 0,    100.00, 33, 0, 0, 60.00       / May 31, 2018 13:26:05; Simulator Version 20; BuildDate 2017_10_19
This is a synthetic power grid which does not contain any CEII. abirchfield@tamu.edu
References: A. B. Birchfield et al., IEEE Trans. on Power Systems, July 2017.
    1,'AUBURN 1 1  ', 230.0000,1,   1,   1,   1,1.03545010,-128.739449, 1.10000, 0.90000, 1.10000, 0.90000
    2,'AUBURN 1 2  ', 115.0000,1,   1,   1,   1,1.03734338,-129.590668, 1.10000, 0.90000, 1.10000, 0.90000
    3,'AUBURN 1 3  ',  18.0000,1,   1,   1,   1,1.03320694,-131.129742, 1.10000, 0.90000, 1.10000, 0.90000
    5,'AUBURN 1 5  ', 230.0000,1,   1,   1,   1,1.03641558,-128.732673, 1.10000, 0.90000, 1.10000, 0.90000
    6,'AUBURN 1 7  ', 230.0000,1,   1,   1,   1,1.03545010,-128.739449, 1.10000, 0.90000, 1.10000, 0.90000
    7,'AUBURN 2 1  ', 230.0000,1,   1,   1,   1,1.04277432,-128.374498, 1.10000, 0.90000, 1.10000, 0.90000
    8,'AUBURN 2 2  ', 115.0000,1,   1,   1,   1,1.04392171,-128.952196, 1.10000, 0.90000, 1.10000, 0.90000
    9,'AUBURN 2 3  ', 230.0000,1,   1,   1,   1,1.04268563,-128.380495, 1.10000, 0.90000, 1.10000, 0.90000
   10,'AUBURN 3 1  ', 115.0000,1,   1,   1,   1,1.04147124,-128.895177, 1.10000, 0.90000, 1.10000, 0.90000
   11,'AUBURN 4 1  ', 115.0000,1,   1,   1,   1,1.04167664,-128.856122, 1.10000, 0.90000, 1.10000, 0.90000
   12,'DURHAM 1 1  ', 115.0000,1,   1,   1,   1,1.04321098,-129.021235, 1.10000, 0.90000, 1.10000, 0.90000
   13,'GREENE 1 1  ', 115.0000,1,   1,   1,   1,1.04978633,-128.460135, 1.10000, 0.90000, 1.10000, 0.90000
   14,'GREENE 1 2  ', 115.0000,1,   1,   1,   1,1.04980516,-128.458933, 1.10000, 0.90000, 1.10000, 0.90000
   15,'GREENE 2 1  ', 115.0000,1,   1,   1,   1,1.04107630,-128.797642, 1.10000, 0.90000, 1.10000, 0.90000
   16,'GREENE 3 1  ', 115.0000,1,   1,   1,   1,1.04090440,-128.725775, 1.10000, 0.90000, 1.10000, 0.90000
   17,'LEEDS 1 1   ', 115.0000,1,   1,   1,   1,1.04045665,-128.390262, 1.10000, 0.90000, 1.10000, 0.90000
   18,'LEEDS 1 2   ', 115.0000,1,   1,   1,   1,1.04043972,-128.393295, 1.10000, 0.90000, 1.10000, 0.90000
   19,'LEWISTON 1 1', 115.0000,1,   1,   1,   1,1.04385448,-128.921952, 1.10000, 0.90000, 1.10000, 0.90000
   20,'LEWISTON 1 2', 115.0000,1,   1,   1,   1,1.04380500,-128.931008, 1.10000, 0.90000, 1.10000, 0.90000
   21,'LEWISTON 2 1', 230.0000,1,   1,   1,   1,1.04043722,-128.336864, 1.10000, 0.90000, 1.10000, 0.90000
   22,'LEWISTON 2 2', 115.0000,1,   1,   1,   1,1.04455495,-128.974954, 1.10000, 0.90000, 1.10000, 0.90000
   23,'LEWISTON 2 3', 230.0000,1,   1,   1,   1,1.04070139,-128.330266, 1.10000, 0.90000, 1.10000, 0.90000
   24,'LEWISTON 3 1', 230.0000,1,   1,   1,   1,1.04136074,-128.330539, 1.10000, 0.90000, 1.10000, 0.90000
   25,'LEWISTON 3 2', 115.0000,1,   1,   1,   1,1.04187930,-128.891270, 1.10000, 0.90000, 1.10000, 0.90000
   26,'LEWISTON 3 3', 230.0000,1,   1,   1,   1,1.04149520,-128.323040, 1.10000, 0.90000, 1.10000, 0.90000
   27,'LEWISTON 4 1', 230.0000,1,   1,   1,   1,1.04302895,-128.278739, 1.10000, 0.90000, 1.10000, 0.90000
   28,'LEWISTON 4 2', 115.0000,1,   1,   1,   1,1.04156661,-128.851847, 1.10000, 0.90000, 1.10000, 0.90000
   29,'LEWISTON 4 3', 230.0000,1,   1,   1,   1,1.04310107,-128.266199, 1.10000, 0.90000, 1.10000, 0.90000
   30,'LISBON 1 1  ', 115.0000,1,   1,   1,   1,1.04063416,-129.562637, 1.10000, 0.90000, 1.10000, 0.90000
   31,'LISBON 2 1  ', 115.0000,1,   1,   1,   1,1.04145300,-129.122650, 1.10000, 0.90000, 1.10000, 0.90000
   32,'LISBON 2 2  ', 115.0000,1,   1,   1,   1,1.04144573,-129.123934, 1.10000, 0.90000, 1.10000, 0.90000
   33,'LISBON 3 1  ', 115.0000,1,   1,   1,   1,1.04303563,-129.045032, 1.10000, 0.90000, 1.10000, 0.90000
   34,'LISBON 3 2  ', 115.0000,1,   1,   1,   1,1.04305351,-129.043720, 1.10000, 0.90000, 1.10000, 0.90000
   35,'LISBON FAL~1', 115.0000,1,   1,   1,   1,1.04098654,-129.239050, 1.10000, 0.90000, 1.10000, 0.90000
   36,'LISBON FAL~2', 115.0000,1,   1,   1,   1,1.04096651,-129.241850, 1.10000, 0.90000, 1.10000, 0.90000
   37,'LISBON FAL~3', 115.0000,1,   1,   1,   1,1.04031181,-129.082570, 1.10000, 0.90000, 1.10000, 0.90000
   38,'LIVERMORE ~1', 115.0000,1,   1,   1,   1,1.04019618,-127.768346, 1.10000, 0.90000, 1.10000, 0.90000
   39,'LIVERMORE ~2', 115.0000,1,   1,   1,   1,1.04023445,-127.992172, 1.10000, 0.90000, 1.10000, 0.90000
   40,'LIVERMORE ~3', 115.0000,1,   1,   1,   1,1.04021418,-127.994972, 1.10000, 0.90000, 1.10000, 0.90000
   41,'MECHANIC F~1', 115.0000,1,   1,   1,   1,1.04611647,-129.008695, 1.10000, 0.90000, 1.10000, 0.90000
   42,'MECHANIC F~2', 115.0000,1,   1,   1,   1,1.04719424,-128.900437, 1.10000, 0.90000, 1.10000, 0.90000
   43,'MECHANIC F~3', 115.0000,1,   1,   1,   1,1.04904664,-128.666038, 1.10000, 0.90000, 1.10000, 0.90000
   44,'POLAND 1 1  ', 115.0000,1,   1,   1,   1,1.04479265,-129.113743, 1.10000, 0.90000, 1.10000, 0.90000
   45,'POLAND 2 1  ', 115.0000,1,   1,   1,   1,1.04265189,-129.521478, 1.10000, 0.90000, 1.10000, 0.90000
   46,'SABATTUS 1 1', 115.0000,1,   1,   1,   1,1.04150784,-128.860193, 1.10000, 0.90000, 1.10000, 0.90000
   47,'SABATTUS 2 1', 115.0000,1,   1,   1,   1,1.04190826,-128.836875, 1.10000, 0.90000, 1.10000, 0.90000
   48,'TURNER 1 1  ', 230.0000,1,   1,   1,   1,1.04373038,-128.062195, 1.10000, 0.90000, 1.10000, 0.90000
   49,'TURNER 1 2  ', 115.0000,1,   1,   1,   1,1.04995203,-128.476514, 1.10000, 0.90000, 1.10000, 0.90000
   50,'TURNER 1 3  ', 230.0000,1,   1,   1,   1,1.04371357,-128.064012, 1.10000, 0.90000, 1.10000, 0.90000
   51,'TURNER 2 1  ', 115.0000,1,   1,   1,   1,1.04994285,-128.425916, 1.10000, 0.90000, 1.10000, 0.90000
   52,'ASHLAND 1 1 ', 115.0000,1,   1,   1,   1,1.07170379,-123.459603, 1.10000, 0.90000, 1.10000, 0.90000
   53,'ASHLAND 1 2 ', 115.0000,1,   1,   1,   1,1.07169712,-123.460628, 1.10000, 0.90000, 1.10000, 0.90000
   54,'ASHLAND 2 1 ', 115.0000,1,   1,   1,   1,1.07215035,-123.576099, 1.10000, 0.90000, 1.10000, 0.90000
   55,'ASHLAND 2 2 ', 115.0000,1,   1,   1,   1,1.07214665,-123.576577, 1.10000, 0.90000, 1.10000, 0.90000
   56,'BLAINE 1    ', 115.0000,1,   1,   1,   1,1.05307782,-124.224489, 1.10000, 0.90000, 1.10000, 0.90000
   57,'CARIBOU 1 1 ', 115.0000,1,   1,   1,   1,1.05306756,-124.605053, 1.10000, 0.90000, 1.10000, 0.90000
   58,'CARIBOU 2 1 ', 230.0000,1,   1,   1,   1,1.05039048,-124.380791, 1.10000, 0.90000, 1.10000, 0.90000
   59,'CARIBOU 2 2 ', 115.0000,1,   1,   1,   1,1.04841721,-124.602977, 1.10000, 0.90000, 1.10000, 0.90000
   60,'CARIBOU 2 3 ', 230.0000,1,   1,   1,   1,1.05034065,-124.383346, 1.10000, 0.90000, 1.10000, 0.90000
   61,'CARIBOU 3 1 ', 115.0000,1,   1,   1,   1,1.05285144,-124.615681, 1.10000, 0.90000, 1.10000, 0.90000
   62,'DANFORTH 1 1', 115.0000,1,   1,   1,   1,1.04635298,-122.077419, 1.10000, 0.90000, 1.10000, 0.90000
   63,'DANFORTH 2 1', 115.0000,1,   1,   1,   1,1.04472232,-122.439214, 1.10000, 0.90000, 1.10000, 0.90000
   64,'EAGLE LAKE~1', 115.0000,1,   1,   1,   1,0.99284601,-124.459557, 1.10000, 0.90000, 1.10000, 0.90000
   65,'EAGLE LAKE~2', 115.0000,1,   1,   1,   1,0.99284327,-124.459980, 1.10000, 0.90000, 1.10000, 0.90000
   66,'EAGLE LAKE~3', 115.0000,1,   1,   1,   1,1.03620899,-124.909325, 1.10000, 0.90000, 1.10000, 0.90000
   67,'FORT FAIRF~1', 115.0000,1,   1,   1,   1,1.05239737,-124.505975, 1.10000, 0.90000, 1.10000, 0.90000
   68,'FORT FAIRF~2', 115.0000,1,   1,   1,   1,1.05306387,-124.517053, 1.10000, 0.90000, 1.10000, 0.90000
   69,'FORT FAIRF~3', 115.0000,1,   1,   1,   1,1.05314398,-124.526479, 1.10000, 0.90000, 1.10000, 0.90000
   70,'FORT FAIRF~4', 115.0000,1,   1,   1,   1,1.05313623,-124.527654, 1.10000, 0.90000, 1.10000, 0.90000
   71,'FORT KENT ~1', 230.0000,1,   1,   1,   1,1.04869556,-124.634819, 1.10000, 0.90000, 1.10000, 0.90000
   72,'FORT KENT ~2', 115.0000,1,   1,   1,   1,1.04485893,-124.843372, 1.10000, 0.90000, 1.10000, 0.90000
   73,'FORT KENT ~3', 230.0000,1,   1,   1,   1,1.04881120,-124.630721, 1.10000, 0.90000, 1.10000, 0.90000
   74,'FORT KENT ~4', 115.0000,1,   1,   1,   1,1.02245605,-124.787256, 1.10000, 0.90000, 1.10000, 0.90000
   75,'FORT KENT ~5', 115.0000,1,   1,   1,   1,1.02247131,-124.785876, 1.10000, 0.90000, 1.10000, 0.90000
   76,'FRENCHVILL~1', 115.0000,1,   1,   1,   1,1.03162551,-124.794782, 1.10000, 0.90000, 1.10000, 0.90000
   77,'HOULTON 1 1 ', 115.0000,1,   1,   1,   1,1.05393207,-124.078432, 1.10000, 0.90000, 1.10000, 0.90000
   78,'HOULTON 2 1 ', 115.0000,1,   1,   1,   1,1.05490017,-124.107092, 1.10000, 0.90000, 1.10000, 0.90000
   79,'HOULTON 2 2 ', 115.0000,1,   1,   1,   1,1.05488288,-124.110138, 1.10000, 0.90000, 1.10000, 0.90000
   80,'HOULTON 3 1 ', 230.0000,1,   1,   1,   1,1.04688585,-123.470245, 1.10000, 0.90000, 1.10000, 0.90000
   81,'HOULTON 3 2 ', 115.0000,1,   1,   1,   1,1.05371237,-124.032998, 1.10000, 0.90000, 1.10000, 0.90000
   82,'HOULTON 3 3 ', 230.0000,1,   1,   1,   1,1.04686439,-123.473209, 1.10000, 0.90000, 1.10000, 0.90000
   83,'ISLAND FAL~1', 230.0000,1,   1,   1,   1,1.05275428,-123.145183, 1.10000, 0.90000, 1.10000, 0.90000
   84,'ISLAND FAL~2', 230.0000,1,   1,   1,   1,1.05274713,-123.146412, 1.10000, 0.90000, 1.10000, 0.90000
   85,'ISLAND FAL~3', 115.0000,1,   1,   1,   1,1.06963849,-124.126981, 1.10000, 0.90000, 1.10000, 0.90000
   86,'ISLAND FAL~4', 115.0000,1,   1,   1,   1,1.06963396,-124.127733, 1.10000, 0.90000, 1.10000, 0.90000
   87,'LIMESTONE ~1', 115.0000,1,   1,   1,   1,1.05376101,-124.660911, 1.10000, 0.90000, 1.10000, 0.90000
   88,'LIMESTONE ~2', 115.0000,1,   1,   1,   1,1.05386078,-124.676962, 1.10000, 0.90000, 1.10000, 0.90000
   89,'LIMESTONE ~3', 115.0000,1,   1,   1,   1,1.05374956,-124.655023, 1.10000, 0.90000, 1.10000, 0.90000
   90,'MADAWASKA ~1', 115.0000,1,   1,   1,   1,1.04874301,-124.872059, 1.10000, 0.90000, 1.10000, 0.90000
   91,'MADAWASKA ~2', 115.0000,1,   1,   1,   1,1.04873574,-124.873179, 1.10000, 0.90000, 1.10000, 0.90000
   92,'MADAWASKA ~3', 230.0000,1,   1,   1,   1,1.05179596,-124.486208, 1.10000, 0.90000, 1.10000, 0.90000
   93,'MADAWASKA ~4', 115.0000,1,   1,   1,   1,1.04221284,-124.721863, 1.10000, 0.90000, 1.10000, 0.90000
   94,'MADAWASKA ~5', 230.0000,1,   1,   1,   1,1.05178607,-124.488121, 1.10000, 0.90000, 1.10000, 0.90000
   95,'MADAWASKA ~6', 115.0000,1,   1,   1,   1,1.04747784,-124.869764, 1.10000, 0.90000, 1.10000, 0.90000
   96,'MAPLETON 1 1', 230.0000,1,   1,   1,   1,1.05281520,-124.366844, 1.10000, 0.90000, 1.10000, 0.90000
   97,'MAPLETON 1 2', 115.0000,1,   1,   1,   1,1.05421734,-124.462794, 1.10000, 0.90000, 1.10000, 0.90000
   98,'MAPLETON 1 3',  13.8000,1,   1,   1,   1,1.05352473,-124.415461, 1.10000, 0.90000, 1.10000, 0.90000
  100,'MAPLETON 1 5', 230.0000,1,   1,   1,   1,1.05280364,-124.368374, 1.10000, 0.90000, 1.10000, 0.90000
  101,'MAPLETON 2 1', 115.0000,1,   1,   1,   1,1.05622566,-124.402798, 1.10000, 0.90000, 1.10000, 0.90000
  102,'MAPLETON 2 2', 115.0000,1,   1,   1,   1,1.05621850,-124.403713, 1.10000, 0.90000, 1.10000, 0.90000
  103,'MAPLETON 3 1', 115.0000,1,   1,   1,   1,1.05476880,-124.521343, 1.10000, 0.90000, 1.10000, 0.90000
  104,'MARS HILL ~1', 115.0000,1,   1,   1,   1,1.05230331,-124.193507, 1.10000, 0.90000, 1.10000, 0.90000
  105,'MATTAWAMKE~1', 115.0000,1,   1,   1,   1,1.06528509,-123.645139, 1.10000, 0.90000, 1.10000, 0.90000
  106,'MONTICELLO~1', 115.0000,1,   1,   1,   1,1.05367756,-124.162293, 1.10000, 0.90000, 1.10000, 0.90000
  107,'MONTICELLO~2', 115.0000,1,   1,   1,   1,1.05368602,-124.161255, 1.10000, 0.90000, 1.10000, 0.90000
  108,'OAKFIELD 1 1', 115.0000,1,   1,   1,   1,1.05993128,-124.169287, 1.10000, 0.90000, 1.10000, 0.90000
  109,'ORIENT 1 1  ', 115.0000,1,   1,   1,   1,1.04829514,-122.428791, 1.10000, 0.90000, 1.10000, 0.90000
  110,'ORIENT 1 2  ', 115.0000,1,   1,   1,   1,1.04830194,-122.427808, 1.10000, 0.90000, 1.10000, 0.90000
  111,'PATTEN 1    ', 115.0000,1,   1,   1,   1,1.07152331,-123.971977, 1.10000, 0.90000, 1.10000, 0.90000
  112,'PORTAGE 1 1 ', 115.0000,1,   1,   1,   1,1.03006673,-124.891771, 1.10000, 0.90000, 1.10000, 0.90000
  113,'PRESQUE IS~1', 115.0000,1,   1,   1,   1,1.05122983,-124.418644, 1.10000, 0.90000, 1.10000, 0.90000
  114,'PRESQUE IS~2', 115.0000,1,   1,   1,   1,1.05091119,-124.456497, 1.10000, 0.90000, 1.10000, 0.90000
  115,'PRESQUE IS~3', 115.0000,1,   1,   1,   1,1.05122232,-124.444981, 1.10000, 0.90000, 1.10000, 0.90000
  116,'PRESQUE IS~4', 115.0000,1,   1,   1,   1,1.05119431,-124.447986, 1.10000, 0.90000, 1.10000, 0.90000
  117,'SAINT AGAT~1', 115.0000,1,   1,   1,   1,1.03729022,-124.771369, 1.10000, 0.90000, 1.10000, 0.90000
  118,'SAINT AGAT~2', 115.0000,1,   1,   1,   1,1.04376340,-124.783089, 1.10000, 0.90000, 1.10000, 0.90000
  119,'SAINT FRAN~1', 115.0000,1,   1,   1,   1,1.01802933,-124.791668, 1.10000, 0.90000, 1.10000, 0.90000
  120,'SAINT FRAN~2', 115.0000,1,   1,   1,   1,1.01802289,-124.792419, 1.10000, 0.90000, 1.10000, 0.90000
  121,'SHERMAN 1 1 ', 115.0000,1,   1,   1,   1,1.06625044,-123.296116, 1.10000, 0.90000, 1.10000, 0.90000
  122,'SHERMAN 1 2 ', 115.0000,1,   1,   1,   1,1.06623745,-123.297154, 1.10000, 0.90000, 1.10000, 0.90000
  123,'SMYRNA MIL~1', 115.0000,1,   1,   1,   1,1.06532943,-124.187565, 1.10000, 0.90000, 1.10000, 0.90000
  124,'SMYRNA MIL~2', 115.0000,1,   1,   1,   1,1.06533682,-124.186855, 1.10000, 0.90000, 1.10000, 0.90000
  125,'VAN BUREN ~1', 115.0000,1,   1,   1,   1,1.04329777,-124.831665, 1.10000, 0.90000, 1.10000, 0.90000
  126,'VAN BUREN ~6', 115.0000,1,   1,   1,   1,1.04409683,-124.819849, 1.10000, 0.90000, 1.10000, 0.90000
  127,'VAN BUREN ~7', 115.0000,1,   1,   1,   1,1.04408908,-124.820724, 1.10000, 0.90000, 1.10000, 0.90000
  128,'VAN BUREN ~8', 115.0000,1,   1,   1,   1,1.04596877,-124.761957, 1.10000, 0.90000, 1.10000, 0.90000
  129,'WASHBURN 1 1', 115.0000,1,   1,   1,   1,1.05517459,-124.565479, 1.10000, 0.90000, 1.10000, 0.90000
  130,'BRIDGTON 1 1', 115.0000,1,   1,   1,   1,1.04216325,-130.371864, 1.10000, 0.90000, 1.10000, 0.90000
  131,'BRIDGTON 2 1', 230.0000,1,   1,   1,   1,1.03987205,-129.143250, 1.10000, 0.90000, 1.10000, 0.90000
  132,'BRIDGTON 2 2', 115.0000,1,   1,   1,   1,1.04236078,-130.133081, 1.10000, 0.90000, 1.10000, 0.90000
  133,'BRIDGTON 2 3', 230.0000,1,   1,   1,   1,1.03988421,-129.123360, 1.10000, 0.90000, 1.10000, 0.90000
  134,'BRIDGTON 3 1', 115.0000,1,   1,   1,   1,1.04223073,-130.471216, 1.10000, 0.90000, 1.10000, 0.90000
  135,'BRUNSWICK ~1', 115.0000,1,   1,   1,   1,1.04145241,-129.564836, 1.10000, 0.90000, 1.10000, 0.90000
  136,'BRUNSWICK~32', 115.0000,1,   1,   1,   1,1.04058313,-129.518227, 1.10000, 0.90000, 1.10000, 0.90000
  137,'BRUNSWICK~33', 115.0000,1,   1,   1,   1,1.04235578,-129.562541, 1.10000, 0.90000, 1.10000, 0.90000
  138,'BRUNSWICK~34', 115.0000,1,   1,   1,   1,1.04118872,-129.557856, 1.10000, 0.90000, 1.10000, 0.90000
  139,'CAPE ELIZA~1', 115.0000,1,   1,   1,   1,1.03822076,-130.919263, 1.10000, 0.90000, 1.10000, 0.90000
  140,'CAPE ELIZA~2', 115.0000,1,   1,   1,   1,1.04089415,-130.722116, 1.10000, 0.90000, 1.10000, 0.90000
  141,'CASCO 1 1   ', 115.0000,1,   1,   1,   1,1.04121888,-130.103410, 1.10000, 0.90000, 1.10000, 0.90000
  142,'CASCO 2 1   ', 115.0000,1,   1,   1,   1,1.04058897,-130.287907, 1.10000, 0.90000, 1.10000, 0.90000
  143,'CUMBERLAN~34', 115.0000,1,   1,   1,   1,1.03997743,-130.481284, 1.10000, 0.90000, 1.10000, 0.90000
  144,'CUMBERLAN~35', 115.0000,1,   1,   1,   1,1.03996217,-130.482978, 1.10000, 0.90000, 1.10000, 0.90000
  145,'CUMBERLAN~36', 115.0000,1,   1,   1,   1,1.04025483,-130.440070, 1.10000, 0.90000, 1.10000, 0.90000
  146,'FALMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04037523,-130.617901, 1.10000, 0.90000, 1.10000, 0.90000
  147,'FALMOUTH 2 1', 115.0000,1,   1,   1,   1,1.03973508,-130.523877, 1.10000, 0.90000, 1.10000, 0.90000
  148,'FALMOUTH 3 1', 115.0000,1,   1,   1,   1,1.04053152,-130.632982, 1.10000, 0.90000, 1.10000, 0.90000
  149,'FREEPORT 1 1', 115.0000,1,   1,   1,   1,1.04048181,-130.234728, 1.10000, 0.90000, 1.10000, 0.90000
  150,'FREEPORT 2 1', 115.0000,1,   1,   1,   1,1.04043424,-130.167928, 1.10000, 0.90000, 1.10000, 0.90000
  151,'FREEPORT 3 1', 115.0000,1,   1,   1,   1,1.04114950,-130.387874, 1.10000, 0.90000, 1.10000, 0.90000
  152,'FREEPORT 3 2', 115.0000,1,   1,   1,   1,1.04112256,-130.390852, 1.10000, 0.90000, 1.10000, 0.90000
  153,'GORHAM 1 1  ', 115.0000,1,   1,   1,   1,1.03679740,-130.994873, 1.10000, 0.90000, 1.10000, 0.90000
  154,'GORHAM 1 2  ', 115.0000,1,   1,   1,   1,1.03683722,-130.991321, 1.10000, 0.90000, 1.10000, 0.90000
  155,'GORHAM 2 1  ', 115.0000,1,   1,   1,   1,1.03719997,-130.604432, 1.10000, 0.90000, 1.10000, 0.90000
  156,'GORHAM 3 1  ', 115.0000,1,   1,   1,   1,1.03667665,-131.047110, 1.10000, 0.90000, 1.10000, 0.90000
  157,'GORHAM 3 2  ', 115.0000,1,   1,   1,   1,1.03664649,-131.051482, 1.10000, 0.90000, 1.10000, 0.90000
  158,'GORHAM 4 1  ', 115.0000,1,   1,   1,   1,1.03734171,-130.909086, 1.10000, 0.90000, 1.10000, 0.90000
  159,'GRAY 1 1    ', 230.0000,1,   1,   1,   1,1.04304612,-129.451100, 1.10000, 0.90000, 1.10000, 0.90000
  160,'GRAY 2 1    ', 115.0000,1,   1,   1,   1,1.03986621,-130.515817, 1.10000, 0.90000, 1.10000, 0.90000
  161,'HARPSWELL ~1', 115.0000,1,   1,   1,   1,1.04227340,-129.570861, 1.10000, 0.90000, 1.10000, 0.90000
  162,'HARPSWELL ~2', 115.0000,1,   1,   1,   1,1.04210329,-129.843522, 1.10000, 0.90000, 1.10000, 0.90000
  163,'HARPSWELL ~3', 115.0000,1,   1,   1,   1,1.04083848,-130.353177, 1.10000, 0.90000, 1.10000, 0.90000
  164,'HARPSWELL ~4', 115.0000,1,   1,   1,   1,1.04082525,-130.354830, 1.10000, 0.90000, 1.10000, 0.90000
  165,'HARRISON 1 1', 115.0000,1,   1,   1,   1,1.04201567,-130.388161, 1.10000, 0.90000, 1.10000, 0.90000
  166,'HARRISON 2 1', 115.0000,1,   1,   1,   1,1.04262948,-130.069014, 1.10000, 0.90000, 1.10000, 0.90000
  167,'HARRISON 3 1', 115.0000,1,   1,   1,   1,1.04389560,-129.385011, 1.10000, 0.90000, 1.10000, 0.90000
  168,'NAPLES 1 1  ', 115.0000,1,   1,   1,   1,1.04241359,-130.568273, 1.10000, 0.90000, 1.10000, 0.90000
  169,'NAPLES 2 1  ', 115.0000,1,   1,   1,   1,1.04290068,-130.736255, 1.10000, 0.90000, 1.10000, 0.90000
  170,'NEW GLOUCE~1', 115.0000,1,   1,   1,   1,1.03807116,-129.945920, 1.10000, 0.90000, 1.10000, 0.90000
  171,'NEW GLOUCE~2', 115.0000,1,   1,   1,   1,1.04355323,-129.160885, 1.10000, 0.90000, 1.10000, 0.90000
  172,'NEW GLOUCE~3', 115.0000,1,   1,   1,   1,1.04358029,-129.158536, 1.10000, 0.90000, 1.10000, 0.90000
  173,'NEW GLOUCE~4', 115.0000,1,   1,   1,   1,1.03892887,-130.269521, 1.10000, 0.90000, 1.10000, 0.90000
  174,'PORTLAND 1 1', 115.0000,1,   1,   1,   1,1.03790438,-130.940792, 1.10000, 0.90000, 1.10000, 0.90000
  175,'PORTLAND 2 1', 115.0000,1,   1,   1,   1,1.04033101,-130.637504, 1.10000, 0.90000, 1.10000, 0.90000
  176,'PORTLAND 2 2', 115.0000,1,   1,   1,   1,1.04028010,-130.641042, 1.10000, 0.90000, 1.10000, 0.90000
  177,'PORTLAND 3 1', 115.0000,1,   1,   1,   1,1.03912950,-130.700628, 1.10000, 0.90000, 1.10000, 0.90000
  178,'PORTLAND 4 1', 115.0000,1,   1,   1,   1,1.03833878,-130.950846, 1.10000, 0.90000, 1.10000, 0.90000
  179,'PORTLAND 5 1', 115.0000,1,   1,   1,   1,1.03870845,-130.779353, 1.10000, 0.90000, 1.10000, 0.90000
  180,'PORTLAND 6 1', 115.0000,1,   1,   1,   1,1.04019785,-130.653459, 1.10000, 0.90000, 1.10000, 0.90000
  181,'PORTLAND 7 1', 230.0000,1,   1,   1,   1,1.04007459,-129.550534, 1.10000, 0.90000, 1.10000, 0.90000
  182,'PORTLAND 7 2', 115.0000,1,   1,   1,   1,1.04200077,-130.568874, 1.10000, 0.90000, 1.10000, 0.90000
  183,'PORTLAND 7 3', 230.0000,1,   1,   1,   1,1.04047346,-129.524607, 1.10000, 0.90000, 1.10000, 0.90000
  184,'PORTLAND 8 1', 115.0000,1,   1,   1,   1,1.04162025,-130.773425, 1.10000, 0.90000, 1.10000, 0.90000
  185,'PORTLAND 9 1', 230.0000,1,   1,   1,   1,1.03706658,-129.449351, 1.10000, 0.90000, 1.10000, 0.90000
  186,'PORTLAND 9 2', 115.0000,1,   1,   1,   1,1.03860319,-130.712281, 1.10000, 0.90000, 1.10000, 0.90000
  187,'PORTLAND 9 3', 230.0000,1,   1,   1,   1,1.03701735,-129.457220, 1.10000, 0.90000, 1.10000, 0.90000
  188,'PORTLAND 1~1', 115.0000,1,   1,   1,   1,1.03774047,-130.794708, 1.10000, 0.90000, 1.10000, 0.90000
  189,'RAYMOND 1 1 ', 115.0000,1,   1,   1,   1,1.03958631,-130.249959, 1.10000, 0.90000, 1.10000, 0.90000
  190,'RAYMOND 2 1 ', 230.0000,1,   1,   1,   1,1.04286873,-129.551285, 1.10000, 0.90000, 1.10000, 0.90000
  191,'RAYMOND 2 2 ', 115.0000,1,   1,   1,   1,1.04166746,-129.937464, 1.10000, 0.90000, 1.10000, 0.90000
  192,'RAYMOND 2 3 ',  20.0000,1,   1,   1,   1,1.03911698,-130.636753, 1.10000, 0.90000, 1.10000, 0.90000
  194,'RAYMOND 2 5 ', 230.0000,1,   1,   1,   1,1.04292750,-129.541409, 1.10000, 0.90000, 1.10000, 0.90000
  195,'SCARBOROUG~1', 115.0000,1,   1,   1,   1,1.03788245,-131.046400, 1.10000, 0.90000, 1.10000, 0.90000
  196,'SCARBOROUG~2', 230.0000,1,   1,   1,   1,1.04141510,-130.226695, 1.10000, 0.90000, 1.10000, 0.90000
  197,'SCARBOROUG~3', 115.0000,1,   1,   1,   1,1.03921008,-131.267889, 1.10000, 0.90000, 1.10000, 0.90000
  198,'SCARBOROUG~4',  13.8000,1,   1,   1,   1,1.03651547,-132.860471, 1.10000, 0.90000, 1.10000, 0.90000
  200,'SCARBOROUG~6', 230.0000,1,   1,   1,   1,1.04135358,-130.234905, 1.10000, 0.90000, 1.10000, 0.90000
  201,'SCARBOROUG~7', 115.0000,1,   1,   1,   1,1.03882217,-131.327817, 1.10000, 0.90000, 1.10000, 0.90000
  202,'SCARBOROUG~8', 115.0000,1,   1,   1,   1,1.03652787,-130.806046, 1.10000, 0.90000, 1.10000, 0.90000
  203,'SEBAGO 1 1  ', 115.0000,1,   1,   1,   1,1.04342294,-130.814256, 1.10000, 0.90000, 1.10000, 0.90000
  204,'SEBAGO 2 1  ', 115.0000,1,   1,   1,   1,1.04425383,-130.908171, 1.10000, 0.90000, 1.10000, 0.90000
  205,'SEBAGO 3 1  ', 115.0000,1,   1,   1,   1,1.03797412,-131.352556, 1.10000, 0.90000, 1.10000, 0.90000
  206,'SEBAGO 3 2  ', 115.0000,1,   1,   1,   1,1.03795075,-131.354428, 1.10000, 0.90000, 1.10000, 0.90000
  207,'SOUTH PORT~1', 115.0000,1,   1,   1,   1,1.03815806,-130.815608, 1.10000, 0.90000, 1.10000, 0.90000
  208,'SOUTH PORT~2', 115.0000,1,   1,   1,   1,1.03848636,-130.894223, 1.10000, 0.90000, 1.10000, 0.90000
  209,'SOUTH PORT~3', 115.0000,1,   1,   1,   1,1.03843439,-130.900562, 1.10000, 0.90000, 1.10000, 0.90000
  210,'SOUTH PORT~4', 115.0000,1,   1,   1,   1,1.03775477,-130.793587, 1.10000, 0.90000, 1.10000, 0.90000
  211,'SOUTH PORT~5', 115.0000,1,   1,   1,   1,1.03536141,-130.865550, 1.10000, 0.90000, 1.10000, 0.90000
  212,'SOUTH PORT~6', 115.0000,1,   1,   1,   1,1.03526950,-130.871206, 1.10000, 0.90000, 1.10000, 0.90000
  213,'STANDISH 1 1', 115.0000,1,   1,   1,   1,1.03862441,-130.900548, 1.10000, 0.90000, 1.10000, 0.90000
  214,'STANDISH 2 1', 115.0000,1,   1,   1,   1,1.04111195,-131.307682, 1.10000, 0.90000, 1.10000, 0.90000
  215,'STANDISH 3 1', 115.0000,1,   1,   1,   1,1.04016912,-131.157459, 1.10000, 0.90000, 1.10000, 0.90000
  216,'WESTBROOK ~1', 115.0000,1,   1,   1,   1,1.03941035,-130.730859, 1.10000, 0.90000, 1.10000, 0.90000
  217,'WESTBROOK ~2', 115.0000,1,   1,   1,   1,1.03781593,-130.802453, 1.10000, 0.90000, 1.10000, 0.90000
  218,'WESTBROOK ~3', 115.0000,1,   1,   1,   1,1.03819382,-130.747620, 1.10000, 0.90000, 1.10000, 0.90000
  219,'WESTBROOK ~4', 115.0000,1,   1,   1,   1,1.03595626,-130.868310, 1.10000, 0.90000, 1.10000, 0.90000
  220,'WESTBROOK ~5', 115.0000,1,   1,   1,   1,1.03600907,-130.864280, 1.10000, 0.90000, 1.10000, 0.90000
  221,'WINDHAM 1 1 ', 115.0000,1,   1,   1,   1,1.03925133,-130.656574, 1.10000, 0.90000, 1.10000, 0.90000
  222,'WINDHAM 2 1 ', 115.0000,1,   1,   1,   1,1.03896296,-130.621385, 1.10000, 0.90000, 1.10000, 0.90000
  223,'WINDHAM 3 1 ', 230.0000,1,   1,   1,   1,1.04078448,-129.815135, 1.10000, 0.90000, 1.10000, 0.90000
  224,'WINDHAM 3 2 ', 115.0000,1,   1,   1,   1,1.03930867,-130.558110, 1.10000, 0.90000, 1.10000, 0.90000
  225,'WINDHAM 3 3 ', 230.0000,1,   1,   1,   1,1.04074180,-129.819124, 1.10000, 0.90000, 1.10000, 0.90000
  226,'WINDHAM 4 1 ', 115.0000,1,   1,   1,   1,1.03745139,-130.580199, 1.10000, 0.90000, 1.10000, 0.90000
  227,'WINDHAM 4 2 ', 115.0000,1,   1,   1,   1,1.03742933,-130.584406, 1.10000, 0.90000, 1.10000, 0.90000
  228,'YARMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04072404,-130.684386, 1.10000, 0.90000, 1.10000, 0.90000
  229,'YARMOUTH 2 1', 115.0000,1,   1,   1,   1,1.04038322,-130.436806, 1.10000, 0.90000, 1.10000, 0.90000
  230,'YARMOUTH 3 1', 230.0000,1,   1,   1,   1,1.04125583,-129.058788, 1.10000, 0.90000, 1.10000, 0.90000
  231,'YARMOUTH 3 2', 115.0000,1,   1,   1,   1,1.04074764,-130.029153, 1.10000, 0.90000, 1.10000, 0.90000
  232,'YARMOUTH 3 3',  18.0000,1,   1,   1,   1,1.04059982,-130.541622, 1.10000, 0.90000, 1.10000, 0.90000
  234,'YARMOUTH 3 5', 230.0000,1,   1,   1,   1,1.04131293,-129.044745, 1.10000, 0.90000, 1.10000, 0.90000
  235,'DIXFIELD 1 1', 115.0000,1,   1,   1,   1,1.05027413,-127.907013, 1.10000, 0.90000, 1.10000, 0.90000
  236,'DIXFIELD 2 1', 115.0000,1,   1,   1,   1,1.03508186,-127.606607, 1.10000, 0.90000, 1.10000, 0.90000
  237,'DIXFIELD 3 1', 115.0000,1,   1,   1,   1,1.04244876,-127.252722, 1.10000, 0.90000, 1.10000, 0.90000
  238,'DIXFIELD 3 2', 115.0000,1,   1,   1,   1,1.04246700,-127.250905, 1.10000, 0.90000, 1.10000, 0.90000
  239,'EUSTIS 1 1  ', 115.0000,1,   1,   1,   1,1.04909062,-127.603629, 1.10000, 0.90000, 1.10000, 0.90000
  240,'EUSTIS 1 2  ', 115.0000,1,   1,   1,   1,1.04908848,-127.603862, 1.10000, 0.90000, 1.10000, 0.90000
  241,'FARMINGTON~1', 230.0000,1,   1,   1,   1,1.03922141,-127.207929, 1.10000, 0.90000, 1.10000, 0.90000
  242,'FARMINGTON~2', 115.0000,1,   1,   1,   1,1.03812242,-127.472148, 1.10000, 0.90000, 1.10000, 0.90000
  243,'FARMINGTON~3', 230.0000,1,   1,   1,   1,1.03917968,-127.211850, 1.10000, 0.90000, 1.10000, 0.90000
  244,'FARMINGTO~27', 115.0000,1,   1,   1,   1,1.03773689,-127.511080, 1.10000, 0.90000, 1.10000, 0.90000
  245,'FARMINGTO~28', 115.0000,1,   1,   1,   1,1.03768992,-127.514386, 1.10000, 0.90000, 1.10000, 0.90000
  246,'FARMINGTO~63', 115.0000,1,   1,   1,   1,1.03623343,-127.622426, 1.10000, 0.90000, 1.10000, 0.90000
  247,'JAY 1 1     ', 115.0000,1,   1,   1,   1,1.04145646,-127.577743, 1.10000, 0.90000, 1.10000, 0.90000
  248,'JAY 2 1     ', 115.0000,1,   1,   1,   1,1.04043543,-127.733144, 1.10000, 0.90000, 1.10000, 0.90000
  249,'JAY 2 2     ', 115.0000,1,   1,   1,   1,1.04042053,-127.734551, 1.10000, 0.90000, 1.10000, 0.90000
  250,'JAY 3 1     ', 115.0000,1,   1,   1,   1,1.03556645,-127.654487, 1.10000, 0.90000, 1.10000, 0.90000
  251,'KINGFIELD 1 ', 115.0000,1,   1,   1,   1,1.04475260,-127.616539, 1.10000, 0.90000, 1.10000, 0.90000
  252,'PHILLIPS 1 1', 115.0000,1,   1,   1,   1,1.03775334,-127.274811, 1.10000, 0.90000, 1.10000, 0.90000
  253,'PHILLIPS 1 2', 115.0000,1,   1,   1,   1,1.03799987,-127.275917, 1.10000, 0.90000, 1.10000, 0.90000
  254,'RANGELEY 1 1', 115.0000,1,   1,   1,   1,1.04600823,-127.821799, 1.10000, 0.90000, 1.10000, 0.90000
  255,'RANGELEY 1 2', 115.0000,1,   1,   1,   1,1.04600120,-127.823083, 1.10000, 0.90000, 1.10000, 0.90000
  256,'RANGELEY 2 1', 115.0000,1,   1,   1,   1,1.04363823,-127.557785, 1.10000, 0.90000, 1.10000, 0.90000
  257,'STRONG 1 1  ', 230.0000,1,   1,   1,   1,1.04634762,-126.962070, 1.10000, 0.90000, 1.10000, 0.90000
  258,'STRONG 2 1  ', 115.0000,1,   1,   1,   1,1.04559362,-127.766516, 1.10000, 0.90000, 1.10000, 0.90000
  259,'WILTON 1 1  ', 115.0000,1,   1,   1,   1,1.03501129,-127.519796, 1.10000, 0.90000, 1.10000, 0.90000
  260,'WILTON 2 1  ', 115.0000,1,   1,   1,   1,1.03637755,-127.486328, 1.10000, 0.90000, 1.10000, 0.90000
  261,'WILTON 2 2  ', 115.0000,1,   1,   1,   1,1.03636277,-127.488309, 1.10000, 0.90000, 1.10000, 0.90000
  262,'WILTON 3 1  ', 115.0000,1,   1,   1,   1,1.03517151,-127.634789, 1.10000, 0.90000, 1.10000, 0.90000
  263,'WILTON 3 2  ', 115.0000,1,   1,   1,   1,1.03518522,-127.633354, 1.10000, 0.90000, 1.10000, 0.90000
  264,'BAR HARBOR~1', 115.0000,1,   1,   1,   1,1.04895282,-127.153097, 1.10000, 0.90000, 1.10000, 0.90000
  265,'BAR HARBOR~2', 230.0000,1,   1,   1,   1,1.04775083,-126.551275, 1.10000, 0.90000, 1.10000, 0.90000
  266,'BAR HARBOR~3', 230.0000,1,   1,   1,   1,1.04769111,-126.556111, 1.10000, 0.90000, 1.10000, 0.90000
  267,'BLUE HILL ~1', 115.0000,1,   1,   1,   1,1.04744244,-127.494961, 1.10000, 0.90000, 1.10000, 0.90000
  268,'BLUE HILL ~2', 115.0000,1,   1,   1,   1,1.04743183,-127.495794, 1.10000, 0.90000, 1.10000, 0.90000
  269,'BLUE HILL ~3', 115.0000,1,   1,   1,   1,1.04675281,-127.790517, 1.10000, 0.90000, 1.10000, 0.90000
  270,'BLUE HILL ~4', 115.0000,1,   1,   1,   1,1.04676700,-127.788345, 1.10000, 0.90000, 1.10000, 0.90000
  271,'BLUE HILL ~5', 115.0000,1,   1,   1,   1,1.04798508,-127.364600, 1.10000, 0.90000, 1.10000, 0.90000
  272,'BROOKLIN 1  ', 115.0000,1,   1,   1,   1,1.04625607,-127.402371, 1.10000, 0.90000, 1.10000, 0.90000
  273,'BROOKLIN 2  ', 115.0000,1,   1,   1,   1,1.04625237,-127.403218, 1.10000, 0.90000, 1.10000, 0.90000
  274,'BROOKSVILL~1', 115.0000,1,   1,   1,   1,1.04388261,-127.739578, 1.10000, 0.90000, 1.10000, 0.90000
  275,'BROOKSVILL~2', 115.0000,1,   1,   1,   1,1.04407275,-127.740424, 1.10000, 0.90000, 1.10000, 0.90000
  276,'BUCKSPORT ~1', 115.0000,1,   1,   1,   1,1.05035233,-127.280725, 1.10000, 0.90000, 1.10000, 0.90000
  277,'BUCKSPORT ~2', 115.0000,1,   1,   1,   1,1.05036139,-127.414037, 1.10000, 0.90000, 1.10000, 0.90000
  278,'BUCKSPORT ~3', 115.0000,1,   1,   1,   1,1.05068195,-127.175076, 1.10000, 0.90000, 1.10000, 0.90000
  279,'CHERRYFIEL~1', 115.0000,1,   1,   1,   1,1.05279315,-127.275821, 1.10000, 0.90000, 1.10000, 0.90000
  280,'CHERRYFIEL~2', 115.0000,1,   1,   1,   1,1.05277991,-127.276996, 1.10000, 0.90000, 1.10000, 0.90000
  281,'ELLSWORTH ~1', 115.0000,1,   1,   1,   1,1.05379474,-127.131568, 1.10000, 0.90000, 1.10000, 0.90000
  282,'ELLSWORTH ~2', 115.0000,1,   1,   1,   1,1.05377078,-127.135939, 1.10000, 0.90000, 1.10000, 0.90000
  283,'ELLSWORTH~21', 115.0000,1,   1,   1,   1,1.05384362,-127.118099, 1.10000, 0.90000, 1.10000, 0.90000
  284,'ELLSWORTH~22', 230.0000,1,   1,   1,   1,1.05339122,-126.706716, 1.10000, 0.90000, 1.10000, 0.90000
  285,'ELLSWORTH~23', 115.0000,1,   1,   1,   1,1.05416214,-127.100695, 1.10000, 0.90000, 1.10000, 0.90000
  286,'ELLSWORTH~24', 230.0000,1,   1,   1,   1,1.05337036,-126.710678, 1.10000, 0.90000, 1.10000, 0.90000
  287,'FRANKLIN 1 1', 115.0000,1,   1,   1,   1,1.05006564,-127.309358, 1.10000, 0.90000, 1.10000, 0.90000
  288,'FRANKLIN 1 2', 115.0000,1,   1,   1,   1,1.05006158,-127.309931, 1.10000, 0.90000, 1.10000, 0.90000
  289,'FRANKLIN 2 1', 115.0000,1,   1,   1,   1,1.05164647,-127.243624, 1.10000, 0.90000, 1.10000, 0.90000
  290,'FRANKLIN 2 2', 115.0000,1,   1,   1,   1,1.05162740,-127.245031, 1.10000, 0.90000, 1.10000, 0.90000
  291,'GOULDSBORO~1', 115.0000,1,   1,   1,   1,1.04775465,-127.400172, 1.10000, 0.90000, 1.10000, 0.90000
  292,'HANCOCK 1 1 ', 115.0000,1,   1,   1,   1,1.04865742,-127.375009, 1.10000, 0.90000, 1.10000, 0.90000
  293,'HOLDEN 1 1  ', 115.0000,1,   1,   1,   1,1.05178535,-126.477113, 1.10000, 0.90000, 1.10000, 0.90000
  294,'HOLDEN 1 2  ', 115.0000,1,   1,   1,   1,1.05179870,-126.475228, 1.10000, 0.90000, 1.10000, 0.90000
  295,'HOLDEN 2 1  ', 115.0000,1,   1,   1,   1,1.05168271,-126.720404, 1.10000, 0.90000, 1.10000, 0.90000
  296,'HOLDEN 2 2  ', 115.0000,1,   1,   1,   1,1.05166781,-126.721866, 1.10000, 0.90000, 1.10000, 0.90000
  297,'HOLDEN 3 1  ', 115.0000,1,   1,   1,   1,1.05161119,-126.471717, 1.10000, 0.90000, 1.10000, 0.90000
  298,'HOLDEN 3 2  ', 115.0000,1,   1,   1,   1,1.05158389,-126.474107, 1.10000, 0.90000, 1.10000, 0.90000
  299,'MOUNT DESE~1', 115.0000,1,   1,   1,   1,1.04638612,-127.236193, 1.10000, 0.90000, 1.10000, 0.90000
  300,'MOUNT DESE~2', 230.0000,1,   1,   1,   1,1.04446805,-126.653905, 1.10000, 0.90000, 1.10000, 0.90000
  301,'MOUNT DESE~3', 115.0000,1,   1,   1,   1,1.04643738,-127.166648, 1.10000, 0.90000, 1.10000, 0.90000
  302,'MOUNT DESE~4', 230.0000,1,   1,   1,   1,1.04478240,-126.646597, 1.10000, 0.90000, 1.10000, 0.90000
  303,'ORLAND 1    ', 115.0000,1,   1,   1,   1,1.04682660,-127.641359, 1.10000, 0.90000, 1.10000, 0.90000
  304,'SOUTHWEST ~1', 115.0000,1,   1,   1,   1,1.04659379,-127.262803, 1.10000, 0.90000, 1.10000, 0.90000
  305,'SOUTHWEST ~2', 115.0000,1,   1,   1,   1,1.04552245,-127.515930, 1.10000, 0.90000, 1.10000, 0.90000
  306,'SOUTHWEST ~3', 115.0000,1,   1,   1,   1,1.04551446,-127.516463, 1.10000, 0.90000, 1.10000, 0.90000
  307,'STONINGTON~1', 115.0000,1,   1,   1,   1,1.04646838,-127.713691, 1.10000, 0.90000, 1.10000, 0.90000
  308,'STONINGTON~2', 115.0000,1,   1,   1,   1,1.04768515,-127.781283, 1.10000, 0.90000, 1.10000, 0.90000
  309,'SULLIVAN 1 1', 115.0000,1,   1,   1,   1,1.04904902,-127.338318, 1.10000, 0.90000, 1.10000, 0.90000
  310,'ALBION 1 1  ', 115.0000,1,   1,   1,   1,1.04092205,-126.774636, 1.10000, 0.90000, 1.10000, 0.90000
  311,'AUGUSTA 1 1 ', 230.0000,1,   1,   1,   1,1.04446793,-127.027544, 1.10000, 0.90000, 1.10000, 0.90000
  312,'AUGUSTA 1 2 ', 115.0000,1,   1,   1,   1,1.04563284,-127.642725, 1.10000, 0.90000, 1.10000, 0.90000
  313,'AUGUSTA 1 3 ',  18.0000,1,   1,   1,   1,1.04682708,-128.214863, 1.10000, 0.90000, 1.10000, 0.90000
  315,'AUGUSTA 1 5 ', 230.0000,1,   1,   1,   1,1.04439855,-127.035330, 1.10000, 0.90000, 1.10000, 0.90000
  316,'AUGUSTA 2 1 ', 115.0000,1,   1,   1,   1,1.03981411,-127.481711, 1.10000, 0.90000, 1.10000, 0.90000
  317,'AUGUSTA 3 1 ', 230.0000,1,   1,   1,   1,1.04242957,-126.896309, 1.10000, 0.90000, 1.10000, 0.90000
  318,'AUGUSTA 3 2 ', 115.0000,1,   1,   1,   1,1.04348588,-127.690988, 1.10000, 0.90000, 1.10000, 0.90000
  319,'AUGUSTA 3 3 ', 230.0000,1,   1,   1,   1,1.04245555,-126.884779, 1.10000, 0.90000, 1.10000, 0.90000
  320,'AUGUSTA 4 1 ', 500.0000,1,   1,   1,   1,1.04772127,-126.584169, 1.10000, 0.90000, 1.10000, 0.90000
  321,'AUGUSTA 4 2 ', 230.0000,1,   1,   1,   1,1.05044508,-127.367851, 1.10000, 0.90000, 1.10000, 0.90000
  322,'AUGUSTA 4 3 ', 115.0000,1,   1,   1,   1,1.04416633,-128.018768, 1.10000, 0.90000, 1.10000, 0.90000
  323,'AUGUSTA 4 4 ',  13.8000,1,   1,   1,   1,1.03112686,-129.429257, 1.10000, 0.90000, 1.10000, 0.90000
  325,'AUGUSTA 4 6 ', 500.0000,1,   1,   1,   1,1.04727483,-126.506414, 1.10000, 0.90000, 1.10000, 0.90000
  326,'AUGUSTA 4 8 ', 230.0000,1,   1,   1,   1,1.04992783,-127.425908, 1.10000, 0.90000, 1.10000, 0.90000
  327,'BELGRADE 1 1', 115.0000,1,   1,   1,   1,1.04355276,-127.836211, 1.10000, 0.90000, 1.10000, 0.90000
  328,'BELGRADE 2 1', 115.0000,1,   1,   1,   1,1.03945768,-127.176647, 1.10000, 0.90000, 1.10000, 0.90000
  329,'CLINTON 1 1 ', 115.0000,1,   1,   1,   1,1.04460382,-127.096952, 1.10000, 0.90000, 1.10000, 0.90000
  330,'FARMINGDAL~1', 115.0000,1,   1,   1,   1,1.04381132,-127.944702, 1.10000, 0.90000, 1.10000, 0.90000
  331,'GARDINER 1 1', 115.0000,1,   1,   1,   1,1.04445803,-128.353748, 1.10000, 0.90000, 1.10000, 0.90000
  332,'GARDINER 2 1', 230.0000,1,   1,   1,   1,1.04698575,-127.884774, 1.10000, 0.90000, 1.10000, 0.90000
  333,'GARDINER 2 2', 115.0000,1,   1,   1,   1,1.04475725,-128.399797, 1.10000, 0.90000, 1.10000, 0.90000
  334,'GARDINER 2 3', 230.0000,1,   1,   1,   1,1.04691327,-127.890142, 1.10000, 0.90000, 1.10000, 0.90000
  335,'GARDINER 3 1', 115.0000,1,   1,   1,   1,1.04457307,-128.234698, 1.10000, 0.90000, 1.10000, 0.90000
  336,'LITCHFIELD~1', 115.0000,1,   1,   1,   1,1.04345417,-128.653102, 1.10000, 0.90000, 1.10000, 0.90000
  337,'LITCHFIELD~2', 115.0000,1,   1,   1,   1,1.04344940,-128.654358, 1.10000, 0.90000, 1.10000, 0.90000
  338,'LITCHFIEL~15', 115.0000,1,   1,   1,   1,1.04417145,-128.527208, 1.10000, 0.90000, 1.10000, 0.90000
  339,'LITCHFIEL~16', 115.0000,1,   1,   1,   1,1.04347920,-128.725748, 1.10000, 0.90000, 1.10000, 0.90000
  340,'LITCHFIEL~17', 115.0000,1,   1,   1,   1,1.04348969,-128.724545, 1.10000, 0.90000, 1.10000, 0.90000
  341,'MONMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04337323,-128.402502, 1.10000, 0.90000, 1.10000, 0.90000
  342,'MOUNT VERN~1', 115.0000,1,   1,   1,   1,1.04162431,-127.571992, 1.10000, 0.90000, 1.10000, 0.90000
  343,'MOUNT VER~27', 115.0000,1,   1,   1,   1,1.04258537,-127.462818, 1.10000, 0.90000, 1.10000, 0.90000
  344,'OAKLAND 1 1 ', 115.0000,1,   1,   1,   1,1.04175282,-127.344738, 1.10000, 0.90000, 1.10000, 0.90000
  345,'OAKLAND 1 2 ', 115.0000,1,   1,   1,   1,1.04172945,-127.347156, 1.10000, 0.90000, 1.10000, 0.90000
  346,'OAKLAND 2 1 ', 230.0000,1,   1,   1,   1,1.03752744,-126.645641, 1.10000, 0.90000, 1.10000, 0.90000
  347,'OAKLAND 2 2 ', 115.0000,1,   1,   1,   1,1.04094374,-127.087417, 1.10000, 0.90000, 1.10000, 0.90000
  348,'OAKLAND 2 3 ', 230.0000,1,   1,   1,   1,1.03750670,-126.647977, 1.10000, 0.90000, 1.10000, 0.90000
  349,'OAKLAND 3 1 ', 115.0000,1,   1,   1,   1,1.04332566,-127.568563, 1.10000, 0.90000, 1.10000, 0.90000
  350,'READFIELD 1 ', 115.0000,1,   1,   1,   1,1.04495513,-127.953431, 1.10000, 0.90000, 1.10000, 0.90000
  351,'READFIELD 2 ', 115.0000,1,   1,   1,   1,1.04494977,-127.954264, 1.10000, 0.90000, 1.10000, 0.90000
  352,'SOUTH CHIN~1', 115.0000,1,   1,   1,   1,1.04655409,-127.417657, 1.10000, 0.90000, 1.10000, 0.90000
  353,'SOUTH CHIN~2', 115.0000,1,   1,   1,   1,1.04795754,-127.833629, 1.10000, 0.90000, 1.10000, 0.90000
  354,'SOUTH CHIN~3', 230.0000,1,   1,   1,   1,1.04718578,-127.158192, 1.10000, 0.90000, 1.10000, 0.90000
  355,'SOUTH CHIN~4', 115.0000,1,   1,   1,   1,1.04942989,-127.534508, 1.10000, 0.90000, 1.10000, 0.90000
  356,'SOUTH CHIN~5', 230.0000,1,   1,   1,   1,1.04715765,-127.160664, 1.10000, 0.90000, 1.10000, 0.90000
  357,'UNITY 1     ', 115.0000,1,   1,   1,   1,1.03766298,-126.586915, 1.10000, 0.90000, 1.10000, 0.90000
  358,'VASSALBORO~1', 115.0000,1,   1,   1,   1,1.04504156,-127.329602, 1.10000, 0.90000, 1.10000, 0.90000
  359,'VASSALBORO~2', 115.0000,1,   1,   1,   1,1.04502976,-127.330832, 1.10000, 0.90000, 1.10000, 0.90000
  360,'VASSALBORO~3', 115.0000,1,   1,   1,   1,1.03964746,-127.256956, 1.10000, 0.90000, 1.10000, 0.90000
  361,'WATERVILLE~1', 230.0000,1,   1,   1,   1,1.04178977,-126.680707, 1.10000, 0.90000, 1.10000, 0.90000
  362,'WATERVILLE~2', 115.0000,1,   1,   1,   1,1.04389453,-126.902565, 1.10000, 0.90000, 1.10000, 0.90000
  363,'WATERVILLE~3', 230.0000,1,   1,   1,   1,1.04190505,-126.677661, 1.10000, 0.90000, 1.10000, 0.90000
  364,'WATERVILL~11', 230.0000,1,   1,   1,   1,1.04269290,-126.752369, 1.10000, 0.90000, 1.10000, 0.90000
  365,'WATERVILL~12', 115.0000,1,   1,   1,   1,1.04404008,-127.251328, 1.10000, 0.90000, 1.10000, 0.90000
  366,'WATERVILL~13', 230.0000,1,   1,   1,   1,1.04269993,-126.739365, 1.10000, 0.90000, 1.10000, 0.90000
  367,'WATERVILL~14', 115.0000,1,   1,   1,   1,1.03868282,-127.028596, 1.10000, 0.90000, 1.10000, 0.90000
  368,'WATERVILL~15', 115.0000,1,   1,   1,   1,1.03882587,-127.023063, 1.10000, 0.90000, 1.10000, 0.90000
  369,'WATERVILL~16', 115.0000,1,   1,   1,   1,1.03868401,-127.079167, 1.10000, 0.90000, 1.10000, 0.90000
  370,'WATERVILL~17', 115.0000,1,   1,   1,   1,1.03861189,-127.085109, 1.10000, 0.90000, 1.10000, 0.90000
  371,'WINDSOR 1 1 ', 115.0000,1,   1,   1,   1,1.04516602,-128.179483, 1.10000, 0.90000, 1.10000, 0.90000
  372,'WINTHROP 1 1', 115.0000,1,   1,   1,   1,1.04407418,-128.205082, 1.10000, 0.90000, 1.10000, 0.90000
  373,'WINTHROP 2 1', 230.0000,1,   1,   1,   1,1.04362011,-127.553496, 1.10000, 0.90000, 1.10000, 0.90000
  374,'WINTHROP 2 2', 115.0000,1,   1,   1,   1,1.04477191,-127.985492, 1.10000, 0.90000, 1.10000, 0.90000
  375,'WINTHROP 2 3',  13.8000,1,   1,   1,   1,1.04470634,-127.961477, 1.10000, 0.90000, 1.10000, 0.90000
  377,'WINTHROP 2 5', 230.0000,1,   1,   1,   1,1.04358912,-127.557293, 1.10000, 0.90000, 1.10000, 0.90000
  378,'WINTHROP 2 7', 230.0000,1,   1,   1,   1,1.04366755,-127.542048, 1.10000, 0.90000, 1.10000, 0.90000
  379,'WINTHROP 3 1', 115.0000,1,   1,   1,   1,1.04400992,-128.173827, 1.10000, 0.90000, 1.10000, 0.90000
  380,'WINTHROP 3 2', 115.0000,1,   1,   1,   1,1.04399157,-128.175822, 1.10000, 0.90000, 1.10000, 0.90000
  381,'CAMDEN 1 1  ', 115.0000,1,   1,   1,   1,1.05010629,-128.029724, 1.10000, 0.90000, 1.10000, 0.90000
  382,'CAMDEN 2 1  ', 230.0000,1,   1,   1,   1,1.05286598,-126.750197, 1.10000, 0.90000, 1.10000, 0.90000
  383,'CAMDEN 2 2  ', 230.0000,1,   1,   1,   1,1.05283856,-126.753626, 1.10000, 0.90000, 1.10000, 0.90000
  384,'NORTH HAVE~1', 115.0000,1,   1,   1,   1,1.04799366,-127.926930, 1.10000, 0.90000, 1.10000, 0.90000
  385,'NORTH HAVE~2', 115.0000,1,   1,   1,   1,1.04799557,-127.926670, 1.10000, 0.90000, 1.10000, 0.90000
  386,'OWLS HEAD ~1', 115.0000,1,   1,   1,   1,1.04996526,-128.055283, 1.10000, 0.90000, 1.10000, 0.90000
  387,'OWLS HEAD ~2', 115.0000,1,   1,   1,   1,1.04983938,-128.041772, 1.10000, 0.90000, 1.10000, 0.90000
  388,'ROCKLAND 1 1', 115.0000,1,   1,   1,   1,1.04937124,-128.111194, 1.10000, 0.90000, 1.10000, 0.90000
  389,'ROCKLAND 2 1', 115.0000,1,   1,   1,   1,1.04939079,-128.118926, 1.10000, 0.90000, 1.10000, 0.90000
  390,'ROCKLAND 2 2', 115.0000,1,   1,   1,   1,1.04934859,-128.123352, 1.10000, 0.90000, 1.10000, 0.90000
  391,'ROCKLAND 3 1', 230.0000,1,   1,   1,   1,1.05095100,-127.325012, 1.10000, 0.90000, 1.10000, 0.90000
  392,'ROCKLAND 3 2', 115.0000,1,   1,   1,   1,1.05006969,-128.027784, 1.10000, 0.90000, 1.10000, 0.90000
  393,'ROCKLAND 3 3', 230.0000,1,   1,   1,   1,1.05100787,-127.311994, 1.10000, 0.90000, 1.10000, 0.90000
  394,'TENANTS HA~1', 115.0000,1,   1,   1,   1,1.04905415,-128.450600, 1.10000, 0.90000, 1.10000, 0.90000
  395,'TENANTS HA~2', 115.0000,1,   1,   1,   1,1.04902446,-128.452895, 1.10000, 0.90000, 1.10000, 0.90000
  396,'TENANTS HA~3', 230.0000,1,   1,   1,   1,1.04692531,-127.587223, 1.10000, 0.90000, 1.10000, 0.90000
  397,'TENANTS HA~4', 115.0000,1,   1,   1,   1,1.05146205,-128.182556, 1.10000, 0.90000, 1.10000, 0.90000
  398,'TENANTS HA~5', 230.0000,1,   1,   1,   1,1.04688585,-127.589628, 1.10000, 0.90000, 1.10000, 0.90000
  399,'UNION 1 1   ', 115.0000,1,   1,   1,   1,1.04921317,-127.877301, 1.10000, 0.90000, 1.10000, 0.90000
  400,'UNION 2 1   ', 230.0000,1,   1,   1,   1,1.05142701,-127.161539, 1.10000, 0.90000, 1.10000, 0.90000
  401,'UNION 2 2   ', 115.0000,1,   1,   1,   1,1.05033433,-127.746818, 1.10000, 0.90000, 1.10000, 0.90000
  402,'UNION 2 3   ', 230.0000,1,   1,   1,   1,1.05140936,-127.163629, 1.10000, 0.90000, 1.10000, 0.90000
  403,'UNION 3 1   ', 115.0000,1,   1,   1,   1,1.05006754,-127.816335, 1.10000, 0.90000, 1.10000, 0.90000
  404,'WARREN 1 1  ', 115.0000,1,   1,   1,   1,1.05001116,-128.078724, 1.10000, 0.90000, 1.10000, 0.90000
  405,'WARREN 2 1  ', 115.0000,1,   1,   1,   1,1.05009317,-128.119705, 1.10000, 0.90000, 1.10000, 0.90000
  406,'WARREN 2 2  ',  13.8000,1,   1,   1,   1,1.05009317,-128.119705, 1.10000, 0.90000, 1.10000, 0.90000
  407,'WARREN 2 3  ',  13.8000,1,   1,   1,   1,1.05009317,-128.119705, 1.10000, 0.90000, 1.10000, 0.90000
  409,'WARREN 2 5  ', 115.0000,1,   1,   1,   1,1.05012357,-128.116672, 1.10000, 0.90000, 1.10000, 0.90000
  410,'WARREN 2 7  ', 115.0000,1,   1,   1,   1,1.05009317,-128.119705, 1.10000, 0.90000, 1.10000, 0.90000
  411,'WARREN 3 1  ', 115.0000,1,   1,   1,   1,1.05002606,-128.118803, 1.10000, 0.90000, 1.10000, 0.90000
  412,'WARREN 3 2  ', 115.0000,1,   1,   1,   1,1.05001462,-128.120265, 1.10000, 0.90000, 1.10000, 0.90000
  413,'BOOTHBAY 1 1', 115.0000,1,   1,   1,   1,1.04548514,-129.321026, 1.10000, 0.90000, 1.10000, 0.90000
  414,'BOOTHBAY 2 1', 230.0000,1,   1,   1,   1,1.04471231,-128.868594, 1.10000, 0.90000, 1.10000, 0.90000
  415,'BOOTHBAY 2 2', 115.0000,1,   1,   1,   1,1.04773295,-129.106777, 1.10000, 0.90000, 1.10000, 0.90000
  416,'BOOTHBAY 2 3', 230.0000,1,   1,   1,   1,1.04448044,-128.858322, 1.10000, 0.90000, 1.10000, 0.90000
  417,'BOOTHBAY H~1', 115.0000,1,   1,   1,   1,1.04330003,-129.485838, 1.10000, 0.90000, 1.10000, 0.90000
  418,'BOOTHBAY H~2', 115.0000,1,   1,   1,   1,1.04327202,-129.487163, 1.10000, 0.90000, 1.10000, 0.90000
  419,'BRISTOL 1 1 ', 115.0000,1,   1,   1,   1,1.04715288,-129.017192, 1.10000, 0.90000, 1.10000, 0.90000
  420,'BRISTOL 1 2 ', 115.0000,1,   1,   1,   1,1.04716718,-129.015566, 1.10000, 0.90000, 1.10000, 0.90000
  421,'DAMARISCOT~1', 115.0000,1,   1,   1,   1,1.04825175,-128.544269, 1.10000, 0.90000, 1.10000, 0.90000
  422,'DAMARISCOT~2', 115.0000,1,   1,   1,   1,1.04703796,-128.903210, 1.10000, 0.90000, 1.10000, 0.90000
  423,'JEFFERSON ~1', 115.0000,1,   1,   1,   1,1.04473603,-128.516607, 1.10000, 0.90000, 1.10000, 0.90000
  424,'JEFFERSON ~2', 115.0000,1,   1,   1,   1,1.04472721,-128.517509, 1.10000, 0.90000, 1.10000, 0.90000
  425,'JEFFERSON~20', 115.0000,1,   1,   1,   1,1.04654968,-128.047155, 1.10000, 0.90000, 1.10000, 0.90000
  426,'JEFFERSON~26', 115.0000,1,   1,   1,   1,1.04740393,-128.019165, 1.10000, 0.90000, 1.10000, 0.90000
  427,'NEWCASTLE ~1', 115.0000,1,   1,   1,   1,1.04642797,-128.674904, 1.10000, 0.90000, 1.10000, 0.90000
  428,'NEWCASTLE ~2', 115.0000,1,   1,   1,   1,1.04641664,-128.677076, 1.10000, 0.90000, 1.10000, 0.90000
  429,'NEWCASTLE ~3', 115.0000,1,   1,   1,   1,1.04698861,-128.713180, 1.10000, 0.90000, 1.10000, 0.90000
  430,'WALDOBORO ~1', 115.0000,1,   1,   1,   1,1.04953337,-128.287031, 1.10000, 0.90000, 1.10000, 0.90000
  431,'WALDOBORO ~2', 115.0000,1,   1,   1,   1,1.04809594,-127.980915, 1.10000, 0.90000, 1.10000, 0.90000
  432,'WALDOBORO ~3', 230.0000,1,   1,   1,   1,1.05128336,-127.365761, 1.10000, 0.90000, 1.10000, 0.90000
  433,'WALDOBORO ~4', 115.0000,1,   1,   1,   1,1.05059540,-128.059244, 1.10000, 0.90000, 1.10000, 0.90000
  434,'WALDOBORO ~5',  13.8000,1,   1,   1,   1,1.05084169,-127.792443, 1.10000, 0.90000, 1.10000, 0.90000
  436,'WALDOBORO ~7', 230.0000,1,   1,   1,   1,1.05125606,-127.368507, 1.10000, 0.90000, 1.10000, 0.90000
  437,'WHITEFIELD~1', 115.0000,1,   1,   1,   1,1.04567969,-128.602545, 1.10000, 0.90000, 1.10000, 0.90000
  438,'WHITEFIELD~2', 115.0000,1,   1,   1,   1,1.04567134,-128.603938, 1.10000, 0.90000, 1.10000, 0.90000
  439,'WHITEFIELD~3', 115.0000,1,   1,   1,   1,1.04333270,-128.336645, 1.10000, 0.90000, 1.10000, 0.90000
  440,'WISCASSET ~1', 115.0000,1,   1,   1,   1,1.04456806,-129.066274, 1.10000, 0.90000, 1.10000, 0.90000
  441,'WISCASSET ~2', 115.0000,1,   1,   1,   1,1.04203069,-129.614574, 1.10000, 0.90000, 1.10000, 0.90000
  442,'WISCASSET ~3', 115.0000,1,   1,   1,   1,1.04206729,-129.610189, 1.10000, 0.90000, 1.10000, 0.90000
  443,'ANDOVER 1 1 ', 115.0000,1,   1,   1,   1,1.03486967,-128.205274, 1.10000, 0.90000, 1.10000, 0.90000
  444,'BETHEL 1 1  ', 115.0000,1,   1,   1,   1,1.04421473,-128.780403, 1.10000, 0.90000, 1.10000, 0.90000
  445,'BETHEL 2 1  ', 230.0000,1,   1,   1,   1,1.03838527,-128.574800, 1.10000, 0.90000, 1.10000, 0.90000
  446,'BETHEL 2 2  ', 115.0000,1,   1,   1,   1,1.04284871,-129.101558, 1.10000, 0.90000, 1.10000, 0.90000
  447,'BETHEL 2 3  ',  18.0000,1,   1,   1,   1,1.04341650,-129.167524, 1.10000, 0.90000, 1.10000, 0.90000
  449,'BETHEL 2 5  ', 230.0000,1,   1,   1,   1,1.03837216,-128.576235, 1.10000, 0.90000, 1.10000, 0.90000
  450,'BETHEL 3 1  ', 115.0000,1,   1,   1,   1,1.04978895,-129.059812, 1.10000, 0.90000, 1.10000, 0.90000
  451,'BETHEL 3 2  ', 115.0000,1,   1,   1,   1,1.04979539,-129.058583, 1.10000, 0.90000, 1.10000, 0.90000
  452,'BROWNFIELD~1', 115.0000,1,   1,   1,   1,1.04216683,-130.302114, 1.10000, 0.90000, 1.10000, 0.90000
  453,'BRYANT PON~1', 115.0000,1,   1,   1,   1,1.04867840,-128.112164, 1.10000, 0.90000, 1.10000, 0.90000
  454,'BUCKFIELD ~1', 115.0000,1,   1,   1,   1,1.05038977,-128.182502, 1.10000, 0.90000, 1.10000, 0.90000
  455,'BUCKFIELD ~2', 115.0000,1,   1,   1,   1,1.05037177,-128.185370, 1.10000, 0.90000, 1.10000, 0.90000
  456,'BUCKFIELD ~3', 115.0000,1,   1,   1,   1,1.05035925,-128.299571, 1.10000, 0.90000, 1.10000, 0.90000
  457,'ERROL 1 1   ', 115.0000,1,   1,   1,   1,1.04331744,-128.188061, 1.10000, 0.90000, 1.10000, 0.90000
  458,'ERROL 1 2   ', 115.0000,1,   1,   1,   1,1.04321420,-128.186067, 1.10000, 0.90000, 1.10000, 0.90000
  459,'FRYEBURG 1 1', 115.0000,1,   1,   1,   1,1.03922141,-130.740653, 1.10000, 0.90000, 1.10000, 0.90000
  460,'FRYEBURG 2 1', 115.0000,1,   1,   1,   1,1.04157162,-130.580608, 1.10000, 0.90000, 1.10000, 0.90000
  461,'FRYEBURG 3 1', 115.0000,1,   1,   1,   1,1.04163206,-130.384404, 1.10000, 0.90000, 1.10000, 0.90000
  462,'HIRAM 1 1   ', 115.0000,1,   1,   1,   1,1.04411483,-131.133321, 1.10000, 0.90000, 1.10000, 0.90000
  463,'HIRAM 1 2   ', 115.0000,1,   1,   1,   1,1.04410744,-131.134305, 1.10000, 0.90000, 1.10000, 0.90000
  464,'HIRAM 2 1   ', 115.0000,1,   1,   1,   1,1.04350162,-131.205858, 1.10000, 0.90000, 1.10000, 0.90000
  465,'HIRAM 2 2   ', 115.0000,1,   1,   1,   1,1.04352486,-131.203863, 1.10000, 0.90000, 1.10000, 0.90000
  466,'LOVELL 1    ', 115.0000,1,   1,   1,   1,1.04238462,-129.626786, 1.10000, 0.90000, 1.10000, 0.90000
  467,'NORWAY 1 1  ', 115.0000,1,   1,   1,   1,1.04457605,-128.778777, 1.10000, 0.90000, 1.10000, 0.90000
  468,'NORWAY 2 1  ', 115.0000,1,   1,   1,   1,1.04761434,-128.477019, 1.10000, 0.90000, 1.10000, 0.90000
  469,'NORWAY 3 1  ', 115.0000,1,   1,   1,   1,1.04499471,-128.899713, 1.10000, 0.90000, 1.10000, 0.90000
  470,'NORWAY 3 2  ', 115.0000,1,   1,   1,   1,1.04498518,-128.901283, 1.10000, 0.90000, 1.10000, 0.90000
  471,'OXFORD 1 1  ', 115.0000,1,   1,   1,   1,1.04773211,-128.511348, 1.10000, 0.90000, 1.10000, 0.90000
  472,'OXFORD 2 1  ', 230.0000,1,   1,   1,   1,1.04213142,-128.355988, 1.10000, 0.90000, 1.10000, 0.90000
  473,'OXFORD 2 2  ', 115.0000,1,   1,   1,   1,1.04433417,-128.688837, 1.10000, 0.90000, 1.10000, 0.90000
  474,'OXFORD 2 3  ', 230.0000,1,   1,   1,   1,1.04211020,-128.358461, 1.10000, 0.90000, 1.10000, 0.90000
  475,'OXFORD 3 1  ', 230.0000,1,   1,   1,   1,1.04265416,-128.382476, 1.10000, 0.90000, 1.10000, 0.90000
  476,'OXFORD 3 2  ', 115.0000,1,   1,   1,   1,1.04797137,-128.508370, 1.10000, 0.90000, 1.10000, 0.90000
  477,'OXFORD 3 3  ', 230.0000,1,   1,   1,   1,1.04268444,-128.380236, 1.10000, 0.90000, 1.10000, 0.90000
  478,'PORTER 1 1  ', 115.0000,1,   1,   1,   1,1.04423225,-131.303994, 1.10000, 0.90000, 1.10000, 0.90000
  479,'PORTER 1 2  ', 115.0000,1,   1,   1,   1,1.04422677,-131.304472, 1.10000, 0.90000, 1.10000, 0.90000
  480,'RUMFORD 1 1 ', 115.0000,1,   1,   1,   1,1.05020773,-127.250017, 1.10000, 0.90000, 1.10000, 0.90000
  481,'RUMFORD 2 1 ', 115.0000,1,   1,   1,   1,1.04996312,-127.373985, 1.10000, 0.90000, 1.10000, 0.90000
  482,'SOUTH PARI~1', 115.0000,1,   1,   1,   1,1.04674113,-128.494300, 1.10000, 0.90000, 1.10000, 0.90000
  483,'SOUTH PARI~2', 115.0000,1,   1,   1,   1,1.04672134,-128.495775, 1.10000, 0.90000, 1.10000, 0.90000
  484,'SOUTH PARI~3', 230.0000,1,   1,   1,   1,1.04678988,-127.735548, 1.10000, 0.90000, 1.10000, 0.90000
  485,'SOUTH PARI~4', 115.0000,1,   1,   1,   1,1.04760766,-128.315403, 1.10000, 0.90000, 1.10000, 0.90000
  486,'SOUTH PARI~5', 230.0000,1,   1,   1,   1,1.04675734,-127.739031, 1.10000, 0.90000, 1.10000, 0.90000
  487,'SUMNER 1 1  ', 115.0000,1,   1,   1,   1,1.05015945,-127.517924, 1.10000, 0.90000, 1.10000, 0.90000
  488,'WEST PARIS 1', 115.0000,1,   1,   1,   1,1.04763627,-128.336987, 1.10000, 0.90000, 1.10000, 0.90000
  489,'BANGOR 1 1  ', 230.0000,1,   1,   1,   1,1.04929554,-125.309164, 1.10000, 0.90000, 1.10000, 0.90000
  490,'BANGOR 1 2  ', 115.0000,1,   1,   1,   1,1.05204701,-126.175696, 1.10000, 0.90000, 1.10000, 0.90000
  491,'BANGOR 1 3  ', 230.0000,1,   1,   1,   1,1.04943645,-125.293769, 1.10000, 0.90000, 1.10000, 0.90000
  492,'BANGOR 2 1  ', 230.0000,1,   1,   1,   1,1.04879284,-125.345036, 1.10000, 0.90000, 1.10000, 0.90000
  493,'BANGOR 2 2  ', 115.0000,1,   1,   1,   1,1.05188835,-126.191119, 1.10000, 0.90000, 1.10000, 0.90000
  494,'BANGOR 2 3  ', 230.0000,1,   1,   1,   1,1.04863691,-125.355842, 1.10000, 0.90000, 1.10000, 0.90000
  495,'BANGOR 3 1  ', 500.0000,1,   1,   1,   1,1.05051684,-124.911196, 1.10000, 0.90000, 1.10000, 0.90000
  496,'BANGOR 3 2  ', 230.0000,1,   1,   1,   1,1.04947317,-125.312142, 1.10000, 0.90000, 1.10000, 0.90000
  497,'BANGOR 3 3  ', 115.0000,1,   1,   1,   1,1.04908490,-126.029940, 1.10000, 0.90000, 1.10000, 0.90000
  498,'BANGOR 3 4  ', 500.0000,1,   1,   1,   1,1.05042374,-124.921592, 1.10000, 0.90000, 1.10000, 0.90000
  499,'BANGOR 3 6  ', 500.0000,1,   1,   1,   1,1.05132389,-124.875775, 1.10000, 0.90000, 1.10000, 0.90000
  500,'BANGOR 4 1  ', 230.0000,1,   1,   1,   1,1.04968476,-125.296596, 1.10000, 0.90000, 1.10000, 0.90000
  501,'BANGOR 4 2  ', 115.0000,1,   1,   1,   1,1.04763150,-126.121082, 1.10000, 0.90000, 1.10000, 0.90000
  502,'BANGOR 4 3  ',  13.8000,1,   1,   1,   1,1.04298902,-127.765368, 1.10000, 0.90000, 1.10000, 0.90000
  504,'BANGOR 4 5  ', 230.0000,1,   1,   1,   1,1.04967475,-125.290982, 1.10000, 0.90000, 1.10000, 0.90000
  505,'BANGOR 4 7  ', 230.0000,1,   1,   1,   1,1.04968476,-125.296596, 1.10000, 0.90000, 1.10000, 0.90000
  506,'BREWER 1 1  ', 115.0000,1,   1,   1,   1,1.05182493,-126.205203, 1.10000, 0.90000, 1.10000, 0.90000
  507,'BREWER 2 1  ', 115.0000,1,   1,   1,   1,1.05149937,-126.763680, 1.10000, 0.90000, 1.10000, 0.90000
  508,'BREWER 2 2  ', 115.0000,1,   1,   1,   1,1.05145991,-126.767505, 1.10000, 0.90000, 1.10000, 0.90000
  509,'BREWER 3 1  ', 115.0000,1,   1,   1,   1,1.05186117,-126.257208, 1.10000, 0.90000, 1.10000, 0.90000
  510,'CARMEL 1 1  ', 115.0000,1,   1,   1,   1,1.04475296,-126.305484, 1.10000, 0.90000, 1.10000, 0.90000
  511,'CARMEL 2 1  ', 115.0000,1,   1,   1,   1,1.04325593,-126.358991, 1.10000, 0.90000, 1.10000, 0.90000
  512,'CHARLESTON~1', 115.0000,1,   1,   1,   1,1.04954386,-125.892052, 1.10000, 0.90000, 1.10000, 0.90000
  513,'CHARLESTON~2', 115.0000,1,   1,   1,   1,1.04955053,-125.890905, 1.10000, 0.90000, 1.10000, 0.90000
  514,'CHARLESTO~21', 115.0000,1,   1,   1,   1,1.05172753,-126.026320, 1.10000, 0.90000, 1.10000, 0.90000
  515,'CHARLESTO~22', 115.0000,1,   1,   1,   1,1.05171800,-126.027700, 1.10000, 0.90000, 1.10000, 0.90000
  516,'CORINNA 1   ', 115.0000,1,   1,   1,   1,1.05054235,-126.904041, 1.10000, 0.90000, 1.10000, 0.90000
  517,'CORINNA 2   ', 115.0000,1,   1,   1,   1,1.05055571,-126.902838, 1.10000, 0.90000, 1.10000, 0.90000
  518,'CORINTH 1 1 ', 115.0000,1,   1,   1,   1,1.05101192,-125.897052, 1.10000, 0.90000, 1.10000, 0.90000
  519,'CORINTH 1 2 ', 115.0000,1,   1,   1,   1,1.05100179,-125.898445, 1.10000, 0.90000, 1.10000, 0.90000
  520,'CORINTH 2 1 ', 230.0000,1,   1,   1,   1,1.04692626,-124.867374, 1.10000, 0.90000, 1.10000, 0.90000
  521,'CORINTH 2 2 ', 115.0000,1,   1,   1,   1,1.05299270,-125.446997, 1.10000, 0.90000, 1.10000, 0.90000
  522,'CORINTH 2 3 ', 230.0000,1,   1,   1,   1,1.04689431,-124.870488, 1.10000, 0.90000, 1.10000, 0.90000
  523,'DEXTER 1 1  ', 115.0000,1,   1,   1,   1,1.04504573,-126.759760, 1.10000, 0.90000, 1.10000, 0.90000
  524,'DEXTER 1 2  ', 115.0000,1,   1,   1,   1,1.04508793,-126.757410, 1.10000, 0.90000, 1.10000, 0.90000
  525,'DEXTER 2 1  ', 230.0000,1,   1,   1,   1,1.05088508,-126.125235, 1.10000, 0.90000, 1.10000, 0.90000
  526,'DEXTER 2 2  ', 115.0000,1,   1,   1,   1,1.05202401,-126.744801, 1.10000, 0.90000, 1.10000, 0.90000
  527,'DEXTER 2 3  ',  22.0000,1,   1,   1,   1,1.05234420,-126.907674, 1.10000, 0.90000, 1.10000, 0.90000
  529,'DEXTER 2 5  ', 230.0000,1,   1,   1,   1,1.05085683,-126.129033, 1.10000, 0.90000, 1.10000, 0.90000
  530,'EAST MILLI~1', 115.0000,1,   1,   1,   1,1.06648946,-122.902875, 1.10000, 0.90000, 1.10000, 0.90000
  531,'EDDINGTON ~1', 115.0000,1,   1,   1,   1,1.05191576,-126.392323, 1.10000, 0.90000, 1.10000, 0.90000
  532,'EDDINGTON ~2', 115.0000,1,   1,   1,   1,1.05192137,-126.391216, 1.10000, 0.90000, 1.10000, 0.90000
  533,'EDDINGTON ~3', 115.0000,1,   1,   1,   1,1.05212069,-126.228712, 1.10000, 0.90000, 1.10000, 0.90000
  534,'ETNA 1      ', 115.0000,1,   1,   1,   1,1.04177785,-126.448098, 1.10000, 0.90000, 1.10000, 0.90000
  535,'EXETER 1 1  ', 115.0000,1,   1,   1,   1,1.05155480,-126.802762, 1.10000, 0.90000, 1.10000, 0.90000
  536,'GREENBUSH ~1', 115.0000,1,   1,   1,   1,1.05197680,-126.252359, 1.10000, 0.90000, 1.10000, 0.90000
  537,'HAMPDEN 1 1 ', 115.0000,1,   1,   1,   1,1.04344320,-126.149264, 1.10000, 0.90000, 1.10000, 0.90000
  538,'HAMPDEN 1 2 ', 115.0000,1,   1,   1,   1,1.04348469,-126.146736, 1.10000, 0.90000, 1.10000, 0.90000
  539,'HAMPDEN 2 1 ', 115.0000,1,   1,   1,   1,1.04349792,-126.128418, 1.10000, 0.90000, 1.10000, 0.90000
  540,'HAMPDEN 2 2 ', 115.0000,1,   1,   1,   1,1.04345632,-126.130808, 1.10000, 0.90000, 1.10000, 0.90000
  541,'HAMPDEN 3 1 ', 230.0000,1,   1,   1,   1,1.04662085,-125.368218, 1.10000, 0.90000, 1.10000, 0.90000
  542,'HAMPDEN 3 2 ', 115.0000,1,   1,   1,   1,1.04405832,-126.069637, 1.10000, 0.90000, 1.10000, 0.90000
  543,'HAMPDEN 3 3 ', 230.0000,1,   1,   1,   1,1.04659486,-125.370991, 1.10000, 0.90000, 1.10000, 0.90000
  544,'HOWLAND 1 1 ', 115.0000,1,   1,   1,   1,1.05098259,-123.979832, 1.10000, 0.90000, 1.10000, 0.90000
  545,'HUDSON 1 1  ', 115.0000,1,   1,   1,   1,1.05141628,-125.978577, 1.10000, 0.90000, 1.10000, 0.90000
  546,'KENDUSKEAG 1', 115.0000,1,   1,   1,   1,1.05205655,-125.674197, 1.10000, 0.90000, 1.10000, 0.90000
  547,'KENDUSKEAG 2', 115.0000,1,   1,   1,   1,1.05204773,-125.675535, 1.10000, 0.90000, 1.10000, 0.90000
  548,'LEE 1 1     ', 115.0000,1,   1,   1,   1,1.05689740,-122.817183, 1.10000, 0.90000, 1.10000, 0.90000
  549,'LEE 2 1     ', 115.0000,1,   1,   1,   1,1.05844247,-123.029452, 1.10000, 0.90000, 1.10000, 0.90000
  550,'LEVANT 1    ', 115.0000,1,   1,   1,   1,1.04615188,-126.231895, 1.10000, 0.90000, 1.10000, 0.90000
  551,'LEVANT 2    ', 115.0000,1,   1,   1,   1,1.04613447,-126.234559, 1.10000, 0.90000, 1.10000, 0.90000
  552,'LINCOLN 1 1 ', 115.0000,1,   1,   1,   1,1.06378055,-123.833734, 1.10000, 0.90000, 1.10000, 0.90000
  553,'LINCOLN 2 1 ', 115.0000,1,   1,   1,   1,1.06340539,-123.846452, 1.10000, 0.90000, 1.10000, 0.90000
  554,'MILFORD 1 1 ', 115.0000,1,   1,   1,   1,1.05218351,-126.205558, 1.10000, 0.90000, 1.10000, 0.90000
  555,'MILFORD 1 2 ', 115.0000,1,   1,   1,   1,1.05217397,-126.206569, 1.10000, 0.90000, 1.10000, 0.90000
  556,'MILFORD 2 1 ', 115.0000,1,   1,   1,   1,1.05203915,-126.243752, 1.10000, 0.90000, 1.10000, 0.90000
  557,'MILLINOCKE~1', 115.0000,1,   1,   1,   1,1.06897759,-122.973554, 1.10000, 0.90000, 1.10000, 0.90000
  558,'MILLINOCKE~2', 115.0000,1,   1,   1,   1,1.06866920,-122.957940, 1.10000, 0.90000, 1.10000, 0.90000
  559,'MILLINOCKE~3', 230.0000,1,   1,   1,   1,1.06508183,-122.399804, 1.10000, 0.90000, 1.10000, 0.90000
  560,'MILLINOCKE~4', 115.0000,1,   1,   1,   1,1.06923294,-122.952257, 1.10000, 0.90000, 1.10000, 0.90000
  561,'MILLINOCKE~5', 230.0000,1,   1,   1,   1,1.06505930,-122.391485, 1.10000, 0.90000, 1.10000, 0.90000
  562,'NEWPORT 1 1 ', 115.0000,1,   1,   1,   1,1.04218554,-126.447757, 1.10000, 0.90000, 1.10000, 0.90000
  563,'OLD TOWN 1 1', 230.0000,1,   1,   1,   1,1.04626441,-123.939670, 1.10000, 0.90000, 1.10000, 0.90000
  564,'OLD TOWN 1 2', 115.0000,1,   1,   1,   1,1.05174696,-125.129503, 1.10000, 0.90000, 1.10000, 0.90000
  565,'OLD TOWN 1 3', 230.0000,1,   1,   1,   1,1.04636681,-123.922062, 1.10000, 0.90000, 1.10000, 0.90000
  566,'OLD TOWN 2 1', 115.0000,1,   1,   1,   1,1.05081189,-125.727417, 1.10000, 0.90000, 1.10000, 0.90000
  567,'OLD TOWN 2 2', 115.0000,1,   1,   1,   1,1.05084109,-125.724194, 1.10000, 0.90000, 1.10000, 0.90000
  568,'OLD TOWN 3 1', 115.0000,1,   1,   1,   1,1.05102503,-125.430181, 1.10000, 0.90000, 1.10000, 0.90000
  569,'ORONO 1 1   ', 115.0000,1,   1,   1,   1,1.05221939,-126.180232, 1.10000, 0.90000, 1.10000, 0.90000
  570,'ORONO 2 1   ', 115.0000,1,   1,   1,   1,1.04883063,-126.097545, 1.10000, 0.90000, 1.10000, 0.90000
  571,'ORONO 3 1   ', 115.0000,1,   1,   1,   1,1.05163658,-126.201269, 1.10000, 0.90000, 1.10000, 0.90000
  572,'ORONO 3 2   ', 115.0000,1,   1,   1,   1,1.05167139,-126.199001, 1.10000, 0.90000, 1.10000, 0.90000
  573,'ORONO 4 1   ', 115.0000,1,   1,   1,   1,1.05181825,-126.224491, 1.10000, 0.90000, 1.10000, 0.90000
  574,'ORONO 4 2   ', 115.0000,1,   1,   1,   1,1.05179703,-126.227059, 1.10000, 0.90000, 1.10000, 0.90000
  575,'ORRINGTON ~1', 115.0000,1,   1,   1,   1,1.05201995,-126.919026, 1.10000, 0.90000, 1.10000, 0.90000
  576,'ORRINGTON ~2', 230.0000,1,   1,   1,   1,1.05052412,-125.387902, 1.10000, 0.90000, 1.10000, 0.90000
  577,'ORRINGTON ~3', 115.0000,1,   1,   1,   1,1.05171597,-126.750156, 1.10000, 0.90000, 1.10000, 0.90000
  578,'ORRINGTON ~4',  13.8000,1,   1,   1,   1,1.05114615,-127.409010, 1.10000, 0.90000, 1.10000, 0.90000
  580,'ORRINGTON ~6', 230.0000,1,   1,   1,   1,1.05058753,-125.370772, 1.10000, 0.90000, 1.10000, 0.90000
  581,'PLYMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04863894,-126.946415, 1.10000, 0.90000, 1.10000, 0.90000
  582,'SPRINGFIEL~1', 115.0000,1,   1,   1,   1,1.05509877,-122.516491, 1.10000, 0.90000, 1.10000, 0.90000
  583,'SPRINGFIEL~2', 115.0000,1,   1,   1,   1,1.05509293,-122.517488, 1.10000, 0.90000, 1.10000, 0.90000
  584,'WEST ENFIE~1', 115.0000,1,   1,   1,   1,1.06232059,-123.695641, 1.10000, 0.90000, 1.10000, 0.90000
  585,'WEST ENFIE~2', 115.0000,1,   1,   1,   1,1.06107998,-123.479957, 1.10000, 0.90000, 1.10000, 0.90000
  586,'ABBOT 1     ', 115.0000,1,   1,   1,   1,1.03904796,-127.226767, 1.10000, 0.90000, 1.10000, 0.90000
  587,'BROWNVILLE~1', 115.0000,1,   1,   1,   1,1.05122173,-124.636117, 1.10000, 0.90000, 1.10000, 0.90000
  588,'BROWNVILLE~2', 115.0000,1,   1,   1,   1,1.05120897,-124.637579, 1.10000, 0.90000, 1.10000, 0.90000
  589,'DOVER FOXC~1', 115.0000,1,   1,   1,   1,1.04693389,-125.829624, 1.10000, 0.90000, 1.10000, 0.90000
  590,'DOVER FOXC~2', 115.0000,1,   1,   1,   1,1.04670346,-125.463253, 1.10000, 0.90000, 1.10000, 0.90000
  591,'DOVER FOXC~3', 230.0000,1,   1,   1,   1,1.04092336,-125.126047, 1.10000, 0.90000, 1.10000, 0.90000
  592,'DOVER FOXC~4', 115.0000,1,   1,   1,   1,1.04614782,-125.615689, 1.10000, 0.90000, 1.10000, 0.90000
  593,'DOVER FOXC~5',  18.0000,1,   1,   1,   1,1.04884124,-125.863502, 1.10000, 0.90000, 1.10000, 0.90000
  595,'DOVER FOXC~7', 230.0000,1,   1,   1,   1,1.04090464,-125.128055, 1.10000, 0.90000, 1.10000, 0.90000
  596,'DOVER FOXC~8', 230.0000,1,   1,   1,   1,1.04122519,-125.118752, 1.10000, 0.90000, 1.10000, 0.90000
  597,'GREENVILLE~1', 115.0000,1,   1,   1,   1,1.04359102,-125.989424, 1.10000, 0.90000, 1.10000, 0.90000
  598,'GREENVILL~25', 115.0000,1,   1,   1,   1,1.04319799,-126.032631, 1.10000, 0.90000, 1.10000, 0.90000
  599,'GUILFORD 1 1', 115.0000,1,   1,   1,   1,1.04905570,-125.079984, 1.10000, 0.90000, 1.10000, 0.90000
  600,'GUILFORD 2 1', 115.0000,1,   1,   1,   1,1.04551637,-126.108911, 1.10000, 0.90000, 1.10000, 0.90000
  601,'GUILFORD 3 1', 115.0000,1,   1,   1,   1,1.04528832,-126.413851, 1.10000, 0.90000, 1.10000, 0.90000
  602,'HARMONY 1 1 ', 115.0000,1,   1,   1,   1,1.05165219,-125.879430, 1.10000, 0.90000, 1.10000, 0.90000
  603,'MILO 1 1    ', 115.0000,1,   1,   1,   1,1.05166149,-124.368046, 1.10000, 0.90000, 1.10000, 0.90000
  604,'MILO 1 2    ', 115.0000,1,   1,   1,   1,1.05164790,-124.369726, 1.10000, 0.90000, 1.10000, 0.90000
  605,'MILO 2 1    ', 115.0000,1,   1,   1,   1,1.05253923,-124.855995, 1.10000, 0.90000, 1.10000, 0.90000
  606,'MILO 2 2    ', 115.0000,1,   1,   1,   1,1.05254984,-124.855134, 1.10000, 0.90000, 1.10000, 0.90000
  607,'BATH 1 1    ', 115.0000,1,   1,   1,   1,1.04200363,-129.559700, 1.10000, 0.90000, 1.10000, 0.90000
  608,'BATH 1 2    ', 115.0000,1,   1,   1,   1,1.04202485,-129.555971, 1.10000, 0.90000, 1.10000, 0.90000
  609,'BATH 2 1    ', 230.0000,1,   1,   1,   1,1.03744936,-128.673579, 1.10000, 0.90000, 1.10000, 0.90000
  610,'BATH 2 2    ', 115.0000,1,   1,   1,   1,1.04236495,-129.224365, 1.10000, 0.90000, 1.10000, 0.90000
  611,'BATH 2 3    ',  13.8000,1,   1,   1,   1,1.04432797,-129.439939, 1.10000, 0.90000, 1.10000, 0.90000
  613,'BATH 2 5    ', 230.0000,1,   1,   1,   1,1.03810823,-128.665287, 1.10000, 0.90000, 1.10000, 0.90000
  614,'BATH 2 7    ', 230.0000,1,   1,   1,   1,1.03740513,-128.677731, 1.10000, 0.90000, 1.10000, 0.90000
  615,'BATH 3 1    ', 115.0000,1,   1,   1,   1,1.04162490,-129.448177, 1.10000, 0.90000, 1.10000, 0.90000
  616,'BOWDOIN 1 1 ', 115.0000,1,   1,   1,   1,1.03911686,-129.002985, 1.10000, 0.90000, 1.10000, 0.90000
  617,'BOWDOIN 2 1 ', 115.0000,1,   1,   1,   1,1.04334760,-128.504395, 1.10000, 0.90000, 1.10000, 0.90000
  618,'BOWDOIN 2 2 ', 115.0000,1,   1,   1,   1,1.04335809,-128.503370, 1.10000, 0.90000, 1.10000, 0.90000
  619,'PHIPPSBURG 1', 115.0000,1,   1,   1,   1,1.04222167,-129.401308, 1.10000, 0.90000, 1.10000, 0.90000
  620,'PHIPPSBURG 2', 115.0000,1,   1,   1,   1,1.04220784,-129.403043, 1.10000, 0.90000, 1.10000, 0.90000
  621,'RICHMOND 1 1', 115.0000,1,   1,   1,   1,1.04481685,-128.783954, 1.10000, 0.90000, 1.10000, 0.90000
  622,'RICHMOND 2 1', 230.0000,1,   1,   1,   1,1.04545712,-128.095663, 1.10000, 0.90000, 1.10000, 0.90000
  623,'RICHMOND 2 2', 115.0000,1,   1,   1,   1,1.04627872,-128.809513, 1.10000, 0.90000, 1.10000, 0.90000
  624,'RICHMOND 2 3', 230.0000,1,   1,   1,   1,1.04543412,-128.099870, 1.10000, 0.90000, 1.10000, 0.90000
  625,'TOPSHAM 1 1 ', 115.0000,1,   1,   1,   1,1.04181433,-129.540562, 1.10000, 0.90000, 1.10000, 0.90000
  626,'TOPSHAM 2 1 ', 115.0000,1,   1,   1,   1,1.04072547,-129.363510, 1.10000, 0.90000, 1.10000, 0.90000
  627,'TOPSHAM 2 2 ', 115.0000,1,   1,   1,   1,1.04070830,-129.366460, 1.10000, 0.90000, 1.10000, 0.90000
  628,'TOPSHAM 3 1 ', 115.0000,1,   1,   1,   1,1.04069734,-129.139903, 1.10000, 0.90000, 1.10000, 0.90000
  629,'TOPSHAM 3 2 ', 115.0000,1,   1,   1,   1,1.04067385,-129.142594, 1.10000, 0.90000, 1.10000, 0.90000
  630,'WOOLWICH 1  ', 115.0000,1,   1,   1,   1,1.04253626,-129.431648, 1.10000, 0.90000, 1.10000, 0.90000
  631,'WOOLWICH 2  ', 115.0000,1,   1,   1,   1,1.04252338,-129.432508, 1.10000, 0.90000, 1.10000, 0.90000
  632,'ANSON 1 1   ', 115.0000,1,   1,   1,   1,1.04301918,-127.126746, 1.10000, 0.90000, 1.10000, 0.90000
  633,'ANSON 2 1   ', 115.0000,1,   1,   1,   1,1.04125178,-127.284591, 1.10000, 0.90000, 1.10000, 0.90000
  634,'ANSON 2 2   ', 115.0000,1,   1,   1,   1,1.04124177,-127.286476, 1.10000, 0.90000, 1.10000, 0.90000
  635,'ATHENS 1 1  ', 115.0000,1,   1,   1,   1,1.04905510,-127.003324, 1.10000, 0.90000, 1.10000, 0.90000
  636,'BINGHAM 1 1 ', 115.0000,1,   1,   1,   1,1.04596269,-126.086562, 1.10000, 0.90000, 1.10000, 0.90000
  637,'BINGHAM 1 2 ', 115.0000,1,   1,   1,   1,1.04595542,-126.087614, 1.10000, 0.90000, 1.10000, 0.90000
  638,'BINGHAM 2 1 ', 115.0000,1,   1,   1,   1,1.04586017,-126.253711, 1.10000, 0.90000, 1.10000, 0.90000
  639,'BINGHAM 2 2 ', 115.0000,1,   1,   1,   1,1.04586637,-126.253096, 1.10000, 0.90000, 1.10000, 0.90000
  640,'CANAAN 1 1  ', 115.0000,1,   1,   1,   1,1.04727745,-127.112047, 1.10000, 0.90000, 1.10000, 0.90000
  641,'FAIRFIELD ~1', 115.0000,1,   1,   1,   1,1.04327834,-127.274606, 1.10000, 0.90000, 1.10000, 0.90000
  642,'FAIRFIELD~15', 115.0000,1,   1,   1,   1,1.04546285,-127.153301, 1.10000, 0.90000, 1.10000, 0.90000
  643,'FAIRFIELD~32', 115.0000,1,   1,   1,   1,1.04421127,-127.235182, 1.10000, 0.90000, 1.10000, 0.90000
  644,'FAIRFIELD~33', 115.0000,1,   1,   1,   1,1.04418647,-127.237108, 1.10000, 0.90000, 1.10000, 0.90000
  645,'HARTLAND 1 1', 115.0000,1,   1,   1,   1,1.05127168,-126.865600, 1.10000, 0.90000, 1.10000, 0.90000
  646,'JACKMAN 1   ', 115.0000,1,   1,   1,   1,1.04840267,-126.877621, 1.10000, 0.90000, 1.10000, 0.90000
  647,'MADISON 1 1 ', 115.0000,1,   1,   1,   1,1.04452765,-127.093578, 1.10000, 0.90000, 1.10000, 0.90000
  648,'NEW PORTLA~1', 115.0000,1,   1,   1,   1,1.04531837,-126.522834, 1.10000, 0.90000, 1.10000, 0.90000
  649,'NEW PORTLA~2', 115.0000,1,   1,   1,   1,1.04532135,-126.522520, 1.10000, 0.90000, 1.10000, 0.90000
  650,'NORRIDGEWO~1', 115.0000,1,   1,   1,   1,1.04148674,-127.228229, 1.10000, 0.90000, 1.10000, 0.90000
  651,'NORRIDGEWO~2', 115.0000,1,   1,   1,   1,1.04253972,-127.277638, 1.10000, 0.90000, 1.10000, 0.90000
  652,'NORRIDGEWO~3', 115.0000,1,   1,   1,   1,1.04611731,-127.534276, 1.10000, 0.90000, 1.10000, 0.90000
  653,'NORTH ANSO~1', 115.0000,1,   1,   1,   1,1.04405701,-126.438918, 1.10000, 0.90000, 1.10000, 0.90000
  654,'NORTH ANSO~2', 115.0000,1,   1,   1,   1,1.04286075,-126.659206, 1.10000, 0.90000, 1.10000, 0.90000
  655,'PALMYRA 1 1 ', 230.0000,1,   1,   1,   1,1.05043232,-126.342544, 1.10000, 0.90000, 1.10000, 0.90000
  656,'PALMYRA 1 2 ', 115.0000,1,   1,   1,   1,1.05012608,-126.634344, 1.10000, 0.90000, 1.10000, 0.90000
  657,'PALMYRA 1 3 ', 230.0000,1,   1,   1,   1,1.05039549,-126.346465, 1.10000, 0.90000, 1.10000, 0.90000
  658,'PITTSFIELD~1', 115.0000,1,   1,   1,   1,1.04663479,-126.936142, 1.10000, 0.90000, 1.10000, 0.90000
  659,'PITTSFIEL~20', 230.0000,1,   1,   1,   1,1.04981399,-126.487249, 1.10000, 0.90000, 1.10000, 0.90000
  660,'PITTSFIEL~21', 115.0000,1,   1,   1,   1,1.04762530,-126.854412, 1.10000, 0.90000, 1.10000, 0.90000
  661,'PITTSFIEL~22', 230.0000,1,   1,   1,   1,1.04980469,-126.488533, 1.10000, 0.90000, 1.10000, 0.90000
  662,'ROCKWOOD 1 1', 115.0000,1,   1,   1,   1,1.04640591,-126.508750, 1.10000, 0.90000, 1.10000, 0.90000
  663,'SAINT ALBA~1', 115.0000,1,   1,   1,   1,1.05107248,-126.307956, 1.10000, 0.90000, 1.10000, 0.90000
  664,'SKOWHEGAN ~1', 115.0000,1,   1,   1,   1,1.04658556,-127.173410, 1.10000, 0.90000, 1.10000, 0.90000
  665,'SKOWHEGAN ~2', 115.0000,1,   1,   1,   1,1.04453087,-127.171470, 1.10000, 0.90000, 1.10000, 0.90000
  666,'SKOWHEGAN ~3', 115.0000,1,   1,   1,   1,1.04620111,-127.133794, 1.10000, 0.90000, 1.10000, 0.90000
  667,'SKOWHEGAN ~4',  22.0000,1,   1,   1,   1,1.04620111,-127.133794, 1.10000, 0.90000, 1.10000, 0.90000
  668,'SKOWHEGAN ~5',  22.0000,1,   1,   1,   1,1.04620111,-127.133794, 1.10000, 0.90000, 1.10000, 0.90000
  670,'SKOWHEGAN ~7', 115.0000,1,   1,   1,   1,1.04623759,-127.130516, 1.10000, 0.90000, 1.10000, 0.90000
  671,'SKOWHEGAN ~8', 115.0000,1,   1,   1,   1,1.04616344,-127.136800, 1.10000, 0.90000, 1.10000, 0.90000
  672,'BELFAST 1 1 ', 115.0000,1,   1,   1,   1,1.05135071,-127.696766, 1.10000, 0.90000, 1.10000, 0.90000
  673,'BELFAST 2 1 ', 230.0000,1,   1,   1,   1,1.05271399,-126.671541, 1.10000, 0.90000, 1.10000, 0.90000
  674,'BELFAST 2 2 ', 115.0000,1,   1,   1,   1,1.05178940,-127.477694, 1.10000, 0.90000, 1.10000, 0.90000
  675,'BELFAST 2 3 ', 230.0000,1,   1,   1,   1,1.05268776,-126.674164, 1.10000, 0.90000, 1.10000, 0.90000
  676,'BELFAST 3 1 ', 115.0000,1,   1,   1,   1,1.04855907,-127.556651, 1.10000, 0.90000, 1.10000, 0.90000
  677,'BROOKS 1 1  ', 115.0000,1,   1,   1,   1,1.04809153,-127.518020, 1.10000, 0.90000, 1.10000, 0.90000
  678,'BROOKS 2 1  ', 115.0000,1,   1,   1,   1,1.04601991,-127.373985, 1.10000, 0.90000, 1.10000, 0.90000
  679,'BURNHAM 1   ', 115.0000,1,   1,   1,   1,1.04545486,-127.011220, 1.10000, 0.90000, 1.10000, 0.90000
  680,'FREEDOM 1 1 ', 115.0000,1,   1,   1,   1,1.05096674,-127.368043, 1.10000, 0.90000, 1.10000, 0.90000
  681,'FREEDOM 2 1 ', 115.0000,1,   1,   1,   1,1.04892576,-127.454786, 1.10000, 0.90000, 1.10000, 0.90000
  682,'LINCOLNVIL~1', 115.0000,1,   1,   1,   1,1.05097938,-127.756995, 1.10000, 0.90000, 1.10000, 0.90000
  683,'LINCOLNVIL~2', 115.0000,1,   1,   1,   1,1.05072248,-127.915250, 1.10000, 0.90000, 1.10000, 0.90000
  684,'LINCOLNVIL~3', 115.0000,1,   1,   1,   1,1.05179954,-127.448024, 1.10000, 0.90000, 1.10000, 0.90000
  685,'LINCOLNVIL~4', 115.0000,1,   1,   1,   1,1.05181885,-127.446863, 1.10000, 0.90000, 1.10000, 0.90000
  686,'MORRILL 1 1 ', 115.0000,1,   1,   1,   1,1.05083621,-127.780531, 1.10000, 0.90000, 1.10000, 0.90000
  687,'MORRILL 2 1 ', 115.0000,1,   1,   1,   1,1.05031085,-127.796555, 1.10000, 0.90000, 1.10000, 0.90000
  688,'SEARSPORT ~1', 115.0000,1,   1,   1,   1,1.05084562,-127.482639, 1.10000, 0.90000, 1.10000, 0.90000
  689,'SEARSPORT ~2', 115.0000,1,   1,   1,   1,1.05083156,-127.484156, 1.10000, 0.90000, 1.10000, 0.90000
  690,'SEARSPORT ~3', 115.0000,1,   1,   1,   1,1.05080581,-127.432356, 1.10000, 0.90000, 1.10000, 0.90000
  691,'STOCKTON S~1', 115.0000,1,   1,   1,   1,1.04598606,-127.732078, 1.10000, 0.90000, 1.10000, 0.90000
  692,'STOCKTON S~2', 115.0000,1,   1,   1,   1,1.04595828,-127.733854, 1.10000, 0.90000, 1.10000, 0.90000
  693,'STOCKTON S~3', 115.0000,1,   1,   1,   1,1.05177224,-127.180171, 1.10000, 0.90000, 1.10000, 0.90000
  694,'THORNDIKE 1 ', 115.0000,1,   1,   1,   1,1.04779661,-127.454923, 1.10000, 0.90000, 1.10000, 0.90000
  695,'WINTERPORT~1', 115.0000,1,   1,   1,   1,1.05128884,-127.320846, 1.10000, 0.90000, 1.10000, 0.90000
  696,'WINTERPORT~2', 115.0000,1,   1,   1,   1,1.05008936,-127.493773, 1.10000, 0.90000, 1.10000, 0.90000
  697,'ADDISON 1 1 ', 230.0000,1,   1,   1,   1,1.05335271,-126.819264, 1.10000, 0.90000, 1.10000, 0.90000
  698,'ADDISON 1 2 ', 115.0000,1,   1,   1,   1,1.05466580,-126.959160, 1.10000, 0.90000, 1.10000, 0.90000
  699,'ADDISON 1 3 ', 230.0000,1,   1,   1,   1,1.05333412,-126.821382, 1.10000, 0.90000, 1.10000, 0.90000
  700,'BAILEYVILL~1', 115.0000,1,   1,   1,   1,1.03708649,-125.677489, 1.10000, 0.90000, 1.10000, 0.90000
  701,'BAILEYVILL~2', 115.0000,1,   1,   1,   1,1.03176439,-125.239769, 1.10000, 0.90000, 1.10000, 0.90000
  702,'CALAIS 1 1  ', 115.0000,1,   1,   1,   1,1.04446363,-126.290635, 1.10000, 0.90000, 1.10000, 0.90000
  703,'CALAIS 2 1  ', 115.0000,1,   1,   1,   1,1.04721797,-126.550250, 1.10000, 0.90000, 1.10000, 0.90000
  704,'CALAIS 3 1  ', 115.0000,1,   1,   1,   1,1.04220521,-126.011799, 1.10000, 0.90000, 1.10000, 0.90000
  705,'COLUMBIA F~1', 115.0000,1,   1,   1,   1,1.05280244,-127.246083, 1.10000, 0.90000, 1.10000, 0.90000
  706,'EAST MACHI~1', 115.0000,1,   1,   1,   1,1.05174983,-127.074426, 1.10000, 0.90000, 1.10000, 0.90000
  707,'EAST MACHI~2', 115.0000,1,   1,   1,   1,1.05173981,-127.076025, 1.10000, 0.90000, 1.10000, 0.90000
  708,'EASTPORT 1 1', 115.0000,1,   1,   1,   1,1.05135679,-126.899942, 1.10000, 0.90000, 1.10000, 0.90000
  709,'JONESPORT 1 ', 230.0000,1,   1,   1,   1,1.05384195,-126.891992, 1.10000, 0.90000, 1.10000, 0.90000
  710,'JONESPORT 2 ', 115.0000,1,   1,   1,   1,1.05370593,-126.950117, 1.10000, 0.90000, 1.10000, 0.90000
  711,'JONESPORT 3 ', 230.0000,1,   1,   1,   1,1.05381608,-126.894328, 1.10000, 0.90000, 1.10000, 0.90000
  712,'LUBEC 1 1   ', 115.0000,1,   1,   1,   1,1.05142832,-126.950417, 1.10000, 0.90000, 1.10000, 0.90000
  713,'LUBEC 1 2   ', 115.0000,1,   1,   1,   1,1.05143905,-126.949366, 1.10000, 0.90000, 1.10000, 0.90000
  714,'LUBEC 2 1   ', 115.0000,1,   1,   1,   1,1.05101025,-126.925842, 1.10000, 0.90000, 1.10000, 0.90000
  715,'MACHIAS 1 1 ', 230.0000,1,   1,   1,   1,1.04688942,-126.734502, 1.10000, 0.90000, 1.10000, 0.90000
  716,'MACHIAS 1 2 ', 115.0000,1,   1,   1,   1,1.05143332,-126.991754, 1.10000, 0.90000, 1.10000, 0.90000
  717,'MACHIAS 1 3 ',  18.0000,1,   1,   1,   1,1.05681324,-127.296612, 1.10000, 0.90000, 1.10000, 0.90000
  719,'MACHIAS 1 5 ', 230.0000,1,   1,   1,   1,1.04688084,-126.735512, 1.10000, 0.90000, 1.10000, 0.90000
  720,'MACHIAS 2 1 ', 115.0000,1,   1,   1,   1,1.05191410,-127.083087, 1.10000, 0.90000, 1.10000, 0.90000
  721,'MACHIAS 2 2 ', 115.0000,1,   1,   1,   1,1.05190587,-127.084221, 1.10000, 0.90000, 1.10000, 0.90000
  722,'MACHIAS 3 1 ', 115.0000,1,   1,   1,   1,1.05296218,-126.997573, 1.10000, 0.90000, 1.10000, 0.90000
  723,'MILBRIDGE 1 ', 115.0000,1,   1,   1,   1,1.05530441,-127.145269, 1.10000, 0.90000, 1.10000, 0.90000
  724,'PEMBROKE 1 1', 115.0000,1,   1,   1,   1,1.05253732,-126.980580, 1.10000, 0.90000, 1.10000, 0.90000
  725,'PEMBROKE 1 2', 115.0000,1,   1,   1,   1,1.05254483,-126.979405, 1.10000, 0.90000, 1.10000, 0.90000
  726,'PERRY 1 1   ', 230.0000,1,   1,   1,   1,1.04520488,-126.535292, 1.10000, 0.90000, 1.10000, 0.90000
  727,'PERRY 2 1   ', 115.0000,1,   1,   1,   1,1.04965317,-126.733928, 1.10000, 0.90000, 1.10000, 0.90000
  728,'PRINCETON ~1', 115.0000,1,   1,   1,   1,1.03736103,-124.581940, 1.10000, 0.90000, 1.10000, 0.90000
  729,'PRINCETON~19', 115.0000,1,   1,   1,   1,1.03374887,-125.009250, 1.10000, 0.90000, 1.10000, 0.90000
  730,'STEUBEN 1   ', 115.0000,1,   1,   1,   1,1.05474818,-127.109629, 1.10000, 0.90000, 1.10000, 0.90000
  731,'VANCEBORO ~1', 115.0000,1,   1,   1,   1,1.04334164,-123.499505, 1.10000, 0.90000, 1.10000, 0.90000
  732,'VANCEBORO ~2', 115.0000,1,   1,   1,   1,1.04334319,-123.499300, 1.10000, 0.90000, 1.10000, 0.90000
  733,'ACTON 1 1   ', 115.0000,1,   1,   1,   1,1.04330111,-131.247959, 1.10000, 0.90000, 1.10000, 0.90000
  734,'ACTON 1 2   ', 115.0000,1,   1,   1,   1,1.04328656,-131.249380, 1.10000, 0.90000, 1.10000, 0.90000
  735,'ALFRED 1 1  ', 115.0000,1,   1,   1,   1,1.03897548,-131.335877, 1.10000, 0.90000, 1.10000, 0.90000
  736,'ALFRED 1 2  ', 115.0000,1,   1,   1,   1,1.03894949,-131.340084, 1.10000, 0.90000, 1.10000, 0.90000
  737,'ALFRED 2 1  ', 230.0000,1,   1,   1,   1,1.04219568,-130.480205, 1.10000, 0.90000, 1.10000, 0.90000
  738,'ALFRED 2 2  ', 115.0000,1,   1,   1,   1,1.04131591,-130.741596, 1.10000, 0.90000, 1.10000, 0.90000
  739,'ALFRED 2 3  ', 230.0000,1,   1,   1,   1,1.04227459,-130.469577, 1.10000, 0.90000, 1.10000, 0.90000
  740,'ALFRED 3 1  ', 115.0000,1,   1,   1,   1,1.03910756,-131.067273, 1.10000, 0.90000, 1.10000, 0.90000
  741,'ALFRED 3 2  ', 115.0000,1,   1,   1,   1,1.03908491,-131.069568, 1.10000, 0.90000, 1.10000, 0.90000
  742,'BERWICK 1 1 ', 115.0000,1,   1,   1,   1,1.03639543,-133.565592, 1.10000, 0.90000, 1.10000, 0.90000
  743,'BERWICK 2 1 ', 230.0000,1,   1,   1,   1,1.03587842,-131.282001, 1.10000, 0.90000, 1.10000, 0.90000
  744,'BERWICK 2 2 ', 230.0000,1,   1,   1,   1,1.03584361,-131.286085, 1.10000, 0.90000, 1.10000, 0.90000
  745,'BERWICK 3 1 ', 115.0000,1,   1,   1,   1,1.03661633,-133.831068, 1.10000, 0.90000, 1.10000, 0.90000
  746,'BIDDEFORD ~1', 115.0000,1,   1,   1,   1,1.03874493,-131.319403, 1.10000, 0.90000, 1.10000, 0.90000
  747,'BIDDEFORD ~2', 115.0000,1,   1,   1,   1,1.03904033,-131.306179, 1.10000, 0.90000, 1.10000, 0.90000
  748,'BIDDEFORD ~3', 115.0000,1,   1,   1,   1,1.03910148,-131.300401, 1.10000, 0.90000, 1.10000, 0.90000
  749,'BIDDEFORD ~4', 230.0000,1,   1,   1,   1,1.04139423,-130.475874, 1.10000, 0.90000, 1.10000, 0.90000
  750,'BIDDEFORD ~5', 230.0000,1,   1,   1,   1,1.04287124,-130.605416, 1.10000, 0.90000, 1.10000, 0.90000
  751,'BIDDEFORD ~6', 115.0000,1,   1,   1,   1,1.03884447,-131.472740, 1.10000, 0.90000, 1.10000, 0.90000
  752,'BIDDEFORD ~7',  22.0000,1,   1,   1,   1,1.04478598,-130.212229, 1.10000, 0.90000, 1.10000, 0.90000
  754,'BIDDEFORD ~9', 230.0000,1,   1,   1,   1,1.04260719,-130.589037, 1.10000, 0.90000, 1.10000, 0.90000
  755,'BUXTON 1 1  ', 115.0000,1,   1,   1,   1,1.03916299,-131.262412, 1.10000, 0.90000, 1.10000, 0.90000
  756,'BUXTON 2 1  ', 115.0000,1,   1,   1,   1,1.03939307,-131.233110, 1.10000, 0.90000, 1.10000, 0.90000
  757,'BUXTON 2 2  ', 115.0000,1,   1,   1,   1,1.03937781,-131.236457, 1.10000, 0.90000, 1.10000, 0.90000
  758,'BUXTON 3 1  ', 115.0000,1,   1,   1,   1,1.03860199,-131.340945, 1.10000, 0.90000, 1.10000, 0.90000
  759,'CAPE NEDDI~1', 115.0000,1,   1,   1,   1,1.03970718,-132.983127, 1.10000, 0.90000, 1.10000, 0.90000
  760,'CAPE NEDDI~2', 115.0000,1,   1,   1,   1,1.03969336,-132.985832, 1.10000, 0.90000, 1.10000, 0.90000
  761,'ELIOT 1 1   ', 115.0000,1,   1,   1,   1,1.04347003,-133.943616, 1.10000, 0.90000, 1.10000, 0.90000
  762,'ELIOT 2 1   ', 115.0000,1,   1,   1,   1,1.04020762,-132.997184, 1.10000, 0.90000, 1.10000, 0.90000
  763,'ELIOT 2 2   ', 115.0000,1,   1,   1,   1,1.04019046,-133.000217, 1.10000, 0.90000, 1.10000, 0.90000
  764,'HOLLIS CEN~1', 115.0000,1,   1,   1,   1,1.03692567,-131.026715, 1.10000, 0.90000, 1.10000, 0.90000
  765,'HOLLIS CEN~2', 115.0000,1,   1,   1,   1,1.03844106,-131.194752, 1.10000, 0.90000, 1.10000, 0.90000
  766,'KENNEBUNK ~1', 115.0000,1,   1,   1,   1,1.03831005,-131.526344, 1.10000, 0.90000, 1.10000, 0.90000
  767,'KENNEBUNK ~2', 115.0000,1,   1,   1,   1,1.03673601,-131.597596, 1.10000, 0.90000, 1.10000, 0.90000
  768,'KENNEBUNK ~3', 230.0000,1,   1,   1,   1,1.04186821,-130.854854, 1.10000, 0.90000, 1.10000, 0.90000
  769,'KENNEBUNK ~4', 115.0000,1,   1,   1,   1,1.04360175,-132.066448, 1.10000, 0.90000, 1.10000, 0.90000
  770,'KENNEBUNK ~5',  13.8000,1,   1,   1,   1,1.04258394,-131.395860, 1.10000, 0.90000, 1.10000, 0.90000
  772,'KENNEBUNK ~7', 230.0000,1,   1,   1,   1,1.04198444,-130.838790, 1.10000, 0.90000, 1.10000, 0.90000
  773,'KENNEBUNKP~1', 115.0000,1,   1,   1,   1,1.03763318,-131.722179, 1.10000, 0.90000, 1.10000, 0.90000
  774,'KENNEBUNKP~2', 115.0000,1,   1,   1,   1,1.03702044,-131.476675, 1.10000, 0.90000, 1.10000, 0.90000
  775,'KENNEBUNKP~3', 115.0000,1,   1,   1,   1,1.03812206,-131.720225, 1.10000, 0.90000, 1.10000, 0.90000
  776,'KENNEBUNKP~4', 115.0000,1,   1,   1,   1,1.03810644,-131.722876, 1.10000, 0.90000, 1.10000, 0.90000
  777,'KITTERY 1 1 ', 115.0000,1,   1,   1,   1,1.04371393,-133.762411, 1.10000, 0.90000, 1.10000, 0.90000
  778,'KITTERY 2 1 ', 115.0000,1,   1,   1,   1,1.04250371,-133.451378, 1.10000, 0.90000, 1.10000, 0.90000
  779,'KITTERY 2 2 ', 115.0000,1,   1,   1,   1,1.04247439,-133.453755, 1.10000, 0.90000, 1.10000, 0.90000
  780,'KITTERY 3 1 ', 115.0000,1,   1,   1,   1,1.04258132,-133.580974, 1.10000, 0.90000, 1.10000, 0.90000
  781,'KITTERY 3 2 ', 115.0000,1,   1,   1,   1,1.04261959,-133.577914, 1.10000, 0.90000, 1.10000, 0.90000
  782,'LEBANON 1 1 ', 115.0000,1,   1,   1,   1,1.03570473,-132.848682, 1.10000, 0.90000, 1.10000, 0.90000
  783,'LEBANON 1 2 ', 115.0000,1,   1,   1,   1,1.03573835,-132.846933, 1.10000, 0.90000, 1.10000, 0.90000
  784,'LEBANON 2 1 ', 230.0000,1,   1,   1,   1,1.04069412,-130.910233, 1.10000, 0.90000, 1.10000, 0.90000
  785,'LEBANON 2 2 ', 115.0000,1,   1,   1,   1,1.03802538,-132.372768, 1.10000, 0.90000, 1.10000, 0.90000
  786,'LEBANON 2 3 ',  13.8000,1,   1,   1,   1,1.03649342,-133.454807, 1.10000, 0.90000, 1.10000, 0.90000
  788,'LEBANON 2 5 ', 230.0000,1,   1,   1,   1,1.04067457,-130.912146, 1.10000, 0.90000, 1.10000, 0.90000
  789,'LEBANON 3 1 ', 115.0000,1,   1,   1,   1,1.03806663,-131.633591, 1.10000, 0.90000, 1.10000, 0.90000
  790,'LIMERICK 1 1', 115.0000,1,   1,   1,   1,1.03695154,-131.792940, 1.10000, 0.90000, 1.10000, 0.90000
  791,'LIMERICK 2 1', 115.0000,1,   1,   1,   1,1.03707469,-131.728695, 1.10000, 0.90000, 1.10000, 0.90000
  792,'LIMINGTON ~1', 115.0000,1,   1,   1,   1,1.03778803,-131.423413, 1.10000, 0.90000, 1.10000, 0.90000
  793,'LIMINGTON ~2', 115.0000,1,   1,   1,   1,1.03780901,-131.420845, 1.10000, 0.90000, 1.10000, 0.90000
  794,'LIMINGTON ~3', 115.0000,1,   1,   1,   1,1.03915811,-131.080920, 1.10000, 0.90000, 1.10000, 0.90000
  795,'NORTH BERW~1', 115.0000,1,   1,   1,   1,1.03839076,-131.645626, 1.10000, 0.90000, 1.10000, 0.90000
  796,'NORTH WATE~1', 230.0000,1,   1,   1,   1,1.04244435,-130.621986, 1.10000, 0.90000, 1.10000, 0.90000
  797,'NORTH WATE~2', 115.0000,1,   1,   1,   1,1.04234684,-131.158880, 1.10000, 0.90000, 1.10000, 0.90000
  798,'NORTH WATE~3',  13.8000,1,   1,   1,   1,1.03981674,-131.561874, 1.10000, 0.90000, 1.10000, 0.90000
  800,'NORTH WATE~5', 230.0000,1,   1,   1,   1,1.04249096,-130.611057, 1.10000, 0.90000, 1.10000, 0.90000
  801,'NORTH WATE~6', 230.0000,1,   1,   1,   1,1.04244435,-130.621986, 1.10000, 0.90000, 1.10000, 0.90000
  802,'OLD ORCHAR~1', 115.0000,1,   1,   1,   1,1.03860414,-131.339757, 1.10000, 0.90000, 1.10000, 0.90000
  803,'OLD ORCHAR~2', 115.0000,1,   1,   1,   1,1.03889084,-131.306302, 1.10000, 0.90000, 1.10000, 0.90000
  804,'OLD ORCHAR~3', 115.0000,1,   1,   1,   1,1.03885925,-131.309007, 1.10000, 0.90000, 1.10000, 0.90000
  805,'OLD ORCHAR~4', 115.0000,1,   1,   1,   1,1.03797042,-131.046496, 1.10000, 0.90000, 1.10000, 0.90000
  806,'PARSONSFIE~1', 115.0000,1,   1,   1,   1,1.04293680,-131.219641, 1.10000, 0.90000, 1.10000, 0.90000
  807,'PARSONSFIE~2', 115.0000,1,   1,   1,   1,1.04292738,-131.221403, 1.10000, 0.90000, 1.10000, 0.90000
  808,'SACO 1 1    ', 115.0000,1,   1,   1,   1,1.03878415,-131.408673, 1.10000, 0.90000, 1.10000, 0.90000
  809,'SACO 2 1    ', 115.0000,1,   1,   1,   1,1.03847098,-131.364045, 1.10000, 0.90000, 1.10000, 0.90000
  810,'SACO 2 2    ', 115.0000,1,   1,   1,   1,1.03843498,-131.368402, 1.10000, 0.90000, 1.10000, 0.90000
  811,'SACO 3 1    ', 115.0000,1,   1,   1,   1,1.03822517,-131.475910, 1.10000, 0.90000, 1.10000, 0.90000
  812,'SANFORD 1 1 ', 115.0000,1,   1,   1,   1,1.03811657,-131.668138, 1.10000, 0.90000, 1.10000, 0.90000
  813,'SANFORD 2 1 ', 230.0000,1,   1,   1,   1,1.03568685,-130.574707, 1.10000, 0.90000, 1.10000, 0.90000
  814,'SANFORD 2 2 ', 115.0000,1,   1,   1,   1,1.03953743,-131.417990, 1.10000, 0.90000, 1.10000, 0.90000
  815,'SANFORD 2 3 ', 230.0000,1,   1,   1,   1,1.03679478,-130.571210, 1.10000, 0.90000, 1.10000, 0.90000
  816,'SANFORD 3 1 ', 115.0000,1,   1,   1,   1,1.03843629,-131.158620, 1.10000, 0.90000, 1.10000, 0.90000
  817,'SANFORD 3 2 ', 115.0000,1,   1,   1,   1,1.03841460,-131.162841, 1.10000, 0.90000, 1.10000, 0.90000
  818,'SANFORD 4 1 ', 115.0000,1,   1,   1,   1,1.03867805,-131.590834, 1.10000, 0.90000, 1.10000, 0.90000
  819,'SANFORD 4 2 ', 115.0000,1,   1,   1,   1,1.03863513,-131.596517, 1.10000, 0.90000, 1.10000, 0.90000
  820,'SHAPLEIGH ~1', 115.0000,1,   1,   1,   1,1.03711557,-132.258649, 1.10000, 0.90000, 1.10000, 0.90000
  821,'SHAPLEIGH ~2', 115.0000,1,   1,   1,   1,1.03708935,-132.260384, 1.10000, 0.90000, 1.10000, 0.90000
  822,'SHAPLEIGH ~3', 115.0000,1,   1,   1,   1,1.03805792,-131.862252, 1.10000, 0.90000, 1.10000, 0.90000
  823,'SHAPLEIGH ~4', 115.0000,1,   1,   1,   1,1.03804791,-131.863700, 1.10000, 0.90000, 1.10000, 0.90000
  824,'SHAPLEIGH ~5', 115.0000,1,   1,   1,   1,1.03835917,-131.175900, 1.10000, 0.90000, 1.10000, 0.90000
  825,'SOUTH BERW~1', 115.0000,1,   1,   1,   1,1.03619266,-133.348611, 1.10000, 0.90000, 1.10000, 0.90000
  826,'SOUTH BERW~2', 115.0000,1,   1,   1,   1,1.03615701,-133.350878, 1.10000, 0.90000, 1.10000, 0.90000
  827,'WELLS 1 1   ', 500.0000,1,   1,   1,   1,1.04200423,-129.592225, 1.10000, 0.90000, 1.10000, 0.90000
  828,'WELLS 1 2   ', 230.0000,1,   1,   1,   1,1.03960466,-130.978535, 1.10000, 0.90000, 1.10000, 0.90000
  829,'WELLS 1 3   ',  13.8000,1,   1,   1,   1,1.03861856,-131.685788, 1.10000, 0.90000, 1.10000, 0.90000
  831,'WELLS 1 5   ', 500.0000,1,   1,   1,   1,1.04194450,-129.598140, 1.10000, 0.90000, 1.10000, 0.90000
  832,'WELLS 1 7   ', 500.0000,1,   1,   1,   1,1.04346168,-129.479254, 1.10000, 0.90000, 1.10000, 0.90000
  833,'WELLS 2 1   ', 115.0000,1,   1,   1,   1,1.03649628,-133.038930, 1.10000, 0.90000, 1.10000, 0.90000
  834,'WELLS 2 2   ', 115.0000,1,   1,   1,   1,1.03652191,-133.036143, 1.10000, 0.90000, 1.10000, 0.90000
  835,'WELLS 3 1   ', 115.0000,1,   1,   1,   1,1.03609788,-133.244888, 1.10000, 0.90000, 1.10000, 0.90000
  836,'YORK 1 1    ', 230.0000,1,   1,   1,   1,1.03979826,-131.824031, 1.10000, 0.90000, 1.10000, 0.90000
  837,'YORK 1 2    ', 115.0000,1,   1,   1,   1,1.04057443,-132.781145, 1.10000, 0.90000, 1.10000, 0.90000
  838,'YORK 1 3    ', 230.0000,1,   1,   1,   1,1.03976822,-131.828252, 1.10000, 0.90000, 1.10000, 0.90000
  839,'YORK 2 1    ', 230.0000,1,   1,   1,   1,1.03991938,-131.641077, 1.10000, 0.90000, 1.10000, 0.90000
  840,'YORK 2 2    ', 115.0000,1,   1,   1,   1,1.04169655,-132.863121, 1.10000, 0.90000, 1.10000, 0.90000
  841,'YORK 2 3    ', 230.0000,1,   1,   1,   1,1.03987551,-131.646432, 1.10000, 0.90000, 1.10000, 0.90000
  842,'YORK 3 1    ', 115.0000,1,   1,   1,   1,1.03814256,-133.384333, 1.10000, 0.90000, 1.10000, 0.90000
  843,'BUCKSPORT ~4', 500.0000,1,   1,   1,   1,1.05427396,-124.582473, 1.10000, 0.90000, 1.10000, 0.90000
  844,'BUCKSPORT ~5', 230.0000,1,   1,   1,   1,1.05352902,-125.171495, 1.10000, 0.90000, 1.10000, 0.90000
  845,'BUCKSPORT ~6',  13.8000,2,   1,   1,   1,1.00899994,-122.548948, 1.10000, 0.90000, 1.10000, 0.90000
  846,'BUCKSPORT ~7', 500.0000,1,   1,   1,   1,1.05426967,-124.583170, 1.10000, 0.90000, 1.10000, 0.90000
  847,'BUCKSPORT ~8', 500.0000,1,   1,   1,   1,1.05393159,-124.631582, 1.10000, 0.90000, 1.10000, 0.90000
  848,'YARMOUTH 4 1', 500.0000,1,   1,   1,   1,1.04499996,-126.125194, 1.10000, 0.90000, 1.10000, 0.90000
  849,'YARMOUTH 4 2', 230.0000,1,   1,   1,   1,1.04471886,-128.833869, 1.10000, 0.90000, 1.10000, 0.90000
  850,'YARMOUTH 4 3',  18.0000,2,   1,   1,   1,1.04835200,-124.778349, 1.10000, 0.90000, 1.10000, 0.90000
  851,'YARMOUTH 4 4',  13.8000,2,   1,   1,   1,1.04999995,-125.090325, 1.10000, 0.90000, 1.10000, 0.90000
  852,'YARMOUTH 4 5',  13.8000,2,   1,   1,   1,1.05449998,-124.068856, 1.10000, 0.90000, 1.10000, 0.90000
  853,'YARMOUTH 4 6',  13.8000,2,   1,   1,   1,1.04838121,-124.757257, 1.10000, 0.90000, 1.10000, 0.90000
  854,'YARMOUTH 4 7', 500.0000,1,   1,   1,   1,1.04499209,-126.126232, 1.10000, 0.90000, 1.10000, 0.90000
  855,'YARMOUTH 4 9', 500.0000,1,   1,   1,   1,1.04503655,-126.445065, 1.10000, 0.90000, 1.10000, 0.90000
  856,'WATERVILL~18', 115.0000,2,   1,   1,   1,1.03899944,-127.090573, 1.10000, 0.90000, 1.10000, 0.90000
  857,'WATERVILL~19', 115.0000,1,   1,   1,   1,1.03899419,-127.092595, 1.10000, 0.90000, 1.10000, 0.90000
  858,'MADISON 2 1 ', 115.0000,1,   1,   1,   1,1.04452538,-127.025317, 1.10000, 0.90000, 1.10000, 0.90000
  859,'MADISON 2 2 ',  24.0000,2,   1,   1,   1,1.04452538,-127.025317, 1.10000, 0.90000, 1.10000, 0.90000
  860,'MADISON 2 3 ', 115.0000,1,   1,   1,   1,1.04452538,-127.025317, 1.10000, 0.90000, 1.10000, 0.90000
  861,'MADISON 2 5 ', 115.0000,1,   1,   1,   1,1.04452538,-127.025317, 1.10000, 0.90000, 1.10000, 0.90000
  862,'WEST ENFIE~3', 230.0000,1,   1,   1,   1,1.04451334,-122.990410, 1.10000, 0.90000, 1.10000, 0.90000
  863,'WEST ENFIE~4', 115.0000,2,   1,   1,   1,1.05027795,-123.623747, 1.10000, 0.90000, 1.10000, 0.90000
  864,'WEST ENFIE~5',  20.0000,1,   1,   1,   1,1.05760217,-124.399369, 1.10000, 0.90000, 1.10000, 0.90000
  866,'WEST ENFIE~7', 230.0000,1,   1,   1,   1,1.04549646,-122.990069, 1.10000, 0.90000, 1.10000, 0.90000
  867,'WEST ENFIE~8', 230.0000,1,   1,   1,   1,1.04450679,-122.990998, 1.10000, 0.90000, 1.10000, 0.90000
  868,'LEWISTON 5 1', 115.0000,1,   1,   1,   1,1.04323518,-128.779884, 1.10000, 0.90000, 1.10000, 0.90000
  869,'LEWISTON 5 2',  13.8000,2,   1,   1,   1,1.01087141,-126.987765, 1.10000, 0.90000, 1.10000, 0.90000
  870,'LEWISTON 5 3',  13.8000,2,   1,   1,   1,1.01756811,-127.944497, 1.10000, 0.90000, 1.10000, 0.90000
  871,'LEWISTON 5 4', 115.0000,1,   1,   1,   1,1.04321384,-128.789487, 1.10000, 0.90000, 1.10000, 0.90000
  872,'LEWISTON 5 6', 115.0000,1,   1,   1,   1,1.04322159,-128.781864, 1.10000, 0.90000, 1.10000, 0.90000
  873,'LEWISTON 6 1', 500.0000,2,   1,   1,   1,1.04290771,-126.707522, 1.10000, 0.90000, 1.10000, 0.90000
  874,'LEWISTON 6 2', 230.0000,2,   1,   1,   1,1.04282331,-128.246282, 1.10000, 0.90000, 1.10000, 0.90000
  875,'LEWISTON 6 3', 115.0000,1,   1,   1,   1,1.04391563,-128.833487, 1.10000, 0.90000, 1.10000, 0.90000
  876,'LEWISTON 6 4', 500.0000,1,   1,   1,   1,1.04385328,-126.639398, 1.10000, 0.90000, 1.10000, 0.90000
  877,'LEWISTON 6 6', 500.0000,1,   1,   1,   1,1.04290771,-126.707522, 1.10000, 0.90000, 1.10000, 0.90000
  878,'RUMFORD 3 1 ', 500.0000,1,   1,   1,   1,1.04400003,-126.296591, 1.10000, 0.90000, 1.10000, 0.90000
  879,'RUMFORD 3 2 ', 230.0000,1,   1,   1,   1,1.05028415,-126.750457, 1.10000, 0.90000, 1.10000, 0.90000
  880,'RUMFORD 3 3 ', 115.0000,1,   1,   1,   1,1.05101383,-126.916458, 1.10000, 0.90000, 1.10000, 0.90000
  881,'RUMFORD 3 4 ',  13.8000,2,   1,   1,   1,1.02874327,-125.198570, 1.10000, 0.90000, 1.10000, 0.90000
  882,'RUMFORD 3 5 ',  13.8000,2,   1,   1,   1,1.03100002,-124.937096, 1.10000, 0.90000, 1.10000, 0.90000
  883,'RUMFORD 3 6 ', 500.0000,1,   1,   1,   1,1.04419553,-126.415286, 1.10000, 0.90000, 1.10000, 0.90000
  884,'RUMFORD 3 8 ', 230.0000,1,   1,   1,   1,1.05010390,-126.786903, 1.10000, 0.90000, 1.10000, 0.90000
  885,'LEWISTON 7 1', 115.0000,2,   1,   1,   1,1.04415405,-128.914124, 1.10000, 0.90000, 1.10000, 0.90000
  886,'LEWISTON 7 2', 115.0000,1,   1,   1,   1,1.04415143,-128.915176, 1.10000, 0.90000, 1.10000, 0.90000
  887,'TOPSHAM 4 1 ', 115.0000,2,   1,   1,   1,1.04093814,-129.270482, 1.10000, 0.90000, 1.10000, 0.90000
  888,'TOPSHAM 4 2 ', 115.0000,1,   1,   1,   1,1.04091060,-129.278337, 1.10000, 0.90000, 1.10000, 0.90000
  889,'FREEDOM 3 1 ', 230.0000,1,   1,   1,   1,1.04896045,-127.179283, 1.10000, 0.90000, 1.10000, 0.90000
  890,'FREEDOM 3 2 ', 115.0000,1,   1,   1,   1,1.05272818,-127.262216, 1.10000, 0.90000, 1.10000, 0.90000
  891,'FREEDOM 3 3 ',  22.0000,2,   1,   1,   1,1.01352143,-126.677633, 1.10000, 0.90000, 1.10000, 0.90000
  892,'FREEDOM 3 4 ', 230.0000,1,   1,   1,   1,1.04895687,-127.180021, 1.10000, 0.90000, 1.10000, 0.90000
  893,'FREEDOM 3 6 ', 230.0000,1,   1,   1,   1,1.04901814,-127.177603, 1.10000, 0.90000, 1.10000, 0.90000
  894,'MARS HILL ~2', 230.0000,1,   1,   1,   1,1.04034710,-123.552480, 1.10000, 0.90000, 1.10000, 0.90000
  895,'MARS HILL ~3', 230.0000,2,   1,   1,   1,1.04614842,-123.556674, 1.10000, 0.90000, 1.10000, 0.90000
  896,'MARS HILL ~4', 115.0000,1,   1,   1,   1,1.05257154,-124.044923, 1.10000, 0.90000, 1.10000, 0.90000
  897,'MARS HILL ~5', 230.0000,1,   1,   1,   1,1.04034710,-123.552480, 1.10000, 0.90000, 1.10000, 0.90000
  898,'MARS HILL ~6', 230.0000,1,   1,   1,   1,1.04034710,-123.552480, 1.10000, 0.90000, 1.10000, 0.90000
  899,'WEST FORKS 1', 500.0000,2,   1,   1,   1,1.04299998,-125.496885, 1.10000, 0.90000, 1.10000, 0.90000
  900,'WEST FORKS 2', 230.0000,2,   1,   1,   1,1.04510438,-125.315461, 1.10000, 0.90000, 1.10000, 0.90000
  901,'WEST FORKS 3', 500.0000,1,   1,   1,   1,1.04224741,-125.487705, 1.10000, 0.90000, 1.10000, 0.90000
  902,'WEST FORKS 5', 500.0000,1,   1,   1,   1,1.04352415,-125.530489, 1.10000, 0.90000, 1.10000, 0.90000
  903,'ELLSWORTH~25', 230.0000,1,   1,   1,   1,1.05157685,-126.359825, 1.10000, 0.90000, 1.10000, 0.90000
  904,'ELLSWORTH~26', 115.0000,1,   1,   1,   1,1.05094337,-126.738545, 1.10000, 0.90000, 1.10000, 0.90000
  905,'ELLSWORTH~27',  13.8000,2,   1,   1,   1,1.05070591,-126.132448, 1.10000, 0.90000, 1.10000, 0.90000
  906,'ELLSWORTH~28',  13.8000,2,   1,   1,   1,1.02580273,-126.107436, 1.10000, 0.90000, 1.10000, 0.90000
  907,'ELLSWORTH~29', 230.0000,1,   1,   1,   1,1.05161083,-126.355016, 1.10000, 0.90000, 1.10000, 0.90000
  908,'ELLSWORTH~30', 230.0000,1,   1,   1,   1,1.05157685,-126.359825, 1.10000, 0.90000, 1.10000, 0.90000
  909,'HOLLIS CEN~3', 115.0000,2,   1,   1,   1,1.03854465,-131.078994, 1.10000, 0.90000, 1.10000, 0.90000
  910,'HOLLIS CEN~4', 115.0000,1,   1,   1,   1,1.03853643,-131.081384, 1.10000, 0.90000, 1.10000, 0.90000
  911,'WATERVILL~20', 115.0000,1,   1,   1,   1,1.04357994,-126.890107, 1.10000, 0.90000, 1.10000, 0.90000
  912,'WATERVILL~21',  18.0000,2,   1,   1,   1,1.04499996,-126.571752, 1.10000, 0.90000, 1.10000, 0.90000
  913,'WATERVILL~22', 115.0000,1,   1,   1,   1,1.04357040,-126.891282, 1.10000, 0.90000, 1.10000, 0.90000
  914,'SHAWMUT 1   ', 115.0000,1,   1,   1,   1,1.04526246,-127.089125, 1.10000, 0.90000, 1.10000, 0.90000
  915,'SHAWMUT 2   ',  24.0000,2,   1,   1,   1,1.04523158,-126.883755, 1.10000, 0.90000, 1.10000, 0.90000
  916,'SHAWMUT 3   ',  24.0000,2,   1,   1,   1,1.04523158,-126.883755, 1.10000, 0.90000, 1.10000, 0.90000
  918,'SHAWMUT 5   ',  18.0000,2,   1,   1,   1,1.04523146,-126.912496, 1.10000, 0.90000, 1.10000, 0.90000
  919,'SHAWMUT 6   ',  13.8000,2,   1,   1,   1,1.04526246,-127.089125, 1.10000, 0.90000, 1.10000, 0.90000
  920,'SHAWMUT 7   ',  20.0000,2,   1,   1,   1,1.04524851,-126.826040, 1.10000, 0.90000, 1.10000, 0.90000
  921,'SHAWMUT 8   ', 115.0000,1,   1,   1,   1,1.04525208,-127.092677, 1.10000, 0.90000, 1.10000, 0.90000
  922,'SHAWMUT 10  ', 115.0000,1,   1,   1,   1,1.04526246,-127.089125, 1.10000, 0.90000, 1.10000, 0.90000
  923,'ERROL 2 1   ', 115.0000,1,   1,   1,   1,1.04022419,-128.071675, 1.10000, 0.90000, 1.10000, 0.90000
  924,'ERROL 2 2   ',  18.0000,2,   1,   1,   1,1.04022419,-128.071675, 1.10000, 0.90000, 1.10000, 0.90000
  925,'ERROL 2 3   ', 115.0000,1,   1,   1,   1,1.04026723,-128.072153, 1.10000, 0.90000, 1.10000, 0.90000
  926,'ERROL 2 5   ', 115.0000,1,   1,   1,   1,1.04022419,-128.071675, 1.10000, 0.90000, 1.10000, 0.90000
  927,'RUMFORD 4 1 ', 230.0000,1,   1,   1,   1,1.05005610,-126.886255, 1.10000, 0.90000, 1.10000, 0.90000
  928,'RUMFORD 4 2 ', 115.0000,1,   1,   1,   1,1.05472696,-126.620656, 1.10000, 0.90000, 1.10000, 0.90000
  929,'RUMFORD 4 3 ',  13.8000,2,   1,   1,   1,1.01186025,-126.428741, 1.10000, 0.90000, 1.10000, 0.90000
  930,'RUMFORD 4 4 ',  18.0000,2,   1,   1,   1,1.01174176,-126.260118, 1.10000, 0.90000, 1.10000, 0.90000
  931,'RUMFORD 4 5 ',  18.0000,2,   1,   1,   1,1.00899994,-125.858803, 1.10000, 0.90000, 1.10000, 0.90000
  932,'RUMFORD 4 6 ',  13.8000,2,   1,   1,   1,1.00814450,-125.271338, 1.10000, 0.90000, 1.10000, 0.90000
  933,'RUMFORD 4 7 ', 230.0000,1,   1,   1,   1,1.05005372,-126.886651, 1.10000, 0.90000, 1.10000, 0.90000
  934,'RUMFORD 4 9 ', 230.0000,1,   1,   1,   1,1.05004585,-126.904013, 1.10000, 0.90000, 1.10000, 0.90000
  935,'SKOWHEGAN ~9', 230.0000,2,   1,   1,   1,1.04819417,-126.538694, 1.10000, 0.90000, 1.10000, 0.90000
  936,'SKOWHEGAN~11', 115.0000,2,   1,   1,   1,1.04687297,-127.082172, 1.10000, 0.90000, 1.10000, 0.90000
  937,'SKOWHEGAN~12',  13.8000,1,   1,   1,   1,1.04641497,-127.280562, 1.10000, 0.90000, 1.10000, 0.90000
  939,'SKOWHEGAN~14',  20.0000,2,   1,   1,   1,1.04670560,-126.589592, 1.10000, 0.90000, 1.10000, 0.90000
  940,'SKOWHEGAN~15',  20.0000,2,   1,   1,   1,1.04670560,-126.589592, 1.10000, 0.90000, 1.10000, 0.90000
  942,'SKOWHEGAN~17', 230.0000,1,   1,   1,   1,1.04824483,-126.532369, 1.10000, 0.90000, 1.10000, 0.90000
  943,'SKOWHEGAN~10', 230.0000,1,   1,   1,   1,1.04819417,-126.538694, 1.10000, 0.90000, 1.10000, 0.90000
  944,'PITTSFIEL~23', 115.0000,2,   1,   1,   1,1.06054378,-123.380496, 1.10000, 0.90000, 1.10000, 0.90000
  945,'PITTSFIEL~24', 115.0000,1,   1,   1,   1,1.06053984,-123.381015, 1.10000, 0.90000, 1.10000, 0.90000
  946,'ROXBURY 1 1 ', 230.0000,2,   1,   1,   1,1.05032349,-126.910065, 1.10000, 0.90000, 1.10000, 0.90000
  947,'ROXBURY 1 2 ', 115.0000,1,   1,   1,   1,1.04994631,-127.452778, 1.10000, 0.90000, 1.10000, 0.90000
  948,'ROXBURY 1 3 ', 230.0000,1,   1,   1,   1,1.05036497,-126.902511, 1.10000, 0.90000, 1.10000, 0.90000
  949,'ROXBURY 1 5 ', 230.0000,1,   1,   1,   1,1.05031919,-126.910529, 1.10000, 0.90000, 1.10000, 0.90000
  950,'JAY 4 1     ', 115.0000,2,   1,   1,   1,1.04231262,-127.458406, 1.10000, 0.90000, 1.10000, 0.90000
  951,'JAY 4 2     ', 115.0000,1,   1,   1,   1,1.04230869,-127.459717, 1.10000, 0.90000, 1.10000, 0.90000
  952,'BRYANT PON~2', 230.0000,1,   1,   1,   1,1.04880321,-127.277256, 1.10000, 0.90000, 1.10000, 0.90000
  953,'BRYANT PON~4', 115.0000,2,   1,   1,   1,1.05010378,-127.647507, 1.10000, 0.90000, 1.10000, 0.90000
  954,'BRYANT PON~5',  22.0000,1,   1,   1,   1,1.05274105,-128.360414, 1.10000, 0.90000, 1.10000, 0.90000
  956,'BRYANT PON~7',  13.8000,1,   1,   1,   1,1.05010378,-127.647507, 1.10000, 0.90000, 1.10000, 0.90000
  957,'BRYANT PON~8',  13.8000,1,   1,   1,   1,1.05010378,-127.647507, 1.10000, 0.90000, 1.10000, 0.90000
  959,'BRYANT PO~10', 230.0000,1,   1,   1,   1,1.04880857,-127.271846, 1.10000, 0.90000, 1.10000, 0.90000
  960,'BRYANT PON~3', 230.0000,1,   1,   1,   1,1.04880321,-127.277256, 1.10000, 0.90000, 1.10000, 0.90000
  961,'SOUTH PORT~7', 230.0000,1,   1,   1,   1,1.04026043,-129.560875, 1.10000, 0.90000, 1.10000, 0.90000
  962,'SOUTH PORT~8', 115.0000,2,   1,   1,   1,1.03900003,-130.796128, 1.10000, 0.90000, 1.10000, 0.90000
  963,'SOUTH PORT~9', 230.0000,1,   1,   1,   1,1.04035592,-129.543103, 1.10000, 0.90000, 1.10000, 0.90000
  964,'SOUTH POR~10', 230.0000,1,   1,   1,   1,1.04026043,-129.560875, 1.10000, 0.90000, 1.10000, 0.90000
  965,'JAY 5 1     ', 115.0000,2,   1,   1,   1,1.04076803,-127.675715, 1.10000, 0.90000, 1.10000, 0.90000
  966,'JAY 5 2     ', 115.0000,1,   1,   1,   1,1.04076111,-127.678652, 1.10000, 0.90000, 1.10000, 0.90000
  967,'ERROL 3 1   ', 230.0000,1,   1,   1,   1,1.04729712,-127.355994, 1.10000, 0.90000, 1.10000, 0.90000
  968,'ERROL 3 2   ',  13.8000,2,   1,   1,   1,1.04712880,-127.026779, 1.10000, 0.90000, 1.10000, 0.90000
  969,'ERROL 3 3   ', 230.0000,1,   1,   1,   1,1.04728544,-127.359997, 1.10000, 0.90000, 1.10000, 0.90000
  970,'MADISON 3 1 ', 500.0000,1,   1,   1,   1,1.04849350,-125.908636, 1.10000, 0.90000, 1.10000, 0.90000
  971,'MADISON 3 2 ', 230.0000,1,   1,   1,   1,1.04617727,-126.217839, 1.10000, 0.90000, 1.10000, 0.90000
  972,'MADISON 3 3 ', 115.0000,1,   1,   1,   1,1.04440081,-126.977793, 1.10000, 0.90000, 1.10000, 0.90000
  973,'MADISON 3 4 ',  18.0000,2,   1,   1,   1,1.04440081,-126.977793, 1.10000, 0.90000, 1.10000, 0.90000
  974,'MADISON 3 5 ',  18.0000,2,   1,   1,   1,1.05050004,-125.543180, 1.10000, 0.90000, 1.10000, 0.90000
  975,'MADISON 3 6 ',  13.8000,2,   1,   1,   1,1.04799998,-125.882272, 1.10000, 0.90000, 1.10000, 0.90000
  976,'MADISON 3 7 ', 230.0000,1,   1,   1,   1,1.04591811,-126.238261, 1.10000, 0.90000, 1.10000, 0.90000
  977,'MADISON 3 9 ', 500.0000,1,   1,   1,   1,1.04784524,-125.879130, 1.10000, 0.90000, 1.10000, 0.90000
  978,'AUBURN 5 1  ', 115.0000,2,   1,   1,   1,1.04376984,-129.031016, 1.10000, 0.90000, 1.10000, 0.90000
  979,'AUBURN 5 2  ', 115.0000,1,   1,   1,   1,1.04376817,-129.031590, 1.10000, 0.90000, 1.10000, 0.90000
  980,'LEWISTON 8 1', 115.0000,1,   1,   1,   1,1.04225159,-128.819772, 1.10000, 0.90000, 1.10000, 0.90000
  981,'LEWISTON 8 2',  24.0000,2,   1,   1,   1,1.04213703,-128.154443, 1.10000, 0.90000, 1.10000, 0.90000
  982,'LEWISTON 8 3', 115.0000,1,   1,   1,   1,1.04224670,-128.821917, 1.10000, 0.90000, 1.10000, 0.90000
  983,'WATERVILL~23', 500.0000,1,   1,   1,   1,1.04168046,-125.973400, 1.10000, 0.90000, 1.10000, 0.90000
  984,'WATERVILL~24', 230.0000,1,   1,   1,   1,1.04261804,-126.597502, 1.10000, 0.90000, 1.10000, 0.90000
  985,'WATERVILL~25', 115.0000,2,   1,   1,   1,1.03922009,-126.986822, 1.10000, 0.90000, 1.10000, 0.90000
  986,'WATERVILL~26',  13.8000,1,   1,   1,   1,1.03598869,-127.364682, 1.10000, 0.90000, 1.10000, 0.90000
  988,'WATERVILL~28', 500.0000,1,   1,   1,   1,1.04482841,-125.956475, 1.10000, 0.90000, 1.10000, 0.90000
  989,'WATERVILL~29', 230.0000,1,   1,   1,   1,1.04257655,-126.652772, 1.10000, 0.90000, 1.10000, 0.90000
  990,'HOLLIS CEN~5', 500.0000,1,   1,   1,   1,1.04703116,-128.095772, 1.10000, 0.90000, 1.10000, 0.90000
  991,'HOLLIS CEN~7', 230.0000,1,   1,   1,   1,1.04252148,-130.022391, 1.10000, 0.90000, 1.10000, 0.90000
  992,'HOLLIS CEN~8', 115.0000,1,   1,   1,   1,1.03972876,-131.173947, 1.10000, 0.90000, 1.10000, 0.90000
  993,'HOLLIS CEN~9',  18.0000,1,   1,   1,   1,1.03798127,-132.005550, 1.10000, 0.90000, 1.10000, 0.90000
  995,'HOLLIS CE~11',  13.8000,2,   1,   1,   1,1.04236591,-129.699678, 1.10000, 0.90000, 1.10000, 0.90000
  996,'HOLLIS CE~12',  13.8000,2,   1,   1,   1,1.04236591,-129.699678, 1.10000, 0.90000, 1.10000, 0.90000
  998,'HOLLIS CE~14', 500.0000,1,   1,   1,   1,1.04627585,-127.964810, 1.10000, 0.90000, 1.10000, 0.90000
  999,'HOLLIS CEN~6', 230.0000,1,   1,   1,   1,1.04213214,-130.109489, 1.10000, 0.90000, 1.10000, 0.90000
 1000,'BINGHAM 3 1 ', 500.0000,1,   1,   1,   1,1.04332459,-125.640456, 1.10000, 0.90000, 1.10000, 0.90000
 1001,'BINGHAM 3 2 ', 230.0000,1,   1,   1,   1,1.04539835,-125.569340, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'BINGHAM 3 3 ', 115.0000,1,   1,   1,   1,1.04616082,-125.841809, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'BINGHAM 3 4 ',  13.8000,1,   1,   1,   1,1.04721951,-126.206227, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BINGHAM 3 6 ',  18.0000,1,   1,   1,   1,1.04616082,-125.841809, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BINGHAM 3 7 ',  18.0000,1,   1,   1,   1,1.04616082,-125.841809, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'BINGHAM 3 9 ',  18.0000,2,   1,   1,   1,1.04364574,-123.531921, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'BINGHAM 3 10',  13.8000,2,   1,   1,   1,1.04600000,-125.196425, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'BINGHAM 3 11', 500.0000,1,   1,   1,   1,1.04452586,-125.676246, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'BINGHAM 3 13', 230.0000,1,   1,   1,   1,1.04545426,-125.588956, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'HOWLAND 2 1 ', 115.0000,1,   1,   1,   1,1.05046332,-123.698045, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'HOWLAND 2 2 ',  13.8000,2,   1,   1,   1,1.05042458,-123.488960, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'HOWLAND 2 3 ',  24.0000,2,   1,   1,   1,1.05039358,-123.177790, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'HOWLAND 2 4 ', 115.0000,1,   1,   1,   1,1.05046082,-123.698715, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'HOWLAND 2 6 ', 115.0000,1,   1,   1,   1,1.05046332,-123.698045, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'PRESQUE IS~5', 230.0000,2,   1,   1,   1,1.05162752,-124.268066, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'PRESQUE IS~6', 115.0000,2,   1,   1,   1,1.05142546,-124.425788, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'PRESQUE IS~7', 230.0000,1,   1,   1,   1,1.05163836,-124.266686, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'PRESQUE IS~8', 230.0000,1,   1,   1,   1,1.05162752,-124.268066, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BANGOR 5 1  ', 500.0000,1,   1,   1,   1,1.05049384,-124.366584, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'BANGOR 5 2  ', 230.0000,1,   1,   1,   1,1.04986846,-125.187150, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'BANGOR 5 3  ',  13.8000,2,   1,   1,   1,1.04743862,-122.869803, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'BANGOR 5 4  ',  18.0000,2,   1,   1,   1,1.04774463,-122.999276, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BANGOR 5 5  ',  13.8000,2,   1,   1,   1,1.05049384,-124.366584, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BANGOR 5 6  ', 500.0000,1,   1,   1,   1,1.05051625,-124.502286, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'BANGOR 5 8  ', 500.0000,1,   1,   1,   1,1.05049384,-124.366584, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'EAST BALDW~1', 230.0000,1,   1,   1,   1,1.04309225,-129.919965, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'EAST BALDW~2', 115.0000,1,   1,   1,   1,1.04456580,-130.816496, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'EAST BALDW~3',  13.8000,2,   1,   1,   1,1.04449999,-130.231545, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'EAST BALDW~4', 230.0000,1,   1,   1,   1,1.04351723,-129.903668, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'EAST BALDW~5', 230.0000,1,   1,   1,   1,1.04309225,-129.919965, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'ROCKWOOD 2 1', 230.0000,1,   1,   1,   1,1.04565966,-125.379214, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'ROCKWOOD 2 2', 115.0000,2,   1,   1,   1,1.04552877,-125.603586, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'ROCKWOOD 2 3', 230.0000,1,   1,   1,   1,1.04567552,-125.375431, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'ROCKWOOD 2 5', 230.0000,1,   1,   1,   1,1.04565966,-125.379214, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'MILLINOCKE~6', 230.0000,2,   1,   1,   1,1.06005001,-121.903973, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'MILLINOCKE~7', 230.0000,2,   1,   1,   1,1.06015134,-122.055125, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'MILLINOCKE~8', 115.0000,1,   1,   1,   1,1.06657612,-122.719102, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'MILLINOCKE~9',  13.8000,1,   1,   1,   1,1.06018400,-122.101748, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'MILLINOCK~11', 230.0000,1,   1,   1,   1,1.06005001,-121.903973, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'MILLINOCK~12', 230.0000,1,   1,   1,   1,1.06005001,-121.903973, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'JAY 6 1     ', 500.0000,2,   1,   1,   1,1.04499996,-126.477673, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'JAY 6 2     ', 230.0000,1,   1,   1,   1,1.04362667,-127.184529, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'JAY 6 3     ', 115.0000,1,   1,   1,   1,1.04259348,-127.425362, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'JAY 6 4     ', 500.0000,1,   1,   1,   1,1.04516041,-126.494571, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'JAY 6 6     ', 230.0000,1,   1,   1,   1,1.04298770,-127.220920, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MACHIAS 4 1 ', 230.0000,1,   1,   1,   1,1.04357803,-121.733820, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MACHIAS 4 2 ', 115.0000,2,   1,   1,   1,1.04554605,-121.903263, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MACHIAS 4 3 ', 230.0000,1,   1,   1,   1,1.04383934,-121.730254, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MACHIAS 4 5 ', 230.0000,1,   1,   1,   1,1.04357803,-121.733820, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'AUBURN 6 1  ', 115.0000,1,   1,   1,   1,1.04362524,-128.843336, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'AUBURN 6 2  ',  13.8000,2,   1,   1,   1,1.01190972,-128.485584, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'AUBURN 6 3  ', 115.0000,1,   1,   1,   1,1.04362309,-128.844183, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'RUMFORD 5 1 ', 115.0000,1,   1,   1,   1,1.05083215,-126.968886, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'RUMFORD 5 2 ',  13.8000,2,   1,   1,   1,1.01675904,-125.544669, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'RUMFORD 5 3 ', 115.0000,1,   1,   1,   1,1.05082154,-126.976372, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'MILFORD 3 1 ', 230.0000,2,   1,   1,   1,1.04681134,-125.375540, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'MILFORD 3 2 ', 115.0000,2,   1,   1,   1,1.05239236,-126.049884, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'MILFORD 3 3 ', 230.0000,1,   1,   1,   1,1.04685569,-125.366032, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'MILFORD 3 5 ', 230.0000,1,   1,   1,   1,1.04681134,-125.375540, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'WARREN 4 1  ', 115.0000,1,   1,   1,   1,1.04882336,-127.969304, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'WARREN 4 2  ',  18.0000,2,   1,   1,   1,1.04882336,-127.969304, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'WARREN 4 3  ', 115.0000,1,   1,   1,   1,1.04882336,-127.969304, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'LEWISTON 9 1', 115.0000,1,   1,   1,   1,1.04361975,-128.948043, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'LEWISTON 9 2',  13.8000,2,   1,   1,   1,1.04359090,-128.827736, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'LEWISTON 9 3',  13.8000,2,   1,   1,   1,1.04359090,-128.827736, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'LEWISTON 9 5',  24.0000,2,   1,   1,   1,1.02432442,-128.404879, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'LEWISTON 9 6',  13.8000,2,   1,   1,   1,1.01600003,-123.533451, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'LEWISTON 9 7', 115.0000,1,   1,   1,   1,1.04361832,-128.948685, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'LEWISTON 9 9', 115.0000,1,   1,   1,   1,1.04361975,-128.948043, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'EASTPORT 2 1', 115.0000,2,   1,   1,   1,1.05070436,-126.821081, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'EASTPORT 2 2', 115.0000,1,   1,   1,   1,1.05070174,-126.822269, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'JAY 7 1     ', 230.0000,2,   1,   1,   1,1.03788340,-127.589546, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'JAY 7 2     ', 115.0000,2,   1,   1,   1,1.04026175,-127.752965, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'JAY 7 3     ', 230.0000,1,   1,   1,   1,1.03780687,-127.587128, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'JAY 7 5     ', 230.0000,1,   1,   1,   1,1.03788340,-127.589546, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'BAILEYVILL~3', 230.0000,2,   1,   1,   1,1.03240716,-126.313530, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'BAILEYVILL~4', 230.0000,2,   1,   1,   1,1.04187632,-126.346683, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'BAILEYVILL~5', 115.0000,2,   1,   1,   1,1.04409635,-126.026812, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'BAILEYVILL~6', 230.0000,1,   1,   1,   1,1.03220689,-126.311098, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BAILEYVILL~7', 230.0000,1,   1,   1,   1,1.03240716,-126.313530, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'MEDWAY 1 1  ', 230.0000,2,   1,   1,   1,1.05414581,-122.533307, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'MEDWAY 1 2  ', 230.0000,1,   1,   1,   1,1.05414581,-122.533307, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'MILFORD 4 1 ', 115.0000,1,   1,   1,   1,1.05230260,-126.129565, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MILFORD 4 2 ',  13.8000,2,   1,   1,   1,1.05228281,-126.044243, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'MILFORD 4 3 ',  13.8000,2,   1,   1,   1,1.05228281,-126.044243, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'MILFORD 4 5 ',  18.0000,2,   1,   1,   1,1.05228448,-125.982306, 1.10000, 0.90000, 1.10000, 0.90000
 1092,'MILFORD 4 6 ',  18.0000,2,   1,   1,   1,1.05228448,-125.982306, 1.10000, 0.90000, 1.10000, 0.90000
 1094,'MILFORD 4 8 ', 115.0000,1,   1,   1,   1,1.05229712,-126.131123, 1.10000, 0.90000, 1.10000, 0.90000
 1095,'MILFORD 4 10', 115.0000,1,   1,   1,   1,1.05230260,-126.129565, 1.10000, 0.90000, 1.10000, 0.90000
 1096,'BRUNSWICK~35', 230.0000,2,   1,   1,   1,1.04079473,-128.457553, 1.10000, 0.90000, 1.10000, 0.90000
 1097,'BRUNSWICK~36', 115.0000,2,   1,   1,   1,1.04280758,-129.546094, 1.10000, 0.90000, 1.10000, 0.90000
 1098,'BRUNSWICK~37', 230.0000,1,   1,   1,   1,1.04090512,-128.442636, 1.10000, 0.90000, 1.10000, 0.90000
 1099,'BRUNSWICK~38', 230.0000,1,   1,   1,   1,1.04079473,-128.457553, 1.10000, 0.90000, 1.10000, 0.90000
 1100,'PITTSFIEL~25', 115.0000,2,   1,   1,   1,1.04404593,-127.044169, 1.10000, 0.90000, 1.10000, 0.90000
 1101,'PITTSFIEL~26', 115.0000,1,   1,   1,   1,1.04404545,-127.044401, 1.10000, 0.90000, 1.10000, 0.90000
 1102,'ORONO 5 1   ', 115.0000,2,   1,   1,   1,1.05237484,-126.090032, 1.10000, 0.90000, 1.10000, 0.90000
 1103,'ORONO 5 2   ', 115.0000,1,   1,   1,   1,1.05236638,-126.092450, 1.10000, 0.90000, 1.10000, 0.90000
 1104,'SEARSMONT 1 ', 115.0000,2,   1,   1,   1,1.05042863,-127.754850, 1.10000, 0.90000, 1.10000, 0.90000
 1105,'SEARSMONT 2 ', 115.0000,1,   1,   1,   1,1.05042744,-127.756120, 1.10000, 0.90000, 1.10000, 0.90000
 1106,'WATERVILL~30', 115.0000,2,   1,   1,   1,1.03936517,-127.157645, 1.10000, 0.90000, 1.10000, 0.90000
 1107,'WATERVILL~31', 115.0000,1,   1,   1,   1,1.03936219,-127.158643, 1.10000, 0.90000, 1.10000, 0.90000
 1108,'JAY 8 1     ', 115.0000,1,   1,   1,   1,1.04215443,-127.482680, 1.10000, 0.90000, 1.10000, 0.90000
 1109,'JAY 8 2     ',  18.0000,2,   1,   1,   1,1.04198408,-126.966045, 1.10000, 0.90000, 1.10000, 0.90000
 1110,'JAY 8 3     ',  18.0000,2,   1,   1,   1,1.04213178,-127.316898, 1.10000, 0.90000, 1.10000, 0.90000
 1111,'JAY 8 4     ',  24.0000,2,   1,   1,   1,1.04195046,-126.921471, 1.10000, 0.90000, 1.10000, 0.90000
 1112,'JAY 8 5     ',  13.8000,2,   1,   1,   1,1.04201078,-126.812188, 1.10000, 0.90000, 1.10000, 0.90000
 1113,'JAY 8 6     ', 115.0000,1,   1,   1,   1,1.04214382,-127.485672, 1.10000, 0.90000, 1.10000, 0.90000
 1114,'JAY 8 8     ', 115.0000,1,   1,   1,   1,1.04215443,-127.482680, 1.10000, 0.90000, 1.10000, 0.90000
 1115,'RUMFORD 6 1 ', 500.0000,1,   1,   1,   1,1.04421377,-126.490254, 1.10000, 0.90000, 1.10000, 0.90000
 1116,'RUMFORD 6 2 ', 230.0000,1,   1,   1,   1,1.05051708,-126.832201, 1.10000, 0.90000, 1.10000, 0.90000
 1117,'RUMFORD 6 3 ', 115.0000,1,   1,   1,   1,1.05038583,-127.253719, 1.10000, 0.90000, 1.10000, 0.90000
 1118,'RUMFORD 6 4 ',  13.8000,2,   1,   1,   1,1.04421377,-126.490254, 1.10000, 0.90000, 1.10000, 0.90000
 1119,'RUMFORD 6 5 ', 500.0000,1,   1,   1,   1,1.04456758,-126.469531, 1.10000, 0.90000, 1.10000, 0.90000
 1120,'RUMFORD 6 7 ', 230.0000,1,   1,   1,   1,1.05044210,-126.846899, 1.10000, 0.90000, 1.10000, 0.90000
 1121,'GORHAM 5 1  ', 115.0000,2,   1,   1,   1,1.03900003,-130.712499, 1.10000, 0.90000, 1.10000, 0.90000
 1122,'GORHAM 5 2  ', 115.0000,1,   1,   1,   1,1.03899169,-130.713811, 1.10000, 0.90000, 1.10000, 0.90000
 1123,'LEWISTON 1~1', 115.0000,2,   1,   1,   1,1.04373527,-128.996387, 1.10000, 0.90000, 1.10000, 0.90000
 1124,'LEWISTON 1~2', 115.0000,1,   1,   1,   1,1.04373145,-128.997849, 1.10000, 0.90000, 1.10000, 0.90000
 1125,'STILLWATER~1', 115.0000,1,   1,   1,   1,1.05239439,-126.070375, 1.10000, 0.90000, 1.10000, 0.90000
 1126,'STILLWATER~2',  13.8000,2,   1,   1,   1,1.05239439,-126.070375, 1.10000, 0.90000, 1.10000, 0.90000
 1127,'STILLWATER~3',  13.8000,2,   1,   1,   1,1.05226064,-125.549764, 1.10000, 0.90000, 1.10000, 0.90000
 1128,'STILLWATER~4', 115.0000,1,   1,   1,   1,1.05239165,-126.071358, 1.10000, 0.90000, 1.10000, 0.90000
 1129,'STILLWATER~5', 115.0000,1,   1,   1,   1,1.05239439,-126.070375, 1.10000, 0.90000, 1.10000, 0.90000
 1130,'OLD TOWN 4 1', 115.0000,1,   1,   1,   1,1.05234551,-126.117298, 1.10000, 0.90000, 1.10000, 0.90000
 1131,'OLD TOWN 4 2',  13.8000,2,   1,   1,   1,1.05126739,-124.183972, 1.10000, 0.90000, 1.10000, 0.90000
 1132,'OLD TOWN 4 3',  13.8000,2,   1,   1,   1,1.05242205,-125.635879, 1.10000, 0.90000, 1.10000, 0.90000
 1133,'OLD TOWN 4 4',  13.8000,2,   1,   1,   1,1.05234551,-126.117298, 1.10000, 0.90000, 1.10000, 0.90000
 1134,'OLD TOWN 4 5', 115.0000,1,   1,   1,   1,1.05234265,-126.118022, 1.10000, 0.90000, 1.10000, 0.90000
 1135,'OLD TOWN 4 7', 115.0000,1,   1,   1,   1,1.05234551,-126.117298, 1.10000, 0.90000, 1.10000, 0.90000
 1136,'MECHANIC F~4', 115.0000,2,   1,   1,   1,1.04411983,-129.138318, 1.10000, 0.90000, 1.10000, 0.90000
 1137,'MECHANIC F~5', 115.0000,1,   1,   1,   1,1.04411840,-129.138728, 1.10000, 0.90000, 1.10000, 0.90000
 1138,'MEDWAY 2 1  ', 115.0000,2,   1,   1,   1,1.06675363,-122.776284, 1.10000, 0.90000, 1.10000, 0.90000
 1139,'MEDWAY 2 2  ', 115.0000,1,   1,   1,   1,1.06674945,-122.777732, 1.10000, 0.90000, 1.10000, 0.90000
 1140,'FRANKLIN 3 1', 230.0000,1,   1,   1,   1,1.05342162,-126.767847, 1.10000, 0.90000, 1.10000, 0.90000
 1141,'FRANKLIN 3 2', 230.0000,1,   1,   1,   1,1.05342162,-126.767847, 1.10000, 0.90000, 1.10000, 0.90000
 1142,'FRANKLIN 3 3', 115.0000,1,   1,   1,   1,1.05307770,-127.108359, 1.10000, 0.90000, 1.10000, 0.90000
 1143,'FRANKLIN 3 4',  18.0000,2,   1,   1,   1,1.05342162,-126.767847, 1.10000, 0.90000, 1.10000, 0.90000
 1144,'FRANKLIN 3 5', 230.0000,1,   1,   1,   1,1.05344522,-126.762820, 1.10000, 0.90000, 1.10000, 0.90000
 1145,'FRANKLIN 3 7', 230.0000,1,   1,   1,   1,1.05342162,-126.767847, 1.10000, 0.90000, 1.10000, 0.90000
 1146,'BUXTON 4 1  ', 115.0000,2,   1,   1,   1,1.03843904,-131.010596, 1.10000, 0.90000, 1.10000, 0.90000
 1147,'BUXTON 4 2  ', 115.0000,1,   1,   1,   1,1.03842342,-131.015541, 1.10000, 0.90000, 1.10000, 0.90000
 1148,'SACO 4 1    ', 115.0000,2,   1,   1,   1,1.03911281,-131.302232, 1.10000, 0.90000, 1.10000, 0.90000
 1149,'SACO 4 2    ', 115.0000,1,   1,   1,   1,1.03910184,-131.305797, 1.10000, 0.90000, 1.10000, 0.90000
 1150,'HOLLIS CE~15', 230.0000,2,   1,   1,   1,1.04161608,-130.045258, 1.10000, 0.90000, 1.10000, 0.90000
 1151,'HOLLIS CE~16', 115.0000,2,   1,   1,   1,1.03970122,-130.997209, 1.10000, 0.90000, 1.10000, 0.90000
 1152,'HOLLIS CE~17', 230.0000,1,   1,   1,   1,1.04170477,-130.028497, 1.10000, 0.90000, 1.10000, 0.90000
 1153,'HOLLIS CE~18', 230.0000,1,   1,   1,   1,1.04161608,-130.045258, 1.10000, 0.90000, 1.10000, 0.90000
 1154,'WESTBROOK ~6', 500.0000,1,   1,   1,   1,1.03999996,-127.249047, 1.10000, 0.90000, 1.10000, 0.90000
 1155,'WESTBROOK ~7', 230.0000,1,   1,   1,   1,1.04093611,-129.439284, 1.10000, 0.90000, 1.10000, 0.90000
 1156,'WESTBROOK ~8', 115.0000,1,   1,   1,   1,1.03821337,-130.690274, 1.10000, 0.90000, 1.10000, 0.90000
 1157,'WESTBROOK ~9',  13.8000,2,   1,   1,   1,1.00885820,-125.850306, 1.10000, 0.90000, 1.10000, 0.90000
 1158,'WESTBROOK~10',  13.8000,2,   1,   1,   1,1.00763774,-125.992046, 1.10000, 0.90000, 1.10000, 0.90000
 1159,'WESTBROOK~11',  13.8000,2,   1,   1,   1,1.00650489,-126.117694, 1.10000, 0.90000, 1.10000, 0.90000
 1160,'WESTBROOK~12', 230.0000,1,   1,   1,   1,1.04080606,-129.523650, 1.10000, 0.90000, 1.10000, 0.90000
 1161,'WESTBROOK~13', 230.0000,1,   1,   1,   1,1.04093611,-129.439284, 1.10000, 0.90000, 1.10000, 0.90000
 1162,'WINN 1      ', 230.0000,1,   1,   1,   1,1.04676259,-121.477865, 1.10000, 0.90000, 1.10000, 0.90000
 1163,'WINN 2      ', 230.0000,1,   1,   1,   1,1.04796064,-121.912689, 1.10000, 0.90000, 1.10000, 0.90000
 1164,'WINN 3      ',  13.8000,2,   1,   1,   1,1.02481472,-120.406277, 1.10000, 0.90000, 1.10000, 0.90000
 1165,'WINN 4      ', 230.0000,1,   1,   1,   1,1.04676259,-121.477865, 1.10000, 0.90000, 1.10000, 0.90000
 1166,'WINN 6      ', 230.0000,1,   1,   1,   1,1.04676259,-121.477865, 1.10000, 0.90000, 1.10000, 0.90000
 1167,'BUCKSPORT ~9', 230.0000,1,   1,   1,   1,1.05299807,-125.352659, 1.10000, 0.90000, 1.10000, 0.90000
 1168,'BUCKSPORT~10',  18.0000,2,   1,   1,   1,1.04972696,-123.667323, 1.10000, 0.90000, 1.10000, 0.90000
 1169,'BUCKSPORT~11',  13.8000,2,   1,   1,   1,1.05044782,-123.966048, 1.10000, 0.90000, 1.10000, 0.90000
 1170,'BUCKSPORT~12', 230.0000,1,   1,   1,   1,1.05287755,-125.418215, 1.10000, 0.90000, 1.10000, 0.90000
 1171,'BUCKSPORT~13', 230.0000,1,   1,   1,   1,1.05299807,-125.352659, 1.10000, 0.90000, 1.10000, 0.90000
 1172,'AUBURN 7 1  ', 115.0000,2,   1,   1,   1,1.04173243,-128.862256, 1.10000, 0.90000, 1.10000, 0.90000
 1173,'AUBURN 7 2  ', 115.0000,1,   1,   1,   1,1.04170454,-128.864797, 1.10000, 0.90000, 1.10000, 0.90000
 1174,'CARIBOU 4 1 ', 230.0000,1,   1,   1,   1,1.04646730,-124.041016, 1.10000, 0.90000, 1.10000, 0.90000
 1175,'CARIBOU 4 2 ', 230.0000,1,   1,   1,   1,1.05040455,-124.200665, 1.10000, 0.90000, 1.10000, 0.90000
 1176,'CARIBOU 4 3 ', 115.0000,1,   1,   1,   1,1.05306876,-124.503707, 1.10000, 0.90000, 1.10000, 0.90000
 1177,'CARIBOU 4 4 ',  13.8000,2,   1,   1,   1,1.05224216,-124.017261, 1.10000, 0.90000, 1.10000, 0.90000
 1178,'CARIBOU 4 5 ',  13.8000,2,   1,   1,   1,1.04828930,-123.834758, 1.10000, 0.90000, 1.10000, 0.90000
 1179,'CARIBOU 4 6 ',  13.8000,2,   1,   1,   1,1.04793060,-123.874059, 1.10000, 0.90000, 1.10000, 0.90000
 1180,'CARIBOU 4 7 ', 230.0000,1,   1,   1,   1,1.05059218,-124.206334, 1.10000, 0.90000, 1.10000, 0.90000
 1181,'CARIBOU 4 9 ', 230.0000,1,   1,   1,   1,1.04646730,-124.041016, 1.10000, 0.90000, 1.10000, 0.90000
 1182,'DANFORTH 3 1', 230.0000,1,   1,   1,   1,1.04889035,-121.410137, 1.10000, 0.90000, 1.10000, 0.90000
 1183,'DANFORTH 3 2', 230.0000,1,   1,   1,   1,1.04861045,-121.635410, 1.10000, 0.90000, 1.10000, 0.90000
 1184,'DANFORTH 3 3', 115.0000,1,   1,   1,   1,1.05248749,-122.020892, 1.10000, 0.90000, 1.10000, 0.90000
 1185,'DANFORTH 3 4',  13.8000,1,   1,   1,   1,1.04862738,-121.621422, 1.10000, 0.90000, 1.10000, 0.90000
 1187,'DANFORTH 3 6',  18.0000,2,   1,   1,   1,1.04999995,-120.649049, 1.10000, 0.90000, 1.10000, 0.90000
 1188,'DANFORTH 3 7', 230.0000,1,   1,   1,   1,1.04889035,-121.410137, 1.10000, 0.90000, 1.10000, 0.90000
 1189,'DANFORTH 3 9', 230.0000,1,   1,   1,   1,1.04889035,-121.410137, 1.10000, 0.90000, 1.10000, 0.90000
 1190,'OAKLAND 4 1 ', 115.0000,2,   1,   1,   1,1.03922796,-127.092608, 1.10000, 0.90000, 1.10000, 0.90000
 1191,'OAKLAND 4 2 ', 115.0000,1,   1,   1,   1,1.03922439,-127.093578, 1.10000, 0.90000, 1.10000, 0.90000
 1192,'SOUTH BERW~3', 115.0000,1,   1,   1,   1,1.03663039,-133.790579, 1.10000, 0.90000, 1.10000, 0.90000
 1193,'SOUTH BERW~4',  13.8000,2,   1,   1,   1,1.05170596,-133.538517, 1.10000, 0.90000, 1.10000, 0.90000
 1194,'SOUTH BERW~5',  13.8000,2,   1,   1,   1,1.03663039,-133.790579, 1.10000, 0.90000, 1.10000, 0.90000
 1195,'SOUTH BERW~6', 115.0000,1,   1,   1,   1,1.03662801,-133.790770, 1.10000, 0.90000, 1.10000, 0.90000
 1196,'SOUTH BERW~7', 115.0000,1,   1,   1,   1,1.03663039,-133.790579, 1.10000, 0.90000, 1.10000, 0.90000
 1197,'ASHLAND 3 1 ', 115.0000,2,   1,   1,   1,1.05629194,-124.285360, 1.10000, 0.90000, 1.10000, 0.90000
 1198,'ASHLAND 3 2 ', 115.0000,1,   1,   1,   1,1.05628705,-124.286712, 1.10000, 0.90000, 1.10000, 0.90000
 1199,'SOLON 1 1   ', 230.0000,2,   1,   1,   1,1.04579258,-125.930930, 1.10000, 0.90000, 1.10000, 0.90000
 1200,'SOLON 1 2   ', 115.0000,2,   1,   1,   1,1.04483080,-126.277043, 1.10000, 0.90000, 1.10000, 0.90000
 1201,'SOLON 1 3   ',  13.2000,1,   1,   1,   1,1.04470611,-126.322996, 1.10000, 0.90000, 1.10000, 0.90000
 1203,'SOLON 1 5   ', 230.0000,1,   1,   1,   1,1.04582918,-125.925616, 1.10000, 0.90000, 1.10000, 0.90000
 1204,'SOLON 1 7   ', 230.0000,1,   1,   1,   1,1.04579258,-125.930930, 1.10000, 0.90000, 1.10000, 0.90000
 1205,'OAKLAND 5 1 ', 115.0000,1,   1,   1,   1,1.03965628,-127.204664, 1.10000, 0.90000, 1.10000, 0.90000
 1206,'OAKLAND 5 2 ',  13.8000,2,   1,   1,   1,1.01970363,-126.495213, 1.10000, 0.90000, 1.10000, 0.90000
 1207,'OAKLAND 5 3 ', 115.0000,1,   1,   1,   1,1.03963900,-127.206071, 1.10000, 0.90000, 1.10000, 0.90000
 1208,'OAKLAND 5 5 ', 115.0000,1,   1,   1,   1,1.03965628,-127.204664, 1.10000, 0.90000, 1.10000, 0.90000
 1209,'LISBON FAL~4', 230.0000,1,   1,   1,   1,1.03794467,-128.391246, 1.10000, 0.90000, 1.10000, 0.90000
 1210,'LISBON FAL~5', 115.0000,1,   1,   1,   1,1.04074490,-129.043925, 1.10000, 0.90000, 1.10000, 0.90000
 1211,'LISBON FAL~6',  13.8000,2,   1,   1,   1,1.03838718,-128.324870, 1.10000, 0.90000, 1.10000, 0.90000
 1212,'LISBON FAL~7',  13.8000,2,   1,   1,   1,1.03999996,-128.046622, 1.10000, 0.90000, 1.10000, 0.90000
 1214,'LISBON FAL~9',  18.0000,2,   1,   1,   1,1.04052627,-128.138515, 1.10000, 0.90000, 1.10000, 0.90000
 1215,'LISBON FA~10', 230.0000,1,   1,   1,   1,1.03850722,-128.391492, 1.10000, 0.90000, 1.10000, 0.90000
 1216,'LISBON FA~11', 230.0000,1,   1,   1,   1,1.03794467,-128.391246, 1.10000, 0.90000, 1.10000, 0.90000
 1217,'ALTON 1 1   ', 115.0000,1,   2,   1,   1,1.03508735,-133.204617, 1.10000, 0.90000, 1.10000, 0.90000
 1218,'ALTON 1 2   ', 115.0000,1,   2,   1,   1,1.03512371,-133.199481, 1.10000, 0.90000, 1.10000, 0.90000
 1219,'ALTON 2 1   ', 115.0000,1,   2,   1,   1,1.04432237,-132.757403, 1.10000, 0.90000, 1.10000, 0.90000
 1220,'ALTON 2 2   ', 115.0000,1,   2,   1,   1,1.04434836,-132.755177, 1.10000, 0.90000, 1.10000, 0.90000
 1221,'ALTON 3 1   ', 115.0000,1,   2,   1,   1,1.04477167,-132.548905, 1.10000, 0.90000, 1.10000, 0.90000
 1222,'ALTON 3 2   ', 115.0000,1,   2,   1,   1,1.04478467,-132.545422, 1.10000, 0.90000, 1.10000, 0.90000
 1223,'ALTON BAY 1 ', 115.0000,1,   2,   1,   1,1.04315209,-132.981679, 1.10000, 0.90000, 1.10000, 0.90000
 1224,'BELMONT 1 1 ', 115.0000,1,   2,   1,   1,1.04154789,-133.075608, 1.10000, 0.90000, 1.10000, 0.90000
 1225,'BELMONT 1 2 ', 115.0000,1,   2,   1,   1,1.04158235,-133.069789, 1.10000, 0.90000, 1.10000, 0.90000
 1226,'BELMONT 2 1 ', 115.0000,1,   2,   1,   1,1.03859735,-134.633247, 1.10000, 0.90000, 1.10000, 0.90000
 1227,'CENTER BAR~1', 115.0000,1,   2,   1,   1,1.03615844,-134.832428, 1.10000, 0.90000, 1.10000, 0.90000
 1228,'GILFORD 1 1 ', 115.0000,1,   2,   1,   1,1.04435730,-132.826907, 1.10000, 0.90000, 1.10000, 0.90000
 1229,'GILFORD 2 1 ', 115.0000,1,   2,   1,   1,1.04190552,-132.805119, 1.10000, 0.90000, 1.10000, 0.90000
 1230,'GILFORD 3 1 ', 230.0000,1,   2,   1,   1,1.03846312,-132.687367, 1.10000, 0.90000, 1.10000, 0.90000
 1231,'GILFORD 3 2 ', 115.0000,1,   2,   1,   1,1.04452717,-132.830377, 1.10000, 0.90000, 1.10000, 0.90000
 1232,'GILFORD 3 3 ', 230.0000,1,   2,   1,   1,1.03843665,-132.690522, 1.10000, 0.90000, 1.10000, 0.90000
 1233,'GILMANTON 1 ', 115.0000,1,   2,   1,   1,1.04253316,-133.034736, 1.10000, 0.90000, 1.10000, 0.90000
 1234,'LACONIA 1 1 ', 230.0000,1,   2,   1,   1,1.03742254,-133.223782, 1.10000, 0.90000, 1.10000, 0.90000
 1235,'LACONIA 1 2 ', 230.0000,1,   2,   1,   1,1.03746247,-133.217116, 1.10000, 0.90000, 1.10000, 0.90000
 1236,'LACONIA 2 1 ', 115.0000,1,   2,   1,   1,1.04198647,-132.643585, 1.10000, 0.90000, 1.10000, 0.90000
 1237,'LACONIA 3 1 ', 115.0000,1,   2,   1,   1,1.04190361,-133.092998, 1.10000, 0.90000, 1.10000, 0.90000
 1238,'LACONIA 4 1 ', 115.0000,1,   2,   1,   1,1.03841794,-133.720542, 1.10000, 0.90000, 1.10000, 0.90000
 1239,'MEREDITH 1 1', 115.0000,1,   2,   1,   1,1.04271710,-132.517937, 1.10000, 0.90000, 1.10000, 0.90000
 1240,'MEREDITH 2 1', 115.0000,1,   2,   1,   1,1.04265976,-132.381757, 1.10000, 0.90000, 1.10000, 0.90000
 1241,'MOULTONBOR~1', 115.0000,1,   2,   1,   1,1.04259253,-132.179624, 1.10000, 0.90000, 1.10000, 0.90000
 1242,'MOULTONBOR~2', 115.0000,1,   2,   1,   1,1.04252052,-132.322348, 1.10000, 0.90000, 1.10000, 0.90000
 1243,'MOULTONBOR~3', 115.0000,1,   2,   1,   1,1.04249418,-132.324970, 1.10000, 0.90000, 1.10000, 0.90000
 1244,'SANBORNTON 1', 115.0000,1,   2,   1,   1,1.04303741,-132.727528, 1.10000, 0.90000, 1.10000, 0.90000
 1245,'TILTON 1 1  ', 115.0000,1,   2,   1,   1,1.03980970,-134.860678, 1.10000, 0.90000, 1.10000, 0.90000
 1246,'TILTON 2 1  ', 115.0000,1,   2,   1,   1,1.03800654,-134.352034, 1.10000, 0.90000, 1.10000, 0.90000
 1247,'CENTER CON~1', 115.0000,1,   2,   1,   1,1.04076695,-130.397259, 1.10000, 0.90000, 1.10000, 0.90000
 1248,'CENTER CON~2', 115.0000,1,   2,   1,   1,1.04216945,-130.091471, 1.10000, 0.90000, 1.10000, 0.90000
 1249,'CENTER CON~3', 115.0000,1,   2,   1,   1,1.04217410,-130.090337, 1.10000, 0.90000, 1.10000, 0.90000
 1250,'CENTER OSS~1', 115.0000,1,   2,   1,   1,1.04433393,-131.275471, 1.10000, 0.90000, 1.10000, 0.90000
 1251,'CONWAY 1 1  ', 115.0000,1,   2,   1,   1,1.04272270,-131.504801, 1.10000, 0.90000, 1.10000, 0.90000
 1252,'CONWAY 2 1  ', 115.0000,1,   2,   1,   1,1.04468703,-130.937499, 1.10000, 0.90000, 1.10000, 0.90000
 1253,'CONWAY 3 1  ', 115.0000,1,   2,   1,   1,1.04411769,-130.911586, 1.10000, 0.90000, 1.10000, 0.90000
 1254,'EFFINGHAM ~1', 115.0000,1,   2,   1,   1,1.04428899,-131.266947, 1.10000, 0.90000, 1.10000, 0.90000
 1255,'FREEDOM 4 1 ', 115.0000,1,   2,   1,   1,1.04417062,-131.314458, 1.10000, 0.90000, 1.10000, 0.90000
 1256,'GLEN 1 1    ', 115.0000,1,   2,   1,   1,1.04538202,-130.607478, 1.10000, 0.90000, 1.10000, 0.90000
 1257,'NORTH CONW~1', 230.0000,1,   2,   1,   1,1.04613745,-129.766791, 1.10000, 0.90000, 1.10000, 0.90000
 1258,'NORTH CONW~2', 115.0000,1,   2,   1,   1,1.04065442,-130.970052, 1.10000, 0.90000, 1.10000, 0.90000
 1259,'NORTH CONW~3', 115.0000,1,   2,   1,   1,1.04062569,-130.973604, 1.10000, 0.90000, 1.10000, 0.90000
 1260,'SANBORNVIL~1', 115.0000,1,   2,   1,   1,1.04278660,-131.534472, 1.10000, 0.90000, 1.10000, 0.90000
 1261,'SANBORNVIL~2', 115.0000,1,   2,   1,   1,1.04281020,-131.531371, 1.10000, 0.90000, 1.10000, 0.90000
 1262,'WOLFEBORO ~1', 230.0000,1,   2,   1,   1,1.04444921,-130.975025, 1.10000, 0.90000, 1.10000, 0.90000
 1263,'WOLFEBORO ~2', 115.0000,1,   2,   1,   1,1.04581916,-132.018541, 1.10000, 0.90000, 1.10000, 0.90000
 1264,'WOLFEBORO ~3',  18.0000,1,   2,   1,   1,1.04772079,-133.160234, 1.10000, 0.90000, 1.10000, 0.90000
 1266,'WOLFEBORO ~5', 230.0000,1,   2,   1,   1,1.04439342,-130.980297, 1.10000, 0.90000, 1.10000, 0.90000
 1267,'WOLFEBORO ~6', 230.0000,1,   2,   1,   1,1.04453886,-130.953742, 1.10000, 0.90000, 1.10000, 0.90000
 1268,'WOLFEBORO ~7', 115.0000,1,   2,   1,   1,1.04464066,-132.644022, 1.10000, 0.90000, 1.10000, 0.90000
 1269,'WOLFEBORO ~8', 115.0000,1,   2,   1,   1,1.04211378,-131.859042, 1.10000, 0.90000, 1.10000, 0.90000
 1270,'WOLFEBORO ~9', 115.0000,1,   2,   1,   1,1.04206395,-131.863332, 1.10000, 0.90000, 1.10000, 0.90000
 1271,'ALSTEAD 1 1 ', 115.0000,1,   2,   1,   1,1.04062235,-134.785737, 1.10000, 0.90000, 1.10000, 0.90000
 1272,'ALSTEAD 2 1 ', 115.0000,1,   2,   1,   1,1.04135144,-134.573797, 1.10000, 0.90000, 1.10000, 0.90000
 1273,'FITZWILLIA~1', 115.0000,1,   2,   1,   1,1.03598154,-135.673730, 1.10000, 0.90000, 1.10000, 0.90000
 1274,'FITZWILLIA~2', 115.0000,1,   2,   1,   1,1.03599596,-135.672091, 1.10000, 0.90000, 1.10000, 0.90000
 1275,'HINSDALE 1 1', 115.0000,1,   2,   1,   1,1.04041815,-135.570608, 1.10000, 0.90000, 1.10000, 0.90000
 1276,'HINSDALE 2 1', 115.0000,1,   2,   1,   1,1.04217482,-136.053052, 1.10000, 0.90000, 1.10000, 0.90000
 1277,'HINSDALE 2 2', 115.0000,1,   2,   1,   1,1.04214597,-136.057191, 1.10000, 0.90000, 1.10000, 0.90000
 1278,'JAFFREY 1 1 ', 115.0000,1,   2,   1,   1,1.03564274,-135.801783, 1.10000, 0.90000, 1.10000, 0.90000
 1279,'JAFFREY 1 2 ', 115.0000,1,   2,   1,   1,1.03559577,-135.805853, 1.10000, 0.90000, 1.10000, 0.90000
 1280,'JAFFREY 2 1 ', 230.0000,1,   2,   1,   1,1.04140651,-135.038495, 1.10000, 0.90000, 1.10000, 0.90000
 1281,'JAFFREY 2 2 ', 115.0000,1,   2,   1,   1,1.03931963,-135.726828, 1.10000, 0.90000, 1.10000, 0.90000
 1282,'JAFFREY 2 3 ',  13.8000,1,   2,   1,   1,1.03949749,-135.666094, 1.10000, 0.90000, 1.10000, 0.90000
 1284,'JAFFREY 2 5 ', 230.0000,1,   2,   1,   1,1.04134071,-135.042744, 1.10000, 0.90000, 1.10000, 0.90000
 1285,'JAFFREY 2 7 ', 230.0000,1,   2,   1,   1,1.04139602,-135.021188, 1.10000, 0.90000, 1.10000, 0.90000
 1286,'KEENE 1 1   ', 500.0000,1,   2,   1,   1,1.03838670,-132.901192, 1.10000, 0.90000, 1.10000, 0.90000
 1287,'KEENE 1 2   ', 230.0000,1,   2,   1,   1,1.04014814,-133.652185, 1.10000, 0.90000, 1.10000, 0.90000
 1288,'KEENE 1 3   ', 500.0000,1,   2,   1,   1,1.03828132,-132.909361, 1.10000, 0.90000, 1.10000, 0.90000
 1289,'KEENE 2 1   ', 115.0000,1,   2,   1,   1,1.03848565,-135.541539, 1.10000, 0.90000, 1.10000, 0.90000
 1290,'KEENE 2 2   ', 115.0000,1,   2,   1,   1,1.03839767,-135.548478, 1.10000, 0.90000, 1.10000, 0.90000
 1291,'KEENE 3 1   ', 230.0000,1,   2,   1,   1,1.04041278,-134.190691, 1.10000, 0.90000, 1.10000, 0.90000
 1292,'KEENE 3 2   ', 115.0000,1,   2,   1,   1,1.03862023,-135.422980, 1.10000, 0.90000, 1.10000, 0.90000
 1293,'KEENE 3 3   ', 230.0000,1,   2,   1,   1,1.04050422,-134.174258, 1.10000, 0.90000, 1.10000, 0.90000
 1294,'KEENE 4 1   ', 115.0000,1,   2,   1,   1,1.03844333,-135.498973, 1.10000, 0.90000, 1.10000, 0.90000
 1295,'MARLBOROUG~1', 115.0000,1,   2,   1,   1,1.03884077,-135.696926, 1.10000, 0.90000, 1.10000, 0.90000
 1296,'PETERBOROU~1', 230.0000,1,   2,   1,   1,1.03793550,-134.795627, 1.10000, 0.90000, 1.10000, 0.90000
 1297,'PETERBOROU~2', 115.0000,1,   2,   1,   1,1.03933799,-135.752236, 1.10000, 0.90000, 1.10000, 0.90000
 1298,'PETERBOROU~3',  20.0000,1,   2,   1,   1,1.04184556,-137.115296, 1.10000, 0.90000, 1.10000, 0.90000
 1300,'PETERBOROU~5', 230.0000,1,   2,   1,   1,1.03785038,-134.802102, 1.10000, 0.90000, 1.10000, 0.90000
 1301,'PETERBOROU~6', 115.0000,1,   2,   1,   1,1.03797829,-136.219435, 1.10000, 0.90000, 1.10000, 0.90000
 1302,'RINDGE 1 1  ', 115.0000,1,   2,   1,   1,1.03819525,-135.930941, 1.10000, 0.90000, 1.10000, 0.90000
 1303,'RINDGE 2 1  ', 115.0000,1,   2,   1,   1,1.03725708,-135.878868, 1.10000, 0.90000, 1.10000, 0.90000
 1304,'RINDGE 3 1  ', 230.0000,1,   2,   1,   1,1.04040241,-135.709193, 1.10000, 0.90000, 1.10000, 0.90000
 1305,'RINDGE 3 2  ', 115.0000,1,   2,   1,   1,1.04621661,-136.096792, 1.10000, 0.90000, 1.10000, 0.90000
 1306,'RINDGE 3 3  ', 230.0000,1,   2,   1,   1,1.04035735,-135.712580, 1.10000, 0.90000, 1.10000, 0.90000
 1307,'STODDARD 1 1', 115.0000,1,   2,   1,   1,1.03947723,-134.484143, 1.10000, 0.90000, 1.10000, 0.90000
 1308,'STODDARD 1 2', 115.0000,1,   2,   1,   1,1.03947234,-134.484949, 1.10000, 0.90000, 1.10000, 0.90000
 1309,'SWANZEY 1 1 ', 115.0000,1,   2,   1,   1,1.03706336,-135.441818, 1.10000, 0.90000, 1.10000, 0.90000
 1310,'SWANZEY 1 2 ', 115.0000,1,   2,   1,   1,1.03698254,-135.446626, 1.10000, 0.90000, 1.10000, 0.90000
 1311,'SWANZEY 2 1 ', 230.0000,1,   2,   1,   1,1.03985357,-134.475428, 1.10000, 0.90000, 1.10000, 0.90000
 1312,'SWANZEY 2 2 ', 115.0000,1,   2,   1,   1,1.03833961,-135.217036, 1.10000, 0.90000, 1.10000, 0.90000
 1313,'SWANZEY 2 3 ', 230.0000,1,   2,   1,   1,1.03981495,-134.482272, 1.10000, 0.90000, 1.10000, 0.90000
 1314,'WALPOLE 1 1 ', 115.0000,1,   2,   1,   1,1.03952265,-134.953582, 1.10000, 0.90000, 1.10000, 0.90000
 1315,'WALPOLE 1 2 ', 115.0000,1,   2,   1,   1,1.03953445,-134.951438, 1.10000, 0.90000, 1.10000, 0.90000
 1316,'WALPOLE 2 1 ', 115.0000,1,   2,   1,   1,1.03954709,-135.066540, 1.10000, 0.90000, 1.10000, 0.90000
 1317,'WINCHESTER~1', 115.0000,1,   2,   1,   1,1.04127944,-136.535905, 1.10000, 0.90000, 1.10000, 0.90000
 1318,'BERLIN 1 1  ', 115.0000,1,   2,   1,   1,1.04714775,-128.892186, 1.10000, 0.90000, 1.10000, 0.90000
 1319,'BERLIN 1 2  ', 115.0000,1,   2,   1,   1,1.04712188,-128.895724, 1.10000, 0.90000, 1.10000, 0.90000
 1320,'BERLIN 2 1  ', 115.0000,1,   2,   1,   1,1.04593611,-128.812532, 1.10000, 0.90000, 1.10000, 0.90000
 1321,'COLEBROOK ~1', 230.0000,1,   2,   1,   1,1.04064620,-127.765314, 1.10000, 0.90000, 1.10000, 0.90000
 1322,'COLEBROOK ~2', 115.0000,1,   2,   1,   1,1.04196179,-128.080841, 1.10000, 0.90000, 1.10000, 0.90000
 1323,'COLEBROOK ~3', 230.0000,1,   2,   1,   1,1.04062581,-127.767499, 1.10000, 0.90000, 1.10000, 0.90000
 1324,'COLEBROOK ~4', 115.0000,1,   2,   1,   1,1.03740537,-128.149785, 1.10000, 0.90000, 1.10000, 0.90000
 1325,'COLEBROOK ~5',  20.0000,1,   2,   1,   1,1.03740537,-128.149785, 1.10000, 0.90000, 1.10000, 0.90000
 1326,'COLEBROOK ~6',  20.0000,1,   2,   1,   1,1.03740537,-128.149785, 1.10000, 0.90000, 1.10000, 0.90000
 1328,'COLEBROOK ~8', 115.0000,1,   2,   1,   1,1.03737831,-128.150769, 1.10000, 0.90000, 1.10000, 0.90000
 1329,'COLEBROOK ~9', 115.0000,1,   2,   1,   1,1.03749812,-128.149430, 1.10000, 0.90000, 1.10000, 0.90000
 1330,'GORHAM 6 1  ', 115.0000,1,   2,   1,   1,1.04660463,-128.936582, 1.10000, 0.90000, 1.10000, 0.90000
 1331,'GORHAM 7 1  ', 115.0000,1,   2,   1,   1,1.04633427,-130.040641, 1.10000, 0.90000, 1.10000, 0.90000
 1332,'GROVETON 1 1', 115.0000,1,   2,   1,   1,1.04682922,-128.682294, 1.10000, 0.90000, 1.10000, 0.90000
 1333,'JEFFERSON~27', 115.0000,1,   2,   1,   1,1.04716766,-129.627100, 1.10000, 0.90000, 1.10000, 0.90000
 1334,'LANCASTER ~1', 115.0000,1,   2,   1,   1,1.04865217,-129.305808, 1.10000, 0.90000, 1.10000, 0.90000
 1335,'LANCASTER ~2', 115.0000,1,   2,   1,   1,1.04863906,-129.308404, 1.10000, 0.90000, 1.10000, 0.90000
 1336,'LANCASTER~16', 115.0000,1,   2,   1,   1,1.04690802,-128.920394, 1.10000, 0.90000, 1.10000, 0.90000
 1337,'LANCASTER~17', 115.0000,1,   2,   1,   1,1.04694140,-128.917061, 1.10000, 0.90000, 1.10000, 0.90000
 1338,'NORTH STRA~1', 115.0000,1,   2,   1,   1,1.03980517,-128.156055, 1.10000, 0.90000, 1.10000, 0.90000
 1339,'PITTSBURG ~1', 115.0000,1,   2,   1,   1,1.03457928,-128.023823, 1.10000, 0.90000, 1.10000, 0.90000
 1340,'PITTSBURG ~2',  13.8000,1,   2,   1,   1,1.03355563,-128.252962, 1.10000, 0.90000, 1.10000, 0.90000
 1341,'PITTSBURG ~3',  13.8000,1,   2,   1,   1,1.03467286,-128.003073, 1.10000, 0.90000, 1.10000, 0.90000
 1343,'PITTSBURG ~5', 115.0000,1,   2,   1,   1,1.03469050,-128.023631, 1.10000, 0.90000, 1.10000, 0.90000
 1344,'PITTSBURG ~6', 115.0000,1,   2,   1,   1,1.03457928,-128.023823, 1.10000, 0.90000, 1.10000, 0.90000
 1345,'WHITEFIELD~4', 115.0000,1,   2,   1,   1,1.04783273,-129.392661, 1.10000, 0.90000, 1.10000, 0.90000
 1346,'WHITEFIELD~5', 115.0000,1,   2,   1,   1,1.04782712,-129.394136, 1.10000, 0.90000, 1.10000, 0.90000
 1347,'WHITEFIELD~6', 115.0000,1,   2,   1,   1,1.04675651,-129.387648, 1.10000, 0.90000, 1.10000, 0.90000
 1348,'ASHLAND 4 1 ', 115.0000,1,   2,   1,   1,1.04366302,-132.360870, 1.10000, 0.90000, 1.10000, 0.90000
 1349,'ASHLAND 4 2 ', 115.0000,1,   2,   1,   1,1.04363465,-132.363520, 1.10000, 0.90000, 1.10000, 0.90000
 1350,'BATH 4 1    ', 115.0000,1,   2,   1,   1,1.04295981,-129.655814, 1.10000, 0.90000, 1.10000, 0.90000
 1351,'BETHLEHEM ~1', 230.0000,1,   2,   1,   1,1.04143846,-129.787214, 1.10000, 0.90000, 1.10000, 0.90000
 1352,'BETHLEHEM~24', 115.0000,1,   2,   1,   1,1.04446352,-131.581969, 1.10000, 0.90000, 1.10000, 0.90000
 1353,'BETHLEHEM~25', 115.0000,1,   2,   1,   1,1.04444754,-131.583950, 1.10000, 0.90000, 1.10000, 0.90000
 1354,'BRISTOL 2 1 ', 115.0000,1,   2,   1,   1,1.03916359,-133.708494, 1.10000, 0.90000, 1.10000, 0.90000
 1355,'BRISTOL 3 1 ', 115.0000,1,   2,   1,   1,1.04100442,-132.919361, 1.10000, 0.90000, 1.10000, 0.90000
 1356,'CAMPTON 1 1 ', 115.0000,1,   2,   1,   1,1.04263854,-132.672928, 1.10000, 0.90000, 1.10000, 0.90000
 1357,'CAMPTON 2 1 ', 115.0000,1,   2,   1,   1,1.04341853,-132.552361, 1.10000, 0.90000, 1.10000, 0.90000
 1358,'CAMPTON 3 1 ', 115.0000,1,   2,   1,   1,1.04351068,-132.661671, 1.10000, 0.90000, 1.10000, 0.90000
 1359,'CANAAN 2 1  ', 115.0000,1,   2,   1,   1,1.04257429,-132.249538, 1.10000, 0.90000, 1.10000, 0.90000
 1360,'CANAAN 2 2  ', 115.0000,1,   2,   1,   1,1.04254854,-132.250931, 1.10000, 0.90000, 1.10000, 0.90000
 1361,'CANAAN 3 1  ', 115.0000,1,   2,   1,   1,1.04292345,-132.179146, 1.10000, 0.90000, 1.10000, 0.90000
 1362,'CANAAN 3 2  ', 115.0000,1,   2,   1,   1,1.04291248,-132.180526, 1.10000, 0.90000, 1.10000, 0.90000
 1363,'CANAAN 4 1  ', 115.0000,1,   2,   1,   1,1.04225874,-132.419623, 1.10000, 0.90000, 1.10000, 0.90000
 1364,'CANAAN 4 2  ', 115.0000,1,   2,   1,   1,1.04224181,-132.421344, 1.10000, 0.90000, 1.10000, 0.90000
 1365,'ENFIELD 1 1 ', 230.0000,1,   2,   1,   1,1.04072654,-132.444335, 1.10000, 0.90000, 1.10000, 0.90000
 1366,'ENFIELD 1 2 ', 115.0000,1,   2,   1,   1,1.04233134,-133.014546, 1.10000, 0.90000, 1.10000, 0.90000
 1367,'ENFIELD 1 3 ',  13.8000,1,   2,   1,   1,1.04109037,-132.577045, 1.10000, 0.90000, 1.10000, 0.90000
 1369,'ENFIELD 1 5 ', 230.0000,1,   2,   1,   1,1.04069757,-132.448515, 1.10000, 0.90000, 1.10000, 0.90000
 1370,'FRANCONIA 1 ', 115.0000,1,   2,   1,   1,1.04444695,-131.795112, 1.10000, 0.90000, 1.10000, 0.90000
 1371,'FRANCONIA 2 ', 115.0000,1,   2,   1,   1,1.04442859,-131.797284, 1.10000, 0.90000, 1.10000, 0.90000
 1372,'GRAFTON 1 1 ', 115.0000,1,   2,   1,   1,1.04206383,-133.311673, 1.10000, 0.90000, 1.10000, 0.90000
 1373,'GRAFTON 1 2 ', 115.0000,1,   2,   1,   1,1.04204404,-133.314965, 1.10000, 0.90000, 1.10000, 0.90000
 1374,'HANOVER 1 1 ', 230.0000,1,   2,   1,   1,1.04131877,-131.666253, 1.10000, 0.90000, 1.10000, 0.90000
 1375,'HANOVER 1 2 ', 115.0000,1,   2,   1,   1,1.04145610,-131.852294, 1.10000, 0.90000, 1.10000, 0.90000
 1376,'HANOVER 1 3 ', 230.0000,1,   2,   1,   1,1.04133463,-131.660857, 1.10000, 0.90000, 1.10000, 0.90000
 1377,'HANOVER 2 1 ', 115.0000,1,   2,   1,   1,1.04165268,-131.571669, 1.10000, 0.90000, 1.10000, 0.90000
 1378,'HANOVER 2 2 ', 115.0000,1,   2,   1,   1,1.04162574,-131.576027, 1.10000, 0.90000, 1.10000, 0.90000
 1379,'LEBANON 4 1 ', 500.0000,1,   2,   1,   1,1.04432762,-131.325864, 1.10000, 0.90000, 1.10000, 0.90000
 1380,'LEBANON 4 2 ', 230.0000,1,   2,   1,   1,1.04671657,-132.011997, 1.10000, 0.90000, 1.10000, 0.90000
 1381,'LEBANON 4 3 ', 115.0000,1,   2,   1,   1,1.04494905,-132.759821, 1.10000, 0.90000, 1.10000, 0.90000
 1382,'LEBANON 4 4 ', 230.0000,1,   2,   1,   1,1.04661822,-132.018773, 1.10000, 0.90000, 1.10000, 0.90000
 1383,'LEBANON 4 6 ', 230.0000,1,   2,   1,   1,1.04630327,-132.051449, 1.10000, 0.90000, 1.10000, 0.90000
 1384,'LEBANON 5 1 ', 230.0000,1,   2,   1,   1,1.04326546,-131.797393, 1.10000, 0.90000, 1.10000, 0.90000
 1385,'LEBANON 5 2 ', 115.0000,1,   2,   1,   1,1.04398572,-132.139121, 1.10000, 0.90000, 1.10000, 0.90000
 1386,'LEBANON 5 3 ',  13.8000,1,   2,   1,   1,1.04487431,-132.537840, 1.10000, 0.90000, 1.10000, 0.90000
 1388,'LEBANON 5 5 ', 230.0000,1,   2,   1,   1,1.04315639,-131.804770, 1.10000, 0.90000, 1.10000, 0.90000
 1389,'LEBANON 6 1 ', 115.0000,1,   2,   1,   1,1.04436660,-132.640621, 1.10000, 0.90000, 1.10000, 0.90000
 1390,'LEBANON 6 2 ', 115.0000,1,   2,   1,   1,1.04432535,-132.645142, 1.10000, 0.90000, 1.10000, 0.90000
 1391,'LINCOLN 3 1 ', 115.0000,1,   2,   1,   1,1.04486310,-131.222031, 1.10000, 0.90000, 1.10000, 0.90000
 1392,'LINCOLN 3 2 ', 115.0000,1,   2,   1,   1,1.04484951,-131.223261, 1.10000, 0.90000, 1.10000, 0.90000
 1393,'LISBON 4 1  ', 115.0000,1,   2,   1,   1,1.04443479,-130.687801, 1.10000, 0.90000, 1.10000, 0.90000
 1394,'LISBON 4 2  ',  13.8000,1,   2,   1,   1,1.04443479,-130.687801, 1.10000, 0.90000, 1.10000, 0.90000
 1395,'LISBON 4 3  ',  13.8000,1,   2,   1,   1,1.04443479,-130.687801, 1.10000, 0.90000, 1.10000, 0.90000
 1397,'LISBON 4 5  ', 115.0000,1,   2,   1,   1,1.04441905,-130.689646, 1.10000, 0.90000, 1.10000, 0.90000
 1398,'LISBON 4 7  ', 115.0000,1,   2,   1,   1,1.04444861,-130.686026, 1.10000, 0.90000, 1.10000, 0.90000
 1399,'LISBON 5 1  ', 115.0000,1,   2,   1,   1,1.04443455,-130.897734, 1.10000, 0.90000, 1.10000, 0.90000
 1400,'LITTLETON ~1', 115.0000,1,   2,   1,   1,1.04374218,-129.554591, 1.10000, 0.90000, 1.10000, 0.90000
 1401,'LITTLETON ~2', 115.0000,1,   2,   1,   1,1.04370272,-129.558703, 1.10000, 0.90000, 1.10000, 0.90000
 1402,'LITTLETON ~3', 115.0000,1,   2,   1,   1,1.04452741,-129.890828, 1.10000, 0.90000, 1.10000, 0.90000
 1403,'LYME 1      ', 115.0000,1,   2,   1,   1,1.04215062,-131.803417, 1.10000, 0.90000, 1.10000, 0.90000
 1404,'NORTH HAVE~7', 115.0000,1,   2,   1,   1,1.04293752,-130.419826, 1.10000, 0.90000, 1.10000, 0.90000
 1405,'NORTH HAVE~8', 115.0000,1,   2,   1,   1,1.04295909,-130.418146, 1.10000, 0.90000, 1.10000, 0.90000
 1406,'NORTH HAVE~9', 115.0000,1,   2,   1,   1,1.04179263,-130.505872, 1.10000, 0.90000, 1.10000, 0.90000
 1407,'ORFORD 1    ', 115.0000,1,   2,   1,   1,1.03955972,-130.571552, 1.10000, 0.90000, 1.10000, 0.90000
 1408,'PLYMOUTH 2 1', 230.0000,1,   2,   1,   1,1.04075158,-131.860258, 1.10000, 0.90000, 1.10000, 0.90000
 1409,'PLYMOUTH 2 2', 230.0000,1,   2,   1,   1,1.04079175,-131.854165, 1.10000, 0.90000, 1.10000, 0.90000
 1410,'PLYMOUTH 3 1', 115.0000,1,   2,   1,   1,1.03982770,-133.265392, 1.10000, 0.90000, 1.10000, 0.90000
 1411,'RUMNEY 1 1  ', 115.0000,1,   2,   1,   1,1.04347336,-131.988761, 1.10000, 0.90000, 1.10000, 0.90000
 1412,'RUMNEY 2 1  ', 115.0000,1,   2,   1,   1,1.04404283,-131.542845, 1.10000, 0.90000, 1.10000, 0.90000
 1413,'WOODSVILLE 1', 230.0000,1,   2,   1,   1,1.03523552,-130.401166, 1.10000, 0.90000, 1.10000, 0.90000
 1414,'WOODSVILLE 2', 115.0000,1,   2,   1,   1,1.03769433,-130.558820, 1.10000, 0.90000, 1.10000, 0.90000
 1415,'WOODSVILLE 3', 230.0000,1,   2,   1,   1,1.03598070,-130.406985, 1.10000, 0.90000, 1.10000, 0.90000
 1416,'AMHERST 1 1 ', 115.0000,1,   2,   1,   1,1.04146039,-136.914024, 1.10000, 0.90000, 1.10000, 0.90000
 1417,'AMHERST 2 1 ', 115.0000,1,   2,   1,   1,1.04104137,-137.075681, 1.10000, 0.90000, 1.10000, 0.90000
 1418,'BEDFORD 1 1 ', 115.0000,1,   2,   1,   1,1.04148853,-136.670542, 1.10000, 0.90000, 1.10000, 0.90000
 1419,'BEDFORD 2 1 ', 115.0000,1,   2,   1,   1,1.04193437,-136.699488, 1.10000, 0.90000, 1.10000, 0.90000
 1420,'BEDFORD 3 1 ', 115.0000,1,   2,   1,   1,1.04646528,-136.342433, 1.10000, 0.90000, 1.10000, 0.90000
 1421,'BROOKLINE ~1', 115.0000,1,   2,   1,   1,1.04071629,-137.748564, 1.10000, 0.90000, 1.10000, 0.90000
 1422,'BROOKLINE ~2', 115.0000,1,   2,   1,   1,1.04149103,-137.786854, 1.10000, 0.90000, 1.10000, 0.90000
 1423,'GOFFSTOWN ~1', 115.0000,1,   2,   1,   1,1.03962016,-136.814754, 1.10000, 0.90000, 1.10000, 0.90000
 1424,'GOFFSTOWN ~2', 115.0000,1,   2,   1,   1,1.04868579,-136.172184, 1.10000, 0.90000, 1.10000, 0.90000
 1425,'GOFFSTOWN ~3', 115.0000,1,   2,   1,   1,1.04861081,-136.181063, 1.10000, 0.90000, 1.10000, 0.90000
 1426,'GOFFSTOWN ~4', 115.0000,1,   2,   1,   1,1.03993595,-136.797078, 1.10000, 0.90000, 1.10000, 0.90000
 1427,'GOFFSTOWN ~5', 115.0000,1,   2,   1,   1,1.03991508,-136.801722, 1.10000, 0.90000, 1.10000, 0.90000
 1428,'GREENFIELD~1', 115.0000,1,   2,   1,   1,1.04132342,-135.535911, 1.10000, 0.90000, 1.10000, 0.90000
 1429,'HANCOCK 2 1 ', 115.0000,1,   2,   1,   1,1.03943098,-135.284833, 1.10000, 0.90000, 1.10000, 0.90000
 1430,'HILLSBOROU~1', 115.0000,1,   2,   1,   1,1.04025590,-134.901618, 1.10000, 0.90000, 1.10000, 0.90000
 1431,'HILLSBOROU~2', 230.0000,1,   2,   1,   1,1.03843355,-134.488870, 1.10000, 0.90000, 1.10000, 0.90000
 1432,'HILLSBOROU~3', 115.0000,1,   2,   1,   1,1.04069674,-134.895280, 1.10000, 0.90000, 1.10000, 0.90000
 1433,'HILLSBOROU~4', 230.0000,1,   2,   1,   1,1.03841054,-134.493146, 1.10000, 0.90000, 1.10000, 0.90000
 1434,'HILLSBOROU~5', 115.0000,1,   2,   1,   1,1.04030728,-134.087911, 1.10000, 0.90000, 1.10000, 0.90000
 1435,'HOLLIS 1 1  ', 230.0000,1,   2,   1,   1,1.04157424,-135.802151, 1.10000, 0.90000, 1.10000, 0.90000
 1436,'HOLLIS 1 2  ', 115.0000,1,   2,   1,   1,1.04135919,-136.897960, 1.10000, 0.90000, 1.10000, 0.90000
 1437,'HOLLIS 1 3  ',  13.8000,1,   2,   1,   1,1.04153502,-138.023752, 1.10000, 0.90000, 1.10000, 0.90000
 1439,'HOLLIS 1 5  ', 230.0000,1,   2,   1,   1,1.04151416,-135.807930, 1.10000, 0.90000, 1.10000, 0.90000
 1440,'HUDSON 2 1  ', 115.0000,1,   2,   1,   1,1.03822243,-137.718033, 1.10000, 0.90000, 1.10000, 0.90000
 1441,'HUDSON 3 1  ', 115.0000,1,   2,   1,   1,1.04275715,-137.484468, 1.10000, 0.90000, 1.10000, 0.90000
 1442,'HUDSON 4 1  ', 115.0000,1,   2,   1,   1,1.03978848,-137.480971, 1.10000, 0.90000, 1.10000, 0.90000
 1443,'HUDSON 5 1  ', 230.0000,1,   2,   1,   1,1.03813899,-135.473660, 1.10000, 0.90000, 1.10000, 0.90000
 1444,'HUDSON 5 2  ', 115.0000,1,   2,   1,   1,1.04205430,-137.116034, 1.10000, 0.90000, 1.10000, 0.90000
 1445,'HUDSON 5 3  ', 230.0000,1,   2,   1,   1,1.03930593,-135.448361, 1.10000, 0.90000, 1.10000, 0.90000
 1446,'MANCHESTER~1', 230.0000,1,   2,   1,   1,1.03755689,-135.196573, 1.10000, 0.90000, 1.10000, 0.90000
 1447,'MANCHESTER~2', 115.0000,1,   2,   1,   1,1.04239273,-136.584850, 1.10000, 0.90000, 1.10000, 0.90000
 1448,'MANCHESTER~3', 230.0000,1,   2,   1,   1,1.03748882,-135.207993, 1.10000, 0.90000, 1.10000, 0.90000
 1449,'MANCHESTE~25', 115.0000,1,   2,   1,   1,1.03957772,-136.187634, 1.10000, 0.90000, 1.10000, 0.90000
 1450,'MANCHESTE~26', 115.0000,1,   2,   1,   1,1.03953266,-136.195803, 1.10000, 0.90000, 1.10000, 0.90000
 1451,'MANCHESTE~39', 230.0000,1,   2,   1,   1,1.04451799,-134.991586, 1.10000, 0.90000, 1.10000, 0.90000
 1452,'MANCHESTE~40', 115.0000,1,   2,   1,   1,1.05011952,-136.020813, 1.10000, 0.90000, 1.10000, 0.90000
 1453,'MANCHESTE~41', 230.0000,1,   2,   1,   1,1.04445505,-135.000383, 1.10000, 0.90000, 1.10000, 0.90000
 1454,'MANCHESTE~62', 115.0000,1,   2,   1,   1,1.04007983,-136.402798, 1.10000, 0.90000, 1.10000, 0.90000
 1455,'MANCHESTE~74', 115.0000,1,   2,   1,   1,1.04113960,-136.651253, 1.10000, 0.90000, 1.10000, 0.90000
 1456,'MANCHESTE~75', 115.0000,1,   2,   1,   1,1.03821075,-136.944446, 1.10000, 0.90000, 1.10000, 0.90000
 1457,'MANCHESTE~76', 115.0000,1,   2,   1,   1,1.03811932,-136.953175, 1.10000, 0.90000, 1.10000, 0.90000
 1458,'MANCHESTE~77', 230.0000,1,   2,   1,   1,1.03853106,-135.186301, 1.10000, 0.90000, 1.10000, 0.90000
 1459,'MANCHESTE~78', 115.0000,1,   2,   1,   1,1.03939676,-136.354741, 1.10000, 0.90000, 1.10000, 0.90000
 1460,'MANCHESTE~79', 230.0000,1,   2,   1,   1,1.03838062,-135.203349, 1.10000, 0.90000, 1.10000, 0.90000
 1461,'MANCHESTE~80', 230.0000,1,   2,   1,   1,1.03751802,-135.117999, 1.10000, 0.90000, 1.10000, 0.90000
 1462,'MANCHESTE~81', 115.0000,1,   2,   1,   1,1.04149878,-136.433425, 1.10000, 0.90000, 1.10000, 0.90000
 1463,'MANCHESTE~82', 230.0000,1,   2,   1,   1,1.03744709,-135.129309, 1.10000, 0.90000, 1.10000, 0.90000
 1464,'MANCHESTE~83', 115.0000,1,   2,   1,   1,1.04016244,-136.481537, 1.10000, 0.90000, 1.10000, 0.90000
 1465,'MANCHESTE~84', 115.0000,1,   2,   1,   1,1.04005814,-136.490225, 1.10000, 0.90000, 1.10000, 0.90000
 1466,'MANCHESTER~4', 115.0000,1,   2,   1,   1,1.04080367,-136.578471, 1.10000, 0.90000, 1.10000, 0.90000
 1467,'MANCHESTER~5', 115.0000,1,   2,   1,   1,1.04071426,-136.586981, 1.10000, 0.90000, 1.10000, 0.90000
 1468,'MANCHESTER~6', 115.0000,1,   2,   1,   1,1.03828192,-137.026490, 1.10000, 0.90000, 1.10000, 0.90000
 1469,'MANCHESTER~7', 115.0000,1,   2,   1,   1,1.03840566,-137.018758, 1.10000, 0.90000, 1.10000, 0.90000
 1470,'MANCHESTER~8', 115.0000,1,   2,   1,   1,1.03988647,-136.456811, 1.10000, 0.90000, 1.10000, 0.90000
 1471,'MANCHESTER~9', 115.0000,1,   2,   1,   1,1.03583050,-137.287554, 1.10000, 0.90000, 1.10000, 0.90000
 1472,'MANCHESTE~10', 115.0000,1,   2,   1,   1,1.03585923,-137.283756, 1.10000, 0.90000, 1.10000, 0.90000
 1473,'MANCHESTE~11', 115.0000,1,   2,   1,   1,1.03682160,-137.196753, 1.10000, 0.90000, 1.10000, 0.90000
 1474,'MERRIMACK ~1', 115.0000,1,   2,   1,   1,1.04242134,-136.681552, 1.10000, 0.90000, 1.10000, 0.90000
 1475,'MERRIMACK ~2', 115.0000,1,   2,   1,   1,1.04040384,-136.852293, 1.10000, 0.90000, 1.10000, 0.90000
 1476,'MERRIMACK ~3', 115.0000,1,   2,   1,   1,1.04092038,-137.040834, 1.10000, 0.90000, 1.10000, 0.90000
 1477,'MERRIMACK ~4', 115.0000,1,   2,   1,   1,1.04095745,-137.033580, 1.10000, 0.90000, 1.10000, 0.90000
 1478,'MERRIMACK ~5', 115.0000,1,   2,   1,   1,1.04067564,-136.738967, 1.10000, 0.90000, 1.10000, 0.90000
 1479,'MILFORD 5 1 ', 115.0000,1,   2,   1,   1,1.03768396,-136.468901, 1.10000, 0.90000, 1.10000, 0.90000
 1480,'MILFORD 6 1 ', 115.0000,1,   2,   1,   1,1.04081929,-136.147308, 1.10000, 0.90000, 1.10000, 0.90000
 1481,'MILFORD 7 1 ', 115.0000,1,   2,   1,   1,1.04144216,-135.833256, 1.10000, 0.90000, 1.10000, 0.90000
 1482,'MILFORD 7 2 ', 115.0000,1,   2,   1,   1,1.04141569,-135.836972, 1.10000, 0.90000, 1.10000, 0.90000
 1483,'MILFORD 8 1 ', 115.0000,1,   2,   1,   1,1.04127336,-137.150827, 1.10000, 0.90000, 1.10000, 0.90000
 1484,'NASHUA 1 1  ', 115.0000,1,   2,   1,   1,1.03749108,-137.350651, 1.10000, 0.90000, 1.10000, 0.90000
 1485,'NASHUA 2 1  ', 115.0000,1,   2,   1,   1,1.04089344,-137.484181, 1.10000, 0.90000, 1.10000, 0.90000
 1486,'NASHUA 3 1  ', 230.0000,1,   2,   1,   1,1.04038548,-136.037247, 1.10000, 0.90000, 1.10000, 0.90000
 1487,'NASHUA 3 2  ', 115.0000,1,   2,   1,   1,1.04306841,-137.320257, 1.10000, 0.90000, 1.10000, 0.90000
 1488,'NASHUA 3 3  ', 230.0000,1,   2,   1,   1,1.04032338,-136.044473, 1.10000, 0.90000, 1.10000, 0.90000
 1489,'NASHUA 4 1  ', 230.0000,1,   2,   1,   1,1.03668332,-135.634101, 1.10000, 0.90000, 1.10000, 0.90000
 1490,'NASHUA 4 2  ', 115.0000,1,   2,   1,   1,1.04624128,-137.388832, 1.10000, 0.90000, 1.10000, 0.90000
 1491,'NASHUA 4 3  ', 230.0000,1,   2,   1,   1,1.03722477,-135.613529, 1.10000, 0.90000, 1.10000, 0.90000
 1492,'NASHUA 5 1  ', 115.0000,1,   2,   1,   1,1.03962469,-137.211575, 1.10000, 0.90000, 1.10000, 0.90000
 1493,'NASHUA 6 1  ', 115.0000,1,   2,   1,   1,1.04007828,-137.478430, 1.10000, 0.90000, 1.10000, 0.90000
 1494,'NASHUA 7 1  ', 230.0000,1,   2,   1,   1,1.04039025,-135.817847, 1.10000, 0.90000, 1.10000, 0.90000
 1495,'NASHUA 7 2  ', 115.0000,1,   2,   1,   1,1.04275489,-137.358069, 1.10000, 0.90000, 1.10000, 0.90000
 1496,'NASHUA 7 3  ', 230.0000,1,   2,   1,   1,1.04027498,-135.829377, 1.10000, 0.90000, 1.10000, 0.90000
 1497,'NASHUA 8 1  ', 115.0000,1,   2,   1,   1,1.04123080,-137.471176, 1.10000, 0.90000, 1.10000, 0.90000
 1498,'NASHUA 8 2  ', 115.0000,1,   2,   1,   1,1.04135084,-137.459237, 1.10000, 0.90000, 1.10000, 0.90000
 1499,'NASHUA 9 1  ', 115.0000,1,   2,   1,   1,1.04102421,-137.185606, 1.10000, 0.90000, 1.10000, 0.90000
 1500,'NASHUA 10 1 ', 115.0000,1,   2,   1,   1,1.04138005,-137.097784, 1.10000, 0.90000, 1.10000, 0.90000
 1501,'NASHUA 10 2 ',  13.8000,1,   2,   1,   1,1.03730357,-138.161217, 1.10000, 0.90000, 1.10000, 0.90000
 1502,'NASHUA 10 3 ',  13.8000,1,   2,   1,   1,1.04113054,-137.160048, 1.10000, 0.90000, 1.10000, 0.90000
 1504,'NASHUA 10 5 ', 115.0000,1,   2,   1,   1,1.04141271,-137.093849, 1.10000, 0.90000, 1.10000, 0.90000
 1505,'NASHUA 10 7 ', 115.0000,1,   2,   1,   1,1.04138005,-137.097784, 1.10000, 0.90000, 1.10000, 0.90000
 1506,'NEW BOSTON~1', 230.0000,1,   2,   1,   1,1.04244745,-134.971833, 1.10000, 0.90000, 1.10000, 0.90000
 1507,'NEW BOSTON~2', 115.0000,1,   2,   1,   1,1.04262507,-135.568941, 1.10000, 0.90000, 1.10000, 0.90000
 1508,'NEW BOSTON~3',  13.8000,1,   2,   1,   1,1.04301882,-136.334783, 1.10000, 0.90000, 1.10000, 0.90000
 1510,'NEW BOSTON~5', 230.0000,1,   2,   1,   1,1.04234111,-134.978717, 1.10000, 0.90000, 1.10000, 0.90000
 1511,'NEW IPSWIC~1', 115.0000,1,   2,   1,   1,1.03786004,-136.564250, 1.10000, 0.90000, 1.10000, 0.90000
 1512,'NEW IPSWIC~2', 115.0000,1,   2,   1,   1,1.03737819,-136.315140, 1.10000, 0.90000, 1.10000, 0.90000
 1513,'PELHAM 1 1  ', 230.0000,1,   2,   1,   1,1.03630209,-135.905998, 1.10000, 0.90000, 1.10000, 0.90000
 1514,'PELHAM 1 2  ', 115.0000,1,   2,   1,   1,1.03814471,-137.690084, 1.10000, 0.90000, 1.10000, 0.90000
 1515,'PELHAM 1 3  ',  13.8000,1,   2,   1,   1,1.03765011,-137.295641, 1.10000, 0.90000, 1.10000, 0.90000
 1517,'PELHAM 1 5  ', 230.0000,1,   2,   1,   1,1.03644228,-135.860877, 1.10000, 0.90000, 1.10000, 0.90000
 1518,'WEARE 1 1   ', 230.0000,1,   2,   1,   1,1.04144847,-134.660280, 1.10000, 0.90000, 1.10000, 0.90000
 1519,'WEARE 1 2   ', 115.0000,1,   2,   1,   1,1.03591371,-134.689732, 1.10000, 0.90000, 1.10000, 0.90000
 1520,'WEARE 1 3   ',  24.0000,1,   2,   1,   1,1.02792478,-134.732817, 1.10000, 0.90000, 1.10000, 0.90000
 1522,'WEARE 1 5   ', 230.0000,1,   2,   1,   1,1.04138446,-134.665007, 1.10000, 0.90000, 1.10000, 0.90000
 1523,'WEARE 1 7   ', 230.0000,1,   2,   1,   1,1.04137039,-134.652071, 1.10000, 0.90000, 1.10000, 0.90000
 1524,'WEARE 2 1   ', 115.0000,1,   2,   1,   1,1.04102290,-136.505114, 1.10000, 0.90000, 1.10000, 0.90000
 1525,'WEARE 2 2   ', 115.0000,1,   2,   1,   1,1.04107058,-136.499377, 1.10000, 0.90000, 1.10000, 0.90000
 1526,'WILTON 4 1  ', 115.0000,1,   2,   1,   1,1.03971601,-136.926332, 1.10000, 0.90000, 1.10000, 0.90000
 1527,'WILTON 5 1  ', 115.0000,1,   2,   1,   1,1.03874242,-135.597724, 1.10000, 0.90000, 1.10000, 0.90000
 1528,'WILTON 5 2  ', 115.0000,1,   2,   1,   1,1.03872478,-135.599746, 1.10000, 0.90000, 1.10000, 0.90000
 1529,'ANDOVER 2 1 ', 115.0000,1,   2,   1,   1,1.03805053,-134.064005, 1.10000, 0.90000, 1.10000, 0.90000
 1530,'ANDOVER 3 1 ', 115.0000,1,   2,   1,   1,1.03850377,-133.937305, 1.10000, 0.90000, 1.10000, 0.90000
 1531,'BOW 1 1     ', 115.0000,1,   2,   1,   1,1.04125464,-136.175613, 1.10000, 0.90000, 1.10000, 0.90000
 1532,'BOW 1 2     ', 115.0000,1,   2,   1,   1,1.04122806,-136.180558, 1.10000, 0.90000, 1.10000, 0.90000
 1533,'BOW 2 1     ', 115.0000,1,   2,   1,   1,1.04023242,-136.708531, 1.10000, 0.90000, 1.10000, 0.90000
 1534,'BOW 2 2     ', 115.0000,1,   2,   1,   1,1.04021406,-136.711099, 1.10000, 0.90000, 1.10000, 0.90000
 1535,'BRADFORD 1 1', 115.0000,1,   2,   1,   1,1.04245210,-133.672171, 1.10000, 0.90000, 1.10000, 0.90000
 1536,'CHICHESTER 1', 115.0000,1,   2,   1,   1,1.03977764,-135.132178, 1.10000, 0.90000, 1.10000, 0.90000
 1537,'CONCORD 1 1 ', 115.0000,1,   2,   1,   1,1.04344392,-135.858746, 1.10000, 0.90000, 1.10000, 0.90000
 1538,'CONCORD 2 1 ', 115.0000,1,   2,   1,   1,1.04292810,-135.871300, 1.10000, 0.90000, 1.10000, 0.90000
 1539,'CONCORD 3 1 ', 115.0000,1,   2,   1,   1,1.04286575,-135.668307, 1.10000, 0.90000, 1.10000, 0.90000
 1540,'CONCORD 3 2 ', 115.0000,1,   2,   1,   1,1.04269743,-135.681407, 1.10000, 0.90000, 1.10000, 0.90000
 1541,'CONCORD 4 1 ', 230.0000,1,   2,   1,   1,1.04449069,-134.581843, 1.10000, 0.90000, 1.10000, 0.90000
 1542,'CONCORD 4 2 ', 115.0000,1,   2,   1,   1,1.04472709,-135.767522, 1.10000, 0.90000, 1.10000, 0.90000
 1543,'CONCORD 4 3 ', 230.0000,1,   2,   1,   1,1.04439127,-134.590776, 1.10000, 0.90000, 1.10000, 0.90000
 1544,'CONCORD 5 1 ', 115.0000,1,   2,   1,   1,1.03888905,-134.607674, 1.10000, 0.90000, 1.10000, 0.90000
 1545,'CONCORD 5 2 ', 115.0000,1,   2,   1,   1,1.03884876,-134.611745, 1.10000, 0.90000, 1.10000, 0.90000
 1546,'CONCORD 6 1 ', 230.0000,1,   2,   1,   1,1.03543866,-134.197194, 1.10000, 0.90000, 1.10000, 0.90000
 1547,'CONCORD 6 2 ', 115.0000,1,   2,   1,   1,1.03861558,-134.614477, 1.10000, 0.90000, 1.10000, 0.90000
 1548,'CONCORD 6 3 ', 230.0000,1,   2,   1,   1,1.03536010,-134.205554, 1.10000, 0.90000, 1.10000, 0.90000
 1549,'CONCORD 7 1 ', 115.0000,1,   2,   1,   1,1.03883588,-134.685019, 1.10000, 0.90000, 1.10000, 0.90000
 1550,'CONTOOCOOK 1', 115.0000,1,   2,   1,   1,1.04280365,-136.117665, 1.10000, 0.90000, 1.10000, 0.90000
 1551,'CONTOOCOOK 2', 115.0000,1,   2,   1,   1,1.04278648,-136.119755, 1.10000, 0.90000, 1.10000, 0.90000
 1552,'EPSOM 1 1   ', 115.0000,1,   2,   1,   1,1.03684080,-136.107461, 1.10000, 0.90000, 1.10000, 0.90000
 1553,'EPSOM 2 1   ', 115.0000,1,   2,   1,   1,1.03439748,-135.341237, 1.10000, 0.90000, 1.10000, 0.90000
 1554,'FRANKLIN 4 1', 115.0000,1,   2,   1,   1,1.03799891,-133.941389, 1.10000, 0.90000, 1.10000, 0.90000
 1555,'FRANKLIN 5 1', 115.0000,1,   2,   1,   1,1.03792024,-134.084086, 1.10000, 0.90000, 1.10000, 0.90000
 1556,'FRANKLIN 5 2',  24.0000,1,   2,   1,   1,1.03792024,-134.084086, 1.10000, 0.90000, 1.10000, 0.90000
 1557,'FRANKLIN 5 3',  24.0000,1,   2,   1,   1,1.03792024,-134.084086, 1.10000, 0.90000, 1.10000, 0.90000
 1559,'FRANKLIN 5 5', 115.0000,1,   2,   1,   1,1.03788662,-134.087337, 1.10000, 0.90000, 1.10000, 0.90000
 1560,'FRANKLIN 5 7', 115.0000,1,   2,   1,   1,1.03795576,-134.080671, 1.10000, 0.90000, 1.10000, 0.90000
 1561,'FRANKLIN 6 1', 230.0000,1,   2,   1,   1,1.03667963,-133.839346, 1.10000, 0.90000, 1.10000, 0.90000
 1562,'FRANKLIN 6 2', 115.0000,1,   2,   1,   1,1.03905690,-134.669515, 1.10000, 0.90000, 1.10000, 0.90000
 1563,'FRANKLIN 6 3',  22.0000,1,   2,   1,   1,1.03394830,-135.366071, 1.10000, 0.90000, 1.10000, 0.90000
 1564,'FRANKLIN 6 4',  22.0000,1,   2,   1,   1,1.03555322,-135.387504, 1.10000, 0.90000, 1.10000, 0.90000
 1566,'FRANKLIN 6 6', 230.0000,1,   2,   1,   1,1.03669727,-133.827352, 1.10000, 0.90000, 1.10000, 0.90000
 1567,'FRANKLIN 6 8', 230.0000,1,   2,   1,   1,1.03667963,-133.839346, 1.10000, 0.90000, 1.10000, 0.90000
 1568,'HENNIKER 1 1', 115.0000,1,   2,   1,   1,1.03345037,-134.683817, 1.10000, 0.90000, 1.10000, 0.90000
 1569,'HENNIKER 1 2', 115.0000,1,   2,   1,   1,1.03363597,-134.683735, 1.10000, 0.90000, 1.10000, 0.90000
 1570,'HENNIKER 2 1', 115.0000,1,   2,   1,   1,1.03571165,-134.671700, 1.10000, 0.90000, 1.10000, 0.90000
 1571,'HENNIKER 2 2', 115.0000,1,   2,   1,   1,1.03570282,-134.673394, 1.10000, 0.90000, 1.10000, 0.90000
 1572,'HOOKSETT 1 1', 115.0000,1,   2,   1,   1,1.04259253,-135.724533, 1.10000, 0.90000, 1.10000, 0.90000
 1573,'HOOKSETT 2 1', 115.0000,1,   2,   1,   1,1.03522503,-135.537031, 1.10000, 0.90000, 1.10000, 0.90000
 1574,'HOOKSETT 2 2', 115.0000,1,   2,   1,   1,1.03516996,-135.541757, 1.10000, 0.90000, 1.10000, 0.90000
 1575,'LOUDON 1 1  ', 115.0000,1,   2,   1,   1,1.03976035,-134.639558, 1.10000, 0.90000, 1.10000, 0.90000
 1576,'LOUDON 2 1  ', 115.0000,1,   2,   1,   1,1.04006088,-134.936684, 1.10000, 0.90000, 1.10000, 0.90000
 1577,'LOUDON 3 1  ', 115.0000,1,   2,   1,   1,1.03969002,-134.982010, 1.10000, 0.90000, 1.10000, 0.90000
 1578,'LOUDON 3 2  ', 115.0000,1,   2,   1,   1,1.03971064,-134.979455, 1.10000, 0.90000, 1.10000, 0.90000
 1579,'NEW LONDON~1', 230.0000,1,   2,   1,   1,1.03635192,-132.954809, 1.10000, 0.90000, 1.10000, 0.90000
 1580,'NEW LONDON~2', 115.0000,1,   2,   1,   1,1.04051638,-133.642746, 1.10000, 0.90000, 1.10000, 0.90000
 1581,'NEW LONDON~3', 230.0000,1,   2,   1,   1,1.03631699,-132.959017, 1.10000, 0.90000, 1.10000, 0.90000
 1582,'NEW LONDO~21', 115.0000,1,   2,   1,   1,1.04193163,-133.784268, 1.10000, 0.90000, 1.10000, 0.90000
 1583,'PITTSFIEL~27', 230.0000,1,   2,   1,   1,1.03849208,-132.588165, 1.10000, 0.90000, 1.10000, 0.90000
 1584,'PITTSFIEL~28', 230.0000,1,   2,   1,   1,1.03845584,-132.592632, 1.10000, 0.90000, 1.10000, 0.90000
 1585,'PITTSFIEL~29', 115.0000,1,   2,   1,   1,1.04342914,-132.783358, 1.10000, 0.90000, 1.10000, 0.90000
 1586,'SUNCOOK 1 1 ', 115.0000,1,   2,   1,   1,1.03945923,-135.281513, 1.10000, 0.90000, 1.10000, 0.90000
 1587,'SUNCOOK 1 2 ', 115.0000,1,   2,   1,   1,1.03940892,-135.285133, 1.10000, 0.90000, 1.10000, 0.90000
 1588,'SUNCOOK 2 1 ', 115.0000,1,   2,   1,   1,1.04268599,-135.801386, 1.10000, 0.90000, 1.10000, 0.90000
 1589,'SUNCOOK 2 2 ', 115.0000,1,   2,   1,   1,1.04265058,-135.805047, 1.10000, 0.90000, 1.10000, 0.90000
 1590,'WARNER 1 1  ', 115.0000,1,   2,   1,   1,1.04070485,-134.183041, 1.10000, 0.90000, 1.10000, 0.90000
 1591,'ATKINSON 1 1', 115.0000,1,   2,   1,   1,1.03989100,-138.183565, 1.10000, 0.90000, 1.10000, 0.90000
 1592,'ATKINSON 1 2', 115.0000,1,   2,   1,   1,1.03987825,-138.185778, 1.10000, 0.90000, 1.10000, 0.90000
 1593,'DEERFIELD ~1', 230.0000,1,   2,   1,   1,1.04167783,-132.673856, 1.10000, 0.90000, 1.10000, 0.90000
 1594,'DEERFIELD ~2', 115.0000,1,   2,   1,   1,1.04279268,-134.713843, 1.10000, 0.90000, 1.10000, 0.90000
 1595,'DEERFIELD ~3', 230.0000,1,   2,   1,   1,1.04161716,-132.677572, 1.10000, 0.90000, 1.10000, 0.90000
 1596,'DERRY 1 1   ', 115.0000,1,   2,   1,   1,1.03537512,-136.784619, 1.10000, 0.90000, 1.10000, 0.90000
 1597,'DERRY 2 1   ', 230.0000,1,   2,   1,   1,1.03721797,-135.426614, 1.10000, 0.90000, 1.10000, 0.90000
 1598,'DERRY 2 2   ', 115.0000,1,   2,   1,   1,1.03270817,-137.317320, 1.10000, 0.90000, 1.10000, 0.90000
 1599,'DERRY 2 3   ',  13.8000,1,   2,   1,   1,1.03429925,-136.592541, 1.10000, 0.90000, 1.10000, 0.90000
 1601,'DERRY 2 5   ', 230.0000,1,   2,   1,   1,1.03743744,-135.394936, 1.10000, 0.90000, 1.10000, 0.90000
 1602,'DERRY 3 1   ', 115.0000,1,   2,   1,   1,1.03446281,-137.385307, 1.10000, 0.90000, 1.10000, 0.90000
 1603,'DERRY 4 1   ', 230.0000,1,   2,   1,   1,1.04305100,-134.573168, 1.10000, 0.90000, 1.10000, 0.90000
 1604,'DERRY 4 2   ', 115.0000,1,   2,   1,   1,1.03631914,-136.160122, 1.10000, 0.90000, 1.10000, 0.90000
 1605,'DERRY 4 3   ',  24.0000,1,   2,   1,   1,1.03229856,-137.223241, 1.10000, 0.90000, 1.10000, 0.90000
 1607,'DERRY 4 5   ', 230.0000,1,   2,   1,   1,1.04279983,-134.537597, 1.10000, 0.90000, 1.10000, 0.90000
 1608,'EPPING 1 1  ', 115.0000,1,   2,   1,   1,1.03680408,-135.319230, 1.10000, 0.90000, 1.10000, 0.90000
 1609,'EPPING 2 1  ', 115.0000,1,   2,   1,   1,1.03951359,-135.569297, 1.10000, 0.90000, 1.10000, 0.90000
 1610,'EPPING 2 2  ', 115.0000,1,   2,   1,   1,1.03953648,-135.566947, 1.10000, 0.90000, 1.10000, 0.90000
 1611,'EXETER 2 1  ', 115.0000,1,   2,   1,   1,1.04057026,-135.605182, 1.10000, 0.90000, 1.10000, 0.90000
 1612,'EXETER 3 1  ', 230.0000,1,   2,   1,   1,1.03987432,-134.260455, 1.10000, 0.90000, 1.10000, 0.90000
 1613,'EXETER 4 1  ', 230.0000,1,   2,   1,   1,1.03495872,-133.067289, 1.10000, 0.90000, 1.10000, 0.90000
 1614,'EXETER 4 2  ', 115.0000,1,   2,   1,   1,1.04025745,-135.261228, 1.10000, 0.90000, 1.10000, 0.90000
 1615,'EXETER 4 3  ', 230.0000,1,   2,   1,   1,1.03586626,-133.041594, 1.10000, 0.90000, 1.10000, 0.90000
 1616,'EXETER 5 1  ', 115.0000,1,   2,   1,   1,1.04124415,-135.813735, 1.10000, 0.90000, 1.10000, 0.90000
 1617,'EXETER 5 2  ', 115.0000,1,   2,   1,   1,1.04114389,-135.817888, 1.10000, 0.90000, 1.10000, 0.90000
 1618,'FREMONT 1 1 ', 115.0000,1,   2,   1,   1,1.03612721,-135.904782, 1.10000, 0.90000, 1.10000, 0.90000
 1619,'FREMONT 1 2 ', 115.0000,1,   2,   1,   1,1.03610861,-135.907268, 1.10000, 0.90000, 1.10000, 0.90000
 1620,'HAMPSTEAD ~1', 115.0000,1,   2,   1,   1,1.03570580,-136.430611, 1.10000, 0.90000, 1.10000, 0.90000
 1621,'HAMPSTEAD ~2', 115.0000,1,   2,   1,   1,1.04199493,-137.733237, 1.10000, 0.90000, 1.10000, 0.90000
 1622,'HAMPSTEAD ~3', 115.0000,1,   2,   1,   1,1.04092848,-137.781991, 1.10000, 0.90000, 1.10000, 0.90000
 1623,'HAMPTON 1 1 ', 115.0000,1,   2,   1,   1,1.04049480,-135.077837, 1.10000, 0.90000, 1.10000, 0.90000
 1624,'HAMPTON 2 1 ', 230.0000,1,   2,   1,   1,1.03894150,-132.575720, 1.10000, 0.90000, 1.10000, 0.90000
 1625,'HAMPTON 2 2 ', 115.0000,1,   2,   1,   1,1.04376101,-134.449255, 1.10000, 0.90000, 1.10000, 0.90000
 1626,'HAMPTON 2 3 ', 230.0000,1,   2,   1,   1,1.03884363,-132.585597, 1.10000, 0.90000, 1.10000, 0.90000
 1627,'HAMPTON 3 1 ', 115.0000,1,   2,   1,   1,1.04062212,-134.931603, 1.10000, 0.90000, 1.10000, 0.90000
 1628,'HAMPTON 3 2 ', 115.0000,1,   2,   1,   1,1.04054904,-134.936548, 1.10000, 0.90000, 1.10000, 0.90000
 1629,'HAMPTON 4 1 ', 115.0000,1,   2,   1,   1,1.04069829,-135.235027, 1.10000, 0.90000, 1.10000, 0.90000
 1630,'HAMPTON 4 2 ', 115.0000,1,   2,   1,   1,1.04073036,-135.230287, 1.10000, 0.90000, 1.10000, 0.90000
 1631,'LONDONDERR~1', 115.0000,1,   2,   1,   1,1.03191757,-137.437476, 1.10000, 0.90000, 1.10000, 0.90000
 1632,'LONDONDERR~2', 115.0000,1,   2,   1,   1,1.04200804,-137.503142, 1.10000, 0.90000, 1.10000, 0.90000
 1633,'LONDONDERR~3', 115.0000,1,   2,   1,   1,1.03834081,-137.507650, 1.10000, 0.90000, 1.10000, 0.90000
 1634,'NEWMARKET ~1', 115.0000,1,   2,   1,   1,1.03654444,-136.727861, 1.10000, 0.90000, 1.10000, 0.90000
 1635,'NEWMARKET ~2', 115.0000,1,   2,   1,   1,1.03639412,-136.736644, 1.10000, 0.90000, 1.10000, 0.90000
 1636,'NEWMARKET ~3', 115.0000,1,   2,   1,   1,1.04137242,-134.740002, 1.10000, 0.90000, 1.10000, 0.90000
 1637,'NEWMARKET ~4', 115.0000,1,   2,   1,   1,1.04133940,-134.743199, 1.10000, 0.90000, 1.10000, 0.90000
 1638,'NOTTINGHAM~1', 115.0000,1,   2,   1,   1,1.03392994,-134.044266, 1.10000, 0.90000, 1.10000, 0.90000
 1639,'NOTTINGHAM~2', 115.0000,1,   2,   1,   1,1.03483284,-133.994815, 1.10000, 0.90000, 1.10000, 0.90000
 1640,'PLAISTOW 1 1', 115.0000,1,   2,   1,   1,1.03854108,-137.483607, 1.10000, 0.90000, 1.10000, 0.90000
 1641,'PLAISTOW 2 1', 115.0000,1,   2,   1,   1,1.03844929,-137.704236, 1.10000, 0.90000, 1.10000, 0.90000
 1642,'PLAISTOW 3 1', 115.0000,1,   2,   1,   1,1.03844547,-137.852970, 1.10000, 0.90000, 1.10000, 0.90000
 1643,'PLAISTOW 3 2', 115.0000,1,   2,   1,   1,1.03841817,-137.855388, 1.10000, 0.90000, 1.10000, 0.90000
 1644,'PORTSMOUTH~1', 115.0000,1,   2,   1,   1,1.04164827,-134.634435, 1.10000, 0.90000, 1.10000, 0.90000
 1645,'PORTSMOUTH~2', 115.0000,1,   2,   1,   1,1.04160750,-134.640596, 1.10000, 0.90000, 1.10000, 0.90000
 1646,'PORTSMOUT~18', 115.0000,1,   2,   1,   1,1.04307115,-133.737918, 1.10000, 0.90000, 1.10000, 0.90000
 1647,'PORTSMOUT~25', 115.0000,1,   2,   1,   1,1.04022038,-133.070690, 1.10000, 0.90000, 1.10000, 0.90000
 1648,'PORTSMOUT~26', 115.0000,1,   2,   1,   1,1.04017472,-133.076360, 1.10000, 0.90000, 1.10000, 0.90000
 1649,'RAYMOND 3 1 ', 115.0000,1,   2,   1,   1,1.04088831,-135.655152, 1.10000, 0.90000, 1.10000, 0.90000
 1650,'RAYMOND 3 2 ', 115.0000,1,   2,   1,   1,1.04090822,-135.651600, 1.10000, 0.90000, 1.10000, 0.90000
 1651,'RAYMOND 4 1 ', 115.0000,1,   2,   1,   1,1.03585470,-136.518898, 1.10000, 0.90000, 1.10000, 0.90000
 1652,'RAYMOND 4 2 ', 115.0000,1,   2,   1,   1,1.03580260,-136.524225, 1.10000, 0.90000, 1.10000, 0.90000
 1653,'RAYMOND 5 1 ', 115.0000,1,   2,   1,   1,1.04185259,-135.059614, 1.10000, 0.90000, 1.10000, 0.90000
 1654,'SALEM 1 1   ', 115.0000,1,   2,   1,   1,1.03769195,-138.093338, 1.10000, 0.90000, 1.10000, 0.90000
 1655,'SALEM 1 2   ', 115.0000,1,   2,   1,   1,1.03762281,-138.100893, 1.10000, 0.90000, 1.10000, 0.90000
 1656,'SALEM 2 1   ', 115.0000,1,   2,   1,   1,1.04145062,-138.191461, 1.10000, 0.90000, 1.10000, 0.90000
 1657,'SALEM 2 2   ', 115.0000,1,   2,   1,   1,1.04149961,-138.183306, 1.10000, 0.90000, 1.10000, 0.90000
 1658,'SALEM 3 1   ', 115.0000,1,   2,   1,   1,1.03209674,-137.434813, 1.10000, 0.90000, 1.10000, 0.90000
 1659,'SALEM 4 1   ', 230.0000,1,   2,   1,   1,1.03883624,-135.156726, 1.10000, 0.90000, 1.10000, 0.90000
 1660,'SANDOWN 1 1 ', 115.0000,1,   2,   1,   1,1.04104757,-137.801525, 1.10000, 0.90000, 1.10000, 0.90000
 1661,'SANDOWN 2 1 ', 115.0000,1,   2,   1,   1,1.04144681,-137.779327, 1.10000, 0.90000, 1.10000, 0.90000
 1662,'SEABROOK 1 1', 115.0000,1,   2,   1,   1,1.03758538,-136.325016, 1.10000, 0.90000, 1.10000, 0.90000
 1663,'SEABROOK 2 1', 115.0000,1,   2,   1,   1,1.03880107,-135.601084, 1.10000, 0.90000, 1.10000, 0.90000
 1664,'SEABROOK 2 2', 115.0000,1,   2,   1,   1,1.03872812,-135.607696, 1.10000, 0.90000, 1.10000, 0.90000
 1665,'STRATHAM 1 1', 115.0000,1,   2,   1,   1,1.04021776,-135.376631, 1.10000, 0.90000, 1.10000, 0.90000
 1666,'STRATHAM 2 1', 115.0000,1,   2,   1,   1,1.04191458,-134.581829, 1.10000, 0.90000, 1.10000, 0.90000
 1667,'WINDHAM 5 1 ', 115.0000,1,   2,   1,   1,1.03719831,-137.449006, 1.10000, 0.90000, 1.10000, 0.90000
 1668,'WINDHAM 6 1 ', 115.0000,1,   2,   1,   1,1.03141809,-137.504754, 1.10000, 0.90000, 1.10000, 0.90000
 1669,'WINDHAM 7 1 ', 115.0000,1,   2,   1,   1,1.03245652,-137.469250, 1.10000, 0.90000, 1.10000, 0.90000
 1670,'BARRINGTON~1', 230.0000,1,   2,   1,   1,1.03790927,-132.454730, 1.10000, 0.90000, 1.10000, 0.90000
 1671,'BARRINGTON~2', 115.0000,1,   2,   1,   1,1.03906548,-133.759570, 1.10000, 0.90000, 1.10000, 0.90000
 1672,'BARRINGTON~3', 230.0000,1,   2,   1,   1,1.03785694,-132.460003, 1.10000, 0.90000, 1.10000, 0.90000
 1673,'BARRINGTON~4', 115.0000,1,   2,   1,   1,1.03273427,-133.847829, 1.10000, 0.90000, 1.10000, 0.90000
 1674,'BARRINGTON~5', 115.0000,1,   2,   1,   1,1.03298306,-134.051915, 1.10000, 0.90000, 1.10000, 0.90000
 1675,'DOVER 1 1   ', 115.0000,1,   2,   1,   1,1.03622401,-133.886912, 1.10000, 0.90000, 1.10000, 0.90000
 1676,'DOVER 1 2   ', 115.0000,1,   2,   1,   1,1.03613830,-133.894657, 1.10000, 0.90000, 1.10000, 0.90000
 1677,'DOVER 2 1   ', 115.0000,1,   2,   1,   1,1.03592086,-134.101188, 1.10000, 0.90000, 1.10000, 0.90000
 1678,'DOVER 3 1   ', 230.0000,1,   2,   1,   1,1.04050505,-132.432341, 1.10000, 0.90000, 1.10000, 0.90000
 1679,'DOVER 3 2   ', 115.0000,1,   2,   1,   1,1.04368448,-133.983641, 1.10000, 0.90000, 1.10000, 0.90000
 1680,'DOVER 3 3   ', 230.0000,1,   2,   1,   1,1.04035151,-132.445796, 1.10000, 0.90000, 1.10000, 0.90000
 1681,'DOVER 4 1   ', 230.0000,1,   2,   1,   1,1.03688562,-131.959173, 1.10000, 0.90000, 1.10000, 0.90000
 1682,'DOVER 4 2   ', 115.0000,1,   2,   1,   1,1.03656375,-133.731539, 1.10000, 0.90000, 1.10000, 0.90000
 1683,'DOVER 4 3   ',  24.0000,1,   2,   1,   1,1.03674996,-134.549864, 1.10000, 0.90000, 1.10000, 0.90000
 1685,'DOVER 4 5   ', 230.0000,1,   2,   1,   1,1.03694582,-131.934051, 1.10000, 0.90000, 1.10000, 0.90000
 1686,'DOVER 4 7   ', 230.0000,1,   2,   1,   1,1.03688562,-131.959173, 1.10000, 0.90000, 1.10000, 0.90000
 1687,'DURHAM 2 1  ', 115.0000,1,   2,   1,   1,1.04060650,-134.119780, 1.10000, 0.90000, 1.10000, 0.90000
 1688,'DURHAM 3 1  ', 115.0000,1,   2,   1,   1,1.04231679,-134.335177, 1.10000, 0.90000, 1.10000, 0.90000
 1689,'DURHAM 4 1  ', 115.0000,1,   2,   1,   1,1.04333496,-133.887349, 1.10000, 0.90000, 1.10000, 0.90000
 1690,'FARMINGTO~81', 115.0000,1,   2,   1,   1,1.03623176,-133.840849, 1.10000, 0.90000, 1.10000, 0.90000
 1691,'FARMINGTO~82', 115.0000,1,   2,   1,   1,1.03624332,-133.838499, 1.10000, 0.90000, 1.10000, 0.90000
 1692,'FARMINGTO~83', 115.0000,1,   2,   1,   1,1.03517556,-133.261348, 1.10000, 0.90000, 1.10000, 0.90000
 1693,'FARMINGTO~84', 115.0000,1,   2,   1,   1,1.03497362,-133.244983, 1.10000, 0.90000, 1.10000, 0.90000
 1694,'LEE 3 1     ', 115.0000,1,   2,   1,   1,1.03257024,-133.936595, 1.10000, 0.90000, 1.10000, 0.90000
 1695,'LEE 3 2     ', 115.0000,1,   2,   1,   1,1.03260374,-133.933357, 1.10000, 0.90000, 1.10000, 0.90000
 1696,'LEE 4 1     ', 115.0000,1,   2,   1,   1,1.03288019,-134.023160, 1.10000, 0.90000, 1.10000, 0.90000
 1697,'LEE 4 2     ', 115.0000,1,   2,   1,   1,1.03286862,-134.024690, 1.10000, 0.90000, 1.10000, 0.90000
 1698,'LEE 5 1     ', 115.0000,1,   2,   1,   1,1.03685427,-134.478215, 1.10000, 0.90000, 1.10000, 0.90000
 1699,'MILTON 1 1  ', 115.0000,1,   2,   1,   1,1.03626597,-132.737391, 1.10000, 0.90000, 1.10000, 0.90000
 1700,'ROCHESTER ~1', 115.0000,1,   2,   1,   1,1.03422511,-133.399673, 1.10000, 0.90000, 1.10000, 0.90000
 1701,'ROCHESTER~79', 115.0000,1,   2,   1,   1,1.03317213,-133.640888, 1.10000, 0.90000, 1.10000, 0.90000
 1702,'ROCHESTER~97', 115.0000,1,   2,   1,   1,1.03444970,-133.581698, 1.10000, 0.90000, 1.10000, 0.90000
 1703,'ROCHESTER~98', 115.0000,1,   2,   1,   1,1.03440249,-133.586766, 1.10000, 0.90000, 1.10000, 0.90000
 1704,'ROCHESTE~114', 230.0000,1,   2,   1,   1,1.04303646,-131.341655, 1.10000, 0.90000, 1.10000, 0.90000
 1705,'ROCHESTE~115', 115.0000,1,   2,   1,   1,1.03771663,-132.826074, 1.10000, 0.90000, 1.10000, 0.90000
 1706,'ROCHESTE~116',  13.8000,1,   2,   1,   1,1.03189301,-134.762364, 1.10000, 0.90000, 1.10000, 0.90000
 1708,'ROCHESTE~118', 230.0000,1,   2,   1,   1,1.04321384,-131.319430, 1.10000, 0.90000, 1.10000, 0.90000
 1709,'ROCHESTE~133', 115.0000,1,   2,   1,   1,1.03598022,-132.739262, 1.10000, 0.90000, 1.10000, 0.90000
 1710,'ROCHESTE~148', 115.0000,1,   2,   1,   1,1.03743744,-132.513579, 1.10000, 0.90000, 1.10000, 0.90000
 1711,'ROCHESTE~149', 115.0000,1,   2,   1,   1,1.03745949,-132.511421, 1.10000, 0.90000, 1.10000, 0.90000
 1712,'ROLLINSFOR~1', 115.0000,1,   2,   1,   1,1.03630400,-133.338857, 1.10000, 0.90000, 1.10000, 0.90000
 1713,'ROLLINSFOR~2', 115.0000,1,   2,   1,   1,1.03629601,-133.339622, 1.10000, 0.90000, 1.10000, 0.90000
 1714,'SOMERSWORT~1', 115.0000,1,   2,   1,   1,1.03644204,-133.799321, 1.10000, 0.90000, 1.10000, 0.90000
 1715,'SOMERSWORT~2', 115.0000,1,   2,   1,   1,1.03732216,-134.168944, 1.10000, 0.90000, 1.10000, 0.90000
 1716,'SOMERSWORT~3', 115.0000,1,   2,   1,   1,1.03626013,-134.160638, 1.10000, 0.90000, 1.10000, 0.90000
 1717,'STRAFFORD ~1', 115.0000,1,   2,   1,   1,1.03805733,-134.096216, 1.10000, 0.90000, 1.10000, 0.90000
 1718,'STRAFFORD ~2', 115.0000,1,   2,   1,   1,1.03808618,-134.092227, 1.10000, 0.90000, 1.10000, 0.90000
 1719,'CHARLESTOW~1', 115.0000,1,   2,   1,   1,1.04213965,-134.316476, 1.10000, 0.90000, 1.10000, 0.90000
 1720,'CHARLESTOW~2', 115.0000,1,   2,   1,   1,1.04209793,-134.318908, 1.10000, 0.90000, 1.10000, 0.90000
 1721,'CHARLESTOW~6', 115.0000,1,   2,   1,   1,1.04136813,-133.892499, 1.10000, 0.90000, 1.10000, 0.90000
 1722,'CHARLESTOW~7', 230.0000,1,   2,   1,   1,1.03872812,-133.346343, 1.10000, 0.90000, 1.10000, 0.90000
 1723,'CHARLESTOW~8', 115.0000,1,   2,   1,   1,1.04223776,-133.889671, 1.10000, 0.90000, 1.10000, 0.90000
 1724,'CHARLESTOW~9', 230.0000,1,   2,   1,   1,1.03883648,-133.336112, 1.10000, 0.90000, 1.10000, 0.90000
 1725,'CLAREMONT ~1', 230.0000,1,   2,   1,   1,1.04035282,-132.708144, 1.10000, 0.90000, 1.10000, 0.90000
 1726,'CLAREMONT ~2', 115.0000,1,   2,   1,   1,1.04240274,-133.265119, 1.10000, 0.90000, 1.10000, 0.90000
 1727,'CLAREMONT ~3', 230.0000,1,   2,   1,   1,1.04029667,-132.712679, 1.10000, 0.90000, 1.10000, 0.90000
 1728,'CLAREMONT ~4', 115.0000,1,   2,   1,   1,1.04150689,-133.614073, 1.10000, 0.90000, 1.10000, 0.90000
 1729,'CLAREMONT ~5', 115.0000,1,   2,   1,   1,1.04189968,-133.391832, 1.10000, 0.90000, 1.10000, 0.90000
 1730,'CORNISH 1   ', 115.0000,1,   2,   1,   1,1.04539168,-132.808056, 1.10000, 0.90000, 1.10000, 0.90000
 1731,'CORNISH 2   ', 115.0000,1,   2,   1,   1,1.04540873,-132.806635, 1.10000, 0.90000, 1.10000, 0.90000
 1732,'GRANTHAM 1  ', 115.0000,1,   2,   1,   1,1.04324150,-133.510842, 1.10000, 0.90000, 1.10000, 0.90000
 1733,'LEMPSTER 1 1', 115.0000,1,   2,   1,   1,1.04275608,-133.397447, 1.10000, 0.90000, 1.10000, 0.90000
 1734,'LEMPSTER 1 2', 115.0000,1,   2,   1,   1,1.04273331,-133.399974, 1.10000, 0.90000, 1.10000, 0.90000
 1735,'NEWPORT 2 1 ', 115.0000,1,   2,   1,   1,1.04233491,-133.475912, 1.10000, 0.90000, 1.10000, 0.90000
 1736,'NEWPORT 3 1 ', 115.0000,1,   2,   1,   1,1.04116762,-133.798270, 1.10000, 0.90000, 1.10000, 0.90000
 1737,'NEWPORT 4 1 ', 115.0000,1,   2,   1,   1,1.04246962,-133.474601, 1.10000, 0.90000, 1.10000, 0.90000
 1738,'WASHINGTON~1', 115.0000,1,   2,   1,   1,1.04312563,-134.129575, 1.10000, 0.90000, 1.10000, 0.90000
 1739,'WASHINGTON~2', 115.0000,1,   2,   1,   1,1.04313564,-134.128414, 1.10000, 0.90000, 1.10000, 0.90000
 1740,'PORTSMOUT~27', 500.0000,1,   2,   1,   1,1.04600000,-130.287457, 1.10000, 0.90000, 1.10000, 0.90000
 1741,'PORTSMOUT~28', 230.0000,1,   2,   1,   1,1.04196191,-132.239115, 1.10000, 0.90000, 1.10000, 0.90000
 1742,'PORTSMOUT~29', 115.0000,1,   2,   1,   1,1.04276490,-134.285836, 1.10000, 0.90000, 1.10000, 0.90000
 1743,'PORTSMOUT~30',  20.0000,2,   2,   1,   1,1.03680146,-128.226037, 1.10000, 0.90000, 1.10000, 0.90000
 1744,'PORTSMOUT~31', 500.0000,1,   2,   1,   1,1.04412639,-130.366660, 1.10000, 0.90000, 1.10000, 0.90000
 1745,'PORTSMOUT~32', 500.0000,1,   2,   1,   1,1.04600000,-130.287457, 1.10000, 0.90000, 1.10000, 0.90000
 1746,'CONCORD 8 1 ', 500.0000,1,   2,   1,   1,1.04432344,-132.690413, 1.10000, 0.90000, 1.10000, 0.90000
 1747,'CONCORD 8 2 ', 230.0000,1,   2,   1,   1,1.04438174,-134.289784, 1.10000, 0.90000, 1.10000, 0.90000
 1748,'CONCORD 8 3 ', 115.0000,1,   2,   1,   1,1.03995478,-135.318834, 1.10000, 0.90000, 1.10000, 0.90000
 1749,'CONCORD 8 4 ',  13.8000,1,   2,   1,   1,1.04437006,-134.248789, 1.10000, 0.90000, 1.10000, 0.90000
 1751,'CONCORD 8 6 ',  13.8000,2,   2,   1,   1,1.03772378,-129.978964, 1.10000, 0.90000, 1.10000, 0.90000
 1752,'CONCORD 8 7 ',  18.0000,2,   2,   1,   1,1.04432344,-132.690413, 1.10000, 0.90000, 1.10000, 0.90000
 1753,'CONCORD 8 8 ', 500.0000,1,   2,   1,   1,1.04481328,-132.670510, 1.10000, 0.90000, 1.10000, 0.90000
 1754,'CONCORD 8 10', 500.0000,1,   2,   1,   1,1.04432344,-132.690413, 1.10000, 0.90000, 1.10000, 0.90000
 1755,'PORTSMOUT~33', 115.0000,2,   2,   1,   1,1.04477894,-133.732071, 1.10000, 0.90000, 1.10000, 0.90000
 1756,'PORTSMOUT~34', 115.0000,1,   2,   1,   1,1.04478276,-133.731784, 1.10000, 0.90000, 1.10000, 0.90000
 1757,'SUNCOOK 3 1 ', 115.0000,1,   2,   1,   1,1.03990912,-135.307195, 1.10000, 0.90000, 1.10000, 0.90000
 1758,'SUNCOOK 3 2 ',  13.8000,2,   2,   1,   1,1.03980994,-134.870350, 1.10000, 0.90000, 1.10000, 0.90000
 1759,'SUNCOOK 3 3 ', 115.0000,1,   2,   1,   1,1.03990436,-135.308711, 1.10000, 0.90000, 1.10000, 0.90000
 1760,'NASHUA 11 1 ', 115.0000,1,   2,   1,   1,1.03443694,-137.172752, 1.10000, 0.90000, 1.10000, 0.90000
 1761,'NASHUA 11 2 ',  13.8000,2,   2,   1,   1,1.03780925,-136.732655, 1.10000, 0.90000, 1.10000, 0.90000
 1762,'NASHUA 11 3 ',  13.8000,2,   2,   1,   1,1.03443694,-137.172752, 1.10000, 0.90000, 1.10000, 0.90000
 1763,'NASHUA 11 4 ', 115.0000,1,   2,   1,   1,1.03440762,-137.176768, 1.10000, 0.90000, 1.10000, 0.90000
 1764,'NASHUA 11 6 ', 115.0000,1,   2,   1,   1,1.03522980,-137.180661, 1.10000, 0.90000, 1.10000, 0.90000
 1765,'SUNCOOK 4 1 ', 115.0000,1,   2,   1,   1,1.03783321,-135.655056, 1.10000, 0.90000, 1.10000, 0.90000
 1766,'SUNCOOK 4 2 ',  18.0000,2,   2,   1,   1,1.03991282,-135.387818, 1.10000, 0.90000, 1.10000, 0.90000
 1767,'SUNCOOK 4 3 ',  18.0000,2,   2,   1,   1,1.03999996,-135.370115, 1.10000, 0.90000, 1.10000, 0.90000
 1769,'SUNCOOK 4 5 ', 115.0000,1,   2,   1,   1,1.03781188,-135.656764, 1.10000, 0.90000, 1.10000, 0.90000
 1770,'HANOVER 3 1 ', 115.0000,2,   2,   1,   1,1.04358447,-131.975934, 1.10000, 0.90000, 1.10000, 0.90000
 1771,'HANOVER 3 2 ', 115.0000,1,   2,   1,   1,1.04357660,-131.979978, 1.10000, 0.90000, 1.10000, 0.90000
 1772,'HAMPTON 5 1 ', 115.0000,2,   2,   1,   1,1.04062641,-135.175126, 1.10000, 0.90000, 1.10000, 0.90000
 1773,'HAMPTON 5 2 ',  13.8000,2,   2,   1,   1,1.04062641,-135.175126, 1.10000, 0.90000, 1.10000, 0.90000
 1774,'HAMPTON 5 3 ',  13.8000,2,   2,   1,   1,1.04062641,-135.175126, 1.10000, 0.90000, 1.10000, 0.90000
 1776,'HAMPTON 5 5 ', 115.0000,1,   2,   1,   1,1.04062402,-135.176561, 1.10000, 0.90000, 1.10000, 0.90000
 1777,'HAMPTON 5 7 ', 115.0000,1,   2,   1,   1,1.04062641,-135.175126, 1.10000, 0.90000, 1.10000, 0.90000
 1778,'HAMPTON 6 1 ', 115.0000,2,   2,   1,   1,1.04112637,-135.084681, 1.10000, 0.90000, 1.10000, 0.90000
 1779,'HAMPTON 6 2 ', 115.0000,1,   2,   1,   1,1.04112637,-135.084681, 1.10000, 0.90000, 1.10000, 0.90000
 1780,'MILAN 1 1   ', 500.0000,2,   2,   1,   1,1.04478133,-127.282993, 1.10000, 0.90000, 1.10000, 0.90000
 1781,'MILAN 1 2   ', 230.0000,1,   2,   1,   1,1.04701233,-127.842222, 1.10000, 0.90000, 1.10000, 0.90000
 1782,'MILAN 1 3   ', 115.0000,1,   2,   1,   1,1.04764473,-128.097357, 1.10000, 0.90000, 1.10000, 0.90000
 1783,'MILAN 1 4   ', 500.0000,1,   2,   1,   1,1.04523242,-127.250632, 1.10000, 0.90000, 1.10000, 0.90000
 1784,'MILAN 1 6   ', 230.0000,1,   2,   1,   1,1.04655135,-127.876509, 1.10000, 0.90000, 1.10000, 0.90000
 1785,'BERLIN 3 1  ', 230.0000,1,   2,   1,   1,1.04343939,-128.043179, 1.10000, 0.90000, 1.10000, 0.90000
 1786,'BERLIN 3 2  ', 115.0000,1,   2,   1,   1,1.04677403,-128.819212, 1.10000, 0.90000, 1.10000, 0.90000
 1787,'BERLIN 3 3  ',  13.8000,2,   2,   1,   1,1.05050004,-127.543182, 1.10000, 0.90000, 1.10000, 0.90000
 1788,'BERLIN 3 4  ', 230.0000,1,   2,   1,   1,1.04339349,-128.038371, 1.10000, 0.90000, 1.10000, 0.90000
 1789,'BERLIN 3 6  ', 230.0000,1,   2,   1,   1,1.04343939,-128.043179, 1.10000, 0.90000, 1.10000, 0.90000
 1790,'LONDONDERR~4', 500.0000,1,   2,   1,   1,1.04600000,-132.340543, 1.10000, 0.90000, 1.10000, 0.90000
 1791,'LONDONDERR~5', 230.0000,1,   2,   1,   1,1.04181027,-134.786530, 1.10000, 0.90000, 1.10000, 0.90000
 1792,'LONDONDERR~6', 115.0000,1,   2,   1,   1,1.04035413,-137.027460, 1.10000, 0.90000, 1.10000, 0.90000
 1793,'LONDONDERR~7',  13.8000,2,   2,   1,   1,1.00368261,-131.179425, 1.10000, 0.90000, 1.10000, 0.90000
 1794,'LONDONDERR~8',  13.8000,2,   2,   1,   1,1.00371802,-131.102066, 1.10000, 0.90000, 1.10000, 0.90000
 1795,'LONDONDERR~9',  22.0000,2,   2,   1,   1,1.00944877,-131.387199, 1.10000, 0.90000, 1.10000, 0.90000
 1796,'LONDONDER~10', 230.0000,1,   2,   1,   1,1.04067314,-134.960850, 1.10000, 0.90000, 1.10000, 0.90000
 1797,'LONDONDER~11', 500.0000,1,   2,   1,   1,1.04555619,-132.582387, 1.10000, 0.90000, 1.10000, 0.90000
 1798,'SEABROOK 3 1', 500.0000,1,   2,   1,   1,1.03900003,-130.417968, 1.10000, 0.90000, 1.10000, 0.90000
 1799,'SEABROOK 3 2', 230.0000,1,   2,   1,   1,1.03974354,-131.897360, 1.10000, 0.90000, 1.10000, 0.90000
 1800,'SEABROOK 3 3', 115.0000,1,   2,   1,   1,1.04140711,-134.987050, 1.10000, 0.90000, 1.10000, 0.90000
 1801,'SEABROOK 3 4',  13.8000,2,   2,   1,   1,1.04807329,-127.380132, 1.10000, 0.90000, 1.10000, 0.90000
 1802,'SEABROOK 3 5', 230.0000,1,   2,   1,   1,1.03865004,-132.285506, 1.10000, 0.90000, 1.10000, 0.90000
 1803,'SEABROOK 3 7', 500.0000,1,   2,   1,   1,1.04048395,-130.741172, 1.10000, 0.90000, 1.10000, 0.90000
 1804,'MIRROR LAK~1', 230.0000,1,   2,   1,   1,1.04241180,-128.239547, 1.10000, 0.90000, 1.10000, 0.90000
 1805,'MIRROR LAK~2', 115.0000,1,   2,   1,   1,1.04628384,-128.476910, 1.10000, 0.90000, 1.10000, 0.90000
 1806,'MIRROR LAK~3',  18.0000,2,   2,   1,   1,1.04499996,-126.257932, 1.10000, 0.90000, 1.10000, 0.90000
 1807,'MIRROR LAK~4', 230.0000,1,   2,   1,   1,1.04249823,-128.235927, 1.10000, 0.90000, 1.10000, 0.90000
 1808,'MIRROR LAK~5', 230.0000,1,   2,   1,   1,1.04241180,-128.239547, 1.10000, 0.90000, 1.10000, 0.90000
 1809,'CONCORD 9 1 ', 115.0000,1,   2,   1,   1,1.04057395,-134.950536, 1.10000, 0.90000, 1.10000, 0.90000
 1810,'CONCORD 9 2 ',  13.8000,2,   2,   1,   1,1.03777683,-134.484389, 1.10000, 0.90000, 1.10000, 0.90000
 1811,'CONCORD 9 3 ', 115.0000,1,   2,   1,   1,1.04054475,-134.953091, 1.10000, 0.90000, 1.10000, 0.90000
 1812,'CONCORD 9 5 ', 115.0000,1,   2,   1,   1,1.04057395,-134.950536, 1.10000, 0.90000, 1.10000, 0.90000
 1813,'CONCORD 10 1', 115.0000,1,   2,   1,   1,1.04110229,-135.103915, 1.10000, 0.90000, 1.10000, 0.90000
 1814,'CONCORD 10 2',  18.0000,2,   2,   1,   1,1.03450060,-134.533444, 1.10000, 0.90000, 1.10000, 0.90000
 1815,'CONCORD 10 3', 115.0000,1,   2,   1,   1,1.04109609,-135.105923, 1.10000, 0.90000, 1.10000, 0.90000
 1816,'TILTON 3 1  ', 115.0000,2,   2,   1,   1,1.03958702,-134.724402, 1.10000, 0.90000, 1.10000, 0.90000
 1817,'TILTON 3 2  ',  13.8000,2,   2,   1,   1,1.03999996,-134.615884, 1.10000, 0.90000, 1.10000, 0.90000
 1818,'TILTON 3 3  ',  13.8000,2,   2,   1,   1,1.03999996,-134.615884, 1.10000, 0.90000, 1.10000, 0.90000
 1820,'TILTON 3 5  ', 115.0000,1,   2,   1,   1,1.03956914,-134.728828, 1.10000, 0.90000, 1.10000, 0.90000
 1821,'TILTON 3 7  ', 115.0000,1,   2,   1,   1,1.03958702,-134.724402, 1.10000, 0.90000, 1.10000, 0.90000
 1822,'LEMPSTER 2 1', 230.0000,1,   2,   1,   1,1.04070842,-133.440887, 1.10000, 0.90000, 1.10000, 0.90000
 1823,'LEMPSTER 2 2',  18.0000,2,   2,   1,   1,1.04370189,-132.713581, 1.10000, 0.90000, 1.10000, 0.90000
 1824,'LEMPSTER 2 3', 230.0000,1,   2,   1,   1,1.04060388,-133.454684, 1.10000, 0.90000, 1.10000, 0.90000
 1825,'LEMPSTER 2 5', 230.0000,1,   2,   1,   1,1.04070842,-133.440887, 1.10000, 0.90000, 1.10000, 0.90000
 1826,'RUMNEY 3 1  ', 500.0000,1,   2,   1,   1,1.04505146,-130.657516, 1.10000, 0.90000, 1.10000, 0.90000
 1827,'RUMNEY 3 2  ', 230.0000,1,   2,   1,   1,1.04251754,-131.166161, 1.10000, 0.90000, 1.10000, 0.90000
 1828,'RUMNEY 3 3  ', 115.0000,1,   2,   1,   1,1.04346514,-132.086897, 1.10000, 0.90000, 1.10000, 0.90000
 1829,'RUMNEY 3 4  ',  20.0000,2,   2,   1,   1,1.04363811,-130.087619, 1.10000, 0.90000, 1.10000, 0.90000
 1830,'RUMNEY 3 5  ', 230.0000,1,   2,   1,   1,1.04204738,-131.202975, 1.10000, 0.90000, 1.10000, 0.90000
 1831,'RUMNEY 3 7  ', 500.0000,1,   2,   1,   1,1.04554510,-130.630920, 1.10000, 0.90000, 1.10000, 0.90000
 1832,'MONROE 1 1  ', 500.0000,1,   2,   1,   1,1.04334557,-129.179846, 1.10000, 0.90000, 1.10000, 0.90000
 1833,'MONROE 1 2  ', 230.0000,2,   2,   1,   1,1.04480088,-128.853117, 1.10000, 0.90000, 1.10000, 0.90000
 1834,'MONROE 1 3  ', 115.0000,1,   2,   1,   1,1.04397941,-129.574139, 1.10000, 0.90000, 1.10000, 0.90000
 1835,'MONROE 1 4  ',  13.8000,1,   2,   1,   1,1.04334176,-130.273154, 1.10000, 0.90000, 1.10000, 0.90000
 1837,'MONROE 1 6  ', 500.0000,1,   2,   1,   1,1.04287863,-129.203301, 1.10000, 0.90000, 1.10000, 0.90000
 1838,'MONROE 1 8  ', 500.0000,1,   2,   1,   1,1.04334557,-129.179846, 1.10000, 0.90000, 1.10000, 0.90000
 1839,'BRISTOL 4 1 ', 230.0000,2,   2,   1,   1,1.03545749,-133.364539, 1.10000, 0.90000, 1.10000, 0.90000
 1840,'BRISTOL 4 2 ', 115.0000,2,   2,   1,   1,1.03821003,-133.622638, 1.10000, 0.90000, 1.10000, 0.90000
 1841,'BRISTOL 4 3 ', 230.0000,1,   2,   1,   1,1.03535199,-133.350674, 1.10000, 0.90000, 1.10000, 0.90000
 1842,'BRISTOL 4 5 ', 230.0000,1,   2,   1,   1,1.03545749,-133.364539, 1.10000, 0.90000, 1.10000, 0.90000
 1843,'FRANKLIN 7 1', 115.0000,1,   2,   1,   1,1.03806639,-134.160256, 1.10000, 0.90000, 1.10000, 0.90000
 1844,'FRANKLIN 7 2',  13.8000,2,   2,   1,   1,1.03777409,-133.149238, 1.10000, 0.90000, 1.10000, 0.90000
 1845,'FRANKLIN 7 3', 115.0000,1,   2,   1,   1,1.03805292,-134.164026, 1.10000, 0.90000, 1.10000, 0.90000
 1846,'HILLSBOROU~6', 115.0000,1,   2,   1,   1,1.04038191,-134.661592, 1.10000, 0.90000, 1.10000, 0.90000
 1847,'HILLSBOROU~7',  13.8000,2,   2,   1,   1,1.02727711,-133.948616, 1.10000, 0.90000, 1.10000, 0.90000
 1848,'HILLSBOROU~8',  18.0000,2,   2,   1,   1,1.04038191,-134.661592, 1.10000, 0.90000, 1.10000, 0.90000
 1849,'HILLSBOROU~9', 115.0000,1,   2,   1,   1,1.04037416,-134.663859, 1.10000, 0.90000, 1.10000, 0.90000
 1850,'HILLSBORO~10', 115.0000,1,   2,   1,   1,1.04038191,-134.661592, 1.10000, 0.90000, 1.10000, 0.90000
 1851,'CONCORD 11 1', 230.0000,1,   2,   1,   1,1.04353321,-134.500017, 1.10000, 0.90000, 1.10000, 0.90000
 1852,'CONCORD 11 2', 115.0000,1,   2,   1,   1,1.04347110,-135.507825, 1.10000, 0.90000, 1.10000, 0.90000
 1853,'CONCORD 11 3',  18.0000,2,   2,   1,   1,1.04354060,-134.503842, 1.10000, 0.90000, 1.10000, 0.90000
 1854,'CONCORD 11 4',  18.0000,2,   2,   1,   1,1.04343975,-134.451222, 1.10000, 0.90000, 1.10000, 0.90000
 1856,'CONCORD 11 6',  13.8000,2,   2,   1,   1,1.00899994,-133.225299, 1.10000, 0.90000, 1.10000, 0.90000
 1857,'CONCORD 11 7',  13.8000,2,   2,   1,   1,1.01144755,-133.111795, 1.10000, 0.90000, 1.10000, 0.90000
 1858,'CONCORD 11 8', 230.0000,1,   2,   1,   1,1.04396892,-134.493774, 1.10000, 0.90000, 1.10000, 0.90000
 1859,'CONCORD 11~1', 230.0000,1,   2,   1,   1,1.04353321,-134.500017, 1.10000, 0.90000, 1.10000, 0.90000
 1860,'BERLIN 4 1  ', 500.0000,1,   2,   1,   1,1.04118013,-127.079713, 1.10000, 0.90000, 1.10000, 0.90000
 1861,'BERLIN 4 2  ', 230.0000,1,   2,   1,   1,1.04274273,-127.513567, 1.10000, 0.90000, 1.10000, 0.90000
 1862,'BERLIN 4 3  ', 115.0000,1,   2,   1,   1,1.04649520,-128.734654, 1.10000, 0.90000, 1.10000, 0.90000
 1863,'BERLIN 4 4  ',  13.8000,2,   2,   1,   1,1.04242063,-127.011561, 1.10000, 0.90000, 1.10000, 0.90000
 1864,'BERLIN 4 5  ',  20.0000,2,   2,   1,   1,1.04258192,-127.198135, 1.10000, 0.90000, 1.10000, 0.90000
 1865,'BERLIN 4 6  ',  13.8000,2,   2,   1,   1,1.04178143,-126.996590, 1.10000, 0.90000, 1.10000, 0.90000
 1866,'BERLIN 4 7  ',  13.8000,2,   2,   1,   1,1.04151571,-127.033555, 1.10000, 0.90000, 1.10000, 0.90000
 1867,'BERLIN 4 8  ',  18.0000,2,   2,   1,   1,1.04134774,-127.056531, 1.10000, 0.90000, 1.10000, 0.90000
 1868,'BERLIN 4 9  ', 230.0000,1,   2,   1,   1,1.04275501,-127.560326, 1.10000, 0.90000, 1.10000, 0.90000
 1869,'BERLIN 4 11 ', 500.0000,1,   2,   1,   1,1.04279602,-127.050070, 1.10000, 0.90000, 1.10000, 0.90000
 1870,'TAMWORTH 1  ', 500.0000,1,   2,   1,   1,1.04872310,-128.592764, 1.10000, 0.90000, 1.10000, 0.90000
 1871,'TAMWORTH 2  ', 230.0000,1,   2,   1,   1,1.04676163,-129.690812, 1.10000, 0.90000, 1.10000, 0.90000
 1872,'TAMWORTH 3  ',  13.8000,1,   2,   1,   1,1.04628050,-129.999564, 1.10000, 0.90000, 1.10000, 0.90000
 1874,'TAMWORTH 5  ',  13.8000,2,   2,   1,   1,1.04490173,-128.777384, 1.10000, 0.90000, 1.10000, 0.90000
 1875,'TAMWORTH 6  ', 500.0000,1,   2,   1,   1,1.04908657,-128.529626, 1.10000, 0.90000, 1.10000, 0.90000
 1876,'TAMWORTH 8  ', 500.0000,1,   2,   1,   1,1.04872310,-128.592764, 1.10000, 0.90000, 1.10000, 0.90000
 1877,'BATH 5 1    ', 115.0000,2,   2,   1,   1,1.04339182,-130.127057, 1.10000, 0.90000, 1.10000, 0.90000
 1878,'BATH 5 2    ', 115.0000,1,   2,   1,   1,1.04338431,-130.129925, 1.10000, 0.90000, 1.10000, 0.90000
 1879,'PLYMOUTH 4 1', 115.0000,2,   2,   1,   1,1.04151952,-133.223536, 1.10000, 0.90000, 1.10000, 0.90000
 1880,'PLYMOUTH 4 2', 115.0000,1,   2,   1,   1,1.04151535,-133.225148, 1.10000, 0.90000, 1.10000, 0.90000
 1881,'CONCORD 12 1', 115.0000,1,   2,   1,   1,1.03946269,-134.761695, 1.10000, 0.90000, 1.10000, 0.90000
 1882,'CONCORD 12 2',  13.8000,2,   2,   1,   1,1.03999996,-134.652999, 1.10000, 0.90000, 1.10000, 0.90000
 1883,'CONCORD 12 3',  13.8000,2,   2,   1,   1,1.03942645,-134.769031, 1.10000, 0.90000, 1.10000, 0.90000
 1885,'CONCORD 12 5', 115.0000,1,   2,   1,   1,1.03945780,-134.762228, 1.10000, 0.90000, 1.10000, 0.90000
 1886,'GOFFSTOWN ~6', 115.0000,1,   2,   1,   1,1.03986740,-136.799277, 1.10000, 0.90000, 1.10000, 0.90000
 1887,'GOFFSTOWN ~7',  24.0000,2,   2,   1,   1,1.05505645,-136.542189, 1.10000, 0.90000, 1.10000, 0.90000
 1888,'GOFFSTOWN ~8', 115.0000,1,   2,   1,   1,1.03985691,-136.800206, 1.10000, 0.90000, 1.10000, 0.90000
 1889,'GOFFSTOWN ~9', 115.0000,1,   2,   1,   1,1.03986740,-136.799277, 1.10000, 0.90000, 1.10000, 0.90000
 1890,'SOMERSWORT~4', 115.0000,1,   2,   1,   1,1.03650784,-133.510691, 1.10000, 0.90000, 1.10000, 0.90000
 1891,'SOMERSWORT~5',  18.0000,2,   2,   1,   1,1.01273704,-133.307193, 1.10000, 0.90000, 1.10000, 0.90000
 1892,'SOMERSWORT~6',  13.8000,2,   2,   1,   1,1.00842869,-133.074351, 1.10000, 0.90000, 1.10000, 0.90000
 1893,'SOMERSWORT~7',  13.8000,2,   2,   1,   1,1.00835562,-133.072138, 1.10000, 0.90000, 1.10000, 0.90000
 1894,'SOMERSWORT~8',  13.8000,2,   2,   1,   1,1.00982821,-132.881740, 1.10000, 0.90000, 1.10000, 0.90000
 1895,'SOMERSWORT~9',  13.8000,2,   2,   1,   1,1.00953186,-132.923268, 1.10000, 0.90000, 1.10000, 0.90000
 1896,'SOMERSWOR~10', 115.0000,1,   2,   1,   1,1.03647339,-133.513464, 1.10000, 0.90000, 1.10000, 0.90000
 1897,'SOMERSWOR~11', 115.0000,1,   2,   1,   1,1.03650784,-133.510691, 1.10000, 0.90000, 1.10000, 0.90000
 1898,'CONCORD 13 1', 115.0000,2,   2,   1,   1,1.04299998,-135.690792, 1.10000, 0.90000, 1.10000, 0.90000
 1899,'CONCORD 13 2', 115.0000,1,   2,   1,   1,1.04295123,-135.697677, 1.10000, 0.90000, 1.10000, 0.90000
 1900,'LITTLETON ~4', 500.0000,2,   2,   1,   1,1.04463732,-129.087925, 1.10000, 0.90000, 1.10000, 0.90000
 1901,'LITTLETON ~5', 230.0000,2,   2,   1,   1,1.04491615,-128.751170, 1.10000, 0.90000, 1.10000, 0.90000
 1902,'LITTLETON ~6', 115.0000,1,   2,   1,   1,1.04549801,-129.640556, 1.10000, 0.90000, 1.10000, 0.90000
 1903,'LITTLETON ~7', 500.0000,1,   2,   1,   1,1.04434609,-129.126406, 1.10000, 0.90000, 1.10000, 0.90000
 1904,'LITTLETON ~8', 500.0000,1,   2,   1,   1,1.04463732,-129.087925, 1.10000, 0.90000, 1.10000, 0.90000
 1905,'MILAN 2 1   ', 115.0000,2,   2,   1,   1,1.04722512,-128.434973, 1.10000, 0.90000, 1.10000, 0.90000
 1906,'MILAN 2 2   ', 115.0000,1,   2,   1,   1,1.04720879,-128.438798, 1.10000, 0.90000, 1.10000, 0.90000
 1907,'PORTSMOUT~35', 115.0000,2,   2,   1,   1,1.04402578,-133.718602, 1.10000, 0.90000, 1.10000, 0.90000
 1908,'PORTSMOUT~36', 115.0000,1,   2,   1,   1,1.04399741,-133.730268, 1.10000, 0.90000, 1.10000, 0.90000
 1909,'MANCHESTE~12', 115.0000,1,   2,   1,   1,1.04514241,-136.385723, 1.10000, 0.90000, 1.10000, 0.90000
 1910,'MANCHESTE~13',  18.0000,2,   2,   1,   1,1.04474783,-135.131468, 1.10000, 0.90000, 1.10000, 0.90000
 1911,'MANCHESTE~14',  24.0000,2,   2,   1,   1,1.04486930,-135.642380, 1.10000, 0.90000, 1.10000, 0.90000
 1912,'MANCHESTE~15', 115.0000,1,   2,   1,   1,1.04511213,-136.394848, 1.10000, 0.90000, 1.10000, 0.90000
 1913,'MANCHESTE~16', 115.0000,1,   2,   1,   1,1.04514241,-136.385723, 1.10000, 0.90000, 1.10000, 0.90000
 1914,'PORTSMOUT~37', 500.0000,1,   2,   1,   1,1.04410839,-129.721548, 1.10000, 0.90000, 1.10000, 0.90000
 1915,'PORTSMOUT~38', 230.0000,1,   2,   1,   1,1.04431379,-131.986043, 1.10000, 0.90000, 1.10000, 0.90000
 1916,'PORTSMOUT~39', 115.0000,1,   2,   1,   1,1.04535699,-133.649931, 1.10000, 0.90000, 1.10000, 0.90000
 1917,'PORTSMOUT~40',  13.8000,2,   2,   1,   1,1.04638124,-128.073396, 1.10000, 0.90000, 1.10000, 0.90000
 1918,'PORTSMOUT~41',  13.8000,2,   2,   1,   1,1.04900002,-128.186777, 1.10000, 0.90000, 1.10000, 0.90000
 1919,'PORTSMOUT~42',  18.0000,2,   2,   1,   1,1.04900002,-128.119978, 1.10000, 0.90000, 1.10000, 0.90000
 1920,'PORTSMOUT~43', 500.0000,1,   2,   1,   1,1.04384041,-129.959293, 1.10000, 0.90000, 1.10000, 0.90000
 1921,'PORTSMOUT~44', 230.0000,1,   2,   1,   1,1.04347730,-132.060970, 1.10000, 0.90000, 1.10000, 0.90000
 1922,'MONROE 2 1  ', 230.0000,1,   2,   1,   1,1.04312444,-129.062927, 1.10000, 0.90000, 1.10000, 0.90000
 1923,'MONROE 2 2  ', 115.0000,1,   2,   1,   1,1.04337823,-129.641758, 1.10000, 0.90000, 1.10000, 0.90000
 1924,'MONROE 2 3  ',  13.8000,1,   2,   1,   1,1.04376376,-130.255382, 1.10000, 0.90000, 1.10000, 0.90000
 1926,'MONROE 2 5  ',  18.0000,2,   2,   1,   1,1.04297376,-128.770062, 1.10000, 0.90000, 1.10000, 0.90000
 1927,'MONROE 2 6  ',  13.8000,2,   2,   1,   1,1.03053498,-129.289238, 1.10000, 0.90000, 1.10000, 0.90000
 1928,'MONROE 2 7  ', 230.0000,1,   2,   1,   1,1.04314816,-129.055892, 1.10000, 0.90000, 1.10000, 0.90000
 1929,'MONROE 2 9  ', 230.0000,1,   2,   1,   1,1.04312444,-129.062927, 1.10000, 0.90000, 1.10000, 0.90000
 1930,'BRANDON 1 1 ', 230.0000,1,   3,   1,   1,1.03999782,-131.125125, 1.10000, 0.90000, 1.10000, 0.90000
 1931,'BRANDON 1 2 ', 230.0000,1,   3,   1,   1,1.04002821,-131.122625, 1.10000, 0.90000, 1.10000, 0.90000
 1932,'BRANDON 2 1 ', 115.0000,1,   3,   1,   1,1.04112625,-131.211882, 1.10000, 0.90000, 1.10000, 0.90000
 1933,'BRANDON 2 2 ', 115.0000,1,   3,   1,   1,1.04111195,-131.214163, 1.10000, 0.90000, 1.10000, 0.90000
 1934,'BRANDON 3 1 ', 115.0000,1,   3,   1,   1,1.04208219,-131.579305, 1.10000, 0.90000, 1.10000, 0.90000
 1935,'BRIDPORT 1 1', 115.0000,1,   3,   1,   1,1.05120003,-131.367719, 1.10000, 0.90000, 1.10000, 0.90000
 1936,'BRIDPORT 2 1', 115.0000,1,   3,   1,   1,1.05128360,-131.277288, 1.10000, 0.90000, 1.10000, 0.90000
 1937,'BRISTOL 5 1 ', 230.0000,1,   3,   1,   1,1.04145324,-129.995179, 1.10000, 0.90000, 1.10000, 0.90000
 1938,'BRISTOL 5 2 ', 230.0000,1,   3,   1,   1,1.04143822,-129.997952, 1.10000, 0.90000, 1.10000, 0.90000
 1939,'BRISTOL 6 1 ', 115.0000,1,   3,   1,   1,1.03533912,-130.332345, 1.10000, 0.90000, 1.10000, 0.90000
 1940,'BRISTOL 6 2 ', 115.0000,1,   3,   1,   1,1.03531432,-130.334858, 1.10000, 0.90000, 1.10000, 0.90000
 1941,'BRISTOL 7 1 ', 115.0000,1,   3,   1,   1,1.03674901,-130.522839, 1.10000, 0.90000, 1.10000, 0.90000
 1942,'BRISTOL 7 2 ', 115.0000,1,   3,   1,   1,1.03672957,-130.524778, 1.10000, 0.90000, 1.10000, 0.90000
 1943,'FERRISBURG~1', 115.0000,1,   3,   1,   1,1.04196835,-129.870159, 1.10000, 0.90000, 1.10000, 0.90000
 1944,'FERRISBURG~2', 115.0000,1,   3,   1,   1,1.04197395,-129.869394, 1.10000, 0.90000, 1.10000, 0.90000
 1945,'HINESBURG ~1', 115.0000,1,   3,   1,   1,1.03821218,-129.483134, 1.10000, 0.90000, 1.10000, 0.90000
 1946,'HINESBURG ~2', 115.0000,1,   3,   1,   1,1.03840101,-129.421361, 1.10000, 0.90000, 1.10000, 0.90000
 1947,'HINESBURG ~3', 115.0000,1,   3,   1,   1,1.03792834,-129.569877, 1.10000, 0.90000, 1.10000, 0.90000
 1948,'MIDDLEBURY~1', 500.0000,1,   3,   1,   1,1.04329538,-130.088698, 1.10000, 0.90000, 1.10000, 0.90000
 1949,'MIDDLEBURY~2', 230.0000,1,   3,   1,   1,1.04343116,-130.348546, 1.10000, 0.90000, 1.10000, 0.90000
 1950,'MIDDLEBURY~3', 115.0000,1,   3,   1,   1,1.04772985,-130.824979, 1.10000, 0.90000, 1.10000, 0.90000
 1951,'MIDDLEBURY~4', 500.0000,1,   3,   1,   1,1.04498410,-130.087510, 1.10000, 0.90000, 1.10000, 0.90000
 1952,'MIDDLEBURY~5', 230.0000,1,   3,   1,   1,1.04222584,-130.338956, 1.10000, 0.90000, 1.10000, 0.90000
 1953,'MIDDLEBURY~6', 115.0000,1,   3,   1,   1,1.04063916,-130.786238, 1.10000, 0.90000, 1.10000, 0.90000
 1954,'MIDDLEBURY~7', 115.0000,1,   3,   1,   1,1.04067183,-130.782809, 1.10000, 0.90000, 1.10000, 0.90000
 1955,'NEW HAVEN ~1', 115.0000,1,   3,   1,   1,1.04243827,-130.161085, 1.10000, 0.90000, 1.10000, 0.90000
 1956,'NEW HAVEN ~2', 115.0000,1,   3,   1,   1,1.04244196,-130.160620, 1.10000, 0.90000, 1.10000, 0.90000
 1957,'NEW HAVEN~22', 115.0000,1,   3,   1,   1,1.04215562,-130.242705, 1.10000, 0.90000, 1.10000, 0.90000
 1958,'NEW HAVEN~23', 115.0000,1,   3,   1,   1,1.04214966,-130.243183, 1.10000, 0.90000, 1.10000, 0.90000
 1959,'NORTH FERR~1', 115.0000,1,   3,   1,   1,1.04305816,-129.948611, 1.10000, 0.90000, 1.10000, 0.90000
 1960,'NORTH FERR~2', 115.0000,1,   3,   1,   1,1.04307759,-129.947382, 1.10000, 0.90000, 1.10000, 0.90000
 1961,'SHOREHAM 1  ', 115.0000,1,   3,   1,   1,1.05183375,-131.341287, 1.10000, 0.90000, 1.10000, 0.90000
 1962,'STARKSBORO~1', 115.0000,1,   3,   1,   1,1.03671515,-129.888123, 1.10000, 0.90000, 1.10000, 0.90000
 1963,'STARKSBORO~2', 115.0000,1,   3,   1,   1,1.03713989,-129.593291, 1.10000, 0.90000, 1.10000, 0.90000
 1964,'VERGENNES ~1', 115.0000,1,   3,   1,   1,1.04825246,-130.794885, 1.10000, 0.90000, 1.10000, 0.90000
 1965,'VERGENNES ~2', 115.0000,1,   3,   1,   1,1.04500759,-130.266146, 1.10000, 0.90000, 1.10000, 0.90000
 1966,'VERGENNES ~3', 115.0000,1,   3,   1,   1,1.04624093,-130.516801, 1.10000, 0.90000, 1.10000, 0.90000
 1967,'ARLINGTON ~1', 230.0000,1,   3,   1,   1,1.04663634,-133.907457, 1.10000, 0.90000, 1.10000, 0.90000
 1968,'ARLINGTON ~2', 161.0000,1,   3,   1,   1,1.04629266,-134.307337, 1.10000, 0.90000, 1.10000, 0.90000
 1969,'ARLINGTON ~3', 115.0000,1,   3,   1,   1,1.04414284,-134.488119, 1.10000, 0.90000, 1.10000, 0.90000
 1970,'ARLINGTON ~4', 230.0000,1,   3,   1,   1,1.04661608,-133.909110, 1.10000, 0.90000, 1.10000, 0.90000
 1971,'ARLINGTON ~5', 230.0000,1,   3,   1,   1,1.04670787,-133.897048, 1.10000, 0.90000, 1.10000, 0.90000
 1972,'ARLINGTON~20', 115.0000,1,   3,   1,   1,1.04935229,-132.703021, 1.10000, 0.90000, 1.10000, 0.90000
 1973,'ARLINGTON~21', 115.0000,1,   3,   1,   1,1.04934108,-132.703991, 1.10000, 0.90000, 1.10000, 0.90000
 1974,'ARLINGTON~34', 115.0000,1,   3,   1,   1,1.04369318,-134.416525, 1.10000, 0.90000, 1.10000, 0.90000
 1975,'BENNINGTON~1', 230.0000,1,   3,   1,   1,1.03731883,-133.985840, 1.10000, 0.90000, 1.10000, 0.90000
 1976,'BENNINGTON~2', 115.0000,1,   3,   1,   1,1.03932798,-134.365640, 1.10000, 0.90000, 1.10000, 0.90000
 1977,'BENNINGTON~3', 230.0000,1,   3,   1,   1,1.03774118,-133.983559, 1.10000, 0.90000, 1.10000, 0.90000
 1978,'BENNINGTON~4', 115.0000,1,   3,   1,   1,1.04346895,-135.036801, 1.10000, 0.90000, 1.10000, 0.90000
 1979,'BENNINGTON~5', 230.0000,1,   3,   1,   1,1.03919470,-133.786276, 1.10000, 0.90000, 1.10000, 0.90000
 1980,'BENNINGTON~6', 161.0000,1,   3,   1,   1,1.04049301,-134.490987, 1.10000, 0.90000, 1.10000, 0.90000
 1981,'BENNINGTON~7', 115.0000,1,   3,   1,   1,1.04444802,-134.972625, 1.10000, 0.90000, 1.10000, 0.90000
 1982,'BENNINGTON~8', 161.0000,1,   3,   1,   1,1.04045069,-134.492954, 1.10000, 0.90000, 1.10000, 0.90000
 1983,'BENNINGTON~9', 230.0000,1,   3,   1,   1,1.03927267,-133.776823, 1.10000, 0.90000, 1.10000, 0.90000
 1984,'BONDVILLE 1 ', 115.0000,1,   3,   1,   1,1.04469454,-133.117095, 1.10000, 0.90000, 1.10000, 0.90000
 1985,'DORSET 1 1  ', 115.0000,1,   3,   1,   1,1.04576814,-133.712387, 1.10000, 0.90000, 1.10000, 0.90000
 1986,'DORSET 2 1  ', 115.0000,1,   3,   1,   1,1.04560959,-133.068300, 1.10000, 0.90000, 1.10000, 0.90000
 1987,'LONDONDER~12', 115.0000,1,   3,   1,   1,1.04387403,-133.221843, 1.10000, 0.90000, 1.10000, 0.90000
 1988,'LONDONDER~13', 115.0000,1,   3,   1,   1,1.04308319,-133.505651, 1.10000, 0.90000, 1.10000, 0.90000
 1989,'LONDONDER~14', 115.0000,1,   3,   1,   1,1.04307508,-133.506634, 1.10000, 0.90000, 1.10000, 0.90000
 1990,'LONDONDER~15', 115.0000,1,   3,   1,   1,1.04341221,-133.297357, 1.10000, 0.90000, 1.10000, 0.90000
 1991,'MANCHESTE~85', 115.0000,1,   3,   1,   1,1.04469132,-133.983996, 1.10000, 0.90000, 1.10000, 0.90000
 1992,'MANCHESTE~86', 115.0000,1,   3,   1,   1,1.04467940,-133.985321, 1.10000, 0.90000, 1.10000, 0.90000
 1993,'MANCHESTE~87', 115.0000,1,   3,   1,   1,1.04037428,-134.285740, 1.10000, 0.90000, 1.10000, 0.90000
 1994,'MANCHESTE~88', 230.0000,1,   3,   1,   1,1.04692733,-133.708193, 1.10000, 0.90000, 1.10000, 0.90000
 1995,'MANCHESTE~89', 230.0000,1,   3,   1,   1,1.04694295,-133.706526, 1.10000, 0.90000, 1.10000, 0.90000
 1996,'NORTH BENN~1', 115.0000,1,   3,   1,   1,1.04394794,-134.800887, 1.10000, 0.90000, 1.10000, 0.90000
 1997,'NORTH BENN~2', 115.0000,1,   3,   1,   1,1.04394400,-134.801652, 1.10000, 0.90000, 1.10000, 0.90000
 1998,'NORTH BENN~3', 115.0000,1,   3,   1,   1,1.04400015,-134.609314, 1.10000, 0.90000, 1.10000, 0.90000
 1999,'POWNAL 1 1  ', 115.0000,1,   3,   1,   1,1.04350877,-135.025668, 1.10000, 0.90000, 1.10000, 0.90000
 2000,'POWNAL 1 2  ', 115.0000,1,   3,   1,   1,1.04349601,-135.026747, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'POWNAL 2 1  ', 115.0000,1,   3,   1,   1,1.03836870,-135.550623, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'POWNAL 3 1  ', 115.0000,1,   3,   1,   1,1.03903580,-135.630837, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SHAFTSBURY~1', 115.0000,1,   3,   1,   1,1.04382873,-134.931179, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SHAFTSBURY~2', 115.0000,1,   3,   1,   1,1.04310167,-134.226878, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'STAMFORD 1 1', 115.0000,1,   3,   1,   1,1.04010177,-134.626293, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'WILMINGTON~1', 115.0000,1,   3,   1,   1,1.04556048,-135.313807, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'WILMINGTO~15', 115.0000,1,   3,   1,   1,1.03994918,-134.332172, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'WILMINGTO~43', 115.0000,1,   3,   1,   1,1.04017782,-134.350408, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'WILMINGTO~44', 115.0000,1,   3,   1,   1,1.04016924,-134.351529, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'BARNET 1 1  ', 115.0000,1,   3,   1,   1,1.03955340,-129.798074, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'BARNET 2 1  ', 115.0000,1,   3,   1,   1,1.04341149,-129.879162, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'CONCORD 14 1', 115.0000,1,   3,   1,   1,1.04797351,-129.042914, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'DANVILLE 1 1', 115.0000,1,   3,   1,   1,1.04148924,-129.723433, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'DANVILLE 1 2', 115.0000,1,   3,   1,   1,1.04147935,-129.724335, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'DANVILLE 2 1', 115.0000,1,   3,   1,   1,1.03535068,-129.718980, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'EAST BURKE 1', 115.0000,1,   3,   1,   1,1.04808259,-128.958288, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'EAST BURKE 2', 115.0000,1,   3,   1,   1,1.04807627,-128.959149, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'GROTON 1 1  ', 115.0000,1,   3,   1,   1,1.04198492,-130.143627, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'GROTON 2 1  ', 115.0000,1,   3,   1,   1,1.04091156,-129.984388, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'HARDWICK 1 1', 115.0000,1,   3,   1,   1,1.04246950,-129.549878, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'HARDWICK 1 2', 115.0000,1,   3,   1,   1,1.04245126,-129.552200, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'HARDWICK 2 1', 115.0000,1,   3,   1,   1,1.04427159,-129.557214, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'HARDWICK 3 1', 115.0000,1,   3,   1,   1,1.04503787,-129.431238, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'LYNDONVILL~1', 230.0000,1,   3,   1,   1,1.04862082,-128.788954, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'LYNDONVILL~2', 115.0000,1,   3,   1,   1,1.04529011,-129.310384, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'LYNDONVILL~3', 230.0000,1,   3,   1,   1,1.04860282,-128.791659, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'LYNDONVILL~4', 115.0000,1,   3,   1,   1,1.04006624,-129.653970, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'LYNDONVILL~5', 115.0000,1,   3,   1,   1,1.04405606,-129.428724, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SAINT JOH~26', 115.0000,1,   3,   1,   1,1.04387426,-129.461646, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'SAINT JOH~27', 500.0000,1,   3,   1,   1,1.04134512,-129.293364, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'SAINT JOH~28', 230.0000,1,   3,   1,   1,1.04355216,-129.043010, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'SAINT JOH~29', 115.0000,1,   3,   1,   1,1.04411352,-129.393084, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'SAINT JOH~30', 230.0000,1,   3,   1,   1,1.04375482,-129.022287, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'SAINT JOH~31', 500.0000,1,   3,   1,   1,1.04132605,-129.296601, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'SAINT JOH~32', 230.0000,1,   3,   1,   1,1.04483998,-128.844470, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'SOUTH RYEG~1', 115.0000,1,   3,   1,   1,1.04361904,-130.012965, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'WEST BURKE~1', 115.0000,1,   3,   1,   1,1.04081559,-128.920066, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'WEST BURKE~2', 230.0000,1,   3,   1,   1,1.04927468,-128.486923, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'WEST BURKE~3', 115.0000,1,   3,   1,   1,1.04803610,-128.827012, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'WEST BURKE~4', 230.0000,1,   3,   1,   1,1.04925346,-128.488194, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'BURLINGTON~1', 115.0000,1,   3,   1,   1,1.04116762,-129.449830, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'BURLINGTON~2', 115.0000,1,   3,   1,   1,1.04111922,-129.456824, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'BURLINGTO~27', 230.0000,1,   3,   1,   1,1.03779745,-128.675915, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'BURLINGTO~28', 115.0000,1,   3,   1,   1,1.03922367,-129.031084, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'BURLINGTO~29', 230.0000,1,   3,   1,   1,1.03772533,-128.681761, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'BURLINGTO~59', 230.0000,1,   3,   1,   1,1.03538799,-128.667145, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BURLINGTO~60', 161.0000,1,   3,   1,   1,1.04016876,-128.346740, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'BURLINGTO~61', 115.0000,1,   3,   1,   1,1.04131341,-129.375900, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'BURLINGTO~62', 230.0000,1,   3,   1,   1,1.03534698,-128.674166, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'BURLINGTO~63', 161.0000,1,   3,   1,   1,1.04029393,-128.332793, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'BURLINGTO~90', 115.0000,1,   3,   1,   1,1.03969264,-129.056547, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'BURLINGT~113', 115.0000,1,   3,   1,   1,1.03998554,-129.521342, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BURLINGT~114', 115.0000,1,   3,   1,   1,1.03997672,-129.522776, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'BURLINGT~115', 115.0000,1,   3,   1,   1,1.03941548,-129.054812, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'BURLINGT~116', 115.0000,1,   3,   1,   1,1.03995836,-129.107145, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'BURLINGT~117', 115.0000,1,   3,   1,   1,1.04013836,-129.090206, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'BURLINGT~118', 115.0000,1,   3,   1,   1,1.03989935,-129.070167, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'BURLINGT~119', 115.0000,1,   3,   1,   1,1.03987682,-129.073568, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'CHARLOTTE ~1', 115.0000,1,   3,   1,   1,1.03874695,-129.146719, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'CHARLOTTE ~2', 115.0000,1,   3,   1,   1,1.03872192,-129.148208, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'CHARLOTTE~24', 115.0000,1,   3,   1,   1,1.04100823,-129.767802, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'CHARLOTTE~25', 115.0000,1,   3,   1,   1,1.04101956,-129.766723, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'COLCHESTER~1', 115.0000,1,   3,   1,   1,1.04079509,-129.012971, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'COLCHESTER~4', 115.0000,1,   3,   1,   1,1.04192877,-128.957960, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'COLCHESTER~5', 115.0000,1,   3,   1,   1,1.04009426,-129.051015, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'COLCHESTER~6', 115.0000,1,   3,   1,   1,1.04057503,-128.986429, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'ESSEX JUNC~1', 115.0000,1,   3,   1,   1,1.04017150,-129.042463, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'ESSEX JUNC~2', 115.0000,1,   3,   1,   1,1.03851736,-129.161719, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'ESSEX JUNC~3', 115.0000,1,   3,   1,   1,1.03870606,-129.157279, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ESSEX JUNC~4', 230.0000,1,   3,   1,   1,1.03640163,-128.312494, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ESSEX JUNC~5', 115.0000,1,   3,   1,   1,1.03866529,-129.105793, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'ESSEX JUNC~6', 230.0000,1,   3,   1,   1,1.03637099,-128.316770, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'HUNTINGTON~1', 115.0000,1,   3,   1,   1,1.03732789,-129.577868, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JERICHO 1 1 ', 115.0000,1,   3,   1,   1,1.03944814,-129.123415, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JERICHO 2 1 ', 115.0000,1,   3,   1,   1,1.03827000,-129.414736, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JERICHO 3 1 ', 115.0000,1,   3,   1,   1,1.03817618,-129.343210, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MILTON 2 1  ', 115.0000,1,   3,   1,   1,1.04222584,-128.797027, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MILTON 2 2  ', 115.0000,1,   3,   1,   1,1.04219782,-128.800989, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'MILTON 3 1  ', 230.0000,1,   3,   1,   1,1.03975916,-128.037756, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'MILTON 3 2  ', 115.0000,1,   3,   1,   1,1.04631519,-128.362942, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'MILTON 3 3  ', 230.0000,1,   3,   1,   1,1.03993618,-128.031500, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'MILTON 4 1  ', 230.0000,1,   3,   1,   1,1.04340172,-128.292413, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'MILTON 4 2  ', 115.0000,1,   3,   1,   1,1.04092813,-128.987863, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'MILTON 4 3  ',  13.8000,1,   3,   1,   1,1.04106593,-128.947852, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MILTON 4 5  ', 230.0000,1,   3,   1,   1,1.04307902,-128.275488, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'MILTON 4 7  ', 230.0000,1,   3,   1,   1,1.04340172,-128.292413, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'RICHMOND 3 1', 115.0000,1,   3,   1,   1,1.03810132,-129.346571, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'SHELBURNE ~1', 115.0000,1,   3,   1,   1,1.03864908,-129.139930, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'SHELBURNE ~2', 115.0000,1,   3,   1,   1,1.03863668,-129.142143, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SHELBURNE ~3', 115.0000,1,   3,   1,   1,1.04041290,-129.686591, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'SHELBURNE ~4', 115.0000,1,   3,   1,   1,1.04043603,-129.684310, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'SOUTH BURL~1', 230.0000,1,   3,   1,   1,1.04061174,-128.742400, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'SOUTH BURL~2', 230.0000,1,   3,   1,   1,1.04058552,-128.746757, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'SOUTH BURL~3', 115.0000,1,   3,   1,   1,1.03932679,-129.141037, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'SOUTH BURL~4', 115.0000,1,   3,   1,   1,1.03846049,-129.198383, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'SOUTH BURL~5', 230.0000,1,   3,   1,   1,1.03979218,-128.322411, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'SOUTH BURL~6', 115.0000,1,   3,   1,   1,1.03926790,-129.094291, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'SOUTH BURL~7', 230.0000,1,   3,   1,   1,1.03984559,-128.310240, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'UNDERHILL ~1', 115.0000,1,   3,   1,   1,1.03848886,-129.251057, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'UNDERHILL ~2', 115.0000,1,   3,   1,   1,1.04007733,-129.108921, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'WATERBURY ~1', 115.0000,1,   3,   1,   1,1.03732610,-129.581379, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'WATERBURY~13', 115.0000,1,   3,   1,   1,1.03797495,-129.481576, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'WATERBURY~14', 115.0000,1,   3,   1,   1,1.03759801,-129.546081, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'WATERBURY~15', 115.0000,1,   3,   1,   1,1.03760660,-129.544564, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WESTFORD 1 1', 115.0000,1,   3,   1,   1,1.04153728,-129.049499, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'WESTFORD 1 2', 115.0000,1,   3,   1,   1,1.04153275,-129.050018, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'WESTFORD 2 1', 115.0000,1,   3,   1,   1,1.03995144,-129.073240, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'WESTFORD 2 2', 115.0000,1,   3,   1,   1,1.03996015,-129.072161, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'WILLISTON ~1', 115.0000,1,   3,   1,   1,1.03953540,-129.056438, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'WILLISTON~10', 115.0000,1,   3,   1,   1,1.03874505,-129.319223, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'WILLISTON~11', 230.0000,1,   3,   1,   1,1.03919458,-128.598378, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'WILLISTON~12', 115.0000,1,   3,   1,   1,1.03848982,-129.396431, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'WILLISTON~13', 230.0000,1,   3,   1,   1,1.03916335,-128.602258, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'WINOOSKI 1 1', 115.0000,1,   3,   1,   1,1.03985906,-129.142717, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'WINOOSKI 2 1', 115.0000,1,   3,   1,   1,1.03957927,-129.343607, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'WINOOSKI 3 1', 115.0000,1,   3,   1,   1,1.03974414,-129.094878, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'WINOOSKI 3 2', 115.0000,1,   3,   1,   1,1.03976381,-129.092638, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'CANAAN 5 1  ', 115.0000,1,   3,   1,   1,1.04280388,-128.154225, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'CANAAN 6 1  ', 115.0000,1,   3,   1,   1,1.04095328,-128.744640, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'CANAAN 6 2  ', 115.0000,1,   3,   1,   1,1.04094827,-128.745186, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'GUILDHALL 1 ', 115.0000,1,   3,   1,   1,1.04624248,-128.896612, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'ISLAND PON~1', 115.0000,1,   3,   1,   1,1.03939033,-128.882692, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'ISLAND PON~2', 115.0000,1,   3,   1,   1,1.04354143,-128.914206, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'ISLAND PON~3', 115.0000,1,   3,   1,   1,1.04353881,-128.914561, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'LUNENBURG ~1', 115.0000,1,   3,   1,   1,1.04768670,-129.289225, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'LUNENBURG ~2', 115.0000,1,   3,   1,   1,1.04747975,-129.047791, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'LUNENBURG ~3', 115.0000,1,   3,   1,   1,1.04748392,-129.047354, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'BAKERSFIEL~1', 115.0000,1,   3,   1,   1,1.04308915,-128.839142, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'ENOSBURG F~1', 115.0000,1,   3,   1,   1,1.04079580,-128.370004, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'ENOSBURG F~2', 230.0000,1,   3,   1,   1,1.03741372,-128.072877, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'ENOSBURG F~3', 115.0000,1,   3,   1,   1,1.04065418,-128.406737, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'ENOSBURG F~4', 230.0000,1,   3,   1,   1,1.03738606,-128.076538, 1.10000, 0.90000, 1.10000, 0.90000
 2134,'FAIRFAX 1 1 ', 115.0000,1,   3,   1,   1,1.03878367,-128.277728, 1.10000, 0.90000, 1.10000, 0.90000
 2135,'FAIRFAX 2 1 ', 115.0000,1,   3,   1,   1,1.04383969,-128.662814, 1.10000, 0.90000, 1.10000, 0.90000
 2136,'FAIRFAX 3 1 ', 115.0000,1,   3,   1,   1,1.04267883,-128.829034, 1.10000, 0.90000, 1.10000, 0.90000
 2137,'FRANKLIN 8 1', 115.0000,1,   3,   1,   1,1.04217136,-128.560894, 1.10000, 0.90000, 1.10000, 0.90000
 2138,'FRANKLIN 9 1', 115.0000,1,   3,   1,   1,1.04107130,-128.299858, 1.10000, 0.90000, 1.10000, 0.90000
 2139,'FRANKLIN 9 2', 115.0000,1,   3,   1,   1,1.04105818,-128.301156, 1.10000, 0.90000, 1.10000, 0.90000
 2140,'HIGHGATE C~1', 115.0000,1,   3,   1,   1,1.04050052,-128.303300, 1.10000, 0.90000, 1.10000, 0.90000
 2141,'HIGHGATE C~2', 115.0000,1,   3,   1,   1,1.04051208,-128.301907, 1.10000, 0.90000, 1.10000, 0.90000
 2142,'JEFFERSONV~1', 115.0000,1,   3,   1,   1,1.04369462,-129.251945, 1.10000, 0.90000, 1.10000, 0.90000
 2143,'JEFFERSON~10', 115.0000,1,   3,   1,   1,1.04349780,-129.150408, 1.10000, 0.90000, 1.10000, 0.90000
 2144,'JEFFERSON~11', 115.0000,1,   3,   1,   1,1.04399252,-129.323225, 1.10000, 0.90000, 1.10000, 0.90000
 2145,'RICHFORD 1 1', 115.0000,1,   3,   1,   1,1.04270780,-128.938139, 1.10000, 0.90000, 1.10000, 0.90000
 2146,'RICHFORD 2 1', 230.0000,1,   3,   1,   1,1.03975189,-128.320758, 1.10000, 0.90000, 1.10000, 0.90000
 2147,'RICHFORD 2 2', 115.0000,1,   3,   1,   1,1.04103529,-128.587218, 1.10000, 0.90000, 1.10000, 0.90000
 2148,'RICHFORD 2 3', 230.0000,1,   3,   1,   1,1.03974414,-128.315622, 1.10000, 0.90000, 1.10000, 0.90000
 2149,'SAINT ALBA~8', 230.0000,1,   3,   1,   1,1.03901219,-128.239848, 1.10000, 0.90000, 1.10000, 0.90000
 2150,'SAINT ALBA~9', 115.0000,1,   3,   1,   1,1.04175735,-128.522372, 1.10000, 0.90000, 1.10000, 0.90000
 2151,'SAINT ALB~10', 230.0000,1,   3,   1,   1,1.03913033,-128.233755, 1.10000, 0.90000, 1.10000, 0.90000
 2152,'SAINT ALB~11', 230.0000,1,   3,   1,   1,1.04012764,-128.143788, 1.10000, 0.90000, 1.10000, 0.90000
 2153,'SAINT ALB~12', 115.0000,1,   3,   1,   1,1.04419804,-128.619361, 1.10000, 0.90000, 1.10000, 0.90000
 2154,'SAINT ALB~13', 230.0000,1,   3,   1,   1,1.04009676,-128.147941, 1.10000, 0.90000, 1.10000, 0.90000
 2155,'SAINT ALB~14', 115.0000,1,   3,   1,   1,1.03443778,-128.510556, 1.10000, 0.90000, 1.10000, 0.90000
 2156,'SAINT ALB~15', 115.0000,1,   3,   1,   1,1.03441322,-128.515036, 1.10000, 0.90000, 1.10000, 0.90000
 2157,'SHELDON 1 1 ', 115.0000,1,   3,   1,   1,1.04023826,-128.164224, 1.10000, 0.90000, 1.10000, 0.90000
 2158,'SWANTON 1 1 ', 115.0000,1,   3,   1,   1,1.03960788,-128.522167, 1.10000, 0.90000, 1.10000, 0.90000
 2159,'SWANTON 2 1 ', 115.0000,1,   3,   1,   1,1.03339875,-128.505173, 1.10000, 0.90000, 1.10000, 0.90000
 2160,'SWANTON 2 2 ', 115.0000,1,   3,   1,   1,1.03374743,-128.507619, 1.10000, 0.90000, 1.10000, 0.90000
 2161,'SWANTON 3 1 ', 115.0000,1,   3,   1,   1,1.04060209,-128.547343, 1.10000, 0.90000, 1.10000, 0.90000
 2162,'ALBURGH 1 1 ', 115.0000,1,   3,   1,   1,1.03826070,-128.544379, 1.10000, 0.90000, 1.10000, 0.90000
 2163,'ALBURGH 2 1 ', 115.0000,1,   3,   1,   1,1.03552735,-128.551045, 1.10000, 0.90000, 1.10000, 0.90000
 2164,'ALBURGH 2 2 ', 115.0000,1,   3,   1,   1,1.03552377,-128.551728, 1.10000, 0.90000, 1.10000, 0.90000
 2165,'ALBURGH 3 1 ', 115.0000,1,   3,   1,   1,1.03602314,-128.556591, 1.10000, 0.90000, 1.10000, 0.90000
 2166,'ALBURGH 3 2 ',  18.0000,1,   3,   1,   1,1.03581643,-128.586139, 1.10000, 0.90000, 1.10000, 0.90000
 2167,'ALBURGH 3 3 ',  18.0000,1,   3,   1,   1,1.03525269,-128.674904, 1.10000, 0.90000, 1.10000, 0.90000
 2169,'ALBURGH 3 5 ', 115.0000,1,   3,   1,   1,1.03603160,-128.555799, 1.10000, 0.90000, 1.10000, 0.90000
 2170,'ALBURGH 3 7 ', 115.0000,1,   3,   1,   1,1.03602314,-128.556591, 1.10000, 0.90000, 1.10000, 0.90000
 2171,'GRAND ISLE~1', 115.0000,1,   3,   1,   1,1.04317486,-128.868908, 1.10000, 0.90000, 1.10000, 0.90000
 2172,'GRAND ISLE~2', 115.0000,1,   3,   1,   1,1.04395092,-128.412215, 1.10000, 0.90000, 1.10000, 0.90000
 2173,'NORTH HERO 1', 115.0000,1,   3,   1,   1,1.04073715,-128.458154, 1.10000, 0.90000, 1.10000, 0.90000
 2174,'NORTH HERO 2', 115.0000,1,   3,   1,   1,1.04074132,-128.457389, 1.10000, 0.90000, 1.10000, 0.90000
 2175,'SOUTH HERO 1', 115.0000,1,   3,   1,   1,1.04540086,-128.661776, 1.10000, 0.90000, 1.10000, 0.90000
 2176,'HYDE PARK ~1', 115.0000,1,   3,   1,   1,1.04811430,-129.482273, 1.10000, 0.90000, 1.10000, 0.90000
 2177,'HYDE PARK ~2', 115.0000,1,   3,   1,   1,1.04761291,-129.515481, 1.10000, 0.90000, 1.10000, 0.90000
 2178,'JOHNSON 1 1 ', 115.0000,1,   3,   1,   1,1.04320347,-128.935557, 1.10000, 0.90000, 1.10000, 0.90000
 2179,'JOHNSON 1 2 ', 115.0000,1,   3,   1,   1,1.04321837,-128.933877, 1.10000, 0.90000, 1.10000, 0.90000
 2180,'JOHNSON 2 1 ', 115.0000,1,   3,   1,   1,1.04391873,-129.171991, 1.10000, 0.90000, 1.10000, 0.90000
 2181,'JOHNSON 2 2 ', 115.0000,1,   3,   1,   1,1.04390311,-129.173330, 1.10000, 0.90000, 1.10000, 0.90000
 2182,'JOHNSON 3 1 ', 115.0000,1,   3,   1,   1,1.04499793,-129.522325, 1.10000, 0.90000, 1.10000, 0.90000
 2183,'MORRISVILL~1', 115.0000,1,   3,   1,   1,1.04541469,-129.559222, 1.10000, 0.90000, 1.10000, 0.90000
 2184,'MORRISVIL~12', 230.0000,1,   3,   1,   1,1.04438603,-129.472615, 1.10000, 0.90000, 1.10000, 0.90000
 2185,'MORRISVIL~13', 115.0000,1,   3,   1,   1,1.04584503,-129.541299, 1.10000, 0.90000, 1.10000, 0.90000
 2186,'MORRISVIL~14',  13.8000,1,   3,   1,   1,1.04618871,-129.557446, 1.10000, 0.90000, 1.10000, 0.90000
 2188,'MORRISVIL~16', 230.0000,1,   3,   1,   1,1.04436326,-129.475019, 1.10000, 0.90000, 1.10000, 0.90000
 2189,'MORRISVIL~17', 115.0000,1,   3,   1,   1,1.04475379,-129.602361, 1.10000, 0.90000, 1.10000, 0.90000
 2190,'STOWE 1 1   ', 115.0000,1,   3,   1,   1,1.04496515,-129.586843, 1.10000, 0.90000, 1.10000, 0.90000
 2191,'STOWE 1 2   ', 115.0000,1,   3,   1,   1,1.04497194,-129.585463, 1.10000, 0.90000, 1.10000, 0.90000
 2192,'STOWE 2 1   ', 230.0000,1,   3,   1,   1,1.04447508,-129.693121, 1.10000, 0.90000, 1.10000, 0.90000
 2193,'STOWE 2 2   ', 115.0000,1,   3,   1,   1,1.04456389,-129.663068, 1.10000, 0.90000, 1.10000, 0.90000
 2194,'STOWE 2 3   ',  13.8000,1,   3,   1,   1,1.04456663,-129.662153, 1.10000, 0.90000, 1.10000, 0.90000
 2196,'STOWE 2 5   ', 230.0000,1,   3,   1,   1,1.04449952,-129.692752, 1.10000, 0.90000, 1.10000, 0.90000
 2197,'STOWE 2 7   ', 230.0000,1,   3,   1,   1,1.04443407,-129.695853, 1.10000, 0.90000, 1.10000, 0.90000
 2198,'STOWE 3 1   ', 115.0000,1,   3,   1,   1,1.04506588,-129.585996, 1.10000, 0.90000, 1.10000, 0.90000
 2199,'WOLCOTT 1 1 ', 115.0000,1,   3,   1,   1,1.04402804,-129.462056, 1.10000, 0.90000, 1.10000, 0.90000
 2200,'WOLCOTT 2 1 ', 230.0000,1,   3,   1,   1,1.04453528,-129.487368, 1.10000, 0.90000, 1.10000, 0.90000
 2201,'WOLCOTT 2 2 ', 115.0000,1,   3,   1,   1,1.04396844,-129.446852, 1.10000, 0.90000, 1.10000, 0.90000
 2202,'WOLCOTT 2 3 ', 230.0000,1,   3,   1,   1,1.04452121,-129.488830, 1.10000, 0.90000, 1.10000, 0.90000
 2203,'BARRE 1 1   ', 115.0000,1,   3,   1,   1,1.04022360,-129.437890, 1.10000, 0.90000, 1.10000, 0.90000
 2204,'BARRE 1 2   ', 115.0000,1,   3,   1,   1,1.04019177,-129.442002, 1.10000, 0.90000, 1.10000, 0.90000
 2205,'BARRE 2 1   ', 115.0000,1,   3,   1,   1,1.04126632,-129.861594, 1.10000, 0.90000, 1.10000, 0.90000
 2206,'BARRE 2 2   ', 115.0000,1,   3,   1,   1,1.04123652,-129.865570, 1.10000, 0.90000, 1.10000, 0.90000
 2207,'BARRE 3 1   ', 115.0000,1,   3,   1,   1,1.04301429,-130.116360, 1.10000, 0.90000, 1.10000, 0.90000
 2208,'BARRE 4 1   ', 230.0000,1,   3,   1,   1,1.03837013,-128.760431, 1.10000, 0.90000, 1.10000, 0.90000
 2209,'BARRE 4 2   ', 115.0000,1,   3,   1,   1,1.04021168,-129.394737, 1.10000, 0.90000, 1.10000, 0.90000
 2210,'BARRE 4 3   ', 230.0000,1,   3,   1,   1,1.03834486,-128.764420, 1.10000, 0.90000, 1.10000, 0.90000
 2211,'BRADFORD 2 1', 115.0000,1,   3,   1,   1,1.04261243,-130.239318, 1.10000, 0.90000, 1.10000, 0.90000
 2212,'BRADFORD 3 1', 230.0000,1,   3,   1,   1,1.03733587,-129.492860, 1.10000, 0.90000, 1.10000, 0.90000
 2213,'BRADFORD 3 2', 115.0000,1,   3,   1,   1,1.04236352,-130.256270, 1.10000, 0.90000, 1.10000, 0.90000
 2214,'BRADFORD 3 3', 230.0000,1,   3,   1,   1,1.03732705,-129.494417, 1.10000, 0.90000, 1.10000, 0.90000
 2215,'BRADFORD 4 1', 115.0000,1,   3,   1,   1,1.04245710,-130.294369, 1.10000, 0.90000, 1.10000, 0.90000
 2216,'CHELSEA 1 1 ', 115.0000,1,   3,   1,   1,1.04305065,-130.452419, 1.10000, 0.90000, 1.10000, 0.90000
 2217,'CORINTH 3 1 ', 115.0000,1,   3,   1,   1,1.04310226,-130.142602, 1.10000, 0.90000, 1.10000, 0.90000
 2218,'CORINTH 4 1 ', 115.0000,1,   3,   1,   1,1.04354799,-130.476844, 1.10000, 0.90000, 1.10000, 0.90000
 2219,'EAST THETF~1', 115.0000,1,   3,   1,   1,1.04156685,-131.852417, 1.10000, 0.90000, 1.10000, 0.90000
 2220,'FAIRLEE 1 1 ', 115.0000,1,   3,   1,   1,1.04181635,-130.997291, 1.10000, 0.90000, 1.10000, 0.90000
 2221,'FAIRLEE 1 2 ', 115.0000,1,   3,   1,   1,1.04180932,-130.998329, 1.10000, 0.90000, 1.10000, 0.90000
 2222,'FAIRLEE 2 1 ', 115.0000,1,   3,   1,   1,1.04247785,-130.613530, 1.10000, 0.90000, 1.10000, 0.90000
 2223,'FAIRLEE 2 2 ', 115.0000,1,   3,   1,   1,1.04248071,-130.612970, 1.10000, 0.90000, 1.10000, 0.90000
 2224,'NEWBURY 1   ', 115.0000,1,   3,   1,   1,1.04320681,-130.173884, 1.10000, 0.90000, 1.10000, 0.90000
 2225,'NORTHFIELD~1', 115.0000,1,   3,   1,   1,1.03981841,-129.432139, 1.10000, 0.90000, 1.10000, 0.90000
 2226,'NORTHFIEL~20', 115.0000,1,   3,   1,   1,1.04230332,-130.553711, 1.10000, 0.90000, 1.10000, 0.90000
 2227,'NORTHFIEL~21', 230.0000,1,   3,   1,   1,1.03734624,-129.218942, 1.10000, 0.90000, 1.10000, 0.90000
 2228,'NORTHFIEL~22', 115.0000,1,   3,   1,   1,1.04090738,-129.946302, 1.10000, 0.90000, 1.10000, 0.90000
 2229,'NORTHFIEL~23', 230.0000,1,   3,   1,   1,1.03733337,-129.221223, 1.10000, 0.90000, 1.10000, 0.90000
 2230,'RANDOLPH 1 1', 115.0000,1,   3,   1,   1,1.04355097,-131.172813, 1.10000, 0.90000, 1.10000, 0.90000
 2231,'RANDOLPH 2 1', 115.0000,1,   3,   1,   1,1.04435444,-131.392322, 1.10000, 0.90000, 1.10000, 0.90000
 2232,'RANDOLPH 2 2', 115.0000,1,   3,   1,   1,1.04433858,-131.393852, 1.10000, 0.90000, 1.10000, 0.90000
 2233,'RANDOLPH 3 1', 230.0000,1,   3,   1,   1,1.04033172,-131.680542, 1.10000, 0.90000, 1.10000, 0.90000
 2234,'RANDOLPH 3 2', 115.0000,1,   3,   1,   1,1.04502583,-131.498272, 1.10000, 0.90000, 1.10000, 0.90000
 2235,'RANDOLPH 3 3', 230.0000,1,   3,   1,   1,1.04030383,-131.682591, 1.10000, 0.90000, 1.10000, 0.90000
 2236,'RANDOLPH C~1', 115.0000,1,   3,   1,   1,1.04350960,-130.625483, 1.10000, 0.90000, 1.10000, 0.90000
 2237,'RANDOLPH C~2', 115.0000,1,   3,   1,   1,1.04350400,-130.626056, 1.10000, 0.90000, 1.10000, 0.90000
 2238,'RANDOLPH C~3', 115.0000,1,   3,   1,   1,1.04335010,-131.083488, 1.10000, 0.90000, 1.10000, 0.90000
 2239,'SOUTH ROYA~1', 115.0000,1,   3,   1,   1,1.04373777,-131.160273, 1.10000, 0.90000, 1.10000, 0.90000
 2240,'SOUTH ROYA~2', 115.0000,1,   3,   1,   1,1.04341257,-132.219362, 1.10000, 0.90000, 1.10000, 0.90000
 2241,'THETFORD C~1', 115.0000,1,   3,   1,   1,1.04188335,-131.345344, 1.10000, 0.90000, 1.10000, 0.90000
 2242,'TUNBRIDGE 1 ', 115.0000,1,   3,   1,   1,1.04350793,-130.840538, 1.10000, 0.90000, 1.10000, 0.90000
 2243,'VERSHIRE 1  ', 115.0000,1,   3,   1,   1,1.04241586,-130.828093, 1.10000, 0.90000, 1.10000, 0.90000
 2244,'WILLIAMST~38', 115.0000,1,   3,   1,   1,1.04368067,-130.503632, 1.10000, 0.90000, 1.10000, 0.90000
 2245,'WILLIAMST~51', 115.0000,1,   3,   1,   1,1.04343259,-130.249672, 1.10000, 0.90000, 1.10000, 0.90000
 2246,'WILLIAMST~52', 115.0000,1,   3,   1,   1,1.04343927,-130.248675, 1.10000, 0.90000, 1.10000, 0.90000
 2247,'WILLIAMST~53', 115.0000,1,   3,   1,   1,1.04299474,-130.294342, 1.10000, 0.90000, 1.10000, 0.90000
 2248,'WILLIAMST~54', 115.0000,1,   3,   1,   1,1.04298043,-130.295229, 1.10000, 0.90000, 1.10000, 0.90000
 2249,'BARTON 1 1  ', 115.0000,1,   3,   1,   1,1.04656065,-129.049567, 1.10000, 0.90000, 1.10000, 0.90000
 2250,'BARTON 1 2  ', 115.0000,1,   3,   1,   1,1.04655719,-129.050168, 1.10000, 0.90000, 1.10000, 0.90000
 2251,'CRAFTSBURY 1', 115.0000,1,   3,   1,   1,1.04803038,-129.558921, 1.10000, 0.90000, 1.10000, 0.90000
 2252,'DERBY 1 1   ', 115.0000,1,   3,   1,   1,1.04464042,-128.987084, 1.10000, 0.90000, 1.10000, 0.90000
 2253,'DERBY 1 2   ', 115.0000,1,   3,   1,   1,1.04462492,-128.988628, 1.10000, 0.90000, 1.10000, 0.90000
 2254,'DERBY LINE~1', 115.0000,1,   3,   1,   1,1.03570080,-128.586357, 1.10000, 0.90000, 1.10000, 0.90000
 2255,'DERBY LINE~2', 115.0000,1,   3,   1,   1,1.03578758,-128.586630, 1.10000, 0.90000, 1.10000, 0.90000
 2256,'DERBY LINE~3', 115.0000,1,   3,   1,   1,1.04014289,-128.851915, 1.10000, 0.90000, 1.10000, 0.90000
 2257,'GLOVER 1    ', 115.0000,1,   3,   1,   1,1.04977262,-129.076027, 1.10000, 0.90000, 1.10000, 0.90000
 2258,'GLOVER 2    ', 115.0000,1,   3,   1,   1,1.04975808,-129.077174, 1.10000, 0.90000, 1.10000, 0.90000
 2259,'IRASBURG 1  ', 115.0000,1,   3,   1,   1,1.04811692,-129.558416, 1.10000, 0.90000, 1.10000, 0.90000
 2260,'IRASBURG 2  ', 115.0000,1,   3,   1,   1,1.04811239,-129.559290, 1.10000, 0.90000, 1.10000, 0.90000
 2261,'LOWELL 1 1  ', 115.0000,1,   3,   1,   1,1.04214561,-128.978533, 1.10000, 0.90000, 1.10000, 0.90000
 2262,'LOWELL 1 2  ', 115.0000,1,   3,   1,   1,1.04213464,-128.979312, 1.10000, 0.90000, 1.10000, 0.90000
 2263,'LOWELL 2 1  ', 115.0000,1,   3,   1,   1,1.04198098,-128.936951, 1.10000, 0.90000, 1.10000, 0.90000
 2264,'MORGAN 1 1  ', 115.0000,1,   3,   1,   1,1.03855360,-128.896038, 1.10000, 0.90000, 1.10000, 0.90000
 2265,'NEWPORT 5 1 ', 115.0000,1,   3,   1,   1,1.04416072,-128.979202, 1.10000, 0.90000, 1.10000, 0.90000
 2266,'NEWPORT 6 1 ', 230.0000,1,   3,   1,   1,1.04151475,-128.847817, 1.10000, 0.90000, 1.10000, 0.90000
 2267,'NEWPORT 6 2 ', 115.0000,1,   3,   1,   1,1.04415715,-128.941281, 1.10000, 0.90000, 1.10000, 0.90000
 2268,'NEWPORT 6 3 ', 230.0000,1,   3,   1,   1,1.04149461,-128.849770, 1.10000, 0.90000, 1.10000, 0.90000
 2269,'NEWPORT 7 1 ', 230.0000,1,   3,   1,   1,1.04040086,-128.904207, 1.10000, 0.90000, 1.10000, 0.90000
 2270,'NEWPORT 7 2 ', 115.0000,1,   3,   1,   1,1.04026663,-128.872091, 1.10000, 0.90000, 1.10000, 0.90000
 2271,'NEWPORT 7 3 ',  13.8000,1,   3,   1,   1,1.04017484,-128.850071, 1.10000, 0.90000, 1.10000, 0.90000
 2273,'NEWPORT 7 5 ', 230.0000,1,   3,   1,   1,1.04056525,-128.906611, 1.10000, 0.90000, 1.10000, 0.90000
 2274,'NEWPORT CE~1', 115.0000,1,   3,   1,   1,1.04216969,-128.839183, 1.10000, 0.90000, 1.10000, 0.90000
 2275,'NORTH TROY~1', 115.0000,1,   3,   1,   1,1.04229295,-128.815264, 1.10000, 0.90000, 1.10000, 0.90000
 2276,'NORTH TROY~2', 115.0000,1,   3,   1,   1,1.04228616,-128.816412, 1.10000, 0.90000, 1.10000, 0.90000
 2277,'NORTH TROY~3', 115.0000,1,   3,   1,   1,1.04076612,-128.746771, 1.10000, 0.90000, 1.10000, 0.90000
 2278,'NORTH TROY~4', 115.0000,1,   3,   1,   1,1.04075873,-128.747440, 1.10000, 0.90000, 1.10000, 0.90000
 2279,'NORTH TROY~5', 115.0000,1,   3,   1,   1,1.04239130,-128.918058, 1.10000, 0.90000, 1.10000, 0.90000
 2280,'ORLEANS 1 1 ', 115.0000,1,   3,   1,   1,1.04474509,-128.940202, 1.10000, 0.90000, 1.10000, 0.90000
 2281,'ORLEANS 1 2 ', 115.0000,1,   3,   1,   1,1.04471326,-128.941595, 1.10000, 0.90000, 1.10000, 0.90000
 2282,'ORLEANS 2 1 ', 115.0000,1,   3,   1,   1,1.04142022,-129.034349, 1.10000, 0.90000, 1.10000, 0.90000
 2283,'CASTLETON ~1', 115.0000,1,   3,   1,   1,1.04755914,-132.463610, 1.10000, 0.90000, 1.10000, 0.90000
 2284,'CASTLETON ~2', 115.0000,1,   3,   1,   1,1.04754698,-132.465276, 1.10000, 0.90000, 1.10000, 0.90000
 2285,'CASTLETON ~3', 115.0000,1,   3,   1,   1,1.04756153,-132.773181, 1.10000, 0.90000, 1.10000, 0.90000
 2286,'CASTLETON ~4', 115.0000,1,   3,   1,   1,1.04764545,-132.621004, 1.10000, 0.90000, 1.10000, 0.90000
 2287,'CHITTENDEN 1', 115.0000,1,   3,   1,   1,1.04100931,-131.224326, 1.10000, 0.90000, 1.10000, 0.90000
 2288,'DANBY 1     ', 115.0000,1,   3,   1,   1,1.04608727,-132.726995, 1.10000, 0.90000, 1.10000, 0.90000
 2289,'FAIR HAVEN~1', 115.0000,1,   3,   1,   1,1.04761350,-132.640826, 1.10000, 0.90000, 1.10000, 0.90000
 2290,'FAIR HAVEN~2', 115.0000,1,   3,   1,   1,1.05176473,-131.619794, 1.10000, 0.90000, 1.10000, 0.90000
 2291,'FAIR HAVEN~3', 230.0000,1,   3,   1,   1,1.04122603,-131.843251, 1.10000, 0.90000, 1.10000, 0.90000
 2292,'FAIR HAVEN~4', 115.0000,1,   3,   1,   1,1.04785442,-132.576226, 1.10000, 0.90000, 1.10000, 0.90000
 2293,'FAIR HAVEN~5', 230.0000,1,   3,   1,   1,1.04121435,-131.844617, 1.10000, 0.90000, 1.10000, 0.90000
 2294,'KILLINGTON 1', 115.0000,1,   3,   1,   1,1.04443920,-132.286475, 1.10000, 0.90000, 1.10000, 0.90000
 2295,'KILLINGTON 2', 115.0000,1,   3,   1,   1,1.04443204,-132.287131, 1.10000, 0.90000, 1.10000, 0.90000
 2296,'MOUNT HOLL~1', 115.0000,1,   3,   1,   1,1.04503536,-132.484660, 1.10000, 0.90000, 1.10000, 0.90000
 2297,'MOUNT HOLL~2', 115.0000,1,   3,   1,   1,1.04502726,-132.485234, 1.10000, 0.90000, 1.10000, 0.90000
 2298,'PAWLET 1    ', 115.0000,1,   3,   1,   1,1.04694605,-133.222799, 1.10000, 0.90000, 1.10000, 0.90000
 2299,'PAWLET 2    ', 115.0000,1,   3,   1,   1,1.04696381,-133.221925, 1.10000, 0.90000, 1.10000, 0.90000
 2300,'PITTSFORD ~1', 115.0000,1,   3,   1,   1,1.04294086,-131.823416, 1.10000, 0.90000, 1.10000, 0.90000
 2301,'PITTSFORD ~2', 115.0000,1,   3,   1,   1,1.04389036,-132.000618, 1.10000, 0.90000, 1.10000, 0.90000
 2302,'POULTNEY 1 1', 115.0000,1,   3,   1,   1,1.04631245,-132.606688, 1.10000, 0.90000, 1.10000, 0.90000
 2303,'POULTNEY 2 1', 115.0000,1,   3,   1,   1,1.04757774,-132.858313, 1.10000, 0.90000, 1.10000, 0.90000
 2304,'POULTNEY 2 2', 115.0000,1,   3,   1,   1,1.04758692,-132.857015, 1.10000, 0.90000, 1.10000, 0.90000
 2305,'POULTNEY 3 1', 115.0000,1,   3,   1,   1,1.04628968,-132.392767, 1.10000, 0.90000, 1.10000, 0.90000
 2306,'PROCTOR 1 1 ', 115.0000,1,   3,   1,   1,1.04516649,-132.472735, 1.10000, 0.90000, 1.10000, 0.90000
 2307,'ROCHESTE~165', 115.0000,1,   3,   1,   1,1.04316008,-131.658576, 1.10000, 0.90000, 1.10000, 0.90000
 2308,'ROCHESTE~166', 115.0000,1,   3,   1,   1,1.04315126,-131.659546, 1.10000, 0.90000, 1.10000, 0.90000
 2309,'RUTLAND 1 1 ', 230.0000,1,   3,   1,   1,1.04224980,-131.634930, 1.10000, 0.90000, 1.10000, 0.90000
 2310,'RUTLAND 1 2 ', 230.0000,1,   3,   1,   1,1.04230976,-131.629534, 1.10000, 0.90000, 1.10000, 0.90000
 2311,'RUTLAND 2 1 ', 115.0000,1,   3,   1,   1,1.04421425,-132.388846, 1.10000, 0.90000, 1.10000, 0.90000
 2312,'RUTLAND 2 2 ', 115.0000,1,   3,   1,   1,1.04416883,-132.393149, 1.10000, 0.90000, 1.10000, 0.90000
 2313,'RUTLAND 3 1 ', 115.0000,1,   3,   1,   1,1.04496026,-132.431385, 1.10000, 0.90000, 1.10000, 0.90000
 2314,'RUTLAND 3 2 ', 115.0000,1,   3,   1,   1,1.04491818,-132.437942, 1.10000, 0.90000, 1.10000, 0.90000
 2315,'RUTLAND 4 1 ', 230.0000,1,   3,   1,   1,1.04237545,-131.783514, 1.10000, 0.90000, 1.10000, 0.90000
 2316,'RUTLAND 4 2 ', 115.0000,1,   3,   1,   1,1.04475236,-132.153997, 1.10000, 0.90000, 1.10000, 0.90000
 2317,'RUTLAND 4 3 ',  24.0000,1,   3,   1,   1,1.04471743,-132.148615, 1.10000, 0.90000, 1.10000, 0.90000
 2319,'RUTLAND 4 5 ', 230.0000,1,   3,   1,   1,1.04231834,-131.788924, 1.10000, 0.90000, 1.10000, 0.90000
 2320,'WALLINGFOR~1', 230.0000,1,   3,   1,   1,1.04169035,-132.940890, 1.10000, 0.90000, 1.10000, 0.90000
 2321,'WALLINGFOR~2', 115.0000,1,   3,   1,   1,1.04417861,-133.121534, 1.10000, 0.90000, 1.10000, 0.90000
 2322,'WALLINGFOR~3', 230.0000,1,   3,   1,   1,1.04165375,-132.936136, 1.10000, 0.90000, 1.10000, 0.90000
 2323,'WALLINGFO~27', 115.0000,1,   3,   1,   1,1.04536831,-132.826306, 1.10000, 0.90000, 1.10000, 0.90000
 2324,'WALLINGFO~28', 115.0000,1,   3,   1,   1,1.04553771,-132.699839, 1.10000, 0.90000, 1.10000, 0.90000
 2325,'WELLS 4 1   ', 230.0000,1,   3,   1,   1,1.04414630,-132.664185, 1.10000, 0.90000, 1.10000, 0.90000
 2326,'WELLS 4 2   ', 161.0000,1,   3,   1,   1,1.04768884,-133.377120, 1.10000, 0.90000, 1.10000, 0.90000
 2327,'WELLS 4 3   ', 115.0000,1,   3,   1,   1,1.04615736,-133.088271, 1.10000, 0.90000, 1.10000, 0.90000
 2328,'WELLS 4 4   ', 230.0000,1,   3,   1,   1,1.04421496,-132.655606, 1.10000, 0.90000, 1.10000, 0.90000
 2329,'WELLS 4 6   ', 161.0000,1,   3,   1,   1,1.04763746,-133.388158, 1.10000, 0.90000, 1.10000, 0.90000
 2330,'WEST RUTLA~1', 230.0000,1,   3,   1,   1,1.04316831,-131.753939, 1.10000, 0.90000, 1.10000, 0.90000
 2331,'WEST RUTLA~2', 161.0000,1,   3,   1,   1,1.04513741,-131.667210, 1.10000, 0.90000, 1.10000, 0.90000
 2332,'WEST RUTLA~3', 115.0000,1,   3,   1,   1,1.04643393,-132.245030, 1.10000, 0.90000, 1.10000, 0.90000
 2333,'WEST RUTLA~4',  13.8000,1,   3,   1,   1,1.04578233,-131.638905, 1.10000, 0.90000, 1.10000, 0.90000
 2335,'WEST RUTLA~6', 230.0000,1,   3,   1,   1,1.04312754,-131.756371, 1.10000, 0.90000, 1.10000, 0.90000
 2336,'WEST RUTLA~7', 230.0000,1,   3,   1,   1,1.04305005,-131.756275, 1.10000, 0.90000, 1.10000, 0.90000
 2337,'EAST CALAI~1', 115.0000,1,   3,   1,   1,1.04318869,-129.310548, 1.10000, 0.90000, 1.10000, 0.90000
 2338,'MARSHFIELD~1', 115.0000,1,   3,   1,   1,1.04195595,-129.088485, 1.10000, 0.90000, 1.10000, 0.90000
 2339,'MONTPELIER~1', 115.0000,1,   3,   1,   1,1.03974462,-129.416963, 1.10000, 0.90000, 1.10000, 0.90000
 2340,'MONTPELIER~2', 115.0000,1,   3,   1,   1,1.03967810,-129.421949, 1.10000, 0.90000, 1.10000, 0.90000
 2341,'MONTPELIER~6', 115.0000,1,   3,   1,   1,1.04003859,-129.404272, 1.10000, 0.90000, 1.10000, 0.90000
 2342,'MONTPELIER~7', 230.0000,1,   3,   1,   1,1.03955817,-128.942661, 1.10000, 0.90000, 1.10000, 0.90000
 2343,'MONTPELIER~8', 115.0000,1,   3,   1,   1,1.04310822,-130.059916, 1.10000, 0.90000, 1.10000, 0.90000
 2344,'MONTPELIER~9', 230.0000,1,   3,   1,   1,1.03951907,-128.946786, 1.10000, 0.90000, 1.10000, 0.90000
 2345,'MORETOWN 1  ', 115.0000,1,   3,   1,   1,1.03862953,-129.493652, 1.10000, 0.90000, 1.10000, 0.90000
 2346,'PLAINFIELD~1', 115.0000,1,   3,   1,   1,1.04135406,-129.492423, 1.10000, 0.90000, 1.10000, 0.90000
 2347,'PLAINFIEL~16', 115.0000,1,   3,   1,   1,1.04008293,-129.429366, 1.10000, 0.90000, 1.10000, 0.90000
 2348,'PLAINFIEL~17', 115.0000,1,   3,   1,   1,1.04006875,-129.430405, 1.10000, 0.90000, 1.10000, 0.90000
 2349,'PLAINFIEL~24', 115.0000,1,   3,   1,   1,1.04296863,-130.262335, 1.10000, 0.90000, 1.10000, 0.90000
 2350,'WAITSFIELD 1', 230.0000,1,   3,   1,   1,1.03918028,-129.393972, 1.10000, 0.90000, 1.10000, 0.90000
 2351,'WAITSFIELD 2', 115.0000,1,   3,   1,   1,1.03693700,-129.596037, 1.10000, 0.90000, 1.10000, 0.90000
 2352,'WAITSFIELD 3',  13.8000,1,   3,   1,   1,1.02281070,-130.461162, 1.10000, 0.90000, 1.10000, 0.90000
 2354,'WAITSFIELD 5', 230.0000,1,   3,   1,   1,1.03918684,-129.392784, 1.10000, 0.90000, 1.10000, 0.90000
 2355,'WARREN 5 1  ', 115.0000,1,   3,   1,   1,1.04274499,-130.811264, 1.10000, 0.90000, 1.10000, 0.90000
 2356,'WARREN 5 2  ', 115.0000,1,   3,   1,   1,1.04272664,-130.812452, 1.10000, 0.90000, 1.10000, 0.90000
 2357,'WATERBURY~30', 115.0000,1,   3,   1,   1,1.04310596,-129.620147, 1.10000, 0.90000, 1.10000, 0.90000
 2358,'WORCESTER ~1', 115.0000,1,   3,   1,   1,1.04461730,-129.601733, 1.10000, 0.90000, 1.10000, 0.90000
 2359,'WORCESTER ~2', 115.0000,1,   3,   1,   1,1.04460585,-129.602402, 1.10000, 0.90000, 1.10000, 0.90000
 2360,'BELLOWS FA~1', 115.0000,1,   3,   1,   1,1.04180288,-133.729449, 1.10000, 0.90000, 1.10000, 0.90000
 2361,'BELLOWS FA~2', 115.0000,1,   3,   1,   1,1.04032743,-134.335491, 1.10000, 0.90000, 1.10000, 0.90000
 2362,'BELLOWS FA~3', 115.0000,1,   3,   1,   1,1.04231954,-134.279169, 1.10000, 0.90000, 1.10000, 0.90000
 2363,'BELLOWS FA~4', 115.0000,1,   3,   1,   1,1.04230690,-134.280686, 1.10000, 0.90000, 1.10000, 0.90000
 2364,'BRATTLEBOR~1', 230.0000,1,   3,   1,   1,1.04415810,-134.129520, 1.10000, 0.90000, 1.10000, 0.90000
 2365,'BRATTLEBOR~2', 115.0000,1,   3,   1,   1,1.04235697,-135.219837, 1.10000, 0.90000, 1.10000, 0.90000
 2366,'BRATTLEBOR~3', 230.0000,1,   3,   1,   1,1.04426575,-134.109057, 1.10000, 0.90000, 1.10000, 0.90000
 2367,'BRATTLEBOR~4', 115.0000,1,   3,   1,   1,1.04043102,-136.127064, 1.10000, 0.90000, 1.10000, 0.90000
 2368,'BRATTLEBOR~5', 115.0000,1,   3,   1,   1,1.04043067,-135.912923, 1.10000, 0.90000, 1.10000, 0.90000
 2369,'BRATTLEBOR~6', 115.0000,1,   3,   1,   1,1.04039192,-135.916912, 1.10000, 0.90000, 1.10000, 0.90000
 2370,'BRATTLEBOR~7', 115.0000,1,   3,   1,   1,1.04085219,-135.720654, 1.10000, 0.90000, 1.10000, 0.90000
 2371,'BRATTLEBOR~8', 115.0000,1,   3,   1,   1,1.04082406,-135.724888, 1.10000, 0.90000, 1.10000, 0.90000
 2372,'CHESTER 1 1 ', 230.0000,1,   3,   1,   1,1.03633332,-133.127422, 1.10000, 0.90000, 1.10000, 0.90000
 2373,'CHESTER 1 2 ', 115.0000,1,   3,   1,   1,1.04208481,-133.215764, 1.10000, 0.90000, 1.10000, 0.90000
 2374,'CHESTER 1 3 ', 230.0000,1,   3,   1,   1,1.03681600,-133.132818, 1.10000, 0.90000, 1.10000, 0.90000
 2375,'CHESTER 2 1 ', 115.0000,1,   3,   1,   1,1.04273725,-133.187446, 1.10000, 0.90000, 1.10000, 0.90000
 2376,'CHESTER 3 1 ', 115.0000,1,   3,   1,   1,1.04293263,-133.233645, 1.10000, 0.90000, 1.10000, 0.90000
 2377,'CHESTER 3 2 ', 115.0000,1,   3,   1,   1,1.04292548,-133.235066, 1.10000, 0.90000, 1.10000, 0.90000
 2378,'GRAFTON 2 1 ', 115.0000,1,   3,   1,   1,1.04008543,-134.533089, 1.10000, 0.90000, 1.10000, 0.90000
 2379,'JAMAICA 1 1 ', 115.0000,1,   3,   1,   1,1.04277694,-133.653196, 1.10000, 0.90000, 1.10000, 0.90000
 2380,'NEWFANE 1 1 ', 230.0000,1,   3,   1,   1,1.03938985,-133.781795, 1.10000, 0.90000, 1.10000, 0.90000
 2381,'NEWFANE 1 2 ', 115.0000,1,   3,   1,   1,1.04165673,-133.754392, 1.10000, 0.90000, 1.10000, 0.90000
 2382,'NEWFANE 1 3 ',  13.8000,1,   3,   1,   1,1.04496908,-133.714586, 1.10000, 0.90000, 1.10000, 0.90000
 2384,'NEWFANE 1 5 ', 230.0000,1,   3,   1,   1,1.03938329,-133.782929, 1.10000, 0.90000, 1.10000, 0.90000
 2385,'NEWFANE 2 1 ', 115.0000,1,   3,   1,   1,1.04203761,-133.753668, 1.10000, 0.90000, 1.10000, 0.90000
 2386,'NEWFANE 2 2 ', 115.0000,1,   3,   1,   1,1.04203176,-133.754556, 1.10000, 0.90000, 1.10000, 0.90000
 2387,'NEWFANE 3 1 ', 115.0000,1,   3,   1,   1,1.04237401,-133.738765, 1.10000, 0.90000, 1.10000, 0.90000
 2388,'NEWFANE 3 2 ', 115.0000,1,   3,   1,   1,1.04235935,-133.740090, 1.10000, 0.90000, 1.10000, 0.90000
 2389,'PUTNEY 1 1  ', 115.0000,1,   3,   1,   1,1.03973508,-134.695169, 1.10000, 0.90000, 1.10000, 0.90000
 2390,'PUTNEY 2 1  ', 230.0000,1,   3,   1,   1,1.03994596,-133.941321, 1.10000, 0.90000, 1.10000, 0.90000
 2391,'VERNON 1 1  ', 115.0000,1,   3,   1,   1,1.04136503,-136.434190, 1.10000, 0.90000, 1.10000, 0.90000
 2392,'WEST DOVER 1', 115.0000,1,   3,   1,   1,1.04054439,-134.320492, 1.10000, 0.90000, 1.10000, 0.90000
 2393,'WEST DOVER 2', 115.0000,1,   3,   1,   1,1.04054165,-134.320902, 1.10000, 0.90000, 1.10000, 0.90000
 2394,'BETHEL 4 1  ', 230.0000,1,   3,   1,   1,1.04472613,-131.866952, 1.10000, 0.90000, 1.10000, 0.90000
 2395,'BETHEL 4 2  ', 115.0000,1,   3,   1,   1,1.04346216,-131.575330, 1.10000, 0.90000, 1.10000, 0.90000
 2396,'BETHEL 4 3  ', 230.0000,1,   3,   1,   1,1.04474270,-131.876323, 1.10000, 0.90000, 1.10000, 0.90000
 2397,'HARTLAND 2 1', 115.0000,1,   3,   1,   1,1.04551053,-132.856386, 1.10000, 0.90000, 1.10000, 0.90000
 2398,'HARTLAND 3 1', 115.0000,1,   3,   1,   1,1.04543757,-132.826156, 1.10000, 0.90000, 1.10000, 0.90000
 2399,'HARTLAND 3 2', 115.0000,1,   3,   1,   1,1.04543114,-132.826825, 1.10000, 0.90000, 1.10000, 0.90000
 2400,'LUDLOW 1 1  ', 115.0000,1,   3,   1,   1,1.04548633,-132.803289, 1.10000, 0.90000, 1.10000, 0.90000
 2401,'LUDLOW 2 1  ', 115.0000,1,   3,   1,   1,1.04535854,-132.757663, 1.10000, 0.90000, 1.10000, 0.90000
 2402,'LUDLOW 2 2  ', 115.0000,1,   3,   1,   1,1.04537034,-132.756174, 1.10000, 0.90000, 1.10000, 0.90000
 2403,'NORWICH 1 1 ', 115.0000,1,   3,   1,   1,1.04118812,-131.564361, 1.10000, 0.90000, 1.10000, 0.90000
 2404,'NORWICH 2 1 ', 115.0000,1,   3,   1,   1,1.04230905,-131.832186, 1.10000, 0.90000, 1.10000, 0.90000
 2405,'NORWICH 3 1 ', 230.0000,1,   3,   1,   1,1.03533626,-131.306671, 1.10000, 0.90000, 1.10000, 0.90000
 2406,'NORWICH 3 2 ', 115.0000,1,   3,   1,   1,1.03853071,-131.453848, 1.10000, 0.90000, 1.10000, 0.90000
 2407,'NORWICH 3 3 ', 230.0000,1,   3,   1,   1,1.03584921,-131.307586, 1.10000, 0.90000, 1.10000, 0.90000
 2408,'PERKINSVIL~1', 115.0000,1,   3,   1,   1,1.04230762,-133.246964, 1.10000, 0.90000, 1.10000, 0.90000
 2409,'PERKINSVIL~2', 115.0000,1,   3,   1,   1,1.04376364,-133.096836, 1.10000, 0.90000, 1.10000, 0.90000
 2410,'PERKINSVIL~3', 115.0000,1,   3,   1,   1,1.04375648,-133.097711, 1.10000, 0.90000, 1.10000, 0.90000
 2411,'PLYMOUTH 5 1', 115.0000,1,   3,   1,   1,1.04536545,-132.689580, 1.10000, 0.90000, 1.10000, 0.90000
 2412,'SHARON 1 1  ', 115.0000,1,   3,   1,   1,1.04522908,-132.571349, 1.10000, 0.90000, 1.10000, 0.90000
 2413,'SHARON 1 2  ', 115.0000,1,   3,   1,   1,1.04523540,-132.570803, 1.10000, 0.90000, 1.10000, 0.90000
 2414,'SPRINGFIE~76', 115.0000,1,   3,   1,   1,1.04145169,-133.945405, 1.10000, 0.90000, 1.10000, 0.90000
 2415,'SPRINGFIE~91', 230.0000,1,   3,   1,   1,1.03935981,-133.388376, 1.10000, 0.90000, 1.10000, 0.90000
 2416,'SPRINGFIE~92', 115.0000,1,   3,   1,   1,1.04153633,-133.595563, 1.10000, 0.90000, 1.10000, 0.90000
 2417,'SPRINGFIE~93', 230.0000,1,   3,   1,   1,1.03933346,-133.391026, 1.10000, 0.90000, 1.10000, 0.90000
 2418,'SPRINGFI~106', 115.0000,1,   3,   1,   1,1.04154241,-133.541933, 1.10000, 0.90000, 1.10000, 0.90000
 2419,'STOCKBRIDG~1', 115.0000,1,   3,   1,   1,1.04385400,-131.816996, 1.10000, 0.90000, 1.10000, 0.90000
 2420,'STOCKBRIDG~2', 115.0000,1,   3,   1,   1,1.04385757,-131.816586, 1.10000, 0.90000, 1.10000, 0.90000
 2421,'WHITE RIV~10', 115.0000,1,   3,   1,   1,1.04260361,-132.121007, 1.10000, 0.90000, 1.10000, 0.90000
 2422,'WHITE RIV~11', 230.0000,1,   3,   1,   1,1.04432571,-131.853906, 1.10000, 0.90000, 1.10000, 0.90000
 2423,'WHITE RIV~12', 115.0000,1,   3,   1,   1,1.04589760,-132.492624, 1.10000, 0.90000, 1.10000, 0.90000
 2424,'WHITE RIV~13', 230.0000,1,   3,   1,   1,1.04427958,-131.856597, 1.10000, 0.90000, 1.10000, 0.90000
 2425,'WHITE RIV~14', 115.0000,1,   3,   1,   1,1.04264677,-132.146293, 1.10000, 0.90000, 1.10000, 0.90000
 2426,'WINDSOR 2 1 ', 115.0000,1,   3,   1,   1,1.04530752,-132.896917, 1.10000, 0.90000, 1.10000, 0.90000
 2427,'WINDSOR 3 1 ', 115.0000,1,   3,   1,   1,1.04543221,-132.866236, 1.10000, 0.90000, 1.10000, 0.90000
 2428,'WINDSOR 4 1 ', 115.0000,1,   3,   1,   1,1.04481268,-132.868708, 1.10000, 0.90000, 1.10000, 0.90000
 2429,'WINDSOR 4 2 ', 115.0000,1,   3,   1,   1,1.04479837,-132.870716, 1.10000, 0.90000, 1.10000, 0.90000
 2430,'WOODSTOCK ~1', 115.0000,1,   3,   1,   1,1.04295743,-131.948108, 1.10000, 0.90000, 1.10000, 0.90000
 2431,'WOODSTOCK~20', 115.0000,1,   3,   1,   1,1.04511678,-132.683187, 1.10000, 0.90000, 1.10000, 0.90000
 2432,'WOODSTOCK~48', 115.0000,1,   3,   1,   1,1.04282498,-132.005331, 1.10000, 0.90000, 1.10000, 0.90000
 2433,'PROCTOR 2 1 ', 230.0000,1,   3,   1,   1,1.04279208,-131.666882, 1.10000, 0.90000, 1.10000, 0.90000
 2434,'PROCTOR 2 2 ',  13.2000,2,   3,   1,   1,1.04275596,-131.576641, 1.10000, 0.90000, 1.10000, 0.90000
 2435,'PROCTOR 2 3 ',  13.2000,2,   3,   1,   1,1.04275596,-131.576641, 1.10000, 0.90000, 1.10000, 0.90000
 2437,'PROCTOR 2 5 ',  24.0000,2,   3,   1,   1,1.04266107,-131.417580, 1.10000, 0.90000, 1.10000, 0.90000
 2438,'PROCTOR 2 6 ',  20.0000,2,   3,   1,   1,1.04272461,-131.534799, 1.10000, 0.90000, 1.10000, 0.90000
 2439,'PROCTOR 2 7 ',  13.8000,2,   3,   1,   1,1.04256761,-131.244680, 1.10000, 0.90000, 1.10000, 0.90000
 2440,'PROCTOR 2 8 ', 230.0000,1,   3,   1,   1,1.04278147,-131.667742, 1.10000, 0.90000, 1.10000, 0.90000
 2441,'PROCTOR 2 10', 230.0000,1,   3,   1,   1,1.04278815,-131.670679, 1.10000, 0.90000, 1.10000, 0.90000
 2442,'COLCHESTER~7', 500.0000,1,   3,   1,   1,1.04443657,-126.744706, 1.10000, 0.90000, 1.10000, 0.90000
 2443,'COLCHESTER~8', 230.0000,2,   3,   1,   1,1.04059124,-128.118366, 1.10000, 0.90000, 1.10000, 0.90000
 2444,'COLCHESTER~9', 115.0000,1,   3,   1,   1,1.03975582,-129.030319, 1.10000, 0.90000, 1.10000, 0.90000
 2445,'COLCHESTE~10',  18.0000,1,   3,   1,   1,1.03894830,-128.785744, 1.10000, 0.90000, 1.10000, 0.90000
 2447,'COLCHESTE~12', 230.0000,1,   3,   1,   1,1.03997111,-128.200943, 1.10000, 0.90000, 1.10000, 0.90000
 2448,'COLCHESTE~13', 230.0000,1,   3,   1,   1,1.04058671,-128.118872, 1.10000, 0.90000, 1.10000, 0.90000
 2449,'FLORENCE 1 1', 115.0000,2,   3,   1,   1,1.04858410,-132.360173, 1.10000, 0.90000, 1.10000, 0.90000
 2450,'FLORENCE 1 2', 115.0000,1,   3,   1,   1,1.04857886,-132.364695, 1.10000, 0.90000, 1.10000, 0.90000
 2451,'ESSEX JUNC~7', 115.0000,2,   3,   1,   1,1.03970885,-129.077147, 1.10000, 0.90000, 1.10000, 0.90000
 2452,'ESSEX JUNC~8', 115.0000,1,   3,   1,   1,1.03969634,-129.080999, 1.10000, 0.90000, 1.10000, 0.90000
 2453,'WEST CHARL~1', 230.0000,1,   3,   1,   1,1.04138386,-128.782534, 1.10000, 0.90000, 1.10000, 0.90000
 2454,'WEST CHARL~2', 115.0000,2,   3,   1,   1,1.04597485,-128.899084, 1.10000, 0.90000, 1.10000, 0.90000
 2455,'WEST CHARL~3', 230.0000,1,   3,   1,   1,1.04142928,-128.780020, 1.10000, 0.90000, 1.10000, 0.90000
 2456,'WEST CHARL~4', 230.0000,1,   3,   1,   1,1.04137588,-128.783422, 1.10000, 0.90000, 1.10000, 0.90000
 2457,'SHELDON 2 1 ', 500.0000,1,   3,   1,   1,1.03944147,-127.013515, 1.10000, 0.90000, 1.10000, 0.90000
 2458,'SHELDON 2 2 ', 230.0000,1,   3,   1,   1,1.04106259,-127.531462, 1.10000, 0.90000, 1.10000, 0.90000
 2459,'SHELDON 2 3 ', 115.0000,1,   3,   1,   1,1.04108381,-128.084912, 1.10000, 0.90000, 1.10000, 0.90000
 2460,'SHELDON 2 4 ',  13.8000,2,   3,   1,   1,1.04089284,-127.541926, 1.10000, 0.90000, 1.10000, 0.90000
 2461,'SHELDON 2 5 ',  13.8000,2,   3,   1,   1,1.04089284,-127.541926, 1.10000, 0.90000, 1.10000, 0.90000
 2463,'SHELDON 2 7 ',  13.8000,2,   3,   1,   1,1.03449881,-127.670442, 1.10000, 0.90000, 1.10000, 0.90000
 2464,'SHELDON 2 8 ',  13.8000,2,   3,   1,   1,1.04036462,-126.885285, 1.10000, 0.90000, 1.10000, 0.90000
 2465,'SHELDON 2 9 ', 230.0000,1,   3,   1,   1,1.04109299,-127.577675, 1.10000, 0.90000, 1.10000, 0.90000
 2466,'SHELDON 2 11', 500.0000,1,   3,   1,   1,1.04009748,-126.972807, 1.10000, 0.90000, 1.10000, 0.90000
 2467,'SOUTH BURL~8', 115.0000,2,   3,   1,   1,1.03990519,-129.080275, 1.10000, 0.90000, 1.10000, 0.90000
 2468,'SOUTH BURL~9', 115.0000,1,   3,   1,   1,1.03989589,-129.080740, 1.10000, 0.90000, 1.10000, 0.90000
 2469,'QUECHEE 1   ', 115.0000,1,   3,   1,   1,1.04586601,-132.522622, 1.10000, 0.90000, 1.10000, 0.90000
 2470,'QUECHEE 2   ',  18.0000,2,   3,   1,   1,1.03907180,-131.715007, 1.10000, 0.90000, 1.10000, 0.90000
 2471,'QUECHEE 3   ', 115.0000,1,   3,   1,   1,1.04586017,-132.524439, 1.10000, 0.90000, 1.10000, 0.90000
 2472,'QUECHEE 5   ', 115.0000,1,   3,   1,   1,1.04586601,-132.522622, 1.10000, 0.90000, 1.10000, 0.90000
 2473,'GILMAN 1 1  ', 230.0000,1,   3,   1,   1,1.03738642,-128.565061, 1.10000, 0.90000, 1.10000, 0.90000
 2474,'GILMAN 1 2  ', 115.0000,1,   3,   1,   1,1.04401553,-129.239801, 1.10000, 0.90000, 1.10000, 0.90000
 2475,'GILMAN 1 3  ',  13.8000,2,   3,   1,   1,1.03852761,-128.411299, 1.10000, 0.90000, 1.10000, 0.90000
 2476,'GILMAN 1 4  ',  13.8000,2,   3,   1,   1,1.03738642,-128.565061, 1.10000, 0.90000, 1.10000, 0.90000
 2477,'GILMAN 1 5  ',  24.0000,2,   3,   1,   1,1.04391026,-128.648061, 1.10000, 0.90000, 1.10000, 0.90000
 2478,'GILMAN 1 6  ', 230.0000,1,   3,   1,   1,1.03738129,-128.565470, 1.10000, 0.90000, 1.10000, 0.90000
 2479,'GILMAN 1 8  ', 230.0000,1,   3,   1,   1,1.03769469,-128.551619, 1.10000, 0.90000, 1.10000, 0.90000
 2480,'FAIRFAX 4 1 ', 115.0000,1,   3,   1,   1,1.04271448,-128.983259, 1.10000, 0.90000, 1.10000, 0.90000
 2481,'FAIRFAX 4 2 ',  13.8000,2,   3,   1,   1,1.04259336,-128.408021, 1.10000, 0.90000, 1.10000, 0.90000
 2482,'FAIRFAX 4 3 ', 115.0000,1,   3,   1,   1,1.04270554,-128.983724, 1.10000, 0.90000, 1.10000, 0.90000
 2483,'CHARLOTTE~46', 115.0000,2,   3,   1,   1,1.03994465,-129.436360, 1.10000, 0.90000, 1.10000, 0.90000
 2484,'CHARLOTTE~47', 115.0000,1,   3,   1,   1,1.03993523,-129.438628, 1.10000, 0.90000, 1.10000, 0.90000
 2485,'ESSEX JUNC~9', 115.0000,2,   3,   1,   1,1.03966272,-129.031945, 1.10000, 0.90000, 1.10000, 0.90000
 2486,'ESSEX JUN~10', 115.0000,1,   3,   1,   1,1.03965616,-129.035524, 1.10000, 0.90000, 1.10000, 0.90000
 2487,'NEW HAVEN~49', 230.0000,2,   3,   1,   1,1.03635585,-130.493769, 1.10000, 0.90000, 1.10000, 0.90000
 2488,'NEW HAVEN~50', 115.0000,1,   3,   1,   1,1.04078400,-130.500012, 1.10000, 0.90000, 1.10000, 0.90000
 2489,'NEW HAVEN~51',  24.0000,2,   3,   1,   1,1.04072213,-130.284738, 1.10000, 0.90000, 1.10000, 0.90000
 2490,'NEW HAVEN~52',  24.0000,2,   3,   1,   1,1.04072213,-130.284738, 1.10000, 0.90000, 1.10000, 0.90000
 2492,'NEW HAVEN~54', 230.0000,1,   3,   1,   1,1.03627658,-130.494125, 1.10000, 0.90000, 1.10000, 0.90000
 2493,'NEW HAVEN~55', 230.0000,1,   3,   1,   1,1.03635585,-130.493769, 1.10000, 0.90000, 1.10000, 0.90000
 2494,'SWANTON 4 1 ', 230.0000,1,   3,   1,   1,1.04288149,-127.672437, 1.10000, 0.90000, 1.10000, 0.90000
 2495,'SWANTON 4 2 ',  13.8000,2,   3,   1,   1,1.03630507,-127.490194, 1.10000, 0.90000, 1.10000, 0.90000
 2496,'SWANTON 4 3 ',  13.8000,2,   3,   1,   1,1.03632605,-127.509305, 1.10000, 0.90000, 1.10000, 0.90000
 2497,'SWANTON 4 4 ',  13.8000,2,   3,   1,   1,1.03629911,-127.473105, 1.10000, 0.90000, 1.10000, 0.90000
 2498,'SWANTON 4 5 ', 230.0000,1,   3,   1,   1,1.04286301,-127.677136, 1.10000, 0.90000, 1.10000, 0.90000
 2499,'SWANTON 4 7 ', 230.0000,1,   3,   1,   1,1.04288149,-127.672437, 1.10000, 0.90000, 1.10000, 0.90000
 2500,'BARNARD 1 1 ', 500.0000,1,   3,   1,   1,1.03933132,-131.478573, 1.10000, 0.90000, 1.10000, 0.90000
 2501,'BARNARD 1 2 ', 230.0000,1,   3,   1,   1,1.04085338,-132.133015, 1.10000, 0.90000, 1.10000, 0.90000
 2502,'BARNARD 1 3 ', 115.0000,1,   3,   1,   1,1.04363275,-132.763605, 1.10000, 0.90000, 1.10000, 0.90000
 2503,'BARNARD 1 4 ',  13.8000,2,   3,   1,   1,1.03362107,-131.703874, 1.10000, 0.90000, 1.10000, 0.90000
 2504,'BARNARD 1 5 ', 500.0000,1,   3,   1,   1,1.04083908,-131.452141, 1.10000, 0.90000, 1.10000, 0.90000
 2505,'BARNARD 1 7 ', 500.0000,1,   3,   1,   1,1.03933132,-131.478573, 1.10000, 0.90000, 1.10000, 0.90000
 2506,'WILMINGTO~69', 115.0000,2,   3,   1,   1,1.03958023,-134.321967, 1.10000, 0.90000, 1.10000, 0.90000
 2507,'WILMINGTO~70', 115.0000,1,   3,   1,   1,1.03957808,-134.325861, 1.10000, 0.90000, 1.10000, 0.90000
 2508,'WILLIAMST~55', 115.0000,1,   3,   1,   1,1.04358160,-130.342822, 1.10000, 0.90000, 1.10000, 0.90000
 2509,'WILLIAMST~56',  13.8000,2,   3,   1,   1,1.04407430,-129.615872, 1.10000, 0.90000, 1.10000, 0.90000
 2510,'WILLIAMST~57', 115.0000,1,   3,   1,   1,1.04357409,-130.344981, 1.10000, 0.90000, 1.10000, 0.90000
 2511,'WILLIAMST~58', 115.0000,1,   3,   1,   1,1.04358160,-130.342822, 1.10000, 0.90000, 1.10000, 0.90000
 2512,'NORTH HART~1', 115.0000,1,   3,   1,   1,1.04586768,-132.652259, 1.10000, 0.90000, 1.10000, 0.90000
 2513,'NORTH HART~2',  18.0000,2,   3,   1,   1,1.04585218,-132.472270, 1.10000, 0.90000, 1.10000, 0.90000
 2514,'NORTH HART~3',  13.8000,2,   3,   1,   1,1.04579353,-132.379325, 1.10000, 0.90000, 1.10000, 0.90000
 2515,'NORTH HART~4',  13.8000,2,   3,   1,   1,1.04558706,-131.708669, 1.10000, 0.90000, 1.10000, 0.90000
 2516,'NORTH HART~5', 115.0000,1,   3,   1,   1,1.04586434,-132.653530, 1.10000, 0.90000, 1.10000, 0.90000
 2517,'NORTH HART~6', 115.0000,1,   3,   1,   1,1.04586768,-132.652259, 1.10000, 0.90000, 1.10000, 0.90000
 2518,'MORRISVIL~18', 115.0000,2,   3,   1,   1,1.04514802,-129.527393, 1.10000, 0.90000, 1.10000, 0.90000
 2519,'MORRISVIL~19',  13.8000,2,   3,   1,   1,1.04514945,-129.386883, 1.10000, 0.90000, 1.10000, 0.90000
 2520,'MORRISVIL~20',  13.8000,2,   3,   1,   1,1.04514945,-129.386883, 1.10000, 0.90000, 1.10000, 0.90000
 2522,'MORRISVIL~22', 115.0000,1,   3,   1,   1,1.04513955,-129.530371, 1.10000, 0.90000, 1.10000, 0.90000
 2523,'MORRISVIL~23', 115.0000,1,   3,   1,   1,1.04514802,-129.527393, 1.10000, 0.90000, 1.10000, 0.90000
 2524,'SOUTH BUR~10', 115.0000,2,   3,   1,   1,1.03998315,-129.179778, 1.10000, 0.90000, 1.10000, 0.90000
 2525,'SOUTH BUR~11',  18.0000,2,   3,   1,   1,1.04017234,-128.874974, 1.10000, 0.90000, 1.10000, 0.90000
 2526,'SOUTH BUR~12',  18.0000,2,   3,   1,   1,1.03996694,-129.208300, 1.10000, 0.90000, 1.10000, 0.90000
 2528,'SOUTH BUR~14', 115.0000,1,   3,   1,   1,1.03997266,-129.182537, 1.10000, 0.90000, 1.10000, 0.90000
 2529,'SOUTH BUR~15', 115.0000,1,   3,   1,   1,1.03998315,-129.179778, 1.10000, 0.90000, 1.10000, 0.90000
 2530,'WINOOSKI 4 1', 115.0000,1,   3,   1,   1,1.03992903,-129.033434, 1.10000, 0.90000, 1.10000, 0.90000
 2531,'WINOOSKI 4 2',  13.8000,2,   3,   1,   1,1.03977895,-128.528273, 1.10000, 0.90000, 1.10000, 0.90000
 2532,'WINOOSKI 4 3',  13.8000,2,   3,   1,   1,1.03990245,-128.830987, 1.10000, 0.90000, 1.10000, 0.90000
 2533,'WINOOSKI 4 4', 115.0000,1,   3,   1,   1,1.03992212,-129.036603, 1.10000, 0.90000, 1.10000, 0.90000
 2534,'WINOOSKI 4 6', 115.0000,1,   3,   1,   1,1.03992903,-129.033434, 1.10000, 0.90000, 1.10000, 0.90000
 2535,'RUTLAND 5 1 ', 500.0000,1,   3,   1,   1,1.04019690,-131.602733, 1.10000, 0.90000, 1.10000, 0.90000
 2536,'RUTLAND 5 2 ', 230.0000,2,   3,   1,   1,1.04234385,-131.671540, 1.10000, 0.90000, 1.10000, 0.90000
 2537,'RUTLAND 5 3 ', 115.0000,1,   3,   1,   1,1.04478967,-132.375104, 1.10000, 0.90000, 1.10000, 0.90000
 2538,'RUTLAND 5 4 ', 500.0000,1,   3,   1,   1,1.04220009,-131.617882, 1.10000, 0.90000, 1.10000, 0.90000
 2539,'RUTLAND 5 6 ', 230.0000,1,   3,   1,   1,1.04260707,-131.683821, 1.10000, 0.90000, 1.10000, 0.90000
 2540,'BELLOWS FA~5', 500.0000,1,   3,   1,   1,1.03882015,-132.984726, 1.10000, 0.90000, 1.10000, 0.90000
 2541,'BELLOWS FA~6', 230.0000,1,   3,   1,   1,1.03936315,-133.288136, 1.10000, 0.90000, 1.10000, 0.90000
 2542,'BELLOWS FA~7',  13.8000,2,   3,   1,   1,1.03999996,-132.730793, 1.10000, 0.90000, 1.10000, 0.90000
 2543,'BELLOWS FA~8',  13.8000,2,   3,   1,   1,1.03941464,-133.239615, 1.10000, 0.90000, 1.10000, 0.90000
 2545,'BELLOWS F~10',  13.8000,2,   3,   1,   1,1.03882015,-132.984726, 1.10000, 0.90000, 1.10000, 0.90000
 2546,'BELLOWS F~11', 500.0000,1,   3,   1,   1,1.03888214,-132.959632, 1.10000, 0.90000, 1.10000, 0.90000
 2547,'BELLOWS F~12', 500.0000,1,   3,   1,   1,1.03882015,-132.984726, 1.10000, 0.90000, 1.10000, 0.90000
 2548,'MIDDLEBURY~8', 115.0000,2,   3,   1,   1,1.04220676,-130.231244, 1.10000, 0.90000, 1.10000, 0.90000
 2549,'MIDDLEBURY~9', 115.0000,1,   3,   1,   1,1.04219460,-130.235165, 1.10000, 0.90000, 1.10000, 0.90000
 2550,'WATERBURY~16', 115.0000,2,   3,   1,   1,1.04352760,-129.630051, 1.10000, 0.90000, 1.10000, 0.90000
 2551,'WATERBURY~17', 115.0000,1,   3,   1,   1,1.04352760,-129.630051, 1.10000, 0.90000, 1.10000, 0.90000
 2552,'BURLINGTON~3', 230.0000,2,   3,   1,   1,1.04036975,-128.514053, 1.10000, 0.90000, 1.10000, 0.90000
 2553,'BURLINGTON~4', 115.0000,1,   3,   1,   1,1.03996539,-129.030429, 1.10000, 0.90000, 1.10000, 0.90000
 2554,'BURLINGTON~5', 230.0000,1,   3,   1,   1,1.04026890,-128.507468, 1.10000, 0.90000, 1.10000, 0.90000
 2555,'BURLINGTON~6', 230.0000,1,   3,   1,   1,1.04036975,-128.514053, 1.10000, 0.90000, 1.10000, 0.90000
 2556,'LOWELL 3 1  ', 500.0000,1,   3,   1,   1,1.03836715,-128.779447, 1.10000, 0.90000, 1.10000, 0.90000
 2557,'LOWELL 3 2  ', 230.0000,1,   3,   1,   1,1.04117870,-128.971935, 1.10000, 0.90000, 1.10000, 0.90000
 2558,'LOWELL 3 3  ', 115.0000,1,   3,   1,   1,1.04195988,-128.923236, 1.10000, 0.90000, 1.10000, 0.90000
 2559,'LOWELL 3 4  ',  13.8000,2,   3,   1,   1,1.04089773,-128.152299, 1.10000, 0.90000, 1.10000, 0.90000
 2560,'LOWELL 3 5  ', 230.0000,1,   3,   1,   1,1.04133308,-128.990650, 1.10000, 0.90000, 1.10000, 0.90000
 2561,'LOWELL 3 7  ', 230.0000,1,   3,   1,   1,1.04117870,-128.971935, 1.10000, 0.90000, 1.10000, 0.90000
 2562,'WILMINGTO~92', 115.0000,2,   3,   1,   1,1.03999996,-134.314427, 1.10000, 0.90000, 1.10000, 0.90000
 2563,'WILMINGTO~93', 115.0000,1,   3,   1,   1,1.03997993,-134.316818, 1.10000, 0.90000, 1.10000, 0.90000
 2564,'PITTSFORD ~3', 115.0000,1,   3,   1,   1,1.04410052,-132.025357, 1.10000, 0.90000, 1.10000, 0.90000
 2565,'PITTSFORD ~4',  18.0000,2,   3,   1,   1,1.04400015,-131.403714, 1.10000, 0.90000, 1.10000, 0.90000
 2566,'PITTSFORD ~5',  18.0000,2,   3,   1,   1,1.04410052,-132.025357, 1.10000, 0.90000, 1.10000, 0.90000
 2567,'PITTSFORD ~6', 115.0000,1,   3,   1,   1,1.04409730,-132.026764, 1.10000, 0.90000, 1.10000, 0.90000
 2568,'PITTSFORD ~7', 115.0000,1,   3,   1,   1,1.04410052,-132.025357, 1.10000, 0.90000, 1.10000, 0.90000
 2569,'HARTLAND 4 1', 500.0000,1,   3,   1,   1,1.04505241,-131.185176, 1.10000, 0.90000, 1.10000, 0.90000
 2570,'HARTLAND 4 2', 230.0000,2,   3,   1,   1,1.04356670,-131.710062, 1.10000, 0.90000, 1.10000, 0.90000
 2571,'HARTLAND 4 3', 115.0000,1,   3,   1,   1,1.04381585,-132.122865, 1.10000, 0.90000, 1.10000, 0.90000
 2572,'HARTLAND 4 4', 230.0000,1,   3,   1,   1,1.04326689,-131.760428, 1.10000, 0.90000, 1.10000, 0.90000
 2573,'HARTLAND 4 6', 230.0000,1,   3,   1,   1,1.04356670,-131.710062, 1.10000, 0.90000, 1.10000, 0.90000
 2574,'MILTON 5 1  ', 115.0000,1,   3,   1,   1,1.04126024,-128.890423, 1.10000, 0.90000, 1.10000, 0.90000
 2575,'MILTON 5 2  ',  13.8000,2,   3,   1,   1,1.04087198,-127.676453, 1.10000, 0.90000, 1.10000, 0.90000
 2576,'MILTON 5 3  ', 115.0000,1,   3,   1,   1,1.04124570,-128.894576, 1.10000, 0.90000, 1.10000, 0.90000
 2577,'BARNET 3 1  ', 115.0000,2,   3,   1,   1,1.04401004,-129.644367, 1.10000, 0.90000, 1.10000, 0.90000
 2578,'BARNET 3 2  ', 115.0000,1,   3,   1,   1,1.04400265,-129.646812, 1.10000, 0.90000, 1.10000, 0.90000
 2579,'SHELDON SP~1', 115.0000,1,   3,   1,   1,1.04128540,-128.117629, 1.10000, 0.90000, 1.10000, 0.90000
 2580,'SHELDON SP~2',  13.8000,2,   3,   1,   1,1.04150605,-127.798782, 1.10000, 0.90000, 1.10000, 0.90000
 2581,'SHELDON SP~3',  13.8000,2,   3,   1,   1,1.04151618,-127.783031, 1.10000, 0.90000, 1.10000, 0.90000
 2583,'SHELDON SP~5',  13.8000,2,   3,   1,   1,1.04152203,-127.792757, 1.10000, 0.90000, 1.10000, 0.90000
 2584,'SHELDON SP~6', 115.0000,1,   3,   1,   1,1.04126883,-128.121112, 1.10000, 0.90000, 1.10000, 0.90000
 2585,'SHELDON SP~7', 115.0000,1,   3,   1,   1,1.04128540,-128.117629, 1.10000, 0.90000, 1.10000, 0.90000
 2586,'SHEFFIELD ~1', 500.0000,1,   3,   1,   1,1.04636729,-128.874618, 1.10000, 0.90000, 1.10000, 0.90000
 2587,'SHEFFIELD ~2', 230.0000,1,   3,   1,   1,1.04935455,-128.678510, 1.10000, 0.90000, 1.10000, 0.90000
 2588,'SHEFFIELD ~3', 115.0000,1,   3,   1,   1,1.04990482,-129.039199, 1.10000, 0.90000, 1.10000, 0.90000
 2589,'SHEFFIELD ~4',  13.8000,2,   3,   1,   1,1.04154968,-128.460805, 1.10000, 0.90000, 1.10000, 0.90000
 2590,'SHEFFIELD ~5', 230.0000,1,   3,   1,   1,1.04939735,-128.659713, 1.10000, 0.90000, 1.10000, 0.90000
 2591,'SHEFFIELD ~6', 500.0000,1,   3,   1,   1,1.04489315,-128.886353, 1.10000, 0.90000, 1.10000, 0.90000
 2592,'BRATTLEBOR~9', 115.0000,1,   3,   1,   1,1.04280436,-135.496938, 1.10000, 0.90000, 1.10000, 0.90000
 2593,'BRATTLEBO~10',  13.8000,2,   3,   1,   1,1.04297197,-135.217214, 1.10000, 0.90000, 1.10000, 0.90000
 2594,'BRATTLEBO~11',  13.8000,2,   3,   1,   1,1.04297197,-135.217214, 1.10000, 0.90000, 1.10000, 0.90000
 2596,'BRATTLEBO~13', 115.0000,1,   3,   1,   1,1.04279459,-135.499233, 1.10000, 0.90000, 1.10000, 0.90000
 2597,'BARRE 5 1   ', 500.0000,1,   3,   1,   1,1.03941345,-127.485426, 1.10000, 0.90000, 1.10000, 0.90000
 2598,'BARRE 5 2   ', 230.0000,1,   3,   1,   1,1.03948152,-128.406573, 1.10000, 0.90000, 1.10000, 0.90000
 2599,'BARRE 5 3   ', 115.0000,1,   3,   1,   1,1.04021585,-129.329728, 1.10000, 0.90000, 1.10000, 0.90000
 2600,'BARRE 5 4   ',  13.8000,2,   3,   1,   1,1.03671539,-127.064086, 1.10000, 0.90000, 1.10000, 0.90000
 2601,'BARRE 5 5   ', 500.0000,1,   3,   1,   1,1.04077387,-127.394940, 1.10000, 0.90000, 1.10000, 0.90000
 2602,'BARRE 5 7   ', 230.0000,1,   3,   1,   1,1.03907549,-128.503917, 1.10000, 0.90000, 1.10000, 0.90000
 2603,'WHITINGHAM 1', 500.0000,2,   3,   1,   1,1.04168940,-132.638326, 1.10000, 0.90000, 1.10000, 0.90000
 2604,'WHITINGHAM 2', 230.0000,2,   3,   1,   1,1.04471028,-133.908550, 1.10000, 0.90000, 1.10000, 0.90000
 2605,'WHITINGHAM 3', 115.0000,1,   3,   1,   1,1.04622197,-134.844969, 1.10000, 0.90000, 1.10000, 0.90000
 2606,'WHITINGHAM 4', 500.0000,1,   3,   1,   1,1.04217196,-132.554943, 1.10000, 0.90000, 1.10000, 0.90000
 2607,'WHITINGHAM 6', 500.0000,1,   3,   1,   1,1.04168940,-132.638326, 1.10000, 0.90000, 1.10000, 0.90000
 2608,'MILTON 6 1  ', 115.0000,2,   3,   1,   1,1.04219151,-128.799951, 1.10000, 0.90000, 1.10000, 0.90000
 2609,'MILTON 6 2  ', 115.0000,1,   3,   1,   1,1.04217207,-128.801412, 1.10000, 0.90000, 1.10000, 0.90000
 2610,'NEWPORT 8 1 ', 115.0000,1,   3,   1,   1,1.04468334,-128.950816, 1.10000, 0.90000, 1.10000, 0.90000
 2611,'NEWPORT 8 2 ',  13.8000,2,   3,   1,   1,1.04468334,-128.950816, 1.10000, 0.90000, 1.10000, 0.90000
 2612,'NEWPORT 8 3 ',  13.8000,2,   3,   1,   1,1.04468334,-128.950816, 1.10000, 0.90000, 1.10000, 0.90000
 2614,'NEWPORT 8 5 ',  18.0000,2,   3,   1,   1,1.04462540,-128.440273, 1.10000, 0.90000, 1.10000, 0.90000
 2615,'NEWPORT 8 6 ',  13.8000,2,   3,   1,   1,1.04462624,-128.606793, 1.10000, 0.90000, 1.10000, 0.90000
 2616,'NEWPORT 8 7 ', 115.0000,1,   3,   1,   1,1.04467702,-128.953043, 1.10000, 0.90000, 1.10000, 0.90000
 2617,'NEWPORT 8 9 ', 115.0000,1,   3,   1,   1,1.04468334,-128.950816, 1.10000, 0.90000, 1.10000, 0.90000
 2618,'SALISBURY ~1', 115.0000,1,   3,   1,   1,1.03899181,-130.800677, 1.10000, 0.90000, 1.10000, 0.90000
 2619,'SALISBURY ~2',  22.0000,2,   3,   1,   1,1.03242862,-130.280763, 1.10000, 0.90000, 1.10000, 0.90000
 2620,'SALISBURY ~3',  13.8000,2,   3,   1,   1,1.03249776,-130.507594, 1.10000, 0.90000, 1.10000, 0.90000
 2621,'SALISBURY ~4', 115.0000,1,   3,   1,   1,1.03898537,-130.802794, 1.10000, 0.90000, 1.10000, 0.90000
 2622,'SALISBURY ~5', 115.0000,1,   3,   1,   1,1.03899181,-130.800677, 1.10000, 0.90000, 1.10000, 0.90000
 2623,'VERGENNES ~4', 230.0000,1,   3,   1,   1,1.03985357,-129.031959, 1.10000, 0.90000, 1.10000, 0.90000
 2624,'VERGENNES ~5', 115.0000,1,   3,   1,   1,1.04380405,-129.918818, 1.10000, 0.90000, 1.10000, 0.90000
 2625,'VERGENNES ~6',  13.8000,2,   3,   1,   1,1.04941761,-129.357417, 1.10000, 0.90000, 1.10000, 0.90000
 2626,'VERGENNES ~7', 230.0000,1,   3,   1,   1,1.03984857,-129.016782, 1.10000, 0.90000, 1.10000, 0.90000
 2627,'VERGENNES ~8', 230.0000,1,   3,   1,   1,1.03985357,-129.031959, 1.10000, 0.90000, 1.10000, 0.90000
 2628,'NORTH CLAR~1', 115.0000,1,   3,   1,   1,1.04549718,-132.405430, 1.10000, 0.90000, 1.10000, 0.90000
 2629,'NORTH CLAR~2',  13.8000,2,   3,   1,   1,1.04608285,-131.539021, 1.10000, 0.90000, 1.10000, 0.90000
 2630,'NORTH CLAR~3',  13.2000,2,   3,   1,   1,1.04586864,-131.942111, 1.10000, 0.90000, 1.10000, 0.90000
 2631,'NORTH CLAR~4', 115.0000,1,   3,   1,   1,1.04548335,-132.408627, 1.10000, 0.90000, 1.10000, 0.90000
 2632,'NORTH CLAR~5', 115.0000,1,   3,   1,   1,1.04549718,-132.405430, 1.10000, 0.90000, 1.10000, 0.90000
 2633,'WATERBURY~18', 230.0000,1,   3,   1,   1,1.04424083,-129.882577, 1.10000, 0.90000, 1.10000, 0.90000
 2634,'WATERBURY~19', 115.0000,2,   3,   1,   1,1.04363000,-129.632578, 1.10000, 0.90000, 1.10000, 0.90000
 2635,'WATERBURY~20',  13.8000,1,   3,   1,   1,1.04342782,-129.547966, 1.10000, 0.90000, 1.10000, 0.90000
 2637,'WATERBURY~22', 230.0000,1,   3,   1,   1,1.04423189,-129.888492, 1.10000, 0.90000, 1.10000, 0.90000
 2638,'WATERBURY~23', 230.0000,1,   3,   1,   1,1.04424083,-129.882577, 1.10000, 0.90000, 1.10000, 0.90000
 2639,'MONTPELIE~10', 115.0000,1,   3,   1,   1,1.04017186,-129.359111, 1.10000, 0.90000, 1.10000, 0.90000
 2640,'MONTPELIE~11',  20.0000,2,   3,   1,   1,1.04004574,-128.852994, 1.10000, 0.90000, 1.10000, 0.90000
 2641,'MONTPELIE~12',  13.8000,2,   3,   1,   1,1.04006135,-128.891940, 1.10000, 0.90000, 1.10000, 0.90000
 2642,'MONTPELIE~13',  13.8000,2,   3,   1,   1,1.03999996,-128.704547, 1.10000, 0.90000, 1.10000, 0.90000
 2643,'MONTPELIE~14', 115.0000,1,   3,   1,   1,1.04016125,-129.362553, 1.10000, 0.90000, 1.10000, 0.90000
 2644,'MONTPELIE~15', 115.0000,1,   3,   1,   1,1.04017186,-129.359111, 1.10000, 0.90000, 1.10000, 0.90000
 2645,'MILTON 7 1  ', 115.0000,2,   3,   1,   1,1.04075885,-128.996387, 1.10000, 0.90000, 1.10000, 0.90000
 2646,'MILTON 7 2  ', 115.0000,1,   3,   1,   1,1.04074931,-128.999843, 1.10000, 0.90000, 1.10000, 0.90000
 2647,'MARSHFIEL~16', 230.0000,1,   3,   1,   1,1.03910577,-128.803830, 1.10000, 0.90000, 1.10000, 0.90000
 2648,'MARSHFIEL~17', 115.0000,1,   3,   1,   1,1.04182637,-129.030005, 1.10000, 0.90000, 1.10000, 0.90000
 2649,'MARSHFIEL~18',  13.8000,2,   3,   1,   1,1.00450003,-128.433019, 1.10000, 0.90000, 1.10000, 0.90000
 2650,'MARSHFIEL~19', 230.0000,1,   3,   1,   1,1.03907847,-128.800279, 1.10000, 0.90000, 1.10000, 0.90000
 2651,'MARSHFIEL~20', 230.0000,1,   3,   1,   1,1.03910577,-128.803830, 1.10000, 0.90000, 1.10000, 0.90000
 2652,'MILTON 8 1  ', 500.0000,1,   3,   1,   1,1.03844190,-126.766508, 1.10000, 0.90000, 1.10000, 0.90000
 2653,'MILTON 8 2  ', 230.0000,1,   3,   1,   1,1.04106748,-127.905169, 1.10000, 0.90000, 1.10000, 0.90000
 2654,'MILTON 8 3  ', 115.0000,1,   3,   1,   1,1.04237485,-128.772521, 1.10000, 0.90000, 1.10000, 0.90000
 2655,'MILTON 8 4  ',  13.8000,2,   3,   1,   1,1.03844190,-126.766508, 1.10000, 0.90000, 1.10000, 0.90000
 2656,'MILTON 8 5  ', 230.0000,1,   3,   1,   1,1.04103792,-127.967842, 1.10000, 0.90000, 1.10000, 0.90000
 2657,'MILTON 8 7  ', 500.0000,1,   3,   1,   1,1.04144216,-126.733750, 1.10000, 0.90000, 1.10000, 0.90000
 2658,'VERNON 2 1  ', 500.0000,1,   3,   1,   1,1.04739714,-132.615171, 1.10000, 0.90000, 1.10000, 0.90000
 2659,'VERNON 2 2  ', 230.0000,1,   3,   1,   1,1.04583418,-133.921268, 1.10000, 0.90000, 1.10000, 0.90000
 2660,'VERNON 2 3  ', 115.0000,1,   3,   1,   1,1.04357409,-135.500476, 1.10000, 0.90000, 1.10000, 0.90000
 2661,'VERNON 2 4  ',  18.0000,1,   3,   1,   1,1.04143500,-138.737466, 1.10000, 0.90000, 1.10000, 0.90000
 2663,'VERNON 2 6  ',  13.8000,2,   3,   1,   1,1.02950001,-132.398559, 1.10000, 0.90000, 1.10000, 0.90000
 2664,'VERNON 2 7  ',  13.8000,2,   3,   1,   1,1.04758763,-133.686200, 1.10000, 0.90000, 1.10000, 0.90000
 2665,'VERNON 2 8  ',  18.0000,2,   3,   1,   1,1.02947271,-132.425770, 1.10000, 0.90000, 1.10000, 0.90000
 2666,'VERNON 2 9  ', 230.0000,1,   3,   1,   1,1.04558575,-133.967686, 1.10000, 0.90000, 1.10000, 0.90000
 2667,'VERNON 2 11 ', 500.0000,1,   3,   1,   1,1.04619217,-132.535258, 1.10000, 0.90000, 1.10000, 0.90000
 2668,'MIDDLEBUR~10', 115.0000,2,   3,   1,   1,1.04185724,-130.306322, 1.10000, 0.90000, 1.10000, 0.90000
 2669,'MIDDLEBUR~11',  13.8000,2,   3,   1,   1,1.04185772,-130.308261, 1.10000, 0.90000, 1.10000, 0.90000
 2670,'MIDDLEBUR~12',  13.8000,2,   3,   1,   1,1.04182029,-130.136168, 1.10000, 0.90000, 1.10000, 0.90000
 2672,'MIDDLEBUR~14', 115.0000,1,   3,   1,   1,1.04184735,-130.309136, 1.10000, 0.90000, 1.10000, 0.90000
 2673,'MIDDLEBUR~15', 115.0000,1,   3,   1,   1,1.04185724,-130.306322, 1.10000, 0.90000, 1.10000, 0.90000
 2674,'BREWSTER 1 1', 115.0000,1,   4,   1,   1,1.03318238,-135.757250, 1.10000, 0.90000, 1.10000, 0.90000
 2675,'BREWSTER 2 1', 115.0000,1,   4,   1,   1,1.03468525,-135.547959, 1.10000, 0.90000, 1.10000, 0.90000
 2676,'BREWSTER 2 2', 115.0000,1,   4,   1,   1,1.03471243,-135.542659, 1.10000, 0.90000, 1.10000, 0.90000
 2677,'BUZZARDS B~1', 230.0000,1,   4,   1,   1,1.03989828,-133.546604, 1.10000, 0.90000, 1.10000, 0.90000
 2678,'BUZZARDS B~2', 115.0000,1,   4,   1,   1,1.03961718,-135.484029, 1.10000, 0.90000, 1.10000, 0.90000
 2679,'BUZZARDS B~3',  20.0000,1,   4,   1,   1,1.03969836,-135.853064, 1.10000, 0.90000, 1.10000, 0.90000
 2681,'BUZZARDS B~5', 230.0000,1,   4,   1,   1,1.03971028,-133.561481, 1.10000, 0.90000, 1.10000, 0.90000
 2682,'BUZZARDS B~6', 115.0000,1,   4,   1,   1,1.03889751,-135.709042, 1.10000, 0.90000, 1.10000, 0.90000
 2683,'BUZZARDS B~7', 115.0000,1,   4,   1,   1,1.03893232,-135.703974, 1.10000, 0.90000, 1.10000, 0.90000
 2684,'CENTERVILL~1', 115.0000,1,   4,   1,   1,1.02986276,-135.927663, 1.10000, 0.90000, 1.10000, 0.90000
 2685,'EAST FALMO~1', 115.0000,1,   4,   1,   1,1.04285860,-135.805389, 1.10000, 0.90000, 1.10000, 0.90000
 2686,'EAST FALMO~2', 115.0000,1,   4,   1,   1,1.04105103,-135.950927, 1.10000, 0.90000, 1.10000, 0.90000
 2687,'EAST FALMO~3', 115.0000,1,   4,   1,   1,1.04098809,-135.957579, 1.10000, 0.90000, 1.10000, 0.90000
 2688,'EAST FALMO~4', 230.0000,1,   4,   1,   1,1.02934146,-134.317323, 1.10000, 0.90000, 1.10000, 0.90000
 2689,'EAST FALMO~5', 115.0000,1,   4,   1,   1,1.04535878,-135.611480, 1.10000, 0.90000, 1.10000, 0.90000
 2690,'EAST FALMO~6', 230.0000,1,   4,   1,   1,1.02914453,-134.334672, 1.10000, 0.90000, 1.10000, 0.90000
 2691,'EAST SANDW~1', 115.0000,1,   4,   1,   1,1.03592312,-136.298269, 1.10000, 0.90000, 1.10000, 0.90000
 2692,'EAST SANDW~2', 115.0000,1,   4,   1,   1,1.03594267,-136.295455, 1.10000, 0.90000, 1.10000, 0.90000
 2693,'EASTHAM 1   ', 115.0000,1,   4,   1,   1,1.03401601,-135.503167, 1.10000, 0.90000, 1.10000, 0.90000
 2694,'FALMOUTH 4 1', 115.0000,1,   4,   1,   1,1.04119825,-135.869197, 1.10000, 0.90000, 1.10000, 0.90000
 2695,'FALMOUTH 4 2', 115.0000,1,   4,   1,   1,1.04122210,-135.865973, 1.10000, 0.90000, 1.10000, 0.90000
 2696,'HARWICH 1 1 ', 230.0000,1,   4,   1,   1,1.04101980,-134.535643, 1.10000, 0.90000, 1.10000, 0.90000
 2697,'HARWICH 1 2 ', 115.0000,1,   4,   1,   1,1.03334796,-135.756157, 1.10000, 0.90000, 1.10000, 0.90000
 2698,'HARWICH 1 3 ',  18.0000,1,   4,   1,   1,1.02483070,-137.313959, 1.10000, 0.90000, 1.10000, 0.90000
 2700,'HARWICH 1 5 ', 230.0000,1,   4,   1,   1,1.04085064,-134.508609, 1.10000, 0.90000, 1.10000, 0.90000
 2701,'HARWICH 1 7 ', 230.0000,1,   4,   1,   1,1.04101980,-134.535643, 1.10000, 0.90000, 1.10000, 0.90000
 2702,'HARWICH 2 1 ', 115.0000,1,   4,   1,   1,1.03033948,-135.930846, 1.10000, 0.90000, 1.10000, 0.90000
 2703,'HARWICH 3 1 ', 230.0000,1,   4,   1,   1,1.03714454,-134.476589, 1.10000, 0.90000, 1.10000, 0.90000
 2704,'HARWICH 3 2 ', 115.0000,1,   4,   1,   1,1.03658509,-135.172558, 1.10000, 0.90000, 1.10000, 0.90000
 2705,'HARWICH 3 3 ', 230.0000,1,   4,   1,   1,1.03706026,-134.484936, 1.10000, 0.90000, 1.10000, 0.90000
 2706,'HYANNIS 1 1 ', 115.0000,1,   4,   1,   1,1.02804267,-136.207728, 1.10000, 0.90000, 1.10000, 0.90000
 2707,'HYANNIS 1 2 ', 115.0000,1,   4,   1,   1,1.02790523,-136.218506, 1.10000, 0.90000, 1.10000, 0.90000
 2708,'HYANNIS 2 1 ', 115.0000,1,   4,   1,   1,1.02968681,-135.952989, 1.10000, 0.90000, 1.10000, 0.90000
 2709,'HYANNIS 3 1 ', 115.0000,1,   4,   1,   1,1.02767575,-136.372964, 1.10000, 0.90000, 1.10000, 0.90000
 2710,'MASHPEE 1 1 ', 115.0000,1,   4,   1,   1,1.04410136,-135.732156, 1.10000, 0.90000, 1.10000, 0.90000
 2711,'MASHPEE 2 1 ', 115.0000,1,   4,   1,   1,1.04327035,-135.768000, 1.10000, 0.90000, 1.10000, 0.90000
 2712,'MASHPEE 2 2 ', 115.0000,1,   4,   1,   1,1.04316723,-135.775008, 1.10000, 0.90000, 1.10000, 0.90000
 2713,'MASHPEE 3 1 ', 115.0000,1,   4,   1,   1,1.03883338,-136.133457, 1.10000, 0.90000, 1.10000, 0.90000
 2714,'NORTH TRUR~1', 115.0000,1,   4,   1,   1,1.03482282,-135.321730, 1.10000, 0.90000, 1.10000, 0.90000
 2715,'ORLEANS 3 1 ', 230.0000,1,   4,   1,   1,1.03998244,-134.652344, 1.10000, 0.90000, 1.10000, 0.90000
 2716,'ORLEANS 3 2 ', 115.0000,1,   4,   1,   1,1.03472292,-135.494643, 1.10000, 0.90000, 1.10000, 0.90000
 2717,'ORLEANS 3 3 ', 230.0000,1,   4,   1,   1,1.04012418,-134.640746, 1.10000, 0.90000, 1.10000, 0.90000
 2718,'ORLEANS 4 1 ', 115.0000,1,   4,   1,   1,1.03286815,-135.769913, 1.10000, 0.90000, 1.10000, 0.90000
 2719,'PROVINCETO~1', 230.0000,1,   4,   1,   1,1.03601682,-134.765178, 1.10000, 0.90000, 1.10000, 0.90000
 2720,'PROVINCETO~2', 115.0000,1,   4,   1,   1,1.03623557,-135.051732, 1.10000, 0.90000, 1.10000, 0.90000
 2721,'PROVINCETO~3', 230.0000,1,   4,   1,   1,1.03597903,-134.768744, 1.10000, 0.90000, 1.10000, 0.90000
 2722,'SAGAMORE B~1', 115.0000,1,   4,   1,   1,1.03554630,-135.833953, 1.10000, 0.90000, 1.10000, 0.90000
 2723,'SANDWICH 1 1', 115.0000,1,   4,   1,   1,1.03201044,-136.506207, 1.10000, 0.90000, 1.10000, 0.90000
 2724,'SANDWICH 2 1', 115.0000,1,   4,   1,   1,1.03034580,-136.539142, 1.10000, 0.90000, 1.10000, 0.90000
 2725,'SOUTH DENN~1', 115.0000,1,   4,   1,   1,1.03166926,-135.944178, 1.10000, 0.90000, 1.10000, 0.90000
 2726,'SOUTH YARM~1', 115.0000,1,   4,   1,   1,1.03033912,-135.888676, 1.10000, 0.90000, 1.10000, 0.90000
 2727,'SOUTH YARM~2', 115.0000,1,   4,   1,   1,1.03180861,-135.903785, 1.10000, 0.90000, 1.10000, 0.90000
 2728,'SOUTH YARM~3', 115.0000,1,   4,   1,   1,1.03185475,-135.898034, 1.10000, 0.90000, 1.10000, 0.90000
 2729,'SOUTH YARM~4', 115.0000,1,   4,   1,   1,1.03031027,-135.945749, 1.10000, 0.90000, 1.10000, 0.90000
 2730,'SOUTH YARM~5', 115.0000,1,   4,   1,   1,1.03020871,-135.952825, 1.10000, 0.90000, 1.10000, 0.90000
 2731,'WELLFLEET ~1', 115.0000,1,   4,   1,   1,1.03433084,-135.434892, 1.10000, 0.90000, 1.10000, 0.90000
 2732,'WEST YARMO~1', 230.0000,1,   4,   1,   1,1.03802145,-133.610289, 1.10000, 0.90000, 1.10000, 0.90000
 2733,'WEST YARMO~2', 115.0000,1,   4,   1,   1,1.03112209,-135.760515, 1.10000, 0.90000, 1.10000, 0.90000
 2734,'WEST YARMO~3', 230.0000,1,   4,   1,   1,1.03795791,-133.619004, 1.10000, 0.90000, 1.10000, 0.90000
 2735,'ADAMS 1 1   ', 115.0000,1,   4,   1,   1,1.04139996,-135.793354, 1.10000, 0.90000, 1.10000, 0.90000
 2736,'DALTON 1 1  ', 115.0000,1,   4,   1,   1,1.04210949,-137.055464, 1.10000, 0.90000, 1.10000, 0.90000
 2737,'DALTON 2 1  ', 115.0000,1,   4,   1,   1,1.04232812,-136.666853, 1.10000, 0.90000, 1.10000, 0.90000
 2738,'GREAT BARR~1', 230.0000,1,   4,   1,   1,1.04173970,-137.852711, 1.10000, 0.90000, 1.10000, 0.90000
 2739,'GREAT BARR~2', 161.0000,1,   4,   1,   1,1.04320681,-137.642805, 1.10000, 0.90000, 1.10000, 0.90000
 2740,'GREAT BARR~3', 115.0000,1,   4,   1,   1,1.04332399,-138.010857, 1.10000, 0.90000, 1.10000, 0.90000
 2741,'GREAT BARR~4', 161.0000,1,   4,   1,   1,1.04318416,-137.647710, 1.10000, 0.90000, 1.10000, 0.90000
 2742,'GREAT BARR~5', 161.0000,1,   4,   1,   1,1.04330301,-137.627875, 1.10000, 0.90000, 1.10000, 0.90000
 2743,'GREAT BARR~6', 115.0000,1,   4,   1,   1,1.04136765,-138.356984, 1.10000, 0.90000, 1.10000, 0.90000
 2744,'GREAT BARR~7', 115.0000,1,   4,   1,   1,1.04351056,-139.318142, 1.10000, 0.90000, 1.10000, 0.90000
 2745,'HINSDALE 3 1', 115.0000,1,   4,   1,   1,1.04258871,-136.956057, 1.10000, 0.90000, 1.10000, 0.90000
 2746,'LEE 6 1     ', 115.0000,1,   4,   1,   1,1.04235458,-138.124580, 1.10000, 0.90000, 1.10000, 0.90000
 2747,'LEE 6 2     ', 115.0000,1,   4,   1,   1,1.04232073,-138.128118, 1.10000, 0.90000, 1.10000, 0.90000
 2748,'LEE 7 1     ', 115.0000,1,   4,   1,   1,1.04236245,-138.074555, 1.10000, 0.90000, 1.10000, 0.90000
 2749,'LEE 8 1     ', 115.0000,1,   4,   1,   1,1.04280770,-138.421761, 1.10000, 0.90000, 1.10000, 0.90000
 2750,'LENOX 1 1   ', 115.0000,1,   4,   1,   1,1.04161465,-138.384919, 1.10000, 0.90000, 1.10000, 0.90000
 2751,'NORTH ADAM~1', 115.0000,1,   4,   1,   1,1.03888154,-135.328205, 1.10000, 0.90000, 1.10000, 0.90000
 2752,'NORTH ADAM~2', 115.0000,1,   4,   1,   1,1.03884149,-135.332275, 1.10000, 0.90000, 1.10000, 0.90000
 2753,'NORTH ADAM~3', 115.0000,1,   4,   1,   1,1.04001689,-135.087604, 1.10000, 0.90000, 1.10000, 0.90000
 2754,'NORTH ADAM~4', 115.0000,1,   4,   1,   1,1.04246604,-136.683656, 1.10000, 0.90000, 1.10000, 0.90000
 2755,'NORTH ADAM~5', 115.0000,1,   4,   1,   1,1.03825521,-135.457500, 1.10000, 0.90000, 1.10000, 0.90000
 2756,'NORTH ADAM~6', 115.0000,1,   4,   1,   1,1.03829789,-135.453170, 1.10000, 0.90000, 1.10000, 0.90000
 2757,'PITTSFIEL~30', 115.0000,1,   4,   1,   1,1.04206872,-137.110843, 1.10000, 0.90000, 1.10000, 0.90000
 2758,'PITTSFIEL~31', 230.0000,1,   4,   1,   1,1.03881860,-135.444673, 1.10000, 0.90000, 1.10000, 0.90000
 2759,'PITTSFIEL~32', 161.0000,1,   4,   1,   1,1.04264522,-135.601166, 1.10000, 0.90000, 1.10000, 0.90000
 2760,'PITTSFIEL~33', 115.0000,1,   4,   1,   1,1.04337382,-136.855421, 1.10000, 0.90000, 1.10000, 0.90000
 2761,'PITTSFIEL~34', 230.0000,1,   4,   1,   1,1.03854573,-135.465942, 1.10000, 0.90000, 1.10000, 0.90000
 2762,'PITTSFIEL~35', 161.0000,1,   4,   1,   1,1.04274464,-135.592956, 1.10000, 0.90000, 1.10000, 0.90000
 2763,'PITTSFIEL~36', 115.0000,1,   4,   1,   1,1.04354393,-136.971097, 1.10000, 0.90000, 1.10000, 0.90000
 2764,'PITTSFIELD~2', 115.0000,1,   4,   1,   1,1.04166389,-137.206971, 1.10000, 0.90000, 1.10000, 0.90000
 2765,'PITTSFIELD~3', 115.0000,1,   4,   1,   1,1.04178476,-137.197190, 1.10000, 0.90000, 1.10000, 0.90000
 2766,'SHEFFIELD ~7', 115.0000,1,   4,   1,   1,1.04341257,-140.304913, 1.10000, 0.90000, 1.10000, 0.90000
 2767,'SHEFFIELD ~8', 115.0000,1,   4,   1,   1,1.04338515,-140.307453, 1.10000, 0.90000, 1.10000, 0.90000
 2768,'WILLIAMST~59', 230.0000,1,   4,   1,   1,1.03635168,-134.637181, 1.10000, 0.90000, 1.10000, 0.90000
 2769,'WILLIAMST~60', 161.0000,1,   4,   1,   1,1.03983164,-135.044615, 1.10000, 0.90000, 1.10000, 0.90000
 2770,'WILLIAMST~61', 115.0000,1,   4,   1,   1,1.04304528,-136.466415, 1.10000, 0.90000, 1.10000, 0.90000
 2771,'WILLIAMST~62', 161.0000,1,   4,   1,   1,1.03972793,-135.056691, 1.10000, 0.90000, 1.10000, 0.90000
 2772,'WILLIAMST~63', 161.0000,1,   4,   1,   1,1.03999102,-135.025969, 1.10000, 0.90000, 1.10000, 0.90000
 2773,'WILLIAMST~64', 115.0000,1,   4,   1,   1,1.03852797,-135.627422, 1.10000, 0.90000, 1.10000, 0.90000
 2774,'ACUSHNET 1 1', 115.0000,1,   4,   1,   1,1.03791022,-136.300755, 1.10000, 0.90000, 1.10000, 0.90000
 2775,'ACUSHNET 2 1', 115.0000,1,   4,   1,   1,1.03756118,-136.381748, 1.10000, 0.90000, 1.10000, 0.90000
 2776,'ATTLEBORO ~1', 230.0000,1,   4,   1,   1,1.03465772,-135.093629, 1.10000, 0.90000, 1.10000, 0.90000
 2777,'ATTLEBORO ~2', 115.0000,1,   4,   1,   1,1.03957117,-137.702433, 1.10000, 0.90000, 1.10000, 0.90000
 2778,'ATTLEBORO ~3', 230.0000,1,   4,   1,   1,1.03507292,-135.065256, 1.10000, 0.90000, 1.10000, 0.90000
 2779,'ATTLEBORO ~4', 230.0000,1,   4,   1,   1,1.04229271,-135.536512, 1.10000, 0.90000, 1.10000, 0.90000
 2780,'ATTLEBORO ~5', 115.0000,1,   4,   1,   1,1.03861809,-138.314787, 1.10000, 0.90000, 1.10000, 0.90000
 2781,'ATTLEBORO ~6', 115.0000,1,   4,   1,   1,1.03929460,-138.359702, 1.10000, 0.90000, 1.10000, 0.90000
 2782,'ATTLEBORO ~7', 115.0000,1,   4,   1,   1,1.03916800,-138.372092, 1.10000, 0.90000, 1.10000, 0.90000
 2783,'EAST TAUNT~1', 230.0000,1,   4,   1,   1,1.03843248,-134.894474, 1.10000, 0.90000, 1.10000, 0.90000
 2784,'EAST TAUNT~2', 115.0000,1,   4,   1,   1,1.04069400,-136.418480, 1.10000, 0.90000, 1.10000, 0.90000
 2785,'EAST TAUNT~3',  20.0000,1,   4,   1,   1,1.04206455,-137.159815, 1.10000, 0.90000, 1.10000, 0.90000
 2787,'EAST TAUNT~5', 230.0000,1,   4,   1,   1,1.03832757,-134.902001, 1.10000, 0.90000, 1.10000, 0.90000
 2788,'EAST TAUNT~6', 230.0000,1,   4,   1,   1,1.03858066,-134.868574, 1.10000, 0.90000, 1.10000, 0.90000
 2789,'FAIRHAVEN ~1', 115.0000,1,   4,   1,   1,1.03588295,-136.745278, 1.10000, 0.90000, 1.10000, 0.90000
 2790,'FAIRHAVEN ~2', 115.0000,1,   4,   1,   1,1.03582752,-136.749321, 1.10000, 0.90000, 1.10000, 0.90000
 2791,'FAIRHAVEN ~3', 230.0000,1,   4,   1,   1,1.03915465,-134.989509, 1.10000, 0.90000, 1.10000, 0.90000
 2792,'FAIRHAVEN ~4', 115.0000,1,   4,   1,   1,1.03860176,-136.042369, 1.10000, 0.90000, 1.10000, 0.90000
 2793,'FAIRHAVEN ~5',  24.0000,1,   4,   1,   1,1.03844702,-136.623878, 1.10000, 0.90000, 1.10000, 0.90000
 2795,'FAIRHAVEN ~7', 230.0000,1,   4,   1,   1,1.03899229,-135.006503, 1.10000, 0.90000, 1.10000, 0.90000
 2796,'FAIRHAVEN ~8', 230.0000,1,   4,   1,   1,1.03927886,-134.953364, 1.10000, 0.90000, 1.10000, 0.90000
 2797,'FALL RIVER~1', 115.0000,1,   4,   1,   1,1.03965545,-136.830177, 1.10000, 0.90000, 1.10000, 0.90000
 2798,'FALL RIVER~7', 115.0000,1,   4,   1,   1,1.03757286,-136.980181, 1.10000, 0.90000, 1.10000, 0.90000
 2799,'FALL RIVER~8', 115.0000,1,   4,   1,   1,1.03749764,-136.988432, 1.10000, 0.90000, 1.10000, 0.90000
 2800,'FALL RIVER~9', 230.0000,1,   4,   1,   1,1.04016197,-134.627536, 1.10000, 0.90000, 1.10000, 0.90000
 2801,'FALL RIVE~10', 115.0000,1,   4,   1,   1,1.04042959,-136.693655, 1.10000, 0.90000, 1.10000, 0.90000
 2802,'FALL RIVE~11', 230.0000,1,   4,   1,   1,1.04005790,-134.641006, 1.10000, 0.90000, 1.10000, 0.90000
 2803,'FALL RIVE~12', 115.0000,1,   4,   1,   1,1.03778708,-136.781846, 1.10000, 0.90000, 1.10000, 0.90000
 2804,'FALL RIVE~13', 230.0000,1,   4,   1,   1,1.03607142,-134.660444, 1.10000, 0.90000, 1.10000, 0.90000
 2805,'FALL RIVE~14', 115.0000,1,   4,   1,   1,1.03659987,-136.416390, 1.10000, 0.90000, 1.10000, 0.90000
 2806,'FALL RIVE~15', 230.0000,1,   4,   1,   1,1.03626692,-134.636265, 1.10000, 0.90000, 1.10000, 0.90000
 2807,'FALL RIVE~16', 115.0000,1,   4,   1,   1,1.03642547,-136.902741, 1.10000, 0.90000, 1.10000, 0.90000
 2808,'FALL RIVE~17', 115.0000,1,   4,   1,   1,1.03798258,-136.987954, 1.10000, 0.90000, 1.10000, 0.90000
 2809,'FALL RIVE~18', 115.0000,1,   4,   1,   1,1.03793740,-136.996028, 1.10000, 0.90000, 1.10000, 0.90000
 2810,'FALL RIVE~19', 115.0000,1,   4,   1,   1,1.03848076,-136.768172, 1.10000, 0.90000, 1.10000, 0.90000
 2811,'FALL RIVE~20',  13.8000,1,   4,   1,   1,1.02607465,-137.721476, 1.10000, 0.90000, 1.10000, 0.90000
 2812,'FALL RIVE~21',  13.8000,1,   4,   1,   1,1.03748441,-136.843100, 1.10000, 0.90000, 1.10000, 0.90000
 2814,'FALL RIVE~23', 115.0000,1,   4,   1,   1,1.03859651,-136.761848, 1.10000, 0.90000, 1.10000, 0.90000
 2815,'FALL RIVE~24', 115.0000,1,   4,   1,   1,1.03848076,-136.768172, 1.10000, 0.90000, 1.10000, 0.90000
 2816,'FALL RIVE~25', 115.0000,1,   4,   1,   1,1.04003024,-136.752067, 1.10000, 0.90000, 1.10000, 0.90000
 2817,'FALL RIVER~2', 115.0000,1,   4,   1,   1,1.04064739,-136.790097, 1.10000, 0.90000, 1.10000, 0.90000
 2818,'FALL RIVER~3', 115.0000,1,   4,   1,   1,1.03706789,-136.976712, 1.10000, 0.90000, 1.10000, 0.90000
 2819,'MANSFIELD ~1', 115.0000,1,   4,   1,   1,1.03540099,-138.014696, 1.10000, 0.90000, 1.10000, 0.90000
 2820,'MANSFIELD~15', 115.0000,1,   4,   1,   1,1.03635740,-138.397295, 1.10000, 0.90000, 1.10000, 0.90000
 2821,'MANSFIELD~53', 115.0000,1,   4,   1,   1,1.03013527,-138.166298, 1.10000, 0.90000, 1.10000, 0.90000
 2822,'MANSFIELD~54',  13.8000,1,   4,   1,   1,1.02368641,-139.397590, 1.10000, 0.90000, 1.10000, 0.90000
 2823,'MANSFIELD~55',  13.8000,1,   4,   1,   1,1.02965844,-138.253834, 1.10000, 0.90000, 1.10000, 0.90000
 2825,'MANSFIELD~57', 115.0000,1,   4,   1,   1,1.03020251,-138.159537, 1.10000, 0.90000, 1.10000, 0.90000
 2826,'MANSFIELD~58', 115.0000,1,   4,   1,   1,1.03013527,-138.166298, 1.10000, 0.90000, 1.10000, 0.90000
 2827,'MANSFIELD~63', 115.0000,1,   4,   1,   1,1.03730655,-138.496033, 1.10000, 0.90000, 1.10000, 0.90000
 2828,'NEW BEDFOR~1', 115.0000,1,   4,   1,   1,1.03505123,-136.630544, 1.10000, 0.90000, 1.10000, 0.90000
 2829,'NEW BEDFOR~2', 230.0000,1,   4,   1,   1,1.03746414,-134.554330, 1.10000, 0.90000, 1.10000, 0.90000
 2830,'NEW BEDFOR~3', 115.0000,1,   4,   1,   1,1.04093564,-136.156297, 1.10000, 0.90000, 1.10000, 0.90000
 2831,'NEW BEDFOR~4', 230.0000,1,   4,   1,   1,1.03735816,-134.566242, 1.10000, 0.90000, 1.10000, 0.90000
 2832,'NEW BEDFOR~5', 500.0000,1,   4,   1,   1,1.03909528,-133.134129, 1.10000, 0.90000, 1.10000, 0.90000
 2833,'NEW BEDFOR~6', 230.0000,1,   4,   1,   1,1.03996813,-134.562540, 1.10000, 0.90000, 1.10000, 0.90000
 2834,'NEW BEDFOR~7', 115.0000,1,   4,   1,   1,1.04027283,-135.993629, 1.10000, 0.90000, 1.10000, 0.90000
 2835,'NEW BEDFOR~8', 230.0000,1,   4,   1,   1,1.03917027,-134.665048, 1.10000, 0.90000, 1.10000, 0.90000
 2836,'NEW BEDFOR~9', 500.0000,1,   4,   1,   1,1.04091144,-132.993482, 1.10000, 0.90000, 1.10000, 0.90000
 2837,'NEW BEDFO~10', 115.0000,1,   4,   1,   1,1.03839648,-136.354577, 1.10000, 0.90000, 1.10000, 0.90000
 2838,'NEW BEDFO~11', 115.0000,1,   4,   1,   1,1.03719687,-136.314730, 1.10000, 0.90000, 1.10000, 0.90000
 2839,'NEW BEDFO~12', 115.0000,1,   4,   1,   1,1.03724337,-136.310673, 1.10000, 0.90000, 1.10000, 0.90000
 2840,'NEW BEDFO~13', 115.0000,1,   4,   1,   1,1.03785777,-137.172888, 1.10000, 0.90000, 1.10000, 0.90000
 2841,'NEW BEDFO~14', 115.0000,1,   4,   1,   1,1.03879952,-136.733407, 1.10000, 0.90000, 1.10000, 0.90000
 2842,'NEW BEDFO~15', 115.0000,1,   4,   1,   1,1.03872895,-136.739417, 1.10000, 0.90000, 1.10000, 0.90000
 2843,'NEW BEDFO~16', 115.0000,1,   4,   1,   1,1.03708780,-136.373196, 1.10000, 0.90000, 1.10000, 0.90000
 2844,'NEW BEDFO~17', 115.0000,1,   4,   1,   1,1.03985345,-136.257097, 1.10000, 0.90000, 1.10000, 0.90000
 2845,'NORTH ATTL~1', 115.0000,1,   4,   1,   1,1.03632641,-138.136355, 1.10000, 0.90000, 1.10000, 0.90000
 2846,'NORTH ATTL~2', 115.0000,1,   4,   1,   1,1.03625762,-138.144360, 1.10000, 0.90000, 1.10000, 0.90000
 2847,'NORTH ATTL~3', 230.0000,1,   4,   1,   1,1.03857863,-135.667624, 1.10000, 0.90000, 1.10000, 0.90000
 2848,'NORTH ATTL~4', 115.0000,1,   4,   1,   1,1.04160714,-137.296665, 1.10000, 0.90000, 1.10000, 0.90000
 2849,'NORTH ATTL~5', 230.0000,1,   4,   1,   1,1.03840220,-135.680943, 1.10000, 0.90000, 1.10000, 0.90000
 2850,'NORTH ATTL~6', 115.0000,1,   4,   1,   1,1.03973830,-137.613067, 1.10000, 0.90000, 1.10000, 0.90000
 2851,'NORTH ATTL~7', 115.0000,1,   4,   1,   1,1.03967154,-137.620881, 1.10000, 0.90000, 1.10000, 0.90000
 2852,'NORTH DART~1', 115.0000,1,   4,   1,   1,1.03822410,-136.708299, 1.10000, 0.90000, 1.10000, 0.90000
 2853,'NORTH DART~2', 115.0000,1,   4,   1,   1,1.03767550,-136.765809, 1.10000, 0.90000, 1.10000, 0.90000
 2854,'NORTH DART~3', 115.0000,1,   4,   1,   1,1.03890073,-136.170189, 1.10000, 0.90000, 1.10000, 0.90000
 2855,'NORTH DART~4', 115.0000,1,   4,   1,   1,1.03885734,-136.177170, 1.10000, 0.90000, 1.10000, 0.90000
 2856,'NORTH EAST~9', 115.0000,1,   4,   1,   1,1.02952528,-138.197485, 1.10000, 0.90000, 1.10000, 0.90000
 2857,'NORTON 1 1  ', 115.0000,1,   4,   1,   1,1.03862679,-137.951298, 1.10000, 0.90000, 1.10000, 0.90000
 2858,'NORTON 1 2  ', 115.0000,1,   4,   1,   1,1.03867590,-137.945041, 1.10000, 0.90000, 1.10000, 0.90000
 2859,'NORTON 2 1  ', 115.0000,1,   4,   1,   1,1.03749681,-138.091754, 1.10000, 0.90000, 1.10000, 0.90000
 2860,'NORTON 3 1  ', 115.0000,1,   4,   1,   1,1.04043376,-137.776609, 1.10000, 0.90000, 1.10000, 0.90000
 2861,'PAWTUCKET ~1', 115.0000,1,   4,   1,   1,1.04238796,-138.311112, 1.10000, 0.90000, 1.10000, 0.90000
 2862,'PAWTUCKET ~2', 115.0000,1,   4,   1,   1,1.03791189,-137.867765, 1.10000, 0.90000, 1.10000, 0.90000
 2863,'PAWTUCKET ~3', 115.0000,1,   4,   1,   1,1.03785419,-137.740805, 1.10000, 0.90000, 1.10000, 0.90000
 2864,'PAWTUCKET ~4', 115.0000,1,   4,   1,   1,1.03778386,-137.748455, 1.10000, 0.90000, 1.10000, 0.90000
 2865,'RAYNHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03112292,-138.068381, 1.10000, 0.90000, 1.10000, 0.90000
 2866,'RAYNHAM 1 2 ', 115.0000,1,   4,   1,   1,1.03104758,-138.076290, 1.10000, 0.90000, 1.10000, 0.90000
 2867,'RAYNHAM 2 1 ', 115.0000,1,   4,   1,   1,1.03745842,-136.991724, 1.10000, 0.90000, 1.10000, 0.90000
 2868,'REHOBOTH 1 1', 115.0000,1,   4,   1,   1,1.04030240,-137.632478, 1.10000, 0.90000, 1.10000, 0.90000
 2869,'REHOBOTH 2 1', 115.0000,1,   4,   1,   1,1.03802824,-137.669949, 1.10000, 0.90000, 1.10000, 0.90000
 2870,'SEEKONK 1 1 ', 115.0000,1,   4,   1,   1,1.03678071,-137.584708, 1.10000, 0.90000, 1.10000, 0.90000
 2871,'SEEKONK 2 1 ', 115.0000,1,   4,   1,   1,1.03804255,-137.625334, 1.10000, 0.90000, 1.10000, 0.90000
 2872,'SEEKONK 2 2 ', 115.0000,1,   4,   1,   1,1.03809774,-137.620962, 1.10000, 0.90000, 1.10000, 0.90000
 2873,'SEEKONK 3 1 ', 115.0000,1,   4,   1,   1,1.03781700,-137.787783, 1.10000, 0.90000, 1.10000, 0.90000
 2874,'SOMERSET 1 1', 115.0000,1,   4,   1,   1,1.04271400,-136.799837, 1.10000, 0.90000, 1.10000, 0.90000
 2875,'SOMERSET 1 2', 115.0000,1,   4,   1,   1,1.04263675,-136.808252, 1.10000, 0.90000, 1.10000, 0.90000
 2876,'SOMERSET 2 1', 115.0000,1,   4,   1,   1,1.03798854,-137.059248, 1.10000, 0.90000, 1.10000, 0.90000
 2877,'SOMERSET 3 1', 115.0000,1,   4,   1,   1,1.04388344,-136.937766, 1.10000, 0.90000, 1.10000, 0.90000
 2878,'SOUTH DART~1', 115.0000,1,   4,   1,   1,1.03678274,-136.874027, 1.10000, 0.90000, 1.10000, 0.90000
 2879,'SOUTH DART~2', 115.0000,1,   4,   1,   1,1.03510654,-136.696210, 1.10000, 0.90000, 1.10000, 0.90000
 2880,'SOUTH DART~3', 115.0000,1,   4,   1,   1,1.03507483,-136.700103, 1.10000, 0.90000, 1.10000, 0.90000
 2881,'SWANSEA 1 1 ', 115.0000,1,   4,   1,   1,1.03755093,-137.139598, 1.10000, 0.90000, 1.10000, 0.90000
 2882,'SWANSEA 1 2 ', 115.0000,1,   4,   1,   1,1.03747451,-137.146210, 1.10000, 0.90000, 1.10000, 0.90000
 2883,'SWANSEA 2 1 ', 115.0000,1,   4,   1,   1,1.03876853,-136.939665, 1.10000, 0.90000, 1.10000, 0.90000
 2884,'TAUNTON 1 1 ', 115.0000,1,   4,   1,   1,1.03638268,-138.163498, 1.10000, 0.90000, 1.10000, 0.90000
 2885,'TAUNTON 2 1 ', 115.0000,1,   4,   1,   1,1.02911496,-138.162173, 1.10000, 0.90000, 1.10000, 0.90000
 2886,'TAUNTON 3 1 ', 115.0000,1,   4,   1,   1,1.04135871,-136.719951, 1.10000, 0.90000, 1.10000, 0.90000
 2887,'TAUNTON 3 2 ', 115.0000,1,   4,   1,   1,1.04121673,-136.734882, 1.10000, 0.90000, 1.10000, 0.90000
 2888,'TAUNTON 4 1 ', 115.0000,1,   4,   1,   1,1.04000890,-136.762599, 1.10000, 0.90000, 1.10000, 0.90000
 2889,'WESTPORT 1 1', 115.0000,1,   4,   1,   1,1.03663862,-136.633905, 1.10000, 0.90000, 1.10000, 0.90000
 2890,'WESTPORT 1 2', 115.0000,1,   4,   1,   1,1.03666794,-136.629861, 1.10000, 0.90000, 1.10000, 0.90000
 2891,'WESTPORT 2 1', 115.0000,1,   4,   1,   1,1.03833330,-137.166127, 1.10000, 0.90000, 1.10000, 0.90000
 2892,'WESTPORT 3 1', 115.0000,1,   4,   1,   1,1.03584754,-136.955429, 1.10000, 0.90000, 1.10000, 0.90000
 2893,'AMESBURY 1 1', 115.0000,1,   4,   1,   1,1.04004133,-137.650196, 1.10000, 0.90000, 1.10000, 0.90000
 2894,'AMESBURY 2 1', 230.0000,1,   4,   1,   1,1.03637385,-134.659720, 1.10000, 0.90000, 1.10000, 0.90000
 2895,'AMESBURY 2 2', 115.0000,1,   4,   1,   1,1.04402566,-136.485006, 1.10000, 0.90000, 1.10000, 0.90000
 2896,'AMESBURY 2 3', 230.0000,1,   4,   1,   1,1.03626633,-134.670594, 1.10000, 0.90000, 1.10000, 0.90000
 2897,'ANDOVER 4 1 ', 230.0000,1,   4,   1,   1,1.03727448,-136.197879, 1.10000, 0.90000, 1.10000, 0.90000
 2898,'ANDOVER 4 2 ', 115.0000,1,   4,   1,   1,1.03386664,-138.354812, 1.10000, 0.90000, 1.10000, 0.90000
 2899,'ANDOVER 4 3 ',  13.8000,1,   4,   1,   1,1.03236067,-139.867412, 1.10000, 0.90000, 1.10000, 0.90000
 2901,'ANDOVER 4 5 ', 230.0000,1,   4,   1,   1,1.03719306,-136.215829, 1.10000, 0.90000, 1.10000, 0.90000
 2902,'ANDOVER 5 1 ', 115.0000,1,   4,   1,   1,1.03594494,-138.164591, 1.10000, 0.90000, 1.10000, 0.90000
 2903,'ANDOVER 6 1 ', 115.0000,1,   4,   1,   1,1.04127836,-138.099513, 1.10000, 0.90000, 1.10000, 0.90000
 2904,'ANDOVER 6 2 ', 115.0000,1,   4,   1,   1,1.04122198,-138.108174, 1.10000, 0.90000, 1.10000, 0.90000
 2905,'ANDOVER 7 1 ', 115.0000,1,   4,   1,   1,1.03327990,-138.498451, 1.10000, 0.90000, 1.10000, 0.90000
 2906,'BEVERLY 1 1 ', 230.0000,1,   4,   1,   1,1.04320085,-135.623924, 1.10000, 0.90000, 1.10000, 0.90000
 2907,'BEVERLY 1 2 ', 115.0000,1,   4,   1,   1,1.03891909,-138.108378, 1.10000, 0.90000, 1.10000, 0.90000
 2908,'BEVERLY 1 3 ',  13.2000,1,   4,   1,   1,1.03642011,-141.004529, 1.10000, 0.90000, 1.10000, 0.90000
 2910,'BEVERLY 1 5 ', 230.0000,1,   4,   1,   1,1.04292119,-135.657761, 1.10000, 0.90000, 1.10000, 0.90000
 2911,'BEVERLY 2 1 ', 115.0000,1,   4,   1,   1,1.03933918,-138.838608, 1.10000, 0.90000, 1.10000, 0.90000
 2912,'BEVERLY 3 1 ', 115.0000,1,   4,   1,   1,1.03925073,-138.789430, 1.10000, 0.90000, 1.10000, 0.90000
 2913,'BEVERLY 3 2 ', 115.0000,1,   4,   1,   1,1.03907001,-138.800236, 1.10000, 0.90000, 1.10000, 0.90000
 2914,'BEVERLY 4 1 ', 500.0000,1,   4,   1,   1,1.04278052,-132.946559, 1.10000, 0.90000, 1.10000, 0.90000
 2915,'BEVERLY 4 2 ', 230.0000,1,   4,   1,   1,1.04029000,-135.546866, 1.10000, 0.90000, 1.10000, 0.90000
 2916,'BEVERLY 4 3 ', 115.0000,1,   4,   1,   1,1.03886771,-138.304541, 1.10000, 0.90000, 1.10000, 0.90000
 2917,'BEVERLY 4 4 ',  13.8000,1,   4,   1,   1,1.03886771,-138.304541, 1.10000, 0.90000, 1.10000, 0.90000
 2918,'BEVERLY 4 5 ',  13.8000,1,   4,   1,   1,1.03886771,-138.304541, 1.10000, 0.90000, 1.10000, 0.90000
 2920,'BEVERLY 4 7 ', 230.0000,1,   4,   1,   1,1.04013944,-135.570512, 1.10000, 0.90000, 1.10000, 0.90000
 2921,'BEVERLY 4 9 ', 230.0000,1,   4,   1,   1,1.03989995,-135.635700, 1.10000, 0.90000, 1.10000, 0.90000
 2922,'DANVERS 1 1 ', 115.0000,1,   4,   1,   1,1.04078913,-138.739338, 1.10000, 0.90000, 1.10000, 0.90000
 2923,'GEORGETOWN~1', 115.0000,1,   4,   1,   1,1.03720176,-138.651911, 1.10000, 0.90000, 1.10000, 0.90000
 2924,'GEORGETOW~28', 115.0000,1,   4,   1,   1,1.03848374,-137.514015, 1.10000, 0.90000, 1.10000, 0.90000
 2925,'GLOUCESTER~1', 115.0000,1,   4,   1,   1,1.03270841,-137.929947, 1.10000, 0.90000, 1.10000, 0.90000
 2926,'GLOUCESTER~2', 230.0000,1,   4,   1,   1,1.04097056,-135.731719, 1.10000, 0.90000, 1.10000, 0.90000
 2927,'GLOUCESTER~3', 230.0000,1,   4,   1,   1,1.04077148,-135.651874, 1.10000, 0.90000, 1.10000, 0.90000
 2928,'GLOUCESTER~4', 115.0000,1,   4,   1,   1,1.03291976,-137.768590, 1.10000, 0.90000, 1.10000, 0.90000
 2929,'HAVERHILL ~1', 115.0000,1,   4,   1,   1,1.03956485,-137.458172, 1.10000, 0.90000, 1.10000, 0.90000
 2930,'HAVERHILL ~2', 115.0000,1,   4,   1,   1,1.03936803,-137.465193, 1.10000, 0.90000, 1.10000, 0.90000
 2931,'HAVERHILL ~3', 115.0000,1,   4,   1,   1,1.03812790,-137.718183, 1.10000, 0.90000, 1.10000, 0.90000
 2932,'HAVERHILL ~4', 115.0000,1,   4,   1,   1,1.03888273,-137.559436, 1.10000, 0.90000, 1.10000, 0.90000
 2933,'HAVERHILL ~5', 115.0000,1,   4,   1,   1,1.03876531,-137.546582, 1.10000, 0.90000, 1.10000, 0.90000
 2934,'HAVERHILL ~6', 500.0000,1,   4,   1,   1,1.04163003,-132.271162, 1.10000, 0.90000, 1.10000, 0.90000
 2935,'HAVERHILL ~7', 230.0000,1,   4,   1,   1,1.03958857,-134.425978, 1.10000, 0.90000, 1.10000, 0.90000
 2936,'HAVERHILL ~8', 115.0000,1,   4,   1,   1,1.04189944,-137.031135, 1.10000, 0.90000, 1.10000, 0.90000
 2937,'HAVERHILL ~9',  13.8000,1,   4,   1,   1,1.03987336,-134.002096, 1.10000, 0.90000, 1.10000, 0.90000
 2939,'HAVERHILL~11', 500.0000,1,   4,   1,   1,1.04316032,-132.017530, 1.10000, 0.90000, 1.10000, 0.90000
 2940,'HAVERHILL~12', 500.0000,1,   4,   1,   1,1.04163003,-132.271162, 1.10000, 0.90000, 1.10000, 0.90000
 2941,'HAVERHILL~13', 115.0000,1,   4,   1,   1,1.03716218,-138.356150, 1.10000, 0.90000, 1.10000, 0.90000
 2942,'HAVERHILL~14', 115.0000,1,   4,   1,   1,1.03855276,-137.721107, 1.10000, 0.90000, 1.10000, 0.90000
 2943,'HAVERHILL~15', 115.0000,1,   4,   1,   1,1.03851044,-137.726981, 1.10000, 0.90000, 1.10000, 0.90000
 2944,'HAVERHILL~16', 115.0000,1,   4,   1,   1,1.03808427,-137.664635, 1.10000, 0.90000, 1.10000, 0.90000
 2945,'IPSWICH 1 1 ', 115.0000,1,   4,   1,   1,1.03461719,-137.747307, 1.10000, 0.90000, 1.10000, 0.90000
 2946,'IPSWICH 2 1 ', 115.0000,1,   4,   1,   1,1.03699386,-138.572818, 1.10000, 0.90000, 1.10000, 0.90000
 2947,'IPSWICH 3 1 ', 230.0000,1,   4,   1,   1,1.03686655,-135.436231, 1.10000, 0.90000, 1.10000, 0.90000
 2948,'LAWRENCE 1 1', 115.0000,1,   4,   1,   1,1.03767335,-138.070922, 1.10000, 0.90000, 1.10000, 0.90000
 2949,'LAWRENCE 2 1', 115.0000,1,   4,   1,   1,1.03251553,-138.539036, 1.10000, 0.90000, 1.10000, 0.90000
 2950,'LAWRENCE 2 2', 115.0000,1,   4,   1,   1,1.03233314,-138.551371, 1.10000, 0.90000, 1.10000, 0.90000
 2951,'LAWRENCE 3 1', 115.0000,1,   4,   1,   1,1.03744423,-138.351192, 1.10000, 0.90000, 1.10000, 0.90000
 2952,'LAWRENCE 4 1', 230.0000,1,   4,   1,   1,1.03791070,-135.309545, 1.10000, 0.90000, 1.10000, 0.90000
 2953,'LAWRENCE 4 2', 115.0000,1,   4,   1,   1,1.03939915,-137.512485, 1.10000, 0.90000, 1.10000, 0.90000
 2954,'LAWRENCE 4 3', 230.0000,1,   4,   1,   1,1.03756046,-135.328888, 1.10000, 0.90000, 1.10000, 0.90000
 2955,'LAWRENCE 5 1', 230.0000,1,   4,   1,   1,1.04100955,-135.467144, 1.10000, 0.90000, 1.10000, 0.90000
 2956,'LAWRENCE 5 2', 115.0000,1,   4,   1,   1,1.04155099,-137.989656, 1.10000, 0.90000, 1.10000, 0.90000
 2957,'LAWRENCE 5 3', 230.0000,1,   4,   1,   1,1.04092622,-135.477062, 1.10000, 0.90000, 1.10000, 0.90000
 2958,'LAWRENCE 6 1', 115.0000,1,   4,   1,   1,1.03876817,-137.989820, 1.10000, 0.90000, 1.10000, 0.90000
 2959,'LAWRENCE 7 1', 115.0000,1,   4,   1,   1,1.03596079,-138.053232, 1.10000, 0.90000, 1.10000, 0.90000
 2960,'LAWRENCE 8 1', 115.0000,1,   4,   1,   1,1.03589869,-138.112285, 1.10000, 0.90000, 1.10000, 0.90000
 2961,'LYNN 1 1    ', 115.0000,1,   4,   1,   1,1.03709006,-138.889137, 1.10000, 0.90000, 1.10000, 0.90000
 2962,'LYNN 2 1    ', 115.0000,1,   4,   1,   1,1.03770113,-138.679683, 1.10000, 0.90000, 1.10000, 0.90000
 2963,'LYNN 2 2    ', 115.0000,1,   4,   1,   1,1.03755248,-138.695420, 1.10000, 0.90000, 1.10000, 0.90000
 2964,'LYNN 3 1    ', 115.0000,1,   4,   1,   1,1.04063487,-138.617952, 1.10000, 0.90000, 1.10000, 0.90000
 2965,'LYNN 3 2    ', 115.0000,1,   4,   1,   1,1.04071558,-138.607447, 1.10000, 0.90000, 1.10000, 0.90000
 2966,'LYNN 4 1    ', 115.0000,1,   4,   1,   1,1.03930688,-138.850260, 1.10000, 0.90000, 1.10000, 0.90000
 2967,'LYNN 5 1    ', 115.0000,1,   4,   1,   1,1.04387951,-138.228385, 1.10000, 0.90000, 1.10000, 0.90000
 2968,'LYNN 6 1    ', 115.0000,1,   4,   1,   1,1.04455614,-138.246389, 1.10000, 0.90000, 1.10000, 0.90000
 2969,'LYNN 7 1    ', 115.0000,1,   4,   1,   1,1.03652656,-138.755266, 1.10000, 0.90000, 1.10000, 0.90000
 2970,'LYNNFIELD 1 ', 115.0000,1,   4,   1,   1,1.03585100,-138.902374, 1.10000, 0.90000, 1.10000, 0.90000
 2971,'MARBLEHEAD~1', 115.0000,1,   4,   1,   1,1.03723013,-138.407800, 1.10000, 0.90000, 1.10000, 0.90000
 2972,'METHUEN 1 1 ', 115.0000,1,   4,   1,   1,1.03732753,-137.812809, 1.10000, 0.90000, 1.10000, 0.90000
 2973,'METHUEN 2 1 ', 115.0000,1,   4,   1,   1,1.03738594,-138.314104, 1.10000, 0.90000, 1.10000, 0.90000
 2974,'METHUEN 2 2 ', 115.0000,1,   4,   1,   1,1.03749108,-138.302998, 1.10000, 0.90000, 1.10000, 0.90000
 2975,'METHUEN 3 1 ', 115.0000,1,   4,   1,   1,1.03860319,-138.215722, 1.10000, 0.90000, 1.10000, 0.90000
 2976,'METHUEN 4 1 ', 115.0000,1,   4,   1,   1,1.03845358,-138.125071, 1.10000, 0.90000, 1.10000, 0.90000
 2977,'METHUEN 5 1 ', 115.0000,1,   4,   1,   1,1.03890896,-138.134197, 1.10000, 0.90000, 1.10000, 0.90000
 2978,'METHUEN 5 2 ', 115.0000,1,   4,   1,   1,1.03908038,-138.124115, 1.10000, 0.90000, 1.10000, 0.90000
 2979,'MIDDLETON ~1', 115.0000,1,   4,   1,   1,1.03648722,-138.251403, 1.10000, 0.90000, 1.10000, 0.90000
 2980,'MIDDLETON ~2', 115.0000,1,   4,   1,   1,1.03644788,-138.257604, 1.10000, 0.90000, 1.10000, 0.90000
 2981,'NEWBURYPOR~1', 115.0000,1,   4,   1,   1,1.03984261,-137.142836, 1.10000, 0.90000, 1.10000, 0.90000
 2982,'NEWBURYPOR~2', 115.0000,1,   4,   1,   1,1.03711641,-136.541765, 1.10000, 0.90000, 1.10000, 0.90000
 2983,'NEWBURYPOR~3', 115.0000,1,   4,   1,   1,1.03681338,-136.336054, 1.10000, 0.90000, 1.10000, 0.90000
 2984,'NEWBURYPOR~4', 115.0000,1,   4,   1,   1,1.03691423,-136.331095, 1.10000, 0.90000, 1.10000, 0.90000
 2985,'NORTH ANDO~1', 115.0000,1,   4,   1,   1,1.03786993,-137.623216, 1.10000, 0.90000, 1.10000, 0.90000
 2986,'NORTH ANDO~2', 115.0000,1,   4,   1,   1,1.03776789,-137.633216, 1.10000, 0.90000, 1.10000, 0.90000
 2987,'NORTH ANDO~3', 115.0000,1,   4,   1,   1,1.03880000,-138.921417, 1.10000, 0.90000, 1.10000, 0.90000
 2988,'NORTH ANDO~4', 115.0000,1,   4,   1,   1,1.03861022,-138.933356, 1.10000, 0.90000, 1.10000, 0.90000
 2989,'NORTH ANDO~5', 115.0000,1,   4,   1,   1,1.03628922,-138.413305, 1.10000, 0.90000, 1.10000, 0.90000
 2990,'NORTH ANDO~6', 115.0000,1,   4,   1,   1,1.03639364,-138.398293, 1.10000, 0.90000, 1.10000, 0.90000
 2991,'NORTH ANDO~7', 230.0000,1,   4,   1,   1,1.03588235,-135.512483, 1.10000, 0.90000, 1.10000, 0.90000
 2992,'NORTH ANDO~8', 115.0000,1,   4,   1,   1,1.03768170,-137.816443, 1.10000, 0.90000, 1.10000, 0.90000
 2993,'NORTH ANDO~9',  13.8000,1,   4,   1,   1,1.03714144,-137.309601, 1.10000, 0.90000, 1.10000, 0.90000
 2995,'NORTH AND~11', 230.0000,1,   4,   1,   1,1.03580928,-135.521267, 1.10000, 0.90000, 1.10000, 0.90000
 2996,'PEABODY 1 1 ', 230.0000,1,   4,   1,   1,1.03156841,-135.933250, 1.10000, 0.90000, 1.10000, 0.90000
 2997,'PEABODY 1 2 ', 115.0000,1,   4,   1,   1,1.04470098,-138.579142, 1.10000, 0.90000, 1.10000, 0.90000
 2998,'PEABODY 1 3 ', 230.0000,1,   4,   1,   1,1.03234780,-135.898375, 1.10000, 0.90000, 1.10000, 0.90000
 2999,'PEABODY 2 1 ', 115.0000,1,   4,   1,   1,1.03734469,-138.765251, 1.10000, 0.90000, 1.10000, 0.90000
 3000,'PEABODY 2 2 ', 115.0000,1,   4,   1,   1,1.03740656,-138.754610, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'PEABODY 3 1 ', 230.0000,1,   4,   1,   1,1.02461791,-136.162020, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'PEABODY 3 2 ', 115.0000,1,   4,   1,   1,1.03874254,-138.689641, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'PEABODY 3 3 ', 230.0000,1,   4,   1,   1,1.02586603,-136.103240, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'PEABODY 4 1 ', 115.0000,1,   4,   1,   1,1.03670251,-138.884042, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'PEABODY 4 2 ', 115.0000,1,   4,   1,   1,1.03653562,-138.907265, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'SALEM 5 1   ', 115.0000,1,   4,   1,   1,1.03755307,-138.793146, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'SALEM 6 1   ', 115.0000,1,   4,   1,   1,1.03653526,-138.552177, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'SALEM 6 2   ', 115.0000,1,   4,   1,   1,1.03645861,-138.564676, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SALEM 7 1   ', 230.0000,1,   4,   1,   1,1.03398049,-135.883663, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'SALISBURY~23', 115.0000,1,   4,   1,   1,1.03865254,-137.254577, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'SALISBURY~62', 115.0000,1,   4,   1,   1,1.04046893,-135.401397, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'SALISBURY~65', 115.0000,1,   4,   1,   1,1.04054129,-135.407134, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'SALISBURY~66', 115.0000,1,   4,   1,   1,1.04051292,-135.409853, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'SAUGUS 1 1  ', 115.0000,1,   4,   1,   1,1.03239238,-138.928575, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'SAUGUS 1 2  ', 115.0000,1,   4,   1,   1,1.03225994,-138.950814, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'SAUGUS 2 1  ', 115.0000,1,   4,   1,   1,1.03631854,-138.733942, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'SAUGUS 2 2  ', 115.0000,1,   4,   1,   1,1.03626728,-138.741209, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'SAUGUS 3 1  ', 115.0000,1,   4,   1,   1,1.03360391,-138.929080, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'SAUGUS 3 2  ', 115.0000,1,   4,   1,   1,1.03349054,-138.939776, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'SOUTH HAMI~1', 115.0000,1,   4,   1,   1,1.03698385,-138.002101, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'SWAMPSCOTT 1', 115.0000,1,   4,   1,   1,1.03906274,-138.680981, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'TOPSFIELD 1 ', 115.0000,1,   4,   1,   1,1.03756034,-138.392747, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'AMHERST 3 1 ', 115.0000,1,   4,   1,   1,1.03980625,-137.606851, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'AMHERST 4 1 ', 115.0000,1,   4,   1,   1,1.03870583,-137.439443, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'AMHERST 4 2 ', 115.0000,1,   4,   1,   1,1.03860247,-137.448022, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'AMHERST 5 1 ', 230.0000,1,   4,   1,   1,1.03993642,-136.412333, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'AMHERST 5 2 ', 115.0000,1,   4,   1,   1,1.03994429,-137.332496, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'AMHERST 5 3 ', 230.0000,1,   4,   1,   1,1.03978932,-136.425201, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'ASHFIELD 1  ', 115.0000,1,   4,   1,   1,1.04341018,-136.601297, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'BERNARDSTO~1', 115.0000,1,   4,   1,   1,1.04110086,-136.250130, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'BERNARDSTO~2', 115.0000,1,   4,   1,   1,1.04107547,-136.252056, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'CONWAY 4 1  ', 115.0000,1,   4,   1,   1,1.04398072,-136.560822, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'GREENFIEL~21', 115.0000,1,   4,   1,   1,1.04318774,-136.540877, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'GREENFIEL~22', 115.0000,1,   4,   1,   1,1.04328299,-136.531097, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'GREENFIEL~38', 115.0000,1,   4,   1,   1,1.04365337,-136.352542, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'GREENFIEL~39', 115.0000,1,   4,   1,   1,1.04236376,-136.352159, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'GREENFIEL~40', 115.0000,1,   4,   1,   1,1.04241025,-136.344468, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'GREENFIEL~41', 115.0000,1,   4,   1,   1,1.04397786,-136.385422, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'NORTHFIEL~24', 115.0000,1,   4,   1,   1,1.04073119,-137.057062, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'NORTHFIEL~25', 115.0000,1,   4,   1,   1,1.04069662,-137.059862, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'NORTHFIEL~26', 115.0000,1,   4,   1,   1,1.04134679,-136.396651, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'ORANGE 1 1  ', 115.0000,1,   4,   1,   1,1.04146826,-137.522539, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'ORANGE 2 1  ', 115.0000,1,   4,   1,   1,1.04087615,-136.921237, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'ORANGE 3 1  ', 115.0000,1,   4,   1,   1,1.04759347,-136.530536, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'ORANGE 3 2  ', 115.0000,1,   4,   1,   1,1.04752338,-136.536219, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'SHELBURNE ~5', 115.0000,1,   4,   1,   1,1.04389238,-136.218779, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'SOUTH DEER~1', 230.0000,1,   4,   1,   1,1.04392838,-135.380087, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'SOUTH DEER~2', 115.0000,1,   4,   1,   1,1.04378390,-136.701974, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'SOUTH DEER~3', 230.0000,1,   4,   1,   1,1.04385126,-135.386917, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'TURNERS FA~1', 115.0000,1,   4,   1,   1,1.04595804,-136.469502, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'TURNERS FA~2', 115.0000,1,   4,   1,   1,1.04591048,-136.472521, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'AGAWAM 1 1  ', 115.0000,1,   4,   1,   1,1.03367174,-140.570388, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'AGAWAM 1 2  ',  18.0000,1,   4,   1,   1,1.02699137,-141.433110, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'AGAWAM 1 3  ',  18.0000,1,   4,   1,   1,1.03433478,-140.486978, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'AGAWAM 1 5  ', 115.0000,1,   4,   1,   1,1.03373134,-140.565170, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'AGAWAM 1 7  ', 115.0000,1,   4,   1,   1,1.03367174,-140.570388, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'AGAWAM 2 1  ', 115.0000,1,   4,   1,   1,1.03789210,-139.672683, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'AGAWAM 2 2  ', 115.0000,1,   4,   1,   1,1.03783989,-139.677205, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'BRIMFIELD ~1', 115.0000,1,   4,   1,   1,1.03766513,-139.159954, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'BRIMFIELD ~2', 115.0000,1,   4,   1,   1,1.03761983,-139.165255, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'CHESTER 4 1 ', 115.0000,1,   4,   1,   1,1.03751409,-139.599969, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'CHESTER 4 2 ', 115.0000,1,   4,   1,   1,1.03753626,-139.596212, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'CHICOPEE 1 1', 115.0000,1,   4,   1,   1,1.04021037,-139.371171, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'CHICOPEE 1 2', 115.0000,1,   4,   1,   1,1.04013598,-139.377673, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'CHICOPEE 2 1', 115.0000,1,   4,   1,   1,1.03259528,-139.000989, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'CHICOPEE 3 1', 115.0000,1,   4,   1,   1,1.03329468,-138.953532, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'CHICOPEE 3 2', 115.0000,1,   4,   1,   1,1.03337395,-138.947044, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'CHICOPEE 4 1', 115.0000,1,   4,   1,   1,1.04162383,-139.204665, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'CHICOPEE 4 2',  13.8000,1,   4,   1,   1,1.04162383,-139.204665, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'CHICOPEE 4 3',  13.8000,1,   4,   1,   1,1.04162383,-139.204665, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'CHICOPEE 4 5', 115.0000,1,   4,   1,   1,1.04169726,-139.192876, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'CHICOPEE 4 7', 115.0000,1,   4,   1,   1,1.04155290,-139.215784, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'CHICOPEE 5 1', 115.0000,1,   4,   1,   1,1.03372300,-138.807011, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'CHICOPEE 6 1', 230.0000,1,   4,   1,   1,1.03784561,-136.936004, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'CHICOPEE 6 2', 115.0000,1,   4,   1,   1,1.03996098,-137.967759, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'CHICOPEE 6 3', 230.0000,1,   4,   1,   1,1.03766286,-136.959226, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'EAST LONGM~1', 115.0000,1,   4,   1,   1,1.03323793,-139.783537, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'EAST LONGM~2', 115.0000,1,   4,   1,   1,1.03326774,-139.779152, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'EAST LONGM~3', 115.0000,1,   4,   1,   1,1.04189909,-139.906303, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'FEEDING HI~1', 115.0000,1,   4,   1,   1,1.03662014,-140.077590, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'FEEDING HI~2', 115.0000,1,   4,   1,   1,1.03655815,-140.081962, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'FEEDING HI~3', 115.0000,1,   4,   1,   1,1.03365505,-140.637256, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'FEEDING HI~4', 115.0000,1,   4,   1,   1,1.03940344,-139.672150, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'FEEDING HI~5', 115.0000,1,   4,   1,   1,1.03950727,-139.662643, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'GRANVILLE ~1', 115.0000,1,   4,   1,   1,1.03926599,-140.403568, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'HOLYOKE 1 1 ', 115.0000,1,   4,   1,   1,1.04198086,-139.593166, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'HOLYOKE 2 1 ', 115.0000,1,   4,   1,   1,1.04069805,-139.552103, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'HOLYOKE 3 1 ', 115.0000,1,   4,   1,   1,1.03603125,-138.377201, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'HOLYOKE 3 2 ', 115.0000,1,   4,   1,   1,1.03593779,-138.388621, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'HOLYOKE 4 1 ', 115.0000,1,   4,   1,   1,1.04113543,-139.531435, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'HUNTINGTO~15', 115.0000,1,   4,   1,   1,1.04028523,-138.053245, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'LONGMEADOW 1', 115.0000,1,   4,   1,   1,1.03484607,-140.146971, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'LONGMEADOW 2', 115.0000,1,   4,   1,   1,1.03469014,-140.158897, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'LUDLOW 3 1  ', 115.0000,1,   4,   1,   1,1.03222239,-139.028815, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'MONSON 1 1  ', 230.0000,1,   4,   1,   1,1.04383147,-136.857129, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'MONSON 1 2  ', 115.0000,1,   4,   1,   1,1.04187238,-138.668918, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'MONSON 1 3  ', 230.0000,1,   4,   1,   1,1.04378819,-136.865571, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'MONSON 2 1  ', 115.0000,1,   4,   1,   1,1.03313231,-139.068362, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'MONSON 2 2  ', 115.0000,1,   4,   1,   1,1.03308260,-139.073020, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'PALMER 1 1  ', 115.0000,1,   4,   1,   1,1.04034555,-138.759719, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'PALMER 1 2  ', 115.0000,1,   4,   1,   1,1.04041529,-138.752438, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'PALMER 2 1  ', 115.0000,1,   4,   1,   1,1.03822529,-138.881993, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'PALMER 2 2  ', 115.0000,1,   4,   1,   1,1.03819299,-138.885777, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'SOUTHWICK ~1', 115.0000,1,   4,   1,   1,1.03771448,-140.048507, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'SOUTHWICK ~2', 115.0000,1,   4,   1,   1,1.03552508,-140.277223, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'SOUTHWICK ~3', 115.0000,1,   4,   1,   1,1.03554773,-140.273726, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'SPRINGFI~124', 115.0000,1,   4,   1,   1,1.03543770,-139.666440, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'SPRINGFI~139', 115.0000,1,   4,   1,   1,1.03228128,-139.019690, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'SPRINGFI~140', 115.0000,1,   4,   1,   1,1.03241205,-139.007423, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'SPRINGFI~158', 115.0000,1,   4,   1,   1,1.03295588,-139.069973, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'SPRINGFI~189', 115.0000,1,   4,   1,   1,1.03816724,-139.709662, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SPRINGFI~219', 115.0000,1,   4,   1,   1,1.03466713,-139.427397, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'SPRINGFI~220', 115.0000,1,   4,   1,   1,1.03453982,-139.433558, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SPRINGFIEL~3', 230.0000,1,   4,   1,   1,1.04094207,-137.085489, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SPRINGFIEL~4', 115.0000,1,   4,   1,   1,1.03562057,-139.167413, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SPRINGFIEL~5', 230.0000,1,   4,   1,   1,1.04085886,-137.097237, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'SPRINGFIE~45', 115.0000,1,   4,   1,   1,1.03498840,-139.869106, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'SPRINGFIE~58', 115.0000,1,   4,   1,   1,1.03719234,-139.498322, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'SPRINGFIE~59', 230.0000,1,   4,   1,   1,1.03648555,-137.593683, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'SPRINGFIE~60', 115.0000,1,   4,   1,   1,1.04233634,-139.699416, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'SPRINGFIE~61', 230.0000,1,   4,   1,   1,1.03638315,-137.560146, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'SPRINGFIE~62', 500.0000,1,   4,   1,   1,1.04626858,-136.545590, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'SPRINGFIE~63', 230.0000,1,   4,   1,   1,1.04742229,-137.356525, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SPRINGFIE~64', 115.0000,1,   4,   1,   1,1.04433060,-139.341064, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SPRINGFIE~65', 500.0000,1,   4,   1,   1,1.04587412,-136.451197, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'SPRINGFIE~66', 230.0000,1,   4,   1,   1,1.04647136,-137.378026, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'SPRINGFIE~67', 115.0000,1,   4,   1,   1,1.03180981,-139.123577, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SPRINGFIE~68', 115.0000,1,   4,   1,   1,1.03166866,-139.141089, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'SPRINGFIE~69', 115.0000,1,   4,   1,   1,1.03296161,-139.385446, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'SPRINGFIE~70', 115.0000,1,   4,   1,   1,1.03500724,-139.703733, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SPRINGFIE~71', 115.0000,1,   4,   1,   1,1.03487420,-139.717175, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SPRINGFIE~72', 115.0000,1,   4,   1,   1,1.03257000,-139.282761, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SPRINGFIE~73', 115.0000,1,   4,   1,   1,1.03251088,-139.294277, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'WEST SPRIN~1', 115.0000,1,   4,   1,   1,1.03929496,-139.589286, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'WEST SPRIN~2', 115.0000,1,   4,   1,   1,1.03916526,-139.597114, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'WEST SPRIN~3', 115.0000,1,   4,   1,   1,1.03602839,-139.836935, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WEST SPRIN~4', 115.0000,1,   4,   1,   1,1.03617048,-139.828398, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'WEST SPRIN~5', 115.0000,1,   4,   1,   1,1.03472865,-140.202282, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'WESTFIELD ~1', 115.0000,1,   4,   1,   1,1.03982472,-139.719524, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'WESTFIELD~26', 115.0000,1,   4,   1,   1,1.03735614,-140.070159, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'WESTFIELD~29', 230.0000,1,   4,   1,   1,1.04397464,-137.895891, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'WESTFIELD~30', 115.0000,1,   4,   1,   1,1.04040825,-139.560463, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'WESTFIELD~31', 230.0000,1,   4,   1,   1,1.04384768,-137.906615, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'WESTFIELD~32', 115.0000,1,   4,   1,   1,1.03726363,-140.307412, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'WESTFIELD~33', 115.0000,1,   4,   1,   1,1.03734827,-140.295760, 1.10000, 0.90000, 1.10000, 0.90000
 3148,'WILBRAHAM ~1', 500.0000,1,   4,   1,   1,1.04218888,-135.794980, 1.10000, 0.90000, 1.10000, 0.90000
 3149,'WILBRAHAM ~2', 230.0000,1,   4,   1,   1,1.04610741,-136.476114, 1.10000, 0.90000, 1.10000, 0.90000
 3150,'WILBRAHAM ~3', 500.0000,1,   4,   1,   1,1.04214025,-135.801018, 1.10000, 0.90000, 1.10000, 0.90000
 3151,'WILBRAHAM ~4', 115.0000,1,   4,   1,   1,1.03995955,-138.897279, 1.10000, 0.90000, 1.10000, 0.90000
 3152,'WILBRAHAM ~5', 115.0000,1,   4,   1,   1,1.04002786,-138.890462, 1.10000, 0.90000, 1.10000, 0.90000
 3153,'WILBRAHAM ~6', 115.0000,1,   4,   1,   1,1.04061711,-138.834031, 1.10000, 0.90000, 1.10000, 0.90000
 3154,'WILBRAHAM ~7', 115.0000,1,   4,   1,   1,1.04057610,-138.839468, 1.10000, 0.90000, 1.10000, 0.90000
 3155,'AMHERST 6 1 ', 115.0000,1,   4,   1,   1,1.03878510,-137.393367, 1.10000, 0.90000, 1.10000, 0.90000
 3156,'AMHERST 6 2 ', 115.0000,1,   4,   1,   1,1.03888452,-137.386933, 1.10000, 0.90000, 1.10000, 0.90000
 3157,'AMHERST 7 1 ', 115.0000,1,   4,   1,   1,1.04094589,-137.164310, 1.10000, 0.90000, 1.10000, 0.90000
 3158,'BELCHERTOW~1', 115.0000,1,   4,   1,   1,1.04325390,-137.587672, 1.10000, 0.90000, 1.10000, 0.90000
 3159,'BELCHERTOW~2', 115.0000,1,   4,   1,   1,1.04068720,-137.710998, 1.10000, 0.90000, 1.10000, 0.90000
 3160,'BELCHERTOW~3', 115.0000,1,   4,   1,   1,1.04061055,-137.720178, 1.10000, 0.90000, 1.10000, 0.90000
 3161,'BELCHERTOW~4', 115.0000,1,   4,   1,   1,1.04483080,-137.370226, 1.10000, 0.90000, 1.10000, 0.90000
 3162,'BELCHERTOW~5', 115.0000,1,   4,   1,   1,1.04475284,-137.375253, 1.10000, 0.90000, 1.10000, 0.90000
 3163,'EASTHAMPTO~1', 115.0000,1,   4,   1,   1,1.04080772,-137.632574, 1.10000, 0.90000, 1.10000, 0.90000
 3164,'EASTHAMPTO~2', 115.0000,1,   4,   1,   1,1.04084003,-137.627082, 1.10000, 0.90000, 1.10000, 0.90000
 3165,'EASTHAMPTO~3', 115.0000,1,   4,   1,   1,1.04127240,-137.449948, 1.10000, 0.90000, 1.10000, 0.90000
 3166,'EASTHAMPTO~4', 115.0000,1,   4,   1,   1,1.04123700,-137.454921, 1.10000, 0.90000, 1.10000, 0.90000
 3167,'EASTHAMPTO~5', 230.0000,1,   4,   1,   1,1.03930092,-136.215228, 1.10000, 0.90000, 1.10000, 0.90000
 3168,'EASTHAMPTO~6', 115.0000,1,   4,   1,   1,1.04091609,-137.641644, 1.10000, 0.90000, 1.10000, 0.90000
 3169,'EASTHAMPTO~7', 230.0000,1,   4,   1,   1,1.03921866,-136.227700, 1.10000, 0.90000, 1.10000, 0.90000
 3170,'FLORENCE 2 1', 115.0000,1,   4,   1,   1,1.04324925,-136.626255, 1.10000, 0.90000, 1.10000, 0.90000
 3171,'FLORENCE 3 1', 115.0000,1,   4,   1,   1,1.03809559,-138.054379, 1.10000, 0.90000, 1.10000, 0.90000
 3172,'HADLEY 1 1  ', 115.0000,1,   4,   1,   1,1.03970289,-137.350801, 1.10000, 0.90000, 1.10000, 0.90000
 3173,'HADLEY 1 2  ',  22.0000,1,   4,   1,   1,1.03970289,-137.350801, 1.10000, 0.90000, 1.10000, 0.90000
 3174,'HADLEY 1 3  ',  22.0000,1,   4,   1,   1,1.03970289,-137.350801, 1.10000, 0.90000, 1.10000, 0.90000
 3176,'HADLEY 1 5  ', 115.0000,1,   4,   1,   1,1.03966260,-137.355992, 1.10000, 0.90000, 1.10000, 0.90000
 3177,'HADLEY 1 7  ', 115.0000,1,   4,   1,   1,1.03974032,-137.344859, 1.10000, 0.90000, 1.10000, 0.90000
 3178,'NORTHAMPTO~1', 115.0000,1,   4,   1,   1,1.03668082,-137.912625, 1.10000, 0.90000, 1.10000, 0.90000
 3179,'NORTHAMPTO~2', 115.0000,1,   4,   1,   1,1.03621471,-138.093898, 1.10000, 0.90000, 1.10000, 0.90000
 3180,'SOUTH HADL~1', 115.0000,1,   4,   1,   1,1.03633237,-138.250419, 1.10000, 0.90000, 1.10000, 0.90000
 3181,'SOUTH HADL~2', 115.0000,1,   4,   1,   1,1.03531027,-138.490746, 1.10000, 0.90000, 1.10000, 0.90000
 3182,'WARE 1 1    ', 115.0000,1,   4,   1,   1,1.04219747,-137.663515, 1.10000, 0.90000, 1.10000, 0.90000
 3183,'WARE 1 2    ', 115.0000,1,   4,   1,   1,1.04222322,-137.659580, 1.10000, 0.90000, 1.10000, 0.90000
 3184,'WARE 2 1    ', 115.0000,1,   4,   1,   1,1.04277885,-137.846891, 1.10000, 0.90000, 1.10000, 0.90000
 3185,'WARE 3 1    ', 115.0000,1,   4,   1,   1,1.04332304,-137.810200, 1.10000, 0.90000, 1.10000, 0.90000
 3186,'WARE 3 2    ', 115.0000,1,   4,   1,   1,1.04329515,-137.813984, 1.10000, 0.90000, 1.10000, 0.90000
 3187,'WILLIAMSBU~1', 115.0000,1,   4,   1,   1,1.04197717,-137.246204, 1.10000, 0.90000, 1.10000, 0.90000
 3188,'ACTON 2 1   ', 115.0000,1,   4,   1,   1,1.03707600,-138.492454, 1.10000, 0.90000, 1.10000, 0.90000
 3189,'ACTON 3 1   ', 115.0000,1,   4,   1,   1,1.03334367,-138.477031, 1.10000, 0.90000, 1.10000, 0.90000
 3190,'ACTON 4 1   ', 230.0000,1,   4,   1,   1,1.04653227,-136.252452, 1.10000, 0.90000, 1.10000, 0.90000
 3191,'ACTON 4 2   ', 230.0000,1,   4,   1,   1,1.04641020,-136.265498, 1.10000, 0.90000, 1.10000, 0.90000
 3192,'ACTON 5 1   ', 115.0000,1,   4,   1,   1,1.03713226,-138.492112, 1.10000, 0.90000, 1.10000, 0.90000
 3193,'ACTON 5 2   ', 115.0000,1,   4,   1,   1,1.03710186,-138.497986, 1.10000, 0.90000, 1.10000, 0.90000
 3194,'ARLINGTON~44', 115.0000,1,   4,   1,   1,1.03850722,-138.619441, 1.10000, 0.90000, 1.10000, 0.90000
 3195,'ARLINGTON~45', 115.0000,1,   4,   1,   1,1.03826225,-138.671377, 1.10000, 0.90000, 1.10000, 0.90000
 3196,'ARLINGTON~46', 230.0000,1,   4,   1,   1,1.03545046,-136.442850, 1.10000, 0.90000, 1.10000, 0.90000
 3197,'ARLINGTON~47', 115.0000,1,   4,   1,   1,1.03928995,-138.229969, 1.10000, 0.90000, 1.10000, 0.90000
 3198,'ARLINGTON~48', 230.0000,1,   4,   1,   1,1.03539371,-136.456347, 1.10000, 0.90000, 1.10000, 0.90000
 3199,'ASHLAND 5 1 ', 115.0000,1,   4,   1,   1,1.03402555,-138.398375, 1.10000, 0.90000, 1.10000, 0.90000
 3200,'BEDFORD 4 1 ', 230.0000,1,   4,   1,   1,1.04344285,-136.490539, 1.10000, 0.90000, 1.10000, 0.90000
 3201,'BEDFORD 4 2 ', 115.0000,1,   4,   1,   1,1.04150081,-138.242523, 1.10000, 0.90000, 1.10000, 0.90000
 3202,'BEDFORD 4 3 ', 230.0000,1,   4,   1,   1,1.04334056,-136.504759, 1.10000, 0.90000, 1.10000, 0.90000
 3203,'BELMONT 3 1 ', 115.0000,1,   4,   1,   1,1.03849471,-138.930569, 1.10000, 0.90000, 1.10000, 0.90000
 3204,'BELMONT 4 1 ', 115.0000,1,   4,   1,   1,1.03506780,-138.809839, 1.10000, 0.90000, 1.10000, 0.90000
 3205,'BILLERICA ~1', 115.0000,1,   4,   1,   1,1.03889871,-138.582489, 1.10000, 0.90000, 1.10000, 0.90000
 3206,'BILLERICA ~2', 115.0000,1,   4,   1,   1,1.03882372,-138.590877, 1.10000, 0.90000, 1.10000, 0.90000
 3207,'BILLERICA ~3', 500.0000,1,   4,   1,   1,1.04636860,-134.054238, 1.10000, 0.90000, 1.10000, 0.90000
 3208,'BILLERICA ~4', 230.0000,1,   4,   1,   1,1.04127634,-135.959123, 1.10000, 0.90000, 1.10000, 0.90000
 3209,'BILLERICA ~5',  13.8000,1,   4,   1,   1,1.03863108,-137.184623, 1.10000, 0.90000, 1.10000, 0.90000
 3211,'BILLERICA ~7', 500.0000,1,   4,   1,   1,1.04619741,-134.074141, 1.10000, 0.90000, 1.10000, 0.90000
 3212,'BILLERICA ~8', 115.0000,1,   4,   1,   1,1.03639984,-138.474449, 1.10000, 0.90000, 1.10000, 0.90000
 3213,'BILLERICA ~9', 115.0000,1,   4,   1,   1,1.03613710,-138.488547, 1.10000, 0.90000, 1.10000, 0.90000
 3214,'BILLERICA~10', 115.0000,1,   4,   1,   1,1.04034483,-138.416721, 1.10000, 0.90000, 1.10000, 0.90000
 3215,'BURLINGTON~7', 115.0000,1,   4,   1,   1,1.03353798,-138.598513, 1.10000, 0.90000, 1.10000, 0.90000
 3216,'BURLINGTON~8', 115.0000,1,   4,   1,   1,1.03344893,-138.605220, 1.10000, 0.90000, 1.10000, 0.90000
 3217,'BURLINGTON~9', 115.0000,1,   4,   1,   1,1.03844666,-138.315743, 1.10000, 0.90000, 1.10000, 0.90000
 3218,'BURLINGTO~10', 115.0000,1,   4,   1,   1,1.03805864,-138.308435, 1.10000, 0.90000, 1.10000, 0.90000
 3219,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03876066,-138.710951, 1.10000, 0.90000, 1.10000, 0.90000
 3220,'CAMBRIDGE ~2', 115.0000,1,   4,   1,   1,1.03867865,-138.730773, 1.10000, 0.90000, 1.10000, 0.90000
 3221,'CAMBRIDGE~16', 115.0000,1,   4,   1,   1,1.03198457,-138.904287, 1.10000, 0.90000, 1.10000, 0.90000
 3222,'CAMBRIDGE~17', 115.0000,1,   4,   1,   1,1.03178632,-138.920365, 1.10000, 0.90000, 1.10000, 0.90000
 3223,'CAMBRIDGE~62', 115.0000,1,   4,   1,   1,1.03803742,-138.935583, 1.10000, 0.90000, 1.10000, 0.90000
 3224,'CAMBRIDGE~63', 115.0000,1,   4,   1,   1,1.03514433,-138.808022, 1.10000, 0.90000, 1.10000, 0.90000
 3225,'CAMBRIDGE~64', 115.0000,1,   4,   1,   1,1.03505683,-138.822830, 1.10000, 0.90000, 1.10000, 0.90000
 3226,'CAMBRIDGE~65', 230.0000,1,   4,   1,   1,1.04033482,-136.165709, 1.10000, 0.90000, 1.10000, 0.90000
 3227,'CAMBRIDGE~66', 230.0000,1,   4,   1,   1,1.04009485,-136.188303, 1.10000, 0.90000, 1.10000, 0.90000
 3228,'CHELMSFORD~1', 115.0000,1,   4,   1,   1,1.03968143,-138.301372, 1.10000, 0.90000, 1.10000, 0.90000
 3229,'CHELMSFORD~2', 115.0000,1,   4,   1,   1,1.03901064,-138.267699, 1.10000, 0.90000, 1.10000, 0.90000
 3230,'CHELMSFORD~3', 115.0000,1,   4,   1,   1,1.03880703,-138.323120, 1.10000, 0.90000, 1.10000, 0.90000
 3231,'CHELMSFORD~4', 115.0000,1,   4,   1,   1,1.03876889,-138.329909, 1.10000, 0.90000, 1.10000, 0.90000
 3232,'CHESTNUT H~1', 115.0000,1,   4,   1,   1,1.03880894,-138.937700, 1.10000, 0.90000, 1.10000, 0.90000
 3233,'CHESTNUT H~2', 115.0000,1,   4,   1,   1,1.03867352,-138.952508, 1.10000, 0.90000, 1.10000, 0.90000
 3234,'CONCORD 15 1', 115.0000,1,   4,   1,   1,1.03801429,-138.395752, 1.10000, 0.90000, 1.10000, 0.90000
 3235,'DRACUT 1 1  ', 115.0000,1,   4,   1,   1,1.03907716,-138.384482, 1.10000, 0.90000, 1.10000, 0.90000
 3236,'DRACUT 2 1  ', 115.0000,1,   4,   1,   1,1.03753519,-137.790051, 1.10000, 0.90000, 1.10000, 0.90000
 3237,'DRACUT 3 1  ', 230.0000,1,   4,   1,   1,1.03920829,-135.783778, 1.10000, 0.90000, 1.10000, 0.90000
 3238,'DRACUT 3 2  ', 230.0000,1,   4,   1,   1,1.03907073,-135.795185, 1.10000, 0.90000, 1.10000, 0.90000
 3239,'DUNSTABLE 1 ', 115.0000,1,   4,   1,   1,1.03933728,-137.273101, 1.10000, 0.90000, 1.10000, 0.90000
 3240,'DUNSTABLE 2 ', 115.0000,1,   4,   1,   1,1.03934383,-137.271994, 1.10000, 0.90000, 1.10000, 0.90000
 3241,'EVERETT 1 1 ', 230.0000,1,   4,   1,   1,1.03585708,-136.073447, 1.10000, 0.90000, 1.10000, 0.90000
 3242,'EVERETT 1 2 ', 115.0000,1,   4,   1,   1,1.03127038,-138.893987, 1.10000, 0.90000, 1.10000, 0.90000
 3243,'EVERETT 1 3 ',  13.8000,1,   4,   1,   1,1.02958632,-140.826903, 1.10000, 0.90000, 1.10000, 0.90000
 3245,'EVERETT 1 5 ', 230.0000,1,   4,   1,   1,1.03611219,-136.029310, 1.10000, 0.90000, 1.10000, 0.90000
 3246,'EVERETT 2 1 ', 115.0000,1,   4,   1,   1,1.03488100,-138.680516, 1.10000, 0.90000, 1.10000, 0.90000
 3247,'EVERETT 3 1 ', 115.0000,1,   4,   1,   1,1.04205406,-138.469040, 1.10000, 0.90000, 1.10000, 0.90000
 3248,'FRAMINGHAM~1', 115.0000,1,   4,   1,   1,1.03287065,-138.418619, 1.10000, 0.90000, 1.10000, 0.90000
 3249,'FRAMINGHAM~2', 115.0000,1,   4,   1,   1,1.03272784,-138.426829, 1.10000, 0.90000, 1.10000, 0.90000
 3250,'FRAMINGHAM~3', 500.0000,1,   4,   1,   1,1.04330695,-134.485619, 1.10000, 0.90000, 1.10000, 0.90000
 3251,'FRAMINGHAM~4', 230.0000,1,   4,   1,   1,1.04565859,-136.207113, 1.10000, 0.90000, 1.10000, 0.90000
 3252,'FRAMINGHAM~5', 115.0000,1,   4,   1,   1,1.04013669,-138.079705, 1.10000, 0.90000, 1.10000, 0.90000
 3253,'FRAMINGHAM~6',  18.0000,1,   4,   1,   1,1.03553438,-140.071484, 1.10000, 0.90000, 1.10000, 0.90000
 3255,'FRAMINGHAM~8', 500.0000,1,   4,   1,   1,1.04311073,-134.506451, 1.10000, 0.90000, 1.10000, 0.90000
 3256,'FRAMINGHAM~9', 500.0000,1,   4,   1,   1,1.04383206,-134.361938, 1.10000, 0.90000, 1.10000, 0.90000
 3257,'FRAMINGHA~10', 115.0000,1,   4,   1,   1,1.03385007,-138.338160, 1.10000, 0.90000, 1.10000, 0.90000
 3258,'FRAMINGHA~11', 115.0000,1,   4,   1,   1,1.03293037,-138.518149, 1.10000, 0.90000, 1.10000, 0.90000
 3259,'FRAMINGHA~12', 115.0000,1,   4,   1,   1,1.03509831,-138.344157, 1.10000, 0.90000, 1.10000, 0.90000
 3260,'GROTON 3 1  ', 115.0000,1,   4,   1,   1,1.04203629,-138.203878, 1.10000, 0.90000, 1.10000, 0.90000
 3261,'GROTON 4 1  ', 115.0000,1,   4,   1,   1,1.04304814,-137.951421, 1.10000, 0.90000, 1.10000, 0.90000
 3262,'HOLLISTON ~1', 115.0000,1,   4,   1,   1,1.03573930,-137.801239, 1.10000, 0.90000, 1.10000, 0.90000
 3263,'HOLLISTON ~2', 115.0000,1,   4,   1,   1,1.04023731,-137.650414, 1.10000, 0.90000, 1.10000, 0.90000
 3264,'HOPKINTON ~1', 230.0000,1,   4,   1,   1,1.03535736,-136.332693, 1.10000, 0.90000, 1.10000, 0.90000
 3265,'HOPKINTON ~2', 115.0000,1,   4,   1,   1,1.03689218,-137.810295, 1.10000, 0.90000, 1.10000, 0.90000
 3266,'HOPKINTON ~3', 230.0000,1,   4,   1,   1,1.03523743,-136.345903, 1.10000, 0.90000, 1.10000, 0.90000
 3267,'HOPKINTON ~4', 115.0000,1,   4,   1,   1,1.03825450,-138.103884, 1.10000, 0.90000, 1.10000, 0.90000
 3268,'HUDSON 6 1  ', 230.0000,1,   4,   1,   1,1.04500413,-136.320303, 1.10000, 0.90000, 1.10000, 0.90000
 3269,'HUDSON 7 1  ', 115.0000,1,   4,   1,   1,1.03523505,-138.459696, 1.10000, 0.90000, 1.10000, 0.90000
 3270,'LITTLETON ~9', 115.0000,1,   4,   1,   1,1.03712785,-137.842780, 1.10000, 0.90000, 1.10000, 0.90000
 3271,'LOWELL 4 1  ', 115.0000,1,   4,   1,   1,1.04204464,-138.200750, 1.10000, 0.90000, 1.10000, 0.90000
 3272,'LOWELL 5 1  ', 500.0000,1,   4,   1,   1,1.04520369,-133.709286, 1.10000, 0.90000, 1.10000, 0.90000
 3273,'LOWELL 5 2  ', 230.0000,1,   4,   1,   1,1.04052448,-135.392600, 1.10000, 0.90000, 1.10000, 0.90000
 3274,'LOWELL 5 3  ', 115.0000,1,   4,   1,   1,1.04004276,-138.191830, 1.10000, 0.90000, 1.10000, 0.90000
 3275,'LOWELL 5 4  ', 230.0000,1,   4,   1,   1,1.03979635,-135.515516, 1.10000, 0.90000, 1.10000, 0.90000
 3276,'LOWELL 5 6  ', 500.0000,1,   4,   1,   1,1.04516137,-133.717400, 1.10000, 0.90000, 1.10000, 0.90000
 3277,'LOWELL 6 1  ', 115.0000,1,   4,   1,   1,1.03672945,-137.862232, 1.10000, 0.90000, 1.10000, 0.90000
 3278,'LOWELL 7 1  ', 115.0000,1,   4,   1,   1,1.03922689,-138.395970, 1.10000, 0.90000, 1.10000, 0.90000
 3279,'LOWELL 8 1  ', 115.0000,1,   4,   1,   1,1.03626418,-137.997948, 1.10000, 0.90000, 1.10000, 0.90000
 3280,'LOWELL 9 1  ', 115.0000,1,   4,   1,   1,1.03745747,-138.317533, 1.10000, 0.90000, 1.10000, 0.90000
 3281,'LOWELL 10 1 ', 115.0000,1,   4,   1,   1,1.03752077,-137.916245, 1.10000, 0.90000, 1.10000, 0.90000
 3282,'LOWELL 11 1 ', 230.0000,1,   4,   1,   1,1.03905976,-135.355826, 1.10000, 0.90000, 1.10000, 0.90000
 3283,'LOWELL 11 2 ', 115.0000,1,   4,   1,   1,1.04077899,-138.007770, 1.10000, 0.90000, 1.10000, 0.90000
 3284,'LOWELL 11 3 ', 230.0000,1,   4,   1,   1,1.03896964,-135.365743, 1.10000, 0.90000, 1.10000, 0.90000
 3285,'LOWELL 12 1 ', 115.0000,1,   4,   1,   1,1.03662062,-137.892941, 1.10000, 0.90000, 1.10000, 0.90000
 3286,'LOWELL 12 2 ', 115.0000,1,   4,   1,   1,1.03650427,-137.902667, 1.10000, 0.90000, 1.10000, 0.90000
 3287,'LOWELL 13 1 ', 115.0000,1,   4,   1,   1,1.03494239,-138.065977, 1.10000, 0.90000, 1.10000, 0.90000
 3288,'LOWELL 14 1 ', 115.0000,1,   4,   1,   1,1.03556693,-138.452757, 1.10000, 0.90000, 1.10000, 0.90000
 3289,'LOWELL 15 1 ', 115.0000,1,   4,   1,   1,1.03738332,-137.803779, 1.10000, 0.90000, 1.10000, 0.90000
 3290,'MALDEN 1 1  ', 115.0000,1,   4,   1,   1,1.03646564,-138.613580, 1.10000, 0.90000, 1.10000, 0.90000
 3291,'MALDEN 2 1  ', 230.0000,1,   4,   1,   1,1.03641891,-135.951336, 1.10000, 0.90000, 1.10000, 0.90000
 3292,'MALDEN 2 2  ', 115.0000,1,   4,   1,   1,1.03000009,-138.701116, 1.10000, 0.90000, 1.10000, 0.90000
 3293,'MALDEN 2 3  ', 230.0000,1,   4,   1,   1,1.03679037,-135.900684, 1.10000, 0.90000, 1.10000, 0.90000
 3294,'MALDEN 3 1  ', 115.0000,1,   4,   1,   1,1.03590262,-138.638210, 1.10000, 0.90000, 1.10000, 0.90000
 3295,'MALDEN 4 1  ', 230.0000,1,   4,   1,   1,1.04292238,-136.013846, 1.10000, 0.90000, 1.10000, 0.90000
 3296,'MALDEN 4 2  ', 115.0000,1,   4,   1,   1,1.04263139,-138.446364, 1.10000, 0.90000, 1.10000, 0.90000
 3297,'MALDEN 4 3  ', 230.0000,1,   4,   1,   1,1.04277980,-136.027657, 1.10000, 0.90000, 1.10000, 0.90000
 3298,'MALDEN 5 1  ', 230.0000,1,   4,   1,   1,1.04347527,-135.912555, 1.10000, 0.90000, 1.10000, 0.90000
 3299,'MALDEN 5 2  ', 115.0000,1,   4,   1,   1,1.04001939,-138.330346, 1.10000, 0.90000, 1.10000, 0.90000
 3300,'MALDEN 5 3  ', 230.0000,1,   4,   1,   1,1.04330719,-135.937102, 1.10000, 0.90000, 1.10000, 0.90000
 3301,'MARLBOROUG~2', 115.0000,1,   4,   1,   1,1.03774321,-138.287507, 1.10000, 0.90000, 1.10000, 0.90000
 3302,'MARLBOROUG~3', 115.0000,1,   4,   1,   1,1.03784037,-138.277029, 1.10000, 0.90000, 1.10000, 0.90000
 3303,'MARLBOROUG~4', 115.0000,1,   4,   1,   1,1.03328621,-138.523135, 1.10000, 0.90000, 1.10000, 0.90000
 3304,'MARLBOROUG~5', 230.0000,1,   4,   1,   1,1.03750706,-136.268612, 1.10000, 0.90000, 1.10000, 0.90000
 3305,'MARLBOROUG~6', 115.0000,1,   4,   1,   1,1.03511584,-138.171039, 1.10000, 0.90000, 1.10000, 0.90000
 3306,'MARLBOROUG~7',  13.8000,1,   4,   1,   1,1.03481996,-138.498983, 1.10000, 0.90000, 1.10000, 0.90000
 3308,'MARLBOROUG~9', 230.0000,1,   4,   1,   1,1.03735673,-136.277396, 1.10000, 0.90000, 1.10000, 0.90000
 3309,'MARLBOROU~10', 115.0000,1,   4,   1,   1,1.03968072,-138.404221, 1.10000, 0.90000, 1.10000, 0.90000
 3310,'MAYNARD 1 1 ', 115.0000,1,   4,   1,   1,1.03930497,-138.340031, 1.10000, 0.90000, 1.10000, 0.90000
 3311,'MEDFORD 1 1 ', 115.0000,1,   4,   1,   1,1.03077948,-138.864057, 1.10000, 0.90000, 1.10000, 0.90000
 3312,'MEDFORD 1 2 ', 115.0000,1,   4,   1,   1,1.03063905,-138.877280, 1.10000, 0.90000, 1.10000, 0.90000
 3313,'MEDFORD 2 1 ', 115.0000,1,   4,   1,   1,1.03677857,-138.753271, 1.10000, 0.90000, 1.10000, 0.90000
 3314,'MEDFORD 2 2 ', 115.0000,1,   4,   1,   1,1.03696525,-138.722576, 1.10000, 0.90000, 1.10000, 0.90000
 3315,'MEDFORD 3 1 ', 115.0000,1,   4,   1,   1,1.03563905,-138.770798, 1.10000, 0.90000, 1.10000, 0.90000
 3316,'MEDFORD 4 1 ', 230.0000,1,   4,   1,   1,1.03945160,-136.152854, 1.10000, 0.90000, 1.10000, 0.90000
 3317,'MEDFORD 4 2 ', 115.0000,1,   4,   1,   1,1.04016185,-138.594210, 1.10000, 0.90000, 1.10000, 0.90000
 3318,'MEDFORD 4 3 ', 230.0000,1,   4,   1,   1,1.03906035,-136.176309, 1.10000, 0.90000, 1.10000, 0.90000
 3319,'MEDFORD 5 1 ', 115.0000,1,   4,   1,   1,1.03392410,-138.769227, 1.10000, 0.90000, 1.10000, 0.90000
 3320,'MEDFORD 5 2 ', 115.0000,1,   4,   1,   1,1.03367376,-138.789826, 1.10000, 0.90000, 1.10000, 0.90000
 3321,'MELROSE 1 1 ', 115.0000,1,   4,   1,   1,1.03221583,-138.896746, 1.10000, 0.90000, 1.10000, 0.90000
 3322,'MELROSE 2 1 ', 115.0000,1,   4,   1,   1,1.03379321,-138.878086, 1.10000, 0.90000, 1.10000, 0.90000
 3323,'MELROSE 3 1 ', 115.0000,1,   4,   1,   1,1.03848231,-138.506046, 1.10000, 0.90000, 1.10000, 0.90000
 3324,'NATICK 1 1  ', 115.0000,1,   4,   1,   1,1.03718257,-138.396886, 1.10000, 0.90000, 1.10000, 0.90000
 3325,'NATICK 2 1  ', 115.0000,1,   4,   1,   1,1.03334296,-137.997142, 1.10000, 0.90000, 1.10000, 0.90000
 3326,'NATICK 3 1  ', 230.0000,1,   4,   1,   1,1.03812230,-136.359304, 1.10000, 0.90000, 1.10000, 0.90000
 3327,'NATICK 3 2  ', 115.0000,1,   4,   1,   1,1.03440750,-137.828368, 1.10000, 0.90000, 1.10000, 0.90000
 3328,'NATICK 3 3  ', 230.0000,1,   4,   1,   1,1.03794515,-136.374917, 1.10000, 0.90000, 1.10000, 0.90000
 3329,'NATICK 4 1  ', 115.0000,1,   4,   1,   1,1.03163743,-138.309609, 1.10000, 0.90000, 1.10000, 0.90000
 3330,'NEWTON 1 1  ', 115.0000,1,   4,   1,   1,1.03791058,-138.586751, 1.10000, 0.90000, 1.10000, 0.90000
 3331,'NEWTON CEN~1', 230.0000,1,   4,   1,   1,1.03722119,-136.532217, 1.10000, 0.90000, 1.10000, 0.90000
 3332,'NEWTON CEN~2', 115.0000,1,   4,   1,   1,1.03734386,-138.734584, 1.10000, 0.90000, 1.10000, 0.90000
 3333,'NEWTON CEN~3',  13.8000,1,   4,   1,   1,1.03773582,-139.484757, 1.10000, 0.90000, 1.10000, 0.90000
 3335,'NEWTON CEN~5', 230.0000,1,   4,   1,   1,1.03770781,-136.447959, 1.10000, 0.90000, 1.10000, 0.90000
 3336,'NEWTON CEN~6', 230.0000,1,   4,   1,   1,1.03689349,-136.568512, 1.10000, 0.90000, 1.10000, 0.90000
 3337,'NORTH BILL~1', 115.0000,1,   4,   1,   1,1.04118538,-138.173306, 1.10000, 0.90000, 1.10000, 0.90000
 3338,'NORTH BILL~2', 115.0000,1,   4,   1,   1,1.03800893,-137.736748, 1.10000, 0.90000, 1.10000, 0.90000
 3339,'PEPPERELL ~1', 115.0000,1,   4,   1,   1,1.04010677,-137.760585, 1.10000, 0.90000, 1.10000, 0.90000
 3340,'PEPPERELL ~2', 115.0000,1,   4,   1,   1,1.04099584,-137.791171, 1.10000, 0.90000, 1.10000, 0.90000
 3341,'READING 1 1 ', 230.0000,1,   4,   1,   1,1.03665650,-136.065851, 1.10000, 0.90000, 1.10000, 0.90000
 3342,'READING 2 1 ', 115.0000,1,   4,   1,   1,1.03228700,-138.990292, 1.10000, 0.90000, 1.10000, 0.90000
 3343,'READING 2 2 ', 115.0000,1,   4,   1,   1,1.03223896,-138.997724, 1.10000, 0.90000, 1.10000, 0.90000
 3344,'READING 3 1 ', 115.0000,1,   4,   1,   1,1.03580010,-138.097682, 1.10000, 0.90000, 1.10000, 0.90000
 3345,'READING 3 2 ', 115.0000,1,   4,   1,   1,1.03586924,-138.090934, 1.10000, 0.90000, 1.10000, 0.90000
 3346,'SHIRLEY 1 1 ', 115.0000,1,   4,   1,   1,1.04233837,-138.272385, 1.10000, 0.90000, 1.10000, 0.90000
 3347,'SOMERVILLE~1', 115.0000,1,   4,   1,   1,1.03817332,-138.446418, 1.10000, 0.90000, 1.10000, 0.90000
 3348,'SOMERVILLE~2', 115.0000,1,   4,   1,   1,1.03801215,-138.463302, 1.10000, 0.90000, 1.10000, 0.90000
 3349,'SOMERVILL~13', 115.0000,1,   4,   1,   1,1.03672445,-138.941293, 1.10000, 0.90000, 1.10000, 0.90000
 3350,'SOMERVILL~14', 115.0000,1,   4,   1,   1,1.03686392,-138.924600, 1.10000, 0.90000, 1.10000, 0.90000
 3351,'SOMERVILL~15', 115.0000,1,   4,   1,   1,1.03739631,-138.571834, 1.10000, 0.90000, 1.10000, 0.90000
 3352,'STONEHAM 1 1', 115.0000,1,   4,   1,   1,1.03281820,-138.987396, 1.10000, 0.90000, 1.10000, 0.90000
 3353,'STONEHAM 1 2', 115.0000,1,   4,   1,   1,1.03278339,-138.993885, 1.10000, 0.90000, 1.10000, 0.90000
 3354,'STONEHAM 2 1', 115.0000,1,   4,   1,   1,1.03096807,-138.734802, 1.10000, 0.90000, 1.10000, 0.90000
 3355,'STONEHAM 2 2', 115.0000,1,   4,   1,   1,1.03091919,-138.741059, 1.10000, 0.90000, 1.10000, 0.90000
 3356,'SUDBURY 1 1 ', 115.0000,1,   4,   1,   1,1.03827167,-138.284269, 1.10000, 0.90000, 1.10000, 0.90000
 3357,'SUDBURY 2 1 ', 115.0000,1,   4,   1,   1,1.03422618,-138.247455, 1.10000, 0.90000, 1.10000, 0.90000
 3358,'SUDBURY 2 2 ', 115.0000,1,   4,   1,   1,1.03413200,-138.256389, 1.10000, 0.90000, 1.10000, 0.90000
 3359,'TEWKSBURY ~1', 115.0000,1,   4,   1,   1,1.03775477,-138.511114, 1.10000, 0.90000, 1.10000, 0.90000
 3360,'TEWKSBURY ~2', 115.0000,1,   4,   1,   1,1.03911591,-138.444314, 1.10000, 0.90000, 1.10000, 0.90000
 3361,'TEWKSBURY ~3', 230.0000,1,   4,   1,   1,1.04138446,-136.328964, 1.10000, 0.90000, 1.10000, 0.90000
 3362,'TEWKSBURY ~4', 115.0000,1,   4,   1,   1,1.04246128,-138.310579, 1.10000, 0.90000, 1.10000, 0.90000
 3363,'TEWKSBURY ~5', 230.0000,1,   4,   1,   1,1.04125738,-136.340357, 1.10000, 0.90000, 1.10000, 0.90000
 3364,'TYNGSBORO ~1', 115.0000,1,   4,   1,   1,1.03706896,-137.869117, 1.10000, 0.90000, 1.10000, 0.90000
 3365,'TYNGSBORO ~2', 115.0000,1,   4,   1,   1,1.03701639,-137.875373, 1.10000, 0.90000, 1.10000, 0.90000
 3366,'TYNGSBORO ~3', 230.0000,1,   4,   1,   1,1.03791976,-136.074362, 1.10000, 0.90000, 1.10000, 0.90000
 3367,'TYNGSBORO ~4', 115.0000,1,   4,   1,   1,1.03888023,-137.545762, 1.10000, 0.90000, 1.10000, 0.90000
 3368,'TYNGSBORO ~5', 230.0000,1,   4,   1,   1,1.03800249,-136.041686, 1.10000, 0.90000, 1.10000, 0.90000
 3369,'TYNGSBORO ~6', 115.0000,1,   4,   1,   1,1.03872299,-138.448221, 1.10000, 0.90000, 1.10000, 0.90000
 3370,'WAKEFIELD ~1', 115.0000,1,   4,   1,   1,1.03527451,-138.884507, 1.10000, 0.90000, 1.10000, 0.90000
 3371,'WAKEFIELD ~2', 115.0000,1,   4,   1,   1,1.03520191,-138.891760, 1.10000, 0.90000, 1.10000, 0.90000
 3372,'WAKEFIELD~13', 230.0000,1,   4,   1,   1,1.03990304,-136.307599, 1.10000, 0.90000, 1.10000, 0.90000
 3373,'WAKEFIELD~14', 115.0000,1,   4,   1,   1,1.03586853,-138.494571, 1.10000, 0.90000, 1.10000, 0.90000
 3374,'WAKEFIELD~15',  13.8000,1,   4,   1,   1,1.03331351,-140.746553, 1.10000, 0.90000, 1.10000, 0.90000
 3376,'WAKEFIELD~17', 230.0000,1,   4,   1,   1,1.03976488,-136.255266, 1.10000, 0.90000, 1.10000, 0.90000
 3377,'WAKEFIELD~18', 230.0000,1,   4,   1,   1,1.03990304,-136.307599, 1.10000, 0.90000, 1.10000, 0.90000
 3378,'WAKEFIELD~19', 115.0000,1,   4,   1,   1,1.03138340,-138.740335, 1.10000, 0.90000, 1.10000, 0.90000
 3379,'WAKEFIELD~20', 115.0000,1,   4,   1,   1,1.03145421,-138.733532, 1.10000, 0.90000, 1.10000, 0.90000
 3380,'WALTHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03735304,-138.452538, 1.10000, 0.90000, 1.10000, 0.90000
 3381,'WALTHAM 2 1 ', 115.0000,1,   4,   1,   1,1.03798318,-138.338460, 1.10000, 0.90000, 1.10000, 0.90000
 3382,'WALTHAM 3 1 ', 115.0000,1,   4,   1,   1,1.03836215,-138.347271, 1.10000, 0.90000, 1.10000, 0.90000
 3383,'WALTHAM 3 2 ', 115.0000,1,   4,   1,   1,1.03827608,-138.362161, 1.10000, 0.90000, 1.10000, 0.90000
 3384,'WALTHAM 4 1 ', 230.0000,1,   4,   1,   1,1.03715563,-136.530714, 1.10000, 0.90000, 1.10000, 0.90000
 3385,'WALTHAM 4 2 ', 115.0000,1,   4,   1,   1,1.04023147,-138.769855, 1.10000, 0.90000, 1.10000, 0.90000
 3386,'WALTHAM 4 3 ', 230.0000,1,   4,   1,   1,1.03682613,-136.547967, 1.10000, 0.90000, 1.10000, 0.90000
 3387,'WALTHAM 5 1 ', 230.0000,1,   4,   1,   1,1.03290057,-136.430652, 1.10000, 0.90000, 1.10000, 0.90000
 3388,'WALTHAM 5 2 ', 115.0000,1,   4,   1,   1,1.04073179,-138.317874, 1.10000, 0.90000, 1.10000, 0.90000
 3389,'WALTHAM 5 3 ', 230.0000,1,   4,   1,   1,1.03270423,-136.448779, 1.10000, 0.90000, 1.10000, 0.90000
 3390,'WALTHAM 6 1 ', 115.0000,1,   4,   1,   1,1.03719449,-138.758312, 1.10000, 0.90000, 1.10000, 0.90000
 3391,'WALTHAM 6 2 ', 115.0000,1,   4,   1,   1,1.03705573,-138.778816, 1.10000, 0.90000, 1.10000, 0.90000
 3392,'WALTHAM 7 1 ', 230.0000,1,   4,   1,   1,1.03734708,-136.509527, 1.10000, 0.90000, 1.10000, 0.90000
 3393,'WALTHAM 7 2 ', 115.0000,1,   4,   1,   1,1.03662860,-138.201802, 1.10000, 0.90000, 1.10000, 0.90000
 3394,'WALTHAM 7 3 ', 230.0000,1,   4,   1,   1,1.03717327,-136.529266, 1.10000, 0.90000, 1.10000, 0.90000
 3395,'WATERTOWN ~1', 115.0000,1,   4,   1,   1,1.03966570,-139.118987, 1.10000, 0.90000, 1.10000, 0.90000
 3396,'WATERTOWN ~2',  13.8000,1,   4,   1,   1,1.03966570,-139.118987, 1.10000, 0.90000, 1.10000, 0.90000
 3397,'WATERTOWN ~3',  13.8000,1,   4,   1,   1,1.03966570,-139.118987, 1.10000, 0.90000, 1.10000, 0.90000
 3399,'WATERTOWN ~5', 115.0000,1,   4,   1,   1,1.03954065,-139.132429, 1.10000, 0.90000, 1.10000, 0.90000
 3400,'WATERTOWN ~6', 115.0000,1,   4,   1,   1,1.03979683,-139.105176, 1.10000, 0.90000, 1.10000, 0.90000
 3401,'WATERTOWN~34', 115.0000,1,   4,   1,   1,1.03846622,-138.479818, 1.10000, 0.90000, 1.10000, 0.90000
 3402,'WATERTOWN~60', 230.0000,1,   4,   1,   1,1.03945863,-136.006388, 1.10000, 0.90000, 1.10000, 0.90000
 3403,'WATERTOWN~61', 115.0000,1,   4,   1,   1,1.03899443,-138.544349, 1.10000, 0.90000, 1.10000, 0.90000
 3404,'WATERTOWN~62', 230.0000,1,   4,   1,   1,1.03912008,-136.042779, 1.10000, 0.90000, 1.10000, 0.90000
 3405,'WAYLAND 1 1 ', 115.0000,1,   4,   1,   1,1.03540540,-138.336794, 1.10000, 0.90000, 1.10000, 0.90000
 3406,'WEST TOWNS~1', 115.0000,1,   4,   1,   1,1.03850269,-136.739540, 1.10000, 0.90000, 1.10000, 0.90000
 3407,'WEST TOWNS~2', 115.0000,1,   4,   1,   1,1.03846276,-136.742737, 1.10000, 0.90000, 1.10000, 0.90000
 3408,'WESTFORD 3 1', 230.0000,1,   4,   1,   1,1.03805912,-136.243395, 1.10000, 0.90000, 1.10000, 0.90000
 3409,'WESTFORD 3 2', 115.0000,1,   4,   1,   1,1.04399121,-137.948853, 1.10000, 0.90000, 1.10000, 0.90000
 3410,'WESTFORD 3 3', 230.0000,1,   4,   1,   1,1.03793943,-136.255457, 1.10000, 0.90000, 1.10000, 0.90000
 3411,'WESTFORD 4 1', 115.0000,1,   4,   1,   1,1.03856695,-137.738893, 1.10000, 0.90000, 1.10000, 0.90000
 3412,'WESTFORD 4 2', 115.0000,1,   4,   1,   1,1.03862286,-137.732308, 1.10000, 0.90000, 1.10000, 0.90000
 3413,'WESTFORD 5 1', 115.0000,1,   4,   1,   1,1.03838968,-138.547341, 1.10000, 0.90000, 1.10000, 0.90000
 3414,'WILMINGT~116', 115.0000,1,   4,   1,   1,1.03607607,-138.624782, 1.10000, 0.90000, 1.10000, 0.90000
 3415,'WILMINGT~117', 115.0000,1,   4,   1,   1,1.03603184,-138.630492, 1.10000, 0.90000, 1.10000, 0.90000
 3416,'WILMINGT~118', 115.0000,1,   4,   1,   1,1.04046059,-138.130822, 1.10000, 0.90000, 1.10000, 0.90000
 3417,'WILMINGT~119', 115.0000,1,   4,   1,   1,1.03657258,-137.977963, 1.10000, 0.90000, 1.10000, 0.90000
 3418,'WINCHESTE~22', 115.0000,1,   4,   1,   1,1.03629220,-138.778830, 1.10000, 0.90000, 1.10000, 0.90000
 3419,'WINCHESTE~51', 115.0000,1,   4,   1,   1,1.04182971,-138.112354, 1.10000, 0.90000, 1.10000, 0.90000
 3420,'WOBURN 1 1  ', 230.0000,1,   4,   1,   1,1.03761101,-136.554565, 1.10000, 0.90000, 1.10000, 0.90000
 3421,'WOBURN 1 2  ', 115.0000,1,   4,   1,   1,1.03870964,-138.239614, 1.10000, 0.90000, 1.10000, 0.90000
 3422,'WOBURN 1 3  ',  13.8000,1,   4,   1,   1,1.04059267,-139.842277, 1.10000, 0.90000, 1.10000, 0.90000
 3424,'WOBURN 1 5  ', 230.0000,1,   4,   1,   1,1.03718603,-136.586804, 1.10000, 0.90000, 1.10000, 0.90000
 3425,'WOBURN 1 7  ', 230.0000,1,   4,   1,   1,1.03815925,-136.492479, 1.10000, 0.90000, 1.10000, 0.90000
 3426,'WOBURN 2 1  ', 115.0000,1,   4,   1,   1,1.03392029,-138.888072, 1.10000, 0.90000, 1.10000, 0.90000
 3427,'WOBURN 3 1  ', 230.0000,1,   4,   1,   1,1.04147816,-135.988028, 1.10000, 0.90000, 1.10000, 0.90000
 3428,'WOBURN 3 2  ', 115.0000,1,   4,   1,   1,1.03680408,-138.663618, 1.10000, 0.90000, 1.10000, 0.90000
 3429,'WOBURN 3 3  ', 230.0000,1,   4,   1,   1,1.04124987,-136.014242, 1.10000, 0.90000, 1.10000, 0.90000
 3430,'WOBURN 4 1  ', 115.0000,1,   4,   1,   1,1.03515136,-138.654643, 1.10000, 0.90000, 1.10000, 0.90000
 3431,'BELLINGHAM~1', 115.0000,1,   4,   1,   1,1.04064786,-137.494782, 1.10000, 0.90000, 1.10000, 0.90000
 3432,'BELLINGHAM~2', 115.0000,1,   4,   1,   1,1.04410565,-137.254209, 1.10000, 0.90000, 1.10000, 0.90000
 3433,'BELLINGHAM~3', 115.0000,1,   4,   1,   1,1.04413462,-137.249837, 1.10000, 0.90000, 1.10000, 0.90000
 3434,'BELLINGHAM~4', 115.0000,1,   4,   1,   1,1.03789878,-138.140193, 1.10000, 0.90000, 1.10000, 0.90000
 3435,'BRAINTREE ~1', 115.0000,1,   4,   1,   1,1.04052496,-138.537670, 1.10000, 0.90000, 1.10000, 0.90000
 3436,'BRAINTREE ~2', 115.0000,1,   4,   1,   1,1.03866863,-138.775825, 1.10000, 0.90000, 1.10000, 0.90000
 3437,'BRAINTREE ~3', 115.0000,1,   4,   1,   1,1.03905690,-138.674273, 1.10000, 0.90000, 1.10000, 0.90000
 3438,'BRAINTREE ~4', 115.0000,1,   4,   1,   1,1.03965425,-138.431091, 1.10000, 0.90000, 1.10000, 0.90000
 3439,'BROOKLINE ~3', 115.0000,1,   4,   1,   1,1.04140842,-139.182494, 1.10000, 0.90000, 1.10000, 0.90000
 3440,'BROOKLINE ~4', 115.0000,1,   4,   1,   1,1.03567922,-138.614209, 1.10000, 0.90000, 1.10000, 0.90000
 3441,'BROOKLINE ~5', 115.0000,1,   4,   1,   1,1.03560781,-138.622774, 1.10000, 0.90000, 1.10000, 0.90000
 3442,'CANTON 1 1  ', 115.0000,1,   4,   1,   1,1.03871405,-138.617774, 1.10000, 0.90000, 1.10000, 0.90000
 3443,'CANTON 2 1  ', 115.0000,1,   4,   1,   1,1.03667390,-138.567080, 1.10000, 0.90000, 1.10000, 0.90000
 3444,'CANTON 2 2  ', 115.0000,1,   4,   1,   1,1.03663182,-138.573077, 1.10000, 0.90000, 1.10000, 0.90000
 3445,'COHASSET 1 1', 115.0000,1,   4,   1,   1,1.04031765,-137.988959, 1.10000, 0.90000, 1.10000, 0.90000
 3446,'COHASSET 1 2', 115.0000,1,   4,   1,   1,1.04029489,-137.991487, 1.10000, 0.90000, 1.10000, 0.90000
 3447,'DEDHAM 1 1  ', 115.0000,1,   4,   1,   1,1.03510332,-138.886542, 1.10000, 0.90000, 1.10000, 0.90000
 3448,'DEDHAM 1 2  ', 115.0000,1,   4,   1,   1,1.03557312,-138.865942, 1.10000, 0.90000, 1.10000, 0.90000
 3449,'DEDHAM 2 1  ', 115.0000,1,   4,   1,   1,1.03477335,-138.710145, 1.10000, 0.90000, 1.10000, 0.90000
 3450,'EAST WEYMO~1', 115.0000,1,   4,   1,   1,1.03835571,-138.094568, 1.10000, 0.90000, 1.10000, 0.90000
 3451,'EAST WEYMO~2', 115.0000,1,   4,   1,   1,1.03784978,-138.341629, 1.10000, 0.90000, 1.10000, 0.90000
 3452,'EAST WEYMO~3', 115.0000,1,   4,   1,   1,1.03775418,-138.355467, 1.10000, 0.90000, 1.10000, 0.90000
 3453,'EAST WEYMO~4', 115.0000,1,   4,   1,   1,1.04058301,-138.368636, 1.10000, 0.90000, 1.10000, 0.90000
 3454,'EAST WEYMO~5', 115.0000,1,   4,   1,   1,1.04048216,-138.373649, 1.10000, 0.90000, 1.10000, 0.90000
 3455,'FOXBORO 1 1 ', 115.0000,1,   4,   1,   1,1.03656209,-138.202881, 1.10000, 0.90000, 1.10000, 0.90000
 3456,'FOXBORO 2 1 ', 115.0000,1,   4,   1,   1,1.03701532,-138.138185, 1.10000, 0.90000, 1.10000, 0.90000
 3457,'FOXBORO 2 2 ', 115.0000,1,   4,   1,   1,1.03698909,-138.142912, 1.10000, 0.90000, 1.10000, 0.90000
 3458,'FRANKLIN 1~1', 115.0000,1,   4,   1,   1,1.04049373,-137.861385, 1.10000, 0.90000, 1.10000, 0.90000
 3459,'FRANKLIN 1~2', 230.0000,1,   4,   1,   1,1.04164875,-135.722812, 1.10000, 0.90000, 1.10000, 0.90000
 3460,'FRANKLIN 1~3', 115.0000,1,   4,   1,   1,1.03917050,-137.918636, 1.10000, 0.90000, 1.10000, 0.90000
 3461,'FRANKLIN 1~4', 230.0000,1,   4,   1,   1,1.04183233,-135.693155, 1.10000, 0.90000, 1.10000, 0.90000
 3462,'FRANKLIN 1~5', 115.0000,1,   4,   1,   1,1.03939271,-137.901301, 1.10000, 0.90000, 1.10000, 0.90000
 3463,'FRANKLIN 1~6', 115.0000,1,   4,   1,   1,1.03945673,-137.893036, 1.10000, 0.90000, 1.10000, 0.90000
 3464,'FRANKLIN 1~7', 115.0000,1,   4,   1,   1,1.03442001,-137.953620, 1.10000, 0.90000, 1.10000, 0.90000
 3465,'FRANKLIN 1~8', 115.0000,1,   4,   1,   1,1.03434861,-137.966078, 1.10000, 0.90000, 1.10000, 0.90000
 3466,'MEDFIELD 1  ', 115.0000,1,   4,   1,   1,1.03595507,-138.469832, 1.10000, 0.90000, 1.10000, 0.90000
 3467,'MEDWAY 3 1  ', 115.0000,1,   4,   1,   1,1.04122293,-137.707815, 1.10000, 0.90000, 1.10000, 0.90000
 3468,'MEDWAY 4 1  ', 115.0000,1,   4,   1,   1,1.04015625,-137.916081, 1.10000, 0.90000, 1.10000, 0.90000
 3469,'MEDWAY 4 2  ', 115.0000,1,   4,   1,   1,1.04019773,-137.911191, 1.10000, 0.90000, 1.10000, 0.90000
 3470,'MILTON 9 1  ', 230.0000,1,   4,   1,   1,1.04225051,-136.077709, 1.10000, 0.90000, 1.10000, 0.90000
 3471,'MILTON 9 2  ', 115.0000,1,   4,   1,   1,1.03802025,-138.463371, 1.10000, 0.90000, 1.10000, 0.90000
 3472,'MILTON 9 3  ',  13.8000,1,   4,   1,   1,1.03943300,-137.544014, 1.10000, 0.90000, 1.10000, 0.90000
 3474,'MILTON 9 5  ', 230.0000,1,   4,   1,   1,1.04203129,-136.097666, 1.10000, 0.90000, 1.10000, 0.90000
 3475,'MILTON 9 7  ', 230.0000,1,   4,   1,   1,1.04170263,-136.008068, 1.10000, 0.90000, 1.10000, 0.90000
 3476,'MILTON 10 1 ', 115.0000,1,   4,   1,   1,1.03629982,-138.750061, 1.10000, 0.90000, 1.10000, 0.90000
 3477,'MILTON 10 2 ', 115.0000,1,   4,   1,   1,1.03622234,-138.757164, 1.10000, 0.90000, 1.10000, 0.90000
 3478,'NEEDHAM 1 1 ', 115.0000,1,   4,   1,   1,1.04007185,-138.978968, 1.10000, 0.90000, 1.10000, 0.90000
 3479,'NEEDHAM 2 1 ', 115.0000,1,   4,   1,   1,1.04046595,-138.374127, 1.10000, 0.90000, 1.10000, 0.90000
 3480,'NORFOLK 1 1 ', 115.0000,1,   4,   1,   1,1.03722847,-138.294474, 1.10000, 0.90000, 1.10000, 0.90000
 3481,'NORFOLK 1 2 ',  13.8000,1,   4,   1,   1,1.02289021,-140.515405, 1.10000, 0.90000, 1.10000, 0.90000
 3482,'NORFOLK 1 3 ',  13.8000,1,   4,   1,   1,1.03813648,-138.163375, 1.10000, 0.90000, 1.10000, 0.90000
 3484,'NORFOLK 1 5 ', 115.0000,1,   4,   1,   1,1.03736115,-138.282753, 1.10000, 0.90000, 1.10000, 0.90000
 3485,'NORFOLK 1 7 ', 115.0000,1,   4,   1,   1,1.03722847,-138.294474, 1.10000, 0.90000, 1.10000, 0.90000
 3486,'NORFOLK 2 1 ', 115.0000,1,   4,   1,   1,1.03540576,-138.222292, 1.10000, 0.90000, 1.10000, 0.90000
 3487,'NORWOOD 1 1 ', 230.0000,1,   4,   1,   1,1.04103184,-136.359112, 1.10000, 0.90000, 1.10000, 0.90000
 3488,'NORWOOD 1 2 ', 115.0000,1,   4,   1,   1,1.03727412,-138.477058, 1.10000, 0.90000, 1.10000, 0.90000
 3489,'NORWOOD 1 3 ',  13.8000,1,   4,   1,   1,1.03787863,-138.073572, 1.10000, 0.90000, 1.10000, 0.90000
 3491,'NORWOOD 1 5 ', 230.0000,1,   4,   1,   1,1.04082203,-136.384261, 1.10000, 0.90000, 1.10000, 0.90000
 3492,'NORWOOD 2 1 ', 115.0000,1,   4,   1,   1,1.03692794,-138.495964, 1.10000, 0.90000, 1.10000, 0.90000
 3493,'NORWOOD 2 2 ', 115.0000,1,   4,   1,   1,1.03682435,-138.505581, 1.10000, 0.90000, 1.10000, 0.90000
 3494,'NORWOOD 3 1 ', 115.0000,1,   4,   1,   1,1.03885412,-138.546699, 1.10000, 0.90000, 1.10000, 0.90000
 3495,'NORWOOD 4 1 ', 115.0000,1,   4,   1,   1,1.03387320,-138.937714, 1.10000, 0.90000, 1.10000, 0.90000
 3496,'NORWOOD 4 2 ', 115.0000,1,   4,   1,   1,1.03375626,-138.944858, 1.10000, 0.90000, 1.10000, 0.90000
 3497,'PLAINVILLE~1', 115.0000,1,   4,   1,   1,1.03981829,-137.594653, 1.10000, 0.90000, 1.10000, 0.90000
 3498,'PLAINVILLE~2', 115.0000,1,   4,   1,   1,1.03983808,-137.591415, 1.10000, 0.90000, 1.10000, 0.90000
 3499,'QUINCY 1 1  ', 115.0000,1,   4,   1,   1,1.03688455,-138.622446, 1.10000, 0.90000, 1.10000, 0.90000
 3500,'QUINCY 2 1  ', 115.0000,1,   4,   1,   1,1.03937137,-138.399194, 1.10000, 0.90000, 1.10000, 0.90000
 3501,'QUINCY 2 2  ', 115.0000,1,   4,   1,   1,1.03926659,-138.411625, 1.10000, 0.90000, 1.10000, 0.90000
 3502,'QUINCY 3 1  ', 115.0000,1,   4,   1,   1,1.04100358,-138.632773, 1.10000, 0.90000, 1.10000, 0.90000
 3503,'QUINCY 4 1  ', 115.0000,1,   4,   1,   1,1.03857625,-138.253028, 1.10000, 0.90000, 1.10000, 0.90000
 3504,'QUINCY 5 1  ', 230.0000,1,   4,   1,   1,1.04428482,-135.969805, 1.10000, 0.90000, 1.10000, 0.90000
 3505,'QUINCY 5 2  ', 115.0000,1,   4,   1,   1,1.04369998,-138.410232, 1.10000, 0.90000, 1.10000, 0.90000
 3506,'QUINCY 5 3  ', 230.0000,1,   4,   1,   1,1.04103971,-135.858883, 1.10000, 0.90000, 1.10000, 0.90000
 3507,'QUINCY 6 1  ', 115.0000,1,   4,   1,   1,1.03746510,-138.486648, 1.10000, 0.90000, 1.10000, 0.90000
 3508,'QUINCY 7 1  ', 115.0000,1,   4,   1,   1,1.03733420,-138.096207, 1.10000, 0.90000, 1.10000, 0.90000
 3509,'RANDOLPH 4 1', 115.0000,1,   4,   1,   1,1.03756988,-138.557218, 1.10000, 0.90000, 1.10000, 0.90000
 3510,'RANDOLPH 5 1', 115.0000,1,   4,   1,   1,1.03900099,-138.924163, 1.10000, 0.90000, 1.10000, 0.90000
 3511,'RANDOLPH 6 1', 115.0000,1,   4,   1,   1,1.03651154,-138.698684, 1.10000, 0.90000, 1.10000, 0.90000
 3512,'RANDOLPH 6 2',  13.8000,1,   4,   1,   1,1.03651154,-138.698684, 1.10000, 0.90000, 1.10000, 0.90000
 3513,'RANDOLPH 6 3',  13.8000,1,   4,   1,   1,1.03651154,-138.698684, 1.10000, 0.90000, 1.10000, 0.90000
 3515,'RANDOLPH 6 5', 115.0000,1,   4,   1,   1,1.03664863,-138.682920, 1.10000, 0.90000, 1.10000, 0.90000
 3516,'RANDOLPH 6 7', 115.0000,1,   4,   1,   1,1.03636634,-138.715814, 1.10000, 0.90000, 1.10000, 0.90000
 3517,'RANDOLPH 7 1', 115.0000,1,   4,   1,   1,1.04006624,-138.582421, 1.10000, 0.90000, 1.10000, 0.90000
 3518,'RANDOLPH 7 2', 115.0000,1,   4,   1,   1,1.04000664,-138.591218, 1.10000, 0.90000, 1.10000, 0.90000
 3519,'SHARON 2 1  ', 115.0000,1,   4,   1,   1,1.03671420,-138.498533, 1.10000, 0.90000, 1.10000, 0.90000
 3520,'SHARON 2 2  ', 115.0000,1,   4,   1,   1,1.03663874,-138.508040, 1.10000, 0.90000, 1.10000, 0.90000
 3521,'SOUTH WEYM~1', 115.0000,1,   4,   1,   1,1.03871357,-138.261730, 1.10000, 0.90000, 1.10000, 0.90000
 3522,'SOUTH WEYM~2', 230.0000,1,   4,   1,   1,1.03773475,-135.857216, 1.10000, 0.90000, 1.10000, 0.90000
 3523,'SOUTH WEYM~3', 115.0000,1,   4,   1,   1,1.04282296,-138.309719, 1.10000, 0.90000, 1.10000, 0.90000
 3524,'SOUTH WEYM~4', 230.0000,1,   4,   1,   1,1.03761947,-135.870084, 1.10000, 0.90000, 1.10000, 0.90000
 3525,'STOUGHTON ~1', 115.0000,1,   4,   1,   1,1.03465223,-137.728620, 1.10000, 0.90000, 1.10000, 0.90000
 3526,'STOUGHTON ~2', 115.0000,1,   4,   1,   1,1.03770125,-138.615165, 1.10000, 0.90000, 1.10000, 0.90000
 3527,'STOUGHTON ~3', 115.0000,1,   4,   1,   1,1.03963006,-138.567709, 1.10000, 0.90000, 1.10000, 0.90000
 3528,'STOUGHTON ~4', 115.0000,1,   4,   1,   1,1.03964353,-138.592229, 1.10000, 0.90000, 1.10000, 0.90000
 3529,'STOUGHTON ~5', 115.0000,1,   4,   1,   1,1.03950822,-138.606026, 1.10000, 0.90000, 1.10000, 0.90000
 3530,'WALPOLE 3 1 ', 230.0000,1,   4,   1,   1,1.03940010,-136.375587, 1.10000, 0.90000, 1.10000, 0.90000
 3531,'WALPOLE 3 2 ', 115.0000,1,   4,   1,   1,1.03594971,-138.535443, 1.10000, 0.90000, 1.10000, 0.90000
 3532,'WALPOLE 3 3 ', 230.0000,1,   4,   1,   1,1.03912938,-136.393878, 1.10000, 0.90000, 1.10000, 0.90000
 3533,'WALPOLE 4 1 ', 230.0000,1,   4,   1,   1,1.04361510,-135.998055, 1.10000, 0.90000, 1.10000, 0.90000
 3534,'WALPOLE 5 1 ', 115.0000,1,   4,   1,   1,1.03233397,-138.198318, 1.10000, 0.90000, 1.10000, 0.90000
 3535,'WELLESLEY ~1', 115.0000,1,   4,   1,   1,1.03987551,-138.737193, 1.10000, 0.90000, 1.10000, 0.90000
 3536,'WELLESLEY ~2',  13.8000,1,   4,   1,   1,1.03987551,-138.737193, 1.10000, 0.90000, 1.10000, 0.90000
 3537,'WELLESLEY ~3',  13.8000,1,   4,   1,   1,1.03987551,-138.737193, 1.10000, 0.90000, 1.10000, 0.90000
 3539,'WELLESLEY ~5', 115.0000,1,   4,   1,   1,1.03976774,-138.748203, 1.10000, 0.90000, 1.10000, 0.90000
 3540,'WELLESLEY ~6', 115.0000,1,   4,   1,   1,1.03998375,-138.725855, 1.10000, 0.90000, 1.10000, 0.90000
 3541,'WELLESLEY ~7', 115.0000,1,   4,   1,   1,1.03414619,-138.238931, 1.10000, 0.90000, 1.10000, 0.90000
 3542,'WEYMOUTH 1 1', 115.0000,1,   4,   1,   1,1.03840888,-138.358555, 1.10000, 0.90000, 1.10000, 0.90000
 3543,'WEYMOUTH 2 1', 115.0000,1,   4,   1,   1,1.03733671,-137.983072, 1.10000, 0.90000, 1.10000, 0.90000
 3544,'ABINGTON 1 1', 115.0000,1,   4,   1,   1,1.03772402,-138.048628, 1.10000, 0.90000, 1.10000, 0.90000
 3545,'ABINGTON 1 2', 115.0000,1,   4,   1,   1,1.03768921,-138.054434, 1.10000, 0.90000, 1.10000, 0.90000
 3546,'BRIDGEWATE~1', 230.0000,1,   4,   1,   1,1.03703022,-134.963732, 1.10000, 0.90000, 1.10000, 0.90000
 3547,'BRIDGEWATE~2', 115.0000,1,   4,   1,   1,1.04565668,-136.488462, 1.10000, 0.90000, 1.10000, 0.90000
 3548,'BRIDGEWATE~3', 230.0000,1,   4,   1,   1,1.03692424,-134.975179, 1.10000, 0.90000, 1.10000, 0.90000
 3549,'BRIDGEWAT~10', 115.0000,1,   4,   1,   1,1.04024994,-137.594953, 1.10000, 0.90000, 1.10000, 0.90000
 3550,'BRIDGEWAT~11', 230.0000,1,   4,   1,   1,1.04210186,-135.409771, 1.10000, 0.90000, 1.10000, 0.90000
 3551,'BRIDGEWAT~12', 115.0000,1,   4,   1,   1,1.04400611,-137.142959, 1.10000, 0.90000, 1.10000, 0.90000
 3552,'BRIDGEWAT~13', 230.0000,1,   4,   1,   1,1.04175830,-135.371822, 1.10000, 0.90000, 1.10000, 0.90000
 3553,'BRIDGEWAT~14', 230.0000,1,   4,   1,   1,1.04220867,-135.778177, 1.10000, 0.90000, 1.10000, 0.90000
 3554,'BRIDGEWAT~15', 115.0000,1,   4,   1,   1,1.03107071,-137.936394, 1.10000, 0.90000, 1.10000, 0.90000
 3555,'BRIDGEWAT~16', 230.0000,1,   4,   1,   1,1.04256630,-135.750037, 1.10000, 0.90000, 1.10000, 0.90000
 3556,'BROCKTON 1 1', 500.0000,1,   4,   1,   1,1.04614866,-134.579069, 1.10000, 0.90000, 1.10000, 0.90000
 3557,'BROCKTON 1 2', 230.0000,1,   4,   1,   1,1.04564810,-135.693374, 1.10000, 0.90000, 1.10000, 0.90000
 3558,'BROCKTON 1 3', 115.0000,1,   4,   1,   1,1.04350364,-138.353241, 1.10000, 0.90000, 1.10000, 0.90000
 3559,'BROCKTON 1 4', 230.0000,1,   4,   1,   1,1.04548550,-135.711105, 1.10000, 0.90000, 1.10000, 0.90000
 3560,'BROCKTON 1 6', 230.0000,1,   4,   1,   1,1.04513109,-135.709616, 1.10000, 0.90000, 1.10000, 0.90000
 3561,'BROCKTON 2 1', 115.0000,1,   4,   1,   1,1.03648031,-138.120905, 1.10000, 0.90000, 1.10000, 0.90000
 3562,'BROCKTON 2 2', 115.0000,1,   4,   1,   1,1.03634644,-138.135276, 1.10000, 0.90000, 1.10000, 0.90000
 3563,'BROCKTON 3 1', 230.0000,1,   4,   1,   1,1.03618848,-135.609677, 1.10000, 0.90000, 1.10000, 0.90000
 3564,'BROCKTON 3 2', 230.0000,1,   4,   1,   1,1.03592002,-135.633009, 1.10000, 0.90000, 1.10000, 0.90000
 3565,'BROCKTON 4 1', 115.0000,1,   4,   1,   1,1.03761458,-138.648510, 1.10000, 0.90000, 1.10000, 0.90000
 3566,'BROCKTON 5 1', 115.0000,1,   4,   1,   1,1.04212379,-138.440613, 1.10000, 0.90000, 1.10000, 0.90000
 3567,'BROCKTON 6 1', 115.0000,1,   4,   1,   1,1.03897250,-138.651747, 1.10000, 0.90000, 1.10000, 0.90000
 3568,'BROCKTON 6 2', 115.0000,1,   4,   1,   1,1.03885901,-138.661938, 1.10000, 0.90000, 1.10000, 0.90000
 3569,'BROCKTON 7 1', 115.0000,1,   4,   1,   1,1.03642941,-138.091221, 1.10000, 0.90000, 1.10000, 0.90000
 3570,'BROCKTON 7 2', 115.0000,1,   4,   1,   1,1.03633344,-138.099472, 1.10000, 0.90000, 1.10000, 0.90000
 3571,'BROCKTON 8 1', 115.0000,1,   4,   1,   1,1.03813314,-138.034626, 1.10000, 0.90000, 1.10000, 0.90000
 3572,'BROCKTON 9 1', 230.0000,1,   4,   1,   1,1.03830087,-135.750788, 1.10000, 0.90000, 1.10000, 0.90000
 3573,'BROCKTON 9 2', 115.0000,1,   4,   1,   1,1.04398274,-137.603272, 1.10000, 0.90000, 1.10000, 0.90000
 3574,'BROCKTON 9 3', 230.0000,1,   4,   1,   1,1.03867531,-135.721132, 1.10000, 0.90000, 1.10000, 0.90000
 3575,'CARVER 1 1  ', 115.0000,1,   4,   1,   1,1.03837550,-136.349140, 1.10000, 0.90000, 1.10000, 0.90000
 3576,'CARVER 1 2  ', 115.0000,1,   4,   1,   1,1.03841507,-136.344632, 1.10000, 0.90000, 1.10000, 0.90000
 3577,'CARVER 2 1  ', 115.0000,1,   4,   1,   1,1.03861058,-136.157212, 1.10000, 0.90000, 1.10000, 0.90000
 3578,'CARVER 3 1  ', 115.0000,1,   4,   1,   1,1.03919673,-136.594781, 1.10000, 0.90000, 1.10000, 0.90000
 3579,'DUXBURY 1   ', 115.0000,1,   4,   1,   1,1.03975487,-137.942446, 1.10000, 0.90000, 1.10000, 0.90000
 3580,'EAST BRIDG~1', 115.0000,1,   4,   1,   1,1.03851593,-137.516939, 1.10000, 0.90000, 1.10000, 0.90000
 3581,'EAST BRIDG~2', 115.0000,1,   4,   1,   1,1.03856409,-137.511625, 1.10000, 0.90000, 1.10000, 0.90000
 3582,'HALIFAX 1 1 ', 115.0000,1,   4,   1,   1,1.03885126,-137.217913, 1.10000, 0.90000, 1.10000, 0.90000
 3583,'HANOVER 4 1 ', 115.0000,1,   4,   1,   1,1.03918970,-138.062889, 1.10000, 0.90000, 1.10000, 0.90000
 3584,'HANOVER 4 2 ', 115.0000,1,   4,   1,   1,1.03914726,-138.067534, 1.10000, 0.90000, 1.10000, 0.90000
 3585,'HANSON 1 1  ', 115.0000,1,   4,   1,   1,1.04079247,-137.696231, 1.10000, 0.90000, 1.10000, 0.90000
 3586,'HANSON 2 1  ', 115.0000,1,   4,   1,   1,1.03917468,-137.108657, 1.10000, 0.90000, 1.10000, 0.90000
 3587,'HINGHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03864872,-138.030938, 1.10000, 0.90000, 1.10000, 0.90000
 3588,'HINGHAM 1 2 ', 115.0000,1,   4,   1,   1,1.03855681,-138.041005, 1.10000, 0.90000, 1.10000, 0.90000
 3589,'HINGHAM 2 1 ', 230.0000,1,   4,   1,   1,1.04331982,-135.790294, 1.10000, 0.90000, 1.10000, 0.90000
 3590,'HINGHAM 2 2 ', 115.0000,1,   4,   1,   1,1.03810310,-137.815637, 1.10000, 0.90000, 1.10000, 0.90000
 3591,'HINGHAM 2 3 ',  24.0000,1,   4,   1,   1,1.03010678,-142.262472, 1.10000, 0.90000, 1.10000, 0.90000
 3593,'HINGHAM 2 5 ', 230.0000,1,   4,   1,   1,1.04297161,-135.755228, 1.10000, 0.90000, 1.10000, 0.90000
 3594,'HINGHAM 3 1 ', 115.0000,1,   4,   1,   1,1.03776526,-138.002292, 1.10000, 0.90000, 1.10000, 0.90000
 3595,'HULL 1 1    ', 115.0000,1,   4,   1,   1,1.03762066,-138.444738, 1.10000, 0.90000, 1.10000, 0.90000
 3596,'KINGSTON 1 1', 115.0000,1,   4,   1,   1,1.04069364,-136.943449, 1.10000, 0.90000, 1.10000, 0.90000
 3597,'KINGSTON 2 1', 115.0000,1,   4,   1,   1,1.04058278,-136.757435, 1.10000, 0.90000, 1.10000, 0.90000
 3598,'MARSHFIEL~21', 115.0000,1,   4,   1,   1,1.04129660,-137.739739, 1.10000, 0.90000, 1.10000, 0.90000
 3599,'MARSHFIEL~22', 115.0000,1,   4,   1,   1,1.04107285,-137.808506, 1.10000, 0.90000, 1.10000, 0.90000
 3600,'MARSHFIEL~23', 500.0000,1,   4,   1,   1,1.04298627,-135.133189, 1.10000, 0.90000, 1.10000, 0.90000
 3601,'MARSHFIEL~24', 230.0000,1,   4,   1,   1,1.04619718,-135.746923, 1.10000, 0.90000, 1.10000, 0.90000
 3602,'MARSHFIEL~25', 115.0000,1,   4,   1,   1,1.04073822,-137.840854, 1.10000, 0.90000, 1.10000, 0.90000
 3603,'MARSHFIEL~26', 500.0000,1,   4,   1,   1,1.04284656,-135.144595, 1.10000, 0.90000, 1.10000, 0.90000
 3604,'MARSHFIEL~27', 500.0000,1,   4,   1,   1,1.04409373,-135.010492, 1.10000, 0.90000, 1.10000, 0.90000
 3605,'MARSHFIEL~28', 230.0000,1,   4,   1,   1,1.04126465,-135.975980, 1.10000, 0.90000, 1.10000, 0.90000
 3606,'MARSHFIEL~29', 115.0000,1,   4,   1,   1,1.04244292,-137.333316, 1.10000, 0.90000, 1.10000, 0.90000
 3607,'MARSHFIEL~30', 230.0000,1,   4,   1,   1,1.04118824,-135.983370, 1.10000, 0.90000, 1.10000, 0.90000
 3608,'MATTAPOISE~1', 115.0000,1,   4,   1,   1,1.03812850,-136.359836, 1.10000, 0.90000, 1.10000, 0.90000
 3609,'MATTAPOISE~2', 115.0000,1,   4,   1,   1,1.03808975,-136.365396, 1.10000, 0.90000, 1.10000, 0.90000
 3610,'MIDDLEBORO~1', 115.0000,1,   4,   1,   1,1.04329383,-136.870215, 1.10000, 0.90000, 1.10000, 0.90000
 3611,'MIDDLEBORO~2', 115.0000,1,   4,   1,   1,1.03784418,-136.872838, 1.10000, 0.90000, 1.10000, 0.90000
 3612,'MIDDLEBORO~3', 115.0000,1,   4,   1,   1,1.03775752,-136.878289, 1.10000, 0.90000, 1.10000, 0.90000
 3613,'MIDDLEBORO~4', 230.0000,1,   4,   1,   1,1.04067600,-134.590804, 1.10000, 0.90000, 1.10000, 0.90000
 3614,'MIDDLEBORO~5', 115.0000,1,   4,   1,   1,1.04070413,-136.472521, 1.10000, 0.90000, 1.10000, 0.90000
 3615,'MIDDLEBORO~6', 230.0000,1,   4,   1,   1,1.04063845,-134.596773, 1.10000, 0.90000, 1.10000, 0.90000
 3616,'MIDDLEBORO~7', 115.0000,1,   4,   1,   1,1.04101205,-136.692084, 1.10000, 0.90000, 1.10000, 0.90000
 3617,'PEMBROKE 2 1', 115.0000,1,   4,   1,   1,1.03936267,-137.994683, 1.10000, 0.90000, 1.10000, 0.90000
 3618,'PEMBROKE 2 2', 115.0000,1,   4,   1,   1,1.03945649,-137.986296, 1.10000, 0.90000, 1.10000, 0.90000
 3619,'PEMBROKE 3 1', 115.0000,1,   4,   1,   1,1.03924203,-138.087601, 1.10000, 0.90000, 1.10000, 0.90000
 3620,'PEMBROKE 3 2', 115.0000,1,   4,   1,   1,1.03914225,-138.101917, 1.10000, 0.90000, 1.10000, 0.90000
 3621,'PEMBROKE 4 1', 115.0000,1,   4,   1,   1,1.03846502,-138.061291, 1.10000, 0.90000, 1.10000, 0.90000
 3622,'PEMBROKE 4 2',  22.0000,1,   4,   1,   1,1.03846502,-138.061291, 1.10000, 0.90000, 1.10000, 0.90000
 3623,'PEMBROKE 4 3',  22.0000,1,   4,   1,   1,1.03846502,-138.061291, 1.10000, 0.90000, 1.10000, 0.90000
 3625,'PEMBROKE 4 5', 115.0000,1,   4,   1,   1,1.03829062,-138.080511, 1.10000, 0.90000, 1.10000, 0.90000
 3626,'PEMBROKE 4 7', 115.0000,1,   4,   1,   1,1.03861785,-138.043014, 1.10000, 0.90000, 1.10000, 0.90000
 3627,'PEMBROKE 5 1', 115.0000,1,   4,   1,   1,1.03872049,-137.112359, 1.10000, 0.90000, 1.10000, 0.90000
 3628,'PLYMOUTH 6 1', 115.0000,1,   4,   1,   1,1.03351128,-135.904796, 1.10000, 0.90000, 1.10000, 0.90000
 3629,'PLYMOUTH 6 2', 115.0000,1,   4,   1,   1,1.03330338,-135.916694, 1.10000, 0.90000, 1.10000, 0.90000
 3630,'PLYMOUTH 7 1', 115.0000,1,   4,   1,   1,1.03713596,-135.635181, 1.10000, 0.90000, 1.10000, 0.90000
 3631,'PLYMOUTH 8 1', 115.0000,1,   4,   1,   1,1.03869367,-136.606352, 1.10000, 0.90000, 1.10000, 0.90000
 3632,'PLYMOUTH 9 1', 115.0000,1,   4,   1,   1,1.03348255,-135.966978, 1.10000, 0.90000, 1.10000, 0.90000
 3633,'PLYMOUTH 1~1', 230.0000,1,   4,   1,   1,1.03831816,-134.080206, 1.10000, 0.90000, 1.10000, 0.90000
 3634,'PLYMOUTH 1~2', 115.0000,1,   4,   1,   1,1.04289472,-135.946651, 1.10000, 0.90000, 1.10000, 0.90000
 3635,'PLYMOUTH 1~3', 230.0000,1,   4,   1,   1,1.03822184,-134.092009, 1.10000, 0.90000, 1.10000, 0.90000
 3636,'ROCKLAND 4 1', 115.0000,1,   4,   1,   1,1.03756344,-137.954904, 1.10000, 0.90000, 1.10000, 0.90000
 3637,'ROCKLAND 4 2', 115.0000,1,   4,   1,   1,1.03751516,-137.959193, 1.10000, 0.90000, 1.10000, 0.90000
 3638,'ROCKLAND 5 1', 115.0000,1,   4,   1,   1,1.03916287,-137.993904, 1.10000, 0.90000, 1.10000, 0.90000
 3639,'SCITUATE 1 1', 115.0000,1,   4,   1,   1,1.04121077,-137.886302, 1.10000, 0.90000, 1.10000, 0.90000
 3640,'SCITUATE 1 2', 115.0000,1,   4,   1,   1,1.04111445,-137.897817, 1.10000, 0.90000, 1.10000, 0.90000
 3641,'SCITUATE 2 1', 230.0000,1,   4,   1,   1,1.04433084,-136.193125, 1.10000, 0.90000, 1.10000, 0.90000
 3642,'SCITUATE 2 2', 115.0000,1,   4,   1,   1,1.04229653,-137.615758, 1.10000, 0.90000, 1.10000, 0.90000
 3643,'SCITUATE 2 3',  13.8000,1,   4,   1,   1,1.04232025,-137.596114, 1.10000, 0.90000, 1.10000, 0.90000
 3645,'SCITUATE 2 5', 230.0000,1,   4,   1,   1,1.04419875,-136.206745, 1.10000, 0.90000, 1.10000, 0.90000
 3646,'SCITUATE 3 1', 230.0000,1,   4,   1,   1,1.04226828,-136.073870, 1.10000, 0.90000, 1.10000, 0.90000
 3647,'SCITUATE 3 2', 115.0000,1,   4,   1,   1,1.04343426,-137.432955, 1.10000, 0.90000, 1.10000, 0.90000
 3648,'SCITUATE 3 3', 230.0000,1,   4,   1,   1,1.04214144,-136.082449, 1.10000, 0.90000, 1.10000, 0.90000
 3649,'WAREHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03870213,-135.825101, 1.10000, 0.90000, 1.10000, 0.90000
 3650,'WHITMAN 1 1 ', 115.0000,1,   4,   1,   1,1.03871679,-137.729453, 1.10000, 0.90000, 1.10000, 0.90000
 3651,'WHITMAN 1 2 ',  13.8000,1,   4,   1,   1,1.03871679,-137.729453, 1.10000, 0.90000, 1.10000, 0.90000
 3652,'WHITMAN 1 3 ',  13.8000,1,   4,   1,   1,1.03871679,-137.729453, 1.10000, 0.90000, 1.10000, 0.90000
 3654,'WHITMAN 1 5 ', 115.0000,1,   4,   1,   1,1.03857934,-137.743155, 1.10000, 0.90000, 1.10000, 0.90000
 3655,'WHITMAN 1 7 ', 115.0000,1,   4,   1,   1,1.03886139,-137.716421, 1.10000, 0.90000, 1.10000, 0.90000
 3656,'ALLSTON 1   ', 115.0000,1,   4,   1,   1,1.03636491,-138.770470, 1.10000, 0.90000, 1.10000, 0.90000
 3657,'BOSTON 1 1  ', 115.0000,1,   4,   1,   1,1.04051268,-138.626353, 1.10000, 0.90000, 1.10000, 0.90000
 3658,'BOSTON 2 1  ', 115.0000,1,   4,   1,   1,1.04159629,-138.573747, 1.10000, 0.90000, 1.10000, 0.90000
 3659,'BOSTON 2 2  ', 115.0000,1,   4,   1,   1,1.04166257,-138.566479, 1.10000, 0.90000, 1.10000, 0.90000
 3660,'BOSTON 3 1  ', 115.0000,1,   4,   1,   1,1.03524113,-138.767902, 1.10000, 0.90000, 1.10000, 0.90000
 3661,'BOSTON 4 1  ', 115.0000,1,   4,   1,   1,1.03773785,-138.835739, 1.10000, 0.90000, 1.10000, 0.90000
 3662,'BOSTON 5 1  ', 230.0000,1,   4,   1,   1,1.04148018,-135.859785, 1.10000, 0.90000, 1.10000, 0.90000
 3663,'BOSTON 5 2  ', 115.0000,1,   4,   1,   1,1.03625011,-138.481840, 1.10000, 0.90000, 1.10000, 0.90000
 3664,'BOSTON 5 3  ', 230.0000,1,   4,   1,   1,1.04110646,-135.901394, 1.10000, 0.90000, 1.10000, 0.90000
 3665,'BOSTON 6 1  ', 115.0000,1,   4,   1,   1,1.03740859,-138.796916, 1.10000, 0.90000, 1.10000, 0.90000
 3666,'BOSTON 6 2  ', 115.0000,1,   4,   1,   1,1.03705561,-138.820754, 1.10000, 0.90000, 1.10000, 0.90000
 3667,'BOSTON 7 1  ', 115.0000,1,   4,   1,   1,1.03591645,-138.943711, 1.10000, 0.90000, 1.10000, 0.90000
 3668,'BOSTON 7 2  ', 115.0000,1,   4,   1,   1,1.03547800,-138.974569, 1.10000, 0.90000, 1.10000, 0.90000
 3669,'BOSTON 8 1  ', 115.0000,1,   4,   1,   1,1.03890836,-138.570509, 1.10000, 0.90000, 1.10000, 0.90000
 3670,'BRIGHTON 1 1', 115.0000,1,   4,   1,   1,1.03752434,-138.961906, 1.10000, 0.90000, 1.10000, 0.90000
 3671,'BRIGHTON 2 1', 230.0000,1,   4,   1,   1,1.03844357,-136.382007, 1.10000, 0.90000, 1.10000, 0.90000
 3672,'BRIGHTON 2 2', 115.0000,1,   4,   1,   1,1.04001069,-138.813951, 1.10000, 0.90000, 1.10000, 0.90000
 3673,'BRIGHTON 2 3', 230.0000,1,   4,   1,   1,1.03826308,-136.393441, 1.10000, 0.90000, 1.10000, 0.90000
 3674,'BRIGHTON 3 1', 115.0000,1,   4,   1,   1,1.03367138,-138.849249, 1.10000, 0.90000, 1.10000, 0.90000
 3675,'BRIGHTON 4 1', 115.0000,1,   4,   1,   1,1.03893232,-138.290225, 1.10000, 0.90000, 1.10000, 0.90000
 3676,'BRIGHTON 4 2', 115.0000,1,   4,   1,   1,1.03911448,-138.273232, 1.10000, 0.90000, 1.10000, 0.90000
 3677,'CHELSEA 2 1 ', 115.0000,1,   4,   1,   1,1.03404713,-138.765975, 1.10000, 0.90000, 1.10000, 0.90000
 3678,'CHELSEA 3 1 ', 115.0000,1,   4,   1,   1,1.03848577,-138.812926, 1.10000, 0.90000, 1.10000, 0.90000
 3679,'CHELSEA 4 1 ', 115.0000,1,   4,   1,   1,1.03319454,-138.912961, 1.10000, 0.90000, 1.10000, 0.90000
 3680,'CHELSEA 5 1 ', 115.0000,1,   4,   1,   1,1.04448700,-138.335127, 1.10000, 0.90000, 1.10000, 0.90000
 3681,'DORCHESTER~1', 115.0000,1,   4,   1,   1,1.03739572,-138.497426, 1.10000, 0.90000, 1.10000, 0.90000
 3682,'DORCHESTER~2', 115.0000,1,   4,   1,   1,1.03618205,-138.949352, 1.10000, 0.90000, 1.10000, 0.90000
 3683,'DORCHESTER~3', 115.0000,1,   4,   1,   1,1.03801322,-138.899519, 1.10000, 0.90000, 1.10000, 0.90000
 3684,'DORCHESTER~4', 115.0000,1,   4,   1,   1,1.03791070,-138.919696, 1.10000, 0.90000, 1.10000, 0.90000
 3685,'DORCHESTER~5', 115.0000,1,   4,   1,   1,1.03771436,-138.969720, 1.10000, 0.90000, 1.10000, 0.90000
 3686,'DORCHESTE~10', 115.0000,1,   4,   1,   1,1.03793228,-138.819469, 1.10000, 0.90000, 1.10000, 0.90000
 3687,'DORCHESTE~11', 115.0000,1,   4,   1,   1,1.03773689,-138.835657, 1.10000, 0.90000, 1.10000, 0.90000
 3688,'DORCHESTE~12', 115.0000,1,   4,   1,   1,1.03731060,-138.950677, 1.10000, 0.90000, 1.10000, 0.90000
 3689,'DORCHESTE~13', 230.0000,1,   4,   1,   1,1.03727627,-135.856533, 1.10000, 0.90000, 1.10000, 0.90000
 3690,'DORCHESTE~14', 115.0000,1,   4,   1,   1,1.04112315,-138.463179, 1.10000, 0.90000, 1.10000, 0.90000
 3691,'DORCHESTE~15', 230.0000,1,   4,   1,   1,1.03695059,-135.874729, 1.10000, 0.90000, 1.10000, 0.90000
 3692,'DORCHESTE~16', 230.0000,1,   4,   1,   1,1.03531969,-136.023381, 1.10000, 0.90000, 1.10000, 0.90000
 3693,'DORCHESTE~17', 115.0000,1,   4,   1,   1,1.03936374,-138.621831, 1.10000, 0.90000, 1.10000, 0.90000
 3694,'DORCHESTE~18', 230.0000,1,   4,   1,   1,1.03500843,-136.050320, 1.10000, 0.90000, 1.10000, 0.90000
 3695,'DORCHESTE~19', 115.0000,1,   4,   1,   1,1.03531063,-139.038937, 1.10000, 0.90000, 1.10000, 0.90000
 3696,'HYDE PARK ~3', 115.0000,1,   4,   1,   1,1.03768945,-138.627869, 1.10000, 0.90000, 1.10000, 0.90000
 3697,'HYDE PARK ~4', 115.0000,1,   4,   1,   1,1.03430128,-138.828526, 1.10000, 0.90000, 1.10000, 0.90000
 3698,'JAMAICA PL~1', 115.0000,1,   4,   1,   1,1.03522480,-138.787531, 1.10000, 0.90000, 1.10000, 0.90000
 3699,'JAMAICA PL~2', 115.0000,1,   4,   1,   1,1.03987038,-138.893550, 1.10000, 0.90000, 1.10000, 0.90000
 3700,'JAMAICA PL~3', 115.0000,1,   4,   1,   1,1.03997374,-138.883701, 1.10000, 0.90000, 1.10000, 0.90000
 3701,'MATTAPAN 1  ', 115.0000,1,   4,   1,   1,1.03729153,-138.644343, 1.10000, 0.90000, 1.10000, 0.90000
 3702,'REVERE 1 1  ', 115.0000,1,   4,   1,   1,1.03980625,-138.774090, 1.10000, 0.90000, 1.10000, 0.90000
 3703,'REVERE 1 2  ', 115.0000,1,   4,   1,   1,1.03971839,-138.795796, 1.10000, 0.90000, 1.10000, 0.90000
 3704,'REVERE 2 1  ', 230.0000,1,   4,   1,   1,1.03923595,-135.969710, 1.10000, 0.90000, 1.10000, 0.90000
 3705,'REVERE 2 2  ', 115.0000,1,   4,   1,   1,1.03443897,-138.661105, 1.10000, 0.90000, 1.10000, 0.90000
 3706,'REVERE 2 3  ',  13.8000,1,   4,   1,   1,1.03257561,-140.393582, 1.10000, 0.90000, 1.10000, 0.90000
 3708,'REVERE 2 5  ', 230.0000,1,   4,   1,   1,1.03901482,-135.988643, 1.10000, 0.90000, 1.10000, 0.90000
 3709,'REVERE 2 7  ', 230.0000,1,   4,   1,   1,1.03977478,-135.900165, 1.10000, 0.90000, 1.10000, 0.90000
 3710,'REVERE 3 1  ', 115.0000,1,   4,   1,   1,1.03984451,-138.704108, 1.10000, 0.90000, 1.10000, 0.90000
 3711,'REVERE 3 2  ', 115.0000,1,   4,   1,   1,1.03962803,-138.721620, 1.10000, 0.90000, 1.10000, 0.90000
 3712,'REVERE 4 1  ', 115.0000,1,   4,   1,   1,1.04029047,-138.631202, 1.10000, 0.90000, 1.10000, 0.90000
 3713,'REVERE 5 1  ', 115.0000,1,   4,   1,   1,1.04123604,-138.662061, 1.10000, 0.90000, 1.10000, 0.90000
 3714,'ROSLINDALE~1', 115.0000,1,   4,   1,   1,1.03691471,-138.613676, 1.10000, 0.90000, 1.10000, 0.90000
 3715,'ROSLINDALE~2',  18.0000,1,   4,   1,   1,1.03691471,-138.613676, 1.10000, 0.90000, 1.10000, 0.90000
 3716,'ROSLINDALE~3',  18.0000,1,   4,   1,   1,1.03691471,-138.613676, 1.10000, 0.90000, 1.10000, 0.90000
 3718,'ROSLINDALE~5', 115.0000,1,   4,   1,   1,1.03697383,-138.605807, 1.10000, 0.90000, 1.10000, 0.90000
 3719,'ROSLINDALE~6', 115.0000,1,   4,   1,   1,1.03685093,-138.621380, 1.10000, 0.90000, 1.10000, 0.90000
 3720,'ROSLINDALE~7', 230.0000,1,   4,   1,   1,1.03531945,-136.010445, 1.10000, 0.90000, 1.10000, 0.90000
 3721,'ROSLINDALE~8', 115.0000,1,   4,   1,   1,1.03889358,-138.940432, 1.10000, 0.90000, 1.10000, 0.90000
 3722,'ROSLINDALE~9', 230.0000,1,   4,   1,   1,1.03606606,-135.979627, 1.10000, 0.90000, 1.10000, 0.90000
 3723,'ROSLINDAL~10', 115.0000,1,   4,   1,   1,1.03887427,-139.061750, 1.10000, 0.90000, 1.10000, 0.90000
 3724,'ROXBURY 2 1 ', 115.0000,1,   4,   1,   1,1.03692698,-138.928274, 1.10000, 0.90000, 1.10000, 0.90000
 3725,'ROXBURY 2 2 ', 115.0000,1,   4,   1,   1,1.03704488,-138.912360, 1.10000, 0.90000, 1.10000, 0.90000
 3726,'WEST ROXBU~1', 115.0000,1,   4,   1,   1,1.03666663,-138.817926, 1.10000, 0.90000, 1.10000, 0.90000
 3727,'WEST ROXBU~2', 115.0000,1,   4,   1,   1,1.03655589,-138.831859, 1.10000, 0.90000, 1.10000, 0.90000
 3728,'WEST ROXBU~3', 115.0000,1,   4,   1,   1,1.03636909,-138.967807, 1.10000, 0.90000, 1.10000, 0.90000
 3729,'ASHBURNHAM~1', 115.0000,1,   4,   1,   1,1.03657615,-135.883007, 1.10000, 0.90000, 1.10000, 0.90000
 3730,'ASHBURNHAM~2', 115.0000,1,   4,   1,   1,1.03888929,-138.231008, 1.10000, 0.90000, 1.10000, 0.90000
 3731,'ASHBURNHAM~3', 115.0000,1,   4,   1,   1,1.04211259,-137.696860, 1.10000, 0.90000, 1.10000, 0.90000
 3732,'ATHOL 1 1   ', 230.0000,1,   4,   1,   1,1.04449892,-135.498577, 1.10000, 0.90000, 1.10000, 0.90000
 3733,'ATHOL 1 2   ', 115.0000,1,   4,   1,   1,1.04328990,-136.892482, 1.10000, 0.90000, 1.10000, 0.90000
 3734,'ATHOL 1 3   ', 230.0000,1,   4,   1,   1,1.04445159,-135.503153, 1.10000, 0.90000, 1.10000, 0.90000
 3735,'ATHOL 2 1   ', 115.0000,1,   4,   1,   1,1.04153144,-137.376688, 1.10000, 0.90000, 1.10000, 0.90000
 3736,'ATHOL 2 2   ', 115.0000,1,   4,   1,   1,1.04161215,-137.371060, 1.10000, 0.90000, 1.10000, 0.90000
 3737,'ATHOL 3 1   ', 115.0000,1,   4,   1,   1,1.04256785,-137.751843, 1.10000, 0.90000, 1.10000, 0.90000
 3738,'ATHOL 3 2   ', 115.0000,1,   4,   1,   1,1.04250848,-137.758632, 1.10000, 0.90000, 1.10000, 0.90000
 3739,'BARRE 6 1   ', 115.0000,1,   4,   1,   1,1.04244947,-138.329772, 1.10000, 0.90000, 1.10000, 0.90000
 3740,'BARRE 6 2   ', 115.0000,1,   4,   1,   1,1.04249394,-138.325210, 1.10000, 0.90000, 1.10000, 0.90000
 3741,'BLACKSTONE~1', 115.0000,1,   4,   1,   1,1.04240012,-137.996117, 1.10000, 0.90000, 1.10000, 0.90000
 3742,'BLACKSTONE~2', 115.0000,1,   4,   1,   1,1.04106820,-137.517868, 1.10000, 0.90000, 1.10000, 0.90000
 3743,'BLACKSTONE~3', 115.0000,1,   4,   1,   1,1.04103661,-137.521050, 1.10000, 0.90000, 1.10000, 0.90000
 3744,'BLACKSTONE~4', 115.0000,1,   4,   1,   1,1.04195046,-137.746788, 1.10000, 0.90000, 1.10000, 0.90000
 3745,'BOLTON 1 1  ', 115.0000,1,   4,   1,   1,1.03914094,-138.293504, 1.10000, 0.90000, 1.10000, 0.90000
 3746,'CHARLTON 1 1', 115.0000,1,   4,   1,   1,1.03834796,-138.291236, 1.10000, 0.90000, 1.10000, 0.90000
 3747,'CHARLTON 2 1', 115.0000,1,   4,   1,   1,1.04037941,-137.988864, 1.10000, 0.90000, 1.10000, 0.90000
 3748,'CHARLTON 2 2', 115.0000,1,   4,   1,   1,1.04041123,-137.984397, 1.10000, 0.90000, 1.10000, 0.90000
 3749,'CLINTON 2 1 ', 115.0000,1,   4,   1,   1,1.03803170,-138.388293, 1.10000, 0.90000, 1.10000, 0.90000
 3750,'CLINTON 2 2 ', 115.0000,1,   4,   1,   1,1.03796482,-138.393156, 1.10000, 0.90000, 1.10000, 0.90000
 3751,'CLINTON 3 1 ', 115.0000,1,   4,   1,   1,1.04250860,-138.142994, 1.10000, 0.90000, 1.10000, 0.90000
 3752,'CLINTON 3 2 ', 115.0000,1,   4,   1,   1,1.04245162,-138.147625, 1.10000, 0.90000, 1.10000, 0.90000
 3753,'CLINTON 4 1 ', 230.0000,1,   4,   1,   1,1.04326606,-136.638290, 1.10000, 0.90000, 1.10000, 0.90000
 3754,'CLINTON 4 2 ', 115.0000,1,   4,   1,   1,1.04453349,-138.021922, 1.10000, 0.90000, 1.10000, 0.90000
 3755,'CLINTON 4 3 ', 230.0000,1,   4,   1,   1,1.04297674,-136.598401, 1.10000, 0.90000, 1.10000, 0.90000
 3756,'DOUGLAS 1 1 ', 115.0000,1,   4,   1,   1,1.04115534,-137.969589, 1.10000, 0.90000, 1.10000, 0.90000
 3757,'DOUGLAS 2 1 ', 115.0000,1,   4,   1,   1,1.04078710,-138.034749, 1.10000, 0.90000, 1.10000, 0.90000
 3758,'DOUGLAS 2 2 ', 115.0000,1,   4,   1,   1,1.04074621,-138.037823, 1.10000, 0.90000, 1.10000, 0.90000
 3759,'DUDLEY 1 1  ', 115.0000,1,   4,   1,   1,1.03497088,-138.461595, 1.10000, 0.90000, 1.10000, 0.90000
 3760,'DUDLEY 2 1  ', 115.0000,1,   4,   1,   1,1.04005790,-137.969862, 1.10000, 0.90000, 1.10000, 0.90000
 3761,'DUDLEY 2 2  ', 115.0000,1,   4,   1,   1,1.04011369,-137.965696, 1.10000, 0.90000, 1.10000, 0.90000
 3762,'FITCHBURG ~1', 230.0000,1,   4,   1,   1,1.04369116,-136.058161, 1.10000, 0.90000, 1.10000, 0.90000
 3763,'FITCHBURG ~2', 115.0000,1,   4,   1,   1,1.04125082,-137.125692, 1.10000, 0.90000, 1.10000, 0.90000
 3764,'FITCHBURG ~3',  13.8000,1,   4,   1,   1,1.04074609,-137.369352, 1.10000, 0.90000, 1.10000, 0.90000
 3766,'FITCHBURG ~5', 230.0000,1,   4,   1,   1,1.04355454,-136.068379, 1.10000, 0.90000, 1.10000, 0.90000
 3767,'FITCHBURG ~6', 230.0000,1,   4,   1,   1,1.04804838,-136.177785, 1.10000, 0.90000, 1.10000, 0.90000
 3768,'FITCHBURG ~7', 115.0000,1,   4,   1,   1,1.03879952,-138.330879, 1.10000, 0.90000, 1.10000, 0.90000
 3769,'FITCHBURG ~8', 115.0000,1,   4,   1,   1,1.04449642,-138.082151, 1.10000, 0.90000, 1.10000, 0.90000
 3770,'GARDNER 1 1 ', 230.0000,1,   4,   1,   1,1.03452003,-137.277827, 1.10000, 0.90000, 1.10000, 0.90000
 3771,'GARDNER 1 2 ', 115.0000,1,   4,   1,   1,1.04633439,-137.922283, 1.10000, 0.90000, 1.10000, 0.90000
 3772,'GARDNER 1 3 ', 230.0000,1,   4,   1,   1,1.03439522,-137.292048, 1.10000, 0.90000, 1.10000, 0.90000
 3773,'GARDNER 2 1 ', 115.0000,1,   4,   1,   1,1.04155588,-137.652436, 1.10000, 0.90000, 1.10000, 0.90000
 3774,'GARDNER 2 2 ', 115.0000,1,   4,   1,   1,1.04149449,-137.657927, 1.10000, 0.90000, 1.10000, 0.90000
 3775,'GARDNER 3 1 ', 115.0000,1,   4,   1,   1,1.04128909,-137.590418, 1.10000, 0.90000, 1.10000, 0.90000
 3776,'GARDNER 3 2 ', 115.0000,1,   4,   1,   1,1.04136312,-137.583533, 1.10000, 0.90000, 1.10000, 0.90000
 3777,'HARVARD 1 1 ', 115.0000,1,   4,   1,   1,1.04186380,-138.267112, 1.10000, 0.90000, 1.10000, 0.90000
 3778,'HOLDEN 4 1  ', 230.0000,1,   4,   1,   1,1.04129136,-136.653780, 1.10000, 0.90000, 1.10000, 0.90000
 3779,'HOLDEN 4 2  ', 115.0000,1,   4,   1,   1,1.03599977,-138.067493, 1.10000, 0.90000, 1.10000, 0.90000
 3780,'HOLDEN 4 3  ',  13.8000,1,   4,   1,   1,1.03482234,-138.409440, 1.10000, 0.90000, 1.10000, 0.90000
 3782,'HOLDEN 4 5  ', 230.0000,1,   4,   1,   1,1.04153121,-136.622471, 1.10000, 0.90000, 1.10000, 0.90000
 3783,'HOLDEN 5 1  ', 115.0000,1,   4,   1,   1,1.03585374,-138.382337, 1.10000, 0.90000, 1.10000, 0.90000
 3784,'HUBBARDSTO~1', 115.0000,1,   4,   1,   1,1.03948748,-138.557709, 1.10000, 0.90000, 1.10000, 0.90000
 3785,'LANCASTER~42', 115.0000,1,   4,   1,   1,1.04198551,-138.242209, 1.10000, 0.90000, 1.10000, 0.90000
 3786,'LEICESTER ~1', 115.0000,1,   4,   1,   1,1.03777170,-138.216200, 1.10000, 0.90000, 1.10000, 0.90000
 3787,'LEICESTER ~2',  18.0000,1,   4,   1,   1,1.03264129,-139.189789, 1.10000, 0.90000, 1.10000, 0.90000
 3788,'LEICESTER ~3',  18.0000,1,   4,   1,   1,1.03750026,-138.266074, 1.10000, 0.90000, 1.10000, 0.90000
 3790,'LEICESTER ~5', 115.0000,1,   4,   1,   1,1.03782046,-138.209957, 1.10000, 0.90000, 1.10000, 0.90000
 3791,'LEICESTER ~6', 115.0000,1,   4,   1,   1,1.03777170,-138.216200, 1.10000, 0.90000, 1.10000, 0.90000
 3792,'LEOMINSTER~1', 115.0000,1,   4,   1,   1,1.04082704,-138.208932, 1.10000, 0.90000, 1.10000, 0.90000
 3793,'LEOMINSTER~2', 115.0000,1,   4,   1,   1,1.04073644,-138.219752, 1.10000, 0.90000, 1.10000, 0.90000
 3794,'LEOMINSTER~3', 500.0000,1,   4,   1,   1,1.04730523,-135.102098, 1.10000, 0.90000, 1.10000, 0.90000
 3795,'LEOMINSTER~4', 230.0000,1,   4,   1,   1,1.05204999,-135.818585, 1.10000, 0.90000, 1.10000, 0.90000
 3796,'LEOMINSTER~5', 115.0000,1,   4,   1,   1,1.04597580,-137.947760, 1.10000, 0.90000, 1.10000, 0.90000
 3797,'LEOMINSTER~6', 500.0000,1,   4,   1,   1,1.04713106,-135.122889, 1.10000, 0.90000, 1.10000, 0.90000
 3798,'LEOMINSTER~7', 230.0000,1,   4,   1,   1,1.05059791,-135.898785, 1.10000, 0.90000, 1.10000, 0.90000
 3799,'LEOMINSTER~8', 230.0000,1,   4,   1,   1,1.04243433,-136.170285, 1.10000, 0.90000, 1.10000, 0.90000
 3800,'LEOMINSTER~9', 115.0000,1,   4,   1,   1,1.04402542,-137.750326, 1.10000, 0.90000, 1.10000, 0.90000
 3801,'LEOMINSTE~10', 230.0000,1,   4,   1,   1,1.04224288,-136.185188, 1.10000, 0.90000, 1.10000, 0.90000
 3802,'LUNENBURG ~4', 115.0000,1,   4,   1,   1,1.04260314,-138.271210, 1.10000, 0.90000, 1.10000, 0.90000
 3803,'LUNENBURG ~5', 115.0000,1,   4,   1,   1,1.04252851,-138.281333, 1.10000, 0.90000, 1.10000, 0.90000
 3804,'LUNENBURG ~6', 115.0000,1,   4,   1,   1,1.04031277,-137.589339, 1.10000, 0.90000, 1.10000, 0.90000
 3805,'MENDON 1 1  ', 115.0000,1,   4,   1,   1,1.04546821,-137.411385, 1.10000, 0.90000, 1.10000, 0.90000
 3806,'MENDON 1 2  ', 115.0000,1,   4,   1,   1,1.04544568,-137.413475, 1.10000, 0.90000, 1.10000, 0.90000
 3807,'MILFORD 9 1 ', 115.0000,1,   4,   1,   1,1.03859437,-137.860238, 1.10000, 0.90000, 1.10000, 0.90000
 3808,'MILFORD 10 1', 115.0000,1,   4,   1,   1,1.03573227,-138.218522, 1.10000, 0.90000, 1.10000, 0.90000
 3809,'MILFORD 11 1', 230.0000,1,   4,   1,   1,1.04189932,-135.630222, 1.10000, 0.90000, 1.10000, 0.90000
 3810,'MILFORD 11 2', 115.0000,1,   4,   1,   1,1.03948140,-137.635606, 1.10000, 0.90000, 1.10000, 0.90000
 3811,'MILFORD 11 3',  24.0000,1,   4,   1,   1,1.03835893,-139.582224, 1.10000, 0.90000, 1.10000, 0.90000
 3813,'MILFORD 11 5', 230.0000,1,   4,   1,   1,1.04177094,-135.642503, 1.10000, 0.90000, 1.10000, 0.90000
 3814,'MILFORD 12 1', 115.0000,1,   4,   1,   1,1.03817713,-137.943347, 1.10000, 0.90000, 1.10000, 0.90000
 3815,'NORTH BROO~1', 115.0000,1,   4,   1,   1,1.04428852,-138.154988, 1.10000, 0.90000, 1.10000, 0.90000
 3816,'NORTH BROO~2', 115.0000,1,   4,   1,   1,1.04419422,-138.161558, 1.10000, 0.90000, 1.10000, 0.90000
 3817,'NORTH BROO~3', 230.0000,1,   4,   1,   1,1.04437423,-137.096431, 1.10000, 0.90000, 1.10000, 0.90000
 3818,'NORTH BROO~4', 115.0000,1,   4,   1,   1,1.04779804,-137.850539, 1.10000, 0.90000, 1.10000, 0.90000
 3819,'NORTH BROO~5', 230.0000,1,   4,   1,   1,1.04426074,-137.104928, 1.10000, 0.90000, 1.10000, 0.90000
 3820,'NORTHBOROU~1', 115.0000,1,   4,   1,   1,1.03731441,-138.153758, 1.10000, 0.90000, 1.10000, 0.90000
 3821,'NORTHBRIDG~1', 115.0000,1,   4,   1,   1,1.04553461,-137.472829, 1.10000, 0.90000, 1.10000, 0.90000
 3822,'OXFORD 4 1  ', 115.0000,1,   4,   1,   1,1.04042542,-137.876685, 1.10000, 0.90000, 1.10000, 0.90000
 3823,'OXFORD 5 1  ', 115.0000,1,   4,   1,   1,1.03946090,-137.997046, 1.10000, 0.90000, 1.10000, 0.90000
 3824,'OXFORD 6 1  ', 115.0000,1,   4,   1,   1,1.03810966,-138.208932, 1.10000, 0.90000, 1.10000, 0.90000
 3825,'RUTLAND 6 1 ', 115.0000,1,   4,   1,   1,1.04033756,-138.623006, 1.10000, 0.90000, 1.10000, 0.90000
 3826,'RUTLAND 7 1 ', 115.0000,1,   4,   1,   1,1.04019034,-138.660709, 1.10000, 0.90000, 1.10000, 0.90000
 3827,'SHREWSBURY~1', 115.0000,1,   4,   1,   1,1.04144526,-138.364319, 1.10000, 0.90000, 1.10000, 0.90000
 3828,'SHREWSBURY~2', 115.0000,1,   4,   1,   1,1.03936768,-138.218727, 1.10000, 0.90000, 1.10000, 0.90000
 3829,'SHREWSBURY~3', 500.0000,1,   4,   1,   1,1.03926051,-134.798537, 1.10000, 0.90000, 1.10000, 0.90000
 3830,'SHREWSBURY~4', 230.0000,1,   4,   1,   1,1.03895032,-136.036331, 1.10000, 0.90000, 1.10000, 0.90000
 3831,'SHREWSBURY~5', 115.0000,1,   4,   1,   1,1.04031408,-138.012974, 1.10000, 0.90000, 1.10000, 0.90000
 3832,'SHREWSBURY~6',  13.8000,1,   4,   1,   1,1.03894603,-136.159329, 1.10000, 0.90000, 1.10000, 0.90000
 3834,'SHREWSBURY~8', 230.0000,1,   4,   1,   1,1.03886616,-136.170749, 1.10000, 0.90000, 1.10000, 0.90000
 3835,'SHREWSBURY~9', 230.0000,1,   4,   1,   1,1.03895032,-136.036331, 1.10000, 0.90000, 1.10000, 0.90000
 3836,'SHREWSBUR~10', 115.0000,1,   4,   1,   1,1.03356946,-138.650695, 1.10000, 0.90000, 1.10000, 0.90000
 3837,'SHREWSBUR~11', 115.0000,1,   4,   1,   1,1.03346372,-138.667020, 1.10000, 0.90000, 1.10000, 0.90000
 3838,'SOUTHBOROU~1', 115.0000,1,   4,   1,   1,1.03901887,-138.235816, 1.10000, 0.90000, 1.10000, 0.90000
 3839,'SOUTHBRIDG~1', 115.0000,1,   4,   1,   1,1.04026997,-139.347429, 1.10000, 0.90000, 1.10000, 0.90000
 3840,'SOUTHBRIDG~2', 115.0000,1,   4,   1,   1,1.04043615,-137.840717, 1.10000, 0.90000, 1.10000, 0.90000
 3841,'SOUTHBRIDG~3', 230.0000,1,   4,   1,   1,1.04353583,-136.453560, 1.10000, 0.90000, 1.10000, 0.90000
 3842,'SOUTHBRIDG~4', 230.0000,1,   4,   1,   1,1.04359257,-136.446279, 1.10000, 0.90000, 1.10000, 0.90000
 3843,'SPENCER 1 1 ', 115.0000,1,   4,   1,   1,1.03464389,-138.340099, 1.10000, 0.90000, 1.10000, 0.90000
 3844,'SPENCER 1 2 ', 115.0000,1,   4,   1,   1,1.03456306,-138.351615, 1.10000, 0.90000, 1.10000, 0.90000
 3845,'STERLING 1 1', 115.0000,1,   4,   1,   1,1.04242277,-138.221404, 1.10000, 0.90000, 1.10000, 0.90000
 3846,'STURBRIDGE 1', 115.0000,1,   4,   1,   1,1.03760707,-138.603745, 1.10000, 0.90000, 1.10000, 0.90000
 3847,'SUTTON 1 1  ', 115.0000,1,   4,   1,   1,1.03574026,-138.228562, 1.10000, 0.90000, 1.10000, 0.90000
 3848,'UPTON 1 1   ', 115.0000,1,   4,   1,   1,1.03821468,-137.996145, 1.10000, 0.90000, 1.10000, 0.90000
 3849,'UXBRIDGE 1 1', 115.0000,1,   4,   1,   1,1.04537261,-137.544068, 1.10000, 0.90000, 1.10000, 0.90000
 3850,'UXBRIDGE 1 2', 115.0000,1,   4,   1,   1,1.04533255,-137.549177, 1.10000, 0.90000, 1.10000, 0.90000
 3851,'UXBRIDGE 2 1', 230.0000,1,   4,   1,   1,1.04362786,-135.868527, 1.10000, 0.90000, 1.10000, 0.90000
 3852,'UXBRIDGE 2 2', 115.0000,1,   4,   1,   1,1.03755319,-137.596592, 1.10000, 0.90000, 1.10000, 0.90000
 3853,'UXBRIDGE 2 3', 230.0000,1,   4,   1,   1,1.04386556,-135.832969, 1.10000, 0.90000, 1.10000, 0.90000
 3854,'UXBRIDGE 3 1', 115.0000,1,   4,   1,   1,1.04108250,-137.962486, 1.10000, 0.90000, 1.10000, 0.90000
 3855,'UXBRIDGE 3 2',  13.8000,1,   4,   1,   1,1.04108250,-137.962486, 1.10000, 0.90000, 1.10000, 0.90000
 3856,'UXBRIDGE 3 3',  13.8000,1,   4,   1,   1,1.04108250,-137.962486, 1.10000, 0.90000, 1.10000, 0.90000
 3858,'UXBRIDGE 3 5', 115.0000,1,   4,   1,   1,1.04113078,-137.954740, 1.10000, 0.90000, 1.10000, 0.90000
 3859,'UXBRIDGE 3 7', 115.0000,1,   4,   1,   1,1.04108250,-137.962486, 1.10000, 0.90000, 1.10000, 0.90000
 3860,'WEBSTER 1 1 ', 230.0000,1,   4,   1,   1,1.04245353,-135.841493, 1.10000, 0.90000, 1.10000, 0.90000
 3861,'WEBSTER 1 2 ', 115.0000,1,   4,   1,   1,1.04219389,-137.633708, 1.10000, 0.90000, 1.10000, 0.90000
 3862,'WEBSTER 1 3 ', 230.0000,1,   4,   1,   1,1.04237044,-135.849157, 1.10000, 0.90000, 1.10000, 0.90000
 3863,'WEBSTER 2 1 ', 115.0000,1,   4,   1,   1,1.03824210,-138.169727, 1.10000, 0.90000, 1.10000, 0.90000
 3864,'WEBSTER 2 2 ', 115.0000,1,   4,   1,   1,1.03819311,-138.173880, 1.10000, 0.90000, 1.10000, 0.90000
 3865,'WEBSTER 3 1 ', 115.0000,1,   4,   1,   1,1.04121780,-137.934741, 1.10000, 0.90000, 1.10000, 0.90000
