 0,    100.00, 33, 0, 0, 60.00       / May 31, 2018 15:00:32; Simulator Version 20; BuildDate 2018_5_26
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid
Data research project and contains no CEII.
    1,'AUBURN 1 1  ', 230.0000,1,   1,   1,   1,1.03510761, -64.410132, 1.10000, 0.90000, 1.10000, 0.90000
    2,'AUBURN 1 2  ', 115.0000,1,   1,   1,   1,1.03705990, -65.261658, 1.10000, 0.90000, 1.10000, 0.90000
    3,'AUBURN 1 3  ',  18.0000,1,   1,   1,   1,1.03292930, -66.801545, 1.10000, 0.90000, 1.10000, 0.90000
    5,'AUBURN 1 5  ', 230.0000,1,   1,   1,   1,1.03607154, -64.403336, 1.10000, 0.90000, 1.10000, 0.90000
    6,'AUBURN 1 7  ', 230.0000,1,   1,   1,   1,1.03510761, -64.410132, 1.10000, 0.90000, 1.10000, 0.90000
    7,'AUBURN 2 1  ', 230.0000,1,   1,   1,   1,1.04232824, -64.042948, 1.10000, 0.90000, 1.10000, 0.90000
    8,'AUBURN 2 2  ', 115.0000,1,   1,   1,   1,1.04348409, -64.622291, 1.10000, 0.90000, 1.10000, 0.90000
    9,'AUBURN 2 3  ', 230.0000,1,   1,   1,   1,1.04223943, -64.048945, 1.10000, 0.90000, 1.10000, 0.90000
   10,'AUBURN 3 1  ', 115.0000,1,   1,   1,   1,1.04095376, -64.565491, 1.10000, 0.90000, 1.10000, 0.90000
   11,'AUBURN 4 1  ', 115.0000,1,   1,   1,   1,1.04116440, -64.526457, 1.10000, 0.90000, 1.10000, 0.90000
   12,'DURHAM 1 1  ', 115.0000,1,   1,   1,   1,1.04266012, -64.692075, 1.10000, 0.90000, 1.10000, 0.90000
   13,'GREENE 1 1  ', 115.0000,1,   1,   1,   1,1.04938066, -64.127929, 1.10000, 0.90000, 1.10000, 0.90000
   14,'GREENE 1 2  ', 115.0000,1,   1,   1,   1,1.04939950, -64.126734, 1.10000, 0.90000, 1.10000, 0.90000
   15,'GREENE 2 1  ', 115.0000,1,   1,   1,   1,1.04054296, -64.467826, 1.10000, 0.90000, 1.10000, 0.90000
   16,'GREENE 3 1  ', 115.0000,1,   1,   1,   1,1.04036689, -64.395891, 1.10000, 0.90000, 1.10000, 0.90000
   17,'LEEDS 1 1   ', 115.0000,1,   1,   1,   1,1.03990436, -64.060064, 1.10000, 0.90000, 1.10000, 0.90000
   18,'LEEDS 1 2   ', 115.0000,1,   1,   1,   1,1.03988743, -64.063097, 1.10000, 0.90000, 1.10000, 0.90000
   19,'LEWISTON 1 1', 115.0000,1,   1,   1,   1,1.04332423, -64.592505, 1.10000, 0.90000, 1.10000, 0.90000
   20,'LEWISTON 1 2', 115.0000,1,   1,   1,   1,1.04327476, -64.601575, 1.10000, 0.90000, 1.10000, 0.90000
   21,'LEWISTON 2 1', 230.0000,1,   1,   1,   1,1.03988075, -64.006556, 1.10000, 0.90000, 1.10000, 0.90000
   22,'LEWISTON 2 2', 115.0000,1,   1,   1,   1,1.04400206, -64.645644, 1.10000, 0.90000, 1.10000, 0.90000
   23,'LEWISTON 2 3', 230.0000,1,   1,   1,   1,1.04014468, -63.999945, 1.10000, 0.90000, 1.10000, 0.90000
   24,'LEWISTON 3 1', 230.0000,1,   1,   1,   1,1.04083633, -64.000040, 1.10000, 0.90000, 1.10000, 0.90000
   25,'LEWISTON 3 2', 115.0000,1,   1,   1,   1,1.04135084, -64.561503, 1.10000, 0.90000, 1.10000, 0.90000
   26,'LEWISTON 3 3', 230.0000,1,   1,   1,   1,1.04097080, -63.992534, 1.10000, 0.90000, 1.10000, 0.90000
   27,'LEWISTON 4 1', 230.0000,1,   1,   1,   1,1.04253709, -63.947783, 1.10000, 0.90000, 1.10000, 0.90000
   28,'LEWISTON 4 2', 115.0000,1,   1,   1,   1,1.04105484, -64.522092, 1.10000, 0.90000, 1.10000, 0.90000
   29,'LEWISTON 4 3', 230.0000,1,   1,   1,   1,1.04260957, -63.935215, 1.10000, 0.90000, 1.10000, 0.90000
   30,'LISBON 1 1  ', 115.0000,1,   1,   1,   1,1.04008770, -65.235314, 1.10000, 0.90000, 1.10000, 0.90000
   31,'LISBON 2 1  ', 115.0000,1,   1,   1,   1,1.04079425, -64.793995, 1.10000, 0.90000, 1.10000, 0.90000
   32,'LISBON 2 2  ', 115.0000,1,   1,   1,   1,1.04078698, -64.795286, 1.10000, 0.90000, 1.10000, 0.90000
   33,'LISBON 3 1  ', 115.0000,1,   1,   1,   1,1.04245174, -64.716001, 1.10000, 0.90000, 1.10000, 0.90000
   34,'LISBON 3 2  ', 115.0000,1,   1,   1,   1,1.04246962, -64.714690, 1.10000, 0.90000, 1.10000, 0.90000
   35,'LISBON FAL~1', 115.0000,1,   1,   1,   1,1.04034436, -64.910792, 1.10000, 0.90000, 1.10000, 0.90000
   36,'LISBON FAL~2', 115.0000,1,   1,   1,   1,1.04032421, -64.913592, 1.10000, 0.90000, 1.10000, 0.90000
   37,'LISBON FAL~3', 115.0000,1,   1,   1,   1,1.03957343, -64.754046, 1.10000, 0.90000, 1.10000, 0.90000
   38,'LIVERMORE~14', 115.0000,1,   1,   1,   1,1.03962636, -63.437547, 1.10000, 0.90000, 1.10000, 0.90000
   39,'LIVERMORE~15', 115.0000,1,   1,   1,   1,1.03967059, -63.661577, 1.10000, 0.90000, 1.10000, 0.90000
   40,'LIVERMORE~16', 115.0000,1,   1,   1,   1,1.03965032, -63.664384, 1.10000, 0.90000, 1.10000, 0.90000
   41,'MECHANIC F~1', 115.0000,1,   1,   1,   1,1.04569483, -64.678183, 1.10000, 0.90000, 1.10000, 0.90000
   42,'MECHANIC F~2', 115.0000,1,   1,   1,   1,1.04676962, -64.569576, 1.10000, 0.90000, 1.10000, 0.90000
   43,'MECHANIC F~3', 115.0000,1,   1,   1,   1,1.04861689, -64.334529, 1.10000, 0.90000, 1.10000, 0.90000
   44,'POLAND 1 1  ', 115.0000,1,   1,   1,   1,1.04437530, -64.783689, 1.10000, 0.90000, 1.10000, 0.90000
   45,'POLAND 2 1  ', 115.0000,1,   1,   1,   1,1.04232931, -65.192817, 1.10000, 0.90000, 1.10000, 0.90000
   46,'SABATTUS 1 1', 115.0000,1,   1,   1,   1,1.04097962, -64.530425, 1.10000, 0.90000, 1.10000, 0.90000
   47,'SABATTUS 2 1', 115.0000,1,   1,   1,   1,1.04086709, -64.507804, 1.10000, 0.90000, 1.10000, 0.90000
   48,'TURNER 1 1  ', 230.0000,1,   1,   1,   1,1.04321420, -63.731095, 1.10000, 0.90000, 1.10000, 0.90000
   49,'TURNER 1 2  ', 115.0000,1,   1,   1,   1,1.04951894, -64.144547, 1.10000, 0.90000, 1.10000, 0.90000
   50,'TURNER 1 3  ', 230.0000,1,   1,   1,   1,1.04319739, -63.732912, 1.10000, 0.90000, 1.10000, 0.90000
   51,'TURNER 2 1  ', 115.0000,1,   1,   1,   1,1.04956174, -64.093512, 1.10000, 0.90000, 1.10000, 0.90000
   52,'ASHLAND 1 1 ', 115.0000,1,   1,   1,   1,1.01992905, -58.734709, 1.10000, 0.90000, 1.10000, 0.90000
   53,'ASHLAND 1 2 ', 115.0000,1,   1,   1,   1,1.01992214, -58.735829, 1.10000, 0.90000, 1.10000, 0.90000
   54,'ASHLAND 2 1 ', 115.0000,1,   1,   1,   1,1.02228785, -58.873662, 1.10000, 0.90000, 1.10000, 0.90000
   55,'ASHLAND 2 2 ', 115.0000,1,   1,   1,   1,1.02228391, -58.874175, 1.10000, 0.90000, 1.10000, 0.90000
   56,'BLAINE 1    ', 115.0000,1,   1,   1,   1,1.04016507, -59.807035, 1.10000, 0.90000, 1.10000, 0.90000
   57,'CARIBOU 1 1 ', 115.0000,1,   1,   1,   1,1.04921877, -60.256899, 1.10000, 0.90000, 1.10000, 0.90000
   58,'CARIBOU 2 1 ', 230.0000,1,   1,   1,   1,1.04817784, -60.032090, 1.10000, 0.90000, 1.10000, 0.90000
   59,'CARIBOU 2 2 ', 115.0000,1,   1,   1,   1,1.04893243, -60.253695, 1.10000, 0.90000, 1.10000, 0.90000
   60,'CARIBOU 2 3 ', 230.0000,1,   1,   1,   1,1.04812789, -60.034665, 1.10000, 0.90000, 1.10000, 0.90000
   61,'CARIBOU 3 1 ', 115.0000,1,   1,   1,   1,1.04901195, -60.267656, 1.10000, 0.90000, 1.10000, 0.90000
   62,'DANFORTH 1 1', 115.0000,1,   1,   1,   1,1.03733158, -57.595550, 1.10000, 0.90000, 1.10000, 0.90000
   63,'DANFORTH 2 1', 115.0000,1,   1,   1,   1,1.03606224, -57.967447, 1.10000, 0.90000, 1.10000, 0.90000
   64,'EAGLE LAKE~1', 115.0000,1,   1,   1,   1,1.02835333, -60.505374, 1.10000, 0.90000, 1.10000, 0.90000
   65,'EAGLE LAKE~2', 115.0000,1,   1,   1,   1,1.02835071, -60.505770, 1.10000, 0.90000, 1.10000, 0.90000
   66,'EAGLE LAKE~3', 115.0000,1,   1,   1,   1,1.04793966, -60.662557, 1.10000, 0.90000, 1.10000, 0.90000
   67,'FORT FAIRF~1', 115.0000,1,   1,   1,   1,1.04732537, -60.149105, 1.10000, 0.90000, 1.10000, 0.90000
   68,'FORT FAIRF~2', 115.0000,1,   1,   1,   1,1.04919720, -60.168134, 1.10000, 0.90000, 1.10000, 0.90000
   69,'FORT FAIRF~3', 115.0000,1,   1,   1,   1,1.04909897, -60.176364, 1.10000, 0.90000, 1.10000, 0.90000
   70,'FORT FAIRF~4', 115.0000,1,   1,   1,   1,1.04909122, -60.177559, 1.10000, 0.90000, 1.10000, 0.90000
   71,'FORT KENT ~1', 230.0000,1,   1,   1,   1,1.05031013, -60.313357, 1.10000, 0.90000, 1.10000, 0.90000
   72,'FORT KENT ~2', 115.0000,1,   1,   1,   1,1.04957759, -60.525598, 1.10000, 0.90000, 1.10000, 0.90000
   73,'FORT KENT ~3', 230.0000,1,   1,   1,   1,1.05034876, -60.308269, 1.10000, 0.90000, 1.10000, 0.90000
   74,'FORT KENT ~4', 115.0000,1,   1,   1,   1,1.04007566, -60.593265, 1.10000, 0.90000, 1.10000, 0.90000
   75,'FORT KENT ~5', 115.0000,1,   1,   1,   1,1.04009068, -60.591926, 1.10000, 0.90000, 1.10000, 0.90000
   76,'FRENCHVILL~1', 115.0000,1,   1,   1,   1,1.04364574, -60.549764, 1.10000, 0.90000, 1.10000, 0.90000
   77,'HOULTON 1 1 ', 115.0000,1,   1,   1,   1,1.03298044, -59.606801, 1.10000, 0.90000, 1.10000, 0.90000
   78,'HOULTON 2 1 ', 115.0000,1,   1,   1,   1,1.03322673, -59.633098, 1.10000, 0.90000, 1.10000, 0.90000
   79,'HOULTON 2 2 ', 115.0000,1,   1,   1,   1,1.03320909, -59.636274, 1.10000, 0.90000, 1.10000, 0.90000
   80,'HOULTON 3 1 ', 230.0000,1,   1,   1,   1,1.02608919, -58.979223, 1.10000, 0.90000, 1.10000, 0.90000
   81,'HOULTON 3 2 ', 115.0000,1,   1,   1,   1,1.03309417, -59.560581, 1.10000, 0.90000, 1.10000, 0.90000
   82,'HOULTON 3 3 ', 230.0000,1,   1,   1,   1,1.02606726, -58.982317, 1.10000, 0.90000, 1.10000, 0.90000
   83,'ISLAND FAL~1', 230.0000,1,   1,   1,   1,1.02377844, -58.583981, 1.10000, 0.90000, 1.10000, 0.90000
   84,'ISLAND FAL~2', 230.0000,1,   1,   1,   1,1.02377117, -58.585271, 1.10000, 0.90000, 1.10000, 0.90000
   85,'ISLAND FAL~3', 115.0000,1,   1,   1,   1,1.03380358, -59.586919, 1.10000, 0.90000, 1.10000, 0.90000
   86,'ISLAND FAL~4', 115.0000,1,   1,   1,   1,1.03379881, -59.587725, 1.10000, 0.90000, 1.10000, 0.90000
   87,'LIMESTONE ~1', 115.0000,1,   1,   1,   1,1.04983699, -60.312756, 1.10000, 0.90000, 1.10000, 0.90000
   88,'LIMESTONE ~2', 115.0000,1,   1,   1,   1,1.04992485, -60.328773, 1.10000, 0.90000, 1.10000, 0.90000
   89,'LIMESTONE ~3', 115.0000,1,   1,   1,   1,1.04980063, -60.306636, 1.10000, 0.90000, 1.10000, 0.90000
   90,'MADAWASKA ~1', 115.0000,1,   1,   1,   1,1.05024421, -60.531049, 1.10000, 0.90000, 1.10000, 0.90000
   91,'MADAWASKA ~2', 115.0000,1,   1,   1,   1,1.05023694, -60.532162, 1.10000, 0.90000, 1.10000, 0.90000
   92,'MADAWASKA ~3', 230.0000,1,   1,   1,   1,1.05153394, -60.153155, 1.10000, 0.90000, 1.10000, 0.90000
   93,'MADAWASKA ~4', 115.0000,1,   1,   1,   1,1.04654229, -60.394889, 1.10000, 0.90000, 1.10000, 0.90000
   94,'MADAWASKA ~5', 230.0000,1,   1,   1,   1,1.05152404, -60.155067, 1.10000, 0.90000, 1.10000, 0.90000
   95,'MADAWASKA ~6', 115.0000,1,   1,   1,   1,1.04953969, -60.531985, 1.10000, 0.90000, 1.10000, 0.90000
   96,'MAPLETON 1 1', 230.0000,1,   1,   1,   1,1.04855537, -60.004605, 1.10000, 0.90000, 1.10000, 0.90000
   97,'MAPLETON 1 2', 115.0000,1,   1,   1,   1,1.05002630, -60.099832, 1.10000, 0.90000, 1.10000, 0.90000
   98,'MAPLETON 1 3',  13.8000,1,   1,   1,   1,1.04929972, -60.052854, 1.10000, 0.90000, 1.10000, 0.90000
  100,'MAPLETON 1 5', 230.0000,1,   1,   1,   1,1.04854369, -60.006149, 1.10000, 0.90000, 1.10000, 0.90000
  101,'MAPLETON 2 1', 115.0000,1,   1,   1,   1,1.05039215, -60.029822, 1.10000, 0.90000, 1.10000, 0.90000
  102,'MAPLETON 2 2', 115.0000,1,   1,   1,   1,1.05038488, -60.030751, 1.10000, 0.90000, 1.10000, 0.90000
  103,'MAPLETON 3 1', 115.0000,1,   1,   1,   1,1.05061734, -60.158346, 1.10000, 0.90000, 1.10000, 0.90000
  104,'MARS HILL ~1', 115.0000,1,   1,   1,   1,1.04294372, -59.804761, 1.10000, 0.90000, 1.10000, 0.90000
  105,'MATTAWAMKE~1', 115.0000,1,   1,   1,   1,1.01357365, -58.940571, 1.10000, 0.90000, 1.10000, 0.90000
  106,'MONTICELLO~1', 115.0000,1,   1,   1,   1,1.03686357, -59.720558, 1.10000, 0.90000, 1.10000, 0.90000
  107,'MONTICELLO~2', 115.0000,1,   1,   1,   1,1.03687215, -59.719486, 1.10000, 0.90000, 1.10000, 0.90000
  108,'OAKFIELD 1 1', 115.0000,1,   1,   1,   1,1.03422153, -59.677296, 1.10000, 0.90000, 1.10000, 0.90000
  109,'ORIENT 1 1  ', 115.0000,1,   1,   1,   1,1.03924882, -57.960753, 1.10000, 0.90000, 1.10000, 0.90000
  110,'ORIENT 1 2  ', 115.0000,1,   1,   1,   1,1.03925550, -57.959749, 1.10000, 0.90000, 1.10000, 0.90000
  111,'PATTEN 1    ', 115.0000,1,   1,   1,   1,1.02974439, -59.375190, 1.10000, 0.90000, 1.10000, 0.90000
  112,'PORTAGE 1 1 ', 115.0000,1,   1,   1,   1,1.04624975, -60.697186, 1.10000, 0.90000, 1.10000, 0.90000
  113,'PRESQUE IS~1', 115.0000,1,   1,   1,   1,1.04388583, -60.047806, 1.10000, 0.90000, 1.10000, 0.90000
  114,'PRESQUE IS~2', 115.0000,1,   1,   1,   1,1.04378426, -60.088029, 1.10000, 0.90000, 1.10000, 0.90000
  115,'PRESQUE IS~3', 115.0000,1,   1,   1,   1,1.04466617, -60.081062, 1.10000, 0.90000, 1.10000, 0.90000
  116,'PRESQUE IS~4', 115.0000,1,   1,   1,   1,1.04463804, -60.084109, 1.10000, 0.90000, 1.10000, 0.90000
  117,'SAINT AGAT~1', 115.0000,1,   1,   1,   1,1.04539037, -60.484815, 1.10000, 0.90000, 1.10000, 0.90000
  118,'SAINT AGAT~2', 115.0000,1,   1,   1,   1,1.04743004, -60.451853, 1.10000, 0.90000, 1.10000, 0.90000
  119,'SAINT FRAN~1', 115.0000,1,   1,   1,   1,1.04126632, -60.685739, 1.10000, 0.90000, 1.10000, 0.90000
  120,'SAINT FRAN~2', 115.0000,1,   1,   1,   1,1.04126012, -60.686456, 1.10000, 0.90000, 1.10000, 0.90000
  121,'SHERMAN 1 1 ', 115.0000,1,   1,   1,   1,1.01369321, -58.566830, 1.10000, 0.90000, 1.10000, 0.90000
  122,'SHERMAN 1 2 ', 115.0000,1,   1,   1,   1,1.01367950, -58.567977, 1.10000, 0.90000, 1.10000, 0.90000
  123,'SMYRNA MIL~1', 115.0000,1,   1,   1,   1,1.03486180, -59.673382, 1.10000, 0.90000, 1.10000, 0.90000
  124,'SMYRNA MIL~2', 115.0000,1,   1,   1,   1,1.03486943, -59.672638, 1.10000, 0.90000, 1.10000, 0.90000
  125,'VAN BUREN ~1', 115.0000,1,   1,   1,   1,1.04804945, -60.521186, 1.10000, 0.90000, 1.10000, 0.90000
  126,'VAN BUREN ~6', 115.0000,1,   1,   1,   1,1.04822218, -60.504124, 1.10000, 0.90000, 1.10000, 0.90000
  127,'VAN BUREN ~7', 115.0000,1,   1,   1,   1,1.04821432, -60.504999, 1.10000, 0.90000, 1.10000, 0.90000
  128,'VAN BUREN ~8', 115.0000,1,   1,   1,   1,1.04865205, -60.431308, 1.10000, 0.90000, 1.10000, 0.90000
  129,'WASHBURN 1 1', 115.0000,1,   1,   1,   1,1.05108070, -60.202442, 1.10000, 0.90000, 1.10000, 0.90000
  130,'BRIDGTON 1 1', 115.0000,1,   1,   1,   1,1.04199111, -66.031462, 1.10000, 0.90000, 1.10000, 0.90000
  131,'BRIDGTON 2 1', 230.0000,1,   1,   1,   1,1.03964329, -64.805736, 1.10000, 0.90000, 1.10000, 0.90000
  132,'BRIDGTON 2 2', 115.0000,1,   1,   1,   1,1.04217350, -65.792678, 1.10000, 0.90000, 1.10000, 0.90000
  133,'BRIDGTON 2 3', 230.0000,1,   1,   1,   1,1.03965437, -64.785895, 1.10000, 0.90000, 1.10000, 0.90000
  134,'BRIDGTON 3 1', 115.0000,1,   1,   1,   1,1.04206610, -66.130800, 1.10000, 0.90000, 1.10000, 0.90000
  135,'BRUNSWICK ~1', 115.0000,1,   1,   1,   1,1.04062784, -65.237329, 1.10000, 0.90000, 1.10000, 0.90000
  136,'BRUNSWICK~32', 115.0000,1,   1,   1,   1,1.03982854, -65.190700, 1.10000, 0.90000, 1.10000, 0.90000
  137,'BRUNSWICK~33', 115.0000,1,   1,   1,   1,1.04155195, -65.234918, 1.10000, 0.90000, 1.10000, 0.90000
  138,'BRUNSWICK~34', 115.0000,1,   1,   1,   1,1.04000771, -65.231326, 1.10000, 0.90000, 1.10000, 0.90000
  139,'CAPE ELIZA~1', 115.0000,1,   1,   1,   1,1.03821993, -66.594911, 1.10000, 0.90000, 1.10000, 0.90000
  140,'CAPE ELIZA~2', 115.0000,1,   1,   1,   1,1.04056489, -66.396494, 1.10000, 0.90000, 1.10000, 0.90000
  141,'CASCO 1 1   ', 115.0000,1,   1,   1,   1,1.04102731, -65.775562, 1.10000, 0.90000, 1.10000, 0.90000
  142,'CASCO 2 1   ', 115.0000,1,   1,   1,   1,1.04042268, -65.960236, 1.10000, 0.90000, 1.10000, 0.90000
  143,'CUMBERLAN~34', 115.0000,1,   1,   1,   1,1.03981185, -66.153469, 1.10000, 0.90000, 1.10000, 0.90000
  144,'CUMBERLAN~35', 115.0000,1,   1,   1,   1,1.03979671, -66.155163, 1.10000, 0.90000, 1.10000, 0.90000
  145,'CUMBERLAN~36', 115.0000,1,   1,   1,   1,1.04007733, -66.112140, 1.10000, 0.90000, 1.10000, 0.90000
  146,'FALMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04014909, -66.291794, 1.10000, 0.90000, 1.10000, 0.90000
  147,'FALMOUTH 2 1', 115.0000,1,   1,   1,   1,1.03959036, -66.196220, 1.10000, 0.90000, 1.10000, 0.90000
  148,'FALMOUTH 3 1', 115.0000,1,   1,   1,   1,1.04033220, -66.306793, 1.10000, 0.90000, 1.10000, 0.90000
  149,'FREEPORT 1 1', 115.0000,1,   1,   1,   1,1.04007053, -65.908600, 1.10000, 0.90000, 1.10000, 0.90000
  150,'FREEPORT 2 1', 115.0000,1,   1,   1,   1,1.04003084, -65.841740, 1.10000, 0.90000, 1.10000, 0.90000
  151,'FREEPORT 3 1', 115.0000,1,   1,   1,   1,1.04069042, -66.061774, 1.10000, 0.90000, 1.10000, 0.90000
  152,'FREEPORT 3 2', 115.0000,1,   1,   1,   1,1.04066336, -66.064752, 1.10000, 0.90000, 1.10000, 0.90000
  153,'GORHAM 1 1  ', 115.0000,1,   1,   1,   1,1.03670752, -66.666464, 1.10000, 0.90000, 1.10000, 0.90000
  154,'GORHAM 1 2  ', 115.0000,1,   1,   1,   1,1.03674746, -66.662906, 1.10000, 0.90000, 1.10000, 0.90000
  155,'GORHAM 2 1  ', 115.0000,1,   1,   1,   1,1.03708804, -66.277062, 1.10000, 0.90000, 1.10000, 0.90000
  156,'GORHAM 3 1  ', 115.0000,1,   1,   1,   1,1.03658867, -66.718285, 1.10000, 0.90000, 1.10000, 0.90000
  157,'GORHAM 3 2  ', 115.0000,1,   1,   1,   1,1.03655851, -66.722656, 1.10000, 0.90000, 1.10000, 0.90000
  158,'GORHAM 4 1  ', 115.0000,1,   1,   1,   1,1.03725064, -66.580950, 1.10000, 0.90000, 1.10000, 0.90000
  159,'GRAY 1 1    ', 230.0000,1,   1,   1,   1,1.04289341, -65.123019, 1.10000, 0.90000, 1.10000, 0.90000
  160,'GRAY 2 1    ', 115.0000,1,   1,   1,   1,1.03973436, -66.188276, 1.10000, 0.90000, 1.10000, 0.90000
  161,'HARPSWELL ~1', 115.0000,1,   1,   1,   1,1.04128480, -65.243449, 1.10000, 0.90000, 1.10000, 0.90000
  162,'HARPSWELL ~2', 115.0000,1,   1,   1,   1,1.04138052, -65.516704, 1.10000, 0.90000, 1.10000, 0.90000
  163,'HARPSWELL ~3', 115.0000,1,   1,   1,   1,1.04039991, -66.027043, 1.10000, 0.90000, 1.10000, 0.90000
  164,'HARPSWELL ~4', 115.0000,1,   1,   1,   1,1.04038668, -66.028689, 1.10000, 0.90000, 1.10000, 0.90000
  165,'HARRISON 1 1', 115.0000,1,   1,   1,   1,1.04184544, -66.045511, 1.10000, 0.90000, 1.10000, 0.90000
  166,'HARRISON 2 1', 115.0000,1,   1,   1,   1,1.04244626, -65.727662, 1.10000, 0.90000, 1.10000, 0.90000
  167,'HARRISON 3 1', 115.0000,1,   1,   1,   1,1.04368722, -65.046193, 1.10000, 0.90000, 1.10000, 0.90000
  168,'NAPLES 1 1  ', 115.0000,1,   1,   1,   1,1.04225850, -66.227823, 1.10000, 0.90000, 1.10000, 0.90000
  169,'NAPLES 2 1  ', 115.0000,1,   1,   1,   1,1.04276609, -66.395777, 1.10000, 0.90000, 1.10000, 0.90000
  170,'NEW GLOUCE~1', 115.0000,1,   1,   1,   1,1.03782463, -65.617320, 1.10000, 0.90000, 1.10000, 0.90000
  171,'NEW GLOUCE~2', 115.0000,1,   1,   1,   1,1.04314351, -64.831425, 1.10000, 0.90000, 1.10000, 0.90000
  172,'NEW GLOUCE~3', 115.0000,1,   1,   1,   1,1.04317057, -64.829082, 1.10000, 0.90000, 1.10000, 0.90000
  173,'NEW GLOUCE~4', 115.0000,1,   1,   1,   1,1.03872192, -65.941365, 1.10000, 0.90000, 1.10000, 0.90000
  174,'PORTLAND 1 1', 115.0000,1,   1,   1,   1,1.03790390, -66.616461, 1.10000, 0.90000, 1.10000, 0.90000
  175,'PORTLAND 2 1', 115.0000,1,   1,   1,   1,1.04000211, -66.311868, 1.10000, 0.90000, 1.10000, 0.90000
  176,'PORTLAND 2 2', 115.0000,1,   1,   1,   1,1.03995109, -66.315406, 1.10000, 0.90000, 1.10000, 0.90000
  177,'PORTLAND 3 1', 115.0000,1,   1,   1,   1,1.03891504, -66.375608, 1.10000, 0.90000, 1.10000, 0.90000
  178,'PORTLAND 4 1', 115.0000,1,   1,   1,   1,1.03833747, -66.626467, 1.10000, 0.90000, 1.10000, 0.90000
  179,'PORTLAND 5 1', 115.0000,1,   1,   1,   1,1.03864682, -66.454660, 1.10000, 0.90000, 1.10000, 0.90000
  180,'PORTLAND 6 1', 115.0000,1,   1,   1,   1,1.04007888, -66.326751, 1.10000, 0.90000, 1.10000, 0.90000
  181,'PORTLAND 7 1', 230.0000,1,   1,   1,   1,1.03996170, -65.223170, 1.10000, 0.90000, 1.10000, 0.90000
  182,'PORTLAND 7 2', 115.0000,1,   1,   1,   1,1.04186094, -66.242549, 1.10000, 0.90000, 1.10000, 0.90000
  183,'PORTLAND 7 3', 230.0000,1,   1,   1,   1,1.04036140, -65.197222, 1.10000, 0.90000, 1.10000, 0.90000
  184,'PORTLAND 8 1', 115.0000,1,   1,   1,   1,1.04129088, -66.447782, 1.10000, 0.90000, 1.10000, 0.90000
  185,'PORTLAND 9 1', 230.0000,1,   1,   1,   1,1.03697145, -65.122282, 1.10000, 0.90000, 1.10000, 0.90000
  186,'PORTLAND 9 2', 115.0000,1,   1,   1,   1,1.03846192, -66.387212, 1.10000, 0.90000, 1.10000, 0.90000
  187,'PORTLAND 9 3', 230.0000,1,   1,   1,   1,1.03692222, -65.130143, 1.10000, 0.90000, 1.10000, 0.90000
  188,'PORTLAND 1~1', 115.0000,1,   1,   1,   1,1.03761160, -66.469482, 1.10000, 0.90000, 1.10000, 0.90000
  189,'RAYMOND 1 1 ', 115.0000,1,   1,   1,   1,1.03941429, -65.922274, 1.10000, 0.90000, 1.10000, 0.90000
  190,'RAYMOND 2 1 ', 230.0000,1,   1,   1,   1,1.04270113, -65.223163, 1.10000, 0.90000, 1.10000, 0.90000
  191,'RAYMOND 2 2 ', 115.0000,1,   1,   1,   1,1.04145515, -65.609472, 1.10000, 0.90000, 1.10000, 0.90000
  192,'RAYMOND 2 3 ',  20.0000,1,   1,   1,   1,1.03885770, -66.309082, 1.10000, 0.90000, 1.10000, 0.90000
  194,'RAYMOND 2 5 ', 230.0000,1,   1,   1,   1,1.04276145, -65.213294, 1.10000, 0.90000, 1.10000, 0.90000
  195,'SCARBOROUG~1', 115.0000,1,   1,   1,   1,1.03787947, -66.721926, 1.10000, 0.90000, 1.10000, 0.90000
  196,'SCARBOROUG~2', 230.0000,1,   1,   1,   1,1.04134500, -65.899277, 1.10000, 0.90000, 1.10000, 0.90000
  197,'SCARBOROUG~3', 115.0000,1,   1,   1,   1,1.03914845, -66.940382, 1.10000, 0.90000, 1.10000, 0.90000
  198,'SCARBOROUG~4',  13.8000,1,   1,   1,   1,1.03646672, -68.532800, 1.10000, 0.90000, 1.10000, 0.90000
  200,'SCARBOROUG~6', 230.0000,1,   1,   1,   1,1.04128349, -65.907494, 1.10000, 0.90000, 1.10000, 0.90000
  201,'SCARBOROUG~7', 115.0000,1,   1,   1,   1,1.03876066, -67.000317, 1.10000, 0.90000, 1.10000, 0.90000
  202,'SCARBOROUG~8', 115.0000,1,   1,   1,   1,1.03644347, -66.480594, 1.10000, 0.90000, 1.10000, 0.90000
  203,'SEBAGO 1 1  ', 115.0000,1,   1,   1,   1,1.04330087, -66.473710, 1.10000, 0.90000, 1.10000, 0.90000
  204,'SEBAGO 2 1  ', 115.0000,1,   1,   1,   1,1.04415214, -66.567536, 1.10000, 0.90000, 1.10000, 0.90000
  205,'SEBAGO 3 1  ', 115.0000,1,   1,   1,   1,1.03790081, -67.022208, 1.10000, 0.90000, 1.10000, 0.90000
  206,'SEBAGO 3 2  ', 115.0000,1,   1,   1,   1,1.03787744, -67.024086, 1.10000, 0.90000, 1.10000, 0.90000
  207,'SOUTH PORT~1', 115.0000,1,   1,   1,   1,1.03812659, -66.490867, 1.10000, 0.90000, 1.10000, 0.90000
  208,'SOUTH PORT~2', 115.0000,1,   1,   1,   1,1.03848541, -66.569858, 1.10000, 0.90000, 1.10000, 0.90000
  209,'SOUTH PORT~3', 115.0000,1,   1,   1,   1,1.03843343, -66.576203, 1.10000, 0.90000, 1.10000, 0.90000
  210,'SOUTH PORT~4', 115.0000,1,   1,   1,   1,1.03764868, -66.468150, 1.10000, 0.90000, 1.10000, 0.90000
  211,'SOUTH PORT~5', 115.0000,1,   1,   1,   1,1.03526688, -66.540038, 1.10000, 0.90000, 1.10000, 0.90000
  212,'SOUTH PORT~6', 115.0000,1,   1,   1,   1,1.03517497, -66.545693, 1.10000, 0.90000, 1.10000, 0.90000
  213,'STANDISH 1 1', 115.0000,1,   1,   1,   1,1.03858948, -66.572385, 1.10000, 0.90000, 1.10000, 0.90000
  214,'STANDISH 2 1', 115.0000,1,   1,   1,   1,1.04102337, -66.974007, 1.10000, 0.90000, 1.10000, 0.90000
  215,'STANDISH 3 1', 115.0000,1,   1,   1,   1,1.04008341, -66.825792, 1.10000, 0.90000, 1.10000, 0.90000
  216,'WESTBROOK ~1', 115.0000,1,   1,   1,   1,1.03928781, -66.404943, 1.10000, 0.90000, 1.10000, 0.90000
  217,'WESTBROOK ~2', 115.0000,1,   1,   1,   1,1.03770542, -66.476817, 1.10000, 0.90000, 1.10000, 0.90000
  218,'WESTBROOK ~3', 115.0000,1,   1,   1,   1,1.03810143, -66.419813, 1.10000, 0.90000, 1.10000, 0.90000
  219,'WESTBROOK ~4', 115.0000,1,   1,   1,   1,1.03585589, -66.542749, 1.10000, 0.90000, 1.10000, 0.90000
  220,'WESTBROOK ~5', 115.0000,1,   1,   1,   1,1.03590882, -66.538719, 1.10000, 0.90000, 1.10000, 0.90000
  221,'WINDHAM 1 1 ', 115.0000,1,   1,   1,   1,1.03914952, -66.329545, 1.10000, 0.90000, 1.10000, 0.90000
  222,'WINDHAM 2 1 ', 115.0000,1,   1,   1,   1,1.03887069, -66.294178, 1.10000, 0.90000, 1.10000, 0.90000
  223,'WINDHAM 3 1 ', 230.0000,1,   1,   1,   1,1.04068291, -65.487478, 1.10000, 0.90000, 1.10000, 0.90000
  224,'WINDHAM 3 2 ', 115.0000,1,   1,   1,   1,1.03921509, -66.230569, 1.10000, 0.90000, 1.10000, 0.90000
  225,'WINDHAM 3 3 ', 230.0000,1,   1,   1,   1,1.04064023, -65.491481, 1.10000, 0.90000, 1.10000, 0.90000
  226,'WINDHAM 4 1 ', 115.0000,1,   1,   1,   1,1.03732908, -66.252794, 1.10000, 0.90000, 1.10000, 0.90000
  227,'WINDHAM 4 2 ', 115.0000,1,   1,   1,   1,1.03730714, -66.256995, 1.10000, 0.90000, 1.10000, 0.90000
  228,'YARMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04039633, -66.358628, 1.10000, 0.90000, 1.10000, 0.90000
  229,'YARMOUTH 2 1', 115.0000,1,   1,   1,   1,1.04005885, -66.110788, 1.10000, 0.90000, 1.10000, 0.90000
  230,'YARMOUTH 3 1', 230.0000,1,   1,   1,   1,1.04103327, -64.730584, 1.10000, 0.90000, 1.10000, 0.90000
  231,'YARMOUTH 3 2', 115.0000,1,   1,   1,   1,1.04035580, -65.702889, 1.10000, 0.90000, 1.10000, 0.90000
  232,'YARMOUTH 3 3',  18.0000,1,   1,   1,   1,1.04011917, -66.216492, 1.10000, 0.90000, 1.10000, 0.90000
  234,'YARMOUTH 3 5', 230.0000,1,   1,   1,   1,1.04109299, -64.716548, 1.10000, 0.90000, 1.10000, 0.90000
  235,'DIXFIELD 1 1', 115.0000,1,   1,   1,   1,1.05001962, -63.572669, 1.10000, 0.90000, 1.10000, 0.90000
  236,'DIXFIELD 2 1', 115.0000,1,   1,   1,   1,1.03399682, -63.277878, 1.10000, 0.90000, 1.10000, 0.90000
  237,'DIXFIELD 3 1', 115.0000,1,   1,   1,   1,1.04176974, -62.922640, 1.10000, 0.90000, 1.10000, 0.90000
  238,'DIXFIELD 3 2', 115.0000,1,   1,   1,   1,1.04178798, -62.920809, 1.10000, 0.90000, 1.10000, 0.90000
  239,'EUSTIS 1 1  ', 115.0000,1,   1,   1,   1,1.04758751, -63.259614, 1.10000, 0.90000, 1.10000, 0.90000
  240,'EUSTIS 1 2  ', 115.0000,1,   1,   1,   1,1.04758549, -63.259853, 1.10000, 0.90000, 1.10000, 0.90000
  241,'FARMINGTON~1', 230.0000,1,   1,   1,   1,1.03808248, -62.875354, 1.10000, 0.90000, 1.10000, 0.90000
  242,'FARMINGTON~2', 115.0000,1,   1,   1,   1,1.03662562, -63.143296, 1.10000, 0.90000, 1.10000, 0.90000
  243,'FARMINGTON~3', 230.0000,1,   1,   1,   1,1.03804076, -62.879282, 1.10000, 0.90000, 1.10000, 0.90000
  244,'FARMINGTO~27', 115.0000,1,   1,   1,   1,1.03618193, -63.182207, 1.10000, 0.90000, 1.10000, 0.90000
  245,'FARMINGTO~28', 115.0000,1,   1,   1,   1,1.03613496, -63.185513, 1.10000, 0.90000, 1.10000, 0.90000
  246,'FARMINGTO~63', 115.0000,1,   1,   1,   1,1.03478467, -63.293724, 1.10000, 0.90000, 1.10000, 0.90000
  247,'JAY 1 1     ', 115.0000,1,   1,   1,   1,1.04088187, -63.246814, 1.10000, 0.90000, 1.10000, 0.90000
  248,'JAY 2 1     ', 115.0000,1,   1,   1,   1,1.03986466, -63.402324, 1.10000, 0.90000, 1.10000, 0.90000
  249,'JAY 2 2     ', 115.0000,1,   1,   1,   1,1.03984976, -63.403731, 1.10000, 0.90000, 1.10000, 0.90000
  250,'JAY 3 1     ', 115.0000,1,   1,   1,   1,1.03429389, -63.325880, 1.10000, 0.90000, 1.10000, 0.90000
  251,'KINGFIELD 1 ', 115.0000,1,   1,   1,   1,1.04322517, -63.272844, 1.10000, 0.90000, 1.10000, 0.90000
  252,'PHILLIPS 1 1', 115.0000,1,   1,   1,   1,1.03638732, -62.925256, 1.10000, 0.90000, 1.10000, 0.90000
  253,'PHILLIPS 1 2', 115.0000,1,   1,   1,   1,1.03663361, -62.926362, 1.10000, 0.90000, 1.10000, 0.90000
  254,'RANGELEY 1 1', 115.0000,1,   1,   1,   1,1.04455125, -63.476773, 1.10000, 0.90000, 1.10000, 0.90000
  255,'RANGELEY 1 2', 115.0000,1,   1,   1,   1,1.04454410, -63.478050, 1.10000, 0.90000, 1.10000, 0.90000
  256,'RANGELEY 2 1', 115.0000,1,   1,   1,   1,1.04235947, -63.207206, 1.10000, 0.90000, 1.10000, 0.90000
  257,'STRONG 1 1  ', 230.0000,1,   1,   1,   1,1.04397511, -62.625745, 1.10000, 0.90000, 1.10000, 0.90000
  258,'STRONG 2 1  ', 115.0000,1,   1,   1,   1,1.04410648, -63.422220, 1.10000, 0.90000, 1.10000, 0.90000
  259,'WILTON 1 1  ', 115.0000,1,   1,   1,   1,1.03405714, -63.190479, 1.10000, 0.90000, 1.10000, 0.90000
  260,'WILTON 2 1  ', 115.0000,1,   1,   1,   1,1.03547585, -63.156908, 1.10000, 0.90000, 1.10000, 0.90000
  261,'WILTON 2 2  ', 115.0000,1,   1,   1,   1,1.03546107, -63.158889, 1.10000, 0.90000, 1.10000, 0.90000
  262,'WILTON 3 1  ', 115.0000,1,   1,   1,   1,1.03402925, -63.306182, 1.10000, 0.90000, 1.10000, 0.90000
  263,'WILTON 3 2  ', 115.0000,1,   1,   1,   1,1.03404307, -63.304748, 1.10000, 0.90000, 1.10000, 0.90000
  264,'BAR HARBOR~1', 115.0000,1,   1,   1,   1,1.04470134, -62.817714, 1.10000, 0.90000, 1.10000, 0.90000
  265,'BAR HARBOR~2', 230.0000,1,   1,   1,   1,1.04347622, -62.211159, 1.10000, 0.90000, 1.10000, 0.90000
  266,'BAR HARBOR~3', 230.0000,1,   1,   1,   1,1.04341626, -62.216029, 1.10000, 0.90000, 1.10000, 0.90000
  267,'BLUE HILL ~1', 115.0000,1,   1,   1,   1,1.04320228, -63.162372, 1.10000, 0.90000, 1.10000, 0.90000
  268,'BLUE HILL ~2', 115.0000,1,   1,   1,   1,1.04319167, -63.163206, 1.10000, 0.90000, 1.10000, 0.90000
  269,'BLUE HILL ~3', 115.0000,1,   1,   1,   1,1.04244602, -63.460278, 1.10000, 0.90000, 1.10000, 0.90000
  270,'BLUE HILL ~4', 115.0000,1,   1,   1,   1,1.04246032, -63.458092, 1.10000, 0.90000, 1.10000, 0.90000
  271,'BLUE HILL ~5', 115.0000,1,   1,   1,   1,1.04373896, -63.030939, 1.10000, 0.90000, 1.10000, 0.90000
  272,'BROOKLIN 1  ', 115.0000,1,   1,   1,   1,1.04189992, -63.069468, 1.10000, 0.90000, 1.10000, 0.90000
  273,'BROOKLIN 2  ', 115.0000,1,   1,   1,   1,1.04189622, -63.070322, 1.10000, 0.90000, 1.10000, 0.90000
  274,'BROOKSVILL~1', 115.0000,1,   1,   1,   1,1.03970850, -63.409338, 1.10000, 0.90000, 1.10000, 0.90000
  275,'BROOKSVILL~2', 115.0000,1,   1,   1,   1,1.03989792, -63.410172, 1.10000, 0.90000, 1.10000, 0.90000
  276,'BUCKSPORT ~1', 115.0000,1,   1,   1,   1,1.04554129, -62.946853, 1.10000, 0.90000, 1.10000, 0.90000
  277,'BUCKSPORT ~2', 115.0000,1,   1,   1,   1,1.04571116, -63.081824, 1.10000, 0.90000, 1.10000, 0.90000
  278,'BUCKSPORT ~3', 115.0000,1,   1,   1,   1,1.04578590, -62.839919, 1.10000, 0.90000, 1.10000, 0.90000
  279,'CHERRYFIEL~1', 115.0000,1,   1,   1,   1,1.04809666, -62.939647, 1.10000, 0.90000, 1.10000, 0.90000
  280,'CHERRYFIEL~2', 115.0000,1,   1,   1,   1,1.04808342, -62.940828, 1.10000, 0.90000, 1.10000, 0.90000
  281,'ELLSWORTH ~1', 115.0000,1,   1,   1,   1,1.04911339, -62.796541, 1.10000, 0.90000, 1.10000, 0.90000
  282,'ELLSWORTH ~2', 115.0000,1,   1,   1,   1,1.04908931, -62.800953, 1.10000, 0.90000, 1.10000, 0.90000
  283,'ELLSWORTH~21', 115.0000,1,   1,   1,   1,1.04913008, -62.783106, 1.10000, 0.90000, 1.10000, 0.90000
  284,'ELLSWORTH~22', 230.0000,1,   1,   1,   1,1.04889786, -62.366642, 1.10000, 0.90000, 1.10000, 0.90000
  285,'ELLSWORTH~23', 115.0000,1,   1,   1,   1,1.04947603, -62.765463, 1.10000, 0.90000, 1.10000, 0.90000
  286,'ELLSWORTH~24', 230.0000,1,   1,   1,   1,1.04887700, -62.370637, 1.10000, 0.90000, 1.10000, 0.90000
  287,'FRANKLIN 1 1', 115.0000,1,   1,   1,   1,1.04547632, -62.974993, 1.10000, 0.90000, 1.10000, 0.90000
  288,'FRANKLIN 1 2', 115.0000,1,   1,   1,   1,1.04547226, -62.975580, 1.10000, 0.90000, 1.10000, 0.90000
  289,'FRANKLIN 2 1', 115.0000,1,   1,   1,   1,1.04702616, -62.908645, 1.10000, 0.90000, 1.10000, 0.90000
  290,'FRANKLIN 2 2', 115.0000,1,   1,   1,   1,1.04700685, -62.910058, 1.10000, 0.90000, 1.10000, 0.90000
  291,'GOULDSBORO~1', 115.0000,1,   1,   1,   1,1.04327071, -63.067002, 1.10000, 0.90000, 1.10000, 0.90000
  292,'HANCOCK 1 1 ', 115.0000,1,   1,   1,   1,1.04411447, -63.041307, 1.10000, 0.90000, 1.10000, 0.90000
  293,'HOLDEN 1 1  ', 115.0000,1,   1,   1,   1,1.04601991, -62.133582, 1.10000, 0.90000, 1.10000, 0.90000
  294,'HOLDEN 1 2  ', 115.0000,1,   1,   1,   1,1.04603314, -62.131670, 1.10000, 0.90000, 1.10000, 0.90000
  295,'HOLDEN 2 1  ', 115.0000,1,   1,   1,   1,1.04637647, -62.381142, 1.10000, 0.90000, 1.10000, 0.90000
  296,'HOLDEN 2 2  ', 115.0000,1,   1,   1,   1,1.04636145, -62.382611, 1.10000, 0.90000, 1.10000, 0.90000
  297,'HOLDEN 3 1  ', 115.0000,1,   1,   1,   1,1.04571819, -62.127011, 1.10000, 0.90000, 1.10000, 0.90000
  298,'HOLDEN 3 2  ', 115.0000,1,   1,   1,   1,1.04569077, -62.129429, 1.10000, 0.90000, 1.10000, 0.90000
  299,'MOUNT DESE~1', 115.0000,1,   1,   1,   1,1.04202759, -62.902074, 1.10000, 0.90000, 1.10000, 0.90000
  300,'MOUNT DESE~2', 230.0000,1,   1,   1,   1,1.04019010, -62.314773, 1.10000, 0.90000, 1.10000, 0.90000
  301,'MOUNT DESE~3', 115.0000,1,   1,   1,   1,1.04208934, -62.832003, 1.10000, 0.90000, 1.10000, 0.90000
  302,'MOUNT DESE~4', 230.0000,1,   1,   1,   1,1.04050457, -62.307383, 1.10000, 0.90000, 1.10000, 0.90000
  303,'ORLAND 1    ', 115.0000,1,   1,   1,   1,1.04259610, -63.309986, 1.10000, 0.90000, 1.10000, 0.90000
  304,'SOUTHWEST ~1', 115.0000,1,   1,   1,   1,1.04222870, -62.928862, 1.10000, 0.90000, 1.10000, 0.90000
  305,'SOUTHWEST ~2', 115.0000,1,   1,   1,   1,1.04117930, -63.183874, 1.10000, 0.90000, 1.10000, 0.90000
  306,'SOUTHWEST ~3', 115.0000,1,   1,   1,   1,1.04117131, -63.184413, 1.10000, 0.90000, 1.10000, 0.90000
  307,'STONINGTON~1', 115.0000,1,   1,   1,   1,1.04214394, -63.382960, 1.10000, 0.90000, 1.10000, 0.90000
  308,'STONINGTON~2', 115.0000,1,   1,   1,   1,1.04340363, -63.450743, 1.10000, 0.90000, 1.10000, 0.90000
  309,'SULLIVAN 1 1', 115.0000,1,   1,   1,   1,1.04447889, -63.004233, 1.10000, 0.90000, 1.10000, 0.90000
  310,'ALBION 1 1  ', 115.0000,1,   1,   1,   1,1.03733373, -62.441753, 1.10000, 0.90000, 1.10000, 0.90000
  311,'AUGUSTA 1 1 ', 230.0000,1,   1,   1,   1,1.04211664, -62.692524, 1.10000, 0.90000, 1.10000, 0.90000
  312,'AUGUSTA 1 2 ', 115.0000,1,   1,   1,   1,1.04366136, -63.307808, 1.10000, 0.90000, 1.10000, 0.90000
  313,'AUGUSTA 1 3 ',  18.0000,1,   1,   1,   1,1.04520929, -63.879645, 1.10000, 0.90000, 1.10000, 0.90000
  315,'AUGUSTA 1 5 ', 230.0000,1,   1,   1,   1,1.04204714, -62.700351, 1.10000, 0.90000, 1.10000, 0.90000
  316,'AUGUSTA 2 1 ', 115.0000,1,   1,   1,   1,1.03805017, -63.152004, 1.10000, 0.90000, 1.10000, 0.90000
  317,'AUGUSTA 3 1 ', 230.0000,1,   1,   1,   1,1.04020154, -62.560681, 1.10000, 0.90000, 1.10000, 0.90000
  318,'AUGUSTA 3 2 ', 115.0000,1,   1,   1,   1,1.04165316, -63.356732, 1.10000, 0.90000, 1.10000, 0.90000
  319,'AUGUSTA 3 3 ', 230.0000,1,   1,   1,   1,1.04022193, -62.549069, 1.10000, 0.90000, 1.10000, 0.90000
  320,'AUGUSTA 4 1 ', 500.0000,1,   1,   1,   1,1.04646814, -62.248937, 1.10000, 0.90000, 1.10000, 0.90000
  321,'AUGUSTA 4 2 ', 230.0000,1,   1,   1,   1,1.04923236, -63.034682, 1.10000, 0.90000, 1.10000, 0.90000
  322,'AUGUSTA 4 3 ', 115.0000,1,   1,   1,   1,1.04278481, -63.688256, 1.10000, 0.90000, 1.10000, 0.90000
  323,'AUGUSTA 4 4 ',  13.8000,1,   1,   1,   1,1.02961028, -65.103580, 1.10000, 0.90000, 1.10000, 0.90000
  325,'AUGUSTA 4 6 ', 500.0000,1,   1,   1,   1,1.04601896, -62.170943, 1.10000, 0.90000, 1.10000, 0.90000
  326,'AUGUSTA 4 8 ', 230.0000,1,   1,   1,   1,1.04872382, -63.092985, 1.10000, 0.90000, 1.10000, 0.90000
  327,'BELGRADE 1 1', 115.0000,1,   1,   1,   1,1.04186916, -63.503390, 1.10000, 0.90000, 1.10000, 0.90000
  328,'BELGRADE 2 1', 115.0000,1,   1,   1,   1,1.03780270, -62.846428, 1.10000, 0.90000, 1.10000, 0.90000
  329,'CLINTON 1 1 ', 115.0000,1,   1,   1,   1,1.04117870, -62.757930, 1.10000, 0.90000, 1.10000, 0.90000
  330,'FARMINGDAL~1', 115.0000,1,   1,   1,   1,1.04228771, -63.613179, 1.10000, 0.90000, 1.10000, 0.90000
  331,'GARDINER 1 1', 115.0000,1,   1,   1,   1,1.04296505, -64.022860, 1.10000, 0.90000, 1.10000, 0.90000
  332,'GARDINER 2 1', 230.0000,1,   1,   1,   1,1.04583013, -63.553080, 1.10000, 0.90000, 1.10000, 0.90000
  333,'GARDINER 2 2', 115.0000,1,   1,   1,   1,1.04340386, -64.069483, 1.10000, 0.90000, 1.10000, 0.90000
  334,'GARDINER 2 3', 230.0000,1,   1,   1,   1,1.04575753, -63.558455, 1.10000, 0.90000, 1.10000, 0.90000
  335,'GARDINER 3 1', 115.0000,1,   1,   1,   1,1.04296780, -63.903011, 1.10000, 0.90000, 1.10000, 0.90000
  336,'LITCHFIELD~1', 115.0000,1,   1,   1,   1,1.04228365, -64.324147, 1.10000, 0.90000, 1.10000, 0.90000
  337,'LITCHFIELD~2', 115.0000,1,   1,   1,   1,1.04227901, -64.325410, 1.10000, 0.90000, 1.10000, 0.90000
  338,'LITCHFIEL~15', 115.0000,1,   1,   1,   1,1.04288971, -64.197351, 1.10000, 0.90000, 1.10000, 0.90000
  339,'LITCHFIEL~16', 115.0000,1,   1,   1,   1,1.04234135, -64.396622, 1.10000, 0.90000, 1.10000, 0.90000
  340,'LITCHFIEL~17', 115.0000,1,   1,   1,   1,1.04235184, -64.395406, 1.10000, 0.90000, 1.10000, 0.90000
  341,'MONMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04212165, -64.073834, 1.10000, 0.90000, 1.10000, 0.90000
  342,'MOUNT VERN~2', 115.0000,1,   1,   1,   1,1.03966761, -63.241616, 1.10000, 0.90000, 1.10000, 0.90000
  343,'MOUNT VER~28', 115.0000,1,   1,   1,   1,1.04034972, -63.130496, 1.10000, 0.90000, 1.10000, 0.90000
  344,'OAKLAND 1 1 ', 115.0000,1,   1,   1,   1,1.03940916, -63.011739, 1.10000, 0.90000, 1.10000, 0.90000
  345,'OAKLAND 1 2 ', 115.0000,1,   1,   1,   1,1.03938568, -63.014171, 1.10000, 0.90000, 1.10000, 0.90000
  346,'OAKLAND 2 1 ', 230.0000,1,   1,   1,   1,1.03540075, -62.308305, 1.10000, 0.90000, 1.10000, 0.90000
  347,'OAKLAND 2 2 ', 115.0000,1,   1,   1,   1,1.03859806, -62.753408, 1.10000, 0.90000, 1.10000, 0.90000
  348,'OAKLAND 2 3 ', 230.0000,1,   1,   1,   1,1.03538001, -62.310648, 1.10000, 0.90000, 1.10000, 0.90000
  349,'OAKLAND 3 1 ', 115.0000,1,   1,   1,   1,1.04120886, -63.237361, 1.10000, 0.90000, 1.10000, 0.90000
  350,'READFIELD 1 ', 115.0000,1,   1,   1,   1,1.04352856, -63.624681, 1.10000, 0.90000, 1.10000, 0.90000
  351,'READFIELD 2 ', 115.0000,1,   1,   1,   1,1.04352319, -63.625528, 1.10000, 0.90000, 1.10000, 0.90000
  352,'SOUTH CHIN~1', 115.0000,1,   1,   1,   1,1.04405415, -63.085362, 1.10000, 0.90000, 1.10000, 0.90000
  353,'SOUTH CHIN~2', 115.0000,1,   1,   1,   1,1.04523849, -63.502687, 1.10000, 0.90000, 1.10000, 0.90000
  354,'SOUTH CHIN~3', 230.0000,1,   1,   1,   1,1.04457927, -62.823581, 1.10000, 0.90000, 1.10000, 0.90000
  355,'SOUTH CHIN~4', 115.0000,1,   1,   1,   1,1.04680622, -63.202090, 1.10000, 0.90000, 1.10000, 0.90000
  356,'SOUTH CHIN~5', 230.0000,1,   1,   1,   1,1.04455101, -62.826061, 1.10000, 0.90000, 1.10000, 0.90000
  357,'UNITY 1     ', 115.0000,1,   1,   1,   1,1.03353298, -62.249620, 1.10000, 0.90000, 1.10000, 0.90000
  358,'VASSALBORO~1', 115.0000,1,   1,   1,   1,1.04260898, -62.997143, 1.10000, 0.90000, 1.10000, 0.90000
  359,'VASSALBORO~2', 115.0000,1,   1,   1,   1,1.04259717, -62.998373, 1.10000, 0.90000, 1.10000, 0.90000
  360,'VASSALBORO~3', 115.0000,1,   1,   1,   1,1.03800297, -62.927414, 1.10000, 0.90000, 1.10000, 0.90000
  361,'WATERVILLE~1', 230.0000,1,   1,   1,   1,1.03947008, -62.344874, 1.10000, 0.90000, 1.10000, 0.90000
  362,'WATERVILLE~2', 115.0000,1,   1,   1,   1,1.04077590, -62.573050, 1.10000, 0.90000, 1.10000, 0.90000
  363,'WATERVILLE~3', 230.0000,1,   1,   1,   1,1.03959954, -62.341875, 1.10000, 0.90000, 1.10000, 0.90000
  364,'WATERVILL~11', 230.0000,1,   1,   1,   1,1.04045129, -62.416618, 1.10000, 0.90000, 1.10000, 0.90000
  365,'WATERVILL~12', 115.0000,1,   1,   1,   1,1.04165316, -62.918664, 1.10000, 0.90000, 1.10000, 0.90000
  366,'WATERVILL~13', 230.0000,1,   1,   1,   1,1.04046214, -62.403579, 1.10000, 0.90000, 1.10000, 0.90000
  367,'WATERVILL~14', 115.0000,1,   1,   1,   1,1.03700781, -62.696970, 1.10000, 0.90000, 1.10000, 0.90000
  368,'WATERVILL~15', 115.0000,1,   1,   1,   1,1.03715110, -62.691424, 1.10000, 0.90000, 1.10000, 0.90000
  369,'WATERVILL~16', 115.0000,1,   1,   1,   1,1.03714561, -62.749713, 1.10000, 0.90000, 1.10000, 0.90000
  370,'WATERVILL~17', 115.0000,1,   1,   1,   1,1.03707337, -62.755669, 1.10000, 0.90000, 1.10000, 0.90000
  371,'WINDSOR 1 1 ', 115.0000,1,   1,   1,   1,1.04240930, -63.850077, 1.10000, 0.90000, 1.10000, 0.90000
  372,'WINTHROP 1 1', 115.0000,1,   1,   1,   1,1.04278004, -63.876079, 1.10000, 0.90000, 1.10000, 0.90000
  373,'WINTHROP 2 1', 230.0000,1,   1,   1,   1,1.04277384, -63.222164, 1.10000, 0.90000, 1.10000, 0.90000
  374,'WINTHROP 2 2', 115.0000,1,   1,   1,   1,1.04347849, -63.656871, 1.10000, 0.90000, 1.10000, 0.90000
  375,'WINTHROP 2 3',  13.8000,1,   1,   1,   1,1.04343772, -63.632692, 1.10000, 0.90000, 1.10000, 0.90000
  377,'WINTHROP 2 5', 230.0000,1,   1,   1,   1,1.04274273, -63.225968, 1.10000, 0.90000, 1.10000, 0.90000
  378,'WINTHROP 2 7', 230.0000,1,   1,   1,   1,1.04282904, -63.210778, 1.10000, 0.90000, 1.10000, 0.90000
  379,'WINTHROP 3 1', 115.0000,1,   1,   1,   1,1.04269195, -63.844469, 1.10000, 0.90000, 1.10000, 0.90000
  380,'WINTHROP 3 2', 115.0000,1,   1,   1,   1,1.04267359, -63.846464, 1.10000, 0.90000, 1.10000, 0.90000
  381,'CAMDEN 1 1  ', 115.0000,1,   1,   1,   1,1.04624963, -63.701336, 1.10000, 0.90000, 1.10000, 0.90000
  382,'CAMDEN 2 1  ', 230.0000,1,   1,   1,   1,1.04926169, -62.411885, 1.10000, 0.90000, 1.10000, 0.90000
  383,'CAMDEN 2 2  ', 230.0000,1,   1,   1,   1,1.04923427, -62.415341, 1.10000, 0.90000, 1.10000, 0.90000
  384,'NORTH HAVE~1', 115.0000,1,   1,   1,   1,1.04406786, -63.598050, 1.10000, 0.90000, 1.10000, 0.90000
  385,'NORTH HAVE~2', 115.0000,1,   1,   1,   1,1.04406977, -63.597776, 1.10000, 0.90000, 1.10000, 0.90000
  386,'OWLS HEAD ~1', 115.0000,1,   1,   1,   1,1.04629850, -63.726635, 1.10000, 0.90000, 1.10000, 0.90000
  387,'OWLS HEAD ~2', 115.0000,1,   1,   1,   1,1.04613495, -63.713173, 1.10000, 0.90000, 1.10000, 0.90000
  388,'ROCKLAND 1 1', 115.0000,1,   1,   1,   1,1.04567456, -63.783011, 1.10000, 0.90000, 1.10000, 0.90000
  389,'ROCKLAND 2 1', 115.0000,1,   1,   1,   1,1.04567003, -63.790832, 1.10000, 0.90000, 1.10000, 0.90000
  390,'ROCKLAND 2 2', 115.0000,1,   1,   1,   1,1.04562759, -63.795299, 1.10000, 0.90000, 1.10000, 0.90000
  391,'ROCKLAND 3 1', 230.0000,1,   1,   1,   1,1.04755592, -62.990197, 1.10000, 0.90000, 1.10000, 0.90000
  392,'ROCKLAND 3 2', 115.0000,1,   1,   1,   1,1.04646230, -63.698836, 1.10000, 0.90000, 1.10000, 0.90000
  393,'ROCKLAND 3 3', 230.0000,1,   1,   1,   1,1.04761696, -62.977110, 1.10000, 0.90000, 1.10000, 0.90000
  394,'TENANTS HA~1', 115.0000,1,   1,   1,   1,1.04672861, -64.118544, 1.10000, 0.90000, 1.10000, 0.90000
  395,'TENANTS HA~2', 115.0000,1,   1,   1,   1,1.04669881, -64.120846, 1.10000, 0.90000, 1.10000, 0.90000
  396,'TENANTS HA~3', 230.0000,1,   1,   1,   1,1.04376614, -63.253487, 1.10000, 0.90000, 1.10000, 0.90000
  397,'TENANTS HA~4', 115.0000,1,   1,   1,   1,1.04885685, -63.847399, 1.10000, 0.90000, 1.10000, 0.90000
  398,'TENANTS HA~5', 230.0000,1,   1,   1,   1,1.04372668, -63.255919, 1.10000, 0.90000, 1.10000, 0.90000
  399,'UNION 1 1   ', 115.0000,1,   1,   1,   1,1.04602635, -63.546372, 1.10000, 0.90000, 1.10000, 0.90000
  400,'UNION 2 1   ', 230.0000,1,   1,   1,   1,1.04813039, -62.826013, 1.10000, 0.90000, 1.10000, 0.90000
  401,'UNION 2 2   ', 115.0000,1,   1,   1,   1,1.04702353, -63.415390, 1.10000, 0.90000, 1.10000, 0.90000
  402,'UNION 2 3   ', 230.0000,1,   1,   1,   1,1.04811263, -62.828123, 1.10000, 0.90000, 1.10000, 0.90000
  403,'UNION 3 1   ', 115.0000,1,   1,   1,   1,1.04666793, -63.485311, 1.10000, 0.90000, 1.10000, 0.90000
  404,'WARREN 1 1  ', 115.0000,1,   1,   1,   1,1.04646885, -63.749550, 1.10000, 0.90000, 1.10000, 0.90000
  405,'WARREN 2 1  ', 115.0000,1,   1,   1,   1,1.04682219, -63.789363, 1.10000, 0.90000, 1.10000, 0.90000
  406,'WARREN 2 2  ',  13.8000,1,   1,   1,   1,1.04682219, -63.789363, 1.10000, 0.90000, 1.10000, 0.90000
  407,'WARREN 2 3  ',  13.8000,1,   1,   1,   1,1.04682219, -63.789363, 1.10000, 0.90000, 1.10000, 0.90000
  409,'WARREN 2 5  ', 115.0000,1,   1,   1,   1,1.04685259, -63.786303, 1.10000, 0.90000, 1.10000, 0.90000
  410,'WARREN 2 7  ', 115.0000,1,   1,   1,   1,1.04682219, -63.789363, 1.10000, 0.90000, 1.10000, 0.90000
  411,'WARREN 3 1  ', 115.0000,1,   1,   1,   1,1.04662108, -63.789261, 1.10000, 0.90000, 1.10000, 0.90000
  412,'WARREN 3 2  ', 115.0000,1,   1,   1,   1,1.04660952, -63.790736, 1.10000, 0.90000, 1.10000, 0.90000
  413,'BOOTHBAY 1 1', 115.0000,1,   1,   1,   1,1.04400539, -64.996613, 1.10000, 0.90000, 1.10000, 0.90000
  414,'BOOTHBAY 2 1', 230.0000,1,   1,   1,   1,1.04343498, -64.540739, 1.10000, 0.90000, 1.10000, 0.90000
  415,'BOOTHBAY 2 2', 115.0000,1,   1,   1,   1,1.04614556, -64.782398, 1.10000, 0.90000, 1.10000, 0.90000
  416,'BOOTHBAY 2 3', 230.0000,1,   1,   1,   1,1.04321218, -64.530487, 1.10000, 0.90000, 1.10000, 0.90000
  417,'BOOTHBAY H~1', 115.0000,1,   1,   1,   1,1.04194534, -65.161220, 1.10000, 0.90000, 1.10000, 0.90000
  418,'BOOTHBAY H~2', 115.0000,1,   1,   1,   1,1.04191732, -65.162552, 1.10000, 0.90000, 1.10000, 0.90000
  419,'BRISTOL 1 1 ', 115.0000,1,   1,   1,   1,1.04525602, -64.692089, 1.10000, 0.90000, 1.10000, 0.90000
  420,'BRISTOL 1 2 ', 115.0000,1,   1,   1,   1,1.04527032, -64.690456, 1.10000, 0.90000, 1.10000, 0.90000
  421,'DAMARISCOT~1', 115.0000,1,   1,   1,   1,1.04556048, -64.215253, 1.10000, 0.90000, 1.10000, 0.90000
  422,'DAMARISCOT~2', 115.0000,1,   1,   1,   1,1.04488599, -64.575948, 1.10000, 0.90000, 1.10000, 0.90000
  423,'JEFFERSON ~1', 115.0000,1,   1,   1,   1,1.04211378, -64.188615, 1.10000, 0.90000, 1.10000, 0.90000
  424,'JEFFERSON ~2', 115.0000,1,   1,   1,   1,1.04210496, -64.189517, 1.10000, 0.90000, 1.10000, 0.90000
  425,'JEFFERSON~20', 115.0000,1,   1,   1,   1,1.04374552, -63.717175, 1.10000, 0.90000, 1.10000, 0.90000
  426,'JEFFERSON~26', 115.0000,1,   1,   1,   1,1.04445970, -63.688946, 1.10000, 0.90000, 1.10000, 0.90000
  427,'NEWCASTLE ~1', 115.0000,1,   1,   1,   1,1.04389215, -64.347287, 1.10000, 0.90000, 1.10000, 0.90000
  428,'NEWCASTLE ~2', 115.0000,1,   1,   1,   1,1.04388082, -64.349466, 1.10000, 0.90000, 1.10000, 0.90000
  429,'NEWCASTLE ~3', 115.0000,1,   1,   1,   1,1.04450929, -64.385611, 1.10000, 0.90000, 1.10000, 0.90000
  430,'WALDOBORO ~1', 115.0000,1,   1,   1,   1,1.04656029, -63.957044, 1.10000, 0.90000, 1.10000, 0.90000
  431,'WALDOBORO ~2', 115.0000,1,   1,   1,   1,1.04504395, -63.650321, 1.10000, 0.90000, 1.10000, 0.90000
  432,'WALDOBORO ~3', 230.0000,1,   1,   1,   1,1.04795909, -63.031294, 1.10000, 0.90000, 1.10000, 0.90000
  433,'WALDOBORO ~4', 115.0000,1,   1,   1,   1,1.04743004, -63.728185, 1.10000, 0.90000, 1.10000, 0.90000
  434,'WALDOBORO ~5',  13.8000,1,   1,   1,   1,1.04761517, -63.460107, 1.10000, 0.90000, 1.10000, 0.90000
  436,'WALDOBORO ~7', 230.0000,1,   1,   1,   1,1.04793179, -63.034060, 1.10000, 0.90000, 1.10000, 0.90000
  437,'WHITEFIELD~1', 115.0000,1,   1,   1,   1,1.04309714, -64.274751, 1.10000, 0.90000, 1.10000, 0.90000
  438,'WHITEFIELD~2', 115.0000,1,   1,   1,   1,1.04308879, -64.276144, 1.10000, 0.90000, 1.10000, 0.90000
  439,'WHITEFIELD~3', 115.0000,1,   1,   1,   1,1.04064417, -64.007861, 1.10000, 0.90000, 1.10000, 0.90000
  440,'WISCASSET ~1', 115.0000,1,   1,   1,   1,1.04349792, -64.737933, 1.10000, 0.90000, 1.10000, 0.90000
  441,'WISCASSET ~2', 115.0000,1,   1,   1,   1,1.04081762, -65.289102, 1.10000, 0.90000, 1.10000, 0.90000
  442,'WISCASSET ~3', 115.0000,1,   1,   1,   1,1.04085433, -65.284717, 1.10000, 0.90000, 1.10000, 0.90000
  443,'ANDOVER 1 1 ', 115.0000,1,   1,   1,   1,1.03426278, -63.840747, 1.10000, 0.90000, 1.10000, 0.90000
  444,'BETHEL 1 1  ', 115.0000,1,   1,   1,   1,1.04403639, -64.441605, 1.10000, 0.90000, 1.10000, 0.90000
  445,'BETHEL 2 1  ', 230.0000,1,   1,   1,   1,1.03812993, -64.238735, 1.10000, 0.90000, 1.10000, 0.90000
  446,'BETHEL 2 2  ', 115.0000,1,   1,   1,   1,1.04265380, -64.762303, 1.10000, 0.90000, 1.10000, 0.90000
  447,'BETHEL 2 3  ',  18.0000,1,   1,   1,   1,1.04322922, -64.827859, 1.10000, 0.90000, 1.10000, 0.90000
  449,'BETHEL 2 5  ', 230.0000,1,   1,   1,   1,1.03811681, -64.240176, 1.10000, 0.90000, 1.10000, 0.90000
  450,'BETHEL 3 1  ', 115.0000,1,   1,   1,   1,1.04964185, -64.697136, 1.10000, 0.90000, 1.10000, 0.90000
  451,'BETHEL 3 2  ', 115.0000,1,   1,   1,   1,1.04964817, -64.695900, 1.10000, 0.90000, 1.10000, 0.90000
  452,'BROWNFIELD~1', 115.0000,1,   1,   1,   1,1.04198992, -65.960407, 1.10000, 0.90000, 1.10000, 0.90000
  453,'BRYANT PON~1', 115.0000,1,   1,   1,   1,1.04845607, -63.776673, 1.10000, 0.90000, 1.10000, 0.90000
  454,'BUCKFIELD ~1', 115.0000,1,   1,   1,   1,1.05008399, -63.848916, 1.10000, 0.90000, 1.10000, 0.90000
  455,'BUCKFIELD ~2', 115.0000,1,   1,   1,   1,1.05006599, -63.851798, 1.10000, 0.90000, 1.10000, 0.90000
  456,'BUCKFIELD ~3', 115.0000,1,   1,   1,   1,1.05002117, -63.966470, 1.10000, 0.90000, 1.10000, 0.90000
  457,'ERROL 1 1   ', 115.0000,1,   1,   1,   1,1.04232299, -63.832626, 1.10000, 0.90000, 1.10000, 0.90000
  458,'ERROL 1 2   ', 115.0000,1,   1,   1,   1,1.04221988, -63.830624, 1.10000, 0.90000, 1.10000, 0.90000
  459,'FRYEBURG 1 1', 115.0000,1,   1,   1,   1,1.03906775, -66.396392, 1.10000, 0.90000, 1.10000, 0.90000
  460,'FRYEBURG 2 1', 115.0000,1,   1,   1,   1,1.04141092, -66.236839, 1.10000, 0.90000, 1.10000, 0.90000
  461,'FRYEBURG 3 1', 115.0000,1,   1,   1,   1,1.04146636, -66.041413, 1.10000, 0.90000, 1.10000, 0.90000
  462,'HIRAM 1 1   ', 115.0000,1,   1,   1,   1,1.04400885, -66.791122, 1.10000, 0.90000, 1.10000, 0.90000
  463,'HIRAM 1 2   ', 115.0000,1,   1,   1,   1,1.04400134, -66.792113, 1.10000, 0.90000, 1.10000, 0.90000
  464,'HIRAM 2 1   ', 115.0000,1,   1,   1,   1,1.04339993, -66.865790, 1.10000, 0.90000, 1.10000, 0.90000
  465,'HIRAM 2 2   ', 115.0000,1,   1,   1,   1,1.04342318, -66.863795, 1.10000, 0.90000, 1.10000, 0.90000
  466,'LOVELL 1    ', 115.0000,1,   1,   1,   1,1.04220116, -65.286117, 1.10000, 0.90000, 1.10000, 0.90000
  467,'NORWAY 1 1  ', 115.0000,1,   1,   1,   1,1.04433620, -64.441954, 1.10000, 0.90000, 1.10000, 0.90000
  468,'NORWAY 2 1  ', 115.0000,1,   1,   1,   1,1.04734051, -64.141849, 1.10000, 0.90000, 1.10000, 0.90000
  469,'NORWAY 3 1  ', 115.0000,1,   1,   1,   1,1.04476774, -64.562466, 1.10000, 0.90000, 1.10000, 0.90000
  470,'NORWAY 3 2  ', 115.0000,1,   1,   1,   1,1.04475820, -64.564030, 1.10000, 0.90000, 1.10000, 0.90000
  471,'OXFORD 1 1  ', 115.0000,1,   1,   1,   1,1.04744220, -64.176396, 1.10000, 0.90000, 1.10000, 0.90000
  472,'OXFORD 2 1  ', 230.0000,1,   1,   1,   1,1.04185891, -64.020688, 1.10000, 0.90000, 1.10000, 0.90000
  473,'OXFORD 2 2  ', 115.0000,1,   1,   1,   1,1.04408681, -64.352273, 1.10000, 0.90000, 1.10000, 0.90000
  474,'OXFORD 2 3  ', 230.0000,1,   1,   1,   1,1.04183769, -64.023161, 1.10000, 0.90000, 1.10000, 0.90000
  475,'OXFORD 3 1  ', 230.0000,1,   1,   1,   1,1.04229236, -64.049115, 1.10000, 0.90000, 1.10000, 0.90000
  476,'OXFORD 3 2  ', 115.0000,1,   1,   1,   1,1.04766297, -64.173684, 1.10000, 0.90000, 1.10000, 0.90000
  477,'OXFORD 3 3  ', 230.0000,1,   1,   1,   1,1.04232156, -64.046889, 1.10000, 0.90000, 1.10000, 0.90000
  478,'PORTER 1 1  ', 115.0000,1,   1,   1,   1,1.04411590, -66.956556, 1.10000, 0.90000, 1.10000, 0.90000
  479,'PORTER 1 2  ', 115.0000,1,   1,   1,   1,1.04411042, -66.957034, 1.10000, 0.90000, 1.10000, 0.90000
  480,'RUMFORD 1 1 ', 115.0000,1,   1,   1,   1,1.05004573, -62.914546, 1.10000, 0.90000, 1.10000, 0.90000
  481,'RUMFORD 2 1 ', 115.0000,1,   1,   1,   1,1.04984772, -63.037182, 1.10000, 0.90000, 1.10000, 0.90000
  482,'SOUTH PARI~1', 115.0000,1,   1,   1,   1,1.04651225, -64.158105, 1.10000, 0.90000, 1.10000, 0.90000
  483,'SOUTH PARI~2', 115.0000,1,   1,   1,   1,1.04649246, -64.159580, 1.10000, 0.90000, 1.10000, 0.90000
  484,'SOUTH PARI~3', 230.0000,1,   1,   1,   1,1.04659569, -63.399646, 1.10000, 0.90000, 1.10000, 0.90000
  485,'SOUTH PARI~4', 115.0000,1,   1,   1,   1,1.04737341, -63.979687, 1.10000, 0.90000, 1.10000, 0.90000
  486,'SOUTH PARI~5', 230.0000,1,   1,   1,   1,1.04656327, -63.403137, 1.10000, 0.90000, 1.10000, 0.90000
  487,'SUMNER 1 1  ', 115.0000,1,   1,   1,   1,1.04996479, -63.182843, 1.10000, 0.90000, 1.10000, 0.90000
  488,'WEST PARIS 1', 115.0000,1,   1,   1,   1,1.04741013, -64.001120, 1.10000, 0.90000, 1.10000, 0.90000
  489,'BANGOR 1 1  ', 230.0000,1,   1,   1,   1,1.04409671, -60.954527, 1.10000, 0.90000, 1.10000, 0.90000
  490,'BANGOR 1 2  ', 115.0000,1,   1,   1,   1,1.04583037, -61.827753, 1.10000, 0.90000, 1.10000, 0.90000
  491,'BANGOR 1 3  ', 230.0000,1,   1,   1,   1,1.04425621, -60.939262, 1.10000, 0.90000, 1.10000, 0.90000
  492,'BANGOR 2 1  ', 230.0000,1,   1,   1,   1,1.04365730, -60.991410, 1.10000, 0.90000, 1.10000, 0.90000
  493,'BANGOR 2 2  ', 115.0000,1,   1,   1,   1,1.04593372, -61.845143, 1.10000, 0.90000, 1.10000, 0.90000
  494,'BANGOR 2 3  ', 230.0000,1,   1,   1,   1,1.04350066, -61.002325, 1.10000, 0.90000, 1.10000, 0.90000
  495,'BANGOR 3 1  ', 500.0000,1,   1,   1,   1,1.04706860, -60.556266, 1.10000, 0.90000, 1.10000, 0.90000
  496,'BANGOR 3 2  ', 230.0000,1,   1,   1,   1,1.04348028, -60.953339, 1.10000, 0.90000, 1.10000, 0.90000
  497,'BANGOR 3 3  ', 115.0000,1,   1,   1,   1,1.04331923, -61.679627, 1.10000, 0.90000, 1.10000, 0.90000
  498,'BANGOR 3 4  ', 500.0000,1,   1,   1,   1,1.04697514, -60.566730, 1.10000, 0.90000, 1.10000, 0.90000
  499,'BANGOR 3 6  ', 500.0000,1,   1,   1,   1,1.04806423, -60.523474, 1.10000, 0.90000, 1.10000, 0.90000
  500,'BANGOR 4 1  ', 230.0000,1,   1,   1,   1,1.04429209, -60.940601, 1.10000, 0.90000, 1.10000, 0.90000
  501,'BANGOR 4 2  ', 115.0000,1,   1,   1,   1,1.04169953, -61.771896, 1.10000, 0.90000, 1.10000, 0.90000
  502,'BANGOR 4 3  ',  13.8000,1,   1,   1,   1,1.03626478, -63.433408, 1.10000, 0.90000, 1.10000, 0.90000
  504,'BANGOR 4 5  ', 230.0000,1,   1,   1,   1,1.04429519, -60.935171, 1.10000, 0.90000, 1.10000, 0.90000
  505,'BANGOR 4 7  ', 230.0000,1,   1,   1,   1,1.04429209, -60.940601, 1.10000, 0.90000, 1.10000, 0.90000
  506,'BREWER 1 1  ', 115.0000,1,   1,   1,   1,1.04556131, -61.857178, 1.10000, 0.90000, 1.10000, 0.90000
  507,'BREWER 2 1  ', 115.0000,1,   1,   1,   1,1.04630709, -62.425074, 1.10000, 0.90000, 1.10000, 0.90000
  508,'BREWER 2 2  ', 115.0000,1,   1,   1,   1,1.04626751, -62.428933, 1.10000, 0.90000, 1.10000, 0.90000
  509,'BREWER 3 1  ', 115.0000,1,   1,   1,   1,1.04584420, -61.911116, 1.10000, 0.90000, 1.10000, 0.90000
  510,'CARMEL 1 1  ', 115.0000,1,   1,   1,   1,1.03950846, -61.959597, 1.10000, 0.90000, 1.10000, 0.90000
  511,'CARMEL 2 1  ', 115.0000,1,   1,   1,   1,1.03823721, -62.014907, 1.10000, 0.90000, 1.10000, 0.90000
  512,'CHARLESTON~1', 115.0000,1,   1,   1,   1,1.04097831, -61.512007, 1.10000, 0.90000, 1.10000, 0.90000
  513,'CHARLESTON~2', 115.0000,1,   1,   1,   1,1.04098511, -61.510833, 1.10000, 0.90000, 1.10000, 0.90000
  514,'CHARLESTO~21', 115.0000,1,   1,   1,   1,1.04419065, -61.659608, 1.10000, 0.90000, 1.10000, 0.90000
  515,'CHARLESTO~22', 115.0000,1,   1,   1,   1,1.04418111, -61.661008, 1.10000, 0.90000, 1.10000, 0.90000
  516,'CORINNA 1   ', 115.0000,1,   1,   1,   1,1.04657412, -62.559519, 1.10000, 0.90000, 1.10000, 0.90000
  517,'CORINNA 2   ', 115.0000,1,   1,   1,   1,1.04658759, -62.558317, 1.10000, 0.90000, 1.10000, 0.90000
  518,'CORINTH 1 1 ', 115.0000,1,   1,   1,   1,1.04271591, -61.520436, 1.10000, 0.90000, 1.10000, 0.90000
  519,'CORINTH 1 2 ', 115.0000,1,   1,   1,   1,1.04270566, -61.521850, 1.10000, 0.90000, 1.10000, 0.90000
  520,'CORINTH 2 1 ', 230.0000,1,   1,   1,   1,1.03629005, -60.469850, 1.10000, 0.90000, 1.10000, 0.90000
  521,'CORINTH 2 2 ', 115.0000,1,   1,   1,   1,1.04357290, -61.056017, 1.10000, 0.90000, 1.10000, 0.90000
  522,'CORINTH 2 3 ', 230.0000,1,   1,   1,   1,1.03625786, -60.473020, 1.10000, 0.90000, 1.10000, 0.90000
  523,'DEXTER 1 1  ', 115.0000,1,   1,   1,   1,1.03909707, -62.403907, 1.10000, 0.90000, 1.10000, 0.90000
  524,'DEXTER 1 2  ', 115.0000,1,   1,   1,   1,1.03913951, -62.401530, 1.10000, 0.90000, 1.10000, 0.90000
  525,'DEXTER 2 1  ', 230.0000,1,   1,   1,   1,1.04574752, -61.775086, 1.10000, 0.90000, 1.10000, 0.90000
  526,'DEXTER 2 2  ', 115.0000,1,   1,   1,   1,1.04784071, -62.396749, 1.10000, 0.90000, 1.10000, 0.90000
  527,'DEXTER 2 3  ',  22.0000,1,   1,   1,   1,1.04841220, -62.559984, 1.10000, 0.90000, 1.10000, 0.90000
  529,'DEXTER 2 5  ', 230.0000,1,   1,   1,   1,1.04571915, -61.778918, 1.10000, 0.90000, 1.10000, 0.90000
  530,'EAST MILLI~1', 115.0000,1,   1,   1,   1,1.01331401, -58.142429, 1.10000, 0.90000, 1.10000, 0.90000
  531,'EDDINGTON ~1', 115.0000,1,   1,   1,   1,1.04580986, -62.045452, 1.10000, 0.90000, 1.10000, 0.90000
  532,'EDDINGTON ~2', 115.0000,1,   1,   1,   1,1.04581547, -62.044346, 1.10000, 0.90000, 1.10000, 0.90000
  533,'EDDINGTON ~3', 115.0000,1,   1,   1,   1,1.04571724, -61.879035, 1.10000, 0.90000, 1.10000, 0.90000
  534,'ETNA 1      ', 115.0000,1,   1,   1,   1,1.03701365, -62.106746, 1.10000, 0.90000, 1.10000, 0.90000
  535,'EXETER 1 1  ', 115.0000,1,   1,   1,   1,1.04743600, -62.456213, 1.10000, 0.90000, 1.10000, 0.90000
  536,'GREENBUSH ~1', 115.0000,1,   1,   1,   1,1.04552293, -61.902831, 1.10000, 0.90000, 1.10000, 0.90000
  537,'HAMPDEN 1 1 ', 115.0000,1,   1,   1,   1,1.03819704, -61.801013, 1.10000, 0.90000, 1.10000, 0.90000
  538,'HAMPDEN 1 2 ', 115.0000,1,   1,   1,   1,1.03823876, -61.798459, 1.10000, 0.90000, 1.10000, 0.90000
  539,'HAMPDEN 2 1 ', 115.0000,1,   1,   1,   1,1.03822923, -61.779669, 1.10000, 0.90000, 1.10000, 0.90000
  540,'HAMPDEN 2 2 ', 115.0000,1,   1,   1,   1,1.03818738, -61.782080, 1.10000, 0.90000, 1.10000, 0.90000
  541,'HAMPDEN 3 1 ', 230.0000,1,   1,   1,   1,1.04098344, -61.012031, 1.10000, 0.90000, 1.10000, 0.90000
  542,'HAMPDEN 3 2 ', 115.0000,1,   1,   1,   1,1.03876770, -61.720048, 1.10000, 0.90000, 1.10000, 0.90000
  543,'HAMPDEN 3 3 ', 230.0000,1,   1,   1,   1,1.04095733, -61.014831, 1.10000, 0.90000, 1.10000, 0.90000
  544,'HOWLAND 1 1 ', 115.0000,1,   1,   1,   1,1.03518009, -59.483236, 1.10000, 0.90000, 1.10000, 0.90000
  545,'HUDSON 1 1  ', 115.0000,1,   1,   1,   1,1.04404783, -61.612958, 1.10000, 0.90000, 1.10000, 0.90000
  546,'KENDUSKEAG 1', 115.0000,1,   1,   1,   1,1.04314446, -61.290108, 1.10000, 0.90000, 1.10000, 0.90000
  547,'KENDUSKEAG 2', 115.0000,1,   1,   1,   1,1.04313552, -61.291474, 1.10000, 0.90000, 1.10000, 0.90000
  548,'LEE 1 1     ', 115.0000,1,   1,   1,   1,1.02759874, -58.260066, 1.10000, 0.90000, 1.10000, 0.90000
  549,'LEE 2 1     ', 115.0000,1,   1,   1,   1,1.02578461, -58.462465, 1.10000, 0.90000, 1.10000, 0.90000
  550,'LEVANT 1    ', 115.0000,1,   1,   1,   1,1.04071987, -61.884792, 1.10000, 0.90000, 1.10000, 0.90000
  551,'LEVANT 2    ', 115.0000,1,   1,   1,   1,1.04070246, -61.887490, 1.10000, 0.90000, 1.10000, 0.90000
  552,'LINCOLN 1 1 ', 115.0000,1,   1,   1,   1,1.01277125, -59.145128, 1.10000, 0.90000, 1.10000, 0.90000
  553,'LINCOLN 2 1 ', 115.0000,1,   1,   1,   1,1.01255023, -59.158597, 1.10000, 0.90000, 1.10000, 0.90000
  554,'MILFORD 1 1 ', 115.0000,1,   1,   1,   1,1.04570115, -61.855259, 1.10000, 0.90000, 1.10000, 0.90000
  555,'MILFORD 1 2 ', 115.0000,1,   1,   1,   1,1.04569149, -61.856276, 1.10000, 0.90000, 1.10000, 0.90000
  556,'MILFORD 2 1 ', 115.0000,1,   1,   1,   1,1.04562390, -61.894204, 1.10000, 0.90000, 1.10000, 0.90000
  557,'MILLINOCKE~1', 115.0000,1,   1,   1,   1,1.01163590, -58.158501, 1.10000, 0.90000, 1.10000, 0.90000
  558,'MILLINOCKE~2', 115.0000,1,   1,   1,   1,1.01214981, -58.154054, 1.10000, 0.90000, 1.10000, 0.90000
  559,'MILLINOCKE~3', 230.0000,1,   1,   1,   1,1.00058055, -57.522999, 1.10000, 0.90000, 1.10000, 0.90000
  560,'MILLINOCKE~4', 115.0000,1,   1,   1,   1,1.01136208, -58.126419, 1.10000, 0.90000, 1.10000, 0.90000
  561,'MILLINOCKE~5', 230.0000,1,   1,   1,   1,1.00084448, -57.518246, 1.10000, 0.90000, 1.10000, 0.90000
  562,'NEWPORT 1 1 ', 115.0000,1,   1,   1,   1,1.03740823, -62.105209, 1.10000, 0.90000, 1.10000, 0.90000
  563,'OLD TOWN 1 1', 230.0000,1,   1,   1,   1,1.02915359, -59.466571, 1.10000, 0.90000, 1.10000, 0.90000
  564,'OLD TOWN 1 2', 115.0000,1,   1,   1,   1,1.03897917, -60.688983, 1.10000, 0.90000, 1.10000, 0.90000
  565,'OLD TOWN 1 3', 230.0000,1,   1,   1,   1,1.02919090, -59.447460, 1.10000, 0.90000, 1.10000, 0.90000
  566,'OLD TOWN 2 1', 115.0000,1,   1,   1,   1,1.04128516, -61.337182, 1.10000, 0.90000, 1.10000, 0.90000
  567,'OLD TOWN 2 2', 115.0000,1,   1,   1,   1,1.04131460, -61.333903, 1.10000, 0.90000, 1.10000, 0.90000
  568,'OLD TOWN 3 1', 115.0000,1,   1,   1,   1,1.03969729, -61.013069, 1.10000, 0.90000, 1.10000, 0.90000
  569,'ORONO 1 1   ', 115.0000,1,   1,   1,   1,1.04573047, -61.829604, 1.10000, 0.90000, 1.10000, 0.90000
  570,'ORONO 2 1   ', 115.0000,1,   1,   1,   1,1.04225826, -61.742622, 1.10000, 0.90000, 1.10000, 0.90000
  571,'ORONO 3 1   ', 115.0000,1,   1,   1,   1,1.04531169, -61.852738, 1.10000, 0.90000, 1.10000, 0.90000
  572,'ORONO 3 2   ', 115.0000,1,   1,   1,   1,1.04534674, -61.850443, 1.10000, 0.90000, 1.10000, 0.90000
  573,'ORONO 4 1   ', 115.0000,1,   1,   1,   1,1.04563284, -61.877115, 1.10000, 0.90000, 1.10000, 0.90000
  574,'ORONO 4 2   ', 115.0000,1,   1,   1,   1,1.04561138, -61.879724, 1.10000, 0.90000, 1.10000, 0.90000
  575,'ORRINGTON ~1', 115.0000,1,   1,   1,   1,1.04697001, -62.581834, 1.10000, 0.90000, 1.10000, 0.90000
  576,'ORRINGTON ~2', 230.0000,1,   1,   1,   1,1.04582119, -61.036681, 1.10000, 0.90000, 1.10000, 0.90000
  577,'ORRINGTON ~3', 115.0000,1,   1,   1,   1,1.04656780, -62.411625, 1.10000, 0.90000, 1.10000, 0.90000
  578,'ORRINGTON ~4',  13.8000,1,   1,   1,   1,1.04593360, -63.077022, 1.10000, 0.90000, 1.10000, 0.90000
  580,'ORRINGTON ~6', 230.0000,1,   1,   1,   1,1.04589045, -61.019476, 1.10000, 0.90000, 1.10000, 0.90000
  581,'PLYMOUTH 1 1', 115.0000,1,   1,   1,   1,1.04317999, -62.604134, 1.10000, 0.90000, 1.10000, 0.90000
  582,'SPRINGFIEL~1', 115.0000,1,   1,   1,   1,1.02993357, -57.976988, 1.10000, 0.90000, 1.10000, 0.90000
  583,'SPRINGFIEL~2', 115.0000,1,   1,   1,   1,1.02992761, -57.978033, 1.10000, 0.90000, 1.10000, 0.90000
  584,'WEST ENFIE~1', 115.0000,1,   1,   1,   1,1.01642001, -59.052279, 1.10000, 0.90000, 1.10000, 0.90000
  585,'WEST ENFIE~2', 115.0000,1,   1,   1,   1,1.02031291, -58.859920, 1.10000, 0.90000, 1.10000, 0.90000
  586,'ABBOT 1     ', 115.0000,1,   1,   1,   1,1.03747022, -62.883981, 1.10000, 0.90000, 1.10000, 0.90000
  587,'BROWNVILLE~1', 115.0000,1,   1,   1,   1,1.03712130, -60.173085, 1.10000, 0.90000, 1.10000, 0.90000
  588,'BROWNVILLE~2', 115.0000,1,   1,   1,   1,1.03710818, -60.174588, 1.10000, 0.90000, 1.10000, 0.90000
  589,'DOVER FOXC~1', 115.0000,1,   1,   1,   1,1.03792870, -61.442838, 1.10000, 0.90000, 1.10000, 0.90000
  590,'DOVER FOXC~2', 115.0000,1,   1,   1,   1,1.03597391, -61.054112, 1.10000, 0.90000, 1.10000, 0.90000
  591,'DOVER FOXC~3', 230.0000,1,   1,   1,   1,1.03067505, -60.731529, 1.10000, 0.90000, 1.10000, 0.90000
  592,'DOVER FOXC~4', 115.0000,1,   1,   1,   1,1.03652990, -61.221772, 1.10000, 0.90000, 1.10000, 0.90000
  593,'DOVER FOXC~5',  18.0000,1,   1,   1,   1,1.03954458, -61.469640, 1.10000, 0.90000, 1.10000, 0.90000
  595,'DOVER FOXC~7', 230.0000,1,   1,   1,   1,1.03065622, -60.733564, 1.10000, 0.90000, 1.10000, 0.90000
  596,'DOVER FOXC~8', 230.0000,1,   1,   1,   1,1.03096187, -60.724029, 1.10000, 0.90000, 1.10000, 0.90000
  597,'GREENVILLE~2', 115.0000,1,   1,   1,   1,1.04192269, -61.647839, 1.10000, 0.90000, 1.10000, 0.90000
  598,'GREENVILL~29', 115.0000,1,   1,   1,   1,1.04153275, -61.691068, 1.10000, 0.90000, 1.10000, 0.90000
  599,'GUILFORD 1 1', 115.0000,1,   1,   1,   1,1.03654540, -60.641712, 1.10000, 0.90000, 1.10000, 0.90000
  600,'GUILFORD 2 1', 115.0000,1,   1,   1,   1,1.03727674, -61.735225, 1.10000, 0.90000, 1.10000, 0.90000
  601,'GUILFORD 3 1', 115.0000,1,   1,   1,   1,1.03805208, -62.049707, 1.10000, 0.90000, 1.10000, 0.90000
  602,'HARMONY 1 1 ', 115.0000,1,   1,   1,   1,1.04172158, -61.486060, 1.10000, 0.90000, 1.10000, 0.90000
  603,'MILO 1 1    ', 115.0000,1,   1,   1,   1,1.03681660, -59.890562, 1.10000, 0.90000, 1.10000, 0.90000
  604,'MILO 1 2    ', 115.0000,1,   1,   1,   1,1.03680277, -59.892296, 1.10000, 0.90000, 1.10000, 0.90000
  605,'MILO 2 1    ', 115.0000,1,   1,   1,   1,1.03911531, -60.402423, 1.10000, 0.90000, 1.10000, 0.90000
  606,'MILO 2 2    ', 115.0000,1,   1,   1,   1,1.03912604, -60.401535, 1.10000, 0.90000, 1.10000, 0.90000
  607,'BATH 1 1    ', 115.0000,1,   1,   1,   1,1.04087484, -65.233176, 1.10000, 0.90000, 1.10000, 0.90000
  608,'BATH 1 2    ', 115.0000,1,   1,   1,   1,1.04089594, -65.229447, 1.10000, 0.90000, 1.10000, 0.90000
  609,'BATH 2 1    ', 230.0000,1,   1,   1,   1,1.03638065, -64.344576, 1.10000, 0.90000, 1.10000, 0.90000
  610,'BATH 2 2    ', 115.0000,1,   1,   1,   1,1.04112840, -64.896824, 1.10000, 0.90000, 1.10000, 0.90000
  611,'BATH 2 3    ',  13.8000,1,   1,   1,   1,1.04302549, -65.113027, 1.10000, 0.90000, 1.10000, 0.90000
  613,'BATH 2 5    ', 230.0000,1,   1,   1,   1,1.03704226, -64.336277, 1.10000, 0.90000, 1.10000, 0.90000
  614,'BATH 2 7    ', 230.0000,1,   1,   1,   1,1.03633642, -64.348735, 1.10000, 0.90000, 1.10000, 0.90000
  615,'BATH 3 1    ', 115.0000,1,   1,   1,   1,1.04041815, -65.121271, 1.10000, 0.90000, 1.10000, 0.90000
  616,'BOWDOIN 1 1 ', 115.0000,1,   1,   1,   1,1.03828120, -64.674187, 1.10000, 0.90000, 1.10000, 0.90000
  617,'BOWDOIN 2 1 ', 115.0000,1,   1,   1,   1,1.04212499, -64.175665, 1.10000, 0.90000, 1.10000, 0.90000
  618,'BOWDOIN 2 2 ', 115.0000,1,   1,   1,   1,1.04213560, -64.174647, 1.10000, 0.90000, 1.10000, 0.90000
  619,'PHIPPSBURG 1', 115.0000,1,   1,   1,   1,1.04109728, -65.073985, 1.10000, 0.90000, 1.10000, 0.90000
  620,'PHIPPSBURG 2', 115.0000,1,   1,   1,   1,1.04108334, -65.075727, 1.10000, 0.90000, 1.10000, 0.90000
  621,'RICHMOND 1 1', 115.0000,1,   1,   1,   1,1.04370177, -64.454890, 1.10000, 0.90000, 1.10000, 0.90000
  622,'RICHMOND 2 1', 230.0000,1,   1,   1,   1,1.04437828, -63.764672, 1.10000, 0.90000, 1.10000, 0.90000
  623,'RICHMOND 2 2', 115.0000,1,   1,   1,   1,1.04518735, -64.480469, 1.10000, 0.90000, 1.10000, 0.90000
  624,'RICHMOND 2 3', 230.0000,1,   1,   1,   1,1.04435527, -63.768886, 1.10000, 0.90000, 1.10000, 0.90000
  625,'TOPSHAM 1 1 ', 115.0000,1,   1,   1,   1,1.04091048, -65.213034, 1.10000, 0.90000, 1.10000, 0.90000
  626,'TOPSHAM 2 1 ', 115.0000,1,   1,   1,   1,1.04005826, -65.035552, 1.10000, 0.90000, 1.10000, 0.90000
  627,'TOPSHAM 2 2 ', 115.0000,1,   1,   1,   1,1.04004109, -65.038516, 1.10000, 0.90000, 1.10000, 0.90000
  628,'TOPSHAM 3 1 ', 115.0000,1,   1,   1,   1,1.04006553, -64.811651, 1.10000, 0.90000, 1.10000, 0.90000
  629,'TOPSHAM 3 2 ', 115.0000,1,   1,   1,   1,1.04004204, -64.814356, 1.10000, 0.90000, 1.10000, 0.90000
  630,'WOOLWICH 1  ', 115.0000,1,   1,   1,   1,1.04150355, -65.104250, 1.10000, 0.90000, 1.10000, 0.90000
  631,'WOOLWICH 2  ', 115.0000,1,   1,   1,   1,1.04149079, -65.105124, 1.10000, 0.90000, 1.10000, 0.90000
  632,'ANSON 1 1   ', 115.0000,1,   1,   1,   1,1.04055941, -62.793214, 1.10000, 0.90000, 1.10000, 0.90000
  633,'ANSON 2 1   ', 115.0000,1,   1,   1,   1,1.03907740, -62.952788, 1.10000, 0.90000, 1.10000, 0.90000
  634,'ANSON 2 2   ', 115.0000,1,   1,   1,   1,1.03906739, -62.954694, 1.10000, 0.90000, 1.10000, 0.90000
  635,'ATHENS 1 1  ', 115.0000,1,   1,   1,   1,1.04556453, -62.662068, 1.10000, 0.90000, 1.10000, 0.90000
  636,'BINGHAM 1 1 ', 115.0000,1,   1,   1,   1,1.04421628, -61.744842, 1.10000, 0.90000, 1.10000, 0.90000
  637,'BINGHAM 1 2 ', 115.0000,1,   1,   1,   1,1.04420900, -61.745894, 1.10000, 0.90000, 1.10000, 0.90000
  638,'BINGHAM 2 1 ', 115.0000,1,   1,   1,   1,1.04413104, -61.911867, 1.10000, 0.90000, 1.10000, 0.90000
  639,'BINGHAM 2 2 ', 115.0000,1,   1,   1,   1,1.04413736, -61.911253, 1.10000, 0.90000, 1.10000, 0.90000
  640,'CANAAN 1 1  ', 115.0000,1,   1,   1,   1,1.04383826, -62.772840, 1.10000, 0.90000, 1.10000, 0.90000
  641,'FAIRFIELD ~2', 115.0000,1,   1,   1,   1,1.04047632, -62.939223, 1.10000, 0.90000, 1.10000, 0.90000
  642,'FAIRFIELD~24', 115.0000,1,   1,   1,   1,1.04238009, -62.816287, 1.10000, 0.90000, 1.10000, 0.90000
  643,'FAIRFIELD~45', 115.0000,1,   1,   1,   1,1.04127610, -62.899164, 1.10000, 0.90000, 1.10000, 0.90000
  644,'FAIRFIELD~46', 115.0000,1,   1,   1,   1,1.04125130, -62.901104, 1.10000, 0.90000, 1.10000, 0.90000
  645,'HARTLAND 1 1', 115.0000,1,   1,   1,   1,1.04733360, -62.520205, 1.10000, 0.90000, 1.10000, 0.90000
  646,'JACKMAN 1   ', 115.0000,1,   1,   1,   1,1.04679227, -62.535593, 1.10000, 0.90000, 1.10000, 0.90000
  647,'MADISON 1 1 ', 115.0000,1,   1,   1,   1,1.04083073, -62.754917, 1.10000, 0.90000, 1.10000, 0.90000
  648,'NEW PORTLA~1', 115.0000,1,   1,   1,   1,1.04362392, -62.180669, 1.10000, 0.90000, 1.10000, 0.90000
  649,'NEW PORTLA~2', 115.0000,1,   1,   1,   1,1.04362702, -62.180348, 1.10000, 0.90000, 1.10000, 0.90000
  650,'NORRIDGEWO~1', 115.0000,1,   1,   1,   1,1.03907382, -62.894554, 1.10000, 0.90000, 1.10000, 0.90000
  651,'NORRIDGEWO~2', 115.0000,1,   1,   1,   1,1.03985929, -62.943028, 1.10000, 0.90000, 1.10000, 0.90000
  652,'NORRIDGEWO~3', 115.0000,1,   1,   1,   1,1.04368865, -63.198736, 1.10000, 0.90000, 1.10000, 0.90000
  653,'NORTH ANSO~1', 115.0000,1,   1,   1,   1,1.04238546, -62.093776, 1.10000, 0.90000, 1.10000, 0.90000
  654,'NORTH ANSO~2', 115.0000,1,   1,   1,   1,1.04125094, -62.313339, 1.10000, 0.90000, 1.10000, 0.90000
  655,'PALMYRA 1 1 ', 230.0000,1,   1,   1,   1,1.04524541, -61.993331, 1.10000, 0.90000, 1.10000, 0.90000
  656,'PALMYRA 1 2 ', 115.0000,1,   1,   1,   1,1.04412186, -62.286469, 1.10000, 0.90000, 1.10000, 0.90000
  657,'PALMYRA 1 3 ', 230.0000,1,   1,   1,   1,1.04520833, -61.997299, 1.10000, 0.90000, 1.10000, 0.90000
  658,'PITTSFIELD~1', 115.0000,1,   1,   1,   1,1.04237854, -62.591410, 1.10000, 0.90000, 1.10000, 0.90000
  659,'PITTSFIEL~20', 230.0000,1,   1,   1,   1,1.04480696, -62.139408, 1.10000, 0.90000, 1.10000, 0.90000
  660,'PITTSFIEL~21', 115.0000,1,   1,   1,   1,1.04318571, -62.507535, 1.10000, 0.90000, 1.10000, 0.90000
  661,'PITTSFIEL~22', 230.0000,1,   1,   1,   1,1.04479766, -62.140699, 1.10000, 0.90000, 1.10000, 0.90000
  662,'ROCKWOOD 1 1', 115.0000,1,   1,   1,   1,1.04476857, -62.167057, 1.10000, 0.90000, 1.10000, 0.90000
  663,'SAINT ALBA~1', 115.0000,1,   1,   1,   1,1.04307032, -61.935910, 1.10000, 0.90000, 1.10000, 0.90000
  664,'SKOWHEGAN ~1', 115.0000,1,   1,   1,   1,1.04356766, -62.836593, 1.10000, 0.90000, 1.10000, 0.90000
  665,'SKOWHEGAN ~2', 115.0000,1,   1,   1,   1,1.04102731, -62.833588, 1.10000, 0.90000, 1.10000, 0.90000
  666,'SKOWHEGAN ~3', 115.0000,1,   1,   1,   1,1.04292881, -62.796015, 1.10000, 0.90000, 1.10000, 0.90000
  667,'SKOWHEGAN ~4',  22.0000,1,   1,   1,   1,1.04292881, -62.796015, 1.10000, 0.90000, 1.10000, 0.90000
  668,'SKOWHEGAN ~5',  22.0000,1,   1,   1,   1,1.04292881, -62.796015, 1.10000, 0.90000, 1.10000, 0.90000
  670,'SKOWHEGAN ~7', 115.0000,1,   1,   1,   1,1.04296541, -62.792716, 1.10000, 0.90000, 1.10000, 0.90000
  671,'SKOWHEGAN ~8', 115.0000,1,   1,   1,   1,1.04289114, -62.799041, 1.10000, 0.90000, 1.10000, 0.90000
  672,'BELFAST 1 1 ', 115.0000,1,   1,   1,   1,1.04732227, -63.366363, 1.10000, 0.90000, 1.10000, 0.90000
  673,'BELFAST 2 1 ', 230.0000,1,   1,   1,   1,1.04911280, -62.332723, 1.10000, 0.90000, 1.10000, 0.90000
  674,'BELFAST 2 2 ', 115.0000,1,   1,   1,   1,1.04757917, -63.146253, 1.10000, 0.90000, 1.10000, 0.90000
  675,'BELFAST 2 3 ', 230.0000,1,   1,   1,   1,1.04908657, -62.335359, 1.10000, 0.90000, 1.10000, 0.90000
  676,'BELFAST 3 1 ', 115.0000,1,   1,   1,   1,1.04409492, -63.224643, 1.10000, 0.90000, 1.10000, 0.90000
  677,'BROOKS 1 1  ', 115.0000,1,   1,   1,   1,1.04360819, -63.185527, 1.10000, 0.90000, 1.10000, 0.90000
  678,'BROOKS 2 1  ', 115.0000,1,   1,   1,   1,1.04139662, -63.039176, 1.10000, 0.90000, 1.10000, 0.90000
  679,'BURNHAM 1   ', 115.0000,1,   1,   1,   1,1.04144990, -62.668352, 1.10000, 0.90000, 1.10000, 0.90000
  680,'FREEDOM 1 1 ', 115.0000,1,   1,   1,   1,1.04714608, -63.036909, 1.10000, 0.90000, 1.10000, 0.90000
  681,'FREEDOM 2 1 ', 115.0000,1,   1,   1,   1,1.04475224, -63.122484, 1.10000, 0.90000, 1.10000, 0.90000
  682,'LINCOLNVIL~1', 115.0000,1,   1,   1,   1,1.04681301, -63.426708, 1.10000, 0.90000, 1.10000, 0.90000
  683,'LINCOLNVIL~2', 115.0000,1,   1,   1,   1,1.04675519, -63.586049, 1.10000, 0.90000, 1.10000, 0.90000
  684,'LINCOLNVIL~3', 115.0000,1,   1,   1,   1,1.04745913, -63.115989, 1.10000, 0.90000, 1.10000, 0.90000
  685,'LINCOLNVIL~4', 115.0000,1,   1,   1,   1,1.04747844, -63.114814, 1.10000, 0.90000, 1.10000, 0.90000
  686,'MORRILL 1 1 ', 115.0000,1,   1,   1,   1,1.04712188, -63.449971, 1.10000, 0.90000, 1.10000, 0.90000
  687,'MORRILL 2 1 ', 115.0000,1,   1,   1,   1,1.04685783, -63.465387, 1.10000, 0.90000, 1.10000, 0.90000
  688,'SEARSPORT ~1', 115.0000,1,   1,   1,   1,1.04640865, -63.150816, 1.10000, 0.90000, 1.10000, 0.90000
  689,'SEARSPORT ~2', 115.0000,1,   1,   1,   1,1.04639447, -63.152346, 1.10000, 0.90000, 1.10000, 0.90000
  690,'SEARSPORT ~3', 115.0000,1,   1,   1,   1,1.04622555, -63.099733, 1.10000, 0.90000, 1.10000, 0.90000
  691,'STOCKTON S~1', 115.0000,1,   1,   1,   1,1.04169273, -63.401456, 1.10000, 0.90000, 1.10000, 0.90000
  692,'STOCKTON S~2', 115.0000,1,   1,   1,   1,1.04166496, -63.403246, 1.10000, 0.90000, 1.10000, 0.90000
  693,'STOCKTON S~3', 115.0000,1,   1,   1,   1,1.04695272, -62.845254, 1.10000, 0.90000, 1.10000, 0.90000
  694,'THORNDIKE 1 ', 115.0000,1,   1,   1,   1,1.04339588, -63.121712, 1.10000, 0.90000, 1.10000, 0.90000
  695,'WINTERPORT~1', 115.0000,1,   1,   1,   1,1.04658067, -62.987171, 1.10000, 0.90000, 1.10000, 0.90000
  696,'WINTERPORT~2', 115.0000,1,   1,   1,   1,1.04553771, -63.161642, 1.10000, 0.90000, 1.10000, 0.90000
  697,'ADDISON 1 1 ', 230.0000,1,   1,   1,   1,1.04871213, -62.478855, 1.10000, 0.90000, 1.10000, 0.90000
  698,'ADDISON 1 2 ', 115.0000,1,   1,   1,   1,1.05000842, -62.620793, 1.10000, 0.90000, 1.10000, 0.90000
  699,'ADDISON 1 3 ', 230.0000,1,   1,   1,   1,1.04869342, -62.480979, 1.10000, 0.90000, 1.10000, 0.90000
  700,'BAILEYVILL~1', 115.0000,1,   1,   1,   1,1.03099895, -61.305360, 1.10000, 0.90000, 1.10000, 0.90000
  701,'BAILEYVILL~2', 115.0000,1,   1,   1,   1,1.02536213, -60.854841, 1.10000, 0.90000, 1.10000, 0.90000
  702,'CALAIS 1 1  ', 115.0000,1,   1,   1,   1,1.03872454, -61.932078, 1.10000, 0.90000, 1.10000, 0.90000
  703,'CALAIS 2 1  ', 115.0000,1,   1,   1,   1,1.04155374, -62.195265, 1.10000, 0.90000, 1.10000, 0.90000
  704,'CALAIS 3 1  ', 115.0000,1,   1,   1,   1,1.03640175, -61.649417, 1.10000, 0.90000, 1.10000, 0.90000
  705,'COLUMBIA F~1', 115.0000,1,   1,   1,   1,1.04808342, -62.909246, 1.10000, 0.90000, 1.10000, 0.90000
  706,'EAST MACHI~1', 115.0000,1,   1,   1,   1,1.04697371, -62.734987, 1.10000, 0.90000, 1.10000, 0.90000
  707,'EAST MACHI~2', 115.0000,1,   1,   1,   1,1.04696369, -62.736606, 1.10000, 0.90000, 1.10000, 0.90000
  708,'EASTPORT 1 1', 115.0000,1,   1,   1,   1,1.04585147, -62.550633, 1.10000, 0.90000, 1.10000, 0.90000
  709,'JONESPORT 1 ', 230.0000,1,   1,   1,   1,1.04914892, -62.551822, 1.10000, 0.90000, 1.10000, 0.90000
  710,'JONESPORT 2 ', 115.0000,1,   1,   1,   1,1.04892576, -62.610097, 1.10000, 0.90000, 1.10000, 0.90000
  711,'JONESPORT 3 ', 230.0000,1,   1,   1,   1,1.04912305, -62.554178, 1.10000, 0.90000, 1.10000, 0.90000
  712,'LUBEC 1 1   ', 115.0000,1,   1,   1,   1,1.04589891, -62.601313, 1.10000, 0.90000, 1.10000, 0.90000
  713,'LUBEC 1 2   ', 115.0000,1,   1,   1,   1,1.04590964, -62.600241, 1.10000, 0.90000, 1.10000, 0.90000
  714,'LUBEC 2 1   ', 115.0000,1,   1,   1,   1,1.04546595, -62.576294, 1.10000, 0.90000, 1.10000, 0.90000
  715,'MACHIAS 1 1 ', 230.0000,1,   1,   1,   1,1.04208124, -62.391087, 1.10000, 0.90000, 1.10000, 0.90000
  716,'MACHIAS 1 2 ', 115.0000,1,   1,   1,   1,1.04665339, -62.651481, 1.10000, 0.90000, 1.10000, 0.90000
  717,'MACHIAS 1 3 ',  18.0000,1,   1,   1,   1,1.05206728, -62.960021, 1.10000, 0.90000, 1.10000, 0.90000
  719,'MACHIAS 1 5 ', 230.0000,1,   1,   1,   1,1.04207265, -62.392105, 1.10000, 0.90000, 1.10000, 0.90000
  720,'MACHIAS 2 1 ', 115.0000,1,   1,   1,   1,1.04714608, -62.743866, 1.10000, 0.90000, 1.10000, 0.90000
  721,'MACHIAS 2 2 ', 115.0000,1,   1,   1,   1,1.04713786, -62.745014, 1.10000, 0.90000, 1.10000, 0.90000
  722,'MACHIAS 3 1 ', 115.0000,1,   1,   1,   1,1.04817963, -62.657731, 1.10000, 0.90000, 1.10000, 0.90000
  723,'MILBRIDGE 1 ', 115.0000,1,   1,   1,   1,1.05061674, -62.809416, 1.10000, 0.90000, 1.10000, 0.90000
  724,'PEMBROKE 1 1', 115.0000,1,   1,   1,   1,1.04721844, -62.634126, 1.10000, 0.90000, 1.10000, 0.90000
  725,'PEMBROKE 1 2', 115.0000,1,   1,   1,   1,1.04722607, -62.632937, 1.10000, 0.90000, 1.10000, 0.90000
  726,'PERRY 1 1   ', 230.0000,1,   1,   1,   1,1.04020286, -62.187370, 1.10000, 0.90000, 1.10000, 0.90000
  727,'PERRY 2 1   ', 115.0000,1,   1,   1,   1,1.04406035, -62.381668, 1.10000, 0.90000, 1.10000, 0.90000
  728,'PRINCETON ~1', 115.0000,1,   1,   1,   1,1.03032422, -60.174404, 1.10000, 0.90000, 1.10000, 0.90000
  729,'PRINCETON~19', 115.0000,1,   1,   1,   1,1.02711236, -60.616761, 1.10000, 0.90000, 1.10000, 0.90000
  730,'STEUBEN 1   ', 115.0000,1,   1,   1,   1,1.05006790, -62.773052, 1.10000, 0.90000, 1.10000, 0.90000
  731,'VANCEBORO ~1', 115.0000,1,   1,   1,   1,1.03545809, -59.057681, 1.10000, 0.90000, 1.10000, 0.90000
  732,'VANCEBORO ~2', 115.0000,1,   1,   1,   1,1.03545976, -59.057477, 1.10000, 0.90000, 1.10000, 0.90000
  733,'ACTON 1 1   ', 115.0000,1,   1,   1,   1,1.04320705, -66.909243, 1.10000, 0.90000, 1.10000, 0.90000
  734,'ACTON 1 2   ', 115.0000,1,   1,   1,   1,1.04319251, -66.910664, 1.10000, 0.90000, 1.10000, 0.90000
  735,'ALFRED 1 1  ', 115.0000,1,   1,   1,   1,1.03891432, -67.008302, 1.10000, 0.90000, 1.10000, 0.90000
  736,'ALFRED 1 2  ', 115.0000,1,   1,   1,   1,1.03888834, -67.012516, 1.10000, 0.90000, 1.10000, 0.90000
  737,'ALFRED 2 1  ', 230.0000,1,   1,   1,   1,1.04211617, -66.151284, 1.10000, 0.90000, 1.10000, 0.90000
  738,'ALFRED 2 2  ', 115.0000,1,   1,   1,   1,1.04123545, -66.412634, 1.10000, 0.90000, 1.10000, 0.90000
  739,'ALFRED 2 3  ', 230.0000,1,   1,   1,   1,1.04219508, -66.140663, 1.10000, 0.90000, 1.10000, 0.90000
  740,'ALFRED 3 1  ', 115.0000,1,   1,   1,   1,1.03902590, -66.738168, 1.10000, 0.90000, 1.10000, 0.90000
  741,'ALFRED 3 2  ', 115.0000,1,   1,   1,   1,1.03900325, -66.740469, 1.10000, 0.90000, 1.10000, 0.90000
  742,'BERWICK 1 1 ', 115.0000,1,   1,   1,   1,1.03636193, -69.237443, 1.10000, 0.90000, 1.10000, 0.90000
  743,'BERWICK 2 1 ', 230.0000,1,   1,   1,   1,1.03583670, -66.953633, 1.10000, 0.90000, 1.10000, 0.90000
  744,'BERWICK 2 2 ', 230.0000,1,   1,   1,   1,1.03580189, -66.957710, 1.10000, 0.90000, 1.10000, 0.90000
  745,'BERWICK 3 1 ', 115.0000,1,   1,   1,   1,1.03658605, -69.502564, 1.10000, 0.90000, 1.10000, 0.90000
  746,'BIDDEFORD ~1', 115.0000,1,   1,   1,   1,1.03868401, -66.991834, 1.10000, 0.90000, 1.10000, 0.90000
  747,'BIDDEFORD ~2', 115.0000,1,   1,   1,   1,1.03897917, -66.978597, 1.10000, 0.90000, 1.10000, 0.90000
  748,'BIDDEFORD ~3', 115.0000,1,   1,   1,   1,1.03904033, -66.972819, 1.10000, 0.90000, 1.10000, 0.90000
  749,'BIDDEFORD ~4', 230.0000,1,   1,   1,   1,1.04133081, -66.148087, 1.10000, 0.90000, 1.10000, 0.90000
  750,'BIDDEFORD ~5', 230.0000,1,   1,   1,   1,1.04280901, -66.277895, 1.10000, 0.90000, 1.10000, 0.90000
  751,'BIDDEFORD ~6', 115.0000,1,   1,   1,   1,1.03878760, -67.145349, 1.10000, 0.90000, 1.10000, 0.90000
  752,'BIDDEFORD ~7',  22.0000,1,   1,   1,   1,1.04472136, -65.884660, 1.10000, 0.90000, 1.10000, 0.90000
  754,'BIDDEFORD ~9', 230.0000,1,   1,   1,   1,1.04254496, -66.261516, 1.10000, 0.90000, 1.10000, 0.90000
  755,'BUXTON 1 1  ', 115.0000,1,   1,   1,   1,1.03910148, -66.934802, 1.10000, 0.90000, 1.10000, 0.90000
  756,'BUXTON 2 1  ', 115.0000,1,   1,   1,   1,1.03933156, -66.905480, 1.10000, 0.90000, 1.10000, 0.90000
  757,'BUXTON 2 2  ', 115.0000,1,   1,   1,   1,1.03931630, -66.908827, 1.10000, 0.90000, 1.10000, 0.90000
  758,'BUXTON 3 1  ', 115.0000,1,   1,   1,   1,1.03854048, -67.013377, 1.10000, 0.90000, 1.10000, 0.90000
  759,'CAPE NEDDI~1', 115.0000,1,   1,   1,   1,1.03967547, -68.655361, 1.10000, 0.90000, 1.10000, 0.90000
  760,'CAPE NEDDI~2', 115.0000,1,   1,   1,   1,1.03966165, -68.658066, 1.10000, 0.90000, 1.10000, 0.90000
  761,'ELIOT 1 1   ', 115.0000,1,   1,   1,   1,1.04345143, -69.616211, 1.10000, 0.90000, 1.10000, 0.90000
  762,'ELIOT 2 1   ', 115.0000,1,   1,   1,   1,1.04017830, -68.669424, 1.10000, 0.90000, 1.10000, 0.90000
  763,'ELIOT 2 2   ', 115.0000,1,   1,   1,   1,1.04016113, -68.672457, 1.10000, 0.90000, 1.10000, 0.90000
  764,'HOLLIS CEN~1', 115.0000,1,   1,   1,   1,1.03684032, -66.697214, 1.10000, 0.90000, 1.10000, 0.90000
  765,'HOLLIS CEN~2', 115.0000,1,   1,   1,   1,1.03835726, -66.865332, 1.10000, 0.90000, 1.10000, 0.90000
  766,'KENNEBUNK ~1', 115.0000,1,   1,   1,   1,1.03825247, -67.198884, 1.10000, 0.90000, 1.10000, 0.90000
  767,'KENNEBUNK ~2', 115.0000,1,   1,   1,   1,1.03671050, -67.271797, 1.10000, 0.90000, 1.10000, 0.90000
  768,'KENNEBUNK ~3', 230.0000,1,   1,   1,   1,1.04180896, -66.527374, 1.10000, 0.90000, 1.10000, 0.90000
  769,'KENNEBUNK ~4', 115.0000,1,   1,   1,   1,1.04355609, -67.739023, 1.10000, 0.90000, 1.10000, 0.90000
  770,'KENNEBUNK ~5',  13.8000,1,   1,   1,   1,1.04253078, -67.068401, 1.10000, 0.90000, 1.10000, 0.90000
  772,'KENNEBUNK ~7', 230.0000,1,   1,   1,   1,1.04192507, -66.511303, 1.10000, 0.90000, 1.10000, 0.90000
  773,'KENNEBUNKP~1', 115.0000,1,   1,   1,   1,1.03759158, -67.395519, 1.10000, 0.90000, 1.10000, 0.90000
  774,'KENNEBUNKP~2', 115.0000,1,   1,   1,   1,1.03700125, -67.151230, 1.10000, 0.90000, 1.10000, 0.90000
  775,'KENNEBUNKP~3', 115.0000,1,   1,   1,   1,1.03807020, -67.392944, 1.10000, 0.90000, 1.10000, 0.90000
  776,'KENNEBUNKP~4', 115.0000,1,   1,   1,   1,1.03805459, -67.395601, 1.10000, 0.90000, 1.10000, 0.90000
  777,'KITTERY 1 1 ', 115.0000,1,   1,   1,   1,1.04369485, -69.435218, 1.10000, 0.90000, 1.10000, 0.90000
  778,'KITTERY 2 1 ', 115.0000,1,   1,   1,   1,1.04247737, -69.124124, 1.10000, 0.90000, 1.10000, 0.90000
  779,'KITTERY 2 2 ', 115.0000,1,   1,   1,   1,1.04244804, -69.126507, 1.10000, 0.90000, 1.10000, 0.90000
  780,'KITTERY 3 1 ', 115.0000,1,   1,   1,   1,1.04255712, -69.253740, 1.10000, 0.90000, 1.10000, 0.90000
  781,'KITTERY 3 2 ', 115.0000,1,   1,   1,   1,1.04259539, -69.250673, 1.10000, 0.90000, 1.10000, 0.90000
  782,'LEBANON 1 1 ', 115.0000,1,   1,   1,   1,1.03562784, -68.516653, 1.10000, 0.90000, 1.10000, 0.90000
  783,'LEBANON 1 2 ', 115.0000,1,   1,   1,   1,1.03566146, -68.514912, 1.10000, 0.90000, 1.10000, 0.90000
  784,'LEBANON 2 1 ', 230.0000,1,   1,   1,   1,1.04061186, -66.581012, 1.10000, 0.90000, 1.10000, 0.90000
  785,'LEBANON 2 2 ', 115.0000,1,   1,   1,   1,1.03794587, -68.041334, 1.10000, 0.90000, 1.10000, 0.90000
  786,'LEBANON 2 3 ',  13.8000,1,   1,   1,   1,1.03641474, -69.121733, 1.10000, 0.90000, 1.10000, 0.90000
  788,'LEBANON 2 5 ', 230.0000,1,   1,   1,   1,1.04059231, -66.582924, 1.10000, 0.90000, 1.10000, 0.90000
  789,'LEBANON 3 1 ', 115.0000,1,   1,   1,   1,1.03798199, -67.304602, 1.10000, 0.90000, 1.10000, 0.90000
  790,'LIMERICK 1 1', 115.0000,1,   1,   1,   1,1.03687131, -67.460925, 1.10000, 0.90000, 1.10000, 0.90000
  791,'LIMERICK 2 1', 115.0000,1,   1,   1,   1,1.03699565, -67.397008, 1.10000, 0.90000, 1.10000, 0.90000
  792,'LIMINGTON ~1', 115.0000,1,   1,   1,   1,1.03771389, -67.092914, 1.10000, 0.90000, 1.10000, 0.90000
  793,'LIMINGTON ~2', 115.0000,1,   1,   1,   1,1.03773499, -67.090346, 1.10000, 0.90000, 1.10000, 0.90000
  794,'LIMINGTON ~3', 115.0000,1,   1,   1,   1,1.03908694, -66.751090, 1.10000, 0.90000, 1.10000, 0.90000
  795,'NORTH BERW~1', 115.0000,1,   1,   1,   1,1.03830600, -67.316739, 1.10000, 0.90000, 1.10000, 0.90000
  796,'NORTH WATE~1', 230.0000,1,   1,   1,   1,1.04235828, -66.292552, 1.10000, 0.90000, 1.10000, 0.90000
  797,'NORTH WATE~2', 115.0000,1,   1,   1,   1,1.04225326, -66.825355, 1.10000, 0.90000, 1.10000, 0.90000
  798,'NORTH WATE~3',  13.8000,1,   1,   1,   1,1.03972614, -67.230119, 1.10000, 0.90000, 1.10000, 0.90000
  800,'NORTH WATE~5', 230.0000,1,   1,   1,   1,1.04240477, -66.281706, 1.10000, 0.90000, 1.10000, 0.90000
  801,'NORTH WATE~6', 230.0000,1,   1,   1,   1,1.04235828, -66.292552, 1.10000, 0.90000, 1.10000, 0.90000
  802,'OLD ORCHAR~1', 115.0000,1,   1,   1,   1,1.03854251, -67.012222, 1.10000, 0.90000, 1.10000, 0.90000
  803,'OLD ORCHAR~2', 115.0000,1,   1,   1,   1,1.03882968, -66.978768, 1.10000, 0.90000, 1.10000, 0.90000
  804,'OLD ORCHAR~3', 115.0000,1,   1,   1,   1,1.03879797, -66.981466, 1.10000, 0.90000, 1.10000, 0.90000
  805,'OLD ORCHAR~4', 115.0000,1,   1,   1,   1,1.03796649, -66.721960, 1.10000, 0.90000, 1.10000, 0.90000
  806,'PARSONSFIE~1', 115.0000,1,   1,   1,   1,1.04284143, -66.883603, 1.10000, 0.90000, 1.10000, 0.90000
  807,'PARSONSFIE~2', 115.0000,1,   1,   1,   1,1.04283202, -66.885351, 1.10000, 0.90000, 1.10000, 0.90000
  808,'SACO 1 1    ', 115.0000,1,   1,   1,   1,1.03872526, -67.081248, 1.10000, 0.90000, 1.10000, 0.90000
  809,'SACO 2 1    ', 115.0000,1,   1,   1,   1,1.03840935, -67.036497, 1.10000, 0.90000, 1.10000, 0.90000
  810,'SACO 2 2    ', 115.0000,1,   1,   1,   1,1.03837347, -67.040854, 1.10000, 0.90000, 1.10000, 0.90000
  811,'SACO 3 1    ', 115.0000,1,   1,   1,   1,1.03816628, -67.148416, 1.10000, 0.90000, 1.10000, 0.90000
  812,'SANFORD 1 1 ', 115.0000,1,   1,   1,   1,1.03803182, -67.339211, 1.10000, 0.90000, 1.10000, 0.90000
  813,'SANFORD 2 1 ', 230.0000,1,   1,   1,   1,1.03560352, -66.245930, 1.10000, 0.90000, 1.10000, 0.90000
  814,'SANFORD 2 2 ', 115.0000,1,   1,   1,   1,1.03945279, -67.089157, 1.10000, 0.90000, 1.10000, 0.90000
  815,'SANFORD 2 3 ', 230.0000,1,   1,   1,   1,1.03671145, -66.242433, 1.10000, 0.90000, 1.10000, 0.90000
  816,'SANFORD 3 1 ', 115.0000,1,   1,   1,   1,1.03835416, -66.829474, 1.10000, 0.90000, 1.10000, 0.90000
  817,'SANFORD 3 2 ', 115.0000,1,   1,   1,   1,1.03833246, -66.833695, 1.10000, 0.90000, 1.10000, 0.90000
  818,'SANFORD 4 1 ', 115.0000,1,   1,   1,   1,1.03859329, -67.261968, 1.10000, 0.90000, 1.10000, 0.90000
  819,'SANFORD 4 2 ', 115.0000,1,   1,   1,   1,1.03855038, -67.267658, 1.10000, 0.90000, 1.10000, 0.90000
  820,'SHAPLEIGH ~1', 115.0000,1,   1,   1,   1,1.03703511, -67.926279, 1.10000, 0.90000, 1.10000, 0.90000
  821,'SHAPLEIGH ~2', 115.0000,1,   1,   1,   1,1.03700888, -67.928028, 1.10000, 0.90000, 1.10000, 0.90000
  822,'SHAPLEIGH ~3', 115.0000,1,   1,   1,   1,1.03797567, -67.529691, 1.10000, 0.90000, 1.10000, 0.90000
  823,'SHAPLEIGH ~4', 115.0000,1,   1,   1,   1,1.03796566, -67.531139, 1.10000, 0.90000, 1.10000, 0.90000
  824,'SHAPLEIGH ~5', 115.0000,1,   1,   1,   1,1.03827512, -66.846406, 1.10000, 0.90000, 1.10000, 0.90000
  825,'SOUTH BERW~1', 115.0000,1,   1,   1,   1,1.03615689, -69.020667, 1.10000, 0.90000, 1.10000, 0.90000
  826,'SOUTH BERW~2', 115.0000,1,   1,   1,   1,1.03612125, -69.022934, 1.10000, 0.90000, 1.10000, 0.90000
  827,'WELLS 1 1   ', 500.0000,1,   1,   1,   1,1.04198110, -65.265483, 1.10000, 0.90000, 1.10000, 0.90000
  828,'WELLS 1 2   ', 230.0000,1,   1,   1,   1,1.03957283, -66.650939, 1.10000, 0.90000, 1.10000, 0.90000
  829,'WELLS 1 3   ',  13.8000,1,   1,   1,   1,1.03858197, -67.357775, 1.10000, 0.90000, 1.10000, 0.90000
  831,'WELLS 1 5   ', 500.0000,1,   1,   1,   1,1.04192138, -65.271398, 1.10000, 0.90000, 1.10000, 0.90000
  832,'WELLS 1 7   ', 500.0000,1,   1,   1,   1,1.04343891, -65.152594, 1.10000, 0.90000, 1.10000, 0.90000
  833,'WELLS 2 1   ', 115.0000,1,   1,   1,   1,1.03645658, -68.711143, 1.10000, 0.90000, 1.10000, 0.90000
  834,'WELLS 2 2   ', 115.0000,1,   1,   1,   1,1.03648221, -68.708363, 1.10000, 0.90000, 1.10000, 0.90000
  835,'WELLS 3 1   ', 115.0000,1,   1,   1,   1,1.03606069, -68.917005, 1.10000, 0.90000, 1.10000, 0.90000
  836,'YORK 1 1    ', 230.0000,1,   1,   1,   1,1.03977025, -67.496530, 1.10000, 0.90000, 1.10000, 0.90000
  837,'YORK 1 2    ', 115.0000,1,   1,   1,   1,1.04054415, -68.453433, 1.10000, 0.90000, 1.10000, 0.90000
  838,'YORK 1 3    ', 230.0000,1,   1,   1,   1,1.03974020, -67.500745, 1.10000, 0.90000, 1.10000, 0.90000
  839,'YORK 2 1    ', 230.0000,1,   1,   1,   1,1.03989172, -67.313604, 1.10000, 0.90000, 1.10000, 0.90000
  840,'YORK 2 2    ', 115.0000,1,   1,   1,   1,1.04166782, -68.535382, 1.10000, 0.90000, 1.10000, 0.90000
  841,'YORK 2 3    ', 230.0000,1,   1,   1,   1,1.03984785, -67.318959, 1.10000, 0.90000, 1.10000, 0.90000
  842,'YORK 3 1    ', 115.0000,1,   1,   1,   1,1.03811431, -69.056443, 1.10000, 0.90000, 1.10000, 0.90000
  843,'BUCKSPORT ~4', 500.0000,1,   1,   1,   1,1.05145836, -60.231367, 1.10000, 0.90000, 1.10000, 0.90000
  844,'BUCKSPORT ~5', 230.0000,1,   1,   1,   1,1.04996347, -60.824057, 1.10000, 0.90000, 1.10000, 0.90000
  845,'BUCKSPORT ~6',  13.8000,2,   1,   1,   1,1.00899994, -58.196893, 1.10000, 0.90000, 1.10000, 0.90000
  846,'BUCKSPORT ~7', 500.0000,1,   1,   1,   1,1.05145407, -60.232064, 1.10000, 0.90000, 1.10000, 0.90000
  847,'BUCKSPORT ~8', 500.0000,1,   1,   1,   1,1.05104041, -60.279677, 1.10000, 0.90000, 1.10000, 0.90000
  848,'YARMOUTH 4 1', 500.0000,1,   1,   1,   1,1.04499996, -61.798131, 1.10000, 0.90000, 1.10000, 0.90000
  849,'YARMOUTH 4 2', 230.0000,1,   1,   1,   1,1.04460597, -64.506417, 1.10000, 0.90000, 1.10000, 0.90000
  850,'YARMOUTH 4 3',  18.0000,2,   1,   1,   1,1.04879785, -60.453595, 1.10000, 0.90000, 1.10000, 0.90000
  851,'YARMOUTH 4 4',  13.8000,2,   1,   1,   1,1.04999995, -60.764361, 1.10000, 0.90000, 1.10000, 0.90000
  852,'YARMOUTH 4 5',  13.8000,2,   1,   1,   1,1.05449998, -59.743965, 1.10000, 0.90000, 1.10000, 0.90000
  853,'YARMOUTH 4 6',  13.8000,2,   1,   1,   1,1.04883397, -60.432523, 1.10000, 0.90000, 1.10000, 0.90000
  854,'YARMOUTH 4 7', 500.0000,1,   1,   1,   1,1.04499209, -61.799162, 1.10000, 0.90000, 1.10000, 0.90000
  855,'YARMOUTH 4 9', 500.0000,1,   1,   1,   1,1.04496026, -62.116711, 1.10000, 0.90000, 1.10000, 0.90000
  856,'WATERVILL~18', 115.0000,2,   1,   1,   1,1.03759193, -62.762929, 1.10000, 0.90000, 1.10000, 0.90000
  857,'WATERVILL~19', 115.0000,1,   1,   1,   1,1.03757095, -62.764787, 1.10000, 0.90000, 1.10000, 0.90000
  858,'MADISON 2 1 ', 115.0000,1,   1,   1,   1,1.04143560, -62.689423, 1.10000, 0.90000, 1.10000, 0.90000
  859,'MADISON 2 2 ',  24.0000,2,   1,   1,   1,1.04143560, -62.689423, 1.10000, 0.90000, 1.10000, 0.90000
  860,'MADISON 2 3 ', 115.0000,1,   1,   1,   1,1.04143560, -62.689423, 1.10000, 0.90000, 1.10000, 0.90000
  861,'MADISON 2 5 ', 115.0000,1,   1,   1,   1,1.04143560, -62.689423, 1.10000, 0.90000, 1.10000, 0.90000
  862,'WEST ENFIE~3', 230.0000,1,   1,   1,   1,1.02183890, -58.447896, 1.10000, 0.90000, 1.10000, 0.90000
  863,'WEST ENFIE~4', 115.0000,2,   1,   1,   1,1.03363562, -59.108430, 1.10000, 0.90000, 1.10000, 0.90000
  864,'WEST ENFIE~5',  20.0000,1,   1,   1,   1,1.04844952, -59.906701, 1.10000, 0.90000, 1.10000, 0.90000
  866,'WEST ENFIE~7', 230.0000,1,   1,   1,   1,1.02268291, -58.445444, 1.10000, 0.90000, 1.10000, 0.90000
  867,'WEST ENFIE~8', 230.0000,1,   1,   1,   1,1.02183223, -58.448511, 1.10000, 0.90000, 1.10000, 0.90000
  868,'LEWISTON 5 1', 115.0000,1,   1,   1,   1,1.04272258, -64.450314, 1.10000, 0.90000, 1.10000, 0.90000
  869,'LEWISTON 5 2',  13.8000,2,   1,   1,   1,1.01037323, -62.658325, 1.10000, 0.90000, 1.10000, 0.90000
  870,'LEWISTON 5 3',  13.8000,2,   1,   1,   1,1.01706743, -63.614989, 1.10000, 0.90000, 1.10000, 0.90000
  871,'LEWISTON 5 4', 115.0000,1,   1,   1,   1,1.04270124, -64.459931, 1.10000, 0.90000, 1.10000, 0.90000
  872,'LEWISTON 5 6', 115.0000,1,   1,   1,   1,1.04270899, -64.452308, 1.10000, 0.90000, 1.10000, 0.90000
  873,'LEWISTON 6 1', 500.0000,2,   1,   1,   1,1.04236257, -62.374824, 1.10000, 0.90000, 1.10000, 0.90000
  874,'LEWISTON 6 2', 230.0000,2,   1,   1,   1,1.04232550, -63.915558, 1.10000, 0.90000, 1.10000, 0.90000
  875,'LEWISTON 6 3', 115.0000,1,   1,   1,   1,1.04339385, -64.503924, 1.10000, 0.90000, 1.10000, 0.90000
  876,'LEWISTON 6 4', 500.0000,1,   1,   1,   1,1.04330564, -62.306557, 1.10000, 0.90000, 1.10000, 0.90000
  877,'LEWISTON 6 6', 500.0000,1,   1,   1,   1,1.04236257, -62.374824, 1.10000, 0.90000, 1.10000, 0.90000
  878,'RUMFORD 3 1 ', 500.0000,1,   1,   1,   1,1.04400003, -61.958408, 1.10000, 0.90000, 1.10000, 0.90000
  879,'RUMFORD 3 2 ', 230.0000,1,   1,   1,   1,1.05021489, -62.413422, 1.10000, 0.90000, 1.10000, 0.90000
  880,'RUMFORD 3 3 ', 115.0000,1,   1,   1,   1,1.05089605, -62.580686, 1.10000, 0.90000, 1.10000, 0.90000
  881,'RUMFORD 3 4 ',  13.8000,2,   1,   1,   1,1.02908826, -60.862231, 1.10000, 0.90000, 1.10000, 0.90000
  882,'RUMFORD 3 5 ',  13.8000,2,   1,   1,   1,1.03100002, -60.600355, 1.10000, 0.90000, 1.10000, 0.90000
  883,'RUMFORD 3 6 ', 500.0000,1,   1,   1,   1,1.04417908, -62.076605, 1.10000, 0.90000, 1.10000, 0.90000
  884,'RUMFORD 3 8 ', 230.0000,1,   1,   1,   1,1.05002928, -62.449895, 1.10000, 0.90000, 1.10000, 0.90000
  885,'LEWISTON 7 1', 115.0000,2,   1,   1,   1,1.04361725, -64.584677, 1.10000, 0.90000, 1.10000, 0.90000
  886,'LEWISTON 7 2', 115.0000,1,   1,   1,   1,1.04361475, -64.585736, 1.10000, 0.90000, 1.10000, 0.90000
  887,'TOPSHAM 4 1 ', 115.0000,2,   1,   1,   1,1.04030538, -64.942388, 1.10000, 0.90000, 1.10000, 0.90000
  888,'TOPSHAM 4 2 ', 115.0000,1,   1,   1,   1,1.04027784, -64.950250, 1.10000, 0.90000, 1.10000, 0.90000
  889,'FREEDOM 3 1 ', 230.0000,1,   1,   1,   1,1.04600930, -62.844434, 1.10000, 0.90000, 1.10000, 0.90000
  890,'FREEDOM 3 2 ', 115.0000,1,   1,   1,   1,1.04920101, -62.931567, 1.10000, 0.90000, 1.10000, 0.90000
  891,'FREEDOM 3 3 ',  22.0000,2,   1,   1,   1,1.01011717, -62.343651, 1.10000, 0.90000, 1.10000, 0.90000
  892,'FREEDOM 3 4 ', 230.0000,1,   1,   1,   1,1.04600585, -62.845185, 1.10000, 0.90000, 1.10000, 0.90000
  893,'FREEDOM 3 6 ', 230.0000,1,   1,   1,   1,1.04607713, -62.842795, 1.10000, 0.90000, 1.10000, 0.90000
  894,'MARS HILL ~2', 230.0000,1,   1,   1,   1,1.03101814, -59.144124, 1.10000, 0.90000, 1.10000, 0.90000
  895,'MARS HILL ~3', 230.0000,2,   1,   1,   1,1.03676748, -59.148318, 1.10000, 0.90000, 1.10000, 0.90000
  896,'MARS HILL ~4', 115.0000,1,   1,   1,   1,1.04352582, -59.651990, 1.10000, 0.90000, 1.10000, 0.90000
  897,'MARS HILL ~5', 230.0000,1,   1,   1,   1,1.03101814, -59.144124, 1.10000, 0.90000, 1.10000, 0.90000
  898,'MARS HILL ~6', 230.0000,1,   1,   1,   1,1.03101814, -59.144124, 1.10000, 0.90000, 1.10000, 0.90000
  899,'WEST FORKS 1', 500.0000,2,   1,   1,   1,1.04131734, -61.155868, 1.10000, 0.90000, 1.10000, 0.90000
  900,'WEST FORKS 2', 230.0000,2,   1,   1,   1,1.04339659, -60.973843, 1.10000, 0.90000, 1.10000, 0.90000
  901,'WEST FORKS 3', 500.0000,1,   1,   1,   1,1.04056597, -61.146688, 1.10000, 0.90000, 1.10000, 0.90000
  902,'WEST FORKS 5', 500.0000,1,   1,   1,   1,1.04182744, -61.189363, 1.10000, 0.90000, 1.10000, 0.90000
  903,'ELLSWORTH~25', 230.0000,1,   1,   1,   1,1.04731321, -62.018015, 1.10000, 0.90000, 1.10000, 0.90000
  904,'ELLSWORTH~26', 115.0000,1,   1,   1,   1,1.04668880, -62.399802, 1.10000, 0.90000, 1.10000, 0.90000
  905,'ELLSWORTH~27',  13.8000,2,   1,   1,   1,1.04644954, -61.789402, 1.10000, 0.90000, 1.10000, 0.90000
  906,'ELLSWORTH~28',  13.8000,2,   1,   1,   1,1.02164245, -61.763837, 1.10000, 0.90000, 1.10000, 0.90000
  907,'ELLSWORTH~29', 230.0000,1,   1,   1,   1,1.04734707, -62.013166, 1.10000, 0.90000, 1.10000, 0.90000
  908,'ELLSWORTH~30', 230.0000,1,   1,   1,   1,1.04731321, -62.018015, 1.10000, 0.90000, 1.10000, 0.90000
  909,'HOLLIS CEN~3', 115.0000,2,   1,   1,   1,1.03846049, -66.749403, 1.10000, 0.90000, 1.10000, 0.90000
  910,'HOLLIS CEN~4', 115.0000,1,   1,   1,   1,1.03845227, -66.751787, 1.10000, 0.90000, 1.10000, 0.90000
  911,'WATERVILL~20', 115.0000,1,   1,   1,   1,1.04042184, -62.560496, 1.10000, 0.90000, 1.10000, 0.90000
  912,'WATERVILL~21',  18.0000,2,   1,   1,   1,1.04290020, -62.243289, 1.10000, 0.90000, 1.10000, 0.90000
  913,'WATERVILL~22', 115.0000,1,   1,   1,   1,1.04041231, -62.561671, 1.10000, 0.90000, 1.10000, 0.90000
  914,'SHAWMUT 1   ', 115.0000,1,   1,   1,   1,1.04203296, -62.751427, 1.10000, 0.90000, 1.10000, 0.90000
  915,'SHAWMUT 2   ',  24.0000,2,   1,   1,   1,1.04200184, -62.544992, 1.10000, 0.90000, 1.10000, 0.90000
  916,'SHAWMUT 3   ',  24.0000,2,   1,   1,   1,1.04200184, -62.544992, 1.10000, 0.90000, 1.10000, 0.90000
  918,'SHAWMUT 5   ',  18.0000,2,   1,   1,   1,1.04200172, -62.573883, 1.10000, 0.90000, 1.10000, 0.90000
  919,'SHAWMUT 6   ',  13.8000,2,   1,   1,   1,1.04203296, -62.751427, 1.10000, 0.90000, 1.10000, 0.90000
  920,'SHAWMUT 7   ',  20.0000,2,   1,   1,   1,1.04201877, -62.486983, 1.10000, 0.90000, 1.10000, 0.90000
  921,'SHAWMUT 8   ', 115.0000,1,   1,   1,   1,1.04202259, -62.754986, 1.10000, 0.90000, 1.10000, 0.90000
  922,'SHAWMUT 10  ', 115.0000,1,   1,   1,   1,1.04203296, -62.751427, 1.10000, 0.90000, 1.10000, 0.90000
  923,'ERROL 2 1   ', 115.0000,1,   1,   1,   1,1.03931010, -63.713972, 1.10000, 0.90000, 1.10000, 0.90000
  924,'ERROL 2 2   ',  18.0000,2,   1,   1,   1,1.03931010, -63.713972, 1.10000, 0.90000, 1.10000, 0.90000
  925,'ERROL 2 3   ', 115.0000,1,   1,   1,   1,1.03935313, -63.714443, 1.10000, 0.90000, 1.10000, 0.90000
  926,'ERROL 2 5   ', 115.0000,1,   1,   1,   1,1.03931010, -63.713972, 1.10000, 0.90000, 1.10000, 0.90000
  927,'RUMFORD 4 1 ', 230.0000,1,   1,   1,   1,1.04992807, -62.550312, 1.10000, 0.90000, 1.10000, 0.90000
  928,'RUMFORD 4 2 ', 115.0000,1,   1,   1,   1,1.05448020, -62.288873, 1.10000, 0.90000, 1.10000, 0.90000
  929,'RUMFORD 4 3 ',  13.8000,2,   1,   1,   1,1.01173675, -62.093181, 1.10000, 0.90000, 1.10000, 0.90000
  930,'RUMFORD 4 4 ',  18.0000,2,   1,   1,   1,1.01161814, -61.924688, 1.10000, 0.90000, 1.10000, 0.90000
  931,'RUMFORD 4 5 ',  18.0000,2,   1,   1,   1,1.00899994, -61.528236, 1.10000, 0.90000, 1.10000, 0.90000
  932,'RUMFORD 4 6 ',  13.8000,2,   1,   1,   1,1.00791276, -60.940375, 1.10000, 0.90000, 1.10000, 0.90000
  933,'RUMFORD 4 7 ', 230.0000,1,   1,   1,   1,1.04992568, -62.550715, 1.10000, 0.90000, 1.10000, 0.90000
  934,'RUMFORD 4 9 ', 230.0000,1,   1,   1,   1,1.04992008, -62.568009, 1.10000, 0.90000, 1.10000, 0.90000
  935,'SKOWHEGAN ~9', 230.0000,2,   1,   1,   1,1.04614711, -62.195798, 1.10000, 0.90000, 1.10000, 0.90000
  936,'SKOWHEGAN~11', 115.0000,2,   1,   1,   1,1.04377127, -62.744747, 1.10000, 0.90000, 1.10000, 0.90000
  937,'SKOWHEGAN~12',  13.8000,1,   1,   1,   1,1.04292941, -62.945411, 1.10000, 0.90000, 1.10000, 0.90000
  939,'SKOWHEGAN~14',  20.0000,2,   1,   1,   1,1.04360282, -62.249764, 1.10000, 0.90000, 1.10000, 0.90000
  940,'SKOWHEGAN~15',  20.0000,2,   1,   1,   1,1.04360282, -62.249764, 1.10000, 0.90000, 1.10000, 0.90000
  942,'SKOWHEGAN~17', 230.0000,1,   1,   1,   1,1.04621398, -62.189617, 1.10000, 0.90000, 1.10000, 0.90000
  943,'SKOWHEGAN~10', 230.0000,1,   1,   1,   1,1.04614711, -62.195798, 1.10000, 0.90000, 1.10000, 0.90000
  944,'PITTSFIEL~23', 115.0000,2,   1,   1,   1,1.02170360, -58.769482, 1.10000, 0.90000, 1.10000, 0.90000
  945,'PITTSFIEL~24', 115.0000,1,   1,   1,   1,1.02169955, -58.770035, 1.10000, 0.90000, 1.10000, 0.90000
  946,'ROXBURY 1 1 ', 230.0000,2,   1,   1,   1,1.05022299, -62.573542, 1.10000, 0.90000, 1.10000, 0.90000
  947,'ROXBURY 1 2 ', 115.0000,1,   1,   1,   1,1.04982662, -63.115845, 1.10000, 0.90000, 1.10000, 0.90000
  948,'ROXBURY 1 3 ', 230.0000,1,   1,   1,   1,1.05026472, -62.566001, 1.10000, 0.90000, 1.10000, 0.90000
  949,'ROXBURY 1 5 ', 230.0000,1,   1,   1,   1,1.05021870, -62.573999, 1.10000, 0.90000, 1.10000, 0.90000
  950,'JAY 4 1     ', 115.0000,2,   1,   1,   1,1.04173529, -63.127375, 1.10000, 0.90000, 1.10000, 0.90000
  951,'JAY 4 2     ', 115.0000,1,   1,   1,   1,1.04173136, -63.128672, 1.10000, 0.90000, 1.10000, 0.90000
  952,'BRYANT PON~2', 230.0000,1,   1,   1,   1,1.04865587, -62.941040, 1.10000, 0.90000, 1.10000, 0.90000
  953,'BRYANT PON~4', 115.0000,2,   1,   1,   1,1.04988933, -63.312602, 1.10000, 0.90000, 1.10000, 0.90000
  954,'BRYANT PON~5',  22.0000,1,   1,   1,   1,1.05239773, -64.028147, 1.10000, 0.90000, 1.10000, 0.90000
  956,'BRYANT PON~7',  13.8000,1,   1,   1,   1,1.04988933, -63.312602, 1.10000, 0.90000, 1.10000, 0.90000
  957,'BRYANT PON~8',  13.8000,1,   1,   1,   1,1.04988933, -63.312602, 1.10000, 0.90000, 1.10000, 0.90000
  959,'BRYANT PO~10', 230.0000,1,   1,   1,   1,1.04866219, -62.935624, 1.10000, 0.90000, 1.10000, 0.90000
  960,'BRYANT PON~3', 230.0000,1,   1,   1,   1,1.04865587, -62.941040, 1.10000, 0.90000, 1.10000, 0.90000
  961,'SOUTH PORT~7', 230.0000,1,   1,   1,   1,1.04017580, -65.233839, 1.10000, 0.90000, 1.10000, 0.90000
  962,'SOUTH PORT~8', 115.0000,2,   1,   1,   1,1.03900003, -66.471824, 1.10000, 0.90000, 1.10000, 0.90000
  963,'SOUTH PORT~9', 230.0000,1,   1,   1,   1,1.04027021, -65.216005, 1.10000, 0.90000, 1.10000, 0.90000
  964,'SOUTH POR~10', 230.0000,1,   1,   1,   1,1.04017580, -65.233839, 1.10000, 0.90000, 1.10000, 0.90000
  965,'JAY 5 1     ', 115.0000,2,   1,   1,   1,1.04019678, -63.344848, 1.10000, 0.90000, 1.10000, 0.90000
  966,'JAY 5 2     ', 115.0000,1,   1,   1,   1,1.04018986, -63.347792, 1.10000, 0.90000, 1.10000, 0.90000
  967,'ERROL 3 1   ', 230.0000,1,   1,   1,   1,1.04642022, -63.000982, 1.10000, 0.90000, 1.10000, 0.90000
  968,'ERROL 3 2   ',  13.8000,2,   1,   1,   1,1.04625165, -62.671555, 1.10000, 0.90000, 1.10000, 0.90000
  969,'ERROL 3 3   ', 230.0000,1,   1,   1,   1,1.04640853, -63.004991, 1.10000, 0.90000, 1.10000, 0.90000
  970,'MADISON 3 1 ', 500.0000,1,   1,   1,   1,1.04658234, -61.567960, 1.10000, 0.90000, 1.10000, 0.90000
  971,'MADISON 3 2 ', 230.0000,1,   1,   1,   1,1.04424393, -61.877757, 1.10000, 0.90000, 1.10000, 0.90000
  972,'MADISON 3 3 ', 115.0000,1,   1,   1,   1,1.04172170, -62.643531, 1.10000, 0.90000, 1.10000, 0.90000
  973,'MADISON 3 4 ',  18.0000,2,   1,   1,   1,1.04172170, -62.643531, 1.10000, 0.90000, 1.10000, 0.90000
  974,'MADISON 3 5 ',  18.0000,2,   1,   1,   1,1.04935002, -61.203174, 1.10000, 0.90000, 1.10000, 0.90000
  975,'MADISON 3 6 ',  13.8000,2,   1,   1,   1,1.04675007, -61.542443, 1.10000, 0.90000, 1.10000, 0.90000
  976,'MADISON 3 7 ', 230.0000,1,   1,   1,   1,1.04397535, -61.898063, 1.10000, 0.90000, 1.10000, 0.90000
  977,'MADISON 3 9 ', 500.0000,1,   1,   1,   1,1.04593718, -61.538433, 1.10000, 0.90000, 1.10000, 0.90000
  978,'AUBURN 5 1  ', 115.0000,2,   1,   1,   1,1.04333282, -64.701357, 1.10000, 0.90000, 1.10000, 0.90000
  979,'AUBURN 5 2  ', 115.0000,1,   1,   1,   1,1.04333103, -64.701931, 1.10000, 0.90000, 1.10000, 0.90000
  980,'LEWISTON 8 1', 115.0000,1,   1,   1,   1,1.04173923, -64.490141, 1.10000, 0.90000, 1.10000, 0.90000
  981,'LEWISTON 8 2',  24.0000,2,   1,   1,   1,1.04162407, -63.824860, 1.10000, 0.90000, 1.10000, 0.90000
  982,'LEWISTON 8 3', 115.0000,1,   1,   1,   1,1.04173434, -64.492292, 1.10000, 0.90000, 1.10000, 0.90000
  983,'WATERVILL~23', 500.0000,1,   1,   1,   1,1.03965330, -61.632956, 1.10000, 0.90000, 1.10000, 0.90000
  984,'WATERVILL~24', 230.0000,1,   1,   1,   1,1.04043472, -62.261382, 1.10000, 0.90000, 1.10000, 0.90000
  985,'WATERVILL~25', 115.0000,2,   1,   1,   1,1.03754389, -62.654951, 1.10000, 0.90000, 1.10000, 0.90000
  986,'WATERVILL~26',  13.8000,1,   1,   1,   1,1.03480256, -63.036574, 1.10000, 0.90000, 1.10000, 0.90000
  988,'WATERVILL~28', 500.0000,1,   1,   1,   1,1.04281020, -61.615813, 1.10000, 0.90000, 1.10000, 0.90000
  989,'WATERVILL~29', 230.0000,1,   1,   1,   1,1.04036438, -62.316652, 1.10000, 0.90000, 1.10000, 0.90000
  990,'HOLLIS CEN~5', 500.0000,1,   1,   1,   1,1.04698193, -63.767985, 1.10000, 0.90000, 1.10000, 0.90000
  991,'HOLLIS CEN~7', 230.0000,1,   1,   1,   1,1.04245389, -65.694242, 1.10000, 0.90000, 1.10000, 0.90000
  992,'HOLLIS CEN~8', 115.0000,1,   1,   1,   1,1.03966701, -66.846296, 1.10000, 0.90000, 1.10000, 0.90000
  993,'HOLLIS CEN~9',  18.0000,1,   1,   1,   1,1.03792405, -67.678261, 1.10000, 0.90000, 1.10000, 0.90000
  995,'HOLLIS CE~11',  13.8000,2,   1,   1,   1,1.04229820, -65.371823, 1.10000, 0.90000, 1.10000, 0.90000
  996,'HOLLIS CE~12',  13.8000,2,   1,   1,   1,1.04229820, -65.371823, 1.10000, 0.90000, 1.10000, 0.90000
  998,'HOLLIS CE~14', 500.0000,1,   1,   1,   1,1.04622757, -63.637064, 1.10000, 0.90000, 1.10000, 0.90000
  999,'HOLLIS CEN~6', 230.0000,1,   1,   1,   1,1.04206324, -65.781272, 1.10000, 0.90000, 1.10000, 0.90000
 1000,'BINGHAM 3 1 ', 500.0000,1,   1,   1,   1,1.04157043, -61.299664, 1.10000, 0.90000, 1.10000, 0.90000
 1001,'BINGHAM 3 2 ', 230.0000,1,   1,   1,   1,1.04361033, -61.227735, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'BINGHAM 3 3 ', 115.0000,1,   1,   1,   1,1.04439390, -61.500055, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'BINGHAM 3 4 ',  13.8000,1,   1,   1,   1,1.04548061, -61.864240, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BINGHAM 3 6 ',  18.0000,1,   1,   1,   1,1.04439390, -61.500055, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BINGHAM 3 7 ',  18.0000,1,   1,   1,   1,1.04439390, -61.500055, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'BINGHAM 3 9 ',  18.0000,2,   1,   1,   1,1.04185307, -59.185467, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'BINGHAM 3 10',  13.8000,2,   1,   1,   1,1.04479444, -60.855326, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'BINGHAM 3 11', 500.0000,1,   1,   1,   1,1.04275370, -61.335297, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'BINGHAM 3 13', 230.0000,1,   1,   1,   1,1.04366398, -61.247358, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'HOWLAND 2 1 ', 115.0000,1,   1,   1,   1,1.03404129, -59.187168, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'HOWLAND 2 2 ',  13.8000,2,   1,   1,   1,1.03568220, -58.975747, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'HOWLAND 2 3 ',  24.0000,2,   1,   1,   1,1.03814089, -58.663648, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'HOWLAND 2 4 ', 115.0000,1,   1,   1,   1,1.03403354, -59.187769, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'HOWLAND 2 6 ', 115.0000,1,   1,   1,   1,1.03404129, -59.187168, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'PRESQUE IS~5', 230.0000,2,   1,   1,   1,1.04729867, -59.905294, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'PRESQUE IS~6', 115.0000,2,   1,   1,   1,1.04497528, -60.062669, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'PRESQUE IS~7', 230.0000,1,   1,   1,   1,1.04734433, -59.904318, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'PRESQUE IS~8', 230.0000,1,   1,   1,   1,1.04729867, -59.905294, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BANGOR 5 1  ', 500.0000,1,   1,   1,   1,1.04700005, -60.009755, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'BANGOR 5 2  ', 230.0000,1,   1,   1,   1,1.04498100, -60.833626, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'BANGOR 5 3  ',  13.8000,2,   1,   1,   1,1.04447198, -58.505666, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'BANGOR 5 4  ',  18.0000,2,   1,   1,   1,1.04473245, -58.635733, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BANGOR 5 5  ',  13.8000,2,   1,   1,   1,1.04700005, -60.009755, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BANGOR 5 6  ', 500.0000,1,   1,   1,   1,1.04708123, -60.147103, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'BANGOR 5 8  ', 500.0000,1,   1,   1,   1,1.04700005, -60.009755, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'EAST BALDW~1', 230.0000,1,   1,   1,   1,1.04301977, -65.580929, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'EAST BALDW~2', 115.0000,1,   1,   1,   1,1.04447281, -66.476578, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'EAST BALDW~3',  13.8000,2,   1,   1,   1,1.04449999, -65.892413, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'EAST BALDW~4', 230.0000,1,   1,   1,   1,1.04344523, -65.564652, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'EAST BALDW~5', 230.0000,1,   1,   1,   1,1.04301977, -65.580929, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'ROCKWOOD 2 1', 230.0000,1,   1,   1,   1,1.04395521, -61.037562, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'ROCKWOOD 2 2', 115.0000,2,   1,   1,   1,1.04383993, -61.261743, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'ROCKWOOD 2 3', 230.0000,1,   1,   1,   1,1.04397070, -61.033778, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'ROCKWOOD 2 5', 230.0000,1,   1,   1,   1,1.04395521, -61.037562, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'MILLINOCKE~6', 230.0000,2,   1,   1,   1,0.99142677, -57.052362, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'MILLINOCKE~7', 230.0000,2,   1,   1,   1,1.00757420, -57.234748, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'MILLINOCKE~8', 115.0000,1,   1,   1,   1,1.01315713, -57.941458, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'MILLINOCKE~9',  13.8000,1,   1,   1,   1,1.01255727, -57.289834, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'MILLINOCK~11', 230.0000,1,   1,   1,   1,0.98987764, -57.033995, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'MILLINOCK~12', 230.0000,1,   1,   1,   1,0.99142677, -57.052362, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'JAY 6 1     ', 500.0000,2,   1,   1,   1,1.04499996, -62.143800, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'JAY 6 2     ', 230.0000,1,   1,   1,   1,1.04303920, -62.853197, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'JAY 6 3     ', 115.0000,1,   1,   1,   1,1.04201496, -63.094275, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'JAY 6 4     ', 500.0000,1,   1,   1,   1,1.04509926, -62.159742, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'JAY 6 6     ', 230.0000,1,   1,   1,   1,1.04236090, -62.889370, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MACHIAS 4 1 ', 230.0000,1,   1,   1,   1,1.03137720, -57.230558, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MACHIAS 4 2 ', 115.0000,2,   1,   1,   1,1.03654432, -57.414994, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MACHIAS 4 3 ', 230.0000,1,   1,   1,   1,1.03152239, -57.225463, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MACHIAS 4 5 ', 230.0000,1,   1,   1,   1,1.03137720, -57.230558, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'AUBURN 6 1  ', 115.0000,1,   1,   1,   1,1.04311287, -64.513794, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'AUBURN 6 2  ',  13.8000,2,   1,   1,   1,1.01141262, -64.156062, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'AUBURN 6 3  ', 115.0000,1,   1,   1,   1,1.04311073, -64.514634, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'RUMFORD 5 1 ', 115.0000,1,   1,   1,   1,1.05069506, -62.633231, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'RUMFORD 5 2 ',  13.8000,2,   1,   1,   1,1.01662517, -61.210134, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'RUMFORD 5 3 ', 115.0000,1,   1,   1,   1,1.05068457, -62.640717, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'MILFORD 3 1 ', 230.0000,2,   1,   1,   1,1.04154992, -61.020357, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'MILFORD 3 2 ', 115.0000,2,   1,   1,   1,1.04582679, -61.697317, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'MILFORD 3 3 ', 230.0000,1,   1,   1,   1,1.04161227, -61.010986, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'MILFORD 3 5 ', 230.0000,1,   1,   1,   1,1.04154992, -61.020357, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'WARREN 4 1  ', 115.0000,1,   1,   1,   1,1.04497015, -63.640697, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'WARREN 4 2  ',  18.0000,2,   1,   1,   1,1.04497015, -63.640697, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'WARREN 4 3  ', 115.0000,1,   1,   1,   1,1.04497015, -63.640697, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'LEWISTON 9 1', 115.0000,1,   1,   1,   1,1.04312575, -64.618569, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'LEWISTON 9 2',  13.8000,2,   1,   1,   1,1.04309666, -64.498275, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'LEWISTON 9 3',  13.8000,2,   1,   1,   1,1.04309666, -64.498275, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'LEWISTON 9 5',  24.0000,2,   1,   1,   1,1.02400005, -64.075951, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'LEWISTON 9 6',  13.8000,2,   1,   1,   1,1.01600003, -59.208280, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'LEWISTON 9 7', 115.0000,1,   1,   1,   1,1.04312420, -64.619204, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'LEWISTON 9 9', 115.0000,1,   1,   1,   1,1.04312575, -64.618569, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'EASTPORT 2 1', 115.0000,2,   1,   1,   1,1.04515290, -62.470304, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'EASTPORT 2 2', 115.0000,1,   1,   1,   1,1.04515040, -62.471506, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'JAY 7 1     ', 230.0000,2,   1,   1,   1,1.03731215, -63.258282, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'JAY 7 2     ', 115.0000,2,   1,   1,   1,1.03969276, -63.422125, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'JAY 7 3     ', 230.0000,1,   1,   1,   1,1.03723550, -63.255857, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'JAY 7 5     ', 230.0000,1,   1,   1,   1,1.03731215, -63.258282, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'BAILEYVILL~3', 230.0000,2,   1,   1,   1,1.02731884, -61.961605, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'BAILEYVILL~4', 230.0000,2,   1,   1,   1,1.03673911, -61.995018, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'BAILEYVILL~5', 115.0000,2,   1,   1,   1,1.03842616, -61.667265, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'BAILEYVILL~6', 230.0000,1,   1,   1,   1,1.02711952, -61.959159, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BAILEYVILL~7', 230.0000,1,   1,   1,   1,1.02731884, -61.961605, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'MEDWAY 1 1  ', 230.0000,2,   1,   1,   1,1.01650584, -57.856026, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'MEDWAY 1 2  ', 230.0000,1,   1,   1,   1,1.01650584, -57.856026, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'MILFORD 4 1 ', 115.0000,1,   1,   1,   1,1.04585791, -61.778576, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MILFORD 4 2 ',  13.8000,2,   1,   1,   1,1.04583788, -61.692290, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'MILFORD 4 3 ',  13.8000,2,   1,   1,   1,1.04583788, -61.692290, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'MILFORD 4 5 ',  18.0000,2,   1,   1,   1,1.04583943, -61.629651, 1.10000, 0.90000, 1.10000, 0.90000
 1092,'MILFORD 4 6 ',  18.0000,2,   1,   1,   1,1.04583943, -61.629651, 1.10000, 0.90000, 1.10000, 0.90000
 1094,'MILFORD 4 8 ', 115.0000,1,   1,   1,   1,1.04585242, -61.780147, 1.10000, 0.90000, 1.10000, 0.90000
 1095,'MILFORD 4 10', 115.0000,1,   1,   1,   1,1.04585791, -61.778576, 1.10000, 0.90000, 1.10000, 0.90000
 1096,'BRUNSWICK~35', 230.0000,2,   1,   1,   1,1.03985775, -64.127806, 1.10000, 0.90000, 1.10000, 0.90000
 1097,'BRUNSWICK~36', 115.0000,2,   1,   1,   1,1.04200971, -65.218423, 1.10000, 0.90000, 1.10000, 0.90000
 1098,'BRUNSWICK~37', 230.0000,1,   1,   1,   1,1.03996563, -64.112821, 1.10000, 0.90000, 1.10000, 0.90000
 1099,'BRUNSWICK~38', 230.0000,1,   1,   1,   1,1.03985775, -64.127806, 1.10000, 0.90000, 1.10000, 0.90000
 1100,'PITTSFIEL~25', 115.0000,2,   1,   1,   1,1.04039848, -62.703753, 1.10000, 0.90000, 1.10000, 0.90000
 1101,'PITTSFIEL~26', 115.0000,1,   1,   1,   1,1.04039621, -62.703964, 1.10000, 0.90000, 1.10000, 0.90000
 1102,'ORONO 5 1   ', 115.0000,2,   1,   1,   1,1.04588771, -61.738428, 1.10000, 0.90000, 1.10000, 0.90000
 1103,'ORONO 5 2   ', 115.0000,1,   1,   1,   1,1.04587924, -61.740880, 1.10000, 0.90000, 1.10000, 0.90000
 1104,'SEARSMONT 1 ', 115.0000,2,   1,   1,   1,1.04706848, -63.423682, 1.10000, 0.90000, 1.10000, 0.90000
 1105,'SEARSMONT 2 ', 115.0000,1,   1,   1,   1,1.04706728, -63.424952, 1.10000, 0.90000, 1.10000, 0.90000
 1106,'WATERVILL~30', 115.0000,2,   1,   1,   1,1.03784001, -62.828895, 1.10000, 0.90000, 1.10000, 0.90000
 1107,'WATERVILL~31', 115.0000,1,   1,   1,   1,1.03783703, -62.829892, 1.10000, 0.90000, 1.10000, 0.90000
 1108,'JAY 8 1     ', 115.0000,1,   1,   1,   1,1.04157794, -63.151670, 1.10000, 0.90000, 1.10000, 0.90000
 1109,'JAY 8 2     ',  18.0000,2,   1,   1,   1,1.04140723, -62.635007, 1.10000, 0.90000, 1.10000, 0.90000
 1110,'JAY 8 3     ',  18.0000,2,   1,   1,   1,1.04155517, -62.985880, 1.10000, 0.90000, 1.10000, 0.90000
 1111,'JAY 8 4     ',  24.0000,2,   1,   1,   1,1.04137349, -62.590433, 1.10000, 0.90000, 1.10000, 0.90000
 1112,'JAY 8 5     ',  13.8000,2,   1,   1,   1,1.04143369, -62.481143, 1.10000, 0.90000, 1.10000, 0.90000
 1113,'JAY 8 6     ', 115.0000,1,   1,   1,   1,1.04156733, -63.154654, 1.10000, 0.90000, 1.10000, 0.90000
 1114,'JAY 8 8     ', 115.0000,1,   1,   1,   1,1.04157794, -63.151670, 1.10000, 0.90000, 1.10000, 0.90000
 1115,'RUMFORD 6 1 ', 500.0000,1,   1,   1,   1,1.04417419, -62.152884, 1.10000, 0.90000, 1.10000, 0.90000
 1116,'RUMFORD 6 2 ', 230.0000,1,   1,   1,   1,1.05042243, -62.495705, 1.10000, 0.90000, 1.10000, 0.90000
 1117,'RUMFORD 6 3 ', 115.0000,1,   1,   1,   1,1.05027497, -62.917012, 1.10000, 0.90000, 1.10000, 0.90000
 1118,'RUMFORD 6 4 ',  13.8000,2,   1,   1,   1,1.04417419, -62.152884, 1.10000, 0.90000, 1.10000, 0.90000
 1119,'RUMFORD 6 5 ', 500.0000,1,   1,   1,   1,1.04453218, -62.132148, 1.10000, 0.90000, 1.10000, 0.90000
 1120,'RUMFORD 6 7 ', 230.0000,1,   1,   1,   1,1.05034363, -62.510431, 1.10000, 0.90000, 1.10000, 0.90000
 1121,'GORHAM 5 1  ', 115.0000,2,   1,   1,   1,1.03899598, -66.385696, 1.10000, 0.90000, 1.10000, 0.90000
 1122,'GORHAM 5 2  ', 115.0000,1,   1,   1,   1,1.03898048, -66.386905, 1.10000, 0.90000, 1.10000, 0.90000
 1123,'LEWISTON 1~1', 115.0000,2,   1,   1,   1,1.04327798, -64.666790, 1.10000, 0.90000, 1.10000, 0.90000
 1124,'LEWISTON 1~2', 115.0000,1,   1,   1,   1,1.04327416, -64.668258, 1.10000, 0.90000, 1.10000, 0.90000
 1125,'STILLWATER~1', 115.0000,1,   1,   1,   1,1.04585850, -61.718211, 1.10000, 0.90000, 1.10000, 0.90000
 1126,'STILLWATER~2',  13.8000,2,   1,   1,   1,1.04585850, -61.718211, 1.10000, 0.90000, 1.10000, 0.90000
 1127,'STILLWATER~3',  13.8000,2,   1,   1,   1,1.04572296, -61.191637, 1.10000, 0.90000, 1.10000, 0.90000
 1128,'STILLWATER~4', 115.0000,1,   1,   1,   1,1.04585564, -61.719215, 1.10000, 0.90000, 1.10000, 0.90000
 1129,'STILLWATER~5', 115.0000,1,   1,   1,   1,1.04585850, -61.718211, 1.10000, 0.90000, 1.10000, 0.90000
 1130,'OLD TOWN 4 1', 115.0000,1,   1,   1,   1,1.04585278, -61.765933, 1.10000, 0.90000, 1.10000, 0.90000
 1131,'OLD TOWN 4 2',  13.8000,2,   1,   1,   1,1.04476047, -59.810532, 1.10000, 0.90000, 1.10000, 0.90000
 1132,'OLD TOWN 4 3',  13.8000,2,   1,   1,   1,1.04592884, -61.279030, 1.10000, 0.90000, 1.10000, 0.90000
 1133,'OLD TOWN 4 4',  13.8000,2,   1,   1,   1,1.04585278, -61.765933, 1.10000, 0.90000, 1.10000, 0.90000
 1134,'OLD TOWN 4 5', 115.0000,1,   1,   1,   1,1.04584992, -61.766657, 1.10000, 0.90000, 1.10000, 0.90000
 1135,'OLD TOWN 4 7', 115.0000,1,   1,   1,   1,1.04585278, -61.765933, 1.10000, 0.90000, 1.10000, 0.90000
 1136,'MECHANIC F~4', 115.0000,2,   1,   1,   1,1.04370713, -64.808639, 1.10000, 0.90000, 1.10000, 0.90000
 1137,'MECHANIC F~5', 115.0000,1,   1,   1,   1,1.04370570, -64.809049, 1.10000, 0.90000, 1.10000, 0.90000
 1138,'MEDWAY 2 1  ', 115.0000,2,   1,   1,   1,1.01359332, -58.005771, 1.10000, 0.90000, 1.10000, 0.90000
 1139,'MEDWAY 2 2  ', 115.0000,1,   1,   1,   1,1.01357687, -58.007219, 1.10000, 0.90000, 1.10000, 0.90000
 1140,'FRANKLIN 3 1', 230.0000,1,   1,   1,   1,1.04890776, -62.428339, 1.10000, 0.90000, 1.10000, 0.90000
 1141,'FRANKLIN 3 2', 230.0000,1,   1,   1,   1,1.04890776, -62.428339, 1.10000, 0.90000, 1.10000, 0.90000
 1142,'FRANKLIN 3 3', 115.0000,1,   1,   1,   1,1.04845703, -62.772635, 1.10000, 0.90000, 1.10000, 0.90000
 1143,'FRANKLIN 3 4',  18.0000,2,   1,   1,   1,1.04890776, -62.428339, 1.10000, 0.90000, 1.10000, 0.90000
 1144,'FRANKLIN 3 5', 230.0000,1,   1,   1,   1,1.04893315, -62.423264, 1.10000, 0.90000, 1.10000, 0.90000
 1145,'FRANKLIN 3 7', 230.0000,1,   1,   1,   1,1.04890776, -62.428339, 1.10000, 0.90000, 1.10000, 0.90000
 1146,'BUXTON 4 1  ', 115.0000,2,   1,   1,   1,1.03835487, -66.680849, 1.10000, 0.90000, 1.10000, 0.90000
 1147,'BUXTON 4 2  ', 115.0000,1,   1,   1,   1,1.03833938, -66.685787, 1.10000, 0.90000, 1.10000, 0.90000
 1148,'SACO 4 1    ', 115.0000,2,   1,   1,   1,1.03905213, -66.974772, 1.10000, 0.90000, 1.10000, 0.90000
 1149,'SACO 4 2    ', 115.0000,1,   1,   1,   1,1.03904116, -66.978338, 1.10000, 0.90000, 1.10000, 0.90000
 1150,'HOLLIS CE~15', 230.0000,2,   1,   1,   1,1.04150593, -65.716836, 1.10000, 0.90000, 1.10000, 0.90000
 1151,'HOLLIS CE~16', 115.0000,2,   1,   1,   1,1.03961837, -66.666997, 1.10000, 0.90000, 1.10000, 0.90000
 1152,'HOLLIS CE~17', 230.0000,1,   1,   1,   1,1.04159403, -65.700109, 1.10000, 0.90000, 1.10000, 0.90000
 1153,'HOLLIS CE~18', 230.0000,1,   1,   1,   1,1.04150593, -65.716836, 1.10000, 0.90000, 1.10000, 0.90000
 1154,'WESTBROOK ~6', 500.0000,1,   1,   1,   1,1.03995585, -62.922264, 1.10000, 0.90000, 1.10000, 0.90000
 1155,'WESTBROOK ~7', 230.0000,1,   1,   1,   1,1.04085720, -65.112234, 1.10000, 0.90000, 1.10000, 0.90000
 1156,'WESTBROOK ~8', 115.0000,1,   1,   1,   1,1.03813887, -66.364891, 1.10000, 0.90000, 1.10000, 0.90000
 1157,'WESTBROOK ~9',  13.8000,2,   1,   1,   1,1.00884938, -61.524964, 1.10000, 0.90000, 1.10000, 0.90000
 1158,'WESTBROOK~10',  13.8000,2,   1,   1,   1,1.00759602, -61.666486, 1.10000, 0.90000, 1.10000, 0.90000
 1159,'WESTBROOK~11',  13.8000,2,   1,   1,   1,1.00646317, -61.792018, 1.10000, 0.90000, 1.10000, 0.90000
 1160,'WESTBROOK~12', 230.0000,1,   1,   1,   1,1.04072559, -65.196533, 1.10000, 0.90000, 1.10000, 0.90000
 1161,'WESTBROOK~13', 230.0000,1,   1,   1,   1,1.04085720, -65.112234, 1.10000, 0.90000, 1.10000, 0.90000
 1162,'WINN 1      ', 230.0000,1,   1,   1,   1,1.03338075, -56.932632, 1.10000, 0.90000, 1.10000, 0.90000
 1163,'WINN 2      ', 230.0000,1,   1,   1,   1,1.03173053, -57.377011, 1.10000, 0.90000, 1.10000, 0.90000
 1164,'WINN 3      ',  13.8000,2,   1,   1,   1,1.01855087, -55.846905, 1.10000, 0.90000, 1.10000, 0.90000
 1165,'WINN 4      ', 230.0000,1,   1,   1,   1,1.03338075, -56.932632, 1.10000, 0.90000, 1.10000, 0.90000
 1166,'WINN 6      ', 230.0000,1,   1,   1,   1,1.03338075, -56.932632, 1.10000, 0.90000, 1.10000, 0.90000
 1167,'BUCKSPORT ~9', 230.0000,1,   1,   1,   1,1.04911184, -61.005201, 1.10000, 0.90000, 1.10000, 0.90000
 1168,'BUCKSPORT~10',  18.0000,2,   1,   1,   1,1.04582536, -59.309108, 1.10000, 0.90000, 1.10000, 0.90000
 1169,'BUCKSPORT~11',  13.8000,2,   1,   1,   1,1.04654980, -59.609745, 1.10000, 0.90000, 1.10000, 0.90000
 1170,'BUCKSPORT~12', 230.0000,1,   1,   1,   1,1.04899120, -61.071187, 1.10000, 0.90000, 1.10000, 0.90000
 1171,'BUCKSPORT~13', 230.0000,1,   1,   1,   1,1.04911184, -61.005201, 1.10000, 0.90000, 1.10000, 0.90000
 1172,'AUBURN 7 1  ', 115.0000,2,   1,   1,   1,1.04121017, -64.532536, 1.10000, 0.90000, 1.10000, 0.90000
 1173,'AUBURN 7 2  ', 115.0000,1,   1,   1,   1,1.04118228, -64.535077, 1.10000, 0.90000, 1.10000, 0.90000
 1174,'CARIBOU 4 1 ', 230.0000,1,   1,   1,   1,1.04256403, -59.679707, 1.10000, 0.90000, 1.10000, 0.90000
 1175,'CARIBOU 4 2 ', 230.0000,1,   1,   1,   1,1.04647660, -59.840353, 1.10000, 0.90000, 1.10000, 0.90000
 1176,'CARIBOU 4 3 ', 115.0000,1,   1,   1,   1,1.04924655, -60.154979, 1.10000, 0.90000, 1.10000, 0.90000
 1177,'CARIBOU 4 4 ',  13.8000,2,   1,   1,   1,1.05149996, -59.672549, 1.10000, 0.90000, 1.10000, 0.90000
 1178,'CARIBOU 4 5 ',  13.8000,2,   1,   1,   1,1.04439270, -59.472124, 1.10000, 0.90000, 1.10000, 0.90000
 1179,'CARIBOU 4 6 ',  13.8000,2,   1,   1,   1,1.04403281, -59.511677, 1.10000, 0.90000, 1.10000, 0.90000
 1180,'CARIBOU 4 7 ', 230.0000,1,   1,   1,   1,1.04666090, -59.845803, 1.10000, 0.90000, 1.10000, 0.90000
 1181,'CARIBOU 4 9 ', 230.0000,1,   1,   1,   1,1.04256403, -59.679707, 1.10000, 0.90000, 1.10000, 0.90000
 1182,'DANFORTH 3 1', 230.0000,1,   1,   1,   1,1.03474879, -56.875982, 1.10000, 0.90000, 1.10000, 0.90000
 1183,'DANFORTH 3 2', 230.0000,1,   1,   1,   1,1.03387010, -57.106908, 1.10000, 0.90000, 1.10000, 0.90000
 1184,'DANFORTH 3 3', 115.0000,1,   1,   1,   1,1.03297675, -57.513861, 1.10000, 0.90000, 1.10000, 0.90000
 1185,'DANFORTH 3 4',  13.8000,1,   1,   1,   1,1.03392422, -57.092551, 1.10000, 0.90000, 1.10000, 0.90000
 1187,'DANFORTH 3 6',  18.0000,2,   1,   1,   1,1.03788912, -56.098133, 1.10000, 0.90000, 1.10000, 0.90000
 1188,'DANFORTH 3 7', 230.0000,1,   1,   1,   1,1.03474879, -56.875982, 1.10000, 0.90000, 1.10000, 0.90000
 1189,'DANFORTH 3 9', 230.0000,1,   1,   1,   1,1.03474879, -56.875982, 1.10000, 0.90000, 1.10000, 0.90000
 1190,'OAKLAND 4 1 ', 115.0000,2,   1,   1,   1,1.03756309, -62.761659, 1.10000, 0.90000, 1.10000, 0.90000
 1191,'OAKLAND 4 2 ', 115.0000,1,   1,   1,   1,1.03755951, -62.762636, 1.10000, 0.90000, 1.10000, 0.90000
 1192,'SOUTH BERW~3', 115.0000,1,   1,   1,   1,1.03660285, -69.462525, 1.10000, 0.90000, 1.10000, 0.90000
 1193,'SOUTH BERW~4',  13.8000,2,   1,   1,   1,1.05167794, -69.210717, 1.10000, 0.90000, 1.10000, 0.90000
 1194,'SOUTH BERW~5',  13.8000,2,   1,   1,   1,1.03660285, -69.462525, 1.10000, 0.90000, 1.10000, 0.90000
 1195,'SOUTH BERW~6', 115.0000,1,   1,   1,   1,1.03660035, -69.462723, 1.10000, 0.90000, 1.10000, 0.90000
 1196,'SOUTH BERW~7', 115.0000,1,   1,   1,   1,1.03660285, -69.462525, 1.10000, 0.90000, 1.10000, 0.90000
 1197,'ASHLAND 3 1 ', 115.0000,2,   1,   1,   1,1.04962516, -59.907248, 1.10000, 0.90000, 1.10000, 0.90000
 1198,'ASHLAND 3 2 ', 115.0000,1,   1,   1,   1,1.04962039, -59.908627, 1.10000, 0.90000, 1.10000, 0.90000
 1199,'SOLON 1 1   ', 230.0000,2,   1,   1,   1,1.04395092, -61.589598, 1.10000, 0.90000, 1.10000, 0.90000
 1200,'SOLON 1 2   ', 115.0000,2,   1,   1,   1,1.04312003, -61.932351, 1.10000, 0.90000, 1.10000, 0.90000
 1201,'SOLON 1 3   ',  13.2000,1,   1,   1,   1,1.04301274, -61.977847, 1.10000, 0.90000, 1.10000, 0.90000
 1203,'SOLON 1 5   ', 230.0000,1,   1,   1,   1,1.04398513, -61.584326, 1.10000, 0.90000, 1.10000, 0.90000
 1204,'SOLON 1 7   ', 230.0000,1,   1,   1,   1,1.04395092, -61.589598, 1.10000, 0.90000, 1.10000, 0.90000
 1205,'OAKLAND 5 1 ', 115.0000,1,   1,   1,   1,1.03800607, -62.874719, 1.10000, 0.90000, 1.10000, 0.90000
 1206,'OAKLAND 5 2 ',  13.8000,2,   1,   1,   1,1.01810145, -62.163785, 1.10000, 0.90000, 1.10000, 0.90000
 1207,'OAKLAND 5 3 ', 115.0000,1,   1,   1,   1,1.03798866, -62.876133, 1.10000, 0.90000, 1.10000, 0.90000
 1208,'OAKLAND 5 5 ', 115.0000,1,   1,   1,   1,1.03800607, -62.874719, 1.10000, 0.90000, 1.10000, 0.90000
 1209,'LISBON FAL~4', 230.0000,1,   1,   1,   1,1.03728449, -64.061744, 1.10000, 0.90000, 1.10000, 0.90000
 1210,'LISBON FAL~5', 115.0000,1,   1,   1,   1,1.04011381, -64.715564, 1.10000, 0.90000, 1.10000, 0.90000
 1211,'LISBON FAL~6',  13.8000,2,   1,   1,   1,1.03776884, -63.995396, 1.10000, 0.90000, 1.10000, 0.90000
 1212,'LISBON FAL~7',  13.8000,2,   1,   1,   1,1.03979790, -63.717674, 1.10000, 0.90000, 1.10000, 0.90000
 1214,'LISBON FAL~9',  18.0000,2,   1,   1,   1,1.03999996, -63.810352, 1.10000, 0.90000, 1.10000, 0.90000
 1215,'LISBON FA~10', 230.0000,1,   1,   1,   1,1.03783810, -64.061854, 1.10000, 0.90000, 1.10000, 0.90000
 1216,'LISBON FA~11', 230.0000,1,   1,   1,   1,1.03728449, -64.061744, 1.10000, 0.90000, 1.10000, 0.90000
 1217,'ALTON 1 1   ', 115.0000,1,   2,   1,   1,1.03501463, -68.870915, 1.10000, 0.90000, 1.10000, 0.90000
 1218,'ALTON 1 2   ', 115.0000,1,   2,   1,   1,1.03505087, -68.865785, 1.10000, 0.90000, 1.10000, 0.90000
 1219,'ALTON 2 1   ', 115.0000,1,   2,   1,   1,1.04424572, -68.420355, 1.10000, 0.90000, 1.10000, 0.90000
 1220,'ALTON 2 2   ', 115.0000,1,   2,   1,   1,1.04427171, -68.418128, 1.10000, 0.90000, 1.10000, 0.90000
 1221,'ALTON 3 1   ', 115.0000,1,   2,   1,   1,1.04469526, -68.211009, 1.10000, 0.90000, 1.10000, 0.90000
 1222,'ALTON 3 2   ', 115.0000,1,   2,   1,   1,1.04470825, -68.207526, 1.10000, 0.90000, 1.10000, 0.90000
 1223,'ALTON BAY 1 ', 115.0000,1,   2,   1,   1,1.04307520, -68.643019, 1.10000, 0.90000, 1.10000, 0.90000
 1224,'BELMONT 1 1 ', 115.0000,1,   2,   1,   1,1.04145706, -68.731934, 1.10000, 0.90000, 1.10000, 0.90000
 1225,'BELMONT 1 2 ', 115.0000,1,   2,   1,   1,1.04149151, -68.726115, 1.10000, 0.90000, 1.10000, 0.90000
 1226,'BELMONT 2 1 ', 115.0000,1,   2,   1,   1,1.03855443, -70.264806, 1.10000, 0.90000, 1.10000, 0.90000
 1227,'CENTER BAR~1', 115.0000,1,   2,   1,   1,1.03611159, -70.494956, 1.10000, 0.90000, 1.10000, 0.90000
 1228,'GILFORD 1 1 ', 115.0000,1,   2,   1,   1,1.04428101, -68.490487, 1.10000, 0.90000, 1.10000, 0.90000
 1229,'GILFORD 2 1 ', 115.0000,1,   2,   1,   1,1.04180861, -68.458487, 1.10000, 0.90000, 1.10000, 0.90000
 1230,'GILFORD 3 1 ', 230.0000,1,   2,   1,   1,1.03840542, -68.354327, 1.10000, 0.90000, 1.10000, 0.90000
 1231,'GILFORD 3 2 ', 115.0000,1,   2,   1,   1,1.04445112, -68.494325, 1.10000, 0.90000, 1.10000, 0.90000
 1232,'GILFORD 3 3 ', 230.0000,1,   2,   1,   1,1.03837883, -68.357483, 1.10000, 0.90000, 1.10000, 0.90000
 1233,'GILMANTON 1 ', 115.0000,1,   2,   1,   1,1.04245007, -68.694156, 1.10000, 0.90000, 1.10000, 0.90000
 1234,'LACONIA 1 1 ', 230.0000,1,   2,   1,   1,1.03737140, -68.848430, 1.10000, 0.90000, 1.10000, 0.90000
 1235,'LACONIA 1 2 ', 230.0000,1,   2,   1,   1,1.03741133, -68.841757, 1.10000, 0.90000, 1.10000, 0.90000
 1236,'LACONIA 2 1 ', 115.0000,1,   2,   1,   1,1.04188490, -68.295608, 1.10000, 0.90000, 1.10000, 0.90000
 1237,'LACONIA 3 1 ', 115.0000,1,   2,   1,   1,1.04181659, -68.750649, 1.10000, 0.90000, 1.10000, 0.90000
 1238,'LACONIA 4 1 ', 115.0000,1,   2,   1,   1,1.03836727, -69.347853, 1.10000, 0.90000, 1.10000, 0.90000
 1239,'MEREDITH 1 1', 115.0000,1,   2,   1,   1,1.04262543, -68.161176, 1.10000, 0.90000, 1.10000, 0.90000
 1240,'MEREDITH 2 1', 115.0000,1,   2,   1,   1,1.04256237, -68.028390, 1.10000, 0.90000, 1.10000, 0.90000
 1241,'MOULTONBOR~1', 115.0000,1,   2,   1,   1,1.04248846, -67.829263, 1.10000, 0.90000, 1.10000, 0.90000
 1242,'MOULTONBOR~2', 115.0000,1,   2,   1,   1,1.04241359, -67.972479, 1.10000, 0.90000, 1.10000, 0.90000
 1243,'MOULTONBOR~3', 115.0000,1,   2,   1,   1,1.04238725, -67.975101, 1.10000, 0.90000, 1.10000, 0.90000
 1244,'SANBORNTON 1', 115.0000,1,   2,   1,   1,1.04295790, -68.364046, 1.10000, 0.90000, 1.10000, 0.90000
 1245,'TILTON 1 1  ', 115.0000,1,   2,   1,   1,1.03976655, -70.495530, 1.10000, 0.90000, 1.10000, 0.90000
 1246,'TILTON 2 1  ', 115.0000,1,   2,   1,   1,1.03796244, -69.980165, 1.10000, 0.90000, 1.10000, 0.90000
 1247,'CENTER CON~1', 115.0000,1,   2,   1,   1,1.04060125, -66.054384, 1.10000, 0.90000, 1.10000, 0.90000
 1248,'CENTER CON~2', 115.0000,1,   2,   1,   1,1.04199564, -65.749457, 1.10000, 0.90000, 1.10000, 0.90000
 1249,'CENTER CON~3', 115.0000,1,   2,   1,   1,1.04200029, -65.748316, 1.10000, 0.90000, 1.10000, 0.90000
 1250,'CENTER OSS~1', 115.0000,1,   2,   1,   1,1.04421520, -66.926674, 1.10000, 0.90000, 1.10000, 0.90000
 1251,'CONWAY 1 1  ', 115.0000,1,   2,   1,   1,1.04260719, -67.157514, 1.10000, 0.90000, 1.10000, 0.90000
 1252,'CONWAY 2 1  ', 115.0000,1,   2,   1,   1,1.04456377, -66.586606, 1.10000, 0.90000, 1.10000, 0.90000
 1253,'CONWAY 3 1  ', 115.0000,1,   2,   1,   1,1.04398692, -66.562147, 1.10000, 0.90000, 1.10000, 0.90000
 1254,'EFFINGHAM ~1', 115.0000,1,   2,   1,   1,1.04417479, -66.920691, 1.10000, 0.90000, 1.10000, 0.90000
 1255,'FREEDOM 4 1 ', 115.0000,1,   2,   1,   1,1.04405272, -66.966392, 1.10000, 0.90000, 1.10000, 0.90000
 1256,'GLEN 1 1    ', 115.0000,1,   2,   1,   1,1.04526150, -66.256257, 1.10000, 0.90000, 1.10000, 0.90000
 1257,'NORTH CONW~1', 230.0000,1,   2,   1,   1,1.04607260, -65.420652, 1.10000, 0.90000, 1.10000, 0.90000
 1258,'NORTH CONW~2', 115.0000,1,   2,   1,   1,1.04050839, -66.625005, 1.10000, 0.90000, 1.10000, 0.90000
 1259,'NORTH CONW~3', 115.0000,1,   2,   1,   1,1.04047966, -66.628543, 1.10000, 0.90000, 1.10000, 0.90000
 1260,'SANBORNVIL~1', 115.0000,1,   2,   1,   1,1.04268706, -67.192970, 1.10000, 0.90000, 1.10000, 0.90000
 1261,'SANBORNVIL~2', 115.0000,1,   2,   1,   1,1.04271066, -67.189869, 1.10000, 0.90000, 1.10000, 0.90000
 1262,'WOLFEBORO ~1', 230.0000,1,   2,   1,   1,1.04437828, -66.637204, 1.10000, 0.90000, 1.10000, 0.90000
 1263,'WOLFEBORO ~2', 115.0000,1,   2,   1,   1,1.04574454, -67.680679, 1.10000, 0.90000, 1.10000, 0.90000
 1264,'WOLFEBORO ~3',  18.0000,1,   2,   1,   1,1.04764199, -68.822345, 1.10000, 0.90000, 1.10000, 0.90000
 1266,'WOLFEBORO ~5', 230.0000,1,   2,   1,   1,1.04432249, -66.642470, 1.10000, 0.90000, 1.10000, 0.90000
 1267,'WOLFEBORO ~6', 230.0000,1,   2,   1,   1,1.04446805, -66.615914, 1.10000, 0.90000, 1.10000, 0.90000
 1268,'WOLFEBORO ~7', 115.0000,1,   2,   1,   1,1.04456425, -68.306454, 1.10000, 0.90000, 1.10000, 0.90000
 1269,'WOLFEBORO ~8', 115.0000,1,   2,   1,   1,1.04201126, -67.512786, 1.10000, 0.90000, 1.10000, 0.90000
 1270,'WOLFEBORO ~9', 115.0000,1,   2,   1,   1,1.04196143, -67.517082, 1.10000, 0.90000, 1.10000, 0.90000
 1271,'ALSTEAD 1 1 ', 115.0000,1,   2,   1,   1,1.04059017, -70.392408, 1.10000, 0.90000, 1.10000, 0.90000
 1272,'ALSTEAD 2 1 ', 115.0000,1,   2,   1,   1,1.04131866, -70.178527, 1.10000, 0.90000, 1.10000, 0.90000
 1273,'FITZWILLIA~1', 115.0000,1,   2,   1,   1,1.03594911, -71.296172, 1.10000, 0.90000, 1.10000, 0.90000
 1274,'FITZWILLIA~2', 115.0000,1,   2,   1,   1,1.03596365, -71.294525, 1.10000, 0.90000, 1.10000, 0.90000
 1275,'HINSDALE 1 1', 115.0000,1,   2,   1,   1,1.04039907, -71.190310, 1.10000, 0.90000, 1.10000, 0.90000
 1276,'HINSDALE 2 1', 115.0000,1,   2,   1,   1,1.04216290, -71.678129, 1.10000, 0.90000, 1.10000, 0.90000
 1277,'HINSDALE 2 2', 115.0000,1,   2,   1,   1,1.04213405, -71.682275, 1.10000, 0.90000, 1.10000, 0.90000
 1278,'JAFFREY 1 1 ', 115.0000,1,   2,   1,   1,1.03561020, -71.424927, 1.10000, 0.90000, 1.10000, 0.90000
 1279,'JAFFREY 1 2 ', 115.0000,1,   2,   1,   1,1.03556323, -71.428998, 1.10000, 0.90000, 1.10000, 0.90000
 1280,'JAFFREY 2 1 ', 230.0000,1,   2,   1,   1,1.04138386, -70.667173, 1.10000, 0.90000, 1.10000, 0.90000
 1281,'JAFFREY 2 2 ', 115.0000,1,   2,   1,   1,1.03928804, -71.352794, 1.10000, 0.90000, 1.10000, 0.90000
 1282,'JAFFREY 2 3 ',  13.8000,1,   2,   1,   1,1.03946662, -71.292292, 1.10000, 0.90000, 1.10000, 0.90000
 1284,'JAFFREY 2 5 ', 230.0000,1,   2,   1,   1,1.04131818, -70.671421, 1.10000, 0.90000, 1.10000, 0.90000
 1285,'JAFFREY 2 7 ', 230.0000,1,   2,   1,   1,1.04137349, -70.649913, 1.10000, 0.90000, 1.10000, 0.90000
 1286,'KEENE 1 1   ', 500.0000,1,   2,   1,   1,1.03837812, -68.510697, 1.10000, 0.90000, 1.10000, 0.90000
 1287,'KEENE 1 2   ', 230.0000,1,   2,   1,   1,1.04013479, -69.266232, 1.10000, 0.90000, 1.10000, 0.90000
 1288,'KEENE 1 3   ', 500.0000,1,   2,   1,   1,1.03827274, -68.518866, 1.10000, 0.90000, 1.10000, 0.90000
 1289,'KEENE 2 1   ', 115.0000,1,   2,   1,   1,1.03846109, -71.159411, 1.10000, 0.90000, 1.10000, 0.90000
 1290,'KEENE 2 2   ', 115.0000,1,   2,   1,   1,1.03837323, -71.166357, 1.10000, 0.90000, 1.10000, 0.90000
 1291,'KEENE 3 1   ', 230.0000,1,   2,   1,   1,1.04039240, -69.807860, 1.10000, 0.90000, 1.10000, 0.90000
 1292,'KEENE 3 2   ', 115.0000,1,   2,   1,   1,1.03859663, -71.040757, 1.10000, 0.90000, 1.10000, 0.90000
 1293,'KEENE 3 3   ', 230.0000,1,   2,   1,   1,1.04048383, -69.791419, 1.10000, 0.90000, 1.10000, 0.90000
 1294,'KEENE 4 1   ', 115.0000,1,   2,   1,   1,1.03841996, -71.115014, 1.10000, 0.90000, 1.10000, 0.90000
 1295,'MARLBOROUG~1', 115.0000,1,   2,   1,   1,1.03881240, -71.319244, 1.10000, 0.90000, 1.10000, 0.90000
 1296,'PETERBOROU~1', 230.0000,1,   2,   1,   1,1.03789115, -70.420507, 1.10000, 0.90000, 1.10000, 0.90000
 1297,'PETERBOROU~2', 115.0000,1,   2,   1,   1,1.03930902, -71.382498, 1.10000, 0.90000, 1.10000, 0.90000
 1298,'PETERBOROU~3',  20.0000,1,   2,   1,   1,1.04184425, -72.753160, 1.10000, 0.90000, 1.10000, 0.90000
 1300,'PETERBOROU~5', 230.0000,1,   2,   1,   1,1.03780603, -70.426989, 1.10000, 0.90000, 1.10000, 0.90000
 1301,'PETERBOROU~6', 115.0000,1,   2,   1,   1,1.03794646, -71.852381, 1.10000, 0.90000, 1.10000, 0.90000
 1302,'RINDGE 1 1  ', 115.0000,1,   2,   1,   1,1.03816247, -71.557939, 1.10000, 0.90000, 1.10000, 0.90000
 1303,'RINDGE 2 1  ', 115.0000,1,   2,   1,   1,1.03722298, -71.503932, 1.10000, 0.90000, 1.10000, 0.90000
 1304,'RINDGE 3 1  ', 230.0000,1,   2,   1,   1,1.04038453, -71.351824, 1.10000, 0.90000, 1.10000, 0.90000
 1305,'RINDGE 3 2  ', 115.0000,1,   2,   1,   1,1.04620504, -71.742982, 1.10000, 0.90000, 1.10000, 0.90000
 1306,'RINDGE 3 3  ', 230.0000,1,   2,   1,   1,1.04033947, -71.355212, 1.10000, 0.90000, 1.10000, 0.90000
 1307,'STODDARD 1 1', 115.0000,1,   2,   1,   1,1.03942525, -70.101578, 1.10000, 0.90000, 1.10000, 0.90000
 1308,'STODDARD 1 2', 115.0000,1,   2,   1,   1,1.03942025, -70.102377, 1.10000, 0.90000, 1.10000, 0.90000
 1309,'SWANZEY 1 1 ', 115.0000,1,   2,   1,   1,1.03703284, -71.063242, 1.10000, 0.90000, 1.10000, 0.90000
 1310,'SWANZEY 1 2 ', 115.0000,1,   2,   1,   1,1.03695202, -71.068050, 1.10000, 0.90000, 1.10000, 0.90000
 1311,'SWANZEY 2 1 ', 230.0000,1,   2,   1,   1,1.03983080, -70.093245, 1.10000, 0.90000, 1.10000, 0.90000
 1312,'SWANZEY 2 2 ', 115.0000,1,   2,   1,   1,1.03831291, -70.837606, 1.10000, 0.90000, 1.10000, 0.90000
 1313,'SWANZEY 2 3 ', 230.0000,1,   2,   1,   1,1.03979218, -70.100096, 1.10000, 0.90000, 1.10000, 0.90000
 1314,'WALPOLE 1 1 ', 115.0000,1,   2,   1,   1,1.03948724, -70.561469, 1.10000, 0.90000, 1.10000, 0.90000
 1315,'WALPOLE 1 2 ', 115.0000,1,   2,   1,   1,1.03949904, -70.559317, 1.10000, 0.90000, 1.10000, 0.90000
 1316,'WALPOLE 2 1 ', 115.0000,1,   2,   1,   1,1.03951466, -70.676339, 1.10000, 0.90000, 1.10000, 0.90000
 1317,'WINCHESTER~1', 115.0000,1,   2,   1,   1,1.04126573, -72.164186, 1.10000, 0.90000, 1.10000, 0.90000
 1318,'BERLIN 1 1  ', 115.0000,1,   2,   1,   1,1.04702652, -64.535575, 1.10000, 0.90000, 1.10000, 0.90000
 1319,'BERLIN 1 2  ', 115.0000,1,   2,   1,   1,1.04700065, -64.539106, 1.10000, 0.90000, 1.10000, 0.90000
 1320,'BERLIN 2 1  ', 115.0000,1,   2,   1,   1,1.04580259, -64.456297, 1.10000, 0.90000, 1.10000, 0.90000
 1321,'COLEBROOK ~1', 230.0000,1,   2,   1,   1,1.04019332, -63.404571, 1.10000, 0.90000, 1.10000, 0.90000
 1322,'COLEBROOK ~2', 115.0000,1,   2,   1,   1,1.04142022, -63.718514, 1.10000, 0.90000, 1.10000, 0.90000
 1323,'COLEBROOK ~3', 230.0000,1,   2,   1,   1,1.04017293, -63.406763, 1.10000, 0.90000, 1.10000, 0.90000
 1324,'COLEBROOK ~4', 115.0000,1,   2,   1,   1,1.03633845, -63.796542, 1.10000, 0.90000, 1.10000, 0.90000
 1325,'COLEBROOK ~5',  20.0000,1,   2,   1,   1,1.03633845, -63.796542, 1.10000, 0.90000, 1.10000, 0.90000
 1326,'COLEBROOK ~6',  20.0000,1,   2,   1,   1,1.03633845, -63.796542, 1.10000, 0.90000, 1.10000, 0.90000
 1328,'COLEBROOK ~8', 115.0000,1,   2,   1,   1,1.03631139, -63.797525, 1.10000, 0.90000, 1.10000, 0.90000
 1329,'COLEBROOK ~9', 115.0000,1,   2,   1,   1,1.03643119, -63.796173, 1.10000, 0.90000, 1.10000, 0.90000
 1330,'GORHAM 6 1  ', 115.0000,1,   2,   1,   1,1.04649162, -64.582615, 1.10000, 0.90000, 1.10000, 0.90000
 1331,'GORHAM 7 1  ', 115.0000,1,   2,   1,   1,1.04621708, -65.688415, 1.10000, 0.90000, 1.10000, 0.90000
 1332,'GROVETON 1 1', 115.0000,1,   2,   1,   1,1.04665983, -64.316893, 1.10000, 0.90000, 1.10000, 0.90000
 1333,'JEFFERSON~27', 115.0000,1,   2,   1,   1,1.04701209, -65.259616, 1.10000, 0.90000, 1.10000, 0.90000
 1334,'LANCASTER ~2', 115.0000,1,   2,   1,   1,1.04849219, -64.937798, 1.10000, 0.90000, 1.10000, 0.90000
 1335,'LANCASTER ~3', 115.0000,1,   2,   1,   1,1.04847908, -64.940400, 1.10000, 0.90000, 1.10000, 0.90000
 1336,'LANCASTER~18', 115.0000,1,   2,   1,   1,1.04673469, -64.551674, 1.10000, 0.90000, 1.10000, 0.90000
 1337,'LANCASTER~19', 115.0000,1,   2,   1,   1,1.04676819, -64.548341, 1.10000, 0.90000, 1.10000, 0.90000
 1338,'NORTH STRA~1', 115.0000,1,   2,   1,   1,1.03924632, -63.793202, 1.10000, 0.90000, 1.10000, 0.90000
 1339,'PITTSBURG ~1', 115.0000,1,   2,   1,   1,1.03337085, -63.674432, 1.10000, 0.90000, 1.10000, 0.90000
 1340,'PITTSBURG ~2',  13.8000,1,   2,   1,   1,1.03234589, -63.904110, 1.10000, 0.90000, 1.10000, 0.90000
 1341,'PITTSBURG ~3',  13.8000,1,   2,   1,   1,1.03346455, -63.653634, 1.10000, 0.90000, 1.10000, 0.90000
 1343,'PITTSBURG ~5', 115.0000,1,   2,   1,   1,1.03348196, -63.674234, 1.10000, 0.90000, 1.10000, 0.90000
 1344,'PITTSBURG ~6', 115.0000,1,   2,   1,   1,1.03337085, -63.674432, 1.10000, 0.90000, 1.10000, 0.90000
 1345,'WHITEFIELD~4', 115.0000,1,   2,   1,   1,1.04767478, -65.023934, 1.10000, 0.90000, 1.10000, 0.90000
 1346,'WHITEFIELD~5', 115.0000,1,   2,   1,   1,1.04766917, -65.025409, 1.10000, 0.90000, 1.10000, 0.90000
 1347,'WHITEFIELD~6', 115.0000,1,   2,   1,   1,1.04659545, -65.017978, 1.10000, 0.90000, 1.10000, 0.90000
 1348,'ASHLAND 4 1 ', 115.0000,1,   2,   1,   1,1.04359472, -67.985797, 1.10000, 0.90000, 1.10000, 0.90000
 1349,'ASHLAND 4 2 ', 115.0000,1,   2,   1,   1,1.04356635, -67.988454, 1.10000, 0.90000, 1.10000, 0.90000
 1350,'BATH 4 1    ', 115.0000,1,   2,   1,   1,1.04289186, -65.249535, 1.10000, 0.90000, 1.10000, 0.90000
 1351,'BETHLEHEM ~1', 230.0000,1,   2,   1,   1,1.04138303, -65.420945, 1.10000, 0.90000, 1.10000, 0.90000
 1352,'BETHLEHEM~24', 115.0000,1,   2,   1,   1,1.04435813, -67.224976, 1.10000, 0.90000, 1.10000, 0.90000
 1353,'BETHLEHEM~25', 115.0000,1,   2,   1,   1,1.04434216, -67.226963, 1.10000, 0.90000, 1.10000, 0.90000
 1354,'BRISTOL 2 1 ', 115.0000,1,   2,   1,   1,1.03911245, -69.336242, 1.10000, 0.90000, 1.10000, 0.90000
 1355,'BRISTOL 3 1 ', 115.0000,1,   2,   1,   1,1.04095054, -68.540299, 1.10000, 0.90000, 1.10000, 0.90000
 1356,'CAMPTON 1 1 ', 115.0000,1,   2,   1,   1,1.04256392, -68.303531, 1.10000, 0.90000, 1.10000, 0.90000
 1357,'CAMPTON 2 1 ', 115.0000,1,   2,   1,   1,1.04334664, -68.181298, 1.10000, 0.90000, 1.10000, 0.90000
 1358,'CAMPTON 3 1 ', 115.0000,1,   2,   1,   1,1.04343271, -68.294467, 1.10000, 0.90000, 1.10000, 0.90000
 1359,'CANAAN 2 1  ', 115.0000,1,   2,   1,   1,1.04252088, -67.857335, 1.10000, 0.90000, 1.10000, 0.90000
 1360,'CANAAN 2 2  ', 115.0000,1,   2,   1,   1,1.04249525, -67.858735, 1.10000, 0.90000, 1.10000, 0.90000
 1361,'CANAAN 3 1  ', 115.0000,1,   2,   1,   1,1.04286754, -67.788412, 1.10000, 0.90000, 1.10000, 0.90000
 1362,'CANAAN 3 2  ', 115.0000,1,   2,   1,   1,1.04285669, -67.789791, 1.10000, 0.90000, 1.10000, 0.90000
 1363,'CANAAN 4 1  ', 115.0000,1,   2,   1,   1,1.04221225, -68.022687, 1.10000, 0.90000, 1.10000, 0.90000
 1364,'CANAAN 4 2  ', 115.0000,1,   2,   1,   1,1.04219532, -68.024408, 1.10000, 0.90000, 1.10000, 0.90000
 1365,'ENFIELD 1 1 ', 230.0000,1,   2,   1,   1,1.04067314, -68.040029, 1.10000, 0.90000, 1.10000, 0.90000
 1366,'ENFIELD 1 2 ', 115.0000,1,   2,   1,   1,1.04228723, -68.617856, 1.10000, 0.90000, 1.10000, 0.90000
 1367,'ENFIELD 1 3 ',  13.8000,1,   2,   1,   1,1.04103887, -68.174509, 1.10000, 0.90000, 1.10000, 0.90000
 1369,'ENFIELD 1 5 ', 230.0000,1,   2,   1,   1,1.04064417, -68.044202, 1.10000, 0.90000, 1.10000, 0.90000
 1370,'FRANCONIA 1 ', 115.0000,1,   2,   1,   1,1.04434681, -67.434683, 1.10000, 0.90000, 1.10000, 0.90000
 1371,'FRANCONIA 2 ', 115.0000,1,   2,   1,   1,1.04432833, -67.436848, 1.10000, 0.90000, 1.10000, 0.90000
 1372,'GRAFTON 1 1 ', 115.0000,1,   2,   1,   1,1.04201818, -68.916827, 1.10000, 0.90000, 1.10000, 0.90000
 1373,'GRAFTON 1 2 ', 115.0000,1,   2,   1,   1,1.04199839, -68.920119, 1.10000, 0.90000, 1.10000, 0.90000
 1374,'HANOVER 1 1 ', 230.0000,1,   2,   1,   1,1.04126549, -67.257378, 1.10000, 0.90000, 1.10000, 0.90000
 1375,'HANOVER 1 2 ', 115.0000,1,   2,   1,   1,1.04141057, -67.450304, 1.10000, 0.90000, 1.10000, 0.90000
 1376,'HANOVER 1 3 ', 230.0000,1,   2,   1,   1,1.04128182, -67.251791, 1.10000, 0.90000, 1.10000, 0.90000
 1377,'HANOVER 2 1 ', 115.0000,1,   2,   1,   1,1.04160190, -67.169084, 1.10000, 0.90000, 1.10000, 0.90000
 1378,'HANOVER 2 2 ', 115.0000,1,   2,   1,   1,1.04157484, -67.173442, 1.10000, 0.90000, 1.10000, 0.90000
 1379,'LEBANON 4 1 ', 500.0000,1,   2,   1,   1,1.04427576, -66.909312, 1.10000, 0.90000, 1.10000, 0.90000
 1380,'LEBANON 4 2 ', 230.0000,1,   2,   1,   1,1.04667103, -67.601080, 1.10000, 0.90000, 1.10000, 0.90000
 1381,'LEBANON 4 3 ', 115.0000,1,   2,   1,   1,1.04491150, -68.353357, 1.10000, 0.90000, 1.10000, 0.90000
 1382,'LEBANON 4 4 ', 230.0000,1,   2,   1,   1,1.04657257, -67.607849, 1.10000, 0.90000, 1.10000, 0.90000
 1383,'LEBANON 4 6 ', 230.0000,1,   2,   1,   1,1.04625678, -67.640962, 1.10000, 0.90000, 1.10000, 0.90000
 1384,'LEBANON 5 1 ', 230.0000,1,   2,   1,   1,1.04321492, -67.387432, 1.10000, 0.90000, 1.10000, 0.90000
 1385,'LEBANON 5 2 ', 115.0000,1,   2,   1,   1,1.04393923, -67.728210, 1.10000, 0.90000, 1.10000, 0.90000
 1386,'LEBANON 5 3 ',  13.8000,1,   2,   1,   1,1.04483211, -68.125816, 1.10000, 0.90000, 1.10000, 0.90000
 1388,'LEBANON 5 5 ', 230.0000,1,   2,   1,   1,1.04310596, -67.394808, 1.10000, 0.90000, 1.10000, 0.90000
 1389,'LEBANON 6 1 ', 115.0000,1,   2,   1,   1,1.04432642, -68.232825, 1.10000, 0.90000, 1.10000, 0.90000
 1390,'LEBANON 6 2 ', 115.0000,1,   2,   1,   1,1.04428518, -68.237353, 1.10000, 0.90000, 1.10000, 0.90000
 1391,'LINCOLN 3 1 ', 115.0000,1,   2,   1,   1,1.04474664, -66.869410, 1.10000, 0.90000, 1.10000, 0.90000
 1392,'LINCOLN 3 2 ', 115.0000,1,   2,   1,   1,1.04473305, -66.870639, 1.10000, 0.90000, 1.10000, 0.90000
 1393,'LISBON 4 1  ', 115.0000,1,   2,   1,   1,1.04435933, -66.296323, 1.10000, 0.90000, 1.10000, 0.90000
 1394,'LISBON 4 2  ',  13.8000,1,   2,   1,   1,1.04435933, -66.296323, 1.10000, 0.90000, 1.10000, 0.90000
 1395,'LISBON 4 3  ',  13.8000,1,   2,   1,   1,1.04435933, -66.296323, 1.10000, 0.90000, 1.10000, 0.90000
 1397,'LISBON 4 5  ', 115.0000,1,   2,   1,   1,1.04434371, -66.298167, 1.10000, 0.90000, 1.10000, 0.90000
 1398,'LISBON 4 7  ', 115.0000,1,   2,   1,   1,1.04437315, -66.294547, 1.10000, 0.90000, 1.10000, 0.90000
 1399,'LISBON 5 1  ', 115.0000,1,   2,   1,   1,1.04436231, -66.506255, 1.10000, 0.90000, 1.10000, 0.90000
 1400,'LITTLETON ~1', 115.0000,1,   2,   1,   1,1.04360855, -65.175065, 1.10000, 0.90000, 1.10000, 0.90000
 1401,'LITTLETON ~2', 115.0000,1,   2,   1,   1,1.04356909, -65.179163, 1.10000, 0.90000, 1.10000, 0.90000
 1402,'LITTLETON~18', 115.0000,1,   2,   1,   1,1.04443800, -65.501664, 1.10000, 0.90000, 1.10000, 0.90000
 1403,'LYME 1      ', 115.0000,1,   2,   1,   1,1.04209876, -67.404036, 1.10000, 0.90000, 1.10000, 0.90000
 1404,'NORTH HAVE~7', 115.0000,1,   2,   1,   1,1.04286313, -66.026059, 1.10000, 0.90000, 1.10000, 0.90000
 1405,'NORTH HAVE~8', 115.0000,1,   2,   1,   1,1.04288459, -66.024379, 1.10000, 0.90000, 1.10000, 0.90000
 1406,'NORTH HAVE~9', 115.0000,1,   2,   1,   1,1.04171968, -66.114394, 1.10000, 0.90000, 1.10000, 0.90000
 1407,'ORFORD 1    ', 115.0000,1,   2,   1,   1,1.03948498, -66.184116, 1.10000, 0.90000, 1.10000, 0.90000
 1408,'PLYMOUTH 2 1', 230.0000,1,   2,   1,   1,1.04069686, -67.473909, 1.10000, 0.90000, 1.10000, 0.90000
 1409,'PLYMOUTH 2 2', 230.0000,1,   2,   1,   1,1.04073703, -67.467816, 1.10000, 0.90000, 1.10000, 0.90000
 1410,'PLYMOUTH 3 1', 115.0000,1,   2,   1,   1,1.03977299, -68.888824, 1.10000, 0.90000, 1.10000, 0.90000
 1411,'RUMNEY 1 1  ', 115.0000,1,   2,   1,   1,1.04341638, -67.601066, 1.10000, 0.90000, 1.10000, 0.90000
 1412,'RUMNEY 2 1  ', 115.0000,1,   2,   1,   1,1.04398131, -67.151353, 1.10000, 0.90000, 1.10000, 0.90000
 1413,'WOODSVILLE 1', 230.0000,1,   2,   1,   1,1.03518260, -66.022938, 1.10000, 0.90000, 1.10000, 0.90000
 1414,'WOODSVILLE 2', 115.0000,1,   2,   1,   1,1.03762162, -66.175019, 1.10000, 0.90000, 1.10000, 0.90000
 1415,'WOODSVILLE 3', 230.0000,1,   2,   1,   1,1.03592777, -66.028839, 1.10000, 0.90000, 1.10000, 0.90000
 1416,'AMHERST 1 1 ', 115.0000,1,   2,   1,   1,1.04143846, -72.568055, 1.10000, 0.90000, 1.10000, 0.90000
 1417,'AMHERST 2 1 ', 115.0000,1,   2,   1,   1,1.04101539, -72.729084, 1.10000, 0.90000, 1.10000, 0.90000
 1418,'BEDFORD 1 1 ', 115.0000,1,   2,   1,   1,1.04146481, -72.324552, 1.10000, 0.90000, 1.10000, 0.90000
 1419,'BEDFORD 2 1 ', 115.0000,1,   2,   1,   1,1.04191089, -72.353977, 1.10000, 0.90000, 1.10000, 0.90000
 1420,'BEDFORD 3 1 ', 115.0000,1,   2,   1,   1,1.04644251, -71.996901, 1.10000, 0.90000, 1.10000, 0.90000
 1421,'BROOKLINE ~1', 115.0000,1,   2,   1,   1,1.04069543, -73.403462, 1.10000, 0.90000, 1.10000, 0.90000
 1422,'BROOKLINE ~2', 115.0000,1,   2,   1,   1,1.04147184, -73.443166, 1.10000, 0.90000, 1.10000, 0.90000
 1423,'GOFFSTOWN ~1', 115.0000,1,   2,   1,   1,1.03959334, -72.466483, 1.10000, 0.90000, 1.10000, 0.90000
 1424,'GOFFSTOWN ~2', 115.0000,1,   2,   1,   1,1.04866374, -71.826515, 1.10000, 0.90000, 1.10000, 0.90000
 1425,'GOFFSTOWN ~3', 115.0000,1,   2,   1,   1,1.04858875, -71.835394, 1.10000, 0.90000, 1.10000, 0.90000
 1426,'GOFFSTOWN ~4', 115.0000,1,   2,   1,   1,1.03990841, -72.446526, 1.10000, 0.90000, 1.10000, 0.90000
 1427,'GOFFSTOWN ~5', 115.0000,1,   2,   1,   1,1.03988755, -72.451163, 1.10000, 0.90000, 1.10000, 0.90000
 1428,'GREENFIELD~1', 115.0000,1,   2,   1,   1,1.04127991, -71.164526, 1.10000, 0.90000, 1.10000, 0.90000
 1429,'HANCOCK 2 1 ', 115.0000,1,   2,   1,   1,1.03938770, -70.906250, 1.10000, 0.90000, 1.10000, 0.90000
 1430,'HILLSBOROU~1', 115.0000,1,   2,   1,   1,1.04020882, -70.521690, 1.10000, 0.90000, 1.10000, 0.90000
 1431,'HILLSBOROU~2', 230.0000,1,   2,   1,   1,1.03838861, -70.112425, 1.10000, 0.90000, 1.10000, 0.90000
 1432,'HILLSBOROU~3', 115.0000,1,   2,   1,   1,1.04064941, -70.516669, 1.10000, 0.90000, 1.10000, 0.90000
 1433,'HILLSBOROU~4', 230.0000,1,   2,   1,   1,1.03836548, -70.116707, 1.10000, 0.90000, 1.10000, 0.90000
 1434,'HILLSBOROU~5', 115.0000,1,   2,   1,   1,1.04026175, -69.697163, 1.10000, 0.90000, 1.10000, 0.90000
 1435,'HOLLIS 1 1  ', 230.0000,1,   2,   1,   1,1.04156005, -71.458791, 1.10000, 0.90000, 1.10000, 0.90000
 1436,'HOLLIS 1 2  ', 115.0000,1,   2,   1,   1,1.04133844, -72.553029, 1.10000, 0.90000, 1.10000, 0.90000
 1437,'HOLLIS 1 3  ',  13.8000,1,   2,   1,   1,1.04150641, -73.677203, 1.10000, 0.90000, 1.10000, 0.90000
 1439,'HOLLIS 1 5  ', 230.0000,1,   2,   1,   1,1.04149985, -71.464583, 1.10000, 0.90000, 1.10000, 0.90000
 1440,'HUDSON 2 1  ', 115.0000,1,   2,   1,   1,1.03820837, -73.383327, 1.10000, 0.90000, 1.10000, 0.90000
 1441,'HUDSON 3 1  ', 115.0000,1,   2,   1,   1,1.04272962, -73.142577, 1.10000, 0.90000, 1.10000, 0.90000
 1442,'HUDSON 4 1  ', 115.0000,1,   2,   1,   1,1.03975809, -73.137365, 1.10000, 0.90000, 1.10000, 0.90000
 1443,'HUDSON 5 1  ', 230.0000,1,   2,   1,   1,1.03812206, -71.131666, 1.10000, 0.90000, 1.10000, 0.90000
 1444,'HUDSON 5 2  ', 115.0000,1,   2,   1,   1,1.04202223, -72.768439, 1.10000, 0.90000, 1.10000, 0.90000
 1445,'HUDSON 5 3  ', 230.0000,1,   2,   1,   1,1.03928888, -71.106497, 1.10000, 0.90000, 1.10000, 0.90000
 1446,'MANCHESTER~1', 230.0000,1,   2,   1,   1,1.03754437, -70.856150, 1.10000, 0.90000, 1.10000, 0.90000
 1447,'MANCHESTER~2', 115.0000,1,   2,   1,   1,1.04236925, -72.239298, 1.10000, 0.90000, 1.10000, 0.90000
 1448,'MANCHESTER~3', 230.0000,1,   2,   1,   1,1.03747630, -70.867577, 1.10000, 0.90000, 1.10000, 0.90000
 1449,'MANCHESTE~25', 115.0000,1,   2,   1,   1,1.03955519, -71.852354, 1.10000, 0.90000, 1.10000, 0.90000
 1450,'MANCHESTE~26', 115.0000,1,   2,   1,   1,1.03951025, -71.860523, 1.10000, 0.90000, 1.10000, 0.90000
 1451,'MANCHESTE~39', 230.0000,1,   2,   1,   1,1.04449725, -70.645514, 1.10000, 0.90000, 1.10000, 0.90000
 1452,'MANCHESTE~40', 115.0000,1,   2,   1,   1,1.05009770, -71.675083, 1.10000, 0.90000, 1.10000, 0.90000
 1453,'MANCHESTE~41', 230.0000,1,   2,   1,   1,1.04443431, -70.654311, 1.10000, 0.90000, 1.10000, 0.90000
 1454,'MANCHESTE~62', 115.0000,1,   2,   1,   1,1.04006946, -72.054282, 1.10000, 0.90000, 1.10000, 0.90000
 1455,'MANCHESTE~74', 115.0000,1,   2,   1,   1,1.04111862, -72.305120, 1.10000, 0.90000, 1.10000, 0.90000
 1456,'MANCHESTE~75', 115.0000,1,   2,   1,   1,1.03819442, -72.609221, 1.10000, 0.90000, 1.10000, 0.90000
 1457,'MANCHESTE~76', 115.0000,1,   2,   1,   1,1.03810310, -72.617950, 1.10000, 0.90000, 1.10000, 0.90000
 1458,'MANCHESTE~77', 230.0000,1,   2,   1,   1,1.03851712, -70.846950, 1.10000, 0.90000, 1.10000, 0.90000
 1459,'MANCHESTE~78', 115.0000,1,   2,   1,   1,1.03937840, -72.019092, 1.10000, 0.90000, 1.10000, 0.90000
 1460,'MANCHESTE~79', 230.0000,1,   2,   1,   1,1.03836679, -70.863991, 1.10000, 0.90000, 1.10000, 0.90000
 1461,'MANCHESTE~80', 230.0000,1,   2,   1,   1,1.03749788, -70.771845, 1.10000, 0.90000, 1.10000, 0.90000
 1462,'MANCHESTE~81', 115.0000,1,   2,   1,   1,1.04148281, -72.086124, 1.10000, 0.90000, 1.10000, 0.90000
 1463,'MANCHESTE~82', 230.0000,1,   2,   1,   1,1.03742683, -70.783163, 1.10000, 0.90000, 1.10000, 0.90000
 1464,'MANCHESTE~83', 115.0000,1,   2,   1,   1,1.04014897, -72.133682, 1.10000, 0.90000, 1.10000, 0.90000
 1465,'MANCHESTE~84', 115.0000,1,   2,   1,   1,1.04004478, -72.142377, 1.10000, 0.90000, 1.10000, 0.90000
 1466,'MANCHESTER~4', 115.0000,1,   2,   1,   1,1.04078579, -72.231627, 1.10000, 0.90000, 1.10000, 0.90000
 1467,'MANCHESTER~5', 115.0000,1,   2,   1,   1,1.04069638, -72.240145, 1.10000, 0.90000, 1.10000, 0.90000
 1468,'MANCHESTER~6', 115.0000,1,   2,   1,   1,1.03826606, -72.691340, 1.10000, 0.90000, 1.10000, 0.90000
 1469,'MANCHESTER~7', 115.0000,1,   2,   1,   1,1.03838980, -72.683608, 1.10000, 0.90000, 1.10000, 0.90000
 1470,'MANCHESTER~8', 115.0000,1,   2,   1,   1,1.03987491, -72.108568, 1.10000, 0.90000, 1.10000, 0.90000
 1471,'MANCHESTER~9', 115.0000,1,   2,   1,   1,1.03581369, -72.953018, 1.10000, 0.90000, 1.10000, 0.90000
 1472,'MANCHESTE~10', 115.0000,1,   2,   1,   1,1.03584254, -72.949228, 1.10000, 0.90000, 1.10000, 0.90000
 1473,'MANCHESTE~11', 115.0000,1,   2,   1,   1,1.03680527, -72.861924, 1.10000, 0.90000, 1.10000, 0.90000
 1474,'MERRIMACK ~1', 115.0000,1,   2,   1,   1,1.04239798, -72.336054, 1.10000, 0.90000, 1.10000, 0.90000
 1475,'MERRIMACK ~2', 115.0000,1,   2,   1,   1,1.04036272, -72.497322, 1.10000, 0.90000, 1.10000, 0.90000
 1476,'MERRIMACK ~3', 115.0000,1,   2,   1,   1,1.04088485, -72.689271, 1.10000, 0.90000, 1.10000, 0.90000
 1477,'MERRIMACK ~4', 115.0000,1,   2,   1,   1,1.04092205, -72.682017, 1.10000, 0.90000, 1.10000, 0.90000
 1478,'MERRIMACK ~5', 115.0000,1,   2,   1,   1,1.04065144, -72.392444, 1.10000, 0.90000, 1.10000, 0.90000
 1479,'MILFORD 5 1 ', 115.0000,1,   2,   1,   1,1.03765106, -72.103725, 1.10000, 0.90000, 1.10000, 0.90000
 1480,'MILFORD 6 1 ', 115.0000,1,   2,   1,   1,1.04077339, -71.783246, 1.10000, 0.90000, 1.10000, 0.90000
 1481,'MILFORD 7 1 ', 115.0000,1,   2,   1,   1,1.04139709, -71.465772, 1.10000, 0.90000, 1.10000, 0.90000
 1482,'MILFORD 7 2 ', 115.0000,1,   2,   1,   1,1.04137075, -71.469488, 1.10000, 0.90000, 1.10000, 0.90000
 1483,'MILFORD 8 1 ', 115.0000,1,   2,   1,   1,1.04124379, -72.803656, 1.10000, 0.90000, 1.10000, 0.90000
 1484,'NASHUA 1 1  ', 115.0000,1,   2,   1,   1,1.03746164, -73.004777, 1.10000, 0.90000, 1.10000, 0.90000
 1485,'NASHUA 2 1  ', 115.0000,1,   2,   1,   1,1.04087639, -73.145848, 1.10000, 0.90000, 1.10000, 0.90000
 1486,'NASHUA 3 1  ', 230.0000,1,   2,   1,   1,1.04036880, -71.697739, 1.10000, 0.90000, 1.10000, 0.90000
 1487,'NASHUA 3 2  ', 115.0000,1,   2,   1,   1,1.04305291, -72.982566, 1.10000, 0.90000, 1.10000, 0.90000
 1488,'NASHUA 3 3  ', 230.0000,1,   2,   1,   1,1.04030657, -71.704972, 1.10000, 0.90000, 1.10000, 0.90000
 1489,'NASHUA 4 1  ', 230.0000,1,   2,   1,   1,1.03666961, -71.297135, 1.10000, 0.90000, 1.10000, 0.90000
 1490,'NASHUA 4 2  ', 115.0000,1,   2,   1,   1,1.04621387, -73.047644, 1.10000, 0.90000, 1.10000, 0.90000
 1491,'NASHUA 4 3  ', 230.0000,1,   2,   1,   1,1.03721106, -71.276623, 1.10000, 0.90000, 1.10000, 0.90000
 1492,'NASHUA 5 1  ', 115.0000,1,   2,   1,   1,1.03960419, -72.868515, 1.10000, 0.90000, 1.10000, 0.90000
 1493,'NASHUA 6 1  ', 115.0000,1,   2,   1,   1,1.04006124, -73.139018, 1.10000, 0.90000, 1.10000, 0.90000
 1494,'NASHUA 7 1  ', 230.0000,1,   2,   1,   1,1.04037380, -71.478087, 1.10000, 0.90000, 1.10000, 0.90000
 1495,'NASHUA 7 2  ', 115.0000,1,   2,   1,   1,1.04273701, -73.019025, 1.10000, 0.90000, 1.10000, 0.90000
 1496,'NASHUA 7 3  ', 230.0000,1,   2,   1,   1,1.04025853, -71.489630, 1.10000, 0.90000, 1.10000, 0.90000
 1497,'NASHUA 8 1  ', 115.0000,1,   2,   1,   1,1.04121339, -73.132557, 1.10000, 0.90000, 1.10000, 0.90000
 1498,'NASHUA 8 2  ', 115.0000,1,   2,   1,   1,1.04133344, -73.120611, 1.10000, 0.90000, 1.10000, 0.90000
 1499,'NASHUA 9 1  ', 115.0000,1,   2,   1,   1,1.04099274, -72.838339, 1.10000, 0.90000, 1.10000, 0.90000
 1500,'NASHUA 10 1 ', 115.0000,1,   2,   1,   1,1.04134524, -72.748338, 1.10000, 0.90000, 1.10000, 0.90000
 1501,'NASHUA 10 2 ',  13.8000,1,   2,   1,   1,1.03726864, -73.811833, 1.10000, 0.90000, 1.10000, 0.90000
 1502,'NASHUA 10 3 ',  13.8000,1,   2,   1,   1,1.04109573, -72.810609, 1.10000, 0.90000, 1.10000, 0.90000
 1504,'NASHUA 10 5 ', 115.0000,1,   2,   1,   1,1.04137790, -72.744397, 1.10000, 0.90000, 1.10000, 0.90000
 1505,'NASHUA 10 7 ', 115.0000,1,   2,   1,   1,1.04134524, -72.748338, 1.10000, 0.90000, 1.10000, 0.90000
 1506,'NEW BOSTON~1', 230.0000,1,   2,   1,   1,1.04240453, -70.601432, 1.10000, 0.90000, 1.10000, 0.90000
 1507,'NEW BOSTON~2', 115.0000,1,   2,   1,   1,1.04258299, -71.200556, 1.10000, 0.90000, 1.10000, 0.90000
 1508,'NEW BOSTON~3',  13.8000,1,   2,   1,   1,1.04297888, -71.968979, 1.10000, 0.90000, 1.10000, 0.90000
 1510,'NEW BOSTON~5', 230.0000,1,   2,   1,   1,1.04229832, -70.608324, 1.10000, 0.90000, 1.10000, 0.90000
 1511,'NEW IPSWIC~1', 115.0000,1,   2,   1,   1,1.03782809, -72.199082, 1.10000, 0.90000, 1.10000, 0.90000
 1512,'NEW IPSWIC~2', 115.0000,1,   2,   1,   1,1.03734517, -71.946433, 1.10000, 0.90000, 1.10000, 0.90000
 1513,'PELHAM 1 1  ', 230.0000,1,   2,   1,   1,1.03629780, -71.576271, 1.10000, 0.90000, 1.10000, 0.90000
 1514,'PELHAM 1 2  ', 115.0000,1,   2,   1,   1,1.03813243, -73.358397, 1.10000, 0.90000, 1.10000, 0.90000
 1515,'PELHAM 1 3  ',  13.8000,1,   2,   1,   1,1.03763974, -72.964384, 1.10000, 0.90000, 1.10000, 0.90000
 1517,'PELHAM 1 5  ', 230.0000,1,   2,   1,   1,1.03643799, -71.531198, 1.10000, 0.90000, 1.10000, 0.90000
 1518,'WEARE 1 1   ', 230.0000,1,   2,   1,   1,1.04140687, -70.289169, 1.10000, 0.90000, 1.10000, 0.90000
 1519,'WEARE 1 2   ', 115.0000,1,   2,   1,   1,1.03586245, -70.315718, 1.10000, 0.90000, 1.10000, 0.90000
 1520,'WEARE 1 3   ',  24.0000,1,   2,   1,   1,1.02785921, -70.354541, 1.10000, 0.90000, 1.10000, 0.90000
 1522,'WEARE 1 5   ', 230.0000,1,   2,   1,   1,1.04134297, -70.293889, 1.10000, 0.90000, 1.10000, 0.90000
 1523,'WEARE 1 7   ', 230.0000,1,   2,   1,   1,1.04132879, -70.281021, 1.10000, 0.90000, 1.10000, 0.90000
 1524,'WEARE 2 1   ', 115.0000,1,   2,   1,   1,1.04099333, -72.151127, 1.10000, 0.90000, 1.10000, 0.90000
 1525,'WEARE 2 2   ', 115.0000,1,   2,   1,   1,1.04104102, -72.145383, 1.10000, 0.90000, 1.10000, 0.90000
 1526,'WILTON 4 1  ', 115.0000,1,   2,   1,   1,1.03968835, -72.567639, 1.10000, 0.90000, 1.10000, 0.90000
 1527,'WILTON 5 1  ', 115.0000,1,   2,   1,   1,1.03870416, -71.220671, 1.10000, 0.90000, 1.10000, 0.90000
 1528,'WILTON 5 2  ', 115.0000,1,   2,   1,   1,1.03868651, -71.222699, 1.10000, 0.90000, 1.10000, 0.90000
 1529,'ANDOVER 2 1 ', 115.0000,1,   2,   1,   1,1.03800249, -69.687341, 1.10000, 0.90000, 1.10000, 0.90000
 1530,'ANDOVER 3 1 ', 115.0000,1,   2,   1,   1,1.03845501, -69.555730, 1.10000, 0.90000, 1.10000, 0.90000
 1531,'BOW 1 1     ', 115.0000,1,   2,   1,   1,1.04124808, -71.826420, 1.10000, 0.90000, 1.10000, 0.90000
 1532,'BOW 1 2     ', 115.0000,1,   2,   1,   1,1.04122150, -71.831365, 1.10000, 0.90000, 1.10000, 0.90000
 1533,'BOW 2 1     ', 115.0000,1,   2,   1,   1,1.04020369, -72.356634, 1.10000, 0.90000, 1.10000, 0.90000
 1534,'BOW 2 2     ', 115.0000,1,   2,   1,   1,1.04018533, -72.359195, 1.10000, 0.90000, 1.10000, 0.90000
 1535,'BRADFORD 1 1', 115.0000,1,   2,   1,   1,1.04240274, -69.275030, 1.10000, 0.90000, 1.10000, 0.90000
 1536,'CHICHESTER 1', 115.0000,1,   2,   1,   1,1.03973687, -70.774953, 1.10000, 0.90000, 1.10000, 0.90000
 1537,'CONCORD 1 1 ', 115.0000,1,   2,   1,   1,1.04341888, -71.502170, 1.10000, 0.90000, 1.10000, 0.90000
 1538,'CONCORD 2 1 ', 115.0000,1,   2,   1,   1,1.04290557, -71.515380, 1.10000, 0.90000, 1.10000, 0.90000
 1539,'CONCORD 3 1 ', 115.0000,1,   2,   1,   1,1.04283369, -71.309060, 1.10000, 0.90000, 1.10000, 0.90000
 1540,'CONCORD 3 2 ', 115.0000,1,   2,   1,   1,1.04266536, -71.322160, 1.10000, 0.90000, 1.10000, 0.90000
 1541,'CONCORD 4 1 ', 230.0000,1,   2,   1,   1,1.04445994, -70.224132, 1.10000, 0.90000, 1.10000, 0.90000
 1542,'CONCORD 4 2 ', 115.0000,1,   2,   1,   1,1.04469800, -71.409840, 1.10000, 0.90000, 1.10000, 0.90000
 1543,'CONCORD 4 3 ', 230.0000,1,   2,   1,   1,1.04436052, -70.233059, 1.10000, 0.90000, 1.10000, 0.90000
 1544,'CONCORD 5 1 ', 115.0000,1,   2,   1,   1,1.03884101, -70.232247, 1.10000, 0.90000, 1.10000, 0.90000
 1545,'CONCORD 5 2 ', 115.0000,1,   2,   1,   1,1.03880060, -70.236317, 1.10000, 0.90000, 1.10000, 0.90000
 1546,'CONCORD 6 1 ', 230.0000,1,   2,   1,   1,1.03540099, -69.832134, 1.10000, 0.90000, 1.10000, 0.90000
 1547,'CONCORD 6 2 ', 115.0000,1,   2,   1,   1,1.03856969, -70.244111, 1.10000, 0.90000, 1.10000, 0.90000
 1548,'CONCORD 6 3 ', 230.0000,1,   2,   1,   1,1.03532231, -69.840494, 1.10000, 0.90000, 1.10000, 0.90000
 1549,'CONCORD 7 1 ', 115.0000,1,   2,   1,   1,1.03879178, -70.313799, 1.10000, 0.90000, 1.10000, 0.90000
 1550,'CONTOOCOOK 1', 115.0000,1,   2,   1,   1,1.04277349, -71.761546, 1.10000, 0.90000, 1.10000, 0.90000
 1551,'CONTOOCOOK 2', 115.0000,1,   2,   1,   1,1.04275620, -71.763630, 1.10000, 0.90000, 1.10000, 0.90000
 1552,'EPSOM 1 1   ', 115.0000,1,   2,   1,   1,1.03681302, -71.766676, 1.10000, 0.90000, 1.10000, 0.90000
 1553,'EPSOM 2 1   ', 115.0000,1,   2,   1,   1,1.03435946, -71.001367, 1.10000, 0.90000, 1.10000, 0.90000
 1554,'FRANKLIN 4 1', 115.0000,1,   2,   1,   1,1.03795052, -69.567457, 1.10000, 0.90000, 1.10000, 0.90000
 1555,'FRANKLIN 5 1', 115.0000,1,   2,   1,   1,1.03787255, -69.709300, 1.10000, 0.90000, 1.10000, 0.90000
 1556,'FRANKLIN 5 2',  24.0000,1,   2,   1,   1,1.03787255, -69.709300, 1.10000, 0.90000, 1.10000, 0.90000
 1557,'FRANKLIN 5 3',  24.0000,1,   2,   1,   1,1.03787255, -69.709300, 1.10000, 0.90000, 1.10000, 0.90000
 1559,'FRANKLIN 5 5', 115.0000,1,   2,   1,   1,1.03783894, -69.712558, 1.10000, 0.90000, 1.10000, 0.90000
 1560,'FRANKLIN 5 7', 115.0000,1,   2,   1,   1,1.03790808, -69.705892, 1.10000, 0.90000, 1.10000, 0.90000
 1561,'FRANKLIN 6 1', 230.0000,1,   2,   1,   1,1.03663421, -69.469881, 1.10000, 0.90000, 1.10000, 0.90000
 1562,'FRANKLIN 6 2', 115.0000,1,   2,   1,   1,1.03901565, -70.301921, 1.10000, 0.90000, 1.10000, 0.90000
 1563,'FRANKLIN 6 3',  22.0000,1,   2,   1,   1,1.03390682, -70.998532, 1.10000, 0.90000, 1.10000, 0.90000
 1564,'FRANKLIN 6 4',  22.0000,1,   2,   1,   1,1.03551173, -71.019972, 1.10000, 0.90000, 1.10000, 0.90000
 1566,'FRANKLIN 6 6', 230.0000,1,   2,   1,   1,1.03665185, -69.457860, 1.10000, 0.90000, 1.10000, 0.90000
 1567,'FRANKLIN 6 8', 230.0000,1,   2,   1,   1,1.03663421, -69.469881, 1.10000, 0.90000, 1.10000, 0.90000
 1568,'HENNIKER 1 1', 115.0000,1,   2,   1,   1,1.03339815, -70.308594, 1.10000, 0.90000, 1.10000, 0.90000
 1569,'HENNIKER 1 2', 115.0000,1,   2,   1,   1,1.03358376, -70.308519, 1.10000, 0.90000, 1.10000, 0.90000
 1570,'HENNIKER 2 1', 115.0000,1,   2,   1,   1,1.03565943, -70.294183, 1.10000, 0.90000, 1.10000, 0.90000
 1571,'HENNIKER 2 2', 115.0000,1,   2,   1,   1,1.03565061, -70.295870, 1.10000, 0.90000, 1.10000, 0.90000
 1572,'HOOKSETT 1 1', 115.0000,1,   2,   1,   1,1.04257858, -71.371263, 1.10000, 0.90000, 1.10000, 0.90000
 1573,'HOOKSETT 2 1', 115.0000,1,   2,   1,   1,1.03518927, -71.195699, 1.10000, 0.90000, 1.10000, 0.90000
 1574,'HOOKSETT 2 2', 115.0000,1,   2,   1,   1,1.03513432, -71.200440, 1.10000, 0.90000, 1.10000, 0.90000
 1575,'LOUDON 1 1  ', 115.0000,1,   2,   1,   1,1.03971529, -70.272674, 1.10000, 0.90000, 1.10000, 0.90000
 1576,'LOUDON 2 1  ', 115.0000,1,   2,   1,   1,1.04001868, -70.572492, 1.10000, 0.90000, 1.10000, 0.90000
 1577,'LOUDON 3 1  ', 115.0000,1,   2,   1,   1,1.03964424, -70.620959, 1.10000, 0.90000, 1.10000, 0.90000
 1578,'LOUDON 3 2  ', 115.0000,1,   2,   1,   1,1.03966498, -70.618398, 1.10000, 0.90000, 1.10000, 0.90000
 1579,'NEW LONDON~1', 230.0000,1,   2,   1,   1,1.03629839, -68.554090, 1.10000, 0.90000, 1.10000, 0.90000
 1580,'NEW LONDON~2', 115.0000,1,   2,   1,   1,1.04047418, -69.247648, 1.10000, 0.90000, 1.10000, 0.90000
 1581,'NEW LONDON~3', 230.0000,1,   2,   1,   1,1.03626359, -68.558304, 1.10000, 0.90000, 1.10000, 0.90000
 1582,'NEW LONDO~21', 115.0000,1,   2,   1,   1,1.04187965, -69.388718, 1.10000, 0.90000, 1.10000, 0.90000
 1583,'PITTSFIEL~27', 230.0000,1,   2,   1,   1,1.03843939, -68.256273, 1.10000, 0.90000, 1.10000, 0.90000
 1584,'PITTSFIEL~28', 230.0000,1,   2,   1,   1,1.03840303, -68.260747, 1.10000, 0.90000, 1.10000, 0.90000
 1585,'PITTSFIEL~29', 115.0000,1,   2,   1,   1,1.04335093, -68.444533, 1.10000, 0.90000, 1.10000, 0.90000
 1586,'SUNCOOK 1 1 ', 115.0000,1,   2,   1,   1,1.03942060, -70.930067, 1.10000, 0.90000, 1.10000, 0.90000
 1587,'SUNCOOK 1 2 ', 115.0000,1,   2,   1,   1,1.03937030, -70.933687, 1.10000, 0.90000, 1.10000, 0.90000
 1588,'SUNCOOK 2 1 ', 115.0000,1,   2,   1,   1,1.04266775, -71.447078, 1.10000, 0.90000, 1.10000, 0.90000
 1589,'SUNCOOK 2 2 ', 115.0000,1,   2,   1,   1,1.04263234, -71.450739, 1.10000, 0.90000, 1.10000, 0.90000
 1590,'WARNER 1 1  ', 115.0000,1,   2,   1,   1,1.04065502, -69.795217, 1.10000, 0.90000, 1.10000, 0.90000
 1591,'ATKINSON 1 1', 115.0000,1,   2,   1,   1,1.03988099, -73.855348, 1.10000, 0.90000, 1.10000, 0.90000
 1592,'ATKINSON 1 2', 115.0000,1,   2,   1,   1,1.03986824, -73.857568, 1.10000, 0.90000, 1.10000, 0.90000
 1593,'DEERFIELD ~1', 230.0000,1,   2,   1,   1,1.04161417, -68.342688, 1.10000, 0.90000, 1.10000, 0.90000
 1594,'DEERFIELD ~2', 115.0000,1,   2,   1,   1,1.04274881, -70.380387, 1.10000, 0.90000, 1.10000, 0.90000
 1595,'DEERFIELD ~3', 230.0000,1,   2,   1,   1,1.04155350, -68.346404, 1.10000, 0.90000, 1.10000, 0.90000
 1596,'DERRY 1 1   ', 115.0000,1,   2,   1,   1,1.03535557, -72.449278, 1.10000, 0.90000, 1.10000, 0.90000
 1597,'DERRY 2 1   ', 230.0000,1,   2,   1,   1,1.03720641, -71.091498, 1.10000, 0.90000, 1.10000, 0.90000
 1598,'DERRY 2 2   ', 115.0000,1,   2,   1,   1,1.03269362, -72.982593, 1.10000, 0.90000, 1.10000, 0.90000
 1599,'DERRY 2 3   ',  13.8000,1,   2,   1,   1,1.03428578, -72.257671, 1.10000, 0.90000, 1.10000, 0.90000
 1601,'DERRY 2 5   ', 230.0000,1,   2,   1,   1,1.03742588, -71.059820, 1.10000, 0.90000, 1.10000, 0.90000
 1602,'DERRY 3 1   ', 115.0000,1,   2,   1,   1,1.03444648, -73.050745, 1.10000, 0.90000, 1.10000, 0.90000
 1603,'DERRY 4 1   ', 230.0000,1,   2,   1,   1,1.04304266, -70.242922, 1.10000, 0.90000, 1.10000, 0.90000
 1604,'DERRY 4 2   ', 115.0000,1,   2,   1,   1,1.03629935, -71.826986, 1.10000, 0.90000, 1.10000, 0.90000
 1605,'DERRY 4 3   ',  24.0000,1,   2,   1,   1,1.03226948, -72.888200, 1.10000, 0.90000, 1.10000, 0.90000
 1607,'DERRY 4 5   ', 230.0000,1,   2,   1,   1,1.04279137, -70.207412, 1.10000, 0.90000, 1.10000, 0.90000
 1608,'EPPING 1 1  ', 115.0000,1,   2,   1,   1,1.03678095, -70.988308, 1.10000, 0.90000, 1.10000, 0.90000
 1609,'EPPING 2 1  ', 115.0000,1,   2,   1,   1,1.03949928, -71.241762, 1.10000, 0.90000, 1.10000, 0.90000
 1610,'EPPING 2 2  ', 115.0000,1,   2,   1,   1,1.03952217, -71.239413, 1.10000, 0.90000, 1.10000, 0.90000
 1611,'EXETER 2 1  ', 115.0000,1,   2,   1,   1,1.04056072, -71.278065, 1.10000, 0.90000, 1.10000, 0.90000
 1612,'EXETER 3 1  ', 230.0000,1,   2,   1,   1,1.03986657, -69.930742, 1.10000, 0.90000, 1.10000, 0.90000
 1613,'EXETER 4 1  ', 230.0000,1,   2,   1,   1,1.03495276, -68.739809, 1.10000, 0.90000, 1.10000, 0.90000
 1614,'EXETER 4 2  ', 115.0000,1,   2,   1,   1,1.04024804, -70.933939, 1.10000, 0.90000, 1.10000, 0.90000
 1615,'EXETER 4 3  ', 230.0000,1,   2,   1,   1,1.03586042, -68.714107, 1.10000, 0.90000, 1.10000, 0.90000
 1616,'EXETER 5 1  ', 115.0000,1,   2,   1,   1,1.04123473, -71.486481, 1.10000, 0.90000, 1.10000, 0.90000
 1617,'EXETER 5 2  ', 115.0000,1,   2,   1,   1,1.04113448, -71.490634, 1.10000, 0.90000, 1.10000, 0.90000
 1618,'FREMONT 1 1 ', 115.0000,1,   2,   1,   1,1.03610682, -71.572398, 1.10000, 0.90000, 1.10000, 0.90000
 1619,'FREMONT 1 2 ', 115.0000,1,   2,   1,   1,1.03608823, -71.574898, 1.10000, 0.90000, 1.10000, 0.90000
 1620,'HAMPSTEAD ~1', 115.0000,1,   2,   1,   1,1.03568637, -72.096608, 1.10000, 0.90000, 1.10000, 0.90000
 1621,'HAMPSTEAD ~2', 115.0000,1,   2,   1,   1,1.04197979, -73.401065, 1.10000, 0.90000, 1.10000, 0.90000
 1622,'HAMPSTEAD ~3', 115.0000,1,   2,   1,   1,1.04091740, -73.452073, 1.10000, 0.90000, 1.10000, 0.90000
 1623,'HAMPTON 1 1 ', 115.0000,1,   2,   1,   1,1.04048443, -70.750870, 1.10000, 0.90000, 1.10000, 0.90000
 1624,'HAMPTON 2 1 ', 230.0000,1,   2,   1,   1,1.03893435, -68.248753, 1.10000, 0.90000, 1.10000, 0.90000
 1625,'HAMPTON 2 2 ', 115.0000,1,   2,   1,   1,1.04375339, -70.122533, 1.10000, 0.90000, 1.10000, 0.90000
 1626,'HAMPTON 2 3 ', 230.0000,1,   2,   1,   1,1.03883648, -68.258622, 1.10000, 0.90000, 1.10000, 0.90000
 1627,'HAMPTON 3 1 ', 115.0000,1,   2,   1,   1,1.04061091, -70.604574, 1.10000, 0.90000, 1.10000, 0.90000
 1628,'HAMPTON 3 2 ', 115.0000,1,   2,   1,   1,1.04053783, -70.609519, 1.10000, 0.90000, 1.10000, 0.90000
 1629,'HAMPTON 4 1 ', 115.0000,1,   2,   1,   1,1.04069030, -70.908394, 1.10000, 0.90000, 1.10000, 0.90000
 1630,'HAMPTON 4 2 ', 115.0000,1,   2,   1,   1,1.04072237, -70.903661, 1.10000, 0.90000, 1.10000, 0.90000
 1631,'LONDONDERR~1', 115.0000,1,   2,   1,   1,1.03190279, -73.102777, 1.10000, 0.90000, 1.10000, 0.90000
 1632,'LONDONDERR~2', 115.0000,1,   2,   1,   1,1.04198217, -73.161961, 1.10000, 0.90000, 1.10000, 0.90000
 1633,'LONDONDERR~3', 115.0000,1,   2,   1,   1,1.03832650, -73.173449, 1.10000, 0.90000, 1.10000, 0.90000
 1634,'NEWMARKET ~1', 115.0000,1,   2,   1,   1,1.03653169, -72.400142, 1.10000, 0.90000, 1.10000, 0.90000
 1635,'NEWMARKET ~2', 115.0000,1,   2,   1,   1,1.03638136, -72.408925, 1.10000, 0.90000, 1.10000, 0.90000
 1636,'NEWMARKET ~3', 115.0000,1,   2,   1,   1,1.04135978, -70.412768, 1.10000, 0.90000, 1.10000, 0.90000
 1637,'NEWMARKET ~4', 115.0000,1,   2,   1,   1,1.04132676, -70.415958, 1.10000, 0.90000, 1.10000, 0.90000
 1638,'NOTTINGHAM~1', 115.0000,1,   2,   1,   1,1.03386378, -69.710905, 1.10000, 0.90000, 1.10000, 0.90000
 1639,'NOTTINGHAM~2', 115.0000,1,   2,   1,   1,1.03476715, -69.661530, 1.10000, 0.90000, 1.10000, 0.90000
 1640,'PLAISTOW 1 1', 115.0000,1,   2,   1,   1,1.03852940, -73.155718, 1.10000, 0.90000, 1.10000, 0.90000
 1641,'PLAISTOW 2 1', 115.0000,1,   2,   1,   1,1.03843832, -73.376251, 1.10000, 0.90000, 1.10000, 0.90000
 1642,'PLAISTOW 3 1', 115.0000,1,   2,   1,   1,1.03843546, -73.524876, 1.10000, 0.90000, 1.10000, 0.90000
 1643,'PLAISTOW 3 2', 115.0000,1,   2,   1,   1,1.03840816, -73.527301, 1.10000, 0.90000, 1.10000, 0.90000
 1644,'PORTSMOUTH~1', 115.0000,1,   2,   1,   1,1.04163527, -70.307208, 1.10000, 0.90000, 1.10000, 0.90000
 1645,'PORTSMOUTH~2', 115.0000,1,   2,   1,   1,1.04159439, -70.313362, 1.10000, 0.90000, 1.10000, 0.90000
 1646,'PORTSMOUT~18', 115.0000,1,   2,   1,   1,1.04305053, -69.410725, 1.10000, 0.90000, 1.10000, 0.90000
 1647,'PORTSMOUT~25', 115.0000,1,   2,   1,   1,1.04019165, -68.742903, 1.10000, 0.90000, 1.10000, 0.90000
 1648,'PORTSMOUT~26', 115.0000,1,   2,   1,   1,1.04014611, -68.748566, 1.10000, 0.90000, 1.10000, 0.90000
 1649,'RAYMOND 3 1 ', 115.0000,1,   2,   1,   1,1.04085696, -71.320617, 1.10000, 0.90000, 1.10000, 0.90000
 1650,'RAYMOND 3 2 ', 115.0000,1,   2,   1,   1,1.04087675, -71.317065, 1.10000, 0.90000, 1.10000, 0.90000
 1651,'RAYMOND 4 1 ', 115.0000,1,   2,   1,   1,1.03583145, -72.181009, 1.10000, 0.90000, 1.10000, 0.90000
 1652,'RAYMOND 4 2 ', 115.0000,1,   2,   1,   1,1.03577936, -72.186336, 1.10000, 0.90000, 1.10000, 0.90000
 1653,'RAYMOND 5 1 ', 115.0000,1,   2,   1,   1,1.04181325, -70.725810, 1.10000, 0.90000, 1.10000, 0.90000
 1654,'SALEM 1 1   ', 115.0000,1,   2,   1,   1,1.03767860, -73.761364, 1.10000, 0.90000, 1.10000, 0.90000
 1655,'SALEM 1 2   ', 115.0000,1,   2,   1,   1,1.03760958, -73.768919, 1.10000, 0.90000, 1.10000, 0.90000
 1656,'SALEM 2 1   ', 115.0000,1,   2,   1,   1,1.04143977, -73.862096, 1.10000, 0.90000, 1.10000, 0.90000
 1657,'SALEM 2 2   ', 115.0000,1,   2,   1,   1,1.04148889, -73.853941, 1.10000, 0.90000, 1.10000, 0.90000
 1658,'SALEM 3 1   ', 115.0000,1,   2,   1,   1,1.03208172, -73.100134, 1.10000, 0.90000, 1.10000, 0.90000
 1659,'SALEM 4 1   ', 230.0000,1,   2,   1,   1,1.03883195, -70.828536, 1.10000, 0.90000, 1.10000, 0.90000
 1660,'SANDOWN 1 1 ', 115.0000,1,   2,   1,   1,1.04103529, -73.470993, 1.10000, 0.90000, 1.10000, 0.90000
 1661,'SANDOWN 2 1 ', 115.0000,1,   2,   1,   1,1.04143214, -73.447681, 1.10000, 0.90000, 1.10000, 0.90000
 1662,'SEABROOK 1 1', 115.0000,1,   2,   1,   1,1.03757763, -71.998486, 1.10000, 0.90000, 1.10000, 0.90000
 1663,'SEABROOK 2 1', 115.0000,1,   2,   1,   1,1.03879321, -71.274486, 1.10000, 0.90000, 1.10000, 0.90000
 1664,'SEABROOK 2 2', 115.0000,1,   2,   1,   1,1.03872013, -71.281097, 1.10000, 0.90000, 1.10000, 0.90000
 1665,'STRATHAM 1 1', 115.0000,1,   2,   1,   1,1.04020798, -71.049356, 1.10000, 0.90000, 1.10000, 0.90000
 1666,'STRATHAM 2 1', 115.0000,1,   2,   1,   1,1.04189909, -70.254445, 1.10000, 0.90000, 1.10000, 0.90000
 1667,'WINDHAM 5 1 ', 115.0000,1,   2,   1,   1,1.03718138, -73.115153, 1.10000, 0.90000, 1.10000, 0.90000
 1668,'WINDHAM 6 1 ', 115.0000,1,   2,   1,   1,1.03140295, -73.170089, 1.10000, 0.90000, 1.10000, 0.90000
 1669,'WINDHAM 7 1 ', 115.0000,1,   2,   1,   1,1.03244102, -73.134613, 1.10000, 0.90000, 1.10000, 0.90000
 1670,'BARRINGTON~1', 230.0000,1,   2,   1,   1,1.03786027, -68.123754, 1.10000, 0.90000, 1.10000, 0.90000
 1671,'BARRINGTON~2', 115.0000,1,   2,   1,   1,1.03900576, -69.426182, 1.10000, 0.90000, 1.10000, 0.90000
 1672,'BARRINGTON~3', 230.0000,1,   2,   1,   1,1.03780794, -68.129026, 1.10000, 0.90000, 1.10000, 0.90000
 1673,'BARRINGTON~4', 115.0000,1,   2,   1,   1,1.03266501, -69.513943, 1.10000, 0.90000, 1.10000, 0.90000
 1674,'BARRINGTON~5', 115.0000,1,   2,   1,   1,1.03291571, -69.718384, 1.10000, 0.90000, 1.10000, 0.90000
 1675,'DOVER 1 1   ', 115.0000,1,   2,   1,   1,1.03619659, -69.558824, 1.10000, 0.90000, 1.10000, 0.90000
 1676,'DOVER 1 2   ', 115.0000,1,   2,   1,   1,1.03611076, -69.566563, 1.10000, 0.90000, 1.10000, 0.90000
 1677,'DOVER 2 1   ', 115.0000,1,   2,   1,   1,1.03589404, -69.772957, 1.10000, 0.90000, 1.10000, 0.90000
 1678,'DOVER 3 1   ', 230.0000,1,   2,   1,   1,1.04049253, -68.105305, 1.10000, 0.90000, 1.10000, 0.90000
 1679,'DOVER 3 2   ', 115.0000,1,   2,   1,   1,1.04366601, -69.656147, 1.10000, 0.90000, 1.10000, 0.90000
 1680,'DOVER 3 3   ', 230.0000,1,   2,   1,   1,1.04033899, -68.118767, 1.10000, 0.90000, 1.10000, 0.90000
 1681,'DOVER 4 1   ', 230.0000,1,   2,   1,   1,1.03684187, -67.629753, 1.10000, 0.90000, 1.10000, 0.90000
 1682,'DOVER 4 2   ', 115.0000,1,   2,   1,   1,1.03653264, -69.402973, 1.10000, 0.90000, 1.10000, 0.90000
 1683,'DOVER 4 3   ',  24.0000,1,   2,   1,   1,1.03672481, -70.221667, 1.10000, 0.90000, 1.10000, 0.90000
 1685,'DOVER 4 5   ', 230.0000,1,   2,   1,   1,1.03690207, -67.604611, 1.10000, 0.90000, 1.10000, 0.90000
 1686,'DOVER 4 7   ', 230.0000,1,   2,   1,   1,1.03684187, -67.629753, 1.10000, 0.90000, 1.10000, 0.90000
 1687,'DURHAM 2 1  ', 115.0000,1,   2,   1,   1,1.04058444, -69.791850, 1.10000, 0.90000, 1.10000, 0.90000
 1688,'DURHAM 3 1  ', 115.0000,1,   2,   1,   1,1.04229987, -70.007738, 1.10000, 0.90000, 1.10000, 0.90000
 1689,'DURHAM 4 1  ', 115.0000,1,   2,   1,   1,1.04331625, -69.560040, 1.10000, 0.90000, 1.10000, 0.90000
 1690,'FARMINGTO~81', 115.0000,1,   2,   1,   1,1.03616703, -69.507666, 1.10000, 0.90000, 1.10000, 0.90000
 1691,'FARMINGTO~82', 115.0000,1,   2,   1,   1,1.03617847, -69.505310, 1.10000, 0.90000, 1.10000, 0.90000
 1692,'FARMINGTO~83', 115.0000,1,   2,   1,   1,1.03510475, -68.927066, 1.10000, 0.90000, 1.10000, 0.90000
 1693,'FARMINGTO~88', 115.0000,1,   2,   1,   1,1.03490198, -68.910974, 1.10000, 0.90000, 1.10000, 0.90000
 1694,'LEE 3 1     ', 115.0000,1,   2,   1,   1,1.03250146, -69.602797, 1.10000, 0.90000, 1.10000, 0.90000
 1695,'LEE 3 2     ', 115.0000,1,   2,   1,   1,1.03253496, -69.599559, 1.10000, 0.90000, 1.10000, 0.90000
 1696,'LEE 4 1     ', 115.0000,1,   2,   1,   1,1.03281248, -69.689533, 1.10000, 0.90000, 1.10000, 0.90000
 1697,'LEE 4 2     ', 115.0000,1,   2,   1,   1,1.03280079, -69.691070, 1.10000, 0.90000, 1.10000, 0.90000
 1698,'LEE 5 1     ', 115.0000,1,   2,   1,   1,1.03682935, -70.149123, 1.10000, 0.90000, 1.10000, 0.90000
 1699,'MILTON 1 1  ', 115.0000,1,   2,   1,   1,1.03618836, -68.405519, 1.10000, 0.90000, 1.10000, 0.90000
 1700,'ROCHESTER ~1', 115.0000,1,   2,   1,   1,1.03415251, -69.067228, 1.10000, 0.90000, 1.10000, 0.90000
 1701,'ROCHESTER~79', 115.0000,1,   2,   1,   1,1.03310204, -69.306831, 1.10000, 0.90000, 1.10000, 0.90000
 1702,'ROCHESTER~97', 115.0000,1,   2,   1,   1,1.03437936, -69.249041, 1.10000, 0.90000, 1.10000, 0.90000
 1703,'ROCHESTER~98', 115.0000,1,   2,   1,   1,1.03433216, -69.254109, 1.10000, 0.90000, 1.10000, 0.90000
 1704,'ROCHESTE~114', 230.0000,1,   2,   1,   1,1.04296505, -67.004395, 1.10000, 0.90000, 1.10000, 0.90000
 1705,'ROCHESTE~115', 115.0000,1,   2,   1,   1,1.03764701, -68.490924, 1.10000, 0.90000, 1.10000, 0.90000
 1706,'ROCHESTE~116',  13.8000,1,   2,   1,   1,1.03182864, -70.429960, 1.10000, 0.90000, 1.10000, 0.90000
 1708,'ROCHESTE~118', 230.0000,1,   2,   1,   1,1.04314256, -66.982128, 1.10000, 0.90000, 1.10000, 0.90000
 1709,'ROCHESTE~133', 115.0000,1,   2,   1,   1,1.03590262, -68.407159, 1.10000, 0.90000, 1.10000, 0.90000
 1710,'ROCHESTE~148', 115.0000,1,   2,   1,   1,1.03735888, -68.181844, 1.10000, 0.90000, 1.10000, 0.90000
 1711,'ROCHESTE~149', 115.0000,1,   2,   1,   1,1.03738093, -68.179679, 1.10000, 0.90000, 1.10000, 0.90000
 1712,'ROLLINSFOR~1', 115.0000,1,   2,   1,   1,1.03626847, -69.010913, 1.10000, 0.90000, 1.10000, 0.90000
 1713,'ROLLINSFOR~2', 115.0000,1,   2,   1,   1,1.03626049, -69.011685, 1.10000, 0.90000, 1.10000, 0.90000
 1714,'SOMERSWORT~1', 115.0000,1,   2,   1,   1,1.03641117, -69.470899, 1.10000, 0.90000, 1.10000, 0.90000
 1715,'SOMERSWORT~2', 115.0000,1,   2,   1,   1,1.03729630, -69.840453, 1.10000, 0.90000, 1.10000, 0.90000
 1716,'SOMERSWORT~3', 115.0000,1,   2,   1,   1,1.03623378, -69.832291, 1.10000, 0.90000, 1.10000, 0.90000
 1717,'STRAFFORD ~1', 115.0000,1,   2,   1,   1,1.03800070, -69.761790, 1.10000, 0.90000, 1.10000, 0.90000
 1718,'STRAFFORD ~2', 115.0000,1,   2,   1,   1,1.03802967, -69.757801, 1.10000, 0.90000, 1.10000, 0.90000
 1719,'CHARLESTOW~1', 115.0000,1,   2,   1,   1,1.04210615, -69.919246, 1.10000, 0.90000, 1.10000, 0.90000
 1720,'CHARLESTOW~2', 115.0000,1,   2,   1,   1,1.04206443, -69.921692, 1.10000, 0.90000, 1.10000, 0.90000
 1721,'CHARLESTOW~6', 115.0000,1,   2,   1,   1,1.04133046, -69.493015, 1.10000, 0.90000, 1.10000, 0.90000
 1722,'CHARLESTOW~7', 230.0000,1,   2,   1,   1,1.03870189, -68.945651, 1.10000, 0.90000, 1.10000, 0.90000
 1723,'CHARLESTOW~8', 115.0000,1,   2,   1,   1,1.04220331, -69.490112, 1.10000, 0.90000, 1.10000, 0.90000
 1724,'CHARLESTOW~9', 230.0000,1,   2,   1,   1,1.03881049, -68.935412, 1.10000, 0.90000, 1.10000, 0.90000
 1725,'CLAREMONT ~1', 230.0000,1,   2,   1,   1,1.04030561, -68.304672, 1.10000, 0.90000, 1.10000, 0.90000
 1726,'CLAREMONT ~2', 115.0000,1,   2,   1,   1,1.04236126, -68.864392, 1.10000, 0.90000, 1.10000, 0.90000
 1727,'CLAREMONT ~3', 230.0000,1,   2,   1,   1,1.04024959, -68.309200, 1.10000, 0.90000, 1.10000, 0.90000
 1728,'CLAREMONT ~4', 115.0000,1,   2,   1,   1,1.04146576, -69.213654, 1.10000, 0.90000, 1.10000, 0.90000
 1729,'CLAREMONT ~5', 115.0000,1,   2,   1,   1,1.04185772, -68.990682, 1.10000, 0.90000, 1.10000, 0.90000
 1730,'CORNISH 1   ', 115.0000,1,   2,   1,   1,1.04535174, -68.397002, 1.10000, 0.90000, 1.10000, 0.90000
 1731,'CORNISH 2   ', 115.0000,1,   2,   1,   1,1.04536879, -68.395581, 1.10000, 0.90000, 1.10000, 0.90000
 1732,'GRANTHAM 1  ', 115.0000,1,   2,   1,   1,1.04319596, -69.116638, 1.10000, 0.90000, 1.10000, 0.90000
 1733,'LEMPSTER 1 1', 115.0000,1,   2,   1,   1,1.04270732, -68.997294, 1.10000, 0.90000, 1.10000, 0.90000
 1734,'LEMPSTER 1 2', 115.0000,1,   2,   1,   1,1.04268444, -68.999814, 1.10000, 0.90000, 1.10000, 0.90000
 1735,'NEWPORT 2 1 ', 115.0000,1,   2,   1,   1,1.04228902, -69.076736, 1.10000, 0.90000, 1.10000, 0.90000
 1736,'NEWPORT 3 1 ', 115.0000,1,   2,   1,   1,1.04112124, -69.402993, 1.10000, 0.90000, 1.10000, 0.90000
 1737,'NEWPORT 4 1 ', 115.0000,1,   2,   1,   1,1.04242504, -69.074256, 1.10000, 0.90000, 1.10000, 0.90000
 1738,'WASHINGTON~1', 115.0000,1,   2,   1,   1,1.04307711, -69.741832, 1.10000, 0.90000, 1.10000, 0.90000
 1739,'WASHINGTON~2', 115.0000,1,   2,   1,   1,1.04308712, -69.740685, 1.10000, 0.90000, 1.10000, 0.90000
 1740,'PORTSMOUT~27', 500.0000,1,   2,   1,   1,1.04600000, -65.961650, 1.10000, 0.90000, 1.10000, 0.90000
 1741,'PORTSMOUT~28', 230.0000,1,   2,   1,   1,1.04195035, -67.911861, 1.10000, 0.90000, 1.10000, 0.90000
 1742,'PORTSMOUT~29', 115.0000,1,   2,   1,   1,1.04275084, -69.958616, 1.10000, 0.90000, 1.10000, 0.90000
 1743,'PORTSMOUT~30',  20.0000,2,   2,   1,   1,1.03683281, -63.902505, 1.10000, 0.90000, 1.10000, 0.90000
 1744,'PORTSMOUT~31', 500.0000,1,   2,   1,   1,1.04412377, -66.040676, 1.10000, 0.90000, 1.10000, 0.90000
 1745,'PORTSMOUT~32', 500.0000,1,   2,   1,   1,1.04600000, -65.961650, 1.10000, 0.90000, 1.10000, 0.90000
 1746,'CONCORD 8 1 ', 500.0000,1,   2,   1,   1,1.04432225, -68.352524, 1.10000, 0.90000, 1.10000, 0.90000
 1747,'CONCORD 8 2 ', 230.0000,1,   2,   1,   1,1.04436111, -69.942961, 1.10000, 0.90000, 1.10000, 0.90000
 1748,'CONCORD 8 3 ', 115.0000,1,   2,   1,   1,1.03992271, -70.971922, 1.10000, 0.90000, 1.10000, 0.90000
 1749,'CONCORD 8 4 ',  13.8000,1,   2,   1,   1,1.04435003, -69.902191, 1.10000, 0.90000, 1.10000, 0.90000
 1751,'CONCORD 8 6 ',  13.8000,2,   2,   1,   1,1.03772449, -65.643930, 1.10000, 0.90000, 1.10000, 0.90000
 1752,'CONCORD 8 7 ',  18.0000,2,   2,   1,   1,1.04432225, -68.352524, 1.10000, 0.90000, 1.10000, 0.90000
 1753,'CONCORD 8 8 ', 500.0000,1,   2,   1,   1,1.04481077, -68.333365, 1.10000, 0.90000, 1.10000, 0.90000
 1754,'CONCORD 8 10', 500.0000,1,   2,   1,   1,1.04432225, -68.352524, 1.10000, 0.90000, 1.10000, 0.90000
 1755,'PORTSMOUT~33', 115.0000,2,   2,   1,   1,1.04476237, -69.404919, 1.10000, 0.90000, 1.10000, 0.90000
 1756,'PORTSMOUT~34', 115.0000,1,   2,   1,   1,1.04476619, -69.404639, 1.10000, 0.90000, 1.10000, 0.90000
 1757,'SUNCOOK 3 1 ', 115.0000,1,   2,   1,   1,1.03987610, -70.959580, 1.10000, 0.90000, 1.10000, 0.90000
 1758,'SUNCOOK 3 2 ',  13.8000,2,   2,   1,   1,1.03977668, -70.523172, 1.10000, 0.90000, 1.10000, 0.90000
 1759,'SUNCOOK 3 3 ', 115.0000,1,   2,   1,   1,1.03987134, -70.961103, 1.10000, 0.90000, 1.10000, 0.90000
 1760,'NASHUA 11 1 ', 115.0000,1,   2,   1,   1,1.03440619, -72.825908, 1.10000, 0.90000, 1.10000, 0.90000
 1761,'NASHUA 11 2 ',  13.8000,2,   2,   1,   1,1.03777826, -72.386263, 1.10000, 0.90000, 1.10000, 0.90000
 1762,'NASHUA 11 3 ',  13.8000,2,   2,   1,   1,1.03440619, -72.825908, 1.10000, 0.90000, 1.10000, 0.90000
 1763,'NASHUA 11 4 ', 115.0000,1,   2,   1,   1,1.03437674, -72.829918, 1.10000, 0.90000, 1.10000, 0.90000
 1764,'NASHUA 11 6 ', 115.0000,1,   2,   1,   1,1.03519893, -72.833811, 1.10000, 0.90000, 1.10000, 0.90000
 1765,'SUNCOOK 4 1 ', 115.0000,1,   2,   1,   1,1.03780162, -71.311697, 1.10000, 0.90000, 1.10000, 0.90000
 1766,'SUNCOOK 4 2 ',  18.0000,2,   2,   1,   1,1.03988028, -71.044725, 1.10000, 0.90000, 1.10000, 0.90000
 1767,'SUNCOOK 4 3 ',  18.0000,2,   2,   1,   1,1.03999996, -71.027124, 1.10000, 0.90000, 1.10000, 0.90000
 1769,'SUNCOOK 4 5 ', 115.0000,1,   2,   1,   1,1.03778017, -71.313404, 1.10000, 0.90000, 1.10000, 0.90000
 1770,'HANOVER 3 1 ', 115.0000,2,   2,   1,   1,1.04353845, -67.563671, 1.10000, 0.90000, 1.10000, 0.90000
 1771,'HANOVER 3 2 ', 115.0000,1,   2,   1,   1,1.04353070, -67.567708, 1.10000, 0.90000, 1.10000, 0.90000
 1772,'HAMPTON 5 1 ', 115.0000,2,   2,   1,   1,1.04061687, -70.848200, 1.10000, 0.90000, 1.10000, 0.90000
 1773,'HAMPTON 5 2 ',  13.8000,2,   2,   1,   1,1.04061687, -70.848200, 1.10000, 0.90000, 1.10000, 0.90000
 1774,'HAMPTON 5 3 ',  13.8000,2,   2,   1,   1,1.04061687, -70.848200, 1.10000, 0.90000, 1.10000, 0.90000
 1776,'HAMPTON 5 5 ', 115.0000,1,   2,   1,   1,1.04061449, -70.849641, 1.10000, 0.90000, 1.10000, 0.90000
 1777,'HAMPTON 5 7 ', 115.0000,1,   2,   1,   1,1.04061687, -70.848200, 1.10000, 0.90000, 1.10000, 0.90000
 1778,'HAMPTON 6 1 ', 115.0000,2,   2,   1,   1,1.04111755, -70.757898, 1.10000, 0.90000, 1.10000, 0.90000
 1779,'HAMPTON 6 2 ', 115.0000,1,   2,   1,   1,1.04111755, -70.757898, 1.10000, 0.90000, 1.10000, 0.90000
 1780,'MILAN 1 1   ', 500.0000,2,   2,   1,   1,1.04466295, -62.931669, 1.10000, 0.90000, 1.10000, 0.90000
 1781,'MILAN 1 2   ', 230.0000,1,   2,   1,   1,1.04676557, -63.480591, 1.10000, 0.90000, 1.10000, 0.90000
 1782,'MILAN 1 3   ', 115.0000,1,   2,   1,   1,1.04743755, -63.737276, 1.10000, 0.90000, 1.10000, 0.90000
 1783,'MILAN 1 4   ', 500.0000,1,   2,   1,   1,1.04511905, -62.900093, 1.10000, 0.90000, 1.10000, 0.90000
 1784,'MILAN 1 6   ', 230.0000,1,   2,   1,   1,1.04629707, -63.513970, 1.10000, 0.90000, 1.10000, 0.90000
 1785,'BERLIN 3 1  ', 230.0000,1,   2,   1,   1,1.04337502, -63.689444, 1.10000, 0.90000, 1.10000, 0.90000
 1786,'BERLIN 3 2  ', 115.0000,1,   2,   1,   1,1.04665709, -64.463728, 1.10000, 0.90000, 1.10000, 0.90000
 1787,'BERLIN 3 3  ',  13.8000,2,   2,   1,   1,1.05050004, -63.190014, 1.10000, 0.90000, 1.10000, 0.90000
 1788,'BERLIN 3 4  ', 230.0000,1,   2,   1,   1,1.04332888, -63.684657, 1.10000, 0.90000, 1.10000, 0.90000
 1789,'BERLIN 3 6  ', 230.0000,1,   2,   1,   1,1.04337502, -63.689444, 1.10000, 0.90000, 1.10000, 0.90000
 1790,'LONDONDERR~4', 500.0000,1,   2,   1,   1,1.04600000, -68.006158, 1.10000, 0.90000, 1.10000, 0.90000
 1791,'LONDONDERR~5', 230.0000,1,   2,   1,   1,1.04179740, -70.447275, 1.10000, 0.90000, 1.10000, 0.90000
 1792,'LONDONDERR~6', 115.0000,1,   2,   1,   1,1.04033971, -72.692310, 1.10000, 0.90000, 1.10000, 0.90000
 1793,'LONDONDERR~7',  13.8000,2,   2,   1,   1,1.00368631, -66.846276, 1.10000, 0.90000, 1.10000, 0.90000
 1794,'LONDONDERR~8',  13.8000,2,   2,   1,   1,1.00372195, -66.768999, 1.10000, 0.90000, 1.10000, 0.90000
 1795,'LONDONDERR~9',  22.0000,2,   2,   1,   1,1.00945175, -67.053818, 1.10000, 0.90000, 1.10000, 0.90000
 1796,'LONDONDER~10', 230.0000,1,   2,   1,   1,1.04066050, -70.621089, 1.10000, 0.90000, 1.10000, 0.90000
 1797,'LONDONDER~11', 500.0000,1,   2,   1,   1,1.04555559, -68.247933, 1.10000, 0.90000, 1.10000, 0.90000
 1798,'SEABROOK 3 1', 500.0000,1,   2,   1,   1,1.03900003, -66.092660, 1.10000, 0.90000, 1.10000, 0.90000
 1799,'SEABROOK 3 2', 230.0000,1,   2,   1,   1,1.03974020, -67.571232, 1.10000, 0.90000, 1.10000, 0.90000
 1800,'SEABROOK 3 3', 115.0000,1,   2,   1,   1,1.04139912, -70.660397, 1.10000, 0.90000, 1.10000, 0.90000
 1801,'SEABROOK 3 4',  13.8000,2,   2,   1,   1,1.04808140, -63.058062, 1.10000, 0.90000, 1.10000, 0.90000
 1802,'SEABROOK 3 5', 230.0000,1,   2,   1,   1,1.03864658, -67.959119, 1.10000, 0.90000, 1.10000, 0.90000
 1803,'SEABROOK 3 7', 500.0000,1,   2,   1,   1,1.04048455, -66.415325, 1.10000, 0.90000, 1.10000, 0.90000
 1804,'MIRROR LAK~1', 230.0000,1,   2,   1,   1,1.04219580, -63.874392, 1.10000, 0.90000, 1.10000, 0.90000
 1805,'MIRROR LAK~2', 115.0000,1,   2,   1,   1,1.04611015, -64.110628, 1.10000, 0.90000, 1.10000, 0.90000
 1806,'MIRROR LAK~3',  18.0000,2,   2,   1,   1,1.04499996, -61.894047, 1.10000, 0.90000, 1.10000, 0.90000
 1807,'MIRROR LAK~4', 230.0000,1,   2,   1,   1,1.04228127, -63.870779, 1.10000, 0.90000, 1.10000, 0.90000
 1808,'MIRROR LAK~5', 230.0000,1,   2,   1,   1,1.04219580, -63.874392, 1.10000, 0.90000, 1.10000, 0.90000
 1809,'CONCORD 9 1 ', 115.0000,1,   2,   1,   1,1.04053330, -70.585456, 1.10000, 0.90000, 1.10000, 0.90000
 1810,'CONCORD 9 2 ',  13.8000,2,   2,   1,   1,1.03773630, -70.119774, 1.10000, 0.90000, 1.10000, 0.90000
 1811,'CONCORD 9 3 ', 115.0000,1,   2,   1,   1,1.04050410, -70.588011, 1.10000, 0.90000, 1.10000, 0.90000
 1812,'CONCORD 9 5 ', 115.0000,1,   2,   1,   1,1.04053330, -70.585456, 1.10000, 0.90000, 1.10000, 0.90000
 1813,'CONCORD 10 1', 115.0000,1,   2,   1,   1,1.04106319, -70.740174, 1.10000, 0.90000, 1.10000, 0.90000
 1814,'CONCORD 10 2',  18.0000,2,   2,   1,   1,1.03446150, -70.170256, 1.10000, 0.90000, 1.10000, 0.90000
 1815,'CONCORD 10 3', 115.0000,1,   2,   1,   1,1.04105699, -70.742168, 1.10000, 0.90000, 1.10000, 0.90000
 1816,'TILTON 3 1  ', 115.0000,2,   2,   1,   1,1.03954613, -70.357499, 1.10000, 0.90000, 1.10000, 0.90000
 1817,'TILTON 3 2  ',  13.8000,2,   2,   1,   1,1.03999996, -70.249192, 1.10000, 0.90000, 1.10000, 0.90000
 1818,'TILTON 3 3  ',  13.8000,2,   2,   1,   1,1.03999996, -70.249192, 1.10000, 0.90000, 1.10000, 0.90000
 1820,'TILTON 3 5  ', 115.0000,1,   2,   1,   1,1.03952813, -70.361925, 1.10000, 0.90000, 1.10000, 0.90000
 1821,'TILTON 3 7  ', 115.0000,1,   2,   1,   1,1.03954613, -70.357499, 1.10000, 0.90000, 1.10000, 0.90000
 1822,'LEMPSTER 2 1', 230.0000,1,   2,   1,   1,1.04065835, -69.050480, 1.10000, 0.90000, 1.10000, 0.90000
 1823,'LEMPSTER 2 2',  18.0000,2,   2,   1,   1,1.04365182, -68.323878, 1.10000, 0.90000, 1.10000, 0.90000
 1824,'LEMPSTER 2 3', 230.0000,1,   2,   1,   1,1.04055393, -69.064264, 1.10000, 0.90000, 1.10000, 0.90000
 1825,'LEMPSTER 2 5', 230.0000,1,   2,   1,   1,1.04065835, -69.050480, 1.10000, 0.90000, 1.10000, 0.90000
 1826,'RUMNEY 3 1  ', 500.0000,1,   2,   1,   1,1.04498708, -66.253450, 1.10000, 0.90000, 1.10000, 0.90000
 1827,'RUMNEY 3 2  ', 230.0000,1,   2,   1,   1,1.04246652, -66.773787, 1.10000, 0.90000, 1.10000, 0.90000
 1828,'RUMNEY 3 3  ', 115.0000,1,   2,   1,   1,1.04340804, -67.702549, 1.10000, 0.90000, 1.10000, 0.90000
 1829,'RUMNEY 3 4  ',  20.0000,2,   2,   1,   1,1.04357362, -65.684071, 1.10000, 0.90000, 1.10000, 0.90000
 1830,'RUMNEY 3 5  ', 230.0000,1,   2,   1,   1,1.04199421, -66.811865, 1.10000, 0.90000, 1.10000, 0.90000
 1831,'RUMNEY 3 7  ', 500.0000,1,   2,   1,   1,1.04548478, -66.225446, 1.10000, 0.90000, 1.10000, 0.90000
 1832,'MONROE 1 1  ', 500.0000,1,   2,   1,   1,1.04327071, -64.774099, 1.10000, 0.90000, 1.10000, 0.90000
 1833,'MONROE 1 2  ', 230.0000,2,   2,   1,   1,1.04472852, -64.445779, 1.10000, 0.90000, 1.10000, 0.90000
 1834,'MONROE 1 3  ', 115.0000,1,   2,   1,   1,1.04391205, -65.167142, 1.10000, 0.90000, 1.10000, 0.90000
 1835,'MONROE 1 4  ',  13.8000,1,   2,   1,   1,1.04327941, -65.866492, 1.10000, 0.90000, 1.10000, 0.90000
 1837,'MONROE 1 6  ', 500.0000,1,   2,   1,   1,1.04280317, -64.797684, 1.10000, 0.90000, 1.10000, 0.90000
 1838,'MONROE 1 8  ', 500.0000,1,   2,   1,   1,1.04327071, -64.774099, 1.10000, 0.90000, 1.10000, 0.90000
 1839,'BRISTOL 4 1 ', 230.0000,2,   2,   1,   1,1.03540587, -68.990115, 1.10000, 0.90000, 1.10000, 0.90000
 1840,'BRISTOL 4 2 ', 115.0000,2,   2,   1,   1,1.03815997, -69.249498, 1.10000, 0.90000, 1.10000, 0.90000
 1841,'BRISTOL 4 3 ', 230.0000,1,   2,   1,   1,1.03530061, -68.976182, 1.10000, 0.90000, 1.10000, 0.90000
 1842,'BRISTOL 4 5 ', 230.0000,1,   2,   1,   1,1.03540587, -68.990115, 1.10000, 0.90000, 1.10000, 0.90000
 1843,'FRANKLIN 7 1', 115.0000,1,   2,   1,   1,1.03801966, -69.786693, 1.10000, 0.90000, 1.10000, 0.90000
 1844,'FRANKLIN 7 2',  13.8000,2,   2,   1,   1,1.03772688, -68.776638, 1.10000, 0.90000, 1.10000, 0.90000
 1845,'FRANKLIN 7 3', 115.0000,1,   2,   1,   1,1.03800619, -69.790456, 1.10000, 0.90000, 1.10000, 0.90000
 1846,'HILLSBOROU~6', 115.0000,1,   2,   1,   1,1.04033399, -70.278917, 1.10000, 0.90000, 1.10000, 0.90000
 1847,'HILLSBOROU~7',  13.8000,2,   2,   1,   1,1.02722955, -69.566624, 1.10000, 0.90000, 1.10000, 0.90000
 1848,'HILLSBOROU~8',  18.0000,2,   2,   1,   1,1.04033399, -70.278917, 1.10000, 0.90000, 1.10000, 0.90000
 1849,'HILLSBOROU~9', 115.0000,1,   2,   1,   1,1.04032636, -70.281185, 1.10000, 0.90000, 1.10000, 0.90000
 1850,'HILLSBORO~10', 115.0000,1,   2,   1,   1,1.04033399, -70.278917, 1.10000, 0.90000, 1.10000, 0.90000
 1851,'CONCORD 11 1', 230.0000,1,   2,   1,   1,1.04351079, -70.150810, 1.10000, 0.90000, 1.10000, 0.90000
 1852,'CONCORD 11 2', 115.0000,1,   2,   1,   1,1.04346120, -71.156624, 1.10000, 0.90000, 1.10000, 0.90000
 1853,'CONCORD 11 3',  18.0000,2,   2,   1,   1,1.04351819, -70.154628, 1.10000, 0.90000, 1.10000, 0.90000
 1854,'CONCORD 11 4',  18.0000,2,   2,   1,   1,1.04341733, -70.102056, 1.10000, 0.90000, 1.10000, 0.90000
 1856,'CONCORD 11 6',  13.8000,2,   2,   1,   1,1.00899994, -68.876502, 1.10000, 0.90000, 1.10000, 0.90000
 1857,'CONCORD 11 7',  13.8000,2,   2,   1,   1,1.01142633, -68.764002, 1.10000, 0.90000, 1.10000, 0.90000
 1858,'CONCORD 11 8', 230.0000,1,   2,   1,   1,1.04394615, -70.144588, 1.10000, 0.90000, 1.10000, 0.90000
 1859,'CONCORD 11~1', 230.0000,1,   2,   1,   1,1.04351079, -70.150810, 1.10000, 0.90000, 1.10000, 0.90000
 1860,'BERLIN 4 1  ', 500.0000,1,   2,   1,   1,1.04110801, -62.732514, 1.10000, 0.90000, 1.10000, 0.90000
 1861,'BERLIN 4 2  ', 230.0000,1,   2,   1,   1,1.04266894, -63.163411, 1.10000, 0.90000, 1.10000, 0.90000
 1862,'BERLIN 4 3  ', 115.0000,1,   2,   1,   1,1.04638660, -64.381261, 1.10000, 0.90000, 1.10000, 0.90000
 1863,'BERLIN 4 4  ',  13.8000,2,   2,   1,   1,1.04234672, -62.661870, 1.10000, 0.90000, 1.10000, 0.90000
 1864,'BERLIN 4 5  ',  20.0000,2,   2,   1,   1,1.04250801, -62.848266, 1.10000, 0.90000, 1.10000, 0.90000
 1865,'BERLIN 4 6  ',  13.8000,2,   2,   1,   1,1.04170942, -62.649459, 1.10000, 0.90000, 1.10000, 0.90000
 1866,'BERLIN 4 7  ',  13.8000,2,   2,   1,   1,1.04144359, -62.686397, 1.10000, 0.90000, 1.10000, 0.90000
 1867,'BERLIN 4 8  ',  18.0000,2,   2,   1,   1,1.04127574, -62.709353, 1.10000, 0.90000, 1.10000, 0.90000
 1868,'BERLIN 4 9  ', 230.0000,1,   2,   1,   1,1.04268241, -63.209863, 1.10000, 0.90000, 1.10000, 0.90000
 1869,'BERLIN 4 11 ', 500.0000,1,   2,   1,   1,1.04272282, -62.703213, 1.10000, 0.90000, 1.10000, 0.90000
 1870,'TAMWORTH 1  ', 500.0000,1,   2,   1,   1,1.04867184, -64.261029, 1.10000, 0.90000, 1.10000, 0.90000
 1871,'TAMWORTH 2  ', 230.0000,1,   2,   1,   1,1.04669416, -65.352063, 1.10000, 0.90000, 1.10000, 0.90000
 1872,'TAMWORTH 3  ',  13.8000,1,   2,   1,   1,1.04620767, -65.658848, 1.10000, 0.90000, 1.10000, 0.90000
 1874,'TAMWORTH 5  ',  13.8000,2,   2,   1,   1,1.04483414, -64.439481, 1.10000, 0.90000, 1.10000, 0.90000
 1875,'TAMWORTH 6  ', 500.0000,1,   2,   1,   1,1.04903460, -64.198314, 1.10000, 0.90000, 1.10000, 0.90000
 1876,'TAMWORTH 8  ', 500.0000,1,   2,   1,   1,1.04867184, -64.261029, 1.10000, 0.90000, 1.10000, 0.90000
 1877,'BATH 5 1    ', 115.0000,2,   2,   1,   1,1.04331982, -65.729759, 1.10000, 0.90000, 1.10000, 0.90000
 1878,'BATH 5 2    ', 115.0000,1,   2,   1,   1,1.04331231, -65.732620, 1.10000, 0.90000, 1.10000, 0.90000
 1879,'PLYMOUTH 4 1', 115.0000,2,   2,   1,   1,1.04145443, -68.855342, 1.10000, 0.90000, 1.10000, 0.90000
 1880,'PLYMOUTH 4 2', 115.0000,1,   2,   1,   1,1.04145014, -68.856947, 1.10000, 0.90000, 1.10000, 0.90000
 1881,'CONCORD 12 1', 115.0000,1,   2,   1,   1,1.03942215, -70.392374, 1.10000, 0.90000, 1.10000, 0.90000
 1882,'CONCORD 12 2',  13.8000,2,   2,   1,   1,1.03999996, -70.283876, 1.10000, 0.90000, 1.10000, 0.90000
 1883,'CONCORD 12 3',  13.8000,2,   2,   1,   1,1.03938317, -70.399709, 1.10000, 0.90000, 1.10000, 0.90000
 1885,'CONCORD 12 5', 115.0000,1,   2,   1,   1,1.03941703, -70.392906, 1.10000, 0.90000, 1.10000, 0.90000
 1886,'GOFFSTOWN ~6', 115.0000,1,   2,   1,   1,1.03983986, -72.449989, 1.10000, 0.90000, 1.10000, 0.90000
 1887,'GOFFSTOWN ~7',  24.0000,2,   2,   1,   1,1.05502844, -72.193160, 1.10000, 0.90000, 1.10000, 0.90000
 1888,'GOFFSTOWN ~8', 115.0000,1,   2,   1,   1,1.03982937, -72.450924, 1.10000, 0.90000, 1.10000, 0.90000
 1889,'GOFFSTOWN ~9', 115.0000,1,   2,   1,   1,1.03983986, -72.449989, 1.10000, 0.90000, 1.10000, 0.90000
 1890,'SOMERSWORT~4', 115.0000,1,   2,   1,   1,1.03647387, -69.182597, 1.10000, 0.90000, 1.10000, 0.90000
 1891,'SOMERSWORT~5',  18.0000,2,   2,   1,   1,1.01270378, -68.979303, 1.10000, 0.90000, 1.10000, 0.90000
 1892,'SOMERSWORT~6',  13.8000,2,   2,   1,   1,1.00839543, -68.746694, 1.10000, 0.90000, 1.10000, 0.90000
 1893,'SOMERSWORT~7',  13.8000,2,   2,   1,   1,1.00832260, -68.744488, 1.10000, 0.90000, 1.10000, 0.90000
 1894,'SOMERSWORT~8',  13.8000,2,   2,   1,   1,1.00979495, -68.554274, 1.10000, 0.90000, 1.10000, 0.90000
 1895,'SOMERSWORT~9',  13.8000,2,   2,   1,   1,1.00949872, -68.595761, 1.10000, 0.90000, 1.10000, 0.90000
 1896,'SOMERSWOR~10', 115.0000,1,   2,   1,   1,1.03643942, -69.185363, 1.10000, 0.90000, 1.10000, 0.90000
 1897,'SOMERSWOR~11', 115.0000,1,   2,   1,   1,1.03647387, -69.182597, 1.10000, 0.90000, 1.10000, 0.90000
 1898,'CONCORD 13 1', 115.0000,2,   2,   1,   1,1.04299998, -71.340458, 1.10000, 0.90000, 1.10000, 0.90000
 1899,'CONCORD 13 2', 115.0000,1,   2,   1,   1,1.04295015, -71.347316, 1.10000, 0.90000, 1.10000, 0.90000
 1900,'LITTLETON~21', 500.0000,2,   2,   1,   1,1.04456115, -64.682609, 1.10000, 0.90000, 1.10000, 0.90000
 1901,'LITTLETON~22', 230.0000,2,   2,   1,   1,1.04483879, -64.347178, 1.10000, 0.90000, 1.10000, 0.90000
 1902,'LITTLETON~23', 115.0000,1,   2,   1,   1,1.04542160, -65.248141, 1.10000, 0.90000, 1.10000, 0.90000
 1903,'LITTLETON~24', 500.0000,1,   2,   1,   1,1.04427040, -64.720994, 1.10000, 0.90000, 1.10000, 0.90000
 1904,'LITTLETON~25', 500.0000,1,   2,   1,   1,1.04456115, -64.682609, 1.10000, 0.90000, 1.10000, 0.90000
 1905,'MILAN 2 1   ', 115.0000,2,   2,   1,   1,1.04706442, -64.077413, 1.10000, 0.90000, 1.10000, 0.90000
 1906,'MILAN 2 2   ', 115.0000,1,   2,   1,   1,1.04704809, -64.081231, 1.10000, 0.90000, 1.10000, 0.90000
 1907,'PORTSMOUT~35', 115.0000,2,   2,   1,   1,1.04400718, -69.391457, 1.10000, 0.90000, 1.10000, 0.90000
 1908,'PORTSMOUT~36', 115.0000,1,   2,   1,   1,1.04397893, -69.403109, 1.10000, 0.90000, 1.10000, 0.90000
 1909,'MANCHESTE~12', 115.0000,1,   2,   1,   1,1.04511905, -72.040286, 1.10000, 0.90000, 1.10000, 0.90000
 1910,'MANCHESTE~13',  18.0000,2,   2,   1,   1,1.04472399, -70.787288, 1.10000, 0.90000, 1.10000, 0.90000
 1911,'MANCHESTE~14',  24.0000,2,   2,   1,   1,1.04484570, -71.297688, 1.10000, 0.90000, 1.10000, 0.90000
 1912,'MANCHESTE~15', 115.0000,1,   2,   1,   1,1.04508877, -72.049405, 1.10000, 0.90000, 1.10000, 0.90000
 1913,'MANCHESTE~16', 115.0000,1,   2,   1,   1,1.04511905, -72.040286, 1.10000, 0.90000, 1.10000, 0.90000
 1914,'PORTSMOUT~37', 500.0000,1,   2,   1,   1,1.04410112, -65.395906, 1.10000, 0.90000, 1.10000, 0.90000
 1915,'PORTSMOUT~38', 230.0000,1,   2,   1,   1,1.04430199, -67.659164, 1.10000, 0.90000, 1.10000, 0.90000
 1916,'PORTSMOUT~39', 115.0000,1,   2,   1,   1,1.04534066, -69.322807, 1.10000, 0.90000, 1.10000, 0.90000
 1917,'PORTSMOUT~40',  13.8000,2,   2,   1,   1,1.04637468, -63.749489, 1.10000, 0.90000, 1.10000, 0.90000
 1918,'PORTSMOUT~41',  13.8000,2,   2,   1,   1,1.04900002, -63.862754, 1.10000, 0.90000, 1.10000, 0.90000
 1919,'PORTSMOUT~42',  18.0000,2,   2,   1,   1,1.04900002, -63.796023, 1.10000, 0.90000, 1.10000, 0.90000
 1920,'PORTSMOUT~43', 500.0000,1,   2,   1,   1,1.04383290, -65.633337, 1.10000, 0.90000, 1.10000, 0.90000
 1921,'PORTSMOUT~44', 230.0000,1,   2,   1,   1,1.04346573, -67.734023, 1.10000, 0.90000, 1.10000, 0.90000
 1922,'MONROE 2 1  ', 230.0000,1,   2,   1,   1,1.04305327, -64.655944, 1.10000, 0.90000, 1.10000, 0.90000
 1923,'MONROE 2 2  ', 115.0000,1,   2,   1,   1,1.04331040, -65.236837, 1.10000, 0.90000, 1.10000, 0.90000
 1924,'MONROE 2 3  ',  13.8000,1,   2,   1,   1,1.04370034, -65.852647, 1.10000, 0.90000, 1.10000, 0.90000
 1926,'MONROE 2 5  ',  18.0000,2,   2,   1,   1,1.04290259, -64.363338, 1.10000, 0.90000, 1.10000, 0.90000
 1927,'MONROE 2 6  ',  13.8000,2,   2,   1,   1,1.03046775, -64.884639, 1.10000, 0.90000, 1.10000, 0.90000
 1928,'MONROE 2 7  ', 230.0000,1,   2,   1,   1,1.04307723, -64.648861, 1.10000, 0.90000, 1.10000, 0.90000
 1929,'MONROE 2 9  ', 230.0000,1,   2,   1,   1,1.04305327, -64.655944, 1.10000, 0.90000, 1.10000, 0.90000
 1930,'BRANDON 1 1 ', 230.0000,1,   3,   1,   1,1.03998315, -66.671546, 1.10000, 0.90000, 1.10000, 0.90000
 1931,'BRANDON 1 2 ', 230.0000,1,   3,   1,   1,1.04001343, -66.669046, 1.10000, 0.90000, 1.10000, 0.90000
 1932,'BRANDON 2 1 ', 115.0000,1,   3,   1,   1,1.04111147, -66.768221, 1.10000, 0.90000, 1.10000, 0.90000
 1933,'BRANDON 2 2 ', 115.0000,1,   3,   1,   1,1.04109716, -66.770509, 1.10000, 0.90000, 1.10000, 0.90000
 1934,'BRANDON 3 1 ', 115.0000,1,   3,   1,   1,1.04206765, -67.136941, 1.10000, 0.90000, 1.10000, 0.90000
 1935,'BRIDPORT 1 1', 115.0000,1,   3,   1,   1,1.05118799, -66.916012, 1.10000, 0.90000, 1.10000, 0.90000
 1936,'BRIDPORT 2 1', 115.0000,1,   3,   1,   1,1.05127120, -66.825157, 1.10000, 0.90000, 1.10000, 0.90000
 1937,'BRISTOL 5 1 ', 230.0000,1,   3,   1,   1,1.04143536, -65.549626, 1.10000, 0.90000, 1.10000, 0.90000
 1938,'BRISTOL 5 2 ', 230.0000,1,   3,   1,   1,1.04142046, -65.552406, 1.10000, 0.90000, 1.10000, 0.90000
 1939,'BRISTOL 6 1 ', 115.0000,1,   3,   1,   1,1.03531575, -65.895213, 1.10000, 0.90000, 1.10000, 0.90000
 1940,'BRISTOL 6 2 ', 115.0000,1,   3,   1,   1,1.03529084, -65.897733, 1.10000, 0.90000, 1.10000, 0.90000
 1941,'BRISTOL 7 1 ', 115.0000,1,   3,   1,   1,1.03672647, -66.085468, 1.10000, 0.90000, 1.10000, 0.90000
 1942,'BRISTOL 7 2 ', 115.0000,1,   3,   1,   1,1.03670704, -66.087408, 1.10000, 0.90000, 1.10000, 0.90000
 1943,'FERRISBURG~1', 115.0000,1,   3,   1,   1,1.04194367, -65.428083, 1.10000, 0.90000, 1.10000, 0.90000
 1944,'FERRISBURG~2', 115.0000,1,   3,   1,   1,1.04194927, -65.427311, 1.10000, 0.90000, 1.10000, 0.90000
 1945,'HINESBURG ~1', 115.0000,1,   3,   1,   1,1.03818476, -65.046794, 1.10000, 0.90000, 1.10000, 0.90000
 1946,'HINESBURG ~2', 115.0000,1,   3,   1,   1,1.03837395, -64.985227, 1.10000, 0.90000, 1.10000, 0.90000
 1947,'HINESBURG ~3', 115.0000,1,   3,   1,   1,1.03790152, -65.133538, 1.10000, 0.90000, 1.10000, 0.90000
 1948,'MIDDLEBURY~1', 500.0000,1,   3,   1,   1,1.04327154, -65.630734, 1.10000, 0.90000, 1.10000, 0.90000
 1949,'MIDDLEBURY~2', 230.0000,1,   3,   1,   1,1.04341638, -65.898007, 1.10000, 0.90000, 1.10000, 0.90000
 1950,'MIDDLEBURY~3', 115.0000,1,   3,   1,   1,1.04771698, -66.374966, 1.10000, 0.90000, 1.10000, 0.90000
 1951,'MIDDLEBURY~4', 500.0000,1,   3,   1,   1,1.04496109, -65.629102, 1.10000, 0.90000, 1.10000, 0.90000
 1952,'MIDDLEBURY~5', 230.0000,1,   3,   1,   1,1.04220998, -65.888841, 1.10000, 0.90000, 1.10000, 0.90000
 1953,'MIDDLEBURY~6', 115.0000,1,   3,   1,   1,1.04062510, -66.341375, 1.10000, 0.90000, 1.10000, 0.90000
 1954,'MIDDLEBURY~7', 115.0000,1,   3,   1,   1,1.04065788, -66.337939, 1.10000, 0.90000, 1.10000, 0.90000
 1955,'NEW HAVEN ~1', 115.0000,1,   3,   1,   1,1.04241848, -65.716727, 1.10000, 0.90000, 1.10000, 0.90000
 1956,'NEW HAVEN ~2', 115.0000,1,   3,   1,   1,1.04242218, -65.716255, 1.10000, 0.90000, 1.10000, 0.90000
 1957,'NEW HAVEN~22', 115.0000,1,   3,   1,   1,1.04213762, -65.797999, 1.10000, 0.90000, 1.10000, 0.90000
 1958,'NEW HAVEN~23', 115.0000,1,   3,   1,   1,1.04213154, -65.798477, 1.10000, 0.90000, 1.10000, 0.90000
 1959,'NORTH FERR~1', 115.0000,1,   3,   1,   1,1.04303312, -65.505066, 1.10000, 0.90000, 1.10000, 0.90000
 1960,'NORTH FERR~2', 115.0000,1,   3,   1,   1,1.04305255, -65.503843, 1.10000, 0.90000, 1.10000, 0.90000
 1961,'SHOREHAM 1  ', 115.0000,1,   3,   1,   1,1.05181968, -66.889101, 1.10000, 0.90000, 1.10000, 0.90000
 1962,'STARKSBORO~1', 115.0000,1,   3,   1,   1,1.03669000, -65.451469, 1.10000, 0.90000, 1.10000, 0.90000
 1963,'STARKSBORO~2', 115.0000,1,   3,   1,   1,1.03711498, -65.158912, 1.10000, 0.90000, 1.10000, 0.90000
 1964,'VERGENNES ~1', 115.0000,1,   3,   1,   1,1.04823971, -66.344585, 1.10000, 0.90000, 1.10000, 0.90000
 1965,'VERGENNES ~2', 115.0000,1,   3,   1,   1,1.04498708, -65.820088, 1.10000, 0.90000, 1.10000, 0.90000
 1966,'VERGENNES ~3', 115.0000,1,   3,   1,   1,1.04622471, -66.068918, 1.10000, 0.90000, 1.10000, 0.90000
 1967,'ARLINGTON ~2', 230.0000,1,   3,   1,   1,1.04661393, -69.494183, 1.10000, 0.90000, 1.10000, 0.90000
 1968,'ARLINGTON ~3', 161.0000,1,   3,   1,   1,1.04627264, -69.889405, 1.10000, 0.90000, 1.10000, 0.90000
 1969,'ARLINGTON ~4', 115.0000,1,   3,   1,   1,1.04412127, -70.067352, 1.10000, 0.90000, 1.10000, 0.90000
 1970,'ARLINGTON ~5', 230.0000,1,   3,   1,   1,1.04659367, -69.495836, 1.10000, 0.90000, 1.10000, 0.90000
 1971,'ARLINGTON ~7', 230.0000,1,   3,   1,   1,1.04668486, -69.483876, 1.10000, 0.90000, 1.10000, 0.90000
 1972,'ARLINGTON~40', 115.0000,1,   3,   1,   1,1.04931605, -68.259176, 1.10000, 0.90000, 1.10000, 0.90000
 1973,'ARLINGTON~41', 115.0000,1,   3,   1,   1,1.04930472, -68.260139, 1.10000, 0.90000, 1.10000, 0.90000
 1974,'ARLINGTON~55', 115.0000,1,   3,   1,   1,1.04367363, -69.994727, 1.10000, 0.90000, 1.10000, 0.90000
 1975,'BENNINGTON~1', 230.0000,1,   3,   1,   1,1.03731906, -69.592552, 1.10000, 0.90000, 1.10000, 0.90000
 1976,'BENNINGTON~2', 115.0000,1,   3,   1,   1,1.03931856, -69.964257, 1.10000, 0.90000, 1.10000, 0.90000
 1977,'BENNINGTON~3', 230.0000,1,   3,   1,   1,1.03774107, -69.590421, 1.10000, 0.90000, 1.10000, 0.90000
 1978,'BENNINGTON~4', 115.0000,1,   3,   1,   1,1.04344761, -70.620160, 1.10000, 0.90000, 1.10000, 0.90000
 1979,'BENNINGTON~5', 230.0000,1,   3,   1,   1,1.03919268, -69.380864, 1.10000, 0.90000, 1.10000, 0.90000
 1980,'BENNINGTON~6', 161.0000,1,   3,   1,   1,1.04047740, -70.076949, 1.10000, 0.90000, 1.10000, 0.90000
 1981,'BENNINGTON~7', 115.0000,1,   3,   1,   1,1.04442632, -70.556756, 1.10000, 0.90000, 1.10000, 0.90000
 1982,'BENNINGTON~8', 161.0000,1,   3,   1,   1,1.04043531, -70.078813, 1.10000, 0.90000, 1.10000, 0.90000
 1983,'BENNINGTON~9', 230.0000,1,   3,   1,   1,1.03927040, -69.371540, 1.10000, 0.90000, 1.10000, 0.90000
 1984,'BONDVILLE 1 ', 115.0000,1,   3,   1,   1,1.04466438, -68.694027, 1.10000, 0.90000, 1.10000, 0.90000
 1985,'DORSET 1 1  ', 115.0000,1,   3,   1,   1,1.04575944, -69.277700, 1.10000, 0.90000, 1.10000, 0.90000
 1986,'DORSET 2 1  ', 115.0000,1,   3,   1,   1,1.04558218, -68.641017, 1.10000, 0.90000, 1.10000, 0.90000
 1987,'LONDONDER~12', 115.0000,1,   3,   1,   1,1.04384041, -68.802367, 1.10000, 0.90000, 1.10000, 0.90000
 1988,'LONDONDER~13', 115.0000,1,   3,   1,   1,1.04304028, -69.093838, 1.10000, 0.90000, 1.10000, 0.90000
 1989,'LONDONDER~14', 115.0000,1,   3,   1,   1,1.04303217, -69.094829, 1.10000, 0.90000, 1.10000, 0.90000
 1990,'LONDONDER~15', 115.0000,1,   3,   1,   1,1.04337490, -68.880149, 1.10000, 0.90000, 1.10000, 0.90000
 1991,'MANCHESTE~85', 115.0000,1,   3,   1,   1,1.04468405, -69.554521, 1.10000, 0.90000, 1.10000, 0.90000
 1992,'MANCHESTE~86', 115.0000,1,   3,   1,   1,1.04467201, -69.555832, 1.10000, 0.90000, 1.10000, 0.90000
 1993,'MANCHESTE~87', 115.0000,1,   3,   1,   1,1.04036093, -69.866142, 1.10000, 0.90000, 1.10000, 0.90000
 1994,'MANCHESTE~88', 230.0000,1,   3,   1,   1,1.04690027, -69.296852, 1.10000, 0.90000, 1.10000, 0.90000
 1995,'MANCHESTE~89', 230.0000,1,   3,   1,   1,1.04691589, -69.295179, 1.10000, 0.90000, 1.10000, 0.90000
 1996,'NORTH BENN~1', 115.0000,1,   3,   1,   1,1.04392636, -70.381923, 1.10000, 0.90000, 1.10000, 0.90000
 1997,'NORTH BENN~2', 115.0000,1,   3,   1,   1,1.04392242, -70.382695, 1.10000, 0.90000, 1.10000, 0.90000
 1998,'NORTH BENN~3', 115.0000,1,   3,   1,   1,1.04397821, -70.189182, 1.10000, 0.90000, 1.10000, 0.90000
 1999,'POWNAL 1 1  ', 115.0000,1,   3,   1,   1,1.04348743, -70.608795, 1.10000, 0.90000, 1.10000, 0.90000
 2000,'POWNAL 1 2  ', 115.0000,1,   3,   1,   1,1.04347467, -70.609881, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'POWNAL 2 1  ', 115.0000,1,   3,   1,   1,1.03837371, -71.140634, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'POWNAL 3 1  ', 115.0000,1,   3,   1,   1,1.03904307, -71.218533, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SHAFTSBURY~1', 115.0000,1,   3,   1,   1,1.04380786, -70.513179, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SHAFTSBURY~2', 115.0000,1,   3,   1,   1,1.04308891, -69.802942, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'STAMFORD 1 1', 115.0000,1,   3,   1,   1,1.04009485, -70.223634, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'WILMINGTON~1', 115.0000,1,   3,   1,   1,1.04556203, -70.929192, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'WILMINGTO~18', 115.0000,1,   3,   1,   1,1.03994787, -69.926158, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'WILMINGTO~47', 115.0000,1,   3,   1,   1,1.04016888, -69.940181, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'WILMINGTO~48', 115.0000,1,   3,   1,   1,1.04016030, -69.941308, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'BARNET 1 1  ', 115.0000,1,   3,   1,   1,1.03948522, -65.389014, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'BARNET 2 1  ', 115.0000,1,   3,   1,   1,1.04334211, -65.477779, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'CONCORD 14 1', 115.0000,1,   3,   1,   1,1.04779673, -64.670294, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'DANVILLE 1 1', 115.0000,1,   3,   1,   1,1.04142141, -65.315993, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'DANVILLE 1 2', 115.0000,1,   3,   1,   1,1.04141152, -65.316894, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'DANVILLE 2 1', 115.0000,1,   3,   1,   1,1.03527474, -65.311232, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'EAST BURKE 1', 115.0000,1,   3,   1,   1,1.04789531, -64.582505, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'EAST BURKE 2', 115.0000,1,   3,   1,   1,1.04788899, -64.583366, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'GROTON 1 1  ', 115.0000,1,   3,   1,   1,1.04194283, -65.725988, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'GROTON 2 1  ', 115.0000,1,   3,   1,   1,1.04085505, -65.570950, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'HARDWICK 1 1', 115.0000,1,   3,   1,   1,1.04236805, -65.146413, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'HARDWICK 1 2', 115.0000,1,   3,   1,   1,1.04234993, -65.148742, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'HARDWICK 2 1', 115.0000,1,   3,   1,   1,1.04420018, -65.141126, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'HARDWICK 3 1', 115.0000,1,   3,   1,   1,1.04496360, -65.013552, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'LYNDONVILL~1', 230.0000,1,   3,   1,   1,1.04850388, -64.389546, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'LYNDONVILL~2', 115.0000,1,   3,   1,   1,1.04518044, -64.908415, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'LYNDONVILL~3', 230.0000,1,   3,   1,   1,1.04848588, -64.392250, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'LYNDONVILL~4', 115.0000,1,   3,   1,   1,1.03997350, -65.249145, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'LYNDONVILL~5', 115.0000,1,   3,   1,   1,1.04395008, -65.026140, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SAINT JOH~31', 115.0000,1,   3,   1,   1,1.04380524, -65.054697, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'SAINT JOH~32', 500.0000,1,   3,   1,   1,1.04127085, -64.887712, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'SAINT JOH~33', 230.0000,1,   3,   1,   1,1.04347897, -64.636197, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'SAINT JOH~34', 115.0000,1,   3,   1,   1,1.04404366, -64.986142, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'SAINT JOH~35', 230.0000,1,   3,   1,   1,1.04368186, -64.615400, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'SAINT JOH~36', 500.0000,1,   3,   1,   1,1.04125178, -64.890957, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'SAINT JOH~37', 230.0000,1,   3,   1,   1,1.04476690, -64.437726, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'SOUTH RYEG~1', 115.0000,1,   3,   1,   1,1.04355800, -65.604800, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'WEST BURKE~1', 115.0000,1,   3,   1,   1,1.04051137, -64.544687, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'WEST BURKE~2', 230.0000,1,   3,   1,   1,1.04910886, -64.100396, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'WEST BURKE~3', 115.0000,1,   3,   1,   1,1.04784381, -64.447869, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'WEST BURKE~4', 230.0000,1,   3,   1,   1,1.04908764, -64.101660, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'BURLINGTON~1', 115.0000,1,   3,   1,   1,1.04113436, -65.006681, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'BURLINGTON~2', 115.0000,1,   3,   1,   1,1.04108596, -65.013675, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'BURLINGTO~27', 230.0000,1,   3,   1,   1,1.03776824, -64.238325, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'BURLINGTO~28', 115.0000,1,   3,   1,   1,1.03919530, -64.594677, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'BURLINGTO~29', 230.0000,1,   3,   1,   1,1.03769612, -64.244158, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'BURLINGTO~63', 230.0000,1,   3,   1,   1,1.03535867, -64.229146, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BURLINGTO~64', 161.0000,1,   3,   1,   1,1.04012954, -63.903899, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'BURLINGTO~65', 115.0000,1,   3,   1,   1,1.04127979, -64.932764, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'BURLINGTO~66', 230.0000,1,   3,   1,   1,1.03531778, -64.236167, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'BURLINGTO~67', 161.0000,1,   3,   1,   1,1.04025483, -63.889870, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'BURLINGTO~94', 115.0000,1,   3,   1,   1,1.03966343, -64.620392, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'BURLINGT~119', 115.0000,1,   3,   1,   1,1.03995955, -65.082687, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BURLINGT~120', 115.0000,1,   3,   1,   1,1.03995061, -65.084121, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'BURLINGT~122', 115.0000,1,   3,   1,   1,1.03938651, -64.618582, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'BURLINGT~123', 115.0000,1,   3,   1,   1,1.03992891, -64.671107, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'BURLINGT~124', 115.0000,1,   3,   1,   1,1.04010868, -64.654407, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'BURLINGT~125', 115.0000,1,   3,   1,   1,1.03986990, -64.634039, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'BURLINGT~126', 115.0000,1,   3,   1,   1,1.03984749, -64.637434, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'CHARLOTTE ~1', 115.0000,1,   3,   1,   1,1.03871787, -64.710626, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'CHARLOTTE ~2', 115.0000,1,   3,   1,   1,1.03869295, -64.712115, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'CHARLOTTE~24', 115.0000,1,   3,   1,   1,1.04098189, -65.327112, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'CHARLOTTE~25', 115.0000,1,   3,   1,   1,1.04099321, -65.326040, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'COLCHESTER~1', 115.0000,1,   3,   1,   1,1.04076481, -64.578059, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'COLCHESTER~4', 115.0000,1,   3,   1,   1,1.04189920, -64.522755, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'COLCHESTER~5', 115.0000,1,   3,   1,   1,1.04006445, -64.615502, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'COLCHESTER~6', 115.0000,1,   3,   1,   1,1.04053998, -64.554078, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'ESSEX JUNC~1', 115.0000,1,   3,   1,   1,1.04013717, -64.609758, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'ESSEX JUNC~2', 115.0000,1,   3,   1,   1,1.03848505, -64.729279, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'ESSEX JUNC~3', 115.0000,1,   3,   1,   1,1.03867352, -64.724922, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ESSEX JUNC~4', 230.0000,1,   3,   1,   1,1.03637016, -63.876441, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ESSEX JUNC~5', 115.0000,1,   3,   1,   1,1.03863358, -64.673183, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'ESSEX JUNC~6', 230.0000,1,   3,   1,   1,1.03633952, -63.880710, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'HUNTINGTON~1', 115.0000,1,   3,   1,   1,1.03730261, -65.143052, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JERICHO 1 1 ', 115.0000,1,   3,   1,   1,1.03941417, -64.691317, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JERICHO 2 1 ', 115.0000,1,   3,   1,   1,1.03823555, -64.983929, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JERICHO 3 1 ', 115.0000,1,   3,   1,   1,1.03814244, -64.911686, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MILTON 2 1  ', 115.0000,1,   3,   1,   1,1.04218972, -64.365715, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MILTON 2 2  ', 115.0000,1,   3,   1,   1,1.04216170, -64.369677, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'MILTON 3 1  ', 230.0000,1,   3,   1,   1,1.03972578, -63.603985, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'MILTON 3 2  ', 115.0000,1,   3,   1,   1,1.04628253, -63.930632, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'MILTON 3 3  ', 230.0000,1,   3,   1,   1,1.03990293, -63.597695, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'MILTON 4 1  ', 230.0000,1,   3,   1,   1,1.04337037, -63.857242, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'MILTON 4 2  ', 115.0000,1,   3,   1,   1,1.04089785, -64.552562, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'MILTON 4 3  ',  13.8000,1,   3,   1,   1,1.04103565, -64.512551, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MILTON 4 5  ', 230.0000,1,   3,   1,   1,1.04304767, -63.840323, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'MILTON 4 7  ', 230.0000,1,   3,   1,   1,1.04337037, -63.857242, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'RICHMOND 3 1', 115.0000,1,   3,   1,   1,1.03807342, -64.910389, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'SHELBURNE ~1', 115.0000,1,   3,   1,   1,1.03862023, -64.703721, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'SHELBURNE ~2', 115.0000,1,   3,   1,   1,1.03860784, -64.705934, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SHELBURNE ~3', 115.0000,1,   3,   1,   1,1.04038668, -65.246775, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'SHELBURNE ~4', 115.0000,1,   3,   1,   1,1.04040980, -65.244494, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'SOUTH BURL~1', 230.0000,1,   3,   1,   1,1.04058266, -64.305377, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'SOUTH BURL~2', 230.0000,1,   3,   1,   1,1.04055643, -64.309742, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'SOUTH BURL~3', 115.0000,1,   3,   1,   1,1.03929782, -64.704684, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'SOUTH BURL~4', 115.0000,1,   3,   1,   1,1.03843164, -64.762092, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'SOUTH BURL~5', 230.0000,1,   3,   1,   1,1.03976166, -63.885969, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'SOUTH BURL~6', 115.0000,1,   3,   1,   1,1.03923881, -64.657952, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'SOUTH BURL~7', 230.0000,1,   3,   1,   1,1.03981495, -63.873798, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'UNDERHILL ~1', 115.0000,1,   3,   1,   1,1.03845596, -64.819083, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'UNDERHILL ~2', 115.0000,1,   3,   1,   1,1.04004180, -64.677643, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'WATERBURY ~1', 115.0000,1,   3,   1,   1,1.03730035, -65.148605, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'WATERBURY~13', 115.0000,1,   3,   1,   1,1.03794813, -65.045865, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'WATERBURY~14', 115.0000,1,   3,   1,   1,1.03757167, -65.110793, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'WATERBURY~15', 115.0000,1,   3,   1,   1,1.03758025, -65.109270, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WESTFORD 1 1', 115.0000,1,   3,   1,   1,1.04149652, -64.619682, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'WESTFORD 1 2', 115.0000,1,   3,   1,   1,1.04149199, -64.620194, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'WESTFORD 2 1', 115.0000,1,   3,   1,   1,1.03991723, -64.640726, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'WESTFORD 2 2', 115.0000,1,   3,   1,   1,1.03992605, -64.639640, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'WILLISTON ~1', 115.0000,1,   3,   1,   1,1.03950620, -64.620099, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'WILLISTON~10', 115.0000,1,   3,   1,   1,1.03871679, -64.882877, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'WILLISTON~11', 230.0000,1,   3,   1,   1,1.03916466, -64.162018, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'WILLISTON~12', 115.0000,1,   3,   1,   1,1.03846264, -64.960338, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'WILLISTON~13', 230.0000,1,   3,   1,   1,1.03913343, -64.165905, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'WINOOSKI 1 1', 115.0000,1,   3,   1,   1,1.03982985, -64.706180, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'WINOOSKI 2 1', 115.0000,1,   3,   1,   1,1.03955185, -64.906168, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'WINOOSKI 3 1', 115.0000,1,   3,   1,   1,1.03971505, -64.658498, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'WINOOSKI 3 2', 115.0000,1,   3,   1,   1,1.03973472, -64.656251, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'CANAAN 5 1  ', 115.0000,1,   3,   1,   1,1.04224408, -63.791262, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'CANAAN 6 1  ', 115.0000,1,   3,   1,   1,1.04051399, -64.374027, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'CANAAN 6 2  ', 115.0000,1,   3,   1,   1,1.04050899, -64.374574, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'GUILDHALL 1 ', 115.0000,1,   3,   1,   1,1.04601860, -64.518705, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'ISLAND PON~1', 115.0000,1,   3,   1,   1,1.03903246, -64.509224, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'ISLAND PON~2', 115.0000,1,   3,   1,   1,1.04327345, -64.537563, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'ISLAND PON~3', 115.0000,1,   3,   1,   1,1.04327095, -64.537918, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'LUNENBURG ~1', 115.0000,1,   3,   1,   1,1.04752350, -64.920128, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'LUNENBURG ~2', 115.0000,1,   3,   1,   1,1.04730749, -64.677957, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'LUNENBURG ~3', 115.0000,1,   3,   1,   1,1.04731166, -64.677520, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'BAKERSFIEL~1', 115.0000,1,   3,   1,   1,1.04301631, -64.419462, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'ENOSBURG F~1', 115.0000,1,   3,   1,   1,1.04072928, -63.948896, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'ENOSBURG F~2', 230.0000,1,   3,   1,   1,1.03734636, -63.652036, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'ENOSBURG F~3', 115.0000,1,   3,   1,   1,1.04058433, -63.987227, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'ENOSBURG F~4', 230.0000,1,   3,   1,   1,1.03731883, -63.655710, 1.10000, 0.90000, 1.10000, 0.90000
 2134,'FAIRFAX 1 1 ', 115.0000,1,   3,   1,   1,1.03873396, -63.851825, 1.10000, 0.90000, 1.10000, 0.90000
 2135,'FAIRFAX 2 1 ', 115.0000,1,   3,   1,   1,1.04380417, -64.231365, 1.10000, 0.90000, 1.10000, 0.90000
 2136,'FAIRFAX 3 1 ', 115.0000,1,   3,   1,   1,1.04264057, -64.398562, 1.10000, 0.90000, 1.10000, 0.90000
 2137,'FRANKLIN 8 1', 115.0000,1,   3,   1,   1,1.04210472, -64.139568, 1.10000, 0.90000, 1.10000, 0.90000
 2138,'FRANKLIN 9 1', 115.0000,1,   3,   1,   1,1.04100931, -63.877309, 1.10000, 0.90000, 1.10000, 0.90000
 2139,'FRANKLIN 9 2', 115.0000,1,   3,   1,   1,1.04099619, -63.878600, 1.10000, 0.90000, 1.10000, 0.90000
 2140,'HIGHGATE C~1', 115.0000,1,   3,   1,   1,1.04045224, -63.876954, 1.10000, 0.90000, 1.10000, 0.90000
 2141,'HIGHGATE C~2', 115.0000,1,   3,   1,   1,1.04046381, -63.875560, 1.10000, 0.90000, 1.10000, 0.90000
 2142,'JEFFERSONV~1', 115.0000,1,   3,   1,   1,1.04363465, -64.828501, 1.10000, 0.90000, 1.10000, 0.90000
 2143,'JEFFERSON~10', 115.0000,1,   3,   1,   1,1.04344177, -64.725516, 1.10000, 0.90000, 1.10000, 0.90000
 2144,'JEFFERSON~11', 115.0000,1,   3,   1,   1,1.04392934, -64.901147, 1.10000, 0.90000, 1.10000, 0.90000
 2145,'RICHFORD 1 1', 115.0000,1,   3,   1,   1,1.04253149, -64.533355, 1.10000, 0.90000, 1.10000, 0.90000
 2146,'RICHFORD 2 1', 230.0000,1,   3,   1,   1,1.03967643, -63.902314, 1.10000, 0.90000, 1.10000, 0.90000
 2147,'RICHFORD 2 2', 115.0000,1,   3,   1,   1,1.04094982, -64.171895, 1.10000, 0.90000, 1.10000, 0.90000
 2148,'RICHFORD 2 3', 230.0000,1,   3,   1,   1,1.03966904, -63.897116, 1.10000, 0.90000, 1.10000, 0.90000
 2149,'SAINT ALBA~8', 230.0000,1,   3,   1,   1,1.03897679, -63.807224, 1.10000, 0.90000, 1.10000, 0.90000
 2150,'SAINT ALBA~9', 115.0000,1,   3,   1,   1,1.04172230, -64.091811, 1.10000, 0.90000, 1.10000, 0.90000
 2151,'SAINT ALB~10', 230.0000,1,   3,   1,   1,1.03909504, -63.801077, 1.10000, 0.90000, 1.10000, 0.90000
 2152,'SAINT ALB~11', 230.0000,1,   3,   1,   1,1.04009342, -63.710427, 1.10000, 0.90000, 1.10000, 0.90000
 2153,'SAINT ALB~12', 115.0000,1,   3,   1,   1,1.04416299, -64.187748, 1.10000, 0.90000, 1.10000, 0.90000
 2154,'SAINT ALB~13', 230.0000,1,   3,   1,   1,1.04006243, -63.714593, 1.10000, 0.90000, 1.10000, 0.90000
 2155,'SAINT ALB~14', 115.0000,1,   3,   1,   1,1.03439689, -64.082174, 1.10000, 0.90000, 1.10000, 0.90000
 2156,'SAINT ALB~15', 115.0000,1,   3,   1,   1,1.03437233, -64.086661, 1.10000, 0.90000, 1.10000, 0.90000
 2157,'SHELDON 1 1 ', 115.0000,1,   3,   1,   1,1.04018688, -63.739120, 1.10000, 0.90000, 1.10000, 0.90000
 2158,'SWANTON 1 1 ', 115.0000,1,   3,   1,   1,1.03956723, -64.093498, 1.10000, 0.90000, 1.10000, 0.90000
 2159,'SWANTON 2 1 ', 115.0000,1,   3,   1,   1,1.03335905, -64.076224, 1.10000, 0.90000, 1.10000, 0.90000
 2160,'SWANTON 2 2 ', 115.0000,1,   3,   1,   1,1.03370762, -64.078676, 1.10000, 0.90000, 1.10000, 0.90000
 2161,'SWANTON 3 1 ', 115.0000,1,   3,   1,   1,1.04056513, -64.117492, 1.10000, 0.90000, 1.10000, 0.90000
 2162,'ALBURGH 1 1 ', 115.0000,1,   3,   1,   1,1.03822219, -64.114897, 1.10000, 0.90000, 1.10000, 0.90000
 2163,'ALBURGH 2 1 ', 115.0000,1,   3,   1,   1,1.03548729, -64.122185, 1.10000, 0.90000, 1.10000, 0.90000
 2164,'ALBURGH 2 2 ', 115.0000,1,   3,   1,   1,1.03548372, -64.122861, 1.10000, 0.90000, 1.10000, 0.90000
 2165,'ALBURGH 3 1 ', 115.0000,1,   3,   1,   1,1.03598297, -64.127751, 1.10000, 0.90000, 1.10000, 0.90000
 2166,'ALBURGH 3 2 ',  18.0000,1,   3,   1,   1,1.03577626, -64.157306, 1.10000, 0.90000, 1.10000, 0.90000
 2167,'ALBURGH 3 3 ',  18.0000,1,   3,   1,   1,1.03521252, -64.246078, 1.10000, 0.90000, 1.10000, 0.90000
 2169,'ALBURGH 3 5 ', 115.0000,1,   3,   1,   1,1.03599143, -64.126959, 1.10000, 0.90000, 1.10000, 0.90000
 2170,'ALBURGH 3 7 ', 115.0000,1,   3,   1,   1,1.03598297, -64.127751, 1.10000, 0.90000, 1.10000, 0.90000
 2171,'GRAND ISLE~1', 115.0000,1,   3,   1,   1,1.04314566, -64.433498, 1.10000, 0.90000, 1.10000, 0.90000
 2172,'GRAND ISLE~2', 115.0000,1,   3,   1,   1,1.04391658, -63.980588, 1.10000, 0.90000, 1.10000, 0.90000
 2173,'NORTH HERO 1', 115.0000,1,   3,   1,   1,1.04070079, -64.027416, 1.10000, 0.90000, 1.10000, 0.90000
 2174,'NORTH HERO 2', 115.0000,1,   3,   1,   1,1.04070497, -64.026658, 1.10000, 0.90000, 1.10000, 0.90000
 2175,'SOUTH HERO 1', 115.0000,1,   3,   1,   1,1.04537261, -64.225990, 1.10000, 0.90000, 1.10000, 0.90000
 2176,'HYDE PARK ~1', 115.0000,1,   3,   1,   1,1.04801941, -65.072086, 1.10000, 0.90000, 1.10000, 0.90000
 2177,'HYDE PARK ~2', 115.0000,1,   3,   1,   1,1.04752207, -65.104434, 1.10000, 0.90000, 1.10000, 0.90000
 2178,'JOHNSON 1 1 ', 115.0000,1,   3,   1,   1,1.04312885, -64.516546, 1.10000, 0.90000, 1.10000, 0.90000
 2179,'JOHNSON 1 2 ', 115.0000,1,   3,   1,   1,1.04314375, -64.514873, 1.10000, 0.90000, 1.10000, 0.90000
 2180,'JOHNSON 2 1 ', 115.0000,1,   3,   1,   1,1.04385233, -64.751225, 1.10000, 0.90000, 1.10000, 0.90000
 2181,'JOHNSON 2 2 ', 115.0000,1,   3,   1,   1,1.04383671, -64.752570, 1.10000, 0.90000, 1.10000, 0.90000
 2182,'JOHNSON 3 1 ', 115.0000,1,   3,   1,   1,1.04492295, -65.105254, 1.10000, 0.90000, 1.10000, 0.90000
 2183,'MORRISVILL~1', 115.0000,1,   3,   1,   1,1.04533529, -65.144124, 1.10000, 0.90000, 1.10000, 0.90000
 2184,'MORRISVIL~12', 230.0000,1,   3,   1,   1,1.04430830, -65.059792, 1.10000, 0.90000, 1.10000, 0.90000
 2185,'MORRISVIL~13', 115.0000,1,   3,   1,   1,1.04576266, -65.127274, 1.10000, 0.90000, 1.10000, 0.90000
 2186,'MORRISVIL~14',  13.8000,1,   3,   1,   1,1.04610527, -65.143134, 1.10000, 0.90000, 1.10000, 0.90000
 2188,'MORRISVIL~16', 230.0000,1,   3,   1,   1,1.04428542, -65.062196, 1.10000, 0.90000, 1.10000, 0.90000
 2189,'MORRISVIL~17', 115.0000,1,   3,   1,   1,1.04467809, -65.186806, 1.10000, 0.90000, 1.10000, 0.90000
 2190,'STOWE 1 1   ', 115.0000,1,   3,   1,   1,1.04488885, -65.171356, 1.10000, 0.90000, 1.10000, 0.90000
 2191,'STOWE 1 2   ', 115.0000,1,   3,   1,   1,1.04489565, -65.169990, 1.10000, 0.90000, 1.10000, 0.90000
 2192,'STOWE 2 1   ', 230.0000,1,   3,   1,   1,1.04440022, -65.279444, 1.10000, 0.90000, 1.10000, 0.90000
 2193,'STOWE 2 2   ', 115.0000,1,   3,   1,   1,1.04448748, -65.248906, 1.10000, 0.90000, 1.10000, 0.90000
 2194,'STOWE 2 3   ',  13.8000,1,   3,   1,   1,1.04449010, -65.247984, 1.10000, 0.90000, 1.10000, 0.90000
 2196,'STOWE 2 5   ', 230.0000,1,   3,   1,   1,1.04442465, -65.279110, 1.10000, 0.90000, 1.10000, 0.90000
 2197,'STOWE 2 7   ', 230.0000,1,   3,   1,   1,1.04435909, -65.282169, 1.10000, 0.90000, 1.10000, 0.90000
 2198,'STOWE 3 1   ', 115.0000,1,   3,   1,   1,1.04498863, -65.170660, 1.10000, 0.90000, 1.10000, 0.90000
 2199,'WOLCOTT 1 1 ', 115.0000,1,   3,   1,   1,1.04395902, -65.045647, 1.10000, 0.90000, 1.10000, 0.90000
 2200,'WOLCOTT 2 1 ', 230.0000,1,   3,   1,   1,1.04445958, -65.074006, 1.10000, 0.90000, 1.10000, 0.90000
 2201,'WOLCOTT 2 2 ', 115.0000,1,   3,   1,   1,1.04389977, -65.030416, 1.10000, 0.90000, 1.10000, 0.90000
 2202,'WOLCOTT 2 3 ', 230.0000,1,   3,   1,   1,1.04444551, -65.075474, 1.10000, 0.90000, 1.10000, 0.90000
 2203,'BARRE 1 1   ', 115.0000,1,   3,   1,   1,1.04018390, -65.011749, 1.10000, 0.90000, 1.10000, 0.90000
 2204,'BARRE 1 2   ', 115.0000,1,   3,   1,   1,1.04015207, -65.015854, 1.10000, 0.90000, 1.10000, 0.90000
 2205,'BARRE 2 1   ', 115.0000,1,   3,   1,   1,1.04122853, -65.437502, 1.10000, 0.90000, 1.10000, 0.90000
 2206,'BARRE 2 2   ', 115.0000,1,   3,   1,   1,1.04119885, -65.441490, 1.10000, 0.90000, 1.10000, 0.90000
 2207,'BARRE 3 1   ', 115.0000,1,   3,   1,   1,1.04298174, -65.693340, 1.10000, 0.90000, 1.10000, 0.90000
 2208,'BARRE 4 1   ', 230.0000,1,   3,   1,   1,1.03832674, -64.334945, 1.10000, 0.90000, 1.10000, 0.90000
 2209,'BARRE 4 2   ', 115.0000,1,   3,   1,   1,1.04017150, -64.968623, 1.10000, 0.90000, 1.10000, 0.90000
 2210,'BARRE 4 3   ', 230.0000,1,   3,   1,   1,1.03830147, -64.338934, 1.10000, 0.90000, 1.10000, 0.90000
 2211,'BRADFORD 2 1', 115.0000,1,   3,   1,   1,1.04255414, -65.831283, 1.10000, 0.90000, 1.10000, 0.90000
 2212,'BRADFORD 3 1', 230.0000,1,   3,   1,   1,1.03726935, -65.085802, 1.10000, 0.90000, 1.10000, 0.90000
 2213,'BRADFORD 3 2', 115.0000,1,   3,   1,   1,1.04230404, -65.849089, 1.10000, 0.90000, 1.10000, 0.90000
 2214,'BRADFORD 3 3', 230.0000,1,   3,   1,   1,1.03726065, -65.087352, 1.10000, 0.90000, 1.10000, 0.90000
 2215,'BRADFORD 4 1', 115.0000,1,   3,   1,   1,1.04239786, -65.887283, 1.10000, 0.90000, 1.10000, 0.90000
 2216,'CHELSEA 1 1 ', 115.0000,1,   3,   1,   1,1.04300916, -66.033804, 1.10000, 0.90000, 1.10000, 0.90000
 2217,'CORINTH 3 1 ', 115.0000,1,   3,   1,   1,1.04304183, -65.734915, 1.10000, 0.90000, 1.10000, 0.90000
 2218,'CORINTH 4 1 ', 115.0000,1,   3,   1,   1,1.04351830, -66.053906, 1.10000, 0.90000, 1.10000, 0.90000
 2219,'EAST THETF~1', 115.0000,1,   3,   1,   1,1.04151833, -67.451110, 1.10000, 0.90000, 1.10000, 0.90000
 2220,'FAIRLEE 1 1 ', 115.0000,1,   3,   1,   1,1.04176009, -66.592630, 1.10000, 0.90000, 1.10000, 0.90000
 2221,'FAIRLEE 1 2 ', 115.0000,1,   3,   1,   1,1.04175305, -66.593661, 1.10000, 0.90000, 1.10000, 0.90000
 2222,'FAIRLEE 2 1 ', 115.0000,1,   3,   1,   1,1.04242051, -66.207517, 1.10000, 0.90000, 1.10000, 0.90000
 2223,'FAIRLEE 2 2 ', 115.0000,1,   3,   1,   1,1.04242349, -66.206970, 1.10000, 0.90000, 1.10000, 0.90000
 2224,'NEWBURY 1   ', 115.0000,1,   3,   1,   1,1.04314947, -65.764388, 1.10000, 0.90000, 1.10000, 0.90000
 2225,'NORTHFIELD~1', 115.0000,1,   3,   1,   1,1.03978097, -65.004850, 1.10000, 0.90000, 1.10000, 0.90000
 2226,'NORTHFIEL~20', 115.0000,1,   3,   1,   1,1.04227531, -66.123621, 1.10000, 0.90000, 1.10000, 0.90000
 2227,'NORTHFIEL~21', 230.0000,1,   3,   1,   1,1.03731668, -64.783491, 1.10000, 0.90000, 1.10000, 0.90000
 2228,'NORTHFIEL~22', 115.0000,1,   3,   1,   1,1.04088187, -65.513767, 1.10000, 0.90000, 1.10000, 0.90000
 2229,'NORTHFIEL~23', 230.0000,1,   3,   1,   1,1.03730381, -64.785758, 1.10000, 0.90000, 1.10000, 0.90000
 2230,'RANDOLPH 1 1', 115.0000,1,   3,   1,   1,1.04350674, -66.749540, 1.10000, 0.90000, 1.10000, 0.90000
 2231,'RANDOLPH 2 1', 115.0000,1,   3,   1,   1,1.04430294, -66.972068, 1.10000, 0.90000, 1.10000, 0.90000
 2232,'RANDOLPH 2 2', 115.0000,1,   3,   1,   1,1.04428709, -66.973604, 1.10000, 0.90000, 1.10000, 0.90000
 2233,'RANDOLPH 3 1', 230.0000,1,   3,   1,   1,1.04028249, -67.265533, 1.10000, 0.90000, 1.10000, 0.90000
 2234,'RANDOLPH 3 2', 115.0000,1,   3,   1,   1,1.04497087, -67.079841, 1.10000, 0.90000, 1.10000, 0.90000
 2235,'RANDOLPH 3 3', 230.0000,1,   3,   1,   1,1.04025459, -67.267569, 1.10000, 0.90000, 1.10000, 0.90000
 2236,'RANDOLPH C~1', 115.0000,1,   3,   1,   1,1.04347944, -66.202715, 1.10000, 0.90000, 1.10000, 0.90000
 2237,'RANDOLPH C~2', 115.0000,1,   3,   1,   1,1.04347384, -66.203289, 1.10000, 0.90000, 1.10000, 0.90000
 2238,'RANDOLPH C~3', 115.0000,1,   3,   1,   1,1.04332209, -66.660905, 1.10000, 0.90000, 1.10000, 0.90000
 2239,'SOUTH ROYA~1', 115.0000,1,   3,   1,   1,1.04372132, -66.733113, 1.10000, 0.90000, 1.10000, 0.90000
 2240,'SOUTH ROYA~2', 115.0000,1,   3,   1,   1,1.04336739, -67.806409, 1.10000, 0.90000, 1.10000, 0.90000
 2241,'THETFORD C~1', 115.0000,1,   3,   1,   1,1.04183829, -66.928518, 1.10000, 0.90000, 1.10000, 0.90000
 2242,'TUNBRIDGE 1 ', 115.0000,1,   3,   1,   1,1.04347873, -66.417845, 1.10000, 0.90000, 1.10000, 0.90000
 2243,'VERSHIRE 1  ', 115.0000,1,   3,   1,   1,1.04237258, -66.410155, 1.10000, 0.90000, 1.10000, 0.90000
 2244,'WILLIAMST~38', 115.0000,1,   3,   1,   1,1.04364967, -66.080851, 1.10000, 0.90000, 1.10000, 0.90000
 2245,'WILLIAMST~51', 115.0000,1,   3,   1,   1,1.04340136, -65.826563, 1.10000, 0.90000, 1.10000, 0.90000
 2246,'WILLIAMST~52', 115.0000,1,   3,   1,   1,1.04340804, -65.825566, 1.10000, 0.90000, 1.10000, 0.90000
 2247,'WILLIAMST~53', 115.0000,1,   3,   1,   1,1.04295754, -65.873418, 1.10000, 0.90000, 1.10000, 0.90000
 2248,'WILLIAMST~54', 115.0000,1,   3,   1,   1,1.04294324, -65.874306, 1.10000, 0.90000, 1.10000, 0.90000
 2249,'BARTON 1 1  ', 115.0000,1,   3,   1,   1,1.04644370, -64.644196, 1.10000, 0.90000, 1.10000, 0.90000
 2250,'BARTON 1 2  ', 115.0000,1,   3,   1,   1,1.04644036, -64.644804, 1.10000, 0.90000, 1.10000, 0.90000
 2251,'CRAFTSBURY 1', 115.0000,1,   3,   1,   1,1.04793835, -65.148168, 1.10000, 0.90000, 1.10000, 0.90000
 2252,'DERBY 1 1   ', 115.0000,1,   3,   1,   1,1.04452085, -64.576857, 1.10000, 0.90000, 1.10000, 0.90000
 2253,'DERBY 1 2   ', 115.0000,1,   3,   1,   1,1.04450536, -64.578400, 1.10000, 0.90000, 1.10000, 0.90000
 2254,'DERBY LINE~1', 115.0000,1,   3,   1,   1,1.03527486, -64.205103, 1.10000, 0.90000, 1.10000, 0.90000
 2255,'DERBY LINE~2', 115.0000,1,   3,   1,   1,1.03536165, -64.205383, 1.10000, 0.90000, 1.10000, 0.90000
 2256,'DERBY LINE~3', 115.0000,1,   3,   1,   1,1.03975773, -64.479335, 1.10000, 0.90000, 1.10000, 0.90000
 2257,'GLOVER 1    ', 115.0000,1,   3,   1,   1,1.04965627, -64.671305, 1.10000, 0.90000, 1.10000, 0.90000
 2258,'GLOVER 2    ', 115.0000,1,   3,   1,   1,1.04964173, -64.672438, 1.10000, 0.90000, 1.10000, 0.90000
 2259,'IRASBURG 1  ', 115.0000,1,   3,   1,   1,1.04802430, -65.147772, 1.10000, 0.90000, 1.10000, 0.90000
 2260,'IRASBURG 2  ', 115.0000,1,   3,   1,   1,1.04801977, -65.148646, 1.10000, 0.90000, 1.10000, 0.90000
 2261,'LOWELL 1 1  ', 115.0000,1,   3,   1,   1,1.04203522, -64.568681, 1.10000, 0.90000, 1.10000, 0.90000
 2262,'LOWELL 1 2  ', 115.0000,1,   3,   1,   1,1.04202425, -64.569467, 1.10000, 0.90000, 1.10000, 0.90000
 2263,'LOWELL 2 1  ', 115.0000,1,   3,   1,   1,1.04188550, -64.525022, 1.10000, 0.90000, 1.10000, 0.90000
 2264,'MORGAN 1 1  ', 115.0000,1,   3,   1,   1,1.03821945, -64.521696, 1.10000, 0.90000, 1.10000, 0.90000
 2265,'NEWPORT 5 1 ', 115.0000,1,   3,   1,   1,1.04405844, -64.567219, 1.10000, 0.90000, 1.10000, 0.90000
 2266,'NEWPORT 6 1 ', 230.0000,1,   3,   1,   1,1.04142702, -64.434338, 1.10000, 0.90000, 1.10000, 0.90000
 2267,'NEWPORT 6 2 ', 115.0000,1,   3,   1,   1,1.04406118, -64.528772, 1.10000, 0.90000, 1.10000, 0.90000
 2268,'NEWPORT 6 3 ', 230.0000,1,   3,   1,   1,1.04140675, -64.436298, 1.10000, 0.90000, 1.10000, 0.90000
 2269,'NEWPORT 7 1 ', 230.0000,1,   3,   1,   1,1.04031408, -64.491889, 1.10000, 0.90000, 1.10000, 0.90000
 2270,'NEWPORT 7 2 ', 115.0000,1,   3,   1,   1,1.04017842, -64.457766, 1.10000, 0.90000, 1.10000, 0.90000
 2271,'NEWPORT 7 3 ',  13.8000,1,   3,   1,   1,1.04008579, -64.434393, 1.10000, 0.90000, 1.10000, 0.90000
 2273,'NEWPORT 7 5 ', 230.0000,1,   3,   1,   1,1.04047835, -64.494348, 1.10000, 0.90000, 1.10000, 0.90000
 2274,'NEWPORT CE~1', 115.0000,1,   3,   1,   1,1.04205549, -64.428177, 1.10000, 0.90000, 1.10000, 0.90000
 2275,'NORTH TROY~1', 115.0000,1,   3,   1,   1,1.04221249, -64.398643, 1.10000, 0.90000, 1.10000, 0.90000
 2276,'NORTH TROY~2', 115.0000,1,   3,   1,   1,1.04220569, -64.399784, 1.10000, 0.90000, 1.10000, 0.90000
 2277,'NORTH TROY~3', 115.0000,1,   3,   1,   1,1.04068410, -64.330799, 1.10000, 0.90000, 1.10000, 0.90000
 2278,'NORTH TROY~4', 115.0000,1,   3,   1,   1,1.04067671, -64.331469, 1.10000, 0.90000, 1.10000, 0.90000
 2279,'NORTH TROY~5', 115.0000,1,   3,   1,   1,1.04226577, -64.508664, 1.10000, 0.90000, 1.10000, 0.90000
 2280,'ORLEANS 1 1 ', 115.0000,1,   3,   1,   1,1.04465151, -64.527386, 1.10000, 0.90000, 1.10000, 0.90000
 2281,'ORLEANS 1 2 ', 115.0000,1,   3,   1,   1,1.04461968, -64.528772, 1.10000, 0.90000, 1.10000, 0.90000
 2282,'ORLEANS 2 1 ', 115.0000,1,   3,   1,   1,1.04130602, -64.627421, 1.10000, 0.90000, 1.10000, 0.90000
 2283,'CASTLETON ~1', 115.0000,1,   3,   1,   1,1.04754984, -68.017729, 1.10000, 0.90000, 1.10000, 0.90000
 2284,'CASTLETON ~2', 115.0000,1,   3,   1,   1,1.04753768, -68.019388, 1.10000, 0.90000, 1.10000, 0.90000
 2285,'CASTLETON ~3', 115.0000,1,   3,   1,   1,1.04755378, -68.328263, 1.10000, 0.90000, 1.10000, 0.90000
 2286,'CASTLETON ~4', 115.0000,1,   3,   1,   1,1.04763734, -68.175574, 1.10000, 0.90000, 1.10000, 0.90000
 2287,'CHITTENDEN 1', 115.0000,1,   3,   1,   1,1.04099131, -66.785890, 1.10000, 0.90000, 1.10000, 0.90000
 2288,'DANBY 1     ', 115.0000,1,   3,   1,   1,1.04607427, -68.283621, 1.10000, 0.90000, 1.10000, 0.90000
 2289,'FAIR HAVEN~1', 115.0000,1,   3,   1,   1,1.04760361, -68.196796, 1.10000, 0.90000, 1.10000, 0.90000
 2290,'FAIR HAVEN~2', 115.0000,1,   3,   1,   1,1.05174553, -67.168907, 1.10000, 0.90000, 1.10000, 0.90000
 2291,'FAIR HAVEN~3', 230.0000,1,   3,   1,   1,1.04121017, -67.388805, 1.10000, 0.90000, 1.10000, 0.90000
 2292,'FAIR HAVEN~4', 115.0000,1,   3,   1,   1,1.04784894, -68.130597, 1.10000, 0.90000, 1.10000, 0.90000
 2293,'FAIR HAVEN~5', 230.0000,1,   3,   1,   1,1.04119849, -67.390184, 1.10000, 0.90000, 1.10000, 0.90000
 2294,'KILLINGTON 1', 115.0000,1,   3,   1,   1,1.04442704, -67.846967, 1.10000, 0.90000, 1.10000, 0.90000
 2295,'KILLINGTON 2', 115.0000,1,   3,   1,   1,1.04441988, -67.847623, 1.10000, 0.90000, 1.10000, 0.90000
 2296,'MOUNT HOLL~1', 115.0000,1,   3,   1,   1,1.04501843, -68.049830, 1.10000, 0.90000, 1.10000, 0.90000
 2297,'MOUNT HOLL~2', 115.0000,1,   3,   1,   1,1.04501033, -68.050411, 1.10000, 0.90000, 1.10000, 0.90000
 2298,'PAWLET 1    ', 115.0000,1,   3,   1,   1,1.04693997, -68.779684, 1.10000, 0.90000, 1.10000, 0.90000
 2299,'PAWLET 2    ', 115.0000,1,   3,   1,   1,1.04695785, -68.778810, 1.10000, 0.90000, 1.10000, 0.90000
 2300,'PITTSFORD ~1', 115.0000,1,   3,   1,   1,1.04292679, -67.382234, 1.10000, 0.90000, 1.10000, 0.90000
 2301,'PITTSFORD ~2', 115.0000,1,   3,   1,   1,1.04387689, -67.560563, 1.10000, 0.90000, 1.10000, 0.90000
 2302,'POULTNEY 1 1', 115.0000,1,   3,   1,   1,1.04630685, -68.157945, 1.10000, 0.90000, 1.10000, 0.90000
 2303,'POULTNEY 2 1', 115.0000,1,   3,   1,   1,1.04757094, -68.413722, 1.10000, 0.90000, 1.10000, 0.90000
 2304,'POULTNEY 2 2', 115.0000,1,   3,   1,   1,1.04758012, -68.412418, 1.10000, 0.90000, 1.10000, 0.90000
 2305,'POULTNEY 3 1', 115.0000,1,   3,   1,   1,1.04628706, -67.939980, 1.10000, 0.90000, 1.10000, 0.90000
 2306,'PROCTOR 1 1 ', 115.0000,1,   3,   1,   1,1.04516244, -68.025570, 1.10000, 0.90000, 1.10000, 0.90000
 2307,'ROCHESTE~165', 115.0000,1,   3,   1,   1,1.04314435, -67.219436, 1.10000, 0.90000, 1.10000, 0.90000
 2308,'ROCHESTE~166', 115.0000,1,   3,   1,   1,1.04313552, -67.220406, 1.10000, 0.90000, 1.10000, 0.90000
 2309,'RUTLAND 1 1 ', 230.0000,1,   3,   1,   1,1.04223561, -67.178804, 1.10000, 0.90000, 1.10000, 0.90000
 2310,'RUTLAND 1 2 ', 230.0000,1,   3,   1,   1,1.04229558, -67.173394, 1.10000, 0.90000, 1.10000, 0.90000
 2311,'RUTLAND 2 1 ', 115.0000,1,   3,   1,   1,1.04420590, -67.945274, 1.10000, 0.90000, 1.10000, 0.90000
 2312,'RUTLAND 2 2 ', 115.0000,1,   3,   1,   1,1.04416049, -67.949591, 1.10000, 0.90000, 1.10000, 0.90000
 2313,'RUTLAND 3 1 ', 115.0000,1,   3,   1,   1,1.04495716, -67.983728, 1.10000, 0.90000, 1.10000, 0.90000
 2314,'RUTLAND 3 2 ', 115.0000,1,   3,   1,   1,1.04491508, -67.990285, 1.10000, 0.90000, 1.10000, 0.90000
 2315,'RUTLAND 4 1 ', 230.0000,1,   3,   1,   1,1.04236174, -67.328720, 1.10000, 0.90000, 1.10000, 0.90000
 2316,'RUTLAND 4 2 ', 115.0000,1,   3,   1,   1,1.04475057, -67.705036, 1.10000, 0.90000, 1.10000, 0.90000
 2317,'RUTLAND 4 3 ',  24.0000,1,   3,   1,   1,1.04471552, -67.699578, 1.10000, 0.90000, 1.10000, 0.90000
 2319,'RUTLAND 4 5 ', 230.0000,1,   3,   1,   1,1.04230464, -67.334115, 1.10000, 0.90000, 1.10000, 0.90000
 2320,'WALLINGFOR~1', 230.0000,1,   3,   1,   1,1.04166436, -68.519495, 1.10000, 0.90000, 1.10000, 0.90000
 2321,'WALLINGFOR~2', 115.0000,1,   3,   1,   1,1.04414761, -68.699675, 1.10000, 0.90000, 1.10000, 0.90000
 2322,'WALLINGFOR~3', 230.0000,1,   3,   1,   1,1.04162788, -68.514748, 1.10000, 0.90000, 1.10000, 0.90000
 2323,'WALLINGFO~27', 115.0000,1,   3,   1,   1,1.04535186, -68.390554, 1.10000, 0.90000, 1.10000, 0.90000
 2324,'WALLINGFO~28', 115.0000,1,   3,   1,   1,1.04552305, -68.259210, 1.10000, 0.90000, 1.10000, 0.90000
 2325,'WELLS 4 1   ', 230.0000,1,   3,   1,   1,1.04412246, -68.232934, 1.10000, 0.90000, 1.10000, 0.90000
 2326,'WELLS 4 2   ', 161.0000,1,   3,   1,   1,1.04767263, -68.945043, 1.10000, 0.90000, 1.10000, 0.90000
 2327,'WELLS 4 3   ', 115.0000,1,   3,   1,   1,1.04613316, -68.649972, 1.10000, 0.90000, 1.10000, 0.90000
 2328,'WELLS 4 4   ', 230.0000,1,   3,   1,   1,1.04419100, -68.224362, 1.10000, 0.90000, 1.10000, 0.90000
 2329,'WELLS 4 6   ', 161.0000,1,   3,   1,   1,1.04762113, -68.956142, 1.10000, 0.90000, 1.10000, 0.90000
 2330,'WEST RUTLA~1', 230.0000,1,   3,   1,   1,1.04315305, -67.298373, 1.10000, 0.90000, 1.10000, 0.90000
 2331,'WEST RUTLA~2', 161.0000,1,   3,   1,   1,1.04512084, -67.210366, 1.10000, 0.90000, 1.10000, 0.90000
 2332,'WEST RUTLA~3', 115.0000,1,   3,   1,   1,1.04643011, -67.791403, 1.10000, 0.90000, 1.10000, 0.90000
 2333,'WEST RUTLA~4',  13.8000,1,   3,   1,   1,1.04576528, -67.181638, 1.10000, 0.90000, 1.10000, 0.90000
 2335,'WEST RUTLA~6', 230.0000,1,   3,   1,   1,1.04311228, -67.300811, 1.10000, 0.90000, 1.10000, 0.90000
 2336,'WEST RUTLA~7', 230.0000,1,   3,   1,   1,1.04303455, -67.300798, 1.10000, 0.90000, 1.10000, 0.90000
 2337,'EAST CALAI~1', 115.0000,1,   3,   1,   1,1.04313278, -64.892473, 1.10000, 0.90000, 1.10000, 0.90000
 2338,'MARSHFIELD~1', 115.0000,1,   3,   1,   1,1.04191458, -64.668122, 1.10000, 0.90000, 1.10000, 0.90000
 2339,'MONTPELIER~1', 115.0000,1,   3,   1,   1,1.03970575, -64.990152, 1.10000, 0.90000, 1.10000, 0.90000
 2340,'MONTPELIER~2', 115.0000,1,   3,   1,   1,1.03963923, -64.995144, 1.10000, 0.90000, 1.10000, 0.90000
 2341,'MONTPELIER~6', 115.0000,1,   3,   1,   1,1.03999996, -64.977352, 1.10000, 0.90000, 1.10000, 0.90000
 2342,'MONTPELIER~7', 230.0000,1,   3,   1,   1,1.03952038, -64.513964, 1.10000, 0.90000, 1.10000, 0.90000
 2343,'MONTPELIER~8', 115.0000,1,   3,   1,   1,1.04307663, -65.636458, 1.10000, 0.90000, 1.10000, 0.90000
 2344,'MONTPELIER~9', 230.0000,1,   3,   1,   1,1.03948128, -64.518097, 1.10000, 0.90000, 1.10000, 0.90000
 2345,'MORETOWN 1  ', 115.0000,1,   3,   1,   1,1.03859782, -65.063255, 1.10000, 0.90000, 1.10000, 0.90000
 2346,'PLAINFIELD~1', 115.0000,1,   3,   1,   1,1.04130745, -65.067681, 1.10000, 0.90000, 1.10000, 0.90000
 2347,'PLAINFIEL~16', 115.0000,1,   3,   1,   1,1.04004252, -65.003074, 1.10000, 0.90000, 1.10000, 0.90000
 2348,'PLAINFIEL~17', 115.0000,1,   3,   1,   1,1.04002833, -65.004106, 1.10000, 0.90000, 1.10000, 0.90000
 2349,'PLAINFIEL~24', 115.0000,1,   3,   1,   1,1.04293299, -65.840899, 1.10000, 0.90000, 1.10000, 0.90000
 2350,'WAITSFIELD 1', 230.0000,1,   3,   1,   1,1.03915465, -64.955823, 1.10000, 0.90000, 1.10000, 0.90000
 2351,'WAITSFIELD 2', 115.0000,1,   3,   1,   1,1.03691280, -65.161931, 1.10000, 0.90000, 1.10000, 0.90000
 2352,'WAITSFIELD 3',  13.8000,1,   3,   1,   1,1.02278733, -66.029747, 1.10000, 0.90000, 1.10000, 0.90000
 2354,'WAITSFIELD 5', 230.0000,1,   3,   1,   1,1.03916132, -64.954580, 1.10000, 0.90000, 1.10000, 0.90000
 2355,'WARREN 5 1  ', 115.0000,1,   3,   1,   1,1.04271150, -66.383824, 1.10000, 0.90000, 1.10000, 0.90000
 2356,'WARREN 5 2  ', 115.0000,1,   3,   1,   1,1.04269314, -66.385013, 1.10000, 0.90000, 1.10000, 0.90000
 2357,'WATERBURY~30', 115.0000,1,   3,   1,   1,1.04304183, -65.200795, 1.10000, 0.90000, 1.10000, 0.90000
 2358,'WORCESTER ~1', 115.0000,1,   3,   1,   1,1.04454279, -65.186048, 1.10000, 0.90000, 1.10000, 0.90000
 2359,'WORCESTER ~2', 115.0000,1,   3,   1,   1,1.04453123, -65.186718, 1.10000, 0.90000, 1.10000, 0.90000
 2360,'BELLOWS FA~1', 115.0000,1,   3,   1,   1,1.04176736, -69.328695, 1.10000, 0.90000, 1.10000, 0.90000
 2361,'BELLOWS FA~2', 115.0000,1,   3,   1,   1,1.04029047, -69.938316, 1.10000, 0.90000, 1.10000, 0.90000
 2362,'BELLOWS FA~3', 115.0000,1,   3,   1,   1,1.04228592, -69.881708, 1.10000, 0.90000, 1.10000, 0.90000
 2363,'BELLOWS FA~4', 115.0000,1,   3,   1,   1,1.04227340, -69.883231, 1.10000, 0.90000, 1.10000, 0.90000
 2364,'BRATTLEBOR~1', 230.0000,1,   3,   1,   1,1.04415596, -69.739626, 1.10000, 0.90000, 1.10000, 0.90000
 2365,'BRATTLEBOR~2', 115.0000,1,   3,   1,   1,1.04235971, -70.833173, 1.10000, 0.90000, 1.10000, 0.90000
 2366,'BRATTLEBOR~3', 230.0000,1,   3,   1,   1,1.04426384, -69.719094, 1.10000, 0.90000, 1.10000, 0.90000
 2367,'BRATTLEBOR~4', 115.0000,1,   3,   1,   1,1.04042995, -71.744874, 1.10000, 0.90000, 1.10000, 0.90000
 2368,'BRATTLEBOR~5', 115.0000,1,   3,   1,   1,1.04043067, -71.529156, 1.10000, 0.90000, 1.10000, 0.90000
 2369,'BRATTLEBOR~6', 115.0000,1,   3,   1,   1,1.04039192, -71.533145, 1.10000, 0.90000, 1.10000, 0.90000
 2370,'BRATTLEBOR~7', 115.0000,1,   3,   1,   1,1.04085290, -71.335910, 1.10000, 0.90000, 1.10000, 0.90000
 2371,'BRATTLEBOR~8', 115.0000,1,   3,   1,   1,1.04082477, -71.340144, 1.10000, 0.90000, 1.10000, 0.90000
 2372,'CHESTER 1 1 ', 230.0000,1,   3,   1,   1,1.03630674, -68.716259, 1.10000, 0.90000, 1.10000, 0.90000
 2373,'CHESTER 1 2 ', 115.0000,1,   3,   1,   1,1.04204667, -68.799020, 1.10000, 0.90000, 1.10000, 0.90000
 2374,'CHESTER 1 3 ', 230.0000,1,   3,   1,   1,1.03678942, -68.721737, 1.10000, 0.90000, 1.10000, 0.90000
 2375,'CHESTER 2 1 ', 115.0000,1,   3,   1,   1,1.04269946, -68.771372, 1.10000, 0.90000, 1.10000, 0.90000
 2376,'CHESTER 3 1 ', 115.0000,1,   3,   1,   1,1.04289460, -68.815262, 1.10000, 0.90000, 1.10000, 0.90000
 2377,'CHESTER 3 2 ', 115.0000,1,   3,   1,   1,1.04288745, -68.816683, 1.10000, 0.90000, 1.10000, 0.90000
 2378,'GRAFTON 2 1 ', 115.0000,1,   3,   1,   1,1.04004824, -70.137205, 1.10000, 0.90000, 1.10000, 0.90000
 2379,'JAMAICA 1 1 ', 115.0000,1,   3,   1,   1,1.04273188, -69.246083, 1.10000, 0.90000, 1.10000, 0.90000
 2380,'NEWFANE 1 1 ', 230.0000,1,   3,   1,   1,1.03936446, -69.391341, 1.10000, 0.90000, 1.10000, 0.90000
 2381,'NEWFANE 1 2 ', 115.0000,1,   3,   1,   1,1.04160607, -69.355257, 1.10000, 0.90000, 1.10000, 0.90000
 2382,'NEWFANE 1 3 ',  13.8000,1,   3,   1,   1,1.04488182, -69.302815, 1.10000, 0.90000, 1.10000, 0.90000
 2384,'NEWFANE 1 5 ', 230.0000,1,   3,   1,   1,1.03935790, -69.392475, 1.10000, 0.90000, 1.10000, 0.90000
 2385,'NEWFANE 2 1 ', 115.0000,1,   3,   1,   1,1.04198873, -69.352880, 1.10000, 0.90000, 1.10000, 0.90000
 2386,'NEWFANE 2 2 ', 115.0000,1,   3,   1,   1,1.04198289, -69.353768, 1.10000, 0.90000, 1.10000, 0.90000
 2387,'NEWFANE 3 1 ', 115.0000,1,   3,   1,   1,1.04232776, -69.336085, 1.10000, 0.90000, 1.10000, 0.90000
 2388,'NEWFANE 3 2 ', 115.0000,1,   3,   1,   1,1.04231310, -69.337403, 1.10000, 0.90000, 1.10000, 0.90000
 2389,'PUTNEY 1 1  ', 115.0000,1,   3,   1,   1,1.03969800, -70.300432, 1.10000, 0.90000, 1.10000, 0.90000
 2390,'PUTNEY 2 1  ', 230.0000,1,   3,   1,   1,1.03992212, -69.553681, 1.10000, 0.90000, 1.10000, 0.90000
 2391,'VERNON 1 1  ', 115.0000,1,   3,   1,   1,1.04135144, -72.061679, 1.10000, 0.90000, 1.10000, 0.90000
 2392,'WEST DOVER 1', 115.0000,1,   3,   1,   1,1.04053366, -69.904357, 1.10000, 0.90000, 1.10000, 0.90000
 2393,'WEST DOVER 2', 115.0000,1,   3,   1,   1,1.04053104, -69.904766, 1.10000, 0.90000, 1.10000, 0.90000
 2394,'BETHEL 4 1  ', 230.0000,1,   3,   1,   1,1.04470646, -67.419459, 1.10000, 0.90000, 1.10000, 0.90000
 2395,'BETHEL 4 2  ', 115.0000,1,   3,   1,   1,1.04345691, -67.142194, 1.10000, 0.90000, 1.10000, 0.90000
 2396,'BETHEL 4 3  ', 230.0000,1,   3,   1,   1,1.04472363, -67.428372, 1.10000, 0.90000, 1.10000, 0.90000
 2397,'HARTLAND 2 1', 115.0000,1,   3,   1,   1,1.04547346, -68.442799, 1.10000, 0.90000, 1.10000, 0.90000
 2398,'HARTLAND 3 1', 115.0000,1,   3,   1,   1,1.04539776, -68.414467, 1.10000, 0.90000, 1.10000, 0.90000
 2399,'HARTLAND 3 2', 115.0000,1,   3,   1,   1,1.04539132, -68.415150, 1.10000, 0.90000, 1.10000, 0.90000
 2400,'LUDLOW 1 1  ', 115.0000,1,   3,   1,   1,1.04546642, -68.370699, 1.10000, 0.90000, 1.10000, 0.90000
 2401,'LUDLOW 2 1  ', 115.0000,1,   3,   1,   1,1.04533648, -68.327006, 1.10000, 0.90000, 1.10000, 0.90000
 2402,'LUDLOW 2 2  ', 115.0000,1,   3,   1,   1,1.04534817, -68.325524, 1.10000, 0.90000, 1.10000, 0.90000
 2403,'NORWICH 1 1 ', 115.0000,1,   3,   1,   1,1.04113996, -67.149680, 1.10000, 0.90000, 1.10000, 0.90000
 2404,'NORWICH 2 1 ', 115.0000,1,   3,   1,   1,1.04226184, -67.418530, 1.10000, 0.90000, 1.10000, 0.90000
 2405,'NORWICH 3 1 ', 230.0000,1,   3,   1,   1,1.03528190, -66.895460, 1.10000, 0.90000, 1.10000, 0.90000
 2406,'NORWICH 3 2 ', 115.0000,1,   3,   1,   1,1.03847682, -67.040711, 1.10000, 0.90000, 1.10000, 0.90000
 2407,'NORWICH 3 3 ', 230.0000,1,   3,   1,   1,1.03579473, -66.896437, 1.10000, 0.90000, 1.10000, 0.90000
 2408,'PERKINSVIL~1', 115.0000,1,   3,   1,   1,1.04227030, -68.842283, 1.10000, 0.90000, 1.10000, 0.90000
 2409,'PERKINSVIL~2', 115.0000,1,   3,   1,   1,1.04372644, -68.681582, 1.10000, 0.90000, 1.10000, 0.90000
 2410,'PERKINSVIL~3', 115.0000,1,   3,   1,   1,1.04371941, -68.682449, 1.10000, 0.90000, 1.10000, 0.90000
 2411,'PLYMOUTH 5 1', 115.0000,1,   3,   1,   1,1.04534185, -68.260159, 1.10000, 0.90000, 1.10000, 0.90000
 2412,'SHARON 1 1  ', 115.0000,1,   3,   1,   1,1.04518688, -68.159264, 1.10000, 0.90000, 1.10000, 0.90000
 2413,'SHARON 1 2  ', 115.0000,1,   3,   1,   1,1.04519320, -68.158717, 1.10000, 0.90000, 1.10000, 0.90000
 2414,'SPRINGFIE~78', 115.0000,1,   3,   1,   1,1.04141486, -69.546140, 1.10000, 0.90000, 1.10000, 0.90000
 2415,'SPRINGFIE~93', 230.0000,1,   3,   1,   1,1.03933299, -68.987561, 1.10000, 0.90000, 1.10000, 0.90000
 2416,'SPRINGFIE~94', 115.0000,1,   3,   1,   1,1.04150021, -69.193921, 1.10000, 0.90000, 1.10000, 0.90000
 2417,'SPRINGFIE~95', 230.0000,1,   3,   1,   1,1.03930652, -68.990218, 1.10000, 0.90000, 1.10000, 0.90000
 2418,'SPRINGFI~109', 115.0000,1,   3,   1,   1,1.04150569, -69.139710, 1.10000, 0.90000, 1.10000, 0.90000
 2419,'STOCKBRIDG~1', 115.0000,1,   3,   1,   1,1.04383898, -67.377555, 1.10000, 0.90000, 1.10000, 0.90000
 2420,'STOCKBRIDG~2', 115.0000,1,   3,   1,   1,1.04384267, -67.377146, 1.10000, 0.90000, 1.10000, 0.90000
 2421,'WHITE RIV~10', 115.0000,1,   3,   1,   1,1.04256952, -67.701907, 1.10000, 0.90000, 1.10000, 0.90000
 2422,'WHITE RIV~11', 230.0000,1,   3,   1,   1,1.04427588, -67.443146, 1.10000, 0.90000, 1.10000, 0.90000
 2423,'WHITE RIV~12', 115.0000,1,   3,   1,   1,1.04585433, -68.080846, 1.10000, 0.90000, 1.10000, 0.90000
 2424,'WHITE RIV~13', 230.0000,1,   3,   1,   1,1.04422975, -67.445844, 1.10000, 0.90000, 1.10000, 0.90000
 2425,'WHITE RIV~14', 115.0000,1,   3,   1,   1,1.04261017, -67.729426, 1.10000, 0.90000, 1.10000, 0.90000
 2426,'WINDSOR 2 1 ', 115.0000,1,   3,   1,   1,1.04526877, -68.486143, 1.10000, 0.90000, 1.10000, 0.90000
 2427,'WINDSOR 3 1 ', 115.0000,1,   3,   1,   1,1.04539490, -68.453010, 1.10000, 0.90000, 1.10000, 0.90000
 2428,'WINDSOR 4 1 ', 115.0000,1,   3,   1,   1,1.04477477, -68.458119, 1.10000, 0.90000, 1.10000, 0.90000
 2429,'WINDSOR 4 2 ', 115.0000,1,   3,   1,   1,1.04476047, -68.460134, 1.10000, 0.90000, 1.10000, 0.90000
 2430,'WOODSTOCK ~1', 115.0000,1,   3,   1,   1,1.04293799, -67.523284, 1.10000, 0.90000, 1.10000, 0.90000
 2431,'WOODSTOCK~20', 115.0000,1,   3,   1,   1,1.04507530, -68.271224, 1.10000, 0.90000, 1.10000, 0.90000
 2432,'WOODSTOCK~48', 115.0000,1,   3,   1,   1,1.04280138, -67.581915, 1.10000, 0.90000, 1.10000, 0.90000
 2433,'PROCTOR 2 1 ', 230.0000,1,   3,   1,   1,1.04277730, -67.211063, 1.10000, 0.90000, 1.10000, 0.90000
 2434,'PROCTOR 2 2 ',  13.2000,2,   3,   1,   1,1.04274118, -67.120911, 1.10000, 0.90000, 1.10000, 0.90000
 2435,'PROCTOR 2 3 ',  13.2000,2,   3,   1,   1,1.04274118, -67.120911, 1.10000, 0.90000, 1.10000, 0.90000
 2437,'PROCTOR 2 5 ',  24.0000,2,   3,   1,   1,1.04264629, -66.962013, 1.10000, 0.90000, 1.10000, 0.90000
 2438,'PROCTOR 2 6 ',  20.0000,2,   3,   1,   1,1.04270983, -67.079110, 1.10000, 0.90000, 1.10000, 0.90000
 2439,'PROCTOR 2 7 ',  13.8000,2,   3,   1,   1,1.04255283, -66.789292, 1.10000, 0.90000, 1.10000, 0.90000
 2440,'PROCTOR 2 8 ', 230.0000,1,   3,   1,   1,1.04276669, -67.211923, 1.10000, 0.90000, 1.10000, 0.90000
 2441,'PROCTOR 2 10', 230.0000,1,   3,   1,   1,1.04277349, -67.214853, 1.10000, 0.90000, 1.10000, 0.90000
 2442,'COLCHESTER~7', 500.0000,1,   3,   1,   1,1.04440427, -62.307465, 1.10000, 0.90000, 1.10000, 0.90000
 2443,'COLCHESTER~8', 230.0000,2,   3,   1,   1,1.04056048, -63.681863, 1.10000, 0.90000, 1.10000, 0.90000
 2444,'COLCHESTER~9', 115.0000,1,   3,   1,   1,1.03972661, -64.593973, 1.10000, 0.90000, 1.10000, 0.90000
 2445,'COLCHESTE~10',  18.0000,1,   3,   1,   1,1.03891861, -64.349596, 1.10000, 0.90000, 1.10000, 0.90000
 2447,'COLCHESTE~12', 230.0000,1,   3,   1,   1,1.03994036, -63.764481, 1.10000, 0.90000, 1.10000, 0.90000
 2448,'COLCHESTE~13', 230.0000,1,   3,   1,   1,1.04055595, -63.682375, 1.10000, 0.90000, 1.10000, 0.90000
 2449,'FLORENCE 1 1', 115.0000,2,   3,   1,   1,1.04857683, -67.913923, 1.10000, 0.90000, 1.10000, 0.90000
 2450,'FLORENCE 1 2', 115.0000,1,   3,   1,   1,1.04857147, -67.918438, 1.10000, 0.90000, 1.10000, 0.90000
 2451,'ESSEX JUNC~7', 115.0000,2,   3,   1,   1,1.03967977, -64.640787, 1.10000, 0.90000, 1.10000, 0.90000
 2452,'ESSEX JUNC~8', 115.0000,1,   3,   1,   1,1.03966725, -64.644646, 1.10000, 0.90000, 1.10000, 0.90000
 2453,'WEST CHARL~1', 230.0000,1,   3,   1,   1,1.04129708, -64.368324, 1.10000, 0.90000, 1.10000, 0.90000
 2454,'WEST CHARL~2', 115.0000,2,   3,   1,   1,1.04588413, -64.485858, 1.10000, 0.90000, 1.10000, 0.90000
 2455,'WEST CHARL~3', 230.0000,1,   3,   1,   1,1.04134274, -64.365804, 1.10000, 0.90000, 1.10000, 0.90000
 2456,'WEST CHARL~4', 230.0000,1,   3,   1,   1,1.04128909, -64.369219, 1.10000, 0.90000, 1.10000, 0.90000
 2457,'SHELDON 2 1 ', 500.0000,1,   3,   1,   1,1.03939879, -62.582264, 1.10000, 0.90000, 1.10000, 0.90000
 2458,'SHELDON 2 2 ', 230.0000,1,   3,   1,   1,1.04101014, -63.106467, 1.10000, 0.90000, 1.10000, 0.90000
 2459,'SHELDON 2 3 ', 115.0000,1,   3,   1,   1,1.04103136, -63.660300, 1.10000, 0.90000, 1.10000, 0.90000
 2460,'SHELDON 2 4 ',  13.8000,2,   3,   1,   1,1.04084015, -63.117826, 1.10000, 0.90000, 1.10000, 0.90000
 2461,'SHELDON 2 5 ',  13.8000,2,   3,   1,   1,1.04084015, -63.117826, 1.10000, 0.90000, 1.10000, 0.90000
 2463,'SHELDON 2 7 ',  13.8000,2,   3,   1,   1,1.03444648, -63.246227, 1.10000, 0.90000, 1.10000, 0.90000
 2464,'SHELDON 2 8 ',  13.8000,2,   3,   1,   1,1.04032183, -62.454164, 1.10000, 0.90000, 1.10000, 0.90000
 2465,'SHELDON 2 9 ', 230.0000,1,   3,   1,   1,1.04103744, -63.153350, 1.10000, 0.90000, 1.10000, 0.90000
 2466,'SHELDON 2 11', 500.0000,1,   3,   1,   1,1.04005837, -62.540948, 1.10000, 0.90000, 1.10000, 0.90000
 2467,'SOUTH BURL~8', 115.0000,2,   3,   1,   1,1.03987586, -64.644168, 1.10000, 0.90000, 1.10000, 0.90000
 2468,'SOUTH BURL~9', 115.0000,1,   3,   1,   1,1.03986657, -64.644633, 1.10000, 0.90000, 1.10000, 0.90000
 2469,'QUECHEE 1   ', 115.0000,1,   3,   1,   1,1.04582310, -68.110899, 1.10000, 0.90000, 1.10000, 0.90000
 2470,'QUECHEE 2   ',  18.0000,2,   3,   1,   1,1.03902876, -67.304063, 1.10000, 0.90000, 1.10000, 0.90000
 2471,'QUECHEE 3   ', 115.0000,1,   3,   1,   1,1.04581726, -68.112709, 1.10000, 0.90000, 1.10000, 0.90000
 2472,'QUECHEE 5   ', 115.0000,1,   3,   1,   1,1.04582310, -68.110899, 1.10000, 0.90000, 1.10000, 0.90000
 2473,'GILMAN 1 1  ', 230.0000,1,   3,   1,   1,1.03719366, -64.197112, 1.10000, 0.90000, 1.10000, 0.90000
 2474,'GILMAN 1 2  ', 115.0000,1,   3,   1,   1,1.04385448, -64.866505, 1.10000, 0.90000, 1.10000, 0.90000
 2475,'GILMAN 1 3  ',  13.8000,2,   3,   1,   1,1.03833508, -64.043467, 1.10000, 0.90000, 1.10000, 0.90000
 2476,'GILMAN 1 4  ',  13.8000,2,   3,   1,   1,1.03719366, -64.197112, 1.10000, 0.90000, 1.10000, 0.90000
 2477,'GILMAN 1 5  ',  24.0000,2,   3,   1,   1,1.04374874, -64.275201, 1.10000, 0.90000, 1.10000, 0.90000
 2478,'GILMAN 1 6  ', 230.0000,1,   3,   1,   1,1.03718853, -64.197529, 1.10000, 0.90000, 1.10000, 0.90000
 2479,'GILMAN 1 8  ', 230.0000,1,   3,   1,   1,1.03750062, -64.183800, 1.10000, 0.90000, 1.10000, 0.90000
 2480,'FAIRFAX 4 1 ', 115.0000,1,   3,   1,   1,1.04267013, -64.554686, 1.10000, 0.90000, 1.10000, 0.90000
 2481,'FAIRFAX 4 2 ',  13.8000,2,   3,   1,   1,1.04254878, -63.980001, 1.10000, 0.90000, 1.10000, 0.90000
 2482,'FAIRFAX 4 3 ', 115.0000,1,   3,   1,   1,1.04266119, -64.555144, 1.10000, 0.90000, 1.10000, 0.90000
 2483,'CHARLOTTE~46', 115.0000,2,   3,   1,   1,1.03991795, -64.998204, 1.10000, 0.90000, 1.10000, 0.90000
 2484,'CHARLOTTE~47', 115.0000,1,   3,   1,   1,1.03990841, -65.000458, 1.10000, 0.90000, 1.10000, 0.90000
 2485,'ESSEX JUNC~9', 115.0000,2,   3,   1,   1,1.03963351, -64.595606, 1.10000, 0.90000, 1.10000, 0.90000
 2486,'ESSEX JUN~10', 115.0000,1,   3,   1,   1,1.03962696, -64.599178, 1.10000, 0.90000, 1.10000, 0.90000
 2487,'NEW HAVEN~49', 230.0000,2,   3,   1,   1,1.03634000, -66.043175, 1.10000, 0.90000, 1.10000, 0.90000
 2488,'NEW HAVEN~50', 115.0000,1,   3,   1,   1,1.04077041, -66.054541, 1.10000, 0.90000, 1.10000, 0.90000
 2489,'NEW HAVEN~51',  24.0000,2,   3,   1,   1,1.04070842, -65.839486, 1.10000, 0.90000, 1.10000, 0.90000
 2490,'NEW HAVEN~52',  24.0000,2,   3,   1,   1,1.04070842, -65.839486, 1.10000, 0.90000, 1.10000, 0.90000
 2492,'NEW HAVEN~54', 230.0000,1,   3,   1,   1,1.03626096, -66.043462, 1.10000, 0.90000, 1.10000, 0.90000
 2493,'NEW HAVEN~55', 230.0000,1,   3,   1,   1,1.03634000, -66.043175, 1.10000, 0.90000, 1.10000, 0.90000
 2494,'SWANTON 4 1 ', 230.0000,1,   3,   1,   1,1.04281759, -63.250974, 1.10000, 0.90000, 1.10000, 0.90000
 2495,'SWANTON 4 2 ',  13.8000,2,   3,   1,   1,1.03624153, -63.068894, 1.10000, 0.90000, 1.10000, 0.90000
 2496,'SWANTON 4 3 ',  13.8000,2,   3,   1,   1,1.03626251, -63.087985, 1.10000, 0.90000, 1.10000, 0.90000
 2497,'SWANTON 4 4 ',  13.8000,2,   3,   1,   1,1.03623545, -63.051819, 1.10000, 0.90000, 1.10000, 0.90000
 2498,'SWANTON 4 5 ', 230.0000,1,   3,   1,   1,1.04279912, -63.255659, 1.10000, 0.90000, 1.10000, 0.90000
 2499,'SWANTON 4 7 ', 230.0000,1,   3,   1,   1,1.04281759, -63.250974, 1.10000, 0.90000, 1.10000, 0.90000
 2500,'BARNARD 1 1 ', 500.0000,1,   3,   1,   1,1.03927875, -67.063619, 1.10000, 0.90000, 1.10000, 0.90000
 2501,'BARNARD 1 2 ', 230.0000,1,   3,   1,   1,1.04080832, -67.723750, 1.10000, 0.90000, 1.10000, 0.90000
 2502,'BARNARD 1 3 ', 115.0000,1,   3,   1,   1,1.04359508, -68.355331, 1.10000, 0.90000, 1.10000, 0.90000
 2503,'BARNARD 1 4 ',  13.8000,2,   3,   1,   1,1.03357613, -67.295013, 1.10000, 0.90000, 1.10000, 0.90000
 2504,'BARNARD 1 5 ', 500.0000,1,   3,   1,   1,1.04078770, -67.036797, 1.10000, 0.90000, 1.10000, 0.90000
 2505,'BARNARD 1 7 ', 500.0000,1,   3,   1,   1,1.03927875, -67.063619, 1.10000, 0.90000, 1.10000, 0.90000
 2506,'WILMINGTO~74', 115.0000,2,   3,   1,   1,1.03957295, -69.919465, 1.10000, 0.90000, 1.10000, 0.90000
 2507,'WILMINGTO~75', 115.0000,1,   3,   1,   1,1.03957081, -69.923358, 1.10000, 0.90000, 1.10000, 0.90000
 2508,'WILLIAMST~55', 115.0000,1,   3,   1,   1,1.04354990, -65.920034, 1.10000, 0.90000, 1.10000, 0.90000
 2509,'WILLIAMST~56',  13.8000,2,   3,   1,   1,1.04404211, -65.193794, 1.10000, 0.90000, 1.10000, 0.90000
 2510,'WILLIAMST~57', 115.0000,1,   3,   1,   1,1.04354239, -65.922179, 1.10000, 0.90000, 1.10000, 0.90000
 2511,'WILLIAMST~58', 115.0000,1,   3,   1,   1,1.04354990, -65.920034, 1.10000, 0.90000, 1.10000, 0.90000
 2512,'NORTH HART~1', 115.0000,1,   3,   1,   1,1.04582727, -68.239607, 1.10000, 0.90000, 1.10000, 0.90000
 2513,'NORTH HART~2',  18.0000,2,   3,   1,   1,1.04581165, -68.059802, 1.10000, 0.90000, 1.10000, 0.90000
 2514,'NORTH HART~3',  13.8000,2,   3,   1,   1,1.04575300, -67.966939, 1.10000, 0.90000, 1.10000, 0.90000
 2515,'NORTH HART~4',  13.8000,2,   3,   1,   1,1.04554617, -67.296945, 1.10000, 0.90000, 1.10000, 0.90000
 2516,'NORTH HART~5', 115.0000,1,   3,   1,   1,1.04582405, -68.240871, 1.10000, 0.90000, 1.10000, 0.90000
 2517,'NORTH HART~6', 115.0000,1,   3,   1,   1,1.04582727, -68.239607, 1.10000, 0.90000, 1.10000, 0.90000
 2518,'MORRISVIL~18', 115.0000,2,   3,   1,   1,1.04507172, -65.111476, 1.10000, 0.90000, 1.10000, 0.90000
 2519,'MORRISVIL~19',  13.8000,2,   3,   1,   1,1.04507303, -64.971095, 1.10000, 0.90000, 1.10000, 0.90000
 2520,'MORRISVIL~20',  13.8000,2,   3,   1,   1,1.04507303, -64.971095, 1.10000, 0.90000, 1.10000, 0.90000
 2522,'MORRISVIL~22', 115.0000,1,   3,   1,   1,1.04506326, -65.114454, 1.10000, 0.90000, 1.10000, 0.90000
 2523,'MORRISVIL~23', 115.0000,1,   3,   1,   1,1.04507172, -65.111476, 1.10000, 0.90000, 1.10000, 0.90000
 2524,'SOUTH BUR~10', 115.0000,2,   3,   1,   1,1.03995407, -64.743056, 1.10000, 0.90000, 1.10000, 0.90000
 2525,'SOUTH BUR~11',  18.0000,2,   3,   1,   1,1.04014301, -64.438559, 1.10000, 0.90000, 1.10000, 0.90000
 2526,'SOUTH BUR~12',  18.0000,2,   3,   1,   1,1.03993785, -64.771551, 1.10000, 0.90000, 1.10000, 0.90000
 2528,'SOUTH BUR~14', 115.0000,1,   3,   1,   1,1.03994358, -64.745815, 1.10000, 0.90000, 1.10000, 0.90000
 2529,'SOUTH BUR~15', 115.0000,1,   3,   1,   1,1.03995407, -64.743056, 1.10000, 0.90000, 1.10000, 0.90000
 2530,'WINOOSKI 4 1', 115.0000,1,   3,   1,   1,1.03989971, -64.597409, 1.10000, 0.90000, 1.10000, 0.90000
 2531,'WINOOSKI 4 2',  13.8000,2,   3,   1,   1,1.03974926, -64.092740, 1.10000, 0.90000, 1.10000, 0.90000
 2532,'WINOOSKI 4 3',  13.8000,2,   3,   1,   1,1.03987300, -64.395153, 1.10000, 0.90000, 1.10000, 0.90000
 2533,'WINOOSKI 4 4', 115.0000,1,   3,   1,   1,1.03989279, -64.600571, 1.10000, 0.90000, 1.10000, 0.90000
 2534,'WINOOSKI 4 6', 115.0000,1,   3,   1,   1,1.03989971, -64.597409, 1.10000, 0.90000, 1.10000, 0.90000
 2535,'RUTLAND 5 1 ', 500.0000,1,   3,   1,   1,1.04017425, -67.132802, 1.10000, 0.90000, 1.10000, 0.90000
 2536,'RUTLAND 5 2 ', 230.0000,2,   3,   1,   1,1.04233360, -67.212101, 1.10000, 0.90000, 1.10000, 0.90000
 2537,'RUTLAND 5 3 ', 115.0000,1,   3,   1,   1,1.04478741, -67.927502, 1.10000, 0.90000, 1.10000, 0.90000
 2538,'RUTLAND 5 4 ', 500.0000,1,   3,   1,   1,1.04218090, -67.146593, 1.10000, 0.90000, 1.10000, 0.90000
 2539,'RUTLAND 5 6 ', 230.0000,1,   3,   1,   1,1.04259276, -67.225775, 1.10000, 0.90000, 1.10000, 0.90000
 2540,'BELLOWS FA~5', 500.0000,1,   3,   1,   1,1.03881061, -68.593029, 1.10000, 0.90000, 1.10000, 0.90000
 2541,'BELLOWS FA~6', 230.0000,1,   3,   1,   1,1.03934181, -68.892047, 1.10000, 0.90000, 1.10000, 0.90000
 2542,'BELLOWS FA~7',  13.8000,2,   3,   1,   1,1.03999996, -68.335291, 1.10000, 0.90000, 1.10000, 0.90000
 2543,'BELLOWS FA~8',  13.8000,2,   3,   1,   1,1.03939509, -68.843574, 1.10000, 0.90000, 1.10000, 0.90000
 2545,'BELLOWS F~10',  13.8000,2,   3,   1,   1,1.03881061, -68.593029, 1.10000, 0.90000, 1.10000, 0.90000
 2546,'BELLOWS F~11', 500.0000,1,   3,   1,   1,1.03887188, -68.568296, 1.10000, 0.90000, 1.10000, 0.90000
 2547,'BELLOWS F~12', 500.0000,1,   3,   1,   1,1.03881061, -68.593029, 1.10000, 0.90000, 1.10000, 0.90000
 2548,'MIDDLEBURY~8', 115.0000,2,   3,   1,   1,1.04218864, -65.786558, 1.10000, 0.90000, 1.10000, 0.90000
 2549,'MIDDLEBURY~9', 115.0000,1,   3,   1,   1,1.04217637, -65.790479, 1.10000, 0.90000, 1.10000, 0.90000
 2550,'WATERBURY~16', 115.0000,2,   3,   1,   1,1.04345644, -65.212549, 1.10000, 0.90000, 1.10000, 0.90000
 2551,'WATERBURY~17', 115.0000,1,   3,   1,   1,1.04345644, -65.212549, 1.10000, 0.90000, 1.10000, 0.90000
 2552,'BURLINGTON~3', 230.0000,2,   3,   1,   1,1.04033959, -64.077406, 1.10000, 0.90000, 1.10000, 0.90000
 2553,'BURLINGTON~4', 115.0000,1,   3,   1,   1,1.03993607, -64.594240, 1.10000, 0.90000, 1.10000, 0.90000
 2554,'BURLINGTON~5', 230.0000,1,   3,   1,   1,1.04023886, -64.070788, 1.10000, 0.90000, 1.10000, 0.90000
 2555,'BURLINGTON~6', 230.0000,1,   3,   1,   1,1.04033959, -64.077406, 1.10000, 0.90000, 1.10000, 0.90000
 2556,'LOWELL 3 1  ', 500.0000,1,   3,   1,   1,1.03828251, -64.373297, 1.10000, 0.90000, 1.10000, 0.90000
 2557,'LOWELL 3 2  ', 230.0000,1,   3,   1,   1,1.04109144, -64.561974, 1.10000, 0.90000, 1.10000, 0.90000
 2558,'LOWELL 3 3  ', 115.0000,1,   3,   1,   1,1.04186666, -64.510884, 1.10000, 0.90000, 1.10000, 0.90000
 2559,'LOWELL 3 4  ',  13.8000,2,   3,   1,   1,1.04081321, -63.746709, 1.10000, 0.90000, 1.10000, 0.90000
 2560,'LOWELL 3 5  ', 230.0000,1,   3,   1,   1,1.04124653, -64.580449, 1.10000, 0.90000, 1.10000, 0.90000
 2561,'LOWELL 3 7  ', 230.0000,1,   3,   1,   1,1.04109144, -64.561974, 1.10000, 0.90000, 1.10000, 0.90000
 2562,'WILMINGTO~98', 115.0000,2,   3,   1,   1,1.03999996, -69.909520, 1.10000, 0.90000, 1.10000, 0.90000
 2563,'WILMINGTO~99', 115.0000,1,   3,   1,   1,1.03997946, -69.911918, 1.10000, 0.90000, 1.10000, 0.90000
 2564,'PITTSFORD ~3', 115.0000,1,   3,   1,   1,1.04408717, -67.585500, 1.10000, 0.90000, 1.10000, 0.90000
 2565,'PITTSFORD ~4',  18.0000,2,   3,   1,   1,1.04398644, -66.964500, 1.10000, 0.90000, 1.10000, 0.90000
 2566,'PITTSFORD ~5',  18.0000,2,   3,   1,   1,1.04408717, -67.585500, 1.10000, 0.90000, 1.10000, 0.90000
 2567,'PITTSFORD ~6', 115.0000,1,   3,   1,   1,1.04408395, -67.586914, 1.10000, 0.90000, 1.10000, 0.90000
 2568,'PITTSFORD ~7', 115.0000,1,   3,   1,   1,1.04408717, -67.585500, 1.10000, 0.90000, 1.10000, 0.90000
 2569,'HARTLAND 4 1', 500.0000,1,   3,   1,   1,1.04499924, -66.772394, 1.10000, 0.90000, 1.10000, 0.90000
 2570,'HARTLAND 4 2', 230.0000,2,   3,   1,   1,1.04351652, -67.300019, 1.10000, 0.90000, 1.10000, 0.90000
 2571,'HARTLAND 4 3', 115.0000,1,   3,   1,   1,1.04376984, -67.711244, 1.10000, 0.90000, 1.10000, 0.90000
 2572,'HARTLAND 4 4', 230.0000,1,   3,   1,   1,1.04321599, -67.350597, 1.10000, 0.90000, 1.10000, 0.90000
 2573,'HARTLAND 4 6', 230.0000,1,   3,   1,   1,1.04351652, -67.300019, 1.10000, 0.90000, 1.10000, 0.90000
 2574,'MILTON 5 1  ', 115.0000,1,   3,   1,   1,1.04122484, -64.458449, 1.10000, 0.90000, 1.10000, 0.90000
 2575,'MILTON 5 2  ',  13.8000,2,   3,   1,   1,1.04083610, -63.245660, 1.10000, 0.90000, 1.10000, 0.90000
 2576,'MILTON 5 3  ', 115.0000,1,   3,   1,   1,1.04121029, -64.462588, 1.10000, 0.90000, 1.10000, 0.90000
 2577,'BARNET 3 1  ', 115.0000,2,   3,   1,   1,1.04394400, -65.237172, 1.10000, 0.90000, 1.10000, 0.90000
 2578,'BARNET 3 2  ', 115.0000,1,   3,   1,   1,1.04393661, -65.239624, 1.10000, 0.90000, 1.10000, 0.90000
 2579,'SHELDON SP~1', 115.0000,1,   3,   1,   1,1.04123175, -63.693543, 1.10000, 0.90000, 1.10000, 0.90000
 2580,'SHELDON SP~2',  13.8000,2,   3,   1,   1,1.04145217, -63.374996, 1.10000, 0.90000, 1.10000, 0.90000
 2581,'SHELDON SP~3',  13.8000,2,   3,   1,   1,1.04146230, -63.359259, 1.10000, 0.90000, 1.10000, 0.90000
 2583,'SHELDON SP~5',  13.8000,2,   3,   1,   1,1.04146802, -63.368979, 1.10000, 0.90000, 1.10000, 0.90000
 2584,'SHELDON SP~6', 115.0000,1,   3,   1,   1,1.04121518, -63.697019, 1.10000, 0.90000, 1.10000, 0.90000
 2585,'SHELDON SP~7', 115.0000,1,   3,   1,   1,1.04123175, -63.693543, 1.10000, 0.90000, 1.10000, 0.90000
 2586,'SHEFFIELD ~1', 500.0000,1,   3,   1,   1,1.04627895, -64.469712, 1.10000, 0.90000, 1.10000, 0.90000
 2587,'SHEFFIELD ~2', 230.0000,1,   3,   1,   1,1.04923856, -64.279204, 1.10000, 0.90000, 1.10000, 0.90000
 2588,'SHEFFIELD ~3', 115.0000,1,   3,   1,   1,1.04978681, -64.634866, 1.10000, 0.90000, 1.10000, 0.90000
 2589,'SHEFFIELD ~4',  13.8000,2,   3,   1,   1,1.04146206, -64.056273, 1.10000, 0.90000, 1.10000, 0.90000
 2590,'SHEFFIELD ~5', 230.0000,1,   3,   1,   1,1.04927802, -64.260790, 1.10000, 0.90000, 1.10000, 0.90000
 2591,'SHEFFIELD ~6', 500.0000,1,   3,   1,   1,1.04480779, -64.481159, 1.10000, 0.90000, 1.10000, 0.90000
 2592,'BRATTLEBOR~9', 115.0000,1,   3,   1,   1,1.04279196, -71.118354, 1.10000, 0.90000, 1.10000, 0.90000
 2593,'BRATTLEBO~10',  13.8000,2,   3,   1,   1,1.04295933, -70.838918, 1.10000, 0.90000, 1.10000, 0.90000
 2594,'BRATTLEBO~11',  13.8000,2,   3,   1,   1,1.04295933, -70.838918, 1.10000, 0.90000, 1.10000, 0.90000
 2596,'BRATTLEBO~13', 115.0000,1,   3,   1,   1,1.04278207, -71.120649, 1.10000, 0.90000, 1.10000, 0.90000
 2597,'BARRE 5 1   ', 500.0000,1,   3,   1,   1,1.03937721, -63.051136, 1.10000, 0.90000, 1.10000, 0.90000
 2598,'BARRE 5 2   ', 230.0000,1,   3,   1,   1,1.03944600, -63.975855, 1.10000, 0.90000, 1.10000, 0.90000
 2599,'BARRE 5 3   ', 115.0000,1,   3,   1,   1,1.04017878, -64.902349, 1.10000, 0.90000, 1.10000, 0.90000
 2600,'BARRE 5 4   ',  13.8000,2,   3,   1,   1,1.03667986, -62.634693, 1.10000, 0.90000, 1.10000, 0.90000
 2601,'BARRE 5 5   ', 500.0000,1,   3,   1,   1,1.04073906, -62.960260, 1.10000, 0.90000, 1.10000, 0.90000
 2602,'BARRE 5 7   ', 230.0000,1,   3,   1,   1,1.03903890, -64.073479, 1.10000, 0.90000, 1.10000, 0.90000
 2603,'WHITINGHAM 1', 500.0000,2,   3,   1,   1,1.04168642, -68.241451, 1.10000, 0.90000, 1.10000, 0.90000
 2604,'WHITINGHAM 2', 230.0000,2,   3,   1,   1,1.04470861, -69.517993, 1.10000, 0.90000, 1.10000, 0.90000
 2605,'WHITINGHAM 3', 115.0000,1,   3,   1,   1,1.04622591, -70.458367, 1.10000, 0.90000, 1.10000, 0.90000
 2606,'WHITINGHAM 4', 500.0000,1,   3,   1,   1,1.04217052, -68.157611, 1.10000, 0.90000, 1.10000, 0.90000
 2607,'WHITINGHAM 6', 500.0000,1,   3,   1,   1,1.04168642, -68.241451, 1.10000, 0.90000, 1.10000, 0.90000
 2608,'MILTON 6 1  ', 115.0000,2,   3,   1,   1,1.04215550, -64.368529, 1.10000, 0.90000, 1.10000, 0.90000
 2609,'MILTON 6 2  ', 115.0000,1,   3,   1,   1,1.04213595, -64.369998, 1.10000, 0.90000, 1.10000, 0.90000
 2610,'NEWPORT 8 1 ', 115.0000,1,   3,   1,   1,1.04457092, -64.539871, 1.10000, 0.90000, 1.10000, 0.90000
 2611,'NEWPORT 8 2 ',  13.8000,2,   3,   1,   1,1.04457092, -64.539871, 1.10000, 0.90000, 1.10000, 0.90000
 2612,'NEWPORT 8 3 ',  13.8000,2,   3,   1,   1,1.04457092, -64.539871, 1.10000, 0.90000, 1.10000, 0.90000
 2614,'NEWPORT 8 5 ',  18.0000,2,   3,   1,   1,1.04451251, -64.029765, 1.10000, 0.90000, 1.10000, 0.90000
 2615,'NEWPORT 8 6 ',  13.8000,2,   3,   1,   1,1.04451358, -64.196142, 1.10000, 0.90000, 1.10000, 0.90000
 2616,'NEWPORT 8 7 ', 115.0000,1,   3,   1,   1,1.04456449, -64.542105, 1.10000, 0.90000, 1.10000, 0.90000
 2617,'NEWPORT 8 9 ', 115.0000,1,   3,   1,   1,1.04457092, -64.539871, 1.10000, 0.90000, 1.10000, 0.90000
 2618,'SALISBURY ~1', 115.0000,1,   3,   1,   1,1.03897130, -66.362876, 1.10000, 0.90000, 1.10000, 0.90000
 2619,'SALISBURY ~2',  22.0000,2,   3,   1,   1,1.03240800, -65.843488, 1.10000, 0.90000, 1.10000, 0.90000
 2620,'SALISBURY ~3',  13.8000,2,   3,   1,   1,1.03247714, -66.070086, 1.10000, 0.90000, 1.10000, 0.90000
 2621,'SALISBURY ~4', 115.0000,1,   3,   1,   1,1.03896487, -66.364987, 1.10000, 0.90000, 1.10000, 0.90000
 2622,'SALISBURY ~5', 115.0000,1,   3,   1,   1,1.03897130, -66.362876, 1.10000, 0.90000, 1.10000, 0.90000
 2623,'VERGENNES ~4', 230.0000,1,   3,   1,   1,1.03982759, -64.592621, 1.10000, 0.90000, 1.10000, 0.90000
 2624,'VERGENNES ~5', 115.0000,1,   3,   1,   1,1.04377794, -65.474986, 1.10000, 0.90000, 1.10000, 0.90000
 2625,'VERGENNES ~6',  13.8000,2,   3,   1,   1,1.04939103, -64.914152, 1.10000, 0.90000, 1.10000, 0.90000
 2626,'VERGENNES ~7', 230.0000,1,   3,   1,   1,1.03982234, -64.577526, 1.10000, 0.90000, 1.10000, 0.90000
 2627,'VERGENNES ~8', 230.0000,1,   3,   1,   1,1.03982759, -64.592621, 1.10000, 0.90000, 1.10000, 0.90000
 2628,'NORTH CLAR~1', 115.0000,1,   3,   1,   1,1.04549408, -67.956865, 1.10000, 0.90000, 1.10000, 0.90000
 2629,'NORTH CLAR~2',  13.8000,2,   3,   1,   1,1.04607928, -67.091364, 1.10000, 0.90000, 1.10000, 0.90000
 2630,'NORTH CLAR~3',  13.2000,2,   3,   1,   1,1.04586518, -67.494037, 1.10000, 0.90000, 1.10000, 0.90000
 2631,'NORTH CLAR~4', 115.0000,1,   3,   1,   1,1.04548025, -67.960061, 1.10000, 0.90000, 1.10000, 0.90000
 2632,'NORTH CLAR~5', 115.0000,1,   3,   1,   1,1.04549408, -67.956865, 1.10000, 0.90000, 1.10000, 0.90000
 2633,'WATERBURY~18', 230.0000,1,   3,   1,   1,1.04416955, -65.468579, 1.10000, 0.90000, 1.10000, 0.90000
 2634,'WATERBURY~19', 115.0000,2,   3,   1,   1,1.04355693, -65.215698, 1.10000, 0.90000, 1.10000, 0.90000
 2635,'WATERBURY~20',  13.8000,1,   3,   1,   1,1.04335439, -65.130102, 1.10000, 0.90000, 1.10000, 0.90000
 2637,'WATERBURY~22', 230.0000,1,   3,   1,   1,1.04416049, -65.474555, 1.10000, 0.90000, 1.10000, 0.90000
 2638,'WATERBURY~23', 230.0000,1,   3,   1,   1,1.04416955, -65.468579, 1.10000, 0.90000, 1.10000, 0.90000
 2639,'MONTPELIE~10', 115.0000,1,   3,   1,   1,1.04013586, -64.931234, 1.10000, 0.90000, 1.10000, 0.90000
 2640,'MONTPELIE~11',  20.0000,2,   3,   1,   1,1.04000950, -64.425609, 1.10000, 0.90000, 1.10000, 0.90000
 2641,'MONTPELIE~12',  13.8000,2,   3,   1,   1,1.04002500, -64.464521, 1.10000, 0.90000, 1.10000, 0.90000
 2642,'MONTPELIE~13',  13.8000,2,   3,   1,   1,1.03999996, -64.277401, 1.10000, 0.90000, 1.10000, 0.90000
 2643,'MONTPELIE~14', 115.0000,1,   3,   1,   1,1.04012525, -64.934670, 1.10000, 0.90000, 1.10000, 0.90000
 2644,'MONTPELIE~15', 115.0000,1,   3,   1,   1,1.04013586, -64.931234, 1.10000, 0.90000, 1.10000, 0.90000
 2645,'MILTON 7 1  ', 115.0000,2,   3,   1,   1,1.04072595, -64.562138, 1.10000, 0.90000, 1.10000, 0.90000
 2646,'MILTON 7 2  ', 115.0000,1,   3,   1,   1,1.04071641, -64.565594, 1.10000, 0.90000, 1.10000, 0.90000
 2647,'MARSHFIEL~16', 230.0000,1,   3,   1,   1,1.03906202, -64.379041, 1.10000, 0.90000, 1.10000, 0.90000
 2648,'MARSHFIEL~17', 115.0000,1,   3,   1,   1,1.04178774, -64.609218, 1.10000, 0.90000, 1.10000, 0.90000
 2649,'MARSHFIEL~18',  13.8000,2,   3,   1,   1,1.00450003, -64.012956, 1.10000, 0.90000, 1.10000, 0.90000
 2650,'MARSHFIEL~19', 230.0000,1,   3,   1,   1,1.03903484, -64.375428, 1.10000, 0.90000, 1.10000, 0.90000
 2651,'MARSHFIEL~20', 230.0000,1,   3,   1,   1,1.03906202, -64.379041, 1.10000, 0.90000, 1.10000, 0.90000
 2652,'MILTON 8 1  ', 500.0000,1,   3,   1,   1,1.03841078, -62.331473, 1.10000, 0.90000, 1.10000, 0.90000
 2653,'MILTON 8 2  ', 230.0000,1,   3,   1,   1,1.04103446, -63.471049, 1.10000, 0.90000, 1.10000, 0.90000
 2654,'MILTON 8 3  ', 115.0000,1,   3,   1,   1,1.04233861, -64.341270, 1.10000, 0.90000, 1.10000, 0.90000
 2655,'MILTON 8 4  ',  13.8000,2,   3,   1,   1,1.03841078, -62.331473, 1.10000, 0.90000, 1.10000, 0.90000
 2656,'MILTON 8 5  ', 230.0000,1,   3,   1,   1,1.04100490, -63.533730, 1.10000, 0.90000, 1.10000, 0.90000
 2657,'MILTON 8 7  ', 500.0000,1,   3,   1,   1,1.04141128, -62.298654, 1.10000, 0.90000, 1.10000, 0.90000
 2658,'VERNON 2 1  ', 500.0000,1,   3,   1,   1,1.04739285, -68.224752, 1.10000, 0.90000, 1.10000, 0.90000
 2659,'VERNON 2 2  ', 230.0000,1,   3,   1,   1,1.04582906, -69.537637, 1.10000, 0.90000, 1.10000, 0.90000
 2660,'VERNON 2 3  ', 115.0000,1,   3,   1,   1,1.04356456, -71.122575, 1.10000, 0.90000, 1.10000, 0.90000
 2661,'VERNON 2 4  ',  18.0000,1,   3,   1,   1,1.04143441, -74.371287, 1.10000, 0.90000, 1.10000, 0.90000
 2663,'VERNON 2 6  ',  13.8000,2,   3,   1,   1,1.02950001, -68.008364, 1.10000, 0.90000, 1.10000, 0.90000
 2664,'VERNON 2 7  ',  13.8000,2,   3,   1,   1,1.04758239, -69.302822, 1.10000, 0.90000, 1.10000, 0.90000
 2665,'VERNON 2 8  ',  18.0000,2,   3,   1,   1,1.02946842, -68.035542, 1.10000, 0.90000, 1.10000, 0.90000
 2666,'VERNON 2 9  ', 230.0000,1,   3,   1,   1,1.04557991, -69.584314, 1.10000, 0.90000, 1.10000, 0.90000
 2667,'VERNON 2 11 ', 500.0000,1,   3,   1,   1,1.04618931, -68.144401, 1.10000, 0.90000, 1.10000, 0.90000
 2668,'MIDDLEBUR~10', 115.0000,2,   3,   1,   1,1.04184031, -65.861397, 1.10000, 0.90000, 1.10000, 0.90000
 2669,'MIDDLEBUR~11',  13.8000,2,   3,   1,   1,1.04184079, -65.863330, 1.10000, 0.90000, 1.10000, 0.90000
 2670,'MIDDLEBUR~12',  13.8000,2,   3,   1,   1,1.04180324, -65.691414, 1.10000, 0.90000, 1.10000, 0.90000
 2672,'MIDDLEBUR~14', 115.0000,1,   3,   1,   1,1.04183054, -65.864204, 1.10000, 0.90000, 1.10000, 0.90000
 2673,'MIDDLEBUR~15', 115.0000,1,   3,   1,   1,1.04184031, -65.861397, 1.10000, 0.90000, 1.10000, 0.90000
 2674,'BREWSTER 1 1', 115.0000,1,   4,   1,   1,1.03318202, -71.446053, 1.10000, 0.90000, 1.10000, 0.90000
 2675,'BREWSTER 2 1', 115.0000,1,   4,   1,   1,1.03468502, -71.236742, 1.10000, 0.90000, 1.10000, 0.90000
 2676,'BREWSTER 2 2', 115.0000,1,   4,   1,   1,1.03471220, -71.231435, 1.10000, 0.90000, 1.10000, 0.90000
 2677,'BUZZARDS B~1', 230.0000,1,   4,   1,   1,1.03990030, -69.233475, 1.10000, 0.90000, 1.10000, 0.90000
 2678,'BUZZARDS B~2', 115.0000,1,   4,   1,   1,1.03961790, -71.170851, 1.10000, 0.90000, 1.10000, 0.90000
 2679,'BUZZARDS B~3',  20.0000,1,   4,   1,   1,1.03969884, -71.539873, 1.10000, 0.90000, 1.10000, 0.90000
 2681,'BUZZARDS B~5', 230.0000,1,   4,   1,   1,1.03971231, -69.248344, 1.10000, 0.90000, 1.10000, 0.90000
 2682,'BUZZARDS B~6', 115.0000,1,   4,   1,   1,1.03889799, -71.396070, 1.10000, 0.90000, 1.10000, 0.90000
 2683,'BUZZARDS B~7', 115.0000,1,   4,   1,   1,1.03893280, -71.391002, 1.10000, 0.90000, 1.10000, 0.90000
 2684,'CENTERVILL~2', 115.0000,1,   4,   1,   1,1.02986240, -71.616425, 1.10000, 0.90000, 1.10000, 0.90000
 2685,'EAST FALMO~1', 115.0000,1,   4,   1,   1,1.04285789, -71.493557, 1.10000, 0.90000, 1.10000, 0.90000
 2686,'EAST FALMO~2', 115.0000,1,   4,   1,   1,1.04105020, -71.639190, 1.10000, 0.90000, 1.10000, 0.90000
 2687,'EAST FALMO~3', 115.0000,1,   4,   1,   1,1.04098725, -71.645843, 1.10000, 0.90000, 1.10000, 0.90000
 2688,'EAST FALMO~4', 230.0000,1,   4,   1,   1,1.02934146, -70.005887, 1.10000, 0.90000, 1.10000, 0.90000
 2689,'EAST FALMO~5', 115.0000,1,   4,   1,   1,1.04535794, -71.299710, 1.10000, 0.90000, 1.10000, 0.90000
 2690,'EAST FALMO~6', 230.0000,1,   4,   1,   1,1.02914441, -70.023236, 1.10000, 0.90000, 1.10000, 0.90000
 2691,'EAST SANDW~1', 115.0000,1,   4,   1,   1,1.03592241, -71.986984, 1.10000, 0.90000, 1.10000, 0.90000
 2692,'EAST SANDW~2', 115.0000,1,   4,   1,   1,1.03594184, -71.984170, 1.10000, 0.90000, 1.10000, 0.90000
 2693,'EASTHAM 1   ', 115.0000,1,   4,   1,   1,1.03401589, -71.191922, 1.10000, 0.90000, 1.10000, 0.90000
 2694,'FALMOUTH 4 1', 115.0000,1,   4,   1,   1,1.04119790, -71.557044, 1.10000, 0.90000, 1.10000, 0.90000
 2695,'FALMOUTH 4 2', 115.0000,1,   4,   1,   1,1.04122186, -71.553827, 1.10000, 0.90000, 1.10000, 0.90000
 2696,'HARWICH 1 1 ', 230.0000,1,   4,   1,   1,1.04101956, -70.224371, 1.10000, 0.90000, 1.10000, 0.90000
 2697,'HARWICH 1 2 ', 115.0000,1,   4,   1,   1,1.03334761, -71.444954, 1.10000, 0.90000, 1.10000, 0.90000
 2698,'HARWICH 1 3 ',  18.0000,1,   4,   1,   1,1.02483034, -73.002824, 1.10000, 0.90000, 1.10000, 0.90000
 2700,'HARWICH 1 5 ', 230.0000,1,   4,   1,   1,1.04085040, -70.197331, 1.10000, 0.90000, 1.10000, 0.90000
 2701,'HARWICH 1 7 ', 230.0000,1,   4,   1,   1,1.04101956, -70.224371, 1.10000, 0.90000, 1.10000, 0.90000
 2702,'HARWICH 2 1 ', 115.0000,1,   4,   1,   1,1.03033912, -71.619649, 1.10000, 0.90000, 1.10000, 0.90000
 2703,'HARWICH 3 1 ', 230.0000,1,   4,   1,   1,1.03714442, -70.165324, 1.10000, 0.90000, 1.10000, 0.90000
 2704,'HARWICH 3 2 ', 115.0000,1,   4,   1,   1,1.03658485, -70.861321, 1.10000, 0.90000, 1.10000, 0.90000
 2705,'HARWICH 3 3 ', 230.0000,1,   4,   1,   1,1.03706014, -70.173678, 1.10000, 0.90000, 1.10000, 0.90000
 2706,'HYANNIS 1 1 ', 115.0000,1,   4,   1,   1,1.02804232, -71.896477, 1.10000, 0.90000, 1.10000, 0.90000
 2707,'HYANNIS 1 2 ', 115.0000,1,   4,   1,   1,1.02790487, -71.907248, 1.10000, 0.90000, 1.10000, 0.90000
 2708,'HYANNIS 2 1 ', 115.0000,1,   4,   1,   1,1.02968657, -71.641752, 1.10000, 0.90000, 1.10000, 0.90000
 2709,'HYANNIS 3 1 ', 115.0000,1,   4,   1,   1,1.02767527, -72.061713, 1.10000, 0.90000, 1.10000, 0.90000
 2710,'MASHPEE 1 1 ', 115.0000,1,   4,   1,   1,1.04410076, -71.420925, 1.10000, 0.90000, 1.10000, 0.90000
 2711,'MASHPEE 2 1 ', 115.0000,1,   4,   1,   1,1.04326975, -71.456770, 1.10000, 0.90000, 1.10000, 0.90000
 2712,'MASHPEE 2 2 ', 115.0000,1,   4,   1,   1,1.04316664, -71.463784, 1.10000, 0.90000, 1.10000, 0.90000
 2713,'MASHPEE 3 1 ', 115.0000,1,   4,   1,   1,1.03883278, -71.822192, 1.10000, 0.90000, 1.10000, 0.90000
 2714,'NORTH TRUR~1', 115.0000,1,   4,   1,   1,1.03482270, -71.010478, 1.10000, 0.90000, 1.10000, 0.90000
 2715,'ORLEANS 3 1 ', 230.0000,1,   4,   1,   1,1.03998220, -70.341072, 1.10000, 0.90000, 1.10000, 0.90000
 2716,'ORLEANS 3 2 ', 115.0000,1,   4,   1,   1,1.03472281, -71.183391, 1.10000, 0.90000, 1.10000, 0.90000
 2717,'ORLEANS 3 3 ', 230.0000,1,   4,   1,   1,1.04012394, -70.329474, 1.10000, 0.90000, 1.10000, 0.90000
 2718,'ORLEANS 4 1 ', 115.0000,1,   4,   1,   1,1.03286779, -71.458696, 1.10000, 0.90000, 1.10000, 0.90000
 2719,'PROVINCETO~1', 230.0000,1,   4,   1,   1,1.03601670, -70.453920, 1.10000, 0.90000, 1.10000, 0.90000
 2720,'PROVINCETO~2', 115.0000,1,   4,   1,   1,1.03623545, -70.740467, 1.10000, 0.90000, 1.10000, 0.90000
 2721,'PROVINCETO~3', 230.0000,1,   4,   1,   1,1.03597903, -70.457486, 1.10000, 0.90000, 1.10000, 0.90000
 2722,'SAGAMORE B~1', 115.0000,1,   4,   1,   1,1.03554678, -71.520864, 1.10000, 0.90000, 1.10000, 0.90000
 2723,'SANDWICH 1 1', 115.0000,1,   4,   1,   1,1.03200972, -72.194922, 1.10000, 0.90000, 1.10000, 0.90000
 2724,'SANDWICH 2 1', 115.0000,1,   4,   1,   1,1.03034520, -72.227864, 1.10000, 0.90000, 1.10000, 0.90000
 2725,'SOUTH DENN~1', 115.0000,1,   4,   1,   1,1.03166890, -71.632995, 1.10000, 0.90000, 1.10000, 0.90000
 2726,'SOUTH YARM~1', 115.0000,1,   4,   1,   1,1.03033888, -71.577439, 1.10000, 0.90000, 1.10000, 0.90000
 2727,'SOUTH YARM~2', 115.0000,1,   4,   1,   1,1.03180826, -71.592595, 1.10000, 0.90000, 1.10000, 0.90000
 2728,'SOUTH YARM~3', 115.0000,1,   4,   1,   1,1.03185439, -71.586844, 1.10000, 0.90000, 1.10000, 0.90000
 2729,'SOUTH YARM~4', 115.0000,1,   4,   1,   1,1.03030992, -71.634532, 1.10000, 0.90000, 1.10000, 0.90000
 2730,'SOUTH YARM~5', 115.0000,1,   4,   1,   1,1.03020835, -71.641608, 1.10000, 0.90000, 1.10000, 0.90000
 2731,'WELLFLEET ~1', 115.0000,1,   4,   1,   1,1.03433073, -71.123641, 1.10000, 0.90000, 1.10000, 0.90000
 2732,'WEST YARMO~1', 230.0000,1,   4,   1,   1,1.03802145, -69.299011, 1.10000, 0.90000, 1.10000, 0.90000
 2733,'WEST YARMO~2', 115.0000,1,   4,   1,   1,1.03112185, -71.449270, 1.10000, 0.90000, 1.10000, 0.90000
 2734,'WEST YARMO~3', 230.0000,1,   4,   1,   1,1.03795791, -69.307712, 1.10000, 0.90000, 1.10000, 0.90000
 2735,'ADAMS 1 1   ', 115.0000,1,   4,   1,   1,1.04139030, -71.389171, 1.10000, 0.90000, 1.10000, 0.90000
 2736,'DALTON 1 1  ', 115.0000,1,   4,   1,   1,1.04209304, -72.648392, 1.10000, 0.90000, 1.10000, 0.90000
 2737,'DALTON 2 1  ', 115.0000,1,   4,   1,   1,1.04231393, -72.262548, 1.10000, 0.90000, 1.10000, 0.90000
 2738,'GREAT BARR~1', 230.0000,1,   4,   1,   1,1.04174602, -73.462441, 1.10000, 0.90000, 1.10000, 0.90000
 2739,'GREAT BARR~2', 161.0000,1,   4,   1,   1,1.04319382, -73.244401, 1.10000, 0.90000, 1.10000, 0.90000
 2740,'GREAT BARR~3', 115.0000,1,   4,   1,   1,1.04330671, -73.609345, 1.10000, 0.90000, 1.10000, 0.90000
 2741,'GREAT BARR~4', 161.0000,1,   4,   1,   1,1.04317105, -73.249305, 1.10000, 0.90000, 1.10000, 0.90000
 2742,'GREAT BARR~5', 161.0000,1,   4,   1,   1,1.04329014, -73.229340, 1.10000, 0.90000, 1.10000, 0.90000
 2743,'GREAT BARR~6', 115.0000,1,   4,   1,   1,1.04135013, -73.953306, 1.10000, 0.90000, 1.10000, 0.90000
 2744,'GREAT BARR~7', 115.0000,1,   4,   1,   1,1.04350913, -74.911001, 1.10000, 0.90000, 1.10000, 0.90000
 2745,'HINSDALE 3 1', 115.0000,1,   4,   1,   1,1.04257429, -72.552154, 1.10000, 0.90000, 1.10000, 0.90000
 2746,'LEE 6 1     ', 115.0000,1,   4,   1,   1,1.04233646, -73.720718, 1.10000, 0.90000, 1.10000, 0.90000
 2747,'LEE 6 2     ', 115.0000,1,   4,   1,   1,1.04230261, -73.724242, 1.10000, 0.90000, 1.10000, 0.90000
 2748,'LEE 7 1     ', 115.0000,1,   4,   1,   1,1.04234540, -73.669608, 1.10000, 0.90000, 1.10000, 0.90000
 2749,'LEE 8 1     ', 115.0000,1,   4,   1,   1,1.04279423, -74.016950, 1.10000, 0.90000, 1.10000, 0.90000
 2750,'LENOX 1 1   ', 115.0000,1,   4,   1,   1,1.04159713, -73.981836, 1.10000, 0.90000, 1.10000, 0.90000
 2751,'NORTH ADAM~1', 115.0000,1,   4,   1,   1,1.03888381, -70.920894, 1.10000, 0.90000, 1.10000, 0.90000
 2752,'NORTH ADAM~2', 115.0000,1,   4,   1,   1,1.03884375, -70.924964, 1.10000, 0.90000, 1.10000, 0.90000
 2753,'NORTH ADAM~3', 115.0000,1,   4,   1,   1,1.04001796, -70.681591, 1.10000, 0.90000, 1.10000, 0.90000
 2754,'NORTH ADAM~4', 115.0000,1,   4,   1,   1,1.04244566, -72.273872, 1.10000, 0.90000, 1.10000, 0.90000
 2755,'NORTH ADAM~5', 115.0000,1,   4,   1,   1,1.03825927, -71.049165, 1.10000, 0.90000, 1.10000, 0.90000
 2756,'NORTH ADAM~6', 115.0000,1,   4,   1,   1,1.03830194, -71.044834, 1.10000, 0.90000, 1.10000, 0.90000
 2757,'PITTSFIEL~30', 115.0000,1,   4,   1,   1,1.04205298, -72.704550, 1.10000, 0.90000, 1.10000, 0.90000
 2758,'PITTSFIEL~31', 230.0000,1,   4,   1,   1,1.03881764, -71.046446, 1.10000, 0.90000, 1.10000, 0.90000
 2759,'PITTSFIEL~32', 161.0000,1,   4,   1,   1,1.04262471, -71.192414, 1.10000, 0.90000, 1.10000, 0.90000
 2760,'PITTSFIEL~33', 115.0000,1,   4,   1,   1,1.04335439, -72.445658, 1.10000, 0.90000, 1.10000, 0.90000
 2761,'PITTSFIEL~34', 230.0000,1,   4,   1,   1,1.03854477, -71.067709, 1.10000, 0.90000, 1.10000, 0.90000
 2762,'PITTSFIEL~35', 161.0000,1,   4,   1,   1,1.04272437, -71.184006, 1.10000, 0.90000, 1.10000, 0.90000
 2763,'PITTSFIEL~36', 115.0000,1,   4,   1,   1,1.04352713, -72.560597, 1.10000, 0.90000, 1.10000, 0.90000
 2764,'PITTSFIELD~2', 115.0000,1,   4,   1,   1,1.04164231, -72.798799, 1.10000, 0.90000, 1.10000, 0.90000
 2765,'PITTSFIELD~3', 115.0000,1,   4,   1,   1,1.04176319, -72.789025, 1.10000, 0.90000, 1.10000, 0.90000
 2766,'SHEFFIELD ~7', 115.0000,1,   4,   1,   1,1.04341221, -75.898688, 1.10000, 0.90000, 1.10000, 0.90000
 2767,'SHEFFIELD ~8', 115.0000,1,   4,   1,   1,1.04338491, -75.901235, 1.10000, 0.90000, 1.10000, 0.90000
 2768,'WILLIAMST~59', 230.0000,1,   4,   1,   1,1.03634751, -70.234623, 1.10000, 0.90000, 1.10000, 0.90000
 2769,'WILLIAMST~60', 161.0000,1,   4,   1,   1,1.03979087, -70.628541, 1.10000, 0.90000, 1.10000, 0.90000
 2770,'WILLIAMST~61', 115.0000,1,   4,   1,   1,1.04302359, -72.055511, 1.10000, 0.90000, 1.10000, 0.90000
 2771,'WILLIAMST~62', 161.0000,1,   4,   1,   1,1.03968704, -70.640624, 1.10000, 0.90000, 1.10000, 0.90000
 2772,'WILLIAMST~63', 161.0000,1,   4,   1,   1,1.03995049, -70.609649, 1.10000, 0.90000, 1.10000, 0.90000
 2773,'WILLIAMST~64', 115.0000,1,   4,   1,   1,1.03853500, -71.215644, 1.10000, 0.90000, 1.10000, 0.90000
 2774,'ACUSHNET 1 1', 115.0000,1,   4,   1,   1,1.03791106, -71.985283, 1.10000, 0.90000, 1.10000, 0.90000
 2775,'ACUSHNET 2 1', 115.0000,1,   4,   1,   1,1.03756189, -72.066344, 1.10000, 0.90000, 1.10000, 0.90000
 2776,'ATTLEBORO ~1', 230.0000,1,   4,   1,   1,1.03465831, -70.774837, 1.10000, 0.90000, 1.10000, 0.90000
 2777,'ATTLEBORO ~2', 115.0000,1,   4,   1,   1,1.03956997, -73.382528, 1.10000, 0.90000, 1.10000, 0.90000
 2778,'ATTLEBORO ~3', 230.0000,1,   4,   1,   1,1.03507340, -70.746478, 1.10000, 0.90000, 1.10000, 0.90000
 2779,'ATTLEBORO ~4', 230.0000,1,   4,   1,   1,1.04229343, -71.216258, 1.10000, 0.90000, 1.10000, 0.90000
 2780,'ATTLEBORO ~5', 115.0000,1,   4,   1,   1,1.03861749, -73.994574, 1.10000, 0.90000, 1.10000, 0.90000
 2781,'ATTLEBORO ~6', 115.0000,1,   4,   1,   1,1.03929400, -74.039449, 1.10000, 0.90000, 1.10000, 0.90000
 2782,'ATTLEBORO ~7', 115.0000,1,   4,   1,   1,1.03916740, -74.051839, 1.10000, 0.90000, 1.10000, 0.90000
 2783,'EAST TAUNT~1', 230.0000,1,   4,   1,   1,1.03843427, -70.578906, 1.10000, 0.90000, 1.10000, 0.90000
 2784,'EAST TAUNT~2', 115.0000,1,   4,   1,   1,1.04069424, -72.102093, 1.10000, 0.90000, 1.10000, 0.90000
 2785,'EAST TAUNT~3',  20.0000,1,   4,   1,   1,1.04206371, -72.843011, 1.10000, 0.90000, 1.10000, 0.90000
 2787,'EAST TAUNT~5', 230.0000,1,   4,   1,   1,1.03832948, -70.586426, 1.10000, 0.90000, 1.10000, 0.90000
 2788,'EAST TAUNT~6', 230.0000,1,   4,   1,   1,1.03858244, -70.553013, 1.10000, 0.90000, 1.10000, 0.90000
 2789,'FAIRHAVEN ~1', 115.0000,1,   4,   1,   1,1.03588307, -72.428938, 1.10000, 0.90000, 1.10000, 0.90000
 2790,'FAIRHAVEN ~2', 115.0000,1,   4,   1,   1,1.03582764, -72.432975, 1.10000, 0.90000, 1.10000, 0.90000
 2791,'FAIRHAVEN ~3', 230.0000,1,   4,   1,   1,1.03915632, -70.674023, 1.10000, 0.90000, 1.10000, 0.90000
 2792,'FAIRHAVEN ~4', 115.0000,1,   4,   1,   1,1.03860259, -71.726829, 1.10000, 0.90000, 1.10000, 0.90000
 2793,'FAIRHAVEN ~5',  24.0000,1,   4,   1,   1,1.03844726, -72.308296, 1.10000, 0.90000, 1.10000, 0.90000
 2795,'FAIRHAVEN ~7', 230.0000,1,   4,   1,   1,1.03899395, -70.691017, 1.10000, 0.90000, 1.10000, 0.90000
 2796,'FAIRHAVEN ~8', 230.0000,1,   4,   1,   1,1.03928053, -70.637871, 1.10000, 0.90000, 1.10000, 0.90000
 2797,'FALL RIVER~1', 115.0000,1,   4,   1,   1,1.03965580, -72.513318, 1.10000, 0.90000, 1.10000, 0.90000
 2798,'FALL RIVER~7', 115.0000,1,   4,   1,   1,1.03757119, -72.660925, 1.10000, 0.90000, 1.10000, 0.90000
 2799,'FALL RIVER~8', 115.0000,1,   4,   1,   1,1.03749597, -72.669176, 1.10000, 0.90000, 1.10000, 0.90000
 2800,'FALL RIVER~9', 230.0000,1,   4,   1,   1,1.04016244, -70.309954, 1.10000, 0.90000, 1.10000, 0.90000
 2801,'FALL RIVE~10', 115.0000,1,   4,   1,   1,1.04042983, -72.376796, 1.10000, 0.90000, 1.10000, 0.90000
 2802,'FALL RIVE~11', 230.0000,1,   4,   1,   1,1.04005837, -70.323423, 1.10000, 0.90000, 1.10000, 0.90000
 2803,'FALL RIVE~12', 115.0000,1,   4,   1,   1,1.03778672, -72.465158, 1.10000, 0.90000, 1.10000, 0.90000
 2804,'FALL RIVE~13', 230.0000,1,   4,   1,   1,1.03607261, -70.342117, 1.10000, 0.90000, 1.10000, 0.90000
 2805,'FALL RIVE~14', 115.0000,1,   4,   1,   1,1.03659856, -72.097517, 1.10000, 0.90000, 1.10000, 0.90000
 2806,'FALL RIVE~15', 230.0000,1,   4,   1,   1,1.03626812, -70.317945, 1.10000, 0.90000, 1.10000, 0.90000
 2807,'FALL RIVE~16', 115.0000,1,   4,   1,   1,1.03642464, -72.586196, 1.10000, 0.90000, 1.10000, 0.90000
 2808,'FALL RIVE~17', 115.0000,1,   4,   1,   1,1.03798091, -72.668719, 1.10000, 0.90000, 1.10000, 0.90000
 2809,'FALL RIVE~18', 115.0000,1,   4,   1,   1,1.03793561, -72.676792, 1.10000, 0.90000, 1.10000, 0.90000
 2810,'FALL RIVE~19', 115.0000,1,   4,   1,   1,1.03848064, -72.451478, 1.10000, 0.90000, 1.10000, 0.90000
 2811,'FALL RIVE~20',  13.8000,1,   4,   1,   1,1.02607441, -73.404767, 1.10000, 0.90000, 1.10000, 0.90000
 2812,'FALL RIVE~21',  13.8000,1,   4,   1,   1,1.03748429, -72.526398, 1.10000, 0.90000, 1.10000, 0.90000
 2814,'FALL RIVE~23', 115.0000,1,   4,   1,   1,1.03859639, -72.445146, 1.10000, 0.90000, 1.10000, 0.90000
 2815,'FALL RIVE~24', 115.0000,1,   4,   1,   1,1.03848064, -72.451478, 1.10000, 0.90000, 1.10000, 0.90000
 2816,'FALL RIVE~25', 115.0000,1,   4,   1,   1,1.04003048, -72.435215, 1.10000, 0.90000, 1.10000, 0.90000
 2817,'FALL RIVER~2', 115.0000,1,   4,   1,   1,1.04064548, -72.471189, 1.10000, 0.90000, 1.10000, 0.90000
 2818,'FALL RIVER~3', 115.0000,1,   4,   1,   1,1.03706634, -72.657524, 1.10000, 0.90000, 1.10000, 0.90000
 2819,'MANSFIELD ~1', 115.0000,1,   4,   1,   1,1.03540230, -73.695972, 1.10000, 0.90000, 1.10000, 0.90000
 2820,'MANSFIELD~15', 115.0000,1,   4,   1,   1,1.03635776, -74.077090, 1.10000, 0.90000, 1.10000, 0.90000
 2821,'MANSFIELD~53', 115.0000,1,   4,   1,   1,1.03013647, -73.848456, 1.10000, 0.90000, 1.10000, 0.90000
 2822,'MANSFIELD~54',  13.8000,1,   4,   1,   1,1.02368760, -75.079734, 1.10000, 0.90000, 1.10000, 0.90000
 2823,'MANSFIELD~55',  13.8000,1,   4,   1,   1,1.02965963, -73.935985, 1.10000, 0.90000, 1.10000, 0.90000
 2825,'MANSFIELD~57', 115.0000,1,   4,   1,   1,1.03020370, -73.841694, 1.10000, 0.90000, 1.10000, 0.90000
 2826,'MANSFIELD~58', 115.0000,1,   4,   1,   1,1.03013647, -73.848456, 1.10000, 0.90000, 1.10000, 0.90000
 2827,'MANSFIELD~63', 115.0000,1,   4,   1,   1,1.03730857, -74.172350, 1.10000, 0.90000, 1.10000, 0.90000
 2828,'NEW BEDFOR~1', 115.0000,1,   4,   1,   1,1.03505182, -72.314737, 1.10000, 0.90000, 1.10000, 0.90000
 2829,'NEW BEDFOR~2', 230.0000,1,   4,   1,   1,1.03746605, -70.239623, 1.10000, 0.90000, 1.10000, 0.90000
 2830,'NEW BEDFOR~3', 115.0000,1,   4,   1,   1,1.04093611, -71.841098, 1.10000, 0.90000, 1.10000, 0.90000
 2831,'NEW BEDFOR~4', 230.0000,1,   4,   1,   1,1.03736019, -70.251535, 1.10000, 0.90000, 1.10000, 0.90000
 2832,'NEW BEDFOR~5', 500.0000,1,   4,   1,   1,1.03909707, -68.817988, 1.10000, 0.90000, 1.10000, 0.90000
 2833,'NEW BEDFOR~6', 230.0000,1,   4,   1,   1,1.03997016, -70.247000, 1.10000, 0.90000, 1.10000, 0.90000
 2834,'NEW BEDFOR~7', 115.0000,1,   4,   1,   1,1.04027402, -71.678047, 1.10000, 0.90000, 1.10000, 0.90000
 2835,'NEW BEDFOR~8', 230.0000,1,   4,   1,   1,1.03917205, -70.349562, 1.10000, 0.90000, 1.10000, 0.90000
 2836,'NEW BEDFOR~9', 500.0000,1,   4,   1,   1,1.04091358, -68.677279, 1.10000, 0.90000, 1.10000, 0.90000
 2837,'NEW BEDFO~10', 115.0000,1,   4,   1,   1,1.03839695, -72.039330, 1.10000, 0.90000, 1.10000, 0.90000
 2838,'NEW BEDFO~11', 115.0000,1,   4,   1,   1,1.03719747, -71.999169, 1.10000, 0.90000, 1.10000, 0.90000
 2839,'NEW BEDFO~12', 115.0000,1,   4,   1,   1,1.03724396, -71.995112, 1.10000, 0.90000, 1.10000, 0.90000
 2840,'NEW BEDFO~13', 115.0000,1,   4,   1,   1,1.03785694, -72.853782, 1.10000, 0.90000, 1.10000, 0.90000
 2841,'NEW BEDFO~14', 115.0000,1,   4,   1,   1,1.03879893, -72.416835, 1.10000, 0.90000, 1.10000, 0.90000
 2842,'NEW BEDFO~15', 115.0000,1,   4,   1,   1,1.03872848, -72.422852, 1.10000, 0.90000, 1.10000, 0.90000
 2843,'NEW BEDFO~16', 115.0000,1,   4,   1,   1,1.03708863, -72.057519, 1.10000, 0.90000, 1.10000, 0.90000
 2844,'NEW BEDFO~17', 115.0000,1,   4,   1,   1,1.03985393, -71.941836, 1.10000, 0.90000, 1.10000, 0.90000
 2845,'NORTH ATTL~1', 115.0000,1,   4,   1,   1,1.03632951, -73.811006, 1.10000, 0.90000, 1.10000, 0.90000
 2846,'NORTH ATTL~2', 115.0000,1,   4,   1,   1,1.03626072, -73.819004, 1.10000, 0.90000, 1.10000, 0.90000
 2847,'NORTH ATTL~3', 230.0000,1,   4,   1,   1,1.03857803, -71.341702, 1.10000, 0.90000, 1.10000, 0.90000
 2848,'NORTH ATTL~4', 115.0000,1,   4,   1,   1,1.04161048, -72.972614, 1.10000, 0.90000, 1.10000, 0.90000
 2849,'NORTH ATTL~5', 230.0000,1,   4,   1,   1,1.03840172, -71.355020, 1.10000, 0.90000, 1.10000, 0.90000
 2850,'NORTH ATTL~6', 115.0000,1,   4,   1,   1,1.03974164, -73.289057, 1.10000, 0.90000, 1.10000, 0.90000
 2851,'NORTH ATTL~7', 115.0000,1,   4,   1,   1,1.03967488, -73.296871, 1.10000, 0.90000, 1.10000, 0.90000
 2852,'NORTH DART~1', 115.0000,1,   4,   1,   1,1.03822351, -72.391365, 1.10000, 0.90000, 1.10000, 0.90000
 2853,'NORTH DART~2', 115.0000,1,   4,   1,   1,1.03767478, -72.449367, 1.10000, 0.90000, 1.10000, 0.90000
 2854,'NORTH DART~3', 115.0000,1,   4,   1,   1,1.03890169, -71.854656, 1.10000, 0.90000, 1.10000, 0.90000
 2855,'NORTH DART~4', 115.0000,1,   4,   1,   1,1.03885829, -71.861643, 1.10000, 0.90000, 1.10000, 0.90000
 2856,'NORTH EAST~9', 115.0000,1,   4,   1,   1,1.02952659, -73.879622, 1.10000, 0.90000, 1.10000, 0.90000
 2857,'NORTON 1 1  ', 115.0000,1,   4,   1,   1,1.03862810, -73.632950, 1.10000, 0.90000, 1.10000, 0.90000
 2858,'NORTON 1 2  ', 115.0000,1,   4,   1,   1,1.03867722, -73.626700, 1.10000, 0.90000, 1.10000, 0.90000
 2859,'NORTON 2 1  ', 115.0000,1,   4,   1,   1,1.03749812, -73.772935, 1.10000, 0.90000, 1.10000, 0.90000
 2860,'NORTON 3 1  ', 115.0000,1,   4,   1,   1,1.04043400, -73.458644, 1.10000, 0.90000, 1.10000, 0.90000
 2861,'PAWTUCKET ~1', 115.0000,1,   4,   1,   1,1.04238737, -73.990743, 1.10000, 0.90000, 1.10000, 0.90000
 2862,'PAWTUCKET ~2', 115.0000,1,   4,   1,   1,1.03791213, -73.546398, 1.10000, 0.90000, 1.10000, 0.90000
 2863,'PAWTUCKET ~3', 115.0000,1,   4,   1,   1,1.03785324, -73.421112, 1.10000, 0.90000, 1.10000, 0.90000
 2864,'PAWTUCKET ~4', 115.0000,1,   4,   1,   1,1.03778291, -73.428755, 1.10000, 0.90000, 1.10000, 0.90000
 2865,'RAYNHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03112411, -73.750559, 1.10000, 0.90000, 1.10000, 0.90000
 2866,'RAYNHAM 1 2 ', 115.0000,1,   4,   1,   1,1.03104877, -73.758475, 1.10000, 0.90000, 1.10000, 0.90000
 2867,'RAYNHAM 2 1 ', 115.0000,1,   4,   1,   1,1.03745925, -72.675870, 1.10000, 0.90000, 1.10000, 0.90000
 2868,'REHOBOTH 1 1', 115.0000,1,   4,   1,   1,1.04030120, -73.312682, 1.10000, 0.90000, 1.10000, 0.90000
 2869,'REHOBOTH 2 1', 115.0000,1,   4,   1,   1,1.03802800, -73.349524, 1.10000, 0.90000, 1.10000, 0.90000
 2870,'SEEKONK 1 1 ', 115.0000,1,   4,   1,   1,1.03677893, -73.264331, 1.10000, 0.90000, 1.10000, 0.90000
 2871,'SEEKONK 2 1 ', 115.0000,1,   4,   1,   1,1.03804207, -73.304951, 1.10000, 0.90000, 1.10000, 0.90000
 2872,'SEEKONK 2 2 ', 115.0000,1,   4,   1,   1,1.03809738, -73.300572, 1.10000, 0.90000, 1.10000, 0.90000
 2873,'SEEKONK 3 1 ', 115.0000,1,   4,   1,   1,1.03781605, -73.467864, 1.10000, 0.90000, 1.10000, 0.90000
 2874,'SOMERSET 1 1', 115.0000,1,   4,   1,   1,1.04271221, -72.480854, 1.10000, 0.90000, 1.10000, 0.90000
 2875,'SOMERSET 1 2', 115.0000,1,   4,   1,   1,1.04263484, -72.489276, 1.10000, 0.90000, 1.10000, 0.90000
 2876,'SOMERSET 2 1', 115.0000,1,   4,   1,   1,1.03798914, -72.742341, 1.10000, 0.90000, 1.10000, 0.90000
 2877,'SOMERSET 3 1', 115.0000,1,   4,   1,   1,1.04388177, -72.618694, 1.10000, 0.90000, 1.10000, 0.90000
 2878,'SOUTH DART~1', 115.0000,1,   4,   1,   1,1.03678203, -72.557209, 1.10000, 0.90000, 1.10000, 0.90000
 2879,'SOUTH DART~2', 115.0000,1,   4,   1,   1,1.03510690, -72.380232, 1.10000, 0.90000, 1.10000, 0.90000
 2880,'SOUTH DART~3', 115.0000,1,   4,   1,   1,1.03507519, -72.384125, 1.10000, 0.90000, 1.10000, 0.90000
 2881,'SWANSEA 1 1 ', 115.0000,1,   4,   1,   1,1.03755176, -72.822664, 1.10000, 0.90000, 1.10000, 0.90000
 2882,'SWANSEA 1 2 ', 115.0000,1,   4,   1,   1,1.03747535, -72.829269, 1.10000, 0.90000, 1.10000, 0.90000
 2883,'SWANSEA 2 1 ', 115.0000,1,   4,   1,   1,1.03876674, -72.620470, 1.10000, 0.90000, 1.10000, 0.90000
 2884,'TAUNTON 1 1 ', 115.0000,1,   4,   1,   1,1.03638399, -73.843969, 1.10000, 0.90000, 1.10000, 0.90000
 2885,'TAUNTON 2 1 ', 115.0000,1,   4,   1,   1,1.02911627, -73.844269, 1.10000, 0.90000, 1.10000, 0.90000
 2886,'TAUNTON 3 1 ', 115.0000,1,   4,   1,   1,1.04135895, -72.403372, 1.10000, 0.90000, 1.10000, 0.90000
 2887,'TAUNTON 3 2 ', 115.0000,1,   4,   1,   1,1.04121709, -72.418296, 1.10000, 0.90000, 1.10000, 0.90000
 2888,'TAUNTON 4 1 ', 115.0000,1,   4,   1,   1,1.04000926, -72.446007, 1.10000, 0.90000, 1.10000, 0.90000
 2889,'WESTPORT 1 1', 115.0000,1,   4,   1,   1,1.03663719, -72.314928, 1.10000, 0.90000, 1.10000, 0.90000
 2890,'WESTPORT 1 2', 115.0000,1,   4,   1,   1,1.03666651, -72.310892, 1.10000, 0.90000, 1.10000, 0.90000
 2891,'WESTPORT 2 1', 115.0000,1,   4,   1,   1,1.03833258, -72.845962, 1.10000, 0.90000, 1.10000, 0.90000
 2892,'WESTPORT 3 1', 115.0000,1,   4,   1,   1,1.03584671, -72.638713, 1.10000, 0.90000, 1.10000, 0.90000
 2893,'AMESBURY 1 1', 115.0000,1,   4,   1,   1,1.04003143, -73.321193, 1.10000, 0.90000, 1.10000, 0.90000
 2894,'AMESBURY 2 1', 230.0000,1,   4,   1,   1,1.03637004, -70.332917, 1.10000, 0.90000, 1.10000, 0.90000
 2895,'AMESBURY 2 2', 115.0000,1,   4,   1,   1,1.04401684, -72.157615, 1.10000, 0.90000, 1.10000, 0.90000
 2896,'AMESBURY 2 3', 230.0000,1,   4,   1,   1,1.03626251, -70.343790, 1.10000, 0.90000, 1.10000, 0.90000
 2897,'ANDOVER 4 1 ', 230.0000,1,   4,   1,   1,1.03727341, -71.873623, 1.10000, 0.90000, 1.10000, 0.90000
 2898,'ANDOVER 4 2 ', 115.0000,1,   4,   1,   1,1.03386354, -74.029777, 1.10000, 0.90000, 1.10000, 0.90000
 2899,'ANDOVER 4 3 ',  13.8000,1,   4,   1,   1,1.03235555, -75.541851, 1.10000, 0.90000, 1.10000, 0.90000
 2901,'ANDOVER 4 5 ', 230.0000,1,   4,   1,   1,1.03719211, -71.891573, 1.10000, 0.90000, 1.10000, 0.90000
 2902,'ANDOVER 5 1 ', 115.0000,1,   4,   1,   1,1.03593338, -73.833792, 1.10000, 0.90000, 1.10000, 0.90000
 2903,'ANDOVER 6 1 ', 115.0000,1,   4,   1,   1,1.04126835, -73.770558, 1.10000, 0.90000, 1.10000, 0.90000
 2904,'ANDOVER 6 2 ', 115.0000,1,   4,   1,   1,1.04121184, -73.779212, 1.10000, 0.90000, 1.10000, 0.90000
 2905,'ANDOVER 7 1 ', 115.0000,1,   4,   1,   1,1.03327692, -74.173314, 1.10000, 0.90000, 1.10000, 0.90000
 2906,'BEVERLY 1 1 ', 230.0000,1,   4,   1,   1,1.04319680, -71.297203, 1.10000, 0.90000, 1.10000, 0.90000
 2907,'BEVERLY 1 2 ', 115.0000,1,   4,   1,   1,1.03891635, -73.782832, 1.10000, 0.90000, 1.10000, 0.90000
 2908,'BEVERLY 1 3 ',  13.2000,1,   4,   1,   1,1.03642130, -76.680348, 1.10000, 0.90000, 1.10000, 0.90000
 2910,'BEVERLY 1 5 ', 230.0000,1,   4,   1,   1,1.04291713, -71.331040, 1.10000, 0.90000, 1.10000, 0.90000
 2911,'BEVERLY 2 1 ', 115.0000,1,   4,   1,   1,1.03933465, -74.513484, 1.10000, 0.90000, 1.10000, 0.90000
 2912,'BEVERLY 3 1 ', 115.0000,1,   4,   1,   1,1.03924656, -74.464389, 1.10000, 0.90000, 1.10000, 0.90000
 2913,'BEVERLY 3 2 ', 115.0000,1,   4,   1,   1,1.03906584, -74.475194, 1.10000, 0.90000, 1.10000, 0.90000
 2914,'BEVERLY 4 1 ', 500.0000,1,   4,   1,   1,1.04277885, -68.619782, 1.10000, 0.90000, 1.10000, 0.90000
 2915,'BEVERLY 4 2 ', 230.0000,1,   4,   1,   1,1.04028702, -71.221210, 1.10000, 0.90000, 1.10000, 0.90000
 2916,'BEVERLY 4 3 ', 115.0000,1,   4,   1,   1,1.03886437, -73.979937, 1.10000, 0.90000, 1.10000, 0.90000
 2917,'BEVERLY 4 4 ',  13.8000,1,   4,   1,   1,1.03886437, -73.979937, 1.10000, 0.90000, 1.10000, 0.90000
 2918,'BEVERLY 4 5 ',  13.8000,1,   4,   1,   1,1.03886437, -73.979937, 1.10000, 0.90000, 1.10000, 0.90000
 2920,'BEVERLY 4 7 ', 230.0000,1,   4,   1,   1,1.04013634, -71.244849, 1.10000, 0.90000, 1.10000, 0.90000
 2921,'BEVERLY 4 9 ', 230.0000,1,   4,   1,   1,1.03989673, -71.310085, 1.10000, 0.90000, 1.10000, 0.90000
 2922,'DANVERS 1 1 ', 115.0000,1,   4,   1,   1,1.04078507, -74.414248, 1.10000, 0.90000, 1.10000, 0.90000
 2923,'GEORGETOWN~2', 115.0000,1,   4,   1,   1,1.03719664, -74.326385, 1.10000, 0.90000, 1.10000, 0.90000
 2924,'GEORGETOWN~2', 115.0000,1,   4,   1,   1,1.03847432, -73.186208, 1.10000, 0.90000, 1.10000, 0.90000
 2925,'GLOUCESTER~1', 115.0000,1,   4,   1,   1,1.03270149, -73.603744, 1.10000, 0.90000, 1.10000, 0.90000
 2926,'GLOUCESTER~2', 230.0000,1,   4,   1,   1,1.04096651, -71.405174, 1.10000, 0.90000, 1.10000, 0.90000
 2927,'GLOUCESTER~3', 230.0000,1,   4,   1,   1,1.04076743, -71.325412, 1.10000, 0.90000, 1.10000, 0.90000
 2928,'GLOUCESTER~4', 115.0000,1,   4,   1,   1,1.03291273, -73.442354, 1.10000, 0.90000, 1.10000, 0.90000
 2929,'HAVERHILL ~1', 115.0000,1,   4,   1,   1,1.03955531, -73.129988, 1.10000, 0.90000, 1.10000, 0.90000
 2930,'HAVERHILL ~2', 115.0000,1,   4,   1,   1,1.03935850, -73.137003, 1.10000, 0.90000, 1.10000, 0.90000
 2931,'HAVERHILL ~3', 115.0000,1,   4,   1,   1,1.03811860, -73.390144, 1.10000, 0.90000, 1.10000, 0.90000
 2932,'HAVERHILL ~4', 115.0000,1,   4,   1,   1,1.03887105, -73.231540, 1.10000, 0.90000, 1.10000, 0.90000
 2933,'HAVERHILL ~5', 115.0000,1,   4,   1,   1,1.03875375, -73.218679, 1.10000, 0.90000, 1.10000, 0.90000
 2934,'HAVERHILL ~6', 500.0000,1,   4,   1,   1,1.04162931, -67.943990, 1.10000, 0.90000, 1.10000, 0.90000
 2935,'HAVERHILL ~7', 230.0000,1,   4,   1,   1,1.03958511, -70.098867, 1.10000, 0.90000, 1.10000, 0.90000
 2936,'HAVERHILL ~8', 115.0000,1,   4,   1,   1,1.04189062, -72.703293, 1.10000, 0.90000, 1.10000, 0.90000
 2937,'HAVERHILL ~9',  13.8000,1,   4,   1,   1,1.03987038, -69.674971, 1.10000, 0.90000, 1.10000, 0.90000
 2939,'HAVERHILL~11', 500.0000,1,   4,   1,   1,1.04315996, -67.690364, 1.10000, 0.90000, 1.10000, 0.90000
 2940,'HAVERHILL~12', 500.0000,1,   4,   1,   1,1.04162931, -67.943990, 1.10000, 0.90000, 1.10000, 0.90000
 2941,'HAVERHILL~13', 115.0000,1,   4,   1,   1,1.03715229, -74.027769, 1.10000, 0.90000, 1.10000, 0.90000
 2942,'HAVERHILL~14', 115.0000,1,   4,   1,   1,1.03854322, -73.393012, 1.10000, 0.90000, 1.10000, 0.90000
 2943,'HAVERHILL~15', 115.0000,1,   4,   1,   1,1.03850091, -73.398886, 1.10000, 0.90000, 1.10000, 0.90000
 2944,'HAVERHILL~16', 115.0000,1,   4,   1,   1,1.03807485, -73.336766, 1.10000, 0.90000, 1.10000, 0.90000
 2945,'IPSWICH 1 1 ', 115.0000,1,   4,   1,   1,1.03461039, -73.421118, 1.10000, 0.90000, 1.10000, 0.90000
 2946,'IPSWICH 2 1 ', 115.0000,1,   4,   1,   1,1.03698945, -74.247305, 1.10000, 0.90000, 1.10000, 0.90000
 2947,'IPSWICH 3 1 ', 230.0000,1,   4,   1,   1,1.03686261, -71.109844, 1.10000, 0.90000, 1.10000, 0.90000
 2948,'LAWRENCE 1 1', 115.0000,1,   4,   1,   1,1.03766370, -73.742568, 1.10000, 0.90000, 1.10000, 0.90000
 2949,'LAWRENCE 2 1', 115.0000,1,   4,   1,   1,1.03251243, -74.214015, 1.10000, 0.90000, 1.10000, 0.90000
 2950,'LAWRENCE 2 2', 115.0000,1,   4,   1,   1,1.03232992, -74.226357, 1.10000, 0.90000, 1.10000, 0.90000
 2951,'LAWRENCE 3 1', 115.0000,1,   4,   1,   1,1.03743434, -74.022865, 1.10000, 0.90000, 1.10000, 0.90000
 2952,'LAWRENCE 4 1', 230.0000,1,   4,   1,   1,1.03790653, -70.982372, 1.10000, 0.90000, 1.10000, 0.90000
 2953,'LAWRENCE 4 2', 115.0000,1,   4,   1,   1,1.03939009, -73.184548, 1.10000, 0.90000, 1.10000, 0.90000
 2954,'LAWRENCE 4 3', 230.0000,1,   4,   1,   1,1.03755629, -71.001715, 1.10000, 0.90000, 1.10000, 0.90000
 2955,'LAWRENCE 5 1', 230.0000,1,   4,   1,   1,1.04100537, -71.139747, 1.10000, 0.90000, 1.10000, 0.90000
 2956,'LAWRENCE 5 2', 115.0000,1,   4,   1,   1,1.04154110, -73.660967, 1.10000, 0.90000, 1.10000, 0.90000
 2957,'LAWRENCE 5 3', 230.0000,1,   4,   1,   1,1.04092205, -71.149664, 1.10000, 0.90000, 1.10000, 0.90000
 2958,'LAWRENCE 6 1', 115.0000,1,   4,   1,   1,1.03875816, -73.661685, 1.10000, 0.90000, 1.10000, 0.90000
 2959,'LAWRENCE 7 1', 115.0000,1,   4,   1,   1,1.03594935, -73.722740, 1.10000, 0.90000, 1.10000, 0.90000
 2960,'LAWRENCE 8 1', 115.0000,1,   4,   1,   1,1.03589022, -73.783692, 1.10000, 0.90000, 1.10000, 0.90000
 2961,'LYNN 1 1    ', 115.0000,1,   4,   1,   1,1.03708565, -74.564137, 1.10000, 0.90000, 1.10000, 0.90000
 2962,'LYNN 2 1    ', 115.0000,1,   4,   1,   1,1.03769732, -74.355174, 1.10000, 0.90000, 1.10000, 0.90000
 2963,'LYNN 2 2    ', 115.0000,1,   4,   1,   1,1.03754866, -74.370911, 1.10000, 0.90000, 1.10000, 0.90000
 2964,'LYNN 3 1    ', 115.0000,1,   4,   1,   1,1.04063404, -74.294269, 1.10000, 0.90000, 1.10000, 0.90000
 2965,'LYNN 3 2    ', 115.0000,1,   4,   1,   1,1.04071474, -74.283765, 1.10000, 0.90000, 1.10000, 0.90000
 2966,'LYNN 4 1    ', 115.0000,1,   4,   1,   1,1.03930259, -74.525287, 1.10000, 0.90000, 1.10000, 0.90000
 2967,'LYNN 5 1    ', 115.0000,1,   4,   1,   1,1.04387808, -73.906957, 1.10000, 0.90000, 1.10000, 0.90000
 2968,'LYNN 6 1    ', 115.0000,1,   4,   1,   1,1.04455483, -73.925111, 1.10000, 0.90000, 1.10000, 0.90000
 2969,'LYNN 7 1    ', 115.0000,1,   4,   1,   1,1.03652310, -74.431447, 1.10000, 0.90000, 1.10000, 0.90000
 2970,'LYNNFIELD 1 ', 115.0000,1,   4,   1,   1,1.03584743, -74.578016, 1.10000, 0.90000, 1.10000, 0.90000
 2971,'MARBLEHEAD~1', 115.0000,1,   4,   1,   1,1.03722751, -74.082479, 1.10000, 0.90000, 1.10000, 0.90000
 2972,'METHUEN 1 1 ', 115.0000,1,   4,   1,   1,1.03731835, -73.484728, 1.10000, 0.90000, 1.10000, 0.90000
 2973,'METHUEN 2 1 ', 115.0000,1,   4,   1,   1,1.03737605, -73.985647, 1.10000, 0.90000, 1.10000, 0.90000
 2974,'METHUEN 2 2 ', 115.0000,1,   4,   1,   1,1.03748119, -73.974535, 1.10000, 0.90000, 1.10000, 0.90000
 2975,'METHUEN 3 1 ', 115.0000,1,   4,   1,   1,1.03859150, -73.885339, 1.10000, 0.90000, 1.10000, 0.90000
 2976,'METHUEN 4 1 ', 115.0000,1,   4,   1,   1,1.03844106, -73.793692, 1.10000, 0.90000, 1.10000, 0.90000
 2977,'METHUEN 5 1 ', 115.0000,1,   4,   1,   1,1.03889918, -73.805658, 1.10000, 0.90000, 1.10000, 0.90000
 2978,'METHUEN 5 2 ', 115.0000,1,   4,   1,   1,1.03907061, -73.795577, 1.10000, 0.90000, 1.10000, 0.90000
 2979,'MIDDLETON ~1', 115.0000,1,   4,   1,   1,1.03648114, -73.925555, 1.10000, 0.90000, 1.10000, 0.90000
 2980,'MIDDLETON ~2', 115.0000,1,   4,   1,   1,1.03644180, -73.931757, 1.10000, 0.90000, 1.10000, 0.90000
 2981,'NEWBURYPOR~1', 115.0000,1,   4,   1,   1,1.03983390, -72.815636, 1.10000, 0.90000, 1.10000, 0.90000
 2982,'NEWBURYPOR~2', 115.0000,1,   4,   1,   1,1.03710866, -72.215249, 1.10000, 0.90000, 1.10000, 0.90000
 2983,'NEWBURYPOR~3', 115.0000,1,   4,   1,   1,1.03680563, -72.009503, 1.10000, 0.90000, 1.10000, 0.90000
 2984,'NEWBURYPOR~4', 115.0000,1,   4,   1,   1,1.03690636, -72.004551, 1.10000, 0.90000, 1.10000, 0.90000
 2985,'NORTH ANDO~1', 115.0000,1,   4,   1,   1,1.03786039, -73.295388, 1.10000, 0.90000, 1.10000, 0.90000
 2986,'NORTH ANDO~2', 115.0000,1,   4,   1,   1,1.03775847, -73.305395, 1.10000, 0.90000, 1.10000, 0.90000
 2987,'NORTH ANDO~3', 115.0000,1,   4,   1,   1,1.03879523, -74.595911, 1.10000, 0.90000, 1.10000, 0.90000
 2988,'NORTH ANDO~4', 115.0000,1,   4,   1,   1,1.03860545, -74.607857, 1.10000, 0.90000, 1.10000, 0.90000
 2989,'NORTH ANDO~5', 115.0000,1,   4,   1,   1,1.03628325, -74.087629, 1.10000, 0.90000, 1.10000, 0.90000
 2990,'NORTH ANDO~6', 115.0000,1,   4,   1,   1,1.03638756, -74.072616, 1.10000, 0.90000, 1.10000, 0.90000
 2991,'NORTH ANDO~7', 230.0000,1,   4,   1,   1,1.03587794, -71.185584, 1.10000, 0.90000, 1.10000, 0.90000
 2992,'NORTH ANDO~8', 115.0000,1,   4,   1,   1,1.03767610, -73.489762, 1.10000, 0.90000, 1.10000, 0.90000
 2993,'NORTH ANDO~9',  13.8000,1,   4,   1,   1,1.03713608, -72.982873, 1.10000, 0.90000, 1.10000, 0.90000
 2995,'NORTH AND~11', 230.0000,1,   4,   1,   1,1.03580499, -71.194361, 1.10000, 0.90000, 1.10000, 0.90000
 2996,'PEABODY 1 1 ', 230.0000,1,   4,   1,   1,1.03156435, -71.607423, 1.10000, 0.90000, 1.10000, 0.90000
 2997,'PEABODY 1 2 ', 115.0000,1,   4,   1,   1,1.04469705, -74.253978, 1.10000, 0.90000, 1.10000, 0.90000
 2998,'PEABODY 1 3 ', 230.0000,1,   4,   1,   1,1.03234386, -71.572535, 1.10000, 0.90000, 1.10000, 0.90000
 2999,'PEABODY 2 1 ', 115.0000,1,   4,   1,   1,1.03734040, -74.440442, 1.10000, 0.90000, 1.10000, 0.90000
 3000,'PEABODY 2 2 ', 115.0000,1,   4,   1,   1,1.03740227, -74.429794, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'PEABODY 3 1 ', 230.0000,1,   4,   1,   1,1.02461970, -71.840258, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'PEABODY 3 2 ', 115.0000,1,   4,   1,   1,1.03873873, -74.365679, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'PEABODY 3 3 ', 230.0000,1,   4,   1,   1,1.02586770, -71.781538, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'PEABODY 4 1 ', 115.0000,1,   4,   1,   1,1.03669882, -74.559889, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'PEABODY 4 2 ', 115.0000,1,   4,   1,   1,1.03653193, -74.583111, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'SALEM 5 1   ', 115.0000,1,   4,   1,   1,1.03754878, -74.468200, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'SALEM 6 1   ', 115.0000,1,   4,   1,   1,1.03653252, -74.227019, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'SALEM 6 2   ', 115.0000,1,   4,   1,   1,1.03645587, -74.239512, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SALEM 7 1   ', 230.0000,1,   4,   1,   1,1.03397667, -71.557993, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'SALISBURY~23', 115.0000,1,   4,   1,   1,1.03864431, -72.927740, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'SALISBURY~62', 115.0000,1,   4,   1,   1,1.04045939, -71.074382, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'SALISBURY~65', 115.0000,1,   4,   1,   1,1.04053152, -71.079866, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'SALISBURY~66', 115.0000,1,   4,   1,   1,1.04050303, -71.082585, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'SAUGUS 1 1  ', 115.0000,1,   4,   1,   1,1.03238952, -74.605460, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'SAUGUS 1 2  ', 115.0000,1,   4,   1,   1,1.03225720, -74.627706, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'SAUGUS 2 1  ', 115.0000,1,   4,   1,   1,1.03631496, -74.409939, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'SAUGUS 2 2  ', 115.0000,1,   4,   1,   1,1.03626370, -74.417206, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'SAUGUS 3 1  ', 115.0000,1,   4,   1,   1,1.03360116, -74.605808, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'SAUGUS 3 2  ', 115.0000,1,   4,   1,   1,1.03348780, -74.616504, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'SOUTH HAMI~1', 115.0000,1,   4,   1,   1,1.03697681, -73.675946, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'SWAMPSCOTT 1', 115.0000,1,   4,   1,   1,1.03905880, -74.356171, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'TOPSFIELD 1 ', 115.0000,1,   4,   1,   1,1.03755689, -74.067220, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'AMHERST 3 1 ', 115.0000,1,   4,   1,   1,1.03980136, -73.236942, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'AMHERST 4 1 ', 115.0000,1,   4,   1,   1,1.03870142, -73.067581, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'AMHERST 4 2 ', 115.0000,1,   4,   1,   1,1.03859806, -73.076153, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'AMHERST 5 1 ', 230.0000,1,   4,   1,   1,1.03992915, -72.040252, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'AMHERST 5 2 ', 115.0000,1,   4,   1,   1,1.03993928, -72.961372, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'AMHERST 5 3 ', 230.0000,1,   4,   1,   1,1.03978205, -72.053134, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'ASHFIELD 1  ', 115.0000,1,   4,   1,   1,1.04340518, -72.224258, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'BERNARDSTO~1', 115.0000,1,   4,   1,   1,1.04109943, -71.869655, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'BERNARDSTO~2', 115.0000,1,   4,   1,   1,1.04107404, -71.871581, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'CONWAY 4 1  ', 115.0000,1,   4,   1,   1,1.04397595, -72.182751, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'GREENFIELD~1', 115.0000,1,   4,   1,   1,1.04318261, -72.164207, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'GREENFIELD~2', 115.0000,1,   4,   1,   1,1.04327786, -72.154426, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'GREENFIEL~18', 115.0000,1,   4,   1,   1,1.04364812, -71.975973, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'GREENFIEL~19', 115.0000,1,   4,   1,   1,1.04235995, -71.973849, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'GREENFIEL~20', 115.0000,1,   4,   1,   1,1.04240644, -71.966152, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'GREENFIEL~21', 115.0000,1,   4,   1,   1,1.04397261, -72.009025, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'NORTHFIEL~24', 115.0000,1,   4,   1,   1,1.04071391, -72.689974, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'NORTHFIEL~25', 115.0000,1,   4,   1,   1,1.04067934, -72.692781, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'NORTHFIEL~26', 115.0000,1,   4,   1,   1,1.04133356, -72.023880, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'ORANGE 1 1  ', 115.0000,1,   4,   1,   1,1.04144681, -73.161510, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'ORANGE 2 1  ', 115.0000,1,   4,   1,   1,1.04086089, -72.552749, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'ORANGE 3 1  ', 115.0000,1,   4,   1,   1,1.04759240, -72.157240, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'ORANGE 3 2  ', 115.0000,1,   4,   1,   1,1.04752243, -72.162923, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'SHELBURNE ~5', 115.0000,1,   4,   1,   1,1.04388833, -71.838277, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'SOUTH DEER~1', 230.0000,1,   4,   1,   1,1.04392004, -71.002528, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'SOUTH DEER~2', 115.0000,1,   4,   1,   1,1.04377890, -72.327161, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'SOUTH DEER~3', 230.0000,1,   4,   1,   1,1.04384279, -71.009351, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'TURNERS FA~1', 115.0000,1,   4,   1,   1,1.04595625, -72.095044, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'TURNERS FA~2', 115.0000,1,   4,   1,   1,1.04590869, -72.098070, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'AGAWAM 1 1  ', 115.0000,1,   4,   1,   1,1.03367007, -76.208184, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'AGAWAM 1 2  ',  18.0000,1,   4,   1,   1,1.02698970, -77.070905, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'AGAWAM 1 3  ',  18.0000,1,   4,   1,   1,1.03433311, -76.124774, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'AGAWAM 1 5  ', 115.0000,1,   4,   1,   1,1.03372967, -76.202966, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'AGAWAM 1 7  ', 115.0000,1,   4,   1,   1,1.03367007, -76.208184, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'AGAWAM 2 1  ', 115.0000,1,   4,   1,   1,1.03788877, -75.310813, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'AGAWAM 2 2  ', 115.0000,1,   4,   1,   1,1.03783655, -75.315342, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'BRIMFIELD ~1', 115.0000,1,   4,   1,   1,1.03766453, -74.806438, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'BRIMFIELD ~2', 115.0000,1,   4,   1,   1,1.03761923, -74.811731, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'CHESTER 4 1 ', 115.0000,1,   4,   1,   1,1.03751075, -75.220423, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'CHESTER 4 2 ', 115.0000,1,   4,   1,   1,1.03753293, -75.216666, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'CHICOPEE 1 1', 115.0000,1,   4,   1,   1,1.04020727, -75.008530, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'CHICOPEE 1 2', 115.0000,1,   4,   1,   1,1.04013276, -75.015032, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'CHICOPEE 2 1', 115.0000,1,   4,   1,   1,1.03259075, -74.636059, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'CHICOPEE 3 1', 115.0000,1,   4,   1,   1,1.03328776, -74.589170, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'CHICOPEE 3 2', 115.0000,1,   4,   1,   1,1.03336704, -74.582667, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'CHICOPEE 4 1', 115.0000,1,   4,   1,   1,1.04162228, -74.841313, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'CHICOPEE 4 2',  13.8000,1,   4,   1,   1,1.04162228, -74.841313, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'CHICOPEE 4 3',  13.8000,1,   4,   1,   1,1.04162228, -74.841313, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'CHICOPEE 4 5', 115.0000,1,   4,   1,   1,1.04169571, -74.829531, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'CHICOPEE 4 7', 115.0000,1,   4,   1,   1,1.04155147, -74.852432, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'CHICOPEE 5 1', 115.0000,1,   4,   1,   1,1.03371561, -74.442184, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'CHICOPEE 6 1', 230.0000,1,   4,   1,   1,1.03784180, -72.568690, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'CHICOPEE 6 2', 115.0000,1,   4,   1,   1,1.03995645, -73.600582, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'CHICOPEE 6 3', 230.0000,1,   4,   1,   1,1.03765905, -72.591899, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'EAST LONGM~1', 115.0000,1,   4,   1,   1,1.03323400, -75.421210, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'EAST LONGM~2', 115.0000,1,   4,   1,   1,1.03326380, -75.416818, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'EAST LONGM~3', 115.0000,1,   4,   1,   1,1.04190588, -75.546564, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'FEEDING HI~1', 115.0000,1,   4,   1,   1,1.03661776, -75.714095, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'FEEDING HI~2', 115.0000,1,   4,   1,   1,1.03655577, -75.718466, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'FEEDING HI~3', 115.0000,1,   4,   1,   1,1.03365350, -76.275065, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'FEEDING HI~4', 115.0000,1,   4,   1,   1,1.03939450, -75.290514, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'FEEDING HI~5', 115.0000,1,   4,   1,   1,1.03949833, -75.281006, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'GRANVILLE ~1', 115.0000,1,   4,   1,   1,1.03926849, -76.016467, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'HOLYOKE 1 1 ', 115.0000,1,   4,   1,   1,1.04197824, -75.230374, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'HOLYOKE 2 1 ', 115.0000,1,   4,   1,   1,1.04069495, -75.189734, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'HOLYOKE 3 1 ', 115.0000,1,   4,   1,   1,1.03602493, -74.007866, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'HOLYOKE 3 2 ', 115.0000,1,   4,   1,   1,1.03593147, -74.019279, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'HOLYOKE 4 1 ', 115.0000,1,   4,   1,   1,1.04113209, -75.169080, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'HUNTINGTO~18', 115.0000,1,   4,   1,   1,1.04027677, -73.677790, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'LONGMEADOW 1', 115.0000,1,   4,   1,   1,1.03484356, -75.784746, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'LONGMEADOW 2', 115.0000,1,   4,   1,   1,1.03468764, -75.796672, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'LUDLOW 3 1  ', 115.0000,1,   4,   1,   1,1.03221583, -74.665579, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'MONSON 1 1  ', 230.0000,1,   4,   1,   1,1.04383087, -72.500361, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'MONSON 1 2  ', 115.0000,1,   4,   1,   1,1.04186952, -74.311379, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'MONSON 1 3  ', 230.0000,1,   4,   1,   1,1.04378772, -72.508796, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'MONSON 2 1  ', 115.0000,1,   4,   1,   1,1.03312540, -74.705775, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'MONSON 2 2  ', 115.0000,1,   4,   1,   1,1.03307557, -74.710426, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'PALMER 1 1  ', 115.0000,1,   4,   1,   1,1.04034019, -74.400124, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'PALMER 1 2  ', 115.0000,1,   4,   1,   1,1.04040980, -74.392836, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'PALMER 2 1  ', 115.0000,1,   4,   1,   1,1.03822184, -74.522719, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'PALMER 2 2  ', 115.0000,1,   4,   1,   1,1.03818953, -74.526509, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'SOUTHWICK ~1', 115.0000,1,   4,   1,   1,1.03770971, -75.667103, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'SOUTHWICK ~2', 115.0000,1,   4,   1,   1,1.03552353, -75.912430, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'SOUTHWICK ~3', 115.0000,1,   4,   1,   1,1.03554618, -75.908926, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'SPRINGFI~127', 115.0000,1,   4,   1,   1,1.03543401, -75.304441, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'SPRINGFI~148', 115.0000,1,   4,   1,   1,1.03227437, -74.655662, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'SPRINGFI~149', 115.0000,1,   4,   1,   1,1.03240514, -74.643394, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'SPRINGFI~167', 115.0000,1,   4,   1,   1,1.03295076, -74.706034, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'SPRINGFI~198', 115.0000,1,   4,   1,   1,1.03816426, -75.347457, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SPRINGFI~228', 115.0000,1,   4,   1,   1,1.03466272, -75.065118, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'SPRINGFI~229', 115.0000,1,   4,   1,   1,1.03453529, -75.071279, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SPRINGFIEL~5', 230.0000,1,   4,   1,   1,1.04094255, -72.725443, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SPRINGFIEL~6', 115.0000,1,   4,   1,   1,1.03561580, -74.805133, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SPRINGFIEL~7', 230.0000,1,   4,   1,   1,1.04085946, -72.737184, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'SPRINGFIE~47', 115.0000,1,   4,   1,   1,1.03498495, -75.507079, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'SPRINGFIE~60', 115.0000,1,   4,   1,   1,1.03718841, -75.136227, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'SPRINGFIE~61', 230.0000,1,   4,   1,   1,1.03648734, -73.233637, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'SPRINGFIE~62', 115.0000,1,   4,   1,   1,1.04234231, -75.339616, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'SPRINGFIE~63', 230.0000,1,   4,   1,   1,1.03638482, -73.200087, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'SPRINGFIE~64', 500.0000,1,   4,   1,   1,1.04627693, -72.190858, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'SPRINGFIE~65', 230.0000,1,   4,   1,   1,1.04742265, -72.995249, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SPRINGFIE~66', 115.0000,1,   4,   1,   1,1.04432762, -74.978641, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SPRINGFIE~67', 500.0000,1,   4,   1,   1,1.04588056, -72.097168, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'SPRINGFIE~68', 230.0000,1,   4,   1,   1,1.04647374, -73.016068, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'SPRINGFIE~69', 115.0000,1,   4,   1,   1,1.03180301, -74.760355, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SPRINGFIE~70', 115.0000,1,   4,   1,   1,1.03166187, -74.777860, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'SPRINGFIE~71', 115.0000,1,   4,   1,   1,1.03295660, -75.022559, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'SPRINGFIE~72', 115.0000,1,   4,   1,   1,1.03500354, -75.341734, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SPRINGFIE~73', 115.0000,1,   4,   1,   1,1.03487039, -75.355182, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SPRINGFIE~74', 115.0000,1,   4,   1,   1,1.03256488, -74.919327, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SPRINGFIE~75', 115.0000,1,   4,   1,   1,1.03250575, -74.930843, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'WEST SPRIN~1', 115.0000,1,   4,   1,   1,1.03929186, -75.226911, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'WEST SPRIN~2', 115.0000,1,   4,   1,   1,1.03916204, -75.234739, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'WEST SPRIN~3', 115.0000,1,   4,   1,   1,1.03602505, -75.474970, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WEST SPRIN~4', 115.0000,1,   4,   1,   1,1.03616714, -75.466439, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'WEST SPRIN~5', 115.0000,1,   4,   1,   1,1.03472638, -75.840071, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'WESTFIELD ~1', 115.0000,1,   4,   1,   1,1.03981817, -75.338701, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'WESTFIELD~26', 115.0000,1,   4,   1,   1,1.03735232, -75.688953, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'WESTFIELD~29', 230.0000,1,   4,   1,   1,1.04397953, -73.523763, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'WESTFIELD~30', 115.0000,1,   4,   1,   1,1.04040015, -75.180172, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'WESTFIELD~31', 230.0000,1,   4,   1,   1,1.04385257, -73.534486, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'WESTFIELD~32', 115.0000,1,   4,   1,   1,1.03725970, -75.925243, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'WESTFIELD~33', 115.0000,1,   4,   1,   1,1.03734434, -75.913577, 1.10000, 0.90000, 1.10000, 0.90000
 3148,'WILBRAHAM ~1', 500.0000,1,   4,   1,   1,1.04219449, -71.445124, 1.10000, 0.90000, 1.10000, 0.90000
 3149,'WILBRAHAM ~2', 230.0000,1,   4,   1,   1,1.04610705, -72.121859, 1.10000, 0.90000, 1.10000, 0.90000
 3150,'WILBRAHAM ~3', 500.0000,1,   4,   1,   1,1.04214573, -71.451155, 1.10000, 0.90000, 1.10000, 0.90000
 3151,'WILBRAHAM ~4', 115.0000,1,   4,   1,   1,1.03995490, -74.538483, 1.10000, 0.90000, 1.10000, 0.90000
 3152,'WILBRAHAM ~5', 115.0000,1,   4,   1,   1,1.04002333, -74.531673, 1.10000, 0.90000, 1.10000, 0.90000
 3153,'WILBRAHAM ~6', 115.0000,1,   4,   1,   1,1.04061317, -74.475631, 1.10000, 0.90000, 1.10000, 0.90000
 3154,'WILBRAHAM ~7', 115.0000,1,   4,   1,   1,1.04057205, -74.481068, 1.10000, 0.90000, 1.10000, 0.90000
 3155,'AMHERST 6 1 ', 115.0000,1,   4,   1,   1,1.03877938, -73.020262, 1.10000, 0.90000, 1.10000, 0.90000
 3156,'AMHERST 6 2 ', 115.0000,1,   4,   1,   1,1.03887880, -73.013834, 1.10000, 0.90000, 1.10000, 0.90000
 3157,'AMHERST 7 1 ', 115.0000,1,   4,   1,   1,1.04094088, -72.790617, 1.10000, 0.90000, 1.10000, 0.90000
 3158,'BELCHERTOW~1', 115.0000,1,   4,   1,   1,1.04324925, -73.220379, 1.10000, 0.90000, 1.10000, 0.90000
 3159,'BELCHERTOW~2', 115.0000,1,   4,   1,   1,1.04068255, -73.342325, 1.10000, 0.90000, 1.10000, 0.90000
 3160,'BELCHERTOW~3', 115.0000,1,   4,   1,   1,1.04060602, -73.351498, 1.10000, 0.90000, 1.10000, 0.90000
 3161,'BELCHERTOW~4', 115.0000,1,   4,   1,   1,1.04482782, -73.002018, 1.10000, 0.90000, 1.10000, 0.90000
 3162,'BELCHERTOW~5', 115.0000,1,   4,   1,   1,1.04474974, -73.007038, 1.10000, 0.90000, 1.10000, 0.90000
 3163,'EASTHAMPTO~1', 115.0000,1,   4,   1,   1,1.04079878, -73.257740, 1.10000, 0.90000, 1.10000, 0.90000
 3164,'EASTHAMPTO~2', 115.0000,1,   4,   1,   1,1.04083109, -73.252256, 1.10000, 0.90000, 1.10000, 0.90000
 3165,'EASTHAMPTO~3', 115.0000,1,   4,   1,   1,1.04126394, -73.074357, 1.10000, 0.90000, 1.10000, 0.90000
 3166,'EASTHAMPTO~4', 115.0000,1,   4,   1,   1,1.04122853, -73.079329, 1.10000, 0.90000, 1.10000, 0.90000
 3167,'EASTHAMPTO~5', 230.0000,1,   4,   1,   1,1.03929293, -71.842013, 1.10000, 0.90000, 1.10000, 0.90000
 3168,'EASTHAMPTO~6', 115.0000,1,   4,   1,   1,1.04090714, -73.267118, 1.10000, 0.90000, 1.10000, 0.90000
 3169,'EASTHAMPTO~7', 230.0000,1,   4,   1,   1,1.03921056, -71.854485, 1.10000, 0.90000, 1.10000, 0.90000
 3170,'FLORENCE 2 1', 115.0000,1,   4,   1,   1,1.04324400, -72.248703, 1.10000, 0.90000, 1.10000, 0.90000
 3171,'FLORENCE 3 1', 115.0000,1,   4,   1,   1,1.03808725, -73.682237, 1.10000, 0.90000, 1.10000, 0.90000
 3172,'HADLEY 1 1  ', 115.0000,1,   4,   1,   1,1.03969812, -72.977880, 1.10000, 0.90000, 1.10000, 0.90000
 3173,'HADLEY 1 2  ',  22.0000,1,   4,   1,   1,1.03969812, -72.977880, 1.10000, 0.90000, 1.10000, 0.90000
 3174,'HADLEY 1 3  ',  22.0000,1,   4,   1,   1,1.03969812, -72.977880, 1.10000, 0.90000, 1.10000, 0.90000
 3176,'HADLEY 1 5  ', 115.0000,1,   4,   1,   1,1.03965783, -72.983071, 1.10000, 0.90000, 1.10000, 0.90000
 3177,'HADLEY 1 7  ', 115.0000,1,   4,   1,   1,1.03973567, -72.971938, 1.10000, 0.90000, 1.10000, 0.90000
 3178,'NORTHAMPTO~1', 115.0000,1,   4,   1,   1,1.03667521, -73.541446, 1.10000, 0.90000, 1.10000, 0.90000
 3179,'NORTHAMPTO~2', 115.0000,1,   4,   1,   1,1.03620923, -73.723710, 1.10000, 0.90000, 1.10000, 0.90000
 3180,'SOUTH HADL~1', 115.0000,1,   4,   1,   1,1.03632629, -73.881740, 1.10000, 0.90000, 1.10000, 0.90000
 3181,'SOUTH HADL~2', 115.0000,1,   4,   1,   1,1.03530431, -74.123023, 1.10000, 0.90000, 1.10000, 0.90000
 3182,'WARE 1 1    ', 115.0000,1,   4,   1,   1,1.04219246, -73.295703, 1.10000, 0.90000, 1.10000, 0.90000
 3183,'WARE 1 2    ', 115.0000,1,   4,   1,   1,1.04221833, -73.291762, 1.10000, 0.90000, 1.10000, 0.90000
 3184,'WARE 2 1    ', 115.0000,1,   4,   1,   1,1.04277313, -73.482119, 1.10000, 0.90000, 1.10000, 0.90000
 3185,'WARE 3 1    ', 115.0000,1,   4,   1,   1,1.04331756, -73.445974, 1.10000, 0.90000, 1.10000, 0.90000
 3186,'WARE 3 2    ', 115.0000,1,   4,   1,   1,1.04328966, -73.449764, 1.10000, 0.90000, 1.10000, 0.90000
 3187,'WILLIAMSBU~1', 115.0000,1,   4,   1,   1,1.04196906, -72.870107, 1.10000, 0.90000, 1.10000, 0.90000
 3188,'ACTON 2 1   ', 115.0000,1,   4,   1,   1,1.03706992, -74.160439, 1.10000, 0.90000, 1.10000, 0.90000
 3189,'ACTON 3 1   ', 115.0000,1,   4,   1,   1,1.03333509, -74.144237, 1.10000, 0.90000, 1.10000, 0.90000
 3190,'ACTON 4 1   ', 230.0000,1,   4,   1,   1,1.04652643, -71.916872, 1.10000, 0.90000, 1.10000, 0.90000
 3191,'ACTON 4 2   ', 230.0000,1,   4,   1,   1,1.04640448, -71.929917, 1.10000, 0.90000, 1.10000, 0.90000
 3192,'ACTON 5 1   ', 115.0000,1,   4,   1,   1,1.03712559, -74.159797, 1.10000, 0.90000, 1.10000, 0.90000
 3193,'ACTON 5 2   ', 115.0000,1,   4,   1,   1,1.03709519, -74.165671, 1.10000, 0.90000, 1.10000, 0.90000
 3194,'ARLINGTON~66', 115.0000,1,   4,   1,   1,1.03850555, -74.296032, 1.10000, 0.90000, 1.10000, 0.90000
 3195,'ARLINGTON~70', 115.0000,1,   4,   1,   1,1.03826082, -74.348071, 1.10000, 0.90000, 1.10000, 0.90000
 3196,'ARLINGTON~73', 230.0000,1,   4,   1,   1,1.03545272, -72.120862, 1.10000, 0.90000, 1.10000, 0.90000
 3197,'ARLINGTON~74', 115.0000,1,   4,   1,   1,1.03928792, -73.904491, 1.10000, 0.90000, 1.10000, 0.90000
 3198,'ARLINGTON~75', 230.0000,1,   4,   1,   1,1.03539598, -72.134352, 1.10000, 0.90000, 1.10000, 0.90000
 3199,'ASHLAND 5 1 ', 115.0000,1,   4,   1,   1,1.03402460, -74.069010, 1.10000, 0.90000, 1.10000, 0.90000
 3200,'BEDFORD 4 1 ', 230.0000,1,   4,   1,   1,1.04343653, -72.157212, 1.10000, 0.90000, 1.10000, 0.90000
 3201,'BEDFORD 4 2 ', 115.0000,1,   4,   1,   1,1.04150188, -73.916007, 1.10000, 0.90000, 1.10000, 0.90000
 3202,'BEDFORD 4 3 ', 230.0000,1,   4,   1,   1,1.04333413, -72.171426, 1.10000, 0.90000, 1.10000, 0.90000
 3203,'BELMONT 3 1 ', 115.0000,1,   4,   1,   1,1.03849483, -74.607133, 1.10000, 0.90000, 1.10000, 0.90000
 3204,'BELMONT 4 1 ', 115.0000,1,   4,   1,   1,1.03506529, -74.486990, 1.10000, 0.90000, 1.10000, 0.90000
 3205,'BILLERICA ~1', 115.0000,1,   4,   1,   1,1.03889632, -74.256457, 1.10000, 0.90000, 1.10000, 0.90000
 3206,'BILLERICA ~2', 115.0000,1,   4,   1,   1,1.03882146, -74.264845, 1.10000, 0.90000, 1.10000, 0.90000
 3207,'BILLERICA ~3', 500.0000,1,   4,   1,   1,1.04636741, -69.723773, 1.10000, 0.90000, 1.10000, 0.90000
 3208,'BILLERICA ~4', 230.0000,1,   4,   1,   1,1.04127729, -71.632319, 1.10000, 0.90000, 1.10000, 0.90000
 3209,'BILLERICA ~5',  13.8000,1,   4,   1,   1,1.03863561, -72.860155, 1.10000, 0.90000, 1.10000, 0.90000
 3211,'BILLERICA ~7', 500.0000,1,   4,   1,   1,1.04619634, -69.743676, 1.10000, 0.90000, 1.10000, 0.90000
 3212,'BILLERICA ~8', 115.0000,1,   4,   1,   1,1.03639710, -74.145815, 1.10000, 0.90000, 1.10000, 0.90000
 3213,'BILLERICA ~9', 115.0000,1,   4,   1,   1,1.03613436, -74.159920, 1.10000, 0.90000, 1.10000, 0.90000
 3214,'BILLERICA~10', 115.0000,1,   4,   1,   1,1.04034078, -74.086871, 1.10000, 0.90000, 1.10000, 0.90000
 3215,'BURLINGTON~7', 115.0000,1,   4,   1,   1,1.03353500, -74.273232, 1.10000, 0.90000, 1.10000, 0.90000
 3216,'BURLINGTON~8', 115.0000,1,   4,   1,   1,1.03344595, -74.279946, 1.10000, 0.90000, 1.10000, 0.90000
 3217,'BURLINGTON~9', 115.0000,1,   4,   1,   1,1.03844416, -73.989739, 1.10000, 0.90000, 1.10000, 0.90000
 3218,'BURLINGTO~10', 115.0000,1,   4,   1,   1,1.03805625, -73.981413, 1.10000, 0.90000, 1.10000, 0.90000
 3219,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03875923, -74.387802, 1.10000, 0.90000, 1.10000, 0.90000
 3220,'CAMBRIDGE ~2', 115.0000,1,   4,   1,   1,1.03867710, -74.407623, 1.10000, 0.90000, 1.10000, 0.90000
 3221,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03198278, -74.581165, 1.10000, 0.90000, 1.10000, 0.90000
 3222,'CAMBRIDGE ~2', 115.0000,1,   4,   1,   1,1.03178453, -74.597250, 1.10000, 0.90000, 1.10000, 0.90000
 3223,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03803611, -74.613642, 1.10000, 0.90000, 1.10000, 0.90000
 3224,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03514171, -74.485549, 1.10000, 0.90000, 1.10000, 0.90000
 3225,'CAMBRIDGE ~2', 115.0000,1,   4,   1,   1,1.03505421, -74.500350, 1.10000, 0.90000, 1.10000, 0.90000
 3226,'CAMBRIDGE ~1', 230.0000,1,   4,   1,   1,1.04033601, -71.844362, 1.10000, 0.90000, 1.10000, 0.90000
 3227,'CAMBRIDGE ~2', 230.0000,1,   4,   1,   1,1.04009593, -71.866957, 1.10000, 0.90000, 1.10000, 0.90000
 3228,'CHELMSFORD~1', 115.0000,1,   4,   1,   1,1.03967738, -73.971304, 1.10000, 0.90000, 1.10000, 0.90000
 3229,'CHELMSFORD~2', 115.0000,1,   4,   1,   1,1.03900707, -73.938382, 1.10000, 0.90000, 1.10000, 0.90000
 3230,'CHELMSFORD~3', 115.0000,1,   4,   1,   1,1.03880322, -73.993406, 1.10000, 0.90000, 1.10000, 0.90000
 3231,'CHELMSFORD~4', 115.0000,1,   4,   1,   1,1.03876507, -74.000202, 1.10000, 0.90000, 1.10000, 0.90000
 3232,'CHESTNUT H~1', 115.0000,1,   4,   1,   1,1.03880882, -74.614974, 1.10000, 0.90000, 1.10000, 0.90000
 3233,'CHESTNUT H~2', 115.0000,1,   4,   1,   1,1.03867340, -74.629775, 1.10000, 0.90000, 1.10000, 0.90000
 3234,'CONCORD 15 1', 115.0000,1,   4,   1,   1,1.03800893, -74.064495, 1.10000, 0.90000, 1.10000, 0.90000
 3235,'DRACUT 1 1  ', 115.0000,1,   4,   1,   1,1.03907549, -74.056715, 1.10000, 0.90000, 1.10000, 0.90000
 3236,'DRACUT 2 1  ', 115.0000,1,   4,   1,   1,1.03752208, -73.457476, 1.10000, 0.90000, 1.10000, 0.90000
 3237,'DRACUT 3 1  ', 230.0000,1,   4,   1,   1,1.03920507, -71.457528, 1.10000, 0.90000, 1.10000, 0.90000
 3238,'DRACUT 3 2  ', 230.0000,1,   4,   1,   1,1.03906739, -71.468934, 1.10000, 0.90000, 1.10000, 0.90000
 3239,'DUNSTABLE 1 ', 115.0000,1,   4,   1,   1,1.03930676, -72.926490, 1.10000, 0.90000, 1.10000, 0.90000
 3240,'DUNSTABLE 2 ', 115.0000,1,   4,   1,   1,1.03931332, -72.925390, 1.10000, 0.90000, 1.10000, 0.90000
 3241,'EVERETT 1 1 ', 230.0000,1,   4,   1,   1,1.03585875, -71.752059, 1.10000, 0.90000, 1.10000, 0.90000
 3242,'EVERETT 1 2 ', 115.0000,1,   4,   1,   1,1.03126848, -74.570940, 1.10000, 0.90000, 1.10000, 0.90000
 3243,'EVERETT 1 3 ',  13.8000,1,   4,   1,   1,1.02958024, -76.502743, 1.10000, 0.90000, 1.10000, 0.90000
 3245,'EVERETT 1 5 ', 230.0000,1,   4,   1,   1,1.03611362, -71.707957, 1.10000, 0.90000, 1.10000, 0.90000
 3246,'EVERETT 2 1 ', 115.0000,1,   4,   1,   1,1.03487825, -74.358207, 1.10000, 0.90000, 1.10000, 0.90000
 3247,'EVERETT 3 1 ', 115.0000,1,   4,   1,   1,1.04205346, -74.145610, 1.10000, 0.90000, 1.10000, 0.90000
 3248,'FRAMINGHAM~1', 115.0000,1,   4,   1,   1,1.03287244, -74.091706, 1.10000, 0.90000, 1.10000, 0.90000
 3249,'FRAMINGHAM~2', 115.0000,1,   4,   1,   1,1.03272951, -74.099923, 1.10000, 0.90000, 1.10000, 0.90000
 3250,'FRAMINGHAM~3', 500.0000,1,   4,   1,   1,1.04330719, -70.153057, 1.10000, 0.90000, 1.10000, 0.90000
 3251,'FRAMINGHAM~4', 230.0000,1,   4,   1,   1,1.04565299, -71.873083, 1.10000, 0.90000, 1.10000, 0.90000
 3252,'FRAMINGHAM~5', 115.0000,1,   4,   1,   1,1.04012954, -73.746249, 1.10000, 0.90000, 1.10000, 0.90000
 3253,'FRAMINGHAM~6',  18.0000,1,   4,   1,   1,1.03552616, -75.738629, 1.10000, 0.90000, 1.10000, 0.90000
 3255,'FRAMINGHAM~8', 500.0000,1,   4,   1,   1,1.04311085, -70.173889, 1.10000, 0.90000, 1.10000, 0.90000
 3256,'FRAMINGHAM~9', 500.0000,1,   4,   1,   1,1.04383230, -70.029465, 1.10000, 0.90000, 1.10000, 0.90000
 3257,'FRAMINGHA~10', 115.0000,1,   4,   1,   1,1.03385139, -74.010817, 1.10000, 0.90000, 1.10000, 0.90000
 3258,'FRAMINGHA~11', 115.0000,1,   4,   1,   1,1.03293049, -74.190095, 1.10000, 0.90000, 1.10000, 0.90000
 3259,'FRAMINGHA~12', 115.0000,1,   4,   1,   1,1.03509927, -74.017462, 1.10000, 0.90000, 1.10000, 0.90000
 3260,'GROTON 3 1  ', 115.0000,1,   4,   1,   1,1.04202116, -73.860095, 1.10000, 0.90000, 1.10000, 0.90000
 3261,'GROTON 4 1  ', 115.0000,1,   4,   1,   1,1.04303145, -73.607521, 1.10000, 0.90000, 1.10000, 0.90000
 3262,'HOLLISTON ~1', 115.0000,1,   4,   1,   1,1.03574169, -73.474817, 1.10000, 0.90000, 1.10000, 0.90000
 3263,'HOLLISTON ~2', 115.0000,1,   4,   1,   1,1.04024053, -73.324758, 1.10000, 0.90000, 1.10000, 0.90000
 3264,'HOPKINTON ~1', 230.0000,1,   4,   1,   1,1.03535795, -72.002939, 1.10000, 0.90000, 1.10000, 0.90000
 3265,'HOPKINTON ~2', 115.0000,1,   4,   1,   1,1.03688538, -73.477850, 1.10000, 0.90000, 1.10000, 0.90000
 3266,'HOPKINTON ~3', 230.0000,1,   4,   1,   1,1.03523803, -72.016142, 1.10000, 0.90000, 1.10000, 0.90000
 3267,'HOPKINTON ~4', 115.0000,1,   4,   1,   1,1.03825104, -73.770414, 1.10000, 0.90000, 1.10000, 0.90000
 3268,'HUDSON 6 1  ', 230.0000,1,   4,   1,   1,1.04499841, -71.986451, 1.10000, 0.90000, 1.10000, 0.90000
 3269,'HUDSON 7 1  ', 115.0000,1,   4,   1,   1,1.03522611, -74.126315, 1.10000, 0.90000, 1.10000, 0.90000
 3270,'LITTLETON~26', 115.0000,1,   4,   1,   1,1.03711152, -73.505929, 1.10000, 0.90000, 1.10000, 0.90000
 3271,'LOWELL 4 1  ', 115.0000,1,   4,   1,   1,1.04203331, -73.870927, 1.10000, 0.90000, 1.10000, 0.90000
 3272,'LOWELL 5 1  ', 500.0000,1,   4,   1,   1,1.04520297, -69.378248, 1.10000, 0.90000, 1.10000, 0.90000
 3273,'LOWELL 5 2  ', 230.0000,1,   4,   1,   1,1.04052317, -71.062613, 1.10000, 0.90000, 1.10000, 0.90000
 3274,'LOWELL 5 3  ', 115.0000,1,   4,   1,   1,1.04003870, -73.861679, 1.10000, 0.90000, 1.10000, 0.90000
 3275,'LOWELL 5 4  ', 230.0000,1,   4,   1,   1,1.03979456, -71.185632, 1.10000, 0.90000, 1.10000, 0.90000
 3276,'LOWELL 5 6  ', 500.0000,1,   4,   1,   1,1.04516065, -69.386369, 1.10000, 0.90000, 1.10000, 0.90000
 3277,'LOWELL 6 1  ', 115.0000,1,   4,   1,   1,1.03671730, -73.530743, 1.10000, 0.90000, 1.10000, 0.90000
 3278,'LOWELL 7 1  ', 115.0000,1,   4,   1,   1,1.03922284, -74.065977, 1.10000, 0.90000, 1.10000, 0.90000
 3279,'LOWELL 8 1  ', 115.0000,1,   4,   1,   1,1.03625238, -73.666903, 1.10000, 0.90000, 1.10000, 0.90000
 3280,'LOWELL 9 1  ', 115.0000,1,   4,   1,   1,1.03745317, -73.987983, 1.10000, 0.90000, 1.10000, 0.90000
 3281,'LOWELL 10 1 ', 115.0000,1,   4,   1,   1,1.03750706, -73.583281, 1.10000, 0.90000, 1.10000, 0.90000
 3282,'LOWELL 11 1 ', 230.0000,1,   4,   1,   1,1.03905487, -71.027246, 1.10000, 0.90000, 1.10000, 0.90000
 3283,'LOWELL 11 2 ', 115.0000,1,   4,   1,   1,1.04076743, -73.677339, 1.10000, 0.90000, 1.10000, 0.90000
 3284,'LOWELL 11 3 ', 230.0000,1,   4,   1,   1,1.03896463, -71.037164, 1.10000, 0.90000, 1.10000, 0.90000
 3285,'LOWELL 12 1 ', 115.0000,1,   4,   1,   1,1.03660834, -73.561568, 1.10000, 0.90000, 1.10000, 0.90000
 3286,'LOWELL 12 2 ', 115.0000,1,   4,   1,   1,1.03649199, -73.571294, 1.10000, 0.90000, 1.10000, 0.90000
 3287,'LOWELL 13 1 ', 115.0000,1,   4,   1,   1,1.03492796, -73.730601, 1.10000, 0.90000, 1.10000, 0.90000
 3288,'LOWELL 14 1 ', 115.0000,1,   4,   1,   1,1.03556180, -74.122654, 1.10000, 0.90000, 1.10000, 0.90000
 3289,'LOWELL 15 1 ', 115.0000,1,   4,   1,   1,1.03737020, -73.470835, 1.10000, 0.90000, 1.10000, 0.90000
 3290,'MALDEN 1 1  ', 115.0000,1,   4,   1,   1,1.03646219, -74.289297, 1.10000, 0.90000, 1.10000, 0.90000
 3291,'MALDEN 2 1  ', 230.0000,1,   4,   1,   1,1.03641975, -71.629068, 1.10000, 0.90000, 1.10000, 0.90000
 3292,'MALDEN 2 2  ', 115.0000,1,   4,   1,   1,1.02999747, -74.377427, 1.10000, 0.90000, 1.10000, 0.90000
 3293,'MALDEN 2 3  ', 230.0000,1,   4,   1,   1,1.03679121, -71.578443, 1.10000, 0.90000, 1.10000, 0.90000
 3294,'MALDEN 3 1  ', 115.0000,1,   4,   1,   1,1.03590047, -74.315846, 1.10000, 0.90000, 1.10000, 0.90000
 3295,'MALDEN 4 1  ', 230.0000,1,   4,   1,   1,1.04291892, -71.688443, 1.10000, 0.90000, 1.10000, 0.90000
 3296,'MALDEN 4 2  ', 115.0000,1,   4,   1,   1,1.04263067, -74.122756, 1.10000, 0.90000, 1.10000, 0.90000
 3297,'MALDEN 4 3  ', 230.0000,1,   4,   1,   1,1.04277635, -71.702254, 1.10000, 0.90000, 1.10000, 0.90000
 3298,'MALDEN 5 1  ', 230.0000,1,   4,   1,   1,1.04347646, -71.591502, 1.10000, 0.90000, 1.10000, 0.90000
 3299,'MALDEN 5 2  ', 115.0000,1,   4,   1,   1,1.04001772, -74.008310, 1.10000, 0.90000, 1.10000, 0.90000
 3300,'MALDEN 5 3  ', 230.0000,1,   4,   1,   1,1.04330826, -71.616050, 1.10000, 0.90000, 1.10000, 0.90000
 3301,'MARLBOROUG~2', 115.0000,1,   4,   1,   1,1.03773558, -73.954413, 1.10000, 0.90000, 1.10000, 0.90000
 3302,'MARLBOROUG~3', 115.0000,1,   4,   1,   1,1.03783262, -73.943928, 1.10000, 0.90000, 1.10000, 0.90000
 3303,'MARLBOROUG~4', 115.0000,1,   4,   1,   1,1.03328788, -74.196714, 1.10000, 0.90000, 1.10000, 0.90000
 3304,'MARLBOROUG~5', 230.0000,1,   4,   1,   1,1.03750741, -71.939282, 1.10000, 0.90000, 1.10000, 0.90000
 3305,'MARLBOROUG~6', 115.0000,1,   4,   1,   1,1.03511775, -73.843907, 1.10000, 0.90000, 1.10000, 0.90000
 3306,'MARLBOROUG~7',  13.8000,1,   4,   1,   1,1.03482223, -74.172234, 1.10000, 0.90000, 1.10000, 0.90000
 3308,'MARLBOROUG~9', 230.0000,1,   4,   1,   1,1.03735721, -71.948065, 1.10000, 0.90000, 1.10000, 0.90000
 3309,'MARLBOROU~10', 115.0000,1,   4,   1,   1,1.03967249, -74.069932, 1.10000, 0.90000, 1.10000, 0.90000
 3310,'MAYNARD 1 1 ', 115.0000,1,   4,   1,   1,1.03929722, -74.006281, 1.10000, 0.90000, 1.10000, 0.90000
 3311,'MEDFORD 1 1 ', 115.0000,1,   4,   1,   1,1.03077686, -74.540634, 1.10000, 0.90000, 1.10000, 0.90000
 3312,'MEDFORD 1 2 ', 115.0000,1,   4,   1,   1,1.03063655, -74.553858, 1.10000, 0.90000, 1.10000, 0.90000
 3313,'MEDFORD 2 1 ', 115.0000,1,   4,   1,   1,1.03677666, -74.430176, 1.10000, 0.90000, 1.10000, 0.90000
 3314,'MEDFORD 2 2 ', 115.0000,1,   4,   1,   1,1.03696334, -74.399475, 1.10000, 0.90000, 1.10000, 0.90000
 3315,'MEDFORD 3 1 ', 115.0000,1,   4,   1,   1,1.03563678, -74.448044, 1.10000, 0.90000, 1.10000, 0.90000
 3316,'MEDFORD 4 1 ', 230.0000,1,   4,   1,   1,1.03945279, -71.829083, 1.10000, 0.90000, 1.10000, 0.90000
 3317,'MEDFORD 4 2 ', 115.0000,1,   4,   1,   1,1.04016054, -74.270985, 1.10000, 0.90000, 1.10000, 0.90000
 3318,'MEDFORD 4 3 ', 230.0000,1,   4,   1,   1,1.03906167, -71.852538, 1.10000, 0.90000, 1.10000, 0.90000
 3319,'MEDFORD 5 1 ', 115.0000,1,   4,   1,   1,1.03392088, -74.446535, 1.10000, 0.90000, 1.10000, 0.90000
 3320,'MEDFORD 5 2 ', 115.0000,1,   4,   1,   1,1.03367066, -74.467128, 1.10000, 0.90000, 1.10000, 0.90000
 3321,'MELROSE 1 1 ', 115.0000,1,   4,   1,   1,1.03221321, -74.573522, 1.10000, 0.90000, 1.10000, 0.90000
 3322,'MELROSE 2 1 ', 115.0000,1,   4,   1,   1,1.03379035, -74.555306, 1.10000, 0.90000, 1.10000, 0.90000
 3323,'MELROSE 3 1 ', 115.0000,1,   4,   1,   1,1.03848028, -74.184016, 1.10000, 0.90000, 1.10000, 0.90000
 3324,'NATICK 1 1  ', 115.0000,1,   4,   1,   1,1.03717482, -74.063764, 1.10000, 0.90000, 1.10000, 0.90000
 3325,'NATICK 2 1  ', 115.0000,1,   4,   1,   1,1.03334486, -73.670407, 1.10000, 0.90000, 1.10000, 0.90000
 3326,'NATICK 3 1  ', 230.0000,1,   4,   1,   1,1.03812242, -72.031995, 1.10000, 0.90000, 1.10000, 0.90000
 3327,'NATICK 3 2  ', 115.0000,1,   4,   1,   1,1.03440928, -73.501428, 1.10000, 0.90000, 1.10000, 0.90000
 3328,'NATICK 3 3  ', 230.0000,1,   4,   1,   1,1.03794527, -72.047608, 1.10000, 0.90000, 1.10000, 0.90000
 3329,'NATICK 4 1  ', 115.0000,1,   4,   1,   1,1.03163898, -73.982492, 1.10000, 0.90000, 1.10000, 0.90000
 3330,'NEWTON 1 1  ', 115.0000,1,   4,   1,   1,1.03790951, -74.262495, 1.10000, 0.90000, 1.10000, 0.90000
 3331,'NEWTON CEN~1', 230.0000,1,   4,   1,   1,1.03722239, -72.209019, 1.10000, 0.90000, 1.10000, 0.90000
 3332,'NEWTON CEN~2', 115.0000,1,   4,   1,   1,1.03734446, -74.411195, 1.10000, 0.90000, 1.10000, 0.90000
 3333,'NEWTON CEN~3',  13.8000,1,   4,   1,   1,1.03773606, -75.161314, 1.10000, 0.90000, 1.10000, 0.90000
 3335,'NEWTON CEN~5', 230.0000,1,   4,   1,   1,1.03770900, -72.124776, 1.10000, 0.90000, 1.10000, 0.90000
 3336,'NEWTON CEN~6', 230.0000,1,   4,   1,   1,1.03689468, -72.245315, 1.10000, 0.90000, 1.10000, 0.90000
 3337,'NORTH BILL~1', 115.0000,1,   4,   1,   1,1.04118335, -73.845171, 1.10000, 0.90000, 1.10000, 0.90000
 3338,'NORTH BILL~2', 115.0000,1,   4,   1,   1,1.03799522, -73.403053, 1.10000, 0.90000, 1.10000, 0.90000
 3339,'PEPPERELL ~1', 115.0000,1,   4,   1,   1,1.04008746, -73.418653, 1.10000, 0.90000, 1.10000, 0.90000
 3340,'PEPPERELL ~2', 115.0000,1,   4,   1,   1,1.04097629, -73.447558, 1.10000, 0.90000, 1.10000, 0.90000
 3341,'READING 1 1 ', 230.0000,1,   4,   1,   1,1.03665662, -71.742784, 1.10000, 0.90000, 1.10000, 0.90000
 3342,'READING 2 1 ', 115.0000,1,   4,   1,   1,1.03228426, -74.666487, 1.10000, 0.90000, 1.10000, 0.90000
 3343,'READING 2 2 ', 115.0000,1,   4,   1,   1,1.03223622, -74.673919, 1.10000, 0.90000, 1.10000, 0.90000
 3344,'READING 3 1 ', 115.0000,1,   4,   1,   1,1.03579247, -73.769602, 1.10000, 0.90000, 1.10000, 0.90000
 3345,'READING 3 2 ', 115.0000,1,   4,   1,   1,1.03586149, -73.762853, 1.10000, 0.90000, 1.10000, 0.90000
 3346,'SHIRLEY 1 1 ', 115.0000,1,   4,   1,   1,1.04231739, -73.921744, 1.10000, 0.90000, 1.10000, 0.90000
 3347,'SOMERVILLE~1', 115.0000,1,   4,   1,   1,1.03817260, -74.120933, 1.10000, 0.90000, 1.10000, 0.90000
 3348,'SOMERVILLE~2', 115.0000,1,   4,   1,   1,1.03801143, -74.137817, 1.10000, 0.90000, 1.10000, 0.90000
 3349,'SOMERVILL~13', 115.0000,1,   4,   1,   1,1.03672230, -74.622064, 1.10000, 0.90000, 1.10000, 0.90000
 3350,'SOMERVILL~14', 115.0000,1,   4,   1,   1,1.03686178, -74.605378, 1.10000, 0.90000, 1.10000, 0.90000
 3351,'SOMERVILL~15', 115.0000,1,   4,   1,   1,1.03739595, -74.246916, 1.10000, 0.90000, 1.10000, 0.90000
 3352,'STONEHAM 1 1', 115.0000,1,   4,   1,   1,1.03281534, -74.663004, 1.10000, 0.90000, 1.10000, 0.90000
 3353,'STONEHAM 1 2', 115.0000,1,   4,   1,   1,1.03278041, -74.669486, 1.10000, 0.90000, 1.10000, 0.90000
 3354,'STONEHAM 2 1', 115.0000,1,   4,   1,   1,1.03096533, -74.410471, 1.10000, 0.90000, 1.10000, 0.90000
 3355,'STONEHAM 2 2', 115.0000,1,   4,   1,   1,1.03091645, -74.416721, 1.10000, 0.90000, 1.10000, 0.90000
 3356,'SUDBURY 1 1 ', 115.0000,1,   4,   1,   1,1.03826404, -73.951005, 1.10000, 0.90000, 1.10000, 0.90000
 3357,'SUDBURY 2 1 ', 115.0000,1,   4,   1,   1,1.03422809, -73.920194, 1.10000, 0.90000, 1.10000, 0.90000
 3358,'SUDBURY 2 2 ', 115.0000,1,   4,   1,   1,1.03413403, -73.929121, 1.10000, 0.90000, 1.10000, 0.90000
 3359,'TEWKSBURY ~1', 115.0000,1,   4,   1,   1,1.03775239, -74.184693, 1.10000, 0.90000, 1.10000, 0.90000
 3360,'TEWKSBURY ~2', 115.0000,1,   4,   1,   1,1.03911340, -74.117572, 1.10000, 0.90000, 1.10000, 0.90000
 3361,'TEWKSBURY ~3', 230.0000,1,   4,   1,   1,1.04138398, -72.001368, 1.10000, 0.90000, 1.10000, 0.90000
 3362,'TEWKSBURY ~4', 115.0000,1,   4,   1,   1,1.04245937, -73.984022, 1.10000, 0.90000, 1.10000, 0.90000
 3363,'TEWKSBURY ~5', 230.0000,1,   4,   1,   1,1.04125690, -72.012768, 1.10000, 0.90000, 1.10000, 0.90000
 3364,'TYNGSBORO ~1', 115.0000,1,   4,   1,   1,1.03705418, -73.533325, 1.10000, 0.90000, 1.10000, 0.90000
 3365,'TYNGSBORO ~2', 115.0000,1,   4,   1,   1,1.03700161, -73.539581, 1.10000, 0.90000, 1.10000, 0.90000
 3366,'TYNGSBORO ~3', 230.0000,1,   4,   1,   1,1.03791714, -71.742921, 1.10000, 0.90000, 1.10000, 0.90000
 3367,'TYNGSBORO ~4', 115.0000,1,   4,   1,   1,1.03886235, -73.207696, 1.10000, 0.90000, 1.10000, 0.90000
 3368,'TYNGSBORO ~5', 230.0000,1,   4,   1,   1,1.03799975, -71.710402, 1.10000, 0.90000, 1.10000, 0.90000
 3369,'TYNGSBORO ~6', 115.0000,1,   4,   1,   1,1.03871703, -74.116964, 1.10000, 0.90000, 1.10000, 0.90000
 3370,'WAKEFIELD ~1', 115.0000,1,   4,   1,   1,1.03527081, -74.559916, 1.10000, 0.90000, 1.10000, 0.90000
 3371,'WAKEFIELD ~2', 115.0000,1,   4,   1,   1,1.03519821, -74.567163, 1.10000, 0.90000, 1.10000, 0.90000
 3372,'WAKEFIELD~13', 230.0000,1,   4,   1,   1,1.03989828, -71.981062, 1.10000, 0.90000, 1.10000, 0.90000
 3373,'WAKEFIELD~14', 115.0000,1,   4,   1,   1,1.03586495, -74.169106, 1.10000, 0.90000, 1.10000, 0.90000
 3374,'WAKEFIELD~15',  13.8000,1,   4,   1,   1,1.03331280, -76.422181, 1.10000, 0.90000, 1.10000, 0.90000
 3376,'WAKEFIELD~17', 230.0000,1,   4,   1,   1,1.03976011, -71.928715, 1.10000, 0.90000, 1.10000, 0.90000
 3377,'WAKEFIELD~18', 230.0000,1,   4,   1,   1,1.03989828, -71.981062, 1.10000, 0.90000, 1.10000, 0.90000
 3378,'WAKEFIELD~19', 115.0000,1,   4,   1,   1,1.03138053, -74.415676, 1.10000, 0.90000, 1.10000, 0.90000
 3379,'WAKEFIELD~20', 115.0000,1,   4,   1,   1,1.03145134, -74.408873, 1.10000, 0.90000, 1.10000, 0.90000
 3380,'WALTHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03735244, -74.126820, 1.10000, 0.90000, 1.10000, 0.90000
 3381,'WALTHAM 2 1 ', 115.0000,1,   4,   1,   1,1.03798151, -74.012804, 1.10000, 0.90000, 1.10000, 0.90000
 3382,'WALTHAM 3 1 ', 115.0000,1,   4,   1,   1,1.03835988, -74.019293, 1.10000, 0.90000, 1.10000, 0.90000
 3383,'WALTHAM 3 2 ', 115.0000,1,   4,   1,   1,1.03827381, -74.034176, 1.10000, 0.90000, 1.10000, 0.90000
 3384,'WALTHAM 4 1 ', 230.0000,1,   4,   1,   1,1.03715682, -72.206513, 1.10000, 0.90000, 1.10000, 0.90000
 3385,'WALTHAM 4 2 ', 115.0000,1,   4,   1,   1,1.04023147, -74.446282, 1.10000, 0.90000, 1.10000, 0.90000
 3386,'WALTHAM 4 3 ', 230.0000,1,   4,   1,   1,1.03682733, -72.223773, 1.10000, 0.90000, 1.10000, 0.90000
 3387,'WALTHAM 5 1 ', 230.0000,1,   4,   1,   1,1.03290284, -72.108841, 1.10000, 0.90000, 1.10000, 0.90000
 3388,'WALTHAM 5 2 ', 115.0000,1,   4,   1,   1,1.04073012, -73.992942, 1.10000, 0.90000, 1.10000, 0.90000
 3389,'WALTHAM 5 3 ', 230.0000,1,   4,   1,   1,1.03270650, -72.126968, 1.10000, 0.90000, 1.10000, 0.90000
 3390,'WALTHAM 6 1 ', 115.0000,1,   4,   1,   1,1.03719270, -74.435292, 1.10000, 0.90000, 1.10000, 0.90000
 3391,'WALTHAM 6 2 ', 115.0000,1,   4,   1,   1,1.03705406, -74.455790, 1.10000, 0.90000, 1.10000, 0.90000
 3392,'WALTHAM 7 1 ', 230.0000,1,   4,   1,   1,1.03734744, -72.183413, 1.10000, 0.90000, 1.10000, 0.90000
 3393,'WALTHAM 7 2 ', 115.0000,1,   4,   1,   1,1.03663063, -73.876733, 1.10000, 0.90000, 1.10000, 0.90000
 3394,'WALTHAM 7 3 ', 230.0000,1,   4,   1,   1,1.03717375, -72.203145, 1.10000, 0.90000, 1.10000, 0.90000
 3395,'WATERTOWN ~1', 115.0000,1,   4,   1,   1,1.03966486, -74.797272, 1.10000, 0.90000, 1.10000, 0.90000
 3396,'WATERTOWN ~2',  13.8000,1,   4,   1,   1,1.03966486, -74.797272, 1.10000, 0.90000, 1.10000, 0.90000
 3397,'WATERTOWN ~3',  13.8000,1,   4,   1,   1,1.03966486, -74.797272, 1.10000, 0.90000, 1.10000, 0.90000
 3399,'WATERTOWN ~5', 115.0000,1,   4,   1,   1,1.03953969, -74.810720, 1.10000, 0.90000, 1.10000, 0.90000
 3400,'WATERTOWN ~6', 115.0000,1,   4,   1,   1,1.03979599, -74.783468, 1.10000, 0.90000, 1.10000, 0.90000
 3401,'WATERTOWN~34', 115.0000,1,   4,   1,   1,1.03846610, -74.154319, 1.10000, 0.90000, 1.10000, 0.90000
 3402,'WATERTOWN~60', 230.0000,1,   4,   1,   1,1.03946018, -71.684434, 1.10000, 0.90000, 1.10000, 0.90000
 3403,'WATERTOWN~61', 115.0000,1,   4,   1,   1,1.03899264, -74.220886, 1.10000, 0.90000, 1.10000, 0.90000
 3404,'WATERTOWN~62', 230.0000,1,   4,   1,   1,1.03912163, -71.720825, 1.10000, 0.90000, 1.10000, 0.90000
 3405,'WAYLAND 1 1 ', 115.0000,1,   4,   1,   1,1.03540742, -74.011356, 1.10000, 0.90000, 1.10000, 0.90000
 3406,'WEST TOWNS~1', 115.0000,1,   4,   1,   1,1.03847229, -72.377507, 1.10000, 0.90000, 1.10000, 0.90000
 3407,'WEST TOWNS~2', 115.0000,1,   4,   1,   1,1.03843224, -72.380696, 1.10000, 0.90000, 1.10000, 0.90000
 3408,'WESTFORD 3 1', 230.0000,1,   4,   1,   1,1.03805780, -71.914809, 1.10000, 0.90000, 1.10000, 0.90000
 3409,'WESTFORD 3 2', 115.0000,1,   4,   1,   1,1.04398894, -73.620458, 1.10000, 0.90000, 1.10000, 0.90000
 3410,'WESTFORD 3 3', 230.0000,1,   4,   1,   1,1.03793812, -71.926885, 1.10000, 0.90000, 1.10000, 0.90000
 3411,'WESTFORD 4 1', 115.0000,1,   4,   1,   1,1.03855145, -73.401926, 1.10000, 0.90000, 1.10000, 0.90000
 3412,'WESTFORD 4 2', 115.0000,1,   4,   1,   1,1.03860724, -73.395341, 1.10000, 0.90000, 1.10000, 0.90000
 3413,'WESTFORD 5 1', 115.0000,1,   4,   1,   1,1.03838384, -74.215217, 1.10000, 0.90000, 1.10000, 0.90000
 3414,'WILMINGT~128', 115.0000,1,   4,   1,   1,1.03607225, -74.299310, 1.10000, 0.90000, 1.10000, 0.90000
 3415,'WILMINGT~129', 115.0000,1,   4,   1,   1,1.03602803, -74.305034, 1.10000, 0.90000, 1.10000, 0.90000
 3416,'WILMINGT~130', 115.0000,1,   4,   1,   1,1.04044902, -73.800576, 1.10000, 0.90000, 1.10000, 0.90000
 3417,'WILMINGT~131', 115.0000,1,   4,   1,   1,1.03656638, -73.650640, 1.10000, 0.90000, 1.10000, 0.90000
 3418,'WINCHESTER~1', 115.0000,1,   4,   1,   1,1.03628838, -74.454847, 1.10000, 0.90000, 1.10000, 0.90000
 3419,'WINCHESTER~1', 115.0000,1,   4,   1,   1,1.04182756, -73.784150, 1.10000, 0.90000, 1.10000, 0.90000
 3420,'WOBURN 1 1  ', 230.0000,1,   4,   1,   1,1.03761172, -72.227652, 1.10000, 0.90000, 1.10000, 0.90000
 3421,'WOBURN 1 2  ', 115.0000,1,   4,   1,   1,1.03870773, -73.912011, 1.10000, 0.90000, 1.10000, 0.90000
 3422,'WOBURN 1 3  ',  13.8000,1,   4,   1,   1,1.04058754, -75.514032, 1.10000, 0.90000, 1.10000, 0.90000
 3424,'WOBURN 1 5  ', 230.0000,1,   4,   1,   1,1.03718686, -72.259884, 1.10000, 0.90000, 1.10000, 0.90000
 3425,'WOBURN 1 7  ', 230.0000,1,   4,   1,   1,1.03815997, -72.165579, 1.10000, 0.90000, 1.10000, 0.90000
 3426,'WOBURN 2 1  ', 115.0000,1,   4,   1,   1,1.03391743, -74.563010, 1.10000, 0.90000, 1.10000, 0.90000
 3427,'WOBURN 3 1  ', 230.0000,1,   4,   1,   1,1.04147971, -71.665924, 1.10000, 0.90000, 1.10000, 0.90000
 3428,'WOBURN 3 2  ', 115.0000,1,   4,   1,   1,1.03680205, -74.340701, 1.10000, 0.90000, 1.10000, 0.90000
 3429,'WOBURN 3 3  ', 230.0000,1,   4,   1,   1,1.04125142, -71.692131, 1.10000, 0.90000, 1.10000, 0.90000
 3430,'WOBURN 4 1  ', 115.0000,1,   4,   1,   1,1.03514755, -74.329390, 1.10000, 0.90000, 1.10000, 0.90000
 3431,'BELLINGHAM~1', 115.0000,1,   4,   1,   1,1.04065144, -73.170211, 1.10000, 0.90000, 1.10000, 0.90000
 3432,'BELLINGHAM~2', 115.0000,1,   4,   1,   1,1.04411137, -72.927309, 1.10000, 0.90000, 1.10000, 0.90000
 3433,'BELLINGHAM~3', 115.0000,1,   4,   1,   1,1.04414034, -72.922938, 1.10000, 0.90000, 1.10000, 0.90000
 3434,'BELLINGHAM~5', 115.0000,1,   4,   1,   1,1.03790164, -73.815214, 1.10000, 0.90000, 1.10000, 0.90000
 3435,'BRAINTREE ~1', 115.0000,1,   4,   1,   1,1.04052460, -74.218167, 1.10000, 0.90000, 1.10000, 0.90000
 3436,'BRAINTREE ~2', 115.0000,1,   4,   1,   1,1.03866780, -74.455667, 1.10000, 0.90000, 1.10000, 0.90000
 3437,'BRAINTREE ~3', 115.0000,1,   4,   1,   1,1.03905523, -74.354710, 1.10000, 0.90000, 1.10000, 0.90000
 3438,'BRAINTREE ~4', 115.0000,1,   4,   1,   1,1.03965366, -74.111425, 1.10000, 0.90000, 1.10000, 0.90000
 3439,'BROOKLINE ~3', 115.0000,1,   4,   1,   1,1.04140842, -74.860048, 1.10000, 0.90000, 1.10000, 0.90000
 3440,'BROOKLINE ~4', 115.0000,1,   4,   1,   1,1.03568041, -74.289946, 1.10000, 0.90000, 1.10000, 0.90000
 3441,'BROOKLINE ~5', 115.0000,1,   4,   1,   1,1.03560901, -74.298504, 1.10000, 0.90000, 1.10000, 0.90000
 3442,'CANTON 1 1  ', 115.0000,1,   4,   1,   1,1.03871322, -74.298231, 1.10000, 0.90000, 1.10000, 0.90000
 3443,'CANTON 2 1  ', 115.0000,1,   4,   1,   1,1.03667283, -74.245912, 1.10000, 0.90000, 1.10000, 0.90000
 3444,'CANTON 2 2  ', 115.0000,1,   4,   1,   1,1.03663075, -74.251909, 1.10000, 0.90000, 1.10000, 0.90000
 3445,'COHASSET 1 1', 115.0000,1,   4,   1,   1,1.04032075, -73.670263, 1.10000, 0.90000, 1.10000, 0.90000
 3446,'COHASSET 1 2', 115.0000,1,   4,   1,   1,1.04029799, -73.672784, 1.10000, 0.90000, 1.10000, 0.90000
 3447,'DEDHAM 1 1  ', 115.0000,1,   4,   1,   1,1.03510344, -74.564759, 1.10000, 0.90000, 1.10000, 0.90000
 3448,'DEDHAM 1 2  ', 115.0000,1,   4,   1,   1,1.03557312, -74.544159, 1.10000, 0.90000, 1.10000, 0.90000
 3449,'DEDHAM 2 1  ', 115.0000,1,   4,   1,   1,1.03477502, -74.387167, 1.10000, 0.90000, 1.10000, 0.90000
 3450,'EAST WEYMO~1', 115.0000,1,   4,   1,   1,1.03835583, -73.775933, 1.10000, 0.90000, 1.10000, 0.90000
 3451,'EAST WEYMO~2', 115.0000,1,   4,   1,   1,1.03784978, -74.022838, 1.10000, 0.90000, 1.10000, 0.90000
 3452,'EAST WEYMO~3', 115.0000,1,   4,   1,   1,1.03775418, -74.036682, 1.10000, 0.90000, 1.10000, 0.90000
 3453,'EAST WEYMO~4', 115.0000,1,   4,   1,   1,1.04058349, -74.049414, 1.10000, 0.90000, 1.10000, 0.90000
 3454,'EAST WEYMO~5', 115.0000,1,   4,   1,   1,1.04048252, -74.054434, 1.10000, 0.90000, 1.10000, 0.90000
 3455,'FOXBORO 1 1 ', 115.0000,1,   4,   1,   1,1.03656495, -73.877812, 1.10000, 0.90000, 1.10000, 0.90000
 3456,'FOXBORO 2 1 ', 115.0000,1,   4,   1,   1,1.03701651, -73.819100, 1.10000, 0.90000, 1.10000, 0.90000
 3457,'FOXBORO 2 2 ', 115.0000,1,   4,   1,   1,1.03699028, -73.823826, 1.10000, 0.90000, 1.10000, 0.90000
 3458,'FRANKLIN 1~1', 115.0000,1,   4,   1,   1,1.04049718, -73.535982, 1.10000, 0.90000, 1.10000, 0.90000
 3459,'FRANKLIN 1~2', 230.0000,1,   4,   1,   1,1.04164863, -71.393952, 1.10000, 0.90000, 1.10000, 0.90000
 3460,'FRANKLIN 1~3', 115.0000,1,   4,   1,   1,1.03917456, -73.593273, 1.10000, 0.90000, 1.10000, 0.90000
 3461,'FRANKLIN 1~4', 230.0000,1,   4,   1,   1,1.04183245, -71.364241, 1.10000, 0.90000, 1.10000, 0.90000
 3462,'FRANKLIN 1~5', 115.0000,1,   4,   1,   1,1.03939652, -73.575774, 1.10000, 0.90000, 1.10000, 0.90000
 3463,'FRANKLIN 1~6', 115.0000,1,   4,   1,   1,1.03946066, -73.567510, 1.10000, 0.90000, 1.10000, 0.90000
 3464,'FRANKLIN 1~7', 115.0000,1,   4,   1,   1,1.03442216, -73.627069, 1.10000, 0.90000, 1.10000, 0.90000
 3465,'FRANKLIN 1~8', 115.0000,1,   4,   1,   1,1.03435075, -73.639527, 1.10000, 0.90000, 1.10000, 0.90000
 3466,'MEDFIELD 1  ', 115.0000,1,   4,   1,   1,1.03595757, -74.145815, 1.10000, 0.90000, 1.10000, 0.90000
 3467,'MEDWAY 3 1  ', 115.0000,1,   4,   1,   1,1.04121983, -73.375445, 1.10000, 0.90000, 1.10000, 0.90000
 3468,'MEDWAY 4 1  ', 115.0000,1,   4,   1,   1,1.04015958, -73.591149, 1.10000, 0.90000, 1.10000, 0.90000
 3469,'MEDWAY 4 2  ', 115.0000,1,   4,   1,   1,1.04020107, -73.586266, 1.10000, 0.90000, 1.10000, 0.90000
 3470,'MILTON 9 1  ', 230.0000,1,   4,   1,   1,1.04225183, -71.759265, 1.10000, 0.90000, 1.10000, 0.90000
 3471,'MILTON 9 2  ', 115.0000,1,   4,   1,   1,1.03801918, -74.143138, 1.10000, 0.90000, 1.10000, 0.90000
 3472,'MILTON 9 3  ',  13.8000,1,   4,   1,   1,1.03943324, -73.224464, 1.10000, 0.90000, 1.10000, 0.90000
 3474,'MILTON 9 5  ', 230.0000,1,   4,   1,   1,1.04203272, -71.779223, 1.10000, 0.90000, 1.10000, 0.90000
 3475,'MILTON 9 7  ', 230.0000,1,   4,   1,   1,1.04170394, -71.689645, 1.10000, 0.90000, 1.10000, 0.90000
 3476,'MILTON 10 1 ', 115.0000,1,   4,   1,   1,1.03629971, -74.428708, 1.10000, 0.90000, 1.10000, 0.90000
 3477,'MILTON 10 2 ', 115.0000,1,   4,   1,   1,1.03622210, -74.435811, 1.10000, 0.90000, 1.10000, 0.90000
 3478,'NEEDHAM 1 1 ', 115.0000,1,   4,   1,   1,1.04007185, -74.655771, 1.10000, 0.90000, 1.10000, 0.90000
 3479,'NEEDHAM 2 1 ', 115.0000,1,   4,   1,   1,1.04046381, -74.048622, 1.10000, 0.90000, 1.10000, 0.90000
 3480,'NORFOLK 1 1 ', 115.0000,1,   4,   1,   1,1.03723133, -73.969904, 1.10000, 0.90000, 1.10000, 0.90000
 3481,'NORFOLK 1 2 ',  13.8000,1,   4,   1,   1,1.02289319, -76.190815, 1.10000, 0.90000, 1.10000, 0.90000
 3482,'NORFOLK 1 3 ',  13.8000,1,   4,   1,   1,1.03813934, -73.838798, 1.10000, 0.90000, 1.10000, 0.90000
 3484,'NORFOLK 1 5 ', 115.0000,1,   4,   1,   1,1.03736401, -73.958183, 1.10000, 0.90000, 1.10000, 0.90000
 3485,'NORFOLK 1 7 ', 115.0000,1,   4,   1,   1,1.03723133, -73.969904, 1.10000, 0.90000, 1.10000, 0.90000
 3486,'NORFOLK 2 1 ', 115.0000,1,   4,   1,   1,1.03540874, -73.897060, 1.10000, 0.90000, 1.10000, 0.90000
 3487,'NORWOOD 1 1 ', 230.0000,1,   4,   1,   1,1.04103351, -72.039822, 1.10000, 0.90000, 1.10000, 0.90000
 3488,'NORWOOD 1 2 ', 115.0000,1,   4,   1,   1,1.03727365, -74.155965, 1.10000, 0.90000, 1.10000, 0.90000
 3489,'NORWOOD 1 3 ',  13.8000,1,   4,   1,   1,1.03787875, -73.752820, 1.10000, 0.90000, 1.10000, 0.90000
 3491,'NORWOOD 1 5 ', 230.0000,1,   4,   1,   1,1.04082370, -72.064978, 1.10000, 0.90000, 1.10000, 0.90000
 3492,'NORWOOD 2 1 ', 115.0000,1,   4,   1,   1,1.03692782, -74.174400, 1.10000, 0.90000, 1.10000, 0.90000
 3493,'NORWOOD 2 2 ', 115.0000,1,   4,   1,   1,1.03682411, -74.184010, 1.10000, 0.90000, 1.10000, 0.90000
 3494,'NORWOOD 3 1 ', 115.0000,1,   4,   1,   1,1.03885317, -74.227135, 1.10000, 0.90000, 1.10000, 0.90000
 3495,'NORWOOD 4 1 ', 115.0000,1,   4,   1,   1,1.03387415, -74.615234, 1.10000, 0.90000, 1.10000, 0.90000
 3496,'NORWOOD 4 2 ', 115.0000,1,   4,   1,   1,1.03375721, -74.622378, 1.10000, 0.90000, 1.10000, 0.90000
 3497,'PLAINVILLE~1', 115.0000,1,   4,   1,   1,1.03982091, -73.271175, 1.10000, 0.90000, 1.10000, 0.90000
 3498,'PLAINVILLE~2', 115.0000,1,   4,   1,   1,1.03984070, -73.267945, 1.10000, 0.90000, 1.10000, 0.90000
 3499,'QUINCY 1 1  ', 115.0000,1,   4,   1,   1,1.03688395, -74.303224, 1.10000, 0.90000, 1.10000, 0.90000
 3500,'QUINCY 2 1  ', 115.0000,1,   4,   1,   1,1.03937078, -74.079678, 1.10000, 0.90000, 1.10000, 0.90000
 3501,'QUINCY 2 2  ', 115.0000,1,   4,   1,   1,1.03926599, -74.092116, 1.10000, 0.90000, 1.10000, 0.90000
 3502,'QUINCY 3 1  ', 115.0000,1,   4,   1,   1,1.04100251, -74.312936, 1.10000, 0.90000, 1.10000, 0.90000
 3503,'QUINCY 4 1  ', 115.0000,1,   4,   1,   1,1.03857601, -73.934073, 1.10000, 0.90000, 1.10000, 0.90000
 3504,'QUINCY 5 1  ', 230.0000,1,   4,   1,   1,1.04428589, -71.651191, 1.10000, 0.90000, 1.10000, 0.90000
 3505,'QUINCY 5 2  ', 115.0000,1,   4,   1,   1,1.04369879, -74.090593, 1.10000, 0.90000, 1.10000, 0.90000
 3506,'QUINCY 5 3  ', 230.0000,1,   4,   1,   1,1.04104066, -71.540296, 1.10000, 0.90000, 1.10000, 0.90000
 3507,'QUINCY 6 1  ', 115.0000,1,   4,   1,   1,1.03746462, -74.167604, 1.10000, 0.90000, 1.10000, 0.90000
 3508,'QUINCY 7 1  ', 115.0000,1,   4,   1,   1,1.03733432, -73.777620, 1.10000, 0.90000, 1.10000, 0.90000
 3509,'RANDOLPH 4 1', 115.0000,1,   4,   1,   1,1.03756905, -74.236916, 1.10000, 0.90000, 1.10000, 0.90000
 3510,'RANDOLPH 5 1', 115.0000,1,   4,   1,   1,1.03900039, -74.603178, 1.10000, 0.90000, 1.10000, 0.90000
 3511,'RANDOLPH 6 1', 115.0000,1,   4,   1,   1,1.03651071, -74.378540, 1.10000, 0.90000, 1.10000, 0.90000
 3512,'RANDOLPH 6 2',  13.8000,1,   4,   1,   1,1.03651071, -74.378540, 1.10000, 0.90000, 1.10000, 0.90000
 3513,'RANDOLPH 6 3',  13.8000,1,   4,   1,   1,1.03651071, -74.378540, 1.10000, 0.90000, 1.10000, 0.90000
 3515,'RANDOLPH 6 5', 115.0000,1,   4,   1,   1,1.03664780, -74.362783, 1.10000, 0.90000, 1.10000, 0.90000
 3516,'RANDOLPH 6 7', 115.0000,1,   4,   1,   1,1.03636551, -74.395670, 1.10000, 0.90000, 1.10000, 0.90000
 3517,'RANDOLPH 7 1', 115.0000,1,   4,   1,   1,1.04006588, -74.262912, 1.10000, 0.90000, 1.10000, 0.90000
 3518,'RANDOLPH 7 2', 115.0000,1,   4,   1,   1,1.04000628, -74.271716, 1.10000, 0.90000, 1.10000, 0.90000
 3519,'SHARON 2 1  ', 115.0000,1,   4,   1,   1,1.03671420, -74.177774, 1.10000, 0.90000, 1.10000, 0.90000
 3520,'SHARON 2 2  ', 115.0000,1,   4,   1,   1,1.03663874, -74.187281, 1.10000, 0.90000, 1.10000, 0.90000
 3521,'SOUTH WEYM~1', 115.0000,1,   4,   1,   1,1.03871465, -73.943300, 1.10000, 0.90000, 1.10000, 0.90000
 3522,'SOUTH WEYM~2', 230.0000,1,   4,   1,   1,1.03773642, -71.539299, 1.10000, 0.90000, 1.10000, 0.90000
 3523,'SOUTH WEYM~3', 115.0000,1,   4,   1,   1,1.04282284, -73.990237, 1.10000, 0.90000, 1.10000, 0.90000
 3524,'SOUTH WEYM~4', 230.0000,1,   4,   1,   1,1.03762114, -71.552153, 1.10000, 0.90000, 1.10000, 0.90000
 3525,'STOUGHTON ~1', 115.0000,1,   4,   1,   1,1.03465331, -73.410846, 1.10000, 0.90000, 1.10000, 0.90000
 3526,'STOUGHTON ~2', 115.0000,1,   4,   1,   1,1.03770304, -74.292364, 1.10000, 0.90000, 1.10000, 0.90000
 3527,'STOUGHTON ~3', 115.0000,1,   4,   1,   1,1.03963125, -74.245884, 1.10000, 0.90000, 1.10000, 0.90000
 3528,'STOUGHTON ~4', 115.0000,1,   4,   1,   1,1.03964317, -74.271579, 1.10000, 0.90000, 1.10000, 0.90000
 3529,'STOUGHTON ~5', 115.0000,1,   4,   1,   1,1.03950787, -74.285376, 1.10000, 0.90000, 1.10000, 0.90000
 3530,'WALPOLE 3 1 ', 230.0000,1,   4,   1,   1,1.03940046, -72.050545, 1.10000, 0.90000, 1.10000, 0.90000
 3531,'WALPOLE 3 2 ', 115.0000,1,   4,   1,   1,1.03595185, -74.212273, 1.10000, 0.90000, 1.10000, 0.90000
 3532,'WALPOLE 3 3 ', 230.0000,1,   4,   1,   1,1.03912973, -72.068843, 1.10000, 0.90000, 1.10000, 0.90000
 3533,'WALPOLE 4 1 ', 230.0000,1,   4,   1,   1,1.04361653, -71.677959, 1.10000, 0.90000, 1.10000, 0.90000
 3534,'WALPOLE 5 1 ', 115.0000,1,   4,   1,   1,1.03233552, -73.871255, 1.10000, 0.90000, 1.10000, 0.90000
 3535,'WELLESLEY ~1', 115.0000,1,   4,   1,   1,1.03987551, -74.413333, 1.10000, 0.90000, 1.10000, 0.90000
 3536,'WELLESLEY ~2',  13.8000,1,   4,   1,   1,1.03987551, -74.413333, 1.10000, 0.90000, 1.10000, 0.90000
 3537,'WELLESLEY ~3',  13.8000,1,   4,   1,   1,1.03987551, -74.413333, 1.10000, 0.90000, 1.10000, 0.90000
 3539,'WELLESLEY ~5', 115.0000,1,   4,   1,   1,1.03976774, -74.424343, 1.10000, 0.90000, 1.10000, 0.90000
 3540,'WELLESLEY ~6', 115.0000,1,   4,   1,   1,1.03998363, -74.402002, 1.10000, 0.90000, 1.10000, 0.90000
 3541,'WELLESLEY ~7', 115.0000,1,   4,   1,   1,1.03414786, -73.911799, 1.10000, 0.90000, 1.10000, 0.90000
 3542,'WEYMOUTH 1 1', 115.0000,1,   4,   1,   1,1.03840947, -74.039879, 1.10000, 0.90000, 1.10000, 0.90000
 3543,'WEYMOUTH 2 1', 115.0000,1,   4,   1,   1,1.03733695, -73.664546, 1.10000, 0.90000, 1.10000, 0.90000
 3544,'ABINGTON 1 1', 115.0000,1,   4,   1,   1,1.03772748, -73.731489, 1.10000, 0.90000, 1.10000, 0.90000
 3545,'ABINGTON 1 2', 115.0000,1,   4,   1,   1,1.03769255, -73.737302, 1.10000, 0.90000, 1.10000, 0.90000
 3546,'BRIDGEWATE~1', 230.0000,1,   4,   1,   1,1.03703308, -70.648396, 1.10000, 0.90000, 1.10000, 0.90000
 3547,'BRIDGEWATE~2', 115.0000,1,   4,   1,   1,1.04565895, -72.173072, 1.10000, 0.90000, 1.10000, 0.90000
 3548,'BRIDGEWATE~3', 230.0000,1,   4,   1,   1,1.03692710, -70.659844, 1.10000, 0.90000, 1.10000, 0.90000
 3549,'BRIDGEWAT~10', 115.0000,1,   4,   1,   1,1.04025221, -73.279153, 1.10000, 0.90000, 1.10000, 0.90000
 3550,'BRIDGEWAT~11', 230.0000,1,   4,   1,   1,1.04210472, -71.094339, 1.10000, 0.90000, 1.10000, 0.90000
 3551,'BRIDGEWAT~12', 115.0000,1,   4,   1,   1,1.04400849, -72.827370, 1.10000, 0.90000, 1.10000, 0.90000
 3552,'BRIDGEWAT~13', 230.0000,1,   4,   1,   1,1.04176116, -71.056391, 1.10000, 0.90000, 1.10000, 0.90000
 3553,'BRIDGEWAT~14', 230.0000,1,   4,   1,   1,1.04220963, -71.460035, 1.10000, 0.90000, 1.10000, 0.90000
 3554,'BRIDGEWAT~15', 115.0000,1,   4,   1,   1,1.03107202, -73.618443, 1.10000, 0.90000, 1.10000, 0.90000
 3555,'BRIDGEWAT~16', 230.0000,1,   4,   1,   1,1.04256725, -71.431887, 1.10000, 0.90000, 1.10000, 0.90000
 3556,'BROCKTON 1 1', 500.0000,1,   4,   1,   1,1.04614925, -70.257068, 1.10000, 0.90000, 1.10000, 0.90000
 3557,'BROCKTON 1 2', 230.0000,1,   4,   1,   1,1.04564965, -71.372704, 1.10000, 0.90000, 1.10000, 0.90000
 3558,'BROCKTON 1 3', 115.0000,1,   4,   1,   1,1.04350388, -74.032386, 1.10000, 0.90000, 1.10000, 0.90000
 3559,'BROCKTON 1 4', 230.0000,1,   4,   1,   1,1.04548705, -71.390435, 1.10000, 0.90000, 1.10000, 0.90000
 3560,'BROCKTON 1 6', 230.0000,1,   4,   1,   1,1.04513228, -71.389042, 1.10000, 0.90000, 1.10000, 0.90000
 3561,'BROCKTON 2 1', 115.0000,1,   4,   1,   1,1.03648257, -73.805146, 1.10000, 0.90000, 1.10000, 0.90000
 3562,'BROCKTON 2 2', 115.0000,1,   4,   1,   1,1.03634858, -73.819510, 1.10000, 0.90000, 1.10000, 0.90000
 3563,'BROCKTON 3 1', 230.0000,1,   4,   1,   1,1.03619075, -71.292791, 1.10000, 0.90000, 1.10000, 0.90000
 3564,'BROCKTON 3 2', 230.0000,1,   4,   1,   1,1.03592241, -71.316116, 1.10000, 0.90000, 1.10000, 0.90000
 3565,'BROCKTON 4 1', 115.0000,1,   4,   1,   1,1.03761375, -74.328092, 1.10000, 0.90000, 1.10000, 0.90000
 3566,'BROCKTON 5 1', 115.0000,1,   4,   1,   1,1.04212368, -74.120530, 1.10000, 0.90000, 1.10000, 0.90000
 3567,'BROCKTON 6 1', 115.0000,1,   4,   1,   1,1.03897202, -74.332225, 1.10000, 0.90000, 1.10000, 0.90000
 3568,'BROCKTON 6 2', 115.0000,1,   4,   1,   1,1.03885853, -74.342415, 1.10000, 0.90000, 1.10000, 0.90000
 3569,'BROCKTON 7 1', 115.0000,1,   4,   1,   1,1.03643167, -73.775428, 1.10000, 0.90000, 1.10000, 0.90000
 3570,'BROCKTON 7 2', 115.0000,1,   4,   1,   1,1.03633571, -73.783672, 1.10000, 0.90000, 1.10000, 0.90000
 3571,'BROCKTON 8 1', 115.0000,1,   4,   1,   1,1.03813529, -73.718935, 1.10000, 0.90000, 1.10000, 0.90000
 3572,'BROCKTON 9 1', 230.0000,1,   4,   1,   1,1.03830361, -71.435337, 1.10000, 0.90000, 1.10000, 0.90000
 3573,'BROCKTON 9 2', 115.0000,1,   4,   1,   1,1.04398477, -73.287684, 1.10000, 0.90000, 1.10000, 0.90000
 3574,'BROCKTON 9 3', 230.0000,1,   4,   1,   1,1.03867817, -71.405680, 1.10000, 0.90000, 1.10000, 0.90000
 3575,'CARVER 1 1  ', 115.0000,1,   4,   1,   1,1.03837681, -72.034945, 1.10000, 0.90000, 1.10000, 0.90000
 3576,'CARVER 1 2  ', 115.0000,1,   4,   1,   1,1.03841639, -72.030430, 1.10000, 0.90000, 1.10000, 0.90000
 3577,'CARVER 2 1  ', 115.0000,1,   4,   1,   1,1.03861129, -71.843317, 1.10000, 0.90000, 1.10000, 0.90000
 3578,'CARVER 3 1  ', 115.0000,1,   4,   1,   1,1.03919840, -72.280040, 1.10000, 0.90000, 1.10000, 0.90000
 3579,'DUXBURY 1   ', 115.0000,1,   4,   1,   1,1.03975654, -73.624132, 1.10000, 0.90000, 1.10000, 0.90000
 3580,'EAST BRIDG~1', 115.0000,1,   4,   1,   1,1.03851771, -73.201186, 1.10000, 0.90000, 1.10000, 0.90000
 3581,'EAST BRIDG~2', 115.0000,1,   4,   1,   1,1.03856599, -73.195873, 1.10000, 0.90000, 1.10000, 0.90000
 3582,'HALIFAX 1 1 ', 115.0000,1,   4,   1,   1,1.03885257, -72.902331, 1.10000, 0.90000, 1.10000, 0.90000
 3583,'HANOVER 4 1 ', 115.0000,1,   4,   1,   1,1.03919351, -73.744391, 1.10000, 0.90000, 1.10000, 0.90000
 3584,'HANOVER 4 2 ', 115.0000,1,   4,   1,   1,1.03915107, -73.749029, 1.10000, 0.90000, 1.10000, 0.90000
 3585,'HANSON 1 1  ', 115.0000,1,   4,   1,   1,1.04079401, -73.378580, 1.10000, 0.90000, 1.10000, 0.90000
 3586,'HANSON 2 1  ', 115.0000,1,   4,   1,   1,1.03917599, -72.793062, 1.10000, 0.90000, 1.10000, 0.90000
 3587,'HINGHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03865051, -73.712221, 1.10000, 0.90000, 1.10000, 0.90000
 3588,'HINGHAM 1 2 ', 115.0000,1,   4,   1,   1,1.03855860, -73.722289, 1.10000, 0.90000, 1.10000, 0.90000
 3589,'HINGHAM 2 1 ', 230.0000,1,   4,   1,   1,1.04332042, -71.472022, 1.10000, 0.90000, 1.10000, 0.90000
 3590,'HINGHAM 2 2 ', 115.0000,1,   4,   1,   1,1.03810346, -73.497159, 1.10000, 0.90000, 1.10000, 0.90000
 3591,'HINGHAM 2 3 ',  24.0000,1,   4,   1,   1,1.03010631, -77.943633, 1.10000, 0.90000, 1.10000, 0.90000
 3593,'HINGHAM 2 5 ', 230.0000,1,   4,   1,   1,1.04297221, -71.436969, 1.10000, 0.90000, 1.10000, 0.90000
 3594,'HINGHAM 3 1 ', 115.0000,1,   4,   1,   1,1.03776622, -73.683739, 1.10000, 0.90000, 1.10000, 0.90000
 3595,'HULL 1 1    ', 115.0000,1,   4,   1,   1,1.03762043, -74.125871, 1.10000, 0.90000, 1.10000, 0.90000
 3596,'KINGSTON 1 1', 115.0000,1,   4,   1,   1,1.04069495, -72.627451, 1.10000, 0.90000, 1.10000, 0.90000
 3597,'KINGSTON 2 1', 115.0000,1,   4,   1,   1,1.04058385, -72.441833, 1.10000, 0.90000, 1.10000, 0.90000
 3598,'MARSHFIEL~21', 115.0000,1,   4,   1,   1,1.04129827, -73.421323, 1.10000, 0.90000, 1.10000, 0.90000
 3599,'MARSHFIEL~22', 115.0000,1,   4,   1,   1,1.04107487, -73.489892, 1.10000, 0.90000, 1.10000, 0.90000
 3600,'MARSHFIEL~23', 500.0000,1,   4,   1,   1,1.04298675, -70.812020, 1.10000, 0.90000, 1.10000, 0.90000
 3601,'MARSHFIEL~24', 230.0000,1,   4,   1,   1,1.04619896, -71.426778, 1.10000, 0.90000, 1.10000, 0.90000
 3602,'MARSHFIEL~25', 115.0000,1,   4,   1,   1,1.04074252, -73.522526, 1.10000, 0.90000, 1.10000, 0.90000
 3603,'MARSHFIEL~26', 500.0000,1,   4,   1,   1,1.04284704, -70.823434, 1.10000, 0.90000, 1.10000, 0.90000
 3604,'MARSHFIEL~27', 500.0000,1,   4,   1,   1,1.04409456, -70.689138, 1.10000, 0.90000, 1.10000, 0.90000
 3605,'MARSHFIEL~28', 230.0000,1,   4,   1,   1,1.04126668, -71.658656, 1.10000, 0.90000, 1.10000, 0.90000
 3606,'MARSHFIEL~29', 115.0000,1,   4,   1,   1,1.04244447, -73.016047, 1.10000, 0.90000, 1.10000, 0.90000
 3607,'MARSHFIEL~30', 230.0000,1,   4,   1,   1,1.04119039, -71.666033, 1.10000, 0.90000, 1.10000, 0.90000
 3608,'MATTAPOISE~1', 115.0000,1,   4,   1,   1,1.03812897, -72.044405, 1.10000, 0.90000, 1.10000, 0.90000
 3609,'MATTAPOISE~2', 115.0000,1,   4,   1,   1,1.03809023, -72.049965, 1.10000, 0.90000, 1.10000, 0.90000
 3610,'MIDDLEBORO~1', 115.0000,1,   4,   1,   1,1.04329586, -72.554811, 1.10000, 0.90000, 1.10000, 0.90000
 3611,'MIDDLEBORO~2', 115.0000,1,   4,   1,   1,1.03784537, -72.557236, 1.10000, 0.90000, 1.10000, 0.90000
 3612,'MIDDLEBORO~3', 115.0000,1,   4,   1,   1,1.03775871, -72.562693, 1.10000, 0.90000, 1.10000, 0.90000
 3613,'MIDDLEBORO~4', 230.0000,1,   4,   1,   1,1.04067874, -70.276335, 1.10000, 0.90000, 1.10000, 0.90000
 3614,'MIDDLEBORO~5', 115.0000,1,   4,   1,   1,1.04070556, -72.157308, 1.10000, 0.90000, 1.10000, 0.90000
 3615,'MIDDLEBORO~6', 230.0000,1,   4,   1,   1,1.04064107, -70.282312, 1.10000, 0.90000, 1.10000, 0.90000
 3616,'MIDDLEBORO~7', 115.0000,1,   4,   1,   1,1.04101372, -72.376919, 1.10000, 0.90000, 1.10000, 0.90000
 3617,'PEMBROKE 2 1', 115.0000,1,   4,   1,   1,1.03936672, -73.676301, 1.10000, 0.90000, 1.10000, 0.90000
 3618,'PEMBROKE 2 2', 115.0000,1,   4,   1,   1,1.03946066, -73.667907, 1.10000, 0.90000, 1.10000, 0.90000
 3619,'PEMBROKE 3 1', 115.0000,1,   4,   1,   1,1.03924358, -73.769465, 1.10000, 0.90000, 1.10000, 0.90000
 3620,'PEMBROKE 3 2', 115.0000,1,   4,   1,   1,1.03914368, -73.783767, 1.10000, 0.90000, 1.10000, 0.90000
 3621,'PEMBROKE 4 1', 115.0000,1,   4,   1,   1,1.03846896, -73.743319, 1.10000, 0.90000, 1.10000, 0.90000
 3622,'PEMBROKE 4 2',  22.0000,1,   4,   1,   1,1.03846896, -73.743319, 1.10000, 0.90000, 1.10000, 0.90000
 3623,'PEMBROKE 4 3',  22.0000,1,   4,   1,   1,1.03846896, -73.743319, 1.10000, 0.90000, 1.10000, 0.90000
 3625,'PEMBROKE 4 5', 115.0000,1,   4,   1,   1,1.03829455, -73.762532, 1.10000, 0.90000, 1.10000, 0.90000
 3626,'PEMBROKE 4 7', 115.0000,1,   4,   1,   1,1.03862178, -73.725035, 1.10000, 0.90000, 1.10000, 0.90000
 3627,'PEMBROKE 5 1', 115.0000,1,   4,   1,   1,1.03872168, -72.796894, 1.10000, 0.90000, 1.10000, 0.90000
 3628,'PLYMOUTH 6 1', 115.0000,1,   4,   1,   1,1.03351200, -71.591686, 1.10000, 0.90000, 1.10000, 0.90000
 3629,'PLYMOUTH 6 2', 115.0000,1,   4,   1,   1,1.03330410, -71.603585, 1.10000, 0.90000, 1.10000, 0.90000
 3630,'PLYMOUTH 7 1', 115.0000,1,   4,   1,   1,1.03713667, -71.322065, 1.10000, 0.90000, 1.10000, 0.90000
 3631,'PLYMOUTH 8 1', 115.0000,1,   4,   1,   1,1.03869438, -72.291228, 1.10000, 0.90000, 1.10000, 0.90000
 3632,'PLYMOUTH 9 1', 115.0000,1,   4,   1,   1,1.03348327, -71.653875, 1.10000, 0.90000, 1.10000, 0.90000
 3633,'PLYMOUTH 1~1', 230.0000,1,   4,   1,   1,1.03832054, -69.766195, 1.10000, 0.90000, 1.10000, 0.90000
 3634,'PLYMOUTH 1~2', 115.0000,1,   4,   1,   1,1.04289520, -71.631670, 1.10000, 0.90000, 1.10000, 0.90000
 3635,'PLYMOUTH 1~3', 230.0000,1,   4,   1,   1,1.03822410, -69.777998, 1.10000, 0.90000, 1.10000, 0.90000
 3636,'ROCKLAND 4 1', 115.0000,1,   4,   1,   1,1.03756642, -73.638387, 1.10000, 0.90000, 1.10000, 0.90000
 3637,'ROCKLAND 4 2', 115.0000,1,   4,   1,   1,1.03751814, -73.642676, 1.10000, 0.90000, 1.10000, 0.90000
 3638,'ROCKLAND 5 1', 115.0000,1,   4,   1,   1,1.03916693, -73.675782, 1.10000, 0.90000, 1.10000, 0.90000
 3639,'SCITUATE 1 1', 115.0000,1,   4,   1,   1,1.04121339, -73.567503, 1.10000, 0.90000, 1.10000, 0.90000
 3640,'SCITUATE 1 2', 115.0000,1,   4,   1,   1,1.04111707, -73.579012, 1.10000, 0.90000, 1.10000, 0.90000
 3641,'SCITUATE 2 1', 230.0000,1,   4,   1,   1,1.04433250, -71.873172, 1.10000, 0.90000, 1.10000, 0.90000
 3642,'SCITUATE 2 2', 115.0000,1,   4,   1,   1,1.04229939, -73.296761, 1.10000, 0.90000, 1.10000, 0.90000
 3643,'SCITUATE 2 3',  13.8000,1,   4,   1,   1,1.04232299, -73.277111, 1.10000, 0.90000, 1.10000, 0.90000
 3645,'SCITUATE 2 5', 230.0000,1,   4,   1,   1,1.04420042, -71.886785, 1.10000, 0.90000, 1.10000, 0.90000
 3646,'SCITUATE 3 1', 230.0000,1,   4,   1,   1,1.04226995, -71.755222, 1.10000, 0.90000, 1.10000, 0.90000
 3647,'SCITUATE 3 2', 115.0000,1,   4,   1,   1,1.04343605, -73.114470, 1.10000, 0.90000, 1.10000, 0.90000
 3648,'SCITUATE 3 3', 230.0000,1,   4,   1,   1,1.04214311, -71.763800, 1.10000, 0.90000, 1.10000, 0.90000
 3649,'WAREHAM 1 1 ', 115.0000,1,   4,   1,   1,1.03870237, -71.512279, 1.10000, 0.90000, 1.10000, 0.90000
 3650,'WHITMAN 1 1 ', 115.0000,1,   4,   1,   1,1.03871918, -73.413551, 1.10000, 0.90000, 1.10000, 0.90000
 3651,'WHITMAN 1 2 ',  13.8000,1,   4,   1,   1,1.03871918, -73.413551, 1.10000, 0.90000, 1.10000, 0.90000
 3652,'WHITMAN 1 3 ',  13.8000,1,   4,   1,   1,1.03871918, -73.413551, 1.10000, 0.90000, 1.10000, 0.90000
 3654,'WHITMAN 1 5 ', 115.0000,1,   4,   1,   1,1.03858173, -73.427252, 1.10000, 0.90000, 1.10000, 0.90000
 3655,'WHITMAN 1 7 ', 115.0000,1,   4,   1,   1,1.03886378, -73.400519, 1.10000, 0.90000, 1.10000, 0.90000
 3656,'ALLSTON 1   ', 115.0000,1,   4,   1,   1,1.03636539, -74.446788, 1.10000, 0.90000, 1.10000, 0.90000
 3657,'BOSTON 1 1  ', 115.0000,1,   4,   1,   1,1.04051125, -74.306427, 1.10000, 0.90000, 1.10000, 0.90000
 3658,'BOSTON 2 1  ', 115.0000,1,   4,   1,   1,1.04159486, -74.253937, 1.10000, 0.90000, 1.10000, 0.90000
 3659,'BOSTON 2 2  ', 115.0000,1,   4,   1,   1,1.04166114, -74.246677, 1.10000, 0.90000, 1.10000, 0.90000
 3660,'BOSTON 3 1  ', 115.0000,1,   4,   1,   1,1.03523827, -74.445517, 1.10000, 0.90000, 1.10000, 0.90000
 3661,'BOSTON 4 1  ', 115.0000,1,   4,   1,   1,1.03773618, -74.516360, 1.10000, 0.90000, 1.10000, 0.90000
 3662,'BOSTON 5 1  ', 230.0000,1,   4,   1,   1,1.04148126, -71.538705, 1.10000, 0.90000, 1.10000, 0.90000
 3663,'BOSTON 5 2  ', 115.0000,1,   4,   1,   1,1.03624761, -74.159592, 1.10000, 0.90000, 1.10000, 0.90000
 3664,'BOSTON 5 3  ', 230.0000,1,   4,   1,   1,1.04110765, -71.580314, 1.10000, 0.90000, 1.10000, 0.90000
 3665,'BOSTON 6 1  ', 115.0000,1,   4,   1,   1,1.03740764, -74.473043, 1.10000, 0.90000, 1.10000, 0.90000
 3666,'BOSTON 6 2  ', 115.0000,1,   4,   1,   1,1.03705466, -74.496880, 1.10000, 0.90000, 1.10000, 0.90000
 3667,'BOSTON 7 1  ', 115.0000,1,   4,   1,   1,1.03591454, -74.624413, 1.10000, 0.90000, 1.10000, 0.90000
 3668,'BOSTON 7 2  ', 115.0000,1,   4,   1,   1,1.03547621, -74.655272, 1.10000, 0.90000, 1.10000, 0.90000
 3669,'BOSTON 8 1  ', 115.0000,1,   4,   1,   1,1.03890657, -74.248712, 1.10000, 0.90000, 1.10000, 0.90000
 3670,'BRIGHTON 1 1', 115.0000,1,   4,   1,   1,1.03752327, -74.640130, 1.10000, 0.90000, 1.10000, 0.90000
 3671,'BRIGHTON 2 1', 230.0000,1,   4,   1,   1,1.03844547, -72.058646, 1.10000, 0.90000, 1.10000, 0.90000
 3672,'BRIGHTON 2 2', 115.0000,1,   4,   1,   1,1.04001105, -74.490965, 1.10000, 0.90000, 1.10000, 0.90000
 3673,'BRIGHTON 2 3', 230.0000,1,   4,   1,   1,1.03826499, -72.070087, 1.10000, 0.90000, 1.10000, 0.90000
 3674,'BRIGHTON 3 1', 115.0000,1,   4,   1,   1,1.03366971, -74.526031, 1.10000, 0.90000, 1.10000, 0.90000
 3675,'BRIGHTON 4 1', 115.0000,1,   4,   1,   1,1.03893030, -73.962384, 1.10000, 0.90000, 1.10000, 0.90000
 3676,'BRIGHTON 4 2', 115.0000,1,   4,   1,   1,1.03911245, -73.945404, 1.10000, 0.90000, 1.10000, 0.90000
 3677,'CHELSEA 2 1 ', 115.0000,1,   4,   1,   1,1.03404415, -74.442840, 1.10000, 0.90000, 1.10000, 0.90000
 3678,'CHELSEA 3 1 ', 115.0000,1,   4,   1,   1,1.03848386, -74.491566, 1.10000, 0.90000, 1.10000, 0.90000
 3679,'CHELSEA 4 1 ', 115.0000,1,   4,   1,   1,1.03319132, -74.590078, 1.10000, 0.90000, 1.10000, 0.90000
 3680,'CHELSEA 5 1 ', 115.0000,1,   4,   1,   1,1.04448569, -74.013972, 1.10000, 0.90000, 1.10000, 0.90000
 3681,'DORCHESTER~1', 115.0000,1,   4,   1,   1,1.03739536, -74.178484, 1.10000, 0.90000, 1.10000, 0.90000
 3682,'DORCHESTER~2', 115.0000,1,   4,   1,   1,1.03618252, -74.626025, 1.10000, 0.90000, 1.10000, 0.90000
 3683,'DORCHESTER~3', 115.0000,1,   4,   1,   1,1.03801310, -74.578405, 1.10000, 0.90000, 1.10000, 0.90000
 3684,'DORCHESTER~4', 115.0000,1,   4,   1,   1,1.03791058, -74.598582, 1.10000, 0.90000, 1.10000, 0.90000
 3685,'DORCHESTER~5', 115.0000,1,   4,   1,   1,1.03771460, -74.646482, 1.10000, 0.90000, 1.10000, 0.90000
 3686,'DORCHESTE~10', 115.0000,1,   4,   1,   1,1.03793180, -74.499066, 1.10000, 0.90000, 1.10000, 0.90000
 3687,'DORCHESTE~11', 115.0000,1,   4,   1,   1,1.03773642, -74.515253, 1.10000, 0.90000, 1.10000, 0.90000
 3688,'DORCHESTE~12', 115.0000,1,   4,   1,   1,1.03731048, -74.629871, 1.10000, 0.90000, 1.10000, 0.90000
 3689,'DORCHESTE~13', 230.0000,1,   4,   1,   1,1.03727722, -71.537981, 1.10000, 0.90000, 1.10000, 0.90000
 3690,'DORCHESTE~14', 115.0000,1,   4,   1,   1,1.04112160, -74.143527, 1.10000, 0.90000, 1.10000, 0.90000
 3691,'DORCHESTE~15', 230.0000,1,   4,   1,   1,1.03695154, -71.556176, 1.10000, 0.90000, 1.10000, 0.90000
 3692,'DORCHESTE~16', 230.0000,1,   4,   1,   1,1.03532088, -71.704084, 1.10000, 0.90000, 1.10000, 0.90000
 3693,'DORCHESTE~17', 115.0000,1,   4,   1,   1,1.03936303, -74.301537, 1.10000, 0.90000, 1.10000, 0.90000
 3694,'DORCHESTE~18', 230.0000,1,   4,   1,   1,1.03500962, -71.731009, 1.10000, 0.90000, 1.10000, 0.90000
 3695,'DORCHESTE~19', 115.0000,1,   4,   1,   1,1.03531098, -74.717079, 1.10000, 0.90000, 1.10000, 0.90000
 3696,'HYDE PARK ~3', 115.0000,1,   4,   1,   1,1.03768849, -74.308094, 1.10000, 0.90000, 1.10000, 0.90000
 3697,'HYDE PARK ~4', 115.0000,1,   4,   1,   1,1.03430283, -74.505753, 1.10000, 0.90000, 1.10000, 0.90000
 3698,'JAMAICA PL~1', 115.0000,1,   4,   1,   1,1.03522515, -74.465161, 1.10000, 0.90000, 1.10000, 0.90000
 3699,'JAMAICA PL~2', 115.0000,1,   4,   1,   1,1.03987038, -74.570148, 1.10000, 0.90000, 1.10000, 0.90000
 3700,'JAMAICA PL~3', 115.0000,1,   4,   1,   1,1.03997374, -74.560292, 1.10000, 0.90000, 1.10000, 0.90000
 3701,'MATTAPAN 1  ', 115.0000,1,   4,   1,   1,1.03729093, -74.324944, 1.10000, 0.90000, 1.10000, 0.90000
 3702,'REVERE 1 1  ', 115.0000,1,   4,   1,   1,1.03980446, -74.453051, 1.10000, 0.90000, 1.10000, 0.90000
 3703,'REVERE 1 2  ', 115.0000,1,   4,   1,   1,1.03971660, -74.474750, 1.10000, 0.90000, 1.10000, 0.90000
 3704,'REVERE 2 1  ', 230.0000,1,   4,   1,   1,1.03923726, -71.648527, 1.10000, 0.90000, 1.10000, 0.90000
 3705,'REVERE 2 2  ', 115.0000,1,   4,   1,   1,1.03443587, -74.338249, 1.10000, 0.90000, 1.10000, 0.90000
 3706,'REVERE 2 3  ',  13.8000,1,   4,   1,   1,1.03256822, -76.069661, 1.10000, 0.90000, 1.10000, 0.90000
 3708,'REVERE 2 5  ', 230.0000,1,   4,   1,   1,1.03901613, -71.667461, 1.10000, 0.90000, 1.10000, 0.90000
 3709,'REVERE 2 7  ', 230.0000,1,   4,   1,   1,1.03977597, -71.579010, 1.10000, 0.90000, 1.10000, 0.90000
 3710,'REVERE 3 1  ', 115.0000,1,   4,   1,   1,1.03984296, -74.383998, 1.10000, 0.90000, 1.10000, 0.90000
 3711,'REVERE 3 2  ', 115.0000,1,   4,   1,   1,1.03962660, -74.401510, 1.10000, 0.90000, 1.10000, 0.90000
 3712,'REVERE 4 1  ', 115.0000,1,   4,   1,   1,1.04028976, -74.307493, 1.10000, 0.90000, 1.10000, 0.90000
 3713,'REVERE 5 1  ', 115.0000,1,   4,   1,   1,1.04123437, -74.340974, 1.10000, 0.90000, 1.10000, 0.90000
 3714,'ROSLINDALE~1', 115.0000,1,   4,   1,   1,1.03691375, -74.293306, 1.10000, 0.90000, 1.10000, 0.90000
 3715,'ROSLINDALE~2',  18.0000,1,   4,   1,   1,1.03691375, -74.293306, 1.10000, 0.90000, 1.10000, 0.90000
 3716,'ROSLINDALE~3',  18.0000,1,   4,   1,   1,1.03691375, -74.293306, 1.10000, 0.90000, 1.10000, 0.90000
 3718,'ROSLINDALE~5', 115.0000,1,   4,   1,   1,1.03697288, -74.285452, 1.10000, 0.90000, 1.10000, 0.90000
 3719,'ROSLINDALE~6', 115.0000,1,   4,   1,   1,1.03684998, -74.301018, 1.10000, 0.90000, 1.10000, 0.90000
 3720,'ROSLINDALE~7', 230.0000,1,   4,   1,   1,1.03532076, -71.689228, 1.10000, 0.90000, 1.10000, 0.90000
 3721,'ROSLINDALE~8', 115.0000,1,   4,   1,   1,1.03889227, -74.618457, 1.10000, 0.90000, 1.10000, 0.90000
 3722,'ROSLINDALE~9', 230.0000,1,   4,   1,   1,1.03606737, -71.658411, 1.10000, 0.90000, 1.10000, 0.90000
 3723,'ROSLINDAL~10', 115.0000,1,   4,   1,   1,1.03887451, -74.738874, 1.10000, 0.90000, 1.10000, 0.90000
 3724,'ROXBURY 2 1 ', 115.0000,1,   4,   1,   1,1.03692496, -74.609004, 1.10000, 0.90000, 1.10000, 0.90000
 3725,'ROXBURY 2 2 ', 115.0000,1,   4,   1,   1,1.03704286, -74.593090, 1.10000, 0.90000, 1.10000, 0.90000
 3726,'WEST ROXBU~1', 115.0000,1,   4,   1,   1,1.03666449, -74.495842, 1.10000, 0.90000, 1.10000, 0.90000
 3727,'WEST ROXBU~2', 115.0000,1,   4,   1,   1,1.03655386, -74.509769, 1.10000, 0.90000, 1.10000, 0.90000
 3728,'WEST ROXBU~3', 115.0000,1,   4,   1,   1,1.03636920, -74.646133, 1.10000, 0.90000, 1.10000, 0.90000
 3729,'ASHBURNHAM~1', 115.0000,1,   4,   1,   1,1.03654230, -71.507477, 1.10000, 0.90000, 1.10000, 0.90000
 3730,'ASHBURNHAM~2', 115.0000,1,   4,   1,   1,1.03887117, -73.874855, 1.10000, 0.90000, 1.10000, 0.90000
 3731,'ASHBURNHAM~3', 115.0000,1,   4,   1,   1,1.04209507, -73.337934, 1.10000, 0.90000, 1.10000, 0.90000
 3732,'ATHOL 1 1   ', 230.0000,1,   4,   1,   1,1.04448533, -71.125021, 1.10000, 0.90000, 1.10000, 0.90000
 3733,'ATHOL 1 2   ', 115.0000,1,   4,   1,   1,1.04328275, -72.527545, 1.10000, 0.90000, 1.10000, 0.90000
 3734,'ATHOL 1 3   ', 230.0000,1,   4,   1,   1,1.04443812, -71.129590, 1.10000, 0.90000, 1.10000, 0.90000
 3735,'ATHOL 2 1   ', 115.0000,1,   4,   1,   1,1.04151952, -73.014838, 1.10000, 0.90000, 1.10000, 0.90000
 3736,'ATHOL 2 2   ', 115.0000,1,   4,   1,   1,1.04160035, -73.009203, 1.10000, 0.90000, 1.10000, 0.90000
 3737,'ATHOL 3 1   ', 115.0000,1,   4,   1,   1,1.04254615, -73.394891, 1.10000, 0.90000, 1.10000, 0.90000
 3738,'ATHOL 3 2   ', 115.0000,1,   4,   1,   1,1.04248679, -73.401680, 1.10000, 0.90000, 1.10000, 0.90000
 3739,'BARRE 6 1   ', 115.0000,1,   4,   1,   1,1.04243231, -73.979008, 1.10000, 0.90000, 1.10000, 0.90000
 3740,'BARRE 6 2   ', 115.0000,1,   4,   1,   1,1.04247677, -73.974439, 1.10000, 0.90000, 1.10000, 0.90000
 3741,'BLACKSTONE~1', 115.0000,1,   4,   1,   1,1.04240108, -73.672278, 1.10000, 0.90000, 1.10000, 0.90000
 3742,'BLACKSTONE~2', 115.0000,1,   4,   1,   1,1.04107249, -73.192164, 1.10000, 0.90000, 1.10000, 0.90000
 3743,'BLACKSTONE~3', 115.0000,1,   4,   1,   1,1.04104102, -73.195353, 1.10000, 0.90000, 1.10000, 0.90000
 3744,'BLACKSTONE~4', 115.0000,1,   4,   1,   1,1.04195178, -73.420750, 1.10000, 0.90000, 1.10000, 0.90000
 3745,'BOLTON 1 1  ', 115.0000,1,   4,   1,   1,1.03913391, -73.959693, 1.10000, 0.90000, 1.10000, 0.90000
 3746,'CHARLTON 1 1', 115.0000,1,   4,   1,   1,1.03834271, -73.942084, 1.10000, 0.90000, 1.10000, 0.90000
 3747,'CHARLTON 2 1', 115.0000,1,   4,   1,   1,1.04037809, -73.644213, 1.10000, 0.90000, 1.10000, 0.90000
 3748,'CHARLTON 2 2', 115.0000,1,   4,   1,   1,1.04040980, -73.639760, 1.10000, 0.90000, 1.10000, 0.90000
 3749,'CLINTON 2 1 ', 115.0000,1,   4,   1,   1,1.03802466, -74.054776, 1.10000, 0.90000, 1.10000, 0.90000
 3750,'CLINTON 2 2 ', 115.0000,1,   4,   1,   1,1.03795779, -74.059632, 1.10000, 0.90000, 1.10000, 0.90000
 3751,'CLINTON 3 1 ', 115.0000,1,   4,   1,   1,1.04250181, -73.808418, 1.10000, 0.90000, 1.10000, 0.90000
 3752,'CLINTON 3 2 ', 115.0000,1,   4,   1,   1,1.04244471, -73.813042, 1.10000, 0.90000, 1.10000, 0.90000
 3753,'CLINTON 4 1 ', 230.0000,1,   4,   1,   1,1.04326189, -72.303754, 1.10000, 0.90000, 1.10000, 0.90000
 3754,'CLINTON 4 2 ', 115.0000,1,   4,   1,   1,1.04452646, -73.686984, 1.10000, 0.90000, 1.10000, 0.90000
 3755,'CLINTON 4 3 ', 230.0000,1,   4,   1,   1,1.04297268, -72.263866, 1.10000, 0.90000, 1.10000, 0.90000
 3756,'DOUGLAS 1 1 ', 115.0000,1,   4,   1,   1,1.04115617, -73.627930, 1.10000, 0.90000, 1.10000, 0.90000
 3757,'DOUGLAS 2 1 ', 115.0000,1,   4,   1,   1,1.04078698, -73.694176, 1.10000, 0.90000, 1.10000, 0.90000
 3758,'DOUGLAS 2 2 ', 115.0000,1,   4,   1,   1,1.04074621, -73.697256, 1.10000, 0.90000, 1.10000, 0.90000
 3759,'DUDLEY 1 1  ', 115.0000,1,   4,   1,   1,1.03497052, -74.109533, 1.10000, 0.90000, 1.10000, 0.90000
 3760,'DUDLEY 2 1  ', 115.0000,1,   4,   1,   1,1.04005551, -73.624856, 1.10000, 0.90000, 1.10000, 0.90000
 3761,'DUDLEY 2 2  ', 115.0000,1,   4,   1,   1,1.04011130, -73.620697, 1.10000, 0.90000, 1.10000, 0.90000
 3762,'FITCHBURG ~1', 230.0000,1,   4,   1,   1,1.04367614, -71.709576, 1.10000, 0.90000, 1.10000, 0.90000
 3763,'FITCHBURG ~2', 115.0000,1,   4,   1,   1,1.04122233, -72.771294, 1.10000, 0.90000, 1.10000, 0.90000
 3764,'FITCHBURG ~3',  13.8000,1,   4,   1,   1,1.04071391, -73.013636, 1.10000, 0.90000, 1.10000, 0.90000
 3766,'FITCHBURG ~5', 230.0000,1,   4,   1,   1,1.04353952, -71.719787, 1.10000, 0.90000, 1.10000, 0.90000
 3767,'FITCHBURG ~6', 230.0000,1,   4,   1,   1,1.04804170, -71.840114, 1.10000, 0.90000, 1.10000, 0.90000
 3768,'FITCHBURG ~7', 115.0000,1,   4,   1,   1,1.03877878, -73.976413, 1.10000, 0.90000, 1.10000, 0.90000
 3769,'FITCHBURG ~8', 115.0000,1,   4,   1,   1,1.04447341, -73.731148, 1.10000, 0.90000, 1.10000, 0.90000
 3770,'GARDNER 1 1 ', 230.0000,1,   4,   1,   1,1.03451645, -72.933914, 1.10000, 0.90000, 1.10000, 0.90000
 3771,'GARDNER 1 2 ', 115.0000,1,   4,   1,   1,1.04631352, -73.571820, 1.10000, 0.90000, 1.10000, 0.90000
 3772,'GARDNER 1 3 ', 230.0000,1,   4,   1,   1,1.03439164, -72.948135, 1.10000, 0.90000, 1.10000, 0.90000
 3773,'GARDNER 2 1 ', 115.0000,1,   4,   1,   1,1.04153562, -73.294637, 1.10000, 0.90000, 1.10000, 0.90000
 3774,'GARDNER 2 2 ', 115.0000,1,   4,   1,   1,1.04147434, -73.300129, 1.10000, 0.90000, 1.10000, 0.90000
 3775,'GARDNER 3 1 ', 115.0000,1,   4,   1,   1,1.04127359, -73.230563, 1.10000, 0.90000, 1.10000, 0.90000
 3776,'GARDNER 3 2 ', 115.0000,1,   4,   1,   1,1.04134762, -73.223665, 1.10000, 0.90000, 1.10000, 0.90000
 3777,'HARVARD 1 1 ', 115.0000,1,   4,   1,   1,1.04184639, -73.921266, 1.10000, 0.90000, 1.10000, 0.90000
 3778,'HOLDEN 4 1  ', 230.0000,1,   4,   1,   1,1.04128623, -72.316411, 1.10000, 0.90000, 1.10000, 0.90000
 3779,'HOLDEN 4 2  ', 115.0000,1,   4,   1,   1,1.03599203, -73.729597, 1.10000, 0.90000, 1.10000, 0.90000
 3780,'HOLDEN 4 3  ',  13.8000,1,   4,   1,   1,1.03481388, -74.071414, 1.10000, 0.90000, 1.10000, 0.90000
 3782,'HOLDEN 4 5  ', 230.0000,1,   4,   1,   1,1.04152608, -72.285108, 1.10000, 0.90000, 1.10000, 0.90000
 3783,'HOLDEN 5 1  ', 115.0000,1,   4,   1,   1,1.03584015, -74.039920, 1.10000, 0.90000, 1.10000, 0.90000
 3784,'HUBBARDSTO~1', 115.0000,1,   4,   1,   1,1.03946984, -74.203544, 1.10000, 0.90000, 1.10000, 0.90000
 3785,'LANCASTER~44', 115.0000,1,   4,   1,   1,1.04197741, -73.906526, 1.10000, 0.90000, 1.10000, 0.90000
 3786,'LEICESTER ~1', 115.0000,1,   4,   1,   1,1.03776622, -73.867362, 1.10000, 0.90000, 1.10000, 0.90000
 3787,'LEICESTER ~2',  18.0000,1,   4,   1,   1,1.03263581, -74.840958, 1.10000, 0.90000, 1.10000, 0.90000
 3788,'LEICESTER ~3',  18.0000,1,   4,   1,   1,1.03749490, -73.917243, 1.10000, 0.90000, 1.10000, 0.90000
 3790,'LEICESTER ~5', 115.0000,1,   4,   1,   1,1.03781509, -73.861119, 1.10000, 0.90000, 1.10000, 0.90000
 3791,'LEICESTER ~6', 115.0000,1,   4,   1,   1,1.03776622, -73.867362, 1.10000, 0.90000, 1.10000, 0.90000
 3792,'LEOMINSTER~1', 115.0000,1,   4,   1,   1,1.04080534, -73.855116, 1.10000, 0.90000, 1.10000, 0.90000
 3793,'LEOMINSTER~2', 115.0000,1,   4,   1,   1,1.04071474, -73.865935, 1.10000, 0.90000, 1.10000, 0.90000
 3794,'LEOMINSTER~3', 500.0000,1,   4,   1,   1,1.04730415, -70.764831, 1.10000, 0.90000, 1.10000, 0.90000
 3795,'LEOMINSTER~4', 230.0000,1,   4,   1,   1,1.05204296, -71.478736, 1.10000, 0.90000, 1.10000, 0.90000
 3796,'LEOMINSTER~5', 115.0000,1,   4,   1,   1,1.04595244, -73.596682, 1.10000, 0.90000, 1.10000, 0.90000
 3797,'LEOMINSTER~6', 500.0000,1,   4,   1,   1,1.04712999, -70.785635, 1.10000, 0.90000, 1.10000, 0.90000
 3798,'LEOMINSTER~7', 230.0000,1,   4,   1,   1,1.05059123, -71.558635, 1.10000, 0.90000, 1.10000, 0.90000
 3799,'LEOMINSTER~8', 230.0000,1,   4,   1,   1,1.04241908, -71.824323, 1.10000, 0.90000, 1.10000, 0.90000
 3800,'LEOMINSTER~9', 115.0000,1,   4,   1,   1,1.04400837, -73.406345, 1.10000, 0.90000, 1.10000, 0.90000
 3801,'LEOMINSTE~10', 230.0000,1,   4,   1,   1,1.04222763, -71.839226, 1.10000, 0.90000, 1.10000, 0.90000
 3802,'LUNENBURG ~4', 115.0000,1,   4,   1,   1,1.04258144, -73.920453, 1.10000, 0.90000, 1.10000, 0.90000
 3803,'LUNENBURG ~5', 115.0000,1,   4,   1,   1,1.04250681, -73.930569, 1.10000, 0.90000, 1.10000, 0.90000
 3804,'LUNENBURG ~6', 115.0000,1,   4,   1,   1,1.04028881, -73.240508, 1.10000, 0.90000, 1.10000, 0.90000
 3805,'MENDON 1 1  ', 115.0000,1,   4,   1,   1,1.04546618, -73.076672, 1.10000, 0.90000, 1.10000, 0.90000
 3806,'MENDON 1 2  ', 115.0000,1,   4,   1,   1,1.04544365, -73.078762, 1.10000, 0.90000, 1.10000, 0.90000
 3807,'MILFORD 9 1 ', 115.0000,1,   4,   1,   1,1.03859103, -73.528400, 1.10000, 0.90000, 1.10000, 0.90000
 3808,'MILFORD 10 1', 115.0000,1,   4,   1,   1,1.03573024, -73.887962, 1.10000, 0.90000, 1.10000, 0.90000
 3809,'MILFORD 11 1', 230.0000,1,   4,   1,   1,1.04189968, -71.301076, 1.10000, 0.90000, 1.10000, 0.90000
 3810,'MILFORD 11 2', 115.0000,1,   4,   1,   1,1.03947794, -73.304056, 1.10000, 0.90000, 1.10000, 0.90000
 3811,'MILFORD 11 3',  24.0000,1,   4,   1,   1,1.03834891, -75.248351, 1.10000, 0.90000, 1.10000, 0.90000
 3813,'MILFORD 11 5', 230.0000,1,   4,   1,   1,1.04177117, -71.313356, 1.10000, 0.90000, 1.10000, 0.90000
 3814,'MILFORD 12 1', 115.0000,1,   4,   1,   1,1.03817403, -73.611694, 1.10000, 0.90000, 1.10000, 0.90000
 3815,'NORTH BROO~1', 115.0000,1,   4,   1,   1,1.04427707, -73.798302, 1.10000, 0.90000, 1.10000, 0.90000
 3816,'NORTH BROO~2', 115.0000,1,   4,   1,   1,1.04418278, -73.804873, 1.10000, 0.90000, 1.10000, 0.90000
 3817,'NORTH BROO~3', 230.0000,1,   4,   1,   1,1.04437304, -72.739336, 1.10000, 0.90000, 1.10000, 0.90000
 3818,'NORTH BROO~4', 115.0000,1,   4,   1,   1,1.04779053, -73.491804, 1.10000, 0.90000, 1.10000, 0.90000
 3819,'NORTH BROO~5', 230.0000,1,   4,   1,   1,1.04425955, -72.747839, 1.10000, 0.90000, 1.10000, 0.90000
 3820,'NORTHBOROU~1', 115.0000,1,   4,   1,   1,1.03730798, -73.820295, 1.10000, 0.90000, 1.10000, 0.90000
 3821,'NORTHBRIDG~1', 115.0000,1,   4,   1,   1,1.04553497, -73.136238, 1.10000, 0.90000, 1.10000, 0.90000
 3822,'OXFORD 4 1  ', 115.0000,1,   4,   1,   1,1.04042196, -73.531214, 1.10000, 0.90000, 1.10000, 0.90000
 3823,'OXFORD 5 1  ', 115.0000,1,   4,   1,   1,1.03945756, -73.650886, 1.10000, 0.90000, 1.10000, 0.90000
 3824,'OXFORD 6 1  ', 115.0000,1,   4,   1,   1,1.03810894, -73.868639, 1.10000, 0.90000, 1.10000, 0.90000
 3825,'RUTLAND 6 1 ', 115.0000,1,   4,   1,   1,1.04032063, -74.269968, 1.10000, 0.90000, 1.10000, 0.90000
 3826,'RUTLAND 7 1 ', 115.0000,1,   4,   1,   1,1.04017329, -74.308080, 1.10000, 0.90000, 1.10000, 0.90000
 3827,'SHREWSBURY~1', 115.0000,1,   4,   1,   1,1.04144013, -74.027359, 1.10000, 0.90000, 1.10000, 0.90000
 3828,'SHREWSBURY~2', 115.0000,1,   4,   1,   1,1.03936160, -73.884267, 1.10000, 0.90000, 1.10000, 0.90000
 3829,'SHREWSBURY~3', 500.0000,1,   4,   1,   1,1.03926134, -70.468318, 1.10000, 0.90000, 1.10000, 0.90000
 3830,'SHREWSBURY~4', 230.0000,1,   4,   1,   1,1.03894579, -71.702493, 1.10000, 0.90000, 1.10000, 0.90000
 3831,'SHREWSBURY~5', 115.0000,1,   4,   1,   1,1.04030788, -73.679054, 1.10000, 0.90000, 1.10000, 0.90000
 3832,'SHREWSBURY~6',  13.8000,1,   4,   1,   1,1.03894079, -71.825136, 1.10000, 0.90000, 1.10000, 0.90000
 3834,'SHREWSBURY~8', 230.0000,1,   4,   1,   1,1.03886271, -71.836344, 1.10000, 0.90000, 1.10000, 0.90000
 3835,'SHREWSBURY~9', 230.0000,1,   4,   1,   1,1.03894579, -71.702493, 1.10000, 0.90000, 1.10000, 0.90000
 3836,'SHREWSBUR~10', 115.0000,1,   4,   1,   1,1.03356814, -74.310553, 1.10000, 0.90000, 1.10000, 0.90000
 3837,'SHREWSBUR~11', 115.0000,1,   4,   1,   1,1.03346241, -74.326877, 1.10000, 0.90000, 1.10000, 0.90000
 3838,'SOUTHBOROU~1', 115.0000,1,   4,   1,   1,1.03901231, -73.902196, 1.10000, 0.90000, 1.10000, 0.90000
 3839,'SOUTHBRIDG~1', 115.0000,1,   4,   1,   1,1.04027605, -74.996078, 1.10000, 0.90000, 1.10000, 0.90000
 3840,'SOUTHBRIDG~2', 115.0000,1,   4,   1,   1,1.04043245, -73.495410, 1.10000, 0.90000, 1.10000, 0.90000
 3841,'SOUTHBRIDG~3', 230.0000,1,   4,   1,   1,1.04353893, -72.105624, 1.10000, 0.90000, 1.10000, 0.90000
 3842,'SOUTHBRIDG~4', 230.0000,1,   4,   1,   1,1.04359567, -72.098343, 1.10000, 0.90000, 1.10000, 0.90000
 3843,'SPENCER 1 1 ', 115.0000,1,   4,   1,   1,1.03463566, -74.001992, 1.10000, 0.90000, 1.10000, 0.90000
 3844,'SPENCER 1 2 ', 115.0000,1,   4,   1,   1,1.03455484, -74.013514, 1.10000, 0.90000, 1.10000, 0.90000
 3845,'STERLING 1 1', 115.0000,1,   4,   1,   1,1.04240263, -73.867676, 1.10000, 0.90000, 1.10000, 0.90000
 3846,'STURBRIDGE 1', 115.0000,1,   4,   1,   1,1.03760397, -74.253411, 1.10000, 0.90000, 1.10000, 0.90000
 3847,'SUTTON 1 1  ', 115.0000,1,   4,   1,   1,1.03573942, -73.888215, 1.10000, 0.90000, 1.10000, 0.90000
 3848,'UPTON 1 1   ', 115.0000,1,   4,   1,   1,1.03821123, -73.663761, 1.10000, 0.90000, 1.10000, 0.90000
 3849,'UXBRIDGE 1 1', 115.0000,1,   4,   1,   1,1.04537237, -73.205544, 1.10000, 0.90000, 1.10000, 0.90000
 3850,'UXBRIDGE 1 2', 115.0000,1,   4,   1,   1,1.04533231, -73.210667, 1.10000, 0.90000, 1.10000, 0.90000
 3851,'UXBRIDGE 2 1', 230.0000,1,   4,   1,   1,1.04362643, -71.527565, 1.10000, 0.90000, 1.10000, 0.90000
 3852,'UXBRIDGE 2 2', 115.0000,1,   4,   1,   1,1.03755236, -73.256012, 1.10000, 0.90000, 1.10000, 0.90000
 3853,'UXBRIDGE 2 3', 230.0000,1,   4,   1,   1,1.04386413, -71.492007, 1.10000, 0.90000, 1.10000, 0.90000
 3854,'UXBRIDGE 3 1', 115.0000,1,   4,   1,   1,1.04108036, -73.626202, 1.10000, 0.90000, 1.10000, 0.90000
 3855,'UXBRIDGE 3 2',  13.8000,1,   4,   1,   1,1.04108036, -73.626202, 1.10000, 0.90000, 1.10000, 0.90000
 3856,'UXBRIDGE 3 3',  13.8000,1,   4,   1,   1,1.04108036, -73.626202, 1.10000, 0.90000, 1.10000, 0.90000
 3858,'UXBRIDGE 3 5', 115.0000,1,   4,   1,   1,1.04112864, -73.618449, 1.10000, 0.90000, 1.10000, 0.90000
 3859,'UXBRIDGE 3 7', 115.0000,1,   4,   1,   1,1.04108036, -73.626202, 1.10000, 0.90000, 1.10000, 0.90000
 3860,'WEBSTER 1 1 ', 230.0000,1,   4,   1,   1,1.04245305, -71.498502, 1.10000, 0.90000, 1.10000, 0.90000
 3861,'WEBSTER 1 2 ', 115.0000,1,   4,   1,   1,1.04218996, -73.288592, 1.10000, 0.90000, 1.10000, 0.90000
 3862,'WEBSTER 1 3 ', 230.0000,1,   4,   1,   1,1.04236996, -71.506179, 1.10000, 0.90000, 1.10000, 0.90000
 3863,'WEBSTER 2 1 ', 115.0000,1,   4,   1,   1,1.03823686, -73.822085, 1.10000, 0.90000, 1.10000, 0.90000
 3864,'WEBSTER 2 2 ', 115.0000,1,   4,   1,   1,1.03818786, -73.826244, 1.10000, 0.90000, 1.10000, 0.90000
 3865,'WEBSTER 3 1 ', 115.0000,1,   4,   1,   1,1.04121733, -73.590548, 1.10000, 0.90000, 1.10000, 0.90000
