 3866,'WEBSTER 4 1 ', 115.0000,1,   4,   1,   1,1.03952956, -73.924510, 1.10000, 0.90000, 1.10000, 0.90000
 3867,'WEST BROOK~1', 115.0000,1,   4,   1,   1,1.03571165, -74.618307, 1.10000, 0.90000, 1.10000, 0.90000
 3868,'WEST BROOK~2', 115.0000,1,   4,   1,   1,1.03569067, -74.621811, 1.10000, 0.90000, 1.10000, 0.90000
 3869,'WESTBOROUG~1', 115.0000,1,   4,   1,   1,1.03619003, -73.700603, 1.10000, 0.90000, 1.10000, 0.90000
 3870,'WESTBOROUG~2', 115.0000,1,   4,   1,   1,1.03614748, -73.824421, 1.10000, 0.90000, 1.10000, 0.90000
 3871,'WESTMINSTE~1', 115.0000,1,   4,   1,   1,1.04314840, -73.771965, 1.10000, 0.90000, 1.10000, 0.90000
 3872,'WESTMINSTE~2', 115.0000,1,   4,   1,   1,1.04311085, -73.776097, 1.10000, 0.90000, 1.10000, 0.90000
 3873,'WHITINSVIL~1', 115.0000,1,   4,   1,   1,1.03597939, -73.642581, 1.10000, 0.90000, 1.10000, 0.90000
 3874,'WINCHENDON~1', 230.0000,1,   4,   1,   1,1.04446566, -71.943899, 1.10000, 0.90000, 1.10000, 0.90000
 3875,'WINCHENDON~2', 115.0000,1,   4,   1,   1,1.04811549, -72.756336, 1.10000, 0.90000, 1.10000, 0.90000
 3876,'WINCHENDON~3', 230.0000,1,   4,   1,   1,1.04439449, -71.953365, 1.10000, 0.90000, 1.10000, 0.90000
 3877,'WINCHENDON~4', 115.0000,1,   4,   1,   1,1.04690218, -73.040725, 1.10000, 0.90000, 1.10000, 0.90000
 3878,'WORCESTER~23', 115.0000,1,   4,   1,   1,1.04020452, -74.346029, 1.10000, 0.90000, 1.10000, 0.90000
 3879,'WORCESTER~39', 115.0000,1,   4,   1,   1,1.03225160, -74.439302, 1.10000, 0.90000, 1.10000, 0.90000
 3880,'WORCESTER~40', 115.0000,1,   4,   1,   1,1.03231061, -74.432471, 1.10000, 0.90000, 1.10000, 0.90000
 3881,'WORCESTER~41', 115.0000,1,   4,   1,   1,1.03429258, -74.066851, 1.10000, 0.90000, 1.10000, 0.90000
 3882,'WORCESTER~42', 115.0000,1,   4,   1,   1,1.03114641, -74.634570, 1.10000, 0.90000, 1.10000, 0.90000
 3883,'WORCESTER~43', 115.0000,1,   4,   1,   1,1.03124428, -74.621463, 1.10000, 0.90000, 1.10000, 0.90000
 3884,'WORCESTER~44', 230.0000,1,   4,   1,   1,1.03910780, -72.023648, 1.10000, 0.90000, 1.10000, 0.90000
 3885,'WORCESTER~45', 230.0000,1,   4,   1,   1,1.03832781, -72.328466, 1.10000, 0.90000, 1.10000, 0.90000
 3886,'WORCESTER~46', 115.0000,1,   4,   1,   1,1.03378534, -74.177753, 1.10000, 0.90000, 1.10000, 0.90000
 3887,'WORCESTER~47',  20.0000,1,   4,   1,   1,1.03669822, -72.941325, 1.10000, 0.90000, 1.10000, 0.90000
 3889,'WORCESTER~49', 230.0000,1,   4,   1,   1,1.03818142, -72.349291, 1.10000, 0.90000, 1.10000, 0.90000
 3890,'WORCESTER~50', 230.0000,1,   4,   1,   1,1.03596377, -72.224463, 1.10000, 0.90000, 1.10000, 0.90000
 3891,'WORCESTER~51', 115.0000,1,   4,   1,   1,1.04425919, -73.827788, 1.10000, 0.90000, 1.10000, 0.90000
 3892,'WORCESTER~52', 230.0000,1,   4,   1,   1,1.03577828, -72.246572, 1.10000, 0.90000, 1.10000, 0.90000
 3893,'WORCESTER~53', 230.0000,1,   4,   1,   1,1.03980672, -72.236593, 1.10000, 0.90000, 1.10000, 0.90000
 3894,'WORCESTER~54', 115.0000,1,   4,   1,   1,1.03557324, -73.899232, 1.10000, 0.90000, 1.10000, 0.90000
 3895,'WORCESTER~55', 230.0000,1,   4,   1,   1,1.03969502, -72.245103, 1.10000, 0.90000, 1.10000, 0.90000
 3896,'WORCESTER ~3', 230.0000,1,   4,   1,   1,1.03675258, -72.680576, 1.10000, 0.90000, 1.10000, 0.90000
 3897,'WORCESTER ~4', 230.0000,1,   4,   1,   1,1.03667176, -72.692891, 1.10000, 0.90000, 1.10000, 0.90000
 3898,'WORCESTER ~5', 115.0000,1,   4,   1,   1,1.04207158, -73.931081, 1.10000, 0.90000, 1.10000, 0.90000
 3899,'WORCESTER ~6', 115.0000,1,   4,   1,   1,1.04198241, -73.938355, 1.10000, 0.90000, 1.10000, 0.90000
 3900,'WORCESTER ~7', 115.0000,1,   4,   1,   1,1.03413785, -74.274025, 1.10000, 0.90000, 1.10000, 0.90000
 3901,'WORCESTER ~8', 115.0000,1,   4,   1,   1,1.03401577, -74.286066, 1.10000, 0.90000, 1.10000, 0.90000
 3902,'WORCESTER ~9', 115.0000,1,   4,   1,   1,1.03511405, -73.922352, 1.10000, 0.90000, 1.10000, 0.90000
 3903,'WORCESTER~10', 115.0000,1,   4,   1,   1,1.03500819, -73.927406, 1.10000, 0.90000, 1.10000, 0.90000
 3904,'WORCESTER~11', 115.0000,1,   4,   1,   1,1.03854024, -74.160876, 1.10000, 0.90000, 1.10000, 0.90000
 3905,'WORCESTER~12', 115.0000,1,   4,   1,   1,1.03848362, -74.165889, 1.10000, 0.90000, 1.10000, 0.90000
 3906,'WORCESTER~13', 115.0000,1,   4,   1,   1,1.03469157, -74.087847, 1.10000, 0.90000, 1.10000, 0.90000
 3907,'WORCESTER~14', 115.0000,1,   4,   1,   1,1.04111135, -73.854549, 1.10000, 0.90000, 1.10000, 0.90000
 3908,'WORCESTER~15', 230.0000,1,   4,   1,   1,1.04529941, -72.073010, 1.10000, 0.90000, 1.10000, 0.90000
 3909,'WORCESTER~16', 115.0000,1,   4,   1,   1,1.03573990, -73.873728, 1.10000, 0.90000, 1.10000, 0.90000
 3910,'WORCESTER~17',  13.8000,1,   4,   1,   1,1.01334858, -77.255798, 1.10000, 0.90000, 1.10000, 0.90000
 3912,'WORCESTER~19', 230.0000,1,   4,   1,   1,1.04550481, -72.050641, 1.10000, 0.90000, 1.10000, 0.90000
 3913,'WORCESTER~20', 115.0000,1,   4,   1,   1,1.03191721, -74.599729, 1.10000, 0.90000, 1.10000, 0.90000
 3914,'WORCESTER~21', 115.0000,1,   4,   1,   1,1.03184009, -74.612297, 1.10000, 0.90000, 1.10000, 0.90000
 3915,'WORCESTER~22', 115.0000,1,   4,   1,   1,1.04012346, -73.973688, 1.10000, 0.90000, 1.10000, 0.90000
 3916,'WORCESTER~24', 115.0000,1,   4,   1,   1,1.03422284, -74.356103, 1.10000, 0.90000, 1.10000, 0.90000
 3917,'WORCESTER~25', 115.0000,1,   4,   1,   1,1.03426802, -74.349239, 1.10000, 0.90000, 1.10000, 0.90000
 3918,'WORCESTER~26', 115.0000,1,   4,   1,   1,1.03280234, -74.345994, 1.10000, 0.90000, 1.10000, 0.90000
 3919,'WORCESTER~27', 115.0000,1,   4,   1,   1,1.03139305, -74.633825, 1.10000, 0.90000, 1.10000, 0.90000
 3920,'WORCESTER~28', 115.0000,1,   4,   1,   1,1.03133845, -74.640109, 1.10000, 0.90000, 1.10000, 0.90000
 3921,'INDIAN ORC~1', 230.0000,2,   4,   1,   1,1.04400003, -72.265751, 1.10000, 0.90000, 1.10000, 0.90000
 3922,'INDIAN ORC~2', 230.0000,1,   4,   1,   1,1.04236484, -72.393564, 1.10000, 0.90000, 1.10000, 0.90000
 3923,'ROCHESTE~193', 115.0000,2,   4,   1,   1,1.03786528, -72.065681, 1.10000, 0.90000, 1.10000, 0.90000
 3924,'ROCHESTE~194', 115.0000,1,   4,   1,   1,1.03785324, -72.069083, 1.10000, 0.90000, 1.10000, 0.90000
 3925,'WAREHAM 2 1 ', 115.0000,2,   4,   1,   1,1.03918147, -71.575000, 1.10000, 0.90000, 1.10000, 0.90000
 3926,'WAREHAM 2 2 ', 115.0000,1,   4,   1,   1,1.03916574, -71.578019, 1.10000, 0.90000, 1.10000, 0.90000
 3927,'SHIRLEY 2 1 ', 115.0000,1,   4,   1,   1,1.04258239, -73.709209, 1.10000, 0.90000, 1.10000, 0.90000
 3928,'SHIRLEY 2 2 ',  20.0000,2,   4,   1,   1,1.04277003, -73.420121, 1.10000, 0.90000, 1.10000, 0.90000
 3929,'SHIRLEY 2 3 ',  20.0000,2,   4,   1,   1,1.04280305, -73.365063, 1.10000, 0.90000, 1.10000, 0.90000
 3931,'SHIRLEY 2 5 ', 115.0000,1,   4,   1,   1,1.04258549, -73.709714, 1.10000, 0.90000, 1.10000, 0.90000
 3932,'NORTH ADAM~7', 115.0000,2,   4,   1,   1,1.04137993, -70.671920, 1.10000, 0.90000, 1.10000, 0.90000
 3933,'NORTH ADAM~8', 115.0000,1,   4,   1,   1,1.04137754, -70.672193, 1.10000, 0.90000, 1.10000, 0.90000
 3934,'LOWELL 16 1 ', 230.0000,2,   4,   1,   1,1.03589380, -71.552379, 1.10000, 0.90000, 1.10000, 0.90000
 3935,'LOWELL 16 2 ', 115.0000,2,   4,   1,   1,1.03866243, -73.329027, 1.10000, 0.90000, 1.10000, 0.90000
 3936,'LOWELL 16 3 ', 230.0000,1,   4,   1,   1,1.03644514, -71.523747, 1.10000, 0.90000, 1.10000, 0.90000
 3937,'LOWELL 16 5 ', 230.0000,1,   4,   1,   1,1.03589380, -71.552379, 1.10000, 0.90000, 1.10000, 0.90000
 3938,'ATHOL 4 1   ', 115.0000,2,   4,   1,   1,1.04206121, -73.290211, 1.10000, 0.90000, 1.10000, 0.90000
 3939,'ATHOL 4 2   ', 115.0000,1,   4,   1,   1,1.04206538, -73.290238, 1.10000, 0.90000, 1.10000, 0.90000
 3940,'FALMOUTH 5 1', 115.0000,2,   4,   1,   1,1.03982031, -71.528152, 1.10000, 0.90000, 1.10000, 0.90000
 3941,'FALMOUTH 5 2', 115.0000,1,   4,   1,   1,1.03981769, -71.531082, 1.10000, 0.90000, 1.10000, 0.90000
 3942,'PEABODY 5 1 ', 115.0000,1,   4,   1,   1,1.04006708, -74.475215, 1.10000, 0.90000, 1.10000, 0.90000
 3943,'PEABODY 5 2 ',  13.8000,2,   4,   1,   1,1.02035069, -74.044517, 1.10000, 0.90000, 1.10000, 0.90000
 3944,'PEABODY 5 3 ',  13.8000,2,   4,   1,   1,1.02052557, -74.141512, 1.10000, 0.90000, 1.10000, 0.90000
 3945,'PEABODY 5 4 ', 115.0000,1,   4,   1,   1,1.04001260, -74.482468, 1.10000, 0.90000, 1.10000, 0.90000
 3946,'PEABODY 5 6 ', 115.0000,1,   4,   1,   1,1.04011106, -74.471561, 1.10000, 0.90000, 1.10000, 0.90000
 3947,'BARRE 7 1   ', 115.0000,1,   4,   1,   1,1.04202759, -74.039531, 1.10000, 0.90000, 1.10000, 0.90000
 3948,'BARRE 7 2   ',  13.8000,2,   4,   1,   1,1.03579354, -73.638612, 1.10000, 0.90000, 1.10000, 0.90000
 3949,'BARRE 7 3   ', 115.0000,1,   4,   1,   1,1.04197896, -74.042679, 1.10000, 0.90000, 1.10000, 0.90000
 3950,'GROVELAND ~1', 115.0000,2,   4,   1,   1,1.03905714, -73.039263, 1.10000, 0.90000, 1.10000, 0.90000
 3951,'GROVELAND ~2', 115.0000,1,   4,   1,   1,1.03904080, -73.042883, 1.10000, 0.90000, 1.10000, 0.90000
 3952,'ROWE 1      ', 115.0000,2,   4,   1,   1,1.04110599, -70.418711, 1.10000, 0.90000, 1.10000, 0.90000
 3953,'ROWE 2      ', 115.0000,1,   4,   1,   1,1.04110777, -70.418533, 1.10000, 0.90000, 1.10000, 0.90000
 3954,'INDIAN ORC~3', 115.0000,1,   4,   1,   1,1.03286469, -74.978682, 1.10000, 0.90000, 1.10000, 0.90000
 3955,'INDIAN ORC~4',  24.0000,2,   4,   1,   1,1.03286469, -74.978682, 1.10000, 0.90000, 1.10000, 0.90000
 3956,'INDIAN ORC~5', 115.0000,1,   4,   1,   1,1.03286469, -74.978682, 1.10000, 0.90000, 1.10000, 0.90000
 3957,'SHELBURNE ~6', 115.0000,1,   4,   1,   1,1.04395902, -72.209224, 1.10000, 0.90000, 1.10000, 0.90000
 3958,'SHELBURNE ~7',  13.8000,2,   4,   1,   1,1.04392803, -72.115132, 1.10000, 0.90000, 1.10000, 0.90000
 3959,'SHELBURNE ~8',  13.2000,2,   4,   1,   1,1.04391909, -71.951719, 1.10000, 0.90000, 1.10000, 0.90000
 3960,'SHELBURNE ~9', 115.0000,1,   4,   1,   1,1.04395485, -72.210788, 1.10000, 0.90000, 1.10000, 0.90000
 3961,'SHELBURNE~10', 115.0000,1,   4,   1,   1,1.04395902, -72.209224, 1.10000, 0.90000, 1.10000, 0.90000
 3962,'PITTSFIELD~4', 115.0000,2,   4,   1,   1,1.04274142, -72.590752, 1.10000, 0.90000, 1.10000, 0.90000
 3963,'PITTSFIELD~5', 115.0000,1,   4,   1,   1,1.04275227, -72.600150, 1.10000, 0.90000, 1.10000, 0.90000
 3964,'NORTHAMPTO~3', 115.0000,1,   4,   1,   1,1.03615570, -73.982533, 1.10000, 0.90000, 1.10000, 0.90000
 3965,'NORTHAMPTO~4',  18.0000,2,   4,   1,   1,1.04243839, -73.350733, 1.10000, 0.90000, 1.10000, 0.90000
 3966,'NORTHAMPTO~5',  13.8000,2,   4,   1,   1,1.03615570, -73.982533, 1.10000, 0.90000, 1.10000, 0.90000
 3967,'NORTHAMPTO~6', 115.0000,1,   4,   1,   1,1.03611863, -73.986829, 1.10000, 0.90000, 1.10000, 0.90000
 3968,'NORTHAMPTO~7', 115.0000,1,   4,   1,   1,1.03615117, -73.981023, 1.10000, 0.90000, 1.10000, 0.90000
 3969,'MARBLEHEAD~2', 115.0000,1,   4,   1,   1,1.03930080, -74.157215, 1.10000, 0.90000, 1.10000, 0.90000
 3970,'MARBLEHEAD~3',  18.0000,2,   4,   1,   1,1.04662514, -73.369913, 1.10000, 0.90000, 1.10000, 0.90000
 3971,'MARBLEHEAD~4',  13.2000,2,   4,   1,   1,1.03930080, -74.157215, 1.10000, 0.90000, 1.10000, 0.90000
 3972,'MARBLEHEAD~5', 115.0000,1,   4,   1,   1,1.03925979, -74.160186, 1.10000, 0.90000, 1.10000, 0.90000
 3973,'MARBLEHEAD~6', 115.0000,1,   4,   1,   1,1.03930080, -74.157215, 1.10000, 0.90000, 1.10000, 0.90000
 3974,'BERKSHIRE ~1', 115.0000,2,   4,   1,   1,1.04392028, -72.032213, 1.10000, 0.90000, 1.10000, 0.90000
 3975,'BERKSHIRE ~2', 115.0000,1,   4,   1,   1,1.04393065, -72.039576, 1.10000, 0.90000, 1.10000, 0.90000
 3976,'TURNERS FA~3', 230.0000,2,   4,   1,   1,1.04145026, -70.694063, 1.10000, 0.90000, 1.10000, 0.90000
 3977,'TURNERS FA~4', 115.0000,2,   4,   1,   1,1.04455984, -71.845742, 1.10000, 0.90000, 1.10000, 0.90000
 3978,'TURNERS FA~5', 230.0000,1,   4,   1,   1,1.04148483, -70.680696, 1.10000, 0.90000, 1.10000, 0.90000
 3979,'TURNERS FA~6', 230.0000,1,   4,   1,   1,1.04143870, -70.695812, 1.10000, 0.90000, 1.10000, 0.90000
 3980,'WEST SPRIN~6', 230.0000,1,   4,   1,   1,1.03745008, -72.821865, 1.10000, 0.90000, 1.10000, 0.90000
 3981,'WEST SPRIN~7', 115.0000,1,   4,   1,   1,1.03859985, -75.237764, 1.10000, 0.90000, 1.10000, 0.90000
 3982,'WEST SPRIN~8',  13.8000,2,   4,   1,   1,1.02557445, -71.382519, 1.10000, 0.90000, 1.10000, 0.90000
 3983,'WEST SPRIN~9', 230.0000,1,   4,   1,   1,1.03732502, -72.830799, 1.10000, 0.90000, 1.10000, 0.90000
 3984,'WEST SPRI~10', 230.0000,1,   4,   1,   1,1.03845739, -72.855251, 1.10000, 0.90000, 1.10000, 0.90000
 3985,'SANDWICH 3 1', 115.0000,1,   4,   1,   1,1.03695679, -71.890821, 1.10000, 0.90000, 1.10000, 0.90000
 3986,'SANDWICH 3 2',  13.8000,2,   4,   1,   1,1.03724849, -71.455008, 1.10000, 0.90000, 1.10000, 0.90000
 3987,'SANDWICH 3 3', 115.0000,1,   4,   1,   1,1.03692675, -71.894872, 1.10000, 0.90000, 1.10000, 0.90000
 3988,'SANDWICH 3 5', 115.0000,1,   4,   1,   1,1.03697908, -71.889271, 1.10000, 0.90000, 1.10000, 0.90000
 3989,'INDIAN ORC~6', 115.0000,1,   4,   1,   1,1.03485072, -74.790025, 1.10000, 0.90000, 1.10000, 0.90000
 3990,'INDIAN ORC~7',  13.8000,2,   4,   1,   1,1.03485072, -74.790025, 1.10000, 0.90000, 1.10000, 0.90000
 3991,'INDIAN ORC~8',  13.8000,2,   4,   1,   1,1.03819454, -74.356308, 1.10000, 0.90000, 1.10000, 0.90000
 3992,'INDIAN ORC~9',  18.0000,2,   4,   1,   1,1.03485072, -74.790025, 1.10000, 0.90000, 1.10000, 0.90000
 3993,'INDIAN OR~10', 115.0000,1,   4,   1,   1,1.03487432, -74.785824, 1.10000, 0.90000, 1.10000, 0.90000
 3994,'INDIAN OR~11', 115.0000,1,   4,   1,   1,1.03481019, -74.795926, 1.10000, 0.90000, 1.10000, 0.90000
 3995,'BOSTON 9 1  ', 115.0000,2,   4,   1,   1,1.03564847, -74.452060, 1.10000, 0.90000, 1.10000, 0.90000
 3996,'BOSTON 9 2  ', 115.0000,1,   4,   1,   1,1.03559065, -74.456200, 1.10000, 0.90000, 1.10000, 0.90000
 3997,'WALPOLE 6 1 ', 115.0000,2,   4,   1,   1,1.03625417, -73.876460, 1.10000, 0.90000, 1.10000, 0.90000
 3998,'WALPOLE 6 2 ', 115.0000,1,   4,   1,   1,1.03624797, -73.877819, 1.10000, 0.90000, 1.10000, 0.90000
 3999,'LUDLOW 4 1  ', 230.0000,2,   4,   1,   1,1.04299998, -71.862879, 1.10000, 0.90000, 1.10000, 0.90000
 4000,'LUDLOW 4 2  ', 115.0000,1,   4,   1,   1,1.03431618, -74.443475, 1.10000, 0.90000, 1.10000, 0.90000
 4001,'LUDLOW 4 3  ',  13.8000,1,   4,   1,   1,1.03604114, -73.873516, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'LUDLOW 4 5  ', 230.0000,1,   4,   1,   1,1.04294527, -71.870966, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'LUDLOW 4 7  ', 230.0000,1,   4,   1,   1,1.04198921, -72.124530, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'SHREWSBUR~12', 115.0000,2,   4,   1,   1,1.03621411, -74.232265, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'SHREWSBUR~13', 115.0000,1,   4,   1,   1,1.03619397, -74.241397, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'LUNENBURG ~7', 115.0000,2,   4,   1,   1,1.04045534, -73.328214, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'LUNENBURG ~8', 115.0000,1,   4,   1,   1,1.04047167, -73.327313, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'EAST FREET~1', 115.0000,2,   4,   1,   1,1.03858864, -72.259713, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'EAST FREET~2',  13.8000,2,   4,   1,   1,1.03864920, -72.159760, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'EAST FREET~3',  13.8000,2,   4,   1,   1,1.03869855, -72.075182, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'EAST FREET~5', 115.0000,1,   4,   1,   1,1.03857040, -72.264685, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAST FREET~6', 115.0000,1,   4,   1,   1,1.03858864, -72.259713, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'WARREN 6 1  ', 230.0000,2,   4,   1,   1,1.03935790, -72.059172, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'WARREN 6 2  ', 230.0000,1,   4,   1,   1,1.03952599, -72.045853, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'MARSTONS M~1', 230.0000,1,   4,   1,   1,1.03537047, -69.326249, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'MARSTONS M~3', 115.0000,1,   4,   1,   1,1.04619420, -71.208902, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'MARSTONS M~4',  13.8000,2,   4,   1,   1,1.04628980, -71.067954, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'MARSTONS M~5',  13.8000,2,   4,   1,   1,1.04619527, -71.207236, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'MARSTONS M~7',  18.0000,2,   4,   1,   1,1.04632235, -70.972625, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MARSTONS M~8',  18.0000,2,   4,   1,   1,1.04648077, -70.638971, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'MARSTONS ~10', 230.0000,1,   4,   1,   1,1.03533959, -69.330593, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'MARSTONS M~2', 230.0000,1,   4,   1,   1,1.03587902, -69.290350, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'PITTSFIELD~6', 115.0000,2,   4,   1,   1,1.04237378, -72.948333, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'PITTSFIELD~7', 115.0000,1,   4,   1,   1,1.04236686, -72.950088, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'PITTSFIELD~8', 500.0000,2,   4,   1,   1,1.03802156, -68.976059, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'PITTSFIELD~9', 230.0000,2,   4,   1,   1,1.03999996, -70.367778, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'PITTSFIEL~10', 161.0000,1,   4,   1,   1,1.04282415, -71.342528, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'PITTSFIEL~11', 115.0000,1,   4,   1,   1,1.04254711, -72.901348, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'PITTSFIEL~12', 500.0000,1,   4,   1,   1,1.03829396, -68.856011, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'PITTSFIEL~13', 230.0000,1,   4,   1,   1,1.03958917, -70.559904, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'CHESTER 5 1 ', 115.0000,2,   4,   1,   1,1.03912544, -74.409918, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CHESTER 5 2 ', 115.0000,1,   4,   1,   1,1.03909254, -74.412240, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'MILLBURY 1  ', 115.0000,1,   4,   1,   1,1.03602254, -74.002654, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'MILLBURY 2  ',  13.8000,2,   4,   1,   1,1.01730418, -73.605575, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'MILLBURY 3  ', 115.0000,1,   4,   1,   1,1.03605235, -74.000933, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'BELLINGHAM~6', 500.0000,1,   4,   1,   1,1.04400003, -69.206414, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'BELLINGHAM~7', 230.0000,1,   4,   1,   1,1.04319441, -71.024357, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'BELLINGHAM~8', 115.0000,1,   4,   1,   1,1.04177403, -73.387207, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'BELLINGHAM~9',  13.8000,2,   4,   1,   1,1.05186188, -67.212818, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'BELLINGHA~10',  18.0000,2,   4,   1,   1,1.05149269, -67.359619, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'BELLINGHA~11', 230.0000,1,   4,   1,   1,1.04243124, -71.088889, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'BELLINGHA~12', 500.0000,1,   4,   1,   1,1.04491520, -69.465735, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'LOWELL 17 1 ', 230.0000,1,   4,   1,   1,1.03787482, -71.424087, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'LOWELL 17 2 ', 115.0000,1,   4,   1,   1,1.03938699, -73.842657, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'LOWELL 17 3 ',  24.0000,2,   4,   1,   1,1.03999996, -70.372566, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'LOWELL 17 4 ',  24.0000,2,   4,   1,   1,1.03999996, -70.372566, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'LOWELL 17 6 ', 230.0000,1,   4,   1,   1,1.03804934, -71.425207, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'LOWELL 17 8 ', 230.0000,1,   4,   1,   1,1.03787482, -71.424087, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'HUDSON 8 1  ', 115.0000,2,   4,   1,   1,1.03829134, -73.841066, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'HUDSON 8 2  ', 115.0000,1,   4,   1,   1,1.03827679, -73.852541, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'SOUTH GRAF~1', 115.0000,2,   4,   1,   1,1.03944445, -73.728040, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'SOUTH GRAF~2', 115.0000,1,   4,   1,   1,1.03943670, -73.730027, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'SOMERSET 4 1', 500.0000,1,   4,   1,   1,1.04499996, -69.506717, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'SOMERSET 4 2', 230.0000,1,   4,   1,   1,1.03902102, -69.999528, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'SOMERSET 4 3', 115.0000,1,   4,   1,   1,1.04155350, -71.854287, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'SOMERSET 4 4',  13.8000,2,   4,   1,   1,1.04499996, -69.506717, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'SOMERSET 4 5',  13.8000,2,   4,   1,   1,1.02675641, -67.826285, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'SOMERSET 4 6',  13.8000,2,   4,   1,   1,1.04499996, -69.506717, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'SOMERSET 4 7', 500.0000,1,   4,   1,   1,1.04496288, -69.511716, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'SOMERSET 4 9', 500.0000,1,   4,   1,   1,1.04521346, -69.574185, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'CAMBRIDGE ~1', 115.0000,1,   4,   1,   1,1.03533542, -74.348494, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'CAMBRIDGE ~2',  24.0000,2,   4,   1,   1,1.03044236, -71.633351, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'CAMBRIDGE ~3', 115.0000,1,   4,   1,   1,1.03524292, -74.352831, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'BRIMFIELD ~3', 115.0000,1,   4,   1,   1,1.04096425, -74.371321, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'BRIMFIELD ~4',  13.8000,2,   4,   1,   1,1.04112017, -74.162255, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'BRIMFIELD ~5',  13.8000,2,   4,   1,   1,1.04120982, -74.027421, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'BRIMFIELD ~7', 115.0000,1,   4,   1,   1,1.04094696, -74.373944, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'WELLESLEY ~8', 115.0000,1,   4,   1,   1,1.03866637, -74.085020, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'WELLESLEY ~9',  13.8000,2,   4,   1,   1,1.03866637, -74.085020, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'WELLESLEY~10',  13.8000,2,   4,   1,   1,1.03866637, -74.085020, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'WELLESLEY~12',  13.8000,2,   4,   1,   1,1.03866637, -74.085020, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'WELLESLEY~13',  13.8000,2,   4,   1,   1,1.03866637, -74.085020, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'WELLESLEY~14', 115.0000,1,   4,   1,   1,1.03860188, -74.092041, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'WELLESLEY~15', 115.0000,1,   4,   1,   1,1.03872275, -74.078108, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'BOSTON 10 1 ', 230.0000,2,   4,   1,   1,1.03326440, -71.859259, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'BOSTON 10 2 ', 115.0000,2,   4,   1,   1,1.03900003, -74.443987, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'BOSTON 10 3 ', 230.0000,1,   4,   1,   1,1.03308892, -71.876833, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'BOSTON 10 5 ', 230.0000,1,   4,   1,   1,1.03403652, -71.813572, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'TAUNTON 5 1 ', 230.0000,1,   4,   1,   1,1.04549432, -70.832586, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'TAUNTON 5 2 ', 115.0000,2,   4,   1,   1,1.04299998, -72.003055, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'TAUNTON 5 3 ',  13.8000,1,   4,   1,   1,1.00670111, -76.995227, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'TAUNTON 5 5 ', 230.0000,1,   4,   1,   1,1.04551589, -70.821644, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'TAUNTON 5 7 ', 230.0000,1,   4,   1,   1,1.04549432, -70.832586, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'GREENFIEL~22', 115.0000,1,   4,   1,   1,1.04340625, -72.101437, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'GREENFIEL~23',  13.8000,2,   4,   1,   1,1.03066742, -71.884292, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'GREENFIEL~24', 115.0000,1,   4,   1,   1,1.04341245, -72.100829, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'GREENFIEL~25', 115.0000,1,   4,   1,   1,1.04340625, -72.101437, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'CHARLESTO~10', 115.0000,1,   4,   1,   1,1.03439140, -74.442560, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'CHARLESTO~11',  18.0000,2,   4,   1,   1,1.05261278, -72.439067, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'CHARLESTO~12', 115.0000,1,   4,   1,   1,1.03430390, -74.448222, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'HOLYOKE 5 1 ', 230.0000,1,   4,   1,   1,1.04154623, -72.773576, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'HOLYOKE 5 2 ', 115.0000,1,   4,   1,   1,1.04027200, -74.985526, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'HOLYOKE 5 3 ',  13.8000,2,   4,   1,   1,1.04667616, -74.515950, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'HOLYOKE 5 4 ',  18.0000,2,   4,   1,   1,1.04149139, -72.657865, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'HOLYOKE 5 5 ',  13.8000,2,   4,   1,   1,1.04144728, -72.580158, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'HOLYOKE 5 6 ',  18.0000,2,   4,   1,   1,1.03299999, -66.296896, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'HOLYOKE 5 7 ',  13.8000,2,   4,   1,   1,1.04669797, -74.462121, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'HOLYOKE 5 8 ',  13.8000,2,   4,   1,   1,1.04673886, -74.761195, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'HOLYOKE 5 9 ',  13.8000,2,   4,   1,   1,1.04154623, -72.773576, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'HOLYOKE 5 10',  13.8000,2,   4,   1,   1,1.04949999, -70.319243, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'HOLYOKE 5 11',  13.8000,2,   4,   1,   1,1.04674077, -74.738778, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'HOLYOKE 5 12',  13.8000,2,   4,   1,   1,1.04499996, -68.592919, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'HOLYOKE 5 13', 230.0000,1,   4,   1,   1,1.04192853, -72.751535, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'HOLYOKE 5 15', 230.0000,1,   4,   1,   1,1.04154623, -72.773576, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'IPSWICH 4 1 ', 115.0000,2,   4,   1,   1,1.03726923, -74.272351, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'IPSWICH 4 2 ', 115.0000,1,   4,   1,   1,1.03725302, -74.274291, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'NORTH DART~5', 230.0000,1,   4,   1,   1,1.03758299, -70.583482, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'NORTH DART~6', 115.0000,1,   4,   1,   1,1.03871036, -72.191732, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'NORTH DART~7',  13.8000,2,   4,   1,   1,1.03911889, -71.474166, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'NORTH DART~8',  13.8000,2,   4,   1,   1,1.03769314, -70.281185, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'NORTH DART~9',  13.8000,2,   4,   1,   1,1.03790081, -69.318907, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'NORTH DAR~10', 230.0000,1,   4,   1,   1,1.03733778, -70.598099, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'NORTH DAR~11', 230.0000,1,   4,   1,   1,1.03792608, -70.545677, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'ACTON 6 1   ', 115.0000,2,   4,   1,   1,1.04001641, -73.896821, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'ACTON 6 2   ', 115.0000,1,   4,   1,   1,1.04000580, -73.899525, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'WARREN 7 1  ', 115.0000,2,   4,   1,   1,1.03818119, -73.832590, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'WARREN 7 2  ', 115.0000,1,   4,   1,   1,1.03818119, -73.832590, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'NORTH DAR~12', 230.0000,1,   4,   1,   1,1.03826618, -70.446537, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'NORTH DAR~13', 115.0000,1,   4,   1,   1,1.03998458, -72.264890, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'NORTH DAR~14',  13.8000,2,   4,   1,   1,1.03999996, -69.182330, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'NORTH DAR~15',  13.8000,2,   4,   1,   1,1.03999996, -69.182330, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'NORTH DAR~17', 230.0000,1,   4,   1,   1,1.03819942, -70.458777, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'NORTH DAR~18', 230.0000,1,   4,   1,   1,1.03826618, -70.446537, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'RUTLAND 8 1 ', 115.0000,1,   4,   1,   1,1.04051948, -74.292480, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'RUTLAND 8 2 ',  13.8000,2,   4,   1,   1,1.04051948, -74.292480, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'RUTLAND 8 3 ', 115.0000,1,   4,   1,   1,1.04051948, -74.292480, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PLYMPTON 1  ', 115.0000,2,   4,   1,   1,1.03890240, -72.635899, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PLYMPTON 2  ', 115.0000,1,   4,   1,   1,1.03888977, -72.638959, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'SPRINGFIE~76', 115.0000,2,   4,   1,   1,1.03352010, -75.023809, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'SPRINGFIE~77', 115.0000,1,   4,   1,   1,1.03350616, -75.027436, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'MONROE BRI~1', 115.0000,2,   4,   1,   1,1.04100001, -70.481788, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'MONROE BRI~2', 115.0000,1,   4,   1,   1,1.04094863, -70.496992, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'SUNDERLAND 1', 115.0000,2,   4,   1,   1,1.04299474, -72.388940, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'SUNDERLAND 2', 115.0000,1,   4,   1,   1,1.04298270, -72.391713, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'CAMBRIDGE ~1', 115.0000,2,   4,   1,   1,1.03603697, -74.327983, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'CAMBRIDGE ~2', 115.0000,1,   4,   1,   1,1.03588378, -74.339369, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'HOLYOKE 6 1 ', 115.0000,1,   4,   1,   1,1.04111075, -75.148043, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'HOLYOKE 6 2 ',  13.8000,2,   4,   1,   1,1.04138935, -74.726108, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'HOLYOKE 6 3 ',  13.8000,2,   4,   1,   1,1.04159880, -74.404235, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'HOLYOKE 6 4 ',  13.8000,2,   4,   1,   1,1.04146683, -74.643292, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'HOLYOKE 6 5 ', 115.0000,1,   4,   1,   1,1.04108703, -75.153903, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'HOLYOKE 6 7 ', 115.0000,1,   4,   1,   1,1.04111075, -75.148043, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'HOLYOKE 7 1 ', 230.0000,1,   4,   1,   1,1.03826845, -72.363751, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'HOLYOKE 7 2 ', 115.0000,1,   4,   1,   1,1.04548073, -74.240823, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'HOLYOKE 7 3 ',  18.0000,2,   4,   1,   1,1.04548144, -74.247981, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'HOLYOKE 7 4 ',  18.0000,2,   4,   1,   1,1.04547083, -74.107908, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'HOLYOKE 7 6 ',  20.0000,2,   4,   1,   1,1.02943122, -71.815047, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'HOLYOKE 7 7 ',  13.8000,2,   4,   1,   1,1.05863333, -73.865272, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'HOLYOKE 7 8 ', 230.0000,1,   4,   1,   1,1.03838229, -72.342556, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'HOLYOKE 7 10', 230.0000,1,   4,   1,   1,1.03826845, -72.363751, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'WESTFORD 6 1', 115.0000,2,   4,   1,   1,1.03782189, -73.429643, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'WESTFORD 6 2', 115.0000,1,   4,   1,   1,1.03781199, -73.432129, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'BUCKLAND 1 1', 230.0000,1,   4,   1,   1,1.04425251, -70.629169, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'BUCKLAND 1 2', 115.0000,2,   4,   1,   1,1.04463291, -72.071808, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'BUCKLAND 1 3',  22.0000,1,   4,   1,   1,1.04485333, -72.467972, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'BUCKLAND 1 5', 230.0000,1,   4,   1,   1,1.04434001, -70.603317, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'BUCKLAND 1 7', 230.0000,1,   4,   1,   1,1.04425251, -70.629169, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'TURNERS FA~7', 115.0000,1,   4,   1,   1,1.04408526, -71.860564, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'TURNERS FA~8',  13.8000,2,   4,   1,   1,1.00630903, -71.542659, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'TURNERS FA~9',  13.8000,2,   4,   1,   1,1.00626218, -71.576025, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'TURNERS F~10',  13.8000,2,   4,   1,   1,1.00628304, -71.307639, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'TURNERS F~11', 115.0000,1,   4,   1,   1,1.04407632, -71.863234, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'TURNERS F~12', 115.0000,1,   4,   1,   1,1.04408526, -71.860564, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'DIGHTON 1 1 ', 500.0000,1,   4,   1,   1,1.04700005, -69.297371, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'DIGHTON 1 2 ', 230.0000,1,   4,   1,   1,1.04659081, -70.495988, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'DIGHTON 1 3 ', 115.0000,1,   4,   1,   1,1.04459715, -72.606953, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'DIGHTON 1 4 ',  22.0000,2,   4,   1,   1,1.05495214, -67.459203, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'DIGHTON 1 5 ', 500.0000,1,   4,   1,   1,1.04493749, -69.307630, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'DIGHTON 1 7 ', 500.0000,1,   4,   1,   1,1.04700005, -69.297371, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'NORTH WEYM~1', 230.0000,1,   4,   1,   1,1.03900003, -70.645309, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'NORTH WEYM~2', 115.0000,1,   4,   1,   1,1.04231846, -73.906663, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'NORTH WEYM~3',  13.2000,2,   4,   1,   1,1.03319585, -65.909235, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'NORTH WEYM~4',  13.8000,2,   4,   1,   1,1.03609025, -67.648038, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'NORTH WEYM~5',  13.8000,2,   4,   1,   1,1.03471386, -66.805425, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'NORTH WEYM~6', 230.0000,1,   4,   1,   1,1.03884077, -71.048563, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'NORTH WEYM~7', 230.0000,1,   4,   1,   1,1.03900003, -70.645309, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'CHARLESTO~13', 230.0000,1,   4,   1,   1,1.03799999, -70.112650, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CHARLESTO~17', 115.0000,1,   4,   1,   1,1.03586435, -74.298354, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'CHARLESTO~18',  13.8000,1,   4,   1,   1,1.03634501, -75.629223, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'CHARLESTO~20',  13.8000,2,   4,   1,   1,1.03154302, -66.373565, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'CHARLESTO~21',  13.2000,2,   4,   1,   1,1.02842259, -65.417728, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'CHARLESTO~22',  13.8000,2,   4,   1,   1,1.02754104, -65.169191, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'CHARLESTO~23',  13.8000,2,   4,   1,   1,1.03146172, -66.348833, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'CHARLESTO~24',  18.0000,2,   4,   1,   1,1.02608132, -64.239480, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'CHARLESTO~14',  13.8000,2,   4,   1,   1,1.02891243, -65.283979, 1.10000, 0.90000, 1.10000, 0.90000
 4198,'CHARLESTO~15', 230.0000,1,   4,   1,   1,1.03819692, -71.103963, 1.10000, 0.90000, 1.10000, 0.90000
 4199,'CHARLESTO~16', 230.0000,1,   4,   1,   1,1.03799999, -70.112650, 1.10000, 0.90000, 1.10000, 0.90000
 4200,'IPSWICH 5 1 ', 115.0000,2,   4,   1,   1,1.03727424, -74.308463, 1.10000, 0.90000, 1.10000, 0.90000
 4201,'IPSWICH 5 2 ', 115.0000,1,   4,   1,   1,1.03727424, -74.308463, 1.10000, 0.90000, 1.10000, 0.90000
 4202,'WEST BOYLS~1', 115.0000,1,   4,   1,   1,1.03526938, -73.923916, 1.10000, 0.90000, 1.10000, 0.90000
 4203,'WEST BOYLS~2',  18.0000,2,   4,   1,   1,1.02031648, -73.371511, 1.10000, 0.90000, 1.10000, 0.90000
 4204,'WEST BOYLS~3',  24.0000,2,   4,   1,   1,1.01870382, -73.596948, 1.10000, 0.90000, 1.10000, 0.90000
 4205,'WEST BOYLS~4', 115.0000,1,   4,   1,   1,1.03523648, -73.926874, 1.10000, 0.90000, 1.10000, 0.90000
 4206,'WEST BOYLS~5', 115.0000,1,   4,   1,   1,1.03526938, -73.923916, 1.10000, 0.90000, 1.10000, 0.90000
 4207,'LANCASTER~64', 115.0000,2,   4,   1,   1,1.04229856, -73.898098, 1.10000, 0.90000, 1.10000, 0.90000
 4208,'LANCASTER~65', 115.0000,1,   4,   1,   1,1.04228926, -73.900570, 1.10000, 0.90000, 1.10000, 0.90000
 4209,'SUDBURY 3 1 ', 115.0000,2,   4,   1,   1,1.03999889, -73.800529, 1.10000, 0.90000, 1.10000, 0.90000
 4210,'SUDBURY 3 2 ',  18.0000,2,   4,   1,   1,1.04000223, -73.795194, 1.10000, 0.90000, 1.10000, 0.90000
 4211,'SUDBURY 3 3 ',  18.0000,2,   4,   1,   1,1.04003811, -73.740034, 1.10000, 0.90000, 1.10000, 0.90000
 4213,'SUDBURY 3 5 ', 115.0000,1,   4,   1,   1,1.03999102, -73.802147, 1.10000, 0.90000, 1.10000, 0.90000
 4214,'SUDBURY 3 7 ', 115.0000,1,   4,   1,   1,1.03999889, -73.800529, 1.10000, 0.90000, 1.10000, 0.90000
 4215,'SALISBURY~67', 115.0000,2,   4,   1,   1,1.03717077, -72.397874, 1.10000, 0.90000, 1.10000, 0.90000
 4216,'SALISBURY~68', 115.0000,1,   4,   1,   1,1.03715420, -72.401836, 1.10000, 0.90000, 1.10000, 0.90000
 4217,'BILLERICA~11', 115.0000,2,   4,   1,   1,1.03321385, -74.302131, 1.10000, 0.90000, 1.10000, 0.90000
 4218,'BILLERICA~12', 115.0000,1,   4,   1,   1,1.03320301, -74.305259, 1.10000, 0.90000, 1.10000, 0.90000
 4219,'NORTH DAR~19', 115.0000,1,   4,   1,   1,1.03862238, -72.349182, 1.10000, 0.90000, 1.10000, 0.90000
 4220,'NORTH DAR~20',  24.0000,2,   4,   1,   1,1.00761783, -69.742911, 1.10000, 0.90000, 1.10000, 0.90000
 4221,'NORTH DAR~21', 115.0000,1,   4,   1,   1,1.03844798, -72.363163, 1.10000, 0.90000, 1.10000, 0.90000
 4222,'CHARLTON 3 1', 115.0000,1,   4,   1,   1,1.03869581, -73.754391, 1.10000, 0.90000, 1.10000, 0.90000
 4223,'CHARLTON 3 2',  13.8000,2,   4,   1,   1,1.04589486, -72.708115, 1.10000, 0.90000, 1.10000, 0.90000
 4224,'CHARLTON 3 3', 115.0000,1,   4,   1,   1,1.03867936, -73.758871, 1.10000, 0.90000, 1.10000, 0.90000
 4225,'CHARLTON 3 5', 115.0000,1,   4,   1,   1,1.03869581, -73.754391, 1.10000, 0.90000, 1.10000, 0.90000
 4226,'BOSTON 11 1 ', 230.0000,2,   4,   1,   1,1.04142666, -71.486085, 1.10000, 0.90000, 1.10000, 0.90000
 4227,'BOSTON 11 2 ', 115.0000,1,   4,   1,   1,1.04566717, -73.898863, 1.10000, 0.90000, 1.10000, 0.90000
 4228,'BOSTON 11 3 ', 230.0000,1,   4,   1,   1,1.04143631, -71.476652, 1.10000, 0.90000, 1.10000, 0.90000
 4229,'BOSTON 11 5 ', 230.0000,1,   4,   1,   1,1.04142666, -71.486085, 1.10000, 0.90000, 1.10000, 0.90000
 4230,'AGAWAM 3 1  ', 230.0000,1,   4,   1,   1,1.03999996, -72.936038, 1.10000, 0.90000, 1.10000, 0.90000
 4231,'AGAWAM 3 2  ',  13.8000,2,   4,   1,   1,1.04117322, -66.895563, 1.10000, 0.90000, 1.10000, 0.90000
 4232,'AGAWAM 3 3  ', 230.0000,1,   4,   1,   1,1.03960347, -73.101828, 1.10000, 0.90000, 1.10000, 0.90000
 4233,'TEMPLETON ~1', 115.0000,2,   4,   1,   1,1.04495275, -73.439840, 1.10000, 0.90000, 1.10000, 0.90000
 4234,'TEMPLETON ~2', 115.0000,1,   4,   1,   1,1.04493153, -73.444505, 1.10000, 0.90000, 1.10000, 0.90000
 4235,'SOUTH DENN~2', 115.0000,2,   4,   1,   1,1.03230953, -71.542871, 1.10000, 0.90000, 1.10000, 0.90000
 4236,'SOUTH DENN~3', 115.0000,1,   4,   1,   1,1.03229940, -71.546013, 1.10000, 0.90000, 1.10000, 0.90000
 4237,'CHARLESTO~25', 115.0000,1,   4,   1,   1,1.03564668, -74.317915, 1.10000, 0.90000, 1.10000, 0.90000
 4238,'CHARLESTO~26',  22.0000,2,   4,   1,   1,1.03564668, -74.317915, 1.10000, 0.90000, 1.10000, 0.90000
 4239,'CHARLESTO~27', 115.0000,1,   4,   1,   1,1.03564668, -74.317915, 1.10000, 0.90000, 1.10000, 0.90000
 4240,'BRAINTREE ~5', 230.0000,2,   4,   1,   1,1.03999996, -71.175694, 1.10000, 0.90000, 1.10000, 0.90000
 4241,'BRAINTREE ~6', 115.0000,1,   4,   1,   1,1.03915918, -73.848190, 1.10000, 0.90000, 1.10000, 0.90000
 4242,'BRAINTREE ~7', 230.0000,1,   4,   1,   1,1.03997731, -71.204927, 1.10000, 0.90000, 1.10000, 0.90000
 4243,'BRAINTREE ~8', 230.0000,1,   4,   1,   1,1.03999996, -71.175694, 1.10000, 0.90000, 1.10000, 0.90000
 4244,'GARDNER 4 1 ', 115.0000,2,   4,   1,   1,1.04183042, -73.303687, 1.10000, 0.90000, 1.10000, 0.90000
 4245,'GARDNER 4 2 ',  22.0000,2,   4,   1,   1,1.04148436, -73.118807, 1.10000, 0.90000, 1.10000, 0.90000
 4246,'GARDNER 4 3 ',  22.0000,2,   4,   1,   1,1.04179776, -73.286468, 1.10000, 0.90000, 1.10000, 0.90000
 4248,'GARDNER 4 5 ', 115.0000,1,   4,   1,   1,1.04182351, -73.308803, 1.10000, 0.90000, 1.10000, 0.90000
 4249,'GARDNER 4 7 ', 115.0000,1,   4,   1,   1,1.04183042, -73.303687, 1.10000, 0.90000, 1.10000, 0.90000
 4250,'FAIRHAVEN ~9', 115.0000,1,   4,   1,   1,1.03623712, -72.131872, 1.10000, 0.90000, 1.10000, 0.90000
 4251,'FAIRHAVEN~10',  13.8000,2,   4,   1,   1,1.03749871, -71.856090, 1.10000, 0.90000, 1.10000, 0.90000
 4252,'FAIRHAVEN~11',  13.8000,2,   4,   1,   1,1.03820062, -71.699754, 1.10000, 0.90000, 1.10000, 0.90000
 4254,'FAIRHAVEN~13', 115.0000,1,   4,   1,   1,1.03621495, -72.134789, 1.10000, 0.90000, 1.10000, 0.90000
 4255,'BERKLEY 1   ', 115.0000,2,   4,   1,   1,1.03784025, -72.676560, 1.10000, 0.90000, 1.10000, 0.90000
 4256,'BERKLEY 2   ',  18.0000,2,   4,   1,   1,1.03797162, -72.475158, 1.10000, 0.90000, 1.10000, 0.90000
 4257,'BERKLEY 3   ',  18.0000,2,   4,   1,   1,1.03798544, -72.452400, 1.10000, 0.90000, 1.10000, 0.90000
 4259,'BERKLEY 5   ', 115.0000,1,   4,   1,   1,1.03782642, -72.680992, 1.10000, 0.90000, 1.10000, 0.90000
 4260,'BERKLEY 7   ', 115.0000,1,   4,   1,   1,1.03784025, -72.676560, 1.10000, 0.90000, 1.10000, 0.90000
 4261,'SANDWICH 4 1', 500.0000,1,   4,   1,   1,1.04600000, -65.473340, 1.10000, 0.90000, 1.10000, 0.90000
 4262,'SANDWICH 4 2', 230.0000,1,   4,   1,   1,1.04308617, -67.587044, 1.10000, 0.90000, 1.10000, 0.90000
 4263,'SANDWICH 4 3',  18.0000,2,   4,   1,   1,1.00887930, -60.703784, 1.10000, 0.90000, 1.10000, 0.90000
 4264,'SANDWICH 4 4',  20.0000,2,   4,   1,   1,1.01110625, -62.846019, 1.10000, 0.90000, 1.10000, 0.90000
 4265,'SANDWICH 4 5', 500.0000,1,   4,   1,   1,1.04398108, -65.713906, 1.10000, 0.90000, 1.10000, 0.90000
 4266,'SANDWICH 4 7', 500.0000,1,   4,   1,   1,1.04600000, -65.473340, 1.10000, 0.90000, 1.10000, 0.90000
 4267,'EAST BRIDG~3', 115.0000,2,   4,   1,   1,1.04171526, -73.440359, 1.10000, 0.90000, 1.10000, 0.90000
 4268,'EAST BRIDG~4', 115.0000,1,   4,   1,   1,1.04169738, -73.443911, 1.10000, 0.90000, 1.10000, 0.90000
 4269,'BLACKSTONE~5', 500.0000,1,   4,   1,   1,1.04799998, -69.272844, 1.10000, 0.90000, 1.10000, 0.90000
 4270,'BLACKSTONE~6', 230.0000,1,   4,   1,   1,1.04601240, -70.769052, 1.10000, 0.90000, 1.10000, 0.90000
 4271,'BLACKSTONE~7', 115.0000,1,   4,   1,   1,1.04599440, -72.819078, 1.10000, 0.90000, 1.10000, 0.90000
 4272,'BLACKSTONE~8',  13.8000,2,   4,   1,   1,1.01438558, -66.740907, 1.10000, 0.90000, 1.10000, 0.90000
 4273,'BLACKSTONE~9',  13.8000,2,   4,   1,   1,1.01637793, -67.406160, 1.10000, 0.90000, 1.10000, 0.90000
 4274,'BLACKSTON~10', 230.0000,1,   4,   1,   1,1.04505801, -70.822102, 1.10000, 0.90000, 1.10000, 0.90000
 4275,'BLACKSTON~11', 500.0000,1,   4,   1,   1,1.04597735, -69.479799, 1.10000, 0.90000, 1.10000, 0.90000
 4276,'FRAMINGHA~13', 500.0000,1,   4,   1,   1,1.04452360, -70.054354, 1.10000, 0.90000, 1.10000, 0.90000
 4277,'FRAMINGHA~16', 230.0000,1,   4,   1,   1,1.03936672, -71.645891, 1.10000, 0.90000, 1.10000, 0.90000
 4278,'FRAMINGHA~17', 115.0000,1,   4,   1,   1,1.03460431, -73.863845, 1.10000, 0.90000, 1.10000, 0.90000
 4279,'FRAMINGHA~18',  13.8000,2,   4,   1,   1,1.04543543, -70.962455, 1.10000, 0.90000, 1.10000, 0.90000
 4280,'FRAMINGHA~19',  13.8000,2,   4,   1,   1,1.04622149, -69.860309, 1.10000, 0.90000, 1.10000, 0.90000
 4281,'FRAMINGHA~20',  18.0000,2,   4,   1,   1,1.05999994, -71.010977, 1.10000, 0.90000, 1.10000, 0.90000
 4282,'FRAMINGHA~21',  13.8000,2,   4,   1,   1,1.04507399, -69.992165, 1.10000, 0.90000, 1.10000, 0.90000
 4283,'FRAMINGHA~22',  13.8000,2,   4,   1,   1,1.04493880, -70.006871, 1.10000, 0.90000, 1.10000, 0.90000
 4284,'FRAMINGHA~23',  13.8000,2,   4,   1,   1,1.07249999, -69.379634, 1.10000, 0.90000, 1.10000, 0.90000
 4285,'FRAMINGHA~14', 500.0000,1,   4,   1,   1,1.04533851, -69.929813, 1.10000, 0.90000, 1.10000, 0.90000
 4286,'FRAMINGHA~15', 230.0000,1,   4,   1,   1,1.03847182, -71.758794, 1.10000, 0.90000, 1.10000, 0.90000
 4287,'PLYMOUTH 1~4', 115.0000,1,   4,   1,   1,1.04106653, -71.902371, 1.10000, 0.90000, 1.10000, 0.90000
 4288,'PLYMOUTH 1~5',  13.8000,2,   4,   1,   1,1.04134905, -71.393283, 1.10000, 0.90000, 1.10000, 0.90000
 4289,'PLYMOUTH 1~6', 115.0000,1,   4,   1,   1,1.04105806, -71.904735, 1.10000, 0.90000, 1.10000, 0.90000
 4290,'NORTHFIEL~27', 500.0000,1,   4,   1,   1,1.05100000, -67.374325, 1.10000, 0.90000, 1.10000, 0.90000
 4291,'NORTHFIEL~29', 230.0000,1,   4,   1,   1,1.05019736, -70.073363, 1.10000, 0.90000, 1.10000, 0.90000
 4292,'NORTHFIEL~30', 115.0000,1,   4,   1,   1,1.04991007, -72.072395, 1.10000, 0.90000, 1.10000, 0.90000
 4293,'NORTHFIEL~31',  18.0000,2,   4,   1,   1,1.05100000, -67.374325, 1.10000, 0.90000, 1.10000, 0.90000
 4294,'NORTHFIEL~32',  13.8000,2,   4,   1,   1,1.00731516, -64.829854, 1.10000, 0.90000, 1.10000, 0.90000
 4295,'NORTHFIEL~33',  20.0000,2,   4,   1,   1,1.00941288, -65.675991, 1.10000, 0.90000, 1.10000, 0.90000
 4296,'NORTHFIEL~34',  13.8000,2,   4,   1,   1,1.01056600, -65.446149, 1.10000, 0.90000, 1.10000, 0.90000
 4297,'NORTHFIEL~35', 500.0000,1,   4,   1,   1,1.04982221, -67.532942, 1.10000, 0.90000, 1.10000, 0.90000
 4298,'NORTHFIEL~28', 230.0000,1,   4,   1,   1,1.04844177, -70.242225, 1.10000, 0.90000, 1.10000, 0.90000
 4299,'BOSTON 12 1 ', 115.0000,2,   4,   1,   1,1.03729153, -74.563160, 1.10000, 0.90000, 1.10000, 0.90000
 4300,'BOSTON 12 2 ', 115.0000,1,   4,   1,   1,1.03709447, -74.575974, 1.10000, 0.90000, 1.10000, 0.90000
 4301,'CHARLTON 4 1', 500.0000,1,   4,   1,   1,1.04400003, -70.454576, 1.10000, 0.90000, 1.10000, 0.90000
 4302,'CHARLTON 4 2', 230.0000,1,   4,   1,   1,1.04317892, -71.408180, 1.10000, 0.90000, 1.10000, 0.90000
 4303,'CHARLTON 4 3', 115.0000,1,   4,   1,   1,1.03916776, -73.711682, 1.10000, 0.90000, 1.10000, 0.90000
 4304,'CHARLTON 4 4',  22.0000,1,   4,   1,   1,1.04273629, -72.159412, 1.10000, 0.90000, 1.10000, 0.90000
 4306,'CHARLTON 4 6',  13.8000,2,   4,   1,   1,1.00885332, -69.411832, 1.10000, 0.90000, 1.10000, 0.90000
 4307,'CHARLTON 4 7',  18.0000,2,   4,   1,   1,1.00822020, -69.572676, 1.10000, 0.90000, 1.10000, 0.90000
 4308,'CHARLTON 4 8', 500.0000,1,   4,   1,   1,1.04430795, -70.504751, 1.10000, 0.90000, 1.10000, 0.90000
 4309,'CHARLTON 4~1', 500.0000,1,   4,   1,   1,1.04400003, -70.454576, 1.10000, 0.90000, 1.10000, 0.90000
 4310,'SOMERSET 5 1', 230.0000,1,   4,   1,   1,1.03600001, -69.622072, 1.10000, 0.90000, 1.10000, 0.90000
 4311,'SOMERSET 5 2', 115.0000,1,   4,   1,   1,1.04134226, -72.091158, 1.10000, 0.90000, 1.10000, 0.90000
 4312,'SOMERSET 5 3',  13.8000,2,   4,   1,   1,1.04911864, -64.384826, 1.10000, 0.90000, 1.10000, 0.90000
 4313,'SOMERSET 5 4', 230.0000,1,   4,   1,   1,1.03708553, -69.879317, 1.10000, 0.90000, 1.10000, 0.90000
 4314,'SOMERSET 5 6', 230.0000,1,   4,   1,   1,1.03600001, -69.622072, 1.10000, 0.90000, 1.10000, 0.90000
 4315,'GRANVILLE ~2', 230.0000,1,   4,   1,   1,1.04412389, -73.457920, 1.10000, 0.90000, 1.10000, 0.90000
 4316,'GRANVILLE ~3',  22.0000,2,   4,   1,   1,1.04412389, -73.457920, 1.10000, 0.90000, 1.10000, 0.90000
 4317,'GRANVILLE ~4',  18.0000,2,   4,   1,   1,1.04380298, -72.874642, 1.10000, 0.90000, 1.10000, 0.90000
 4318,'GRANVILLE ~5',  18.0000,2,   4,   1,   1,1.04398191, -73.177472, 1.10000, 0.90000, 1.10000, 0.90000
 4319,'GRANVILLE ~6', 230.0000,1,   4,   1,   1,1.04408610, -73.471921, 1.10000, 0.90000, 1.10000, 0.90000
 4320,'GRANVILLE ~7', 230.0000,1,   4,   1,   1,1.04412389, -73.457920, 1.10000, 0.90000, 1.10000, 0.90000
 4321,'PEABODY 6 1 ', 230.0000,1,   4,   1,   1,1.03537691, -71.454256, 1.10000, 0.90000, 1.10000, 0.90000
 4322,'PEABODY 6 2 ', 115.0000,1,   4,   1,   1,1.04050291, -74.447860, 1.10000, 0.90000, 1.10000, 0.90000
 4323,'PEABODY 6 3 ',  18.0000,2,   4,   1,   1,1.06500781, -68.239990, 1.10000, 0.90000, 1.10000, 0.90000
 4324,'PEABODY 6 4 ', 230.0000,1,   4,   1,   1,1.03580439, -71.451852, 1.10000, 0.90000, 1.10000, 0.90000
 4325,'PEABODY 6 6 ', 230.0000,1,   4,   1,   1,1.03537691, -71.454256, 1.10000, 0.90000, 1.10000, 0.90000
 4326,'HARWICH 4 1 ', 115.0000,1,   4,   1,   1,1.03257084, -71.481338, 1.10000, 0.90000, 1.10000, 0.90000
 4327,'HARWICH 4 2 ',  13.8000,2,   4,   1,   1,1.02626920, -71.323246, 1.10000, 0.90000, 1.10000, 0.90000
 4328,'HARWICH 4 3 ',  13.8000,2,   4,   1,   1,1.02658081, -70.918906, 1.10000, 0.90000, 1.10000, 0.90000
 4329,'HARWICH 4 4 ', 115.0000,1,   4,   1,   1,1.03256547, -71.482875, 1.10000, 0.90000, 1.10000, 0.90000
 4330,'HARWICH 4 6 ', 115.0000,1,   4,   1,   1,1.03257084, -71.481338, 1.10000, 0.90000, 1.10000, 0.90000
 4331,'THREE RIVE~2', 115.0000,1,   4,   1,   1,1.03471637, -74.618669, 1.10000, 0.90000, 1.10000, 0.90000
 4332,'THREE RIVE~3',  13.8000,2,   4,   1,   1,1.03514862, -73.900775, 1.10000, 0.90000, 1.10000, 0.90000
 4333,'THREE RIVE~4',  13.8000,2,   4,   1,   1,1.03511989, -73.975532, 1.10000, 0.90000, 1.10000, 0.90000
 4334,'THREE RIVE~5',  13.8000,2,   4,   1,   1,1.03471637, -74.618669, 1.10000, 0.90000, 1.10000, 0.90000
 4335,'THREE RIVE~6',  18.0000,2,   4,   1,   1,1.03483307, -74.430347, 1.10000, 0.90000, 1.10000, 0.90000
 4336,'THREE RIVE~7', 115.0000,1,   4,   1,   1,1.03469980, -74.623785, 1.10000, 0.90000, 1.10000, 0.90000
 4337,'THREE RIVE~8', 115.0000,1,   4,   1,   1,1.03471637, -74.618669, 1.10000, 0.90000, 1.10000, 0.90000
 4338,'DOUGLAS 3 1 ', 115.0000,2,   4,   1,   1,1.04344964, -73.394952, 1.10000, 0.90000, 1.10000, 0.90000
 4339,'DOUGLAS 3 2 ', 115.0000,1,   4,   1,   1,1.04344964, -73.394952, 1.10000, 0.90000, 1.10000, 0.90000
 4340,'REVERE 6 1  ', 115.0000,1,   4,   1,   1,1.03904498, -74.178730, 1.10000, 0.90000, 1.10000, 0.90000
 4341,'REVERE 6 2  ',  13.8000,2,   4,   1,   1,1.03786874, -73.362877, 1.10000, 0.90000, 1.10000, 0.90000
 4342,'REVERE 6 3  ', 115.0000,1,   4,   1,   1,1.03904104, -74.182186, 1.10000, 0.90000, 1.10000, 0.90000
 4343,'REVERE 6 5  ', 115.0000,1,   4,   1,   1,1.03904498, -74.178730, 1.10000, 0.90000, 1.10000, 0.90000
 4344,'PLYMOUTH 1~7', 500.0000,1,   4,   1,   1,1.03900003, -66.210740, 1.10000, 0.90000, 1.10000, 0.90000
 4345,'PLYMOUTH 1~8', 230.0000,1,   4,   1,   1,1.03952980, -68.515219, 1.10000, 0.90000, 1.10000, 0.90000
 4346,'PLYMOUTH 1~9', 115.0000,1,   4,   1,   1,1.04063904, -70.906086, 1.10000, 0.90000, 1.10000, 0.90000
 4347,'PLYMOUTH ~10',  18.0000,2,   4,   1,   1,1.04784691, -62.299863, 1.10000, 0.90000, 1.10000, 0.90000
 4348,'PLYMOUTH ~11', 500.0000,1,   4,   1,   1,1.04028285, -66.411849, 1.10000, 0.90000, 1.10000, 0.90000
 4349,'PLYMOUTH ~12', 230.0000,1,   4,   1,   1,1.03907526, -68.711635, 1.10000, 0.90000, 1.10000, 0.90000
 4350,'KINGSTON 3 1', 115.0000,1,   4,   1,   1,1.04060590, -72.456750, 1.10000, 0.90000, 1.10000, 0.90000
 4351,'KINGSTON 3 2',  13.8000,2,   4,   1,   1,1.04065478, -72.481257, 1.10000, 0.90000, 1.10000, 0.90000
 4352,'KINGSTON 3 3',  13.8000,2,   4,   1,   1,1.04008663, -72.190236, 1.10000, 0.90000, 1.10000, 0.90000
 4354,'KINGSTON 3 5', 115.0000,1,   4,   1,   1,1.04060507, -72.457973, 1.10000, 0.90000, 1.10000, 0.90000
 4355,'FRANKLIN 1~9', 115.0000,1,   4,   1,   1,1.03897059, -73.663269, 1.10000, 0.90000, 1.10000, 0.90000
 4356,'FRANKLIN ~10',  18.0000,2,   4,   1,   1,1.03943086, -72.559258, 1.10000, 0.90000, 1.10000, 0.90000
 4357,'FRANKLIN ~11',  24.0000,2,   4,   1,   1,1.03909874, -73.479366, 1.10000, 0.90000, 1.10000, 0.90000
 4358,'FRANKLIN ~12', 115.0000,1,   4,   1,   1,1.03894699, -73.669075, 1.10000, 0.90000, 1.10000, 0.90000
 4359,'FRANKLIN ~13', 115.0000,1,   4,   1,   1,1.03897059, -73.663269, 1.10000, 0.90000, 1.10000, 0.90000
 4360,'WEST SPRI~11', 115.0000,2,   4,   1,   1,1.03771234, -75.339753, 1.10000, 0.90000, 1.10000, 0.90000
 4361,'WEST SPRI~12', 115.0000,1,   4,   1,   1,1.03758800, -75.347676, 1.10000, 0.90000, 1.10000, 0.90000
 4362,'BUZZARDS B~8', 115.0000,1,   4,   1,   1,1.03729367, -71.863992, 1.10000, 0.90000, 1.10000, 0.90000
 4363,'BUZZARDS B~9',  22.0000,2,   4,   1,   1,1.02417803, -71.686551, 1.10000, 0.90000, 1.10000, 0.90000
 4364,'BUZZARDS ~10',  18.0000,2,   4,   1,   1,1.02400005, -71.455588, 1.10000, 0.90000, 1.10000, 0.90000
 4365,'BUZZARDS ~11',  22.0000,2,   4,   1,   1,1.03729367, -71.863992, 1.10000, 0.90000, 1.10000, 0.90000
 4366,'BUZZARDS ~12', 115.0000,1,   4,   1,   1,1.03728855, -71.866697, 1.10000, 0.90000, 1.10000, 0.90000
 4367,'BUZZARDS ~13', 115.0000,1,   4,   1,   1,1.03729367, -71.863992, 1.10000, 0.90000, 1.10000, 0.90000
 4368,'WILBRAHAM ~8', 115.0000,2,   4,   1,   1,1.03254068, -74.703206, 1.10000, 0.90000, 1.10000, 0.90000
 4369,'WILBRAHAM ~9', 115.0000,1,   4,   1,   1,1.03252888, -74.704176, 1.10000, 0.90000, 1.10000, 0.90000
 4370,'NORTH ADAM~9', 115.0000,1,   4,   1,   1,1.04136324, -70.721350, 1.10000, 0.90000, 1.10000, 0.90000
 4371,'NORTH ADA~10',  13.8000,2,   4,   1,   1,1.01513362, -68.997540, 1.10000, 0.90000, 1.10000, 0.90000
 4372,'NORTH ADA~11', 115.0000,1,   4,   1,   1,1.04134858, -70.728330, 1.10000, 0.90000, 1.10000, 0.90000
 4373,'WINTHROP 4 1', 230.0000,1,   4,   1,   1,1.04299366, -71.619526, 1.10000, 0.90000, 1.10000, 0.90000
 4374,'WINTHROP 4 2', 115.0000,1,   4,   1,   1,1.04490292, -73.821019, 1.10000, 0.90000, 1.10000, 0.90000
 4375,'WINTHROP 4 3',  13.8000,2,   4,   1,   1,1.02699995, -68.713752, 1.10000, 0.90000, 1.10000, 0.90000
 4376,'WINTHROP 4 4', 230.0000,1,   4,   1,   1,1.04312432, -71.614192, 1.10000, 0.90000, 1.10000, 0.90000
 4377,'WINTHROP 4 6', 230.0000,1,   4,   1,   1,1.04299366, -71.619526, 1.10000, 0.90000, 1.10000, 0.90000
 4378,'CHICOPEE 7 1', 115.0000,2,   4,   1,   1,1.03941846, -75.026227, 1.10000, 0.90000, 1.10000, 0.90000
 4379,'CHICOPEE 7 2', 115.0000,1,   4,   1,   1,1.03936243, -75.030229, 1.10000, 0.90000, 1.10000, 0.90000
 4380,'PLYMOUTH ~13', 115.0000,1,   4,   1,   1,1.03751087, -71.325644, 1.10000, 0.90000, 1.10000, 0.90000
 4381,'PLYMOUTH ~14',  13.8000,2,   4,   1,   1,1.03785849, -70.782227, 1.10000, 0.90000, 1.10000, 0.90000
 4382,'PLYMOUTH ~15', 115.0000,1,   4,   1,   1,1.03750122, -71.328369, 1.10000, 0.90000, 1.10000, 0.90000
 4383,'BUCKLAND 2 1', 115.0000,1,   4,   1,   1,1.04398406, -72.062737, 1.10000, 0.90000, 1.10000, 0.90000
 4384,'BUCKLAND 2 2',  24.0000,2,   4,   1,   1,1.03105903, -71.910602, 1.10000, 0.90000, 1.10000, 0.90000
 4385,'BUCKLAND 2 3',  13.8000,2,   4,   1,   1,1.04398406, -72.062737, 1.10000, 0.90000, 1.10000, 0.90000
 4386,'BUCKLAND 2 4', 115.0000,1,   4,   1,   1,1.04398084, -72.063646, 1.10000, 0.90000, 1.10000, 0.90000
 4387,'BUCKLAND 2 6', 115.0000,1,   4,   1,   1,1.04398406, -72.062737, 1.10000, 0.90000, 1.10000, 0.90000
 4388,'WARREN 8 1  ', 115.0000,2,   4,   1,   1,1.03303409, -74.466151, 1.10000, 0.90000, 1.10000, 0.90000
 4389,'WARREN 8 2  ', 115.0000,1,   4,   1,   1,1.03302836, -74.467299, 1.10000, 0.90000, 1.10000, 0.90000
 4390,'MEDWAY 5 1  ', 230.0000,1,   4,   1,   1,1.03940558, -71.138749, 1.10000, 0.90000, 1.10000, 0.90000
 4391,'MEDWAY 5 2  ', 115.0000,1,   4,   1,   1,1.03928089, -72.997319, 1.10000, 0.90000, 1.10000, 0.90000
 4392,'MEDWAY 5 3  ',  18.0000,1,   4,   1,   1,1.03932023, -71.406342, 1.10000, 0.90000, 1.10000, 0.90000
 4394,'MEDWAY 5 5  ',  13.8000,2,   4,   1,   1,1.05400002, -67.130036, 1.10000, 0.90000, 1.10000, 0.90000
 4395,'MEDWAY 5 6  ',  18.0000,2,   4,   1,   1,1.02488863, -69.093388, 1.10000, 0.90000, 1.10000, 0.90000
 4396,'MEDWAY 5 7  ',  18.0000,2,   4,   1,   1,1.05799997, -70.869271, 1.10000, 0.90000, 1.10000, 0.90000
 4397,'MEDWAY 5 8  ', 230.0000,1,   4,   1,   1,1.04059589, -71.147991, 1.10000, 0.90000, 1.10000, 0.90000
 4398,'MEDWAY 5 10 ', 230.0000,1,   4,   1,   1,1.03940558, -71.138749, 1.10000, 0.90000, 1.10000, 0.90000
 4399,'BELLINGHA~13', 500.0000,1,   4,   1,   1,1.04510427, -69.411975, 1.10000, 0.90000, 1.10000, 0.90000
 4400,'BELLINGHA~14', 230.0000,1,   4,   1,   1,1.04264915, -70.913749, 1.10000, 0.90000, 1.10000, 0.90000
 4401,'BELLINGHA~15', 115.0000,1,   4,   1,   1,1.04357612, -72.913574, 1.10000, 0.90000, 1.10000, 0.90000
 4402,'BELLINGHA~16',  13.8000,2,   4,   1,   1,1.01760018, -68.341814, 1.10000, 0.90000, 1.10000, 0.90000
 4403,'BELLINGHA~17',  22.0000,2,   4,   1,   1,1.02319729, -68.009553, 1.10000, 0.90000, 1.10000, 0.90000
 4404,'BELLINGHA~18',  18.0000,2,   4,   1,   1,1.02319336, -68.012428, 1.10000, 0.90000, 1.10000, 0.90000
 4405,'BELLINGHA~19', 500.0000,1,   4,   1,   1,1.04532886, -69.508349, 1.10000, 0.90000, 1.10000, 0.90000
 4406,'BELLINGHA~20', 500.0000,1,   4,   1,   1,1.04510427, -69.411975, 1.10000, 0.90000, 1.10000, 0.90000
 4407,'BOSTON 13 1 ', 115.0000,1,   4,   1,   1,1.03710115, -74.571841, 1.10000, 0.90000, 1.10000, 0.90000
 4408,'BOSTON 13 2 ',  18.0000,2,   4,   1,   1,1.03710115, -74.571841, 1.10000, 0.90000, 1.10000, 0.90000
 4409,'BOSTON 13 3 ',  18.0000,2,   4,   1,   1,1.03710115, -74.571841, 1.10000, 0.90000, 1.10000, 0.90000
 4411,'BOSTON 13 5 ',  13.8000,2,   4,   1,   1,1.01100004, -72.461518, 1.10000, 0.90000, 1.10000, 0.90000
 4412,'BOSTON 13 6 ',  13.8000,2,   4,   1,   1,1.01800001, -74.275179, 1.10000, 0.90000, 1.10000, 0.90000
 4413,'BOSTON 13 7 ', 115.0000,1,   4,   1,   1,1.03702879, -74.584887, 1.10000, 0.90000, 1.10000, 0.90000
 4414,'BOSTON 13 9 ', 115.0000,1,   4,   1,   1,1.03710115, -74.571841, 1.10000, 0.90000, 1.10000, 0.90000
 4415,'LANCASTER~73', 115.0000,2,   4,   1,   1,1.04249084, -73.870982, 1.10000, 0.90000, 1.10000, 0.90000
 4416,'LANCASTER~74', 115.0000,1,   4,   1,   1,1.04247618, -73.874131, 1.10000, 0.90000, 1.10000, 0.90000
 4417,'WEST SPRI~13', 230.0000,1,   4,   1,   1,1.04042268, -72.837472, 1.10000, 0.90000, 1.10000, 0.90000
 4418,'WEST SPRI~14', 115.0000,1,   4,   1,   1,1.03641486, -75.049798, 1.10000, 0.90000, 1.10000, 0.90000
 4419,'WEST SPRI~15',  18.0000,1,   4,   1,   1,1.03724146, -74.513635, 1.10000, 0.90000, 1.10000, 0.90000
 4421,'WEST SPRI~17',  13.8000,2,   4,   1,   1,1.04042268, -72.837472, 1.10000, 0.90000, 1.10000, 0.90000
 4422,'WEST SPRI~18',  13.8000,2,   4,   1,   1,1.03645468, -70.834232, 1.10000, 0.90000, 1.10000, 0.90000
 4423,'WEST SPRI~19', 230.0000,1,   4,   1,   1,1.04075396, -72.806565, 1.10000, 0.90000, 1.10000, 0.90000
 4424,'WEST SPRI~20', 230.0000,1,   4,   1,   1,1.04042268, -72.837472, 1.10000, 0.90000, 1.10000, 0.90000
 4425,'CONWAY 5 1  ', 115.0000,1,   4,   1,   1,1.04399669, -72.183734, 1.10000, 0.90000, 1.10000, 0.90000
 4426,'CONWAY 5 2  ',  13.8000,2,   4,   1,   1,1.04399884, -72.191575, 1.10000, 0.90000, 1.10000, 0.90000
 4427,'CONWAY 5 3  ',  13.8000,2,   4,   1,   1,1.04394138, -71.954991, 1.10000, 0.90000, 1.10000, 0.90000
 4429,'CONWAY 5 5  ',  13.8000,2,   4,   1,   1,1.04399669, -72.183734, 1.10000, 0.90000, 1.10000, 0.90000
 4430,'CONWAY 5 6  ', 115.0000,1,   4,   1,   1,1.04399443, -72.184704, 1.10000, 0.90000, 1.10000, 0.90000
 4431,'CONWAY 5 8  ', 115.0000,1,   4,   1,   1,1.04399669, -72.183734, 1.10000, 0.90000, 1.10000, 0.90000
 4432,'NORTH ADA~12', 500.0000,1,   4,   1,   1,1.03999996, -67.747765, 1.10000, 0.90000, 1.10000, 0.90000
 4433,'NORTH ADA~14', 230.0000,1,   4,   1,   1,1.03975904, -69.155699, 1.10000, 0.90000, 1.10000, 0.90000
 4434,'NORTH ADA~15', 115.0000,1,   4,   1,   1,1.04136062, -70.472287, 1.10000, 0.90000, 1.10000, 0.90000
 4435,'NORTH ADA~16',  13.8000,1,   4,   1,   1,1.03975654, -69.097035, 1.10000, 0.90000, 1.10000, 0.90000
 4437,'NORTH ADA~18',  22.0000,2,   4,   1,   1,1.05161572, -66.518119, 1.10000, 0.90000, 1.10000, 0.90000
 4438,'NORTH ADA~19',  18.0000,2,   4,   1,   1,1.05575120, -65.434879, 1.10000, 0.90000, 1.10000, 0.90000
 4439,'NORTH ADA~20', 230.0000,1,   4,   1,   1,1.03947020, -69.217540, 1.10000, 0.90000, 1.10000, 0.90000
 4440,'NORTH ADA~13', 230.0000,1,   4,   1,   1,1.03975904, -69.155699, 1.10000, 0.90000, 1.10000, 0.90000
 4441,'BOSTON 14 1 ', 115.0000,1,   4,   1,   1,1.03742445, -74.534699, 1.10000, 0.90000, 1.10000, 0.90000
 4442,'BOSTON 14 2 ',  18.0000,2,   4,   1,   1,1.03754437, -74.472968, 1.10000, 0.90000, 1.10000, 0.90000
 4443,'BOSTON 14 3 ',  18.0000,2,   4,   1,   1,1.03999996, -73.324683, 1.10000, 0.90000, 1.10000, 0.90000
 4445,'BOSTON 14 5 ', 115.0000,1,   4,   1,   1,1.03738534, -74.541270, 1.10000, 0.90000, 1.10000, 0.90000
 4446,'CAMBRIDGE ~3', 230.0000,1,   4,   1,   1,1.03864753, -71.346974, 1.10000, 0.90000, 1.10000, 0.90000
 4447,'CAMBRIDGE ~4', 115.0000,1,   4,   1,   1,1.03807902, -74.458433, 1.10000, 0.90000, 1.10000, 0.90000
 4448,'CAMBRIDGE ~5',  18.0000,2,   4,   1,   1,1.03600001, -68.897040, 1.10000, 0.90000, 1.10000, 0.90000
 4449,'CAMBRIDGE ~6',  13.8000,2,   4,   1,   1,1.03600001, -69.603869, 1.10000, 0.90000, 1.10000, 0.90000
 4450,'CAMBRIDGE ~7',  13.8000,2,   4,   1,   1,1.03600001, -69.153425, 1.10000, 0.90000, 1.10000, 0.90000
 4451,'CAMBRIDGE ~8',  18.0000,2,   4,   1,   1,1.03600001, -70.113818, 1.10000, 0.90000, 1.10000, 0.90000
 4452,'CAMBRIDGE ~9', 230.0000,1,   4,   1,   1,1.03765249, -71.451148, 1.10000, 0.90000, 1.10000, 0.90000
 4453,'CAMBRIDGE~10', 230.0000,1,   4,   1,   1,1.03864753, -71.346974, 1.10000, 0.90000, 1.10000, 0.90000
 4454,'FITCHBURG ~9', 115.0000,2,   4,   1,   1,1.04295325, -73.664772, 1.10000, 0.90000, 1.10000, 0.90000
 4455,'FITCHBURG~10', 115.0000,1,   4,   1,   1,1.04294384, -73.668651, 1.10000, 0.90000, 1.10000, 0.90000
 4456,'BOSTON 15 1 ', 115.0000,2,   4,   1,   1,1.04002929, -74.401292, 1.10000, 0.90000, 1.10000, 0.90000
 4457,'BOSTON 15 2 ', 115.0000,1,   4,   1,   1,1.03999245, -74.403641, 1.10000, 0.90000, 1.10000, 0.90000
 4458,'BOLTON 2 1  ', 115.0000,1,   4,   1,   1,1.04290366, -73.823546, 1.10000, 0.90000, 1.10000, 0.90000
 4459,'BOLTON 2 2  ',  13.8000,2,   4,   1,   1,1.04317224, -73.376982, 1.10000, 0.90000, 1.10000, 0.90000
 4460,'BOLTON 2 3  ', 115.0000,1,   4,   1,   1,1.04289150, -73.826504, 1.10000, 0.90000, 1.10000, 0.90000
 4461,'MARSHFIEL~31', 115.0000,2,   4,   1,   1,1.04237556, -73.268286, 1.10000, 0.90000, 1.10000, 0.90000
 4462,'MARSHFIEL~32', 115.0000,1,   4,   1,   1,1.04236174, -73.271244, 1.10000, 0.90000, 1.10000, 0.90000
 4463,'LEE 9 1     ', 230.0000,1,   4,   1,   1,1.03998101, -72.344619, 1.10000, 0.90000, 1.10000, 0.90000
 4464,'LEE 9 2     ', 161.0000,2,   4,   1,   1,1.04539156, -75.328237, 1.10000, 0.90000, 1.10000, 0.90000
 4465,'LEE 9 3     ',  13.8000,1,   4,   1,   1,1.04678953, -75.911966, 1.10000, 0.90000, 1.10000, 0.90000
 4467,'LEE 9 5     ', 230.0000,1,   4,   1,   1,1.04010010, -72.295838, 1.10000, 0.90000, 1.10000, 0.90000
 4468,'LEE 9 7     ', 230.0000,1,   4,   1,   1,1.03998101, -72.344619, 1.10000, 0.90000, 1.10000, 0.90000
 4469,'MILFORD 13 1', 230.0000,2,   4,   1,   1,1.04400003, -70.906489, 1.10000, 0.90000, 1.10000, 0.90000
 4470,'MILFORD 13 2', 115.0000,1,   4,   1,   1,1.04556072, -73.002537, 1.10000, 0.90000, 1.10000, 0.90000
 4471,'MILFORD 13 3', 230.0000,1,   4,   1,   1,1.04359829, -70.974975, 1.10000, 0.90000, 1.10000, 0.90000
 4472,'MILFORD 13 5', 230.0000,1,   4,   1,   1,1.04400003, -70.906489, 1.10000, 0.90000, 1.10000, 0.90000
 4473,'BRAINTREE ~9', 115.0000,2,   4,   1,   1,1.03999996, -73.672449, 1.10000, 0.90000, 1.10000, 0.90000
 4474,'BRAINTREE~10', 115.0000,1,   4,   1,   1,1.03960550, -73.725444, 1.10000, 0.90000, 1.10000, 0.90000
 4475,'IPSWICH 6 1 ', 115.0000,2,   4,   1,   1,1.03637195, -73.719919, 1.10000, 0.90000, 1.10000, 0.90000
 4476,'IPSWICH 6 2 ', 115.0000,1,   4,   1,   1,1.03631806, -73.724884, 1.10000, 0.90000, 1.10000, 0.90000
 4477,'HULL 2 1    ', 115.0000,1,   4,   1,   1,1.03817952, -73.526208, 1.10000, 0.90000, 1.10000, 0.90000
 4478,'HULL 2 2    ',  13.8000,2,   4,   1,   1,1.04223704, -72.598128, 1.10000, 0.90000, 1.10000, 0.90000
 4479,'HULL 2 3    ',  13.8000,2,   4,   1,   1,1.04138148, -72.833422, 1.10000, 0.90000, 1.10000, 0.90000
 4480,'HULL 2 4    ',  13.8000,2,   4,   1,   1,1.03895020, -73.354388, 1.10000, 0.90000, 1.10000, 0.90000
 4481,'HULL 2 5    ', 115.0000,1,   4,   1,   1,1.03815424, -73.529589, 1.10000, 0.90000, 1.10000, 0.90000
 4482,'HULL 2 7    ', 115.0000,1,   4,   1,   1,1.03817952, -73.526208, 1.10000, 0.90000, 1.10000, 0.90000
 4483,'ASHBURNHAM~4', 115.0000,2,   4,   1,   1,1.04581165, -72.981726, 1.10000, 0.90000, 1.10000, 0.90000
 4484,'ASHBURNHAM~5', 115.0000,1,   4,   1,   1,1.04580891, -72.982566, 1.10000, 0.90000, 1.10000, 0.90000
 4485,'WORCESTER~29', 115.0000,1,   4,   1,   1,1.03499711, -74.009922, 1.10000, 0.90000, 1.10000, 0.90000
 4486,'WORCESTER~30',  24.0000,2,   4,   1,   1,1.03498900, -74.011192, 1.10000, 0.90000, 1.10000, 0.90000
 4487,'WORCESTER~31',  24.0000,2,   4,   1,   1,1.03849936, -73.664758, 1.10000, 0.90000, 1.10000, 0.90000
 4489,'WORCESTER~33',  20.0000,2,   4,   1,   1,1.03499711, -74.009922, 1.10000, 0.90000, 1.10000, 0.90000
 4490,'WORCESTER~34', 115.0000,1,   4,   1,   1,1.03497660, -74.011356, 1.10000, 0.90000, 1.10000, 0.90000
 4491,'WORCESTER~35', 115.0000,1,   4,   1,   1,1.03499711, -74.009922, 1.10000, 0.90000, 1.10000, 0.90000
 4492,'BRISTOL 8 1 ', 230.0000,1,   5,   1,   1,1.04402673, -70.294620, 1.10000, 0.90000, 1.10000, 0.90000
 4493,'BRISTOL 8 2 ', 115.0000,1,   5,   1,   1,1.04570568, -72.565316, 1.10000, 0.90000, 1.10000, 0.90000
 4494,'BRISTOL 8 3 ', 230.0000,1,   5,   1,   1,1.04387927, -70.308082, 1.10000, 0.90000, 1.10000, 0.90000
 4495,'BRISTOL 9 1 ', 115.0000,1,   5,   1,   1,1.03897870, -72.877504, 1.10000, 0.90000, 1.10000, 0.90000
 4496,'BRISTOL 9 2 ', 115.0000,1,   5,   1,   1,1.03891957, -72.885119, 1.10000, 0.90000, 1.10000, 0.90000
 4497,'BRISTOL 10 1', 115.0000,1,   5,   1,   1,1.03930449, -72.567427, 1.10000, 0.90000, 1.10000, 0.90000
 4498,'WARREN 9 1  ', 115.0000,1,   5,   1,   1,1.04206896, -72.597056, 1.10000, 0.90000, 1.10000, 0.90000
 4499,'COVENTRY 1 1', 115.0000,1,   5,   1,   1,1.03635299, -73.840861, 1.10000, 0.90000, 1.10000, 0.90000
 4500,'COVENTRY 2 1', 230.0000,1,   5,   1,   1,1.04024780, -71.690594, 1.10000, 0.90000, 1.10000, 0.90000
 4501,'COVENTRY 2 2', 115.0000,1,   5,   1,   1,1.04001486, -72.705000, 1.10000, 0.90000, 1.10000, 0.90000
 4502,'COVENTRY 2 3', 230.0000,1,   5,   1,   1,1.04008842, -71.707608, 1.10000, 0.90000, 1.10000, 0.90000
 4503,'COVENTRY 3 1', 115.0000,1,   5,   1,   1,1.03651321, -73.732964, 1.10000, 0.90000, 1.10000, 0.90000
 4504,'COVENTRY 3 2', 115.0000,1,   5,   1,   1,1.03644252, -73.739228, 1.10000, 0.90000, 1.10000, 0.90000
 4505,'EAST GREEN~7', 115.0000,1,   5,   1,   1,1.03701496, -73.764875, 1.10000, 0.90000, 1.10000, 0.90000
 4506,'EAST GREEN~8', 115.0000,1,   5,   1,   1,1.03609586, -73.729536, 1.10000, 0.90000, 1.10000, 0.90000
 4507,'WARWICK 1 1 ', 115.0000,1,   5,   1,   1,1.03303075, -74.072712, 1.10000, 0.90000, 1.10000, 0.90000
 4508,'WARWICK 2 1 ', 115.0000,1,   5,   1,   1,1.03383851, -74.035986, 1.10000, 0.90000, 1.10000, 0.90000
 4509,'WARWICK 2 2 ', 115.0000,1,   5,   1,   1,1.03390598, -74.023951, 1.10000, 0.90000, 1.10000, 0.90000
 4510,'WARWICK 3 1 ', 115.0000,1,   5,   1,   1,1.03352475, -74.023698, 1.10000, 0.90000, 1.10000, 0.90000
 4511,'WARWICK 4 1 ', 115.0000,1,   5,   1,   1,1.04111850, -73.383908, 1.10000, 0.90000, 1.10000, 0.90000
 4512,'WARWICK 4 2 ', 115.0000,1,   5,   1,   1,1.04101682, -73.393285, 1.10000, 0.90000, 1.10000, 0.90000
 4513,'WARWICK 5 1 ', 115.0000,1,   5,   1,   1,1.03975797, -73.267091, 1.10000, 0.90000, 1.10000, 0.90000
 4514,'WARWICK 6 1 ', 230.0000,1,   5,   1,   1,1.03520429, -71.064669, 1.10000, 0.90000, 1.10000, 0.90000
 4515,'WARWICK 6 2 ', 115.0000,1,   5,   1,   1,1.03772700, -73.424131, 1.10000, 0.90000, 1.10000, 0.90000
 4516,'WARWICK 6 3 ', 230.0000,1,   5,   1,   1,1.03653479, -71.034008, 1.10000, 0.90000, 1.10000, 0.90000
 4517,'WEST GREEN~1', 115.0000,1,   5,   1,   1,1.03797066, -74.319206, 1.10000, 0.90000, 1.10000, 0.90000
 4518,'WEST GREEN~2', 115.0000,1,   5,   1,   1,1.03793943, -74.321324, 1.10000, 0.90000, 1.10000, 0.90000
 4519,'WEST WARWI~1', 230.0000,1,   5,   1,   1,1.04117227, -71.256761, 1.10000, 0.90000, 1.10000, 0.90000
 4520,'WEST WARWI~2', 115.0000,1,   5,   1,   1,1.04288828, -73.254045, 1.10000, 0.90000, 1.10000, 0.90000
 4521,'WEST WARWI~3', 230.0000,1,   5,   1,   1,1.04108346, -71.218191, 1.10000, 0.90000, 1.10000, 0.90000
 4522,'WEST WARWI~4', 500.0000,1,   5,   1,   1,1.04594672, -70.184627, 1.10000, 0.90000, 1.10000, 0.90000
 4523,'WEST WARWI~5', 230.0000,1,   5,   1,   1,1.04281998, -71.003894, 1.10000, 0.90000, 1.10000, 0.90000
 4524,'WEST WARWI~6', 500.0000,1,   5,   1,   1,1.04582000, -70.193786, 1.10000, 0.90000, 1.10000, 0.90000
 4525,'WEST WARWI~7', 115.0000,1,   5,   1,   1,1.03711164, -73.597146, 1.10000, 0.90000, 1.10000, 0.90000
 4526,'WEST WARWI~8', 115.0000,1,   5,   1,   1,1.04433191, -73.226991, 1.10000, 0.90000, 1.10000, 0.90000
 4527,'MIDDLETOWN~1', 115.0000,1,   5,   1,   1,1.03405666, -73.488191, 1.10000, 0.90000, 1.10000, 0.90000
 4528,'MIDDLETOW~29', 115.0000,1,   5,   1,   1,1.03370643, -73.508039, 1.10000, 0.90000, 1.10000, 0.90000
 4529,'NEWPORT 9 1 ', 115.0000,1,   5,   1,   1,1.03334010, -73.547416, 1.10000, 0.90000, 1.10000, 0.90000
 4530,'NEWPORT 10 1', 230.0000,1,   5,   1,   1,1.03168476, -71.491494, 1.10000, 0.90000, 1.10000, 0.90000
 4531,'NEWPORT 10 2', 115.0000,1,   5,   1,   1,1.04526377, -73.189841, 1.10000, 0.90000, 1.10000, 0.90000
 4532,'NEWPORT 10 3', 230.0000,1,   5,   1,   1,1.03269589, -71.457658, 1.10000, 0.90000, 1.10000, 0.90000
 4533,'NEWPORT 11 1', 115.0000,1,   5,   1,   1,1.03606045, -73.294125, 1.10000, 0.90000, 1.10000, 0.90000
 4534,'PORTSMOUT~45', 115.0000,1,   5,   1,   1,1.04210031, -72.711906, 1.10000, 0.90000, 1.10000, 0.90000
 4535,'PORTSMOUT~46', 115.0000,1,   5,   1,   1,1.04207003, -72.715915, 1.10000, 0.90000, 1.10000, 0.90000
 4536,'PORTSMOUT~47', 115.0000,1,   5,   1,   1,1.03969908, -72.737321, 1.10000, 0.90000, 1.10000, 0.90000
 4537,'PORTSMOUTH~3', 230.0000,1,   5,   1,   1,1.03489208, -70.858623, 1.10000, 0.90000, 1.10000, 0.90000
 4538,'TIVERTON 1 1', 115.0000,1,   5,   1,   1,1.03778470, -72.992251, 1.10000, 0.90000, 1.10000, 0.90000
 4539,'TIVERTON 1 2', 115.0000,1,   5,   1,   1,1.03783715, -72.986712, 1.10000, 0.90000, 1.10000, 0.90000
 4540,'TIVERTON 2 1', 115.0000,1,   5,   1,   1,1.03891754, -72.701654, 1.10000, 0.90000, 1.10000, 0.90000
 4541,'TIVERTON 3 1', 115.0000,1,   5,   1,   1,1.03797185, -72.708006, 1.10000, 0.90000, 1.10000, 0.90000
 4542,'TIVERTON 3 2', 115.0000,1,   5,   1,   1,1.03793490, -72.711011, 1.10000, 0.90000, 1.10000, 0.90000
 4543,'CENTRAL FA~1', 115.0000,1,   5,   1,   1,1.03885281, -73.445639, 1.10000, 0.90000, 1.10000, 0.90000
 4544,'CHEPACHET ~1', 115.0000,1,   5,   1,   1,1.04031324, -73.344395, 1.10000, 0.90000, 1.10000, 0.90000
 4545,'CHEPACHET ~2', 115.0000,1,   5,   1,   1,1.04026914, -73.347332, 1.10000, 0.90000, 1.10000, 0.90000
 4546,'CHEPACHET ~3', 115.0000,1,   5,   1,   1,1.03963614, -73.809592, 1.10000, 0.90000, 1.10000, 0.90000
 4547,'CRANSTON 1 1', 115.0000,1,   5,   1,   1,1.04129052, -73.508675, 1.10000, 0.90000, 1.10000, 0.90000
 4548,'CRANSTON 2 1', 115.0000,1,   5,   1,   1,1.03544569, -73.563753, 1.10000, 0.90000, 1.10000, 0.90000
 4549,'CRANSTON 3 1', 115.0000,1,   5,   1,   1,1.03387177, -73.610725, 1.10000, 0.90000, 1.10000, 0.90000
 4550,'CRANSTON 3 2', 115.0000,1,   5,   1,   1,1.03366041, -73.625929, 1.10000, 0.90000, 1.10000, 0.90000
 4551,'CUMBERLAND~1', 115.0000,1,   5,   1,   1,1.03920984, -73.371948, 1.10000, 0.90000, 1.10000, 0.90000
 4552,'CUMBERLAN~18', 115.0000,1,   5,   1,   1,1.04139233, -73.637314, 1.10000, 0.90000, 1.10000, 0.90000
 4553,'CUMBERLAN~19', 115.0000,1,   5,   1,   1,1.03982460, -73.388081, 1.10000, 0.90000, 1.10000, 0.90000
 4554,'CUMBERLAN~20', 230.0000,1,   5,   1,   1,1.03735030, -71.215937, 1.10000, 0.90000, 1.10000, 0.90000
 4555,'CUMBERLAN~21', 115.0000,1,   5,   1,   1,1.03966212, -73.399077, 1.10000, 0.90000, 1.10000, 0.90000
 4556,'CUMBERLAN~22', 230.0000,1,   5,   1,   1,1.03774905, -71.180789, 1.10000, 0.90000, 1.10000, 0.90000
 4557,'FOSTER 1 1  ', 115.0000,1,   5,   1,   1,1.03849292, -73.518831, 1.10000, 0.90000, 1.10000, 0.90000
 4558,'FOSTER 1 2  ', 115.0000,1,   5,   1,   1,1.03856277, -73.514583, 1.10000, 0.90000, 1.10000, 0.90000
 4559,'JOHNSTON 1 1', 115.0000,1,   5,   1,   1,1.04307723, -73.353841, 1.10000, 0.90000, 1.10000, 0.90000
 4560,'JOHNSTON 2 1', 115.0000,1,   5,   1,   1,1.04390979, -73.236642, 1.10000, 0.90000, 1.10000, 0.90000
 4561,'JOHNSTON 2 2', 115.0000,1,   5,   1,   1,1.04408538, -73.225078, 1.10000, 0.90000, 1.10000, 0.90000
 4562,'LINCOLN 4 1 ', 115.0000,1,   5,   1,   1,1.03814065, -73.567845, 1.10000, 0.90000, 1.10000, 0.90000
 4563,'NORTH SCIT~1', 230.0000,1,   5,   1,   1,1.04092908, -71.026782, 1.10000, 0.90000, 1.10000, 0.90000
 4564,'NORTH SCIT~2', 115.0000,1,   5,   1,   1,1.04085898, -73.096398, 1.10000, 0.90000, 1.10000, 0.90000
 4565,'NORTH SCIT~3',  13.8000,1,   5,   1,   1,1.04142475, -74.272782, 1.10000, 0.90000, 1.10000, 0.90000
 4567,'NORTH SCIT~5', 230.0000,1,   5,   1,   1,1.04078746, -71.042136, 1.10000, 0.90000, 1.10000, 0.90000
 4568,'NORTH SMIT~1', 115.0000,1,   5,   1,   1,1.04387367, -73.143833, 1.10000, 0.90000, 1.10000, 0.90000
 4569,'NORTH SMIT~2', 115.0000,1,   5,   1,   1,1.04389143, -73.140295, 1.10000, 0.90000, 1.10000, 0.90000
 4570,'NORTH SMIT~3', 115.0000,1,   5,   1,   1,1.04117584, -73.475118, 1.10000, 0.90000, 1.10000, 0.90000
 4571,'NORTH SMIT~4', 115.0000,1,   5,   1,   1,1.04120076, -73.471621, 1.10000, 0.90000, 1.10000, 0.90000
 4572,'PASCOAG 1 1 ', 115.0000,1,   5,   1,   1,1.04101205, -73.622356, 1.10000, 0.90000, 1.10000, 0.90000
 4573,'PASCOAG 1 2 ', 115.0000,1,   5,   1,   1,1.04103041, -73.620123, 1.10000, 0.90000, 1.10000, 0.90000
 4574,'PASCOAG 2 1 ', 115.0000,1,   5,   1,   1,1.03917503, -73.803425, 1.10000, 0.90000, 1.10000, 0.90000
 4575,'PASCOAG 2 2 ', 115.0000,1,   5,   1,   1,1.03915334, -73.805282, 1.10000, 0.90000, 1.10000, 0.90000
 4576,'PASCOAG 3 1 ', 115.0000,1,   5,   1,   1,1.04159522, -73.595766, 1.10000, 0.90000, 1.10000, 0.90000
 4577,'PAWTUCKET ~5', 115.0000,1,   5,   1,   1,1.03827977, -73.346690, 1.10000, 0.90000, 1.10000, 0.90000
 4578,'PAWTUCKET ~6', 115.0000,1,   5,   1,   1,1.03789771, -73.547969, 1.10000, 0.90000, 1.10000, 0.90000
 4579,'PAWTUCKET ~7', 115.0000,1,   5,   1,   1,1.03796768, -73.356655, 1.10000, 0.90000, 1.10000, 0.90000
 4580,'PAWTUCKET ~8', 115.0000,1,   5,   1,   1,1.03854513, -73.453056, 1.10000, 0.90000, 1.10000, 0.90000
 4581,'PROVIDENCE~1', 115.0000,1,   5,   1,   1,1.04035378, -73.285287, 1.10000, 0.90000, 1.10000, 0.90000
 4582,'PROVIDENC~26', 115.0000,1,   5,   1,   1,1.04045451, -73.517841, 1.10000, 0.90000, 1.10000, 0.90000
 4583,'PROVIDENC~35', 115.0000,1,   5,   1,   1,1.03834784, -73.601545, 1.10000, 0.90000, 1.10000, 0.90000
 4584,'PROVIDENC~36', 115.0000,1,   5,   1,   1,1.03792572, -73.391031, 1.10000, 0.90000, 1.10000, 0.90000
 4585,'PROVIDENC~37', 115.0000,1,   5,   1,   1,1.03809428, -73.374366, 1.10000, 0.90000, 1.10000, 0.90000
 4586,'PROVIDENC~38', 115.0000,1,   5,   1,   1,1.03900123, -73.520477, 1.10000, 0.90000, 1.10000, 0.90000
 4587,'PROVIDENC~39', 115.0000,1,   5,   1,   1,1.03895640, -73.525880, 1.10000, 0.90000, 1.10000, 0.90000
 4588,'PROVIDENC~40', 230.0000,1,   5,   1,   1,1.04125929, -70.912192, 1.10000, 0.90000, 1.10000, 0.90000
 4589,'PROVIDENC~41', 115.0000,1,   5,   1,   1,1.03495371, -73.432422, 1.10000, 0.90000, 1.10000, 0.90000
 4590,'PROVIDENC~42', 230.0000,1,   5,   1,   1,1.04047656, -70.858684, 1.10000, 0.90000, 1.10000, 0.90000
 4591,'PROVIDENC~43', 115.0000,1,   5,   1,   1,1.03675437, -73.383402, 1.10000, 0.90000, 1.10000, 0.90000
 4592,'PROVIDENC~44', 115.0000,1,   5,   1,   1,1.03685570, -73.369926, 1.10000, 0.90000, 1.10000, 0.90000
 4593,'PROVIDENC~45', 115.0000,1,   5,   1,   1,1.03747606, -73.417840, 1.10000, 0.90000, 1.10000, 0.90000
 4594,'PROVIDENC~46', 115.0000,1,   5,   1,   1,1.03985000, -73.493744, 1.10000, 0.90000, 1.10000, 0.90000
 4595,'PROVIDENC~47', 115.0000,1,   5,   1,   1,1.03967643, -73.515136, 1.10000, 0.90000, 1.10000, 0.90000
 4596,'PROVIDENCE~2', 230.0000,1,   5,   1,   1,1.03931296, -70.705722, 1.10000, 0.90000, 1.10000, 0.90000
 4597,'PROVIDENCE~3', 115.0000,1,   5,   1,   1,1.03848028, -73.217784, 1.10000, 0.90000, 1.10000, 0.90000
 4598,'PROVIDENCE~4',  13.8000,1,   5,   1,   1,1.03936350, -75.380495, 1.10000, 0.90000, 1.10000, 0.90000
 4600,'PROVIDENCE~6', 230.0000,1,   5,   1,   1,1.03911114, -70.726028, 1.10000, 0.90000, 1.10000, 0.90000
 4601,'PROVIDENCE~7', 115.0000,1,   5,   1,   1,1.03738773, -73.674881, 1.10000, 0.90000, 1.10000, 0.90000
 4602,'PROVIDENCE~8', 115.0000,1,   5,   1,   1,1.03722262, -73.692584, 1.10000, 0.90000, 1.10000, 0.90000
 4603,'PROVIDENCE~9', 115.0000,1,   5,   1,   1,1.04008901, -73.454682, 1.10000, 0.90000, 1.10000, 0.90000
 4604,'PROVIDENC~10', 115.0000,1,   5,   1,   1,1.04018259, -73.444061, 1.10000, 0.90000, 1.10000, 0.90000
 4605,'PROVIDENC~11', 115.0000,1,   5,   1,   1,1.03821754, -73.447244, 1.10000, 0.90000, 1.10000, 0.90000
 4606,'PROVIDENC~12', 115.0000,1,   5,   1,   1,1.03834641, -73.436787, 1.10000, 0.90000, 1.10000, 0.90000
 4607,'PROVIDENC~13', 115.0000,1,   5,   1,   1,1.03655684, -73.629173, 1.10000, 0.90000, 1.10000, 0.90000
 4608,'PROVIDENC~14', 115.0000,1,   5,   1,   1,1.03393698, -73.567257, 1.10000, 0.90000, 1.10000, 0.90000
 4609,'PROVIDENC~15', 115.0000,1,   5,   1,   1,1.03927660, -73.299514, 1.10000, 0.90000, 1.10000, 0.90000
 4610,'PROVIDENC~16', 230.0000,1,   5,   1,   1,1.03967083, -70.697212, 1.10000, 0.90000, 1.10000, 0.90000
 4611,'PROVIDENC~17', 115.0000,1,   5,   1,   1,1.04327202, -73.301303, 1.10000, 0.90000, 1.10000, 0.90000
 4612,'PROVIDENC~18', 230.0000,1,   5,   1,   1,1.03950620, -70.715482, 1.10000, 0.90000, 1.10000, 0.90000
 4613,'RIVERSIDE ~1', 115.0000,1,   5,   1,   1,1.03796363, -72.680651, 1.10000, 0.90000, 1.10000, 0.90000
 4614,'RIVERSIDE~24', 115.0000,1,   5,   1,   1,1.03747332, -73.436575, 1.10000, 0.90000, 1.10000, 0.90000
 4615,'SMITHFIELD~1', 115.0000,1,   5,   1,   1,1.04158795, -73.638810, 1.10000, 0.90000, 1.10000, 0.90000
 4616,'SMITHFIELD~2', 115.0000,1,   5,   1,   1,1.04150450, -73.646617, 1.10000, 0.90000, 1.10000, 0.90000
 4617,'SMITHFIELD~9', 115.0000,1,   5,   1,   1,1.04226232, -73.506851, 1.10000, 0.90000, 1.10000, 0.90000
 4618,'SMITHFIEL~10', 115.0000,1,   5,   1,   1,1.04229462, -73.503081, 1.10000, 0.90000, 1.10000, 0.90000
 4619,'WOONSOCKET~1', 115.0000,1,   5,   1,   1,1.04163253, -73.495486, 1.10000, 0.90000, 1.10000, 0.90000
 4620,'WOONSOCKET~2', 115.0000,1,   5,   1,   1,1.04157245, -73.504283, 1.10000, 0.90000, 1.10000, 0.90000
 4621,'WOONSOCKET~3', 230.0000,1,   5,   1,   1,1.04152238, -71.178091, 1.10000, 0.90000, 1.10000, 0.90000
 4622,'WOONSOCKET~4', 115.0000,1,   5,   1,   1,1.04287684, -72.980032, 1.10000, 0.90000, 1.10000, 0.90000
 4623,'WOONSOCKET~5', 230.0000,1,   5,   1,   1,1.04169691, -71.151720, 1.10000, 0.90000, 1.10000, 0.90000
 4624,'WOONSOCKET~6', 115.0000,1,   5,   1,   1,1.04477274, -72.896014, 1.10000, 0.90000, 1.10000, 0.90000
 4625,'WOONSOCKET~7', 115.0000,1,   5,   1,   1,1.04063880, -73.215591, 1.10000, 0.90000, 1.10000, 0.90000
 4626,'CHARLESTO~28', 115.0000,1,   5,   1,   1,1.03920436, -73.818717, 1.10000, 0.90000, 1.10000, 0.90000
 4627,'CHARLESTO~29', 115.0000,1,   5,   1,   1,1.03913116, -73.823628, 1.10000, 0.90000, 1.10000, 0.90000
 4628,'CHARLESTO~30', 115.0000,1,   5,   1,   1,1.04586470, -73.425394, 1.10000, 0.90000, 1.10000, 0.90000
 4629,'CHARLESTO~31', 115.0000,1,   5,   1,   1,1.04580045, -73.429602, 1.10000, 0.90000, 1.10000, 0.90000
 4630,'HOPE VALLE~1', 115.0000,1,   5,   1,   1,1.03610826, -73.838429, 1.10000, 0.90000, 1.10000, 0.90000
 4631,'KINGSTON 4 1', 115.0000,1,   5,   1,   1,1.04601026, -73.412847, 1.10000, 0.90000, 1.10000, 0.90000
 4632,'NARRAGANSE~1', 115.0000,1,   5,   1,   1,1.04191029, -73.641337, 1.10000, 0.90000, 1.10000, 0.90000
 4633,'NORTH KING~1', 115.0000,1,   5,   1,   1,1.04390430, -73.407151, 1.10000, 0.90000, 1.10000, 0.90000
 4634,'NORTH KING~2', 115.0000,1,   5,   1,   1,1.04081607, -73.536153, 1.10000, 0.90000, 1.10000, 0.90000
 4635,'SAUNDERSTO~1', 115.0000,1,   5,   1,   1,1.04361665, -73.460747, 1.10000, 0.90000, 1.10000, 0.90000
 4636,'WAKEFIELD~21', 115.0000,1,   5,   1,   1,1.04202235, -73.766405, 1.10000, 0.90000, 1.10000, 0.90000
 4637,'WAKEFIELD~22', 115.0000,1,   5,   1,   1,1.04197133, -73.770209, 1.10000, 0.90000, 1.10000, 0.90000
 4638,'WAKEFIELD~23', 115.0000,1,   5,   1,   1,1.04317904, -73.545831, 1.10000, 0.90000, 1.10000, 0.90000
 4639,'WAKEFIELD~24', 115.0000,1,   5,   1,   1,1.04312932, -73.550072, 1.10000, 0.90000, 1.10000, 0.90000
 4640,'WAKEFIELD~25', 115.0000,1,   5,   1,   1,1.04221582, -73.610820, 1.10000, 0.90000, 1.10000, 0.90000
 4641,'WAKEFIELD~26', 115.0000,1,   5,   1,   1,1.04227459, -73.603082, 1.10000, 0.90000, 1.10000, 0.90000
 4642,'WAKEFIELD~27', 500.0000,1,   5,   1,   1,1.04710138, -70.584800, 1.10000, 0.90000, 1.10000, 0.90000
 4643,'WAKEFIELD~28', 230.0000,1,   5,   1,   1,1.04755211, -71.672037, 1.10000, 0.90000, 1.10000, 0.90000
 4644,'WAKEFIELD~29', 115.0000,1,   5,   1,   1,1.04732823, -73.281264, 1.10000, 0.90000, 1.10000, 0.90000
 4645,'WAKEFIELD~30', 500.0000,1,   5,   1,   1,1.04702556, -70.597163, 1.10000, 0.90000, 1.10000, 0.90000
 4646,'WAKEFIELD~31', 230.0000,1,   5,   1,   1,1.04647732, -71.693463, 1.10000, 0.90000, 1.10000, 0.90000
 4647,'WEST KINGS~1', 115.0000,1,   5,   1,   1,1.04541886, -73.457551, 1.10000, 0.90000, 1.10000, 0.90000
 4648,'WEST KINGS~2', 115.0000,1,   5,   1,   1,1.04544055, -73.455386, 1.10000, 0.90000, 1.10000, 0.90000
 4649,'WEST KINGS~3', 115.0000,1,   5,   1,   1,1.04387712, -73.566246, 1.10000, 0.90000, 1.10000, 0.90000
 4650,'WEST KINGS~4', 115.0000,1,   5,   1,   1,1.04390085, -73.562954, 1.10000, 0.90000, 1.10000, 0.90000
 4651,'WESTERLY 1 1', 115.0000,1,   5,   1,   1,1.03666472, -73.480118, 1.10000, 0.90000, 1.10000, 0.90000
 4652,'WESTERLY 2 1', 230.0000,1,   5,   1,   1,1.03910518, -72.451375, 1.10000, 0.90000, 1.10000, 0.90000
 4653,'WESTERLY 2 2', 115.0000,1,   5,   1,   1,1.03713429, -73.385178, 1.10000, 0.90000, 1.10000, 0.90000
 4654,'WESTERLY 2 3', 230.0000,1,   5,   1,   1,1.03900146, -72.460876, 1.10000, 0.90000, 1.10000, 0.90000
 4655,'WESTERLY 3 1', 115.0000,1,   5,   1,   1,1.03701961, -73.893433, 1.10000, 0.90000, 1.10000, 0.90000
 4656,'NORTH KING~3', 115.0000,1,   5,   1,   1,1.04025030, -73.515594, 1.10000, 0.90000, 1.10000, 0.90000
 4657,'NORTH KING~4',  13.8000,2,   5,   1,   1,1.04037762, -73.316480, 1.10000, 0.90000, 1.10000, 0.90000
 4658,'NORTH KING~5',  13.8000,2,   5,   1,   1,1.04024613, -73.522567, 1.10000, 0.90000, 1.10000, 0.90000
 4660,'NORTH KING~7', 115.0000,1,   5,   1,   1,1.04025161, -73.516324, 1.10000, 0.90000, 1.10000, 0.90000
 4661,'NORTH KING~8', 230.0000,1,   5,   1,   1,1.04316580, -71.829773, 1.10000, 0.90000, 1.10000, 0.90000
 4662,'NORTH KIN~10', 115.0000,1,   5,   1,   1,1.03983307, -73.494529, 1.10000, 0.90000, 1.10000, 0.90000
 4663,'NORTH KIN~11',  13.8000,1,   5,   1,   1,1.03741932, -75.138549, 1.10000, 0.90000, 1.10000, 0.90000
 4665,'NORTH KIN~13',  18.0000,2,   5,   1,   1,1.04315126, -71.823223, 1.10000, 0.90000, 1.10000, 0.90000
 4666,'NORTH KIN~14',  18.0000,2,   5,   1,   1,1.04301667, -71.762475, 1.10000, 0.90000, 1.10000, 0.90000
 4668,'NORTH KIN~16', 230.0000,1,   5,   1,   1,1.04306090, -71.839670, 1.10000, 0.90000, 1.10000, 0.90000
 4669,'NORTH KING~9', 230.0000,1,   5,   1,   1,1.04316401, -71.799563, 1.10000, 0.90000, 1.10000, 0.90000
 4670,'RIVERSIDE~25', 115.0000,2,   5,   1,   1,1.03767097, -73.452394, 1.10000, 0.90000, 1.10000, 0.90000
 4671,'RIVERSIDE~26', 115.0000,1,   5,   1,   1,1.03767097, -73.452394, 1.10000, 0.90000, 1.10000, 0.90000
 4672,'PROVIDENC~19', 115.0000,1,   5,   1,   1,1.03511369, -73.430121, 1.10000, 0.90000, 1.10000, 0.90000
 4673,'PROVIDENC~20',  18.0000,2,   5,   1,   1,1.03511369, -73.430121, 1.10000, 0.90000, 1.10000, 0.90000
 4674,'PROVIDENC~21',  13.8000,2,   5,   1,   1,1.03511369, -73.430121, 1.10000, 0.90000, 1.10000, 0.90000
 4675,'PROVIDENC~22', 115.0000,1,   5,   1,   1,1.03511369, -73.430121, 1.10000, 0.90000, 1.10000, 0.90000
 4676,'PROVIDENC~23', 115.0000,1,   5,   1,   1,1.03511369, -73.430121, 1.10000, 0.90000, 1.10000, 0.90000
 4677,'HARRISVILL~1', 230.0000,2,   5,   1,   1,1.04417050, -70.991408, 1.10000, 0.90000, 1.10000, 0.90000
 4678,'HARRISVILL~2', 230.0000,1,   5,   1,   1,1.04386306, -71.152587, 1.10000, 0.90000, 1.10000, 0.90000
 4679,'HARRISVILL~9', 500.0000,2,   5,   1,   1,1.04659545, -69.526941, 1.10000, 0.90000, 1.10000, 0.90000
 4680,'HARRISVIL~10', 230.0000,1,   5,   1,   1,1.04628885, -71.166657, 1.10000, 0.90000, 1.10000, 0.90000
 4681,'HARRISVIL~11', 115.0000,1,   5,   1,   1,1.04626763, -73.121478, 1.10000, 0.90000, 1.10000, 0.90000
 4682,'HARRISVIL~12', 500.0000,1,   5,   1,   1,1.04627693, -69.569732, 1.10000, 0.90000, 1.10000, 0.90000
 4683,'HARRISVIL~13', 230.0000,1,   5,   1,   1,1.04531014, -71.200378, 1.10000, 0.90000, 1.10000, 0.90000
 4684,'PROVIDENC~24', 115.0000,2,   5,   1,   1,1.03578973, -73.418168, 1.10000, 0.90000, 1.10000, 0.90000
 4685,'PROVIDENC~25', 115.0000,1,   5,   1,   1,1.03576934, -73.420668, 1.10000, 0.90000, 1.10000, 0.90000
 4686,'PAWTUCKET ~9', 230.0000,2,   5,   1,   1,1.04038966, -70.845324, 1.10000, 0.90000, 1.10000, 0.90000
 4687,'PAWTUCKET~10', 115.0000,2,   5,   1,   1,1.03999996, -73.215789, 1.10000, 0.90000, 1.10000, 0.90000
 4688,'PAWTUCKET~11',  13.8000,1,   5,   1,   1,1.03999484, -73.191132, 1.10000, 0.90000, 1.10000, 0.90000
 4690,'PAWTUCKET~13', 230.0000,1,   5,   1,   1,1.04032493, -70.808933, 1.10000, 0.90000, 1.10000, 0.90000
 4691,'PAWTUCKET~14', 230.0000,1,   5,   1,   1,1.04038966, -70.845324, 1.10000, 0.90000, 1.10000, 0.90000
 4692,'TIVERTON 4 1', 500.0000,1,   5,   1,   1,1.03914690, -68.857883, 1.10000, 0.90000, 1.10000, 0.90000
 4693,'TIVERTON 4 2', 230.0000,1,   5,   1,   1,1.03751636, -70.089680, 1.10000, 0.90000, 1.10000, 0.90000
 4694,'TIVERTON 4 3', 115.0000,1,   5,   1,   1,1.03965449, -72.320850, 1.10000, 0.90000, 1.10000, 0.90000
 4695,'TIVERTON 4 4',  13.8000,2,   5,   1,   1,1.04400003, -67.775755, 1.10000, 0.90000, 1.10000, 0.90000
 4696,'TIVERTON 4 5',  13.8000,2,   5,   1,   1,1.04400003, -67.530039, 1.10000, 0.90000, 1.10000, 0.90000
 4697,'TIVERTON 4 6', 230.0000,1,   5,   1,   1,1.03717542, -70.135060, 1.10000, 0.90000, 1.10000, 0.90000
 4698,'TIVERTON 4 8', 230.0000,1,   5,   1,   1,1.03751636, -70.089680, 1.10000, 0.90000, 1.10000, 0.90000
 4699,'SMITHFIEL~11', 115.0000,1,   5,   1,   1,1.04384387, -72.925008, 1.10000, 0.90000, 1.10000, 0.90000
 4700,'SMITHFIEL~12',  13.8000,2,   5,   1,   1,1.04380608, -72.805739, 1.10000, 0.90000, 1.10000, 0.90000
 4701,'SMITHFIEL~13',  13.8000,2,   5,   1,   1,1.04380608, -72.805739, 1.10000, 0.90000, 1.10000, 0.90000
 4703,'SMITHFIEL~15',  20.0000,2,   5,   1,   1,1.04371750, -72.503524, 1.10000, 0.90000, 1.10000, 0.90000
 4704,'SMITHFIEL~16',  13.8000,2,   5,   1,   1,1.03849995, -67.765537, 1.10000, 0.90000, 1.10000, 0.90000
 4705,'SMITHFIEL~17', 115.0000,1,   5,   1,   1,1.04383838, -72.926558, 1.10000, 0.90000, 1.10000, 0.90000
 4706,'SMITHFIEL~18', 115.0000,1,   5,   1,   1,1.04384387, -72.925008, 1.10000, 0.90000, 1.10000, 0.90000
 4707,'PROVIDENC~27', 230.0000,2,   5,   1,   1,1.04018724, -70.249302, 1.10000, 0.90000, 1.10000, 0.90000
 4708,'PROVIDENC~28', 115.0000,1,   5,   1,   1,1.03943419, -73.250227, 1.10000, 0.90000, 1.10000, 0.90000
 4709,'PROVIDENC~29', 230.0000,1,   5,   1,   1,1.03961658, -70.500318, 1.10000, 0.90000, 1.10000, 0.90000
 4710,'PROVIDENC~30', 230.0000,1,   5,   1,   1,1.04018724, -70.249302, 1.10000, 0.90000, 1.10000, 0.90000
 4711,'CRANSTON 4 1', 115.0000,2,   5,   1,   1,1.03811967, -73.540565, 1.10000, 0.90000, 1.10000, 0.90000
 4712,'CRANSTON 4 2', 115.0000,1,   5,   1,   1,1.03806603, -73.544574, 1.10000, 0.90000, 1.10000, 0.90000
 4713,'JOHNSTON 3 1', 230.0000,1,   5,   1,   1,1.04298496, -70.208341, 1.10000, 0.90000, 1.10000, 0.90000
 4714,'JOHNSTON 3 2', 115.0000,1,   5,   1,   1,1.04588127, -73.077020, 1.10000, 0.90000, 1.10000, 0.90000
 4715,'JOHNSTON 3 3',  13.8000,2,   5,   1,   1,1.04298496, -70.208341, 1.10000, 0.90000, 1.10000, 0.90000
 4716,'JOHNSTON 3 4',  18.0000,2,   5,   1,   1,1.05850005, -66.497854, 1.10000, 0.90000, 1.10000, 0.90000
 4717,'JOHNSTON 3 5',  13.8000,2,   5,   1,   1,1.05850005, -66.710840, 1.10000, 0.90000, 1.10000, 0.90000
 4718,'JOHNSTON 3 6', 230.0000,1,   5,   1,   1,1.04197025, -70.379485, 1.10000, 0.90000, 1.10000, 0.90000
 4719,'JOHNSTON 3 8', 230.0000,1,   5,   1,   1,1.04298496, -70.208341, 1.10000, 0.90000, 1.10000, 0.90000
 4720,'BETHEL 5 1  ', 115.0000,1,   6,   1,   1,1.03603172, -81.340074, 1.10000, 0.90000, 1.10000, 0.90000
 4721,'BETHEL 6 1  ', 115.0000,1,   6,   1,   1,1.03033543, -81.389135, 1.10000, 0.90000, 1.10000, 0.90000
 4722,'BETHEL 7 1  ', 115.0000,1,   6,   1,   1,1.03117800, -81.018003, 1.10000, 0.90000, 1.10000, 0.90000
 4723,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03328407, -81.388172, 1.10000, 0.90000, 1.10000, 0.90000
 4724,'BRIDGEPORT~2', 115.0000,1,   6,   1,   1,1.03319693, -81.396191, 1.10000, 0.90000, 1.10000, 0.90000
 4725,'BRIDGEPORT~1', 230.0000,1,   6,   1,   1,1.03998280, -78.364208, 1.10000, 0.90000, 1.10000, 0.90000
 4726,'BRIDGEPORT~2', 230.0000,1,   6,   1,   1,1.04044425, -78.345801, 1.10000, 0.90000, 1.10000, 0.90000
 4727,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03617084, -80.310573, 1.10000, 0.90000, 1.10000, 0.90000
 4728,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03392684, -80.362046, 1.10000, 0.90000, 1.10000, 0.90000
 4729,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03521848, -80.325736, 1.10000, 0.90000, 1.10000, 0.90000
 4730,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03623974, -80.099158, 1.10000, 0.90000, 1.10000, 0.90000
 4731,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03280604, -81.743158, 1.10000, 0.90000, 1.10000, 0.90000
 4732,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.03436983, -79.967677, 1.10000, 0.90000, 1.10000, 0.90000
 4733,'BRIDGEPORT~2', 115.0000,1,   6,   1,   1,1.03430390, -79.973838, 1.10000, 0.90000, 1.10000, 0.90000
 4734,'BRIDGEPORT~1', 115.0000,1,   6,   1,   1,1.04023457, -79.792558, 1.10000, 0.90000, 1.10000, 0.90000
 4735,'BROOKFIELD~1', 115.0000,1,   6,   1,   1,1.03647947, -80.758149, 1.10000, 0.90000, 1.10000, 0.90000
 4736,'BROOKFIELD~2', 115.0000,1,   6,   1,   1,1.03596270, -80.955227, 1.10000, 0.90000, 1.10000, 0.90000
 4737,'COS COB 1   ', 115.0000,1,   6,   1,   1,1.03468573, -84.698287, 1.10000, 0.90000, 1.10000, 0.90000
 4738,'DANBURY 1 1 ', 230.0000,1,   6,   1,   1,1.04133534, -79.145357, 1.10000, 0.90000, 1.10000, 0.90000
 4739,'DANBURY 1 2 ', 161.0000,1,   6,   1,   1,1.03873277, -82.173781, 1.10000, 0.90000, 1.10000, 0.90000
 4740,'DANBURY 1 3 ', 115.0000,1,   6,   1,   1,1.03069675, -81.814970, 1.10000, 0.90000, 1.10000, 0.90000
 4741,'DANBURY 1 4 ', 161.0000,1,   6,   1,   1,1.03860128, -82.220117, 1.10000, 0.90000, 1.10000, 0.90000
 4742,'DANBURY 1 6 ', 230.0000,1,   6,   1,   1,1.04125917, -79.155745, 1.10000, 0.90000, 1.10000, 0.90000
 4743,'DANBURY 2 1 ', 115.0000,1,   6,   1,   1,1.03012979, -81.777636, 1.10000, 0.90000, 1.10000, 0.90000
 4744,'DANBURY 3 1 ', 230.0000,1,   6,   1,   1,1.03924799, -79.010358, 1.10000, 0.90000, 1.10000, 0.90000
 4745,'DANBURY 3 2 ', 115.0000,1,   6,   1,   1,1.03665030, -81.341085, 1.10000, 0.90000, 1.10000, 0.90000
 4746,'DANBURY 3 3 ', 230.0000,1,   6,   1,   1,1.03904212, -79.025186, 1.10000, 0.90000, 1.10000, 0.90000
 4747,'DANBURY 4 1 ', 500.0000,1,   6,   1,   1,1.03990126, -77.440309, 1.10000, 0.90000, 1.10000, 0.90000
 4748,'DANBURY 4 2 ', 230.0000,1,   6,   1,   1,1.04323137, -78.803239, 1.10000, 0.90000, 1.10000, 0.90000
 4749,'DANBURY 4 3 ', 161.0000,1,   6,   1,   1,1.04599071, -80.231794, 1.10000, 0.90000, 1.10000, 0.90000
 4750,'DANBURY 4 4 ', 500.0000,1,   6,   1,   1,1.04107034, -77.376119, 1.10000, 0.90000, 1.10000, 0.90000
 4751,'DANBURY 4 6 ', 230.0000,1,   6,   1,   1,1.04229116, -78.848851, 1.10000, 0.90000, 1.10000, 0.90000
 4752,'DANBURY 5 1 ', 115.0000,1,   6,   1,   1,1.03595817, -80.204535, 1.10000, 0.90000, 1.10000, 0.90000
 4753,'DANBURY 6 1 ', 115.0000,1,   6,   1,   1,1.03530169, -81.364799, 1.10000, 0.90000, 1.10000, 0.90000
 4754,'DANBURY 7 1 ', 115.0000,1,   6,   1,   1,1.03142142, -81.669767, 1.10000, 0.90000, 1.10000, 0.90000
 4755,'DANBURY 8 1 ', 115.0000,1,   6,   1,   1,1.03419042, -81.267701, 1.10000, 0.90000, 1.10000, 0.90000
 4756,'DARIEN 1 1  ', 115.0000,1,   6,   1,   1,1.03539407, -83.243935, 1.10000, 0.90000, 1.10000, 0.90000
 4757,'DARIEN 1 2  ', 115.0000,1,   6,   1,   1,1.03527546, -83.259337, 1.10000, 0.90000, 1.10000, 0.90000
 4758,'DARIEN 2 1  ', 115.0000,1,   6,   1,   1,1.04897702, -90.067492, 1.10000, 0.90000, 1.10000, 0.90000
 4759,'DARIEN 3 1  ', 115.0000,1,   6,   1,   1,1.03034258, -84.588608, 1.10000, 0.90000, 1.10000, 0.90000
 4760,'DARIEN 3 2  ', 115.0000,1,   6,   1,   1,1.02993190, -84.610403, 1.10000, 0.90000, 1.10000, 0.90000
 4761,'FAIRFIELD~48', 500.0000,1,   6,   1,   1,1.04211986, -77.428179, 1.10000, 0.90000, 1.10000, 0.90000
 4762,'FAIRFIELD~49', 230.0000,1,   6,   1,   1,1.03966594, -78.614036, 1.10000, 0.90000, 1.10000, 0.90000
 4763,'FAIRFIELD~50',  18.0000,1,   6,   1,   1,1.03714478, -80.163191, 1.10000, 0.90000, 1.10000, 0.90000
 4765,'FAIRFIELD~52', 500.0000,1,   6,   1,   1,1.04170120, -77.340035, 1.10000, 0.90000, 1.10000, 0.90000
 4766,'FAIRFIELD~53', 115.0000,1,   6,   1,   1,1.03662682, -81.113721, 1.10000, 0.90000, 1.10000, 0.90000
 4767,'FAIRFIELD~54', 115.0000,1,   6,   1,   1,1.03653240, -81.123079, 1.10000, 0.90000, 1.10000, 0.90000
 4768,'FAIRFIELD~57', 115.0000,1,   6,   1,   1,1.03660154, -80.475946, 1.10000, 0.90000, 1.10000, 0.90000
 4769,'FAIRFIELD~58', 115.0000,1,   6,   1,   1,1.03294647, -82.492101, 1.10000, 0.90000, 1.10000, 0.90000
 4770,'GREENWICH ~1', 115.0000,1,   6,   1,   1,1.02971339, -85.589285, 1.10000, 0.90000, 1.10000, 0.90000
 4771,'GREENWICH ~2', 115.0000,1,   6,   1,   1,1.02953994, -85.608929, 1.10000, 0.90000, 1.10000, 0.90000
 4772,'GREENWICH ~3', 115.0000,1,   6,   1,   1,1.03763914, -84.996950, 1.10000, 0.90000, 1.10000, 0.90000
 4773,'GREENWICH ~4', 115.0000,1,   6,   1,   1,1.03374767, -85.613737, 1.10000, 0.90000, 1.10000, 0.90000
 4774,'GREENWICH ~5', 115.0000,1,   6,   1,   1,1.03389072, -85.219218, 1.10000, 0.90000, 1.10000, 0.90000
 4775,'MONROE 3 1  ', 115.0000,1,   6,   1,   1,1.02987051, -80.862849, 1.10000, 0.90000, 1.10000, 0.90000
 4776,'MONROE 4 1  ', 115.0000,1,   6,   1,   1,1.03724110, -79.496913, 1.10000, 0.90000, 1.10000, 0.90000
 4777,'MONROE 4 2  ', 115.0000,1,   6,   1,   1,1.03738272, -79.480760, 1.10000, 0.90000, 1.10000, 0.90000
 4778,'MONROE 5 1  ', 115.0000,1,   6,   1,   1,1.03615499, -79.821163, 1.10000, 0.90000, 1.10000, 0.90000
 4779,'NEW CANAAN~1', 115.0000,1,   6,   1,   1,1.03625607, -84.003349, 1.10000, 0.90000, 1.10000, 0.90000
 4780,'NEW CANAAN~2', 115.0000,1,   6,   1,   1,1.03506291, -84.415216, 1.10000, 0.90000, 1.10000, 0.90000
 4781,'NEW CANAAN~3', 115.0000,1,   6,   1,   1,1.03787816, -84.323979, 1.10000, 0.90000, 1.10000, 0.90000
 4782,'NEW CANAAN~4', 115.0000,1,   6,   1,   1,1.03834045, -84.746201, 1.10000, 0.90000, 1.10000, 0.90000
 4783,'NEW FAIRFI~1', 115.0000,1,   6,   1,   1,1.03384662, -80.764590, 1.10000, 0.90000, 1.10000, 0.90000
 4784,'NEW FAIRFI~2', 115.0000,1,   6,   1,   1,1.03370106, -81.164442, 1.10000, 0.90000, 1.10000, 0.90000
 4785,'NEW FAIRFI~3', 115.0000,1,   6,   1,   1,1.03363812, -81.171218, 1.10000, 0.90000, 1.10000, 0.90000
 4786,'NEW MILFOR~1', 230.0000,1,   6,   1,   1,1.03512096, -76.897733, 1.10000, 0.90000, 1.10000, 0.90000
 4787,'NEW MILFOR~2', 161.0000,1,   6,   1,   1,1.03756464, -77.571749, 1.10000, 0.90000, 1.10000, 0.90000
 4788,'NEW MILFOR~3', 115.0000,1,   6,   1,   1,1.03819656, -78.662196, 1.10000, 0.90000, 1.10000, 0.90000
 4789,'NEW MILFOR~4', 161.0000,1,   6,   1,   1,1.03759861, -77.586817, 1.10000, 0.90000, 1.10000, 0.90000
 4790,'NEW MILFOR~5', 230.0000,1,   6,   1,   1,1.03524864, -76.876661, 1.10000, 0.90000, 1.10000, 0.90000
 4791,'NEW MILFOR~8', 230.0000,1,   6,   1,   1,1.03386223, -77.563970, 1.10000, 0.90000, 1.10000, 0.90000
 4792,'NEW MILFOR~9', 115.0000,1,   6,   1,   1,1.03821635, -79.803787, 1.10000, 0.90000, 1.10000, 0.90000
 4793,'NEW MILFO~10', 230.0000,1,   6,   1,   1,1.03370059, -77.576940, 1.10000, 0.90000, 1.10000, 0.90000
 4794,'NEW MILFO~11', 115.0000,1,   6,   1,   1,1.03805590, -79.797838, 1.10000, 0.90000, 1.10000, 0.90000
 4795,'NEWTOWN 1 1 ', 115.0000,1,   6,   1,   1,1.03323638, -80.591130, 1.10000, 0.90000, 1.10000, 0.90000
 4796,'NEWTOWN 1 2 ', 115.0000,1,   6,   1,   1,1.03320444, -80.595918, 1.10000, 0.90000, 1.10000, 0.90000
 4797,'NEWTOWN 2 1 ', 115.0000,1,   6,   1,   1,1.04035807, -79.552402, 1.10000, 0.90000, 1.10000, 0.90000
 4798,'NORWALK 1 1 ', 115.0000,1,   6,   1,   1,1.03588223, -83.821154, 1.10000, 0.90000, 1.10000, 0.90000
 4799,'NORWALK 2 1 ', 115.0000,1,   6,   1,   1,1.03548408, -83.802542, 1.10000, 0.90000, 1.10000, 0.90000
 4800,'NORWALK 3 1 ', 230.0000,1,   6,   1,   1,1.04387951, -78.542374, 1.10000, 0.90000, 1.10000, 0.90000
 4801,'NORWALK 3 2 ', 115.0000,1,   6,   1,   1,1.04601049, -79.500520, 1.10000, 0.90000, 1.10000, 0.90000
 4802,'NORWALK 3 3 ', 230.0000,1,   6,   1,   1,1.04378045, -78.557530, 1.10000, 0.90000, 1.10000, 0.90000
 4803,'NORWALK 4 1 ', 115.0000,1,   6,   1,   1,1.03943050, -83.919167, 1.10000, 0.90000, 1.10000, 0.90000
 4804,'NORWALK 5 1 ', 115.0000,1,   6,   1,   1,1.03898907, -83.404813, 1.10000, 0.90000, 1.10000, 0.90000
 4805,'NORWALK 5 2 ', 115.0000,1,   6,   1,   1,1.03886580, -83.414737, 1.10000, 0.90000, 1.10000, 0.90000
 4806,'NORWALK 6 1 ', 115.0000,1,   6,   1,   1,1.03348875, -82.608181, 1.10000, 0.90000, 1.10000, 0.90000
 4807,'NORWALK 7 1 ', 115.0000,1,   6,   1,   1,1.03638017, -84.053879, 1.10000, 0.90000, 1.10000, 0.90000
 4808,'NORWALK 8 1 ', 230.0000,1,   6,   1,   1,1.03735912, -80.151532, 1.10000, 0.90000, 1.10000, 0.90000
 4809,'NORWALK 8 2 ', 115.0000,1,   6,   1,   1,1.04039335, -83.745441, 1.10000, 0.90000, 1.10000, 0.90000
 4810,'NORWALK 8 3 ', 230.0000,1,   6,   1,   1,1.03722024, -80.164762, 1.10000, 0.90000, 1.10000, 0.90000
 4811,'NORWALK 9 1 ', 115.0000,1,   6,   1,   1,1.03786814, -84.272916, 1.10000, 0.90000, 1.10000, 0.90000
 4812,'NORWALK 10 1', 230.0000,1,   6,   1,   1,1.04237604, -80.478452, 1.10000, 0.90000, 1.10000, 0.90000
 4813,'NORWALK 10 2', 161.0000,1,   6,   1,   1,1.04550159, -83.338601, 1.10000, 0.90000, 1.10000, 0.90000
 4814,'NORWALK 10 3', 115.0000,1,   6,   1,   1,1.04212511, -83.433151, 1.10000, 0.90000, 1.10000, 0.90000
 4815,'NORWALK 10 4', 230.0000,1,   6,   1,   1,1.04228890, -80.492495, 1.10000, 0.90000, 1.10000, 0.90000
 4816,'NORWALK 10 6', 230.0000,1,   6,   1,   1,1.04251122, -80.198702, 1.10000, 0.90000, 1.10000, 0.90000
 4817,'NORWALK 11 1', 115.0000,1,   6,   1,   1,1.05234504, -89.657776, 1.10000, 0.90000, 1.10000, 0.90000
 4818,'REDDING 1 1 ', 115.0000,1,   6,   1,   1,1.03026855, -81.239732, 1.10000, 0.90000, 1.10000, 0.90000
 4819,'REDDING 1 2 ', 115.0000,1,   6,   1,   1,1.03018832, -81.246350, 1.10000, 0.90000, 1.10000, 0.90000
 4820,'REDDING 2 1 ', 115.0000,1,   6,   1,   1,1.03195298, -81.077836, 1.10000, 0.90000, 1.10000, 0.90000
 4821,'REDDING 2 2 ', 115.0000,1,   6,   1,   1,1.03199387, -81.074352, 1.10000, 0.90000, 1.10000, 0.90000
 4822,'RIDGEFIELD~1', 115.0000,1,   6,   1,   1,1.03654158, -81.682533, 1.10000, 0.90000, 1.10000, 0.90000
 4823,'RIDGEFIELD~2', 115.0000,1,   6,   1,   1,1.03649557, -81.689308, 1.10000, 0.90000, 1.10000, 0.90000
 4824,'RIDGEFIELD~3', 115.0000,1,   6,   1,   1,1.03684759, -82.468865, 1.10000, 0.90000, 1.10000, 0.90000
 4825,'RIDGEFIELD~4', 115.0000,1,   6,   1,   1,1.03016996, -81.805381, 1.10000, 0.90000, 1.10000, 0.90000
 4826,'RIDGEFIELD~5', 115.0000,1,   6,   1,   1,1.03026378, -81.799151, 1.10000, 0.90000, 1.10000, 0.90000
 4827,'RIVERSIDE~27', 115.0000,1,   6,   1,   1,1.04753780, -90.389139, 1.10000, 0.90000, 1.10000, 0.90000
 4828,'SANDY HOOK~1', 115.0000,1,   6,   1,   1,1.04018843, -79.562224, 1.10000, 0.90000, 1.10000, 0.90000
 4829,'SHELTON 1 1 ', 230.0000,1,   6,   1,   1,1.03784621, -77.314531, 1.10000, 0.90000, 1.10000, 0.90000
 4830,'SHELTON 1 2 ', 115.0000,1,   6,   1,   1,1.04011488, -79.335816, 1.10000, 0.90000, 1.10000, 0.90000
 4831,'SHELTON 1 3 ', 230.0000,1,   6,   1,   1,1.03767347, -77.331347, 1.10000, 0.90000, 1.10000, 0.90000
 4832,'SHELTON 2 1 ', 115.0000,1,   6,   1,   1,1.03714156, -79.687127, 1.10000, 0.90000, 1.10000, 0.90000
 4833,'SHELTON 2 2 ', 115.0000,1,   6,   1,   1,1.03723526, -79.672162, 1.10000, 0.90000, 1.10000, 0.90000
 4834,'SHELTON 3 1 ', 230.0000,1,   6,   1,   1,1.03934669, -77.523337, 1.10000, 0.90000, 1.10000, 0.90000
 4835,'SHELTON 3 2 ', 115.0000,1,   6,   1,   1,1.03663945, -79.587072, 1.10000, 0.90000, 1.10000, 0.90000
 4836,'SHELTON 3 3 ', 230.0000,1,   6,   1,   1,1.03967774, -77.460766, 1.10000, 0.90000, 1.10000, 0.90000
 4837,'STAMFORD 2 1', 115.0000,1,   6,   1,   1,1.02567828, -85.465146, 1.10000, 0.90000, 1.10000, 0.90000
 4838,'STAMFORD 2 2', 115.0000,1,   6,   1,   1,1.02587914, -85.450495, 1.10000, 0.90000, 1.10000, 0.90000
 4839,'STAMFORD 3 1', 115.0000,1,   6,   1,   1,1.02543819, -85.350870, 1.10000, 0.90000, 1.10000, 0.90000
 4840,'STAMFORD 4 1', 115.0000,1,   6,   1,   1,1.02540970, -85.472332, 1.10000, 0.90000, 1.10000, 0.90000
 4841,'STAMFORD 5 1', 115.0000,1,   6,   1,   1,1.03018093, -85.283579, 1.10000, 0.90000, 1.10000, 0.90000
 4842,'STAMFORD 6 1', 115.0000,1,   6,   1,   1,1.02623308, -85.118671, 1.10000, 0.90000, 1.10000, 0.90000
 4843,'STAMFORD 6 2', 115.0000,1,   6,   1,   1,1.02596986, -85.130201, 1.10000, 0.90000, 1.10000, 0.90000
 4844,'STAMFORD 7 1', 115.0000,1,   6,   1,   1,1.03444111, -85.368786, 1.10000, 0.90000, 1.10000, 0.90000
 4845,'STAMFORD 8 1', 230.0000,1,   6,   1,   1,1.04044831, -80.096727, 1.10000, 0.90000, 1.10000, 0.90000
 4846,'STAMFORD 8 2', 161.0000,1,   6,   1,   1,1.04051328, -85.074138, 1.10000, 0.90000, 1.10000, 0.90000
 4847,'STAMFORD 8 3', 115.0000,1,   6,   1,   1,1.04027164, -84.597637, 1.10000, 0.90000, 1.10000, 0.90000
 4848,'STAMFORD 8 4', 161.0000,1,   6,   1,   1,1.03967178, -85.142522, 1.10000, 0.90000, 1.10000, 0.90000
 4849,'STAMFORD 8 6', 161.0000,1,   6,   1,   1,1.04032040, -85.088045, 1.10000, 0.90000, 1.10000, 0.90000
 4850,'STAMFORD 9 1', 115.0000,1,   6,   1,   1,1.02846110, -85.389304, 1.10000, 0.90000, 1.10000, 0.90000
 4851,'STAMFORD 9 2', 115.0000,1,   6,   1,   1,1.02866495, -85.369401, 1.10000, 0.90000, 1.10000, 0.90000
 4852,'STRATFORD ~1', 115.0000,1,   6,   1,   1,1.03831935, -80.047392, 1.10000, 0.90000, 1.10000, 0.90000
 4853,'STRATFORD ~2', 115.0000,1,   6,   1,   1,1.03825867, -80.056401, 1.10000, 0.90000, 1.10000, 0.90000
 4854,'STRATFORD~10', 115.0000,1,   6,   1,   1,1.03559422, -79.932153, 1.10000, 0.90000, 1.10000, 0.90000
 4855,'STRATFORD~11', 115.0000,1,   6,   1,   1,1.03554285, -79.941770, 1.10000, 0.90000, 1.10000, 0.90000
 4856,'STRATFORD~12', 230.0000,1,   6,   1,   1,1.03749490, -77.656901, 1.10000, 0.90000, 1.10000, 0.90000
 4857,'STRATFORD~13', 115.0000,1,   6,   1,   1,1.03079915, -80.252824, 1.10000, 0.90000, 1.10000, 0.90000
 4858,'STRATFORD~14', 230.0000,1,   6,   1,   1,1.03791332, -77.597513, 1.10000, 0.90000, 1.10000, 0.90000
 4859,'STRATFORD~15', 115.0000,1,   6,   1,   1,1.03371704, -80.195724, 1.10000, 0.90000, 1.10000, 0.90000
 4860,'STRATFORD~16', 115.0000,1,   6,   1,   1,1.05580711, -87.321530, 1.10000, 0.90000, 1.10000, 0.90000
 4861,'STRATFORD~17', 115.0000,1,   6,   1,   1,1.05573404, -87.326503, 1.10000, 0.90000, 1.10000, 0.90000
 4862,'TRUMBULL 1 1', 115.0000,1,   6,   1,   1,1.03676641, -79.964781, 1.10000, 0.90000, 1.10000, 0.90000
 4863,'TRUMBULL 1 2', 115.0000,1,   6,   1,   1,1.03670323, -79.975409, 1.10000, 0.90000, 1.10000, 0.90000
 4864,'TRUMBULL 2 1', 230.0000,1,   6,   1,   1,1.03489423, -78.155812, 1.10000, 0.90000, 1.10000, 0.90000
 4865,'TRUMBULL 2 2', 115.0000,1,   6,   1,   1,1.03295457, -81.298847, 1.10000, 0.90000, 1.10000, 0.90000
 4866,'TRUMBULL 2 3', 230.0000,1,   6,   1,   1,1.03475809, -78.173981, 1.10000, 0.90000, 1.10000, 0.90000
 4867,'TRUMBULL 3 1', 115.0000,1,   6,   1,   1,1.03159928, -81.191155, 1.10000, 0.90000, 1.10000, 0.90000
 4868,'TRUMBULL 3 2', 115.0000,1,   6,   1,   1,1.03149414, -81.202049, 1.10000, 0.90000, 1.10000, 0.90000
 4869,'TRUMBULL 4 1', 115.0000,1,   6,   1,   1,1.03552282, -80.011015, 1.10000, 0.90000, 1.10000, 0.90000
 4870,'TRUMBULL 4 2', 115.0000,1,   6,   1,   1,1.03564560, -80.000769, 1.10000, 0.90000, 1.10000, 0.90000
 4871,'WESTPORT 4 1', 115.0000,1,   6,   1,   1,1.03434539, -82.062551, 1.10000, 0.90000, 1.10000, 0.90000
 4872,'WESTPORT 5 1', 115.0000,1,   6,   1,   1,1.03296936, -81.629408, 1.10000, 0.90000, 1.10000, 0.90000
 4873,'WESTPORT 5 2',  22.0000,1,   6,   1,   1,1.02437985, -83.037014, 1.10000, 0.90000, 1.10000, 0.90000
 4874,'WESTPORT 5 3',  22.0000,1,   6,   1,   1,1.03226781, -81.739838, 1.10000, 0.90000, 1.10000, 0.90000
 4876,'WESTPORT 5 5', 115.0000,1,   6,   1,   1,1.03304756, -81.621785, 1.10000, 0.90000, 1.10000, 0.90000
 4877,'WESTPORT 5 7', 115.0000,1,   6,   1,   1,1.03296936, -81.629408, 1.10000, 0.90000, 1.10000, 0.90000
 4878,'WESTPORT 6 1', 115.0000,1,   6,   1,   1,1.03340638, -80.799888, 1.10000, 0.90000, 1.10000, 0.90000
 4879,'WESTPORT 6 2',  13.8000,1,   6,   1,   1,1.03340638, -80.799888, 1.10000, 0.90000, 1.10000, 0.90000
 4880,'WESTPORT 6 3',  13.8000,1,   6,   1,   1,1.03340638, -80.799888, 1.10000, 0.90000, 1.10000, 0.90000
 4882,'WESTPORT 6 5', 115.0000,1,   6,   1,   1,1.03345191, -80.792327, 1.10000, 0.90000, 1.10000, 0.90000
 4883,'WESTPORT 6 7', 115.0000,1,   6,   1,   1,1.03335989, -80.808139, 1.10000, 0.90000, 1.10000, 0.90000
 4884,'WESTPORT 7 1', 115.0000,1,   6,   1,   1,1.04409361, -79.715875, 1.10000, 0.90000, 1.10000, 0.90000
 4885,'WILTON 6 1  ', 230.0000,1,   6,   1,   1,1.03749871, -80.578685, 1.10000, 0.90000, 1.10000, 0.90000
 4886,'WILTON 6 2  ', 115.0000,1,   6,   1,   1,1.02954066, -84.755660, 1.10000, 0.90000, 1.10000, 0.90000
 4887,'WILTON 6 3  ',  18.0000,1,   6,   1,   1,1.02711284, -88.555274, 1.10000, 0.90000, 1.10000, 0.90000
 4889,'WILTON 6 5  ', 230.0000,1,   6,   1,   1,1.03735507, -80.600665, 1.10000, 0.90000, 1.10000, 0.90000
 4890,'AVON 1 1    ', 115.0000,1,   6,   1,   1,1.03895950, -76.872871, 1.10000, 0.90000, 1.10000, 0.90000
 4891,'AVON 1 2    ', 115.0000,1,   6,   1,   1,1.03905308, -76.859736, 1.10000, 0.90000, 1.10000, 0.90000
 4892,'AVON 2 1    ', 115.0000,1,   6,   1,   1,1.03439844, -77.247787, 1.10000, 0.90000, 1.10000, 0.90000
 4893,'AVON 2 2    ', 115.0000,1,   6,   1,   1,1.03429794, -77.255826, 1.10000, 0.90000, 1.10000, 0.90000
 4894,'AVON 3 1    ', 115.0000,1,   6,   1,   1,1.03366196, -77.102918, 1.10000, 0.90000, 1.10000, 0.90000
 4895,'BERLIN 5 1  ', 115.0000,1,   6,   1,   1,1.02912867, -78.300175, 1.10000, 0.90000, 1.10000, 0.90000
 4896,'BLOOMFIELD~1', 115.0000,1,   6,   1,   1,1.02848053, -76.756696, 1.10000, 0.90000, 1.10000, 0.90000
 4897,'BLOOMFIEL~20', 115.0000,1,   6,   1,   1,1.03123522, -77.120868, 1.10000, 0.90000, 1.10000, 0.90000
 4898,'BLOOMFIEL~21', 115.0000,1,   6,   1,   1,1.03128946, -77.115383, 1.10000, 0.90000, 1.10000, 0.90000
 4899,'BRISTOL 11 1', 230.0000,1,   6,   1,   1,1.03944302, -76.228415, 1.10000, 0.90000, 1.10000, 0.90000
 4900,'BRISTOL 11 2', 115.0000,1,   6,   1,   1,1.03351724, -77.479753, 1.10000, 0.90000, 1.10000, 0.90000
 4901,'BRISTOL 11 3',  13.8000,1,   6,   1,   1,1.03106403, -78.035560, 1.10000, 0.90000, 1.10000, 0.90000
 4903,'BRISTOL 11 5', 230.0000,1,   6,   1,   1,1.03934669, -76.241700, 1.10000, 0.90000, 1.10000, 0.90000
 4904,'BRISTOL 12 1', 115.0000,1,   6,   1,   1,1.03210938, -77.689632, 1.10000, 0.90000, 1.10000, 0.90000
 4905,'BRISTOL 13 1', 115.0000,1,   6,   1,   1,1.02914989, -78.855907, 1.10000, 0.90000, 1.10000, 0.90000
 4906,'BRISTOL 14 1', 115.0000,1,   6,   1,   1,1.03506589, -78.397990, 1.10000, 0.90000, 1.10000, 0.90000
 4907,'BRISTOL 14 2', 115.0000,1,   6,   1,   1,1.03493547, -78.411514, 1.10000, 0.90000, 1.10000, 0.90000
 4908,'BRISTOL 15 1', 500.0000,1,   6,   1,   1,1.04170859, -73.922345, 1.10000, 0.90000, 1.10000, 0.90000
 4909,'BRISTOL 15 2', 230.0000,1,   6,   1,   1,1.04177082, -75.867562, 1.10000, 0.90000, 1.10000, 0.90000
 4910,'BRISTOL 15 3', 115.0000,1,   6,   1,   1,1.04090500, -78.015753, 1.10000, 0.90000, 1.10000, 0.90000
 4911,'BRISTOL 15 4', 230.0000,1,   6,   1,   1,1.04160023, -75.889043, 1.10000, 0.90000, 1.10000, 0.90000
 4912,'BRISTOL 15 6', 230.0000,1,   6,   1,   1,1.04103529, -75.932907, 1.10000, 0.90000, 1.10000, 0.90000
 4913,'BURLINGTO~11', 115.0000,1,   6,   1,   1,1.03620517, -77.103075, 1.10000, 0.90000, 1.10000, 0.90000
 4914,'CANTON 3 1  ', 230.0000,1,   6,   1,   1,1.03737772, -75.343660, 1.10000, 0.90000, 1.10000, 0.90000
 4915,'CANTON 3 2  ', 115.0000,1,   6,   1,   1,1.04220033, -76.579753, 1.10000, 0.90000, 1.10000, 0.90000
 4916,'CANTON 3 3  ', 230.0000,1,   6,   1,   1,1.03727829, -75.363597, 1.10000, 0.90000, 1.10000, 0.90000
 4917,'CANTON 4 1  ', 230.0000,1,   6,   1,   1,1.04042172, -74.137742, 1.10000, 0.90000, 1.10000, 0.90000
 4918,'CANTON 4 2  ', 115.0000,1,   6,   1,   1,1.04231656, -76.078697, 1.10000, 0.90000, 1.10000, 0.90000
 4919,'CANTON 4 3  ', 230.0000,1,   6,   1,   1,1.04045665, -74.077322, 1.10000, 0.90000, 1.10000, 0.90000
 4920,'EAST HARTF~1', 115.0000,1,   6,   1,   1,1.03857267, -77.528576, 1.10000, 0.90000, 1.10000, 0.90000
 4921,'EAST HARTF~2', 115.0000,1,   6,   1,   1,1.03298509, -77.294922, 1.10000, 0.90000, 1.10000, 0.90000
 4922,'EAST HARTF~3', 115.0000,1,   6,   1,   1,1.03287280, -77.314880, 1.10000, 0.90000, 1.10000, 0.90000
 4923,'EAST HARTF~4', 115.0000,1,   6,   1,   1,1.03547108, -76.998983, 1.10000, 0.90000, 1.10000, 0.90000
 4924,'EAST HARTF~5', 115.0000,1,   6,   1,   1,1.03542089, -77.006585, 1.10000, 0.90000, 1.10000, 0.90000
 4925,'EAST HARTF~6', 115.0000,1,   6,   1,   1,1.03895354, -77.090323, 1.10000, 0.90000, 1.10000, 0.90000
 4926,'EAST HARTF~7', 115.0000,1,   6,   1,   1,1.03742003, -77.066677, 1.10000, 0.90000, 1.10000, 0.90000
 4927,'EAST HARTF~8', 115.0000,1,   6,   1,   1,1.02966583, -77.540966, 1.10000, 0.90000, 1.10000, 0.90000
 4928,'ENFIELD 2 1 ', 115.0000,1,   6,   1,   1,1.03247118, -75.653402, 1.10000, 0.90000, 1.10000, 0.90000
 4929,'ENFIELD 2 2 ', 115.0000,1,   6,   1,   1,1.03238416, -75.665252, 1.10000, 0.90000, 1.10000, 0.90000
 4930,'ENFIELD 3 1 ', 115.0000,1,   6,   1,   1,1.03176785, -76.139534, 1.10000, 0.90000, 1.10000, 0.90000
 4931,'ENFIELD 4 1 ', 115.0000,1,   6,   1,   1,1.03352988, -76.375087, 1.10000, 0.90000, 1.10000, 0.90000
 4932,'ENFIELD 4 2 ', 115.0000,1,   6,   1,   1,1.03373754, -76.354985, 1.10000, 0.90000, 1.10000, 0.90000
 4933,'ENFIELD 5 1 ', 230.0000,1,   6,   1,   1,1.03548443, -73.034168, 1.10000, 0.90000, 1.10000, 0.90000
 4934,'ENFIELD 5 2 ', 115.0000,1,   6,   1,   1,1.03802228, -75.473829, 1.10000, 0.90000, 1.10000, 0.90000
 4935,'ENFIELD 5 3 ', 230.0000,1,   6,   1,   1,1.03538430, -73.046196, 1.10000, 0.90000, 1.10000, 0.90000
 4936,'FARMINGTO~90', 115.0000,1,   6,   1,   1,1.03145993, -77.513816, 1.10000, 0.90000, 1.10000, 0.90000
 4937,'GLASTONBUR~1', 115.0000,1,   6,   1,   1,1.04212844, -77.653015, 1.10000, 0.90000, 1.10000, 0.90000
 4938,'GLASTONBUR~2', 115.0000,1,   6,   1,   1,1.04198110, -77.664947, 1.10000, 0.90000, 1.10000, 0.90000
 4939,'GLASTONBUR~3', 115.0000,1,   6,   1,   1,1.03930068, -77.143462, 1.10000, 0.90000, 1.10000, 0.90000
 4940,'GLASTONBUR~4', 115.0000,1,   6,   1,   1,1.03738534, -76.347752, 1.10000, 0.90000, 1.10000, 0.90000
 4941,'GLASTONBUR~5', 115.0000,1,   6,   1,   1,1.03681481, -76.737688, 1.10000, 0.90000, 1.10000, 0.90000
 4942,'GLASTONBUR~6', 115.0000,1,   6,   1,   1,1.03695261, -76.722641, 1.10000, 0.90000, 1.10000, 0.90000
 4943,'GRANBY 1 1  ', 115.0000,1,   6,   1,   1,1.03705108, -75.759140, 1.10000, 0.90000, 1.10000, 0.90000
 4944,'GRANBY 1 2  ', 115.0000,1,   6,   1,   1,1.03715217, -75.750329, 1.10000, 0.90000, 1.10000, 0.90000
 4945,'GRANBY 2 1  ', 115.0000,1,   6,   1,   1,1.02986789, -76.859565, 1.10000, 0.90000, 1.10000, 0.90000
 4946,'GRANBY 2 2  ', 115.0000,1,   6,   1,   1,1.02981281, -76.864975, 1.10000, 0.90000, 1.10000, 0.90000
 4947,'HARTFORD 1 1', 115.0000,1,   6,   1,   1,1.03053296, -77.652673, 1.10000, 0.90000, 1.10000, 0.90000
 4948,'HARTFORD 1 2', 115.0000,1,   6,   1,   1,1.03065073, -77.641718, 1.10000, 0.90000, 1.10000, 0.90000
 4949,'HARTFORD 2 1', 115.0000,1,   6,   1,   1,1.02919149, -77.298473, 1.10000, 0.90000, 1.10000, 0.90000
 4950,'HARTFORD 3 1', 115.0000,1,   6,   1,   1,1.03907359, -77.111593, 1.10000, 0.90000, 1.10000, 0.90000
 4951,'HARTFORD 4 1', 115.0000,1,   6,   1,   1,1.03101230, -77.621589, 1.10000, 0.90000, 1.10000, 0.90000
 4952,'HARTFORD 5 1', 230.0000,1,   6,   1,   1,1.03567731, -75.046096, 1.10000, 0.90000, 1.10000, 0.90000
 4953,'HARTFORD 5 2', 115.0000,1,   6,   1,   1,1.03349006, -76.871634, 1.10000, 0.90000, 1.10000, 0.90000
 4954,'HARTFORD 5 3', 230.0000,1,   6,   1,   1,1.03544402, -75.070568, 1.10000, 0.90000, 1.10000, 0.90000
 4955,'HARTFORD 6 1', 115.0000,1,   6,   1,   1,1.03745842, -77.434019, 1.10000, 0.90000, 1.10000, 0.90000
 4956,'HARTFORD 7 1', 115.0000,1,   6,   1,   1,1.03699899, -77.226545, 1.10000, 0.90000, 1.10000, 0.90000
 4957,'HARTFORD 7 2', 115.0000,1,   6,   1,   1,1.03691292, -77.238163, 1.10000, 0.90000, 1.10000, 0.90000
 4958,'HARTFORD 8 1', 115.0000,1,   6,   1,   1,1.03520215, -77.115950, 1.10000, 0.90000, 1.10000, 0.90000
 4959,'HARTFORD 9 1', 500.0000,1,   6,   1,   1,1.03886342, -73.034475, 1.10000, 0.90000, 1.10000, 0.90000
 4960,'HARTFORD 9 2', 230.0000,1,   6,   1,   1,1.03608465, -75.276539, 1.10000, 0.90000, 1.10000, 0.90000
 4961,'HARTFORD 9 3', 115.0000,1,   6,   1,   1,1.03221321, -77.359952, 1.10000, 0.90000, 1.10000, 0.90000
 4962,'HARTFORD 9 4',  18.0000,1,   6,   1,   1,1.03107953, -78.172751, 1.10000, 0.90000, 1.10000, 0.90000
 4964,'HARTFORD 9 6', 230.0000,1,   6,   1,   1,1.03589249, -75.295056, 1.10000, 0.90000, 1.10000, 0.90000
 4965,'HARTFORD 9 8', 230.0000,1,   6,   1,   1,1.03601599, -75.321953, 1.10000, 0.90000, 1.10000, 0.90000
 4966,'HARTFORD 1~1', 115.0000,1,   6,   1,   1,1.03409040, -77.259589, 1.10000, 0.90000, 1.10000, 0.90000
 4967,'HARTFORD 1~2', 115.0000,1,   6,   1,   1,1.03401768, -77.267061, 1.10000, 0.90000, 1.10000, 0.90000
 4968,'HARTFORD 1~3', 115.0000,1,   6,   1,   1,1.03528726, -77.211996, 1.10000, 0.90000, 1.10000, 0.90000
 4969,'HARTFORD 1~4', 115.0000,1,   6,   1,   1,1.03556120, -77.111210, 1.10000, 0.90000, 1.10000, 0.90000
 4970,'MANCHESTE~17', 115.0000,1,   6,   1,   1,1.03720260, -77.286343, 1.10000, 0.90000, 1.10000, 0.90000
 4971,'MANCHESTE~18', 230.0000,1,   6,   1,   1,1.03705907, -75.246070, 1.10000, 0.90000, 1.10000, 0.90000
 4972,'MANCHESTE~19', 230.0000,1,   6,   1,   1,1.03621626, -74.760355, 1.10000, 0.90000, 1.10000, 0.90000
 4973,'MANCHESTE~20', 115.0000,1,   6,   1,   1,1.03108513, -77.040627, 1.10000, 0.90000, 1.10000, 0.90000
 4974,'MANCHESTE~21',  13.8000,1,   6,   1,   1,1.03072906, -77.233061, 1.10000, 0.90000, 1.10000, 0.90000
 4976,'MANCHESTE~23', 230.0000,1,   6,   1,   1,1.03670645, -74.722925, 1.10000, 0.90000, 1.10000, 0.90000
 4977,'MANCHESTE~24', 115.0000,1,   6,   1,   1,1.04014266, -75.958534, 1.10000, 0.90000, 1.10000, 0.90000
 4978,'MARLBOROU~11', 115.0000,1,   6,   1,   1,1.03508997, -76.503706, 1.10000, 0.90000, 1.10000, 0.90000
 4979,'MARLBOROU~12', 115.0000,1,   6,   1,   1,1.03505623, -76.511308, 1.10000, 0.90000, 1.10000, 0.90000
 4980,'MERIDEN 1 1 ', 115.0000,1,   6,   1,   1,1.02982998, -78.595287, 1.10000, 0.90000, 1.10000, 0.90000
 4981,'MERIDEN 2 1 ', 115.0000,1,   6,   1,   1,1.03315592, -77.987612, 1.10000, 0.90000, 1.10000, 0.90000
 4982,'NEW BRITAI~1', 115.0000,1,   6,   1,   1,1.02910566, -78.279958, 1.10000, 0.90000, 1.10000, 0.90000
 4983,'NEW BRITAI~2', 115.0000,1,   6,   1,   1,1.02895510, -78.298208, 1.10000, 0.90000, 1.10000, 0.90000
 4984,'NEW BRITAI~3', 115.0000,1,   6,   1,   1,1.03105152, -77.478893, 1.10000, 0.90000, 1.10000, 0.90000
 4985,'NEW BRITAI~4', 115.0000,1,   6,   1,   1,1.03098583, -77.488319, 1.10000, 0.90000, 1.10000, 0.90000
 4986,'NEW BRITAI~5', 115.0000,1,   6,   1,   1,1.03254724, -77.856889, 1.10000, 0.90000, 1.10000, 0.90000
 4987,'NEW BRITAI~6', 115.0000,1,   6,   1,   1,1.03261185, -77.848140, 1.10000, 0.90000, 1.10000, 0.90000
 4988,'NEW BRITAI~7', 115.0000,1,   6,   1,   1,1.03136885, -77.511582, 1.10000, 0.90000, 1.10000, 0.90000
 4989,'NEW BRITAI~8', 115.0000,1,   6,   1,   1,1.03415680, -77.892113, 1.10000, 0.90000, 1.10000, 0.90000
 4990,'NEW BRITAI~9', 115.0000,1,   6,   1,   1,1.03157306, -77.827485, 1.10000, 0.90000, 1.10000, 0.90000
 4991,'NEW BRITA~10', 230.0000,1,   6,   1,   1,1.03493166, -75.747105, 1.10000, 0.90000, 1.10000, 0.90000
 4992,'NEW BRITA~11', 115.0000,1,   6,   1,   1,1.03106880, -77.670309, 1.10000, 0.90000, 1.10000, 0.90000
 4993,'NEW BRITA~12',  13.8000,1,   6,   1,   1,1.02850521, -79.488362, 1.10000, 0.90000, 1.10000, 0.90000
 4995,'NEW BRITA~14', 230.0000,1,   6,   1,   1,1.03468966, -75.774822, 1.10000, 0.90000, 1.10000, 0.90000
 4996,'NEWINGTON ~1', 115.0000,1,   6,   1,   1,1.03029144, -77.810280, 1.10000, 0.90000, 1.10000, 0.90000
 4997,'NEWINGTON ~2', 115.0000,1,   6,   1,   1,1.03195810, -77.409566, 1.10000, 0.90000, 1.10000, 0.90000
 4998,'PLAINVILLE~3', 115.0000,1,   6,   1,   1,1.04208648, -78.130548, 1.10000, 0.90000, 1.10000, 0.90000
 4999,'PLAINVILLE~4', 115.0000,1,   6,   1,   1,1.03141522, -78.006532, 1.10000, 0.90000, 1.10000, 0.90000
 5000,'PLAINVILLE~5', 115.0000,1,   6,   1,   1,1.03137183, -78.011996, 1.10000, 0.90000, 1.10000, 0.90000
 5001,'PLANTSVILL~1', 115.0000,1,   6,   1,   1,1.03723240, -78.263716, 1.10000, 0.90000, 1.10000, 0.90000
 5002,'PLANTSVILL~2', 115.0000,1,   6,   1,   1,1.03712535, -78.270887, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'ROCKY HILL~1', 115.0000,1,   6,   1,   1,1.02949309, -77.770720, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'ROCKY HILL~2', 115.0000,1,   6,   1,   1,1.03756738, -77.288645, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'SIMSBURY 1 1', 115.0000,1,   6,   1,   1,1.02784324, -76.914883, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'SIMSBURY 1 2', 115.0000,1,   6,   1,   1,1.02793014, -76.907541, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'SIMSBURY 2 1', 115.0000,1,   6,   1,   1,1.02891827, -76.920163, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'SOUTH WIND~1', 115.0000,1,   6,   1,   1,1.03230321, -76.034895, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'SOUTH WIND~2', 115.0000,1,   6,   1,   1,1.03223467, -76.044123, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'SOUTH WIND~3', 115.0000,1,   6,   1,   1,1.03540874, -76.871921, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'SOUTH WIND~4', 115.0000,1,   6,   1,   1,1.03549159, -76.859989, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'SOUTHINGTO~1', 230.0000,1,   6,   1,   1,1.03936899, -75.583324, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'SOUTHINGTO~2', 115.0000,1,   6,   1,   1,1.03134954, -78.083467, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'SOUTHINGTO~3',  24.0000,1,   6,   1,   1,1.03087509, -78.255178, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'SOUTHINGTO~5', 230.0000,1,   6,   1,   1,1.03981137, -75.530616, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'SOUTHINGTO~6', 230.0000,1,   6,   1,   1,1.03893185, -76.651846, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'SOUTHINGTO~7', 115.0000,1,   6,   1,   1,1.03464544, -78.365158, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'SOUTHINGTO~8',  13.8000,1,   6,   1,   1,1.03651667, -77.569366, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'SOUTHINGT~10', 230.0000,1,   6,   1,   1,1.03865993, -76.678989, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'SOUTHINGT~11', 115.0000,1,   6,   1,   1,1.03147411, -78.056379, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'SUFFIELD 1 1', 115.0000,1,   6,   1,   1,1.03493774, -75.848691, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'SUFFIELD 2 1', 115.0000,1,   6,   1,   1,1.03555417, -75.589499, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'WEST HARTF~1', 115.0000,1,   6,   1,   1,1.03071356, -77.461134, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'WEST HARTF~2', 115.0000,1,   6,   1,   1,1.03029668, -77.976274, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'WETHERSFIE~1', 115.0000,1,   6,   1,   1,1.03666794, -77.053044, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'WINDSOR 5 1 ', 230.0000,1,   6,   1,   1,1.03271759, -74.916131, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'WINDSOR 5 2 ', 115.0000,1,   6,   1,   1,1.04182410, -76.946124, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'WINDSOR 5 3 ',  13.8000,1,   6,   1,   1,1.03316963, -77.916203, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'WINDSOR 5 4 ',  13.8000,1,   6,   1,   1,1.03540742, -78.133621, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'WINDSOR 5 6 ', 230.0000,1,   6,   1,   1,1.03373623, -74.859686, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'WINDSOR 5 8 ', 230.0000,1,   6,   1,   1,1.03271759, -74.916131, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'WINDSOR 6 1 ', 115.0000,1,   6,   1,   1,1.03088415, -77.240813, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'WINDSOR 7 1 ', 115.0000,1,   6,   1,   1,1.03370237, -76.347534, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'WINDSOR 8 1 ', 230.0000,1,   6,   1,   1,1.03754175, -74.150979, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'WINDSOR 8 2 ', 230.0000,1,   6,   1,   1,1.03738379, -74.176298, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'WINDSOR LO~1', 115.0000,1,   6,   1,   1,1.03361440, -76.279334, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'CANAAN 7 1  ', 115.0000,1,   6,   1,   1,1.03931904, -76.056615, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'GOSHEN 1 1  ', 115.0000,1,   6,   1,   1,1.04099083, -77.459099, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'LAKEVILLE ~1', 115.0000,1,   6,   1,   1,1.04010236, -75.903885, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'LAKEVILLE ~2', 115.0000,1,   6,   1,   1,1.04329205, -76.240416, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'LITCHFIEL~18', 115.0000,1,   6,   1,   1,1.03909302, -78.504036, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'LITCHFIEL~19', 115.0000,1,   6,   1,   1,1.03914797, -77.912494, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'NEW HARTFO~1', 115.0000,1,   6,   1,   1,1.03579307, -76.285563, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'NEW HARTFO~2', 115.0000,1,   6,   1,   1,1.03806746, -76.814568, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'NEW PRESTO~1', 115.0000,1,   6,   1,   1,1.03755569, -78.880687, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'SHARON 3 1  ', 115.0000,1,   6,   1,   1,1.04335082, -76.079121, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'TERRYVILLE 1', 115.0000,1,   6,   1,   1,1.03886950, -77.775849, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'THOMASTON ~1', 115.0000,1,   6,   1,   1,1.03803802, -78.019441, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'TORRINGTON~1', 115.0000,1,   6,   1,   1,1.04187500, -75.963540, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'TORRINGTON~2', 115.0000,1,   6,   1,   1,1.04181778, -75.976224, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'TORRINGTON~3', 500.0000,1,   6,   1,   1,1.04474759, -74.204890, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'TORRINGTON~4', 230.0000,1,   6,   1,   1,1.03932405, -75.413819, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'TORRINGTON~5', 115.0000,1,   6,   1,   1,1.04293859, -75.863963, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'TORRINGTON~6',  22.0000,1,   6,   1,   1,1.03113508, -77.509144, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'TORRINGTON~8', 230.0000,1,   6,   1,   1,1.03921413, -75.427241, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'TORRINGTON~9', 230.0000,1,   6,   1,   1,1.03884113, -75.468270, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'TORRINGTO~10', 115.0000,1,   6,   1,   1,1.03751171, -77.118949, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'TORRINGTO~11', 115.0000,1,   6,   1,   1,1.03731608, -77.130772, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'TORRINGTO~12', 230.0000,1,   6,   1,   1,1.03512228, -75.815947, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'TORRINGTO~13', 115.0000,1,   6,   1,   1,1.03671825, -76.838160, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'TORRINGTO~14', 230.0000,1,   6,   1,   1,1.03548038, -75.790764, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'WATERBURY~24', 115.0000,1,   6,   1,   1,1.03395450, -79.276783, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'WATERBURY~25', 115.0000,1,   6,   1,   1,1.03097260, -79.016498, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'WATERTOWN~63', 115.0000,1,   6,   1,   1,1.03549051, -78.995250, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'WINSTED 1 1 ', 115.0000,1,   6,   1,   1,1.03723991, -76.093546, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'WINSTED 2 1 ', 230.0000,1,   6,   1,   1,1.03897071, -74.400766, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'WINSTED 2 2 ', 115.0000,1,   6,   1,   1,1.03934538, -75.874659, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'WINSTED 2 3 ', 230.0000,1,   6,   1,   1,1.03891969, -74.407084, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'WINSTED 3 1 ', 115.0000,1,   6,   1,   1,1.03877473, -76.520686, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'WOODBURY 1 1', 230.0000,1,   6,   1,   1,1.03690052, -76.969777, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'WOODBURY 1 2', 115.0000,1,   6,   1,   1,1.03794420, -78.842711, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'WOODBURY 1 3', 230.0000,1,   6,   1,   1,1.03714883, -76.942907, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'CLINTON 5 1 ', 115.0000,1,   6,   1,   1,1.03640199, -77.596345, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'CLINTON 6 1 ', 115.0000,1,   6,   1,   1,1.03182578, -77.804748, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'CLINTON 6 2 ', 115.0000,1,   6,   1,   1,1.03178287, -77.809481, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'CLINTON 7 1 ', 115.0000,1,   6,   1,   1,1.03771806, -76.648513, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'COLCHESTE~14', 115.0000,1,   6,   1,   1,1.03891885, -76.138762, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'COLCHESTE~15', 115.0000,1,   6,   1,   1,1.03889227, -75.183157, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'COLCHESTE~16', 115.0000,1,   6,   1,   1,1.03878295, -75.237744, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'COLCHESTE~17', 115.0000,1,   6,   1,   1,1.03882825, -75.232731, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'EAST HAMPT~1', 115.0000,1,   6,   1,   1,1.03813207, -77.078084, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'EAST HAMPT~2', 115.0000,1,   6,   1,   1,1.04035139, -76.299517, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'EAST HAMPT~3', 230.0000,1,   6,   1,   1,1.04144835, -74.181346, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'EAST HAMPT~4', 115.0000,1,   6,   1,   1,1.04363942, -75.735610, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'EAST HAMPT~5', 230.0000,1,   6,   1,   1,1.04136598, -74.192418, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'KILLINGWOR~1', 115.0000,1,   6,   1,   1,1.03456748, -77.250963, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'MIDDLETOW~58', 115.0000,1,   6,   1,   1,1.03574347, -77.410960, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'MIDDLETOW~74', 230.0000,1,   6,   1,   1,1.04131222, -75.185042, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'MIDDLETOW~89', 115.0000,1,   6,   1,   1,1.04058766, -77.587602, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'MIDDLETOW~91', 115.0000,1,   6,   1,   1,1.03675830, -77.077517, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'MIDDLETOW~93', 115.0000,1,   6,   1,   1,1.03663278, -77.095064, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'MIDDLETO~101', 115.0000,1,   6,   1,   1,1.03963721, -77.259446, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'OLD SAYBRO~1', 230.0000,1,   6,   1,   1,1.03880596, -74.226002, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'OLD SAYBRO~2', 230.0000,1,   6,   1,   1,1.04284656, -73.057165, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'OLD SAYBRO~3', 115.0000,1,   6,   1,   1,1.04136789, -75.398492, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'OLD SAYBRO~4',  13.8000,1,   6,   1,   1,1.04213428, -78.560720, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'OLD SAYBRO~6', 230.0000,1,   6,   1,   1,1.04278064, -73.066106, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'OLD SAYBRO~7', 230.0000,1,   6,   1,   1,1.04332042, -72.990024, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'OLD SAYBRO~8', 115.0000,1,   6,   1,   1,1.03889942, -75.944388, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'PORTLAND 1~2', 115.0000,1,   6,   1,   1,1.03871250, -76.971027, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'WESTBROOK~14', 115.0000,1,   6,   1,   1,1.03628147, -77.215227, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'WESTBROOK~15', 115.0000,1,   6,   1,   1,1.03630555, -77.212775, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'ANSONIA 1 1 ', 115.0000,1,   6,   1,   1,1.03793633, -79.502630, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'ANSONIA 1 2 ', 115.0000,1,   6,   1,   1,1.03802049, -79.494885, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'ANSONIA 2 1 ', 230.0000,1,   6,   1,   1,1.04092801, -77.274356, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'BRANFORD 1 1', 115.0000,1,   6,   1,   1,1.04030502, -79.220154, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'BRANFORD 2 1', 115.0000,1,   6,   1,   1,1.03802955, -78.432947, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'BRANFORD 3 1', 115.0000,1,   6,   1,   1,1.03910983, -78.662326, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'BRANFORD 3 2', 115.0000,1,   6,   1,   1,1.03905058, -78.670495, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'BRANFORD 4 1', 115.0000,1,   6,   1,   1,1.03928578, -78.892018, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'BRANFORD 4 2', 115.0000,1,   6,   1,   1,1.03919303, -78.900160, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'CHESHIRE 1 1', 115.0000,1,   6,   1,   1,1.03048527, -79.056550, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'CHESHIRE 1 2', 115.0000,1,   6,   1,   1,1.03059983, -79.048614, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'CHESHIRE 2 1', 115.0000,1,   6,   1,   1,1.03459990, -79.357086, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'CHESHIRE 2 2', 115.0000,1,   6,   1,   1,1.03448272, -79.365186, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'CHESHIRE 3 1', 115.0000,1,   6,   1,   1,1.03042161, -78.159118, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'DERBY 2 1   ', 115.0000,1,   6,   1,   1,1.03896952, -79.390069, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'EAST HAVEN~1', 115.0000,1,   6,   1,   1,1.03153300, -79.328372, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'EAST HAVEN~2', 115.0000,1,   6,   1,   1,1.03863490, -78.771998, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'GUILFORD 4 1', 115.0000,1,   6,   1,   1,1.03816378, -78.782687, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'GUILFORD 4 2', 115.0000,1,   6,   1,   1,1.03810239, -78.789251, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'GUILFORD 5 1', 115.0000,1,   6,   1,   1,1.03685308, -78.408673, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'GUILFORD 6 1', 230.0000,1,   6,   1,   1,1.03473186, -75.481916, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'GUILFORD 6 2', 115.0000,1,   6,   1,   1,1.03776002, -77.677487, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'GUILFORD 6 3', 230.0000,1,   6,   1,   1,1.03547680, -75.456221, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'GUILFORD 7 1', 115.0000,1,   6,   1,   1,1.02861834, -78.435591, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'HAMDEN 1 1  ', 115.0000,1,   6,   1,   1,1.02851677, -79.061953, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'HAMDEN 1 2  ', 115.0000,1,   6,   1,   1,1.02839935, -79.078448, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'HAMDEN 2 1  ', 115.0000,1,   6,   1,   1,1.02701366, -79.299869, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'HAMDEN 2 2  ', 115.0000,1,   6,   1,   1,1.02693987, -79.310429, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'HAMDEN 3 1  ', 115.0000,1,   6,   1,   1,1.02900374, -78.542736, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'HAMDEN 3 2  ', 115.0000,1,   6,   1,   1,1.02896738, -78.548992, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'HAMDEN 4 1  ', 115.0000,1,   6,   1,   1,1.03965092, -79.276551, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'HAMDEN 5 1  ', 115.0000,1,   6,   1,   1,1.03174365, -79.186789, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'HAMDEN 6 1  ', 115.0000,1,   6,   1,   1,1.03488195, -78.731836, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'MADISON 4 1 ', 115.0000,1,   6,   1,   1,1.03690469, -77.935204, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'MADISON 5 1 ', 115.0000,1,   6,   1,   1,1.03411531, -77.403091, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'MADISON 6 1 ', 115.0000,1,   6,   1,   1,1.02959991, -78.178980, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'MERIDEN 3 1 ', 230.0000,1,   6,   1,   1,1.03114951, -75.728397, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'MERIDEN 3 2 ', 115.0000,1,   6,   1,   1,1.03631139, -77.691783, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'MERIDEN 3 3 ', 230.0000,1,   6,   1,   1,1.03104365, -75.737516, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'MERIDEN 4 1 ', 115.0000,1,   6,   1,   1,1.03037024, -78.423447, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'MERIDEN 5 1 ', 115.0000,1,   6,   1,   1,1.02848709, -78.732724, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'MILFORD 14 1', 115.0000,1,   6,   1,   1,1.03398156, -79.772108, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'MILFORD 14 2', 115.0000,1,   6,   1,   1,1.03388202, -79.783160, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'MILFORD 15 1', 115.0000,1,   6,   1,   1,1.03299880, -79.807489, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'MILFORD 16 1', 115.0000,1,   6,   1,   1,1.03343797, -79.705541, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'MILFORD 17 1', 115.0000,1,   6,   1,   1,1.03869140, -79.522800, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'MILFORD 17 2', 115.0000,1,   6,   1,   1,1.03865719, -79.528756, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'NAUGATUCK ~1', 115.0000,1,   6,   1,   1,1.04351747, -79.434280, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'NAUGATUCK ~2', 500.0000,1,   6,   1,   1,1.04451549, -74.975512, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'NAUGATUCK ~3', 230.0000,1,   6,   1,   1,1.03902698, -76.690798, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'NAUGATUCK ~4', 115.0000,1,   6,   1,   1,1.04412389, -79.419076, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'NAUGATUCK ~5',  13.8000,1,   6,   1,   1,1.03770876, -77.155811, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'NAUGATUCK ~7', 500.0000,1,   6,   1,   1,1.04315531, -74.865970, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'NAUGATUCK ~8', 230.0000,1,   6,   1,   1,1.03901911, -76.750590, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'NAUGATUCK ~9', 115.0000,1,   6,   1,   1,1.03284156, -79.402377, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'NAUGATUCK~10', 115.0000,1,   6,   1,   1,1.02634192, -79.410552, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'NEW HAVEN~59', 115.0000,1,   6,   1,   1,1.03941488, -79.324629, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'NEW HAVEN~60', 115.0000,1,   6,   1,   1,1.02980530, -79.782005, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'NEW HAVEN~61', 115.0000,1,   6,   1,   1,1.03970897, -79.288490, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'NEW HAVEN~62', 115.0000,1,   6,   1,   1,1.03554320, -78.986486, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'NEW HAVEN~63', 115.0000,1,   6,   1,   1,1.03562915, -78.974335, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'NEW HAVEN~64', 230.0000,1,   6,   1,   1,1.03976810, -76.771763, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'NEW HAVEN~65',  18.0000,1,   6,   1,   1,1.03889406, -77.089142, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'NEW HAVEN~66',  18.0000,1,   6,   1,   1,1.03600466, -77.491747, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'NEW HAVEN~68', 230.0000,1,   6,   1,   1,1.03990412, -76.756402, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'NEW HAVEN~69', 230.0000,1,   6,   1,   1,1.03976810, -76.771763, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'NEW HAVEN~70', 115.0000,1,   6,   1,   1,1.02979708, -79.518230, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'NEW HAVEN ~3', 115.0000,1,   6,   1,   1,1.02913070, -79.409460, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'NEW HAVEN ~4', 230.0000,1,   6,   1,   1,1.04039097, -76.897883, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'NEW HAVEN ~5', 115.0000,1,   6,   1,   1,1.03058589, -79.285307, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'NEW HAVEN ~6',  13.8000,1,   6,   1,   1,1.04031706, -76.914200, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'NEW HAVEN ~8', 230.0000,1,   6,   1,   1,1.04031217, -76.909112, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'NEW HAVEN ~9', 115.0000,1,   6,   1,   1,1.03277075, -79.271503, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'NEW HAVEN~10', 115.0000,1,   6,   1,   1,1.03285468, -79.259790, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'NEW HAVEN~11', 115.0000,1,   6,   1,   1,1.02860677, -79.428359, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'NEW HAVEN~12', 115.0000,1,   6,   1,   1,1.02844644, -79.445168, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'NEW HAVEN~13', 115.0000,1,   6,   1,   1,1.03284395, -79.796076, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'NEW HAVEN~14', 115.0000,1,   6,   1,   1,1.03982127, -79.220318, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'NEW HAVEN~15', 115.0000,1,   6,   1,   1,1.03975689, -79.225277, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'NEW HAVEN~16', 115.0000,1,   6,   1,   1,1.02962971, -79.456834, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'NORTH HAVE~3', 115.0000,1,   6,   1,   1,1.03138137, -78.855319, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'NORTH HAVE~4', 115.0000,1,   6,   1,   1,1.03144550, -78.848653, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'NORTH HAVE~5', 115.0000,1,   6,   1,   1,1.03680062, -79.018821, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'NORTH HAVE~6', 115.0000,1,   6,   1,   1,1.03690195, -79.005222, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'ORANGE 4 1  ', 115.0000,1,   6,   1,   1,1.03635216, -79.716162, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'ORANGE 5 1  ', 115.0000,1,   6,   1,   1,1.03608489, -79.772846, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'ORANGE 5 2  ', 115.0000,1,   6,   1,   1,1.03603995, -79.778262, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'ORANGE 6 1  ', 115.0000,1,   6,   1,   1,1.03777993, -79.486859, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'ORANGE 6 2  ', 115.0000,1,   6,   1,   1,1.03774643, -79.492467, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'PROSPECT 1 1', 115.0000,1,   6,   1,   1,1.02625322, -79.411406, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'PROSPECT 1 2', 115.0000,1,   6,   1,   1,1.02619827, -79.417198, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'SOUTHBURY ~1', 115.0000,1,   6,   1,   1,1.03887427, -79.094601, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'SOUTHBURY ~2', 115.0000,1,   6,   1,   1,1.03883040, -79.100516, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'SOUTHBURY ~3', 115.0000,1,   6,   1,   1,1.03752995, -79.730034, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'SOUTHBURY ~4', 230.0000,1,   6,   1,   1,1.04271495, -77.752852, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'SOUTHBURY ~5', 115.0000,1,   6,   1,   1,1.04290211, -79.340058, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'SOUTHBURY ~6', 230.0000,1,   6,   1,   1,1.04258430, -77.767304, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'SOUTHBURY ~7', 115.0000,1,   6,   1,   1,1.03720164, -79.174644, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'WALLINGFO~29', 230.0000,1,   6,   1,   1,1.03851604, -76.750378, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'WALLINGFO~30', 115.0000,1,   6,   1,   1,1.04355276, -78.803103, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'WALLINGFO~31', 230.0000,1,   6,   1,   1,1.03835511, -76.764674, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'WALLINGFO~32', 230.0000,1,   6,   1,   1,1.03833687, -76.017178, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'WALLINGFO~33', 115.0000,1,   6,   1,   1,1.02986979, -78.499378, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'WALLINGFO~34', 230.0000,1,   6,   1,   1,1.03817141, -76.035319, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'WALLINGFO~35', 115.0000,1,   6,   1,   1,1.03036416, -79.083291, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'WALLINGFO~36', 115.0000,1,   6,   1,   1,1.02778876, -78.624138, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'WALLINGFO~37', 115.0000,1,   6,   1,   1,1.02864110, -78.419144, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'WALLINGFO~38', 115.0000,1,   6,   1,   1,1.02855802, -78.429628, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'WATERBURY~26', 115.0000,1,   6,   1,   1,1.03707135, -78.759082, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'WATERBURY~27', 230.0000,1,   6,   1,   1,1.03698051, -76.588878, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'WATERBURY~28', 115.0000,1,   6,   1,   1,1.03751612, -78.647572, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'WATERBURY~29', 230.0000,1,   6,   1,   1,1.03680921, -76.601760, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'WATERBURY ~2', 115.0000,1,   6,   1,   1,1.03178477, -78.722056, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'WATERBURY ~3', 115.0000,1,   6,   1,   1,1.03172982, -78.729364, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'WATERBURY ~4', 115.0000,1,   6,   1,   1,1.03836370, -78.183680, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'WATERBURY ~5', 115.0000,1,   6,   1,   1,1.02977645, -78.904203, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'WATERBURY ~6', 115.0000,1,   6,   1,   1,1.02939332, -79.046298, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'WATERBURY ~7', 115.0000,1,   6,   1,   1,1.02922332, -79.066529, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'WATERBURY ~8', 115.0000,1,   6,   1,   1,1.02850330, -79.193960, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'WEST HAVEN~1', 115.0000,1,   6,   1,   1,1.03337550, -79.685946, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'WEST HAVEN~2', 115.0000,1,   6,   1,   1,1.02944422, -79.607917, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'WEST HAVEN~3', 500.0000,1,   6,   1,   1,1.04120481, -75.420711, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'WEST HAVEN~5', 230.0000,1,   6,   1,   1,1.04031157, -76.923100, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'WEST HAVEN~6', 115.0000,1,   6,   1,   1,1.03460217, -79.473663, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'WEST HAVEN~7',  13.8000,1,   6,   1,   1,1.03332770, -80.221091, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'WEST HAVEN~9',  13.8000,1,   6,   1,   1,1.03460217, -79.473663, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'WEST HAVE~10',  13.8000,1,   6,   1,   1,1.03460217, -79.473663, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'WEST HAVE~12', 500.0000,1,   6,   1,   1,1.04188204, -75.279149, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'WEST HAVEN~4', 500.0000,1,   6,   1,   1,1.04112554, -75.431667, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'WOLCOTT 3 1 ', 115.0000,1,   6,   1,   1,1.02962756, -78.528037, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'WOLCOTT 4 1 ', 115.0000,1,   6,   1,   1,1.03129876, -77.557966, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'WOLCOTT 4 2 ', 115.0000,1,   6,   1,   1,1.03123391, -77.562665, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'GROTON 5 1  ', 230.0000,1,   6,   1,   1,1.04479325, -72.465322, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'GROTON 5 2  ', 115.0000,1,   6,   1,   1,1.04306805, -73.303380, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'GROTON 5 3  ', 230.0000,1,   6,   1,   1,1.04472113, -72.473785, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'GROTON 6 1  ', 115.0000,1,   6,   1,   1,1.04482603, -73.979848, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'GROTON 7 1  ', 115.0000,1,   6,   1,   1,1.03756881, -76.048890, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'GROTON 7 2  ', 115.0000,1,   6,   1,   1,1.03750134, -76.057469, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'JEWETT CIT~1', 115.0000,1,   6,   1,   1,1.03920627, -74.532322, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'JEWETT CIT~2', 115.0000,1,   6,   1,   1,1.03520572, -74.040043, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'JEWETT CIT~3', 115.0000,1,   6,   1,   1,1.03774214, -73.853633, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'LEBANON 7 1 ', 115.0000,1,   6,   1,   1,1.03616011, -76.536457, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'LEBANON 7 2 ', 115.0000,1,   6,   1,   1,1.03604496, -76.546613, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'LEDYARD 1 1 ', 115.0000,1,   6,   1,   1,1.03776467, -74.060192, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'LEDYARD 1 2 ', 115.0000,1,   6,   1,   1,1.03772056, -74.065601, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'LEDYARD 2 1 ', 115.0000,1,   6,   1,   1,1.04108465, -74.660969, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'LEDYARD 2 2 ', 115.0000,1,   6,   1,   1,1.04105830, -74.663871, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'LEDYARD 3 1 ', 115.0000,1,   6,   1,   1,1.03660703, -74.099923, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'MYSTIC 1 1  ', 230.0000,1,   6,   1,   1,1.03510523, -72.704106, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'MYSTIC 1 2  ', 115.0000,1,   6,   1,   1,1.03566170, -74.015591, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'MYSTIC 1 3  ',  13.8000,1,   6,   1,   1,1.03022158, -77.075509, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'MYSTIC 1 5  ', 230.0000,1,   6,   1,   1,1.03602636, -72.704830, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'MYSTIC 1 7  ', 230.0000,1,   6,   1,   1,1.03510523, -72.704106, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'MYSTIC 2 1  ', 115.0000,1,   6,   1,   1,1.04139817, -73.581430, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'MYSTIC 2 2  ', 115.0000,1,   6,   1,   1,1.04133773, -73.586218, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'NEW LONDO~28', 115.0000,1,   6,   1,   1,1.04061079, -74.137373, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'NEW LONDO~29', 115.0000,1,   6,   1,   1,1.04053235, -74.144955, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'NEW LONDO~30', 115.0000,1,   6,   1,   1,1.04340017, -74.045248, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'NEW LONDO~31', 115.0000,1,   6,   1,   1,1.04103208, -74.679075, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'NORTH STON~1', 115.0000,1,   6,   1,   1,1.03562021, -73.958012, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'NORWICH 4 1 ', 115.0000,1,   6,   1,   1,1.03930295, -73.931115, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'NORWICH 5 1 ', 230.0000,1,   6,   1,   1,1.04407501, -73.858394, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'NORWICH 5 2 ', 115.0000,1,   6,   1,   1,1.04021609, -75.139444, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'NORWICH 5 3 ',  13.8000,1,   6,   1,   1,1.03882527, -75.652022, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'NORWICH 5 5 ', 230.0000,1,   6,   1,   1,1.04392445, -73.881009, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'NORWICH 6 1 ', 230.0000,1,   6,   1,   1,1.04062486, -73.140275, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'NORWICH 6 2 ', 115.0000,1,   6,   1,   1,1.04067373, -74.544842, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'NORWICH 6 3 ', 230.0000,1,   6,   1,   1,1.04088688, -73.121984, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'OAKDALE 1 1 ', 115.0000,1,   6,   1,   1,1.04034877, -74.868579, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'OLD LYME 1 1', 115.0000,1,   6,   1,   1,1.03936660, -75.589137, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'OLD LYME 2 1', 115.0000,1,   6,   1,   1,1.04230917, -73.888467, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'OLD LYME 3 1', 115.0000,1,   6,   1,   1,1.03933096, -75.623117, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'PAWCATUCK ~1', 115.0000,1,   6,   1,   1,1.03568888, -73.635518, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'PAWCATUCK ~2', 115.0000,1,   6,   1,   1,1.03553748, -73.643714, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'PAWCATUCK ~3', 115.0000,1,   6,   1,   1,1.03579271, -73.599018, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'UNCASVILLE~1', 115.0000,1,   6,   1,   1,1.04130507, -74.513047, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'UNCASVILLE~2', 115.0000,1,   6,   1,   1,1.04015374, -74.846579, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'UNCASVILLE~3', 115.0000,1,   6,   1,   1,1.04026520, -74.835528, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'WATERFORD ~1', 115.0000,1,   6,   1,   1,1.04274833, -74.252851, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'WATERFORD ~2', 115.0000,1,   6,   1,   1,1.04280734, -74.243849, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'COVENTRY 4 1', 230.0000,1,   6,   1,   1,1.04103768, -74.192356, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'COVENTRY 4 2', 115.0000,1,   6,   1,   1,1.03887796, -75.621505, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'COVENTRY 4 3', 230.0000,1,   6,   1,   1,1.04116571, -74.169939, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'COVENTRY 5 1', 115.0000,1,   6,   1,   1,1.04001522, -75.817279, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'ELLINGTON ~1', 115.0000,1,   6,   1,   1,1.04112697, -75.827551, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'ELLINGTON ~2', 115.0000,1,   6,   1,   1,1.04116416, -75.823357, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'ELLINGTON ~3', 115.0000,1,   6,   1,   1,1.04133379, -75.405650, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'ELLINGTON ~4', 115.0000,1,   6,   1,   1,1.04126620, -75.409264, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'ELLINGTON ~5', 115.0000,1,   6,   1,   1,1.04077649, -75.894767, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'HEBRON 1 1  ', 115.0000,1,   6,   1,   1,1.03375304, -76.658075, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'HEBRON 2 1  ', 115.0000,1,   6,   1,   1,1.03642833, -76.277579, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'SOMERS 1 1  ', 230.0000,1,   6,   1,   1,1.04140079, -73.227244, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'SOMERS 1 2  ', 115.0000,1,   6,   1,   1,1.04349804, -75.459827, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'SOMERS 1 3  ', 230.0000,1,   6,   1,   1,1.04134893, -73.237564, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'SOMERS 2 1  ', 115.0000,1,   6,   1,   1,1.03428686, -75.138262, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'SOMERS 3 1  ', 115.0000,1,   6,   1,   1,1.04227936, -75.548033, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'STAFFORD S~1', 115.0000,1,   6,   1,   1,1.04012573, -74.606949, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'STAFFORD S~2', 115.0000,1,   6,   1,   1,1.04017317, -74.602270, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'STAFFORD S~3', 115.0000,1,   6,   1,   1,1.03889740, -74.972808, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'STAFFORD S~4', 115.0000,1,   6,   1,   1,1.03942919, -75.153432, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'STORRS MAN~1', 115.0000,1,   6,   1,   1,1.03840828, -75.735043, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'STORRS MAN~2', 230.0000,1,   6,   1,   1,1.04223192, -74.090340, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'STORRS MAN~3', 230.0000,1,   6,   1,   1,1.04216027, -74.098803, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'STORRS MAN~4', 115.0000,1,   6,   1,   1,1.03853071, -75.673838, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'STORRS MAN~5', 115.0000,1,   6,   1,   1,1.03846717, -75.679678, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'TOLLAND 1   ', 230.0000,1,   6,   1,   1,1.04432321, -73.158935, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'TOLLAND 2   ', 115.0000,1,   6,   1,   1,1.04698765, -76.112923, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'TOLLAND 3   ', 230.0000,1,   6,   1,   1,1.04425550, -73.105659, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'VERNON ROC~1', 115.0000,1,   6,   1,   1,1.03886020, -76.620099, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'VERNON ROC~2', 500.0000,1,   6,   1,   1,1.04300046, -72.459892, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'VERNON ROC~3', 230.0000,1,   6,   1,   1,1.04050052, -74.122845, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'VERNON ROC~4', 115.0000,1,   6,   1,   1,1.03989220, -75.786167, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'VERNON ROC~5', 500.0000,1,   6,   1,   1,1.04262888, -72.327052, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'VERNON ROC~6', 500.0000,1,   6,   1,   1,1.04287779, -72.472542, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'VERNON ROC~7', 115.0000,1,   6,   1,   1,1.03993487, -75.997439, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'VERNON ROC~8', 115.0000,1,   6,   1,   1,1.03986347, -76.004972, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'VERNON ROC~9', 115.0000,1,   6,   1,   1,1.03935266, -76.054689, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'VERNON RO~10', 115.0000,1,   6,   1,   1,1.03942943, -76.047374, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'WILLIMANTI~1', 115.0000,1,   6,   1,   1,1.03889930, -75.497838, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'WILLIMANTI~2', 115.0000,1,   6,   1,   1,1.03886247, -75.503158, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'WILLIMANTI~3', 115.0000,1,   6,   1,   1,1.03773618, -75.386034, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'WILLIMANTI~4', 115.0000,1,   6,   1,   1,1.03953588, -75.226256, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'WILLIMANTI~5', 115.0000,1,   6,   1,   1,1.03948092, -75.233325, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'WILLINGTON 1', 115.0000,1,   6,   1,   1,1.03949606, -75.289134, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'WILLINGTON 2', 115.0000,1,   6,   1,   1,1.03945720, -75.292044, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'ASHFORD 1 1 ', 115.0000,1,   6,   1,   1,1.03976393, -75.181340, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'ASHFORD 1 2 ', 115.0000,1,   6,   1,   1,1.03973532, -75.184298, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'ASHFORD 2 1 ', 115.0000,1,   6,   1,   1,1.03961754, -75.356548, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'BROOKLYN 1 1', 115.0000,1,   6,   1,   1,1.03668201, -73.889970, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'BROOKLYN 1 2', 115.0000,1,   6,   1,   1,1.03675783, -73.882757, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'BROOKLYN 2 1', 115.0000,1,   6,   1,   1,1.03843307, -74.037284, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'DANIELSON ~1', 115.0000,1,   6,   1,   1,1.03846061, -73.649199, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'DANIELSON ~2', 115.0000,1,   6,   1,   1,1.03838062, -73.655981, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'DANIELSON ~3', 115.0000,1,   6,   1,   1,1.03711188, -73.716224, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'HAMPTON 7 1 ', 115.0000,1,   6,   1,   1,1.03733015, -75.040488, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'HAMPTON 7 2 ', 115.0000,1,   6,   1,   1,1.03729534, -75.045495, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'MOOSUP 1    ', 115.0000,1,   6,   1,   1,1.03778768, -73.972486, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'MOOSUP 2    ', 115.0000,1,   6,   1,   1,1.03775990, -73.976358, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'PLAINFIEL~25', 115.0000,1,   6,   1,   1,1.03764307, -74.590904, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'PLAINFIEL~26', 115.0000,1,   6,   1,   1,1.03721213, -74.488329, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'PLAINFIEL~27', 230.0000,1,   6,   1,   1,1.03521919, -71.506009, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'PLAINFIEL~28', 115.0000,1,   6,   1,   1,1.03771722, -73.552285, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'PLAINFIEL~29',  20.0000,1,   6,   1,   1,1.03473532, -70.900765, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'PLAINFIEL~31', 230.0000,1,   6,   1,   1,1.03581893, -71.472971, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'POMFRET CE~1', 115.0000,1,   6,   1,   1,1.04087162, -73.893699, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'POMFRET CE~2', 115.0000,1,   6,   1,   1,1.03832722, -74.279222, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'POMFRET CE~3',  18.0000,1,   6,   1,   1,1.03832722, -74.279222, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'POMFRET CE~4',  18.0000,1,   6,   1,   1,1.03832722, -74.279222, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'POMFRET CE~6', 115.0000,1,   6,   1,   1,1.03827894, -74.283915, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'POMFRET CE~7', 115.0000,1,   6,   1,   1,1.03837371, -74.274667, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'PUTNAM 1 1  ', 115.0000,1,   6,   1,   1,1.03689647, -73.899136, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'PUTNAM 2 1  ', 230.0000,1,   6,   1,   1,1.04330647, -71.538240, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'PUTNAM 2 2  ', 115.0000,1,   6,   1,   1,1.04202783, -73.450802, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'PUTNAM 2 3  ', 230.0000,1,   6,   1,   1,1.04322851, -71.550227, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'THOMPSON 1 1', 115.0000,1,   6,   1,   1,1.04056013, -73.669519, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'THOMPSON 1 2', 115.0000,1,   6,   1,   1,1.04054284, -73.671097, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'WOODSTOCK~49', 115.0000,1,   6,   1,   1,1.03749597, -74.539261, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'WOODSTOCK~50', 115.0000,1,   6,   1,   1,1.03970504, -74.512672, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'WOODSTOCK~51', 115.0000,1,   6,   1,   1,1.03966582, -74.515260, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'NORWICH 7 1 ', 230.0000,1,   6,   1,   1,1.03878069, -72.986186, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'NORWICH 7 2 ', 115.0000,1,   6,   1,   1,1.04000437, -73.898043, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'NORWICH 7 3 ',  13.8000,1,   6,   1,   1,1.03955901, -73.588451, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'NORWICH 7 5 ',  13.8000,2,   6,   1,   1,1.02894437, -70.739265, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'NORWICH 7 6 ', 230.0000,1,   6,   1,   1,1.03881073, -72.973359, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'NORWICH 7 8 ', 230.0000,1,   6,   1,   1,1.03878069, -72.986186, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'MONROE 6 1  ', 230.0000,1,   6,   1,   1,1.03484511, -77.463149, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'MONROE 6 2  ', 115.0000,1,   6,   1,   1,1.03823030, -79.353664, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'MONROE 6 3  ',  13.8000,2,   6,   1,   1,1.03713226, -77.151474, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'MONROE 6 4  ',  18.0000,2,   6,   1,   1,1.03732324, -77.127650, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'MONROE 6 5  ',  24.0000,2,   6,   1,   1,1.03484511, -77.463149, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'MONROE 6 6  ',  13.8000,2,   6,   1,   1,1.03823030, -79.353664, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'MONROE 6 7  ', 230.0000,1,   6,   1,   1,1.03542244, -77.440138, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'MONROE 6 9  ', 230.0000,1,   6,   1,   1,1.03484511, -77.463149, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'MERIDEN 6 1 ', 230.0000,1,   6,   1,   1,1.04377222, -76.651422, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'MERIDEN 6 2 ', 115.0000,2,   6,   1,   1,1.03970098, -78.540434, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'MERIDEN 6 3 ', 230.0000,1,   6,   1,   1,1.04279447, -76.597191, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'MERIDEN 6 5 ', 230.0000,1,   6,   1,   1,1.04377222, -76.651422, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'BRIDGEPORT~3', 115.0000,2,   6,   1,   1,1.04087055, -79.374325, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'BRIDGEPORT~4', 115.0000,1,   6,   1,   1,1.04074419, -79.384038, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'MILFORD 18 1', 230.0000,2,   6,   1,   1,1.04073405, -77.460615, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'MILFORD 18 2', 115.0000,1,   6,   1,   1,1.03959143, -79.458241, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'MILFORD 18 3', 230.0000,1,   6,   1,   1,1.03923440, -77.444639, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'MILFORD 18 5', 230.0000,1,   6,   1,   1,1.04060364, -77.577562, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'EAST LYME 1 ', 230.0000,1,   6,   1,   1,1.04541481, -72.776137, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'EAST LYME 2 ',  13.8000,2,   6,   1,   1,1.02001858, -72.523126, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'EAST LYME 3 ', 230.0000,1,   6,   1,   1,1.04532158, -72.793178, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'MILFORD 19 1', 230.0000,1,   6,   1,   1,1.04499996, -77.174717, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'MILFORD 19 2', 115.0000,1,   6,   1,   1,1.03596902, -79.609864, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'MILFORD 19 3',  13.8000,1,   6,   1,   1,1.02374196, -84.533802, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'MILFORD 19 5',  13.8000,2,   6,   1,   1,1.00759041, -72.783186, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'MILFORD 19 6',  13.8000,2,   6,   1,   1,1.01006901, -72.235493, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'MILFORD 19 7', 230.0000,1,   6,   1,   1,1.04496157, -77.182381, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'MILFORD 19 9', 230.0000,1,   6,   1,   1,1.04241741, -77.438608, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'NEW MILFO~12', 115.0000,2,   6,   1,   1,1.04010892, -79.775141, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'NEW MILFO~13', 115.0000,1,   6,   1,   1,1.03997576, -79.785072, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'FAIRFIELD~61', 115.0000,2,   6,   1,   1,1.03842211, -80.615999, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'FAIRFIELD~62', 115.0000,1,   6,   1,   1,1.03838909, -80.618383, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'BRIDGEPORT~5', 230.0000,1,   6,   1,   1,1.03908873, -77.991417, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'BRIDGEPORT~6', 115.0000,1,   6,   1,   1,1.04198503, -80.008351, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'BRIDGEPORT~7',  13.8000,2,   6,   1,   1,1.03908873, -77.991417, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'BRIDGEPORT~8', 230.0000,1,   6,   1,   1,1.03902638, -77.996915, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'BRIDGEPORT~9', 230.0000,1,   6,   1,   1,1.03997302, -77.953311, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'DAYVILLE 1 1', 115.0000,2,   6,   1,   1,1.03704703, -73.815644, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'DAYVILLE 1 2', 115.0000,1,   6,   1,   1,1.03704631, -73.815733, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'EAST HAVEN~3', 500.0000,1,   6,   1,   1,1.04400003, -74.708951, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'EAST HAVEN~6', 230.0000,1,   6,   1,   1,1.04385746, -76.327815, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'EAST HAVEN~7', 115.0000,1,   6,   1,   1,1.03179574, -79.217524, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'EAST HAVEN~8',  18.0000,1,   6,   1,   1,1.00643480, -84.021210, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'EAST HAVE~10',  18.0000,2,   6,   1,   1,1.04900002, -73.317395, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'EAST HAVE~11',  13.8000,2,   6,   1,   1,1.04925334, -73.681786, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'EAST HAVE~12',  18.0000,2,   6,   1,   1,1.04900002, -74.045521, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'EAST HAVE~13',  13.8000,2,   6,   1,   1,1.04900002, -73.530306, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'EAST HAVEN~4', 500.0000,1,   6,   1,   1,1.04250467, -74.844810, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'EAST HAVEN~5', 230.0000,1,   6,   1,   1,1.04255307, -76.504874, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'WINDSOR LO~2', 115.0000,2,   6,   1,   1,1.03208590, -76.611158, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'WINDSOR LO~3', 115.0000,1,   6,   1,   1,1.03208590, -76.611158, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'GROTON 8 1  ', 115.0000,2,   6,   1,   1,1.04067111, -73.924189, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'GROTON 8 2  ', 115.0000,1,   6,   1,   1,1.04059207, -73.930664, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'GROTON 9 1  ', 115.0000,1,   6,   1,   1,1.04060900, -73.907018, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'GROTON 9 2  ',  13.8000,2,   6,   1,   1,1.04028380, -73.683350, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'GROTON 9 3  ',  13.8000,2,   6,   1,   1,1.04028380, -73.683350, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'GROTON 9 5  ', 115.0000,1,   6,   1,   1,1.04054725, -73.915761, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'DAYVILLE 2 1', 500.0000,1,   6,   1,   1,1.04200006, -69.652056, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'DAYVILLE 2 2', 230.0000,1,   6,   1,   1,1.04339468, -70.936405, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'DAYVILLE 2 3',  18.0000,2,   6,   1,   1,1.04884338, -67.792325, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'DAYVILLE 2 4',  18.0000,2,   6,   1,   1,1.04200006, -69.652056, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'DAYVILLE 2 5',  13.8000,2,   6,   1,   1,1.04758847, -68.168204, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'DAYVILLE 2 6', 500.0000,1,   6,   1,   1,1.04272163, -69.923802, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'DAYVILLE 2 8', 500.0000,1,   6,   1,   1,1.04193771, -69.656141, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'PRESTON 1 1 ', 115.0000,2,   6,   1,   1,1.04033315, -74.040692, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'PRESTON 1 2 ', 115.0000,1,   6,   1,   1,1.04030502, -74.051675, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'GROTON 10 1 ', 115.0000,2,   6,   1,   1,1.04139519, -73.917304, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'GROTON 10 2 ', 115.0000,1,   6,   1,   1,1.04132533, -73.921437, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'TORRINGTO~15', 115.0000,1,   6,   1,   1,1.03993762, -77.291992, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'TORRINGTO~16',  18.0000,2,   6,   1,   1,1.05410242, -75.741580, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'TORRINGTO~17', 115.0000,1,   6,   1,   1,1.03978789, -77.303398, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'TORRINGTO~18', 115.0000,1,   6,   1,   1,1.03993762, -77.291992, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'EAST HARTF~9', 115.0000,1,   6,   1,   1,1.03680599, -77.068358, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'EAST HART~10',  18.0000,2,   6,   1,   1,1.05192387, -75.555389, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'EAST HART~11', 115.0000,1,   6,   1,   1,1.03662586, -77.081854, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'EAST HART~12', 115.0000,1,   6,   1,   1,1.03680599, -77.068358, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'HARTFORD 1~5', 115.0000,2,   6,   1,   1,1.03757083, -77.127985, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'HARTFORD 1~6',  24.0000,2,   6,   1,   1,1.03757083, -77.127985, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'HARTFORD 1~7',  24.0000,2,   6,   1,   1,1.03757083, -77.127985, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'HARTFORD 1~9', 115.0000,1,   6,   1,   1,1.03752708, -77.130676, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'HARTFORD ~10', 115.0000,1,   6,   1,   1,1.03757083, -77.127985, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'UNCASVILLE~4', 500.0000,1,   6,   1,   1,1.04726326, -70.087091, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'UNCASVILLE~7', 230.0000,1,   6,   1,   1,1.04358482, -72.065039, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'UNCASVILLE~8', 115.0000,1,   6,   1,   1,1.04254556, -74.266307, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'UNCASVILLE~9',  13.8000,1,   6,   1,   1,1.04257452, -74.076065, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'UNCASVILL~11',  13.8000,2,   6,   1,   1,1.05200005, -69.158944, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'UNCASVILL~12',  13.8000,2,   6,   1,   1,1.05200005, -68.880627, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'UNCASVILL~13',  13.8000,2,   6,   1,   1,1.05200005, -69.208319, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'UNCASVILL~14',  24.0000,2,   6,   1,   1,1.05200005, -69.030809, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'UNCASVILLE~5', 230.0000,1,   6,   1,   1,1.04295969, -72.176699, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'UNCASVILLE~6', 230.0000,1,   6,   1,   1,1.04358482, -72.065039, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'LEBANON 8 1 ', 115.0000,2,   6,   1,   1,1.03918505, -76.300146, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'LEBANON 8 2 ', 115.0000,1,   6,   1,   1,1.03914940, -76.302666, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'WALLINGFO~39', 115.0000,2,   6,   1,   1,1.02828336, -78.519827, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'WALLINGFO~40', 115.0000,1,   6,   1,   1,1.02828336, -78.519827, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'NEW MILFO~14', 115.0000,1,   6,   1,   1,1.03835678, -79.466095, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'NEW MILFO~15',  18.0000,2,   6,   1,   1,1.02600002, -78.965101, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'NEW MILFO~16',  13.8000,2,   6,   1,   1,1.02600002, -79.161865, 1.10000, 0.90000, 1.10000, 0.90000
 5486,'NEW MILFO~17',  13.8000,2,   6,   1,   1,1.02600002, -79.162070, 1.10000, 0.90000, 1.10000, 0.90000
 5487,'NEW MILFO~18',  18.0000,2,   6,   1,   1,1.02600002, -78.881704, 1.10000, 0.90000, 1.10000, 0.90000
 5488,'NEW MILFO~19', 115.0000,1,   6,   1,   1,1.03833866, -79.469688, 1.10000, 0.90000, 1.10000, 0.90000
 5489,'NEW MILFO~20', 115.0000,1,   6,   1,   1,1.03835678, -79.466095, 1.10000, 0.90000, 1.10000, 0.90000
 5490,'LEDYARD 4 1 ', 115.0000,1,   6,   1,   1,1.03582633, -73.972547, 1.10000, 0.90000, 1.10000, 0.90000
 5491,'LEDYARD 4 2 ',  13.8000,2,   6,   1,   1,1.03999996, -73.450181, 1.10000, 0.90000, 1.10000, 0.90000
 5492,'LEDYARD 4 3 ',  13.8000,2,   6,   1,   1,1.03569448, -73.989301, 1.10000, 0.90000, 1.10000, 0.90000
 5494,'LEDYARD 4 5 ', 115.0000,1,   6,   1,   1,1.03578675, -73.975983, 1.10000, 0.90000, 1.10000, 0.90000
 5495,'MONTVILLE 1 ', 115.0000,2,   6,   1,   1,1.04138839, -74.608479, 1.10000, 0.90000, 1.10000, 0.90000
 5496,'MONTVILLE 2 ', 115.0000,1,   6,   1,   1,1.04137695, -74.617494, 1.10000, 0.90000, 1.10000, 0.90000
 5497,'GROTON 11 1 ', 230.0000,1,   6,   1,   1,1.04567206, -72.252903, 1.10000, 0.90000, 1.10000, 0.90000
 5498,'GROTON 11 2 ', 115.0000,2,   6,   1,   1,1.04304910, -73.744753, 1.10000, 0.90000, 1.10000, 0.90000
 5499,'GROTON 11 3 ', 230.0000,1,   6,   1,   1,1.04581714, -72.224415, 1.10000, 0.90000, 1.10000, 0.90000
 5500,'GROTON 11 5 ', 230.0000,1,   6,   1,   1,1.04567206, -72.252903, 1.10000, 0.90000, 1.10000, 0.90000
 5501,'STAMFORD 1~1', 500.0000,1,   6,   1,   1,1.03942311, -80.140058, 1.10000, 0.90000, 1.10000, 0.90000
 5502,'STAMFORD 1~3', 230.0000,1,   6,   1,   1,1.03804159, -80.705747, 1.10000, 0.90000, 1.10000, 0.90000
 5503,'STAMFORD 1~4', 161.0000,1,   6,   1,   1,1.03562355, -84.639069, 1.10000, 0.90000, 1.10000, 0.90000
 5504,'STAMFORD 1~5', 115.0000,1,   6,   1,   1,1.02880681, -85.277261, 1.10000, 0.90000, 1.10000, 0.90000
 5505,'STAMFORD 1~6',  18.0000,2,   6,   1,   1,1.04515445, -79.477147, 1.10000, 0.90000, 1.10000, 0.90000
 5506,'STAMFORD 1~7',  13.8000,2,   6,   1,   1,1.04530048, -79.467564, 1.10000, 0.90000, 1.10000, 0.90000
 5507,'STAMFORD 1~8',  18.0000,2,   6,   1,   1,1.04718053, -79.671192, 1.10000, 0.90000, 1.10000, 0.90000
 5508,'STAMFORD 1~9', 230.0000,1,   6,   1,   1,1.03800130, -80.681316, 1.10000, 0.90000, 1.10000, 0.90000
 5509,'STAMFORD 1~2', 230.0000,1,   6,   1,   1,1.03804159, -80.705747, 1.10000, 0.90000, 1.10000, 0.90000
 5510,'NEW MILFO~21', 115.0000,2,   6,   1,   1,1.03956771, -79.915734, 1.10000, 0.90000, 1.10000, 0.90000
 5511,'NEW MILFO~22', 115.0000,1,   6,   1,   1,1.03941095, -79.925316, 1.10000, 0.90000, 1.10000, 0.90000
 5512,'FALLS VILL~1', 230.0000,2,   6,   1,   1,1.03885949, -75.120005, 1.10000, 0.90000, 1.10000, 0.90000
 5513,'FALLS VILL~2', 230.0000,1,   6,   1,   1,1.03885007, -75.123331, 1.10000, 0.90000, 1.10000, 0.90000
 5514,'SOUTHBURY ~8', 230.0000,1,   6,   1,   1,1.03764629, -78.635954, 1.10000, 0.90000, 1.10000, 0.90000
 5515,'SOUTHBURY ~9', 115.0000,2,   6,   1,   1,1.03799999, -79.936279, 1.10000, 0.90000, 1.10000, 0.90000
 5516,'SOUTHBURY~10', 230.0000,1,   6,   1,   1,1.03809822, -78.618407, 1.10000, 0.90000, 1.10000, 0.90000
 5517,'SOUTHBURY~11', 230.0000,1,   6,   1,   1,1.03764629, -78.635954, 1.10000, 0.90000, 1.10000, 0.90000
 5518,'MIDDLETO~102', 230.0000,2,   6,   1,   1,1.04252124, -74.711901, 1.10000, 0.90000, 1.10000, 0.90000
 5519,'MIDDLETO~103', 115.0000,1,   6,   1,   1,1.04358840, -76.775015, 1.10000, 0.90000, 1.10000, 0.90000
 5520,'MIDDLETO~104', 230.0000,1,   6,   1,   1,1.04146028, -74.806697, 1.10000, 0.90000, 1.10000, 0.90000
 5521,'MIDDLETO~105', 230.0000,1,   6,   1,   1,1.04252124, -74.711901, 1.10000, 0.90000, 1.10000, 0.90000
 5522,'BRISTOL 16 1', 115.0000,1,   6,   1,   1,1.03501225, -77.172374, 1.10000, 0.90000, 1.10000, 0.90000
 5523,'BRISTOL 16 2',  24.0000,2,   6,   1,   1,1.01469755, -76.670233, 1.10000, 0.90000, 1.10000, 0.90000
 5524,'BRISTOL 16 3', 115.0000,1,   6,   1,   1,1.03497779, -77.174615, 1.10000, 0.90000, 1.10000, 0.90000
 5525,'BRISTOL 16 5', 115.0000,1,   6,   1,   1,1.03501225, -77.172374, 1.10000, 0.90000, 1.10000, 0.90000
 5526,'NORWICH 8 1 ', 115.0000,1,   6,   1,   1,1.04058838, -74.623717, 1.10000, 0.90000, 1.10000, 0.90000
 5527,'NORWICH 8 2 ',  13.8000,2,   6,   1,   1,1.04632032, -74.102239, 1.10000, 0.90000, 1.10000, 0.90000
 5528,'NORWICH 8 3 ', 115.0000,1,   6,   1,   1,1.04058242, -74.626551, 1.10000, 0.90000, 1.10000, 0.90000
 5529,'NORWICH 8 5 ', 115.0000,1,   6,   1,   1,1.04058838, -74.623717, 1.10000, 0.90000, 1.10000, 0.90000
 5530,'WALLINGFOR~4', 115.0000,1,   6,   1,   1,1.03524399, -78.499269, 1.10000, 0.90000, 1.10000, 0.90000
 5531,'WALLINGFOR~5',  13.8000,2,   6,   1,   1,1.04499996, -76.297338, 1.10000, 0.90000, 1.10000, 0.90000
 5532,'WALLINGFOR~6', 115.0000,1,   6,   1,   1,1.03489125, -78.545632, 1.10000, 0.90000, 1.10000, 0.90000
 5533,'NEW MILFO~23', 115.0000,1,   6,   1,   1,1.03893709, -79.760190, 1.10000, 0.90000, 1.10000, 0.90000
 5534,'NEW MILFO~24',  13.8000,2,   6,   1,   1,1.00000000, -78.104477, 1.10000, 0.90000, 1.10000, 0.90000
 5535,'NEW MILFO~25', 115.0000,1,   6,   1,   1,1.03883862, -79.768960, 1.10000, 0.90000, 1.10000, 0.90000
 5536,'NEW MILFO~26', 115.0000,1,   6,   1,   1,1.03893709, -79.760190, 1.10000, 0.90000, 1.10000, 0.90000
 5537,'MIDDLETO~106', 500.0000,1,   6,   1,   1,1.03900003, -72.523577, 1.10000, 0.90000, 1.10000, 0.90000
 5538,'MIDDLETO~111', 230.0000,1,   6,   1,   1,1.04042161, -74.618778, 1.10000, 0.90000, 1.10000, 0.90000
 5539,'MIDDLETO~112', 115.0000,1,   6,   1,   1,1.04121923, -76.223907, 1.10000, 0.90000, 1.10000, 0.90000
 5540,'MIDDLETO~113',  13.8000,1,   6,   1,   1,1.04196680, -77.067333, 1.10000, 0.90000, 1.10000, 0.90000
 5542,'MIDDLETO~115',  13.8000,2,   6,   1,   1,1.03900003, -72.523577, 1.10000, 0.90000, 1.10000, 0.90000
 5543,'MIDDLETO~116',  13.8000,2,   6,   1,   1,1.03900003, -72.523577, 1.10000, 0.90000, 1.10000, 0.90000
 5545,'MIDDLETO~118',  13.8000,2,   6,   1,   1,1.04849994, -70.596104, 1.10000, 0.90000, 1.10000, 0.90000
 5546,'MIDDLETO~107',  13.8000,2,   6,   1,   1,1.03900003, -72.523577, 1.10000, 0.90000, 1.10000, 0.90000
 5547,'MIDDLETO~108',  13.8000,2,   6,   1,   1,1.05014980, -70.204113, 1.10000, 0.90000, 1.10000, 0.90000
 5548,'MIDDLETO~109', 500.0000,1,   6,   1,   1,1.04024971, -72.626276, 1.10000, 0.90000, 1.10000, 0.90000
 5549,'MIDDLETO~110', 230.0000,1,   6,   1,   1,1.04019189, -74.717236, 1.10000, 0.90000, 1.10000, 0.90000
 5550,'MIDDLETOWN~2', 500.0000,1,   6,   1,   1,1.03799999, -72.238895, 1.10000, 0.90000, 1.10000, 0.90000
 5551,'MIDDLETOWN~5', 230.0000,1,   6,   1,   1,1.04060650, -74.543086, 1.10000, 0.90000, 1.10000, 0.90000
 5552,'MIDDLETOWN~6', 115.0000,1,   6,   1,   1,1.03930807, -76.945920, 1.10000, 0.90000, 1.10000, 0.90000
 5553,'MIDDLETOWN~7',  18.0000,2,   6,   1,   1,1.05043006, -71.284560, 1.10000, 0.90000, 1.10000, 0.90000
 5554,'MIDDLETOWN~8',  13.8000,2,   6,   1,   1,1.05200005, -71.154302, 1.10000, 0.90000, 1.10000, 0.90000
 5555,'MIDDLETOWN~9',  13.8000,2,   6,   1,   1,1.05200005, -70.513842, 1.10000, 0.90000, 1.10000, 0.90000
 5556,'MIDDLETOW~10',  24.0000,2,   6,   1,   1,1.05414176, -70.621882, 1.10000, 0.90000, 1.10000, 0.90000
 5557,'MIDDLETOW~11',  13.8000,2,   6,   1,   1,1.00650001, -75.723268, 1.10000, 0.90000, 1.10000, 0.90000
 5558,'MIDDLETOW~12',  18.0000,2,   6,   1,   1,1.00399995, -76.213846, 1.10000, 0.90000, 1.10000, 0.90000
 5559,'MIDDLETOWN~3', 500.0000,1,   6,   1,   1,1.03948903, -72.500539, 1.10000, 0.90000, 1.10000, 0.90000
 5560,'MIDDLETOWN~4', 230.0000,1,   6,   1,   1,1.04041600, -74.690181, 1.10000, 0.90000, 1.10000, 0.90000
 5561,'BRIDGEPOR~10', 115.0000,1,   6,   1,   1,1.04117095, -80.165459, 1.10000, 0.90000, 1.10000, 0.90000
 5562,'BRIDGEPOR~11',  18.0000,2,   6,   1,   1,1.00450003, -78.169992, 1.10000, 0.90000, 1.10000, 0.90000
 5563,'BRIDGEPOR~12', 115.0000,1,   6,   1,   1,1.04109275, -80.173163, 1.10000, 0.90000, 1.10000, 0.90000
 5564,'BRIDGEPOR~13', 115.0000,1,   6,   1,   1,1.04117095, -80.165459, 1.10000, 0.90000, 1.10000, 0.90000
 5565,'DERBY 3 1   ', 115.0000,1,   6,   1,   1,1.03726399, -79.615834, 1.10000, 0.90000, 1.10000, 0.90000
 5566,'DERBY 3 2   ',  13.8000,2,   6,   1,   1,1.03723407, -79.347455, 1.10000, 0.90000, 1.10000, 0.90000
 5567,'DERBY 3 3   ',  24.0000,2,   6,   1,   1,1.03726399, -79.615834, 1.10000, 0.90000, 1.10000, 0.90000
 5568,'DERBY 3 4   ',  13.8000,2,   6,   1,   1,1.03712547, -78.975442, 1.10000, 0.90000, 1.10000, 0.90000
 5569,'DERBY 3 5   ',  18.0000,2,   6,   1,   1,1.03726399, -79.615834, 1.10000, 0.90000, 1.10000, 0.90000
 5570,'DERBY 3 6   ', 115.0000,1,   6,   1,   1,1.03725195, -79.618873, 1.10000, 0.90000, 1.10000, 0.90000
 5571,'DERBY 3 8   ', 115.0000,1,   6,   1,   1,1.03726399, -79.615834, 1.10000, 0.90000, 1.10000, 0.90000
 5572,'BRIDGEPOR~14', 230.0000,1,   6,   1,   1,1.04100001, -77.615435, 1.10000, 0.90000, 1.10000, 0.90000
 5573,'BRIDGEPOR~16', 115.0000,1,   6,   1,   1,1.03765941, -80.141164, 1.10000, 0.90000, 1.10000, 0.90000
 5574,'BRIDGEPOR~17',  18.0000,1,   6,   1,   1,1.03632474, -82.994537, 1.10000, 0.90000, 1.10000, 0.90000
 5576,'BRIDGEPOR~19',  20.0000,2,   6,   1,   1,1.05149996, -71.759299, 1.10000, 0.90000, 1.10000, 0.90000
 5577,'BRIDGEPOR~20',  13.8000,2,   6,   1,   1,1.06057167, -72.874724, 1.10000, 0.90000, 1.10000, 0.90000
 5578,'BRIDGEPOR~21',  13.8000,2,   6,   1,   1,1.05350006, -72.702193, 1.10000, 0.90000, 1.10000, 0.90000
 5579,'BRIDGEPOR~22', 230.0000,1,   6,   1,   1,1.04062080, -77.905001, 1.10000, 0.90000, 1.10000, 0.90000
 5580,'BRIDGEPOR~15', 230.0000,1,   6,   1,   1,1.04100001, -77.615435, 1.10000, 0.90000, 1.10000, 0.90000
 5581,'WATERBURY ~9', 230.0000,2,   6,   1,   1,1.03779685, -76.959327, 1.10000, 0.90000, 1.10000, 0.90000
 5582,'WATERBURY~10', 115.0000,2,   6,   1,   1,1.03034902, -79.015658, 1.10000, 0.90000, 1.10000, 0.90000
 5583,'WATERBURY~11', 230.0000,1,   6,   1,   1,1.03805327, -76.930524, 1.10000, 0.90000, 1.10000, 0.90000
 5584,'WATERBURY~12', 230.0000,1,   6,   1,   1,1.03779685, -76.959327, 1.10000, 0.90000, 1.10000, 0.90000
 5585,'SOMERS 4 1  ', 115.0000,1,   6,   1,   1,1.04304266, -75.527522, 1.10000, 0.90000, 1.10000, 0.90000
 5586,'SOMERS 4 2  ',  13.8000,2,   6,   1,   1,1.04311502, -75.434583, 1.10000, 0.90000, 1.10000, 0.90000
 5587,'SOMERS 4 3  ',  13.8000,2,   6,   1,   1,1.04304361, -75.526804, 1.10000, 0.90000, 1.10000, 0.90000
 5589,'SOMERS 4 5  ', 115.0000,1,   6,   1,   1,1.04304028, -75.528095, 1.10000, 0.90000, 1.10000, 0.90000
 5590,'MILFORD 20 1', 230.0000,1,   6,   1,   1,1.04048681, -77.717082, 1.10000, 0.90000, 1.10000, 0.90000
 5591,'MILFORD 20 2', 115.0000,2,   6,   1,   1,1.04200006, -79.575085, 1.10000, 0.90000, 1.10000, 0.90000
 5592,'MILFORD 20 3',  13.8000,1,   6,   1,   1,1.04383481, -80.952925, 1.10000, 0.90000, 1.10000, 0.90000
 5594,'MILFORD 20 5', 230.0000,1,   6,   1,   1,1.04059756, -77.683723, 1.10000, 0.90000, 1.10000, 0.90000
 5595,'MILFORD 20 7', 230.0000,1,   6,   1,   1,1.04048681, -77.717082, 1.10000, 0.90000, 1.10000, 0.90000
 5596,'WINDSOR LO~4', 500.0000,2,   6,   1,   1,1.04444480, -72.423829, 1.10000, 0.90000, 1.10000, 0.90000
 5597,'WINDSOR LO~5', 230.0000,2,   6,   1,   1,1.03991652, -73.485158, 1.10000, 0.90000, 1.10000, 0.90000
 5598,'WINDSOR LO~6', 115.0000,1,   6,   1,   1,1.03403914, -76.287216, 1.10000, 0.90000, 1.10000, 0.90000
 5599,'WINDSOR LO~7',  13.8000,1,   6,   1,   1,1.03048980, -79.353438, 1.10000, 0.90000, 1.10000, 0.90000
 5601,'WINDSOR LO~9', 500.0000,1,   6,   1,   1,1.04506719, -72.357412, 1.10000, 0.90000, 1.10000, 0.90000
 5602,'WINDSOR L~10', 230.0000,1,   6,   1,   1,1.03949487, -73.546575, 1.10000, 0.90000, 1.10000, 0.90000
 5603,'DANBURY 9 1 ', 115.0000,2,   6,   1,   1,1.03644061, -81.554296, 1.10000, 0.90000, 1.10000, 0.90000
 5604,'DANBURY 9 2 ', 115.0000,1,   6,   1,   1,1.03640556, -81.556413, 1.10000, 0.90000, 1.10000, 0.90000
 5605,'NORWALK 12 1', 115.0000,1,   6,   1,   1,1.03894413, -84.049357, 1.10000, 0.90000, 1.10000, 0.90000
 5606,'NORWALK 12 2',  13.8000,2,   6,   1,   1,1.00665939, -83.453731, 1.10000, 0.90000, 1.10000, 0.90000
 5607,'NORWALK 12 3',  22.0000,2,   6,   1,   1,1.00568354, -83.570684, 1.10000, 0.90000, 1.10000, 0.90000
 5608,'NORWALK 12 4', 115.0000,1,   6,   1,   1,1.03889799, -84.052574, 1.10000, 0.90000, 1.10000, 0.90000
 5609,'NORWALK 12 6', 115.0000,1,   6,   1,   1,1.03894413, -84.049357, 1.10000, 0.90000, 1.10000, 0.90000
 5610,'GROTON 12 1 ', 115.0000,1,   6,   1,   1,1.04318714, -74.006329, 1.10000, 0.90000, 1.10000, 0.90000
 5611,'GROTON 12 2 ',  13.8000,2,   6,   1,   1,1.04262805, -73.645763, 1.10000, 0.90000, 1.10000, 0.90000
 5612,'GROTON 12 3 ',  13.8000,2,   6,   1,   1,1.04262805, -73.645763, 1.10000, 0.90000, 1.10000, 0.90000
 5614,'GROTON 12 5 ', 115.0000,1,   6,   1,   1,1.04317963, -74.009362, 1.10000, 0.90000, 1.10000, 0.90000
 5615,'WEST HARTL~1', 115.0000,1,   6,   1,   1,1.03371954, -76.500673, 1.10000, 0.90000, 1.10000, 0.90000
 5616,'WEST HARTL~2',  18.0000,2,   6,   1,   1,1.03529656, -76.295399, 1.10000, 0.90000, 1.10000, 0.90000
 5617,'WEST HARTL~3',  20.0000,2,   6,   1,   1,1.03728521, -76.036862, 1.10000, 0.90000, 1.10000, 0.90000
 5618,'WEST HARTL~4',  13.8000,2,   6,   1,   1,1.03699267, -76.076020, 1.10000, 0.90000, 1.10000, 0.90000
 5619,'WEST HARTL~5', 115.0000,1,   6,   1,   1,1.03368843, -76.503323, 1.10000, 0.90000, 1.10000, 0.90000
 5620,'WEST HARTL~6', 115.0000,1,   6,   1,   1,1.03371954, -76.500673, 1.10000, 0.90000, 1.10000, 0.90000
 5621,'PRESTON 2 1 ', 115.0000,2,   6,   1,   1,1.03971517, -73.903617, 1.10000, 0.90000, 1.10000, 0.90000
 5622,'PRESTON 2 2 ', 115.0000,1,   6,   1,   1,1.03970408, -73.906349, 1.10000, 0.90000, 1.10000, 0.90000
 5623,'WALLINGFOR~7', 500.0000,1,   6,   1,   1,1.03882122, -74.104281, 1.10000, 0.90000, 1.10000, 0.90000
 5624,'WALLINGFO~11', 230.0000,1,   6,   1,   1,1.03953564, -76.245511, 1.10000, 0.90000, 1.10000, 0.90000
 5625,'WALLINGFO~12', 115.0000,1,   6,   1,   1,1.03331566, -78.681689, 1.10000, 0.90000, 1.10000, 0.90000
 5626,'WALLINGFO~13',  13.8000,1,   6,   1,   1,1.03927398, -75.812552, 1.10000, 0.90000, 1.10000, 0.90000
 5628,'WALLINGFO~15',  13.8000,2,   6,   1,   1,1.02600002, -73.228760, 1.10000, 0.90000, 1.10000, 0.90000
 5629,'WALLINGFO~16',  13.8000,2,   6,   1,   1,1.02600002, -73.272118, 1.10000, 0.90000, 1.10000, 0.90000
 5630,'WALLINGFO~17',  13.8000,2,   6,   1,   1,1.02600002, -73.361204, 1.10000, 0.90000, 1.10000, 0.90000
 5631,'WALLINGFO~18',  24.0000,2,   6,   1,   1,1.02600002, -73.363376, 1.10000, 0.90000, 1.10000, 0.90000
 5632,'WALLINGFOR~8',  13.8000,2,   6,   1,   1,1.02450621, -73.590343, 1.10000, 0.90000, 1.10000, 0.90000
 5633,'WALLINGFOR~9', 500.0000,1,   6,   1,   1,1.04067039, -74.149142, 1.10000, 0.90000, 1.10000, 0.90000
 5634,'WALLINGFO~10', 500.0000,1,   6,   1,   1,1.03882122, -74.104281, 1.10000, 0.90000, 1.10000, 0.90000
 5635,'STORRS MAN~6', 115.0000,2,   6,   1,   1,1.03904688, -75.560204, 1.10000, 0.90000, 1.10000, 0.90000
 5636,'STORRS MAN~7', 115.0000,1,   6,   1,   1,1.03893542, -75.566932, 1.10000, 0.90000, 1.10000, 0.90000
 5637,'WALLINGFO~19', 115.0000,1,   6,   1,   1,1.03034508, -79.161892, 1.10000, 0.90000, 1.10000, 0.90000
 5638,'WALLINGFO~20',  13.2000,2,   6,   1,   1,1.03640759, -78.512949, 1.10000, 0.90000, 1.10000, 0.90000
 5639,'WALLINGFO~21',  24.0000,2,   6,   1,   1,1.03540921, -78.617362, 1.10000, 0.90000, 1.10000, 0.90000
 5640,'WALLINGFO~22',  13.2000,2,   6,   1,   1,1.03448617, -78.714372, 1.10000, 0.90000, 1.10000, 0.90000
 5641,'WALLINGFO~23', 115.0000,1,   6,   1,   1,1.03029191, -79.165970, 1.10000, 0.90000, 1.10000, 0.90000
 5642,'WALLINGFO~24', 115.0000,1,   6,   1,   1,1.03034508, -79.161892, 1.10000, 0.90000, 1.10000, 0.90000
 5643,'NORWICH 9 1 ', 115.0000,1,   6,   1,   1,1.04100084, -74.662580, 1.10000, 0.90000, 1.10000, 0.90000
 5644,'NORWICH 9 2 ',  13.8000,2,   6,   1,   1,1.04075813, -74.504414, 1.10000, 0.90000, 1.10000, 0.90000
 5645,'NORWICH 9 3 ',  13.8000,2,   6,   1,   1,1.04068542, -74.458310, 1.10000, 0.90000, 1.10000, 0.90000
 5647,'NORWICH 9 5 ',  13.8000,2,   6,   1,   1,1.00000000, -73.776848, 1.10000, 0.90000, 1.10000, 0.90000
 5648,'NORWICH 9 6 ',  13.8000,2,   6,   1,   1,1.00266922, -74.184836, 1.10000, 0.90000, 1.10000, 0.90000
 5649,'NORWICH 9 7 ', 115.0000,1,   6,   1,   1,1.04097426, -74.669616, 1.10000, 0.90000, 1.10000, 0.90000
 5650,'NORWICH 9 9 ', 115.0000,1,   6,   1,   1,1.04100084, -74.662580, 1.10000, 0.90000, 1.10000, 0.90000
 5651,'UNCASVILL~15', 115.0000,1,   6,   1,   1,1.04172730, -74.584880, 1.10000, 0.90000, 1.10000, 0.90000
 5652,'UNCASVILL~16',  24.0000,2,   6,   1,   1,1.00321651, -73.994738, 1.10000, 0.90000, 1.10000, 0.90000
 5653,'UNCASVILL~17',  18.0000,2,   6,   1,   1,1.00450003, -74.106357, 1.10000, 0.90000, 1.10000, 0.90000
 5654,'UNCASVILL~18', 115.0000,1,   6,   1,   1,1.04168153, -74.590741, 1.10000, 0.90000, 1.10000, 0.90000
 5655,'UNCASVILL~19', 115.0000,1,   6,   1,   1,1.04172730, -74.584880, 1.10000, 0.90000, 1.10000, 0.90000
 5656,'TORRINGTO~19', 115.0000,2,   6,   1,   1,1.04088366, -77.338526, 1.10000, 0.90000, 1.10000, 0.90000
 5657,'TORRINGTO~20', 115.0000,1,   6,   1,   1,1.04072344, -77.349386, 1.10000, 0.90000, 1.10000, 0.90000
 5658,'HARTFORD ~11', 230.0000,1,   6,   1,   1,1.03634012, -74.980321, 1.10000, 0.90000, 1.10000, 0.90000
 5659,'HARTFORD ~12', 115.0000,1,   6,   1,   1,1.03787005, -76.890704, 1.10000, 0.90000, 1.10000, 0.90000
 5660,'HARTFORD ~13',  18.0000,2,   6,   1,   1,1.01112378, -72.445125, 1.10000, 0.90000, 1.10000, 0.90000
 5661,'HARTFORD ~14',  13.8000,2,   6,   1,   1,1.03787005, -76.890704, 1.10000, 0.90000, 1.10000, 0.90000
 5662,'HARTFORD ~15', 230.0000,1,   6,   1,   1,1.03625047, -74.904089, 1.10000, 0.90000, 1.10000, 0.90000
 5663,'HARTFORD ~16', 230.0000,1,   6,   1,   1,1.03634012, -74.980321, 1.10000, 0.90000, 1.10000, 0.90000
 5664,'WINDSOR 9 1 ', 115.0000,2,   6,   1,   1,1.03388131, -76.313560, 1.10000, 0.90000, 1.10000, 0.90000
 5665,'WINDSOR 9 2 ', 115.0000,1,   6,   1,   1,1.03383505, -76.317488, 1.10000, 0.90000, 1.10000, 0.90000
 5666,'WATERFORD~27', 500.0000,1,   6,   1,   1,1.04700005, -68.431392, 1.10000, 0.90000, 1.10000, 0.90000
 5667,'WATERFORD~28', 230.0000,1,   6,   1,   1,1.05067182, -71.327816, 1.10000, 0.90000, 1.10000, 0.90000
 5668,'WATERFORD~29', 115.0000,1,   6,   1,   1,1.04574525, -73.898474, 1.10000, 0.90000, 1.10000, 0.90000
 5669,'WATERFORD~30',  13.8000,2,   6,   1,   1,1.05716336, -60.347761, 1.10000, 0.90000, 1.10000, 0.90000
 5670,'WATERFORD~31',  18.0000,2,   6,   1,   1,1.05536366, -63.653675, 1.10000, 0.90000, 1.10000, 0.90000
 5671,'WATERFORD~32', 500.0000,1,   6,   1,   1,1.04454553, -69.394094, 1.10000, 0.90000, 1.10000, 0.90000
 5672,'WATERFORD~33', 230.0000,1,   6,   1,   1,1.04859388, -71.639587, 1.10000, 0.90000, 1.10000, 0.90000
 5673,'BRONX 1 1   ', 161.0000,1,   7,   1,   1,1.03191710, -89.758521, 1.10000, 0.90000, 1.10000, 0.90000
 5674,'BRONX 1 2   ', 161.0000,1,   7,   1,   1,1.03171754, -89.777782, 1.10000, 0.90000, 1.10000, 0.90000
 5675,'BRONX 2 1   ', 161.0000,1,   7,   1,   1,1.03409517, -88.593981, 1.10000, 0.90000, 1.10000, 0.90000
 5676,'BRONX 3 1   ', 161.0000,1,   7,   1,   1,1.03344536, -89.584420, 1.10000, 0.90000, 1.10000, 0.90000
 5677,'BRONX 4 1   ', 161.0000,1,   7,   1,   1,1.03272307, -88.859648, 1.10000, 0.90000, 1.10000, 0.90000
 5678,'BRONX 4 2   ', 161.0000,1,   7,   1,   1,1.03253055, -88.872707, 1.10000, 0.90000, 1.10000, 0.90000
 5679,'BRONX 5 1   ', 161.0000,1,   7,   1,   1,1.03688467, -88.826330, 1.10000, 0.90000, 1.10000, 0.90000
 5680,'BRONX 6 1   ', 161.0000,1,   7,   1,   1,1.02845812, -89.918218, 1.10000, 0.90000, 1.10000, 0.90000
 5681,'BRONX 7 1   ', 161.0000,1,   7,   1,   1,1.03480065, -89.016278, 1.10000, 0.90000, 1.10000, 0.90000
 5682,'BRONX 8 1   ', 161.0000,1,   7,   1,   1,1.03247845, -89.203500, 1.10000, 0.90000, 1.10000, 0.90000
 5683,'BRONX 8 2   ', 161.0000,1,   7,   1,   1,1.03263819, -89.180127, 1.10000, 0.90000, 1.10000, 0.90000
 5684,'BRONX 9 1   ', 161.0000,1,   7,   1,   1,1.03283215, -89.772824, 1.10000, 0.90000, 1.10000, 0.90000
 5685,'BRONX 9 2   ', 161.0000,1,   7,   1,   1,1.03272259, -89.786682, 1.10000, 0.90000, 1.10000, 0.90000
 5686,'BRONX 10 1  ', 161.0000,1,   7,   1,   1,1.03373992, -87.785245, 1.10000, 0.90000, 1.10000, 0.90000
 5687,'BRONX 11 1  ', 161.0000,1,   7,   1,   1,1.03238666, -88.408842, 1.10000, 0.90000, 1.10000, 0.90000
 5688,'BRONX 12 1  ', 161.0000,1,   7,   1,   1,1.03318655, -88.735243, 1.10000, 0.90000, 1.10000, 0.90000
 5689,'BRONX 12 2  ', 161.0000,1,   7,   1,   1,1.03296041, -88.748965, 1.10000, 0.90000, 1.10000, 0.90000
 5690,'BRONX 13 1  ', 161.0000,1,   7,   1,   1,1.03183246, -88.659154, 1.10000, 0.90000, 1.10000, 0.90000
 5691,'BRONX 13 2  ', 161.0000,1,   7,   1,   1,1.03160655, -88.674536, 1.10000, 0.90000, 1.10000, 0.90000
 5692,'BRONX 14 1  ', 161.0000,1,   7,   1,   1,1.03025413, -89.874539, 1.10000, 0.90000, 1.10000, 0.90000
 5693,'BRONX 15 1  ', 161.0000,1,   7,   1,   1,1.03432107, -88.968562, 1.10000, 0.90000, 1.10000, 0.90000
 5694,'BRONX 16 1  ', 161.0000,1,   7,   1,   1,1.02933872, -89.922534, 1.10000, 0.90000, 1.10000, 0.90000
 5695,'BRONX 16 2  ', 161.0000,1,   7,   1,   1,1.02906835, -89.949725, 1.10000, 0.90000, 1.10000, 0.90000
 5696,'BRONX 17 1  ', 161.0000,1,   7,   1,   1,1.03248417, -88.487614, 1.10000, 0.90000, 1.10000, 0.90000
 5697,'BRONX 17 2  ', 161.0000,1,   7,   1,   1,1.03259468, -88.472670, 1.10000, 0.90000, 1.10000, 0.90000
 5698,'BRONX 18 1  ', 161.0000,1,   7,   1,   1,1.03161311, -88.920156, 1.10000, 0.90000, 1.10000, 0.90000
 5699,'BRONX 19 1  ', 161.0000,1,   7,   1,   1,1.03376281, -89.786648, 1.10000, 0.90000, 1.10000, 0.90000
 5700,'BRONX 19 2  ', 161.0000,1,   7,   1,   1,1.03356588, -89.797959, 1.10000, 0.90000, 1.10000, 0.90000
 5701,'BRONX 20 1  ', 161.0000,1,   7,   1,   1,1.03276801, -88.800635, 1.10000, 0.90000, 1.10000, 0.90000
 5702,'BRONX 21 1  ', 161.0000,1,   7,   1,   1,1.03209567, -88.436395, 1.10000, 0.90000, 1.10000, 0.90000
 5703,'BRONX 22 1  ', 161.0000,1,   7,   1,   1,1.03157914, -89.822076, 1.10000, 0.90000, 1.10000, 0.90000
 5704,'BRONX 23 1  ', 161.0000,1,   7,   1,   1,1.03151023, -89.367520, 1.10000, 0.90000, 1.10000, 0.90000
 5705,'BRONX 23 2  ',  18.0000,1,   7,   1,   1,1.03151023, -89.367520, 1.10000, 0.90000, 1.10000, 0.90000
 5706,'BRONX 23 3  ',  18.0000,1,   7,   1,   1,1.03151023, -89.367520, 1.10000, 0.90000, 1.10000, 0.90000
 5708,'BRONX 23 5  ', 161.0000,1,   7,   1,   1,1.03136182, -89.385142, 1.10000, 0.90000, 1.10000, 0.90000
 5709,'BRONX 23 7  ', 161.0000,1,   7,   1,   1,1.03166175, -89.349468, 1.10000, 0.90000, 1.10000, 0.90000
 5710,'BRONX 24 1  ', 161.0000,1,   7,   1,   1,1.03084385, -89.267916, 1.10000, 0.90000, 1.10000, 0.90000
 5711,'BRONX 25 1  ', 161.0000,1,   7,   1,   1,1.03306746, -88.685533, 1.10000, 0.90000, 1.10000, 0.90000
 5712,'BRONX 26 1  ', 161.0000,1,   7,   1,   1,1.03355110, -88.522236, 1.10000, 0.90000, 1.10000, 0.90000
 5713,'BRONX 27 1  ', 161.0000,1,   7,   1,   1,1.03051996, -89.735729, 1.10000, 0.90000, 1.10000, 0.90000
 5714,'BRONX 28 1  ', 161.0000,1,   7,   1,   1,1.03220725, -89.851938, 1.10000, 0.90000, 1.10000, 0.90000
 5715,'BRONX 29 1  ', 161.0000,1,   7,   1,   1,1.03256822, -89.807084, 1.10000, 0.90000, 1.10000, 0.90000
 5716,'BRONX 29 2  ', 161.0000,1,   7,   1,   1,1.03237057, -89.837642, 1.10000, 0.90000, 1.10000, 0.90000
 5717,'BRONX 30 1  ', 161.0000,1,   7,   1,   1,1.03230751, -89.743467, 1.10000, 0.90000, 1.10000, 0.90000
 5718,'BRONX 30 2  ', 161.0000,1,   7,   1,   1,1.03211212, -89.763500, 1.10000, 0.90000, 1.10000, 0.90000
 5719,'BRONX 31 1  ', 161.0000,1,   7,   1,   1,1.03224587, -89.901873, 1.10000, 0.90000, 1.10000, 0.90000
 5720,'BRONX 32 1  ', 161.0000,1,   7,   1,   1,1.03294003, -90.188079, 1.10000, 0.90000, 1.10000, 0.90000
 5721,'BRONX 33 1  ', 161.0000,1,   7,   1,   1,1.03037930, -89.740776, 1.10000, 0.90000, 1.10000, 0.90000
 5722,'BRONX 33 2  ',  13.8000,1,   7,   1,   1,1.03037930, -89.740776, 1.10000, 0.90000, 1.10000, 0.90000
 5723,'BRONX 33 3  ',  13.8000,1,   7,   1,   1,1.03037930, -89.740776, 1.10000, 0.90000, 1.10000, 0.90000
 5725,'BRONX 33 5  ', 161.0000,1,   7,   1,   1,1.03031647, -89.754218, 1.10000, 0.90000, 1.10000, 0.90000
 5726,'BRONX 33 7  ', 161.0000,1,   7,   1,   1,1.03043127, -89.728974, 1.10000, 0.90000, 1.10000, 0.90000
 5727,'BRONX 34 1  ', 161.0000,1,   7,   1,   1,1.03308392, -88.718604, 1.10000, 0.90000, 1.10000, 0.90000
 5728,'BRONX 34 2  ', 161.0000,1,   7,   1,   1,1.03328109, -88.696994, 1.10000, 0.90000, 1.10000, 0.90000
 5729,'BRONX 35 1  ', 161.0000,1,   7,   1,   1,1.03274655, -90.248478, 1.10000, 0.90000, 1.10000, 0.90000
 5730,'BRONX 36 1  ', 161.0000,1,   7,   1,   1,1.03263128, -89.996676, 1.10000, 0.90000, 1.10000, 0.90000
 5731,'BRONX 37 1  ', 161.0000,1,   7,   1,   1,1.03819466, -90.256353, 1.10000, 0.90000, 1.10000, 0.90000
 5732,'BRONX 38 1  ', 161.0000,1,   7,   1,   1,1.03222740, -90.219682, 1.10000, 0.90000, 1.10000, 0.90000
 5733,'BRONX 38 2  ', 161.0000,1,   7,   1,   1,1.03238142, -90.202518, 1.10000, 0.90000, 1.10000, 0.90000
 5734,'BRONX 39 1  ', 161.0000,1,   7,   1,   1,1.03495884, -89.738406, 1.10000, 0.90000, 1.10000, 0.90000
 5735,'BRONX 40 1  ', 161.0000,1,   7,   1,   1,1.03487241, -89.429852, 1.10000, 0.90000, 1.10000, 0.90000
 5736,'BRONX 40 2  ', 161.0000,1,   7,   1,   1,1.03510451, -89.407531, 1.10000, 0.90000, 1.10000, 0.90000
 5737,'BRONX 41 1  ', 161.0000,1,   7,   1,   1,1.02821326, -89.829644, 1.10000, 0.90000, 1.10000, 0.90000
 5738,'BRONX 42 1  ', 161.0000,1,   7,   1,   1,1.03886390, -89.762080, 1.10000, 0.90000, 1.10000, 0.90000
 5739,'BRONX 43 1  ', 161.0000,1,   7,   1,   1,1.03039658, -89.882352, 1.10000, 0.90000, 1.10000, 0.90000
 5740,'BRONX 44 1  ', 161.0000,1,   7,   1,   1,1.03475082, -88.776183, 1.10000, 0.90000, 1.10000, 0.90000
 5741,'BRONX 44 2  ', 161.0000,1,   7,   1,   1,1.03448284, -88.799768, 1.10000, 0.90000, 1.10000, 0.90000
 5742,'BRONX 45 1  ', 161.0000,1,   7,   1,   1,1.02817786, -89.584146, 1.10000, 0.90000, 1.10000, 0.90000
 5743,'BRONX 46 1  ', 161.0000,1,   7,   1,   1,1.03542244, -89.355485, 1.10000, 0.90000, 1.10000, 0.90000
 5744,'BRONX 47 1  ', 161.0000,1,   7,   1,   1,1.03196239, -89.801995, 1.10000, 0.90000, 1.10000, 0.90000
 5745,'BRONX 48 1  ', 161.0000,1,   7,   1,   1,1.03427303, -87.747331, 1.10000, 0.90000, 1.10000, 0.90000
 5746,'BRONX 48 2  ', 161.0000,1,   7,   1,   1,1.03411412, -87.757610, 1.10000, 0.90000, 1.10000, 0.90000
 5747,'BRONX 49 1  ', 161.0000,1,   7,   1,   1,1.03152633, -89.877728, 1.10000, 0.90000, 1.10000, 0.90000
 5748,'BRONX 50 1  ', 161.0000,1,   7,   1,   1,1.03469718, -89.973098, 1.10000, 0.90000, 1.10000, 0.90000
 5749,'BRONX 51 1  ', 161.0000,1,   7,   1,   1,1.03435242, -89.043742, 1.10000, 0.90000, 1.10000, 0.90000
 5750,'BRONX 52 1  ', 161.0000,1,   7,   1,   1,1.03265703, -89.637647, 1.10000, 0.90000, 1.10000, 0.90000
 5751,'BRONX 53 1  ', 161.0000,1,   7,   1,   1,1.03198957, -89.878773, 1.10000, 0.90000, 1.10000, 0.90000
 5752,'BRONX 53 2  ', 161.0000,1,   7,   1,   1,1.03256559, -89.842082, 1.10000, 0.90000, 1.10000, 0.90000
 5753,'BRONX 54 1  ', 161.0000,1,   7,   1,   1,1.03590322, -90.198802, 1.10000, 0.90000, 1.10000, 0.90000
 5754,'BRONX 55 1  ', 161.0000,1,   7,   1,   1,1.03277719, -90.322661, 1.10000, 0.90000, 1.10000, 0.90000
 5755,'BRONX 56 1  ', 161.0000,1,   7,   1,   1,1.02948415, -89.885132, 1.10000, 0.90000, 1.10000, 0.90000
 5756,'BRONX 57 1  ', 161.0000,1,   7,   1,   1,1.03230417, -89.638781, 1.10000, 0.90000, 1.10000, 0.90000
 5757,'BRONX 57 2  ', 138.0000,1,   7,   1,   1,1.03217804, -91.367277, 1.10000, 0.90000, 1.10000, 0.90000
 5758,'BRONX 57 3  ',  13.2000,1,   7,   1,   1,1.03320336, -93.364854, 1.10000, 0.90000, 1.10000, 0.90000
 5760,'BRONX 57 5  ', 161.0000,1,   7,   1,   1,1.03202903, -89.668089, 1.10000, 0.90000, 1.10000, 0.90000
 5761,'BRONX 58 1  ', 161.0000,1,   7,   1,   1,1.02875996, -89.948756, 1.10000, 0.90000, 1.10000, 0.90000
 5762,'BRONX 58 2  ', 138.0000,1,   7,   1,   1,1.04246855, -92.130332, 1.10000, 0.90000, 1.10000, 0.90000
 5763,'BRONX 58 3  ', 161.0000,1,   7,   1,   1,1.02847481, -89.974977, 1.10000, 0.90000, 1.10000, 0.90000
 5764,'BRONX 59 1  ', 161.0000,1,   7,   1,   1,1.03514862, -89.358702, 1.10000, 0.90000, 1.10000, 0.90000
 5765,'BRONX 59 2  ', 161.0000,1,   7,   1,   1,1.03501570, -89.382765, 1.10000, 0.90000, 1.10000, 0.90000
 5766,'BRONX 60 1  ', 161.0000,1,   7,   1,   1,1.03631890, -88.425405, 1.10000, 0.90000, 1.10000, 0.90000
 5767,'BRONX 61 1  ', 161.0000,1,   7,   1,   1,1.03794718, -89.936933, 1.10000, 0.90000, 1.10000, 0.90000
 5768,'BRONX 62 1  ', 161.0000,1,   7,   1,   1,1.03226042, -89.638002, 1.10000, 0.90000, 1.10000, 0.90000
 5769,'BRONX 62 2  ', 161.0000,1,   7,   1,   1,1.03203976, -89.657906, 1.10000, 0.90000, 1.10000, 0.90000
 5770,'BRONX 63 1  ', 161.0000,1,   7,   1,   1,1.03351951, -90.077272, 1.10000, 0.90000, 1.10000, 0.90000
 5771,'BRONX 63 2  ', 161.0000,1,   7,   1,   1,1.03363717, -90.062888, 1.10000, 0.90000, 1.10000, 0.90000
 5772,'BRONX 64 1  ', 161.0000,1,   7,   1,   1,1.03527796, -88.461926, 1.10000, 0.90000, 1.10000, 0.90000
 5773,'BRONX 64 2  ', 161.0000,1,   7,   1,   1,1.03518343, -88.474528, 1.10000, 0.90000, 1.10000, 0.90000
 5774,'BRONX 65 1  ', 161.0000,1,   7,   1,   1,1.03509152, -89.342037, 1.10000, 0.90000, 1.10000, 0.90000
 5775,'BRONX 66 1  ', 161.0000,1,   7,   1,   1,1.03585994, -89.571893, 1.10000, 0.90000, 1.10000, 0.90000
 5776,'BRONX 67 1  ', 161.0000,1,   7,   1,   1,1.03234780, -90.637812, 1.10000, 0.90000, 1.10000, 0.90000
 5777,'BRONX 67 2  ', 161.0000,1,   7,   1,   1,1.03218603, -90.666848, 1.10000, 0.90000, 1.10000, 0.90000
 5778,'BRONX 68 1  ', 161.0000,1,   7,   1,   1,1.03767896, -89.558820, 1.10000, 0.90000, 1.10000, 0.90000
 5779,'BRONX 68 2  ', 161.0000,1,   7,   1,   1,1.03740942, -89.600505, 1.10000, 0.90000, 1.10000, 0.90000
 5780,'BRONX 69 1  ', 161.0000,1,   7,   1,   1,1.03248370, -90.367344, 1.10000, 0.90000, 1.10000, 0.90000
 5781,'BRONX 69 2  ', 161.0000,1,   7,   1,   1,1.03265691, -90.335030, 1.10000, 0.90000, 1.10000, 0.90000
 5782,'BRONX 70 1  ', 161.0000,1,   7,   1,   1,1.03518498, -88.612600, 1.10000, 0.90000, 1.10000, 0.90000
 5783,'BRONX 70 2  ', 161.0000,1,   7,   1,   1,1.03501916, -88.627018, 1.10000, 0.90000, 1.10000, 0.90000
 5784,'BRONX 71 1  ', 161.0000,1,   7,   1,   1,1.03173804, -89.878056, 1.10000, 0.90000, 1.10000, 0.90000
 5785,'BRONX 72 1  ', 161.0000,1,   7,   1,   1,1.03567171, -87.000607, 1.10000, 0.90000, 1.10000, 0.90000
 5786,'BRONX 72 2  ', 161.0000,1,   7,   1,   1,1.03576326, -86.991536, 1.10000, 0.90000, 1.10000, 0.90000
 5787,'BRONX 73 1  ', 161.0000,1,   7,   1,   1,1.03092909, -89.063775, 1.10000, 0.90000, 1.10000, 0.90000
 5788,'BRONX 74 1  ', 161.0000,1,   7,   1,   1,1.03487682, -88.749607, 1.10000, 0.90000, 1.10000, 0.90000
 5789,'BRONX 75 1  ', 161.0000,1,   7,   1,   1,1.03304052, -90.061167, 1.10000, 0.90000, 1.10000, 0.90000
 5790,'BRONX 75 2  ', 161.0000,1,   7,   1,   1,1.03347039, -90.025793, 1.10000, 0.90000, 1.10000, 0.90000
 5791,'BRONX 76 1  ', 161.0000,1,   7,   1,   1,1.03323424, -88.404040, 1.10000, 0.90000, 1.10000, 0.90000
 5792,'BRONX 77 1  ', 161.0000,1,   7,   1,   1,1.03499627, -87.159743, 1.10000, 0.90000, 1.10000, 0.90000
 5793,'BRONX 77 2  ', 161.0000,1,   7,   1,   1,1.03517127, -87.149696, 1.10000, 0.90000, 1.10000, 0.90000
 5794,'BRONX 78 1  ', 161.0000,1,   7,   1,   1,1.03537142, -89.334134, 1.10000, 0.90000, 1.10000, 0.90000
 5795,'BRONX 79 1  ', 161.0000,1,   7,   1,   1,1.03193200, -89.459345, 1.10000, 0.90000, 1.10000, 0.90000
 5796,'BRONX 80 1  ', 161.0000,1,   7,   1,   1,1.03504872, -87.827996, 1.10000, 0.90000, 1.10000, 0.90000
 5797,'BRONX 81 1  ', 161.0000,1,   7,   1,   1,1.03647685, -88.182400, 1.10000, 0.90000, 1.10000, 0.90000
 5798,'BRONX 81 2  ', 161.0000,1,   7,   1,   1,1.03640127, -88.191621, 1.10000, 0.90000, 1.10000, 0.90000
 5799,'BRONX 82 1  ', 161.0000,1,   7,   1,   1,1.03445196, -88.891838, 1.10000, 0.90000, 1.10000, 0.90000
 5800,'EAST ELMHU~1', 161.0000,1,   7,   1,   1,1.03261352, -89.902187, 1.10000, 0.90000, 1.10000, 0.90000
 5801,'EAST ELMHU~2', 161.0000,1,   7,   1,   1,1.03235829, -89.928306, 1.10000, 0.90000, 1.10000, 0.90000
 5802,'BEACON 1 1  ', 161.0000,1,   7,   1,   1,1.03760600, -80.578330, 1.10000, 0.90000, 1.10000, 0.90000
 5803,'BEACON 2 1  ', 161.0000,1,   7,   1,   1,1.03606093, -80.571712, 1.10000, 0.90000, 1.10000, 0.90000
 5804,'BEACON 3 1  ', 161.0000,1,   7,   1,   1,1.03636158, -80.205853, 1.10000, 0.90000, 1.10000, 0.90000
 5805,'DOVER PLAI~1', 161.0000,1,   7,   1,   1,1.04062927, -79.900202, 1.10000, 0.90000, 1.10000, 0.90000
 5806,'DOVER PLAI~2', 161.0000,1,   7,   1,   1,1.03971267, -80.415601, 1.10000, 0.90000, 1.10000, 0.90000
 5807,'DOVER PLAI~3', 161.0000,1,   7,   1,   1,1.03967917, -80.418565, 1.10000, 0.90000, 1.10000, 0.90000
 5808,'FISHKILL 1 1', 161.0000,1,   7,   1,   1,1.03774297, -80.658681, 1.10000, 0.90000, 1.10000, 0.90000
 5809,'FISHKILL 2 1', 161.0000,1,   7,   1,   1,1.03777730, -80.282310, 1.10000, 0.90000, 1.10000, 0.90000
 5810,'FISHKILL 2 2', 161.0000,1,   7,   1,   1,1.03773773, -80.287392, 1.10000, 0.90000, 1.10000, 0.90000
 5811,'HOPEWELL J~1', 161.0000,1,   7,   1,   1,1.03666317, -80.716642, 1.10000, 0.90000, 1.10000, 0.90000
 5812,'HOPEWELL J~2', 161.0000,1,   7,   1,   1,1.03661573, -80.722119, 1.10000, 0.90000, 1.10000, 0.90000
 5813,'HOPEWELL J~3', 161.0000,1,   7,   1,   1,1.03716338, -80.692552, 1.10000, 0.90000, 1.10000, 0.90000
 5814,'HOPEWELL J~4', 161.0000,1,   7,   1,   1,1.03706801, -80.129655, 1.10000, 0.90000, 1.10000, 0.90000
 5815,'HYDE PARK ~5', 161.0000,1,   7,   1,   1,1.03539252, -77.871424, 1.10000, 0.90000, 1.10000, 0.90000
 5816,'HYDE PARK ~6', 161.0000,1,   7,   1,   1,1.03535986, -77.875652, 1.10000, 0.90000, 1.10000, 0.90000
 5817,'HYDE PARK ~7', 161.0000,1,   7,   1,   1,1.03559327, -77.422141, 1.10000, 0.90000, 1.10000, 0.90000
 5818,'LAGRANGEVI~1', 161.0000,1,   7,   1,   1,1.03393602, -80.095730, 1.10000, 0.90000, 1.10000, 0.90000
 5819,'LAGRANGEVI~2', 161.0000,1,   7,   1,   1,1.03398216, -80.091276, 1.10000, 0.90000, 1.10000, 0.90000
 5820,'LAGRANGEVI~3', 161.0000,1,   7,   1,   1,1.03752577, -79.331356, 1.10000, 0.90000, 1.10000, 0.90000
 5821,'LAGRANGEVI~4', 161.0000,1,   7,   1,   1,1.03748643, -79.336431, 1.10000, 0.90000, 1.10000, 0.90000
 5822,'MILLBROOK ~1', 161.0000,1,   7,   1,   1,1.03876126, -78.596086, 1.10000, 0.90000, 1.10000, 0.90000
 5823,'MILLBROOK ~2', 161.0000,1,   7,   1,   1,1.03877246, -78.594714, 1.10000, 0.90000, 1.10000, 0.90000
 5824,'MILLBROOK ~3', 161.0000,1,   7,   1,   1,1.04018199, -78.420414, 1.10000, 0.90000, 1.10000, 0.90000
 5825,'PAWLING 1   ', 161.0000,1,   7,   1,   1,1.03742957, -81.518294, 1.10000, 0.90000, 1.10000, 0.90000
 5826,'PLEASANT V~1', 161.0000,1,   7,   1,   1,1.03556907, -77.138360, 1.10000, 0.90000, 1.10000, 0.90000
 5827,'PLEASANT V~2', 161.0000,1,   7,   1,   1,1.03583944, -78.449374, 1.10000, 0.90000, 1.10000, 0.90000
 5828,'PLEASANT V~3', 161.0000,1,   7,   1,   1,1.03609502, -79.010706, 1.10000, 0.90000, 1.10000, 0.90000
 5829,'POUGHKEEPS~1', 161.0000,1,   7,   1,   1,1.03339159, -78.925575, 1.10000, 0.90000, 1.10000, 0.90000
 5830,'POUGHKEEPS~2', 161.0000,1,   7,   1,   1,1.03328168, -78.935677, 1.10000, 0.90000, 1.10000, 0.90000
 5831,'POUGHKEEPS~3', 161.0000,1,   7,   1,   1,1.03372407, -78.658480, 1.10000, 0.90000, 1.10000, 0.90000
 5832,'POUGHKEEPS~4', 161.0000,1,   7,   1,   1,1.03366089, -78.668247, 1.10000, 0.90000, 1.10000, 0.90000
 5833,'POUGHKEEPS~5', 161.0000,1,   7,   1,   1,1.03357208, -78.610519, 1.10000, 0.90000, 1.10000, 0.90000
 5834,'POUGHKEEPS~6', 161.0000,1,   7,   1,   1,1.03796351, -80.657881, 1.10000, 0.90000, 1.10000, 0.90000
 5835,'POUGHKEEPS~7', 161.0000,1,   7,   1,   1,1.03485703, -79.371736, 1.10000, 0.90000, 1.10000, 0.90000
 5836,'POUGHKEEPS~8', 161.0000,1,   7,   1,   1,1.03492033, -79.361314, 1.10000, 0.90000, 1.10000, 0.90000
 5837,'POUGHKEEPS~9', 161.0000,1,   7,   1,   1,1.03791845, -79.414186, 1.10000, 0.90000, 1.10000, 0.90000
 5838,'POUGHKEEP~10', 161.0000,1,   7,   1,   1,1.03580999, -79.404439, 1.10000, 0.90000, 1.10000, 0.90000
 5839,'POUGHKEEP~11', 161.0000,1,   7,   1,   1,1.03404880, -79.284727, 1.10000, 0.90000, 1.10000, 0.90000
 5840,'POUGHKEEP~12', 161.0000,1,   7,   1,   1,1.03418636, -79.274509, 1.10000, 0.90000, 1.10000, 0.90000
 5841,'POUGHQUAG ~1', 161.0000,1,   7,   1,   1,1.03843844, -79.974781, 1.10000, 0.90000, 1.10000, 0.90000
 5842,'POUGHQUAG ~2', 161.0000,1,   7,   1,   1,1.03736126, -79.918063, 1.10000, 0.90000, 1.10000, 0.90000
 5843,'STORMVILLE 1', 161.0000,1,   7,   1,   1,1.03315425, -80.911910, 1.10000, 0.90000, 1.10000, 0.90000
 5844,'WAPPINGERS~1', 161.0000,1,   7,   1,   1,1.03761721, -80.404188, 1.10000, 0.90000, 1.10000, 0.90000
 5845,'WAPPINGERS~2', 161.0000,1,   7,   1,   1,1.03656411, -80.691254, 1.10000, 0.90000, 1.10000, 0.90000
 5846,'WAPPINGERS~3', 161.0000,1,   7,   1,   1,1.03656614, -80.547601, 1.10000, 0.90000, 1.10000, 0.90000
 5847,'WAPPINGERS~4', 161.0000,1,   7,   1,   1,1.03759420, -80.474354, 1.10000, 0.90000, 1.10000, 0.90000
 5848,'BROOKLYN 3 1', 161.0000,1,   7,   1,   1,1.03582001, -90.885229, 1.10000, 0.90000, 1.10000, 0.90000
 5849,'BROOKLYN 4 1', 161.0000,1,   7,   1,   1,1.03686166, -90.196698, 1.10000, 0.90000, 1.10000, 0.90000
 5850,'BROOKLYN 4 2', 161.0000,1,   7,   1,   1,1.03635204, -90.242816, 1.10000, 0.90000, 1.10000, 0.90000
 5851,'BROOKLYN 5 1', 161.0000,1,   7,   1,   1,1.03651500, -90.473608, 1.10000, 0.90000, 1.10000, 0.90000
 5852,'BROOKLYN 6 1', 161.0000,1,   7,   1,   1,1.03469515, -91.746543, 1.10000, 0.90000, 1.10000, 0.90000
 5853,'BROOKLYN 6 2', 161.0000,1,   7,   1,   1,1.03461421, -91.760812, 1.10000, 0.90000, 1.10000, 0.90000
 5854,'BROOKLYN 7 1', 161.0000,1,   7,   1,   1,1.03801596, -89.121497, 1.10000, 0.90000, 1.10000, 0.90000
 5855,'BROOKLYN 8 1', 161.0000,1,   7,   1,   1,1.03540790, -90.556171, 1.10000, 0.90000, 1.10000, 0.90000
 5856,'BROOKLYN 9 1', 161.0000,1,   7,   1,   1,1.03648698, -91.806724, 1.10000, 0.90000, 1.10000, 0.90000
 5857,'BROOKLYN 9 2', 161.0000,1,   7,   1,   1,1.03614807, -91.791670, 1.10000, 0.90000, 1.10000, 0.90000
 5858,'BROOKLYN 1~1', 161.0000,1,   7,   1,   1,1.03675711, -90.561287, 1.10000, 0.90000, 1.10000, 0.90000
 5859,'BROOKLYN ~15', 161.0000,1,   7,   1,   1,1.03813970, -88.968214, 1.10000, 0.90000, 1.10000, 0.90000
 5860,'BROOKLYN ~16', 161.0000,1,   7,   1,   1,1.03788483, -89.000712, 1.10000, 0.90000, 1.10000, 0.90000
 5861,'BROOKLYN ~51', 161.0000,1,   7,   1,   1,1.03680456, -89.654702, 1.10000, 0.90000, 1.10000, 0.90000
 5862,'BROOKLYN ~52', 161.0000,1,   7,   1,   1,1.03666234, -89.675145, 1.10000, 0.90000, 1.10000, 0.90000
 5863,'BROOKLYN ~75', 161.0000,1,   7,   1,   1,1.03883600, -89.126257, 1.10000, 0.90000, 1.10000, 0.90000
 5864,'BROOKLYN ~76', 161.0000,1,   7,   1,   1,1.03895521, -89.117945, 1.10000, 0.90000, 1.10000, 0.90000
 5865,'BROOKLYN ~89', 161.0000,1,   7,   1,   1,1.03318024, -89.776478, 1.10000, 0.90000, 1.10000, 0.90000
 5866,'BROOKLYN ~90', 161.0000,1,   7,   1,   1,1.03515160, -90.930650, 1.10000, 0.90000, 1.10000, 0.90000
 5867,'BROOKLYN ~91', 161.0000,1,   7,   1,   1,1.03469002, -90.955300, 1.10000, 0.90000, 1.10000, 0.90000
 5868,'BROOKLYN ~92', 161.0000,1,   7,   1,   1,1.03477585, -90.991480, 1.10000, 0.90000, 1.10000, 0.90000
 5869,'BROOKLYN ~93', 161.0000,1,   7,   1,   1,1.03453338, -91.009081, 1.10000, 0.90000, 1.10000, 0.90000
 5870,'BROOKLYN ~94', 161.0000,1,   7,   1,   1,1.03702486, -89.180919, 1.10000, 0.90000, 1.10000, 0.90000
 5871,'BROOKLYN ~95', 161.0000,1,   7,   1,   1,1.03682911, -89.210276, 1.10000, 0.90000, 1.10000, 0.90000
 5872,'BROOKLYN ~96', 161.0000,1,   7,   1,   1,1.03671825, -88.736479, 1.10000, 0.90000, 1.10000, 0.90000
 5873,'BROOKLYN ~97', 138.0000,1,   7,   1,   1,1.03881586, -91.112531, 1.10000, 0.90000, 1.10000, 0.90000
 5874,'BROOKLYN ~98', 161.0000,1,   7,   1,   1,1.03724813, -88.726889, 1.10000, 0.90000, 1.10000, 0.90000
 5875,'BROOKLYN ~99', 161.0000,1,   7,   1,   1,1.03687525, -89.149938, 1.10000, 0.90000, 1.10000, 0.90000
 5876,'BROOKLYN~100', 161.0000,1,   7,   1,   1,1.03659725, -89.178269, 1.10000, 0.90000, 1.10000, 0.90000
 5877,'BROOKLYN 2~1', 161.0000,1,   7,   1,   1,1.03625965, -90.099129, 1.10000, 0.90000, 1.10000, 0.90000
 5878,'BROOKLYN 2~2', 161.0000,1,   7,   1,   1,1.03715467, -90.251429, 1.10000, 0.90000, 1.10000, 0.90000
 5879,'BROOKLYN 2~3', 161.0000,1,   7,   1,   1,1.03738034, -88.483202, 1.10000, 0.90000, 1.10000, 0.90000
 5880,'BROOKLYN 2~4', 161.0000,1,   7,   1,   1,1.03768671, -88.451073, 1.10000, 0.90000, 1.10000, 0.90000
 5881,'BROOKLYN 2~5', 161.0000,1,   7,   1,   1,1.03823090, -90.889546, 1.10000, 0.90000, 1.10000, 0.90000
 5882,'BROOKLYN 2~6', 161.0000,1,   7,   1,   1,1.03702307, -92.153281, 1.10000, 0.90000, 1.10000, 0.90000
 5883,'BROOKLYN 2~7', 161.0000,1,   7,   1,   1,1.03642321, -90.707405, 1.10000, 0.90000, 1.10000, 0.90000
 5884,'BROOKLYN 2~8', 161.0000,1,   7,   1,   1,1.03495121, -90.287806, 1.10000, 0.90000, 1.10000, 0.90000
 5885,'BROOKLYN 2~9', 161.0000,1,   7,   1,   1,1.03601027, -88.945708, 1.10000, 0.90000, 1.10000, 0.90000
 5886,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03601694, -91.810371, 1.10000, 0.90000, 1.10000, 0.90000
 5887,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03200018, -91.560277, 1.10000, 0.90000, 1.10000, 0.90000
 5888,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03173697, -91.590351, 1.10000, 0.90000, 1.10000, 0.90000
 5889,'BROOKLYN 3~1', 161.0000,1,   7,   1,   1,1.03645527, -89.898588, 1.10000, 0.90000, 1.10000, 0.90000
 5890,'BROOKLYN 3~2', 161.0000,1,   7,   1,   1,1.03628612, -89.912542, 1.10000, 0.90000, 1.10000, 0.90000
 5891,'BROOKLYN 3~3', 161.0000,1,   7,   1,   1,1.03661275, -89.588531, 1.10000, 0.90000, 1.10000, 0.90000
 5892,'BROOKLYN 3~4', 161.0000,1,   7,   1,   1,1.03638208, -89.611754, 1.10000, 0.90000, 1.10000, 0.90000
 5893,'BROOKLYN 3~5', 161.0000,1,   7,   1,   1,1.03584397, -91.140139, 1.10000, 0.90000, 1.10000, 0.90000
 5894,'BROOKLYN 3~6', 161.0000,1,   7,   1,   1,1.03946650, -90.850668, 1.10000, 0.90000, 1.10000, 0.90000
 5895,'BROOKLYN 3~7', 161.0000,1,   7,   1,   1,1.03750169, -90.463349, 1.10000, 0.90000, 1.10000, 0.90000
 5896,'BROOKLYN 3~8', 161.0000,1,   7,   1,   1,1.03533375, -89.968276, 1.10000, 0.90000, 1.10000, 0.90000
 5897,'BROOKLYN 3~9', 161.0000,1,   7,   1,   1,1.03411269, -91.171885, 1.10000, 0.90000, 1.10000, 0.90000
 5898,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03539360, -91.450086, 1.10000, 0.90000, 1.10000, 0.90000
 5899,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03530097, -90.951981, 1.10000, 0.90000, 1.10000, 0.90000
 5900,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03475869, -90.980066, 1.10000, 0.90000, 1.10000, 0.90000
 5901,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03496039, -90.961283, 1.10000, 0.90000, 1.10000, 0.90000
 5902,'BROOKLYN 4~1', 161.0000,1,   7,   1,   1,1.03543198, -92.003591, 1.10000, 0.90000, 1.10000, 0.90000
 5903,'BROOKLYN 4~2', 161.0000,1,   7,   1,   1,1.03457808, -91.301208, 1.10000, 0.90000, 1.10000, 0.90000
 5904,'BROOKLYN 4~3', 161.0000,1,   7,   1,   1,1.03468645, -91.291632, 1.10000, 0.90000, 1.10000, 0.90000
 5905,'BROOKLYN 4~4', 161.0000,1,   7,   1,   1,1.03506672, -89.756786, 1.10000, 0.90000, 1.10000, 0.90000
 5906,'BROOKLYN 4~5', 161.0000,1,   7,   1,   1,1.03535235, -89.718086, 1.10000, 0.90000, 1.10000, 0.90000
 5907,'BROOKLYN 4~6', 161.0000,1,   7,   1,   1,1.03627193, -91.093284, 1.10000, 0.90000, 1.10000, 0.90000
 5908,'BROOKLYN 4~7', 161.0000,1,   7,   1,   1,1.03616393, -91.103003, 1.10000, 0.90000, 1.10000, 0.90000
 5909,'BROOKLYN 4~8', 161.0000,1,   7,   1,   1,1.03516710, -91.493102, 1.10000, 0.90000, 1.10000, 0.90000
 5910,'BROOKLYN 4~9', 161.0000,1,   7,   1,   1,1.03541243, -91.462298, 1.10000, 0.90000, 1.10000, 0.90000
 5911,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03534865, -91.019401, 1.10000, 0.90000, 1.10000, 0.90000
 5912,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03517663, -91.046920, 1.10000, 0.90000, 1.10000, 0.90000
 5913,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03660607, -91.280246, 1.10000, 0.90000, 1.10000, 0.90000
 5914,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03523839, -90.254953, 1.10000, 0.90000, 1.10000, 0.90000
 5915,'BROOKLYN ~14', 161.0000,1,   7,   1,   1,1.03499174, -90.276748, 1.10000, 0.90000, 1.10000, 0.90000
 5916,'BROOKLYN ~15', 161.0000,1,   7,   1,   1,1.03520775, -90.252187, 1.10000, 0.90000, 1.10000, 0.90000
 5917,'BROOKLYN ~16', 161.0000,1,   7,   1,   1,1.03697407, -90.427128, 1.10000, 0.90000, 1.10000, 0.90000
 5918,'BROOKLYN 5~1', 161.0000,1,   7,   1,   1,1.03313744, -91.636284, 1.10000, 0.90000, 1.10000, 0.90000
 5919,'BROOKLYN 5~2', 161.0000,1,   7,   1,   1,1.03300858, -91.647396, 1.10000, 0.90000, 1.10000, 0.90000
 5920,'BROOKLYN 5~3', 161.0000,1,   7,   1,   1,1.03583813, -91.823205, 1.10000, 0.90000, 1.10000, 0.90000
 5921,'BROOKLYN 5~4', 161.0000,1,   7,   1,   1,1.03426850, -91.509795, 1.10000, 0.90000, 1.10000, 0.90000
 5922,'BROOKLYN 5~5', 161.0000,1,   7,   1,   1,1.03491199, -90.958613, 1.10000, 0.90000, 1.10000, 0.90000
 5923,'BROOKLYN 5~6', 161.0000,1,   7,   1,   1,1.03506482, -90.935404, 1.10000, 0.90000, 1.10000, 0.90000
 5924,'BROOKLYN 5~7', 161.0000,1,   7,   1,   1,1.03705907, -88.955154, 1.10000, 0.90000, 1.10000, 0.90000
 5925,'BROOKLYN 5~8', 161.0000,1,   7,   1,   1,1.03662765, -89.005267, 1.10000, 0.90000, 1.10000, 0.90000
 5926,'BROOKLYN 5~9', 161.0000,1,   7,   1,   1,1.03609240, -91.035999, 1.10000, 0.90000, 1.10000, 0.90000
 5927,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03720546, -90.226273, 1.10000, 0.90000, 1.10000, 0.90000
 5928,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03558087, -90.901786, 1.10000, 0.90000, 1.10000, 0.90000
 5929,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03484762, -90.959733, 1.10000, 0.90000, 1.10000, 0.90000
 5930,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03535473, -90.692017, 1.10000, 0.90000, 1.10000, 0.90000
 5931,'BROOKLYN ~14', 161.0000,1,   7,   1,   1,1.03570175, -90.667879, 1.10000, 0.90000, 1.10000, 0.90000
 5932,'BROOKLYN ~15', 161.0000,1,   7,   1,   1,1.03490674, -90.955409, 1.10000, 0.90000, 1.10000, 0.90000
 5933,'BROOKLYN 6~1', 161.0000,1,   7,   1,   1,1.03502977, -90.209997, 1.10000, 0.90000, 1.10000, 0.90000
 5934,'BROOKLYN 6~2', 161.0000,1,   7,   1,   1,1.03483248, -90.236908, 1.10000, 0.90000, 1.10000, 0.90000
 5935,'BROOKLYN 6~3', 161.0000,1,   7,   1,   1,1.03412354, -90.112830, 1.10000, 0.90000, 1.10000, 0.90000
 5936,'BROOKLYN 6~4', 161.0000,1,   7,   1,   1,1.03758395, -90.289322, 1.10000, 0.90000, 1.10000, 0.90000
 5937,'BROOKLYN 6~5', 161.0000,1,   7,   1,   1,1.03755689, -90.404227, 1.10000, 0.90000, 1.10000, 0.90000
 5938,'BROOKLYN 6~6', 161.0000,1,   7,   1,   1,1.03823054, -90.562680, 1.10000, 0.90000, 1.10000, 0.90000
 5939,'BROOKLYN 6~7', 161.0000,1,   7,   1,   1,1.03998601, -90.534397, 1.10000, 0.90000, 1.10000, 0.90000
 5940,'BROOKLYN 6~8', 161.0000,1,   7,   1,   1,1.03525543, -90.295053, 1.10000, 0.90000, 1.10000, 0.90000
 5941,'BROOKLYN 6~9', 161.0000,1,   7,   1,   1,1.03393602, -89.586073, 1.10000, 0.90000, 1.10000, 0.90000
 5942,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03333569, -91.008337, 1.10000, 0.90000, 1.10000, 0.90000
 5943,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03296554, -91.034387, 1.10000, 0.90000, 1.10000, 0.90000
 5944,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03643596, -91.488922, 1.10000, 0.90000, 1.10000, 0.90000
 5945,'BROOKLYN 7~1', 161.0000,1,   7,   1,   1,1.03532529, -90.960361, 1.10000, 0.90000, 1.10000, 0.90000
 5946,'BROOKLYN 7~2', 161.0000,1,   7,   1,   1,1.04157197, -92.052966, 1.10000, 0.90000, 1.10000, 0.90000
 5947,'BROOKLYN 7~3', 161.0000,1,   7,   1,   1,1.04049349, -91.995756, 1.10000, 0.90000, 1.10000, 0.90000
 5948,'BROOKLYN 7~4', 161.0000,1,   7,   1,   1,1.03957164, -92.118604, 1.10000, 0.90000, 1.10000, 0.90000
 5949,'BROOKLYN 7~5', 161.0000,1,   7,   1,   1,1.03902757, -92.166108, 1.10000, 0.90000, 1.10000, 0.90000
 5950,'BROOKLYN 7~6', 161.0000,1,   7,   1,   1,1.03912199, -92.152052, 1.10000, 0.90000, 1.10000, 0.90000
 5951,'BROOKLYN 7~7', 161.0000,1,   7,   1,   1,1.03662527, -90.504774, 1.10000, 0.90000, 1.10000, 0.90000
 5952,'BROOKLYN 7~8', 161.0000,1,   7,   1,   1,1.03525448, -91.832604, 1.10000, 0.90000, 1.10000, 0.90000
 5953,'BROOKLYN 7~9', 161.0000,1,   7,   1,   1,1.03508770, -91.846831, 1.10000, 0.90000, 1.10000, 0.90000
 5954,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03434539, -91.286011, 1.10000, 0.90000, 1.10000, 0.90000
 5955,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03603315, -90.528290, 1.10000, 0.90000, 1.10000, 0.90000
 5956,'BROOKLYN ~12', 161.0000,1,   7,   1,   1,1.03108621, -91.503348, 1.10000, 0.90000, 1.10000, 0.90000
 5957,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03130901, -91.477857, 1.10000, 0.90000, 1.10000, 0.90000
 5958,'BROOKLYN ~14', 161.0000,1,   7,   1,   1,1.03236592, -91.217176, 1.10000, 0.90000, 1.10000, 0.90000
 5959,'BROOKLYN 8~1', 161.0000,1,   7,   1,   1,1.03685248, -91.695146, 1.10000, 0.90000, 1.10000, 0.90000
 5960,'BROOKLYN 8~2', 161.0000,1,   7,   1,   1,1.03489947, -91.831320, 1.10000, 0.90000, 1.10000, 0.90000
 5961,'BROOKLYN 8~3', 161.0000,1,   7,   1,   1,1.03634274, -90.866760, 1.10000, 0.90000, 1.10000, 0.90000
 5962,'BROOKLYN 8~4', 161.0000,1,   7,   1,   1,1.03564715, -91.018855, 1.10000, 0.90000, 1.10000, 0.90000
 5963,'BROOKLYN 8~5', 161.0000,1,   7,   1,   1,1.03550637, -91.030897, 1.10000, 0.90000, 1.10000, 0.90000
 5964,'BROOKLYN 8~6', 161.0000,1,   7,   1,   1,1.03300858, -91.518948, 1.10000, 0.90000, 1.10000, 0.90000
 5965,'BROOKLYN 8~7', 161.0000,1,   7,   1,   1,1.03343499, -91.485425, 1.10000, 0.90000, 1.10000, 0.90000
 5966,'BROOKLYN 8~8', 161.0000,1,   7,   1,   1,1.03570521, -91.858183, 1.10000, 0.90000, 1.10000, 0.90000
 5967,'BROOKLYN 8~9', 161.0000,1,   7,   1,   1,1.03633666, -91.629303, 1.10000, 0.90000, 1.10000, 0.90000
 5968,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03625846, -91.643093, 1.10000, 0.90000, 1.10000, 0.90000
 5969,'BROOKLYN ~11', 138.0000,1,   7,   1,   1,1.04755032, -92.112423, 1.10000, 0.90000, 1.10000, 0.90000
 5970,'BROOKLYN ~12', 138.0000,1,   7,   1,   1,1.04743648, -92.096748, 1.10000, 0.90000, 1.10000, 0.90000
 5971,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03863013, -90.622868, 1.10000, 0.90000, 1.10000, 0.90000
 5972,'BROOKLYN ~14', 161.0000,1,   7,   1,   1,1.03854036, -90.635313, 1.10000, 0.90000, 1.10000, 0.90000
 5973,'BROOKLYN ~15', 161.0000,1,   7,   1,   1,1.03794074, -90.488682, 1.10000, 0.90000, 1.10000, 0.90000
 5974,'BROOKLYN ~16', 138.0000,1,   7,   1,   1,1.04054666, -89.347016, 1.10000, 0.90000, 1.10000, 0.90000
 5975,'BROOKLYN ~17',  13.8000,1,   7,   1,   1,1.04155529, -88.949123, 1.10000, 0.90000, 1.10000, 0.90000
 5977,'BROOKLYN ~19', 161.0000,1,   7,   1,   1,1.03773081, -90.515108, 1.10000, 0.90000, 1.10000, 0.90000
 5978,'BROOKLYN 9~1', 161.0000,1,   7,   1,   1,1.03244638, -91.597666, 1.10000, 0.90000, 1.10000, 0.90000
 5979,'BROOKLYN 9~2', 161.0000,1,   7,   1,   1,1.03672910, -90.482187, 1.10000, 0.90000, 1.10000, 0.90000
 5980,'BROOKLYN 9~3', 161.0000,1,   7,   1,   1,1.03305411, -91.492269, 1.10000, 0.90000, 1.10000, 0.90000
 5981,'BROOKLYN 9~4', 161.0000,1,   7,   1,   1,1.03357542, -92.023637, 1.10000, 0.90000, 1.10000, 0.90000
 5982,'BROOKLYN 9~5', 161.0000,1,   7,   1,   1,1.03750229, -92.211748, 1.10000, 0.90000, 1.10000, 0.90000
 5983,'BROOKLYN 9~6', 161.0000,1,   7,   1,   1,1.03654552, -90.502172, 1.10000, 0.90000, 1.10000, 0.90000
 5984,'BROOKLYN 9~7', 161.0000,1,   7,   1,   1,1.03653049, -91.033574, 1.10000, 0.90000, 1.10000, 0.90000
 5985,'BROOKLYN 9~8', 161.0000,1,   7,   1,   1,1.03470016, -91.683733, 1.10000, 0.90000, 1.10000, 0.90000
 5986,'BROOKLYN 9~9', 161.0000,1,   7,   1,   1,1.03922331, -91.749084, 1.10000, 0.90000, 1.10000, 0.90000
 5987,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03909981, -91.760211, 1.10000, 0.90000, 1.10000, 0.90000
 5988,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03604126, -90.528543, 1.10000, 0.90000, 1.10000, 0.90000
 5989,'BROOKLYN 1~2', 161.0000,1,   7,   1,   1,1.03389025, -91.383184, 1.10000, 0.90000, 1.10000, 0.90000
 5990,'BROOKLYN 1~3', 161.0000,1,   7,   1,   1,1.03378975, -91.395239, 1.10000, 0.90000, 1.10000, 0.90000
 5991,'BROOKLYN 1~4', 161.0000,1,   7,   1,   1,1.03916371, -92.087213, 1.10000, 0.90000, 1.10000, 0.90000
 5992,'BROOKLYN 1~5', 161.0000,1,   7,   1,   1,1.03805530, -91.578562, 1.10000, 0.90000, 1.10000, 0.90000
 5993,'BROOKLYN 1~6', 161.0000,1,   7,   1,   1,1.03274417, -91.759623, 1.10000, 0.90000, 1.10000, 0.90000
 5994,'BROOKLYN 1~7', 161.0000,1,   7,   1,   1,1.03508019, -91.127687, 1.10000, 0.90000, 1.10000, 0.90000
 5995,'BROOKLYN 1~8', 161.0000,1,   7,   1,   1,1.03132725, -91.552238, 1.10000, 0.90000, 1.10000, 0.90000
 5996,'BROOKLYN 1~9', 161.0000,1,   7,   1,   1,1.04014432, -91.726456, 1.10000, 0.90000, 1.10000, 0.90000
 5997,'BROOKLYN ~10', 161.0000,1,   7,   1,   1,1.03987503, -91.752199, 1.10000, 0.90000, 1.10000, 0.90000
 5998,'BROOKLYN ~11', 161.0000,1,   7,   1,   1,1.03509462, -90.911211, 1.10000, 0.90000, 1.10000, 0.90000
 5999,'BROOKLYN ~12', 138.0000,1,   7,   1,   1,1.04706669, -92.051627, 1.10000, 0.90000, 1.10000, 0.90000
 6000,'BROOKLYN ~13', 161.0000,1,   7,   1,   1,1.03716040, -91.405942, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'BROOKLYN ~14', 161.0000,1,   7,   1,   1,1.03698945, -91.428844, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'BROOKLYN ~17', 161.0000,1,   7,   1,   1,1.03411651, -91.621045, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'BROOKLYN ~18', 161.0000,1,   7,   1,   1,1.03306901, -90.771875, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'BROOKLYN ~19', 161.0000,1,   7,   1,   1,1.03763676, -92.173061, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'BROOKLYN ~20', 161.0000,1,   7,   1,   1,1.03612721, -89.761103, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'BALDWIN 1 1 ', 161.0000,1,   7,   1,   1,1.03535450, -89.537004, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'BALDWIN 2 1 ', 161.0000,1,   7,   1,   1,1.03699446, -88.529203, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'BALDWIN 3 1 ', 161.0000,1,   7,   1,   1,1.03781760, -88.669031, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'BALDWIN 3 2 ', 161.0000,1,   7,   1,   1,1.03770220, -88.676797, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'BELLMORE 1 1', 161.0000,1,   7,   1,   1,1.03878665, -87.938788, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'BELLMORE 2 1', 161.0000,1,   7,   1,   1,1.03478622, -88.410570, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'BELLMORE 3 1', 161.0000,1,   7,   1,   1,1.03410423, -88.690177, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'BETHPAGE 1 1', 161.0000,1,   7,   1,   1,1.03730202, -88.084264, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'BETHPAGE 1 2', 161.0000,1,   7,   1,   1,1.03724504, -88.093458, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'EAST MEADO~1', 161.0000,1,   7,   1,   1,1.03581154, -89.486133, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'EAST MEADO~2', 161.0000,1,   7,   1,   1,1.03615928, -89.638706, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'EAST MEADO~3', 161.0000,1,   7,   1,   1,1.03272140, -89.088507, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'ELMONT 1 1  ', 161.0000,1,   7,   1,   1,1.03316391, -89.097571, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'ELMONT 2 1  ', 161.0000,1,   7,   1,   1,1.03215849, -90.825301, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'ELMONT 3 1  ', 161.0000,1,   7,   1,   1,1.03480780, -89.830648, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'ELMONT 3 2  ', 161.0000,1,   7,   1,   1,1.03474665, -89.840087, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'FARMINGDAL~2', 161.0000,1,   7,   1,   1,1.03723168, -88.016502, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'FARMINGDAL~3', 161.0000,1,   7,   1,   1,1.03131914, -88.991648, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'FARMINGDAL~4', 161.0000,1,   7,   1,   1,1.03391480, -88.285222, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'FARMINGDAL~5', 161.0000,1,   7,   1,   1,1.03503585, -88.553013, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'FLORAL PAR~1', 161.0000,1,   7,   1,   1,1.03306961, -88.996388, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'FLORAL PAR~2', 161.0000,1,   7,   1,   1,1.03313136, -88.987625, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'FLORAL PAR~3', 161.0000,1,   7,   1,   1,1.03478765, -89.630735, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'FRANKLIN S~1', 161.0000,1,   7,   1,   1,1.03583610, -89.550187, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'FREEPORT 4 1', 161.0000,1,   7,   1,   1,1.03451490, -89.315652, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'FREEPORT 4 2', 161.0000,1,   7,   1,   1,1.03421795, -89.333110, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'FREEPORT 5 1', 161.0000,1,   7,   1,   1,1.03655231, -88.680075, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'FREEPORT 5 2', 161.0000,1,   7,   1,   1,1.03607845, -88.712573, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'FREEPORT 6 1', 161.0000,1,   7,   1,   1,1.03667891, -88.683675, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'GARDEN CIT~2', 161.0000,1,   7,   1,   1,1.03511643, -88.491145, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'GARDEN CI~25', 161.0000,1,   7,   1,   1,1.03819001, -88.196887, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'GARDEN CI~26', 161.0000,1,   7,   1,   1,1.03808820, -88.207809, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'GLEN COVE ~1', 161.0000,1,   7,   1,   1,1.03566360, -87.403363, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'GLEN COVE ~2', 161.0000,1,   7,   1,   1,1.03557181, -87.421463, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'GLEN COVE ~3', 161.0000,1,   7,   1,   1,1.04109347, -87.496110, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'GLEN COVE ~4', 161.0000,1,   7,   1,   1,1.03631008, -85.405635, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'GLEN HEAD 1 ', 161.0000,1,   7,   1,   1,1.04092312, -87.500037, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'GREAT NECK 1', 161.0000,1,   7,   1,   1,1.03244889, -90.237358, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'GREAT NECK 2', 161.0000,1,   7,   1,   1,1.03233099, -90.246299, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'HEMPSTEAD ~1', 161.0000,1,   7,   1,   1,1.03924024, -88.076444, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'HEMPSTEAD ~2', 161.0000,1,   7,   1,   1,1.03546512, -89.086472, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'HEMPSTEAD ~3', 161.0000,1,   7,   1,   1,1.03533912, -89.545959, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'HEMPSTEAD ~4', 161.0000,1,   7,   1,   1,1.03466487, -89.612157, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'HEMPSTEAD ~5', 161.0000,1,   7,   1,   1,1.03503084, -89.590417, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'HEMPSTEAD ~6', 161.0000,1,   7,   1,   1,1.03875172, -88.139684, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'HEMPSTEAD ~7', 161.0000,1,   7,   1,   1,1.03885329, -88.129391, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'HICKSVILLE~1', 161.0000,1,   7,   1,   1,1.03428090, -89.377718, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'HICKSVILLE~2', 161.0000,1,   7,   1,   1,1.03453767, -89.357603, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'HICKSVILLE~3', 161.0000,1,   7,   1,   1,1.03558815, -88.283965, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'HICKSVILLE~4', 161.0000,1,   7,   1,   1,1.03496850, -88.504389, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'HICKSVILLE~5', 161.0000,1,   7,   1,   1,1.03488195, -88.513439, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'HICKSVILLE~6', 161.0000,1,   7,   1,   1,1.03561342, -89.151693, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'JERICHO 4 1 ', 161.0000,1,   7,   1,   1,1.03945875, -87.718105, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'LEVITTOWN ~1', 161.0000,1,   7,   1,   1,1.03597736, -88.194333, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'LEVITTOWN ~6', 161.0000,1,   7,   1,   1,1.03225958, -88.741007, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'LEVITTOWN ~7', 161.0000,1,   7,   1,   1,1.03219128, -88.752134, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'LEVITTOWN ~8', 161.0000,1,   7,   1,   1,1.03467691, -88.587226, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'LONG BEACH~1', 161.0000,1,   7,   1,   1,1.03645694, -88.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'LONG BEACH~2', 161.0000,1,   7,   1,   1,1.03639889, -88.717197, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'LONG BEAC~17', 161.0000,1,   7,   1,   1,1.03569055, -90.063865, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'LONG BEAC~56', 161.0000,1,   7,   1,   1,1.03701496, -88.440438, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'LYNBROOK 1  ', 500.0000,1,   7,   1,   1,1.04131556, -84.822514, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'LYNBROOK 2  ', 161.0000,1,   7,   1,   1,1.03889930, -87.961471, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'LYNBROOK 3  ', 500.0000,1,   7,   1,   1,1.04123187, -84.830861, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'MASSAPEQUA~1', 161.0000,1,   7,   1,   1,1.03193641, -89.047300, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'MASSAPEQUA~2', 161.0000,1,   7,   1,   1,1.03174591, -89.074942, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'MASSAPEQUA~3', 161.0000,1,   7,   1,   1,1.03435934, -88.335554, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'MASSAPEQUA~4', 161.0000,1,   7,   1,   1,1.03423989, -88.345403, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'MASSAPEQUA~5', 161.0000,1,   7,   1,   1,1.03115511, -88.966267, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'MASSAPEQUA~6', 161.0000,1,   7,   1,   1,1.03107154, -88.977038, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'MASSAPEQUA~7', 161.0000,1,   7,   1,   1,1.02252543, -90.207026, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'MASSAPEQUA~8', 161.0000,1,   7,   1,   1,1.03675723, -88.519648, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'MASSAPEQUA~9', 161.0000,1,   7,   1,   1,1.03109062, -88.891142, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'MERRICK 1 1 ', 161.0000,1,   7,   1,   1,1.03647649, -88.628255, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'MERRICK 2 1 ', 161.0000,1,   7,   1,   1,1.03589690, -88.971519, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'MERRICK 2 2 ', 161.0000,1,   7,   1,   1,1.03593886, -88.962702, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'MINEOLA 1 1 ', 161.0000,1,   7,   1,   1,1.03730631, -89.779121, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'MINEOLA 2 1 ', 161.0000,1,   7,   1,   1,1.03842068, -87.837025, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'MINEOLA 3 1 ', 161.0000,1,   7,   1,   1,1.03869903, -87.467573, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'NEW HYDE P~1', 161.0000,1,   7,   1,   1,1.03432500, -88.456161, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'NEW HYDE P~2', 161.0000,1,   7,   1,   1,1.03444135, -88.436565, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'NEW HYDE P~3', 161.0000,1,   7,   1,   1,1.03348291, -88.692581, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'NEW HYDE P~4', 161.0000,1,   7,   1,   1,1.03379476, -88.682678, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'OCEANSIDE ~1', 161.0000,1,   7,   1,   1,1.03628290, -88.455225, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'OCEANSIDE ~2', 161.0000,1,   7,   1,   1,1.03628767, -88.703243, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'OYSTER BAY 1', 161.0000,1,   7,   1,   1,1.04025519, -86.850336, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'PLAINVIEW ~1', 161.0000,1,   7,   1,   1,1.03593624, -88.017588, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'PLAINVIEW ~2', 161.0000,1,   7,   1,   1,1.03607440, -88.004611, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'PLAINVIEW~13', 161.0000,1,   7,   1,   1,1.03671849, -88.017561, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'PLAINVIEW~14', 161.0000,1,   7,   1,   1,1.03667402, -88.024131, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'PLAINVIEW~15', 161.0000,1,   7,   1,   1,1.03412652, -88.729683, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'PORT WASHI~1', 161.0000,1,   7,   1,   1,1.03406858, -87.598037, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'PORT WASHI~2', 161.0000,1,   7,   1,   1,1.03399754, -87.604368, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'PORT WASHI~3', 161.0000,1,   7,   1,   1,1.03466928, -87.640316, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'PORT WASHI~4', 161.0000,1,   7,   1,   1,1.03590345, -88.098737, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'ROCKVILLE~23', 161.0000,1,   7,   1,   1,1.03772676, -88.307564, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'ROCKVILLE~24', 161.0000,1,   7,   1,   1,1.03907800, -89.953578, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'ROCKVILLE~25', 161.0000,1,   7,   1,   1,1.03886509, -89.972702, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'ROCKVILLE~26', 161.0000,1,   7,   1,   1,1.03459847, -89.079020, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'ROSLYN HEI~1', 161.0000,1,   7,   1,   1,1.04021156, -87.628096, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'ROSLYN HEI~2', 161.0000,1,   7,   1,   1,1.04026055, -87.623363, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'SEAFORD 1 1 ', 161.0000,1,   7,   1,   1,1.03520024, -89.038851, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'SEAFORD 2 1 ', 161.0000,1,   7,   1,   1,1.03340733, -88.859060, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'SEAFORD 2 2 ', 161.0000,1,   7,   1,   1,1.03346252, -88.843324, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'SYOSSET 1 1 ', 161.0000,1,   7,   1,   1,1.03947234, -87.847270, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'SYOSSET 2 1 ', 161.0000,1,   7,   1,   1,1.03361201, -89.059882, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'SYOSSET 3 1 ', 161.0000,1,   7,   1,   1,1.03689480, -88.072277, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'UNIONDALE ~1', 161.0000,1,   7,   1,   1,1.03699362, -89.316314, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'UNIONDALE ~2', 161.0000,1,   7,   1,   1,1.03705895, -89.310331, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'UNIONDALE ~3', 161.0000,1,   7,   1,   1,1.03658891, -88.851759, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'VALLEY STR~1', 161.0000,1,   7,   1,   1,1.03628731, -88.875029, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'VALLEY STR~2', 161.0000,1,   7,   1,   1,1.03623641, -88.885350, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'VALLEY STR~3', 161.0000,1,   7,   1,   1,1.03319383, -89.881628, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'VALLEY STR~4', 161.0000,1,   7,   1,   1,1.03628671, -88.922820, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'VALLEY STR~5', 161.0000,1,   7,   1,   1,1.03638136, -88.910171, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'VALLEY STR~6', 161.0000,1,   7,   1,   1,1.03130376, -90.723613, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'WANTAGH 1 1 ', 161.0000,1,   7,   1,   1,1.03154314, -88.627134, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'WANTAGH 2 1 ', 161.0000,1,   7,   1,   1,1.03320563, -89.550952, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'WANTAGH 3 1 ', 161.0000,1,   7,   1,   1,1.03829658, -88.626950, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'WANTAGH 3 2 ', 161.0000,1,   7,   1,   1,1.03819740, -88.634436, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'WANTAGH 4 1 ', 161.0000,1,   7,   1,   1,1.03332090, -88.858978, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'WEST HEMPS~1', 161.0000,1,   7,   1,   1,1.03360093, -89.355615, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'WESTBURY 1 1', 161.0000,1,   7,   1,   1,1.03366554, -88.955469, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'WESTBURY 1 2', 161.0000,1,   7,   1,   1,1.03358257, -88.965782, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'WESTBURY 2 1', 161.0000,1,   7,   1,   1,1.03443098, -89.558041, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'WESTBURY 2 2', 161.0000,1,   7,   1,   1,1.03428137, -89.579003, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'WESTBURY 3 1', 161.0000,1,   7,   1,   1,1.03440845, -89.468791, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'WESTBURY 3 2', 161.0000,1,   7,   1,   1,1.03433990, -89.477821, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'WESTBURY 4 1', 161.0000,1,   7,   1,   1,1.03495765, -89.146768, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'WESTBURY 4 2', 161.0000,1,   7,   1,   1,1.03504705, -89.135847, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'WESTBURY 5 1', 161.0000,1,   7,   1,   1,1.03623033, -88.275387, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'WOODMERE 1  ', 161.0000,1,   7,   1,   1,1.03390455, -90.238608, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'WOODMERE 2  ', 161.0000,1,   7,   1,   1,1.03375471, -90.248683, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'NEW YORK 1 1', 161.0000,1,   7,   1,   1,1.03327262, -88.510946, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'NEW YORK 2 1', 161.0000,1,   7,   1,   1,1.03411913, -87.834156, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'NEW YORK 2 2', 161.0000,1,   7,   1,   1,1.03424215, -87.823167, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'NEW YORK 3 1', 161.0000,1,   7,   1,   1,1.03351367, -89.844090, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'NEW YORK 4 1', 161.0000,1,   7,   1,   1,1.03245294, -89.581906, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'NEW YORK 4 2', 138.0000,1,   7,   1,   1,1.03150308, -91.510110, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'NEW YORK 4 3',  13.8000,1,   7,   1,   1,1.03157580, -93.020988, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'NEW YORK 4 5', 161.0000,1,   7,   1,   1,1.03236890, -89.591352, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'NEW YORK 5 1', 161.0000,1,   7,   1,   1,1.03338623, -89.610081, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'NEW YORK 6 1', 161.0000,1,   7,   1,   1,1.03318834, -89.549627, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'NEW YORK 7 1', 161.0000,1,   7,   1,   1,1.03051805, -89.043202, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'NEW YORK 8 1', 161.0000,1,   7,   1,   1,1.03351998, -88.757530, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'NEW YORK 9 1', 161.0000,1,   7,   1,   1,1.03239429, -89.726836, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'NEW YORK 9 2', 161.0000,1,   7,   1,   1,1.03213608, -89.754020, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'NEW YORK 1~1', 161.0000,1,   7,   1,   1,1.03626561, -90.237891, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'NEW YORK 1~2', 161.0000,1,   7,   1,   1,1.03330505, -89.799270, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'NEW YORK 1~3', 161.0000,1,   7,   1,   1,1.03742528, -88.673532, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'NEW YORK 1~4', 161.0000,1,   7,   1,   1,1.03112066, -89.946802, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'NEW YORK 1~5', 161.0000,1,   7,   1,   1,1.03315508, -89.365533, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'NEW YORK 1~6', 161.0000,1,   7,   1,   1,1.03305471, -89.382499, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'NEW YORK 1~7', 161.0000,1,   7,   1,   1,1.03617966, -89.394793, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'NEW YORK 1~8', 161.0000,1,   7,   1,   1,1.03216743, -89.800704, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'NEW YORK 1~9', 161.0000,1,   7,   1,   1,1.03202605, -89.812568, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.03279519, -89.734342, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'NEW YORK ~11', 161.0000,1,   7,   1,   1,1.03520143, -89.271645, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03249347, -88.999134, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'NEW YORK 2~1', 161.0000,1,   7,   1,   1,1.03355622, -88.328464, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'NEW YORK 2~2', 161.0000,1,   7,   1,   1,1.03531361, -89.440405, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'NEW YORK 2~3', 161.0000,1,   7,   1,   1,1.03552866, -89.415823, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'NEW YORK 2~4', 161.0000,1,   7,   1,   1,1.03576124, -90.779088, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'NEW YORK 2~5', 161.0000,1,   7,   1,   1,1.03598046, -90.757819, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'NEW YORK 2~6', 161.0000,1,   7,   1,   1,1.04128528, -89.839165, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'NEW YORK 2~7', 161.0000,1,   7,   1,   1,1.03958094, -89.798273, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'NEW YORK 2~8', 161.0000,1,   7,   1,   1,1.03033423, -89.727546, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'NEW YORK 2~9', 161.0000,1,   7,   1,   1,1.03126085, -89.981431, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.03146708, -89.919563, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'NEW YORK ~11', 161.0000,1,   7,   1,   1,1.03398383, -89.093882, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03925097, -89.342877, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03465104, -88.944786, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'NEW YORK ~14', 161.0000,1,   7,   1,   1,1.03481007, -88.924644, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'NEW YORK 3~1', 161.0000,1,   7,   1,   1,1.03496361, -89.692316, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'NEW YORK 3~2', 161.0000,1,   7,   1,   1,1.03270555, -89.802350, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'NEW YORK 3~3', 161.0000,1,   7,   1,   1,1.03257215, -89.819604, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'NEW YORK 3~4', 161.0000,1,   7,   1,   1,1.03249490, -89.721905, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'NEW YORK 3~5', 161.0000,1,   7,   1,   1,1.03228486, -89.744991, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'NEW YORK 3~6', 161.0000,1,   7,   1,   1,1.03471553, -89.108909, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'NEW YORK 3~7', 161.0000,1,   7,   1,   1,1.03175282, -90.542962, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'NEW YORK 3~8', 161.0000,1,   7,   1,   1,1.03394043, -89.357384, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'NEW YORK 3~9', 161.0000,1,   7,   1,   1,1.03546560, -88.456305, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.03191376, -89.886273, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'NEW YORK ~11', 161.0000,1,   7,   1,   1,1.03294992, -89.908587, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03284371, -89.919256, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03274894, -89.761260, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'NEW YORK 4~1', 161.0000,1,   7,   1,   1,1.03450942, -90.339217, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'NEW YORK 4~2', 161.0000,1,   7,   1,   1,1.03432858, -90.358355, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'NEW YORK 4~3', 161.0000,1,   7,   1,   1,1.03166318, -88.910703, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'NEW YORK 4~4', 161.0000,1,   7,   1,   1,1.04043639, -90.307539, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'NEW YORK 4~5', 161.0000,1,   7,   1,   1,1.03693807, -89.383489, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'NEW YORK 4~6', 161.0000,1,   7,   1,   1,1.03432858, -90.179800, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'NEW YORK 4~7', 161.0000,1,   7,   1,   1,1.03585279, -88.375688, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'NEW YORK 4~8', 161.0000,1,   7,   1,   1,1.03568292, -88.394744, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'NEW YORK 4~9', 161.0000,1,   7,   1,   1,1.03772378, -88.551934, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'NEW YORK ~10',  13.8000,1,   7,   1,   1,1.03772378, -88.551934, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'NEW YORK ~11',  13.8000,1,   7,   1,   1,1.03772378, -88.551934, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03779554, -88.540043, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'NEW YORK ~14', 161.0000,1,   7,   1,   1,1.03765368, -88.563286, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'NEW YORK ~15', 161.0000,1,   7,   1,   1,1.03191340, -89.754150, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'NEW YORK ~16', 161.0000,1,   7,   1,   1,1.03184021, -89.764381, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'NEW YORK ~17', 161.0000,1,   7,   1,   1,1.03451860, -90.336724, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'NEW YORK ~18', 161.0000,1,   7,   1,   1,1.03465819, -89.986281, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'NEW YORK 5~1', 161.0000,1,   7,   1,   1,1.03386593, -89.981698, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'NEW YORK 5~2', 161.0000,1,   7,   1,   1,1.03514600, -90.140411, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'NEW YORK 5~3', 161.0000,1,   7,   1,   1,1.03509164, -90.148457, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'NEW YORK 5~4', 161.0000,1,   7,   1,   1,1.03515911, -89.763091, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'NEW YORK 5~5', 161.0000,1,   7,   1,   1,1.03396082, -89.977825, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'NEW YORK 5~6', 161.0000,1,   7,   1,   1,1.03835380, -89.656021, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'NEW YORK 5~7', 161.0000,1,   7,   1,   1,1.03845048, -89.649402, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'NEW YORK 5~8', 161.0000,1,   7,   1,   1,1.03834832, -90.612349, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'NEW YORK 5~9', 161.0000,1,   7,   1,   1,1.04235101, -89.847396, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.04052210, -89.806114, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'NEW YORK ~11', 161.0000,1,   7,   1,   1,1.03594851, -89.840490, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03790677, -89.600689, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03773999, -89.623290, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'NEW YORK ~14', 161.0000,1,   7,   1,   1,1.03497612, -91.262235, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'NEW YORK 6~1', 161.0000,1,   7,   1,   1,1.03458512, -90.953647, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'NEW YORK 6~2', 161.0000,1,   7,   1,   1,1.03447104, -90.967164, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'NEW YORK 6~3', 161.0000,1,   7,   1,   1,1.03518343, -91.043041, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'NEW YORK 6~4', 161.0000,1,   7,   1,   1,1.03508449, -91.054468, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'NEW YORK 6~5', 161.0000,1,   7,   1,   1,1.03505921, -89.603449, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'NEW YORK 6~6', 161.0000,1,   7,   1,   1,1.03480840, -89.633542, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'NEW YORK 6~7', 161.0000,1,   7,   1,   1,1.03275621, -89.940573, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'NEW YORK 6~8', 161.0000,1,   7,   1,   1,1.03778708, -90.035629, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'NEW YORK 6~9', 161.0000,1,   7,   1,   1,1.03632390, -89.363825, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.03740764, -91.451261, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'NEW YORK ~11', 161.0000,1,   7,   1,   1,1.03726041, -91.472776, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03522503, -90.048299, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'BLOOMINGBU~1', 161.0000,1,   7,   1,   1,1.03640032, -81.190302, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'BLOOMINGBU~2', 161.0000,1,   7,   1,   1,1.03375506, -82.626970, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'CHESTER 6 1 ', 161.0000,1,   7,   1,   1,1.03308308, -82.534613, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'GOSHEN 2 1  ', 161.0000,1,   7,   1,   1,1.03413248, -82.796079, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'GOSHEN 3 1  ', 161.0000,1,   7,   1,   1,1.03203034, -83.672741, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'GREENWOOD~73', 161.0000,1,   7,   1,   1,1.03982699, -86.804096, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'GREENWOOD~74', 161.0000,1,   7,   1,   1,1.03980768, -86.806875, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'GREENWOOD~75', 161.0000,1,   7,   1,   1,1.03755498, -83.956631, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'HIGHLAND M~1', 161.0000,1,   7,   1,   1,1.04039156, -83.574017, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'HIGHLAND M~2', 161.0000,1,   7,   1,   1,1.04032207, -83.579249, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'MIDDLETOW~13', 161.0000,1,   7,   1,   1,1.03431487, -81.787110, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'MIDDLETOW~14', 161.0000,1,   7,   1,   1,1.03436327, -81.783312, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'MIDDLETOW~15', 161.0000,1,   7,   1,   1,1.03636444, -82.495858, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'MIDDLETOW~16', 161.0000,1,   7,   1,   1,1.03368926, -82.071997, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'MIDDLETOW~17', 161.0000,1,   7,   1,   1,1.03374398, -82.063616, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'MIDDLETOW~18', 161.0000,1,   7,   1,   1,1.03723168, -83.039029, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'MIDDLETOW~19', 161.0000,1,   7,   1,   1,1.03182757, -83.755202, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'MIDDLETOW~20', 161.0000,1,   7,   1,   1,1.03696442, -83.996505, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'MIDDLETOW~21', 161.0000,1,   7,   1,   1,1.03688252, -84.008171, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'MIDDLETOW~22', 161.0000,1,   7,   1,   1,1.03611004, -84.143573, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'MIDDLETOW~23', 161.0000,1,   7,   1,   1,1.03485012, -82.339337, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'MONROE 7 1  ', 161.0000,1,   7,   1,   1,1.03202558, -84.364366, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'MONROE 8 1  ', 161.0000,1,   7,   1,   1,1.03834343, -85.940869, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'MONROE 9 1  ', 161.0000,1,   7,   1,   1,1.03235459, -84.044330, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'MONROE 10 1 ', 161.0000,1,   7,   1,   1,1.03235090, -83.206751, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'MONROE 11 1 ', 161.0000,1,   7,   1,   1,1.03286266, -82.980508, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'MONROE 11 2 ', 161.0000,1,   7,   1,   1,1.03273404, -82.988649, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'MONTGOMERY~1', 161.0000,1,   7,   1,   1,1.03429496, -81.555430, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'MONTGOMER~16', 161.0000,1,   7,   1,   1,1.03399026, -81.943221, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'MONTGOMER~17', 161.0000,1,   7,   1,   1,1.03394818, -81.946636, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'NEW WINDSO~1', 161.0000,1,   7,   1,   1,1.03224373, -81.297870, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'NEW WINDSO~2', 161.0000,1,   7,   1,   1,1.03528106, -81.488453, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'NEW WINDSO~3', 161.0000,1,   7,   1,   1,1.03437674, -81.430041, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'NEW WINDSO~4', 161.0000,1,   7,   1,   1,1.03560984, -80.916834, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'NEWBURGH 1 1', 161.0000,1,   7,   1,   1,1.03931427, -80.768162, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'NEWBURGH 1 2', 161.0000,1,   7,   1,   1,1.03924787, -80.778585, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'NEWBURGH 2 1', 161.0000,1,   7,   1,   1,1.03382516, -80.917668, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'NEWBURGH 3 1', 161.0000,1,   7,   1,   1,1.03360927, -81.065951, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'NEWBURGH 4 1', 161.0000,1,   7,   1,   1,1.03847170, -80.757507, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'NEWBURGH 5 1', 161.0000,1,   7,   1,   1,1.03808939, -80.736531, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'PINE BUSH ~1', 161.0000,1,   7,   1,   1,1.03499866, -80.569888, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'PINE BUSH ~2', 161.0000,1,   7,   1,   1,1.03473234, -80.767656, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'PINE BUSH ~3', 161.0000,1,   7,   1,   1,1.03442669, -81.228756, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'PINE BUSH ~4', 161.0000,1,   7,   1,   1,1.03440332, -81.232683, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'PORT JERVI~1', 161.0000,1,   7,   1,   1,1.03063321, -84.563725, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'PORT JERVI~2', 138.0000,1,   7,   1,   1,1.03629076, -85.668857, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'PORT JERVI~3',  13.8000,1,   7,   1,   1,1.04066110, -86.467675, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'PORT JERVI~5', 161.0000,1,   7,   1,   1,1.03058338, -84.570029, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'PORT JERVI~6', 161.0000,1,   7,   1,   1,1.03067112, -84.549061, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'PORT JERVI~7', 161.0000,1,   7,   1,   1,1.02948141, -84.630272, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'PORT JERVI~8', 138.0000,1,   7,   1,   1,1.03873301, -85.476737, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'PORT JERVI~9', 161.0000,1,   7,   1,   1,1.02959657, -84.623394, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'SPARROW BU~1', 161.0000,1,   7,   1,   1,1.03664804, -82.262655, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'TUXEDO PAR~1', 161.0000,1,   7,   1,   1,1.03951716, -86.508341, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'WALDEN 1 1  ', 161.0000,1,   7,   1,   1,1.03138673, -82.600401, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'WALDEN 1 2  ', 161.0000,1,   7,   1,   1,1.03133345, -82.606097, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'WALDEN 2 1  ', 161.0000,1,   7,   1,   1,1.03130651, -82.258167, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'WALDEN 3 1  ', 161.0000,1,   7,   1,   1,1.03134716, -81.946117, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'WALDEN 3 2  ', 161.0000,1,   7,   1,   1,1.03132284, -81.950549, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'WALLKILL 1 1', 161.0000,1,   7,   1,   1,1.03143716, -81.497155, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'WALLKILL 2 1', 161.0000,1,   7,   1,   1,1.03361046, -81.218852, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'WALLKILL 3 1', 161.0000,1,   7,   1,   1,1.03105605, -81.815865, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'WARWICK 7 1 ', 161.0000,1,   7,   1,   1,1.03337908, -85.821040, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'WARWICK 8 1 ', 161.0000,1,   7,   1,   1,1.03895235, -86.336207, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'WARWICK 8 2 ', 161.0000,1,   7,   1,   1,1.03891075, -86.342819, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'WARWICK 9 1 ', 161.0000,1,   7,   1,   1,1.03692245, -84.931483, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'WARWICK 9 2 ', 161.0000,1,   7,   1,   1,1.03680193, -84.946079, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'WASHINGT~141', 161.0000,1,   7,   1,   1,1.03171611, -83.410625, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'WASHINGT~142', 161.0000,1,   7,   1,   1,1.03165102, -83.417995, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'WASHINGT~143', 161.0000,1,   7,   1,   1,1.03852057, -83.411383, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'WASHINGT~144', 161.0000,1,   7,   1,   1,1.03845441, -83.416226, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'WEST POINT~1', 161.0000,1,   7,   1,   1,1.03695071, -80.705980, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'WESTTOWN 1  ', 161.0000,1,   7,   1,   1,1.03952527, -86.417131, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'WESTTOWN 2  ', 161.0000,1,   7,   1,   1,1.03951442, -86.418668, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'BREWSTER 3 1', 161.0000,1,   7,   1,   1,1.03889072, -81.671085, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'BREWSTER 4 1', 161.0000,1,   7,   1,   1,1.03748465, -81.082098, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'BREWSTER 5 1', 161.0000,1,   7,   1,   1,1.03741741, -81.282694, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'BREWSTER 5 2', 161.0000,1,   7,   1,   1,1.03750193, -81.276143, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'BREWSTER 6 1', 161.0000,1,   7,   1,   1,1.03797603, -82.639900, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'BREWSTER 6 2', 161.0000,1,   7,   1,   1,1.03793502, -82.644442, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'CARMEL 3 1  ', 161.0000,1,   7,   1,   1,1.03298235, -81.146786, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'CARMEL 4 1  ', 161.0000,1,   7,   1,   1,1.03755558, -82.442084, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'CARMEL 5 1  ', 161.0000,1,   7,   1,   1,1.03795028, -83.474105, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'CARMEL 6 1  ', 161.0000,1,   7,   1,   1,1.03322732, -81.342335, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'MAHOPAC 1 1 ', 161.0000,1,   7,   1,   1,1.03389060, -81.521976, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'MAHOPAC 2 1 ', 161.0000,1,   7,   1,   1,1.03450847, -81.569623, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'MAHOPAC 3 1 ', 161.0000,1,   7,   1,   1,1.03756690, -82.054027, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'MAHOPAC 4 1 ', 161.0000,1,   7,   1,   1,1.03812027, -83.489726, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'PATTERSON ~1', 161.0000,1,   7,   1,   1,1.03787255, -82.318259, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'PATTERSON ~2', 161.0000,1,   7,   1,   1,1.03784811, -82.320507, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'PUTNAM VAL~1', 161.0000,1,   7,   1,   1,1.03838575, -83.163550, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'ARVERNE 1   ', 161.0000,1,   7,   1,   1,1.03802574, -90.776984, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'ASTORIA 1 1 ', 161.0000,1,   7,   1,   1,1.03163397, -89.573594, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'ASTORIA 2 1 ', 161.0000,1,   7,   1,   1,1.03543735, -90.037309, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'ASTORIA 3 1 ', 161.0000,1,   7,   1,   1,1.03543031, -90.130042, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'ASTORIA 4 1 ', 161.0000,1,   7,   1,   1,1.03309798, -89.892885, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'BAYSIDE 1   ', 161.0000,1,   7,   1,   1,1.03216565, -89.519635, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'BAYSIDE 2   ', 161.0000,1,   7,   1,   1,1.03223872, -89.510975, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'CAMBRIA HE~1', 161.0000,1,   7,   1,   1,1.03500986, -89.327803, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'COLLEGE PO~1', 161.0000,1,   7,   1,   1,1.03226483, -89.965633, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'CORONA 1 1  ', 161.0000,1,   7,   1,   1,1.03239131, -89.732683, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'CORONA 1 2  ', 161.0000,1,   7,   1,   1,1.03214598, -89.762510, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'CORONA 2 1  ', 161.0000,1,   7,   1,   1,1.03237402, -90.645257, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'CORONA 2 2  ', 161.0000,1,   7,   1,   1,1.03214335, -90.677141, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'CORONA 3 1  ', 161.0000,1,   7,   1,   1,1.03739893, -90.376387, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'CORONA 3 2  ', 161.0000,1,   7,   1,   1,1.03731191, -90.390252, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'CORONA 4 1  ', 161.0000,1,   7,   1,   1,1.03167200, -90.775188, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'CORONA 4 2  ', 161.0000,1,   7,   1,   1,1.03200507, -90.749711, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'CORONA 5 1  ', 161.0000,1,   7,   1,   1,1.03508365, -88.674782, 1.10000, 0.90000, 1.10000, 0.90000
 6347,'CORONA 6 1  ', 161.0000,1,   7,   1,   1,1.03527939, -89.140690, 1.10000, 0.90000, 1.10000, 0.90000
 6348,'CORONA 6 2  ', 161.0000,1,   7,   1,   1,1.03507280, -89.158284, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'CORONA 7 1  ', 161.0000,1,   7,   1,   1,1.03103733, -90.534759, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'CORONA 7 2  ', 161.0000,1,   7,   1,   1,1.03071284, -90.577099, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'ELMHURST 1 1', 161.0000,1,   7,   1,   1,1.03606260, -89.547926, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'ELMHURST 1 2', 161.0000,1,   7,   1,   1,1.03569341, -89.588449, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'ELMHURST 2 1', 161.0000,1,   7,   1,   1,1.02892423, -90.380096, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'ELMHURST 3 1', 161.0000,1,   7,   1,   1,1.03784156, -88.259356, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'ELMHURST 3 2', 161.0000,1,   7,   1,   1,1.03759146, -88.284054, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'ELMHURST 4 1', 161.0000,1,   7,   1,   1,1.03407550, -90.217892, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'ELMHURST 5 1', 161.0000,1,   7,   1,   1,1.03783953, -89.693996, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'ELMHURST 5 2', 161.0000,1,   7,   1,   1,1.03767908, -89.708244, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'ELMHURST 6 1', 161.0000,1,   7,   1,   1,1.03320754, -90.526965, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'FAR ROCKAW~1', 161.0000,1,   7,   1,   1,1.03781307, -90.977416, 1.10000, 0.90000, 1.10000, 0.90000
 6361,'FAR ROCKAW~2', 161.0000,1,   7,   1,   1,1.04142809, -90.991623, 1.10000, 0.90000, 1.10000, 0.90000
 6362,'FAR ROCKAW~3', 161.0000,1,   7,   1,   1,1.03726006, -91.795707, 1.10000, 0.90000, 1.10000, 0.90000
 6363,'FAR ROCKAW~4', 161.0000,1,   7,   1,   1,1.03704095, -91.816785, 1.10000, 0.90000, 1.10000, 0.90000
 6364,'FAR ROCKAW~5', 161.0000,1,   7,   1,   1,1.03546584, -89.760365, 1.10000, 0.90000, 1.10000, 0.90000
 6365,'FLUSHING 1 1', 161.0000,1,   7,   1,   1,1.03355563, -89.838981, 1.10000, 0.90000, 1.10000, 0.90000
 6366,'FLUSHING 2 1', 161.0000,1,   7,   1,   1,1.03414392, -88.028885, 1.10000, 0.90000, 1.10000, 0.90000
 6367,'FLUSHING 3 1', 161.0000,1,   7,   1,   1,1.03543198, -91.233104, 1.10000, 0.90000, 1.10000, 0.90000
 6368,'FLUSHING 3 2', 161.0000,1,   7,   1,   1,1.03520894, -91.252174, 1.10000, 0.90000, 1.10000, 0.90000
 6369,'FLUSHING 4 1', 161.0000,1,   7,   1,   1,1.03233218, -90.711968, 1.10000, 0.90000, 1.10000, 0.90000
 6370,'FLUSHING 5 1', 161.0000,1,   7,   1,   1,1.03495073, -86.876994, 1.10000, 0.90000, 1.10000, 0.90000
 6371,'FLUSHING 5 2', 161.0000,1,   7,   1,   1,1.03483093, -86.884555, 1.10000, 0.90000, 1.10000, 0.90000
 6372,'FLUSHING 6 1', 500.0000,1,   7,   1,   1,1.03859615, -83.946112, 1.10000, 0.90000, 1.10000, 0.90000
 6373,'FLUSHING 6 2', 161.0000,1,   7,   1,   1,1.03777266, -86.540157, 1.10000, 0.90000, 1.10000, 0.90000
 6374,'FLUSHING 6 3', 500.0000,1,   7,   1,   1,1.03853047, -83.956740, 1.10000, 0.90000, 1.10000, 0.90000
 6375,'FLUSHING 7 1', 161.0000,1,   7,   1,   1,1.03210771, -90.381325, 1.10000, 0.90000, 1.10000, 0.90000
 6376,'FLUSHING 8 1', 161.0000,1,   7,   1,   1,1.03365993, -88.898450, 1.10000, 0.90000, 1.10000, 0.90000
 6377,'FLUSHING 9 1', 161.0000,1,   7,   1,   1,1.03498685, -91.144530, 1.10000, 0.90000, 1.10000, 0.90000
 6378,'FLUSHING 9 2', 161.0000,1,   7,   1,   1,1.03489697, -91.157344, 1.10000, 0.90000, 1.10000, 0.90000
 6379,'FLUSHING 1~1', 161.0000,1,   7,   1,   1,1.03069043, -90.283291, 1.10000, 0.90000, 1.10000, 0.90000
 6380,'FLUSHING 1~2', 161.0000,1,   7,   1,   1,1.03058541, -90.299383, 1.10000, 0.90000, 1.10000, 0.90000
 6381,'FOREST HIL~7', 161.0000,1,   7,   1,   1,1.03778505, -88.237144, 1.10000, 0.90000, 1.10000, 0.90000
 6382,'FOREST HIL~8', 161.0000,1,   7,   1,   1,1.03218305, -90.827275, 1.10000, 0.90000, 1.10000, 0.90000
 6383,'FOREST HIL~9', 161.0000,1,   7,   1,   1,1.03177714, -90.852335, 1.10000, 0.90000, 1.10000, 0.90000
 6384,'FOREST HI~10', 161.0000,1,   7,   1,   1,1.03327477, -88.596624, 1.10000, 0.90000, 1.10000, 0.90000
 6385,'FOREST HI~11', 161.0000,1,   7,   1,   1,1.03311527, -89.031946, 1.10000, 0.90000, 1.10000, 0.90000
 6386,'JACKSON HE~1', 161.0000,1,   7,   1,   1,1.03799963, -88.837115, 1.10000, 0.90000, 1.10000, 0.90000
 6387,'JACKSON HE~2', 161.0000,1,   7,   1,   1,1.03450596, -89.328096, 1.10000, 0.90000, 1.10000, 0.90000
 6388,'JACKSON HE~3', 161.0000,1,   7,   1,   1,1.03609180, -89.831488, 1.10000, 0.90000, 1.10000, 0.90000
 6389,'JACKSON HE~4', 161.0000,1,   7,   1,   1,1.03578973, -89.874395, 1.10000, 0.90000, 1.10000, 0.90000
 6390,'JACKSON HE~5', 161.0000,1,   7,   1,   1,1.03329682, -90.816094, 1.10000, 0.90000, 1.10000, 0.90000
 6391,'JACKSON HE~6', 161.0000,1,   7,   1,   1,1.03312850, -89.850039, 1.10000, 0.90000, 1.10000, 0.90000
 6392,'JACKSON HE~7', 161.0000,1,   7,   1,   1,1.03336203, -89.828401, 1.10000, 0.90000, 1.10000, 0.90000
 6393,'JAMAICA 2 1 ', 161.0000,1,   7,   1,   1,1.03267419, -90.556233, 1.10000, 0.90000, 1.10000, 0.90000
 6394,'JAMAICA 2 2 ', 161.0000,1,   7,   1,   1,1.03250897, -90.567537, 1.10000, 0.90000, 1.10000, 0.90000
 6395,'JAMAICA 3 1 ', 161.0000,1,   7,   1,   1,1.03223670, -89.712602, 1.10000, 0.90000, 1.10000, 0.90000
 6396,'JAMAICA 3 2 ', 161.0000,1,   7,   1,   1,1.03189754, -89.744478, 1.10000, 0.90000, 1.10000, 0.90000
 6397,'JAMAICA 4 1 ', 161.0000,1,   7,   1,   1,1.04144418, -90.024489, 1.10000, 0.90000, 1.10000, 0.90000
 6398,'JAMAICA 4 2 ', 161.0000,1,   7,   1,   1,1.04127705, -90.037726, 1.10000, 0.90000, 1.10000, 0.90000
 6399,'JAMAICA 5 1 ', 161.0000,1,   7,   1,   1,1.03588939, -91.681718, 1.10000, 0.90000, 1.10000, 0.90000
 6400,'JAMAICA 6 1 ', 161.0000,1,   7,   1,   1,1.03458381, -90.200878, 1.10000, 0.90000, 1.10000, 0.90000
 6401,'JAMAICA 7 1 ', 161.0000,1,   7,   1,   1,1.03377795, -90.021156, 1.10000, 0.90000, 1.10000, 0.90000
 6402,'JAMAICA 8 1 ', 161.0000,1,   7,   1,   1,1.03280699, -90.728353, 1.10000, 0.90000, 1.10000, 0.90000
 6403,'JAMAICA 9 1 ', 161.0000,1,   7,   1,   1,1.03443515, -90.602343, 1.10000, 0.90000, 1.10000, 0.90000
 6404,'JAMAICA 10 1', 161.0000,1,   7,   1,   1,1.03775191, -90.548562, 1.10000, 0.90000, 1.10000, 0.90000
 6405,'JAMAICA 11 1', 161.0000,1,   7,   1,   1,1.03419805, -90.103132, 1.10000, 0.90000, 1.10000, 0.90000
 6406,'JAMAICA 12 1', 161.0000,1,   7,   1,   1,1.03129041, -90.290040, 1.10000, 0.90000, 1.10000, 0.90000
 6407,'JAMAICA 13 1', 161.0000,1,   7,   1,   1,1.03619051, -90.209150, 1.10000, 0.90000, 1.10000, 0.90000
 6408,'MASPETH 1   ', 161.0000,1,   7,   1,   1,1.03324473, -90.862724, 1.10000, 0.90000, 1.10000, 0.90000
 6409,'MIDDLE VIL~1', 161.0000,1,   7,   1,   1,1.03815663, -91.169433, 1.10000, 0.90000, 1.10000, 0.90000
 6410,'OAKLAND GA~1', 161.0000,1,   7,   1,   1,1.03253567, -89.985748, 1.10000, 0.90000, 1.10000, 0.90000
 6411,'OAKLAND GA~2', 161.0000,1,   7,   1,   1,1.03240824, -89.993131, 1.10000, 0.90000, 1.10000, 0.90000
 6412,'OAKLAND GA~3', 161.0000,1,   7,   1,   1,1.03086638, -90.307798, 1.10000, 0.90000, 1.10000, 0.90000
 6413,'OZONE PARK~1', 161.0000,1,   7,   1,   1,1.03381026, -90.265103, 1.10000, 0.90000, 1.10000, 0.90000
 6414,'OZONE PARK~2', 161.0000,1,   7,   1,   1,1.03362310, -90.281550, 1.10000, 0.90000, 1.10000, 0.90000
 6415,'OZONE PARK~3', 161.0000,1,   7,   1,   1,1.03468370, -90.975879, 1.10000, 0.90000, 1.10000, 0.90000
 6416,'OZONE PARK~4', 161.0000,1,   7,   1,   1,1.03640950, -91.324820, 1.10000, 0.90000, 1.10000, 0.90000
 6417,'OZONE PARK~5', 161.0000,1,   7,   1,   1,1.03630102, -91.339710, 1.10000, 0.90000, 1.10000, 0.90000
 6418,'QUEENS VIL~1', 161.0000,1,   7,   1,   1,1.03255272, -90.463923, 1.10000, 0.90000, 1.10000, 0.90000
 6419,'QUEENS VIL~2', 161.0000,1,   7,   1,   1,1.03422964, -90.206370, 1.10000, 0.90000, 1.10000, 0.90000
 6420,'QUEENS VIL~3', 161.0000,1,   7,   1,   1,1.03618419, -88.990302, 1.10000, 0.90000, 1.10000, 0.90000
 6421,'QUEENS VIL~4', 161.0000,1,   7,   1,   1,1.03622472, -88.984340, 1.10000, 0.90000, 1.10000, 0.90000
 6422,'RICHMOND H~1', 161.0000,1,   7,   1,   1,1.03175604, -90.047172, 1.10000, 0.90000, 1.10000, 0.90000
 6423,'RICHMOND H~2', 161.0000,1,   7,   1,   1,1.03157866, -90.069165, 1.10000, 0.90000, 1.10000, 0.90000
 6424,'RICHMOND H~3', 161.0000,1,   7,   1,   1,1.03426468, -90.700657, 1.10000, 0.90000, 1.10000, 0.90000
 6425,'RIDGEWOOD ~1', 161.0000,1,   7,   1,   1,1.03501070, -90.211165, 1.10000, 0.90000, 1.10000, 0.90000
 6426,'RIDGEWOOD ~4', 161.0000,1,   7,   1,   1,1.03124046, -90.599809, 1.10000, 0.90000, 1.10000, 0.90000
 6427,'RIDGEWOOD ~5', 161.0000,1,   7,   1,   1,1.03240085, -90.524240, 1.10000, 0.90000, 1.10000, 0.90000
 6428,'RIDGEWOOD ~6', 161.0000,1,   7,   1,   1,1.03277361, -90.490082, 1.10000, 0.90000, 1.10000, 0.90000
 6429,'RIDGEWOOD ~7', 161.0000,1,   7,   1,   1,1.03418934, -90.342755, 1.10000, 0.90000, 1.10000, 0.90000
 6430,'RIDGEWOOD ~8', 161.0000,1,   7,   1,   1,1.03398705, -90.368443, 1.10000, 0.90000, 1.10000, 0.90000
 6431,'RIDGEWOOD ~9', 161.0000,1,   7,   1,   1,1.03558481, -91.035575, 1.10000, 0.90000, 1.10000, 0.90000
 6432,'RIDGEWOOD~10', 161.0000,1,   7,   1,   1,1.03760505, -90.341649, 1.10000, 0.90000, 1.10000, 0.90000
 6433,'ROSEDALE 1 1', 161.0000,1,   7,   1,   1,1.03473079, -89.836959, 1.10000, 0.90000, 1.10000, 0.90000
 6434,'SAINT ALB~16', 161.0000,1,   7,   1,   1,1.03616810, -89.963106, 1.10000, 0.90000, 1.10000, 0.90000
 6435,'SAINT ALB~17', 161.0000,1,   7,   1,   1,1.03375638, -89.672632, 1.10000, 0.90000, 1.10000, 0.90000
 6436,'SAINT ALB~18', 161.0000,1,   7,   1,   1,1.03385258, -89.659545, 1.10000, 0.90000, 1.10000, 0.90000
 6437,'SAINT ALB~19', 161.0000,1,   7,   1,   1,1.03507519, -89.980967, 1.10000, 0.90000, 1.10000, 0.90000
 6438,'SAINT ALB~20', 161.0000,1,   7,   1,   1,1.03487277, -90.001410, 1.10000, 0.90000, 1.10000, 0.90000
 6439,'SAINT ALB~21', 161.0000,1,   7,   1,   1,1.03741169, -86.735336, 1.10000, 0.90000, 1.10000, 0.90000
 6440,'SOUTH OZON~1', 161.0000,1,   7,   1,   1,1.03138590, -90.040895, 1.10000, 0.90000, 1.10000, 0.90000
 6441,'SOUTH OZON~2', 161.0000,1,   7,   1,   1,1.04271269, -91.070095, 1.10000, 0.90000, 1.10000, 0.90000
 6442,'SOUTH OZON~3', 161.0000,1,   7,   1,   1,1.03237700, -90.694974, 1.10000, 0.90000, 1.10000, 0.90000
 6443,'SOUTH OZON~4', 161.0000,1,   7,   1,   1,1.03229070, -90.705062, 1.10000, 0.90000, 1.10000, 0.90000
 6444,'SOUTH RICH~1', 161.0000,1,   7,   1,   1,1.03335857, -91.040459, 1.10000, 0.90000, 1.10000, 0.90000
 6445,'SOUTH RICH~2', 161.0000,1,   7,   1,   1,1.03937900, -91.034298, 1.10000, 0.90000, 1.10000, 0.90000
 6446,'SOUTH RICH~3', 161.0000,1,   7,   1,   1,1.03751647, -90.990305, 1.10000, 0.90000, 1.10000, 0.90000
 6447,'SPRINGFI~252', 161.0000,1,   7,   1,   1,1.03505492, -89.500873, 1.10000, 0.90000, 1.10000, 0.90000
 6448,'SPRINGFI~253', 161.0000,1,   7,   1,   1,1.03364527, -89.927240, 1.10000, 0.90000, 1.10000, 0.90000
 6449,'SPRINGFI~254', 161.0000,1,   7,   1,   1,1.03301358, -90.826093, 1.10000, 0.90000, 1.10000, 0.90000
 6450,'WHITESTONE~1', 161.0000,1,   7,   1,   1,1.03443646, -89.726979, 1.10000, 0.90000, 1.10000, 0.90000
 6451,'WHITESTONE~2', 161.0000,1,   7,   1,   1,1.03249550, -89.949698, 1.10000, 0.90000, 1.10000, 0.90000
 6452,'WHITESTONE~3', 161.0000,1,   7,   1,   1,1.03417885, -89.859123, 1.10000, 0.90000, 1.10000, 0.90000
 6453,'WHITESTONE~4', 161.0000,1,   7,   1,   1,1.03385413, -89.883589, 1.10000, 0.90000, 1.10000, 0.90000
 6454,'WOODHAVEN ~1', 161.0000,1,   7,   1,   1,1.03474998, -90.896383, 1.10000, 0.90000, 1.10000, 0.90000
 6455,'WOODHAVEN ~2', 161.0000,1,   7,   1,   1,1.03819692, -90.613053, 1.10000, 0.90000, 1.10000, 0.90000
 6456,'WOODSIDE 1 1', 161.0000,1,   7,   1,   1,1.03483236, -89.161952, 1.10000, 0.90000, 1.10000, 0.90000
 6457,'WOODSIDE 2 1', 161.0000,1,   7,   1,   1,1.03479409, -88.867175, 1.10000, 0.90000, 1.10000, 0.90000
 6458,'STATEN ISL~1', 161.0000,1,   7,   1,   1,1.03495955, -89.688150, 1.10000, 0.90000, 1.10000, 0.90000
 6459,'STATEN IS~17', 161.0000,1,   7,   1,   1,1.03577662, -89.438479, 1.10000, 0.90000, 1.10000, 0.90000
 6460,'STATEN IS~29', 161.0000,1,   7,   1,   1,1.03683770, -89.577118, 1.10000, 0.90000, 1.10000, 0.90000
 6461,'STATEN IS~30', 161.0000,1,   7,   1,   1,1.03679132, -89.582890, 1.10000, 0.90000, 1.10000, 0.90000
 6462,'STATEN IS~48', 161.0000,1,   7,   1,   1,1.03752780, -88.451954, 1.10000, 0.90000, 1.10000, 0.90000
 6463,'STATEN IS~49', 161.0000,1,   7,   1,   1,1.03295660, -87.184810, 1.10000, 0.90000, 1.10000, 0.90000
 6464,'STATEN IS~50', 161.0000,1,   7,   1,   1,1.03267753, -87.201585, 1.10000, 0.90000, 1.10000, 0.90000
 6465,'STATEN IS~51', 161.0000,1,   7,   1,   1,1.03619957, -86.042891, 1.10000, 0.90000, 1.10000, 0.90000
 6466,'STATEN IS~52', 161.0000,1,   7,   1,   1,1.03891480, -90.603894, 1.10000, 0.90000, 1.10000, 0.90000
 6467,'STATEN IS~53', 161.0000,1,   7,   1,   1,1.03406119, -88.978609, 1.10000, 0.90000, 1.10000, 0.90000
 6468,'STATEN IS~54', 161.0000,1,   7,   1,   1,1.03596675, -90.172335, 1.10000, 0.90000, 1.10000, 0.90000
 6469,'STATEN ISL~2', 161.0000,1,   7,   1,   1,1.03837681, -90.180586, 1.10000, 0.90000, 1.10000, 0.90000
 6470,'STATEN ISL~3', 500.0000,1,   7,   1,   1,1.03805697, -83.314299, 1.10000, 0.90000, 1.10000, 0.90000
 6471,'STATEN ISL~4', 161.0000,1,   7,   1,   1,1.03842914, -88.197577, 1.10000, 0.90000, 1.10000, 0.90000
 6472,'STATEN ISL~5', 500.0000,1,   7,   1,   1,1.04016280, -83.021496, 1.10000, 0.90000, 1.10000, 0.90000
 6473,'STATEN ISL~6', 161.0000,1,   7,   1,   1,1.04079819, -88.685874, 1.10000, 0.90000, 1.10000, 0.90000
 6474,'STATEN ISL~7', 161.0000,1,   7,   1,   1,1.04021013, -88.651020, 1.10000, 0.90000, 1.10000, 0.90000
 6475,'STATEN ISL~8', 161.0000,1,   7,   1,   1,1.03780806, -88.235471, 1.10000, 0.90000, 1.10000, 0.90000
 6476,'STATEN ISL~9', 161.0000,1,   7,   1,   1,1.03488529, -89.646882, 1.10000, 0.90000, 1.10000, 0.90000
 6477,'STATEN IS~10', 161.0000,1,   7,   1,   1,1.03409314, -88.148646, 1.10000, 0.90000, 1.10000, 0.90000
 6478,'STATEN IS~11', 161.0000,1,   7,   1,   1,1.03398526, -88.161616, 1.10000, 0.90000, 1.10000, 0.90000
 6479,'STATEN IS~12', 161.0000,1,   7,   1,   1,1.03566301, -89.678888, 1.10000, 0.90000, 1.10000, 0.90000
 6480,'STATEN IS~13', 138.0000,1,   7,   1,   1,1.04654872, -91.695993, 1.10000, 0.90000, 1.10000, 0.90000
 6481,'STATEN IS~14', 161.0000,1,   7,   1,   1,1.03344727, -87.779829, 1.10000, 0.90000, 1.10000, 0.90000
 6482,'STATEN IS~15', 161.0000,1,   7,   1,   1,1.03318548, -87.795914, 1.10000, 0.90000, 1.10000, 0.90000
 6483,'STATEN IS~16', 161.0000,1,   7,   1,   1,1.03370881, -87.421278, 1.10000, 0.90000, 1.10000, 0.90000
 6484,'STATEN IS~18', 161.0000,1,   7,   1,   1,1.03374696, -87.369041, 1.10000, 0.90000, 1.10000, 0.90000
 6485,'STATEN IS~19', 161.0000,1,   7,   1,   1,1.03231847, -87.939976, 1.10000, 0.90000, 1.10000, 0.90000
 6486,'STATEN IS~20', 161.0000,1,   7,   1,   1,1.03817976, -88.593243, 1.10000, 0.90000, 1.10000, 0.90000
 6487,'STATEN IS~21', 161.0000,1,   7,   1,   1,1.03585815, -88.300870, 1.10000, 0.90000, 1.10000, 0.90000
 6488,'STATEN IS~22', 161.0000,1,   7,   1,   1,1.03256214, -87.900013, 1.10000, 0.90000, 1.10000, 0.90000
 6489,'STATEN IS~23', 161.0000,1,   7,   1,   1,1.03689241, -89.276433, 1.10000, 0.90000, 1.10000, 0.90000
 6490,'STATEN IS~24', 161.0000,1,   7,   1,   1,1.03235853, -87.928119, 1.10000, 0.90000, 1.10000, 0.90000
 6491,'STATEN IS~25', 161.0000,1,   7,   1,   1,1.03358901, -87.678087, 1.10000, 0.90000, 1.10000, 0.90000
 6492,'STATEN IS~26', 161.0000,1,   7,   1,   1,1.03415704, -87.443784, 1.10000, 0.90000, 1.10000, 0.90000
 6493,'STATEN IS~27', 161.0000,1,   7,   1,   1,1.03425109, -87.431763, 1.10000, 0.90000, 1.10000, 0.90000
 6494,'STATEN IS~28', 161.0000,1,   7,   1,   1,1.03260875, -87.884768, 1.10000, 0.90000, 1.10000, 0.90000
 6495,'STATEN IS~31', 161.0000,1,   7,   1,   1,1.03179538, -88.025169, 1.10000, 0.90000, 1.10000, 0.90000
 6496,'STATEN IS~32', 138.0000,1,   7,   1,   1,1.03257930, -88.902091, 1.10000, 0.90000, 1.10000, 0.90000
 6497,'STATEN IS~33', 161.0000,1,   7,   1,   1,1.03171909, -88.032730, 1.10000, 0.90000, 1.10000, 0.90000
 6498,'STATEN IS~34', 161.0000,1,   7,   1,   1,1.03253281, -87.881346, 1.10000, 0.90000, 1.10000, 0.90000
 6499,'STATEN IS~35', 161.0000,1,   7,   1,   1,1.03422642, -87.553524, 1.10000, 0.90000, 1.10000, 0.90000
 6500,'STATEN IS~36', 138.0000,1,   7,   1,   1,1.04675257, -91.231854, 1.10000, 0.90000, 1.10000, 0.90000
 6501,'STATEN IS~37', 161.0000,1,   7,   1,   1,1.03229332, -87.923926, 1.10000, 0.90000, 1.10000, 0.90000
 6502,'CONGERS 1   ', 161.0000,1,   7,   1,   1,1.03304243, -88.530829, 1.10000, 0.90000, 1.10000, 0.90000
 6503,'HAVERSTRAW 1', 161.0000,1,   7,   1,   1,1.04388916, -84.552804, 1.10000, 0.90000, 1.10000, 0.90000
 6504,'MONSEY 1 1  ', 161.0000,1,   7,   1,   1,1.04192173, -85.063989, 1.10000, 0.90000, 1.10000, 0.90000
 6505,'MONSEY 2 1  ', 161.0000,1,   7,   1,   1,1.04139578, -84.669716, 1.10000, 0.90000, 1.10000, 0.90000
 6506,'MONSEY 3 1  ', 161.0000,1,   7,   1,   1,1.03868484, -85.876139, 1.10000, 0.90000, 1.10000, 0.90000
 6507,'MONSEY 3 2  ', 161.0000,1,   7,   1,   1,1.03857720, -85.888147, 1.10000, 0.90000, 1.10000, 0.90000
 6508,'MONSEY 4 1  ', 161.0000,1,   7,   1,   1,1.03892016, -86.710939, 1.10000, 0.90000, 1.10000, 0.90000
 6509,'MONSEY 4 2  ', 161.0000,1,   7,   1,   1,1.03883088, -86.719770, 1.10000, 0.90000, 1.10000, 0.90000
 6510,'NANUET 1 1  ', 161.0000,1,   7,   1,   1,1.03486323, -86.823377, 1.10000, 0.90000, 1.10000, 0.90000
 6511,'NANUET 2 1  ', 161.0000,1,   7,   1,   1,1.03965914, -86.628478, 1.10000, 0.90000, 1.10000, 0.90000
 6512,'NANUET 3 1  ', 161.0000,1,   7,   1,   1,1.03562367, -88.298117, 1.10000, 0.90000, 1.10000, 0.90000
 6513,'NEW CITY 1 1', 161.0000,1,   7,   1,   1,1.03468919, -88.146801, 1.10000, 0.90000, 1.10000, 0.90000
 6514,'NEW CITY 1 2', 161.0000,1,   7,   1,   1,1.03457248, -88.156705, 1.10000, 0.90000, 1.10000, 0.90000
 6515,'NEW CITY 2 1', 161.0000,1,   7,   1,   1,1.03676116, -86.408566, 1.10000, 0.90000, 1.10000, 0.90000
 6516,'NEW CITY 3 1', 161.0000,1,   7,   1,   1,1.03502297, -86.764986, 1.10000, 0.90000, 1.10000, 0.90000
 6517,'NYACK 1     ', 161.0000,1,   7,   1,   1,1.03207302, -87.856655, 1.10000, 0.90000, 1.10000, 0.90000
 6518,'NYACK 2     ', 161.0000,1,   7,   1,   1,1.03194439, -87.865568, 1.10000, 0.90000, 1.10000, 0.90000
 6519,'PEARL RIVE~1', 161.0000,1,   7,   1,   1,1.03409755, -87.858759, 1.10000, 0.90000, 1.10000, 0.90000
 6520,'PEARL RIVE~2', 161.0000,1,   7,   1,   1,1.03557622, -88.762420, 1.10000, 0.90000, 1.10000, 0.90000
 6521,'PEARL RIVE~3', 161.0000,1,   7,   1,   1,1.03651738, -88.710265, 1.10000, 0.90000, 1.10000, 0.90000
 6522,'SPRING VAL~1', 161.0000,1,   7,   1,   1,1.03683782, -87.184291, 1.10000, 0.90000, 1.10000, 0.90000
 6523,'SPRING VAL~2', 161.0000,1,   7,   1,   1,1.03670216, -87.198935, 1.10000, 0.90000, 1.10000, 0.90000
 6524,'SPRING VA~11', 161.0000,1,   7,   1,   1,1.03911138, -85.336930, 1.10000, 0.90000, 1.10000, 0.90000
 6525,'SPRING VA~13', 161.0000,1,   7,   1,   1,1.04126227, -86.652766, 1.10000, 0.90000, 1.10000, 0.90000
 6526,'SPRING VA~14', 161.0000,1,   7,   1,   1,1.03817046, -86.185267, 1.10000, 0.90000, 1.10000, 0.90000
 6527,'SPRING VA~15', 161.0000,1,   7,   1,   1,1.03807282, -86.196113, 1.10000, 0.90000, 1.10000, 0.90000
 6528,'SPRING VA~16', 161.0000,1,   7,   1,   1,1.03992355, -84.709031, 1.10000, 0.90000, 1.10000, 0.90000
 6529,'SPRING VA~17', 161.0000,1,   7,   1,   1,1.03974175, -84.722616, 1.10000, 0.90000, 1.10000, 0.90000
 6530,'STONY POIN~1', 161.0000,1,   7,   1,   1,1.04052603, -84.429847, 1.10000, 0.90000, 1.10000, 0.90000
 6531,'STONY POIN~2', 161.0000,1,   7,   1,   1,1.04294252, -83.830976, 1.10000, 0.90000, 1.10000, 0.90000
 6532,'SUFFERN 1 1 ', 161.0000,1,   7,   1,   1,1.03404975, -86.000510, 1.10000, 0.90000, 1.10000, 0.90000
 6533,'SUFFERN 1 2 ', 161.0000,1,   7,   1,   1,1.03417480, -85.991788, 1.10000, 0.90000, 1.10000, 0.90000
 6534,'SUFFERN 2 1 ', 161.0000,1,   7,   1,   1,1.03898931, -85.807311, 1.10000, 0.90000, 1.10000, 0.90000
 6535,'SUFFERN 3 1 ', 161.0000,1,   7,   1,   1,1.04126024, -85.281291, 1.10000, 0.90000, 1.10000, 0.90000
 6536,'SUFFERN 3 2 ', 161.0000,1,   7,   1,   1,1.04122841, -85.286462, 1.10000, 0.90000, 1.10000, 0.90000
 6537,'SUFFERN 4 1 ', 161.0000,1,   7,   1,   1,1.03601992, -85.499646, 1.10000, 0.90000, 1.10000, 0.90000
 6538,'SUFFERN 4 2 ', 161.0000,1,   7,   1,   1,1.03592825, -85.504877, 1.10000, 0.90000, 1.10000, 0.90000
 6539,'AMITYVILLE~1', 161.0000,1,   7,   1,   1,1.03754401, -88.051582, 1.10000, 0.90000, 1.10000, 0.90000
 6540,'AMITYVILLE~2', 161.0000,1,   7,   1,   1,1.03129804, -88.709404, 1.10000, 0.90000, 1.10000, 0.90000
 6541,'BAY SHORE ~1', 161.0000,1,   7,   1,   1,1.03230417, -88.056780, 1.10000, 0.90000, 1.10000, 0.90000
 6542,'BAY SHORE ~2', 161.0000,1,   7,   1,   1,1.03212285, -88.075583, 1.10000, 0.90000, 1.10000, 0.90000
 6543,'BAY SHORE ~3', 161.0000,1,   7,   1,   1,1.03572083, -87.907034, 1.10000, 0.90000, 1.10000, 0.90000
 6544,'BAY SHORE ~4', 161.0000,1,   7,   1,   1,1.03565454, -87.918591, 1.10000, 0.90000, 1.10000, 0.90000
 6545,'BAY SHORE ~5', 161.0000,1,   7,   1,   1,1.03465962, -88.073978, 1.10000, 0.90000, 1.10000, 0.90000
 6546,'BAY SHORE ~6', 161.0000,1,   7,   1,   1,1.03546023, -87.931172, 1.10000, 0.90000, 1.10000, 0.90000
 6547,'BAY SHORE ~7', 161.0000,1,   7,   1,   1,1.03287065, -87.867952, 1.10000, 0.90000, 1.10000, 0.90000
 6548,'BAYPORT 1 1 ', 161.0000,1,   7,   1,   1,1.03811491, -88.011755, 1.10000, 0.90000, 1.10000, 0.90000
 6549,'BAYPORT 1 2 ', 161.0000,1,   7,   1,   1,1.03805661, -88.015436, 1.10000, 0.90000, 1.10000, 0.90000
 6550,'BAYPORT 2 1 ', 161.0000,1,   7,   1,   1,1.03590536, -87.956225, 1.10000, 0.90000, 1.10000, 0.90000
 6551,'BAYPORT 2 2 ', 161.0000,1,   7,   1,   1,1.03586829, -87.958486, 1.10000, 0.90000, 1.10000, 0.90000
 6552,'BELLPORT 1  ', 161.0000,1,   7,   1,   1,1.03149664, -89.065967, 1.10000, 0.90000, 1.10000, 0.90000
 6553,'BELLPORT 2  ', 161.0000,1,   7,   1,   1,1.03146780, -89.069246, 1.10000, 0.90000, 1.10000, 0.90000
 6554,'BRENTWOOD ~1', 161.0000,1,   7,   1,   1,1.03862107, -87.433914, 1.10000, 0.90000, 1.10000, 0.90000
 6555,'BRENTWOOD ~5', 161.0000,1,   7,   1,   1,1.03798521, -87.491677, 1.10000, 0.90000, 1.10000, 0.90000
 6556,'BRENTWOOD ~6', 161.0000,1,   7,   1,   1,1.03787529, -87.503493, 1.10000, 0.90000, 1.10000, 0.90000
 6557,'BRENTWOOD ~7', 161.0000,1,   7,   1,   1,1.03375006, -87.676065, 1.10000, 0.90000, 1.10000, 0.90000
 6558,'BRENTWOOD ~8', 161.0000,1,   7,   1,   1,1.04011834, -87.580545, 1.10000, 0.90000, 1.10000, 0.90000
 6559,'BRENTWOOD ~9',  18.0000,1,   7,   1,   1,1.04011834, -87.580545, 1.10000, 0.90000, 1.10000, 0.90000
 6560,'BRENTWOOD~10',  18.0000,1,   7,   1,   1,1.04011834, -87.580545, 1.10000, 0.90000, 1.10000, 0.90000
 6562,'BRENTWOOD~12', 161.0000,1,   7,   1,   1,1.03997564, -87.600817, 1.10000, 0.90000, 1.10000, 0.90000
 6563,'BRENTWOOD~13', 161.0000,1,   7,   1,   1,1.04027152, -87.557342, 1.10000, 0.90000, 1.10000, 0.90000
 6564,'BRENTWOOD~14', 161.0000,1,   7,   1,   1,1.03576720, -87.396539, 1.10000, 0.90000, 1.10000, 0.90000
 6565,'CENTEREACH~1', 161.0000,1,   7,   1,   1,1.03982770, -85.599189, 1.10000, 0.90000, 1.10000, 0.90000
 6566,'CENTEREACH~2', 161.0000,1,   7,   1,   1,1.03976166, -85.605513, 1.10000, 0.90000, 1.10000, 0.90000
 6567,'CENTEREACH~3', 161.0000,1,   7,   1,   1,1.03673506, -87.183089, 1.10000, 0.90000, 1.10000, 0.90000
 6568,'CENTEREACH~4', 161.0000,1,   7,   1,   1,1.03686440, -86.841744, 1.10000, 0.90000, 1.10000, 0.90000
 6569,'CENTEREACH~5', 161.0000,1,   7,   1,   1,1.03658378, -86.855745, 1.10000, 0.90000, 1.10000, 0.90000
 6570,'CENTEREACH~6', 161.0000,1,   7,   1,   1,1.03748465, -86.969290, 1.10000, 0.90000, 1.10000, 0.90000
 6571,'CENTRAL IS~1', 161.0000,1,   7,   1,   1,1.03320706, -87.774536, 1.10000, 0.90000, 1.10000, 0.90000
 6572,'CENTRAL IS~2', 161.0000,1,   7,   1,   1,1.03596032, -87.793421, 1.10000, 0.90000, 1.10000, 0.90000
 6573,'CENTRAL IS~3', 161.0000,1,   7,   1,   1,1.03582644, -87.806972, 1.10000, 0.90000, 1.10000, 0.90000
 6574,'CENTRAL IS~4', 161.0000,1,   7,   1,   1,1.03405643, -87.469896, 1.10000, 0.90000, 1.10000, 0.90000
 6575,'CENTRAL IS~5', 161.0000,1,   7,   1,   1,1.04062331, -87.453045, 1.10000, 0.90000, 1.10000, 0.90000
 6576,'CENTRAL IS~6', 161.0000,1,   7,   1,   1,1.04056203, -87.461686, 1.10000, 0.90000, 1.10000, 0.90000
 6577,'COMMACK 1 1 ', 161.0000,1,   7,   1,   1,1.03919482, -87.638301, 1.10000, 0.90000, 1.10000, 0.90000
 6578,'COMMACK 1 2 ', 161.0000,1,   7,   1,   1,1.03911483, -87.648334, 1.10000, 0.90000, 1.10000, 0.90000
 6579,'COMMACK 2 1 ', 161.0000,1,   7,   1,   1,1.03898108, -87.061751, 1.10000, 0.90000, 1.10000, 0.90000
 6580,'COMMACK 2 2 ',  13.8000,1,   7,   1,   1,1.03898108, -87.061751, 1.10000, 0.90000, 1.10000, 0.90000
 6581,'COMMACK 2 3 ',  13.8000,1,   7,   1,   1,1.03898108, -87.061751, 1.10000, 0.90000, 1.10000, 0.90000
 6583,'COMMACK 2 5 ', 161.0000,1,   7,   1,   1,1.03907955, -87.050618, 1.10000, 0.90000, 1.10000, 0.90000
 6584,'COMMACK 2 7 ', 161.0000,1,   7,   1,   1,1.03888142, -87.073560, 1.10000, 0.90000, 1.10000, 0.90000
 6585,'COPIAGUE 1  ', 161.0000,1,   7,   1,   1,1.03461123, -88.767433, 1.10000, 0.90000, 1.10000, 0.90000
 6586,'COPIAGUE 2  ', 161.0000,1,   7,   1,   1,1.03469419, -88.757516, 1.10000, 0.90000, 1.10000, 0.90000
 6587,'CORAM 1 1   ', 161.0000,1,   7,   1,   1,1.03383720, -86.736067, 1.10000, 0.90000, 1.10000, 0.90000
 6588,'CORAM 2 1   ', 161.0000,1,   7,   1,   1,1.03810704, -87.684507, 1.10000, 0.90000, 1.10000, 0.90000
 6589,'CORAM 3 1   ', 161.0000,1,   7,   1,   1,1.03508782, -87.095758, 1.10000, 0.90000, 1.10000, 0.90000
 6590,'DEER PARK ~1', 161.0000,1,   7,   1,   1,1.02832758, -89.409423, 1.10000, 0.90000, 1.10000, 0.90000
 6591,'DEER PARK ~2', 161.0000,1,   7,   1,   1,1.02847135, -89.391023, 1.10000, 0.90000, 1.10000, 0.90000
 6592,'DEER PARK ~1', 161.0000,1,   7,   1,   1,1.03504026, -88.000574, 1.10000, 0.90000, 1.10000, 0.90000
 6593,'EAST HAMPT~6', 161.0000,1,   7,   1,   1,1.02934408, -90.190899, 1.10000, 0.90000, 1.10000, 0.90000
 6594,'EAST HAMPT~7', 161.0000,1,   7,   1,   1,1.02972007, -90.160047, 1.10000, 0.90000, 1.10000, 0.90000
 6595,'EAST HAMPT~8', 161.0000,1,   7,   1,   1,1.03132653, -89.928634, 1.10000, 0.90000, 1.10000, 0.90000
 6596,'EAST ISLIP 1', 161.0000,1,   7,   1,   1,1.03653991, -88.037921, 1.10000, 0.90000, 1.10000, 0.90000
 6597,'EAST ISLIP 2', 161.0000,1,   7,   1,   1,1.03648186, -88.044014, 1.10000, 0.90000, 1.10000, 0.90000
 6598,'EAST MORIC~1', 161.0000,1,   7,   1,   1,1.03120947, -88.846636, 1.10000, 0.90000, 1.10000, 0.90000
 6599,'EAST MORIC~2', 161.0000,1,   7,   1,   1,1.03123891, -88.843310, 1.10000, 0.90000, 1.10000, 0.90000
 6600,'EAST NORTH~1', 161.0000,1,   7,   1,   1,1.03949440, -87.323395, 1.10000, 0.90000, 1.10000, 0.90000
 6601,'EAST NORTH~2', 161.0000,1,   7,   1,   1,1.04171336, -87.556168, 1.10000, 0.90000, 1.10000, 0.90000
 6602,'EAST NORTH~3', 161.0000,1,   7,   1,   1,1.03741038, -86.795189, 1.10000, 0.90000, 1.10000, 0.90000
 6603,'EAST NORTH~4', 161.0000,1,   7,   1,   1,1.03746176, -86.787676, 1.10000, 0.90000, 1.10000, 0.90000
 6604,'EAST SETAU~1', 161.0000,1,   7,   1,   1,1.03928792, -86.027974, 1.10000, 0.90000, 1.10000, 0.90000
 6605,'FARMINGVIL~1', 161.0000,1,   7,   1,   1,1.03997004, -86.672963, 1.10000, 0.90000, 1.10000, 0.90000
 6606,'GREENLAWN 1 ', 161.0000,1,   7,   1,   1,1.03636658, -87.098627, 1.10000, 0.90000, 1.10000, 0.90000
 6607,'GREENLAWN 2 ', 161.0000,1,   7,   1,   1,1.03629100, -87.104105, 1.10000, 0.90000, 1.10000, 0.90000
 6608,'GREENPORT ~1', 161.0000,1,   7,   1,   1,1.02983546, -89.751042, 1.10000, 0.90000, 1.10000, 0.90000
 6609,'HAMPTON BA~1', 161.0000,1,   7,   1,   1,1.02936411, -90.054685, 1.10000, 0.90000, 1.10000, 0.90000
 6610,'HAMPTON BA~2', 161.0000,1,   7,   1,   1,1.02880454, -89.994320, 1.10000, 0.90000, 1.10000, 0.90000
 6611,'HAMPTON BA~3', 161.0000,1,   7,   1,   1,1.02879596, -90.040212, 1.10000, 0.90000, 1.10000, 0.90000
 6612,'HAUPPAUGE ~1', 161.0000,1,   7,   1,   1,1.03604579, -87.576808, 1.10000, 0.90000, 1.10000, 0.90000
 6613,'HOLBROOK 1 1', 161.0000,1,   7,   1,   1,1.04009950, -88.398501, 1.10000, 0.90000, 1.10000, 0.90000
 6614,'HOLBROOK 1 2',  13.8000,1,   7,   1,   1,1.04009950, -88.398501, 1.10000, 0.90000, 1.10000, 0.90000
 6615,'HOLBROOK 1 3',  13.8000,1,   7,   1,   1,1.04009950, -88.398501, 1.10000, 0.90000, 1.10000, 0.90000
 6617,'HOLBROOK 1 5', 161.0000,1,   7,   1,   1,1.03964043, -88.384574, 1.10000, 0.90000, 1.10000, 0.90000
 6618,'HOLBROOK 1 7', 161.0000,1,   7,   1,   1,1.04003549, -88.405345, 1.10000, 0.90000, 1.10000, 0.90000
 6619,'HOLBROOK 2 1', 161.0000,1,   7,   1,   1,1.03657293, -86.998510, 1.10000, 0.90000, 1.10000, 0.90000
 6620,'HOLBROOK 3 1', 161.0000,1,   7,   1,   1,1.03426874, -86.696786, 1.10000, 0.90000, 1.10000, 0.90000
 6621,'HOLTSVILLE~1', 161.0000,1,   7,   1,   1,1.03361619, -86.715003, 1.10000, 0.90000, 1.10000, 0.90000
 6622,'HUNTINGTO~47', 161.0000,1,   7,   1,   1,1.03460240, -88.235908, 1.10000, 0.90000, 1.10000, 0.90000
 6623,'HUNTINGTO~48', 161.0000,1,   7,   1,   1,1.03438210, -88.264110, 1.10000, 0.90000, 1.10000, 0.90000
 6624,'HUNTINGTO~49', 161.0000,1,   7,   1,   1,1.03444576, -88.251269, 1.10000, 0.90000, 1.10000, 0.90000
 6625,'HUNTINGTO~50', 161.0000,1,   7,   1,   1,1.03593230, -87.974612, 1.10000, 0.90000, 1.10000, 0.90000
 6626,'HUNTINGTO~51', 161.0000,1,   7,   1,   1,1.03769660, -88.039929, 1.10000, 0.90000, 1.10000, 0.90000
 6627,'HUNTINGTO~79', 161.0000,1,   7,   1,   1,1.03707552, -88.311976, 1.10000, 0.90000, 1.10000, 0.90000
 6628,'HUNTINGTO~80', 161.0000,1,   7,   1,   1,1.03224218, -88.869135, 1.10000, 0.90000, 1.10000, 0.90000
 6629,'HUNTINGTO~81', 161.0000,1,   7,   1,   1,1.03796291, -87.710393, 1.10000, 0.90000, 1.10000, 0.90000
 6630,'HUNTINGTO~82', 161.0000,1,   7,   1,   1,1.03417695, -88.086129, 1.10000, 0.90000, 1.10000, 0.90000
 6631,'HUNTINGTO~83', 161.0000,1,   7,   1,   1,1.03403568, -88.098901, 1.10000, 0.90000, 1.10000, 0.90000
 6632,'HUNTINGTO~84', 161.0000,1,   7,   1,   1,1.03460324, -87.613794, 1.10000, 0.90000, 1.10000, 0.90000
 6633,'ISLIP 1     ', 161.0000,1,   7,   1,   1,1.03711390, -88.057162, 1.10000, 0.90000, 1.10000, 0.90000
 6634,'ISLIP 2     ', 161.0000,1,   7,   1,   1,1.03717756, -88.048023, 1.10000, 0.90000, 1.10000, 0.90000
 6635,'ISLIP TERR~1', 161.0000,1,   7,   1,   1,1.03705955, -87.460265, 1.10000, 0.90000, 1.10000, 0.90000
 6636,'ISLIP TERR~2', 161.0000,1,   7,   1,   1,1.03711033, -87.454357, 1.10000, 0.90000, 1.10000, 0.90000
 6637,'KINGS PARK~1', 161.0000,1,   7,   1,   1,1.03620923, -86.155091, 1.10000, 0.90000, 1.10000, 0.90000
 6638,'KINGS PARK~2', 161.0000,1,   7,   1,   1,1.03633428, -86.138343, 1.10000, 0.90000, 1.10000, 0.90000
 6639,'KINGS PARK~3', 161.0000,1,   7,   1,   1,1.03929746, -87.277605, 1.10000, 0.90000, 1.10000, 0.90000
 6640,'KINGS PARK~4', 161.0000,1,   7,   1,   1,1.03937769, -87.267339, 1.10000, 0.90000, 1.10000, 0.90000
 6641,'KINGS PARK~5', 161.0000,1,   7,   1,   1,1.03867090, -87.000081, 1.10000, 0.90000, 1.10000, 0.90000
 6642,'KINGS PARK~6', 161.0000,1,   7,   1,   1,1.03861988, -87.004145, 1.10000, 0.90000, 1.10000, 0.90000
 6643,'LAKE GROVE 1', 161.0000,1,   7,   1,   1,1.03565896, -87.208231, 1.10000, 0.90000, 1.10000, 0.90000
 6644,'LINDENHURS~1', 161.0000,1,   7,   1,   1,1.02389503, -90.030725, 1.10000, 0.90000, 1.10000, 0.90000
 6645,'LINDENHURS~2', 161.0000,1,   7,   1,   1,1.02290475, -90.128991, 1.10000, 0.90000, 1.10000, 0.90000
 6646,'LINDENHURS~3', 161.0000,1,   7,   1,   1,1.02278936, -90.143143, 1.10000, 0.90000, 1.10000, 0.90000
 6647,'LINDENHURS~4', 161.0000,1,   7,   1,   1,1.02382684, -89.992503, 1.10000, 0.90000, 1.10000, 0.90000
 6648,'LINDENHURS~5', 161.0000,1,   7,   1,   1,1.03183317, -88.865228, 1.10000, 0.90000, 1.10000, 0.90000
 6649,'MANORVILLE~1', 161.0000,1,   7,   1,   1,1.03353894, -88.170803, 1.10000, 0.90000, 1.10000, 0.90000
 6650,'MANORVILLE~2', 161.0000,1,   7,   1,   1,1.03091741, -89.551922, 1.10000, 0.90000, 1.10000, 0.90000
 6651,'MANORVILLE~3', 161.0000,1,   7,   1,   1,1.03334022, -87.817040, 1.10000, 0.90000, 1.10000, 0.90000
 6652,'MANORVILLE~4', 161.0000,1,   7,   1,   1,1.03331196, -87.821404, 1.10000, 0.90000, 1.10000, 0.90000
 6653,'MASTIC 1 1  ', 161.0000,1,   7,   1,   1,1.03121579, -89.393325, 1.10000, 0.90000, 1.10000, 0.90000
 6654,'MASTIC 2 1  ', 161.0000,1,   7,   1,   1,1.03047800, -89.882161, 1.10000, 0.90000, 1.10000, 0.90000
 6655,'MASTIC 2 2  ', 161.0000,1,   7,   1,   1,1.03048134, -89.871533, 1.10000, 0.90000, 1.10000, 0.90000
 6656,'MASTIC BEA~1', 161.0000,1,   7,   1,   1,1.03232646, -88.879749, 1.10000, 0.90000, 1.10000, 0.90000
 6657,'MASTIC BEA~2', 161.0000,1,   7,   1,   1,1.03365922, -89.208841, 1.10000, 0.90000, 1.10000, 0.90000
 6658,'MASTIC BEA~3', 161.0000,1,   7,   1,   1,1.03362942, -89.213342, 1.10000, 0.90000, 1.10000, 0.90000
 6659,'MATTITUCK 1 ', 161.0000,1,   7,   1,   1,1.02989709, -89.678307, 1.10000, 0.90000, 1.10000, 0.90000
 6660,'MEDFORD 6 1 ', 161.0000,1,   7,   1,   1,1.04189360, -86.232491, 1.10000, 0.90000, 1.10000, 0.90000
 6661,'MEDFORD 7 1 ', 161.0000,1,   7,   1,   1,1.03957295, -86.611628, 1.10000, 0.90000, 1.10000, 0.90000
 6662,'MEDFORD 8 1 ', 161.0000,1,   7,   1,   1,1.04172242, -86.540689, 1.10000, 0.90000, 1.10000, 0.90000
 6663,'MEDFORD 9 1 ', 161.0000,1,   7,   1,   1,1.03898811, -86.515691, 1.10000, 0.90000, 1.10000, 0.90000
 6664,'MELVILLE 1 1', 161.0000,1,   7,   1,   1,1.03804374, -87.764639, 1.10000, 0.90000, 1.10000, 0.90000
 6665,'MIDDLE ISL~1', 161.0000,1,   7,   1,   1,1.04185832, -85.760832, 1.10000, 0.90000, 1.10000, 0.90000
 6666,'MIDDLE ISL~2', 161.0000,1,   7,   1,   1,1.04160023, -85.770408, 1.10000, 0.90000, 1.10000, 0.90000
 6667,'MILLER PLA~1', 161.0000,1,   7,   1,   1,1.03379619, -86.588453, 1.10000, 0.90000, 1.10000, 0.90000
 6668,'MILLER PLA~2', 161.0000,1,   7,   1,   1,1.03745973, -86.164141, 1.10000, 0.90000, 1.10000, 0.90000
 6669,'MONTAUK 1 1 ', 161.0000,1,   7,   1,   1,1.02585649, -90.125938, 1.10000, 0.90000, 1.10000, 0.90000
 6670,'MONTAUK 1 2 ', 161.0000,1,   7,   1,   1,1.02584505, -90.126928, 1.10000, 0.90000, 1.10000, 0.90000
 6671,'MONTAUK 2 1 ', 161.0000,1,   7,   1,   1,1.02748799, -90.197484, 1.10000, 0.90000, 1.10000, 0.90000
 6672,'MONTAUK 2 2 ',  18.0000,1,   7,   1,   1,1.02676487, -90.352761, 1.10000, 0.90000, 1.10000, 0.90000
 6673,'MONTAUK 2 3 ',  18.0000,1,   7,   1,   1,1.02747524, -90.199745, 1.10000, 0.90000, 1.10000, 0.90000
 6675,'MONTAUK 2 5 ', 161.0000,1,   7,   1,   1,1.02750874, -90.195114, 1.10000, 0.90000, 1.10000, 0.90000
 6676,'MONTAUK 2 7 ', 161.0000,1,   7,   1,   1,1.02748799, -90.197484, 1.10000, 0.90000, 1.10000, 0.90000
 6677,'MORICHES 1  ', 161.0000,1,   7,   1,   1,1.02997804, -89.984505, 1.10000, 0.90000, 1.10000, 0.90000
 6678,'NESCONSET 1 ', 161.0000,1,   7,   1,   1,1.03531468, -87.032955, 1.10000, 0.90000, 1.10000, 0.90000
 6679,'NESCONSET 2 ', 161.0000,1,   7,   1,   1,1.03527308, -87.037367, 1.10000, 0.90000, 1.10000, 0.90000
 6680,'NORTHPORT ~1', 161.0000,1,   7,   1,   1,1.03825510, -87.364198, 1.10000, 0.90000, 1.10000, 0.90000
 6681,'NORTHPORT ~2', 115.0000,1,   7,   1,   1,1.05261457, -89.626617, 1.10000, 0.90000, 1.10000, 0.90000
 6682,'NORTHPORT ~3', 161.0000,1,   7,   1,   1,1.03804791, -87.335778, 1.10000, 0.90000, 1.10000, 0.90000
 6683,'NORTHPORT~15', 161.0000,1,   7,   1,   1,1.03870893, -87.110505, 1.10000, 0.90000, 1.10000, 0.90000
 6684,'NORTHPORT~16', 161.0000,1,   7,   1,   1,1.03910363, -86.813227, 1.10000, 0.90000, 1.10000, 0.90000
 6685,'ORIENT 2 1  ', 161.0000,1,   7,   1,   1,1.03074789, -89.669455, 1.10000, 0.90000, 1.10000, 0.90000
 6686,'PATCHOGUE ~1', 161.0000,1,   7,   1,   1,1.03586066, -87.470606, 1.10000, 0.90000, 1.10000, 0.90000
 6687,'PATCHOGUE ~2', 161.0000,1,   7,   1,   1,1.03958309, -86.465967, 1.10000, 0.90000, 1.10000, 0.90000
 6688,'PATCHOGUE ~3', 161.0000,1,   7,   1,   1,1.03686452, -87.838118, 1.10000, 0.90000, 1.10000, 0.90000
 6689,'PATCHOGUE ~4', 161.0000,1,   7,   1,   1,1.03956425, -87.131726, 1.10000, 0.90000, 1.10000, 0.90000
 6690,'PORT JEFFE~1', 161.0000,1,   7,   1,   1,1.03685546, -85.752526, 1.10000, 0.90000, 1.10000, 0.90000
 6691,'PORT JEFFE~2', 161.0000,1,   7,   1,   1,1.03574932, -86.891966, 1.10000, 0.90000, 1.10000, 0.90000
 6692,'PORT JEFFE~3', 161.0000,1,   7,   1,   1,1.03557992, -86.341097, 1.10000, 0.90000, 1.10000, 0.90000
 6693,'PORT JEFFE~4', 161.0000,1,   7,   1,   1,1.03541851, -86.357531, 1.10000, 0.90000, 1.10000, 0.90000
 6694,'PORT JEFFE~5', 161.0000,1,   7,   1,   1,1.04084897, -85.394618, 1.10000, 0.90000, 1.10000, 0.90000
 6695,'RIDGE 1     ', 161.0000,1,   7,   1,   1,1.03301692, -87.954525, 1.10000, 0.90000, 1.10000, 0.90000
 6696,'RIDGE 2     ', 161.0000,1,   7,   1,   1,1.03307319, -87.949122, 1.10000, 0.90000, 1.10000, 0.90000
 6697,'RIVERHEAD ~1', 161.0000,1,   7,   1,   1,1.02933443, -89.690636, 1.10000, 0.90000, 1.10000, 0.90000
 6698,'RIVERHEAD ~2', 161.0000,1,   7,   1,   1,1.02930641, -89.667926, 1.10000, 0.90000, 1.10000, 0.90000
 6699,'RIVERHEAD ~3', 161.0000,1,   7,   1,   1,1.02973163, -89.555637, 1.10000, 0.90000, 1.10000, 0.90000
 6700,'RIVERHEAD ~4', 161.0000,1,   7,   1,   1,1.02917266, -90.075647, 1.10000, 0.90000, 1.10000, 0.90000
 6701,'ROCKY POIN~1', 161.0000,1,   7,   1,   1,1.03359413, -86.670326, 1.10000, 0.90000, 1.10000, 0.90000
 6702,'ROCKY POIN~2', 161.0000,1,   7,   1,   1,1.03480065, -86.473760, 1.10000, 0.90000, 1.10000, 0.90000
 6703,'RONKONKOMA~1', 161.0000,1,   7,   1,   1,1.03684580, -86.816827, 1.10000, 0.90000, 1.10000, 0.90000
 6704,'RONKONKOMA~2', 161.0000,1,   7,   1,   1,1.03671384, -86.825986, 1.10000, 0.90000, 1.10000, 0.90000
 6705,'RONKONKOMA~3', 161.0000,1,   7,   1,   1,1.03433430, -86.899486, 1.10000, 0.90000, 1.10000, 0.90000
 6706,'RONKONKOMA~4', 161.0000,1,   7,   1,   1,1.03882575, -86.610029, 1.10000, 0.90000, 1.10000, 0.90000
 6707,'SAG HARBOR~1', 161.0000,1,   7,   1,   1,1.02950656, -89.770529, 1.10000, 0.90000, 1.10000, 0.90000
 6708,'SAG HARBOR~2', 161.0000,1,   7,   1,   1,1.02969670, -89.990980, 1.10000, 0.90000, 1.10000, 0.90000
 6709,'SAG HARBOR~3', 161.0000,1,   7,   1,   1,1.03197908, -89.669667, 1.10000, 0.90000, 1.10000, 0.90000
 6710,'SAG HARBOR~4', 161.0000,1,   7,   1,   1,1.03196204, -89.672133, 1.10000, 0.90000, 1.10000, 0.90000
 6711,'SAYVILLE 1  ', 161.0000,1,   7,   1,   1,1.03468657, -88.075679, 1.10000, 0.90000, 1.10000, 0.90000
 6712,'SELDEN 1 1  ', 161.0000,1,   7,   1,   1,1.03948259, -86.539275, 1.10000, 0.90000, 1.10000, 0.90000
 6713,'SELDEN 1 2  ', 161.0000,1,   7,   1,   1,1.03931510, -86.553714, 1.10000, 0.90000, 1.10000, 0.90000
 6714,'SELDEN 2 1  ', 161.0000,1,   7,   1,   1,1.04066777, -86.384107, 1.10000, 0.90000, 1.10000, 0.90000
 6715,'SELDEN 2 2  ', 161.0000,1,   7,   1,   1,1.04056716, -86.401203, 1.10000, 0.90000, 1.10000, 0.90000
 6716,'SELDEN 3 1  ', 161.0000,1,   7,   1,   1,1.04135430, -85.740642, 1.10000, 0.90000, 1.10000, 0.90000
 6717,'SELDEN 4 1  ', 161.0000,1,   7,   1,   1,1.03934419, -86.495624, 1.10000, 0.90000, 1.10000, 0.90000
 6718,'SELDEN 4 2  ', 161.0000,1,   7,   1,   1,1.03927743, -86.501218, 1.10000, 0.90000, 1.10000, 0.90000
 6719,'SHIRLEY 3 1 ', 161.0000,1,   7,   1,   1,1.03368866, -87.661639, 1.10000, 0.90000, 1.10000, 0.90000
 6720,'SHIRLEY 4 1 ', 161.0000,1,   7,   1,   1,1.03490925, -88.009788, 1.10000, 0.90000, 1.10000, 0.90000
 6721,'SHIRLEY 5 1 ', 161.0000,1,   7,   1,   1,1.03135610, -89.487001, 1.10000, 0.90000, 1.10000, 0.90000
 6722,'SHIRLEY 5 2 ', 161.0000,1,   7,   1,   1,1.03124011, -89.492171, 1.10000, 0.90000, 1.10000, 0.90000
 6723,'SHIRLEY 6 1 ', 161.0000,1,   7,   1,   1,1.03743267, -87.377107, 1.10000, 0.90000, 1.10000, 0.90000
 6724,'SMITHTOWN ~1', 161.0000,1,   7,   1,   1,1.03708076, -87.223148, 1.10000, 0.90000, 1.10000, 0.90000
 6725,'SMITHTOWN ~2', 161.0000,1,   7,   1,   1,1.03902543, -86.374320, 1.10000, 0.90000, 1.10000, 0.90000
 6726,'SMITHTOWN ~3', 161.0000,1,   7,   1,   1,1.03890216, -86.387959, 1.10000, 0.90000, 1.10000, 0.90000
 6727,'SMITHTOWN ~4', 161.0000,1,   7,   1,   1,1.03617954, -86.678304, 1.10000, 0.90000, 1.10000, 0.90000
 6728,'SMITHTOWN ~5', 161.0000,1,   7,   1,   1,1.03622866, -86.669609, 1.10000, 0.90000, 1.10000, 0.90000
 6729,'SMITHTOWN ~6', 161.0000,1,   7,   1,   1,1.03636849, -86.937271, 1.10000, 0.90000, 1.10000, 0.90000
 6730,'SOUTHAMPTO~1', 161.0000,1,   7,   1,   1,1.02964270, -89.891136, 1.10000, 0.90000, 1.10000, 0.90000
 6731,'SOUTHAMPTO~2', 161.0000,1,   7,   1,   1,1.02947223, -90.039884, 1.10000, 0.90000, 1.10000, 0.90000
 6732,'SOUTHAMPTO~3', 161.0000,1,   7,   1,   1,1.02908432, -89.888172, 1.10000, 0.90000, 1.10000, 0.90000
 6733,'SOUTHOLD 1 1', 161.0000,1,   7,   1,   1,1.02962780, -89.663698, 1.10000, 0.90000, 1.10000, 0.90000
 6734,'SOUTHOLD 2 1', 161.0000,1,   7,   1,   1,1.02941298, -89.882141, 1.10000, 0.90000, 1.10000, 0.90000
 6735,'SOUTHOLD 2 2', 161.0000,1,   7,   1,   1,1.02936292, -89.886239, 1.10000, 0.90000, 1.10000, 0.90000
 6736,'STONY BROO~1', 161.0000,1,   7,   1,   1,1.03986609, -85.702167, 1.10000, 0.90000, 1.10000, 0.90000
 6737,'STONY BROO~2', 115.0000,1,   7,   1,   1,1.05600464, -87.309290, 1.10000, 0.90000, 1.10000, 0.90000
 6738,'STONY BROO~3', 161.0000,1,   7,   1,   1,1.04004908, -85.684197, 1.10000, 0.90000, 1.10000, 0.90000
 6739,'WADING RIV~1', 161.0000,1,   7,   1,   1,1.03000951, -89.662987, 1.10000, 0.90000, 1.10000, 0.90000
 6740,'WADING RIV~2', 161.0000,1,   7,   1,   1,1.02937877, -89.715593, 1.10000, 0.90000, 1.10000, 0.90000
 6741,'WATER MILL 1', 161.0000,1,   7,   1,   1,1.02870965, -90.057410, 1.10000, 0.90000, 1.10000, 0.90000
 6742,'WEST BABYL~1', 161.0000,1,   7,   1,   1,1.03686941, -87.706705, 1.10000, 0.90000, 1.10000, 0.90000
 6743,'WEST BABYL~2', 161.0000,1,   7,   1,   1,1.03130209, -88.943263, 1.10000, 0.90000, 1.10000, 0.90000
 6744,'WEST BABYL~3', 161.0000,1,   7,   1,   1,1.03121388, -88.952900, 1.10000, 0.90000, 1.10000, 0.90000
 6745,'WEST BABYL~4', 161.0000,1,   7,   1,   1,1.02576494, -89.769286, 1.10000, 0.90000, 1.10000, 0.90000
 6746,'WEST BABYL~5', 161.0000,1,   7,   1,   1,1.03372991, -88.574317, 1.10000, 0.90000, 1.10000, 0.90000
 6747,'WEST ISLIP~1', 161.0000,1,   7,   1,   1,1.02571023, -89.787010, 1.10000, 0.90000, 1.10000, 0.90000
 6748,'WEST ISLIP~2', 161.0000,1,   7,   1,   1,1.03769386, -87.855275, 1.10000, 0.90000, 1.10000, 0.90000
 6749,'WESTHAMPTO~1', 161.0000,1,   7,   1,   1,1.02982056, -90.016156, 1.10000, 0.90000, 1.10000, 0.90000
 6750,'BARRYVILLE 1', 161.0000,1,   7,   1,   1,1.04208589, -83.376871, 1.10000, 0.90000, 1.10000, 0.90000
 6751,'BARRYVILLE 2', 138.0000,1,   7,   1,   1,1.04346573, -84.156448, 1.10000, 0.90000, 1.10000, 0.90000
 6752,'BARRYVILLE 3', 161.0000,1,   7,   1,   1,1.04207361, -83.378018, 1.10000, 0.90000, 1.10000, 0.90000
 6753,'CALLICOON ~1', 161.0000,1,   7,   1,   1,1.04395676, -79.467393, 1.10000, 0.90000, 1.10000, 0.90000
 6754,'CALLICOON ~2', 161.0000,1,   7,   1,   1,1.04393947, -79.469442, 1.10000, 0.90000, 1.10000, 0.90000
 6755,'CALLICOON ~3', 161.0000,1,   7,   1,   1,1.04546821, -78.268784, 1.10000, 0.90000, 1.10000, 0.90000
 6756,'CALLICOON ~4', 138.0000,1,   7,   1,   1,1.04554772, -82.472028, 1.10000, 0.90000, 1.10000, 0.90000
 6757,'CALLICOON ~5',  18.0000,1,   7,   1,   1,1.05405879, -88.612586, 1.10000, 0.90000, 1.10000, 0.90000
 6759,'CALLICOON ~7', 161.0000,1,   7,   1,   1,1.04559338, -78.232529, 1.10000, 0.90000, 1.10000, 0.90000
 6760,'GLEN SPEY 1 ', 161.0000,1,   7,   1,   1,1.04188454, -84.141292, 1.10000, 0.90000, 1.10000, 0.90000
 6761,'GLEN SPEY 2 ', 138.0000,1,   7,   1,   1,1.04356027, -84.173735, 1.10000, 0.90000, 1.10000, 0.90000
 6762,'GLEN SPEY 3 ', 161.0000,1,   7,   1,   1,1.04186964, -84.142364, 1.10000, 0.90000, 1.10000, 0.90000
 6763,'JEFFERSON~12', 161.0000,1,   7,   1,   1,1.04120672, -80.015243, 1.10000, 0.90000, 1.10000, 0.90000
 6764,'JEFFERSON~13', 161.0000,1,   7,   1,   1,1.04122043, -80.013105, 1.10000, 0.90000, 1.10000, 0.90000
 6765,'LIBERTY 1 1 ', 161.0000,1,   7,   1,   1,1.04191995, -79.844795, 1.10000, 0.90000, 1.10000, 0.90000
 6766,'LIBERTY 2 1 ', 161.0000,1,   7,   1,   1,1.04241812, -80.091618, 1.10000, 0.90000, 1.10000, 0.90000
 6767,'LIBERTY 3 1 ', 161.0000,1,   7,   1,   1,1.04159832, -80.237005, 1.10000, 0.90000, 1.10000, 0.90000
 6768,'MONTICELLO~1', 161.0000,1,   7,   1,   1,1.03647900, -81.705653, 1.10000, 0.90000, 1.10000, 0.90000
 6769,'MONTICELLO~1', 161.0000,1,   7,   1,   1,1.03767896, -81.247532, 1.10000, 0.90000, 1.10000, 0.90000
 6770,'MONTICELLO~2', 161.0000,1,   7,   1,   1,1.03764629, -81.251357, 1.10000, 0.90000, 1.10000, 0.90000
 6771,'MONTICELL~11', 161.0000,1,   7,   1,   1,1.03492463, -82.541859, 1.10000, 0.90000, 1.10000, 0.90000
 6772,'NARROWSBUR~1', 161.0000,1,   7,   1,   1,1.03815460, -81.064763, 1.10000, 0.90000, 1.10000, 0.90000
 6773,'ROCK HILL ~1', 161.0000,1,   7,   1,   1,1.03889275, -82.558074, 1.10000, 0.90000, 1.10000, 0.90000
 6774,'WOODBOURNE 1', 161.0000,1,   7,   1,   1,1.04036427, -81.350176, 1.10000, 0.90000, 1.10000, 0.90000
 6775,'WOODRIDGE ~1', 161.0000,1,   7,   1,   1,1.03450942, -81.337041, 1.10000, 0.90000, 1.10000, 0.90000
 6776,'ELLENVILLE~1', 161.0000,1,   7,   1,   1,1.03499639, -80.647623, 1.10000, 0.90000, 1.10000, 0.90000
 6777,'ELLENVILLE~2', 161.0000,1,   7,   1,   1,1.04007697, -79.741769, 1.10000, 0.90000, 1.10000, 0.90000
 6778,'ELLENVILLE~3', 161.0000,1,   7,   1,   1,1.03505397, -80.420464, 1.10000, 0.90000, 1.10000, 0.90000
 6779,'GARDINER 4 1', 161.0000,1,   7,   1,   1,1.03612912, -79.227346, 1.10000, 0.90000, 1.10000, 0.90000
 6780,'GARDINER 4 2', 161.0000,1,   7,   1,   1,1.03611934, -79.229026, 1.10000, 0.90000, 1.10000, 0.90000
 6781,'HIGHLAND 1 1', 161.0000,1,   7,   1,   1,1.03272188, -80.784465, 1.10000, 0.90000, 1.10000, 0.90000
 6782,'HIGHLAND 1 2', 161.0000,1,   7,   1,   1,1.03279591, -80.775771, 1.10000, 0.90000, 1.10000, 0.90000
 6783,'NEW PALTZ ~1', 161.0000,1,   7,   1,   1,1.03334343, -80.452819, 1.10000, 0.90000, 1.10000, 0.90000
 6784,'NEW PALTZ ~2', 161.0000,1,   7,   1,   1,1.03327298, -80.457818, 1.10000, 0.90000, 1.10000, 0.90000
 6785,'NEW PALTZ ~3', 161.0000,1,   7,   1,   1,1.03216588, -81.167687, 1.10000, 0.90000, 1.10000, 0.90000
 6786,'NEW PALTZ ~4', 161.0000,1,   7,   1,   1,1.03213036, -81.172714, 1.10000, 0.90000, 1.10000, 0.90000
 6787,'NEW PALTZ ~5', 161.0000,1,   7,   1,   1,1.03419363, -79.165622, 1.10000, 0.90000, 1.10000, 0.90000
 6788,'NEW PALTZ ~6', 161.0000,1,   7,   1,   1,1.03165090, -81.641326, 1.10000, 0.90000, 1.10000, 0.90000
 6789,'ARMONK 1    ', 161.0000,1,   7,   1,   1,1.03692782, -84.340556, 1.10000, 0.90000, 1.10000, 0.90000
 6790,'ARMONK 2    ', 161.0000,1,   7,   1,   1,1.03690147, -84.344469, 1.10000, 0.90000, 1.10000, 0.90000
 6791,'BEDFORD HI~1', 161.0000,1,   7,   1,   1,1.03654313, -85.463527, 1.10000, 0.90000, 1.10000, 0.90000
 6792,'BEDFORD HI~2', 161.0000,1,   7,   1,   1,1.03863072, -84.410094, 1.10000, 0.90000, 1.10000, 0.90000
 6793,'BRIARCLIFF~1', 161.0000,1,   7,   1,   1,1.03639328, -86.855513, 1.10000, 0.90000, 1.10000, 0.90000
 6794,'BRONXVILLE 1', 161.0000,1,   7,   1,   1,1.03451979, -88.446141, 1.10000, 0.90000, 1.10000, 0.90000
 6795,'CORTLANDT ~1', 161.0000,1,   7,   1,   1,1.03518665, -85.661220, 1.10000, 0.90000, 1.10000, 0.90000
 6796,'CORTLANDT ~2', 161.0000,1,   7,   1,   1,1.03532708, -85.651289, 1.10000, 0.90000, 1.10000, 0.90000
 6797,'CORTLANDT ~3', 161.0000,1,   7,   1,   1,1.04060590, -84.014633, 1.10000, 0.90000, 1.10000, 0.90000
 6798,'CORTLANDT ~4', 161.0000,1,   7,   1,   1,1.04495001, -82.667617, 1.10000, 0.90000, 1.10000, 0.90000
 6799,'CORTLANDT ~5', 161.0000,1,   7,   1,   1,1.04074478, -83.793259, 1.10000, 0.90000, 1.10000, 0.90000
 6800,'CORTLANDT ~6', 161.0000,1,   7,   1,   1,1.04078650, -83.788328, 1.10000, 0.90000, 1.10000, 0.90000
 6801,'CROTON ON ~1', 161.0000,1,   7,   1,   1,1.03706002, -85.060567, 1.10000, 0.90000, 1.10000, 0.90000
 6802,'CROTON ON ~2', 161.0000,1,   7,   1,   1,1.03699708, -85.064713, 1.10000, 0.90000, 1.10000, 0.90000
 6803,'CROTON ON ~3', 161.0000,1,   7,   1,   1,1.03842556, -83.674626, 1.10000, 0.90000, 1.10000, 0.90000
 6804,'HARTSDALE ~1', 161.0000,1,   7,   1,   1,1.03228569, -87.435253, 1.10000, 0.90000, 1.10000, 0.90000
 6805,'HARTSDALE ~2', 161.0000,1,   7,   1,   1,1.03304219, -87.116481, 1.10000, 0.90000, 1.10000, 0.90000
 6806,'HASTINGS O~1', 161.0000,1,   7,   1,   1,1.04022539, -87.597005, 1.10000, 0.90000, 1.10000, 0.90000
 6807,'KATONAH 1 1 ', 161.0000,1,   7,   1,   1,1.03459013, -84.205434, 1.10000, 0.90000, 1.10000, 0.90000
 6808,'KATONAH 2 1 ', 161.0000,1,   7,   1,   1,1.03519940, -84.503865, 1.10000, 0.90000, 1.10000, 0.90000
 6809,'KATONAH 2 2 ', 161.0000,1,   7,   1,   1,1.03523922, -84.500642, 1.10000, 0.90000, 1.10000, 0.90000
 6810,'LARCHMONT 1 ', 161.0000,1,   7,   1,   1,1.03618145, -85.816368, 1.10000, 0.90000, 1.10000, 0.90000
 6811,'LARCHMONT 2 ', 161.0000,1,   7,   1,   1,1.03616393, -85.820166, 1.10000, 0.90000, 1.10000, 0.90000
 6812,'MAMARONECK~1', 161.0000,1,   7,   1,   1,1.03786433, -86.894097, 1.10000, 0.90000, 1.10000, 0.90000
 6813,'MAMARONECK~2', 161.0000,1,   7,   1,   1,1.03774858, -86.902170, 1.10000, 0.90000, 1.10000, 0.90000
 6814,'MAMARONECK~3', 500.0000,1,   7,   1,   1,1.03674662, -80.267707, 1.10000, 0.90000, 1.10000, 0.90000
 6815,'MAMARONECK~4', 161.0000,1,   7,   1,   1,1.03714657, -85.226049, 1.10000, 0.90000, 1.10000, 0.90000
 6816,'MAMARONECK~5',  13.8000,1,   7,   1,   1,1.03642285, -84.193461, 1.10000, 0.90000, 1.10000, 0.90000
 6818,'MAMARONECK~7', 500.0000,1,   7,   1,   1,1.03667200, -80.276456, 1.10000, 0.90000, 1.10000, 0.90000
 6819,'MAMARONECK~8', 161.0000,1,   7,   1,   1,1.03306973, -87.526354, 1.10000, 0.90000, 1.10000, 0.90000
 6820,'MAMARONECK~9', 161.0000,1,   7,   1,   1,1.03269327, -87.539864, 1.10000, 0.90000, 1.10000, 0.90000
 6821,'MOHEGAN LA~1', 161.0000,1,   7,   1,   1,1.03909886, -83.942861, 1.10000, 0.90000, 1.10000, 0.90000
 6822,'MOHEGAN LA~2', 161.0000,1,   7,   1,   1,1.03906465, -83.947314, 1.10000, 0.90000, 1.10000, 0.90000
 6823,'MOUNT KISC~1', 161.0000,1,   7,   1,   1,1.03424370, -85.052610, 1.10000, 0.90000, 1.10000, 0.90000
 6824,'MOUNT VER~49', 161.0000,1,   7,   1,   1,1.03194940, -88.075323, 1.10000, 0.90000, 1.10000, 0.90000
 6825,'MOUNT VER~50', 161.0000,1,   7,   1,   1,1.03186274, -88.085951, 1.10000, 0.90000, 1.10000, 0.90000
 6826,'MOUNT VER~53', 161.0000,1,   7,   1,   1,1.03421354, -88.516041, 1.10000, 0.90000, 1.10000, 0.90000
 6827,'MOUNT VER~54', 161.0000,1,   7,   1,   1,1.03410327, -88.535753, 1.10000, 0.90000, 1.10000, 0.90000
 6828,'NEW ROCHEL~1', 161.0000,1,   7,   1,   1,1.03428531, -88.200391, 1.10000, 0.90000, 1.10000, 0.90000
 6829,'NEW ROCHEL~2', 161.0000,1,   7,   1,   1,1.03281176, -88.650057, 1.10000, 0.90000, 1.10000, 0.90000
 6830,'NEW ROCHEL~3', 161.0000,1,   7,   1,   1,1.03337610, -88.662815, 1.10000, 0.90000, 1.10000, 0.90000
 6831,'NEW ROCHEL~4', 161.0000,1,   7,   1,   1,1.03323567, -88.166944, 1.10000, 0.90000, 1.10000, 0.90000
 6832,'NORTH SALE~1', 161.0000,1,   7,   1,   1,1.03835475, -83.255956, 1.10000, 0.90000, 1.10000, 0.90000
 6833,'OSSINING 1 1', 161.0000,1,   7,   1,   1,1.03573012, -86.085915, 1.10000, 0.90000, 1.10000, 0.90000
 6834,'OSSINING 1 2', 161.0000,1,   7,   1,   1,1.03565025, -86.100634, 1.10000, 0.90000, 1.10000, 0.90000
 6835,'OSSINING 2 1', 161.0000,1,   7,   1,   1,1.03462267, -85.101295, 1.10000, 0.90000, 1.10000, 0.90000
 6836,'OSSINING 3 1', 161.0000,1,   7,   1,   1,1.03517985, -86.795216, 1.10000, 0.90000, 1.10000, 0.90000
 6837,'OSSINING 3 2', 161.0000,1,   7,   1,   1,1.03527188, -86.775839, 1.10000, 0.90000, 1.10000, 0.90000
 6838,'OSSINING 4 1', 161.0000,1,   7,   1,   1,1.04229617, -84.144502, 1.10000, 0.90000, 1.10000, 0.90000
 6839,'PEEKSKILL ~1', 161.0000,1,   7,   1,   1,1.04255486, -83.602335, 1.10000, 0.90000, 1.10000, 0.90000
 6840,'PEEKSKILL ~2', 161.0000,1,   7,   1,   1,1.04156172, -83.626049, 1.10000, 0.90000, 1.10000, 0.90000
 6841,'PEEKSKILL ~3', 161.0000,1,   7,   1,   1,1.04150903, -83.635721, 1.10000, 0.90000, 1.10000, 0.90000
 6842,'PEEKSKILL ~4', 161.0000,1,   7,   1,   1,1.04533994, -83.115179, 1.10000, 0.90000, 1.10000, 0.90000
 6843,'PEEKSKILL ~5', 161.0000,1,   7,   1,   1,1.04351020, -83.733249, 1.10000, 0.90000, 1.10000, 0.90000
 6844,'PLEASANTVI~1', 161.0000,1,   7,   1,   1,1.03648794, -85.144216, 1.10000, 0.90000, 1.10000, 0.90000
 6845,'PLEASANTVI~2', 161.0000,1,   7,   1,   1,1.03724444, -85.674614, 1.10000, 0.90000, 1.10000, 0.90000
 6846,'PLEASANTVI~3', 161.0000,1,   7,   1,   1,1.03713238, -85.686957, 1.10000, 0.90000, 1.10000, 0.90000
 6847,'PORT CHEST~1', 161.0000,1,   7,   1,   1,1.03568387, -86.421352, 1.10000, 0.90000, 1.10000, 0.90000
 6848,'PORT CHEST~2', 161.0000,1,   7,   1,   1,1.03470469, -85.594496, 1.10000, 0.90000, 1.10000, 0.90000
 6849,'PORT CHEST~3', 161.0000,1,   7,   1,   1,1.03480923, -85.586252, 1.10000, 0.90000, 1.10000, 0.90000
 6850,'PORT CHEST~4', 161.0000,1,   7,   1,   1,1.03773856, -85.481716, 1.10000, 0.90000, 1.10000, 0.90000
 6851,'POUND RIDG~1', 161.0000,1,   7,   1,   1,1.03846192, -84.064459, 1.10000, 0.90000, 1.10000, 0.90000
 6852,'POUND RIDG~2', 161.0000,1,   7,   1,   1,1.03811979, -85.102183, 1.10000, 0.90000, 1.10000, 0.90000
 6853,'POUND RIDG~3', 115.0000,1,   7,   1,   1,1.04063261, -84.544607, 1.10000, 0.90000, 1.10000, 0.90000
 6854,'POUND RIDG~4', 161.0000,1,   7,   1,   1,1.03810263, -85.103781, 1.10000, 0.90000, 1.10000, 0.90000
 6855,'RYE 1 1     ', 161.0000,1,   7,   1,   1,1.03405976, -87.930305, 1.10000, 0.90000, 1.10000, 0.90000
 6856,'SCARSDALE ~1', 161.0000,1,   7,   1,   1,1.03706932, -88.119979, 1.10000, 0.90000, 1.10000, 0.90000
 6857,'SCARSDALE ~2', 161.0000,1,   7,   1,   1,1.03697371, -88.137663, 1.10000, 0.90000, 1.10000, 0.90000
 6858,'SCARSDALE ~3', 161.0000,1,   7,   1,   1,1.03474665, -86.669554, 1.10000, 0.90000, 1.10000, 0.90000
 6859,'SCARSDALE ~4', 161.0000,1,   7,   1,   1,1.03457701, -86.677751, 1.10000, 0.90000, 1.10000, 0.90000
 6860,'SCARSDALE ~5', 161.0000,1,   7,   1,   1,1.03353548, -87.160536, 1.10000, 0.90000, 1.10000, 0.90000
 6861,'SCARSDALE ~6', 161.0000,1,   7,   1,   1,1.03367972, -87.141739, 1.10000, 0.90000, 1.10000, 0.90000
 6862,'SCARSDALE ~7', 161.0000,1,   7,   1,   1,1.03256989, -87.844046, 1.10000, 0.90000, 1.10000, 0.90000
 6863,'SCARSDALE ~8', 161.0000,1,   7,   1,   1,1.03271759, -87.814574, 1.10000, 0.90000, 1.10000, 0.90000
 6864,'SOUTH SALE~1', 161.0000,1,   7,   1,   1,1.03857541, -82.666743, 1.10000, 0.90000, 1.10000, 0.90000
 6865,'SOUTH SALE~2', 115.0000,1,   7,   1,   1,1.03708839, -82.895574, 1.10000, 0.90000, 1.10000, 0.90000
 6866,'SOUTH SALE~3',  13.8000,1,   7,   1,   1,1.03623319, -83.028640, 1.10000, 0.90000, 1.10000, 0.90000
 6868,'SOUTH SALE~5', 161.0000,1,   7,   1,   1,1.03855658, -82.668949, 1.10000, 0.90000, 1.10000, 0.90000
 6869,'SOUTH SALE~6', 161.0000,1,   7,   1,   1,1.03869236, -82.161247, 1.10000, 0.90000, 1.10000, 0.90000
 6870,'SOUTH SALE~7', 115.0000,1,   7,   1,   1,1.03084874, -81.824143, 1.10000, 0.90000, 1.10000, 0.90000
 6871,'SOUTH SALE~8',  13.8000,1,   7,   1,   1,1.03120089, -81.839422, 1.10000, 0.90000, 1.10000, 0.90000
 6873,'SOUTH SAL~10', 161.0000,1,   7,   1,   1,1.03868794, -82.162217, 1.10000, 0.90000, 1.10000, 0.90000
 6874,'SOUTH SAL~11', 161.0000,1,   7,   1,   1,1.03867555, -82.163371, 1.10000, 0.90000, 1.10000, 0.90000
 6875,'TARRYTOWN ~1', 161.0000,1,   7,   1,   1,1.03749478, -86.914185, 1.10000, 0.90000, 1.10000, 0.90000
 6876,'TARRYTOWN ~2', 161.0000,1,   7,   1,   1,1.03745389, -86.919334, 1.10000, 0.90000, 1.10000, 0.90000
 6877,'TARRYTOWN ~3', 161.0000,1,   7,   1,   1,1.03284407, -89.142240, 1.10000, 0.90000, 1.10000, 0.90000
 6878,'TARRYTOWN ~4', 161.0000,1,   7,   1,   1,1.03336895, -86.760000, 1.10000, 0.90000, 1.10000, 0.90000
 6879,'TARRYTOWN ~5', 161.0000,1,   7,   1,   1,1.03331470, -86.773476, 1.10000, 0.90000, 1.10000, 0.90000
 6880,'TARRYTOWN ~6', 161.0000,1,   7,   1,   1,1.03314853, -87.181948, 1.10000, 0.90000, 1.10000, 0.90000
 6881,'THORNWOOD 1 ', 161.0000,1,   7,   1,   1,1.03569055, -86.458481, 1.10000, 0.90000, 1.10000, 0.90000
 6882,'TUCKAHOE 1 1', 161.0000,1,   7,   1,   1,1.03314388, -89.698040, 1.10000, 0.90000, 1.10000, 0.90000
 6883,'TUCKAHOE 1 2', 161.0000,1,   7,   1,   1,1.03312218, -89.701236, 1.10000, 0.90000, 1.10000, 0.90000
 6884,'TUCKAHOE 2 1', 161.0000,1,   7,   1,   1,1.03280187, -89.502635, 1.10000, 0.90000, 1.10000, 0.90000
 6885,'WHITE PLAI~1', 161.0000,1,   7,   1,   1,1.03263760, -86.408559, 1.10000, 0.90000, 1.10000, 0.90000
 6886,'WHITE PLAI~2', 115.0000,1,   7,   1,   1,1.03524160, -85.595084, 1.10000, 0.90000, 1.10000, 0.90000
 6887,'WHITE PLAI~3', 161.0000,1,   7,   1,   1,1.03255081, -86.419160, 1.10000, 0.90000, 1.10000, 0.90000
 6888,'WHITE PLAI~4', 161.0000,1,   7,   1,   1,1.03265452, -87.177680, 1.10000, 0.90000, 1.10000, 0.90000
 6889,'WHITE PLAI~5', 161.0000,1,   7,   1,   1,1.03287280, -86.716321, 1.10000, 0.90000, 1.10000, 0.90000
 6890,'WHITE PLAI~6', 161.0000,1,   7,   1,   1,1.03277957, -86.721997, 1.10000, 0.90000, 1.10000, 0.90000
 6891,'WHITE PLAI~7', 161.0000,1,   7,   1,   1,1.03555989, -87.816316, 1.10000, 0.90000, 1.10000, 0.90000
 6892,'WHITE PLAI~8', 161.0000,1,   7,   1,   1,1.03544450, -87.831684, 1.10000, 0.90000, 1.10000, 0.90000
 6893,'WHITE PLAI~9', 161.0000,1,   7,   1,   1,1.03204930, -87.758628, 1.10000, 0.90000, 1.10000, 0.90000
 6894,'WHITE PLA~10', 161.0000,1,   7,   1,   1,1.03346419, -86.436447, 1.10000, 0.90000, 1.10000, 0.90000
 6895,'YONKERS 1 1 ', 161.0000,1,   7,   1,   1,1.03355563, -88.634327, 1.10000, 0.90000, 1.10000, 0.90000
 6896,'YONKERS 2 1 ', 161.0000,1,   7,   1,   1,1.03247845, -87.688721, 1.10000, 0.90000, 1.10000, 0.90000
 6897,'YONKERS 3 1 ', 161.0000,1,   7,   1,   1,1.03848553, -88.612504, 1.10000, 0.90000, 1.10000, 0.90000
 6898,'YONKERS 3 2 ', 161.0000,1,   7,   1,   1,1.03802979, -88.597150, 1.10000, 0.90000, 1.10000, 0.90000
 6899,'YONKERS 4 1 ', 161.0000,1,   7,   1,   1,1.03554440, -88.341851, 1.10000, 0.90000, 1.10000, 0.90000
 6900,'YONKERS 4 2 ', 161.0000,1,   7,   1,   1,1.03542793, -88.354371, 1.10000, 0.90000, 1.10000, 0.90000
 6901,'YONKERS 5 1 ', 161.0000,1,   7,   1,   1,1.03587508, -87.910149, 1.10000, 0.90000, 1.10000, 0.90000
 6902,'YONKERS 6 1 ', 161.0000,1,   7,   1,   1,1.03292656, -90.351696, 1.10000, 0.90000, 1.10000, 0.90000
 6903,'YONKERS 7 1 ', 161.0000,1,   7,   1,   1,1.03368783, -88.653280, 1.10000, 0.90000, 1.10000, 0.90000
 6904,'YONKERS 8 1 ', 161.0000,1,   7,   1,   1,1.03360701, -88.707580, 1.10000, 0.90000, 1.10000, 0.90000
 6905,'YONKERS 8 2 ', 161.0000,1,   7,   1,   1,1.03348541, -88.718290, 1.10000, 0.90000, 1.10000, 0.90000
 6906,'YONKERS 9 1 ', 161.0000,1,   7,   1,   1,1.03422368, -88.793170, 1.10000, 0.90000, 1.10000, 0.90000
 6907,'YONKERS 10 1', 161.0000,1,   7,   1,   1,1.03356242, -88.591016, 1.10000, 0.90000, 1.10000, 0.90000
 6908,'YONKERS 11 1', 500.0000,1,   7,   1,   1,1.03831208, -82.571905, 1.10000, 0.90000, 1.10000, 0.90000
 6909,'YONKERS 11 2', 161.0000,1,   7,   1,   1,1.03756094, -87.148638, 1.10000, 0.90000, 1.10000, 0.90000
 6910,'YONKERS 11 3',  13.8000,1,   7,   1,   1,1.03760827, -88.240744, 1.10000, 0.90000, 1.10000, 0.90000
 6912,'YONKERS 11 5', 500.0000,1,   7,   1,   1,1.03820491, -82.580252, 1.10000, 0.90000, 1.10000, 0.90000
 6913,'YONKERS 11 7', 500.0000,1,   7,   1,   1,1.04056942, -82.316593, 1.10000, 0.90000, 1.10000, 0.90000
 6914,'YONKERS 12 1', 161.0000,1,   7,   1,   1,1.03393841, -88.634900, 1.10000, 0.90000, 1.10000, 0.90000
 6915,'YORKTOWN H~1', 161.0000,1,   7,   1,   1,1.03478384, -84.736228, 1.10000, 0.90000, 1.10000, 0.90000
 6916,'YORKTOWN H~2', 161.0000,1,   7,   1,   1,1.03470254, -84.746843, 1.10000, 0.90000, 1.10000, 0.90000
 6917,'YORKTOWN H~3', 161.0000,1,   7,   1,   1,1.03474653, -84.004893, 1.10000, 0.90000, 1.10000, 0.90000
 6918,'YORKTOWN H~4', 161.0000,1,   7,   1,   1,1.03465807, -84.013260, 1.10000, 0.90000, 1.10000, 0.90000
 6919,'YORKTOWN H~5', 161.0000,1,   7,   1,   1,1.03946233, -83.651711, 1.10000, 0.90000, 1.10000, 0.90000
 6920,'YORKTOWN H~6', 161.0000,1,   7,   1,   1,1.03939843, -83.659374, 1.10000, 0.90000, 1.10000, 0.90000
 6921,'MANORVILLE~5', 161.0000,2,   7,   1,   1,1.03318644, -88.192263, 1.10000, 0.90000, 1.10000, 0.90000
 6922,'MANORVILLE~6', 161.0000,1,   7,   1,   1,1.03310955, -88.211080, 1.10000, 0.90000, 1.10000, 0.90000
 6923,'STONY BROO~4', 161.0000,2,   7,   1,   1,1.04107738, -86.237531, 1.10000, 0.90000, 1.10000, 0.90000
 6924,'STONY BROO~5', 161.0000,1,   7,   1,   1,1.04069483, -86.262427, 1.10000, 0.90000, 1.10000, 0.90000
 6925,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03522313, -88.894502, 1.10000, 0.90000, 1.10000, 0.90000
 6926,'NEW YORK ~14',  13.8000,2,   7,   1,   1,1.05076790, -87.161171, 1.10000, 0.90000, 1.10000, 0.90000
 6927,'NEW YORK ~15', 161.0000,1,   7,   1,   1,1.03499198, -88.913347, 1.10000, 0.90000, 1.10000, 0.90000
 6928,'NEW YORK ~16', 161.0000,1,   7,   1,   1,1.03522313, -88.894502, 1.10000, 0.90000, 1.10000, 0.90000
 6929,'HOLTSVILLE~2', 500.0000,2,   7,   1,   1,1.04100001, -83.583272, 1.10000, 0.90000, 1.10000, 0.90000
 6930,'HOLTSVILLE~3', 161.0000,1,   7,   1,   1,1.03993773, -86.327703, 1.10000, 0.90000, 1.10000, 0.90000
 6931,'HOLTSVILLE~4', 500.0000,1,   7,   1,   1,1.03944445, -83.680186, 1.10000, 0.90000, 1.10000, 0.90000
 6932,'HOLTSVILLE~5', 500.0000,1,   7,   1,   1,1.04100001, -83.583272, 1.10000, 0.90000, 1.10000, 0.90000
 6933,'LONG ISLAN~1', 161.0000,1,   7,   1,   1,1.03999996, -86.862227, 1.10000, 0.90000, 1.10000, 0.90000
 6934,'LONG ISLAN~2',  18.0000,2,   7,   1,   1,1.03761065, -82.280775, 1.10000, 0.90000, 1.10000, 0.90000
 6935,'LONG ISLAN~3',  18.0000,2,   7,   1,   1,1.03673196, -80.930679, 1.10000, 0.90000, 1.10000, 0.90000
 6936,'LONG ISLAN~4',  13.8000,2,   7,   1,   1,1.03697646, -81.316920, 1.10000, 0.90000, 1.10000, 0.90000
 6937,'LONG ISLAN~5', 161.0000,1,   7,   1,   1,1.03827238, -88.001373, 1.10000, 0.90000, 1.10000, 0.90000
 6938,'LONG ISLAN~6', 161.0000,1,   7,   1,   1,1.03999996, -86.862227, 1.10000, 0.90000, 1.10000, 0.90000
 6939,'NEWBURGH 6 1', 161.0000,2,   7,   1,   1,1.03721631, -80.070062, 1.10000, 0.90000, 1.10000, 0.90000
 6940,'NEWBURGH 6 2', 161.0000,1,   7,   1,   1,1.03613031, -80.147298, 1.10000, 0.90000, 1.10000, 0.90000
 6941,'BRONX 83 1  ', 161.0000,1,   7,   1,   1,1.03528786, -87.216455, 1.10000, 0.90000, 1.10000, 0.90000
 6942,'BRONX 83 2  ',  24.0000,2,   7,   1,   1,1.03999996, -86.554015, 1.10000, 0.90000, 1.10000, 0.90000
 6943,'BRONX 83 3  ',  24.0000,2,   7,   1,   1,1.03999996, -86.554015, 1.10000, 0.90000, 1.10000, 0.90000
 6945,'BRONX 83 5  ', 161.0000,1,   7,   1,   1,1.03513432, -87.231201, 1.10000, 0.90000, 1.10000, 0.90000
 6946,'SPEONK 1 1  ', 161.0000,2,   7,   1,   1,1.03900003, -85.939503, 1.10000, 0.90000, 1.10000, 0.90000
 6947,'SPEONK 1 2  ', 161.0000,1,   7,   1,   1,1.03887343, -85.980149, 1.10000, 0.90000, 1.10000, 0.90000
 6948,'BRONX 84 1  ', 161.0000,1,   7,   1,   1,1.03256226, -90.027938, 1.10000, 0.90000, 1.10000, 0.90000
 6949,'BRONX 84 2  ',  13.8000,2,   7,   1,   1,1.03256226, -90.027938, 1.10000, 0.90000, 1.10000, 0.90000
 6950,'BRONX 84 3  ',  18.0000,2,   7,   1,   1,1.03256226, -90.027938, 1.10000, 0.90000, 1.10000, 0.90000
 6951,'BRONX 84 4  ', 161.0000,1,   7,   1,   1,1.03256226, -90.027938, 1.10000, 0.90000, 1.10000, 0.90000
 6952,'BRONX 84 6  ', 161.0000,1,   7,   1,   1,1.03256226, -90.027938, 1.10000, 0.90000, 1.10000, 0.90000
 6953,'BROOKLYN ~21', 161.0000,1,   7,   1,   1,1.03521371, -90.521815, 1.10000, 0.90000, 1.10000, 0.90000
 6954,'BROOKLYN ~23',  13.8000,2,   7,   1,   1,1.02766132, -87.202220, 1.10000, 0.90000, 1.10000, 0.90000
 6955,'BROOKLYN ~24',  13.8000,2,   7,   1,   1,1.02837062, -87.328053, 1.10000, 0.90000, 1.10000, 0.90000
 6956,'BROOKLYN ~25',  13.8000,2,   7,   1,   1,1.03080237, -88.236038, 1.10000, 0.90000, 1.10000, 0.90000
 6957,'BROOKLYN ~26',  13.8000,2,   7,   1,   1,1.02928185, -87.717558, 1.10000, 0.90000, 1.10000, 0.90000
 6958,'BROOKLYN ~27',  13.8000,2,   7,   1,   1,1.03339291, -89.495415, 1.10000, 0.90000, 1.10000, 0.90000
 6959,'BROOKLYN ~28',  13.8000,2,   7,   1,   1,1.03151286, -88.589589, 1.10000, 0.90000, 1.10000, 0.90000
 6960,'BROOKLYN ~29', 161.0000,1,   7,   1,   1,1.03504586, -90.733428, 1.10000, 0.90000, 1.10000, 0.90000
 6961,'BROOKLYN ~22', 161.0000,1,   7,   1,   1,1.03521371, -90.521815, 1.10000, 0.90000, 1.10000, 0.90000
 6962,'BRONX 85 1  ', 161.0000,1,   7,   1,   1,1.03638005, -88.192065, 1.10000, 0.90000, 1.10000, 0.90000
 6963,'BRONX 85 2  ',  13.8000,2,   7,   1,   1,1.00450003, -84.655461, 1.10000, 0.90000, 1.10000, 0.90000
 6964,'BRONX 85 3  ',  13.8000,2,   7,   1,   1,1.00450003, -86.109875, 1.10000, 0.90000, 1.10000, 0.90000
 6965,'BRONX 85 4  ', 161.0000,1,   7,   1,   1,1.03616405, -88.246932, 1.10000, 0.90000, 1.10000, 0.90000
 6966,'BRONX 85 6  ', 161.0000,1,   7,   1,   1,1.03638005, -88.192065, 1.10000, 0.90000, 1.10000, 0.90000
 6967,'STATEN IS~38', 161.0000,2,   7,   1,   1,1.03924561, -90.413625, 1.10000, 0.90000, 1.10000, 0.90000
 6968,'STATEN IS~39', 161.0000,1,   7,   1,   1,1.03886938, -90.437927, 1.10000, 0.90000, 1.10000, 0.90000
 6969,'DEER PARK ~1', 161.0000,1,   7,   1,   1,1.03368795, -87.647016, 1.10000, 0.90000, 1.10000, 0.90000
 6970,'DEER PARK ~2',  13.8000,2,   7,   1,   1,1.03376281, -87.536387, 1.10000, 0.90000, 1.10000, 0.90000
 6971,'DEER PARK ~3', 161.0000,1,   7,   1,   1,1.03368104, -87.648437, 1.10000, 0.90000, 1.10000, 0.90000
 6972,'BUCHANAN 1 1', 500.0000,1,   7,   1,   1,1.04438210, -80.393423, 1.10000, 0.90000, 1.10000, 0.90000
 6973,'BUCHANAN 1 2', 161.0000,1,   7,   1,   1,1.04555285, -82.446551, 1.10000, 0.90000, 1.10000, 0.90000
 6974,'BUCHANAN 1 3',  13.8000,2,   7,   1,   1,1.06058872, -75.662356, 1.10000, 0.90000, 1.10000, 0.90000
 6975,'BUCHANAN 1 4', 500.0000,1,   7,   1,   1,1.04338491, -80.841928, 1.10000, 0.90000, 1.10000, 0.90000
 6976,'BUCHANAN 1 6', 500.0000,1,   7,   1,   1,1.04438210, -80.393423, 1.10000, 0.90000, 1.10000, 0.90000
 6977,'QUEENS VIL~5', 161.0000,2,   7,   1,   1,1.03885615, -89.154172, 1.10000, 0.90000, 1.10000, 0.90000
 6978,'QUEENS VIL~6', 161.0000,1,   7,   1,   1,1.03813207, -89.198548, 1.10000, 0.90000, 1.10000, 0.90000
 6979,'ASTORIA 5 1 ', 161.0000,1,   7,   1,   1,1.03645217, -88.220533, 1.10000, 0.90000, 1.10000, 0.90000
 6980,'ASTORIA 5 2 ',  20.0000,2,   7,   1,   1,1.01272881, -85.762007, 1.10000, 0.90000, 1.10000, 0.90000
 6981,'ASTORIA 5 3 ',  24.0000,2,   7,   1,   1,1.00450003, -84.763898, 1.10000, 0.90000, 1.10000, 0.90000
 6982,'ASTORIA 5 4 ',  18.0000,2,   7,   1,   1,1.01259387, -85.655080, 1.10000, 0.90000, 1.10000, 0.90000
 6983,'ASTORIA 5 5 ', 161.0000,1,   7,   1,   1,1.03636789, -88.311498, 1.10000, 0.90000, 1.10000, 0.90000
 6984,'ASTORIA 5 7 ', 161.0000,1,   7,   1,   1,1.03645217, -88.220533, 1.10000, 0.90000, 1.10000, 0.90000
 6985,'NEWBURGH 7 1', 161.0000,1,   7,   1,   1,1.03900003, -79.764021, 1.10000, 0.90000, 1.10000, 0.90000
 6986,'NEWBURGH 7 2',  24.0000,2,   7,   1,   1,1.04949999, -73.657880, 1.10000, 0.90000, 1.10000, 0.90000
 6987,'NEWBURGH 7 3',  18.0000,2,   7,   1,   1,1.05663550, -72.029686, 1.10000, 0.90000, 1.10000, 0.90000
 6988,'NEWBURGH 7 4', 161.0000,1,   7,   1,   1,1.03820252, -79.978892, 1.10000, 0.90000, 1.10000, 0.90000
 6989,'NEWBURGH 7 6', 161.0000,1,   7,   1,   1,1.03900003, -79.764021, 1.10000, 0.90000, 1.10000, 0.90000
 6990,'FORESTBURG~1', 161.0000,2,   7,   1,   1,1.03833568, -82.245354, 1.10000, 0.90000, 1.10000, 0.90000
 6991,'FORESTBURG~2', 161.0000,1,   7,   1,   1,1.03830898, -82.247424, 1.10000, 0.90000, 1.10000, 0.90000
 6992,'HOLTSVILLE~6', 161.0000,1,   7,   1,   1,1.04084349, -86.342224, 1.10000, 0.90000, 1.10000, 0.90000
 6993,'HOLTSVILLE~7',  18.0000,2,   7,   1,   1,1.05221283, -80.749836, 1.10000, 0.90000, 1.10000, 0.90000
 6994,'HOLTSVILLE~8',  13.8000,2,   7,   1,   1,1.05627000, -81.021193, 1.10000, 0.90000, 1.10000, 0.90000
 6995,'HOLTSVILLE~9', 161.0000,1,   7,   1,   1,1.03975880, -86.430102, 1.10000, 0.90000, 1.10000, 0.90000
 6996,'HOLTSVILL~10', 161.0000,1,   7,   1,   1,1.04084349, -86.342224, 1.10000, 0.90000, 1.10000, 0.90000
 6997,'BRENTWOOD~15', 500.0000,2,   7,   1,   1,1.04491365, -84.084683, 1.10000, 0.90000, 1.10000, 0.90000
 6998,'BRENTWOOD~16', 161.0000,1,   7,   1,   1,1.04045582, -87.050331, 1.10000, 0.90000, 1.10000, 0.90000
 6999,'BRENTWOOD~17', 500.0000,1,   7,   1,   1,1.04529130, -83.909550, 1.10000, 0.90000, 1.10000, 0.90000
 7000,'BRENTWOOD~18', 500.0000,1,   7,   1,   1,1.04491365, -84.084683, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'GREENPORT ~2', 161.0000,1,   7,   1,   1,1.03001165, -89.702828, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'GREENPORT ~3',  13.8000,2,   7,   1,   1,1.03001165, -89.702828, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'GREENPORT ~4',  13.8000,2,   7,   1,   1,1.03226781, -89.450193, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'GREENPORT ~5',  20.0000,2,   7,   1,   1,1.03233016, -89.447488, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'GREENPORT ~6', 161.0000,1,   7,   1,   1,1.02996516, -89.706373, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'GREENPORT ~7', 161.0000,1,   7,   1,   1,1.03001165, -89.702828, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'ISLAND PAR~1', 161.0000,1,   7,   1,   1,1.04175448, -87.721936, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'ISLAND PAR~2',  13.8000,2,   7,   1,   1,1.02699995, -82.116878, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'ISLAND PAR~3',  22.0000,2,   7,   1,   1,1.02699995, -82.188056, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'ISLAND PAR~4', 161.0000,1,   7,   1,   1,1.04028392, -87.941800, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'ISLAND PAR~5', 161.0000,1,   7,   1,   1,1.04175448, -87.721936, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'BRONX 86 1  ', 161.0000,2,   7,   1,   1,1.02826059, -89.732915, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'BRONX 86 2  ',  18.0000,1,   7,   1,   1,1.02826059, -89.732915, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'BRONX 86 3  ',  18.0000,1,   7,   1,   1,1.02826059, -89.732915, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'BRONX 86 5  ', 161.0000,1,   7,   1,   1,1.02823329, -89.734793, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'BRONX 86 7  ', 161.0000,1,   7,   1,   1,1.02826059, -89.732915, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'BROOKLYN ~30', 161.0000,2,   7,   1,   1,1.04053950, -90.083946, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'BROOKLYN ~31', 161.0000,1,   7,   1,   1,1.03833508, -90.235412, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'NEW YORK ~17', 161.0000,2,   7,   1,   1,1.03570044, -89.114489, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'NEW YORK ~18', 161.0000,1,   7,   1,   1,1.03566718, -89.116845, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'GLENWOOD L~1', 161.0000,1,   7,   1,   1,1.04063261, -87.192617, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'GLENWOOD L~2',  13.8000,2,   7,   1,   1,1.06345046, -84.874294, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'GLENWOOD L~3',  13.8000,2,   7,   1,   1,1.06486392, -86.090156, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'GLENWOOD L~4', 161.0000,1,   7,   1,   1,1.03986669, -87.246664, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'GLENWOOD L~5', 161.0000,1,   7,   1,   1,1.04063261, -87.192617, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'PEARL RIVE~4', 161.0000,2,   7,   1,   1,1.03808975, -86.790169, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'PEARL RIVE~5', 161.0000,1,   7,   1,   1,1.03790355, -86.802702, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'FREEPORT 7 1', 161.0000,1,   7,   1,   1,1.03694034, -88.619437, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'FREEPORT 7 2',  24.0000,2,   7,   1,   1,1.03761363, -88.547057, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'FREEPORT 7 3',  24.0000,2,   7,   1,   1,1.03761363, -88.547057, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'FREEPORT 7 5',  22.0000,2,   7,   1,   1,1.04812884, -88.107617, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'FREEPORT 7 6',  18.0000,2,   7,   1,   1,1.04557669, -88.391240, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'FREEPORT 7 7',  13.8000,2,   7,   1,   1,1.04582369, -88.361297, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'FREEPORT 7 8',  24.0000,2,   7,   1,   1,1.05147779, -87.732974, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'FREEPORT 7 9', 161.0000,1,   7,   1,   1,1.03683412, -88.627531, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'FREEPORT 7~1', 161.0000,1,   7,   1,   1,1.03694034, -88.619437, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'HILLBURN 1  ', 161.0000,1,   7,   1,   1,1.03992093, -86.226555, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'HILLBURN 2  ',  13.8000,2,   7,   1,   1,1.03992093, -86.226555, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'HILLBURN 3  ', 161.0000,1,   7,   1,   1,1.03992093, -86.226555, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'HILLBURN 5  ', 161.0000,1,   7,   1,   1,1.03992093, -86.226555, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'ASTORIA 6 1 ', 161.0000,1,   7,   1,   1,1.03638947, -88.273611, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'ASTORIA 6 2 ',  18.0000,2,   7,   1,   1,1.03600001, -80.427096, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'ASTORIA 6 3 ',  22.0000,2,   7,   1,   1,1.03600001, -82.509040, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'ASTORIA 6 4 ',  18.0000,2,   7,   1,   1,1.03600001, -83.008819, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'ASTORIA 6 5 ', 161.0000,1,   7,   1,   1,1.03539038, -88.611889, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'ASTORIA 6 7 ', 161.0000,1,   7,   1,   1,1.03638947, -88.273611, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'BRENTWOOD~19', 161.0000,2,   7,   1,   1,1.03958654, -87.573940, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'BRENTWOOD~20', 161.0000,1,   7,   1,   1,1.03921652, -87.596780, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'WEST HAVER~1', 500.0000,1,   7,   1,   1,1.04641449, -81.546571, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'WEST HAVER~2', 161.0000,1,   7,   1,   1,1.04474103, -84.418727, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'WEST HAVER~3',  13.8000,2,   7,   1,   1,1.04641449, -81.546571, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'WEST HAVER~4',  13.8000,2,   7,   1,   1,1.04641449, -81.546571, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'WEST HAVER~5', 500.0000,1,   7,   1,   1,1.04447520, -81.308136, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'WEST HAVER~6', 500.0000,1,   7,   1,   1,1.04641449, -81.546571, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'NORTHPORT~17', 161.0000,1,   7,   1,   1,1.03936052, -86.618506, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'NORTHPORT~18',  13.8000,2,   7,   1,   1,1.03798139, -85.855942, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'NORTHPORT~19', 161.0000,1,   7,   1,   1,1.03934860, -86.627911, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'BROOKLYN ~32', 161.0000,1,   7,   1,   1,1.03588760, -91.072861, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'BROOKLYN ~33',  13.8000,2,   7,   1,   1,1.00899994, -87.680791, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'BROOKLYN ~34', 161.0000,1,   7,   1,   1,1.03537631, -91.119190, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'NEW YORK 7~1', 161.0000,2,   7,   1,   1,1.03538418, -89.533084, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'NEW YORK 7~2', 161.0000,1,   7,   1,   1,1.03533196, -89.536376, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'PORT JEFFE~6', 500.0000,1,   7,   1,   1,1.03999996, -83.704945, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'PORT JEFFE~7', 161.0000,1,   7,   1,   1,1.04167807, -85.265739, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'PORT JEFFE~8',  24.0000,2,   7,   1,   1,1.05845284, -81.710871, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'PORT JEFFE~9',  13.8000,2,   7,   1,   1,1.06009710, -81.314310, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'PORT JEFF~10', 500.0000,1,   7,   1,   1,1.03991461, -83.695963, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'PORT JEFF~11', 500.0000,1,   7,   1,   1,1.03999996, -83.704945, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'ASTORIA 7 1 ', 161.0000,2,   7,   1,   1,1.04200006, -87.876872, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'ASTORIA 7 2 ', 161.0000,1,   7,   1,   1,1.03878510, -88.152771, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'CENTRAL IS~7', 161.0000,1,   7,   1,   1,1.03412390, -87.594669, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'CENTRAL IS~8',  18.0000,2,   7,   1,   1,1.02155590, -87.164204, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'CENTRAL IS~9', 161.0000,1,   7,   1,   1,1.03411412, -87.596835, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'FREEPORT 8 1', 161.0000,1,   7,   1,   1,1.04020739, -88.575498, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'FREEPORT 8 2',  20.0000,2,   7,   1,   1,1.06299996, -86.369736, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'FREEPORT 8 3',  18.0000,2,   7,   1,   1,1.06299996, -85.938717, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'FREEPORT 8 4', 161.0000,1,   7,   1,   1,1.03947937, -88.642612, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'FREEPORT 8 6', 161.0000,1,   7,   1,   1,1.04020739, -88.575498, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'SPARROW BU~2', 161.0000,1,   7,   1,   1,1.03328013, -82.764011, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'SPARROW BU~3', 138.0000,2,   7,   1,   1,1.04400003, -84.684538, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'SPARROW BU~4', 161.0000,1,   7,   1,   1,1.03350723, -82.738740, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'SPARROW BU~5', 161.0000,1,   7,   1,   1,1.03328013, -82.764011, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'BRONX 87 1  ', 161.0000,2,   7,   1,   1,1.03146505, -88.851322, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'BRONX 87 2  ',  13.8000,1,   7,   1,   1,1.03146505, -88.851322, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'BRONX 87 3  ',  13.8000,1,   7,   1,   1,1.03146505, -88.851322, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'BRONX 87 5  ', 161.0000,1,   7,   1,   1,1.03133702, -88.860228, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'BRONX 87 7  ', 161.0000,1,   7,   1,   1,1.03146505, -88.851322, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'FREEPORT 9 1', 161.0000,2,   7,   1,   1,1.03869557, -88.636799, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'FREEPORT 9 2', 161.0000,1,   7,   1,   1,1.03855836, -88.646136, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'BROOKLYN ~35', 161.0000,2,   7,   1,   1,1.03846049, -89.325842, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'BROOKLYN ~36', 161.0000,1,   7,   1,   1,1.03807640, -89.351551, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'HICKSVILLE~7', 500.0000,1,   7,   1,   1,1.03983068, -84.623981, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'HICKSVILLE~9', 161.0000,1,   7,   1,   1,1.04150271, -87.600277, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'HICKSVILL~10',  18.0000,2,   7,   1,   1,1.04536271, -84.038791, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'HICKSVILL~11',  13.8000,2,   7,   1,   1,1.04816628, -83.741111, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'HICKSVILL~12',  13.8000,2,   7,   1,   1,1.04050004, -85.693964, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'HICKSVILL~13',  13.8000,2,   7,   1,   1,1.04150271, -87.600277, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'HICKSVILL~14',  18.0000,2,   7,   1,   1,1.04150271, -87.600277, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'HICKSVILL~15', 500.0000,1,   7,   1,   1,1.04161477, -84.362132, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'HICKSVILLE~8', 500.0000,1,   7,   1,   1,1.03983068, -84.623981, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'FREEPORT 1~1', 161.0000,2,   7,   1,   1,1.03878009, -89.091048, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'FREEPORT 1~2', 161.0000,1,   7,   1,   1,1.03832221, -89.122050, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'ASTORIA 8 1 ', 161.0000,1,   7,   1,   1,1.04234052, -89.214961, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'ASTORIA 8 2 ',  13.8000,2,   7,   1,   1,1.05611205, -84.988870, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'ASTORIA 8 3 ',  13.8000,2,   7,   1,   1,1.05941939, -84.576026, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'ASTORIA 8 4 ',  22.0000,2,   7,   1,   1,1.06093872, -84.316261, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'ASTORIA 8 5 ', 161.0000,1,   7,   1,   1,1.03838885, -89.526397, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'ASTORIA 8 7 ', 161.0000,1,   7,   1,   1,1.04234052, -89.214961, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'BROOKLYN ~37', 161.0000,1,   7,   1,   1,1.03847444, -90.889170, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'BROOKLYN ~39',  13.2000,2,   7,   1,   1,1.05400002, -88.679174, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'BROOKLYN ~40',  20.0000,2,   7,   1,   1,1.05400002, -87.676755, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'BROOKLYN ~41',  13.8000,2,   7,   1,   1,1.05400002, -87.408485, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'BROOKLYN ~42',  13.8000,2,   7,   1,   1,1.05400002, -88.061308, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'BROOKLYN ~43',  13.8000,2,   7,   1,   1,1.05400002, -88.382798, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'BROOKLYN ~44',  20.0000,2,   7,   1,   1,1.05400002, -87.911187, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'BROOKLYN ~45', 161.0000,1,   7,   1,   1,1.03686011, -91.067226, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'BROOKLYN ~38', 161.0000,1,   7,   1,   1,1.03847444, -90.889170, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'EAST HAMPT~9', 161.0000,1,   7,   1,   1,1.03298259, -89.674981, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'EAST HAMP~10',  13.8000,2,   7,   1,   1,1.03875589, -89.040081, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'EAST HAMP~11',  18.0000,2,   7,   1,   1,1.03825605, -89.080372, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'EAST HAMP~12',  13.8000,2,   7,   1,   1,1.03770471, -89.151748, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'EAST HAMP~13', 161.0000,1,   7,   1,   1,1.03279531, -89.689010, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'EAST HAMP~14', 161.0000,1,   7,   1,   1,1.03298259, -89.674981, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'NEW YORK 7~3', 161.0000,1,   7,   1,   1,1.03672266, -88.127991, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'NEW YORK 7~4',  13.8000,2,   7,   1,   1,1.03935277, -87.861436, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'NEW YORK 7~5',  13.8000,2,   7,   1,   1,1.03935277, -87.861436, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'NEW YORK 7~7',  20.0000,2,   7,   1,   1,1.03929567, -87.870807, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'NEW YORK 7~8', 161.0000,1,   7,   1,   1,1.03662610, -88.134644, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'NEW YORK 7~9', 161.0000,1,   7,   1,   1,1.03672266, -88.127991, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'BROOKLYN ~46', 161.0000,1,   7,   1,   1,1.03829241, -89.541376, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'BROOKLYN ~47',  13.8000,2,   7,   1,   1,1.05299234, -87.868335, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'BROOKLYN ~48',  13.8000,2,   7,   1,   1,1.04832721, -88.417659, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'BROOKLYN ~49', 161.0000,1,   7,   1,   1,1.03792536, -89.567467, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'BROOKLYN ~50', 161.0000,1,   7,   1,   1,1.03829241, -89.541376, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'ISLAND PAR~6', 161.0000,2,   7,   1,   1,1.03787303, -88.100329, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'ISLAND PAR~7', 161.0000,1,   7,   1,   1,1.03745282, -88.284614, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'FAR ROCKAW~6', 161.0000,2,   7,   1,   1,1.03369439, -90.813799, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'FAR ROCKAW~7', 161.0000,1,   7,   1,   1,1.03322279, -90.845505, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'WALDEN 4 1  ', 161.0000,1,   7,   1,   1,1.03175700, -82.773751, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'WALDEN 4 2  ',  13.8000,2,   7,   1,   1,1.03427148, -82.436763, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'WALDEN 4 3  ',  13.8000,2,   7,   1,   1,1.03366244, -82.525009, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'WALDEN 4 4  ',  20.0000,2,   7,   1,   1,1.03175700, -82.773751, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'WALDEN 4 5  ',  18.0000,2,   7,   1,   1,1.03652430, -82.128708, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'WALDEN 4 6  ', 161.0000,1,   7,   1,   1,1.03171396, -82.777617, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'WALDEN 4 8  ', 161.0000,1,   7,   1,   1,1.03175700, -82.773751, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'HAUPPAUGE ~2', 161.0000,2,   7,   1,   1,1.03724492, -87.646572, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'HAUPPAUGE ~3', 161.0000,1,   7,   1,   1,1.03723562, -87.649127, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'GREENPORT ~8', 161.0000,2,   7,   1,   1,1.02412236, -89.232057, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'GREENPORT ~9', 161.0000,2,   7,   1,   1,1.02955103, -89.622150, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'GREENPORT~10',  13.8000,1,   7,   1,   1,1.03159237, -89.766895, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'GREENPORT~12', 161.0000,1,   7,   1,   1,1.02333915, -89.223929, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'GREENPORT~13', 161.0000,1,   7,   1,   1,1.02412236, -89.232057, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'STATEN IS~40', 161.0000,2,   7,   1,   1,1.03325486, -87.753055, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'STATEN IS~41', 161.0000,1,   7,   1,   1,1.03325486, -87.753055, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'ASTORIA 9 1 ', 161.0000,1,   7,   1,   1,1.03999996, -87.246726, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'ASTORIA 9 2 ',  13.8000,2,   7,   1,   1,1.04662442, -81.852290, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'ASTORIA 9 3 ',  13.8000,2,   7,   1,   1,1.04742420, -81.084270, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'ASTORIA 9 4 ',  13.8000,2,   7,   1,   1,1.04689264, -82.264588, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'ASTORIA 9 5 ',  18.0000,2,   7,   1,   1,1.04523683, -83.603059, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'ASTORIA 9 6 ', 161.0000,1,   7,   1,   1,1.03688061, -88.020443, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'ASTORIA 9 8 ', 161.0000,1,   7,   1,   1,1.03999996, -87.246726, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'BROOKHAVEN~1', 161.0000,2,   7,   1,   1,1.03999996, -85.805542, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'BROOKHAVEN~2', 161.0000,1,   7,   1,   1,1.03971136, -85.858620, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'PORT JEFF~12', 161.0000,1,   7,   1,   1,1.04272783, -85.246177, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'PORT JEFF~13',  13.8000,2,   7,   1,   1,1.03600001, -82.582417, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'PORT JEFF~14',  24.0000,2,   7,   1,   1,1.03600001, -83.568901, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'PORT JEFF~15', 161.0000,1,   7,   1,   1,1.04233706, -85.306686, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'PORT JEFF~16', 161.0000,1,   7,   1,   1,1.04272783, -85.246177, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'NEW YORK ~10', 161.0000,1,   7,   1,   1,1.03332913, -89.623031, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'NEW YORK ~11',  22.0000,2,   7,   1,   1,1.04405439, -88.516588, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'NEW YORK ~12', 161.0000,1,   7,   1,   1,1.03319848, -89.632996, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'YAPHANK 1   ', 500.0000,1,   7,   1,   1,1.04400003, -83.706523, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'YAPHANK 2   ', 161.0000,1,   7,   1,   1,1.04264796, -86.268657, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'YAPHANK 3   ',  13.8000,2,   7,   1,   1,1.04264796, -86.268657, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'YAPHANK 4   ',  13.8000,2,   7,   1,   1,1.04264796, -86.268657, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'YAPHANK 6   ',  13.8000,2,   7,   1,   1,1.02250004, -81.606267, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'YAPHANK 7   ',  18.0000,2,   7,   1,   1,1.02097678, -82.385769, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'YAPHANK 8   ', 500.0000,1,   7,   1,   1,1.04299271, -83.729855, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'YAPHANK 10  ', 500.0000,1,   7,   1,   1,1.04400003, -83.706523, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'PORT JEFF~17', 161.0000,2,   7,   1,   1,1.03733754, -85.430551, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'PORT JEFF~18', 161.0000,1,   7,   1,   1,1.03720927, -85.439198, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'BRONX 88 1  ', 161.0000,1,   7,   1,   1,1.03577161, -88.448286, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'BRONX 88 2  ',  13.8000,2,   7,   1,   1,1.03999996, -86.296312, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'BRONX 88 3  ',  13.8000,2,   7,   1,   1,1.03999996, -86.296312, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'BRONX 88 5  ', 161.0000,1,   7,   1,   1,1.03550625, -88.506541, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'HICKSVILL~16', 161.0000,2,   7,   1,   1,1.03846931, -87.925216, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'HICKSVILL~17',  13.8000,1,   7,   1,   1,1.03846931, -87.925216, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'HICKSVILL~18',  13.8000,1,   7,   1,   1,1.03846931, -87.925216, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'HICKSVILL~20', 161.0000,1,   7,   1,   1,1.03838384, -87.961423, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'HICKSVILL~21', 161.0000,1,   7,   1,   1,1.03846931, -87.925216, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'FORESTBURG~3', 161.0000,2,   7,   1,   1,1.03637862, -81.479581, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'FORESTBURG~4', 161.0000,1,   7,   1,   1,1.03637862, -81.479581, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'NORTHPORT~20', 500.0000,1,   7,   1,   1,1.03799999, -82.700654, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'NORTHPORT~21', 161.0000,1,   7,   1,   1,1.03953528, -86.236172, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'NORTHPORT~22',  13.8000,2,   7,   1,   1,1.05259073, -80.134491, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'NORTHPORT~23',  18.0000,2,   7,   1,   1,1.05187166, -80.394304, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'NORTHPORT~24',  13.8000,2,   7,   1,   1,1.05338025, -79.851086, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'NORTHPORT~25',  13.8000,2,   7,   1,   1,1.05161309, -80.463918, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'NORTHPORT~26', 500.0000,1,   7,   1,   1,1.03931403, -83.392437, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'NORTHPORT~27', 500.0000,1,   7,   1,   1,1.03799999, -82.700654, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'FAR ROCKAW~8', 161.0000,2,   7,   1,   1,1.03883600, -90.513981, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'FAR ROCKAW~9', 161.0000,1,   7,   1,   1,1.03835869, -90.545885, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'BROOKLYN ~53', 161.0000,2,   7,   1,   1,1.03813684, -89.866172, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'BROOKLYN ~54', 161.0000,1,   7,   1,   1,1.03791869, -90.070367, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'JAMAICA 14 1', 161.0000,2,   7,   1,   1,1.03600001, -90.793493, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'JAMAICA 14 2', 161.0000,1,   7,   1,   1,1.03557968, -90.864076, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'WEST BABYL~6', 161.0000,1,   7,   1,   1,1.03231525, -88.875726, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'WEST BABYL~7',  18.0000,2,   7,   1,   1,1.03328991, -87.333148, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'WEST BABYL~8',  13.8000,2,   7,   1,   1,1.03693593, -82.641444, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'WEST BABYL~9', 161.0000,1,   7,   1,   1,1.03193974, -88.902282, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'WEST BABY~10', 161.0000,1,   7,   1,   1,1.03231525, -88.875726, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'HEMPSTEAD ~8', 161.0000,2,   7,   1,   1,1.03632700, -88.756922, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'HEMPSTEAD ~9', 161.0000,1,   7,   1,   1,1.03632700, -88.756922, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'NEW YORK ~13', 161.0000,1,   7,   1,   1,1.03822970, -88.919391, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'NEW YORK ~14',  13.8000,2,   7,   1,   1,1.02849996, -83.850257, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'NEW YORK ~15',  13.2000,2,   7,   1,   1,1.02188385, -82.677821, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'NEW YORK ~16', 161.0000,1,   7,   1,   1,1.03803420, -89.128067, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'NEW YORK ~17', 161.0000,1,   7,   1,   1,1.03822970, -88.919391, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'ASTORIA 10 1', 161.0000,1,   7,   1,   1,1.04035389, -88.947976, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'ASTORIA 10 2',  13.8000,2,   7,   1,   1,1.09000003, -82.868759, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'ASTORIA 10 3',  24.0000,2,   7,   1,   1,1.07240129, -85.515819, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'ASTORIA 10 4',  13.8000,2,   7,   1,   1,1.07404578, -85.372823, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'ASTORIA 10 5', 161.0000,1,   7,   1,   1,1.03676260, -89.214708, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'ASTORIA 10 7', 161.0000,1,   7,   1,   1,1.04035389, -88.947976, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'NEW YORK ~18', 161.0000,2,   7,   1,   1,1.03514934, -88.651505, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'NEW YORK ~19', 161.0000,1,   7,   1,   1,1.03514934, -88.651505, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'OCEANSIDE ~4', 161.0000,2,   7,   1,   1,1.03804493, -88.345860, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'OCEANSIDE ~5', 161.0000,1,   7,   1,   1,1.03801465, -88.348142, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'NEW YORK ~20', 161.0000,1,   7,   1,   1,1.03799999, -89.505627, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'NEW YORK ~21',  13.8000,2,   7,   1,   1,1.05406713, -85.807318, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'NEW YORK ~22',  18.0000,2,   7,   1,   1,1.06078804, -83.782454, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'NEW YORK ~23', 161.0000,1,   7,   1,   1,1.03651357, -89.710737, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'NEW YORK ~24', 161.0000,1,   7,   1,   1,1.03799999, -89.505627, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'LONG ISLAN~7', 161.0000,1,   7,   1,   1,1.03814161, -88.658430, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'LONG ISLAN~8',  13.8000,2,   7,   1,   1,1.00000000, -81.487435, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'LONG ISLAN~9',  13.8000,2,   7,   1,   1,1.00000000, -83.000472, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'LONG ISLA~10', 161.0000,1,   7,   1,   1,1.03739262, -88.802534, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'LONG ISLA~11', 161.0000,1,   7,   1,   1,1.03814161, -88.658430, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'BROOKLYN ~55', 161.0000,1,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'BROOKLYN ~56',  13.8000,2,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'BROOKLYN ~57',  13.8000,2,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'BROOKLYN ~58',  13.8000,2,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'BROOKLYN ~59', 161.0000,1,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'BROOKLYN ~60', 161.0000,1,   7,   1,   1,1.03490400, -91.107101, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'GREENPORT~14', 161.0000,2,   7,   1,   1,1.03100049, -89.617819, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'GREENPORT~15', 161.0000,1,   7,   1,   1,1.03090179, -89.624690, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'WEST BABY~11', 161.0000,2,   7,   1,   1,1.03900003, -87.988109, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'WEST BABY~12', 161.0000,1,   7,   1,   1,1.03839314, -88.027942, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'BUCHANAN 2 1', 500.0000,1,   7,   1,   1,1.04439604, -79.941258, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'BUCHANAN 2 2', 161.0000,1,   7,   1,   1,1.04557896, -83.192701, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'BUCHANAN 2 3',  13.8000,2,   7,   1,   1,1.01544440, -74.274776, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'BUCHANAN 2 4', 500.0000,1,   7,   1,   1,1.04301012, -80.477886, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'BUCHANAN 2 6', 500.0000,1,   7,   1,   1,1.04439604, -79.941258, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'OCEANSIDE ~6', 161.0000,1,   7,   1,   1,1.03777945, -88.515686, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'OCEANSIDE ~7',  13.8000,2,   7,   1,   1,1.04050004, -88.235225, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'OCEANSIDE ~8',  13.8000,2,   7,   1,   1,1.04542339, -87.736239, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'OCEANSIDE ~9',  20.0000,2,   7,   1,   1,1.04101741, -88.191614, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'OCEANSIDE~10', 161.0000,1,   7,   1,   1,1.03762829, -88.526253, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'OCEANSIDE~11', 161.0000,1,   7,   1,   1,1.03777945, -88.515686, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'BROOKLYN ~61', 161.0000,1,   7,   1,   1,1.03463864, -90.877368, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'BROOKLYN ~62',  13.8000,2,   7,   1,   1,1.01690161, -90.110419, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'BROOKLYN ~63', 161.0000,1,   7,   1,   1,1.03454840, -90.883255, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'BROOKLYN ~64', 161.0000,1,   7,   1,   1,1.03463864, -90.877368, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'NEWBURGH 8 1', 500.0000,1,   7,   1,   1,1.03944206, -78.425796, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'NEWBURGH 8 2', 161.0000,1,   7,   1,   1,1.03801274, -80.146751, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'NEWBURGH 8 3',  22.0000,2,   7,   1,   1,1.03944206, -78.425796, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'NEWBURGH 8 4',  13.8000,2,   7,   1,   1,1.03944206, -78.425796, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'NEWBURGH 8 5',  13.8000,2,   7,   1,   1,1.03801274, -80.146751, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'NEWBURGH 8 6',  13.8000,2,   7,   1,   1,1.03801274, -80.146751, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'NEWBURGH 8 7', 500.0000,1,   7,   1,   1,1.04037619, -78.331437, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'NEWBURGH 8 9', 500.0000,1,   7,   1,   1,1.03944206, -78.425796, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'SPEONK 2 1  ', 500.0000,1,   7,   1,   1,1.04504299, -83.926632, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'SPEONK 2 2  ', 161.0000,1,   7,   1,   1,1.04476738, -85.641515, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'SPEONK 2 3  ',  13.8000,2,   7,   1,   1,1.04961956, -83.403713, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'SPEONK 2 4  ',  18.0000,2,   7,   1,   1,1.04999995, -83.009147, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'SPEONK 2 5  ',  20.0000,2,   7,   1,   1,1.04999995, -82.860105, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'SPEONK 2 6  ',  13.8000,2,   7,   1,   1,1.04476738, -85.641515, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'SPEONK 2 7  ', 500.0000,1,   7,   1,   1,1.04466581, -83.867394, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'SPEONK 2 9  ', 500.0000,1,   7,   1,   1,1.04504299, -83.926632, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'GLENWOOD L~6', 161.0000,1,   7,   1,   1,1.03781629, -87.665874, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'GLENWOOD L~7',  13.8000,1,   7,   1,   1,1.03781629, -87.665874, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'GLENWOOD L~8',  13.8000,1,   7,   1,   1,1.03781629, -87.665874, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'GLENWOOD ~10',  18.0000,2,   7,   1,   1,1.03614295, -86.775033, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'GLENWOOD ~11', 161.0000,1,   7,   1,   1,1.03779781, -87.676270, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'GLENWOOD ~12', 161.0000,1,   7,   1,   1,1.03781629, -87.665874, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'ASTORIA 11 1', 161.0000,2,   7,   1,   1,1.03832781, -88.158249, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'ASTORIA 11 2', 161.0000,1,   7,   1,   1,1.03821325, -88.166001, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'MIDDLETOW~24', 500.0000,1,   7,   1,   1,1.03769433, -80.274360, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'MIDDLETOW~25', 161.0000,1,   7,   1,   1,1.03748214, -82.325247, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'MIDDLETOW~26',  18.0000,2,   7,   1,   1,1.02950001, -79.604434, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'MIDDLETOW~27', 500.0000,1,   7,   1,   1,1.03939009, -80.207697, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'MIDDLETOW~28', 500.0000,1,   7,   1,   1,1.03769433, -80.274360, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'STATEN IS~42', 500.0000,1,   7,   1,   1,1.03799999, -82.424968, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'STATEN IS~43', 161.0000,1,   7,   1,   1,1.03737664, -85.515621, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'STATEN IS~44',  13.8000,2,   7,   1,   1,1.06141460, -79.318229, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'STATEN IS~45',  13.8000,2,   7,   1,   1,1.05915964, -80.010810, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'STATEN IS~46', 500.0000,1,   7,   1,   1,1.04057920, -82.785410, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'STATEN IS~47', 500.0000,1,   7,   1,   1,1.03799999, -82.424968, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'LONG ISLA~12', 161.0000,1,   7,   1,   1,1.04352844, -88.957190, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'LONG ISLA~14',  13.8000,2,   7,   1,   1,1.09000003, -83.705218, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'LONG ISLA~15',  24.0000,2,   7,   1,   1,1.07792175, -85.286544, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'LONG ISLA~16',  13.8000,2,   7,   1,   1,1.07562459, -85.589756, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'LONG ISLA~17',  13.8000,2,   7,   1,   1,1.07000005, -86.248207, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'LONG ISLA~18',  13.8000,2,   7,   1,   1,1.08320343, -84.682639, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'LONG ISLA~19',  13.8000,2,   7,   1,   1,1.07072079, -86.063580, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'LONG ISLA~20', 161.0000,1,   7,   1,   1,1.04018819, -89.213602, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'LONG ISLA~13', 161.0000,1,   7,   1,   1,1.04352844, -88.957190, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'GARDEN CI~27', 161.0000,2,   7,   1,   1,1.03840899, -88.255395, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'GARDEN CI~28', 161.0000,1,   7,   1,   1,1.03832424, -88.290556, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'SOUTHAMPTO~4', 161.0000,1,   7,   1,   1,1.02995527, -89.971336, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'SOUTHAMPTO~5',  24.0000,2,   7,   1,   1,1.04792690, -89.431676, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'SOUTHAMPTO~6', 161.0000,1,   7,   1,   1,1.02987313, -89.977900, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'GLENWOOD ~13', 161.0000,1,   7,   1,   1,1.04348564, -87.199925, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'GLENWOOD ~14',  13.8000,2,   7,   1,   1,1.01336026, -84.074991, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'GLENWOOD ~15',  13.8000,2,   7,   1,   1,1.01549995, -84.471716, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'GLENWOOD ~16', 161.0000,1,   7,   1,   1,1.04271269, -87.261384, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'GLENWOOD ~17', 161.0000,1,   7,   1,   1,1.04348564, -87.199925, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'ALBANY 1 1  ', 161.0000,1,   8,   1,   1,1.03988802, -71.152423, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'ALBANY 2 1  ', 161.0000,1,   8,   1,   1,1.04194689, -70.560786, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'ALBANY 3 1  ', 161.0000,1,   8,   1,   1,1.04212189, -70.337684, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'ALBANY 4 1  ', 161.0000,1,   8,   1,   1,1.04157639, -71.021079, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'ALBANY 5 1  ', 161.0000,1,   8,   1,   1,1.04208362, -70.493611, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'ALBANY 6 1  ', 161.0000,1,   8,   1,   1,1.04188085, -70.205438, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'ALBANY 7 1  ', 161.0000,1,   8,   1,   1,1.03879297, -71.195781, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'ALBANY 8 1  ', 161.0000,1,   8,   1,   1,1.03332102, -70.537727, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'ALBANY 9 1  ', 161.0000,1,   8,   1,   1,1.04227960, -71.113443, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'ALBANY 10 1 ', 161.0000,1,   8,   1,   1,1.03418040, -70.517591, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'ALBANY 11 1 ', 161.0000,1,   8,   1,   1,1.03649998, -70.401936, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'ALBANY 12 1 ', 161.0000,1,   8,   1,   1,1.04223323, -70.402865, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'ALBANY 13 1 ', 161.0000,1,   8,   1,   1,1.04158127, -70.865473, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'ALBANY 14 1 ', 161.0000,1,   8,   1,   1,1.04942811, -69.563489, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'ALBANY 14 2 ', 161.0000,1,   8,   1,   1,1.04937339, -69.568291, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'ALBANY 15 1 ', 161.0000,1,   8,   1,   1,1.04262555, -70.427952, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'ALBANY 16 1 ', 161.0000,1,   8,   1,   1,1.03578746, -70.457465, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'ALBANY 17 1 ', 161.0000,1,   8,   1,   1,1.03919792, -70.203457, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'ALBANY 17 2 ', 161.0000,1,   8,   1,   1,1.03911376, -70.209850, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'ALBANY 18 1 ', 161.0000,1,   8,   1,   1,1.03684700, -70.406526, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'ALBANY 18 2 ', 161.0000,1,   8,   1,   1,1.03679883, -70.411443, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'ALBANY 19 1 ', 161.0000,1,   8,   1,   1,1.04109561, -70.436087, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'ALBANY 20 1 ', 161.0000,1,   8,   1,   1,1.04160535, -70.481562, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'ALBANY 20 2 ', 161.0000,1,   8,   1,   1,1.04157126, -70.484806, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'ALBANY 21 1 ', 161.0000,1,   8,   1,   1,1.04838395, -70.010621, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'ALBANY 22 1 ', 161.0000,1,   8,   1,   1,1.04783118, -70.215813, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'ALTAMONT 1 1', 161.0000,1,   8,   1,   1,1.03423572, -70.962735, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'ALTAMONT 2 1', 161.0000,1,   8,   1,   1,1.03863287, -71.835231, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'BERNE 1 1   ', 161.0000,1,   8,   1,   1,1.03694475, -72.406999, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'BERNE 1 2   ', 161.0000,1,   8,   1,   1,1.03692520, -72.408352, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'COHOES 1 1  ', 161.0000,1,   8,   1,   1,1.03990138, -70.111134, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'COHOES 2 1  ', 161.0000,1,   8,   1,   1,1.04301977, -70.408814, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'COHOES 3 1  ', 161.0000,1,   8,   1,   1,1.04463458, -70.079565, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'COHOES 4 1  ', 161.0000,1,   8,   1,   1,1.04053128, -70.692267, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'DELANSON 1 1', 161.0000,1,   8,   1,   1,1.03613544, -72.249024, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'DELANSON 2 1', 161.0000,1,   8,   1,   1,1.04117191, -73.000010, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'DELANSON 3 1', 161.0000,1,   8,   1,   1,1.03894877, -72.689858, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'DELMAR 1 1  ', 161.0000,1,   8,   1,   1,1.04277444, -71.228580, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'DELMAR 2 1  ', 161.0000,1,   8,   1,   1,1.03832877, -70.320718, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'DELMAR 3 1  ', 161.0000,1,   8,   1,   1,1.04238439, -71.023189, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'DELMAR 4 1  ', 161.0000,1,   8,   1,   1,1.04350877, -70.879346, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'DELMAR 4 2  ', 161.0000,1,   8,   1,   1,1.04346812, -70.885745, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'GLENMONT 1 1', 161.0000,1,   8,   1,   1,1.04600346, -70.391151, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'GLENMONT 1 2',  13.8000,1,   8,   1,   1,1.04412663, -70.623145, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'GLENMONT 1 3',  13.8000,1,   8,   1,   1,1.04614532, -70.373734, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'GLENMONT 1 5', 161.0000,1,   8,   1,   1,1.04603422, -70.388788, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'GLENMONT 1 7', 161.0000,1,   8,   1,   1,1.04600346, -70.391151, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'GREENVILL~44', 161.0000,1,   8,   1,   1,1.04344690, -73.194814, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'GREENVILL~45', 161.0000,1,   8,   1,   1,1.04339981, -73.198386, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'GREENVILL~66', 161.0000,1,   8,   1,   1,1.04136348, -71.765597, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'LATHAM 1 1  ', 161.0000,1,   8,   1,   1,1.04040051, -70.749429, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'LATHAM 2 1  ', 161.0000,1,   8,   1,   1,1.04322839, -70.218730, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'LATHAM 3 1  ', 161.0000,1,   8,   1,   1,1.04092228, -70.520563, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'LATHAM 4 1  ', 161.0000,1,   8,   1,   1,1.04108274, -70.398282, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'LATHAM 4 2  ', 161.0000,1,   8,   1,   1,1.04097044, -70.408657, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'MIDDLEBUR~11', 161.0000,1,   8,   1,   1,1.04240203, -73.734768, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'MIDDLEBUR~12', 161.0000,1,   8,   1,   1,1.04162991, -73.549847, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'MIDDLEBUR~13', 161.0000,1,   8,   1,   1,1.04164779, -73.548358, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'MIDDLEBUR~14', 161.0000,1,   8,   1,   1,1.04707170, -74.581376, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'RAVENA 1    ', 161.0000,1,   8,   1,   1,1.04384887, -72.389569, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'RAVENA 2    ', 161.0000,1,   8,   1,   1,1.04381406, -72.394616, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'SCHENECTAD~1', 161.0000,1,   8,   1,   1,1.03310037, -71.717717, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'SCHENECTA~13', 161.0000,1,   8,   1,   1,1.03418744, -71.153605, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'SCHENECTA~14', 161.0000,1,   8,   1,   1,1.03413463, -71.162771, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'SCHENECTA~21', 161.0000,1,   8,   1,   1,1.03873491, -72.493449, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'SCHENECTA~22', 161.0000,1,   8,   1,   1,1.04105651, -72.229831, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'SCHENECTA~23', 161.0000,1,   8,   1,   1,1.03810620, -70.625570, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'SCHENECTA~24', 161.0000,1,   8,   1,   1,1.03716183, -71.272047, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'SCHENECTA~25', 161.0000,1,   8,   1,   1,1.03708303, -71.283344, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'SCHENECTA~26', 161.0000,1,   8,   1,   1,1.04128087, -70.487894, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'SCHENECTA~27', 161.0000,1,   8,   1,   1,1.03510356, -70.619846, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'SCHENECTA~28', 161.0000,1,   8,   1,   1,1.03503442, -70.626868, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'SCHENECTA~29', 161.0000,1,   8,   1,   1,1.04055333, -71.055366, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'SCHENECTA~30', 161.0000,1,   8,   1,   1,1.04058921, -71.048850, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'SCHENECTAD~2', 161.0000,1,   8,   1,   1,1.03961778, -71.140115, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'SCHENECTAD~3', 161.0000,1,   8,   1,   1,1.03809392, -70.964484, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'SCHENECTAD~4', 161.0000,1,   8,   1,   1,1.03813016, -70.959293, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'SCHENECTAD~5', 161.0000,1,   8,   1,   1,1.04188120, -71.076294, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'SCHENECTAD~6', 161.0000,1,   8,   1,   1,1.03914118, -71.192291, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'SCHENECTAD~7', 161.0000,1,   8,   1,   1,1.03453934, -70.549782, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'SCHENECTAD~8', 161.0000,1,   8,   1,   1,1.04038048, -72.303467, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'SCHENECTAD~9', 161.0000,1,   8,   1,   1,1.04085720, -71.033141, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'SCHOHARIE ~1', 161.0000,1,   8,   1,   1,1.03833711, -72.737096, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'SCHOHARIE ~2', 161.0000,1,   8,   1,   1,1.03923428, -72.885181, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'SELKIRK 1 1 ', 161.0000,1,   8,   1,   1,1.04698038, -70.608897, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'SELKIRK 2 1 ', 161.0000,1,   8,   1,   1,1.04446447, -71.857770, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'SLINGERLAN~1', 161.0000,1,   8,   1,   1,1.03423047, -70.723310, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'VOORHEESVI~1', 161.0000,1,   8,   1,   1,1.03425789, -71.165394, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'VOORHEESVI~2', 161.0000,1,   8,   1,   1,1.04126251, -71.307045, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'VOORHEESVI~3', 161.0000,1,   8,   1,   1,1.04130709, -71.301888, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'WATERVLIET~1', 161.0000,1,   8,   1,   1,1.04175782, -70.474718, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'WATERVLIET~2', 161.0000,1,   8,   1,   1,1.04212630, -70.526020, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'WATERVLIET~3', 161.0000,1,   8,   1,   1,1.04222465, -70.518780, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'WATERVLIET~4', 161.0000,1,   8,   1,   1,1.04662907, -69.995225, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'WATERVLIET~5', 161.0000,1,   8,   1,   1,1.04450607, -70.203034, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'WATERVLIET~6', 161.0000,1,   8,   1,   1,1.04445064, -70.209652, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'WESTERLO 1  ', 161.0000,1,   8,   1,   1,1.04475820, -71.872810, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'ALFRED 4 1  ', 161.0000,1,   8,   1,   1,1.00462389, -75.299489, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'ALFRED 5 1  ', 161.0000,1,   8,   1,   1,1.00004423, -75.148863, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'ALFRED 5 2  ', 161.0000,1,   8,   1,   1,1.00007689, -75.146452, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'ALFRED 6 1  ', 161.0000,1,   8,   1,   1,1.00222766, -75.040160, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'ANDOVER 8 1 ', 161.0000,1,   8,   1,   1,1.00771976, -75.616690, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'ANDOVER 8 2 ', 161.0000,1,   8,   1,   1,1.00771165, -75.617967, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'ANDOVER 9 1 ', 161.0000,1,   8,   1,   1,1.01170516, -76.002329, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'ANDOVER 9 2 ', 161.0000,1,   8,   1,   1,1.01172388, -76.000437, 1.10000, 0.90000, 1.10000, 0.90000
 7433,'ARKPORT 1   ', 161.0000,1,   8,   1,   1,0.99921477, -75.164319, 1.10000, 0.90000, 1.10000, 0.90000
 7434,'BELFAST 4 1 ', 161.0000,1,   8,   1,   1,1.03112757, -74.013453, 1.10000, 0.90000, 1.10000, 0.90000
 7435,'BELFAST 5 1 ', 161.0000,1,   8,   1,   1,1.03327608, -75.619592, 1.10000, 0.90000, 1.10000, 0.90000
 7436,'BELFAST 5 2 ', 161.0000,1,   8,   1,   1,1.03328764, -75.617468, 1.10000, 0.90000, 1.10000, 0.90000
 7437,'BELMONT 5 1 ', 161.0000,1,   8,   1,   1,1.03226340, -74.608731, 1.10000, 0.90000, 1.10000, 0.90000
 7438,'BELMONT 5 2 ', 161.0000,1,   8,   1,   1,1.03224957, -74.610036, 1.10000, 0.90000, 1.10000, 0.90000
 7439,'BELMONT 6 1 ', 161.0000,1,   8,   1,   1,1.03177118, -74.413975, 1.10000, 0.90000, 1.10000, 0.90000
 7440,'BELMONT 7 1 ', 161.0000,1,   8,   1,   1,1.03312516, -75.486267, 1.10000, 0.90000, 1.10000, 0.90000
 7441,'BELMONT 7 2 ', 161.0000,1,   8,   1,   1,1.03310931, -75.487620, 1.10000, 0.90000, 1.10000, 0.90000
 7442,'BLISS 1 1   ', 161.0000,1,   8,   1,   1,1.04163098, -72.498374, 1.10000, 0.90000, 1.10000, 0.90000
 7443,'BOLIVAR 1 1 ', 161.0000,1,   8,   1,   1,1.02072906, -76.582431, 1.10000, 0.90000, 1.10000, 0.90000
 7444,'BOLIVAR 1 2 ', 161.0000,1,   8,   1,   1,1.02075088, -76.579938, 1.10000, 0.90000, 1.10000, 0.90000
 7445,'CANASERAGA 1', 161.0000,1,   8,   1,   1,1.03634679, -73.493088, 1.10000, 0.90000, 1.10000, 0.90000
 7446,'CANASERAGA 2', 161.0000,1,   8,   1,   1,1.03633249, -73.495301, 1.10000, 0.90000, 1.10000, 0.90000
 7447,'CUBA 1 1    ', 161.0000,1,   8,   1,   1,1.02956045, -76.118428, 1.10000, 0.90000, 1.10000, 0.90000
 7448,'CUBA 2 1    ', 161.0000,1,   8,   1,   1,1.03322244, -76.018612, 1.10000, 0.90000, 1.10000, 0.90000
 7449,'CUBA 2 2    ', 161.0000,1,   8,   1,   1,1.03319800, -76.020798, 1.10000, 0.90000, 1.10000, 0.90000
 7450,'CUBA 3 1    ', 161.0000,1,   8,   1,   1,1.02599502, -75.663285, 1.10000, 0.90000, 1.10000, 0.90000
 7451,'FILLMORE 1 1', 161.0000,1,   8,   1,   1,1.03871763, -73.035759, 1.10000, 0.90000, 1.10000, 0.90000
 7452,'FREEDOM 5 1 ', 161.0000,1,   8,   1,   1,1.03391957, -73.466539, 1.10000, 0.90000, 1.10000, 0.90000
 7453,'FRIENDSHIP~1', 161.0000,1,   8,   1,   1,1.03265893, -75.020421, 1.10000, 0.90000, 1.10000, 0.90000
 7454,'HORNELL 1 1 ', 161.0000,1,   8,   1,   1,1.00508940, -75.242976, 1.10000, 0.90000, 1.10000, 0.90000
 7455,'HORNELL 2 1 ', 161.0000,1,   8,   1,   1,1.00628293, -75.381970, 1.10000, 0.90000, 1.10000, 0.90000
 7456,'HORNELL 2 2 ', 161.0000,1,   8,   1,   1,1.00631011, -75.377332, 1.10000, 0.90000, 1.10000, 0.90000
 7457,'HORNELL 3 1 ', 161.0000,1,   8,   1,   1,1.00644505, -75.416381, 1.10000, 0.90000, 1.10000, 0.90000
 7458,'HOUGHTON 1 1', 161.0000,1,   8,   1,   1,1.03933132, -72.973372, 1.10000, 0.90000, 1.10000, 0.90000
 7459,'HOUGHTON 1 2', 161.0000,1,   8,   1,   1,1.03931057, -72.974861, 1.10000, 0.90000, 1.10000, 0.90000
 7460,'PORTVILLE ~1', 161.0000,1,   8,   1,   1,1.03511059, -76.543376, 1.10000, 0.90000, 1.10000, 0.90000
 7461,'PORTVILLE ~2', 161.0000,1,   8,   1,   1,1.03510296, -76.544386, 1.10000, 0.90000, 1.10000, 0.90000
 7462,'PORTVILLE ~3', 161.0000,1,   8,   1,   1,1.03694963, -77.154145, 1.10000, 0.90000, 1.10000, 0.90000
 7463,'PORTVILLE ~4', 138.0000,1,   8,   1,   1,1.03783298, -78.917030, 1.10000, 0.90000, 1.10000, 0.90000
 7464,'PORTVILLE ~5', 161.0000,1,   8,   1,   1,1.03700423, -77.138101, 1.10000, 0.90000, 1.10000, 0.90000
 7465,'WELLSVILLE~1', 161.0000,1,   8,   1,   1,1.03188658, -75.433682, 1.10000, 0.90000, 1.10000, 0.90000
 7466,'WELLSVILLE~2', 161.0000,1,   8,   1,   1,1.03160214, -75.534318, 1.10000, 0.90000, 1.10000, 0.90000
 7467,'WELLSVILLE~3', 161.0000,1,   8,   1,   1,1.03129160, -75.783305, 1.10000, 0.90000, 1.10000, 0.90000
 7468,'WELLSVILLE~4', 161.0000,1,   8,   1,   1,1.03125143, -75.786570, 1.10000, 0.90000, 1.10000, 0.90000
 7469,'WHITESVILL~1', 161.0000,1,   8,   1,   1,1.03647923, -78.121395, 1.10000, 0.90000, 1.10000, 0.90000
 7470,'AFTON 1 1   ', 161.0000,1,   8,   1,   1,1.04857266, -76.185733, 1.10000, 0.90000, 1.10000, 0.90000
 7471,'AFTON 1 2   ', 161.0000,1,   8,   1,   1,1.04858446, -76.182981, 1.10000, 0.90000, 1.10000, 0.90000
 7472,'BERKSHIRE ~3', 161.0000,1,   8,   1,   1,1.03355253, -76.143441, 1.10000, 0.90000, 1.10000, 0.90000
 7473,'BERKSHIRE ~4', 161.0000,1,   8,   1,   1,1.03354156, -76.144588, 1.10000, 0.90000, 1.10000, 0.90000
 7474,'BINGHAMTON~1', 161.0000,1,   8,   1,   1,1.03893113, -76.922888, 1.10000, 0.90000, 1.10000, 0.90000
 7475,'BINGHAMTON~2', 161.0000,1,   8,   1,   1,1.03898823, -76.918175, 1.10000, 0.90000, 1.10000, 0.90000
 7476,'BINGHAMTO~20', 161.0000,1,   8,   1,   1,1.03410518, -77.515045, 1.10000, 0.90000, 1.10000, 0.90000
 7477,'BINGHAMTO~21', 161.0000,1,   8,   1,   1,1.03364873, -77.329325, 1.10000, 0.90000, 1.10000, 0.90000
 7478,'BINGHAMTO~22', 161.0000,1,   8,   1,   1,1.04332876, -76.132328, 1.10000, 0.90000, 1.10000, 0.90000
 7479,'BINGHAMTO~23', 500.0000,1,   8,   1,   1,1.04340208, -76.728965, 1.10000, 0.90000, 1.10000, 0.90000
 7480,'BINGHAMTO~24', 161.0000,1,   8,   1,   1,1.04258895, -77.208957, 1.10000, 0.90000, 1.10000, 0.90000
 7481,'BINGHAMTO~25', 500.0000,1,   8,   1,   1,1.04332829, -76.735645, 1.10000, 0.90000, 1.10000, 0.90000
 7482,'BINGHAMTO~26', 161.0000,1,   8,   1,   1,1.04113948, -77.198999, 1.10000, 0.90000, 1.10000, 0.90000
 7483,'BINGHAMTO~27', 161.0000,1,   8,   1,   1,1.03930807, -77.154630, 1.10000, 0.90000, 1.10000, 0.90000
 7484,'BINGHAMTO~28', 161.0000,1,   8,   1,   1,1.03938687, -77.147239, 1.10000, 0.90000, 1.10000, 0.90000
 7485,'BINGHAMTO~29', 161.0000,1,   8,   1,   1,1.03869843, -77.015014, 1.10000, 0.90000, 1.10000, 0.90000
 7486,'BINGHAMTO~30', 161.0000,1,   8,   1,   1,1.03863895, -77.021461, 1.10000, 0.90000, 1.10000, 0.90000
 7487,'BINGHAMTO~31', 161.0000,1,   8,   1,   1,1.04000533, -76.764551, 1.10000, 0.90000, 1.10000, 0.90000
 7488,'BINGHAMTON~3', 161.0000,1,   8,   1,   1,1.03774595, -77.109113, 1.10000, 0.90000, 1.10000, 0.90000
 7489,'BINGHAMTON~4', 161.0000,1,   8,   1,   1,1.03695786, -77.723427, 1.10000, 0.90000, 1.10000, 0.90000
 7490,'BINGHAMTON~5', 138.0000,1,   8,   1,   1,1.04048443, -79.588206, 1.10000, 0.90000, 1.10000, 0.90000
 7491,'BINGHAMTON~6',  13.8000,1,   8,   1,   1,1.03937662, -81.776400, 1.10000, 0.90000, 1.10000, 0.90000
 7493,'BINGHAMTON~8', 161.0000,1,   8,   1,   1,1.03697503, -77.707458, 1.10000, 0.90000, 1.10000, 0.90000
 7494,'BINGHAMTON~9', 161.0000,1,   8,   1,   1,1.03704929, -77.599104, 1.10000, 0.90000, 1.10000, 0.90000
 7495,'BINGHAMTO~10', 161.0000,1,   8,   1,   1,1.03754389, -78.055737, 1.10000, 0.90000, 1.10000, 0.90000
 7496,'BINGHAMTO~11', 138.0000,1,   8,   1,   1,1.04067576, -79.799805, 1.10000, 0.90000, 1.10000, 0.90000
 7497,'BINGHAMTO~12', 161.0000,1,   8,   1,   1,1.03750408, -78.061296, 1.10000, 0.90000, 1.10000, 0.90000
 7498,'BINGHAMTO~13', 161.0000,1,   8,   1,   1,1.03605199, -77.957935, 1.10000, 0.90000, 1.10000, 0.90000
 7499,'BINGHAMTO~14', 161.0000,1,   8,   1,   1,1.03812873, -78.114900, 1.10000, 0.90000, 1.10000, 0.90000
 7500,'BINGHAMTO~15', 161.0000,1,   8,   1,   1,1.03807676, -78.119496, 1.10000, 0.90000, 1.10000, 0.90000
 7501,'BINGHAMTO~16', 161.0000,1,   8,   1,   1,1.03661191, -77.833093, 1.10000, 0.90000, 1.10000, 0.90000
 7502,'BINGHAMTO~17', 161.0000,1,   8,   1,   1,1.03656113, -77.839049, 1.10000, 0.90000, 1.10000, 0.90000
 7503,'CONKLIN 1   ', 161.0000,1,   8,   1,   1,1.03599560, -78.055258, 1.10000, 0.90000, 1.10000, 0.90000
 7504,'CONKLIN 2   ', 138.0000,1,   8,   1,   1,1.03941894, -79.893679, 1.10000, 0.90000, 1.10000, 0.90000
 7505,'CONKLIN 3   ', 161.0000,1,   8,   1,   1,1.03598750, -78.056392, 1.10000, 0.90000, 1.10000, 0.90000
 7506,'DEPOSIT 1 1 ', 161.0000,1,   8,   1,   1,1.04792941, -76.416348, 1.10000, 0.90000, 1.10000, 0.90000
 7507,'DEPOSIT 2 1 ', 161.0000,1,   8,   1,   1,1.04839194, -76.295952, 1.10000, 0.90000, 1.10000, 0.90000
 7508,'DEPOSIT 2 2 ', 161.0000,1,   8,   1,   1,1.04838479, -76.297270, 1.10000, 0.90000, 1.10000, 0.90000
 7509,'DEPOSIT 3 1 ', 161.0000,1,   8,   1,   1,1.04772735, -77.290031, 1.10000, 0.90000, 1.10000, 0.90000
 7510,'ENDICOTT 1 1', 161.0000,1,   8,   1,   1,1.03908956, -77.562966, 1.10000, 0.90000, 1.10000, 0.90000
 7511,'ENDICOTT 2 1', 500.0000,1,   8,   1,   1,1.03642178, -76.941166, 1.10000, 0.90000, 1.10000, 0.90000
 7512,'ENDICOTT 2 2', 161.0000,1,   8,   1,   1,1.03686035, -77.282634, 1.10000, 0.90000, 1.10000, 0.90000
 7513,'ENDICOTT 2 3', 500.0000,1,   8,   1,   1,1.03622878, -76.954792, 1.10000, 0.90000, 1.10000, 0.90000
 7514,'ENDICOTT 3 1', 161.0000,1,   8,   1,   1,1.03531861, -77.286555, 1.10000, 0.90000, 1.10000, 0.90000
 7515,'ENDICOTT 3 2', 161.0000,1,   8,   1,   1,1.03522801, -77.297367, 1.10000, 0.90000, 1.10000, 0.90000
 7516,'ENDICOTT 4 1', 161.0000,1,   8,   1,   1,1.03669596, -77.473961, 1.10000, 0.90000, 1.10000, 0.90000
 7517,'GREENE 4 1  ', 161.0000,1,   8,   1,   1,1.04838252, -75.871859, 1.10000, 0.90000, 1.10000, 0.90000
 7518,'GREENE 4 2  ', 161.0000,1,   8,   1,   1,1.04839849, -75.870015, 1.10000, 0.90000, 1.10000, 0.90000
 7519,'GREENE 5 1  ', 161.0000,1,   8,   1,   1,1.04369366, -75.256254, 1.10000, 0.90000, 1.10000, 0.90000
 7520,'GREENE 6 1  ', 161.0000,1,   8,   1,   1,1.04741371, -75.589034, 1.10000, 0.90000, 1.10000, 0.90000
 7521,'HARPURSVIL~1', 161.0000,1,   8,   1,   1,1.04473460, -76.343565, 1.10000, 0.90000, 1.10000, 0.90000
 7522,'JOHNSON CI~2', 161.0000,1,   8,   1,   1,1.03890431, -77.539893, 1.10000, 0.90000, 1.10000, 0.90000
 7523,'JOHNSON C~15', 161.0000,1,   8,   1,   1,1.03992963, -77.476407, 1.10000, 0.90000, 1.10000, 0.90000
 7524,'JOHNSON C~16', 161.0000,1,   8,   1,   1,1.03889632, -77.521213, 1.10000, 0.90000, 1.10000, 0.90000
 7525,'JOHNSON C~17', 161.0000,1,   8,   1,   1,1.03885257, -77.525782, 1.10000, 0.90000, 1.10000, 0.90000
 7526,'JOHNSON C~18', 161.0000,1,   8,   1,   1,1.04086852, -77.372875, 1.10000, 0.90000, 1.10000, 0.90000
 7527,'KIRKWOOD 1 1', 161.0000,1,   8,   1,   1,1.03553569, -77.871041, 1.10000, 0.90000, 1.10000, 0.90000
 7528,'MARATHON 1 1', 161.0000,1,   8,   1,   1,1.03763604, -75.878819, 1.10000, 0.90000, 1.10000, 0.90000
 7529,'MARATHON 2 1', 161.0000,1,   8,   1,   1,1.03769588, -75.475878, 1.10000, 0.90000, 1.10000, 0.90000
 7530,'MARATHON 2 2', 161.0000,1,   8,   1,   1,1.03766322, -75.478078, 1.10000, 0.90000, 1.10000, 0.90000
 7531,'NEWARK VAL~1', 161.0000,1,   8,   1,   1,1.03383172, -76.678545, 1.10000, 0.90000, 1.10000, 0.90000
 7532,'NEWARK VAL~2', 161.0000,1,   8,   1,   1,1.03443432, -77.045927, 1.10000, 0.90000, 1.10000, 0.90000
 7533,'NEWARK VAL~3', 161.0000,1,   8,   1,   1,1.03383458, -76.832559, 1.10000, 0.90000, 1.10000, 0.90000
 7534,'PORT CRANE 1', 161.0000,1,   8,   1,   1,1.04330134, -76.304005, 1.10000, 0.90000, 1.10000, 0.90000
 7535,'PORT CRANE 2', 161.0000,1,   8,   1,   1,1.04331565, -76.302816, 1.10000, 0.90000, 1.10000, 0.90000
 7536,'VESTAL 1 1  ', 161.0000,1,   8,   1,   1,1.03746390, -77.581032, 1.10000, 0.90000, 1.10000, 0.90000
 7537,'VESTAL 1 2  ', 161.0000,1,   8,   1,   1,1.03739083, -77.585888, 1.10000, 0.90000, 1.10000, 0.90000
 7538,'VESTAL 2 1  ', 161.0000,1,   8,   1,   1,1.03660309, -77.483128, 1.10000, 0.90000, 1.10000, 0.90000
 7539,'WHITNEY PO~1', 161.0000,1,   8,   1,   1,1.03781271, -76.203820, 1.10000, 0.90000, 1.10000, 0.90000
 7540,'WHITNEY PO~2', 161.0000,1,   8,   1,   1,1.04355752, -75.894624, 1.10000, 0.90000, 1.10000, 0.90000
 7541,'WHITNEY PO~3', 161.0000,1,   8,   1,   1,1.03845692, -76.862448, 1.10000, 0.90000, 1.10000, 0.90000
 7542,'WINDSOR 10 1', 161.0000,1,   8,   1,   1,1.04559410, -76.359842, 1.10000, 0.90000, 1.10000, 0.90000
 7543,'WINDSOR 11 1', 161.0000,1,   8,   1,   1,1.04666018, -76.332254, 1.10000, 0.90000, 1.10000, 0.90000
 7544,'WINDSOR 12 1', 161.0000,1,   8,   1,   1,1.04700291, -76.039376, 1.10000, 0.90000, 1.10000, 0.90000
 7545,'ALLEGANY 1 1', 161.0000,1,   8,   1,   1,1.03440952, -76.446039, 1.10000, 0.90000, 1.10000, 0.90000
 7546,'ALLEGANY 1 2', 138.0000,1,   8,   1,   1,1.04045320, -78.766602, 1.10000, 0.90000, 1.10000, 0.90000
 7547,'ALLEGANY 1 3', 161.0000,1,   8,   1,   1,1.03439415, -76.448477, 1.10000, 0.90000, 1.10000, 0.90000
 7548,'ALLEGANY 2 1', 161.0000,1,   8,   1,   1,1.03137898, -76.194203, 1.10000, 0.90000, 1.10000, 0.90000
 7549,'ALLEGANY 2 2', 161.0000,1,   8,   1,   1,1.03136075, -76.196894, 1.10000, 0.90000, 1.10000, 0.90000
 7550,'ALLEGANY 3 1', 161.0000,1,   8,   1,   1,1.03368545, -76.257115, 1.10000, 0.90000, 1.10000, 0.90000
 7551,'ARCADE 1 1  ', 161.0000,1,   8,   1,   1,1.03806269, -72.608292, 1.10000, 0.90000, 1.10000, 0.90000
 7552,'ARCADE 1 2  ', 161.0000,1,   8,   1,   1,1.03807926, -72.605491, 1.10000, 0.90000, 1.10000, 0.90000
 7553,'ARCADE 2 1  ', 161.0000,1,   8,   1,   1,1.03705490, -72.752286, 1.10000, 0.90000, 1.10000, 0.90000
 7554,'ARCADE 2 2  ', 161.0000,1,   8,   1,   1,1.03703892, -72.755257, 1.10000, 0.90000, 1.10000, 0.90000
 7555,'ARCADE 3 1  ', 161.0000,1,   8,   1,   1,1.02348661, -73.957534, 1.10000, 0.90000, 1.10000, 0.90000
 7556,'CATTARAUGU~1', 161.0000,1,   8,   1,   1,1.02399397, -74.783181, 1.10000, 0.90000, 1.10000, 0.90000
 7557,'CATTARAUGU~2', 161.0000,1,   8,   1,   1,1.02567613, -74.551030, 1.10000, 0.90000, 1.10000, 0.90000
 7558,'CHAFFEE 1 1 ', 161.0000,1,   8,   1,   1,1.02270186, -74.651003, 1.10000, 0.90000, 1.10000, 0.90000
 7559,'DELEVAN 1 1 ', 161.0000,1,   8,   1,   1,1.02478349, -75.436810, 1.10000, 0.90000, 1.10000, 0.90000
 7560,'DELEVAN 2 1 ', 161.0000,1,   8,   1,   1,1.02332807, -75.121467, 1.10000, 0.90000, 1.10000, 0.90000
 7561,'ELLICOTTVI~1', 161.0000,1,   8,   1,   1,1.02095580, -75.162926, 1.10000, 0.90000, 1.10000, 0.90000
 7562,'FRANKLINVI~1', 161.0000,1,   8,   1,   1,1.02712989, -75.869331, 1.10000, 0.90000, 1.10000, 0.90000
 7563,'FREWSBURG ~1', 161.0000,1,   8,   1,   1,1.02134049, -78.222181, 1.10000, 0.90000, 1.10000, 0.90000
 7564,'FREWSBURG ~2', 161.0000,1,   8,   1,   1,1.02146029, -78.146981, 1.10000, 0.90000, 1.10000, 0.90000
 7565,'FREWSBURG ~3', 138.0000,1,   8,   1,   1,1.02153945, -77.594350, 1.10000, 0.90000, 1.10000, 0.90000
 7566,'FREWSBURG ~4',  13.8000,1,   8,   1,   1,1.02148056, -77.925949, 1.10000, 0.90000, 1.10000, 0.90000
 7568,'FREWSBURG ~6', 161.0000,1,   8,   1,   1,1.02144825, -78.148122, 1.10000, 0.90000, 1.10000, 0.90000
 7569,'FREWSBURG ~7', 161.0000,1,   8,   1,   1,1.02076507, -78.262678, 1.10000, 0.90000, 1.10000, 0.90000
 7570,'FREWSBURG ~8', 161.0000,1,   8,   1,   1,1.02091384, -78.263285, 1.10000, 0.90000, 1.10000, 0.90000
 7571,'GOWANDA 1 1 ', 161.0000,1,   8,   1,   1,1.02797496, -74.217922, 1.10000, 0.90000, 1.10000, 0.90000
 7572,'GOWANDA 2 1 ', 161.0000,1,   8,   1,   1,1.02743578, -74.316966, 1.10000, 0.90000, 1.10000, 0.90000
 7573,'GOWANDA 3 1 ', 161.0000,1,   8,   1,   1,1.02755213, -74.301653, 1.10000, 0.90000, 1.10000, 0.90000
 7574,'GREAT VALL~1', 161.0000,1,   8,   1,   1,1.03481019, -76.312836, 1.10000, 0.90000, 1.10000, 0.90000
 7575,'GREAT VALL~2', 161.0000,1,   8,   1,   1,1.01809323, -75.453708, 1.10000, 0.90000, 1.10000, 0.90000
 7576,'GREAT VALL~3', 161.0000,1,   8,   1,   1,1.01861370, -75.737980, 1.10000, 0.90000, 1.10000, 0.90000
 7577,'GREAT VALL~4', 161.0000,1,   8,   1,   1,1.01861930, -75.737393, 1.10000, 0.90000, 1.10000, 0.90000
 7578,'IRVING 1 1  ', 161.0000,1,   8,   1,   1,1.02743053, -73.513647, 1.10000, 0.90000, 1.10000, 0.90000
 7579,'KENNEDY 1 1 ', 161.0000,1,   8,   1,   1,1.02785957, -77.905739, 1.10000, 0.90000, 1.10000, 0.90000
 7580,'KENNEDY 2 1 ', 161.0000,1,   8,   1,   1,1.02112412, -78.272779, 1.10000, 0.90000, 1.10000, 0.90000
 7581,'LITTLE VAL~1', 161.0000,1,   8,   1,   1,1.01906514, -76.147320, 1.10000, 0.90000, 1.10000, 0.90000
 7582,'OLEAN 1 1   ', 161.0000,1,   8,   1,   1,1.03310108, -76.231530, 1.10000, 0.90000, 1.10000, 0.90000
 7583,'OLEAN 2 1   ', 161.0000,1,   8,   1,   1,1.03371084, -76.362417, 1.10000, 0.90000, 1.10000, 0.90000
 7584,'OLEAN 2 2   ', 161.0000,1,   8,   1,   1,1.03362238, -76.371788, 1.10000, 0.90000, 1.10000, 0.90000
 7585,'OLEAN 3 1   ', 161.0000,1,   8,   1,   1,1.03627515, -76.775554, 1.10000, 0.90000, 1.10000, 0.90000
 7586,'OLEAN 3 2   ', 161.0000,1,   8,   1,   1,1.03620207, -76.779345, 1.10000, 0.90000, 1.10000, 0.90000
 7587,'RANDOLPH 8 1', 161.0000,1,   8,   1,   1,1.02431524, -78.152090, 1.10000, 0.90000, 1.10000, 0.90000
 7588,'RANDOLPH 9 1', 161.0000,1,   8,   1,   1,1.02120090, -78.269207, 1.10000, 0.90000, 1.10000, 0.90000
 7589,'SALAMANCA ~1', 161.0000,1,   8,   1,   1,1.01943326, -76.387395, 1.10000, 0.90000, 1.10000, 0.90000
 7590,'SALAMANCA ~2', 161.0000,1,   8,   1,   1,1.01871324, -75.953821, 1.10000, 0.90000, 1.10000, 0.90000
 7591,'SALAMANCA ~3', 161.0000,1,   8,   1,   1,1.01872921, -75.996503, 1.10000, 0.90000, 1.10000, 0.90000
 7592,'SPRINGVILL~1', 161.0000,1,   8,   1,   1,1.02469468, -74.510540, 1.10000, 0.90000, 1.10000, 0.90000
 7593,'SPRINGVILL~2', 161.0000,1,   8,   1,   1,1.02467740, -74.512849, 1.10000, 0.90000, 1.10000, 0.90000
 7594,'SPRINGVILL~3', 161.0000,1,   8,   1,   1,1.02456272, -74.234273, 1.10000, 0.90000, 1.10000, 0.90000
 7595,'WEST VALLE~1', 161.0000,1,   8,   1,   1,1.02392817, -74.603260, 1.10000, 0.90000, 1.10000, 0.90000
 7596,'WEST VALLE~2', 161.0000,1,   8,   1,   1,1.02466190, -74.421311, 1.10000, 0.90000, 1.10000, 0.90000
 7597,'WEST VALLE~3', 161.0000,1,   8,   1,   1,1.02464521, -74.423346, 1.10000, 0.90000, 1.10000, 0.90000
 7598,'AUBURN 8 1  ', 161.0000,1,   8,   1,   1,1.03372180, -71.893342, 1.10000, 0.90000, 1.10000, 0.90000
 7599,'AUBURN 9 1  ', 161.0000,1,   8,   1,   1,1.02859819, -72.119749, 1.10000, 0.90000, 1.10000, 0.90000
 7600,'AUBURN 10 1 ', 161.0000,1,   8,   1,   1,1.03554833, -72.009940, 1.10000, 0.90000, 1.10000, 0.90000
 7601,'AURORA 1 1  ', 161.0000,1,   8,   1,   1,1.03688693, -73.363130, 1.10000, 0.90000, 1.10000, 0.90000
 7602,'AURORA 1 2  ', 161.0000,1,   8,   1,   1,1.03685391, -73.365876, 1.10000, 0.90000, 1.10000, 0.90000
 7603,'BALDWINSVI~1', 161.0000,1,   8,   1,   1,1.03949142, -70.690115, 1.10000, 0.90000, 1.10000, 0.90000
 7604,'BALDWINSVI~2', 161.0000,1,   8,   1,   1,1.03787243, -70.493098, 1.10000, 0.90000, 1.10000, 0.90000
 7605,'BALDWINSVI~3', 161.0000,1,   8,   1,   1,1.03859210, -70.420958, 1.10000, 0.90000, 1.10000, 0.90000
 7606,'BALDWINSVI~4', 161.0000,1,   8,   1,   1,1.03866458, -70.413219, 1.10000, 0.90000, 1.10000, 0.90000
 7607,'BALDWINSVI~5', 161.0000,1,   8,   1,   1,1.03676534, -71.004966, 1.10000, 0.90000, 1.10000, 0.90000
 7608,'CATO 1 1    ', 161.0000,1,   8,   1,   1,1.03511870, -72.057020, 1.10000, 0.90000, 1.10000, 0.90000
 7609,'CATO 2 1    ', 161.0000,1,   8,   1,   1,1.03575969, -71.865017, 1.10000, 0.90000, 1.10000, 0.90000
 7610,'CATO 2 2    ', 161.0000,1,   8,   1,   1,1.03574359, -71.867100, 1.10000, 0.90000, 1.10000, 0.90000
 7611,'CAYUGA 1 1  ', 161.0000,1,   8,   1,   1,1.03253400, -72.577392, 1.10000, 0.90000, 1.10000, 0.90000
 7612,'CORTLAND 1 1', 161.0000,1,   8,   1,   1,1.03848886, -75.059449, 1.10000, 0.90000, 1.10000, 0.90000
 7613,'CORTLAND 1 2', 161.0000,1,   8,   1,   1,1.03843570, -75.066163, 1.10000, 0.90000, 1.10000, 0.90000
 7614,'CORTLAND 2 1', 161.0000,1,   8,   1,   1,1.03520298, -75.000279, 1.10000, 0.90000, 1.10000, 0.90000
 7615,'CORTLAND 3 1', 161.0000,1,   8,   1,   1,1.03689313, -74.432519, 1.10000, 0.90000, 1.10000, 0.90000
 7616,'CORTLAND 3 2', 161.0000,1,   8,   1,   1,1.03694928, -74.425163, 1.10000, 0.90000, 1.10000, 0.90000
 7617,'CORTLAND 4 1', 161.0000,1,   8,   1,   1,1.03703487, -74.698104, 1.10000, 0.90000, 1.10000, 0.90000
 7618,'CORTLAND 4 2', 161.0000,1,   8,   1,   1,1.03697765, -74.705228, 1.10000, 0.90000, 1.10000, 0.90000
 7619,'GROTON 13 1 ', 161.0000,1,   8,   1,   1,1.03444695, -75.144724, 1.10000, 0.90000, 1.10000, 0.90000
 7620,'GROTON 14 1 ', 161.0000,1,   8,   1,   1,1.03412521, -75.179107, 1.10000, 0.90000, 1.10000, 0.90000
 7621,'GROTON 15 1 ', 161.0000,1,   8,   1,   1,1.03383231, -75.377189, 1.10000, 0.90000, 1.10000, 0.90000
 7622,'HANNIBAL 1 1', 161.0000,1,   8,   1,   1,1.03832650, -69.339664, 1.10000, 0.90000, 1.10000, 0.90000
 7623,'HANNIBAL 1 2', 161.0000,1,   8,   1,   1,1.03831685, -69.341194, 1.10000, 0.90000, 1.10000, 0.90000
 7624,'HANNIBAL 2 1', 161.0000,1,   8,   1,   1,1.03724575, -70.018147, 1.10000, 0.90000, 1.10000, 0.90000
 7625,'HANNIBAL 3 1', 161.0000,1,   8,   1,   1,1.02865171, -69.429884, 1.10000, 0.90000, 1.10000, 0.90000
 7626,'HOMER 1 1   ', 161.0000,1,   8,   1,   1,1.03769851, -74.690188, 1.10000, 0.90000, 1.10000, 0.90000
 7627,'HOMER 2 1   ', 161.0000,1,   8,   1,   1,1.03775918, -73.569238, 1.10000, 0.90000, 1.10000, 0.90000
 7628,'JORDAN 1 1  ', 161.0000,1,   8,   1,   1,1.03629684, -71.574351, 1.10000, 0.90000, 1.10000, 0.90000
 7629,'KING FERRY 1', 161.0000,1,   8,   1,   1,1.03747916, -74.076072, 1.10000, 0.90000, 1.10000, 0.90000
 7630,'LOCKE 1 1   ', 161.0000,1,   8,   1,   1,1.03414369, -74.473890, 1.10000, 0.90000, 1.10000, 0.90000
 7631,'LOCKE 1 2   ', 161.0000,1,   8,   1,   1,1.03412962, -74.475044, 1.10000, 0.90000, 1.10000, 0.90000
 7632,'LOCKE 2 1   ', 161.0000,1,   8,   1,   1,1.03413355, -74.851859, 1.10000, 0.90000, 1.10000, 0.90000
 7633,'LOCKE 2 2   ', 161.0000,1,   8,   1,   1,1.03414237, -74.851094, 1.10000, 0.90000, 1.10000, 0.90000
 7634,'MORAVIA 1 1 ', 161.0000,1,   8,   1,   1,1.03448033, -74.033179, 1.10000, 0.90000, 1.10000, 0.90000
 7635,'MORAVIA 2 1 ', 161.0000,1,   8,   1,   1,1.03857422, -72.224585, 1.10000, 0.90000, 1.10000, 0.90000
 7636,'MORAVIA 2 2 ', 161.0000,1,   8,   1,   1,1.03859746, -72.222864, 1.10000, 0.90000, 1.10000, 0.90000
 7637,'MORAVIA 3 1 ', 161.0000,1,   8,   1,   1,1.03496003, -73.698718, 1.10000, 0.90000, 1.10000, 0.90000
 7638,'OSWEGO 1 1  ', 161.0000,1,   8,   1,   1,1.03982615, -68.659623, 1.10000, 0.90000, 1.10000, 0.90000
 7639,'OSWEGO 2 1  ', 161.0000,1,   8,   1,   1,1.04010940, -68.222559, 1.10000, 0.90000, 1.10000, 0.90000
 7640,'OSWEGO 2 2  ', 161.0000,1,   8,   1,   1,1.04004598, -68.231664, 1.10000, 0.90000, 1.10000, 0.90000
 7641,'OSWEGO 3 1  ', 161.0000,1,   8,   1,   1,1.03917909, -69.066784, 1.10000, 0.90000, 1.10000, 0.90000
 7642,'OSWEGO 4 1  ', 161.0000,1,   8,   1,   1,1.03888309, -69.333592, 1.10000, 0.90000, 1.10000, 0.90000
 7643,'PORT BYRON~1', 161.0000,1,   8,   1,   1,1.02573526, -72.113677, 1.10000, 0.90000, 1.10000, 0.90000
 7644,'PORT BYRON~2', 161.0000,1,   8,   1,   1,1.03557706, -72.356838, 1.10000, 0.90000, 1.10000, 0.90000
 7645,'PORT BYRON~3', 161.0000,1,   8,   1,   1,1.03556371, -72.359270, 1.10000, 0.90000, 1.10000, 0.90000
 7646,'RED CREEK ~1', 161.0000,1,   8,   1,   1,1.03669691, -70.455601, 1.10000, 0.90000, 1.10000, 0.90000
 7647,'RED CREEK ~2', 161.0000,1,   8,   1,   1,1.03671098, -70.453374, 1.10000, 0.90000, 1.10000, 0.90000
 7648,'RED CREEK ~3', 161.0000,1,   8,   1,   1,1.03715086, -70.759633, 1.10000, 0.90000, 1.10000, 0.90000
 7649,'SCIPIO CEN~1', 161.0000,1,   8,   1,   1,1.03565633, -73.069835, 1.10000, 0.90000, 1.10000, 0.90000
 7650,'SKANEATELE~1', 161.0000,1,   8,   1,   1,1.03580499, -71.941515, 1.10000, 0.90000, 1.10000, 0.90000
 7651,'SKANEATELE~2', 161.0000,1,   8,   1,   1,1.03583634, -71.938503, 1.10000, 0.90000, 1.10000, 0.90000
 7652,'SKANEATELE~3', 161.0000,1,   8,   1,   1,1.03860593, -72.175586, 1.10000, 0.90000, 1.10000, 0.90000
 7653,'WEEDSPORT ~1', 161.0000,1,   8,   1,   1,1.03607404, -72.406637, 1.10000, 0.90000, 1.10000, 0.90000
 7654,'WEEDSPORT ~2', 161.0000,1,   8,   1,   1,1.03595984, -72.096513, 1.10000, 0.90000, 1.10000, 0.90000
 7655,'ASHVILLE 1 1', 161.0000,1,   8,   1,   1,1.03360486, -77.491392, 1.10000, 0.90000, 1.10000, 0.90000
 7656,'ASHVILLE 2 1', 161.0000,1,   8,   1,   1,1.03296649, -77.683382, 1.10000, 0.90000, 1.10000, 0.90000
 7657,'BEMUS POIN~1', 161.0000,1,   8,   1,   1,1.03378570, -77.189757, 1.10000, 0.90000, 1.10000, 0.90000
 7658,'BROCTON 1 1 ', 161.0000,1,   8,   1,   1,1.02954900, -77.193760, 1.10000, 0.90000, 1.10000, 0.90000
 7659,'BROCTON 1 2 ', 161.0000,1,   8,   1,   1,1.02953231, -77.195877, 1.10000, 0.90000, 1.10000, 0.90000
 7660,'BROCTON 2 1 ', 161.0000,1,   8,   1,   1,1.02882195, -76.381534, 1.10000, 0.90000, 1.10000, 0.90000
 7661,'BROCTON 2 2 ', 161.0000,1,   8,   1,   1,1.02881420, -76.382586, 1.10000, 0.90000, 1.10000, 0.90000
 7662,'CASSADAGA 1 ', 161.0000,1,   8,   1,   1,1.02854156, -77.178966, 1.10000, 0.90000, 1.10000, 0.90000
 7663,'CLYMER 1 1  ', 161.0000,1,   8,   1,   1,1.03149724, -77.960455, 1.10000, 0.90000, 1.10000, 0.90000
 7664,'CLYMER 1 2  ', 138.0000,1,   8,   1,   1,1.03044617, -78.494023, 1.10000, 0.90000, 1.10000, 0.90000
 7665,'CLYMER 1 3  ',  13.8000,1,   8,   1,   1,1.02825153, -79.804470, 1.10000, 0.90000, 1.10000, 0.90000
 7667,'CLYMER 1 5  ', 161.0000,1,   8,   1,   1,1.03147984, -77.962668, 1.10000, 0.90000, 1.10000, 0.90000
 7668,'CLYMER 1 7  ', 161.0000,1,   8,   1,   1,1.03155565, -77.951173, 1.10000, 0.90000, 1.10000, 0.90000
 7669,'CLYMER 2 1  ', 161.0000,1,   8,   1,   1,1.03131890, -78.034672, 1.10000, 0.90000, 1.10000, 0.90000
 7670,'CLYMER 3 1  ', 161.0000,1,   8,   1,   1,1.03112948, -78.092066, 1.10000, 0.90000, 1.10000, 0.90000
 7671,'CLYMER 3 2  ', 138.0000,1,   8,   1,   1,1.03004622, -78.600553, 1.10000, 0.90000, 1.10000, 0.90000
 7672,'CLYMER 3 3  ', 100.0000,1,   8,   1,   1,1.03295660, -79.632342, 1.10000, 0.90000, 1.10000, 0.90000
 7673,'CLYMER 3 4  ', 138.0000,1,   8,   1,   1,1.03002214, -78.589782, 1.10000, 0.90000, 1.10000, 0.90000
 7674,'CLYMER 3 6  ', 161.0000,1,   8,   1,   1,1.03112197, -78.093828, 1.10000, 0.90000, 1.10000, 0.90000
 7675,'DEWITTVILL~1', 161.0000,1,   8,   1,   1,1.03300607, -77.334141, 1.10000, 0.90000, 1.10000, 0.90000
 7676,'DEWITTVILL~2', 161.0000,1,   8,   1,   1,1.03303421, -77.332577, 1.10000, 0.90000, 1.10000, 0.90000
 7677,'DUNKIRK 1 1 ', 161.0000,1,   8,   1,   1,1.02793992, -76.632134, 1.10000, 0.90000, 1.10000, 0.90000
 7678,'DUNKIRK 2 1 ', 161.0000,1,   8,   1,   1,1.03100836, -75.513007, 1.10000, 0.90000, 1.10000, 0.90000
 7679,'DUNKIRK 3 1 ', 161.0000,1,   8,   1,   1,1.02737451, -76.873656, 1.10000, 0.90000, 1.10000, 0.90000
 7680,'DUNKIRK 4 1 ', 161.0000,1,   8,   1,   1,1.02911305, -75.446461, 1.10000, 0.90000, 1.10000, 0.90000
 7681,'FALCONER 1  ', 161.0000,1,   8,   1,   1,1.02221215, -78.254543, 1.10000, 0.90000, 1.10000, 0.90000
 7682,'FORESTVILL~1', 161.0000,1,   8,   1,   1,1.02841687, -76.239794, 1.10000, 0.90000, 1.10000, 0.90000
 7683,'FORESTVILL~2', 161.0000,1,   8,   1,   1,1.02701628, -74.426618, 1.10000, 0.90000, 1.10000, 0.90000
 7684,'FORESTVILL~3', 161.0000,1,   8,   1,   1,1.02860355, -76.003265, 1.10000, 0.90000, 1.10000, 0.90000
 7685,'FREDONIA 1 1', 161.0000,1,   8,   1,   1,1.02789605, -76.710203, 1.10000, 0.90000, 1.10000, 0.90000
 7686,'FREDONIA 2 1', 161.0000,1,   8,   1,   1,1.02799737, -77.008081, 1.10000, 0.90000, 1.10000, 0.90000
 7687,'FREDONIA 3 1', 161.0000,1,   8,   1,   1,1.02784812, -76.823550, 1.10000, 0.90000, 1.10000, 0.90000
 7688,'JAMESTOWN ~1', 161.0000,1,   8,   1,   1,1.03203654, -77.820204, 1.10000, 0.90000, 1.10000, 0.90000
 7689,'JAMESTOWN~29', 161.0000,1,   8,   1,   1,1.02981055, -77.729691, 1.10000, 0.90000, 1.10000, 0.90000
 7690,'JAMESTOWN~31', 500.0000,1,   8,   1,   1,1.03416800, -75.129690, 1.10000, 0.90000, 1.10000, 0.90000
 7691,'JAMESTOWN~32', 161.0000,1,   8,   1,   1,1.03424692, -76.720025, 1.10000, 0.90000, 1.10000, 0.90000
 7692,'JAMESTOWN~33',  18.0000,1,   8,   1,   1,1.03559482, -78.842124, 1.10000, 0.90000, 1.10000, 0.90000
 7694,'JAMESTOWN~35', 500.0000,1,   8,   1,   1,1.03409183, -75.139970, 1.10000, 0.90000, 1.10000, 0.90000
 7695,'JAMESTOWN~36', 161.0000,1,   8,   1,   1,1.03225195, -77.926605, 1.10000, 0.90000, 1.10000, 0.90000
 7696,'JAMESTOWN~37', 138.0000,1,   8,   1,   1,1.03917396, -78.442557, 1.10000, 0.90000, 1.10000, 0.90000
 7697,'JAMESTOWN~38',  13.8000,1,   8,   1,   1,1.04083276, -78.564278, 1.10000, 0.90000, 1.10000, 0.90000
 7699,'JAMESTOWN~40', 161.0000,1,   8,   1,   1,1.03218436, -77.935696, 1.10000, 0.90000, 1.10000, 0.90000
 7700,'LAKEWOOD 1 1', 161.0000,1,   8,   1,   1,1.03197610, -77.443745, 1.10000, 0.90000, 1.10000, 0.90000
 7701,'MAYVILLE 1 1', 161.0000,1,   8,   1,   1,1.03063989, -77.690123, 1.10000, 0.90000, 1.10000, 0.90000
 7702,'MAYVILLE 1 2', 161.0000,1,   8,   1,   1,1.03061497, -77.692282, 1.10000, 0.90000, 1.10000, 0.90000
 7703,'MAYVILLE 2 1', 161.0000,1,   8,   1,   1,1.03245485, -77.414689, 1.10000, 0.90000, 1.10000, 0.90000
 7704,'RIPLEY 1 1  ', 161.0000,1,   8,   1,   1,1.03380513, -77.921168, 1.10000, 0.90000, 1.10000, 0.90000
 7705,'RIPLEY 1 2  ', 100.0000,1,   8,   1,   1,1.03691363, -78.720444, 1.10000, 0.90000, 1.10000, 0.90000
 7706,'RIPLEY 1 3  ',  13.8000,1,   8,   1,   1,1.03764999, -78.901867, 1.10000, 0.90000, 1.10000, 0.90000
 7708,'RIPLEY 1 5  ', 161.0000,1,   8,   1,   1,1.03378952, -77.922821, 1.10000, 0.90000, 1.10000, 0.90000
 7709,'RIPLEY 2 1  ', 161.0000,1,   8,   1,   1,1.03376484, -77.737354, 1.10000, 0.90000, 1.10000, 0.90000
 7710,'SILVER CRE~1', 161.0000,1,   8,   1,   1,1.02887595, -75.653655, 1.10000, 0.90000, 1.10000, 0.90000
