15371,'CARMICHAEL~6', 138.0000,1,  11,   1,   1,1.03719831, -73.889410, 1.10000, 0.90000, 1.10000, 0.90000
15372,'CARMICHAEL~7', 138.0000,1,  11,   1,   1,1.03492463, -74.761605, 1.10000, 0.90000, 1.10000, 0.90000
15373,'CARMICHAEL~8', 138.0000,1,  11,   1,   1,1.03809500, -73.739262, 1.10000, 0.90000, 1.10000, 0.90000
15374,'GRAYSVILLE~1', 138.0000,1,  11,   1,   1,1.03868067, -72.810062, 1.10000, 0.90000, 1.10000, 0.90000
15375,'GREENSBORO~1', 138.0000,1,  11,   1,   1,1.04113102, -72.606960, 1.10000, 0.90000, 1.10000, 0.90000
15376,'GREENSBOR~23', 138.0000,1,  11,   1,   1,1.03718126, -73.526980, 1.10000, 0.90000, 1.10000, 0.90000
15377,'MARIANNA 1 1', 138.0000,1,  11,   1,   1,1.03410769, -72.724774, 1.10000, 0.90000, 1.10000, 0.90000
15378,'MOUNT MORR~2', 138.0000,1,  11,   1,   1,1.03896022, -72.725696, 1.10000, 0.90000, 1.10000, 0.90000
15379,'NEW FREEPO~1', 138.0000,1,  11,   1,   1,1.03804028, -71.748876, 1.10000, 0.90000, 1.10000, 0.90000
15380,'PROSPERITY~1', 138.0000,1,  11,   1,   1,1.03212821, -73.456963, 1.10000, 0.90000, 1.10000, 0.90000
15381,'PROSPERITY~2', 138.0000,1,  11,   1,   1,1.03295982, -73.108583, 1.10000, 0.90000, 1.10000, 0.90000
15382,'PROSPERITY~3', 138.0000,1,  11,   1,   1,1.03294480, -73.110126, 1.10000, 0.90000, 1.10000, 0.90000
15383,'RICES LAND~1', 138.0000,1,  11,   1,   1,1.03586829, -74.332102, 1.10000, 0.90000, 1.10000, 0.90000
15384,'RICES LAND~2', 138.0000,1,  11,   1,   1,1.03583288, -74.336097, 1.10000, 0.90000, 1.10000, 0.90000
15385,'WAYNESBURG~1', 345.0000,1,  11,   1,   1,1.04402995, -71.463122, 1.10000, 0.90000, 1.10000, 0.90000
15386,'WAYNESBURG~2', 138.0000,1,  11,   1,   1,1.04176533, -71.921496, 1.10000, 0.90000, 1.10000, 0.90000
15387,'WAYNESBURG~3', 345.0000,1,  11,   1,   1,1.04397118, -71.471072, 1.10000, 0.90000, 1.10000, 0.90000
15388,'WAYNESBURG~4', 138.0000,1,  11,   1,   1,1.03969395, -72.194662, 1.10000, 0.90000, 1.10000, 0.90000
15389,'WAYNESBURG~5', 138.0000,1,  11,   1,   1,1.03973949, -72.187887, 1.10000, 0.90000, 1.10000, 0.90000
15390,'WAYNESBURG~6', 138.0000,1,  11,   1,   1,1.03529525, -72.709413, 1.10000, 0.90000, 1.10000, 0.90000
15391,'WAYNESBURG~7', 138.0000,1,  11,   1,   1,1.03522813, -72.716011, 1.10000, 0.90000, 1.10000, 0.90000
15392,'WIND RIDGE 1', 138.0000,1,  11,   1,   1,1.03997982, -71.643227, 1.10000, 0.90000, 1.10000, 0.90000
15393,'WIND RIDGE 2', 138.0000,1,  11,   1,   1,1.03995705, -71.644600, 1.10000, 0.90000, 1.10000, 0.90000
15394,'ALEXANDRIA~1', 138.0000,1,  11,   1,   1,1.04116952, -81.070056, 1.10000, 0.90000, 1.10000, 0.90000
15395,'BROAD TOP 1 ', 138.0000,1,  11,   1,   1,1.03902459, -82.382374, 1.10000, 0.90000, 1.10000, 0.90000
15396,'BROAD TOP 2 ', 138.0000,1,  11,   1,   1,1.03900325, -82.384615, 1.10000, 0.90000, 1.10000, 0.90000
15397,'HESSTON 1 1 ', 138.0000,1,  11,   1,   1,1.03765011, -80.784486, 1.10000, 0.90000, 1.10000, 0.90000
15398,'HUNTINGDON~1', 138.0000,1,  11,   1,   1,1.04061389, -81.156629, 1.10000, 0.90000, 1.10000, 0.90000
15399,'HUNTINGDON~2', 138.0000,1,  11,   1,   1,1.04069138, -81.151048, 1.10000, 0.90000, 1.10000, 0.90000
15400,'HUNTINGDON~3', 138.0000,1,  11,   1,   1,1.04057801, -80.839838, 1.10000, 0.90000, 1.10000, 0.90000
15401,'HUNTINGDON~4', 138.0000,1,  11,   1,   1,1.04050970, -80.845719, 1.10000, 0.90000, 1.10000, 0.90000
15402,'HUNTINGDON~5', 138.0000,1,  11,   1,   1,1.04015565, -81.093060, 1.10000, 0.90000, 1.10000, 0.90000
15403,'HUNTINGDON~6', 138.0000,1,  11,   1,   1,1.04009759, -81.098845, 1.10000, 0.90000, 1.10000, 0.90000
15404,'HUNTINGDON~7', 138.0000,1,  11,   1,   1,1.03761923, -81.462649, 1.10000, 0.90000, 1.10000, 0.90000
15405,'HUNTINGDON~8', 138.0000,1,  11,   1,   1,1.03768933, -81.456133, 1.10000, 0.90000, 1.10000, 0.90000
15406,'MAPLETON D~1', 138.0000,1,  11,   1,   1,1.04063606, -81.538812, 1.10000, 0.90000, 1.10000, 0.90000
15407,'MAPLETON D~2', 138.0000,1,  11,   1,   1,1.04027557, -81.076593, 1.10000, 0.90000, 1.10000, 0.90000
15408,'MAPLETON D~3', 138.0000,1,  11,   1,   1,1.04026115, -81.078676, 1.10000, 0.90000, 1.10000, 0.90000
15409,'MILL CREEK~1', 138.0000,1,  11,   1,   1,1.04013658, -81.079284, 1.10000, 0.90000, 1.10000, 0.90000
15410,'MILL CREEK~2', 138.0000,1,  11,   1,   1,1.03930509, -81.322896, 1.10000, 0.90000, 1.10000, 0.90000
15411,'MILL CREEK~3', 138.0000,1,  11,   1,   1,1.03929794, -81.324330, 1.10000, 0.90000, 1.10000, 0.90000
15412,'MOUNT UNIO~1', 138.0000,1,  11,   1,   1,1.03990602, -81.101748, 1.10000, 0.90000, 1.10000, 0.90000
15413,'MOUNT UNIO~2', 138.0000,1,  11,   1,   1,1.04021955, -81.026206, 1.10000, 0.90000, 1.10000, 0.90000
15414,'MOUNT UNIO~3', 138.0000,1,  11,   1,   1,1.04019010, -81.028583, 1.10000, 0.90000, 1.10000, 0.90000
15415,'MOUNT UNIO~4', 138.0000,1,  11,   1,   1,1.04033542, -81.009520, 1.10000, 0.90000, 1.10000, 0.90000
15416,'ORBISONIA 1 ', 138.0000,1,  11,   1,   1,1.03954649, -84.617458, 1.10000, 0.90000, 1.10000, 0.90000
15417,'PETERSBUR~56', 138.0000,1,  11,   1,   1,1.03997743, -82.041227, 1.10000, 0.90000, 1.10000, 0.90000
15418,'PETERSBUR~57', 138.0000,1,  11,   1,   1,1.03998673, -82.039847, 1.10000, 0.90000, 1.10000, 0.90000
15419,'SHADE GAP 1 ', 138.0000,1,  11,   1,   1,1.04006171, -81.061272, 1.10000, 0.90000, 1.10000, 0.90000
15420,'BLAIRSVILL~1', 138.0000,1,  11,   1,   1,1.03820002, -76.434017, 1.10000, 0.90000, 1.10000, 0.90000
15421,'BLAIRSVILL~2', 138.0000,1,  11,   1,   1,1.03831995, -76.429045, 1.10000, 0.90000, 1.10000, 0.90000
15422,'BLAIRSVILL~3', 138.0000,1,  11,   1,   1,1.03482544, -77.313206, 1.10000, 0.90000, 1.10000, 0.90000
15423,'BLAIRSVILL~4', 138.0000,1,  11,   1,   1,1.03507149, -77.309791, 1.10000, 0.90000, 1.10000, 0.90000
15424,'CLYMER 4 1  ', 138.0000,1,  11,   1,   1,1.03951120, -78.174452, 1.10000, 0.90000, 1.10000, 0.90000
15425,'CLYMER 4 2  ', 138.0000,1,  11,   1,   1,1.03948963, -78.177068, 1.10000, 0.90000, 1.10000, 0.90000
15426,'CLYMER 5 1  ', 138.0000,1,  11,   1,   1,1.03935707, -78.271489, 1.10000, 0.90000, 1.10000, 0.90000
15427,'COMMODORE 1 ', 138.0000,1,  11,   1,   1,1.03965294, -78.232201, 1.10000, 0.90000, 1.10000, 0.90000
15428,'HOMER CITY~1', 138.0000,1,  11,   1,   1,1.03877628, -77.799850, 1.10000, 0.90000, 1.10000, 0.90000
15429,'HOMER CITY~2', 138.0000,1,  11,   1,   1,1.03873348, -77.803771, 1.10000, 0.90000, 1.10000, 0.90000
15430,'HOMER CITY~3', 138.0000,1,  11,   1,   1,1.03810906, -77.555760, 1.10000, 0.90000, 1.10000, 0.90000
15431,'HOMER CITY~4', 138.0000,1,  11,   1,   1,1.03814983, -77.551102, 1.10000, 0.90000, 1.10000, 0.90000
15432,'HOMER CITY~5', 138.0000,1,  11,   1,   1,1.03831947, -77.433049, 1.10000, 0.90000, 1.10000, 0.90000
15433,'INDIANA 1 1 ', 138.0000,1,  11,   1,   1,1.03816724, -77.218055, 1.10000, 0.90000, 1.10000, 0.90000
15434,'INDIANA 1 2 ', 138.0000,1,  11,   1,   1,1.03810608, -77.229222, 1.10000, 0.90000, 1.10000, 0.90000
15435,'INDIANA 2 1 ', 138.0000,1,  11,   1,   1,1.04379630, -77.199217, 1.10000, 0.90000, 1.10000, 0.90000
15436,'INDIANA 3 1 ', 345.0000,1,  11,   1,   1,1.03451657, -75.586999, 1.10000, 0.90000, 1.10000, 0.90000
15437,'INDIANA 3 2 ', 138.0000,1,  11,   1,   1,1.03806448, -76.829834, 1.10000, 0.90000, 1.10000, 0.90000
15438,'INDIANA 3 3 ', 345.0000,1,  11,   1,   1,1.03440249, -75.598678, 1.10000, 0.90000, 1.10000, 0.90000
15439,'INDIANA 4 1 ', 138.0000,1,  11,   1,   1,1.03851223, -77.280722, 1.10000, 0.90000, 1.10000, 0.90000
15440,'MARION CEN~1', 138.0000,1,  11,   1,   1,1.04071736, -77.906695, 1.10000, 0.90000, 1.10000, 0.90000
15441,'MARION CEN~2', 138.0000,1,  11,   1,   1,1.04077518, -77.902501, 1.10000, 0.90000, 1.10000, 0.90000
15442,'MARION CEN~3', 138.0000,1,  11,   1,   1,1.03996873, -78.237802, 1.10000, 0.90000, 1.10000, 0.90000
15443,'NEW FLOREN~1', 138.0000,1,  11,   1,   1,1.03821480, -77.397600, 1.10000, 0.90000, 1.10000, 0.90000
15444,'NEW FLOREN~2', 138.0000,1,  11,   1,   1,1.03992903, -76.771599, 1.10000, 0.90000, 1.10000, 0.90000
15445,'PENN RUN 1  ', 138.0000,1,  11,   1,   1,1.03909576, -77.930573, 1.10000, 0.90000, 1.10000, 0.90000
15446,'ROSSITER 1  ', 138.0000,1,  11,   1,   1,1.03882217, -78.655215, 1.10000, 0.90000, 1.10000, 0.90000
15447,'SALTSBURG ~1', 138.0000,1,  11,   1,   1,1.03990567, -76.923346, 1.10000, 0.90000, 1.10000, 0.90000
15448,'SALTSBURG ~2', 138.0000,1,  11,   1,   1,1.03979015, -76.833802, 1.10000, 0.90000, 1.10000, 0.90000
15449,'SALTSBURG ~3', 138.0000,1,  11,   1,   1,1.03973866, -76.839048, 1.10000, 0.90000, 1.10000, 0.90000
15450,'SALTSBURG ~4', 138.0000,1,  11,   1,   1,1.03976357, -76.905382, 1.10000, 0.90000, 1.10000, 0.90000
15451,'SEWARD 1 1  ', 138.0000,1,  11,   1,   1,1.03970075, -77.309689, 1.10000, 0.90000, 1.10000, 0.90000
15452,'SMICKSBURG~1', 138.0000,1,  11,   1,   1,1.04009831, -78.365076, 1.10000, 0.90000, 1.10000, 0.90000
15453,'SMICKSBURG~2', 138.0000,1,  11,   1,   1,1.04289711, -77.625551, 1.10000, 0.90000, 1.10000, 0.90000
15454,'BROOKVILLE~1', 138.0000,1,  11,   1,   1,1.03714848, -79.145036, 1.10000, 0.90000, 1.10000, 0.90000
15455,'BROOKVILLE~2', 138.0000,1,  11,   1,   1,1.03674603, -79.249708, 1.10000, 0.90000, 1.10000, 0.90000
15456,'BROOKVILLE~3', 138.0000,1,  11,   1,   1,1.03670621, -79.254011, 1.10000, 0.90000, 1.10000, 0.90000
15457,'BROOKVILLE~4', 138.0000,1,  11,   1,   1,1.03753233, -78.996896, 1.10000, 0.90000, 1.10000, 0.90000
15458,'REYNOLDSVI~1', 138.0000,1,  11,   1,   1,1.03626716, -79.448378, 1.10000, 0.90000, 1.10000, 0.90000
15459,'REYNOLDSVI~2', 138.0000,1,  11,   1,   1,1.03622520, -79.451144, 1.10000, 0.90000, 1.10000, 0.90000
15460,'REYNOLDSVI~3', 138.0000,1,  11,   1,   1,1.03605235, -79.504099, 1.10000, 0.90000, 1.10000, 0.90000
15461,'REYNOLDSVI~4', 138.0000,1,  11,   1,   1,1.03676677, -79.703199, 1.10000, 0.90000, 1.10000, 0.90000
15462,'REYNOLDSVI~5', 138.0000,1,  11,   1,   1,1.03670835, -79.698711, 1.10000, 0.90000, 1.10000, 0.90000
15463,'MIFFLIN 1 1 ', 138.0000,1,  11,   1,   1,1.03958368, -82.883362, 1.10000, 0.90000, 1.10000, 0.90000
15464,'MIFFLIN 2 1 ', 138.0000,1,  11,   1,   1,1.03914750, -82.769011, 1.10000, 0.90000, 1.10000, 0.90000
15465,'BESSEMER 1 1', 138.0000,1,  11,   1,   1,1.03131115, -80.493595, 1.10000, 0.90000, 1.10000, 0.90000
15466,'EDINBURG 1 1', 138.0000,1,  11,   1,   1,1.03847516, -79.672743, 1.10000, 0.90000, 1.10000, 0.90000
15467,'EDINBURG 1 2', 138.0000,1,  11,   1,   1,1.03846705, -79.674143, 1.10000, 0.90000, 1.10000, 0.90000
15468,'EDINBURG 2 1', 138.0000,1,  11,   1,   1,1.03317928, -80.792095, 1.10000, 0.90000, 1.10000, 0.90000
15469,'NEW CASTLE~1', 138.0000,1,  11,   1,   1,1.03501201, -80.046976, 1.10000, 0.90000, 1.10000, 0.90000
15470,'NEW CASTL~20', 345.0000,1,  11,   1,   1,1.04211414, -75.649591, 1.10000, 0.90000, 1.10000, 0.90000
15471,'NEW CASTL~21', 138.0000,1,  11,   1,   1,1.03818810, -77.676039, 1.10000, 0.90000, 1.10000, 0.90000
15472,'NEW CASTL~22',  24.0000,1,  11,   1,   1,1.02820981, -79.289002, 1.10000, 0.90000, 1.10000, 0.90000
15474,'NEW CASTL~24', 345.0000,1,  11,   1,   1,1.04270828, -75.545239, 1.10000, 0.90000, 1.10000, 0.90000
15475,'NEW CASTL~31', 345.0000,1,  11,   1,   1,1.03971410, -76.765589, 1.10000, 0.90000, 1.10000, 0.90000
15476,'NEW CASTL~32', 138.0000,1,  11,   1,   1,1.03695095, -78.733988, 1.10000, 0.90000, 1.10000, 0.90000
15477,'NEW CASTL~33',  13.8000,1,  11,   1,   1,1.03519070, -83.026571, 1.10000, 0.90000, 1.10000, 0.90000
15479,'NEW CASTL~35', 345.0000,1,  11,   1,   1,1.04007757, -76.703482, 1.10000, 0.90000, 1.10000, 0.90000
15480,'NEW CASTL~36', 138.0000,1,  11,   1,   1,1.03719854, -79.726606, 1.10000, 0.90000, 1.10000, 0.90000
15481,'NEW CASTL~37', 138.0000,1,  11,   1,   1,1.03810704, -79.674553, 1.10000, 0.90000, 1.10000, 0.90000
15482,'NEW CASTL~38', 138.0000,1,  11,   1,   1,1.03807712, -79.679430, 1.10000, 0.90000, 1.10000, 0.90000
15483,'NEW CASTL~39', 138.0000,1,  11,   1,   1,1.03527176, -79.350699, 1.10000, 0.90000, 1.10000, 0.90000
15484,'NEW CASTL~40', 138.0000,1,  11,   1,   1,1.03674793, -79.662320, 1.10000, 0.90000, 1.10000, 0.90000
15485,'NEW CASTL~41', 138.0000,1,  11,   1,   1,1.03671885, -79.668071, 1.10000, 0.90000, 1.10000, 0.90000
15486,'NEW CASTL~42', 138.0000,1,  11,   1,   1,1.03468776, -80.431413, 1.10000, 0.90000, 1.10000, 0.90000
15487,'NEW CASTL~43', 138.0000,1,  11,   1,   1,1.03626692, -80.018501, 1.10000, 0.90000, 1.10000, 0.90000
15488,'NEW CASTLE~2', 138.0000,1,  11,   1,   1,1.02706623, -80.486164, 1.10000, 0.90000, 1.10000, 0.90000
15489,'NEW CASTLE~3', 138.0000,1,  11,   1,   1,1.03650784, -80.048362, 1.10000, 0.90000, 1.10000, 0.90000
15490,'NEW CASTLE~4', 138.0000,1,  11,   1,   1,1.03653729, -80.045808, 1.10000, 0.90000, 1.10000, 0.90000
15491,'NEW WILMIN~1', 138.0000,1,  11,   1,   1,1.03356922, -80.662806, 1.10000, 0.90000, 1.10000, 0.90000
15492,'NEW WILMIN~2', 138.0000,1,  11,   1,   1,1.03354132, -80.665716, 1.10000, 0.90000, 1.10000, 0.90000
15493,'NEW WILMIN~3', 138.0000,1,  11,   1,   1,1.03407729, -80.836498, 1.10000, 0.90000, 1.10000, 0.90000
15494,'PULASKI 4 1 ', 138.0000,1,  11,   1,   1,1.03267455, -81.041240, 1.10000, 0.90000, 1.10000, 0.90000
15495,'PULASKI 4 2 ', 138.0000,1,  11,   1,   1,1.03264499, -81.044545, 1.10000, 0.90000, 1.10000, 0.90000
15496,'PULASKI 5 1 ', 138.0000,1,  11,   1,   1,1.03502727, -80.327396, 1.10000, 0.90000, 1.10000, 0.90000
15497,'WEST MIDDL~1', 138.0000,1,  11,   1,   1,1.03201902, -80.826908, 1.10000, 0.90000, 1.10000, 0.90000
15498,'WEST MIDDL~2', 138.0000,1,  11,   1,   1,1.03288710, -80.956163, 1.10000, 0.90000, 1.10000, 0.90000
15499,'BRADFORD 5 1', 138.0000,1,  11,   1,   1,1.01934421, -77.691947, 1.10000, 0.90000, 1.10000, 0.90000
15500,'BRADFORD 6 1', 138.0000,1,  11,   1,   1,1.01956248, -77.668588, 1.10000, 0.90000, 1.10000, 0.90000
15501,'BRADFORD 6 2', 138.0000,1,  11,   1,   1,1.01951003, -77.674550, 1.10000, 0.90000, 1.10000, 0.90000
15502,'BRADFORD 7 1', 138.0000,1,  11,   1,   1,1.01990271, -77.673833, 1.10000, 0.90000, 1.10000, 0.90000
15503,'BRADFORD 8 1', 345.0000,1,  11,   1,   1,1.01961851, -76.378345, 1.10000, 0.90000, 1.10000, 0.90000
15504,'BRADFORD 8 2', 161.0000,1,  11,   1,   1,1.01956022, -76.467827, 1.10000, 0.90000, 1.10000, 0.90000
15505,'BRADFORD 8 3', 138.0000,1,  11,   1,   1,1.01959634, -77.615217, 1.10000, 0.90000, 1.10000, 0.90000
15506,'BRADFORD 8 4', 161.0000,1,  11,   1,   1,1.01956820, -76.463237, 1.10000, 0.90000, 1.10000, 0.90000
15507,'BRADFORD 8 6', 161.0000,1,  11,   1,   1,1.01956022, -76.467827, 1.10000, 0.90000, 1.10000, 0.90000
15508,'CYCLONE 1 1 ', 138.0000,1,  11,   1,   1,1.04071426, -78.921893, 1.10000, 0.90000, 1.10000, 0.90000
15509,'DUKE CENTE~1', 138.0000,1,  11,   1,   1,1.04052496, -78.792427, 1.10000, 0.90000, 1.10000, 0.90000
15510,'ELDRED 1 1  ', 138.0000,1,  11,   1,   1,1.03897905, -78.901205, 1.10000, 0.90000, 1.10000, 0.90000
15511,'ELDRED 2 1  ', 138.0000,1,  11,   1,   1,1.03944826, -78.875216, 1.10000, 0.90000, 1.10000, 0.90000
15512,'ELDRED 2 2  ', 138.0000,1,  11,   1,   1,1.03943455, -78.876944, 1.10000, 0.90000, 1.10000, 0.90000
15513,'LEWIS RUN ~1', 138.0000,1,  11,   1,   1,1.02632570, -77.559926, 1.10000, 0.90000, 1.10000, 0.90000
15514,'LEWIS RUN ~2', 138.0000,1,  11,   1,   1,1.02597368, -77.483223, 1.10000, 0.90000, 1.10000, 0.90000
15515,'MOUNT JEWE~1', 138.0000,1,  11,   1,   1,1.02609026, -78.022036, 1.10000, 0.90000, 1.10000, 0.90000
15516,'MOUNT JEWE~2', 138.0000,1,  11,   1,   1,1.02607977, -78.023553, 1.10000, 0.90000, 1.10000, 0.90000
15517,'PORT ALLEG~1', 345.0000,1,  11,   1,   1,1.02957225, -78.748113, 1.10000, 0.90000, 1.10000, 0.90000
15518,'PORT ALLEG~2', 138.0000,1,  11,   1,   1,1.03292668, -79.225926, 1.10000, 0.90000, 1.10000, 0.90000
15519,'PORT ALLEG~3',  22.0000,1,  11,   1,   1,1.03094029, -78.944604, 1.10000, 0.90000, 1.10000, 0.90000
15521,'PORT ALLEG~5', 345.0000,1,  11,   1,   1,1.02955353, -78.750018, 1.10000, 0.90000, 1.10000, 0.90000
15522,'PORT ALLEG~6', 345.0000,1,  11,   1,   1,1.03033125, -78.733107, 1.10000, 0.90000, 1.10000, 0.90000
15523,'PORT ALLEG~7', 138.0000,1,  11,   1,   1,1.03315425, -79.412533, 1.10000, 0.90000, 1.10000, 0.90000
15524,'PORT ALLEG~8', 138.0000,1,  11,   1,   1,1.03317416, -79.410703, 1.10000, 0.90000, 1.10000, 0.90000
15525,'PORT ALLEG~9', 138.0000,1,  11,   1,   1,1.03419662, -79.197293, 1.10000, 0.90000, 1.10000, 0.90000
15526,'SHINGLEHOU~1', 138.0000,1,  11,   1,   1,1.03389287, -79.578240, 1.10000, 0.90000, 1.10000, 0.90000
15527,'SHINGLEHOU~2', 138.0000,1,  11,   1,   1,1.03388059, -79.579695, 1.10000, 0.90000, 1.10000, 0.90000
15528,'SHINGLEHOU~3', 138.0000,1,  11,   1,   1,1.03547800, -79.321808, 1.10000, 0.90000, 1.10000, 0.90000
15529,'SHINGLEHOU~4', 138.0000,1,  11,   1,   1,1.03549027, -79.320469, 1.10000, 0.90000, 1.10000, 0.90000
15530,'SHINGLEHOU~5', 138.0000,1,  11,   1,   1,1.03609717, -79.207539, 1.10000, 0.90000, 1.10000, 0.90000
15531,'SMETHPORT ~1', 138.0000,1,  11,   1,   1,1.04077160, -78.954890, 1.10000, 0.90000, 1.10000, 0.90000
15532,'SMETHPORT ~2', 138.0000,1,  11,   1,   1,1.04078805, -78.952226, 1.10000, 0.90000, 1.10000, 0.90000
15533,'SMETHPORT ~3', 138.0000,1,  11,   1,   1,1.03321946, -79.461786, 1.10000, 0.90000, 1.10000, 0.90000
15534,'SMETHPORT ~4', 138.0000,1,  11,   1,   1,1.04098260, -78.930554, 1.10000, 0.90000, 1.10000, 0.90000
15535,'SMETHPORT ~5', 138.0000,1,  11,   1,   1,1.04096043, -78.932432, 1.10000, 0.90000, 1.10000, 0.90000
15536,'FARRELL 1 1 ', 138.0000,1,  11,   1,   1,1.02183700, -81.727093, 1.10000, 0.90000, 1.10000, 0.90000
15537,'FARRELL 1 2 ', 100.0000,1,  11,   1,   1,1.03135848, -85.339519, 1.10000, 0.90000, 1.10000, 0.90000
15538,'FARRELL 1 3 ',  13.8000,1,  11,   1,   1,1.03582585, -86.635205, 1.10000, 0.90000, 1.10000, 0.90000
15540,'FARRELL 1 5 ', 138.0000,1,  11,   1,   1,1.02181160, -81.729497, 1.10000, 0.90000, 1.10000, 0.90000
15541,'FARRELL 1 7 ', 138.0000,1,  11,   1,   1,1.02190411, -81.696193, 1.10000, 0.90000, 1.10000, 0.90000
15542,'FARRELL 2 1 ', 138.0000,1,  11,   1,   1,1.01696050, -81.728083, 1.10000, 0.90000, 1.10000, 0.90000
15543,'FARRELL 2 2 ', 100.0000,1,  11,   1,   1,1.03935254, -85.795946, 1.10000, 0.90000, 1.10000, 0.90000
15544,'FARRELL 2 3 ', 138.0000,1,  11,   1,   1,1.01693583, -81.730419, 1.10000, 0.90000, 1.10000, 0.90000
15545,'FARRELL 3 1 ', 138.0000,1,  11,   1,   1,1.02964914, -81.168233, 1.10000, 0.90000, 1.10000, 0.90000
15546,'FARRELL 3 2 ', 138.0000,1,  11,   1,   1,1.02962840, -81.170323, 1.10000, 0.90000, 1.10000, 0.90000
15547,'FREDONIA 4 1', 138.0000,1,  11,   1,   1,1.02946210, -79.835165, 1.10000, 0.90000, 1.10000, 0.90000
15548,'FREDONIA 5 1', 138.0000,1,  11,   1,   1,1.03559148, -80.994473, 1.10000, 0.90000, 1.10000, 0.90000
15549,'HADLEY 4 1  ', 138.0000,1,  11,   1,   1,1.02795947, -78.807850, 1.10000, 0.90000, 1.10000, 0.90000
15550,'HADLEY 4 2  ', 138.0000,1,  11,   1,   1,1.02792430, -78.810445, 1.10000, 0.90000, 1.10000, 0.90000
15551,'HADLEY 5 1  ', 138.0000,1,  11,   1,   1,1.03012013, -79.514843, 1.10000, 0.90000, 1.10000, 0.90000
15552,'HADLEY 6 1  ', 138.0000,1,  11,   1,   1,1.02902484, -78.950239, 1.10000, 0.90000, 1.10000, 0.90000
15553,'HADLEY 6 2  ', 138.0000,1,  11,   1,   1,1.02901268, -78.951461, 1.10000, 0.90000, 1.10000, 0.90000
15554,'HERMITAGE ~1', 138.0000,1,  11,   1,   1,1.03460515, -80.817742, 1.10000, 0.90000, 1.10000, 0.90000
15555,'HERMITAGE ~2', 138.0000,1,  11,   1,   1,1.03456557, -80.823281, 1.10000, 0.90000, 1.10000, 0.90000
15556,'HERMITAGE ~5', 138.0000,1,  11,   1,   1,1.03660202, -81.021883, 1.10000, 0.90000, 1.10000, 0.90000
15557,'HERMITAGE ~6', 345.0000,1,  11,   1,   1,1.03675723, -77.609944, 1.10000, 0.90000, 1.10000, 0.90000
15558,'HERMITAGE ~7', 230.0000,1,  11,   1,   1,1.03914106, -79.134906, 1.10000, 0.90000, 1.10000, 0.90000
15559,'HERMITAGE ~8', 138.0000,1,  11,   1,   1,1.03709936, -80.908686, 1.10000, 0.90000, 1.10000, 0.90000
15560,'HERMITAGE ~9', 345.0000,1,  11,   1,   1,1.03723550, -77.556484, 1.10000, 0.90000, 1.10000, 0.90000
15561,'HERMITAGE~10', 230.0000,1,  11,   1,   1,1.03924501, -79.153327, 1.10000, 0.90000, 1.10000, 0.90000
15562,'HERMITAGE~11', 138.0000,1,  11,   1,   1,1.03071475, -81.397912, 1.10000, 0.90000, 1.10000, 0.90000
15563,'HERMITAGE~12', 100.0000,1,  11,   1,   1,1.03239191, -84.254919, 1.10000, 0.90000, 1.10000, 0.90000
15564,'HERMITAGE~13', 138.0000,1,  11,   1,   1,1.03101563, -81.293362, 1.10000, 0.90000, 1.10000, 0.90000
15565,'MERCER 1 1  ', 138.0000,1,  11,   1,   1,1.03565383, -80.679062, 1.10000, 0.90000, 1.10000, 0.90000
15566,'MERCER 2 1  ', 138.0000,1,  11,   1,   1,1.03480351, -80.876188, 1.10000, 0.90000, 1.10000, 0.90000
15567,'MERCER 3 1  ', 138.0000,1,  11,   1,   1,1.03699327, -79.407827, 1.10000, 0.90000, 1.10000, 0.90000
15568,'MERCER 3 2  ', 138.0000,1,  11,   1,   1,1.03695202, -79.413155, 1.10000, 0.90000, 1.10000, 0.90000
15569,'POLK 1 1    ', 138.0000,1,  11,   1,   1,1.03141570, -77.804406, 1.10000, 0.90000, 1.10000, 0.90000
15570,'POLK 2 1    ', 138.0000,1,  11,   1,   1,1.03101099, -78.833449, 1.10000, 0.90000, 1.10000, 0.90000
15571,'SANDY LAKE~1', 138.0000,1,  11,   1,   1,1.02963114, -78.139331, 1.10000, 0.90000, 1.10000, 0.90000
15572,'SANDY LAKE~2', 138.0000,1,  11,   1,   1,1.02764797, -78.456525, 1.10000, 0.90000, 1.10000, 0.90000
15573,'SHARON 4 1  ', 138.0000,1,  11,   1,   1,1.03419805, -81.651346, 1.10000, 0.90000, 1.10000, 0.90000
15574,'SHARON 5 1  ', 500.0000,1,  11,   1,   1,1.04219317, -76.049088, 1.10000, 0.90000, 1.10000, 0.90000
15575,'SHARON 5 2  ', 345.0000,1,  11,   1,   1,1.04132271, -77.386747, 1.10000, 0.90000, 1.10000, 0.90000
15576,'SHARON 5 3  ', 230.0000,1,  11,   1,   1,1.04136848, -79.226841, 1.10000, 0.90000, 1.10000, 0.90000
15577,'SHARON 5 4  ', 138.0000,1,  11,   1,   1,1.04068971, -81.275365, 1.10000, 0.90000, 1.10000, 0.90000
15578,'SHARON 5 5  ', 230.0000,1,  11,   1,   1,1.04101360, -79.297233, 1.10000, 0.90000, 1.10000, 0.90000
15579,'SHARON 5 7  ', 500.0000,1,  11,   1,   1,1.04307640, -75.966095, 1.10000, 0.90000, 1.10000, 0.90000
15580,'SHARON 6 1  ', 138.0000,1,  11,   1,   1,1.03366339, -81.910374, 1.10000, 0.90000, 1.10000, 0.90000
15581,'SHARON 6 2  ', 100.0000,1,  11,   1,   1,1.03828812, -84.985544, 1.10000, 0.90000, 1.10000, 0.90000
15582,'SHARON 6 3  ', 138.0000,1,  11,   1,   1,1.03358090, -81.916583, 1.10000, 0.90000, 1.10000, 0.90000
15583,'SHARPSVILL~1', 138.0000,1,  11,   1,   1,1.03619182, -81.069633, 1.10000, 0.90000, 1.10000, 0.90000
15584,'SHARPSVILL~2', 138.0000,1,  11,   1,   1,1.03502929, -81.369601, 1.10000, 0.90000, 1.10000, 0.90000
15585,'SHARPSVILL~3', 138.0000,1,  11,   1,   1,1.03897417, -81.449774, 1.10000, 0.90000, 1.10000, 0.90000
15586,'STONEBORO ~1', 138.0000,1,  11,   1,   1,1.03039896, -79.148150, 1.10000, 0.90000, 1.10000, 0.90000
15587,'STONEBORO ~2', 138.0000,1,  11,   1,   1,1.02646971, -78.608292, 1.10000, 0.90000, 1.10000, 0.90000
15588,'STONEBORO ~3', 138.0000,1,  11,   1,   1,1.02667046, -78.607787, 1.10000, 0.90000, 1.10000, 0.90000
15589,'TRANSFER 1  ', 138.0000,1,  11,   1,   1,1.03541267, -81.270269, 1.10000, 0.90000, 1.10000, 0.90000
15590,'BELLEVILL~69', 138.0000,1,  11,   1,   1,1.03996038, -82.512565, 1.10000, 0.90000, 1.10000, 0.90000
15591,'BELLEVILL~70', 138.0000,1,  11,   1,   1,1.04171228, -82.757468, 1.10000, 0.90000, 1.10000, 0.90000
15592,'BELLEVILL~71', 138.0000,1,  11,   1,   1,1.04169405, -82.759790, 1.10000, 0.90000, 1.10000, 0.90000
15593,'LEWISTOWN ~1', 500.0000,1,  11,   1,   1,1.04594374, -80.999596, 1.10000, 0.90000, 1.10000, 0.90000
15594,'LEWISTOWN ~2', 345.0000,1,  11,   1,   1,1.04316223, -82.147689, 1.10000, 0.90000, 1.10000, 0.90000
15595,'LEWISTOWN ~3', 138.0000,1,  11,   1,   1,1.04200125, -82.657604, 1.10000, 0.90000, 1.10000, 0.90000
15596,'LEWISTOWN ~4', 345.0000,1,  11,   1,   1,1.04306281, -82.157914, 1.10000, 0.90000, 1.10000, 0.90000
15597,'LEWISTOWN ~5', 345.0000,1,  11,   1,   1,1.04295242, -82.186375, 1.10000, 0.90000, 1.10000, 0.90000
15598,'LEWISTOWN ~1', 138.0000,1,  11,   1,   1,1.04046023, -82.941815, 1.10000, 0.90000, 1.10000, 0.90000
15599,'LEWISTOWN ~2', 138.0000,1,  11,   1,   1,1.04067147, -82.876361, 1.10000, 0.90000, 1.10000, 0.90000
15600,'LEWISTOWN ~3', 138.0000,1,  11,   1,   1,1.04075801, -82.856342, 1.10000, 0.90000, 1.10000, 0.90000
15601,'MC VEYTOWN~1', 138.0000,1,  11,   1,   1,1.03839839, -82.441661, 1.10000, 0.90000, 1.10000, 0.90000
15602,'MC VEYTOWN~2', 138.0000,1,  11,   1,   1,1.03804195, -82.130580, 1.10000, 0.90000, 1.10000, 0.90000
15603,'MC VEYTOWN~3', 138.0000,1,  11,   1,   1,1.03986645, -81.117000, 1.10000, 0.90000, 1.10000, 0.90000
15604,'REEDSVILLE~1', 138.0000,1,  11,   1,   1,1.04066312, -82.641239, 1.10000, 0.90000, 1.10000, 0.90000
15605,'REEDSVILLE~2', 138.0000,1,  11,   1,   1,1.04068625, -82.639026, 1.10000, 0.90000, 1.10000, 0.90000
15606,'REEDSVILLE~3', 138.0000,1,  11,   1,   1,1.04053712, -82.922752, 1.10000, 0.90000, 1.10000, 0.90000
15607,'COUDERSPOR~1', 138.0000,1,  11,   1,   1,1.03070354, -80.208667, 1.10000, 0.90000, 1.10000, 0.90000
15608,'COUDERSPOR~2', 138.0000,1,  11,   1,   1,1.03068173, -80.211167, 1.10000, 0.90000, 1.10000, 0.90000
15609,'COUDERSPOR~3', 138.0000,1,  11,   1,   1,1.02580249, -80.559834, 1.10000, 0.90000, 1.10000, 0.90000
15610,'COUDERSPOR~4', 138.0000,1,  11,   1,   1,1.02624190, -80.685325, 1.10000, 0.90000, 1.10000, 0.90000
15611,'COUDERSPOR~5', 138.0000,1,  11,   1,   1,1.02627039, -80.682832, 1.10000, 0.90000, 1.10000, 0.90000
15612,'GALETON 1 1 ', 138.0000,1,  11,   1,   1,1.03363669, -81.509292, 1.10000, 0.90000, 1.10000, 0.90000
15613,'GALETON 1 2 ', 138.0000,1,  11,   1,   1,1.03362679, -81.510412, 1.10000, 0.90000, 1.10000, 0.90000
15614,'GALETON 2 1 ', 138.0000,1,  11,   1,   1,1.03233838, -81.699185, 1.10000, 0.90000, 1.10000, 0.90000
15615,'GALETON 3 1 ', 138.0000,1,  11,   1,   1,1.03246915, -81.508752, 1.10000, 0.90000, 1.10000, 0.90000
15616,'GENESEE 1 1 ', 138.0000,1,  11,   1,   1,1.03412879, -80.401756, 1.10000, 0.90000, 1.10000, 0.90000
15617,'GENESEE 1 2 ', 138.0000,1,  11,   1,   1,1.03412151, -80.402439, 1.10000, 0.90000, 1.10000, 0.90000
15618,'GENESEE 2 1 ', 138.0000,1,  11,   1,   1,1.03266919, -80.333748, 1.10000, 0.90000, 1.10000, 0.90000
15619,'HARRISON V~1', 138.0000,1,  11,   1,   1,1.04558671, -79.970696, 1.10000, 0.90000, 1.10000, 0.90000
15620,'ROULETTE 1  ', 138.0000,1,  11,   1,   1,1.03313828, -79.690208, 1.10000, 0.90000, 1.10000, 0.90000
15621,'ULYSSES 1 1 ', 138.0000,1,  11,   1,   1,1.03751922, -80.501873, 1.10000, 0.90000, 1.10000, 0.90000
15622,'ULYSSES 2 1 ', 138.0000,1,  11,   1,   1,1.03623402, -80.474347, 1.10000, 0.90000, 1.10000, 0.90000
15623,'WESTFIELD ~2', 138.0000,1,  11,   1,   1,1.04371345, -80.137585, 1.10000, 0.90000, 1.10000, 0.90000
15624,'WESTFIELD ~3', 138.0000,1,  11,   1,   1,1.04404449, -80.059694, 1.10000, 0.90000, 1.10000, 0.90000
15625,'WESTFIELD ~4', 138.0000,1,  11,   1,   1,1.04405737, -80.058123, 1.10000, 0.90000, 1.10000, 0.90000
15626,'WESTFIELD ~5', 345.0000,1,  11,   1,   1,1.04646087, -78.836584, 1.10000, 0.90000, 1.10000, 0.90000
15627,'WESTFIELD ~6', 161.0000,1,  11,   1,   1,1.04168928, -78.731153, 1.10000, 0.90000, 1.10000, 0.90000
15628,'WESTFIELD ~7', 138.0000,1,  11,   1,   1,1.04492927, -79.830117, 1.10000, 0.90000, 1.10000, 0.90000
15629,'WESTFIELD ~8',  22.0000,1,  11,   1,   1,1.03944647, -78.681238, 1.10000, 0.90000, 1.10000, 0.90000
15631,'WESTFIELD~10', 161.0000,1,  11,   1,   1,1.04166734, -78.733182, 1.10000, 0.90000, 1.10000, 0.90000
15632,'WESTFIELD~11', 161.0000,1,  11,   1,   1,1.04153216, -78.708648, 1.10000, 0.90000, 1.10000, 0.90000
15633,'BERLIN 7 1  ', 138.0000,1,  11,   1,   1,1.04306698, -74.764678, 1.10000, 0.90000, 1.10000, 0.90000
15634,'BERLIN 8 1  ', 138.0000,1,  11,   1,   1,1.04430103, -74.890238, 1.10000, 0.90000, 1.10000, 0.90000
15635,'BERLIN 8 2  ', 138.0000,1,  11,   1,   1,1.04431760, -74.887553, 1.10000, 0.90000, 1.10000, 0.90000
15636,'BERLIN 9 1  ', 138.0000,1,  11,   1,   1,1.04314148, -75.455688, 1.10000, 0.90000, 1.10000, 0.90000
15637,'BOSWELL 1 1 ', 138.0000,1,  11,   1,   1,1.03534162, -76.843371, 1.10000, 0.90000, 1.10000, 0.90000
15638,'BOSWELL 2 1 ', 138.0000,1,  11,   1,   1,1.03551424, -76.713078, 1.10000, 0.90000, 1.10000, 0.90000
15639,'CENTRAL CI~1', 138.0000,1,  11,   1,   1,1.04203904, -75.896789, 1.10000, 0.90000, 1.10000, 0.90000
15640,'CENTRAL CI~2', 138.0000,1,  11,   1,   1,1.04203212, -75.897991, 1.10000, 0.90000, 1.10000, 0.90000
15641,'CENTRAL C~12', 138.0000,1,  11,   1,   1,1.03633010, -76.776053, 1.10000, 0.90000, 1.10000, 0.90000
15642,'FRIEDENS 1 1', 138.0000,1,  11,   1,   1,1.03677607, -76.215383, 1.10000, 0.90000, 1.10000, 0.90000
15643,'FRIEDENS 2 1', 138.0000,1,  11,   1,   1,1.03423536, -77.200986, 1.10000, 0.90000, 1.10000, 0.90000
15644,'HOOVERSVIL~1', 138.0000,1,  11,   1,   1,1.03530157, -76.782371, 1.10000, 0.90000, 1.10000, 0.90000
15645,'MEYERSDALE~1', 138.0000,1,  11,   1,   1,1.04130542, -74.446740, 1.10000, 0.90000, 1.10000, 0.90000
15646,'MEYERSDALE~2', 138.0000,1,  11,   1,   1,1.04128313, -74.450346, 1.10000, 0.90000, 1.10000, 0.90000
15647,'MEYERSDALE~3', 138.0000,1,  11,   1,   1,1.03987241, -74.370843, 1.10000, 0.90000, 1.10000, 0.90000
15648,'MEYERSDALE~4', 138.0000,1,  11,   1,   1,1.03950274, -74.378315, 1.10000, 0.90000, 1.10000, 0.90000
15649,'MEYERSDALE~5', 138.0000,1,  11,   1,   1,1.03947628, -74.381156, 1.10000, 0.90000, 1.10000, 0.90000
15650,'SALISBURY~69', 138.0000,1,  11,   1,   1,1.03868234, -74.801288, 1.10000, 0.90000, 1.10000, 0.90000
15651,'SALISBURY~70', 138.0000,1,  11,   1,   1,1.03891790, -74.927271, 1.10000, 0.90000, 1.10000, 0.90000
15652,'SALISBURY~71', 138.0000,1,  11,   1,   1,1.03856421, -74.986755, 1.10000, 0.90000, 1.10000, 0.90000
15653,'SOMERSET 1~6', 138.0000,1,  11,   1,   1,1.03807938, -75.823016, 1.10000, 0.90000, 1.10000, 0.90000
15654,'SOMERSET 1~7', 138.0000,1,  11,   1,   1,1.03938210, -75.258842, 1.10000, 0.90000, 1.10000, 0.90000
15655,'SOMERSET 1~8', 138.0000,1,  11,   1,   1,1.03617239, -75.864537, 1.10000, 0.90000, 1.10000, 0.90000
15656,'SOMERSET 1~9', 138.0000,1,  11,   1,   1,1.03611374, -75.870096, 1.10000, 0.90000, 1.10000, 0.90000
15657,'SOMERSET ~10', 138.0000,1,  11,   1,   1,1.03430283, -77.037676, 1.10000, 0.90000, 1.10000, 0.90000
15658,'SOMERSET ~11', 138.0000,1,  11,   1,   1,1.03569889, -76.031883, 1.10000, 0.90000, 1.10000, 0.90000
15659,'SOMERSET ~12', 345.0000,1,  11,   1,   1,1.03714228, -74.574867, 1.10000, 0.90000, 1.10000, 0.90000
15660,'SOMERSET ~13', 138.0000,1,  11,   1,   1,1.04287207, -74.874747, 1.10000, 0.90000, 1.10000, 0.90000
15661,'SOMERSET ~14', 345.0000,1,  11,   1,   1,1.03706717, -74.580564, 1.10000, 0.90000, 1.10000, 0.90000
15662,'STOYSTOWN ~1', 138.0000,1,  11,   1,   1,1.03481519, -76.836254, 1.10000, 0.90000, 1.10000, 0.90000
15663,'STOYSTOWN ~2', 138.0000,1,  11,   1,   1,1.03639591, -76.418171, 1.10000, 0.90000, 1.10000, 0.90000
15664,'STOYSTOWN ~3', 138.0000,1,  11,   1,   1,1.03596377, -76.673313, 1.10000, 0.90000, 1.10000, 0.90000
15665,'STOYSTOWN ~4', 138.0000,1,  11,   1,   1,1.03594923, -76.674911, 1.10000, 0.90000, 1.10000, 0.90000
15666,'GAINES 1    ', 138.0000,1,  11,   1,   1,1.03182268, -81.792301, 1.10000, 0.90000, 1.10000, 0.90000
15667,'FRANKLIN ~16', 138.0000,1,  11,   1,   1,1.03205955, -78.319559, 1.10000, 0.90000, 1.10000, 0.90000
15668,'FRANKLIN ~17', 138.0000,1,  11,   1,   1,1.03209531, -78.313802, 1.10000, 0.90000, 1.10000, 0.90000
15669,'FRANKLIN ~18', 138.0000,1,  11,   1,   1,1.03123462, -78.669982, 1.10000, 0.90000, 1.10000, 0.90000
15670,'FRANKLIN ~19', 138.0000,1,  11,   1,   1,1.02861333, -78.060128, 1.10000, 0.90000, 1.10000, 0.90000
15671,'FRANKLIN ~20', 138.0000,1,  11,   1,   1,1.03225291, -78.346382, 1.10000, 0.90000, 1.10000, 0.90000
15672,'FRANKLIN ~21', 138.0000,1,  11,   1,   1,1.03221834, -78.353574, 1.10000, 0.90000, 1.10000, 0.90000
15673,'KENNERDELL~1', 138.0000,1,  11,   1,   1,1.03418803, -78.109094, 1.10000, 0.90000, 1.10000, 0.90000
15674,'OIL CITY 1 1', 138.0000,1,  11,   1,   1,1.02602887, -78.125159, 1.10000, 0.90000, 1.10000, 0.90000
15675,'OIL CITY 2 1', 138.0000,1,  11,   1,   1,1.02772331, -78.107871, 1.10000, 0.90000, 1.10000, 0.90000
15676,'OIL CITY 3 1', 345.0000,1,  11,   1,   1,1.03179991, -77.094367, 1.10000, 0.90000, 1.10000, 0.90000
15677,'OIL CITY 3 2', 138.0000,1,  11,   1,   1,1.02898133, -78.023177, 1.10000, 0.90000, 1.10000, 0.90000
15678,'OIL CITY 3 3',  18.0000,1,  11,   1,   1,1.02993917, -77.696783, 1.10000, 0.90000, 1.10000, 0.90000
15680,'OIL CITY 3 5', 345.0000,1,  11,   1,   1,1.03209853, -77.053584, 1.10000, 0.90000, 1.10000, 0.90000
15681,'OIL CITY 4 1', 138.0000,1,  11,   1,   1,1.02786064, -78.453349, 1.10000, 0.90000, 1.10000, 0.90000
15682,'BEAR LAKE ~1', 138.0000,1,  11,   1,   1,1.03124571, -78.667558, 1.10000, 0.90000, 1.10000, 0.90000
15683,'PITTSFIEL~14', 138.0000,1,  11,   1,   1,1.02537978, -77.887277, 1.10000, 0.90000, 1.10000, 0.90000
15684,'PITTSFIEL~15', 138.0000,1,  11,   1,   1,1.02769709, -78.331348, 1.10000, 0.90000, 1.10000, 0.90000
15685,'RUSSELL 2 1 ', 138.0000,1,  11,   1,   1,1.02192044, -77.666361, 1.10000, 0.90000, 1.10000, 0.90000
15686,'RUSSELL 3 1 ', 138.0000,1,  11,   1,   1,1.01970613, -77.034753, 1.10000, 0.90000, 1.10000, 0.90000
15687,'SUGAR GROV~1', 138.0000,1,  11,   1,   1,1.02362251, -78.011866, 1.10000, 0.90000, 1.10000, 0.90000
15688,'SUGAR GROV~2', 138.0000,1,  11,   1,   1,1.02597761, -78.137528, 1.10000, 0.90000, 1.10000, 0.90000
15689,'WARREN 11 1 ', 138.0000,1,  11,   1,   1,1.02432656, -77.629492, 1.10000, 0.90000, 1.10000, 0.90000
15690,'WARREN 12 1 ', 138.0000,1,  11,   1,   1,1.02398169, -77.580499, 1.10000, 0.90000, 1.10000, 0.90000
15691,'WARREN 12 2 ', 138.0000,1,  11,   1,   1,1.02402568, -77.573525, 1.10000, 0.90000, 1.10000, 0.90000
15692,'WARREN 13 1 ', 138.0000,1,  11,   1,   1,1.02402699, -77.778062, 1.10000, 0.90000, 1.10000, 0.90000
15693,'WARREN 14 1 ', 138.0000,1,  11,   1,   1,1.01948822, -77.230506, 1.10000, 0.90000, 1.10000, 0.90000
15694,'WARREN 14 2 ', 138.0000,1,  11,   1,   1,1.01938105, -77.238422, 1.10000, 0.90000, 1.10000, 0.90000
15695,'YOUNGSVILL~1', 138.0000,1,  11,   1,   1,1.02765667, -78.373074, 1.10000, 0.90000, 1.10000, 0.90000
15696,'YOUNGSVILL~2', 138.0000,1,  11,   1,   1,1.02495980, -77.948537, 1.10000, 0.90000, 1.10000, 0.90000
15697,'YOUNGSVILL~3', 138.0000,1,  11,   1,   1,1.02599669, -77.959943, 1.10000, 0.90000, 1.10000, 0.90000
15698,'AVELLA 1 1  ', 138.0000,1,  11,   1,   1,1.04091215, -76.023291, 1.10000, 0.90000, 1.10000, 0.90000
15699,'AVELLA 2 1  ', 138.0000,1,  11,   1,   1,1.04277933, -75.527146, 1.10000, 0.90000, 1.10000, 0.90000
15700,'BENTLEYVIL~1', 138.0000,1,  11,   1,   1,1.03853190, -75.894952, 1.10000, 0.90000, 1.10000, 0.90000
15701,'BENTLEYVIL~2', 138.0000,1,  11,   1,   1,1.03851283, -75.896652, 1.10000, 0.90000, 1.10000, 0.90000
15702,'BENTLEYVIL~3', 138.0000,1,  11,   1,   1,1.03402102, -74.410096, 1.10000, 0.90000, 1.10000, 0.90000
15703,'BURGETTSTO~1', 138.0000,1,  11,   1,   1,1.03708065, -77.484815, 1.10000, 0.90000, 1.10000, 0.90000
15704,'BURGETTSTO~2', 138.0000,1,  11,   1,   1,1.03922498, -75.622188, 1.10000, 0.90000, 1.10000, 0.90000
15705,'BURGETTSTO~3', 138.0000,1,  11,   1,   1,1.03875411, -76.102958, 1.10000, 0.90000, 1.10000, 0.90000
15706,'CALIFORNIA~1', 138.0000,1,  11,   1,   1,1.03516757, -75.197733, 1.10000, 0.90000, 1.10000, 0.90000
15707,'CALIFORNIA~2', 138.0000,1,  11,   1,   1,1.03631961, -75.831178, 1.10000, 0.90000, 1.10000, 0.90000
15708,'CANONSBURG~1', 138.0000,1,  11,   1,   1,1.03557014, -75.624053, 1.10000, 0.90000, 1.10000, 0.90000
15709,'CANONSBURG~2', 138.0000,1,  11,   1,   1,1.03574228, -75.611191, 1.10000, 0.90000, 1.10000, 0.90000
15710,'CANONSBURG~3', 138.0000,1,  11,   1,   1,1.03458655, -76.549721, 1.10000, 0.90000, 1.10000, 0.90000
15711,'CANONSBURG~4', 138.0000,1,  11,   1,   1,1.03308487, -75.699485, 1.10000, 0.90000, 1.10000, 0.90000
15712,'CANONSBURG~5', 138.0000,1,  11,   1,   1,1.03320813, -75.688420, 1.10000, 0.90000, 1.10000, 0.90000
15713,'CANONSBURG~6', 138.0000,1,  11,   1,   1,1.03674424, -76.057291, 1.10000, 0.90000, 1.10000, 0.90000
15714,'CANONSBURG~7', 138.0000,1,  11,   1,   1,1.03664660, -76.070078, 1.10000, 0.90000, 1.10000, 0.90000
15715,'CHARLEROI ~1', 138.0000,1,  11,   1,   1,1.03418887, -74.811738, 1.10000, 0.90000, 1.10000, 0.90000
15716,'CHARLEROI ~2', 138.0000,1,  11,   1,   1,1.03411436, -74.819033, 1.10000, 0.90000, 1.10000, 0.90000
15717,'CHARLEROI ~3', 138.0000,1,  11,   1,   1,1.03722095, -76.168480, 1.10000, 0.90000, 1.10000, 0.90000
15718,'CHARLEROI ~4', 138.0000,1,  11,   1,   1,1.03710020, -75.952721, 1.10000, 0.90000, 1.10000, 0.90000
15719,'CHARLEROI ~5', 138.0000,1,  11,   1,   1,1.03701842, -75.957851, 1.10000, 0.90000, 1.10000, 0.90000
15720,'CLAYSVILLE~1', 138.0000,1,  11,   1,   1,1.03346682, -75.181033, 1.10000, 0.90000, 1.10000, 0.90000
15721,'CLAYSVILLE~2', 138.0000,1,  11,   1,   1,1.03342903, -75.184455, 1.10000, 0.90000, 1.10000, 0.90000
15722,'CLAYSVILLE~3', 138.0000,1,  11,   1,   1,1.03682780, -75.257558, 1.10000, 0.90000, 1.10000, 0.90000
15723,'DONORA 1 1  ', 138.0000,1,  11,   1,   1,1.03652573, -76.376248, 1.10000, 0.90000, 1.10000, 0.90000
15724,'DONORA 2 1  ', 138.0000,1,  11,   1,   1,1.03613758, -76.465088, 1.10000, 0.90000, 1.10000, 0.90000
15725,'EIGHTY FOU~1', 138.0000,1,  11,   1,   1,1.04304171, -75.161000, 1.10000, 0.90000, 1.10000, 0.90000
15726,'EIGHTY FOU~2', 138.0000,1,  11,   1,   1,1.03662503, -76.226359, 1.10000, 0.90000, 1.10000, 0.90000
15727,'HICKORY 1 1 ', 138.0000,1,  11,   1,   1,1.03653944, -75.531271, 1.10000, 0.90000, 1.10000, 0.90000
15728,'HOUSTON 1 1 ', 138.0000,1,  11,   1,   1,1.03381419, -75.795634, 1.10000, 0.90000, 1.10000, 0.90000
15729,'HOUSTON 2 1 ', 138.0000,1,  11,   1,   1,1.03720951, -75.761551, 1.10000, 0.90000, 1.10000, 0.90000
15730,'SCENERY HI~1', 138.0000,1,  11,   1,   1,1.03466189, -74.926062, 1.10000, 0.90000, 1.10000, 0.90000
15731,'SCENERY HI~2', 138.0000,1,  11,   1,   1,1.03464210, -74.928138, 1.10000, 0.90000, 1.10000, 0.90000
15732,'VENETIA 1 1 ', 138.0000,1,  11,   1,   1,1.03579259, -76.764318, 1.10000, 0.90000, 1.10000, 0.90000
15733,'VENETIA 2 1 ', 138.0000,1,  11,   1,   1,1.03399563, -76.905328, 1.10000, 0.90000, 1.10000, 0.90000
15734,'WASHINGTO~31', 500.0000,1,  11,   1,   1,1.03516734, -70.666831, 1.10000, 0.90000, 1.10000, 0.90000
15735,'WASHINGTO~32', 345.0000,1,  11,   1,   1,1.04484904, -71.491112, 1.10000, 0.90000, 1.10000, 0.90000
15736,'WASHINGTO~33', 138.0000,1,  11,   1,   1,1.04662097, -74.122955, 1.10000, 0.90000, 1.10000, 0.90000
15737,'WASHINGTO~34', 345.0000,1,  11,   1,   1,1.04398251, -71.454550, 1.10000, 0.90000, 1.10000, 0.90000
15738,'WASHINGTO~35', 500.0000,1,  11,   1,   1,1.03655910, -70.619587, 1.10000, 0.90000, 1.10000, 0.90000
15739,'WASHINGTO~58', 138.0000,1,  11,   1,   1,1.03118610, -74.394379, 1.10000, 0.90000, 1.10000, 0.90000
15740,'WASHINGTO~82', 500.0000,1,  11,   1,   1,1.03853345, -70.585941, 1.10000, 0.90000, 1.10000, 0.90000
15741,'WASHINGTO~83', 345.0000,1,  11,   1,   1,1.03626359, -72.244263, 1.10000, 0.90000, 1.10000, 0.90000
15742,'WASHINGTO~84', 138.0000,1,  11,   1,   1,1.03430164, -74.409208, 1.10000, 0.90000, 1.10000, 0.90000
15743,'WASHINGTO~85', 345.0000,1,  11,   1,   1,1.03611100, -72.258668, 1.10000, 0.90000, 1.10000, 0.90000
15744,'WASHINGTO~86', 500.0000,1,  11,   1,   1,1.03946185, -70.449508, 1.10000, 0.90000, 1.10000, 0.90000
15745,'WASHINGT~107', 138.0000,1,  11,   1,   1,1.03397930, -74.747623, 1.10000, 0.90000, 1.10000, 0.90000
15746,'WASHINGT~116', 138.0000,1,  11,   1,   1,1.03227520, -74.482400, 1.10000, 0.90000, 1.10000, 0.90000
15747,'WASHINGT~117', 138.0000,1,  11,   1,   1,1.03210199, -74.495056, 1.10000, 0.90000, 1.10000, 0.90000
15748,'WEST ALEXA~1', 138.0000,1,  11,   1,   1,1.03631175, -73.441500, 1.10000, 0.90000, 1.10000, 0.90000
15749,'WEST ALEXA~2', 138.0000,1,  11,   1,   1,1.03716147, -75.028549, 1.10000, 0.90000, 1.10000, 0.90000
15750,'BOLIVAR 2 1 ', 138.0000,1,  11,   1,   1,1.03550768, -77.268175, 1.10000, 0.90000, 1.10000, 0.90000
15751,'BOLIVAR 3 1 ', 138.0000,1,  11,   1,   1,1.03950763, -76.751273, 1.10000, 0.90000, 1.10000, 0.90000
15752,'DELMONT 2 1 ', 138.0000,1,  11,   1,   1,1.03277194, -77.001285, 1.10000, 0.90000, 1.10000, 0.90000
15753,'DELMONT 2 2 ', 138.0000,1,  11,   1,   1,1.03275037, -77.003703, 1.10000, 0.90000, 1.10000, 0.90000
15754,'DERRY 5 1   ', 138.0000,1,  11,   1,   1,1.03947151, -76.694316, 1.10000, 0.90000, 1.10000, 0.90000
15755,'DERRY 6 1   ', 138.0000,1,  11,   1,   1,1.03920794, -76.748247, 1.10000, 0.90000, 1.10000, 0.90000
15756,'DERRY 7 1   ', 138.0000,1,  11,   1,   1,1.03867745, -76.881654, 1.10000, 0.90000, 1.10000, 0.90000
15757,'EXPORT 1 1  ', 138.0000,1,  11,   1,   1,1.04068947, -76.865276, 1.10000, 0.90000, 1.10000, 0.90000
15758,'EXPORT 2 1  ', 345.0000,1,  11,   1,   1,1.04037333, -75.578475, 1.10000, 0.90000, 1.10000, 0.90000
15759,'EXPORT 2 2  ', 138.0000,1,  11,   1,   1,1.04200697, -76.777781, 1.10000, 0.90000, 1.10000, 0.90000
15760,'EXPORT 2 3  ', 345.0000,1,  11,   1,   1,1.04028356, -75.587552, 1.10000, 0.90000, 1.10000, 0.90000
15761,'GREENSBURG~1', 138.0000,1,  11,   1,   1,1.03730536, -76.870255, 1.10000, 0.90000, 1.10000, 0.90000
15762,'GREENSBUR~16', 500.0000,1,  11,   1,   1,1.04254210, -73.379885, 1.10000, 0.90000, 1.10000, 0.90000
15763,'GREENSBUR~17', 345.0000,1,  11,   1,   1,1.04356134, -74.789485, 1.10000, 0.90000, 1.10000, 0.90000
15764,'GREENSBUR~18', 138.0000,1,  11,   1,   1,1.04106629, -76.571857, 1.10000, 0.90000, 1.10000, 0.90000
15765,'GREENSBUR~19', 345.0000,1,  11,   1,   1,1.04320812, -74.853273, 1.10000, 0.90000, 1.10000, 0.90000
15766,'GREENSBUR~20', 345.0000,1,  11,   1,   1,1.04356134, -74.789485, 1.10000, 0.90000, 1.10000, 0.90000
15767,'GREENSBUR~21', 345.0000,1,  11,   1,   1,1.03846312, -75.045235, 1.10000, 0.90000, 1.10000, 0.90000
15768,'GREENSBUR~22', 138.0000,1,  11,   1,   1,1.03816259, -76.611937, 1.10000, 0.90000, 1.10000, 0.90000
15769,'GREENSBUR~23',  22.0000,1,  11,   1,   1,1.03859413, -78.096055, 1.10000, 0.90000, 1.10000, 0.90000
15771,'GREENSBUR~25', 345.0000,1,  11,   1,   1,1.03879309, -74.986762, 1.10000, 0.90000, 1.10000, 0.90000
15772,'GREENSBUR~26', 345.0000,1,  11,   1,   1,1.03829658, -75.062877, 1.10000, 0.90000, 1.10000, 0.90000
15773,'GREENSBUR~27', 345.0000,1,  11,   1,   1,1.04050303, -75.244574, 1.10000, 0.90000, 1.10000, 0.90000
15774,'GREENSBUR~28', 138.0000,1,  11,   1,   1,1.03473520, -76.591084, 1.10000, 0.90000, 1.10000, 0.90000
15775,'GREENSBUR~29',  13.8000,1,  11,   1,   1,1.02503240, -79.296720, 1.10000, 0.90000, 1.10000, 0.90000
15777,'GREENSBUR~31', 345.0000,1,  11,   1,   1,1.04032862, -75.192692, 1.10000, 0.90000, 1.10000, 0.90000
15778,'GREENSBUR~32', 345.0000,1,  11,   1,   1,1.04050303, -75.244574, 1.10000, 0.90000, 1.10000, 0.90000
15779,'GREENSBUR~33', 138.0000,1,  11,   1,   1,1.04037166, -76.637803, 1.10000, 0.90000, 1.10000, 0.90000
15780,'HARRISON C~1', 138.0000,1,  11,   1,   1,1.03857124, -77.039821, 1.10000, 0.90000, 1.10000, 0.90000
15781,'HARRISON C~2', 138.0000,1,  11,   1,   1,1.03852880, -77.042799, 1.10000, 0.90000, 1.10000, 0.90000
15782,'JEANNETTE ~1', 138.0000,1,  11,   1,   1,1.03750587, -76.781811, 1.10000, 0.90000, 1.10000, 0.90000
15783,'JEANNETTE ~2', 138.0000,1,  11,   1,   1,1.03741813, -76.788525, 1.10000, 0.90000, 1.10000, 0.90000
15784,'JEANNETTE ~3', 138.0000,1,  11,   1,   1,1.03331566, -76.860044, 1.10000, 0.90000, 1.10000, 0.90000
15785,'JEANNETTE ~4', 138.0000,1,  11,   1,   1,1.03199089, -77.289656, 1.10000, 0.90000, 1.10000, 0.90000
15786,'JEANNETTE ~5', 345.0000,1,  11,   1,   1,1.04275203, -74.664302, 1.10000, 0.90000, 1.10000, 0.90000
15787,'JEANNETTE ~6', 138.0000,1,  11,   1,   1,1.04003429, -76.457991, 1.10000, 0.90000, 1.10000, 0.90000
15788,'JEANNETTE ~7', 345.0000,1,  11,   1,   1,1.04271185, -74.670101, 1.10000, 0.90000, 1.10000, 0.90000
15789,'LATROBE 1 1 ', 138.0000,1,  11,   1,   1,1.03663719, -77.068412, 1.10000, 0.90000, 1.10000, 0.90000
15790,'LATROBE 1 2 ', 138.0000,1,  11,   1,   1,1.03673387, -77.059164, 1.10000, 0.90000, 1.10000, 0.90000
15791,'LATROBE 2 1 ', 138.0000,1,  11,   1,   1,1.03877413, -76.843836, 1.10000, 0.90000, 1.10000, 0.90000
15792,'LATROBE 2 2 ', 138.0000,1,  11,   1,   1,1.03870881, -76.855474, 1.10000, 0.90000, 1.10000, 0.90000
15793,'LATROBE 3 1 ', 138.0000,1,  11,   1,   1,1.03712046, -76.820633, 1.10000, 0.90000, 1.10000, 0.90000
15794,'LATROBE 4 1 ', 138.0000,1,  11,   1,   1,1.03702772, -76.848439, 1.10000, 0.90000, 1.10000, 0.90000
15795,'LIGONIER 1 1', 138.0000,1,  11,   1,   1,1.03537667, -76.897883, 1.10000, 0.90000, 1.10000, 0.90000
15796,'LIGONIER 2 1', 138.0000,1,  11,   1,   1,1.03889644, -76.677076, 1.10000, 0.90000, 1.10000, 0.90000
15797,'LIGONIER 3 1', 345.0000,1,  11,   1,   1,1.04173136, -75.705680, 1.10000, 0.90000, 1.10000, 0.90000
15798,'LIGONIER 3 2', 138.0000,1,  11,   1,   1,1.03988755, -76.564973, 1.10000, 0.90000, 1.10000, 0.90000
15799,'LIGONIER 3 3', 345.0000,1,  11,   1,   1,1.04168808, -75.710195, 1.10000, 0.90000, 1.10000, 0.90000
15800,'MONESSEN 1 1', 138.0000,1,  11,   1,   1,1.03869903, -76.785021, 1.10000, 0.90000, 1.10000, 0.90000
15801,'MONESSEN 1 2', 138.0000,1,  11,   1,   1,1.03866410, -76.788129, 1.10000, 0.90000, 1.10000, 0.90000
15802,'MONESSEN 2 1', 138.0000,1,  11,   1,   1,1.03751016, -76.508781, 1.10000, 0.90000, 1.10000, 0.90000
15803,'NEW ALEXAN~1', 138.0000,1,  11,   1,   1,1.03839839, -76.973049, 1.10000, 0.90000, 1.10000, 0.90000
15804,'NEW ALEXAN~2', 138.0000,1,  11,   1,   1,1.03925240, -76.927109, 1.10000, 0.90000, 1.10000, 0.90000
15805,'NEW ALEXAN~3', 138.0000,1,  11,   1,   1,1.03927553, -76.925579, 1.10000, 0.90000, 1.10000, 0.90000
15806,'RUFFS DALE~1', 138.0000,1,  11,   1,   1,1.03759563, -76.159013, 1.10000, 0.90000, 1.10000, 0.90000
15807,'RUFFS DALE~2', 138.0000,1,  11,   1,   1,1.03758228, -76.161903, 1.10000, 0.90000, 1.10000, 0.90000
15808,'RUFFS DALE~3', 138.0000,1,  11,   1,   1,1.03708017, -75.833152, 1.10000, 0.90000, 1.10000, 0.90000
15809,'STAHLSTOWN 1', 138.0000,1,  11,   1,   1,1.04020739, -75.322384, 1.10000, 0.90000, 1.10000, 0.90000
15810,'STAHLSTOWN 2', 138.0000,1,  11,   1,   1,1.04019833, -75.323763, 1.10000, 0.90000, 1.10000, 0.90000
15811,'YOUNGWOOD 1 ', 138.0000,1,  11,   1,   1,1.03561282, -76.968261, 1.10000, 0.90000, 1.10000, 0.90000
15812,'MONACA 4 1  ', 500.0000,2,  11,   1,   1,1.04054284, -71.836187, 1.10000, 0.90000, 1.10000, 0.90000
15813,'MONACA 4 2  ', 345.0000,1,  11,   1,   1,1.04350865, -74.116835, 1.10000, 0.90000, 1.10000, 0.90000
15814,'MONACA 4 3  ', 138.0000,1,  11,   1,   1,1.03930032, -76.368673, 1.10000, 0.90000, 1.10000, 0.90000
15815,'MONACA 4 4  ', 500.0000,1,  11,   1,   1,1.04001796, -71.730251, 1.10000, 0.90000, 1.10000, 0.90000
15816,'MONACA 4 6  ', 345.0000,1,  11,   1,   1,1.04380429, -74.204732, 1.10000, 0.90000, 1.10000, 0.90000
15817,'NEW FLOREN~3', 500.0000,1,  11,   1,   1,1.03905964, -74.642384, 1.10000, 0.90000, 1.10000, 0.90000
15818,'NEW FLOREN~4', 345.0000,1,  11,   1,   1,1.04070938, -75.643881, 1.10000, 0.90000, 1.10000, 0.90000
15819,'NEW FLOREN~5', 138.0000,1,  11,   1,   1,1.04097331, -76.738739, 1.10000, 0.90000, 1.10000, 0.90000
15820,'NEW FLOREN~6',  20.0000,1,  11,   1,   1,1.04276931, -76.685512, 1.10000, 0.90000, 1.10000, 0.90000
15822,'NEW FLOREN~8',  13.8000,2,  11,   1,   1,1.05929494, -73.308926, 1.10000, 0.90000, 1.10000, 0.90000
15823,'NEW FLOREN~9', 500.0000,1,  11,   1,   1,1.04040873, -74.675073, 1.10000, 0.90000, 1.10000, 0.90000
15824,'NEW FLORE~10', 345.0000,1,  11,   1,   1,1.04066026, -75.710782, 1.10000, 0.90000, 1.10000, 0.90000
15825,'KENNERDELL~2', 500.0000,1,  11,   1,   1,1.02317262, -75.227157, 1.10000, 0.90000, 1.10000, 0.90000
15826,'KENNERDELL~4', 345.0000,1,  11,   1,   1,1.03156734, -76.531122, 1.10000, 0.90000, 1.10000, 0.90000
15827,'KENNERDELL~5', 138.0000,1,  11,   1,   1,1.03327394, -77.979389, 1.10000, 0.90000, 1.10000, 0.90000
15828,'KENNERDELL~6',  13.8000,2,  11,   1,   1,1.04099774, -74.707810, 1.10000, 0.90000, 1.10000, 0.90000
15829,'KENNERDELL~7',  22.0000,2,  11,   1,   1,1.04242432, -74.559650, 1.10000, 0.90000, 1.10000, 0.90000
15830,'KENNERDELL~8',  13.8000,2,  11,   1,   1,1.04032433, -74.785394, 1.10000, 0.90000, 1.10000, 0.90000
15831,'KENNERDELL~9',  18.0000,2,  11,   1,   1,1.04116273, -74.696834, 1.10000, 0.90000, 1.10000, 0.90000
15832,'KENNERDEL~10',  18.0000,2,  11,   1,   1,1.04218423, -74.588637, 1.10000, 0.90000, 1.10000, 0.90000
15833,'KENNERDEL~11', 500.0000,1,  11,   1,   1,1.02634096, -75.352129, 1.10000, 0.90000, 1.10000, 0.90000
15834,'KENNERDELL~3', 345.0000,1,  11,   1,   1,1.03204465, -76.580894, 1.10000, 0.90000, 1.10000, 0.90000
15835,'EBENSBURG ~4', 500.0000,2,  11,   1,   1,1.03591335, -75.791966, 1.10000, 0.90000, 1.10000, 0.90000
15836,'EBENSBURG ~5', 345.0000,1,  11,   1,   1,1.03981507, -76.875739, 1.10000, 0.90000, 1.10000, 0.90000
15837,'EBENSBURG ~6', 138.0000,1,  11,   1,   1,1.04137015, -77.642831, 1.10000, 0.90000, 1.10000, 0.90000
15838,'EBENSBURG ~7',  13.8000,1,  11,   1,   1,1.03950572, -76.793729, 1.10000, 0.90000, 1.10000, 0.90000
15840,'EBENSBURG ~9', 500.0000,1,  11,   1,   1,1.03527141, -75.737618, 1.10000, 0.90000, 1.10000, 0.90000
15841,'EBENSBURG~10', 345.0000,1,  11,   1,   1,1.03987396, -76.947429, 1.10000, 0.90000, 1.10000, 0.90000
15842,'GARRETT 1 1 ', 138.0000,1,  11,   1,   1,1.03906393, -75.358392, 1.10000, 0.90000, 1.10000, 0.90000
15843,'GARRETT 1 2 ',  20.0000,2,  11,   1,   1,1.03600001, -73.269106, 1.10000, 0.90000, 1.10000, 0.90000
15844,'GARRETT 1 3 ', 138.0000,1,  11,   1,   1,1.03903842, -75.369628, 1.10000, 0.90000, 1.10000, 0.90000
15845,'SNOW SHOE ~3', 500.0000,1,  11,   1,   1,1.04157591, -77.962156, 1.10000, 0.90000, 1.10000, 0.90000
15846,'SNOW SHOE ~5', 345.0000,1,  11,   1,   1,1.04411089, -78.709167, 1.10000, 0.90000, 1.10000, 0.90000
15847,'SNOW SHOE ~6', 138.0000,1,  11,   1,   1,1.04277134, -79.371784, 1.10000, 0.90000, 1.10000, 0.90000
15848,'SNOW SHOE ~7',  13.8000,2,  11,   1,   1,1.04951429, -77.047737, 1.10000, 0.90000, 1.10000, 0.90000
15849,'SNOW SHOE ~8',  13.8000,2,  11,   1,   1,1.04799998, -76.273242, 1.10000, 0.90000, 1.10000, 0.90000
15850,'SNOW SHOE ~9',  22.0000,2,  11,   1,   1,1.04799998, -76.444871, 1.10000, 0.90000, 1.10000, 0.90000
15851,'SNOW SHOE~10',  13.8000,2,  11,   1,   1,1.04799998, -76.761744, 1.10000, 0.90000, 1.10000, 0.90000
15852,'SNOW SHOE~11', 345.0000,1,  11,   1,   1,1.04429317, -78.775570, 1.10000, 0.90000, 1.10000, 0.90000
15853,'SNOW SHOE ~4', 500.0000,1,  11,   1,   1,1.04144990, -78.249687, 1.10000, 0.90000, 1.10000, 0.90000
15854,'HUNTINGDON~9', 500.0000,1,  11,   1,   1,1.04168069, -79.144865, 1.10000, 0.90000, 1.10000, 0.90000
15855,'HUNTINGDO~12', 345.0000,1,  11,   1,   1,1.04086936, -79.820002, 1.10000, 0.90000, 1.10000, 0.90000
15856,'HUNTINGDO~13', 138.0000,1,  11,   1,   1,1.04080474, -80.749065, 1.10000, 0.90000, 1.10000, 0.90000
15857,'HUNTINGDO~14',  13.8000,1,  11,   1,   1,1.04081118, -80.187281, 1.10000, 0.90000, 1.10000, 0.90000
15859,'HUNTINGDO~16',  20.0000,2,  11,   1,   1,1.04263330, -79.577400, 1.10000, 0.90000, 1.10000, 0.90000
15860,'HUNTINGDO~17',  13.8000,2,  11,   1,   1,1.04200006, -79.350044, 1.10000, 0.90000, 1.10000, 0.90000
15861,'HUNTINGDO~18',  13.8000,2,  11,   1,   1,1.04072630, -80.540409, 1.10000, 0.90000, 1.10000, 0.90000
15862,'HUNTINGDO~19',  13.8000,2,  11,   1,   1,1.04167306, -79.132366, 1.10000, 0.90000, 1.10000, 0.90000
15863,'HUNTINGDO~10', 500.0000,1,  11,   1,   1,1.04186845, -79.115932, 1.10000, 0.90000, 1.10000, 0.90000
15864,'HUNTINGDO~11', 345.0000,1,  11,   1,   1,1.04074323, -79.828259, 1.10000, 0.90000, 1.10000, 0.90000
15865,'TYRONE 4 1  ', 345.0000,2,  11,   1,   1,1.03837514, -79.786698, 1.10000, 0.90000, 1.10000, 0.90000
15866,'TYRONE 4 2  ', 138.0000,2,  11,   1,   1,1.03680456, -80.695543, 1.10000, 0.90000, 1.10000, 0.90000
15867,'TYRONE 4 3  ', 345.0000,1,  11,   1,   1,1.03858829, -79.749678, 1.10000, 0.90000, 1.10000, 0.90000
15868,'TYRONE 4 5  ', 345.0000,1,  11,   1,   1,1.03837514, -79.786698, 1.10000, 0.90000, 1.10000, 0.90000
15869,'TYRONE 5 1  ', 500.0000,2,  11,   1,   1,1.04186046, -78.254563, 1.10000, 0.90000, 1.10000, 0.90000
15870,'TYRONE 5 2  ', 345.0000,1,  11,   1,   1,1.03975105, -79.488410, 1.10000, 0.90000, 1.10000, 0.90000
15871,'TYRONE 5 3  ', 138.0000,1,  11,   1,   1,1.03911376, -80.246943, 1.10000, 0.90000, 1.10000, 0.90000
15872,'TYRONE 5 4  ',  13.8000,1,  11,   1,   1,1.03938949, -79.734085, 1.10000, 0.90000, 1.10000, 0.90000
15874,'TYRONE 5 6  ', 345.0000,1,  11,   1,   1,1.03944099, -79.540203, 1.10000, 0.90000, 1.10000, 0.90000
15875,'TYRONE 5 8  ', 500.0000,1,  11,   1,   1,1.04234159, -78.204553, 1.10000, 0.90000, 1.10000, 0.90000
15876,'CLARION 4 1 ', 500.0000,1,  11,   1,   1,1.02935183, -75.201995, 1.10000, 0.90000, 1.10000, 0.90000
15877,'CLARION 4 2 ', 345.0000,1,  11,   1,   1,1.03237092, -76.668621, 1.10000, 0.90000, 1.10000, 0.90000
15878,'CLARION 4 3 ', 138.0000,1,  11,   1,   1,1.03707933, -77.380887, 1.10000, 0.90000, 1.10000, 0.90000
15879,'CLARION 4 4 ',  13.8000,2,  11,   1,   1,1.03120983, -74.941853, 1.10000, 0.90000, 1.10000, 0.90000
15880,'CLARION 4 5 ',  13.8000,2,  11,   1,   1,1.03082824, -74.996529, 1.10000, 0.90000, 1.10000, 0.90000
15881,'CLARION 4 6 ',  13.8000,2,  11,   1,   1,1.03494489, -76.317884, 1.10000, 0.90000, 1.10000, 0.90000
15882,'CLARION 4 7 ', 500.0000,1,  11,   1,   1,1.03256643, -75.104439, 1.10000, 0.90000, 1.10000, 0.90000
15883,'CLARION 4 9 ', 345.0000,1,  11,   1,   1,1.03195584, -76.766948, 1.10000, 0.90000, 1.10000, 0.90000
15884,'SOMERSET ~15', 345.0000,1,  11,   1,   1,1.03967631, -74.244669, 1.10000, 0.90000, 1.10000, 0.90000
15885,'SOMERSET ~16', 138.0000,2,  11,   1,   1,1.04464126, -74.907074, 1.10000, 0.90000, 1.10000, 0.90000
15886,'SOMERSET ~17', 345.0000,1,  11,   1,   1,1.03991747, -74.207103, 1.10000, 0.90000, 1.10000, 0.90000
15887,'SOMERSET ~18', 345.0000,1,  11,   1,   1,1.03967631, -74.244669, 1.10000, 0.90000, 1.10000, 0.90000
15888,'KENNERDEL~12', 345.0000,2,  11,   1,   1,1.03324246, -76.618453, 1.10000, 0.90000, 1.10000, 0.90000
15889,'KENNERDEL~13', 138.0000,1,  11,   1,   1,1.03300869, -77.495661, 1.10000, 0.90000, 1.10000, 0.90000
15890,'KENNERDEL~14', 345.0000,1,  11,   1,   1,1.03265893, -76.634238, 1.10000, 0.90000, 1.10000, 0.90000
15891,'KENNERDEL~15', 345.0000,1,  11,   1,   1,1.03324246, -76.618453, 1.10000, 0.90000, 1.10000, 0.90000
15892,'SIDMAN 2 1  ', 345.0000,2,  11,   1,   1,1.03407788, -76.896462, 1.10000, 0.90000, 1.10000, 0.90000
15893,'SIDMAN 2 2  ', 138.0000,1,  11,   1,   1,1.03500414, -77.692220, 1.10000, 0.90000, 1.10000, 0.90000
15894,'SIDMAN 2 3  ', 345.0000,1,  11,   1,   1,1.03389239, -76.895957, 1.10000, 0.90000, 1.10000, 0.90000
15895,'SIDMAN 2 5  ', 345.0000,1,  11,   1,   1,1.03407788, -76.896462, 1.10000, 0.90000, 1.10000, 0.90000
15896,'WEST PITTS~1', 500.0000,1,  11,   1,   1,1.04494488, -73.665844, 1.10000, 0.90000, 1.10000, 0.90000
15897,'WEST PITTS~2', 345.0000,1,  11,   1,   1,1.04186881, -75.887992, 1.10000, 0.90000, 1.10000, 0.90000
15898,'WEST PITTS~3', 138.0000,1,  11,   1,   1,1.04070365, -79.348350, 1.10000, 0.90000, 1.10000, 0.90000
15899,'WEST PITTS~4',  13.8000,2,  11,   1,   1,1.04700005, -72.990632, 1.10000, 0.90000, 1.10000, 0.90000
15900,'WEST PITTS~5',  13.8000,2,  11,   1,   1,1.04700005, -72.723531, 1.10000, 0.90000, 1.10000, 0.90000
15901,'WEST PITTS~6',  13.2000,2,  11,   1,   1,1.04499996, -72.422115, 1.10000, 0.90000, 1.10000, 0.90000
15902,'WEST PITTS~7', 345.0000,1,  11,   1,   1,1.04151154, -75.896898, 1.10000, 0.90000, 1.10000, 0.90000
15903,'WEST PITTS~8', 500.0000,1,  11,   1,   1,1.04513216, -73.754281, 1.10000, 0.90000, 1.10000, 0.90000
15904,'WARREN 15 1 ', 345.0000,1,  11,   1,   1,1.00207841, -74.344137, 1.10000, 0.90000, 1.10000, 0.90000
15905,'WARREN 15 2 ', 345.0000,1,  11,   1,   1,1.01697862, -75.978314, 1.10000, 0.90000, 1.10000, 0.90000
15906,'WARREN 15 3 ', 138.0000,1,  11,   1,   1,1.01927567, -76.609382, 1.10000, 0.90000, 1.10000, 0.90000
15907,'WARREN 15 4 ',  18.0000,2,  11,   1,   1,1.00207841, -74.344137, 1.10000, 0.90000, 1.10000, 0.90000
15908,'WARREN 15 5 ',  13.8000,2,  11,   1,   1,0.98261672, -72.687672, 1.10000, 0.90000, 1.10000, 0.90000
15909,'WARREN 15 6 ',  13.8000,2,  11,   1,   1,0.98177844, -73.726947, 1.10000, 0.90000, 1.10000, 0.90000
15910,'WARREN 15 7 ', 345.0000,1,  11,   1,   1,1.01827538, -76.158556, 1.10000, 0.90000, 1.10000, 0.90000
15911,'WARREN 15 9 ', 345.0000,1,  11,   1,   1,1.01697862, -75.978314, 1.10000, 0.90000, 1.10000, 0.90000
15912,'LILLY 1     ', 138.0000,1,  11,   1,   1,1.04076648, -78.944296, 1.10000, 0.90000, 1.10000, 0.90000
15913,'LILLY 2     ',  22.0000,2,  11,   1,   1,1.04076648, -78.944296, 1.10000, 0.90000, 1.10000, 0.90000
15914,'LILLY 3     ', 138.0000,1,  11,   1,   1,1.04076648, -78.944296, 1.10000, 0.90000, 1.10000, 0.90000
15915,'PATTON 4 1  ', 345.0000,1,  11,   1,   1,1.04126716, -76.857195, 1.10000, 0.90000, 1.10000, 0.90000
15916,'PATTON 4 2  ', 138.0000,1,  11,   1,   1,1.03941500, -77.626555, 1.10000, 0.90000, 1.10000, 0.90000
15917,'PATTON 4 3  ',  22.0000,1,  11,   1,   1,1.03852916, -78.026251, 1.10000, 0.90000, 1.10000, 0.90000
15919,'PATTON 4 5  ',  13.8000,1,  11,   1,   1,1.03941500, -77.626555, 1.10000, 0.90000, 1.10000, 0.90000
15920,'PATTON 4 6  ',  13.8000,1,  11,   1,   1,1.03941500, -77.626555, 1.10000, 0.90000, 1.10000, 0.90000
15922,'PATTON 4 8  ',  13.8000,2,  11,   1,   1,1.05003929, -76.516109, 1.10000, 0.90000, 1.10000, 0.90000
15923,'PATTON 4 9  ', 345.0000,1,  11,   1,   1,1.04146063, -76.825606, 1.10000, 0.90000, 1.10000, 0.90000
15924,'PATTON 4 11 ', 345.0000,1,  11,   1,   1,1.04126716, -76.857195, 1.10000, 0.90000, 1.10000, 0.90000
15925,'BERLIN 10 1 ', 345.0000,1,  11,   1,   1,1.03817511, -76.936105, 1.10000, 0.90000, 1.10000, 0.90000
15926,'BERLIN 10 2 ', 138.0000,1,  11,   1,   1,1.03672671, -76.818373, 1.10000, 0.90000, 1.10000, 0.90000
15927,'BERLIN 10 3 ',  13.8000,2,  11,   1,   1,1.03999996, -76.268577, 1.10000, 0.90000, 1.10000, 0.90000
15928,'BERLIN 10 4 ', 345.0000,1,  11,   1,   1,1.03810740, -76.955618, 1.10000, 0.90000, 1.10000, 0.90000
15929,'BERLIN 10 6 ', 345.0000,1,  11,   1,   1,1.03817511, -76.936105, 1.10000, 0.90000, 1.10000, 0.90000
15930,'FARMINGTON~5', 345.0000,2,  11,   1,   1,1.04517293, -72.093357, 1.10000, 0.90000, 1.10000, 0.90000
15931,'FARMINGTON~6', 138.0000,1,  11,   1,   1,1.04291081, -72.780228, 1.10000, 0.90000, 1.10000, 0.90000
15932,'FARMINGTON~7', 345.0000,1,  11,   1,   1,1.04531324, -72.099491, 1.10000, 0.90000, 1.10000, 0.90000
15933,'FARMINGTON~8', 345.0000,1,  11,   1,   1,1.04517293, -72.093357, 1.10000, 0.90000, 1.10000, 0.90000
15934,'SPRINGDALE~9', 138.0000,1,  11,   1,   1,1.03703630, -76.913995, 1.10000, 0.90000, 1.10000, 0.90000
15935,'SPRINGDAL~10',  13.8000,2,  11,   1,   1,1.03999996, -75.529291, 1.10000, 0.90000, 1.10000, 0.90000
15936,'SPRINGDAL~11',  13.8000,2,  11,   1,   1,1.03999996, -75.529291, 1.10000, 0.90000, 1.10000, 0.90000
15938,'SPRINGDAL~13', 138.0000,1,  11,   1,   1,1.03679180, -76.963746, 1.10000, 0.90000, 1.10000, 0.90000
15939,'SPRINGDAL~14', 138.0000,1,  11,   1,   1,1.03703630, -76.913995, 1.10000, 0.90000, 1.10000, 0.90000
15940,'PITTSBURGH~7', 138.0000,2,  11,   1,   1,1.03867555, -77.903205, 1.10000, 0.90000, 1.10000, 0.90000
15941,'PITTSBURGH~8', 138.0000,1,  11,   1,   1,1.03806627, -77.945443, 1.10000, 0.90000, 1.10000, 0.90000
15942,'SPRINGDAL~15', 500.0000,1,  11,   1,   1,1.04600000, -73.607972, 1.10000, 0.90000, 1.10000, 0.90000
15943,'SPRINGDAL~17', 345.0000,1,  11,   1,   1,1.04140723, -75.003161, 1.10000, 0.90000, 1.10000, 0.90000
15944,'SPRINGDAL~18', 138.0000,1,  11,   1,   1,1.03651249, -77.071260, 1.10000, 0.90000, 1.10000, 0.90000
15945,'SPRINGDAL~19',  13.8000,1,  11,   1,   1,1.04250288, -74.651502, 1.10000, 0.90000, 1.10000, 0.90000
15947,'SPRINGDAL~21',  13.8000,2,  11,   1,   1,1.03552663, -72.025089, 1.10000, 0.90000, 1.10000, 0.90000
15948,'SPRINGDAL~22',  13.8000,2,  11,   1,   1,1.03299999, -72.125766, 1.10000, 0.90000, 1.10000, 0.90000
15949,'SPRINGDAL~23',  13.8000,2,  11,   1,   1,1.03467786, -72.184356, 1.10000, 0.90000, 1.10000, 0.90000
15950,'SPRINGDAL~24', 345.0000,1,  11,   1,   1,1.04090929, -75.066982, 1.10000, 0.90000, 1.10000, 0.90000
15951,'SPRINGDAL~16', 345.0000,1,  11,   1,   1,1.04140723, -75.003161, 1.10000, 0.90000, 1.10000, 0.90000
15952,'SHELOCTA 3 1', 500.0000,1,  11,   1,   1,1.04553521, -74.210067, 1.10000, 0.90000, 1.10000, 0.90000
15953,'SHELOCTA 3 2', 345.0000,1,  11,   1,   1,1.04579341, -75.485086, 1.10000, 0.90000, 1.10000, 0.90000
15954,'SHELOCTA 3 3', 138.0000,1,  11,   1,   1,1.04710448, -76.673074, 1.10000, 0.90000, 1.10000, 0.90000
15955,'SHELOCTA 3 4',  13.8000,2,  11,   1,   1,1.04553521, -74.210067, 1.10000, 0.90000, 1.10000, 0.90000
15956,'SHELOCTA 3 5',  13.8000,2,  11,   1,   1,1.04553521, -74.210067, 1.10000, 0.90000, 1.10000, 0.90000
15957,'SHELOCTA 3 6', 345.0000,1,  11,   1,   1,1.04506242, -75.477299, 1.10000, 0.90000, 1.10000, 0.90000
15958,'SHELOCTA 3 8', 500.0000,1,  11,   1,   1,1.04457033, -74.118576, 1.10000, 0.90000, 1.10000, 0.90000
15959,'COLVER 1    ', 500.0000,1,  11,   1,   1,1.04442990, -75.422903, 1.10000, 0.90000, 1.10000, 0.90000
15960,'COLVER 2    ', 345.0000,1,  11,   1,   1,1.04180694, -76.634074, 1.10000, 0.90000, 1.10000, 0.90000
15961,'COLVER 3    ', 138.0000,1,  11,   1,   1,1.04001355, -78.083167, 1.10000, 0.90000, 1.10000, 0.90000
15962,'COLVER 4    ',  13.8000,2,  11,   1,   1,1.05200005, -73.939550, 1.10000, 0.90000, 1.10000, 0.90000
15963,'COLVER 5    ', 500.0000,1,  11,   1,   1,1.04157126, -75.367278, 1.10000, 0.90000, 1.10000, 0.90000
15964,'COLVER 7    ', 500.0000,1,  11,   1,   1,1.04442990, -75.422903, 1.10000, 0.90000, 1.10000, 0.90000
15965,'GREENSBUR~34', 500.0000,2,  11,   1,   1,1.03490961, -74.201953, 1.10000, 0.90000, 1.10000, 0.90000
15966,'GREENSBUR~35', 345.0000,1,  11,   1,   1,1.03611231, -74.055534, 1.10000, 0.90000, 1.10000, 0.90000
15967,'GREENSBUR~36', 138.0000,1,  11,   1,   1,1.03574765, -75.400009, 1.10000, 0.90000, 1.10000, 0.90000
15968,'GREENSBUR~37', 500.0000,1,  11,   1,   1,1.03444588, -74.248903, 1.10000, 0.90000, 1.10000, 0.90000
15969,'GREENSBUR~38', 500.0000,1,  11,   1,   1,1.03490961, -74.201953, 1.10000, 0.90000, 1.10000, 0.90000
15970,'CHESWICK 4 1', 138.0000,1,  11,   1,   1,1.03499997, -76.357868, 1.10000, 0.90000, 1.10000, 0.90000
15971,'CHESWICK 4 2',  18.0000,2,  11,   1,   1,1.02286458, -74.542998, 1.10000, 0.90000, 1.10000, 0.90000
15972,'CHESWICK 4 3', 138.0000,1,  11,   1,   1,1.03500688, -76.464330, 1.10000, 0.90000, 1.10000, 0.90000
15973,'SHIPPINGPO~1', 500.0000,1,  11,   1,   1,1.04700005, -71.459550, 1.10000, 0.90000, 1.10000, 0.90000
15974,'SHIPPINGPO~3', 345.0000,1,  11,   1,   1,1.04507697, -73.775209, 1.10000, 0.90000, 1.10000, 0.90000
15975,'SHIPPINGPO~4', 230.0000,1,  11,   1,   1,1.04745591, -75.890129, 1.10000, 0.90000, 1.10000, 0.90000
15976,'SHIPPINGPO~5', 138.0000,1,  11,   1,   1,1.04479063, -76.714513, 1.10000, 0.90000, 1.10000, 0.90000
15977,'SHIPPINGPO~6',  18.0000,2,  11,   1,   1,1.04435921, -70.421825, 1.10000, 0.90000, 1.10000, 0.90000
15978,'SHIPPINGPO~7',  18.0000,2,  11,   1,   1,1.04519653, -70.682254, 1.10000, 0.90000, 1.10000, 0.90000
15979,'SHIPPINGPO~8',  13.8000,2,  11,   1,   1,1.04353249, -70.307488, 1.10000, 0.90000, 1.10000, 0.90000
15980,'SHIPPINGPO~9', 230.0000,1,  11,   1,   1,1.04665720, -75.973697, 1.10000, 0.90000, 1.10000, 0.90000
15981,'SHIPPINGPO~2', 230.0000,1,  11,   1,   1,1.04745591, -75.890129, 1.10000, 0.90000, 1.10000, 0.90000
15982,'GARRETT 2 1 ', 500.0000,1,  11,   1,   1,1.04669368, -72.886308, 1.10000, 0.90000, 1.10000, 0.90000
15983,'GARRETT 2 2 ', 345.0000,2,  11,   1,   1,1.04351616, -73.745313, 1.10000, 0.90000, 1.10000, 0.90000
15984,'GARRETT 2 3 ', 138.0000,1,  11,   1,   1,1.04239714, -74.407090, 1.10000, 0.90000, 1.10000, 0.90000
15985,'GARRETT 2 4 ', 345.0000,1,  11,   1,   1,1.04295194, -73.802366, 1.10000, 0.90000, 1.10000, 0.90000
15986,'GARRETT 2 6 ', 500.0000,1,  11,   1,   1,1.04718518, -72.826366, 1.10000, 0.90000, 1.10000, 0.90000
15987,'MEYERSDALE~6', 138.0000,1,  11,   1,   1,1.04094148, -74.286544, 1.10000, 0.90000, 1.10000, 0.90000
15988,'MEYERSDALE~7',  13.8000,2,  11,   1,   1,1.03799999, -71.788587, 1.10000, 0.90000, 1.10000, 0.90000
15989,'MEYERSDALE~8', 138.0000,1,  11,   1,   1,1.04090333, -74.305601, 1.10000, 0.90000, 1.10000, 0.90000
15990,'SHIPPINGP~10', 500.0000,1,  11,   1,   1,1.04700005, -70.453722, 1.10000, 0.90000, 1.10000, 0.90000
15991,'SHIPPINGP~12', 345.0000,1,  11,   1,   1,1.04419470, -73.985299, 1.10000, 0.90000, 1.10000, 0.90000
15992,'SHIPPINGP~13', 138.0000,1,  11,   1,   1,1.04558170, -76.438259, 1.10000, 0.90000, 1.10000, 0.90000
15993,'SHIPPINGP~14',  18.0000,1,  11,   1,   1,1.04425120, -75.650499, 1.10000, 0.90000, 1.10000, 0.90000
15995,'SHIPPINGP~16',  18.0000,2,  11,   1,   1,1.05832458, -63.982494, 1.10000, 0.90000, 1.10000, 0.90000
15996,'SHIPPINGP~17',  13.8000,2,  11,   1,   1,1.05851531, -63.718295, 1.10000, 0.90000, 1.10000, 0.90000
15997,'SHIPPINGP~18', 500.0000,1,  11,   1,   1,1.04447770, -71.257219, 1.10000, 0.90000, 1.10000, 0.90000
15998,'SHIPPINGP~11', 500.0000,1,  11,   1,   1,1.04700005, -70.453722, 1.10000, 0.90000, 1.10000, 0.90000
15999,'MARION 3 1  ', 500.0000,1,  11,   1,   1,1.03781986, -81.882569, 1.10000, 0.90000, 1.10000, 0.90000
16000,'MARION 3 2  ', 345.0000,1,  11,   1,   1,1.03577876, -85.808274, 1.10000, 0.90000, 1.10000, 0.90000
16001,'MARION 3 3  ', 138.0000,1,  11,   1,   1,1.03544998, -88.615161, 1.10000, 0.90000, 1.10000, 0.90000
16002,'MARION 3 4  ',  13.8000,2,  11,   1,   1,1.03999996, -81.635548, 1.10000, 0.90000, 1.10000, 0.90000
16003,'MARION 3 5  ',  13.8000,2,  11,   1,   1,1.03999996, -81.635548, 1.10000, 0.90000, 1.10000, 0.90000
16005,'MARION 3 7  ', 345.0000,1,  11,   1,   1,1.03459692, -86.015393, 1.10000, 0.90000, 1.10000, 0.90000
16006,'MARION 3 9  ', 500.0000,1,  11,   1,   1,1.03928864, -81.633683, 1.10000, 0.90000, 1.10000, 0.90000
16007,'GIBBON GLA~1', 500.0000,1,  11,   1,   1,1.04718924, -71.411677, 1.10000, 0.90000, 1.10000, 0.90000
16008,'GIBBON GLA~2', 345.0000,1,  11,   1,   1,1.04859591, -71.542980, 1.10000, 0.90000, 1.10000, 0.90000
16009,'GIBBON GLA~3', 138.0000,1,  11,   1,   1,1.04820216, -72.485246, 1.10000, 0.90000, 1.10000, 0.90000
16010,'GIBBON GLA~4',  13.8000,2,  11,   1,   1,1.05200005, -70.778286, 1.10000, 0.90000, 1.10000, 0.90000
16011,'GIBBON GLA~5',  13.8000,2,  11,   1,   1,1.04700005, -70.340717, 1.10000, 0.90000, 1.10000, 0.90000
16012,'GIBBON GLA~6', 345.0000,1,  11,   1,   1,1.04691064, -71.539203, 1.10000, 0.90000, 1.10000, 0.90000
16013,'GIBBON GLA~7', 345.0000,1,  11,   1,   1,1.04859591, -71.542980, 1.10000, 0.90000, 1.10000, 0.90000
16014,'SIDMAN 3 1  ', 500.0000,2,  11,   1,   1,1.04485714, -75.899029, 1.10000, 0.90000, 1.10000, 0.90000
16015,'SIDMAN 3 2  ', 345.0000,1,  11,   1,   1,1.03713000, -76.694241, 1.10000, 0.90000, 1.10000, 0.90000
16016,'SIDMAN 3 3  ', 138.0000,1,  11,   1,   1,1.03599513, -78.134864, 1.10000, 0.90000, 1.10000, 0.90000
16017,'SIDMAN 3 4  ', 500.0000,1,  11,   1,   1,1.04545712, -75.860432, 1.10000, 0.90000, 1.10000, 0.90000
16018,'SIDMAN 3 6  ', 345.0000,1,  11,   1,   1,1.03675318, -76.684795, 1.10000, 0.90000, 1.10000, 0.90000
16019,'NEW FLORE~11', 500.0000,1,  11,   1,   1,1.04200006, -74.538305, 1.10000, 0.90000, 1.10000, 0.90000
16020,'NEW FLORE~12', 345.0000,1,  11,   1,   1,1.04071903, -75.963609, 1.10000, 0.90000, 1.10000, 0.90000
16021,'NEW FLORE~13', 138.0000,1,  11,   1,   1,1.04009235, -76.763041, 1.10000, 0.90000, 1.10000, 0.90000
16022,'NEW FLORE~14',  13.8000,2,  11,   1,   1,1.04653573, -72.375396, 1.10000, 0.90000, 1.10000, 0.90000
16023,'NEW FLORE~15',  22.0000,2,  11,   1,   1,1.04672956, -73.727794, 1.10000, 0.90000, 1.10000, 0.90000
16024,'NEW FLORE~16', 500.0000,1,  11,   1,   1,1.04059315, -74.717570, 1.10000, 0.90000, 1.10000, 0.90000
16025,'NEW FLORE~17', 500.0000,1,  11,   1,   1,1.04200006, -74.538305, 1.10000, 0.90000, 1.10000, 0.90000
16026,'ALTOONA 9 1 ', 138.0000,2,  11,   1,   1,1.03900003, -78.827971, 1.10000, 0.90000, 1.10000, 0.90000
16027,'ALTOONA 9 2 ', 138.0000,1,  11,   1,   1,1.03885162, -78.851201, 1.10000, 0.90000, 1.10000, 0.90000
16028,'HOMER CITY~6', 500.0000,1,  11,   1,   1,1.04299998, -73.653188, 1.10000, 0.90000, 1.10000, 0.90000
16029,'HOMER CITY~7', 345.0000,1,  11,   1,   1,1.03919375, -75.334070, 1.10000, 0.90000, 1.10000, 0.90000
16030,'HOMER CITY~8', 138.0000,1,  11,   1,   1,1.03957975, -75.908687, 1.10000, 0.90000, 1.10000, 0.90000
16031,'HOMER CITY~9',  18.0000,2,  11,   1,   1,1.06472182, -71.922848, 1.10000, 0.90000, 1.10000, 0.90000
16032,'HOMER CIT~10',  13.8000,2,  11,   1,   1,1.06507003, -72.567966, 1.10000, 0.90000, 1.10000, 0.90000
16033,'HOMER CIT~11',  13.8000,2,  11,   1,   1,1.06401598, -73.060778, 1.10000, 0.90000, 1.10000, 0.90000
16034,'HOMER CIT~12', 345.0000,1,  11,   1,   1,1.03864217, -75.412501, 1.10000, 0.90000, 1.10000, 0.90000
16035,'HOMER CIT~13', 500.0000,1,  11,   1,   1,1.04195690, -73.892647, 1.10000, 0.90000, 1.10000, 0.90000
16036,'MASONTOWN ~6', 500.0000,1,  11,   1,   1,1.04700005, -71.084941, 1.10000, 0.90000, 1.10000, 0.90000
16037,'MASONTOWN ~7', 345.0000,1,  11,   1,   1,1.04625309, -72.025383, 1.10000, 0.90000, 1.10000, 0.90000
16038,'MASONTOWN ~8', 138.0000,1,  11,   1,   1,1.04538596, -72.896437, 1.10000, 0.90000, 1.10000, 0.90000
16039,'MASONTOWN ~9',  20.0000,2,  11,   1,   1,1.00896251, -69.453810, 1.10000, 0.90000, 1.10000, 0.90000
16040,'MASONTOWN~10',  13.8000,2,  11,   1,   1,1.00889230, -69.401976, 1.10000, 0.90000, 1.10000, 0.90000
16041,'MASONTOWN~11',  13.8000,2,  11,   1,   1,1.01524580, -70.152026, 1.10000, 0.90000, 1.10000, 0.90000
16042,'MASONTOWN~12', 500.0000,1,  11,   1,   1,1.04675198, -71.417476, 1.10000, 0.90000, 1.10000, 0.90000
16043,'MASONTOWN~13', 345.0000,1,  11,   1,   1,1.04570448, -72.044740, 1.10000, 0.90000, 1.10000, 0.90000
16044,'ADRIAN 1 1  ', 500.0000,2,  11,   1,   1,1.04529905, -74.546112, 1.10000, 0.90000, 1.10000, 0.90000
16045,'ADRIAN 1 2  ', 345.0000,1,  11,   1,   1,1.04517496, -75.924629, 1.10000, 0.90000, 1.10000, 0.90000
16046,'ADRIAN 1 3  ', 138.0000,2,  11,   1,   1,1.04544687, -76.796598, 1.10000, 0.90000, 1.10000, 0.90000
16047,'ADRIAN 1 4  ', 345.0000,1,  11,   1,   1,1.04493177, -75.976477, 1.10000, 0.90000, 1.10000, 0.90000
16048,'ADRIAN 1 6  ', 500.0000,1,  11,   1,   1,1.04577196, -74.446931, 1.10000, 0.90000, 1.10000, 0.90000
16049,'CHAMBERSB~14', 138.0000,2,  11,   1,   1,1.03647327, -88.770172, 1.10000, 0.90000, 1.10000, 0.90000
16050,'CHAMBERSB~15', 138.0000,1,  11,   1,   1,1.03629994, -88.782351, 1.10000, 0.90000, 1.10000, 0.90000
16051,'SHELOCTA 4 1', 138.0000,1,  11,   1,   1,1.04333711, -76.183616, 1.10000, 0.90000, 1.10000, 0.90000
16052,'SHELOCTA 4 2',  18.0000,2,  11,   1,   1,1.00450003, -74.770682, 1.10000, 0.90000, 1.10000, 0.90000
16053,'SHELOCTA 4 3',  13.2000,2,  11,   1,   1,1.01250005, -75.860828, 1.10000, 0.90000, 1.10000, 0.90000
16054,'SHELOCTA 4 4',  18.0000,2,  11,   1,   1,1.04333711, -76.183616, 1.10000, 0.90000, 1.10000, 0.90000
16055,'SHELOCTA 4 5',  13.8000,2,  11,   1,   1,1.00450003, -75.002697, 1.10000, 0.90000, 1.10000, 0.90000
16056,'SHELOCTA 4 6',  13.8000,2,  11,   1,   1,1.01250005, -75.798318, 1.10000, 0.90000, 1.10000, 0.90000
16057,'SHELOCTA 4 7',  13.8000,2,  11,   1,   1,1.00450003, -75.282236, 1.10000, 0.90000, 1.10000, 0.90000
16058,'SHELOCTA 4 8', 138.0000,1,  11,   1,   1,1.04329026, -76.196279, 1.10000, 0.90000, 1.10000, 0.90000
16059,'SHELOCTA 4~1', 138.0000,1,  11,   1,   1,1.04333711, -76.183616, 1.10000, 0.90000, 1.10000, 0.90000
16060,'SCOTTDALE ~6', 500.0000,2,  11,   1,   1,1.04534066, -74.125502, 1.10000, 0.90000, 1.10000, 0.90000
16061,'SCOTTDALE ~7', 345.0000,2,  11,   1,   1,1.04689407, -75.532419, 1.10000, 0.90000, 1.10000, 0.90000
16062,'SCOTTDALE ~8', 138.0000,2,  11,   1,   1,1.04849994, -76.529920, 1.10000, 0.90000, 1.10000, 0.90000
16063,'SCOTTDALE ~9', 345.0000,1,  11,   1,   1,1.04637420, -75.603548, 1.10000, 0.90000, 1.10000, 0.90000
16064,'SCOTTDALE~10', 345.0000,1,  11,   1,   1,1.04689407, -75.532419, 1.10000, 0.90000, 1.10000, 0.90000
16065,'EBENSBURG~11', 138.0000,2,  11,   1,   1,1.04137766, -77.732491, 1.10000, 0.90000, 1.10000, 0.90000
16066,'EBENSBURG~12', 138.0000,1,  11,   1,   1,1.04137766, -77.732491, 1.10000, 0.90000, 1.10000, 0.90000
16067,'MEYERSDALE~9', 500.0000,1,  11,   1,   1,1.02997029, -74.416086, 1.10000, 0.90000, 1.10000, 0.90000
16068,'MEYERSDAL~10', 345.0000,1,  11,   1,   1,1.03790498, -74.318346, 1.10000, 0.90000, 1.10000, 0.90000
16069,'MEYERSDAL~11', 138.0000,1,  11,   1,   1,1.03887308, -74.347996, 1.10000, 0.90000, 1.10000, 0.90000
16070,'MEYERSDAL~12',  13.8000,1,  11,   1,   1,1.04043186, -74.395609, 1.10000, 0.90000, 1.10000, 0.90000
16072,'MEYERSDAL~14',  13.8000,2,  11,   1,   1,1.03373969, -73.459764, 1.10000, 0.90000, 1.10000, 0.90000
16073,'MEYERSDAL~15', 500.0000,1,  11,   1,   1,1.03100157, -74.520984, 1.10000, 0.90000, 1.10000, 0.90000
16074,'MEYERSDAL~16', 500.0000,1,  11,   1,   1,1.02997029, -74.416086, 1.10000, 0.90000, 1.10000, 0.90000
16075,'WARREN 16 1 ', 345.0000,1,  11,   1,   1,1.01081753, -75.856600, 1.10000, 0.90000, 1.10000, 0.90000
16076,'WARREN 16 2 ', 345.0000,1,  11,   1,   1,1.01759017, -76.262095, 1.10000, 0.90000, 1.10000, 0.90000
16077,'WARREN 16 3 ', 138.0000,1,  11,   1,   1,1.02376890, -77.491167, 1.10000, 0.90000, 1.10000, 0.90000
16078,'WARREN 16 4 ',  20.0000,2,  11,   1,   1,1.01725364, -75.105149, 1.10000, 0.90000, 1.10000, 0.90000
16079,'WARREN 16 5 ', 345.0000,1,  11,   1,   1,1.01081753, -75.856600, 1.10000, 0.90000, 1.10000, 0.90000
16080,'WARREN 16 7 ', 345.0000,1,  11,   1,   1,1.01798093, -76.255162, 1.10000, 0.90000, 1.10000, 0.90000
16081,'PORTAGE 5 1 ', 500.0000,2,  11,   1,   1,1.03064525, -75.899576, 1.10000, 0.90000, 1.10000, 0.90000
16082,'PORTAGE 5 2 ', 345.0000,1,  11,   1,   1,1.04072177, -77.335548, 1.10000, 0.90000, 1.10000, 0.90000
16083,'PORTAGE 5 3 ', 138.0000,1,  11,   1,   1,1.04202116, -78.676143, 1.10000, 0.90000, 1.10000, 0.90000
16084,'PORTAGE 5 4 ', 500.0000,1,  11,   1,   1,1.03231120, -75.857249, 1.10000, 0.90000, 1.10000, 0.90000
16085,'PORTAGE 5 6 ', 500.0000,1,  11,   1,   1,1.03064525, -75.899576, 1.10000, 0.90000, 1.10000, 0.90000
16086,'LAKE LYNN 1 ', 138.0000,1,  11,   1,   1,1.04780746, -72.527935, 1.10000, 0.90000, 1.10000, 0.90000
16087,'LAKE LYNN 2 ',  13.8000,2,  11,   1,   1,1.04780746, -72.527935, 1.10000, 0.90000, 1.10000, 0.90000
16088,'LAKE LYNN 3 ',  13.8000,2,  11,   1,   1,1.04731929, -71.529409, 1.10000, 0.90000, 1.10000, 0.90000
16089,'LAKE LYNN 4 ',  13.8000,2,  11,   1,   1,1.04742134, -71.492171, 1.10000, 0.90000, 1.10000, 0.90000
16090,'LAKE LYNN 5 ', 138.0000,1,  11,   1,   1,1.04775608, -72.542032, 1.10000, 0.90000, 1.10000, 0.90000
16091,'LAKE LYNN 7 ', 138.0000,1,  11,   1,   1,1.04780746, -72.527935, 1.10000, 0.90000, 1.10000, 0.90000
16092,'PITTSBURGH~9', 138.0000,2,  11,   1,   1,1.04200006, -77.607635, 1.10000, 0.90000, 1.10000, 0.90000
16093,'PITTSBURG~10', 138.0000,1,  11,   1,   1,1.04030859, -77.800895, 1.10000, 0.90000, 1.10000, 0.90000
16094,'SHELOCTA 5 1', 500.0000,1,  11,   1,   1,1.04256344, -73.728204, 1.10000, 0.90000, 1.10000, 0.90000
16095,'SHELOCTA 5 2', 345.0000,1,  11,   1,   1,1.04312301, -75.344145, 1.10000, 0.90000, 1.10000, 0.90000
16096,'SHELOCTA 5 3', 138.0000,1,  11,   1,   1,1.04317915, -76.069477, 1.10000, 0.90000, 1.10000, 0.90000
16097,'SHELOCTA 5 4',  22.0000,2,  11,   1,   1,1.01787817, -72.981391, 1.10000, 0.90000, 1.10000, 0.90000
16098,'SHELOCTA 5 5',  18.0000,2,  11,   1,   1,1.01817560, -71.548028, 1.10000, 0.90000, 1.10000, 0.90000
16099,'SHELOCTA 5 6',  18.0000,2,  11,   1,   1,1.01452589, -72.669900, 1.10000, 0.90000, 1.10000, 0.90000
16100,'SHELOCTA 5 7',  13.8000,2,  11,   1,   1,1.01535249, -71.876300, 1.10000, 0.90000, 1.10000, 0.90000
16101,'SHELOCTA 5 8', 500.0000,1,  11,   1,   1,1.04354274, -74.047918, 1.10000, 0.90000, 1.10000, 0.90000
16102,'SHELOCTA 5~1', 345.0000,1,  11,   1,   1,1.04293275, -75.404428, 1.10000, 0.90000, 1.10000, 0.90000
16103,'CENTRAL C~13', 500.0000,2,  11,   1,   1,1.03100574, -75.259416, 1.10000, 0.90000, 1.10000, 0.90000
16104,'CENTRAL C~14', 345.0000,1,  11,   1,   1,1.03621447, -77.504807, 1.10000, 0.90000, 1.10000, 0.90000
16105,'CENTRAL C~15', 138.0000,1,  11,   1,   1,1.03905618, -77.346503, 1.10000, 0.90000, 1.10000, 0.90000
16106,'CENTRAL C~16', 345.0000,1,  11,   1,   1,1.03553581, -77.674325, 1.10000, 0.90000, 1.10000, 0.90000
16107,'CENTRAL C~17', 500.0000,1,  11,   1,   1,1.03149056, -75.127976, 1.10000, 0.90000, 1.10000, 0.90000
16108,'CAMDEN WYO~1', 138.0000,1,  12,   1,   1,1.03858507, -94.318417, 1.10000, 0.90000, 1.10000, 0.90000
16109,'CAMDEN WYO~2', 138.0000,1,  12,   1,   1,1.03843141, -94.341059, 1.10000, 0.90000, 1.10000, 0.90000
16110,'CLAYTON 4 1 ', 138.0000,1,  12,   1,   1,1.03572297, -94.135709, 1.10000, 0.90000, 1.10000, 0.90000
16111,'CLAYTON 4 2 ', 138.0000,1,  12,   1,   1,1.03568089, -94.140129, 1.10000, 0.90000, 1.10000, 0.90000
16112,'DOVER 13 1  ', 138.0000,1,  12,   1,   1,1.02857399, -93.931254, 1.10000, 0.90000, 1.10000, 0.90000
16113,'DOVER 14 1  ', 138.0000,1,  12,   1,   1,1.03715634, -94.487457, 1.10000, 0.90000, 1.10000, 0.90000
16114,'DOVER 15 1  ', 138.0000,1,  12,   1,   1,1.03389227, -94.488414, 1.10000, 0.90000, 1.10000, 0.90000
16115,'DOVER 15 2  ', 138.0000,1,  12,   1,   1,1.03411329, -94.470232, 1.10000, 0.90000, 1.10000, 0.90000
16116,'DOVER 16 1  ', 138.0000,1,  12,   1,   1,1.03630793, -94.709329, 1.10000, 0.90000, 1.10000, 0.90000
16117,'DOVER 17 1  ', 138.0000,1,  12,   1,   1,1.03413212, -94.234269, 1.10000, 0.90000, 1.10000, 0.90000
16118,'DOVER 17 2  ', 138.0000,1,  12,   1,   1,1.03393841, -94.251310, 1.10000, 0.90000, 1.10000, 0.90000
16119,'DOVER 18 1  ', 138.0000,1,  12,   1,   1,1.03507423, -94.225301, 1.10000, 0.90000, 1.10000, 0.90000
16120,'DOVER 19 1  ', 138.0000,1,  12,   1,   1,1.02812195, -93.111270, 1.10000, 0.90000, 1.10000, 0.90000
16121,'FELTON 2 1  ', 138.0000,1,  12,   1,   1,1.03470850, -95.928012, 1.10000, 0.90000, 1.10000, 0.90000
16122,'FELTON 3 1  ', 138.0000,1,  12,   1,   1,1.03950727, -93.736970, 1.10000, 0.90000, 1.10000, 0.90000
16123,'FELTON 3 2  ', 138.0000,1,  12,   1,   1,1.03960800, -93.725959, 1.10000, 0.90000, 1.10000, 0.90000
16124,'FELTON 4 1  ', 138.0000,1,  12,   1,   1,1.03712583, -94.731623, 1.10000, 0.90000, 1.10000, 0.90000
16125,'FELTON 4 2  ', 138.0000,1,  12,   1,   1,1.03704381, -94.740393, 1.10000, 0.90000, 1.10000, 0.90000
16126,'HARRINGTON~1', 138.0000,1,  12,   1,   1,1.03453982, -95.988938, 1.10000, 0.90000, 1.10000, 0.90000
16127,'HARRINGTON~2', 138.0000,1,  12,   1,   1,1.03567791, -95.447024, 1.10000, 0.90000, 1.10000, 0.90000
16128,'HARRINGTON~3', 138.0000,1,  12,   1,   1,1.03692639, -95.083480, 1.10000, 0.90000, 1.10000, 0.90000
16129,'MAGNOLIA 1 1', 138.0000,1,  12,   1,   1,1.03441417, -94.620311, 1.10000, 0.90000, 1.10000, 0.90000
16130,'MAGNOLIA 1 2', 138.0000,1,  12,   1,   1,1.03451478, -94.612696, 1.10000, 0.90000, 1.10000, 0.90000
16131,'MILFORD 28 1', 138.0000,1,  12,   1,   1,1.03357923, -94.183534, 1.10000, 0.90000, 1.10000, 0.90000
16132,'MILFORD 29 1', 138.0000,1,  12,   1,   1,1.03193533, -94.240423, 1.10000, 0.90000, 1.10000, 0.90000
16133,'MILFORD 29 2', 138.0000,1,  12,   1,   1,1.03203416, -94.229112, 1.10000, 0.90000, 1.10000, 0.90000
16134,'MILFORD 30 1', 138.0000,1,  12,   1,   1,1.03109455, -94.231954, 1.10000, 0.90000, 1.10000, 0.90000
16135,'MILFORD 31 1', 138.0000,1,  12,   1,   1,1.03144169, -94.259008, 1.10000, 0.90000, 1.10000, 0.90000
16136,'SMYRNA 1 1  ', 138.0000,1,  12,   1,   1,1.03304279, -91.364107, 1.10000, 0.90000, 1.10000, 0.90000
16137,'SMYRNA 2 1  ', 138.0000,1,  12,   1,   1,1.02809572, -93.511000, 1.10000, 0.90000, 1.10000, 0.90000
16138,'SMYRNA 2 2  ', 138.0000,1,  12,   1,   1,1.02819467, -93.501663, 1.10000, 0.90000, 1.10000, 0.90000
16139,'SMYRNA 3 1  ', 138.0000,1,  12,   1,   1,1.02958632, -92.453591, 1.10000, 0.90000, 1.10000, 0.90000
16140,'BEAR 1 1    ', 138.0000,1,  12,   1,   1,1.03416359, -90.056447, 1.10000, 0.90000, 1.10000, 0.90000
16141,'BEAR 2 1    ', 138.0000,1,  12,   1,   1,1.02970481, -90.080483, 1.10000, 0.90000, 1.10000, 0.90000
16142,'BEAR 2 2    ', 138.0000,1,  12,   1,   1,1.02997065, -90.034529, 1.10000, 0.90000, 1.10000, 0.90000
16143,'BEAR 3 1    ', 138.0000,1,  12,   1,   1,1.03564429, -89.902297, 1.10000, 0.90000, 1.10000, 0.90000
16144,'BEAR 4 1    ', 138.0000,1,  12,   1,   1,1.02992058, -89.494869, 1.10000, 0.90000, 1.10000, 0.90000
16145,'MIDDLETOW~52', 138.0000,1,  12,   1,   1,1.03418577, -92.152994, 1.10000, 0.90000, 1.10000, 0.90000
16146,'MIDDLETOW~53',  24.0000,1,  12,   1,   1,1.03418577, -92.152994, 1.10000, 0.90000, 1.10000, 0.90000
16147,'MIDDLETOW~54',  24.0000,1,  12,   1,   1,1.03418577, -92.152994, 1.10000, 0.90000, 1.10000, 0.90000
16149,'MIDDLETOW~56', 138.0000,1,  12,   1,   1,1.03393972, -92.180602, 1.10000, 0.90000, 1.10000, 0.90000
16150,'MIDDLETOW~57', 138.0000,1,  12,   1,   1,1.03443468, -92.120940, 1.10000, 0.90000, 1.10000, 0.90000
16151,'MIDDLETOW~60', 138.0000,1,  12,   1,   1,1.03515279, -91.816450, 1.10000, 0.90000, 1.10000, 0.90000
16152,'MIDDLETOW~61', 138.0000,1,  12,   1,   1,1.03488469, -91.842972, 1.10000, 0.90000, 1.10000, 0.90000
16153,'MIDDLETOW~62', 138.0000,1,  12,   1,   1,1.03561378, -91.291079, 1.10000, 0.90000, 1.10000, 0.90000
16154,'NEW CASTLE~5', 138.0000,1,  12,   1,   1,1.03693509, -89.676409, 1.10000, 0.90000, 1.10000, 0.90000
16155,'NEW CASTLE~6', 138.0000,1,  12,   1,   1,1.02752483, -87.611021, 1.10000, 0.90000, 1.10000, 0.90000
16156,'NEW CASTLE~7', 138.0000,1,  12,   1,   1,1.03018475, -88.644565, 1.10000, 0.90000, 1.10000, 0.90000
16157,'NEW CASTLE~8', 138.0000,1,  12,   1,   1,1.03017735, -86.601307, 1.10000, 0.90000, 1.10000, 0.90000
16158,'NEW CASTLE~9', 138.0000,1,  12,   1,   1,1.03756940, -89.457173, 1.10000, 0.90000, 1.10000, 0.90000
16159,'NEW CASTL~10', 138.0000,1,  12,   1,   1,1.03745437, -89.477213, 1.10000, 0.90000, 1.10000, 0.90000
16160,'NEWARK 24 1 ', 138.0000,1,  12,   1,   1,1.03229523, -90.184718, 1.10000, 0.90000, 1.10000, 0.90000
16161,'NEWARK 25 1 ', 138.0000,1,  12,   1,   1,1.03834641, -90.586046, 1.10000, 0.90000, 1.10000, 0.90000
16162,'NEWARK 25 2 ', 138.0000,1,  12,   1,   1,1.03817797, -90.612500, 1.10000, 0.90000, 1.10000, 0.90000
16163,'NEWARK 26 1 ', 138.0000,1,  12,   1,   1,1.03749442, -90.257624, 1.10000, 0.90000, 1.10000, 0.90000
16164,'NEWARK 26 2 ', 138.0000,1,  12,   1,   1,1.03673601, -90.213617, 1.10000, 0.90000, 1.10000, 0.90000
16165,'NEWARK 27 1 ', 138.0000,1,  12,   1,   1,1.03545487, -89.520141, 1.10000, 0.90000, 1.10000, 0.90000
16166,'NEWARK 27 2 ', 138.0000,1,  12,   1,   1,1.03530765, -89.539982, 1.10000, 0.90000, 1.10000, 0.90000
16167,'NEWARK 28 1 ', 138.0000,1,  12,   1,   1,1.03562713, -90.129271, 1.10000, 0.90000, 1.10000, 0.90000
16168,'NEWARK 28 2 ', 138.0000,1,  12,   1,   1,1.03573918, -90.113022, 1.10000, 0.90000, 1.10000, 0.90000
16169,'NEWARK 29 1 ', 138.0000,1,  12,   1,   1,1.03538752, -89.730196, 1.10000, 0.90000, 1.10000, 0.90000
16170,'NEWARK 30 1 ', 138.0000,1,  12,   1,   1,1.03339720, -89.340555, 1.10000, 0.90000, 1.10000, 0.90000
16171,'NEWARK 30 2 ',  13.8000,1,  12,   1,   1,1.03339720, -89.340555, 1.10000, 0.90000, 1.10000, 0.90000
16172,'NEWARK 30 3 ',  13.8000,1,  12,   1,   1,1.03339720, -89.340555, 1.10000, 0.90000, 1.10000, 0.90000
16174,'NEWARK 30 5 ', 138.0000,1,  12,   1,   1,1.03322816, -89.355786, 1.10000, 0.90000, 1.10000, 0.90000
16175,'NEWARK 30 7 ', 138.0000,1,  12,   1,   1,1.03279126, -89.315440, 1.10000, 0.90000, 1.10000, 0.90000
16176,'NEWARK 31 1 ', 138.0000,1,  12,   1,   1,1.03314865, -89.969752, 1.10000, 0.90000, 1.10000, 0.90000
16177,'NEWARK 32 1 ', 138.0000,1,  12,   1,   1,1.03420126, -90.337844, 1.10000, 0.90000, 1.10000, 0.90000
16178,'TOWNSEND 1 1', 138.0000,1,  12,   1,   1,1.03759134, -90.503818, 1.10000, 0.90000, 1.10000, 0.90000
16179,'WILMINGTON~5', 138.0000,1,  12,   1,   1,1.03031397, -85.025357, 1.10000, 0.90000, 1.10000, 0.90000
16180,'WILMINGTON~6', 138.0000,1,  12,   1,   1,1.02991760, -84.720546, 1.10000, 0.90000, 1.10000, 0.90000
16181,'WILMINGTON~7', 138.0000,1,  12,   1,   1,1.03791034, -84.363553, 1.10000, 0.90000, 1.10000, 0.90000
16182,'WILMINGTON~8', 138.0000,1,  12,   1,   1,1.03688288, -87.714812, 1.10000, 0.90000, 1.10000, 0.90000
16183,'WILMINGTON~9', 138.0000,1,  12,   1,   1,1.03681970, -87.725802, 1.10000, 0.90000, 1.10000, 0.90000
16184,'WILMINGTO~10', 138.0000,1,  12,   1,   1,1.03297949, -83.987906, 1.10000, 0.90000, 1.10000, 0.90000
16185,'WILMINGTO~11', 138.0000,1,  12,   1,   1,1.03179300, -84.136497, 1.10000, 0.90000, 1.10000, 0.90000
16186,'WILMINGTO~12', 138.0000,1,  12,   1,   1,1.03666806, -90.465944, 1.10000, 0.90000, 1.10000, 0.90000
16187,'WILMINGTO~13', 138.0000,1,  12,   1,   1,1.03648531, -90.482747, 1.10000, 0.90000, 1.10000, 0.90000
16188,'WILMINGTO~14', 138.0000,1,  12,   1,   1,1.02858055, -86.726211, 1.10000, 0.90000, 1.10000, 0.90000
16189,'WILMINGTO~15', 138.0000,1,  12,   1,   1,1.02895725, -86.570271, 1.10000, 0.90000, 1.10000, 0.90000
16190,'WILMINGTO~16', 138.0000,1,  12,   1,   1,1.02948141, -85.613594, 1.10000, 0.90000, 1.10000, 0.90000
16191,'WILMINGTO~17', 138.0000,1,  12,   1,   1,1.02918363, -85.643995, 1.10000, 0.90000, 1.10000, 0.90000
16192,'WILMINGTO~20', 138.0000,1,  12,   1,   1,1.02967739, -88.773833, 1.10000, 0.90000, 1.10000, 0.90000
16193,'WILMINGTO~21', 138.0000,1,  12,   1,   1,1.02944732, -88.790383, 1.10000, 0.90000, 1.10000, 0.90000
16194,'WILMINGTO~22', 138.0000,1,  12,   1,   1,1.03330290, -87.863731, 1.10000, 0.90000, 1.10000, 0.90000
16195,'WILMINGTO~23', 138.0000,1,  12,   1,   1,1.03419983, -88.180686, 1.10000, 0.90000, 1.10000, 0.90000
16196,'WILMINGTO~24', 138.0000,1,  12,   1,   1,1.03402805, -88.201539, 1.10000, 0.90000, 1.10000, 0.90000
16197,'WILMINGTO~25', 138.0000,1,  12,   1,   1,1.03237665, -89.567727, 1.10000, 0.90000, 1.10000, 0.90000
16198,'WILMINGTO~26', 138.0000,1,  12,   1,   1,1.02906406, -88.969716, 1.10000, 0.90000, 1.10000, 0.90000
16199,'WILMINGTO~27', 138.0000,1,  12,   1,   1,1.02892065, -88.985788, 1.10000, 0.90000, 1.10000, 0.90000
16200,'WILMINGTO~28', 138.0000,1,  12,   1,   1,1.02965784, -88.170195, 1.10000, 0.90000, 1.10000, 0.90000
16201,'WILMINGTO~29', 138.0000,1,  12,   1,   1,1.02961123, -88.177681, 1.10000, 0.90000, 1.10000, 0.90000
16202,'WILMINGTO~30', 138.0000,1,  12,   1,   1,1.02675939, -88.635843, 1.10000, 0.90000, 1.10000, 0.90000
16203,'WILMINGTO~31', 138.0000,1,  12,   1,   1,1.02727056, -88.580669, 1.10000, 0.90000, 1.10000, 0.90000
16204,'WILMINGTO~32', 138.0000,1,  12,   1,   1,1.03348303, -88.023175, 1.10000, 0.90000, 1.10000, 0.90000
16205,'BRIDGEVIL~10', 138.0000,1,  12,   1,   1,1.03504527, -98.818535, 1.10000, 0.90000, 1.10000, 0.90000
16206,'DELMAR 5 1  ', 138.0000,1,  12,   1,   1,1.03512251, -97.798289, 1.10000, 0.90000, 1.10000, 0.90000
16207,'GEORGETOWN~1', 138.0000,1,  12,   1,   1,1.03427923, -99.002622, 1.10000, 0.90000, 1.10000, 0.90000
16208,'GEORGETOWN~1', 138.0000,1,  12,   1,   1,1.03532529, -99.010791, 1.10000, 0.90000, 1.10000, 0.90000
16209,'GEORGETOWN~1', 138.0000,1,  12,   1,   1,1.03362298, -96.622841, 1.10000, 0.90000, 1.10000, 0.90000
16210,'LAUREL 1 1  ', 138.0000,1,  12,   1,   1,1.03578305, -98.870233, 1.10000, 0.90000, 1.10000, 0.90000
16211,'LAUREL 2 1  ', 138.0000,1,  12,   1,   1,1.03803396, -98.876721, 1.10000, 0.90000, 1.10000, 0.90000
16212,'LAUREL 2 2  ',  13.8000,1,  12,   1,   1,1.03365791, -99.893354, 1.10000, 0.90000, 1.10000, 0.90000
16213,'LAUREL 2 3  ',  13.8000,1,  12,   1,   1,1.03822446, -98.834306, 1.10000, 0.90000, 1.10000, 0.90000
16215,'LAUREL 2 5  ', 138.0000,1,  12,   1,   1,1.03771341, -98.865731, 1.10000, 0.90000, 1.10000, 0.90000
16216,'LAUREL 2 7  ', 138.0000,1,  12,   1,   1,1.03803396, -98.876721, 1.10000, 0.90000, 1.10000, 0.90000
16217,'LEWES 1 1   ', 138.0000,1,  12,   1,   1,1.05907488, -95.957177, 1.10000, 0.90000, 1.10000, 0.90000
16218,'LEWES 2 1   ', 138.0000,1,  12,   1,   1,1.05828011, -96.054549, 1.10000, 0.90000, 1.10000, 0.90000
16219,'LEWES 3 1   ', 138.0000,1,  12,   1,   1,1.05981517, -96.026442, 1.10000, 0.90000, 1.10000, 0.90000
16220,'LEWES 3 2   ', 138.0000,1,  12,   1,   1,1.06001806, -96.007939, 1.10000, 0.90000, 1.10000, 0.90000
16221,'LEWES 4 1   ', 138.0000,1,  12,   1,   1,1.04440296, -96.284227, 1.10000, 0.90000, 1.10000, 0.90000
16222,'MILLSBORO ~1', 138.0000,1,  12,   1,   1,1.05141902, -96.756631, 1.10000, 0.90000, 1.10000, 0.90000
16223,'MILLSBORO ~2', 138.0000,1,  12,   1,   1,1.05153763, -96.738148, 1.10000, 0.90000, 1.10000, 0.90000
16224,'MILLSBORO ~3', 138.0000,1,  12,   1,   1,1.04506266, -97.061045, 1.10000, 0.90000, 1.10000, 0.90000
16225,'MILLSBORO ~4', 138.0000,1,  12,   1,   1,1.04807806, -96.943443, 1.10000, 0.90000, 1.10000, 0.90000
16226,'MILLSBORO ~5', 138.0000,1,  12,   1,   1,1.04796886, -96.952268, 1.10000, 0.90000, 1.10000, 0.90000
16227,'MILLSBORO ~6', 138.0000,1,  12,   1,   1,1.05891967, -96.097135, 1.10000, 0.90000, 1.10000, 0.90000
16228,'MILTON 13 1 ', 138.0000,1,  12,   1,   1,1.03768313, -96.193461, 1.10000, 0.90000, 1.10000, 0.90000
16229,'MILTON 13 2 ', 138.0000,1,  12,   1,   1,1.03762245, -96.199342, 1.10000, 0.90000, 1.10000, 0.90000
16230,'OCEAN VIEW~2', 138.0000,1,  12,   1,   1,1.04574966, -96.283654, 1.10000, 0.90000, 1.10000, 0.90000
16231,'REHOBOTH B~1', 138.0000,1,  12,   1,   1,1.05359507, -96.141374, 1.10000, 0.90000, 1.10000, 0.90000
16232,'SEAFORD 3 1 ', 138.0000,1,  12,   1,   1,1.03691888, -97.846319, 1.10000, 0.90000, 1.10000, 0.90000
16233,'SEAFORD 4 1 ', 138.0000,1,  12,   1,   1,1.03500175, -98.365550, 1.10000, 0.90000, 1.10000, 0.90000
16234,'SEAFORD 5 1 ', 138.0000,1,  12,   1,   1,1.03606427, -98.626477, 1.10000, 0.90000, 1.10000, 0.90000
16235,'SEAFORD 5 2 ', 138.0000,1,  12,   1,   1,1.03595150, -98.636258, 1.10000, 0.90000, 1.10000, 0.90000
16236,'SEAFORD 6 1 ', 138.0000,1,  12,   1,   1,1.03408647, -98.874242, 1.10000, 0.90000, 1.10000, 0.90000
16237,'SEAFORD 6 2 ', 138.0000,1,  12,   1,   1,1.03396881, -98.889016, 1.10000, 0.90000, 1.10000, 0.90000
16238,'SELBYVILLE~1', 138.0000,1,  12,   1,   1,1.03900993, -96.158675, 1.10000, 0.90000, 1.10000, 0.90000
16239,'SELBYVILLE~2', 138.0000,1,  12,   1,   1,1.06307471, -95.650160, 1.10000, 0.90000, 1.10000, 0.90000
16240,'SELBYVILLE~3', 138.0000,1,  12,   1,   1,1.03959608, -96.431138, 1.10000, 0.90000, 1.10000, 0.90000
16241,'DAGSBORO 1 1', 138.0000,1,  12,   1,   1,1.06571710, -95.526254, 1.10000, 0.90000, 1.10000, 0.90000
16242,'DAGSBORO 1 2',  18.0000,2,  12,   1,   1,1.03725004, -94.187619, 1.10000, 0.90000, 1.10000, 0.90000
16243,'DAGSBORO 1 3', 138.0000,1,  12,   1,   1,1.06569564, -95.537735, 1.10000, 0.90000, 1.10000, 0.90000
16244,'DAGSBORO 1 5', 138.0000,1,  12,   1,   1,1.06571710, -95.526254, 1.10000, 0.90000, 1.10000, 0.90000
16245,'MILFORD 32 1', 138.0000,1,  12,   1,   1,1.03633857, -93.946281, 1.10000, 0.90000, 1.10000, 0.90000
16246,'MILFORD 32 2',  13.8000,2,  12,   1,   1,1.03696167, -92.728240, 1.10000, 0.90000, 1.10000, 0.90000
16247,'MILFORD 32 3',  13.8000,2,  12,   1,   1,1.03670728, -93.253761, 1.10000, 0.90000, 1.10000, 0.90000
16248,'MILFORD 32 4',  13.8000,2,  12,   1,   1,1.03671050, -93.259540, 1.10000, 0.90000, 1.10000, 0.90000
16249,'MILFORD 32 5', 138.0000,1,  12,   1,   1,1.03631318, -93.951663, 1.10000, 0.90000, 1.10000, 0.90000
16250,'MILFORD 32 7', 138.0000,1,  12,   1,   1,1.03632283, -93.951943, 1.10000, 0.90000, 1.10000, 0.90000
16251,'NEW CASTL~11', 138.0000,1,  12,   1,   1,1.02914739, -88.208376, 1.10000, 0.90000, 1.10000, 0.90000
16252,'NEW CASTL~12',  13.8000,2,  12,   1,   1,1.01665282, -86.882636, 1.10000, 0.90000, 1.10000, 0.90000
16253,'NEW CASTL~13',  13.8000,2,  12,   1,   1,1.02914739, -88.208376, 1.10000, 0.90000, 1.10000, 0.90000
16254,'NEW CASTL~14',  13.8000,2,  12,   1,   1,1.01459742, -87.753000, 1.10000, 0.90000, 1.10000, 0.90000
16255,'NEW CASTL~15',  13.8000,2,  12,   1,   1,1.01799703, -87.404927, 1.10000, 0.90000, 1.10000, 0.90000
16256,'NEW CASTL~16', 138.0000,1,  12,   1,   1,1.02914679, -88.208444, 1.10000, 0.90000, 1.10000, 0.90000
16257,'NEW CASTL~17', 138.0000,1,  12,   1,   1,1.02902412, -88.216544, 1.10000, 0.90000, 1.10000, 0.90000
16258,'WILMINGTO~33', 138.0000,1,  12,   1,   1,1.03224015, -86.325313, 1.10000, 0.90000, 1.10000, 0.90000
16259,'WILMINGTO~34',  13.8000,2,  12,   1,   1,1.06224465, -82.859607, 1.10000, 0.90000, 1.10000, 0.90000
16260,'WILMINGTO~35',  24.0000,2,  12,   1,   1,1.05825257, -83.354707, 1.10000, 0.90000, 1.10000, 0.90000
16261,'WILMINGTO~36', 138.0000,1,  12,   1,   1,1.03169477, -86.365440, 1.10000, 0.90000, 1.10000, 0.90000
16262,'WILMINGTO~37', 138.0000,1,  12,   1,   1,1.03224015, -86.325313, 1.10000, 0.90000, 1.10000, 0.90000
16263,'DOVER 20 1  ', 138.0000,2,  12,   1,   1,1.04200006, -93.407816, 1.10000, 0.90000, 1.10000, 0.90000
16264,'DOVER 20 2  ', 138.0000,1,  12,   1,   1,1.04165721, -93.503152, 1.10000, 0.90000, 1.10000, 0.90000
16265,'SMYRNA 4 1  ', 138.0000,1,  12,   1,   1,1.04748607, -93.028850, 1.10000, 0.90000, 1.10000, 0.90000
16266,'SMYRNA 4 2  ',  13.8000,2,  12,   1,   1,1.01349998, -88.422809, 1.10000, 0.90000, 1.10000, 0.90000
16267,'SMYRNA 4 3  ', 138.0000,1,  12,   1,   1,1.04687405, -93.082358, 1.10000, 0.90000, 1.10000, 0.90000
16268,'DOVER 21 1  ', 138.0000,2,  12,   1,   1,1.03738153, -94.141863, 1.10000, 0.90000, 1.10000, 0.90000
16269,'DOVER 21 2  ', 138.0000,1,  12,   1,   1,1.03702235, -94.163071, 1.10000, 0.90000, 1.10000, 0.90000
16270,'WILMINGTO~38', 138.0000,1,  12,   1,   1,1.03499997, -82.619041, 1.10000, 0.90000, 1.10000, 0.90000
16271,'WILMINGTO~40',  13.8000,2,  12,   1,   1,1.03149998, -77.199388, 1.10000, 0.90000, 1.10000, 0.90000
16272,'WILMINGTO~41',  13.8000,2,  12,   1,   1,1.03149998, -78.842670, 1.10000, 0.90000, 1.10000, 0.90000
16273,'WILMINGTO~42',  18.0000,2,  12,   1,   1,1.03149998, -76.260216, 1.10000, 0.90000, 1.10000, 0.90000
16274,'WILMINGTO~43',  18.0000,2,  12,   1,   1,1.01744986, -74.851114, 1.10000, 0.90000, 1.10000, 0.90000
16275,'WILMINGTO~44',  13.8000,2,  12,   1,   1,1.03070438, -79.544308, 1.10000, 0.90000, 1.10000, 0.90000
16276,'WILMINGTO~45',  18.0000,2,  12,   1,   1,1.03149998, -76.933823, 1.10000, 0.90000, 1.10000, 0.90000
16277,'WILMINGTO~46', 138.0000,1,  12,   1,   1,1.03377390, -83.339482, 1.10000, 0.90000, 1.10000, 0.90000
16278,'WILMINGTO~39', 138.0000,1,  12,   1,   1,1.03499997, -82.619041, 1.10000, 0.90000, 1.10000, 0.90000
16279,'DOVER 22 1  ', 138.0000,1,  12,   1,   1,1.03830385, -93.915784, 1.10000, 0.90000, 1.10000, 0.90000
16280,'DOVER 22 2  ',  18.0000,2,  12,   1,   1,1.03830385, -93.915784, 1.10000, 0.90000, 1.10000, 0.90000
16281,'DOVER 22 3  ', 138.0000,1,  12,   1,   1,1.03830385, -93.915784, 1.10000, 0.90000, 1.10000, 0.90000
16282,'DELAWARE C~1', 138.0000,2,  12,   1,   1,1.03499997, -87.986306, 1.10000, 0.90000, 1.10000, 0.90000
16283,'DELAWARE C~2', 138.0000,1,  12,   1,   1,1.03463674, -88.102091, 1.10000, 0.90000, 1.10000, 0.90000
16284,'WILMINGTO~50', 138.0000,1,  12,   1,   1,1.03157508, -86.448031, 1.10000, 0.90000, 1.10000, 0.90000
16285,'WILMINGTO~51',  13.8000,2,  12,   1,   1,1.02971137, -85.215960, 1.10000, 0.90000, 1.10000, 0.90000
16286,'WILMINGTO~52', 138.0000,1,  12,   1,   1,1.03142512, -86.458426, 1.10000, 0.90000, 1.10000, 0.90000
16287,'DAGSBORO 2 1', 138.0000,1,  12,   1,   1,1.07200003, -95.111532, 1.10000, 0.90000, 1.10000, 0.90000
16288,'DAGSBORO 2 2',  13.8000,2,  12,   1,   1,1.01351392, -91.573029, 1.10000, 0.90000, 1.10000, 0.90000
16289,'DAGSBORO 2 3', 138.0000,1,  12,   1,   1,1.06990063, -95.238846, 1.10000, 0.90000, 1.10000, 0.90000
16290,'DOVER 23 1  ', 138.0000,2,  12,   1,   1,1.04145730, -93.613678, 1.10000, 0.90000, 1.10000, 0.90000
16291,'DOVER 23 2  ', 138.0000,1,  12,   1,   1,1.04145730, -93.613678, 1.10000, 0.90000, 1.10000, 0.90000
16292,'WILMINGTO~53', 138.0000,1,  12,   1,   1,1.03600001, -82.872044, 1.10000, 0.90000, 1.10000, 0.90000
16293,'WILMINGTO~54',  22.0000,2,  12,   1,   1,1.03600001, -82.872044, 1.10000, 0.90000, 1.10000, 0.90000
16294,'WILMINGTO~55',  13.8000,2,  12,   1,   1,1.06442153, -76.559939, 1.10000, 0.90000, 1.10000, 0.90000
16295,'WILMINGTO~56',  13.8000,2,  12,   1,   1,1.05400002, -77.945005, 1.10000, 0.90000, 1.10000, 0.90000
16296,'WILMINGTO~57', 138.0000,1,  12,   1,   1,1.03511000, -83.135676, 1.10000, 0.90000, 1.10000, 0.90000
16297,'WILMINGTO~58', 138.0000,1,  12,   1,   1,1.03600001, -82.872044, 1.10000, 0.90000, 1.10000, 0.90000
16298,'CUMBERLAN~23', 138.0000,1,  13,   1,   1,1.03645945, -79.235180, 1.10000, 0.90000, 1.10000, 0.90000
16299,'CUMBERLAN~24', 138.0000,1,  13,   1,   1,1.03666484, -79.216705, 1.10000, 0.90000, 1.10000, 0.90000
16300,'CUMBERLAN~25', 138.0000,1,  13,   1,   1,1.03081346, -80.310177, 1.10000, 0.90000, 1.10000, 0.90000
16301,'CUMBERLAN~26', 138.0000,1,  13,   1,   1,1.03108132, -80.292801, 1.10000, 0.90000, 1.10000, 0.90000
16302,'CUMBERLAN~27', 138.0000,1,  13,   1,   1,1.03087997, -80.539726, 1.10000, 0.90000, 1.10000, 0.90000
16303,'CUMBERLAN~28', 138.0000,1,  13,   1,   1,1.03841913, -79.633749, 1.10000, 0.90000, 1.10000, 0.90000
16304,'FLINTSTONE 1', 138.0000,1,  13,   1,   1,1.03723514, -84.618032, 1.10000, 0.90000, 1.10000, 0.90000
16305,'FROSTBURG ~1', 138.0000,1,  13,   1,   1,1.03747380, -76.138229, 1.10000, 0.90000, 1.10000, 0.90000
16306,'FROSTBURG ~2', 138.0000,1,  13,   1,   1,1.03740203, -75.948732, 1.10000, 0.90000, 1.10000, 0.90000
16307,'FROSTBURG ~3', 138.0000,1,  13,   1,   1,1.03883588, -76.818509, 1.10000, 0.90000, 1.10000, 0.90000
16308,'FROSTBURG ~4', 138.0000,1,  13,   1,   1,1.03882301, -76.281137, 1.10000, 0.90000, 1.10000, 0.90000
16309,'OLDTOWN 1   ', 138.0000,1,  13,   1,   1,1.03273976, -82.465033, 1.10000, 0.90000, 1.10000, 0.90000
16310,'OLDTOWN 2   ', 138.0000,1,  13,   1,   1,1.03275836, -82.463169, 1.10000, 0.90000, 1.10000, 0.90000
16311,'ANNAPOLIS ~1', 138.0000,1,  13,   1,   1,1.03606057,-100.068992, 1.10000, 0.90000, 1.10000, 0.90000
16312,'ANNAPOLIS ~2', 138.0000,1,  13,   1,   1,1.03655303,-100.054779, 1.10000, 0.90000, 1.10000, 0.90000
16313,'ANNAPOLIS~12', 138.0000,1,  13,   1,   1,1.03428972,-100.694426, 1.10000, 0.90000, 1.10000, 0.90000
16314,'ANNAPOLIS~13', 345.0000,1,  13,   1,   1,1.04415262, -97.447504, 1.10000, 0.90000, 1.10000, 0.90000
16315,'ANNAPOLIS~14', 138.0000,1,  13,   1,   1,1.03771019, -99.837599, 1.10000, 0.90000, 1.10000, 0.90000
16316,'ANNAPOLIS~15',  18.0000,1,  13,   1,   1,1.03899825, -99.298615, 1.10000, 0.90000, 1.10000, 0.90000
16318,'ANNAPOLIS~17', 345.0000,1,  13,   1,   1,1.04371190, -97.280513, 1.10000, 0.90000, 1.10000, 0.90000
16319,'ANNAPOLIS~18', 138.0000,1,  13,   1,   1,1.03321433,-100.870727, 1.10000, 0.90000, 1.10000, 0.90000
16320,'ANNAPOLIS~19', 138.0000,1,  13,   1,   1,1.03312159,-100.884271, 1.10000, 0.90000, 1.10000, 0.90000
16321,'ANNAPOLIS~20', 138.0000,1,  13,   1,   1,1.04354310,-100.396992, 1.10000, 0.90000, 1.10000, 0.90000
16322,'ANNAPOLIS~21', 138.0000,1,  13,   1,   1,1.03303444,-101.654771, 1.10000, 0.90000, 1.10000, 0.90000
16323,'ANNAPOLIS~22', 345.0000,1,  13,   1,   1,1.04291475, -97.769227, 1.10000, 0.90000, 1.10000, 0.90000
16324,'ANNAPOLIS~23', 138.0000,1,  13,   1,   1,1.04454315, -99.710640, 1.10000, 0.90000, 1.10000, 0.90000
16325,'ANNAPOLIS~24', 345.0000,1,  13,   1,   1,1.04272902, -97.787723, 1.10000, 0.90000, 1.10000, 0.90000
16326,'ANNAPOLIS~25', 138.0000,1,  13,   1,   1,1.03052068,-101.535051, 1.10000, 0.90000, 1.10000, 0.90000
16327,'ANNAPOLIS~26', 138.0000,1,  13,   1,   1,1.03170800,-100.877939, 1.10000, 0.90000, 1.10000, 0.90000
16328,'ARNOLD 1 1  ', 138.0000,1,  13,   1,   1,1.03429580,-100.516438, 1.10000, 0.90000, 1.10000, 0.90000
16329,'ARNOLD 1 2  ', 138.0000,1,  13,   1,   1,1.03419876,-100.525215, 1.10000, 0.90000, 1.10000, 0.90000
16330,'ARNOLD 2 1  ', 138.0000,1,  13,   1,   1,1.03130269,-101.384350, 1.10000, 0.90000, 1.10000, 0.90000
16331,'ARNOLD 3 1  ', 138.0000,1,  13,   1,   1,1.03040433,-101.384644, 1.10000, 0.90000, 1.10000, 0.90000
16332,'ARNOLD 3 2  ', 138.0000,1,  13,   1,   1,1.03030300,-101.402689, 1.10000, 0.90000, 1.10000, 0.90000
16333,'BROOKLYN ~65', 138.0000,1,  13,   1,   1,1.03289187,-102.239551, 1.10000, 0.90000, 1.10000, 0.90000
16334,'BROOKLYN ~66', 138.0000,1,  13,   1,   1,1.03731239,-101.492800, 1.10000, 0.90000, 1.10000, 0.90000
16335,'BROOKLYN ~67', 138.0000,1,  13,   1,   1,1.03957963,-101.096068, 1.10000, 0.90000, 1.10000, 0.90000
16336,'CHURCHTON 1 ', 138.0000,1,  13,   1,   1,1.02870321,-101.349878, 1.10000, 0.90000, 1.10000, 0.90000
16337,'CHURCHTON 2 ', 138.0000,1,  13,   1,   1,1.02859318,-101.361558, 1.10000, 0.90000, 1.10000, 0.90000
16338,'CROFTON 1 1 ', 138.0000,1,  13,   1,   1,1.03678942,-102.250077, 1.10000, 0.90000, 1.10000, 0.90000
16339,'CROFTON 2 1 ', 138.0000,1,  13,   1,   1,1.03665197,-101.301555, 1.10000, 0.90000, 1.10000, 0.90000
16340,'CROFTON 3 1 ', 138.0000,1,  13,   1,   1,1.03543949,-100.562453, 1.10000, 0.90000, 1.10000, 0.90000
16341,'DAVIDSONVI~1', 138.0000,1,  13,   1,   1,1.02328527,-104.437499, 1.10000, 0.90000, 1.10000, 0.90000
16342,'DAVIDSONVI~2', 138.0000,1,  13,   1,   1,1.02477717, -99.580347, 1.10000, 0.90000, 1.10000, 0.90000
16343,'DAVIDSONVI~3', 138.0000,1,  13,   1,   1,1.02492321, -99.567315, 1.10000, 0.90000, 1.10000, 0.90000
16344,'DUNKIRK 6 1 ', 138.0000,1,  13,   1,   1,1.02464604,-103.133309, 1.10000, 0.90000, 1.10000, 0.90000
16345,'EDGEWATER ~1', 138.0000,1,  13,   1,   1,1.03504109,-101.543972, 1.10000, 0.90000, 1.10000, 0.90000
16346,'EDGEWATER ~2', 138.0000,1,  13,   1,   1,1.02510929,-102.659970, 1.10000, 0.90000, 1.10000, 0.90000
16347,'EDGEWATER ~3', 138.0000,1,  13,   1,   1,1.03103805,-101.810308, 1.10000, 0.90000, 1.10000, 0.90000
16348,'EDGEWATER ~4', 138.0000,1,  13,   1,   1,1.04193795,-101.066972, 1.10000, 0.90000, 1.10000, 0.90000
16349,'GAMBRILLS 1 ', 138.0000,1,  13,   1,   1,1.03446054,-100.866840, 1.10000, 0.90000, 1.10000, 0.90000
16350,'GAMBRILLS 2 ', 138.0000,1,  13,   1,   1,1.03449953,-100.861274, 1.10000, 0.90000, 1.10000, 0.90000
16351,'GLEN BURNI~1', 138.0000,1,  13,   1,   1,1.03516662,-100.949718, 1.10000, 0.90000, 1.10000, 0.90000
16352,'GLEN BURNI~2', 138.0000,1,  13,   1,   1,1.03505397,-100.961876, 1.10000, 0.90000, 1.10000, 0.90000
16353,'GLEN BURNI~3', 138.0000,1,  13,   1,   1,1.03606927,-100.430453, 1.10000, 0.90000, 1.10000, 0.90000
16354,'GLEN BURNI~4', 138.0000,1,  13,   1,   1,1.03873992,-100.091627, 1.10000, 0.90000, 1.10000, 0.90000
16355,'GLEN BURNI~5', 138.0000,1,  13,   1,   1,1.03780138,-100.412872, 1.10000, 0.90000, 1.10000, 0.90000
16356,'GLEN BURNI~6', 138.0000,1,  13,   1,   1,1.03761256,-101.845306, 1.10000, 0.90000, 1.10000, 0.90000
16357,'GLEN BURNI~7', 138.0000,1,  13,   1,   1,1.03738046,-101.861596, 1.10000, 0.90000, 1.10000, 0.90000
16358,'GLEN BURNI~8', 138.0000,1,  13,   1,   1,1.03523934,-102.420080, 1.10000, 0.90000, 1.10000, 0.90000
16359,'GLEN BURNI~9', 138.0000,1,  13,   1,   1,1.03487360,-100.761553, 1.10000, 0.90000, 1.10000, 0.90000
16360,'GLEN BURN~10', 138.0000,1,  13,   1,   1,1.03628361,-100.113252, 1.10000, 0.90000, 1.10000, 0.90000
16361,'HANOVER 10 1', 138.0000,1,  13,   1,   1,1.03823900,-101.958503, 1.10000, 0.90000, 1.10000, 0.90000
16362,'HANOVER 11 1', 138.0000,1,  13,   1,   1,1.02893353,-101.453963, 1.10000, 0.90000, 1.10000, 0.90000
16363,'HANOVER 11 2', 138.0000,1,  13,   1,   1,1.02910221,-101.433548, 1.10000, 0.90000, 1.10000, 0.90000
16364,'LAUREL 3 1  ', 138.0000,1,  13,   1,   1,1.02991426,-101.943743, 1.10000, 0.90000, 1.10000, 0.90000
16365,'MILLERSVIL~6', 138.0000,1,  13,   1,   1,1.03436732,-100.514942, 1.10000, 0.90000, 1.10000, 0.90000
16366,'MILLERSVIL~7',  13.8000,1,  13,   1,   1,1.02900517,-101.786587, 1.10000, 0.90000, 1.10000, 0.90000
16367,'MILLERSVIL~8',  13.8000,1,  13,   1,   1,1.03420007,-100.550036, 1.10000, 0.90000, 1.10000, 0.90000
16369,'MILLERSVI~10', 138.0000,1,  13,   1,   1,1.03450119,-100.497778, 1.10000, 0.90000, 1.10000, 0.90000
16370,'MILLERSVI~11', 138.0000,1,  13,   1,   1,1.03436732,-100.514942, 1.10000, 0.90000, 1.10000, 0.90000
16371,'ODENTON 1 1 ', 138.0000,1,  13,   1,   1,1.03990614,-102.923875, 1.10000, 0.90000, 1.10000, 0.90000
16372,'ODENTON 1 2 ', 138.0000,1,  13,   1,   1,1.03971124,-102.942023, 1.10000, 0.90000, 1.10000, 0.90000
16373,'ODENTON 2 1 ', 138.0000,1,  13,   1,   1,1.02481985,-104.691186, 1.10000, 0.90000, 1.10000, 0.90000
16374,'ODENTON 2 2 ', 138.0000,1,  13,   1,   1,1.02459908,-104.709211, 1.10000, 0.90000, 1.10000, 0.90000
16375,'ODENTON 3 1 ', 138.0000,1,  13,   1,   1,1.02197504,-104.330320, 1.10000, 0.90000, 1.10000, 0.90000
16376,'OWINGS 1 1  ', 138.0000,1,  13,   1,   1,1.02432752,-102.970668, 1.10000, 0.90000, 1.10000, 0.90000
16377,'OWINGS 2 1  ', 138.0000,1,  13,   1,   1,1.02413118,-103.280465, 1.10000, 0.90000, 1.10000, 0.90000
16378,'PASADENA 1 1', 138.0000,1,  13,   1,   1,1.03738296, -99.722790, 1.10000, 0.90000, 1.10000, 0.90000
16379,'PASADENA 1 2', 138.0000,1,  13,   1,   1,1.03758836, -99.698441, 1.10000, 0.90000, 1.10000, 0.90000
16380,'PASADENA 2 1', 345.0000,1,  13,   1,   1,1.04098570, -98.033903, 1.10000, 0.90000, 1.10000, 0.90000
16381,'PASADENA 2 2', 138.0000,1,  13,   1,   1,1.03693342, -99.855815, 1.10000, 0.90000, 1.10000, 0.90000
16382,'PASADENA 2 3',  13.8000,1,  13,   1,   1,1.03792250, -99.363249, 1.10000, 0.90000, 1.10000, 0.90000
16384,'PASADENA 2 5', 345.0000,1,  13,   1,   1,1.04154027, -97.947214, 1.10000, 0.90000, 1.10000, 0.90000
16385,'PASADENA 2 7', 345.0000,1,  13,   1,   1,1.04098570, -98.033903, 1.10000, 0.90000, 1.10000, 0.90000
16386,'PASADENA 3 1', 138.0000,1,  13,   1,   1,1.03411078,-100.977476, 1.10000, 0.90000, 1.10000, 0.90000
16387,'PASADENA 3 2', 138.0000,1,  13,   1,   1,1.03433073,-100.948488, 1.10000, 0.90000, 1.10000, 0.90000
16388,'PASADENA 4 1', 138.0000,1,  13,   1,   1,1.03337193,-101.360847, 1.10000, 0.90000, 1.10000, 0.90000
16389,'PASADENA 4 2', 138.0000,1,  13,   1,   1,1.03302526,-101.386160, 1.10000, 0.90000, 1.10000, 0.90000
16390,'PASADENA 5 1', 138.0000,1,  13,   1,   1,1.03526855,-101.599733, 1.10000, 0.90000, 1.10000, 0.90000
16391,'PASADENA 5 2', 138.0000,1,  13,   1,   1,1.03511071,-101.618093, 1.10000, 0.90000, 1.10000, 0.90000
16392,'SEVERN 1 1  ', 138.0000,1,  13,   1,   1,1.03275645,-102.315646, 1.10000, 0.90000, 1.10000, 0.90000
16393,'SEVERN 2 1  ', 138.0000,1,  13,   1,   1,1.03593636,-100.933503, 1.10000, 0.90000, 1.10000, 0.90000
16394,'SEVERN 2 2  ', 138.0000,1,  13,   1,   1,1.03610146,-100.922172, 1.10000, 0.90000, 1.10000, 0.90000
16395,'SEVERN 3 1  ', 138.0000,1,  13,   1,   1,1.03284633,-101.880386, 1.10000, 0.90000, 1.10000, 0.90000
16396,'SEVERN 4 1  ', 138.0000,1,  13,   1,   1,1.03297186,-101.735873, 1.10000, 0.90000, 1.10000, 0.90000
16397,'SEVERNA PA~1', 138.0000,1,  13,   1,   1,1.03209972,-101.424273, 1.10000, 0.90000, 1.10000, 0.90000
16398,'SEVERNA PA~2', 138.0000,1,  13,   1,   1,1.03219080,-101.414294, 1.10000, 0.90000, 1.10000, 0.90000
16399,'SEVERNA PA~3', 138.0000,1,  13,   1,   1,1.03067708,-101.471599, 1.10000, 0.90000, 1.10000, 0.90000
16400,'SEVERNA PA~4', 138.0000,1,  13,   1,   1,1.03536320,-101.268066, 1.10000, 0.90000, 1.10000, 0.90000
16401,'WEST RIVER 1', 138.0000,1,  13,   1,   1,1.03834426, -97.205517, 1.10000, 0.90000, 1.10000, 0.90000
16402,'BALTIMORE ~1', 138.0000,1,  13,   1,   1,1.03759539, -97.218126, 1.10000, 0.90000, 1.10000, 0.90000
16403,'BALTIMORE ~2', 138.0000,1,  13,   1,   1,1.03732538, -97.232258, 1.10000, 0.90000, 1.10000, 0.90000
16404,'BALTIMORE~16', 138.0000,1,  13,   1,   1,1.03013659, -98.493759, 1.10000, 0.90000, 1.10000, 0.90000
16405,'BALTIMORE~32', 138.0000,1,  13,   1,   1,1.03116167, -98.363672, 1.10000, 0.90000, 1.10000, 0.90000
16406,'BALTIMORE~33', 138.0000,1,  13,   1,   1,1.03100276, -98.384340, 1.10000, 0.90000, 1.10000, 0.90000
16407,'BALTIMORE~51', 138.0000,1,  13,   1,   1,1.03078187, -98.113543, 1.10000, 0.90000, 1.10000, 0.90000
16408,'BALTIMORE~52', 138.0000,1,  13,   1,   1,1.03099179, -98.084624, 1.10000, 0.90000, 1.10000, 0.90000
16409,'BALTIMORE~78', 138.0000,1,  13,   1,   1,1.01698840, -97.629788, 1.10000, 0.90000, 1.10000, 0.90000
16410,'BALTIMORE~81', 138.0000,1,  13,   1,   1,1.01839924, -97.804272, 1.10000, 0.90000, 1.10000, 0.90000
16411,'BALTIMORE~82', 138.0000,1,  13,   1,   1,1.03359139,-100.198397, 1.10000, 0.90000, 1.10000, 0.90000
16412,'BALTIMORE~83', 138.0000,1,  13,   1,   1,1.01581514, -97.169304, 1.10000, 0.90000, 1.10000, 0.90000
16413,'BALTIMORE~84', 138.0000,1,  13,   1,   1,1.01669681, -96.436295, 1.10000, 0.90000, 1.10000, 0.90000
16414,'BALTIMORE ~3', 138.0000,1,  13,   1,   1,1.01639509, -98.551372, 1.10000, 0.90000, 1.10000, 0.90000
16415,'BALTIMORE ~4', 138.0000,1,  13,   1,   1,1.02627265,-100.587909, 1.10000, 0.90000, 1.10000, 0.90000
16416,'BALTIMORE ~5', 138.0000,1,  13,   1,   1,1.02608609,-100.606890, 1.10000, 0.90000, 1.10000, 0.90000
16417,'BALTIMORE ~6', 138.0000,1,  13,   1,   1,1.01768863, -97.816758, 1.10000, 0.90000, 1.10000, 0.90000
16418,'BALTIMORE ~7', 138.0000,1,  13,   1,   1,1.01705456, -97.864508, 1.10000, 0.90000, 1.10000, 0.90000
16419,'BALTIMORE ~8', 138.0000,1,  13,   1,   1,1.02417338, -97.240187, 1.10000, 0.90000, 1.10000, 0.90000
16420,'BALTIMORE ~9', 138.0000,1,  13,   1,   1,1.02387440, -97.268294, 1.10000, 0.90000, 1.10000, 0.90000
16421,'BALTIMORE~10', 138.0000,1,  13,   1,   1,1.03328693,-100.874401, 1.10000, 0.90000, 1.10000, 0.90000
16422,'BALTIMORE~11', 138.0000,1,  13,   1,   1,1.03312516, -99.115696, 1.10000, 0.90000, 1.10000, 0.90000
16423,'BALTIMORE~12', 138.0000,1,  13,   1,   1,1.03927946,-100.482273, 1.10000, 0.90000, 1.10000, 0.90000
16424,'BALTIMORE~13', 138.0000,1,  13,   1,   1,1.04247117, -99.861819, 1.10000, 0.90000, 1.10000, 0.90000
16425,'BALTIMORE~14', 138.0000,1,  13,   1,   1,1.04219031, -99.894187, 1.10000, 0.90000, 1.10000, 0.90000
16426,'BALTIMORE~15', 138.0000,1,  13,   1,   1,1.03506148, -96.450324, 1.10000, 0.90000, 1.10000, 0.90000
16427,'BALTIMORE~17', 138.0000,1,  13,   1,   1,1.03667462,-100.088964, 1.10000, 0.90000, 1.10000, 0.90000
16428,'BALTIMORE~18', 138.0000,1,  13,   1,   1,1.03561735,-101.432749, 1.10000, 0.90000, 1.10000, 0.90000
16429,'BALTIMORE~19', 138.0000,1,  13,   1,   1,1.01771998, -98.587176, 1.10000, 0.90000, 1.10000, 0.90000
16430,'BALTIMORE~20', 138.0000,1,  13,   1,   1,1.01744044, -98.607516, 1.10000, 0.90000, 1.10000, 0.90000
16431,'CATONSVILL~1', 138.0000,1,  13,   1,   1,1.03619277,-101.129290, 1.10000, 0.90000, 1.10000, 0.90000
16432,'CATONSVILL~2', 138.0000,1,  13,   1,   1,1.03606582,-101.143729, 1.10000, 0.90000, 1.10000, 0.90000
16433,'CATONSVILL~3', 138.0000,1,  13,   1,   1,1.03266883,-101.274002, 1.10000, 0.90000, 1.10000, 0.90000
16434,'CATONSVILL~4', 138.0000,1,  13,   1,   1,1.03249323,-101.287758, 1.10000, 0.90000, 1.10000, 0.90000
16435,'CATONSVILL~5', 138.0000,1,  13,   1,   1,1.03521883,-100.547092, 1.10000, 0.90000, 1.10000, 0.90000
16436,'CATONSVILL~6', 138.0000,1,  13,   1,   1,1.03509247,-100.561264, 1.10000, 0.90000, 1.10000, 0.90000
16437,'CATONSVILL~7', 138.0000,1,  13,   1,   1,1.02773237,-101.015213, 1.10000, 0.90000, 1.10000, 0.90000
16438,'CATONSVILL~8', 138.0000,1,  13,   1,   1,1.02736878,-101.036632, 1.10000, 0.90000, 1.10000, 0.90000
16439,'COCKEYSVIL~1', 345.0000,1,  13,   1,   1,1.04101241, -91.687565, 1.10000, 0.90000, 1.10000, 0.90000
16440,'COCKEYSVIL~2', 138.0000,1,  13,   1,   1,1.04498398, -94.802001, 1.10000, 0.90000, 1.10000, 0.90000
16441,'COCKEYSVIL~3', 345.0000,1,  13,   1,   1,1.03990650, -91.273963, 1.10000, 0.90000, 1.10000, 0.90000
16442,'COCKEYSVIL~4', 138.0000,1,  13,   1,   1,1.02390599, -94.105062, 1.10000, 0.90000, 1.10000, 0.90000
16443,'COCKEYSVIL~5', 138.0000,1,  13,   1,   1,1.01889014, -95.798102, 1.10000, 0.90000, 1.10000, 0.90000
16444,'COCKEYSVIL~6', 138.0000,1,  13,   1,   1,1.01876044, -95.807658, 1.10000, 0.90000, 1.10000, 0.90000
16445,'DUNDALK 1 1 ', 138.0000,1,  13,   1,   1,1.03478205, -98.184823, 1.10000, 0.90000, 1.10000, 0.90000
16446,'DUNDALK 2 1 ', 138.0000,1,  13,   1,   1,1.03910363, -99.663709, 1.10000, 0.90000, 1.10000, 0.90000
16447,'DUNDALK 2 2 ', 138.0000,1,  13,   1,   1,1.03890014, -99.680361, 1.10000, 0.90000, 1.10000, 0.90000
16448,'DUNDALK 3 1 ', 138.0000,1,  13,   1,   1,1.03504348, -98.701657, 1.10000, 0.90000, 1.10000, 0.90000
16449,'DUNDALK 4 1 ', 138.0000,1,  13,   1,   1,1.03602266, -99.511348, 1.10000, 0.90000, 1.10000, 0.90000
16450,'DUNDALK 4 2 ', 138.0000,1,  13,   1,   1,1.03586030, -99.528308, 1.10000, 0.90000, 1.10000, 0.90000
16451,'DUNDALK 5 1 ', 138.0000,1,  13,   1,   1,1.03444719, -97.617863, 1.10000, 0.90000, 1.10000, 0.90000
16452,'DUNDALK 5 2 ', 138.0000,1,  13,   1,   1,1.03415072, -97.649650, 1.10000, 0.90000, 1.10000, 0.90000
16453,'ELLICOTT C~1', 138.0000,1,  13,   1,   1,1.03376472,-102.417211, 1.10000, 0.90000, 1.10000, 0.90000
16454,'ELLICOTT C~2', 138.0000,1,  13,   1,   1,1.03356087,-102.022017, 1.10000, 0.90000, 1.10000, 0.90000
16455,'ELLICOTT C~3', 138.0000,1,  13,   1,   1,1.04077470,-101.948578, 1.10000, 0.90000, 1.10000, 0.90000
16456,'ELLICOTT C~4', 345.0000,1,  13,   1,   1,1.02877104, -93.975541, 1.10000, 0.90000, 1.10000, 0.90000
16457,'ELLICOTT C~5', 138.0000,1,  13,   1,   1,1.03666377, -99.218101, 1.10000, 0.90000, 1.10000, 0.90000
16458,'ELLICOTT C~6',  18.0000,1,  13,   1,   1,1.03666377, -99.218101, 1.10000, 0.90000, 1.10000, 0.90000
16459,'ELLICOTT C~7',  18.0000,1,  13,   1,   1,1.03666377, -99.218101, 1.10000, 0.90000, 1.10000, 0.90000
16461,'ELLICOTT C~9', 345.0000,1,  13,   1,   1,1.02847409, -94.009768, 1.10000, 0.90000, 1.10000, 0.90000
16462,'ELLICOTT ~10', 345.0000,1,  13,   1,   1,1.03039718, -93.758505, 1.10000, 0.90000, 1.10000, 0.90000
16463,'ESSEX 1 1   ', 138.0000,1,  13,   1,   1,1.04017532, -97.275083, 1.10000, 0.90000, 1.10000, 0.90000
16464,'ESSEX 2 1   ', 138.0000,1,  13,   1,   1,1.04098713, -97.167692, 1.10000, 0.90000, 1.10000, 0.90000
16465,'ESSEX 3 1   ', 138.0000,1,  13,   1,   1,1.04250908, -96.932685, 1.10000, 0.90000, 1.10000, 0.90000
16466,'ESSEX 3 2   ', 138.0000,1,  13,   1,   1,1.04230356, -96.953080, 1.10000, 0.90000, 1.10000, 0.90000
16467,'ESSEX 4 1   ', 138.0000,1,  13,   1,   1,1.03620946, -99.213730, 1.10000, 0.90000, 1.10000, 0.90000
16468,'ESSEX 4 2   ', 138.0000,1,  13,   1,   1,1.03606045, -99.235163, 1.10000, 0.90000, 1.10000, 0.90000
16469,'FREELAND 3 1', 138.0000,1,  13,   1,   1,1.03188896, -91.756283, 1.10000, 0.90000, 1.10000, 0.90000
16470,'GWYNN OAK ~1', 138.0000,1,  13,   1,   1,1.02838898, -96.895652, 1.10000, 0.90000, 1.10000, 0.90000
16471,'GWYNN OAK ~2', 138.0000,1,  13,   1,   1,1.03230953,-101.154316, 1.10000, 0.90000, 1.10000, 0.90000
16472,'GWYNN OAK ~3', 138.0000,1,  13,   1,   1,1.03206611,-101.170053, 1.10000, 0.90000, 1.10000, 0.90000
16473,'GWYNN OAK ~4', 138.0000,1,  13,   1,   1,1.02834332,-100.199299, 1.10000, 0.90000, 1.10000, 0.90000
16474,'GWYNN OAK ~5', 138.0000,1,  13,   1,   1,1.02806342,-100.221879, 1.10000, 0.90000, 1.10000, 0.90000
16475,'GWYNN OAK ~6', 138.0000,1,  13,   1,   1,1.03468323,-100.950934, 1.10000, 0.90000, 1.10000, 0.90000
16476,'GWYNN OAK ~7', 138.0000,1,  13,   1,   1,1.03687286,-101.452857, 1.10000, 0.90000, 1.10000, 0.90000
16477,'HALETHORPE~1', 138.0000,1,  13,   1,   1,1.03485513,-101.240411, 1.10000, 0.90000, 1.10000, 0.90000
16478,'HALETHORPE~2', 138.0000,1,  13,   1,   1,1.03358173,-101.591605, 1.10000, 0.90000, 1.10000, 0.90000
16479,'HALETHORPE~3',  22.0000,1,  13,   1,   1,1.03358173,-101.591605, 1.10000, 0.90000, 1.10000, 0.90000
16480,'HALETHORPE~4',  22.0000,1,  13,   1,   1,1.03358173,-101.591605, 1.10000, 0.90000, 1.10000, 0.90000
16482,'HALETHORPE~6', 138.0000,1,  13,   1,   1,1.03346813,-101.603961, 1.10000, 0.90000, 1.10000, 0.90000
16483,'HALETHORPE~7', 138.0000,1,  13,   1,   1,1.03369951,-101.578164, 1.10000, 0.90000, 1.10000, 0.90000
16484,'HALETHORPE~8', 138.0000,1,  13,   1,   1,1.03778422,-101.144966, 1.10000, 0.90000, 1.10000, 0.90000
16485,'HALETHORPE~9', 138.0000,1,  13,   1,   1,1.03342211,-102.145035, 1.10000, 0.90000, 1.10000, 0.90000
16486,'HALETHORP~10', 138.0000,1,  13,   1,   1,1.03350568,-102.131942, 1.10000, 0.90000, 1.10000, 0.90000
16487,'HAMPSTEAD ~4', 138.0000,1,  13,   1,   1,1.02977538, -93.735235, 1.10000, 0.90000, 1.10000, 0.90000
16488,'HAMPSTEAD ~5', 138.0000,1,  13,   1,   1,1.02970636, -93.741498, 1.10000, 0.90000, 1.10000, 0.90000
16489,'HAMPSTEAD ~6', 138.0000,1,  13,   1,   1,1.02435470, -97.438570, 1.10000, 0.90000, 1.10000, 0.90000
16490,'HAMPSTEAD ~7', 138.0000,1,  13,   1,   1,1.02439666, -97.432075, 1.10000, 0.90000, 1.10000, 0.90000
16491,'JOPPA 1 1   ', 345.0000,1,  13,   1,   1,1.03976822, -88.856806, 1.10000, 0.90000, 1.10000, 0.90000
16492,'JOPPA 1 2   ', 138.0000,1,  13,   1,   1,1.03500831, -93.780150, 1.10000, 0.90000, 1.10000, 0.90000
16493,'JOPPA 1 3   ',  18.0000,1,  13,   1,   1,1.03946805, -89.030887, 1.10000, 0.90000, 1.10000, 0.90000
16495,'JOPPA 1 5   ', 345.0000,1,  13,   1,   1,1.03970039, -88.862667, 1.10000, 0.90000, 1.10000, 0.90000
16496,'LUTHERVILL~1', 138.0000,1,  13,   1,   1,1.01791060, -95.723756, 1.10000, 0.90000, 1.10000, 0.90000
16497,'LUTHERVILL~2', 138.0000,1,  13,   1,   1,1.01808500, -95.706462, 1.10000, 0.90000, 1.10000, 0.90000
16498,'LUTHERVILL~3', 138.0000,1,  13,   1,   1,1.01543951, -97.558993, 1.10000, 0.90000, 1.10000, 0.90000
16499,'LUTHERVILL~4', 138.0000,1,  13,   1,   1,1.03333986, -96.177294, 1.10000, 0.90000, 1.10000, 0.90000
16500,'MANCHESTE~29', 138.0000,1,  13,   1,   1,1.03143251, -93.471856, 1.10000, 0.90000, 1.10000, 0.90000
16501,'MANCHESTE~30', 138.0000,1,  13,   1,   1,1.02971649, -93.516368, 1.10000, 0.90000, 1.10000, 0.90000
16502,'MANCHESTE~31', 138.0000,1,  13,   1,   1,1.02980483, -93.510658, 1.10000, 0.90000, 1.10000, 0.90000
16503,'MANCHESTE~32', 138.0000,1,  13,   1,   1,1.03071821, -93.531559, 1.10000, 0.90000, 1.10000, 0.90000
16504,'MIDDLE RIV~1', 138.0000,1,  13,   1,   1,1.03618944, -92.264975, 1.10000, 0.90000, 1.10000, 0.90000
16505,'MIDDLE RIV~2', 138.0000,1,  13,   1,   1,1.03600514, -92.280466, 1.10000, 0.90000, 1.10000, 0.90000
16506,'MIDDLE RIV~3', 138.0000,1,  13,   1,   1,1.02701473, -96.189547, 1.10000, 0.90000, 1.10000, 0.90000
16507,'MIDDLE RIV~4', 138.0000,1,  13,   1,   1,1.02687109, -96.205742, 1.10000, 0.90000, 1.10000, 0.90000
16508,'MIDDLE RIV~5', 345.0000,1,  13,   1,   1,1.03774261, -89.581257, 1.10000, 0.90000, 1.10000, 0.90000
16509,'MIDDLE RIV~6', 138.0000,1,  13,   1,   1,1.03961968, -95.285852, 1.10000, 0.90000, 1.10000, 0.90000
16510,'MIDDLE RIV~7',  13.8000,1,  13,   1,   1,1.04114699, -96.370622, 1.10000, 0.90000, 1.10000, 0.90000
16512,'MIDDLE RIV~9', 345.0000,1,  13,   1,   1,1.03935111, -89.206362, 1.10000, 0.90000, 1.10000, 0.90000
16513,'NOTTINGHAM~4', 138.0000,1,  13,   1,   1,1.03195369, -96.195326, 1.10000, 0.90000, 1.10000, 0.90000
16514,'NOTTINGHAM~5', 138.0000,1,  13,   1,   1,1.03051293, -94.796735, 1.10000, 0.90000, 1.10000, 0.90000
16515,'NOTTINGHAM~6', 138.0000,1,  13,   1,   1,1.03035533, -94.823380, 1.10000, 0.90000, 1.10000, 0.90000
16516,'NOTTINGHAM~7', 138.0000,1,  13,   1,   1,1.02586234, -97.394290, 1.10000, 0.90000, 1.10000, 0.90000
16517,'NOTTINGHAM~8', 138.0000,1,  13,   1,   1,1.02685595, -96.875517, 1.10000, 0.90000, 1.10000, 0.90000
16518,'OWINGS MIL~1', 138.0000,1,  13,   1,   1,1.02200174, -97.521222, 1.10000, 0.90000, 1.10000, 0.90000
16519,'OWINGS MIL~2', 138.0000,1,  13,   1,   1,1.02209044, -97.504509, 1.10000, 0.90000, 1.10000, 0.90000
16520,'OWINGS MIL~3', 138.0000,1,  13,   1,   1,1.03180552, -96.962117, 1.10000, 0.90000, 1.10000, 0.90000
16521,'OWINGS MIL~4', 138.0000,1,  13,   1,   1,1.03197885, -96.946831, 1.10000, 0.90000, 1.10000, 0.90000
16522,'OWINGS MIL~5', 138.0000,1,  13,   1,   1,1.01682186, -97.773448, 1.10000, 0.90000, 1.10000, 0.90000
16523,'OWINGS MIL~6', 138.0000,1,  13,   1,   1,1.02883172, -98.228878, 1.10000, 0.90000, 1.10000, 0.90000
16524,'PARKTON 1 1 ', 138.0000,1,  13,   1,   1,1.02688289, -94.468080, 1.10000, 0.90000, 1.10000, 0.90000
16525,'PARKTON 2 1 ', 138.0000,1,  13,   1,   1,1.02660060, -95.029214, 1.10000, 0.90000, 1.10000, 0.90000
16526,'PARKVILLE ~1', 138.0000,1,  13,   1,   1,1.02773654, -95.435542, 1.10000, 0.90000, 1.10000, 0.90000
16527,'PARKVILLE ~2', 138.0000,1,  13,   1,   1,1.02756798, -95.458164, 1.10000, 0.90000, 1.10000, 0.90000
16528,'PARKVILLE ~3', 138.0000,1,  13,   1,   1,1.02676439, -96.291331, 1.10000, 0.90000, 1.10000, 0.90000
16529,'PARKVILLE ~4', 138.0000,1,  13,   1,   1,1.02777839, -95.875413, 1.10000, 0.90000, 1.10000, 0.90000
16530,'PARKVILLE ~5', 138.0000,1,  13,   1,   1,1.02264202, -96.975244, 1.10000, 0.90000, 1.10000, 0.90000
16531,'PERRY HALL~1', 138.0000,1,  13,   1,   1,1.03849053, -95.743263, 1.10000, 0.90000, 1.10000, 0.90000
16532,'PERRY HALL~2', 138.0000,1,  13,   1,   1,1.03424013, -94.319728, 1.10000, 0.90000, 1.10000, 0.90000
16533,'PERRY HALL~3', 138.0000,1,  13,   1,   1,1.03420639, -94.326804, 1.10000, 0.90000, 1.10000, 0.90000
16534,'PERRY HALL~4', 138.0000,1,  13,   1,   1,1.02936518, -95.242494, 1.10000, 0.90000, 1.10000, 0.90000
16535,'PHOENIX 3 1 ', 138.0000,1,  13,   1,   1,1.02764153, -95.389397, 1.10000, 0.90000, 1.10000, 0.90000
16536,'PHOENIX 3 2 ',  22.0000,1,  13,   1,   1,1.02477729, -96.219190, 1.10000, 0.90000, 1.10000, 0.90000
16537,'PHOENIX 3 3 ',  22.0000,1,  13,   1,   1,1.02740085, -95.456627, 1.10000, 0.90000, 1.10000, 0.90000
16539,'PHOENIX 3 5 ', 138.0000,1,  13,   1,   1,1.02769184, -95.382683, 1.10000, 0.90000, 1.10000, 0.90000
16540,'PHOENIX 3 7 ', 138.0000,1,  13,   1,   1,1.02764153, -95.389397, 1.10000, 0.90000, 1.10000, 0.90000
16541,'PIKESVILLE~1', 138.0000,1,  13,   1,   1,1.02912688, -97.649712, 1.10000, 0.90000, 1.10000, 0.90000
16542,'PIKESVILLE~2', 138.0000,1,  13,   1,   1,1.02896023, -97.662430, 1.10000, 0.90000, 1.10000, 0.90000
16543,'PIKESVILLE~3', 138.0000,1,  13,   1,   1,1.02818477, -97.555647, 1.10000, 0.90000, 1.10000, 0.90000
16544,'PIKESVILLE~4', 138.0000,1,  13,   1,   1,1.02807212, -97.569512, 1.10000, 0.90000, 1.10000, 0.90000
16545,'PIKESVILLE~5', 138.0000,1,  13,   1,   1,1.02839231, -98.171470, 1.10000, 0.90000, 1.10000, 0.90000
16546,'PIKESVILLE~6', 138.0000,1,  13,   1,   1,1.03647947, -95.764081, 1.10000, 0.90000, 1.10000, 0.90000
16547,'PIKESVILLE~7', 138.0000,1,  13,   1,   1,1.03636217, -95.777407, 1.10000, 0.90000, 1.10000, 0.90000
16548,'RANDALLSTO~1', 138.0000,1,  13,   1,   1,1.03727567, -99.600387, 1.10000, 0.90000, 1.10000, 0.90000
16549,'RANDALLSTO~2', 138.0000,1,  13,   1,   1,1.03430450,-100.150995, 1.10000, 0.90000, 1.10000, 0.90000
16550,'RANDALLSTO~3', 138.0000,1,  13,   1,   1,1.03255248, -99.035742, 1.10000, 0.90000, 1.10000, 0.90000
16551,'REISTERSTO~1', 138.0000,1,  13,   1,   1,1.03889954, -95.441266, 1.10000, 0.90000, 1.10000, 0.90000
16552,'REISTERSTO~2', 138.0000,1,  13,   1,   1,1.03876197, -95.033319, 1.10000, 0.90000, 1.10000, 0.90000
16553,'REISTERSTO~3', 138.0000,1,  13,   1,   1,1.03298509, -96.725082, 1.10000, 0.90000, 1.10000, 0.90000
16554,'REISTERSTO~4', 138.0000,1,  13,   1,   1,1.02456689, -98.584744, 1.10000, 0.90000, 1.10000, 0.90000
16555,'REISTERSTO~5', 138.0000,1,  13,   1,   1,1.02473629, -98.565715, 1.10000, 0.90000, 1.10000, 0.90000
16556,'SPARROWS P~1', 138.0000,1,  13,   1,   1,1.03877139, -92.983156, 1.10000, 0.90000, 1.10000, 0.90000
16557,'TOWSON 1 1  ', 138.0000,1,  13,   1,   1,1.01804042, -96.120269, 1.10000, 0.90000, 1.10000, 0.90000
16558,'TOWSON 1 2  ', 138.0000,1,  13,   1,   1,1.01790035, -96.133383, 1.10000, 0.90000, 1.10000, 0.90000
16559,'TOWSON 2 1  ', 138.0000,1,  13,   1,   1,1.01636052, -97.846845, 1.10000, 0.90000, 1.10000, 0.90000
16560,'TOWSON 2 2  ', 138.0000,1,  13,   1,   1,1.01658475, -97.824626, 1.10000, 0.90000, 1.10000, 0.90000
16561,'TOWSON 3 1  ', 138.0000,1,  13,   1,   1,1.01573825, -98.669705, 1.10000, 0.90000, 1.10000, 0.90000
16562,'WHITE HALL~1', 138.0000,1,  13,   1,   1,1.02917123, -94.419456, 1.10000, 0.90000, 1.10000, 0.90000
16563,'WHITE HALL~2', 138.0000,1,  13,   1,   1,1.02893853, -92.548688, 1.10000, 0.90000, 1.10000, 0.90000
16564,'WINDSOR MI~1', 138.0000,1,  13,   1,   1,1.03326094,-100.911086, 1.10000, 0.90000, 1.10000, 0.90000
16565,'WINDSOR MI~2', 138.0000,1,  13,   1,   1,1.03309476,-100.923995, 1.10000, 0.90000, 1.10000, 0.90000
16566,'WINDSOR MI~3', 138.0000,1,  13,   1,   1,1.04204535, -99.926310, 1.10000, 0.90000, 1.10000, 0.90000
16567,'WINDSOR MI~4', 138.0000,1,  13,   1,   1,1.04111397, -99.897500, 1.10000, 0.90000, 1.10000, 0.90000
16568,'WINDSOR MI~5', 138.0000,1,  13,   1,   1,1.03425205,-102.315742, 1.10000, 0.90000, 1.10000, 0.90000
16569,'WOODSTOCK~56', 138.0000,1,  13,   1,   1,1.02470636, -99.774570, 1.10000, 0.90000, 1.10000, 0.90000
16570,'WOODSTOCK~57', 138.0000,1,  13,   1,   1,1.02480841, -99.765110, 1.10000, 0.90000, 1.10000, 0.90000
16571,'BALTIMORE~21', 138.0000,1,  13,   1,   1,1.02624214, -97.882717, 1.10000, 0.90000, 1.10000, 0.90000
16572,'BALTIMORE~22', 138.0000,1,  13,   1,   1,1.02617013, -97.891412, 1.10000, 0.90000, 1.10000, 0.90000
16573,'BALTIMORE~23', 138.0000,1,  13,   1,   1,1.02909994, -98.361233, 1.10000, 0.90000, 1.10000, 0.90000
16574,'BALTIMORE~24', 138.0000,1,  13,   1,   1,1.02610731, -96.571020, 1.10000, 0.90000, 1.10000, 0.90000
16575,'BALTIMORE~25', 138.0000,1,  13,   1,   1,1.02595198, -96.592699, 1.10000, 0.90000, 1.10000, 0.90000
16576,'BALTIMORE~26', 138.0000,1,  13,   1,   1,1.03673017, -99.925101, 1.10000, 0.90000, 1.10000, 0.90000
16577,'BALTIMORE~27', 138.0000,1,  13,   1,   1,1.01798868, -98.300445, 1.10000, 0.90000, 1.10000, 0.90000
16578,'BALTIMORE~28', 138.0000,1,  13,   1,   1,1.01831722, -98.276628, 1.10000, 0.90000, 1.10000, 0.90000
16579,'BALTIMORE~29', 138.0000,1,  13,   1,   1,1.03281009, -99.835489, 1.10000, 0.90000, 1.10000, 0.90000
16580,'BALTIMORE~30', 138.0000,1,  13,   1,   1,1.03271747, -99.847598, 1.10000, 0.90000, 1.10000, 0.90000
16581,'BALTIMORE~31', 138.0000,1,  13,   1,   1,1.02188742, -99.290965, 1.10000, 0.90000, 1.10000, 0.90000
16582,'BALTIMORE~34', 138.0000,1,  13,   1,   1,1.02602327,-100.197625, 1.10000, 0.90000, 1.10000, 0.90000
16583,'BALTIMORE~35', 138.0000,1,  13,   1,   1,1.01662755, -98.685032, 1.10000, 0.90000, 1.10000, 0.90000
16584,'BALTIMORE~36', 138.0000,1,  13,   1,   1,1.01379275, -98.559643, 1.10000, 0.90000, 1.10000, 0.90000
16585,'BALTIMORE~37',  13.8000,1,  13,   1,   1,0.98853904,-102.423379, 1.10000, 0.90000, 1.10000, 0.90000
16586,'BALTIMORE~38',  13.8000,1,  13,   1,   1,1.01193917, -98.815243, 1.10000, 0.90000, 1.10000, 0.90000
16588,'BALTIMORE~40', 138.0000,1,  13,   1,   1,1.01426625, -98.519482, 1.10000, 0.90000, 1.10000, 0.90000
16589,'BALTIMORE~41', 138.0000,1,  13,   1,   1,1.01379275, -98.559643, 1.10000, 0.90000, 1.10000, 0.90000
16590,'BALTIMORE~42', 138.0000,1,  13,   1,   1,1.03946412, -99.767549, 1.10000, 0.90000, 1.10000, 0.90000
16591,'BALTIMORE~43', 138.0000,1,  13,   1,   1,1.01550043, -98.758422, 1.10000, 0.90000, 1.10000, 0.90000
16592,'BALTIMORE~44', 138.0000,1,  13,   1,   1,1.02263856, -98.985260, 1.10000, 0.90000, 1.10000, 0.90000
16593,'BALTIMORE~45', 138.0000,1,  13,   1,   1,1.03098869,-101.170108, 1.10000, 0.90000, 1.10000, 0.90000
16594,'BALTIMORE~46', 138.0000,1,  13,   1,   1,1.02663493, -98.250065, 1.10000, 0.90000, 1.10000, 0.90000
16595,'BALTIMORE~47', 138.0000,1,  13,   1,   1,1.02627778, -98.275289, 1.10000, 0.90000, 1.10000, 0.90000
16596,'BALTIMORE~48', 138.0000,1,  13,   1,   1,1.01566541, -98.660136, 1.10000, 0.90000, 1.10000, 0.90000
16597,'BALTIMORE~49', 138.0000,1,  13,   1,   1,1.01546884, -98.679049, 1.10000, 0.90000, 1.10000, 0.90000
16598,'BALTIMORE~50', 138.0000,1,  13,   1,   1,1.03528059,-101.084409, 1.10000, 0.90000, 1.10000, 0.90000
16599,'BALTIMORE~53', 138.0000,1,  13,   1,   1,1.02214396, -99.591098, 1.10000, 0.90000, 1.10000, 0.90000
16600,'BALTIMORE~54', 138.0000,1,  13,   1,   1,1.02190959, -99.621307, 1.10000, 0.90000, 1.10000, 0.90000
16601,'BALTIMORE~55', 138.0000,1,  13,   1,   1,1.03578782,-101.124659, 1.10000, 0.90000, 1.10000, 0.90000
16602,'BALTIMORE~56', 138.0000,1,  13,   1,   1,1.03740430,-101.173413, 1.10000, 0.90000, 1.10000, 0.90000
16603,'BALTIMORE~57', 138.0000,1,  13,   1,   1,1.03716660,-101.199682, 1.10000, 0.90000, 1.10000, 0.90000
16604,'BALTIMORE~58', 138.0000,1,  13,   1,   1,1.03646433,-101.457419, 1.10000, 0.90000, 1.10000, 0.90000
16605,'BALTIMORE~59', 138.0000,1,  13,   1,   1,1.01782060, -98.995505, 1.10000, 0.90000, 1.10000, 0.90000
16606,'BALTIMORE~60', 138.0000,1,  13,   1,   1,1.03923094, -99.613972, 1.10000, 0.90000, 1.10000, 0.90000
16607,'CHESAPEAK~43', 138.0000,1,  13,   1,   1,1.02565706,-102.796307, 1.10000, 0.90000, 1.10000, 0.90000
16608,'CHESAPEAK~44', 138.0000,1,  13,   1,   1,1.02160335,-102.242379, 1.10000, 0.90000, 1.10000, 0.90000
16609,'CHESAPEAK~45', 138.0000,1,  13,   1,   1,1.02154279,-102.249250, 1.10000, 0.90000, 1.10000, 0.90000
16610,'CHESAPEAK~46', 138.0000,1,  13,   1,   1,1.02705109, -99.491780, 1.10000, 0.90000, 1.10000, 0.90000
16611,'HUNTINGTOW~1', 138.0000,1,  13,   1,   1,1.03008342, -98.455818, 1.10000, 0.90000, 1.10000, 0.90000
16612,'HUNTINGTOW~2', 138.0000,1,  13,   1,   1,1.03001761, -98.463037, 1.10000, 0.90000, 1.10000, 0.90000
16613,'HUNTINGTOW~3', 138.0000,1,  13,   1,   1,1.03167510, -97.290007, 1.10000, 0.90000, 1.10000, 0.90000
16614,'HUNTINGTOW~4', 138.0000,1,  13,   1,   1,1.03185058, -97.278901, 1.10000, 0.90000, 1.10000, 0.90000
16615,'HUNTINGTOW~5', 138.0000,1,  13,   1,   1,1.02811491, -99.108948, 1.10000, 0.90000, 1.10000, 0.90000
16616,'LUSBY 1 1   ', 138.0000,1,  13,   1,   1,1.03919518, -93.505747, 1.10000, 0.90000, 1.10000, 0.90000
16617,'LUSBY 2 1   ', 138.0000,1,  13,   1,   1,1.03035486, -97.705289, 1.10000, 0.90000, 1.10000, 0.90000
16618,'PRINCE FRE~1', 138.0000,1,  13,   1,   1,1.02026331,-101.467911, 1.10000, 0.90000, 1.10000, 0.90000
16619,'PRINCE FRE~2', 138.0000,1,  13,   1,   1,1.03535926, -96.815035, 1.10000, 0.90000, 1.10000, 0.90000
16620,'SAINT LEON~1', 138.0000,1,  13,   1,   1,1.03832066, -94.031221, 1.10000, 0.90000, 1.10000, 0.90000
16621,'DENTON 1 1  ', 138.0000,1,  13,   1,   1,1.03418708, -96.159638, 1.10000, 0.90000, 1.10000, 0.90000
16622,'DENTON 2 1  ', 138.0000,1,  13,   1,   1,1.03420043, -96.703198, 1.10000, 0.90000, 1.10000, 0.90000
16623,'FEDERALSBU~1', 138.0000,1,  13,   1,   1,1.03621662, -98.415499, 1.10000, 0.90000, 1.10000, 0.90000
16624,'FEDERALSBU~2', 138.0000,1,  13,   1,   1,1.03721952, -98.226959, 1.10000, 0.90000, 1.10000, 0.90000
16625,'FEDERALSBU~3', 138.0000,1,  13,   1,   1,1.03526235, -97.377044, 1.10000, 0.90000, 1.10000, 0.90000
16626,'GREENSBOR~47', 138.0000,1,  13,   1,   1,1.03999066, -94.662993, 1.10000, 0.90000, 1.10000, 0.90000
16627,'GREENSBOR~54', 138.0000,1,  13,   1,   1,1.03427005, -96.326178, 1.10000, 0.90000, 1.10000, 0.90000
16628,'HENDERSON~23', 138.0000,1,  13,   1,   1,1.03937626, -92.728287, 1.10000, 0.90000, 1.10000, 0.90000
16629,'HENDERSON~24', 138.0000,1,  13,   1,   1,1.03933346, -92.731101, 1.10000, 0.90000, 1.10000, 0.90000
16630,'RIDGELY 1 1 ', 138.0000,1,  13,   1,   1,1.03596020, -95.520448, 1.10000, 0.90000, 1.10000, 0.90000
16631,'FINKSBURG ~1', 138.0000,1,  13,   1,   1,1.02422619, -96.536651, 1.10000, 0.90000, 1.10000, 0.90000
16632,'FINKSBURG ~2', 138.0000,1,  13,   1,   1,1.02833211, -99.670444, 1.10000, 0.90000, 1.10000, 0.90000
16633,'FINKSBURG ~3', 138.0000,1,  13,   1,   1,1.02828944, -99.676311, 1.10000, 0.90000, 1.10000, 0.90000
16634,'MOUNT AIRY~1', 138.0000,1,  13,   1,   1,1.03081930,-100.499212, 1.10000, 0.90000, 1.10000, 0.90000
16635,'MOUNT AIRY~2', 138.0000,1,  13,   1,   1,1.02148879, -97.788365, 1.10000, 0.90000, 1.10000, 0.90000
16636,'MOUNT AIRY~3', 345.0000,1,  13,   1,   1,1.03414011, -97.689095, 1.10000, 0.90000, 1.10000, 0.90000
16637,'MOUNT AIRY~4', 138.0000,1,  13,   1,   1,1.03137410, -99.222834, 1.10000, 0.90000, 1.10000, 0.90000
16638,'MOUNT AIRY~5',  13.8000,1,  13,   1,   1,1.02924395,-100.865297, 1.10000, 0.90000, 1.10000, 0.90000
16640,'MOUNT AIRY~7', 345.0000,1,  13,   1,   1,1.03398132, -97.712434, 1.10000, 0.90000, 1.10000, 0.90000
16641,'MOUNT AIRY~8', 138.0000,1,  13,   1,   1,1.02962089, -99.716698, 1.10000, 0.90000, 1.10000, 0.90000
16642,'NEW WINDSO~5', 138.0000,1,  13,   1,   1,1.02734971, -96.961632, 1.10000, 0.90000, 1.10000, 0.90000
16643,'NEW WINDSO~6', 138.0000,1,  13,   1,   1,1.02342689, -96.986234, 1.10000, 0.90000, 1.10000, 0.90000
16644,'NEW WINDSO~7', 138.0000,1,  13,   1,   1,1.03344774, -96.791430, 1.10000, 0.90000, 1.10000, 0.90000
16645,'SYKESVILLE~1', 138.0000,1,  13,   1,   1,1.02144134,-100.604390, 1.10000, 0.90000, 1.10000, 0.90000
16646,'SYKESVILLE~2', 138.0000,1,  13,   1,   1,1.01907670, -99.171642, 1.10000, 0.90000, 1.10000, 0.90000
16647,'SYKESVILLE~3', 138.0000,1,  13,   1,   1,1.02099550, -99.549208, 1.10000, 0.90000, 1.10000, 0.90000
16648,'TANEYTOWN ~1', 138.0000,1,  13,   1,   1,1.03546882, -94.131680, 1.10000, 0.90000, 1.10000, 0.90000
16649,'TANEYTOWN ~2', 138.0000,1,  13,   1,   1,1.03652024, -95.158387, 1.10000, 0.90000, 1.10000, 0.90000
16650,'TANEYTOWN ~3', 138.0000,1,  13,   1,   1,1.03441775, -94.814849, 1.10000, 0.90000, 1.10000, 0.90000
16651,'TANEYTOWN ~4', 138.0000,1,  13,   1,   1,1.03445959, -94.809637, 1.10000, 0.90000, 1.10000, 0.90000
16652,'UNION BRID~1', 138.0000,1,  13,   1,   1,1.02745986, -97.054440, 1.10000, 0.90000, 1.10000, 0.90000
16653,'UNION BRID~2', 138.0000,1,  13,   1,   1,1.02321136, -98.374928, 1.10000, 0.90000, 1.10000, 0.90000
16654,'WESTMINSTE~8', 138.0000,1,  13,   1,   1,1.02090847, -98.015127, 1.10000, 0.90000, 1.10000, 0.90000
16655,'WESTMINSTE~9',  24.0000,1,  13,   1,   1,1.02090847, -98.015127, 1.10000, 0.90000, 1.10000, 0.90000
16656,'WESTMINST~10',  24.0000,1,  13,   1,   1,1.02090847, -98.015127, 1.10000, 0.90000, 1.10000, 0.90000
16658,'WESTMINST~12', 138.0000,1,  13,   1,   1,1.02116632, -97.997649, 1.10000, 0.90000, 1.10000, 0.90000
16659,'WESTMINST~13', 138.0000,1,  13,   1,   1,1.02062333, -98.034648, 1.10000, 0.90000, 1.10000, 0.90000
16660,'WESTMINST~14', 138.0000,1,  13,   1,   1,1.02758682, -94.557364, 1.10000, 0.90000, 1.10000, 0.90000
16661,'WESTMINST~16', 138.0000,1,  13,   1,   1,1.02163768, -97.548249, 1.10000, 0.90000, 1.10000, 0.90000
16662,'WESTMINST~17', 138.0000,1,  13,   1,   1,1.02630329, -97.520205, 1.10000, 0.90000, 1.10000, 0.90000
16663,'WESTMINST~19', 345.0000,1,  13,   1,   1,1.03480804, -90.317278, 1.10000, 0.90000, 1.10000, 0.90000
16664,'WESTMINST~20', 138.0000,1,  13,   1,   1,1.03535163, -93.648444, 1.10000, 0.90000, 1.10000, 0.90000
16665,'WESTMINST~21', 345.0000,1,  13,   1,   1,1.03463435, -90.332612, 1.10000, 0.90000, 1.10000, 0.90000
16666,'WESTMINST~22', 138.0000,1,  13,   1,   1,1.03019679, -94.138701, 1.10000, 0.90000, 1.10000, 0.90000
16667,'WESTMINST~23', 138.0000,1,  13,   1,   1,1.03436530, -95.842915, 1.10000, 0.90000, 1.10000, 0.90000
16668,'WESTMINST~24', 138.0000,1,  13,   1,   1,1.03428972, -95.851029, 1.10000, 0.90000, 1.10000, 0.90000
16669,'WOODBINE 4 1', 138.0000,1,  13,   1,   1,1.02417839, -98.405117, 1.10000, 0.90000, 1.10000, 0.90000
16670,'WOODBINE 5 1', 138.0000,1,  13,   1,   1,1.02739036,-100.054581, 1.10000, 0.90000, 1.10000, 0.90000
16671,'CONOWINGO 1 ', 138.0000,1,  13,   1,   1,1.04006529, -86.797013, 1.10000, 0.90000, 1.10000, 0.90000
16672,'CONOWINGO 2 ', 138.0000,1,  13,   1,   1,1.04003477, -86.799314, 1.10000, 0.90000, 1.10000, 0.90000
16673,'EARLEVILLE~1', 138.0000,1,  13,   1,   1,1.03494453, -89.946590, 1.10000, 0.90000, 1.10000, 0.90000
16674,'EARLEVILLE~2', 138.0000,1,  13,   1,   1,1.03491628, -89.951030, 1.10000, 0.90000, 1.10000, 0.90000
16675,'EARLEVILLE~3', 138.0000,1,  13,   1,   1,1.03415418, -89.770146, 1.10000, 0.90000, 1.10000, 0.90000
16676,'EARLEVILLE~4', 138.0000,1,  13,   1,   1,1.03410923, -89.777045, 1.10000, 0.90000, 1.10000, 0.90000
16677,'ELKTON 1 1  ', 345.0000,1,  13,   1,   1,1.04015160, -86.130823, 1.10000, 0.90000, 1.10000, 0.90000
16678,'ELKTON 1 2  ', 138.0000,1,  13,   1,   1,1.03614891, -89.003758, 1.10000, 0.90000, 1.10000, 0.90000
16679,'ELKTON 1 3  ', 345.0000,1,  13,   1,   1,1.03992534, -86.147100, 1.10000, 0.90000, 1.10000, 0.90000
16680,'ELKTON 2 1  ', 138.0000,1,  13,   1,   1,1.03158998, -90.177253, 1.10000, 0.90000, 1.10000, 0.90000
16681,'ELKTON 2 2  ', 138.0000,1,  13,   1,   1,1.03140783, -90.194069, 1.10000, 0.90000, 1.10000, 0.90000
16682,'ELKTON 3 1  ', 138.0000,1,  13,   1,   1,1.03237236, -89.489132, 1.10000, 0.90000, 1.10000, 0.90000
16683,'ELKTON 4 1  ', 138.0000,1,  13,   1,   1,1.03429043, -89.283195, 1.10000, 0.90000, 1.10000, 0.90000
16684,'ELKTON 4 2  ', 138.0000,1,  13,   1,   1,1.03420568, -89.302340, 1.10000, 0.90000, 1.10000, 0.90000
16685,'NORTH EAST~4', 138.0000,1,  13,   1,   1,1.03298557, -89.519526, 1.10000, 0.90000, 1.10000, 0.90000
16686,'NORTH EAST~5', 138.0000,1,  13,   1,   1,1.03493071, -89.402737, 1.10000, 0.90000, 1.10000, 0.90000
16687,'NORTH EAST~6', 138.0000,1,  13,   1,   1,1.03596997, -88.842839, 1.10000, 0.90000, 1.10000, 0.90000
16688,'NORTH EAST~7', 138.0000,1,  13,   1,   1,1.03260255, -89.586680, 1.10000, 0.90000, 1.10000, 0.90000
16689,'NORTH EAST~8', 138.0000,1,  13,   1,   1,1.03256369, -89.593388, 1.10000, 0.90000, 1.10000, 0.90000
16690,'PERRYVILLE~1', 138.0000,1,  13,   1,   1,1.03409314, -89.228799, 1.10000, 0.90000, 1.10000, 0.90000
16691,'PORT DEPOS~1', 138.0000,1,  13,   1,   1,1.04118836, -87.782138, 1.10000, 0.90000, 1.10000, 0.90000
16692,'PORT DEPOS~2', 138.0000,1,  13,   1,   1,1.03546405, -87.767063, 1.10000, 0.90000, 1.10000, 0.90000
16693,'PORT DEPOS~3', 138.0000,1,  13,   1,   1,1.03542316, -87.770642, 1.10000, 0.90000, 1.10000, 0.90000
16694,'RISING SUN~1', 138.0000,1,  13,   1,   1,1.03222275, -89.351394, 1.10000, 0.90000, 1.10000, 0.90000
16695,'RISING SUN~2', 138.0000,1,  13,   1,   1,1.03279889, -88.802677, 1.10000, 0.90000, 1.10000, 0.90000
16696,'RISING SUN~3', 138.0000,1,  13,   1,   1,1.03404236, -89.565596, 1.10000, 0.90000, 1.10000, 0.90000
16697,'BRANDYWINE~1', 138.0000,1,  13,   1,   1,1.03413856,-101.493394, 1.10000, 0.90000, 1.10000, 0.90000
16698,'BRANDYWINE~2', 138.0000,1,  13,   1,   1,1.03322613,-101.989218, 1.10000, 0.90000, 1.10000, 0.90000
16699,'BRANDYWINE~3', 138.0000,1,  13,   1,   1,1.03317058,-101.995570, 1.10000, 0.90000, 1.10000, 0.90000
16700,'BRANDYWINE~4', 138.0000,1,  13,   1,   1,1.03228736,-102.082662, 1.10000, 0.90000, 1.10000, 0.90000
16701,'BRANDYWINE~5', 138.0000,1,  13,   1,   1,1.03221476,-102.089492, 1.10000, 0.90000, 1.10000, 0.90000
16702,'BRYANS ROA~1', 138.0000,1,  13,   1,   1,1.02990067,-103.209547, 1.10000, 0.90000, 1.10000, 0.90000
16703,'BRYANS ROA~2', 138.0000,1,  13,   1,   1,1.02986336,-103.212252, 1.10000, 0.90000, 1.10000, 0.90000
16704,'BRYANS ROA~3', 138.0000,1,  13,   1,   1,1.03274584,-101.359939, 1.10000, 0.90000, 1.10000, 0.90000
16705,'CHARLOTT~126', 138.0000,1,  13,   1,   1,1.02646875, -98.713118, 1.10000, 0.90000, 1.10000, 0.90000
16706,'CHARLOTT~127', 138.0000,1,  13,   1,   1,1.02912080, -98.197718, 1.10000, 0.90000, 1.10000, 0.90000
16707,'CHARLOTT~128', 138.0000,1,  13,   1,   1,1.03211665, -97.379325, 1.10000, 0.90000, 1.10000, 0.90000
16708,'HUGHESVILL~2', 138.0000,1,  13,   1,   1,1.03233004,-100.938783, 1.10000, 0.90000, 1.10000, 0.90000
16709,'HUGHESVILL~3', 138.0000,1,  13,   1,   1,1.03409278, -98.016001, 1.10000, 0.90000, 1.10000, 0.90000
16710,'INDIAN HEA~1', 138.0000,1,  13,   1,   1,1.03522551,-100.483796, 1.10000, 0.90000, 1.10000, 0.90000
16711,'INDIAN HEA~2', 138.0000,1,  13,   1,   1,1.04020822,-100.005881, 1.10000, 0.90000, 1.10000, 0.90000
16712,'INDIAN HEA~3', 138.0000,1,  13,   1,   1,1.03967404, -99.991886, 1.10000, 0.90000, 1.10000, 0.90000
16713,'LA PLATA 1 1', 138.0000,1,  13,   1,   1,1.03263497,-100.180522, 1.10000, 0.90000, 1.10000, 0.90000
16714,'LA PLATA 2 1', 138.0000,1,  13,   1,   1,1.03245270,-100.067599, 1.10000, 0.90000, 1.10000, 0.90000
16715,'LA PLATA 2 2', 138.0000,1,  13,   1,   1,1.03239822,-100.075201, 1.10000, 0.90000, 1.10000, 0.90000
16716,'LA PLATA 3 1', 138.0000,1,  13,   1,   1,1.03263700, -99.639619, 1.10000, 0.90000, 1.10000, 0.90000
16717,'LA PLATA 4 1', 138.0000,1,  13,   1,   1,1.03218186,-100.260183, 1.10000, 0.90000, 1.10000, 0.90000
16718,'LA PLATA 4 2', 138.0000,1,  13,   1,   1,1.03210354,-100.268126, 1.10000, 0.90000, 1.10000, 0.90000
16719,'MECHANICSV~1', 138.0000,1,  13,   1,   1,1.02188373,-100.148530, 1.10000, 0.90000, 1.10000, 0.90000
16720,'MECHANICS~10', 138.0000,1,  13,   1,   1,1.02231848, -99.934226, 1.10000, 0.90000, 1.10000, 0.90000
16721,'MECHANICS~11', 138.0000,1,  13,   1,   1,1.02337468, -99.550526, 1.10000, 0.90000, 1.10000, 0.90000
16722,'MECHANICS~12', 138.0000,1,  13,   1,   1,1.03176749, -99.830755, 1.10000, 0.90000, 1.10000, 0.90000
16723,'MECHANICS~13', 138.0000,1,  13,   1,   1,1.03185558, -99.818659, 1.10000, 0.90000, 1.10000, 0.90000
16724,'NANJEMOY 1  ', 138.0000,1,  13,   1,   1,1.03639770,-100.125574, 1.10000, 0.90000, 1.10000, 0.90000
16725,'NANJEMOY 2  ', 138.0000,1,  13,   1,   1,1.03637540,-100.129508, 1.10000, 0.90000, 1.10000, 0.90000
16726,'NEWBURG 4 1 ', 138.0000,1,  13,   1,   1,1.03361154, -97.069644, 1.10000, 0.90000, 1.10000, 0.90000
16727,'NEWBURG 4 2 ', 138.0000,1,  13,   1,   1,1.03359354, -97.071318, 1.10000, 0.90000, 1.10000, 0.90000
16728,'WALDORF 1 1 ', 138.0000,1,  13,   1,   1,1.03091359,-101.338711, 1.10000, 0.90000, 1.10000, 0.90000
16729,'WALDORF 2 1 ', 138.0000,1,  13,   1,   1,1.03312492,-101.358935, 1.10000, 0.90000, 1.10000, 0.90000
16730,'WALDORF 3 1 ', 138.0000,1,  13,   1,   1,1.03221083,-100.467103, 1.10000, 0.90000, 1.10000, 0.90000
16731,'WALDORF 4 1 ', 138.0000,1,  13,   1,   1,1.03102875,-101.787242, 1.10000, 0.90000, 1.10000, 0.90000
16732,'WALDORF 4 2 ', 138.0000,1,  13,   1,   1,1.03094900,-101.797133, 1.10000, 0.90000, 1.10000, 0.90000
16733,'WALDORF 5 1 ', 138.0000,1,  13,   1,   1,1.03162479,-100.174976, 1.10000, 0.90000, 1.10000, 0.90000
16734,'WALDORF 6 1 ', 138.0000,1,  13,   1,   1,1.03092873,-100.293152, 1.10000, 0.90000, 1.10000, 0.90000
16735,'WALDORF 6 2 ', 138.0000,1,  13,   1,   1,1.03068018,-100.317434, 1.10000, 0.90000, 1.10000, 0.90000
16736,'WALDORF 7 1 ', 138.0000,1,  13,   1,   1,1.03160274,-100.330240, 1.10000, 0.90000, 1.10000, 0.90000
16737,'WALDORF 8 1 ', 345.0000,1,  13,   1,   1,1.03791106, -96.691136, 1.10000, 0.90000, 1.10000, 0.90000
16738,'WALDORF 8 2 ', 138.0000,1,  13,   1,   1,1.03363359, -99.764858, 1.10000, 0.90000, 1.10000, 0.90000
16739,'WALDORF 8 3 ',  13.8000,1,  13,   1,   1,1.03274345,-101.032145, 1.10000, 0.90000, 1.10000, 0.90000
16741,'WALDORF 8 5 ', 345.0000,1,  13,   1,   1,1.03847671, -96.585616, 1.10000, 0.90000, 1.10000, 0.90000
16742,'WALDORF 8 7 ', 345.0000,1,  13,   1,   1,1.03779399, -96.711906, 1.10000, 0.90000, 1.10000, 0.90000
16743,'WALDORF 9 1 ', 138.0000,1,  13,   1,   1,1.03000939,-101.757852, 1.10000, 0.90000, 1.10000, 0.90000
16744,'WALDORF 10 1', 138.0000,1,  13,   1,   1,1.03100848,-101.194785, 1.10000, 0.90000, 1.10000, 0.90000
16745,'WALDORF 10 2', 138.0000,1,  13,   1,   1,1.03111386,-101.172587, 1.10000, 0.90000, 1.10000, 0.90000
16746,'WASHINGTON~3', 138.0000,1,  13,   1,   1,1.02725279,-106.989586, 1.10000, 0.90000, 1.10000, 0.90000
16747,'WASHINGTON~4', 138.0000,1,  13,   1,   1,1.02709150,-107.003192, 1.10000, 0.90000, 1.10000, 0.90000
16748,'WASHINGTON~5', 138.0000,1,  13,   1,   1,1.02795017,-104.966586, 1.10000, 0.90000, 1.10000, 0.90000
16749,'WASHINGTON~6', 138.0000,1,  13,   1,   1,1.02804589,-104.950037, 1.10000, 0.90000, 1.10000, 0.90000
16750,'WASHINGTON~7', 138.0000,1,  13,   1,   1,1.02270460,-107.942950, 1.10000, 0.90000, 1.10000, 0.90000
16751,'WASHINGTON~8', 138.0000,1,  13,   1,   1,1.02876282,-105.633957, 1.10000, 0.90000, 1.10000, 0.90000
16752,'WASHINGTON~9', 138.0000,1,  13,   1,   1,1.02856863,-104.577006, 1.10000, 0.90000, 1.10000, 0.90000
16753,'WASHINGTO~10', 138.0000,1,  13,   1,   1,1.02546132,-107.002222, 1.10000, 0.90000, 1.10000, 0.90000
16754,'WASHINGTO~11', 138.0000,1,  13,   1,   1,1.02050078,-105.766722, 1.10000, 0.90000, 1.10000, 0.90000
16755,'WASHINGTO~12', 138.0000,1,  13,   1,   1,1.02926719,-104.882363, 1.10000, 0.90000, 1.10000, 0.90000
16756,'WASHINGTO~13', 138.0000,1,  13,   1,   1,1.02744162,-105.541442, 1.10000, 0.90000, 1.10000, 0.90000
16757,'WASHINGTO~14', 138.0000,1,  13,   1,   1,1.02725673,-105.549468, 1.10000, 0.90000, 1.10000, 0.90000
16758,'WASHINGTO~15', 138.0000,1,  13,   1,   1,1.03897858,-106.627196, 1.10000, 0.90000, 1.10000, 0.90000
16759,'WASHINGTON~3', 138.0000,1,  13,   1,   1,1.02957749,-107.328787, 1.10000, 0.90000, 1.10000, 0.90000
16760,'WASHINGTON~4', 138.0000,1,  13,   1,   1,1.02973604,-108.762532, 1.10000, 0.90000, 1.10000, 0.90000
16761,'WASHINGTON~5', 138.0000,1,  13,   1,   1,1.02982211,-108.750115, 1.10000, 0.90000, 1.10000, 0.90000
16762,'WASHINGTON~6', 138.0000,1,  13,   1,   1,1.02702606,-106.955380, 1.10000, 0.90000, 1.10000, 0.90000
16763,'WASHINGTON~7', 138.0000,1,  13,   1,   1,1.02601182,-107.359147, 1.10000, 0.90000, 1.10000, 0.90000
16764,'WASHINGTON~8', 138.0000,1,  13,   1,   1,1.02673101,-107.378879, 1.10000, 0.90000, 1.10000, 0.90000
16765,'WASHINGTON~9', 138.0000,1,  13,   1,   1,1.02735519,-107.160778, 1.10000, 0.90000, 1.10000, 0.90000
16766,'WASHINGTO~10', 138.0000,1,  13,   1,   1,1.02724171,-107.185667, 1.10000, 0.90000, 1.10000, 0.90000
16767,'WASHINGTO~11', 138.0000,1,  13,   1,   1,1.02759337,-105.121693, 1.10000, 0.90000, 1.10000, 0.90000
16768,'WASHINGTO~12', 138.0000,1,  13,   1,   1,1.02457047,-106.188056, 1.10000, 0.90000, 1.10000, 0.90000
16769,'WASHINGTO~13', 138.0000,1,  13,   1,   1,1.02769589,-106.692452, 1.10000, 0.90000, 1.10000, 0.90000
16770,'WASHINGTO~14', 138.0000,1,  13,   1,   1,1.03018260,-106.663656, 1.10000, 0.90000, 1.10000, 0.90000
16771,'WASHINGTON~3', 138.0000,1,  13,   1,   1,1.02884030,-106.286329, 1.10000, 0.90000, 1.10000, 0.90000
16772,'WASHINGTON~4', 138.0000,1,  13,   1,   1,1.03216660,-108.580084, 1.10000, 0.90000, 1.10000, 0.90000
16773,'WASHINGTON~5', 138.0000,1,  13,   1,   1,1.03182876,-108.622520, 1.10000, 0.90000, 1.10000, 0.90000
16774,'WASHINGTON~6', 138.0000,1,  13,   1,   1,1.02276099,-107.997428, 1.10000, 0.90000, 1.10000, 0.90000
16775,'WASHINGTON~7', 138.0000,1,  13,   1,   1,1.02182877,-108.413544, 1.10000, 0.90000, 1.10000, 0.90000
16776,'WASHINGTON~8', 138.0000,1,  13,   1,   1,1.02238536,-108.367863, 1.10000, 0.90000, 1.10000, 0.90000
16777,'WASHINGTON~9', 138.0000,1,  13,   1,   1,1.03228521,-105.266459, 1.10000, 0.90000, 1.10000, 0.90000
16778,'WASHINGTO~10', 138.0000,1,  13,   1,   1,1.03215539,-105.279074, 1.10000, 0.90000, 1.10000, 0.90000
16779,'WASHINGTO~11', 138.0000,1,  13,   1,   1,1.03411627,-104.740971, 1.10000, 0.90000, 1.10000, 0.90000
16780,'WASHINGTO~12', 138.0000,1,  13,   1,   1,1.02796900,-106.893970, 1.10000, 0.90000, 1.10000, 0.90000
16781,'WASHINGTO~13', 138.0000,1,  13,   1,   1,1.02766275,-106.924569, 1.10000, 0.90000, 1.10000, 0.90000
16782,'WASHINGTO~14', 138.0000,1,  13,   1,   1,1.02786434,-104.797928, 1.10000, 0.90000, 1.10000, 0.90000
16783,'WASHINGTO~15', 138.0000,1,  13,   1,   1,1.02173030,-105.836855, 1.10000, 0.90000, 1.10000, 0.90000
16784,'WASHINGTO~16', 138.0000,1,  13,   1,   1,1.02594662,-106.095630, 1.10000, 0.90000, 1.10000, 0.90000
16785,'WASHINGTO~18', 138.0000,1,  13,   1,   1,1.03122079,-105.902800, 1.10000, 0.90000, 1.10000, 0.90000
16786,'WASHINGTO~19', 138.0000,1,  13,   1,   1,1.03137136,-105.881613, 1.10000, 0.90000, 1.10000, 0.90000
16787,'WASHINGTO~20', 138.0000,1,  13,   1,   1,1.03060484,-106.771559, 1.10000, 0.90000, 1.10000, 0.90000
16788,'WASHINGTO~21', 138.0000,1,  13,   1,   1,1.03504491,-103.827522, 1.10000, 0.90000, 1.10000, 0.90000
16789,'WASHINGTO~22', 138.0000,1,  13,   1,   1,1.03488672,-103.842890, 1.10000, 0.90000, 1.10000, 0.90000
16790,'WASHINGTO~23', 138.0000,1,  13,   1,   1,1.02617991,-105.229412, 1.10000, 0.90000, 1.10000, 0.90000
16791,'WASHINGTO~24', 138.0000,1,  13,   1,   1,1.02604306,-105.248284, 1.10000, 0.90000, 1.10000, 0.90000
16792,'WASHINGTO~25', 138.0000,1,  13,   1,   1,1.03696859,-105.197870, 1.10000, 0.90000, 1.10000, 0.90000
16793,'WASHINGTO~26', 138.0000,1,  13,   1,   1,1.02678394,-106.207570, 1.10000, 0.90000, 1.10000, 0.90000
16794,'WASHINGTO~27', 138.0000,1,  13,   1,   1,1.02596128,-105.003845, 1.10000, 0.90000, 1.10000, 0.90000
16795,'WASHINGTO~28', 138.0000,1,  13,   1,   1,1.03411174,-104.167365, 1.10000, 0.90000, 1.10000, 0.90000
16796,'WASHINGTO~29', 138.0000,1,  13,   1,   1,1.02556086,-104.507980, 1.10000, 0.90000, 1.10000, 0.90000
16797,'WASHINGTO~30', 138.0000,1,  13,   1,   1,1.03049648,-106.314661, 1.10000, 0.90000, 1.10000, 0.90000
16798,'WASHINGTO~36', 138.0000,1,  13,   1,   1,1.02762926,-107.165832, 1.10000, 0.90000, 1.10000, 0.90000
16799,'WASHINGTO~37', 138.0000,1,  13,   1,   1,1.02626956,-107.412279, 1.10000, 0.90000, 1.10000, 0.90000
16800,'CAMBRIDGE ~3', 138.0000,1,  13,   1,   1,1.03551984, -96.388094, 1.10000, 0.90000, 1.10000, 0.90000
16801,'CAMBRIDGE ~4', 138.0000,1,  13,   1,   1,1.03545618, -96.397581, 1.10000, 0.90000, 1.10000, 0.90000
16802,'CAMBRIDGE ~5', 138.0000,1,  13,   1,   1,1.03658402, -97.236506, 1.10000, 0.90000, 1.10000, 0.90000
16803,'CAMBRIDGE ~6', 138.0000,1,  13,   1,   1,1.03649867, -97.244340, 1.10000, 0.90000, 1.10000, 0.90000
16804,'CAMBRIDGE ~7', 138.0000,1,  13,   1,   1,1.03712332, -97.538906, 1.10000, 0.90000, 1.10000, 0.90000
16805,'CAMBRIDGE ~8', 138.0000,1,  13,   1,   1,1.03662133, -97.425736, 1.10000, 0.90000, 1.10000, 0.90000
16806,'EAST NEW M~1', 138.0000,1,  13,   1,   1,1.04307318, -98.000381, 1.10000, 0.90000, 1.10000, 0.90000
16807,'HURLOCK 1 1 ', 138.0000,1,  13,   1,   1,1.03928733, -97.916397, 1.10000, 0.90000, 1.10000, 0.90000
16808,'HURLOCK 2 1 ', 138.0000,1,  13,   1,   1,1.03623021, -97.870054, 1.10000, 0.90000, 1.10000, 0.90000
16809,'HURLOCK 2 2 ', 138.0000,1,  13,   1,   1,1.03619266, -97.872779, 1.10000, 0.90000, 1.10000, 0.90000
16810,'HURLOCK 3 1 ', 138.0000,1,  13,   1,   1,1.04235506, -97.891979, 1.10000, 0.90000, 1.10000, 0.90000
16811,'ADAMSTOWN 1 ', 138.0000,1,  13,   1,   1,1.04077494,-101.074765, 1.10000, 0.90000, 1.10000, 0.90000
16812,'CLARKSBURG~1', 138.0000,1,  13,   1,   1,1.02158701,-100.215882, 1.10000, 0.90000, 1.10000, 0.90000
16813,'EMMITSBURG~1', 138.0000,1,  13,   1,   1,1.03237820, -94.421887, 1.10000, 0.90000, 1.10000, 0.90000
16814,'EMMITSBURG~2', 138.0000,1,  13,   1,   1,1.02596533, -96.201131, 1.10000, 0.90000, 1.10000, 0.90000
16815,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.02666736,-100.139487, 1.10000, 0.90000, 1.10000, 0.90000
16816,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.02429092,-100.520905, 1.10000, 0.90000, 1.10000, 0.90000
16817,'FREDERICK ~2', 138.0000,1,  13,   1,   1,1.02420890,-100.534593, 1.10000, 0.90000, 1.10000, 0.90000
16818,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.02410650,-100.540159, 1.10000, 0.90000, 1.10000, 0.90000
16819,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.02123177, -99.176690, 1.10000, 0.90000, 1.10000, 0.90000
16820,'FREDERICK ~2', 138.0000,1,  13,   1,   1,1.02111053, -99.197706, 1.10000, 0.90000, 1.10000, 0.90000
16821,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.03740311, -99.234193, 1.10000, 0.90000, 1.10000, 0.90000
16822,'FREDERICK ~1', 345.0000,1,  13,   1,   1,1.03368151, -95.507703, 1.10000, 0.90000, 1.10000, 0.90000
16823,'FREDERICK ~2', 138.0000,1,  13,   1,   1,1.03085828, -98.779651, 1.10000, 0.90000, 1.10000, 0.90000
16824,'FREDERICK ~3', 345.0000,1,  13,   1,   1,1.03421330, -95.409458, 1.10000, 0.90000, 1.10000, 0.90000
16825,'FREDERICK ~1', 138.0000,1,  13,   1,   1,1.03323495, -99.407304, 1.10000, 0.90000, 1.10000, 0.90000
16826,'FREDERICK ~2', 138.0000,1,  13,   1,   1,1.03343916, -99.390850, 1.10000, 0.90000, 1.10000, 0.90000
16827,'FREDERICK ~3', 138.0000,1,  13,   1,   1,1.02285409,-101.074738, 1.10000, 0.90000, 1.10000, 0.90000
16828,'FREDERICK ~4', 138.0000,1,  13,   1,   1,1.02154112, -99.011857, 1.10000, 0.90000, 1.10000, 0.90000
16829,'FREDERICK ~5', 138.0000,1,  13,   1,   1,1.02139425, -99.030824, 1.10000, 0.90000, 1.10000, 0.90000
16830,'FREDERICK ~2', 138.0000,1,  13,   1,   1,1.03186131, -99.076491, 1.10000, 0.90000, 1.10000, 0.90000
16831,'FREDERICK ~3', 138.0000,1,  13,   1,   1,1.02448237,-101.386693, 1.10000, 0.90000, 1.10000, 0.90000
16832,'FREDERICK ~4', 138.0000,1,  13,   1,   1,1.02845776, -99.163917, 1.10000, 0.90000, 1.10000, 0.90000
16833,'FREDERICK ~5', 138.0000,1,  13,   1,   1,1.01983082,-100.495524, 1.10000, 0.90000, 1.10000, 0.90000
16834,'FREDERICK ~6', 138.0000,1,  13,   1,   1,1.01951754,-100.528698, 1.10000, 0.90000, 1.10000, 0.90000
16835,'FREDERICK ~7', 138.0000,1,  13,   1,   1,1.02242696,-100.773929, 1.10000, 0.90000, 1.10000, 0.90000
16836,'JEFFERSON~30', 138.0000,1,  13,   1,   1,1.03163528,-101.153988, 1.10000, 0.90000, 1.10000, 0.90000
16837,'KNOXVILLE~17', 138.0000,1,  13,   1,   1,1.03311980, -95.962088, 1.10000, 0.90000, 1.10000, 0.90000
16838,'KNOXVILLE~34', 138.0000,1,  13,   1,   1,1.02326000, -98.387120, 1.10000, 0.90000, 1.10000, 0.90000
16839,'MIDDLETOW~63', 138.0000,1,  13,   1,   1,1.03743303, -97.091795, 1.10000, 0.90000, 1.10000, 0.90000
16840,'MIDDLETOW~64', 138.0000,1,  13,   1,   1,1.03561842, -97.154769, 1.10000, 0.90000, 1.10000, 0.90000
16841,'MIDDLETOW~65', 138.0000,1,  13,   1,   1,1.03645980, -97.195238, 1.10000, 0.90000, 1.10000, 0.90000
16842,'NEW MARKET~1', 138.0000,1,  13,   1,   1,1.02207315, -98.886113, 1.10000, 0.90000, 1.10000, 0.90000
16843,'NEW MARKET~2', 138.0000,1,  13,   1,   1,1.02023101,-101.001149, 1.10000, 0.90000, 1.10000, 0.90000
16844,'SMITHSBURG~1', 138.0000,1,  13,   1,   1,1.03220022, -97.627070, 1.10000, 0.90000, 1.10000, 0.90000
16845,'SMITHSBURG~2', 138.0000,1,  13,   1,   1,1.03211594, -97.634002, 1.10000, 0.90000, 1.10000, 0.90000
16846,'SMITHSBURG~3', 138.0000,1,  13,   1,   1,1.03389239, -98.365406, 1.10000, 0.90000, 1.10000, 0.90000
16847,'THURMONT 1 1', 138.0000,1,  13,   1,   1,1.02262068, -97.945746, 1.10000, 0.90000, 1.10000, 0.90000
16848,'THURMONT 2 1', 138.0000,1,  13,   1,   1,1.02263701, -97.331610, 1.10000, 0.90000, 1.10000, 0.90000
16849,'WALKERSVIL~1', 138.0000,1,  13,   1,   1,1.02315545, -97.783406, 1.10000, 0.90000, 1.10000, 0.90000
16850,'WALKERSVIL~2', 138.0000,1,  13,   1,   1,1.02482045,-100.417912, 1.10000, 0.90000, 1.10000, 0.90000
16851,'ACCIDENT 1  ', 138.0000,1,  13,   1,   1,1.04114020, -74.105401, 1.10000, 0.90000, 1.10000, 0.90000
16852,'FRIENDSVIL~1', 138.0000,1,  13,   1,   1,1.04289556, -73.785420, 1.10000, 0.90000, 1.10000, 0.90000
16853,'FRIENDSVIL~2', 138.0000,1,  13,   1,   1,1.04286027, -73.790324, 1.10000, 0.90000, 1.10000, 0.90000
16854,'GRANTSVILL~1', 138.0000,1,  13,   1,   1,1.03844023, -74.881338, 1.10000, 0.90000, 1.10000, 0.90000
16855,'OAKLAND 7 1 ', 138.0000,1,  13,   1,   1,1.03864992, -73.903733, 1.10000, 0.90000, 1.10000, 0.90000
16856,'OAKLAND 8 1 ', 138.0000,1,  13,   1,   1,1.03795743, -73.476744, 1.10000, 0.90000, 1.10000, 0.90000
16857,'OAKLAND 9 1 ', 138.0000,1,  13,   1,   1,1.03900409, -73.117803, 1.10000, 0.90000, 1.10000, 0.90000
16858,'SWANTON 5 1 ', 138.0000,1,  13,   1,   1,1.03992915, -74.704572, 1.10000, 0.90000, 1.10000, 0.90000
16859,'SWANTON 6 1 ', 138.0000,1,  13,   1,   1,1.04119432, -74.308012, 1.10000, 0.90000, 1.10000, 0.90000
16860,'ABERDEEN 1 1', 138.0000,1,  13,   1,   1,1.03799963, -92.396852, 1.10000, 0.90000, 1.10000, 0.90000
16861,'ABERDEEN 2 1', 138.0000,1,  13,   1,   1,1.03802252, -92.066667, 1.10000, 0.90000, 1.10000, 0.90000
16862,'ABERDEEN 3 1', 138.0000,1,  13,   1,   1,1.03927469, -91.178873, 1.10000, 0.90000, 1.10000, 0.90000
16863,'ABERDEEN 4 1', 138.0000,1,  13,   1,   1,1.03914988, -90.966174, 1.10000, 0.90000, 1.10000, 0.90000
16864,'ABINGDON 1 1', 138.0000,1,  13,   1,   1,1.03899443, -91.254510, 1.10000, 0.90000, 1.10000, 0.90000
16865,'ABINGDON 2 1', 138.0000,1,  13,   1,   1,1.03812468, -91.661890, 1.10000, 0.90000, 1.10000, 0.90000
16866,'ABINGDON 2 2', 138.0000,1,  13,   1,   1,1.03804123, -91.673952, 1.10000, 0.90000, 1.10000, 0.90000
16867,'ABINGDON 3 1', 138.0000,1,  13,   1,   1,1.03865564, -91.373103, 1.10000, 0.90000, 1.10000, 0.90000
16868,'ABINGDON 4 1', 138.0000,1,  13,   1,   1,1.03308809, -92.757206, 1.10000, 0.90000, 1.10000, 0.90000
16869,'ABINGDON 4 2', 138.0000,1,  13,   1,   1,1.03291953, -92.776392, 1.10000, 0.90000, 1.10000, 0.90000
16870,'BEL AIR 1 1 ', 138.0000,1,  13,   1,   1,1.03290248, -93.041595, 1.10000, 0.90000, 1.10000, 0.90000
16871,'BEL AIR 1 2 ', 138.0000,1,  13,   1,   1,1.03282857, -93.056977, 1.10000, 0.90000, 1.10000, 0.90000
16872,'BEL AIR 2 1 ', 138.0000,1,  13,   1,   1,1.03429842, -92.226979, 1.10000, 0.90000, 1.10000, 0.90000
16873,'BEL AIR 3 1 ', 345.0000,1,  13,   1,   1,1.04157066, -87.017348, 1.10000, 0.90000, 1.10000, 0.90000
16874,'BEL AIR 3 2 ', 138.0000,1,  13,   1,   1,1.03503823, -91.587789, 1.10000, 0.90000, 1.10000, 0.90000
16875,'BEL AIR 3 3 ', 345.0000,1,  13,   1,   1,1.04149508, -87.032415, 1.10000, 0.90000, 1.10000, 0.90000
16876,'BEL AIR 4 1 ', 138.0000,1,  13,   1,   1,1.03346121, -91.472940, 1.10000, 0.90000, 1.10000, 0.90000
16877,'BEL AIR 5 1 ', 138.0000,1,  13,   1,   1,1.03666806, -92.387372, 1.10000, 0.90000, 1.10000, 0.90000
16878,'BEL AIR 6 1 ', 138.0000,1,  13,   1,   1,1.03737867, -92.129369, 1.10000, 0.90000, 1.10000, 0.90000
16879,'BEL AIR 7 1 ', 138.0000,1,  13,   1,   1,1.03992784, -90.784942, 1.10000, 0.90000, 1.10000, 0.90000
16880,'BEL AIR 7 2 ', 138.0000,1,  13,   1,   1,1.04004741, -90.772886, 1.10000, 0.90000, 1.10000, 0.90000
16881,'EDGEWOOD 1 1', 138.0000,1,  13,   1,   1,1.03383493, -92.197944, 1.10000, 0.90000, 1.10000, 0.90000
16882,'EDGEWOOD 2 1', 138.0000,1,  13,   1,   1,1.03517735, -92.878852, 1.10000, 0.90000, 1.10000, 0.90000
16883,'EDGEWOOD 3 1', 138.0000,1,  13,   1,   1,1.03789949, -91.839133, 1.10000, 0.90000, 1.10000, 0.90000
16884,'EDGEWOOD 3 2', 138.0000,1,  13,   1,   1,1.03783917, -91.849399, 1.10000, 0.90000, 1.10000, 0.90000
16885,'EDGEWOOD 4 1', 138.0000,1,  13,   1,   1,1.03517830, -93.282161, 1.10000, 0.90000, 1.10000, 0.90000
16886,'FALLSTON 1 1', 138.0000,1,  13,   1,   1,1.03422689, -94.056363, 1.10000, 0.90000, 1.10000, 0.90000
16887,'FALLSTON 2 1', 138.0000,1,  13,   1,   1,1.02796388, -94.444516, 1.10000, 0.90000, 1.10000, 0.90000
16888,'FALLSTON 3 1', 138.0000,1,  13,   1,   1,1.02927816, -92.688174, 1.10000, 0.90000, 1.10000, 0.90000
16889,'FOREST HIL~1', 138.0000,1,  13,   1,   1,1.03357780, -90.913622, 1.10000, 0.90000, 1.10000, 0.90000
16890,'FOREST HIL~2', 138.0000,1,  13,   1,   1,1.03164744, -92.227218, 1.10000, 0.90000, 1.10000, 0.90000
16891,'FOREST HIL~3', 138.0000,1,  13,   1,   1,1.03159523, -92.234540, 1.10000, 0.90000, 1.10000, 0.90000
16892,'FOREST HIL~4', 138.0000,1,  13,   1,   1,1.03858006, -92.365987, 1.10000, 0.90000, 1.10000, 0.90000
16893,'FOREST HIL~5', 138.0000,1,  13,   1,   1,1.03281283, -92.767691, 1.10000, 0.90000, 1.10000, 0.90000
16894,'FOREST HIL~6', 138.0000,1,  13,   1,   1,1.03272212, -92.775067, 1.10000, 0.90000, 1.10000, 0.90000
16895,'HAVRE DE G~1', 138.0000,1,  13,   1,   1,1.03958428, -90.851973, 1.10000, 0.90000, 1.10000, 0.90000
16896,'HAVRE DE G~2', 138.0000,1,  13,   1,   1,1.03951085, -90.860490, 1.10000, 0.90000, 1.10000, 0.90000
16897,'HAVRE DE G~3', 138.0000,1,  13,   1,   1,1.03634512, -92.328353, 1.10000, 0.90000, 1.10000, 0.90000
16898,'HAVRE DE G~4',  13.8000,1,  13,   1,   1,1.03634512, -92.328353, 1.10000, 0.90000, 1.10000, 0.90000
16899,'HAVRE DE G~5',  13.8000,1,  13,   1,   1,1.03634512, -92.328353, 1.10000, 0.90000, 1.10000, 0.90000
16901,'HAVRE DE G~7', 138.0000,1,  13,   1,   1,1.03629935, -92.339540, 1.10000, 0.90000, 1.10000, 0.90000
16902,'HAVRE DE G~8', 138.0000,1,  13,   1,   1,1.03640723, -92.315778, 1.10000, 0.90000, 1.10000, 0.90000
16903,'HAVRE DE G~9', 138.0000,1,  13,   1,   1,1.03629923, -91.809716, 1.10000, 0.90000, 1.10000, 0.90000
16904,'JARRETTSVI~1', 138.0000,1,  13,   1,   1,1.02547133, -93.594690, 1.10000, 0.90000, 1.10000, 0.90000
16905,'JARRETTSVI~2', 138.0000,1,  13,   1,   1,1.02537429, -93.601705, 1.10000, 0.90000, 1.10000, 0.90000
16906,'JARRETTSVI~3', 138.0000,1,  13,   1,   1,1.03476906, -90.134598, 1.10000, 0.90000, 1.10000, 0.90000
16907,'STREET 1 1  ', 138.0000,1,  13,   1,   1,1.03684688, -89.107317, 1.10000, 0.90000, 1.10000, 0.90000
16908,'STREET 2 1  ', 138.0000,1,  13,   1,   1,1.03504503, -89.836215, 1.10000, 0.90000, 1.10000, 0.90000
16909,'BROOKEVILL~1', 138.0000,1,  13,   1,   1,1.02560520,-102.489946, 1.10000, 0.90000, 1.10000, 0.90000
16910,'BROOKEVILL~2', 138.0000,1,  13,   1,   1,1.02457118,-100.182892, 1.10000, 0.90000, 1.10000, 0.90000
16911,'CLARKSVILL~2', 138.0000,1,  13,   1,   1,1.02142787,-100.897187, 1.10000, 0.90000, 1.10000, 0.90000
16912,'COLUMBIA 5 1', 138.0000,1,  13,   1,   1,1.03197443,-101.795288, 1.10000, 0.90000, 1.10000, 0.90000
16913,'COLUMBIA 5 2', 138.0000,1,  13,   1,   1,1.03223109,-101.782270, 1.10000, 0.90000, 1.10000, 0.90000
16914,'COLUMBIA 6 1', 138.0000,1,  13,   1,   1,1.02257121,-103.473090, 1.10000, 0.90000, 1.10000, 0.90000
16915,'COLUMBIA 6 2', 138.0000,1,  13,   1,   1,1.02271831,-103.457674, 1.10000, 0.90000, 1.10000, 0.90000
16916,'COLUMBIA 7 1', 138.0000,1,  13,   1,   1,1.03237391,-101.847785, 1.10000, 0.90000, 1.10000, 0.90000
16917,'COLUMBIA 8 1', 138.0000,1,  13,   1,   1,1.03886735,-102.221369, 1.10000, 0.90000, 1.10000, 0.90000
16918,'COLUMBIA 9 1', 138.0000,1,  13,   1,   1,1.02359080,-102.794893, 1.10000, 0.90000, 1.10000, 0.90000
16919,'COLUMBIA 9 2', 138.0000,1,  13,   1,   1,1.02347577,-102.808882, 1.10000, 0.90000, 1.10000, 0.90000
16920,'COLUMBIA 1~1', 138.0000,1,  13,   1,   1,1.02960324,-101.058919, 1.10000, 0.90000, 1.10000, 0.90000
16921,'COLUMBIA 1~2', 138.0000,1,  13,   1,   1,1.03314960,-101.982115, 1.10000, 0.90000, 1.10000, 0.90000
16922,'COLUMBIA 1~3', 138.0000,1,  13,   1,   1,1.03300166,-101.995905, 1.10000, 0.90000, 1.10000, 0.90000
16923,'COLUMBIA 1~4', 138.0000,1,  13,   1,   1,1.02782774,-101.209962, 1.10000, 0.90000, 1.10000, 0.90000
16924,'ELKRIDGE 1 1', 138.0000,1,  13,   1,   1,1.03404915,-102.287875, 1.10000, 0.90000, 1.10000, 0.90000
16925,'ELKRIDGE 1 2', 138.0000,1,  13,   1,   1,1.03373742,-102.271428, 1.10000, 0.90000, 1.10000, 0.90000
16926,'ELKRIDGE 2 1', 138.0000,1,  13,   1,   1,1.03092909,-102.180190, 1.10000, 0.90000, 1.10000, 0.90000
16927,'ELKRIDGE 2 2', 138.0000,1,  13,   1,   1,1.03065181,-102.194725, 1.10000, 0.90000, 1.10000, 0.90000
16928,'ELLICOTT ~11', 138.0000,1,  13,   1,   1,1.03471732,-101.396078, 1.10000, 0.90000, 1.10000, 0.90000
16929,'ELLICOTT ~12', 138.0000,1,  13,   1,   1,1.03449190,-101.416090, 1.10000, 0.90000, 1.10000, 0.90000
16930,'ELLICOTT ~13', 138.0000,1,  13,   1,   1,1.03474200,-102.080497, 1.10000, 0.90000, 1.10000, 0.90000
16931,'ELLICOTT ~14', 138.0000,1,  13,   1,   1,1.02443898,-100.904789, 1.10000, 0.90000, 1.10000, 0.90000
16932,'ELLICOTT ~15', 138.0000,1,  13,   1,   1,1.02429378,-100.920382, 1.10000, 0.90000, 1.10000, 0.90000
16933,'LAUREL 4 1  ', 138.0000,1,  13,   1,   1,1.03879678,-103.561008, 1.10000, 0.90000, 1.10000, 0.90000
16934,'LAUREL 4 2  ', 138.0000,1,  13,   1,   1,1.03870165,-103.571868, 1.10000, 0.90000, 1.10000, 0.90000
16935,'LAUREL 5 1  ', 345.0000,1,  13,   1,   1,1.02256072, -97.912230, 1.10000, 0.90000, 1.10000, 0.90000
16936,'LAUREL 5 2  ', 138.0000,1,  13,   1,   1,1.04361987,-101.956877, 1.10000, 0.90000, 1.10000, 0.90000
16937,'LAUREL 5 3  ', 345.0000,1,  13,   1,   1,1.02444279, -97.777887, 1.10000, 0.90000, 1.10000, 0.90000
16938,'LAUREL 6 1  ', 345.0000,1,  13,   1,   1,1.02554691, -96.939106, 1.10000, 0.90000, 1.10000, 0.90000
16939,'LAUREL 6 2  ', 138.0000,1,  13,   1,   1,1.02895641,-100.674297, 1.10000, 0.90000, 1.10000, 0.90000
16940,'LAUREL 6 3  ', 345.0000,1,  13,   1,   1,1.02798343, -96.292915, 1.10000, 0.90000, 1.10000, 0.90000
16941,'LAUREL 7 1  ', 138.0000,1,  13,   1,   1,1.03601003,-102.158518, 1.10000, 0.90000, 1.10000, 0.90000
16942,'CHESTERTOW~5', 345.0000,1,  13,   1,   1,1.04394436, -90.477624, 1.10000, 0.90000, 1.10000, 0.90000
16943,'CHESTERTOW~6', 138.0000,1,  13,   1,   1,1.04736531, -92.130352, 1.10000, 0.90000, 1.10000, 0.90000
16944,'CHESTERTOW~7', 345.0000,1,  13,   1,   1,1.04415619, -90.412881, 1.10000, 0.90000, 1.10000, 0.90000
16945,'CHESTERTOW~8', 138.0000,1,  13,   1,   1,1.04330349, -92.735650, 1.10000, 0.90000, 1.10000, 0.90000
16946,'CHESTERTOW~9', 138.0000,1,  13,   1,   1,1.04494953, -92.512720, 1.10000, 0.90000, 1.10000, 0.90000
16947,'CHESTERTO~10',  18.0000,1,  13,   1,   1,1.04172015, -93.065344, 1.10000, 0.90000, 1.10000, 0.90000
16948,'CHESTERTO~11',  18.0000,1,  13,   1,   1,1.04499269, -92.502242, 1.10000, 0.90000, 1.10000, 0.90000
16950,'CHESTERTO~13', 138.0000,1,  13,   1,   1,1.04501343, -92.506320, 1.10000, 0.90000, 1.10000, 0.90000
16951,'CHESTERTO~14', 138.0000,1,  13,   1,   1,1.04494953, -92.512720, 1.10000, 0.90000, 1.10000, 0.90000
16952,'MILLINGTON~1', 138.0000,1,  13,   1,   1,1.03714311, -92.515582, 1.10000, 0.90000, 1.10000, 0.90000
16953,'MILLINGTON~2', 138.0000,1,  13,   1,   1,1.03709400, -92.520643, 1.10000, 0.90000, 1.10000, 0.90000
16954,'MILLINGTON~3', 138.0000,1,  13,   1,   1,1.03623438, -92.920264, 1.10000, 0.90000, 1.10000, 0.90000
16955,'ROCK HALL 1 ', 138.0000,1,  13,   1,   1,1.04352653, -92.957768, 1.10000, 0.90000, 1.10000, 0.90000
16956,'BELTSVILLE~1', 138.0000,1,  13,   1,   1,1.02649105,-101.373907, 1.10000, 0.90000, 1.10000, 0.90000
16957,'BELTSVILLE~2', 138.0000,1,  13,   1,   1,1.02309120,-103.715596, 1.10000, 0.90000, 1.10000, 0.90000
16958,'BETHESDA 1 1', 138.0000,1,  13,   1,   1,1.02506256,-107.312394, 1.10000, 0.90000, 1.10000, 0.90000
16959,'BETHESDA 2 1', 138.0000,1,  13,   1,   1,1.02420747,-108.819605, 1.10000, 0.90000, 1.10000, 0.90000
16960,'BETHESDA 3 1', 138.0000,1,  13,   1,   1,1.03992033,-108.971570, 1.10000, 0.90000, 1.10000, 0.90000
16961,'BETHESDA 3 2', 138.0000,1,  13,   1,   1,1.03963399,-109.010270, 1.10000, 0.90000, 1.10000, 0.90000
16962,'BETHESDA 4 1', 138.0000,1,  13,   1,   1,1.03338754,-104.810264, 1.10000, 0.90000, 1.10000, 0.90000
16963,'BOYDS 1     ', 138.0000,1,  13,   1,   1,1.03180432,-101.923539, 1.10000, 0.90000, 1.10000, 0.90000
16964,'BURTONSVIL~1', 138.0000,1,  13,   1,   1,1.02987361,-102.996855, 1.10000, 0.90000, 1.10000, 0.90000
16965,'CHEVY CHAS~1', 138.0000,1,  13,   1,   1,1.02376282,-108.120925, 1.10000, 0.90000, 1.10000, 0.90000
16966,'CHEVY CHAS~2', 345.0000,1,  13,   1,   1,1.03463411,-100.025805, 1.10000, 0.90000, 1.10000, 0.90000
16967,'CHEVY CHAS~3', 138.0000,1,  13,   1,   1,1.03565896,-104.704553, 1.10000, 0.90000, 1.10000, 0.90000
16968,'CHEVY CHAS~4', 345.0000,1,  13,   1,   1,1.03457868,-100.036685, 1.10000, 0.90000, 1.10000, 0.90000
16969,'CHEVY CHAS~5', 138.0000,1,  13,   1,   1,1.02487767,-107.163810, 1.10000, 0.90000, 1.10000, 0.90000
16970,'CHEVY CHAS~6', 138.0000,1,  13,   1,   1,1.02471304,-107.175784, 1.10000, 0.90000, 1.10000, 0.90000
16971,'DERWOOD 1   ', 138.0000,1,  13,   1,   1,1.03574347,-102.810972, 1.10000, 0.90000, 1.10000, 0.90000
16972,'GAITHERSBU~1', 138.0000,1,  13,   1,   1,1.03060174,-105.756682, 1.10000, 0.90000, 1.10000, 0.90000
16973,'GAITHERSBU~6', 138.0000,1,  13,   1,   1,1.03373563,-104.301217, 1.10000, 0.90000, 1.10000, 0.90000
16974,'GAITHERSBU~7', 138.0000,1,  13,   1,   1,1.03385043,-104.287208, 1.10000, 0.90000, 1.10000, 0.90000
16975,'GAITHERSBU~8', 138.0000,1,  13,   1,   1,1.03183222,-104.790381, 1.10000, 0.90000, 1.10000, 0.90000
16976,'GAITHERSBU~9', 345.0000,1,  13,   1,   1,1.04389954, -99.258891, 1.10000, 0.90000, 1.10000, 0.90000
16977,'GAITHERSB~10', 138.0000,1,  13,   1,   1,1.04539871,-103.337422, 1.10000, 0.90000, 1.10000, 0.90000
16978,'GAITHERSB~11', 345.0000,1,  13,   1,   1,1.04371083, -99.276130, 1.10000, 0.90000, 1.10000, 0.90000
16979,'GAITHERSB~12', 138.0000,1,  13,   1,   1,1.02933192,-103.154400, 1.10000, 0.90000, 1.10000, 0.90000
16980,'GAITHERSB~13', 138.0000,1,  13,   1,   1,1.02918124,-103.173470, 1.10000, 0.90000, 1.10000, 0.90000
16981,'GAITHERSB~14', 345.0000,1,  13,   1,   1,1.03561723, -99.107384, 1.10000, 0.90000, 1.10000, 0.90000
16982,'GAITHERSB~15', 138.0000,1,  13,   1,   1,1.03807199,-102.532655, 1.10000, 0.90000, 1.10000, 0.90000
16983,'GAITHERSB~16', 345.0000,1,  13,   1,   1,1.03531790, -99.149990, 1.10000, 0.90000, 1.10000, 0.90000
16984,'GAITHERSB~17', 138.0000,1,  13,   1,   1,1.03350139,-104.158602, 1.10000, 0.90000, 1.10000, 0.90000
16985,'GAITHERSB~18', 138.0000,1,  13,   1,   1,1.04050255,-103.884452, 1.10000, 0.90000, 1.10000, 0.90000
16986,'GAITHERSB~19', 138.0000,1,  13,   1,   1,1.04030144,-103.903044, 1.10000, 0.90000, 1.10000, 0.90000
16987,'GAITHERSB~20', 138.0000,1,  13,   1,   1,1.03438008,-104.301278, 1.10000, 0.90000, 1.10000, 0.90000
16988,'GAITHERSBU~2', 138.0000,1,  13,   1,   1,1.03865969,-102.848654, 1.10000, 0.90000, 1.10000, 0.90000
16989,'GAITHERSBU~3', 138.0000,1,  13,   1,   1,1.03577101,-104.361664, 1.10000, 0.90000, 1.10000, 0.90000
16990,'GAITHERSBU~4', 138.0000,1,  13,   1,   1,1.02381301,-101.380798, 1.10000, 0.90000, 1.10000, 0.90000
16991,'GAITHERSBU~5', 138.0000,1,  13,   1,   1,1.01801813,-100.839786, 1.10000, 0.90000, 1.10000, 0.90000
16992,'GERMANTOW~19', 138.0000,1,  13,   1,   1,1.03009796,-103.162071, 1.10000, 0.90000, 1.10000, 0.90000
16993,'GERMANTOW~20', 138.0000,1,  13,   1,   1,1.04125953,-103.658912, 1.10000, 0.90000, 1.10000, 0.90000
16994,'GERMANTOW~21', 138.0000,1,  13,   1,   1,1.04110420,-103.676650, 1.10000, 0.90000, 1.10000, 0.90000
16995,'GERMANTOW~22', 138.0000,1,  13,   1,   1,1.03246462,-101.337229, 1.10000, 0.90000, 1.10000, 0.90000
16996,'GERMANTOW~23', 138.0000,1,  13,   1,   1,1.03541493,-102.643755, 1.10000, 0.90000, 1.10000, 0.90000
16997,'GERMANTOW~24', 138.0000,1,  13,   1,   1,1.03563058,-102.617008, 1.10000, 0.90000, 1.10000, 0.90000
16998,'GERMANTOW~25', 138.0000,1,  13,   1,   1,1.02878523,-103.383560, 1.10000, 0.90000, 1.10000, 0.90000
16999,'GERMANTOW~26', 138.0000,1,  13,   1,   1,1.03604925,-102.024960, 1.10000, 0.90000, 1.10000, 0.90000
17000,'GERMANTOW~27', 138.0000,1,  13,   1,   1,1.02711856,-101.843796, 1.10000, 0.90000, 1.10000, 0.90000
17001,'KENSINGTON~1', 138.0000,1,  13,   1,   1,1.03138483,-106.650262, 1.10000, 0.90000, 1.10000, 0.90000
17002,'KENSINGTON~2', 138.0000,1,  13,   1,   1,1.03113174,-106.675431, 1.10000, 0.90000, 1.10000, 0.90000
17003,'LAUREL 8 1  ', 138.0000,1,  13,   1,   1,1.03018272,-103.232032, 1.10000, 0.90000, 1.10000, 0.90000
17004,'LAUREL 8 2  ', 138.0000,1,  13,   1,   1,1.03001344,-103.250781, 1.10000, 0.90000, 1.10000, 0.90000
17005,'LAUREL 9 1  ', 138.0000,1,  13,   1,   1,1.03892708,-101.958557, 1.10000, 0.90000, 1.10000, 0.90000
17006,'LAUREL 10 1 ', 138.0000,1,  13,   1,   1,1.03207445,-104.091202, 1.10000, 0.90000, 1.10000, 0.90000
17007,'MONTGOMER~75', 138.0000,1,  13,   1,   1,1.03673840,-102.331520, 1.10000, 0.90000, 1.10000, 0.90000
17008,'MONTGOMER~76', 138.0000,1,  13,   1,   1,1.03671503,-102.870661, 1.10000, 0.90000, 1.10000, 0.90000
17009,'MONTGOMER~77', 138.0000,1,  13,   1,   1,1.01703978,-101.141940, 1.10000, 0.90000, 1.10000, 0.90000
17010,'MONTGOMER~78', 138.0000,1,  13,   1,   1,1.01723564,-101.119407, 1.10000, 0.90000, 1.10000, 0.90000
17011,'OLNEY 1 1   ', 138.0000,1,  13,   1,   1,1.02220917, -99.653594, 1.10000, 0.90000, 1.10000, 0.90000
17012,'OLNEY 1 2   ', 138.0000,1,  13,   1,   1,1.02188778, -99.670779, 1.10000, 0.90000, 1.10000, 0.90000
17013,'OLNEY 2 1   ', 138.0000,1,  13,   1,   1,1.03467345,-103.414023, 1.10000, 0.90000, 1.10000, 0.90000
17014,'OLNEY 2 2   ', 138.0000,1,  13,   1,   1,1.03457713,-103.424220, 1.10000, 0.90000, 1.10000, 0.90000
17015,'OLNEY 3 1   ', 138.0000,1,  13,   1,   1,1.04083085,-102.731509, 1.10000, 0.90000, 1.10000, 0.90000
17016,'POOLESVILL~1', 138.0000,1,  13,   1,   1,1.03772306,-101.247876, 1.10000, 0.90000, 1.10000, 0.90000
17017,'POOLESVILL~2', 138.0000,1,  13,   1,   1,1.03775859,-101.244147, 1.10000, 0.90000, 1.10000, 0.90000
17018,'POOLESVILL~3', 138.0000,1,  13,   1,   1,1.03068244,-102.639220, 1.10000, 0.90000, 1.10000, 0.90000
17019,'POTOMAC 1 1 ', 345.0000,1,  13,   1,   1,1.03343856, -99.358782, 1.10000, 0.90000, 1.10000, 0.90000
17020,'POTOMAC 1 2 ', 138.0000,1,  13,   1,   1,1.04253459,-104.129294, 1.10000, 0.90000, 1.10000, 0.90000
17021,'POTOMAC 1 3 ', 345.0000,1,  13,   1,   1,1.03324139, -99.373945, 1.10000, 0.90000, 1.10000, 0.90000
17022,'POTOMAC 2 1 ', 138.0000,1,  13,   1,   1,1.02219343,-108.721496, 1.10000, 0.90000, 1.10000, 0.90000
17023,'POTOMAC 3 1 ', 138.0000,1,  13,   1,   1,1.02960753,-104.285691, 1.10000, 0.90000, 1.10000, 0.90000
17024,'POTOMAC 3 2 ', 138.0000,1,  13,   1,   1,1.02939773,-104.300281, 1.10000, 0.90000, 1.10000, 0.90000
17025,'POTOMAC 4 1 ', 138.0000,1,  13,   1,   1,1.03169990,-103.634467, 1.10000, 0.90000, 1.10000, 0.90000
17026,'POTOMAC 5 1 ', 138.0000,1,  13,   1,   1,1.04041731,-102.996432, 1.10000, 0.90000, 1.10000, 0.90000
17027,'ROCKVILLE ~1', 138.0000,1,  13,   1,   1,1.03304529,-104.134615, 1.10000, 0.90000, 1.10000, 0.90000
17028,'ROCKVILLE~15', 138.0000,1,  13,   1,   1,1.03024137,-104.026192, 1.10000, 0.90000, 1.10000, 0.90000
17029,'ROCKVILLE~16', 138.0000,1,  13,   1,   1,1.03541207,-104.093927, 1.10000, 0.90000, 1.10000, 0.90000
17030,'ROCKVILLE~17', 138.0000,1,  13,   1,   1,1.03622198,-104.369628, 1.10000, 0.90000, 1.10000, 0.90000
17031,'ROCKVILLE~18', 138.0000,1,  13,   1,   1,1.03179824,-105.125532, 1.10000, 0.90000, 1.10000, 0.90000
17032,'ROCKVILLE~19', 138.0000,1,  13,   1,   1,1.03339112,-105.235163, 1.10000, 0.90000, 1.10000, 0.90000
17033,'ROCKVILLE~20', 138.0000,1,  13,   1,   1,1.03213525,-105.126501, 1.10000, 0.90000, 1.10000, 0.90000
17034,'ROCKVILLE~21', 138.0000,1,  13,   1,   1,1.03062534,-105.333415, 1.10000, 0.90000, 1.10000, 0.90000
17035,'ROCKVILLE~22', 138.0000,1,  13,   1,   1,1.03279591,-103.952556, 1.10000, 0.90000, 1.10000, 0.90000
17036,'ROCKVILLE ~2', 138.0000,1,  13,   1,   1,1.02535343,-103.081365, 1.10000, 0.90000, 1.10000, 0.90000
17037,'SILVER SPR~1', 138.0000,1,  13,   1,   1,1.03043449,-105.859483, 1.10000, 0.90000, 1.10000, 0.90000
17038,'SILVER SP~16', 138.0000,1,  13,   1,   1,1.02637863,-107.029727, 1.10000, 0.90000, 1.10000, 0.90000
17039,'SILVER SP~34', 138.0000,1,  13,   1,   1,1.03142393,-105.894645, 1.10000, 0.90000, 1.10000, 0.90000
17040,'SILVER SP~35', 138.0000,1,  13,   1,   1,1.03133416,-105.908053, 1.10000, 0.90000, 1.10000, 0.90000
17041,'SILVER SP~36', 138.0000,1,  13,   1,   1,1.03058743,-105.452534, 1.10000, 0.90000, 1.10000, 0.90000
17042,'SILVER SP~37', 138.0000,1,  13,   1,   1,1.03346407,-103.024757, 1.10000, 0.90000, 1.10000, 0.90000
17043,'SILVER SP~38', 138.0000,1,  13,   1,   1,1.03332031,-103.039537, 1.10000, 0.90000, 1.10000, 0.90000
17044,'SILVER SP~39', 138.0000,1,  13,   1,   1,1.03788698,-106.988384, 1.10000, 0.90000, 1.10000, 0.90000
17045,'SILVER SP~40', 138.0000,1,  13,   1,   1,1.03644419,-106.952546, 1.10000, 0.90000, 1.10000, 0.90000
17046,'SILVER SP~41', 345.0000,1,  13,   1,   1,1.03152096,-100.154759, 1.10000, 0.90000, 1.10000, 0.90000
17047,'SILVER SP~42', 138.0000,1,  13,   1,   1,1.02776611,-102.792592, 1.10000, 0.90000, 1.10000, 0.90000
17048,'SILVER SP~43', 345.0000,1,  13,   1,   1,1.03200459,-100.061240, 1.10000, 0.90000, 1.10000, 0.90000
17049,'SILVER SP~44', 138.0000,1,  13,   1,   1,1.02267432,-105.630153, 1.10000, 0.90000, 1.10000, 0.90000
17050,'SILVER SP~45', 138.0000,1,  13,   1,   1,1.02224731,-105.653976, 1.10000, 0.90000, 1.10000, 0.90000
17051,'SILVER SP~46', 138.0000,1,  13,   1,   1,1.02897167,-108.031757, 1.10000, 0.90000, 1.10000, 0.90000
17052,'SILVER SPR~2', 138.0000,1,  13,   1,   1,1.02194834,-105.266500, 1.10000, 0.90000, 1.10000, 0.90000
17053,'SILVER SPR~3', 138.0000,1,  13,   1,   1,1.02022183,-104.867788, 1.10000, 0.90000, 1.10000, 0.90000
17054,'SILVER SPR~4', 138.0000,1,  13,   1,   1,1.01963365,-104.926138, 1.10000, 0.90000, 1.10000, 0.90000
17055,'SILVER SPR~5', 138.0000,1,  13,   1,   1,1.02110898,-105.219897, 1.10000, 0.90000, 1.10000, 0.90000
17056,'SILVER SPR~6', 138.0000,1,  13,   1,   1,1.02075732,-105.252655, 1.10000, 0.90000, 1.10000, 0.90000
17057,'SILVER SPR~7', 138.0000,1,  13,   1,   1,1.03204560,-106.743672, 1.10000, 0.90000, 1.10000, 0.90000
17058,'SILVER SPR~8', 138.0000,1,  13,   1,   1,1.02081394,-104.854298, 1.10000, 0.90000, 1.10000, 0.90000
17059,'SILVER SPR~9', 138.0000,1,  13,   1,   1,1.02107108,-104.830119, 1.10000, 0.90000, 1.10000, 0.90000
17060,'SILVER SP~10', 138.0000,1,  13,   1,   1,1.03068185,-106.227282, 1.10000, 0.90000, 1.10000, 0.90000
17061,'SILVER SP~11', 138.0000,1,  13,   1,   1,1.03003323,-104.408410, 1.10000, 0.90000, 1.10000, 0.90000
17062,'SILVER SP~12', 138.0000,1,  13,   1,   1,1.03024590,-104.376431, 1.10000, 0.90000, 1.10000, 0.90000
17063,'SILVER SP~13', 138.0000,1,  13,   1,   1,1.02310455,-105.517359, 1.10000, 0.90000, 1.10000, 0.90000
17064,'SILVER SP~14', 138.0000,1,  13,   1,   1,1.03023267,-104.664678, 1.10000, 0.90000, 1.10000, 0.90000
17065,'SILVER SP~15', 138.0000,1,  13,   1,   1,1.02558041,-106.076185, 1.10000, 0.90000, 1.10000, 0.90000
17066,'SILVER SP~17', 138.0000,1,  13,   1,   1,1.02731240,-106.836385, 1.10000, 0.90000, 1.10000, 0.90000
17067,'SILVER SP~18', 138.0000,1,  13,   1,   1,1.03303087,-104.184147, 1.10000, 0.90000, 1.10000, 0.90000
17068,'SILVER SP~19', 138.0000,1,  13,   1,   1,1.03275907,-104.222997, 1.10000, 0.90000, 1.10000, 0.90000
17069,'SILVER SP~20', 138.0000,1,  13,   1,   1,1.02569139,-107.493872, 1.10000, 0.90000, 1.10000, 0.90000
17070,'BOWIE 1 1   ', 138.0000,1,  13,   1,   1,1.02433598,-103.996016, 1.10000, 0.90000, 1.10000, 0.90000
17071,'BOWIE 2 1   ', 138.0000,1,  13,   1,   1,1.02283013,-103.788467, 1.10000, 0.90000, 1.10000, 0.90000
17072,'BOWIE 3 1   ', 138.0000,1,  13,   1,   1,1.02016938,-104.086933, 1.10000, 0.90000, 1.10000, 0.90000
17073,'BOWIE 3 2   ', 138.0000,1,  13,   1,   1,1.01995134,-104.107062, 1.10000, 0.90000, 1.10000, 0.90000
17074,'BOWIE 4 1   ', 138.0000,1,  13,   1,   1,1.02309549,-103.671077, 1.10000, 0.90000, 1.10000, 0.90000
17075,'BOWIE 4 2   ',  13.8000,1,  13,   1,   1,1.02309549,-103.671077, 1.10000, 0.90000, 1.10000, 0.90000
17076,'BOWIE 4 3   ',  13.8000,1,  13,   1,   1,1.02309549,-103.671077, 1.10000, 0.90000, 1.10000, 0.90000
17078,'BOWIE 4 5   ', 138.0000,1,  13,   1,   1,1.02304614,-103.681274, 1.10000, 0.90000, 1.10000, 0.90000
17079,'BOWIE 4 7   ', 138.0000,1,  13,   1,   1,1.02315557,-103.659759, 1.10000, 0.90000, 1.10000, 0.90000
17080,'BOWIE 5 1   ', 138.0000,1,  13,   1,   1,1.02228296,-104.241616, 1.10000, 0.90000, 1.10000, 0.90000
17081,'BOWIE 5 2   ', 138.0000,1,  13,   1,   1,1.02216792,-104.249683, 1.10000, 0.90000, 1.10000, 0.90000
17082,'BOWIE 6 1   ', 138.0000,1,  13,   1,   1,1.02603436,-104.061170, 1.10000, 0.90000, 1.10000, 0.90000
17083,'BOWIE 7 1   ', 138.0000,1,  13,   1,   1,1.02109754,-104.110477, 1.10000, 0.90000, 1.10000, 0.90000
17084,'BOWIE 8 1   ', 138.0000,1,  13,   1,   1,1.01907837,-103.616688, 1.10000, 0.90000, 1.10000, 0.90000
17085,'BOWIE 9 1   ', 138.0000,1,  13,   1,   1,1.02807117,-104.865083, 1.10000, 0.90000, 1.10000, 0.90000
17086,'BOWIE 9 2   ',  20.0000,1,  13,   1,   1,1.02807117,-104.865083, 1.10000, 0.90000, 1.10000, 0.90000
17087,'BOWIE 9 3   ',  20.0000,1,  13,   1,   1,1.02807117,-104.865083, 1.10000, 0.90000, 1.10000, 0.90000
17089,'BOWIE 9 5   ', 138.0000,1,  13,   1,   1,1.02796495,-104.876598, 1.10000, 0.90000, 1.10000, 0.90000
17090,'BOWIE 9 7   ', 138.0000,1,  13,   1,   1,1.02816367,-104.854954, 1.10000, 0.90000, 1.10000, 0.90000
17091,'CAPITOL HE~1', 138.0000,1,  13,   1,   1,1.02167737,-105.723194, 1.10000, 0.90000, 1.10000, 0.90000
17092,'CAPITOL HE~2', 138.0000,1,  13,   1,   1,1.02194333,-105.693312, 1.10000, 0.90000, 1.10000, 0.90000
17093,'CAPITOL HE~3', 138.0000,1,  13,   1,   1,1.02544475,-105.119125, 1.10000, 0.90000, 1.10000, 0.90000
17094,'CAPITOL HE~4', 138.0000,1,  13,   1,   1,1.02526820,-105.133359, 1.10000, 0.90000, 1.10000, 0.90000
17095,'CAPITOL HE~5', 138.0000,1,  13,   1,   1,1.02046847,-105.812785, 1.10000, 0.90000, 1.10000, 0.90000
17096,'CLINTON 14 1', 138.0000,1,  13,   1,   1,1.03438556,-103.913105, 1.10000, 0.90000, 1.10000, 0.90000
17097,'CLINTON 15 1', 138.0000,1,  13,   1,   1,1.02682245,-103.231582, 1.10000, 0.90000, 1.10000, 0.90000
17098,'CLINTON 15 2', 138.0000,1,  13,   1,   1,1.02672410,-103.246656, 1.10000, 0.90000, 1.10000, 0.90000
17099,'CLINTON 16 1', 138.0000,1,  13,   1,   1,1.03561926,-105.092774, 1.10000, 0.90000, 1.10000, 0.90000
17100,'CLINTON 17 1', 138.0000,1,  13,   1,   1,1.02678919,-103.623812, 1.10000, 0.90000, 1.10000, 0.90000
17101,'CLINTON 17 2', 138.0000,1,  13,   1,   1,1.02667999,-103.638709, 1.10000, 0.90000, 1.10000, 0.90000
17102,'COLLEGE PA~1', 138.0000,1,  13,   1,   1,1.02276552,-103.656317, 1.10000, 0.90000, 1.10000, 0.90000
17103,'COLLEGE PA~2', 138.0000,1,  13,   1,   1,1.02263737,-103.668263, 1.10000, 0.90000, 1.10000, 0.90000
17104,'COLLEGE PA~3', 138.0000,1,  13,   1,   1,1.01972950,-104.600864, 1.10000, 0.90000, 1.10000, 0.90000
17105,'COLLEGE PA~4', 138.0000,1,  13,   1,   1,1.02192056,-104.796938, 1.10000, 0.90000, 1.10000, 0.90000
17106,'DISTRICT H~1', 138.0000,1,  13,   1,   1,1.02950585,-105.175460, 1.10000, 0.90000, 1.10000, 0.90000
17107,'DISTRICT H~2', 138.0000,1,  13,   1,   1,1.02937293,-105.191771, 1.10000, 0.90000, 1.10000, 0.90000
17108,'DISTRICT H~3', 138.0000,1,  13,   1,   1,1.02255774,-104.867630, 1.10000, 0.90000, 1.10000, 0.90000
17109,'DISTRICT H~4', 138.0000,1,  13,   1,   1,1.03304768,-103.942748, 1.10000, 0.90000, 1.10000, 0.90000
17110,'FORT WASHI~1', 138.0000,1,  13,   1,   1,1.02995205,-102.362563, 1.10000, 0.90000, 1.10000, 0.90000
17111,'FORT WASHI~2', 138.0000,1,  13,   1,   1,1.03505862,-103.870635, 1.10000, 0.90000, 1.10000, 0.90000
17112,'FORT WASHI~3', 345.0000,1,  13,   1,   1,1.03613484, -98.249730, 1.10000, 0.90000, 1.10000, 0.90000
17113,'FORT WASHI~4', 138.0000,1,  13,   1,   1,1.03806973,-102.919046, 1.10000, 0.90000, 1.10000, 0.90000
17114,'FORT WASHI~5', 345.0000,1,  13,   1,   1,1.03597963, -98.265754, 1.10000, 0.90000, 1.10000, 0.90000
17115,'FORT WASHI~6', 138.0000,1,  13,   1,   1,1.03221059,-102.716073, 1.10000, 0.90000, 1.10000, 0.90000
17116,'FORT WASHI~7', 138.0000,1,  13,   1,   1,1.03197920,-102.732418, 1.10000, 0.90000, 1.10000, 0.90000
17117,'FORT WASHI~8', 138.0000,1,  13,   1,   1,1.03631735,-103.401469, 1.10000, 0.90000, 1.10000, 0.90000
17118,'GREENBELT ~1', 138.0000,1,  13,   1,   1,1.02295530,-105.947033, 1.10000, 0.90000, 1.10000, 0.90000
17119,'GREENBELT ~2', 138.0000,1,  13,   1,   1,1.02241707,-105.601261, 1.10000, 0.90000, 1.10000, 0.90000
17120,'HYATTSVILL~1', 138.0000,1,  13,   1,   1,1.02830184,-106.235260, 1.10000, 0.90000, 1.10000, 0.90000
17121,'HYATTSVILL~2', 138.0000,1,  13,   1,   1,1.02082491,-103.971141, 1.10000, 0.90000, 1.10000, 0.90000
17122,'HYATTSVILL~3', 138.0000,1,  13,   1,   1,1.03177404,-106.817663, 1.10000, 0.90000, 1.10000, 0.90000
17123,'HYATTSVILL~4', 138.0000,1,  13,   1,   1,1.02579904,-103.116616, 1.10000, 0.90000, 1.10000, 0.90000
17124,'HYATTSVILL~5', 138.0000,1,  13,   1,   1,1.02440262,-106.367424, 1.10000, 0.90000, 1.10000, 0.90000
17125,'HYATTSVILL~6', 138.0000,1,  13,   1,   1,1.02423823,-106.404129, 1.10000, 0.90000, 1.10000, 0.90000
17126,'HYATTSVILL~7', 138.0000,1,  13,   1,   1,1.02818394,-104.120681, 1.10000, 0.90000, 1.10000, 0.90000
17127,'HYATTSVILL~8', 138.0000,1,  13,   1,   1,1.02830660,-104.105115, 1.10000, 0.90000, 1.10000, 0.90000
17128,'HYATTSVILL~9', 138.0000,1,  13,   1,   1,1.02206481,-104.702183, 1.10000, 0.90000, 1.10000, 0.90000
17129,'HYATTSVIL~10', 138.0000,1,  13,   1,   1,1.02181816,-104.734647, 1.10000, 0.90000, 1.10000, 0.90000
17130,'LANHAM 1 1  ', 345.0000,1,  13,   1,   1,1.02552164, -99.005231, 1.10000, 0.90000, 1.10000, 0.90000
17131,'LANHAM 1 2  ', 138.0000,1,  13,   1,   1,1.02473164,-102.947719, 1.10000, 0.90000, 1.10000, 0.90000
17132,'LANHAM 1 3  ', 345.0000,1,  13,   1,   1,1.02887487, -98.291033, 1.10000, 0.90000, 1.10000, 0.90000
17133,'LANHAM 2 1  ', 138.0000,1,  13,   1,   1,1.02229953,-104.376355, 1.10000, 0.90000, 1.10000, 0.90000
17134,'LANHAM 2 2  ', 138.0000,1,  13,   1,   1,1.02246118,-104.353843, 1.10000, 0.90000, 1.10000, 0.90000
17135,'LANHAM 3 1  ', 138.0000,1,  13,   1,   1,1.02017641,-104.108066, 1.10000, 0.90000, 1.10000, 0.90000
17136,'LANHAM 4 1  ', 138.0000,1,  13,   1,   1,1.02027762,-103.858463, 1.10000, 0.90000, 1.10000, 0.90000
17137,'LAUREL 11 1 ', 138.0000,1,  13,   1,   1,1.02321196,-103.313646, 1.10000, 0.90000, 1.10000, 0.90000
17138,'LAUREL 12 1 ', 138.0000,1,  13,   1,   1,1.04099858,-103.361328, 1.10000, 0.90000, 1.10000, 0.90000
17139,'OXON HILL ~1', 138.0000,1,  13,   1,   1,1.02890694,-105.425759, 1.10000, 0.90000, 1.10000, 0.90000
17140,'OXON HILL ~2', 138.0000,1,  13,   1,   1,1.02484655,-105.694042, 1.10000, 0.90000, 1.10000, 0.90000
17141,'OXON HILL ~3', 138.0000,1,  13,   1,   1,1.02981687,-106.186048, 1.10000, 0.90000, 1.10000, 0.90000
17142,'RIVERDALE ~1', 138.0000,1,  13,   1,   1,1.03387964,-106.193568, 1.10000, 0.90000, 1.10000, 0.90000
17143,'RIVERDALE ~2', 138.0000,1,  13,   1,   1,1.03364241,-106.219714, 1.10000, 0.90000, 1.10000, 0.90000
17144,'RIVERDALE ~3', 138.0000,1,  13,   1,   1,1.02153015,-103.909621, 1.10000, 0.90000, 1.10000, 0.90000
17145,'SUITLAND 1 1', 138.0000,1,  13,   1,   1,1.02611136,-105.015217, 1.10000, 0.90000, 1.10000, 0.90000
17146,'SUITLAND 1 2', 138.0000,1,  13,   1,   1,1.02623999,-105.004118, 1.10000, 0.90000, 1.10000, 0.90000
17147,'SUITLAND 2 1', 138.0000,1,  13,   1,   1,1.02067637,-103.919238, 1.10000, 0.90000, 1.10000, 0.90000
17148,'SUITLAND 2 2', 138.0000,1,  13,   1,   1,1.02051330,-103.930665, 1.10000, 0.90000, 1.10000, 0.90000
17149,'SUITLAND 3 1', 138.0000,1,  13,   1,   1,1.03036869,-103.460543, 1.10000, 0.90000, 1.10000, 0.90000
17150,'TEMPLE HIL~1', 138.0000,1,  13,   1,   1,1.02809548,-103.827174, 1.10000, 0.90000, 1.10000, 0.90000
17151,'TEMPLE HIL~2', 138.0000,1,  13,   1,   1,1.03434789,-103.843457, 1.10000, 0.90000, 1.10000, 0.90000
17152,'TEMPLE HIL~3', 138.0000,1,  13,   1,   1,1.02818537,-105.790341, 1.10000, 0.90000, 1.10000, 0.90000
17153,'TEMPLE HIL~4', 138.0000,1,  13,   1,   1,1.02840638,-105.764004, 1.10000, 0.90000, 1.10000, 0.90000
17154,'TEMPLE HIL~5', 138.0000,1,  13,   1,   1,1.02690196,-104.086994, 1.10000, 0.90000, 1.10000, 0.90000
17155,'UPPER MARL~1', 138.0000,1,  13,   1,   1,1.02707100,-103.322491, 1.10000, 0.90000, 1.10000, 0.90000
17156,'UPPER MARL~2', 345.0000,1,  13,   1,   1,1.03192484, -97.159940, 1.10000, 0.90000, 1.10000, 0.90000
17157,'UPPER MARL~3', 138.0000,1,  13,   1,   1,1.02724493,-102.282943, 1.10000, 0.90000, 1.10000, 0.90000
17158,'UPPER MARL~4', 345.0000,1,  13,   1,   1,1.03305817, -96.981296, 1.10000, 0.90000, 1.10000, 0.90000
17159,'UPPER MARL~5', 138.0000,1,  13,   1,   1,1.03398299,-103.401954, 1.10000, 0.90000, 1.10000, 0.90000
17160,'UPPER MARL~6', 138.0000,1,  13,   1,   1,1.03197515,-103.692223, 1.10000, 0.90000, 1.10000, 0.90000
17161,'UPPER MARL~7', 138.0000,1,  13,   1,   1,1.03205979,-103.676282, 1.10000, 0.90000, 1.10000, 0.90000
17162,'UPPER MARL~8', 138.0000,1,  13,   1,   1,1.03389966,-104.976326, 1.10000, 0.90000, 1.10000, 0.90000
17163,'UPPER MARL~9', 138.0000,1,  13,   1,   1,1.03291166,-104.946376, 1.10000, 0.90000, 1.10000, 0.90000
17164,'UPPER MAR~10', 138.0000,1,  13,   1,   1,1.02034032,-104.426516, 1.10000, 0.90000, 1.10000, 0.90000
17165,'UPPER MAR~11', 138.0000,1,  13,   1,   1,1.02010119,-104.475550, 1.10000, 0.90000, 1.10000, 0.90000
17166,'UPPER MAR~12', 138.0000,1,  13,   1,   1,1.01831388,-102.866446, 1.10000, 0.90000, 1.10000, 0.90000
17167,'UPPER MAR~13', 138.0000,1,  13,   1,   1,1.02933991,-104.790210, 1.10000, 0.90000, 1.10000, 0.90000
17168,'UPPER MAR~14', 138.0000,1,  13,   1,   1,1.02901793,-104.814785, 1.10000, 0.90000, 1.10000, 0.90000
17169,'CENTREVILL~1', 138.0000,1,  13,   1,   1,1.03754699, -94.849041, 1.10000, 0.90000, 1.10000, 0.90000
17170,'CENTREVILL~4', 138.0000,1,  13,   1,   1,1.03492713, -96.196398, 1.10000, 0.90000, 1.10000, 0.90000
17171,'CENTREVILL~5', 138.0000,1,  13,   1,   1,1.03482950, -96.206370, 1.10000, 0.90000, 1.10000, 0.90000
17172,'CHESTER 13 1', 138.0000,1,  13,   1,   1,1.04396343, -95.906771, 1.10000, 0.90000, 1.10000, 0.90000
17173,'CHURCH HIL~1', 138.0000,1,  13,   1,   1,1.03934312, -92.834483, 1.10000, 0.90000, 1.10000, 0.90000
17174,'GRASONVILL~1', 138.0000,1,  13,   1,   1,1.03745508, -96.877231, 1.10000, 0.90000, 1.10000, 0.90000
17175,'GRASONVILL~2', 138.0000,1,  13,   1,   1,1.03742158, -96.882087, 1.10000, 0.90000, 1.10000, 0.90000
17176,'GRASONVILL~3', 138.0000,1,  13,   1,   1,1.04272509, -95.747347, 1.10000, 0.90000, 1.10000, 0.90000
17177,'QUEENSTOWN 1', 138.0000,1,  13,   1,   1,1.04153049, -95.422715, 1.10000, 0.90000, 1.10000, 0.90000
17178,'QUEENSTOWN 2', 138.0000,1,  13,   1,   1,1.04147243, -95.431458, 1.10000, 0.90000, 1.10000, 0.90000
17179,'STEVENSVIL~2', 138.0000,1,  13,   1,   1,1.04497004, -96.405825, 1.10000, 0.90000, 1.10000, 0.90000
17180,'STEVENSVIL~3', 138.0000,1,  13,   1,   1,1.04540515, -95.966815, 1.10000, 0.90000, 1.10000, 0.90000
17181,'STEVENSVIL~4', 138.0000,1,  13,   1,   1,1.04575074, -96.493607, 1.10000, 0.90000, 1.10000, 0.90000
17182,'SUDLERSVIL~1', 138.0000,1,  13,   1,   1,1.03544843, -93.998347, 1.10000, 0.90000, 1.10000, 0.90000
17183,'CRISFIELD ~1', 138.0000,1,  13,   1,   1,1.03858757, -96.855532, 1.10000, 0.90000, 1.10000, 0.90000
17184,'CRISFIELD ~2', 138.0000,1,  13,   1,   1,1.03893447, -96.770721, 1.10000, 0.90000, 1.10000, 0.90000
17185,'DEAL ISLAN~1', 138.0000,1,  13,   1,   1,1.03678942, -97.504967, 1.10000, 0.90000, 1.10000, 0.90000
17186,'POCOMOKE C~1', 138.0000,1,  13,   1,   1,1.04233503, -95.093602, 1.10000, 0.90000, 1.10000, 0.90000
17187,'POCOMOKE C~2', 138.0000,1,  13,   1,   1,1.04228926, -95.099012, 1.10000, 0.90000, 1.10000, 0.90000
17188,'POCOMOKE C~3', 138.0000,1,  13,   1,   1,1.04193234, -95.336566, 1.10000, 0.90000, 1.10000, 0.90000
17189,'POCOMOKE C~4', 138.0000,1,  13,   1,   1,1.04198384, -95.329066, 1.10000, 0.90000, 1.10000, 0.90000
17190,'PRINCESS A~1', 138.0000,1,  13,   1,   1,1.04159629, -95.279684, 1.10000, 0.90000, 1.10000, 0.90000
17191,'PRINCESS A~2', 138.0000,1,  13,   1,   1,1.04148579, -95.287723, 1.10000, 0.90000, 1.10000, 0.90000
17192,'PRINCESS A~3', 138.0000,1,  13,   1,   1,1.03661191, -97.403156, 1.10000, 0.90000, 1.10000, 0.90000
17193,'PRINCESS A~4', 138.0000,1,  13,   1,   1,1.03619623, -97.283682, 1.10000, 0.90000, 1.10000, 0.90000
17194,'CALIFORNIA~3', 138.0000,1,  13,   1,   1,1.03685009, -97.131246, 1.10000, 0.90000, 1.10000, 0.90000
17195,'CALIFORNIA~4', 138.0000,1,  13,   1,   1,1.03662145, -95.041543, 1.10000, 0.90000, 1.10000, 0.90000
17196,'CALLAWAY 1 1', 138.0000,1,  13,   1,   1,1.03786922, -96.758973, 1.10000, 0.90000, 1.10000, 0.90000
17197,'CHAPTICO 1  ', 138.0000,1,  13,   1,   1,1.03256524, -99.215772, 1.10000, 0.90000, 1.10000, 0.90000
17198,'CHAPTICO 2  ', 138.0000,1,  13,   1,   1,1.03259063, -99.211701, 1.10000, 0.90000, 1.10000, 0.90000
17199,'GREAT MILL~1', 138.0000,1,  13,   1,   1,1.03493607, -96.777927, 1.10000, 0.90000, 1.10000, 0.90000
17200,'GREAT MILL~2', 138.0000,1,  13,   1,   1,1.03489602, -96.785556, 1.10000, 0.90000, 1.10000, 0.90000
17201,'HOLLYWOOD ~1', 138.0000,1,  13,   1,   1,1.03635550, -95.466456, 1.10000, 0.90000, 1.10000, 0.90000
17202,'HOLLYWOOD~22', 138.0000,1,  13,   1,   1,1.03638065, -95.331553, 1.10000, 0.90000, 1.10000, 0.90000
17203,'HOLLYWOOD~36', 138.0000,1,  13,   1,   1,1.02053595,-100.942095, 1.10000, 0.90000, 1.10000, 0.90000
17204,'LEONARDTOW~1', 138.0000,1,  13,   1,   1,1.03345013, -96.108036, 1.10000, 0.90000, 1.10000, 0.90000
17205,'LEONARDTOW~2', 138.0000,1,  13,   1,   1,1.03398561, -97.977131, 1.10000, 0.90000, 1.10000, 0.90000
17206,'LEXINGTO~145', 138.0000,1,  13,   1,   1,1.03663337, -95.702589, 1.10000, 0.90000, 1.10000, 0.90000
17207,'LEXINGTO~146', 138.0000,1,  13,   1,   1,1.03655827, -95.713073, 1.10000, 0.90000, 1.10000, 0.90000
17208,'LEXINGTO~147', 138.0000,1,  13,   1,   1,1.04141247, -95.672522, 1.10000, 0.90000, 1.10000, 0.90000
17209,'LEXINGTO~148', 138.0000,1,  13,   1,   1,1.04131210, -95.684612, 1.10000, 0.90000, 1.10000, 0.90000
17210,'LEXINGTO~149', 138.0000,1,  13,   1,   1,1.03717482, -95.909530, 1.10000, 0.90000, 1.10000, 0.90000
17211,'LEXINGTO~150', 345.0000,1,  13,   1,   1,1.03246164, -91.544534, 1.10000, 0.90000, 1.10000, 0.90000
17212,'LEXINGTO~151', 138.0000,1,  13,   1,   1,1.04317629, -94.613987, 1.10000, 0.90000, 1.10000, 0.90000
17213,'LEXINGTO~152', 345.0000,1,  13,   1,   1,1.03227770, -91.557880, 1.10000, 0.90000, 1.10000, 0.90000
17214,'CORDOVA 1 1 ', 138.0000,1,  13,   1,   1,1.04188800, -95.311841, 1.10000, 0.90000, 1.10000, 0.90000
17215,'CORDOVA 1 2 ', 138.0000,1,  13,   1,   1,1.04186845, -95.314470, 1.10000, 0.90000, 1.10000, 0.90000
17216,'EASTON 12 1 ', 138.0000,1,  13,   1,   1,1.03462398, -95.712616, 1.10000, 0.90000, 1.10000, 0.90000
17217,'EASTON 12 2 ', 138.0000,1,  13,   1,   1,1.03475511, -95.703156, 1.10000, 0.90000, 1.10000, 0.90000
17218,'EASTON 13 1 ', 138.0000,1,  13,   1,   1,1.04051840, -94.941528, 1.10000, 0.90000, 1.10000, 0.90000
17219,'EASTON 14 1 ', 138.0000,1,  13,   1,   1,1.03572392, -95.455309, 1.10000, 0.90000, 1.10000, 0.90000
17220,'EASTON 14 2 ', 138.0000,1,  13,   1,   1,1.03548694, -95.474317, 1.10000, 0.90000, 1.10000, 0.90000
17221,'TRAPPE 1 1  ', 138.0000,1,  13,   1,   1,1.03592288, -96.043600, 1.10000, 0.90000, 1.10000, 0.90000
17222,'TRAPPE 2 1  ', 138.0000,1,  13,   1,   1,1.03569794, -96.529609, 1.10000, 0.90000, 1.10000, 0.90000
17223,'BOONSBORO ~1', 138.0000,1,  13,   1,   1,1.03155208, -96.719522, 1.10000, 0.90000, 1.10000, 0.90000
17224,'BOONSBORO ~2', 138.0000,1,  13,   1,   1,1.03159022, -96.714119, 1.10000, 0.90000, 1.10000, 0.90000
17225,'BOONSBORO ~3', 138.0000,1,  13,   1,   1,1.03157139, -93.349234, 1.10000, 0.90000, 1.10000, 0.90000
17226,'BOONSBORO ~4', 138.0000,1,  13,   1,   1,1.03152478, -93.356173, 1.10000, 0.90000, 1.10000, 0.90000
17227,'CLEAR SPRI~1', 138.0000,1,  13,   1,   1,1.03093541, -91.830650, 1.10000, 0.90000, 1.10000, 0.90000
17228,'HAGERSTOWN~1', 138.0000,1,  13,   1,   1,1.03360438, -92.558544, 1.10000, 0.90000, 1.10000, 0.90000
17229,'HAGERSTOWN~2', 138.0000,1,  13,   1,   1,1.03338182, -92.576261, 1.10000, 0.90000, 1.10000, 0.90000
17230,'HAGERSTOWN~7', 138.0000,1,  13,   1,   1,1.03022945, -92.606000, 1.10000, 0.90000, 1.10000, 0.90000
17231,'HAGERSTOWN~8', 345.0000,1,  13,   1,   1,1.02655721, -89.326976, 1.10000, 0.90000, 1.10000, 0.90000
17232,'HAGERSTOWN~9', 138.0000,1,  13,   1,   1,1.03147078, -92.848608, 1.10000, 0.90000, 1.10000, 0.90000
17233,'HAGERSTOW~10', 345.0000,1,  13,   1,   1,1.02623868, -89.365526, 1.10000, 0.90000, 1.10000, 0.90000
17234,'HAGERSTOW~11', 138.0000,1,  13,   1,   1,1.03793633, -92.040706, 1.10000, 0.90000, 1.10000, 0.90000
17235,'HAGERSTOW~12', 138.0000,1,  13,   1,   1,1.02927065, -95.091321, 1.10000, 0.90000, 1.10000, 0.90000
17236,'HAGERSTOW~13', 138.0000,1,  13,   1,   1,1.02905822, -95.109565, 1.10000, 0.90000, 1.10000, 0.90000
17237,'HAGERSTOW~14', 138.0000,1,  13,   1,   1,1.03674924, -90.525299, 1.10000, 0.90000, 1.10000, 0.90000
17238,'HAGERSTOW~15', 138.0000,1,  13,   1,   1,1.03657579, -90.544772, 1.10000, 0.90000, 1.10000, 0.90000
17239,'HAGERSTOW~16', 138.0000,1,  13,   1,   1,1.03537071, -96.658296, 1.10000, 0.90000, 1.10000, 0.90000
17240,'HAGERSTOW~17', 138.0000,1,  13,   1,   1,1.03918254, -90.857581, 1.10000, 0.90000, 1.10000, 0.90000
17241,'HANCOCK 6 1 ', 138.0000,1,  13,   1,   1,1.02843332, -87.689548, 1.10000, 0.90000, 1.10000, 0.90000
17242,'HANCOCK 6 2 ', 138.0000,1,  13,   1,   1,1.02845895, -87.685313, 1.10000, 0.90000, 1.10000, 0.90000
17243,'HANCOCK 7 1 ', 138.0000,1,  13,   1,   1,1.02916551, -89.231552, 1.10000, 0.90000, 1.10000, 0.90000
17244,'HANCOCK 7 2 ', 138.0000,1,  13,   1,   1,1.02918899, -89.229024, 1.10000, 0.90000, 1.10000, 0.90000
17245,'SHARPSBURG~1', 138.0000,1,  13,   1,   1,1.03156745, -94.935046, 1.10000, 0.90000, 1.10000, 0.90000
17246,'SHARPSBURG~2', 138.0000,1,  13,   1,   1,1.02900136, -96.885093, 1.10000, 0.90000, 1.10000, 0.90000
17247,'WILLIAMSP~25', 138.0000,1,  13,   1,   1,1.03059006, -92.869276, 1.10000, 0.90000, 1.10000, 0.90000
17248,'WILLIAMSPO~2', 138.0000,1,  13,   1,   1,1.03210568, -93.422754, 1.10000, 0.90000, 1.10000, 0.90000
17249,'DELMAR 6 1  ', 138.0000,1,  13,   1,   1,1.03440309, -97.624194, 1.10000, 0.90000, 1.10000, 0.90000
17250,'DELMAR 6 2  ', 138.0000,1,  13,   1,   1,1.03446627, -97.616845, 1.10000, 0.90000, 1.10000, 0.90000
17251,'HEBRON 3 1  ', 138.0000,1,  13,   1,   1,1.03742290, -96.843784, 1.10000, 0.90000, 1.10000, 0.90000
17252,'HEBRON 3 2  ', 138.0000,1,  13,   1,   1,1.03735554, -96.848367, 1.10000, 0.90000, 1.10000, 0.90000
17253,'HEBRON 4 1  ', 138.0000,1,  13,   1,   1,1.03631175, -97.401189, 1.10000, 0.90000, 1.10000, 0.90000
17254,'HEBRON 4 2  ', 138.0000,1,  13,   1,   1,1.03628242, -97.404583, 1.10000, 0.90000, 1.10000, 0.90000
17255,'HEBRON 5 1  ', 138.0000,1,  13,   1,   1,1.03980672, -96.115037, 1.10000, 0.90000, 1.10000, 0.90000
17256,'PARSONSBUR~1', 138.0000,1,  13,   1,   1,1.04133213, -96.886466, 1.10000, 0.90000, 1.10000, 0.90000
17257,'PARSONSBUR~2', 138.0000,1,  13,   1,   1,1.04129350, -96.890864, 1.10000, 0.90000, 1.10000, 0.90000
17258,'PITTSVILLE~1', 138.0000,1,  13,   1,   1,1.03854072, -96.221881, 1.10000, 0.90000, 1.10000, 0.90000
17259,'SALISBURY~72', 138.0000,1,  13,   1,   1,1.03828716, -96.646583, 1.10000, 0.90000, 1.10000, 0.90000
17260,'SALISBURY~73', 138.0000,1,  13,   1,   1,1.03819764, -96.661261, 1.10000, 0.90000, 1.10000, 0.90000
17261,'SALISBURY ~6', 138.0000,1,  13,   1,   1,1.03654253, -96.948149, 1.10000, 0.90000, 1.10000, 0.90000
17262,'SALISBURY ~7', 138.0000,1,  13,   1,   1,1.03643429, -96.965293, 1.10000, 0.90000, 1.10000, 0.90000
17263,'SALISBURY ~8', 138.0000,1,  13,   1,   1,1.03424275, -97.878428, 1.10000, 0.90000, 1.10000, 0.90000
17264,'SALISBURY ~9', 138.0000,1,  13,   1,   1,1.03606141, -96.995018, 1.10000, 0.90000, 1.10000, 0.90000
17265,'SALISBURY~10', 138.0000,1,  13,   1,   1,1.03622329, -96.981105, 1.10000, 0.90000, 1.10000, 0.90000
17266,'SALISBURY~11', 138.0000,1,  13,   1,   1,1.03561056, -97.225065, 1.10000, 0.90000, 1.10000, 0.90000
17267,'SALISBURY~12', 138.0000,1,  13,   1,   1,1.03541434, -97.239402, 1.10000, 0.90000, 1.10000, 0.90000
17268,'SALISBURY~13', 138.0000,1,  13,   1,   1,1.03616369, -97.101787, 1.10000, 0.90000, 1.10000, 0.90000
17269,'SALISBURY~14', 345.0000,1,  13,   1,   1,1.04512107, -93.271356, 1.10000, 0.90000, 1.10000, 0.90000
17270,'SALISBURY~15', 138.0000,1,  13,   1,   1,1.03839338, -96.594810, 1.10000, 0.90000, 1.10000, 0.90000
17271,'SALISBURY~16', 345.0000,1,  13,   1,   1,1.04498160, -93.286915, 1.10000, 0.90000, 1.10000, 0.90000
17272,'SALISBURY~17', 138.0000,1,  13,   1,   1,1.03615570, -97.720616, 1.10000, 0.90000, 1.10000, 0.90000
17273,'BERLIN 11 1 ', 138.0000,1,  13,   1,   1,1.03705537, -96.734316, 1.10000, 0.90000, 1.10000, 0.90000
17274,'BERLIN 12 1 ', 345.0000,1,  13,   1,   1,1.03694892, -94.199046, 1.10000, 0.90000, 1.10000, 0.90000
17275,'BERLIN 12 2 ', 138.0000,1,  13,   1,   1,1.04056931, -95.765194, 1.10000, 0.90000, 1.10000, 0.90000
17276,'BERLIN 12 3 ', 345.0000,1,  13,   1,   1,1.03683507, -94.208874, 1.10000, 0.90000, 1.10000, 0.90000
17277,'BERLIN 13 1 ', 138.0000,1,  13,   1,   1,1.03815675, -96.337797, 1.10000, 0.90000, 1.10000, 0.90000
17278,'BERLIN 14 1 ', 138.0000,1,  13,   1,   1,1.03585422, -96.768659, 1.10000, 0.90000, 1.10000, 0.90000
17279,'BERLIN 14 2 ', 138.0000,1,  13,   1,   1,1.03576052, -96.777551, 1.10000, 0.90000, 1.10000, 0.90000
17280,'OCEAN CITY~2', 138.0000,1,  13,   1,   1,1.03828001, -96.401843, 1.10000, 0.90000, 1.10000, 0.90000
17281,'OCEAN CITY~3', 138.0000,1,  13,   1,   1,1.03616750, -96.684394, 1.10000, 0.90000, 1.10000, 0.90000
17282,'OCEAN CITY~4', 138.0000,1,  13,   1,   1,1.03607714, -96.691177, 1.10000, 0.90000, 1.10000, 0.90000
17283,'OCEAN CITY~5', 138.0000,1,  13,   1,   1,1.03839231, -96.458179, 1.10000, 0.90000, 1.10000, 0.90000
17284,'SNOW HILL ~1', 138.0000,1,  13,   1,   1,1.04108810, -95.711297, 1.10000, 0.90000, 1.10000, 0.90000
17285,'SNOW HILL ~2', 138.0000,1,  13,   1,   1,1.03664839, -96.526248, 1.10000, 0.90000, 1.10000, 0.90000
17286,'SNOW HILL ~3', 138.0000,1,  13,   1,   1,1.03690135, -96.524814, 1.10000, 0.90000, 1.10000, 0.90000
17287,'SNOW HILL ~4', 138.0000,1,  13,   1,   1,1.03918505, -96.408667, 1.10000, 0.90000, 1.10000, 0.90000
17288,'VIENNA 1 1  ', 345.0000,2,  13,   1,   1,1.04365373, -93.099092, 1.10000, 0.90000, 1.10000, 0.90000
17289,'VIENNA 1 2  ', 138.0000,1,  13,   1,   1,1.04269099, -95.284137, 1.10000, 0.90000, 1.10000, 0.90000
17290,'VIENNA 1 3  ',  13.8000,1,  13,   1,   1,1.04268003, -95.707650, 1.10000, 0.90000, 1.10000, 0.90000
17292,'VIENNA 1 5  ', 345.0000,1,  13,   1,   1,1.04388607, -93.111379, 1.10000, 0.90000, 1.10000, 0.90000
17293,'VIENNA 1 7  ', 345.0000,1,  13,   1,   1,1.04365373, -93.099092, 1.10000, 0.90000, 1.10000, 0.90000
17294,'DICKERSON ~1', 345.0000,1,  13,   1,   1,1.04499996, -97.925631, 1.10000, 0.90000, 1.10000, 0.90000
17295,'DICKERSON ~2', 138.0000,1,  13,   1,   1,1.04596937,-100.230697, 1.10000, 0.90000, 1.10000, 0.90000
17296,'DICKERSON ~3',  13.8000,2,  13,   1,   1,1.00652909, -95.991322, 1.10000, 0.90000, 1.10000, 0.90000
17297,'DICKERSON ~4',  13.8000,2,  13,   1,   1,1.01060843, -94.845810, 1.10000, 0.90000, 1.10000, 0.90000
17298,'DICKERSON ~5', 345.0000,1,  13,   1,   1,1.04409730, -97.947249, 1.10000, 0.90000, 1.10000, 0.90000
17299,'DICKERSON ~6', 345.0000,1,  13,   1,   1,1.04499996, -97.925631, 1.10000, 0.90000, 1.10000, 0.90000
17300,'PERRYMAN 1 1', 138.0000,1,  13,   1,   1,1.04100001, -90.747116, 1.10000, 0.90000, 1.10000, 0.90000
17301,'PERRYMAN 1 2',  13.8000,2,  13,   1,   1,1.05522263, -86.388267, 1.10000, 0.90000, 1.10000, 0.90000
17302,'PERRYMAN 1 3', 138.0000,1,  13,   1,   1,1.04031360, -90.846932, 1.10000, 0.90000, 1.10000, 0.90000
17303,'BALTIMORE~61', 138.0000,1,  13,   1,   1,1.03364539,-100.049014, 1.10000, 0.90000, 1.10000, 0.90000
17304,'BALTIMORE~62',  13.8000,2,  13,   1,   1,1.02237463, -94.123306, 1.10000, 0.90000, 1.10000, 0.90000
17305,'BALTIMORE~63', 138.0000,1,  13,   1,   1,1.03284860,-100.117418, 1.10000, 0.90000, 1.10000, 0.90000
17306,'LUSBY 3 1   ', 345.0000,1,  13,   1,   1,1.03900003, -88.998690, 1.10000, 0.90000, 1.10000, 0.90000
17307,'LUSBY 3 2   ', 138.0000,1,  13,   1,   1,1.04010522, -93.312193, 1.10000, 0.90000, 1.10000, 0.90000
17308,'LUSBY 3 3   ',  24.0000,2,  13,   1,   1,1.04100442, -84.125302, 1.10000, 0.90000, 1.10000, 0.90000
17309,'LUSBY 3 4   ',  18.0000,2,  13,   1,   1,1.04102969, -83.371400, 1.10000, 0.90000, 1.10000, 0.90000
17310,'LUSBY 3 5   ', 345.0000,1,  13,   1,   1,1.03675461, -89.929126, 1.10000, 0.90000, 1.10000, 0.90000
17311,'LUSBY 3 7   ', 345.0000,1,  13,   1,   1,1.03900003, -88.998690, 1.10000, 0.90000, 1.10000, 0.90000
17312,'HYATTSVIL~11', 138.0000,2,  13,   1,   1,1.02469087,-105.043651, 1.10000, 0.90000, 1.10000, 0.90000
17313,'HYATTSVIL~12', 138.0000,1,  13,   1,   1,1.02468026,-105.046117, 1.10000, 0.90000, 1.10000, 0.90000
17314,'MIDDLE RI~10', 138.0000,1,  13,   1,   1,1.03499997, -95.331703, 1.10000, 0.90000, 1.10000, 0.90000
17315,'MIDDLE RI~11',  13.8000,2,  13,   1,   1,1.03600001, -90.855122, 1.10000, 0.90000, 1.10000, 0.90000
17316,'MIDDLE RI~12',  18.0000,2,  13,   1,   1,1.03911805, -88.947709, 1.10000, 0.90000, 1.10000, 0.90000
17317,'MIDDLE RI~13', 138.0000,1,  13,   1,   1,1.03422737, -95.548042, 1.10000, 0.90000, 1.10000, 0.90000
17318,'MIDDLE RI~14', 138.0000,1,  13,   1,   1,1.03499997, -95.331703, 1.10000, 0.90000, 1.10000, 0.90000
17319,'SILVER SP~21', 138.0000,2,  13,   1,   1,1.02247000,-105.518848, 1.10000, 0.90000, 1.10000, 0.90000
17320,'SILVER SP~22', 138.0000,1,  13,   1,   1,1.02242732,-105.521853, 1.10000, 0.90000, 1.10000, 0.90000
17321,'SILVER SP~23', 138.0000,1,  13,   1,   1,1.02107322,-105.106045, 1.10000, 0.90000, 1.10000, 0.90000
17322,'SILVER SP~24',  18.0000,2,  13,   1,   1,1.02370036,-104.811425, 1.10000, 0.90000, 1.10000, 0.90000
17323,'SILVER SP~25',  18.0000,2,  13,   1,   1,1.02104461,-105.109870, 1.10000, 0.90000, 1.10000, 0.90000
17325,'SILVER SP~27',  13.2000,2,  13,   1,   1,1.02107322,-105.106045, 1.10000, 0.90000, 1.10000, 0.90000
17326,'SILVER SP~28', 138.0000,1,  13,   1,   1,1.02105665,-105.107281, 1.10000, 0.90000, 1.10000, 0.90000
17327,'SILVER SP~29', 138.0000,1,  13,   1,   1,1.02107322,-105.106045, 1.10000, 0.90000, 1.10000, 0.90000
17328,'OAKLAND 10 1', 138.0000,2,  13,   1,   1,1.04269838, -73.862704, 1.10000, 0.90000, 1.10000, 0.90000
17329,'OAKLAND 10 2', 138.0000,1,  13,   1,   1,1.04266536, -73.873557, 1.10000, 0.90000, 1.10000, 0.90000
17330,'OAKLAND 11 1', 138.0000,1,  13,   1,   1,1.04441595, -72.860497, 1.10000, 0.90000, 1.10000, 0.90000
17331,'OAKLAND 11 2',  18.0000,2,  13,   1,   1,1.02400005, -72.073973, 1.10000, 0.90000, 1.10000, 0.90000
17332,'OAKLAND 11 3', 138.0000,1,  13,   1,   1,1.04440153, -72.866261, 1.10000, 0.90000, 1.10000, 0.90000
17333,'EMMITSBURG~3', 138.0000,1,  13,   1,   1,1.02822018, -94.955435, 1.10000, 0.90000, 1.10000, 0.90000
17334,'EMMITSBURG~4',  13.8000,2,  13,   1,   1,1.02822018, -94.955435, 1.10000, 0.90000, 1.10000, 0.90000
17335,'EMMITSBURG~5', 138.0000,1,  13,   1,   1,1.02822018, -94.955435, 1.10000, 0.90000, 1.10000, 0.90000
17336,'BALTIMORE~64', 138.0000,1,  13,   1,   1,1.03790236, -99.828672, 1.10000, 0.90000, 1.10000, 0.90000
17337,'BALTIMORE~65',  13.8000,2,  13,   1,   1,1.02900004, -95.152226, 1.10000, 0.90000, 1.10000, 0.90000
17338,'BALTIMORE~66', 138.0000,1,  13,   1,   1,1.03717697, -99.883594, 1.10000, 0.90000, 1.10000, 0.90000
17339,'EASTON 15 1 ', 345.0000,1,  13,   1,   1,1.04434180, -92.044401, 1.10000, 0.90000, 1.10000, 0.90000
17340,'EASTON 15 2 ', 138.0000,1,  13,   1,   1,1.04205513, -94.234180, 1.10000, 0.90000, 1.10000, 0.90000
17341,'EASTON 15 3 ',  13.8000,2,  13,   1,   1,1.04388094, -91.810351, 1.10000, 0.90000, 1.10000, 0.90000
17342,'EASTON 15 4 ',  13.8000,2,  13,   1,   1,1.04388094, -91.810351, 1.10000, 0.90000, 1.10000, 0.90000
17344,'EASTON 15 6 ',  20.0000,2,  13,   1,   1,1.04016197, -93.166881, 1.10000, 0.90000, 1.10000, 0.90000
17345,'EASTON 15 7 ',  13.8000,2,  13,   1,   1,1.03905189, -92.710952, 1.10000, 0.90000, 1.10000, 0.90000
17346,'EASTON 15 8 ',  13.8000,2,  13,   1,   1,1.04027319, -93.237546, 1.10000, 0.90000, 1.10000, 0.90000
17347,'EASTON 15 9 ', 345.0000,1,  13,   1,   1,1.04479182, -91.967978, 1.10000, 0.90000, 1.10000, 0.90000
17348,'EASTON 15 11', 345.0000,1,  13,   1,   1,1.04434180, -92.044401, 1.10000, 0.90000, 1.10000, 0.90000
17349,'CUMBERLAN~29', 345.0000,1,  13,   1,   1,1.03799999, -77.663472, 1.10000, 0.90000, 1.10000, 0.90000
17350,'CUMBERLAN~30', 138.0000,1,  13,   1,   1,1.03959346, -78.966351, 1.10000, 0.90000, 1.10000, 0.90000
17351,'CUMBERLAN~31',  18.0000,2,  13,   1,   1,1.05654931, -74.924218, 1.10000, 0.90000, 1.10000, 0.90000
17352,'CUMBERLAN~32', 345.0000,1,  13,   1,   1,1.03710079, -77.730736, 1.10000, 0.90000, 1.10000, 0.90000
17353,'CUMBERLAN~33', 345.0000,1,  13,   1,   1,1.03799999, -77.663472, 1.10000, 0.90000, 1.10000, 0.90000
17354,'BRANDYWINE~6', 345.0000,2,  13,   1,   1,1.03889263, -96.422627, 1.10000, 0.90000, 1.10000, 0.90000
17355,'BRANDYWINE~7', 138.0000,1,  13,   1,   1,1.03519022,-100.986164, 1.10000, 0.90000, 1.10000, 0.90000
17356,'BRANDYWINE~8',  22.0000,1,  13,   1,   1,1.03544593, -99.965112, 1.10000, 0.90000, 1.10000, 0.90000
17358,'BRANDYWIN~10', 345.0000,1,  13,   1,   1,1.03770113, -96.379235, 1.10000, 0.90000, 1.10000, 0.90000
17359,'BRANDYWIN~11', 345.0000,1,  13,   1,   1,1.03889263, -96.422627, 1.10000, 0.90000, 1.10000, 0.90000
17360,'FROSTBURG ~5', 345.0000,1,  13,   1,   1,1.03646195, -74.458911, 1.10000, 0.90000, 1.10000, 0.90000
17361,'FROSTBURG ~6', 138.0000,1,  13,   1,   1,1.03919780, -76.251849, 1.10000, 0.90000, 1.10000, 0.90000
17362,'FROSTBURG ~7',  13.8000,2,  13,   1,   1,1.04050004, -72.874314, 1.10000, 0.90000, 1.10000, 0.90000
17363,'FROSTBURG ~8', 345.0000,1,  13,   1,   1,1.03662312, -74.391442, 1.10000, 0.90000, 1.10000, 0.90000
17364,'FROSTBURG ~9', 345.0000,1,  13,   1,   1,1.03646195, -74.458911, 1.10000, 0.90000, 1.10000, 0.90000
17365,'INDIAN HEA~4', 138.0000,1,  13,   1,   1,1.03333795,-100.611664, 1.10000, 0.90000, 1.10000, 0.90000
17366,'INDIAN HEA~5',  18.0000,2,  13,   1,   1,1.03333795,-100.611664, 1.10000, 0.90000, 1.10000, 0.90000
17367,'INDIAN HEA~6',  18.0000,2,  13,   1,   1,1.03333795,-100.611664, 1.10000, 0.90000, 1.10000, 0.90000
17369,'INDIAN HEA~8', 138.0000,1,  13,   1,   1,1.03333795,-100.611664, 1.10000, 0.90000, 1.10000, 0.90000
17370,'COLLEGE PA~5', 138.0000,2,  13,   1,   1,1.02193415,-105.580969, 1.10000, 0.90000, 1.10000, 0.90000
17371,'COLLEGE PA~6', 138.0000,1,  13,   1,   1,1.02193415,-105.580969, 1.10000, 0.90000, 1.10000, 0.90000
17372,'SILVER SP~30', 138.0000,2,  13,   1,   1,1.02186775,-104.675975, 1.10000, 0.90000, 1.10000, 0.90000
17373,'SILVER SP~31', 138.0000,1,  13,   1,   1,1.02170146,-104.686221, 1.10000, 0.90000, 1.10000, 0.90000
17374,'OAKLAND 12 1', 345.0000,1,  13,   1,   1,1.03837311, -71.918040, 1.10000, 0.90000, 1.10000, 0.90000
17375,'OAKLAND 12 2', 138.0000,1,  13,   1,   1,1.04169035, -72.760632, 1.10000, 0.90000, 1.10000, 0.90000
17376,'OAKLAND 12 3',  20.0000,2,  13,   1,   1,1.04279959, -70.814985, 1.10000, 0.90000, 1.10000, 0.90000
17377,'OAKLAND 12 4', 345.0000,1,  13,   1,   1,1.03826594, -71.930252, 1.10000, 0.90000, 1.10000, 0.90000
17378,'OAKLAND 12 6', 345.0000,1,  13,   1,   1,1.03837311, -71.918040, 1.10000, 0.90000, 1.10000, 0.90000
17379,'LUSBY 4 1   ', 138.0000,2,  13,   1,   1,1.03929842, -93.927361, 1.10000, 0.90000, 1.10000, 0.90000
17380,'LUSBY 4 2   ',  18.0000,2,  13,   1,   1,1.03999996, -92.733608, 1.10000, 0.90000, 1.10000, 0.90000
17381,'LUSBY 4 3   ',  18.0000,2,  13,   1,   1,1.03933823, -93.831144, 1.10000, 0.90000, 1.10000, 0.90000
17383,'LUSBY 4 5   ', 138.0000,1,  13,   1,   1,1.03919590, -93.966942, 1.10000, 0.90000, 1.10000, 0.90000
17384,'LUSBY 4 7   ', 138.0000,1,  13,   1,   1,1.03929842, -93.927361, 1.10000, 0.90000, 1.10000, 0.90000
17385,'NEWBURG 5 1 ', 138.0000,1,  13,   1,   1,1.03702664, -96.433747, 1.10000, 0.90000, 1.10000, 0.90000
17386,'NEWBURG 5 2 ',  20.0000,2,  13,   1,   1,1.03999996, -94.851923, 1.10000, 0.90000, 1.10000, 0.90000
17387,'NEWBURG 5 3 ',  20.0000,2,  13,   1,   1,1.03999996, -94.851923, 1.10000, 0.90000, 1.10000, 0.90000
17389,'NEWBURG 5 5 ',  13.8000,2,  13,   1,   1,1.03600001, -92.726962, 1.10000, 0.90000, 1.10000, 0.90000
17390,'NEWBURG 5 6 ',  13.8000,2,  13,   1,   1,1.03600001, -90.205660, 1.10000, 0.90000, 1.10000, 0.90000
17391,'NEWBURG 5 7 ', 138.0000,1,  13,   1,   1,1.03658092, -96.617158, 1.10000, 0.90000, 1.10000, 0.90000
17392,'NEWBURG 5 9 ', 138.0000,1,  13,   1,   1,1.03702664, -96.433747, 1.10000, 0.90000, 1.10000, 0.90000
17393,'RISING SUN~4', 345.0000,1,  13,   1,   1,1.04299998, -85.224321, 1.10000, 0.90000, 1.10000, 0.90000
17394,'RISING SUN~5', 138.0000,1,  13,   1,   1,1.04168904, -86.370556, 1.10000, 0.90000, 1.10000, 0.90000
17395,'RISING SUN~6',  24.0000,2,  13,   1,   1,1.03831792, -82.939021, 1.10000, 0.90000, 1.10000, 0.90000
17396,'RISING SUN~7',  13.8000,2,  13,   1,   1,1.03879726, -83.178214, 1.10000, 0.90000, 1.10000, 0.90000
17397,'RISING SUN~8',  13.8000,2,  13,   1,   1,1.03553247, -81.904801, 1.10000, 0.90000, 1.10000, 0.90000
17398,'RISING SUN~9',  24.0000,2,  13,   1,   1,1.03971875, -82.403459, 1.10000, 0.90000, 1.10000, 0.90000
17399,'RISING SU~10', 345.0000,1,  13,   1,   1,1.04285383, -85.646249, 1.10000, 0.90000, 1.10000, 0.90000
17400,'RISING SU~11', 345.0000,1,  13,   1,   1,1.04299998, -85.224321, 1.10000, 0.90000, 1.10000, 0.90000
17401,'CURTIS BAY~1', 138.0000,1,  13,   1,   1,1.04180515, -99.364677, 1.10000, 0.90000, 1.10000, 0.90000
17402,'CURTIS BAY~2',  13.8000,2,  13,   1,   1,1.04166889, -93.720570, 1.10000, 0.90000, 1.10000, 0.90000
17403,'CURTIS BAY~3', 138.0000,1,  13,   1,   1,1.04096949, -99.437152, 1.10000, 0.90000, 1.10000, 0.90000
17404,'HAGERSTOW~18', 138.0000,2,  13,   1,   1,1.03150916, -94.001421, 1.10000, 0.90000, 1.10000, 0.90000
17405,'HAGERSTOW~19', 138.0000,1,  13,   1,   1,1.03150916, -94.001421, 1.10000, 0.90000, 1.10000, 0.90000
17406,'CURTIS BAY~4', 138.0000,1,  13,   1,   1,1.03999996, -99.033802, 1.10000, 0.90000, 1.10000, 0.90000
17407,'CURTIS BAY~5',  13.8000,2,  13,   1,   1,1.03277898, -92.206290, 1.10000, 0.90000, 1.10000, 0.90000
17408,'CURTIS BAY~6',  22.0000,2,  13,   1,   1,1.04050004, -94.660691, 1.10000, 0.90000, 1.10000, 0.90000
17409,'CURTIS BAY~7', 138.0000,1,  13,   1,   1,1.03936481, -99.268091, 1.10000, 0.90000, 1.10000, 0.90000
17410,'CURTIS BAY~8', 138.0000,1,  13,   1,   1,1.03999996, -99.033802, 1.10000, 0.90000, 1.10000, 0.90000
17411,'CURTIS BAY~9', 138.0000,1,  13,   1,   1,1.03996193, -99.540896, 1.10000, 0.90000, 1.10000, 0.90000
17412,'CURTIS BA~10',  13.8000,2,  13,   1,   1,1.03996193, -99.540896, 1.10000, 0.90000, 1.10000, 0.90000
17413,'CURTIS BA~11',  22.0000,2,  13,   1,   1,1.03996193, -99.540896, 1.10000, 0.90000, 1.10000, 0.90000
17414,'CURTIS BA~12', 138.0000,1,  13,   1,   1,1.03996193, -99.540896, 1.10000, 0.90000, 1.10000, 0.90000
17415,'CURTIS BA~13', 138.0000,1,  13,   1,   1,1.03996193, -99.540896, 1.10000, 0.90000, 1.10000, 0.90000
17416,'DICKERSON ~7', 138.0000,2,  13,   1,   1,1.03957260,-101.244987, 1.10000, 0.90000, 1.10000, 0.90000
17417,'DICKERSON ~8', 138.0000,1,  13,   1,   1,1.03955317,-101.257295, 1.10000, 0.90000, 1.10000, 0.90000
17418,'WORTON 1    ', 138.0000,2,  13,   1,   1,1.03985870, -92.815844, 1.10000, 0.90000, 1.10000, 0.90000
17419,'WORTON 2    ',  22.0000,2,  13,   1,   1,1.03994715, -92.659350, 1.10000, 0.90000, 1.10000, 0.90000
17420,'WORTON 3    ',  22.0000,2,  13,   1,   1,1.03985214, -92.827995, 1.10000, 0.90000, 1.10000, 0.90000
17422,'WORTON 5    ',  13.8000,2,  13,   1,   1,1.03994608, -92.645710, 1.10000, 0.90000, 1.10000, 0.90000
17423,'WORTON 6    ',  13.8000,2,  13,   1,   1,1.03994608, -92.645710, 1.10000, 0.90000, 1.10000, 0.90000
17425,'WORTON 8    ', 138.0000,1,  13,   1,   1,1.03983986, -92.820891, 1.10000, 0.90000, 1.10000, 0.90000
17426,'WORTON 10   ', 138.0000,1,  13,   1,   1,1.03985870, -92.815844, 1.10000, 0.90000, 1.10000, 0.90000
17427,'DICKERSON ~9', 345.0000,1,  13,   1,   1,1.04200006, -97.756440, 1.10000, 0.90000, 1.10000, 0.90000
17428,'DICKERSON~10', 138.0000,1,  13,   1,   1,1.04076719,-101.219572, 1.10000, 0.90000, 1.10000, 0.90000
17429,'DICKERSON~11',  18.0000,2,  13,   1,   1,1.05227470, -93.968390, 1.10000, 0.90000, 1.10000, 0.90000
17430,'DICKERSON~12',  18.0000,2,  13,   1,   1,1.04499996, -94.375756, 1.10000, 0.90000, 1.10000, 0.90000
17431,'DICKERSON~13',  18.0000,2,  13,   1,   1,1.04499996, -95.725354, 1.10000, 0.90000, 1.10000, 0.90000
17432,'DICKERSON~14', 345.0000,1,  13,   1,   1,1.04234231, -98.005039, 1.10000, 0.90000, 1.10000, 0.90000
17433,'DICKERSON~15', 345.0000,1,  13,   1,   1,1.04200006, -97.756440, 1.10000, 0.90000, 1.10000, 0.90000
17434,'BALTIMORE~67', 138.0000,2,  13,   1,   1,1.03165638, -98.192316, 1.10000, 0.90000, 1.10000, 0.90000
17435,'BALTIMORE~68',  18.0000,2,  13,   1,   1,1.03999996, -96.697850, 1.10000, 0.90000, 1.10000, 0.90000
17436,'BALTIMORE~69',  18.0000,2,  13,   1,   1,1.03999996, -96.697850, 1.10000, 0.90000, 1.10000, 0.90000
17438,'BALTIMORE~71', 138.0000,1,  13,   1,   1,1.03115141, -98.237463, 1.10000, 0.90000, 1.10000, 0.90000
17439,'BALTIMORE~72', 138.0000,1,  13,   1,   1,1.03165638, -98.192316, 1.10000, 0.90000, 1.10000, 0.90000
17440,'DUNDALK 6 1 ', 138.0000,1,  13,   1,   1,1.03234112, -98.285193, 1.10000, 0.90000, 1.10000, 0.90000
17441,'DUNDALK 6 2 ',  13.8000,2,  13,   1,   1,1.05550754, -92.079727, 1.10000, 0.90000, 1.10000, 0.90000
17442,'DUNDALK 6 3 ',  13.8000,2,  13,   1,   1,1.03234112, -98.285193, 1.10000, 0.90000, 1.10000, 0.90000
17443,'DUNDALK 6 4 ', 138.0000,1,  13,   1,   1,1.03187120, -98.321536, 1.10000, 0.90000, 1.10000, 0.90000
17444,'DUNDALK 6 6 ', 138.0000,1,  13,   1,   1,1.03234112, -98.285193, 1.10000, 0.90000, 1.10000, 0.90000
17445,'DUNDALK 7 1 ', 138.0000,1,  13,   1,   1,1.03291094, -98.771133, 1.10000, 0.90000, 1.10000, 0.90000
17446,'DUNDALK 7 2 ',  20.0000,2,  13,   1,   1,1.03999996, -97.442655, 1.10000, 0.90000, 1.10000, 0.90000
17447,'DUNDALK 7 3 ',  20.0000,2,  13,   1,   1,1.03999996, -97.442655, 1.10000, 0.90000, 1.10000, 0.90000
17449,'DUNDALK 7 5 ', 138.0000,1,  13,   1,   1,1.03263807, -98.798522, 1.10000, 0.90000, 1.10000, 0.90000
17450,'DUNDALK 7 7 ', 138.0000,1,  13,   1,   1,1.03291094, -98.771133, 1.10000, 0.90000, 1.10000, 0.90000
17451,'AQUASCO 1 1 ', 345.0000,1,  13,   1,   1,1.04200006, -93.889297, 1.10000, 0.90000, 1.10000, 0.90000
17452,'AQUASCO 1 2 ', 138.0000,1,  13,   1,   1,1.03625202, -96.933806, 1.10000, 0.90000, 1.10000, 0.90000
17453,'AQUASCO 1 3 ',  13.8000,2,  13,   1,   1,1.07464921, -90.781096, 1.10000, 0.90000, 1.10000, 0.90000
17454,'AQUASCO 1 4 ',  13.8000,2,  13,   1,   1,1.05919707, -92.908038, 1.10000, 0.90000, 1.10000, 0.90000
17455,'AQUASCO 1 5 ', 345.0000,1,  13,   1,   1,1.03914654, -93.983219, 1.10000, 0.90000, 1.10000, 0.90000
17456,'AQUASCO 1 7 ', 345.0000,1,  13,   1,   1,1.04200006, -93.889297, 1.10000, 0.90000, 1.10000, 0.90000
17457,'CRISFIELD ~3', 138.0000,2,  13,   1,   1,1.03885019, -96.818669, 1.10000, 0.90000, 1.10000, 0.90000
17458,'CRISFIELD ~4', 138.0000,1,  13,   1,   1,1.03882480, -96.820588, 1.10000, 0.90000, 1.10000, 0.90000
17459,'NEWBURG 6 1 ', 345.0000,1,  13,   1,   1,1.03699994, -94.778738, 1.10000, 0.90000, 1.10000, 0.90000
17460,'NEWBURG 6 2 ', 138.0000,1,  13,   1,   1,1.03679287, -96.297860, 1.10000, 0.90000, 1.10000, 0.90000
17461,'NEWBURG 6 3 ',  13.8000,2,  13,   1,   1,1.03473842, -92.324521, 1.10000, 0.90000, 1.10000, 0.90000
17462,'NEWBURG 6 4 ',  13.8000,2,  13,   1,   1,1.02495193, -93.224904, 1.10000, 0.90000, 1.10000, 0.90000
17463,'NEWBURG 6 5 ', 345.0000,1,  13,   1,   1,1.03718781, -94.965352, 1.10000, 0.90000, 1.10000, 0.90000
17464,'NEWBURG 6 7 ', 345.0000,1,  13,   1,   1,1.03699994, -94.778738, 1.10000, 0.90000, 1.10000, 0.90000
17465,'CURTIS BA~14', 138.0000,1,  13,   1,   1,1.04400003, -98.738499, 1.10000, 0.90000, 1.10000, 0.90000
17466,'CURTIS BA~15',  13.8000,2,  13,   1,   1,1.05026114, -96.422983, 1.10000, 0.90000, 1.10000, 0.90000
17467,'CURTIS BA~16',  13.8000,2,  13,   1,   1,1.05514634, -93.493371, 1.10000, 0.90000, 1.10000, 0.90000
17468,'CURTIS BA~17', 138.0000,1,  13,   1,   1,1.04222596, -99.031965, 1.10000, 0.90000, 1.10000, 0.90000
17469,'CURTIS BA~18', 138.0000,1,  13,   1,   1,1.04400003, -98.738499, 1.10000, 0.90000, 1.10000, 0.90000
17470,'HUGHESVILL~4', 138.0000,2,  13,   1,   1,1.03256047, -99.776025, 1.10000, 0.90000, 1.10000, 0.90000
17471,'HUGHESVILL~5', 138.0000,1,  13,   1,   1,1.03255224, -99.778347, 1.10000, 0.90000, 1.10000, 0.90000
17472,'MIDDLE RI~15', 138.0000,2,  13,   1,   1,1.03889763, -95.665952, 1.10000, 0.90000, 1.10000, 0.90000
17473,'MIDDLE RI~16', 138.0000,1,  13,   1,   1,1.03887951, -95.674722, 1.10000, 0.90000, 1.10000, 0.90000
17474,'BERLIN 15 1 ', 138.0000,2,  13,   1,   1,1.03815269, -96.364263, 1.10000, 0.90000, 1.10000, 0.90000
17475,'BERLIN 15 2 ',  13.8000,1,  13,   1,   1,1.03815269, -96.364263, 1.10000, 0.90000, 1.10000, 0.90000
17476,'BERLIN 15 3 ',  13.8000,1,  13,   1,   1,1.03815269, -96.364263, 1.10000, 0.90000, 1.10000, 0.90000
17478,'BERLIN 15 5 ', 138.0000,1,  13,   1,   1,1.03808558, -96.369188, 1.10000, 0.90000, 1.10000, 0.90000
17479,'BERLIN 15 7 ', 138.0000,1,  13,   1,   1,1.03815269, -96.364263, 1.10000, 0.90000, 1.10000, 0.90000
17480,'BALTIMORE~73', 138.0000,1,  13,   1,   1,1.03721368, -99.883382, 1.10000, 0.90000, 1.10000, 0.90000
17481,'BALTIMORE~74',  13.8000,2,  13,   1,   1,1.04760218, -98.834169, 1.10000, 0.90000, 1.10000, 0.90000
17482,'BALTIMORE~75',  13.8000,2,  13,   1,   1,1.03721368, -99.883382, 1.10000, 0.90000, 1.10000, 0.90000
17483,'BALTIMORE~76', 138.0000,1,  13,   1,   1,1.03712547, -99.889590, 1.10000, 0.90000, 1.10000, 0.90000
17484,'BALTIMORE~77', 138.0000,1,  13,   1,   1,1.03721368, -99.883382, 1.10000, 0.90000, 1.10000, 0.90000
17485,'EASTON 16 1 ', 138.0000,2,  13,   1,   1,1.04099095, -94.611405, 1.10000, 0.90000, 1.10000, 0.90000
17486,'EASTON 16 2 ',  20.0000,2,  13,   1,   1,1.04054427, -94.324175, 1.10000, 0.90000, 1.10000, 0.90000
17487,'EASTON 16 3 ',  20.0000,2,  13,   1,   1,1.04054427, -94.324175, 1.10000, 0.90000, 1.10000, 0.90000
17489,'EASTON 16 5 ', 138.0000,1,  13,   1,   1,1.04094970, -94.630379, 1.10000, 0.90000, 1.10000, 0.90000
17490,'EASTON 16 7 ', 138.0000,1,  13,   1,   1,1.04099095, -94.611405, 1.10000, 0.90000, 1.10000, 0.90000
17491,'AQUASCO 2 1 ', 345.0000,1,  13,   1,   1,1.04100001, -92.799724, 1.10000, 0.90000, 1.10000, 0.90000
17492,'AQUASCO 2 2 ', 138.0000,1,  13,   1,   1,1.03671217, -96.637901, 1.10000, 0.90000, 1.10000, 0.90000
17493,'AQUASCO 2 3 ',  13.8000,2,  13,   1,   1,1.00866079, -88.163774, 1.10000, 0.90000, 1.10000, 0.90000
17494,'AQUASCO 2 4 ',  18.0000,2,  13,   1,   1,1.01174688, -88.537304, 1.10000, 0.90000, 1.10000, 0.90000
17495,'AQUASCO 2 5 ',  13.8000,2,  13,   1,   1,1.01073551, -88.703885, 1.10000, 0.90000, 1.10000, 0.90000
17496,'AQUASCO 2 6 ',  24.0000,2,  13,   1,   1,1.00763607, -88.247021, 1.10000, 0.90000, 1.10000, 0.90000
17497,'AQUASCO 2 7 ',  13.8000,2,  13,   1,   1,1.00940192, -87.958363, 1.10000, 0.90000, 1.10000, 0.90000
17498,'AQUASCO 2 8 ',  13.8000,2,  13,   1,   1,1.00946343, -87.210895, 1.10000, 0.90000, 1.10000, 0.90000
17499,'AQUASCO 2 9 ', 345.0000,1,  13,   1,   1,1.03832996, -93.718323, 1.10000, 0.90000, 1.10000, 0.90000
17500,'AQUASCO 2 11', 345.0000,1,  13,   1,   1,1.04100001, -92.799724, 1.10000, 0.90000, 1.10000, 0.90000
17501,'GLEN ARM 1  ', 138.0000,2,  13,   1,   1,1.02826285, -96.260684, 1.10000, 0.90000, 1.10000, 0.90000
17502,'GLEN ARM 2  ', 138.0000,1,  13,   1,   1,1.02728021, -96.320161, 1.10000, 0.90000, 1.10000, 0.90000
17503,'COLLEGE PA~7', 138.0000,1,  13,   1,   1,1.02313292,-105.360811, 1.10000, 0.90000, 1.10000, 0.90000
17504,'COLLEGE PA~8',  18.0000,2,  13,   1,   1,1.04413426,-103.148062, 1.10000, 0.90000, 1.10000, 0.90000
17505,'COLLEGE PA~9', 138.0000,1,  13,   1,   1,1.02297044,-105.371330, 1.10000, 0.90000, 1.10000, 0.90000
17506,'COLLEGE P~10', 138.0000,1,  13,   1,   1,1.02313292,-105.360811, 1.10000, 0.90000, 1.10000, 0.90000
17507,'LUKE 1      ', 138.0000,2,  13,   1,   1,1.03874111, -75.203456, 1.10000, 0.90000, 1.10000, 0.90000
17508,'LUKE 2      ', 138.0000,1,  13,   1,   1,1.03874111, -75.203456, 1.10000, 0.90000, 1.10000, 0.90000
17509,'OAKLAND 13 1', 138.0000,1,  13,   1,   1,1.04422355, -72.733148, 1.10000, 0.90000, 1.10000, 0.90000
17510,'OAKLAND 13 2',  13.8000,2,  13,   1,   1,1.02999997, -69.421326, 1.10000, 0.90000, 1.10000, 0.90000
17511,'OAKLAND 13 3', 138.0000,1,  13,   1,   1,1.04422593, -72.757682, 1.10000, 0.90000, 1.10000, 0.90000
17512,'PERRYMAN 2 1', 345.0000,2,  13,   1,   1,1.04098952, -88.167674, 1.10000, 0.90000, 1.10000, 0.90000
17513,'PERRYMAN 2 2', 138.0000,1,  13,   1,   1,1.04117000, -90.521324, 1.10000, 0.90000, 1.10000, 0.90000
17514,'PERRYMAN 2 3', 345.0000,1,  13,   1,   1,1.04150701, -88.117534, 1.10000, 0.90000, 1.10000, 0.90000
17515,'PERRYMAN 2 5', 345.0000,1,  13,   1,   1,1.04098952, -88.167674, 1.10000, 0.90000, 1.10000, 0.90000
17516,'DARLINGTON~7', 345.0000,2,  13,   1,   1,1.04300261, -86.348262, 1.10000, 0.90000, 1.10000, 0.90000
17517,'DARLINGTON~8', 138.0000,1,  13,   1,   1,1.04141283, -87.716602, 1.10000, 0.90000, 1.10000, 0.90000
17518,'DARLINGTON~9', 345.0000,1,  13,   1,   1,1.04278398, -86.435607, 1.10000, 0.90000, 1.10000, 0.90000
17519,'DARLINGTO~10', 345.0000,1,  13,   1,   1,1.04300261, -86.348262, 1.10000, 0.90000, 1.10000, 0.90000
17520,'SILVER SP~32', 138.0000,2,  13,   1,   1,1.02089059,-104.689622, 1.10000, 0.90000, 1.10000, 0.90000
17521,'SILVER SP~33', 138.0000,1,  13,   1,   1,1.02089059,-104.689622, 1.10000, 0.90000, 1.10000, 0.90000
17522,'AFTON 2 1   ', 138.0000,1,  14,   1,   1,1.02337313, -84.703368, 1.10000, 0.90000, 1.10000, 0.90000
17523,'AFTON 3 1   ', 138.0000,1,  14,   1,   1,1.02109420, -84.441205, 1.10000, 0.90000, 1.10000, 0.90000
17524,'BARBOURSVI~1', 138.0000,1,  14,   1,   1,1.03033674, -88.456919, 1.10000, 0.90000, 1.10000, 0.90000
17525,'BARBOURSVI~2', 138.0000,1,  14,   1,   1,1.03037655, -88.453976, 1.10000, 0.90000, 1.10000, 0.90000
17526,'CHARLOTTES~1', 138.0000,1,  14,   1,   1,1.02564955, -84.845498, 1.10000, 0.90000, 1.10000, 0.90000
17527,'CHARLOTTE~12', 138.0000,1,  14,   1,   1,1.02722013, -85.051285, 1.10000, 0.90000, 1.10000, 0.90000
17528,'CHARLOTTE~13', 138.0000,1,  14,   1,   1,1.02709174, -85.066851, 1.10000, 0.90000, 1.10000, 0.90000
17529,'CHARLOTTE~14', 345.0000,1,  14,   1,   1,1.03458726, -81.830885, 1.10000, 0.90000, 1.10000, 0.90000
17530,'CHARLOTTE~15', 138.0000,1,  14,   1,   1,1.02908659, -84.705984, 1.10000, 0.90000, 1.10000, 0.90000
17531,'CHARLOTTE~16', 345.0000,1,  14,   1,   1,1.03442264, -81.847598, 1.10000, 0.90000, 1.10000, 0.90000
17532,'CHARLOTTE~17', 138.0000,1,  14,   1,   1,1.02757573, -85.905181, 1.10000, 0.90000, 1.10000, 0.90000
17533,'CHARLOTTE~18', 138.0000,1,  14,   1,   1,1.03655863, -88.889919, 1.10000, 0.90000, 1.10000, 0.90000
17534,'CHARLOTTE~19', 138.0000,1,  14,   1,   1,1.02765751, -86.485857, 1.10000, 0.90000, 1.10000, 0.90000
17535,'CHARLOTTE~20', 138.0000,1,  14,   1,   1,1.02863562, -86.583221, 1.10000, 0.90000, 1.10000, 0.90000
17536,'CHARLOTTE~21', 138.0000,1,  14,   1,   1,1.02846408, -85.829270, 1.10000, 0.90000, 1.10000, 0.90000
17537,'CHARLOTTE~22', 138.0000,1,  14,   1,   1,1.02820373, -85.363178, 1.10000, 0.90000, 1.10000, 0.90000
17538,'CHARLOTTE~23', 138.0000,1,  14,   1,   1,1.02815700, -85.369052, 1.10000, 0.90000, 1.10000, 0.90000
17539,'CHARLOTTES~2', 138.0000,1,  14,   1,   1,1.03848028, -83.943612, 1.10000, 0.90000, 1.10000, 0.90000
17540,'CHARLOTTES~3', 138.0000,1,  14,   1,   1,1.03555357, -85.138656, 1.10000, 0.90000, 1.10000, 0.90000
17541,'CHARLOTTES~4', 138.0000,1,  14,   1,   1,1.03561711, -85.129272, 1.10000, 0.90000, 1.10000, 0.90000
17542,'CHARLOTTES~5', 138.0000,1,  14,   1,   1,1.02585304, -85.350112, 1.10000, 0.90000, 1.10000, 0.90000
17543,'CHARLOTTES~6', 138.0000,1,  14,   1,   1,1.03156614, -86.172494, 1.10000, 0.90000, 1.10000, 0.90000
17544,'CHARLOTTES~7', 138.0000,1,  14,   1,   1,1.03262901, -85.894287, 1.10000, 0.90000, 1.10000, 0.90000
17545,'CHARLOTTES~8', 138.0000,1,  14,   1,   1,1.03258455, -85.900762, 1.10000, 0.90000, 1.10000, 0.90000
17546,'CHARLOTTES~9', 138.0000,1,  14,   1,   1,1.03036630, -85.918521, 1.10000, 0.90000, 1.10000, 0.90000
17547,'CHARLOTTE~10', 138.0000,1,  14,   1,   1,1.03985631, -88.929685, 1.10000, 0.90000, 1.10000, 0.90000
17548,'CHARLOTTE~11', 138.0000,1,  14,   1,   1,1.03117859, -87.635330, 1.10000, 0.90000, 1.10000, 0.90000
17549,'CROZET 1    ', 138.0000,1,  14,   1,   1,1.03348267, -86.501259, 1.10000, 0.90000, 1.10000, 0.90000
17550,'CROZET 2    ', 138.0000,1,  14,   1,   1,1.03330135, -86.512283, 1.10000, 0.90000, 1.10000, 0.90000
17551,'EARLYSVILL~1', 138.0000,1,  14,   1,   1,1.03174174, -87.503241, 1.10000, 0.90000, 1.10000, 0.90000
17552,'EARLYSVILL~2', 138.0000,1,  14,   1,   1,1.03149068, -87.178240, 1.10000, 0.90000, 1.10000, 0.90000
17553,'EARLYSVILL~3', 138.0000,1,  14,   1,   1,1.03146410, -87.181641, 1.10000, 0.90000, 1.10000, 0.90000
17554,'EARLYSVILL~4', 138.0000,1,  14,   1,   1,1.03480339, -88.494841, 1.10000, 0.90000, 1.10000, 0.90000
17555,'GORDONSVIL~1', 138.0000,1,  14,   1,   1,1.03441167, -88.602225, 1.10000, 0.90000, 1.10000, 0.90000
17556,'GORDONSVIL~2', 138.0000,1,  14,   1,   1,1.03379226, -87.346897, 1.10000, 0.90000, 1.10000, 0.90000
17557,'GORDONSVIL~3', 138.0000,1,  14,   1,   1,1.03161573, -88.462930, 1.10000, 0.90000, 1.10000, 0.90000
17558,'RUCKERSVIL~1', 138.0000,1,  14,   1,   1,1.02973485, -87.778729, 1.10000, 0.90000, 1.10000, 0.90000
17559,'RUCKERSVIL~2', 138.0000,1,  14,   1,   1,1.03011894, -87.727161, 1.10000, 0.90000, 1.10000, 0.90000
17560,'RUCKERSVIL~3', 138.0000,1,  14,   1,   1,1.03161705, -87.502769, 1.10000, 0.90000, 1.10000, 0.90000
17561,'RUCKERSVIL~4', 138.0000,1,  14,   1,   1,1.03157616, -87.508452, 1.10000, 0.90000, 1.10000, 0.90000
17562,'SCOTTSVILL~2', 138.0000,1,  14,   1,   1,1.03104627, -82.868780, 1.10000, 0.90000, 1.10000, 0.90000
17563,'SCOTTSVILL~3', 138.0000,1,  14,   1,   1,1.02593017, -85.553303, 1.10000, 0.90000, 1.10000, 0.90000
17564,'SCOTTSVILL~4', 138.0000,1,  14,   1,   1,1.02584517, -85.563392, 1.10000, 0.90000, 1.10000, 0.90000
17565,'TROY 13 1   ', 138.0000,1,  14,   1,   1,1.03197443, -87.170194, 1.10000, 0.90000, 1.10000, 0.90000
17566,'CLIFTON FO~1', 138.0000,1,  14,   1,   1,1.02659893, -74.140645, 1.10000, 0.90000, 1.10000, 0.90000
17567,'CLIFTON FO~2',  13.8000,1,  14,   1,   1,1.02659893, -74.140645, 1.10000, 0.90000, 1.10000, 0.90000
17568,'CLIFTON FO~3',  13.8000,1,  14,   1,   1,1.02659893, -74.140645, 1.10000, 0.90000, 1.10000, 0.90000
17570,'CLIFTON FO~5', 138.0000,1,  14,   1,   1,1.02652693, -74.146375, 1.10000, 0.90000, 1.10000, 0.90000
17571,'CLIFTON FO~6', 138.0000,1,  14,   1,   1,1.02666807, -74.134621, 1.10000, 0.90000, 1.10000, 0.90000
17572,'CLIFTON FO~7', 138.0000,1,  14,   1,   1,1.02749896, -73.886712, 1.10000, 0.90000, 1.10000, 0.90000
17573,'CLIFTON FO~8', 138.0000,1,  14,   1,   1,1.01965189, -71.782686, 1.10000, 0.90000, 1.10000, 0.90000
17574,'CLIFTON FO~9', 138.0000,1,  14,   1,   1,1.01959968, -71.785787, 1.10000, 0.90000, 1.10000, 0.90000
17575,'COVINGTON ~1', 138.0000,1,  14,   1,   1,1.04053950, -69.840904, 1.10000, 0.90000, 1.10000, 0.90000
17576,'COVINGTON ~2', 138.0000,1,  14,   1,   1,1.04049456, -69.849380, 1.10000, 0.90000, 1.10000, 0.90000
17577,'COVINGTON~17', 138.0000,1,  14,   1,   1,1.04115415, -70.962790, 1.10000, 0.90000, 1.10000, 0.90000
17578,'COVINGTON~42', 138.0000,1,  14,   1,   1,1.03941643, -70.488877, 1.10000, 0.90000, 1.10000, 0.90000
17579,'COVINGTON~43', 138.0000,1,  14,   1,   1,1.03930676, -70.496534, 1.10000, 0.90000, 1.10000, 0.90000
17580,'EAGLE ROCK~1', 138.0000,1,  14,   1,   1,1.03548622, -74.956156, 1.10000, 0.90000, 1.10000, 0.90000
17581,'HOT SPRING~1', 138.0000,1,  14,   1,   1,1.03750968, -72.682044, 1.10000, 0.90000, 1.10000, 0.90000
17582,'HOT SPRING~2', 138.0000,1,  14,   1,   1,1.03755414, -72.678342, 1.10000, 0.90000, 1.10000, 0.90000
17583,'RICE 1 1    ', 138.0000,1,  14,   1,   1,1.02625227, -88.621575, 1.10000, 0.90000, 1.10000, 0.90000
17584,'AMHERST 8 1 ', 138.0000,1,  14,   1,   1,1.02344334, -80.854195, 1.10000, 0.90000, 1.10000, 0.90000
17585,'AMHERST 8 2 ', 138.0000,1,  14,   1,   1,1.02349818, -80.847105, 1.10000, 0.90000, 1.10000, 0.90000
17586,'AMHERST 9 1 ', 138.0000,1,  14,   1,   1,1.02344394, -80.563242, 1.10000, 0.90000, 1.10000, 0.90000
17587,'AMHERST 10 1', 138.0000,1,  14,   1,   1,1.02387297, -81.152367, 1.10000, 0.90000, 1.10000, 0.90000
17588,'AMHERST 10 2', 138.0000,1,  14,   1,   1,1.02380621, -81.158739, 1.10000, 0.90000, 1.10000, 0.90000
17589,'ARRINGTON 1 ', 138.0000,1,  14,   1,   1,1.02614820, -81.299947, 1.10000, 0.90000, 1.10000, 0.90000
17590,'MADISON HE~1', 138.0000,1,  14,   1,   1,1.02592862, -81.816787, 1.10000, 0.90000, 1.10000, 0.90000
17591,'MADISON HE~2', 138.0000,1,  14,   1,   1,1.02576804, -81.829880, 1.10000, 0.90000, 1.10000, 0.90000
17592,'MADISON HE~3', 138.0000,1,  14,   1,   1,1.02683640, -81.568783, 1.10000, 0.90000, 1.10000, 0.90000
17593,'MADISON HE~4', 138.0000,1,  14,   1,   1,1.02612686, -82.335984, 1.10000, 0.90000, 1.10000, 0.90000
17594,'MONROE 12 1 ', 138.0000,1,  14,   1,   1,1.02610838, -78.559442, 1.10000, 0.90000, 1.10000, 0.90000
17595,'MONROE 12 2 ', 138.0000,1,  14,   1,   1,1.02613842, -78.557257, 1.10000, 0.90000, 1.10000, 0.90000
17596,'MONROE 13 1 ', 138.0000,1,  14,   1,   1,1.02622652, -78.496004, 1.10000, 0.90000, 1.10000, 0.90000
17597,'ROSELAND 1  ', 138.0000,1,  14,   1,   1,1.02085400, -81.911330, 1.10000, 0.90000, 1.10000, 0.90000
17598,'ROSELAND 2  ', 138.0000,1,  14,   1,   1,1.02090049, -81.904131, 1.10000, 0.90000, 1.10000, 0.90000
17599,'APPOMATTOX~1', 138.0000,1,  14,   1,   1,1.02637303, -81.730932, 1.10000, 0.90000, 1.10000, 0.90000
17600,'APPOMATTOX~2', 138.0000,1,  14,   1,   1,1.02810097, -82.534715, 1.10000, 0.90000, 1.10000, 0.90000
17601,'APPOMATTOX~3', 138.0000,1,  14,   1,   1,1.02800691, -82.540377, 1.10000, 0.90000, 1.10000, 0.90000
17602,'APPOMATTOX~4', 138.0000,1,  14,   1,   1,1.02741683, -82.778621, 1.10000, 0.90000, 1.10000, 0.90000
17603,'CONCORD 16 1', 138.0000,1,  14,   1,   1,1.03022671, -81.519967, 1.10000, 0.90000, 1.10000, 0.90000
17604,'CONCORD 17 1', 138.0000,1,  14,   1,   1,1.02947068, -81.612571, 1.10000, 0.90000, 1.10000, 0.90000
17605,'CONCORD 17 2', 138.0000,1,  14,   1,   1,1.02937567, -81.618158, 1.10000, 0.90000, 1.10000, 0.90000
17606,'LYNCHBURG ~1', 138.0000,1,  14,   1,   1,1.02967882, -82.157333, 1.10000, 0.90000, 1.10000, 0.90000
17607,'LYNCHBURG ~2', 138.0000,1,  14,   1,   1,1.02973664, -82.150107, 1.10000, 0.90000, 1.10000, 0.90000
17608,'LYNCHBURG~25', 138.0000,1,  14,   1,   1,1.03494334, -81.631361, 1.10000, 0.90000, 1.10000, 0.90000
17609,'LYNCHBURG~26', 138.0000,1,  14,   1,   1,1.03488362, -81.636525, 1.10000, 0.90000, 1.10000, 0.90000
17610,'LYNCHBURG~27', 138.0000,1,  14,   1,   1,1.02832210, -81.624667, 1.10000, 0.90000, 1.10000, 0.90000
17611,'PAMPLIN 1   ', 138.0000,1,  14,   1,   1,1.02970254, -82.945565, 1.10000, 0.90000, 1.10000, 0.90000
17612,'PROSPECT 3 1', 138.0000,1,  14,   1,   1,1.03299916, -83.143708, 1.10000, 0.90000, 1.10000, 0.90000
17613,'BRIDGEWATE~4', 138.0000,1,  14,   1,   1,1.02701092, -83.660146, 1.10000, 0.90000, 1.10000, 0.90000
17614,'BRIDGEWATE~5', 138.0000,1,  14,   1,   1,1.02569020, -82.800922, 1.10000, 0.90000, 1.10000, 0.90000
17615,'BRIDGEWATE~6', 138.0000,1,  14,   1,   1,1.02848589, -84.946755, 1.10000, 0.90000, 1.10000, 0.90000
17616,'CHURCHVILL~4', 138.0000,1,  14,   1,   1,1.02474833, -81.497189, 1.10000, 0.90000, 1.10000, 0.90000
17617,'CHURCHVILL~5', 138.0000,1,  14,   1,   1,1.02435005, -80.634789, 1.10000, 0.90000, 1.10000, 0.90000
17618,'CHURCHVILL~6', 138.0000,1,  14,   1,   1,1.02553427, -82.030469, 1.10000, 0.90000, 1.10000, 0.90000
17619,'CRAIGSVILL~1', 138.0000,1,  14,   1,   1,1.02173018, -75.662083, 1.10000, 0.90000, 1.10000, 0.90000
17620,'CRIMORA 1   ', 138.0000,1,  14,   1,   1,1.03134620, -86.013228, 1.10000, 0.90000, 1.10000, 0.90000
17621,'CRIMORA 2   ', 138.0000,1,  14,   1,   1,1.03137720, -86.009949, 1.10000, 0.90000, 1.10000, 0.90000
17622,'FISHERSVIL~1', 138.0000,1,  14,   1,   1,1.03560507, -80.972036, 1.10000, 0.90000, 1.10000, 0.90000
17623,'GOSHEN 4 1  ', 138.0000,1,  14,   1,   1,1.02402771, -75.225129, 1.10000, 0.90000, 1.10000, 0.90000
17624,'GREENVIL~136', 138.0000,1,  14,   1,   1,1.02093256, -76.912650, 1.10000, 0.90000, 1.10000, 0.90000
17625,'GROTTOES 1 1', 138.0000,1,  14,   1,   1,1.02966058, -85.492576, 1.10000, 0.90000, 1.10000, 0.90000
17626,'GROTTOES 2 1', 138.0000,1,  14,   1,   1,1.02951992, -84.967164, 1.10000, 0.90000, 1.10000, 0.90000
17627,'RAPHINE 1   ', 138.0000,1,  14,   1,   1,1.02091444, -75.862809, 1.10000, 0.90000, 1.10000, 0.90000
17628,'RAPHINE 2   ', 138.0000,1,  14,   1,   1,1.02089179, -75.868000, 1.10000, 0.90000, 1.10000, 0.90000
17629,'STAUNTON 1 1', 138.0000,1,  14,   1,   1,1.02933645, -81.399442, 1.10000, 0.90000, 1.10000, 0.90000
17630,'STAUNTON 2 1', 138.0000,1,  14,   1,   1,1.02422655, -79.060000, 1.10000, 0.90000, 1.10000, 0.90000
17631,'STAUNTON 3 1', 138.0000,1,  14,   1,   1,1.02770627, -81.510979, 1.10000, 0.90000, 1.10000, 0.90000
17632,'STAUNTON 4 1', 345.0000,1,  14,   1,   1,1.04170156, -79.981269, 1.10000, 0.90000, 1.10000, 0.90000
17633,'STAUNTON 4 2', 138.0000,1,  14,   1,   1,1.03453517, -80.980936, 1.10000, 0.90000, 1.10000, 0.90000
17634,'STAUNTON 4 3', 345.0000,1,  14,   1,   1,1.04153609, -79.995777, 1.10000, 0.90000, 1.10000, 0.90000
17635,'STUARTS DR~1', 138.0000,1,  14,   1,   1,1.02020407, -83.063092, 1.10000, 0.90000, 1.10000, 0.90000
17636,'STUARTS DR~2', 138.0000,1,  14,   1,   1,1.02912784, -80.144081, 1.10000, 0.90000, 1.10000, 0.90000
17637,'VERONA 6 1  ', 138.0000,1,  14,   1,   1,1.02694201, -82.281288, 1.10000, 0.90000, 1.10000, 0.90000
17638,'VERONA 7 1  ', 138.0000,1,  14,   1,   1,1.02778661, -84.143798, 1.10000, 0.90000, 1.10000, 0.90000
17639,'VERONA 7 2  ', 138.0000,1,  14,   1,   1,1.02785063, -84.137303, 1.10000, 0.90000, 1.10000, 0.90000
17640,'VERONA 8 1  ', 138.0000,1,  14,   1,   1,1.02680218, -82.766504, 1.10000, 0.90000, 1.10000, 0.90000
17641,'VERONA 8 2  ', 138.0000,1,  14,   1,   1,1.02684081, -82.761259, 1.10000, 0.90000, 1.10000, 0.90000
17642,'WAYNESBOR~35', 138.0000,1,  14,   1,   1,1.03416562, -80.883216, 1.10000, 0.90000, 1.10000, 0.90000
17643,'WAYNESBOR~36', 138.0000,1,  14,   1,   1,1.03406072, -80.898919, 1.10000, 0.90000, 1.10000, 0.90000
17644,'WAYNESBOR~37', 138.0000,1,  14,   1,   1,1.03418779, -81.083997, 1.10000, 0.90000, 1.10000, 0.90000
17645,'WAYNESBOR~38', 138.0000,1,  14,   1,   1,1.01993597, -83.558041, 1.10000, 0.90000, 1.10000, 0.90000
17646,'WAYNESBOR~39', 138.0000,1,  14,   1,   1,1.01975560, -83.573450, 1.10000, 0.90000, 1.10000, 0.90000
17647,'WAYNESBOR~40', 138.0000,1,  14,   1,   1,1.01967764, -84.190442, 1.10000, 0.90000, 1.10000, 0.90000
17648,'WAYNESBOR~41', 138.0000,1,  14,   1,   1,1.01956654, -84.204245, 1.10000, 0.90000, 1.10000, 0.90000
17649,'WEYERS CAV~1', 138.0000,1,  14,   1,   1,1.02734697, -84.264180, 1.10000, 0.90000, 1.10000, 0.90000
17650,'MILLBORO 1  ', 138.0000,1,  14,   1,   1,1.02301419, -64.191108, 1.10000, 0.90000, 1.10000, 0.90000
17651,'MILLBORO 2  ', 138.0000,1,  14,   1,   1,1.02304173, -64.186996, 1.10000, 0.90000, 1.10000, 0.90000
17652,'BEDFORD 8 1 ', 138.0000,1,  14,   1,   1,1.02584791, -80.579717, 1.10000, 0.90000, 1.10000, 0.90000
17653,'BEDFORD 9 1 ', 138.0000,1,  14,   1,   1,1.02410877, -81.543026, 1.10000, 0.90000, 1.10000, 0.90000
17654,'BEDFORD 9 2 ', 138.0000,1,  14,   1,   1,1.02403998, -81.550997, 1.10000, 0.90000, 1.10000, 0.90000
17655,'BEDFORD 10 1', 138.0000,1,  14,   1,   1,1.03098261, -81.635002, 1.10000, 0.90000, 1.10000, 0.90000
17656,'BEDFORD 11 1', 138.0000,1,  14,   1,   1,1.02398050, -81.824157, 1.10000, 0.90000, 1.10000, 0.90000
17657,'BLUE RIDGE~1', 138.0000,1,  14,   1,   1,1.03398657, -81.042223, 1.10000, 0.90000, 1.10000, 0.90000
17658,'BLUE RIDGE~2', 138.0000,1,  14,   1,   1,1.03782237, -80.538852, 1.10000, 0.90000, 1.10000, 0.90000
17659,'EVINGTON 1 1', 138.0000,1,  14,   1,   1,1.03129971, -79.825719, 1.10000, 0.90000, 1.10000, 0.90000
17660,'EVINGTON 1 2', 138.0000,1,  14,   1,   1,1.03134370, -79.821470, 1.10000, 0.90000, 1.10000, 0.90000
17661,'EVINGTON 2 1', 138.0000,1,  14,   1,   1,1.03493559, -80.415423, 1.10000, 0.90000, 1.10000, 0.90000
17662,'EVINGTON 3 1', 138.0000,1,  14,   1,   1,1.02860057, -81.200533, 1.10000, 0.90000, 1.10000, 0.90000
17663,'FOREST 1 1  ', 138.0000,1,  14,   1,   1,1.03220868, -82.846213, 1.10000, 0.90000, 1.10000, 0.90000
17664,'FOREST 2 1  ', 138.0000,1,  14,   1,   1,1.02901292, -82.858534, 1.10000, 0.90000, 1.10000, 0.90000
17665,'FOREST 3 1  ', 138.0000,1,  14,   1,   1,1.02610087, -82.652017, 1.10000, 0.90000, 1.10000, 0.90000
17666,'FOREST 3 2  ', 138.0000,1,  14,   1,   1,1.02598441, -82.661879, 1.10000, 0.90000, 1.10000, 0.90000
17667,'FOREST 4 1  ', 138.0000,1,  14,   1,   1,1.02759218, -82.811672, 1.10000, 0.90000, 1.10000, 0.90000
17668,'FOREST 4 2  ', 138.0000,1,  14,   1,   1,1.02747834, -82.820859, 1.10000, 0.90000, 1.10000, 0.90000
17669,'GOODVIEW 1 1', 138.0000,1,  14,   1,   1,1.03314674, -78.959084, 1.10000, 0.90000, 1.10000, 0.90000
17670,'GOODVIEW 2 1', 138.0000,1,  14,   1,   1,1.03402257, -79.420989, 1.10000, 0.90000, 1.10000, 0.90000
17671,'GOODVIEW 2 2', 138.0000,1,  14,   1,   1,1.03396976, -79.426316, 1.10000, 0.90000, 1.10000, 0.90000
17672,'HARDY 1 1   ', 138.0000,1,  14,   1,   1,1.03205979, -81.016460, 1.10000, 0.90000, 1.10000, 0.90000
17673,'HARDY 2 1   ', 138.0000,1,  14,   1,   1,1.03303242, -79.668214, 1.10000, 0.90000, 1.10000, 0.90000
17674,'HUDDLESTON 1', 138.0000,1,  14,   1,   1,1.03137338, -78.571033, 1.10000, 0.90000, 1.10000, 0.90000
17675,'LYNCHBURG~28', 138.0000,1,  14,   1,   1,1.02810955, -81.717736, 1.10000, 0.90000, 1.10000, 0.90000
17676,'LYNCHBURG~29', 138.0000,1,  14,   1,   1,1.02721238, -81.695701, 1.10000, 0.90000, 1.10000, 0.90000
17677,'LYNCHBURG~30', 138.0000,1,  14,   1,   1,1.03072870, -82.733487, 1.10000, 0.90000, 1.10000, 0.90000
17678,'LYNCHBURG~31', 138.0000,1,  14,   1,   1,1.03099239, -80.701438, 1.10000, 0.90000, 1.10000, 0.90000
17679,'LYNCHBURG~32', 345.0000,1,  14,   1,   1,1.00689781, -76.513794, 1.10000, 0.90000, 1.10000, 0.90000
17680,'LYNCHBURG~33', 138.0000,1,  14,   1,   1,1.02349889, -78.901519, 1.10000, 0.90000, 1.10000, 0.90000
17681,'LYNCHBURG~34',  18.0000,1,  14,   1,   1,1.01711917, -78.022624, 1.10000, 0.90000, 1.10000, 0.90000
17683,'LYNCHBURG~36', 345.0000,1,  14,   1,   1,1.00669169, -76.535009, 1.10000, 0.90000, 1.10000, 0.90000
17684,'LYNCHBURG~37', 138.0000,1,  14,   1,   1,1.02716863, -81.882480, 1.10000, 0.90000, 1.10000, 0.90000
17685,'LYNCHBURG ~3', 138.0000,1,  14,   1,   1,1.03793859, -81.452328, 1.10000, 0.90000, 1.10000, 0.90000
17686,'LYNCHBURG ~4', 138.0000,1,  14,   1,   1,1.02506363, -82.272299, 1.10000, 0.90000, 1.10000, 0.90000
17687,'LYNCHBURG ~5', 138.0000,1,  14,   1,   1,1.02485096, -82.290426, 1.10000, 0.90000, 1.10000, 0.90000
17688,'MONETA 1 1  ', 138.0000,1,  14,   1,   1,1.03271830, -78.259543, 1.10000, 0.90000, 1.10000, 0.90000
17689,'MONETA 2 1  ', 138.0000,1,  14,   1,   1,1.03246093, -77.899755, 1.10000, 0.90000, 1.10000, 0.90000
17690,'VINTON 1 1  ', 138.0000,1,  14,   1,   1,1.03191340, -82.312618, 1.10000, 0.90000, 1.10000, 0.90000
17691,'VINTON 1 2  ', 138.0000,1,  14,   1,   1,1.03182626, -82.324721, 1.10000, 0.90000, 1.10000, 0.90000
17692,'VINTON 2 1  ', 138.0000,1,  14,   1,   1,1.03290617, -83.230103, 1.10000, 0.90000, 1.10000, 0.90000
17693,'VINTON 2 2  ', 138.0000,1,  14,   1,   1,1.03296673, -83.221880, 1.10000, 0.90000, 1.10000, 0.90000
17694,'VINTON 3 1  ', 138.0000,1,  14,   1,   1,1.03185046, -82.815299, 1.10000, 0.90000, 1.10000, 0.90000
17695,'BASTIAN 1   ', 138.0000,1,  14,   1,   1,1.03909087, -67.775298, 1.10000, 0.90000, 1.10000, 0.90000
17696,'BLAND 1 1   ', 138.0000,1,  14,   1,   1,1.03395927, -70.971758, 1.10000, 0.90000, 1.10000, 0.90000
17697,'BLAND 1 2   ', 138.0000,1,  14,   1,   1,1.03397763, -70.969641, 1.10000, 0.90000, 1.10000, 0.90000
17698,'BLAND 2 1   ', 138.0000,1,  14,   1,   1,1.03772700, -70.714437, 1.10000, 0.90000, 1.10000, 0.90000
17699,'BLAND 2 2   ', 138.0000,1,  14,   1,   1,1.03770268, -70.717730, 1.10000, 0.90000, 1.10000, 0.90000
17700,'DUBLIN 1 1  ', 138.0000,1,  14,   1,   1,1.03541577, -69.794718, 1.10000, 0.90000, 1.10000, 0.90000
17701,'DUBLIN 2 1  ', 138.0000,1,  14,   1,   1,1.03551531, -69.502591, 1.10000, 0.90000, 1.10000, 0.90000
17702,'DUBLIN 3 1  ', 138.0000,1,  14,   1,   1,1.03586304, -69.949402, 1.10000, 0.90000, 1.10000, 0.90000
17703,'NARROWS 1 1 ', 138.0000,1,  14,   1,   1,1.03996933, -68.437389, 1.10000, 0.90000, 1.10000, 0.90000
17704,'NARROWS 1 2 ', 138.0000,1,  14,   1,   1,1.03992534, -68.442382, 1.10000, 0.90000, 1.10000, 0.90000
17705,'BUCHANAN 3 1', 138.0000,1,  14,   1,   1,1.03188646, -78.386926, 1.10000, 0.90000, 1.10000, 0.90000
17706,'BUCHANAN 3 2', 138.0000,1,  14,   1,   1,1.03184974, -78.389583, 1.10000, 0.90000, 1.10000, 0.90000
17707,'BUCHANAN 4 1', 138.0000,1,  14,   1,   1,1.03278923, -76.889249, 1.10000, 0.90000, 1.10000, 0.90000
17708,'BUCHANAN 4 2', 138.0000,1,  14,   1,   1,1.03284156, -76.882344, 1.10000, 0.90000, 1.10000, 0.90000
17709,'FINCASTLE 1 ', 138.0000,1,  14,   1,   1,1.03030133, -83.064772, 1.10000, 0.90000, 1.10000, 0.90000
17710,'ROANOKE 1 1 ', 138.0000,1,  14,   1,   1,1.03448629, -84.088569, 1.10000, 0.90000, 1.10000, 0.90000
17711,'ROANOKE 2 1 ', 138.0000,1,  14,   1,   1,1.03672171, -83.670596, 1.10000, 0.90000, 1.10000, 0.90000
17712,'ROANOKE 3 1 ', 138.0000,1,  14,   1,   1,1.03418744, -83.891430, 1.10000, 0.90000, 1.10000, 0.90000
17713,'ROANOKE 4 1 ', 138.0000,1,  14,   1,   1,1.03039360, -82.503043, 1.10000, 0.90000, 1.10000, 0.90000
17714,'ROANOKE 4 2 ', 138.0000,1,  14,   1,   1,1.03029418, -82.514218, 1.10000, 0.90000, 1.10000, 0.90000
17715,'ROANOKE 5 1 ', 138.0000,1,  14,   1,   1,1.03343713, -83.563348, 1.10000, 0.90000, 1.10000, 0.90000
17716,'ROANOKE 6 1 ', 345.0000,1,  14,   1,   1,0.96157199, -80.993128, 1.10000, 0.90000, 1.10000, 0.90000
17717,'ROANOKE 6 2 ', 138.0000,1,  14,   1,   1,1.03831851, -83.181145, 1.10000, 0.90000, 1.10000, 0.90000
17718,'ROANOKE 6 3 ', 345.0000,1,  14,   1,   1,0.96137625, -81.014732, 1.10000, 0.90000, 1.10000, 0.90000
17719,'ROANOKE 7 1 ', 138.0000,1,  14,   1,   1,1.02971804, -83.610490, 1.10000, 0.90000, 1.10000, 0.90000
17720,'ROANOKE 8 1 ', 138.0000,1,  14,   1,   1,1.03732228, -84.026196, 1.10000, 0.90000, 1.10000, 0.90000
17721,'ROANOKE 8 2 ', 138.0000,1,  14,   1,   1,1.03678668, -84.005275, 1.10000, 0.90000, 1.10000, 0.90000
17722,'SALEM 14 1  ', 138.0000,1,  14,   1,   1,1.02937603, -83.216976, 1.10000, 0.90000, 1.10000, 0.90000
17723,'SALEM 15 1  ', 138.0000,1,  14,   1,   1,1.02615559, -83.058386, 1.10000, 0.90000, 1.10000, 0.90000
17724,'SALEM 16 1  ', 138.0000,1,  14,   1,   1,1.02818584, -83.551505, 1.10000, 0.90000, 1.10000, 0.90000
17725,'SALEM 17 1  ', 138.0000,1,  14,   1,   1,1.02205193, -83.678847, 1.10000, 0.90000, 1.10000, 0.90000
17726,'TROUTVILLE~1', 138.0000,1,  14,   1,   1,1.03666580, -83.843086, 1.10000, 0.90000, 1.10000, 0.90000
17727,'TROUTVILLE~2', 138.0000,1,  14,   1,   1,1.03157306, -83.691209, 1.10000, 0.90000, 1.10000, 0.90000
17728,'BRISTOL 19 1', 138.0000,1,  14,   1,   1,1.02994752, -61.688595, 1.10000, 0.90000, 1.10000, 0.90000
17729,'BRISTOL 20 1', 138.0000,1,  14,   1,   1,1.03271759, -60.557516, 1.10000, 0.90000, 1.10000, 0.90000
17730,'BRISTOL 21 1', 138.0000,1,  14,   1,   1,1.03730392, -60.344919, 1.10000, 0.90000, 1.10000, 0.90000
17731,'BRISTOL 21 2', 138.0000,1,  14,   1,   1,1.03723323, -60.351995, 1.10000, 0.90000, 1.10000, 0.90000
17732,'BRISTOL 22 1', 138.0000,1,  14,   1,   1,1.03442407, -61.604358, 1.10000, 0.90000, 1.10000, 0.90000
17733,'BRISTOL 23 1', 138.0000,1,  14,   1,   1,1.03384101, -60.970858, 1.10000, 0.90000, 1.10000, 0.90000
17734,'BRISTOL 23 2', 138.0000,1,  14,   1,   1,1.03376544, -60.978419, 1.10000, 0.90000, 1.10000, 0.90000
17735,'BRISTOL 24 1', 138.0000,1,  14,   1,   1,1.04275119, -62.218133, 1.10000, 0.90000, 1.10000, 0.90000
17736,'BRISTOL 25 1', 138.0000,1,  14,   1,   1,1.02909088, -61.631918, 1.10000, 0.90000, 1.10000, 0.90000
17737,'BRACEY 1    ', 138.0000,1,  14,   1,   1,1.03617227, -81.192501, 1.10000, 0.90000, 1.10000, 0.90000
17738,'LA CROSSE ~1', 138.0000,1,  14,   1,   1,1.02691388, -84.098733, 1.10000, 0.90000, 1.10000, 0.90000
17739,'BIG ROCK 1 1', 138.0000,1,  14,   1,   1,1.03697217, -65.652386, 1.10000, 0.90000, 1.10000, 0.90000
17740,'BIG ROCK 1 2', 138.0000,1,  14,   1,   1,1.03696287, -65.654060, 1.10000, 0.90000, 1.10000, 0.90000
17741,'GRUNDY 1 1  ', 138.0000,1,  14,   1,   1,1.03673792, -64.837490, 1.10000, 0.90000, 1.10000, 0.90000
17742,'GRUNDY 1 2  ', 138.0000,1,  14,   1,   1,1.03681934, -64.830796, 1.10000, 0.90000, 1.10000, 0.90000
17743,'GRUNDY 2 1  ', 138.0000,1,  14,   1,   1,1.03830111, -62.632992, 1.10000, 0.90000, 1.10000, 0.90000
17744,'GRUNDY 3 1  ', 138.0000,1,  14,   1,   1,1.03721559, -63.729606, 1.10000, 0.90000, 1.10000, 0.90000
17745,'GRUNDY 3 2  ', 138.0000,1,  14,   1,   1,1.03718233, -63.735214, 1.10000, 0.90000, 1.10000, 0.90000
17746,'HAYSI 1 1   ', 138.0000,1,  14,   1,   1,1.03973627, -62.172097, 1.10000, 0.90000, 1.10000, 0.90000
17747,'HAYSI 1 2   ', 138.0000,1,  14,   1,   1,1.03970516, -62.177657, 1.10000, 0.90000, 1.10000, 0.90000
17748,'HAYSI 2 1   ', 138.0000,1,  14,   1,   1,1.03681636, -62.837645, 1.10000, 0.90000, 1.10000, 0.90000
17749,'HONAKER 1   ', 138.0000,1,  14,   1,   1,1.03003430, -64.814916, 1.10000, 0.90000, 1.10000, 0.90000
17750,'HURLEY 3 1  ', 138.0000,1,  14,   1,   1,1.03744006, -65.609663, 1.10000, 0.90000, 1.10000, 0.90000
17751,'OAKWOOD 1 1 ', 138.0000,1,  14,   1,   1,1.03511786, -62.974979, 1.10000, 0.90000, 1.10000, 0.90000
17752,'RAVEN 1     ', 138.0000,1,  14,   1,   1,1.03989232, -62.197943, 1.10000, 0.90000, 1.10000, 0.90000
17753,'RAVEN 2     ', 138.0000,1,  14,   1,   1,1.03981650, -62.203469, 1.10000, 0.90000, 1.10000, 0.90000
17754,'BUCKINGHAM 1', 138.0000,1,  14,   1,   1,1.02801430, -85.410757, 1.10000, 0.90000, 1.10000, 0.90000
17755,'CUMBERLAND~2', 138.0000,1,  14,   1,   1,1.01880443, -89.576476, 1.10000, 0.90000, 1.10000, 0.90000
17756,'CUMBERLAND~3', 138.0000,1,  14,   1,   1,1.02054715, -88.890227, 1.10000, 0.90000, 1.10000, 0.90000
17757,'DILLWYN 1 1 ', 138.0000,1,  14,   1,   1,1.02824020, -82.569508, 1.10000, 0.90000, 1.10000, 0.90000
17758,'DILLWYN 1 2 ', 138.0000,1,  14,   1,   1,1.02818334, -82.573750, 1.10000, 0.90000, 1.10000, 0.90000
17759,'DILLWYN 2 1 ', 138.0000,1,  14,   1,   1,1.03490877, -84.762586, 1.10000, 0.90000, 1.10000, 0.90000
17760,'FARMVILLE ~1', 345.0000,1,  14,   1,   1,1.03945601, -81.298301, 1.10000, 0.90000, 1.10000, 0.90000
17761,'FARMVILLE ~2', 138.0000,1,  14,   1,   1,1.03712249, -82.640269, 1.10000, 0.90000, 1.10000, 0.90000
17762,'FARMVILLE ~3', 345.0000,1,  14,   1,   1,1.03940630, -81.307228, 1.10000, 0.90000, 1.10000, 0.90000
17763,'FARMVILLE ~4', 138.0000,1,  14,   1,   1,1.02501357, -87.151172, 1.10000, 0.90000, 1.10000, 0.90000
17764,'FARMVILLE ~5', 138.0000,1,  14,   1,   1,1.03443670, -83.206806, 1.10000, 0.90000, 1.10000, 0.90000
17765,'FARMVILLE ~6', 138.0000,1,  14,   1,   1,1.03435349, -83.213595, 1.10000, 0.90000, 1.10000, 0.90000
17766,'FARMVILLE ~7', 138.0000,1,  14,   1,   1,1.03005981, -84.440953, 1.10000, 0.90000, 1.10000, 0.90000
17767,'BUENA VIST~2', 138.0000,1,  14,   1,   1,1.02581131, -78.180107, 1.10000, 0.90000, 1.10000, 0.90000
17768,'BUENA VIST~3', 138.0000,1,  14,   1,   1,1.02571082, -78.269303, 1.10000, 0.90000, 1.10000, 0.90000
17769,'BUENA VIST~4', 138.0000,1,  14,   1,   1,1.03272402, -76.674385, 1.10000, 0.90000, 1.10000, 0.90000
17770,'BUENA VIST~5', 138.0000,1,  14,   1,   1,1.03276300, -76.668737, 1.10000, 0.90000, 1.10000, 0.90000
17771,'ALTAVISTA ~1', 138.0000,1,  14,   1,   1,1.03923833, -80.851750, 1.10000, 0.90000, 1.10000, 0.90000
17772,'ALTAVISTA ~2', 138.0000,1,  14,   1,   1,1.03049362, -79.892859, 1.10000, 0.90000, 1.10000, 0.90000
17773,'ALTAVISTA ~3', 138.0000,1,  14,   1,   1,1.03069174, -79.143847, 1.10000, 0.90000, 1.10000, 0.90000
17774,'BROOKNEAL ~1', 138.0000,1,  14,   1,   1,1.03387439, -80.366437, 1.10000, 0.90000, 1.10000, 0.90000
17775,'BROOKNEAL ~2', 138.0000,1,  14,   1,   1,1.03385949, -80.368322, 1.10000, 0.90000, 1.10000, 0.90000
17776,'BROOKNEAL ~3', 138.0000,1,  14,   1,   1,1.03223026, -81.057379, 1.10000, 0.90000, 1.10000, 0.90000
17777,'BROOKNEAL ~4', 138.0000,1,  14,   1,   1,1.03225207, -81.053896, 1.10000, 0.90000, 1.10000, 0.90000
17778,'GLADYS 1 1  ', 138.0000,1,  14,   1,   1,1.03039908, -79.626571, 1.10000, 0.90000, 1.10000, 0.90000
17779,'GLADYS 2 1  ', 138.0000,1,  14,   1,   1,1.03152597, -80.127872, 1.10000, 0.90000, 1.10000, 0.90000
17780,'GLADYS 2 2  ', 138.0000,1,  14,   1,   1,1.03149295, -80.132421, 1.10000, 0.90000, 1.10000, 0.90000
17781,'LYNCHBURG ~6', 138.0000,1,  14,   1,   1,1.02968264, -81.831622, 1.10000, 0.90000, 1.10000, 0.90000
17782,'LYNCHBURG ~7', 138.0000,1,  14,   1,   1,1.03681779, -81.377982, 1.10000, 0.90000, 1.10000, 0.90000
17783,'LYNCHBURG ~8', 138.0000,1,  14,   1,   1,1.03143609, -81.814642, 1.10000, 0.90000, 1.10000, 0.90000
17784,'LYNCHBURG ~9', 138.0000,1,  14,   1,   1,1.02811587, -81.427528, 1.10000, 0.90000, 1.10000, 0.90000
17785,'RUSTBURG 1 1', 138.0000,1,  14,   1,   1,1.02850270, -80.705993, 1.10000, 0.90000, 1.10000, 0.90000
17786,'RUSTBURG 1 2', 138.0000,1,  14,   1,   1,1.02841198, -80.716416, 1.10000, 0.90000, 1.10000, 0.90000
17787,'RUSTBURG 2 1', 138.0000,1,  14,   1,   1,1.02893841, -81.765369, 1.10000, 0.90000, 1.10000, 0.90000
17788,'ARARAT 1 1  ', 138.0000,1,  14,   1,   1,1.03389227, -72.084232, 1.10000, 0.90000, 1.10000, 0.90000
17789,'AUSTINVILL~1', 138.0000,1,  14,   1,   1,1.03360128, -71.036385, 1.10000, 0.90000, 1.10000, 0.90000
17790,'CANA 1      ', 138.0000,1,  14,   1,   1,1.03243196, -71.394984, 1.10000, 0.90000, 1.10000, 0.90000
17791,'CANA 2      ', 138.0000,1,  14,   1,   1,1.03235173, -71.402565, 1.10000, 0.90000, 1.10000, 0.90000
17792,'FRIES 1 1   ', 138.0000,1,  14,   1,   1,1.03433919, -68.975949, 1.10000, 0.90000, 1.10000, 0.90000
17793,'GALAX 1 1   ', 138.0000,1,  14,   1,   1,1.03489232, -67.298134, 1.10000, 0.90000, 1.10000, 0.90000
17794,'GALAX 2 1   ', 345.0000,1,  14,   1,   1,0.99600911, -62.181550, 1.10000, 0.90000, 1.10000, 0.90000
17795,'GALAX 2 2   ', 138.0000,1,  14,   1,   1,1.03860736, -65.318287, 1.10000, 0.90000, 1.10000, 0.90000
17796,'GALAX 2 3   ', 345.0000,1,  14,   1,   1,0.99653465, -62.086344, 1.10000, 0.90000, 1.10000, 0.90000
17797,'GALAX 3 1   ', 138.0000,1,  14,   1,   1,1.03352153, -68.255487, 1.10000, 0.90000, 1.10000, 0.90000
17798,'GALAX 4 1   ', 138.0000,1,  14,   1,   1,1.03343749, -67.792913, 1.10000, 0.90000, 1.10000, 0.90000
17799,'HILLSVILLE~1', 138.0000,1,  14,   1,   1,1.03350496, -70.636860, 1.10000, 0.90000, 1.10000, 0.90000
17800,'HILLSVILLE~2', 138.0000,1,  14,   1,   1,1.03759921, -72.513113, 1.10000, 0.90000, 1.10000, 0.90000
17801,'HILLSVILLE~3', 138.0000,1,  14,   1,   1,1.03753519, -72.522539, 1.10000, 0.90000, 1.10000, 0.90000
17802,'MEADOWS OF~1', 138.0000,1,  14,   1,   1,1.03483069, -71.508604, 1.10000, 0.90000, 1.10000, 0.90000
17803,'WILLIS 1 1  ', 138.0000,1,  14,   1,   1,1.03504062, -73.711108, 1.10000, 0.90000, 1.10000, 0.90000
17804,'WILLIS 2 1  ', 138.0000,1,  14,   1,   1,1.03537500, -73.218651, 1.10000, 0.90000, 1.10000, 0.90000
17805,'WILLIS 2 2  ', 138.0000,1,  14,   1,   1,1.03533614, -73.222558, 1.10000, 0.90000, 1.10000, 0.90000
17806,'CHARLOTT~125', 138.0000,1,  14,   1,   1,1.03477740, -79.439376, 1.10000, 0.90000, 1.10000, 0.90000
17807,'CHASE CITY~1', 138.0000,1,  14,   1,   1,1.03574705, -78.842144, 1.10000, 0.90000, 1.10000, 0.90000
17808,'CHASE CITY~2', 138.0000,1,  14,   1,   1,1.03732359, -79.852268, 1.10000, 0.90000, 1.10000, 0.90000
17809,'CHASE CITY~3', 138.0000,1,  14,   1,   1,1.03728497, -79.856045, 1.10000, 0.90000, 1.10000, 0.90000
17810,'DRAKES BRA~1', 138.0000,1,  14,   1,   1,1.03330147, -80.007859, 1.10000, 0.90000, 1.10000, 0.90000
17811,'DRAKES BRA~2', 138.0000,1,  14,   1,   1,1.03345990, -80.006384, 1.10000, 0.90000, 1.10000, 0.90000
17812,'KEYSVILLE ~1', 138.0000,1,  14,   1,   1,1.03971827, -77.997120, 1.10000, 0.90000, 1.10000, 0.90000
17813,'KEYSVILLE ~2', 138.0000,1,  14,   1,   1,1.03970051, -77.999784, 1.10000, 0.90000, 1.10000, 0.90000
17814,'KEYSVILLE ~3', 138.0000,1,  14,   1,   1,1.03309715, -84.214743, 1.10000, 0.90000, 1.10000, 0.90000
17815,'KEYSVILLE ~4', 138.0000,1,  14,   1,   1,1.03266943, -84.160689, 1.10000, 0.90000, 1.10000, 0.90000
17816,'PHENIX 1    ', 138.0000,1,  14,   1,   1,1.03439701, -80.512760, 1.10000, 0.90000, 1.10000, 0.90000
17817,'PHENIX 2    ', 138.0000,1,  14,   1,   1,1.03440821, -80.510267, 1.10000, 0.90000, 1.10000, 0.90000
17818,'RED OAK 1 1 ', 138.0000,1,  14,   1,   1,1.03708267, -78.154282, 1.10000, 0.90000, 1.10000, 0.90000
17819,'BOYCE 1 1   ', 138.0000,1,  14,   1,   1,1.02969098, -91.644705, 1.10000, 0.90000, 1.10000, 0.90000
17820,'FRONT ROYA~1', 138.0000,1,  14,   1,   1,1.03333354, -86.396190, 1.10000, 0.90000, 1.10000, 0.90000
17821,'FRONT ROYA~2', 138.0000,1,  14,   1,   1,1.03323102, -86.410847, 1.10000, 0.90000, 1.10000, 0.90000
17822,'FRONT ROYA~3', 138.0000,1,  14,   1,   1,1.03694081, -85.617412, 1.10000, 0.90000, 1.10000, 0.90000
17823,'FRONT ROYA~4', 138.0000,1,  14,   1,   1,1.03846943, -85.042023, 1.10000, 0.90000, 1.10000, 0.90000
17824,'FRONT ROYA~5', 138.0000,1,  14,   1,   1,1.03832924, -85.053702, 1.10000, 0.90000, 1.10000, 0.90000
17825,'FRONT ROYA~6', 138.0000,1,  14,   1,   1,1.03737617, -85.444662, 1.10000, 0.90000, 1.10000, 0.90000
17826,'FRONT ROYA~7', 138.0000,1,  14,   1,   1,1.03756368, -85.431986, 1.10000, 0.90000, 1.10000, 0.90000
17827,'NEW CASTL~18', 138.0000,1,  14,   1,   1,1.02302372, -80.146389, 1.10000, 0.90000, 1.10000, 0.90000
17828,'NEW CASTL~19', 138.0000,1,  14,   1,   1,1.02300298, -83.795035, 1.10000, 0.90000, 1.10000, 0.90000
17829,'AMISSVILLE~1', 138.0000,1,  14,   1,   1,1.02577901, -92.775586, 1.10000, 0.90000, 1.10000, 0.90000
17830,'AMISSVILLE~2', 138.0000,1,  14,   1,   1,1.02581954, -92.771980, 1.10000, 0.90000, 1.10000, 0.90000
17831,'AMISSVILLE~3', 138.0000,1,  14,   1,   1,1.02622378, -91.348589, 1.10000, 0.90000, 1.10000, 0.90000
17832,'RAPIDAN 1   ', 138.0000,1,  14,   1,   1,1.03155088, -91.978982, 1.10000, 0.90000, 1.10000, 0.90000
17833,'REVA 1 1    ', 138.0000,1,  14,   1,   1,1.02622998, -92.962433, 1.10000, 0.90000, 1.10000, 0.90000
17834,'REVA 2 1    ', 138.0000,1,  14,   1,   1,1.02831137, -92.866756, 1.10000, 0.90000, 1.10000, 0.90000
17835,'RIXEYVILLE 1', 138.0000,1,  14,   1,   1,1.02510393, -94.102638, 1.10000, 0.90000, 1.10000, 0.90000
17836,'SPERRYVILL~1', 138.0000,1,  14,   1,   1,1.02788866, -90.651172, 1.10000, 0.90000, 1.10000, 0.90000
17837,'COLUMBIA 1~5', 138.0000,1,  14,   1,   1,1.03408968, -86.982275, 1.10000, 0.90000, 1.10000, 0.90000
17838,'DANVILLE 7 1', 138.0000,1,  14,   1,   1,1.03375638, -73.715226, 1.10000, 0.90000, 1.10000, 0.90000
17839,'DANVILLE 8 1', 138.0000,1,  14,   1,   1,1.03174853, -74.526134, 1.10000, 0.90000, 1.10000, 0.90000
17840,'DANVILLE 9 1', 345.0000,1,  14,   1,   1,1.04234231, -68.264633, 1.10000, 0.90000, 1.10000, 0.90000
17841,'DANVILLE 9 2', 138.0000,1,  14,   1,   1,1.03730750, -72.485546, 1.10000, 0.90000, 1.10000, 0.90000
17842,'DANVILLE 9 3',  13.8000,1,  14,   1,   1,1.03716588, -75.482907, 1.10000, 0.90000, 1.10000, 0.90000
17844,'DANVILLE 9 5', 345.0000,1,  14,   1,   1,1.04306853, -68.124484, 1.10000, 0.90000, 1.10000, 0.90000
17845,'DANVILLE 1~1', 138.0000,1,  14,   1,   1,1.03808594, -72.270211, 1.10000, 0.90000, 1.10000, 0.90000
17846,'DANVILLE 1~2', 138.0000,1,  14,   1,   1,1.03014398, -73.956284, 1.10000, 0.90000, 1.10000, 0.90000
17847,'DANVILLE 1~3', 138.0000,1,  14,   1,   1,1.03022480, -73.941572, 1.10000, 0.90000, 1.10000, 0.90000
17848,'DANVILLE 1~4', 138.0000,1,  14,   1,   1,1.03286684, -75.530165, 1.10000, 0.90000, 1.10000, 0.90000
17849,'DANVILLE 1~5', 138.0000,1,  14,   1,   1,1.03393805, -74.775374, 1.10000, 0.90000, 1.10000, 0.90000
17850,'DANVILLE 1~6', 138.0000,1,  14,   1,   1,1.03410339, -74.762643, 1.10000, 0.90000, 1.10000, 0.90000
17851,'DANVILLE 1~7', 138.0000,1,  14,   1,   1,1.03199005, -74.523559, 1.10000, 0.90000, 1.10000, 0.90000
17852,'DANVILLE 1~8', 138.0000,1,  14,   1,   1,1.03190029, -74.538483, 1.10000, 0.90000, 1.10000, 0.90000
17853,'CLINTWOOD ~1', 138.0000,1,  14,   1,   1,1.03685176, -60.603278, 1.10000, 0.90000, 1.10000, 0.90000
17854,'CLINTWOOD ~2', 138.0000,1,  14,   1,   1,1.03621924, -60.916005, 1.10000, 0.90000, 1.10000, 0.90000
17855,'CLINTWOOD ~3', 138.0000,1,  14,   1,   1,1.03749895, -60.197790, 1.10000, 0.90000, 1.10000, 0.90000
17856,'CLINTWOOD ~4', 138.0000,1,  14,   1,   1,1.03752685, -60.193672, 1.10000, 0.90000, 1.10000, 0.90000
17857,'COEBURN 1 1 ', 138.0000,1,  14,   1,   1,1.03669333, -61.719953, 1.10000, 0.90000, 1.10000, 0.90000
17858,'COEBURN 2 1 ', 138.0000,1,  14,   1,   1,1.03829837, -61.179070, 1.10000, 0.90000, 1.10000, 0.90000
17859,'COEBURN 3 1 ', 138.0000,1,  14,   1,   1,1.03849018, -61.321671, 1.10000, 0.90000, 1.10000, 0.90000
17860,'DANTE 1     ', 138.0000,1,  14,   1,   1,1.03742957, -62.484797, 1.10000, 0.90000, 1.10000, 0.90000
17861,'SAINT PAUL~1', 138.0000,1,  14,   1,   1,1.03828931, -60.709153, 1.10000, 0.90000, 1.10000, 0.90000
17862,'LINDEN 8 1  ', 138.0000,1,  14,   1,   1,1.02274537, -92.395343, 1.10000, 0.90000, 1.10000, 0.90000
17863,'LINDEN 9 1  ', 138.0000,1,  14,   1,   1,1.02531493, -90.222694, 1.10000, 0.90000, 1.10000, 0.90000
17864,'FLOYD 1 1   ', 138.0000,1,  14,   1,   1,1.03374946, -74.431351, 1.10000, 0.90000, 1.10000, 0.90000
17865,'FLOYD 1 2   ', 138.0000,1,  14,   1,   1,1.03378975, -74.426495, 1.10000, 0.90000, 1.10000, 0.90000
17866,'FLOYD 2 1   ', 138.0000,1,  14,   1,   1,1.03491521, -73.493614, 1.10000, 0.90000, 1.10000, 0.90000
17867,'FLOYD 2 2   ', 138.0000,1,  14,   1,   1,1.03496754, -73.488252, 1.10000, 0.90000, 1.10000, 0.90000
17868,'FLOYD 3 1   ', 138.0000,1,  14,   1,   1,1.03519094, -73.978544, 1.10000, 0.90000, 1.10000, 0.90000
17869,'RADFORD 1 1 ', 138.0000,1,  14,   1,   1,1.04255354, -69.279244, 1.10000, 0.90000, 1.10000, 0.90000
17870,'RADFORD 2 1 ', 138.0000,1,  14,   1,   1,1.03351319, -74.736203, 1.10000, 0.90000, 1.10000, 0.90000
17871,'RADFORD 3 1 ', 138.0000,1,  14,   1,   1,1.04132056, -69.498486, 1.10000, 0.90000, 1.10000, 0.90000
17872,'RADFORD 4 1 ', 138.0000,1,  14,   1,   1,1.04045808, -69.640158, 1.10000, 0.90000, 1.10000, 0.90000
17873,'RINER 1     ', 138.0000,1,  14,   1,   1,1.03335857, -74.867746, 1.10000, 0.90000, 1.10000, 0.90000
17874,'RINER 2     ', 138.0000,1,  14,   1,   1,1.03332162, -74.871161, 1.10000, 0.90000, 1.10000, 0.90000
17875,'SHAWSVILLE 1', 138.0000,1,  14,   1,   1,1.03307247, -74.755642, 1.10000, 0.90000, 1.10000, 0.90000
17876,'BREMO BLUF~1', 138.0000,1,  14,   1,   1,1.03659678, -85.505287, 1.10000, 0.90000, 1.10000, 0.90000
17877,'KENTS STOR~1', 138.0000,1,  14,   1,   1,1.03562438, -85.418605, 1.10000, 0.90000, 1.10000, 0.90000
17878,'KENTS STOR~2', 138.0000,1,  14,   1,   1,1.03560245, -85.421590, 1.10000, 0.90000, 1.10000, 0.90000
17879,'LOUISA 1 1  ', 138.0000,1,  14,   1,   1,1.03089917, -87.021808, 1.10000, 0.90000, 1.10000, 0.90000
17880,'LOUISA 1 2  ', 138.0000,1,  14,   1,   1,1.03102338, -87.014821, 1.10000, 0.90000, 1.10000, 0.90000
17881,'LOUISA 2 1  ', 138.0000,1,  14,   1,   1,1.03087747, -87.871825, 1.10000, 0.90000, 1.10000, 0.90000
17882,'LOUISA 3 1  ', 138.0000,1,  14,   1,   1,1.03084517, -88.360347, 1.10000, 0.90000, 1.10000, 0.90000
17883,'PALMYRA 8 1 ', 138.0000,1,  14,   1,   1,1.03786087, -84.323767, 1.10000, 0.90000, 1.10000, 0.90000
17884,'PALMYRA 9 1 ', 138.0000,1,  14,   1,   1,1.03858256, -84.026927, 1.10000, 0.90000, 1.10000, 0.90000
17885,'PALMYRA 10 1', 138.0000,1,  14,   1,   1,1.03273106, -86.581308, 1.10000, 0.90000, 1.10000, 0.90000
17886,'PALMYRA 11 1', 138.0000,1,  14,   1,   1,1.03780031, -84.464325, 1.10000, 0.90000, 1.10000, 0.90000
17887,'BASSETT 1 1 ', 345.0000,1,  14,   1,   1,1.03530443, -70.357956, 1.10000, 0.90000, 1.10000, 0.90000
17888,'BASSETT 1 2 ', 138.0000,1,  14,   1,   1,1.04557741, -73.062861, 1.10000, 0.90000, 1.10000, 0.90000
17889,'BASSETT 1 3 ', 345.0000,1,  14,   1,   1,1.03519821, -70.367184, 1.10000, 0.90000, 1.10000, 0.90000
17890,'BASSETT 2 1 ', 138.0000,1,  14,   1,   1,1.03612006, -73.771405, 1.10000, 0.90000, 1.10000, 0.90000
17891,'BOONES MIL~1', 138.0000,1,  14,   1,   1,1.03058219, -82.081231, 1.10000, 0.90000, 1.10000, 0.90000
17892,'BOONES MIL~2', 138.0000,1,  14,   1,   1,1.03014600, -80.276743, 1.10000, 0.90000, 1.10000, 0.90000
17893,'BOONES MIL~3', 138.0000,1,  14,   1,   1,1.03003967, -80.284468, 1.10000, 0.90000, 1.10000, 0.90000
17894,'FERRUM 1 1  ', 138.0000,1,  14,   1,   1,1.04345226, -73.652956, 1.10000, 0.90000, 1.10000, 0.90000
17895,'FERRUM 1 2  ', 138.0000,1,  14,   1,   1,1.04342961, -73.656371, 1.10000, 0.90000, 1.10000, 0.90000
17896,'FERRUM 2 1  ', 138.0000,1,  14,   1,   1,1.03957748, -73.665708, 1.10000, 0.90000, 1.10000, 0.90000
17897,'FERRUM 2 2  ',  18.0000,1,  14,   1,   1,1.03590703, -74.621114, 1.10000, 0.90000, 1.10000, 0.90000
17898,'FERRUM 2 3  ',  18.0000,1,  14,   1,   1,1.03925037, -73.747622, 1.10000, 0.90000, 1.10000, 0.90000
17900,'FERRUM 2 5  ', 138.0000,1,  14,   1,   1,1.03962719, -73.659622, 1.10000, 0.90000, 1.10000, 0.90000
17901,'FERRUM 2 7  ', 138.0000,1,  14,   1,   1,1.03957748, -73.665708, 1.10000, 0.90000, 1.10000, 0.90000
17902,'MARTINSVIL~1', 138.0000,1,  14,   1,   1,1.03299618, -75.889344, 1.10000, 0.90000, 1.10000, 0.90000
17903,'MARTINSVIL~2', 138.0000,1,  14,   1,   1,1.03314340, -75.875342, 1.10000, 0.90000, 1.10000, 0.90000
17904,'MARTINSVI~13', 138.0000,1,  14,   1,   1,1.03692436, -75.056819, 1.10000, 0.90000, 1.10000, 0.90000
17905,'MARTINSVI~14', 138.0000,1,  14,   1,   1,1.03678465, -75.069325, 1.10000, 0.90000, 1.10000, 0.90000
17906,'MARTINSVI~15', 138.0000,1,  14,   1,   1,1.03363526, -75.702251, 1.10000, 0.90000, 1.10000, 0.90000
17907,'MARTINSVI~16', 138.0000,1,  14,   1,   1,1.03354454, -75.716335, 1.10000, 0.90000, 1.10000, 0.90000
17908,'MARTINSVI~17', 138.0000,1,  14,   1,   1,1.03594244, -75.753840, 1.10000, 0.90000, 1.10000, 0.90000
17909,'PENHOOK 1 1 ', 138.0000,1,  14,   1,   1,1.03232670, -76.942600, 1.10000, 0.90000, 1.10000, 0.90000
17910,'PENHOOK 2 1 ', 138.0000,1,  14,   1,   1,1.03357077, -77.221559, 1.10000, 0.90000, 1.10000, 0.90000
17911,'PENHOOK 3 1 ', 138.0000,1,  14,   1,   1,1.03279340, -77.107699, 1.10000, 0.90000, 1.10000, 0.90000
17912,'ROCKY MOUN~1', 138.0000,1,  14,   1,   1,1.03348148, -75.616696, 1.10000, 0.90000, 1.10000, 0.90000
17913,'ROCKY MOU~11', 138.0000,1,  14,   1,   1,1.03368580, -77.769354, 1.10000, 0.90000, 1.10000, 0.90000
17914,'ROCKY MOU~12',  13.8000,1,  14,   1,   1,1.03256333, -77.989292, 1.10000, 0.90000, 1.10000, 0.90000
17915,'ROCKY MOU~13',  13.8000,1,  14,   1,   1,1.03079379, -78.564469, 1.10000, 0.90000, 1.10000, 0.90000
17917,'ROCKY MOU~15', 138.0000,1,  14,   1,   1,1.03375649, -77.759709, 1.10000, 0.90000, 1.10000, 0.90000
17918,'ROCKY MOU~16', 138.0000,1,  14,   1,   1,1.03368580, -77.769354, 1.10000, 0.90000, 1.10000, 0.90000
17919,'ROCKY MOU~17', 138.0000,1,  14,   1,   1,1.03767705, -73.781261, 1.10000, 0.90000, 1.10000, 0.90000
17920,'ROCKY MOU~18', 138.0000,1,  14,   1,   1,1.03756917, -73.789826, 1.10000, 0.90000, 1.10000, 0.90000
17921,'ROCKY MOU~19', 138.0000,1,  14,   1,   1,1.03907919, -75.637959, 1.10000, 0.90000, 1.10000, 0.90000
17922,'WIRTZ 1 1   ', 138.0000,1,  14,   1,   1,1.03609300, -76.485592, 1.10000, 0.90000, 1.10000, 0.90000
17923,'WIRTZ 2 1   ', 138.0000,1,  14,   1,   1,1.03345811, -77.615920, 1.10000, 0.90000, 1.10000, 0.90000
17924,'CLEAR BROO~1', 138.0000,1,  14,   1,   1,1.03600478, -93.376773, 1.10000, 0.90000, 1.10000, 0.90000
17925,'CLEAR BROO~2', 138.0000,1,  14,   1,   1,1.03595471, -93.380885, 1.10000, 0.90000, 1.10000, 0.90000
17926,'CROSS JUNC~1', 138.0000,1,  14,   1,   1,1.03034723, -83.956159, 1.10000, 0.90000, 1.10000, 0.90000
17927,'CROSS JUNC~2', 138.0000,1,  14,   1,   1,1.03027475, -83.960312, 1.10000, 0.90000, 1.10000, 0.90000
17928,'CROSS JUNC~3', 138.0000,1,  14,   1,   1,1.03563523, -88.349071, 1.10000, 0.90000, 1.10000, 0.90000
17929,'CROSS JUNC~4', 138.0000,1,  14,   1,   1,1.03931558, -86.126076, 1.10000, 0.90000, 1.10000, 0.90000
17930,'CROSS JUNC~5', 138.0000,1,  14,   1,   1,1.03929818, -86.127996, 1.10000, 0.90000, 1.10000, 0.90000
17931,'MIDDLETOW~66', 138.0000,1,  14,   1,   1,1.03807855, -85.569040, 1.10000, 0.90000, 1.10000, 0.90000
17932,'MIDDLETOW~67', 138.0000,1,  14,   1,   1,1.03806281, -85.571444, 1.10000, 0.90000, 1.10000, 0.90000
17933,'STEPHENS C~1', 138.0000,1,  14,   1,   1,1.03546953, -86.005332, 1.10000, 0.90000, 1.10000, 0.90000
17934,'STEPHENS C~2', 138.0000,1,  14,   1,   1,1.03554964, -85.996002, 1.10000, 0.90000, 1.10000, 0.90000
17935,'STEPHENS C~3', 138.0000,1,  14,   1,   1,1.03799677, -86.785914, 1.10000, 0.90000, 1.10000, 0.90000
17936,'STEPHENS C~4', 138.0000,1,  14,   1,   1,1.03205705, -88.286561, 1.10000, 0.90000, 1.10000, 0.90000
17937,'STEPHENS C~5', 138.0000,1,  14,   1,   1,1.03196359, -88.295351, 1.10000, 0.90000, 1.10000, 0.90000
17938,'WINCHESTER~1', 138.0000,1,  14,   1,   1,1.03318501, -86.054701, 1.10000, 0.90000, 1.10000, 0.90000
17939,'WINCHESTER~1', 138.0000,1,  14,   1,   1,1.03841221, -87.602497, 1.10000, 0.90000, 1.10000, 0.90000
17940,'WINCHESTER~2', 138.0000,1,  14,   1,   1,1.03885269, -86.750417, 1.10000, 0.90000, 1.10000, 0.90000
17941,'WINCHESTER~3', 345.0000,1,  14,   1,   1,1.03472853, -83.102358, 1.10000, 0.90000, 1.10000, 0.90000
17942,'WINCHESTER~4', 138.0000,1,  14,   1,   1,1.04015815, -86.715050, 1.10000, 0.90000, 1.10000, 0.90000
17943,'WINCHESTER~5', 345.0000,1,  14,   1,   1,1.03458893, -83.115978, 1.10000, 0.90000, 1.10000, 0.90000
17944,'WINCHESTER~6', 138.0000,1,  14,   1,   1,1.03424788, -90.779949, 1.10000, 0.90000, 1.10000, 0.90000
17945,'WINCHESTER~7', 138.0000,1,  14,   1,   1,1.03521180, -92.123522, 1.10000, 0.90000, 1.10000, 0.90000
17946,'WINCHESTER~8', 138.0000,1,  14,   1,   1,1.03505015, -92.130639, 1.10000, 0.90000, 1.10000, 0.90000
17947,'WINCHESTER~2', 138.0000,1,  14,   1,   1,1.03395903, -91.550790, 1.10000, 0.90000, 1.10000, 0.90000
17948,'WINCHESTER~3', 138.0000,1,  14,   1,   1,1.03386450, -91.562197, 1.10000, 0.90000, 1.10000, 0.90000
17949,'WINCHESTER~4', 138.0000,1,  14,   1,   1,1.03883755, -89.370942, 1.10000, 0.90000, 1.10000, 0.90000
17950,'WINCHESTER~5', 138.0000,1,  14,   1,   1,1.03872311, -89.383182, 1.10000, 0.90000, 1.10000, 0.90000
17951,'WINCHESTER~6', 138.0000,1,  14,   1,   1,1.03591454, -90.491305, 1.10000, 0.90000, 1.10000, 0.90000
17952,'WINCHESTER~7', 138.0000,1,  14,   1,   1,1.03425014, -90.416384, 1.10000, 0.90000, 1.10000, 0.90000
17953,'PEARISBURG~1', 138.0000,1,  14,   1,   1,1.03689754, -69.415042, 1.10000, 0.90000, 1.10000, 0.90000
17954,'PEARISBURG~2', 138.0000,1,  14,   1,   1,1.03695428, -69.409714, 1.10000, 0.90000, 1.10000, 0.90000
17955,'PEARISBURG~3', 138.0000,1,  14,   1,   1,1.03785861, -68.977350, 1.10000, 0.90000, 1.10000, 0.90000
17956,'PEARISBURG~4', 138.0000,1,  14,   1,   1,1.03918409, -68.584136, 1.10000, 0.90000, 1.10000, 0.90000
17957,'PEMBROKE 6 1', 138.0000,1,  14,   1,   1,1.02884603, -71.174061, 1.10000, 0.90000, 1.10000, 0.90000
17958,'PEMBROKE 6 2', 138.0000,1,  14,   1,   1,1.02880442, -71.179730, 1.10000, 0.90000, 1.10000, 0.90000
17959,'PEMBROKE 7 1', 138.0000,1,  14,   1,   1,1.03265977, -70.499526, 1.10000, 0.90000, 1.10000, 0.90000
17960,'PEMBROKE 7 2', 138.0000,1,  14,   1,   1,1.03270411, -70.496834, 1.10000, 0.90000, 1.10000, 0.90000
17961,'GOOCHLAND ~1', 138.0000,1,  14,   1,   1,1.03223264, -89.127808, 1.10000, 0.90000, 1.10000, 0.90000
17962,'GOOCHLAND ~2', 138.0000,1,  14,   1,   1,1.03329957, -88.411184, 1.10000, 0.90000, 1.10000, 0.90000
17963,'GOOCHLAND ~3', 138.0000,1,  14,   1,   1,1.03208089, -87.663832, 1.10000, 0.90000, 1.10000, 0.90000
17964,'INDEPENDEN~2', 138.0000,1,  14,   1,   1,1.03483438, -68.594531, 1.10000, 0.90000, 1.10000, 0.90000
17965,'INDEPENDE~16', 138.0000,1,  14,   1,   1,1.03659570, -68.875061, 1.10000, 0.90000, 1.10000, 0.90000
17966,'INDEPENDE~37', 138.0000,1,  14,   1,   1,1.04010379, -69.206079, 1.10000, 0.90000, 1.10000, 0.90000
17967,'INDEPENDE~38', 138.0000,1,  14,   1,   1,1.03989851, -69.200888, 1.10000, 0.90000, 1.10000, 0.90000
17968,'MOUTH OF W~1', 138.0000,1,  14,   1,   1,1.03619003, -69.333209, 1.10000, 0.90000, 1.10000, 0.90000
17969,'MOUTH OF W~2', 138.0000,1,  14,   1,   1,1.03621948, -69.328216, 1.10000, 0.90000, 1.10000, 0.90000
17970,'STANARDSVI~1', 138.0000,1,  14,   1,   1,1.02866411, -87.705209, 1.10000, 0.90000, 1.10000, 0.90000
17971,'STANARDSVI~2', 138.0000,1,  14,   1,   1,1.02862573, -87.709341, 1.10000, 0.90000, 1.10000, 0.90000
17972,'STANARDSVI~3', 138.0000,1,  14,   1,   1,1.03312242, -88.074613, 1.10000, 0.90000, 1.10000, 0.90000
17973,'STANARDSVI~4', 138.0000,1,  14,   1,   1,1.03317106, -88.070242, 1.10000, 0.90000, 1.10000, 0.90000
17974,'ALTON 4 1   ', 138.0000,1,  14,   1,   1,1.03844893, -75.749455, 1.10000, 0.90000, 1.10000, 0.90000
17975,'ALTON 4 2   ', 138.0000,1,  14,   1,   1,1.03842294, -75.753410, 1.10000, 0.90000, 1.10000, 0.90000
17976,'CLOVER 1 1  ', 138.0000,1,  14,   1,   1,1.03528929, -80.046921, 1.10000, 0.90000, 1.10000, 0.90000
17977,'GRETNA 1 1  ', 138.0000,1,  14,   1,   1,1.03252947, -76.989619, 1.10000, 0.90000, 1.10000, 0.90000
17978,'GRETNA 2 1  ', 138.0000,1,  14,   1,   1,1.03266859, -78.022754, 1.10000, 0.90000, 1.10000, 0.90000
17979,'GRETNA 2 2  ', 138.0000,1,  14,   1,   1,1.03269279, -78.017392, 1.10000, 0.90000, 1.10000, 0.90000
17980,'GRETNA 3 1  ', 138.0000,1,  14,   1,   1,1.03256869, -76.858473, 1.10000, 0.90000, 1.10000, 0.90000
17981,'HALIFAX 4 1 ', 138.0000,1,  14,   1,   1,1.03455317, -79.225072, 1.10000, 0.90000, 1.10000, 0.90000
17982,'HALIFAX 5 1 ', 138.0000,1,  14,   1,   1,1.03507698, -78.319553, 1.10000, 0.90000, 1.10000, 0.90000
17983,'NATHALIE 1 1', 138.0000,1,  14,   1,   1,1.03213155, -77.966794, 1.10000, 0.90000, 1.10000, 0.90000
17984,'NATHALIE 2 1', 138.0000,1,  14,   1,   1,1.03010464, -79.151545, 1.10000, 0.90000, 1.10000, 0.90000
17985,'SCOTTSBURG~1', 138.0000,1,  14,   1,   1,1.03511906, -77.723735, 1.10000, 0.90000, 1.10000, 0.90000
17986,'SOUTH BOST~1', 138.0000,1,  14,   1,   1,1.03509462, -78.198597, 1.10000, 0.90000, 1.10000, 0.90000
17987,'SOUTH BOST~2', 138.0000,1,  14,   1,   1,1.03718543, -76.561674, 1.10000, 0.90000, 1.10000, 0.90000
17988,'SOUTH BOST~3', 138.0000,1,  14,   1,   1,1.03544366, -77.080140, 1.10000, 0.90000, 1.10000, 0.90000
17989,'SUTHERLIN 1 ', 138.0000,1,  14,   1,   1,1.03383088, -78.107141, 1.10000, 0.90000, 1.10000, 0.90000
17990,'VERNON HIL~1', 138.0000,1,  14,   1,   1,1.03362131, -78.566279, 1.10000, 0.90000, 1.10000, 0.90000
17991,'VIRGILINA 1 ', 138.0000,1,  14,   1,   1,1.03779244, -76.900806, 1.10000, 0.90000, 1.10000, 0.90000
17992,'HARRISONBU~1', 345.0000,1,  14,   1,   1,1.03375578, -82.183411, 1.10000, 0.90000, 1.10000, 0.90000
17993,'HARRISONBU~2', 138.0000,1,  14,   1,   1,1.03519595, -84.080619, 1.10000, 0.90000, 1.10000, 0.90000
17994,'HARRISONBU~3', 345.0000,1,  14,   1,   1,1.03476977, -82.097043, 1.10000, 0.90000, 1.10000, 0.90000
17995,'HARRISONB~13', 138.0000,1,  14,   1,   1,1.02979398, -85.242134, 1.10000, 0.90000, 1.10000, 0.90000
17996,'HARRISONB~14', 138.0000,1,  14,   1,   1,1.03079283, -85.248137, 1.10000, 0.90000, 1.10000, 0.90000
17997,'HARRISONB~15', 138.0000,1,  14,   1,   1,1.03055477, -85.269209, 1.10000, 0.90000, 1.10000, 0.90000
17998,'HARRISONB~16', 138.0000,1,  14,   1,   1,1.02769923, -86.271566, 1.10000, 0.90000, 1.10000, 0.90000
17999,'HARRISONB~17', 138.0000,1,  14,   1,   1,1.02886808, -84.329921, 1.10000, 0.90000, 1.10000, 0.90000
18000,'HARRISONB~18', 138.0000,1,  14,   1,   1,1.03383958, -86.083955, 1.10000, 0.90000, 1.10000, 0.90000
18001,'HARRISONB~19', 138.0000,1,  14,   1,   1,1.03192949, -85.372864, 1.10000, 0.90000, 1.10000, 0.90000
18002,'HARRISONB~20', 138.0000,1,  14,   1,   1,1.03208256, -85.363267, 1.10000, 0.90000, 1.10000, 0.90000
18003,'HARRISONB~21', 138.0000,1,  14,   1,   1,1.03334570, -86.754823, 1.10000, 0.90000, 1.10000, 0.90000
18004,'AXTON 1 1   ', 138.0000,1,  14,   1,   1,1.03559542, -73.909258, 1.10000, 0.90000, 1.10000, 0.90000
18005,'AXTON 1 2   ', 138.0000,1,  14,   1,   1,1.03555167, -73.913275, 1.10000, 0.90000, 1.10000, 0.90000
18006,'AXTON 2 1   ', 138.0000,1,  14,   1,   1,1.03432477, -75.849094, 1.10000, 0.90000, 1.10000, 0.90000
18007,'AXTON 2 2   ', 138.0000,1,  14,   1,   1,1.03428376, -75.852864, 1.10000, 0.90000, 1.10000, 0.90000
18008,'COLLINSVIL~2', 138.0000,1,  14,   1,   1,1.03506660, -75.299380, 1.10000, 0.90000, 1.10000, 0.90000
18009,'COLLINSVIL~9', 138.0000,1,  14,   1,   1,1.03454792, -75.522208, 1.10000, 0.90000, 1.10000, 0.90000
18010,'COLLINSVI~10', 138.0000,1,  14,   1,   1,1.03474259, -74.878449, 1.10000, 0.90000, 1.10000, 0.90000
18011,'RIDGEWAY 1 1', 138.0000,1,  14,   1,   1,1.03513086, -74.148336, 1.10000, 0.90000, 1.10000, 0.90000
18012,'RIDGEWAY 2 1', 138.0000,1,  14,   1,   1,1.03658605, -74.063798, 1.10000, 0.90000, 1.10000, 0.90000
18013,'MONTEREY 1 1', 138.0000,1,  14,   1,   1,1.02927721, -75.307651, 1.10000, 0.90000, 1.10000, 0.90000
18014,'BIG STONE ~8', 138.0000,1,  14,   1,   1,1.03234267, -55.978198, 1.10000, 0.90000, 1.10000, 0.90000
18015,'BIG STONE ~9', 138.0000,1,  14,   1,   1,1.03224969, -55.984639, 1.10000, 0.90000, 1.10000, 0.90000
18016,'BIG STONE~10', 138.0000,1,  14,   1,   1,1.03597617, -58.372805, 1.10000, 0.90000, 1.10000, 0.90000
18017,'BIG STONE~11', 138.0000,1,  14,   1,   1,1.03701949, -57.771857, 1.10000, 0.90000, 1.10000, 0.90000
18018,'DRYDEN 3 1  ', 138.0000,1,  14,   1,   1,1.03547025, -55.470835, 1.10000, 0.90000, 1.10000, 0.90000
18019,'DRYDEN 3 2  ', 138.0000,1,  14,   1,   1,1.03545105, -55.472430, 1.10000, 0.90000, 1.10000, 0.90000
18020,'DRYDEN 4 1  ', 138.0000,1,  14,   1,   1,1.03480732, -56.555650, 1.10000, 0.90000, 1.10000, 0.90000
18021,'DUFFIELD 1 1', 138.0000,1,  14,   1,   1,1.03244126, -56.270630, 1.10000, 0.90000, 1.10000, 0.90000
18022,'DUFFIELD 1 2', 138.0000,1,  14,   1,   1,1.03242505, -56.273806, 1.10000, 0.90000, 1.10000, 0.90000
18023,'DUFFIELD 2 1', 138.0000,1,  14,   1,   1,1.03222251, -56.190488, 1.10000, 0.90000, 1.10000, 0.90000
18024,'EWING 1 1   ', 138.0000,1,  14,   1,   1,1.03434467, -49.597156, 1.10000, 0.90000, 1.10000, 0.90000
18025,'EWING 1 2   ', 138.0000,1,  14,   1,   1,1.03431046, -49.601643, 1.10000, 0.90000, 1.10000, 0.90000
18026,'JONESVILLE~1', 345.0000,1,  14,   1,   1,1.03888619, -49.813604, 1.10000, 0.90000, 1.10000, 0.90000
18027,'JONESVILLE~2', 138.0000,1,  14,   1,   1,1.03924119, -51.523344, 1.10000, 0.90000, 1.10000, 0.90000
18028,'JONESVILLE~3', 345.0000,1,  14,   1,   1,1.03897154, -49.739763, 1.10000, 0.90000, 1.10000, 0.90000
18029,'JONESVILLE~4', 138.0000,1,  14,   1,   1,1.03810287, -52.362385, 1.10000, 0.90000, 1.10000, 0.90000
18030,'JONESVILLE~5', 138.0000,1,  14,   1,   1,1.03802705, -52.366579, 1.10000, 0.90000, 1.10000, 0.90000
18031,'JONESVILLE~6', 138.0000,1,  14,   1,   1,1.03502262, -52.567943, 1.10000, 0.90000, 1.10000, 0.90000
18032,'JONESVILLE~7', 138.0000,1,  14,   1,   1,1.03498948, -52.572352, 1.10000, 0.90000, 1.10000, 0.90000
18033,'PENNINGTON~4', 138.0000,1,  14,   1,   1,1.03708339, -53.878455, 1.10000, 0.90000, 1.10000, 0.90000
18034,'PENNINGTON~5',  18.0000,1,  14,   1,   1,1.03708339, -53.878455, 1.10000, 0.90000, 1.10000, 0.90000
18035,'PENNINGTON~6',  18.0000,1,  14,   1,   1,1.03708339, -53.878455, 1.10000, 0.90000, 1.10000, 0.90000
18037,'PENNINGTON~8', 138.0000,1,  14,   1,   1,1.03713477, -53.874114, 1.10000, 0.90000, 1.10000, 0.90000
18038,'PENNINGTON~9', 138.0000,1,  14,   1,   1,1.03703523, -53.882734, 1.10000, 0.90000, 1.10000, 0.90000
18039,'PENNINGTO~10', 138.0000,1,  14,   1,   1,1.03801692, -54.049804, 1.10000, 0.90000, 1.10000, 0.90000
18040,'ROSE HILL ~1', 138.0000,1,  14,   1,   1,1.03175974, -49.796440, 1.10000, 0.90000, 1.10000, 0.90000
18041,'ROSE HILL ~2', 138.0000,1,  14,   1,   1,1.03180277, -49.792441, 1.10000, 0.90000, 1.10000, 0.90000
18042,'LEXINGTON ~1', 138.0000,1,  14,   1,   1,1.03536689, -76.119310, 1.10000, 0.90000, 1.10000, 0.90000
18043,'LEXINGTON ~2', 138.0000,1,  14,   1,   1,1.03529942, -76.126222, 1.10000, 0.90000, 1.10000, 0.90000
18044,'LEXINGTON~21', 345.0000,1,  14,   1,   1,1.03226709, -75.186442, 1.10000, 0.90000, 1.10000, 0.90000
18045,'LEXINGTON~22', 138.0000,1,  14,   1,   1,1.03778005, -75.660512, 1.10000, 0.90000, 1.10000, 0.90000
18046,'LEXINGTON~23', 345.0000,1,  14,   1,   1,1.03307998, -75.150017, 1.10000, 0.90000, 1.10000, 0.90000
18047,'LEXINGTON~46', 138.0000,1,  14,   1,   1,1.03332245, -75.215826, 1.10000, 0.90000, 1.10000, 0.90000
18048,'LEXINGTON~47', 138.0000,1,  14,   1,   1,1.03323007, -75.223243, 1.10000, 0.90000, 1.10000, 0.90000
18049,'LEXINGTON~60', 138.0000,1,  14,   1,   1,1.02855015, -74.345004, 1.10000, 0.90000, 1.10000, 0.90000
18050,'KENBRIDGE ~1', 138.0000,1,  14,   1,   1,1.03285313, -84.988235, 1.10000, 0.90000, 1.10000, 0.90000
18051,'KENBRIDGE ~2', 138.0000,1,  14,   1,   1,1.03623831, -84.766835, 1.10000, 0.90000, 1.10000, 0.90000
18052,'MEHERRIN 1  ', 138.0000,1,  14,   1,   1,1.03183353, -85.816689, 1.10000, 0.90000, 1.10000, 0.90000
18053,'SOUTH HILL~1', 138.0000,1,  14,   1,   1,1.03286719, -81.915032, 1.10000, 0.90000, 1.10000, 0.90000
18054,'SOUTH HILL~2', 138.0000,1,  14,   1,   1,1.03634501, -82.260790, 1.10000, 0.90000, 1.10000, 0.90000
18055,'SOUTH HILL~3', 138.0000,1,  14,   1,   1,1.03296220, -82.653451, 1.10000, 0.90000, 1.10000, 0.90000
18056,'VICTORIA 1 1', 138.0000,1,  14,   1,   1,1.03862882, -81.620125, 1.10000, 0.90000, 1.10000, 0.90000
18057,'VICTORIA 2 1', 138.0000,1,  14,   1,   1,1.03859305, -79.760333, 1.10000, 0.90000, 1.10000, 0.90000
18058,'VICTORIA 3 1', 138.0000,1,  14,   1,   1,1.04032052, -83.462234, 1.10000, 0.90000, 1.10000, 0.90000
18059,'VICTORIA 3 2', 138.0000,1,  14,   1,   1,1.04030347, -83.465253, 1.10000, 0.90000, 1.10000, 0.90000
18060,'BRIGHTWOOD 1', 138.0000,1,  14,   1,   1,1.02858853, -91.390554, 1.10000, 0.90000, 1.10000, 0.90000
18061,'BRIGHTWOOD 2', 138.0000,1,  14,   1,   1,1.02854717, -91.395383, 1.10000, 0.90000, 1.10000, 0.90000
18062,'LURAY 1 1   ', 138.0000,1,  14,   1,   1,1.03122985, -88.323806, 1.10000, 0.90000, 1.10000, 0.90000
18063,'LURAY 1 2   ', 138.0000,1,  14,   1,   1,1.03114724, -88.330404, 1.10000, 0.90000, 1.10000, 0.90000
18064,'LURAY 2 1   ', 138.0000,1,  14,   1,   1,1.03254449, -87.907410, 1.10000, 0.90000, 1.10000, 0.90000
18065,'LURAY 3 1   ', 345.0000,1,  14,   1,   1,1.03340459, -83.749690, 1.10000, 0.90000, 1.10000, 0.90000
18066,'LURAY 3 2   ', 138.0000,1,  14,   1,   1,1.03364456, -86.637097, 1.10000, 0.90000, 1.10000, 0.90000
18067,'LURAY 3 3   ', 345.0000,1,  14,   1,   1,1.03330839, -83.763452, 1.10000, 0.90000, 1.10000, 0.90000
18068,'MADISON 10 1', 138.0000,1,  14,   1,   1,1.02906561, -89.549422, 1.10000, 0.90000, 1.10000, 0.90000
18069,'MADISON 11 1', 138.0000,1,  14,   1,   1,1.02953196, -89.378305, 1.10000, 0.90000, 1.10000, 0.90000
18070,'ORANGE 8 1  ', 138.0000,1,  14,   1,   1,1.02835047, -90.600178, 1.10000, 0.90000, 1.10000, 0.90000
18071,'ORANGE 8 2  ', 138.0000,1,  14,   1,   1,1.02830637, -90.608046, 1.10000, 0.90000, 1.10000, 0.90000
18072,'ORANGE 9 1  ', 138.0000,1,  14,   1,   1,1.03093207, -89.419518, 1.10000, 0.90000, 1.10000, 0.90000
18073,'BOYDTON 1 1 ', 138.0000,1,  14,   1,   1,1.03509557, -81.229937, 1.10000, 0.90000, 1.10000, 0.90000
18074,'BOYDTON 1 2 ', 138.0000,1,  14,   1,   1,1.03512394, -81.226857, 1.10000, 0.90000, 1.10000, 0.90000
18075,'BOYDTON 2 1 ', 138.0000,1,  14,   1,   1,1.03743243, -80.028500, 1.10000, 0.90000, 1.10000, 0.90000
18076,'CLARKSVIL~23', 138.0000,1,  14,   1,   1,1.03699958, -77.969990, 1.10000, 0.90000, 1.10000, 0.90000
18077,'CLARKSVIL~24', 138.0000,1,  14,   1,   1,1.03705668, -77.964738, 1.10000, 0.90000, 1.10000, 0.90000
18078,'CLARKSVIL~27', 138.0000,1,  14,   1,   1,1.03801537, -77.657762, 1.10000, 0.90000, 1.10000, 0.90000
18079,'CLARKSVIL~28', 138.0000,1,  14,   1,   1,1.03797293, -77.661348, 1.10000, 0.90000, 1.10000, 0.90000
18080,'BLACKSBURG~1', 138.0000,1,  14,   1,   1,1.02705431, -71.632388, 1.10000, 0.90000, 1.10000, 0.90000
18081,'BLACKSBUR~13', 138.0000,1,  14,   1,   1,1.02631593, -72.588635, 1.10000, 0.90000, 1.10000, 0.90000
18082,'BLACKSBUR~14', 138.0000,1,  14,   1,   1,1.02606511, -72.608394, 1.10000, 0.90000, 1.10000, 0.90000
18083,'BLACKSBUR~15', 345.0000,1,  14,   1,   1,1.03893220, -68.015167, 1.10000, 0.90000, 1.10000, 0.90000
18084,'BLACKSBUR~16', 138.0000,1,  14,   1,   1,1.03010154, -71.349133, 1.10000, 0.90000, 1.10000, 0.90000
18085,'BLACKSBUR~17',  13.8000,1,  14,   1,   1,1.02965868, -71.563047, 1.10000, 0.90000, 1.10000, 0.90000
18087,'BLACKSBUR~19', 345.0000,1,  14,   1,   1,1.03941095, -67.888262, 1.10000, 0.90000, 1.10000, 0.90000
18088,'BLACKSBUR~20', 345.0000,1,  14,   1,   1,1.03893220, -68.015167, 1.10000, 0.90000, 1.10000, 0.90000
18089,'BLACKSBUR~21', 138.0000,1,  14,   1,   1,1.02632773, -73.330072, 1.10000, 0.90000, 1.10000, 0.90000
18090,'BLACKSBUR~22', 138.0000,1,  14,   1,   1,1.02647769, -73.309465, 1.10000, 0.90000, 1.10000, 0.90000
18091,'BLACKSBUR~23', 138.0000,1,  14,   1,   1,1.02625275, -71.675773, 1.10000, 0.90000, 1.10000, 0.90000
18092,'BLACKSBUR~24', 138.0000,1,  14,   1,   1,1.02608967, -71.695246, 1.10000, 0.90000, 1.10000, 0.90000
18093,'CHRISTIANS~1', 138.0000,1,  14,   1,   1,1.03431880, -74.914061, 1.10000, 0.90000, 1.10000, 0.90000
18094,'CHRISTIANS~2', 138.0000,1,  14,   1,   1,1.03144097, -74.615548, 1.10000, 0.90000, 1.10000, 0.90000
18095,'CHRISTIANS~3', 138.0000,1,  14,   1,   1,1.03118193, -74.627487, 1.10000, 0.90000, 1.10000, 0.90000
18096,'CHRISTIANS~4', 138.0000,1,  14,   1,   1,1.03504717, -74.890490, 1.10000, 0.90000, 1.10000, 0.90000
18097,'CHRISTIANS~5', 138.0000,1,  14,   1,   1,1.03757310, -74.982008, 1.10000, 0.90000, 1.10000, 0.90000
18098,'ELLISTON 1  ', 138.0000,1,  14,   1,   1,1.02536154, -83.752353, 1.10000, 0.90000, 1.10000, 0.90000
18099,'ELLISTON 2  ', 138.0000,1,  14,   1,   1,1.02530801, -83.758255, 1.10000, 0.90000, 1.10000, 0.90000
18100,'SHIPMAN 1 1 ', 138.0000,1,  14,   1,   1,1.02971077, -82.595046, 1.10000, 0.90000, 1.10000, 0.90000
18101,'SHIPMAN 2 1 ', 138.0000,1,  14,   1,   1,1.02726221, -84.552032, 1.10000, 0.90000, 1.10000, 0.90000
18102,'SHIPMAN 2 2 ', 138.0000,1,  14,   1,   1,1.02720809, -84.558521, 1.10000, 0.90000, 1.10000, 0.90000
18103,'BURKEVILLE~1', 138.0000,1,  14,   1,   1,1.03230691, -87.280098, 1.10000, 0.90000, 1.10000, 0.90000
18104,'CREWE 1 1   ', 138.0000,1,  14,   1,   1,1.03517449, -89.782461, 1.10000, 0.90000, 1.10000, 0.90000
18105,'CREWE 2 1   ', 138.0000,1,  14,   1,   1,1.03285897, -88.494007, 1.10000, 0.90000, 1.10000, 0.90000
18106,'CREWE 2 2   ', 138.0000,1,  14,   1,   1,1.03278637, -88.505175, 1.10000, 0.90000, 1.10000, 0.90000
18107,'ELKTON 5 1  ', 138.0000,1,  14,   1,   1,1.02710438, -86.957317, 1.10000, 0.90000, 1.10000, 0.90000
18108,'ELKTON 6 1  ', 138.0000,1,  14,   1,   1,1.02739871, -87.364226, 1.10000, 0.90000, 1.10000, 0.90000
18109,'ELKTON 7 1  ', 138.0000,1,  14,   1,   1,1.02765620, -87.363324, 1.10000, 0.90000, 1.10000, 0.90000
18110,'SHENANDOA~14', 138.0000,1,  14,   1,   1,1.02794003, -87.524797, 1.10000, 0.90000, 1.10000, 0.90000
18111,'STANLEY 2 1 ', 138.0000,1,  14,   1,   1,1.02878284, -87.083730, 1.10000, 0.90000, 1.10000, 0.90000
18112,'STANLEY 3 1 ', 138.0000,1,  14,   1,   1,1.03204739, -86.797340, 1.10000, 0.90000, 1.10000, 0.90000
18113,'STANLEY 3 2 ', 138.0000,1,  14,   1,   1,1.03200531, -86.800872, 1.10000, 0.90000, 1.10000, 0.90000
18114,'PATRICK SP~1', 138.0000,1,  14,   1,   1,1.03333592, -72.945888, 1.10000, 0.90000, 1.10000, 0.90000
18115,'PATRICK SP~2', 138.0000,1,  14,   1,   1,1.03335857, -72.943046, 1.10000, 0.90000, 1.10000, 0.90000
18116,'PATRICK SP~3', 138.0000,1,  14,   1,   1,1.03591824, -73.471696, 1.10000, 0.90000, 1.10000, 0.90000
18117,'STUART 1 1  ', 138.0000,1,  14,   1,   1,1.03513527, -72.825963, 1.10000, 0.90000, 1.10000, 0.90000
18118,'STUART 2 1  ', 138.0000,1,  14,   1,   1,1.03479385, -72.572604, 1.10000, 0.90000, 1.10000, 0.90000
18119,'STUART 2 2  ',  13.8000,1,  14,   1,   1,1.03479385, -72.572604, 1.10000, 0.90000, 1.10000, 0.90000
18120,'STUART 2 3  ',  13.8000,1,  14,   1,   1,1.03479385, -72.572604, 1.10000, 0.90000, 1.10000, 0.90000
18122,'STUART 2 5  ', 138.0000,1,  14,   1,   1,1.03475451, -72.578061, 1.10000, 0.90000, 1.10000, 0.90000
18123,'STUART 2 7  ', 138.0000,1,  14,   1,   1,1.03483522, -72.567174, 1.10000, 0.90000, 1.10000, 0.90000
18124,'STUART 3 1  ', 138.0000,1,  14,   1,   1,1.03579295, -73.158607, 1.10000, 0.90000, 1.10000, 0.90000
18125,'STUART 3 2  ', 138.0000,1,  14,   1,   1,1.03572929, -73.164228, 1.10000, 0.90000, 1.10000, 0.90000
18126,'BLAIRS 1    ', 138.0000,1,  14,   1,   1,1.03430712, -75.802177, 1.10000, 0.90000, 1.10000, 0.90000
18127,'CHATHAM 5 1 ', 138.0000,1,  14,   1,   1,1.03011894, -75.708501, 1.10000, 0.90000, 1.10000, 0.90000
18128,'CHATHAM 5 2 ', 138.0000,1,  14,   1,   1,1.03026795, -75.695373, 1.10000, 0.90000, 1.10000, 0.90000
18129,'CHATHAM 6 1 ', 138.0000,1,  14,   1,   1,1.03084016, -76.276370, 1.10000, 0.90000, 1.10000, 0.90000
18130,'CHATHAM 6 2 ', 138.0000,1,  14,   1,   1,1.03079426, -76.281438, 1.10000, 0.90000, 1.10000, 0.90000
18131,'DRY FORK 1  ', 138.0000,1,  14,   1,   1,1.03541577, -73.296215, 1.10000, 0.90000, 1.10000, 0.90000
18132,'HURT 1 1    ', 138.0000,1,  14,   1,   1,1.03148568, -79.467113, 1.10000, 0.90000, 1.10000, 0.90000
18133,'HURT 1 2    ', 138.0000,1,  14,   1,   1,1.03145313, -79.469920, 1.10000, 0.90000, 1.10000, 0.90000
18134,'HURT 2 1    ', 138.0000,1,  14,   1,   1,1.03165150, -78.469892, 1.10000, 0.90000, 1.10000, 0.90000
18135,'HURT 2 2    ', 138.0000,1,  14,   1,   1,1.03168857, -78.462857, 1.10000, 0.90000, 1.10000, 0.90000
18136,'RINGGOLD 1 1', 138.0000,1,  14,   1,   1,1.03426468, -76.680867, 1.10000, 0.90000, 1.10000, 0.90000
18137,'RINGGOLD 2 1', 138.0000,1,  14,   1,   1,1.03349984, -77.515537, 1.10000, 0.90000, 1.10000, 0.90000
18138,'DRAPER 1 1  ', 138.0000,1,  14,   1,   1,1.03630793, -72.878467, 1.10000, 0.90000, 1.10000, 0.90000
18139,'DRAPER 1 2  ', 138.0000,1,  14,   1,   1,1.03628242, -72.881131, 1.10000, 0.90000, 1.10000, 0.90000
18140,'DRAPER 2 1  ', 138.0000,1,  14,   1,   1,1.03697729, -72.442243, 1.10000, 0.90000, 1.10000, 0.90000
18141,'PULASKI 6 1 ', 138.0000,1,  14,   1,   1,1.03706205, -70.024192, 1.10000, 0.90000, 1.10000, 0.90000
18142,'PULASKI 7 1 ', 138.0000,1,  14,   1,   1,1.03751063, -70.052353, 1.10000, 0.90000, 1.10000, 0.90000
18143,'PULASKI 7 2 ', 138.0000,1,  14,   1,   1,1.03743911, -70.060577, 1.10000, 0.90000, 1.10000, 0.90000
18144,'PULASKI 8 1 ', 138.0000,1,  14,   1,   1,1.03389955, -71.825784, 1.10000, 0.90000, 1.10000, 0.90000
18145,'PULASKI 8 2 ', 138.0000,1,  14,   1,   1,1.03381717, -71.833707, 1.10000, 0.90000, 1.10000, 0.90000
18146,'WASHINGTO~38', 138.0000,1,  14,   1,   1,1.02651930, -92.492011, 1.10000, 0.90000, 1.10000, 0.90000
18147,'ROANOKE 9 1 ', 138.0000,1,  14,   1,   1,1.03028536, -83.237405, 1.10000, 0.90000, 1.10000, 0.90000
18148,'ROANOKE 9 2 ', 138.0000,1,  14,   1,   1,1.03053546, -83.222242, 1.10000, 0.90000, 1.10000, 0.90000
18149,'ROANOKE 10 1', 138.0000,1,  14,   1,   1,1.03172612, -82.900096, 1.10000, 0.90000, 1.10000, 0.90000
18150,'ROANOKE 10 2', 138.0000,1,  14,   1,   1,1.03159618, -82.915184, 1.10000, 0.90000, 1.10000, 0.90000
18151,'ROANOKE 11 1', 138.0000,1,  14,   1,   1,1.03176284, -82.692274, 1.10000, 0.90000, 1.10000, 0.90000
18152,'ROANOKE 11 2', 138.0000,1,  14,   1,   1,1.03162026, -82.707416, 1.10000, 0.90000, 1.10000, 0.90000
18153,'ROANOKE 12 1', 345.0000,1,  14,   1,   1,0.95503944, -81.520507, 1.10000, 0.90000, 1.10000, 0.90000
18154,'ROANOKE 12 2', 138.0000,1,  14,   1,   1,1.03345573, -83.056576, 1.10000, 0.90000, 1.10000, 0.90000
18155,'ROANOKE 12 3', 345.0000,1,  14,   1,   1,0.95663369, -81.417105, 1.10000, 0.90000, 1.10000, 0.90000
18156,'ROANOKE 13 1', 138.0000,1,  14,   1,   1,1.03129017, -82.917383, 1.10000, 0.90000, 1.10000, 0.90000
18157,'ROANOKE 14 1', 138.0000,1,  14,   1,   1,1.03040659, -83.184259, 1.10000, 0.90000, 1.10000, 0.90000
18158,'ROANOKE 14 2', 138.0000,1,  14,   1,   1,1.03032577, -83.190434, 1.10000, 0.90000, 1.10000, 0.90000
18159,'ROANOKE 15 1', 138.0000,1,  14,   1,   1,1.03486991, -83.266577, 1.10000, 0.90000, 1.10000, 0.90000
18160,'ROANOKE 16 1', 138.0000,1,  14,   1,   1,1.03066611, -82.175638, 1.10000, 0.90000, 1.10000, 0.90000
18161,'ROANOKE 17 1', 138.0000,1,  14,   1,   1,1.03314149, -80.358070, 1.10000, 0.90000, 1.10000, 0.90000
18162,'ROANOKE 18 1', 138.0000,1,  14,   1,   1,1.03132367, -83.504363, 1.10000, 0.90000, 1.10000, 0.90000
18163,'ROANOKE 19 1', 138.0000,1,  14,   1,   1,1.03209913, -83.353648, 1.10000, 0.90000, 1.10000, 0.90000
18164,'ROANOKE 19 2', 138.0000,1,  14,   1,   1,1.03201807, -83.371775, 1.10000, 0.90000, 1.10000, 0.90000
18165,'ROANOKE 20 1', 138.0000,1,  14,   1,   1,1.02978075, -83.574946, 1.10000, 0.90000, 1.10000, 0.90000
18166,'ROANOKE 20 2', 138.0000,1,  14,   1,   1,1.02951956, -83.583593, 1.10000, 0.90000, 1.10000, 0.90000
18167,'ROANOKE 21 1', 138.0000,1,  14,   1,   1,1.03169012, -83.383503, 1.10000, 0.90000, 1.10000, 0.90000
18168,'FAIRFIELD~12', 138.0000,1,  14,   1,   1,1.03511512, -76.820107, 1.10000, 0.90000, 1.10000, 0.90000
18169,'FAIRFIELD~13', 138.0000,1,  14,   1,   1,1.03506231, -76.824561, 1.10000, 0.90000, 1.10000, 0.90000
18170,'GLASGOW 1 1 ', 138.0000,1,  14,   1,   1,1.02683771, -77.832314, 1.10000, 0.90000, 1.10000, 0.90000
18171,'BROADWAY 1 1', 138.0000,1,  14,   1,   1,1.03565228, -87.898756, 1.10000, 0.90000, 1.10000, 0.90000
18172,'BROADWAY 2 1', 138.0000,1,  14,   1,   1,1.03541827, -87.942654, 1.10000, 0.90000, 1.10000, 0.90000
18173,'BROADWAY 3 1', 138.0000,1,  14,   1,   1,1.03783333, -88.093458, 1.10000, 0.90000, 1.10000, 0.90000
18174,'BROADWAY 3 2', 138.0000,1,  14,   1,   1,1.03786862, -88.088827, 1.10000, 0.90000, 1.10000, 0.90000
18175,'DAYTON 2 1  ', 138.0000,1,  14,   1,   1,1.02538979, -80.877438, 1.10000, 0.90000, 1.10000, 0.90000
18176,'DAYTON 2 2  ', 138.0000,1,  14,   1,   1,1.02533054, -80.885866, 1.10000, 0.90000, 1.10000, 0.90000
18177,'DAYTON 3 1  ', 138.0000,1,  14,   1,   1,1.02566230, -80.706075, 1.10000, 0.90000, 1.10000, 0.90000
18178,'DAYTON 3 2  ', 138.0000,1,  14,   1,   1,1.02559543, -80.712639, 1.10000, 0.90000, 1.10000, 0.90000
18179,'FULKS RUN 1 ', 138.0000,1,  14,   1,   1,1.03370094, -87.237826, 1.10000, 0.90000, 1.10000, 0.90000
18180,'MC GAHEYSV~1', 138.0000,1,  14,   1,   1,1.02696729, -87.128892, 1.10000, 0.90000, 1.10000, 0.90000
18181,'MC GAHEYSV~2', 138.0000,1,  14,   1,   1,1.02691543, -87.133700, 1.10000, 0.90000, 1.10000, 0.90000
18182,'MC GAHEYSV~3', 138.0000,1,  14,   1,   1,1.02708709, -86.877288, 1.10000, 0.90000, 1.10000, 0.90000
18183,'MC GAHEYSV~4', 138.0000,1,  14,   1,   1,1.02703643, -86.883148, 1.10000, 0.90000, 1.10000, 0.90000
18184,'NEW MARKET~3', 138.0000,1,  14,   1,   1,1.03691339, -88.125764, 1.10000, 0.90000, 1.10000, 0.90000
18185,'NEW MARKET~4', 138.0000,1,  14,   1,   1,1.03380644, -86.847522, 1.10000, 0.90000, 1.10000, 0.90000
18186,'NEW MARKET~5', 138.0000,1,  14,   1,   1,1.03383160, -86.844817, 1.10000, 0.90000, 1.10000, 0.90000
18187,'TIMBERVILL~1', 138.0000,1,  14,   1,   1,1.03444910, -87.626805, 1.10000, 0.90000, 1.10000, 0.90000
18188,'TIMBERVILL~2', 138.0000,1,  14,   1,   1,1.03393507, -87.179858, 1.10000, 0.90000, 1.10000, 0.90000
18189,'TIMBERVILL~3', 138.0000,1,  14,   1,   1,1.03391814, -87.182372, 1.10000, 0.90000, 1.10000, 0.90000
18190,'TIMBERVILL~4', 138.0000,1,  14,   1,   1,1.03418148, -87.464370, 1.10000, 0.90000, 1.10000, 0.90000
18191,'CASTLEWOOD~1', 138.0000,1,  14,   1,   1,1.03830409, -59.873903, 1.10000, 0.90000, 1.10000, 0.90000
18192,'CASTLEWOOD~2', 138.0000,1,  14,   1,   1,1.03656101, -61.169234, 1.10000, 0.90000, 1.10000, 0.90000
18193,'CASTLEWOOD~3', 138.0000,1,  14,   1,   1,1.03970575, -61.325707, 1.10000, 0.90000, 1.10000, 0.90000
18194,'CEDAR BLUF~1', 138.0000,1,  14,   1,   1,1.03109562, -63.798386, 1.10000, 0.90000, 1.10000, 0.90000
18195,'CEDAR BLUF~2', 138.0000,1,  14,   1,   1,1.03099418, -63.947079, 1.10000, 0.90000, 1.10000, 0.90000
18196,'CEDAR BLUF~3', 138.0000,1,  14,   1,   1,1.02986157, -62.956900, 1.10000, 0.90000, 1.10000, 0.90000
18197,'LEBANON 19 1', 138.0000,1,  14,   1,   1,1.03164577, -61.433706, 1.10000, 0.90000, 1.10000, 0.90000
18198,'LEBANON 20 1', 138.0000,1,  14,   1,   1,1.03350830, -60.345138, 1.10000, 0.90000, 1.10000, 0.90000
18199,'LEBANON 20 2', 138.0000,1,  14,   1,   1,1.03347862, -60.351114, 1.10000, 0.90000, 1.10000, 0.90000
18200,'LEBANON 21 1', 138.0000,1,  14,   1,   1,1.03493440, -61.639780, 1.10000, 0.90000, 1.10000, 0.90000
18201,'GATE CITY ~1', 138.0000,1,  14,   1,   1,1.03582847, -56.910963, 1.10000, 0.90000, 1.10000, 0.90000
18202,'GATE CITY ~2', 138.0000,1,  14,   1,   1,1.03817034, -57.734694, 1.10000, 0.90000, 1.10000, 0.90000
18203,'GATE CITY ~3', 138.0000,1,  14,   1,   1,1.02767444, -57.689731, 1.10000, 0.90000, 1.10000, 0.90000
18204,'NICKELSVIL~1', 138.0000,1,  14,   1,   1,1.03080189, -59.644367, 1.10000, 0.90000, 1.10000, 0.90000
18205,'EDINBURG 3 1', 138.0000,1,  14,   1,   1,1.03483117, -87.750705, 1.10000, 0.90000, 1.10000, 0.90000
18206,'EDINBURG 4 1', 138.0000,1,  14,   1,   1,1.03464401, -87.745425, 1.10000, 0.90000, 1.10000, 0.90000
18207,'EDINBURG 4 2', 138.0000,1,  14,   1,   1,1.03471255, -87.735071, 1.10000, 0.90000, 1.10000, 0.90000
18208,'MOUNT JACK~1', 138.0000,1,  14,   1,   1,1.03998816, -88.183889, 1.10000, 0.90000, 1.10000, 0.90000
18209,'MOUNT JACK~2', 138.0000,1,  14,   1,   1,1.03552485, -87.892179, 1.10000, 0.90000, 1.10000, 0.90000
18210,'STRASBURG ~2', 138.0000,1,  14,   1,   1,1.03429461, -86.311420, 1.10000, 0.90000, 1.10000, 0.90000
18211,'STRASBURG ~3', 138.0000,1,  14,   1,   1,1.03612804, -86.606191, 1.10000, 0.90000, 1.10000, 0.90000
18212,'STRASBURG ~4', 138.0000,1,  14,   1,   1,1.03599644, -86.618417, 1.10000, 0.90000, 1.10000, 0.90000
18213,'TOMS BROOK 1', 138.0000,1,  14,   1,   1,1.03776956, -86.988053, 1.10000, 0.90000, 1.10000, 0.90000
18214,'WOODSTOCK ~2', 138.0000,1,  14,   1,   1,1.03716660, -86.509086, 1.10000, 0.90000, 1.10000, 0.90000
18215,'WOODSTOCK ~3', 138.0000,1,  14,   1,   1,1.03558385, -86.772123, 1.10000, 0.90000, 1.10000, 0.90000
18216,'WOODSTOCK ~4', 138.0000,1,  14,   1,   1,1.03490722, -87.656927, 1.10000, 0.90000, 1.10000, 0.90000
18217,'WOODSTOCK ~5', 138.0000,1,  14,   1,   1,1.03482568, -87.662104, 1.10000, 0.90000, 1.10000, 0.90000
18218,'ATKINS 1 1  ', 138.0000,1,  14,   1,   1,1.03230238, -68.517145, 1.10000, 0.90000, 1.10000, 0.90000
18219,'CHILHOWIE ~1', 138.0000,1,  14,   1,   1,1.03832090, -63.538559, 1.10000, 0.90000, 1.10000, 0.90000
18220,'CHILHOWIE ~2', 138.0000,1,  14,   1,   1,1.03365922, -64.406969, 1.10000, 0.90000, 1.10000, 0.90000
18221,'CHILHOWIE ~3', 138.0000,1,  14,   1,   1,1.03355026, -64.413035, 1.10000, 0.90000, 1.10000, 0.90000
18222,'CHILHOWIE ~4', 138.0000,1,  14,   1,   1,1.02640009, -65.992851, 1.10000, 0.90000, 1.10000, 0.90000
18223,'MARION 4 1  ', 138.0000,1,  14,   1,   1,1.04185879, -62.232613, 1.10000, 0.90000, 1.10000, 0.90000
18224,'MARION 4 2  ', 138.0000,1,  14,   1,   1,1.04179502, -62.239211, 1.10000, 0.90000, 1.10000, 0.90000
18225,'MARION 5 1  ', 345.0000,1,  14,   1,   1,1.04481089, -58.884024, 1.10000, 0.90000, 1.10000, 0.90000
18226,'MARION 5 2  ', 138.0000,1,  14,   1,   1,1.04461432, -61.118910, 1.10000, 0.90000, 1.10000, 0.90000
18227,'MARION 5 3  ', 345.0000,1,  14,   1,   1,1.04469800, -58.898463, 1.10000, 0.90000, 1.10000, 0.90000
18228,'MARION 6 1  ', 138.0000,1,  14,   1,   1,1.03720081, -63.764747, 1.10000, 0.90000, 1.10000, 0.90000
18229,'RURAL RETR~1', 138.0000,1,  14,   1,   1,1.02936840, -68.462859, 1.10000, 0.90000, 1.10000, 0.90000
18230,'RURAL RETR~2', 138.0000,1,  14,   1,   1,1.02891338, -67.731236, 1.10000, 0.90000, 1.10000, 0.90000
18231,'RURAL RETR~3', 138.0000,1,  14,   1,   1,1.03116047, -69.047639, 1.10000, 0.90000, 1.10000, 0.90000
18232,'RURAL RETR~4', 138.0000,1,  14,   1,   1,1.03112423, -69.052844, 1.10000, 0.90000, 1.10000, 0.90000
18233,'SALTVILLE ~1', 138.0000,1,  14,   1,   1,1.03801703, -63.965138, 1.10000, 0.90000, 1.10000, 0.90000
18234,'SALTVILLE ~2', 138.0000,1,  14,   1,   1,1.03505278, -64.564890, 1.10000, 0.90000, 1.10000, 0.90000
18235,'SALTVILLE ~3', 138.0000,1,  14,   1,   1,1.03510427, -64.559426, 1.10000, 0.90000, 1.10000, 0.90000
18236,'SALTVILLE ~4', 138.0000,1,  14,   1,   1,1.03761685, -63.676686, 1.10000, 0.90000, 1.10000, 0.90000
18237,'SALTVILLE ~5', 138.0000,1,  14,   1,   1,1.03754735, -63.679916, 1.10000, 0.90000, 1.10000, 0.90000
18238,'BANDY 1     ', 138.0000,1,  14,   1,   1,1.03602815, -66.427025, 1.10000, 0.90000, 1.10000, 0.90000
18239,'BLUEFIELD ~1', 138.0000,1,  14,   1,   1,1.03336692, -69.573222, 1.10000, 0.90000, 1.10000, 0.90000
18240,'BLUEFIELD ~2', 345.0000,1,  14,   1,   1,1.03988969, -64.833248, 1.10000, 0.90000, 1.10000, 0.90000
18241,'BLUEFIELD ~3', 138.0000,1,  14,   1,   1,1.04134274, -66.277198, 1.10000, 0.90000, 1.10000, 0.90000
18242,'BLUEFIELD ~4',  13.8000,1,  14,   1,   1,1.04419816, -68.136546, 1.10000, 0.90000, 1.10000, 0.90000
18244,'BLUEFIELD ~6', 345.0000,1,  14,   1,   1,1.03977633, -64.844730, 1.10000, 0.90000, 1.10000, 0.90000
18245,'NORTH TAZE~1', 138.0000,1,  14,   1,   1,1.03051662, -69.098524, 1.10000, 0.90000, 1.10000, 0.90000
18246,'NORTH TAZE~2', 138.0000,1,  14,   1,   1,1.02737951, -68.236916, 1.10000, 0.90000, 1.10000, 0.90000
18247,'POCAHONTAS~1', 138.0000,1,  14,   1,   1,1.03420043, -69.801938, 1.10000, 0.90000, 1.10000, 0.90000
18248,'POUNDING M~1', 138.0000,1,  14,   1,   1,1.03378499, -65.980078, 1.10000, 0.90000, 1.10000, 0.90000
18249,'RICHLANDS ~1', 138.0000,1,  14,   1,   1,1.03354192, -62.581130, 1.10000, 0.90000, 1.10000, 0.90000
18250,'RICHLANDS ~2', 138.0000,1,  14,   1,   1,1.03348827, -62.584880, 1.10000, 0.90000, 1.10000, 0.90000
18251,'RICHLANDS ~3', 138.0000,1,  14,   1,   1,1.03311181, -63.023446, 1.10000, 0.90000, 1.10000, 0.90000
18252,'RICHLANDS ~4', 138.0000,1,  14,   1,   1,1.03653908, -62.191823, 1.10000, 0.90000, 1.10000, 0.90000
18253,'TAZEWELL 1 1', 138.0000,1,  14,   1,   1,1.02790141, -68.539521, 1.10000, 0.90000, 1.10000, 0.90000
18254,'TAZEWELL 2 1', 138.0000,1,  14,   1,   1,1.02625883, -67.652641, 1.10000, 0.90000, 1.10000, 0.90000
18255,'TAZEWELL 2 2', 138.0000,1,  14,   1,   1,1.02632511, -67.649827, 1.10000, 0.90000, 1.10000, 0.90000
18256,'BENTONVILL~1', 138.0000,1,  14,   1,   1,1.03227663, -87.204905, 1.10000, 0.90000, 1.10000, 0.90000
18257,'ABINGDON 5 1', 138.0000,1,  14,   1,   1,1.03129387, -63.075800, 1.10000, 0.90000, 1.10000, 0.90000
18258,'ABINGDON 6 1', 138.0000,1,  14,   1,   1,1.03064179, -63.306127, 1.10000, 0.90000, 1.10000, 0.90000
18259,'ABINGDON 7 1', 138.0000,1,  14,   1,   1,1.03247511, -62.914157, 1.10000, 0.90000, 1.10000, 0.90000
18260,'ABINGDON 7 2', 138.0000,1,  14,   1,   1,1.03253758, -62.907531, 1.10000, 0.90000, 1.10000, 0.90000
18261,'ABINGDON 8 1', 138.0000,1,  14,   1,   1,1.03200626, -62.954721, 1.10000, 0.90000, 1.10000, 0.90000
18262,'ABINGDON 9 1', 138.0000,1,  14,   1,   1,1.03365386, -61.912974, 1.10000, 0.90000, 1.10000, 0.90000
18263,'ABINGDON 1~1', 138.0000,1,  14,   1,   1,1.03629768, -62.688712, 1.10000, 0.90000, 1.10000, 0.90000
18264,'ABINGDON 1~2', 138.0000,1,  14,   1,   1,1.03287280, -62.213468, 1.10000, 0.90000, 1.10000, 0.90000
18265,'ABINGDON 1~3', 138.0000,1,  14,   1,   1,1.03282928, -62.219349, 1.10000, 0.90000, 1.10000, 0.90000
18266,'DAMASCUS 2 1', 138.0000,1,  14,   1,   1,1.03756773, -63.899302, 1.10000, 0.90000, 1.10000, 0.90000
18267,'GLADE SPRI~1', 138.0000,1,  14,   1,   1,1.02828085, -65.898116, 1.10000, 0.90000, 1.10000, 0.90000
18268,'GLADE SPRI~2', 138.0000,1,  14,   1,   1,1.02826345, -65.901237, 1.10000, 0.90000, 1.10000, 0.90000
18269,'GLADE SPRI~3', 138.0000,1,  14,   1,   1,1.03190219, -64.564965, 1.10000, 0.90000, 1.10000, 0.90000
18270,'MEADOWVIEW~1', 138.0000,1,  14,   1,   1,1.03144407, -65.068548, 1.10000, 0.90000, 1.10000, 0.90000
18271,'MEADOWVIEW~2', 138.0000,1,  14,   1,   1,1.03277397, -64.508808, 1.10000, 0.90000, 1.10000, 0.90000
18272,'MEADOWVIEW~3', 138.0000,1,  14,   1,   1,1.03187764, -63.870233, 1.10000, 0.90000, 1.10000, 0.90000
18273,'POUND 1 1   ', 138.0000,1,  14,   1,   1,1.03763044, -59.273905, 1.10000, 0.90000, 1.10000, 0.90000
18274,'POUND 1 2   ', 138.0000,1,  14,   1,   1,1.03760505, -59.277053, 1.10000, 0.90000, 1.10000, 0.90000
18275,'POUND 2 1   ', 138.0000,1,  14,   1,   1,1.03713191, -58.751805, 1.10000, 0.90000, 1.10000, 0.90000
18276,'POUND 2 2   ',  18.0000,1,  14,   1,   1,1.03166807, -59.388618, 1.10000, 0.90000, 1.10000, 0.90000
18277,'POUND 2 3   ',  18.0000,1,  14,   1,   1,1.03702319, -58.764277, 1.10000, 0.90000, 1.10000, 0.90000
18279,'POUND 2 5   ', 138.0000,1,  14,   1,   1,1.03717327, -58.748998, 1.10000, 0.90000, 1.10000, 0.90000
18280,'POUND 2 7   ', 138.0000,1,  14,   1,   1,1.03713191, -58.751805, 1.10000, 0.90000, 1.10000, 0.90000
18281,'WISE 1 1    ', 138.0000,1,  14,   1,   1,1.03691328, -59.945859, 1.10000, 0.90000, 1.10000, 0.90000
18282,'WISE 2 1    ', 138.0000,1,  14,   1,   1,1.03863883, -60.231689, 1.10000, 0.90000, 1.10000, 0.90000
18283,'WISE 3 1    ', 345.0000,1,  14,   1,   1,1.03620958, -56.276770, 1.10000, 0.90000, 1.10000, 0.90000
18284,'WISE 3 2    ', 138.0000,1,  14,   1,   1,1.04174101, -58.128229, 1.10000, 0.90000, 1.10000, 0.90000
18285,'WISE 3 3    ', 345.0000,1,  14,   1,   1,1.03687394, -56.130365, 1.10000, 0.90000, 1.10000, 0.90000
18286,'MAX MEADOW~1', 138.0000,1,  14,   1,   1,1.03299153, -71.653759, 1.10000, 0.90000, 1.10000, 0.90000
18287,'MAX MEADOW~2', 138.0000,1,  14,   1,   1,1.03183079, -70.997610, 1.10000, 0.90000, 1.10000, 0.90000
18288,'WYTHEVILLE~1', 138.0000,1,  14,   1,   1,1.03207433, -71.103622, 1.10000, 0.90000, 1.10000, 0.90000
18289,'WYTHEVILLE~2', 138.0000,1,  14,   1,   1,1.03032839, -69.509203, 1.10000, 0.90000, 1.10000, 0.90000
18290,'WYTHEVILLE~3', 138.0000,1,  14,   1,   1,1.03050160, -68.968498, 1.10000, 0.90000, 1.10000, 0.90000
18291,'SCOTTSVILL~5', 345.0000,1,  14,   1,   1,1.03900003, -80.353556, 1.10000, 0.90000, 1.10000, 0.90000
18292,'SCOTTSVILL~6', 138.0000,1,  14,   1,   1,1.04006505, -83.568976, 1.10000, 0.90000, 1.10000, 0.90000
18293,'SCOTTSVILL~7',  13.8000,2,  14,   1,   1,1.04849994, -77.088534, 1.10000, 0.90000, 1.10000, 0.90000
18294,'SCOTTSVILL~8',  13.8000,2,  14,   1,   1,1.04917443, -77.971274, 1.10000, 0.90000, 1.10000, 0.90000
18295,'SCOTTSVILL~9',  18.0000,2,  14,   1,   1,1.04607952, -78.714679, 1.10000, 0.90000, 1.10000, 0.90000
18296,'SCOTTSVIL~10',  13.8000,2,  14,   1,   1,1.04849994, -77.247472, 1.10000, 0.90000, 1.10000, 0.90000
18297,'SCOTTSVIL~11', 345.0000,1,  14,   1,   1,1.03845155, -80.775176, 1.10000, 0.90000, 1.10000, 0.90000
18298,'SCOTTSVIL~12', 345.0000,1,  14,   1,   1,1.03900003, -80.353556, 1.10000, 0.90000, 1.10000, 0.90000
18299,'SALEM 18 1  ', 138.0000,1,  14,   1,   1,1.03127372, -83.138654, 1.10000, 0.90000, 1.10000, 0.90000
18300,'SALEM 18 2  ',  13.8000,2,  14,   1,   1,1.03833628, -82.351010, 1.10000, 0.90000, 1.10000, 0.90000
18301,'SALEM 18 3  ', 138.0000,1,  14,   1,   1,1.03125930, -83.139624, 1.10000, 0.90000, 1.10000, 0.90000
18302,'OAKWOOD 2 1 ', 345.0000,1,  14,   1,   1,1.04401517, -60.460473, 1.10000, 0.90000, 1.10000, 0.90000
18303,'OAKWOOD 2 2 ', 138.0000,2,  14,   1,   1,1.04400003, -61.273518, 1.10000, 0.90000, 1.10000, 0.90000
18304,'OAKWOOD 2 3 ',  24.0000,1,  14,   1,   1,1.04398131, -60.984061, 1.10000, 0.90000, 1.10000, 0.90000
18306,'OAKWOOD 2 5 ', 345.0000,1,  14,   1,   1,1.04319596, -60.419806, 1.10000, 0.90000, 1.10000, 0.90000
18307,'OAKWOOD 2 7 ', 345.0000,1,  14,   1,   1,1.04401517, -60.460473, 1.10000, 0.90000, 1.10000, 0.90000
18308,'DANVILLE 1~9', 138.0000,1,  14,   1,   1,1.03441417, -75.017422, 1.10000, 0.90000, 1.10000, 0.90000
18309,'DANVILLE ~10',  18.0000,2,  14,   1,   1,1.03974617, -74.301250, 1.10000, 0.90000, 1.10000, 0.90000
18310,'DANVILLE ~11',  13.8000,2,  14,   1,   1,1.03677368, -74.705215, 1.10000, 0.90000, 1.10000, 0.90000
18311,'DANVILLE ~12', 138.0000,1,  14,   1,   1,1.03406215, -75.015968, 1.10000, 0.90000, 1.10000, 0.90000
18312,'DANVILLE ~13', 138.0000,1,  14,   1,   1,1.03441417, -75.017422, 1.10000, 0.90000, 1.10000, 0.90000
18313,'IVANHOE 1 1 ', 138.0000,2,  14,   1,   1,1.03434694, -69.726826, 1.10000, 0.90000, 1.10000, 0.90000
18314,'IVANHOE 1 2 ', 138.0000,1,  14,   1,   1,1.03434694, -69.726826, 1.10000, 0.90000, 1.10000, 0.90000
18315,'SALEM 19 1  ', 138.0000,1,  14,   1,   1,1.03013456, -83.157328, 1.10000, 0.90000, 1.10000, 0.90000
18316,'SALEM 19 2  ',  20.0000,2,  14,   1,   1,1.02273464, -82.566708, 1.10000, 0.90000, 1.10000, 0.90000
18317,'SALEM 19 3  ', 138.0000,1,  14,   1,   1,1.03012097, -83.158345, 1.10000, 0.90000, 1.10000, 0.90000
18318,'RADFORD 5 1 ', 345.0000,2,  14,   1,   1,1.04080760, -68.154640, 1.10000, 0.90000, 1.10000, 0.90000
18319,'RADFORD 5 2 ', 138.0000,2,  14,   1,   1,1.04453719, -68.941232, 1.10000, 0.90000, 1.10000, 0.90000
18320,'RADFORD 5 3 ', 345.0000,1,  14,   1,   1,1.04098964, -68.129033, 1.10000, 0.90000, 1.10000, 0.90000
18321,'RADFORD 5 5 ', 345.0000,1,  14,   1,   1,1.04080760, -68.154640, 1.10000, 0.90000, 1.10000, 0.90000
18322,'CLEVELAND~18', 345.0000,1,  14,   1,   1,1.03699994, -57.111460, 1.10000, 0.90000, 1.10000, 0.90000
18323,'CLEVELAND~19', 138.0000,1,  14,   1,   1,1.03760588, -58.933700, 1.10000, 0.90000, 1.10000, 0.90000
18324,'CLEVELAND~20',  18.0000,2,  14,   1,   1,1.04117429, -55.763529, 1.10000, 0.90000, 1.10000, 0.90000
18325,'CLEVELAND~21',  13.8000,2,  14,   1,   1,1.04634988, -53.690392, 1.10000, 0.90000, 1.10000, 0.90000
18326,'CLEVELAND~22',  18.0000,2,  14,   1,   1,1.04604793, -53.883690, 1.10000, 0.90000, 1.10000, 0.90000
18327,'CLEVELAND~23', 345.0000,1,  14,   1,   1,1.03710318, -57.479641, 1.10000, 0.90000, 1.10000, 0.90000
18328,'CLEVELAND~24', 345.0000,1,  14,   1,   1,1.03699994, -57.111460, 1.10000, 0.90000, 1.10000, 0.90000
18329,'MARTINSVI~18', 138.0000,2,  14,   1,   1,1.04006290, -75.316523, 1.10000, 0.90000, 1.10000, 0.90000
18330,'MARTINSVI~19', 138.0000,1,  14,   1,   1,1.04005897, -75.316865, 1.10000, 0.90000, 1.10000, 0.90000
18331,'VINTON 4 1  ', 138.0000,2,  14,   1,   1,1.03062117, -83.507942, 1.10000, 0.90000, 1.10000, 0.90000
18332,'VINTON 4 2  ', 138.0000,1,  14,   1,   1,1.03059804, -83.509759, 1.10000, 0.90000, 1.10000, 0.90000
18333,'BREMO BLUF~2', 138.0000,1,  14,   1,   1,1.03954530, -83.943933, 1.10000, 0.90000, 1.10000, 0.90000
18334,'BREMO BLUF~3',  24.0000,2,  14,   1,   1,1.00450003, -80.294754, 1.10000, 0.90000, 1.10000, 0.90000
18335,'BREMO BLUF~4',  13.8000,2,  14,   1,   1,1.00450003, -76.832689, 1.10000, 0.90000, 1.10000, 0.90000
18336,'BREMO BLUF~5', 138.0000,1,  14,   1,   1,1.03912807, -84.096602, 1.10000, 0.90000, 1.10000, 0.90000
18337,'BREMO BLUF~6', 138.0000,1,  14,   1,   1,1.03954530, -83.943933, 1.10000, 0.90000, 1.10000, 0.90000
18338,'ELKTON 8 1  ', 138.0000,2,  14,   1,   1,1.02746558, -87.312487, 1.10000, 0.90000, 1.10000, 0.90000
18339,'ELKTON 8 2  ', 138.0000,1,  14,   1,   1,1.02745843, -87.312986, 1.10000, 0.90000, 1.10000, 0.90000
18340,'GORDONSVIL~4', 345.0000,1,  14,   1,   1,1.03799999, -85.125372, 1.10000, 0.90000, 1.10000, 0.90000
18341,'GORDONSVIL~6', 138.0000,1,  14,   1,   1,1.03565907, -86.631531, 1.10000, 0.90000, 1.10000, 0.90000
18342,'GORDONSVIL~7',  13.8000,2,  14,   1,   1,1.04299998, -83.736589, 1.10000, 0.90000, 1.10000, 0.90000
18343,'GORDONSVIL~8',  13.8000,2,  14,   1,   1,1.04299998, -83.641725, 1.10000, 0.90000, 1.10000, 0.90000
18344,'GORDONSVIL~9',  13.8000,2,  14,   1,   1,1.04750001, -82.250647, 1.10000, 0.90000, 1.10000, 0.90000
18345,'GORDONSVI~10',  13.8000,2,  14,   1,   1,1.04750001, -82.818503, 1.10000, 0.90000, 1.10000, 0.90000
18346,'GORDONSVI~11',  18.0000,2,  14,   1,   1,1.04435813, -83.417852, 1.10000, 0.90000, 1.10000, 0.90000
18347,'GORDONSVI~12', 345.0000,1,  14,   1,   1,1.03735816, -85.363267, 1.10000, 0.90000, 1.10000, 0.90000
18348,'GORDONSVIL~5', 345.0000,1,  14,   1,   1,1.03799999, -85.125372, 1.10000, 0.90000, 1.10000, 0.90000
18349,'HARRISONB~22', 138.0000,1,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18350,'HARRISONB~23',  13.8000,2,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18351,'HARRISONB~24',  18.0000,2,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18352,'HARRISONB~25',  18.0000,2,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18353,'HARRISONB~26',  13.8000,2,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18354,'HARRISONB~27', 138.0000,1,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18355,'HARRISONB~28', 138.0000,1,  14,   1,   1,1.03162265, -84.644342, 1.10000, 0.90000, 1.10000, 0.90000
18356,'HARRISONBU~4', 138.0000,1,  14,   1,   1,1.03275061, -84.751719, 1.10000, 0.90000, 1.10000, 0.90000
18357,'HARRISONBU~5',  13.8000,2,  14,   1,   1,1.01652658, -83.751424, 1.10000, 0.90000, 1.10000, 0.90000
18358,'HARRISONBU~6',  13.8000,2,  14,   1,   1,1.01410258, -83.278099, 1.10000, 0.90000, 1.10000, 0.90000
18359,'HARRISONBU~7', 138.0000,1,  14,   1,   1,1.03260660, -84.763406, 1.10000, 0.90000, 1.10000, 0.90000
18360,'HARRISONBU~8', 138.0000,1,  14,   1,   1,1.03275061, -84.751719, 1.10000, 0.90000, 1.10000, 0.90000
18361,'HALIFAX 6 1 ', 138.0000,1,  14,   1,   1,1.03496981, -78.649861, 1.10000, 0.90000, 1.10000, 0.90000
18362,'HALIFAX 6 2 ',  13.8000,2,  14,   1,   1,1.01769412, -72.778391, 1.10000, 0.90000, 1.10000, 0.90000
18363,'HALIFAX 6 3 ',  18.0000,2,  14,   1,   1,1.01207840, -74.722577, 1.10000, 0.90000, 1.10000, 0.90000
18364,'HALIFAX 6 4 ',  13.8000,2,  14,   1,   1,1.01358509, -71.249514, 1.10000, 0.90000, 1.10000, 0.90000
18365,'HALIFAX 6 5 ', 138.0000,1,  14,   1,   1,1.03496170, -78.650830, 1.10000, 0.90000, 1.10000, 0.90000
18366,'HALIFAX 6 7 ', 138.0000,1,  14,   1,   1,1.03496981, -78.649861, 1.10000, 0.90000, 1.10000, 0.90000
18367,'LURAY 4 1   ', 138.0000,1,  14,   1,   1,1.03446591, -87.989980, 1.10000, 0.90000, 1.10000, 0.90000
18368,'LURAY 4 2   ',  22.0000,2,  14,   1,   1,1.00399995, -87.772384, 1.10000, 0.90000, 1.10000, 0.90000
18369,'LURAY 4 3   ',  13.8000,2,  14,   1,   1,1.00000000, -81.875383, 1.10000, 0.90000, 1.10000, 0.90000
18370,'LURAY 4 4   ', 138.0000,1,  14,   1,   1,1.03446078, -87.990615, 1.10000, 0.90000, 1.10000, 0.90000
18371,'LURAY 4 6   ', 138.0000,1,  14,   1,   1,1.03446591, -87.989980, 1.10000, 0.90000, 1.10000, 0.90000
18372,'GLEN LYN 1  ', 345.0000,1,  14,   1,   1,1.04299998, -66.572467, 1.10000, 0.90000, 1.10000, 0.90000
18373,'GLEN LYN 2  ', 138.0000,1,  14,   1,   1,1.04153883, -68.079979, 1.10000, 0.90000, 1.10000, 0.90000
18374,'GLEN LYN 3  ',  13.8000,1,  14,   1,   1,1.04077744, -71.063419, 1.10000, 0.90000, 1.10000, 0.90000
18376,'GLEN LYN 5  ',  13.8000,2,  14,   1,   1,1.04006171, -64.009616, 1.10000, 0.90000, 1.10000, 0.90000
18377,'GLEN LYN 6  ',  18.0000,2,  14,   1,   1,1.04299998, -66.572467, 1.10000, 0.90000, 1.10000, 0.90000
18378,'GLEN LYN 7  ', 345.0000,1,  14,   1,   1,1.04304469, -66.626713, 1.10000, 0.90000, 1.10000, 0.90000
18379,'GLEN LYN 9  ', 345.0000,1,  14,   1,   1,1.04299998, -66.572467, 1.10000, 0.90000, 1.10000, 0.90000
18380,'RADFORD 6 1 ', 138.0000,2,  14,   1,   1,1.04108357, -69.540478, 1.10000, 0.90000, 1.10000, 0.90000
18381,'RADFORD 6 2 ', 138.0000,1,  14,   1,   1,1.04108179, -69.541059, 1.10000, 0.90000, 1.10000, 0.90000
18382,'CLARKSVIL~29', 345.0000,2,  14,   1,   1,1.04219627, -76.273679, 1.10000, 0.90000, 1.10000, 0.90000
18383,'CLARKSVIL~30', 138.0000,1,  14,   1,   1,1.03909278, -77.534101, 1.10000, 0.90000, 1.10000, 0.90000
18384,'CLARKSVIL~31', 345.0000,1,  14,   1,   1,1.04154825, -76.296614, 1.10000, 0.90000, 1.10000, 0.90000
18385,'CLARKSVIL~32', 345.0000,1,  14,   1,   1,1.04219627, -76.273679, 1.10000, 0.90000, 1.10000, 0.90000
18386,'ELKTON 9 1  ', 138.0000,2,  14,   1,   1,1.02718091, -87.192501, 1.10000, 0.90000, 1.10000, 0.90000
18387,'ELKTON 9 2  ', 138.0000,1,  14,   1,   1,1.02718091, -87.192501, 1.10000, 0.90000, 1.10000, 0.90000
18388,'HARRISONBU~9', 138.0000,1,  14,   1,   1,1.02906418, -85.702823, 1.10000, 0.90000, 1.10000, 0.90000
18389,'HARRISONB~10',  13.8000,2,  14,   1,   1,1.02906418, -85.702823, 1.10000, 0.90000, 1.10000, 0.90000
18390,'HARRISONB~11', 138.0000,1,  14,   1,   1,1.02906418, -85.702823, 1.10000, 0.90000, 1.10000, 0.90000
18391,'GORDONSVI~13', 138.0000,1,  14,   1,   1,1.03695440, -85.567695, 1.10000, 0.90000, 1.10000, 0.90000
18392,'GORDONSVI~14',  13.8000,2,  14,   1,   1,1.03600001, -79.653263, 1.10000, 0.90000, 1.10000, 0.90000
18393,'GORDONSVI~15',  13.8000,2,  14,   1,   1,1.03600001, -77.258633, 1.10000, 0.90000, 1.10000, 0.90000
18394,'GORDONSVI~16',  13.8000,2,  14,   1,   1,1.03600001, -80.499428, 1.10000, 0.90000, 1.10000, 0.90000
18395,'GORDONSVI~17',  13.8000,2,  14,   1,   1,1.03600001, -82.011570, 1.10000, 0.90000, 1.10000, 0.90000
18396,'GORDONSVI~18', 138.0000,1,  14,   1,   1,1.03649390, -85.761262, 1.10000, 0.90000, 1.10000, 0.90000
18397,'GORDONSVI~19', 138.0000,1,  14,   1,   1,1.03695440, -85.567695, 1.10000, 0.90000, 1.10000, 0.90000
18398,'WARM SPRIN~1', 345.0000,1,  14,   1,   1,1.04100001, -53.231158, 1.10000, 0.90000, 1.10000, 0.90000
18399,'WARM SPRIN~3', 138.0000,1,  14,   1,   1,1.04258847, -58.163521, 1.10000, 0.90000, 1.10000, 0.90000
18400,'WARM SPRIN~4',  13.8000,2,  14,   1,   1,1.04956365, -49.168367, 1.10000, 0.90000, 1.10000, 0.90000
18401,'WARM SPRIN~5',  13.8000,2,  14,   1,   1,1.05219221, -46.909859, 1.10000, 0.90000, 1.10000, 0.90000
18402,'WARM SPRIN~6',  18.0000,2,  14,   1,   1,1.05070376, -48.138538, 1.10000, 0.90000, 1.10000, 0.90000
18403,'WARM SPRIN~7',  24.0000,2,  14,   1,   1,1.04100001, -53.231158, 1.10000, 0.90000, 1.10000, 0.90000
18404,'WARM SPRIN~8',  13.8000,2,  14,   1,   1,1.05181503, -47.420777, 1.10000, 0.90000, 1.10000, 0.90000
18405,'WARM SPRIN~9',  13.8000,2,  14,   1,   1,1.04864204, -49.676984, 1.10000, 0.90000, 1.10000, 0.90000
18406,'WARM SPRI~10', 345.0000,1,  14,   1,   1,1.03726006, -54.144378, 1.10000, 0.90000, 1.10000, 0.90000
18407,'WARM SPRIN~2', 345.0000,1,  14,   1,   1,1.04100001, -53.231158, 1.10000, 0.90000, 1.10000, 0.90000
18408,'COLEMAN FA~1', 138.0000,1,  14,   1,   1,1.02622139, -78.593887, 1.10000, 0.90000, 1.10000, 0.90000
18409,'COLEMAN FA~2',  13.8000,2,  14,   1,   1,1.04676652, -75.666523, 1.10000, 0.90000, 1.10000, 0.90000
18410,'COLEMAN FA~3',  13.8000,2,  14,   1,   1,1.03540659, -77.369391, 1.10000, 0.90000, 1.10000, 0.90000
18411,'COLEMAN FA~4', 138.0000,1,  14,   1,   1,1.02621448, -78.594481, 1.10000, 0.90000, 1.10000, 0.90000
18412,'COLEMAN FA~5', 138.0000,1,  14,   1,   1,1.02622139, -78.593887, 1.10000, 0.90000, 1.10000, 0.90000
18413,'ARARAT 2 1  ', 138.0000,2,  14,   1,   1,1.03503966, -71.245587, 1.10000, 0.90000, 1.10000, 0.90000
18414,'ARARAT 2 2  ', 138.0000,1,  14,   1,   1,1.03498793, -71.249781, 1.10000, 0.90000, 1.10000, 0.90000
18415,'LYNCHBURG~10', 138.0000,1,  14,   1,   1,1.03015542, -80.907306, 1.10000, 0.90000, 1.10000, 0.90000
18416,'LYNCHBURG~11',  13.8000,2,  14,   1,   1,1.02208388, -80.275077, 1.10000, 0.90000, 1.10000, 0.90000
18417,'LYNCHBURG~12',  13.8000,2,  14,   1,   1,1.03015542, -80.907306, 1.10000, 0.90000, 1.10000, 0.90000
18418,'LYNCHBURG~13',  13.8000,2,  14,   1,   1,1.01997614, -80.565845, 1.10000, 0.90000, 1.10000, 0.90000
18419,'LYNCHBURG~14', 138.0000,1,  14,   1,   1,1.03012300, -80.910004, 1.10000, 0.90000, 1.10000, 0.90000
18420,'LYNCHBURG~15', 138.0000,1,  14,   1,   1,1.03015542, -80.907306, 1.10000, 0.90000, 1.10000, 0.90000
18421,'NEW CANTON 1', 345.0000,1,  14,   1,   1,1.04573488, -79.752205, 1.10000, 0.90000, 1.10000, 0.90000
18422,'NEW CANTON 2', 138.0000,1,  14,   1,   1,1.04156089, -83.450520, 1.10000, 0.90000, 1.10000, 0.90000
18423,'NEW CANTON 3',  13.8000,2,  14,   1,   1,1.05400002, -78.325686, 1.10000, 0.90000, 1.10000, 0.90000
18424,'NEW CANTON 4',  13.8000,2,  14,   1,   1,1.05400002, -76.964600, 1.10000, 0.90000, 1.10000, 0.90000
18425,'NEW CANTON 5',  13.8000,2,  14,   1,   1,1.05400002, -77.689297, 1.10000, 0.90000, 1.10000, 0.90000
18426,'NEW CANTON 6', 345.0000,1,  14,   1,   1,1.04397631, -79.917653, 1.10000, 0.90000, 1.10000, 0.90000
18427,'NEW CANTON 8', 345.0000,1,  14,   1,   1,1.04573488, -79.752205, 1.10000, 0.90000, 1.10000, 0.90000
18428,'NARROWS 2 1 ', 138.0000,1,  14,   1,   1,1.03754878, -69.706745, 1.10000, 0.90000, 1.10000, 0.90000
18429,'NARROWS 2 2 ',  13.8000,2,  14,   1,   1,1.04946136, -68.394188, 1.10000, 0.90000, 1.10000, 0.90000
18430,'NARROWS 2 3 ',  13.8000,2,  14,   1,   1,1.04414880, -68.969194, 1.10000, 0.90000, 1.10000, 0.90000
18431,'NARROWS 2 4 ',  13.8000,2,  14,   1,   1,1.04618001, -68.747350, 1.10000, 0.90000, 1.10000, 0.90000
18432,'NARROWS 2 5 ', 138.0000,1,  14,   1,   1,1.03733957, -69.721116, 1.10000, 0.90000, 1.10000, 0.90000
18433,'NARROWS 2 7 ', 138.0000,1,  14,   1,   1,1.03754878, -69.706745, 1.10000, 0.90000, 1.10000, 0.90000
18434,'RADFORD 7 1 ', 138.0000,2,  14,   1,   1,1.04000115, -69.659078, 1.10000, 0.90000, 1.10000, 0.90000
18435,'RADFORD 7 2 ',  13.8000,2,  14,   1,   1,1.03999996, -69.182556, 1.10000, 0.90000, 1.10000, 0.90000
18436,'RADFORD 7 3 ',  13.8000,2,  14,   1,   1,1.04000354, -69.687314, 1.10000, 0.90000, 1.10000, 0.90000
18438,'RADFORD 7 5 ', 138.0000,1,  14,   1,   1,1.03998554, -69.666024, 1.10000, 0.90000, 1.10000, 0.90000
18439,'RADFORD 7 7 ', 138.0000,1,  14,   1,   1,1.04000115, -69.659078, 1.10000, 0.90000, 1.10000, 0.90000
18440,'BIG ISLAND~1', 138.0000,2,  14,   1,   1,1.02583146, -78.689551, 1.10000, 0.90000, 1.10000, 0.90000
18441,'BIG ISLAND~2', 138.0000,1,  14,   1,   1,1.02582896, -78.689762, 1.10000, 0.90000, 1.10000, 0.90000
18442,'SAINT PAU~25', 345.0000,1,  14,   1,   1,1.03680062, -57.567669, 1.10000, 0.90000, 1.10000, 0.90000
18443,'SAINT PAU~26', 138.0000,1,  14,   1,   1,1.03880918, -59.656416, 1.10000, 0.90000, 1.10000, 0.90000
18444,'SAINT PAU~27',  18.0000,1,  14,   1,   1,1.04293072, -62.099643, 1.10000, 0.90000, 1.10000, 0.90000
18446,'SAINT PAU~29',  22.0000,2,  14,   1,   1,1.03680062, -57.567669, 1.10000, 0.90000, 1.10000, 0.90000
18447,'SAINT PAU~30', 345.0000,1,  14,   1,   1,1.03720915, -57.460264, 1.10000, 0.90000, 1.10000, 0.90000
18448,'SAINT PAU~31', 345.0000,1,  14,   1,   1,1.03680062, -57.567669, 1.10000, 0.90000, 1.10000, 0.90000
18449,'BIG ISLAND~3', 138.0000,2,  14,   1,   1,1.02646124, -78.328760, 1.10000, 0.90000, 1.10000, 0.90000
18450,'BIG ISLAND~4', 138.0000,1,  14,   1,   1,1.02641213, -78.332742, 1.10000, 0.90000, 1.10000, 0.90000
18451,'LYNCHBURG~16', 138.0000,2,  14,   1,   1,1.02540994, -78.735682, 1.10000, 0.90000, 1.10000, 0.90000
18452,'LYNCHBURG~17',  13.8000,2,  14,   1,   1,1.02651107, -78.588355, 1.10000, 0.90000, 1.10000, 0.90000
18453,'LYNCHBURG~18',  13.8000,2,  14,   1,   1,1.02651107, -78.588355, 1.10000, 0.90000, 1.10000, 0.90000
18455,'LYNCHBURG~20', 138.0000,1,  14,   1,   1,1.02540195, -78.736303, 1.10000, 0.90000, 1.10000, 0.90000
18456,'LYNCHBURG~21', 138.0000,1,  14,   1,   1,1.02540994, -78.735682, 1.10000, 0.90000, 1.10000, 0.90000
18457,'IVANHOE 2 1 ', 138.0000,2,  14,   1,   1,1.03466129, -69.924710, 1.10000, 0.90000, 1.10000, 0.90000
18458,'IVANHOE 2 2 ', 138.0000,1,  14,   1,   1,1.03455973, -69.933310, 1.10000, 0.90000, 1.10000, 0.90000
18459,'COVINGTON~55', 345.0000,1,  14,   1,   1,1.03688312, -70.768901, 1.10000, 0.90000, 1.10000, 0.90000
18460,'COVINGTON~56', 138.0000,1,  14,   1,   1,1.04516733, -71.561026, 1.10000, 0.90000, 1.10000, 0.90000
18461,'COVINGTON~57',  13.8000,2,  14,   1,   1,1.04064834, -69.251384, 1.10000, 0.90000, 1.10000, 0.90000
18462,'COVINGTON~58',  13.8000,2,  14,   1,   1,1.04064834, -69.251384, 1.10000, 0.90000, 1.10000, 0.90000
18464,'COVINGTON~60',  13.8000,2,  14,   1,   1,1.00559425, -69.276881, 1.10000, 0.90000, 1.10000, 0.90000
18465,'COVINGTON~61', 345.0000,1,  14,   1,   1,1.03710687, -70.741171, 1.10000, 0.90000, 1.10000, 0.90000
18466,'COVINGTON~62', 345.0000,1,  14,   1,   1,1.03688312, -70.768901, 1.10000, 0.90000, 1.10000, 0.90000
18467,'HURT 3 1    ', 345.0000,1,  14,   1,   1,1.03254628, -71.914925, 1.10000, 0.90000, 1.10000, 0.90000
18468,'HURT 3 2    ', 138.0000,1,  14,   1,   1,1.03547633, -76.420111, 1.10000, 0.90000, 1.10000, 0.90000
18469,'HURT 3 3    ',  18.0000,2,  14,   1,   1,1.03254628, -71.914925, 1.10000, 0.90000, 1.10000, 0.90000
18470,'HURT 3 4    ',  13.8000,2,  14,   1,   1,1.03735304, -71.243518, 1.10000, 0.90000, 1.10000, 0.90000
18471,'HURT 3 5    ', 345.0000,1,  14,   1,   1,1.03349960, -71.735585, 1.10000, 0.90000, 1.10000, 0.90000
18472,'HURT 3 7    ', 345.0000,1,  14,   1,   1,1.03254628, -71.914925, 1.10000, 0.90000, 1.10000, 0.90000
18473,'BIG ISLAND~5', 138.0000,2,  14,   1,   1,1.02619827, -78.624514, 1.10000, 0.90000, 1.10000, 0.90000
18474,'BIG ISLAND~6', 138.0000,1,  14,   1,   1,1.02617991, -78.625982, 1.10000, 0.90000, 1.10000, 0.90000
18475,'CLOVER 2 1  ', 345.0000,1,  14,   1,   1,1.04299998, -74.499482, 1.10000, 0.90000, 1.10000, 0.90000
18476,'CLOVER 2 2  ', 138.0000,1,  14,   1,   1,1.04444706, -76.152484, 1.10000, 0.90000, 1.10000, 0.90000
18477,'CLOVER 2 3  ',  13.8000,2,  14,   1,   1,1.05500042, -72.600806, 1.10000, 0.90000, 1.10000, 0.90000
18478,'CLOVER 2 4  ',  24.0000,2,  14,   1,   1,1.05165851, -72.533371, 1.10000, 0.90000, 1.10000, 0.90000
18479,'CLOVER 2 5  ', 345.0000,1,  14,   1,   1,1.04207265, -74.559943, 1.10000, 0.90000, 1.10000, 0.90000
18480,'CLOVER 2 7  ', 345.0000,1,  14,   1,   1,1.04299998, -74.499482, 1.10000, 0.90000, 1.10000, 0.90000
18481,'BRISTOL 26 1', 345.0000,2,  14,   1,   1,1.04499996, -57.170114, 1.10000, 0.90000, 1.10000, 0.90000
18482,'BRISTOL 26 2', 138.0000,1,  14,   1,   1,1.03958774, -59.797398, 1.10000, 0.90000, 1.10000, 0.90000
18483,'BRISTOL 26 3', 345.0000,1,  14,   1,   1,1.04458869, -57.240834, 1.10000, 0.90000, 1.10000, 0.90000
18484,'BRISTOL 26 5', 345.0000,1,  14,   1,   1,1.04499996, -57.170114, 1.10000, 0.90000, 1.10000, 0.90000
18485,'BASSETT 3 1 ', 138.0000,2,  14,   1,   1,1.04527438, -73.201384, 1.10000, 0.90000, 1.10000, 0.90000
18486,'BASSETT 3 2 ', 138.0000,1,  14,   1,   1,1.04527438, -73.201384, 1.10000, 0.90000, 1.10000, 0.90000
18487,'COVINGTON~63', 138.0000,1,  14,   1,   1,1.04348421, -71.109257, 1.10000, 0.90000, 1.10000, 0.90000
18488,'COVINGTON~64',  13.8000,2,  14,   1,   1,1.04348421, -71.109257, 1.10000, 0.90000, 1.10000, 0.90000
18489,'COVINGTON~65',  13.8000,2,  14,   1,   1,1.00199997, -68.530969, 1.10000, 0.90000, 1.10000, 0.90000
18490,'COVINGTON~66', 138.0000,1,  14,   1,   1,1.04345870, -71.123634, 1.10000, 0.90000, 1.10000, 0.90000
18491,'COVINGTON~67', 138.0000,1,  14,   1,   1,1.04348421, -71.109257, 1.10000, 0.90000, 1.10000, 0.90000
18492,'FRIES 2 1   ', 138.0000,2,  14,   1,   1,1.03486049, -68.456964, 1.10000, 0.90000, 1.10000, 0.90000
18493,'FRIES 2 2   ', 138.0000,1,  14,   1,   1,1.03484190, -68.458419, 1.10000, 0.90000, 1.10000, 0.90000
18494,'FRONT ROYA~8', 345.0000,1,  14,   1,   1,1.03728509, -80.985799, 1.10000, 0.90000, 1.10000, 0.90000
18495,'FRONT ROYA~9', 138.0000,1,  14,   1,   1,1.04026127, -84.705800, 1.10000, 0.90000, 1.10000, 0.90000
18496,'FRONT ROY~10',  24.0000,2,  14,   1,   1,1.01832736, -75.913844, 1.10000, 0.90000, 1.10000, 0.90000
18497,'FRONT ROY~11',  13.8000,2,  14,   1,   1,1.01590145, -77.763814, 1.10000, 0.90000, 1.10000, 0.90000
18498,'FRONT ROY~12',  13.8000,2,  14,   1,   1,1.01862419, -75.872870, 1.10000, 0.90000, 1.10000, 0.90000
18499,'FRONT ROY~13',  13.8000,2,  14,   1,   1,1.01775050, -75.953500, 1.10000, 0.90000, 1.10000, 0.90000
18500,'FRONT ROY~14', 345.0000,1,  14,   1,   1,1.03623271, -81.333496, 1.10000, 0.90000, 1.10000, 0.90000
18501,'FRONT ROY~15', 345.0000,1,  14,   1,   1,1.03728509, -80.985799, 1.10000, 0.90000, 1.10000, 0.90000
18502,'SALEM 20 1  ', 138.0000,1,  14,   1,   1,1.02928054, -83.176828, 1.10000, 0.90000, 1.10000, 0.90000
18503,'SALEM 20 2  ',  18.0000,2,  14,   1,   1,1.03280914, -82.792814, 1.10000, 0.90000, 1.10000, 0.90000
18504,'SALEM 20 3  ', 138.0000,1,  14,   1,   1,1.02927113, -83.177497, 1.10000, 0.90000, 1.10000, 0.90000
18505,'BOYDTON 3 1 ', 345.0000,1,  14,   1,   1,1.03941226, -77.392546, 1.10000, 0.90000, 1.10000, 0.90000
18506,'BOYDTON 3 2 ', 138.0000,1,  14,   1,   1,1.04085350, -78.518386, 1.10000, 0.90000, 1.10000, 0.90000
18507,'BOYDTON 3 3 ',  20.0000,2,  14,   1,   1,1.03708458, -74.963273, 1.10000, 0.90000, 1.10000, 0.90000
18508,'BOYDTON 3 4 ',  13.8000,2,  14,   1,   1,1.03867340, -76.389881, 1.10000, 0.90000, 1.10000, 0.90000
18509,'BOYDTON 3 5 ',  18.0000,2,  14,   1,   1,1.00450003, -75.365161, 1.10000, 0.90000, 1.10000, 0.90000
18510,'BOYDTON 3 6 ',  13.8000,2,  14,   1,   1,1.04085350, -78.518386, 1.10000, 0.90000, 1.10000, 0.90000
18511,'BOYDTON 3 7 ', 345.0000,1,  14,   1,   1,1.03949809, -77.369665, 1.10000, 0.90000, 1.10000, 0.90000
18512,'BOYDTON 3 9 ', 345.0000,1,  14,   1,   1,1.03941226, -77.392546, 1.10000, 0.90000, 1.10000, 0.90000
18513,'ACCOMAC 1   ', 138.0000,1,  15,   1,   1,1.04652381, -95.510189, 1.10000, 0.90000, 1.10000, 0.90000
18514,'ACCOMAC 2   ', 138.0000,1,  15,   1,   1,1.04659128, -95.503509, 1.10000, 0.90000, 1.10000, 0.90000
18515,'BLOXOM 1    ', 138.0000,1,  15,   1,   1,1.04584181, -95.660952, 1.10000, 0.90000, 1.10000, 0.90000
18516,'BLOXOM 2    ', 138.0000,1,  15,   1,   1,1.04580581, -95.664258, 1.10000, 0.90000, 1.10000, 0.90000
18517,'CHINCOTEAG~1', 138.0000,1,  15,   1,   1,1.04363406, -95.188685, 1.10000, 0.90000, 1.10000, 0.90000
18518,'NEW CHURCH~1', 138.0000,1,  15,   1,   1,1.04407740, -95.701182, 1.10000, 0.90000, 1.10000, 0.90000
18519,'NEW CHURCH~2', 138.0000,1,  15,   1,   1,1.04403150, -95.705560, 1.10000, 0.90000, 1.10000, 0.90000
18520,'ONANCOCK 1 1', 138.0000,1,  15,   1,   1,1.04563510, -95.962887, 1.10000, 0.90000, 1.10000, 0.90000
18521,'ONANCOCK 1 2', 138.0000,1,  15,   1,   1,1.04556751, -95.969608, 1.10000, 0.90000, 1.10000, 0.90000
18522,'ONANCOCK 2 1', 138.0000,1,  15,   1,   1,1.04775977, -95.265860, 1.10000, 0.90000, 1.10000, 0.90000
18523,'PAINTER 1   ', 138.0000,1,  15,   1,   1,1.04628074, -96.327613, 1.10000, 0.90000, 1.10000, 0.90000
18524,'PAINTER 2   ', 138.0000,1,  15,   1,   1,1.04631448, -96.321746, 1.10000, 0.90000, 1.10000, 0.90000
18525,'PARKSLEY 1 1', 138.0000,1,  15,   1,   1,1.04760957, -95.301097, 1.10000, 0.90000, 1.10000, 0.90000
18526,'PARKSLEY 1 2', 138.0000,1,  15,   1,   1,1.04756463, -95.307483, 1.10000, 0.90000, 1.10000, 0.90000
18527,'PARKSLEY 2 1', 138.0000,1,  15,   1,   1,1.04522300, -95.859711, 1.10000, 0.90000, 1.10000, 0.90000
18528,'ALEXANDRI~20', 138.0000,1,  15,   1,   1,1.03051090,-103.463398, 1.10000, 0.90000, 1.10000, 0.90000
18529,'ALEXANDRI~36', 138.0000,1,  15,   1,   1,1.02788663,-104.692375, 1.10000, 0.90000, 1.10000, 0.90000
18530,'ALEXANDRI~60', 138.0000,1,  15,   1,   1,1.03302324,-107.074294, 1.10000, 0.90000, 1.10000, 0.90000
18531,'ALEXANDRI~61', 138.0000,1,  15,   1,   1,1.03271580,-107.100303, 1.10000, 0.90000, 1.10000, 0.90000
18532,'ALEXANDRI~78', 138.0000,1,  15,   1,   1,1.03132880,-105.424141, 1.10000, 0.90000, 1.10000, 0.90000
18533,'ALEXANDRI~79', 138.0000,1,  15,   1,   1,1.03089333,-105.457301, 1.10000, 0.90000, 1.10000, 0.90000
18534,'ALEXANDRI~80', 138.0000,1,  15,   1,   1,1.03434932,-107.093077, 1.10000, 0.90000, 1.10000, 0.90000
18535,'ALEXANDRI~81', 138.0000,1,  15,   1,   1,1.02524936,-104.714573, 1.10000, 0.90000, 1.10000, 0.90000
18536,'ALEXANDRI~82', 138.0000,1,  15,   1,   1,1.02548838,-104.685538, 1.10000, 0.90000, 1.10000, 0.90000
18537,'ALEXANDRI~83', 138.0000,1,  15,   1,   1,1.02982664,-103.131431, 1.10000, 0.90000, 1.10000, 0.90000
18538,'ALEXANDRI~84', 138.0000,1,  15,   1,   1,1.02940857,-103.171735, 1.10000, 0.90000, 1.10000, 0.90000
18539,'ALEXANDRI~85', 138.0000,1,  15,   1,   1,1.02939451,-102.610881, 1.10000, 0.90000, 1.10000, 0.90000
18540,'ALEXANDRIA~2', 138.0000,1,  15,   1,   1,1.02792263,-106.164547, 1.10000, 0.90000, 1.10000, 0.90000
18541,'ALEXANDRIA~3', 138.0000,1,  15,   1,   1,1.02830505,-106.118286, 1.10000, 0.90000, 1.10000, 0.90000
18542,'ALEXANDRIA~4', 138.0000,1,  15,   1,   1,1.02592432,-104.293710, 1.10000, 0.90000, 1.10000, 0.90000
18543,'ARLINGTON~77', 138.0000,1,  15,   1,   1,1.02791059,-105.344378, 1.10000, 0.90000, 1.10000, 0.90000
18544,'ARLINGTON~82', 138.0000,1,  15,   1,   1,1.02391994,-108.014299, 1.10000, 0.90000, 1.10000, 0.90000
18545,'ARLINGTON~89', 138.0000,1,  15,   1,   1,1.02991068,-105.843555, 1.10000, 0.90000, 1.10000, 0.90000
18546,'AMELIA COU~1', 138.0000,1,  15,   1,   1,1.02740180, -90.424813, 1.10000, 0.90000, 1.10000, 0.90000
18547,'AMELIA COU~2', 138.0000,1,  15,   1,   1,1.02435648, -91.885995, 1.10000, 0.90000, 1.10000, 0.90000
18548,'AMELIA COU~3', 138.0000,1,  15,   1,   1,1.02964962, -90.270806, 1.10000, 0.90000, 1.10000, 0.90000
18549,'AMELIA COU~4', 138.0000,1,  15,   1,   1,1.02958643, -90.276659, 1.10000, 0.90000, 1.10000, 0.90000
18550,'ARLINGTON ~9', 138.0000,1,  15,   1,   1,1.02698052,-106.928995, 1.10000, 0.90000, 1.10000, 0.90000
18551,'ARLINGTON~18', 138.0000,1,  15,   1,   1,1.02583158,-106.390817, 1.10000, 0.90000, 1.10000, 0.90000
18552,'ARLINGTON~23', 138.0000,1,  15,   1,   1,1.02832699,-107.628707, 1.10000, 0.90000, 1.10000, 0.90000
18553,'ARLINGTON~24', 138.0000,1,  15,   1,   1,1.02801561,-107.666369, 1.10000, 0.90000, 1.10000, 0.90000
18554,'ARLINGTON~29', 138.0000,1,  15,   1,   1,1.02373981,-108.342544, 1.10000, 0.90000, 1.10000, 0.90000
18555,'ARLINGTON~30', 138.0000,1,  15,   1,   1,1.02567041,-106.444004, 1.10000, 0.90000, 1.10000, 0.90000
18556,'ARLINGTON~31', 138.0000,1,  15,   1,   1,1.02516174,-106.484541, 1.10000, 0.90000, 1.10000, 0.90000
18557,'ARLINGTON~32', 138.0000,1,  15,   1,   1,1.02591598,-107.444975, 1.10000, 0.90000, 1.10000, 0.90000
18558,'ARLINGTON~33', 138.0000,1,  15,   1,   1,1.02616143,-107.552591, 1.10000, 0.90000, 1.10000, 0.90000
18559,'ARLINGTON~34', 138.0000,1,  15,   1,   1,1.02581072,-107.602138, 1.10000, 0.90000, 1.10000, 0.90000
18560,'ARLINGTON~35', 138.0000,1,  15,   1,   1,1.02410376,-107.639253, 1.10000, 0.90000, 1.10000, 0.90000
18561,'ARLINGTON~36', 138.0000,1,  15,   1,   1,1.03244674,-105.146685, 1.10000, 0.90000, 1.10000, 0.90000
18562,'ARLINGTON~37', 138.0000,1,  15,   1,   1,1.03268373,-105.125101, 1.10000, 0.90000, 1.10000, 0.90000
18563,'ARLINGTON~38', 138.0000,1,  15,   1,   1,1.03006780,-105.096872, 1.10000, 0.90000, 1.10000, 0.90000
18564,'ARLINGTON~42', 138.0000,1,  15,   1,   1,1.03810060,-105.548737, 1.10000, 0.90000, 1.10000, 0.90000
18565,'ARLINGTON~43', 138.0000,1,  15,   1,   1,1.03620493,-105.499157, 1.10000, 0.90000, 1.10000, 0.90000
18566,'ARLINGTON~44', 138.0000,1,  15,   1,   1,1.02820468,-105.076218, 1.10000, 0.90000, 1.10000, 0.90000
18567,'ARLINGTON~45', 138.0000,1,  15,   1,   1,1.02357113,-107.710253, 1.10000, 0.90000, 1.10000, 0.90000
18568,'MC LEAN 1 1 ', 138.0000,1,  15,   1,   1,1.03435183,-105.099543, 1.10000, 0.90000, 1.10000, 0.90000
18569,'MC LEAN 2 1 ', 138.0000,1,  15,   1,   1,1.03646851,-108.858701, 1.10000, 0.90000, 1.10000, 0.90000
18570,'MC LEAN 2 2 ', 138.0000,1,  15,   1,   1,1.03659749,-108.844597, 1.10000, 0.90000, 1.10000, 0.90000
18571,'MC LEAN 3 1 ', 138.0000,1,  15,   1,   1,1.02249658,-108.383525, 1.10000, 0.90000, 1.10000, 0.90000
18572,'MC LEAN 4 1 ', 138.0000,1,  15,   1,   1,1.02865577,-106.146474, 1.10000, 0.90000, 1.10000, 0.90000
18573,'ALBERTA 1 1 ', 138.0000,1,  15,   1,   1,1.03707802, -85.832665, 1.10000, 0.90000, 1.10000, 0.90000
18574,'BLACKSTON~12', 138.0000,1,  15,   1,   1,1.02796960, -89.401500, 1.10000, 0.90000, 1.10000, 0.90000
18575,'BLACKSTON~13', 138.0000,1,  15,   1,   1,1.02792430, -89.407210, 1.10000, 0.90000, 1.10000, 0.90000
18576,'BLACKSTON~14', 138.0000,1,  15,   1,   1,1.02977443, -87.068260, 1.10000, 0.90000, 1.10000, 0.90000
18577,'BLACKSTON~15', 138.0000,1,  15,   1,   1,1.02967513, -87.077064, 1.10000, 0.90000, 1.10000, 0.90000
18578,'BRODNAX 1 1 ', 138.0000,1,  15,   1,   1,1.02594399, -84.213856, 1.10000, 0.90000, 1.10000, 0.90000
18579,'BRODNAX 1 2 ', 138.0000,1,  15,   1,   1,1.02590907, -84.217578, 1.10000, 0.90000, 1.10000, 0.90000
18580,'BRODNAX 2 1 ', 138.0000,1,  15,   1,   1,1.03742564, -82.807588, 1.10000, 0.90000, 1.10000, 0.90000
18581,'BRODNAX 2 2 ', 138.0000,1,  15,   1,   1,1.03720009, -82.802090, 1.10000, 0.90000, 1.10000, 0.90000
18582,'EMPORIA 1 1 ', 138.0000,1,  15,   1,   1,1.03640056, -90.115180, 1.10000, 0.90000, 1.10000, 0.90000
18583,'EMPORIA 1 2 ', 138.0000,1,  15,   1,   1,1.03649199, -90.107988, 1.10000, 0.90000, 1.10000, 0.90000
18584,'EMPORIA 2 1 ', 345.0000,1,  15,   1,   1,1.04159594, -86.206140, 1.10000, 0.90000, 1.10000, 0.90000
18585,'EMPORIA 2 2 ', 138.0000,1,  15,   1,   1,1.03877282, -89.121483, 1.10000, 0.90000, 1.10000, 0.90000
18586,'EMPORIA 2 3 ',  20.0000,1,  15,   1,   1,1.03864503, -92.033903, 1.10000, 0.90000, 1.10000, 0.90000
18588,'EMPORIA 2 5 ', 345.0000,1,  15,   1,   1,1.04196775, -86.105442, 1.10000, 0.90000, 1.10000, 0.90000
18589,'EMPORIA 3 1 ', 138.0000,1,  15,   1,   1,1.03453922, -90.812638, 1.10000, 0.90000, 1.10000, 0.90000
18590,'EMPORIA 3 2 ', 138.0000,1,  15,   1,   1,1.03448820, -90.821182, 1.10000, 0.90000, 1.10000, 0.90000
18591,'LAWRENCEV~16', 138.0000,1,  15,   1,   1,1.04025674, -85.701587, 1.10000, 0.90000, 1.10000, 0.90000
18592,'LAWRENCEV~19', 138.0000,1,  15,   1,   1,1.03913212, -86.827305, 1.10000, 0.90000, 1.10000, 0.90000
18593,'LAWRENCEV~20', 138.0000,1,  15,   1,   1,1.04004860, -87.574384, 1.10000, 0.90000, 1.10000, 0.90000
18594,'BEAVERDAM 1 ', 138.0000,1,  15,   1,   1,1.02827120, -95.236155, 1.10000, 0.90000, 1.10000, 0.90000
18595,'BOWLING GR~1', 138.0000,1,  15,   1,   1,1.03638303, -93.349145, 1.10000, 0.90000, 1.10000, 0.90000
18596,'FREDERICKS~2', 138.0000,1,  15,   1,   1,1.02608502, -95.698778, 1.10000, 0.90000, 1.10000, 0.90000
18597,'FREDERICK~16', 138.0000,1,  15,   1,   1,1.02551603, -95.943216, 1.10000, 0.90000, 1.10000, 0.90000
18598,'FREDERICK~17', 345.0000,1,  15,   1,   1,1.03814781, -92.633204, 1.10000, 0.90000, 1.10000, 0.90000
18599,'FREDERICK~18', 138.0000,1,  15,   1,   1,1.03078246, -94.435684, 1.10000, 0.90000, 1.10000, 0.90000
18600,'FREDERICK~19',  18.0000,1,  15,   1,   1,1.03292143, -93.882938, 1.10000, 0.90000, 1.10000, 0.90000
18602,'FREDERICK~21', 345.0000,1,  15,   1,   1,1.03862786, -92.571261, 1.10000, 0.90000, 1.10000, 0.90000
18603,'RUTHER GLE~1', 138.0000,1,  15,   1,   1,1.04062533, -91.739795, 1.10000, 0.90000, 1.10000, 0.90000
18604,'RUTHER GLE~2', 138.0000,1,  15,   1,   1,1.04200304, -91.546835, 1.10000, 0.90000, 1.10000, 0.90000
18605,'RUTHER GLE~3', 138.0000,1,  15,   1,   1,1.04210651, -91.473971, 1.10000, 0.90000, 1.10000, 0.90000
18606,'RUTHER GLE~4', 138.0000,1,  15,   1,   1,1.03327179, -94.474343, 1.10000, 0.90000, 1.10000, 0.90000
18607,'WOODFORD 1 1', 138.0000,1,  15,   1,   1,1.03226388, -95.144733, 1.10000, 0.90000, 1.10000, 0.90000
18608,'CHARLES CI~1', 138.0000,1,  15,   1,   1,1.02523470, -94.185310, 1.10000, 0.90000, 1.10000, 0.90000
18609,'HENRICO 1 1 ', 138.0000,1,  15,   1,   1,1.03767252, -91.219908, 1.10000, 0.90000, 1.10000, 0.90000
18610,'HENRICO 1 2 ', 138.0000,1,  15,   1,   1,1.03747046, -91.234627, 1.10000, 0.90000, 1.10000, 0.90000
18611,'HENRICO 2 1 ', 138.0000,1,  15,   1,   1,1.04766011, -91.337019, 1.10000, 0.90000, 1.10000, 0.90000
18612,'HENRICO 2 2 ', 138.0000,1,  15,   1,   1,1.04777789, -91.317341, 1.10000, 0.90000, 1.10000, 0.90000
18613,'HENRICO 3 1 ', 138.0000,1,  15,   1,   1,1.03818607, -90.534239, 1.10000, 0.90000, 1.10000, 0.90000
18614,'HENRICO 3 2 ', 138.0000,1,  15,   1,   1,1.03804529, -90.548637, 1.10000, 0.90000, 1.10000, 0.90000
18615,'HENRICO 4 1 ', 138.0000,1,  15,   1,   1,1.03625011, -90.787489, 1.10000, 0.90000, 1.10000, 0.90000
18616,'HENRICO 4 2 ', 138.0000,1,  15,   1,   1,1.03595150, -90.818102, 1.10000, 0.90000, 1.10000, 0.90000
18617,'PROVIDENC~48', 138.0000,1,  15,   1,   1,1.02779436, -95.053031, 1.10000, 0.90000, 1.10000, 0.90000
18618,'PROVIDENC~49', 138.0000,1,  15,   1,   1,1.02785063, -95.044063, 1.10000, 0.90000, 1.10000, 0.90000
18619,'WILLIAMSB~31', 138.0000,1,  15,   1,   1,1.03179049, -95.941038, 1.10000, 0.90000, 1.10000, 0.90000
18620,'WILLIAMSB~32', 138.0000,1,  15,   1,   1,1.04339957, -93.107964, 1.10000, 0.90000, 1.10000, 0.90000
18621,'WILLIAMSB~33', 138.0000,1,  15,   1,   1,1.02180552, -94.865706, 1.10000, 0.90000, 1.10000, 0.90000
18622,'WILLIAMSB~34', 138.0000,1,  15,   1,   1,1.02377188, -95.063563, 1.10000, 0.90000, 1.10000, 0.90000
18623,'WILLIAMSB~35', 138.0000,1,  15,   1,   1,1.03230917, -95.565125, 1.10000, 0.90000, 1.10000, 0.90000
18624,'CHESAPEAKE~1', 138.0000,1,  15,   1,   1,1.03533840,-102.407075, 1.10000, 0.90000, 1.10000, 0.90000
18625,'CHESAPEAK~18', 138.0000,1,  15,   1,   1,1.03565931,-101.615859, 1.10000, 0.90000, 1.10000, 0.90000
18626,'CHESAPEAK~36', 138.0000,1,  15,   1,   1,1.02495301, -99.103347, 1.10000, 0.90000, 1.10000, 0.90000
18627,'CHESAPEAK~37', 138.0000,1,  15,   1,   1,1.03429449,-101.807938, 1.10000, 0.90000, 1.10000, 0.90000
18628,'CHESAPEAK~38', 138.0000,1,  15,   1,   1,1.03256392,-102.814455, 1.10000, 0.90000, 1.10000, 0.90000
18629,'CHESAPEAK~39', 138.0000,1,  15,   1,   1,1.03113604,-100.664612, 1.10000, 0.90000, 1.10000, 0.90000
18630,'CHESAPEAK~40', 138.0000,1,  15,   1,   1,1.04040420,-101.393311, 1.10000, 0.90000, 1.10000, 0.90000
18631,'CHESAPEAK~41', 138.0000,1,  15,   1,   1,1.03125823, -99.770848, 1.10000, 0.90000, 1.10000, 0.90000
18632,'CHESAPEAK~42', 138.0000,1,  15,   1,   1,1.03732538,-101.907263, 1.10000, 0.90000, 1.10000, 0.90000
18633,'CHESAPEAKE~2', 138.0000,1,  15,   1,   1,1.04727328,-101.573471, 1.10000, 0.90000, 1.10000, 0.90000
18634,'CHESAPEAKE~3', 138.0000,1,  15,   1,   1,1.02489412,-102.814387, 1.10000, 0.90000, 1.10000, 0.90000
18635,'CHESAPEAKE~4', 138.0000,1,  15,   1,   1,1.02131569,-105.745262, 1.10000, 0.90000, 1.10000, 0.90000
18636,'CHESAPEAKE~5', 138.0000,1,  15,   1,   1,1.03082705,-105.302563, 1.10000, 0.90000, 1.10000, 0.90000
18637,'CHESAPEAKE~6', 138.0000,1,  15,   1,   1,1.03347445,-105.612681, 1.10000, 0.90000, 1.10000, 0.90000
18638,'CHESAPEAKE~7', 138.0000,1,  15,   1,   1,1.03332090,-105.634169, 1.10000, 0.90000, 1.10000, 0.90000
18639,'CHESAPEAKE~8', 138.0000,1,  15,   1,   1,1.02998519,-105.522646, 1.10000, 0.90000, 1.10000, 0.90000
18640,'CHESAPEAKE~9', 138.0000,1,  15,   1,   1,1.03902757,-103.062876, 1.10000, 0.90000, 1.10000, 0.90000
18641,'CHESAPEAK~10', 138.0000,1,  15,   1,   1,1.03889835,-103.082185, 1.10000, 0.90000, 1.10000, 0.90000
18642,'CHESAPEAK~11', 138.0000,1,  15,   1,   1,1.04034317,-102.726257, 1.10000, 0.90000, 1.10000, 0.90000
18643,'CHESAPEAK~12', 138.0000,1,  15,   1,   1,1.04546344,-101.796197, 1.10000, 0.90000, 1.10000, 0.90000
18644,'CHESTER 14 1', 138.0000,1,  15,   1,   1,1.03367603, -91.228754, 1.10000, 0.90000, 1.10000, 0.90000
18645,'CHESTER 15 1', 138.0000,1,  15,   1,   1,1.03704083, -90.833682, 1.10000, 0.90000, 1.10000, 0.90000
18646,'CHESTER 16 1', 138.0000,1,  15,   1,   1,1.03079939, -91.333385, 1.10000, 0.90000, 1.10000, 0.90000
18647,'CHESTER 16 2', 138.0000,1,  15,   1,   1,1.03054547, -91.347449, 1.10000, 0.90000, 1.10000, 0.90000
18648,'CHESTERFIE~1', 138.0000,1,  15,   1,   1,1.02345765, -91.046510, 1.10000, 0.90000, 1.10000, 0.90000
18649,'CHESTERFI~18', 138.0000,1,  15,   1,   1,1.02349567, -90.762340, 1.10000, 0.90000, 1.10000, 0.90000
18650,'CHESTERFI~19', 138.0000,1,  15,   1,   1,1.03365219, -91.657894, 1.10000, 0.90000, 1.10000, 0.90000
18651,'CHESTERFI~20', 138.0000,1,  15,   1,   1,1.03232825, -92.432356, 1.10000, 0.90000, 1.10000, 0.90000
18652,'CHESTERFI~21',  18.0000,1,  15,   1,   1,1.03232825, -92.432356, 1.10000, 0.90000, 1.10000, 0.90000
18653,'CHESTERFI~22',  18.0000,1,  15,   1,   1,1.03232825, -92.432356, 1.10000, 0.90000, 1.10000, 0.90000
18655,'CHESTERFI~24', 138.0000,1,  15,   1,   1,1.03216636, -92.446030, 1.10000, 0.90000, 1.10000, 0.90000
18656,'CHESTERFI~25', 138.0000,1,  15,   1,   1,1.03248072, -92.417773, 1.10000, 0.90000, 1.10000, 0.90000
18657,'CHESTERFI~26', 345.0000,1,  15,   1,   1,1.03729939, -90.442285, 1.10000, 0.90000, 1.10000, 0.90000
18658,'CHESTERFI~27', 138.0000,1,  15,   1,   1,1.03765738, -92.105074, 1.10000, 0.90000, 1.10000, 0.90000
18659,'CHESTERFI~28', 345.0000,1,  15,   1,   1,1.03718889, -90.457550, 1.10000, 0.90000, 1.10000, 0.90000
18660,'CHESTERFI~29', 138.0000,1,  15,   1,   1,1.03345180, -92.654706, 1.10000, 0.90000, 1.10000, 0.90000
18661,'CHESTERFI~30', 138.0000,1,  15,   1,   1,1.03319490, -92.687484, 1.10000, 0.90000, 1.10000, 0.90000
18662,'CHESTERFI~31', 138.0000,1,  15,   1,   1,1.03227305, -91.721716, 1.10000, 0.90000, 1.10000, 0.90000
18663,'CHESTERFI~32', 138.0000,1,  15,   1,   1,1.03210139, -91.734351, 1.10000, 0.90000, 1.10000, 0.90000
18664,'COLONIAL H~1', 138.0000,1,  15,   1,   1,1.02976763, -91.375794, 1.10000, 0.90000, 1.10000, 0.90000
18665,'COLONIAL H~2', 138.0000,1,  15,   1,   1,1.03482997, -91.154024, 1.10000, 0.90000, 1.10000, 0.90000
18666,'COLONIAL H~3', 138.0000,1,  15,   1,   1,1.02962458, -91.279393, 1.10000, 0.90000, 1.10000, 0.90000
18667,'COLONIAL H~4', 138.0000,1,  15,   1,   1,1.03183460, -91.348446, 1.10000, 0.90000, 1.10000, 0.90000
18668,'MIDLOTHIAN~2', 138.0000,1,  15,   1,   1,1.03866327, -92.678448, 1.10000, 0.90000, 1.10000, 0.90000
18669,'MIDLOTHIAN~7', 138.0000,1,  15,   1,   1,1.03978288, -91.293695, 1.10000, 0.90000, 1.10000, 0.90000
18670,'MIDLOTHIAN~8', 138.0000,1,  15,   1,   1,1.04045653, -92.766612, 1.10000, 0.90000, 1.10000, 0.90000
18671,'MIDLOTHIAN~9', 138.0000,1,  15,   1,   1,1.04033661, -92.776399, 1.10000, 0.90000, 1.10000, 0.90000
18672,'MIDLOTHIA~10', 138.0000,1,  15,   1,   1,1.02538836, -93.127266, 1.10000, 0.90000, 1.10000, 0.90000
18673,'MIDLOTHIA~11', 138.0000,1,  15,   1,   1,1.03467453, -92.731218, 1.10000, 0.90000, 1.10000, 0.90000
18674,'MIDLOTHIA~12', 138.0000,1,  15,   1,   1,1.02400970, -92.596690, 1.10000, 0.90000, 1.10000, 0.90000
18675,'MIDLOTHIA~13', 138.0000,1,  15,   1,   1,1.02410769, -92.580359, 1.10000, 0.90000, 1.10000, 0.90000
18676,'MIDLOTHIA~14', 138.0000,1,  15,   1,   1,1.02648246, -93.133543, 1.10000, 0.90000, 1.10000, 0.90000
18677,'MIDLOTHIA~15', 138.0000,1,  15,   1,   1,1.02881873, -93.030619, 1.10000, 0.90000, 1.10000, 0.90000
18678,'MIDLOTHIA~16', 138.0000,1,  15,   1,   1,1.02893019, -93.014814, 1.10000, 0.90000, 1.10000, 0.90000
18679,'MIDLOTHIA~17', 138.0000,1,  15,   1,   1,1.03692544, -91.133643, 1.10000, 0.90000, 1.10000, 0.90000
18680,'MIDLOTHIA~18', 138.0000,1,  15,   1,   1,1.03687966, -91.141197, 1.10000, 0.90000, 1.10000, 0.90000
18681,'MIDLOTHIAN~3', 138.0000,1,  15,   1,   1,1.01896894, -92.318353, 1.10000, 0.90000, 1.10000, 0.90000
18682,'PETERSBUR~58', 345.0000,1,  15,   1,   1,1.04454255, -88.688490, 1.10000, 0.90000, 1.10000, 0.90000
18683,'PETERSBUR~59', 138.0000,1,  15,   1,   1,1.04641306, -90.167144, 1.10000, 0.90000, 1.10000, 0.90000
18684,'PETERSBUR~60', 345.0000,1,  15,   1,   1,1.04457104, -88.639128, 1.10000, 0.90000, 1.10000, 0.90000
18685,'PETERSBUR~61', 138.0000,1,  15,   1,   1,1.02605474, -90.888112, 1.10000, 0.90000, 1.10000, 0.90000
18686,'PETERSBUR~62', 138.0000,1,  15,   1,   1,1.02572703, -90.907216, 1.10000, 0.90000, 1.10000, 0.90000
18687,'PETERSBUR~63', 138.0000,1,  15,   1,   1,1.02622843, -92.276819, 1.10000, 0.90000, 1.10000, 0.90000
18688,'PETERSBUR~64', 138.0000,1,  15,   1,   1,1.02603912, -92.339479, 1.10000, 0.90000, 1.10000, 0.90000
18689,'RICHMOND 4 1', 138.0000,1,  15,   1,   1,1.03792477, -92.515015, 1.10000, 0.90000, 1.10000, 0.90000
18690,'RICHMOND 5 1', 138.0000,1,  15,   1,   1,1.02680540, -92.722482, 1.10000, 0.90000, 1.10000, 0.90000
18691,'RICHMOND 5 2',  22.0000,1,  15,   1,   1,1.02680540, -92.722482, 1.10000, 0.90000, 1.10000, 0.90000
18692,'RICHMOND 5 3',  22.0000,1,  15,   1,   1,1.02680540, -92.722482, 1.10000, 0.90000, 1.10000, 0.90000
18694,'RICHMOND 5 5', 138.0000,1,  15,   1,   1,1.02689445, -92.710563, 1.10000, 0.90000, 1.10000, 0.90000
18695,'RICHMOND 5 7', 138.0000,1,  15,   1,   1,1.02680540, -92.722482, 1.10000, 0.90000, 1.10000, 0.90000
18696,'RICHMOND 6 1', 138.0000,1,  15,   1,   1,1.03946841, -92.286292, 1.10000, 0.90000, 1.10000, 0.90000
18697,'RICHMOND 7 1', 138.0000,1,  15,   1,   1,1.02847946, -92.527309, 1.10000, 0.90000, 1.10000, 0.90000
18698,'RICHMOND 7 2', 138.0000,1,  15,   1,   1,1.02866483, -92.505951, 1.10000, 0.90000, 1.10000, 0.90000
18699,'RICHMOND 8 1', 138.0000,1,  15,   1,   1,1.02704430, -92.794301, 1.10000, 0.90000, 1.10000, 0.90000
18700,'RICHMOND 8 2', 138.0000,1,  15,   1,   1,1.02649653, -92.843779, 1.10000, 0.90000, 1.10000, 0.90000
18701,'RICHMOND 9 1', 138.0000,1,  15,   1,   1,1.02284098, -92.811725, 1.10000, 0.90000, 1.10000, 0.90000
18702,'RICHMOND 1~1', 138.0000,1,  15,   1,   1,1.04153490, -90.895153, 1.10000, 0.90000, 1.10000, 0.90000
18703,'RICHMOND 1~2', 138.0000,1,  15,   1,   1,1.03688121, -91.258779, 1.10000, 0.90000, 1.10000, 0.90000
18704,'RICHMOND 1~3', 138.0000,1,  15,   1,   1,1.03305268, -92.439978, 1.10000, 0.90000, 1.10000, 0.90000
18705,'RICHMOND 1~4', 138.0000,1,  15,   1,   1,1.03869188, -91.757772, 1.10000, 0.90000, 1.10000, 0.90000
18706,'RICHMOND 1~5', 138.0000,1,  15,   1,   1,1.03988492, -91.518299, 1.10000, 0.90000, 1.10000, 0.90000
18707,'RICHMOND 1~6', 138.0000,1,  15,   1,   1,1.03365409, -91.264107, 1.10000, 0.90000, 1.10000, 0.90000
18708,'RICHMOND 1~7', 138.0000,1,  15,   1,   1,1.03820658, -91.233200, 1.10000, 0.90000, 1.10000, 0.90000
18709,'RICHMOND 1~8', 138.0000,1,  15,   1,   1,1.03854239, -91.003576, 1.10000, 0.90000, 1.10000, 0.90000
18710,'RICHMOND 1~9', 138.0000,1,  15,   1,   1,1.03833497, -91.022789, 1.10000, 0.90000, 1.10000, 0.90000
18711,'RICHMOND ~10', 138.0000,1,  15,   1,   1,1.04533660, -90.607165, 1.10000, 0.90000, 1.10000, 0.90000
18712,'RICHMOND ~11', 138.0000,1,  15,   1,   1,1.04357827, -90.393865, 1.10000, 0.90000, 1.10000, 0.90000
18713,'RICHMOND ~12', 138.0000,1,  15,   1,   1,1.04342091, -90.408134, 1.10000, 0.90000, 1.10000, 0.90000
18714,'RICHMOND 2~1', 138.0000,1,  15,   1,   1,1.03497458, -92.346494, 1.10000, 0.90000, 1.10000, 0.90000
18715,'RICHMOND 2~2', 138.0000,1,  15,   1,   1,1.04132855, -91.020009, 1.10000, 0.90000, 1.10000, 0.90000
18716,'RICHMOND 2~3', 138.0000,1,  15,   1,   1,1.04050243, -91.157890, 1.10000, 0.90000, 1.10000, 0.90000
18717,'RICHMOND 2~4', 138.0000,1,  15,   1,   1,1.04037941, -91.146545, 1.10000, 0.90000, 1.10000, 0.90000
18718,'RICHMOND 2~5', 345.0000,1,  15,   1,   1,1.04449439, -89.894483, 1.10000, 0.90000, 1.10000, 0.90000
18719,'RICHMOND 2~6', 138.0000,1,  15,   1,   1,1.04984152, -91.105407, 1.10000, 0.90000, 1.10000, 0.90000
18720,'RICHMOND 2~7', 345.0000,1,  15,   1,   1,1.04443502, -89.904312, 1.10000, 0.90000, 1.10000, 0.90000
18721,'BERRYVILLE~1', 138.0000,1,  15,   1,   1,1.03383148, -93.508671, 1.10000, 0.90000, 1.10000, 0.90000
18722,'BERRYVILLE~2', 138.0000,1,  15,   1,   1,1.03377819, -93.513698, 1.10000, 0.90000, 1.10000, 0.90000
18723,'BERRYVILLE~3', 138.0000,1,  15,   1,   1,1.02981842, -91.879944, 1.10000, 0.90000, 1.10000, 0.90000
18724,'BLUEMONT 1  ', 138.0000,1,  15,   1,   1,1.02139246, -94.015669, 1.10000, 0.90000, 1.10000, 0.90000
18725,'BLUEMONT 2  ', 138.0000,1,  15,   1,   1,1.02136695, -94.019043, 1.10000, 0.90000, 1.10000, 0.90000
18726,'CULPEPER 1 1', 138.0000,1,  15,   1,   1,1.02303958, -93.400713, 1.10000, 0.90000, 1.10000, 0.90000
18727,'CULPEPER 1 2', 138.0000,1,  15,   1,   1,1.02313912, -93.386151, 1.10000, 0.90000, 1.10000, 0.90000
18728,'CULPEPER 2 1', 138.0000,1,  15,   1,   1,1.02820480, -93.241487, 1.10000, 0.90000, 1.10000, 0.90000
18729,'CULPEPER 2 2', 138.0000,1,  15,   1,   1,1.02813315, -93.256486, 1.10000, 0.90000, 1.10000, 0.90000
18730,'CULPEPER 3 1', 138.0000,1,  15,   1,   1,1.02978671, -92.191715, 1.10000, 0.90000, 1.10000, 0.90000
18731,'CULPEPER 4 1', 138.0000,1,  15,   1,   1,1.03601086, -91.975730, 1.10000, 0.90000, 1.10000, 0.90000
18732,'WARRENTON ~1', 138.0000,1,  15,   1,   1,1.02516222, -95.290988, 1.10000, 0.90000, 1.10000, 0.90000
18733,'WARRENTON~20', 138.0000,1,  15,   1,   1,1.02461040, -94.520229, 1.10000, 0.90000, 1.10000, 0.90000
18734,'WARRENTON~21', 138.0000,1,  15,   1,   1,1.02473366, -94.511247, 1.10000, 0.90000, 1.10000, 0.90000
18735,'WARRENTON~22', 138.0000,1,  15,   1,   1,1.02515209, -93.762078, 1.10000, 0.90000, 1.10000, 0.90000
18736,'POWHATAN 1 1', 138.0000,1,  15,   1,   1,1.02036774, -89.797651, 1.10000, 0.90000, 1.10000, 0.90000
18737,'POWHATAN 2 1', 138.0000,1,  15,   1,   1,1.01750612, -90.395409, 1.10000, 0.90000, 1.10000, 0.90000
18738,'DINWIDDIE 1 ', 138.0000,1,  15,   1,   1,1.04162681, -88.423581, 1.10000, 0.90000, 1.10000, 0.90000
18739,'MC KENNEY 1 ', 138.0000,1,  15,   1,   1,1.04019976, -87.536900, 1.10000, 0.90000, 1.10000, 0.90000
18740,'PETERSBUR~65', 138.0000,1,  15,   1,   1,1.02783406, -92.322014, 1.10000, 0.90000, 1.10000, 0.90000
18741,'PETERSBUR~66', 138.0000,1,  15,   1,   1,1.02772486, -92.331426, 1.10000, 0.90000, 1.10000, 0.90000
18742,'PETERSBUR~67', 138.0000,1,  15,   1,   1,1.04009700, -90.680535, 1.10000, 0.90000, 1.10000, 0.90000
18743,'PETERSBUR~68', 138.0000,1,  15,   1,   1,1.04017174, -90.672510, 1.10000, 0.90000, 1.10000, 0.90000
18744,'PETERSBURG~4', 138.0000,1,  15,   1,   1,1.02252889, -94.708701, 1.10000, 0.90000, 1.10000, 0.90000
18745,'PETERSBURG~5', 138.0000,1,  15,   1,   1,1.03642917, -91.166469, 1.10000, 0.90000, 1.10000, 0.90000
18746,'STONY CREE~1', 138.0000,1,  15,   1,   1,1.03109133, -91.725342, 1.10000, 0.90000, 1.10000, 0.90000
18747,'STONY CREE~2', 138.0000,1,  15,   1,   1,1.03106415, -91.729427, 1.10000, 0.90000, 1.10000, 0.90000
18748,'STONY CREE~3', 138.0000,1,  15,   1,   1,1.03275454, -91.370309, 1.10000, 0.90000, 1.10000, 0.90000
18749,'SUTHERLAND~1', 138.0000,1,  15,   1,   1,1.04304957, -89.068870, 1.10000, 0.90000, 1.10000, 0.90000
18750,'DUNNSVILLE 1', 138.0000,1,  15,   1,   1,1.03987849, -94.607430, 1.10000, 0.90000, 1.10000, 0.90000
18751,'SAINT STEP~9', 138.0000,1,  15,   1,   1,1.04013455, -93.118571, 1.10000, 0.90000, 1.10000, 0.90000
18752,'TAPPAHANNO~1', 138.0000,1,  15,   1,   1,1.04029024, -95.328479, 1.10000, 0.90000, 1.10000, 0.90000
18753,'TAPPAHANNO~2', 138.0000,1,  15,   1,   1,1.04032552, -95.319648, 1.10000, 0.90000, 1.10000, 0.90000
18754,'TAPPAHANNO~3', 138.0000,1,  15,   1,   1,1.03506112, -94.383666, 1.10000, 0.90000, 1.10000, 0.90000
18755,'ALEXANDRIA~5', 138.0000,1,  15,   1,   1,1.02774513,-105.924370, 1.10000, 0.90000, 1.10000, 0.90000
18756,'ALEXANDRIA~6', 138.0000,1,  15,   1,   1,1.02765918,-105.935387, 1.10000, 0.90000, 1.10000, 0.90000
18757,'ALEXANDRIA~7', 138.0000,1,  15,   1,   1,1.02801526,-104.380235, 1.10000, 0.90000, 1.10000, 0.90000
18758,'ALEXANDRIA~8', 138.0000,1,  15,   1,   1,1.02846813,-105.041992, 1.10000, 0.90000, 1.10000, 0.90000
18759,'ALEXANDRIA~9', 138.0000,1,  15,   1,   1,1.03223920,-105.335321, 1.10000, 0.90000, 1.10000, 0.90000
18760,'ALEXANDRI~10', 138.0000,1,  15,   1,   1,1.03210473,-105.348339, 1.10000, 0.90000, 1.10000, 0.90000
18761,'ALEXANDRI~11', 345.0000,1,  15,   1,   1,1.03451431, -97.833430, 1.10000, 0.90000, 1.10000, 0.90000
18762,'ALEXANDRI~12', 138.0000,1,  15,   1,   1,1.02788973,-103.017803, 1.10000, 0.90000, 1.10000, 0.90000
18763,'ALEXANDRI~13',  13.8000,1,  15,   1,   1,1.02778518,-105.700914, 1.10000, 0.90000, 1.10000, 0.90000
18765,'ALEXANDRI~15', 345.0000,1,  15,   1,   1,1.03573143, -97.639829, 1.10000, 0.90000, 1.10000, 0.90000
18766,'ALEXANDRI~16', 138.0000,1,  15,   1,   1,1.02651000,-104.378582, 1.10000, 0.90000, 1.10000, 0.90000
18767,'ALEXANDRI~17', 138.0000,1,  15,   1,   1,1.03735864,-102.327934, 1.10000, 0.90000, 1.10000, 0.90000
18768,'ALEXANDRI~18', 138.0000,1,  15,   1,   1,1.02616751,-104.126487, 1.10000, 0.90000, 1.10000, 0.90000
18769,'ALEXANDRI~19', 138.0000,1,  15,   1,   1,1.02609217,-104.142497, 1.10000, 0.90000, 1.10000, 0.90000
18770,'ALEXANDRI~21', 138.0000,1,  15,   1,   1,1.02741826,-105.251152, 1.10000, 0.90000, 1.10000, 0.90000
18771,'ALEXANDRI~22', 138.0000,1,  15,   1,   1,1.03208637,-102.913438, 1.10000, 0.90000, 1.10000, 0.90000
18772,'ALEXANDRI~23', 345.0000,1,  15,   1,   1,1.04212332, -98.137237, 1.10000, 0.90000, 1.10000, 0.90000
18773,'ALEXANDRI~24', 138.0000,1,  15,   1,   1,1.04373324,-101.786074, 1.10000, 0.90000, 1.10000, 0.90000
18774,'ALEXANDRI~25', 345.0000,1,  15,   1,   1,1.04168260, -98.173157, 1.10000, 0.90000, 1.10000, 0.90000
18775,'ALEXANDRI~26', 138.0000,1,  15,   1,   1,1.03571784,-103.588657, 1.10000, 0.90000, 1.10000, 0.90000
18776,'ANNANDALE ~4', 138.0000,1,  15,   1,   1,1.02578354,-104.949968, 1.10000, 0.90000, 1.10000, 0.90000
18777,'ANNANDALE ~5', 138.0000,1,  15,   1,   1,1.03358567,-107.543924, 1.10000, 0.90000, 1.10000, 0.90000
18778,'ANNANDALE ~6', 138.0000,1,  15,   1,   1,1.02669346,-106.532653, 1.10000, 0.90000, 1.10000, 0.90000
18779,'ANNANDALE ~7', 138.0000,1,  15,   1,   1,1.03195739,-105.949655, 1.10000, 0.90000, 1.10000, 0.90000
18780,'ANNANDALE ~8', 138.0000,1,  15,   1,   1,1.03218246,-105.932833, 1.10000, 0.90000, 1.10000, 0.90000
18781,'ANNANDALE ~9', 138.0000,1,  15,   1,   1,1.03743219,-106.455991, 1.10000, 0.90000, 1.10000, 0.90000
18782,'BURKE 1 1   ', 138.0000,1,  15,   1,   1,1.02514970,-105.074018, 1.10000, 0.90000, 1.10000, 0.90000
18783,'BURKE 2 1   ', 138.0000,1,  15,   1,   1,1.02661049,-105.368796, 1.10000, 0.90000, 1.10000, 0.90000
18784,'BURKE 3 1   ', 138.0000,1,  15,   1,   1,1.02671611,-103.143438, 1.10000, 0.90000, 1.10000, 0.90000
18785,'BURKE 3 2   ', 138.0000,1,  15,   1,   1,1.02688575,-103.125652, 1.10000, 0.90000, 1.10000, 0.90000
18786,'BURKE 4 1   ', 138.0000,1,  15,   1,   1,1.02634251,-106.146740, 1.10000, 0.90000, 1.10000, 0.90000
18787,'BURKE 4 2   ', 138.0000,1,  15,   1,   1,1.02661598,-106.128429, 1.10000, 0.90000, 1.10000, 0.90000
18788,'CENTREVILL~6', 138.0000,1,  15,   1,   1,1.03291273,-101.704092, 1.10000, 0.90000, 1.10000, 0.90000
18789,'CENTREVILL~7', 345.0000,1,  15,   1,   1,1.03895271, -98.349759, 1.10000, 0.90000, 1.10000, 0.90000
18790,'CENTREVILL~8', 138.0000,1,  15,   1,   1,1.03970039,-101.277772, 1.10000, 0.90000, 1.10000, 0.90000
18791,'CENTREVILL~9', 345.0000,1,  15,   1,   1,1.03881645, -98.365864, 1.10000, 0.90000, 1.10000, 0.90000
18792,'CENTREVIL~10', 138.0000,1,  15,   1,   1,1.03199577,-101.522286, 1.10000, 0.90000, 1.10000, 0.90000
18793,'CENTREVIL~11', 138.0000,1,  15,   1,   1,1.03188384,-101.539785, 1.10000, 0.90000, 1.10000, 0.90000
18794,'CENTREVIL~12', 138.0000,1,  15,   1,   1,1.03337502,-104.750896, 1.10000, 0.90000, 1.10000, 0.90000
18795,'CENTREVIL~13', 138.0000,1,  15,   1,   1,1.03485990,-104.043445, 1.10000, 0.90000, 1.10000, 0.90000
18796,'CLIFTON 7 1 ', 138.0000,1,  15,   1,   1,1.02785397,-102.730778, 1.10000, 0.90000, 1.10000, 0.90000
18797,'CLIFTON 8 1 ', 138.0000,1,  15,   1,   1,1.02383888,-103.329110, 1.10000, 0.90000, 1.10000, 0.90000
18798,'CLIFTON 8 2 ', 138.0000,1,  15,   1,   1,1.02399874,-103.310641, 1.10000, 0.90000, 1.10000, 0.90000
18799,'FAIRFAX 5 1 ', 138.0000,1,  15,   1,   1,1.04327416,-102.182533, 1.10000, 0.90000, 1.10000, 0.90000
18800,'FAIRFAX 5 2 ', 138.0000,1,  15,   1,   1,1.04309618,-102.196712, 1.10000, 0.90000, 1.10000, 0.90000
18801,'FAIRFAX 6 1 ', 138.0000,1,  15,   1,   1,1.03626299,-103.650860, 1.10000, 0.90000, 1.10000, 0.90000
18802,'FAIRFAX 6 2 ', 138.0000,1,  15,   1,   1,1.03613150,-103.666630, 1.10000, 0.90000, 1.10000, 0.90000
18803,'FAIRFAX 7 1 ', 138.0000,1,  15,   1,   1,1.03531539,-105.320663, 1.10000, 0.90000, 1.10000, 0.90000
18804,'FAIRFAX 8 1 ', 138.0000,1,  15,   1,   1,1.02385342,-102.162268, 1.10000, 0.90000, 1.10000, 0.90000
18805,'FAIRFAX 8 2 ', 138.0000,1,  15,   1,   1,1.02400124,-102.143690, 1.10000, 0.90000, 1.10000, 0.90000
18806,'FAIRFAX 9 1 ', 138.0000,1,  15,   1,   1,1.03610134,-104.361493, 1.10000, 0.90000, 1.10000, 0.90000
18807,'FAIRFAX 10 1', 138.0000,1,  15,   1,   1,1.02626383,-103.520287, 1.10000, 0.90000, 1.10000, 0.90000
18808,'FAIRFAX 11 1', 138.0000,1,  15,   1,   1,1.02524662,-105.060570, 1.10000, 0.90000, 1.10000, 0.90000
18809,'FAIRFAX 11 2', 138.0000,1,  15,   1,   1,1.02506232,-105.079373, 1.10000, 0.90000, 1.10000, 0.90000
18810,'FAIRFAX 12 1', 138.0000,1,  15,   1,   1,1.03201461,-105.181075, 1.10000, 0.90000, 1.10000, 0.90000
18811,'FAIRFAX 12 2', 138.0000,1,  15,   1,   1,1.03153348,-105.228319, 1.10000, 0.90000, 1.10000, 0.90000
18812,'FAIRFAX 13 1', 138.0000,1,  15,   1,   1,1.02505505,-105.063875, 1.10000, 0.90000, 1.10000, 0.90000
18813,'FAIRFAX 14 1', 138.0000,1,  15,   1,   1,1.04001045,-106.405468, 1.10000, 0.90000, 1.10000, 0.90000
18814,'FAIRFAX 15 1', 138.0000,1,  15,   1,   1,1.02392089,-107.476319, 1.10000, 0.90000, 1.10000, 0.90000
18815,'FAIRFAX ST~1', 138.0000,1,  15,   1,   1,1.02879632,-104.546653, 1.10000, 0.90000, 1.10000, 0.90000
18816,'FAIRFAX ST~2', 138.0000,1,  15,   1,   1,1.02863622,-104.554050, 1.10000, 0.90000, 1.10000, 0.90000
18817,'FALLS CHUR~1', 138.0000,1,  15,   1,   1,1.02914619,-105.052927, 1.10000, 0.90000, 1.10000, 0.90000
18818,'FALLS CHUR~2', 138.0000,1,  15,   1,   1,1.02944815,-105.031213, 1.10000, 0.90000, 1.10000, 0.90000
18819,'FALLS CHUR~3', 138.0000,1,  15,   1,   1,1.02388287,-107.112693, 1.10000, 0.90000, 1.10000, 0.90000
18820,'FALLS CHUR~4', 138.0000,1,  15,   1,   1,1.02357090,-107.142200, 1.10000, 0.90000, 1.10000, 0.90000
18821,'FALLS CHUR~5', 345.0000,1,  15,   1,   1,1.03776729, -98.833548, 1.10000, 0.90000, 1.10000, 0.90000
18822,'FALLS CHUR~6', 138.0000,1,  15,   1,   1,1.03290963,-104.118058, 1.10000, 0.90000, 1.10000, 0.90000
18823,'FALLS CHUR~7',  13.8000,1,  15,   1,   1,1.03346777,-106.287866, 1.10000, 0.90000, 1.10000, 0.90000
18825,'FALLS CHUR~9', 345.0000,1,  15,   1,   1,1.03737795, -98.879501, 1.10000, 0.90000, 1.10000, 0.90000
18826,'FALLS CHU~10', 138.0000,1,  15,   1,   1,1.03800058,-107.331635, 1.10000, 0.90000, 1.10000, 0.90000
18827,'FALLS CHU~11', 138.0000,1,  15,   1,   1,1.03766644,-107.364850, 1.10000, 0.90000, 1.10000, 0.90000
18828,'FALLS CHU~12', 138.0000,1,  15,   1,   1,1.03689682,-103.866659, 1.10000, 0.90000, 1.10000, 0.90000
18829,'FALLS CHU~13', 138.0000,1,  15,   1,   1,1.02162004,-108.670967, 1.10000, 0.90000, 1.10000, 0.90000
18830,'FALLS CHU~14', 138.0000,1,  15,   1,   1,1.02191651,-108.629671, 1.10000, 0.90000, 1.10000, 0.90000
18831,'FALLS CHU~15', 138.0000,1,  15,   1,   1,1.03759575,-106.862763, 1.10000, 0.90000, 1.10000, 0.90000
18832,'FALLS CHU~16', 138.0000,1,  15,   1,   1,1.02771139,-105.205076, 1.10000, 0.90000, 1.10000, 0.90000
18833,'GREAT FALL~1', 138.0000,1,  15,   1,   1,1.02972579,-103.519406, 1.10000, 0.90000, 1.10000, 0.90000
18834,'HERNDON 1 1 ', 138.0000,1,  15,   1,   1,1.02391112,-102.036729, 1.10000, 0.90000, 1.10000, 0.90000
18835,'HERNDON 2 1 ', 138.0000,1,  15,   1,   1,1.04332387,-101.907194, 1.10000, 0.90000, 1.10000, 0.90000
18836,'HERNDON 3 1 ', 138.0000,1,  15,   1,   1,1.02632868,-102.054569, 1.10000, 0.90000, 1.10000, 0.90000
18837,'HERNDON 4 1 ', 138.0000,1,  15,   1,   1,1.03478968,-103.867957, 1.10000, 0.90000, 1.10000, 0.90000
18838,'HERNDON 5 1 ', 138.0000,1,  15,   1,   1,1.03406560,-105.352512, 1.10000, 0.90000, 1.10000, 0.90000
18839,'HERNDON 6 1 ', 345.0000,1,  15,   1,   1,1.04202509, -99.343305, 1.10000, 0.90000, 1.10000, 0.90000
18840,'HERNDON 6 2 ', 138.0000,1,  15,   1,   1,1.04691482,-101.581531, 1.10000, 0.90000, 1.10000, 0.90000
18841,'HERNDON 6 3 ', 345.0000,1,  15,   1,   1,1.04165471, -99.375837, 1.10000, 0.90000, 1.10000, 0.90000
18842,'HERNDON 7 1 ', 138.0000,1,  15,   1,   1,1.04090357,-102.790310, 1.10000, 0.90000, 1.10000, 0.90000
18843,'HERNDON 8 1 ', 138.0000,1,  15,   1,   1,1.03928721,-102.759588, 1.10000, 0.90000, 1.10000, 0.90000
18844,'LORTON 1 1  ', 138.0000,1,  15,   1,   1,1.02832639,-103.631428, 1.10000, 0.90000, 1.10000, 0.90000
18845,'LORTON 2 1  ', 138.0000,1,  15,   1,   1,1.03850245,-100.636369, 1.10000, 0.90000, 1.10000, 0.90000
18846,'MC LEAN 5 1 ', 138.0000,1,  15,   1,   1,1.04015219,-103.760798, 1.10000, 0.90000, 1.10000, 0.90000
18847,'MC LEAN 5 2 ', 138.0000,1,  15,   1,   1,1.04023814,-103.750737, 1.10000, 0.90000, 1.10000, 0.90000
18848,'MC LEAN 6 1 ', 138.0000,1,  15,   1,   1,1.03860950,-104.571180, 1.10000, 0.90000, 1.10000, 0.90000
18849,'MC LEAN 6 2 ', 138.0000,1,  15,   1,   1,1.03851771,-104.580332, 1.10000, 0.90000, 1.10000, 0.90000
18850,'OAKTON 1    ', 138.0000,1,  15,   1,   1,1.03896618,-105.245640, 1.10000, 0.90000, 1.10000, 0.90000
18851,'OAKTON 2    ', 138.0000,1,  15,   1,   1,1.03825510,-105.229549, 1.10000, 0.90000, 1.10000, 0.90000
18852,'RESTON 1 1  ', 138.0000,1,  15,   1,   1,1.04286611,-102.428310, 1.10000, 0.90000, 1.10000, 0.90000
18853,'RESTON 1 2  ', 138.0000,1,  15,   1,   1,1.04238403,-102.468301, 1.10000, 0.90000, 1.10000, 0.90000
18854,'RESTON 2 1  ', 138.0000,1,  15,   1,   1,1.04064345,-102.939707, 1.10000, 0.90000, 1.10000, 0.90000
18855,'RESTON 2 2  ', 138.0000,1,  15,   1,   1,1.04049075,-102.951271, 1.10000, 0.90000, 1.10000, 0.90000
18856,'RESTON 3 1  ', 138.0000,1,  15,   1,   1,1.04148781,-102.480227, 1.10000, 0.90000, 1.10000, 0.90000
18857,'RESTON 3 2  ',  13.8000,1,  15,   1,   1,1.04022491,-102.738551, 1.10000, 0.90000, 1.10000, 0.90000
18858,'RESTON 3 3  ',  13.8000,1,  15,   1,   1,1.03979182,-102.879690, 1.10000, 0.90000, 1.10000, 0.90000
18860,'RESTON 3 5  ', 138.0000,1,  15,   1,   1,1.04163611,-102.460453, 1.10000, 0.90000, 1.10000, 0.90000
18861,'RESTON 3 7  ', 138.0000,1,  15,   1,   1,1.04148781,-102.480227, 1.10000, 0.90000, 1.10000, 0.90000
18862,'RESTON 4 1  ', 138.0000,1,  15,   1,   1,1.03997397,-103.439855, 1.10000, 0.90000, 1.10000, 0.90000
18863,'RESTON 5 1  ', 138.0000,1,  15,   1,   1,1.04088914,-103.128104, 1.10000, 0.90000, 1.10000, 0.90000
18864,'SPRINGFIE~84', 138.0000,1,  15,   1,   1,1.04350615, -98.672423, 1.10000, 0.90000, 1.10000, 0.90000
18865,'SPRINGFIE~85', 138.0000,1,  15,   1,   1,1.04339206, -98.685121, 1.10000, 0.90000, 1.10000, 0.90000
18866,'SPRINGFIE~86', 138.0000,1,  15,   1,   1,1.02817965,-102.802577, 1.10000, 0.90000, 1.10000, 0.90000
18867,'SPRINGFIE~87', 138.0000,1,  15,   1,   1,1.02798319,-103.389277, 1.10000, 0.90000, 1.10000, 0.90000
18868,'SPRINGFIE~88', 138.0000,1,  15,   1,   1,1.02775168,-103.416372, 1.10000, 0.90000, 1.10000, 0.90000
18869,'SPRINGFIE~89', 138.0000,1,  15,   1,   1,1.02682972,-102.858243, 1.10000, 0.90000, 1.10000, 0.90000
18870,'SPRINGFIE~90', 138.0000,1,  15,   1,   1,1.02587974,-102.544574, 1.10000, 0.90000, 1.10000, 0.90000
18871,'SPRINGFIE~91', 138.0000,1,  15,   1,   1,1.03282785,-102.603197, 1.10000, 0.90000, 1.10000, 0.90000
18872,'VIENNA 2 1  ', 345.0000,1,  15,   1,   1,1.04105461, -99.046841, 1.10000, 0.90000, 1.10000, 0.90000
18873,'VIENNA 2 2  ', 138.0000,1,  15,   1,   1,1.03299260,-104.166313, 1.10000, 0.90000, 1.10000, 0.90000
18874,'VIENNA 2 3  ',  13.8000,1,  15,   1,   1,1.02877569,-109.871646, 1.10000, 0.90000, 1.10000, 0.90000
18876,'VIENNA 2 5  ', 345.0000,1,  15,   1,   1,1.04096150, -99.057161, 1.10000, 0.90000, 1.10000, 0.90000
18877,'VIENNA 3 1  ', 138.0000,1,  15,   1,   1,1.02993953,-104.865773, 1.10000, 0.90000, 1.10000, 0.90000
18878,'VIENNA 3 2  ', 138.0000,1,  15,   1,   1,1.02972615,-104.882732, 1.10000, 0.90000, 1.10000, 0.90000
18879,'BEALETON 1 1', 138.0000,1,  15,   1,   1,1.03301358, -94.426341, 1.10000, 0.90000, 1.10000, 0.90000
18880,'BEALETON 1 2', 138.0000,1,  15,   1,   1,1.03290546, -94.439537, 1.10000, 0.90000, 1.10000, 0.90000
18881,'BEALETON 2 1', 138.0000,1,  15,   1,   1,1.03178358, -95.085570, 1.10000, 0.90000, 1.10000, 0.90000
18882,'CATLETT 1   ', 138.0000,1,  15,   1,   1,1.03135645, -95.913491, 1.10000, 0.90000, 1.10000, 0.90000
18883,'FREDERICK~22', 138.0000,1,  15,   1,   1,1.01629496, -96.317818, 1.10000, 0.90000, 1.10000, 0.90000
18884,'FREDERICK~23', 138.0000,1,  15,   1,   1,1.01620948, -96.328466, 1.10000, 0.90000, 1.10000, 0.90000
18885,'MARSHALL 1 1', 138.0000,1,  15,   1,   1,1.02611566, -94.528131, 1.10000, 0.90000, 1.10000, 0.90000
18886,'MARSHALL 2 1', 138.0000,1,  15,   1,   1,1.02659738, -96.210297, 1.10000, 0.90000, 1.10000, 0.90000
18887,'MARSHALL 3 1', 138.0000,1,  15,   1,   1,1.02602434, -92.455462, 1.10000, 0.90000, 1.10000, 0.90000
18888,'NOKESVILLE 1', 138.0000,1,  15,   1,   1,1.02969956,-100.611507, 1.10000, 0.90000, 1.10000, 0.90000
18889,'WARRENTON~23', 138.0000,1,  15,   1,   1,1.02722633, -94.171588, 1.10000, 0.90000, 1.10000, 0.90000
18890,'WARRENTON~24', 138.0000,1,  15,   1,   1,1.02712548, -96.390833, 1.10000, 0.90000, 1.10000, 0.90000
18891,'WARRENTON~25', 138.0000,1,  15,   1,   1,1.03251731, -98.441700, 1.10000, 0.90000, 1.10000, 0.90000
18892,'WARRENTON~26', 138.0000,1,  15,   1,   1,1.02825499, -96.959870, 1.10000, 0.90000, 1.10000, 0.90000
18893,'WARRENTON~27', 138.0000,1,  15,   1,   1,1.02819204, -96.966966, 1.10000, 0.90000, 1.10000, 0.90000
18894,'FRANKLIN 2~1', 138.0000,1,  15,   1,   1,1.02506101, -93.682321, 1.10000, 0.90000, 1.10000, 0.90000
18895,'FRANKLIN 2~2', 138.0000,1,  15,   1,   1,1.02358949, -93.986456, 1.10000, 0.90000, 1.10000, 0.90000
18896,'FRANKLIN 2~3', 138.0000,1,  15,   1,   1,1.02349806, -93.995438, 1.10000, 0.90000, 1.10000, 0.90000
18897,'FRANKLIN 2~4', 138.0000,1,  15,   1,   1,1.02992618, -94.394567, 1.10000, 0.90000, 1.10000, 0.90000
18898,'FREDERICK~24', 138.0000,1,  15,   1,   1,1.01579750, -97.258492, 1.10000, 0.90000, 1.10000, 0.90000
18899,'FREDERICK~25', 138.0000,1,  15,   1,   1,1.03822565, -96.849548, 1.10000, 0.90000, 1.10000, 0.90000
18900,'GLOUCESTER~5', 138.0000,1,  15,   1,   1,1.03510571, -95.718660, 1.10000, 0.90000, 1.10000, 0.90000
18901,'GLOUCESTER~6', 138.0000,1,  15,   1,   1,1.03446507, -95.355854, 1.10000, 0.90000, 1.10000, 0.90000
18902,'GLOUCESTER~7', 138.0000,1,  15,   1,   1,1.03456640, -95.346360, 1.10000, 0.90000, 1.10000, 0.90000
18903,'GLOUCESTER~8', 138.0000,1,  15,   1,   1,1.03612936, -95.911238, 1.10000, 0.90000, 1.10000, 0.90000
18904,'GLOUCESTER~9', 138.0000,1,  15,   1,   1,1.04035342, -96.385656, 1.10000, 0.90000, 1.10000, 0.90000
18905,'HAYES 1 1   ', 138.0000,1,  15,   1,   1,1.03945363, -95.581995, 1.10000, 0.90000, 1.10000, 0.90000
18906,'HAYES 1 2   ', 138.0000,1,  15,   1,   1,1.03938246, -95.591154, 1.10000, 0.90000, 1.10000, 0.90000
18907,'HAYES 2 1   ', 138.0000,1,  15,   1,   1,1.03905666, -96.191029, 1.10000, 0.90000, 1.10000, 0.90000
18908,'HAYES 2 2   ', 138.0000,1,  15,   1,   1,1.03911269, -96.183093, 1.10000, 0.90000, 1.10000, 0.90000
18909,'SALUDA 1 1  ', 138.0000,1,  15,   1,   1,1.04065311, -96.409582, 1.10000, 0.90000, 1.10000, 0.90000
18910,'SALUDA 1 2  ', 138.0000,1,  15,   1,   1,1.04070055, -96.403257, 1.10000, 0.90000, 1.10000, 0.90000
18911,'GUM SPRING 1', 138.0000,1,  15,   1,   1,1.03228128, -89.700471, 1.10000, 0.90000, 1.10000, 0.90000
18912,'HENRICO 5 1 ', 138.0000,1,  15,   1,   1,1.03932369, -90.623879, 1.10000, 0.90000, 1.10000, 0.90000
18913,'HENRICO 5 2 ', 138.0000,1,  15,   1,   1,1.03939617, -90.613224, 1.10000, 0.90000, 1.10000, 0.90000
18914,'HENRICO 6 1 ', 138.0000,1,  15,   1,   1,1.04148269, -90.771247, 1.10000, 0.90000, 1.10000, 0.90000
18915,'HENRICO 7 1 ', 345.0000,1,  15,   1,   1,1.03952074, -88.227616, 1.10000, 0.90000, 1.10000, 0.90000
18916,'HENRICO 7 2 ', 138.0000,1,  15,   1,   1,1.04343402, -90.365035, 1.10000, 0.90000, 1.10000, 0.90000
18917,'HENRICO 7 3 ', 345.0000,1,  15,   1,   1,1.03930521, -88.240477, 1.10000, 0.90000, 1.10000, 0.90000
18918,'HENRICO 8 1 ', 138.0000,1,  15,   1,   1,1.02088034, -92.767404, 1.10000, 0.90000, 1.10000, 0.90000
18919,'HENRICO 9 1 ', 138.0000,1,  15,   1,   1,1.03653097, -90.993037, 1.10000, 0.90000, 1.10000, 0.90000
18920,'HENRICO 9 2 ', 138.0000,1,  15,   1,   1,1.03610730, -91.021348, 1.10000, 0.90000, 1.10000, 0.90000
18921,'HENRICO 10 1', 138.0000,1,  15,   1,   1,1.03447807, -92.229199, 1.10000, 0.90000, 1.10000, 0.90000
18922,'HENRICO 11 1', 138.0000,1,  15,   1,   1,1.03970957, -90.739309, 1.10000, 0.90000, 1.10000, 0.90000
18923,'HENRICO 12 1', 138.0000,1,  15,   1,   1,1.03577590, -91.653291, 1.10000, 0.90000, 1.10000, 0.90000
18924,'MAIDENS 1   ', 138.0000,1,  15,   1,   1,1.03719723, -89.641438, 1.10000, 0.90000, 1.10000, 0.90000
18925,'MANAKIN SA~1', 138.0000,1,  15,   1,   1,1.03783512, -91.125631, 1.10000, 0.90000, 1.10000, 0.90000
18926,'MANAKIN SA~2', 138.0000,1,  15,   1,   1,1.03775084, -91.144619, 1.10000, 0.90000, 1.10000, 0.90000
18927,'MINERAL 1 1 ', 138.0000,1,  15,   1,   1,1.03493762, -91.066284, 1.10000, 0.90000, 1.10000, 0.90000
18928,'MINERAL 1 2 ', 138.0000,1,  15,   1,   1,1.03487659, -91.076283, 1.10000, 0.90000, 1.10000, 0.90000
18929,'MINERAL 2 1 ', 138.0000,1,  15,   1,   1,1.03641474, -91.490534, 1.10000, 0.90000, 1.10000, 0.90000
18930,'HAMPTON 10 1', 138.0000,1,  15,   1,   1,1.03032434, -97.508252, 1.10000, 0.90000, 1.10000, 0.90000
18931,'HAMPTON 10 2', 138.0000,1,  15,   1,   1,1.02990067, -97.542410, 1.10000, 0.90000, 1.10000, 0.90000
18932,'HAMPTON 11 1', 138.0000,1,  15,   1,   1,1.03319752, -96.813690, 1.10000, 0.90000, 1.10000, 0.90000
18933,'HAMPTON 11 2', 138.0000,1,  15,   1,   1,1.03305292, -96.832009, 1.10000, 0.90000, 1.10000, 0.90000
18934,'HAMPTON 12 1', 138.0000,1,  15,   1,   1,1.03163910, -96.914101, 1.10000, 0.90000, 1.10000, 0.90000
18935,'HAMPTON 13 1', 138.0000,1,  15,   1,   1,1.03355253, -97.079821, 1.10000, 0.90000, 1.10000, 0.90000
18936,'HAMPTON 13 2', 138.0000,1,  15,   1,   1,1.03337920, -97.096555, 1.10000, 0.90000, 1.10000, 0.90000
18937,'HAMPTON 14 1', 138.0000,1,  15,   1,   1,1.02321291,-101.116231, 1.10000, 0.90000, 1.10000, 0.90000
18938,'HAMPTON 15 1', 345.0000,1,  15,   1,   1,1.03774154, -93.043118, 1.10000, 0.90000, 1.10000, 0.90000
18939,'HAMPTON 15 2', 138.0000,1,  15,   1,   1,1.03141165, -96.870626, 1.10000, 0.90000, 1.10000, 0.90000
18940,'HAMPTON 15 3',  13.8000,1,  15,   1,   1,1.03263593, -95.854164, 1.10000, 0.90000, 1.10000, 0.90000
18942,'HAMPTON 15 5', 345.0000,1,  15,   1,   1,1.03851116, -92.923556, 1.10000, 0.90000, 1.10000, 0.90000
18943,'HAMPTON 16 1', 138.0000,1,  15,   1,   1,1.03280818, -97.886986, 1.10000, 0.90000, 1.10000, 0.90000
18944,'HAMPTON 17 1', 138.0000,1,  15,   1,   1,1.03087544, -98.441734, 1.10000, 0.90000, 1.10000, 0.90000
18945,'HAMPTON 18 1', 138.0000,1,  15,   1,   1,1.03403687, -98.074925, 1.10000, 0.90000, 1.10000, 0.90000
18946,'HAMPTON 19 1', 138.0000,1,  15,   1,   1,1.03202319, -98.296415, 1.10000, 0.90000, 1.10000, 0.90000
18947,'HAMPTON 19 2', 138.0000,1,  15,   1,   1,1.03192186, -98.320935, 1.10000, 0.90000, 1.10000, 0.90000
18948,'ASHLAND 8 1 ', 138.0000,1,  15,   1,   1,1.04204023, -91.151975, 1.10000, 0.90000, 1.10000, 0.90000
18949,'ASHLAND 8 2 ', 138.0000,1,  15,   1,   1,1.04195929, -91.161312, 1.10000, 0.90000, 1.10000, 0.90000
18950,'ASHLAND 9 1 ', 138.0000,1,  15,   1,   1,1.03499699, -90.968462, 1.10000, 0.90000, 1.10000, 0.90000
18951,'ASHLAND 10 1', 138.0000,1,  15,   1,   1,1.03400207, -91.248103, 1.10000, 0.90000, 1.10000, 0.90000
18952,'BUMPASS 1 1 ', 138.0000,1,  15,   1,   1,1.03396702, -90.815479, 1.10000, 0.90000, 1.10000, 0.90000
18953,'BUMPASS 1 2 ', 138.0000,1,  15,   1,   1,1.03390789, -90.819536, 1.10000, 0.90000, 1.10000, 0.90000
18954,'BUMPASS 2 1 ', 138.0000,1,  15,   1,   1,1.04286015, -90.794552, 1.10000, 0.90000, 1.10000, 0.90000
18955,'GLEN ALLEN~1', 138.0000,1,  15,   1,   1,1.03431392, -91.402138, 1.10000, 0.90000, 1.10000, 0.90000
18956,'GLEN ALLEN~2', 138.0000,1,  15,   1,   1,1.03415453, -91.415764, 1.10000, 0.90000, 1.10000, 0.90000
18957,'GLEN ALLEN~3', 138.0000,1,  15,   1,   1,1.03656173, -92.042707, 1.10000, 0.90000, 1.10000, 0.90000
18958,'GLEN ALLEN~4', 138.0000,1,  15,   1,   1,1.03421164, -91.118719, 1.10000, 0.90000, 1.10000, 0.90000
18959,'GLEN ALLEN~5', 138.0000,1,  15,   1,   1,1.03405106, -91.130611, 1.10000, 0.90000, 1.10000, 0.90000
18960,'MECHANICS~14', 138.0000,1,  15,   1,   1,1.03428447, -91.615697, 1.10000, 0.90000, 1.10000, 0.90000
18961,'MECHANICS~15', 138.0000,1,  15,   1,   1,1.03414547, -91.626564, 1.10000, 0.90000, 1.10000, 0.90000
18962,'MECHANICS~16', 138.0000,1,  15,   1,   1,1.03652120, -92.593548, 1.10000, 0.90000, 1.10000, 0.90000
18963,'MECHANICS~17', 138.0000,1,  15,   1,   1,1.03642488, -92.604531, 1.10000, 0.90000, 1.10000, 0.90000
18964,'MECHANICS~18', 138.0000,1,  15,   1,   1,1.03610396, -92.809765, 1.10000, 0.90000, 1.10000, 0.90000
18965,'MECHANICS~19', 345.0000,1,  15,   1,   1,1.04296517, -89.833250, 1.10000, 0.90000, 1.10000, 0.90000
18966,'MECHANICS~20', 138.0000,1,  15,   1,   1,1.03806806, -92.295199, 1.10000, 0.90000, 1.10000, 0.90000
18967,'MECHANICS~21',  18.0000,1,  15,   1,   1,1.03567612, -94.140825, 1.10000, 0.90000, 1.10000, 0.90000
18969,'MECHANICS~23', 345.0000,1,  15,   1,   1,1.04280353, -89.847546, 1.10000, 0.90000, 1.10000, 0.90000
18970,'MECHANICS~24', 138.0000,1,  15,   1,   1,1.03525102, -93.073526, 1.10000, 0.90000, 1.10000, 0.90000
18971,'MECHANICS~25', 138.0000,1,  15,   1,   1,1.03506649, -93.088443, 1.10000, 0.90000, 1.10000, 0.90000
18972,'MECHANICSV~2', 138.0000,1,  15,   1,   1,1.03205812, -92.257981, 1.10000, 0.90000, 1.10000, 0.90000
18973,'MECHANICSV~3', 138.0000,1,  15,   1,   1,1.03430605, -93.072010, 1.10000, 0.90000, 1.10000, 0.90000
18974,'MECHANICSV~4', 138.0000,1,  15,   1,   1,1.03415859, -93.089154, 1.10000, 0.90000, 1.10000, 0.90000
18975,'MONTPELIE~16', 138.0000,1,  15,   1,   1,1.03625607, -91.036217, 1.10000, 0.90000, 1.10000, 0.90000
18976,'MONTPELIE~17', 138.0000,1,  15,   1,   1,1.03637457, -91.020685, 1.10000, 0.90000, 1.10000, 0.90000
18977,'GLEN ALLEN~6', 138.0000,1,  15,   1,   1,1.03449786, -91.631031, 1.10000, 0.90000, 1.10000, 0.90000
18978,'GLEN ALLEN~7', 138.0000,1,  15,   1,   1,1.03411162, -92.056634, 1.10000, 0.90000, 1.10000, 0.90000
18979,'GLEN ALLEN~8', 138.0000,1,  15,   1,   1,1.03397572, -92.070902, 1.10000, 0.90000, 1.10000, 0.90000
18980,'GLEN ALLEN~9', 138.0000,1,  15,   1,   1,1.03551471, -91.593882, 1.10000, 0.90000, 1.10000, 0.90000
18981,'GLEN ALLE~10', 138.0000,1,  15,   1,   1,1.03534532, -91.607788, 1.10000, 0.90000, 1.10000, 0.90000
18982,'HENRICO 13 1', 138.0000,1,  15,   1,   1,1.03708053, -92.164565, 1.10000, 0.90000, 1.10000, 0.90000
18983,'HENRICO 14 1', 138.0000,1,  15,   1,   1,1.03788388, -92.281053, 1.10000, 0.90000, 1.10000, 0.90000
18984,'HENRICO 14 2', 138.0000,1,  15,   1,   1,1.03804064, -92.266737, 1.10000, 0.90000, 1.10000, 0.90000
18985,'HENRICO 15 1', 138.0000,1,  15,   1,   1,1.02006066, -92.678167, 1.10000, 0.90000, 1.10000, 0.90000
18986,'HENRICO 16 1', 138.0000,1,  15,   1,   1,1.03505206, -91.125440, 1.10000, 0.90000, 1.10000, 0.90000
18987,'HENRICO 16 2', 138.0000,1,  15,   1,   1,1.03495693, -91.141218, 1.10000, 0.90000, 1.10000, 0.90000
18988,'HENRICO 17 1', 138.0000,1,  15,   1,   1,1.03354049, -92.208175, 1.10000, 0.90000, 1.10000, 0.90000
18989,'HENRICO 18 1', 345.0000,1,  15,   1,   1,1.04449415, -89.134515, 1.10000, 0.90000, 1.10000, 0.90000
18990,'HENRICO 18 2', 138.0000,1,  15,   1,   1,1.03571212, -91.358568, 1.10000, 0.90000, 1.10000, 0.90000
18991,'HENRICO 18 3', 345.0000,1,  15,   1,   1,1.04418981, -89.160142, 1.10000, 0.90000, 1.10000, 0.90000
18992,'HENRICO 19 1', 138.0000,1,  15,   1,   1,1.03419995, -91.551835, 1.10000, 0.90000, 1.10000, 0.90000
18993,'RICHMOND 2~8', 138.0000,1,  15,   1,   1,1.03155804, -92.304406, 1.10000, 0.90000, 1.10000, 0.90000
18994,'RICHMOND 2~9', 138.0000,1,  15,   1,   1,1.03249586, -92.315860, 1.10000, 0.90000, 1.10000, 0.90000
18995,'RICHMOND ~10', 138.0000,1,  15,   1,   1,1.03433204, -91.882505, 1.10000, 0.90000, 1.10000, 0.90000
18996,'RICHMOND ~11', 138.0000,1,  15,   1,   1,1.03439236, -91.872499, 1.10000, 0.90000, 1.10000, 0.90000
18997,'RICHMOND ~12', 138.0000,1,  15,   1,   1,1.03350198, -92.879521, 1.10000, 0.90000, 1.10000, 0.90000
18998,'RICHMOND ~13', 138.0000,1,  15,   1,   1,1.03026628, -92.436693, 1.10000, 0.90000, 1.10000, 0.90000
18999,'RICHMOND ~14', 138.0000,1,  15,   1,   1,1.03346896, -91.675134, 1.10000, 0.90000, 1.10000, 0.90000
19000,'RICHMOND 3~1', 138.0000,1,  15,   1,   1,1.03550100, -91.740943, 1.10000, 0.90000, 1.10000, 0.90000
19001,'RICHMOND 3~2', 138.0000,1,  15,   1,   1,1.03534484, -91.757957, 1.10000, 0.90000, 1.10000, 0.90000
19002,'RICHMOND 3~3', 138.0000,1,  15,   1,   1,1.03269947, -92.943916, 1.10000, 0.90000, 1.10000, 0.90000
19003,'RICHMOND 3~4', 138.0000,1,  15,   1,   1,1.03292966, -92.913611, 1.10000, 0.90000, 1.10000, 0.90000
19004,'SANDSTON 1 1', 138.0000,1,  15,   1,   1,1.03131354, -92.344827, 1.10000, 0.90000, 1.10000, 0.90000
19005,'SANDSTON 2 1', 138.0000,1,  15,   1,   1,1.04055393, -91.812926, 1.10000, 0.90000, 1.10000, 0.90000
19006,'HOPEWELL 3 1', 138.0000,1,  15,   1,   1,1.02810371, -93.393821, 1.10000, 0.90000, 1.10000, 0.90000
19007,'HOPEWELL 4 1', 138.0000,1,  15,   1,   1,1.03431416, -91.916772, 1.10000, 0.90000, 1.10000, 0.90000
19008,'HOPEWELL 4 2', 138.0000,1,  15,   1,   1,1.03415060, -91.933247, 1.10000, 0.90000, 1.10000, 0.90000
19009,'HOPEWELL 5 1', 138.0000,1,  15,   1,   1,1.03577602, -91.846968, 1.10000, 0.90000, 1.10000, 0.90000
19010,'HOPEWELL 5 2', 138.0000,1,  15,   1,   1,1.03604078, -91.828335, 1.10000, 0.90000, 1.10000, 0.90000
19011,'HOPEWELL 6 1', 138.0000,1,  15,   1,   1,1.03098345, -92.755130, 1.10000, 0.90000, 1.10000, 0.90000
19012,'HOPEWELL 6 2', 138.0000,1,  15,   1,   1,1.03078747, -92.766659, 1.10000, 0.90000, 1.10000, 0.90000
19013,'IVOR 1 1    ', 138.0000,1,  15,   1,   1,1.02496016, -95.297067, 1.10000, 0.90000, 1.10000, 0.90000
19014,'IVOR 2 1    ', 138.0000,1,  15,   1,   1,1.02234280, -95.407477, 1.10000, 0.90000, 1.10000, 0.90000
19015,'SMITHFIEL~23', 138.0000,1,  15,   1,   1,1.03252816, -97.627036, 1.10000, 0.90000, 1.10000, 0.90000
19016,'SMITHFIEL~24', 138.0000,1,  15,   1,   1,1.03948677, -96.658993, 1.10000, 0.90000, 1.10000, 0.90000
19017,'SMITHFIEL~25', 138.0000,1,  15,   1,   1,1.03881752, -96.640818, 1.10000, 0.90000, 1.10000, 0.90000
19018,'SMITHFIEL~26', 138.0000,1,  15,   1,   1,1.03772438, -95.639785, 1.10000, 0.90000, 1.10000, 0.90000
19019,'WINDSOR 14 1', 138.0000,1,  15,   1,   1,1.02545834, -95.527285, 1.10000, 0.90000, 1.10000, 0.90000
19020,'WINDSOR 15 1', 138.0000,1,  15,   1,   1,1.02267003, -96.364578, 1.10000, 0.90000, 1.10000, 0.90000
19021,'WINDSOR 15 2', 138.0000,1,  15,   1,   1,1.02271211, -96.361265, 1.10000, 0.90000, 1.10000, 0.90000
19022,'LANEXA 1    ', 138.0000,1,  15,   1,   1,1.03552139, -94.643998, 1.10000, 0.90000, 1.10000, 0.90000
19023,'TOANO 1     ', 138.0000,1,  15,   1,   1,1.02999258, -94.803272, 1.10000, 0.90000, 1.10000, 0.90000
19024,'TOANO 2     ', 138.0000,1,  15,   1,   1,1.02997506, -94.806837, 1.10000, 0.90000, 1.10000, 0.90000
19025,'WILLIAMSB~36', 138.0000,1,  15,   1,   1,1.02817678, -94.395420, 1.10000, 0.90000, 1.10000, 0.90000
19026,'WILLIAMSBU~2', 345.0000,1,  15,   1,   1,1.03719008, -90.713129, 1.10000, 0.90000, 1.10000, 0.90000
19027,'WILLIAMSBU~3', 138.0000,1,  15,   1,   1,1.03398049, -93.809581, 1.10000, 0.90000, 1.10000, 0.90000
19028,'WILLIAMSBU~4',  13.8000,1,  15,   1,   1,1.03442562, -93.128571, 1.10000, 0.90000, 1.10000, 0.90000
19030,'WILLIAMSBU~6', 345.0000,1,  15,   1,   1,1.03812122, -90.562257, 1.10000, 0.90000, 1.10000, 0.90000
19031,'WILLIAMSBU~7', 138.0000,1,  15,   1,   1,1.02031112, -94.915464, 1.10000, 0.90000, 1.10000, 0.90000
19032,'KING GEORG~1', 138.0000,1,  15,   1,   1,1.04154646, -94.683552, 1.10000, 0.90000, 1.10000, 0.90000
19033,'KING GEORG~2', 138.0000,1,  15,   1,   1,1.04144752, -94.693306, 1.10000, 0.90000, 1.10000, 0.90000
19034,'KING GEORG~3', 138.0000,1,  15,   1,   1,1.03865862, -95.605853, 1.10000, 0.90000, 1.10000, 0.90000
19035,'KING GEORG~4', 138.0000,1,  15,   1,   1,1.04165268, -94.976437, 1.10000, 0.90000, 1.10000, 0.90000
19036,'KING GEORG~5', 138.0000,1,  15,   1,   1,1.03408527, -97.394399, 1.10000, 0.90000, 1.10000, 0.90000
19037,'KING GEORG~6', 138.0000,1,  15,   1,   1,1.03417897, -97.382570, 1.10000, 0.90000, 1.10000, 0.90000
19038,'AYLETT 1 1  ', 138.0000,1,  15,   1,   1,1.03372920, -94.601679, 1.10000, 0.90000, 1.10000, 0.90000
19039,'AYLETT 1 2  ', 138.0000,1,  15,   1,   1,1.03368199, -94.606282, 1.10000, 0.90000, 1.10000, 0.90000
19040,'AYLETT 2 1  ', 138.0000,1,  15,   1,   1,1.03241467, -93.517816, 1.10000, 0.90000, 1.10000, 0.90000
19041,'WEST POIN~20', 138.0000,1,  15,   1,   1,1.03741527, -94.966165, 1.10000, 0.90000, 1.10000, 0.90000
19042,'WEST POIN~21', 138.0000,1,  15,   1,   1,1.03850722, -95.176808, 1.10000, 0.90000, 1.10000, 0.90000
19043,'HEATHSVILL~1', 138.0000,1,  15,   1,   1,1.03758001, -95.714193, 1.10000, 0.90000, 1.10000, 0.90000
19044,'HEATHSVILL~2', 138.0000,1,  15,   1,   1,1.03729212, -95.737163, 1.10000, 0.90000, 1.10000, 0.90000
19045,'LANCASTER~27', 138.0000,1,  15,   1,   1,1.03854907, -93.887548, 1.10000, 0.90000, 1.10000, 0.90000
19046,'LANCASTER~28', 138.0000,1,  15,   1,   1,1.03858113, -93.883108, 1.10000, 0.90000, 1.10000, 0.90000
19047,'LANCASTER~29', 138.0000,1,  15,   1,   1,1.04202950, -95.854581, 1.10000, 0.90000, 1.10000, 0.90000
19048,'LANCASTER~30', 138.0000,1,  15,   1,   1,1.04206967, -95.851268, 1.10000, 0.90000, 1.10000, 0.90000
19049,'LANCASTER~31', 138.0000,1,  15,   1,   1,1.04132307, -96.125077, 1.10000, 0.90000, 1.10000, 0.90000
19050,'ALDIE 1     ', 138.0000,1,  15,   1,   1,1.01900017,-100.142103, 1.10000, 0.90000, 1.10000, 0.90000
19051,'ALDIE 2     ', 138.0000,1,  15,   1,   1,1.01893413,-100.148707, 1.10000, 0.90000, 1.10000, 0.90000
19052,'ASHBURN 1 1 ', 138.0000,1,  15,   1,   1,1.01830602,-101.001416, 1.10000, 0.90000, 1.10000, 0.90000
19053,'ASHBURN 1 2 ', 138.0000,1,  15,   1,   1,1.01848602,-100.982148, 1.10000, 0.90000, 1.10000, 0.90000
19054,'ASHBURN 2 1 ', 138.0000,1,  15,   1,   1,1.03092456,-102.161919, 1.10000, 0.90000, 1.10000, 0.90000
19055,'ASHBURN 3 1 ', 138.0000,1,  15,   1,   1,1.03088558,-101.838742, 1.10000, 0.90000, 1.10000, 0.90000
19056,'ASHBURN 3 2 ', 138.0000,1,  15,   1,   1,1.03078175,-101.850681, 1.10000, 0.90000, 1.10000, 0.90000
19057,'ASHBURN 4 1 ', 138.0000,1,  15,   1,   1,1.03339350,-101.796251, 1.10000, 0.90000, 1.10000, 0.90000
19058,'ASHBURN 5 1 ', 138.0000,1,  15,   1,   1,1.03276610,-101.543780, 1.10000, 0.90000, 1.10000, 0.90000
19059,'ASHBURN 5 2 ', 138.0000,1,  15,   1,   1,1.03253579,-101.561675, 1.10000, 0.90000, 1.10000, 0.90000
19060,'ASHBURN 6 1 ', 138.0000,1,  15,   1,   1,1.03220820,-101.904585, 1.10000, 0.90000, 1.10000, 0.90000
19061,'ASHBURN 7 1 ', 138.0000,1,  15,   1,   1,1.02196980,-101.886881, 1.10000, 0.90000, 1.10000, 0.90000
19062,'ASHBURN 7 2 ', 138.0000,1,  15,   1,   1,1.02172816,-101.906498, 1.10000, 0.90000, 1.10000, 0.90000
19063,'ASHBURN 8 1 ', 138.0000,1,  15,   1,   1,1.03720880,-101.694987, 1.10000, 0.90000, 1.10000, 0.90000
19064,'ASHBURN 9 1 ', 138.0000,1,  15,   1,   1,1.02370238,-102.250876, 1.10000, 0.90000, 1.10000, 0.90000
19065,'ASHBURN 9 2 ', 138.0000,1,  15,   1,   1,1.02400661,-102.233773, 1.10000, 0.90000, 1.10000, 0.90000
19066,'CHANTILLY ~1', 138.0000,1,  15,   1,   1,1.02510667,-102.141190, 1.10000, 0.90000, 1.10000, 0.90000
19067,'CHANTILLY ~2', 138.0000,1,  15,   1,   1,1.02479875,-102.259666, 1.10000, 0.90000, 1.10000, 0.90000
19068,'CHANTILLY ~3', 138.0000,1,  15,   1,   1,1.03496206,-102.323283, 1.10000, 0.90000, 1.10000, 0.90000
19069,'CHANTILLY ~4', 138.0000,1,  15,   1,   1,1.03487837,-102.333425, 1.10000, 0.90000, 1.10000, 0.90000
19070,'CHANTILLY ~5', 138.0000,1,  15,   1,   1,1.02298224,-102.086657, 1.10000, 0.90000, 1.10000, 0.90000
19071,'CHANTILLY ~6', 138.0000,1,  15,   1,   1,1.02284467,-102.098255, 1.10000, 0.90000, 1.10000, 0.90000
19072,'LEESBURG 1 1', 138.0000,1,  15,   1,   1,1.03039217,-102.366033, 1.10000, 0.90000, 1.10000, 0.90000
19073,'LEESBURG 1 2', 138.0000,1,  15,   1,   1,1.03027844,-102.380417, 1.10000, 0.90000, 1.10000, 0.90000
19074,'LEESBURG 2 1', 138.0000,1,  15,   1,   1,1.03221059,-101.857470, 1.10000, 0.90000, 1.10000, 0.90000
19075,'LEESBURG 3 1', 138.0000,1,  15,   1,   1,1.02725291,-101.304778, 1.10000, 0.90000, 1.10000, 0.90000
19076,'LEESBURG 4 1', 138.0000,1,  15,   1,   1,1.03708744,-101.724377, 1.10000, 0.90000, 1.10000, 0.90000
19077,'LEESBURG 5 1', 138.0000,1,  15,   1,   1,1.03513443,-101.538630, 1.10000, 0.90000, 1.10000, 0.90000
19078,'LEESBURG 6 1', 345.0000,1,  15,   1,   1,1.04111588, -98.322035, 1.10000, 0.90000, 1.10000, 0.90000
19079,'LEESBURG 6 2', 138.0000,1,  15,   1,   1,1.03694308,-101.312510, 1.10000, 0.90000, 1.10000, 0.90000
19080,'LEESBURG 6 3',  13.8000,1,  15,   1,   1,1.03570628,-104.990232, 1.10000, 0.90000, 1.10000, 0.90000
19082,'LEESBURG 6 5', 345.0000,1,  15,   1,   1,1.04166543, -98.226214, 1.10000, 0.90000, 1.10000, 0.90000
19083,'LEESBURG 7 1', 138.0000,1,  15,   1,   1,1.03555226,-101.464468, 1.10000, 0.90000, 1.10000, 0.90000
19084,'LEESBURG 8 1', 138.0000,1,  15,   1,   1,1.02713013,-100.970611, 1.10000, 0.90000, 1.10000, 0.90000
19085,'LEESBURG 8 2', 138.0000,1,  15,   1,   1,1.02696991,-100.985631, 1.10000, 0.90000, 1.10000, 0.90000
19086,'LEESBURG 9 1', 138.0000,1,  15,   1,   1,1.02776122,-101.159145, 1.10000, 0.90000, 1.10000, 0.90000
19087,'LOVETTSVIL~1', 138.0000,1,  15,   1,   1,1.03467548,-101.307975, 1.10000, 0.90000, 1.10000, 0.90000
19088,'LOVETTSVIL~2', 138.0000,1,  15,   1,   1,1.03461218,-101.312544, 1.10000, 0.90000, 1.10000, 0.90000
19089,'LOVETTSVIL~3', 138.0000,1,  15,   1,   1,1.03666592,-101.331833, 1.10000, 0.90000, 1.10000, 0.90000
19090,'PURCELLVIL~1', 138.0000,1,  15,   1,   1,1.03506052,-101.055804, 1.10000, 0.90000, 1.10000, 0.90000
19091,'PURCELLVIL~2', 138.0000,1,  15,   1,   1,1.03473115,-101.040375, 1.10000, 0.90000, 1.10000, 0.90000
19092,'PURCELLVIL~3', 138.0000,1,  15,   1,   1,1.02900195,-100.148571, 1.10000, 0.90000, 1.10000, 0.90000
19093,'PURCELLVIL~4', 138.0000,1,  15,   1,   1,1.02907813,-100.142014, 1.10000, 0.90000, 1.10000, 0.90000
19094,'PURCELLVIL~5', 138.0000,1,  15,   1,   1,1.03086936,-101.921934, 1.10000, 0.90000, 1.10000, 0.90000
19095,'PURCELLVIL~6', 138.0000,1,  15,   1,   1,1.03074861,-101.929003, 1.10000, 0.90000, 1.10000, 0.90000
19096,'PURCELLVIL~7', 138.0000,1,  15,   1,   1,1.03126454,-100.615086, 1.10000, 0.90000, 1.10000, 0.90000
19097,'ROUND HILL 1', 138.0000,1,  15,   1,   1,1.02744436, -99.580149, 1.10000, 0.90000, 1.10000, 0.90000
19098,'STERLING 2 1', 138.0000,1,  15,   1,   1,1.03931773,-102.216308, 1.10000, 0.90000, 1.10000, 0.90000
19099,'STERLING 3 1', 138.0000,1,  15,   1,   1,1.03278756,-102.932132, 1.10000, 0.90000, 1.10000, 0.90000
19100,'STERLING 4 1', 138.0000,1,  15,   1,   1,1.03708816,-103.227306, 1.10000, 0.90000, 1.10000, 0.90000
19101,'STERLING 5 1', 138.0000,1,  15,   1,   1,1.03645599,-102.450010, 1.10000, 0.90000, 1.10000, 0.90000
19102,'STERLING 5 2', 138.0000,1,  15,   1,   1,1.03657091,-102.436008, 1.10000, 0.90000, 1.10000, 0.90000
19103,'STERLING 6 1', 138.0000,1,  15,   1,   1,1.03607237,-104.827647, 1.10000, 0.90000, 1.10000, 0.90000
19104,'STERLING 7 1', 138.0000,1,  15,   1,   1,1.03470218,-101.925875, 1.10000, 0.90000, 1.10000, 0.90000
19105,'MANASSAS 1 1', 138.0000,1,  15,   1,   1,1.02835143, -99.528676, 1.10000, 0.90000, 1.10000, 0.90000
19106,'MANASSAS 1 2', 138.0000,1,  15,   1,   1,1.02812374, -99.550840, 1.10000, 0.90000, 1.10000, 0.90000
19107,'MANASSAS 2 1', 138.0000,1,  15,   1,   1,1.03488576,-103.041620, 1.10000, 0.90000, 1.10000, 0.90000
19108,'MANASSAS 3 1', 138.0000,1,  15,   1,   1,1.02796459,-100.183234, 1.10000, 0.90000, 1.10000, 0.90000
19109,'MANASSAS 4 1', 138.0000,1,  15,   1,   1,1.03562438,-101.797460, 1.10000, 0.90000, 1.10000, 0.90000
19110,'MANASSAS 5 1', 138.0000,1,  15,   1,   1,1.02942789,-101.170442, 1.10000, 0.90000, 1.10000, 0.90000
19111,'MANASSAS 6 1', 345.0000,1,  15,   1,   1,1.04004622, -97.390820, 1.10000, 0.90000, 1.10000, 0.90000
19112,'MANASSAS 6 2', 138.0000,1,  15,   1,   1,1.04009855,-101.336867, 1.10000, 0.90000, 1.10000, 0.90000
19113,'MANASSAS 6 3', 345.0000,1,  15,   1,   1,1.03947055, -97.258807, 1.10000, 0.90000, 1.10000, 0.90000
19114,'MANASSAS 7 1', 138.0000,1,  15,   1,   1,1.02758539,-100.718632, 1.10000, 0.90000, 1.10000, 0.90000
19115,'MANASSAS 8 1', 138.0000,1,  15,   1,   1,1.03030837,-100.472602, 1.10000, 0.90000, 1.10000, 0.90000
19116,'MANASSAS 9 1', 138.0000,1,  15,   1,   1,1.02961302,-102.057322, 1.10000, 0.90000, 1.10000, 0.90000
19117,'MANASSAS 1~1', 138.0000,1,  15,   1,   1,1.02539206,-104.679240, 1.10000, 0.90000, 1.10000, 0.90000
19118,'MANASSAS 1~2', 138.0000,1,  15,   1,   1,1.02548158,-104.665409, 1.10000, 0.90000, 1.10000, 0.90000
19119,'MANASSAS 1~3', 138.0000,1,  15,   1,   1,1.02842069,-100.355881, 1.10000, 0.90000, 1.10000, 0.90000
19120,'MANASSAS 1~4', 138.0000,1,  15,   1,   1,1.02830589,-100.368578, 1.10000, 0.90000, 1.10000, 0.90000
19121,'MATHEWS 1   ', 138.0000,1,  15,   1,   1,1.03938472, -96.169951, 1.10000, 0.90000, 1.10000, 0.90000
19122,'DELTAVILLE~1', 138.0000,1,  15,   1,   1,1.03666115, -95.893390, 1.10000, 0.90000, 1.10000, 0.90000
19123,'DELTAVILLE~2', 138.0000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19124,'DELTAVILLE~3',  13.8000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19125,'DELTAVILLE~4',  13.8000,1,  15,   1,   1,1.03805733, -96.085216, 1.10000, 0.90000, 1.10000, 0.90000
19127,'DELTAVILLE~6', 138.0000,1,  15,   1,   1,1.03799856, -96.091671, 1.10000, 0.90000, 1.10000, 0.90000
19128,'DELTAVILLE~7', 138.0000,1,  15,   1,   1,1.03811657, -96.078017, 1.10000, 0.90000, 1.10000, 0.90000
19129,'URBANNA 1   ', 138.0000,1,  15,   1,   1,1.04053771, -96.241880, 1.10000, 0.90000, 1.10000, 0.90000
19130,'NEW KENT 1  ', 138.0000,1,  15,   1,   1,1.03902566, -95.404929, 1.10000, 0.90000, 1.10000, 0.90000
19131,'QUINTON 1 1 ', 138.0000,1,  15,   1,   1,1.03913784, -92.792553, 1.10000, 0.90000, 1.10000, 0.90000
19132,'QUINTON 2 1 ', 138.0000,1,  15,   1,   1,1.03896224, -93.453592, 1.10000, 0.90000, 1.10000, 0.90000
19133,'QUINTON 2 2 ', 138.0000,1,  15,   1,   1,1.03890896, -93.457287, 1.10000, 0.90000, 1.10000, 0.90000
19134,'NEWPORT NE~1', 138.0000,1,  15,   1,   1,1.03474617, -96.568602, 1.10000, 0.90000, 1.10000, 0.90000
19135,'NEWPORT N~10', 138.0000,1,  15,   1,   1,1.03322017, -96.235098, 1.10000, 0.90000, 1.10000, 0.90000
19136,'NEWPORT N~11', 138.0000,1,  15,   1,   1,1.03604126, -96.325386, 1.10000, 0.90000, 1.10000, 0.90000
19137,'NEWPORT N~12', 138.0000,1,  15,   1,   1,1.03709733, -95.818791, 1.10000, 0.90000, 1.10000, 0.90000
19138,'NEWPORT N~13', 138.0000,1,  15,   1,   1,1.03631103, -96.840601, 1.10000, 0.90000, 1.10000, 0.90000
19139,'NEWPORT N~14', 138.0000,1,  15,   1,   1,1.03741944, -97.289003, 1.10000, 0.90000, 1.10000, 0.90000
19140,'NEWPORT N~15', 138.0000,1,  15,   1,   1,1.03314900, -96.525073, 1.10000, 0.90000, 1.10000, 0.90000
19141,'NEWPORT N~16', 138.0000,1,  15,   1,   1,1.03282142, -96.610615, 1.10000, 0.90000, 1.10000, 0.90000
19142,'NEWPORT N~17', 138.0000,1,  15,   1,   1,1.03206015, -96.958504, 1.10000, 0.90000, 1.10000, 0.90000
19143,'NEWPORT NE~2', 138.0000,1,  15,   1,   1,1.03306341, -97.086030, 1.10000, 0.90000, 1.10000, 0.90000
19144,'NEWPORT NE~3', 138.0000,1,  15,   1,   1,1.03196108, -97.195907, 1.10000, 0.90000, 1.10000, 0.90000
19145,'NEWPORT NE~4', 138.0000,1,  15,   1,   1,1.03162539, -97.227094, 1.10000, 0.90000, 1.10000, 0.90000
19146,'NEWPORT NE~5', 138.0000,1,  15,   1,   1,1.03035498, -97.302977, 1.10000, 0.90000, 1.10000, 0.90000
19147,'NEWPORT NE~6', 138.0000,1,  15,   1,   1,1.03496850, -96.968619, 1.10000, 0.90000, 1.10000, 0.90000
19148,'NEWPORT NE~7', 138.0000,1,  15,   1,   1,1.03486705, -96.991596, 1.10000, 0.90000, 1.10000, 0.90000
19149,'NEWPORT NE~8', 138.0000,1,  15,   1,   1,1.02604556,-101.336013, 1.10000, 0.90000, 1.10000, 0.90000
19150,'NEWPORT NE~9', 138.0000,1,  15,   1,   1,1.02167487, -98.760198, 1.10000, 0.90000, 1.10000, 0.90000
19151,'NORFOLK 7 1 ', 138.0000,1,  15,   1,   1,1.03063142,-102.872300, 1.10000, 0.90000, 1.10000, 0.90000
19152,'NORFOLK 7 2 ', 138.0000,1,  15,   1,   1,1.03026116,-102.898453, 1.10000, 0.90000, 1.10000, 0.90000
19153,'NORFOLK 8 1 ', 138.0000,1,  15,   1,   1,1.02470636,-101.597117, 1.10000, 0.90000, 1.10000, 0.90000
19154,'NORFOLK 9 1 ', 138.0000,1,  15,   1,   1,1.02955854,-102.591087, 1.10000, 0.90000, 1.10000, 0.90000
19155,'NORFOLK 10 1', 138.0000,1,  15,   1,   1,1.01405287,-103.204630, 1.10000, 0.90000, 1.10000, 0.90000
19156,'NORFOLK 10 2', 138.0000,1,  15,   1,   1,1.01370001,-103.247790, 1.10000, 0.90000, 1.10000, 0.90000
19157,'NORFOLK 11 1', 138.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19158,'NORFOLK 11 2',  22.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19159,'NORFOLK 11 3',  22.0000,1,  15,   1,   1,1.02701616,-100.258796, 1.10000, 0.90000, 1.10000, 0.90000
19161,'NORFOLK 11 5', 138.0000,1,  15,   1,   1,1.02685845,-100.280004, 1.10000, 0.90000, 1.10000, 0.90000
19162,'NORFOLK 11 7', 138.0000,1,  15,   1,   1,1.02717781,-100.238176, 1.10000, 0.90000, 1.10000, 0.90000
19163,'NORFOLK 12 1', 138.0000,1,  15,   1,   1,1.02633834,-100.080597, 1.10000, 0.90000, 1.10000, 0.90000
19164,'NORFOLK 13 1', 138.0000,1,  15,   1,   1,1.02696264,-102.259359, 1.10000, 0.90000, 1.10000, 0.90000
19165,'NORFOLK 13 2', 138.0000,1,  15,   1,   1,1.02713764,-102.234094, 1.10000, 0.90000, 1.10000, 0.90000
19166,'NORFOLK 14 1', 138.0000,1,  15,   1,   1,1.03091609, -99.796399, 1.10000, 0.90000, 1.10000, 0.90000
19167,'NORFOLK 15 1', 345.0000,1,  15,   1,   1,1.03826773, -94.108020, 1.10000, 0.90000, 1.10000, 0.90000
19168,'NORFOLK 15 2', 138.0000,1,  15,   1,   1,1.03959417, -98.062686, 1.10000, 0.90000, 1.10000, 0.90000
19169,'NORFOLK 15 3', 345.0000,1,  15,   1,   1,1.03814352, -94.120137, 1.10000, 0.90000, 1.10000, 0.90000
19170,'NORFOLK 16 1', 138.0000,1,  15,   1,   1,1.03015327, -98.485611, 1.10000, 0.90000, 1.10000, 0.90000
19171,'NORFOLK 17 1', 138.0000,1,  15,   1,   1,1.02039599,-103.052262, 1.10000, 0.90000, 1.10000, 0.90000
19172,'NORFOLK 18 1', 138.0000,1,  15,   1,   1,1.01651263,-102.627137, 1.10000, 0.90000, 1.10000, 0.90000
19173,'NORFOLK 18 2', 138.0000,1,  15,   1,   1,1.01678789,-102.588308, 1.10000, 0.90000, 1.10000, 0.90000
19174,'NORFOLK 19 1', 138.0000,1,  15,   1,   1,1.02628064,-102.321274, 1.10000, 0.90000, 1.10000, 0.90000
19175,'NORFOLK 20 1', 138.0000,1,  15,   1,   1,1.02838898,-100.488543, 1.10000, 0.90000, 1.10000, 0.90000
19176,'CAPE CHARL~1', 138.0000,1,  15,   1,   1,1.04608369, -96.433242, 1.10000, 0.90000, 1.10000, 0.90000
19177,'CAPE CHARL~2', 138.0000,1,  15,   1,   1,1.04619765, -96.485069, 1.10000, 0.90000, 1.10000, 0.90000
19178,'CAPE CHARL~3', 138.0000,1,  15,   1,   1,1.04621494, -96.465241, 1.10000, 0.90000, 1.10000, 0.90000
19179,'EXMORE 1    ', 138.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19180,'EXMORE 2    ',  22.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19181,'EXMORE 3    ',  22.0000,1,  15,   1,   1,1.04586709, -96.268648, 1.10000, 0.90000, 1.10000, 0.90000
19183,'EXMORE 5    ', 138.0000,1,  15,   1,   1,1.04577923, -96.278510, 1.10000, 0.90000, 1.10000, 0.90000
19184,'EXMORE 7    ', 138.0000,1,  15,   1,   1,1.04595685, -96.259236, 1.10000, 0.90000, 1.10000, 0.90000
19185,'CALLAO 1 1  ', 138.0000,1,  15,   1,   1,1.03819883, -96.643297, 1.10000, 0.90000, 1.10000, 0.90000
19186,'CALLAO 2 1  ', 138.0000,1,  15,   1,   1,1.03849697, -95.535864, 1.10000, 0.90000, 1.10000, 0.90000
19187,'LOCUST GRO~1', 138.0000,1,  15,   1,   1,1.03695107, -92.546365, 1.10000, 0.90000, 1.10000, 0.90000
19188,'LOCUST GRO~2', 138.0000,1,  15,   1,   1,1.03011274, -93.000033, 1.10000, 0.90000, 1.10000, 0.90000
19189,'LOCUST GRO~3', 138.0000,1,  15,   1,   1,1.03015709, -92.992834, 1.10000, 0.90000, 1.10000, 0.90000
19190,'LOCUST GRO~4', 138.0000,1,  15,   1,   1,1.01746082, -95.386256, 1.10000, 0.90000, 1.10000, 0.90000
