23066,'IRMO 2 2    ',  69.0000,1,  18,   1,   1,1.01805496, -46.546503, 1.10000, 0.90000, 1.10000, 0.90000
23067,'IRMO 3 1    ',  69.0000,1,  18,   1,   1,1.02571929, -44.469050, 1.10000, 0.90000, 1.10000, 0.90000
23068,'IRMO 3 2    ',  69.0000,1,  18,   1,   1,1.02583277, -44.447876, 1.10000, 0.90000, 1.10000, 0.90000
23069,'IRMO 4 1    ',  69.0000,1,  18,   1,   1,1.03540337, -47.812168, 1.10000, 0.90000, 1.10000, 0.90000
23070,'LEESVILLE ~1',  69.0000,1,  18,   1,   1,1.03188062, -44.016625, 1.10000, 0.90000, 1.10000, 0.90000
23071,'LEESVILLE ~2',  69.0000,1,  18,   1,   1,1.03202569, -44.002855, 1.10000, 0.90000, 1.10000, 0.90000
23072,'LEESVILLE ~3',  69.0000,1,  18,   1,   1,1.04630542, -42.819252, 1.10000, 0.90000, 1.10000, 0.90000
23073,'LEXINGTON ~9', 138.0000,1,  18,   1,   1,1.00771856, -40.927002, 1.10000, 0.90000, 1.10000, 0.90000
23074,'LEXINGTON~10',  69.0000,1,  18,   1,   1,1.03298163, -44.923220, 1.10000, 0.90000, 1.10000, 0.90000
23075,'LEXINGTON~11',  69.0000,1,  18,   1,   1,1.03553140, -44.221384, 1.10000, 0.90000, 1.10000, 0.90000
23076,'LEXINGTON~12',  69.0000,1,  18,   1,   1,1.03522408, -44.242175, 1.10000, 0.90000, 1.10000, 0.90000
23077,'LEXINGTON~13', 345.0000,1,  18,   1,   1,1.02419317, -33.488971, 1.10000, 0.90000, 1.10000, 0.90000
23078,'LEXINGTON~14', 138.0000,1,  18,   1,   1,1.03908622, -38.556814, 1.10000, 0.90000, 1.10000, 0.90000
23079,'LEXINGTON~15',  69.0000,1,  18,   1,   1,1.05972302, -42.047894, 1.10000, 0.90000, 1.10000, 0.90000
23080,'LEXINGTON~16', 138.0000,1,  18,   1,   1,1.03784382, -38.562302, 1.10000, 0.90000, 1.10000, 0.90000
23081,'LEXINGTON~17', 345.0000,1,  18,   1,   1,1.02394724, -33.523726, 1.10000, 0.90000, 1.10000, 0.90000
23082,'LEXINGTON~18',  69.0000,1,  18,   1,   1,1.00754178, -45.237770, 1.10000, 0.90000, 1.10000, 0.90000
23083,'LEXINGTON~19',  69.0000,1,  18,   1,   1,1.00732601, -45.260334, 1.10000, 0.90000, 1.10000, 0.90000
23084,'LEXINGTON~20',  69.0000,1,  18,   1,   1,1.01326907, -45.370293, 1.10000, 0.90000, 1.10000, 0.90000
23085,'LEXINGTON~24', 138.0000,1,  18,   1,   1,1.00984395, -40.682546, 1.10000, 0.90000, 1.10000, 0.90000
23086,'LEXINGTON~25',  69.0000,1,  18,   1,   1,1.01171660, -44.233657, 1.10000, 0.90000, 1.10000, 0.90000
23087,'LEXINGTON~26',  22.0000,1,  18,   1,   1,1.01250529, -44.902097, 1.10000, 0.90000, 1.10000, 0.90000
23089,'LEXINGTON~28', 138.0000,1,  18,   1,   1,1.00939906, -40.714488, 1.10000, 0.90000, 1.10000, 0.90000
23090,'LEXINGTON~29', 138.0000,1,  18,   1,   1,1.01039147, -40.630794, 1.10000, 0.90000, 1.10000, 0.90000
23091,'LEXINGTON~30',  69.0000,1,  18,   1,   1,1.02169800, -45.209350, 1.10000, 0.90000, 1.10000, 0.90000
23092,'LEXINGTON~31',  69.0000,1,  18,   1,   1,1.02183020, -45.185215, 1.10000, 0.90000, 1.10000, 0.90000
23093,'PELION 1    ', 138.0000,1,  18,   1,   1,0.99659795, -40.000214, 1.10000, 0.90000, 1.10000, 0.90000
23094,'PELION 2    ',  69.0000,1,  18,   1,   1,1.04097831, -42.801131, 1.10000, 0.90000, 1.10000, 0.90000
23095,'PELION 3    ', 138.0000,1,  18,   1,   1,0.99646384, -40.019250, 1.10000, 0.90000, 1.10000, 0.90000
23096,'WEST COLUM~2', 138.0000,1,  18,   1,   1,0.98878515, -41.744723, 1.10000, 0.90000, 1.10000, 0.90000
23097,'WEST COLUM~3',  69.0000,1,  18,   1,   1,1.03211462, -44.820989, 1.10000, 0.90000, 1.10000, 0.90000
23098,'WEST COLUM~4', 138.0000,1,  18,   1,   1,0.98942786, -41.721435, 1.10000, 0.90000, 1.10000, 0.90000
23099,'WEST COLUM~5',  69.0000,1,  18,   1,   1,1.03935385, -46.367982, 1.10000, 0.90000, 1.10000, 0.90000
23100,'WEST COLUM~6',  69.0000,1,  18,   1,   1,1.02885234, -44.229826, 1.10000, 0.90000, 1.10000, 0.90000
23101,'WEST COLUM~7',  69.0000,1,  18,   1,   1,1.02139723, -44.639012, 1.10000, 0.90000, 1.10000, 0.90000
23102,'WEST COLUM~8',  69.0000,1,  18,   1,   1,1.02088439, -44.666282, 1.10000, 0.90000, 1.10000, 0.90000
23103,'GRESHAM 1 1 ',  69.0000,1,  18,   1,   1,1.02369523, -63.439617, 1.10000, 0.90000, 1.10000, 0.90000
23104,'GRESHAM 1 2 ',  69.0000,1,  18,   1,   1,1.02353477, -63.452772, 1.10000, 0.90000, 1.10000, 0.90000
23105,'MARION 11 1 ', 138.0000,1,  18,   1,   1,0.96484131, -60.466797, 1.10000, 0.90000, 1.10000, 0.90000
23106,'MARION 11 2 ',  69.0000,1,  18,   1,   1,1.02084959, -62.210572, 1.10000, 0.90000, 1.10000, 0.90000
23107,'MARION 11 3 ', 138.0000,1,  18,   1,   1,0.96527374, -60.453984, 1.10000, 0.90000, 1.10000, 0.90000
23108,'MARION 12 1 ',  69.0000,1,  18,   1,   1,1.01327658, -64.280420, 1.10000, 0.90000, 1.10000, 0.90000
23109,'MARION 13 1 ',  69.0000,1,  18,   1,   1,1.00459278, -59.948461, 1.10000, 0.90000, 1.10000, 0.90000
23110,'MARION 14 1 ',  69.0000,1,  18,   1,   1,1.01542008, -63.237860, 1.10000, 0.90000, 1.10000, 0.90000
23111,'BENNETTSVI~1', 138.0000,1,  18,   1,   1,1.01396441, -57.571104, 1.10000, 0.90000, 1.10000, 0.90000
23112,'BENNETTSVI~2',  69.0000,1,  18,   1,   1,1.02014446, -60.168140, 1.10000, 0.90000, 1.10000, 0.90000
23113,'BENNETTSVI~3',  13.8000,1,  18,   1,   1,1.02845490, -62.745738, 1.10000, 0.90000, 1.10000, 0.90000
23115,'BENNETTSVI~5', 138.0000,1,  18,   1,   1,1.01379478, -57.597353, 1.10000, 0.90000, 1.10000, 0.90000
23116,'BENNETTSVI~6',  69.0000,1,  18,   1,   1,1.03014040, -59.807028, 1.10000, 0.90000, 1.10000, 0.90000
23117,'BENNETTSVI~7', 345.0000,1,  18,   1,   1,1.03620398, -53.118200, 1.10000, 0.90000, 1.10000, 0.90000
23118,'BENNETTSVI~8', 138.0000,1,  18,   1,   1,1.03608024, -54.354116, 1.10000, 0.90000, 1.10000, 0.90000
23119,'BENNETTSVI~9',  69.0000,1,  18,   1,   1,1.02777135, -56.582397, 1.10000, 0.90000, 1.10000, 0.90000
23120,'BENNETTSV~10',  18.0000,1,  18,   1,   1,1.02802801, -56.506111, 1.10000, 0.90000, 1.10000, 0.90000
23122,'BENNETTSV~12', 345.0000,1,  18,   1,   1,1.03592563, -53.141447, 1.10000, 0.90000, 1.10000, 0.90000
23123,'BENNETTSV~13', 138.0000,1,  18,   1,   1,1.03475606, -54.367186, 1.10000, 0.90000, 1.10000, 0.90000
23124,'MC COLL 1   ',  69.0000,1,  18,   1,   1,1.01556313, -61.605335, 1.10000, 0.90000, 1.10000, 0.90000
23125,'NEWBERRY 1 1',  69.0000,1,  18,   1,   1,1.00979328, -43.003158, 1.10000, 0.90000, 1.10000, 0.90000
23126,'NEWBERRY 2 1', 138.0000,1,  18,   1,   1,1.03702545, -40.250117, 1.10000, 0.90000, 1.10000, 0.90000
23127,'NEWBERRY 3 1',  69.0000,1,  18,   1,   1,0.99303085, -42.707530, 1.10000, 0.90000, 1.10000, 0.90000
23128,'POMARIA 1   ',  69.0000,1,  18,   1,   1,1.03203344, -44.357017, 1.10000, 0.90000, 1.10000, 0.90000
23129,'PROSPERITY~4',  69.0000,1,  18,   1,   1,1.00210702, -43.618097, 1.10000, 0.90000, 1.10000, 0.90000
23130,'PROSPERITY~5',  69.0000,1,  18,   1,   1,1.00214243, -43.612308, 1.10000, 0.90000, 1.10000, 0.90000
23131,'SALEM 21 1  ',  69.0000,1,  18,   1,   1,0.99125761, -33.171213, 1.10000, 0.90000, 1.10000, 0.90000
23132,'SENECA 1 1  ',  69.0000,1,  18,   1,   1,0.99933785, -36.249829, 1.10000, 0.90000, 1.10000, 0.90000
23133,'SENECA 2 1  ',  69.0000,1,  18,   1,   1,1.00036025, -32.713618, 1.10000, 0.90000, 1.10000, 0.90000
23134,'SENECA 2 2  ',  69.0000,1,  18,   1,   1,1.00021136, -32.729611, 1.10000, 0.90000, 1.10000, 0.90000
23135,'SENECA 3 1  ',  69.0000,1,  18,   1,   1,0.99513018, -34.439904, 1.10000, 0.90000, 1.10000, 0.90000
23136,'SENECA 4 1  ',  69.0000,1,  18,   1,   1,1.00263965, -34.194768, 1.10000, 0.90000, 1.10000, 0.90000
23137,'SENECA 4 2  ',  69.0000,1,  18,   1,   1,1.00245941, -34.213719, 1.10000, 0.90000, 1.10000, 0.90000
23138,'SENECA 5 1  ', 138.0000,1,  18,   1,   1,1.02725995, -28.090370, 1.10000, 0.90000, 1.10000, 0.90000
23139,'WALHALLA 1 1', 138.0000,1,  18,   1,   1,1.02535582, -27.679678, 1.10000, 0.90000, 1.10000, 0.90000
23140,'WALHALLA 1 2',  69.0000,1,  18,   1,   1,1.01132238, -31.218964, 1.10000, 0.90000, 1.10000, 0.90000
23141,'WALHALLA 1 3', 138.0000,1,  18,   1,   1,1.02597094, -27.602990, 1.10000, 0.90000, 1.10000, 0.90000
23142,'WALHALLA 2 1',  69.0000,1,  18,   1,   1,0.99656725, -34.015824, 1.10000, 0.90000, 1.10000, 0.90000
23143,'WESTMINST~25',  69.0000,1,  18,   1,   1,0.99836814, -32.258505, 1.10000, 0.90000, 1.10000, 0.90000
23144,'WESTMINSTE~3', 138.0000,1,  18,   1,   1,1.02733183, -28.110429, 1.10000, 0.90000, 1.10000, 0.90000
23145,'WESTMINSTE~4', 138.0000,1,  18,   1,   1,1.02723169, -28.119412, 1.10000, 0.90000, 1.10000, 0.90000
23146,'COPE 1 1    ',  69.0000,1,  18,   1,   1,1.03699327, -40.438326, 1.10000, 0.90000, 1.10000, 0.90000
23147,'EUTAWVILLE 1',  69.0000,1,  18,   1,   1,1.03552961, -50.446128, 1.10000, 0.90000, 1.10000, 0.90000
23148,'ORANGEBURG~9',  69.0000,1,  18,   1,   1,1.01553464, -40.445023, 1.10000, 0.90000, 1.10000, 0.90000
23149,'ORANGEBUR~10',  69.0000,1,  18,   1,   1,1.01531124, -40.471309, 1.10000, 0.90000, 1.10000, 0.90000
23150,'ORANGEBUR~11', 345.0000,1,  18,   1,   1,1.03646529, -35.740761, 1.10000, 0.90000, 1.10000, 0.90000
23151,'ORANGEBUR~12', 138.0000,1,  18,   1,   1,1.03235638, -37.924175, 1.10000, 0.90000, 1.10000, 0.90000
23152,'ORANGEBUR~13',  69.0000,1,  18,   1,   1,1.02201772, -39.954558, 1.10000, 0.90000, 1.10000, 0.90000
23153,'ORANGEBUR~14', 345.0000,1,  18,   1,   1,1.03613353, -35.776206, 1.10000, 0.90000, 1.10000, 0.90000
23154,'ORANGEBUR~15', 138.0000,1,  18,   1,   1,1.03205490, -37.999307, 1.10000, 0.90000, 1.10000, 0.90000
23155,'SANTEE 1 1  ', 138.0000,1,  18,   1,   1,1.01981044, -39.677829, 1.10000, 0.90000, 1.10000, 0.90000
23156,'SANTEE 2 1  ',  69.0000,1,  18,   1,   1,1.03869867, -49.517775, 1.10000, 0.90000, 1.10000, 0.90000
23157,'EASLEY 5 1  ',  69.0000,1,  18,   1,   1,0.99314475, -41.030207, 1.10000, 0.90000, 1.10000, 0.90000
23158,'EASLEY 5 2  ',  69.0000,1,  18,   1,   1,0.99301016, -41.047077, 1.10000, 0.90000, 1.10000, 0.90000
23159,'EASLEY 6 1  ',  69.0000,1,  18,   1,   1,1.00160563, -39.450578, 1.10000, 0.90000, 1.10000, 0.90000
23160,'EASLEY 7 1  ',  69.0000,1,  18,   1,   1,0.98980033, -38.439178, 1.10000, 0.90000, 1.10000, 0.90000
23161,'EASLEY 7 2  ',  69.0000,1,  18,   1,   1,0.98960859, -38.455034, 1.10000, 0.90000, 1.10000, 0.90000
23162,'EASLEY 8 1  ',  69.0000,1,  18,   1,   1,1.00933778, -40.526668, 1.10000, 0.90000, 1.10000, 0.90000
23163,'PICKENS 1 1 ',  69.0000,1,  18,   1,   1,1.00625861, -37.732800, 1.10000, 0.90000, 1.10000, 0.90000
23164,'PICKENS 1 2 ',  69.0000,1,  18,   1,   1,1.00638235, -37.723326, 1.10000, 0.90000, 1.10000, 0.90000
23165,'PICKENS 2 1 ',  69.0000,1,  18,   1,   1,1.02846253, -30.600774, 1.10000, 0.90000, 1.10000, 0.90000
23166,'PICKENS 3 1 ', 138.0000,1,  18,   1,   1,1.02994096, -33.508597, 1.10000, 0.90000, 1.10000, 0.90000
23167,'PICKENS 3 2 ', 138.0000,1,  18,   1,   1,1.02975070, -33.533565, 1.10000, 0.90000, 1.10000, 0.90000
23168,'COLUMBIA 2~4',  69.0000,1,  18,   1,   1,1.02238536, -46.338387, 1.10000, 0.90000, 1.10000, 0.90000
23169,'COLUMBIA 2~5',  69.0000,1,  18,   1,   1,1.02498221, -46.514114, 1.10000, 0.90000, 1.10000, 0.90000
23170,'COLUMBIA 2~6',  69.0000,1,  18,   1,   1,1.03208196, -46.031835, 1.10000, 0.90000, 1.10000, 0.90000
23171,'COLUMBIA 2~7',  69.0000,1,  18,   1,   1,1.03187954, -46.051021, 1.10000, 0.90000, 1.10000, 0.90000
23172,'COLUMBIA 2~8',  69.0000,1,  18,   1,   1,1.02167284, -45.815082, 1.10000, 0.90000, 1.10000, 0.90000
23173,'COLUMBIA 2~9',  69.0000,1,  18,   1,   1,1.02138817, -45.861872, 1.10000, 0.90000, 1.10000, 0.90000
23174,'COLUMBIA ~10',  69.0000,1,  18,   1,   1,1.03484905, -45.824945, 1.10000, 0.90000, 1.10000, 0.90000
23175,'COLUMBIA ~11',  69.0000,1,  18,   1,   1,1.02165091, -46.909333, 1.10000, 0.90000, 1.10000, 0.90000
23176,'COLUMBIA ~12',  69.0000,1,  18,   1,   1,1.02135956, -46.929755, 1.10000, 0.90000, 1.10000, 0.90000
23177,'COLUMBIA ~13', 138.0000,1,  18,   1,   1,1.02549314, -41.781251, 1.10000, 0.90000, 1.10000, 0.90000
23178,'COLUMBIA ~14',  69.0000,1,  18,   1,   1,1.02542043, -45.264391, 1.10000, 0.90000, 1.10000, 0.90000
23179,'COLUMBIA ~15', 138.0000,1,  18,   1,   1,1.02482986, -41.830042, 1.10000, 0.90000, 1.10000, 0.90000
23180,'COLUMBIA ~16',  69.0000,1,  18,   1,   1,1.02162814, -45.791852, 1.10000, 0.90000, 1.10000, 0.90000
23181,'COLUMBIA 3~1',  69.0000,1,  18,   1,   1,1.01622617, -47.231653, 1.10000, 0.90000, 1.10000, 0.90000
23182,'COLUMBIA 3~2',  69.0000,1,  18,   1,   1,1.02850878, -44.692752, 1.10000, 0.90000, 1.10000, 0.90000
23183,'COLUMBIA 3~3',  69.0000,1,  18,   1,   1,1.01564586, -45.448499, 1.10000, 0.90000, 1.10000, 0.90000
23184,'COLUMBIA 3~4',  69.0000,1,  18,   1,   1,1.01544404, -45.466049, 1.10000, 0.90000, 1.10000, 0.90000
23185,'COLUMBIA 3~5',  69.0000,1,  18,   1,   1,1.01372194, -46.338073, 1.10000, 0.90000, 1.10000, 0.90000
23186,'COLUMBIA 3~6', 138.0000,1,  18,   1,   1,1.02079320, -42.249122, 1.10000, 0.90000, 1.10000, 0.90000
23187,'COLUMBIA 3~7',  69.0000,1,  18,   1,   1,1.01475978, -45.837652, 1.10000, 0.90000, 1.10000, 0.90000
23188,'COLUMBIA 3~8',  13.2000,1,  18,   1,   1,1.01391304, -46.698410, 1.10000, 0.90000, 1.10000, 0.90000
23190,'COLUMBIA ~10', 138.0000,1,  18,   1,   1,1.02051294, -42.276982, 1.10000, 0.90000, 1.10000, 0.90000
23191,'COLUMBIA ~11', 138.0000,1,  18,   1,   1,1.01019323, -42.469003, 1.10000, 0.90000, 1.10000, 0.90000
23192,'COLUMBIA ~12',  69.0000,1,  18,   1,   1,1.03936911, -45.847512, 1.10000, 0.90000, 1.10000, 0.90000
23193,'COLUMBIA ~13', 138.0000,1,  18,   1,   1,1.00968242, -42.508440, 1.10000, 0.90000, 1.10000, 0.90000
23194,'COLUMBIA ~14',  69.0000,1,  18,   1,   1,1.03554940, -46.016952, 1.10000, 0.90000, 1.10000, 0.90000
23195,'COLUMBIA ~15', 345.0000,1,  18,   1,   1,1.02261651, -38.548235, 1.10000, 0.90000, 1.10000, 0.90000
23196,'COLUMBIA ~16', 138.0000,1,  18,   1,   1,1.03887391, -41.528103, 1.10000, 0.90000, 1.10000, 0.90000
23197,'COLUMBIA ~17',  69.0000,1,  18,   1,   1,1.04665589, -44.916635, 1.10000, 0.90000, 1.10000, 0.90000
23198,'COLUMBIA ~18', 138.0000,1,  18,   1,   1,1.03817904, -41.578643, 1.10000, 0.90000, 1.10000, 0.90000
23199,'COLUMBIA ~19', 138.0000,1,  18,   1,   1,1.03713894, -41.592492, 1.10000, 0.90000, 1.10000, 0.90000
23200,'COLUMBIA ~20', 138.0000,1,  18,   1,   1,1.01656485, -43.131569, 1.10000, 0.90000, 1.10000, 0.90000
23201,'COLUMBIA ~21', 138.0000,1,  18,   1,   1,1.01638269, -43.154095, 1.10000, 0.90000, 1.10000, 0.90000
23202,'COLUMBIA ~22',  69.0000,1,  18,   1,   1,1.00419998, -48.510514, 1.10000, 0.90000, 1.10000, 0.90000
23203,'COLUMBIA 4~1',  69.0000,1,  18,   1,   1,1.03380907, -45.995457, 1.10000, 0.90000, 1.10000, 0.90000
23204,'COLUMBIA 4~2',  69.0000,1,  18,   1,   1,1.03346384, -46.028139, 1.10000, 0.90000, 1.10000, 0.90000
23205,'COLUMBIA 4~3',  69.0000,1,  18,   1,   1,1.02909780, -46.427480, 1.10000, 0.90000, 1.10000, 0.90000
23206,'EASTOVER 1 1',  69.0000,1,  18,   1,   1,1.02300644, -46.023830, 1.10000, 0.90000, 1.10000, 0.90000
23207,'HOPKINS 1 1 ', 138.0000,1,  18,   1,   1,1.02078331, -41.651047, 1.10000, 0.90000, 1.10000, 0.90000
23208,'HOPKINS 1 2 ',  69.0000,1,  18,   1,   1,1.04268754, -44.281223, 1.10000, 0.90000, 1.10000, 0.90000
23209,'HOPKINS 1 3 ', 138.0000,1,  18,   1,   1,1.02062809, -41.664991, 1.10000, 0.90000, 1.10000, 0.90000
23210,'HOPKINS 2 1 ',  69.0000,1,  18,   1,   1,1.00503623, -46.174497, 1.10000, 0.90000, 1.10000, 0.90000
23211,'HOPKINS 2 2 ',  69.0000,1,  18,   1,   1,1.00488901, -46.187361, 1.10000, 0.90000, 1.10000, 0.90000
23212,'BOILING SP~3',  69.0000,1,  18,   1,   1,1.00318837, -46.225047, 1.10000, 0.90000, 1.10000, 0.90000
23213,'DUNCAN 1 1  ',  69.0000,1,  18,   1,   1,1.03045225, -43.658272, 1.10000, 0.90000, 1.10000, 0.90000
23214,'DUNCAN 2 1  ',  69.0000,1,  18,   1,   1,1.00031936, -42.448024, 1.10000, 0.90000, 1.10000, 0.90000
23215,'INMAN 1 1   ',  69.0000,1,  18,   1,   1,1.01844037, -44.890100, 1.10000, 0.90000, 1.10000, 0.90000
23216,'INMAN 1 2   ',  69.0000,1,  18,   1,   1,1.01868057, -44.869705, 1.10000, 0.90000, 1.10000, 0.90000
23217,'INMAN 2 1   ', 345.0000,1,  18,   1,   1,1.02340198, -36.183918, 1.10000, 0.90000, 1.10000, 0.90000
23218,'INMAN 2 2   ', 138.0000,1,  18,   1,   1,1.01027596, -39.713343, 1.10000, 0.90000, 1.10000, 0.90000
23219,'INMAN 2 3   ',  69.0000,1,  18,   1,   1,1.04429615, -43.690972, 1.10000, 0.90000, 1.10000, 0.90000
23220,'INMAN 2 4   ',  24.0000,1,  18,   1,   1,1.01956642, -37.105798, 1.10000, 0.90000, 1.10000, 0.90000
23222,'INMAN 2 6   ', 138.0000,1,  18,   1,   1,1.00993109, -39.851627, 1.10000, 0.90000, 1.10000, 0.90000
23223,'INMAN 2 8   ', 345.0000,1,  18,   1,   1,1.02293301, -36.229174, 1.10000, 0.90000, 1.10000, 0.90000
23224,'INMAN 3 1   ',  69.0000,1,  18,   1,   1,1.03369594, -44.777884, 1.10000, 0.90000, 1.10000, 0.90000
23225,'ROEBUCK 1   ',  69.0000,1,  18,   1,   1,1.01821780, -43.399698, 1.10000, 0.90000, 1.10000, 0.90000
23226,'SPARTANBU~13',  69.0000,1,  18,   1,   1,1.01007962, -45.503892, 1.10000, 0.90000, 1.10000, 0.90000
23227,'SPARTANBU~14', 138.0000,1,  18,   1,   1,1.00377345, -38.903070, 1.10000, 0.90000, 1.10000, 0.90000
23228,'SPARTANBU~15', 138.0000,1,  18,   1,   1,1.00403607, -38.868902, 1.10000, 0.90000, 1.10000, 0.90000
23229,'SPARTANBU~16', 138.0000,1,  18,   1,   1,1.00773990, -40.661130, 1.10000, 0.90000, 1.10000, 0.90000
23230,'SPARTANBU~17',  69.0000,1,  18,   1,   1,1.01623857, -45.870454, 1.10000, 0.90000, 1.10000, 0.90000
23231,'SPARTANBU~18',  18.0000,1,  18,   1,   1,1.01590288, -45.732471, 1.10000, 0.90000, 1.10000, 0.90000
23233,'SPARTANBU~20', 138.0000,1,  18,   1,   1,1.00752699, -40.676884, 1.10000, 0.90000, 1.10000, 0.90000
23234,'SPARTANBU~21', 345.0000,1,  18,   1,   1,1.02025819, -36.851831, 1.10000, 0.90000, 1.10000, 0.90000
23235,'SPARTANBU~22', 138.0000,1,  18,   1,   1,1.01730549, -37.829621, 1.10000, 0.90000, 1.10000, 0.90000
23236,'SPARTANBU~23',  69.0000,1,  18,   1,   1,1.01747108, -44.622978, 1.10000, 0.90000, 1.10000, 0.90000
23237,'SPARTANBU~24',  13.8000,1,  18,   1,   1,1.02066338, -46.857164, 1.10000, 0.90000, 1.10000, 0.90000
23239,'SPARTANBU~26', 138.0000,1,  18,   1,   1,1.01588893, -38.018479, 1.10000, 0.90000, 1.10000, 0.90000
23240,'SPARTANBU~27', 345.0000,1,  18,   1,   1,1.02209020, -36.579375, 1.10000, 0.90000, 1.10000, 0.90000
23241,'SPARTANBU~28',  69.0000,1,  18,   1,   1,1.00495851, -46.128547, 1.10000, 0.90000, 1.10000, 0.90000
23242,'SPARTANBU~29', 138.0000,1,  18,   1,   1,1.01169205, -41.827563, 1.10000, 0.90000, 1.10000, 0.90000
23243,'SPARTANBU~30',  69.0000,1,  18,   1,   1,1.00361645, -46.313392, 1.10000, 0.90000, 1.10000, 0.90000
23244,'SPARTANBU~31',  18.0000,1,  18,   1,   1,1.00224674, -51.910066, 1.10000, 0.90000, 1.10000, 0.90000
23246,'SPARTANBU~33', 138.0000,1,  18,   1,   1,1.01186550, -41.800379, 1.10000, 0.90000, 1.10000, 0.90000
23247,'SPARTANBUR~2',  69.0000,1,  18,   1,   1,1.01774645, -45.864410, 1.10000, 0.90000, 1.10000, 0.90000
23248,'SPARTANBUR~3',  13.8000,1,  18,   1,   1,1.01774645, -45.864410, 1.10000, 0.90000, 1.10000, 0.90000
23249,'SPARTANBUR~4',  13.8000,1,  18,   1,   1,1.01774645, -45.864410, 1.10000, 0.90000, 1.10000, 0.90000
23251,'SPARTANBUR~6',  69.0000,1,  18,   1,   1,1.01783895, -45.849294, 1.10000, 0.90000, 1.10000, 0.90000
23252,'SPARTANBUR~7',  69.0000,1,  18,   1,   1,1.01765358, -45.879692, 1.10000, 0.90000, 1.10000, 0.90000
23253,'SPARTANBUR~8',  69.0000,1,  18,   1,   1,1.01777673, -45.273270, 1.10000, 0.90000, 1.10000, 0.90000
23254,'SPARTANBUR~9',  69.0000,1,  18,   1,   1,1.01748395, -45.302766, 1.10000, 0.90000, 1.10000, 0.90000
23255,'SPARTANBU~10',  69.0000,1,  18,   1,   1,1.02741778, -44.443074, 1.10000, 0.90000, 1.10000, 0.90000
23256,'SUMTER 4 1  ',  69.0000,1,  18,   1,   1,1.01999736, -47.908139, 1.10000, 0.90000, 1.10000, 0.90000
23257,'SUMTER 5 1  ',  69.0000,1,  18,   1,   1,1.01848269, -47.916144, 1.10000, 0.90000, 1.10000, 0.90000
23258,'SUMTER 6 1  ', 345.0000,1,  18,   1,   1,1.02443624, -39.248022, 1.10000, 0.90000, 1.10000, 0.90000
23259,'SUMTER 6 2  ', 138.0000,1,  18,   1,   1,1.03960240, -41.999397, 1.10000, 0.90000, 1.10000, 0.90000
23260,'SUMTER 6 3  ',  69.0000,1,  18,   1,   1,1.03138101, -47.340103, 1.10000, 0.90000, 1.10000, 0.90000
23261,'SUMTER 6 4  ',  13.8000,1,  18,   1,   1,1.03062546, -49.614211, 1.10000, 0.90000, 1.10000, 0.90000
23263,'SUMTER 6 6  ', 138.0000,1,  18,   1,   1,1.03700686, -42.239208, 1.10000, 0.90000, 1.10000, 0.90000
23264,'SUMTER 6 8  ', 138.0000,1,  18,   1,   1,1.03936529, -42.020464, 1.10000, 0.90000, 1.10000, 0.90000
23265,'SUMTER 7 1  ',  69.0000,1,  18,   1,   1,1.02363491, -47.751280, 1.10000, 0.90000, 1.10000, 0.90000
23266,'SUMTER 8 1  ', 138.0000,1,  18,   1,   1,1.02497518, -43.650045, 1.10000, 0.90000, 1.10000, 0.90000
23267,'SUMTER 8 2  ',  69.0000,1,  18,   1,   1,1.02710545, -46.293339, 1.10000, 0.90000, 1.10000, 0.90000
23268,'SUMTER 8 3  ', 138.0000,1,  18,   1,   1,1.02484524, -43.667479, 1.10000, 0.90000, 1.10000, 0.90000
23269,'SUMTER 9 1  ',  69.0000,1,  18,   1,   1,1.03418136, -48.181111, 1.10000, 0.90000, 1.10000, 0.90000
23270,'SUMTER 10 1 ',  69.0000,1,  18,   1,   1,1.01891637, -47.489424, 1.10000, 0.90000, 1.10000, 0.90000
23271,'UNION 8 1   ', 138.0000,1,  18,   1,   1,1.01426482, -43.577314, 1.10000, 0.90000, 1.10000, 0.90000
23272,'UNION 8 2   ',  69.0000,1,  18,   1,   1,1.04581261, -46.948002, 1.10000, 0.90000, 1.10000, 0.90000
23273,'UNION 8 3   ', 138.0000,1,  18,   1,   1,1.01450491, -43.554791, 1.10000, 0.90000, 1.10000, 0.90000
23274,'UNION 9 1   ',  69.0000,1,  18,   1,   1,1.03466940, -49.391868, 1.10000, 0.90000, 1.10000, 0.90000
23275,'UNION 10 1  ', 138.0000,1,  18,   1,   1,1.01162910, -44.028048, 1.10000, 0.90000, 1.10000, 0.90000
23276,'UNION 11 1  ',  69.0000,1,  18,   1,   1,1.03965414, -50.659486, 1.10000, 0.90000, 1.10000, 0.90000
23277,'CLOVER 3 1  ',  69.0000,1,  18,   1,   1,1.02731729, -51.572279, 1.10000, 0.90000, 1.10000, 0.90000
23278,'CLOVER 4 1  ',  69.0000,1,  18,   1,   1,1.02162182, -51.708357, 1.10000, 0.90000, 1.10000, 0.90000
23279,'CLOVER 4 2  ',  69.0000,1,  18,   1,   1,1.02143621, -51.722014, 1.10000, 0.90000, 1.10000, 0.90000
23280,'CLOVER 5 1  ',  69.0000,1,  18,   1,   1,1.03126609, -50.833738, 1.10000, 0.90000, 1.10000, 0.90000
23281,'CLOVER 6 1  ', 138.0000,1,  18,   1,   1,1.02952147, -48.700922, 1.10000, 0.90000, 1.10000, 0.90000
23282,'CLOVER 6 2  ',  69.0000,1,  18,   1,   1,1.03038490, -51.754676, 1.10000, 0.90000, 1.10000, 0.90000
23283,'CLOVER 6 3  ',  24.0000,1,  18,   1,   1,1.03035057, -51.709173, 1.10000, 0.90000, 1.10000, 0.90000
23285,'CLOVER 6 5  ', 138.0000,1,  18,   1,   1,1.02962673, -48.670784, 1.10000, 0.90000, 1.10000, 0.90000
23286,'CLOVER 6 7  ', 138.0000,1,  18,   1,   1,1.02952147, -48.700922, 1.10000, 0.90000, 1.10000, 0.90000
23287,'FORT MILL ~9', 138.0000,1,  18,   1,   1,1.00179780, -52.632652, 1.10000, 0.90000, 1.10000, 0.90000
23288,'FORT MILL~10',  69.0000,1,  18,   1,   1,1.02081108, -56.793532, 1.10000, 0.90000, 1.10000, 0.90000
23289,'FORT MILL~11',  69.0000,1,  18,   1,   1,1.02367842, -56.274198, 1.10000, 0.90000, 1.10000, 0.90000
23290,'FORT MILL~12',  69.0000,1,  18,   1,   1,1.02359104, -56.286373, 1.10000, 0.90000, 1.10000, 0.90000
23291,'FORT MILL~13',  69.0000,1,  18,   1,   1,1.01624680, -56.219854, 1.10000, 0.90000, 1.10000, 0.90000
23292,'FORT MILL~14',  69.0000,1,  18,   1,   1,1.01498735, -57.571480, 1.10000, 0.90000, 1.10000, 0.90000
23293,'FORT MILL~15',  69.0000,1,  18,   1,   1,1.02348483, -57.551686, 1.10000, 0.90000, 1.10000, 0.90000
23294,'FORT MILL ~2',  69.0000,1,  18,   1,   1,1.01521766, -57.051955, 1.10000, 0.90000, 1.10000, 0.90000
23295,'FORT MILL ~3',  69.0000,1,  18,   1,   1,1.01886117, -59.243954, 1.10000, 0.90000, 1.10000, 0.90000
23296,'ROCK HILL~22',  69.0000,1,  18,   1,   1,1.03673327, -54.883445, 1.10000, 0.90000, 1.10000, 0.90000
23297,'ROCK HILL~23', 138.0000,1,  18,   1,   1,1.02225053, -51.433831, 1.10000, 0.90000, 1.10000, 0.90000
23298,'ROCK HILL~24',  69.0000,1,  18,   1,   1,1.02941322, -54.365082, 1.10000, 0.90000, 1.10000, 0.90000
23299,'ROCK HILL~25', 138.0000,1,  18,   1,   1,1.02185071, -51.453348, 1.10000, 0.90000, 1.10000, 0.90000
23300,'ROCK HILL~26',  69.0000,1,  18,   1,   1,1.01055396, -54.811452, 1.10000, 0.90000, 1.10000, 0.90000
23301,'ROCK HILL~27',  13.8000,1,  18,   1,   1,1.01055396, -54.811452, 1.10000, 0.90000, 1.10000, 0.90000
23302,'ROCK HILL~28',  13.8000,1,  18,   1,   1,1.01055396, -54.811452, 1.10000, 0.90000, 1.10000, 0.90000
23304,'ROCK HILL~30',  69.0000,1,  18,   1,   1,1.01033640, -54.833964, 1.10000, 0.90000, 1.10000, 0.90000
23305,'ROCK HILL~31',  69.0000,1,  18,   1,   1,1.01076531, -54.788192, 1.10000, 0.90000, 1.10000, 0.90000
23306,'ROCK HILL ~2',  69.0000,1,  18,   1,   1,1.02972925, -55.209041, 1.10000, 0.90000, 1.10000, 0.90000
23307,'ROCK HILL ~3',  69.0000,1,  18,   1,   1,1.02951396, -55.233500, 1.10000, 0.90000, 1.10000, 0.90000
23308,'ROCK HILL ~4',  69.0000,1,  18,   1,   1,1.03502882, -55.295805, 1.10000, 0.90000, 1.10000, 0.90000
23309,'YORK 27 1   ',  69.0000,1,  18,   1,   1,1.00603676, -53.369155, 1.10000, 0.90000, 1.10000, 0.90000
23310,'YORK 27 2   ',  69.0000,1,  18,   1,   1,1.00580871, -53.383912, 1.10000, 0.90000, 1.10000, 0.90000
23311,'YORK 28 1   ', 138.0000,1,  18,   1,   1,1.02491832, -51.164472, 1.10000, 0.90000, 1.10000, 0.90000
23312,'YORK 29 1   ',  69.0000,1,  18,   1,   1,1.00133276, -49.181798, 1.10000, 0.90000, 1.10000, 0.90000
23313,'BEECH ISLA~6', 138.0000,1,  18,   1,   1,1.03754723, -28.752948, 1.10000, 0.90000, 1.10000, 0.90000
23314,'BEECH ISLA~8', 100.0000,1,  18,   1,   1,1.03520286, -31.524916, 1.10000, 0.90000, 1.10000, 0.90000
23315,'BEECH ISLA~9',  69.0000,1,  18,   1,   1,1.03857028, -32.494529, 1.10000, 0.90000, 1.10000, 0.90000
23316,'BEECH ISL~10',  22.0000,2,  18,   1,   1,1.03999996, -26.617193, 1.10000, 0.90000, 1.10000, 0.90000
23317,'BEECH ISL~11',  22.0000,2,  18,   1,   1,1.03999996, -26.617193, 1.10000, 0.90000, 1.10000, 0.90000
23319,'BEECH ISL~13',  13.8000,2,  18,   1,   1,1.02860045, -24.375038, 1.10000, 0.90000, 1.10000, 0.90000
23320,'BEECH ISL~14', 100.0000,1,  18,   1,   1,1.03514194, -31.519957, 1.10000, 0.90000, 1.10000, 0.90000
23321,'BEECH ISLA~7', 100.0000,1,  18,   1,   1,1.03520286, -31.524916, 1.10000, 0.90000, 1.10000, 0.90000
23322,'HILTON HEA~7', 345.0000,1,  18,   1,   1,1.02589667, -18.333293, 1.10000, 0.90000, 1.10000, 0.90000
23323,'HILTON HEA~8', 138.0000,1,  18,   1,   1,1.04697108, -20.095444, 1.10000, 0.90000, 1.10000, 0.90000
23324,'HILTON HEA~9',  18.0000,2,  18,   1,   1,1.00771308, -17.510360, 1.10000, 0.90000, 1.10000, 0.90000
23325,'HILTON HE~10',  13.8000,2,  18,   1,   1,1.01106203, -17.112240, 1.10000, 0.90000, 1.10000, 0.90000
23326,'HILTON HE~11', 345.0000,1,  18,   1,   1,1.02719343, -18.208340, 1.10000, 0.90000, 1.10000, 0.90000
23327,'HILTON HE~12', 345.0000,1,  18,   1,   1,1.02571833, -18.355983, 1.10000, 0.90000, 1.10000, 0.90000
23328,'EASTOVER 2 1', 345.0000,1,  18,   1,   1,1.03799999, -37.733899, 1.10000, 0.90000, 1.10000, 0.90000
23329,'EASTOVER 2 2', 138.0000,1,  18,   1,   1,1.03673756, -39.092014, 1.10000, 0.90000, 1.10000, 0.90000
23330,'EASTOVER 2 3',  69.0000,1,  18,   1,   1,1.03888834, -42.929781, 1.10000, 0.90000, 1.10000, 0.90000
23331,'EASTOVER 2 4',  13.8000,1,  18,   1,   1,1.04012167, -43.864855, 1.10000, 0.90000, 1.10000, 0.90000
23333,'EASTOVER 2 6',  13.8000,2,  18,   1,   1,1.02741623, -34.360759, 1.10000, 0.90000, 1.10000, 0.90000
23334,'EASTOVER 2 7',  18.0000,2,  18,   1,   1,1.02950275, -35.360132, 1.10000, 0.90000, 1.10000, 0.90000
23335,'EASTOVER 2 8', 345.0000,1,  18,   1,   1,1.03577745, -37.764136, 1.10000, 0.90000, 1.10000, 0.90000
23336,'EASTOVER 2~1', 138.0000,1,  18,   1,   1,1.03580391, -39.305099, 1.10000, 0.90000, 1.10000, 0.90000
23337,'HARTSVILLE~7', 138.0000,2,  18,   1,   1,1.03732800, -49.189530, 1.10000, 0.90000, 1.10000, 0.90000
23338,'HARTSVILLE~8', 138.0000,1,  18,   1,   1,1.03713500, -49.205991, 1.10000, 0.90000, 1.10000, 0.90000
23339,'GREENVILL~67',  69.0000,2,  18,   1,   1,1.03482020, -40.802450, 1.10000, 0.90000, 1.10000, 0.90000
23340,'GREENVILL~68',  69.0000,1,  18,   1,   1,1.03482020, -40.802450, 1.10000, 0.90000, 1.10000, 0.90000
23341,'COLUMBIA 4~4', 138.0000,1,  18,   1,   1,1.02815139, -40.350927, 1.10000, 0.90000, 1.10000, 0.90000
23342,'COLUMBIA 4~5',  18.0000,2,  18,   1,   1,1.03999996, -37.577590, 1.10000, 0.90000, 1.10000, 0.90000
23343,'COLUMBIA 4~6',  18.0000,2,  18,   1,   1,1.02899504, -40.130582, 1.10000, 0.90000, 1.10000, 0.90000
23345,'COLUMBIA 4~8',  13.8000,2,  18,   1,   1,1.04253542, -38.350016, 1.10000, 0.90000, 1.10000, 0.90000
23346,'COLUMBIA 4~9',  18.0000,2,  18,   1,   1,1.04370201, -38.297277, 1.10000, 0.90000, 1.10000, 0.90000
23347,'COLUMBIA ~10', 138.0000,1,  18,   1,   1,1.02752328, -40.420711, 1.10000, 0.90000, 1.10000, 0.90000
23348,'COLUMBIA ~11', 138.0000,1,  18,   1,   1,1.02815139, -40.350927, 1.10000, 0.90000, 1.10000, 0.90000
23349,'SENECA 6 1  ', 138.0000,1,  18,   1,   1,1.03516269, -25.452420, 1.10000, 0.90000, 1.10000, 0.90000
23350,'SENECA 6 2  ',  69.0000,1,  18,   1,   1,1.03738534, -28.813549, 1.10000, 0.90000, 1.10000, 0.90000
23351,'SENECA 6 3  ',  18.0000,2,  18,   1,   1,1.04050004, -23.031555, 1.10000, 0.90000, 1.10000, 0.90000
23352,'SENECA 6 4  ',  13.8000,2,  18,   1,   1,1.04050004, -18.836618, 1.10000, 0.90000, 1.10000, 0.90000
23353,'SENECA 6 5  ', 138.0000,1,  18,   1,   1,1.03506470, -25.468442, 1.10000, 0.90000, 1.10000, 0.90000
23354,'SENECA 6 7  ', 138.0000,1,  18,   1,   1,1.03509879, -25.457667, 1.10000, 0.90000, 1.10000, 0.90000
23355,'CROSS 2 1   ', 345.0000,1,  18,   1,   1,1.02499998, -40.476022, 1.10000, 0.90000, 1.10000, 0.90000
23356,'CROSS 2 2   ', 138.0000,1,  18,   1,   1,1.03956699, -41.732838, 1.10000, 0.90000, 1.10000, 0.90000
23357,'CROSS 2 3   ',  69.0000,1,  18,   1,   1,1.04615676, -45.356776, 1.10000, 0.90000, 1.10000, 0.90000
23358,'CROSS 2 4   ',  22.0000,2,  18,   1,   1,1.01282322, -37.441301, 1.10000, 0.90000, 1.10000, 0.90000
23359,'CROSS 2 5   ',  13.2000,2,  18,   1,   1,1.02499998, -40.476022, 1.10000, 0.90000, 1.10000, 0.90000
23360,'CROSS 2 6   ',  22.0000,2,  18,   1,   1,1.02499998, -40.476022, 1.10000, 0.90000, 1.10000, 0.90000
23361,'CROSS 2 7   ',  18.0000,2,  18,   1,   1,1.02499998, -40.476022, 1.10000, 0.90000, 1.10000, 0.90000
23362,'CROSS 2 8   ', 138.0000,1,  18,   1,   1,1.03956389, -41.733487, 1.10000, 0.90000, 1.10000, 0.90000
23363,'CROSS 2 10  ', 138.0000,1,  18,   1,   1,1.03956938, -41.764858, 1.10000, 0.90000, 1.10000, 0.90000
23364,'CHESNEE 3 1 ',  69.0000,1,  18,   1,   1,0.99939334, -47.081184, 1.10000, 0.90000, 1.10000, 0.90000
23365,'CHESNEE 3 2 ',  18.0000,2,  18,   1,   1,0.99943477, -47.075621, 1.10000, 0.90000, 1.10000, 0.90000
23366,'CHESNEE 3 3 ',  18.0000,2,  18,   1,   1,1.00101578, -46.864861, 1.10000, 0.90000, 1.10000, 0.90000
23368,'CHESNEE 3 5 ',  69.0000,1,  18,   1,   1,0.99948835, -47.069163, 1.10000, 0.90000, 1.10000, 0.90000
23369,'ORANGEBUR~16', 138.0000,2,  18,   1,   1,1.03383780, -38.375623, 1.10000, 0.90000, 1.10000, 0.90000
23370,'ORANGEBUR~17',  69.0000,2,  18,   1,   1,1.03325915, -38.772440, 1.10000, 0.90000, 1.10000, 0.90000
23371,'ORANGEBUR~18',  18.0000,1,  18,   1,   1,1.03355527, -38.565058, 1.10000, 0.90000, 1.10000, 0.90000
23373,'ORANGEBUR~20', 138.0000,1,  18,   1,   1,1.03367841, -38.402482, 1.10000, 0.90000, 1.10000, 0.90000
23374,'ORANGEBUR~21', 138.0000,1,  18,   1,   1,1.03404653, -38.340748, 1.10000, 0.90000, 1.10000, 0.90000
23375,'MONCKS COR~7', 345.0000,1,  18,   1,   1,1.02171350, -40.681095, 1.10000, 0.90000, 1.10000, 0.90000
23376,'MONCKS COR~8', 138.0000,2,  18,   1,   1,1.04449999, -42.186438, 1.10000, 0.90000, 1.10000, 0.90000
23377,'MONCKS COR~9',  69.0000,1,  18,   1,   1,1.05155218, -45.827953, 1.10000, 0.90000, 1.10000, 0.90000
23378,'MONCKS CO~10', 345.0000,1,  18,   1,   1,1.02165544, -40.686016, 1.10000, 0.90000, 1.10000, 0.90000
23379,'MONCKS CO~11', 138.0000,1,  18,   1,   1,1.04410994, -42.212242, 1.10000, 0.90000, 1.10000, 0.90000
23380,'HARTSVILLE~9', 138.0000,1,  18,   1,   1,1.04084420, -48.073556, 1.10000, 0.90000, 1.10000, 0.90000
23381,'HARTSVILL~11',  13.8000,2,  18,   1,   1,1.00450003, -43.576860, 1.10000, 0.90000, 1.10000, 0.90000
23382,'HARTSVILL~12',  13.8000,2,  18,   1,   1,1.00450003, -40.704342, 1.10000, 0.90000, 1.10000, 0.90000
23383,'HARTSVILL~13',  18.0000,2,  18,   1,   1,1.00450003, -42.614097, 1.10000, 0.90000, 1.10000, 0.90000
23384,'HARTSVILL~14',  13.8000,2,  18,   1,   1,1.00450003, -43.343694, 1.10000, 0.90000, 1.10000, 0.90000
23385,'HARTSVILL~15',  13.8000,2,  18,   1,   1,1.00450003, -40.503326, 1.10000, 0.90000, 1.10000, 0.90000
23386,'HARTSVILL~16',  18.0000,2,  18,   1,   1,1.00450003, -42.054947, 1.10000, 0.90000, 1.10000, 0.90000
23387,'HARTSVILL~17', 138.0000,1,  18,   1,   1,1.03963208, -48.437055, 1.10000, 0.90000, 1.10000, 0.90000
23388,'HARTSVILL~10', 138.0000,1,  18,   1,   1,1.04084420, -48.073556, 1.10000, 0.90000, 1.10000, 0.90000
23389,'WALTERBORO~2', 345.0000,1,  18,   1,   1,1.01280701, -31.142507, 1.10000, 0.90000, 1.10000, 0.90000
23390,'WALTERBORO~3', 138.0000,1,  18,   1,   1,1.03931320, -33.473575, 1.10000, 0.90000, 1.10000, 0.90000
23391,'WALTERBORO~4',  69.0000,2,  18,   1,   1,1.04758859, -37.078221, 1.10000, 0.90000, 1.10000, 0.90000
23392,'WALTERBORO~5', 138.0000,1,  18,   1,   1,1.03900075, -33.507569, 1.10000, 0.90000, 1.10000, 0.90000
23393,'WALTERBORO~6', 138.0000,1,  18,   1,   1,1.03779292, -33.651154, 1.10000, 0.90000, 1.10000, 0.90000
23394,'SALEM 22 1  ', 345.0000,1,  18,   1,   1,1.03999996, -23.258063, 1.10000, 0.90000, 1.10000, 0.90000
23395,'SALEM 22 2  ', 138.0000,1,  18,   1,   1,1.03963935, -27.565066, 1.10000, 0.90000, 1.10000, 0.90000
23396,'SALEM 22 3  ',  20.0000,2,  18,   1,   1,1.03811324, -21.535641, 1.10000, 0.90000, 1.10000, 0.90000
23397,'SALEM 22 4  ',  13.8000,2,  18,   1,   1,1.03167677, -17.851089, 1.10000, 0.90000, 1.10000, 0.90000
23398,'SALEM 22 5  ',  13.8000,2,  18,   1,   1,1.03260684, -17.464773, 1.10000, 0.90000, 1.10000, 0.90000
23399,'SALEM 22 6  ',  13.8000,2,  18,   1,   1,1.03139424, -18.126226, 1.10000, 0.90000, 1.10000, 0.90000
23400,'SALEM 22 7  ', 345.0000,1,  18,   1,   1,1.03834808, -23.878770, 1.10000, 0.90000, 1.10000, 0.90000
23401,'SALEM 22 9  ', 345.0000,1,  18,   1,   1,1.03995037, -23.262832, 1.10000, 0.90000, 1.10000, 0.90000
23402,'GREENVILL~69',  69.0000,1,  18,   1,   1,1.03339636, -40.900826, 1.10000, 0.90000, 1.10000, 0.90000
23403,'GREENVILL~70',  18.0000,2,  18,   1,   1,1.03514314, -40.042968, 1.10000, 0.90000, 1.10000, 0.90000
23404,'GREENVILL~71',  13.8000,2,  18,   1,   1,1.03532267, -40.011077, 1.10000, 0.90000, 1.10000, 0.90000
23405,'GREENVILL~72',  18.0000,2,  18,   1,   1,1.03983617, -40.208244, 1.10000, 0.90000, 1.10000, 0.90000
23406,'GREENVILL~73',  69.0000,1,  18,   1,   1,1.03330755, -40.915135, 1.10000, 0.90000, 1.10000, 0.90000
23407,'GREENVILL~74',  69.0000,1,  18,   1,   1,1.03347397, -40.888927, 1.10000, 0.90000, 1.10000, 0.90000
23408,'ABBEVILLE~10', 138.0000,1,  18,   1,   1,1.00983763, -31.318965, 1.10000, 0.90000, 1.10000, 0.90000
23409,'ABBEVILLE~11',  69.0000,1,  18,   1,   1,1.03631127, -33.937352, 1.10000, 0.90000, 1.10000, 0.90000
23410,'ABBEVILLE~12',  24.0000,2,  18,   1,   1,1.03631127, -33.937352, 1.10000, 0.90000, 1.10000, 0.90000
23411,'ABBEVILLE~13', 138.0000,1,  18,   1,   1,1.01052129, -31.292778, 1.10000, 0.90000, 1.10000, 0.90000
23412,'ABBEVILLE~14', 138.0000,1,  18,   1,   1,1.00977397, -31.325682, 1.10000, 0.90000, 1.10000, 0.90000
23413,'HARTSVILL~18', 345.0000,1,  18,   1,   1,1.04200006, -48.057071, 1.10000, 0.90000, 1.10000, 0.90000
23414,'HARTSVILL~19', 138.0000,1,  18,   1,   1,1.03932273, -48.631517, 1.10000, 0.90000, 1.10000, 0.90000
23415,'HARTSVILL~20',  13.8000,1,  18,   1,   1,1.03752899, -49.067201, 1.10000, 0.90000, 1.10000, 0.90000
23417,'HARTSVILL~22',  18.0000,2,  18,   1,   1,1.02778113, -43.246989, 1.10000, 0.90000, 1.10000, 0.90000
23418,'HARTSVILL~23', 345.0000,1,  18,   1,   1,1.04028451, -48.453280, 1.10000, 0.90000, 1.10000, 0.90000
23419,'HARTSVILL~24', 345.0000,1,  18,   1,   1,1.04200006, -48.057071, 1.10000, 0.90000, 1.10000, 0.90000
23420,'PIEDMONT 1 1',  69.0000,1,  18,   1,   1,1.00711894, -39.019266, 1.10000, 0.90000, 1.10000, 0.90000
23421,'PIEDMONT 1 2',  18.0000,2,  18,   1,   1,1.00711894, -39.019266, 1.10000, 0.90000, 1.10000, 0.90000
23422,'PIEDMONT 1 3',  69.0000,1,  18,   1,   1,1.00711894, -39.019266, 1.10000, 0.90000, 1.10000, 0.90000
23423,'CHARLESTO~15', 138.0000,2,  18,   1,   1,1.03685415, -43.603876, 1.10000, 0.90000, 1.10000, 0.90000
23424,'CHARLESTO~16',  69.0000,1,  18,   1,   1,1.03505111, -48.224899, 1.10000, 0.90000, 1.10000, 0.90000
23425,'CHARLESTO~17',  13.8000,1,  18,   1,   1,1.03755426, -51.273079, 1.10000, 0.90000, 1.10000, 0.90000
23427,'CHARLESTO~19', 138.0000,1,  18,   1,   1,1.03637409, -43.617749, 1.10000, 0.90000, 1.10000, 0.90000
23428,'CHARLESTO~20', 138.0000,1,  18,   1,   1,1.03676629, -43.612151, 1.10000, 0.90000, 1.10000, 0.90000
23429,'WILLIAMST~31', 345.0000,1,  18,   1,   1,1.03551185, -28.213222, 1.10000, 0.90000, 1.10000, 0.90000
23430,'WILLIAMST~32', 138.0000,1,  18,   1,   1,1.02877069, -31.122208, 1.10000, 0.90000, 1.10000, 0.90000
23431,'WILLIAMST~33',  13.8000,1,  18,   1,   1,1.02937889, -30.801882, 1.10000, 0.90000, 1.10000, 0.90000
23433,'WILLIAMST~35',  13.8000,2,  18,   1,   1,1.04449999, -25.406381, 1.10000, 0.90000, 1.10000, 0.90000
23434,'WILLIAMST~36', 345.0000,1,  18,   1,   1,1.03545630, -28.222719, 1.10000, 0.90000, 1.10000, 0.90000
23435,'WILLIAMST~37', 345.0000,1,  18,   1,   1,1.03316486, -28.181784, 1.10000, 0.90000, 1.10000, 0.90000
23436,'ROCK HILL ~5',  69.0000,1,  18,   1,   1,1.03127348, -55.634961, 1.10000, 0.90000, 1.10000, 0.90000
23437,'ROCK HILL ~6',  13.8000,2,  18,   1,   1,1.03127348, -55.634961, 1.10000, 0.90000, 1.10000, 0.90000
23438,'ROCK HILL ~7',  69.0000,1,  18,   1,   1,1.03127348, -55.634961, 1.10000, 0.90000, 1.10000, 0.90000
23439,'GREAT FALL~9',  69.0000,2,  18,   1,   1,1.04200006, -49.559935, 1.10000, 0.90000, 1.10000, 0.90000
23440,'GREAT FAL~10',  69.0000,1,  18,   1,   1,1.04195976, -49.569090, 1.10000, 0.90000, 1.10000, 0.90000
23441,'CONVERSE 1 1',  69.0000,1,  18,   1,   1,1.00193465, -46.035711, 1.10000, 0.90000, 1.10000, 0.90000
23442,'CONVERSE 1 2',  13.8000,2,  18,   1,   1,1.04303873, -45.784411, 1.10000, 0.90000, 1.10000, 0.90000
23443,'CONVERSE 1 3',  69.0000,1,  18,   1,   1,1.00176740, -46.045720, 1.10000, 0.90000, 1.10000, 0.90000
23444,'BLACKSBUR~27',  69.0000,1,  18,   1,   1,1.04709184, -46.399814, 1.10000, 0.90000, 1.10000, 0.90000
23445,'BLACKSBUR~28',  13.8000,2,  18,   1,   1,1.03413355, -46.120084, 1.10000, 0.90000, 1.10000, 0.90000
23446,'BLACKSBUR~29',  13.8000,2,  18,   1,   1,1.02784431, -46.093487, 1.10000, 0.90000, 1.10000, 0.90000
23447,'BLACKSBUR~30',  69.0000,1,  18,   1,   1,1.04708445, -46.401781, 1.10000, 0.90000, 1.10000, 0.90000
23448,'BLACKSBUR~31',  69.0000,1,  18,   1,   1,1.04709184, -46.399814, 1.10000, 0.90000, 1.10000, 0.90000
23449,'STARR 1 1   ', 345.0000,1,  18,   1,   1,1.04390669, -25.013661, 1.10000, 0.90000, 1.10000, 0.90000
23450,'STARR 1 2   ', 138.0000,1,  18,   1,   1,1.04001200, -26.544656, 1.10000, 0.90000, 1.10000, 0.90000
23451,'STARR 1 3   ', 100.0000,1,  18,   1,   1,1.04254353, -26.179360, 1.10000, 0.90000, 1.10000, 0.90000
23452,'STARR 1 4   ',  69.0000,1,  18,   1,   1,1.04542482, -30.721286, 1.10000, 0.90000, 1.10000, 0.90000
23453,'STARR 1 5   ',  18.0000,2,  18,   1,   1,1.03413498, -23.306240, 1.10000, 0.90000, 1.10000, 0.90000
23454,'STARR 1 6   ',  22.0000,2,  18,   1,   1,1.03648698, -23.749218, 1.10000, 0.90000, 1.10000, 0.90000
23455,'STARR 1 7   ',  20.0000,2,  18,   1,   1,1.03428423, -21.843657, 1.10000, 0.90000, 1.10000, 0.90000
23456,'STARR 1 8   ',  13.8000,2,  18,   1,   1,1.03547239, -23.140691, 1.10000, 0.90000, 1.10000, 0.90000
23457,'STARR 1 9   ',  13.8000,2,  18,   1,   1,1.03652561, -22.276025, 1.10000, 0.90000, 1.10000, 0.90000
23458,'STARR 1 10  ', 100.0000,1,  18,   1,   1,1.04356587, -26.080393, 1.10000, 0.90000, 1.10000, 0.90000
23459,'STARR 1 12  ', 345.0000,1,  18,   1,   1,1.04170632, -25.244847, 1.10000, 0.90000, 1.10000, 0.90000
23460,'JENKINSVIL~1',  69.0000,2,  18,   1,   1,1.03799999, -42.623058, 1.10000, 0.90000, 1.10000, 0.90000
23461,'JENKINSVIL~2',  69.0000,1,  18,   1,   1,1.03786433, -42.661211, 1.10000, 0.90000, 1.10000, 0.90000
23462,'BLACKSBUR~32',  69.0000,2,  18,   1,   1,1.03594494, -46.519281, 1.10000, 0.90000, 1.10000, 0.90000
23463,'BLACKSBUR~33',  69.0000,1,  18,   1,   1,1.03582680, -46.529045, 1.10000, 0.90000, 1.10000, 0.90000
23464,'GOOSE CRE~10', 345.0000,1,  18,   1,   1,1.03661621, -41.175481, 1.10000, 0.90000, 1.10000, 0.90000
23465,'GOOSE CRE~11', 138.0000,1,  18,   1,   1,1.04085791, -42.975000, 1.10000, 0.90000, 1.10000, 0.90000
23466,'GOOSE CRE~12',  69.0000,1,  18,   1,   1,1.04138434, -47.529794, 1.10000, 0.90000, 1.10000, 0.90000
23467,'GOOSE CRE~13',  13.8000,2,  18,   1,   1,1.03661621, -41.175481, 1.10000, 0.90000, 1.10000, 0.90000
23468,'GOOSE CRE~14', 345.0000,1,  18,   1,   1,1.03449011, -40.763173, 1.10000, 0.90000, 1.10000, 0.90000
23469,'GOOSE CRE~15', 138.0000,1,  18,   1,   1,1.04011941, -43.062294, 1.10000, 0.90000, 1.10000, 0.90000
23470,'HARTSVILL~25',  69.0000,2,  18,   1,   1,1.03503931, -56.018934, 1.10000, 0.90000, 1.10000, 0.90000
23471,'HARTSVILL~26',  69.0000,1,  18,   1,   1,1.03503931, -56.018934, 1.10000, 0.90000, 1.10000, 0.90000
23472,'IVA 3 1     ',  69.0000,2,  18,   1,   1,1.02573311, -30.326901, 1.10000, 0.90000, 1.10000, 0.90000
23473,'IVA 3 2     ',  69.0000,1,  18,   1,   1,1.02572334, -30.327618, 1.10000, 0.90000, 1.10000, 0.90000
23474,'ORANGEBUR~22',  69.0000,1,  18,   1,   1,1.02502322, -39.691677, 1.10000, 0.90000, 1.10000, 0.90000
23475,'ORANGEBUR~23',  13.8000,2,  18,   1,   1,1.02502322, -39.691677, 1.10000, 0.90000, 1.10000, 0.90000
23476,'ORANGEBUR~24',  69.0000,1,  18,   1,   1,1.02502322, -39.691677, 1.10000, 0.90000, 1.10000, 0.90000
23477,'ORANGEBUR~25',  69.0000,1,  18,   1,   1,1.02502322, -39.691677, 1.10000, 0.90000, 1.10000, 0.90000
23478,'COLUMBIA ~12',  69.0000,2,  18,   1,   1,1.02824366, -45.336911, 1.10000, 0.90000, 1.10000, 0.90000
23479,'COLUMBIA ~13',  69.0000,1,  18,   1,   1,1.02792895, -45.356879, 1.10000, 0.90000, 1.10000, 0.90000
23480,'COPE 2 1    ', 345.0000,1,  18,   1,   1,1.05299997, -35.328467, 1.10000, 0.90000, 1.10000, 0.90000
23481,'COPE 2 2    ', 138.0000,1,  18,   1,   1,1.04729390, -37.029748, 1.10000, 0.90000, 1.10000, 0.90000
23482,'COPE 2 3    ',  69.0000,1,  18,   1,   1,1.04461825, -39.054561, 1.10000, 0.90000, 1.10000, 0.90000
23483,'COPE 2 4    ',  13.8000,2,  18,   1,   1,1.00832748, -31.467996, 1.10000, 0.90000, 1.10000, 0.90000
23484,'COPE 2 5    ', 345.0000,1,  18,   1,   1,1.05157399, -35.359049, 1.10000, 0.90000, 1.10000, 0.90000
23485,'COPE 2 7    ', 345.0000,1,  18,   1,   1,1.05299997, -35.328467, 1.10000, 0.90000, 1.10000, 0.90000
23486,'GREAT FAL~11',  69.0000,2,  18,   1,   1,1.04141808, -49.956048, 1.10000, 0.90000, 1.10000, 0.90000
23487,'GREAT FAL~12',  69.0000,1,  18,   1,   1,1.04133534, -49.981600, 1.10000, 0.90000, 1.10000, 0.90000
23488,'WESTMINSTE~5',  69.0000,1,  18,   1,   1,1.01698887, -32.541477, 1.10000, 0.90000, 1.10000, 0.90000
23489,'WESTMINSTE~6',  20.0000,2,  18,   1,   1,1.01698887, -32.541477, 1.10000, 0.90000, 1.10000, 0.90000
23490,'WESTMINSTE~7',  69.0000,1,  18,   1,   1,1.01698887, -32.541477, 1.10000, 0.90000, 1.10000, 0.90000
23491,'SIMPSONVI~18',  69.0000,1,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23492,'SIMPSONVI~19',  13.8000,2,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23493,'SIMPSONVI~20',  18.0000,2,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23494,'SIMPSONVI~21',  13.8000,2,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23495,'SIMPSONVI~22',  69.0000,1,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23496,'SIMPSONVI~23',  69.0000,1,  18,   1,   1,1.00089753, -33.953400, 1.10000, 0.90000, 1.10000, 0.90000
23497,'WARE SHOAL~1',  69.0000,2,  18,   1,   1,1.04284477, -36.636943, 1.10000, 0.90000, 1.10000, 0.90000
23498,'WARE SHOAL~2',  69.0000,1,  18,   1,   1,1.04284000, -36.637326, 1.10000, 0.90000, 1.10000, 0.90000
23499,'BLACKSBURG~2', 345.0000,1,  18,   1,   1,1.04237354, -41.651006, 1.10000, 0.90000, 1.10000, 0.90000
23500,'BLACKSBURG~5', 138.0000,1,  18,   1,   1,1.04761696, -44.615964, 1.10000, 0.90000, 1.10000, 0.90000
23501,'BLACKSBURG~6',  69.0000,1,  18,   1,   1,1.05653834, -46.299715, 1.10000, 0.90000, 1.10000, 0.90000
23502,'BLACKSBURG~7',  13.8000,2,  18,   1,   1,1.02900004, -38.741683, 1.10000, 0.90000, 1.10000, 0.90000
23503,'BLACKSBURG~8',  13.8000,2,  18,   1,   1,1.02900004, -39.600064, 1.10000, 0.90000, 1.10000, 0.90000
23504,'BLACKSBURG~9',  13.8000,2,  18,   1,   1,1.02900004, -38.989209, 1.10000, 0.90000, 1.10000, 0.90000
23505,'BLACKSBUR~10',  13.8000,2,  18,   1,   1,1.02900004, -38.608409, 1.10000, 0.90000, 1.10000, 0.90000
23506,'BLACKSBUR~11',  18.0000,2,  18,   1,   1,1.02900004, -39.998141, 1.10000, 0.90000, 1.10000, 0.90000
23507,'BLACKSBUR~12',  13.8000,2,  18,   1,   1,1.02900004, -38.131792, 1.10000, 0.90000, 1.10000, 0.90000
23508,'BLACKSBURG~3', 345.0000,1,  18,   1,   1,1.04122186, -41.767563, 1.10000, 0.90000, 1.10000, 0.90000
23509,'BLACKSBURG~4', 138.0000,1,  18,   1,   1,1.04568839, -44.812745, 1.10000, 0.90000, 1.10000, 0.90000
23510,'SENECA 7 1  ', 345.0000,1,  18,   1,   1,1.04200006, -21.122640, 1.10000, 0.90000, 1.10000, 0.90000
23511,'SENECA 7 2  ', 138.0000,1,  18,   1,   1,1.03896630, -24.022692, 1.10000, 0.90000, 1.10000, 0.90000
23512,'SENECA 7 3  ',  13.8000,2,  18,   1,   1,1.01251912, -15.488741, 1.10000, 0.90000, 1.10000, 0.90000
23513,'SENECA 7 4  ',  13.8000,2,  18,   1,   1,1.01609778, -14.842445, 1.10000, 0.90000, 1.10000, 0.90000
23514,'SENECA 7 5  ',  13.8000,2,  18,   1,   1,1.01155460, -14.494773, 1.10000, 0.90000, 1.10000, 0.90000
23515,'SENECA 7 6  ', 345.0000,1,  18,   1,   1,1.03846240, -22.256202, 1.10000, 0.90000, 1.10000, 0.90000
23516,'SENECA 7 8  ', 345.0000,1,  18,   1,   1,1.04200006, -21.122640, 1.10000, 0.90000, 1.10000, 0.90000
23517,'HARDEEVILL~4',  69.0000,2,  18,   1,   1,1.04200006, -23.132874, 1.10000, 0.90000, 1.10000, 0.90000
23518,'HARDEEVILL~5',  69.0000,1,  18,   1,   1,1.04196894, -23.141810, 1.10000, 0.90000, 1.10000, 0.90000
23519,'JENKINSVIL~3',  69.0000,2,  18,   1,   1,1.03715611, -42.756264, 1.10000, 0.90000, 1.10000, 0.90000
23520,'JENKINSVIL~4',  13.8000,2,  18,   1,   1,1.03708065, -42.766171, 1.10000, 0.90000, 1.10000, 0.90000
23521,'JENKINSVIL~5',  13.8000,2,  18,   1,   1,1.03990853, -42.398621, 1.10000, 0.90000, 1.10000, 0.90000
23523,'JENKINSVIL~7',  69.0000,1,  18,   1,   1,1.03712475, -42.763825, 1.10000, 0.90000, 1.10000, 0.90000
23524,'JENKINSVIL~8',  69.0000,1,  18,   1,   1,1.03715611, -42.756264, 1.10000, 0.90000, 1.10000, 0.90000
23525,'IVA 4 1     ',  69.0000,1,  18,   1,   1,1.02643216, -29.912721, 1.10000, 0.90000, 1.10000, 0.90000
23526,'IVA 4 2     ',  13.8000,2,  18,   1,   1,1.02636409, -29.921563, 1.10000, 0.90000, 1.10000, 0.90000
23527,'IVA 4 3     ',  13.8000,2,  18,   1,   1,1.02818394, -29.686912, 1.10000, 0.90000, 1.10000, 0.90000
23529,'IVA 4 5     ',  69.0000,1,  18,   1,   1,1.02642369, -29.913425, 1.10000, 0.90000, 1.10000, 0.90000
23530,'LUGOFF 3 1  ',  69.0000,1,  18,   1,   1,1.00643027, -48.508898, 1.10000, 0.90000, 1.10000, 0.90000
23531,'LUGOFF 3 2  ',  13.8000,2,  18,   1,   1,1.01498699, -47.573046, 1.10000, 0.90000, 1.10000, 0.90000
23532,'LUGOFF 3 3  ',  18.0000,2,  18,   1,   1,1.01886535, -47.108846, 1.10000, 0.90000, 1.10000, 0.90000
23533,'LUGOFF 3 4  ',  69.0000,1,  18,   1,   1,1.00627780, -48.520137, 1.10000, 0.90000, 1.10000, 0.90000
23534,'LUGOFF 3 6  ',  69.0000,1,  18,   1,   1,1.00643027, -48.508898, 1.10000, 0.90000, 1.10000, 0.90000
23535,'JENKINSVIL~9', 345.0000,1,  18,   1,   1,1.03956938, -37.507776, 1.10000, 0.90000, 1.10000, 0.90000
23536,'JENKINSVI~12', 138.0000,1,  18,   1,   1,1.04899001, -38.807236, 1.10000, 0.90000, 1.10000, 0.90000
23537,'JENKINSVI~13',  69.0000,1,  18,   1,   1,1.04909706, -41.715739, 1.10000, 0.90000, 1.10000, 0.90000
23538,'JENKINSVI~14',  20.0000,2,  18,   1,   1,1.03956938, -37.507776, 1.10000, 0.90000, 1.10000, 0.90000
23539,'JENKINSVI~15',  24.0000,2,  18,   1,   1,1.04840267, -36.271317, 1.10000, 0.90000, 1.10000, 0.90000
23540,'JENKINSVI~16',  18.0000,2,  18,   1,   1,1.04547191, -36.695779, 1.10000, 0.90000, 1.10000, 0.90000
23541,'JENKINSVI~17',  13.8000,2,  18,   1,   1,1.05153310, -35.807700, 1.10000, 0.90000, 1.10000, 0.90000
23542,'JENKINSVI~18',  13.8000,2,  18,   1,   1,1.03956938, -37.507776, 1.10000, 0.90000, 1.10000, 0.90000
23543,'JENKINSVI~19',  13.8000,2,  18,   1,   1,1.04858255, -35.260585, 1.10000, 0.90000, 1.10000, 0.90000
23544,'JENKINSVI~10', 138.0000,1,  18,   1,   1,1.04888201, -38.822826, 1.10000, 0.90000, 1.10000, 0.90000
23545,'JENKINSVI~11', 138.0000,1,  18,   1,   1,1.04899001, -38.807236, 1.10000, 0.90000, 1.10000, 0.90000
23546,'PACOLET 2 1 ',  69.0000,1,  18,   1,   1,1.01264131, -47.463145, 1.10000, 0.90000, 1.10000, 0.90000
23547,'PACOLET 2 2 ',  24.0000,2,  18,   1,   1,1.01654005, -46.951981, 1.10000, 0.90000, 1.10000, 0.90000
23548,'PACOLET 2 3 ',  69.0000,1,  18,   1,   1,1.01263416, -47.463753, 1.10000, 0.90000, 1.10000, 0.90000
23549,'GAFFNEY 8 1 ', 345.0000,1,  18,   1,   1,1.03999996, -40.384477, 1.10000, 0.90000, 1.10000, 0.90000
23550,'GAFFNEY 8 2 ', 138.0000,1,  18,   1,   1,1.04301262, -43.139557, 1.10000, 0.90000, 1.10000, 0.90000
23551,'GAFFNEY 8 3 ',  69.0000,1,  18,   1,   1,1.03908348, -46.118288, 1.10000, 0.90000, 1.10000, 0.90000
23552,'GAFFNEY 8 4 ',  13.8000,2,  18,   1,   1,1.03549278, -37.258190, 1.10000, 0.90000, 1.10000, 0.90000
23553,'GAFFNEY 8 5 ',  13.8000,2,  18,   1,   1,1.03741765, -39.053693, 1.10000, 0.90000, 1.10000, 0.90000
23554,'GAFFNEY 8 6 ',  13.8000,2,  18,   1,   1,1.03363466, -37.460295, 1.10000, 0.90000, 1.10000, 0.90000
23555,'GAFFNEY 8 7 ',  24.0000,2,  18,   1,   1,1.03460908, -36.841613, 1.10000, 0.90000, 1.10000, 0.90000
23556,'GAFFNEY 8 8 ',  24.0000,2,  18,   1,   1,1.03545296, -38.094458, 1.10000, 0.90000, 1.10000, 0.90000
23557,'GAFFNEY 8 9 ', 138.0000,1,  18,   1,   1,1.04300737, -43.195937, 1.10000, 0.90000, 1.10000, 0.90000
23558,'GAFFNEY 8 11', 345.0000,1,  18,   1,   1,1.03955710, -40.886803, 1.10000, 0.90000, 1.10000, 0.90000
23559,'BEECH ISL~15',  69.0000,1,  18,   1,   1,1.04291892, -31.912590, 1.10000, 0.90000, 1.10000, 0.90000
23560,'BEECH ISL~16',  18.0000,2,  18,   1,   1,1.06299996, -26.543857, 1.10000, 0.90000, 1.10000, 0.90000
23561,'BEECH ISL~17',  69.0000,1,  18,   1,   1,1.04262519, -31.972631, 1.10000, 0.90000, 1.10000, 0.90000
23562,'RIDGEWAY 4 1', 345.0000,1,  18,   1,   1,1.03213525, -43.802276, 1.10000, 0.90000, 1.10000, 0.90000
23563,'RIDGEWAY 4 2', 138.0000,2,  18,   1,   1,1.04750001, -44.484418, 1.10000, 0.90000, 1.10000, 0.90000
23564,'RIDGEWAY 4 3', 345.0000,1,  18,   1,   1,1.03242648, -43.776875, 1.10000, 0.90000, 1.10000, 0.90000
23565,'RIDGEWAY 4 5', 345.0000,1,  18,   1,   1,1.03213525, -43.802276, 1.10000, 0.90000, 1.10000, 0.90000
23566,'MONCKS CO~12', 138.0000,2,  18,   1,   1,1.04143035, -42.398758, 1.10000, 0.90000, 1.10000, 0.90000
23567,'MONCKS CO~13',  69.0000,1,  18,   1,   1,1.04841745, -46.333637, 1.10000, 0.90000, 1.10000, 0.90000
23568,'MONCKS CO~14', 138.0000,1,  18,   1,   1,1.04170811, -42.387710, 1.10000, 0.90000, 1.10000, 0.90000
23569,'MONCKS CO~15', 138.0000,1,  18,   1,   1,1.04143035, -42.398758, 1.10000, 0.90000, 1.10000, 0.90000
23570,'WARE SHOAL~3',  69.0000,2,  18,   1,   1,1.03322768, -35.525573, 1.10000, 0.90000, 1.10000, 0.90000
23571,'WARE SHOAL~4',  69.0000,1,  18,   1,   1,1.03319061, -35.528848, 1.10000, 0.90000, 1.10000, 0.90000
23572,'GEORGETOWN~9', 345.0000,1,  18,   1,   1,1.03799999, -46.582921, 1.10000, 0.90000, 1.10000, 0.90000
23573,'GEORGETOW~11', 138.0000,1,  18,   1,   1,1.04190063, -48.991475, 1.10000, 0.90000, 1.10000, 0.90000
23574,'GEORGETOW~12',  69.0000,1,  18,   1,   1,1.04345059, -52.383791, 1.10000, 0.90000, 1.10000, 0.90000
23575,'GEORGETOW~13',  18.0000,2,  18,   1,   1,1.05005670, -43.646623, 1.10000, 0.90000, 1.10000, 0.90000
23576,'GEORGETOW~14',  18.0000,2,  18,   1,   1,1.04709327, -44.119563, 1.10000, 0.90000, 1.10000, 0.90000
23577,'GEORGETOW~15',  13.8000,2,  18,   1,   1,1.04718959, -44.060195, 1.10000, 0.90000, 1.10000, 0.90000
23578,'GEORGETOW~16',  18.0000,2,  18,   1,   1,1.05235636, -42.419453, 1.10000, 0.90000, 1.10000, 0.90000
23579,'GEORGETOW~17', 345.0000,1,  18,   1,   1,1.03517807, -46.885328, 1.10000, 0.90000, 1.10000, 0.90000
23580,'GEORGETOW~10', 138.0000,1,  18,   1,   1,1.04109097, -49.110283, 1.10000, 0.90000, 1.10000, 0.90000
23581,'WILLIAMSTO~2', 138.0000,1,  18,   1,   1,1.03012764, -30.365727, 1.10000, 0.90000, 1.10000, 0.90000
23582,'WILLIAMSTO~3',  69.0000,1,  18,   1,   1,1.01251447, -37.742478, 1.10000, 0.90000, 1.10000, 0.90000
23583,'WILLIAMSTO~4',  13.8000,1,  18,   1,   1,1.02026439, -49.753960, 1.10000, 0.90000, 1.10000, 0.90000
23585,'WILLIAMSTO~6',  18.0000,2,  18,   1,   1,1.07142735, -25.957681, 1.10000, 0.90000, 1.10000, 0.90000
23586,'WILLIAMSTO~7',  13.8000,2,  18,   1,   1,1.06594765, -26.503612, 1.10000, 0.90000, 1.10000, 0.90000
23587,'WILLIAMSTO~8', 138.0000,1,  18,   1,   1,1.02981639, -30.367386, 1.10000, 0.90000, 1.10000, 0.90000
23588,'WILLIAMSTO~9', 138.0000,1,  18,   1,   1,1.03012764, -30.365727, 1.10000, 0.90000, 1.10000, 0.90000
23589,'GREAT FAL~16',  69.0000,1,  18,   1,   1,1.04145741, -48.667751, 1.10000, 0.90000, 1.10000, 0.90000
23590,'GREAT FAL~17',  13.2000,2,  18,   1,   1,1.04119027, -47.111039, 1.10000, 0.90000, 1.10000, 0.90000
23591,'GREAT FAL~18',  13.8000,2,  18,   1,   1,1.04092193, -46.994963, 1.10000, 0.90000, 1.10000, 0.90000
23592,'GREAT FAL~19',  69.0000,1,  18,   1,   1,1.04142344, -48.684741, 1.10000, 0.90000, 1.10000, 0.90000
23593,'GREAT FAL~20',  69.0000,1,  18,   1,   1,1.04145741, -48.667751, 1.10000, 0.90000, 1.10000, 0.90000
23594,'CLARKS HIL~2', 345.0000,1,  18,   1,   1,1.03846955, -24.389673, 1.10000, 0.90000, 1.10000, 0.90000
23595,'CLARKS HIL~6', 138.0000,1,  18,   1,   1,1.04019296, -26.137665, 1.10000, 0.90000, 1.10000, 0.90000
23596,'CLARKS HIL~7', 100.0000,1,  18,   1,   1,1.03838348, -28.287749, 1.10000, 0.90000, 1.10000, 0.90000
23597,'CLARKS HIL~8',  69.0000,1,  18,   1,   1,1.05319738, -29.549987, 1.10000, 0.90000, 1.10000, 0.90000
23598,'CLARKS HIL~9',  13.8000,2,  18,   1,   1,1.04299998, -23.035351, 1.10000, 0.90000, 1.10000, 0.90000
23599,'CLARKS HI~10',  13.8000,2,  18,   1,   1,1.03846955, -24.389673, 1.10000, 0.90000, 1.10000, 0.90000
23600,'CLARKS HI~11',  13.8000,2,  18,   1,   1,1.04299998, -22.897526, 1.10000, 0.90000, 1.10000, 0.90000
23601,'CLARKS HI~12',  13.2000,2,  18,   1,   1,1.04299998, -23.081723, 1.10000, 0.90000, 1.10000, 0.90000
23602,'CLARKS HI~13',  13.8000,2,  18,   1,   1,1.03846955, -24.389673, 1.10000, 0.90000, 1.10000, 0.90000
23603,'CLARKS HIL~3',  13.8000,2,  18,   1,   1,1.03846955, -24.389673, 1.10000, 0.90000, 1.10000, 0.90000
23604,'CLARKS HIL~4', 100.0000,1,  18,   1,   1,1.03796637, -28.276527, 1.10000, 0.90000, 1.10000, 0.90000
23605,'CLARKS HIL~5', 100.0000,1,  18,   1,   1,1.03838348, -28.287749, 1.10000, 0.90000, 1.10000, 0.90000
23606,'UNION 12 1  ',  69.0000,2,  18,   1,   1,1.04391241, -47.060622, 1.10000, 0.90000, 1.10000, 0.90000
23607,'UNION 12 2  ',  69.0000,1,  18,   1,   1,1.04390442, -47.062923, 1.10000, 0.90000, 1.10000, 0.90000
23608,'CARLISLE 9 1',  69.0000,2,  18,   1,   1,1.04332900, -47.985012, 1.10000, 0.90000, 1.10000, 0.90000
23609,'CARLISLE 9 2',  69.0000,1,  18,   1,   1,1.04332221, -47.988503, 1.10000, 0.90000, 1.10000, 0.90000
23610,'STARR 2 1   ', 138.0000,1,  18,   1,   1,1.03900003, -25.713229, 1.10000, 0.90000, 1.10000, 0.90000
23611,'STARR 2 2   ', 100.0000,1,  18,   1,   1,1.04425299, -26.438185, 1.10000, 0.90000, 1.10000, 0.90000
23612,'STARR 2 3   ',  69.0000,1,  18,   1,   1,1.04831469, -29.759223, 1.10000, 0.90000, 1.10000, 0.90000
23613,'STARR 2 4   ',  20.0000,2,  18,   1,   1,1.01063597, -18.933640, 1.10000, 0.90000, 1.10000, 0.90000
23614,'STARR 2 5   ',  13.8000,2,  18,   1,   1,1.01471448, -20.562913, 1.10000, 0.90000, 1.10000, 0.90000
23615,'STARR 2 6   ',  18.0000,2,  18,   1,   1,1.01216960, -19.476918, 1.10000, 0.90000, 1.10000, 0.90000
23616,'STARR 2 7   ', 100.0000,1,  18,   1,   1,1.04498887, -26.181191, 1.10000, 0.90000, 1.10000, 0.90000
23617,'STARR 2 9   ', 100.0000,1,  18,   1,   1,1.04425299, -26.438185, 1.10000, 0.90000, 1.10000, 0.90000
23618,'COLUMBIA ~14', 345.0000,1,  18,   1,   1,1.02800167, -37.030533, 1.10000, 0.90000, 1.10000, 0.90000
23619,'COLUMBIA ~16', 138.0000,1,  18,   1,   1,1.02681863, -40.752522, 1.10000, 0.90000, 1.10000, 0.90000
23620,'COLUMBIA ~17',  69.0000,1,  18,   1,   1,1.02862072, -43.978751, 1.10000, 0.90000, 1.10000, 0.90000
23621,'COLUMBIA ~18',  13.8000,1,  18,   1,   1,1.02975774, -44.318266, 1.10000, 0.90000, 1.10000, 0.90000
23623,'COLUMBIA ~20',  18.0000,2,  18,   1,   1,1.04268515, -35.290180, 1.10000, 0.90000, 1.10000, 0.90000
23624,'COLUMBIA ~21',  13.8000,2,  18,   1,   1,1.05024898, -34.329036, 1.10000, 0.90000, 1.10000, 0.90000
23625,'COLUMBIA ~22', 345.0000,1,  18,   1,   1,1.02679050, -37.011047, 1.10000, 0.90000, 1.10000, 0.90000
23626,'COLUMBIA ~15', 345.0000,1,  18,   1,   1,1.02800167, -37.030533, 1.10000, 0.90000, 1.10000, 0.90000
23627,'GAFFNEY 9 1 ', 138.0000,2,  18,   1,   1,1.04056966, -43.135978, 1.10000, 0.90000, 1.10000, 0.90000
23628,'GAFFNEY 9 2 ',  69.0000,1,  18,   1,   1,1.05079293, -46.141353, 1.10000, 0.90000, 1.10000, 0.90000
23629,'GAFFNEY 9 3 ', 138.0000,1,  18,   1,   1,1.04034638, -43.142507, 1.10000, 0.90000, 1.10000, 0.90000
23630,'GAFFNEY 9 5 ', 138.0000,1,  18,   1,   1,1.04056966, -43.135978, 1.10000, 0.90000, 1.10000, 0.90000
23631,'COLUMBIA ~23',  69.0000,2,  18,   1,   1,1.03725743, -46.008178, 1.10000, 0.90000, 1.10000, 0.90000
23632,'COLUMBIA ~24',  69.0000,1,  18,   1,   1,1.03719759, -46.013171, 1.10000, 0.90000, 1.10000, 0.90000
23633,'ORANGEBUR~26',  69.0000,1,  18,   1,   1,1.03133821, -39.081506, 1.10000, 0.90000, 1.10000, 0.90000
23634,'ORANGEBUR~27',  18.0000,2,  18,   1,   1,1.03435647, -38.761388, 1.10000, 0.90000, 1.10000, 0.90000
23635,'ORANGEBUR~28',  18.0000,2,  18,   1,   1,1.03435647, -38.761388, 1.10000, 0.90000, 1.10000, 0.90000
23637,'ORANGEBUR~30',  69.0000,1,  18,   1,   1,1.03123343, -39.089425, 1.10000, 0.90000, 1.10000, 0.90000
23638,'YORK 30 1   ', 345.0000,1,  18,   1,   1,1.03900003, -43.422839, 1.10000, 0.90000, 1.10000, 0.90000
23639,'YORK 30 2   ', 138.0000,1,  18,   1,   1,1.02220380, -49.873987, 1.10000, 0.90000, 1.10000, 0.90000
23640,'YORK 30 3   ',  69.0000,1,  18,   1,   1,1.04103684, -54.338581, 1.10000, 0.90000, 1.10000, 0.90000
23641,'YORK 30 4   ',  13.8000,1,  18,   1,   1,1.01993692, -51.640274, 1.10000, 0.90000, 1.10000, 0.90000
23643,'YORK 30 6   ',  13.8000,2,  18,   1,   1,1.04581404, -39.586127, 1.10000, 0.90000, 1.10000, 0.90000
23644,'YORK 30 7   ',  18.0000,2,  18,   1,   1,1.04508269, -40.119247, 1.10000, 0.90000, 1.10000, 0.90000
23645,'YORK 30 8   ', 345.0000,1,  18,   1,   1,1.03358316, -44.710968, 1.10000, 0.90000, 1.10000, 0.90000
23646,'YORK 30 10  ', 138.0000,1,  18,   1,   1,1.02208662, -49.934967, 1.10000, 0.90000, 1.10000, 0.90000
23647,'GREAT FAL~21',  69.0000,2,  18,   1,   1,1.03968239, -49.675368, 1.10000, 0.90000, 1.10000, 0.90000
23648,'GREAT FAL~22',  69.0000,1,  18,   1,   1,1.03954756, -49.687075, 1.10000, 0.90000, 1.10000, 0.90000
23649,'JENKINSVI~20', 345.0000,1,  18,   1,   1,1.04200006, -37.089140, 1.10000, 0.90000, 1.10000, 0.90000
23650,'JENKINSVI~21', 138.0000,1,  18,   1,   1,1.04800594, -38.968104, 1.10000, 0.90000, 1.10000, 0.90000
23651,'JENKINSVI~22',  24.0000,2,  18,   1,   1,1.00944793, -30.875023, 1.10000, 0.90000, 1.10000, 0.90000
23652,'JENKINSVI~23', 345.0000,1,  18,   1,   1,1.03964710, -37.345996, 1.10000, 0.90000, 1.10000, 0.90000
23653,'JENKINSVI~24', 345.0000,1,  18,   1,   1,1.04200006, -37.089140, 1.10000, 0.90000, 1.10000, 0.90000
23654,'CHESNEE 4 1 ',  69.0000,1,  18,   1,   1,1.01939154, -47.153403, 1.10000, 0.90000, 1.10000, 0.90000
23655,'CHESNEE 4 2 ',  22.0000,2,  18,   1,   1,1.02168226, -46.907062, 1.10000, 0.90000, 1.10000, 0.90000
23656,'CHESNEE 4 3 ',  69.0000,1,  18,   1,   1,1.01937926, -47.154199, 1.10000, 0.90000, 1.10000, 0.90000
23657,'CHESNEE 4 5 ',  69.0000,1,  18,   1,   1,1.01939154, -47.153403, 1.10000, 0.90000, 1.10000, 0.90000
23658,'GAFFNEY 10 1',  69.0000,1,  18,   1,   1,1.04026496, -46.218285, 1.10000, 0.90000, 1.10000, 0.90000
23659,'GAFFNEY 10 2',  13.8000,2,  18,   1,   1,1.04026496, -46.218285, 1.10000, 0.90000, 1.10000, 0.90000
23660,'GAFFNEY 10 3',  69.0000,1,  18,   1,   1,1.04026496, -46.218285, 1.10000, 0.90000, 1.10000, 0.90000
23661,'GAFFNEY 10 5',  69.0000,1,  18,   1,   1,1.04026496, -46.218285, 1.10000, 0.90000, 1.10000, 0.90000
23662,'MYRTLE BEA~6', 345.0000,1,  18,   1,   1,0.97476733, -53.502330, 1.10000, 0.90000, 1.10000, 0.90000
23663,'MYRTLE BEA~7', 138.0000,1,  18,   1,   1,1.03896463, -54.913761, 1.10000, 0.90000, 1.10000, 0.90000
23664,'MYRTLE BEA~8',  69.0000,1,  18,   1,   1,1.05166590, -60.313248, 1.10000, 0.90000, 1.10000, 0.90000
23665,'MYRTLE BEA~9',  13.8000,2,  18,   1,   1,1.04849994, -52.706630, 1.10000, 0.90000, 1.10000, 0.90000
23666,'MYRTLE BE~10',  18.0000,2,  18,   1,   1,1.04949999, -51.100928, 1.10000, 0.90000, 1.10000, 0.90000
23667,'MYRTLE BE~11',  13.8000,2,  18,   1,   1,0.98137188, -52.693632, 1.10000, 0.90000, 1.10000, 0.90000
23668,'MYRTLE BE~12', 138.0000,1,  18,   1,   1,1.03721690, -54.982213, 1.10000, 0.90000, 1.10000, 0.90000
23669,'MYRTLE BE~13', 138.0000,1,  18,   1,   1,1.03896463, -54.913761, 1.10000, 0.90000, 1.10000, 0.90000
23670,'HARTSVILL~27', 138.0000,1,  18,   1,   1,1.03917730, -49.145762, 1.10000, 0.90000, 1.10000, 0.90000
23671,'HARTSVILL~29',  69.0000,1,  18,   1,   1,1.04506755, -54.592377, 1.10000, 0.90000, 1.10000, 0.90000
23672,'HARTSVILL~30',  18.0000,2,  18,   1,   1,1.05850005, -45.635349, 1.10000, 0.90000, 1.10000, 0.90000
23673,'HARTSVILL~31',  18.0000,2,  18,   1,   1,1.05850005, -44.986908, 1.10000, 0.90000, 1.10000, 0.90000
23674,'HARTSVILL~32',  13.8000,2,  18,   1,   1,1.05850005, -42.234768, 1.10000, 0.90000, 1.10000, 0.90000
23675,'HARTSVILL~33',  20.0000,2,  18,   1,   1,1.05850005, -45.703866, 1.10000, 0.90000, 1.10000, 0.90000
23676,'HARTSVILL~34',  13.8000,2,  18,   1,   1,1.05850005, -45.166549, 1.10000, 0.90000, 1.10000, 0.90000
23677,'HARTSVILL~35',  13.8000,2,  18,   1,   1,1.05850005, -45.583098, 1.10000, 0.90000, 1.10000, 0.90000
23678,'HARTSVILL~36', 138.0000,1,  18,   1,   1,1.03895080, -49.304509, 1.10000, 0.90000, 1.10000, 0.90000
23679,'HARTSVILL~28', 138.0000,1,  18,   1,   1,1.03917730, -49.145762, 1.10000, 0.90000, 1.10000, 0.90000
23680,'GASTON 3 1  ', 345.0000,1,  18,   1,   1,1.03499997, -36.018524, 1.10000, 0.90000, 1.10000, 0.90000
23681,'GASTON 3 2  ', 138.0000,1,  18,   1,   1,1.01422715, -40.167588, 1.10000, 0.90000, 1.10000, 0.90000
23682,'GASTON 3 3  ',  69.0000,1,  18,   1,   1,1.03703475, -44.145428, 1.10000, 0.90000, 1.10000, 0.90000
23683,'GASTON 3 4  ',  13.8000,1,  18,   1,   1,1.01047397, -41.080145, 1.10000, 0.90000, 1.10000, 0.90000
23685,'GASTON 3 6  ',  13.8000,1,  18,   1,   1,1.03703475, -44.145428, 1.10000, 0.90000, 1.10000, 0.90000
23686,'GASTON 3 7  ',  13.8000,1,  18,   1,   1,1.03703475, -44.145428, 1.10000, 0.90000, 1.10000, 0.90000
23688,'GASTON 3 9  ',  13.8000,2,  18,   1,   1,1.01765549, -32.290068, 1.10000, 0.90000, 1.10000, 0.90000
23689,'GASTON 3 10 ',  13.8000,2,  18,   1,   1,1.02043569, -31.931138, 1.10000, 0.90000, 1.10000, 0.90000
23690,'GASTON 3 11 ',  13.8000,2,  18,   1,   1,1.01423717, -32.488966, 1.10000, 0.90000, 1.10000, 0.90000
23691,'GASTON 3 12 ', 138.0000,1,  18,   1,   1,1.01388419, -40.297624, 1.10000, 0.90000, 1.10000, 0.90000
23692,'GASTON 3 14 ', 138.0000,1,  18,   1,   1,1.01422715, -40.167588, 1.10000, 0.90000, 1.10000, 0.90000
23693,'UNION 13 1  ',  69.0000,2,  18,   1,   1,1.03036010, -47.921659, 1.10000, 0.90000, 1.10000, 0.90000
23694,'UNION 13 2  ',  69.0000,1,  18,   1,   1,1.03036010, -47.921659, 1.10000, 0.90000, 1.10000, 0.90000
23695,'HONEA PATH~2',  69.0000,2,  18,   1,   1,1.01116383, -37.119104, 1.10000, 0.90000, 1.10000, 0.90000
23696,'HONEA PATH~3',  69.0000,1,  18,   1,   1,1.01113665, -37.121235, 1.10000, 0.90000, 1.10000, 0.90000
23697,'CHAPPELLS 1 ',  69.0000,2,  18,   1,   1,1.01574230, -39.162245, 1.10000, 0.90000, 1.10000, 0.90000
23698,'CHAPPELLS 2 ',  69.0000,1,  18,   1,   1,1.01564014, -39.170841, 1.10000, 0.90000, 1.10000, 0.90000
23699,'HARDEEVILL~6', 345.0000,1,  18,   1,   1,1.04163921, -16.366556, 1.10000, 0.90000, 1.10000, 0.90000
23700,'HARDEEVILL~8', 138.0000,1,  18,   1,   1,1.04383767, -17.990921, 1.10000, 0.90000, 1.10000, 0.90000
23701,'HARDEEVILL~9', 100.0000,1,  18,   1,   1,1.04676139, -19.430263, 1.10000, 0.90000, 1.10000, 0.90000
23702,'HARDEEVIL~10',  69.0000,1,  18,   1,   1,1.05093789, -21.425023, 1.10000, 0.90000, 1.10000, 0.90000
23703,'HARDEEVIL~11',  13.8000,2,  18,   1,   1,1.04499996, -14.556747, 1.10000, 0.90000, 1.10000, 0.90000
23704,'HARDEEVIL~12',  13.8000,2,  18,   1,   1,1.04499996, -12.818043, 1.10000, 0.90000, 1.10000, 0.90000
23705,'HARDEEVIL~13',  13.8000,2,  18,   1,   1,1.04506969, -13.858555, 1.10000, 0.90000, 1.10000, 0.90000
23706,'HARDEEVIL~14',  13.8000,2,  18,   1,   1,1.04412210, -14.698535, 1.10000, 0.90000, 1.10000, 0.90000
23707,'HARDEEVIL~15', 345.0000,1,  18,   1,   1,1.03648794, -16.629987, 1.10000, 0.90000, 1.10000, 0.90000
23708,'HARDEEVILL~7', 345.0000,1,  18,   1,   1,1.04163921, -16.366556, 1.10000, 0.90000, 1.10000, 0.90000
23709,'PELZER 2 1  ',  69.0000,1,  18,   1,   1,1.00673556, -36.891723, 1.10000, 0.90000, 1.10000, 0.90000
23710,'PELZER 2 2  ',  13.8000,2,  18,   1,   1,1.00673556, -36.891723, 1.10000, 0.90000, 1.10000, 0.90000
23711,'PELZER 2 3  ',  69.0000,1,  18,   1,   1,1.00673556, -36.891723, 1.10000, 0.90000, 1.10000, 0.90000
23712,'PELZER 2 5  ',  69.0000,1,  18,   1,   1,1.00673556, -36.891723, 1.10000, 0.90000, 1.10000, 0.90000
23713,'SALEM 23 1  ', 345.0000,1,  18,   1,   1,1.04400003, -24.798426, 1.10000, 0.90000, 1.10000, 0.90000
23714,'SALEM 23 2  ', 138.0000,1,  18,   1,   1,1.03926075, -27.479470, 1.10000, 0.90000, 1.10000, 0.90000
23715,'SALEM 23 3  ',  69.0000,1,  18,   1,   1,1.04729426, -28.989884, 1.10000, 0.90000, 1.10000, 0.90000
23716,'SALEM 23 4  ',  18.0000,1,  18,   1,   1,1.03935790, -27.407319, 1.10000, 0.90000, 1.10000, 0.90000
23718,'SALEM 23 6  ',  20.0000,2,  18,   1,   1,1.00899994, -21.260707, 1.10000, 0.90000, 1.10000, 0.90000
23719,'SALEM 23 7  ',  18.0000,2,  18,   1,   1,1.00743484, -21.858323, 1.10000, 0.90000, 1.10000, 0.90000
23720,'SALEM 23 8  ',  13.8000,2,  18,   1,   1,1.00899994, -22.098811, 1.10000, 0.90000, 1.10000, 0.90000
23721,'SALEM 23 9  ',  18.0000,2,  18,   1,   1,1.00984502, -21.214359, 1.10000, 0.90000, 1.10000, 0.90000
23722,'SALEM 23 10 ', 345.0000,1,  18,   1,   1,1.04108298, -25.097986, 1.10000, 0.90000, 1.10000, 0.90000
23723,'SALEM 23 12 ', 345.0000,1,  18,   1,   1,1.04400003, -24.798426, 1.10000, 0.90000, 1.10000, 0.90000
23724,'FORT MILL ~4',  69.0000,2,  18,   1,   1,1.03540623, -55.842008, 1.10000, 0.90000, 1.10000, 0.90000
23725,'FORT MILL ~5',  69.0000,1,  18,   1,   1,1.03504932, -55.873003, 1.10000, 0.90000, 1.10000, 0.90000
23726,'SAINT STEP~4', 138.0000,1,  18,   1,   1,1.03999436, -42.644880, 1.10000, 0.90000, 1.10000, 0.90000
23727,'SAINT STEP~5',  13.8000,2,  18,   1,   1,1.00899994, -41.051363, 1.10000, 0.90000, 1.10000, 0.90000
23728,'SAINT STEP~6',  13.2000,2,  18,   1,   1,1.00899994, -40.921924, 1.10000, 0.90000, 1.10000, 0.90000
23729,'SAINT STEP~7', 138.0000,1,  18,   1,   1,1.03977549, -42.674841, 1.10000, 0.90000, 1.10000, 0.90000
23730,'SAINT STEP~8', 138.0000,1,  18,   1,   1,1.03999436, -42.644880, 1.10000, 0.90000, 1.10000, 0.90000
23731,'BEECH ISL~18', 345.0000,1,  18,   1,   1,1.04346871, -25.325565, 1.10000, 0.90000, 1.10000, 0.90000
23732,'BEECH ISL~20', 138.0000,1,  18,   1,   1,1.04321635, -27.907569, 1.10000, 0.90000, 1.10000, 0.90000
23733,'BEECH ISL~21', 100.0000,1,  18,   1,   1,1.03786600, -31.273879, 1.10000, 0.90000, 1.10000, 0.90000
23734,'BEECH ISL~22',  69.0000,1,  18,   1,   1,1.04930294, -32.857574, 1.10000, 0.90000, 1.10000, 0.90000
23735,'BEECH ISL~23',  22.0000,2,  18,   1,   1,1.05250001, -22.861912, 1.10000, 0.90000, 1.10000, 0.90000
23736,'BEECH ISL~24',  22.0000,2,  18,   1,   1,1.05250001, -22.766344, 1.10000, 0.90000, 1.10000, 0.90000
23737,'BEECH ISL~25',  13.8000,2,  18,   1,   1,1.05250001, -22.865718, 1.10000, 0.90000, 1.10000, 0.90000
23738,'BEECH ISL~26',  13.8000,2,  18,   1,   1,1.05250001, -23.116523, 1.10000, 0.90000, 1.10000, 0.90000
23739,'BEECH ISL~27', 138.0000,1,  18,   1,   1,1.04126990, -28.104159, 1.10000, 0.90000, 1.10000, 0.90000
23740,'BEECH ISL~19', 345.0000,1,  18,   1,   1,1.04102004, -25.330434, 1.10000, 0.90000, 1.10000, 0.90000
23741,'GREENVILL~75',  69.0000,2,  18,   1,   1,1.01512718, -39.945327, 1.10000, 0.90000, 1.10000, 0.90000
23742,'GREENVILL~76',  69.0000,1,  18,   1,   1,1.01511192, -39.946737, 1.10000, 0.90000, 1.10000, 0.90000
23743,'ORANGEBUR~31',  69.0000,2,  18,   1,   1,1.03158033, -38.887088, 1.10000, 0.90000, 1.10000, 0.90000
23744,'ORANGEBUR~32',  69.0000,1,  18,   1,   1,1.03158033, -38.887088, 1.10000, 0.90000, 1.10000, 0.90000
23745,'PELZER 3 1  ',  69.0000,2,  18,   1,   1,1.00479293, -37.285432, 1.10000, 0.90000, 1.10000, 0.90000
23746,'PELZER 3 2  ',  69.0000,1,  18,   1,   1,1.00478113, -37.286474, 1.10000, 0.90000, 1.10000, 0.90000
23747,'NORTH CHAR~9', 138.0000,1,  18,   1,   1,1.03343272, -43.880031, 1.10000, 0.90000, 1.10000, 0.90000
23748,'NORTH CHA~10',  69.0000,1,  18,   1,   1,1.03847051, -48.597827, 1.10000, 0.90000, 1.10000, 0.90000
23749,'NORTH CHA~11',  13.8000,2,  18,   1,   1,1.01282299, -39.209544, 1.10000, 0.90000, 1.10000, 0.90000
23750,'NORTH CHA~12',  13.8000,2,  18,   1,   1,1.01089311, -39.521677, 1.10000, 0.90000, 1.10000, 0.90000
23751,'NORTH CHA~13',  18.0000,2,  18,   1,   1,1.01363564, -38.357110, 1.10000, 0.90000, 1.10000, 0.90000
23752,'NORTH CHA~14', 138.0000,1,  18,   1,   1,1.03308749, -43.737581, 1.10000, 0.90000, 1.10000, 0.90000
23753,'NORTH CHA~15', 138.0000,1,  18,   1,   1,1.03343272, -43.880031, 1.10000, 0.90000, 1.10000, 0.90000
23754,'LOCKHART 1  ',  69.0000,1,  18,   1,   1,1.03732824, -49.237184, 1.10000, 0.90000, 1.10000, 0.90000
23755,'LOCKHART 2  ',  13.8000,2,  18,   1,   1,1.00326586, -48.802094, 1.10000, 0.90000, 1.10000, 0.90000
23756,'LOCKHART 3  ',  13.8000,2,  18,   1,   1,1.00326467, -48.802108, 1.10000, 0.90000, 1.10000, 0.90000
23757,'LOCKHART 4  ',  24.0000,2,  18,   1,   1,1.03732824, -49.237184, 1.10000, 0.90000, 1.10000, 0.90000
23758,'LOCKHART 5  ',  69.0000,1,  18,   1,   1,1.03726089, -49.242809, 1.10000, 0.90000, 1.10000, 0.90000
23759,'LOCKHART 7  ',  69.0000,1,  18,   1,   1,1.03732824, -49.237184, 1.10000, 0.90000, 1.10000, 0.90000
23760,'GOOSE CRE~16', 138.0000,1,  18,   1,   1,1.03534782, -44.448983, 1.10000, 0.90000, 1.10000, 0.90000
23761,'GOOSE CRE~17',  69.0000,1,  18,   1,   1,1.04069996, -48.516596, 1.10000, 0.90000, 1.10000, 0.90000
23762,'GOOSE CRE~18',  18.0000,2,  18,   1,   1,1.05799663, -42.087161, 1.10000, 0.90000, 1.10000, 0.90000
23763,'GOOSE CRE~19', 138.0000,1,  18,   1,   1,1.03552699, -44.408524, 1.10000, 0.90000, 1.10000, 0.90000
23764,'GOOSE CRE~20', 138.0000,1,  18,   1,   1,1.03534782, -44.448983, 1.10000, 0.90000, 1.10000, 0.90000
23765,'CLEMSON 3 1 ',  69.0000,2,  18,   1,   1,1.01719797, -33.718274, 1.10000, 0.90000, 1.10000, 0.90000
23766,'CLEMSON 3 2 ',  69.0000,1,  18,   1,   1,1.01712322, -33.723612, 1.10000, 0.90000, 1.10000, 0.90000
23767,'PACOLET 3 1 ',  69.0000,1,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23768,'PACOLET 3 2 ',  13.8000,2,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23769,'PACOLET 3 3 ',  13.8000,2,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23771,'PACOLET 3 5 ',  18.0000,2,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23772,'PACOLET 3 6 ',  69.0000,1,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23773,'PACOLET 3 8 ',  69.0000,1,  18,   1,   1,1.01249814, -46.774139, 1.10000, 0.90000, 1.10000, 0.90000
23774,'PINEVILLE ~1',  69.0000,1,  18,   1,   1,1.03953648, -50.994425, 1.10000, 0.90000, 1.10000, 0.90000
23775,'PINEVILLE ~2',  22.0000,2,  18,   1,   1,1.04400003, -50.201224, 1.10000, 0.90000, 1.10000, 0.90000
23776,'PINEVILLE ~3',  69.0000,1,  18,   1,   1,1.03941560, -50.993984, 1.10000, 0.90000, 1.10000, 0.90000
23777,'GREAT FAL~23', 138.0000,1,  18,   1,   1,1.02874041, -47.595053, 1.10000, 0.90000, 1.10000, 0.90000
23778,'GREAT FAL~24',  69.0000,2,  18,   1,   1,1.04054749, -49.441574, 1.10000, 0.90000, 1.10000, 0.90000
23779,'GREAT FAL~25',  13.8000,2,  18,   1,   1,1.04055190, -48.930789, 1.10000, 0.90000, 1.10000, 0.90000
23780,'GREAT FAL~26',  13.8000,2,  18,   1,   1,1.04055190, -48.930789, 1.10000, 0.90000, 1.10000, 0.90000
23782,'GREAT FAL~28', 138.0000,1,  18,   1,   1,1.02870584, -47.579347, 1.10000, 0.90000, 1.10000, 0.90000
23783,'GREAT FAL~29', 138.0000,1,  18,   1,   1,1.02874041, -47.595053, 1.10000, 0.90000, 1.10000, 0.90000
23784,'YORK 31 1   ',  69.0000,2,  18,   1,   1,1.00917625, -54.163021, 1.10000, 0.90000, 1.10000, 0.90000
23785,'YORK 31 2   ',  69.0000,1,  18,   1,   1,1.00915301, -54.164612, 1.10000, 0.90000, 1.10000, 0.90000
23786,'ALTO 1 1    ', 100.0000,1,  19,   1,   1,1.01812172, -33.715689, 1.10000, 0.90000, 1.10000, 0.90000
23787,'ALTO 2 1    ', 100.0000,1,  19,   1,   1,1.00899637, -36.773329, 1.10000, 0.90000, 1.10000, 0.90000
23788,'CARNESVILL~1', 100.0000,1,  19,   1,   1,1.01793242, -31.182805, 1.10000, 0.90000, 1.10000, 0.90000
23789,'CARNESVILL~2', 100.0000,1,  19,   1,   1,1.01787305, -31.192634, 1.10000, 0.90000, 1.10000, 0.90000
23790,'COMMERCE 1 1', 100.0000,1,  19,   1,   1,1.02312887, -28.777318, 1.10000, 0.90000, 1.10000, 0.90000
23791,'COMMERCE 2 1', 100.0000,1,  19,   1,   1,1.02460682, -27.405000, 1.10000, 0.90000, 1.10000, 0.90000
23792,'COMMERCE 3 1', 100.0000,1,  19,   1,   1,1.03692460, -31.155344, 1.10000, 0.90000, 1.10000, 0.90000
23793,'LULA 1      ', 100.0000,1,  19,   1,   1,1.01566052, -37.172697, 1.10000, 0.90000, 1.10000, 0.90000
23794,'TOCCOA 1 1  ', 100.0000,1,  19,   1,   1,1.02041376, -26.995648, 1.10000, 0.90000, 1.10000, 0.90000
23795,'TOCCOA 2 1  ', 100.0000,1,  19,   1,   1,1.02689970, -25.132152, 1.10000, 0.90000, 1.10000, 0.90000
23796,'TOCCOA 3 1  ', 100.0000,1,  19,   1,   1,1.00745821, -30.973149, 1.10000, 0.90000, 1.10000, 0.90000
23797,'AUBURN 12 1 ', 100.0000,1,  19,   1,   1,0.97980183, -33.626357, 1.10000, 0.90000, 1.10000, 0.90000
23798,'AUBURN 12 2 ', 100.0000,1,  19,   1,   1,0.97958964, -33.642503, 1.10000, 0.90000, 1.10000, 0.90000
23799,'BOGART 1    ', 100.0000,1,  19,   1,   1,1.00621724, -25.975693, 1.10000, 0.90000, 1.10000, 0.90000
23800,'BRASELTON 1 ', 100.0000,1,  19,   1,   1,1.01167130, -34.686549, 1.10000, 0.90000, 1.10000, 0.90000
23801,'WINDER 1 1  ', 100.0000,1,  19,   1,   1,1.00349879, -26.258461, 1.10000, 0.90000, 1.10000, 0.90000
23802,'WINDER 1 2  ', 100.0000,1,  19,   1,   1,1.00331795, -26.280823, 1.10000, 0.90000, 1.10000, 0.90000
23803,'WINDER 2 1  ', 100.0000,1,  19,   1,   1,0.99995947, -26.778394, 1.10000, 0.90000, 1.10000, 0.90000
23804,'WINDER 2 2  ', 100.0000,1,  19,   1,   1,1.00017118, -26.760502, 1.10000, 0.90000, 1.10000, 0.90000
23805,'WINDER 3 1  ', 100.0000,1,  19,   1,   1,1.00281894, -26.261476, 1.10000, 0.90000, 1.10000, 0.90000
23806,'WINDER 4 1  ', 100.0000,1,  19,   1,   1,1.00230360, -27.194743, 1.10000, 0.90000, 1.10000, 0.90000
23807,'ACWORTH 1 1 ', 100.0000,1,  19,   1,   1,1.03121233, -28.413589, 1.10000, 0.90000, 1.10000, 0.90000
23808,'ACWORTH 2 1 ', 100.0000,1,  19,   1,   1,1.01274264, -30.259504, 1.10000, 0.90000, 1.10000, 0.90000
23809,'ACWORTH 2 2 ', 100.0000,1,  19,   1,   1,1.01256514, -30.277388, 1.10000, 0.90000, 1.10000, 0.90000
23810,'ACWORTH 3 1 ', 100.0000,1,  19,   1,   1,1.01625264, -28.691197, 1.10000, 0.90000, 1.10000, 0.90000
23811,'ACWORTH 4 1 ', 100.0000,1,  19,   1,   1,1.02229679, -26.560680, 1.10000, 0.90000, 1.10000, 0.90000
23812,'ACWORTH 5 1 ', 100.0000,1,  19,   1,   1,1.02259314, -28.718821, 1.10000, 0.90000, 1.10000, 0.90000
23813,'ACWORTH 5 2 ', 100.0000,1,  19,   1,   1,1.02285564, -28.700673, 1.10000, 0.90000, 1.10000, 0.90000
23814,'ADAIRSVILL~1', 100.0000,1,  19,   1,   1,1.00974250, -26.056390, 1.10000, 0.90000, 1.10000, 0.90000
23815,'ADAIRSVILL~2', 100.0000,1,  19,   1,   1,1.02250946, -25.067375, 1.10000, 0.90000, 1.10000, 0.90000
23816,'CARTERSVIL~1', 100.0000,1,  19,   1,   1,1.01739669, -26.563196, 1.10000, 0.90000, 1.10000, 0.90000
23817,'CARTERSVIL~2', 100.0000,1,  19,   1,   1,1.01351213, -29.270076, 1.10000, 0.90000, 1.10000, 0.90000
23818,'CARTERSVIL~3', 100.0000,1,  19,   1,   1,1.04271305, -23.191141, 1.10000, 0.90000, 1.10000, 0.90000
23819,'CARTERSVIL~4', 100.0000,1,  19,   1,   1,1.04258025, -23.213204, 1.10000, 0.90000, 1.10000, 0.90000
23820,'CARTERSVIL~5', 100.0000,1,  19,   1,   1,1.01398849, -27.766481, 1.10000, 0.90000, 1.10000, 0.90000
23821,'CARTERSVIL~6', 100.0000,1,  19,   1,   1,1.01121056, -28.626253, 1.10000, 0.90000, 1.10000, 0.90000
23822,'CARTERSVIL~7', 100.0000,1,  19,   1,   1,1.01100075, -28.654686, 1.10000, 0.90000, 1.10000, 0.90000
23823,'CARTERSVIL~8', 100.0000,1,  19,   1,   1,1.02394044, -25.985475, 1.10000, 0.90000, 1.10000, 0.90000
23824,'KINGSTON ~15', 100.0000,1,  19,   1,   1,1.00268829, -26.460178, 1.10000, 0.90000, 1.10000, 0.90000
23825,'ROME 7 1    ', 100.0000,1,  19,   1,   1,0.99649173, -26.264606, 1.10000, 0.90000, 1.10000, 0.90000
23826,'ROME 8 1    ', 100.0000,1,  19,   1,   1,0.99965858, -25.805467, 1.10000, 0.90000, 1.10000, 0.90000
23827,'ROME 8 2    ', 100.0000,1,  19,   1,   1,0.99955052, -25.824833, 1.10000, 0.90000, 1.10000, 0.90000
23828,'ROME 9 1    ', 100.0000,1,  19,   1,   1,1.00112164, -24.465316, 1.10000, 0.90000, 1.10000, 0.90000
23829,'WALESKA 1   ', 100.0000,1,  19,   1,   1,1.00440204, -29.152473, 1.10000, 0.90000, 1.10000, 0.90000
23830,'HEPHZIBAH ~1', 100.0000,1,  19,   1,   1,1.02502394, -30.000195, 1.10000, 0.90000, 1.10000, 0.90000
23831,'HEPHZIBAH ~2', 100.0000,1,  19,   1,   1,1.03641438, -31.707326, 1.10000, 0.90000, 1.10000, 0.90000
23832,'HEPHZIBAH ~3', 100.0000,1,  19,   1,   1,1.02597785, -28.244352, 1.10000, 0.90000, 1.10000, 0.90000
23833,'HEPHZIBAH ~4', 100.0000,1,  19,   1,   1,1.02713835, -25.147490, 1.10000, 0.90000, 1.10000, 0.90000
23834,'JACKSON 8 1 ', 100.0000,1,  19,   1,   1,1.04021311, -35.311146, 1.10000, 0.90000, 1.10000, 0.90000
23835,'JACKSON 9 1 ', 100.0000,1,  19,   1,   1,1.02075040, -31.881844, 1.10000, 0.90000, 1.10000, 0.90000
23836,'JACKSON 10 1', 100.0000,1,  19,   1,   1,1.03024149, -35.265141, 1.10000, 0.90000, 1.10000, 0.90000
23837,'LOCUST GRO~5', 100.0000,1,  19,   1,   1,1.04114425, -34.116590, 1.10000, 0.90000, 1.10000, 0.90000
23838,'LOCUST GRO~6', 100.0000,1,  19,   1,   1,1.04094017, -34.146728, 1.10000, 0.90000, 1.10000, 0.90000
23839,'BOWDON 1 1  ', 100.0000,1,  19,   1,   1,1.01894581, -14.369822, 1.10000, 0.90000, 1.10000, 0.90000
23840,'BOWDON 2 1  ', 100.0000,1,  19,   1,   1,1.00697875, -20.920132, 1.10000, 0.90000, 1.10000, 0.90000
23841,'BREMEN 1 1  ', 100.0000,1,  19,   1,   1,1.00464237, -22.794846, 1.10000, 0.90000, 1.10000, 0.90000
23842,'BREMEN 1 2  ', 100.0000,1,  19,   1,   1,1.00442493, -22.819496, 1.10000, 0.90000, 1.10000, 0.90000
23843,'CARROLLTON~2', 100.0000,1,  19,   1,   1,1.01776600, -23.591426, 1.10000, 0.90000, 1.10000, 0.90000
23844,'CARROLLTON~3', 100.0000,1,  19,   1,   1,1.01798213, -23.578291, 1.10000, 0.90000, 1.10000, 0.90000
23845,'CARROLLTO~26', 100.0000,1,  19,   1,   1,1.00218236, -21.954566, 1.10000, 0.90000, 1.10000, 0.90000
23846,'CARROLLTO~27', 100.0000,1,  19,   1,   1,1.00238490, -21.936717, 1.10000, 0.90000, 1.10000, 0.90000
23847,'CARROLLTO~29', 100.0000,1,  19,   1,   1,1.02898526, -10.900090, 1.10000, 0.90000, 1.10000, 0.90000
23848,'CARROLLTO~30', 100.0000,1,  19,   1,   1,1.03224027, -24.977408, 1.10000, 0.90000, 1.10000, 0.90000
23849,'CARROLLTO~31', 100.0000,1,  19,   1,   1,1.03156590, -24.949511, 1.10000, 0.90000, 1.10000, 0.90000
23850,'CARROLLTO~32', 100.0000,1,  19,   1,   1,1.03417957, -20.578067, 1.10000, 0.90000, 1.10000, 0.90000
23851,'CARROLLTO~33', 345.0000,1,  19,   1,   1,1.03506994, -16.474947, 1.10000, 0.90000, 1.10000, 0.90000
23852,'CARROLLTO~34', 100.0000,1,  19,   1,   1,1.04018974, -19.630918, 1.10000, 0.90000, 1.10000, 0.90000
23853,'CARROLLTO~35', 345.0000,1,  19,   1,   1,1.03474772, -16.498252, 1.10000, 0.90000, 1.10000, 0.90000
23854,'TEMPLE 2 1  ', 100.0000,1,  19,   1,   1,1.01204038, -23.188566, 1.10000, 0.90000, 1.10000, 0.90000
23855,'TEMPLE 2 2  ', 100.0000,1,  19,   1,   1,1.01190674, -23.195780, 1.10000, 0.90000, 1.10000, 0.90000
23856,'TEMPLE 3 1  ', 100.0000,1,  19,   1,   1,1.03498471, -23.704819, 1.10000, 0.90000, 1.10000, 0.90000
23857,'VILLA RICA~1', 100.0000,1,  19,   1,   1,1.02106822, -25.323995, 1.10000, 0.90000, 1.10000, 0.90000
23858,'VILLA RICA~2', 100.0000,1,  19,   1,   1,1.02094984, -25.338544, 1.10000, 0.90000, 1.10000, 0.90000
23859,'VILLA RICA~3', 100.0000,1,  19,   1,   1,1.01910734, -25.177547, 1.10000, 0.90000, 1.10000, 0.90000
23860,'VILLA RICA~4', 100.0000,1,  19,   1,   1,1.01892722, -25.199932, 1.10000, 0.90000, 1.10000, 0.90000
23861,'VILLA RICA~5', 100.0000,1,  19,   1,   1,1.02596831, -22.580677, 1.10000, 0.90000, 1.10000, 0.90000
23862,'VILLA RICA~6', 100.0000,1,  19,   1,   1,1.02580237, -22.594209, 1.10000, 0.90000, 1.10000, 0.90000
23863,'VILLA RICA~7', 100.0000,1,  19,   1,   1,1.02912784, -22.278617, 1.10000, 0.90000, 1.10000, 0.90000
23864,'VILLA RICA~8', 100.0000,1,  19,   1,   1,1.02892923, -22.298898, 1.10000, 0.90000, 1.10000, 0.90000
23865,'CHICKAMAUG~1', 100.0000,1,  19,   1,   1,1.03074515, -22.618385, 1.10000, 0.90000, 1.10000, 0.90000
23866,'COHUTTA 1   ', 100.0000,1,  19,   1,   1,1.00071299, -28.402891, 1.10000, 0.90000, 1.10000, 0.90000
23867,'RINGGOLD 3 1', 100.0000,1,  19,   1,   1,1.01418698, -23.564329, 1.10000, 0.90000, 1.10000, 0.90000
23868,'RINGGOLD 4 1', 100.0000,1,  19,   1,   1,1.01389110, -23.446067, 1.10000, 0.90000, 1.10000, 0.90000
23869,'RINGGOLD 5 1', 100.0000,1,  19,   1,   1,1.02321625, -23.181679, 1.10000, 0.90000, 1.10000, 0.90000
23870,'RINGGOLD 6 1', 100.0000,1,  19,   1,   1,1.02667356, -22.829981, 1.10000, 0.90000, 1.10000, 0.90000
23871,'ROSSVILLE ~1', 100.0000,1,  19,   1,   1,1.03804243, -21.317058, 1.10000, 0.90000, 1.10000, 0.90000
23872,'ROSSVILLE ~2', 100.0000,1,  19,   1,   1,1.03790832, -21.332139, 1.10000, 0.90000, 1.10000, 0.90000
23873,'ROSSVILLE ~3', 345.0000,1,  19,   1,   1,1.04167056, -19.954015, 1.10000, 0.90000, 1.10000, 0.90000
23874,'ROSSVILLE ~4', 100.0000,1,  19,   1,   1,1.04640448, -21.111785, 1.10000, 0.90000, 1.10000, 0.90000
23875,'ROSSVILLE ~5', 345.0000,1,  19,   1,   1,1.04121983, -19.995288, 1.10000, 0.90000, 1.10000, 0.90000
23876,'SUMMERVIL~17', 100.0000,1,  19,   1,   1,0.99061561, -25.728291, 1.10000, 0.90000, 1.10000, 0.90000
23877,'SUMMERVILL~2', 100.0000,1,  19,   1,   1,0.99750251, -23.726358, 1.10000, 0.90000, 1.10000, 0.90000
23878,'SUMMERVILL~3', 100.0000,1,  19,   1,   1,0.99737030, -23.747734, 1.10000, 0.90000, 1.10000, 0.90000
23879,'ALPHARETTA~1', 100.0000,1,  19,   1,   1,1.03236425, -31.663340, 1.10000, 0.90000, 1.10000, 0.90000
23880,'ALPHARETTA~4', 100.0000,1,  19,   1,   1,1.02297807, -32.772440, 1.10000, 0.90000, 1.10000, 0.90000
23881,'ALPHARETTA~5', 100.0000,1,  19,   1,   1,1.02976394, -31.880219, 1.10000, 0.90000, 1.10000, 0.90000
23882,'ALPHARETTA~6', 100.0000,1,  19,   1,   1,1.02633345, -31.835290, 1.10000, 0.90000, 1.10000, 0.90000
23883,'BALL GROUN~1', 100.0000,1,  19,   1,   1,1.00633585, -34.613001, 1.10000, 0.90000, 1.10000, 0.90000
23884,'BALL GROUN~2', 100.0000,1,  19,   1,   1,1.00697708, -33.486642, 1.10000, 0.90000, 1.10000, 0.90000
23885,'CANTON 16 1 ', 100.0000,1,  19,   1,   1,0.99102873, -32.023475, 1.10000, 0.90000, 1.10000, 0.90000
23886,'CANTON 17 1 ', 100.0000,1,  19,   1,   1,0.99522889, -32.970966, 1.10000, 0.90000, 1.10000, 0.90000
23887,'CANTON 17 2 ', 100.0000,1,  19,   1,   1,0.99511826, -32.989995, 1.10000, 0.90000, 1.10000, 0.90000
23888,'CANTON 18 1 ', 345.0000,1,  19,   1,   1,1.01995027, -24.398675, 1.10000, 0.90000, 1.10000, 0.90000
23889,'CANTON 18 2 ', 100.0000,1,  19,   1,   1,1.03979301, -28.611364, 1.10000, 0.90000, 1.10000, 0.90000
23890,'CANTON 18 3 ', 345.0000,1,  19,   1,   1,1.02143192, -24.283686, 1.10000, 0.90000, 1.10000, 0.90000
23891,'CANTON 19 1 ', 100.0000,1,  19,   1,   1,1.03316867, -29.376961, 1.10000, 0.90000, 1.10000, 0.90000
23892,'CANTON 19 2 ', 100.0000,1,  19,   1,   1,1.03344166, -29.361494, 1.10000, 0.90000, 1.10000, 0.90000
23893,'CANTON 20 1 ', 100.0000,1,  19,   1,   1,1.00507820, -33.301878, 1.10000, 0.90000, 1.10000, 0.90000
23894,'CANTON 20 2 ', 100.0000,1,  19,   1,   1,1.00493300, -33.317472, 1.10000, 0.90000, 1.10000, 0.90000
23895,'CANTON 21 1 ', 100.0000,1,  19,   1,   1,1.01401412, -32.964474, 1.10000, 0.90000, 1.10000, 0.90000
23896,'CUMMING 1 1 ', 100.0000,1,  19,   1,   1,1.01363933, -34.146400, 1.10000, 0.90000, 1.10000, 0.90000
23897,'CUMMING 2 1 ', 100.0000,1,  19,   1,   1,1.02525926, -32.865193, 1.10000, 0.90000, 1.10000, 0.90000
23898,'CUMMING 2 2 ',  13.8000,1,  19,   1,   1,1.02412152, -33.150832, 1.10000, 0.90000, 1.10000, 0.90000
23899,'CUMMING 2 3 ',  13.8000,1,  19,   1,   1,1.02518034, -32.883372, 1.10000, 0.90000, 1.10000, 0.90000
23901,'CUMMING 2 5 ', 100.0000,1,  19,   1,   1,1.02534115, -32.855570, 1.10000, 0.90000, 1.10000, 0.90000
23902,'CUMMING 2 7 ', 100.0000,1,  19,   1,   1,1.02525926, -32.865193, 1.10000, 0.90000, 1.10000, 0.90000
23903,'CUMMING 3 1 ', 100.0000,1,  19,   1,   1,1.03139460, -32.109819, 1.10000, 0.90000, 1.10000, 0.90000
23904,'CUMMING 4 1 ', 345.0000,1,  19,   1,   1,1.00971937, -27.385217, 1.10000, 0.90000, 1.10000, 0.90000
23905,'CUMMING 4 2 ', 100.0000,1,  19,   1,   1,1.04005110, -31.087124, 1.10000, 0.90000, 1.10000, 0.90000
23906,'CUMMING 4 3 ', 345.0000,1,  19,   1,   1,1.01383340, -27.055119, 1.10000, 0.90000, 1.10000, 0.90000
23907,'CUMMING 5 1 ', 100.0000,1,  19,   1,   1,1.01786053, -33.155671, 1.10000, 0.90000, 1.10000, 0.90000
23908,'CUMMING 6 1 ', 100.0000,1,  19,   1,   1,1.02514863, -33.093776, 1.10000, 0.90000, 1.10000, 0.90000
23909,'CUMMING 6 2 ', 100.0000,1,  19,   1,   1,1.02537990, -33.058945, 1.10000, 0.90000, 1.10000, 0.90000
23910,'CUMMING 7 1 ', 100.0000,1,  19,   1,   1,1.01358271, -34.220067, 1.10000, 0.90000, 1.10000, 0.90000
23911,'DAWSONVILL~1', 100.0000,1,  19,   1,   1,1.02620649, -36.834394, 1.10000, 0.90000, 1.10000, 0.90000
23912,'DAWSONVILL~2', 100.0000,1,  19,   1,   1,1.01055455, -35.517776, 1.10000, 0.90000, 1.10000, 0.90000
23913,'DAWSONVILL~3', 100.0000,1,  19,   1,   1,1.01025069, -35.542546, 1.10000, 0.90000, 1.10000, 0.90000
23914,'DAWSONVILL~4', 100.0000,1,  19,   1,   1,1.01749575, -36.479016, 1.10000, 0.90000, 1.10000, 0.90000
23915,'DAWSONVILL~5', 100.0000,1,  19,   1,   1,1.01740181, -36.491187, 1.10000, 0.90000, 1.10000, 0.90000
23916,'JASPER 2 1  ', 100.0000,1,  19,   1,   1,1.01479053, -32.787234, 1.10000, 0.90000, 1.10000, 0.90000
23917,'JASPER 3 1  ', 100.0000,1,  19,   1,   1,1.01989090, -35.051411, 1.10000, 0.90000, 1.10000, 0.90000
23918,'JASPER 4 1  ', 100.0000,1,  19,   1,   1,0.99404085, -31.922812, 1.10000, 0.90000, 1.10000, 0.90000
23919,'JASPER 5 1  ', 100.0000,1,  19,   1,   1,0.99540949, -32.802800, 1.10000, 0.90000, 1.10000, 0.90000
23920,'ROME 10 1   ', 100.0000,1,  19,   1,   1,0.99921346, -25.087468, 1.10000, 0.90000, 1.10000, 0.90000
23921,'ROME 11 1   ', 100.0000,1,  19,   1,   1,1.00078726, -24.775997, 1.10000, 0.90000, 1.10000, 0.90000
23922,'ROME 12 1   ', 100.0000,1,  19,   1,   1,1.01615548, -21.647557, 1.10000, 0.90000, 1.10000, 0.90000
23923,'ROME 13 1   ', 100.0000,1,  19,   1,   1,1.00172186, -24.538626, 1.10000, 0.90000, 1.10000, 0.90000
23924,'ROME 13 2   ', 100.0000,1,  19,   1,   1,1.00153446, -24.561389, 1.10000, 0.90000, 1.10000, 0.90000
23925,'ROSWELL 1 1 ', 100.0000,1,  19,   1,   1,1.01789176, -31.257586, 1.10000, 0.90000, 1.10000, 0.90000
23926,'ROSWELL 2 1 ', 100.0000,1,  19,   1,   1,1.03145635, -33.586339, 1.10000, 0.90000, 1.10000, 0.90000
23927,'ROSWELL 3 1 ', 100.0000,1,  19,   1,   1,1.01048636, -30.546959, 1.10000, 0.90000, 1.10000, 0.90000
23928,'ROSWELL 4 1 ', 100.0000,1,  19,   1,   1,1.03875005, -34.514090, 1.10000, 0.90000, 1.10000, 0.90000
23929,'ROSWELL 4 2 ', 100.0000,1,  19,   1,   1,1.03843641, -34.567495, 1.10000, 0.90000, 1.10000, 0.90000
23930,'ROSWELL 5 1 ', 100.0000,1,  19,   1,   1,1.03168261, -30.139559, 1.10000, 0.90000, 1.10000, 0.90000
23931,'WOODSTOCK ~6', 100.0000,1,  19,   1,   1,1.01236427, -29.766497, 1.10000, 0.90000, 1.10000, 0.90000
23932,'WOODSTOCK ~7', 100.0000,1,  19,   1,   1,1.00394213, -30.628733, 1.10000, 0.90000, 1.10000, 0.90000
23933,'WOODSTOCK ~8', 100.0000,1,  19,   1,   1,1.00410771, -30.610271, 1.10000, 0.90000, 1.10000, 0.90000
23934,'WOODSTOCK ~9', 345.0000,1,  19,   1,   1,1.02387285, -25.371016, 1.10000, 0.90000, 1.10000, 0.90000
23935,'WOODSTOCK~10', 100.0000,1,  19,   1,   1,1.01517451, -29.222346, 1.10000, 0.90000, 1.10000, 0.90000
23936,'WOODSTOCK~11',  13.8000,1,  19,   1,   1,1.02281034, -25.747937, 1.10000, 0.90000, 1.10000, 0.90000
23938,'WOODSTOCK~13', 345.0000,1,  19,   1,   1,1.02339637, -25.431439, 1.10000, 0.90000, 1.10000, 0.90000
23939,'WOODSTOCK~14', 345.0000,1,  19,   1,   1,1.02529597, -25.181914, 1.10000, 0.90000, 1.10000, 0.90000
23940,'WOODSTOCK~15', 100.0000,1,  19,   1,   1,1.00860250, -30.140959, 1.10000, 0.90000, 1.10000, 0.90000
23941,'WOODSTOCK~16', 100.0000,1,  19,   1,   1,1.01124477, -31.150372, 1.10000, 0.90000, 1.10000, 0.90000
23942,'WOODSTOCK~17', 100.0000,1,  19,   1,   1,1.01152384, -31.133782, 1.10000, 0.90000, 1.10000, 0.90000
23943,'ATHENS 6 1  ', 345.0000,1,  19,   1,   1,1.03449178, -23.993592, 1.10000, 0.90000, 1.10000, 0.90000
23944,'ATHENS 6 2  ', 100.0000,1,  19,   1,   1,1.02957714, -23.529184, 1.10000, 0.90000, 1.10000, 0.90000
23945,'ATHENS 6 3  ', 345.0000,1,  19,   1,   1,1.03444958, -24.002055, 1.10000, 0.90000, 1.10000, 0.90000
23946,'ATHENS 7 1  ', 100.0000,1,  19,   1,   1,1.01658952, -25.583360, 1.10000, 0.90000, 1.10000, 0.90000
23947,'ATHENS 7 2  ', 100.0000,1,  19,   1,   1,1.01639843, -25.610272, 1.10000, 0.90000, 1.10000, 0.90000
23948,'ATHENS 8 1  ', 100.0000,1,  19,   1,   1,1.03952062, -23.587751, 1.10000, 0.90000, 1.10000, 0.90000
23949,'ATHENS 9 1  ', 100.0000,1,  19,   1,   1,1.02185059, -23.158118, 1.10000, 0.90000, 1.10000, 0.90000
23950,'ATHENS 9 2  ', 100.0000,1,  19,   1,   1,1.02154112, -23.188528, 1.10000, 0.90000, 1.10000, 0.90000
23951,'ATHENS 10 1 ', 100.0000,1,  19,   1,   1,1.02942801, -22.356399, 1.10000, 0.90000, 1.10000, 0.90000
23952,'ATHENS 10 2 ', 100.0000,1,  19,   1,   1,1.02920973, -22.373410, 1.10000, 0.90000, 1.10000, 0.90000
23953,'ATHENS 11 1 ', 100.0000,1,  19,   1,   1,1.02040076, -23.383670, 1.10000, 0.90000, 1.10000, 0.90000
23954,'ATHENS 12 1 ', 100.0000,1,  19,   1,   1,1.01484871, -24.446113, 1.10000, 0.90000, 1.10000, 0.90000
23955,'ATHENS 12 2 ', 100.0000,1,  19,   1,   1,1.01507413, -24.423583, 1.10000, 0.90000, 1.10000, 0.90000
23956,'ATHENS 13 1 ', 345.0000,1,  19,   1,   1,1.03356469, -22.833882, 1.10000, 0.90000, 1.10000, 0.90000
23957,'ATHENS 13 2 ', 100.0000,1,  19,   1,   1,1.04075468, -25.090264, 1.10000, 0.90000, 1.10000, 0.90000
23958,'ATHENS 13 3 ', 345.0000,1,  19,   1,   1,1.03428793, -22.765318, 1.10000, 0.90000, 1.10000, 0.90000
23959,'ATHENS 14 1 ', 100.0000,1,  19,   1,   1,1.02156401, -23.207969, 1.10000, 0.90000, 1.10000, 0.90000
23960,'ATHENS 15 1 ', 100.0000,1,  19,   1,   1,1.02510059, -24.075879, 1.10000, 0.90000, 1.10000, 0.90000
23961,'WINTERVILL~6', 100.0000,1,  19,   1,   1,1.02998924, -25.090562, 1.10000, 0.90000, 1.10000, 0.90000
23962,'WINTERVILL~7', 100.0000,1,  19,   1,   1,1.02983558, -25.105387, 1.10000, 0.90000, 1.10000, 0.90000
23963,'ATLANTA 1 1 ', 100.0000,1,  19,   1,   1,0.98932368, -29.563159, 1.10000, 0.90000, 1.10000, 0.90000
23964,'ATLANTA 1 2 ', 100.0000,1,  19,   1,   1,0.98876470, -29.620348, 1.10000, 0.90000, 1.10000, 0.90000
23965,'ATLANTA 2 1 ', 100.0000,1,  19,   1,   1,1.02476895, -25.192342, 1.10000, 0.90000, 1.10000, 0.90000
23966,'ATLANTA 2 2 ', 100.0000,1,  19,   1,   1,1.02453876, -25.216514, 1.10000, 0.90000, 1.10000, 0.90000
23967,'ATLANTA 3 1 ', 100.0000,1,  19,   1,   1,0.99698722, -28.357649, 1.10000, 0.90000, 1.10000, 0.90000
23968,'ATLANTA 4 1 ', 100.0000,1,  19,   1,   1,1.02487624, -27.348959, 1.10000, 0.90000, 1.10000, 0.90000
23969,'ATLANTA 5 1 ', 100.0000,1,  19,   1,   1,1.02260184, -28.908280, 1.10000, 0.90000, 1.10000, 0.90000
23970,'ELLENWOOD ~1', 100.0000,1,  19,   1,   1,1.02172506, -32.080210, 1.10000, 0.90000, 1.10000, 0.90000
23971,'ELLENWOOD ~2', 100.0000,1,  19,   1,   1,1.02125192, -32.114136, 1.10000, 0.90000, 1.10000, 0.90000
23972,'ELLENWOOD ~3', 345.0000,1,  19,   1,   1,1.03438997, -26.029298, 1.10000, 0.90000, 1.10000, 0.90000
23973,'ELLENWOOD ~4', 100.0000,1,  19,   1,   1,1.02151668, -29.178336, 1.10000, 0.90000, 1.10000, 0.90000
23974,'ELLENWOOD ~5',  18.0000,1,  19,   1,   1,1.01971674, -30.121510, 1.10000, 0.90000, 1.10000, 0.90000
23976,'ELLENWOOD ~7', 345.0000,1,  19,   1,   1,1.03421533, -26.047017, 1.10000, 0.90000, 1.10000, 0.90000
23977,'FAYETTEVI~60', 100.0000,1,  19,   1,   1,1.02319503, -23.921585, 1.10000, 0.90000, 1.10000, 0.90000
23978,'FAYETTEVI~61', 100.0000,1,  19,   1,   1,1.02138972, -26.031009, 1.10000, 0.90000, 1.10000, 0.90000
23979,'FOREST PAR~1', 100.0000,1,  19,   1,   1,1.01138604, -30.332600, 1.10000, 0.90000, 1.10000, 0.90000
23980,'FOREST PAR~2', 100.0000,1,  19,   1,   1,1.02850008, -28.236405, 1.10000, 0.90000, 1.10000, 0.90000
23981,'HAMPTON 21 1', 100.0000,1,  19,   1,   1,1.01313782, -28.276389, 1.10000, 0.90000, 1.10000, 0.90000
23982,'HAMPTON 21 2', 100.0000,1,  19,   1,   1,1.01305330, -28.295864, 1.10000, 0.90000, 1.10000, 0.90000
23983,'HAMPTON 22 1', 100.0000,1,  19,   1,   1,1.01996970, -26.287448, 1.10000, 0.90000, 1.10000, 0.90000
23984,'HAMPTON 23 1', 100.0000,1,  19,   1,   1,1.01928210, -29.081774, 1.10000, 0.90000, 1.10000, 0.90000
23985,'HAMPTON 24 1', 100.0000,1,  19,   1,   1,1.01670372, -28.726567, 1.10000, 0.90000, 1.10000, 0.90000
23986,'HAMPTON 24 2', 100.0000,1,  19,   1,   1,1.01652539, -28.745295, 1.10000, 0.90000, 1.10000, 0.90000
23987,'JONESBORO ~1', 100.0000,1,  19,   1,   1,1.00418150, -29.865439, 1.10000, 0.90000, 1.10000, 0.90000
23988,'JONESBORO~16', 100.0000,1,  19,   1,   1,1.00554597, -30.439377, 1.10000, 0.90000, 1.10000, 0.90000
23989,'JONESBORO~17', 100.0000,1,  19,   1,   1,1.00532258, -30.466533, 1.10000, 0.90000, 1.10000, 0.90000
23990,'JONESBORO~33', 100.0000,1,  19,   1,   1,1.01507986, -27.722522, 1.10000, 0.90000, 1.10000, 0.90000
23991,'JONESBORO~34', 100.0000,1,  19,   1,   1,1.01163387, -27.654483, 1.10000, 0.90000, 1.10000, 0.90000
23992,'JONESBORO~35', 100.0000,1,  19,   1,   1,1.00993049, -30.348733, 1.10000, 0.90000, 1.10000, 0.90000
23993,'JONESBORO~36', 100.0000,1,  19,   1,   1,1.01582050, -27.067504, 1.10000, 0.90000, 1.10000, 0.90000
23994,'JONESBORO~37', 100.0000,1,  19,   1,   1,1.01696050, -26.994192, 1.10000, 0.90000, 1.10000, 0.90000
23995,'RIVERDALE ~4', 345.0000,1,  19,   1,   1,1.03632474, -24.385421, 1.10000, 0.90000, 1.10000, 0.90000
23996,'RIVERDALE ~5', 100.0000,1,  19,   1,   1,1.04217947, -26.634447, 1.10000, 0.90000, 1.10000, 0.90000
23997,'RIVERDALE ~6', 345.0000,1,  19,   1,   1,1.03572619, -24.452697, 1.10000, 0.90000, 1.10000, 0.90000
23998,'RIVERDALE ~7', 100.0000,1,  19,   1,   1,1.01865220, -25.866744, 1.10000, 0.90000, 1.10000, 0.90000
23999,'RIVERDALE ~8', 100.0000,1,  19,   1,   1,1.01879466, -25.851375, 1.10000, 0.90000, 1.10000, 0.90000
24000,'RIVERDALE ~9', 100.0000,1,  19,   1,   1,1.02091372, -26.695444, 1.10000, 0.90000, 1.10000, 0.90000
24001,'RIVERDALE~10', 100.0000,1,  19,   1,   1,1.02082503, -26.711386, 1.10000, 0.90000, 1.10000, 0.90000
24002,'STOCKBRIDG~3', 100.0000,1,  19,   1,   1,1.00399315, -32.338709, 1.10000, 0.90000, 1.10000, 0.90000
24003,'STOCKBRIDG~4', 100.0000,1,  19,   1,   1,1.00294268, -31.474963, 1.10000, 0.90000, 1.10000, 0.90000
24004,'STOCKBRIDG~5', 100.0000,1,  19,   1,   1,1.00250316, -31.519557, 1.10000, 0.90000, 1.10000, 0.90000
24005,'STOCKBRIDG~6', 100.0000,1,  19,   1,   1,1.00580478, -30.306915, 1.10000, 0.90000, 1.10000, 0.90000
24006,'STOCKBRIDG~7', 100.0000,1,  19,   1,   1,1.00549459, -30.330032, 1.10000, 0.90000, 1.10000, 0.90000
24007,'STOCKBRIDG~8', 100.0000,1,  19,   1,   1,1.00908697, -30.939637, 1.10000, 0.90000, 1.10000, 0.90000
24008,'STOCKBRIDG~9', 100.0000,1,  19,   1,   1,1.00873554, -30.963799, 1.10000, 0.90000, 1.10000, 0.90000
24009,'AUSTELL 1 1 ', 100.0000,1,  19,   1,   1,1.01488423, -27.496730, 1.10000, 0.90000, 1.10000, 0.90000
24010,'AUSTELL 2 1 ', 100.0000,1,  19,   1,   1,1.03127706, -30.335261, 1.10000, 0.90000, 1.10000, 0.90000
24011,'DALLAS 9 1  ', 100.0000,1,  19,   1,   1,1.01984906, -29.175939, 1.10000, 0.90000, 1.10000, 0.90000
24012,'DALLAS 10 1 ', 345.0000,1,  19,   1,   1,1.03464270, -19.825519, 1.10000, 0.90000, 1.10000, 0.90000
24013,'DALLAS 10 2 ', 100.0000,1,  19,   1,   1,1.03485739, -20.289808, 1.10000, 0.90000, 1.10000, 0.90000
24014,'DALLAS 10 3 ', 345.0000,1,  19,   1,   1,1.03440773, -19.872516, 1.10000, 0.90000, 1.10000, 0.90000
24015,'DALLAS 11 1 ', 100.0000,1,  19,   1,   1,1.03375661, -28.259546, 1.10000, 0.90000, 1.10000, 0.90000
24016,'DALLAS 11 2 ', 100.0000,1,  19,   1,   1,1.03290951, -28.229273, 1.10000, 0.90000, 1.10000, 0.90000
24017,'HIRAM 3 1   ', 100.0000,1,  19,   1,   1,1.01769614, -28.538719, 1.10000, 0.90000, 1.10000, 0.90000
24018,'KENNESAW 1 1', 100.0000,1,  19,   1,   1,1.02215743, -28.671935, 1.10000, 0.90000, 1.10000, 0.90000
24019,'KENNESAW 2 1', 100.0000,1,  19,   1,   1,1.02199340, -29.224026, 1.10000, 0.90000, 1.10000, 0.90000
24020,'KENNESAW 3 1', 100.0000,1,  19,   1,   1,1.01754653, -28.973929, 1.10000, 0.90000, 1.10000, 0.90000
24021,'KENNESAW 3 2', 100.0000,1,  19,   1,   1,1.01722336, -29.002769, 1.10000, 0.90000, 1.10000, 0.90000
24022,'KENNESAW 4 1', 100.0000,1,  19,   1,   1,1.02116799, -29.619792, 1.10000, 0.90000, 1.10000, 0.90000
24023,'KENNESAW 4 2', 100.0000,1,  19,   1,   1,1.02055049, -29.698328, 1.10000, 0.90000, 1.10000, 0.90000
24024,'KENNESAW 5 1', 100.0000,1,  19,   1,   1,1.01342511, -30.062774, 1.10000, 0.90000, 1.10000, 0.90000
24025,'KENNESAW 6 1', 345.0000,1,  19,   1,   1,1.02082920, -24.902631, 1.10000, 0.90000, 1.10000, 0.90000
24026,'KENNESAW 6 2', 100.0000,1,  19,   1,   1,1.03875566, -27.912936, 1.10000, 0.90000, 1.10000, 0.90000
24027,'KENNESAW 6 3', 345.0000,1,  19,   1,   1,1.02604985, -24.544693, 1.10000, 0.90000, 1.10000, 0.90000
24028,'KENNESAW 7 1', 100.0000,1,  19,   1,   1,1.01996672, -28.649249, 1.10000, 0.90000, 1.10000, 0.90000
24029,'KENNESAW 7 2', 100.0000,1,  19,   1,   1,1.01979530, -28.668408, 1.10000, 0.90000, 1.10000, 0.90000
24030,'MABLETON 1 1', 100.0000,1,  19,   1,   1,1.01618910, -29.563238, 1.10000, 0.90000, 1.10000, 0.90000
24031,'MABLETON 2 1', 100.0000,1,  19,   1,   1,1.04938495, -28.708125, 1.10000, 0.90000, 1.10000, 0.90000
24032,'MABLETON 3 1', 100.0000,1,  19,   1,   1,1.02539814, -31.051826, 1.10000, 0.90000, 1.10000, 0.90000
24033,'MARIETTA 3 1', 100.0000,1,  19,   1,   1,1.00704026, -30.255658, 1.10000, 0.90000, 1.10000, 0.90000
24034,'MARIETTA 4 1', 100.0000,1,  19,   1,   1,1.03067958, -28.631011, 1.10000, 0.90000, 1.10000, 0.90000
24035,'MARIETTA 5 1', 100.0000,1,  19,   1,   1,1.03369796, -30.974884, 1.10000, 0.90000, 1.10000, 0.90000
24036,'MARIETTA 6 1', 100.0000,1,  19,   1,   1,1.00916994, -30.210678, 1.10000, 0.90000, 1.10000, 0.90000
24037,'MARIETTA 6 2', 100.0000,1,  19,   1,   1,1.00855434, -30.272003, 1.10000, 0.90000, 1.10000, 0.90000
24038,'MARIETTA 7 1', 345.0000,1,  19,   1,   1,1.02743471, -25.734379, 1.10000, 0.90000, 1.10000, 0.90000
24039,'MARIETTA 7 2', 100.0000,1,  19,   1,   1,1.03939009, -29.389676, 1.10000, 0.90000, 1.10000, 0.90000
24040,'MARIETTA 7 3', 345.0000,1,  19,   1,   1,1.02709126, -25.802100, 1.10000, 0.90000, 1.10000, 0.90000
24041,'MARIETTA 8 1', 100.0000,1,  19,   1,   1,1.02950191, -30.306372, 1.10000, 0.90000, 1.10000, 0.90000
24042,'MARIETTA 9 1', 100.0000,1,  19,   1,   1,1.03064978, -33.064283, 1.10000, 0.90000, 1.10000, 0.90000
24043,'MARIETTA 9 2', 100.0000,1,  19,   1,   1,1.03108191, -33.023251, 1.10000, 0.90000, 1.10000, 0.90000
24044,'MARIETTA 1~1', 100.0000,1,  19,   1,   1,1.02502429, -27.647337, 1.10000, 0.90000, 1.10000, 0.90000
24045,'MARIETTA 1~2', 345.0000,1,  19,   1,   1,1.03730142, -24.532549, 1.10000, 0.90000, 1.10000, 0.90000
24046,'MARIETTA 1~3', 100.0000,1,  19,   1,   1,1.02547896, -28.087230, 1.10000, 0.90000, 1.10000, 0.90000
24047,'MARIETTA 1~4',  13.8000,1,  19,   1,   1,1.02065086, -30.090668, 1.10000, 0.90000, 1.10000, 0.90000
24049,'MARIETTA 1~6', 345.0000,1,  19,   1,   1,1.03226411, -24.322155, 1.10000, 0.90000, 1.10000, 0.90000
24050,'MARIETTA 1~7', 100.0000,1,  19,   1,   1,1.01526928, -29.720680, 1.10000, 0.90000, 1.10000, 0.90000
24051,'MARIETTA 1~8', 100.0000,1,  19,   1,   1,1.03275120, -26.893597, 1.10000, 0.90000, 1.10000, 0.90000
24052,'POWDER SPR~1', 100.0000,1,  19,   1,   1,1.03146875, -26.797632, 1.10000, 0.90000, 1.10000, 0.90000
24053,'POWDER SPR~2', 100.0000,1,  19,   1,   1,1.03112960, -26.848236, 1.10000, 0.90000, 1.10000, 0.90000
24054,'POWDER SPR~3', 100.0000,1,  19,   1,   1,1.02037537, -28.277678, 1.10000, 0.90000, 1.10000, 0.90000
24055,'POWDER SPR~4', 345.0000,1,  19,   1,   1,1.02678013, -22.803039, 1.10000, 0.90000, 1.10000, 0.90000
24056,'POWDER SPR~5', 100.0000,1,  19,   1,   1,1.03986681, -26.111439, 1.10000, 0.90000, 1.10000, 0.90000
24057,'POWDER SPR~6', 345.0000,1,  19,   1,   1,1.02616048, -22.865651, 1.10000, 0.90000, 1.10000, 0.90000
24058,'SMYRNA 5 1  ', 100.0000,1,  19,   1,   1,1.03801727, -30.438721, 1.10000, 0.90000, 1.10000, 0.90000
24059,'SMYRNA 6 1  ', 100.0000,1,  19,   1,   1,1.03826344, -30.848976, 1.10000, 0.90000, 1.10000, 0.90000
24060,'SMYRNA 7 1  ', 100.0000,1,  19,   1,   1,1.02952468, -29.491691, 1.10000, 0.90000, 1.10000, 0.90000
24061,'SMYRNA 7 2  ',  13.8000,1,  19,   1,   1,1.01603842, -31.862822, 1.10000, 0.90000, 1.10000, 0.90000
24062,'SMYRNA 7 3  ',  13.8000,1,  19,   1,   1,1.02887166, -29.597983, 1.10000, 0.90000, 1.10000, 0.90000
24064,'SMYRNA 7 5  ', 100.0000,1,  19,   1,   1,1.02992749, -29.449576, 1.10000, 0.90000, 1.10000, 0.90000
24065,'SMYRNA 7 7  ', 100.0000,1,  19,   1,   1,1.02952468, -29.491691, 1.10000, 0.90000, 1.10000, 0.90000
24066,'SMYRNA 8 1  ', 100.0000,1,  19,   1,   1,1.02679038, -28.251792, 1.10000, 0.90000, 1.10000, 0.90000
24067,'APPLING 1   ', 100.0000,1,  19,   1,   1,1.01327622, -28.653931, 1.10000, 0.90000, 1.10000, 0.90000
24068,'APPLING 2   ', 100.0000,1,  19,   1,   1,1.01319146, -28.661653, 1.10000, 0.90000, 1.10000, 0.90000
24069,'AUGUSTA 5 1 ', 100.0000,1,  19,   1,   1,1.02912641, -28.439560, 1.10000, 0.90000, 1.10000, 0.90000
24070,'AUGUSTA 6 1 ', 100.0000,1,  19,   1,   1,1.03070569, -28.173986, 1.10000, 0.90000, 1.10000, 0.90000
24071,'AUGUSTA 7 1 ', 345.0000,1,  19,   1,   1,1.03731346, -25.491116, 1.10000, 0.90000, 1.10000, 0.90000
24072,'AUGUSTA 7 2 ', 100.0000,1,  19,   1,   1,1.03651893, -26.755710, 1.10000, 0.90000, 1.10000, 0.90000
24073,'AUGUSTA 7 3 ', 345.0000,1,  19,   1,   1,1.03700495, -25.524292, 1.10000, 0.90000, 1.10000, 0.90000
24074,'AUGUSTA 8 1 ', 100.0000,1,  19,   1,   1,1.03147805, -27.548392, 1.10000, 0.90000, 1.10000, 0.90000
24075,'AUGUSTA 9 1 ', 100.0000,1,  19,   1,   1,1.03097892, -28.062423, 1.10000, 0.90000, 1.10000, 0.90000
24076,'AUGUSTA 9 2 ', 100.0000,1,  19,   1,   1,1.03085768, -28.083137, 1.10000, 0.90000, 1.10000, 0.90000
24077,'AUGUSTA 10 1', 100.0000,1,  19,   1,   1,1.02704537, -28.765499, 1.10000, 0.90000, 1.10000, 0.90000
24078,'AUGUSTA 11 1', 100.0000,1,  19,   1,   1,1.02823675, -31.884962, 1.10000, 0.90000, 1.10000, 0.90000
24079,'AUGUSTA 12 1', 100.0000,1,  19,   1,   1,1.02332771, -29.430175, 1.10000, 0.90000, 1.10000, 0.90000
24080,'AUGUSTA 12 2', 100.0000,1,  19,   1,   1,1.02319443, -29.448477, 1.10000, 0.90000, 1.10000, 0.90000
24081,'EVANS 1 1   ', 100.0000,1,  19,   1,   1,1.03191602, -28.096279, 1.10000, 0.90000, 1.10000, 0.90000
24082,'EVANS 2 1   ', 100.0000,1,  19,   1,   1,1.02430356, -28.590501, 1.10000, 0.90000, 1.10000, 0.90000
24083,'EVANS 3 1   ', 100.0000,1,  19,   1,   1,1.02033603, -29.179750, 1.10000, 0.90000, 1.10000, 0.90000
24084,'GROVETOWN ~1', 100.0000,1,  19,   1,   1,1.02243578, -29.300579, 1.10000, 0.90000, 1.10000, 0.90000
24085,'GROVETOWN ~2', 100.0000,1,  19,   1,   1,1.02225959, -29.319021, 1.10000, 0.90000, 1.10000, 0.90000
24086,'GROVETOWN ~3', 345.0000,1,  19,   1,   1,1.03855705, -23.509817, 1.10000, 0.90000, 1.10000, 0.90000
24087,'GROVETOWN ~4', 100.0000,1,  19,   1,   1,1.02891278, -27.253256, 1.10000, 0.90000, 1.10000, 0.90000
24088,'GROVETOWN ~5', 345.0000,1,  19,   1,   1,1.03827631, -23.542878, 1.10000, 0.90000, 1.10000, 0.90000
24089,'HARLEM 1    ', 100.0000,1,  19,   1,   1,1.02145123, -27.976883, 1.10000, 0.90000, 1.10000, 0.90000
24090,'NEWNAN 1 1  ', 100.0000,1,  19,   1,   1,1.01593363, -24.696511, 1.10000, 0.90000, 1.10000, 0.90000
24091,'NEWNAN 2 1  ', 100.0000,1,  19,   1,   1,1.01664305, -24.591828, 1.10000, 0.90000, 1.10000, 0.90000
24092,'NEWNAN 3 1  ', 100.0000,1,  19,   1,   1,1.02159357, -23.308084, 1.10000, 0.90000, 1.10000, 0.90000
24093,'NEWNAN 3 2  ', 100.0000,1,  19,   1,   1,1.02140236, -23.319835, 1.10000, 0.90000, 1.10000, 0.90000
24094,'NEWNAN 4 1  ', 100.0000,1,  19,   1,   1,1.02660871, -18.568067, 1.10000, 0.90000, 1.10000, 0.90000
24095,'NEWNAN 5 1  ', 100.0000,1,  19,   1,   1,1.01370251, -19.154876, 1.10000, 0.90000, 1.10000, 0.90000
24096,'NEWNAN 5 2  ', 100.0000,1,  19,   1,   1,1.01399684, -19.133544, 1.10000, 0.90000, 1.10000, 0.90000
24097,'NEWNAN 6 1  ', 100.0000,1,  19,   1,   1,1.00583339, -20.124941, 1.10000, 0.90000, 1.10000, 0.90000
24098,'NEWNAN 6 2  ', 100.0000,1,  19,   1,   1,1.00566804, -20.143645, 1.10000, 0.90000, 1.10000, 0.90000
24099,'NEWNAN 7 1  ', 100.0000,1,  19,   1,   1,1.00683737, -19.875347, 1.10000, 0.90000, 1.10000, 0.90000
24100,'NEWNAN 8 1  ', 100.0000,1,  19,   1,   1,1.00358784, -20.185876, 1.10000, 0.90000, 1.10000, 0.90000
24101,'SHARPSBURG~3', 345.0000,1,  19,   1,   1,1.03108048, -21.029700, 1.10000, 0.90000, 1.10000, 0.90000
24102,'SHARPSBURG~4', 100.0000,1,  19,   1,   1,1.02805448, -23.080389, 1.10000, 0.90000, 1.10000, 0.90000
24103,'SHARPSBURG~5', 345.0000,1,  19,   1,   1,1.03082609, -21.060362, 1.10000, 0.90000, 1.10000, 0.90000
24104,'SHARPSBURG~6', 100.0000,1,  19,   1,   1,1.02025986, -24.277026, 1.10000, 0.90000, 1.10000, 0.90000
24105,'RISING FAW~1', 100.0000,1,  19,   1,   1,1.02052903, -23.706717, 1.10000, 0.90000, 1.10000, 0.90000
24106,'TRENTON 34 1', 100.0000,1,  19,   1,   1,1.01940513, -22.380126, 1.10000, 0.90000, 1.10000, 0.90000
24107,'TRENTON 34 2', 100.0000,1,  19,   1,   1,1.01960135, -22.356913, 1.10000, 0.90000, 1.10000, 0.90000
24108,'DAHLONEGA ~1', 100.0000,1,  19,   1,   1,1.02857780, -36.092116, 1.10000, 0.90000, 1.10000, 0.90000
24109,'DAHLONEGA ~2', 100.0000,1,  19,   1,   1,1.03092015, -35.444857, 1.10000, 0.90000, 1.10000, 0.90000
24110,'DAHLONEGA ~3', 100.0000,1,  19,   1,   1,1.03102160, -35.434294, 1.10000, 0.90000, 1.10000, 0.90000
24111,'DAHLONEGA ~4', 100.0000,1,  19,   1,   1,1.03580308, -36.770959, 1.10000, 0.90000, 1.10000, 0.90000
24112,'ELLIJAY 1 1 ', 100.0000,1,  19,   1,   1,1.04378057, -41.869237, 1.10000, 0.90000, 1.10000, 0.90000
24113,'ATLANTA 6 1 ', 100.0000,1,  19,   1,   1,1.03365147, -31.619483, 1.10000, 0.90000, 1.10000, 0.90000
24114,'ATLANTA 7 1 ', 100.0000,1,  19,   1,   1,1.03423345, -33.942676, 1.10000, 0.90000, 1.10000, 0.90000
24115,'ATLANTA 7 2 ',  13.8000,1,  19,   1,   1,1.03423345, -33.942676, 1.10000, 0.90000, 1.10000, 0.90000
24116,'ATLANTA 7 3 ',  13.8000,1,  19,   1,   1,1.03423345, -33.942676, 1.10000, 0.90000, 1.10000, 0.90000
24118,'ATLANTA 7 5 ', 100.0000,1,  19,   1,   1,1.03411317, -33.957710, 1.10000, 0.90000, 1.10000, 0.90000
24119,'ATLANTA 7 7 ', 100.0000,1,  19,   1,   1,1.03435326, -33.927793, 1.10000, 0.90000, 1.10000, 0.90000
24120,'ATLANTA 8 1 ', 100.0000,1,  19,   1,   1,1.02977788, -33.358716, 1.10000, 0.90000, 1.10000, 0.90000
24121,'ATLANTA 9 1 ', 100.0000,1,  19,   1,   1,1.01738310, -34.124800, 1.10000, 0.90000, 1.10000, 0.90000
24122,'ATLANTA 9 2 ', 100.0000,1,  19,   1,   1,1.01712716, -34.164254, 1.10000, 0.90000, 1.10000, 0.90000
24123,'ATLANTA 10 1', 100.0000,1,  19,   1,   1,1.04179323, -35.223839, 1.10000, 0.90000, 1.10000, 0.90000
24124,'ATLANTA 10 2', 100.0000,1,  19,   1,   1,1.04100001, -35.281359, 1.10000, 0.90000, 1.10000, 0.90000
24125,'ATLANTA 11 1', 100.0000,1,  19,   1,   1,1.02924168, -31.616782, 1.10000, 0.90000, 1.10000, 0.90000
24126,'ATLANTA 11 2', 100.0000,1,  19,   1,   1,1.02887952, -31.660546, 1.10000, 0.90000, 1.10000, 0.90000
24127,'ATLANTA 12 1', 100.0000,1,  19,   1,   1,1.04172444, -35.137212, 1.10000, 0.90000, 1.10000, 0.90000
24128,'ATLANTA 13 1', 100.0000,1,  19,   1,   1,1.04181027, -35.039516, 1.10000, 0.90000, 1.10000, 0.90000
24129,'ATLANTA 13 2', 100.0000,1,  19,   1,   1,1.04109144, -34.947216, 1.10000, 0.90000, 1.10000, 0.90000
24130,'ATLANTA 14 1', 100.0000,1,  19,   1,   1,1.00154483, -32.994492, 1.10000, 0.90000, 1.10000, 0.90000
24131,'ATLANTA 15 1', 100.0000,1,  19,   1,   1,1.04157722, -29.953204, 1.10000, 0.90000, 1.10000, 0.90000
24132,'ATLANTA 16 1', 100.0000,1,  19,   1,   1,1.00805867, -33.681726, 1.10000, 0.90000, 1.10000, 0.90000
24133,'ATLANTA 17 1', 100.0000,1,  19,   1,   1,1.00207841, -33.146580, 1.10000, 0.90000, 1.10000, 0.90000
24134,'ATLANTA 18 1', 100.0000,1,  19,   1,   1,1.00679302, -32.667736, 1.10000, 0.90000, 1.10000, 0.90000
24135,'ATLANTA 19 1', 100.0000,1,  19,   1,   1,1.02682233, -31.395224, 1.10000, 0.90000, 1.10000, 0.90000
24136,'ATLANTA 20 1', 100.0000,1,  19,   1,   1,1.03070056, -32.298728, 1.10000, 0.90000, 1.10000, 0.90000
24137,'ATLANTA 20 2', 100.0000,1,  19,   1,   1,1.03135908, -32.221858, 1.10000, 0.90000, 1.10000, 0.90000
24138,'CONYERS 1 1 ', 100.0000,1,  19,   1,   1,1.01289344, -31.286043, 1.10000, 0.90000, 1.10000, 0.90000
24139,'CONYERS 1 2 ', 100.0000,1,  19,   1,   1,1.01276219, -31.298560, 1.10000, 0.90000, 1.10000, 0.90000
24140,'CONYERS 2 1 ', 100.0000,1,  19,   1,   1,1.01324975, -31.724579, 1.10000, 0.90000, 1.10000, 0.90000
24141,'CONYERS 3 1 ', 345.0000,1,  19,   1,   1,1.02792120, -25.853485, 1.10000, 0.90000, 1.10000, 0.90000
24142,'CONYERS 3 2 ', 100.0000,1,  19,   1,   1,1.01811755, -29.969743, 1.10000, 0.90000, 1.10000, 0.90000
24143,'CONYERS 3 3 ', 345.0000,1,  19,   1,   1,1.02870882, -25.746079, 1.10000, 0.90000, 1.10000, 0.90000
24144,'CONYERS 4 1 ', 100.0000,1,  19,   1,   1,1.02543592, -31.455623, 1.10000, 0.90000, 1.10000, 0.90000
24145,'CONYERS 4 2 ', 100.0000,1,  19,   1,   1,1.02551043, -31.442407, 1.10000, 0.90000, 1.10000, 0.90000
24146,'CONYERS 5 1 ', 100.0000,1,  19,   1,   1,1.01520717, -30.464450, 1.10000, 0.90000, 1.10000, 0.90000
24147,'CONYERS 5 2 ', 100.0000,1,  19,   1,   1,1.01509356, -30.478968, 1.10000, 0.90000, 1.10000, 0.90000
24148,'DECATUR 1 1 ', 100.0000,1,  19,   1,   1,1.01213014, -32.652167, 1.10000, 0.90000, 1.10000, 0.90000
24149,'DECATUR 1 2 ', 100.0000,1,  19,   1,   1,1.01184547, -32.694388, 1.10000, 0.90000, 1.10000, 0.90000
24150,'DECATUR 2 1 ', 100.0000,1,  19,   1,   1,1.01111484, -33.111480, 1.10000, 0.90000, 1.10000, 0.90000
24151,'DECATUR 2 2 ', 100.0000,1,  19,   1,   1,1.01142538, -33.076830, 1.10000, 0.90000, 1.10000, 0.90000
24152,'DECATUR 3 1 ', 100.0000,1,  19,   1,   1,1.02700162, -32.300142, 1.10000, 0.90000, 1.10000, 0.90000
24153,'DECATUR 4 1 ', 100.0000,1,  19,   1,   1,1.02133489, -32.955079, 1.10000, 0.90000, 1.10000, 0.90000
24154,'DECATUR 5 1 ', 100.0000,1,  19,   1,   1,1.02200162, -32.328767, 1.10000, 0.90000, 1.10000, 0.90000
24155,'DECATUR 6 1 ', 100.0000,1,  19,   1,   1,1.01719534, -29.880121, 1.10000, 0.90000, 1.10000, 0.90000
24156,'DECATUR 6 2 ', 100.0000,1,  19,   1,   1,1.01694155, -29.937607, 1.10000, 0.90000, 1.10000, 0.90000
24157,'DECATUR 7 1 ', 100.0000,1,  19,   1,   1,0.99558216, -33.650689, 1.10000, 0.90000, 1.10000, 0.90000
24158,'DECATUR 8 1 ', 100.0000,1,  19,   1,   1,1.01015639, -33.528057, 1.10000, 0.90000, 1.10000, 0.90000
24159,'LITHONIA 1 1', 100.0000,1,  19,   1,   1,1.01742077, -32.292776, 1.10000, 0.90000, 1.10000, 0.90000
24160,'LITHONIA 2 1', 100.0000,1,  19,   1,   1,1.02447045, -32.017816, 1.10000, 0.90000, 1.10000, 0.90000
24161,'LITHONIA 2 2', 100.0000,1,  19,   1,   1,1.02365792, -32.090268, 1.10000, 0.90000, 1.10000, 0.90000
24162,'LITHONIA 3 1', 100.0000,1,  19,   1,   1,1.01439905, -32.381794, 1.10000, 0.90000, 1.10000, 0.90000
24163,'LITHONIA 4 1', 100.0000,1,  19,   1,   1,1.03659976, -31.027176, 1.10000, 0.90000, 1.10000, 0.90000
24164,'SNELLVILLE~1', 100.0000,1,  19,   1,   1,1.00897062, -30.767482, 1.10000, 0.90000, 1.10000, 0.90000
24165,'SNELLVILLE~2', 100.0000,1,  19,   1,   1,1.01343119, -29.781602, 1.10000, 0.90000, 1.10000, 0.90000
24166,'SNELLVILLE~3', 100.0000,1,  19,   1,   1,0.99679661, -32.129227, 1.10000, 0.90000, 1.10000, 0.90000
24167,'SNELLVILLE~4', 100.0000,1,  19,   1,   1,0.99657142, -32.149837, 1.10000, 0.90000, 1.10000, 0.90000
24168,'SNELLVILLE~5', 100.0000,1,  19,   1,   1,1.00352919, -31.658357, 1.10000, 0.90000, 1.10000, 0.90000
24169,'STONE MOUN~1', 100.0000,1,  19,   1,   1,1.01649654, -31.263186, 1.10000, 0.90000, 1.10000, 0.90000
24170,'STONE MOUN~2', 100.0000,1,  19,   1,   1,1.00444722, -32.452616, 1.10000, 0.90000, 1.10000, 0.90000
24171,'STONE MOUN~3', 100.0000,1,  19,   1,   1,1.02620375, -31.628687, 1.10000, 0.90000, 1.10000, 0.90000
24172,'STONE MOUN~4', 100.0000,1,  19,   1,   1,1.01734352, -33.284741, 1.10000, 0.90000, 1.10000, 0.90000
24173,'STONE MOUN~5', 100.0000,1,  19,   1,   1,1.01713276, -33.314757, 1.10000, 0.90000, 1.10000, 0.90000
24174,'STONE MOUN~6', 100.0000,1,  19,   1,   1,1.00997400, -33.811315, 1.10000, 0.90000, 1.10000, 0.90000
24175,'STONE MOUN~7', 345.0000,1,  19,   1,   1,1.04054046, -27.157344, 1.10000, 0.90000, 1.10000, 0.90000
24176,'STONE MOUN~8', 100.0000,1,  19,   1,   1,1.04262710, -30.842286, 1.10000, 0.90000, 1.10000, 0.90000
24177,'STONE MOUN~9',  13.2000,1,  19,   1,   1,1.01810133, -32.781028, 1.10000, 0.90000, 1.10000, 0.90000
24178,'STONE MOU~10',  13.2000,1,  19,   1,   1,1.04092062, -30.970765, 1.10000, 0.90000, 1.10000, 0.90000
24180,'STONE MOU~12', 345.0000,1,  19,   1,   1,1.03604865, -26.813636, 1.10000, 0.90000, 1.10000, 0.90000
24181,'STONE MOU~13', 345.0000,1,  19,   1,   1,1.04054046, -27.157344, 1.10000, 0.90000, 1.10000, 0.90000
24182,'TUCKER 1 1  ', 100.0000,1,  19,   1,   1,1.01294172, -33.936720, 1.10000, 0.90000, 1.10000, 0.90000
24183,'TUCKER 1 2  ', 100.0000,1,  19,   1,   1,1.01265943, -33.979252, 1.10000, 0.90000, 1.10000, 0.90000
24184,'DOUGLASVIL~1', 100.0000,1,  19,   1,   1,1.01079261, -26.915972, 1.10000, 0.90000, 1.10000, 0.90000
24185,'DOUGLASVIL~2', 100.0000,1,  19,   1,   1,1.01482582, -27.133157, 1.10000, 0.90000, 1.10000, 0.90000
24186,'DOUGLASVIL~3', 100.0000,1,  19,   1,   1,1.02202094, -25.887605, 1.10000, 0.90000, 1.10000, 0.90000
24187,'DOUGLASVIL~4', 100.0000,1,  19,   1,   1,1.02446568, -27.487357, 1.10000, 0.90000, 1.10000, 0.90000
24188,'DOUGLASVIL~5', 100.0000,1,  19,   1,   1,0.99884140, -27.582262, 1.10000, 0.90000, 1.10000, 0.90000
24189,'DOUGLASVIL~6', 100.0000,1,  19,   1,   1,1.02405679, -29.674255, 1.10000, 0.90000, 1.10000, 0.90000
24190,'DOUGLASVIL~7', 100.0000,1,  19,   1,   1,1.02362239, -29.708885, 1.10000, 0.90000, 1.10000, 0.90000
24191,'DOUGLASVIL~8', 100.0000,1,  19,   1,   1,1.01770306, -24.389426, 1.10000, 0.90000, 1.10000, 0.90000
24192,'DOUGLASVIL~9', 100.0000,1,  19,   1,   1,1.01733756, -24.410615, 1.10000, 0.90000, 1.10000, 0.90000
24193,'DOUGLASVI~10', 100.0000,1,  19,   1,   1,1.00960433, -26.125209, 1.10000, 0.90000, 1.10000, 0.90000
24194,'DOUGLASVI~11', 100.0000,1,  19,   1,   1,1.02328229, -22.757203, 1.10000, 0.90000, 1.10000, 0.90000
24195,'DOUGLASVI~12', 100.0000,1,  19,   1,   1,1.02364862, -22.719432, 1.10000, 0.90000, 1.10000, 0.90000
24196,'LITHIA SPR~1', 100.0000,1,  19,   1,   1,1.02062261, -27.214614, 1.10000, 0.90000, 1.10000, 0.90000
24197,'ELBERTON 1 1', 100.0000,1,  19,   1,   1,1.03543937, -29.401642, 1.10000, 0.90000, 1.10000, 0.90000
24198,'ELBERTON 2 1', 100.0000,1,  19,   1,   1,1.02935708, -29.111919, 1.10000, 0.90000, 1.10000, 0.90000
24199,'ELBERTON 3 1', 100.0000,1,  19,   1,   1,1.03019023, -29.163070, 1.10000, 0.90000, 1.10000, 0.90000
24200,'ROYSTON 1 1 ', 345.0000,1,  19,   1,   1,1.04141355, -22.516637, 1.10000, 0.90000, 1.10000, 0.90000
24201,'ROYSTON 1 2 ', 100.0000,1,  19,   1,   1,1.04239476, -24.805075, 1.10000, 0.90000, 1.10000, 0.90000
24202,'ROYSTON 1 3 ', 345.0000,1,  19,   1,   1,1.04199362, -22.433345, 1.10000, 0.90000, 1.10000, 0.90000
24203,'ROYSTON 2 1 ', 100.0000,1,  19,   1,   1,1.03834367, -26.385946, 1.10000, 0.90000, 1.10000, 0.90000
24204,'ROYSTON 3 1 ', 100.0000,1,  19,   1,   1,1.03059804, -26.915436, 1.10000, 0.90000, 1.10000, 0.90000
24205,'BLAIRSVILL~5', 100.0000,1,  19,   1,   1,0.99946558, -38.004955, 1.10000, 0.90000, 1.10000, 0.90000
24206,'BLAIRSVILL~6', 100.0000,1,  19,   1,   1,0.99936318, -38.013927, 1.10000, 0.90000, 1.10000, 0.90000
24207,'BLAIRSVILL~7', 100.0000,1,  19,   1,   1,1.00902784, -37.435632, 1.10000, 0.90000, 1.10000, 0.90000
24208,'BLAIRSVILL~8', 100.0000,1,  19,   1,   1,1.01713276, -36.659732, 1.10000, 0.90000, 1.10000, 0.90000
24209,'BLAIRSVILL~9',  69.0000,1,  19,   1,   1,1.04601169, -37.224664, 1.10000, 0.90000, 1.10000, 0.90000
24210,'BLAIRSVIL~10', 100.0000,1,  19,   1,   1,1.01699603, -36.677245, 1.10000, 0.90000, 1.10000, 0.90000
24211,'BLUE RIDGE~3', 100.0000,1,  19,   1,   1,1.03154743, -37.492025, 1.10000, 0.90000, 1.10000, 0.90000
24212,'BLUE RIDGE~4', 100.0000,1,  19,   1,   1,1.03147364, -37.501867, 1.10000, 0.90000, 1.10000, 0.90000
24213,'BLUE RIDGE~5', 100.0000,1,  19,   1,   1,1.02930796, -41.019650, 1.10000, 0.90000, 1.10000, 0.90000
24214,'BLUE RIDGE~6', 100.0000,1,  19,   1,   1,1.02624428, -40.031568, 1.10000, 0.90000, 1.10000, 0.90000
24215,'MORGANTON~17', 100.0000,1,  19,   1,   1,1.02746117, -38.770155, 1.10000, 0.90000, 1.10000, 0.90000
24216,'FAYETTEVI~62', 100.0000,1,  19,   1,   1,1.01537859, -26.554124, 1.10000, 0.90000, 1.10000, 0.90000
24217,'FAYETTEVI~63', 100.0000,1,  19,   1,   1,1.02013099, -24.646791, 1.10000, 0.90000, 1.10000, 0.90000
24218,'FAYETTEVI~64', 100.0000,1,  19,   1,   1,1.02001202, -24.659706, 1.10000, 0.90000, 1.10000, 0.90000
24219,'FAYETTEVI~65', 100.0000,1,  19,   1,   1,1.00339687, -27.437580, 1.10000, 0.90000, 1.10000, 0.90000
24220,'PEACHTREE ~1', 100.0000,1,  19,   1,   1,1.01878488, -25.730614, 1.10000, 0.90000, 1.10000, 0.90000
24221,'PEACHTREE ~2', 100.0000,1,  19,   1,   1,1.01740813, -26.294417, 1.10000, 0.90000, 1.10000, 0.90000
24222,'PEACHTREE ~3', 100.0000,1,  19,   1,   1,1.01607490, -25.250321, 1.10000, 0.90000, 1.10000, 0.90000
24223,'PEACHTREE ~4', 100.0000,1,  19,   1,   1,1.02079809, -24.171333, 1.10000, 0.90000, 1.10000, 0.90000
24224,'PEACHTREE ~5', 100.0000,1,  19,   1,   1,1.02108335, -24.144556, 1.10000, 0.90000, 1.10000, 0.90000
24225,'CALHOUN 1 1 ', 100.0000,1,  19,   1,   1,0.99620223, -25.215353, 1.10000, 0.90000, 1.10000, 0.90000
24226,'CALHOUN 1 2 ', 100.0000,1,  19,   1,   1,0.99599016, -25.233418, 1.10000, 0.90000, 1.10000, 0.90000
24227,'CALHOUN 2 1 ', 100.0000,1,  19,   1,   1,0.98544943, -25.885748, 1.10000, 0.90000, 1.10000, 0.90000
24228,'CALHOUN 3 1 ', 100.0000,1,  19,   1,   1,0.98327309, -25.841312, 1.10000, 0.90000, 1.10000, 0.90000
24229,'CALHOUN 3 2 ', 100.0000,1,  19,   1,   1,0.98306918, -25.863691, 1.10000, 0.90000, 1.10000, 0.90000
24230,'CALHOUN 4 1 ', 100.0000,1,  19,   1,   1,1.00913548, -23.708929, 1.10000, 0.90000, 1.10000, 0.90000
24231,'CEDARTOWN ~1', 100.0000,1,  19,   1,   1,0.98313850, -25.379489, 1.10000, 0.90000, 1.10000, 0.90000
24232,'CEDARTOWN ~2', 100.0000,1,  19,   1,   1,0.98325616, -25.365337, 1.10000, 0.90000, 1.10000, 0.90000
24233,'CEDARTOWN ~3', 100.0000,1,  19,   1,   1,1.03357029, -20.651010, 1.10000, 0.90000, 1.10000, 0.90000
24234,'CEDARTOWN ~4', 100.0000,1,  19,   1,   1,1.03368318, -20.640075, 1.10000, 0.90000, 1.10000, 0.90000
24235,'CEDARTOWN ~5', 100.0000,1,  19,   1,   1,1.01261580, -23.227745, 1.10000, 0.90000, 1.10000, 0.90000
24236,'CEDARTOWN ~6', 100.0000,1,  19,   1,   1,1.02394176, -21.842183, 1.10000, 0.90000, 1.10000, 0.90000
24237,'SILVER CRE~8', 100.0000,1,  19,   1,   1,0.99989885, -25.068451, 1.10000, 0.90000, 1.10000, 0.90000
24238,'SILVER CRE~9', 100.0000,1,  19,   1,   1,1.00001001, -25.056324, 1.10000, 0.90000, 1.10000, 0.90000
24239,'ALPHARETTA~7', 100.0000,1,  19,   1,   1,1.01055992, -32.906588, 1.10000, 0.90000, 1.10000, 0.90000
24240,'CUMMING 8 1 ', 100.0000,1,  19,   1,   1,1.01964593, -33.696636, 1.10000, 0.90000, 1.10000, 0.90000
24241,'CUMMING 9 1 ', 100.0000,1,  19,   1,   1,1.03024757, -32.360951, 1.10000, 0.90000, 1.10000, 0.90000
24242,'CUMMING 10 1', 100.0000,1,  19,   1,   1,1.02335465, -33.282928, 1.10000, 0.90000, 1.10000, 0.90000
24243,'DULUTH 1 1  ', 100.0000,1,  19,   1,   1,1.01160944, -32.287452, 1.10000, 0.90000, 1.10000, 0.90000
24244,'DULUTH 1 2  ', 100.0000,1,  19,   1,   1,1.01178956, -32.267033, 1.10000, 0.90000, 1.10000, 0.90000
24245,'DULUTH 2 1  ', 100.0000,1,  19,   1,   1,1.00850666, -31.640749, 1.10000, 0.90000, 1.10000, 0.90000
24246,'DULUTH 3 1  ', 100.0000,1,  19,   1,   1,1.01155758, -33.922537, 1.10000, 0.90000, 1.10000, 0.90000
24247,'GAINESVIL~82', 100.0000,1,  19,   1,   1,1.02485418, -34.315212, 1.10000, 0.90000, 1.10000, 0.90000
24248,'GAINESVIL~83', 100.0000,1,  19,   1,   1,1.02504790, -34.296398, 1.10000, 0.90000, 1.10000, 0.90000
24249,'GAINESVIL~84', 100.0000,1,  19,   1,   1,1.02987885, -33.955548, 1.10000, 0.90000, 1.10000, 0.90000
24250,'GAINESVILL~3', 345.0000,1,  19,   1,   1,1.03464186, -27.417619, 1.10000, 0.90000, 1.10000, 0.90000
24251,'GAINESVILL~4', 100.0000,1,  19,   1,   1,1.04589105, -31.968311, 1.10000, 0.90000, 1.10000, 0.90000
24252,'GAINESVILL~5', 345.0000,1,  19,   1,   1,1.03423893, -27.453174, 1.10000, 0.90000, 1.10000, 0.90000
24253,'SUWANEE 1 1 ', 100.0000,1,  19,   1,   1,1.01235998, -33.430883, 1.10000, 0.90000, 1.10000, 0.90000
24254,'SUWANEE 1 2 ', 100.0000,1,  19,   1,   1,1.01206326, -33.475239, 1.10000, 0.90000, 1.10000, 0.90000
24255,'SUWANEE 2 1 ', 100.0000,1,  19,   1,   1,1.03309405, -31.882961, 1.10000, 0.90000, 1.10000, 0.90000
24256,'SUWANEE 2 2 ', 100.0000,1,  19,   1,   1,1.03335714, -31.844224, 1.10000, 0.90000, 1.10000, 0.90000
24257,'SUWANEE 3 1 ', 100.0000,1,  19,   1,   1,1.03829706, -31.403072, 1.10000, 0.90000, 1.10000, 0.90000
24258,'SUWANEE 3 2 ', 100.0000,1,  19,   1,   1,1.03857446, -31.382561, 1.10000, 0.90000, 1.10000, 0.90000
24259,'SUWANEE 4 1 ', 100.0000,1,  19,   1,   1,1.03249443, -32.417160, 1.10000, 0.90000, 1.10000, 0.90000
24260,'SUWANEE 4 2 ', 100.0000,1,  19,   1,   1,1.03168797, -32.501274, 1.10000, 0.90000, 1.10000, 0.90000
24261,'LAVONIA 1 1 ', 100.0000,1,  19,   1,   1,1.02809572, -26.740756, 1.10000, 0.90000, 1.10000, 0.90000
24262,'LAVONIA 2 1 ', 100.0000,1,  19,   1,   1,1.01938415, -27.923026, 1.10000, 0.90000, 1.10000, 0.90000
24263,'MARTIN 1 1  ', 100.0000,1,  19,   1,   1,1.01346171, -29.190275, 1.10000, 0.90000, 1.10000, 0.90000
24264,'ALPHARETTA~8', 100.0000,1,  19,   1,   1,1.01336038, -30.859461, 1.10000, 0.90000, 1.10000, 0.90000
24265,'ALPHARETTA~9', 100.0000,1,  19,   1,   1,1.00730288, -33.279977, 1.10000, 0.90000, 1.10000, 0.90000
24266,'ALPHARETT~10', 100.0000,1,  19,   1,   1,1.00763071, -33.230759, 1.10000, 0.90000, 1.10000, 0.90000
24267,'ALPHARETT~11', 100.0000,1,  19,   1,   1,1.01115286, -34.353348, 1.10000, 0.90000, 1.10000, 0.90000
24268,'ATLANTA 21 1', 100.0000,1,  19,   1,   1,1.03952229, -30.666197, 1.10000, 0.90000, 1.10000, 0.90000
24269,'ATLANTA 22 1', 100.0000,1,  19,   1,   1,1.01987481, -32.381705, 1.10000, 0.90000, 1.10000, 0.90000
24270,'ATLANTA 23 1', 100.0000,1,  19,   1,   1,1.03657866, -29.665475, 1.10000, 0.90000, 1.10000, 0.90000
24271,'ATLANTA 24 1', 100.0000,1,  19,   1,   1,1.03260076, -29.317296, 1.10000, 0.90000, 1.10000, 0.90000
24272,'ATLANTA 24 2', 100.0000,1,  19,   1,   1,1.03234458, -29.352243, 1.10000, 0.90000, 1.10000, 0.90000
24273,'ATLANTA 25 1', 100.0000,1,  19,   1,   1,1.03837669, -29.664171, 1.10000, 0.90000, 1.10000, 0.90000
24274,'ATLANTA 25 2', 100.0000,1,  19,   1,   1,1.03795004, -29.712122, 1.10000, 0.90000, 1.10000, 0.90000
24275,'ATLANTA 26 1', 100.0000,1,  19,   1,   1,1.02520120, -28.609881, 1.10000, 0.90000, 1.10000, 0.90000
24276,'ATLANTA 27 1', 100.0000,1,  19,   1,   1,1.02982652, -30.343006, 1.10000, 0.90000, 1.10000, 0.90000
24277,'ATLANTA 28 1', 100.0000,1,  19,   1,   1,1.00892115, -32.142115, 1.10000, 0.90000, 1.10000, 0.90000
24278,'ATLANTA 28 2', 100.0000,1,  19,   1,   1,1.00915658, -32.122544, 1.10000, 0.90000, 1.10000, 0.90000
24279,'ATLANTA 29 1', 100.0000,1,  19,   1,   1,1.00239933, -29.392121, 1.10000, 0.90000, 1.10000, 0.90000
24280,'ATLANTA 30 1', 100.0000,1,  19,   1,   1,1.01919031, -28.526166, 1.10000, 0.90000, 1.10000, 0.90000
24281,'ATLANTA 31 1', 100.0000,1,  19,   1,   1,1.03370798, -30.236752, 1.10000, 0.90000, 1.10000, 0.90000
24282,'ATLANTA 32 1', 100.0000,1,  19,   1,   1,1.03642106, -29.741779, 1.10000, 0.90000, 1.10000, 0.90000
24283,'ATLANTA 33 1', 100.0000,1,  19,   1,   1,1.03984320, -29.445321, 1.10000, 0.90000, 1.10000, 0.90000
24284,'ATLANTA 34 1', 100.0000,1,  19,   1,   1,1.01404536, -31.886707, 1.10000, 0.90000, 1.10000, 0.90000
24285,'ATLANTA 35 1', 100.0000,1,  19,   1,   1,0.99419188, -29.465419, 1.10000, 0.90000, 1.10000, 0.90000
24286,'ATLANTA 35 2', 100.0000,1,  19,   1,   1,0.99396610, -29.488235, 1.10000, 0.90000, 1.10000, 0.90000
24287,'FAIRBURN 1 1', 100.0000,1,  19,   1,   1,1.01343870, -26.356471, 1.10000, 0.90000, 1.10000, 0.90000
24288,'FAIRBURN 2 1', 345.0000,1,  19,   1,   1,1.03500414, -20.910785, 1.10000, 0.90000, 1.10000, 0.90000
24289,'FAIRBURN 2 2', 100.0000,1,  19,   1,   1,1.03796232, -23.924104, 1.10000, 0.90000, 1.10000, 0.90000
24290,'FAIRBURN 2 3', 345.0000,1,  19,   1,   1,1.03490734, -20.923059, 1.10000, 0.90000, 1.10000, 0.90000
24291,'FAIRBURN 3 1', 100.0000,1,  19,   1,   1,1.01428080, -26.417684, 1.10000, 0.90000, 1.10000, 0.90000
24292,'ROSWELL 6 1 ', 100.0000,1,  19,   1,   1,1.03477931, -34.434952, 1.10000, 0.90000, 1.10000, 0.90000
24293,'UNION CIT~20', 100.0000,1,  19,   1,   1,1.00122595, -27.647035, 1.10000, 0.90000, 1.10000, 0.90000
24294,'UNION CITY~3', 100.0000,1,  19,   1,   1,1.01192498, -26.172911, 1.10000, 0.90000, 1.10000, 0.90000
24295,'ELLIJAY 2 1 ', 100.0000,1,  19,   1,   1,1.03035772, -41.091183, 1.10000, 0.90000, 1.10000, 0.90000
24296,'ELLIJAY 3 1 ', 100.0000,1,  19,   1,   1,1.02917612, -38.883256, 1.10000, 0.90000, 1.10000, 0.90000
24297,'ELLIJAY 3 2 ', 100.0000,1,  19,   1,   1,1.02926540, -38.876327, 1.10000, 0.90000, 1.10000, 0.90000
24298,'ELLIJAY 4 1 ', 100.0000,1,  19,   1,   1,1.02718496, -40.545731, 1.10000, 0.90000, 1.10000, 0.90000
24299,'ELLIJAY 4 2 ', 100.0000,1,  19,   1,   1,1.02709615, -40.552879, 1.10000, 0.90000, 1.10000, 0.90000
24300,'WARRENTON ~9', 100.0000,1,  19,   1,   1,1.01698995, -29.575853, 1.10000, 0.90000, 1.10000, 0.90000
24301,'WARRENTON~10', 100.0000,1,  19,   1,   1,1.01691222, -29.584281, 1.10000, 0.90000, 1.10000, 0.90000
24302,'RESACA 1    ', 100.0000,1,  19,   1,   1,1.00905883, -25.478178, 1.10000, 0.90000, 1.10000, 0.90000
24303,'GREENSBOR~46', 100.0000,1,  19,   1,   1,1.03869200, -22.285370, 1.10000, 0.90000, 1.10000, 0.90000
24304,'GREENSBOR~48', 100.0000,1,  19,   1,   1,1.03151548, -23.874960, 1.10000, 0.90000, 1.10000, 0.90000
24305,'MADISON 14 1', 100.0000,1,  19,   1,   1,1.03500581, -25.601892, 1.10000, 0.90000, 1.10000, 0.90000
24306,'MADISON 15 1', 100.0000,1,  19,   1,   1,1.02310050, -27.166336, 1.10000, 0.90000, 1.10000, 0.90000
24307,'MADISON 15 2', 100.0000,1,  19,   1,   1,1.02321219, -27.150313, 1.10000, 0.90000, 1.10000, 0.90000
24308,'UNION POIN~1', 100.0000,1,  19,   1,   1,1.02528310, -25.835867, 1.10000, 0.90000, 1.10000, 0.90000
24309,'UNION POIN~2', 100.0000,1,  19,   1,   1,1.02522695, -25.842355, 1.10000, 0.90000, 1.10000, 0.90000
24310,'WATKINSVIL~1', 100.0000,1,  19,   1,   1,1.02534831, -26.682687, 1.10000, 0.90000, 1.10000, 0.90000
24311,'WATKINSVIL~2', 100.0000,1,  19,   1,   1,1.02068090, -27.217592, 1.10000, 0.90000, 1.10000, 0.90000
24312,'WATKINSVIL~3', 100.0000,1,  19,   1,   1,1.02439868, -26.544705, 1.10000, 0.90000, 1.10000, 0.90000
24313,'WATKINSVIL~4',  18.0000,1,  19,   1,   1,1.02411568, -26.617389, 1.10000, 0.90000, 1.10000, 0.90000
24314,'WATKINSVIL~5',  18.0000,1,  19,   1,   1,1.02438283, -26.545445, 1.10000, 0.90000, 1.10000, 0.90000
24316,'WATKINSVIL~7', 100.0000,1,  19,   1,   1,1.02445984, -26.536752, 1.10000, 0.90000, 1.10000, 0.90000
24317,'WATKINSVIL~8', 100.0000,1,  19,   1,   1,1.02439868, -26.544705, 1.10000, 0.90000, 1.10000, 0.90000
24318,'BUFORD 1 1  ', 100.0000,1,  19,   1,   1,1.01256835, -33.090556, 1.10000, 0.90000, 1.10000, 0.90000
24319,'BUFORD 1 2  ', 100.0000,1,  19,   1,   1,1.01244533, -33.105879, 1.10000, 0.90000, 1.10000, 0.90000
24320,'BUFORD 2 1  ', 100.0000,1,  19,   1,   1,1.03416955, -31.719597, 1.10000, 0.90000, 1.10000, 0.90000
24321,'BUFORD 3 1  ', 100.0000,1,  19,   1,   1,1.02040446, -32.577520, 1.10000, 0.90000, 1.10000, 0.90000
24322,'BUFORD 4 1  ', 100.0000,1,  19,   1,   1,1.00234294, -33.109062, 1.10000, 0.90000, 1.10000, 0.90000
24323,'BUFORD 4 2  ', 100.0000,1,  19,   1,   1,1.00195718, -33.162901, 1.10000, 0.90000, 1.10000, 0.90000
24324,'BUFORD 5 1  ', 100.0000,1,  19,   1,   1,0.99132150, -33.977292, 1.10000, 0.90000, 1.10000, 0.90000
24325,'DACULA 1 1  ', 100.0000,1,  19,   1,   1,0.98190671, -29.584660, 1.10000, 0.90000, 1.10000, 0.90000
24326,'DACULA 1 2  ', 100.0000,1,  19,   1,   1,0.98145866, -29.625416, 1.10000, 0.90000, 1.10000, 0.90000
24327,'DACULA 2 1  ', 100.0000,1,  19,   1,   1,0.98728549, -28.099852, 1.10000, 0.90000, 1.10000, 0.90000
24328,'DACULA 2 2  ', 100.0000,1,  19,   1,   1,0.98665315, -28.153936, 1.10000, 0.90000, 1.10000, 0.90000
24329,'DACULA 3 1  ', 100.0000,1,  19,   1,   1,0.97069144, -32.099635, 1.10000, 0.90000, 1.10000, 0.90000
24330,'DACULA 3 2  ', 100.0000,1,  19,   1,   1,0.97093481, -32.071249, 1.10000, 0.90000, 1.10000, 0.90000
24331,'DACULA 4 1  ', 100.0000,1,  19,   1,   1,0.96938407, -31.976538, 1.10000, 0.90000, 1.10000, 0.90000
24332,'DACULA 4 2  ', 100.0000,1,  19,   1,   1,0.96898031, -32.008872, 1.10000, 0.90000, 1.10000, 0.90000
24333,'DULUTH 4 1  ', 100.0000,1,  19,   1,   1,1.02716494, -32.647030, 1.10000, 0.90000, 1.10000, 0.90000
24334,'DULUTH 5 1  ', 100.0000,1,  19,   1,   1,1.00942135, -32.729840, 1.10000, 0.90000, 1.10000, 0.90000
24335,'DULUTH 6 1  ', 345.0000,1,  19,   1,   1,1.02915335, -25.906231, 1.10000, 0.90000, 1.10000, 0.90000
24336,'DULUTH 6 2  ', 100.0000,1,  19,   1,   1,1.01836741, -29.992146, 1.10000, 0.90000, 1.10000, 0.90000
24337,'DULUTH 6 3  ',  13.8000,1,  19,   1,   1,1.01661551, -30.950244, 1.10000, 0.90000, 1.10000, 0.90000
24339,'DULUTH 6 5  ', 345.0000,1,  19,   1,   1,1.02870870, -25.942790, 1.10000, 0.90000, 1.10000, 0.90000
24340,'LAWRENCEV~21', 100.0000,1,  19,   1,   1,1.03450775, -29.348794, 1.10000, 0.90000, 1.10000, 0.90000
24341,'LAWRENCEV~22', 100.0000,1,  19,   1,   1,1.02080417, -32.824083, 1.10000, 0.90000, 1.10000, 0.90000
24342,'LAWRENCEV~23', 100.0000,1,  19,   1,   1,1.03240657, -28.812825, 1.10000, 0.90000, 1.10000, 0.90000
24343,'LAWRENCEV~24', 765.0000,1,  19,   1,   1,1.04149377, -16.972047, 1.10000, 0.90000, 1.10000, 0.90000
24344,'LAWRENCEV~25', 345.0000,1,  19,   1,   1,1.02991545, -24.243958, 1.10000, 0.90000, 1.10000, 0.90000
24345,'LAWRENCEV~26', 100.0000,1,  19,   1,   1,1.04199481, -27.475647, 1.10000, 0.90000, 1.10000, 0.90000
24346,'LAWRENCEV~27',  18.0000,1,  19,   1,   1,1.03157306, -29.168555, 1.10000, 0.90000, 1.10000, 0.90000
24348,'LAWRENCEV~29', 345.0000,1,  19,   1,   1,1.02936554, -24.310942, 1.10000, 0.90000, 1.10000, 0.90000
24349,'LAWRENCEV~30', 345.0000,1,  19,   1,   1,1.02738655, -25.058168, 1.10000, 0.90000, 1.10000, 0.90000
24350,'LAWRENCEV~31', 100.0000,1,  19,   1,   1,1.03675258, -28.168993, 1.10000, 0.90000, 1.10000, 0.90000
24351,'LAWRENCEVI~3', 100.0000,1,  19,   1,   1,0.99813002, -31.361975, 1.10000, 0.90000, 1.10000, 0.90000
24352,'LAWRENCEVI~4', 100.0000,1,  19,   1,   1,0.99758679, -31.414834, 1.10000, 0.90000, 1.10000, 0.90000
24353,'LAWRENCEVI~5', 100.0000,1,  19,   1,   1,1.03853858, -30.339062, 1.10000, 0.90000, 1.10000, 0.90000
24354,'LAWRENCEVI~6', 100.0000,1,  19,   1,   1,0.98098361, -30.503884, 1.10000, 0.90000, 1.10000, 0.90000
24355,'LAWRENCEVI~7', 100.0000,1,  19,   1,   1,1.02547538, -30.736319, 1.10000, 0.90000, 1.10000, 0.90000
24356,'LAWRENCEVI~8', 100.0000,1,  19,   1,   1,1.02488911, -30.162310, 1.10000, 0.90000, 1.10000, 0.90000
24357,'LAWRENCEVI~9', 100.0000,1,  19,   1,   1,1.02004218, -30.257284, 1.10000, 0.90000, 1.10000, 0.90000
24358,'LAWRENCEV~10', 100.0000,1,  19,   1,   1,1.01953268, -30.306676, 1.10000, 0.90000, 1.10000, 0.90000
24359,'LAWRENCEV~11', 100.0000,1,  19,   1,   1,1.02389348, -32.128366, 1.10000, 0.90000, 1.10000, 0.90000
24360,'LAWRENCEV~12', 100.0000,1,  19,   1,   1,1.02101731, -31.361910, 1.10000, 0.90000, 1.10000, 0.90000
24361,'LILBURN 1 1 ', 100.0000,1,  19,   1,   1,1.00361991, -32.991255, 1.10000, 0.90000, 1.10000, 0.90000
24362,'LILBURN 1 2 ', 100.0000,1,  19,   1,   1,1.00413239, -32.929305, 1.10000, 0.90000, 1.10000, 0.90000
24363,'LILBURN 2 1 ', 100.0000,1,  19,   1,   1,1.01378393, -31.862313, 1.10000, 0.90000, 1.10000, 0.90000
24364,'LILBURN 3 1 ', 345.0000,1,  19,   1,   1,1.02772856, -26.722208, 1.10000, 0.90000, 1.10000, 0.90000
24365,'LILBURN 3 2 ', 100.0000,1,  19,   1,   1,1.02589202, -29.038098, 1.10000, 0.90000, 1.10000, 0.90000
24366,'LILBURN 3 3 ', 345.0000,1,  19,   1,   1,1.02743554, -26.766384, 1.10000, 0.90000, 1.10000, 0.90000
24367,'LILBURN 4 1 ', 100.0000,1,  19,   1,   1,1.01960433, -31.172048, 1.10000, 0.90000, 1.10000, 0.90000
24368,'LOGANVILLE~1', 100.0000,1,  19,   1,   1,1.01970875, -28.584994, 1.10000, 0.90000, 1.10000, 0.90000
24369,'LOGANVILLE~2', 100.0000,1,  19,   1,   1,1.03256452, -31.549214, 1.10000, 0.90000, 1.10000, 0.90000
24370,'LOGANVILLE~3', 100.0000,1,  19,   1,   1,1.02333748, -30.336036, 1.10000, 0.90000, 1.10000, 0.90000
24371,'LOGANVILLE~4', 345.0000,1,  19,   1,   1,1.02676547, -25.472902, 1.10000, 0.90000, 1.10000, 0.90000
24372,'LOGANVILLE~5', 100.0000,1,  19,   1,   1,1.02307451, -27.604402, 1.10000, 0.90000, 1.10000, 0.90000
24373,'LOGANVILLE~6', 345.0000,1,  19,   1,   1,1.02809250, -25.230439, 1.10000, 0.90000, 1.10000, 0.90000
24374,'NORCROSS 1 1', 100.0000,1,  19,   1,   1,1.01140535, -32.323047, 1.10000, 0.90000, 1.10000, 0.90000
24375,'NORCROSS 2 1', 100.0000,1,  19,   1,   1,1.01118660, -33.322096, 1.10000, 0.90000, 1.10000, 0.90000
24376,'NORCROSS 3 1', 100.0000,1,  19,   1,   1,1.01174271, -33.499879, 1.10000, 0.90000, 1.10000, 0.90000
24377,'NORCROSS 3 2', 100.0000,1,  19,   1,   1,1.01144564, -33.551207, 1.10000, 0.90000, 1.10000, 0.90000
24378,'CLARKESVIL~1', 100.0000,1,  19,   1,   1,0.99070269, -40.119910, 1.10000, 0.90000, 1.10000, 0.90000
24379,'CORNELIA 1 1', 100.0000,1,  19,   1,   1,0.99691337, -38.775711, 1.10000, 0.90000, 1.10000, 0.90000
24380,'CORNELIA 2 1', 100.0000,1,  19,   1,   1,1.00891685, -32.790123, 1.10000, 0.90000, 1.10000, 0.90000
24381,'CORNELIA 2 2', 100.0000,1,  19,   1,   1,1.00881815, -32.803247, 1.10000, 0.90000, 1.10000, 0.90000
24382,'CORNELIA 3 1', 100.0000,1,  19,   1,   1,1.01789212, -33.294403, 1.10000, 0.90000, 1.10000, 0.90000
24383,'FLOWERY BR~1', 345.0000,1,  19,   1,   1,1.04200029, -26.286787, 1.10000, 0.90000, 1.10000, 0.90000
24384,'FLOWERY BR~2', 100.0000,1,  19,   1,   1,1.02043664, -30.389363, 1.10000, 0.90000, 1.10000, 0.90000
24385,'FLOWERY BR~3', 345.0000,1,  19,   1,   1,1.03938496, -26.093561, 1.10000, 0.90000, 1.10000, 0.90000
24386,'FLOWERY BR~4', 100.0000,1,  19,   1,   1,1.00673318, -32.309677, 1.10000, 0.90000, 1.10000, 0.90000
24387,'GAINESVILL~6', 100.0000,1,  19,   1,   1,1.01475263, -35.869650, 1.10000, 0.90000, 1.10000, 0.90000
24388,'GAINESVILL~7',  18.0000,1,  19,   1,   1,1.01475263, -35.869650, 1.10000, 0.90000, 1.10000, 0.90000
24389,'GAINESVILL~8',  18.0000,1,  19,   1,   1,1.01475263, -35.869650, 1.10000, 0.90000, 1.10000, 0.90000
24391,'GAINESVIL~10', 100.0000,1,  19,   1,   1,1.01497161, -35.838354, 1.10000, 0.90000, 1.10000, 0.90000
24392,'GAINESVIL~11', 100.0000,1,  19,   1,   1,1.01455975, -35.898320, 1.10000, 0.90000, 1.10000, 0.90000
24393,'GAINESVIL~12', 100.0000,1,  19,   1,   1,1.02059627, -35.009456, 1.10000, 0.90000, 1.10000, 0.90000
24394,'GAINESVIL~13', 100.0000,1,  19,   1,   1,1.04162443, -36.612286, 1.10000, 0.90000, 1.10000, 0.90000
24395,'GAINESVIL~14', 100.0000,1,  19,   1,   1,1.02483237, -36.727006, 1.10000, 0.90000, 1.10000, 0.90000
24396,'GAINESVIL~15', 100.0000,1,  19,   1,   1,0.99070907, -35.449826, 1.10000, 0.90000, 1.10000, 0.90000
24397,'GAINESVIL~16', 100.0000,1,  19,   1,   1,1.00040376, -36.335326, 1.10000, 0.90000, 1.10000, 0.90000
24398,'BUCHANAN 5 1', 100.0000,1,  19,   1,   1,1.00441885, -21.969882, 1.10000, 0.90000, 1.10000, 0.90000
24399,'ROCKMART 1 1', 100.0000,1,  19,   1,   1,1.02996981, -21.950128, 1.10000, 0.90000, 1.10000, 0.90000
24400,'ROCKMART 2 1', 100.0000,1,  19,   1,   1,1.01354706, -24.697645, 1.10000, 0.90000, 1.10000, 0.90000
24401,'ROCKMART 3 1', 100.0000,1,  19,   1,   1,1.03078771, -22.951048, 1.10000, 0.90000, 1.10000, 0.90000
24402,'ROCKMART 3 2', 100.0000,1,  19,   1,   1,1.03070998, -22.958947, 1.10000, 0.90000, 1.10000, 0.90000
24403,'TALLAPOOSA 1', 100.0000,1,  19,   1,   1,1.00757909, -20.119147, 1.10000, 0.90000, 1.10000, 0.90000
24404,'HARTWELL 1 1', 100.0000,1,  19,   1,   1,1.03155696, -27.979365, 1.10000, 0.90000, 1.10000, 0.90000
24405,'HARTWELL 2 1', 100.0000,1,  19,   1,   1,1.03591907, -26.695851, 1.10000, 0.90000, 1.10000, 0.90000
24406,'HARTWELL 3 1', 100.0000,1,  19,   1,   1,1.03712857, -26.345821, 1.10000, 0.90000, 1.10000, 0.90000
24407,'MCDONOUGH ~1', 100.0000,1,  19,   1,   1,1.02823448, -32.696105, 1.10000, 0.90000, 1.10000, 0.90000
24408,'MCDONOUGH ~2', 100.0000,1,  19,   1,   1,1.01923335, -34.116628, 1.10000, 0.90000, 1.10000, 0.90000
24409,'MCDONOUGH ~3', 100.0000,1,  19,   1,   1,1.01896787, -34.135363, 1.10000, 0.90000, 1.10000, 0.90000
24410,'MCDONOUGH ~4', 345.0000,1,  19,   1,   1,1.02726817, -26.736489, 1.10000, 0.90000, 1.10000, 0.90000
24411,'MCDONOUGH ~5', 100.0000,1,  19,   1,   1,1.02722645, -31.136749, 1.10000, 0.90000, 1.10000, 0.90000
24412,'MCDONOUGH ~6',  13.8000,1,  19,   1,   1,1.03401399, -35.883024, 1.10000, 0.90000, 1.10000, 0.90000
24414,'MCDONOUGH ~8', 345.0000,1,  19,   1,   1,1.02704418, -26.755403, 1.10000, 0.90000, 1.10000, 0.90000
24415,'MCDONOUGH ~9', 100.0000,1,  19,   1,   1,1.03406417, -29.775356, 1.10000, 0.90000, 1.10000, 0.90000
24416,'MCDONOUGH~10', 100.0000,1,  19,   1,   1,1.00718129, -33.589211, 1.10000, 0.90000, 1.10000, 0.90000
24417,'MCDONOUGH~11', 100.0000,1,  19,   1,   1,1.02919030, -29.647338, 1.10000, 0.90000, 1.10000, 0.90000
24418,'MCDONOUGH~12', 100.0000,1,  19,   1,   1,1.02904224, -29.665865, 1.10000, 0.90000, 1.10000, 0.90000
24419,'JEFFERSON~34', 100.0000,1,  19,   1,   1,1.00433862, -30.910465, 1.10000, 0.90000, 1.10000, 0.90000
24420,'JEFFERSON ~3', 100.0000,1,  19,   1,   1,1.00351703, -28.824218, 1.10000, 0.90000, 1.10000, 0.90000
24421,'JEFFERSON ~4', 100.0000,1,  19,   1,   1,0.99790877, -28.599985, 1.10000, 0.90000, 1.10000, 0.90000
24422,'COVINGTON~68', 345.0000,1,  19,   1,   1,1.02481735, -24.097155, 1.10000, 0.90000, 1.10000, 0.90000
24423,'COVINGTON~69', 100.0000,1,  19,   1,   1,1.03919268, -28.473740, 1.10000, 0.90000, 1.10000, 0.90000
24424,'COVINGTON~70', 345.0000,1,  19,   1,   1,1.02663636, -23.945233, 1.10000, 0.90000, 1.10000, 0.90000
24425,'COVINGTON~71', 100.0000,1,  19,   1,   1,1.03067791, -29.322829, 1.10000, 0.90000, 1.10000, 0.90000
24426,'COVINGTON~72', 100.0000,1,  19,   1,   1,1.02815044, -29.218159, 1.10000, 0.90000, 1.10000, 0.90000
24427,'COVINGTON~73', 100.0000,1,  19,   1,   1,1.01563120, -31.324518, 1.10000, 0.90000, 1.10000, 0.90000
24428,'MONTICELL~12', 100.0000,1,  19,   1,   1,1.01467240, -32.732906, 1.10000, 0.90000, 1.10000, 0.90000
24429,'MONTICELL~13', 100.0000,1,  19,   1,   1,1.01142824, -31.838968, 1.10000, 0.90000, 1.10000, 0.90000
24430,'LINCOLNTO~19', 100.0000,1,  19,   1,   1,1.02068734, -26.477379, 1.10000, 0.90000, 1.10000, 0.90000
24431,'LINCOLNTO~20', 100.0000,1,  19,   1,   1,1.02128971, -27.398093, 1.10000, 0.90000, 1.10000, 0.90000
24432,'CLEVELAND~63', 100.0000,1,  19,   1,   1,1.02908373, -33.942987, 1.10000, 0.90000, 1.10000, 0.90000
24433,'CLEVELAND~78', 100.0000,1,  19,   1,   1,1.04285860, -32.575918, 1.10000, 0.90000, 1.10000, 0.90000
24434,'CLEVELAND~79', 100.0000,1,  19,   1,   1,1.04274297, -32.589742, 1.10000, 0.90000, 1.10000, 0.90000
24435,'CLEVELAND~92', 345.0000,1,  19,   1,   1,1.04428494, -28.793451, 1.10000, 0.90000, 1.10000, 0.90000
24436,'CLEVELAND~93', 100.0000,1,  19,   1,   1,1.04754078, -31.981200, 1.10000, 0.90000, 1.10000, 0.90000
24437,'CLEVELAND~94', 345.0000,1,  19,   1,   1,1.04407656, -28.814618, 1.10000, 0.90000, 1.10000, 0.90000
24438,'COLBERT 1 1 ', 100.0000,1,  19,   1,   1,1.02861619, -26.186952, 1.10000, 0.90000, 1.10000, 0.90000
24439,'COMER 1     ', 100.0000,1,  19,   1,   1,1.02422082, -28.227094, 1.10000, 0.90000, 1.10000, 0.90000
24440,'DEARING 1   ', 100.0000,1,  19,   1,   1,1.03060627, -29.326701, 1.10000, 0.90000, 1.10000, 0.90000
24441,'DEARING 2   ', 100.0000,1,  19,   1,   1,1.03058875, -29.329611, 1.10000, 0.90000, 1.10000, 0.90000
24442,'THOMSON 1 1 ', 100.0000,1,  19,   1,   1,1.01190698, -29.993673, 1.10000, 0.90000, 1.10000, 0.90000
24443,'THOMSON 2 1 ', 100.0000,1,  19,   1,   1,1.01211548, -30.062951, 1.10000, 0.90000, 1.10000, 0.90000
24444,'CHATSWORTH~1', 100.0000,1,  19,   1,   1,0.99835992, -29.454293, 1.10000, 0.90000, 1.10000, 0.90000
24445,'CHATSWORTH~2', 100.0000,1,  19,   1,   1,0.99853635, -29.438149, 1.10000, 0.90000, 1.10000, 0.90000
24446,'CHATSWORTH~3', 100.0000,1,  19,   1,   1,1.01094294, -31.947312, 1.10000, 0.90000, 1.10000, 0.90000
24447,'CRANDALL 1  ', 100.0000,1,  19,   1,   1,1.04311156, -35.686188, 1.10000, 0.90000, 1.10000, 0.90000
24448,'CRANDALL 2  ', 100.0000,1,  19,   1,   1,1.04234862, -35.669427, 1.10000, 0.90000, 1.10000, 0.90000
24449,'DALTON 4 1  ', 100.0000,1,  19,   1,   1,0.99797755, -30.042341, 1.10000, 0.90000, 1.10000, 0.90000
24450,'DALTON 5 1  ', 100.0000,1,  19,   1,   1,1.00680077, -23.397134, 1.10000, 0.90000, 1.10000, 0.90000
24451,'DALTON 6 1  ', 100.0000,1,  19,   1,   1,1.01284122, -22.499668, 1.10000, 0.90000, 1.10000, 0.90000
24452,'DALTON 6 2  ', 100.0000,1,  19,   1,   1,1.01267254, -22.517923, 1.10000, 0.90000, 1.10000, 0.90000
24453,'DALTON 7 1  ', 100.0000,1,  19,   1,   1,1.00716162, -22.787494, 1.10000, 0.90000, 1.10000, 0.90000
24454,'DALTON 7 2  ', 100.0000,1,  19,   1,   1,1.00688803, -22.803956, 1.10000, 0.90000, 1.10000, 0.90000
24455,'COVINGTON ~3', 100.0000,1,  19,   1,   1,1.02342939, -29.918664, 1.10000, 0.90000, 1.10000, 0.90000
24456,'COVINGTON ~4', 100.0000,1,  19,   1,   1,1.02325559, -29.936149, 1.10000, 0.90000, 1.10000, 0.90000
24457,'COVINGTON ~5', 100.0000,1,  19,   1,   1,1.02519417, -29.743175, 1.10000, 0.90000, 1.10000, 0.90000
24458,'COVINGTON ~6', 100.0000,1,  19,   1,   1,1.01994681, -32.723597, 1.10000, 0.90000, 1.10000, 0.90000
24459,'COVINGTON ~7', 100.0000,1,  19,   1,   1,1.01974130, -32.743783, 1.10000, 0.90000, 1.10000, 0.90000
24460,'COVINGTON ~8', 100.0000,1,  19,   1,   1,1.00785947, -32.362782, 1.10000, 0.90000, 1.10000, 0.90000
24461,'COVINGTON ~9', 100.0000,1,  19,   1,   1,1.01622510, -30.398983, 1.10000, 0.90000, 1.10000, 0.90000
24462,'OXFORD 16 1 ', 100.0000,1,  19,   1,   1,1.02023816, -32.072482, 1.10000, 0.90000, 1.10000, 0.90000
24463,'SOCIAL CIR~1', 100.0000,1,  19,   1,   1,1.01802361, -29.456021, 1.10000, 0.90000, 1.10000, 0.90000
24464,'SOCIAL CIR~2', 100.0000,1,  19,   1,   1,1.01793814, -29.467536, 1.10000, 0.90000, 1.10000, 0.90000
24465,'LEXINGTON~32', 100.0000,1,  19,   1,   1,1.02273309, -26.418248, 1.10000, 0.90000, 1.10000, 0.90000
24466,'LEXINGTON~33', 100.0000,1,  19,   1,   1,1.02283120, -26.402170, 1.10000, 0.90000, 1.10000, 0.90000
24467,'DALLAS 12 1 ', 100.0000,1,  19,   1,   1,1.01526594, -29.266333, 1.10000, 0.90000, 1.10000, 0.90000
24468,'DALLAS 13 1 ', 100.0000,1,  19,   1,   1,1.01719451, -28.441505, 1.10000, 0.90000, 1.10000, 0.90000
24469,'EATONTON 1 1', 100.0000,1,  19,   1,   1,1.04076099, -24.756348, 1.10000, 0.90000, 1.10000, 0.90000
24470,'EATONTON 2 1', 100.0000,1,  19,   1,   1,1.01808310, -28.375526, 1.10000, 0.90000, 1.10000, 0.90000
24471,'EATONTON 2 2', 100.0000,1,  19,   1,   1,1.01803339, -28.384986, 1.10000, 0.90000, 1.10000, 0.90000
24472,'EATONTON 3 1', 100.0000,1,  19,   1,   1,1.00959635, -29.559840, 1.10000, 0.90000, 1.10000, 0.90000
24473,'EATONTON 3 2', 100.0000,1,  19,   1,   1,1.00981939, -29.543693, 1.10000, 0.90000, 1.10000, 0.90000
24474,'CLAYTON 10 1', 100.0000,1,  19,   1,   1,1.00282860, -39.995511, 1.10000, 0.90000, 1.10000, 0.90000
24475,'CLAYTON 11 1', 100.0000,1,  19,   1,   1,1.02111351, -37.942790, 1.10000, 0.90000, 1.10000, 0.90000
24476,'CLAYTON 11 2',  69.0000,1,  19,   1,   1,1.05316615, -38.608204, 1.10000, 0.90000, 1.10000, 0.90000
24477,'CLAYTON 11 3', 100.0000,1,  19,   1,   1,1.02126479, -37.932415, 1.10000, 0.90000, 1.10000, 0.90000
24478,'CLAYTON 12 1', 100.0000,1,  19,   1,   1,1.00724483, -39.993148, 1.10000, 0.90000, 1.10000, 0.90000
24479,'CLAYTON 12 2',  69.0000,1,  19,   1,   1,1.01439846, -40.472160, 1.10000, 0.90000, 1.10000, 0.90000
24480,'CLAYTON 12 3', 100.0000,1,  19,   1,   1,1.00708985, -40.002816, 1.10000, 0.90000, 1.10000, 0.90000
24481,'AUGUSTA 13 1', 100.0000,1,  19,   1,   1,1.02056837, -30.998602, 1.10000, 0.90000, 1.10000, 0.90000
24482,'AUGUSTA 13 2', 100.0000,1,  19,   1,   1,1.02093160, -30.968867, 1.10000, 0.90000, 1.10000, 0.90000
24483,'AUGUSTA 14 1', 100.0000,1,  19,   1,   1,1.02598143, -30.504103, 1.10000, 0.90000, 1.10000, 0.90000
24484,'AUGUSTA 14 2',  69.0000,1,  19,   1,   1,1.02892923, -31.523577, 1.10000, 0.90000, 1.10000, 0.90000
24485,'AUGUSTA 14 3',  18.0000,1,  19,   1,   1,1.02945864, -31.694970, 1.10000, 0.90000, 1.10000, 0.90000
24487,'AUGUSTA 14 5', 100.0000,1,  19,   1,   1,1.02590609, -30.516425, 1.10000, 0.90000, 1.10000, 0.90000
24488,'AUGUSTA 15 1', 100.0000,1,  19,   1,   1,1.03236687, -31.678414, 1.10000, 0.90000, 1.10000, 0.90000
24489,'AUGUSTA 15 2',  69.0000,1,  19,   1,   1,1.03436077, -32.707303, 1.10000, 0.90000, 1.10000, 0.90000
24490,'AUGUSTA 15 3',  13.8000,1,  19,   1,   1,1.03320575, -32.132987, 1.10000, 0.90000, 1.10000, 0.90000
24492,'AUGUSTA 15 5', 100.0000,1,  19,   1,   1,1.03240108, -31.657777, 1.10000, 0.90000, 1.10000, 0.90000
24493,'AUGUSTA 15 7', 100.0000,1,  19,   1,   1,1.03236687, -31.678414, 1.10000, 0.90000, 1.10000, 0.90000
24494,'AUGUSTA 16 1', 100.0000,1,  19,   1,   1,1.03413320, -26.296315, 1.10000, 0.90000, 1.10000, 0.90000
24495,'AUGUSTA 17 1', 345.0000,1,  19,   1,   1,1.03527391, -23.819433, 1.10000, 0.90000, 1.10000, 0.90000
24496,'AUGUSTA 17 2', 100.0000,1,  19,   1,   1,1.04491425, -25.696476, 1.10000, 0.90000, 1.10000, 0.90000
24497,'AUGUSTA 17 3', 345.0000,1,  19,   1,   1,1.03501046, -23.838470, 1.10000, 0.90000, 1.10000, 0.90000
24498,'AUGUSTA 18 1', 100.0000,1,  19,   1,   1,1.03011274, -27.456012, 1.10000, 0.90000, 1.10000, 0.90000
24499,'AUGUSTA 19 1', 100.0000,1,  19,   1,   1,1.02668560, -26.082981, 1.10000, 0.90000, 1.10000, 0.90000
24500,'AUGUSTA 20 1', 100.0000,1,  19,   1,   1,1.03345609, -32.085585, 1.10000, 0.90000, 1.10000, 0.90000
24501,'GRIFFIN 1 1 ', 100.0000,1,  19,   1,   1,1.03518820, -26.436266, 1.10000, 0.90000, 1.10000, 0.90000
24502,'GRIFFIN 2 1 ', 345.0000,1,  19,   1,   1,1.03373218, -21.190653, 1.10000, 0.90000, 1.10000, 0.90000
24503,'GRIFFIN 2 2 ', 100.0000,1,  19,   1,   1,1.03710747, -23.333975, 1.10000, 0.90000, 1.10000, 0.90000
24504,'GRIFFIN 2 3 ', 345.0000,1,  19,   1,   1,1.03349042, -21.205092, 1.10000, 0.90000, 1.10000, 0.90000
24505,'GRIFFIN 3 1 ', 100.0000,1,  19,   1,   1,1.03354073, -24.586523, 1.10000, 0.90000, 1.10000, 0.90000
24506,'GRIFFIN 4 1 ', 100.0000,1,  19,   1,   1,1.02760136, -28.303711, 1.10000, 0.90000, 1.10000, 0.90000
24507,'GRIFFIN 4 2 ', 100.0000,1,  19,   1,   1,1.02744877, -28.321569, 1.10000, 0.90000, 1.10000, 0.90000
24508,'HIAWASSEE ~1', 100.0000,1,  19,   1,   1,0.99668550, -37.913082, 1.10000, 0.90000, 1.10000, 0.90000
24509,'HIAWASSEE ~2',  69.0000,1,  19,   1,   1,1.04449248, -37.879621, 1.10000, 0.90000, 1.10000, 0.90000
24510,'HIAWASSEE ~3', 100.0000,1,  19,   1,   1,0.99672014, -37.914223, 1.10000, 0.90000, 1.10000, 0.90000
24511,'HIAWASSEE ~4', 100.0000,1,  19,   1,   1,1.01881921, -38.833327, 1.10000, 0.90000, 1.10000, 0.90000
24512,'HIAWASSEE ~5', 100.0000,1,  19,   1,   1,1.03126574, -37.837421, 1.10000, 0.90000, 1.10000, 0.90000
24513,'HIAWASSEE ~6',  69.0000,1,  19,   1,   1,1.05337512, -37.534758, 1.10000, 0.90000, 1.10000, 0.90000
24514,'HIAWASSEE ~7', 100.0000,1,  19,   1,   1,1.03122354, -37.841044, 1.10000, 0.90000, 1.10000, 0.90000
24515,'LA FAYETTE~4', 345.0000,1,  19,   1,   1,1.04371047, -18.891385, 1.10000, 0.90000, 1.10000, 0.90000
24516,'LA FAYETTE~5', 100.0000,1,  19,   1,   1,1.04604876, -21.474468, 1.10000, 0.90000, 1.10000, 0.90000
24517,'LA FAYETTE~6', 345.0000,1,  19,   1,   1,1.04339635, -18.914853, 1.10000, 0.90000, 1.10000, 0.90000
24518,'LA FAYETTE~7', 100.0000,1,  19,   1,   1,1.02370059, -23.018077, 1.10000, 0.90000, 1.10000, 0.90000
24519,'LA FAYETTE~8', 100.0000,1,  19,   1,   1,1.02377594, -23.005689, 1.10000, 0.90000, 1.10000, 0.90000
24520,'LA FAYETTE~9', 100.0000,1,  19,   1,   1,1.03049541, -22.481433, 1.10000, 0.90000, 1.10000, 0.90000
24521,'LA FAYETT~10', 100.0000,1,  19,   1,   1,1.03033710, -22.488338, 1.10000, 0.90000, 1.10000, 0.90000
24522,'MONROE 21 1 ', 100.0000,1,  19,   1,   1,1.00993752, -28.370712, 1.10000, 0.90000, 1.10000, 0.90000
24523,'MONROE 22 1 ', 100.0000,1,  19,   1,   1,1.02568817, -23.360241, 1.10000, 0.90000, 1.10000, 0.90000
24524,'MONROE 23 1 ', 100.0000,1,  19,   1,   1,1.01267076, -26.247000, 1.10000, 0.90000, 1.10000, 0.90000
24525,'MONROE 24 1 ', 100.0000,1,  19,   1,   1,1.01370037, -29.276885, 1.10000, 0.90000, 1.10000, 0.90000
24526,'DALTON 8 1  ', 100.0000,1,  19,   1,   1,1.00102866, -23.526081, 1.10000, 0.90000, 1.10000, 0.90000
24527,'DALTON 8 2  ', 100.0000,1,  19,   1,   1,1.00086725, -23.537780, 1.10000, 0.90000, 1.10000, 0.90000
24528,'DALTON 9 1  ', 100.0000,1,  19,   1,   1,1.00368893, -23.547808, 1.10000, 0.90000, 1.10000, 0.90000
24529,'DALTON 9 2  ', 100.0000,1,  19,   1,   1,1.00389779, -23.519024, 1.10000, 0.90000, 1.10000, 0.90000
24530,'DALTON 10 1 ', 100.0000,1,  19,   1,   1,1.02125180, -21.390158, 1.10000, 0.90000, 1.10000, 0.90000
24531,'WASHINGTO~55', 100.0000,1,  19,   1,   1,1.00379837, -28.518085, 1.10000, 0.90000, 1.10000, 0.90000
24532,'WASHINGTO~56', 100.0000,1,  19,   1,   1,1.00403595, -28.915162, 1.10000, 0.90000, 1.10000, 0.90000
24533,'WASHINGTO~57', 100.0000,1,  19,   1,   1,1.00398040, -28.924567, 1.10000, 0.90000, 1.10000, 0.90000
24534,'PORTERDALE 1', 100.0000,1,  19,   1,   1,1.01142454, -31.770994, 1.10000, 0.90000, 1.10000, 0.90000
24535,'PORTERDALE 2',  13.8000,2,  19,   1,   1,1.03113389, -31.721519, 1.10000, 0.90000, 1.10000, 0.90000
24536,'PORTERDALE 3', 100.0000,1,  19,   1,   1,1.01141536, -31.771656, 1.10000, 0.90000, 1.10000, 0.90000
24537,'PORTERDALE 5', 100.0000,1,  19,   1,   1,1.01142311, -31.771226, 1.10000, 0.90000, 1.10000, 0.90000
24538,'HARTWELL 4 1', 100.0000,1,  19,   1,   1,1.04563296, -25.230487, 1.10000, 0.90000, 1.10000, 0.90000
24539,'HARTWELL 4 2',  13.8000,2,  19,   1,   1,1.04127383, -22.754244, 1.10000, 0.90000, 1.10000, 0.90000
24540,'HARTWELL 4 3',  13.8000,2,  19,   1,   1,1.03888476, -21.716532, 1.10000, 0.90000, 1.10000, 0.90000
24541,'HARTWELL 4 4', 100.0000,1,  19,   1,   1,1.04544520, -25.428460, 1.10000, 0.90000, 1.10000, 0.90000
24542,'HARTWELL 4 6', 100.0000,1,  19,   1,   1,1.04563296, -25.230487, 1.10000, 0.90000, 1.10000, 0.90000
24543,'ATLANTA 36 1', 100.0000,2,  19,   1,   1,1.02849185, -31.016070, 1.10000, 0.90000, 1.10000, 0.90000
24544,'ATLANTA 36 2', 100.0000,1,  19,   1,   1,1.02860951, -30.998530, 1.10000, 0.90000, 1.10000, 0.90000
24545,'MONROE 25 1 ', 100.0000,1,  19,   1,   1,1.03900003, -21.830524, 1.10000, 0.90000, 1.10000, 0.90000
24546,'MONROE 25 2 ',  24.0000,2,  19,   1,   1,1.05400002, -19.128961, 1.10000, 0.90000, 1.10000, 0.90000
24547,'MONROE 25 3 ',  13.8000,2,  19,   1,   1,1.05441093, -19.454245, 1.10000, 0.90000, 1.10000, 0.90000
24548,'MONROE 25 4 ', 100.0000,1,  19,   1,   1,1.03893900, -21.837232, 1.10000, 0.90000, 1.10000, 0.90000
24549,'MONROE 25 6 ', 100.0000,1,  19,   1,   1,1.03723407, -22.023434, 1.10000, 0.90000, 1.10000, 0.90000
24550,'ATLANTA 37 1', 100.0000,1,  19,   1,   1,1.03263533, -30.856052, 1.10000, 0.90000, 1.10000, 0.90000
24551,'ATLANTA 37 2',  18.0000,2,  19,   1,   1,1.03347433, -30.764678, 1.10000, 0.90000, 1.10000, 0.90000
24552,'ATLANTA 37 3', 100.0000,1,  19,   1,   1,1.03252316, -30.870256, 1.10000, 0.90000, 1.10000, 0.90000
24553,'CARTERSVIL~9', 765.0000,1,  19,   1,   1,1.03999996, -16.885884, 1.10000, 0.90000, 1.10000, 0.90000
24554,'CARTERSVI~11', 345.0000,1,  19,   1,   1,1.04255486, -20.096030, 1.10000, 0.90000, 1.10000, 0.90000
24555,'CARTERSVI~12', 100.0000,1,  19,   1,   1,1.04691517, -22.415769, 1.10000, 0.90000, 1.10000, 0.90000
24556,'CARTERSVI~13',  13.8000,2,  19,   1,   1,1.05235660, -15.955626, 1.10000, 0.90000, 1.10000, 0.90000
24557,'CARTERSVI~14',  24.0000,2,  19,   1,   1,1.05577111, -15.763110, 1.10000, 0.90000, 1.10000, 0.90000
24558,'CARTERSVI~15',  13.8000,2,  19,   1,   1,1.05212915, -15.830997, 1.10000, 0.90000, 1.10000, 0.90000
24559,'CARTERSVI~16',  22.0000,2,  19,   1,   1,1.05368042, -15.576065, 1.10000, 0.90000, 1.10000, 0.90000
24560,'CARTERSVI~17', 345.0000,1,  19,   1,   1,1.03708863, -20.944662, 1.10000, 0.90000, 1.10000, 0.90000
24561,'CARTERSVI~10', 765.0000,1,  19,   1,   1,1.04086423, -16.397964, 1.10000, 0.90000, 1.10000, 0.90000
24562,'LITHONIA 5 1', 345.0000,1,  19,   1,   1,1.02232981, -27.062794, 1.10000, 0.90000, 1.10000, 0.90000
24563,'LITHONIA 5 2', 100.0000,1,  19,   1,   1,1.04061782, -30.657864, 1.10000, 0.90000, 1.10000, 0.90000
24564,'LITHONIA 5 3',  13.8000,2,  19,   1,   1,1.02232981, -27.062794, 1.10000, 0.90000, 1.10000, 0.90000
24565,'LITHONIA 5 4',  13.8000,2,  19,   1,   1,1.02232981, -27.062794, 1.10000, 0.90000, 1.10000, 0.90000
24567,'LITHONIA 5 6', 345.0000,1,  19,   1,   1,1.02764094, -26.698511, 1.10000, 0.90000, 1.10000, 0.90000
24568,'LITHONIA 5 8', 345.0000,1,  19,   1,   1,1.02232981, -27.062794, 1.10000, 0.90000, 1.10000, 0.90000
24569,'ATLANTA 38 1', 100.0000,1,  19,   1,   1,1.03157783, -31.075353, 1.10000, 0.90000, 1.10000, 0.90000
24570,'ATLANTA 38 2',  13.8000,2,  19,   1,   1,1.03923035, -30.949821, 1.10000, 0.90000, 1.10000, 0.90000
24571,'ATLANTA 38 3',  13.8000,2,  19,   1,   1,1.03890669, -30.984450, 1.10000, 0.90000, 1.10000, 0.90000
24572,'ATLANTA 38 4',  13.8000,2,  19,   1,   1,1.03868997, -31.007710, 1.10000, 0.90000, 1.10000, 0.90000
24573,'ATLANTA 38 5',  22.0000,2,  19,   1,   1,1.03157783, -31.075353, 1.10000, 0.90000, 1.10000, 0.90000
24574,'ATLANTA 38 6',  13.2000,2,  19,   1,   1,1.03157783, -31.075353, 1.10000, 0.90000, 1.10000, 0.90000
24575,'ATLANTA 38 7', 100.0000,1,  19,   1,   1,1.03156328, -31.076398, 1.10000, 0.90000, 1.10000, 0.90000
24576,'ATLANTA 38 9', 100.0000,1,  19,   1,   1,1.03157783, -31.075353, 1.10000, 0.90000, 1.10000, 0.90000
24577,'SMYRNA 9 1  ', 100.0000,1,  19,   1,   1,1.04458892, -28.943927, 1.10000, 0.90000, 1.10000, 0.90000
24578,'SMYRNA 9 2  ',  13.8000,2,  19,   1,   1,1.06265938, -27.814607, 1.10000, 0.90000, 1.10000, 0.90000
24579,'SMYRNA 9 3  ', 100.0000,1,  19,   1,   1,1.04448521, -28.996762, 1.10000, 0.90000, 1.10000, 0.90000
24580,'SMYRNA 9 5  ', 100.0000,1,  19,   1,   1,1.04458892, -28.943927, 1.10000, 0.90000, 1.10000, 0.90000
24581,'ALPHARETT~12', 100.0000,2,  19,   1,   1,1.01345718, -33.980584, 1.10000, 0.90000, 1.10000, 0.90000
24582,'ALPHARETT~13', 100.0000,1,  19,   1,   1,1.01336670, -33.986895, 1.10000, 0.90000, 1.10000, 0.90000
24583,'SMYRNA 10 1 ', 100.0000,1,  19,   1,   1,1.07099998, -27.012922, 1.10000, 0.90000, 1.10000, 0.90000
24584,'SMYRNA 10 2 ',  18.0000,2,  19,   1,   1,1.07099998, -27.012922, 1.10000, 0.90000, 1.10000, 0.90000
24585,'SMYRNA 10 3 ',  13.8000,2,  19,   1,   1,1.00957644, -22.235358, 1.10000, 0.90000, 1.10000, 0.90000
24586,'SMYRNA 10 4 ',  13.8000,2,  19,   1,   1,1.01498818, -21.466607, 1.10000, 0.90000, 1.10000, 0.90000
24587,'SMYRNA 10 5 ',  13.8000,2,  19,   1,   1,1.00786293, -22.518458, 1.10000, 0.90000, 1.10000, 0.90000
24588,'SMYRNA 10 6 ',  13.8000,2,  19,   1,   1,1.01746106, -21.045283, 1.10000, 0.90000, 1.10000, 0.90000
24589,'SMYRNA 10 7 ',  13.8000,2,  19,   1,   1,1.02238464, -20.162524, 1.10000, 0.90000, 1.10000, 0.90000
24590,'SMYRNA 10 8 ', 100.0000,1,  19,   1,   1,1.05850327, -28.072211, 1.10000, 0.90000, 1.10000, 0.90000
24591,'SMYRNA 10 10', 100.0000,1,  19,   1,   1,1.07099998, -27.012922, 1.10000, 0.90000, 1.10000, 0.90000
24592,'DECATUR 9 1 ', 100.0000,1,  19,   1,   1,1.00934303, -33.543892, 1.10000, 0.90000, 1.10000, 0.90000
24593,'DECATUR 9 2 ',  13.8000,2,  19,   1,   1,1.04870641, -33.477581, 1.10000, 0.90000, 1.10000, 0.90000
24594,'DECATUR 9 3 ', 100.0000,1,  19,   1,   1,1.00934052, -33.544497, 1.10000, 0.90000, 1.10000, 0.90000
24595,'DECATUR 9 5 ', 100.0000,1,  19,   1,   1,1.00934303, -33.543892, 1.10000, 0.90000, 1.10000, 0.90000
24596,'HARTWELL 5 1', 765.0000,2,  19,   1,   1,1.04098094, -21.094735, 1.10000, 0.90000, 1.10000, 0.90000
24597,'HARTWELL 5 2', 345.0000,1,  19,   1,   1,1.04697168, -24.169944, 1.10000, 0.90000, 1.10000, 0.90000
24598,'HARTWELL 5 3', 100.0000,1,  19,   1,   1,1.04939926, -25.652819, 1.10000, 0.90000, 1.10000, 0.90000
24599,'HARTWELL 5 4',  69.0000,1,  19,   1,   1,1.04974413, -29.968592, 1.10000, 0.90000, 1.10000, 0.90000
24600,'HARTWELL 5 5', 765.0000,1,  19,   1,   1,1.04660738, -20.480443, 1.10000, 0.90000, 1.10000, 0.90000
24601,'HARTWELL 5 7', 345.0000,1,  19,   1,   1,1.04291368, -24.792077, 1.10000, 0.90000, 1.10000, 0.90000
24602,'CLARKESVIL~2', 100.0000,2,  19,   1,   1,1.00351226, -39.684516, 1.10000, 0.90000, 1.10000, 0.90000
24603,'CLARKESVIL~3', 100.0000,1,  19,   1,   1,1.00347733, -39.687309, 1.10000, 0.90000, 1.10000, 0.90000
24604,'CLARKESVIL~4', 100.0000,2,  19,   1,   1,1.00374293, -39.798392, 1.10000, 0.90000, 1.10000, 0.90000
24605,'CLARKESVIL~5', 100.0000,1,  19,   1,   1,1.00369120, -39.803242, 1.10000, 0.90000, 1.10000, 0.90000
24606,'DALTON 11 1 ', 100.0000,1,  19,   1,   1,1.02198184, -21.183741, 1.10000, 0.90000, 1.10000, 0.90000
24607,'DALTON 11 2 ',  24.0000,2,  19,   1,   1,1.02850664, -21.033971, 1.10000, 0.90000, 1.10000, 0.90000
24608,'DALTON 11 3 ', 100.0000,1,  19,   1,   1,1.02196991, -21.187353, 1.10000, 0.90000, 1.10000, 0.90000
24609,'NICHOLSON ~2', 100.0000,1,  19,   1,   1,1.03680778, -21.351795, 1.10000, 0.90000, 1.10000, 0.90000
24610,'NICHOLSON ~4',  13.8000,2,  19,   1,   1,1.04050004, -18.069148, 1.10000, 0.90000, 1.10000, 0.90000
24611,'NICHOLSON ~5',  13.8000,2,  19,   1,   1,1.04050004, -18.483762, 1.10000, 0.90000, 1.10000, 0.90000
24612,'NICHOLSON ~6',  18.0000,2,  19,   1,   1,1.04050004, -19.575174, 1.10000, 0.90000, 1.10000, 0.90000
24613,'NICHOLSON ~7',  13.8000,2,  19,   1,   1,1.04050004, -19.244386, 1.10000, 0.90000, 1.10000, 0.90000
24614,'NICHOLSON ~8',  18.0000,2,  19,   1,   1,1.04050004, -19.160463, 1.10000, 0.90000, 1.10000, 0.90000
24615,'NICHOLSON ~9',  13.8000,2,  19,   1,   1,1.04050004, -19.081148, 1.10000, 0.90000, 1.10000, 0.90000
24616,'NICHOLSON~10', 100.0000,1,  19,   1,   1,1.03443336, -21.844960, 1.10000, 0.90000, 1.10000, 0.90000
24617,'NICHOLSON ~3', 100.0000,1,  19,   1,   1,1.03680778, -21.351795, 1.10000, 0.90000, 1.10000, 0.90000
24618,'ROOPVILLE ~1', 100.0000,2,  19,   1,   1,1.04014492,  -9.838858, 1.10000, 0.90000, 1.10000, 0.90000
24619,'ROOPVILLE ~2', 100.0000,1,  19,   1,   1,1.03976929,  -9.865429, 1.10000, 0.90000, 1.10000, 0.90000
24620,'ATLANTA 39 1', 100.0000,1,  19,   1,   1,1.01394057, -31.913376, 1.10000, 0.90000, 1.10000, 0.90000
24621,'ATLANTA 39 2',  18.0000,2,  19,   1,   1,1.01513612, -31.780898, 1.10000, 0.90000, 1.10000, 0.90000
24622,'ATLANTA 39 3',  13.8000,2,  19,   1,   1,1.01549709, -31.741221, 1.10000, 0.90000, 1.10000, 0.90000
24623,'ATLANTA 39 4',  24.0000,2,  19,   1,   1,1.01573038, -31.716028, 1.10000, 0.90000, 1.10000, 0.90000
24624,'ATLANTA 39 5', 100.0000,1,  19,   1,   1,1.01384234, -31.920066, 1.10000, 0.90000, 1.10000, 0.90000
24625,'ATLANTA 39 7', 100.0000,1,  19,   1,   1,1.01394057, -31.913376, 1.10000, 0.90000, 1.10000, 0.90000
24626,'ALPHARETTA~2', 100.0000,2,  19,   1,   1,1.02991581, -25.136616, 1.10000, 0.90000, 1.10000, 0.90000
24627,'ALPHARETTA~3', 100.0000,1,  19,   1,   1,1.02985275, -25.141040, 1.10000, 0.90000, 1.10000, 0.90000
24628,'EATONTON 4 1', 100.0000,2,  19,   1,   1,1.04780960, -18.410300, 1.10000, 0.90000, 1.10000, 0.90000
24629,'EATONTON 4 2', 100.0000,1,  19,   1,   1,1.04761374, -18.471482, 1.10000, 0.90000, 1.10000, 0.90000
24630,'ATHENS 16 1 ', 100.0000,2,  19,   1,   1,1.03358710, -22.054508, 1.10000, 0.90000, 1.10000, 0.90000
24631,'ATHENS 16 2 ', 100.0000,1,  19,   1,   1,1.03358710, -22.054508, 1.10000, 0.90000, 1.10000, 0.90000
24632,'CLARKESVIL~6', 345.0000,2,  19,   1,   1,1.04029107, -22.218004, 1.10000, 0.90000, 1.10000, 0.90000
24633,'CLARKESVIL~7', 100.0000,2,  19,   1,   1,1.03975368, -22.294330, 1.10000, 0.90000, 1.10000, 0.90000
24634,'CLARKESVIL~8',  13.8000,1,  19,   1,   1,1.03958941, -22.317734, 1.10000, 0.90000, 1.10000, 0.90000
24636,'CLARKESVI~10', 345.0000,1,  19,   1,   1,1.04030550, -22.222135, 1.10000, 0.90000, 1.10000, 0.90000
24637,'CLARKESVI~11', 345.0000,1,  19,   1,   1,1.04029107, -22.218004, 1.10000, 0.90000, 1.10000, 0.90000
24638,'EATONTON 5 1', 100.0000,2,  19,   1,   1,1.02959013, -33.521561, 1.10000, 0.90000, 1.10000, 0.90000
24639,'EATONTON 5 2', 100.0000,1,  19,   1,   1,1.02954412, -33.525089, 1.10000, 0.90000, 1.10000, 0.90000
24640,'BLUE RIDGE~7', 345.0000,1,  19,   1,   1,1.04044449, -34.990875, 1.10000, 0.90000, 1.10000, 0.90000
24641,'BLUE RIDGE~8', 100.0000,1,  19,   1,   1,1.03955805, -35.647447, 1.10000, 0.90000, 1.10000, 0.90000
24642,'BLUE RIDGE~9',  13.8000,2,  19,   1,   1,1.00239229, -34.263490, 1.10000, 0.90000, 1.10000, 0.90000
24643,'BLUE RIDG~10', 345.0000,1,  19,   1,   1,1.04068756, -34.951857, 1.10000, 0.90000, 1.10000, 0.90000
24644,'BLUE RIDG~11', 345.0000,1,  19,   1,   1,1.04044449, -34.990875, 1.10000, 0.90000, 1.10000, 0.90000
24645,'ELBERTON 4 1', 100.0000,1,  19,   1,   1,1.04442906, -22.084402, 1.10000, 0.90000, 1.10000, 0.90000
24646,'ELBERTON 4 2',  69.0000,1,  19,   1,   1,1.04701626, -24.180550, 1.10000, 0.90000, 1.10000, 0.90000
24647,'ELBERTON 4 3',  24.0000,2,  19,   1,   1,1.04360843, -20.584346, 1.10000, 0.90000, 1.10000, 0.90000
24648,'ELBERTON 4 4',  13.2000,2,  19,   1,   1,1.04388118, -20.887214, 1.10000, 0.90000, 1.10000, 0.90000
24649,'ELBERTON 4 5',  13.8000,2,  19,   1,   1,1.04373527, -20.682660, 1.10000, 0.90000, 1.10000, 0.90000
24650,'ELBERTON 4 6',  13.8000,2,  19,   1,   1,1.04363632, -20.563167, 1.10000, 0.90000, 1.10000, 0.90000
24651,'ELBERTON 4 7', 100.0000,1,  19,   1,   1,1.04440677, -22.079772, 1.10000, 0.90000, 1.10000, 0.90000
24652,'ELBERTON 4 9', 100.0000,1,  19,   1,   1,1.04442906, -22.084402, 1.10000, 0.90000, 1.10000, 0.90000
24653,'ATHENS 17 1 ', 100.0000,1,  19,   1,   1,1.01591849, -25.328445, 1.10000, 0.90000, 1.10000, 0.90000
24654,'ATHENS 17 2 ',  13.8000,2,  19,   1,   1,1.01644635, -25.258487, 1.10000, 0.90000, 1.10000, 0.90000
24655,'ATHENS 17 3 ',  18.0000,2,  19,   1,   1,1.01646197, -25.256773, 1.10000, 0.90000, 1.10000, 0.90000
24656,'ATHENS 17 4 ', 100.0000,1,  19,   1,   1,1.01590347, -25.329584, 1.10000, 0.90000, 1.10000, 0.90000
24657,'ATHENS 17 6 ', 100.0000,1,  19,   1,   1,1.01591849, -25.328445, 1.10000, 0.90000, 1.10000, 0.90000
24658,'AUGUSTA 21 1', 100.0000,1,  19,   1,   1,1.02698231, -31.590154, 1.10000, 0.90000, 1.10000, 0.90000
24659,'AUGUSTA 21 2',  69.0000,2,  19,   1,   1,1.04221499, -32.537751, 1.10000, 0.90000, 1.10000, 0.90000
24660,'AUGUSTA 21 3', 100.0000,1,  19,   1,   1,1.02797437, -31.585226, 1.10000, 0.90000, 1.10000, 0.90000
24661,'AUGUSTA 21 5', 100.0000,1,  19,   1,   1,1.02698231, -31.590154, 1.10000, 0.90000, 1.10000, 0.90000
24662,'ATLANTA 40 1', 100.0000,2,  19,   1,   1,1.02700961, -31.340132, 1.10000, 0.90000, 1.10000, 0.90000
24663,'ATLANTA 40 2', 100.0000,1,  19,   1,   1,1.02700961, -31.340132, 1.10000, 0.90000, 1.10000, 0.90000
24664,'CEDARTOWN ~7', 765.0000,1,  19,   1,   1,1.03740215, -15.055088, 1.10000, 0.90000, 1.10000, 0.90000
24665,'CEDARTOWN ~9', 345.0000,1,  19,   1,   1,1.04131365, -17.682856, 1.10000, 0.90000, 1.10000, 0.90000
24666,'CEDARTOWN~10', 100.0000,1,  19,   1,   1,1.04088616, -19.611025, 1.10000, 0.90000, 1.10000, 0.90000
24667,'CEDARTOWN~11',  13.8000,2,  19,   1,   1,1.01697421, -14.524278, 1.10000, 0.90000, 1.10000, 0.90000
24668,'CEDARTOWN~12',  13.8000,2,  19,   1,   1,1.01344907, -14.233535, 1.10000, 0.90000, 1.10000, 0.90000
24669,'CEDARTOWN~13',  18.0000,2,  19,   1,   1,1.01527667, -14.028559, 1.10000, 0.90000, 1.10000, 0.90000
24670,'CEDARTOWN~14',  13.8000,2,  19,   1,   1,1.01395667, -14.177518, 1.10000, 0.90000, 1.10000, 0.90000
24671,'CEDARTOWN~15', 345.0000,1,  19,   1,   1,1.04027665, -17.893000, 1.10000, 0.90000, 1.10000, 0.90000
24672,'CEDARTOWN ~8', 345.0000,1,  19,   1,   1,1.04131365, -17.682856, 1.10000, 0.90000, 1.10000, 0.90000
24673,'CARTERSVI~18', 100.0000,1,  19,   1,   1,1.01946509, -26.992353, 1.10000, 0.90000, 1.10000, 0.90000
24674,'CARTERSVI~19',  22.0000,2,  19,   1,   1,1.01783574, -26.359590, 1.10000, 0.90000, 1.10000, 0.90000
24675,'CARTERSVI~20',  13.8000,2,  19,   1,   1,1.01946509, -26.992353, 1.10000, 0.90000, 1.10000, 0.90000
24676,'CARTERSVI~21', 100.0000,1,  19,   1,   1,1.01925957, -27.009614, 1.10000, 0.90000, 1.10000, 0.90000
24677,'CARTERSVI~22', 100.0000,1,  19,   1,   1,1.01946509, -26.992353, 1.10000, 0.90000, 1.10000, 0.90000
24678,'ATLANTA 41 1', 100.0000,1,  19,   1,   1,1.04419386, -29.910423, 1.10000, 0.90000, 1.10000, 0.90000
24679,'ATLANTA 41 2',  20.0000,2,  19,   1,   1,1.04419386, -29.910423, 1.10000, 0.90000, 1.10000, 0.90000
24680,'ATLANTA 41 3', 100.0000,1,  19,   1,   1,1.04419386, -29.910423, 1.10000, 0.90000, 1.10000, 0.90000
24681,'MONROE 26 1 ', 765.0000,1,  19,   1,   1,1.04100001, -16.430957, 1.10000, 0.90000, 1.10000, 0.90000
24682,'MONROE 26 2 ', 345.0000,1,  19,   1,   1,1.03953815, -19.874915, 1.10000, 0.90000, 1.10000, 0.90000
24683,'MONROE 26 3 ', 100.0000,1,  19,   1,   1,1.03477299, -22.248597, 1.10000, 0.90000, 1.10000, 0.90000
24684,'MONROE 26 4 ',  13.8000,2,  19,   1,   1,1.04797709, -15.303459, 1.10000, 0.90000, 1.10000, 0.90000
24685,'MONROE 26 5 ',  13.8000,2,  19,   1,   1,1.04655099, -15.540774, 1.10000, 0.90000, 1.10000, 0.90000
24686,'MONROE 26 6 ',  18.0000,2,  19,   1,   1,1.04600000, -15.833943, 1.10000, 0.90000, 1.10000, 0.90000
24687,'MONROE 26 7 ', 345.0000,1,  19,   1,   1,1.03566384, -21.053512, 1.10000, 0.90000, 1.10000, 0.90000
24688,'MONROE 26 9 ', 345.0000,1,  19,   1,   1,1.03953815, -19.874915, 1.10000, 0.90000, 1.10000, 0.90000
24689,'AUGUSTA 22 1', 100.0000,2,  19,   1,   1,1.03045964, -28.238292, 1.10000, 0.90000, 1.10000, 0.90000
24690,'AUGUSTA 22 2', 100.0000,1,  19,   1,   1,1.03037739, -28.245505, 1.10000, 0.90000, 1.10000, 0.90000
24691,'EATONTON 6 1', 100.0000,2,  19,   1,   1,1.01760805, -23.176046, 1.10000, 0.90000, 1.10000, 0.90000
24692,'EATONTON 6 2', 100.0000,1,  19,   1,   1,1.01732290, -23.200312, 1.10000, 0.90000, 1.10000, 0.90000
24693,'ATLANTA 42 1', 100.0000,1,  19,   1,   1,1.01477873, -32.168234, 1.10000, 0.90000, 1.10000, 0.90000
24694,'ATLANTA 42 2',  13.8000,2,  19,   1,   1,1.01477396, -32.168989, 1.10000, 0.90000, 1.10000, 0.90000
24695,'ATLANTA 42 3',  13.8000,2,  19,   1,   1,1.01522219, -32.119593, 1.10000, 0.90000, 1.10000, 0.90000
24697,'ATLANTA 42 5', 100.0000,1,  19,   1,   1,1.01477051, -32.168866, 1.10000, 0.90000, 1.10000, 0.90000
24698,'ROME 14 1   ', 765.0000,1,  19,   1,   1,1.04799998, -14.156886, 1.10000, 0.90000, 1.10000, 0.90000
24699,'ROME 14 2   ', 345.0000,1,  19,   1,   1,1.04086781, -15.655700, 1.10000, 0.90000, 1.10000, 0.90000
24700,'ROME 14 3   ', 100.0000,1,  19,   1,   1,1.02921116, -19.393395, 1.10000, 0.90000, 1.10000, 0.90000
24701,'ROME 14 4   ',  13.8000,1,  19,   1,   1,1.02004170, -25.263789, 1.10000, 0.90000, 1.10000, 0.90000
24703,'ROME 14 6   ',  13.8000,2,  19,   1,   1,1.02433908, -12.906646, 1.10000, 0.90000, 1.10000, 0.90000
24704,'ROME 14 7   ',  13.8000,2,  19,   1,   1,1.04799998, -14.156886, 1.10000, 0.90000, 1.10000, 0.90000
24705,'ROME 14 8   ',  18.0000,2,  19,   1,   1,1.02077317, -12.493896, 1.10000, 0.90000, 1.10000, 0.90000
24706,'ROME 14 9   ', 765.0000,1,  19,   1,   1,1.04583716, -14.329243, 1.10000, 0.90000, 1.10000, 0.90000
24707,'ROME 14 11  ', 765.0000,1,  19,   1,   1,1.04799998, -14.156886, 1.10000, 0.90000, 1.10000, 0.90000
24708,'SOCIAL CIR~3', 100.0000,1,  19,   1,   1,1.01164150, -28.795780, 1.10000, 0.90000, 1.10000, 0.90000
24709,'SOCIAL CIR~4',  13.8000,2,  19,   1,   1,1.01164150, -28.795780, 1.10000, 0.90000, 1.10000, 0.90000
24710,'SOCIAL CIR~5', 100.0000,1,  19,   1,   1,1.01164150, -28.795780, 1.10000, 0.90000, 1.10000, 0.90000
24711,'CONLEY 1    ', 100.0000,2,  19,   1,   1,1.01402032, -30.690526, 1.10000, 0.90000, 1.10000, 0.90000
24712,'CONLEY 2    ', 100.0000,1,  19,   1,   1,1.01402032, -30.690526, 1.10000, 0.90000, 1.10000, 0.90000
24713,'ELBERTON 5 1', 765.0000,2,  19,   1,   1,1.03852618, -19.218836, 1.10000, 0.90000, 1.10000, 0.90000
24714,'ELBERTON 5 2', 345.0000,1,  19,   1,   1,1.04477966, -20.851420, 1.10000, 0.90000, 1.10000, 0.90000
24715,'ELBERTON 5 3', 100.0000,1,  19,   1,   1,1.04394829, -21.947681, 1.10000, 0.90000, 1.10000, 0.90000
24716,'ELBERTON 5 4', 765.0000,1,  19,   1,   1,1.04047489, -18.477588, 1.10000, 0.90000, 1.10000, 0.90000
24717,'ELBERTON 5 6', 765.0000,1,  19,   1,   1,1.03852618, -19.218836, 1.10000, 0.90000, 1.10000, 0.90000
24718,'CHATSWORTH~4', 100.0000,1,  19,   1,   1,1.03999996, -21.432355, 1.10000, 0.90000, 1.10000, 0.90000
24719,'CHATSWORTH~5',  13.8000,2,  19,   1,   1,1.04797924, -19.137649, 1.10000, 0.90000, 1.10000, 0.90000
24720,'CHATSWORTH~6',  13.8000,2,  19,   1,   1,1.04949999, -19.326678, 1.10000, 0.90000, 1.10000, 0.90000
24721,'CHATSWORTH~7', 100.0000,1,  19,   1,   1,1.03887713, -21.559982, 1.10000, 0.90000, 1.10000, 0.90000
24722,'CHATSWORTH~8', 100.0000,1,  19,   1,   1,1.03999996, -21.432355, 1.10000, 0.90000, 1.10000, 0.90000
24723,'DALTON 12 1 ', 765.0000,1,  19,   1,   1,1.04411900, -14.200503, 1.10000, 0.90000, 1.10000, 0.90000
24724,'DALTON 12 2 ', 345.0000,1,  19,   1,   1,1.03704774, -17.879540, 1.10000, 0.90000, 1.10000, 0.90000
24725,'DALTON 12 3 ', 100.0000,1,  19,   1,   1,1.02640069, -20.749466, 1.10000, 0.90000, 1.10000, 0.90000
24726,'DALTON 12 4 ',  13.8000,1,  19,   1,   1,1.03505790, -19.833946, 1.10000, 0.90000, 1.10000, 0.90000
24728,'DALTON 12 6 ',  13.8000,2,  19,   1,   1,1.01266897, -12.826735, 1.10000, 0.90000, 1.10000, 0.90000
24729,'DALTON 12 7 ',  18.0000,2,  19,   1,   1,1.01368773, -13.395417, 1.10000, 0.90000, 1.10000, 0.90000
24730,'DALTON 12 8 ',  13.8000,2,  19,   1,   1,1.01353729, -12.732252, 1.10000, 0.90000, 1.10000, 0.90000
24731,'DALTON 12 9 ',  13.8000,2,  19,   1,   1,1.01276922, -13.501390, 1.10000, 0.90000, 1.10000, 0.90000
24732,'DALTON 12 10',  24.0000,2,  19,   1,   1,1.01129925, -13.662959, 1.10000, 0.90000, 1.10000, 0.90000
24733,'DALTON 12 11',  18.0000,2,  19,   1,   1,1.01245105, -12.850407, 1.10000, 0.90000, 1.10000, 0.90000
24734,'DALTON 12 12', 345.0000,1,  19,   1,   1,1.03625774, -18.210836, 1.10000, 0.90000, 1.10000, 0.90000
24735,'DALTON 12 14', 345.0000,1,  19,   1,   1,1.03704774, -17.879540, 1.10000, 0.90000, 1.10000, 0.90000
24736,'CONYERS 6 1 ', 100.0000,1,  19,   1,   1,1.01497614, -30.798887, 1.10000, 0.90000, 1.10000, 0.90000
24737,'CONYERS 6 2 ',  13.8000,2,  19,   1,   1,1.02183425, -30.735950, 1.10000, 0.90000, 1.10000, 0.90000
24738,'CONYERS 6 3 ', 100.0000,1,  19,   1,   1,1.01497006, -30.799437, 1.10000, 0.90000, 1.10000, 0.90000
24739,'CLARKESVI~12', 100.0000,1,  19,   1,   1,1.03770554, -22.728032, 1.10000, 0.90000, 1.10000, 0.90000
24740,'CLARKESVI~13',  13.8000,2,  19,   1,   1,1.03745008, -22.001035, 1.10000, 0.90000, 1.10000, 0.90000
24741,'CLARKESVI~14',  13.8000,2,  19,   1,   1,1.03744400, -21.988549, 1.10000, 0.90000, 1.10000, 0.90000
24742,'CLARKESVI~15', 100.0000,1,  19,   1,   1,1.03764462, -22.752432, 1.10000, 0.90000, 1.10000, 0.90000
24743,'CLARKESVI~16', 100.0000,1,  19,   1,   1,1.03770554, -22.728032, 1.10000, 0.90000, 1.10000, 0.90000
24744,'ATLANTA 43 1', 100.0000,2,  19,   1,   1,1.01503098, -32.306996, 1.10000, 0.90000, 1.10000, 0.90000
24745,'ATLANTA 43 2', 100.0000,1,  19,   1,   1,1.01503098, -32.306996, 1.10000, 0.90000, 1.10000, 0.90000
24746,'ATLANTA 44 1', 100.0000,1,  19,   1,   1,1.01437807, -32.018079, 1.10000, 0.90000, 1.10000, 0.90000
24747,'ATLANTA 44 2',  13.8000,2,  19,   1,   1,1.00876737, -31.940714, 1.10000, 0.90000, 1.10000, 0.90000
24748,'ATLANTA 44 3', 100.0000,1,  19,   1,   1,1.01436043, -32.019251, 1.10000, 0.90000, 1.10000, 0.90000
24749,'ATLANTA 44 5', 100.0000,1,  19,   1,   1,1.01437807, -32.018079, 1.10000, 0.90000, 1.10000, 0.90000
24750,'CLARKESVI~17', 100.0000,1,  19,   1,   1,1.01011801, -39.305536, 1.10000, 0.90000, 1.10000, 0.90000
24751,'CLARKESVI~18',  13.8000,2,  19,   1,   1,1.01049995, -39.254938, 1.10000, 0.90000, 1.10000, 0.90000
24752,'CLARKESVI~19',  13.8000,2,  19,   1,   1,1.01049995, -39.254938, 1.10000, 0.90000, 1.10000, 0.90000
24754,'CLARKESVI~21', 100.0000,1,  19,   1,   1,1.01008105, -39.308910, 1.10000, 0.90000, 1.10000, 0.90000
24755,'NEWNAN 9 1  ', 765.0000,1,  19,   1,   1,1.04041934, -14.105016, 1.10000, 0.90000, 1.10000, 0.90000
24756,'NEWNAN 9 2  ', 345.0000,1,  19,   1,   1,1.03724492, -16.308199, 1.10000, 0.90000, 1.10000, 0.90000
24757,'NEWNAN 9 3  ', 100.0000,1,  19,   1,   1,1.02428162, -18.182964, 1.10000, 0.90000, 1.10000, 0.90000
24758,'NEWNAN 9 4  ',  20.0000,2,  19,   1,   1,1.00872421, -13.398249, 1.10000, 0.90000, 1.10000, 0.90000
24759,'NEWNAN 9 5  ',  22.0000,2,  19,   1,   1,1.01288342, -12.880660, 1.10000, 0.90000, 1.10000, 0.90000
24760,'NEWNAN 9 6  ',  13.8000,2,  19,   1,   1,1.01179492, -13.020865, 1.10000, 0.90000, 1.10000, 0.90000
24761,'NEWNAN 9 7  ',  24.0000,2,  19,   1,   1,1.01248538, -12.930569, 1.10000, 0.90000, 1.10000, 0.90000
24762,'NEWNAN 9 8  ',  13.8000,2,  19,   1,   1,1.01257622, -12.926066, 1.10000, 0.90000, 1.10000, 0.90000
24763,'NEWNAN 9 9  ',  13.8000,2,  19,   1,   1,1.04041934, -14.105016, 1.10000, 0.90000, 1.10000, 0.90000
24764,'NEWNAN 9 10 ', 345.0000,1,  19,   1,   1,1.03606522, -16.621219, 1.10000, 0.90000, 1.10000, 0.90000
24765,'NEWNAN 9 12 ', 345.0000,1,  19,   1,   1,1.03724492, -16.308199, 1.10000, 0.90000, 1.10000, 0.90000
24766,'ATLANTA 45 1', 100.0000,1,  19,   1,   1,1.03297007, -32.686796, 1.10000, 0.90000, 1.10000, 0.90000
24767,'ATLANTA 45 2',  20.0000,2,  19,   1,   1,1.03428602, -32.515464, 1.10000, 0.90000, 1.10000, 0.90000
24768,'ATLANTA 45 3',  13.8000,2,  19,   1,   1,1.03420091, -32.525914, 1.10000, 0.90000, 1.10000, 0.90000
24769,'ATLANTA 45 4',  24.0000,2,  19,   1,   1,1.03347898, -32.620451, 1.10000, 0.90000, 1.10000, 0.90000
24770,'ATLANTA 45 5', 100.0000,1,  19,   1,   1,1.03287804, -32.693742, 1.10000, 0.90000, 1.10000, 0.90000
24771,'ATLANTA 45 7', 100.0000,1,  19,   1,   1,1.03297007, -32.686796, 1.10000, 0.90000, 1.10000, 0.90000
24772,'CLARKESVI~22', 100.0000,2,  19,   1,   1,1.03153133, -24.173877, 1.10000, 0.90000, 1.10000, 0.90000
24773,'CLARKESVI~23',  13.8000,1,  19,   1,   1,1.03153133, -24.173877, 1.10000, 0.90000, 1.10000, 0.90000
24774,'CLARKESVI~24',  13.8000,1,  19,   1,   1,1.03153133, -24.173877, 1.10000, 0.90000, 1.10000, 0.90000
24776,'CLARKESVI~26', 100.0000,1,  19,   1,   1,1.03138471, -24.187238, 1.10000, 0.90000, 1.10000, 0.90000
24777,'CLARKESVI~27', 100.0000,1,  19,   1,   1,1.03153133, -24.173877, 1.10000, 0.90000, 1.10000, 0.90000
24778,'ROOPVILLE ~3', 765.0000,1,  19,   1,   1,1.04403317, -13.962159, 1.10000, 0.90000, 1.10000, 0.90000
24779,'ROOPVILLE ~4', 345.0000,1,  19,   1,   1,1.04337692, -13.866683, 1.10000, 0.90000, 1.10000, 0.90000
24780,'ROOPVILLE ~5', 100.0000,1,  19,   1,   1,1.04320800,  -9.733464, 1.10000, 0.90000, 1.10000, 0.90000
24781,'ROOPVILLE ~6',  13.8000,2,  19,   1,   1,1.04403317, -13.962159, 1.10000, 0.90000, 1.10000, 0.90000
24782,'ROOPVILLE ~7',  13.8000,2,  19,   1,   1,1.02678633, -12.048395, 1.10000, 0.90000, 1.10000, 0.90000
24783,'ROOPVILLE ~8', 345.0000,1,  19,   1,   1,1.04067695, -13.949023, 1.10000, 0.90000, 1.10000, 0.90000
24784,'ROOPVILLE ~9', 345.0000,1,  19,   1,   1,1.04337692, -13.866683, 1.10000, 0.90000, 1.10000, 0.90000
24785,'MONROE 27 1 ', 345.0000,2,  19,   1,   1,1.04100001, -21.476529, 1.10000, 0.90000, 1.10000, 0.90000
24786,'MONROE 27 2 ', 100.0000,1,  19,   1,   1,1.03007174, -22.910136, 1.10000, 0.90000, 1.10000, 0.90000
24787,'MONROE 27 3 ',  18.0000,1,  19,   1,   1,1.01253343, -25.491734, 1.10000, 0.90000, 1.10000, 0.90000
24789,'MONROE 27 5 ', 345.0000,1,  19,   1,   1,1.03933895, -21.597661, 1.10000, 0.90000, 1.10000, 0.90000
24790,'MONROE 27 7 ', 345.0000,1,  19,   1,   1,1.04100001, -21.476529, 1.10000, 0.90000, 1.10000, 0.90000
24791,'HULL 3 1    ', 100.0000,1,  19,   1,   1,1.02100933, -24.200316, 1.10000, 0.90000, 1.10000, 0.90000
24792,'HULL 3 2    ',  18.0000,2,  19,   1,   1,1.02817106, -24.102095, 1.10000, 0.90000, 1.10000, 0.90000
24793,'HULL 3 3    ', 100.0000,1,  19,   1,   1,1.02100110, -24.201039, 1.10000, 0.90000, 1.10000, 0.90000
24794,'BUFORD 6 1  ', 345.0000,2,  19,   1,   1,1.01781046, -26.841757, 1.10000, 0.90000, 1.10000, 0.90000
24795,'BUFORD 6 2  ', 100.0000,2,  19,   1,   1,1.04349995, -30.880173, 1.10000, 0.90000, 1.10000, 0.90000
24796,'BUFORD 6 3  ', 345.0000,1,  19,   1,   1,1.02181482, -26.558226, 1.10000, 0.90000, 1.10000, 0.90000
24797,'BUFORD 6 5  ', 345.0000,1,  19,   1,   1,1.01781046, -26.841757, 1.10000, 0.90000, 1.10000, 0.90000
24798,'CHATSWORTH~9', 345.0000,1,  19,   1,   1,1.02576280, -22.144624, 1.10000, 0.90000, 1.10000, 0.90000
24799,'CHATSWORT~10', 100.0000,1,  19,   1,   1,1.03915405, -23.715525, 1.10000, 0.90000, 1.10000, 0.90000
24800,'CHATSWORT~11',  13.8000,2,  19,   1,   1,1.02576280, -22.144624, 1.10000, 0.90000, 1.10000, 0.90000
24801,'CHATSWORT~12',  18.0000,2,  19,   1,   1,1.02576280, -22.144624, 1.10000, 0.90000, 1.10000, 0.90000
24802,'CHATSWORT~13', 345.0000,1,  19,   1,   1,1.02618372, -22.094332, 1.10000, 0.90000, 1.10000, 0.90000
24803,'CHATSWORT~14', 345.0000,1,  19,   1,   1,1.02576280, -22.144624, 1.10000, 0.90000, 1.10000, 0.90000
24804,'EATONTON 7 1', 765.0000,1,  19,   1,   1,1.04645574, -14.683939, 1.10000, 0.90000, 1.10000, 0.90000
24805,'EATONTON 7 2', 345.0000,1,  19,   1,   1,1.04452658, -16.223485, 1.10000, 0.90000, 1.10000, 0.90000
24806,'EATONTON 7 3', 100.0000,1,  19,   1,   1,1.04805601, -18.220566, 1.10000, 0.90000, 1.10000, 0.90000
24807,'EATONTON 7 4',  13.8000,1,  19,   1,   1,1.04788649, -18.139014, 1.10000, 0.90000, 1.10000, 0.90000
24809,'EATONTON 7 6',  13.8000,2,  19,   1,   1,1.04645574, -14.683939, 1.10000, 0.90000, 1.10000, 0.90000
24810,'EATONTON 7 7',  13.8000,2,  19,   1,   1,1.04613376, -14.226890, 1.10000, 0.90000, 1.10000, 0.90000
24811,'EATONTON 7 8',  13.8000,2,  19,   1,   1,1.04621828, -14.352362, 1.10000, 0.90000, 1.10000, 0.90000
24812,'EATONTON 7 9',  13.8000,2,  19,   1,   1,1.04606295, -14.167657, 1.10000, 0.90000, 1.10000, 0.90000
24813,'EATONTON 7~1', 765.0000,1,  19,   1,   1,1.04721487, -14.599917, 1.10000, 0.90000, 1.10000, 0.90000
24814,'EATONTON 7~2', 345.0000,1,  19,   1,   1,1.04370582, -16.336556, 1.10000, 0.90000, 1.10000, 0.90000
24815,'AUGUSTA 23 1', 100.0000,1,  19,   1,   1,1.03030777, -31.568294, 1.10000, 0.90000, 1.10000, 0.90000
24816,'AUGUSTA 23 2',  69.0000,2,  19,   1,   1,1.03822958, -32.116540, 1.10000, 0.90000, 1.10000, 0.90000
24817,'AUGUSTA 23 3', 100.0000,1,  19,   1,   1,1.02974868, -31.506498, 1.10000, 0.90000, 1.10000, 0.90000
24818,'AUGUSTA 23 5', 100.0000,1,  19,   1,   1,1.03030777, -31.568294, 1.10000, 0.90000, 1.10000, 0.90000
24819,'DECATUR 10 1', 100.0000,1,  19,   1,   1,1.01308298, -33.164547, 1.10000, 0.90000, 1.10000, 0.90000
24820,'DECATUR 10 2',  13.8000,2,  19,   1,   1,1.00789344, -33.040483, 1.10000, 0.90000, 1.10000, 0.90000
24821,'DECATUR 10 3',  13.8000,2,  19,   1,   1,1.00731528, -33.105551, 1.10000, 0.90000, 1.10000, 0.90000
24822,'DECATUR 10 4', 100.0000,1,  19,   1,   1,1.01305473, -33.166736, 1.10000, 0.90000, 1.10000, 0.90000
24823,'DECATUR 10 6', 100.0000,1,  19,   1,   1,1.01308298, -33.164547, 1.10000, 0.90000, 1.10000, 0.90000
24824,'BLAIRSVIL~11', 100.0000,1,  19,   1,   1,1.00695384, -37.641012, 1.10000, 0.90000, 1.10000, 0.90000
24825,'BLAIRSVIL~12',  69.0000,1,  19,   1,   1,1.04219592, -38.007148, 1.10000, 0.90000, 1.10000, 0.90000
24826,'BLAIRSVIL~13',  13.2000,2,  19,   1,   1,1.01049995, -36.981124, 1.10000, 0.90000, 1.10000, 0.90000
24827,'BLAIRSVIL~14',  18.0000,2,  19,   1,   1,1.02148545, -37.404657, 1.10000, 0.90000, 1.10000, 0.90000
24828,'BLAIRSVIL~15', 100.0000,1,  19,   1,   1,1.00700104, -37.636053, 1.10000, 0.90000, 1.10000, 0.90000
24829,'BLAIRSVIL~16', 100.0000,1,  19,   1,   1,1.00695384, -37.641012, 1.10000, 0.90000, 1.10000, 0.90000
24830,'BAXLEY 1 1  ', 100.0000,1,  20,   1,   1,0.98175073, -34.321147, 1.10000, 0.90000, 1.10000, 0.90000
24831,'BAXLEY 2 1  ', 100.0000,1,  20,   1,   1,0.98801243, -36.299115, 1.10000, 0.90000, 1.10000, 0.90000
24832,'BAXLEY 3 1  ', 100.0000,1,  20,   1,   1,0.97245401, -36.198650, 1.10000, 0.90000, 1.10000, 0.90000
24833,'BAXLEY 3 2  ', 100.0000,1,  20,   1,   1,0.97236639, -36.207079, 1.10000, 0.90000, 1.10000, 0.90000
24834,'HAZLEHURST~1', 100.0000,1,  20,   1,   1,0.96924746, -38.344761, 1.10000, 0.90000, 1.10000, 0.90000
24835,'HAZLEHURST~2', 100.0000,1,  20,   1,   1,0.95740908, -38.041527, 1.10000, 0.90000, 1.10000, 0.90000
24836,'HAZLEHURST~3', 100.0000,1,  20,   1,   1,0.95730358, -38.053764, 1.10000, 0.90000, 1.10000, 0.90000
24837,'HAZLEHURST~4', 100.0000,1,  20,   1,   1,0.96164823, -38.501568, 1.10000, 0.90000, 1.10000, 0.90000
24838,'ODUM 1      ', 100.0000,1,  20,   1,   1,0.97641969, -31.331857, 1.10000, 0.90000, 1.10000, 0.90000
24839,'AXSON 1     ', 100.0000,1,  20,   1,   1,1.03792107, -37.654140, 1.10000, 0.90000, 1.10000, 0.90000
24840,'LAKELAND 1 1', 100.0000,1,  20,   1,   1,0.95904219, -24.344432, 1.10000, 0.90000, 1.10000, 0.90000
24841,'PEARSON 1 1 ', 100.0000,1,  20,   1,   1,1.01197004, -40.031647, 1.10000, 0.90000, 1.10000, 0.90000
24842,'PEARSON 1 2 ', 100.0000,1,  20,   1,   1,1.01189363, -40.038921, 1.10000, 0.90000, 1.10000, 0.90000
24843,'PEARSON 2 1 ', 100.0000,1,  20,   1,   1,1.03487587, -38.859897, 1.10000, 0.90000, 1.10000, 0.90000
24844,'ALMA 1 1    ', 100.0000,1,  20,   1,   1,1.01663232, -38.634579, 1.10000, 0.90000, 1.10000, 0.90000
24845,'ALMA 1 2    ', 100.0000,1,  20,   1,   1,1.01658654, -38.640853, 1.10000, 0.90000, 1.10000, 0.90000
24846,'ALMA 2 1    ', 100.0000,1,  20,   1,   1,1.01811635, -40.442158, 1.10000, 0.90000, 1.10000, 0.90000
24847,'ALMA 3 1    ', 100.0000,1,  20,   1,   1,1.03992140, -39.878613, 1.10000, 0.90000, 1.10000, 0.90000
24848,'ALMA 3 2    ', 100.0000,1,  20,   1,   1,1.03987360, -39.886727, 1.10000, 0.90000, 1.10000, 0.90000
24849,'NICHOLLS 1 1', 100.0000,1,  20,   1,   1,1.00427473, -40.788814, 1.10000, 0.90000, 1.10000, 0.90000
24850,'NICHOLLS 2 1', 100.0000,1,  20,   1,   1,1.00446343, -40.569374, 1.10000, 0.90000, 1.10000, 0.90000
24851,'NICHOLLS 2 2', 100.0000,1,  20,   1,   1,1.00450349, -40.564995, 1.10000, 0.90000, 1.10000, 0.90000
24852,'ALBANY 24 1 ', 100.0000,1,  20,   1,   1,1.03797400, -27.116667, 1.10000, 0.90000, 1.10000, 0.90000
24853,'ALBANY 25 1 ', 100.0000,1,  20,   1,   1,1.03600097, -26.925178, 1.10000, 0.90000, 1.10000, 0.90000
24854,'ALBANY 25 2 ', 100.0000,1,  20,   1,   1,1.03567374, -26.909267, 1.10000, 0.90000, 1.10000, 0.90000
24855,'ALBANY 26 1 ', 100.0000,1,  20,   1,   1,1.03401518, -26.471655, 1.10000, 0.90000, 1.10000, 0.90000
24856,'ALBANY 26 2 ', 100.0000,1,  20,   1,   1,1.03392911, -26.479715, 1.10000, 0.90000, 1.10000, 0.90000
24857,'ALBANY 27 1 ', 100.0000,1,  20,   1,   1,1.03599966, -26.872560, 1.10000, 0.90000, 1.10000, 0.90000
24858,'ALBANY 27 2 ', 100.0000,1,  20,   1,   1,1.03591609, -26.881661, 1.10000, 0.90000, 1.10000, 0.90000
24859,'ARLINGTON~46', 100.0000,1,  20,   1,   1,1.03090179, -22.783261, 1.10000, 0.90000, 1.10000, 0.90000
24860,'COLQUITT 1 1', 100.0000,1,  20,   1,   1,1.02208614, -14.169520, 1.10000, 0.90000, 1.10000, 0.90000
24861,'COLQUITT 2 1', 100.0000,1,  20,   1,   1,1.02302265, -14.483836, 1.10000, 0.90000, 1.10000, 0.90000
24862,'GORDON 1 1  ', 100.0000,1,  20,   1,   1,1.00971770, -25.375128, 1.10000, 0.90000, 1.10000, 0.90000
24863,'GORDON 2 1  ', 100.0000,1,  20,   1,   1,1.01358294, -23.919396, 1.10000, 0.90000, 1.10000, 0.90000
24864,'GORDON 2 2  ', 100.0000,1,  20,   1,   1,1.01347721, -23.927220, 1.10000, 0.90000, 1.10000, 0.90000
24865,'HADDOCK 1   ', 100.0000,1,  20,   1,   1,1.00771618, -24.626643, 1.10000, 0.90000, 1.10000, 0.90000
24866,'HADDOCK 2   ', 100.0000,1,  20,   1,   1,1.00769269, -24.630302, 1.10000, 0.90000, 1.10000, 0.90000
24867,'MILLEDGEVI~1', 100.0000,1,  20,   1,   1,0.99858254, -25.753792, 1.10000, 0.90000, 1.10000, 0.90000
24868,'MILLEDGEVI~2', 100.0000,1,  20,   1,   1,1.00924385, -24.228696, 1.10000, 0.90000, 1.10000, 0.90000
24869,'MILLEDGEVI~3', 100.0000,1,  20,   1,   1,1.00907612, -24.247986, 1.10000, 0.90000, 1.10000, 0.90000
24870,'MILLEDGEVI~4', 100.0000,1,  20,   1,   1,0.99978316, -25.357441, 1.10000, 0.90000, 1.10000, 0.90000
24871,'MILLEDGEVI~5', 100.0000,1,  20,   1,   1,0.99961084, -25.100928, 1.10000, 0.90000, 1.10000, 0.90000
24872,'MILLEDGEVI~6', 100.0000,1,  20,   1,   1,0.99931645, -25.122392, 1.10000, 0.90000, 1.10000, 0.90000
24873,'SANDERSVIL~1', 100.0000,1,  20,   1,   1,1.02611423, -23.333289, 1.10000, 0.90000, 1.10000, 0.90000
24874,'SANDERSVIL~2', 100.0000,1,  20,   1,   1,1.04283226, -20.259285, 1.10000, 0.90000, 1.10000, 0.90000
24875,'SANDERSVIL~3', 100.0000,1,  20,   1,   1,1.04289770, -20.252226, 1.10000, 0.90000, 1.10000, 0.90000
24876,'SANDERSVIL~4', 100.0000,1,  20,   1,   1,1.02076483, -23.891985, 1.10000, 0.90000, 1.10000, 0.90000
24877,'SANDERSVIL~5', 100.0000,1,  20,   1,   1,1.02069294, -23.898253, 1.10000, 0.90000, 1.10000, 0.90000
24878,'SPARTA 6 1  ', 100.0000,1,  20,   1,   1,1.03864670, -20.458623, 1.10000, 0.90000, 1.10000, 0.90000
24879,'SPARTA 7 1  ', 100.0000,1,  20,   1,   1,1.03373599, -23.494449, 1.10000, 0.90000, 1.10000, 0.90000
24880,'SPARTA 7 2  ', 100.0000,1,  20,   1,   1,1.03367174, -23.500355, 1.10000, 0.90000, 1.10000, 0.90000
24881,'FITZGERALD~1', 100.0000,1,  20,   1,   1,0.96540833, -33.272191, 1.10000, 0.90000, 1.10000, 0.90000
24882,'FITZGERALD~2',  13.2000,1,  20,   1,   1,0.96540833, -33.272191, 1.10000, 0.90000, 1.10000, 0.90000
24883,'FITZGERALD~3',  13.2000,1,  20,   1,   1,0.96540833, -33.272191, 1.10000, 0.90000, 1.10000, 0.90000
24885,'FITZGERALD~5', 100.0000,1,  20,   1,   1,0.96532595, -33.281702, 1.10000, 0.90000, 1.10000, 0.90000
24886,'FITZGERALD~6', 100.0000,1,  20,   1,   1,0.96548063, -33.262796, 1.10000, 0.90000, 1.10000, 0.90000
24887,'FITZGERALD~7', 100.0000,1,  20,   1,   1,0.96253943, -33.292876, 1.10000, 0.90000, 1.10000, 0.90000
24888,'FITZGERALD~8', 100.0000,1,  20,   1,   1,0.97284019, -31.170518, 1.10000, 0.90000, 1.10000, 0.90000
24889,'ROCHELLE 1 1', 100.0000,1,  20,   1,   1,0.98858494, -29.819312, 1.10000, 0.90000, 1.10000, 0.90000
24890,'ROCHELLE 1 2', 100.0000,1,  20,   1,   1,0.98863727, -29.814435, 1.10000, 0.90000, 1.10000, 0.90000
24891,'ENIGMA 1    ', 100.0000,1,  20,   1,   1,0.94913697, -31.501628, 1.10000, 0.90000, 1.10000, 0.90000
24892,'ENIGMA 2    ', 100.0000,1,  20,   1,   1,0.94909263, -31.507509, 1.10000, 0.90000, 1.10000, 0.90000
24893,'LENOX 2 1   ', 100.0000,1,  20,   1,   1,1.03609443, -23.754377, 1.10000, 0.90000, 1.10000, 0.90000
24894,'NASHVILLE~62', 100.0000,1,  20,   1,   1,0.95352548, -25.559621, 1.10000, 0.90000, 1.10000, 0.90000
24895,'NASHVILLE~91', 100.0000,1,  20,   1,   1,0.94663620, -27.763505, 1.10000, 0.90000, 1.10000, 0.90000
24896,'NASHVILLE~92', 100.0000,1,  20,   1,   1,0.94649130, -27.773979, 1.10000, 0.90000, 1.10000, 0.90000
24897,'NASHVILLE~93', 100.0000,1,  20,   1,   1,0.95477539, -25.226899, 1.10000, 0.90000, 1.10000, 0.90000
24898,'NASHVILLE~94', 100.0000,1,  20,   1,   1,0.95485729, -25.211383, 1.10000, 0.90000, 1.10000, 0.90000
24899,'RAY CITY 1  ', 100.0000,1,  20,   1,   1,0.96640444, -21.729374, 1.10000, 0.90000, 1.10000, 0.90000
24900,'TIFTON 1 1  ', 100.0000,1,  20,   1,   1,1.01659584, -26.235090, 1.10000, 0.90000, 1.10000, 0.90000
24901,'TIFTON 2 1  ', 100.0000,1,  20,   1,   1,1.01859295, -26.848777, 1.10000, 0.90000, 1.10000, 0.90000
24902,'TIFTON 3 1  ', 345.0000,1,  20,   1,   1,1.04560769, -11.554326, 1.10000, 0.90000, 1.10000, 0.90000
24903,'TIFTON 3 2  ', 345.0000,1,  20,   1,   1,1.04582024, -11.530990, 1.10000, 0.90000, 1.10000, 0.90000
24904,'MACON 1 1   ', 100.0000,1,  20,   1,   1,1.02883291, -22.171095, 1.10000, 0.90000, 1.10000, 0.90000
24905,'MACON 1 2   ', 100.0000,1,  20,   1,   1,1.02837610, -22.195991, 1.10000, 0.90000, 1.10000, 0.90000
24906,'MACON 2 1   ', 100.0000,1,  20,   1,   1,1.01675332, -22.967158, 1.10000, 0.90000, 1.10000, 0.90000
24907,'MACON 3 1   ', 100.0000,1,  20,   1,   1,1.01269472, -24.148381, 1.10000, 0.90000, 1.10000, 0.90000
24908,'MACON 4 1   ', 100.0000,1,  20,   1,   1,1.03286815, -21.952747, 1.10000, 0.90000, 1.10000, 0.90000
24909,'MACON 4 2   ', 100.0000,1,  20,   1,   1,1.03276670, -21.965911, 1.10000, 0.90000, 1.10000, 0.90000
24910,'MACON 5 1   ', 345.0000,1,  20,   1,   1,1.03885567, -17.930831, 1.10000, 0.90000, 1.10000, 0.90000
24911,'MACON 5 2   ', 100.0000,1,  20,   1,   1,1.03131509, -20.793604, 1.10000, 0.90000, 1.10000, 0.90000
24912,'MACON 5 3   ', 345.0000,1,  20,   1,   1,1.03870392, -17.952387, 1.10000, 0.90000, 1.10000, 0.90000
24913,'MACON 6 1   ', 100.0000,1,  20,   1,   1,1.03277647, -25.038376, 1.10000, 0.90000, 1.10000, 0.90000
24914,'MACON 6 2   ', 100.0000,1,  20,   1,   1,1.03232396, -25.024102, 1.10000, 0.90000, 1.10000, 0.90000
24915,'MACON 7 1   ', 100.0000,1,  20,   1,   1,1.01769817, -23.687979, 1.10000, 0.90000, 1.10000, 0.90000
24916,'MACON 7 2   ', 100.0000,1,  20,   1,   1,1.01752245, -23.710380, 1.10000, 0.90000, 1.10000, 0.90000
24917,'MACON 8 1   ', 100.0000,1,  20,   1,   1,1.02913022, -24.844808, 1.10000, 0.90000, 1.10000, 0.90000
24918,'MACON 9 1   ', 100.0000,1,  20,   1,   1,1.01190364, -23.864722, 1.10000, 0.90000, 1.10000, 0.90000
24919,'MACON 10 1  ', 100.0000,1,  20,   1,   1,1.01123214, -24.317044, 1.10000, 0.90000, 1.10000, 0.90000
24920,'MACON 11 1  ', 345.0000,1,  20,   1,   1,1.03393042, -17.719109, 1.10000, 0.90000, 1.10000, 0.90000
24921,'MACON 11 2  ', 100.0000,1,  20,   1,   1,1.04205739, -21.061266, 1.10000, 0.90000, 1.10000, 0.90000
24922,'MACON 11 3  ', 345.0000,1,  20,   1,   1,1.03579950, -17.520439, 1.10000, 0.90000, 1.10000, 0.90000
24923,'MACON 12 1  ', 100.0000,1,  20,   1,   1,1.02324426, -22.213481, 1.10000, 0.90000, 1.10000, 0.90000
24924,'MACON 13 1  ', 100.0000,1,  20,   1,   1,1.02852964, -23.935348, 1.10000, 0.90000, 1.10000, 0.90000
24925,'MACON 13 2  ', 100.0000,1,  20,   1,   1,1.02843440, -23.943204, 1.10000, 0.90000, 1.10000, 0.90000
24926,'MACON 14 1  ', 100.0000,1,  20,   1,   1,1.02657604, -21.465020, 1.10000, 0.90000, 1.10000, 0.90000
24927,'MACON 15 1  ', 100.0000,1,  20,   1,   1,1.02681041, -21.821339, 1.10000, 0.90000, 1.10000, 0.90000
24928,'MACON 16 1  ', 100.0000,1,  20,   1,   1,1.01621175, -23.803479, 1.10000, 0.90000, 1.10000, 0.90000
24929,'MACON 16 2  ', 100.0000,1,  20,   1,   1,1.01628983, -23.788890, 1.10000, 0.90000, 1.10000, 0.90000
24930,'MACON 17 1  ', 100.0000,1,  20,   1,   1,1.03501892, -21.739654, 1.10000, 0.90000, 1.10000, 0.90000
24931,'MACON 18 1  ', 100.0000,1,  20,   1,   1,1.01984215, -25.788639, 1.10000, 0.90000, 1.10000, 0.90000
24932,'MACON 19 1  ', 100.0000,1,  20,   1,   1,1.03256845, -26.377315, 1.10000, 0.90000, 1.10000, 0.90000
24933,'CHESTER 22 1', 100.0000,1,  20,   1,   1,1.00073290, -25.151878, 1.10000, 0.90000, 1.10000, 0.90000
24934,'CHESTER 22 2',  13.8000,1,  20,   1,   1,0.99870634, -25.423632, 1.10000, 0.90000, 1.10000, 0.90000
24935,'CHESTER 22 3',  13.8000,1,  20,   1,   1,1.00065613, -25.161512, 1.10000, 0.90000, 1.10000, 0.90000
24937,'CHESTER 22 5', 100.0000,1,  20,   1,   1,1.00079608, -25.146472, 1.10000, 0.90000, 1.10000, 0.90000
24938,'CHESTER 22 7', 100.0000,1,  20,   1,   1,1.00073290, -25.151878, 1.10000, 0.90000, 1.10000, 0.90000
24939,'COCHRAN 1 1 ', 100.0000,1,  20,   1,   1,1.01657915, -27.931849, 1.10000, 0.90000, 1.10000, 0.90000
24940,'COCHRAN 2 1 ', 100.0000,1,  20,   1,   1,1.01002944, -21.636205, 1.10000, 0.90000, 1.10000, 0.90000
24941,'COCHRAN 3 1 ', 100.0000,1,  20,   1,   1,1.00703681, -23.058037, 1.10000, 0.90000, 1.10000, 0.90000
24942,'DUDLEY 4 1  ', 100.0000,1,  20,   1,   1,1.00504041, -28.529005, 1.10000, 0.90000, 1.10000, 0.90000
24943,'HOBOKEN 6 1 ', 100.0000,1,  20,   1,   1,0.97864252, -17.289593, 1.10000, 0.90000, 1.10000, 0.90000
24944,'HORTENSE 1 1', 100.0000,1,  20,   1,   1,0.99102622, -12.771188, 1.10000, 0.90000, 1.10000, 0.90000
24945,'HORTENSE 1 2', 100.0000,1,  20,   1,   1,0.99090195, -12.781509, 1.10000, 0.90000, 1.10000, 0.90000
24946,'HORTENSE 2 1', 100.0000,1,  20,   1,   1,1.00612175, -12.595712, 1.10000, 0.90000, 1.10000, 0.90000
24947,'NAHUNTA 1 1 ', 100.0000,1,  20,   1,   1,0.98669994, -11.649546, 1.10000, 0.90000, 1.10000, 0.90000
24948,'NAHUNTA 2 1 ', 100.0000,1,  20,   1,   1,0.98740041, -12.348625, 1.10000, 0.90000, 1.10000, 0.90000
24949,'PATTERSON ~3', 100.0000,1,  20,   1,   1,0.97188121, -22.981092, 1.10000, 0.90000, 1.10000, 0.90000
24950,'WAYCROSS 1 1', 100.0000,1,  20,   1,   1,1.01766276, -16.980718, 1.10000, 0.90000, 1.10000, 0.90000
24951,'WAYCROSS 2 1', 100.0000,1,  20,   1,   1,1.00830710, -17.831034, 1.10000, 0.90000, 1.10000, 0.90000
24952,'WAYCROSS 3 1', 345.0000,1,  20,   1,   1,1.04418004, -13.999058, 1.10000, 0.90000, 1.10000, 0.90000
24953,'WAYCROSS 3 2', 100.0000,1,  20,   1,   1,1.02620864, -16.313470, 1.10000, 0.90000, 1.10000, 0.90000
24954,'WAYCROSS 3 3', 345.0000,1,  20,   1,   1,1.04398513, -14.015770, 1.10000, 0.90000, 1.10000, 0.90000
24955,'BOSTON 17 1 ', 100.0000,1,  20,   1,   1,1.02030182, -15.857281, 1.10000, 0.90000, 1.10000, 0.90000
24956,'BOSTON 17 2 ', 100.0000,1,  20,   1,   1,1.02027130, -15.860695, 1.10000, 0.90000, 1.10000, 0.90000
24957,'BOSTON 18 1 ', 100.0000,1,  20,   1,   1,1.02466905, -15.280211, 1.10000, 0.90000, 1.10000, 0.90000
24958,'BOSTON 18 2 ', 100.0000,1,  20,   1,   1,1.02464914, -15.284768, 1.10000, 0.90000, 1.10000, 0.90000
24959,'QUITMAN 1 1 ', 100.0000,1,  20,   1,   1,1.00119340, -12.607863, 1.10000, 0.90000, 1.10000, 0.90000
24960,'QUITMAN 2 1 ', 100.0000,1,  20,   1,   1,1.00806022,  -9.702368, 1.10000, 0.90000, 1.10000, 0.90000
24961,'QUITMAN 3 1 ', 100.0000,1,  20,   1,   1,1.00282907, -14.110971, 1.10000, 0.90000, 1.10000, 0.90000
24962,'QUITMAN 3 2 ', 100.0000,1,  20,   1,   1,1.00287366, -14.105905, 1.10000, 0.90000, 1.10000, 0.90000
24963,'VALDOSTA 1 1', 100.0000,1,  20,   1,   1,1.02175033, -12.064776, 1.10000, 0.90000, 1.10000, 0.90000
24964,'VALDOSTA 2 1', 100.0000,1,  20,   1,   1,0.98115516, -20.327816, 1.10000, 0.90000, 1.10000, 0.90000
24965,'VALDOSTA 2 2', 100.0000,1,  20,   1,   1,0.98101932, -20.344229, 1.10000, 0.90000, 1.10000, 0.90000
24966,'VALDOSTA 3 1', 345.0000,1,  20,   1,   1,1.03977883,  -8.400988, 1.10000, 0.90000, 1.10000, 0.90000
24967,'VALDOSTA 3 2', 100.0000,1,  20,   1,   1,1.03210795, -10.775766, 1.10000, 0.90000, 1.10000, 0.90000
24968,'VALDOSTA 3 3', 345.0000,1,  20,   1,   1,1.04086149,  -8.104325, 1.10000, 0.90000, 1.10000, 0.90000
24969,'VALDOSTA 4 1', 100.0000,1,  20,   1,   1,1.02759850, -11.378497, 1.10000, 0.90000, 1.10000, 0.90000
24970,'ELLABELL 1  ', 100.0000,1,  20,   1,   1,1.01135540, -20.383520, 1.10000, 0.90000, 1.10000, 0.90000
24971,'PEMBROKE 1~2', 100.0000,1,  20,   1,   1,1.03330731, -23.008679, 1.10000, 0.90000, 1.10000, 0.90000
24972,'PEMBROKE 1~3', 100.0000,1,  20,   1,   1,1.03335416, -23.001473, 1.10000, 0.90000, 1.10000, 0.90000
24973,'PEMBROKE 1~4', 100.0000,1,  20,   1,   1,1.02846384, -26.014404, 1.10000, 0.90000, 1.10000, 0.90000
24974,'RICHMOND H~4', 100.0000,1,  20,   1,   1,1.01548421, -20.611195, 1.10000, 0.90000, 1.10000, 0.90000
24975,'RICHMOND H~5', 100.0000,1,  20,   1,   1,1.01607847, -20.439505, 1.10000, 0.90000, 1.10000, 0.90000
24976,'BROOKLET 1  ', 100.0000,1,  20,   1,   1,1.03046429, -22.104295, 1.10000, 0.90000, 1.10000, 0.90000
24977,'BROOKLET 2  ', 100.0000,1,  20,   1,   1,1.03033316, -22.116347, 1.10000, 0.90000, 1.10000, 0.90000
24978,'CLAXTON 1 1 ', 100.0000,1,  20,   1,   1,1.03757346, -26.339002, 1.10000, 0.90000, 1.10000, 0.90000
24979,'CLAXTON 1 2 ', 100.0000,1,  20,   1,   1,1.03749454, -26.345404, 1.10000, 0.90000, 1.10000, 0.90000
24980,'CLAXTON 2 1 ', 100.0000,1,  20,   1,   1,1.03147757, -27.323931, 1.10000, 0.90000, 1.10000, 0.90000
24981,'CLAXTON 3 1 ', 100.0000,1,  20,   1,   1,1.04027224, -26.907400, 1.10000, 0.90000, 1.10000, 0.90000
24982,'PORTAL 1    ', 100.0000,1,  20,   1,   1,1.02764094, -23.427218, 1.10000, 0.90000, 1.10000, 0.90000
24983,'PORTAL 2    ', 100.0000,1,  20,   1,   1,1.02761137, -23.432118, 1.10000, 0.90000, 1.10000, 0.90000
24984,'STATESBORO~1', 100.0000,1,  20,   1,   1,1.02198303, -22.534020, 1.10000, 0.90000, 1.10000, 0.90000
24985,'STATESBORO~2', 100.0000,1,  20,   1,   1,1.02194023, -22.541675, 1.10000, 0.90000, 1.10000, 0.90000
24986,'STATESBORO~3', 100.0000,1,  20,   1,   1,1.01940811, -23.471383, 1.10000, 0.90000, 1.10000, 0.90000
24987,'STATESBORO~4', 100.0000,1,  20,   1,   1,1.02427971, -21.705701, 1.10000, 0.90000, 1.10000, 0.90000
24988,'STATESBORO~5', 100.0000,1,  20,   1,   1,1.02418470, -21.712813, 1.10000, 0.90000, 1.10000, 0.90000
24989,'STATESBORO~6', 100.0000,1,  20,   1,   1,1.02743685, -25.546250, 1.10000, 0.90000, 1.10000, 0.90000
24990,'STATESBORO~7', 345.0000,1,  20,   1,   1,1.04632151, -12.819983, 1.10000, 0.90000, 1.10000, 0.90000
24991,'STATESBORO~8', 100.0000,1,  20,   1,   1,1.03913808, -19.002211, 1.10000, 0.90000, 1.10000, 0.90000
24992,'STATESBORO~9',  18.0000,1,  20,   1,   1,1.04024398, -22.261268, 1.10000, 0.90000, 1.10000, 0.90000
24994,'STATESBOR~11', 345.0000,1,  20,   1,   1,1.04612315, -12.839203, 1.10000, 0.90000, 1.10000, 0.90000
24995,'STATESBOR~12', 100.0000,1,  20,   1,   1,1.03205669, -20.918662, 1.10000, 0.90000, 1.10000, 0.90000
24996,'STATESBOR~13', 100.0000,1,  20,   1,   1,1.03219295, -20.901646, 1.10000, 0.90000, 1.10000, 0.90000
24997,'STATESBOR~14', 100.0000,1,  20,   1,   1,1.03366697, -20.024323, 1.10000, 0.90000, 1.10000, 0.90000
24998,'TWIN CITY 1 ', 100.0000,1,  20,   1,   1,1.01526022, -28.230312, 1.10000, 0.90000, 1.10000, 0.90000
24999,'TWIN CITY 2 ', 100.0000,1,  20,   1,   1,1.01519334, -28.235295, 1.10000, 0.90000, 1.10000, 0.90000
25000,'BLYTHE 1    ', 100.0000,1,  20,   1,   1,1.03225756, -31.433374, 1.10000, 0.90000, 1.10000, 0.90000
25001,'GIRARD 4 1  ', 100.0000,1,  20,   1,   1,1.03015220, -21.802572, 1.10000, 0.90000, 1.10000, 0.90000
25002,'LOUISVILLE~1', 100.0000,1,  20,   1,   1,1.02790511, -27.627190, 1.10000, 0.90000, 1.10000, 0.90000
25003,'LOUISVILLE~1', 100.0000,1,  20,   1,   1,1.03171301, -27.857847, 1.10000, 0.90000, 1.10000, 0.90000
25004,'LOUISVILLE~2', 100.0000,1,  20,   1,   1,1.03166938, -27.864402, 1.10000, 0.90000, 1.10000, 0.90000
25005,'MIDVILLE 1  ', 100.0000,1,  20,   1,   1,1.02536345, -30.239160, 1.10000, 0.90000, 1.10000, 0.90000
25006,'MIDVILLE 2  ', 100.0000,1,  20,   1,   1,1.02534032, -30.241977, 1.10000, 0.90000, 1.10000, 0.90000
25007,'MILLEN 1 1  ', 100.0000,1,  20,   1,   1,1.03424501, -29.508603, 1.10000, 0.90000, 1.10000, 0.90000
25008,'MILLEN 2 1  ', 100.0000,1,  20,   1,   1,1.02798867, -28.992811, 1.10000, 0.90000, 1.10000, 0.90000
25009,'MILLEN 2 2  ', 100.0000,1,  20,   1,   1,1.02808797, -28.982791, 1.10000, 0.90000, 1.10000, 0.90000
25010,'SARDIS 1 1  ', 100.0000,1,  20,   1,   1,1.02286112, -24.333188, 1.10000, 0.90000, 1.10000, 0.90000
25011,'WAYNESBOR~42', 100.0000,1,  20,   1,   1,1.01225662, -28.008903, 1.10000, 0.90000, 1.10000, 0.90000
25012,'WAYNESBOR~43', 100.0000,1,  20,   1,   1,1.01235878, -28.000514, 1.10000, 0.90000, 1.10000, 0.90000
25013,'WAYNESBORO~2', 100.0000,1,  20,   1,   1,1.01291692, -27.843630, 1.10000, 0.90000, 1.10000, 0.90000
25014,'WAYNESBORO~3', 100.0000,1,  20,   1,   1,1.01282513, -27.852938, 1.10000, 0.90000, 1.10000, 0.90000
25015,'WAYNESBORO~4', 100.0000,1,  20,   1,   1,1.01470661, -27.879229, 1.10000, 0.90000, 1.10000, 0.90000
25016,'FLOVILLA 1  ', 100.0000,1,  20,   1,   1,1.02300298, -32.826856, 1.10000, 0.90000, 1.10000, 0.90000
25017,'FLOVILLA 2  ', 100.0000,1,  20,   1,   1,1.02296185, -32.830930, 1.10000, 0.90000, 1.10000, 0.90000
25018,'FORSYTH 1 1 ', 100.0000,1,  20,   1,   1,1.04144657, -18.241094, 1.10000, 0.90000, 1.10000, 0.90000
25019,'FORSYTH 2 1 ', 100.0000,1,  20,   1,   1,1.02535343, -29.276001, 1.10000, 0.90000, 1.10000, 0.90000
25020,'FORSYTH 3 1 ', 100.0000,1,  20,   1,   1,1.02275217, -30.315173, 1.10000, 0.90000, 1.10000, 0.90000
25021,'DAWSON 2 1  ', 100.0000,1,  20,   1,   1,1.00611210, -25.477091, 1.10000, 0.90000, 1.10000, 0.90000
25022,'DAWSON 2 2  ', 100.0000,1,  20,   1,   1,1.00627828, -25.468310, 1.10000, 0.90000, 1.10000, 0.90000
25023,'DAWSON 3 1  ', 100.0000,1,  20,   1,   1,0.99102831, -23.802796, 1.10000, 0.90000, 1.10000, 0.90000
25024,'DAWSON 3 2  ', 100.0000,1,  20,   1,   1,0.99098426, -23.809636, 1.10000, 0.90000, 1.10000, 0.90000
25025,'EDISON 10 1 ', 100.0000,1,  20,   1,   1,1.03171492, -22.586054, 1.10000, 0.90000, 1.10000, 0.90000
25026,'EDISON 10 2 ', 100.0000,1,  20,   1,   1,1.03175116, -22.579586, 1.10000, 0.90000, 1.10000, 0.90000
25027,'FOLKSTON 1 1', 100.0000,1,  20,   1,   1,0.99015713,  -9.272716, 1.10000, 0.90000, 1.10000, 0.90000
25028,'FOLKSTON 2 1', 100.0000,1,  20,   1,   1,0.99224108,  -8.778577, 1.10000, 0.90000, 1.10000, 0.90000
25029,'KINGSLAND ~1', 100.0000,1,  20,   1,   1,0.99846059,  -3.737478, 1.10000, 0.90000, 1.10000, 0.90000
25030,'KINGSLAND ~2', 100.0000,1,  20,   1,   1,0.99830961,  -3.746644, 1.10000, 0.90000, 1.10000, 0.90000
25031,'KINGSLAND ~3', 100.0000,1,  20,   1,   1,1.00739324,  -5.958103, 1.10000, 0.90000, 1.10000, 0.90000
25032,'KINGSLAND ~4', 100.0000,1,  20,   1,   1,1.00750005,  -5.949309, 1.10000, 0.90000, 1.10000, 0.90000
25033,'KINGSLAND ~5', 100.0000,1,  20,   1,   1,1.02012253,  -4.447259, 1.10000, 0.90000, 1.10000, 0.90000
25034,'KINGSLAND ~6', 345.0000,1,  20,   1,   1,1.03791821,  -1.176701, 1.10000, 0.90000, 1.10000, 0.90000
25035,'KINGSLAND ~7', 100.0000,1,  20,   1,   1,1.02573693,  -3.803908, 1.10000, 0.90000, 1.10000, 0.90000
25036,'KINGSLAND ~8', 345.0000,1,  20,   1,   1,1.03869915,  -1.096582, 1.10000, 0.90000, 1.10000, 0.90000
25037,'SAINT MAR~39', 100.0000,1,  20,   1,   1,0.98564470,  -5.280423, 1.10000, 0.90000, 1.10000, 0.90000
25038,'SAINT MAR~40', 100.0000,1,  20,   1,   1,0.98445195,  -5.467095, 1.10000, 0.90000, 1.10000, 0.90000
25039,'SAINT MAR~41', 100.0000,1,  20,   1,   1,0.98412973,  -5.850323, 1.10000, 0.90000, 1.10000, 0.90000
25040,'SAINT MAR~42', 100.0000,1,  20,   1,   1,0.98425311,  -5.831552, 1.10000, 0.90000, 1.10000, 0.90000
25041,'WAVERLY 6 1 ', 100.0000,1,  20,   1,   1,1.03300655,  -8.603447, 1.10000, 0.90000, 1.10000, 0.90000
25042,'WAVERLY 6 2 ', 100.0000,1,  20,   1,   1,1.03296840,  -8.607318, 1.10000, 0.90000, 1.10000, 0.90000
25043,'WOODBINE 6 1', 100.0000,1,  20,   1,   1,0.99683708,  -7.014050, 1.10000, 0.90000, 1.10000, 0.90000
25044,'METTER 1 1  ', 100.0000,1,  20,   1,   1,1.02492929, -24.982669, 1.10000, 0.90000, 1.10000, 0.90000
25045,'METTER 2 1  ', 100.0000,1,  20,   1,   1,1.02713692, -24.797784, 1.10000, 0.90000, 1.10000, 0.90000
25046,'METTER 2 2  ', 100.0000,1,  20,   1,   1,1.02704358, -24.811021, 1.10000, 0.90000, 1.10000, 0.90000
25047,'METTER 3 1  ', 100.0000,1,  20,   1,   1,1.03329742, -24.145900, 1.10000, 0.90000, 1.10000, 0.90000
25048,'METTER 3 2  ', 100.0000,1,  20,   1,   1,1.03322220, -24.151450, 1.10000, 0.90000, 1.10000, 0.90000
25049,'FARGO 1 1   ', 100.0000,1,  20,   1,   1,1.01185739, -16.690322, 1.10000, 0.90000, 1.10000, 0.90000
25050,'SAINT GEOR~5', 100.0000,1,  20,   1,   1,1.03321016,  -5.259212, 1.10000, 0.90000, 1.10000, 0.90000
25051,'POOLER 1 1  ', 100.0000,1,  20,   1,   1,1.01404774, -21.233900, 1.10000, 0.90000, 1.10000, 0.90000
25052,'POOLER 2 1  ', 100.0000,1,  20,   1,   1,1.00993657, -21.269513, 1.10000, 0.90000, 1.10000, 0.90000
25053,'POOLER 2 2  ', 100.0000,1,  20,   1,   1,1.00982022, -21.279313, 1.10000, 0.90000, 1.10000, 0.90000
25054,'POOLER 3 1  ', 100.0000,1,  20,   1,   1,1.01788497, -20.991753, 1.10000, 0.90000, 1.10000, 0.90000
25055,'POOLER 4 1  ', 100.0000,1,  20,   1,   1,1.00841403, -21.149037, 1.10000, 0.90000, 1.10000, 0.90000
25056,'POOLER 4 2  ', 100.0000,1,  20,   1,   1,1.00821984, -21.166905, 1.10000, 0.90000, 1.10000, 0.90000
25057,'SAVANNAH 1 1', 100.0000,1,  20,   1,   1,1.02657008, -19.864138, 1.10000, 0.90000, 1.10000, 0.90000
25058,'SAVANNAH 2 1', 100.0000,1,  20,   1,   1,1.02530015, -20.688477, 1.10000, 0.90000, 1.10000, 0.90000
25059,'SAVANNAH 3 1', 100.0000,1,  20,   1,   1,1.03381526, -20.031270, 1.10000, 0.90000, 1.10000, 0.90000
25060,'SAVANNAH 3 2',  69.0000,1,  20,   1,   1,1.04418385, -21.628544, 1.10000, 0.90000, 1.10000, 0.90000
25061,'SAVANNAH 3 3', 100.0000,1,  20,   1,   1,1.03367972, -20.046667, 1.10000, 0.90000, 1.10000, 0.90000
25062,'SAVANNAH 4 1', 100.0000,1,  20,   1,   1,1.03123403, -23.954365, 1.10000, 0.90000, 1.10000, 0.90000
25063,'SAVANNAH 4 2', 100.0000,1,  20,   1,   1,1.03147137, -23.931834, 1.10000, 0.90000, 1.10000, 0.90000
25064,'SAVANNAH 5 1', 100.0000,1,  20,   1,   1,1.02657449, -24.443538, 1.10000, 0.90000, 1.10000, 0.90000
25065,'SAVANNAH 5 2', 100.0000,1,  20,   1,   1,1.02671301, -24.430608, 1.10000, 0.90000, 1.10000, 0.90000
25066,'SAVANNAH 6 1', 100.0000,1,  20,   1,   1,1.01947784, -20.859312, 1.10000, 0.90000, 1.10000, 0.90000
25067,'SAVANNAH 7 1', 100.0000,1,  20,   1,   1,1.02322662, -20.253760, 1.10000, 0.90000, 1.10000, 0.90000
25068,'SAVANNAH 7 2', 100.0000,1,  20,   1,   1,1.02311862, -20.269609, 1.10000, 0.90000, 1.10000, 0.90000
25069,'SAVANNAH 8 1', 100.0000,1,  20,   1,   1,1.02485788, -20.590647, 1.10000, 0.90000, 1.10000, 0.90000
25070,'SAVANNAH 8 2', 100.0000,1,  20,   1,   1,1.02469647, -20.607212, 1.10000, 0.90000, 1.10000, 0.90000
25071,'SAVANNAH 9 1', 100.0000,1,  20,   1,   1,1.03106427, -20.001430, 1.10000, 0.90000, 1.10000, 0.90000
25072,'SAVANNAH 1~1', 100.0000,1,  20,   1,   1,1.02026916, -21.155463, 1.10000, 0.90000, 1.10000, 0.90000
25073,'SAVANNAH 1~2', 100.0000,1,  20,   1,   1,1.02065945, -23.452696, 1.10000, 0.90000, 1.10000, 0.90000
25074,'SAVANNAH 1~3', 100.0000,1,  20,   1,   1,1.02082968, -23.441757, 1.10000, 0.90000, 1.10000, 0.90000
25075,'SAVANNAH 1~4', 100.0000,1,  20,   1,   1,1.02608025, -24.404461, 1.10000, 0.90000, 1.10000, 0.90000
25076,'SAVANNAH 1~5', 100.0000,1,  20,   1,   1,1.02619314, -24.394825, 1.10000, 0.90000, 1.10000, 0.90000
25077,'SAVANNAH 1~6', 100.0000,1,  20,   1,   1,1.02165484, -21.158191, 1.10000, 0.90000, 1.10000, 0.90000
25078,'SAVANNAH 1~7', 100.0000,1,  20,   1,   1,1.02153277, -21.168074, 1.10000, 0.90000, 1.10000, 0.90000
25079,'SAVANNAH 1~8', 100.0000,1,  20,   1,   1,1.03544772, -19.375816, 1.10000, 0.90000, 1.10000, 0.90000
25080,'SAVANNAH 1~9', 100.0000,1,  20,   1,   1,1.03526497, -19.392604, 1.10000, 0.90000, 1.10000, 0.90000
25081,'SAVANNAH ~10', 100.0000,1,  20,   1,   1,1.02109206, -20.135929, 1.10000, 0.90000, 1.10000, 0.90000
25082,'SAVANNAH ~11', 100.0000,1,  20,   1,   1,1.02090240, -20.165406, 1.10000, 0.90000, 1.10000, 0.90000
25083,'SAVANNAH ~12', 100.0000,1,  20,   1,   1,1.01795113, -20.526795, 1.10000, 0.90000, 1.10000, 0.90000
25084,'SAVANNAH ~13', 345.0000,1,  20,   1,   1,1.03830194, -15.845677, 1.10000, 0.90000, 1.10000, 0.90000
25085,'SAVANNAH ~14', 100.0000,1,  20,   1,   1,1.02909803, -18.952100, 1.10000, 0.90000, 1.10000, 0.90000
25086,'SAVANNAH ~15', 345.0000,1,  20,   1,   1,1.03926098, -15.640892, 1.10000, 0.90000, 1.10000, 0.90000
25087,'SAVANNAH ~16', 100.0000,1,  20,   1,   1,1.01815915, -20.627429, 1.10000, 0.90000, 1.10000, 0.90000
25088,'SAVANNAH ~17', 100.0000,1,  20,   1,   1,1.01798320, -20.642549, 1.10000, 0.90000, 1.10000, 0.90000
25089,'SAVANNAH ~18', 100.0000,1,  20,   1,   1,1.02987194, -23.386301, 1.10000, 0.90000, 1.10000, 0.90000
25090,'SAVANNAH ~19',  69.0000,1,  20,   1,   1,1.03518021, -23.801049, 1.10000, 0.90000, 1.10000, 0.90000
25091,'SAVANNAH ~20', 100.0000,1,  20,   1,   1,1.02972913, -23.400706, 1.10000, 0.90000, 1.10000, 0.90000
25092,'SAVANNAH 2~1', 100.0000,1,  20,   1,   1,1.01977396, -21.844997, 1.10000, 0.90000, 1.10000, 0.90000
25093,'SAVANNAH 2~2', 100.0000,1,  20,   1,   1,1.03427982, -24.989325, 1.10000, 0.90000, 1.10000, 0.90000
25094,'SAVANNAH 2~3', 100.0000,1,  20,   1,   1,1.03410566, -25.018148, 1.10000, 0.90000, 1.10000, 0.90000
25095,'CUSSETA 1 1 ', 100.0000,1,  20,   1,   1,0.99898136, -13.941078, 1.10000, 0.90000, 1.10000, 0.90000
25096,'FORT GAINE~1', 100.0000,1,  20,   1,   1,1.03292680, -16.221262, 1.10000, 0.90000, 1.10000, 0.90000
25097,'GEORGETOW~18', 100.0000,1,  20,   1,   1,1.02528000, -10.256557, 1.10000, 0.90000, 1.10000, 0.90000
25098,'GEORGETOW~19', 100.0000,1,  20,   1,   1,1.02535653, -10.252180, 1.10000, 0.90000, 1.10000, 0.90000
25099,'HOMERVILLE~1', 100.0000,1,  20,   1,   1,1.04108799, -30.984877, 1.10000, 0.90000, 1.10000, 0.90000
25100,'HOMERVILLE~2', 100.0000,1,  20,   1,   1,1.03417003, -27.293386, 1.10000, 0.90000, 1.10000, 0.90000
25101,'HOMERVILLE~3', 100.0000,1,  20,   1,   1,1.04097533, -35.700262, 1.10000, 0.90000, 1.10000, 0.90000
25102,'AMBROSE 1   ', 100.0000,1,  20,   1,   1,0.97991771, -39.921906, 1.10000, 0.90000, 1.10000, 0.90000
25103,'BROXTON 1   ', 100.0000,1,  20,   1,   1,0.97663951, -38.495557, 1.10000, 0.90000, 1.10000, 0.90000
25104,'DOUGLAS 4 1 ', 345.0000,1,  20,   1,   1,1.05421245, -12.161285, 1.10000, 0.90000, 1.10000, 0.90000
25105,'DOUGLAS 5 1 ', 100.0000,1,  20,   1,   1,0.99252492, -40.200270, 1.10000, 0.90000, 1.10000, 0.90000
25106,'DOUGLAS 6 1 ', 100.0000,1,  20,   1,   1,1.00817668, -40.510634, 1.10000, 0.90000, 1.10000, 0.90000
25107,'DOUGLAS 6 2 ', 100.0000,1,  20,   1,   1,1.00811827, -40.516901, 1.10000, 0.90000, 1.10000, 0.90000
25108,'DOUGLAS 7 1 ', 100.0000,1,  20,   1,   1,1.01133192, -40.167786, 1.10000, 0.90000, 1.10000, 0.90000
25109,'COOLIDGE 1  ', 100.0000,1,  20,   1,   1,0.99871290, -16.622770, 1.10000, 0.90000, 1.10000, 0.90000
25110,'DOERUN 1    ', 100.0000,1,  20,   1,   1,1.00186503, -17.229033, 1.10000, 0.90000, 1.10000, 0.90000
25111,'MOULTRIE 1 1', 100.0000,1,  20,   1,   1,0.99439472, -17.309965, 1.10000, 0.90000, 1.10000, 0.90000
25112,'MOULTRIE 2 1', 345.0000,1,  20,   1,   1,1.04125309,  -8.882097, 1.10000, 0.90000, 1.10000, 0.90000
25113,'MOULTRIE 2 2', 345.0000,1,  20,   1,   1,1.04117298,  -8.891736, 1.10000, 0.90000, 1.10000, 0.90000
25114,'MOULTRIE 3 1', 100.0000,1,  20,   1,   1,0.99643970, -16.824426, 1.10000, 0.90000, 1.10000, 0.90000
25115,'MOULTRIE 3 2', 100.0000,1,  20,   1,   1,0.99653780, -16.811063, 1.10000, 0.90000, 1.10000, 0.90000
25116,'MOULTRIE 4 1', 100.0000,1,  20,   1,   1,0.99605495, -18.589630, 1.10000, 0.90000, 1.10000, 0.90000
25117,'MOULTRIE 4 2', 100.0000,1,  20,   1,   1,0.99624896, -18.578178, 1.10000, 0.90000, 1.10000, 0.90000
25118,'MOULTRIE 5 1', 100.0000,1,  20,   1,   1,1.00111747, -19.571909, 1.10000, 0.90000, 1.10000, 0.90000
25119,'MOULTRIE 6 1', 100.0000,1,  20,   1,   1,0.99819010, -20.683102, 1.10000, 0.90000, 1.10000, 0.90000
25120,'MOULTRIE 7 1', 100.0000,1,  20,   1,   1,0.99589294, -20.672073, 1.10000, 0.90000, 1.10000, 0.90000
25121,'NORMAN PAR~1', 100.0000,1,  20,   1,   1,0.99676847, -19.891879, 1.10000, 0.90000, 1.10000, 0.90000
25122,'ADEL 1 1    ', 100.0000,1,  20,   1,   1,1.00131202, -22.760777, 1.10000, 0.90000, 1.10000, 0.90000
25123,'ADEL 2 1    ', 100.0000,1,  20,   1,   1,0.99867433, -21.516769, 1.10000, 0.90000, 1.10000, 0.90000
25124,'ADEL 3 1    ', 100.0000,1,  20,   1,   1,1.00675213, -22.848605, 1.10000, 0.90000, 1.10000, 0.90000
25125,'HAHIRA 1 1  ', 100.0000,1,  20,   1,   1,0.98422503, -18.314281, 1.10000, 0.90000, 1.10000, 0.90000
25126,'HAHIRA 2 1  ', 100.0000,1,  20,   1,   1,0.98759460, -21.761737, 1.10000, 0.90000, 1.10000, 0.90000
25127,'GRANTVILLE~1', 100.0000,1,  20,   1,   1,1.03512418, -20.684403, 1.10000, 0.90000, 1.10000, 0.90000
25128,'GRANTVILLE~2', 100.0000,1,  20,   1,   1,1.03406250, -20.666991, 1.10000, 0.90000, 1.10000, 0.90000
25129,'GRANTVILLE~3', 100.0000,1,  20,   1,   1,1.02870345, -19.232151, 1.10000, 0.90000, 1.10000, 0.90000
25130,'GRANTVILLE~4', 100.0000,1,  20,   1,   1,1.02863741, -19.243264, 1.10000, 0.90000, 1.10000, 0.90000
25131,'HOGANSVILL~1', 100.0000,1,  20,   1,   1,1.03123260, -10.896756, 1.10000, 0.90000, 1.10000, 0.90000
25132,'HOGANSVILL~2', 100.0000,1,  20,   1,   1,1.03505838, -10.986101, 1.10000, 0.90000, 1.10000, 0.90000
25133,'SENOIA 1 1  ', 100.0000,1,  20,   1,   1,1.03276002, -27.196833, 1.10000, 0.90000, 1.10000, 0.90000
25134,'SENOIA 2 1  ', 100.0000,1,  20,   1,   1,1.01767457, -26.056922, 1.10000, 0.90000, 1.10000, 0.90000
25135,'SENOIA 3 1  ', 100.0000,1,  20,   1,   1,1.01850808, -25.227071, 1.10000, 0.90000, 1.10000, 0.90000
25136,'SENOIA 3 2  ', 100.0000,1,  20,   1,   1,1.01858974, -25.219570, 1.10000, 0.90000, 1.10000, 0.90000
25137,'BYRON 2 1   ', 100.0000,1,  20,   1,   1,1.03843713, -25.949287, 1.10000, 0.90000, 1.10000, 0.90000
25138,'BYRON 2 2   ', 100.0000,1,  20,   1,   1,1.03839719, -25.957364, 1.10000, 0.90000, 1.10000, 0.90000
25139,'BYRON 3 1   ', 100.0000,1,  20,   1,   1,1.03650534, -26.726723, 1.10000, 0.90000, 1.10000, 0.90000
25140,'BYRON 4 1   ', 100.0000,1,  20,   1,   1,1.02983248, -26.036234, 1.10000, 0.90000, 1.10000, 0.90000
25141,'CULLODEN 1 1', 100.0000,1,  20,   1,   1,1.03672945, -22.266130, 1.10000, 0.90000, 1.10000, 0.90000
25142,'CULLODEN 1 2', 100.0000,1,  20,   1,   1,1.03668833, -22.270639, 1.10000, 0.90000, 1.10000, 0.90000
25143,'FORT VALLE~1', 100.0000,1,  20,   1,   1,1.03688776, -32.744224, 1.10000, 0.90000, 1.10000, 0.90000
25144,'FORT VALLE~2', 100.0000,1,  20,   1,   1,1.02613389, -32.059508, 1.10000, 0.90000, 1.10000, 0.90000
25145,'FORT VALLE~3', 100.0000,1,  20,   1,   1,1.01831424, -29.751440, 1.10000, 0.90000, 1.10000, 0.90000
25146,'ROBERTA 1   ', 100.0000,1,  20,   1,   1,1.00112438, -29.326722, 1.10000, 0.90000, 1.10000, 0.90000
25147,'ARABI 1 1   ', 100.0000,1,  20,   1,   1,1.00274372, -24.134882, 1.10000, 0.90000, 1.10000, 0.90000
25148,'CORDELE 1 1 ', 100.0000,1,  20,   1,   1,1.00640213, -32.066690, 1.10000, 0.90000, 1.10000, 0.90000
25149,'CORDELE 2 1 ', 100.0000,1,  20,   1,   1,1.02230060, -32.897111, 1.10000, 0.90000, 1.10000, 0.90000
25150,'CORDELE 2 2 ', 100.0000,1,  20,   1,   1,1.02217913, -32.906366, 1.10000, 0.90000, 1.10000, 0.90000
25151,'CORDELE 3 1 ', 345.0000,1,  20,   1,   1,1.04299045, -14.225161, 1.10000, 0.90000, 1.10000, 0.90000
25152,'VIENNA 4 1  ', 100.0000,1,  20,   1,   1,1.02095234, -32.703007, 1.10000, 0.90000, 1.10000, 0.90000
25153,'VIENNA 4 2  ', 100.0000,1,  20,   1,   1,1.02104425, -32.695047, 1.10000, 0.90000, 1.10000, 0.90000
25154,'VIENNA 5 1  ', 100.0000,1,  20,   1,   1,1.03619766, -32.587051, 1.10000, 0.90000, 1.10000, 0.90000
25155,'BAINBRIDGE~9', 100.0000,1,  20,   1,   1,1.01280916, -18.177020, 1.10000, 0.90000, 1.10000, 0.90000
25156,'BAINBRIDG~10', 100.0000,1,  20,   1,   1,1.01020539, -18.249210, 1.10000, 0.90000, 1.10000, 0.90000
25157,'BAINBRIDG~11', 100.0000,1,  20,   1,   1,1.02479744, -17.802965, 1.10000, 0.90000, 1.10000, 0.90000
25158,'BAINBRIDG~12', 100.0000,1,  20,   1,   1,1.02888870, -18.627666, 1.10000, 0.90000, 1.10000, 0.90000
25159,'BAINBRIDG~13', 100.0000,1,  20,   1,   1,1.02882743, -18.634271, 1.10000, 0.90000, 1.10000, 0.90000
25160,'BAINBRIDG~14', 100.0000,1,  20,   1,   1,1.03526783, -18.620851, 1.10000, 0.90000, 1.10000, 0.90000
25161,'CAMILLA 1 1 ', 100.0000,1,  20,   1,   1,1.01866794, -18.159183, 1.10000, 0.90000, 1.10000, 0.90000
25162,'CAMILLA 1 2 ', 100.0000,1,  20,   1,   1,1.01874769, -18.153350, 1.10000, 0.90000, 1.10000, 0.90000
25163,'CAMILLA 2 1 ', 100.0000,1,  20,   1,   1,1.03937984, -20.426854, 1.10000, 0.90000, 1.10000, 0.90000
25164,'CLIMAX 1 1  ', 100.0000,1,  20,   1,   1,1.01287866, -17.532804, 1.10000, 0.90000, 1.10000, 0.90000
25165,'EASTMAN 1 1 ', 100.0000,1,  20,   1,   1,1.01520371, -20.674288, 1.10000, 0.90000, 1.10000, 0.90000
25166,'EASTMAN 2 1 ', 100.0000,1,  20,   1,   1,1.00571561, -22.569730, 1.10000, 0.90000, 1.10000, 0.90000
25167,'EASTMAN 2 2 ', 100.0000,1,  20,   1,   1,1.00575554, -22.562123, 1.10000, 0.90000, 1.10000, 0.90000
25168,'EASTMAN 3 1 ', 345.0000,1,  20,   1,   1,1.03568089, -13.563574, 1.10000, 0.90000, 1.10000, 0.90000
25169,'EASTMAN 3 2 ', 100.0000,1,  20,   1,   1,1.02186966, -19.415917, 1.10000, 0.90000, 1.10000, 0.90000
25170,'EASTMAN 3 3 ',  13.8000,1,  20,   1,   1,1.01757538, -20.331851, 1.10000, 0.90000, 1.10000, 0.90000
25172,'EASTMAN 3 5 ', 345.0000,1,  20,   1,   1,1.03560519, -13.569543, 1.10000, 0.90000, 1.10000, 0.90000
25173,'HELENA 1 1  ', 100.0000,1,  20,   1,   1,0.99048954, -26.270297, 1.10000, 0.90000, 1.10000, 0.90000
25174,'HELENA 2 1  ', 100.0000,1,  20,   1,   1,1.00206399, -23.728991, 1.10000, 0.90000, 1.10000, 0.90000
25175,'HELENA 2 2  ', 100.0000,1,  20,   1,   1,1.00203514, -23.732319, 1.10000, 0.90000, 1.10000, 0.90000
25176,'MILAN 3 1   ', 100.0000,1,  20,   1,   1,0.98384982, -29.974521, 1.10000, 0.90000, 1.10000, 0.90000
25177,'MONTEZUMA ~1', 100.0000,1,  20,   1,   1,1.02953959, -28.685558, 1.10000, 0.90000, 1.10000, 0.90000
25178,'MONTEZUMA~12', 100.0000,1,  20,   1,   1,1.02500618, -31.662773, 1.10000, 0.90000, 1.10000, 0.90000
25179,'MONTEZUMA~13', 100.0000,1,  20,   1,   1,1.02496362, -31.668322, 1.10000, 0.90000, 1.10000, 0.90000
25180,'UNADILLA 3 1', 100.0000,1,  20,   1,   1,1.01494336, -28.792902, 1.10000, 0.90000, 1.10000, 0.90000
25181,'UNADILLA 4 1', 100.0000,1,  20,   1,   1,1.01204455, -28.012735, 1.10000, 0.90000, 1.10000, 0.90000
25182,'ALBANY 28 1 ', 100.0000,1,  20,   1,   1,1.02390146, -11.851870, 1.10000, 0.90000, 1.10000, 0.90000
25183,'ALBANY 29 1 ', 100.0000,1,  20,   1,   1,1.03539562,  -9.652671, 1.10000, 0.90000, 1.10000, 0.90000
25184,'ALBANY 30 1 ', 345.0000,1,  20,   1,   1,1.04210234,  -4.868983, 1.10000, 0.90000, 1.10000, 0.90000
25185,'ALBANY 30 2 ', 100.0000,1,  20,   1,   1,1.04299366,  -8.531412, 1.10000, 0.90000, 1.10000, 0.90000
25186,'ALBANY 30 3 ', 345.0000,1,  20,   1,   1,1.04191387,  -4.890714, 1.10000, 0.90000, 1.10000, 0.90000
25187,'ALBANY 31 1 ', 100.0000,1,  20,   1,   1,1.00426865, -14.207819, 1.10000, 0.90000, 1.10000, 0.90000
25188,'ALBANY 32 1 ', 100.0000,1,  20,   1,   1,1.03199697, -26.897782, 1.10000, 0.90000, 1.10000, 0.90000
25189,'ALBANY 32 2 ', 100.0000,1,  20,   1,   1,1.03188574, -26.906429, 1.10000, 0.90000, 1.10000, 0.90000
25190,'ALBANY 33 1 ', 100.0000,1,  20,   1,   1,1.00898564, -15.428615, 1.10000, 0.90000, 1.10000, 0.90000
25191,'ALBANY 34 1 ', 100.0000,1,  20,   1,   1,1.02365875, -12.198423, 1.10000, 0.90000, 1.10000, 0.90000
25192,'ALBANY 35 1 ', 100.0000,1,  20,   1,   1,1.01468384, -14.101548, 1.10000, 0.90000, 1.10000, 0.90000
25193,'ALBANY 36 1 ', 100.0000,1,  20,   1,   1,1.00345957, -15.883979, 1.10000, 0.90000, 1.10000, 0.90000
25194,'LEESBURG 1~1', 100.0000,1,  20,   1,   1,0.97914219, -24.719646, 1.10000, 0.90000, 1.10000, 0.90000
25195,'LEESBURG 1~2', 100.0000,1,  20,   1,   1,1.00400651, -15.814109, 1.10000, 0.90000, 1.10000, 0.90000
25196,'LEESBURG 1~3', 100.0000,1,  20,   1,   1,1.00387466, -15.823892, 1.10000, 0.90000, 1.10000, 0.90000
25197,'LEESBURG 1~4', 100.0000,1,  20,   1,   1,1.00218427, -15.530752, 1.10000, 0.90000, 1.10000, 0.90000
25198,'LEESBURG 1~5', 100.0000,1,  20,   1,   1,1.00224662, -15.520370, 1.10000, 0.90000, 1.10000, 0.90000
25199,'LEESBURG 1~6', 100.0000,1,  20,   1,   1,0.99788588, -17.798792, 1.10000, 0.90000, 1.10000, 0.90000
25200,'SYLVESTER ~1', 100.0000,1,  20,   1,   1,1.01855850, -19.612598, 1.10000, 0.90000, 1.10000, 0.90000
25201,'SYLVESTER ~2', 100.0000,1,  20,   1,   1,1.01171517, -17.387858, 1.10000, 0.90000, 1.10000, 0.90000
25202,'SYLVESTER ~3', 100.0000,1,  20,   1,   1,1.01165915, -17.394849, 1.10000, 0.90000, 1.10000, 0.90000
25203,'SYLVESTER ~4', 100.0000,1,  20,   1,   1,1.03789091, -22.292551, 1.10000, 0.90000, 1.10000, 0.90000
25204,'SYLVESTER ~5', 100.0000,1,  20,   1,   1,1.03725612, -22.272472, 1.10000, 0.90000, 1.10000, 0.90000
25205,'BLAKELY 1 1 ', 100.0000,1,  20,   1,   1,1.03487170, -14.420905, 1.10000, 0.90000, 1.10000, 0.90000
25206,'BLAKELY 1 2 ', 100.0000,1,  20,   1,   1,1.03475809, -14.432654, 1.10000, 0.90000, 1.10000, 0.90000
25207,'BLAKELY 2 1 ', 100.0000,1,  20,   1,   1,1.02224493, -13.021010, 1.10000, 0.90000, 1.10000, 0.90000
25208,'BLAKELY 2 2 ', 100.0000,1,  20,   1,   1,1.02218771, -13.026631, 1.10000, 0.90000, 1.10000, 0.90000
25209,'DONALSONVI~1', 100.0000,1,  20,   1,   1,1.01495636, -12.992201, 1.10000, 0.90000, 1.10000, 0.90000
25210,'DONALSONVI~2', 100.0000,1,  20,   1,   1,1.01490867, -12.998030, 1.10000, 0.90000, 1.10000, 0.90000
25211,'DONALSONVI~3', 100.0000,1,  20,   1,   1,1.01065648, -16.093430, 1.10000, 0.90000, 1.10000, 0.90000
25212,'DONALSONVI~4', 100.0000,1,  20,   1,   1,1.01060200, -16.100380, 1.10000, 0.90000, 1.10000, 0.90000
25213,'DONALSONVI~5', 100.0000,1,  20,   1,   1,1.01007903, -16.873726, 1.10000, 0.90000, 1.10000, 0.90000
25214,'LAKE PARK ~1', 100.0000,1,  20,   1,   1,1.03982735, -18.175692, 1.10000, 0.90000, 1.10000, 0.90000
25215,'LAKE PARK ~2', 100.0000,1,  20,   1,   1,1.02273238, -19.315913, 1.10000, 0.90000, 1.10000, 0.90000
25216,'GUYTON 1 1  ', 100.0000,1,  20,   1,   1,1.01872861, -20.014075, 1.10000, 0.90000, 1.10000, 0.90000
25217,'GUYTON 2 1  ', 100.0000,1,  20,   1,   1,1.01473653, -20.528883, 1.10000, 0.90000, 1.10000, 0.90000
25218,'GUYTON 3 1  ', 100.0000,1,  20,   1,   1,1.03636980, -22.404851, 1.10000, 0.90000, 1.10000, 0.90000
25219,'RINCON 1 1  ', 100.0000,1,  20,   1,   1,1.02463412, -18.683084, 1.10000, 0.90000, 1.10000, 0.90000
25220,'RINCON 1 2  ', 100.0000,1,  20,   1,   1,1.02473080, -18.665964, 1.10000, 0.90000, 1.10000, 0.90000
25221,'RINCON 2 1  ', 100.0000,1,  20,   1,   1,1.03504848, -18.488622, 1.10000, 0.90000, 1.10000, 0.90000
25222,'RINCON 3 1  ', 100.0000,1,  20,   1,   1,1.04203784, -17.036225, 1.10000, 0.90000, 1.10000, 0.90000
25223,'RINCON 3 2  ',  69.0000,1,  20,   1,   1,1.05146241, -19.884065, 1.10000, 0.90000, 1.10000, 0.90000
25224,'RINCON 3 3  ', 100.0000,1,  20,   1,   1,1.04195583, -17.043736, 1.10000, 0.90000, 1.10000, 0.90000
25225,'RINCON 4 1  ', 100.0000,1,  20,   1,   1,1.04288960, -18.064894, 1.10000, 0.90000, 1.10000, 0.90000
25226,'RINCON 4 2  ', 100.0000,1,  20,   1,   1,1.04282272, -18.072621, 1.10000, 0.90000, 1.10000, 0.90000
25227,'SPRINGFIE~92', 100.0000,1,  20,   1,   1,1.02866495, -21.344230, 1.10000, 0.90000, 1.10000, 0.90000
25228,'SPRINGFIE~97', 100.0000,1,  20,   1,   1,1.03133798, -22.057408, 1.10000, 0.90000, 1.10000, 0.90000
25229,'SPRINGFIE~98', 100.0000,1,  20,   1,   1,1.02954900, -19.878738, 1.10000, 0.90000, 1.10000, 0.90000
25230,'SPRINGFIE~99',  69.0000,1,  20,   1,   1,1.03875875, -21.292500, 1.10000, 0.90000, 1.10000, 0.90000
25231,'SPRINGFI~100', 100.0000,1,  20,   1,   1,1.02959967, -19.849051, 1.10000, 0.90000, 1.10000, 0.90000
25232,'KITE 1 1    ', 100.0000,1,  20,   1,   1,1.01745331, -30.488120, 1.10000, 0.90000, 1.10000, 0.90000
25233,'LYONS 2 1   ', 100.0000,1,  20,   1,   1,1.02346635, -35.721408, 1.10000, 0.90000, 1.10000, 0.90000
25234,'LYONS 3 1   ', 100.0000,1,  20,   1,   1,1.01856053, -34.070958, 1.10000, 0.90000, 1.10000, 0.90000
25235,'LYONS 4 1   ', 100.0000,1,  20,   1,   1,1.02196693, -34.732738, 1.10000, 0.90000, 1.10000, 0.90000
25236,'SOPERTON 1 1', 100.0000,1,  20,   1,   1,1.04082990, -35.537143, 1.10000, 0.90000, 1.10000, 0.90000
25237,'SOPERTON 2 1', 100.0000,1,  20,   1,   1,1.03577518, -35.388771, 1.10000, 0.90000, 1.10000, 0.90000
25238,'SWAINSBORO~1', 100.0000,1,  20,   1,   1,1.01798630, -33.602956, 1.10000, 0.90000, 1.10000, 0.90000
25239,'SWAINSBORO~2', 100.0000,1,  20,   1,   1,1.01573336, -30.941525, 1.10000, 0.90000, 1.10000, 0.90000
25240,'VIDALIA 1 1 ', 100.0000,1,  20,   1,   1,1.00958705, -39.145484, 1.10000, 0.90000, 1.10000, 0.90000
25241,'VIDALIA 2 1 ', 100.0000,1,  20,   1,   1,1.03308129, -38.207580, 1.10000, 0.90000, 1.10000, 0.90000
25242,'VIDALIA 3 1 ', 100.0000,1,  20,   1,   1,1.01977587, -38.818424, 1.10000, 0.90000, 1.10000, 0.90000
25243,'VIDALIA 3 2 ',  13.8000,1,  20,   1,   1,1.01977587, -38.818424, 1.10000, 0.90000, 1.10000, 0.90000
25244,'VIDALIA 3 3 ',  13.8000,1,  20,   1,   1,1.01977587, -38.818424, 1.10000, 0.90000, 1.10000, 0.90000
25246,'VIDALIA 3 5 ', 100.0000,1,  20,   1,   1,1.01987231, -38.809067, 1.10000, 0.90000, 1.10000, 0.90000
25247,'VIDALIA 3 7 ', 100.0000,1,  20,   1,   1,1.01977587, -38.818424, 1.10000, 0.90000, 1.10000, 0.90000
25248,'GLENNVILLE~1', 100.0000,1,  20,   1,   1,1.02257276, -29.824082, 1.10000, 0.90000, 1.10000, 0.90000
25249,'GLENNVILLE~2', 100.0000,1,  20,   1,   1,1.00476408, -27.398401, 1.10000, 0.90000, 1.10000, 0.90000
25250,'GLENNVILLE~3', 100.0000,1,  20,   1,   1,1.03821063, -31.450613, 1.10000, 0.90000, 1.10000, 0.90000
25251,'GIBSON 1    ', 100.0000,1,  20,   1,   1,1.03836238, -27.613939, 1.10000, 0.90000, 1.10000, 0.90000
25252,'BRUNSWICK~39', 100.0000,1,  20,   1,   1,1.03223097, -10.641967, 1.10000, 0.90000, 1.10000, 0.90000
25253,'BRUNSWICK~40', 100.0000,1,  20,   1,   1,1.03070855, -11.994895, 1.10000, 0.90000, 1.10000, 0.90000
25254,'BRUNSWICK~41', 100.0000,1,  20,   1,   1,1.03085697, -11.982534, 1.10000, 0.90000, 1.10000, 0.90000
25255,'BRUNSWICK~42', 100.0000,1,  20,   1,   1,1.02605093, -12.446862, 1.10000, 0.90000, 1.10000, 0.90000
25256,'BRUNSWICK~43', 100.0000,1,  20,   1,   1,1.03981578,  -7.625998, 1.10000, 0.90000, 1.10000, 0.90000
25257,'BRUNSWICK~44', 100.0000,1,  20,   1,   1,1.03994489,  -7.613201, 1.10000, 0.90000, 1.10000, 0.90000
25258,'BRUNSWICK ~2', 100.0000,1,  20,   1,   1,1.02182508, -10.216746, 1.10000, 0.90000, 1.10000, 0.90000
25259,'BRUNSWICK ~3',  18.0000,1,  20,   1,   1,1.02182508, -10.216746, 1.10000, 0.90000, 1.10000, 0.90000
25260,'BRUNSWICK ~4',  18.0000,1,  20,   1,   1,1.02182508, -10.216746, 1.10000, 0.90000, 1.10000, 0.90000
25262,'BRUNSWICK ~6', 100.0000,1,  20,   1,   1,1.02193058, -10.206306, 1.10000, 0.90000, 1.10000, 0.90000
25263,'BRUNSWICK ~7', 100.0000,1,  20,   1,   1,1.02172291, -10.227425, 1.10000, 0.90000, 1.10000, 0.90000
25264,'BRUNSWICK ~8', 100.0000,1,  20,   1,   1,1.03561866,  -8.678528, 1.10000, 0.90000, 1.10000, 0.90000
25265,'BRUNSWICK ~9', 100.0000,1,  20,   1,   1,1.03570902,  -8.670335, 1.10000, 0.90000, 1.10000, 0.90000
25266,'BRUNSWICK~10', 100.0000,1,  20,   1,   1,1.03521287,  -8.305753, 1.10000, 0.90000, 1.10000, 0.90000
25267,'BRUNSWICK~11', 100.0000,1,  20,   1,   1,1.03504407,  -8.326114, 1.10000, 0.90000, 1.10000, 0.90000
25268,'BRUNSWICK~12', 100.0000,1,  20,   1,   1,1.03158534,  -9.018143, 1.10000, 0.90000, 1.10000, 0.90000
25269,'BRUNSWICK~13', 100.0000,1,  20,   1,   1,1.03186142,  -8.987632, 1.10000, 0.90000, 1.10000, 0.90000
25270,'SAINT SIMO~1', 100.0000,1,  20,   1,   1,1.03836894, -13.074106, 1.10000, 0.90000, 1.10000, 0.90000
25271,'SAINT SIMO~2', 100.0000,1,  20,   1,   1,1.02693200, -11.255957, 1.10000, 0.90000, 1.10000, 0.90000
25272,'SAINT SIMO~3', 100.0000,1,  20,   1,   1,1.02941358, -13.008951, 1.10000, 0.90000, 1.10000, 0.90000
25273,'CAIRO 5 1   ', 100.0000,1,  20,   1,   1,1.02115202, -15.206002, 1.10000, 0.90000, 1.10000, 0.90000
25274,'CAIRO 6 1   ', 100.0000,1,  20,   1,   1,1.01559556, -16.893370, 1.10000, 0.90000, 1.10000, 0.90000
25275,'CAIRO 7 1   ', 100.0000,1,  20,   1,   1,1.01592171, -16.542583, 1.10000, 0.90000, 1.10000, 0.90000
25276,'CAIRO 8 1   ', 100.0000,1,  20,   1,   1,1.02047610, -15.477246, 1.10000, 0.90000, 1.10000, 0.90000
25277,'CAIRO 8 2   ', 100.0000,1,  20,   1,   1,1.02052534, -15.469847, 1.10000, 0.90000, 1.10000, 0.90000
25278,'CAIRO 9 1   ', 100.0000,1,  20,   1,   1,1.02316487, -14.728034, 1.10000, 0.90000, 1.10000, 0.90000
25279,'CAIRO 9 2   ', 100.0000,1,  20,   1,   1,1.02311170, -14.734620, 1.10000, 0.90000, 1.10000, 0.90000
25280,'PELHAM 4 1  ', 100.0000,1,  20,   1,   1,1.02269995, -17.214595, 1.10000, 0.90000, 1.10000, 0.90000
25281,'PELHAM 4 2  ', 100.0000,1,  20,   1,   1,1.02261043, -17.230236, 1.10000, 0.90000, 1.10000, 0.90000
25282,'PELHAM 5 1  ', 100.0000,1,  20,   1,   1,1.02430832, -18.604091, 1.10000, 0.90000, 1.10000, 0.90000
25283,'THOMASVIL~13', 100.0000,1,  20,   1,   1,1.02471447, -13.525562, 1.10000, 0.90000, 1.10000, 0.90000
25284,'THOMASVIL~14', 100.0000,1,  20,   1,   1,1.02759993, -12.212207, 1.10000, 0.90000, 1.10000, 0.90000
25285,'THOMASVIL~15', 100.0000,1,  20,   1,   1,1.02756584, -13.565630, 1.10000, 0.90000, 1.10000, 0.90000
25286,'THOMASVIL~16', 345.0000,1,  20,   1,   1,1.03378272,  -9.095425, 1.10000, 0.90000, 1.10000, 0.90000
25287,'THOMASVIL~17', 100.0000,1,  20,   1,   1,1.03498161, -12.559749, 1.10000, 0.90000, 1.10000, 0.90000
25288,'THOMASVIL~18', 345.0000,1,  20,   1,   1,1.03364670,  -9.105274, 1.10000, 0.90000, 1.10000, 0.90000
25289,'CATAULA 1   ', 100.0000,1,  20,   1,   1,1.02367926,  -9.593287, 1.10000, 0.90000, 1.10000, 0.90000
25290,'CATAULA 2   ', 100.0000,1,  20,   1,   1,1.02363372,  -9.596623, 1.10000, 0.90000, 1.10000, 0.90000
25291,'FORTSON 1   ', 100.0000,1,  20,   1,   1,1.02475119,  -8.700198, 1.10000, 0.90000, 1.10000, 0.90000
25292,'HAMILTON 4 1', 100.0000,1,  20,   1,   1,1.01649523, -10.790665, 1.10000, 0.90000, 1.10000, 0.90000
25293,'MIDLAND 5 1 ', 100.0000,1,  20,   1,   1,1.00808728, -11.492619, 1.10000, 0.90000, 1.10000, 0.90000
25294,'MIDLAND 6 1 ', 100.0000,1,  20,   1,   1,1.01905704, -10.578385, 1.10000, 0.90000, 1.10000, 0.90000
25295,'PINE MOUNT~1', 100.0000,1,  20,   1,   1,1.01297319, -13.818566, 1.10000, 0.90000, 1.10000, 0.90000
25296,'WAVERLY HA~1', 100.0000,1,  20,   1,   1,1.01578450, -10.957049, 1.10000, 0.90000, 1.10000, 0.90000
25297,'WAVERLY HA~2', 100.0000,1,  20,   1,   1,1.01573288, -10.961699, 1.10000, 0.90000, 1.10000, 0.90000
25298,'WAVERLY HA~3', 100.0000,1,  20,   1,   1,1.01189005, -15.668905, 1.10000, 0.90000, 1.10000, 0.90000
25299,'WEST POIN~22', 100.0000,1,  20,   1,   1,1.01626873, -10.647640, 1.10000, 0.90000, 1.10000, 0.90000
25300,'WEST POIN~23', 100.0000,1,  20,   1,   1,1.02244496,  -9.594213, 1.10000, 0.90000, 1.10000, 0.90000
25301,'WEST POIN~24', 100.0000,1,  20,   1,   1,1.02241898,  -9.598309, 1.10000, 0.90000, 1.10000, 0.90000
25302,'FRANKLIN 3~1', 100.0000,1,  20,   1,   1,1.03164876,  -9.295981, 1.10000, 0.90000, 1.10000, 0.90000
25303,'FRANKLIN 3~2', 100.0000,1,  20,   1,   1,1.03153646,  -9.943579, 1.10000, 0.90000, 1.10000, 0.90000
25304,'BONAIRE 1 1 ', 100.0000,1,  20,   1,   1,1.01594508, -23.082761, 1.10000, 0.90000, 1.10000, 0.90000
25305,'BONAIRE 1 2 ', 100.0000,1,  20,   1,   1,1.01589322, -23.089422, 1.10000, 0.90000, 1.10000, 0.90000
25306,'BONAIRE 2 1 ', 100.0000,1,  20,   1,   1,1.01315296, -24.239344, 1.10000, 0.90000, 1.10000, 0.90000
25307,'BONAIRE 3 1 ', 100.0000,1,  20,   1,   1,1.00997531, -24.642764, 1.10000, 0.90000, 1.10000, 0.90000
25308,'HAWKINSVIL~1', 100.0000,1,  20,   1,   1,1.01143456, -26.934540, 1.10000, 0.90000, 1.10000, 0.90000
25309,'HAWKINSVIL~2', 100.0000,1,  20,   1,   1,1.01477218, -20.963744, 1.10000, 0.90000, 1.10000, 0.90000
25310,'HAWKINSVIL~3', 100.0000,1,  20,   1,   1,1.01335430, -26.301464, 1.10000, 0.90000, 1.10000, 0.90000
25311,'KATHLEEN 1 1', 100.0000,1,  20,   1,   1,1.01891458, -24.167566, 1.10000, 0.90000, 1.10000, 0.90000
25312,'KATHLEEN 1 2', 100.0000,1,  20,   1,   1,1.01884496, -24.174077, 1.10000, 0.90000, 1.10000, 0.90000
25313,'PERRY 6 1   ', 100.0000,1,  20,   1,   1,1.02905703, -21.679584, 1.10000, 0.90000, 1.10000, 0.90000
25314,'PERRY 6 2   ', 100.0000,1,  20,   1,   1,1.02893913, -21.694892, 1.10000, 0.90000, 1.10000, 0.90000
25315,'PERRY 7 1   ', 100.0000,1,  20,   1,   1,1.02962470, -21.428142, 1.10000, 0.90000, 1.10000, 0.90000
25316,'PERRY 8 1   ', 100.0000,1,  20,   1,   1,1.01181710, -30.090542, 1.10000, 0.90000, 1.10000, 0.90000
25317,'PERRY 8 2   ', 100.0000,1,  20,   1,   1,1.01172018, -30.101955, 1.10000, 0.90000, 1.10000, 0.90000
25318,'PERRY 9 1   ', 100.0000,1,  20,   1,   1,1.01328850, -30.295212, 1.10000, 0.90000, 1.10000, 0.90000
25319,'WARNER ROB~1', 100.0000,1,  20,   1,   1,1.01015747, -24.138983, 1.10000, 0.90000, 1.10000, 0.90000
25320,'WARNER ROB~2', 100.0000,1,  20,   1,   1,1.03047013, -25.613836, 1.10000, 0.90000, 1.10000, 0.90000
25321,'WARNER ROB~3', 100.0000,1,  20,   1,   1,1.03030980, -25.625577, 1.10000, 0.90000, 1.10000, 0.90000
25322,'WARNER ROB~4', 100.0000,1,  20,   1,   1,1.01183510, -24.140790, 1.10000, 0.90000, 1.10000, 0.90000
25323,'WARNER ROB~5', 100.0000,1,  20,   1,   1,1.01198292, -24.118795, 1.10000, 0.90000, 1.10000, 0.90000
25324,'WARNER ROB~6', 100.0000,1,  20,   1,   1,1.01087844, -24.730008, 1.10000, 0.90000, 1.10000, 0.90000
25325,'WARNER ROB~7', 100.0000,1,  20,   1,   1,1.01671338, -23.602238, 1.10000, 0.90000, 1.10000, 0.90000
25326,'WARNER ROB~8', 100.0000,1,  20,   1,   1,1.01656628, -23.619339, 1.10000, 0.90000, 1.10000, 0.90000
25327,'WARNER ROB~9', 100.0000,1,  20,   1,   1,1.01882827, -25.643283, 1.10000, 0.90000, 1.10000, 0.90000
25328,'WARNER RO~10', 100.0000,1,  20,   1,   1,1.01437986, -25.183742, 1.10000, 0.90000, 1.10000, 0.90000
25329,'OCILLA 1 1  ', 100.0000,1,  20,   1,   1,0.95619982, -35.324171, 1.10000, 0.90000, 1.10000, 0.90000
25330,'OCILLA 2 1  ', 100.0000,1,  20,   1,   1,0.95617616, -34.142937, 1.10000, 0.90000, 1.10000, 0.90000
25331,'WADLEY 1 1  ', 100.0000,1,  20,   1,   1,1.03442204, -27.655888, 1.10000, 0.90000, 1.10000, 0.90000
25332,'WRENS 1 1   ', 100.0000,1,  20,   1,   1,1.03272629, -30.852279, 1.10000, 0.90000, 1.10000, 0.90000
25333,'WRENS 2 1   ', 100.0000,1,  20,   1,   1,1.03152478, -27.257326, 1.10000, 0.90000, 1.10000, 0.90000
25334,'TENNILLE 1  ', 100.0000,1,  20,   1,   1,1.01496732, -24.582839, 1.10000, 0.90000, 1.10000, 0.90000
25335,'WRIGHTSVIL~1', 100.0000,1,  20,   1,   1,1.02077317, -29.636304, 1.10000, 0.90000, 1.10000, 0.90000
25336,'WRIGHTSVIL~2', 100.0000,1,  20,   1,   1,1.02073514, -29.640747, 1.10000, 0.90000, 1.10000, 0.90000
25337,'WRIGHTSVIL~3', 100.0000,1,  20,   1,   1,1.01865423, -30.832099, 1.10000, 0.90000, 1.10000, 0.90000
25338,'GRAY 3 1    ', 100.0000,1,  20,   1,   1,1.00763953, -24.271441, 1.10000, 0.90000, 1.10000, 0.90000
25339,'GRAY 4 1    ', 100.0000,1,  20,   1,   1,1.01470351, -22.904440, 1.10000, 0.90000, 1.10000, 0.90000
25340,'GRAY 5 1    ', 100.0000,1,  20,   1,   1,1.01048136, -23.576476, 1.10000, 0.90000, 1.10000, 0.90000
25341,'GRAY 5 2    ', 100.0000,1,  20,   1,   1,1.01038957, -23.584069, 1.10000, 0.90000, 1.10000, 0.90000
25342,'BARNESVILL~1', 100.0000,1,  20,   1,   1,1.03834999, -24.929636, 1.10000, 0.90000, 1.10000, 0.90000
25343,'BARNESVILL~2', 100.0000,1,  20,   1,   1,1.03831220, -24.938043, 1.10000, 0.90000, 1.10000, 0.90000
25344,'BARNESVILL~3', 100.0000,1,  20,   1,   1,1.03949380, -26.021448, 1.10000, 0.90000, 1.10000, 0.90000
25345,'GRIFFIN 5 1 ', 345.0000,1,  20,   1,   1,1.03574610, -19.351883, 1.10000, 0.90000, 1.10000, 0.90000
25346,'GRIFFIN 6 1 ', 100.0000,1,  20,   1,   1,1.02789915, -24.525003, 1.10000, 0.90000, 1.10000, 0.90000
25347,'GRIFFIN 6 2 ', 100.0000,1,  20,   1,   1,1.02770841, -24.541932, 1.10000, 0.90000, 1.10000, 0.90000
25348,'GRIFFIN 7 1 ', 100.0000,1,  20,   1,   1,1.02672803, -28.638239, 1.10000, 0.90000, 1.10000, 0.90000
25349,'ZEBULON 3 1 ', 100.0000,1,  20,   1,   1,1.03153515, -24.589760, 1.10000, 0.90000, 1.10000, 0.90000
25350,'NAYLOR 1 1  ', 100.0000,1,  20,   1,   1,0.98490089, -21.263368, 1.10000, 0.90000, 1.10000, 0.90000
25351,'NAYLOR 1 2  ', 100.0000,1,  20,   1,   1,0.98486394, -21.268967, 1.10000, 0.90000, 1.10000, 0.90000
25352,'ALAMO 1 1   ', 100.0000,1,  20,   1,   1,1.00290501, -33.653968, 1.10000, 0.90000, 1.10000, 0.90000
25353,'DUBLIN 4 1  ', 100.0000,1,  20,   1,   1,1.03577912, -32.585282, 1.10000, 0.90000, 1.10000, 0.90000
25354,'DUBLIN 5 1  ', 100.0000,1,  20,   1,   1,1.00485289, -29.453312, 1.10000, 0.90000, 1.10000, 0.90000
25355,'DUBLIN 5 2  ', 100.0000,1,  20,   1,   1,1.00473356, -29.466225, 1.10000, 0.90000, 1.10000, 0.90000
25356,'DUBLIN 6 1  ', 100.0000,1,  20,   1,   1,0.99888903, -28.302103, 1.10000, 0.90000, 1.10000, 0.90000
25357,'DUBLIN 7 1  ', 100.0000,1,  20,   1,   1,1.02461195, -31.906296, 1.10000, 0.90000, 1.10000, 0.90000
25358,'DUBLIN 7 2  ', 100.0000,1,  20,   1,   1,1.02451849, -31.918625, 1.10000, 0.90000, 1.10000, 0.90000
25359,'EAST DUBLI~1', 100.0000,1,  20,   1,   1,1.02915347, -32.362140, 1.10000, 0.90000, 1.10000, 0.90000
25360,'EAST DUBLI~2', 100.0000,1,  20,   1,   1,1.02535009, -32.044505, 1.10000, 0.90000, 1.10000, 0.90000
25361,'GLENWOOD 1 1', 100.0000,1,  20,   1,   1,1.01346326, -34.430806, 1.10000, 0.90000, 1.10000, 0.90000
25362,'GLENWOOD 1 2', 100.0000,1,  20,   1,   1,1.01343226, -34.436420, 1.10000, 0.90000, 1.10000, 0.90000
25363,'RENTZ 1     ', 100.0000,1,  20,   1,   1,0.99874955, -24.654780, 1.10000, 0.90000, 1.10000, 0.90000
25364,'ALLENHURST 1', 100.0000,1,  20,   1,   1,1.01791894, -18.890854, 1.10000, 0.90000, 1.10000, 0.90000
25365,'FORT STEWA~1', 100.0000,1,  20,   1,   1,1.03827858, -22.785265, 1.10000, 0.90000, 1.10000, 0.90000
25366,'FORT STEWA~2', 100.0000,1,  20,   1,   1,1.03798413, -22.775641, 1.10000, 0.90000, 1.10000, 0.90000
25367,'HINESVILLE~1', 100.0000,1,  20,   1,   1,1.02878952, -17.211337, 1.10000, 0.90000, 1.10000, 0.90000
25368,'HINESVILLE~2', 100.0000,1,  20,   1,   1,1.00085127, -24.662030, 1.10000, 0.90000, 1.10000, 0.90000
25369,'HINESVILLE~3', 100.0000,1,  20,   1,   1,1.03009546, -16.719366, 1.10000, 0.90000, 1.10000, 0.90000
25370,'HINESVILLE~4', 345.0000,1,  20,   1,   1,1.04019570, -12.560773, 1.10000, 0.90000, 1.10000, 0.90000
25371,'HINESVILLE~5', 100.0000,1,  20,   1,   1,1.03305137, -16.147262, 1.10000, 0.90000, 1.10000, 0.90000
25372,'HINESVILLE~6',  13.8000,1,  20,   1,   1,1.02995622, -19.957184, 1.10000, 0.90000, 1.10000, 0.90000
25374,'HINESVILLE~8', 345.0000,1,  20,   1,   1,1.04003823, -12.581941, 1.10000, 0.90000, 1.10000, 0.90000
25375,'MIDWAY 1 1  ', 100.0000,1,  20,   1,   1,1.01808941, -20.250044, 1.10000, 0.90000, 1.10000, 0.90000
25376,'MIDWAY 1 2  ', 100.0000,1,  20,   1,   1,1.01799059, -20.261729, 1.10000, 0.90000, 1.10000, 0.90000
25377,'MIDWAY 2 1  ', 100.0000,1,  20,   1,   1,1.02436209, -19.441375, 1.10000, 0.90000, 1.10000, 0.90000
25378,'MIDWAY 2 2  ', 100.0000,1,  20,   1,   1,1.02431047, -19.449189, 1.10000, 0.90000, 1.10000, 0.90000
25379,'LUDOWICI 1 1', 100.0000,1,  20,   1,   1,0.98509830, -22.004346, 1.10000, 0.90000, 1.10000, 0.90000
25380,'LUDOWICI 2 1', 100.0000,1,  20,   1,   1,1.02999067, -18.869897, 1.10000, 0.90000, 1.10000, 0.90000
25381,'LUDOWICI 3 1', 100.0000,1,  20,   1,   1,1.00734544, -21.764425, 1.10000, 0.90000, 1.10000, 0.90000
25382,'VALDOSTA 5 1', 100.0000,1,  20,   1,   1,1.00241435, -15.131941, 1.10000, 0.90000, 1.10000, 0.90000
25383,'VALDOSTA 5 2', 100.0000,1,  20,   1,   1,1.00235546, -15.142123, 1.10000, 0.90000, 1.10000, 0.90000
25384,'VALDOSTA 6 1', 100.0000,1,  20,   1,   1,0.97917283, -19.617813, 1.10000, 0.90000, 1.10000, 0.90000
25385,'VALDOSTA 6 2', 100.0000,1,  20,   1,   1,0.97904700, -19.628102, 1.10000, 0.90000, 1.10000, 0.90000
25386,'VALDOSTA 7 1', 100.0000,1,  20,   1,   1,0.99739027, -16.115714, 1.10000, 0.90000, 1.10000, 0.90000
25387,'VALDOSTA 8 1', 100.0000,1,  20,   1,   1,0.98018140, -20.296378, 1.10000, 0.90000, 1.10000, 0.90000
25388,'VALDOSTA 9 1', 100.0000,1,  20,   1,   1,1.02238762, -15.866253, 1.10000, 0.90000, 1.10000, 0.90000
25389,'VALDOSTA 9 2', 100.0000,1,  20,   1,   1,1.02214193, -15.887187, 1.10000, 0.90000, 1.10000, 0.90000
25390,'VALDOSTA 1~1', 100.0000,1,  20,   1,   1,1.02074277, -13.129271, 1.10000, 0.90000, 1.10000, 0.90000
25391,'VALDOSTA 1~2', 100.0000,1,  20,   1,   1,1.02411592, -12.294863, 1.10000, 0.90000, 1.10000, 0.90000
25392,'VALDOSTA 1~3', 100.0000,1,  20,   1,   1,1.02401316, -12.308981, 1.10000, 0.90000, 1.10000, 0.90000
25393,'ELLAVILLE ~1', 100.0000,1,  20,   1,   1,1.00453603, -25.960243, 1.10000, 0.90000, 1.10000, 0.90000
25394,'ELLAVILLE ~2', 100.0000,1,  20,   1,   1,1.00295770, -23.889408, 1.10000, 0.90000, 1.10000, 0.90000
25395,'ELLAVILLE ~3', 100.0000,1,  20,   1,   1,1.00301588, -23.878872, 1.10000, 0.90000, 1.10000, 0.90000
25396,'OGLETHORPE~1', 100.0000,1,  20,   1,   1,1.01141906, -25.967549, 1.10000, 0.90000, 1.10000, 0.90000
25397,'OGLETHORPE~2', 100.0000,1,  20,   1,   1,1.03664553, -27.976993, 1.10000, 0.90000, 1.10000, 0.90000
25398,'REYNOLDS 1  ', 100.0000,1,  20,   1,   1,1.00566161, -30.110995, 1.10000, 0.90000, 1.10000, 0.90000
25399,'REYNOLDS 2  ', 100.0000,1,  20,   1,   1,1.00569618, -30.104810, 1.10000, 0.90000, 1.10000, 0.90000
25400,'BOX SPRING~1', 100.0000,1,  20,   1,   1,1.01503813, -13.953445, 1.10000, 0.90000, 1.10000, 0.90000
25401,'BOX SPRING~2', 100.0000,1,  20,   1,   1,1.01774824, -12.882868, 1.10000, 0.90000, 1.10000, 0.90000
25402,'BUENA VIST~6', 100.0000,1,  20,   1,   1,1.00230694, -21.081562, 1.10000, 0.90000, 1.10000, 0.90000
25403,'BUENA VIST~7', 100.0000,1,  20,   1,   1,1.00154948, -22.612899, 1.10000, 0.90000, 1.10000, 0.90000
25404,'DARIEN 4 1  ', 100.0000,1,  20,   1,   1,1.02920735, -12.829983, 1.10000, 0.90000, 1.10000, 0.90000
25405,'TOWNSEND 2 1', 100.0000,1,  20,   1,   1,1.03537679, -18.094170, 1.10000, 0.90000, 1.10000, 0.90000
25406,'TOWNSEND 2 2', 100.0000,1,  20,   1,   1,1.03527653, -18.104912, 1.10000, 0.90000, 1.10000, 0.90000
25407,'TOWNSEND 3 1', 100.0000,1,  20,   1,   1,1.03040671, -16.186988, 1.10000, 0.90000, 1.10000, 0.90000
25408,'GREENVILL~77', 100.0000,1,  20,   1,   1,1.02081752, -18.910373, 1.10000, 0.90000, 1.10000, 0.90000
25409,'MANCHESTE~33', 100.0000,1,  20,   1,   1,1.01165211, -16.365574, 1.10000, 0.90000, 1.10000, 0.90000
25410,'MANCHESTE~34', 100.0000,1,  20,   1,   1,1.01485050, -16.512648, 1.10000, 0.90000, 1.10000, 0.90000
25411,'WOODBURY 2 1', 100.0000,1,  20,   1,   1,1.03226078, -20.676335, 1.10000, 0.90000, 1.10000, 0.90000
25412,'BACONTON 1 1', 100.0000,1,  20,   1,   1,1.02939606, -13.088844, 1.10000, 0.90000, 1.10000, 0.90000
25413,'BACONTON 1 2', 100.0000,1,  20,   1,   1,1.02935636, -13.093711, 1.10000, 0.90000, 1.10000, 0.90000
25414,'MOUNT VER~56', 100.0000,1,  20,   1,   1,0.99479032, -39.202649, 1.10000, 0.90000, 1.10000, 0.90000
25415,'MOUNT VER~57', 100.0000,1,  20,   1,   1,0.99476153, -39.207127, 1.10000, 0.90000, 1.10000, 0.90000
25416,'UVALDA 1    ', 100.0000,1,  20,   1,   1,0.98279154, -39.049465, 1.10000, 0.90000, 1.10000, 0.90000
25417,'COLUMBUS 4 1', 100.0000,1,  20,   1,   1,1.02555907,  -7.531550, 1.10000, 0.90000, 1.10000, 0.90000
25418,'COLUMBUS 5 1', 100.0000,1,  20,   1,   1,1.00001073, -11.820467, 1.10000, 0.90000, 1.10000, 0.90000
25419,'COLUMBUS 6 1', 100.0000,1,  20,   1,   1,1.02003336,  -8.460754, 1.10000, 0.90000, 1.10000, 0.90000
25420,'COLUMBUS 7 1', 100.0000,1,  20,   1,   1,1.01694953,  -9.083843, 1.10000, 0.90000, 1.10000, 0.90000
25421,'COLUMBUS 8 1', 345.0000,1,  20,   1,   1,1.03593981,  -4.650124, 1.10000, 0.90000, 1.10000, 0.90000
25422,'COLUMBUS 8 2', 100.0000,1,  20,   1,   1,1.02816916,  -7.343985, 1.10000, 0.90000, 1.10000, 0.90000
25423,'COLUMBUS 8 3', 345.0000,1,  20,   1,   1,1.03570020,  -4.667895, 1.10000, 0.90000, 1.10000, 0.90000
25424,'COLUMBUS 9 1', 100.0000,1,  20,   1,   1,1.00833571, -11.013775, 1.10000, 0.90000, 1.10000, 0.90000
25425,'COLUMBUS 1~1', 100.0000,1,  20,   1,   1,1.01223850,  -9.634666, 1.10000, 0.90000, 1.10000, 0.90000
25426,'COLUMBUS ~31', 100.0000,1,  20,   1,   1,0.99860871, -12.059432, 1.10000, 0.90000, 1.10000, 0.90000
25427,'COLUMBUS ~63', 100.0000,1,  20,   1,   1,0.99919403, -12.007293, 1.10000, 0.90000, 1.10000, 0.90000
25428,'COLUMBUS ~64', 100.0000,1,  20,   1,   1,0.99938130, -11.987084, 1.10000, 0.90000, 1.10000, 0.90000
25429,'COLUMBUS ~74', 100.0000,1,  20,   1,   1,1.00052428, -11.746871, 1.10000, 0.90000, 1.10000, 0.90000
25430,'COLUMBUS ~75', 100.0000,1,  20,   1,   1,0.99777281, -12.529022, 1.10000, 0.90000, 1.10000, 0.90000
25431,'COLUMBUS ~76', 100.0000,1,  20,   1,   1,0.99815285, -12.489852, 1.10000, 0.90000, 1.10000, 0.90000
25432,'COLUMBUS ~77', 100.0000,1,  20,   1,   1,1.00443625, -10.883215, 1.10000, 0.90000, 1.10000, 0.90000
25433,'COLUMBUS ~78', 100.0000,1,  20,   1,   1,1.02242053,  -8.885458, 1.10000, 0.90000, 1.10000, 0.90000
25434,'COLUMBUS ~79', 100.0000,1,  20,   1,   1,1.00754976, -14.072466, 1.10000, 0.90000, 1.10000, 0.90000
25435,'COLUMBUS ~80', 100.0000,1,  20,   1,   1,1.01220989, -10.462569, 1.10000, 0.90000, 1.10000, 0.90000
25436,'COLUMBUS ~81', 100.0000,1,  20,   1,   1,1.02084851, -15.930728, 1.10000, 0.90000, 1.10000, 0.90000
25437,'COLUMBUS 2~1', 100.0000,1,  20,   1,   1,1.00683177, -15.396580, 1.10000, 0.90000, 1.10000, 0.90000
25438,'BLACKSHEAR~1', 100.0000,1,  20,   1,   1,0.98462927, -19.233533, 1.10000, 0.90000, 1.10000, 0.90000
25439,'BLACKSHEAR~2', 100.0000,1,  20,   1,   1,0.99048162, -18.882273, 1.10000, 0.90000, 1.10000, 0.90000
25440,'BLACKSHEAR~3', 100.0000,1,  20,   1,   1,0.99059182, -18.874283, 1.10000, 0.90000, 1.10000, 0.90000
25441,'BLACKSHEAR~4', 100.0000,1,  20,   1,   1,0.98180026, -19.265834, 1.10000, 0.90000, 1.10000, 0.90000
25442,'BLACKSHEAR~5', 100.0000,1,  20,   1,   1,0.98167026, -19.275301, 1.10000, 0.90000, 1.10000, 0.90000
25443,'CONCORD 29 1', 100.0000,1,  20,   1,   1,1.02501941, -26.800899, 1.10000, 0.90000, 1.10000, 0.90000
25444,'WILLIAMSON~4', 100.0000,1,  20,   1,   1,1.03230584, -25.423158, 1.10000, 0.90000, 1.10000, 0.90000
25445,'CUTHBERT 1 1', 100.0000,1,  20,   1,   1,1.03916943, -12.655477, 1.10000, 0.90000, 1.10000, 0.90000
25446,'CUTHBERT 2 1', 100.0000,1,  20,   1,   1,1.04183984, -11.775399, 1.10000, 0.90000, 1.10000, 0.90000
25447,'CUTHBERT 2 2', 100.0000,1,  20,   1,   1,1.04180968, -11.778966, 1.10000, 0.90000, 1.10000, 0.90000
25448,'CUTHBERT 3 1', 345.0000,1,  20,   1,   1,1.04545808,  -9.396696, 1.10000, 0.90000, 1.10000, 0.90000
25449,'CUTHBERT 3 2', 100.0000,1,  20,   1,   1,1.04445219, -10.789735, 1.10000, 0.90000, 1.10000, 0.90000
25450,'CUTHBERT 3 3', 345.0000,1,  20,   1,   1,1.04577446,  -9.337176, 1.10000, 0.90000, 1.10000, 0.90000
25451,'SYLVANIA 1 1', 100.0000,1,  20,   1,   1,1.02172554, -25.908518, 1.10000, 0.90000, 1.10000, 0.90000
25452,'SYLVANIA 1 2',  13.8000,1,  20,   1,   1,1.02172554, -25.908518, 1.10000, 0.90000, 1.10000, 0.90000
25453,'SYLVANIA 1 3',  13.8000,1,  20,   1,   1,1.02172554, -25.908518, 1.10000, 0.90000, 1.10000, 0.90000
25455,'SYLVANIA 1 5', 100.0000,1,  20,   1,   1,1.02168262, -25.916349, 1.10000, 0.90000, 1.10000, 0.90000
25456,'SYLVANIA 1 7', 100.0000,1,  20,   1,   1,1.02177918, -25.899825, 1.10000, 0.90000, 1.10000, 0.90000
25457,'SYLVANIA 2 1', 100.0000,1,  20,   1,   1,1.02023268, -25.579238, 1.10000, 0.90000, 1.10000, 0.90000
25458,'SYLVANIA 3 1', 100.0000,1,  20,   1,   1,1.02146983, -24.584511, 1.10000, 0.90000, 1.10000, 0.90000
25459,'LUMPKIN 1   ', 100.0000,1,  20,   1,   1,1.00705040, -13.363169, 1.10000, 0.90000, 1.10000, 0.90000
25460,'RICHLAND 2 1', 100.0000,1,  20,   1,   1,0.99977720, -15.217559, 1.10000, 0.90000, 1.10000, 0.90000
25461,'AMERICUS 1 1', 100.0000,1,  20,   1,   1,0.97677147, -25.004308, 1.10000, 0.90000, 1.10000, 0.90000
25462,'AMERICUS 1 2', 100.0000,1,  20,   1,   1,0.97670174, -25.014883, 1.10000, 0.90000, 1.10000, 0.90000
25463,'AMERICUS 2 1', 345.0000,1,  20,   1,   1,1.05232584,  -8.251454, 1.10000, 0.90000, 1.10000, 0.90000
25464,'AMERICUS 2 2', 345.0000,1,  20,   1,   1,1.05220675,  -8.264423, 1.10000, 0.90000, 1.10000, 0.90000
25465,'AMERICUS 3 1', 100.0000,1,  20,   1,   1,0.98246288, -23.954769, 1.10000, 0.90000, 1.10000, 0.90000
25466,'AMERICUS 4 1', 100.0000,1,  20,   1,   1,1.00190341, -24.578376, 1.10000, 0.90000, 1.10000, 0.90000
25467,'AMERICUS 5 1', 100.0000,1,  20,   1,   1,0.99893171, -23.617020, 1.10000, 0.90000, 1.10000, 0.90000
25468,'AMERICUS 6 1', 100.0000,1,  20,   1,   1,0.97871274, -24.592520, 1.10000, 0.90000, 1.10000, 0.90000
25469,'TALBOTTON 1 ', 100.0000,1,  20,   1,   1,1.02291727, -20.052542, 1.10000, 0.90000, 1.10000, 0.90000
25470,'COLLINS 2 1 ', 100.0000,1,  20,   1,   1,1.02091467, -30.954807, 1.10000, 0.90000, 1.10000, 0.90000
25471,'REIDSVILL~25', 100.0000,1,  20,   1,   1,1.02443469, -32.095954, 1.10000, 0.90000, 1.10000, 0.90000
25472,'REIDSVILL~26', 100.0000,1,  20,   1,   1,1.02437758, -32.101664, 1.10000, 0.90000, 1.10000, 0.90000
25473,'REIDSVILL~27', 100.0000,1,  20,   1,   1,0.99976134, -33.535307, 1.10000, 0.90000, 1.10000, 0.90000
25474,'REIDSVILL~28', 100.0000,1,  20,   1,   1,0.99971604, -33.541287, 1.10000, 0.90000, 1.10000, 0.90000
25475,'REIDSVILL~29', 100.0000,1,  20,   1,   1,1.01095724, -32.888614, 1.10000, 0.90000, 1.10000, 0.90000
25476,'BUTLER 11 1 ', 100.0000,1,  20,   1,   1,1.00159001, -28.147222, 1.10000, 0.90000, 1.10000, 0.90000
25477,'MC RAE 1 1  ', 100.0000,1,  20,   1,   1,0.97912681, -28.634412, 1.10000, 0.90000, 1.10000, 0.90000
25478,'THOMASVILL~2', 100.0000,1,  20,   1,   1,1.00253475, -16.250811, 1.10000, 0.90000, 1.10000, 0.90000
25479,'THOMASVILL~3', 100.0000,1,  20,   1,   1,1.00270844, -16.227741, 1.10000, 0.90000, 1.10000, 0.90000
25480,'TIFTON 4 1  ', 100.0000,1,  20,   1,   1,1.01237428, -22.639068, 1.10000, 0.90000, 1.10000, 0.90000
25481,'TIFTON 4 2  ', 100.0000,1,  20,   1,   1,1.01227510, -22.646986, 1.10000, 0.90000, 1.10000, 0.90000
25482,'TIFTON 5 1  ', 100.0000,1,  20,   1,   1,1.01885951, -23.328503, 1.10000, 0.90000, 1.10000, 0.90000
25483,'TIFTON 5 2  ', 100.0000,1,  20,   1,   1,1.01877177, -23.340607, 1.10000, 0.90000, 1.10000, 0.90000
25484,'LAGRANGE 1 1', 100.0000,1,  20,   1,   1,1.01409447, -11.552084, 1.10000, 0.90000, 1.10000, 0.90000
25485,'LAGRANGE 2 1', 100.0000,1,  20,   1,   1,1.01493073, -12.135075, 1.10000, 0.90000, 1.10000, 0.90000
25486,'LAGRANGE 2 2', 100.0000,1,  20,   1,   1,1.01476657, -12.147801, 1.10000, 0.90000, 1.10000, 0.90000
25487,'LAGRANGE 3 1', 100.0000,1,  20,   1,   1,1.01669800, -12.552983, 1.10000, 0.90000, 1.10000, 0.90000
25488,'LAGRANGE 3 2', 100.0000,1,  20,   1,   1,1.01658225, -12.566114, 1.10000, 0.90000, 1.10000, 0.90000
25489,'LAGRANGE 4 1', 100.0000,1,  20,   1,   1,1.01561558, -11.637548, 1.10000, 0.90000, 1.10000, 0.90000
25490,'LAGRANGE 5 1', 100.0000,1,  20,   1,   1,1.02452457, -12.390645, 1.10000, 0.90000, 1.10000, 0.90000
25491,'LAGRANGE 6 1', 100.0000,1,  20,   1,   1,1.01726031, -12.717549, 1.10000, 0.90000, 1.10000, 0.90000
25492,'LAGRANGE 7 1', 100.0000,1,  20,   1,   1,1.03060567, -13.485939, 1.10000, 0.90000, 1.10000, 0.90000
25493,'LAGRANGE 7 2', 100.0000,1,  20,   1,   1,1.03051531, -13.495860, 1.10000, 0.90000, 1.10000, 0.90000
25494,'LAGRANGE 8 1', 345.0000,1,  20,   1,   1,1.03396273,  -9.392191, 1.10000, 0.90000, 1.10000, 0.90000
25495,'LAGRANGE 8 2', 100.0000,1,  20,   1,   1,1.03504968, -11.842308, 1.10000, 0.90000, 1.10000, 0.90000
25496,'LAGRANGE 8 3', 345.0000,1,  20,   1,   1,1.03478503,  -9.200872, 1.10000, 0.90000, 1.10000, 0.90000
25497,'ASHBURN 10 1', 100.0000,1,  20,   1,   1,1.01980376, -26.454622, 1.10000, 0.90000, 1.10000, 0.90000
25498,'ASHBURN 11 1', 100.0000,1,  20,   1,   1,1.01467192, -25.882570, 1.10000, 0.90000, 1.10000, 0.90000
25499,'SYCAMORE 1 1', 100.0000,1,  20,   1,   1,1.03438115, -27.104426, 1.10000, 0.90000, 1.10000, 0.90000
25500,'JEFFERSON~14', 100.0000,1,  20,   1,   1,1.01932526, -23.287103, 1.10000, 0.90000, 1.10000, 0.90000
25501,'JEFFERSON~15', 100.0000,1,  20,   1,   1,1.00798571, -26.110393, 1.10000, 0.90000, 1.10000, 0.90000
25502,'THOMASTON ~2', 100.0000,1,  20,   1,   1,1.03825986, -23.964226, 1.10000, 0.90000, 1.10000, 0.90000
25503,'THOMASTON ~3', 100.0000,1,  20,   1,   1,1.03813720, -23.947622, 1.10000, 0.90000, 1.10000, 0.90000
25504,'THOMASTON ~4', 100.0000,1,  20,   1,   1,1.03532195, -24.184539, 1.10000, 0.90000, 1.10000, 0.90000
25505,'WAYCROSS 4 1', 100.0000,1,  20,   1,   1,0.99725366, -18.569587, 1.10000, 0.90000, 1.10000, 0.90000
25506,'WAYCROSS 5 1', 100.0000,1,  20,   1,   1,0.99156249, -18.933686, 1.10000, 0.90000, 1.10000, 0.90000
25507,'WAYCROSS 6 1', 100.0000,1,  20,   1,   1,1.00312388, -18.111935, 1.10000, 0.90000, 1.10000, 0.90000
25508,'DAVISBORO ~1', 100.0000,1,  20,   1,   1,1.02772272, -27.006682, 1.10000, 0.90000, 1.10000, 0.90000
25509,'JESUP 1 1   ', 100.0000,1,  20,   1,   1,0.99220753, -25.716198, 1.10000, 0.90000, 1.10000, 0.90000
25510,'JESUP 1 2   ', 100.0000,1,  20,   1,   1,0.99209243, -25.722646, 1.10000, 0.90000, 1.10000, 0.90000
25511,'JESUP 2 1   ', 345.0000,1,  20,   1,   1,1.04819953, -11.769097, 1.10000, 0.90000, 1.10000, 0.90000
25512,'JESUP 3 1   ', 100.0000,1,  20,   1,   1,0.98757225, -17.025264, 1.10000, 0.90000, 1.10000, 0.90000
25513,'JESUP 4 1   ', 100.0000,1,  20,   1,   1,0.98300332, -19.623699, 1.10000, 0.90000, 1.10000, 0.90000
25514,'SCREVEN 1   ', 100.0000,1,  20,   1,   1,0.97173744, -25.436350, 1.10000, 0.90000, 1.10000, 0.90000
25515,'SCREVEN 2   ', 100.0000,1,  20,   1,   1,0.97179496, -25.429488, 1.10000, 0.90000, 1.10000, 0.90000
25516,'PRESTON 3 1 ', 100.0000,1,  20,   1,   1,0.99419641, -19.413131, 1.10000, 0.90000, 1.10000, 0.90000
25517,'ABBEVILLE~15', 100.0000,1,  20,   1,   1,0.99817067, -25.425994, 1.10000, 0.90000, 1.10000, 0.90000
25518,'SAVANNAH 2~4', 345.0000,2,  20,   1,   1,1.03987050, -16.017917, 1.10000, 0.90000, 1.10000, 0.90000
25519,'SAVANNAH 2~5', 100.0000,1,  20,   1,   1,1.04403198, -17.987081, 1.10000, 0.90000, 1.10000, 0.90000
25520,'SAVANNAH 2~6', 345.0000,1,  20,   1,   1,1.04025972, -16.043754, 1.10000, 0.90000, 1.10000, 0.90000
25521,'SAVANNAH 2~7', 345.0000,1,  20,   1,   1,1.04061687, -15.748852, 1.10000, 0.90000, 1.10000, 0.90000
25522,'FRANKLIN 3~3', 100.0000,1,  20,   1,   1,1.03900003,  -7.627425, 1.10000, 0.90000, 1.10000, 0.90000
25523,'FRANKLIN 3~4',  13.8000,2,  20,   1,   1,1.04900444,  -5.708150, 1.10000, 0.90000, 1.10000, 0.90000
25524,'FRANKLIN 3~5',  18.0000,2,  20,   1,   1,1.05083537,  -3.698397, 1.10000, 0.90000, 1.10000, 0.90000
25525,'FRANKLIN 3~6',  13.8000,2,  20,   1,   1,1.04564130,  -3.737243, 1.10000, 0.90000, 1.10000, 0.90000
25526,'FRANKLIN 3~7', 100.0000,1,  20,   1,   1,1.03853083,  -7.927648, 1.10000, 0.90000, 1.10000, 0.90000
25527,'FRANKLIN 3~8', 100.0000,1,  20,   1,   1,1.03900003,  -7.627425, 1.10000, 0.90000, 1.10000, 0.90000
25528,'FORSYTH 4 1 ', 345.0000,1,  20,   1,   1,1.04499996, -14.164871, 1.10000, 0.90000, 1.10000, 0.90000
25529,'FORSYTH 4 2 ', 100.0000,1,  20,   1,   1,1.04604340, -16.422085, 1.10000, 0.90000, 1.10000, 0.90000
25530,'FORSYTH 4 3 ',  13.8000,2,  20,   1,   1,1.05195022, -11.724048, 1.10000, 0.90000, 1.10000, 0.90000
25531,'FORSYTH 4 4 ',  13.2000,2,  20,   1,   1,1.04949999, -11.329938, 1.10000, 0.90000, 1.10000, 0.90000
25532,'FORSYTH 4 5 ', 345.0000,1,  20,   1,   1,1.04464281, -14.201006, 1.10000, 0.90000, 1.10000, 0.90000
25533,'FORSYTH 4 7 ', 345.0000,1,  20,   1,   1,1.04492354, -14.174562, 1.10000, 0.90000, 1.10000, 0.90000
25534,'ALBANY 37 1 ', 100.0000,1,  20,   1,   1,1.03873360, -10.957466, 1.10000, 0.90000, 1.10000, 0.90000
25535,'ALBANY 37 2 ',  13.8000,2,  20,   1,   1,1.03873360, -10.957466, 1.10000, 0.90000, 1.10000, 0.90000
25536,'ALBANY 37 3 ', 100.0000,1,  20,   1,   1,1.03873360, -10.957466, 1.10000, 0.90000, 1.10000, 0.90000
25537,'FRANKLIN 3~9', 765.0000,1,  20,   1,   1,1.04200006, -13.298471, 1.10000, 0.90000, 1.10000, 0.90000
25538,'FRANKLIN ~12', 345.0000,1,  20,   1,   1,1.04022455, -14.421588, 1.10000, 0.90000, 1.10000, 0.90000
25539,'FRANKLIN ~13', 100.0000,1,  20,   1,   1,1.03990388, -10.393711, 1.10000, 0.90000, 1.10000, 0.90000
25540,'FRANKLIN ~14',  13.8000,2,  20,   1,   1,1.04700005, -12.334709, 1.10000, 0.90000, 1.10000, 0.90000
25541,'FRANKLIN ~15',  13.8000,2,  20,   1,   1,1.04769146, -12.623592, 1.10000, 0.90000, 1.10000, 0.90000
25542,'FRANKLIN ~16',  20.0000,2,  20,   1,   1,1.05127704, -12.188631, 1.10000, 0.90000, 1.10000, 0.90000
25543,'FRANKLIN ~17',  13.8000,2,  20,   1,   1,1.04700005, -12.413318, 1.10000, 0.90000, 1.10000, 0.90000
25544,'FRANKLIN ~18',  13.8000,2,  20,   1,   1,1.04700005, -12.251681, 1.10000, 0.90000, 1.10000, 0.90000
25545,'FRANKLIN ~19',  18.0000,2,  20,   1,   1,1.04980111, -12.363852, 1.10000, 0.90000, 1.10000, 0.90000
25546,'FRANKLIN ~10', 765.0000,1,  20,   1,   1,1.04336178, -13.910298, 1.10000, 0.90000, 1.10000, 0.90000
25547,'FRANKLIN ~11', 765.0000,1,  20,   1,   1,1.04200006, -13.298471, 1.10000, 0.90000, 1.10000, 0.90000
25548,'THOMASTON ~5', 100.0000,1,  20,   1,   1,1.03629351, -24.068222, 1.10000, 0.90000, 1.10000, 0.90000
25549,'THOMASTON ~6',  13.8000,2,  20,   1,   1,1.02990270, -23.991210, 1.10000, 0.90000, 1.10000, 0.90000
25550,'THOMASTON ~7', 100.0000,1,  20,   1,   1,1.03632116, -24.069199, 1.10000, 0.90000, 1.10000, 0.90000
25551,'THOMASTON ~8', 100.0000,1,  20,   1,   1,1.03629351, -24.068222, 1.10000, 0.90000, 1.10000, 0.90000
25552,'JULIETTE 1  ', 765.0000,1,  20,   1,   1,1.03799999, -12.193810, 1.10000, 0.90000, 1.10000, 0.90000
25553,'JULIETTE 2  ', 345.0000,1,  20,   1,   1,1.04262745, -13.405389, 1.10000, 0.90000, 1.10000, 0.90000
25554,'JULIETTE 3  ',  18.0000,2,  20,   1,   1,1.03799999, -12.193810, 1.10000, 0.90000, 1.10000, 0.90000
25555,'JULIETTE 4  ',  13.8000,2,  20,   1,   1,1.03799999, -12.193810, 1.10000, 0.90000, 1.10000, 0.90000
25556,'JULIETTE 5  ',  13.8000,2,  20,   1,   1,1.04629374, -11.365436, 1.10000, 0.90000, 1.10000, 0.90000
25557,'JULIETTE 6  ',  24.0000,2,  20,   1,   1,1.05312765, -10.751437, 1.10000, 0.90000, 1.10000, 0.90000
25558,'JULIETTE 7  ', 765.0000,1,  20,   1,   1,1.04022348, -12.359472, 1.10000, 0.90000, 1.10000, 0.90000
25559,'JULIETTE 9  ', 765.0000,1,  20,   1,   1,1.03799999, -12.193810, 1.10000, 0.90000, 1.10000, 0.90000
25560,'FRANKLIN ~20', 100.0000,1,  20,   1,   1,1.03964496,  -8.347981, 1.10000, 0.90000, 1.10000, 0.90000
25561,'FRANKLIN ~21',  13.8000,2,  20,   1,   1,1.03600001,  -5.536533, 1.10000, 0.90000, 1.10000, 0.90000
25562,'FRANKLIN ~22',  18.0000,2,  20,   1,   1,1.03600001,  -5.018099, 1.10000, 0.90000, 1.10000, 0.90000
25563,'FRANKLIN ~23',  13.8000,2,  20,   1,   1,1.03600001,  -5.906178, 1.10000, 0.90000, 1.10000, 0.90000
25564,'FRANKLIN ~24', 100.0000,1,  20,   1,   1,1.03929353,  -8.681714, 1.10000, 0.90000, 1.10000, 0.90000
25565,'FRANKLIN ~25', 100.0000,1,  20,   1,   1,1.03964496,  -8.347981, 1.10000, 0.90000, 1.10000, 0.90000
25566,'SAVANNAH 2~8', 100.0000,1,  20,   1,   1,1.03753352, -18.733809, 1.10000, 0.90000, 1.10000, 0.90000
25567,'SAVANNAH 2~9',  13.8000,2,  20,   1,   1,1.04409575, -18.680620, 1.10000, 0.90000, 1.10000, 0.90000
25568,'SAVANNAH ~10', 100.0000,1,  20,   1,   1,1.03753030, -18.734488, 1.10000, 0.90000, 1.10000, 0.90000
25569,'SAVANNAH ~11', 100.0000,1,  20,   1,   1,1.03753352, -18.733809, 1.10000, 0.90000, 1.10000, 0.90000
25570,'MILLEDGEVI~7', 765.0000,1,  20,   1,   1,1.04200006, -13.805706, 1.10000, 0.90000, 1.10000, 0.90000
25571,'MILLEDGEVI~8', 345.0000,1,  20,   1,   1,1.04350078, -14.817276, 1.10000, 0.90000, 1.10000, 0.90000
25572,'MILLEDGEVI~9',  13.8000,2,  20,   1,   1,1.05616999, -12.028772, 1.10000, 0.90000, 1.10000, 0.90000
25573,'MILLEDGEV~10',  18.0000,2,  20,   1,   1,1.05514920, -12.938010, 1.10000, 0.90000, 1.10000, 0.90000
25574,'MILLEDGEV~11',  18.0000,2,  20,   1,   1,1.04200006, -13.805706, 1.10000, 0.90000, 1.10000, 0.90000
25575,'MILLEDGEV~12', 765.0000,1,  20,   1,   1,1.04583848, -14.037845, 1.10000, 0.90000, 1.10000, 0.90000
25576,'MILLEDGEV~13', 765.0000,1,  20,   1,   1,1.04200006, -13.805706, 1.10000, 0.90000, 1.10000, 0.90000
25577,'LAKELAND 2 1', 100.0000,2,  20,   1,   1,0.97356111, -22.589975, 1.10000, 0.90000, 1.10000, 0.90000
25578,'LAKELAND 2 2', 100.0000,1,  20,   1,   1,0.97355920, -22.590545, 1.10000, 0.90000, 1.10000, 0.90000
25579,'WARWICK 10 1', 100.0000,2,  20,   1,   1,0.99445206, -21.646893, 1.10000, 0.90000, 1.10000, 0.90000
25580,'WARWICK 10 2', 100.0000,1,  20,   1,   1,0.99445206, -21.646893, 1.10000, 0.90000, 1.10000, 0.90000
25581,'WOODBURY 3 1', 100.0000,2,  20,   1,   1,1.03624094, -21.593051, 1.10000, 0.90000, 1.10000, 0.90000
25582,'WOODBURY 3 2', 100.0000,1,  20,   1,   1,1.03623533, -21.594584, 1.10000, 0.90000, 1.10000, 0.90000
25583,'PINEVIEW 1  ', 100.0000,1,  20,   1,   1,1.00328839, -15.690213, 1.10000, 0.90000, 1.10000, 0.90000
25584,'PINEVIEW 2  ',  13.8000,2,  20,   1,   1,1.00328839, -15.690213, 1.10000, 0.90000, 1.10000, 0.90000
25585,'PINEVIEW 3  ',  13.8000,2,  20,   1,   1,1.00397086, -15.598419, 1.10000, 0.90000, 1.10000, 0.90000
25586,'PINEVIEW 4  ', 100.0000,1,  20,   1,   1,1.00327682, -15.691253, 1.10000, 0.90000, 1.10000, 0.90000
25587,'PINEVIEW 6  ', 100.0000,1,  20,   1,   1,1.00328839, -15.690213, 1.10000, 0.90000, 1.10000, 0.90000
25588,'SAVANNAH ~12', 100.0000,1,  20,   1,   1,1.04328406, -18.412486, 1.10000, 0.90000, 1.10000, 0.90000
25589,'SAVANNAH ~13',  13.8000,2,  20,   1,   1,1.00899994, -15.972249, 1.10000, 0.90000, 1.10000, 0.90000
25590,'SAVANNAH ~14', 100.0000,1,  20,   1,   1,1.04235399, -18.476497, 1.10000, 0.90000, 1.10000, 0.90000
25591,'KINGS BAY 1 ', 100.0000,1,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25592,'KINGS BAY 2 ',  18.0000,2,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25593,'KINGS BAY 3 ',  13.8000,2,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25594,'KINGS BAY 4 ',  24.0000,2,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25595,'KINGS BAY 5 ',  24.0000,2,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25596,'KINGS BAY 6 ', 100.0000,1,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25597,'KINGS BAY 8 ', 100.0000,1,  20,   1,   1,0.99138248,  -5.218011, 1.10000, 0.90000, 1.10000, 0.90000
25598,'WAYNESBORO~5', 100.0000,2,  20,   1,   1,1.03900003, -18.936548, 1.10000, 0.90000, 1.10000, 0.90000
25599,'WAYNESBORO~6', 100.0000,1,  20,   1,   1,1.03826249, -19.113793, 1.10000, 0.90000, 1.10000, 0.90000
25600,'KATHLEEN 2 1', 345.0000,1,  20,   1,   1,1.04524136, -14.624970, 1.10000, 0.90000, 1.10000, 0.90000
25601,'KATHLEEN 2 2', 100.0000,1,  20,   1,   1,1.03447998, -20.506858, 1.10000, 0.90000, 1.10000, 0.90000
25602,'KATHLEEN 2 3',  18.0000,1,  20,   1,   1,1.03556979, -19.469787, 1.10000, 0.90000, 1.10000, 0.90000
25604,'KATHLEEN 2 5',  24.0000,2,  20,   1,   1,1.05850005, -12.642029, 1.10000, 0.90000, 1.10000, 0.90000
25605,'KATHLEEN 2 6',  13.8000,2,  20,   1,   1,1.05850005, -12.767427, 1.10000, 0.90000, 1.10000, 0.90000
25606,'KATHLEEN 2 7',  13.8000,2,  20,   1,   1,1.05850005, -12.566731, 1.10000, 0.90000, 1.10000, 0.90000
25607,'KATHLEEN 2 8', 345.0000,1,  20,   1,   1,1.04577708, -14.455569, 1.10000, 0.90000, 1.10000, 0.90000
25608,'KATHLEEN 2~1', 345.0000,1,  20,   1,   1,1.04524136, -14.624970, 1.10000, 0.90000, 1.10000, 0.90000
25609,'RINCON 5 1  ', 100.0000,1,  20,   1,   1,1.04439092, -17.403944, 1.10000, 0.90000, 1.10000, 0.90000
25610,'RINCON 5 2  ',  13.8000,2,  20,   1,   1,1.02349997, -16.814929, 1.10000, 0.90000, 1.10000, 0.90000
25611,'RINCON 5 3  ', 100.0000,1,  20,   1,   1,1.04421639, -17.417215, 1.10000, 0.90000, 1.10000, 0.90000
25612,'BAXLEY 4 1  ', 765.0000,1,  20,   1,   1,1.04700005,  -5.310661, 1.10000, 0.90000, 1.10000, 0.90000
25613,'BAXLEY 4 2  ', 345.0000,1,  20,   1,   1,1.05246019,  -9.037771, 1.10000, 0.90000, 1.10000, 0.90000
25614,'BAXLEY 4 3  ',  18.0000,2,  20,   1,   1,1.05937088,  -3.580112, 1.10000, 0.90000, 1.10000, 0.90000
25615,'BAXLEY 4 4  ',  13.8000,2,  20,   1,   1,1.06191576,  -2.712206, 1.10000, 0.90000, 1.10000, 0.90000
25616,'BAXLEY 4 5  ', 765.0000,1,  20,   1,   1,1.04915857,  -5.885517, 1.10000, 0.90000, 1.10000, 0.90000
25617,'BAXLEY 4 7  ', 765.0000,1,  20,   1,   1,1.04700005,  -5.310661, 1.10000, 0.90000, 1.10000, 0.90000
25618,'WARWICK 11 1', 100.0000,1,  20,   1,   1,0.99407035, -22.304929, 1.10000, 0.90000, 1.10000, 0.90000
25619,'WARWICK 11 2',  13.8000,2,  20,   1,   1,0.99407035, -22.304929, 1.10000, 0.90000, 1.10000, 0.90000
25620,'WARWICK 11 3', 100.0000,1,  20,   1,   1,0.99407035, -22.304929, 1.10000, 0.90000, 1.10000, 0.90000
25621,'WARWICK 11 5', 100.0000,1,  20,   1,   1,0.99407035, -22.304929, 1.10000, 0.90000, 1.10000, 0.90000
25622,'WRENS 3 1   ', 100.0000,1,  20,   1,   1,1.03113413, -27.587933, 1.10000, 0.90000, 1.10000, 0.90000
25623,'WRENS 3 2   ',  22.0000,2,  20,   1,   1,1.03226566, -27.465109, 1.10000, 0.90000, 1.10000, 0.90000
25624,'WRENS 3 3   ', 100.0000,1,  20,   1,   1,1.03111839, -27.589144, 1.10000, 0.90000, 1.10000, 0.90000
25625,'WRENS 3 5   ', 100.0000,1,  20,   1,   1,1.03113413, -27.587933, 1.10000, 0.90000, 1.10000, 0.90000
25626,'SAVANNAH ~15', 100.0000,1,  20,   1,   1,1.02390993, -20.664882, 1.10000, 0.90000, 1.10000, 0.90000
25627,'SAVANNAH ~16',  13.8000,2,  20,   1,   1,1.02390993, -20.664882, 1.10000, 0.90000, 1.10000, 0.90000
25628,'SAVANNAH ~17', 100.0000,1,  20,   1,   1,1.02390993, -20.664882, 1.10000, 0.90000, 1.10000, 0.90000
25629,'BAINBRIDG~15', 345.0000,2,  20,   1,   1,1.04792368,  -3.354985, 1.10000, 0.90000, 1.10000, 0.90000
25630,'BAINBRIDG~16', 345.0000,1,  20,   1,   1,1.04785299,  -3.398664, 1.10000, 0.90000, 1.10000, 0.90000
25631,'BACONTON 2 1', 100.0000,1,  20,   1,   1,1.03689039, -10.716253, 1.10000, 0.90000, 1.10000, 0.90000
25632,'BACONTON 2 2',  13.8000,2,  20,   1,   1,1.03999996,  -9.780377, 1.10000, 0.90000, 1.10000, 0.90000
25633,'BACONTON 2 3',  13.8000,2,  20,   1,   1,1.03999996,  -9.780377, 1.10000, 0.90000, 1.10000, 0.90000
25635,'BACONTON 2 5', 100.0000,1,  20,   1,   1,1.03650701, -10.767488, 1.10000, 0.90000, 1.10000, 0.90000
25636,'FRANKLIN ~26', 100.0000,1,  20,   1,   1,1.03799999,  -6.995247, 1.10000, 0.90000, 1.10000, 0.90000
25637,'FRANKLIN ~27',  18.0000,2,  20,   1,   1,1.03309834,  -3.402564, 1.10000, 0.90000, 1.10000, 0.90000
25638,'FRANKLIN ~28',  13.8000,2,  20,   1,   1,1.03326392,  -4.365765, 1.10000, 0.90000, 1.10000, 0.90000
25639,'FRANKLIN ~29',  22.0000,2,  20,   1,   1,1.03369141,  -4.469337, 1.10000, 0.90000, 1.10000, 0.90000
25640,'FRANKLIN ~30', 100.0000,1,  20,   1,   1,1.03767884,  -7.310591, 1.10000, 0.90000, 1.10000, 0.90000
25641,'FRANKLIN ~31', 100.0000,1,  20,   1,   1,1.03799999,  -6.995247, 1.10000, 0.90000, 1.10000, 0.90000
25642,'SANDERSVIL~6', 765.0000,1,  20,   1,   1,1.04100001, -13.921073, 1.10000, 0.90000, 1.10000, 0.90000
25643,'SANDERSVIL~8', 345.0000,1,  20,   1,   1,1.04381061, -15.878194, 1.10000, 0.90000, 1.10000, 0.90000
25644,'SANDERSVIL~9', 100.0000,1,  20,   1,   1,1.04520094, -18.518004, 1.10000, 0.90000, 1.10000, 0.90000
25645,'SANDERSVI~10',  13.8000,2,  20,   1,   1,1.02610886, -12.943467, 1.10000, 0.90000, 1.10000, 0.90000
25646,'SANDERSVI~11',  24.0000,2,  20,   1,   1,1.02800000, -13.051674, 1.10000, 0.90000, 1.10000, 0.90000
25647,'SANDERSVI~12',  13.8000,2,  20,   1,   1,1.03109241, -13.259289, 1.10000, 0.90000, 1.10000, 0.90000
25648,'SANDERSVI~13',  13.8000,2,  20,   1,   1,1.03250003, -13.379958, 1.10000, 0.90000, 1.10000, 0.90000
25649,'SANDERSVI~14', 345.0000,1,  20,   1,   1,1.04352486, -16.099739, 1.10000, 0.90000, 1.10000, 0.90000
25650,'SANDERSVIL~7', 345.0000,1,  20,   1,   1,1.04381061, -15.878194, 1.10000, 0.90000, 1.10000, 0.90000
25651,'RINCON 6 1  ', 100.0000,1,  20,   1,   1,1.04274988, -16.657846, 1.10000, 0.90000, 1.10000, 0.90000
25652,'RINCON 6 2  ',  13.8000,2,  20,   1,   1,1.04913354, -13.405048, 1.10000, 0.90000, 1.10000, 0.90000
25653,'RINCON 6 3  ', 100.0000,1,  20,   1,   1,1.04258752, -16.766028, 1.10000, 0.90000, 1.10000, 0.90000
25654,'SAVANNAH ~18', 100.0000,1,  20,   1,   1,1.04040599, -19.189292, 1.10000, 0.90000, 1.10000, 0.90000
25655,'SAVANNAH ~19',  69.0000,2,  20,   1,   1,1.04927969, -20.521319, 1.10000, 0.90000, 1.10000, 0.90000
25656,'SAVANNAH ~20', 100.0000,1,  20,   1,   1,1.04046655, -19.153532, 1.10000, 0.90000, 1.10000, 0.90000
25657,'SAVANNAH ~21', 100.0000,1,  20,   1,   1,1.04040599, -19.189292, 1.10000, 0.90000, 1.10000, 0.90000
25658,'RINCON 7 1  ', 345.0000,1,  20,   1,   1,1.03499997, -15.147695, 1.10000, 0.90000, 1.10000, 0.90000
25659,'RINCON 7 2  ', 100.0000,1,  20,   1,   1,1.03438520, -17.519362, 1.10000, 0.90000, 1.10000, 0.90000
25660,'RINCON 7 3  ',  13.8000,1,  20,   1,   1,1.03535354, -19.660460, 1.10000, 0.90000, 1.10000, 0.90000
25662,'RINCON 7 5  ',  13.8000,2,  20,   1,   1,1.01790905, -11.835398, 1.10000, 0.90000, 1.10000, 0.90000
25663,'RINCON 7 6  ',  13.8000,2,  20,   1,   1,1.01795828, -12.637693, 1.10000, 0.90000, 1.10000, 0.90000
25664,'RINCON 7 7  ',  18.0000,2,  20,   1,   1,1.01870394, -12.751119, 1.10000, 0.90000, 1.10000, 0.90000
25665,'RINCON 7 8  ', 345.0000,1,  20,   1,   1,1.03615820, -15.458294, 1.10000, 0.90000, 1.10000, 0.90000
25666,'RINCON 7 10 ', 345.0000,1,  20,   1,   1,1.03499997, -15.147695, 1.10000, 0.90000, 1.10000, 0.90000
25667,'FRANKLIN ~32', 345.0000,1,  20,   1,   1,1.03999996, -13.521660, 1.10000, 0.90000, 1.10000, 0.90000
25668,'FRANKLIN ~36', 100.0000,1,  20,   1,   1,1.03483105,  -8.712431, 1.10000, 0.90000, 1.10000, 0.90000
25669,'FRANKLIN ~37',  13.8000,1,  20,   1,   1,1.03762543,  -3.401247, 1.10000, 0.90000, 1.10000, 0.90000
25671,'FRANKLIN ~39',  18.0000,2,  20,   1,   1,1.04949999, -10.492068, 1.10000, 0.90000, 1.10000, 0.90000
25672,'FRANKLIN ~40',  13.8000,2,  20,   1,   1,1.05725408, -11.204165, 1.10000, 0.90000, 1.10000, 0.90000
25673,'FRANKLIN ~41',  13.8000,2,  20,   1,   1,1.04949999, -10.763285, 1.10000, 0.90000, 1.10000, 0.90000
25674,'FRANKLIN ~42',  13.8000,2,  20,   1,   1,1.04949999, -11.890507, 1.10000, 0.90000, 1.10000, 0.90000
25675,'FRANKLIN ~43',  20.0000,2,  20,   1,   1,1.04949999, -10.756674, 1.10000, 0.90000, 1.10000, 0.90000
25676,'FRANKLIN ~33',  13.8000,2,  20,   1,   1,1.04949999,  -9.990377, 1.10000, 0.90000, 1.10000, 0.90000
25677,'FRANKLIN ~34', 345.0000,1,  20,   1,   1,1.03698146, -14.403264, 1.10000, 0.90000, 1.10000, 0.90000
25678,'FRANKLIN ~35', 345.0000,1,  20,   1,   1,1.03999996, -13.521660, 1.10000, 0.90000, 1.10000, 0.90000
25679,'SAVANNAH ~22', 100.0000,1,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25680,'SAVANNAH ~23',  18.0000,2,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25681,'SAVANNAH ~24',  18.0000,2,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25683,'SAVANNAH ~26',  20.0000,2,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25684,'SAVANNAH ~27', 100.0000,1,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25685,'SAVANNAH ~28', 100.0000,1,  20,   1,   1,1.03390026, -19.153558, 1.10000, 0.90000, 1.10000, 0.90000
25686,'VALDOSTA 1~4', 100.0000,1,  20,   1,   1,0.99357414, -16.852430, 1.10000, 0.90000, 1.10000, 0.90000
25687,'VALDOSTA 1~5',  18.0000,2,  20,   1,   1,0.99357414, -16.852430, 1.10000, 0.90000, 1.10000, 0.90000
25688,'VALDOSTA 1~6', 100.0000,1,  20,   1,   1,0.99357414, -16.852430, 1.10000, 0.90000, 1.10000, 0.90000
25689,'VALDOSTA 1~7', 100.0000,1,  20,   1,   1,0.99357414, -16.852430, 1.10000, 0.90000, 1.10000, 0.90000
25690,'THOMASTON ~9', 345.0000,1,  20,   1,   1,1.04400003, -15.359907, 1.10000, 0.90000, 1.10000, 0.90000
25691,'THOMASTON~10',  24.0000,2,  20,   1,   1,1.04499996, -12.728685, 1.10000, 0.90000, 1.10000, 0.90000
25692,'THOMASTON~11',  13.8000,2,  20,   1,   1,1.04499996, -12.790117, 1.10000, 0.90000, 1.10000, 0.90000
25693,'THOMASTON~12',  13.8000,2,  20,   1,   1,1.04499996, -11.066963, 1.10000, 0.90000, 1.10000, 0.90000
25694,'THOMASTON~13',  13.8000,2,  20,   1,   1,1.05221713, -12.900197, 1.10000, 0.90000, 1.10000, 0.90000
25695,'THOMASTON~14', 345.0000,1,  20,   1,   1,1.04221725, -15.775842, 1.10000, 0.90000, 1.10000, 0.90000
25696,'THOMASTON~15', 345.0000,1,  20,   1,   1,1.04400003, -15.359907, 1.10000, 0.90000, 1.10000, 0.90000
25697,'RINCON 8 1  ', 100.0000,1,  20,   1,   1,1.04172349, -18.326120, 1.10000, 0.90000, 1.10000, 0.90000
25698,'RINCON 8 2  ',  69.0000,1,  20,   1,   1,1.04728377, -21.353074, 1.10000, 0.90000, 1.10000, 0.90000
25699,'RINCON 8 3  ',  13.8000,2,  20,   1,   1,1.04021478, -17.452977, 1.10000, 0.90000, 1.10000, 0.90000
25700,'RINCON 8 4  ', 100.0000,1,  20,   1,   1,1.04177725, -18.310381, 1.10000, 0.90000, 1.10000, 0.90000
25701,'RINCON 8 6  ', 100.0000,1,  20,   1,   1,1.04172349, -18.326120, 1.10000, 0.90000, 1.10000, 0.90000
25702,'ALBANY 38 1 ', 100.0000,2,  20,   1,   1,1.04300904, -10.590657, 1.10000, 0.90000, 1.10000, 0.90000
25703,'ALBANY 38 2 ', 100.0000,1,  20,   1,   1,1.04238319, -10.630683, 1.10000, 0.90000, 1.10000, 0.90000
25704,'COLUMBUS 2~2', 100.0000,2,  20,   1,   1,1.01467073, -10.047353, 1.10000, 0.90000, 1.10000, 0.90000
25705,'COLUMBUS 2~3', 100.0000,1,  20,   1,   1,1.01437426, -10.073362, 1.10000, 0.90000, 1.10000, 0.90000
25706,'WAYNESBORO~7', 765.0000,1,  20,   1,   1,1.04900002, -13.450628, 1.10000, 0.90000, 1.10000, 0.90000
25707,'WAYNESBORO~8', 345.0000,1,  20,   1,   1,1.03976083, -20.410767, 1.10000, 0.90000, 1.10000, 0.90000
25708,'WAYNESBORO~9',  24.0000,1,  20,   1,   1,1.04173660, -24.684906, 1.10000, 0.90000, 1.10000, 0.90000
25710,'WAYNESBOR~11',  13.8000,2,  20,   1,   1,1.05320358,  -9.733511, 1.10000, 0.90000, 1.10000, 0.90000
25711,'WAYNESBOR~12',  13.8000,2,  20,   1,   1,1.05343628,  -9.355999, 1.10000, 0.90000, 1.10000, 0.90000
25712,'WAYNESBOR~13', 765.0000,1,  20,   1,   1,1.05062735, -13.601417, 1.10000, 0.90000, 1.10000, 0.90000
25713,'WAYNESBOR~14', 765.0000,1,  20,   1,   1,1.04900002, -13.450628, 1.10000, 0.90000, 1.10000, 0.90000
25714,'BOX SPRING~3', 765.0000,1,  20,   1,   1,1.03799999,  -7.908977, 1.10000, 0.90000, 1.10000, 0.90000
25715,'BOX SPRING~8', 345.0000,1,  20,   1,   1,1.03897929,  -6.743388, 1.10000, 0.90000, 1.10000, 0.90000
25716,'BOX SPRING~9', 100.0000,1,  20,   1,   1,1.03025258,  -9.660843, 1.10000, 0.90000, 1.10000, 0.90000
25717,'BOX SPRIN~10',  13.2000,1,  20,   1,   1,1.02464199, -12.367954, 1.10000, 0.90000, 1.10000, 0.90000
25719,'BOX SPRIN~12',  13.2000,2,  20,   1,   1,1.04299998,  -7.199378, 1.10000, 0.90000, 1.10000, 0.90000
25720,'BOX SPRIN~13',  13.8000,2,  20,   1,   1,1.04299998,  -7.215839, 1.10000, 0.90000, 1.10000, 0.90000
25721,'BOX SPRIN~14',  18.0000,2,  20,   1,   1,1.04260206,  -7.312687, 1.10000, 0.90000, 1.10000, 0.90000
25722,'BOX SPRIN~15',  13.8000,2,  20,   1,   1,1.04299998,  -7.188509, 1.10000, 0.90000, 1.10000, 0.90000
25723,'BOX SPRING~4',  24.0000,2,  20,   1,   1,1.04087543,  -7.607307, 1.10000, 0.90000, 1.10000, 0.90000
25724,'BOX SPRING~5',  22.0000,2,  20,   1,   1,1.04301238,  -7.256429, 1.10000, 0.90000, 1.10000, 0.90000
25725,'BOX SPRING~6', 345.0000,1,  20,   1,   1,1.04006255,  -6.354468, 1.10000, 0.90000, 1.10000, 0.90000
25726,'BOX SPRING~7', 345.0000,1,  20,   1,   1,1.03897929,  -6.743388, 1.10000, 0.90000, 1.10000, 0.90000
25727,'WRENS 4 1   ', 100.0000,2,  20,   1,   1,1.03112173, -29.691901, 1.10000, 0.90000, 1.10000, 0.90000
25728,'WRENS 4 2   ', 100.0000,1,  20,   1,   1,1.03112173, -29.691901, 1.10000, 0.90000, 1.10000, 0.90000
25729,'RINCON 9 1  ', 345.0000,1,  20,   1,   1,1.04472065, -15.479136, 1.10000, 0.90000, 1.10000, 0.90000
25730,'RINCON 9 2  ',  13.8000,2,  20,   1,   1,1.06138504, -13.714411, 1.10000, 0.90000, 1.10000, 0.90000
25731,'RINCON 9 3  ',  13.8000,2,  20,   1,   1,1.06299996, -13.418343, 1.10000, 0.90000, 1.10000, 0.90000
25732,'RINCON 9 4  ',  13.8000,2,  20,   1,   1,1.06299996, -13.479464, 1.10000, 0.90000, 1.10000, 0.90000
25733,'RINCON 9 5  ',  13.8000,2,  20,   1,   1,1.06299996, -12.924735, 1.10000, 0.90000, 1.10000, 0.90000
25734,'RINCON 9 6  ',  24.0000,2,  20,   1,   1,1.05362010, -14.546927, 1.10000, 0.90000, 1.10000, 0.90000
25735,'RINCON 9 7  ',  18.0000,2,  20,   1,   1,1.06299996, -13.314657, 1.10000, 0.90000, 1.10000, 0.90000
25736,'RINCON 9 8  ', 345.0000,1,  20,   1,   1,1.03902459, -15.915065, 1.10000, 0.90000, 1.10000, 0.90000
25737,'RINCON 9 10 ', 345.0000,1,  20,   1,   1,1.04472065, -15.479136, 1.10000, 0.90000, 1.10000, 0.90000
25738,'BRUNSWICK~14', 765.0000,1,  20,   1,   1,1.04898965,  -1.582361, 1.10000, 0.90000, 1.10000, 0.90000
25739,'BRUNSWICK~17', 345.0000,1,  20,   1,   1,1.04707360,  -3.497470, 1.10000, 0.90000, 1.10000, 0.90000
25740,'BRUNSWICK~18', 100.0000,1,  20,   1,   1,1.04243553,  -7.245474, 1.10000, 0.90000, 1.10000, 0.90000
25741,'BRUNSWICK~19',  13.8000,2,  20,   1,   1,1.04708171,  -0.693590, 1.10000, 0.90000, 1.10000, 0.90000
25742,'BRUNSWICK~20',  13.8000,2,  20,   1,   1,1.04804707,  -1.123903, 1.10000, 0.90000, 1.10000, 0.90000
25743,'BRUNSWICK~21',  22.0000,2,  20,   1,   1,1.04827869,  -1.238763, 1.10000, 0.90000, 1.10000, 0.90000
25744,'BRUNSWICK~22',  13.8000,2,  20,   1,   1,1.04763031,  -0.939907, 1.10000, 0.90000, 1.10000, 0.90000
25745,'BRUNSWICK~23',  18.0000,2,  20,   1,   1,1.04789865,  -1.062894, 1.10000, 0.90000, 1.10000, 0.90000
25746,'BRUNSWICK~24',  13.8000,2,  20,   1,   1,1.04819763,  -1.199251, 1.10000, 0.90000, 1.10000, 0.90000
25747,'BRUNSWICK~15', 345.0000,1,  20,   1,   1,1.04486120,  -4.163524, 1.10000, 0.90000, 1.10000, 0.90000
25748,'BRUNSWICK~16', 765.0000,1,  20,   1,   1,1.05388033,  -0.937043, 1.10000, 0.90000, 1.10000, 0.90000
25749,'WADLEY 2 1  ', 100.0000,2,  20,   1,   1,1.03821182, -27.756965, 1.10000, 0.90000, 1.10000, 0.90000
25750,'WADLEY 2 2  ', 100.0000,1,  20,   1,   1,1.03820968, -27.757501, 1.10000, 0.90000, 1.10000, 0.90000
25751,'ALBANY 39 1 ', 100.0000,2,  20,   1,   1,1.00418162, -14.467686, 1.10000, 0.90000, 1.10000, 0.90000
25752,'ALBANY 39 2 ', 100.0000,1,  20,   1,   1,1.00418162, -14.467686, 1.10000, 0.90000, 1.10000, 0.90000
25753,'SANDERSVI~15', 100.0000,2,  20,   1,   1,1.03044331, -22.881958, 1.10000, 0.90000, 1.10000, 0.90000
25754,'SANDERSVI~16',  22.0000,2,  20,   1,   1,1.03068531, -22.855608, 1.10000, 0.90000, 1.10000, 0.90000
25755,'SANDERSVI~17',  22.0000,2,  20,   1,   1,1.03068531, -22.855608, 1.10000, 0.90000, 1.10000, 0.90000
25757,'SANDERSVI~19', 100.0000,1,  20,   1,   1,1.03041756, -22.883796, 1.10000, 0.90000, 1.10000, 0.90000
25758,'SANDERSVI~20', 100.0000,1,  20,   1,   1,1.03044331, -22.881958, 1.10000, 0.90000, 1.10000, 0.90000
25759,'DAVISBORO ~2', 100.0000,2,  20,   1,   1,1.02866328, -26.055701, 1.10000, 0.90000, 1.10000, 0.90000
25760,'DAVISBORO ~3', 100.0000,1,  20,   1,   1,1.02866328, -26.055701, 1.10000, 0.90000, 1.10000, 0.90000
25761,'COLUMBUS 2~4', 100.0000,2,  20,   1,   1,1.01583028,  -9.781178, 1.10000, 0.90000, 1.10000, 0.90000
25762,'COLUMBUS 2~5', 100.0000,1,  20,   1,   1,1.01569188,  -9.792958, 1.10000, 0.90000, 1.10000, 0.90000
25763,'RINCON 10 1 ', 765.0000,1,  20,   1,   1,1.03999996,  -8.852966, 1.10000, 0.90000, 1.10000, 0.90000
25764,'RINCON 10 2 ', 345.0000,1,  20,   1,   1,1.04018533, -14.117108, 1.10000, 0.90000, 1.10000, 0.90000
25765,'RINCON 10 3 ', 100.0000,1,  20,   1,   1,1.04262853, -16.846020, 1.10000, 0.90000, 1.10000, 0.90000
25766,'RINCON 10 4 ',  13.8000,2,  20,   1,   1,1.02250004,  -7.761985, 1.10000, 0.90000, 1.10000, 0.90000
25767,'RINCON 10 5 ',  18.0000,2,  20,   1,   1,1.02163577,  -7.815379, 1.10000, 0.90000, 1.10000, 0.90000
25768,'RINCON 10 6 ',  13.8000,2,  20,   1,   1,1.02615798,  -8.079114, 1.10000, 0.90000, 1.10000, 0.90000
25769,'RINCON 10 7 ',  13.8000,2,  20,   1,   1,1.02250004,  -7.445678, 1.10000, 0.90000, 1.10000, 0.90000
25770,'RINCON 10 8 ',  13.8000,2,  20,   1,   1,1.02564156,  -8.160806, 1.10000, 0.90000, 1.10000, 0.90000
25771,'RINCON 10 9 ',  18.0000,2,  20,   1,   1,1.02293766,  -7.623604, 1.10000, 0.90000, 1.10000, 0.90000
25772,'RINCON 10 10', 345.0000,1,  20,   1,   1,1.03715241, -15.318731, 1.10000, 0.90000, 1.10000, 0.90000
25773,'RINCON 10 12', 345.0000,1,  20,   1,   1,1.04018533, -14.117108, 1.10000, 0.90000, 1.10000, 0.90000
25774,'WARNER RO~11', 345.0000,2,  20,   1,   1,1.04521918, -14.962397, 1.10000, 0.90000, 1.10000, 0.90000
25775,'WARNER RO~12', 345.0000,1,  20,   1,   1,1.04380035, -15.059623, 1.10000, 0.90000, 1.10000, 0.90000
25776,'WARWICK 12 1', 100.0000,2,  20,   1,   1,0.99724859, -20.068761, 1.10000, 0.90000, 1.10000, 0.90000
25777,'WARWICK 12 2', 100.0000,1,  20,   1,   1,0.99716598, -20.076144, 1.10000, 0.90000, 1.10000, 0.90000
25778,'WEST POIN~25', 100.0000,1,  20,   1,   1,1.03110325, -10.219986, 1.10000, 0.90000, 1.10000, 0.90000
25779,'WEST POIN~26',  18.0000,2,  20,   1,   1,1.03934073,  -9.111503, 1.10000, 0.90000, 1.10000, 0.90000
25780,'WEST POIN~27',  13.8000,2,  20,   1,   1,1.03639305,  -9.521022, 1.10000, 0.90000, 1.10000, 0.90000
25781,'WEST POIN~28', 100.0000,1,  20,   1,   1,1.03067696, -10.260431, 1.10000, 0.90000, 1.10000, 0.90000
25782,'WEST POIN~29', 100.0000,1,  20,   1,   1,1.03110325, -10.219986, 1.10000, 0.90000, 1.10000, 0.90000
25783,'EAST DUBLI~3', 345.0000,2,  20,   1,   1,1.04636705, -11.622949, 1.10000, 0.90000, 1.10000, 0.90000
25784,'EAST DUBLI~4', 345.0000,1,  20,   1,   1,1.04632103, -11.646679, 1.10000, 0.90000, 1.10000, 0.90000
25785,'BACONTON 3 1', 765.0000,1,  20,   1,   1,1.04355371,  -5.418316, 1.10000, 0.90000, 1.10000, 0.90000
25786,'BACONTON 3 2', 345.0000,1,  20,   1,   1,1.04164898,  -6.634004, 1.10000, 0.90000, 1.10000, 0.90000
25787,'BACONTON 3 3', 100.0000,1,  20,   1,   1,1.03609729, -10.217569, 1.10000, 0.90000, 1.10000, 0.90000
25788,'BACONTON 3 4',  13.8000,2,  20,   1,   1,1.04783797,  -4.966460, 1.10000, 0.90000, 1.10000, 0.90000
25789,'BACONTON 3 5',  13.8000,2,  20,   1,   1,1.04712403,  -5.043719, 1.10000, 0.90000, 1.10000, 0.90000
25790,'BACONTON 3 6',  13.2000,2,  20,   1,   1,1.04632998,  -5.128150, 1.10000, 0.90000, 1.10000, 0.90000
25791,'BACONTON 3 7',  13.8000,2,  20,   1,   1,1.04798293,  -4.951833, 1.10000, 0.90000, 1.10000, 0.90000
25792,'BACONTON 3 8', 765.0000,1,  20,   1,   1,1.04727328,  -5.434498, 1.10000, 0.90000, 1.10000, 0.90000
25793,'BACONTON 3~1', 345.0000,1,  20,   1,   1,1.04184616,  -6.624599, 1.10000, 0.90000, 1.10000, 0.90000
25794,'WARTHEN 1   ', 345.0000,1,  20,   1,   1,1.04499996, -16.212041, 1.10000, 0.90000, 1.10000, 0.90000
25795,'WARTHEN 2   ', 100.0000,1,  20,   1,   1,1.04943562, -19.081506, 1.10000, 0.90000, 1.10000, 0.90000
25796,'WARTHEN 3   ',  13.8000,2,  20,   1,   1,1.04949999, -13.329060, 1.10000, 0.90000, 1.10000, 0.90000
25797,'WARTHEN 4   ',  18.0000,2,  20,   1,   1,1.04949999, -13.654348, 1.10000, 0.90000, 1.10000, 0.90000
25798,'WARTHEN 5   ',  18.0000,2,  20,   1,   1,1.04949999, -14.003821, 1.10000, 0.90000, 1.10000, 0.90000
25799,'WARTHEN 6   ',  24.0000,2,  20,   1,   1,1.04949999, -13.178010, 1.10000, 0.90000, 1.10000, 0.90000
25800,'WARTHEN 7   ',  13.8000,2,  20,   1,   1,1.04949999, -14.911541, 1.10000, 0.90000, 1.10000, 0.90000
25801,'WARTHEN 8   ',  13.8000,2,  20,   1,   1,1.05041218, -13.507525, 1.10000, 0.90000, 1.10000, 0.90000
25802,'WARTHEN 9   ', 345.0000,1,  20,   1,   1,1.04361081, -16.486659, 1.10000, 0.90000, 1.10000, 0.90000
25803,'WARTHEN 11  ', 345.0000,1,  20,   1,   1,1.04499996, -16.212041, 1.10000, 0.90000, 1.10000, 0.90000
25804,'PELHAM 6 1  ', 100.0000,2,  20,   1,   1,1.01383507, -13.459285, 1.10000, 0.90000, 1.10000, 0.90000
25805,'PELHAM 6 2  ', 100.0000,1,  20,   1,   1,1.01379192, -13.469122, 1.10000, 0.90000, 1.10000, 0.90000
25806,'FOUNTAIN 1 1', 100.0000,1,  21,   1,   1,1.02138567,  -6.296654, 1.10000, 0.90000, 1.10000, 0.90000
25807,'LYNN HAVEN 1', 100.0000,1,  21,   1,   1,1.05067801,   0.196073, 1.10000, 0.90000, 1.10000, 0.90000
25808,'PANAMA CIT~1', 100.0000,1,  21,   1,   1,1.04335427,   0.235577, 1.10000, 0.90000, 1.10000, 0.90000
25809,'PANAMA CIT~2', 100.0000,1,  21,   1,   1,1.04347456,   0.251262, 1.10000, 0.90000, 1.10000, 0.90000
25810,'PANAMA CI~25', 100.0000,1,  21,   1,   1,1.02726173,  -1.169518, 1.10000, 0.90000, 1.10000, 0.90000
25811,'PANAMA CI~26', 100.0000,1,  21,   1,   1,1.02701938,  -1.189015, 1.10000, 0.90000, 1.10000, 0.90000
25812,'PANAMA CI~27', 100.0000,1,  21,   1,   1,1.04428208,   0.499789, 1.10000, 0.90000, 1.10000, 0.90000
25813,'PANAMA CI~28', 100.0000,1,  21,   1,   1,1.04420376,   0.488549, 1.10000, 0.90000, 1.10000, 0.90000
25814,'PANAMA CI~29', 100.0000,1,  21,   1,   1,1.03820503,   0.257716, 1.10000, 0.90000, 1.10000, 0.90000
25815,'PANAMA CI~30', 100.0000,1,  21,   1,   1,1.02210522,  -2.303635, 1.10000, 0.90000, 1.10000, 0.90000
25816,'PANAMA CI~31', 100.0000,1,  21,   1,   1,1.03155649,  -1.171458, 1.10000, 0.90000, 1.10000, 0.90000
25817,'PANAMA CI~32', 100.0000,1,  21,   1,   1,1.03010666,  -4.090039, 1.10000, 0.90000, 1.10000, 0.90000
25818,'PANAMA CI~33', 100.0000,1,  21,   1,   1,1.03003800,  -4.099323, 1.10000, 0.90000, 1.10000, 0.90000
25819,'PANAMA CI~34', 100.0000,1,  21,   1,   1,1.03714454,  -2.673804, 1.10000, 0.90000, 1.10000, 0.90000
25820,'PANAMA CI~35', 100.0000,1,  21,   1,   1,1.04597533,  -0.003969, 1.10000, 0.90000, 1.10000, 0.90000
25821,'PANAMA CIT~3', 100.0000,1,  21,   1,   1,1.00963569,  -6.437955, 1.10000, 0.90000, 1.10000, 0.90000
25822,'PANAMA CIT~4', 100.0000,1,  21,   1,   1,1.00945377,  -6.455535, 1.10000, 0.90000, 1.10000, 0.90000
25823,'PANAMA CIT~5', 100.0000,1,  21,   1,   1,1.01591372, -12.364212, 1.10000, 0.90000, 1.10000, 0.90000
25824,'PANAMA CIT~6', 100.0000,1,  21,   1,   1,0.98661244,  -9.933630, 1.10000, 0.90000, 1.10000, 0.90000
25825,'PANAMA CI~36', 100.0000,1,  21,   1,   1,1.02651346,  -5.079170, 1.10000, 0.90000, 1.10000, 0.90000
25826,'PANAMA CI~37', 100.0000,1,  21,   1,   1,1.01817620,  -6.710622, 1.10000, 0.90000, 1.10000, 0.90000
25827,'PANAMA CI~38', 100.0000,1,  21,   1,   1,1.02016139,  -6.154575, 1.10000, 0.90000, 1.10000, 0.90000
25828,'PORT SAINT~1', 100.0000,1,  21,   1,   1,0.99090976, -12.155453, 1.10000, 0.90000, 1.10000, 0.90000
25829,'VERNON 5 1  ', 100.0000,1,  21,   1,   1,1.02679932,  -2.420450, 1.10000, 0.90000, 1.10000, 0.90000
25830,'ALTHA 1     ', 100.0000,1,  21,   1,   1,1.01515377,  -8.867723, 1.10000, 0.90000, 1.10000, 0.90000
25831,'ALTHA 2     ', 100.0000,1,  21,   1,   1,1.01504111,  -8.875631, 1.10000, 0.90000, 1.10000, 0.90000
25832,'BLOUNTSTOW~1', 100.0000,1,  21,   1,   1,1.02784705, -11.424147, 1.10000, 0.90000, 1.10000, 0.90000
25833,'BLOUNTSTOW~2', 100.0000,1,  21,   1,   1,1.02778006, -11.434541, 1.10000, 0.90000, 1.10000, 0.90000
25834,'BLOUNTSTOW~3', 100.0000,1,  21,   1,   1,1.01050436,  -8.041960, 1.10000, 0.90000, 1.10000, 0.90000
25835,'BLOUNTSTOW~4',  18.0000,1,  21,   1,   1,1.00946057,  -8.187470, 1.10000, 0.90000, 1.10000, 0.90000
25836,'BLOUNTSTOW~5',  18.0000,1,  21,   1,   1,1.01046932,  -8.046035, 1.10000, 0.90000, 1.10000, 0.90000
25838,'BLOUNTSTOW~7', 100.0000,1,  21,   1,   1,1.01055694,  -8.037241, 1.10000, 0.90000, 1.10000, 0.90000
25839,'BLOUNTSTOW~8', 100.0000,1,  21,   1,   1,1.01050436,  -8.041960, 1.10000, 0.90000, 1.10000, 0.90000
25840,'BLOUNTSTOW~9', 100.0000,1,  21,   1,   1,1.00642776,  -7.845574, 1.10000, 0.90000, 1.10000, 0.90000
25841,'BLOUNTSTO~10', 100.0000,1,  21,   1,   1,1.00637829,  -7.850378, 1.10000, 0.90000, 1.10000, 0.90000
25842,'GRAND RIDG~1', 100.0000,1,  21,   1,   1,1.03872931,  -4.245640, 1.10000, 0.90000, 1.10000, 0.90000
25843,'CANTONMENT~1', 100.0000,1,  21,   1,   1,1.03957057,   2.331720, 1.10000, 0.90000, 1.10000, 0.90000
25844,'CANTONMENT~2', 100.0000,1,  21,   1,   1,1.03944242,   2.314239, 1.10000, 0.90000, 1.10000, 0.90000
25845,'CANTONMENT~3', 100.0000,1,  21,   1,   1,1.01696062,   3.155485, 1.10000, 0.90000, 1.10000, 0.90000
25846,'CENTURY 1   ', 100.0000,1,  21,   1,   1,1.00879264,  15.566044, 1.10000, 0.90000, 1.10000, 0.90000
25847,'PENSACOLA ~1', 100.0000,1,  21,   1,   1,0.98604965,   3.289595, 1.10000, 0.90000, 1.10000, 0.90000
25848,'PENSACOLA~24', 100.0000,1,  21,   1,   1,0.97597992,   2.609231, 1.10000, 0.90000, 1.10000, 0.90000
25849,'PENSACOLA~25', 100.0000,1,  21,   1,   1,1.00051308,   3.861648, 1.10000, 0.90000, 1.10000, 0.90000
25850,'PENSACOLA~26', 100.0000,1,  21,   1,   1,1.00985885,   5.083844, 1.10000, 0.90000, 1.10000, 0.90000
25851,'PENSACOLA~27', 100.0000,1,  21,   1,   1,0.98066455,   2.867573, 1.10000, 0.90000, 1.10000, 0.90000
25852,'PENSACOLA~28', 100.0000,1,  21,   1,   1,1.00520027,   4.454484, 1.10000, 0.90000, 1.10000, 0.90000
25853,'PENSACOLA~29', 100.0000,1,  21,   1,   1,1.00498009,   4.424128, 1.10000, 0.90000, 1.10000, 0.90000
25854,'PENSACOLA~30', 100.0000,1,  21,   1,   1,1.03139031,   6.704615, 1.10000, 0.90000, 1.10000, 0.90000
25855,'PENSACOLA~31', 100.0000,1,  21,   1,   1,1.02386916,   5.997294, 1.10000, 0.90000, 1.10000, 0.90000
25856,'PENSACOLA~32', 100.0000,1,  21,   1,   1,1.00456524,   4.079694, 1.10000, 0.90000, 1.10000, 0.90000
25857,'PENSACOLA ~2', 100.0000,1,  21,   1,   1,1.01435852,   3.084040, 1.10000, 0.90000, 1.10000, 0.90000
25858,'PENSACOLA ~3', 100.0000,1,  21,   1,   1,1.02978015,   6.628444, 1.10000, 0.90000, 1.10000, 0.90000
25859,'PENSACOLA ~4', 100.0000,1,  21,   1,   1,1.02948534,   6.607425, 1.10000, 0.90000, 1.10000, 0.90000
25860,'PENSACOLA ~5', 345.0000,1,  21,   1,   1,1.03704727,  11.466142, 1.10000, 0.90000, 1.10000, 0.90000
25861,'PENSACOLA ~6', 100.0000,1,  21,   1,   1,1.04119575,   7.565104, 1.10000, 0.90000, 1.10000, 0.90000
25862,'PENSACOLA ~7', 345.0000,1,  21,   1,   1,1.03823173,  11.968407, 1.10000, 0.90000, 1.10000, 0.90000
25863,'PENSACOLA ~8', 100.0000,1,  21,   1,   1,1.00761580,   5.454104, 1.10000, 0.90000, 1.10000, 0.90000
25864,'PENSACOLA ~9', 100.0000,1,  21,   1,   1,1.00653529,   5.409207, 1.10000, 0.90000, 1.10000, 0.90000
25865,'PENSACOLA~10', 100.0000,1,  21,   1,   1,1.01519716,   4.776192, 1.10000, 0.90000, 1.10000, 0.90000
25866,'PENSACOLA~11', 100.0000,1,  21,   1,   1,1.01480198,   4.728374, 1.10000, 0.90000, 1.10000, 0.90000
25867,'PENSACOLA~12', 100.0000,1,  21,   1,   1,1.01336884,   4.405168, 1.10000, 0.90000, 1.10000, 0.90000
25868,'PENSACOLA~13', 100.0000,1,  21,   1,   1,1.03262854,   6.661832, 1.10000, 0.90000, 1.10000, 0.90000
25869,'PENSACOLA~14', 100.0000,1,  21,   1,   1,1.01540816,   4.378472, 1.10000, 0.90000, 1.10000, 0.90000
25870,'PENSACOLA~15', 100.0000,1,  21,   1,   1,1.00934792,   4.127292, 1.10000, 0.90000, 1.10000, 0.90000
25871,'PENSACOLA~16', 100.0000,1,  21,   1,   1,1.00909674,   4.105601, 1.10000, 0.90000, 1.10000, 0.90000
25872,'APALACHICO~1', 100.0000,1,  21,   1,   1,1.03713918, -10.881992, 1.10000, 0.90000, 1.10000, 0.90000
25873,'BRISTOL 27 1', 100.0000,1,  21,   1,   1,1.03903818, -12.169386, 1.10000, 0.90000, 1.10000, 0.90000
25874,'CARRABELLE 1', 100.0000,1,  21,   1,   1,1.01818347, -15.147888, 1.10000, 0.90000, 1.10000, 0.90000
25875,'CARRABELLE 2', 100.0000,1,  21,   1,   1,1.01808345, -15.156084, 1.10000, 0.90000, 1.10000, 0.90000
25876,'EASTPOINT 1 ', 100.0000,1,  21,   1,   1,1.03859532, -16.102166, 1.10000, 0.90000, 1.10000, 0.90000
25877,'SOPCHOPPY 1 ', 100.0000,1,  21,   1,   1,1.01400471, -13.648819, 1.10000, 0.90000, 1.10000, 0.90000
25878,'CHATTAHOOC~1', 100.0000,1,  21,   1,   1,1.03359318,  -6.639518, 1.10000, 0.90000, 1.10000, 0.90000
25879,'HAVANA 1 1  ', 100.0000,1,  21,   1,   1,1.02702844, -12.909473, 1.10000, 0.90000, 1.10000, 0.90000
25880,'HAVANA 2 1  ', 100.0000,1,  21,   1,   1,1.00819004, -15.977646, 1.10000, 0.90000, 1.10000, 0.90000
25881,'QUINCY 8 1  ', 100.0000,1,  21,   1,   1,1.01871800, -10.153797, 1.10000, 0.90000, 1.10000, 0.90000
25882,'QUINCY 9 1  ', 100.0000,1,  21,   1,   1,1.02081156, -11.881654, 1.10000, 0.90000, 1.10000, 0.90000
25883,'QUINCY 10 1 ', 100.0000,1,  21,   1,   1,1.01349545, -16.368815, 1.10000, 0.90000, 1.10000, 0.90000
25884,'WEWAHITCHK~1', 100.0000,1,  21,   1,   1,1.00448000,  -7.203150, 1.10000, 0.90000, 1.10000, 0.90000
25885,'WEWAHITCHK~2', 100.0000,1,  21,   1,   1,1.00458455,  -7.194010, 1.10000, 0.90000, 1.10000, 0.90000
25886,'WEWAHITCHK~3', 100.0000,1,  21,   1,   1,1.02048337,  -9.973848, 1.10000, 0.90000, 1.10000, 0.90000
25887,'BONIFAY 1 1 ', 100.0000,1,  21,   1,   1,1.02344608,  -4.954062, 1.10000, 0.90000, 1.10000, 0.90000
25888,'BONIFAY 2 1 ', 100.0000,1,  21,   1,   1,1.03238642,  -0.007814, 1.10000, 0.90000, 1.10000, 0.90000
25889,'BONIFAY 3 1 ', 345.0000,1,  21,   1,   1,1.04696417,   4.805417, 1.10000, 0.90000, 1.10000, 0.90000
25890,'BONIFAY 3 2 ', 100.0000,1,  21,   1,   1,1.04526353,   3.197462, 1.10000, 0.90000, 1.10000, 0.90000
25891,'BONIFAY 3 3 ', 345.0000,1,  21,   1,   1,1.04691219,   4.798082, 1.10000, 0.90000, 1.10000, 0.90000
25892,'GRACEVILLE~1', 100.0000,1,  21,   1,   1,1.00517869,  -6.744285, 1.10000, 0.90000, 1.10000, 0.90000
25893,'GRACEVILLE~2', 100.0000,1,  21,   1,   1,1.01448524,  -4.064433, 1.10000, 0.90000, 1.10000, 0.90000
25894,'PONCE DE L~1', 100.0000,1,  21,   1,   1,1.02700055,  -5.316654, 1.10000, 0.90000, 1.10000, 0.90000
25895,'PONCE DE L~2', 100.0000,1,  21,   1,   1,1.02695918,  -5.321797, 1.10000, 0.90000, 1.10000, 0.90000
25896,'WESTVILLE ~7', 100.0000,1,  21,   1,   1,1.02468753,  -8.379857, 1.10000, 0.90000, 1.10000, 0.90000
25897,'WESTVILLE ~8', 100.0000,1,  21,   1,   1,1.02465570,  -8.383829, 1.10000, 0.90000, 1.10000, 0.90000
25898,'COTTONDALE~1', 100.0000,1,  21,   1,   1,1.01918173,  -7.895344, 1.10000, 0.90000, 1.10000, 0.90000
25899,'MALONE 5 1  ', 100.0000,1,  21,   1,   1,1.01931059,  -4.747057, 1.10000, 0.90000, 1.10000, 0.90000
25900,'MARIANNA 2 1', 100.0000,1,  21,   1,   1,1.01445973,  -6.398036, 1.10000, 0.90000, 1.10000, 0.90000
25901,'MARIANNA 3 1', 100.0000,1,  21,   1,   1,1.01304746,  -7.252980, 1.10000, 0.90000, 1.10000, 0.90000
25902,'MARIANNA 4 1', 100.0000,1,  21,   1,   1,1.01496482,  -7.480918, 1.10000, 0.90000, 1.10000, 0.90000
25903,'MARIANNA 5 1', 100.0000,1,  21,   1,   1,1.01171958,  -8.381933, 1.10000, 0.90000, 1.10000, 0.90000
25904,'SNEADS 1 1  ', 100.0000,1,  21,   1,   1,1.02957153,  -5.478411, 1.10000, 0.90000, 1.10000, 0.90000
25905,'GREENVILL~78', 100.0000,1,  21,   1,   1,1.03304327, -16.709511, 1.10000, 0.90000, 1.10000, 0.90000
25906,'GREENVILL~79', 100.0000,1,  21,   1,   1,1.03300428, -16.715589, 1.10000, 0.90000, 1.10000, 0.90000
25907,'MONTICELL~14', 100.0000,1,  21,   1,   1,1.03101099, -11.373231, 1.10000, 0.90000, 1.10000, 0.90000
25908,'MONTICELL~15', 100.0000,1,  21,   1,   1,1.02457893, -11.744755, 1.10000, 0.90000, 1.10000, 0.90000
25909,'MONTICELL~16', 100.0000,1,  21,   1,   1,1.02466452, -11.738102, 1.10000, 0.90000, 1.10000, 0.90000
25910,'CRAWFORDVI~1', 100.0000,1,  21,   1,   1,1.00619996, -13.005308, 1.10000, 0.90000, 1.10000, 0.90000
25911,'CRAWFORDVI~2', 100.0000,1,  21,   1,   1,1.01297700, -11.924108, 1.10000, 0.90000, 1.10000, 0.90000
25912,'CRAWFORDVI~3', 100.0000,1,  21,   1,   1,1.01284063, -11.943595, 1.10000, 0.90000, 1.10000, 0.90000
25913,'CRAWFORDVI~4', 100.0000,1,  21,   1,   1,1.01180887, -12.377465, 1.10000, 0.90000, 1.10000, 0.90000
25914,'TALLAHASSE~1', 100.0000,1,  21,   1,   1,1.01647592, -12.679836, 1.10000, 0.90000, 1.10000, 0.90000
25915,'TALLAHASSE~2', 100.0000,1,  21,   1,   1,1.01635754, -12.694988, 1.10000, 0.90000, 1.10000, 0.90000
25916,'TALLAHASS~18', 100.0000,1,  21,   1,   1,1.01436532, -13.861077, 1.10000, 0.90000, 1.10000, 0.90000
25917,'TALLAHASS~32', 100.0000,1,  21,   1,   1,0.99947584, -15.995135, 1.10000, 0.90000, 1.10000, 0.90000
25918,'TALLAHASS~33', 100.0000,1,  21,   1,   1,0.99980336, -15.967910, 1.10000, 0.90000, 1.10000, 0.90000
25919,'TALLAHASS~34', 100.0000,1,  21,   1,   1,1.01132631, -14.730423, 1.10000, 0.90000, 1.10000, 0.90000
25920,'TALLAHASS~35', 100.0000,1,  21,   1,   1,0.99400264, -16.494425, 1.10000, 0.90000, 1.10000, 0.90000
25921,'TALLAHASS~36', 100.0000,1,  21,   1,   1,0.99394119, -16.510524, 1.10000, 0.90000, 1.10000, 0.90000
25922,'TALLAHASS~37', 100.0000,1,  21,   1,   1,1.00659752, -15.723922, 1.10000, 0.90000, 1.10000, 0.90000
25923,'TALLAHASS~38', 100.0000,1,  21,   1,   1,1.01141524, -13.410994, 1.10000, 0.90000, 1.10000, 0.90000
25924,'TALLAHASS~39', 100.0000,1,  21,   1,   1,1.01103437, -13.447550, 1.10000, 0.90000, 1.10000, 0.90000
25925,'TALLAHASS~40', 100.0000,1,  21,   1,   1,1.00568974, -14.716568, 1.10000, 0.90000, 1.10000, 0.90000
25926,'TALLAHASS~41', 100.0000,1,  21,   1,   1,1.02253759, -14.244369, 1.10000, 0.90000, 1.10000, 0.90000
25927,'TALLAHASS~42', 100.0000,1,  21,   1,   1,1.02244222, -14.258274, 1.10000, 0.90000, 1.10000, 0.90000
25928,'TALLAHASSE~3', 100.0000,1,  21,   1,   1,0.99408728, -14.860883, 1.10000, 0.90000, 1.10000, 0.90000
25929,'TALLAHASSE~4', 100.0000,1,  21,   1,   1,1.00188684, -15.582295, 1.10000, 0.90000, 1.10000, 0.90000
25930,'TALLAHASSE~5', 100.0000,1,  21,   1,   1,1.00176144, -15.592028, 1.10000, 0.90000, 1.10000, 0.90000
25931,'TALLAHASSE~6', 100.0000,1,  21,   1,   1,0.98875165, -16.758935, 1.10000, 0.90000, 1.10000, 0.90000
25932,'TALLAHASSE~7', 100.0000,1,  21,   1,   1,0.98866105, -16.771589, 1.10000, 0.90000, 1.10000, 0.90000
25933,'TALLAHASSE~8', 100.0000,1,  21,   1,   1,0.98667485, -16.691413, 1.10000, 0.90000, 1.10000, 0.90000
25934,'TALLAHASSE~9', 100.0000,1,  21,   1,   1,1.02177620, -12.263474, 1.10000, 0.90000, 1.10000, 0.90000
25935,'TALLAHASS~10', 345.0000,1,  21,   1,   1,1.03989577,  -7.436260, 1.10000, 0.90000, 1.10000, 0.90000
25936,'TALLAHASS~11', 100.0000,1,  21,   1,   1,1.04533195,  -9.861894, 1.10000, 0.90000, 1.10000, 0.90000
25937,'TALLAHASS~12', 345.0000,1,  21,   1,   1,1.03977060,  -7.448000, 1.10000, 0.90000, 1.10000, 0.90000
25938,'TALLAHASS~13', 100.0000,1,  21,   1,   1,1.02925086, -11.315089, 1.10000, 0.90000, 1.10000, 0.90000
25939,'TALLAHASS~14', 100.0000,1,  21,   1,   1,1.00152874, -13.388077, 1.10000, 0.90000, 1.10000, 0.90000
25940,'TALLAHASS~15', 100.0000,1,  21,   1,   1,1.00187004, -13.360274, 1.10000, 0.90000, 1.10000, 0.90000
25941,'TALLAHASS~16', 100.0000,1,  21,   1,   1,1.03535557, -10.831314, 1.10000, 0.90000, 1.10000, 0.90000
25942,'TALLAHASS~17', 100.0000,1,  21,   1,   1,1.01233947, -11.811752, 1.10000, 0.90000, 1.10000, 0.90000
25943,'TALLAHASS~19', 100.0000,1,  21,   1,   1,1.00919294, -12.949127, 1.10000, 0.90000, 1.10000, 0.90000
25944,'TALLAHASS~20', 100.0000,1,  21,   1,   1,1.02629769, -11.740410, 1.10000, 0.90000, 1.10000, 0.90000
25945,'TALLAHASS~21', 100.0000,1,  21,   1,   1,1.01845288, -12.357423, 1.10000, 0.90000, 1.10000, 0.90000
25946,'TALLAHASS~22', 100.0000,1,  21,   1,   1,1.01669157, -12.647086, 1.10000, 0.90000, 1.10000, 0.90000
25947,'TALLAHASS~23', 100.0000,1,  21,   1,   1,1.02452123, -12.182161, 1.10000, 0.90000, 1.10000, 0.90000
25948,'TALLAHASS~24', 100.0000,1,  21,   1,   1,1.02417088, -12.203150, 1.10000, 0.90000, 1.10000, 0.90000
25949,'CRESTVIEW ~1', 100.0000,1,  21,   1,   1,1.03480983,  -1.482634, 1.10000, 0.90000, 1.10000, 0.90000
25950,'CRESTVIEW ~2', 100.0000,1,  21,   1,   1,1.02013063,  -3.511670, 1.10000, 0.90000, 1.10000, 0.90000
25951,'CRESTVIEW ~3', 100.0000,1,  21,   1,   1,1.02005756,  -3.518475, 1.10000, 0.90000, 1.10000, 0.90000
25952,'CRESTVIEW ~4', 100.0000,1,  21,   1,   1,1.02316737,  -2.840163, 1.10000, 0.90000, 1.10000, 0.90000
25953,'CRESTVIEW ~5', 100.0000,1,  21,   1,   1,1.02304626,  -2.846764, 1.10000, 0.90000, 1.10000, 0.90000
25954,'CRESTVIEW ~6', 100.0000,1,  21,   1,   1,1.02963126,  -0.275289, 1.10000, 0.90000, 1.10000, 0.90000
25955,'CRESTVIEW ~7', 100.0000,1,  21,   1,   1,1.03133452,   1.360652, 1.10000, 0.90000, 1.10000, 0.90000
25956,'CRESTVIEW ~8', 100.0000,1,  21,   1,   1,1.02913427,   0.552981, 1.10000, 0.90000, 1.10000, 0.90000
25957,'CRESTVIEW ~9', 345.0000,1,  21,   1,   1,1.03946042,   5.310236, 1.10000, 0.90000, 1.10000, 0.90000
25958,'CRESTVIEW~10', 100.0000,1,  21,   1,   1,1.03690195,   2.433124, 1.10000, 0.90000, 1.10000, 0.90000
25959,'CRESTVIEW~11', 345.0000,1,  21,   1,   1,1.03930974,   5.293558, 1.10000, 0.90000, 1.10000, 0.90000
25960,'DESTIN 1 1  ', 100.0000,1,  21,   1,   1,1.01665592,  -5.361228, 1.10000, 0.90000, 1.10000, 0.90000
25961,'DESTIN 1 2  ', 100.0000,1,  21,   1,   1,1.01679242,  -5.350885, 1.10000, 0.90000, 1.10000, 0.90000
25962,'DESTIN 2 1  ', 100.0000,1,  21,   1,   1,1.02123272,  -5.479608, 1.10000, 0.90000, 1.10000, 0.90000
25963,'DESTIN 2 2  ', 100.0000,1,  21,   1,   1,1.02135062,  -5.468062, 1.10000, 0.90000, 1.10000, 0.90000
25964,'FORT WALTO~1', 100.0000,1,  21,   1,   1,1.01201594,  -3.972290, 1.10000, 0.90000, 1.10000, 0.90000
25965,'FORT WALTO~2', 345.0000,1,  21,   1,   1,1.03516150,  10.515187, 1.10000, 0.90000, 1.10000, 0.90000
25966,'FORT WALTO~3', 100.0000,1,  21,   1,   1,1.03855836,  -4.817495, 1.10000, 0.90000, 1.10000, 0.90000
25967,'FORT WALTO~4', 100.0000,1,  21,   1,   1,1.03731692,  -4.789197, 1.10000, 0.90000, 1.10000, 0.90000
25968,'FORT WALTO~5', 100.0000,1,  21,   1,   1,1.02720118,  -3.760129, 1.10000, 0.90000, 1.10000, 0.90000
25969,'MARY ESTHE~1', 100.0000,1,  21,   1,   1,0.99675310,   0.754896, 1.10000, 0.90000, 1.10000, 0.90000
25970,'MARY ESTHE~2', 100.0000,1,  21,   1,   1,0.99662375,   0.742718, 1.10000, 0.90000, 1.10000, 0.90000
25971,'NICEVILLE ~1', 100.0000,1,  21,   1,   1,1.01629317,   2.529705, 1.10000, 0.90000, 1.10000, 0.90000
25972,'NICEVILLE ~2', 100.0000,1,  21,   1,   1,1.01464891,   1.359246, 1.10000, 0.90000, 1.10000, 0.90000
25973,'NICEVILLE ~3', 345.0000,1,  21,   1,   1,1.03124428,   9.497681, 1.10000, 0.90000, 1.10000, 0.90000
25974,'NICEVILLE ~4', 100.0000,1,  21,   1,   1,1.02417910,   5.091214, 1.10000, 0.90000, 1.10000, 0.90000
25975,'NICEVILLE ~5',  13.8000,1,  21,   1,   1,1.02409387,  -0.617657, 1.10000, 0.90000, 1.10000, 0.90000
25977,'NICEVILLE ~7', 345.0000,1,  21,   1,   1,1.03221917,   9.654348, 1.10000, 0.90000, 1.10000, 0.90000
25978,'NICEVILLE ~8', 345.0000,1,  21,   1,   1,1.03098309,   9.472548, 1.10000, 0.90000, 1.10000, 0.90000
25979,'NICEVILLE ~9', 100.0000,1,  21,   1,   1,1.01514888,   1.495771, 1.10000, 0.90000, 1.10000, 0.90000
25980,'NICEVILLE~10', 100.0000,1,  21,   1,   1,1.01502287,   1.484303, 1.10000, 0.90000, 1.10000, 0.90000
25981,'SHALIMAR 1  ', 100.0000,1,  21,   1,   1,1.01659334,  -1.459367, 1.10000, 0.90000, 1.10000, 0.90000
25982,'GULF BREEZ~1', 100.0000,1,  21,   1,   1,1.00645685,   3.057460, 1.10000, 0.90000, 1.10000, 0.90000
25983,'GULF BREEZ~2', 100.0000,1,  21,   1,   1,1.00635409,   3.049868, 1.10000, 0.90000, 1.10000, 0.90000
25984,'GULF BREEZ~3', 100.0000,1,  21,   1,   1,0.99792308,   1.394842, 1.10000, 0.90000, 1.10000, 0.90000
25985,'GULF BREEZ~4', 100.0000,1,  21,   1,   1,1.00124598,   2.080160, 1.10000, 0.90000, 1.10000, 0.90000
25986,'GULF BREEZ~5', 100.0000,1,  21,   1,   1,1.00853109,   3.481376, 1.10000, 0.90000, 1.10000, 0.90000
25987,'MILTON 14 1 ', 100.0000,1,  21,   1,   1,0.99869090,   4.004144, 1.10000, 0.90000, 1.10000, 0.90000
25988,'MILTON 14 2 ', 100.0000,1,  21,   1,   1,0.99876851,   4.015204, 1.10000, 0.90000, 1.10000, 0.90000
25989,'MILTON 15 1 ', 100.0000,1,  21,   1,   1,1.00615406,   4.065837, 1.10000, 0.90000, 1.10000, 0.90000
25990,'MILTON 15 2 ', 100.0000,1,  21,   1,   1,1.00610828,   4.053640, 1.10000, 0.90000, 1.10000, 0.90000
25991,'MILTON 16 1 ', 100.0000,1,  21,   1,   1,0.99606466,   6.265020, 1.10000, 0.90000, 1.10000, 0.90000
25992,'MILTON 16 2 ', 100.0000,1,  21,   1,   1,0.99620843,   6.276569, 1.10000, 0.90000, 1.10000, 0.90000
25993,'MILTON 17 1 ', 100.0000,1,  21,   1,   1,1.00186539,   4.431514, 1.10000, 0.90000, 1.10000, 0.90000
25994,'MILTON 18 1 ', 100.0000,1,  21,   1,   1,1.01530802,   2.844913, 1.10000, 0.90000, 1.10000, 0.90000
25995,'MILTON 19 1 ', 100.0000,1,  21,   1,   1,1.02078688,   0.395761, 1.10000, 0.90000, 1.10000, 0.90000
25996,'MILTON 20 1 ', 345.0000,1,  21,   1,   1,1.03999233,  10.719306, 1.10000, 0.90000, 1.10000, 0.90000
25997,'MILTON 21 1 ', 100.0000,1,  21,   1,   1,0.97818375,  -1.701433, 1.10000, 0.90000, 1.10000, 0.90000
25998,'MILTON 21 2 ', 100.0000,1,  21,   1,   1,0.97806400,  -1.712374, 1.10000, 0.90000, 1.10000, 0.90000
25999,'MILTON 22 1 ', 100.0000,1,  21,   1,   1,0.97636974,  -1.314925, 1.10000, 0.90000, 1.10000, 0.90000
26000,'MILTON 23 1 ', 100.0000,1,  21,   1,   1,0.98144591,   1.373728, 1.10000, 0.90000, 1.10000, 0.90000
26001,'MILTON 23 2 ', 100.0000,1,  21,   1,   1,0.98132551,   1.364121, 1.10000, 0.90000, 1.10000, 0.90000
26002,'MILTON 24 1 ', 100.0000,1,  21,   1,   1,0.97722787,   0.263397, 1.10000, 0.90000, 1.10000, 0.90000
26003,'NAVARRE 1 1 ', 100.0000,1,  21,   1,   1,0.98851013,   0.009913, 1.10000, 0.90000, 1.10000, 0.90000
26004,'NAVARRE 1 2 ', 100.0000,1,  21,   1,   1,0.98825377,  -0.016591, 1.10000, 0.90000, 1.10000, 0.90000
26005,'NAVARRE 2 1 ', 100.0000,1,  21,   1,   1,0.99326456,  -0.108036, 1.10000, 0.90000, 1.10000, 0.90000
26006,'NAVARRE 2 2 ', 100.0000,1,  21,   1,   1,0.99336606,  -0.094390, 1.10000, 0.90000, 1.10000, 0.90000
26007,'NAVARRE 3 1 ', 100.0000,1,  21,   1,   1,0.99358207,  -1.826311, 1.10000, 0.90000, 1.10000, 0.90000
26008,'PERRY 10 1  ', 100.0000,1,  21,   1,   1,1.04062688, -17.098527, 1.10000, 0.90000, 1.10000, 0.90000
26009,'PERRY 11 1  ', 100.0000,1,  21,   1,   1,1.02205503, -16.805605, 1.10000, 0.90000, 1.10000, 0.90000
26010,'PERRY 11 2  ', 100.0000,1,  21,   1,   1,1.02201319, -16.809140, 1.10000, 0.90000, 1.10000, 0.90000
26011,'PERRY 12 1  ', 100.0000,1,  21,   1,   1,1.00706983, -15.832288, 1.10000, 0.90000, 1.10000, 0.90000
26012,'DEFUNIAK S~1', 100.0000,1,  21,   1,   1,1.01477861,  -3.326396, 1.10000, 0.90000, 1.10000, 0.90000
26013,'DEFUNIAK S~2', 100.0000,1,  21,   1,   1,1.01482487,  -3.319867, 1.10000, 0.90000, 1.10000, 0.90000
26014,'DEFUNIAK S~3', 100.0000,1,  21,   1,   1,1.00946534,  -5.973240, 1.10000, 0.90000, 1.10000, 0.90000
26015,'DEFUNIAK S~4', 100.0000,1,  21,   1,   1,1.03122592,  -7.069086, 1.10000, 0.90000, 1.10000, 0.90000
26016,'FREEPORT 1~5', 100.0000,1,  21,   1,   1,1.01923335,  -7.396020, 1.10000, 0.90000, 1.10000, 0.90000
26017,'FREEPORT 1~6', 100.0000,1,  21,   1,   1,1.01910138,  -7.407610, 1.10000, 0.90000, 1.10000, 0.90000
26018,'SANTA ROS~35', 100.0000,1,  21,   1,   1,1.01631284,  -7.631829, 1.10000, 0.90000, 1.10000, 0.90000
26019,'SANTA ROS~36', 100.0000,1,  21,   1,   1,1.01645982,  -7.613551, 1.10000, 0.90000, 1.10000, 0.90000
26020,'CHIPLEY 1 1 ', 100.0000,1,  21,   1,   1,1.03210998,   0.123452, 1.10000, 0.90000, 1.10000, 0.90000
26021,'CHIPLEY 1 2 ', 100.0000,1,  21,   1,   1,1.03218555,   0.130693, 1.10000, 0.90000, 1.10000, 0.90000
26022,'CHIPLEY 2 1 ', 100.0000,1,  21,   1,   1,1.02082407,  -6.051088, 1.10000, 0.90000, 1.10000, 0.90000
26023,'MILTON 25 1 ', 100.0000,1,  21,   1,   1,0.98633301,   2.119072, 1.10000, 0.90000, 1.10000, 0.90000
26024,'MILTON 25 2 ',  13.8000,2,  21,   1,   1,0.98633301,   2.119072, 1.10000, 0.90000, 1.10000, 0.90000
26025,'MILTON 25 3 ',  13.8000,2,  21,   1,   1,0.98633301,   2.119072, 1.10000, 0.90000, 1.10000, 0.90000
26027,'MILTON 25 5 ',  13.2000,2,  21,   1,   1,1.00708592,   2.315100, 1.10000, 0.90000, 1.10000, 0.90000
26028,'MILTON 25 6 ', 100.0000,1,  21,   1,   1,0.98629367,   2.116372, 1.10000, 0.90000, 1.10000, 0.90000
26029,'MILTON 25 8 ', 100.0000,1,  21,   1,   1,0.98633301,   2.119072, 1.10000, 0.90000, 1.10000, 0.90000
26030,'SAINT MARK~1', 100.0000,2,  21,   1,   1,1.03330469,  -8.588713, 1.10000, 0.90000, 1.10000, 0.90000
26031,'SAINT MARK~2', 100.0000,1,  21,   1,   1,1.03319168,  -8.596169, 1.10000, 0.90000, 1.10000, 0.90000
26032,'PANAMA CIT~7', 100.0000,1,  21,   1,   1,1.03954780,  -3.059622, 1.10000, 0.90000, 1.10000, 0.90000
26033,'PANAMA CIT~8',  24.0000,2,  21,   1,   1,1.02616119,  -2.422962, 1.10000, 0.90000, 1.10000, 0.90000
26034,'PANAMA CIT~9', 100.0000,1,  21,   1,   1,1.03931713,  -3.084308, 1.10000, 0.90000, 1.10000, 0.90000
26035,'PANAMA CI~10', 100.0000,1,  21,   1,   1,1.03954780,  -3.059622, 1.10000, 0.90000, 1.10000, 0.90000
26036,'PENSACOLA~17', 345.0000,1,  21,   1,   1,1.04299998,  13.544782, 1.10000, 0.90000, 1.10000, 0.90000
26037,'PENSACOLA~18',  13.8000,2,  21,   1,   1,1.00161755,  17.048277, 1.10000, 0.90000, 1.10000, 0.90000
26038,'PENSACOLA~19',  18.0000,2,  21,   1,   1,1.04299998,  13.544782, 1.10000, 0.90000, 1.10000, 0.90000
26039,'PENSACOLA~20',  18.0000,2,  21,   1,   1,1.00145376,  18.314754, 1.10000, 0.90000, 1.10000, 0.90000
26040,'PENSACOLA~21',  13.8000,2,  21,   1,   1,1.00163865,  18.515354, 1.10000, 0.90000, 1.10000, 0.90000
26041,'PENSACOLA~22', 345.0000,1,  21,   1,   1,1.04093921,  13.060037, 1.10000, 0.90000, 1.10000, 0.90000
26042,'PENSACOLA~23', 345.0000,1,  21,   1,   1,1.04299998,  13.544782, 1.10000, 0.90000, 1.10000, 0.90000
26043,'CANTONMENT~4', 100.0000,1,  21,   1,   1,1.01805544,   6.097615, 1.10000, 0.90000, 1.10000, 0.90000
26044,'CANTONMENT~5',  22.0000,2,  21,   1,   1,1.03992021,   8.381127, 1.10000, 0.90000, 1.10000, 0.90000
26045,'CANTONMENT~6',  13.8000,2,  21,   1,   1,1.01805544,   6.097615, 1.10000, 0.90000, 1.10000, 0.90000
26046,'CANTONMENT~7',  13.8000,2,  21,   1,   1,1.01901579,   6.194149, 1.10000, 0.90000, 1.10000, 0.90000
26047,'CANTONMENT~8',  13.8000,2,  21,   1,   1,1.01940703,   6.236054, 1.10000, 0.90000, 1.10000, 0.90000
26048,'CANTONMENT~9', 100.0000,1,  21,   1,   1,1.01730573,   6.044266, 1.10000, 0.90000, 1.10000, 0.90000
26049,'CANTONMEN~10', 100.0000,1,  21,   1,   1,1.01805544,   6.097615, 1.10000, 0.90000, 1.10000, 0.90000
26050,'TALLAHASS~25', 100.0000,1,  21,   1,   1,1.03765821, -11.667712, 1.10000, 0.90000, 1.10000, 0.90000
26051,'TALLAHASS~26',  13.8000,2,  21,   1,   1,1.06750000,  -7.584028, 1.10000, 0.90000, 1.10000, 0.90000
26052,'TALLAHASS~27', 100.0000,1,  21,   1,   1,1.03657055, -11.773398, 1.10000, 0.90000, 1.10000, 0.90000
26053,'TALLAHASS~28', 345.0000,2,  21,   1,   1,1.04203451,  -4.397252, 1.10000, 0.90000, 1.10000, 0.90000
26054,'TALLAHASS~29', 345.0000,1,  21,   1,   1,1.04084182,  -4.474815, 1.10000, 0.90000, 1.10000, 0.90000
26055,'CHATTAHOOC~2', 100.0000,2,  21,   1,   1,1.04400003,  -4.354689, 1.10000, 0.90000, 1.10000, 0.90000
26056,'CHATTAHOOC~3', 100.0000,1,  21,   1,   1,1.04377079,  -4.375405, 1.10000, 0.90000, 1.10000, 0.90000
26057,'PANAMA CI~11', 345.0000,1,  21,   1,   1,1.04700005,   4.769052, 1.10000, 0.90000, 1.10000, 0.90000
26058,'PANAMA CI~13', 100.0000,1,  21,   1,   1,1.04878485,   1.334854, 1.10000, 0.90000, 1.10000, 0.90000
26059,'PANAMA CI~14',  13.8000,1,  21,   1,   1,1.04894948,   1.184357, 1.10000, 0.90000, 1.10000, 0.90000
26061,'PANAMA CI~16',  13.8000,2,  21,   1,   1,1.04645622,   6.126115, 1.10000, 0.90000, 1.10000, 0.90000
26062,'PANAMA CI~17',  20.0000,2,  21,   1,   1,1.03914988,   8.190972, 1.10000, 0.90000, 1.10000, 0.90000
26063,'PANAMA CI~18',  13.8000,2,  21,   1,   1,1.03777564,   8.739181, 1.10000, 0.90000, 1.10000, 0.90000
26064,'PANAMA CI~19', 345.0000,1,  21,   1,   1,1.04680157,   4.540578, 1.10000, 0.90000, 1.10000, 0.90000
26065,'PANAMA CI~12', 345.0000,1,  21,   1,   1,1.04700005,   4.769052, 1.10000, 0.90000, 1.10000, 0.90000
26066,'SNEADS 2 1  ', 345.0000,1,  21,   1,   1,1.04119420,  -1.637545, 1.10000, 0.90000, 1.10000, 0.90000
26067,'SNEADS 2 2  ', 100.0000,2,  21,   1,   1,1.04487813,  -3.440148, 1.10000, 0.90000, 1.10000, 0.90000
26068,'SNEADS 2 3  ', 345.0000,1,  21,   1,   1,1.04166532,  -1.556468, 1.10000, 0.90000, 1.10000, 0.90000
26069,'SNEADS 2 5  ', 345.0000,1,  21,   1,   1,1.04119420,  -1.637545, 1.10000, 0.90000, 1.10000, 0.90000
26070,'SAINT MARK~3', 345.0000,1,  21,   1,   1,1.04135883,  -5.551794, 1.10000, 0.90000, 1.10000, 0.90000
26071,'SAINT MARK~4', 100.0000,1,  21,   1,   1,1.03407300,  -8.418379, 1.10000, 0.90000, 1.10000, 0.90000
26072,'SAINT MARK~5',  13.8000,1,  21,   1,   1,1.02977848, -11.008806, 1.10000, 0.90000, 1.10000, 0.90000
26074,'SAINT MARK~7',  18.0000,2,  21,   1,   1,1.05149996,  -3.244460, 1.10000, 0.90000, 1.10000, 0.90000
26075,'SAINT MARK~8',  13.8000,2,  21,   1,   1,1.05149996,  -3.129995, 1.10000, 0.90000, 1.10000, 0.90000
26076,'SAINT MARK~9', 345.0000,1,  21,   1,   1,1.04150784,  -5.581354, 1.10000, 0.90000, 1.10000, 0.90000
26077,'SAINT MAR~10', 345.0000,1,  21,   1,   1,1.04135883,  -5.551794, 1.10000, 0.90000, 1.10000, 0.90000
26078,'CANTONMEN~11', 100.0000,2,  21,   1,   1,1.00520790,   4.950507, 1.10000, 0.90000, 1.10000, 0.90000
26079,'CANTONMEN~12',  24.0000,2,  21,   1,   1,1.00574172,   5.002587, 1.10000, 0.90000, 1.10000, 0.90000
26080,'CANTONMEN~13',  24.0000,2,  21,   1,   1,1.00574172,   5.002587, 1.10000, 0.90000, 1.10000, 0.90000
26082,'CANTONMEN~15', 100.0000,1,  21,   1,   1,1.00507689,   4.940862, 1.10000, 0.90000, 1.10000, 0.90000
26083,'CANTONMEN~16', 100.0000,1,  21,   1,   1,1.00520790,   4.950507, 1.10000, 0.90000, 1.10000, 0.90000
26084,'MILTON 26 1 ', 345.0000,1,  21,   1,   1,1.04200006,  13.030596, 1.10000, 0.90000, 1.10000, 0.90000
26085,'MILTON 26 2 ',  13.8000,2,  21,   1,   1,1.05289745,  16.134158, 1.10000, 0.90000, 1.10000, 0.90000
26086,'MILTON 26 3 ',  18.0000,2,  21,   1,   1,1.05119729,  15.597768, 1.10000, 0.90000, 1.10000, 0.90000
26087,'MILTON 26 4 ', 345.0000,1,  21,   1,   1,1.04123330,  12.881062, 1.10000, 0.90000, 1.10000, 0.90000
26088,'MILTON 26 6 ', 345.0000,1,  21,   1,   1,1.04200006,  13.030596, 1.10000, 0.90000, 1.10000, 0.90000
26089,'TALLAHASS~30', 100.0000,2,  21,   1,   1,1.02311265, -14.374840, 1.10000, 0.90000, 1.10000, 0.90000
26090,'TALLAHASS~31', 100.0000,1,  21,   1,   1,1.02252400, -14.418420, 1.10000, 0.90000, 1.10000, 0.90000
26091,'PANAMA CI~20', 100.0000,1,  21,   1,   1,1.06205249,   1.558421, 1.10000, 0.90000, 1.10000, 0.90000
26092,'PANAMA CI~21',  18.0000,2,  21,   1,   1,1.00772345,   4.633040, 1.10000, 0.90000, 1.10000, 0.90000
26093,'PANAMA CI~22',  24.0000,2,  21,   1,   1,1.00899994,   6.655128, 1.10000, 0.90000, 1.10000, 0.90000
26094,'PANAMA CI~23', 100.0000,1,  21,   1,   1,1.05991077,   1.390583, 1.10000, 0.90000, 1.10000, 0.90000
26095,'PANAMA CI~24', 100.0000,1,  21,   1,   1,1.06205249,   1.558421, 1.10000, 0.90000, 1.10000, 0.90000
26096,'ALACHUA 1 1 ', 100.0000,1,  22,   1,   1,1.03665078,   0.827133, 1.10000, 0.90000, 1.10000, 0.90000
26097,'ALACHUA 1 2 ', 100.0000,1,  22,   1,   1,1.03651202,   0.812267, 1.10000, 0.90000, 1.10000, 0.90000
26098,'ALACHUA 2 1 ', 100.0000,1,  22,   1,   1,1.02853608,  -1.045886, 1.10000, 0.90000, 1.10000, 0.90000
26099,'GAINESVIL~17', 100.0000,1,  22,   1,   1,1.03467107,   0.394940, 1.10000, 0.90000, 1.10000, 0.90000
26100,'GAINESVIL~18', 100.0000,1,  22,   1,   1,1.02431154,  -1.167142, 1.10000, 0.90000, 1.10000, 0.90000
26101,'GAINESVIL~19', 100.0000,1,  22,   1,   1,1.03418076,   0.944143, 1.10000, 0.90000, 1.10000, 0.90000
26102,'GAINESVIL~20', 100.0000,1,  22,   1,   1,1.03408563,   0.936389, 1.10000, 0.90000, 1.10000, 0.90000
26103,'GAINESVIL~23', 100.0000,1,  22,   1,   1,1.02915049,   0.142272, 1.10000, 0.90000, 1.10000, 0.90000
26104,'GAINESVIL~24', 100.0000,1,  22,   1,   1,1.03307784,   0.556754, 1.10000, 0.90000, 1.10000, 0.90000
26105,'GAINESVIL~25', 100.0000,1,  22,   1,   1,1.03293848,   0.542432, 1.10000, 0.90000, 1.10000, 0.90000
26106,'GAINESVIL~26', 100.0000,1,  22,   1,   1,1.02484167,  -0.440976, 1.10000, 0.90000, 1.10000, 0.90000
26107,'GAINESVIL~27', 100.0000,1,  22,   1,   1,1.02442658,  -0.463487, 1.10000, 0.90000, 1.10000, 0.90000
26108,'GAINESVIL~28', 100.0000,1,  22,   1,   1,1.03546500,   0.636548, 1.10000, 0.90000, 1.10000, 0.90000
26109,'GAINESVIL~29', 100.0000,1,  22,   1,   1,1.03364670,   0.269943, 1.10000, 0.90000, 1.10000, 0.90000
26110,'GAINESVIL~30', 100.0000,1,  22,   1,   1,1.03372228,   0.500040, 1.10000, 0.90000, 1.10000, 0.90000
26111,'GAINESVIL~31', 100.0000,1,  22,   1,   1,1.03401399,   0.528283, 1.10000, 0.90000, 1.10000, 0.90000
26112,'GAINESVIL~32', 100.0000,1,  22,   1,   1,1.03273368,   0.383106, 1.10000, 0.90000, 1.10000, 0.90000
26113,'GAINESVIL~33', 100.0000,1,  22,   1,   1,1.03191829,   0.471025, 1.10000, 0.90000, 1.10000, 0.90000
26114,'GAINESVIL~34', 100.0000,1,  22,   1,   1,1.03179991,   0.457502, 1.10000, 0.90000, 1.10000, 0.90000
26115,'GAINESVIL~35', 100.0000,1,  22,   1,   1,1.03149581,   0.258431, 1.10000, 0.90000, 1.10000, 0.90000
26116,'GAINESVIL~36', 100.0000,1,  22,   1,   1,1.02437878,  -0.568440, 1.10000, 0.90000, 1.10000, 0.90000
26117,'GAINESVIL~37', 100.0000,1,  22,   1,   1,1.02423739,  -0.594106, 1.10000, 0.90000, 1.10000, 0.90000
26118,'GAINESVIL~43', 100.0000,1,  22,   1,   1,1.03290832,   0.572670, 1.10000, 0.90000, 1.10000, 0.90000
26119,'GAINESVIL~44', 345.0000,1,  22,   1,   1,1.03490412,   3.147951, 1.10000, 0.90000, 1.10000, 0.90000
26120,'GAINESVIL~45', 100.0000,1,  22,   1,   1,1.03958511,   1.047980, 1.10000, 0.90000, 1.10000, 0.90000
26121,'GAINESVIL~46', 345.0000,1,  22,   1,   1,1.03448951,   3.111862, 1.10000, 0.90000, 1.10000, 0.90000
26122,'GAINESVIL~47', 100.0000,1,  22,   1,   1,1.03323090,  -0.265961, 1.10000, 0.90000, 1.10000, 0.90000
26123,'GAINESVIL~48', 100.0000,1,  22,   1,   1,1.03330231,  -0.247273, 1.10000, 0.90000, 1.10000, 0.90000
26124,'HAWTHORNE ~3', 100.0000,1,  22,   1,   1,1.01978660,  -1.914009, 1.10000, 0.90000, 1.10000, 0.90000
26125,'HAWTHORNE ~4', 100.0000,1,  22,   1,   1,1.01942241,  -2.797926, 1.10000, 0.90000, 1.10000, 0.90000
26126,'HAWTHORNE ~6', 100.0000,1,  22,   1,   1,1.00445628,  -3.820410, 1.10000, 0.90000, 1.10000, 0.90000
26127,'HIGH SPRIN~1', 100.0000,1,  22,   1,   1,0.99737608,  -6.642145, 1.10000, 0.90000, 1.10000, 0.90000
26128,'HIGH SPRIN~2', 100.0000,1,  22,   1,   1,0.99727046,  -6.652493, 1.10000, 0.90000, 1.10000, 0.90000
26129,'HIGH SPRIN~3', 100.0000,1,  22,   1,   1,1.00240600,  -4.945574, 1.10000, 0.90000, 1.10000, 0.90000
26130,'HIGH SPRIN~4', 100.0000,1,  22,   1,   1,1.00247693,  -4.934267, 1.10000, 0.90000, 1.10000, 0.90000
26131,'MELROSE 4 1 ', 100.0000,1,  22,   1,   1,1.01215661,  -7.774306, 1.10000, 0.90000, 1.10000, 0.90000
26132,'NEWBERRY 4 1', 100.0000,1,  22,   1,   1,1.02659202,  -2.225482, 1.10000, 0.90000, 1.10000, 0.90000
26133,'NEWBERRY 4 2', 100.0000,1,  22,   1,   1,1.02644837,  -2.237643, 1.10000, 0.90000, 1.10000, 0.90000
26134,'NEWBERRY 5 1', 100.0000,1,  22,   1,   1,1.01694620,  -2.105470, 1.10000, 0.90000, 1.10000, 0.90000
26135,'GLEN SAINT~1', 100.0000,1,  22,   1,   1,1.01960611,  -9.103889, 1.10000, 0.90000, 1.10000, 0.90000
26136,'GLEN SAINT~2', 100.0000,1,  22,   1,   1,1.01967025,  -9.093753, 1.10000, 0.90000, 1.10000, 0.90000
26137,'GLEN SAINT~3', 100.0000,1,  22,   1,   1,1.03941703,  -8.302794, 1.10000, 0.90000, 1.10000, 0.90000
26138,'JACKSONV~170', 100.0000,1,  22,   1,   1,1.01863384,  -6.243469, 1.10000, 0.90000, 1.10000, 0.90000
26139,'MACCLENNY 1 ', 100.0000,1,  22,   1,   1,1.01232409,  -9.227656, 1.10000, 0.90000, 1.10000, 0.90000
26140,'SANDERSON 1 ', 100.0000,1,  22,   1,   1,1.03345978,  -4.923180, 1.10000, 0.90000, 1.10000, 0.90000
26141,'KEYSTONE H~1', 100.0000,1,  22,   1,   1,1.00801635,  -7.502741, 1.10000, 0.90000, 1.10000, 0.90000
26142,'KEYSTONE H~2', 100.0000,1,  22,   1,   1,1.00742769,  -5.492533, 1.10000, 0.90000, 1.10000, 0.90000
26143,'LAKE BUTLE~1', 100.0000,1,  22,   1,   1,1.02631998,  -6.068357, 1.10000, 0.90000, 1.10000, 0.90000
26144,'LAKE BUTLE~2', 100.0000,1,  22,   1,   1,1.02365184,  -4.133453, 1.10000, 0.90000, 1.10000, 0.90000
26145,'RAIFORD 1   ', 100.0000,1,  22,   1,   1,1.03530347,  -7.924760, 1.10000, 0.90000, 1.10000, 0.90000
26146,'RAIFORD 2   ', 100.0000,1,  22,   1,   1,1.03519797,  -7.934552, 1.10000, 0.90000, 1.10000, 0.90000
26147,'STARKE 1 1  ', 100.0000,1,  22,   1,   1,1.02151322,  -2.182252, 1.10000, 0.90000, 1.10000, 0.90000
26148,'STARKE 2 1  ', 100.0000,1,  22,   1,   1,1.01665747,  -5.410857, 1.10000, 0.90000, 1.10000, 0.90000
26149,'STARKE 3 1  ', 100.0000,1,  22,   1,   1,1.01880395,  -7.727950, 1.10000, 0.90000, 1.10000, 0.90000
26150,'COCOA 1 1   ', 100.0000,1,  22,   1,   1,1.04661870,  18.076980, 1.10000, 0.90000, 1.10000, 0.90000
26151,'COCOA 2 1   ', 100.0000,1,  22,   1,   1,1.03488433,  15.626112, 1.10000, 0.90000, 1.10000, 0.90000
26152,'COCOA 3 1   ', 100.0000,1,  22,   1,   1,1.03153324,  14.119773, 1.10000, 0.90000, 1.10000, 0.90000
26153,'COCOA 4 1   ', 100.0000,1,  22,   1,   1,1.02735949,  12.024580, 1.10000, 0.90000, 1.10000, 0.90000
26154,'COCOA 5 1   ', 100.0000,1,  22,   1,   1,1.03123426,  12.953577, 1.10000, 0.90000, 1.10000, 0.90000
26155,'COCOA 5 2   ', 100.0000,1,  22,   1,   1,1.03127646,  12.961312, 1.10000, 0.90000, 1.10000, 0.90000
26156,'COCOA 6 1   ', 100.0000,1,  22,   1,   1,1.02757227,  12.432047, 1.10000, 0.90000, 1.10000, 0.90000
26157,'COCOA 6 2   ', 100.0000,1,  22,   1,   1,1.02784967,  12.477136, 1.10000, 0.90000, 1.10000, 0.90000
26158,'MELBOURNE ~1', 100.0000,1,  22,   1,   1,1.02119637,  11.452287, 1.10000, 0.90000, 1.10000, 0.90000
26159,'MELBOURNE ~2', 100.0000,1,  22,   1,   1,1.02111578,  11.441191, 1.10000, 0.90000, 1.10000, 0.90000
26160,'MELBOURNE ~8', 100.0000,1,  22,   1,   1,1.01844096,  11.079222, 1.10000, 0.90000, 1.10000, 0.90000
26161,'MELBOURNE ~9', 100.0000,1,  22,   1,   1,1.01826298,  11.057466, 1.10000, 0.90000, 1.10000, 0.90000
26162,'MELBOURNE~10', 100.0000,1,  22,   1,   1,1.02131784,  11.450662, 1.10000, 0.90000, 1.10000, 0.90000
26163,'MELBOURNE~11', 100.0000,1,  22,   1,   1,1.02119279,  11.439011, 1.10000, 0.90000, 1.10000, 0.90000
26164,'MERRITT IS~1', 100.0000,1,  22,   1,   1,1.03750539,  14.021894, 1.10000, 0.90000, 1.10000, 0.90000
26165,'MERRITT IS~2', 100.0000,1,  22,   1,   1,1.04310274,  17.157432, 1.10000, 0.90000, 1.10000, 0.90000
26166,'MIMS 1      ', 100.0000,1,  22,   1,   1,1.03861237,   9.627426, 1.10000, 0.90000, 1.10000, 0.90000
26167,'ROCKLEDGE ~1', 100.0000,1,  22,   1,   1,1.03785908,  15.624483, 1.10000, 0.90000, 1.10000, 0.90000
26168,'ROCKLEDGE ~2', 100.0000,1,  22,   1,   1,1.01533628,  10.988113, 1.10000, 0.90000, 1.10000, 0.90000
26169,'ROCKLEDGE ~3', 100.0000,1,  22,   1,   1,1.02002943,  11.303072, 1.10000, 0.90000, 1.10000, 0.90000
26170,'ROCKLEDGE ~4', 100.0000,1,  22,   1,   1,1.02078879,  11.479436, 1.10000, 0.90000, 1.10000, 0.90000
26171,'TITUSVILL~20', 100.0000,1,  22,   1,   1,1.03296173,  13.319632, 1.10000, 0.90000, 1.10000, 0.90000
26172,'TITUSVILL~21', 100.0000,1,  22,   1,   1,1.03234851,  12.612732, 1.10000, 0.90000, 1.10000, 0.90000
26173,'TITUSVILL~22', 100.0000,1,  22,   1,   1,1.02886939,  11.389706, 1.10000, 0.90000, 1.10000, 0.90000
26174,'TITUSVILL~23', 100.0000,1,  22,   1,   1,1.03234982,  11.486594, 1.10000, 0.90000, 1.10000, 0.90000
26175,'TITUSVILL~24', 100.0000,1,  22,   1,   1,1.04272783,  17.390620, 1.10000, 0.90000, 1.10000, 0.90000
26176,'TITUSVILLE~6', 100.0000,1,  22,   1,   1,1.03561282,  15.038600, 1.10000, 0.90000, 1.10000, 0.90000
26177,'TITUSVILLE~7', 100.0000,1,  22,   1,   1,1.03883004,  16.131081, 1.10000, 0.90000, 1.10000, 0.90000
26178,'BEVERLY HI~2', 100.0000,1,  22,   1,   1,0.96748352,   1.201431, 1.10000, 0.90000, 1.10000, 0.90000
26179,'BEVERLY HI~3', 100.0000,1,  22,   1,   1,0.96735489,   1.188512, 1.10000, 0.90000, 1.10000, 0.90000
26180,'BEVERLY HI~5', 100.0000,1,  22,   1,   1,0.97640741,   0.379382, 1.10000, 0.90000, 1.10000, 0.90000
26181,'BEVERLY HI~6', 100.0000,1,  22,   1,   1,0.97629035,   0.360888, 1.10000, 0.90000, 1.10000, 0.90000
26182,'CRYSTAL RI~1', 100.0000,1,  22,   1,   1,1.01648617,   2.809248, 1.10000, 0.90000, 1.10000, 0.90000
26183,'DUNNELLON ~1', 100.0000,1,  22,   1,   1,0.99910748,   1.447334, 1.10000, 0.90000, 1.10000, 0.90000
26184,'DUNNELLON ~2', 100.0000,1,  22,   1,   1,0.99901521,   1.433406, 1.10000, 0.90000, 1.10000, 0.90000
26185,'HERNANDO 1 1', 100.0000,1,  22,   1,   1,0.99756324,   2.133042, 1.10000, 0.90000, 1.10000, 0.90000
26186,'HERNANDO 2 1', 100.0000,1,  22,   1,   1,0.97336197,  -0.823052, 1.10000, 0.90000, 1.10000, 0.90000
26187,'HERNANDO 2 2', 100.0000,1,  22,   1,   1,0.97324443,  -0.843688, 1.10000, 0.90000, 1.10000, 0.90000
26188,'HERNANDO 3 1', 100.0000,1,  22,   1,   1,0.97943312,  -0.285264, 1.10000, 0.90000, 1.10000, 0.90000
26189,'HOMOSASSA ~1', 100.0000,1,  22,   1,   1,0.96385086,   2.310801, 1.10000, 0.90000, 1.10000, 0.90000
26190,'HOMOSASSA ~2', 100.0000,1,  22,   1,   1,0.97173339,   3.672909, 1.10000, 0.90000, 1.10000, 0.90000
26191,'HOMOSASSA ~3', 100.0000,1,  22,   1,   1,0.97164440,   3.656952, 1.10000, 0.90000, 1.10000, 0.90000
26192,'HOMOSASSA ~4', 100.0000,1,  22,   1,   1,0.98645693,   6.166644, 1.10000, 0.90000, 1.10000, 0.90000
26193,'HOMOSASSA ~5', 100.0000,1,  22,   1,   1,0.96844119,   3.821048, 1.10000, 0.90000, 1.10000, 0.90000
26194,'HOMOSASSA ~6', 100.0000,1,  22,   1,   1,0.96870649,   3.842717, 1.10000, 0.90000, 1.10000, 0.90000
26195,'INVERNESS ~1', 345.0000,1,  22,   1,   1,1.03921092,   6.634952, 1.10000, 0.90000, 1.10000, 0.90000
26196,'INVERNESS ~2', 100.0000,1,  22,   1,   1,1.02751815,   4.956984, 1.10000, 0.90000, 1.10000, 0.90000
26197,'INVERNESS ~3',  24.0000,1,  22,   1,   1,1.02389991,   4.401908, 1.10000, 0.90000, 1.10000, 0.90000
26199,'INVERNESS ~5', 345.0000,1,  22,   1,   1,1.03953528,   6.765581, 1.10000, 0.90000, 1.10000, 0.90000
26200,'INVERNESS ~6', 345.0000,1,  22,   1,   1,1.03887200,   6.612270, 1.10000, 0.90000, 1.10000, 0.90000
26201,'INVERNESS ~7', 100.0000,1,  22,   1,   1,0.98852777,   1.309015, 1.10000, 0.90000, 1.10000, 0.90000
26202,'INVERNESS ~8', 100.0000,1,  22,   1,   1,0.98835045,   1.295345, 1.10000, 0.90000, 1.10000, 0.90000
26203,'LECANTO 1   ', 100.0000,1,  22,   1,   1,0.98146015,   0.464912, 1.10000, 0.90000, 1.10000, 0.90000
26204,'FLEMING IS~1', 100.0000,1,  22,   1,   1,1.03284919,  -7.603068, 1.10000, 0.90000, 1.10000, 0.90000
26205,'FLEMING IS~2', 100.0000,1,  22,   1,   1,1.03257012,  -7.619450, 1.10000, 0.90000, 1.10000, 0.90000
26206,'GREEN COVE~1', 100.0000,1,  22,   1,   1,1.01024187,  -8.354675, 1.10000, 0.90000, 1.10000, 0.90000
26207,'GREEN COVE~2', 100.0000,1,  22,   1,   1,1.01018262,  -8.364835, 1.10000, 0.90000, 1.10000, 0.90000
26208,'GREEN COVE~3', 100.0000,1,  22,   1,   1,1.00084114,  -8.537827, 1.10000, 0.90000, 1.10000, 0.90000
26209,'MIDDLEBURG~6', 100.0000,1,  22,   1,   1,1.00931120, -12.258287, 1.10000, 0.90000, 1.10000, 0.90000
26210,'MIDDLEBURG~7', 100.0000,1,  22,   1,   1,1.02334988, -12.165985, 1.10000, 0.90000, 1.10000, 0.90000
26211,'MIDDLEBURG~8', 100.0000,1,  22,   1,   1,1.02356327, -12.153058, 1.10000, 0.90000, 1.10000, 0.90000
26212,'MIDDLEBURG~9', 100.0000,1,  22,   1,   1,1.04157996,  -8.536072, 1.10000, 0.90000, 1.10000, 0.90000
26213,'MIDDLEBUR~10', 100.0000,1,  22,   1,   1,1.04227328, -11.634338, 1.10000, 0.90000, 1.10000, 0.90000
26214,'ORANGE PAR~1', 100.0000,1,  22,   1,   1,1.03669453,  -6.403806, 1.10000, 0.90000, 1.10000, 0.90000
26215,'ORANGE PAR~2', 100.0000,1,  22,   1,   1,1.02296722,  -5.011165, 1.10000, 0.90000, 1.10000, 0.90000
26216,'ORANGE PAR~3', 100.0000,1,  22,   1,   1,1.03443515,  -5.766066, 1.10000, 0.90000, 1.10000, 0.90000
26217,'ORANGE PAR~4', 345.0000,1,  22,   1,   1,1.03641129,  -0.228756, 1.10000, 0.90000, 1.10000, 0.90000
26218,'ORANGE PAR~5', 100.0000,1,  22,   1,   1,1.04078317,  -2.993167, 1.10000, 0.90000, 1.10000, 0.90000
26219,'ORANGE PAR~6', 345.0000,1,  22,   1,   1,1.03775859,  -0.046078, 1.10000, 0.90000, 1.10000, 0.90000
26220,'FORT WHITE 1', 100.0000,1,  22,   1,   1,0.99467874,  -8.534595, 1.10000, 0.90000, 1.10000, 0.90000
26221,'FORT WHITE 2', 100.0000,1,  22,   1,   1,0.99458838,  -8.543617, 1.10000, 0.90000, 1.10000, 0.90000
26222,'LAKE CITY~50', 100.0000,1,  22,   1,   1,1.01187742, -10.279061, 1.10000, 0.90000, 1.10000, 0.90000
26223,'LAKE CITY~51', 100.0000,1,  22,   1,   1,1.01706982,  -9.515805, 1.10000, 0.90000, 1.10000, 0.90000
26224,'LAKE CITY~52', 100.0000,1,  22,   1,   1,1.01386809, -10.180032, 1.10000, 0.90000, 1.10000, 0.90000
26225,'LAKE CITY ~3', 100.0000,1,  22,   1,   1,1.01317823, -10.958137, 1.10000, 0.90000, 1.10000, 0.90000
26226,'LAKE CITY ~4', 100.0000,1,  22,   1,   1,1.00369024, -10.263105, 1.10000, 0.90000, 1.10000, 0.90000
26227,'LAKE CITY ~5', 100.0000,1,  22,   1,   1,1.01314044, -10.501532, 1.10000, 0.90000, 1.10000, 0.90000
26228,'LAKE CITY ~6', 100.0000,1,  22,   1,   1,0.99911278,  -9.813086, 1.10000, 0.90000, 1.10000, 0.90000
26229,'LAKE CITY ~7', 100.0000,1,  22,   1,   1,0.99902171,  -9.820712, 1.10000, 0.90000, 1.10000, 0.90000
26230,'LAKE CITY ~8', 345.0000,1,  22,   1,   1,1.03992414,   0.238818, 1.10000, 0.90000, 1.10000, 0.90000
26231,'LAKE CITY ~9', 100.0000,1,  22,   1,   1,1.03870654,  -2.829963, 1.10000, 0.90000, 1.10000, 0.90000
26232,'LAKE CITY~10',  13.8000,1,  22,   1,   1,1.03928578,  -4.482072, 1.10000, 0.90000, 1.10000, 0.90000
26234,'LAKE CITY~12', 345.0000,1,  22,   1,   1,1.04052842,   0.361225, 1.10000, 0.90000, 1.10000, 0.90000
26235,'LAKE CITY~13', 100.0000,1,  22,   1,   1,1.00728631,  -7.152037, 1.10000, 0.90000, 1.10000, 0.90000
26236,'LAKE CITY~14', 100.0000,1,  22,   1,   1,1.03691804,  -4.507783, 1.10000, 0.90000, 1.10000, 0.90000
26237,'LAKE CITY~15', 100.0000,1,  22,   1,   1,1.03721333,  -6.542079, 1.10000, 0.90000, 1.10000, 0.90000
26238,'LAKE CITY~16', 100.0000,1,  22,   1,   1,1.03716576,  -6.548526, 1.10000, 0.90000, 1.10000, 0.90000
26239,'BRANFORD 5 1', 100.0000,1,  22,   1,   1,1.01975513,  -5.346296, 1.10000, 0.90000, 1.10000, 0.90000
26240,'BRANFORD 5 2', 100.0000,1,  22,   1,   1,1.01971138,  -5.354261, 1.10000, 0.90000, 1.10000, 0.90000
26241,'CROSS CITY 1', 100.0000,1,  22,   1,   1,1.00546730, -11.589665, 1.10000, 0.90000, 1.10000, 0.90000
26242,'CROSS CITY 2', 100.0000,1,  22,   1,   1,1.00543046, -11.594710, 1.10000, 0.90000, 1.10000, 0.90000
26243,'OLD TOWN 5 1', 100.0000,1,  22,   1,   1,0.98521447, -13.599836, 1.10000, 0.90000, 1.10000, 0.90000
26244,'OLD TOWN 5 2', 100.0000,1,  22,   1,   1,0.98535031, -13.587754, 1.10000, 0.90000, 1.10000, 0.90000
26245,'OLD TOWN 6 1', 100.0000,1,  22,   1,   1,1.01073825, -11.089856, 1.10000, 0.90000, 1.10000, 0.90000
26246,'STEINHATCH~1', 100.0000,1,  22,   1,   1,1.00513899, -12.345458, 1.10000, 0.90000, 1.10000, 0.90000
26247,'ATLANTIC B~1', 100.0000,1,  22,   1,   1,1.01822770,  -1.674083, 1.10000, 0.90000, 1.10000, 0.90000
26248,'ATLANTIC B~2', 100.0000,1,  22,   1,   1,1.02171135,  -1.184768, 1.10000, 0.90000, 1.10000, 0.90000
26249,'ATLANTIC B~3', 100.0000,1,  22,   1,   1,1.02150619,  -1.205378, 1.10000, 0.90000, 1.10000, 0.90000
26250,'ATLANTIC B~4', 100.0000,1,  22,   1,   1,1.03780222,  -3.625372, 1.10000, 0.90000, 1.10000, 0.90000
26251,'JACKSONVIL~8', 100.0000,1,  22,   1,   1,1.03011942,  -0.937160, 1.10000, 0.90000, 1.10000, 0.90000
26252,'JACKSONVIL~9', 100.0000,1,  22,   1,   1,1.03041518,  -0.890295, 1.10000, 0.90000, 1.10000, 0.90000
26253,'JACKSONVI~10', 100.0000,1,  22,   1,   1,1.03373158,  -3.996085, 1.10000, 0.90000, 1.10000, 0.90000
26254,'JACKSONVI~11', 345.0000,1,  22,   1,   1,1.03945732,  -1.607430, 1.10000, 0.90000, 1.10000, 0.90000
26255,'JACKSONVI~12', 100.0000,1,  22,   1,   1,1.04270148,  -2.214250, 1.10000, 0.90000, 1.10000, 0.90000
26256,'JACKSONVI~13', 345.0000,1,  22,   1,   1,1.03935111,  -1.621731, 1.10000, 0.90000, 1.10000, 0.90000
26257,'JACKSONVI~14', 100.0000,1,  22,   1,   1,1.03718042,  -2.025252, 1.10000, 0.90000, 1.10000, 0.90000
26258,'JACKSONVI~15', 100.0000,1,  22,   1,   1,1.01621366,  -3.690340, 1.10000, 0.90000, 1.10000, 0.90000
26259,'JACKSONVI~16', 345.0000,1,  22,   1,   1,1.04087353,  -0.942962, 1.10000, 0.90000, 1.10000, 0.90000
26260,'JACKSONVI~17', 100.0000,1,  22,   1,   1,1.02988958,   1.537087, 1.10000, 0.90000, 1.10000, 0.90000
26261,'JACKSONVI~18',  13.2000,1,  22,   1,   1,1.01761961,   5.164944, 1.10000, 0.90000, 1.10000, 0.90000
26263,'JACKSONVI~20', 345.0000,1,  22,   1,   1,1.04078305,  -0.956071, 1.10000, 0.90000, 1.10000, 0.90000
26264,'JACKSONVI~21', 345.0000,1,  22,   1,   1,1.04103446,  -1.012210, 1.10000, 0.90000, 1.10000, 0.90000
26265,'JACKSONVI~22', 100.0000,1,  22,   1,   1,1.03108001,  -3.116723, 1.10000, 0.90000, 1.10000, 0.90000
26266,'JACKSONVI~23', 100.0000,1,  22,   1,   1,1.01471651,  -3.491936, 1.10000, 0.90000, 1.10000, 0.90000
26267,'JACKSONVI~24', 100.0000,1,  22,   1,   1,1.01441002,  -3.515703, 1.10000, 0.90000, 1.10000, 0.90000
26268,'JACKSONVI~25', 100.0000,1,  22,   1,   1,1.03818774,  -0.655923, 1.10000, 0.90000, 1.10000, 0.90000
26269,'JACKSONVI~26', 100.0000,1,  22,   1,   1,1.02469587,  -2.636371, 1.10000, 0.90000, 1.10000, 0.90000
26270,'JACKSONVI~29', 100.0000,1,  22,   1,   1,1.02557957,  -0.043225, 1.10000, 0.90000, 1.10000, 0.90000
26271,'JACKSONVI~30', 100.0000,1,  22,   1,   1,1.01606762,  -3.762629, 1.10000, 0.90000, 1.10000, 0.90000
26272,'JACKSONVI~31', 100.0000,1,  22,   1,   1,1.01783347,  -2.536313, 1.10000, 0.90000, 1.10000, 0.90000
26273,'JACKSONVI~32', 100.0000,1,  22,   1,   1,1.01896226,  -1.809111, 1.10000, 0.90000, 1.10000, 0.90000
26274,'JACKSONVI~33', 100.0000,1,  22,   1,   1,1.01280761,  -3.073254, 1.10000, 0.90000, 1.10000, 0.90000
26275,'JACKSONVI~34', 100.0000,1,  22,   1,   1,1.03687167,   3.480673, 1.10000, 0.90000, 1.10000, 0.90000
26276,'JACKSONVI~35', 100.0000,1,  22,   1,   1,1.03627110,   2.312088, 1.10000, 0.90000, 1.10000, 0.90000
26277,'JACKSONVI~36', 100.0000,1,  22,   1,   1,1.01742041,  -2.088000, 1.10000, 0.90000, 1.10000, 0.90000
26278,'JACKSONVI~37', 100.0000,1,  22,   1,   1,1.01728213,  -2.102675, 1.10000, 0.90000, 1.10000, 0.90000
26279,'JACKSONVI~38', 100.0000,1,  22,   1,   1,1.02495122,  -0.811159, 1.10000, 0.90000, 1.10000, 0.90000
26280,'JACKSONVI~39', 100.0000,1,  22,   1,   1,1.02449489,  -0.844797, 1.10000, 0.90000, 1.10000, 0.90000
26281,'JACKSONVI~40', 100.0000,1,  22,   1,   1,1.01580036,  -2.060368, 1.10000, 0.90000, 1.10000, 0.90000
26282,'JACKSONVI~41', 100.0000,1,  22,   1,   1,1.01497912,  -2.125084, 1.10000, 0.90000, 1.10000, 0.90000
26283,'JACKSONVI~43', 100.0000,1,  22,   1,   1,1.01769853,  -3.570398, 1.10000, 0.90000, 1.10000, 0.90000
26284,'JACKSONVI~44', 100.0000,1,  22,   1,   1,1.00486517,  -4.458174, 1.10000, 0.90000, 1.10000, 0.90000
26285,'JACKSONVI~45', 100.0000,1,  22,   1,   1,1.02084148,  -0.991574, 1.10000, 0.90000, 1.10000, 0.90000
26286,'JACKSONVI~46', 100.0000,1,  22,   1,   1,1.01100421,  -3.291755, 1.10000, 0.90000, 1.10000, 0.90000
26287,'JACKSONVI~47', 100.0000,1,  22,   1,   1,1.02360034,  -2.043213, 1.10000, 0.90000, 1.10000, 0.90000
26288,'JACKSONVI~48', 100.0000,1,  22,   1,   1,1.01577663,  -2.360886, 1.10000, 0.90000, 1.10000, 0.90000
26289,'JACKSONVI~49', 100.0000,1,  22,   1,   1,1.01794004,  -4.194172, 1.10000, 0.90000, 1.10000, 0.90000
26290,'JACKSONVI~50', 100.0000,1,  22,   1,   1,1.02432549,  -0.925710, 1.10000, 0.90000, 1.10000, 0.90000
26291,'JACKSONVI~51', 100.0000,1,  22,   1,   1,1.01204205,  -4.292304, 1.10000, 0.90000, 1.10000, 0.90000
26292,'JACKSONVI~52', 100.0000,1,  22,   1,   1,1.01162100,  -4.323688, 1.10000, 0.90000, 1.10000, 0.90000
26293,'JACKSONVI~53', 345.0000,1,  22,   1,   1,1.03944814,  -0.499212, 1.10000, 0.90000, 1.10000, 0.90000
26294,'JACKSONVI~54', 100.0000,1,  22,   1,   1,1.04942799,  -1.490223, 1.10000, 0.90000, 1.10000, 0.90000
26295,'JACKSONVI~55', 345.0000,1,  22,   1,   1,1.03924608,  -0.521226, 1.10000, 0.90000, 1.10000, 0.90000
26296,'JACKSONVI~63', 100.0000,1,  22,   1,   1,1.01132250,  -3.936818, 1.10000, 0.90000, 1.10000, 0.90000
26297,'JACKSONVI~64', 100.0000,1,  22,   1,   1,1.02171922,  -2.832823, 1.10000, 0.90000, 1.10000, 0.90000
26298,'JACKSONVI~65', 100.0000,1,  22,   1,   1,1.02124894,  -2.860706, 1.10000, 0.90000, 1.10000, 0.90000
26299,'JACKSONVI~66', 100.0000,1,  22,   1,   1,1.00978100,  -6.061024, 1.10000, 0.90000, 1.10000, 0.90000
26300,'JACKSONVI~67', 100.0000,1,  22,   1,   1,1.01664519,  -4.620465, 1.10000, 0.90000, 1.10000, 0.90000
26301,'JACKSONVI~68', 100.0000,1,  22,   1,   1,0.99941212,  -5.874981, 1.10000, 0.90000, 1.10000, 0.90000
26302,'JACKSONVI~69', 100.0000,1,  22,   1,   1,0.99899268,  -5.929000, 1.10000, 0.90000, 1.10000, 0.90000
26303,'JACKSONVI~70', 100.0000,1,  22,   1,   1,1.02572751,  -5.773614, 1.10000, 0.90000, 1.10000, 0.90000
26304,'JACKSONVI~71', 100.0000,1,  22,   1,   1,0.99134052,  -6.848567, 1.10000, 0.90000, 1.10000, 0.90000
26305,'JACKSONVI~72', 100.0000,1,  22,   1,   1,0.99088794,  -6.882599, 1.10000, 0.90000, 1.10000, 0.90000
26306,'JACKSONVI~73', 100.0000,1,  22,   1,   1,1.00520110,  -6.577860, 1.10000, 0.90000, 1.10000, 0.90000
26307,'JACKSONVI~74', 100.0000,1,  22,   1,   1,1.00465667,  -6.611830, 1.10000, 0.90000, 1.10000, 0.90000
26308,'JACKSONVI~75', 100.0000,1,  22,   1,   1,1.01681423,  -7.881442, 1.10000, 0.90000, 1.10000, 0.90000
26309,'JACKSONVI~76', 100.0000,1,  22,   1,   1,1.01664805,  -7.899449, 1.10000, 0.90000, 1.10000, 0.90000
26310,'JACKSONVI~77', 100.0000,1,  22,   1,   1,1.00141287,  -6.584133, 1.10000, 0.90000, 1.10000, 0.90000
26311,'JACKSONVI~79', 100.0000,1,  22,   1,   1,1.01958227,  -5.845101, 1.10000, 0.90000, 1.10000, 0.90000
26312,'JACKSONVI~80', 100.0000,1,  22,   1,   1,1.01613307,  -4.612415, 1.10000, 0.90000, 1.10000, 0.90000
26313,'JACKSONVI~81', 100.0000,1,  22,   1,   1,1.02358603,  -3.931870, 1.10000, 0.90000, 1.10000, 0.90000
26314,'JACKSONVI~82', 100.0000,1,  22,   1,   1,1.01111901,  -5.877247, 1.10000, 0.90000, 1.10000, 0.90000
26315,'JACKSONVI~83', 100.0000,1,  22,   1,   1,1.03497934,  -2.825379, 1.10000, 0.90000, 1.10000, 0.90000
26316,'JACKSONVI~84', 100.0000,1,  22,   1,   1,1.03478384,  -2.837033, 1.10000, 0.90000, 1.10000, 0.90000
26317,'JACKSONVI~85', 100.0000,1,  22,   1,   1,1.03631210,  -2.443252, 1.10000, 0.90000, 1.10000, 0.90000
26318,'JACKSONVI~86', 100.0000,1,  22,   1,   1,1.03605223,  -2.479152, 1.10000, 0.90000, 1.10000, 0.90000
26319,'JACKSONVI~87', 765.0000,1,  22,   1,   1,1.04128623,   4.132286, 1.10000, 0.90000, 1.10000, 0.90000
26320,'JACKSONVI~88', 345.0000,1,  22,   1,   1,1.04179716,   0.636213, 1.10000, 0.90000, 1.10000, 0.90000
26321,'JACKSONVI~89', 100.0000,1,  22,   1,   1,1.04379511,  -2.286744, 1.10000, 0.90000, 1.10000, 0.90000
26322,'JACKSONVI~90', 345.0000,1,  22,   1,   1,1.04012918,   0.322819, 1.10000, 0.90000, 1.10000, 0.90000
26323,'JACKSONVI~91', 765.0000,1,  22,   1,   1,1.04714143,   4.509469, 1.10000, 0.90000, 1.10000, 0.90000
26324,'JACKSONVI~92', 100.0000,1,  22,   1,   1,1.03529918,  -3.031854, 1.10000, 0.90000, 1.10000, 0.90000
26325,'JACKSONVI~93', 100.0000,1,  22,   1,   1,1.03506768,  -3.060157, 1.10000, 0.90000, 1.10000, 0.90000
26326,'JACKSONVI~94', 100.0000,1,  22,   1,   1,1.04652715,  -1.888064, 1.10000, 0.90000, 1.10000, 0.90000
26327,'BUNNELL 1   ', 100.0000,1,  22,   1,   1,1.02478504,  -2.273193, 1.10000, 0.90000, 1.10000, 0.90000
26328,'ORMOND BEA~1', 100.0000,1,  22,   1,   1,1.00122261,   0.479990, 1.10000, 0.90000, 1.10000, 0.90000
26329,'ORMOND BEA~2', 100.0000,1,  22,   1,   1,1.00105870,   0.456529, 1.10000, 0.90000, 1.10000, 0.90000
26330,'ORMOND BEA~3', 100.0000,1,  22,   1,   1,1.00243688,   0.076481, 1.10000, 0.90000, 1.10000, 0.90000
26331,'ORMOND BEA~4', 100.0000,1,  22,   1,   1,1.00232840,   0.062376, 1.10000, 0.90000, 1.10000, 0.90000
26332,'ORMOND BEA~5', 100.0000,1,  22,   1,   1,1.00200319,   2.245104, 1.10000, 0.90000, 1.10000, 0.90000
26333,'ORMOND BEA~6', 100.0000,1,  22,   1,   1,1.00223184,   2.272784, 1.10000, 0.90000, 1.10000, 0.90000
26334,'ORMOND BEA~7', 100.0000,1,  22,   1,   1,1.01432037,  -0.852496, 1.10000, 0.90000, 1.10000, 0.90000
26335,'ORMOND BEA~8', 100.0000,1,  22,   1,   1,1.01420474,  -0.866472, 1.10000, 0.90000, 1.10000, 0.90000
26336,'ORMOND BEA~9', 100.0000,1,  22,   1,   1,0.98807478,   0.025045, 1.10000, 0.90000, 1.10000, 0.90000
26337,'ORMOND BE~10', 100.0000,1,  22,   1,   1,0.98821741,   0.044886, 1.10000, 0.90000, 1.10000, 0.90000
26338,'PALM COAST~1', 100.0000,1,  22,   1,   1,0.97247428,  -2.735001, 1.10000, 0.90000, 1.10000, 0.90000
26339,'PALM COAST~2', 100.0000,1,  22,   1,   1,0.97275394,  -2.702128, 1.10000, 0.90000, 1.10000, 0.90000
26340,'PALM COAST~3', 100.0000,1,  22,   1,   1,0.99725193,   0.881675, 1.10000, 0.90000, 1.10000, 0.90000
26341,'PALM COAST~4', 100.0000,1,  22,   1,   1,1.00188851,   1.571337, 1.10000, 0.90000, 1.10000, 0.90000
26342,'PALM COAST~5', 100.0000,1,  22,   1,   1,0.96992922,  -2.217963, 1.10000, 0.90000, 1.10000, 0.90000
26343,'PALM COAST~6', 100.0000,1,  22,   1,   1,0.97176504,  -1.503666, 1.10000, 0.90000, 1.10000, 0.90000
26344,'PALM COAST~7', 345.0000,1,  22,   1,   1,1.02392578,   5.381497, 1.10000, 0.90000, 1.10000, 0.90000
26345,'PALM COAST~8', 100.0000,1,  22,   1,   1,1.00804150,   2.289439, 1.10000, 0.90000, 1.10000, 0.90000
26346,'PALM COAST~9',  13.2000,1,  22,   1,   1,1.00085521,   0.533901, 1.10000, 0.90000, 1.10000, 0.90000
26348,'PALM COAS~11', 345.0000,1,  22,   1,   1,1.02380025,   5.365560, 1.10000, 0.90000, 1.10000, 0.90000
26349,'PIERSON 1   ', 100.0000,1,  22,   1,   1,1.00882936,  -0.663036, 1.10000, 0.90000, 1.10000, 0.90000
26350,'PIERSON 2   ', 100.0000,1,  22,   1,   1,1.00875771,  -0.669182, 1.10000, 0.90000, 1.10000, 0.90000
26351,'BELL 1      ', 100.0000,1,  22,   1,   1,0.99223202, -11.126143, 1.10000, 0.90000, 1.10000, 0.90000
26352,'TRENTON 35 1', 100.0000,1,  22,   1,   1,1.00098133,  -6.240618, 1.10000, 0.90000, 1.10000, 0.90000
26353,'TRENTON 36 1', 100.0000,1,  22,   1,   1,0.99397933,  -8.430206, 1.10000, 0.90000, 1.10000, 0.90000
26354,'TRENTON 36 2', 100.0000,1,  22,   1,   1,0.99392450,  -8.436783, 1.10000, 0.90000, 1.10000, 0.90000
26355,'JASPER 6 1  ', 100.0000,1,  22,   1,   1,1.02487910, -16.210966, 1.10000, 0.90000, 1.10000, 0.90000
26356,'JASPER 7 1  ', 100.0000,1,  22,   1,   1,1.00622451, -13.111973, 1.10000, 0.90000, 1.10000, 0.90000
26357,'JENNINGS 1 1', 100.0000,1,  22,   1,   1,1.03463781, -17.755324, 1.10000, 0.90000, 1.10000, 0.90000
26358,'BROOKSVILL~3', 100.0000,1,  22,   1,   1,0.99559534,   7.339126, 1.10000, 0.90000, 1.10000, 0.90000
26359,'BROOKSVILL~4', 100.0000,1,  22,   1,   1,0.98832518,   6.282677, 1.10000, 0.90000, 1.10000, 0.90000
26360,'BROOKSVILL~5', 100.0000,1,  22,   1,   1,0.99675238,   7.449355, 1.10000, 0.90000, 1.10000, 0.90000
26361,'BROOKSVILL~6', 100.0000,1,  22,   1,   1,0.99103636,   6.662496, 1.10000, 0.90000, 1.10000, 0.90000
26362,'DADE CITY ~1', 100.0000,1,  22,   1,   1,1.01102579,   9.207377, 1.10000, 0.90000, 1.10000, 0.90000
26363,'DADE CITY ~2', 100.0000,1,  22,   1,   1,1.01113069,   9.218419, 1.10000, 0.90000, 1.10000, 0.90000
26364,'DADE CITY ~3', 100.0000,1,  22,   1,   1,1.01138508,   9.360506, 1.10000, 0.90000, 1.10000, 0.90000
26365,'SPRING HIL~1', 100.0000,1,  22,   1,   1,0.98989564,   6.691121, 1.10000, 0.90000, 1.10000, 0.90000
26366,'SPRING HIL~2', 100.0000,1,  22,   1,   1,0.98975587,   6.680299, 1.10000, 0.90000, 1.10000, 0.90000
26367,'SPRING HI~19', 100.0000,1,  22,   1,   1,0.99870688,   7.643327, 1.10000, 0.90000, 1.10000, 0.90000
26368,'SPRING HI~20', 100.0000,1,  22,   1,   1,0.99104142,   6.850181, 1.10000, 0.90000, 1.10000, 0.90000
26369,'SPRING HI~21', 100.0000,1,  22,   1,   1,0.99090594,   6.831823, 1.10000, 0.90000, 1.10000, 0.90000
26370,'SPRING HI~22', 100.0000,1,  22,   1,   1,0.99044830,   6.819642, 1.10000, 0.90000, 1.10000, 0.90000
26371,'SPRING HI~23', 100.0000,1,  22,   1,   1,0.98996693,   6.785981, 1.10000, 0.90000, 1.10000, 0.90000
26372,'SPRING HI~24', 100.0000,1,  22,   1,   1,0.98569399,   6.254772, 1.10000, 0.90000, 1.10000, 0.90000
26373,'SPRING HI~25', 345.0000,1,  22,   1,   1,1.02579749,  11.500222, 1.10000, 0.90000, 1.10000, 0.90000
26374,'SPRING HI~26', 100.0000,1,  22,   1,   1,1.01309431,   9.324174, 1.10000, 0.90000, 1.10000, 0.90000
26375,'SPRING HI~27', 345.0000,1,  22,   1,   1,1.02940965,  11.816051, 1.10000, 0.90000, 1.10000, 0.90000
26376,'SPRING HI~28', 100.0000,1,  22,   1,   1,0.98982412,   6.720488, 1.10000, 0.90000, 1.10000, 0.90000
26377,'SPRING HI~29', 100.0000,1,  22,   1,   1,0.98997122,   6.736094, 1.10000, 0.90000, 1.10000, 0.90000
26378,'SPRING HI~30', 100.0000,1,  22,   1,   1,0.99783331,   7.511550, 1.10000, 0.90000, 1.10000, 0.90000
26379,'SPRING HI~31', 100.0000,1,  22,   1,   1,0.99762177,   7.488913, 1.10000, 0.90000, 1.10000, 0.90000
26380,'WEBSTER 9 1 ', 100.0000,1,  22,   1,   1,0.99382114,   6.628503, 1.10000, 0.90000, 1.10000, 0.90000
26381,'MAYO 1      ', 100.0000,1,  22,   1,   1,0.99232662, -10.137758, 1.10000, 0.90000, 1.10000, 0.90000
26382,'CLERMONT 1 1', 100.0000,1,  22,   1,   1,1.01041114,   5.643719, 1.10000, 0.90000, 1.10000, 0.90000
26383,'CLERMONT 1 2', 100.0000,1,  22,   1,   1,1.01049852,   5.658391, 1.10000, 0.90000, 1.10000, 0.90000
26384,'CLERMONT 2 1', 100.0000,1,  22,   1,   1,1.01333928,   5.051455, 1.10000, 0.90000, 1.10000, 0.90000
26385,'CLERMONT 2 2', 100.0000,1,  22,   1,   1,1.01350260,   5.058579, 1.10000, 0.90000, 1.10000, 0.90000
26386,'CLERMONT 3 1', 345.0000,1,  22,   1,   1,1.03757823,   9.630935, 1.10000, 0.90000, 1.10000, 0.90000
26387,'CLERMONT 3 2', 100.0000,1,  22,   1,   1,1.04290235,   7.778832, 1.10000, 0.90000, 1.10000, 0.90000
26388,'CLERMONT 3 3', 345.0000,1,  22,   1,   1,1.03740704,   9.604457, 1.10000, 0.90000, 1.10000, 0.90000
26389,'CLERMONT 4 1', 100.0000,1,  22,   1,   1,1.02833080,   6.671483, 1.10000, 0.90000, 1.10000, 0.90000
26390,'CLERMONT 5 1', 100.0000,1,  22,   1,   1,1.01193511,   6.241494, 1.10000, 0.90000, 1.10000, 0.90000
26391,'CLERMONT 6 1', 100.0000,1,  22,   1,   1,1.02192223,   9.081233, 1.10000, 0.90000, 1.10000, 0.90000
26392,'CLERMONT 7 1', 100.0000,1,  22,   1,   1,1.01538801,   6.057238, 1.10000, 0.90000, 1.10000, 0.90000
26393,'CLERMONT 7 2',  13.8000,1,  22,   1,   1,1.01091158,   5.277939, 1.10000, 0.90000, 1.10000, 0.90000
26394,'CLERMONT 7 3',  13.8000,1,  22,   1,   1,1.01565933,   6.119463, 1.10000, 0.90000, 1.10000, 0.90000
26396,'CLERMONT 7 5', 100.0000,1,  22,   1,   1,1.01559746,   6.079482, 1.10000, 0.90000, 1.10000, 0.90000
26397,'CLERMONT 7 7', 100.0000,1,  22,   1,   1,1.01538801,   6.057238, 1.10000, 0.90000, 1.10000, 0.90000
26398,'CLERMONT 8 1', 100.0000,1,  22,   1,   1,1.01951981,   6.435509, 1.10000, 0.90000, 1.10000, 0.90000
26399,'CLERMONT 9 1', 100.0000,1,  22,   1,   1,1.02939498,   5.837461, 1.10000, 0.90000, 1.10000, 0.90000
26400,'DELAND 1 1  ', 100.0000,1,  22,   1,   1,1.01387906,   1.073609, 1.10000, 0.90000, 1.10000, 0.90000
26401,'DELAND 2 1  ', 100.0000,1,  22,   1,   1,1.00277364,   2.375204, 1.10000, 0.90000, 1.10000, 0.90000
26402,'DELAND 2 2  ', 100.0000,1,  22,   1,   1,1.00266278,   2.363065, 1.10000, 0.90000, 1.10000, 0.90000
26403,'DELAND 3 1  ', 100.0000,1,  22,   1,   1,1.01142132,   4.104535, 1.10000, 0.90000, 1.10000, 0.90000
26404,'EUSTIS 2 1  ', 100.0000,1,  22,   1,   1,0.99234831,   4.414441, 1.10000, 0.90000, 1.10000, 0.90000
26405,'EUSTIS 3 1  ', 100.0000,1,  22,   1,   1,0.99018466,   4.779809, 1.10000, 0.90000, 1.10000, 0.90000
26406,'EUSTIS 3 2  ', 100.0000,1,  22,   1,   1,0.99052525,   4.807929, 1.10000, 0.90000, 1.10000, 0.90000
26407,'FORT MC CO~1', 100.0000,1,  22,   1,   1,1.03547895,  -1.082575, 1.10000, 0.90000, 1.10000, 0.90000
26408,'FORT MC CO~2', 100.0000,1,  22,   1,   1,1.03563988,  -0.767756, 1.10000, 0.90000, 1.10000, 0.90000
26409,'FRUITLAND~10', 100.0000,1,  22,   1,   1,1.02910352,   4.052031, 1.10000, 0.90000, 1.10000, 0.90000
26410,'GROVELAND ~3', 100.0000,1,  22,   1,   1,1.03013206,   6.530306, 1.10000, 0.90000, 1.10000, 0.90000
26411,'GROVELAND ~4', 100.0000,1,  22,   1,   1,1.02639294,   6.200092, 1.10000, 0.90000, 1.10000, 0.90000
26412,'LEESBURG 1~7', 100.0000,1,  22,   1,   1,1.00304234,   4.711361, 1.10000, 0.90000, 1.10000, 0.90000
26413,'LEESBURG 1~8', 100.0000,1,  22,   1,   1,1.01804841,   4.004711, 1.10000, 0.90000, 1.10000, 0.90000
26414,'LEESBURG 1~9', 100.0000,1,  22,   1,   1,1.02115047,   3.475360, 1.10000, 0.90000, 1.10000, 0.90000
26415,'LEESBURG ~10', 100.0000,1,  22,   1,   1,1.03239536,   3.882695, 1.10000, 0.90000, 1.10000, 0.90000
26416,'LEESBURG ~11', 100.0000,1,  22,   1,   1,1.03223145,   3.868208, 1.10000, 0.90000, 1.10000, 0.90000
26417,'LEESBURG ~12', 100.0000,1,  22,   1,   1,1.00907469,   3.074992, 1.10000, 0.90000, 1.10000, 0.90000
26418,'MOUNT DORA~1', 100.0000,1,  22,   1,   1,0.99616086,   4.996796, 1.10000, 0.90000, 1.10000, 0.90000
26419,'MOUNT DORA~2', 100.0000,1,  22,   1,   1,0.99097711,   4.325326, 1.10000, 0.90000, 1.10000, 0.90000
26420,'PAISLEY 1   ', 100.0000,1,  22,   1,   1,1.00041437,   1.189336, 1.10000, 0.90000, 1.10000, 0.90000
26421,'PAISLEY 2   ', 100.0000,1,  22,   1,   1,1.00056708,   1.198824, 1.10000, 0.90000, 1.10000, 0.90000
26422,'TAVARES 1   ', 100.0000,1,  22,   1,   1,1.00967908,   3.688803, 1.10000, 0.90000, 1.10000, 0.90000
26423,'UMATILLA 1 1', 100.0000,1,  22,   1,   1,1.02236187,   5.604461, 1.10000, 0.90000, 1.10000, 0.90000
26424,'WINTER GAR~1', 100.0000,1,  22,   1,   1,1.01426077,   7.590971, 1.10000, 0.90000, 1.10000, 0.90000
26425,'WINTER GAR~2', 100.0000,1,  22,   1,   1,1.01399398,   7.564143, 1.10000, 0.90000, 1.10000, 0.90000
26426,'WINTER GAR~3', 100.0000,1,  22,   1,   1,1.01734388,   8.181520, 1.10000, 0.90000, 1.10000, 0.90000
26427,'WINTER GAR~4', 100.0000,1,  22,   1,   1,1.01717198,   8.167493, 1.10000, 0.90000, 1.10000, 0.90000
26428,'WINTER GAR~5', 100.0000,1,  22,   1,   1,1.01060545,   6.568517, 1.10000, 0.90000, 1.10000, 0.90000
26429,'WINTER GAR~6', 100.0000,1,  22,   1,   1,1.02854049,   9.023773, 1.10000, 0.90000, 1.10000, 0.90000
26430,'CHIEFLAND ~1', 100.0000,1,  22,   1,   1,1.04265487,  -6.857214, 1.10000, 0.90000, 1.10000, 0.90000
26431,'CHIEFLAND ~2', 100.0000,1,  22,   1,   1,1.03170800,  -8.355702, 1.10000, 0.90000, 1.10000, 0.90000
26432,'DUNNELLON ~3', 100.0000,1,  22,   1,   1,0.99596554,  -2.979659, 1.10000, 0.90000, 1.10000, 0.90000
26433,'DUNNELLON ~4',  13.8000,1,  22,   1,   1,0.99515676,  -3.654567, 1.10000, 0.90000, 1.10000, 0.90000
26434,'DUNNELLON ~5',  13.8000,1,  22,   1,   1,0.99595588,  -2.949997, 1.10000, 0.90000, 1.10000, 0.90000
26436,'DUNNELLON ~7', 100.0000,1,  22,   1,   1,0.99603468,  -2.964146, 1.10000, 0.90000, 1.10000, 0.90000
26437,'DUNNELLON ~8', 100.0000,1,  22,   1,   1,0.99596554,  -2.979659, 1.10000, 0.90000, 1.10000, 0.90000
26438,'DUNNELLON ~9', 100.0000,1,  22,   1,   1,1.01259923,  -0.197578, 1.10000, 0.90000, 1.10000, 0.90000
26439,'WILLISTON~16', 100.0000,1,  22,   1,   1,1.03061378,  -1.378837, 1.10000, 0.90000, 1.10000, 0.90000
26440,'WILLISTON~17', 100.0000,1,  22,   1,   1,1.03052306,  -1.390167, 1.10000, 0.90000, 1.10000, 0.90000
26441,'WILLISTON~18', 100.0000,1,  22,   1,   1,1.03328741,  -2.389197, 1.10000, 0.90000, 1.10000, 0.90000
26442,'MADISON 16 1', 100.0000,1,  22,   1,   1,1.02670395,  -5.752924, 1.10000, 0.90000, 1.10000, 0.90000
26443,'MADISON 17 1', 100.0000,1,  22,   1,   1,1.02205563,  -6.724843, 1.10000, 0.90000, 1.10000, 0.90000
26444,'MADISON 18 1', 100.0000,1,  22,   1,   1,1.02686346,  -5.548428, 1.10000, 0.90000, 1.10000, 0.90000
26445,'BELLEVIEW ~1', 100.0000,1,  22,   1,   1,1.03915536,  -2.268965, 1.10000, 0.90000, 1.10000, 0.90000
26446,'BELLEVIEW ~2', 100.0000,1,  22,   1,   1,1.03847790,  -2.244584, 1.10000, 0.90000, 1.10000, 0.90000
26447,'BELLEVIEW ~3', 100.0000,1,  22,   1,   1,1.01322567,  -1.426525, 1.10000, 0.90000, 1.10000, 0.90000
26448,'BELLEVIEW ~4', 100.0000,1,  22,   1,   1,1.01305199,  -1.445067, 1.10000, 0.90000, 1.10000, 0.90000
26449,'DUNNELLON~10', 100.0000,1,  22,   1,   1,0.98706514,  -4.608456, 1.10000, 0.90000, 1.10000, 0.90000
26450,'DUNNELLON~11', 100.0000,1,  22,   1,   1,0.98702967,  -4.614892, 1.10000, 0.90000, 1.10000, 0.90000
26451,'OCALA 1 1   ', 100.0000,1,  22,   1,   1,1.01066029,  -4.008593, 1.10000, 0.90000, 1.10000, 0.90000
26452,'OCALA 2 1   ', 100.0000,1,  22,   1,   1,0.97708774,  -6.794551, 1.10000, 0.90000, 1.10000, 0.90000
26453,'OCALA 3 1   ', 100.0000,1,  22,   1,   1,0.98212445,  -5.788783, 1.10000, 0.90000, 1.10000, 0.90000
26454,'OCALA 3 2   ', 100.0000,1,  22,   1,   1,0.98202550,  -5.806046, 1.10000, 0.90000, 1.10000, 0.90000
26455,'OCALA 4 1   ', 100.0000,1,  22,   1,   1,0.97766864,  -6.475500, 1.10000, 0.90000, 1.10000, 0.90000
26456,'OCALA 5 1   ', 100.0000,1,  22,   1,   1,1.03516734,  -2.435590, 1.10000, 0.90000, 1.10000, 0.90000
26457,'OCALA 5 2   ', 100.0000,1,  22,   1,   1,1.03491092,  -2.462499, 1.10000, 0.90000, 1.10000, 0.90000
26458,'OCALA 6 1   ', 100.0000,1,  22,   1,   1,1.01489842,  -2.400445, 1.10000, 0.90000, 1.10000, 0.90000
26459,'OCALA 6 2   ', 100.0000,1,  22,   1,   1,1.01509690,  -2.380826, 1.10000, 0.90000, 1.10000, 0.90000
26460,'OCALA 7 1   ', 100.0000,1,  22,   1,   1,1.01258075,  -2.406094, 1.10000, 0.90000, 1.10000, 0.90000
26461,'OCALA 7 2   ', 100.0000,1,  22,   1,   1,1.01236546,  -2.436850, 1.10000, 0.90000, 1.10000, 0.90000
26462,'OCALA 8 1   ', 100.0000,1,  22,   1,   1,0.99576092,  -4.884815, 1.10000, 0.90000, 1.10000, 0.90000
26463,'OCALA 9 1   ', 100.0000,1,  22,   1,   1,0.99391675,  -3.131549, 1.10000, 0.90000, 1.10000, 0.90000
26464,'OCALA 9 2   ', 100.0000,1,  22,   1,   1,0.99424130,  -3.085384, 1.10000, 0.90000, 1.10000, 0.90000
26465,'OCALA 10 1  ', 100.0000,1,  22,   1,   1,0.98892355,  -5.145175, 1.10000, 0.90000, 1.10000, 0.90000
26466,'OCALA 11 1  ', 100.0000,1,  22,   1,   1,1.02669847,  -1.953900, 1.10000, 0.90000, 1.10000, 0.90000
26467,'OCALA 12 1  ', 345.0000,1,  22,   1,   1,1.03623033,   5.166215, 1.10000, 0.90000, 1.10000, 0.90000
26468,'OCALA 12 2  ', 100.0000,1,  22,   1,   1,1.02917182,  -1.086283, 1.10000, 0.90000, 1.10000, 0.90000
26469,'OCALA 12 3  ',  13.8000,1,  22,   1,   1,1.03858626,  -9.274132, 1.10000, 0.90000, 1.10000, 0.90000
26471,'OCALA 12 5  ', 345.0000,1,  22,   1,   1,1.03585744,   5.135005, 1.10000, 0.90000, 1.10000, 0.90000
26472,'OCALA 13 1  ', 100.0000,1,  22,   1,   1,0.97776628,  -0.963418, 1.10000, 0.90000, 1.10000, 0.90000
26473,'OCALA 13 2  ', 100.0000,1,  22,   1,   1,0.97766578,  -0.978218, 1.10000, 0.90000, 1.10000, 0.90000
26474,'OCALA 14 1  ', 100.0000,1,  22,   1,   1,0.98038745,  -1.238366, 1.10000, 0.90000, 1.10000, 0.90000
26475,'OCALA 15 1  ', 100.0000,1,  22,   1,   1,0.97153193,  -1.176856, 1.10000, 0.90000, 1.10000, 0.90000
26476,'OCKLAWAHA 1 ', 100.0000,1,  22,   1,   1,1.01756537,   2.156869, 1.10000, 0.90000, 1.10000, 0.90000
26477,'REDDICK 1 1 ', 100.0000,1,  22,   1,   1,0.98513836,  -6.072352, 1.10000, 0.90000, 1.10000, 0.90000
26478,'REDDICK 2 1 ', 100.0000,1,  22,   1,   1,0.99072367,  -5.404783, 1.10000, 0.90000, 1.10000, 0.90000
26479,'SILVER SP~54', 100.0000,1,  22,   1,   1,1.02757847,  -1.470486, 1.10000, 0.90000, 1.10000, 0.90000
26480,'SILVER SP~55', 100.0000,1,  22,   1,   1,1.02753210,  -1.475918, 1.10000, 0.90000, 1.10000, 0.90000
26481,'SILVER SP~56', 100.0000,1,  22,   1,   1,1.02111149,  -0.449014, 1.10000, 0.90000, 1.10000, 0.90000
26482,'SUMMERFIEL~2', 100.0000,1,  22,   1,   1,1.00814295,   1.013681, 1.10000, 0.90000, 1.10000, 0.90000
26483,'SUMMERFIEL~3', 100.0000,1,  22,   1,   1,1.00829792,  -0.557441, 1.10000, 0.90000, 1.10000, 0.90000
26484,'SUMMERFIEL~4', 100.0000,1,  22,   1,   1,1.00812614,  -0.577571, 1.10000, 0.90000, 1.10000, 0.90000
26485,'SUMMERFIEL~5', 100.0000,1,  22,   1,   1,0.99358308,  -0.787686, 1.10000, 0.90000, 1.10000, 0.90000
26486,'SUMMERFIEL~6', 100.0000,1,  22,   1,   1,0.99345297,  -0.797488, 1.10000, 0.90000, 1.10000, 0.90000
26487,'THE VILLAG~1', 345.0000,1,  22,   1,   1,1.04119790,   7.528552, 1.10000, 0.90000, 1.10000, 0.90000
26488,'THE VILLAG~2', 100.0000,1,  22,   1,   1,1.04550362,   5.676907, 1.10000, 0.90000, 1.10000, 0.90000
26489,'THE VILLAG~3', 345.0000,1,  22,   1,   1,1.04091609,   7.493729, 1.10000, 0.90000, 1.10000, 0.90000
26490,'THE VILLAG~4', 100.0000,1,  22,   1,   1,1.01139700,   2.963405, 1.10000, 0.90000, 1.10000, 0.90000
26491,'THE VILLAG~5', 100.0000,1,  22,   1,   1,1.03461230,   3.251362, 1.10000, 0.90000, 1.10000, 0.90000
26492,'THE VILLAG~6', 100.0000,1,  22,   1,   1,1.03876698,   4.781296, 1.10000, 0.90000, 1.10000, 0.90000
26493,'THE VILLAG~7', 100.0000,1,  22,   1,   1,1.03853774,   4.753629, 1.10000, 0.90000, 1.10000, 0.90000
26494,'CALLAHAN 1 1', 100.0000,1,  22,   1,   1,1.02238441,  -4.725455, 1.10000, 0.90000, 1.10000, 0.90000
26495,'CALLAHAN 2 1', 100.0000,1,  22,   1,   1,1.01538861,  -5.024260, 1.10000, 0.90000, 1.10000, 0.90000
26496,'CALLAHAN 2 2', 100.0000,1,  22,   1,   1,1.01551723,  -5.011914, 1.10000, 0.90000, 1.10000, 0.90000
26497,'FERNANDINA~1', 100.0000,1,  22,   1,   1,1.00750470,   0.126777, 1.10000, 0.90000, 1.10000, 0.90000
26498,'FERNANDINA~2', 100.0000,1,  22,   1,   1,1.01337123,   1.615971, 1.10000, 0.90000, 1.10000, 0.90000
26499,'FERNANDINA~3', 100.0000,1,  22,   1,   1,1.01318932,   1.606265, 1.10000, 0.90000, 1.10000, 0.90000
26500,'FERNANDINA~4', 100.0000,1,  22,   1,   1,1.00732791,   0.525303, 1.10000, 0.90000, 1.10000, 0.90000
26501,'FERNANDINA~5', 100.0000,1,  22,   1,   1,1.01385152,   1.113284, 1.10000, 0.90000, 1.10000, 0.90000
26502,'HILLIARD 1 1', 100.0000,1,  22,   1,   1,0.99988842,  -7.270964, 1.10000, 0.90000, 1.10000, 0.90000
26503,'YULEE 1     ', 100.0000,1,  22,   1,   1,1.00616360,  -3.992259, 1.10000, 0.90000, 1.10000, 0.90000
26504,'YULEE 2     ', 100.0000,1,  22,   1,   1,1.00606167,  -4.003247, 1.10000, 0.90000, 1.10000, 0.90000
26505,'APOPKA 1 1  ', 100.0000,1,  22,   1,   1,1.00609219,   6.667138, 1.10000, 0.90000, 1.10000, 0.90000
26506,'APOPKA 2 1  ', 100.0000,1,  22,   1,   1,1.00698400,   6.129907, 1.10000, 0.90000, 1.10000, 0.90000
26507,'APOPKA 3 1  ', 100.0000,1,  22,   1,   1,0.99941081,   5.197657, 1.10000, 0.90000, 1.10000, 0.90000
26508,'APOPKA 4 1  ', 100.0000,1,  22,   1,   1,1.01499927,   7.918193, 1.10000, 0.90000, 1.10000, 0.90000
26509,'APOPKA 5 1  ', 100.0000,1,  22,   1,   1,1.02559638,   8.103925, 1.10000, 0.90000, 1.10000, 0.90000
26510,'APOPKA 6 1  ', 100.0000,1,  22,   1,   1,1.01248360,   6.543446, 1.10000, 0.90000, 1.10000, 0.90000
26511,'APOPKA 7 1  ', 100.0000,1,  22,   1,   1,1.01976109,   7.411308, 1.10000, 0.90000, 1.10000, 0.90000
26512,'APOPKA 8 1  ', 100.0000,1,  22,   1,   1,1.00924253,   6.550524, 1.10000, 0.90000, 1.10000, 0.90000
26513,'APOPKA 8 2  ', 100.0000,1,  22,   1,   1,1.00944257,   6.565792, 1.10000, 0.90000, 1.10000, 0.90000
26514,'KISSIMMEE ~1', 100.0000,1,  22,   1,   1,1.04687119,  15.395750, 1.10000, 0.90000, 1.10000, 0.90000
26515,'KISSIMMEE~18', 100.0000,1,  22,   1,   1,1.02956355,  13.647340, 1.10000, 0.90000, 1.10000, 0.90000
26516,'KISSIMMEE~19', 100.0000,1,  22,   1,   1,1.02948678,  13.640467, 1.10000, 0.90000, 1.10000, 0.90000
26517,'KISSIMMEE~20', 100.0000,1,  22,   1,   1,1.03877115,  14.579928, 1.10000, 0.90000, 1.10000, 0.90000
26518,'KISSIMMEE~21', 100.0000,1,  22,   1,   1,1.03871894,  14.573482, 1.10000, 0.90000, 1.10000, 0.90000
26519,'OCOEE 1 1   ', 100.0000,1,  22,   1,   1,1.00816143,   6.093023, 1.10000, 0.90000, 1.10000, 0.90000
26520,'OCOEE 2 1   ', 100.0000,1,  22,   1,   1,1.02439070,   9.007300, 1.10000, 0.90000, 1.10000, 0.90000
26521,'OCOEE 2 2   ', 100.0000,1,  22,   1,   1,1.02423263,   8.994543, 1.10000, 0.90000, 1.10000, 0.90000
26522,'OCOEE 3 1   ', 100.0000,1,  22,   1,   1,1.01087689,   6.621818, 1.10000, 0.90000, 1.10000, 0.90000
26523,'OCOEE 3 2   ',  18.0000,1,  22,   1,   1,1.01087689,   6.621818, 1.10000, 0.90000, 1.10000, 0.90000
26524,'OCOEE 3 3   ',  18.0000,1,  22,   1,   1,1.01087689,   6.621818, 1.10000, 0.90000, 1.10000, 0.90000
26526,'OCOEE 3 5   ', 100.0000,1,  22,   1,   1,1.01076448,   6.605745, 1.10000, 0.90000, 1.10000, 0.90000
26527,'OCOEE 3 7   ', 100.0000,1,  22,   1,   1,1.01098955,   6.638191, 1.10000, 0.90000, 1.10000, 0.90000
26528,'ORLANDO 1 1 ', 100.0000,1,  22,   1,   1,1.00656509,   6.156121, 1.10000, 0.90000, 1.10000, 0.90000
26529,'ORLANDO 2 1 ', 100.0000,1,  22,   1,   1,1.01784241,   7.961514, 1.10000, 0.90000, 1.10000, 0.90000
26530,'ORLANDO 3 1 ', 100.0000,1,  22,   1,   1,1.02464283,   8.473855, 1.10000, 0.90000, 1.10000, 0.90000
26531,'ORLANDO 4 1 ', 100.0000,1,  22,   1,   1,1.01621675,   8.973251, 1.10000, 0.90000, 1.10000, 0.90000
26532,'ORLANDO 5 1 ', 100.0000,1,  22,   1,   1,1.01031935,   8.025544, 1.10000, 0.90000, 1.10000, 0.90000
26533,'ORLANDO 6 1 ', 100.0000,1,  22,   1,   1,1.02332759,   7.315874, 1.10000, 0.90000, 1.10000, 0.90000
26534,'ORLANDO 6 2 ', 100.0000,1,  22,   1,   1,1.02369726,   7.347987, 1.10000, 0.90000, 1.10000, 0.90000
26535,'ORLANDO 7 1 ', 100.0000,1,  22,   1,   1,1.03484142,  10.950971, 1.10000, 0.90000, 1.10000, 0.90000
26536,'ORLANDO 8 1 ', 100.0000,1,  22,   1,   1,1.02563488,   7.882871, 1.10000, 0.90000, 1.10000, 0.90000
26537,'ORLANDO 9 1 ', 100.0000,1,  22,   1,   1,1.01371074,   6.696641, 1.10000, 0.90000, 1.10000, 0.90000
26538,'ORLANDO 10 1', 100.0000,1,  22,   1,   1,1.01832628,   7.726024, 1.10000, 0.90000, 1.10000, 0.90000
26539,'ORLANDO 11 1', 100.0000,1,  22,   1,   1,1.01615095,   7.140166, 1.10000, 0.90000, 1.10000, 0.90000
26540,'ORLANDO 12 1', 100.0000,1,  22,   1,   1,1.02725470,   8.317738, 1.10000, 0.90000, 1.10000, 0.90000
26541,'ORLANDO 12 2', 100.0000,1,  22,   1,   1,1.02757597,   8.340607, 1.10000, 0.90000, 1.10000, 0.90000
26542,'ORLANDO 13 1', 100.0000,1,  22,   1,   1,1.02618659,   7.876621, 1.10000, 0.90000, 1.10000, 0.90000
26543,'ORLANDO 13 2', 100.0000,1,  22,   1,   1,1.02636874,   7.906397, 1.10000, 0.90000, 1.10000, 0.90000
26544,'ORLANDO 14 1', 100.0000,1,  22,   1,   1,1.01700032,   9.945564, 1.10000, 0.90000, 1.10000, 0.90000
26545,'ORLANDO 15 1', 100.0000,1,  22,   1,   1,1.02129757,   8.576025, 1.10000, 0.90000, 1.10000, 0.90000
26546,'ORLANDO 16 1', 100.0000,1,  22,   1,   1,1.02225590,   9.250818, 1.10000, 0.90000, 1.10000, 0.90000
26547,'ORLANDO 17 1', 100.0000,1,  22,   1,   1,1.02617157,  10.159408, 1.10000, 0.90000, 1.10000, 0.90000
26548,'ORLANDO 18 1', 100.0000,1,  22,   1,   1,1.02444530,   8.517368, 1.10000, 0.90000, 1.10000, 0.90000
26549,'ORLANDO 18 2', 100.0000,1,  22,   1,   1,1.02472293,   8.548869, 1.10000, 0.90000, 1.10000, 0.90000
26550,'ORLANDO 19 1', 100.0000,1,  22,   1,   1,1.04625297,  11.625962, 1.10000, 0.90000, 1.10000, 0.90000
26551,'ORLANDO 20 1', 100.0000,1,  22,   1,   1,1.03830504,  11.135099, 1.10000, 0.90000, 1.10000, 0.90000
26552,'ORLANDO 21 1', 100.0000,1,  22,   1,   1,1.04025578,  10.841210, 1.10000, 0.90000, 1.10000, 0.90000
26553,'ORLANDO 21 2', 100.0000,1,  22,   1,   1,1.04007649,  10.816787, 1.10000, 0.90000, 1.10000, 0.90000
26554,'ORLANDO 22 1', 100.0000,1,  22,   1,   1,1.02500796,   8.174668, 1.10000, 0.90000, 1.10000, 0.90000
26555,'ORLANDO 23 1', 100.0000,1,  22,   1,   1,1.01540649,   8.091548, 1.10000, 0.90000, 1.10000, 0.90000
26556,'ORLANDO 24 1', 100.0000,1,  22,   1,   1,1.02784526,   9.137363, 1.10000, 0.90000, 1.10000, 0.90000
26557,'ORLANDO 24 2', 100.0000,1,  22,   1,   1,1.02710426,   9.085829, 1.10000, 0.90000, 1.10000, 0.90000
26558,'ORLANDO 25 1', 765.0000,1,  22,   1,   1,1.04815269,  14.970228, 1.10000, 0.90000, 1.10000, 0.90000
26559,'ORLANDO 25 2', 345.0000,1,  22,   1,   1,1.03995919,  11.874760, 1.10000, 0.90000, 1.10000, 0.90000
26560,'ORLANDO 25 3', 100.0000,1,  22,   1,   1,1.03625059,   9.295131, 1.10000, 0.90000, 1.10000, 0.90000
26561,'ORLANDO 25 4', 345.0000,1,  22,   1,   1,1.03957319,  11.835400, 1.10000, 0.90000, 1.10000, 0.90000
26562,'ORLANDO 25 6', 345.0000,1,  22,   1,   1,1.04041886,  11.805727, 1.10000, 0.90000, 1.10000, 0.90000
26563,'ORLANDO 26 1', 100.0000,1,  22,   1,   1,1.02334142,   7.694549, 1.10000, 0.90000, 1.10000, 0.90000
26564,'ORLANDO 27 1', 100.0000,1,  22,   1,   1,1.04270780,  11.631095, 1.10000, 0.90000, 1.10000, 0.90000
26565,'ORLANDO 28 1', 345.0000,1,  22,   1,   1,1.04709697,  13.302371, 1.10000, 0.90000, 1.10000, 0.90000
26566,'ORLANDO 28 2', 100.0000,1,  22,   1,   1,1.05178821,  12.166006, 1.10000, 0.90000, 1.10000, 0.90000
26567,'ORLANDO 28 3',  13.8000,1,  22,   1,   1,1.04946291,  11.602989, 1.10000, 0.90000, 1.10000, 0.90000
26568,'ORLANDO 28 4',  13.8000,1,  22,   1,   1,1.05165291,  12.135499, 1.10000, 0.90000, 1.10000, 0.90000
26570,'ORLANDO 28 6', 345.0000,1,  22,   1,   1,1.04729867,  13.343755, 1.10000, 0.90000, 1.10000, 0.90000
26571,'ORLANDO 28 8', 345.0000,1,  22,   1,   1,1.04709697,  13.302371, 1.10000, 0.90000, 1.10000, 0.90000
26572,'ORLANDO 29 1', 100.0000,1,  22,   1,   1,1.02370894,  10.120100, 1.10000, 0.90000, 1.10000, 0.90000
26573,'ORLANDO 30 1', 100.0000,1,  22,   1,   1,1.02006376,   9.282937, 1.10000, 0.90000, 1.10000, 0.90000
26574,'ORLANDO 31 1', 100.0000,1,  22,   1,   1,1.04109335,  11.037433, 1.10000, 0.90000, 1.10000, 0.90000
26575,'ORLANDO 32 1', 100.0000,1,  22,   1,   1,1.01960635,   9.379813, 1.10000, 0.90000, 1.10000, 0.90000
26576,'ORLANDO 32 2', 100.0000,1,  22,   1,   1,1.01944911,   9.364300, 1.10000, 0.90000, 1.10000, 0.90000
26577,'ORLANDO 33 1', 100.0000,1,  22,   1,   1,1.02698779,   8.210337, 1.10000, 0.90000, 1.10000, 0.90000
26578,'ORLANDO 33 2', 100.0000,1,  22,   1,   1,1.02728796,   8.247310, 1.10000, 0.90000, 1.10000, 0.90000
26579,'ORLANDO 34 1', 100.0000,1,  22,   1,   1,1.01945329,   7.614973, 1.10000, 0.90000, 1.10000, 0.90000
26580,'ORLANDO 35 1', 100.0000,1,  22,   1,   1,1.01279783,   8.603539, 1.10000, 0.90000, 1.10000, 0.90000
26581,'ORLANDO 35 2', 100.0000,1,  22,   1,   1,1.01296425,   8.621609, 1.10000, 0.90000, 1.10000, 0.90000
26582,'ORLANDO 36 1', 100.0000,1,  22,   1,   1,1.02649581,   8.020094, 1.10000, 0.90000, 1.10000, 0.90000
26583,'ORLANDO 37 1', 100.0000,1,  22,   1,   1,1.02344859,   9.904742, 1.10000, 0.90000, 1.10000, 0.90000
26584,'ORLANDO 37 2', 100.0000,1,  22,   1,   1,1.02304220,   9.864887, 1.10000, 0.90000, 1.10000, 0.90000
26585,'ORLANDO 38 1', 100.0000,1,  22,   1,   1,1.02293622,   7.547611, 1.10000, 0.90000, 1.10000, 0.90000
26586,'ORLANDO 39 1', 100.0000,1,  22,   1,   1,1.02874613,   9.388092, 1.10000, 0.90000, 1.10000, 0.90000
26587,'ORLANDO 39 2', 100.0000,1,  22,   1,   1,1.02859163,   9.372594, 1.10000, 0.90000, 1.10000, 0.90000
26588,'ORLANDO 40 1', 100.0000,1,  22,   1,   1,1.03342259,   6.997100, 1.10000, 0.90000, 1.10000, 0.90000
26589,'ORLANDO 40 2', 100.0000,1,  22,   1,   1,1.03303695,   6.969756, 1.10000, 0.90000, 1.10000, 0.90000
26590,'ORLANDO 41 1', 100.0000,1,  22,   1,   1,1.01203513,  10.386992, 1.10000, 0.90000, 1.10000, 0.90000
26591,'ORLANDO 42 1', 100.0000,1,  22,   1,   1,1.03464675,  10.411691, 1.10000, 0.90000, 1.10000, 0.90000
26592,'ORLANDO 43 1', 100.0000,1,  22,   1,   1,1.02548838,   9.046707, 1.10000, 0.90000, 1.10000, 0.90000
26593,'ORLANDO 44 1', 100.0000,1,  22,   1,   1,1.01951718,   9.492071, 1.10000, 0.90000, 1.10000, 0.90000
26594,'ORLANDO 45 1', 100.0000,1,  22,   1,   1,1.02632248,  10.364046, 1.10000, 0.90000, 1.10000, 0.90000
26595,'ORLANDO 45 2', 100.0000,1,  22,   1,   1,1.02644014,  10.378745, 1.10000, 0.90000, 1.10000, 0.90000
26596,'ORLANDO 46 1', 100.0000,1,  22,   1,   1,1.01997566,  12.464668, 1.10000, 0.90000, 1.10000, 0.90000
26597,'ORLANDO 47 1', 100.0000,1,  22,   1,   1,1.01234579,  11.642559, 1.10000, 0.90000, 1.10000, 0.90000
26598,'ORLANDO 48 1', 100.0000,1,  22,   1,   1,1.01505029,  11.681673, 1.10000, 0.90000, 1.10000, 0.90000
26599,'ORLANDO 49 1', 100.0000,1,  22,   1,   1,1.02464855,  10.866174, 1.10000, 0.90000, 1.10000, 0.90000
26600,'ORLANDO 50 1', 100.0000,1,  22,   1,   1,1.02512562,  11.275287, 1.10000, 0.90000, 1.10000, 0.90000
26601,'ORLANDO 50 2', 100.0000,1,  22,   1,   1,1.02466571,  11.215178, 1.10000, 0.90000, 1.10000, 0.90000
26602,'WINDERMERE 1', 100.0000,1,  22,   1,   1,1.03419340,  10.662434, 1.10000, 0.90000, 1.10000, 0.90000
26603,'WINDERMERE 2', 100.0000,1,  22,   1,   1,1.03414404,  10.651293, 1.10000, 0.90000, 1.10000, 0.90000
26604,'WINTER PAR~1', 100.0000,1,  22,   1,   1,1.02363777,   7.594568, 1.10000, 0.90000, 1.10000, 0.90000
26605,'WINTER PAR~2', 100.0000,1,  22,   1,   1,1.01866174,   7.729962, 1.10000, 0.90000, 1.10000, 0.90000
26606,'WINTER PAR~3', 100.0000,1,  22,   1,   1,1.03732514,   9.741901, 1.10000, 0.90000, 1.10000, 0.90000
26607,'KISSIMMEE~22', 100.0000,1,  22,   1,   1,1.02826500,  13.100720, 1.10000, 0.90000, 1.10000, 0.90000
26608,'KISSIMMEE~23', 100.0000,1,  22,   1,   1,1.03710067,  12.912205, 1.10000, 0.90000, 1.10000, 0.90000
26609,'KISSIMMEE~24', 100.0000,1,  22,   1,   1,1.03700495,  12.898350, 1.10000, 0.90000, 1.10000, 0.90000
26610,'KISSIMMEE~25', 100.0000,1,  22,   1,   1,1.01271176,  10.997394, 1.10000, 0.90000, 1.10000, 0.90000
26611,'KISSIMMEE~26', 100.0000,1,  22,   1,   1,1.03331280,  11.273277, 1.10000, 0.90000, 1.10000, 0.90000
26612,'KISSIMMEE~27', 345.0000,1,  22,   1,   1,1.04233551,  13.669750, 1.10000, 0.90000, 1.10000, 0.90000
26613,'KISSIMMEE~28', 100.0000,1,  22,   1,   1,1.04755163,  12.201318, 1.10000, 0.90000, 1.10000, 0.90000
26614,'KISSIMMEE~29', 345.0000,1,  22,   1,   1,1.04198194,  13.636251, 1.10000, 0.90000, 1.10000, 0.90000
26615,'KISSIMMEE~30', 100.0000,1,  22,   1,   1,1.03747869,  13.321141, 1.10000, 0.90000, 1.10000, 0.90000
26616,'KISSIMMEE ~2', 100.0000,1,  22,   1,   1,1.03341269,   5.762995, 1.10000, 0.90000, 1.10000, 0.90000
26617,'KISSIMMEE ~3', 100.0000,1,  22,   1,   1,1.03327048,   5.750128, 1.10000, 0.90000, 1.10000, 0.90000
26618,'SAINT CLOU~1', 100.0000,1,  22,   1,   1,1.02934873,   5.681014, 1.10000, 0.90000, 1.10000, 0.90000
26619,'SAINT CLOU~2', 100.0000,1,  22,   1,   1,1.02925789,   5.674311, 1.10000, 0.90000, 1.10000, 0.90000
26620,'SAINT CLO~32', 100.0000,1,  22,   1,   1,1.02434266,   6.178311, 1.10000, 0.90000, 1.10000, 0.90000
26621,'SAINT CLO~37', 100.0000,1,  22,   1,   1,1.04044712,   5.249391, 1.10000, 0.90000, 1.10000, 0.90000
26622,'DADE CITY ~4', 100.0000,1,  22,   1,   1,1.00047004,   7.852007, 1.10000, 0.90000, 1.10000, 0.90000
26623,'HUDSON 14 1 ', 100.0000,1,  22,   1,   1,0.98583627,   6.304423, 1.10000, 0.90000, 1.10000, 0.90000
26624,'HUDSON 15 1 ', 100.0000,1,  22,   1,   1,0.99530023,   6.541664, 1.10000, 0.90000, 1.10000, 0.90000
26625,'HUDSON 15 2 ', 100.0000,1,  22,   1,   1,0.99518758,   6.528465, 1.10000, 0.90000, 1.10000, 0.90000
26626,'HUDSON 16 1 ', 100.0000,1,  22,   1,   1,0.98887736,   6.472480, 1.10000, 0.90000, 1.10000, 0.90000
26627,'HUDSON 16 2 ', 100.0000,1,  22,   1,   1,0.98874879,   6.461210, 1.10000, 0.90000, 1.10000, 0.90000
26628,'HUDSON 17 1 ', 100.0000,1,  22,   1,   1,0.99663043,   7.401558, 1.10000, 0.90000, 1.10000, 0.90000
26629,'HUDSON 17 2 ', 100.0000,1,  22,   1,   1,0.99654138,   7.388964, 1.10000, 0.90000, 1.10000, 0.90000
26630,'LAND O LAK~1', 345.0000,1,  22,   1,   1,1.03521311,  12.959814, 1.10000, 0.90000, 1.10000, 0.90000
26631,'LAND O LAK~2', 100.0000,1,  22,   1,   1,1.03851438,  10.546833, 1.10000, 0.90000, 1.10000, 0.90000
26632,'LAND O LAK~3', 345.0000,1,  22,   1,   1,1.03773570,  13.059960, 1.10000, 0.90000, 1.10000, 0.90000
26633,'LAND O LAK~4', 100.0000,1,  22,   1,   1,0.98636174,   6.338376, 1.10000, 0.90000, 1.10000, 0.90000
26634,'LAND O LAK~5', 100.0000,1,  22,   1,   1,0.98644567,   6.347063, 1.10000, 0.90000, 1.10000, 0.90000
26635,'LAND O LAK~6', 100.0000,1,  22,   1,   1,0.98978740,   6.426257, 1.10000, 0.90000, 1.10000, 0.90000
26636,'LAND O LAK~7',  13.8000,1,  22,   1,   1,0.98978740,   6.426257, 1.10000, 0.90000, 1.10000, 0.90000
26637,'LAND O LAK~8',  13.8000,1,  22,   1,   1,0.98978740,   6.426257, 1.10000, 0.90000, 1.10000, 0.90000
26639,'LAND O LA~10', 100.0000,1,  22,   1,   1,0.98989636,   6.438377, 1.10000, 0.90000, 1.10000, 0.90000
26640,'LAND O LA~11', 100.0000,1,  22,   1,   1,0.98967254,   6.412485, 1.10000, 0.90000, 1.10000, 0.90000
26641,'LAND O LA~12', 100.0000,1,  22,   1,   1,0.98781908,   6.221559, 1.10000, 0.90000, 1.10000, 0.90000
26642,'LAND O LA~13', 100.0000,1,  22,   1,   1,1.02895546,   8.411032, 1.10000, 0.90000, 1.10000, 0.90000
26643,'LAND O LA~14', 100.0000,1,  22,   1,   1,1.03112078,   9.171355, 1.10000, 0.90000, 1.10000, 0.90000
26644,'LAND O LA~15', 100.0000,1,  22,   1,   1,1.02857471,   7.973315, 1.10000, 0.90000, 1.10000, 0.90000
26645,'NEW PORT R~1', 100.0000,1,  22,   1,   1,1.01926708,   7.776394, 1.10000, 0.90000, 1.10000, 0.90000
26646,'NEW PORT R~2', 100.0000,1,  22,   1,   1,1.01932228,   7.784064, 1.10000, 0.90000, 1.10000, 0.90000
26647,'NEW PORT R~3', 345.0000,1,  22,   1,   1,1.03538001,  12.070013, 1.10000, 0.90000, 1.10000, 0.90000
26648,'NEW PORT R~4', 100.0000,1,  22,   1,   1,1.04068339,  10.560970, 1.10000, 0.90000, 1.10000, 0.90000
26649,'NEW PORT R~5', 345.0000,1,  22,   1,   1,1.03739333,  12.273061, 1.10000, 0.90000, 1.10000, 0.90000
26650,'NEW PORT R~6', 100.0000,1,  22,   1,   1,1.02431202,   8.770011, 1.10000, 0.90000, 1.10000, 0.90000
26651,'NEW PORT R~7', 100.0000,1,  22,   1,   1,1.02457654,   8.800181, 1.10000, 0.90000, 1.10000, 0.90000
26652,'NEW PORT R~8', 100.0000,1,  22,   1,   1,1.02896798,   9.202585, 1.10000, 0.90000, 1.10000, 0.90000
26653,'NEW PORT R~9', 100.0000,1,  22,   1,   1,1.02967107,   9.334808, 1.10000, 0.90000, 1.10000, 0.90000
26654,'NEW PORT ~10', 100.0000,1,  22,   1,   1,1.02980137,   9.348411, 1.10000, 0.90000, 1.10000, 0.90000
26655,'NEW PORT ~11', 100.0000,1,  22,   1,   1,1.01272213,   7.470386, 1.10000, 0.90000, 1.10000, 0.90000
26656,'NEW PORT ~12', 100.0000,1,  22,   1,   1,1.02015209,   7.591867, 1.10000, 0.90000, 1.10000, 0.90000
26657,'NEW PORT ~13', 100.0000,1,  22,   1,   1,1.02040184,   7.612009, 1.10000, 0.90000, 1.10000, 0.90000
26658,'PORT RICHE~1', 100.0000,1,  22,   1,   1,0.99491978,   6.000457, 1.10000, 0.90000, 1.10000, 0.90000
26659,'PORT RICHE~2', 100.0000,1,  22,   1,   1,0.99457043,   5.950792, 1.10000, 0.90000, 1.10000, 0.90000
26660,'PORT RICHE~3', 100.0000,1,  22,   1,   1,0.98891413,   5.526325, 1.10000, 0.90000, 1.10000, 0.90000
26661,'PORT RICHE~4', 100.0000,1,  22,   1,   1,1.00554323,   6.744998, 1.10000, 0.90000, 1.10000, 0.90000
26662,'SPRING HI~32', 100.0000,1,  22,   1,   1,0.99796897,   7.369636, 1.10000, 0.90000, 1.10000, 0.90000
26663,'SPRING HIL~3', 100.0000,1,  22,   1,   1,0.99089134,   6.365116, 1.10000, 0.90000, 1.10000, 0.90000
26664,'WESLEY CHA~1', 100.0000,1,  22,   1,   1,1.00680518,   8.636174, 1.10000, 0.90000, 1.10000, 0.90000
26665,'WESLEY CHA~2', 100.0000,1,  22,   1,   1,1.00697637,   8.649407, 1.10000, 0.90000, 1.10000, 0.90000
26666,'WESLEY CHA~3', 100.0000,1,  22,   1,   1,0.99796867,   7.292892, 1.10000, 0.90000, 1.10000, 0.90000
26667,'WESLEY CHA~4', 100.0000,1,  22,   1,   1,0.99804133,   7.301986, 1.10000, 0.90000, 1.10000, 0.90000
26668,'WESLEY CHA~5', 100.0000,1,  22,   1,   1,0.98887503,   6.421868, 1.10000, 0.90000, 1.10000, 0.90000
26669,'WESLEY CHA~6', 100.0000,1,  22,   1,   1,0.99756217,   6.777845, 1.10000, 0.90000, 1.10000, 0.90000
26670,'WESLEY CHA~7', 100.0000,1,  22,   1,   1,1.01587832,   8.271334, 1.10000, 0.90000, 1.10000, 0.90000
26671,'WESLEY CHA~8', 100.0000,1,  22,   1,   1,1.01603794,   8.287507, 1.10000, 0.90000, 1.10000, 0.90000
26672,'ZEPHYRHILL~1', 100.0000,1,  22,   1,   1,0.98539054,   5.515075, 1.10000, 0.90000, 1.10000, 0.90000
26673,'ZEPHYRHILL~2', 100.0000,1,  22,   1,   1,0.98443371,   5.252346, 1.10000, 0.90000, 1.10000, 0.90000
26674,'ZEPHYRHILL~3', 100.0000,1,  22,   1,   1,0.98904681,   5.874142, 1.10000, 0.90000, 1.10000, 0.90000
26675,'DAVENPORT ~1', 100.0000,1,  22,   1,   1,1.01835310,   7.412739, 1.10000, 0.90000, 1.10000, 0.90000
26676,'DAVENPORT ~2', 100.0000,1,  22,   1,   1,1.01810694,   7.392691, 1.10000, 0.90000, 1.10000, 0.90000
26677,'DAVENPORT ~1', 100.0000,1,  22,   1,   1,1.02762222,  11.122680, 1.10000, 0.90000, 1.10000, 0.90000
26678,'LAKELAND 3 1', 100.0000,1,  22,   1,   1,1.03410530,   5.865558, 1.10000, 0.90000, 1.10000, 0.90000
26679,'LAKELAND 4 1', 100.0000,1,  22,   1,   1,1.04227412,   5.651306, 1.10000, 0.90000, 1.10000, 0.90000
26680,'LAKELAND 5 1', 100.0000,1,  22,   1,   1,1.03805459,   6.241013, 1.10000, 0.90000, 1.10000, 0.90000
26681,'POLK CITY ~1', 100.0000,1,  22,   1,   1,1.02573788,   9.232521, 1.10000, 0.90000, 1.10000, 0.90000
26682,'POLK CITY ~2', 100.0000,1,  22,   1,   1,1.02567434,   9.226567, 1.10000, 0.90000, 1.10000, 0.90000
26683,'CRESCENT C~2', 100.0000,1,  22,   1,   1,1.03365564,  -2.488360, 1.10000, 0.90000, 1.10000, 0.90000
26684,'CRESCENT C~4', 100.0000,1,  22,   1,   1,1.04119158,  -2.729009, 1.10000, 0.90000, 1.10000, 0.90000
26685,'INTERLACHE~1', 345.0000,1,  22,   1,   1,1.03263509,   2.439945, 1.10000, 0.90000, 1.10000, 0.90000
26686,'INTERLACHE~2', 100.0000,1,  22,   1,   1,1.04132509,   0.406460, 1.10000, 0.90000, 1.10000, 0.90000
26687,'INTERLACHE~3', 345.0000,1,  22,   1,   1,1.03253925,   2.428782, 1.10000, 0.90000, 1.10000, 0.90000
26688,'INTERLACHE~4', 100.0000,1,  22,   1,   1,1.03649533,  -1.265601, 1.10000, 0.90000, 1.10000, 0.90000
26689,'INTERLACHE~5', 100.0000,1,  22,   1,   1,1.03645611,  -1.270951, 1.10000, 0.90000, 1.10000, 0.90000
26690,'PALATKA 1 1 ', 100.0000,1,  22,   1,   1,1.03263855,  -3.931349, 1.10000, 0.90000, 1.10000, 0.90000
26691,'PALATKA 1 2 ', 100.0000,1,  22,   1,   1,1.03274345,  -3.922231, 1.10000, 0.90000, 1.10000, 0.90000
26692,'PALATKA 2 1 ', 100.0000,1,  22,   1,   1,1.03918982,  -7.241408, 1.10000, 0.90000, 1.10000, 0.90000
26693,'PALATKA 2 2 ', 100.0000,1,  22,   1,   1,1.03903317,  -7.268329, 1.10000, 0.90000, 1.10000, 0.90000
26694,'PALATKA 3 1 ', 100.0000,1,  22,   1,   1,1.00530684,  -6.582179, 1.10000, 0.90000, 1.10000, 0.90000
26695,'SATSUMA 1 1 ', 100.0000,1,  22,   1,   1,1.03215742,  -1.505095, 1.10000, 0.90000, 1.10000, 0.90000
26696,'SATSUMA 1 2 ', 100.0000,1,  22,   1,   1,1.03227866,  -1.496741, 1.10000, 0.90000, 1.10000, 0.90000
26697,'ALTAMONTE ~1', 100.0000,1,  22,   1,   1,1.01382542,   6.994864, 1.10000, 0.90000, 1.10000, 0.90000
26698,'ALTAMONTE ~2', 100.0000,1,  22,   1,   1,1.00970769,   6.456713, 1.10000, 0.90000, 1.10000, 0.90000
26699,'ALTAMONTE ~3', 100.0000,1,  22,   1,   1,1.01935780,   7.609747, 1.10000, 0.90000, 1.10000, 0.90000
26700,'CASSELBERR~1', 100.0000,1,  22,   1,   1,1.01462388,   7.630751, 1.10000, 0.90000, 1.10000, 0.90000
26701,'CASSELBERR~2', 100.0000,1,  22,   1,   1,1.01966977,   6.554717, 1.10000, 0.90000, 1.10000, 0.90000
26702,'GENEVA 5 1  ', 100.0000,1,  22,   1,   1,1.02719426,   9.413560, 1.10000, 0.90000, 1.10000, 0.90000
26703,'LAKE MARY ~1', 100.0000,1,  22,   1,   1,1.01293659,   6.671985, 1.10000, 0.90000, 1.10000, 0.90000
26704,'LAKE MARY ~2', 100.0000,1,  22,   1,   1,1.01346147,   6.706520, 1.10000, 0.90000, 1.10000, 0.90000
26705,'LAKE MARY ~3', 100.0000,1,  22,   1,   1,1.03255725,   8.425391, 1.10000, 0.90000, 1.10000, 0.90000
26706,'LAKE MARY ~4', 100.0000,1,  22,   1,   1,1.03241539,   8.411177, 1.10000, 0.90000, 1.10000, 0.90000
26707,'LAKE MARY ~5', 345.0000,1,  22,   1,   1,1.03926229,  11.532919, 1.10000, 0.90000, 1.10000, 0.90000
26708,'LAKE MARY ~6', 100.0000,1,  22,   1,   1,1.02817750,   8.949570, 1.10000, 0.90000, 1.10000, 0.90000
26709,'LAKE MARY ~7', 345.0000,1,  22,   1,   1,1.03884137,  11.492020, 1.10000, 0.90000, 1.10000, 0.90000
26710,'OVIEDO 1 1  ', 100.0000,1,  22,   1,   1,1.02543604,   8.354276, 1.10000, 0.90000, 1.10000, 0.90000
26711,'OVIEDO 2 1  ', 100.0000,1,  22,   1,   1,1.02621686,   8.818746, 1.10000, 0.90000, 1.10000, 0.90000
26712,'OVIEDO 3 1  ', 100.0000,1,  22,   1,   1,1.03003263,   9.493098, 1.10000, 0.90000, 1.10000, 0.90000
26713,'OVIEDO 4 1  ', 100.0000,1,  22,   1,   1,1.03965008,  11.327440, 1.10000, 0.90000, 1.10000, 0.90000
26714,'OVIEDO 4 2  ', 100.0000,1,  22,   1,   1,1.03920615,  11.297106, 1.10000, 0.90000, 1.10000, 0.90000
26715,'OVIEDO 5 1  ', 100.0000,1,  22,   1,   1,1.03157783,   8.989397, 1.10000, 0.90000, 1.10000, 0.90000
26716,'OVIEDO 5 2  ', 100.0000,1,  22,   1,   1,1.03147972,   8.978023, 1.10000, 0.90000, 1.10000, 0.90000
26717,'SANFORD 11 1', 100.0000,1,  22,   1,   1,1.03452098,   5.695121, 1.10000, 0.90000, 1.10000, 0.90000
26718,'SANFORD 11 2', 100.0000,1,  22,   1,   1,1.03386426,   5.644196, 1.10000, 0.90000, 1.10000, 0.90000
26719,'SANFORD 12 1', 100.0000,1,  22,   1,   1,1.03321278,   8.166167, 1.10000, 0.90000, 1.10000, 0.90000
26720,'SANFORD 13 1', 100.0000,1,  22,   1,   1,1.03643370,  10.673496, 1.10000, 0.90000, 1.10000, 0.90000
26721,'SANFORD 14 1', 100.0000,1,  22,   1,   1,1.02936971,   7.631987, 1.10000, 0.90000, 1.10000, 0.90000
26722,'SANFORD 15 1', 100.0000,1,  22,   1,   1,1.02981484,   7.430383, 1.10000, 0.90000, 1.10000, 0.90000
26723,'SANFORD 16 1', 100.0000,1,  22,   1,   1,1.03477073,   9.874359, 1.10000, 0.90000, 1.10000, 0.90000
26724,'SANFORD 16 2', 100.0000,1,  22,   1,   1,1.03454995,   9.857112, 1.10000, 0.90000, 1.10000, 0.90000
26725,'WINTER SPR~1', 100.0000,1,  22,   1,   1,1.01100862,   6.939128, 1.10000, 0.90000, 1.10000, 0.90000
26726,'WINTER SPR~2', 100.0000,1,  22,   1,   1,1.01069427,   6.903960, 1.10000, 0.90000, 1.10000, 0.90000
26727,'WINTER SPR~3', 100.0000,1,  22,   1,   1,1.02974927,   6.643824, 1.10000, 0.90000, 1.10000, 0.90000
26728,'WINTER SPR~4', 100.0000,1,  22,   1,   1,1.00905144,   7.051516, 1.10000, 0.90000, 1.10000, 0.90000
26729,'WINTER SPR~5', 100.0000,1,  22,   1,   1,1.02945518,   9.153195, 1.10000, 0.90000, 1.10000, 0.90000
26730,'WINTER SPR~6', 100.0000,1,  22,   1,   1,1.02964461,   9.168428, 1.10000, 0.90000, 1.10000, 0.90000
26731,'HASTINGS 4 1', 100.0000,1,  22,   1,   1,0.99599200,  -5.720677, 1.10000, 0.90000, 1.10000, 0.90000
26732,'PONTE VEDR~1', 100.0000,1,  22,   1,   1,1.03329730,  -3.336699, 1.10000, 0.90000, 1.10000, 0.90000
26733,'PONTE VEDR~2', 100.0000,1,  22,   1,   1,1.03316462,  -3.346906, 1.10000, 0.90000, 1.10000, 0.90000
26734,'SAINT AUGU~1', 100.0000,1,  22,   1,   1,0.99305391,  -8.394854, 1.10000, 0.90000, 1.10000, 0.90000
26735,'SAINT AUGU~4', 100.0000,1,  22,   1,   1,0.99100977,  -6.830828, 1.10000, 0.90000, 1.10000, 0.90000
26736,'SAINT AUGU~5', 100.0000,1,  22,   1,   1,0.99109900,  -6.818442, 1.10000, 0.90000, 1.10000, 0.90000
26737,'SAINT AUGU~6', 100.0000,1,  22,   1,   1,0.98903906,  -7.932192, 1.10000, 0.90000, 1.10000, 0.90000
26738,'SAINT AUGU~7', 100.0000,1,  22,   1,   1,1.00027692,  -4.587170, 1.10000, 0.90000, 1.10000, 0.90000
26739,'SAINT AUGU~8', 100.0000,1,  22,   1,   1,1.00015569,  -4.600973, 1.10000, 0.90000, 1.10000, 0.90000
26740,'SAINT AUGU~9', 345.0000,1,  22,   1,   1,1.02794087,   0.899366, 1.10000, 0.90000, 1.10000, 0.90000
26741,'SAINT AUG~10', 100.0000,1,  22,   1,   1,1.01165581,  -2.735439, 1.10000, 0.90000, 1.10000, 0.90000
26742,'SAINT AUG~11',  13.8000,1,  22,   1,   1,1.00769079,  -3.815557, 1.10000, 0.90000, 1.10000, 0.90000
26744,'SAINT AUG~13', 345.0000,1,  22,   1,   1,1.02770138,   0.866129, 1.10000, 0.90000, 1.10000, 0.90000
26745,'SAINT AUG~14', 100.0000,1,  22,   1,   1,0.99802411,  -4.609580, 1.10000, 0.90000, 1.10000, 0.90000
26746,'SAINT AUG~15', 100.0000,1,  22,   1,   1,0.99790609,  -4.627347, 1.10000, 0.90000, 1.10000, 0.90000
26747,'SAINT AUG~16', 100.0000,1,  22,   1,   1,1.00106120,  -4.142202, 1.10000, 0.90000, 1.10000, 0.90000
26748,'SAINT AUG~17', 100.0000,1,  22,   1,   1,0.99892044,  -3.591445, 1.10000, 0.90000, 1.10000, 0.90000
26749,'SAINT AUG~18', 100.0000,1,  22,   1,   1,0.97622979,  -4.426418, 1.10000, 0.90000, 1.10000, 0.90000
26750,'SAINT AUG~19', 100.0000,1,  22,   1,   1,0.97606373,  -4.447372, 1.10000, 0.90000, 1.10000, 0.90000
26751,'SAINT AUGU~2', 100.0000,1,  22,   1,   1,0.98424917,  -4.302496, 1.10000, 0.90000, 1.10000, 0.90000
26752,'SAINT AUGU~3', 100.0000,1,  22,   1,   1,0.98416829,  -4.311971, 1.10000, 0.90000, 1.10000, 0.90000
26753,'SAINT JOH~19', 100.0000,1,  22,   1,   1,1.03426909,  -3.117530, 1.10000, 0.90000, 1.10000, 0.90000
26754,'SAINT JOH~22', 100.0000,1,  22,   1,   1,1.01762819,  -4.904057, 1.10000, 0.90000, 1.10000, 0.90000
26755,'SAINT JOH~23', 100.0000,1,  22,   1,   1,1.01751328,  -4.917159, 1.10000, 0.90000, 1.10000, 0.90000
26756,'SAINT JOH~27', 100.0000,1,  22,   1,   1,1.01293445,  -7.447327, 1.10000, 0.90000, 1.10000, 0.90000
26757,'BUSHNELL 1 1', 100.0000,1,  22,   1,   1,0.96515942,  -0.609088, 1.10000, 0.90000, 1.10000, 0.90000
26758,'BUSHNELL 2 1', 100.0000,1,  22,   1,   1,0.96588928,   0.125800, 1.10000, 0.90000, 1.10000, 0.90000
26759,'BUSHNELL 2 2', 100.0000,1,  22,   1,   1,0.96579593,   0.113452, 1.10000, 0.90000, 1.10000, 0.90000
26760,'BUSHNELL 3 1', 100.0000,1,  22,   1,   1,0.97059411,   1.698071, 1.10000, 0.90000, 1.10000, 0.90000
26761,'WILDWOOD 4 1', 100.0000,1,  22,   1,   1,1.04218173,   2.645210, 1.10000, 0.90000, 1.10000, 0.90000
26762,'LIVE OAK 1 1', 100.0000,1,  22,   1,   1,1.01300061,  -9.894457, 1.10000, 0.90000, 1.10000, 0.90000
26763,'LIVE OAK 2 1', 100.0000,1,  22,   1,   1,1.02996171,  -5.076465, 1.10000, 0.90000, 1.10000, 0.90000
26764,'LIVE OAK 3 1', 100.0000,1,  22,   1,   1,1.02288306,  -6.384339, 1.10000, 0.90000, 1.10000, 0.90000
26765,'LIVE OAK 3 2', 100.0000,1,  22,   1,   1,1.02281570,  -6.392908, 1.10000, 0.90000, 1.10000, 0.90000
26766,'LIVE OAK 4 1', 100.0000,1,  22,   1,   1,1.02966332,  -5.144346, 1.10000, 0.90000, 1.10000, 0.90000
26767,'LIVE OAK 4 2', 100.0000,1,  22,   1,   1,1.02973282,  -5.137410, 1.10000, 0.90000, 1.10000, 0.90000
26768,'LIVE OAK 5 1', 100.0000,1,  22,   1,   1,1.01646197,  -6.469880, 1.10000, 0.90000, 1.10000, 0.90000
26769,'LIVE OAK 5 2', 100.0000,1,  22,   1,   1,1.01634848,  -6.482395, 1.10000, 0.90000, 1.10000, 0.90000
26770,'O BRIEN 1   ', 100.0000,1,  22,   1,   1,1.00946796,  -6.991677, 1.10000, 0.90000, 1.10000, 0.90000
26771,'DAYTONA BE~1', 100.0000,1,  22,   1,   1,1.00754261,   2.782422, 1.10000, 0.90000, 1.10000, 0.90000
26772,'DAYTONA BE~2', 100.0000,1,  22,   1,   1,0.98955822,   0.345806, 1.10000, 0.90000, 1.10000, 0.90000
26773,'DAYTONA BE~3', 765.0000,1,  22,   1,   1,1.04611123,  12.335574, 1.10000, 0.90000, 1.10000, 0.90000
26774,'DAYTONA BE~4', 345.0000,1,  22,   1,   1,1.03673458,   9.733301, 1.10000, 0.90000, 1.10000, 0.90000
26775,'DAYTONA BE~5', 100.0000,1,  22,   1,   1,1.01526666,   4.104430, 1.10000, 0.90000, 1.10000, 0.90000
26776,'DAYTONA BE~6',  13.8000,1,  22,   1,   1,1.00255787,  -3.581215, 1.10000, 0.90000, 1.10000, 0.90000
26778,'DAYTONA BE~8', 345.0000,1,  22,   1,   1,1.03626037,   9.612520, 1.10000, 0.90000, 1.10000, 0.90000
26779,'DAYTONA BE~9', 765.0000,1,  22,   1,   1,1.04572570,  12.298637, 1.10000, 0.90000, 1.10000, 0.90000
26780,'DAYTONA B~10', 100.0000,1,  22,   1,   1,1.00568926,   2.673915, 1.10000, 0.90000, 1.10000, 0.90000
26781,'DAYTONA B~11', 100.0000,1,  22,   1,   1,1.01116979,   3.482456, 1.10000, 0.90000, 1.10000, 0.90000
26782,'DELAND 4 1  ', 100.0000,1,  22,   1,   1,1.03425193,  -0.880805, 1.10000, 0.90000, 1.10000, 0.90000
26783,'DELAND 4 2  ', 100.0000,1,  22,   1,   1,1.03404248,  -0.902472, 1.10000, 0.90000, 1.10000, 0.90000
26784,'DELAND 5 1  ', 100.0000,1,  22,   1,   1,1.00292385,   1.905258, 1.10000, 0.90000, 1.10000, 0.90000
26785,'DELAND 6 1  ', 100.0000,1,  22,   1,   1,1.01028669,   1.680947, 1.10000, 0.90000, 1.10000, 0.90000
26786,'DELAND 6 2  ', 100.0000,1,  22,   1,   1,1.01015151,   1.661602, 1.10000, 0.90000, 1.10000, 0.90000
26787,'DELAND 7 1  ', 100.0000,1,  22,   1,   1,1.00408769,   2.322130, 1.10000, 0.90000, 1.10000, 0.90000
26788,'DELTONA 1 1 ', 100.0000,1,  22,   1,   1,1.01276469,   5.851407, 1.10000, 0.90000, 1.10000, 0.90000
26789,'DELTONA 1 2 ', 100.0000,1,  22,   1,   1,1.01251388,   5.838026, 1.10000, 0.90000, 1.10000, 0.90000
26790,'DELTONA 2 1 ', 100.0000,1,  22,   1,   1,1.02612317,   7.600567, 1.10000, 0.90000, 1.10000, 0.90000
26791,'DELTONA 3 1 ', 100.0000,1,  22,   1,   1,1.03743184,   6.737812, 1.10000, 0.90000, 1.10000, 0.90000
26792,'DELTONA 4 1 ', 100.0000,1,  22,   1,   1,1.03459525,   8.004738, 1.10000, 0.90000, 1.10000, 0.90000
26793,'DELTONA 5 1 ', 100.0000,1,  22,   1,   1,1.02945948,   7.354515, 1.10000, 0.90000, 1.10000, 0.90000
26794,'DELTONA 6 1 ', 100.0000,1,  22,   1,   1,1.03246498,   6.906473, 1.10000, 0.90000, 1.10000, 0.90000
26795,'DELTONA 6 2 ', 100.0000,1,  22,   1,   1,1.03263915,   6.939789, 1.10000, 0.90000, 1.10000, 0.90000
26796,'EDGEWATER ~5', 100.0000,1,  22,   1,   1,1.02450037,   5.561445, 1.10000, 0.90000, 1.10000, 0.90000
26797,'EDGEWATER ~6', 100.0000,1,  22,   1,   1,1.03936422,   6.857834, 1.10000, 0.90000, 1.10000, 0.90000
26798,'EDGEWATER ~7', 100.0000,1,  22,   1,   1,1.03201330,   9.401805, 1.10000, 0.90000, 1.10000, 0.90000
26799,'EDGEWATER ~8', 100.0000,1,  22,   1,   1,1.03193867,   9.386761, 1.10000, 0.90000, 1.10000, 0.90000
26800,'NEW SMYRNA~1', 100.0000,1,  22,   1,   1,1.03545094,   7.024339, 1.10000, 0.90000, 1.10000, 0.90000
26801,'NEW SMYRNA~2', 100.0000,1,  22,   1,   1,1.03537095,   7.011462, 1.10000, 0.90000, 1.10000, 0.90000
26802,'NEW SMYRNA~3', 100.0000,1,  22,   1,   1,1.03544545,   6.450162, 1.10000, 0.90000, 1.10000, 0.90000
26803,'NEW SMYRNA~4', 100.0000,1,  22,   1,   1,1.01856148,   4.502341, 1.10000, 0.90000, 1.10000, 0.90000
26804,'NEW SMYRNA~5', 100.0000,1,  22,   1,   1,1.01843750,   4.493580, 1.10000, 0.90000, 1.10000, 0.90000
26805,'NEW SMYRNA~6', 100.0000,1,  22,   1,   1,1.01078045,   3.465729, 1.10000, 0.90000, 1.10000, 0.90000
26806,'ORANGE CIT~1', 100.0000,1,  22,   1,   1,1.03371680,   9.562514, 1.10000, 0.90000, 1.10000, 0.90000
26807,'ORMOND BE~11', 100.0000,1,  22,   1,   1,0.99298173,   0.556534, 1.10000, 0.90000, 1.10000, 0.90000
26808,'PORT ORANG~1', 100.0000,1,  22,   1,   1,1.01476741,   4.126027, 1.10000, 0.90000, 1.10000, 0.90000
26809,'PORT ORANG~2', 100.0000,1,  22,   1,   1,1.01040995,   3.475946, 1.10000, 0.90000, 1.10000, 0.90000
26810,'PORT ORANG~3', 100.0000,1,  22,   1,   1,1.00625980,   2.957260, 1.10000, 0.90000, 1.10000, 0.90000
26811,'PORT ORANG~4', 100.0000,1,  22,   1,   1,1.00574374,   2.902812, 1.10000, 0.90000, 1.10000, 0.90000
26812,'PORT ORANG~5', 100.0000,1,  22,   1,   1,1.00388348,   2.566816, 1.10000, 0.90000, 1.10000, 0.90000
26813,'JACKSONVI~95', 100.0000,1,  22,   1,   1,1.04100001,   2.804828, 1.10000, 0.90000, 1.10000, 0.90000
26814,'JACKSONVI~96',  13.2000,2,  22,   1,   1,1.01041114,   6.175053, 1.10000, 0.90000, 1.10000, 0.90000
26815,'JACKSONVI~97',  24.0000,2,  22,   1,   1,1.00790346,   6.893541, 1.10000, 0.90000, 1.10000, 0.90000
26816,'JACKSONVI~98', 100.0000,1,  22,   1,   1,1.03799903,   2.497661, 1.10000, 0.90000, 1.10000, 0.90000
26817,'JACKSONVI~99', 100.0000,1,  22,   1,   1,1.04100001,   2.804828, 1.10000, 0.90000, 1.10000, 0.90000
26818,'COCOA 7 1   ', 765.0000,1,  22,   1,   1,1.05700004,  17.021432, 1.10000, 0.90000, 1.10000, 0.90000
26819,'COCOA 7 2   ', 345.0000,1,  22,   1,   1,1.05340767,  15.537442, 1.10000, 0.90000, 1.10000, 0.90000
26820,'COCOA 7 3   ', 100.0000,1,  22,   1,   1,1.03636539,  13.093334, 1.10000, 0.90000, 1.10000, 0.90000
26821,'COCOA 7 4   ',  13.8000,1,  22,   1,   1,1.01815641,   9.996130, 1.10000, 0.90000, 1.10000, 0.90000
26823,'COCOA 7 6   ',  13.8000,2,  22,   1,   1,1.00461280,  18.421512, 1.10000, 0.90000, 1.10000, 0.90000
26824,'COCOA 7 7   ',  13.8000,2,  22,   1,   1,1.00450003,  17.974030, 1.10000, 0.90000, 1.10000, 0.90000
26825,'COCOA 7 8   ',  13.8000,2,  22,   1,   1,1.00841653,  18.100958, 1.10000, 0.90000, 1.10000, 0.90000
26826,'COCOA 7 9   ',  13.8000,2,  22,   1,   1,1.00316477,  18.208420, 1.10000, 0.90000, 1.10000, 0.90000
26827,'COCOA 7 10  ',  13.8000,2,  22,   1,   1,1.00539267,  17.673712, 1.10000, 0.90000, 1.10000, 0.90000
26828,'COCOA 7 11  ', 765.0000,1,  22,   1,   1,1.05381131,  16.721707, 1.10000, 0.90000, 1.10000, 0.90000
26829,'COCOA 7 13  ', 765.0000,1,  22,   1,   1,1.05700004,  17.021432, 1.10000, 0.90000, 1.10000, 0.90000
26830,'JACKSONV~101', 765.0000,1,  22,   1,   1,1.04335845,   3.915443, 1.10000, 0.90000, 1.10000, 0.90000
26831,'JACKSONV~102', 345.0000,1,  22,   1,   1,1.04211795,   1.461258, 1.10000, 0.90000, 1.10000, 0.90000
26832,'JACKSONV~103', 100.0000,1,  22,   1,   1,1.04142344,  -0.943847, 1.10000, 0.90000, 1.10000, 0.90000
26833,'JACKSONV~104',  18.0000,2,  22,   1,   1,1.02999997,   4.893543, 1.10000, 0.90000, 1.10000, 0.90000
26834,'JACKSONV~105',  18.0000,2,  22,   1,   1,1.03450000,   4.671309, 1.10000, 0.90000, 1.10000, 0.90000
26835,'JACKSONV~106',  24.0000,2,  22,   1,   1,1.02999997,   4.786359, 1.10000, 0.90000, 1.10000, 0.90000
26836,'JACKSONV~107', 345.0000,1,  22,   1,   1,1.04115057,   1.157273, 1.10000, 0.90000, 1.10000, 0.90000
26837,'JACKSONV~108', 765.0000,1,  22,   1,   1,1.04721606,   3.913365, 1.10000, 0.90000, 1.10000, 0.90000
26838,'DEBARY 1 1  ', 765.0000,2,  22,   1,   1,1.04384184,  14.654932, 1.10000, 0.90000, 1.10000, 0.90000
26839,'DEBARY 1 2  ', 345.0000,1,  22,   1,   1,1.04216409,  12.701202, 1.10000, 0.90000, 1.10000, 0.90000
26840,'DEBARY 1 3  ', 100.0000,1,  22,   1,   1,1.04255331,  11.611074, 1.10000, 0.90000, 1.10000, 0.90000
26841,'DEBARY 1 4  ', 765.0000,1,  22,   1,   1,1.04501617,  14.688785, 1.10000, 0.90000, 1.10000, 0.90000
26842,'DEBARY 1 6  ', 345.0000,1,  22,   1,   1,1.04069734,  12.404395, 1.10000, 0.90000, 1.10000, 0.90000
26843,'LAKE MARY ~8', 100.0000,1,  22,   1,   1,1.01669180,   6.743018, 1.10000, 0.90000, 1.10000, 0.90000
26844,'LAKE MARY ~9',  13.8000,2,  22,   1,   1,1.04959607,   6.919940, 1.10000, 0.90000, 1.10000, 0.90000
26845,'LAKE MARY~10',  18.0000,2,  22,   1,   1,1.04957056,   6.873022, 1.10000, 0.90000, 1.10000, 0.90000
26846,'LAKE MARY~11', 100.0000,1,  22,   1,   1,1.01664793,   6.733634, 1.10000, 0.90000, 1.10000, 0.90000
26847,'LAKE MARY~12', 100.0000,1,  22,   1,   1,1.01669180,   6.743018, 1.10000, 0.90000, 1.10000, 0.90000
26848,'COCOA 8 1   ', 765.0000,1,  22,   1,   1,1.04700005,  17.308779, 1.10000, 0.90000, 1.10000, 0.90000
26849,'COCOA 8 2   ', 345.0000,1,  22,   1,   1,1.05207670,  16.287565, 1.10000, 0.90000, 1.10000, 0.90000
26850,'COCOA 8 3   ', 100.0000,1,  22,   1,   1,1.04770541,  18.044708, 1.10000, 0.90000, 1.10000, 0.90000
26851,'COCOA 8 4   ',  13.8000,1,  22,   1,   1,1.04583526,  18.957923, 1.10000, 0.90000, 1.10000, 0.90000
26853,'COCOA 8 6   ',  18.0000,2,  22,   1,   1,1.03264177,  18.617912, 1.10000, 0.90000, 1.10000, 0.90000
26854,'COCOA 8 7   ',  13.8000,2,  22,   1,   1,1.03358626,  18.876455, 1.10000, 0.90000, 1.10000, 0.90000
26855,'COCOA 8 8   ',  18.0000,2,  22,   1,   1,1.03291357,  18.671599, 1.10000, 0.90000, 1.10000, 0.90000
26856,'COCOA 8 9   ',  24.0000,2,  22,   1,   1,1.03358531,  18.871323, 1.10000, 0.90000, 1.10000, 0.90000
26857,'COCOA 8 10  ', 765.0000,1,  22,   1,   1,1.04946709,  16.759850, 1.10000, 0.90000, 1.10000, 0.90000
26858,'COCOA 8 12  ', 345.0000,1,  22,   1,   1,1.05062056,  15.963689, 1.10000, 0.90000, 1.10000, 0.90000
26859,'ORLANDO 51 1', 100.0000,2,  22,   1,   1,1.03792214,   9.340866, 1.10000, 0.90000, 1.10000, 0.90000
26860,'ORLANDO 51 2', 100.0000,1,  22,   1,   1,1.03778183,   9.331525, 1.10000, 0.90000, 1.10000, 0.90000
26861,'JACKSONV~109', 100.0000,2,  22,   1,   1,1.03114152,   1.222384, 1.10000, 0.90000, 1.10000, 0.90000
26862,'JACKSONV~110', 100.0000,1,  22,   1,   1,1.03114152,   1.222384, 1.10000, 0.90000, 1.10000, 0.90000
26863,'DADE CITY ~5', 765.0000,2,  22,   1,   1,1.03931952,  16.642864, 1.10000, 0.90000, 1.10000, 0.90000
26864,'DADE CITY ~6', 345.0000,2,  22,   1,   1,1.03653336,  13.623807, 1.10000, 0.90000, 1.10000, 0.90000
26865,'DADE CITY ~7', 100.0000,1,  22,   1,   1,1.02232003,  10.701114, 1.10000, 0.90000, 1.10000, 0.90000
26866,'DADE CITY ~8', 765.0000,1,  22,   1,   1,1.04106700,  16.933151, 1.10000, 0.90000, 1.10000, 0.90000
26867,'DADE CITY ~9', 345.0000,1,  22,   1,   1,1.03639638,  13.455464, 1.10000, 0.90000, 1.10000, 0.90000
26868,'NEW SMYRNA~7', 345.0000,1,  22,   1,   1,1.04022622,  10.010706, 1.10000, 0.90000, 1.10000, 0.90000
26869,'NEW SMYRNA~8', 100.0000,2,  22,   1,   1,1.04200006,   7.137890, 1.10000, 0.90000, 1.10000, 0.90000
26870,'NEW SMYRNA~9', 345.0000,1,  22,   1,   1,1.03989482,  10.116825, 1.10000, 0.90000, 1.10000, 0.90000
26871,'NEW SMYRN~10', 345.0000,1,  22,   1,   1,1.04022622,  10.010706, 1.10000, 0.90000, 1.10000, 0.90000
26872,'GAINESVIL~49', 100.0000,1,  22,   1,   1,1.04370570,   1.857379, 1.10000, 0.90000, 1.10000, 0.90000
26873,'GAINESVIL~50',  24.0000,2,  22,   1,   1,1.00899994,   2.999301, 1.10000, 0.90000, 1.10000, 0.90000
26874,'GAINESVIL~51', 100.0000,1,  22,   1,   1,1.04324794,   1.818527, 1.10000, 0.90000, 1.10000, 0.90000
26875,'INTERCESSI~1', 100.0000,1,  22,   1,   1,1.05188072,  16.176427, 1.10000, 0.90000, 1.10000, 0.90000
26876,'INTERCESSI~3',  18.0000,2,  22,   1,   1,1.00450003,  17.512714, 1.10000, 0.90000, 1.10000, 0.90000
26877,'INTERCESSI~4',  13.8000,2,  22,   1,   1,1.00450003,  17.117436, 1.10000, 0.90000, 1.10000, 0.90000
26878,'INTERCESSI~5',  13.8000,2,  22,   1,   1,1.00450003,  17.589940, 1.10000, 0.90000, 1.10000, 0.90000
26879,'INTERCESSI~6',  24.0000,2,  22,   1,   1,1.00450003,  17.797135, 1.10000, 0.90000, 1.10000, 0.90000
26880,'INTERCESSI~7',  13.8000,2,  22,   1,   1,1.00450003,  18.220597, 1.10000, 0.90000, 1.10000, 0.90000
26881,'INTERCESSI~8',  13.8000,2,  22,   1,   1,1.00450003,  18.182752, 1.10000, 0.90000, 1.10000, 0.90000
26882,'INTERCESSI~9',  13.8000,2,  22,   1,   1,1.00800002,  16.228540, 1.10000, 0.90000, 1.10000, 0.90000
26883,'INTERCESS~10', 100.0000,1,  22,   1,   1,1.04971540,  15.901456, 1.10000, 0.90000, 1.10000, 0.90000
26884,'INTERCESSI~2', 100.0000,1,  22,   1,   1,1.05188072,  16.176427, 1.10000, 0.90000, 1.10000, 0.90000
26885,'JACKSONV~111', 100.0000,2,  22,   1,   1,1.03740394,   4.559366, 1.10000, 0.90000, 1.10000, 0.90000
26886,'JACKSONV~112', 100.0000,1,  22,   1,   1,1.03710556,   4.412315, 1.10000, 0.90000, 1.10000, 0.90000
26887,'ORLANDO 52 1', 100.0000,1,  22,   1,   1,1.06200004,  12.970643, 1.10000, 0.90000, 1.10000, 0.90000
26888,'ORLANDO 52 2',  13.8000,2,  22,   1,   1,1.00834608,  17.992281, 1.10000, 0.90000, 1.10000, 0.90000
26889,'ORLANDO 52 3',  18.0000,2,  22,   1,   1,1.00899994,  15.415617, 1.10000, 0.90000, 1.10000, 0.90000
26890,'ORLANDO 52 4',  13.8000,2,  22,   1,   1,1.01157963,  18.475844, 1.10000, 0.90000, 1.10000, 0.90000
26891,'ORLANDO 52 5', 100.0000,1,  22,   1,   1,1.05744016,  12.590609, 1.10000, 0.90000, 1.10000, 0.90000
26892,'ORLANDO 52 7', 100.0000,1,  22,   1,   1,1.06200004,  12.970643, 1.10000, 0.90000, 1.10000, 0.90000
26893,'INTERCESS~11', 765.0000,1,  22,   1,   1,1.04900002,  16.035442, 1.10000, 0.90000, 1.10000, 0.90000
