26894,'INTERCESS~14', 345.0000,1,  22,   1,   1,1.04451704,  15.130269, 1.10000, 0.90000, 1.10000, 0.90000
26895,'INTERCESS~15', 100.0000,1,  22,   1,   1,1.04262555,  15.044306, 1.10000, 0.90000, 1.10000, 0.90000
26896,'INTERCESS~16',  18.0000,2,  22,   1,   1,1.04763377,  16.746488, 1.10000, 0.90000, 1.10000, 0.90000
26897,'INTERCESS~17',  13.8000,2,  22,   1,   1,1.04849279,  16.308490, 1.10000, 0.90000, 1.10000, 0.90000
26898,'INTERCESS~18',  13.2000,2,  22,   1,   1,1.04783094,  16.664058, 1.10000, 0.90000, 1.10000, 0.90000
26899,'INTERCESS~19',  18.0000,2,  22,   1,   1,1.04900002,  16.035442, 1.10000, 0.90000, 1.10000, 0.90000
26900,'INTERCESS~20',  13.8000,2,  22,   1,   1,1.04869354,  16.207371, 1.10000, 0.90000, 1.10000, 0.90000
26901,'INTERCESS~21',  22.0000,2,  22,   1,   1,1.04999840,  16.697080, 1.10000, 0.90000, 1.10000, 0.90000
26902,'INTERCESS~12', 345.0000,1,  22,   1,   1,1.04333651,  14.984781, 1.10000, 0.90000, 1.10000, 0.90000
26903,'INTERCESS~13', 345.0000,1,  22,   1,   1,1.04451704,  15.130269, 1.10000, 0.90000, 1.10000, 0.90000
26904,'JACKSONV~113', 100.0000,1,  22,   1,   1,1.03732932,   2.961973, 1.10000, 0.90000, 1.10000, 0.90000
26905,'JACKSONV~114',  13.8000,2,  22,   1,   1,1.03732932,   2.961973, 1.10000, 0.90000, 1.10000, 0.90000
26906,'JACKSONV~115', 100.0000,1,  22,   1,   1,1.03732932,   2.961973, 1.10000, 0.90000, 1.10000, 0.90000
26907,'ORLANDO 53 1', 345.0000,1,  22,   1,   1,1.03519690,  13.034242, 1.10000, 0.90000, 1.10000, 0.90000
26908,'ORLANDO 53 2', 100.0000,1,  22,   1,   1,1.04386270,  11.844606, 1.10000, 0.90000, 1.10000, 0.90000
26909,'ORLANDO 53 3',  13.8000,2,  22,   1,   1,1.03519690,  13.034242, 1.10000, 0.90000, 1.10000, 0.90000
26910,'ORLANDO 53 4', 345.0000,1,  22,   1,   1,1.03760672,  13.342284, 1.10000, 0.90000, 1.10000, 0.90000
26911,'ORLANDO 53 6', 345.0000,1,  22,   1,   1,1.03519690,  13.034242, 1.10000, 0.90000, 1.10000, 0.90000
26912,'INTERCESS~22', 100.0000,2,  22,   1,   1,1.04858601,  15.731804, 1.10000, 0.90000, 1.10000, 0.90000
26913,'INTERCESS~23', 100.0000,1,  22,   1,   1,1.04858601,  15.731804, 1.10000, 0.90000, 1.10000, 0.90000
26914,'GAINESVIL~52', 100.0000,2,  22,   1,   1,1.03894448,   1.569314, 1.10000, 0.90000, 1.10000, 0.90000
26915,'GAINESVIL~53',  18.0000,2,  22,   1,   1,1.03900456,   1.579177, 1.10000, 0.90000, 1.10000, 0.90000
26916,'GAINESVIL~54',  18.0000,2,  22,   1,   1,1.03999996,   2.049585, 1.10000, 0.90000, 1.10000, 0.90000
26918,'GAINESVIL~56', 100.0000,1,  22,   1,   1,1.03872311,   1.508151, 1.10000, 0.90000, 1.10000, 0.90000
26919,'GAINESVIL~57', 100.0000,1,  22,   1,   1,1.03894448,   1.569314, 1.10000, 0.90000, 1.10000, 0.90000
26920,'DEBARY 2 1  ', 100.0000,1,  22,   1,   1,1.04503214,  11.532856, 1.10000, 0.90000, 1.10000, 0.90000
26921,'DEBARY 2 2  ',  24.0000,2,  22,   1,   1,1.02699995,  14.055734, 1.10000, 0.90000, 1.10000, 0.90000
26922,'DEBARY 2 3  ',  13.8000,2,  22,   1,   1,1.02699995,  13.554703, 1.10000, 0.90000, 1.10000, 0.90000
26923,'DEBARY 2 4  ',  20.0000,2,  22,   1,   1,1.02699995,  14.165883, 1.10000, 0.90000, 1.10000, 0.90000
26924,'DEBARY 2 5  ', 100.0000,1,  22,   1,   1,1.04312122,  11.350639, 1.10000, 0.90000, 1.10000, 0.90000
26925,'DEBARY 2 7  ', 100.0000,1,  22,   1,   1,1.04503214,  11.532856, 1.10000, 0.90000, 1.10000, 0.90000
26926,'INTERCESS~24', 100.0000,1,  22,   1,   1,1.04107320,  14.985126, 1.10000, 0.90000, 1.10000, 0.90000
26927,'INTERCESS~25',  24.0000,2,  22,   1,   1,1.04499996,  17.836375, 1.10000, 0.90000, 1.10000, 0.90000
26928,'INTERCESS~26',  20.0000,2,  22,   1,   1,1.04499996,  17.412517, 1.10000, 0.90000, 1.10000, 0.90000
26929,'INTERCESS~27',  13.8000,2,  22,   1,   1,1.04499996,  17.779249, 1.10000, 0.90000, 1.10000, 0.90000
26930,'INTERCESS~28', 100.0000,1,  22,   1,   1,1.03975987,  14.735117, 1.10000, 0.90000, 1.10000, 0.90000
26931,'INTERCESS~29', 100.0000,1,  22,   1,   1,1.04107320,  14.985126, 1.10000, 0.90000, 1.10000, 0.90000
26932,'ORLANDO 54 1', 100.0000,1,  22,   1,   1,1.03900003,  12.011109, 1.10000, 0.90000, 1.10000, 0.90000
26933,'ORLANDO 54 2',  13.8000,2,  22,   1,   1,1.01907575,  14.133531, 1.10000, 0.90000, 1.10000, 0.90000
26934,'ORLANDO 54 3',  13.8000,2,  22,   1,   1,1.01831567,  14.954860, 1.10000, 0.90000, 1.10000, 0.90000
26935,'ORLANDO 54 4', 100.0000,1,  22,   1,   1,1.03847706,  11.739207, 1.10000, 0.90000, 1.10000, 0.90000
26936,'ORLANDO 54 6', 100.0000,1,  22,   1,   1,1.03900003,  12.011109, 1.10000, 0.90000, 1.10000, 0.90000
26937,'SPRING HIL~4', 765.0000,1,  22,   1,   1,1.04349208,  15.755882, 1.10000, 0.90000, 1.10000, 0.90000
26938,'SPRING HIL~5', 345.0000,1,  22,   1,   1,1.03340876,  13.023929, 1.10000, 0.90000, 1.10000, 0.90000
26939,'SPRING HIL~6', 100.0000,1,  22,   1,   1,1.00669563,   8.378828, 1.10000, 0.90000, 1.10000, 0.90000
26940,'SPRING HIL~7',  13.8000,2,  22,   1,   1,1.02550733,  16.563217, 1.10000, 0.90000, 1.10000, 0.90000
26941,'SPRING HIL~8',  18.0000,2,  22,   1,   1,1.02107048,  16.765813, 1.10000, 0.90000, 1.10000, 0.90000
26942,'SPRING HIL~9',  13.8000,2,  22,   1,   1,1.02214825,  16.198796, 1.10000, 0.90000, 1.10000, 0.90000
26943,'SPRING HI~10', 345.0000,1,  22,   1,   1,1.03207624,  12.786301, 1.10000, 0.90000, 1.10000, 0.90000
26944,'SPRING HI~11', 345.0000,1,  22,   1,   1,1.03340876,  13.023929, 1.10000, 0.90000, 1.10000, 0.90000
26945,'DELTONA 7 1 ', 100.0000,2,  22,   1,   1,1.04299998,   9.843776, 1.10000, 0.90000, 1.10000, 0.90000
26946,'DELTONA 7 2 ', 100.0000,1,  22,   1,   1,1.04248428,   9.748445, 1.10000, 0.90000, 1.10000, 0.90000
26947,'JACKSONV~116', 100.0000,1,  22,   1,   1,1.03400004,   4.166059, 1.10000, 0.90000, 1.10000, 0.90000
26948,'JACKSONV~117',  22.0000,2,  22,   1,   1,1.03533888,   5.206111, 1.10000, 0.90000, 1.10000, 0.90000
26949,'JACKSONV~118',  24.0000,2,  22,   1,   1,1.03400004,   4.166059, 1.10000, 0.90000, 1.10000, 0.90000
26950,'JACKSONV~119', 100.0000,1,  22,   1,   1,1.03357720,   4.057142, 1.10000, 0.90000, 1.10000, 0.90000
26951,'JACKSONV~120', 100.0000,1,  22,   1,   1,1.03400004,   4.166059, 1.10000, 0.90000, 1.10000, 0.90000
26952,'UMATILLA 2 1', 765.0000,1,  22,   1,   1,1.04218328,  13.137512, 1.10000, 0.90000, 1.10000, 0.90000
26953,'UMATILLA 2 2', 345.0000,1,  22,   1,   1,1.04631114,  11.252682, 1.10000, 0.90000, 1.10000, 0.90000
26954,'UMATILLA 2 3', 100.0000,1,  22,   1,   1,1.03322458,   7.319884, 1.10000, 0.90000, 1.10000, 0.90000
26955,'UMATILLA 2 4',  13.8000,1,  22,   1,   1,1.03617966,   8.360025, 1.10000, 0.90000, 1.10000, 0.90000
26957,'UMATILLA 2 6',  13.8000,2,  22,   1,   1,1.04631114,  11.252682, 1.10000, 0.90000, 1.10000, 0.90000
26958,'UMATILLA 2 7',  13.8000,2,  22,   1,   1,1.04631114,  11.252682, 1.10000, 0.90000, 1.10000, 0.90000
26960,'UMATILLA 2 9',  18.0000,2,  22,   1,   1,1.04218328,  13.137512, 1.10000, 0.90000, 1.10000, 0.90000
26961,'UMATILLA 2~1',  18.0000,2,  22,   1,   1,1.04218328,  13.137512, 1.10000, 0.90000, 1.10000, 0.90000
26963,'UMATILLA 2~3', 345.0000,1,  22,   1,   1,1.04498696,  10.814080, 1.10000, 0.90000, 1.10000, 0.90000
26964,'UMATILLA 2~4', 765.0000,1,  22,   1,   1,1.04731739,  13.653544, 1.10000, 0.90000, 1.10000, 0.90000
26965,'LIVE OAK 6 1', 100.0000,1,  22,   1,   1,1.04088366,  -3.608206, 1.10000, 0.90000, 1.10000, 0.90000
26966,'LIVE OAK 6 2',  22.0000,2,  22,   1,   1,1.04499996,  -2.618764, 1.10000, 0.90000, 1.10000, 0.90000
26967,'LIVE OAK 6 3', 100.0000,1,  22,   1,   1,1.04059100,  -3.641811, 1.10000, 0.90000, 1.10000, 0.90000
26968,'JACKSONV~121', 100.0000,1,  22,   1,   1,1.05299997,  -1.329036, 1.10000, 0.90000, 1.10000, 0.90000
26969,'JACKSONV~122',  13.8000,2,  22,   1,   1,1.01343894,   2.820723, 1.10000, 0.90000, 1.10000, 0.90000
26970,'JACKSONV~123',  18.0000,2,  22,   1,   1,1.01363742,   0.665082, 1.10000, 0.90000, 1.10000, 0.90000
26971,'JACKSONV~124', 100.0000,1,  22,   1,   1,1.05071306,  -1.511505, 1.10000, 0.90000, 1.10000, 0.90000
26972,'JACKSONV~125', 100.0000,1,  22,   1,   1,1.05299997,  -1.329036, 1.10000, 0.90000, 1.10000, 0.90000
26973,'JACKSONV~126', 100.0000,1,  22,   1,   1,1.03299999,   0.209093, 1.10000, 0.90000, 1.10000, 0.90000
26974,'JACKSONV~128',  13.8000,2,  22,   1,   1,1.03299999,   0.209093, 1.10000, 0.90000, 1.10000, 0.90000
26975,'JACKSONV~129',  13.8000,2,  22,   1,   1,1.03299999,   0.209093, 1.10000, 0.90000, 1.10000, 0.90000
26977,'JACKSONV~131',  13.8000,2,  22,   1,   1,1.01530111,   3.005079, 1.10000, 0.90000, 1.10000, 0.90000
26978,'JACKSONV~132',  18.0000,2,  22,   1,   1,1.01719701,   4.677650, 1.10000, 0.90000, 1.10000, 0.90000
26979,'JACKSONV~133',  18.0000,2,  22,   1,   1,1.03299999,   0.209093, 1.10000, 0.90000, 1.10000, 0.90000
26980,'JACKSONV~134', 100.0000,1,  22,   1,   1,1.03048313,  -0.003156, 1.10000, 0.90000, 1.10000, 0.90000
26981,'JACKSONV~127', 100.0000,1,  22,   1,   1,1.03299999,   0.209093, 1.10000, 0.90000, 1.10000, 0.90000
26982,'ORLANDO 55 1', 100.0000,1,  22,   1,   1,1.04251707,  12.448687, 1.10000, 0.90000, 1.10000, 0.90000
26983,'ORLANDO 55 2',  13.8000,2,  22,   1,   1,1.05400002,  16.561448, 1.10000, 0.90000, 1.10000, 0.90000
26984,'ORLANDO 55 3',  18.0000,2,  22,   1,   1,1.05400002,  14.613403, 1.10000, 0.90000, 1.10000, 0.90000
26985,'ORLANDO 55 4', 100.0000,1,  22,   1,   1,1.04134524,  12.278650, 1.10000, 0.90000, 1.10000, 0.90000
26986,'ORLANDO 55 6', 100.0000,1,  22,   1,   1,1.04251707,  12.448687, 1.10000, 0.90000, 1.10000, 0.90000
26987,'FERNANDINA~6', 100.0000,2,  22,   1,   1,0.99845481,  -2.763320, 1.10000, 0.90000, 1.10000, 0.90000
26988,'FERNANDINA~7', 100.0000,1,  22,   1,   1,0.99845481,  -2.763320, 1.10000, 0.90000, 1.10000, 0.90000
26989,'DEBARY 3 1  ', 765.0000,1,  22,   1,   1,1.03900003,  14.843804, 1.10000, 0.90000, 1.10000, 0.90000
26990,'DEBARY 3 2  ', 345.0000,1,  22,   1,   1,1.03880656,  12.211134, 1.10000, 0.90000, 1.10000, 0.90000
26991,'DEBARY 3 3  ', 100.0000,1,  22,   1,   1,1.03751075,   8.821486, 1.10000, 0.90000, 1.10000, 0.90000
26992,'DEBARY 3 4  ',  24.0000,1,  22,   1,   1,1.03926647,  11.275283, 1.10000, 0.90000, 1.10000, 0.90000
26994,'DEBARY 3 6  ',  13.8000,2,  22,   1,   1,1.04868579,  17.343474, 1.10000, 0.90000, 1.10000, 0.90000
26995,'DEBARY 3 7  ',  18.0000,2,  22,   1,   1,1.04565048,  16.522614, 1.10000, 0.90000, 1.10000, 0.90000
26996,'DEBARY 3 8  ',  13.8000,2,  22,   1,   1,1.04697752,  16.893650, 1.10000, 0.90000, 1.10000, 0.90000
26997,'DEBARY 3 9  ',  13.8000,2,  22,   1,   1,1.04420459,  16.148678, 1.10000, 0.90000, 1.10000, 0.90000
26998,'DEBARY 3 10 ',  13.8000,2,  22,   1,   1,1.04670978,  16.820538, 1.10000, 0.90000, 1.10000, 0.90000
26999,'DEBARY 3 11 ',  13.8000,2,  22,   1,   1,1.04474187,  16.277907, 1.10000, 0.90000, 1.10000, 0.90000
27000,'DEBARY 3 12 ', 345.0000,1,  22,   1,   1,1.03913343,  12.035754, 1.10000, 0.90000, 1.10000, 0.90000
27001,'DEBARY 3 14 ', 345.0000,1,  22,   1,   1,1.03880656,  12.211134, 1.10000, 0.90000, 1.10000, 0.90000
27002,'JACKSONV~135', 100.0000,1,  22,   1,   1,1.03137922,  -2.436597, 1.10000, 0.90000, 1.10000, 0.90000
27003,'JACKSONV~136',  13.8000,2,  22,   1,   1,1.03137708,  -2.440296, 1.10000, 0.90000, 1.10000, 0.90000
27004,'JACKSONV~137',  13.8000,2,  22,   1,   1,1.03140366,  -2.394371, 1.10000, 0.90000, 1.10000, 0.90000
27006,'JACKSONV~139',  22.0000,2,  22,   1,   1,1.05136800,  -1.957055, 1.10000, 0.90000, 1.10000, 0.90000
27007,'JACKSONV~140', 100.0000,1,  22,   1,   1,1.03134036,  -2.446438, 1.10000, 0.90000, 1.10000, 0.90000
27008,'JACKSONV~141', 100.0000,1,  22,   1,   1,1.03137922,  -2.436597, 1.10000, 0.90000, 1.10000, 0.90000
27009,'LIVE OAK 7 1', 765.0000,1,  22,   1,   1,1.03898489,   0.843120, 1.10000, 0.90000, 1.10000, 0.90000
27010,'LIVE OAK 7 2', 345.0000,1,  22,   1,   1,1.04187083,  -2.060389, 1.10000, 0.90000, 1.10000, 0.90000
27011,'LIVE OAK 7 3', 100.0000,1,  22,   1,   1,1.04103434,  -3.320324, 1.10000, 0.90000, 1.10000, 0.90000
27012,'LIVE OAK 7 4',  13.8000,1,  22,   1,   1,1.04212129,  -2.229099, 1.10000, 0.90000, 1.10000, 0.90000
27014,'LIVE OAK 7 6',  13.8000,2,  22,   1,   1,1.02982116,   1.234106, 1.10000, 0.90000, 1.10000, 0.90000
27015,'LIVE OAK 7 7',  13.8000,2,  22,   1,   1,1.02961326,   1.213499, 1.10000, 0.90000, 1.10000, 0.90000
27016,'LIVE OAK 7 8', 345.0000,1,  22,   1,   1,1.04133260,  -2.390262, 1.10000, 0.90000, 1.10000, 0.90000
27017,'LIVE OAK 7~1', 345.0000,1,  22,   1,   1,1.04187083,  -2.060389, 1.10000, 0.90000, 1.10000, 0.90000
27018,'GAINESVIL~58', 100.0000,1,  22,   1,   1,1.02771974,  -0.094816, 1.10000, 0.90000, 1.10000, 0.90000
27019,'GAINESVIL~59',  13.8000,2,  22,   1,   1,1.02771974,  -0.094816, 1.10000, 0.90000, 1.10000, 0.90000
27020,'GAINESVIL~60',  13.8000,2,  22,   1,   1,1.02771974,  -0.094816, 1.10000, 0.90000, 1.10000, 0.90000
27022,'GAINESVIL~62', 100.0000,1,  22,   1,   1,1.02771974,  -0.094816, 1.10000, 0.90000, 1.10000, 0.90000
27023,'ORLANDO 56 1', 100.0000,1,  22,   1,   1,1.03699994,   9.178251, 1.10000, 0.90000, 1.10000, 0.90000
27024,'ORLANDO 56 2',  13.8000,2,  22,   1,   1,1.02375340,  11.167831, 1.10000, 0.90000, 1.10000, 0.90000
27025,'ORLANDO 56 3', 100.0000,1,  22,   1,   1,1.03586459,   9.117196, 1.10000, 0.90000, 1.10000, 0.90000
27026,'JACKSONV~142', 100.0000,1,  22,   1,   1,1.04430366,  -0.024087, 1.10000, 0.90000, 1.10000, 0.90000
27027,'JACKSONV~143',  13.8000,2,  22,   1,   1,1.04949999,   2.886611, 1.10000, 0.90000, 1.10000, 0.90000
27028,'JACKSONV~144', 100.0000,1,  22,   1,   1,1.04355359,  -0.120740, 1.10000, 0.90000, 1.10000, 0.90000
27029,'JACKSONV~145', 100.0000,1,  22,   1,   1,1.03799999,   5.120300, 1.10000, 0.90000, 1.10000, 0.90000
27030,'JACKSONV~146',  13.8000,2,  22,   1,   1,1.03440583,   9.683232, 1.10000, 0.90000, 1.10000, 0.90000
27031,'JACKSONV~147', 100.0000,1,  22,   1,   1,1.03740942,   4.784841, 1.10000, 0.90000, 1.10000, 0.90000
27032,'GAINESVIL~63', 100.0000,2,  22,   1,   1,1.04200006,   1.317478, 1.10000, 0.90000, 1.10000, 0.90000
27033,'GAINESVIL~64', 100.0000,1,  22,   1,   1,1.04111457,   1.238360, 1.10000, 0.90000, 1.10000, 0.90000
27034,'TITUSVILLE~8', 100.0000,2,  22,   1,   1,1.04498637,  18.072406, 1.10000, 0.90000, 1.10000, 0.90000
27035,'TITUSVILLE~9', 100.0000,1,  22,   1,   1,1.04463589,  17.877327, 1.10000, 0.90000, 1.10000, 0.90000
27036,'GAINESVIL~65', 765.0000,1,  22,   1,   1,1.04299998,   6.790531, 1.10000, 0.90000, 1.10000, 0.90000
27037,'GAINESVIL~66', 345.0000,1,  22,   1,   1,1.04297328,   4.719026, 1.10000, 0.90000, 1.10000, 0.90000
27038,'GAINESVIL~67', 100.0000,1,  22,   1,   1,1.04354286,   2.038984, 1.10000, 0.90000, 1.10000, 0.90000
27039,'GAINESVIL~68',  13.8000,2,  22,   1,   1,1.04674733,   7.516447, 1.10000, 0.90000, 1.10000, 0.90000
27040,'GAINESVIL~69', 345.0000,1,  22,   1,   1,1.04118061,   4.494238, 1.10000, 0.90000, 1.10000, 0.90000
27041,'GAINESVIL~70', 345.0000,1,  22,   1,   1,1.04297328,   4.719026, 1.10000, 0.90000, 1.10000, 0.90000
27042,'TITUSVILL~10', 100.0000,1,  22,   1,   1,1.05100000,  18.784726, 1.10000, 0.90000, 1.10000, 0.90000
27043,'TITUSVILL~11',  13.8000,2,  22,   1,   1,1.00450003,  22.246525, 1.10000, 0.90000, 1.10000, 0.90000
27044,'TITUSVILL~12',  13.8000,2,  22,   1,   1,1.00423181,  22.659486, 1.10000, 0.90000, 1.10000, 0.90000
27045,'TITUSVILL~13',  18.0000,2,  22,   1,   1,1.00573146,  23.468965, 1.10000, 0.90000, 1.10000, 0.90000
27046,'TITUSVILL~14', 100.0000,1,  22,   1,   1,1.04932284,  18.444470, 1.10000, 0.90000, 1.10000, 0.90000
27047,'TITUSVILL~15', 100.0000,1,  22,   1,   1,1.05100000,  18.784726, 1.10000, 0.90000, 1.10000, 0.90000
27048,'CRYSTAL RI~2', 765.0000,1,  22,   1,   1,1.03799999,  12.249614, 1.10000, 0.90000, 1.10000, 0.90000
27049,'CRYSTAL RI~4', 345.0000,1,  22,   1,   1,1.03767002,  10.188131, 1.10000, 0.90000, 1.10000, 0.90000
27050,'CRYSTAL RI~5', 100.0000,1,  22,   1,   1,1.03786945,   7.110826, 1.10000, 0.90000, 1.10000, 0.90000
27051,'CRYSTAL RI~6',  24.0000,2,  22,   1,   1,1.04575121,  13.151271, 1.10000, 0.90000, 1.10000, 0.90000
27052,'CRYSTAL RI~7',  18.0000,2,  22,   1,   1,1.04360235,  12.794803, 1.10000, 0.90000, 1.10000, 0.90000
27053,'CRYSTAL RI~8',  13.8000,2,  22,   1,   1,1.04657876,  13.244241, 1.10000, 0.90000, 1.10000, 0.90000
27054,'CRYSTAL RI~9',  13.8000,2,  22,   1,   1,1.03799999,  12.249614, 1.10000, 0.90000, 1.10000, 0.90000
27055,'CRYSTAL R~10', 765.0000,1,  22,   1,   1,1.04075348,  12.127359, 1.10000, 0.90000, 1.10000, 0.90000
27056,'CRYSTAL RI~3', 765.0000,1,  22,   1,   1,1.03799999,  12.249614, 1.10000, 0.90000, 1.10000, 0.90000
27057,'LIVE OAK 8 1', 100.0000,1,  22,   1,   1,1.04011738,  -3.965960, 1.10000, 0.90000, 1.10000, 0.90000
27058,'LIVE OAK 8 2',  18.0000,2,  22,   1,   1,1.03623986,  -3.056409, 1.10000, 0.90000, 1.10000, 0.90000
27059,'LIVE OAK 8 3',  24.0000,2,  22,   1,   1,1.04011738,  -3.965960, 1.10000, 0.90000, 1.10000, 0.90000
27060,'LIVE OAK 8 4', 100.0000,1,  22,   1,   1,1.03975284,  -3.991158, 1.10000, 0.90000, 1.10000, 0.90000
27061,'LIVE OAK 8 6', 100.0000,1,  22,   1,   1,1.04011738,  -3.965960, 1.10000, 0.90000, 1.10000, 0.90000
27062,'MELBOURNE~12', 345.0000,1,  23,   1,   1,1.03779781,  12.412696, 1.10000, 0.90000, 1.10000, 0.90000
27063,'MELBOURNE~13', 138.0000,1,  23,   1,   1,1.04654706,   9.606630, 1.10000, 0.90000, 1.10000, 0.90000
27064,'MELBOURNE~14', 345.0000,1,  23,   1,   1,1.03751850,  12.383728, 1.10000, 0.90000, 1.10000, 0.90000
27065,'MELBOURNE~15', 138.0000,1,  23,   1,   1,1.02371097,   8.628751, 1.10000, 0.90000, 1.10000, 0.90000
27066,'MELBOURNE~16', 138.0000,1,  23,   1,   1,1.02344072,   8.601805, 1.10000, 0.90000, 1.10000, 0.90000
27067,'MELBOURNE~17', 138.0000,1,  23,   1,   1,1.02983320,   8.547453, 1.10000, 0.90000, 1.10000, 0.90000
27068,'MELBOURNE~18', 138.0000,1,  23,   1,   1,1.02947080,   8.526415, 1.10000, 0.90000, 1.10000, 0.90000
27069,'MELBOURNE~19', 138.0000,1,  23,   1,   1,1.02429748,   8.445220, 1.10000, 0.90000, 1.10000, 0.90000
27070,'MELBOURNE~20', 138.0000,1,  23,   1,   1,1.03791809,   8.081937, 1.10000, 0.90000, 1.10000, 0.90000
27071,'MELBOURNE~21', 138.0000,1,  23,   1,   1,1.03886354,   8.844529, 1.10000, 0.90000, 1.10000, 0.90000
27072,'MELBOURNE ~3', 138.0000,1,  23,   1,   1,1.03985107,   9.025666, 1.10000, 0.90000, 1.10000, 0.90000
27073,'MELBOURNE ~4', 138.0000,1,  23,   1,   1,1.03944242,   8.873848, 1.10000, 0.90000, 1.10000, 0.90000
27074,'MELBOURNE~22', 138.0000,1,  23,   1,   1,1.03723979,   6.527016, 1.10000, 0.90000, 1.10000, 0.90000
27075,'MELBOURNE~23', 138.0000,1,  23,   1,   1,1.03709006,   7.420753, 1.10000, 0.90000, 1.10000, 0.90000
27076,'MELBOURNE~24', 138.0000,1,  23,   1,   1,1.03701866,   7.414406, 1.10000, 0.90000, 1.10000, 0.90000
27077,'PALM BAY 1 1', 138.0000,1,  23,   1,   1,1.03916252,   8.913097, 1.10000, 0.90000, 1.10000, 0.90000
27078,'PALM BAY 2 1', 138.0000,1,  23,   1,   1,1.03968155,   8.945358, 1.10000, 0.90000, 1.10000, 0.90000
27079,'PALM BAY 3 1', 138.0000,1,  23,   1,   1,1.03918362,   8.818057, 1.10000, 0.90000, 1.10000, 0.90000
27080,'PALM BAY 4 1', 138.0000,1,  23,   1,   1,1.03524375,   9.762663, 1.10000, 0.90000, 1.10000, 0.90000
27081,'PALM BAY 4 2', 138.0000,1,  23,   1,   1,1.03483605,   9.737924, 1.10000, 0.90000, 1.10000, 0.90000
27082,'PALM BAY 5 1', 138.0000,1,  23,   1,   1,1.03878653,   8.901751, 1.10000, 0.90000, 1.10000, 0.90000
27083,'PALM BAY 6 1', 138.0000,1,  23,   1,   1,1.03591371,  10.189323, 1.10000, 0.90000, 1.10000, 0.90000
27084,'PALM BAY 7 1', 138.0000,1,  23,   1,   1,1.03730571,   9.082437, 1.10000, 0.90000, 1.10000, 0.90000
27085,'PALM BAY 8 1', 345.0000,1,  23,   1,   1,1.04115200,  11.635846, 1.10000, 0.90000, 1.10000, 0.90000
27086,'PALM BAY 8 2', 138.0000,1,  23,   1,   1,1.03713918,  10.151253, 1.10000, 0.90000, 1.10000, 0.90000
27087,'PALM BAY 8 3', 345.0000,1,  23,   1,   1,1.04092216,  11.612029, 1.10000, 0.90000, 1.10000, 0.90000
27088,'PALM BAY 9 1', 138.0000,1,  23,   1,   1,1.02131903,   7.041251, 1.10000, 0.90000, 1.10000, 0.90000
27089,'SATELLITE ~1', 138.0000,1,  23,   1,   1,1.04232574,   9.074428, 1.10000, 0.90000, 1.10000, 0.90000
27090,'SATELLITE ~2', 138.0000,1,  23,   1,   1,1.02629960,   8.427137, 1.10000, 0.90000, 1.10000, 0.90000
27091,'SATELLITE ~3', 138.0000,1,  23,   1,   1,1.02612245,   8.411896, 1.10000, 0.90000, 1.10000, 0.90000
27092,'DEERFIELD ~8', 138.0000,1,  23,   1,   1,1.01031256,  -0.543465, 1.10000, 0.90000, 1.10000, 0.90000
27093,'DEERFIELD ~9', 138.0000,1,  23,   1,   1,1.02680409,  -2.027357, 1.10000, 0.90000, 1.10000, 0.90000
27094,'DEERFIELD~10', 138.0000,1,  23,   1,   1,1.02689028,  -2.017796, 1.10000, 0.90000, 1.10000, 0.90000
27095,'FORT LAUDE~1', 138.0000,1,  23,   1,   1,1.03626895,  -0.948761, 1.10000, 0.90000, 1.10000, 0.90000
27096,'FORT LAUDE~2', 138.0000,1,  23,   1,   1,1.03603029,  -0.978343, 1.10000, 0.90000, 1.10000, 0.90000
27097,'FORT LAUD~18', 138.0000,1,  23,   1,   1,1.01002431,  -1.327525, 1.10000, 0.90000, 1.10000, 0.90000
27098,'FORT LAUD~35', 138.0000,1,  23,   1,   1,1.03012562,  -2.634118, 1.10000, 0.90000, 1.10000, 0.90000
27099,'FORT LAUD~36', 138.0000,1,  23,   1,   1,1.02995098,  -2.661185, 1.10000, 0.90000, 1.10000, 0.90000
27100,'FORT LAUD~71', 138.0000,1,  23,   1,   1,1.03571987,  -1.222997, 1.10000, 0.90000, 1.10000, 0.90000
27101,'FORT LAUD~72', 138.0000,1,  23,   1,   1,1.03553796,  -1.241716, 1.10000, 0.90000, 1.10000, 0.90000
27102,'FORT LAUD~73', 138.0000,1,  23,   1,   1,1.03339016,  -3.169336, 1.10000, 0.90000, 1.10000, 0.90000
27103,'FORT LAUD~74', 138.0000,1,  23,   1,   1,1.03569996,  -2.976908, 1.10000, 0.90000, 1.10000, 0.90000
27104,'FORT LAUD~75', 138.0000,1,  23,   1,   1,1.02612352,  -2.516140, 1.10000, 0.90000, 1.10000, 0.90000
27105,'FORT LAUD~76', 138.0000,1,  23,   1,   1,1.02655268,  -2.457116, 1.10000, 0.90000, 1.10000, 0.90000
27106,'FORT LAUD~77', 138.0000,1,  23,   1,   1,1.03376877,  -1.282769, 1.10000, 0.90000, 1.10000, 0.90000
27107,'FORT LAUD~78', 138.0000,1,  23,   1,   1,1.03629887,  -2.300505, 1.10000, 0.90000, 1.10000, 0.90000
27108,'FORT LAUDE~3', 138.0000,1,  23,   1,   1,1.03303909,  -3.394033, 1.10000, 0.90000, 1.10000, 0.90000
27109,'FORT LAUDE~4', 138.0000,1,  23,   1,   1,1.02749264,  -2.879939, 1.10000, 0.90000, 1.10000, 0.90000
27110,'FORT LAUDE~5', 765.0000,1,  23,   1,   1,1.03528881,   9.725821, 1.10000, 0.90000, 1.10000, 0.90000
27111,'FORT LAUDE~6', 345.0000,1,  23,   1,   1,1.03806782,   6.250767, 1.10000, 0.90000, 1.10000, 0.90000
27112,'FORT LAUDE~7', 138.0000,1,  23,   1,   1,1.04032230,  -0.220235, 1.10000, 0.90000, 1.10000, 0.90000
27113,'FORT LAUDE~8', 765.0000,1,  23,   1,   1,1.04328358,  11.632872, 1.10000, 0.90000, 1.10000, 0.90000
27114,'FORT LAUDE~9', 345.0000,1,  23,   1,   1,1.03589737,   5.671360, 1.10000, 0.90000, 1.10000, 0.90000
27115,'FORT LAUD~10', 138.0000,1,  23,   1,   1,1.03822422,  -1.900361, 1.10000, 0.90000, 1.10000, 0.90000
27116,'FORT LAUD~11', 138.0000,1,  23,   1,   1,1.02876318,  -2.780179, 1.10000, 0.90000, 1.10000, 0.90000
27117,'FORT LAUD~12', 138.0000,1,  23,   1,   1,1.02860725,  -2.801797, 1.10000, 0.90000, 1.10000, 0.90000
27118,'FORT LAUD~13', 138.0000,1,  23,   1,   1,1.02943707,  -3.716040, 1.10000, 0.90000, 1.10000, 0.90000
27119,'FORT LAUD~14', 138.0000,1,  23,   1,   1,1.02479374,  -2.657381, 1.10000, 0.90000, 1.10000, 0.90000
27120,'FORT LAUD~15', 138.0000,1,  23,   1,   1,1.03572285,  -2.094640, 1.10000, 0.90000, 1.10000, 0.90000
27121,'FORT LAUD~16', 138.0000,1,  23,   1,   1,1.03756404,  -0.755404, 1.10000, 0.90000, 1.10000, 0.90000
27122,'FORT LAUD~17', 138.0000,1,  23,   1,   1,1.02240407,  -1.382935, 1.10000, 0.90000, 1.10000, 0.90000
27123,'FORT LAUD~19', 138.0000,1,  23,   1,   1,1.03161144,  -4.102767, 1.10000, 0.90000, 1.10000, 0.90000
27124,'FORT LAUD~20', 138.0000,1,  23,   1,   1,1.03148448,  -4.123118, 1.10000, 0.90000, 1.10000, 0.90000
27125,'FORT LAUD~21', 138.0000,1,  23,   1,   1,1.03954422,  -1.610083, 1.10000, 0.90000, 1.10000, 0.90000
27126,'FORT LAUD~22', 138.0000,1,  23,   1,   1,1.03607321,  -5.259418, 1.10000, 0.90000, 1.10000, 0.90000
27127,'FORT LAUD~23', 138.0000,1,  23,   1,   1,1.03580499,  -5.279032, 1.10000, 0.90000, 1.10000, 0.90000
27128,'FORT LAUD~24', 345.0000,1,  23,   1,   1,1.02917325,   2.558057, 1.10000, 0.90000, 1.10000, 0.90000
27129,'FORT LAUD~25', 138.0000,1,  23,   1,   1,1.02786291,  -3.058822, 1.10000, 0.90000, 1.10000, 0.90000
27130,'FORT LAUD~26',  20.0000,1,  23,   1,   1,1.02721882,  -1.378378, 1.10000, 0.90000, 1.10000, 0.90000
27132,'FORT LAUD~28', 345.0000,1,  23,   1,   1,1.03076649,   2.895357, 1.10000, 0.90000, 1.10000, 0.90000
27133,'FORT LAUD~29', 138.0000,1,  23,   1,   1,1.03346503,  -1.223559, 1.10000, 0.90000, 1.10000, 0.90000
27134,'FORT LAUD~30', 138.0000,1,  23,   1,   1,1.01713467,  -7.372452, 1.10000, 0.90000, 1.10000, 0.90000
27135,'FORT LAUD~31', 138.0000,1,  23,   1,   1,1.01354814,  -7.321545, 1.10000, 0.90000, 1.10000, 0.90000
27136,'FORT LAUD~32', 138.0000,1,  23,   1,   1,1.03245366,  -4.218562, 1.10000, 0.90000, 1.10000, 0.90000
27137,'FORT LAUD~33', 138.0000,1,  23,   1,   1,1.02913880,  -4.136941, 1.10000, 0.90000, 1.10000, 0.90000
27138,'FORT LAUD~34', 138.0000,1,  23,   1,   1,1.03077638,  -2.436653, 1.10000, 0.90000, 1.10000, 0.90000
27139,'FORT LAUD~37', 138.0000,1,  23,   1,   1,1.02947843,  -5.404147, 1.10000, 0.90000, 1.10000, 0.90000
27140,'FORT LAUD~38',  22.0000,1,  23,   1,   1,1.02947843,  -5.404147, 1.10000, 0.90000, 1.10000, 0.90000
27141,'FORT LAUD~39',  22.0000,1,  23,   1,   1,1.02947843,  -5.404147, 1.10000, 0.90000, 1.10000, 0.90000
27143,'FORT LAUD~41', 138.0000,1,  23,   1,   1,1.02904737,  -5.451708, 1.10000, 0.90000, 1.10000, 0.90000
27144,'FORT LAUD~42', 138.0000,1,  23,   1,   1,1.02992558,  -5.351030, 1.10000, 0.90000, 1.10000, 0.90000
27145,'FORT LAUD~43', 138.0000,1,  23,   1,   1,1.03651071,  -2.270865, 1.10000, 0.90000, 1.10000, 0.90000
27146,'FORT LAUD~44', 138.0000,1,  23,   1,   1,1.02391219,  -6.753586, 1.10000, 0.90000, 1.10000, 0.90000
27147,'FORT LAUD~45', 138.0000,1,  23,   1,   1,1.03435624,  -4.442364, 1.10000, 0.90000, 1.10000, 0.90000
27148,'FORT LAUD~46', 138.0000,1,  23,   1,   1,1.03961694,  -5.541408, 1.10000, 0.90000, 1.10000, 0.90000
27149,'FORT LAUD~47', 138.0000,1,  23,   1,   1,1.03945506,  -5.557119, 1.10000, 0.90000, 1.10000, 0.90000
27150,'HALLANDALE~1', 138.0000,1,  23,   1,   1,1.01886976,  -7.816786, 1.10000, 0.90000, 1.10000, 0.90000
27151,'HALLANDALE~2', 138.0000,1,  23,   1,   1,1.00888813,  -9.746174, 1.10000, 0.90000, 1.10000, 0.90000
27152,'HALLANDALE~3', 138.0000,1,  23,   1,   1,1.00848436,  -9.794589, 1.10000, 0.90000, 1.10000, 0.90000
27153,'HOLLYWOOD~43', 138.0000,1,  23,   1,   1,1.01792538,  -7.636256, 1.10000, 0.90000, 1.10000, 0.90000
27154,'HOLLYWOOD~44', 138.0000,1,  23,   1,   1,1.01713157,  -7.694460, 1.10000, 0.90000, 1.10000, 0.90000
27155,'HOLLYWOOD~45', 138.0000,1,  23,   1,   1,1.01963699,  -7.934642, 1.10000, 0.90000, 1.10000, 0.90000
27156,'HOLLYWOOD~46', 138.0000,1,  23,   1,   1,1.01876760,  -8.018396, 1.10000, 0.90000, 1.10000, 0.90000
27157,'HOLLYWOOD~47', 138.0000,1,  23,   1,   1,1.02593434,  -6.338870, 1.10000, 0.90000, 1.10000, 0.90000
27158,'HOLLYWOOD ~2', 138.0000,1,  23,   1,   1,1.03476489,  -5.894520, 1.10000, 0.90000, 1.10000, 0.90000
27159,'HOLLYWOOD ~3', 138.0000,1,  23,   1,   1,1.02318633,  -6.402420, 1.10000, 0.90000, 1.10000, 0.90000
27160,'HOLLYWOOD ~4', 138.0000,1,  23,   1,   1,1.02259266,  -6.452675, 1.10000, 0.90000, 1.10000, 0.90000
27161,'HOLLYWOOD ~5', 345.0000,1,  23,   1,   1,1.02534413,   2.170556, 1.10000, 0.90000, 1.10000, 0.90000
27162,'HOLLYWOOD ~6', 138.0000,1,  23,   1,   1,1.02050340,  -5.809053, 1.10000, 0.90000, 1.10000, 0.90000
27163,'HOLLYWOOD ~7',  13.8000,1,  23,   1,   1,1.02039754,  -5.635402, 1.10000, 0.90000, 1.10000, 0.90000
27165,'HOLLYWOOD ~9', 345.0000,1,  23,   1,   1,1.02882516,   2.688948, 1.10000, 0.90000, 1.10000, 0.90000
27166,'HOLLYWOOD~10', 345.0000,1,  23,   1,   1,1.02461481,   2.101510, 1.10000, 0.90000, 1.10000, 0.90000
27167,'HOLLYWOOD~11', 138.0000,1,  23,   1,   1,1.01106489,  -8.897035, 1.10000, 0.90000, 1.10000, 0.90000
27168,'HOLLYWOOD~12', 138.0000,1,  23,   1,   1,1.02204037,  -9.193470, 1.10000, 0.90000, 1.10000, 0.90000
27169,'HOLLYWOOD~13', 138.0000,1,  23,   1,   1,1.01584375,  -7.377799, 1.10000, 0.90000, 1.10000, 0.90000
27170,'HOLLYWOOD~14', 138.0000,1,  23,   1,   1,1.01556551,  -7.395627, 1.10000, 0.90000, 1.10000, 0.90000
27171,'HOLLYWOOD~15', 138.0000,1,  23,   1,   1,1.01960242,  -7.171583, 1.10000, 0.90000, 1.10000, 0.90000
27172,'HOLLYWOOD~16', 138.0000,1,  23,   1,   1,1.01921332,  -7.207169, 1.10000, 0.90000, 1.10000, 0.90000
27173,'HOLLYWOOD~17', 138.0000,1,  23,   1,   1,1.01567423,  -8.608522, 1.10000, 0.90000, 1.10000, 0.90000
27174,'HOLLYWOOD~18', 138.0000,1,  23,   1,   1,1.01526749,  -8.668255, 1.10000, 0.90000, 1.10000, 0.90000
27175,'HOLLYWOOD~19', 138.0000,1,  23,   1,   1,1.01765859,  -7.748474, 1.10000, 0.90000, 1.10000, 0.90000
27176,'HOLLYWOOD~20', 138.0000,1,  23,   1,   1,1.01785040,  -7.733010, 1.10000, 0.90000, 1.10000, 0.90000
27177,'HOLLYWOOD~21', 138.0000,1,  23,   1,   1,1.01314509,  -7.507642, 1.10000, 0.90000, 1.10000, 0.90000
27178,'HOLLYWOOD~23', 138.0000,1,  23,   1,   1,1.01515317,  -7.931278, 1.10000, 0.90000, 1.10000, 0.90000
27179,'HOLLYWOOD~24', 138.0000,1,  23,   1,   1,1.01541352,  -7.901434, 1.10000, 0.90000, 1.10000, 0.90000
27180,'HOLLYWOOD~25', 138.0000,1,  23,   1,   1,1.02421987,  -6.928250, 1.10000, 0.90000, 1.10000, 0.90000
27181,'HOLLYWOOD~26', 138.0000,1,  23,   1,   1,1.03845131,  -5.881502, 1.10000, 0.90000, 1.10000, 0.90000
27182,'HOLLYWOOD~27', 138.0000,1,  23,   1,   1,1.03662825,  -4.905572, 1.10000, 0.90000, 1.10000, 0.90000
27183,'HOLLYWOOD~28', 138.0000,1,  23,   1,   1,1.03648162,  -4.917263, 1.10000, 0.90000, 1.10000, 0.90000
27184,'HOLLYWOOD~29', 138.0000,1,  23,   1,   1,1.03962815,  -6.226921, 1.10000, 0.90000, 1.10000, 0.90000
27185,'HOLLYWOOD~30', 138.0000,1,  23,   1,   1,1.03889656,  -1.526070, 1.10000, 0.90000, 1.10000, 0.90000
27186,'POMPANO BE~1', 138.0000,1,  23,   1,   1,1.01739991,   0.438712, 1.10000, 0.90000, 1.10000, 0.90000
27187,'POMPANO BE~2',  13.8000,1,  23,   1,   1,1.00866640,  -0.700534, 1.10000, 0.90000, 1.10000, 0.90000
27188,'POMPANO BE~3',  13.8000,1,  23,   1,   1,1.01786458,   0.497363, 1.10000, 0.90000, 1.10000, 0.90000
27190,'POMPANO BE~5', 138.0000,1,  23,   1,   1,1.01751494,   0.448505, 1.10000, 0.90000, 1.10000, 0.90000
27191,'POMPANO BE~6', 138.0000,1,  23,   1,   1,1.01739991,   0.438712, 1.10000, 0.90000, 1.10000, 0.90000
27192,'POMPANO B~19', 138.0000,1,  23,   1,   1,1.02411652,   0.537878, 1.10000, 0.90000, 1.10000, 0.90000
27193,'POMPANO B~24', 138.0000,1,  23,   1,   1,1.02355599,   0.259644, 1.10000, 0.90000, 1.10000, 0.90000
27194,'POMPANO B~25', 138.0000,1,  23,   1,   1,1.01186562,  -0.586404, 1.10000, 0.90000, 1.10000, 0.90000
27195,'POMPANO B~26', 138.0000,1,  23,   1,   1,1.02188420,   1.873958, 1.10000, 0.90000, 1.10000, 0.90000
27196,'POMPANO B~27', 138.0000,1,  23,   1,   1,1.02165627,   1.845596, 1.10000, 0.90000, 1.10000, 0.90000
27197,'POMPANO B~28', 138.0000,1,  23,   1,   1,1.02334797,  -1.233188, 1.10000, 0.90000, 1.10000, 0.90000
27198,'POMPANO B~29', 138.0000,1,  23,   1,   1,1.02295458,  -1.263812, 1.10000, 0.90000, 1.10000, 0.90000
27199,'POMPANO B~30', 138.0000,1,  23,   1,   1,1.00900102,  -1.073562, 1.10000, 0.90000, 1.10000, 0.90000
27200,'POMPANO B~31', 138.0000,1,  23,   1,   1,1.01447594,   0.156505, 1.10000, 0.90000, 1.10000, 0.90000
27201,'POMPANO B~32', 138.0000,1,  23,   1,   1,1.01466060,   0.197602, 1.10000, 0.90000, 1.10000, 0.90000
27202,'POMPANO B~33', 138.0000,1,  23,   1,   1,1.01669848,  -0.186807, 1.10000, 0.90000, 1.10000, 0.90000
27203,'POMPANO BE~7', 138.0000,1,  23,   1,   1,1.02235055,  -1.049734, 1.10000, 0.90000, 1.10000, 0.90000
27204,'POMPANO BE~8', 138.0000,1,  23,   1,   1,1.02183235,  -1.091835, 1.10000, 0.90000, 1.10000, 0.90000
27205,'POMPANO BE~9', 138.0000,1,  23,   1,   1,1.03041935,  -1.641268, 1.10000, 0.90000, 1.10000, 0.90000
27206,'POMPANO B~10', 138.0000,1,  23,   1,   1,1.03932571,  -1.477530, 1.10000, 0.90000, 1.10000, 0.90000
27207,'POMPANO B~11', 138.0000,1,  23,   1,   1,1.01507521,   0.650919, 1.10000, 0.90000, 1.10000, 0.90000
27208,'POMPANO B~12', 138.0000,1,  23,   1,   1,1.01540029,   0.224938, 1.10000, 0.90000, 1.10000, 0.90000
27209,'POMPANO B~13', 138.0000,1,  23,   1,   1,1.03697622,  -1.125503, 1.10000, 0.90000, 1.10000, 0.90000
27210,'POMPANO B~14', 138.0000,1,  23,   1,   1,1.02459705,  -2.313124, 1.10000, 0.90000, 1.10000, 0.90000
27211,'POMPANO B~15', 138.0000,1,  23,   1,   1,1.02309859,  -0.637006, 1.10000, 0.90000, 1.10000, 0.90000
27212,'POMPANO B~16', 138.0000,1,  23,   1,   1,1.03328109,  -2.697368, 1.10000, 0.90000, 1.10000, 0.90000
27213,'POMPANO B~17', 138.0000,1,  23,   1,   1,1.02556682,  -2.461607, 1.10000, 0.90000, 1.10000, 0.90000
27214,'POMPANO B~18', 138.0000,1,  23,   1,   1,1.02536380,  -2.481719, 1.10000, 0.90000, 1.10000, 0.90000
27215,'POMPANO B~20', 138.0000,1,  23,   1,   1,1.02029872,  -2.047926, 1.10000, 0.90000, 1.10000, 0.90000
27216,'POMPANO B~21', 138.0000,1,  23,   1,   1,1.03254175,  -2.033650, 1.10000, 0.90000, 1.10000, 0.90000
27217,'POMPANO B~22', 138.0000,1,  23,   1,   1,1.02579331,  -2.332592, 1.10000, 0.90000, 1.10000, 0.90000
27218,'POMPANO B~23', 138.0000,1,  23,   1,   1,1.01458836,   0.486684, 1.10000, 0.90000, 1.10000, 0.90000
27219,'ENGLEWOOD ~9', 138.0000,1,  23,   1,   1,1.03524721,   9.309659, 1.10000, 0.90000, 1.10000, 0.90000
27220,'ENGLEWOOD~10', 138.0000,1,  23,   1,   1,1.03502595,   9.293399, 1.10000, 0.90000, 1.10000, 0.90000
27221,'ENGLEWOOD~11', 138.0000,1,  23,   1,   1,1.02732444,   9.392244, 1.10000, 0.90000, 1.10000, 0.90000
27222,'NORTH FORT~1', 138.0000,1,  23,   1,   1,1.03417432,  15.597408, 1.10000, 0.90000, 1.10000, 0.90000
27223,'NORTH FORT~2', 138.0000,1,  23,   1,   1,1.03397059,  15.581058, 1.10000, 0.90000, 1.10000, 0.90000
27224,'NORTH FORT~3', 138.0000,1,  23,   1,   1,1.03584445,  15.883113, 1.10000, 0.90000, 1.10000, 0.90000
27225,'NORTH FORT~4', 138.0000,1,  23,   1,   1,1.03776956,  14.156775, 1.10000, 0.90000, 1.10000, 0.90000
27226,'NORTH FORT~5', 138.0000,1,  23,   1,   1,1.03765190,  14.146217, 1.10000, 0.90000, 1.10000, 0.90000
27227,'NORTH FORT~6', 138.0000,1,  23,   1,   1,1.03451741,  13.413155, 1.10000, 0.90000, 1.10000, 0.90000
27228,'PORT CHARL~1', 138.0000,1,  23,   1,   1,1.02722824,  11.460006, 1.10000, 0.90000, 1.10000, 0.90000
27229,'PORT CHARL~2', 138.0000,1,  23,   1,   1,1.02693069,  11.433643, 1.10000, 0.90000, 1.10000, 0.90000
27230,'PORT CHARL~3', 138.0000,1,  23,   1,   1,1.02652049,  10.997527, 1.10000, 0.90000, 1.10000, 0.90000
27231,'PORT CHARL~4', 138.0000,1,  23,   1,   1,1.02670431,  11.020115, 1.10000, 0.90000, 1.10000, 0.90000
27232,'PORT CHARL~5', 138.0000,1,  23,   1,   1,1.03050697,  10.968019, 1.10000, 0.90000, 1.10000, 0.90000
27233,'PORT CHARL~6', 138.0000,1,  23,   1,   1,1.03032410,  10.951425, 1.10000, 0.90000, 1.10000, 0.90000
27234,'PORT CHARL~7', 138.0000,1,  23,   1,   1,1.03170979,  10.262949, 1.10000, 0.90000, 1.10000, 0.90000
27235,'PORT CHARL~8', 138.0000,1,  23,   1,   1,1.03185070,  10.278552, 1.10000, 0.90000, 1.10000, 0.90000
27236,'PORT CHARL~9', 138.0000,1,  23,   1,   1,1.02598965,  10.418041, 1.10000, 0.90000, 1.10000, 0.90000
27237,'PORT CHAR~10', 138.0000,1,  23,   1,   1,1.02532160,   9.695510, 1.10000, 0.90000, 1.10000, 0.90000
27238,'PUNTA GORD~1', 138.0000,1,  23,   1,   1,1.02824128,  11.248294, 1.10000, 0.90000, 1.10000, 0.90000
27239,'PUNTA GORD~2', 345.0000,1,  23,   1,   1,1.03864861,  14.497623, 1.10000, 0.90000, 1.10000, 0.90000
27240,'PUNTA GORD~3', 138.0000,1,  23,   1,   1,1.03141797,  11.553233, 1.10000, 0.90000, 1.10000, 0.90000
27241,'PUNTA GORD~4',  13.8000,1,  23,   1,   1,1.02765465,   9.203478, 1.10000, 0.90000, 1.10000, 0.90000
27243,'PUNTA GORD~6', 345.0000,1,  23,   1,   1,1.03953063,  14.615973, 1.10000, 0.90000, 1.10000, 0.90000
27244,'PUNTA GORD~7', 138.0000,1,  23,   1,   1,1.03336906,  14.867602, 1.10000, 0.90000, 1.10000, 0.90000
27245,'PUNTA GORD~8', 138.0000,1,  23,   1,   1,1.02803183,  12.482243, 1.10000, 0.90000, 1.10000, 0.90000
27246,'PUNTA GORD~9', 138.0000,1,  23,   1,   1,1.02667570,  10.845845, 1.10000, 0.90000, 1.10000, 0.90000
27247,'PUNTA GOR~10', 138.0000,1,  23,   1,   1,1.03149521,  12.120933, 1.10000, 0.90000, 1.10000, 0.90000
27248,'BONITA SPR~1', 138.0000,1,  23,   1,   1,1.04173112,  11.981416, 1.10000, 0.90000, 1.10000, 0.90000
27249,'BONITA SPR~2', 138.0000,1,  23,   1,   1,1.04159844,  11.970164, 1.10000, 0.90000, 1.10000, 0.90000
27250,'IMMOKALEE ~1', 138.0000,1,  23,   1,   1,1.04307735,  10.452157, 1.10000, 0.90000, 1.10000, 0.90000
27251,'IMMOKALEE ~2', 345.0000,1,  23,   1,   1,1.04671466,  13.428563, 1.10000, 0.90000, 1.10000, 0.90000
27252,'IMMOKALEE ~3', 138.0000,1,  23,   1,   1,1.04492044,  11.101865, 1.10000, 0.90000, 1.10000, 0.90000
27253,'IMMOKALEE ~4',  13.8000,1,  23,   1,   1,1.04039454,   9.327647, 1.10000, 0.90000, 1.10000, 0.90000
27255,'IMMOKALEE ~6', 345.0000,1,  23,   1,   1,1.04707634,  13.505628, 1.10000, 0.90000, 1.10000, 0.90000
27256,'IMMOKALEE ~7', 138.0000,1,  23,   1,   1,1.03080487,  11.093136, 1.10000, 0.90000, 1.10000, 0.90000
27257,'IMMOKALEE ~8', 138.0000,1,  23,   1,   1,1.03066444,  11.081951, 1.10000, 0.90000, 1.10000, 0.90000
27258,'IMMOKALEE ~9', 138.0000,1,  23,   1,   1,1.03627336,   3.297576, 1.10000, 0.90000, 1.10000, 0.90000
27259,'MARCO ISLA~1', 138.0000,1,  23,   1,   1,1.03102160,   8.790849, 1.10000, 0.90000, 1.10000, 0.90000
27260,'MARCO ISLA~2', 138.0000,1,  23,   1,   1,1.03189659,   8.964003, 1.10000, 0.90000, 1.10000, 0.90000
27261,'MARCO ISLA~3', 138.0000,1,  23,   1,   1,1.03295648,   8.880942, 1.10000, 0.90000, 1.10000, 0.90000
27262,'NAPLES 6 1  ', 138.0000,1,  23,   1,   1,1.03359461,  11.218519, 1.10000, 0.90000, 1.10000, 0.90000
27263,'NAPLES 7 1  ', 138.0000,1,  23,   1,   1,1.02784777,  11.510028, 1.10000, 0.90000, 1.10000, 0.90000
27264,'NAPLES 8 1  ', 138.0000,1,  23,   1,   1,1.03651786,  11.159693, 1.10000, 0.90000, 1.10000, 0.90000
27265,'NAPLES 9 1  ', 138.0000,1,  23,   1,   1,1.03300309,  11.286499, 1.10000, 0.90000, 1.10000, 0.90000
27266,'NAPLES 9 2  ', 138.0000,1,  23,   1,   1,1.03292501,  11.277162, 1.10000, 0.90000, 1.10000, 0.90000
27267,'NAPLES 10 1 ', 138.0000,1,  23,   1,   1,1.03719473,   9.048513, 1.10000, 0.90000, 1.10000, 0.90000
27268,'NAPLES 11 1 ', 138.0000,1,  23,   1,   1,1.03542912,  11.240595, 1.10000, 0.90000, 1.10000, 0.90000
27269,'NAPLES 11 2 ', 138.0000,1,  23,   1,   1,1.03559673,  11.260566, 1.10000, 0.90000, 1.10000, 0.90000
27270,'NAPLES 12 1 ', 138.0000,1,  23,   1,   1,1.04065454,  11.306894, 1.10000, 0.90000, 1.10000, 0.90000
27271,'NAPLES 12 2 ', 138.0000,1,  23,   1,   1,1.04056942,  11.298408, 1.10000, 0.90000, 1.10000, 0.90000
27272,'NAPLES 13 1 ', 138.0000,1,  23,   1,   1,1.03662038,   9.754689, 1.10000, 0.90000, 1.10000, 0.90000
27273,'NAPLES 14 1 ', 138.0000,1,  23,   1,   1,1.04163134,  11.662560, 1.10000, 0.90000, 1.10000, 0.90000
27274,'NAPLES 15 1 ', 345.0000,1,  23,   1,   1,1.01917422,  14.161720, 1.10000, 0.90000, 1.10000, 0.90000
27275,'NAPLES 15 2 ', 138.0000,1,  23,   1,   1,1.04451716,  12.036921, 1.10000, 0.90000, 1.10000, 0.90000
27276,'NAPLES 15 3 ', 345.0000,1,  23,   1,   1,1.01886117,  14.124370, 1.10000, 0.90000, 1.10000, 0.90000
27277,'NAPLES 16 1 ', 138.0000,1,  23,   1,   1,1.03770411,  10.135900, 1.10000, 0.90000, 1.10000, 0.90000
27278,'NAPLES 17 1 ', 138.0000,1,  23,   1,   1,1.03474426,   9.911235, 1.10000, 0.90000, 1.10000, 0.90000
27279,'NAPLES 18 1 ', 138.0000,1,  23,   1,   1,1.03915334,  10.664682, 1.10000, 0.90000, 1.10000, 0.90000
27280,'NAPLES 19 1 ', 138.0000,1,  23,   1,   1,1.03417265,   9.622216, 1.10000, 0.90000, 1.10000, 0.90000
27281,'NAPLES 20 1 ', 138.0000,1,  23,   1,   1,1.03311276,   9.401295, 1.10000, 0.90000, 1.10000, 0.90000
27282,'NAPLES 21 1 ', 138.0000,1,  23,   1,   1,1.03155410,   9.033026, 1.10000, 0.90000, 1.10000, 0.90000
27283,'NAPLES 22 1 ', 138.0000,1,  23,   1,   1,1.04060888,   9.899126, 1.10000, 0.90000, 1.10000, 0.90000
27284,'NAPLES 23 1 ', 345.0000,1,  23,   1,   1,1.01198697,  15.086168, 1.10000, 0.90000, 1.10000, 0.90000
27285,'NAPLES 23 2 ', 138.0000,1,  23,   1,   1,1.04420042,  10.349771, 1.10000, 0.90000, 1.10000, 0.90000
27286,'NAPLES 23 3 ', 345.0000,1,  23,   1,   1,1.01355231,  15.196484, 1.10000, 0.90000, 1.10000, 0.90000
27287,'NAPLES 24 1 ', 138.0000,1,  23,   1,   1,1.03966546,  10.089497, 1.10000, 0.90000, 1.10000, 0.90000
27288,'NAPLES 25 1 ', 138.0000,1,  23,   1,   1,1.03358483,   9.216872, 1.10000, 0.90000, 1.10000, 0.90000
27289,'NAPLES 26 1 ', 138.0000,1,  23,   1,   1,1.03917110,   9.894461, 1.10000, 0.90000, 1.10000, 0.90000
27290,'NAPLES 27 1 ', 138.0000,1,  23,   1,   1,1.03416431,   9.622137, 1.10000, 0.90000, 1.10000, 0.90000
27291,'NAPLES 28 1 ', 138.0000,1,  23,   1,   1,1.03844285,   9.670574, 1.10000, 0.90000, 1.10000, 0.90000
27292,'NAPLES 29 1 ', 138.0000,1,  23,   1,   1,1.02993536,   8.623258, 1.10000, 0.90000, 1.10000, 0.90000
27293,'NAPLES 29 2 ', 138.0000,1,  23,   1,   1,1.02987468,   8.616099, 1.10000, 0.90000, 1.10000, 0.90000
27294,'NAPLES 30 1 ', 138.0000,1,  23,   1,   1,1.03031206,   8.673072, 1.10000, 0.90000, 1.10000, 0.90000
27295,'NAPLES 30 2 ', 138.0000,1,  23,   1,   1,1.03020251,   8.667154, 1.10000, 0.90000, 1.10000, 0.90000
27296,'NAPLES 31 1 ', 138.0000,1,  23,   1,   1,1.02976358,   8.543673, 1.10000, 0.90000, 1.10000, 0.90000
27297,'ARCADIA 1 1 ', 138.0000,1,  23,   1,   1,1.04230440,  14.285648, 1.10000, 0.90000, 1.10000, 0.90000
27298,'ARCADIA 1 2 ', 138.0000,1,  23,   1,   1,1.04211867,  14.264405, 1.10000, 0.90000, 1.10000, 0.90000
27299,'ARCADIA 2 1 ', 138.0000,1,  23,   1,   1,1.04397988,  14.342444, 1.10000, 0.90000, 1.10000, 0.90000
27300,'ARCADIA 2 2 ', 138.0000,1,  23,   1,   1,1.04407263,  14.352768, 1.10000, 0.90000, 1.10000, 0.90000
27301,'ARCADIA 3 1 ', 138.0000,1,  23,   1,   1,1.03635526,  12.984517, 1.10000, 0.90000, 1.10000, 0.90000
27302,'ARCADIA 3 2 ', 138.0000,1,  23,   1,   1,1.03624618,  12.973414, 1.10000, 0.90000, 1.10000, 0.90000
27303,'LABELLE 1 1 ', 138.0000,1,  23,   1,   1,1.02843714,  13.265085, 1.10000, 0.90000, 1.10000, 0.90000
27304,'LABELLE 2 1 ', 138.0000,1,  23,   1,   1,1.02839148,  12.047041, 1.10000, 0.90000, 1.10000, 0.90000
27305,'LABELLE 3 1 ', 138.0000,1,  23,   1,   1,1.03072393,  11.373038, 1.10000, 0.90000, 1.10000, 0.90000
27306,'MOORE HAVE~1', 138.0000,1,  23,   1,   1,1.02909267,  12.428168, 1.10000, 0.90000, 1.10000, 0.90000
27307,'OKEECHOBEE~1', 138.0000,1,  23,   1,   1,1.03469348,  10.927624, 1.10000, 0.90000, 1.10000, 0.90000
27308,'OKEECHOBEE~2', 138.0000,1,  23,   1,   1,1.03536701,  11.169070, 1.10000, 0.90000, 1.10000, 0.90000
27309,'AVON PARK ~1', 138.0000,1,  23,   1,   1,1.03017402,   9.393210, 1.10000, 0.90000, 1.10000, 0.90000
27310,'AVON PARK ~2', 138.0000,1,  23,   1,   1,1.03663802,  16.362683, 1.10000, 0.90000, 1.10000, 0.90000
27311,'AVON PARK ~3', 138.0000,1,  23,   1,   1,1.02764928,   9.126593, 1.10000, 0.90000, 1.10000, 0.90000
27312,'AVON PARK ~4', 138.0000,1,  23,   1,   1,1.02758634,   9.116622, 1.10000, 0.90000, 1.10000, 0.90000
27313,'AVON PARK ~5', 138.0000,1,  23,   1,   1,1.03457201,  16.003690, 1.10000, 0.90000, 1.10000, 0.90000
27314,'BOWLING G~19', 138.0000,1,  23,   1,   1,1.04311204,  21.888999, 1.10000, 0.90000, 1.10000, 0.90000
27315,'BOWLING G~47', 138.0000,1,  23,   1,   1,1.04099739,  15.574834, 1.10000, 0.90000, 1.10000, 0.90000
27316,'WAUCHULA 1 1', 138.0000,1,  23,   1,   1,1.03084004,  16.248813, 1.10000, 0.90000, 1.10000, 0.90000
27317,'WAUCHULA 1 2',  13.8000,1,  23,   1,   1,1.03084004,  16.248813, 1.10000, 0.90000, 1.10000, 0.90000
27318,'WAUCHULA 1 3',  13.8000,1,  23,   1,   1,1.03084004,  16.248813, 1.10000, 0.90000, 1.10000, 0.90000
27320,'WAUCHULA 1 5', 138.0000,1,  23,   1,   1,1.03075707,  16.240059, 1.10000, 0.90000, 1.10000, 0.90000
27321,'WAUCHULA 1 7', 138.0000,1,  23,   1,   1,1.03091908,  16.257599, 1.10000, 0.90000, 1.10000, 0.90000
27322,'WAUCHULA 2 1', 138.0000,1,  23,   1,   1,1.03350234,  17.410275, 1.10000, 0.90000, 1.10000, 0.90000
27323,'WAUCHULA 3 1', 138.0000,1,  23,   1,   1,1.03826714,  19.247963, 1.10000, 0.90000, 1.10000, 0.90000
27324,'ZOLFO SPRI~1', 138.0000,1,  23,   1,   1,1.04139936,  12.646514, 1.10000, 0.90000, 1.10000, 0.90000
27325,'CLEWISTON ~1', 138.0000,1,  23,   1,   1,1.04010689,   5.694400, 1.10000, 0.90000, 1.10000, 0.90000
27326,'CLEWISTON ~2', 138.0000,1,  23,   1,   1,1.03869820,   5.047734, 1.10000, 0.90000, 1.10000, 0.90000
27327,'CLEWISTON ~3', 138.0000,1,  23,   1,   1,1.03875434,   5.054906, 1.10000, 0.90000, 1.10000, 0.90000
27328,'LEHIGH ACR~1', 138.0000,1,  23,   1,   1,1.02709818,  12.436091, 1.10000, 0.90000, 1.10000, 0.90000
27329,'LEHIGH ACR~2', 138.0000,1,  23,   1,   1,1.03038895,  14.676244, 1.10000, 0.90000, 1.10000, 0.90000
27330,'LEHIGH ACR~3', 138.0000,1,  23,   1,   1,1.02796948,  13.843865, 1.10000, 0.90000, 1.10000, 0.90000
27331,'LAKE PLACI~6', 138.0000,1,  23,   1,   1,1.03177631,  10.848684, 1.10000, 0.90000, 1.10000, 0.90000
27332,'LAKE PLACI~7', 138.0000,1,  23,   1,   1,1.02795899,  10.522867, 1.10000, 0.90000, 1.10000, 0.90000
27333,'LAKE PLACI~8', 138.0000,1,  23,   1,   1,1.02817082,  10.538911, 1.10000, 0.90000, 1.10000, 0.90000
27334,'LAKE PLACI~9', 138.0000,1,  23,   1,   1,1.03056908,  10.700792, 1.10000, 0.90000, 1.10000, 0.90000
27335,'SEBRING 1 1 ', 138.0000,1,  23,   1,   1,1.03428268,  10.018244, 1.10000, 0.90000, 1.10000, 0.90000
27336,'SEBRING 1 2 ', 138.0000,1,  23,   1,   1,1.03423440,  10.010986, 1.10000, 0.90000, 1.10000, 0.90000
27337,'SEBRING 2 1 ', 138.0000,1,  23,   1,   1,1.04330742,  10.649521, 1.10000, 0.90000, 1.10000, 0.90000
27338,'SEBRING 2 2 ', 138.0000,1,  23,   1,   1,1.04326272,  10.642145, 1.10000, 0.90000, 1.10000, 0.90000
27339,'SEBRING 3 1 ', 138.0000,1,  23,   1,   1,1.04120970,  12.178868, 1.10000, 0.90000, 1.10000, 0.90000
27340,'SEBRING 3 2 ', 138.0000,1,  23,   1,   1,1.04110217,  12.168811, 1.10000, 0.90000, 1.10000, 0.90000
27341,'SEBRING 4 1 ', 138.0000,1,  23,   1,   1,1.03632784,  10.400465, 1.10000, 0.90000, 1.10000, 0.90000
27342,'SEBRING 5 1 ', 138.0000,1,  23,   1,   1,1.03126609,  14.267383, 1.10000, 0.90000, 1.10000, 0.90000
27343,'SEBRING 6 1 ', 138.0000,1,  23,   1,   1,1.02985263,  14.651785, 1.10000, 0.90000, 1.10000, 0.90000
27344,'SEBRING 7 1 ', 138.0000,1,  23,   1,   1,1.03638577,  11.470953, 1.10000, 0.90000, 1.10000, 0.90000
27345,'SEBRING 7 2 ', 138.0000,1,  23,   1,   1,1.03645062,  11.478165, 1.10000, 0.90000, 1.10000, 0.90000
27346,'SEBRING 8 1 ', 138.0000,1,  23,   1,   1,1.03702080,  13.572434, 1.10000, 0.90000, 1.10000, 0.90000
27347,'SEBRING 9 1 ', 138.0000,1,  23,   1,   1,1.03700972,  15.053433, 1.10000, 0.90000, 1.10000, 0.90000
27348,'SEBRING 9 2 ', 138.0000,1,  23,   1,   1,1.03693318,  15.048952, 1.10000, 0.90000, 1.10000, 0.90000
27349,'BRANDON 4 1 ', 138.0000,1,  23,   1,   1,1.03295243,  14.214608, 1.10000, 0.90000, 1.10000, 0.90000
27350,'BRANDON 4 2 ', 138.0000,1,  23,   1,   1,1.03302407,  14.225349, 1.10000, 0.90000, 1.10000, 0.90000
27351,'BRANDON 5 1 ', 138.0000,1,  23,   1,   1,1.02664435,  13.813748, 1.10000, 0.90000, 1.10000, 0.90000
27352,'BRANDON 6 1 ', 345.0000,1,  23,   1,   1,1.04088366,  16.666039, 1.10000, 0.90000, 1.10000, 0.90000
27353,'BRANDON 6 2 ', 138.0000,1,  23,   1,   1,1.03431702,  14.700852, 1.10000, 0.90000, 1.10000, 0.90000
27354,'BRANDON 6 3 ', 345.0000,1,  23,   1,   1,1.04077041,  16.652500, 1.10000, 0.90000, 1.10000, 0.90000
27355,'BRANDON 7 1 ', 138.0000,1,  23,   1,   1,1.02303791,  13.429374, 1.10000, 0.90000, 1.10000, 0.90000
27356,'BRANDON 7 2 ', 138.0000,1,  23,   1,   1,1.02333462,  13.461511, 1.10000, 0.90000, 1.10000, 0.90000
27357,'BRANDON 8 1 ', 138.0000,1,  23,   1,   1,1.01768017,  16.055953, 1.10000, 0.90000, 1.10000, 0.90000
27358,'BRANDON 9 1 ', 138.0000,1,  23,   1,   1,1.03342426,  14.380598, 1.10000, 0.90000, 1.10000, 0.90000
27359,'GIBSONTON 1 ', 138.0000,1,  23,   1,   1,1.04024470,  16.670438, 1.10000, 0.90000, 1.10000, 0.90000
27360,'LAKELAND 6 1', 138.0000,1,  23,   1,   1,1.02286398,  13.927425, 1.10000, 0.90000, 1.10000, 0.90000
27361,'LAKELAND 6 2', 138.0000,1,  23,   1,   1,1.02267516,  13.911213, 1.10000, 0.90000, 1.10000, 0.90000
27362,'LAKELAND 7 1', 138.0000,1,  23,   1,   1,1.02273178,  12.768962, 1.10000, 0.90000, 1.10000, 0.90000
27363,'LAKELAND 8 1', 138.0000,1,  23,   1,   1,1.02442145,  14.168497, 1.10000, 0.90000, 1.10000, 0.90000
27364,'LAKELAND 8 2', 138.0000,1,  23,   1,   1,1.02424371,  14.144397, 1.10000, 0.90000, 1.10000, 0.90000
27365,'LAKELAND 9 1', 138.0000,1,  23,   1,   1,1.02155995,  12.412918, 1.10000, 0.90000, 1.10000, 0.90000
27366,'LITHIA 1 1  ', 138.0000,1,  23,   1,   1,1.02085507,  17.408843, 1.10000, 0.90000, 1.10000, 0.90000
27367,'LITHIA 2 1  ', 138.0000,1,  23,   1,   1,1.01940691,  15.182095, 1.10000, 0.90000, 1.10000, 0.90000
27368,'LUTZ 1 1    ', 138.0000,1,  23,   1,   1,1.02822185,  11.102585, 1.10000, 0.90000, 1.10000, 0.90000
27369,'LUTZ 2 1    ', 345.0000,1,  23,   1,   1,1.04322231,  13.360426, 1.10000, 0.90000, 1.10000, 0.90000
27370,'LUTZ 2 2    ', 138.0000,1,  23,   1,   1,1.03738010,  12.246872, 1.10000, 0.90000, 1.10000, 0.90000
27371,'LUTZ 2 3    ', 345.0000,1,  23,   1,   1,1.04316843,  13.355001, 1.10000, 0.90000, 1.10000, 0.90000
27372,'ODESSA 1 1  ', 138.0000,1,  23,   1,   1,1.00972807,   9.528196, 1.10000, 0.90000, 1.10000, 0.90000
27373,'ODESSA 2 1  ', 138.0000,1,  23,   1,   1,1.01479590,   9.548751, 1.10000, 0.90000, 1.10000, 0.90000
27374,'PLANT CITY~1', 138.0000,1,  23,   1,   1,1.02110422,  13.123941, 1.10000, 0.90000, 1.10000, 0.90000
27375,'PLANT CITY~2', 138.0000,1,  23,   1,   1,1.01894057,  13.187958, 1.10000, 0.90000, 1.10000, 0.90000
27376,'PLANT CITY~3', 138.0000,1,  23,   1,   1,1.01879537,  13.172320, 1.10000, 0.90000, 1.10000, 0.90000
27377,'PLANT CITY~4', 138.0000,1,  23,   1,   1,1.01430011,  12.457471, 1.10000, 0.90000, 1.10000, 0.90000
27378,'PLANT CITY~5', 138.0000,1,  23,   1,   1,1.02058184,  14.286827, 1.10000, 0.90000, 1.10000, 0.90000
27379,'PLANT CITY~6', 138.0000,1,  23,   1,   1,1.01664340,  12.766384, 1.10000, 0.90000, 1.10000, 0.90000
27380,'PLANT CITY~7', 138.0000,1,  23,   1,   1,1.01677692,  12.781528, 1.10000, 0.90000, 1.10000, 0.90000
27381,'PLANT CITY~8', 138.0000,1,  23,   1,   1,1.02513981,  13.287979, 1.10000, 0.90000, 1.10000, 0.90000
27382,'PLANT CITY~9', 138.0000,1,  23,   1,   1,1.02499735,  13.275326, 1.10000, 0.90000, 1.10000, 0.90000
27383,'PLANT CIT~10', 138.0000,1,  23,   1,   1,1.03123391,  13.979241, 1.10000, 0.90000, 1.10000, 0.90000
27384,'RIVERVIEW ~1', 138.0000,1,  23,   1,   1,1.03332555,  14.097148, 1.10000, 0.90000, 1.10000, 0.90000
27385,'RIVERVIEW ~2', 138.0000,1,  23,   1,   1,1.01368034,  15.903558, 1.10000, 0.90000, 1.10000, 0.90000
27386,'RIVERVIEW ~3', 138.0000,1,  23,   1,   1,1.03461206,  14.207792, 1.10000, 0.90000, 1.10000, 0.90000
27387,'RIVERVIEW ~4', 138.0000,1,  23,   1,   1,1.01361954,  15.343766, 1.10000, 0.90000, 1.10000, 0.90000
27388,'RIVERVIEW ~5', 138.0000,1,  23,   1,   1,1.02526689,  15.283848, 1.10000, 0.90000, 1.10000, 0.90000
27389,'RIVERVIEW ~6', 138.0000,1,  23,   1,   1,1.01750052,  15.649408, 1.10000, 0.90000, 1.10000, 0.90000
27390,'RIVERVIEW ~7', 138.0000,1,  23,   1,   1,1.02667034,  15.314111, 1.10000, 0.90000, 1.10000, 0.90000
27391,'RUSKIN 1 1  ', 138.0000,1,  23,   1,   1,1.03554642,  15.856113, 1.10000, 0.90000, 1.10000, 0.90000
27392,'RUSKIN 2 1  ', 138.0000,1,  23,   1,   1,1.03292561,  15.875458, 1.10000, 0.90000, 1.10000, 0.90000
27393,'RUSKIN 3 1  ', 138.0000,1,  23,   1,   1,1.03371048,  15.352587, 1.10000, 0.90000, 1.10000, 0.90000
27394,'SEFFNER 1   ', 138.0000,1,  23,   1,   1,1.02257800,  12.898472, 1.10000, 0.90000, 1.10000, 0.90000
27395,'SUN CITY C~1', 138.0000,1,  23,   1,   1,1.03752327,  16.149526, 1.10000, 0.90000, 1.10000, 0.90000
27396,'SUN CITY C~2', 138.0000,1,  23,   1,   1,1.03740203,  16.136033, 1.10000, 0.90000, 1.10000, 0.90000
27397,'TAMPA 1 1   ', 138.0000,1,  23,   1,   1,1.02828598,  12.614181, 1.10000, 0.90000, 1.10000, 0.90000
27398,'TAMPA 2 1   ', 138.0000,1,  23,   1,   1,1.02942979,  13.026918, 1.10000, 0.90000, 1.10000, 0.90000
27399,'TAMPA 3 1   ', 138.0000,1,  23,   1,   1,1.01878655,  11.411456, 1.10000, 0.90000, 1.10000, 0.90000
27400,'TAMPA 3 2   ', 100.0000,1,  23,   1,   1,1.01441729,   8.080832, 1.10000, 0.90000, 1.10000, 0.90000
27401,'TAMPA 3 3   ',  13.8000,1,  23,   1,   1,1.01412177,   3.362051, 1.10000, 0.90000, 1.10000, 0.90000
27403,'TAMPA 3 5   ', 138.0000,1,  23,   1,   1,1.01868403,  11.387963, 1.10000, 0.90000, 1.10000, 0.90000
27404,'TAMPA 3 7   ', 138.0000,1,  23,   1,   1,1.01906502,  11.460490, 1.10000, 0.90000, 1.10000, 0.90000
27405,'TAMPA 4 1   ', 138.0000,1,  23,   1,   1,1.02156126,  11.900102, 1.10000, 0.90000, 1.10000, 0.90000
27406,'TAMPA 5 1   ', 138.0000,1,  23,   1,   1,1.03323698,  11.189025, 1.10000, 0.90000, 1.10000, 0.90000
27407,'TAMPA 6 1   ', 138.0000,1,  23,   1,   1,1.01514876,  10.894694, 1.10000, 0.90000, 1.10000, 0.90000
27408,'TAMPA 7 1   ', 138.0000,1,  23,   1,   1,1.01094985,  10.267234, 1.10000, 0.90000, 1.10000, 0.90000
27409,'TAMPA 7 2   ', 100.0000,1,  23,   1,   1,1.02942455,   7.931045, 1.10000, 0.90000, 1.10000, 0.90000
27410,'TAMPA 7 3   ', 138.0000,1,  23,   1,   1,1.01073301,  10.246667, 1.10000, 0.90000, 1.10000, 0.90000
27411,'TAMPA 8 1   ', 138.0000,1,  23,   1,   1,1.00981104,  10.118031, 1.10000, 0.90000, 1.10000, 0.90000
27412,'TAMPA 9 1   ', 138.0000,1,  23,   1,   1,1.01160967,  10.491830, 1.10000, 0.90000, 1.10000, 0.90000
27413,'TAMPA 9 2   ', 138.0000,1,  23,   1,   1,1.01195931,  10.526181, 1.10000, 0.90000, 1.10000, 0.90000
27414,'TAMPA 10 1  ', 138.0000,1,  23,   1,   1,1.02398109,  11.318802, 1.10000, 0.90000, 1.10000, 0.90000
27415,'TAMPA 11 1  ', 138.0000,1,  23,   1,   1,1.01914036,  10.651317, 1.10000, 0.90000, 1.10000, 0.90000
27416,'TAMPA 11 2  ', 138.0000,1,  23,   1,   1,1.01898599,  10.629519, 1.10000, 0.90000, 1.10000, 0.90000
27417,'TAMPA 12 1  ', 138.0000,1,  23,   1,   1,1.01556838,   9.229019, 1.10000, 0.90000, 1.10000, 0.90000
27418,'TAMPA 13 1  ', 138.0000,1,  23,   1,   1,1.00693715,   8.743278, 1.10000, 0.90000, 1.10000, 0.90000
27419,'TAMPA 14 1  ', 138.0000,1,  23,   1,   1,1.01234710,   9.349392, 1.10000, 0.90000, 1.10000, 0.90000
27420,'TAMPA 15 1  ', 138.0000,1,  23,   1,   1,1.02616012,  10.795121, 1.10000, 0.90000, 1.10000, 0.90000
27421,'TAMPA 15 2  ', 138.0000,1,  23,   1,   1,1.02589774,  10.767325, 1.10000, 0.90000, 1.10000, 0.90000
27422,'TAMPA 16 1  ', 138.0000,1,  23,   1,   1,1.02769053,  11.845307, 1.10000, 0.90000, 1.10000, 0.90000
27423,'TAMPA 17 1  ', 138.0000,1,  23,   1,   1,1.01731682,  11.222081, 1.10000, 0.90000, 1.10000, 0.90000
27424,'TAMPA 18 1  ', 138.0000,1,  23,   1,   1,1.01849902,  13.141618, 1.10000, 0.90000, 1.10000, 0.90000
27425,'TAMPA 18 2  ', 138.0000,1,  23,   1,   1,1.01826179,  13.113144, 1.10000, 0.90000, 1.10000, 0.90000
27426,'TAMPA 19 1  ', 138.0000,1,  23,   1,   1,1.03238463,  12.938955, 1.10000, 0.90000, 1.10000, 0.90000
27427,'TAMPA 20 1  ', 138.0000,1,  23,   1,   1,1.03926766,  12.358598, 1.10000, 0.90000, 1.10000, 0.90000
27428,'TAMPA 20 2  ', 138.0000,1,  23,   1,   1,1.03912055,  12.341013, 1.10000, 0.90000, 1.10000, 0.90000
27429,'TAMPA 21 1  ', 138.0000,1,  23,   1,   1,1.01136672,  10.445684, 1.10000, 0.90000, 1.10000, 0.90000
27430,'TAMPA 22 1  ', 138.0000,1,  23,   1,   1,1.01740146,  11.496323, 1.10000, 0.90000, 1.10000, 0.90000
27431,'TAMPA 23 1  ', 138.0000,1,  23,   1,   1,1.02339685,  12.660780, 1.10000, 0.90000, 1.10000, 0.90000
27432,'TAMPA 24 1  ', 138.0000,1,  23,   1,   1,1.02001870,  12.072584, 1.10000, 0.90000, 1.10000, 0.90000
27433,'TAMPA 25 1  ', 138.0000,1,  23,   1,   1,1.00656927,   9.399666, 1.10000, 0.90000, 1.10000, 0.90000
27434,'TAMPA 25 2  ', 138.0000,1,  23,   1,   1,1.00704813,   9.441262, 1.10000, 0.90000, 1.10000, 0.90000
27435,'TAMPA 26 1  ', 138.0000,1,  23,   1,   1,1.01882970,  10.882832, 1.10000, 0.90000, 1.10000, 0.90000
27436,'TAMPA 27 1  ', 138.0000,1,  23,   1,   1,1.01985300,  12.025713, 1.10000, 0.90000, 1.10000, 0.90000
27437,'TAMPA 27 2  ', 138.0000,1,  23,   1,   1,1.01997685,  12.038663, 1.10000, 0.90000, 1.10000, 0.90000
27438,'TAMPA 28 1  ', 138.0000,1,  23,   1,   1,1.02649367,  13.166632, 1.10000, 0.90000, 1.10000, 0.90000
27439,'TAMPA 29 1  ', 138.0000,1,  23,   1,   1,1.01123238,  10.333255, 1.10000, 0.90000, 1.10000, 0.90000
27440,'TAMPA 30 1  ', 138.0000,1,  23,   1,   1,1.03071582,  12.904083, 1.10000, 0.90000, 1.10000, 0.90000
27441,'TAMPA 30 2  ', 138.0000,1,  23,   1,   1,1.03058386,  12.883508, 1.10000, 0.90000, 1.10000, 0.90000
27442,'TAMPA 31 1  ', 138.0000,1,  23,   1,   1,1.02897799,  13.977016, 1.10000, 0.90000, 1.10000, 0.90000
27443,'TAMPA 31 2  ',  13.8000,1,  23,   1,   1,1.02897799,  13.977016, 1.10000, 0.90000, 1.10000, 0.90000
27444,'TAMPA 31 3  ',  13.8000,1,  23,   1,   1,1.02897799,  13.977016, 1.10000, 0.90000, 1.10000, 0.90000
27446,'TAMPA 31 5  ', 138.0000,1,  23,   1,   1,1.02851641,  13.928539, 1.10000, 0.90000, 1.10000, 0.90000
27447,'TAMPA 31 7  ', 138.0000,1,  23,   1,   1,1.02945900,  14.032389, 1.10000, 0.90000, 1.10000, 0.90000
27448,'TAMPA 32 1  ', 138.0000,1,  23,   1,   1,1.02968121,  12.666718, 1.10000, 0.90000, 1.10000, 0.90000
27449,'TAMPA 33 1  ', 138.0000,1,  23,   1,   1,1.02941334,  14.057130, 1.10000, 0.90000, 1.10000, 0.90000
27450,'TAMPA 34 1  ', 138.0000,1,  23,   1,   1,1.02742982,  13.465712, 1.10000, 0.90000, 1.10000, 0.90000
27451,'TAMPA 35 1  ', 138.0000,1,  23,   1,   1,1.03096342,  13.905682, 1.10000, 0.90000, 1.10000, 0.90000
27452,'TAMPA 36 1  ', 138.0000,1,  23,   1,   1,1.04035044,  12.737568, 1.10000, 0.90000, 1.10000, 0.90000
27453,'TAMPA 37 1  ', 138.0000,1,  23,   1,   1,1.02269602,  13.391604, 1.10000, 0.90000, 1.10000, 0.90000
27454,'TAMPA 38 1  ', 138.0000,1,  23,   1,   1,1.02008951,  12.155923, 1.10000, 0.90000, 1.10000, 0.90000
27455,'TAMPA 39 1  ', 138.0000,1,  23,   1,   1,1.02830303,  14.063680, 1.10000, 0.90000, 1.10000, 0.90000
27456,'TAMPA 39 2  ', 138.0000,1,  23,   1,   1,1.02862823,  14.110518, 1.10000, 0.90000, 1.10000, 0.90000
27457,'TAMPA 40 1  ', 138.0000,1,  23,   1,   1,1.01800168,  11.759994, 1.10000, 0.90000, 1.10000, 0.90000
27458,'TAMPA 41 1  ', 138.0000,1,  23,   1,   1,1.01587975,  11.407449, 1.10000, 0.90000, 1.10000, 0.90000
27459,'VALRICO 1 1 ', 138.0000,1,  23,   1,   1,1.01366925,  12.652810, 1.10000, 0.90000, 1.10000, 0.90000
27460,'VALRICO 2 1 ', 138.0000,1,  23,   1,   1,1.01407671,  15.236274, 1.10000, 0.90000, 1.10000, 0.90000
27461,'VALRICO 3 1 ', 138.0000,1,  23,   1,   1,1.01490927,  16.301812, 1.10000, 0.90000, 1.10000, 0.90000
27462,'VALRICO 3 2 ', 138.0000,1,  23,   1,   1,1.01524615,  16.339819, 1.10000, 0.90000, 1.10000, 0.90000
27463,'WIMAUMA 1   ', 138.0000,1,  23,   1,   1,1.02258790,  15.068511, 1.10000, 0.90000, 1.10000, 0.90000
27464,'SEBASTIAN ~2', 138.0000,1,  23,   1,   1,1.02250826,   6.571463, 1.10000, 0.90000, 1.10000, 0.90000
27465,'SEBASTIAN ~4', 138.0000,1,  23,   1,   1,1.02891171,   9.239506, 1.10000, 0.90000, 1.10000, 0.90000
27466,'SEBASTIAN ~5', 138.0000,1,  23,   1,   1,1.02864528,   9.217631, 1.10000, 0.90000, 1.10000, 0.90000
27467,'SEBASTIAN ~6', 138.0000,1,  23,   1,   1,1.02469051,   6.464674, 1.10000, 0.90000, 1.10000, 0.90000
27468,'SEBASTIAN ~7', 138.0000,1,  23,   1,   1,1.03015614,   6.418621, 1.10000, 0.90000, 1.10000, 0.90000
27469,'VERO BEACH~1', 138.0000,1,  23,   1,   1,1.02094543,   7.802963, 1.10000, 0.90000, 1.10000, 0.90000
27470,'VERO BEAC~14', 138.0000,1,  23,   1,   1,1.02932060,   9.255758, 1.10000, 0.90000, 1.10000, 0.90000
27471,'VERO BEAC~15', 138.0000,1,  23,   1,   1,1.04318523,   9.641694, 1.10000, 0.90000, 1.10000, 0.90000
27472,'VERO BEAC~16', 138.0000,1,  23,   1,   1,1.04014552,   9.327921, 1.10000, 0.90000, 1.10000, 0.90000
27473,'VERO BEAC~17', 138.0000,1,  23,   1,   1,1.02365279,   7.777955, 1.10000, 0.90000, 1.10000, 0.90000
27474,'VERO BEAC~18', 138.0000,1,  23,   1,   1,1.02456784,   8.290628, 1.10000, 0.90000, 1.10000, 0.90000
27475,'VERO BEAC~19', 138.0000,1,  23,   1,   1,1.02450490,   8.877610, 1.10000, 0.90000, 1.10000, 0.90000
27476,'VERO BEAC~20', 138.0000,1,  23,   1,   1,1.02497888,   8.899462, 1.10000, 0.90000, 1.10000, 0.90000
27477,'VERO BEAC~21', 138.0000,1,  23,   1,   1,1.02116716,   8.254658, 1.10000, 0.90000, 1.10000, 0.90000
27478,'VERO BEAC~22', 138.0000,1,  23,   1,   1,1.03159356,   9.483836, 1.10000, 0.90000, 1.10000, 0.90000
27479,'VERO BEACH~2', 138.0000,1,  23,   1,   1,1.03383899,   9.764944, 1.10000, 0.90000, 1.10000, 0.90000
27480,'VERO BEACH~3', 138.0000,1,  23,   1,   1,1.03365135,   9.751398, 1.10000, 0.90000, 1.10000, 0.90000
27481,'VERO BEACH~4', 138.0000,1,  23,   1,   1,1.03318965,   9.694663, 1.10000, 0.90000, 1.10000, 0.90000
27482,'BOKEELIA 1  ', 138.0000,1,  23,   1,   1,1.03626096,   8.708820, 1.10000, 0.90000, 1.10000, 0.90000
27483,'BOKEELIA 2  ', 138.0000,1,  23,   1,   1,1.03612149,   8.694177, 1.10000, 0.90000, 1.10000, 0.90000
27484,'BONITA SPR~3', 138.0000,1,  23,   1,   1,1.03482735,  10.812716, 1.10000, 0.90000, 1.10000, 0.90000
27485,'BONITA SPR~4', 138.0000,1,  23,   1,   1,1.02860570,  11.974457, 1.10000, 0.90000, 1.10000, 0.90000
27486,'BONITA SPR~5', 138.0000,1,  23,   1,   1,1.03847599,  11.106519, 1.10000, 0.90000, 1.10000, 0.90000
27487,'BONITA SPR~6', 138.0000,1,  23,   1,   1,1.03836608,  11.093414, 1.10000, 0.90000, 1.10000, 0.90000
27488,'BONITA SPR~7', 138.0000,1,  23,   1,   1,1.03348470,  10.957874, 1.10000, 0.90000, 1.10000, 0.90000
27489,'CAPE CORAL~1', 138.0000,1,  23,   1,   1,1.03630257,  10.148814, 1.10000, 0.90000, 1.10000, 0.90000
27490,'CAPE CORA~11', 138.0000,1,  23,   1,   1,1.03385973,  10.098145, 1.10000, 0.90000, 1.10000, 0.90000
27491,'CAPE CORA~12', 138.0000,1,  23,   1,   1,1.03393829,  10.107025, 1.10000, 0.90000, 1.10000, 0.90000
27492,'CAPE CORA~13', 138.0000,1,  23,   1,   1,1.03740287,   9.384646, 1.10000, 0.90000, 1.10000, 0.90000
27493,'CAPE CORA~14', 138.0000,1,  23,   1,   1,1.04025185,   9.364319, 1.10000, 0.90000, 1.10000, 0.90000
27494,'CAPE CORA~15', 138.0000,1,  23,   1,   1,1.04005480,   9.349382, 1.10000, 0.90000, 1.10000, 0.90000
27495,'CAPE CORA~16', 138.0000,1,  23,   1,   1,1.03776324,   9.763689, 1.10000, 0.90000, 1.10000, 0.90000
27496,'CAPE CORA~17', 138.0000,1,  23,   1,   1,1.03779459,   9.771036, 1.10000, 0.90000, 1.10000, 0.90000
27497,'CAPE CORA~18', 138.0000,1,  23,   1,   1,1.02567518,  10.861359, 1.10000, 0.90000, 1.10000, 0.90000
27498,'CAPE CORA~19', 138.0000,1,  23,   1,   1,1.02582765,  10.880374, 1.10000, 0.90000, 1.10000, 0.90000
27499,'CAPE CORA~20', 138.0000,1,  23,   1,   1,1.02516878,   9.851284, 1.10000, 0.90000, 1.10000, 0.90000
27500,'CAPE CORA~21', 138.0000,1,  23,   1,   1,1.02760422,  10.318649, 1.10000, 0.90000, 1.10000, 0.90000
27501,'CAPE CORA~22', 138.0000,1,  23,   1,   1,1.02750301,   9.433716, 1.10000, 0.90000, 1.10000, 0.90000
27502,'CAPE CORAL~2', 138.0000,1,  23,   1,   1,1.02544892,  10.179207, 1.10000, 0.90000, 1.10000, 0.90000
27503,'CAPE CORAL~3', 138.0000,1,  23,   1,   1,1.03538501,  12.297616, 1.10000, 0.90000, 1.10000, 0.90000
27504,'CAPE CORAL~4', 138.0000,1,  23,   1,   1,1.03174937,   9.657607, 1.10000, 0.90000, 1.10000, 0.90000
27505,'CAPE CORAL~5', 138.0000,1,  23,   1,   1,1.03156555,   9.630469, 1.10000, 0.90000, 1.10000, 0.90000
27506,'CAPE CORAL~6', 138.0000,1,  23,   1,   1,1.03862953,  10.913213, 1.10000, 0.90000, 1.10000, 0.90000
27507,'CAPE CORAL~7', 138.0000,1,  23,   1,   1,1.02356339,   9.225560, 1.10000, 0.90000, 1.10000, 0.90000
27508,'CAPE CORAL~8', 138.0000,1,  23,   1,   1,1.02377665,   9.240559, 1.10000, 0.90000, 1.10000, 0.90000
27509,'CAPE CORAL~9', 138.0000,1,  23,   1,   1,1.02978909,   8.717953, 1.10000, 0.90000, 1.10000, 0.90000
27510,'CAPE CORA~10', 138.0000,1,  23,   1,   1,1.02562523,   8.759312, 1.10000, 0.90000, 1.10000, 0.90000
27511,'ESTERO 1 1  ', 138.0000,1,  23,   1,   1,1.03117597,  11.006426, 1.10000, 0.90000, 1.10000, 0.90000
27512,'ESTERO 2 1  ', 138.0000,1,  23,   1,   1,1.03143632,  11.493672, 1.10000, 0.90000, 1.10000, 0.90000
27513,'FORT MYERS~1', 138.0000,1,  23,   1,   1,1.02416146,  13.523409, 1.10000, 0.90000, 1.10000, 0.90000
27514,'FORT MYER~13', 138.0000,1,  23,   1,   1,1.02466416,  13.233603, 1.10000, 0.90000, 1.10000, 0.90000
27515,'FORT MYER~14', 138.0000,1,  23,   1,   1,1.02441931,  13.193455, 1.10000, 0.90000, 1.10000, 0.90000
27516,'FORT MYER~15', 345.0000,1,  23,   1,   1,1.03710520,  16.376666, 1.10000, 0.90000, 1.10000, 0.90000
27517,'FORT MYER~16', 138.0000,1,  23,   1,   1,1.03535771,  14.188889, 1.10000, 0.90000, 1.10000, 0.90000
27518,'FORT MYER~17',  13.8000,1,  23,   1,   1,1.03507650,  12.229306, 1.10000, 0.90000, 1.10000, 0.90000
27520,'FORT MYER~19', 345.0000,1,  23,   1,   1,1.03688824,  16.345751, 1.10000, 0.90000, 1.10000, 0.90000
27521,'FORT MYER~20', 138.0000,1,  23,   1,   1,1.02397037,  13.525918, 1.10000, 0.90000, 1.10000, 0.90000
27522,'FORT MYER~21', 138.0000,1,  23,   1,   1,1.02864349,  14.488875, 1.10000, 0.90000, 1.10000, 0.90000
27523,'FORT MYER~22', 138.0000,1,  23,   1,   1,1.02846265,  14.460332, 1.10000, 0.90000, 1.10000, 0.90000
27524,'FORT MYER~23', 138.0000,1,  23,   1,   1,1.02626753,  11.861858, 1.10000, 0.90000, 1.10000, 0.90000
27525,'FORT MYER~24', 138.0000,1,  23,   1,   1,1.02597868,  11.841850, 1.10000, 0.90000, 1.10000, 0.90000
27526,'FORT MYER~25', 138.0000,1,  23,   1,   1,1.02765000,  14.518346, 1.10000, 0.90000, 1.10000, 0.90000
27527,'FORT MYER~26', 138.0000,1,  23,   1,   1,1.02744317,  14.494293, 1.10000, 0.90000, 1.10000, 0.90000
27528,'FORT MYER~27', 138.0000,1,  23,   1,   1,1.03257489,  13.834697, 1.10000, 0.90000, 1.10000, 0.90000
27529,'FORT MYER~28', 138.0000,1,  23,   1,   1,1.03263426,  13.848218, 1.10000, 0.90000, 1.10000, 0.90000
27530,'FORT MYER~29', 138.0000,1,  23,   1,   1,1.04094434,  11.858239, 1.10000, 0.90000, 1.10000, 0.90000
27531,'FORT MYERS~2', 138.0000,1,  23,   1,   1,1.02957141,  12.787319, 1.10000, 0.90000, 1.10000, 0.90000
27532,'FORT MYERS~3', 138.0000,1,  23,   1,   1,1.03177869,  10.773476, 1.10000, 0.90000, 1.10000, 0.90000
27533,'FORT MYERS~4', 345.0000,1,  23,   1,   1,1.03683424,  15.934673, 1.10000, 0.90000, 1.10000, 0.90000
27534,'FORT MYERS~5', 138.0000,1,  23,   1,   1,1.04246068,  12.083721, 1.10000, 0.90000, 1.10000, 0.90000
27535,'FORT MYERS~6', 345.0000,1,  23,   1,   1,1.03664029,  15.923333, 1.10000, 0.90000, 1.10000, 0.90000
27536,'FORT MYERS~7', 138.0000,1,  23,   1,   1,1.02779925,  11.209607, 1.10000, 0.90000, 1.10000, 0.90000
27537,'FORT MYERS~8', 138.0000,1,  23,   1,   1,1.02639735,  11.496633, 1.10000, 0.90000, 1.10000, 0.90000
27538,'FORT MYERS~9', 138.0000,1,  23,   1,   1,1.02632248,  11.491147, 1.10000, 0.90000, 1.10000, 0.90000
27539,'FORT MYER~10', 138.0000,1,  23,   1,   1,1.02483857,  12.245083, 1.10000, 0.90000, 1.10000, 0.90000
27540,'FORT MYER~11', 138.0000,1,  23,   1,   1,1.02472544,  12.232305, 1.10000, 0.90000, 1.10000, 0.90000
27541,'FORT MYER~12', 138.0000,1,  23,   1,   1,1.03847373,  11.571817, 1.10000, 0.90000, 1.10000, 0.90000
27542,'LEHIGH ACR~4', 138.0000,1,  23,   1,   1,1.03102589,  14.358198, 1.10000, 0.90000, 1.10000, 0.90000
27543,'LEHIGH ACR~5', 138.0000,1,  23,   1,   1,1.03504384,  15.541742, 1.10000, 0.90000, 1.10000, 0.90000
27544,'BRADENTON ~1', 138.0000,1,  23,   1,   1,1.03283858,  13.180620, 1.10000, 0.90000, 1.10000, 0.90000
27545,'BRADENTON~22', 138.0000,1,  23,   1,   1,1.03724945,  12.405845, 1.10000, 0.90000, 1.10000, 0.90000
27546,'BRADENTON~23', 138.0000,1,  23,   1,   1,1.03713012,  12.389586, 1.10000, 0.90000, 1.10000, 0.90000
27547,'BRADENTON~24', 138.0000,1,  23,   1,   1,1.03213811,  13.304164, 1.10000, 0.90000, 1.10000, 0.90000
27548,'BRADENTON~25', 138.0000,1,  23,   1,   1,1.03373027,  13.341607, 1.10000, 0.90000, 1.10000, 0.90000
27549,'BRADENTON~26', 138.0000,1,  23,   1,   1,1.03357732,  13.329377, 1.10000, 0.90000, 1.10000, 0.90000
27550,'BRADENTON~27', 138.0000,1,  23,   1,   1,1.03176904,  13.302727, 1.10000, 0.90000, 1.10000, 0.90000
27551,'BRADENTON~28', 345.0000,1,  23,   1,   1,1.02221084,  16.647826, 1.10000, 0.90000, 1.10000, 0.90000
27552,'BRADENTON~29', 138.0000,1,  23,   1,   1,1.04240620,  14.304806, 1.10000, 0.90000, 1.10000, 0.90000
27553,'BRADENTON~30', 345.0000,1,  23,   1,   1,1.02402866,  16.818127, 1.10000, 0.90000, 1.10000, 0.90000
27554,'BRADENTON~31', 138.0000,1,  23,   1,   1,1.03240371,  14.124426, 1.10000, 0.90000, 1.10000, 0.90000
27555,'BRADENTON~32', 138.0000,1,  23,   1,   1,1.03475356,  13.434641, 1.10000, 0.90000, 1.10000, 0.90000
27556,'BRADENTON~33', 138.0000,1,  23,   1,   1,1.03463805,  13.421311, 1.10000, 0.90000, 1.10000, 0.90000
27557,'BRADENTON~34', 138.0000,1,  23,   1,   1,1.03169203,  13.249934, 1.10000, 0.90000, 1.10000, 0.90000
27558,'BRADENTON ~2', 138.0000,1,  23,   1,   1,1.03523290,  13.609426, 1.10000, 0.90000, 1.10000, 0.90000
27559,'BRADENTON ~3', 138.0000,1,  23,   1,   1,1.03542840,  13.626670, 1.10000, 0.90000, 1.10000, 0.90000
27560,'BRADENTON ~4', 138.0000,1,  23,   1,   1,1.01930630,  11.929455, 1.10000, 0.90000, 1.10000, 0.90000
27561,'BRADENTON ~5', 138.0000,1,  23,   1,   1,1.01900518,  11.892443, 1.10000, 0.90000, 1.10000, 0.90000
27562,'BRADENTON ~6', 138.0000,1,  23,   1,   1,1.02688551,  12.754320, 1.10000, 0.90000, 1.10000, 0.90000
27563,'BRADENTON ~7', 138.0000,1,  23,   1,   1,1.02646315,  12.724864, 1.10000, 0.90000, 1.10000, 0.90000
27564,'BRADENTON ~8', 345.0000,1,  23,   1,   1,1.02006793,  16.539366, 1.10000, 0.90000, 1.10000, 0.90000
27565,'BRADENTON ~9', 138.0000,1,  23,   1,   1,1.04182231,  14.041621, 1.10000, 0.90000, 1.10000, 0.90000
27566,'BRADENTON~10', 345.0000,1,  23,   1,   1,1.02292764,  16.775281, 1.10000, 0.90000, 1.10000, 0.90000
27567,'BRADENTON~11', 138.0000,1,  23,   1,   1,1.03363883,  14.251523, 1.10000, 0.90000, 1.10000, 0.90000
27568,'BRADENTON~12', 138.0000,1,  23,   1,   1,1.03387177,  14.273357, 1.10000, 0.90000, 1.10000, 0.90000
27569,'BRADENTON~13', 138.0000,1,  23,   1,   1,1.03169394,  13.560910, 1.10000, 0.90000, 1.10000, 0.90000
27570,'BRADENTON~14', 138.0000,1,  23,   1,   1,1.02289760,  11.822808, 1.10000, 0.90000, 1.10000, 0.90000
27571,'BRADENTON~15', 138.0000,1,  23,   1,   1,1.02275002,  11.810304, 1.10000, 0.90000, 1.10000, 0.90000
27572,'BRADENTON~16', 138.0000,1,  23,   1,   1,1.03270876,  14.225175, 1.10000, 0.90000, 1.10000, 0.90000
27573,'BRADENTON~17', 138.0000,1,  23,   1,   1,1.03249896,  14.210944, 1.10000, 0.90000, 1.10000, 0.90000
27574,'BRADENTON~18', 138.0000,1,  23,   1,   1,1.02871323,  13.292311, 1.10000, 0.90000, 1.10000, 0.90000
27575,'MYAKKA CIT~1', 138.0000,1,  23,   1,   1,1.03579509,  14.556909, 1.10000, 0.90000, 1.10000, 0.90000
27576,'MYAKKA CIT~2', 138.0000,1,  23,   1,   1,1.03263235,  14.603771, 1.10000, 0.90000, 1.10000, 0.90000
27577,'PALMETTO 1 1', 138.0000,1,  23,   1,   1,1.03639138,  15.618694, 1.10000, 0.90000, 1.10000, 0.90000
27578,'PALMETTO 2 1', 138.0000,1,  23,   1,   1,1.03187168,  13.375536, 1.10000, 0.90000, 1.10000, 0.90000
27579,'PALMETTO 3 1', 138.0000,1,  23,   1,   1,1.03341782,  13.019747, 1.10000, 0.90000, 1.10000, 0.90000
27580,'PARRISH 1 1 ', 138.0000,1,  23,   1,   1,1.03553057,  14.499862, 1.10000, 0.90000, 1.10000, 0.90000
27581,'SARASOTA 1 1', 138.0000,1,  23,   1,   1,1.02660334,  12.898933, 1.10000, 0.90000, 1.10000, 0.90000
27582,'SARASOTA 2 1', 138.0000,1,  23,   1,   1,1.02514565,  12.765077, 1.10000, 0.90000, 1.10000, 0.90000
27583,'SARASOTA 3 1', 138.0000,1,  23,   1,   1,1.03202021,  13.300815, 1.10000, 0.90000, 1.10000, 0.90000
27584,'SARASOTA 3 2', 138.0000,1,  23,   1,   1,1.03214455,  13.315409, 1.10000, 0.90000, 1.10000, 0.90000
27585,'HOBE SOUND~1', 138.0000,1,  23,   1,   1,1.03918123,   8.584481, 1.10000, 0.90000, 1.10000, 0.90000
27586,'HOBE SOUND~2', 138.0000,1,  23,   1,   1,1.03454220,   9.711613, 1.10000, 0.90000, 1.10000, 0.90000
27587,'HOBE SOUND~3', 138.0000,1,  23,   1,   1,1.03485227,   9.544255, 1.10000, 0.90000, 1.10000, 0.90000
27588,'INDIANTOWN~1', 138.0000,1,  23,   1,   1,1.03701460,  13.172165, 1.10000, 0.90000, 1.10000, 0.90000
27589,'JENSEN BEA~1', 138.0000,1,  23,   1,   1,1.03495371,   9.793230, 1.10000, 0.90000, 1.10000, 0.90000
27590,'JENSEN BEA~2', 138.0000,1,  23,   1,   1,1.04268003,  12.348442, 1.10000, 0.90000, 1.10000, 0.90000
27591,'JENSEN BEA~3', 138.0000,1,  23,   1,   1,1.03933156,  11.639885, 1.10000, 0.90000, 1.10000, 0.90000
27592,'JENSEN BEA~4', 138.0000,1,  23,   1,   1,1.03911304,  11.621292, 1.10000, 0.90000, 1.10000, 0.90000
27593,'JUPITER 1 1 ', 138.0000,1,  23,   1,   1,1.03640246,   8.214681, 1.10000, 0.90000, 1.10000, 0.90000
27594,'JUPITER 1 2 ', 138.0000,1,  23,   1,   1,1.03609276,   8.190988, 1.10000, 0.90000, 1.10000, 0.90000
27595,'JUPITER 2 1 ', 138.0000,1,  23,   1,   1,1.03693295,   8.586809, 1.10000, 0.90000, 1.10000, 0.90000
27596,'JUPITER 3 1 ', 138.0000,1,  23,   1,   1,1.03816295,   8.119837, 1.10000, 0.90000, 1.10000, 0.90000
27597,'JUPITER 4 1 ', 138.0000,1,  23,   1,   1,1.03756225,   8.212288, 1.10000, 0.90000, 1.10000, 0.90000
27598,'JUPITER 4 2 ', 138.0000,1,  23,   1,   1,1.03770936,   8.234657, 1.10000, 0.90000, 1.10000, 0.90000
27599,'JUPITER 5 1 ', 138.0000,1,  23,   1,   1,1.03207743,   6.436185, 1.10000, 0.90000, 1.10000, 0.90000
27600,'JUPITER 5 2 ', 138.0000,1,  23,   1,   1,1.03190482,   6.415937, 1.10000, 0.90000, 1.10000, 0.90000
27601,'PALM CITY ~1', 138.0000,1,  23,   1,   1,1.03402460,  12.540490, 1.10000, 0.90000, 1.10000, 0.90000
27602,'PALM CITY ~2', 138.0000,1,  23,   1,   1,1.03432429,  10.090805, 1.10000, 0.90000, 1.10000, 0.90000
27603,'PALM CITY ~3', 138.0000,1,  23,   1,   1,1.03436732,  11.545910, 1.10000, 0.90000, 1.10000, 0.90000
27604,'STUART 4 1  ', 138.0000,1,  23,   1,   1,1.03603220,  10.408938, 1.10000, 0.90000, 1.10000, 0.90000
27605,'STUART 5 1  ', 138.0000,1,  23,   1,   1,1.03572929,   9.358876, 1.10000, 0.90000, 1.10000, 0.90000
27606,'STUART 5 2  ', 138.0000,1,  23,   1,   1,1.03561020,   9.345296, 1.10000, 0.90000, 1.10000, 0.90000
27607,'STUART 6 1  ', 138.0000,1,  23,   1,   1,1.03751612,   9.300246, 1.10000, 0.90000, 1.10000, 0.90000
27608,'STUART 7 1  ', 138.0000,1,  23,   1,   1,1.03618073,   8.165157, 1.10000, 0.90000, 1.10000, 0.90000
27609,'STUART 7 2  ', 138.0000,1,  23,   1,   1,1.03590441,   8.139383, 1.10000, 0.90000, 1.10000, 0.90000
27610,'STUART 8 1  ', 138.0000,1,  23,   1,   1,1.03462040,   8.886118, 1.10000, 0.90000, 1.10000, 0.90000
27611,'HIALEAH 1 1 ', 138.0000,1,  23,   1,   1,1.01265466,  -8.019842, 1.10000, 0.90000, 1.10000, 0.90000
27612,'HIALEAH 2 1 ', 138.0000,1,  23,   1,   1,1.01376188,  -9.947508, 1.10000, 0.90000, 1.10000, 0.90000
27613,'HIALEAH 2 2 ', 138.0000,1,  23,   1,   1,1.01408339,  -9.895229, 1.10000, 0.90000, 1.10000, 0.90000
27614,'HIALEAH 3 1 ', 138.0000,1,  23,   1,   1,1.01492286,  -8.299527, 1.10000, 0.90000, 1.10000, 0.90000
27615,'HIALEAH 4 1 ', 138.0000,1,  23,   1,   1,1.01502550,  -9.126519, 1.10000, 0.90000, 1.10000, 0.90000
27616,'HIALEAH 5 1 ', 138.0000,1,  23,   1,   1,1.02958751,  -7.592180, 1.10000, 0.90000, 1.10000, 0.90000
27617,'HIALEAH 6 1 ', 138.0000,1,  23,   1,   1,1.02811527,  -6.893560, 1.10000, 0.90000, 1.10000, 0.90000
27618,'HIALEAH 6 2 ', 138.0000,1,  23,   1,   1,1.02827585,  -6.875569, 1.10000, 0.90000, 1.10000, 0.90000
27619,'HIALEAH 7 1 ', 138.0000,1,  23,   1,   1,1.01406956, -10.109855, 1.10000, 0.90000, 1.10000, 0.90000
27620,'HIALEAH 8 1 ', 138.0000,1,  23,   1,   1,1.01586771, -10.441622, 1.10000, 0.90000, 1.10000, 0.90000
27621,'HIALEAH 9 1 ', 138.0000,1,  23,   1,   1,1.02652991,  -8.227435, 1.10000, 0.90000, 1.10000, 0.90000
27622,'HIALEAH 10 1', 138.0000,1,  23,   1,   1,1.02067351,  -8.836438, 1.10000, 0.90000, 1.10000, 0.90000
27623,'HIALEAH 11 1', 138.0000,1,  23,   1,   1,1.01049340, -11.385847, 1.10000, 0.90000, 1.10000, 0.90000
27624,'HIALEAH 12 1', 138.0000,1,  23,   1,   1,1.02209425,  -9.210255, 1.10000, 0.90000, 1.10000, 0.90000
27625,'HIALEAH 13 1', 138.0000,1,  23,   1,   1,1.01303780,  -8.725071, 1.10000, 0.90000, 1.10000, 0.90000
27626,'HIALEAH 14 1', 138.0000,1,  23,   1,   1,1.01503050, -12.120808, 1.10000, 0.90000, 1.10000, 0.90000
27627,'HIALEAH 15 1', 138.0000,1,  23,   1,   1,1.01834047, -11.162582, 1.10000, 0.90000, 1.10000, 0.90000
27628,'HIALEAH 16 1', 138.0000,1,  23,   1,   1,1.01429784, -11.914026, 1.10000, 0.90000, 1.10000, 0.90000
27629,'HOMESTEAD~44', 138.0000,1,  23,   1,   1,1.03318477,  -2.801428, 1.10000, 0.90000, 1.10000, 0.90000
27630,'HOMESTEAD~45', 138.0000,1,  23,   1,   1,1.03012061,  -2.264544, 1.10000, 0.90000, 1.10000, 0.90000
27631,'HOMESTEAD~46', 138.0000,1,  23,   1,   1,1.03030694,  -2.246846, 1.10000, 0.90000, 1.10000, 0.90000
27632,'HOMESTEAD~47', 138.0000,1,  23,   1,   1,1.03165424,  -1.234185, 1.10000, 0.90000, 1.10000, 0.90000
27633,'HOMESTEAD~48', 138.0000,1,  23,   1,   1,1.03265989,  -3.283275, 1.10000, 0.90000, 1.10000, 0.90000
27634,'HOMESTEAD~49', 138.0000,1,  23,   1,   1,1.03253233,  -3.296503, 1.10000, 0.90000, 1.10000, 0.90000
27635,'HOMESTEAD~50', 138.0000,1,  23,   1,   1,1.03460753,  -0.524560, 1.10000, 0.90000, 1.10000, 0.90000
27636,'HOMESTEAD ~2', 138.0000,1,  23,   1,   1,1.03604889,  -0.007810, 1.10000, 0.90000, 1.10000, 0.90000
27637,'HOMESTEAD ~3', 138.0000,1,  23,   1,   1,1.03448522,  -0.771410, 1.10000, 0.90000, 1.10000, 0.90000
27638,'HOMESTEAD ~4', 138.0000,1,  23,   1,   1,1.03891253,  -0.393613, 1.10000, 0.90000, 1.10000, 0.90000
27639,'HOMESTEAD ~5', 138.0000,1,  23,   1,   1,1.04083812,  -0.593769, 1.10000, 0.90000, 1.10000, 0.90000
27640,'HOMESTEAD ~6', 138.0000,1,  23,   1,   1,1.04078281,  -0.599608, 1.10000, 0.90000, 1.10000, 0.90000
27641,'HOMESTEAD ~7', 138.0000,1,  23,   1,   1,1.04547346,  -5.306981, 1.10000, 0.90000, 1.10000, 0.90000
27642,'HOMESTEAD ~8', 138.0000,1,  23,   1,   1,1.04733586,  -5.916664, 1.10000, 0.90000, 1.10000, 0.90000
27643,'HOMESTEAD ~9', 138.0000,1,  23,   1,   1,1.05283487,  -6.268115, 1.10000, 0.90000, 1.10000, 0.90000
27644,'HOMESTEAD~10', 138.0000,1,  23,   1,   1,1.04909384,  -6.152171, 1.10000, 0.90000, 1.10000, 0.90000
27645,'HOMESTEAD~11', 138.0000,1,  23,   1,   1,1.04902315,  -6.159008, 1.10000, 0.90000, 1.10000, 0.90000
27646,'MIAMI 1 1   ', 138.0000,1,  23,   1,   1,1.01539814,  -9.265733, 1.10000, 0.90000, 1.10000, 0.90000
27647,'MIAMI 1 2   ', 138.0000,1,  23,   1,   1,1.01517737,  -9.299936, 1.10000, 0.90000, 1.10000, 0.90000
27648,'MIAMI 2 1   ', 138.0000,1,  23,   1,   1,1.02244985,  -6.753257, 1.10000, 0.90000, 1.10000, 0.90000
27649,'MIAMI 3 1   ', 138.0000,1,  23,   1,   1,1.02091277, -10.651591, 1.10000, 0.90000, 1.10000, 0.90000
27650,'MIAMI 3 2   ',  13.8000,1,  23,   1,   1,1.02091277, -10.651591, 1.10000, 0.90000, 1.10000, 0.90000
27651,'MIAMI 3 3   ',  13.8000,1,  23,   1,   1,1.02091277, -10.651591, 1.10000, 0.90000, 1.10000, 0.90000
27653,'MIAMI 3 5   ', 138.0000,1,  23,   1,   1,1.02111721, -10.612825, 1.10000, 0.90000, 1.10000, 0.90000
27654,'MIAMI 3 7   ', 138.0000,1,  23,   1,   1,1.02070546, -10.688934, 1.10000, 0.90000, 1.10000, 0.90000
27655,'MIAMI 4 1   ', 138.0000,1,  23,   1,   1,1.00561535, -10.467713, 1.10000, 0.90000, 1.10000, 0.90000
27656,'MIAMI 5 1   ', 138.0000,1,  23,   1,   1,1.00431192, -10.577064, 1.10000, 0.90000, 1.10000, 0.90000
27657,'MIAMI 6 1   ', 138.0000,1,  23,   1,   1,1.00886416, -10.864773, 1.10000, 0.90000, 1.10000, 0.90000
27658,'MIAMI 7 1   ', 138.0000,1,  23,   1,   1,1.00418711, -10.871208, 1.10000, 0.90000, 1.10000, 0.90000
27659,'MIAMI 8 1   ', 138.0000,1,  23,   1,   1,1.00420964, -11.140843, 1.10000, 0.90000, 1.10000, 0.90000
27660,'MIAMI 9 1   ', 138.0000,1,  23,   1,   1,1.03588927, -10.136462, 1.10000, 0.90000, 1.10000, 0.90000
27661,'MIAMI 9 2   ', 138.0000,1,  23,   1,   1,1.03569853, -10.157529, 1.10000, 0.90000, 1.10000, 0.90000
27662,'MIAMI 10 1  ', 345.0000,1,  23,   1,   1,1.03286159,   2.621442, 1.10000, 0.90000, 1.10000, 0.90000
27663,'MIAMI 10 2  ', 138.0000,1,  23,   1,   1,1.03835726,  -0.271376, 1.10000, 0.90000, 1.10000, 0.90000
27664,'MIAMI 10 3  ', 345.0000,1,  23,   1,   1,1.03259563,   2.588856, 1.10000, 0.90000, 1.10000, 0.90000
27665,'MIAMI 11 1  ', 138.0000,1,  23,   1,   1,1.02514195,  -7.855805, 1.10000, 0.90000, 1.10000, 0.90000
27666,'MIAMI 12 1  ', 138.0000,1,  23,   1,   1,1.03720117,  -9.049475, 1.10000, 0.90000, 1.10000, 0.90000
27667,'MIAMI 13 1  ', 138.0000,1,  23,   1,   1,1.04100335,  -3.922839, 1.10000, 0.90000, 1.10000, 0.90000
27668,'MIAMI 14 1  ', 138.0000,1,  23,   1,   1,1.01916897,  -9.320888, 1.10000, 0.90000, 1.10000, 0.90000
27669,'MIAMI 15 1  ', 138.0000,1,  23,   1,   1,1.01739573, -10.186402, 1.10000, 0.90000, 1.10000, 0.90000
27670,'MIAMI 15 2  ', 138.0000,1,  23,   1,   1,1.01778173, -10.160676, 1.10000, 0.90000, 1.10000, 0.90000
27671,'MIAMI 16 1  ', 138.0000,1,  23,   1,   1,1.03411698, -12.505452, 1.10000, 0.90000, 1.10000, 0.90000
27672,'MIAMI 17 1  ', 138.0000,1,  23,   1,   1,1.02903819,  -9.275850, 1.10000, 0.90000, 1.10000, 0.90000
27673,'MIAMI 18 1  ', 138.0000,1,  23,   1,   1,1.00597286, -10.290831, 1.10000, 0.90000, 1.10000, 0.90000
27674,'MIAMI 18 2  ', 138.0000,1,  23,   1,   1,1.00571799, -10.339230, 1.10000, 0.90000, 1.10000, 0.90000
27675,'MIAMI 19 1  ', 138.0000,1,  23,   1,   1,1.00798941, -10.721066, 1.10000, 0.90000, 1.10000, 0.90000
27676,'MIAMI 20 1  ', 138.0000,1,  23,   1,   1,1.02048624,  -8.634487, 1.10000, 0.90000, 1.10000, 0.90000
27677,'MIAMI 21 1  ', 138.0000,1,  23,   1,   1,1.04083335,  -9.075062, 1.10000, 0.90000, 1.10000, 0.90000
27678,'MIAMI 21 2  ', 138.0000,1,  23,   1,   1,1.04061842,  -9.101989, 1.10000, 0.90000, 1.10000, 0.90000
27679,'MIAMI 22 1  ', 138.0000,1,  23,   1,   1,1.02040696, -11.839228, 1.10000, 0.90000, 1.10000, 0.90000
27680,'MIAMI 22 2  ', 138.0000,1,  23,   1,   1,1.02003241, -11.886536, 1.10000, 0.90000, 1.10000, 0.90000
27681,'MIAMI 23 1  ', 138.0000,1,  23,   1,   1,1.01875877, -10.619592, 1.10000, 0.90000, 1.10000, 0.90000
27682,'MIAMI 24 1  ', 138.0000,1,  23,   1,   1,1.01672447, -11.780262, 1.10000, 0.90000, 1.10000, 0.90000
27683,'MIAMI 24 2  ', 138.0000,1,  23,   1,   1,1.01689339, -11.750662, 1.10000, 0.90000, 1.10000, 0.90000
27684,'MIAMI 25 1  ', 138.0000,1,  23,   1,   1,1.00997794, -10.494780, 1.10000, 0.90000, 1.10000, 0.90000
27685,'MIAMI 25 2  ', 138.0000,1,  23,   1,   1,1.00976014, -10.514276, 1.10000, 0.90000, 1.10000, 0.90000
27686,'MIAMI 26 1  ', 138.0000,1,  23,   1,   1,1.02871156, -10.952038, 1.10000, 0.90000, 1.10000, 0.90000
27687,'MIAMI 26 2  ', 138.0000,1,  23,   1,   1,1.02886724, -10.918240, 1.10000, 0.90000, 1.10000, 0.90000
27688,'MIAMI 27 1  ', 138.0000,1,  23,   1,   1,1.02568185, -10.314149, 1.10000, 0.90000, 1.10000, 0.90000
27689,'MIAMI 28 1  ', 138.0000,1,  23,   1,   1,1.01592839, -10.777361, 1.10000, 0.90000, 1.10000, 0.90000
27690,'MIAMI 28 2  ', 138.0000,1,  23,   1,   1,1.01575732, -10.804011, 1.10000, 0.90000, 1.10000, 0.90000
27691,'MIAMI 29 1  ', 138.0000,1,  23,   1,   1,1.01510394, -11.460564, 1.10000, 0.90000, 1.10000, 0.90000
27692,'MIAMI 29 2  ', 138.0000,1,  23,   1,   1,1.01476991, -11.488488, 1.10000, 0.90000, 1.10000, 0.90000
27693,'MIAMI 30 1  ', 138.0000,1,  23,   1,   1,1.00126517, -11.888330, 1.10000, 0.90000, 1.10000, 0.90000
27694,'MIAMI 31 1  ', 138.0000,1,  23,   1,   1,1.01124835,  -9.952825, 1.10000, 0.90000, 1.10000, 0.90000
27695,'MIAMI 32 1  ', 138.0000,1,  23,   1,   1,1.02009380, -12.498948, 1.10000, 0.90000, 1.10000, 0.90000
27696,'MIAMI 32 2  ', 138.0000,1,  23,   1,   1,1.02057040, -12.455353, 1.10000, 0.90000, 1.10000, 0.90000
27697,'MIAMI 33 1  ', 138.0000,1,  23,   1,   1,1.03153932,  -5.906083, 1.10000, 0.90000, 1.10000, 0.90000
27698,'MIAMI 33 2  ', 138.0000,1,  23,   1,   1,1.03165019,  -5.895159, 1.10000, 0.90000, 1.10000, 0.90000
27699,'MIAMI 34 1  ', 138.0000,1,  23,   1,   1,1.02809405,  -8.954825, 1.10000, 0.90000, 1.10000, 0.90000
27700,'MIAMI 35 1  ', 138.0000,1,  23,   1,   1,1.01988935,  -8.758876, 1.10000, 0.90000, 1.10000, 0.90000
27701,'MIAMI 36 1  ', 138.0000,1,  23,   1,   1,1.01767671, -10.200222, 1.10000, 0.90000, 1.10000, 0.90000
27702,'MIAMI 37 1  ', 138.0000,1,  23,   1,   1,1.00090277, -11.981138, 1.10000, 0.90000, 1.10000, 0.90000
27703,'MIAMI 38 1  ', 138.0000,1,  23,   1,   1,1.02352965,  -7.849880, 1.10000, 0.90000, 1.10000, 0.90000
27704,'MIAMI 38 2  ', 138.0000,1,  23,   1,   1,1.02312982,  -7.874344, 1.10000, 0.90000, 1.10000, 0.90000
27705,'MIAMI 39 1  ', 138.0000,1,  23,   1,   1,1.01492822, -11.197958, 1.10000, 0.90000, 1.10000, 0.90000
27706,'MIAMI 40 1  ', 138.0000,1,  23,   1,   1,1.03393722,  -8.353748, 1.10000, 0.90000, 1.10000, 0.90000
27707,'MIAMI 41 1  ', 138.0000,1,  23,   1,   1,1.01949561,  -8.293445, 1.10000, 0.90000, 1.10000, 0.90000
27708,'MIAMI 41 2  ', 138.0000,1,  23,   1,   1,1.01923203,  -8.331950, 1.10000, 0.90000, 1.10000, 0.90000
27709,'MIAMI 42 1  ', 138.0000,1,  23,   1,   1,1.03400970,  -8.108322, 1.10000, 0.90000, 1.10000, 0.90000
27710,'MIAMI 43 1  ', 138.0000,1,  23,   1,   1,1.03065634,  -8.199826, 1.10000, 0.90000, 1.10000, 0.90000
27711,'MIAMI 44 1  ', 138.0000,1,  23,   1,   1,1.03026998,  -7.423288, 1.10000, 0.90000, 1.10000, 0.90000
27712,'MIAMI 45 1  ', 138.0000,1,  23,   1,   1,1.03120518,  -6.325376, 1.10000, 0.90000, 1.10000, 0.90000
27713,'MIAMI 45 2  ', 138.0000,1,  23,   1,   1,1.03102887,  -6.341427, 1.10000, 0.90000, 1.10000, 0.90000
27714,'MIAMI 46 1  ', 138.0000,1,  23,   1,   1,1.02492666, -10.643464, 1.10000, 0.90000, 1.10000, 0.90000
27715,'MIAMI 46 2  ', 138.0000,1,  23,   1,   1,1.02520251, -10.611572, 1.10000, 0.90000, 1.10000, 0.90000
27716,'MIAMI 47 1  ', 345.0000,1,  23,   1,   1,1.03656924,   2.289408, 1.10000, 0.90000, 1.10000, 0.90000
27717,'MIAMI 47 2  ', 138.0000,1,  23,   1,   1,1.03196120,  -5.550582, 1.10000, 0.90000, 1.10000, 0.90000
27718,'MIAMI 47 3  ',  18.0000,1,  23,   1,   1,1.03872943, -10.351483, 1.10000, 0.90000, 1.10000, 0.90000
27720,'MIAMI 47 5  ', 345.0000,1,  23,   1,   1,1.03639305,   2.275187, 1.10000, 0.90000, 1.10000, 0.90000
27721,'MIAMI 47 7  ', 345.0000,1,  23,   1,   1,1.03509641,   2.335499, 1.10000, 0.90000, 1.10000, 0.90000
27722,'MIAMI 48 1  ', 138.0000,1,  23,   1,   1,1.02498746, -10.510018, 1.10000, 0.90000, 1.10000, 0.90000
27723,'MIAMI 49 1  ', 138.0000,1,  23,   1,   1,1.02536559,  -7.552767, 1.10000, 0.90000, 1.10000, 0.90000
27724,'MIAMI 50 1  ', 138.0000,1,  23,   1,   1,1.02762938,  -6.396243, 1.10000, 0.90000, 1.10000, 0.90000
27725,'MIAMI 51 1  ', 138.0000,1,  23,   1,   1,1.04235435, -11.277510, 1.10000, 0.90000, 1.10000, 0.90000
27726,'MIAMI 52 1  ', 138.0000,1,  23,   1,   1,1.04017842,  -8.404685, 1.10000, 0.90000, 1.10000, 0.90000
27727,'MIAMI 53 1  ', 138.0000,1,  23,   1,   1,1.02982628,  -6.247288, 1.10000, 0.90000, 1.10000, 0.90000
27728,'MIAMI 54 1  ', 138.0000,1,  23,   1,   1,1.01133704, -11.396221, 1.10000, 0.90000, 1.10000, 0.90000
27729,'MIAMI 55 1  ', 138.0000,1,  23,   1,   1,1.03333354,  -8.284615, 1.10000, 0.90000, 1.10000, 0.90000
27730,'MIAMI 56 1  ', 138.0000,1,  23,   1,   1,1.02762270,  -7.149494, 1.10000, 0.90000, 1.10000, 0.90000
27731,'MIAMI 56 2  ',  13.8000,1,  23,   1,   1,1.02762270,  -7.149494, 1.10000, 0.90000, 1.10000, 0.90000
27732,'MIAMI 56 3  ',  13.8000,1,  23,   1,   1,1.02762270,  -7.149494, 1.10000, 0.90000, 1.10000, 0.90000
27734,'MIAMI 56 5  ', 138.0000,1,  23,   1,   1,1.02705753,  -7.182741, 1.10000, 0.90000, 1.10000, 0.90000
27735,'MIAMI 56 7  ', 138.0000,1,  23,   1,   1,1.02814424,  -7.117360, 1.10000, 0.90000, 1.10000, 0.90000
27736,'MIAMI 57 1  ', 138.0000,1,  23,   1,   1,1.02396715,  -8.056439, 1.10000, 0.90000, 1.10000, 0.90000
27737,'MIAMI 57 2  ', 138.0000,1,  23,   1,   1,1.02410054,  -8.044021, 1.10000, 0.90000, 1.10000, 0.90000
27738,'MIAMI 58 1  ', 138.0000,1,  23,   1,   1,1.03009737,  -4.983216, 1.10000, 0.90000, 1.10000, 0.90000
27739,'MIAMI 59 1  ', 138.0000,1,  23,   1,   1,1.03537858,  -5.272867, 1.10000, 0.90000, 1.10000, 0.90000
27740,'MIAMI 59 2  ', 138.0000,1,  23,   1,   1,1.03525436,  -5.286761, 1.10000, 0.90000, 1.10000, 0.90000
27741,'MIAMI 60 1  ', 138.0000,1,  23,   1,   1,1.03669143,  -4.717774, 1.10000, 0.90000, 1.10000, 0.90000
27742,'MIAMI 61 1  ', 138.0000,1,  23,   1,   1,1.03413475,  -1.968543, 1.10000, 0.90000, 1.10000, 0.90000
27743,'MIAMI 62 1  ', 138.0000,1,  23,   1,   1,1.02295506,  -7.500779, 1.10000, 0.90000, 1.10000, 0.90000
27744,'MIAMI 62 2  ', 138.0000,1,  23,   1,   1,1.02347469,  -7.463922, 1.10000, 0.90000, 1.10000, 0.90000
27745,'MIAMI 63 1  ', 138.0000,1,  23,   1,   1,1.03081536,  -7.152540, 1.10000, 0.90000, 1.10000, 0.90000
27746,'MIAMI 64 1  ', 138.0000,1,  23,   1,   1,1.03172982,  -7.793341, 1.10000, 0.90000, 1.10000, 0.90000
27747,'MIAMI 65 1  ', 138.0000,1,  23,   1,   1,1.03670824,  -6.146091, 1.10000, 0.90000, 1.10000, 0.90000
27748,'MIAMI 66 1  ', 138.0000,1,  23,   1,   1,1.03199124,  -5.971299, 1.10000, 0.90000, 1.10000, 0.90000
27749,'MIAMI 67 1  ', 138.0000,1,  23,   1,   1,1.02839291,  -5.762133, 1.10000, 0.90000, 1.10000, 0.90000
27750,'MIAMI 68 1  ', 138.0000,1,  23,   1,   1,1.02851260,  -4.997118, 1.10000, 0.90000, 1.10000, 0.90000
27751,'MIAMI 69 1  ', 138.0000,1,  23,   1,   1,1.02891576,  -4.220373, 1.10000, 0.90000, 1.10000, 0.90000
27752,'MIAMI 70 1  ', 138.0000,1,  23,   1,   1,1.03731871,  -5.165751, 1.10000, 0.90000, 1.10000, 0.90000
27753,'MIAMI 71 1  ', 345.0000,1,  23,   1,   1,1.02858484,   2.259610, 1.10000, 0.90000, 1.10000, 0.90000
27754,'MIAMI 71 2  ', 138.0000,1,  23,   1,   1,1.04280281,  -4.302809, 1.10000, 0.90000, 1.10000, 0.90000
27755,'MIAMI 71 3  ', 345.0000,1,  23,   1,   1,1.02833211,   2.222718, 1.10000, 0.90000, 1.10000, 0.90000
27756,'MIAMI 72 1  ', 138.0000,1,  23,   1,   1,1.02689731,  -7.830785, 1.10000, 0.90000, 1.10000, 0.90000
27757,'MIAMI 73 1  ', 138.0000,1,  23,   1,   1,1.03644395,   0.169744, 1.10000, 0.90000, 1.10000, 0.90000
27758,'MIAMI 74 1  ', 138.0000,1,  23,   1,   1,1.03829777,  -8.348282, 1.10000, 0.90000, 1.10000, 0.90000
27759,'MIAMI 75 1  ', 138.0000,1,  23,   1,   1,1.03337133,  -2.191795, 1.10000, 0.90000, 1.10000, 0.90000
27760,'MIAMI 76 1  ', 138.0000,1,  23,   1,   1,1.03489053,  -0.589507, 1.10000, 0.90000, 1.10000, 0.90000
27761,'MIAMI 77 1  ', 138.0000,1,  23,   1,   1,1.03003764,  -6.797015, 1.10000, 0.90000, 1.10000, 0.90000
27762,'MIAMI 78 1  ', 138.0000,1,  23,   1,   1,1.03421021,  -3.959978, 1.10000, 0.90000, 1.10000, 0.90000
27763,'MIAMI 79 1  ', 138.0000,1,  23,   1,   1,1.03138375,  -2.446648, 1.10000, 0.90000, 1.10000, 0.90000
27764,'MIAMI BEAC~1', 138.0000,1,  23,   1,   1,1.01148868, -11.695473, 1.10000, 0.90000, 1.10000, 0.90000
27765,'MIAMI BEAC~2', 138.0000,1,  23,   1,   1,1.00568306, -11.885782, 1.10000, 0.90000, 1.10000, 0.90000
27766,'MIAMI BEAC~3', 138.0000,1,  23,   1,   1,1.00498915, -11.371976, 1.10000, 0.90000, 1.10000, 0.90000
27767,'MIAMI BEAC~4', 138.0000,1,  23,   1,   1,1.00573730, -11.736453, 1.10000, 0.90000, 1.10000, 0.90000
27768,'MIAMI BEAC~5', 138.0000,1,  23,   1,   1,1.00169349, -11.875764, 1.10000, 0.90000, 1.10000, 0.90000
27769,'MIAMI BEAC~6', 138.0000,1,  23,   1,   1,1.00107741, -11.927993, 1.10000, 0.90000, 1.10000, 0.90000
27770,'NORTH MIAM~1', 138.0000,1,  23,   1,   1,1.01181650, -11.395691, 1.10000, 0.90000, 1.10000, 0.90000
27771,'NORTH MIAM~2', 138.0000,1,  23,   1,   1,1.00966620, -10.038571, 1.10000, 0.90000, 1.10000, 0.90000
27772,'NORTH MIAM~3', 138.0000,1,  23,   1,   1,1.00925696, -10.085229, 1.10000, 0.90000, 1.10000, 0.90000
27773,'NORTH MIAM~4', 138.0000,1,  23,   1,   1,1.01126432,  -8.641769, 1.10000, 0.90000, 1.10000, 0.90000
27774,'OPA LOCKA ~1', 138.0000,1,  23,   1,   1,1.01349771,  -8.997763, 1.10000, 0.90000, 1.10000, 0.90000
27775,'OPA LOCKA ~2', 138.0000,1,  23,   1,   1,1.01308775,  -9.044533, 1.10000, 0.90000, 1.10000, 0.90000
27776,'OPA LOCKA ~3', 138.0000,1,  23,   1,   1,1.01478302,  -6.869300, 1.10000, 0.90000, 1.10000, 0.90000
27777,'BIG PINE K~1', 138.0000,1,  23,   1,   1,1.05021763,  -7.399520, 1.10000, 0.90000, 1.10000, 0.90000
27778,'ISLAMORADA 1', 138.0000,1,  23,   1,   1,1.05548561,  -6.335137, 1.10000, 0.90000, 1.10000, 0.90000
27779,'KEY LARGO ~1', 138.0000,1,  23,   1,   1,1.04773474,  -3.920810, 1.10000, 0.90000, 1.10000, 0.90000
27780,'KEY LARGO ~2', 138.0000,1,  23,   1,   1,1.05011535,  -6.027761, 1.10000, 0.90000, 1.10000, 0.90000
27781,'KEY WEST 1 1', 138.0000,1,  23,   1,   1,1.03437984,  -9.442431, 1.10000, 0.90000, 1.10000, 0.90000
27782,'KEY WEST 2 1', 138.0000,1,  23,   1,   1,1.03583562,  -8.888571, 1.10000, 0.90000, 1.10000, 0.90000
27783,'MARATHON 3 1', 138.0000,1,  23,   1,   1,1.05066419,  -7.566717, 1.10000, 0.90000, 1.10000, 0.90000
27784,'MARATHON 3 2', 138.0000,1,  23,   1,   1,1.05240989,  -7.288084, 1.10000, 0.90000, 1.10000, 0.90000
27785,'MARATHON 3 3', 138.0000,1,  23,   1,   1,1.05057609,  -7.574973, 1.10000, 0.90000, 1.10000, 0.90000
27786,'MARATHON 4 1', 138.0000,1,  23,   1,   1,1.05416286,  -7.016623, 1.10000, 0.90000, 1.10000, 0.90000
27787,'MARATHON 4 2', 138.0000,1,  23,   1,   1,1.05413806,  -7.021672, 1.10000, 0.90000, 1.10000, 0.90000
27788,'SUMMERLAND~1', 138.0000,1,  23,   1,   1,1.04594100,  -8.123285, 1.10000, 0.90000, 1.10000, 0.90000
27789,'SUMMERLAND~2', 138.0000,1,  23,   1,   1,1.04599321,  -8.115633, 1.10000, 0.90000, 1.10000, 0.90000
27790,'TAVERNIER 1 ', 138.0000,1,  23,   1,   1,1.05480337,  -5.542050, 1.10000, 0.90000, 1.10000, 0.90000
27791,'TAVERNIER 2 ', 138.0000,1,  23,   1,   1,1.05474293,  -5.549146, 1.10000, 0.90000, 1.10000, 0.90000
27792,'OKEECHOBEE~3', 138.0000,1,  23,   1,   1,1.03677332,   9.170588, 1.10000, 0.90000, 1.10000, 0.90000
27793,'OKEECHOBEE~4', 138.0000,1,  23,   1,   1,1.03465569,   9.236079, 1.10000, 0.90000, 1.10000, 0.90000
27794,'OKEECHOBEE~5', 138.0000,1,  23,   1,   1,1.03391516,   9.426854, 1.10000, 0.90000, 1.10000, 0.90000
27795,'OKEECHOBEE~6', 138.0000,1,  23,   1,   1,1.03376472,   9.411786, 1.10000, 0.90000, 1.10000, 0.90000
27796,'KISSIMMEE ~4', 138.0000,1,  23,   1,   1,1.02137923,  12.398260, 1.10000, 0.90000, 1.10000, 0.90000
27797,'KISSIMMEE ~5', 100.0000,1,  23,   1,   1,1.03794909,  12.690468, 1.10000, 0.90000, 1.10000, 0.90000
27798,'KISSIMMEE ~6', 138.0000,1,  23,   1,   1,1.02152979,  12.394782, 1.10000, 0.90000, 1.10000, 0.90000
27799,'KISSIMMEE ~7', 138.0000,1,  23,   1,   1,1.02230585,  12.361375, 1.10000, 0.90000, 1.10000, 0.90000
27800,'KISSIMMEE ~8', 138.0000,1,  23,   1,   1,1.02246177,  12.372099, 1.10000, 0.90000, 1.10000, 0.90000
27801,'KISSIMMEE ~9', 138.0000,1,  23,   1,   1,1.02448905,  12.670983, 1.10000, 0.90000, 1.10000, 0.90000
27802,'KISSIMMEE~10', 138.0000,1,  23,   1,   1,1.02436781,  12.651197, 1.10000, 0.90000, 1.10000, 0.90000
27803,'KISSIMMEE~11', 138.0000,1,  23,   1,   1,1.01852787,   9.667945, 1.10000, 0.90000, 1.10000, 0.90000
27804,'KISSIMMEE~12', 100.0000,1,  23,   1,   1,1.03325236,   6.016654, 1.10000, 0.90000, 1.10000, 0.90000
27805,'KISSIMMEE~13', 138.0000,1,  23,   1,   1,1.01841998,   9.657041, 1.10000, 0.90000, 1.10000, 0.90000
27806,'KISSIMMEE~14', 138.0000,1,  23,   1,   1,1.03142583,  11.844193, 1.10000, 0.90000, 1.10000, 0.90000
27807,'KISSIMMEE~15', 138.0000,1,  23,   1,   1,1.02307045,  11.102205, 1.10000, 0.90000, 1.10000, 0.90000
27808,'KISSIMMEE~16', 138.0000,1,  23,   1,   1,1.02150571,  10.805010, 1.10000, 0.90000, 1.10000, 0.90000
27809,'KISSIMMEE~17', 138.0000,1,  23,   1,   1,1.02125323,  10.784439, 1.10000, 0.90000, 1.10000, 0.90000
27810,'SAINT CLO~38', 138.0000,1,  23,   1,   1,1.04173613,  11.398792, 1.10000, 0.90000, 1.10000, 0.90000
27811,'SAINT CLO~39', 138.0000,1,  23,   1,   1,1.03152215,  11.131917, 1.10000, 0.90000, 1.10000, 0.90000
27812,'SAINT CLO~40', 138.0000,1,  23,   1,   1,1.03600430,  11.606962, 1.10000, 0.90000, 1.10000, 0.90000
27813,'SAINT CLO~41', 138.0000,1,  23,   1,   1,1.03588223,  11.597823, 1.10000, 0.90000, 1.10000, 0.90000
27814,'SAINT CLO~42', 138.0000,1,  23,   1,   1,1.02906835,  10.772676, 1.10000, 0.90000, 1.10000, 0.90000
27815,'BELLE GLAD~1', 138.0000,1,  23,   1,   1,1.03033125,  10.129166, 1.10000, 0.90000, 1.10000, 0.90000
27816,'BELLE GLAD~2', 138.0000,1,  23,   1,   1,1.02784538,   8.731049, 1.10000, 0.90000, 1.10000, 0.90000
27817,'BOCA RATON~1', 138.0000,1,  23,   1,   1,1.02323520,   2.191268, 1.10000, 0.90000, 1.10000, 0.90000
27818,'BOCA RATON~2', 138.0000,1,  23,   1,   1,1.02604795,   2.785712, 1.10000, 0.90000, 1.10000, 0.90000
27819,'BOCA RATON~3', 138.0000,1,  23,   1,   1,1.02618051,   2.799295, 1.10000, 0.90000, 1.10000, 0.90000
27820,'BOCA RATON~4', 138.0000,1,  23,   1,   1,1.01424575,   0.185726, 1.10000, 0.90000, 1.10000, 0.90000
27821,'BOCA RATON~5', 345.0000,1,  23,   1,   1,1.03688633,   4.719978, 1.10000, 0.90000, 1.10000, 0.90000
27822,'BOCA RATON~6', 138.0000,1,  23,   1,   1,1.02417946,  -0.420209, 1.10000, 0.90000, 1.10000, 0.90000
27823,'BOCA RATON~7',  13.8000,1,  23,   1,   1,1.02315891,  -1.083994, 1.10000, 0.90000, 1.10000, 0.90000
27825,'BOCA RATON~9', 345.0000,1,  23,   1,   1,1.03697658,   4.985909, 1.10000, 0.90000, 1.10000, 0.90000
27826,'BOCA RATO~10', 138.0000,1,  23,   1,   1,1.03060687,   1.532512, 1.10000, 0.90000, 1.10000, 0.90000
27827,'BOCA RATO~11', 138.0000,1,  23,   1,   1,1.02593362,   1.052022, 1.10000, 0.90000, 1.10000, 0.90000
27828,'BOCA RATO~12', 138.0000,1,  23,   1,   1,1.01752675,   0.279843, 1.10000, 0.90000, 1.10000, 0.90000
27829,'BOCA RATO~13', 138.0000,1,  23,   1,   1,1.01580715,  -1.325055, 1.10000, 0.90000, 1.10000, 0.90000
27830,'BOYNTON BE~1', 138.0000,1,  23,   1,   1,1.03480518,   3.387600, 1.10000, 0.90000, 1.10000, 0.90000
27831,'BOYNTON BE~2', 138.0000,1,  23,   1,   1,1.03503287,   3.418463, 1.10000, 0.90000, 1.10000, 0.90000
27832,'BOYNTON BE~3', 138.0000,1,  23,   1,   1,1.02614439,   2.845985, 1.10000, 0.90000, 1.10000, 0.90000
27833,'BOYNTON BE~4', 138.0000,1,  23,   1,   1,1.02591753,   2.824902, 1.10000, 0.90000, 1.10000, 0.90000
27834,'BOYNTON BE~5', 138.0000,1,  23,   1,   1,1.02967310,   3.695419, 1.10000, 0.90000, 1.10000, 0.90000
27835,'BOYNTON BE~6', 138.0000,1,  23,   1,   1,1.03318906,   4.676938, 1.10000, 0.90000, 1.10000, 0.90000
27836,'BOYNTON BE~7', 138.0000,1,  23,   1,   1,1.02521038,   3.088575, 1.10000, 0.90000, 1.10000, 0.90000
27837,'BOYNTON BE~8', 138.0000,1,  23,   1,   1,1.02453244,   2.994794, 1.10000, 0.90000, 1.10000, 0.90000
27838,'BOYNTON BE~9', 138.0000,1,  23,   1,   1,1.04000998,   2.305290, 1.10000, 0.90000, 1.10000, 0.90000
27839,'DELRAY BEA~1', 345.0000,1,  23,   1,   1,1.04000640,   6.849718, 1.10000, 0.90000, 1.10000, 0.90000
27840,'DELRAY BEA~2', 138.0000,1,  23,   1,   1,1.03656626,   4.351929, 1.10000, 0.90000, 1.10000, 0.90000
27841,'DELRAY BEA~3', 345.0000,1,  23,   1,   1,1.03985906,   7.171191, 1.10000, 0.90000, 1.10000, 0.90000
27842,'DELRAY BEA~4', 138.0000,1,  23,   1,   1,1.02950704,   4.074065, 1.10000, 0.90000, 1.10000, 0.90000
27843,'DELRAY BEA~5', 138.0000,1,  23,   1,   1,1.02510178,   2.238065, 1.10000, 0.90000, 1.10000, 0.90000
27844,'DELRAY BEA~6', 138.0000,1,  23,   1,   1,1.02525818,   1.462900, 1.10000, 0.90000, 1.10000, 0.90000
27845,'DELRAY BEA~7', 138.0000,1,  23,   1,   1,1.02511799,   1.447108, 1.10000, 0.90000, 1.10000, 0.90000
27846,'DELRAY BEA~8', 138.0000,1,  23,   1,   1,1.01308703,  -0.009179, 1.10000, 0.90000, 1.10000, 0.90000
27847,'DELRAY BEA~9', 138.0000,1,  23,   1,   1,1.02792656,   2.938614, 1.10000, 0.90000, 1.10000, 0.90000
27848,'DELRAY BE~10', 138.0000,1,  23,   1,   1,1.03651261,   2.092592, 1.10000, 0.90000, 1.10000, 0.90000
27849,'DELRAY BE~11', 138.0000,1,  23,   1,   1,1.03622639,   2.066186, 1.10000, 0.90000, 1.10000, 0.90000
27850,'LAKE WORTH~1', 138.0000,1,  23,   1,   1,1.03257143,   4.674727, 1.10000, 0.90000, 1.10000, 0.90000
27851,'LAKE WORT~25', 138.0000,1,  23,   1,   1,1.03511441,   5.115290, 1.10000, 0.90000, 1.10000, 0.90000
27852,'LAKE WORT~26', 138.0000,1,  23,   1,   1,1.03526115,   5.135061, 1.10000, 0.90000, 1.10000, 0.90000
27853,'LAKE WORT~27', 138.0000,1,  23,   1,   1,1.03794253,   5.847847, 1.10000, 0.90000, 1.10000, 0.90000
27854,'LAKE WORT~28', 138.0000,1,  23,   1,   1,1.03311718,   4.789689, 1.10000, 0.90000, 1.10000, 0.90000
27855,'LAKE WORT~29', 138.0000,1,  23,   1,   1,1.03479338,   6.312198, 1.10000, 0.90000, 1.10000, 0.90000
27856,'LAKE WORT~30', 138.0000,1,  23,   1,   1,1.02771759,   4.042681, 1.10000, 0.90000, 1.10000, 0.90000
27857,'LAKE WORT~31', 345.0000,1,  23,   1,   1,1.03845286,   8.640583, 1.10000, 0.90000, 1.10000, 0.90000
27858,'LAKE WORT~32', 138.0000,1,  23,   1,   1,1.04230535,   6.353454, 1.10000, 0.90000, 1.10000, 0.90000
27859,'LAKE WORT~33', 345.0000,1,  23,   1,   1,1.03785896,   8.597146, 1.10000, 0.90000, 1.10000, 0.90000
27860,'LAKE WORT~34', 138.0000,1,  23,   1,   1,1.03422737,   3.753545, 1.10000, 0.90000, 1.10000, 0.90000
27861,'LAKE WORT~35', 138.0000,1,  23,   1,   1,1.03410137,   3.740286, 1.10000, 0.90000, 1.10000, 0.90000
27862,'LAKE WORT~36', 138.0000,1,  23,   1,   1,1.03088522,   3.869992, 1.10000, 0.90000, 1.10000, 0.90000
27863,'LAKE WORT~37', 138.0000,1,  23,   1,   1,1.03076053,   3.856625, 1.10000, 0.90000, 1.10000, 0.90000
27864,'LAKE WORTH~2', 138.0000,1,  23,   1,   1,1.03083837,   4.640640, 1.10000, 0.90000, 1.10000, 0.90000
27865,'LAKE WORTH~3', 345.0000,1,  23,   1,   1,1.03803015,   8.433070, 1.10000, 0.90000, 1.10000, 0.90000
27866,'LAKE WORTH~4', 138.0000,1,  23,   1,   1,1.03804815,   5.919839, 1.10000, 0.90000, 1.10000, 0.90000
27867,'LAKE WORTH~5', 345.0000,1,  23,   1,   1,1.03766441,   8.401599, 1.10000, 0.90000, 1.10000, 0.90000
27868,'LAKE WORTH~6', 138.0000,1,  23,   1,   1,1.03128028,   4.838211, 1.10000, 0.90000, 1.10000, 0.90000
27869,'LAKE WORTH~7', 138.0000,1,  23,   1,   1,1.03146386,   4.856280, 1.10000, 0.90000, 1.10000, 0.90000
27870,'LAKE WORTH~8', 138.0000,1,  23,   1,   1,1.03511405,   3.783730, 1.10000, 0.90000, 1.10000, 0.90000
27871,'LAKE WORTH~9', 138.0000,1,  23,   1,   1,1.03545153,   3.825345, 1.10000, 0.90000, 1.10000, 0.90000
27872,'LAKE WORT~10', 138.0000,1,  23,   1,   1,1.03079998,   4.473100, 1.10000, 0.90000, 1.10000, 0.90000
27873,'LAKE WORT~11', 138.0000,1,  23,   1,   1,1.03279603,   5.337231, 1.10000, 0.90000, 1.10000, 0.90000
27874,'LAKE WORT~12', 138.0000,1,  23,   1,   1,1.03303385,   5.097374, 1.10000, 0.90000, 1.10000, 0.90000
27875,'LOXAHATCHE~1', 138.0000,1,  23,   1,   1,1.03024924,   5.483659, 1.10000, 0.90000, 1.10000, 0.90000
27876,'LOXAHATCHE~2', 138.0000,1,  23,   1,   1,1.03523898,   6.162114, 1.10000, 0.90000, 1.10000, 0.90000
27877,'LOXAHATCHE~3', 138.0000,1,  23,   1,   1,1.03118181,   6.726833, 1.10000, 0.90000, 1.10000, 0.90000
27878,'LOXAHATCHE~4', 138.0000,1,  23,   1,   1,1.02722228,   5.721721, 1.10000, 0.90000, 1.10000, 0.90000
27879,'PAHOKEE 1 1 ', 138.0000,1,  23,   1,   1,1.03699410,  13.421426, 1.10000, 0.90000, 1.10000, 0.90000
27880,'PAHOKEE 2 1 ', 138.0000,1,  23,   1,   1,1.03211820,  11.314908, 1.10000, 0.90000, 1.10000, 0.90000
27881,'PALM BEACH~1', 138.0000,1,  23,   1,   1,1.03781021,   8.341256, 1.10000, 0.90000, 1.10000, 0.90000
27882,'PALM BEACH~2', 138.0000,1,  23,   1,   1,1.03765333,   8.105352, 1.10000, 0.90000, 1.10000, 0.90000
27883,'PALM BEACH~3', 345.0000,1,  23,   1,   1,1.04219818,  10.919968, 1.10000, 0.90000, 1.10000, 0.90000
27884,'PALM BEACH~4', 138.0000,1,  23,   1,   1,1.04348242,   9.295207, 1.10000, 0.90000, 1.10000, 0.90000
27885,'PALM BEACH~5', 345.0000,1,  23,   1,   1,1.04178333,  10.881540, 1.10000, 0.90000, 1.10000, 0.90000
27886,'PALM BEACH~6', 138.0000,1,  23,   1,   1,1.03507900,   7.779326, 1.10000, 0.90000, 1.10000, 0.90000
27887,'PALM BEACH~7', 138.0000,1,  23,   1,   1,1.02937472,   6.084141, 1.10000, 0.90000, 1.10000, 0.90000
27888,'PALM BEACH~8', 138.0000,1,  23,   1,   1,1.03353894,   7.416092, 1.10000, 0.90000, 1.10000, 0.90000
27889,'PALM BEACH~9', 138.0000,1,  23,   1,   1,1.03331113,   7.398402, 1.10000, 0.90000, 1.10000, 0.90000
27890,'SOUTH BAY 1 ', 138.0000,1,  23,   1,   1,1.03196299,   1.106950, 1.10000, 0.90000, 1.10000, 0.90000
27891,'WELLINGTON~1', 138.0000,1,  23,   1,   1,1.02799511,   5.275837, 1.10000, 0.90000, 1.10000, 0.90000
27892,'WELLINGTO~23', 138.0000,1,  23,   1,   1,1.03004432,   4.851013, 1.10000, 0.90000, 1.10000, 0.90000
27893,'WELLINGTO~24', 138.0000,1,  23,   1,   1,1.02855563,   4.785310, 1.10000, 0.90000, 1.10000, 0.90000
27894,'WELLINGTO~25', 138.0000,1,  23,   1,   1,1.02848577,   4.770040, 1.10000, 0.90000, 1.10000, 0.90000
27895,'WELLINGTO~26', 138.0000,1,  23,   1,   1,1.02739573,   5.190984, 1.10000, 0.90000, 1.10000, 0.90000
27896,'WELLINGTO~39', 138.0000,1,  23,   1,   1,1.03334367,   4.897416, 1.10000, 0.90000, 1.10000, 0.90000
27897,'WEST PALM ~1', 138.0000,1,  23,   1,   1,1.03252470,   5.841366, 1.10000, 0.90000, 1.10000, 0.90000
27898,'WEST PALM~19', 138.0000,1,  23,   1,   1,1.03065217,   6.704624, 1.10000, 0.90000, 1.10000, 0.90000
27899,'WEST PALM~20', 138.0000,1,  23,   1,   1,1.03720558,   8.685356, 1.10000, 0.90000, 1.10000, 0.90000
27900,'WEST PALM~21', 138.0000,1,  23,   1,   1,1.03391743,   5.145491, 1.10000, 0.90000, 1.10000, 0.90000
27901,'WEST PALM~22', 138.0000,1,  23,   1,   1,1.02932417,   5.529709, 1.10000, 0.90000, 1.10000, 0.90000
27902,'WEST PALM~23', 138.0000,1,  23,   1,   1,1.02956831,   5.563204, 1.10000, 0.90000, 1.10000, 0.90000
27903,'WEST PALM~24', 138.0000,1,  23,   1,   1,1.03295028,   5.500342, 1.10000, 0.90000, 1.10000, 0.90000
27904,'WEST PALM~25', 138.0000,1,  23,   1,   1,1.02766836,   4.966625, 1.10000, 0.90000, 1.10000, 0.90000
27905,'WEST PALM~26', 138.0000,1,  23,   1,   1,1.03540277,   5.166204, 1.10000, 0.90000, 1.10000, 0.90000
27906,'WEST PALM~27', 138.0000,1,  23,   1,   1,1.03563917,   5.198663, 1.10000, 0.90000, 1.10000, 0.90000
27907,'WEST PALM~28', 138.0000,1,  23,   1,   1,1.03944588,   5.158190, 1.10000, 0.90000, 1.10000, 0.90000
27908,'WEST PALM ~2', 138.0000,1,  23,   1,   1,1.02898455,   5.538922, 1.10000, 0.90000, 1.10000, 0.90000
27909,'WEST PALM ~3', 138.0000,1,  23,   1,   1,1.03091240,   5.920449, 1.10000, 0.90000, 1.10000, 0.90000
27910,'WEST PALM ~4', 138.0000,1,  23,   1,   1,1.03032768,   5.571095, 1.10000, 0.90000, 1.10000, 0.90000
27911,'WEST PALM ~5', 138.0000,1,  23,   1,   1,1.02868938,   5.241430, 1.10000, 0.90000, 1.10000, 0.90000
27912,'WEST PALM ~6', 138.0000,1,  23,   1,   1,1.03014541,   5.289669, 1.10000, 0.90000, 1.10000, 0.90000
27913,'WEST PALM ~7', 138.0000,1,  23,   1,   1,1.03042793,   3.959545, 1.10000, 0.90000, 1.10000, 0.90000
27914,'WEST PALM ~8', 138.0000,1,  23,   1,   1,1.03686500,   5.272582, 1.10000, 0.90000, 1.10000, 0.90000
27915,'WEST PALM ~9', 138.0000,1,  23,   1,   1,1.03730941,   5.315216, 1.10000, 0.90000, 1.10000, 0.90000
27916,'HOLIDAY 1 1 ', 138.0000,1,  23,   1,   1,0.99222392,   6.219853, 1.10000, 0.90000, 1.10000, 0.90000
27917,'HOLIDAY 1 2 ', 100.0000,1,  23,   1,   1,0.98888159,   5.570664, 1.10000, 0.90000, 1.10000, 0.90000
27918,'HOLIDAY 1 3 ', 138.0000,1,  23,   1,   1,0.99225682,   6.223889, 1.10000, 0.90000, 1.10000, 0.90000
27919,'HOLIDAY 2 1 ', 138.0000,1,  23,   1,   1,0.99690723,   7.100176, 1.10000, 0.90000, 1.10000, 0.90000
27920,'HOLIDAY 2 2 ', 138.0000,1,  23,   1,   1,0.99679476,   7.082741, 1.10000, 0.90000, 1.10000, 0.90000
27921,'CLEARWATER~1', 138.0000,1,  23,   1,   1,1.01963234,   8.843731, 1.10000, 0.90000, 1.10000, 0.90000
27922,'CLEARWATER~4', 138.0000,1,  23,   1,   1,1.02547324,   9.546890, 1.10000, 0.90000, 1.10000, 0.90000
27923,'CLEARWATER~5', 138.0000,1,  23,   1,   1,1.02526581,   9.518174, 1.10000, 0.90000, 1.10000, 0.90000
27924,'CLEARWATER~6', 138.0000,1,  23,   1,   1,1.03001225,   9.274512, 1.10000, 0.90000, 1.10000, 0.90000
27925,'CLEARWATER~7', 138.0000,1,  23,   1,   1,1.01847196,   8.315637, 1.10000, 0.90000, 1.10000, 0.90000
27926,'CLEARWATER~8', 138.0000,1,  23,   1,   1,1.01899230,   8.989914, 1.10000, 0.90000, 1.10000, 0.90000
27927,'DUNEDIN 1 1 ', 138.0000,1,  23,   1,   1,1.02003360,   9.459412, 1.10000, 0.90000, 1.10000, 0.90000
27928,'DUNEDIN 1 2 ', 138.0000,1,  23,   1,   1,1.02038932,   9.505450, 1.10000, 0.90000, 1.10000, 0.90000
27929,'DUNEDIN 2 1 ', 138.0000,1,  23,   1,   1,1.01752007,   9.017677, 1.10000, 0.90000, 1.10000, 0.90000
27930,'DUNEDIN 3 1 ', 138.0000,1,  23,   1,   1,1.01959157,   8.276215, 1.10000, 0.90000, 1.10000, 0.90000
27931,'DUNEDIN 3 2 ', 138.0000,1,  23,   1,   1,1.01931536,   8.235262, 1.10000, 0.90000, 1.10000, 0.90000
27932,'DUNEDIN 4 1 ', 138.0000,1,  23,   1,   1,1.02019763,   9.839964, 1.10000, 0.90000, 1.10000, 0.90000
27933,'DUNEDIN 4 2 ', 138.0000,1,  23,   1,   1,1.02050412,   9.874683, 1.10000, 0.90000, 1.10000, 0.90000
27934,'LARGO 1 1   ', 138.0000,1,  23,   1,   1,1.03809369,   8.656508, 1.10000, 0.90000, 1.10000, 0.90000
27935,'LARGO 2 1   ', 138.0000,1,  23,   1,   1,1.02258241,  10.453790, 1.10000, 0.90000, 1.10000, 0.90000
27936,'LARGO 2 2   ', 138.0000,1,  23,   1,   1,1.02248704,  10.430388, 1.10000, 0.90000, 1.10000, 0.90000
27937,'LARGO 3 1   ', 138.0000,1,  23,   1,   1,1.03476620,   9.649698, 1.10000, 0.90000, 1.10000, 0.90000
27938,'LARGO 4 1   ', 138.0000,1,  23,   1,   1,1.02763450,  10.695100, 1.10000, 0.90000, 1.10000, 0.90000
27939,'LARGO 4 2   ', 138.0000,1,  23,   1,   1,1.02729917,  10.649774, 1.10000, 0.90000, 1.10000, 0.90000
27940,'LARGO 5 1   ', 138.0000,1,  23,   1,   1,1.02598834,  11.398248, 1.10000, 0.90000, 1.10000, 0.90000
27941,'LARGO 5 2   ', 138.0000,1,  23,   1,   1,1.02618587,  11.422891, 1.10000, 0.90000, 1.10000, 0.90000
27942,'LARGO 6 1   ', 138.0000,1,  23,   1,   1,1.04221308,  10.314809, 1.10000, 0.90000, 1.10000, 0.90000
27943,'PALM HARBO~1', 138.0000,1,  23,   1,   1,1.01619506,   9.034757, 1.10000, 0.90000, 1.10000, 0.90000
27944,'PALM HARBO~2', 100.0000,1,  23,   1,   1,1.03742838,  10.179681, 1.10000, 0.90000, 1.10000, 0.90000
27945,'PALM HARBO~3', 138.0000,1,  23,   1,   1,1.01613152,   9.028515, 1.10000, 0.90000, 1.10000, 0.90000
27946,'PALM HARBO~4', 138.0000,1,  23,   1,   1,1.03484201,   9.624213, 1.10000, 0.90000, 1.10000, 0.90000
27947,'PALM HARBO~5', 138.0000,1,  23,   1,   1,1.03466845,   9.601627, 1.10000, 0.90000, 1.10000, 0.90000
27948,'PALM HARBO~6', 138.0000,1,  23,   1,   1,1.01918614,   9.547693, 1.10000, 0.90000, 1.10000, 0.90000
27949,'PALM HARBO~7', 138.0000,1,  23,   1,   1,1.01889920,   9.522386, 1.10000, 0.90000, 1.10000, 0.90000
27950,'PALM HARBO~8', 138.0000,1,  23,   1,   1,1.02688575,   9.183441, 1.10000, 0.90000, 1.10000, 0.90000
27951,'PALM HARBO~9', 138.0000,1,  23,   1,   1,1.03441238,   8.739452, 1.10000, 0.90000, 1.10000, 0.90000
27952,'PALM HARB~10', 138.0000,1,  23,   1,   1,1.01167226,   9.055139, 1.10000, 0.90000, 1.10000, 0.90000
27953,'PINELLAS P~1', 345.0000,1,  23,   1,   1,1.03794849,  11.246547, 1.10000, 0.90000, 1.10000, 0.90000
27954,'PINELLAS P~2', 138.0000,1,  23,   1,   1,1.02751446,  10.043019, 1.10000, 0.90000, 1.10000, 0.90000
27955,'PINELLAS P~3', 345.0000,1,  23,   1,   1,1.03783131,  11.234436, 1.10000, 0.90000, 1.10000, 0.90000
27956,'PINELLAS P~4', 345.0000,1,  23,   1,   1,1.04137671,  10.912460, 1.10000, 0.90000, 1.10000, 0.90000
27957,'PINELLAS P~5', 138.0000,1,  23,   1,   1,1.02738082,  10.354294, 1.10000, 0.90000, 1.10000, 0.90000
27958,'PINELLAS P~6',  22.0000,1,  23,   1,   1,1.01132584,   9.689842, 1.10000, 0.90000, 1.10000, 0.90000
27960,'PINELLAS P~8', 345.0000,1,  23,   1,   1,1.04118657,  10.888379, 1.10000, 0.90000, 1.10000, 0.90000
27961,'PINELLAS P~9', 345.0000,1,  23,   1,   1,1.04101169,  10.965216, 1.10000, 0.90000, 1.10000, 0.90000
27962,'SAINT PET~25', 138.0000,1,  23,   1,   1,1.02174509,  12.492419, 1.10000, 0.90000, 1.10000, 0.90000
27963,'SAINT PET~26', 138.0000,1,  23,   1,   1,1.02200210,  12.514696, 1.10000, 0.90000, 1.10000, 0.90000
27964,'SAINT PET~37', 138.0000,1,  23,   1,   1,1.03270876,  13.549735, 1.10000, 0.90000, 1.10000, 0.90000
27965,'SAINT PET~56', 138.0000,1,  23,   1,   1,1.03342414,  14.138473, 1.10000, 0.90000, 1.10000, 0.90000
27966,'SAINT PET~57', 138.0000,1,  23,   1,   1,1.02072418,  12.429533, 1.10000, 0.90000, 1.10000, 0.90000
27967,'SAINT PET~58', 138.0000,1,  23,   1,   1,1.03102875,  13.428992, 1.10000, 0.90000, 1.10000, 0.90000
27968,'SAINT PET~59', 138.0000,1,  23,   1,   1,1.03046787,  13.389385, 1.10000, 0.90000, 1.10000, 0.90000
27969,'SAINT PET~60', 138.0000,1,  23,   1,   1,1.03241062,  11.250934, 1.10000, 0.90000, 1.10000, 0.90000
27970,'SAINT PET~61', 138.0000,1,  23,   1,   1,1.02927554,  13.113594, 1.10000, 0.90000, 1.10000, 0.90000
27971,'SAINT PET~62', 138.0000,1,  23,   1,   1,1.02429605,  10.323189, 1.10000, 0.90000, 1.10000, 0.90000
27972,'SAINT PET~63', 138.0000,1,  23,   1,   1,1.01490927,  11.731510, 1.10000, 0.90000, 1.10000, 0.90000
27973,'SAINT PET~27', 138.0000,1,  23,   1,   1,1.01899767,  12.112004, 1.10000, 0.90000, 1.10000, 0.90000
27974,'SAINT PET~28', 138.0000,1,  23,   1,   1,1.03074563,  13.124262, 1.10000, 0.90000, 1.10000, 0.90000
27975,'SAINT PET~29', 138.0000,1,  23,   1,   1,1.03011072,  11.937946, 1.10000, 0.90000, 1.10000, 0.90000
27976,'SAINT PET~30', 138.0000,1,  23,   1,   1,1.02227032,  10.493027, 1.10000, 0.90000, 1.10000, 0.90000
27977,'SAINT PET~31', 138.0000,1,  23,   1,   1,1.01575136,  11.792298, 1.10000, 0.90000, 1.10000, 0.90000
27978,'SAINT PET~32', 138.0000,1,  23,   1,   1,1.03001392,  13.067937, 1.10000, 0.90000, 1.10000, 0.90000
27979,'SAINT PET~33', 138.0000,1,  23,   1,   1,1.01703477,  11.981720, 1.10000, 0.90000, 1.10000, 0.90000
27980,'SAINT PET~34', 138.0000,1,  23,   1,   1,1.02282000,  12.347823, 1.10000, 0.90000, 1.10000, 0.90000
27981,'SAINT PET~35', 138.0000,1,  23,   1,   1,1.02979243,  12.489656, 1.10000, 0.90000, 1.10000, 0.90000
27982,'SAINT PET~36', 138.0000,1,  23,   1,   1,1.01689625,  12.034997, 1.10000, 0.90000, 1.10000, 0.90000
27983,'SAINT PET~38', 138.0000,1,  23,   1,   1,1.03416407,  15.403509, 1.10000, 0.90000, 1.10000, 0.90000
27984,'SEMINOLE 1 1', 138.0000,1,  23,   1,   1,1.02481222,  10.164461, 1.10000, 0.90000, 1.10000, 0.90000
27985,'SEMINOLE 1 2',  20.0000,1,  23,   1,   1,1.02481222,  10.164461, 1.10000, 0.90000, 1.10000, 0.90000
27986,'SEMINOLE 1 3',  20.0000,1,  23,   1,   1,1.02481222,  10.164461, 1.10000, 0.90000, 1.10000, 0.90000
27988,'SEMINOLE 1 5', 138.0000,1,  23,   1,   1,1.02455175,  10.137731, 1.10000, 0.90000, 1.10000, 0.90000
27989,'SEMINOLE 1 7', 138.0000,1,  23,   1,   1,1.02507675,  10.191679, 1.10000, 0.90000, 1.10000, 0.90000
27990,'SEMINOLE 2 1', 138.0000,1,  23,   1,   1,1.02515125,  10.285888, 1.10000, 0.90000, 1.10000, 0.90000
27991,'SEMINOLE 3 1', 138.0000,1,  23,   1,   1,1.02538705,  11.136496, 1.10000, 0.90000, 1.10000, 0.90000
27992,'TARPON SPR~1', 138.0000,1,  23,   1,   1,0.99261695,   6.294031, 1.10000, 0.90000, 1.10000, 0.90000
27993,'TARPON SPR~2', 138.0000,1,  23,   1,   1,1.03337848,   8.926233, 1.10000, 0.90000, 1.10000, 0.90000
27994,'TARPON SPR~3', 138.0000,1,  23,   1,   1,1.01632214,   8.960221, 1.10000, 0.90000, 1.10000, 0.90000
27995,'TARPON SPR~4', 138.0000,1,  23,   1,   1,1.01617563,   8.942990, 1.10000, 0.90000, 1.10000, 0.90000
27996,'AUBURNDALE~1', 138.0000,1,  23,   1,   1,1.04000163,  14.876546, 1.10000, 0.90000, 1.10000, 0.90000
27997,'AUBURNDALE~2', 138.0000,1,  23,   1,   1,1.03990400,  14.867362, 1.10000, 0.90000, 1.10000, 0.90000
27998,'AUBURNDALE~3', 138.0000,1,  23,   1,   1,1.03820193,  14.594651, 1.10000, 0.90000, 1.10000, 0.90000
27999,'BARTOW 1 1  ', 138.0000,1,  23,   1,   1,1.03522909,  14.463749, 1.10000, 0.90000, 1.10000, 0.90000
28000,'BARTOW 1 2  ', 138.0000,1,  23,   1,   1,1.03504491,  14.455510, 1.10000, 0.90000, 1.10000, 0.90000
28001,'BARTOW 2 1  ', 138.0000,1,  23,   1,   1,1.03830194,  14.979512, 1.10000, 0.90000, 1.10000, 0.90000
28002,'DAVENPORT ~7', 138.0000,1,  23,   1,   1,1.02483213,  12.195910, 1.10000, 0.90000, 1.10000, 0.90000
28003,'DAVENPORT ~8', 138.0000,1,  23,   1,   1,1.03085649,  13.552382, 1.10000, 0.90000, 1.10000, 0.90000
28004,'FORT MEADE~1', 138.0000,1,  23,   1,   1,1.04219961,  16.745443, 1.10000, 0.90000, 1.10000, 0.90000
28005,'FROSTPROOF~1', 138.0000,1,  23,   1,   1,1.03349233,  15.458275, 1.10000, 0.90000, 1.10000, 0.90000
28006,'FROSTPROOF~2', 138.0000,1,  23,   1,   1,1.03344190,  15.453231, 1.10000, 0.90000, 1.10000, 0.90000
28007,'FROSTPROOF~3', 138.0000,1,  23,   1,   1,1.03398550,  15.740224, 1.10000, 0.90000, 1.10000, 0.90000
28008,'HAINES CIT~1', 345.0000,1,  23,   1,   1,1.04391575,  16.116361, 1.10000, 0.90000, 1.10000, 0.90000
28009,'HAINES CIT~2', 138.0000,1,  23,   1,   1,1.03291011,  12.812595, 1.10000, 0.90000, 1.10000, 0.90000
28010,'HAINES CIT~3',  13.8000,1,  23,   1,   1,1.03243721,  12.640626, 1.10000, 0.90000, 1.10000, 0.90000
28012,'HAINES CIT~5', 345.0000,1,  23,   1,   1,1.04368353,  16.089108, 1.10000, 0.90000, 1.10000, 0.90000
28013,'HAINES CIT~6', 138.0000,1,  23,   1,   1,1.02654231,  12.613578, 1.10000, 0.90000, 1.10000, 0.90000
28014,'HAINES CIT~7', 138.0000,1,  23,   1,   1,1.02862167,  12.262207, 1.10000, 0.90000, 1.10000, 0.90000
28015,'HAINES CIT~8', 138.0000,1,  23,   1,   1,1.02874935,  12.275612, 1.10000, 0.90000, 1.10000, 0.90000
28016,'LAKE WALES~1', 138.0000,1,  23,   1,   1,1.02603364,  13.941378, 1.10000, 0.90000, 1.10000, 0.90000
28017,'LAKE WALES~2', 138.0000,1,  23,   1,   1,1.02488983,  13.241317, 1.10000, 0.90000, 1.10000, 0.90000
28018,'LAKE WALES~3', 138.0000,1,  23,   1,   1,1.02496243,  13.246933, 1.10000, 0.90000, 1.10000, 0.90000
28019,'LAKE WALES~4', 138.0000,1,  23,   1,   1,1.03378081,  15.377647, 1.10000, 0.90000, 1.10000, 0.90000
28020,'LAKE WALES~5', 138.0000,1,  23,   1,   1,1.02545547,   9.028480, 1.10000, 0.90000, 1.10000, 0.90000
28021,'LAKE WALES~6', 138.0000,1,  23,   1,   1,1.02442765,   9.128131, 1.10000, 0.90000, 1.10000, 0.90000
28022,'LAKE WALES~7', 138.0000,1,  23,   1,   1,1.02559543,  12.629014, 1.10000, 0.90000, 1.10000, 0.90000
28023,'LAKE WALES~8', 138.0000,1,  23,   1,   1,1.02556038,  12.623282, 1.10000, 0.90000, 1.10000, 0.90000
28024,'LAKELAND 1~1', 138.0000,1,  23,   1,   1,1.02769148,  14.670898, 1.10000, 0.90000, 1.10000, 0.90000
28025,'LAKELAND 1~2', 138.0000,1,  23,   1,   1,1.03480518,  15.160436, 1.10000, 0.90000, 1.10000, 0.90000
28026,'LAKELAND 1~3', 138.0000,1,  23,   1,   1,1.04356217,  15.263024, 1.10000, 0.90000, 1.10000, 0.90000
28027,'LAKELAND 1~4', 138.0000,1,  23,   1,   1,1.03098989,  14.483445, 1.10000, 0.90000, 1.10000, 0.90000
28028,'LAKELAND 1~5', 138.0000,1,  23,   1,   1,1.04265177,  15.086069, 1.10000, 0.90000, 1.10000, 0.90000
28029,'LAKELAND 1~6', 138.0000,1,  23,   1,   1,1.04256403,  15.073770, 1.10000, 0.90000, 1.10000, 0.90000
28030,'LAKELAND 1~7', 138.0000,1,  23,   1,   1,1.03463244,  14.455972, 1.10000, 0.90000, 1.10000, 0.90000
28031,'LAKELAND 1~8', 138.0000,1,  23,   1,   1,1.04255307,  15.190192, 1.10000, 0.90000, 1.10000, 0.90000
28032,'LAKELAND 1~9', 138.0000,1,  23,   1,   1,1.03798151,  14.482323, 1.10000, 0.90000, 1.10000, 0.90000
28033,'LAKELAND ~10', 138.0000,1,  23,   1,   1,1.02798903,  16.293596, 1.10000, 0.90000, 1.10000, 0.90000
28034,'LAKELAND ~11', 138.0000,1,  23,   1,   1,1.03358650,  15.216268, 1.10000, 0.90000, 1.10000, 0.90000
28035,'LAKELAND ~12', 138.0000,1,  23,   1,   1,1.03401411,  15.244122, 1.10000, 0.90000, 1.10000, 0.90000
28036,'LAKELAND 2~1', 138.0000,1,  23,   1,   1,1.03412735,  15.398288, 1.10000, 0.90000, 1.10000, 0.90000
28037,'LAKELAND 2~2',  13.8000,1,  23,   1,   1,1.03412735,  15.398288, 1.10000, 0.90000, 1.10000, 0.90000
28038,'LAKELAND 2~3',  13.8000,1,  23,   1,   1,1.03412735,  15.398288, 1.10000, 0.90000, 1.10000, 0.90000
28040,'LAKELAND 2~5', 138.0000,1,  23,   1,   1,1.03431904,  15.417629, 1.10000, 0.90000, 1.10000, 0.90000
28041,'LAKELAND 2~6', 138.0000,1,  23,   1,   1,1.03400242,  15.387011, 1.10000, 0.90000, 1.10000, 0.90000
28042,'LAKELAND 2~7', 138.0000,1,  23,   1,   1,1.04738367,  17.275881, 1.10000, 0.90000, 1.10000, 0.90000
28043,'LAKELAND 2~8', 138.0000,1,  23,   1,   1,1.03286910,  14.204954, 1.10000, 0.90000, 1.10000, 0.90000
28044,'MULBERRY 1 1', 138.0000,1,  23,   1,   1,1.02556014,  17.181271, 1.10000, 0.90000, 1.10000, 0.90000
28045,'MULBERRY 2 1', 138.0000,1,  23,   1,   1,1.03268731,  20.044860, 1.10000, 0.90000, 1.10000, 0.90000
28046,'MULBERRY 3 1', 138.0000,1,  23,   1,   1,1.02493680,  18.344659, 1.10000, 0.90000, 1.10000, 0.90000
28047,'WINTER HAV~1', 138.0000,1,  23,   1,   1,1.02700400,  12.214049, 1.10000, 0.90000, 1.10000, 0.90000
28048,'WINTER HAV~4', 138.0000,1,  23,   1,   1,1.02762556,  13.133932, 1.10000, 0.90000, 1.10000, 0.90000
28049,'WINTER HAV~5', 138.0000,1,  23,   1,   1,1.02786243,  13.153271, 1.10000, 0.90000, 1.10000, 0.90000
28050,'WINTER HAV~6', 138.0000,1,  23,   1,   1,1.02994788,  12.079936, 1.10000, 0.90000, 1.10000, 0.90000
28051,'WINTER HAV~7', 138.0000,1,  23,   1,   1,1.02986050,  12.068680, 1.10000, 0.90000, 1.10000, 0.90000
28052,'WINTER HAV~8', 138.0000,1,  23,   1,   1,1.03689098,  13.224067, 1.10000, 0.90000, 1.10000, 0.90000
28053,'WINTER HAV~9', 138.0000,1,  23,   1,   1,1.03673267,  13.210870, 1.10000, 0.90000, 1.10000, 0.90000
28054,'WINTER HA~10', 138.0000,1,  23,   1,   1,1.04057431,  15.117410, 1.10000, 0.90000, 1.10000, 0.90000
28055,'WINTER HA~11', 138.0000,1,  23,   1,   1,1.04021525,  15.176510, 1.10000, 0.90000, 1.10000, 0.90000
28056,'WINTER HA~12', 138.0000,1,  23,   1,   1,1.04000771,  15.153193, 1.10000, 0.90000, 1.10000, 0.90000
28057,'WINTER HA~13', 138.0000,1,  23,   1,   1,1.03895569,  14.107158, 1.10000, 0.90000, 1.10000, 0.90000
28058,'WINTER HA~14', 138.0000,1,  23,   1,   1,1.03730249,  12.538461, 1.10000, 0.90000, 1.10000, 0.90000
28059,'WINTER HA~15', 138.0000,1,  23,   1,   1,1.03701568,  12.524650, 1.10000, 0.90000, 1.10000, 0.90000
28060,'WINTER HA~16', 138.0000,1,  23,   1,   1,1.03332400,  12.244804, 1.10000, 0.90000, 1.10000, 0.90000
28061,'WINTER HAV~2', 138.0000,1,  23,   1,   1,1.02824712,  12.063881, 1.10000, 0.90000, 1.10000, 0.90000
28062,'WINTER HAV~3', 138.0000,1,  23,   1,   1,1.02833045,  12.074975, 1.10000, 0.90000, 1.10000, 0.90000
28063,'NOKOMIS 1 1 ', 138.0000,1,  23,   1,   1,1.02702093,  10.065827, 1.10000, 0.90000, 1.10000, 0.90000
28064,'NOKOMIS 1 2 ', 138.0000,1,  23,   1,   1,1.02708256,  10.074878, 1.10000, 0.90000, 1.10000, 0.90000
28065,'NORTH PORT~1', 138.0000,1,  23,   1,   1,1.02603340,  10.528031, 1.10000, 0.90000, 1.10000, 0.90000
28066,'NORTH PORT~2', 138.0000,1,  23,   1,   1,1.02658439,  11.692423, 1.10000, 0.90000, 1.10000, 0.90000
28067,'NORTH PORT~3', 138.0000,1,  23,   1,   1,1.03831530,   9.355240, 1.10000, 0.90000, 1.10000, 0.90000
28068,'NORTH PORT~4', 138.0000,1,  23,   1,   1,1.04222238,   9.298893, 1.10000, 0.90000, 1.10000, 0.90000
28069,'NORTH PORT~5', 138.0000,1,  23,   1,   1,1.04207671,   9.283911, 1.10000, 0.90000, 1.10000, 0.90000
28070,'NORTH PORT~6', 138.0000,1,  23,   1,   1,1.03450549,   9.783984, 1.10000, 0.90000, 1.10000, 0.90000
28071,'NORTH PORT~7', 138.0000,1,  23,   1,   1,1.03458369,   9.796210, 1.10000, 0.90000, 1.10000, 0.90000
28072,'NORTH PORT~8', 138.0000,1,  23,   1,   1,1.03341067,   9.438886, 1.10000, 0.90000, 1.10000, 0.90000
28073,'NORTH PORT~9', 138.0000,1,  23,   1,   1,1.03328717,   9.425842, 1.10000, 0.90000, 1.10000, 0.90000
28074,'SARASOTA 4 1', 138.0000,1,  23,   1,   1,1.02978814,  13.390706, 1.10000, 0.90000, 1.10000, 0.90000
28075,'SARASOTA 4 2', 138.0000,1,  23,   1,   1,1.02960241,  13.373607, 1.10000, 0.90000, 1.10000, 0.90000
28076,'SARASOTA 5 1', 138.0000,1,  23,   1,   1,1.03081453,  13.615091, 1.10000, 0.90000, 1.10000, 0.90000
28077,'SARASOTA 5 2', 138.0000,1,  23,   1,   1,1.03101933,  13.638271, 1.10000, 0.90000, 1.10000, 0.90000
28078,'SARASOTA 6 1', 138.0000,1,  23,   1,   1,1.03092456,  13.796378, 1.10000, 0.90000, 1.10000, 0.90000
28079,'SARASOTA 7 1', 138.0000,1,  23,   1,   1,1.02231932,  11.345686, 1.10000, 0.90000, 1.10000, 0.90000
28080,'SARASOTA 7 2', 138.0000,1,  23,   1,   1,1.02206504,  11.320381, 1.10000, 0.90000, 1.10000, 0.90000
28081,'SARASOTA 8 1', 138.0000,1,  23,   1,   1,1.02561831,  12.018568, 1.10000, 0.90000, 1.10000, 0.90000
28082,'SARASOTA 9 1', 138.0000,1,  23,   1,   1,1.03507209,  13.033310, 1.10000, 0.90000, 1.10000, 0.90000
28083,'SARASOTA 1~1', 138.0000,1,  23,   1,   1,1.02862072,  11.982129, 1.10000, 0.90000, 1.10000, 0.90000
28084,'SARASOTA 1~2', 138.0000,1,  23,   1,   1,1.01882684,  11.802630, 1.10000, 0.90000, 1.10000, 0.90000
28085,'SARASOTA 1~3', 138.0000,1,  23,   1,   1,1.01949584,  11.896179, 1.10000, 0.90000, 1.10000, 0.90000
28086,'SARASOTA 1~4', 138.0000,1,  23,   1,   1,1.02224541,  10.856669, 1.10000, 0.90000, 1.10000, 0.90000
28087,'SARASOTA 1~5', 138.0000,1,  23,   1,   1,1.02201688,  11.587194, 1.10000, 0.90000, 1.10000, 0.90000
28088,'VENICE 1 1  ', 138.0000,1,  23,   1,   1,1.04232061,   9.892869, 1.10000, 0.90000, 1.10000, 0.90000
28089,'VENICE 1 2  ', 138.0000,1,  23,   1,   1,1.04237068,   9.903055, 1.10000, 0.90000, 1.10000, 0.90000
28090,'VENICE 2 1  ', 138.0000,1,  23,   1,   1,1.04182518,   9.582881, 1.10000, 0.90000, 1.10000, 0.90000
28091,'VENICE 3 1  ', 138.0000,1,  23,   1,   1,1.02990770,   9.783529, 1.10000, 0.90000, 1.10000, 0.90000
28092,'VENICE 3 2  ', 138.0000,1,  23,   1,   1,1.02985263,   9.777434, 1.10000, 0.90000, 1.10000, 0.90000
28093,'VENICE 4 1  ', 138.0000,1,  23,   1,   1,1.02362704,  10.956263, 1.10000, 0.90000, 1.10000, 0.90000
28094,'VENICE 5 1  ', 138.0000,1,  23,   1,   1,1.02359009,  10.751111, 1.10000, 0.90000, 1.10000, 0.90000
28095,'VENICE 6 1  ', 138.0000,1,  23,   1,   1,1.02466714,  11.223985, 1.10000, 0.90000, 1.10000, 0.90000
28096,'VENICE 6 2  ', 138.0000,1,  23,   1,   1,1.02454460,  11.214339, 1.10000, 0.90000, 1.10000, 0.90000
28097,'VENICE 7 1  ', 138.0000,1,  23,   1,   1,1.03215587,   9.703423, 1.10000, 0.90000, 1.10000, 0.90000
28098,'VENICE 8 1  ', 345.0000,1,  23,   1,   1,1.04017603,  13.728003, 1.10000, 0.90000, 1.10000, 0.90000
28099,'VENICE 8 2  ', 138.0000,1,  23,   1,   1,1.04458416,  10.785614, 1.10000, 0.90000, 1.10000, 0.90000
28100,'VENICE 8 3  ', 345.0000,1,  23,   1,   1,1.04041779,  13.866951, 1.10000, 0.90000, 1.10000, 0.90000
28101,'VENICE 9 1  ', 138.0000,1,  23,   1,   1,1.03697693,  10.005565, 1.10000, 0.90000, 1.10000, 0.90000
28102,'VENICE 10 1 ', 138.0000,1,  23,   1,   1,1.04319084,  10.421128, 1.10000, 0.90000, 1.10000, 0.90000
28103,'VENICE 10 2 ', 138.0000,1,  23,   1,   1,1.04309547,  10.409520, 1.10000, 0.90000, 1.10000, 0.90000
28104,'FORT PIERC~1', 138.0000,1,  23,   1,   1,1.03172565,  10.385484, 1.10000, 0.90000, 1.10000, 0.90000
28105,'FORT PIERC~2', 138.0000,1,  23,   1,   1,1.03168130,  10.378607, 1.10000, 0.90000, 1.10000, 0.90000
28106,'FORT PIERC~3', 138.0000,1,  23,   1,   1,1.02947998,  10.093577, 1.10000, 0.90000, 1.10000, 0.90000
28107,'FORT PIERC~4', 138.0000,1,  23,   1,   1,1.03417230,  10.757700, 1.10000, 0.90000, 1.10000, 0.90000
28108,'FORT PIERC~5', 138.0000,1,  23,   1,   1,1.03426158,  10.768895, 1.10000, 0.90000, 1.10000, 0.90000
28109,'FORT PIERC~6', 138.0000,1,  23,   1,   1,1.03142476,   9.938389, 1.10000, 0.90000, 1.10000, 0.90000
28110,'FORT PIERC~7', 138.0000,1,  23,   1,   1,1.03847980,  11.772643, 1.10000, 0.90000, 1.10000, 0.90000
28111,'FORT PIERC~8', 138.0000,1,  23,   1,   1,1.03838062,  11.757994, 1.10000, 0.90000, 1.10000, 0.90000
28112,'FORT PIERC~9', 138.0000,1,  23,   1,   1,1.03753495,  12.036030, 1.10000, 0.90000, 1.10000, 0.90000
28113,'FORT PIER~10', 138.0000,1,  23,   1,   1,1.03746164,  12.027137, 1.10000, 0.90000, 1.10000, 0.90000
28114,'FORT PIER~11', 138.0000,1,  23,   1,   1,1.03757226,  12.481666, 1.10000, 0.90000, 1.10000, 0.90000
28115,'FORT PIER~12', 138.0000,1,  23,   1,   1,1.03794324,  12.513416, 1.10000, 0.90000, 1.10000, 0.90000
28116,'PORT SAINT~2', 138.0000,1,  23,   1,   1,1.03611243,  11.888639, 1.10000, 0.90000, 1.10000, 0.90000
28117,'PORT SAINT~8', 138.0000,1,  23,   1,   1,1.03335822,  11.714410, 1.10000, 0.90000, 1.10000, 0.90000
28118,'PORT SAINT~9', 345.0000,1,  23,   1,   1,1.03831708,  13.524772, 1.10000, 0.90000, 1.10000, 0.90000
28119,'PORT SAIN~10', 138.0000,1,  23,   1,   1,1.04112244,  12.374222, 1.10000, 0.90000, 1.10000, 0.90000
28120,'PORT SAIN~11', 345.0000,1,  23,   1,   1,1.03977358,  13.553230, 1.10000, 0.90000, 1.10000, 0.90000
28121,'PORT SAIN~12', 138.0000,1,  23,   1,   1,1.03035939,  10.317942, 1.10000, 0.90000, 1.10000, 0.90000
28122,'PORT SAIN~13', 138.0000,1,  23,   1,   1,1.03026426,  10.304974, 1.10000, 0.90000, 1.10000, 0.90000
28123,'PORT SAIN~14', 138.0000,1,  23,   1,   1,1.03360593,  11.252838, 1.10000, 0.90000, 1.10000, 0.90000
28124,'PORT SAIN~15', 138.0000,1,  23,   1,   1,1.03497589,  11.570753, 1.10000, 0.90000, 1.10000, 0.90000
28125,'PORT SAIN~16', 138.0000,1,  23,   1,   1,1.03576636,  12.025520, 1.10000, 0.90000, 1.10000, 0.90000
28126,'PORT SAIN~17', 138.0000,1,  23,   1,   1,1.03554487,  12.009813, 1.10000, 0.90000, 1.10000, 0.90000
28127,'PORT SAIN~18', 138.0000,1,  23,   1,   1,1.03097212,  11.854889, 1.10000, 0.90000, 1.10000, 0.90000
28128,'PORT SAIN~19', 138.0000,1,  23,   1,   1,1.03307223,  12.168705, 1.10000, 0.90000, 1.10000, 0.90000
28129,'PORT SAINT~3', 138.0000,1,  23,   1,   1,1.02961171,  10.836191, 1.10000, 0.90000, 1.10000, 0.90000
28130,'PORT SAINT~4', 138.0000,1,  23,   1,   1,1.03280008,  10.738607, 1.10000, 0.90000, 1.10000, 0.90000
28131,'PORT SAINT~5', 138.0000,1,  23,   1,   1,1.03248382,  10.704462, 1.10000, 0.90000, 1.10000, 0.90000
28132,'PORT SAINT~6', 138.0000,1,  23,   1,   1,1.03228545,  12.121274, 1.10000, 0.90000, 1.10000, 0.90000
28133,'PORT SAINT~7', 138.0000,1,  23,   1,   1,1.03788018,  12.506175, 1.10000, 0.90000, 1.10000, 0.90000
28134,'SEBRING 10 1', 345.0000,1,  23,   1,   1,1.03662765,  17.121778, 1.10000, 0.90000, 1.10000, 0.90000
28135,'SEBRING 10 2', 138.0000,1,  23,   1,   1,1.03815389,  15.872805, 1.10000, 0.90000, 1.10000, 0.90000
28136,'SEBRING 10 3',  13.8000,1,  23,   1,   1,1.03845823,  15.663646, 1.10000, 0.90000, 1.10000, 0.90000
28138,'SEBRING 10 5',  13.8000,2,  23,   1,   1,1.03815389,  15.872805, 1.10000, 0.90000, 1.10000, 0.90000
28139,'SEBRING 10 6',  18.0000,2,  23,   1,   1,1.03662765,  17.121778, 1.10000, 0.90000, 1.10000, 0.90000
28140,'SEBRING 10 7', 345.0000,1,  23,   1,   1,1.03681147,  17.182304, 1.10000, 0.90000, 1.10000, 0.90000
28141,'SEBRING 10 9', 345.0000,1,  23,   1,   1,1.03662765,  17.121778, 1.10000, 0.90000, 1.10000, 0.90000
28142,'SUMMERLAND~3', 138.0000,2,  23,   1,   1,1.03846383,  -5.318698, 1.10000, 0.90000, 1.10000, 0.90000
28143,'SUMMERLAND~4', 138.0000,2,  23,   1,   1,1.03999996,  -5.319817, 1.10000, 0.90000, 1.10000, 0.90000
28144,'SUMMERLAND~5', 138.0000,1,  23,   1,   1,1.04373085,  -6.675745, 1.10000, 0.90000, 1.10000, 0.90000
28145,'SUMMERLAND~6', 138.0000,1,  23,   1,   1,1.03999996,  -5.319817, 1.10000, 0.90000, 1.10000, 0.90000
28146,'SUMMERLAND~7', 138.0000,1,  23,   1,   1,1.03821850,  -5.315651, 1.10000, 0.90000, 1.10000, 0.90000
28147,'PARRISH 2 1 ', 345.0000,1,  23,   1,   1,1.04400003,  19.351271, 1.10000, 0.90000, 1.10000, 0.90000
28148,'PARRISH 2 2 ', 138.0000,1,  23,   1,   1,1.05246735,  16.850165, 1.10000, 0.90000, 1.10000, 0.90000
28149,'PARRISH 2 3 ',  13.8000,2,  23,   1,   1,1.03823757,  22.505774, 1.10000, 0.90000, 1.10000, 0.90000
28150,'PARRISH 2 4 ',  13.8000,2,  23,   1,   1,1.03583229,  22.077840, 1.10000, 0.90000, 1.10000, 0.90000
28151,'PARRISH 2 5 ',  13.8000,2,  23,   1,   1,1.03553987,  23.179526, 1.10000, 0.90000, 1.10000, 0.90000
28152,'PARRISH 2 6 ',  13.8000,2,  23,   1,   1,1.03600001,  23.258862, 1.10000, 0.90000, 1.10000, 0.90000
28153,'PARRISH 2 7 ',  13.8000,2,  23,   1,   1,1.03477693,  21.933247, 1.10000, 0.90000, 1.10000, 0.90000
28154,'PARRISH 2 8 ', 345.0000,1,  23,   1,   1,1.04021847,  19.019736, 1.10000, 0.90000, 1.10000, 0.90000
28155,'PARRISH 2 10', 345.0000,1,  23,   1,   1,1.04400003,  19.351271, 1.10000, 0.90000, 1.10000, 0.90000
28156,'AUBURNDALE~4', 138.0000,1,  23,   1,   1,1.04684830,  15.553222, 1.10000, 0.90000, 1.10000, 0.90000
28157,'AUBURNDALE~5',  13.8000,2,  23,   1,   1,1.01083577,  21.323133, 1.10000, 0.90000, 1.10000, 0.90000
28158,'AUBURNDALE~6', 138.0000,1,  23,   1,   1,1.04599249,  15.484169, 1.10000, 0.90000, 1.10000, 0.90000
28159,'VERO BEACH~5', 345.0000,1,  23,   1,   1,1.03618431,  13.170679, 1.10000, 0.90000, 1.10000, 0.90000
28160,'VERO BEACH~6', 138.0000,1,  23,   1,   1,1.03768313,  10.121739, 1.10000, 0.90000, 1.10000, 0.90000
28161,'VERO BEACH~7',  13.8000,2,  23,   1,   1,1.03971303,  13.536010, 1.10000, 0.90000, 1.10000, 0.90000
28162,'VERO BEACH~8',  13.8000,2,  23,   1,   1,1.03971303,  13.536010, 1.10000, 0.90000, 1.10000, 0.90000
28164,'VERO BEAC~10', 345.0000,1,  23,   1,   1,1.03746796,  13.276675, 1.10000, 0.90000, 1.10000, 0.90000
28165,'VERO BEAC~11', 345.0000,1,  23,   1,   1,1.03618431,  13.170679, 1.10000, 0.90000, 1.10000, 0.90000
28166,'HOLIDAY 3 1 ', 765.0000,1,  23,   1,   1,1.03900003,  16.677170, 1.10000, 0.90000, 1.10000, 0.90000
28167,'HOLIDAY 3 2 ', 345.0000,1,  23,   1,   1,1.04013407,  13.266834, 1.10000, 0.90000, 1.10000, 0.90000
28168,'HOLIDAY 3 3 ', 138.0000,1,  23,   1,   1,1.03849256,  10.996149, 1.10000, 0.90000, 1.10000, 0.90000
28169,'HOLIDAY 3 4 ',  22.0000,2,  23,   1,   1,1.05206096,  20.760025, 1.10000, 0.90000, 1.10000, 0.90000
28170,'HOLIDAY 3 5 ',  13.8000,2,  23,   1,   1,1.04795432,  19.291910, 1.10000, 0.90000, 1.10000, 0.90000
28171,'HOLIDAY 3 6 ', 345.0000,1,  23,   1,   1,1.03898442,  12.984402, 1.10000, 0.90000, 1.10000, 0.90000
28172,'HOLIDAY 3 8 ', 765.0000,1,  23,   1,   1,1.04029918,  16.311132, 1.10000, 0.90000, 1.10000, 0.90000
28173,'NORTH FORT~7', 138.0000,1,  23,   1,   1,1.03601277,  16.786693, 1.10000, 0.90000, 1.10000, 0.90000
28174,'NORTH FORT~9',  22.0000,2,  23,   1,   1,1.02365184,  22.034749, 1.10000, 0.90000, 1.10000, 0.90000
28175,'NORTH FOR~10',  13.8000,2,  23,   1,   1,1.02800977,  20.377210, 1.10000, 0.90000, 1.10000, 0.90000
28176,'NORTH FOR~11',  20.0000,2,  23,   1,   1,1.02285933,  22.194780, 1.10000, 0.90000, 1.10000, 0.90000
28177,'NORTH FOR~12',  13.8000,2,  23,   1,   1,1.01996005,  22.961180, 1.10000, 0.90000, 1.10000, 0.90000
28178,'NORTH FOR~13',  18.0000,2,  23,   1,   1,1.02993500,  19.691217, 1.10000, 0.90000, 1.10000, 0.90000
28179,'NORTH FOR~14',  18.0000,2,  23,   1,   1,1.02349997,  22.177044, 1.10000, 0.90000, 1.10000, 0.90000
28180,'NORTH FOR~15', 138.0000,1,  23,   1,   1,1.03598654,  16.371642, 1.10000, 0.90000, 1.10000, 0.90000
28181,'NORTH FORT~8', 138.0000,1,  23,   1,   1,1.03601277,  16.786693, 1.10000, 0.90000, 1.10000, 0.90000
28182,'LAKELAND 2~9', 138.0000,2,  23,   1,   1,1.03338921,  14.126470, 1.10000, 0.90000, 1.10000, 0.90000
28183,'LAKELAND ~10', 138.0000,1,  23,   1,   1,1.03338015,  14.124296, 1.10000, 0.90000, 1.10000, 0.90000
28184,'BRADENTON~19', 138.0000,1,  23,   1,   1,1.03237832,  13.419759, 1.10000, 0.90000, 1.10000, 0.90000
28185,'BRADENTON~20',  13.8000,2,  23,   1,   1,1.06102931,  16.478458, 1.10000, 0.90000, 1.10000, 0.90000
28186,'BRADENTON~21', 138.0000,1,  23,   1,   1,1.03205085,  13.397238, 1.10000, 0.90000, 1.10000, 0.90000
28187,'MULBERRY 4 1', 345.0000,1,  23,   1,   1,1.04600000,  19.739487, 1.10000, 0.90000, 1.10000, 0.90000
28188,'MULBERRY 4 2', 138.0000,1,  23,   1,   1,1.04099059,  21.943480, 1.10000, 0.90000, 1.10000, 0.90000
28189,'MULBERRY 4 3',  13.8000,1,  23,   1,   1,1.03658354,  25.066863, 1.10000, 0.90000, 1.10000, 0.90000
28191,'MULBERRY 4 5',  18.0000,2,  23,   1,   1,1.00450003,  22.674753, 1.10000, 0.90000, 1.10000, 0.90000
28192,'MULBERRY 4 6',  13.8000,2,  23,   1,   1,1.00450003,  22.140461, 1.10000, 0.90000, 1.10000, 0.90000
28193,'MULBERRY 4 7',  13.8000,2,  23,   1,   1,1.00204873,  23.489526, 1.10000, 0.90000, 1.10000, 0.90000
28194,'MULBERRY 4 8',  13.8000,2,  23,   1,   1,1.00379968,  22.523420, 1.10000, 0.90000, 1.10000, 0.90000
28195,'MULBERRY 4 9', 345.0000,1,  23,   1,   1,1.04505885,  19.247862, 1.10000, 0.90000, 1.10000, 0.90000
28196,'MULBERRY 4~1', 345.0000,1,  23,   1,   1,1.04600000,  19.739487, 1.10000, 0.90000, 1.10000, 0.90000
28197,'NORTH FOR~16', 765.0000,1,  23,   1,   1,1.03900003,  20.824320, 1.10000, 0.90000, 1.10000, 0.90000
28198,'NORTH FOR~19', 345.0000,1,  23,   1,   1,1.03905475,  18.575116, 1.10000, 0.90000, 1.10000, 0.90000
28199,'NORTH FOR~20', 138.0000,1,  23,   1,   1,1.03650522,  16.182212, 1.10000, 0.90000, 1.10000, 0.90000
28200,'NORTH FOR~21',  13.8000,2,  23,   1,   1,1.01240957,  22.030055, 1.10000, 0.90000, 1.10000, 0.90000
28201,'NORTH FOR~22',  20.0000,2,  23,   1,   1,1.01725054,  21.695015, 1.10000, 0.90000, 1.10000, 0.90000
28202,'NORTH FOR~23',  13.8000,2,  23,   1,   1,1.01171029,  21.846913, 1.10000, 0.90000, 1.10000, 0.90000
28203,'NORTH FOR~24',  13.8000,2,  23,   1,   1,1.00814283,  22.505762, 1.10000, 0.90000, 1.10000, 0.90000
28204,'NORTH FOR~25',  13.8000,2,  23,   1,   1,1.01301217,  22.187154, 1.10000, 0.90000, 1.10000, 0.90000
28205,'NORTH FOR~26',  13.8000,2,  23,   1,   1,1.01257658,  22.055746, 1.10000, 0.90000, 1.10000, 0.90000
28206,'NORTH FOR~17', 345.0000,1,  23,   1,   1,1.03569925,  17.813422, 1.10000, 0.90000, 1.10000, 0.90000
28207,'NORTH FOR~18', 345.0000,1,  23,   1,   1,1.03905475,  18.575116, 1.10000, 0.90000, 1.10000, 0.90000
28208,'LAKE WALES~9', 138.0000,1,  23,   1,   1,1.02529323,  13.438497, 1.10000, 0.90000, 1.10000, 0.90000
28209,'LAKE WALE~10',  22.0000,2,  23,   1,   1,1.02529323,  13.438497, 1.10000, 0.90000, 1.10000, 0.90000
28210,'LAKE WALE~11',  22.0000,2,  23,   1,   1,1.02529323,  13.438497, 1.10000, 0.90000, 1.10000, 0.90000
28212,'LAKE WALE~13', 138.0000,1,  23,   1,   1,1.02529323,  13.438497, 1.10000, 0.90000, 1.10000, 0.90000
28213,'ARCADIA 4 1 ', 765.0000,1,  23,   1,   1,1.04400003,  20.023342, 1.10000, 0.90000, 1.10000, 0.90000
28214,'ARCADIA 4 2 ', 345.0000,1,  23,   1,   1,1.04325676,  17.861763, 1.10000, 0.90000, 1.10000, 0.90000
28215,'ARCADIA 4 3 ', 138.0000,1,  23,   1,   1,1.04573393,  15.011924, 1.10000, 0.90000, 1.10000, 0.90000
28216,'ARCADIA 4 4 ',  13.8000,1,  23,   1,   1,1.04325783,  17.945921, 1.10000, 0.90000, 1.10000, 0.90000
28218,'ARCADIA 4 6 ',  13.8000,2,  23,   1,   1,1.04446900,  21.019724, 1.10000, 0.90000, 1.10000, 0.90000
28219,'ARCADIA 4 7 ',  22.0000,2,  23,   1,   1,1.04499996,  21.216121, 1.10000, 0.90000, 1.10000, 0.90000
28220,'ARCADIA 4 8 ', 345.0000,1,  23,   1,   1,1.04299831,  17.744162, 1.10000, 0.90000, 1.10000, 0.90000
28221,'ARCADIA 4 10', 765.0000,1,  23,   1,   1,1.04413891,  20.041126, 1.10000, 0.90000, 1.10000, 0.90000
28222,'FORT LAUD~48', 138.0000,1,  23,   1,   1,1.03534758,  -5.213420, 1.10000, 0.90000, 1.10000, 0.90000
28223,'FORT LAUD~50',  13.8000,2,  23,   1,   1,1.05885792,  -1.996097, 1.10000, 0.90000, 1.10000, 0.90000
28224,'FORT LAUD~51',  13.8000,2,  23,   1,   1,1.05989230,  -1.155608, 1.10000, 0.90000, 1.10000, 0.90000
28225,'FORT LAUD~52',  13.8000,2,  23,   1,   1,1.05541396,  -2.402767, 1.10000, 0.90000, 1.10000, 0.90000
28226,'FORT LAUD~53',  13.8000,2,  23,   1,   1,1.06309867,   0.819389, 1.10000, 0.90000, 1.10000, 0.90000
28227,'FORT LAUD~54',  13.8000,2,  23,   1,   1,1.05709171,  -1.435658, 1.10000, 0.90000, 1.10000, 0.90000
28228,'FORT LAUD~55',  13.8000,2,  23,   1,   1,1.05945385,  -0.445334, 1.10000, 0.90000, 1.10000, 0.90000
28229,'FORT LAUD~56', 138.0000,1,  23,   1,   1,1.02961707,  -5.644073, 1.10000, 0.90000, 1.10000, 0.90000
28230,'FORT LAUD~49', 138.0000,1,  23,   1,   1,1.03534758,  -5.213420, 1.10000, 0.90000, 1.10000, 0.90000
28231,'TAMPA 42 1  ', 138.0000,1,  23,   1,   1,1.03033578,  14.371386, 1.10000, 0.90000, 1.10000, 0.90000
28232,'TAMPA 42 2  ',  13.8000,2,  23,   1,   1,1.03033578,  14.371386, 1.10000, 0.90000, 1.10000, 0.90000
28233,'TAMPA 42 3  ',  13.8000,2,  23,   1,   1,1.03033578,  14.371386, 1.10000, 0.90000, 1.10000, 0.90000
28235,'TAMPA 42 5  ', 138.0000,1,  23,   1,   1,1.03033578,  14.371386, 1.10000, 0.90000, 1.10000, 0.90000
28236,'TAMPA 42 7  ', 138.0000,1,  23,   1,   1,1.03033578,  14.371386, 1.10000, 0.90000, 1.10000, 0.90000
28237,'INDIANTOWN~2', 138.0000,1,  23,   1,   1,1.03943956,  13.824745, 1.10000, 0.90000, 1.10000, 0.90000
28238,'INDIANTOWN~3',  13.8000,2,  23,   1,   1,1.03943956,  13.824745, 1.10000, 0.90000, 1.10000, 0.90000
28239,'INDIANTOWN~4', 138.0000,1,  23,   1,   1,1.03943956,  13.824745, 1.10000, 0.90000, 1.10000, 0.90000
28240,'SAINT PET~39', 138.0000,1,  23,   1,   1,1.03699994,  15.243720, 1.10000, 0.90000, 1.10000, 0.90000
28241,'SAINT PET~40',  13.8000,2,  23,   1,   1,1.04339802,  20.910397, 1.10000, 0.90000, 1.10000, 0.90000
28242,'SAINT PET~41',  13.8000,2,  23,   1,   1,1.04172301,  18.246140, 1.10000, 0.90000, 1.10000, 0.90000
28243,'SAINT PET~42',  13.8000,2,  23,   1,   1,1.04499996,  20.393522, 1.10000, 0.90000, 1.10000, 0.90000
28244,'SAINT PET~43',  18.0000,2,  23,   1,   1,1.04499996,  20.300352, 1.10000, 0.90000, 1.10000, 0.90000
28245,'SAINT PET~44',  13.8000,2,  23,   1,   1,1.04302049,  20.512547, 1.10000, 0.90000, 1.10000, 0.90000
28246,'SAINT PET~45', 138.0000,1,  23,   1,   1,1.03442013,  14.543141, 1.10000, 0.90000, 1.10000, 0.90000
28247,'SAINT PET~46', 138.0000,1,  23,   1,   1,1.03699994,  15.243720, 1.10000, 0.90000, 1.10000, 0.90000
28248,'WEST PALM~10', 765.0000,1,  23,   1,   1,1.04100001,  14.096190, 1.10000, 0.90000, 1.10000, 0.90000
28249,'WEST PALM~12', 345.0000,1,  23,   1,   1,1.04329491,  10.777481, 1.10000, 0.90000, 1.10000, 0.90000
28250,'WEST PALM~13', 138.0000,1,  23,   1,   1,1.03816545,   6.877294, 1.10000, 0.90000, 1.10000, 0.90000
28251,'WEST PALM~14',  22.0000,2,  23,   1,   1,1.05427659,  16.133090, 1.10000, 0.90000, 1.10000, 0.90000
28252,'WEST PALM~15',  13.8000,2,  23,   1,   1,1.05235100,  15.831981, 1.10000, 0.90000, 1.10000, 0.90000
28253,'WEST PALM~16',  13.8000,2,  23,   1,   1,1.04723024,  15.032949, 1.10000, 0.90000, 1.10000, 0.90000
28254,'WEST PALM~17',  13.8000,2,  23,   1,   1,1.05160785,  15.717126, 1.10000, 0.90000, 1.10000, 0.90000
28255,'WEST PALM~18', 345.0000,1,  23,   1,   1,1.04026735,   9.954924, 1.10000, 0.90000, 1.10000, 0.90000
28256,'WEST PALM~11', 765.0000,1,  23,   1,   1,1.04550505,  14.547301, 1.10000, 0.90000, 1.10000, 0.90000
28257,'LAKELAND ~11', 138.0000,2,  23,   1,   1,1.03160298,  14.032022, 1.10000, 0.90000, 1.10000, 0.90000
28258,'LAKELAND ~12', 138.0000,1,  23,   1,   1,1.03159547,  14.030284, 1.10000, 0.90000, 1.10000, 0.90000
28259,'HOMESTEAD~12', 345.0000,1,  23,   1,   1,1.03799999,   3.490741, 1.10000, 0.90000, 1.10000, 0.90000
28260,'HOMESTEAD~14', 138.0000,1,  23,   1,   1,1.04195392,   0.732963, 1.10000, 0.90000, 1.10000, 0.90000
28261,'HOMESTEAD~15',  24.0000,2,  23,   1,   1,1.06099999,   6.899043, 1.10000, 0.90000, 1.10000, 0.90000
28262,'HOMESTEAD~16',  18.0000,2,  23,   1,   1,1.04712117,   7.470650, 1.10000, 0.90000, 1.10000, 0.90000
28263,'HOMESTEAD~17',  24.0000,2,  23,   1,   1,1.07130647,   6.987129, 1.10000, 0.90000, 1.10000, 0.90000
28264,'HOMESTEAD~18',  13.8000,2,  23,   1,   1,1.06500697,   8.017416, 1.10000, 0.90000, 1.10000, 0.90000
28265,'HOMESTEAD~19',  13.8000,2,  23,   1,   1,1.04876220,   7.884834, 1.10000, 0.90000, 1.10000, 0.90000
28266,'HOMESTEAD~20', 345.0000,1,  23,   1,   1,1.03660679,   3.514278, 1.10000, 0.90000, 1.10000, 0.90000
28267,'HOMESTEAD~13', 345.0000,1,  23,   1,   1,1.03799999,   3.490741, 1.10000, 0.90000, 1.10000, 0.90000
28268,'TAMPA 43 1  ', 138.0000,1,  23,   1,   1,1.02388203,  12.981691, 1.10000, 0.90000, 1.10000, 0.90000
28269,'TAMPA 43 2  ',  13.8000,2,  23,   1,   1,1.02388203,  12.981691, 1.10000, 0.90000, 1.10000, 0.90000
28270,'TAMPA 43 3  ', 138.0000,1,  23,   1,   1,1.02388203,  12.981691, 1.10000, 0.90000, 1.10000, 0.90000
28271,'LAKELAND ~13', 138.0000,1,  23,   1,   1,1.03525090,  15.641295, 1.10000, 0.90000, 1.10000, 0.90000
28272,'LAKELAND ~14',  18.0000,2,  23,   1,   1,1.03525090,  15.641295, 1.10000, 0.90000, 1.10000, 0.90000
28273,'LAKELAND ~15', 138.0000,1,  23,   1,   1,1.03525090,  15.641295, 1.10000, 0.90000, 1.10000, 0.90000
28274,'LAKE WORT~13', 138.0000,1,  23,   1,   1,1.03975427,   5.991354, 1.10000, 0.90000, 1.10000, 0.90000
28275,'LAKE WORT~14',  13.8000,2,  23,   1,   1,1.03975427,   5.991354, 1.10000, 0.90000, 1.10000, 0.90000
28276,'LAKE WORT~15', 138.0000,1,  23,   1,   1,1.03975427,   5.991354, 1.10000, 0.90000, 1.10000, 0.90000
28277,'INDIANTOWN~5', 345.0000,1,  23,   1,   1,1.04299998,  17.351682, 1.10000, 0.90000, 1.10000, 0.90000
28278,'INDIANTOWN~6', 138.0000,1,  23,   1,   1,1.04251182,  15.169553, 1.10000, 0.90000, 1.10000, 0.90000
28279,'INDIANTOWN~7',  13.8000,2,  23,   1,   1,1.02790332,  22.518522, 1.10000, 0.90000, 1.10000, 0.90000
28280,'INDIANTOWN~8',  13.8000,2,  23,   1,   1,1.02802527,  22.394216, 1.10000, 0.90000, 1.10000, 0.90000
28281,'INDIANTOWN~9', 345.0000,1,  23,   1,   1,1.04145408,  16.504998, 1.10000, 0.90000, 1.10000, 0.90000
28282,'INDIANTOW~10', 345.0000,1,  23,   1,   1,1.04299998,  17.351682, 1.10000, 0.90000, 1.10000, 0.90000
28283,'INDIANTOW~11', 765.0000,1,  23,   1,   1,1.04700005,  18.923898, 1.10000, 0.90000, 1.10000, 0.90000
28284,'INDIANTOW~14', 345.0000,1,  23,   1,   1,1.04226947,  15.924197, 1.10000, 0.90000, 1.10000, 0.90000
28285,'INDIANTOW~15', 138.0000,1,  23,   1,   1,1.03972411,  13.919657, 1.10000, 0.90000, 1.10000, 0.90000
28286,'INDIANTOW~16',  18.0000,2,  23,   1,   1,1.01970327,  20.592571, 1.10000, 0.90000, 1.10000, 0.90000
28287,'INDIANTOW~17',  13.2000,2,  23,   1,   1,1.02148950,  20.899295, 1.10000, 0.90000, 1.10000, 0.90000
28288,'INDIANTOW~18',  13.8000,2,  23,   1,   1,1.02141976,  20.883334, 1.10000, 0.90000, 1.10000, 0.90000
28289,'INDIANTOW~19',  13.8000,2,  23,   1,   1,1.02073205,  20.768261, 1.10000, 0.90000, 1.10000, 0.90000
28290,'INDIANTOW~20',  13.8000,2,  23,   1,   1,1.01981020,  20.622044, 1.10000, 0.90000, 1.10000, 0.90000
28291,'INDIANTOW~21',  22.0000,2,  23,   1,   1,1.02025366,  20.682556, 1.10000, 0.90000, 1.10000, 0.90000
28292,'INDIANTOW~12', 765.0000,1,  23,   1,   1,1.04478717,  18.018130, 1.10000, 0.90000, 1.10000, 0.90000
28293,'INDIANTOW~13', 765.0000,1,  23,   1,   1,1.04700005,  18.923898, 1.10000, 0.90000, 1.10000, 0.90000
28294,'LAKE WORT~16', 138.0000,1,  23,   1,   1,1.03815293,   5.613271, 1.10000, 0.90000, 1.10000, 0.90000
28295,'LAKE WORT~17',  13.8000,2,  23,   1,   1,1.01650000,   7.187178, 1.10000, 0.90000, 1.10000, 0.90000
28296,'LAKE WORT~18',  18.0000,2,  23,   1,   1,1.03815293,   5.613271, 1.10000, 0.90000, 1.10000, 0.90000
28297,'LAKE WORT~19',  18.0000,2,  23,   1,   1,1.03815293,   5.613271, 1.10000, 0.90000, 1.10000, 0.90000
28298,'LAKE WORT~20', 138.0000,1,  23,   1,   1,1.03813350,   5.605452, 1.10000, 0.90000, 1.10000, 0.90000
28299,'LAKE WORT~21', 138.0000,1,  23,   1,   1,1.03815293,   5.613271, 1.10000, 0.90000, 1.10000, 0.90000
28300,'BOWLING G~60', 138.0000,2,  23,   1,   1,1.04449964,  23.600365, 1.10000, 0.90000, 1.10000, 0.90000
28301,'BOWLING G~61', 138.0000,1,  23,   1,   1,1.04415584,  23.447109, 1.10000, 0.90000, 1.10000, 0.90000
28302,'HOMESTEAD~21', 138.0000,1,  23,   1,   1,1.04100001,   1.640510, 1.10000, 0.90000, 1.10000, 0.90000
28303,'HOMESTEAD~22',  18.0000,2,  23,   1,   1,1.04413509,   5.016838, 1.10000, 0.90000, 1.10000, 0.90000
28304,'HOMESTEAD~23',  20.0000,2,  23,   1,   1,1.04456079,   7.125200, 1.10000, 0.90000, 1.10000, 0.90000
28305,'HOMESTEAD~24', 138.0000,1,  23,   1,   1,1.03964162,   1.138827, 1.10000, 0.90000, 1.10000, 0.90000
28306,'HOMESTEAD~25', 138.0000,1,  23,   1,   1,1.04100001,   1.640510, 1.10000, 0.90000, 1.10000, 0.90000
28307,'FORT LAUD~57', 138.0000,1,  23,   1,   1,1.03900003,  -2.019922, 1.10000, 0.90000, 1.10000, 0.90000
28308,'FORT LAUD~61',  13.8000,1,  23,   1,   1,1.03900003,  -2.019922, 1.10000, 0.90000, 1.10000, 0.90000
28309,'FORT LAUD~62',  13.8000,1,  23,   1,   1,1.03900003,  -2.019922, 1.10000, 0.90000, 1.10000, 0.90000
28311,'FORT LAUD~64',  24.0000,2,  23,   1,   1,1.05545318,   3.373335, 1.10000, 0.90000, 1.10000, 0.90000
28312,'FORT LAUD~65',  13.8000,2,  23,   1,   1,1.04499996,   2.307724, 1.10000, 0.90000, 1.10000, 0.90000
28313,'FORT LAUD~66',  18.0000,2,  23,   1,   1,1.04499996,   2.778582, 1.10000, 0.90000, 1.10000, 0.90000
28314,'FORT LAUD~67',  18.0000,2,  23,   1,   1,1.05426645,   3.092410, 1.10000, 0.90000, 1.10000, 0.90000
28315,'FORT LAUD~68',  13.8000,2,  23,   1,   1,1.04718649,   0.267763, 1.10000, 0.90000, 1.10000, 0.90000
28316,'FORT LAUD~58',  13.8000,2,  23,   1,   1,1.04499996,   2.653636, 1.10000, 0.90000, 1.10000, 0.90000
28317,'FORT LAUD~59', 138.0000,1,  23,   1,   1,1.03600156,  -2.570137, 1.10000, 0.90000, 1.10000, 0.90000
28318,'FORT LAUD~60', 138.0000,1,  23,   1,   1,1.03900003,  -2.019922, 1.10000, 0.90000, 1.10000, 0.90000
28319,'AUBURNDALE~7', 765.0000,1,  23,   1,   1,1.04600000,  17.519013, 1.10000, 0.90000, 1.10000, 0.90000
28320,'AUBURNDALE~9', 345.0000,1,  23,   1,   1,1.05230629,  17.453070, 1.10000, 0.90000, 1.10000, 0.90000
28321,'AUBURNDAL~10', 138.0000,1,  23,   1,   1,1.04519594,  15.504739, 1.10000, 0.90000, 1.10000, 0.90000
28322,'AUBURNDAL~11',  22.0000,1,  23,   1,   1,1.03614759,  12.237339, 1.10000, 0.90000, 1.10000, 0.90000
28324,'AUBURNDAL~13',  18.0000,2,  23,   1,   1,1.02426660,  18.712924, 1.10000, 0.90000, 1.10000, 0.90000
28325,'AUBURNDAL~14',  18.0000,2,  23,   1,   1,1.02844763,  18.379752, 1.10000, 0.90000, 1.10000, 0.90000
28326,'AUBURNDAL~15',  13.8000,2,  23,   1,   1,1.02577949,  18.147483, 1.10000, 0.90000, 1.10000, 0.90000
28327,'AUBURNDAL~16', 345.0000,1,  23,   1,   1,1.05187178,  17.520615, 1.10000, 0.90000, 1.10000, 0.90000
28328,'AUBURNDALE~8', 765.0000,1,  23,   1,   1,1.04688251,  17.109960, 1.10000, 0.90000, 1.10000, 0.90000
28329,'SAINT PET~47', 138.0000,1,  23,   1,   1,1.03414845,  14.225085, 1.10000, 0.90000, 1.10000, 0.90000
28330,'SAINT PET~48',  18.0000,2,  23,   1,   1,1.05426228,  16.511135, 1.10000, 0.90000, 1.10000, 0.90000
28331,'SAINT PET~49',  13.8000,2,  23,   1,   1,1.08224225,  20.068103, 1.10000, 0.90000, 1.10000, 0.90000
28332,'SAINT PET~50', 138.0000,1,  23,   1,   1,1.03340304,  14.166155, 1.10000, 0.90000, 1.10000, 0.90000
28333,'SAINT PET~51', 138.0000,1,  23,   1,   1,1.03414845,  14.225085, 1.10000, 0.90000, 1.10000, 0.90000
28334,'LAKELAND ~16', 138.0000,2,  23,   1,   1,1.03599370,  15.707830, 1.10000, 0.90000, 1.10000, 0.90000
28335,'LAKELAND ~17', 138.0000,1,  23,   1,   1,1.03595531,  15.705180, 1.10000, 0.90000, 1.10000, 0.90000
28336,'LAKELAND ~18', 138.0000,1,  23,   1,   1,1.03699994,  16.060828, 1.10000, 0.90000, 1.10000, 0.90000
28337,'LAKELAND ~19',  18.0000,2,  23,   1,   1,1.03594303,  21.357016, 1.10000, 0.90000, 1.10000, 0.90000
28338,'LAKELAND ~20',  13.8000,2,  23,   1,   1,1.03600001,  18.424522, 1.10000, 0.90000, 1.10000, 0.90000
28339,'LAKELAND ~21', 138.0000,1,  23,   1,   1,1.03672111,  15.924685, 1.10000, 0.90000, 1.10000, 0.90000
28340,'LAKELAND ~22', 138.0000,1,  23,   1,   1,1.03699994,  16.060828, 1.10000, 0.90000, 1.10000, 0.90000
28341,'BOCA RATO~14', 765.0000,1,  23,   1,   1,1.04529762,  17.609011, 1.10000, 0.90000, 1.10000, 0.90000
28342,'BOCA RATO~15', 345.0000,1,  23,   1,   1,1.05015004,  15.691514, 1.10000, 0.90000, 1.10000, 0.90000
28343,'BOCA RATO~16', 138.0000,1,  23,   1,   1,1.04327345,  12.393275, 1.10000, 0.90000, 1.10000, 0.90000
28344,'BOCA RATO~17',  13.8000,2,  23,   1,   1,1.02569246,  21.583639, 1.10000, 0.90000, 1.10000, 0.90000
28345,'BOCA RATO~18',  24.0000,2,  23,   1,   1,1.02424121,  20.251309, 1.10000, 0.90000, 1.10000, 0.90000
28346,'BOCA RATO~19', 765.0000,1,  23,   1,   1,1.04724503,  16.871199, 1.10000, 0.90000, 1.10000, 0.90000
28347,'BOCA RATO~20', 345.0000,1,  23,   1,   1,1.04708564,  15.280045, 1.10000, 0.90000, 1.10000, 0.90000
28348,'FORT PIER~13', 138.0000,1,  23,   1,   1,1.04100001,  13.120683, 1.10000, 0.90000, 1.10000, 0.90000
28349,'FORT PIER~14',  24.0000,2,  23,   1,   1,1.05027914,  18.834976, 1.10000, 0.90000, 1.10000, 0.90000
28350,'FORT PIER~15',  18.0000,2,  23,   1,   1,1.04921770,  17.491966, 1.10000, 0.90000, 1.10000, 0.90000
28351,'FORT PIER~16', 138.0000,1,  23,   1,   1,1.04004157,  12.896072, 1.10000, 0.90000, 1.10000, 0.90000
28352,'FORT PIER~17', 138.0000,1,  23,   1,   1,1.04100001,  13.120683, 1.10000, 0.90000, 1.10000, 0.90000
28353,'TAMPA 44 1  ', 138.0000,1,  23,   1,   1,1.03867245,  14.556383, 1.10000, 0.90000, 1.10000, 0.90000
28354,'TAMPA 44 2  ',  18.0000,2,  23,   1,   1,1.05824804,  17.991553, 1.10000, 0.90000, 1.10000, 0.90000
28355,'TAMPA 44 3  ',  22.0000,2,  23,   1,   1,1.06808543,  20.865275, 1.10000, 0.90000, 1.10000, 0.90000
28356,'TAMPA 44 4  ',  13.8000,2,  23,   1,   1,1.06135798,  19.102822, 1.10000, 0.90000, 1.10000, 0.90000
28357,'TAMPA 44 5  ',  13.8000,2,  23,   1,   1,1.05721557,  17.910947, 1.10000, 0.90000, 1.10000, 0.90000
28358,'TAMPA 44 6  ', 138.0000,1,  23,   1,   1,1.03695655,  14.411882, 1.10000, 0.90000, 1.10000, 0.90000
28359,'TAMPA 44 8  ', 138.0000,1,  23,   1,   1,1.03867245,  14.556383, 1.10000, 0.90000, 1.10000, 0.90000
28360,'VERO BEAC~12', 138.0000,2,  23,   1,   1,1.03499997,   9.881653, 1.10000, 0.90000, 1.10000, 0.90000
28361,'VERO BEAC~13', 138.0000,1,  23,   1,   1,1.03486753,   9.862604, 1.10000, 0.90000, 1.10000, 0.90000
28362,'APOLLO BEA~1', 765.0000,1,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28363,'APOLLO BEA~3', 345.0000,1,  23,   1,   1,1.04146433,  18.300449, 1.10000, 0.90000, 1.10000, 0.90000
28364,'APOLLO BEA~4', 138.0000,1,  23,   1,   1,1.04215920,  16.912879, 1.10000, 0.90000, 1.10000, 0.90000
28365,'APOLLO BEA~5',  13.8000,2,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28366,'APOLLO BEA~6',  13.8000,2,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28367,'APOLLO BEA~7',  18.0000,2,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28368,'APOLLO BEA~8',  13.8000,2,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28369,'APOLLO BEA~9', 765.0000,1,  23,   1,   1,1.04188943,  19.649843, 1.10000, 0.90000, 1.10000, 0.90000
28370,'APOLLO BEA~2', 765.0000,1,  23,   1,   1,1.03905821,  19.498563, 1.10000, 0.90000, 1.10000, 0.90000
28371,'MULBERRY 5 1', 138.0000,1,  23,   1,   1,1.03900003,  21.631173, 1.10000, 0.90000, 1.10000, 0.90000
28372,'MULBERRY 5 2',  13.8000,2,  23,   1,   1,1.04949999,  27.276601, 1.10000, 0.90000, 1.10000, 0.90000
28373,'MULBERRY 5 3',  22.0000,2,  23,   1,   1,1.05261338,  26.894932, 1.10000, 0.90000, 1.10000, 0.90000
28374,'MULBERRY 5 4', 138.0000,1,  23,   1,   1,1.03806233,  21.452255, 1.10000, 0.90000, 1.10000, 0.90000
28375,'MULBERRY 5 6', 138.0000,1,  23,   1,   1,1.03900003,  21.631173, 1.10000, 0.90000, 1.10000, 0.90000
28376,'TAMPA 45 1  ', 138.0000,1,  23,   1,   1,1.02990150,  13.734005, 1.10000, 0.90000, 1.10000, 0.90000
28377,'TAMPA 45 2  ',  13.8000,2,  23,   1,   1,1.02990150,  13.734005, 1.10000, 0.90000, 1.10000, 0.90000
28378,'TAMPA 45 3  ', 138.0000,1,  23,   1,   1,1.02990150,  13.734005, 1.10000, 0.90000, 1.10000, 0.90000
28379,'LAKELAND ~23', 345.0000,2,  23,   1,   1,1.04367733,  16.530475, 1.10000, 0.90000, 1.10000, 0.90000
28380,'LAKELAND ~24', 138.0000,2,  23,   1,   1,1.04133189,  14.750174, 1.10000, 0.90000, 1.10000, 0.90000
28381,'LAKELAND ~25', 345.0000,1,  23,   1,   1,1.04449832,  16.589184, 1.10000, 0.90000, 1.10000, 0.90000
28382,'LAKELAND ~26', 345.0000,1,  23,   1,   1,1.04367733,  16.530475, 1.10000, 0.90000, 1.10000, 0.90000
28383,'OLDSMAR 1   ', 345.0000,1,  23,   1,   1,1.03742146,  12.479770, 1.10000, 0.90000, 1.10000, 0.90000
28384,'OLDSMAR 2   ', 138.0000,1,  23,   1,   1,1.02484322,   9.905349, 1.10000, 0.90000, 1.10000, 0.90000
28385,'OLDSMAR 3   ',  24.0000,2,  23,   1,   1,1.03999996,  12.970995, 1.10000, 0.90000, 1.10000, 0.90000
28386,'OLDSMAR 4   ',  24.0000,2,  23,   1,   1,1.03999996,  12.970995, 1.10000, 0.90000, 1.10000, 0.90000
28388,'OLDSMAR 6   ',  13.8000,2,  23,   1,   1,1.01610792,  14.290459, 1.10000, 0.90000, 1.10000, 0.90000
28389,'OLDSMAR 7   ', 345.0000,1,  23,   1,   1,1.03775203,  12.534838, 1.10000, 0.90000, 1.10000, 0.90000
28390,'OLDSMAR 9   ', 345.0000,1,  23,   1,   1,1.03742146,  12.479770, 1.10000, 0.90000, 1.10000, 0.90000
28391,'HOMESTEAD~27', 345.0000,1,  23,   1,   1,1.04100001,   9.207019, 1.10000, 0.90000, 1.10000, 0.90000
28392,'HOMESTEAD~29', 345.0000,1,  23,   1,   1,1.03642881,   3.921061, 1.10000, 0.90000, 1.10000, 0.90000
28393,'HOMESTEAD~30', 138.0000,1,  23,   1,   1,1.03917217,   0.878252, 1.10000, 0.90000, 1.10000, 0.90000
28394,'HOMESTEAD~31',  20.0000,1,  23,   1,   1,1.03760362,   1.106812, 1.10000, 0.90000, 1.10000, 0.90000
28396,'HOMESTEAD~33',  13.8000,2,  23,   1,   1,1.05259466,  12.389490, 1.10000, 0.90000, 1.10000, 0.90000
28397,'HOMESTEAD~34',  13.8000,2,  23,   1,   1,1.05590999,  13.507610, 1.10000, 0.90000, 1.10000, 0.90000
28398,'HOMESTEAD~35', 345.0000,1,  23,   1,   1,1.04100001,   9.207019, 1.10000, 0.90000, 1.10000, 0.90000
28399,'HOMESTEAD~28', 345.0000,1,  23,   1,   1,1.04100001,   9.207019, 1.10000, 0.90000, 1.10000, 0.90000
28400,'BOWLING G~62', 138.0000,1,  23,   1,   1,1.04476964,  24.092760, 1.10000, 0.90000, 1.10000, 0.90000
28401,'BOWLING G~63',  13.8000,2,  23,   1,   1,1.03860652,  27.359465, 1.10000, 0.90000, 1.10000, 0.90000
28402,'BOWLING G~64',  13.8000,2,  23,   1,   1,1.03570426,  28.364550, 1.10000, 0.90000, 1.10000, 0.90000
28403,'BOWLING G~65',  13.8000,2,  23,   1,   1,1.03995860,  26.670323, 1.10000, 0.90000, 1.10000, 0.90000
28404,'BOWLING G~66',  13.8000,2,  23,   1,   1,1.03167593,  29.810815, 1.10000, 0.90000, 1.10000, 0.90000
28405,'BOWLING G~67',  13.2000,2,  23,   1,   1,1.03378367,  28.940492, 1.10000, 0.90000, 1.10000, 0.90000
28406,'BOWLING G~68', 138.0000,1,  23,   1,   1,1.04469049,  23.893221, 1.10000, 0.90000, 1.10000, 0.90000
28407,'BOWLING G~69', 138.0000,1,  23,   1,   1,1.04476964,  24.092760, 1.10000, 0.90000, 1.10000, 0.90000
28408,'LAKELAND ~27', 345.0000,1,  23,   1,   1,1.05200005,  17.363738, 1.10000, 0.90000, 1.10000, 0.90000
28409,'LAKELAND ~28', 138.0000,1,  23,   1,   1,1.03849363,  15.517592, 1.10000, 0.90000, 1.10000, 0.90000
28410,'LAKELAND ~29',  13.8000,1,  23,   1,   1,1.02266085,  13.059331, 1.10000, 0.90000, 1.10000, 0.90000
28412,'LAKELAND ~31',  13.8000,2,  23,   1,   1,1.00450003,  20.617969, 1.10000, 0.90000, 1.10000, 0.90000
28413,'LAKELAND ~32',  13.8000,2,  23,   1,   1,1.00699890,  21.119771, 1.10000, 0.90000, 1.10000, 0.90000
28414,'LAKELAND ~33', 345.0000,1,  23,   1,   1,1.05034316,  17.222194, 1.10000, 0.90000, 1.10000, 0.90000
28415,'LAKELAND ~34', 345.0000,1,  23,   1,   1,1.05200005,  17.363738, 1.10000, 0.90000, 1.10000, 0.90000
28416,'BARTOW 3 1  ', 345.0000,1,  23,   1,   1,1.04479194,  17.771384, 1.10000, 0.90000, 1.10000, 0.90000
28417,'BARTOW 3 2  ', 138.0000,1,  23,   1,   1,1.04300904,  15.712317, 1.10000, 0.90000, 1.10000, 0.90000
28418,'BARTOW 3 3  ',  13.8000,2,  23,   1,   1,1.05850005,  19.494837, 1.10000, 0.90000, 1.10000, 0.90000
28419,'BARTOW 3 4  ',  13.8000,2,  23,   1,   1,1.03999996,  17.516684, 1.10000, 0.90000, 1.10000, 0.90000
28420,'BARTOW 3 5  ', 345.0000,1,  23,   1,   1,1.04497039,  17.791391, 1.10000, 0.90000, 1.10000, 0.90000
28421,'BARTOW 3 7  ', 345.0000,1,  23,   1,   1,1.04479194,  17.771384, 1.10000, 0.90000, 1.10000, 0.90000
28422,'BARTOW 4 1  ', 138.0000,1,  23,   1,   1,1.04307318,  15.526990, 1.10000, 0.90000, 1.10000, 0.90000
28423,'BARTOW 4 2  ',  18.0000,2,  23,   1,   1,1.01349998,  17.823582, 1.10000, 0.90000, 1.10000, 0.90000
28424,'BARTOW 4 3  ',  13.8000,2,  23,   1,   1,1.01349998,  19.195167, 1.10000, 0.90000, 1.10000, 0.90000
28425,'BARTOW 4 4  ', 138.0000,1,  23,   1,   1,1.04212880,  15.455963, 1.10000, 0.90000, 1.10000, 0.90000
28426,'BARTOW 4 6  ', 138.0000,1,  23,   1,   1,1.04307318,  15.526990, 1.10000, 0.90000, 1.10000, 0.90000
28427,'LAKELAND 3~1', 138.0000,2,  23,   1,   1,1.03674996,  15.808193, 1.10000, 0.90000, 1.10000, 0.90000
28428,'LAKELAND 3~2', 138.0000,1,  23,   1,   1,1.03654242,  15.795583, 1.10000, 0.90000, 1.10000, 0.90000
28429,'LAKELAND 3~3', 138.0000,2,  23,   1,   1,1.03544235,  15.472253, 1.10000, 0.90000, 1.10000, 0.90000
28430,'LAKELAND 3~4', 138.0000,1,  23,   1,   1,1.03544235,  15.472253, 1.10000, 0.90000, 1.10000, 0.90000
28431,'BOWLING G~70', 138.0000,2,  23,   1,   1,1.04578984,  23.294674, 1.10000, 0.90000, 1.10000, 0.90000
28432,'BOWLING G~71', 138.0000,1,  23,   1,   1,1.04562342,  23.186059, 1.10000, 0.90000, 1.10000, 0.90000
28433,'FORT MEADE~2', 138.0000,1,  23,   1,   1,1.07080245,  19.718066, 1.10000, 0.90000, 1.10000, 0.90000
28434,'FORT MEADE~3',  18.0000,2,  23,   1,   1,1.00899994,  24.893355, 1.10000, 0.90000, 1.10000, 0.90000
28435,'FORT MEADE~4',  13.8000,2,  23,   1,   1,1.00899994,  26.386204, 1.10000, 0.90000, 1.10000, 0.90000
28436,'FORT MEADE~5', 138.0000,1,  23,   1,   1,1.06934130,  19.582391, 1.10000, 0.90000, 1.10000, 0.90000
28437,'FORT MEADE~6', 138.0000,1,  23,   1,   1,1.07080245,  19.718066, 1.10000, 0.90000, 1.10000, 0.90000
28438,'BARTOW 5 1  ', 345.0000,1,  23,   1,   1,1.03523600,  17.656010, 1.10000, 0.90000, 1.10000, 0.90000
28439,'BARTOW 5 2  ', 138.0000,1,  23,   1,   1,1.04073799,  17.191810, 1.10000, 0.90000, 1.10000, 0.90000
28440,'BARTOW 5 3  ',  13.8000,1,  23,   1,   1,1.04073799,  17.191810, 1.10000, 0.90000, 1.10000, 0.90000
28441,'BARTOW 5 4  ',  13.8000,1,  23,   1,   1,1.04073799,  17.191810, 1.10000, 0.90000, 1.10000, 0.90000
28443,'BARTOW 5 6  ',  13.8000,2,  23,   1,   1,1.03999996,  18.635130, 1.10000, 0.90000, 1.10000, 0.90000
28444,'BARTOW 5 7  ', 345.0000,1,  23,   1,   1,1.03629124,  17.663887, 1.10000, 0.90000, 1.10000, 0.90000
28445,'BARTOW 5 9  ', 345.0000,1,  23,   1,   1,1.03523600,  17.656010, 1.10000, 0.90000, 1.10000, 0.90000
28446,'TAMPA 46 1  ', 138.0000,1,  23,   1,   1,1.03699994,  16.015165, 1.10000, 0.90000, 1.10000, 0.90000
28447,'TAMPA 46 2  ',  24.0000,2,  23,   1,   1,1.02236629,  19.060792, 1.10000, 0.90000, 1.10000, 0.90000
28448,'TAMPA 46 3  ',  22.0000,2,  23,   1,   1,1.02487600,  21.146059, 1.10000, 0.90000, 1.10000, 0.90000
28449,'TAMPA 46 4  ',  24.0000,2,  23,   1,   1,1.02436125,  20.368854, 1.10000, 0.90000, 1.10000, 0.90000
28450,'TAMPA 46 5  ',  13.8000,2,  23,   1,   1,1.02316272,  20.360948, 1.10000, 0.90000, 1.10000, 0.90000
28451,'TAMPA 46 6  ',  13.8000,2,  23,   1,   1,1.02494276,  20.823524, 1.10000, 0.90000, 1.10000, 0.90000
28452,'TAMPA 46 7  ',  24.0000,2,  23,   1,   1,1.02388525,  22.511303, 1.10000, 0.90000, 1.10000, 0.90000
28453,'TAMPA 46 8  ', 138.0000,1,  23,   1,   1,1.03175759,  14.853686, 1.10000, 0.90000, 1.10000, 0.90000
28454,'TAMPA 46 10 ', 138.0000,1,  23,   1,   1,1.03699994,  16.015165, 1.10000, 0.90000, 1.10000, 0.90000
28455,'WAUCHULA 4 1', 765.0000,1,  23,   1,   1,1.04200006,  19.988501, 1.10000, 0.90000, 1.10000, 0.90000
28456,'WAUCHULA 4 2', 345.0000,1,  23,   1,   1,1.04582798,  19.521306, 1.10000, 0.90000, 1.10000, 0.90000
28457,'WAUCHULA 4 3', 138.0000,1,  23,   1,   1,1.04444134,  16.442822, 1.10000, 0.90000, 1.10000, 0.90000
28458,'WAUCHULA 4 4',  13.8000,1,  23,   1,   1,1.04958153,  10.893663, 1.10000, 0.90000, 1.10000, 0.90000
28460,'WAUCHULA 4 6',  13.8000,2,  23,   1,   1,1.02321851,  20.709576, 1.10000, 0.90000, 1.10000, 0.90000
28461,'WAUCHULA 4 7',  13.8000,2,  23,   1,   1,1.02226150,  20.604340, 1.10000, 0.90000, 1.10000, 0.90000
28462,'WAUCHULA 4 8',  13.8000,2,  23,   1,   1,1.02106142,  20.502025, 1.10000, 0.90000, 1.10000, 0.90000
28463,'WAUCHULA 4 9',  13.8000,2,  23,   1,   1,1.02409911,  20.854581, 1.10000, 0.90000, 1.10000, 0.90000
28464,'WAUCHULA 4~1', 765.0000,1,  23,   1,   1,1.04336607,  19.582477, 1.10000, 0.90000, 1.10000, 0.90000
28465,'WAUCHULA 4~2', 765.0000,1,  23,   1,   1,1.04200006,  19.988501, 1.10000, 0.90000, 1.10000, 0.90000
28466,'BARTOW 6 1  ', 765.0000,1,  23,   1,   1,1.04400003,  19.718889, 1.10000, 0.90000, 1.10000, 0.90000
28467,'BARTOW 6 2  ', 345.0000,1,  23,   1,   1,1.04556668,  18.697913, 1.10000, 0.90000, 1.10000, 0.90000
28468,'BARTOW 6 3  ', 138.0000,1,  23,   1,   1,1.05326056,  17.633255, 1.10000, 0.90000, 1.10000, 0.90000
28469,'BARTOW 6 4  ',  24.0000,2,  23,   1,   1,1.04849577,  20.819714, 1.10000, 0.90000, 1.10000, 0.90000
28470,'BARTOW 6 5  ',  18.0000,2,  23,   1,   1,1.04903960,  20.947659, 1.10000, 0.90000, 1.10000, 0.90000
28471,'BARTOW 6 6  ',  18.0000,2,  23,   1,   1,1.04901946,  20.957882, 1.10000, 0.90000, 1.10000, 0.90000
28472,'BARTOW 6 7  ',  13.8000,2,  23,   1,   1,1.04900229,  20.942854, 1.10000, 0.90000, 1.10000, 0.90000
28473,'BARTOW 6 8  ',  18.0000,2,  23,   1,   1,1.05108261,  21.486990, 1.10000, 0.90000, 1.10000, 0.90000
28474,'BARTOW 6 9  ',  13.8000,2,  23,   1,   1,1.05171645,  21.690070, 1.10000, 0.90000, 1.10000, 0.90000
28475,'BARTOW 6 10 ', 765.0000,1,  23,   1,   1,1.04476821,  18.414608, 1.10000, 0.90000, 1.10000, 0.90000
28476,'BARTOW 6 12 ', 345.0000,1,  23,   1,   1,1.04488719,  18.581596, 1.10000, 0.90000, 1.10000, 0.90000
28477,'NORTH FOR~27', 138.0000,1,  23,   1,   1,1.04200006,  16.741881, 1.10000, 0.90000, 1.10000, 0.90000
28478,'NORTH FOR~28',  13.8000,2,  23,   1,   1,1.06299996,  20.187572, 1.10000, 0.90000, 1.10000, 0.90000
28479,'NORTH FOR~29',  18.0000,2,  23,   1,   1,1.06607151,  20.577917, 1.10000, 0.90000, 1.10000, 0.90000
28480,'NORTH FOR~30', 138.0000,1,  23,   1,   1,1.04036772,  16.558465, 1.10000, 0.90000, 1.10000, 0.90000
28481,'NORTH FOR~31', 138.0000,1,  23,   1,   1,1.04200006,  16.741881, 1.10000, 0.90000, 1.10000, 0.90000
28482,'BARTOW 7 1  ', 138.0000,1,  23,   1,   1,1.04163694,  11.284515, 1.10000, 0.90000, 1.10000, 0.90000
28483,'BARTOW 7 2  ',  13.8000,2,  23,   1,   1,1.05850005,  14.036413, 1.10000, 0.90000, 1.10000, 0.90000
28484,'BARTOW 7 3  ', 138.0000,1,  23,   1,   1,1.04145360,  11.265894, 1.10000, 0.90000, 1.10000, 0.90000
28485,'FORT LAUD~69', 138.0000,2,  23,   1,   1,1.04200006,  -1.166711, 1.10000, 0.90000, 1.10000, 0.90000
28486,'FORT LAUD~70', 138.0000,1,  23,   1,   1,1.04048395,  -1.412249, 1.10000, 0.90000, 1.10000, 0.90000
28487,'ARCADIA 5 1 ', 138.0000,1,  23,   1,   1,1.04204142,  14.569576, 1.10000, 0.90000, 1.10000, 0.90000
28488,'ARCADIA 5 2 ',  18.0000,2,  23,   1,   1,1.01102149,  17.002865, 1.10000, 0.90000, 1.10000, 0.90000
28489,'ARCADIA 5 3 ', 138.0000,1,  23,   1,   1,1.04198563,  14.554394, 1.10000, 0.90000, 1.10000, 0.90000
28490,'ARCADIA 5 5 ', 138.0000,1,  23,   1,   1,1.04204142,  14.569576, 1.10000, 0.90000, 1.10000, 0.90000
28491,'SAINT PET~52', 138.0000,2,  23,   1,   1,1.03499997,  13.613041, 1.10000, 0.90000, 1.10000, 0.90000
28492,'SAINT PET~53', 138.0000,1,  23,   1,   1,1.03328860,  13.498225, 1.10000, 0.90000, 1.10000, 0.90000
28493,'HOMESTEAD~36', 138.0000,2,  23,   1,   1,1.03394949,  -1.105189, 1.10000, 0.90000, 1.10000, 0.90000
28494,'HOMESTEAD~37',  13.8000,2,  23,   1,   1,1.03394949,  -1.105189, 1.10000, 0.90000, 1.10000, 0.90000
28495,'HOMESTEAD~38',  13.8000,2,  23,   1,   1,1.03394949,  -1.105189, 1.10000, 0.90000, 1.10000, 0.90000
28497,'HOMESTEAD~40', 138.0000,1,  23,   1,   1,1.03394949,  -1.105189, 1.10000, 0.90000, 1.10000, 0.90000
28498,'HOMESTEAD~41', 138.0000,1,  23,   1,   1,1.03394949,  -1.105189, 1.10000, 0.90000, 1.10000, 0.90000
28499,'AUBURNDAL~17', 138.0000,2,  23,   1,   1,1.04450035,  15.347561, 1.10000, 0.90000, 1.10000, 0.90000
28500,'AUBURNDAL~18', 138.0000,1,  23,   1,   1,1.04450035,  15.347561, 1.10000, 0.90000, 1.10000, 0.90000
28501,'MARATHON 5 1', 138.0000,1,  23,   1,   1,1.05392718,  -7.039510, 1.10000, 0.90000, 1.10000, 0.90000
28502,'MARATHON 5 2',  13.8000,2,  23,   1,   1,1.05292237,  -6.441790, 1.10000, 0.90000, 1.10000, 0.90000
28503,'MARATHON 5 3',  13.8000,2,  23,   1,   1,1.05276740,  -6.386456, 1.10000, 0.90000, 1.10000, 0.90000
28504,'MARATHON 5 4',  18.0000,2,  23,   1,   1,1.05252302,  -6.200207, 1.10000, 0.90000, 1.10000, 0.90000
28505,'MARATHON 5 5', 138.0000,1,  23,   1,   1,1.05383217,  -7.053734, 1.10000, 0.90000, 1.10000, 0.90000
28506,'MARATHON 5 7', 138.0000,1,  23,   1,   1,1.05392718,  -7.039510, 1.10000, 0.90000, 1.10000, 0.90000
28507,'APOLLO BE~10', 138.0000,2,  23,   1,   1,1.04147077,  16.940141, 1.10000, 0.90000, 1.10000, 0.90000
28508,'APOLLO BE~11', 138.0000,1,  23,   1,   1,1.04139078,  16.902184, 1.10000, 0.90000, 1.10000, 0.90000
28509,'LOXAHATCHE~5', 765.0000,1,  23,   1,   1,1.04700005,  16.311644, 1.10000, 0.90000, 1.10000, 0.90000
28510,'LOXAHATCHE~8', 345.0000,1,  23,   1,   1,1.04655826,  10.335717, 1.10000, 0.90000, 1.10000, 0.90000
28511,'LOXAHATCHE~9', 138.0000,1,  23,   1,   1,1.04759073,   7.684386, 1.10000, 0.90000, 1.10000, 0.90000
28512,'LOXAHATCH~10',  13.8000,2,  23,   1,   1,1.05787361,  18.452996, 1.10000, 0.90000, 1.10000, 0.90000
28513,'LOXAHATCH~11',  24.0000,2,  23,   1,   1,1.05994368,  18.909345, 1.10000, 0.90000, 1.10000, 0.90000
28514,'LOXAHATCH~12',  13.8000,2,  23,   1,   1,1.05868781,  18.618092, 1.10000, 0.90000, 1.10000, 0.90000
28515,'LOXAHATCH~13',  13.8000,2,  23,   1,   1,1.04700005,  16.311644, 1.10000, 0.90000, 1.10000, 0.90000
28516,'LOXAHATCH~14',  13.8000,2,  23,   1,   1,1.04700005,  16.311644, 1.10000, 0.90000, 1.10000, 0.90000
28517,'LOXAHATCH~15',  13.8000,2,  23,   1,   1,1.04700005,  16.311644, 1.10000, 0.90000, 1.10000, 0.90000
28518,'LOXAHATCHE~6', 345.0000,1,  23,   1,   1,1.04333282,   9.807572, 1.10000, 0.90000, 1.10000, 0.90000
28519,'LOXAHATCHE~7', 765.0000,1,  23,   1,   1,1.04545105,  15.618296, 1.10000, 0.90000, 1.10000, 0.90000
28520,'LAKELAND 3~5', 138.0000,2,  23,   1,   1,1.03717792,  15.861316, 1.10000, 0.90000, 1.10000, 0.90000
28521,'LAKELAND 3~6', 138.0000,1,  23,   1,   1,1.03651452,  15.818385, 1.10000, 0.90000, 1.10000, 0.90000
28522,'LAKE WORT~22', 138.0000,1,  23,   1,   1,1.03748238,   5.441275, 1.10000, 0.90000, 1.10000, 0.90000
28523,'LAKE WORT~23',  13.8000,2,  23,   1,   1,1.06246340,   8.034377, 1.10000, 0.90000, 1.10000, 0.90000
28524,'LAKE WORT~24', 138.0000,1,  23,   1,   1,1.03728664,   5.426397, 1.10000, 0.90000, 1.10000, 0.90000
28525,'PARRISH 3 1 ', 765.0000,1,  23,   1,   1,1.04299998,  20.822312, 1.10000, 0.90000, 1.10000, 0.90000
28526,'PARRISH 3 2 ', 345.0000,1,  23,   1,   1,1.03886950,  19.136438, 1.10000, 0.90000, 1.10000, 0.90000
28527,'PARRISH 3 3 ', 138.0000,1,  23,   1,   1,1.04757047,  16.920496, 1.10000, 0.90000, 1.10000, 0.90000
28528,'PARRISH 3 4 ',  18.0000,1,  23,   1,   1,1.04153442,  20.266317, 1.10000, 0.90000, 1.10000, 0.90000
28530,'PARRISH 3 6 ',  22.0000,2,  23,   1,   1,1.05157483,  23.512622, 1.10000, 0.90000, 1.10000, 0.90000
28531,'PARRISH 3 7 ',  13.8000,2,  23,   1,   1,1.05216539,  23.709240, 1.10000, 0.90000, 1.10000, 0.90000
28532,'PARRISH 3 8 ', 345.0000,1,  23,   1,   1,1.03842056,  18.963037, 1.10000, 0.90000, 1.10000, 0.90000
28533,'PARRISH 3 10', 765.0000,1,  23,   1,   1,1.04242754,  19.980742, 1.10000, 0.90000, 1.10000, 0.90000
28534,'BOWLING G~72', 345.0000,1,  23,   1,   1,1.04600000,  20.229152, 1.10000, 0.90000, 1.10000, 0.90000
28535,'BOWLING G~73', 138.0000,1,  23,   1,   1,1.04581964,  22.771256, 1.10000, 0.90000, 1.10000, 0.90000
28536,'BOWLING G~74',  13.8000,2,  23,   1,   1,1.04238141,  22.968709, 1.10000, 0.90000, 1.10000, 0.90000
28537,'BOWLING G~75',  18.0000,2,  23,   1,   1,1.04499996,  22.566863, 1.10000, 0.90000, 1.10000, 0.90000
28538,'BOWLING G~76',  13.8000,2,  23,   1,   1,1.04700005,  21.974689, 1.10000, 0.90000, 1.10000, 0.90000
28539,'BOWLING G~77', 345.0000,1,  23,   1,   1,1.04504490,  19.651813, 1.10000, 0.90000, 1.10000, 0.90000
28540,'BOWLING G~78', 345.0000,1,  23,   1,   1,1.04600000,  20.229152, 1.10000, 0.90000, 1.10000, 0.90000
28541,'SAINT PET~54', 138.0000,2,  23,   1,   1,1.03416872,  13.858051, 1.10000, 0.90000, 1.10000, 0.90000
28542,'SAINT PET~55', 138.0000,1,  23,   1,   1,1.03327751,  13.795141, 1.10000, 0.90000, 1.10000, 0.90000
28543,'SAINT CLO~43', 765.0000,1,  23,   1,   1,1.04335439,  17.414261, 1.10000, 0.90000, 1.10000, 0.90000
28544,'SAINT CLO~45', 345.0000,1,  23,   1,   1,1.04764354,  15.284816, 1.10000, 0.90000, 1.10000, 0.90000
28545,'SAINT CLO~46', 138.0000,1,  23,   1,   1,1.04323304,  12.595671, 1.10000, 0.90000, 1.10000, 0.90000
28546,'SAINT CLO~47',  24.0000,1,  23,   1,   1,1.04119873,  10.055656, 1.10000, 0.90000, 1.10000, 0.90000
28548,'SAINT CLO~49',  13.8000,2,  23,   1,   1,1.02999997,  18.407749, 1.10000, 0.90000, 1.10000, 0.90000
28549,'SAINT CLO~50',  13.8000,2,  23,   1,   1,1.02999997,  18.232929, 1.10000, 0.90000, 1.10000, 0.90000
28550,'SAINT CLO~51',  24.0000,2,  23,   1,   1,1.02999997,  18.550848, 1.10000, 0.90000, 1.10000, 0.90000
28551,'SAINT CLO~52', 345.0000,1,  23,   1,   1,1.04580879,  14.887654, 1.10000, 0.90000, 1.10000, 0.90000
28552,'SAINT CLO~44', 345.0000,1,  23,   1,   1,1.04764354,  15.284816, 1.10000, 0.90000, 1.10000, 0.90000
28553,'DEATSVILLE~1', 100.0000,1,  24,   1,   1,1.03360379,   4.032030, 1.10000, 0.90000, 1.10000, 0.90000
28554,'DEATSVILLE~2', 100.0000,1,  24,   1,   1,1.03336072,   4.011224, 1.10000, 0.90000, 1.10000, 0.90000
28555,'DEATSVILLE~3', 100.0000,1,  24,   1,   1,1.03448582,   4.881609, 1.10000, 0.90000, 1.10000, 0.90000
28556,'DEATSVILLE~4', 100.0000,1,  24,   1,   1,1.03431833,   4.870333, 1.10000, 0.90000, 1.10000, 0.90000
28557,'JONES 1 1   ', 100.0000,1,  24,   1,   1,1.01304936,   5.446255, 1.10000, 0.90000, 1.10000, 0.90000
28558,'PRATTVILLE~1', 100.0000,1,  24,   1,   1,1.01773608,   3.140575, 1.10000, 0.90000, 1.10000, 0.90000
28559,'PRATTVILLE~2', 100.0000,1,  24,   1,   1,1.02228212,   3.318137, 1.10000, 0.90000, 1.10000, 0.90000
28560,'PRATTVILLE~3', 100.0000,1,  24,   1,   1,1.01875865,   1.186076, 1.10000, 0.90000, 1.10000, 0.90000
28561,'PRATTVILLE~4', 100.0000,1,  24,   1,   1,1.01865005,   1.176250, 1.10000, 0.90000, 1.10000, 0.90000
28562,'PRATTVILLE~5', 100.0000,1,  24,   1,   1,1.02657545,   3.573044, 1.10000, 0.90000, 1.10000, 0.90000
28563,'PRATTVILLE~6', 100.0000,1,  24,   1,   1,1.02266669,   5.796766, 1.10000, 0.90000, 1.10000, 0.90000
28564,'PRATTVILLE~7', 100.0000,1,  24,   1,   1,1.02107036,   5.179151, 1.10000, 0.90000, 1.10000, 0.90000
28565,'PRATTVILLE~8', 100.0000,1,  24,   1,   1,1.02141786,   4.885305, 1.10000, 0.90000, 1.10000, 0.90000
28566,'PRATTVILLE~9', 100.0000,1,  24,   1,   1,1.02149773,   4.902090, 1.10000, 0.90000, 1.10000, 0.90000
28567,'SELMA 4 1   ', 100.0000,1,  24,   1,   1,1.00681949,   2.835977, 1.10000, 0.90000, 1.10000, 0.90000
28568,'SELMA 5 1   ', 100.0000,1,  24,   1,   1,1.00818622,   4.093378, 1.10000, 0.90000, 1.10000, 0.90000
28569,'SELMA 6 1   ', 100.0000,1,  24,   1,   1,1.00335002,   2.500471, 1.10000, 0.90000, 1.10000, 0.90000
28570,'VERBENA 1 1 ', 100.0000,1,  24,   1,   1,0.99568361,  -0.926633, 1.10000, 0.90000, 1.10000, 0.90000
28571,'ATMORE 1 1  ', 100.0000,1,  24,   1,   1,1.03341115,  18.725556, 1.10000, 0.90000, 1.10000, 0.90000
28572,'ATMORE 2 1  ', 345.0000,1,  24,   1,   1,1.03237092,  23.944608, 1.10000, 0.90000, 1.10000, 0.90000
28573,'ATMORE 2 2  ', 100.0000,1,  24,   1,   1,1.03837466,  20.984600, 1.10000, 0.90000, 1.10000, 0.90000
28574,'ATMORE 2 3  ', 345.0000,1,  24,   1,   1,1.03223240,  23.933651, 1.10000, 0.90000, 1.10000, 0.90000
28575,'ATMORE 3 1  ', 100.0000,1,  24,   1,   1,1.03419864,  20.008529, 1.10000, 0.90000, 1.10000, 0.90000
28576,'ATMORE 3 2  ', 100.0000,1,  24,   1,   1,1.03427315,  20.018255, 1.10000, 0.90000, 1.10000, 0.90000
28577,'ATMORE 4 1  ', 100.0000,1,  24,   1,   1,1.02833557,  18.987963, 1.10000, 0.90000, 1.10000, 0.90000
28578,'ATMORE 4 2  ', 100.0000,1,  24,   1,   1,1.02823496,  18.977833, 1.10000, 0.90000, 1.10000, 0.90000
28579,'BAY MINETT~1', 100.0000,1,  24,   1,   1,1.01916969,   8.374659, 1.10000, 0.90000, 1.10000, 0.90000
28580,'BAY MINETT~2', 100.0000,1,  24,   1,   1,1.01547933,   9.528110, 1.10000, 0.90000, 1.10000, 0.90000
28581,'BAY MINETT~3', 100.0000,1,  24,   1,   1,1.04393256,   6.326944, 1.10000, 0.90000, 1.10000, 0.90000
28582,'BAY MINETT~4', 100.0000,1,  24,   1,   1,1.04384601,   6.317527, 1.10000, 0.90000, 1.10000, 0.90000
28583,'BAY MINETT~5', 100.0000,1,  24,   1,   1,1.01326084,  12.660242, 1.10000, 0.90000, 1.10000, 0.90000
28584,'BAY MINETT~6', 100.0000,1,  24,   1,   1,1.01312006,  12.648410, 1.10000, 0.90000, 1.10000, 0.90000
28585,'DAPHNE 1 1  ', 100.0000,1,  24,   1,   1,0.99510819,   7.979125, 1.10000, 0.90000, 1.10000, 0.90000
28586,'DAPHNE 2 1  ', 100.0000,1,  24,   1,   1,0.99299872,   9.915238, 1.10000, 0.90000, 1.10000, 0.90000
28587,'DAPHNE 2 2  ', 100.0000,1,  24,   1,   1,0.99282664,   9.898277, 1.10000, 0.90000, 1.10000, 0.90000
28588,'DAPHNE 3 1  ', 100.0000,1,  24,   1,   1,0.99475342,  10.606464, 1.10000, 0.90000, 1.10000, 0.90000
28589,'DAPHNE 4 1  ', 345.0000,1,  24,   1,   1,1.02118778,  19.005370, 1.10000, 0.90000, 1.10000, 0.90000
28590,'DAPHNE 4 2  ', 100.0000,1,  24,   1,   1,0.99931538,  11.518729, 1.10000, 0.90000, 1.10000, 0.90000
28591,'DAPHNE 4 3  ',  24.0000,1,  24,   1,   1,0.99966842,  11.719624, 1.10000, 0.90000, 1.10000, 0.90000
28593,'DAPHNE 4 5  ', 345.0000,1,  24,   1,   1,1.02106774,  18.990882, 1.10000, 0.90000, 1.10000, 0.90000
28594,'ELBERTA 1 1 ', 100.0000,1,  24,   1,   1,0.97698438,   5.338210, 1.10000, 0.90000, 1.10000, 0.90000
28595,'ELBERTA 2 1 ', 100.0000,1,  24,   1,   1,0.99918586,   3.832930, 1.10000, 0.90000, 1.10000, 0.90000
28596,'FAIRHOPE 1 1', 100.0000,1,  24,   1,   1,0.98258603,   8.955293, 1.10000, 0.90000, 1.10000, 0.90000
28597,'FAIRHOPE 2 1', 100.0000,1,  24,   1,   1,0.99089223,  10.229589, 1.10000, 0.90000, 1.10000, 0.90000
28598,'FAIRHOPE 2 2', 100.0000,1,  24,   1,   1,0.99065298,  10.211596, 1.10000, 0.90000, 1.10000, 0.90000
28599,'FAIRHOPE 3 1', 100.0000,1,  24,   1,   1,0.99614513,  10.674557, 1.10000, 0.90000, 1.10000, 0.90000
28600,'FAIRHOPE 4 1', 100.0000,1,  24,   1,   1,0.99155581,   9.882584, 1.10000, 0.90000, 1.10000, 0.90000
28601,'FOLEY 1 1   ', 100.0000,1,  24,   1,   1,0.97423172,   5.366690, 1.10000, 0.90000, 1.10000, 0.90000
28602,'FOLEY 2 1   ', 100.0000,1,  24,   1,   1,0.97673333,   7.369456, 1.10000, 0.90000, 1.10000, 0.90000
28603,'FOLEY 3 1   ', 345.0000,1,  24,   1,   1,1.03404272,  17.820524, 1.10000, 0.90000, 1.10000, 0.90000
28604,'FOLEY 3 2   ', 345.0000,1,  24,   1,   1,1.03380299,  17.795846, 1.10000, 0.90000, 1.10000, 0.90000
28605,'FOLEY 4 1   ', 100.0000,1,  24,   1,   1,0.97253859,   6.052672, 1.10000, 0.90000, 1.10000, 0.90000
28606,'GULF SHORE~1', 100.0000,1,  24,   1,   1,0.96717948,   3.906677, 1.10000, 0.90000, 1.10000, 0.90000
28607,'LOXLEY 1 1  ', 100.0000,1,  24,   1,   1,1.00254607,   6.619514, 1.10000, 0.90000, 1.10000, 0.90000
28608,'LOXLEY 2 1  ', 100.0000,1,  24,   1,   1,1.00912941,   7.360280, 1.10000, 0.90000, 1.10000, 0.90000
28609,'LOXLEY 2 2  ', 100.0000,1,  24,   1,   1,1.00906765,   7.352692, 1.10000, 0.90000, 1.10000, 0.90000
28610,'ORANGE BEA~1', 100.0000,1,  24,   1,   1,0.98256719,   3.625620, 1.10000, 0.90000, 1.10000, 0.90000
28611,'ORANGE BEA~2', 100.0000,1,  24,   1,   1,0.99376142,   3.932274, 1.10000, 0.90000, 1.10000, 0.90000
28612,'ORANGE BEA~3', 100.0000,1,  24,   1,   1,0.97363329,   4.335664, 1.10000, 0.90000, 1.10000, 0.90000
28613,'ROBERTSDAL~3', 100.0000,1,  24,   1,   1,0.99599218,   3.580098, 1.10000, 0.90000, 1.10000, 0.90000
28614,'ROBERTSDAL~4', 100.0000,1,  24,   1,   1,1.00862813,   3.674664, 1.10000, 0.90000, 1.10000, 0.90000
28615,'ROBERTSDAL~5', 100.0000,1,  24,   1,   1,1.00510430,   4.297810, 1.10000, 0.90000, 1.10000, 0.90000
28616,'SPANISH FO~4', 100.0000,1,  24,   1,   1,1.02081549,   5.575221, 1.10000, 0.90000, 1.10000, 0.90000
28617,'SPANISH FO~5', 100.0000,1,  24,   1,   1,1.02070963,   5.565527, 1.10000, 0.90000, 1.10000, 0.90000
28618,'SPANISH FO~6', 100.0000,1,  24,   1,   1,0.99687850,   8.557417, 1.10000, 0.90000, 1.10000, 0.90000
28619,'STOCKTON 3 1', 100.0000,1,  24,   1,   1,1.01883483,  17.125685, 1.10000, 0.90000, 1.10000, 0.90000
28620,'SUMMERDALE~1', 100.0000,1,  24,   1,   1,0.98124582,   4.607632, 1.10000, 0.90000, 1.10000, 0.90000
28621,'SUMMERDALE~2', 100.0000,1,  24,   1,   1,0.98132014,   4.615179, 1.10000, 0.90000, 1.10000, 0.90000
28622,'SUMMERDALE~3', 100.0000,1,  24,   1,   1,0.97910571,   7.033147, 1.10000, 0.90000, 1.10000, 0.90000
28623,'URIAH 1     ', 100.0000,1,  24,   1,   1,1.01987791,  17.362819, 1.10000, 0.90000, 1.10000, 0.90000
28624,'ARITON 1    ', 100.0000,1,  24,   1,   1,1.02005839, -11.790662, 1.10000, 0.90000, 1.10000, 0.90000
28625,'ARITON 2    ', 100.0000,1,  24,   1,   1,1.01997828, -11.797333, 1.10000, 0.90000, 1.10000, 0.90000
28626,'CLAYTON 13 1', 100.0000,1,  24,   1,   1,1.00350916, -14.166567, 1.10000, 0.90000, 1.10000, 0.90000
28627,'CLAYTON 13 2', 100.0000,1,  24,   1,   1,1.00344443, -14.174670, 1.10000, 0.90000, 1.10000, 0.90000
28628,'CLAYTON 14 1', 100.0000,1,  24,   1,   1,1.00757122, -13.670627, 1.10000, 0.90000, 1.10000, 0.90000
28629,'CLIO 1 1    ', 100.0000,1,  24,   1,   1,1.00073647, -14.474685, 1.10000, 0.90000, 1.10000, 0.90000
28630,'CLIO 1 2    ', 100.0000,1,  24,   1,   1,1.00087082, -14.462813, 1.10000, 0.90000, 1.10000, 0.90000
28631,'EUFAULA 1 1 ', 100.0000,1,  24,   1,   1,1.03325701, -10.914869, 1.10000, 0.90000, 1.10000, 0.90000
28632,'EUFAULA 2 1 ', 100.0000,1,  24,   1,   1,1.03195429, -10.275609, 1.10000, 0.90000, 1.10000, 0.90000
28633,'EUFAULA 2 2 ', 100.0000,1,  24,   1,   1,1.03201914, -10.265835, 1.10000, 0.90000, 1.10000, 0.90000
28634,'EUFAULA 3 1 ', 345.0000,1,  24,   1,   1,1.03224361,  -7.446748, 1.10000, 0.90000, 1.10000, 0.90000
28635,'EUFAULA 3 2 ', 100.0000,1,  24,   1,   1,1.03511012,  -9.049722, 1.10000, 0.90000, 1.10000, 0.90000
28636,'EUFAULA 3 3 ', 345.0000,1,  24,   1,   1,1.03445709,  -7.320675, 1.10000, 0.90000, 1.10000, 0.90000
28637,'BRENT 1     ', 100.0000,1,  24,   1,   1,1.03999543,   0.160204, 1.10000, 0.90000, 1.10000, 0.90000
28638,'CENTREVIL~14', 100.0000,1,  24,   1,   1,1.02711678,   1.099455, 1.10000, 0.90000, 1.10000, 0.90000
28639,'DUNCANVILL~1', 100.0000,1,  24,   1,   1,1.03722441,  -0.526776, 1.10000, 0.90000, 1.10000, 0.90000
28640,'MAPLESVILL~1', 100.0000,1,  24,   1,   1,1.01652908,   4.593353, 1.10000, 0.90000, 1.10000, 0.90000
28641,'MC CALLA 1 1', 100.0000,1,  24,   1,   1,0.99795735, -11.989463, 1.10000, 0.90000, 1.10000, 0.90000
28642,'MC CALLA 2 1', 100.0000,1,  24,   1,   1,0.98278415, -11.760033, 1.10000, 0.90000, 1.10000, 0.90000
28643,'MC CALLA 3 1', 100.0000,1,  24,   1,   1,0.98063266,  -9.732941, 1.10000, 0.90000, 1.10000, 0.90000
28644,'MONTEVALLO~1', 100.0000,1,  24,   1,   1,1.01731563,  -6.751390, 1.10000, 0.90000, 1.10000, 0.90000
28645,'MONTEVALLO~2', 100.0000,1,  24,   1,   1,1.01995802,  -6.767648, 1.10000, 0.90000, 1.10000, 0.90000
28646,'WEST BLOCT~1', 100.0000,1,  24,   1,   1,0.98008788,  -9.504652, 1.10000, 0.90000, 1.10000, 0.90000
28647,'WEST BLOCT~2', 100.0000,1,  24,   1,   1,0.98001206,  -9.509218, 1.10000, 0.90000, 1.10000, 0.90000
28648,'WEST BLOCT~3', 100.0000,1,  24,   1,   1,0.98407328,  -9.004228, 1.10000, 0.90000, 1.10000, 0.90000
28649,'WEST BLOCT~4', 100.0000,1,  24,   1,   1,0.98396468,  -9.015829, 1.10000, 0.90000, 1.10000, 0.90000
28650,'ALTOONA 10 1', 100.0000,1,  24,   1,   1,0.97030634, -18.809204, 1.10000, 0.90000, 1.10000, 0.90000
28651,'ALTOONA 11 1', 100.0000,1,  24,   1,   1,0.97392124, -15.562458, 1.10000, 0.90000, 1.10000, 0.90000
28652,'ALTOONA 12 1', 100.0000,1,  24,   1,   1,0.99672735, -16.123051, 1.10000, 0.90000, 1.10000, 0.90000
28653,'ALTOONA 12 2', 100.0000,1,  24,   1,   1,0.99665564, -16.132297, 1.10000, 0.90000, 1.10000, 0.90000
28654,'ARAB 1 1    ', 100.0000,1,  24,   1,   1,1.03388214, -13.940626, 1.10000, 0.90000, 1.10000, 0.90000
28655,'ARAB 2 1    ', 100.0000,1,  24,   1,   1,0.99229735, -14.461481, 1.10000, 0.90000, 1.10000, 0.90000
28656,'ARAB 3 1    ', 100.0000,1,  24,   1,   1,1.00484490, -14.651794, 1.10000, 0.90000, 1.10000, 0.90000
28657,'ARAB 3 2    ', 100.0000,1,  24,   1,   1,1.00490189, -14.641163, 1.10000, 0.90000, 1.10000, 0.90000
28658,'ARAB 4 1    ', 100.0000,1,  24,   1,   1,0.99678952, -14.695835, 1.10000, 0.90000, 1.10000, 0.90000
28659,'BLOUNTSVIL~1', 100.0000,1,  24,   1,   1,0.96282578, -14.772704, 1.10000, 0.90000, 1.10000, 0.90000
28660,'BOAZ 1 1    ', 100.0000,1,  24,   1,   1,0.98422617, -14.469378, 1.10000, 0.90000, 1.10000, 0.90000
28661,'BOAZ 2 1    ', 100.0000,1,  24,   1,   1,1.01497674, -15.379325, 1.10000, 0.90000, 1.10000, 0.90000
28662,'BOAZ 3 1    ', 100.0000,1,  24,   1,   1,0.98135889, -15.245296, 1.10000, 0.90000, 1.10000, 0.90000
28663,'BOAZ 4 1    ', 100.0000,1,  24,   1,   1,0.97952300, -14.635524, 1.10000, 0.90000, 1.10000, 0.90000
28664,'BOAZ 4 2    ', 100.0000,1,  24,   1,   1,0.97901040, -14.658860, 1.10000, 0.90000, 1.10000, 0.90000
28665,'CLEVELAN~113', 100.0000,1,  24,   1,   1,0.96200049, -16.240805, 1.10000, 0.90000, 1.10000, 0.90000
28666,'CLEVELAN~114', 100.0000,1,  24,   1,   1,0.96192938, -16.251986, 1.10000, 0.90000, 1.10000, 0.90000
28667,'EMPIRE 1    ', 100.0000,1,  24,   1,   1,1.00638556,  -3.761302, 1.10000, 0.90000, 1.10000, 0.90000
28668,'EMPIRE 2    ', 100.0000,1,  24,   1,   1,1.00633943,  -3.770933, 1.10000, 0.90000, 1.10000, 0.90000
28669,'GUNTERSVIL~1', 100.0000,1,  24,   1,   1,1.00810981, -14.851060, 1.10000, 0.90000, 1.10000, 0.90000
28670,'GUNTERSVIL~2', 100.0000,1,  24,   1,   1,1.01987076, -14.250433, 1.10000, 0.90000, 1.10000, 0.90000
28671,'GUNTERSVIL~3', 100.0000,1,  24,   1,   1,1.01971030, -14.263547, 1.10000, 0.90000, 1.10000, 0.90000
28672,'GUNTERSVIL~4', 100.0000,1,  24,   1,   1,1.00982022, -12.673129, 1.10000, 0.90000, 1.10000, 0.90000
28673,'GUNTERSVIL~5', 100.0000,1,  24,   1,   1,0.99075663, -14.155210, 1.10000, 0.90000, 1.10000, 0.90000
28674,'GUNTERSVIL~6', 100.0000,1,  24,   1,   1,0.99058264, -14.167038, 1.10000, 0.90000, 1.10000, 0.90000
28675,'HAYDEN 1 1  ', 100.0000,1,  24,   1,   1,0.96660948, -13.990132, 1.10000, 0.90000, 1.10000, 0.90000
28676,'HAYDEN 2 1  ', 100.0000,1,  24,   1,   1,0.97868925,  -9.902349, 1.10000, 0.90000, 1.10000, 0.90000
28677,'HORTON 1 1  ', 100.0000,1,  24,   1,   1,0.98052728, -15.104712, 1.10000, 0.90000, 1.10000, 0.90000
28678,'ONEONTA 5 1 ', 100.0000,1,  24,   1,   1,0.96304798, -17.464823, 1.10000, 0.90000, 1.10000, 0.90000
28679,'ONEONTA 6 1 ', 100.0000,1,  24,   1,   1,0.96258867, -17.596908, 1.10000, 0.90000, 1.10000, 0.90000
28680,'ONEONTA 6 2 ', 100.0000,1,  24,   1,   1,0.96249741, -17.605711, 1.10000, 0.90000, 1.10000, 0.90000
28681,'ONEONTA 7 1 ', 100.0000,1,  24,   1,   1,0.96217650, -17.339291, 1.10000, 0.90000, 1.10000, 0.90000
28682,'ONEONTA 8 1 ', 100.0000,1,  24,   1,   1,0.96438676, -16.020009, 1.10000, 0.90000, 1.10000, 0.90000
28683,'ONEONTA 8 2 ', 100.0000,1,  24,   1,   1,0.96433479, -16.031019, 1.10000, 0.90000, 1.10000, 0.90000
28684,'PINSON 1 1  ', 100.0000,1,  24,   1,   1,0.96499419, -18.505897, 1.10000, 0.90000, 1.10000, 0.90000
28685,'PINSON 1 2  ', 100.0000,1,  24,   1,   1,0.96485960, -18.527487, 1.10000, 0.90000, 1.10000, 0.90000
28686,'PINSON 2 1  ', 100.0000,1,  24,   1,   1,1.00558794, -17.744181, 1.10000, 0.90000, 1.10000, 0.90000
28687,'PINSON 3 1  ', 100.0000,1,  24,   1,   1,0.99211127, -17.579596, 1.10000, 0.90000, 1.10000, 0.90000
28688,'PINSON 3 2  ', 100.0000,1,  24,   1,   1,0.99201602, -17.593172, 1.10000, 0.90000, 1.10000, 0.90000
28689,'SPRINGVILL~4', 100.0000,1,  24,   1,   1,0.96245039, -18.215194, 1.10000, 0.90000, 1.10000, 0.90000
28690,'SPRINGVILL~5', 100.0000,1,  24,   1,   1,0.96233088, -18.224603, 1.10000, 0.90000, 1.10000, 0.90000
28691,'SPRINGVILL~6', 100.0000,1,  24,   1,   1,0.96815538, -17.216200, 1.10000, 0.90000, 1.10000, 0.90000
28692,'SPRINGVILL~7', 100.0000,1,  24,   1,   1,0.96865731, -17.253189, 1.10000, 0.90000, 1.10000, 0.90000
28693,'SPRINGVILL~8',  22.0000,1,  24,   1,   1,0.96865731, -17.253189, 1.10000, 0.90000, 1.10000, 0.90000
28694,'SPRINGVILL~9',  22.0000,1,  24,   1,   1,0.96865731, -17.253189, 1.10000, 0.90000, 1.10000, 0.90000
28696,'SPRINGVIL~11', 100.0000,1,  24,   1,   1,0.96854424, -17.262798, 1.10000, 0.90000, 1.10000, 0.90000
28697,'SPRINGVIL~12', 100.0000,1,  24,   1,   1,0.96877539, -17.243791, 1.10000, 0.90000, 1.10000, 0.90000
28698,'WARRIOR 1 1 ', 100.0000,1,  24,   1,   1,0.99290013,  -9.117205, 1.10000, 0.90000, 1.10000, 0.90000
28699,'WARRIOR 2 1 ', 100.0000,1,  24,   1,   1,0.98873538,  -8.964912, 1.10000, 0.90000, 1.10000, 0.90000
28700,'WARRIOR 3 1 ', 100.0000,1,  24,   1,   1,0.99522924,  -7.708429, 1.10000, 0.90000, 1.10000, 0.90000
28701,'HURTSBORO 1 ', 100.0000,1,  24,   1,   1,1.02706265, -10.852609, 1.10000, 0.90000, 1.10000, 0.90000
28702,'TROY 17 1   ', 100.0000,1,  24,   1,   1,1.03502691, -18.044431, 1.10000, 0.90000, 1.10000, 0.90000
28703,'TROY 18 1   ', 345.0000,1,  24,   1,   1,1.02826381,   1.576665, 1.10000, 0.90000, 1.10000, 0.90000
28704,'TROY 19 1   ', 100.0000,1,  24,   1,   1,1.00920868, -17.490147, 1.10000, 0.90000, 1.10000, 0.90000
28705,'TROY 19 2   ', 100.0000,1,  24,   1,   1,1.00910521, -17.504359, 1.10000, 0.90000, 1.10000, 0.90000
28706,'UNION SPRI~1', 100.0000,1,  24,   1,   1,1.03099680, -10.461693, 1.10000, 0.90000, 1.10000, 0.90000
28707,'UNION SPRI~2', 100.0000,1,  24,   1,   1,1.03526437, -11.025457, 1.10000, 0.90000, 1.10000, 0.90000
28708,'UNION SPRI~3', 100.0000,1,  24,   1,   1,1.03518045, -11.038420, 1.10000, 0.90000, 1.10000, 0.90000
28709,'GEORGIANA ~1', 100.0000,1,  24,   1,   1,1.03222322,  -9.945104, 1.10000, 0.90000, 1.10000, 0.90000
28710,'GEORGIANA ~2', 100.0000,1,  24,   1,   1,1.02947915, -12.877933, 1.10000, 0.90000, 1.10000, 0.90000
28711,'GEORGIANA ~3', 100.0000,1,  24,   1,   1,1.02941775, -12.884226, 1.10000, 0.90000, 1.10000, 0.90000
28712,'GREENVILL~80', 345.0000,1,  24,   1,   1,1.04541707,   7.423224, 1.10000, 0.90000, 1.10000, 0.90000
28713,'GREENVILL~81', 100.0000,1,  24,   1,   1,1.02851844, -16.043344, 1.10000, 0.90000, 1.10000, 0.90000
28714,'GREENVILL~82', 100.0000,1,  24,   1,   1,1.03315270, -15.547408, 1.10000, 0.90000, 1.10000, 0.90000
28715,'ANNISTON 1 1', 100.0000,1,  24,   1,   1,1.03422523, -16.715527, 1.10000, 0.90000, 1.10000, 0.90000
28716,'ANNISTON 2 1', 100.0000,1,  24,   1,   1,1.02691698, -15.556068, 1.10000, 0.90000, 1.10000, 0.90000
28717,'ANNISTON 2 2', 100.0000,1,  24,   1,   1,1.02707052, -15.540050, 1.10000, 0.90000, 1.10000, 0.90000
28718,'ANNISTON 3 1', 100.0000,1,  24,   1,   1,1.03250074, -11.140405, 1.10000, 0.90000, 1.10000, 0.90000
28719,'ANNISTON 3 2', 100.0000,1,  24,   1,   1,1.03213525, -11.155342, 1.10000, 0.90000, 1.10000, 0.90000
28720,'ANNISTON 4 1', 345.0000,1,  24,   1,   1,1.03220880,  -8.319017, 1.10000, 0.90000, 1.10000, 0.90000
28721,'ANNISTON 4 2', 100.0000,1,  24,   1,   1,1.04178369,  -9.995212, 1.10000, 0.90000, 1.10000, 0.90000
28722,'ANNISTON 4 3', 345.0000,1,  24,   1,   1,1.03196037,  -8.342173, 1.10000, 0.90000, 1.10000, 0.90000
28723,'ANNISTON 5 1', 100.0000,1,  24,   1,   1,1.03350031, -12.851424, 1.10000, 0.90000, 1.10000, 0.90000
28724,'ANNISTON 6 1', 100.0000,1,  24,   1,   1,1.03848350, -15.376144, 1.10000, 0.90000, 1.10000, 0.90000
28725,'ANNISTON 6 2', 100.0000,1,  24,   1,   1,1.03801453, -15.359069, 1.10000, 0.90000, 1.10000, 0.90000
28726,'ANNISTON 7 1', 100.0000,1,  24,   1,   1,1.03187108, -12.599580, 1.10000, 0.90000, 1.10000, 0.90000
28727,'ANNISTON 8 1', 100.0000,1,  24,   1,   1,1.03360534, -14.282589, 1.10000, 0.90000, 1.10000, 0.90000
28728,'ANNISTON 8 2', 100.0000,1,  24,   1,   1,1.03366780, -14.272333, 1.10000, 0.90000, 1.10000, 0.90000
28729,'JACKSONV~149', 100.0000,1,  24,   1,   1,1.02302182, -14.892418, 1.10000, 0.90000, 1.10000, 0.90000
28730,'JACKSONV~150', 100.0000,1,  24,   1,   1,1.02960896, -13.730179, 1.10000, 0.90000, 1.10000, 0.90000
28731,'JACKSONV~151', 100.0000,1,  24,   1,   1,1.03389788, -11.334954, 1.10000, 0.90000, 1.10000, 0.90000
28732,'JACKSONV~152', 100.0000,1,  24,   1,   1,1.02378941, -13.863220, 1.10000, 0.90000, 1.10000, 0.90000
28733,'LINCOLN 5 1 ', 100.0000,1,  24,   1,   1,1.02347875, -21.072078, 1.10000, 0.90000, 1.10000, 0.90000
28734,'LINCOLN 6 1 ', 100.0000,1,  24,   1,   1,1.02157199, -20.855667, 1.10000, 0.90000, 1.10000, 0.90000
28735,'OHATCHEE 1 1', 100.0000,1,  24,   1,   1,1.01013792, -18.980215, 1.10000, 0.90000, 1.10000, 0.90000
28736,'OXFORD 17 1 ', 100.0000,1,  24,   1,   1,1.02625251, -14.235432, 1.10000, 0.90000, 1.10000, 0.90000
28737,'OXFORD 17 2 ', 100.0000,1,  24,   1,   1,1.02614069, -14.249282, 1.10000, 0.90000, 1.10000, 0.90000
28738,'OXFORD 18 1 ', 100.0000,1,  24,   1,   1,1.02823210, -16.946065, 1.10000, 0.90000, 1.10000, 0.90000
28739,'OXFORD 18 2 ', 100.0000,1,  24,   1,   1,1.02810884, -16.957620, 1.10000, 0.90000, 1.10000, 0.90000
28740,'OXFORD 19 1 ', 100.0000,1,  24,   1,   1,1.02886927, -16.691881, 1.10000, 0.90000, 1.10000, 0.90000
28741,'OXFORD 19 2 ', 100.0000,1,  24,   1,   1,1.02878368, -16.702931, 1.10000, 0.90000, 1.10000, 0.90000
28742,'PIEDMONT 2 1', 100.0000,1,  24,   1,   1,0.98350596, -24.585753, 1.10000, 0.90000, 1.10000, 0.90000
28743,'PIEDMONT 3 1', 100.0000,1,  24,   1,   1,0.98601228, -23.815280, 1.10000, 0.90000, 1.10000, 0.90000
28744,'PIEDMONT 4 1', 100.0000,1,  24,   1,   1,0.99090415, -23.094094, 1.10000, 0.90000, 1.10000, 0.90000
28745,'PIEDMONT 4 2', 100.0000,1,  24,   1,   1,0.99082989, -23.104397, 1.10000, 0.90000, 1.10000, 0.90000
28746,'LAFAYETTE ~1', 100.0000,1,  24,   1,   1,1.01450074,  -9.105434, 1.10000, 0.90000, 1.10000, 0.90000
28747,'LAFAYETTE~22', 100.0000,1,  24,   1,   1,1.01669657,  -8.991794, 1.10000, 0.90000, 1.10000, 0.90000
28748,'LANETT 1 1  ', 100.0000,1,  24,   1,   1,1.01952410, -11.204773, 1.10000, 0.90000, 1.10000, 0.90000
28749,'LANETT 2 1  ', 100.0000,1,  24,   1,   1,1.01238632, -11.882250, 1.10000, 0.90000, 1.10000, 0.90000
28750,'OPELIKA 1 1 ', 100.0000,1,  24,   1,   1,1.02744770,  -5.824687, 1.10000, 0.90000, 1.10000, 0.90000
28751,'OPELIKA 2 1 ', 100.0000,1,  24,   1,   1,1.02459061,  -6.818151, 1.10000, 0.90000, 1.10000, 0.90000
28752,'OPELIKA 2 2 ', 100.0000,1,  24,   1,   1,1.02447522,  -6.834022, 1.10000, 0.90000, 1.10000, 0.90000
28753,'OPELIKA 3 1 ', 100.0000,1,  24,   1,   1,1.02828395,  -5.807905, 1.10000, 0.90000, 1.10000, 0.90000
28754,'OPELIKA 3 2 ', 100.0000,1,  24,   1,   1,1.02838373,  -5.795305, 1.10000, 0.90000, 1.10000, 0.90000
28755,'OPELIKA 4 1 ', 100.0000,1,  24,   1,   1,1.01956439,  -6.896882, 1.10000, 0.90000, 1.10000, 0.90000
28756,'OPELIKA 4 2 ', 100.0000,1,  24,   1,   1,1.01941431,  -6.909783, 1.10000, 0.90000, 1.10000, 0.90000
28757,'ROANOKE 22 1', 100.0000,1,  24,   1,   1,1.03319013, -10.084816, 1.10000, 0.90000, 1.10000, 0.90000
28758,'ROANOKE 23 1', 100.0000,1,  24,   1,   1,1.03635192, -10.166689, 1.10000, 0.90000, 1.10000, 0.90000
28759,'ROANOKE 23 2', 100.0000,1,  24,   1,   1,1.03627908, -10.175416, 1.10000, 0.90000, 1.10000, 0.90000
28760,'ROANOKE 24 1', 100.0000,1,  24,   1,   1,1.03779852, -10.292742, 1.10000, 0.90000, 1.10000, 0.90000
28761,'ROANOKE 24 2', 100.0000,1,  24,   1,   1,1.03774035, -10.301782, 1.10000, 0.90000, 1.10000, 0.90000
28762,'VALLEY 1 1  ', 100.0000,1,  24,   1,   1,1.01732624, -10.618675, 1.10000, 0.90000, 1.10000, 0.90000
28763,'VALLEY 2 1  ', 100.0000,1,  24,   1,   1,1.01912117, -11.173921, 1.10000, 0.90000, 1.10000, 0.90000
28764,'VALLEY 3 1  ', 100.0000,1,  24,   1,   1,1.01729631, -11.150110, 1.10000, 0.90000, 1.10000, 0.90000
28765,'WADLEY 3 1  ', 100.0000,1,  24,   1,   1,1.02780640,  -9.711012, 1.10000, 0.90000, 1.10000, 0.90000
28766,'CEDAR BLUF~4', 100.0000,1,  24,   1,   1,1.02114701, -16.918891, 1.10000, 0.90000, 1.10000, 0.90000
28767,'CENTRE 1 1  ', 100.0000,1,  24,   1,   1,0.99904990, -20.689364, 1.10000, 0.90000, 1.10000, 0.90000
28768,'CENTRE 2 1  ', 100.0000,1,  24,   1,   1,1.01245081, -18.012713, 1.10000, 0.90000, 1.10000, 0.90000
28769,'COLLINSVI~11', 100.0000,1,  24,   1,   1,1.01406896, -21.724738, 1.10000, 0.90000, 1.10000, 0.90000
28770,'COLLINSVI~12', 100.0000,1,  24,   1,   1,1.02243531, -16.797645, 1.10000, 0.90000, 1.10000, 0.90000
28771,'FORT PAYNE~1', 100.0000,1,  24,   1,   1,1.01298666, -19.874616, 1.10000, 0.90000, 1.10000, 0.90000
28772,'FORT PAYNE~2', 100.0000,1,  24,   1,   1,1.01287806, -19.885105, 1.10000, 0.90000, 1.10000, 0.90000
28773,'FORT PAYNE~3', 100.0000,1,  24,   1,   1,1.03695333, -28.090739, 1.10000, 0.90000, 1.10000, 0.90000
28774,'FORT PAYNE~4', 100.0000,1,  24,   1,   1,1.02264500, -28.435288, 1.10000, 0.90000, 1.10000, 0.90000
28775,'FORT PAYNE~5',  13.8000,1,  24,   1,   1,1.01402009, -29.543403, 1.10000, 0.90000, 1.10000, 0.90000
28776,'FORT PAYNE~6',  13.8000,1,  24,   1,   1,1.02210319, -28.502953, 1.10000, 0.90000, 1.10000, 0.90000
28778,'FORT PAYNE~8', 100.0000,1,  24,   1,   1,1.02291524, -28.412412, 1.10000, 0.90000, 1.10000, 0.90000
28779,'FORT PAYNE~9', 100.0000,1,  24,   1,   1,1.02264500, -28.435288, 1.10000, 0.90000, 1.10000, 0.90000
28780,'GADSDEN 1 1 ', 100.0000,1,  24,   1,   1,1.02887046, -14.536055, 1.10000, 0.90000, 1.10000, 0.90000
28781,'GADSDEN 1 2 ', 100.0000,1,  24,   1,   1,1.02904487, -14.505278, 1.10000, 0.90000, 1.10000, 0.90000
28782,'GADSDEN 2 1 ', 100.0000,1,  24,   1,   1,1.03631961, -15.096950, 1.10000, 0.90000, 1.10000, 0.90000
28783,'GADSDEN 3 1 ', 100.0000,1,  24,   1,   1,1.03758550, -13.147257, 1.10000, 0.90000, 1.10000, 0.90000
28784,'GADSDEN 4 1 ', 100.0000,1,  24,   1,   1,1.02984726, -14.957144, 1.10000, 0.90000, 1.10000, 0.90000
28785,'GADSDEN 5 1 ', 100.0000,1,  24,   1,   1,1.02465820, -14.927244, 1.10000, 0.90000, 1.10000, 0.90000
28786,'GADSDEN 5 2 ', 100.0000,1,  24,   1,   1,1.02442861, -14.949266, 1.10000, 0.90000, 1.10000, 0.90000
28787,'GADSDEN 6 1 ', 100.0000,1,  24,   1,   1,1.02897108, -14.565512, 1.10000, 0.90000, 1.10000, 0.90000
28788,'GAYLESVILL~1', 100.0000,1,  24,   1,   1,1.00914645, -23.689826, 1.10000, 0.90000, 1.10000, 0.90000
28789,'CALERA 1 1  ', 100.0000,1,  24,   1,   1,1.01039362,  -8.634181, 1.10000, 0.90000, 1.10000, 0.90000
28790,'CALERA 2 1  ', 100.0000,1,  24,   1,   1,1.00092208,  -8.808556, 1.10000, 0.90000, 1.10000, 0.90000
28791,'CALERA 3 1  ', 100.0000,1,  24,   1,   1,1.00361919, -10.043677, 1.10000, 0.90000, 1.10000, 0.90000
28792,'CLANTON 1 1 ', 100.0000,1,  24,   1,   1,0.99503320,  -1.937044, 1.10000, 0.90000, 1.10000, 0.90000
28793,'CLANTON 2 1 ', 100.0000,1,  24,   1,   1,0.98980266,  -3.643711, 1.10000, 0.90000, 1.10000, 0.90000
28794,'CLANTON 2 2 ', 100.0000,1,  24,   1,   1,0.98969138,  -3.654706, 1.10000, 0.90000, 1.10000, 0.90000
28795,'CLANTON 3 1 ', 100.0000,1,  24,   1,   1,0.99478096,  -2.739143, 1.10000, 0.90000, 1.10000, 0.90000
28796,'CLANTON 4 1 ', 100.0000,1,  24,   1,   1,1.01437020,   0.714553, 1.10000, 0.90000, 1.10000, 0.90000
28797,'CLANTON 5 1 ', 100.0000,1,  24,   1,   1,0.98918211,  -4.084135, 1.10000, 0.90000, 1.10000, 0.90000
28798,'JEMISON 1 1 ', 100.0000,1,  24,   1,   1,1.00695646,  -6.756105, 1.10000, 0.90000, 1.10000, 0.90000
28799,'JEMISON 2 1 ', 100.0000,1,  24,   1,   1,1.00335824,  -6.175347, 1.10000, 0.90000, 1.10000, 0.90000
28800,'BUTLER 12 1 ', 100.0000,1,  24,   1,   1,1.02300537,   9.470435, 1.10000, 0.90000, 1.10000, 0.90000
28801,'BUTLER 12 2 ', 100.0000,1,  24,   1,   1,1.02296042,   9.465426, 1.10000, 0.90000, 1.10000, 0.90000
28802,'BUTLER 13 1 ', 100.0000,1,  24,   1,   1,1.01466858,  10.430231, 1.10000, 0.90000, 1.10000, 0.90000
28803,'BUTLER 13 2 ', 100.0000,1,  24,   1,   1,1.01460671,  10.423601, 1.10000, 0.90000, 1.10000, 0.90000
28804,'GILBERTOWN 1', 100.0000,1,  24,   1,   1,1.00359905,  16.116345, 1.10000, 0.90000, 1.10000, 0.90000
28805,'GILBERTOWN 2', 100.0000,1,  24,   1,   1,1.00366044,  16.124439, 1.10000, 0.90000, 1.10000, 0.90000
28806,'MILLRY 1    ', 100.0000,1,  24,   1,   1,1.00429094,  15.165458, 1.10000, 0.90000, 1.10000, 0.90000
28807,'MILLRY 2    ', 100.0000,1,  24,   1,   1,1.00436199,  15.172813, 1.10000, 0.90000, 1.10000, 0.90000
28808,'SILAS 1     ', 100.0000,1,  24,   1,   1,1.00266635,  14.377488, 1.10000, 0.90000, 1.10000, 0.90000
28809,'COFFEEVILL~1', 100.0000,1,  24,   1,   1,1.03645408,  14.058534, 1.10000, 0.90000, 1.10000, 0.90000
28810,'GROVE HILL~1', 100.0000,1,  24,   1,   1,1.00959027,  17.501072, 1.10000, 0.90000, 1.10000, 0.90000
28811,'GROVE HILL~2', 100.0000,1,  24,   1,   1,1.00963521,  17.505935, 1.10000, 0.90000, 1.10000, 0.90000
28812,'GROVE HILL~3', 100.0000,1,  24,   1,   1,1.00576842,  14.038623, 1.10000, 0.90000, 1.10000, 0.90000
28813,'GROVE HILL~4', 100.0000,1,  24,   1,   1,1.00582945,  14.048231, 1.10000, 0.90000, 1.10000, 0.90000
28814,'JACKSON 11 1', 100.0000,1,  24,   1,   1,1.02425814,  21.877922, 1.10000, 0.90000, 1.10000, 0.90000
28815,'JACKSON 12 1', 100.0000,1,  24,   1,   1,1.03337681,  17.744668, 1.10000, 0.90000, 1.10000, 0.90000
28816,'LOWER PEAC~1', 100.0000,1,  24,   1,   1,1.02336144,   4.756437, 1.10000, 0.90000, 1.10000, 0.90000
28817,'THOMASVILL~4', 100.0000,1,  24,   1,   1,1.00710630,  11.715341, 1.10000, 0.90000, 1.10000, 0.90000
28818,'THOMASVILL~5', 100.0000,1,  24,   1,   1,1.04065931,  11.083772, 1.10000, 0.90000, 1.10000, 0.90000
28819,'THOMASVILL~6', 100.0000,1,  24,   1,   1,1.01804531,   9.629935, 1.10000, 0.90000, 1.10000, 0.90000
28820,'THOMASVILL~7', 100.0000,1,  24,   1,   1,1.01818395,   9.637061, 1.10000, 0.90000, 1.10000, 0.90000
28821,'ASHLAND 13 1', 100.0000,1,  24,   1,   1,1.00741017, -12.563614, 1.10000, 0.90000, 1.10000, 0.90000
28822,'DAVISTON 1  ', 100.0000,1,  24,   1,   1,1.02684700,  -7.006053, 1.10000, 0.90000, 1.10000, 0.90000
28823,'GOODWATER ~1', 100.0000,1,  24,   1,   1,1.00633478,  -5.201694, 1.10000, 0.90000, 1.10000, 0.90000
28824,'GOODWATER ~2', 100.0000,1,  24,   1,   1,0.99676514,  -6.549937, 1.10000, 0.90000, 1.10000, 0.90000
28825,'LINEVILLE ~1', 100.0000,1,  24,   1,   1,1.03046358,  -8.088133, 1.10000, 0.90000, 1.10000, 0.90000
28826,'LINEVILLE ~2', 100.0000,1,  24,   1,   1,1.03034377,  -8.100446, 1.10000, 0.90000, 1.10000, 0.90000
28827,'MUNFORD 1 1 ', 100.0000,1,  24,   1,   1,1.02125788, -14.507462, 1.10000, 0.90000, 1.10000, 0.90000
28828,'MUNFORD 2 1 ', 100.0000,1,  24,   1,   1,1.02286422, -15.511766, 1.10000, 0.90000, 1.10000, 0.90000
28829,'SYLACAUGA ~1', 100.0000,1,  24,   1,   1,0.97537345, -16.794995, 1.10000, 0.90000, 1.10000, 0.90000
28830,'SYLACAUGA ~2', 100.0000,1,  24,   1,   1,0.98864120,  -7.735088, 1.10000, 0.90000, 1.10000, 0.90000
28831,'SYLACAUGA ~3', 100.0000,1,  24,   1,   1,0.98843706,  -7.753845, 1.10000, 0.90000, 1.10000, 0.90000
28832,'SYLACAUGA ~4', 100.0000,1,  24,   1,   1,0.98993337,  -7.775499, 1.10000, 0.90000, 1.10000, 0.90000
28833,'SYLACAUGA ~5', 100.0000,1,  24,   1,   1,0.98029757, -18.631860, 1.10000, 0.90000, 1.10000, 0.90000
28834,'TALLADEGA ~1', 100.0000,1,  24,   1,   1,1.03199780, -21.387320, 1.10000, 0.90000, 1.10000, 0.90000
28835,'TALLADEGA ~2', 100.0000,1,  24,   1,   1,1.03181493, -21.402854, 1.10000, 0.90000, 1.10000, 0.90000
28836,'TALLADEGA ~3', 100.0000,1,  24,   1,   1,1.00221646, -20.389882, 1.10000, 0.90000, 1.10000, 0.90000
28837,'TALLADEGA ~4', 100.0000,1,  24,   1,   1,0.99475455, -16.568702, 1.10000, 0.90000, 1.10000, 0.90000
28838,'TALLADEGA ~5', 100.0000,1,  24,   1,   1,0.99611950, -19.864857, 1.10000, 0.90000, 1.10000, 0.90000
28839,'TALLADEGA ~6', 100.0000,1,  24,   1,   1,0.99592352, -19.878649, 1.10000, 0.90000, 1.10000, 0.90000
28840,'HEFLIN 1 1  ', 100.0000,1,  24,   1,   1,1.01698005, -16.542302, 1.10000, 0.90000, 1.10000, 0.90000
28841,'HEFLIN 2 1  ', 100.0000,1,  24,   1,   1,1.02082837, -16.747579, 1.10000, 0.90000, 1.10000, 0.90000
28842,'HEFLIN 3 1  ', 100.0000,1,  24,   1,   1,1.02798927, -16.581905, 1.10000, 0.90000, 1.10000, 0.90000
28843,'HEFLIN 3 2  ', 100.0000,1,  24,   1,   1,1.02793503, -16.589423, 1.10000, 0.90000, 1.10000, 0.90000
28844,'MUSCADINE 1 ', 100.0000,1,  24,   1,   1,1.00947988, -18.065499, 1.10000, 0.90000, 1.10000, 0.90000
28845,'RANBURNE 1  ', 100.0000,1,  24,   1,   1,1.01594055, -15.872552, 1.10000, 0.90000, 1.10000, 0.90000
28846,'BRANTLEY 1  ', 100.0000,1,  24,   1,   1,1.02928460, -17.225273, 1.10000, 0.90000, 1.10000, 0.90000
28847,'BRUNDIDGE 1 ', 100.0000,1,  24,   1,   1,1.03858840, -12.253295, 1.10000, 0.90000, 1.10000, 0.90000
28848,'BRUNDIDGE 2 ', 100.0000,1,  24,   1,   1,1.03856969, -12.256888, 1.10000, 0.90000, 1.10000, 0.90000
28849,'DALEVILLE ~1', 100.0000,1,  24,   1,   1,1.02423835, -12.915609, 1.10000, 0.90000, 1.10000, 0.90000
28850,'DALEVILLE ~2', 100.0000,1,  24,   1,   1,1.00946558, -12.562661, 1.10000, 0.90000, 1.10000, 0.90000
28851,'DALEVILLE ~3', 100.0000,1,  24,   1,   1,1.01398480, -12.815195, 1.10000, 0.90000, 1.10000, 0.90000
28852,'ELBA 1 1    ', 100.0000,1,  24,   1,   1,1.01972306, -10.615978, 1.10000, 0.90000, 1.10000, 0.90000
28853,'ELBA 1 2    ', 100.0000,1,  24,   1,   1,1.01968038, -10.622795, 1.10000, 0.90000, 1.10000, 0.90000
28854,'ELBA 2 1    ', 100.0000,1,  24,   1,   1,1.02723134, -12.728448, 1.10000, 0.90000, 1.10000, 0.90000
28855,'ELBA 3 1    ', 100.0000,1,  24,   1,   1,1.02356422, -11.522529, 1.10000, 0.90000, 1.10000, 0.90000
28856,'ENTERPRISE~1', 100.0000,1,  24,   1,   1,1.03452134,  -2.008858, 1.10000, 0.90000, 1.10000, 0.90000
28857,'ENTERPRISE~2', 100.0000,1,  24,   1,   1,1.01595187,  -7.223155, 1.10000, 0.90000, 1.10000, 0.90000
28858,'ENTERPRISE~3', 100.0000,1,  24,   1,   1,1.01614439,  -7.199165, 1.10000, 0.90000, 1.10000, 0.90000
28859,'ENTERPRISE~4', 345.0000,1,  24,   1,   1,1.03970563,   0.365952, 1.10000, 0.90000, 1.10000, 0.90000
28860,'ENTERPRISE~5', 100.0000,1,  24,   1,   1,1.03651524,  -1.508682, 1.10000, 0.90000, 1.10000, 0.90000
28861,'ENTERPRISE~6', 345.0000,1,  24,   1,   1,1.03957820,   0.347836, 1.10000, 0.90000, 1.10000, 0.90000
28862,'ENTERPRISE~7', 100.0000,1,  24,   1,   1,1.02199531,  -5.075987, 1.10000, 0.90000, 1.10000, 0.90000
28863,'OPP 1 1     ', 100.0000,1,  24,   1,   1,1.01847613, -17.451448, 1.10000, 0.90000, 1.10000, 0.90000
28864,'OPP 1 2     ', 100.0000,1,  24,   1,   1,1.01842153, -17.459282, 1.10000, 0.90000, 1.10000, 0.90000
28865,'OPP 2 1     ', 100.0000,1,  24,   1,   1,1.02659965, -13.584236, 1.10000, 0.90000, 1.10000, 0.90000
28866,'OPP 3 1     ', 100.0000,1,  24,   1,   1,1.03356230, -13.392567, 1.10000, 0.90000, 1.10000, 0.90000
28867,'OPP 3 2     ', 100.0000,1,  24,   1,   1,1.03349566, -13.399654, 1.10000, 0.90000, 1.10000, 0.90000
28868,'OZARK 1 1   ', 100.0000,1,  24,   1,   1,1.00722873, -10.114552, 1.10000, 0.90000, 1.10000, 0.90000
28869,'OZARK 2 1   ', 100.0000,1,  24,   1,   1,1.01064956, -11.083634, 1.10000, 0.90000, 1.10000, 0.90000
28870,'OZARK 3 1   ', 100.0000,1,  24,   1,   1,1.00116885, -10.763881, 1.10000, 0.90000, 1.10000, 0.90000
28871,'SAMSON 1 1  ', 100.0000,1,  24,   1,   1,1.01630533, -13.141801, 1.10000, 0.90000, 1.10000, 0.90000
28872,'SAMSON 1 2  ', 100.0000,1,  24,   1,   1,1.01620662, -13.152655, 1.10000, 0.90000, 1.10000, 0.90000
28873,'SAMSON 2 1  ', 100.0000,1,  24,   1,   1,1.01325548, -11.876178, 1.10000, 0.90000, 1.10000, 0.90000
28874,'TROY 20 1   ', 100.0000,1,  24,   1,   1,1.03125179, -17.281695, 1.10000, 0.90000, 1.10000, 0.90000
28875,'TROY 21 1   ', 100.0000,1,  24,   1,   1,1.02116692, -18.112663, 1.10000, 0.90000, 1.10000, 0.90000
28876,'TROY 21 2   ', 100.0000,1,  24,   1,   1,1.02106404, -18.122024, 1.10000, 0.90000, 1.10000, 0.90000
28877,'CHEROKEE 3 1', 100.0000,1,  24,   1,   1,1.01654398,  -5.323653, 1.10000, 0.90000, 1.10000, 0.90000
28878,'IUKA 1 1    ', 100.0000,1,  24,   1,   1,1.02871454, -10.925609, 1.10000, 0.90000, 1.10000, 0.90000
28879,'IUKA 2 1    ', 100.0000,1,  24,   1,   1,1.03299654, -11.658224, 1.10000, 0.90000, 1.10000, 0.90000
28880,'LEIGHTON 1  ', 100.0000,1,  24,   1,   1,0.99618042,  -6.701852, 1.10000, 0.90000, 1.10000, 0.90000
28881,'LEIGHTON 2  ', 100.0000,1,  24,   1,   1,0.99610955,  -6.709047, 1.10000, 0.90000, 1.10000, 0.90000
28882,'MUSCLE SHO~1', 100.0000,1,  24,   1,   1,0.98483938,  -8.386712, 1.10000, 0.90000, 1.10000, 0.90000
28883,'MUSCLE SHO~2', 100.0000,1,  24,   1,   1,0.98098135,  -9.082349, 1.10000, 0.90000, 1.10000, 0.90000
28884,'RUSSELLVIL~1', 100.0000,1,  24,   1,   1,1.00331581,  -5.737454, 1.10000, 0.90000, 1.10000, 0.90000
28885,'RUSSELLVIL~2', 100.0000,1,  24,   1,   1,1.00321400,  -5.745108, 1.10000, 0.90000, 1.10000, 0.90000
28886,'RUSSELLVI~17', 100.0000,1,  24,   1,   1,1.00267315,  -6.134115, 1.10000, 0.90000, 1.10000, 0.90000
28887,'RUSSELLVI~18', 100.0000,1,  24,   1,   1,1.00258648,  -6.142443, 1.10000, 0.90000, 1.10000, 0.90000
28888,'RUSSELLVI~35', 100.0000,1,  24,   1,   1,1.00338507,  -5.986147, 1.10000, 0.90000, 1.10000, 0.90000
28889,'RUSSELLVI~36', 100.0000,1,  24,   1,   1,1.00565553,  -5.522556, 1.10000, 0.90000, 1.10000, 0.90000
28890,'RUSSELLVI~37', 100.0000,1,  24,   1,   1,1.00785685,  -5.421170, 1.10000, 0.90000, 1.10000, 0.90000
28891,'RUSSELLVI~38', 100.0000,1,  24,   1,   1,1.00305855,  -5.910775, 1.10000, 0.90000, 1.10000, 0.90000
28892,'SHEFFIELD~10', 100.0000,1,  24,   1,   1,1.01981127,  -3.771401, 1.10000, 0.90000, 1.10000, 0.90000
28893,'TOWN CREEK~1', 100.0000,1,  24,   1,   1,1.00254595,  -5.934888, 1.10000, 0.90000, 1.10000, 0.90000
28894,'TOWN CREEK~2', 100.0000,1,  24,   1,   1,1.00620139,  -5.340813, 1.10000, 0.90000, 1.10000, 0.90000
28895,'TUSCUMBIA ~1', 100.0000,1,  24,   1,   1,1.00946188,  -4.257954, 1.10000, 0.90000, 1.10000, 0.90000
28896,'TUSCUMBIA ~2', 100.0000,1,  24,   1,   1,1.01468694,  -4.539610, 1.10000, 0.90000, 1.10000, 0.90000
28897,'TUSCUMBIA ~3', 100.0000,1,  24,   1,   1,1.00039577,  -5.496850, 1.10000, 0.90000, 1.10000, 0.90000
28898,'TUSCUMBIA ~4', 100.0000,1,  24,   1,   1,1.00025201,  -5.518158, 1.10000, 0.90000, 1.10000, 0.90000
28899,'ANDALUSIA ~1', 100.0000,1,  24,   1,   1,1.02898586, -18.924200, 1.10000, 0.90000, 1.10000, 0.90000
28900,'ANDALUSIA ~2', 100.0000,1,  24,   1,   1,1.02064121, -19.715259, 1.10000, 0.90000, 1.10000, 0.90000
28901,'BREWTON 1 1 ', 100.0000,1,  24,   1,   1,1.03501320,   9.841309, 1.10000, 0.90000, 1.10000, 0.90000
28902,'BREWTON 1 2 ', 100.0000,1,  24,   1,   1,1.03490949,   9.833102, 1.10000, 0.90000, 1.10000, 0.90000
28903,'BREWTON 2 1 ', 100.0000,1,  24,   1,   1,1.02794290,   8.251102, 1.10000, 0.90000, 1.10000, 0.90000
28904,'BREWTON 2 2 ', 100.0000,1,  24,   1,   1,1.02781487,   8.241887, 1.10000, 0.90000, 1.10000, 0.90000
28905,'BREWTON 3 1 ', 100.0000,1,  24,   1,   1,1.02417910,   5.824724, 1.10000, 0.90000, 1.10000, 0.90000
28906,'BREWTON 4 1 ', 100.0000,1,  24,   1,   1,1.02532637,   7.467088, 1.10000, 0.90000, 1.10000, 0.90000
28907,'EVERGREEN ~3', 100.0000,1,  24,   1,   1,1.02326071,  -1.159474, 1.10000, 0.90000, 1.10000, 0.90000
28908,'EVERGREEN ~4', 100.0000,1,  24,   1,   1,1.02322841,  -1.166101, 1.10000, 0.90000, 1.10000, 0.90000
28909,'EVERGREEN ~5', 100.0000,1,  24,   1,   1,1.02175033,  -4.140271, 1.10000, 0.90000, 1.10000, 0.90000
28910,'EVERGREEN ~6', 100.0000,1,  24,   1,   1,1.03488719,   5.033391, 1.10000, 0.90000, 1.10000, 0.90000
28911,'EVERGREEN ~7', 100.0000,1,  24,   1,   1,1.03481424,   5.026944, 1.10000, 0.90000, 1.10000, 0.90000
28912,'MONROEVILL~5', 100.0000,1,  24,   1,   1,1.01459980,  10.109366, 1.10000, 0.90000, 1.10000, 0.90000
28913,'MONROEVILL~6', 100.0000,1,  24,   1,   1,1.01090372,   9.395816, 1.10000, 0.90000, 1.10000, 0.90000
28914,'REPTON 1    ', 100.0000,1,  24,   1,   1,1.02862394,  12.020883, 1.10000, 0.90000, 1.10000, 0.90000
28915,'ALEXANDER ~7', 100.0000,1,  24,   1,   1,1.02737570,  -2.598234, 1.10000, 0.90000, 1.10000, 0.90000
28916,'ALEXANDER ~8', 100.0000,1,  24,   1,   1,1.02721632,  -2.614300, 1.10000, 0.90000, 1.10000, 0.90000
28917,'ALEXANDER ~9', 100.0000,1,  24,   1,   1,1.02046311,  -3.335596, 1.10000, 0.90000, 1.10000, 0.90000
28918,'ALEXANDER~10', 100.0000,1,  24,   1,   1,1.03531301,  -1.483769, 1.10000, 0.90000, 1.10000, 0.90000
28919,'ALEXANDER~11', 100.0000,1,  24,   1,   1,1.01800573,  -3.795659, 1.10000, 0.90000, 1.10000, 0.90000
28920,'ROCKFORD 1 1', 100.0000,1,  24,   1,   1,1.03086638,   0.995653, 1.10000, 0.90000, 1.10000, 0.90000
28921,'SYLACAUGA ~6', 100.0000,1,  24,   1,   1,0.99311793,  -4.374942, 1.10000, 0.90000, 1.10000, 0.90000
28922,'SYLACAUGA ~7', 100.0000,1,  24,   1,   1,0.99320096,  -4.369037, 1.10000, 0.90000, 1.10000, 0.90000
28923,'SYLACAUGA ~8', 100.0000,1,  24,   1,   1,0.99778461,  -2.663472, 1.10000, 0.90000, 1.10000, 0.90000
28924,'ANDALUSIA ~3', 100.0000,1,  24,   1,   1,1.01833498, -19.321208, 1.10000, 0.90000, 1.10000, 0.90000
28925,'ANDALUSIA ~4', 100.0000,1,  24,   1,   1,1.01833951, -19.618801, 1.10000, 0.90000, 1.10000, 0.90000
28926,'ANDALUSIA ~5', 100.0000,1,  24,   1,   1,1.01581573, -18.908008, 1.10000, 0.90000, 1.10000, 0.90000
28927,'DOZIER 1    ', 100.0000,1,  24,   1,   1,1.02771568, -15.946516, 1.10000, 0.90000, 1.10000, 0.90000
28928,'FLORALA 1   ', 100.0000,1,  24,   1,   1,1.02715278, -15.454140, 1.10000, 0.90000, 1.10000, 0.90000
28929,'GRADY 1 1   ', 100.0000,1,  24,   1,   1,1.03342772, -14.724908, 1.10000, 0.90000, 1.10000, 0.90000
28930,'HIGHLAND H~1', 100.0000,1,  24,   1,   1,1.03277707, -16.246145, 1.10000, 0.90000, 1.10000, 0.90000
28931,'LUVERNE 1 1 ', 100.0000,1,  24,   1,   1,1.03413153, -17.308772, 1.10000, 0.90000, 1.10000, 0.90000
28932,'LUVERNE 2 1 ', 100.0000,1,  24,   1,   1,1.03159070, -17.481871, 1.10000, 0.90000, 1.10000, 0.90000
28933,'ARLEY 1 1   ', 100.0000,1,  24,   1,   1,0.99462116,  -8.467216, 1.10000, 0.90000, 1.10000, 0.90000
28934,'ARLEY 1 2   ', 100.0000,1,  24,   1,   1,0.99473548,  -8.457094, 1.10000, 0.90000, 1.10000, 0.90000
28935,'ARLEY 2 1   ', 100.0000,1,  24,   1,   1,1.00048482, -10.655287, 1.10000, 0.90000, 1.10000, 0.90000
28936,'BAILEYTON 1 ', 100.0000,1,  24,   1,   1,0.98646504, -13.126448, 1.10000, 0.90000, 1.10000, 0.90000
28937,'CULLMAN 1 1 ', 100.0000,1,  24,   1,   1,0.97866040, -11.160177, 1.10000, 0.90000, 1.10000, 0.90000
28938,'CULLMAN 2 1 ', 345.0000,1,  24,   1,   1,1.03416944,  -2.941236, 1.10000, 0.90000, 1.10000, 0.90000
28939,'CULLMAN 3 1 ', 100.0000,1,  24,   1,   1,0.98550928, -12.084297, 1.10000, 0.90000, 1.10000, 0.90000
28940,'CULLMAN 3 2 ', 100.0000,1,  24,   1,   1,0.98540092, -12.097059, 1.10000, 0.90000, 1.10000, 0.90000
28941,'CULLMAN 4 1 ', 100.0000,1,  24,   1,   1,0.96854883, -13.234018, 1.10000, 0.90000, 1.10000, 0.90000
28942,'CULLMAN 5 1 ', 100.0000,1,  24,   1,   1,1.01677549, -13.068801, 1.10000, 0.90000, 1.10000, 0.90000
28943,'CULLMAN 6 1 ', 100.0000,1,  24,   1,   1,1.02892649, -11.608216, 1.10000, 0.90000, 1.10000, 0.90000
28944,'CULLMAN 7 1 ', 100.0000,1,  24,   1,   1,1.01958811, -12.616369, 1.10000, 0.90000, 1.10000, 0.90000
28945,'CULLMAN 8 1 ', 100.0000,1,  24,   1,   1,1.01804554, -10.039498, 1.10000, 0.90000, 1.10000, 0.90000
28946,'CULLMAN 9 1 ', 100.0000,1,  24,   1,   1,0.99444914, -11.160864, 1.10000, 0.90000, 1.10000, 0.90000
28947,'DANVILLE ~14', 100.0000,1,  24,   1,   1,1.02753973, -12.985884, 1.10000, 0.90000, 1.10000, 0.90000
28948,'DANVILLE ~15', 100.0000,1,  24,   1,   1,1.02713025, -12.971098, 1.10000, 0.90000, 1.10000, 0.90000
28949,'FALKVILLE ~1', 100.0000,1,  24,   1,   1,0.99646097,  -8.891131, 1.10000, 0.90000, 1.10000, 0.90000
28950,'FALKVILLE ~2', 100.0000,1,  24,   1,   1,1.00763881,  -7.692212, 1.10000, 0.90000, 1.10000, 0.90000
28951,'HANCEVILLE~1', 100.0000,1,  24,   1,   1,0.98521578,  -8.558849, 1.10000, 0.90000, 1.10000, 0.90000
28952,'HANCEVILLE~2', 100.0000,1,  24,   1,   1,0.99046350,  -7.575043, 1.10000, 0.90000, 1.10000, 0.90000
28953,'HANCEVILLE~3', 100.0000,1,  24,   1,   1,0.98157907,  -9.376567, 1.10000, 0.90000, 1.10000, 0.90000
28954,'VINEMONT 1 1', 100.0000,1,  24,   1,   1,1.01902354, -13.309476, 1.10000, 0.90000, 1.10000, 0.90000
28955,'VINEMONT 2 1', 100.0000,1,  24,   1,   1,1.01625121, -13.331078, 1.10000, 0.90000, 1.10000, 0.90000
28956,'VINEMONT 2 2', 100.0000,1,  24,   1,   1,1.01631999, -13.324095, 1.10000, 0.90000, 1.10000, 0.90000
28957,'DOTHAN 1 1  ', 100.0000,1,  24,   1,   1,1.03651130, -11.003756, 1.10000, 0.90000, 1.10000, 0.90000
28958,'DOTHAN 1 2  ', 100.0000,1,  24,   1,   1,1.03638172, -10.983316, 1.10000, 0.90000, 1.10000, 0.90000
28959,'DOTHAN 2 1  ', 100.0000,1,  24,   1,   1,1.03057873, -11.135979, 1.10000, 0.90000, 1.10000, 0.90000
28960,'DOTHAN 3 1  ', 100.0000,1,  24,   1,   1,1.03759599, -11.307664, 1.10000, 0.90000, 1.10000, 0.90000
28961,'DOTHAN 3 2  ', 100.0000,1,  24,   1,   1,1.03747368, -11.324628, 1.10000, 0.90000, 1.10000, 0.90000
28962,'DOTHAN 4 1  ', 100.0000,1,  24,   1,   1,1.02050042,  -7.265324, 1.10000, 0.90000, 1.10000, 0.90000
28963,'FORT RUCKE~1', 100.0000,1,  24,   1,   1,1.01443732,  -7.630186, 1.10000, 0.90000, 1.10000, 0.90000
28964,'FORT RUCKE~2',  13.8000,1,  24,   1,   1,1.01443732,  -7.630186, 1.10000, 0.90000, 1.10000, 0.90000
28965,'FORT RUCKE~3',  13.8000,1,  24,   1,   1,1.01443732,  -7.630186, 1.10000, 0.90000, 1.10000, 0.90000
28967,'FORT RUCKE~5', 100.0000,1,  24,   1,   1,1.01437354,  -7.636503, 1.10000, 0.90000, 1.10000, 0.90000
28968,'FORT RUCKE~6', 100.0000,1,  24,   1,   1,1.01450050,  -7.622515, 1.10000, 0.90000, 1.10000, 0.90000
28969,'HEADLAND 1 1', 100.0000,1,  24,   1,   1,1.03671312, -10.302252, 1.10000, 0.90000, 1.10000, 0.90000
28970,'HEADLAND 2 1', 100.0000,1,  24,   1,   1,0.99669039, -13.068093, 1.10000, 0.90000, 1.10000, 0.90000
28971,'MIDLAND CI~1', 100.0000,1,  24,   1,   1,1.03755736, -11.292322, 1.10000, 0.90000, 1.10000, 0.90000
28972,'MIDLAND CI~2', 100.0000,1,  24,   1,   1,1.03752780, -11.296877, 1.10000, 0.90000, 1.10000, 0.90000
28973,'NEWTON 11 1 ', 100.0000,1,  24,   1,   1,1.01759720,  -9.321579, 1.10000, 0.90000, 1.10000, 0.90000
28974,'MARION JUN~1', 100.0000,1,  24,   1,   1,1.00515890,   3.643615, 1.10000, 0.90000, 1.10000, 0.90000
28975,'MINTER 1    ', 100.0000,1,  24,   1,   1,1.01337993,  -0.796998, 1.10000, 0.90000, 1.10000, 0.90000
28976,'ORRVILLE 1 1', 100.0000,1,  24,   1,   1,1.01313853,   5.282432, 1.10000, 0.90000, 1.10000, 0.90000
28977,'SELMA 7 1   ', 100.0000,1,  24,   1,   1,1.00329518,   2.821390, 1.10000, 0.90000, 1.10000, 0.90000
28978,'SELMA 8 1   ', 100.0000,1,  24,   1,   1,0.99752855,   3.273325, 1.10000, 0.90000, 1.10000, 0.90000
28979,'ALBERTVILL~1', 100.0000,1,  24,   1,   1,0.98218763, -15.384514, 1.10000, 0.90000, 1.10000, 0.90000
28980,'ALBERTVILL~2', 100.0000,1,  24,   1,   1,0.99903417, -14.481056, 1.10000, 0.90000, 1.10000, 0.90000
28981,'ALBERTVILL~3', 100.0000,1,  24,   1,   1,0.98844057, -15.149232, 1.10000, 0.90000, 1.10000, 0.90000
28982,'ATTALLA 1 1 ', 100.0000,1,  24,   1,   1,1.01641738, -15.318280, 1.10000, 0.90000, 1.10000, 0.90000
28983,'ATTALLA 2 1 ', 100.0000,1,  24,   1,   1,1.02107835, -14.944871, 1.10000, 0.90000, 1.10000, 0.90000
28984,'CROSSVILLE~1', 100.0000,1,  24,   1,   1,0.97922456, -15.196753, 1.10000, 0.90000, 1.10000, 0.90000
28985,'FORT PAYN~10', 100.0000,1,  24,   1,   1,1.00879371, -27.997564, 1.10000, 0.90000, 1.10000, 0.90000
28986,'FYFFE 1 1   ', 100.0000,1,  24,   1,   1,1.03042531, -24.259620, 1.10000, 0.90000, 1.10000, 0.90000
28987,'FYFFE 2 1   ', 100.0000,1,  24,   1,   1,1.01170802, -23.797955, 1.10000, 0.90000, 1.10000, 0.90000
28988,'HENAGAR 1 1 ', 100.0000,1,  24,   1,   1,1.01068640, -23.885464, 1.10000, 0.90000, 1.10000, 0.90000
28989,'HENAGAR 2 1 ', 100.0000,1,  24,   1,   1,1.01323175, -23.171010, 1.10000, 0.90000, 1.10000, 0.90000
28990,'IDER 1      ', 100.0000,1,  24,   1,   1,1.01257217, -24.141034, 1.10000, 0.90000, 1.10000, 0.90000
28991,'PISGAH 1    ', 100.0000,1,  24,   1,   1,1.01782739, -21.979253, 1.10000, 0.90000, 1.10000, 0.90000
28992,'RAINSVILLE~1', 100.0000,1,  24,   1,   1,1.01715195, -25.906341, 1.10000, 0.90000, 1.10000, 0.90000
28993,'RAINSVILLE~2', 100.0000,1,  24,   1,   1,1.01956749, -23.611646, 1.10000, 0.90000, 1.10000, 0.90000
28994,'RAINSVILLE~3', 100.0000,1,  24,   1,   1,1.01939797, -23.623360, 1.10000, 0.90000, 1.10000, 0.90000
28995,'RAINSVILLE~4', 100.0000,1,  24,   1,   1,1.00412762, -27.661214, 1.10000, 0.90000, 1.10000, 0.90000
28996,'SECTION 1   ', 100.0000,1,  24,   1,   1,0.99975914, -22.830988, 1.10000, 0.90000, 1.10000, 0.90000
28997,'VALLEY HEA~1', 100.0000,1,  24,   1,   1,1.00450873, -26.039061, 1.10000, 0.90000, 1.10000, 0.90000
28998,'VALLEY HEA~2', 100.0000,1,  24,   1,   1,1.00444102, -26.044370, 1.10000, 0.90000, 1.10000, 0.90000
28999,'VALLEY HEA~3', 100.0000,1,  24,   1,   1,1.00525534, -27.382141, 1.10000, 0.90000, 1.10000, 0.90000
29000,'ECLECTIC 1  ', 100.0000,1,  24,   1,   1,1.01258910,  -4.668381, 1.10000, 0.90000, 1.10000, 0.90000
29001,'MILLBROOK ~4', 100.0000,1,  24,   1,   1,1.01654303,   2.511388, 1.10000, 0.90000, 1.10000, 0.90000
29002,'MILLBROOK ~5', 100.0000,1,  24,   1,   1,1.01645958,   2.503705, 1.10000, 0.90000, 1.10000, 0.90000
29003,'MILLBROOK ~6', 100.0000,1,  24,   1,   1,1.02791679,   2.525987, 1.10000, 0.90000, 1.10000, 0.90000
29004,'MILLBROOK ~7', 100.0000,1,  24,   1,   1,1.02809799,   2.538191, 1.10000, 0.90000, 1.10000, 0.90000
29005,'MILLBROOK ~8', 100.0000,1,  24,   1,   1,1.03450489,   3.669852, 1.10000, 0.90000, 1.10000, 0.90000
29006,'TALLASSEE ~1', 100.0000,1,  24,   1,   1,1.03313959,  -2.861408, 1.10000, 0.90000, 1.10000, 0.90000
29007,'TALLASSEE ~2', 100.0000,1,  24,   1,   1,1.03292167,  -2.880025, 1.10000, 0.90000, 1.10000, 0.90000
29008,'TALLASSEE ~3', 100.0000,1,  24,   1,   1,1.02819669,  -2.655888, 1.10000, 0.90000, 1.10000, 0.90000
29009,'WETUMPKA 1 1', 100.0000,1,  24,   1,   1,1.01651788,  -3.666518, 1.10000, 0.90000, 1.10000, 0.90000
29010,'WETUMPKA 2 1', 100.0000,1,  24,   1,   1,1.03450215,   3.227700, 1.10000, 0.90000, 1.10000, 0.90000
29011,'WETUMPKA 3 1', 100.0000,1,  24,   1,   1,1.01608348,  -4.245399, 1.10000, 0.90000, 1.10000, 0.90000
29012,'WETUMPKA 4 1', 100.0000,1,  24,   1,   1,1.01398337,  -4.603489, 1.10000, 0.90000, 1.10000, 0.90000
29013,'WETUMPKA 4 2', 100.0000,1,  24,   1,   1,1.01392937,  -4.616336, 1.10000, 0.90000, 1.10000, 0.90000
29014,'WETUMPKA 5 1', 100.0000,1,  24,   1,   1,1.02654469,   1.106403, 1.10000, 0.90000, 1.10000, 0.90000
29015,'WETUMPKA 5 2', 100.0000,1,  24,   1,   1,1.02662110,   1.112519, 1.10000, 0.90000, 1.10000, 0.90000
29016,'WETUMPKA 6 1', 100.0000,1,  24,   1,   1,1.01796734,  -3.208574, 1.10000, 0.90000, 1.10000, 0.90000
29017,'FLOMATON 1  ', 100.0000,1,  24,   1,   1,1.02859485,  14.429225, 1.10000, 0.90000, 1.10000, 0.90000
29018,'BOAZ 5 1    ', 100.0000,1,  24,   1,   1,0.98597139, -16.248363, 1.10000, 0.90000, 1.10000, 0.90000
29019,'GADSDEN 7 1 ', 100.0000,1,  24,   1,   1,1.03447676, -13.487446, 1.10000, 0.90000, 1.10000, 0.90000
29020,'GADSDEN 8 1 ', 100.0000,1,  24,   1,   1,1.01365185, -20.099322, 1.10000, 0.90000, 1.10000, 0.90000
29021,'GADSDEN 9 1 ', 100.0000,1,  24,   1,   1,1.03590739, -13.413254, 1.10000, 0.90000, 1.10000, 0.90000
29022,'GADSDEN 10 1', 100.0000,1,  24,   1,   1,1.01938498, -15.913460, 1.10000, 0.90000, 1.10000, 0.90000
29023,'GADSDEN 10 2', 100.0000,1,  24,   1,   1,1.01927447, -15.925402, 1.10000, 0.90000, 1.10000, 0.90000
29024,'RAINBOW CI~1', 100.0000,1,  24,   1,   1,1.02989340, -14.181445, 1.10000, 0.90000, 1.10000, 0.90000
29025,'RAINBOW CI~2', 100.0000,1,  24,   1,   1,0.98561496, -19.026791, 1.10000, 0.90000, 1.10000, 0.90000
29026,'BERRY 1 1   ', 100.0000,1,  24,   1,   1,1.03572857,  -7.476338, 1.10000, 0.90000, 1.10000, 0.90000
29027,'CARBON HIL~1', 100.0000,1,  24,   1,   1,1.02652693,  -7.917515, 1.10000, 0.90000, 1.10000, 0.90000
29028,'CARBON HIL~2', 100.0000,1,  24,   1,   1,1.02639210,  -7.929313, 1.10000, 0.90000, 1.10000, 0.90000
29029,'FAYETTE 1 1 ', 100.0000,1,  24,   1,   1,1.00970411,   4.785216, 1.10000, 0.90000, 1.10000, 0.90000
29030,'FAYETTE 2 1 ', 100.0000,1,  24,   1,   1,1.01197636,   5.315033, 1.10000, 0.90000, 1.10000, 0.90000
29031,'FAYETTE 2 2 ', 100.0000,1,  24,   1,   1,1.01193070,   5.307597, 1.10000, 0.90000, 1.10000, 0.90000
29032,'FAYETTE 3 1 ', 100.0000,1,  24,   1,   1,1.00177336,   2.765692, 1.10000, 0.90000, 1.10000, 0.90000
29033,'FAYETTE 3 2 ', 100.0000,1,  24,   1,   1,1.00169551,   2.756600, 1.10000, 0.90000, 1.10000, 0.90000
29034,'WINFIELD 1 1', 100.0000,1,  24,   1,   1,1.00259936,   1.415195, 1.10000, 0.90000, 1.10000, 0.90000
29035,'WINFIELD 2 1', 100.0000,1,  24,   1,   1,1.01035392,   0.541269, 1.10000, 0.90000, 1.10000, 0.90000
29036,'WINFIELD 2 2',  13.8000,1,  24,   1,   1,1.01035392,   0.541269, 1.10000, 0.90000, 1.10000, 0.90000
29037,'WINFIELD 2 3',  13.8000,1,  24,   1,   1,1.01035392,   0.541269, 1.10000, 0.90000, 1.10000, 0.90000
29039,'WINFIELD 2 5', 100.0000,1,  24,   1,   1,1.01018035,   0.522602, 1.10000, 0.90000, 1.10000, 0.90000
29040,'WINFIELD 2 7', 100.0000,1,  24,   1,   1,1.01051092,   0.558782, 1.10000, 0.90000, 1.10000, 0.90000
29041,'WINFIELD 3 1', 100.0000,1,  24,   1,   1,1.00242531,  -0.153134, 1.10000, 0.90000, 1.10000, 0.90000
29042,'WINFIELD 3 2', 100.0000,1,  24,   1,   1,1.00237095,  -0.161202, 1.10000, 0.90000, 1.10000, 0.90000
29043,'HACKLEBURG 1', 100.0000,1,  24,   1,   1,1.00683391,  -6.307503, 1.10000, 0.90000, 1.10000, 0.90000
29044,'HALEYVILLE~1', 100.0000,1,  24,   1,   1,0.99045855,  -9.200623, 1.10000, 0.90000, 1.10000, 0.90000
29045,'HALEYVILLE~2', 100.0000,1,  24,   1,   1,0.99034965,  -9.212864, 1.10000, 0.90000, 1.10000, 0.90000
29046,'HALEYVILLE~3', 100.0000,1,  24,   1,   1,0.99154699,  -9.339879, 1.10000, 0.90000, 1.10000, 0.90000
29047,'HALEYVILLE~4', 345.0000,1,  24,   1,   1,1.03164744,  10.936884, 1.10000, 0.90000, 1.10000, 0.90000
29048,'PHIL CAMPB~1', 100.0000,1,  24,   1,   1,0.99483860,  -8.232798, 1.10000, 0.90000, 1.10000, 0.90000
29049,'PHIL CAMPB~2', 100.0000,1,  24,   1,   1,1.00100589,  -6.958294, 1.10000, 0.90000, 1.10000, 0.90000
29050,'RED BAY 1 1 ', 100.0000,1,  24,   1,   1,1.00613904,  -6.448753, 1.10000, 0.90000, 1.10000, 0.90000
29051,'RED BAY 1 2 ', 100.0000,1,  24,   1,   1,1.00607371,  -6.456331, 1.10000, 0.90000, 1.10000, 0.90000
29052,'RED BAY 2 1 ', 100.0000,1,  24,   1,   1,1.01113832,  -6.297689, 1.10000, 0.90000, 1.10000, 0.90000
29053,'RED BAY 2 2 ', 100.0000,1,  24,   1,   1,1.01120746,  -6.291306, 1.10000, 0.90000, 1.10000, 0.90000
29054,'DOTHAN 5 1  ', 100.0000,1,  24,   1,   1,1.01807415,  -4.115123, 1.10000, 0.90000, 1.10000, 0.90000
29055,'DOTHAN 6 1  ', 100.0000,1,  24,   1,   1,1.01361489,  -7.926901, 1.10000, 0.90000, 1.10000, 0.90000
29056,'DOTHAN 6 2  ', 100.0000,1,  24,   1,   1,1.01390159,  -7.898121, 1.10000, 0.90000, 1.10000, 0.90000
29057,'DOTHAN 7 1  ', 345.0000,1,  24,   1,   1,1.04130793,   1.227285, 1.10000, 0.90000, 1.10000, 0.90000
29058,'DOTHAN 7 2  ', 345.0000,1,  24,   1,   1,1.04165900,   1.255201, 1.10000, 0.90000, 1.10000, 0.90000
29059,'DOTHAN 8 1  ', 100.0000,1,  24,   1,   1,1.01553404,  -7.842466, 1.10000, 0.90000, 1.10000, 0.90000
29060,'DOTHAN 8 2  ', 100.0000,1,  24,   1,   1,1.01532459,  -7.862123, 1.10000, 0.90000, 1.10000, 0.90000
29061,'DOTHAN 9 1  ', 100.0000,1,  24,   1,   1,1.03751349, -10.223504, 1.10000, 0.90000, 1.10000, 0.90000
29062,'DOTHAN 10 1 ', 100.0000,1,  24,   1,   1,1.02009082,  -7.726045, 1.10000, 0.90000, 1.10000, 0.90000
29063,'DOTHAN 10 2 ', 100.0000,1,  24,   1,   1,1.01998115,  -7.735814, 1.10000, 0.90000, 1.10000, 0.90000
29064,'GENEVA 6 1  ', 100.0000,1,  24,   1,   1,1.03608119, -12.663020, 1.10000, 0.90000, 1.10000, 0.90000
29065,'GENEVA 7 1  ', 100.0000,1,  24,   1,   1,1.03096747, -11.731883, 1.10000, 0.90000, 1.10000, 0.90000
29066,'HARTFORD ~17', 100.0000,1,  24,   1,   1,1.00338519, -11.278980, 1.10000, 0.90000, 1.10000, 0.90000
29067,'SLOCOMB 1 1 ', 100.0000,1,  24,   1,   1,1.00235391,  -9.050145, 1.10000, 0.90000, 1.10000, 0.90000
29068,'SLOCOMB 2 1 ', 100.0000,1,  24,   1,   1,1.00493979,  -9.978567, 1.10000, 0.90000, 1.10000, 0.90000
29069,'ALICEVILLE 1', 100.0000,1,  24,   1,   1,0.99970406,   5.295135, 1.10000, 0.90000, 1.10000, 0.90000
29070,'ALICEVILLE 2', 100.0000,1,  24,   1,   1,0.99949896,   5.285231, 1.10000, 0.90000, 1.10000, 0.90000
29071,'BOLIGEE 1   ', 100.0000,1,  24,   1,   1,1.03199649,  17.157792, 1.10000, 0.90000, 1.10000, 0.90000
29072,'BOLIGEE 2   ', 100.0000,1,  24,   1,   1,1.03203797,  17.162363, 1.10000, 0.90000, 1.10000, 0.90000
29073,'EUTAW 1     ', 100.0000,1,  24,   1,   1,1.00341654,   8.508318, 1.10000, 0.90000, 1.10000, 0.90000
29074,'RALPH 1     ', 100.0000,1,  24,   1,   1,0.99600750,   3.432684, 1.10000, 0.90000, 1.10000, 0.90000
29075,'RALPH 2     ', 100.0000,1,  24,   1,   1,0.99605495,   3.437249, 1.10000, 0.90000, 1.10000, 0.90000
29076,'GALLION 1   ', 100.0000,1,  24,   1,   1,1.02738690,  16.370078, 1.10000, 0.90000, 1.10000, 0.90000
29077,'GREENSBOR~49', 100.0000,1,  24,   1,   1,1.01673388,  13.241229, 1.10000, 0.90000, 1.10000, 0.90000
29078,'GREENSBOR~50', 100.0000,1,  24,   1,   1,1.01676106,  13.247105, 1.10000, 0.90000, 1.10000, 0.90000
29079,'GREENSBOR~51', 100.0000,1,  24,   1,   1,1.01035488,  10.608479, 1.10000, 0.90000, 1.10000, 0.90000
29080,'GREENSBOR~52', 100.0000,1,  24,   1,   1,1.02129424,  14.393884, 1.10000, 0.90000, 1.10000, 0.90000
29081,'GREENSBOR~53', 100.0000,1,  24,   1,   1,1.02120018,  14.383410, 1.10000, 0.90000, 1.10000, 0.90000
29082,'MOUNDVILLE~1', 100.0000,1,  24,   1,   1,1.00833750,   1.237750, 1.10000, 0.90000, 1.10000, 0.90000
29083,'MOUNDVILLE~2', 100.0000,1,  24,   1,   1,0.99804491,   3.935718, 1.10000, 0.90000, 1.10000, 0.90000
29084,'ABBEVILLE~16', 100.0000,1,  24,   1,   1,1.00279295, -14.952059, 1.10000, 0.90000, 1.10000, 0.90000
29085,'ABBEVILLE~17', 100.0000,1,  24,   1,   1,0.99895251, -14.793577, 1.10000, 0.90000, 1.10000, 0.90000
29086,'ABBEVILLE~18', 100.0000,1,  24,   1,   1,0.99888575, -14.805058, 1.10000, 0.90000, 1.10000, 0.90000
29087,'COLUMBIA ~25', 100.0000,1,  24,   1,   1,1.03089929,  -9.097571, 1.10000, 0.90000, 1.10000, 0.90000
29088,'ASHFORD 3 1 ', 100.0000,1,  24,   1,   1,1.02309716,  -4.840008, 1.10000, 0.90000, 1.10000, 0.90000
29089,'ASHFORD 4 1 ', 100.0000,1,  24,   1,   1,1.01854849,  -6.775730, 1.10000, 0.90000, 1.10000, 0.90000
29090,'BRIDGEPOR~23', 100.0000,1,  24,   1,   1,1.03622437, -19.153790, 1.10000, 0.90000, 1.10000, 0.90000
29091,'BRYANT 1 1  ', 100.0000,1,  24,   1,   1,1.01179421, -24.752025, 1.10000, 0.90000, 1.10000, 0.90000
29092,'BRYANT 1 2  ', 100.0000,1,  24,   1,   1,1.01183963, -24.746800, 1.10000, 0.90000, 1.10000, 0.90000
29093,'BRYANT 2 1  ', 100.0000,1,  24,   1,   1,1.02747297, -20.921511, 1.10000, 0.90000, 1.10000, 0.90000
29094,'BRYANT 2 2  ', 100.0000,1,  24,   1,   1,1.02761233, -20.914297, 1.10000, 0.90000, 1.10000, 0.90000
29095,'GURLEY 1    ', 100.0000,1,  24,   1,   1,1.03359735,  -9.586321, 1.10000, 0.90000, 1.10000, 0.90000
29096,'GURLEY 2    ', 100.0000,1,  24,   1,   1,1.03358757,  -9.576675, 1.10000, 0.90000, 1.10000, 0.90000
29097,'SCOTTSBORO~1', 100.0000,1,  24,   1,   1,0.99547434, -22.572028, 1.10000, 0.90000, 1.10000, 0.90000
29098,'SCOTTSBORO~2', 100.0000,1,  24,   1,   1,1.00152695, -22.937780, 1.10000, 0.90000, 1.10000, 0.90000
29099,'SCOTTSBORO~3', 100.0000,1,  24,   1,   1,0.98868376, -20.325332, 1.10000, 0.90000, 1.10000, 0.90000
29100,'SCOTTSBORO~4', 100.0000,1,  24,   1,   1,0.99393374, -21.882423, 1.10000, 0.90000, 1.10000, 0.90000
29101,'SCOTTSBORO~5', 100.0000,1,  24,   1,   1,0.99522811, -20.841398, 1.10000, 0.90000, 1.10000, 0.90000
29102,'SCOTTSBORO~6', 100.0000,1,  24,   1,   1,0.99513245, -20.849892, 1.10000, 0.90000, 1.10000, 0.90000
29103,'STEVENSON ~1', 100.0000,1,  24,   1,   1,1.03659236, -19.586616, 1.10000, 0.90000, 1.10000, 0.90000
29104,'STEVENSON ~1', 100.0000,1,  24,   1,   1,1.03580964, -19.541827, 1.10000, 0.90000, 1.10000, 0.90000
29105,'STEVENSON ~2', 100.0000,1,  24,   1,   1,1.03913474, -19.348264, 1.10000, 0.90000, 1.10000, 0.90000
29106,'ADAMSVILLE~1', 100.0000,1,  24,   1,   1,1.00959921, -11.973129, 1.10000, 0.90000, 1.10000, 0.90000
29107,'BESSEMER 2 1', 100.0000,1,  24,   1,   1,1.02222943, -11.002546, 1.10000, 0.90000, 1.10000, 0.90000
29108,'BESSEMER 2 2', 100.0000,1,  24,   1,   1,1.02206826, -11.020340, 1.10000, 0.90000, 1.10000, 0.90000
29109,'BESSEMER 3 1', 100.0000,1,  24,   1,   1,1.01404357,  -8.461839, 1.10000, 0.90000, 1.10000, 0.90000
29110,'BESSEMER 4 1', 345.0000,1,  24,   1,   1,1.03878927,   0.534799, 1.10000, 0.90000, 1.10000, 0.90000
29111,'BESSEMER 5 1', 100.0000,1,  24,   1,   1,1.03349125, -12.466981, 1.10000, 0.90000, 1.10000, 0.90000
29112,'BESSEMER 6 1', 100.0000,1,  24,   1,   1,1.01928473,  -6.993407, 1.10000, 0.90000, 1.10000, 0.90000
29113,'BESSEMER 6 2', 100.0000,1,  24,   1,   1,1.01941705,  -6.976514, 1.10000, 0.90000, 1.10000, 0.90000
29114,'BESSEMER 7 1', 100.0000,1,  24,   1,   1,1.00561798,  -9.323481, 1.10000, 0.90000, 1.10000, 0.90000
29115,'BESSEMER 8 1', 100.0000,1,  24,   1,   1,1.00362957, -11.921592, 1.10000, 0.90000, 1.10000, 0.90000
29116,'BESSEMER 9 1', 100.0000,1,  24,   1,   1,1.01680624, -12.399333, 1.10000, 0.90000, 1.10000, 0.90000
29117,'BESSEMER 9 2', 100.0000,1,  24,   1,   1,1.01665854, -12.414892, 1.10000, 0.90000, 1.10000, 0.90000
29118,'BESSEMER 1~1', 100.0000,1,  24,   1,   1,1.01534784, -13.143668, 1.10000, 0.90000, 1.10000, 0.90000
29119,'BESSEMER 1~2', 100.0000,1,  24,   1,   1,0.99323779, -12.151235, 1.10000, 0.90000, 1.10000, 0.90000
29120,'BESSEMER 1~3', 100.0000,1,  24,   1,   1,0.98222518, -13.445030, 1.10000, 0.90000, 1.10000, 0.90000
29121,'BESSEMER 1~4', 100.0000,1,  24,   1,   1,0.98241019, -13.426421, 1.10000, 0.90000, 1.10000, 0.90000
29122,'BIRMINGHAM~1', 100.0000,1,  24,   1,   1,1.02994025, -14.306840, 1.10000, 0.90000, 1.10000, 0.90000
29123,'BIRMINGHA~14', 100.0000,1,  24,   1,   1,1.00836170, -15.036165, 1.10000, 0.90000, 1.10000, 0.90000
29124,'BIRMINGHA~15', 100.0000,1,  24,   1,   1,1.00846994, -15.027325, 1.10000, 0.90000, 1.10000, 0.90000
29125,'BIRMINGHA~29', 100.0000,1,  24,   1,   1,1.00956464, -14.715938, 1.10000, 0.90000, 1.10000, 0.90000
29126,'BIRMINGHA~30', 100.0000,1,  24,   1,   1,1.00916672, -14.745917, 1.10000, 0.90000, 1.10000, 0.90000
29127,'BIRMINGHA~51', 100.0000,1,  24,   1,   1,1.00841236, -13.757685, 1.10000, 0.90000, 1.10000, 0.90000
29128,'BIRMINGHA~62', 100.0000,1,  24,   1,   1,1.01384592, -11.145646, 1.10000, 0.90000, 1.10000, 0.90000
29129,'BIRMINGHA~63', 100.0000,1,  24,   1,   1,1.01722550, -13.151612, 1.10000, 0.90000, 1.10000, 0.90000
29130,'BIRMINGHA~64', 100.0000,1,  24,   1,   1,1.02338278,  -9.191722, 1.10000, 0.90000, 1.10000, 0.90000
29131,'BIRMINGHA~65', 100.0000,1,  24,   1,   1,1.00084245, -16.704626, 1.10000, 0.90000, 1.10000, 0.90000
29132,'BIRMINGHA~66', 100.0000,1,  24,   1,   1,1.00528800, -16.195164, 1.10000, 0.90000, 1.10000, 0.90000
29133,'BIRMINGHA~67', 100.0000,1,  24,   1,   1,1.00506055, -16.236449, 1.10000, 0.90000, 1.10000, 0.90000
29134,'BIRMINGHAM~2', 100.0000,1,  24,   1,   1,1.00798142, -11.490770, 1.10000, 0.90000, 1.10000, 0.90000
29135,'BIRMINGHAM~3', 100.0000,1,  24,   1,   1,1.01279354, -13.328086, 1.10000, 0.90000, 1.10000, 0.90000
29136,'BIRMINGHAM~4', 100.0000,1,  24,   1,   1,1.01433861,  -8.609446, 1.10000, 0.90000, 1.10000, 0.90000
29137,'BIRMINGHAM~5', 100.0000,1,  24,   1,   1,1.01400042,  -8.639576, 1.10000, 0.90000, 1.10000, 0.90000
29138,'BIRMINGHAM~6', 100.0000,1,  24,   1,   1,1.01474798, -13.649673, 1.10000, 0.90000, 1.10000, 0.90000
29139,'BIRMINGHAM~7', 100.0000,1,  24,   1,   1,1.01987576, -12.612344, 1.10000, 0.90000, 1.10000, 0.90000
29140,'BIRMINGHAM~8', 100.0000,1,  24,   1,   1,1.00412178, -15.745835, 1.10000, 0.90000, 1.10000, 0.90000
29141,'BIRMINGHAM~9', 100.0000,1,  24,   1,   1,1.02278697, -14.699564, 1.10000, 0.90000, 1.10000, 0.90000
29142,'BIRMINGHA~10', 100.0000,1,  24,   1,   1,1.01647353, -14.267056, 1.10000, 0.90000, 1.10000, 0.90000
29143,'BIRMINGHA~11', 100.0000,1,  24,   1,   1,1.01638472, -14.277477, 1.10000, 0.90000, 1.10000, 0.90000
29144,'BIRMINGHA~12', 100.0000,1,  24,   1,   1,1.02940798, -15.222854, 1.10000, 0.90000, 1.10000, 0.90000
29145,'BIRMINGHA~13', 100.0000,1,  24,   1,   1,0.98866612, -13.980487, 1.10000, 0.90000, 1.10000, 0.90000
29146,'BIRMINGHA~16', 100.0000,1,  24,   1,   1,1.00188923, -16.326174, 1.10000, 0.90000, 1.10000, 0.90000
29147,'BIRMINGHA~17', 100.0000,1,  24,   1,   1,0.99396640, -16.560878, 1.10000, 0.90000, 1.10000, 0.90000
29148,'BIRMINGHA~18', 100.0000,1,  24,   1,   1,0.97476727, -18.696905, 1.10000, 0.90000, 1.10000, 0.90000
29149,'BIRMINGHA~19', 100.0000,1,  24,   1,   1,1.00000107, -16.706108, 1.10000, 0.90000, 1.10000, 0.90000
29150,'BIRMINGHA~20', 100.0000,1,  24,   1,   1,0.99862790, -16.940227, 1.10000, 0.90000, 1.10000, 0.90000
29151,'BIRMINGHA~21', 100.0000,1,  24,   1,   1,0.99895352, -16.904307, 1.10000, 0.90000, 1.10000, 0.90000
29152,'BIRMINGHA~22', 100.0000,1,  24,   1,   1,1.01771820, -11.023214, 1.10000, 0.90000, 1.10000, 0.90000
29153,'BIRMINGHA~23', 100.0000,1,  24,   1,   1,1.02711272,  -8.287998, 1.10000, 0.90000, 1.10000, 0.90000
29154,'BIRMINGHA~24', 100.0000,1,  24,   1,   1,1.02747595,  -8.247612, 1.10000, 0.90000, 1.10000, 0.90000
29155,'BIRMINGHA~25', 100.0000,1,  24,   1,   1,1.01847398, -10.304607, 1.10000, 0.90000, 1.10000, 0.90000
29156,'BIRMINGHA~26', 100.0000,1,  24,   1,   1,1.01053739, -15.965127, 1.10000, 0.90000, 1.10000, 0.90000
29157,'BIRMINGHA~27', 100.0000,1,  24,   1,   1,1.01068902, -15.954221, 1.10000, 0.90000, 1.10000, 0.90000
29158,'BIRMINGHA~28', 100.0000,1,  24,   1,   1,1.00790644, -11.539728, 1.10000, 0.90000, 1.10000, 0.90000
29159,'BIRMINGHA~31', 100.0000,1,  24,   1,   1,1.00273454, -16.439494, 1.10000, 0.90000, 1.10000, 0.90000
29160,'BIRMINGHA~32', 100.0000,1,  24,   1,   1,1.02682412,  -7.748237, 1.10000, 0.90000, 1.10000, 0.90000
29161,'BIRMINGHA~33', 100.0000,1,  24,   1,   1,1.02666199,  -7.766927, 1.10000, 0.90000, 1.10000, 0.90000
29162,'BIRMINGHA~34', 100.0000,1,  24,   1,   1,1.01796079, -10.219452, 1.10000, 0.90000, 1.10000, 0.90000
29163,'BIRMINGHA~35',  13.8000,1,  24,   1,   1,1.01796079, -10.219452, 1.10000, 0.90000, 1.10000, 0.90000
29164,'BIRMINGHA~36',  13.8000,1,  24,   1,   1,1.01796079, -10.219452, 1.10000, 0.90000, 1.10000, 0.90000
29166,'BIRMINGHA~38', 100.0000,1,  24,   1,   1,1.01824284, -10.187103, 1.10000, 0.90000, 1.10000, 0.90000
29167,'BIRMINGHA~39', 100.0000,1,  24,   1,   1,1.01770353, -10.251064, 1.10000, 0.90000, 1.10000, 0.90000
29168,'BIRMINGHA~40', 100.0000,1,  24,   1,   1,1.01245487, -12.739550, 1.10000, 0.90000, 1.10000, 0.90000
29169,'BIRMINGHA~41', 100.0000,1,  24,   1,   1,1.01363051, -10.807403, 1.10000, 0.90000, 1.10000, 0.90000
29170,'BIRMINGHA~42', 100.0000,1,  24,   1,   1,1.01334286, -10.843216, 1.10000, 0.90000, 1.10000, 0.90000
29171,'BIRMINGHA~43', 100.0000,1,  24,   1,   1,1.02903414, -17.622585, 1.10000, 0.90000, 1.10000, 0.90000
29172,'BIRMINGHA~44', 345.0000,1,  24,   1,   1,1.03623235,  -1.543150, 1.10000, 0.90000, 1.10000, 0.90000
29173,'BIRMINGHA~45', 345.0000,1,  24,   1,   1,1.03642118,  -1.520475, 1.10000, 0.90000, 1.10000, 0.90000
29174,'BIRMINGHA~46', 100.0000,1,  24,   1,   1,0.99949920, -16.906250, 1.10000, 0.90000, 1.10000, 0.90000
29175,'BIRMINGHA~47', 100.0000,1,  24,   1,   1,0.99934083, -16.932150, 1.10000, 0.90000, 1.10000, 0.90000
29176,'BIRMINGHA~48', 100.0000,1,  24,   1,   1,1.01236379, -12.719492, 1.10000, 0.90000, 1.10000, 0.90000
29177,'BIRMINGHA~49', 100.0000,1,  24,   1,   1,1.01222813, -12.742543, 1.10000, 0.90000, 1.10000, 0.90000
29178,'BIRMINGHA~50', 100.0000,1,  24,   1,   1,1.02204251, -13.309915, 1.10000, 0.90000, 1.10000, 0.90000
29179,'BIRMINGHA~52', 100.0000,1,  24,   1,   1,1.01470375, -12.869472, 1.10000, 0.90000, 1.10000, 0.90000
29180,'BIRMINGHA~53', 100.0000,1,  24,   1,   1,1.01918566, -15.170130, 1.10000, 0.90000, 1.10000, 0.90000
29181,'BIRMINGHA~54', 100.0000,1,  24,   1,   1,1.00894320, -13.921718, 1.10000, 0.90000, 1.10000, 0.90000
29182,'BIRMINGHA~55', 100.0000,1,  24,   1,   1,1.00910783, -13.898720, 1.10000, 0.90000, 1.10000, 0.90000
29183,'BIRMINGHA~56', 100.0000,1,  24,   1,   1,1.02051008,  -7.586679, 1.10000, 0.90000, 1.10000, 0.90000
29184,'BIRMINGHA~57', 345.0000,1,  24,   1,   1,1.03350735,  -1.741020, 1.10000, 0.90000, 1.10000, 0.90000
29185,'BIRMINGHA~58', 100.0000,1,  24,   1,   1,1.03704488,  -6.435304, 1.10000, 0.90000, 1.10000, 0.90000
29186,'BIRMINGHA~59', 345.0000,1,  24,   1,   1,1.03339589,  -1.760794, 1.10000, 0.90000, 1.10000, 0.90000
29187,'BIRMINGHA~60', 100.0000,1,  24,   1,   1,1.02941549,  -7.599399, 1.10000, 0.90000, 1.10000, 0.90000
29188,'BIRMINGHA~61', 100.0000,1,  24,   1,   1,1.01598203, -11.554488, 1.10000, 0.90000, 1.10000, 0.90000
29189,'BROOKWOOD ~1', 100.0000,1,  24,   1,   1,0.98780543,  -5.372293, 1.10000, 0.90000, 1.10000, 0.90000
29190,'BROOKWOOD ~2', 100.0000,1,  24,   1,   1,0.98775786,  -5.378301, 1.10000, 0.90000, 1.10000, 0.90000
29191,'BROOKWOOD ~3', 100.0000,1,  24,   1,   1,0.99221879,  -2.930048, 1.10000, 0.90000, 1.10000, 0.90000
29192,'BROOKWOOD ~4', 100.0000,1,  24,   1,   1,0.99218184,  -2.932866, 1.10000, 0.90000, 1.10000, 0.90000
29193,'DORA 1 1    ', 100.0000,1,  24,   1,   1,0.99315441, -10.986848, 1.10000, 0.90000, 1.10000, 0.90000
29194,'DORA 2 1    ', 100.0000,1,  24,   1,   1,1.00270951, -13.402599, 1.10000, 0.90000, 1.10000, 0.90000
29195,'DORA 2 2    ', 100.0000,1,  24,   1,   1,1.00277257, -13.391598, 1.10000, 0.90000, 1.10000, 0.90000
29196,'DORA 3 1    ', 100.0000,1,  24,   1,   1,0.99879855, -13.634194, 1.10000, 0.90000, 1.10000, 0.90000
29197,'FAIRFIELD~16', 100.0000,1,  24,   1,   1,1.03586745, -15.343470, 1.10000, 0.90000, 1.10000, 0.90000
29198,'GARDENDALE~1', 100.0000,1,  24,   1,   1,1.00006044, -14.859316, 1.10000, 0.90000, 1.10000, 0.90000
29199,'GARDENDALE~2', 100.0000,1,  24,   1,   1,0.99981564, -14.878814, 1.10000, 0.90000, 1.10000, 0.90000
29200,'GARDENDALE~3', 100.0000,1,  24,   1,   1,1.02917504, -15.700177, 1.10000, 0.90000, 1.10000, 0.90000
29201,'GARDENDALE~4', 100.0000,1,  24,   1,   1,1.02902353, -15.717264, 1.10000, 0.90000, 1.10000, 0.90000
29202,'GARDENDALE~5', 100.0000,1,  24,   1,   1,1.03117096, -15.296067, 1.10000, 0.90000, 1.10000, 0.90000
29203,'HELENA 3 1  ', 100.0000,1,  24,   1,   1,1.01872003,  -8.081543, 1.10000, 0.90000, 1.10000, 0.90000
29204,'LEEDS 3 1   ', 100.0000,1,  24,   1,   1,0.98163998, -15.425644, 1.10000, 0.90000, 1.10000, 0.90000
29205,'LEEDS 4 1   ', 100.0000,1,  24,   1,   1,0.97521251, -15.839528, 1.10000, 0.90000, 1.10000, 0.90000
29206,'LEEDS 4 2   ', 100.0000,1,  24,   1,   1,0.97531325, -15.827087, 1.10000, 0.90000, 1.10000, 0.90000
29207,'PLEASANT G~1', 100.0000,1,  24,   1,   1,0.99444383, -13.757549, 1.10000, 0.90000, 1.10000, 0.90000
29208,'QUINTON 3 1 ', 100.0000,1,  24,   1,   1,0.98831588,  -9.124906, 1.10000, 0.90000, 1.10000, 0.90000
29209,'QUINTON 3 2 ', 100.0000,1,  24,   1,   1,0.98824167,  -9.129671, 1.10000, 0.90000, 1.10000, 0.90000
29210,'TRUSSVILLE~1', 100.0000,1,  24,   1,   1,1.01788640, -17.569878, 1.10000, 0.90000, 1.10000, 0.90000
29211,'TRUSSVILLE~2', 100.0000,1,  24,   1,   1,1.01799524, -17.554558, 1.10000, 0.90000, 1.10000, 0.90000
29212,'TRUSSVILLE~3', 100.0000,1,  24,   1,   1,0.96072632, -18.603332, 1.10000, 0.90000, 1.10000, 0.90000
29213,'TRUSSVILLE~4', 100.0000,1,  24,   1,   1,1.01525033, -16.656670, 1.10000, 0.90000, 1.10000, 0.90000
29214,'TRUSSVILLE~5', 100.0000,1,  24,   1,   1,1.01224220, -17.239186, 1.10000, 0.90000, 1.10000, 0.90000
29215,'HAMILTON 5 1', 100.0000,1,  24,   1,   1,1.01632762,  -5.145343, 1.10000, 0.90000, 1.10000, 0.90000
29216,'HAMILTON 6 1', 100.0000,1,  24,   1,   1,1.03523624,  -3.696488, 1.10000, 0.90000, 1.10000, 0.90000
29217,'MILLPORT 1  ', 100.0000,1,  24,   1,   1,1.02882409,   9.442743, 1.10000, 0.90000, 1.10000, 0.90000
29218,'SULLIGENT ~1', 100.0000,1,  24,   1,   1,1.01947248,   7.063638, 1.10000, 0.90000, 1.10000, 0.90000
29219,'SULLIGENT ~2', 100.0000,1,  24,   1,   1,1.01374996,   4.220376, 1.10000, 0.90000, 1.10000, 0.90000
29220,'VERNON 6 1  ', 100.0000,1,  24,   1,   1,1.01943696,   7.523732, 1.10000, 0.90000, 1.10000, 0.90000
29221,'VERNON 7 1  ', 345.0000,1,  24,   1,   1,1.02832365,  15.220897, 1.10000, 0.90000, 1.10000, 0.90000
29222,'VERNON 7 2  ', 100.0000,1,  24,   1,   1,1.04218793,  12.017831, 1.10000, 0.90000, 1.10000, 0.90000
29223,'VERNON 7 3  ', 345.0000,1,  24,   1,   1,1.02824831,  15.208890, 1.10000, 0.90000, 1.10000, 0.90000
29224,'ANDERSON 1~5', 100.0000,1,  24,   1,   1,1.01540959,  -7.752832, 1.10000, 0.90000, 1.10000, 0.90000
29225,'ATHENS 18 1 ', 100.0000,1,  24,   1,   1,1.01054513, -11.481208, 1.10000, 0.90000, 1.10000, 0.90000
29226,'FLORENCE ~10', 100.0000,1,  24,   1,   1,0.99250114,  -6.976546, 1.10000, 0.90000, 1.10000, 0.90000
29227,'FLORENCE ~11', 100.0000,1,  24,   1,   1,0.99270934,  -6.950886, 1.10000, 0.90000, 1.10000, 0.90000
29228,'FLORENCE ~12', 100.0000,1,  24,   1,   1,0.99080771,  -7.274148, 1.10000, 0.90000, 1.10000, 0.90000
29229,'FLORENCE ~13', 100.0000,1,  24,   1,   1,0.98139012,  -9.394663, 1.10000, 0.90000, 1.10000, 0.90000
29230,'FLORENCE ~14', 100.0000,1,  24,   1,   1,0.98122030,  -9.413480, 1.10000, 0.90000, 1.10000, 0.90000
29231,'FLORENCE ~15', 100.0000,1,  24,   1,   1,1.00628948,  -5.264351, 1.10000, 0.90000, 1.10000, 0.90000
29232,'FLORENCE ~16', 100.0000,1,  24,   1,   1,1.00606906,  -5.290094, 1.10000, 0.90000, 1.10000, 0.90000
29233,'FLORENCE ~17', 100.0000,1,  24,   1,   1,1.00844777,  -5.816475, 1.10000, 0.90000, 1.10000, 0.90000
29234,'FLORENCE 2~1', 100.0000,1,  24,   1,   1,1.01062822,  -5.106442, 1.10000, 0.90000, 1.10000, 0.90000
29235,'FLORENCE 2~2', 100.0000,1,  24,   1,   1,1.01072991,  -5.094380, 1.10000, 0.90000, 1.10000, 0.90000
29236,'FLORENCE 2~3', 100.0000,1,  24,   1,   1,1.00797164,  -4.528473, 1.10000, 0.90000, 1.10000, 0.90000
29237,'FLORENCE 2~4', 100.0000,1,  24,   1,   1,1.00820255,  -4.507078, 1.10000, 0.90000, 1.10000, 0.90000
29238,'KILLEN 1 1  ', 100.0000,1,  24,   1,   1,1.00893414,  -8.289413, 1.10000, 0.90000, 1.10000, 0.90000
29239,'KILLEN 2 1  ', 100.0000,1,  24,   1,   1,0.98481148,  -8.061344, 1.10000, 0.90000, 1.10000, 0.90000
29240,'KILLEN 3 1  ', 100.0000,1,  24,   1,   1,0.99011904, -10.143943, 1.10000, 0.90000, 1.10000, 0.90000
29241,'KILLEN 3 2  ', 100.0000,1,  24,   1,   1,0.99003065, -10.155057, 1.10000, 0.90000, 1.10000, 0.90000
29242,'LEXINGTON~34', 100.0000,1,  24,   1,   1,0.98427218, -12.065981, 1.10000, 0.90000, 1.10000, 0.90000
29243,'ROGERSVILL~1', 100.0000,1,  24,   1,   1,1.03426909,  -5.688491, 1.10000, 0.90000, 1.10000, 0.90000
29244,'ROGERSVILL~2', 100.0000,1,  24,   1,   1,1.03373849,  -5.671984, 1.10000, 0.90000, 1.10000, 0.90000
29245,'ROGERSVILL~4', 100.0000,1,  24,   1,   1,1.02733243,  -6.499762, 1.10000, 0.90000, 1.10000, 0.90000
29246,'WATERLOO 4 1', 100.0000,1,  24,   1,   1,1.01997125,  -7.273564, 1.10000, 0.90000, 1.10000, 0.90000
29247,'DECATUR 11 1', 100.0000,1,  24,   1,   1,1.03253424, -10.089961, 1.10000, 0.90000, 1.10000, 0.90000
29248,'DECATUR 12 1', 100.0000,1,  24,   1,   1,1.02223551, -10.322223, 1.10000, 0.90000, 1.10000, 0.90000
29249,'HILLSBORO ~1', 100.0000,1,  24,   1,   1,1.02094305,  -3.960327, 1.10000, 0.90000, 1.10000, 0.90000
29250,'MOULTON 1 1 ', 100.0000,1,  24,   1,   1,0.99768186,  -7.282255, 1.10000, 0.90000, 1.10000, 0.90000
29251,'MOULTON 2 1 ', 100.0000,1,  24,   1,   1,1.00270081,  -6.935938, 1.10000, 0.90000, 1.10000, 0.90000
29252,'MOULTON 3 1 ', 100.0000,1,  24,   1,   1,0.99680847,  -6.885276, 1.10000, 0.90000, 1.10000, 0.90000
29253,'MOULTON 3 2 ', 100.0000,1,  24,   1,   1,0.99668765,  -6.896442, 1.10000, 0.90000, 1.10000, 0.90000
29254,'TRINITY 3 1 ', 100.0000,1,  24,   1,   1,1.02249622,  -7.167326, 1.10000, 0.90000, 1.10000, 0.90000
29255,'TRINITY 4 1 ', 100.0000,1,  24,   1,   1,1.02504647,  -4.082037, 1.10000, 0.90000, 1.10000, 0.90000
29256,'TRINITY 4 2 ', 100.0000,1,  24,   1,   1,1.02498984,  -4.088537, 1.10000, 0.90000, 1.10000, 0.90000
29257,'AUBURN 13 1 ', 100.0000,1,  24,   1,   1,1.02234709,  -6.027341, 1.10000, 0.90000, 1.10000, 0.90000
29258,'AUBURN 13 2 ', 100.0000,1,  24,   1,   1,1.02214706,  -6.046490, 1.10000, 0.90000, 1.10000, 0.90000
29259,'AUBURN 14 1 ', 100.0000,1,  24,   1,   1,1.03702319,  -4.287755, 1.10000, 0.90000, 1.10000, 0.90000
29260,'AUBURN 15 1 ', 345.0000,1,  24,   1,   1,1.01536942,  -1.687468, 1.10000, 0.90000, 1.10000, 0.90000
29261,'AUBURN 15 2 ', 100.0000,1,  24,   1,   1,1.04244745,  -3.398473, 1.10000, 0.90000, 1.10000, 0.90000
29262,'AUBURN 15 3 ', 345.0000,1,  24,   1,   1,1.01500762,  -1.715721, 1.10000, 0.90000, 1.10000, 0.90000
29263,'AUBURN 16 1 ', 100.0000,1,  24,   1,   1,1.02546299,  -5.583416, 1.10000, 0.90000, 1.10000, 0.90000
29264,'AUBURN 17 1 ', 100.0000,1,  24,   1,   1,1.02305746,  -6.019753, 1.10000, 0.90000, 1.10000, 0.90000
29265,'AUBURN 18 1 ', 100.0000,1,  24,   1,   1,1.02117312,  -6.639405, 1.10000, 0.90000, 1.10000, 0.90000
29266,'AUBURN 19 1 ', 100.0000,1,  24,   1,   1,1.02627027,  -5.956152, 1.10000, 0.90000, 1.10000, 0.90000
29267,'NOTASULGA 1 ', 100.0000,1,  24,   1,   1,1.02107680,  -6.812676, 1.10000, 0.90000, 1.10000, 0.90000
29268,'OPELIKA 5 1 ', 100.0000,1,  24,   1,   1,1.03316736,  -5.241067, 1.10000, 0.90000, 1.10000, 0.90000
29269,'OPELIKA 5 2 ', 100.0000,1,  24,   1,   1,1.03323615,  -5.231755, 1.10000, 0.90000, 1.10000, 0.90000
29270,'OPELIKA 6 1 ', 100.0000,1,  24,   1,   1,1.03036475,  -4.975667, 1.10000, 0.90000, 1.10000, 0.90000
29271,'OPELIKA 7 1 ', 100.0000,1,  24,   1,   1,1.03625345,  -4.188350, 1.10000, 0.90000, 1.10000, 0.90000
29272,'PHENIX CIT~1', 100.0000,1,  24,   1,   1,1.03214979, -16.006494, 1.10000, 0.90000, 1.10000, 0.90000
29273,'PHENIX CIT~2', 100.0000,1,  24,   1,   1,1.01156247, -10.525519, 1.10000, 0.90000, 1.10000, 0.90000
29274,'PHENIX CIT~3', 100.0000,1,  24,   1,   1,1.01170003, -10.497045, 1.10000, 0.90000, 1.10000, 0.90000
29275,'PHENIX CIT~4', 100.0000,1,  24,   1,   1,1.00094712, -11.917794, 1.10000, 0.90000, 1.10000, 0.90000
29276,'PHENIX CIT~5', 100.0000,1,  24,   1,   1,1.00171018, -11.872041, 1.10000, 0.90000, 1.10000, 0.90000
29277,'PHENIX CIT~6', 100.0000,1,  24,   1,   1,1.02215075,  -8.042234, 1.10000, 0.90000, 1.10000, 0.90000
29278,'SALEM 24 1  ', 100.0000,1,  24,   1,   1,1.03001559,  -6.029907, 1.10000, 0.90000, 1.10000, 0.90000
29279,'SMITHS STA~1', 100.0000,1,  24,   1,   1,1.02887392,  -8.036663, 1.10000, 0.90000, 1.10000, 0.90000
29280,'SMITHS STA~2', 100.0000,1,  24,   1,   1,1.01648092,  -9.301208, 1.10000, 0.90000, 1.10000, 0.90000
29281,'SMITHS STA~3', 100.0000,1,  24,   1,   1,1.01638746,  -9.310134, 1.10000, 0.90000, 1.10000, 0.90000
29282,'ATHENS 19 1 ', 100.0000,1,  24,   1,   1,1.02058327,  -5.608323, 1.10000, 0.90000, 1.10000, 0.90000
29283,'ATHENS 20 1 ', 100.0000,1,  24,   1,   1,1.01059020,  -7.733068, 1.10000, 0.90000, 1.10000, 0.90000
29284,'ATHENS 21 1 ', 100.0000,1,  24,   1,   1,1.01687050,  -5.476278, 1.10000, 0.90000, 1.10000, 0.90000
29285,'ATHENS 22 1 ', 100.0000,1,  24,   1,   1,1.00638533, -10.874575, 1.10000, 0.90000, 1.10000, 0.90000
29286,'ATHENS 23 1 ', 100.0000,1,  24,   1,   1,1.01871979,  -7.855564, 1.10000, 0.90000, 1.10000, 0.90000
29287,'ATHENS 24 1 ', 100.0000,1,  24,   1,   1,1.02010393, -12.074775, 1.10000, 0.90000, 1.10000, 0.90000
29288,'ATHENS 25 1 ', 100.0000,1,  24,   1,   1,0.99813497, -12.557775, 1.10000, 0.90000, 1.10000, 0.90000
29289,'ELKMONT 1   ', 100.0000,1,  24,   1,   1,1.00722289, -10.008738, 1.10000, 0.90000, 1.10000, 0.90000
29290,'HARVEST 1 1 ', 100.0000,1,  24,   1,   1,1.00138104, -12.690348, 1.10000, 0.90000, 1.10000, 0.90000
29291,'HARVEST 1 2 ', 100.0000,1,  24,   1,   1,1.00154364, -12.667537, 1.10000, 0.90000, 1.10000, 0.90000
29292,'HARVEST 2 1 ', 100.0000,1,  24,   1,   1,0.99951750, -12.762459, 1.10000, 0.90000, 1.10000, 0.90000
29293,'HARVEST 2 2 ', 100.0000,1,  24,   1,   1,0.99935639, -12.788565, 1.10000, 0.90000, 1.10000, 0.90000
29294,'MADISON 19 1', 100.0000,1,  24,   1,   1,1.02567697, -11.103115, 1.10000, 0.90000, 1.10000, 0.90000
29295,'MADISON 20 1', 100.0000,1,  24,   1,   1,1.02611208, -10.377855, 1.10000, 0.90000, 1.10000, 0.90000
29296,'MADISON 21 1', 100.0000,1,  24,   1,   1,1.02148724, -11.425805, 1.10000, 0.90000, 1.10000, 0.90000
29297,'MADISON 22 1', 100.0000,1,  24,   1,   1,1.03597093, -12.199310, 1.10000, 0.90000, 1.10000, 0.90000
29298,'MADISON 23 1', 100.0000,1,  24,   1,   1,1.00190794, -13.045120, 1.10000, 0.90000, 1.10000, 0.90000
29299,'MADISON 23 2', 100.0000,1,  24,   1,   1,1.00184023, -13.056195, 1.10000, 0.90000, 1.10000, 0.90000
29300,'TONEY 1 1   ', 100.0000,1,  24,   1,   1,1.00392461, -12.894226, 1.10000, 0.90000, 1.10000, 0.90000
29301,'TONEY 2 1   ', 100.0000,1,  24,   1,   1,1.01062822, -16.192779, 1.10000, 0.90000, 1.10000, 0.90000
29302,'HAYNEVILLE~1', 100.0000,1,  24,   1,   1,1.01683664,   0.465580, 1.10000, 0.90000, 1.10000, 0.90000
29303,'HAYNEVILLE~2', 100.0000,1,  24,   1,   1,1.02016795,  -2.858122, 1.10000, 0.90000, 1.10000, 0.90000
29304,'HAYNEVILLE~3', 100.0000,1,  24,   1,   1,1.02019823,  -2.854476, 1.10000, 0.90000, 1.10000, 0.90000
29305,'LETOHATCHE~1', 100.0000,1,  24,   1,   1,1.03755724,  -7.976271, 1.10000, 0.90000, 1.10000, 0.90000
29306,'SHORTER 1   ', 100.0000,1,  24,   1,   1,1.03029788,  -7.591496, 1.10000, 0.90000, 1.10000, 0.90000
29307,'TUSKEGEE 1 1', 100.0000,1,  24,   1,   1,1.02394462,  -8.979222, 1.10000, 0.90000, 1.10000, 0.90000
29308,'TUSKEGEE 1 2', 100.0000,1,  24,   1,   1,1.02387941,  -8.986790, 1.10000, 0.90000, 1.10000, 0.90000
29309,'TUSKEGEE 2 1', 100.0000,1,  24,   1,   1,1.02164233,  -7.081393, 1.10000, 0.90000, 1.10000, 0.90000
29310,'TUSKEGEE 2 2', 100.0000,1,  24,   1,   1,1.02154934,  -7.088534, 1.10000, 0.90000, 1.10000, 0.90000
29311,'TUSKEGEE 3 1', 100.0000,1,  24,   1,   1,1.02044380,  -6.578604, 1.10000, 0.90000, 1.10000, 0.90000
29312,'TUSKEGEE I~1', 100.0000,1,  24,   1,   1,1.02816868,  -5.774866, 1.10000, 0.90000, 1.10000, 0.90000
29313,'HAZEL GREE~1', 100.0000,1,  24,   1,   1,1.00581038, -15.847029, 1.10000, 0.90000, 1.10000, 0.90000
29314,'HAZEL GREE~2', 100.0000,1,  24,   1,   1,1.01295960, -16.760982, 1.10000, 0.90000, 1.10000, 0.90000
29315,'HAZEL GREE~3', 100.0000,1,  24,   1,   1,1.01291466, -16.771369, 1.10000, 0.90000, 1.10000, 0.90000
29316,'HAZEL GREE~4', 100.0000,1,  24,   1,   1,1.00427902, -15.071390, 1.10000, 0.90000, 1.10000, 0.90000
29317,'HUNTSVILLE~1', 100.0000,1,  24,   1,   1,1.01117623, -13.176214, 1.10000, 0.90000, 1.10000, 0.90000
29318,'HUNTSVILL~17', 100.0000,1,  24,   1,   1,1.00967145, -12.406348, 1.10000, 0.90000, 1.10000, 0.90000
29319,'HUNTSVILL~18', 100.0000,1,  24,   1,   1,1.00946641, -12.439670, 1.10000, 0.90000, 1.10000, 0.90000
29320,'HUNTSVILL~31', 100.0000,1,  24,   1,   1,1.01242173, -13.334306, 1.10000, 0.90000, 1.10000, 0.90000
29321,'HUNTSVILL~42', 100.0000,1,  24,   1,   1,1.01619613, -11.366738, 1.10000, 0.90000, 1.10000, 0.90000
29322,'HUNTSVILL~43', 100.0000,1,  24,   1,   1,1.01613545, -11.380182, 1.10000, 0.90000, 1.10000, 0.90000
29323,'HUNTSVILL~44', 100.0000,1,  24,   1,   1,1.02449834, -10.088004, 1.10000, 0.90000, 1.10000, 0.90000
29324,'HUNTSVILL~45', 100.0000,1,  24,   1,   1,1.02277124, -10.298993, 1.10000, 0.90000, 1.10000, 0.90000
29325,'HUNTSVILL~46', 100.0000,1,  24,   1,   1,1.02570987,  -9.848464, 1.10000, 0.90000, 1.10000, 0.90000
29326,'HUNTSVILL~47', 100.0000,1,  24,   1,   1,1.03018141, -12.119921, 1.10000, 0.90000, 1.10000, 0.90000
29327,'HUNTSVILL~48', 100.0000,1,  24,   1,   1,1.03005040, -12.134652, 1.10000, 0.90000, 1.10000, 0.90000
29328,'HUNTSVILL~49', 100.0000,1,  24,   1,   1,1.03958690,  -8.257497, 1.10000, 0.90000, 1.10000, 0.90000
29329,'HUNTSVILLE~2', 100.0000,1,  24,   1,   1,1.03241861, -10.042442, 1.10000, 0.90000, 1.10000, 0.90000
29330,'HUNTSVILLE~3', 100.0000,1,  24,   1,   1,1.01746976, -11.100886, 1.10000, 0.90000, 1.10000, 0.90000
29331,'HUNTSVILLE~4', 100.0000,1,  24,   1,   1,1.03211105,  -9.019699, 1.10000, 0.90000, 1.10000, 0.90000
29332,'HUNTSVILLE~5', 100.0000,1,  24,   1,   1,0.99733382, -13.681850, 1.10000, 0.90000, 1.10000, 0.90000
29333,'HUNTSVILLE~6', 100.0000,1,  24,   1,   1,0.99742907, -13.665790, 1.10000, 0.90000, 1.10000, 0.90000
29334,'HUNTSVILLE~7', 100.0000,1,  24,   1,   1,0.99614149, -13.241666, 1.10000, 0.90000, 1.10000, 0.90000
29335,'HUNTSVILLE~8', 100.0000,1,  24,   1,   1,1.00951540, -12.939082, 1.10000, 0.90000, 1.10000, 0.90000
29336,'HUNTSVILLE~9', 100.0000,1,  24,   1,   1,1.00643265, -13.009675, 1.10000, 0.90000, 1.10000, 0.90000
29337,'HUNTSVILL~10', 100.0000,1,  24,   1,   1,1.00790524, -11.792269, 1.10000, 0.90000, 1.10000, 0.90000
29338,'HUNTSVILL~11', 100.0000,1,  24,   1,   1,1.00278354, -12.326313, 1.10000, 0.90000, 1.10000, 0.90000
29339,'HUNTSVILL~12', 345.0000,1,  24,   1,   1,1.01877701,  -4.419386, 1.10000, 0.90000, 1.10000, 0.90000
29340,'HUNTSVILL~13', 100.0000,1,  24,   1,   1,1.01057541, -10.626491, 1.10000, 0.90000, 1.10000, 0.90000
29341,'HUNTSVILL~14',  13.8000,1,  24,   1,   1,1.01037395, -11.972184, 1.10000, 0.90000, 1.10000, 0.90000
29343,'HUNTSVILL~16', 345.0000,1,  24,   1,   1,1.01852787,  -4.437214, 1.10000, 0.90000, 1.10000, 0.90000
29344,'HUNTSVILL~19', 100.0000,1,  24,   1,   1,1.01153314, -12.232782, 1.10000, 0.90000, 1.10000, 0.90000
29345,'HUNTSVILL~20', 100.0000,1,  24,   1,   1,1.01175368, -12.219937, 1.10000, 0.90000, 1.10000, 0.90000
29346,'HUNTSVILL~21', 100.0000,1,  24,   1,   1,1.01596165, -11.236749, 1.10000, 0.90000, 1.10000, 0.90000
29347,'HUNTSVILL~22', 100.0000,1,  24,   1,   1,1.03969634, -15.508976, 1.10000, 0.90000, 1.10000, 0.90000
29348,'HUNTSVILL~23', 100.0000,1,  24,   1,   1,1.03960466, -15.522288, 1.10000, 0.90000, 1.10000, 0.90000
29349,'HUNTSVILL~24', 100.0000,1,  24,   1,   1,1.01654232, -14.237534, 1.10000, 0.90000, 1.10000, 0.90000
29350,'HUNTSVILL~25', 100.0000,1,  24,   1,   1,1.02436447, -11.748317, 1.10000, 0.90000, 1.10000, 0.90000
29351,'MADISON 24 1', 100.0000,1,  24,   1,   1,1.00373054, -13.260683, 1.10000, 0.90000, 1.10000, 0.90000
29352,'MADISON 25 1', 100.0000,1,  24,   1,   1,0.99481219, -13.935420, 1.10000, 0.90000, 1.10000, 0.90000
29353,'MADISON 25 2', 100.0000,1,  24,   1,   1,0.99442428, -13.971872, 1.10000, 0.90000, 1.10000, 0.90000
29354,'MADISON 26 1', 100.0000,1,  24,   1,   1,0.99942094, -13.582885, 1.10000, 0.90000, 1.10000, 0.90000
29355,'MADISON 27 1', 100.0000,1,  24,   1,   1,1.00015008, -13.302407, 1.10000, 0.90000, 1.10000, 0.90000
29356,'NEW HOPE 4 1', 100.0000,1,  24,   1,   1,1.03304327,  -9.189821, 1.10000, 0.90000, 1.10000, 0.90000
29357,'NEW HOPE 4 2', 100.0000,1,  24,   1,   1,1.03293955,  -9.195925, 1.10000, 0.90000, 1.10000, 0.90000
29358,'NEW MARKET~6', 100.0000,1,  24,   1,   1,1.02574384, -15.711465, 1.10000, 0.90000, 1.10000, 0.90000
29359,'NEW MARKET~7', 100.0000,1,  24,   1,   1,1.02546048, -14.884999, 1.10000, 0.90000, 1.10000, 0.90000
29360,'NEW MARKET~8', 100.0000,1,  24,   1,   1,1.02581000, -15.163669, 1.10000, 0.90000, 1.10000, 0.90000
29361,'NEW MARKET~9', 100.0000,1,  24,   1,   1,1.02576149, -15.171906, 1.10000, 0.90000, 1.10000, 0.90000
29362,'OWENS CROS~1', 345.0000,1,  24,   1,   1,1.01855993,  -3.953988, 1.10000, 0.90000, 1.10000, 0.90000
29363,'OWENS CROS~2', 100.0000,1,  24,   1,   1,1.04270935,  -7.687200, 1.10000, 0.90000, 1.10000, 0.90000
29364,'OWENS CROS~3', 345.0000,1,  24,   1,   1,1.01842058,  -3.975378, 1.10000, 0.90000, 1.10000, 0.90000
29365,'DEMOPOLIS ~1', 100.0000,1,  24,   1,   1,1.01355636,  15.460429, 1.10000, 0.90000, 1.10000, 0.90000
29366,'DEMOPOLIS ~2', 100.0000,1,  24,   1,   1,1.01290417,  15.498211, 1.10000, 0.90000, 1.10000, 0.90000
29367,'DEMOPOLIS ~3', 100.0000,1,  24,   1,   1,1.01738966,  15.665560, 1.10000, 0.90000, 1.10000, 0.90000
29368,'DEMOPOLIS ~4', 100.0000,1,  24,   1,   1,1.01745832,  15.672139, 1.10000, 0.90000, 1.10000, 0.90000
29369,'LINDEN 10 1 ', 100.0000,1,  24,   1,   1,1.03174067,  12.192037, 1.10000, 0.90000, 1.10000, 0.90000
29370,'LINDEN 10 2 ', 100.0000,1,  24,   1,   1,1.03166187,  12.184043, 1.10000, 0.90000, 1.10000, 0.90000
29371,'LINDEN 11 1 ', 100.0000,1,  24,   1,   1,1.02714694,  13.666258, 1.10000, 0.90000, 1.10000, 0.90000
29372,'PINE HILL 1 ', 100.0000,1,  24,   1,   1,1.01555836,   6.384428, 1.10000, 0.90000, 1.10000, 0.90000
29373,'PINE HILL 2 ', 100.0000,1,  24,   1,   1,1.01545918,   6.375804, 1.10000, 0.90000, 1.10000, 0.90000
29374,'UNIONTOWN~19', 100.0000,1,  24,   1,   1,1.01149392,  12.450739, 1.10000, 0.90000, 1.10000, 0.90000
29375,'UNIONTOWN~20', 100.0000,1,  24,   1,   1,1.00869989,  10.303008, 1.10000, 0.90000, 1.10000, 0.90000
29376,'UNIONTOWN~21', 100.0000,1,  24,   1,   1,1.00867820,  10.300668, 1.10000, 0.90000, 1.10000, 0.90000
29377,'ALBERTVILL~4', 345.0000,1,  24,   1,   1,1.02496445,  -9.083953, 1.10000, 0.90000, 1.10000, 0.90000
29378,'ALBERTVILL~5', 100.0000,1,  24,   1,   1,1.01768947, -11.109426, 1.10000, 0.90000, 1.10000, 0.90000
29379,'ALBERTVILL~6', 345.0000,1,  24,   1,   1,1.02715611,  -8.809422, 1.10000, 0.90000, 1.10000, 0.90000
29380,'ALBERTVILL~7', 100.0000,1,  24,   1,   1,0.98151970, -16.039413, 1.10000, 0.90000, 1.10000, 0.90000
29381,'ALBERTVILL~8', 100.0000,1,  24,   1,   1,0.99570239, -13.152364, 1.10000, 0.90000, 1.10000, 0.90000
29382,'ALBERTVILL~9', 100.0000,1,  24,   1,   1,0.99579865, -13.140933, 1.10000, 0.90000, 1.10000, 0.90000
29383,'GRANT 1 1   ', 100.0000,1,  24,   1,   1,0.99744827, -17.569164, 1.10000, 0.90000, 1.10000, 0.90000
29384,'GRANT 2 1   ', 100.0000,1,  24,   1,   1,0.99135131, -19.206683, 1.10000, 0.90000, 1.10000, 0.90000
29385,'GRANT 3 1   ', 100.0000,1,  24,   1,   1,0.99500209, -17.534697, 1.10000, 0.90000, 1.10000, 0.90000
29386,'LACEYS SPR~1', 100.0000,1,  24,   1,   1,1.03022730, -10.030469, 1.10000, 0.90000, 1.10000, 0.90000
29387,'CHUNCHULA 1 ', 100.0000,1,  24,   1,   1,1.03022289,  10.183330, 1.10000, 0.90000, 1.10000, 0.90000
29388,'CITRONELLE~1', 100.0000,1,  24,   1,   1,1.03249884,  14.175923, 1.10000, 0.90000, 1.10000, 0.90000
29389,'CITRONELLE~2', 100.0000,1,  24,   1,   1,1.03227973,  12.117739, 1.10000, 0.90000, 1.10000, 0.90000
29390,'CITRONELLE~3', 100.0000,1,  24,   1,   1,1.00220942,   6.615159, 1.10000, 0.90000, 1.10000, 0.90000
29391,'CODEN 1 1   ', 100.0000,1,  24,   1,   1,1.01311862,   1.260189, 1.10000, 0.90000, 1.10000, 0.90000
29392,'CODEN 1 2   ', 100.0000,1,  24,   1,   1,1.01305950,   1.254904, 1.10000, 0.90000, 1.10000, 0.90000
29393,'EIGHT MILE~1', 100.0000,1,  24,   1,   1,0.98454261,   3.108472, 1.10000, 0.90000, 1.10000, 0.90000
29394,'EIGHT MILE~2', 100.0000,1,  24,   1,   1,0.98478454,   1.825491, 1.10000, 0.90000, 1.10000, 0.90000
29395,'EIGHT MILE~3', 100.0000,1,  24,   1,   1,0.98860133,   1.134495, 1.10000, 0.90000, 1.10000, 0.90000
29396,'GRAND BAY ~1', 100.0000,1,  24,   1,   1,1.03542149,   7.435374, 1.10000, 0.90000, 1.10000, 0.90000
29397,'GRAND BAY ~2', 100.0000,1,  24,   1,   1,1.03249574,   2.672383, 1.10000, 0.90000, 1.10000, 0.90000
29398,'GRAND BAY ~3', 100.0000,1,  24,   1,   1,1.03235209,   2.664157, 1.10000, 0.90000, 1.10000, 0.90000
29399,'GRAND BAY ~4', 100.0000,1,  24,   1,   1,1.03904212,   4.733467, 1.10000, 0.90000, 1.10000, 0.90000
29400,'GRAND BAY ~5', 100.0000,1,  24,   1,   1,1.03138840,   5.395866, 1.10000, 0.90000, 1.10000, 0.90000
29401,'IRVINGTON ~7', 100.0000,1,  24,   1,   1,0.99175996,   4.195447, 1.10000, 0.90000, 1.10000, 0.90000
29402,'IRVINGTON ~8', 100.0000,1,  24,   1,   1,0.99166650,   4.184769, 1.10000, 0.90000, 1.10000, 0.90000
29403,'MOBILE 1 1  ', 100.0000,1,  24,   1,   1,1.03813767,  -2.239755, 1.10000, 0.90000, 1.10000, 0.90000
29404,'MOBILE 2 1  ', 100.0000,1,  24,   1,   1,1.01619887,   1.282802, 1.10000, 0.90000, 1.10000, 0.90000
29405,'MOBILE 3 1  ', 100.0000,1,  24,   1,   1,1.02162266,  -0.294245, 1.10000, 0.90000, 1.10000, 0.90000
29406,'MOBILE 4 1  ', 100.0000,1,  24,   1,   1,1.03756797,  -1.856624, 1.10000, 0.90000, 1.10000, 0.90000
29407,'MOBILE 5 1  ', 100.0000,1,  24,   1,   1,1.04238546,  -2.134587, 1.10000, 0.90000, 1.10000, 0.90000
29408,'MOBILE 6 1  ', 100.0000,1,  24,   1,   1,1.04062963,  -1.763141, 1.10000, 0.90000, 1.10000, 0.90000
29409,'MOBILE 7 1  ', 345.0000,1,  24,   1,   1,1.03943598,  32.126071, 1.10000, 0.90000, 1.10000, 0.90000
29410,'MOBILE 7 2  ', 345.0000,1,  24,   1,   1,1.03911269,  32.085087, 1.10000, 0.90000, 1.10000, 0.90000
29411,'MOBILE 8 1  ', 100.0000,1,  24,   1,   1,0.98942667,   5.202686, 1.10000, 0.90000, 1.10000, 0.90000
29412,'MOBILE 8 2  ', 100.0000,1,  24,   1,   1,0.98953956,   5.227793, 1.10000, 0.90000, 1.10000, 0.90000
29413,'MOBILE 9 1  ', 100.0000,1,  24,   1,   1,0.99333996,   8.083239, 1.10000, 0.90000, 1.10000, 0.90000
29414,'MOBILE 10 1 ', 100.0000,1,  24,   1,   1,0.99451464,   0.854760, 1.10000, 0.90000, 1.10000, 0.90000
29415,'MOBILE 11 1 ', 100.0000,1,  24,   1,   1,0.98742795,   0.650422, 1.10000, 0.90000, 1.10000, 0.90000
29416,'MOBILE 12 1 ', 100.0000,1,  24,   1,   1,0.99106866,   0.574395, 1.10000, 0.90000, 1.10000, 0.90000
29417,'MOBILE 12 2 ', 100.0000,1,  24,   1,   1,0.99044007,   0.539949, 1.10000, 0.90000, 1.10000, 0.90000
29418,'MOBILE 13 1 ', 100.0000,1,  24,   1,   1,1.04225421,  -1.677133, 1.10000, 0.90000, 1.10000, 0.90000
29419,'MOBILE 14 1 ', 100.0000,1,  24,   1,   1,1.02381659,  -0.859847, 1.10000, 0.90000, 1.10000, 0.90000
29420,'MOBILE 14 2 ',  13.8000,1,  24,   1,   1,1.02381659,  -0.859847, 1.10000, 0.90000, 1.10000, 0.90000
29421,'MOBILE 14 3 ',  13.8000,1,  24,   1,   1,1.02381659,  -0.859847, 1.10000, 0.90000, 1.10000, 0.90000
29423,'MOBILE 14 5 ', 100.0000,1,  24,   1,   1,1.02367771,  -0.877336, 1.10000, 0.90000, 1.10000, 0.90000
29424,'MOBILE 14 7 ', 100.0000,1,  24,   1,   1,1.02397048,  -0.843635, 1.10000, 0.90000, 1.10000, 0.90000
29425,'MOBILE 15 1 ', 100.0000,1,  24,   1,   1,1.01106119,   1.180202, 1.10000, 0.90000, 1.10000, 0.90000
29426,'MOBILE 16 1 ', 100.0000,1,  24,   1,   1,1.01525760,   3.801261, 1.10000, 0.90000, 1.10000, 0.90000
29427,'MOBILE 17 1 ', 100.0000,1,  24,   1,   1,0.99504781,   1.363770, 1.10000, 0.90000, 1.10000, 0.90000
29428,'MOBILE 17 2 ', 100.0000,1,  24,   1,   1,0.99460286,   1.336869, 1.10000, 0.90000, 1.10000, 0.90000
29429,'MOBILE 18 1 ', 100.0000,1,  24,   1,   1,0.99593526,   2.561814, 1.10000, 0.90000, 1.10000, 0.90000
29430,'MOBILE 19 1 ', 100.0000,1,  24,   1,   1,1.03945017,   0.128094, 1.10000, 0.90000, 1.10000, 0.90000
29431,'MOBILE 19 2 ', 100.0000,1,  24,   1,   1,1.03932083,   0.117590, 1.10000, 0.90000, 1.10000, 0.90000
29432,'MOBILE 20 1 ', 100.0000,1,  24,   1,   1,1.03690159,  -1.313650, 1.10000, 0.90000, 1.10000, 0.90000
29433,'MOBILE 20 2 ', 100.0000,1,  24,   1,   1,1.03676224,  -1.333426, 1.10000, 0.90000, 1.10000, 0.90000
29434,'MOBILE 21 1 ', 100.0000,1,  24,   1,   1,1.00646174,   1.036985, 1.10000, 0.90000, 1.10000, 0.90000
29435,'MOBILE 22 1 ', 100.0000,1,  24,   1,   1,0.98773915,   5.970635, 1.10000, 0.90000, 1.10000, 0.90000
29436,'MOBILE 22 2 ', 100.0000,1,  24,   1,   1,0.98754817,   5.948905, 1.10000, 0.90000, 1.10000, 0.90000
29437,'MOBILE 23 1 ', 100.0000,1,  24,   1,   1,0.98877990,   6.655664, 1.10000, 0.90000, 1.10000, 0.90000
29438,'MOBILE 24 1 ', 100.0000,1,  24,   1,   1,0.98746598,   0.691681, 1.10000, 0.90000, 1.10000, 0.90000
29439,'MOBILE 25 1 ', 100.0000,1,  24,   1,   1,0.99390620,   1.571416, 1.10000, 0.90000, 1.10000, 0.90000
29440,'MOBILE 26 1 ', 100.0000,1,  24,   1,   1,0.99830419,   0.871479, 1.10000, 0.90000, 1.10000, 0.90000
29441,'MOUNT VER~58', 100.0000,1,  24,   1,   1,1.03987849,  17.432857, 1.10000, 0.90000, 1.10000, 0.90000
29442,'SARALAND 1 1', 100.0000,1,  24,   1,   1,1.02161396,   4.450898, 1.10000, 0.90000, 1.10000, 0.90000
29443,'SARALAND 1 2', 100.0000,1,  24,   1,   1,1.02133465,   4.430481, 1.10000, 0.90000, 1.10000, 0.90000
29444,'SARALAND 2 1', 100.0000,1,  24,   1,   1,1.04198277,   7.604360, 1.10000, 0.90000, 1.10000, 0.90000
29445,'SARALAND 2 2', 100.0000,1,  24,   1,   1,1.04088151,   7.627639, 1.10000, 0.90000, 1.10000, 0.90000
29446,'SARALAND 3 1', 345.0000,1,  24,   1,   1,1.03961253,  30.030163, 1.10000, 0.90000, 1.10000, 0.90000
29447,'SATSUMA 2 1 ', 100.0000,1,  24,   1,   1,1.02789521,   5.579658, 1.10000, 0.90000, 1.10000, 0.90000
29448,'SEMMES 1 1  ', 100.0000,1,  24,   1,   1,0.97035575,   1.539623, 1.10000, 0.90000, 1.10000, 0.90000
29449,'SEMMES 2 1  ', 100.0000,1,  24,   1,   1,0.97427005,   2.805989, 1.10000, 0.90000, 1.10000, 0.90000
29450,'THEODORE 1 1', 100.0000,1,  24,   1,   1,1.03626585,  -0.878609, 1.10000, 0.90000, 1.10000, 0.90000
29451,'THEODORE 2 1', 100.0000,1,  24,   1,   1,1.03714025,   1.013574, 1.10000, 0.90000, 1.10000, 0.90000
29452,'THEODORE 3 1', 100.0000,1,  24,   1,   1,0.99340302,   1.468875, 1.10000, 0.90000, 1.10000, 0.90000
29453,'THEODORE 3 2', 100.0000,1,  24,   1,   1,0.99328130,   1.455450, 1.10000, 0.90000, 1.10000, 0.90000
29454,'THEODORE 4 1', 100.0000,1,  24,   1,   1,1.02290046,   0.177956, 1.10000, 0.90000, 1.10000, 0.90000
29455,'THEODORE 4 2', 100.0000,1,  24,   1,   1,1.02279186,   0.165132, 1.10000, 0.90000, 1.10000, 0.90000
29456,'WILMER 1    ', 100.0000,1,  24,   1,   1,0.97716802,   3.540368, 1.10000, 0.90000, 1.10000, 0.90000
29457,'FRISCO CIT~1', 100.0000,1,  24,   1,   1,1.00584567,  12.772759, 1.10000, 0.90000, 1.10000, 0.90000
29458,'FRISCO CIT~2', 100.0000,1,  24,   1,   1,1.00570142,  12.764538, 1.10000, 0.90000, 1.10000, 0.90000
29459,'FRISCO CIT~3', 100.0000,1,  24,   1,   1,1.00590014,  11.109218, 1.10000, 0.90000, 1.10000, 0.90000
29460,'MONTGOMER~44', 100.0000,1,  24,   1,   1,1.01525199,   1.287386, 1.10000, 0.90000, 1.10000, 0.90000
29461,'MONTGOMER~45', 100.0000,1,  24,   1,   1,1.02578735,   0.605705, 1.10000, 0.90000, 1.10000, 0.90000
29462,'MONTGOMER~46', 100.0000,1,  24,   1,   1,1.02870142, -12.474444, 1.10000, 0.90000, 1.10000, 0.90000
29463,'MONTGOMER~47', 100.0000,1,  24,   1,   1,1.02860951, -12.483620, 1.10000, 0.90000, 1.10000, 0.90000
29464,'MONTGOMER~48', 100.0000,1,  24,   1,   1,1.03286421,  -0.791708, 1.10000, 0.90000, 1.10000, 0.90000
29465,'MONTGOMER~49', 100.0000,1,  24,   1,   1,1.03770351, -13.479429, 1.10000, 0.90000, 1.10000, 0.90000
29466,'MONTGOMER~50', 100.0000,1,  24,   1,   1,1.02690911,  -0.136557, 1.10000, 0.90000, 1.10000, 0.90000
29467,'MONTGOMERY~2', 100.0000,1,  24,   1,   1,1.03577900,  -1.260565, 1.10000, 0.90000, 1.10000, 0.90000
29468,'MONTGOMERY~3', 100.0000,1,  24,   1,   1,1.02054727,  -1.241154, 1.10000, 0.90000, 1.10000, 0.90000
29469,'MONTGOMERY~4', 100.0000,1,  24,   1,   1,1.02234185,  -2.128745, 1.10000, 0.90000, 1.10000, 0.90000
29470,'MONTGOMERY~5', 100.0000,1,  24,   1,   1,1.02218151,  -2.154077, 1.10000, 0.90000, 1.10000, 0.90000
29471,'MONTGOMERY~6', 100.0000,1,  24,   1,   1,1.01716185,  -0.811426, 1.10000, 0.90000, 1.10000, 0.90000
29472,'MONTGOMERY~7', 100.0000,1,  24,   1,   1,1.01730835,  -0.784273, 1.10000, 0.90000, 1.10000, 0.90000
29473,'MONTGOMERY~8', 100.0000,1,  24,   1,   1,1.01740730,   0.999686, 1.10000, 0.90000, 1.10000, 0.90000
29474,'MONTGOMERY~9', 100.0000,1,  24,   1,   1,1.03029156,   2.007361, 1.10000, 0.90000, 1.10000, 0.90000
29475,'MONTGOMER~10', 100.0000,1,  24,   1,   1,1.03641391,  -3.630827, 1.10000, 0.90000, 1.10000, 0.90000
29476,'MONTGOMER~11', 100.0000,1,  24,   1,   1,1.03611124,  -3.658543, 1.10000, 0.90000, 1.10000, 0.90000
29477,'MONTGOMER~12', 100.0000,1,  24,   1,   1,1.03328609,  -4.664974, 1.10000, 0.90000, 1.10000, 0.90000
29478,'MONTGOMER~13', 100.0000,1,  24,   1,   1,1.02435458,  -3.013423, 1.10000, 0.90000, 1.10000, 0.90000
29479,'MONTGOMER~14', 100.0000,1,  24,   1,   1,1.03192496,  -6.813976, 1.10000, 0.90000, 1.10000, 0.90000
29480,'MONTGOMER~15', 100.0000,1,  24,   1,   1,1.03168023,  -6.844408, 1.10000, 0.90000, 1.10000, 0.90000
29481,'MONTGOMER~18', 100.0000,1,  24,   1,   1,1.03455985, -11.874456, 1.10000, 0.90000, 1.10000, 0.90000
29482,'MONTGOMER~19', 100.0000,1,  24,   1,   1,1.02273417,  -1.802241, 1.10000, 0.90000, 1.10000, 0.90000
29483,'MONTGOMER~20', 345.0000,1,  24,   1,   1,1.03075552,   3.943969, 1.10000, 0.90000, 1.10000, 0.90000
29484,'MONTGOMER~21', 100.0000,1,  24,   1,   1,1.02567923,  -1.356300, 1.10000, 0.90000, 1.10000, 0.90000
29485,'MONTGOMER~22',  18.0000,1,  24,   1,   1,1.02760816,  -5.292993, 1.10000, 0.90000, 1.10000, 0.90000
29487,'MONTGOMER~24', 345.0000,1,  24,   1,   1,1.03168619,   4.133942, 1.10000, 0.90000, 1.10000, 0.90000
29488,'MONTGOMER~25', 100.0000,1,  24,   1,   1,1.02693343,  -4.039557, 1.10000, 0.90000, 1.10000, 0.90000
29489,'MONTGOMER~26', 100.0000,1,  24,   1,   1,1.02229548,  -0.494223, 1.10000, 0.90000, 1.10000, 0.90000
29490,'MONTGOMER~27', 100.0000,1,  24,   1,   1,1.02189624,  -0.533480, 1.10000, 0.90000, 1.10000, 0.90000
29491,'MONTGOMER~28', 100.0000,1,  24,   1,   1,1.03698754,  -6.210880, 1.10000, 0.90000, 1.10000, 0.90000
29492,'MONTGOMER~29', 100.0000,1,  24,   1,   1,1.03678513,  -6.233124, 1.10000, 0.90000, 1.10000, 0.90000
29493,'PIKE ROAD 1 ', 100.0000,1,  24,   1,   1,1.03766930,  -8.588772, 1.10000, 0.90000, 1.10000, 0.90000
29494,'DECATUR 13 1', 100.0000,1,  24,   1,   1,1.01180875,  -6.173481, 1.10000, 0.90000, 1.10000, 0.90000
29495,'DECATUR 14 1', 100.0000,1,  24,   1,   1,1.02447593,  -8.674875, 1.10000, 0.90000, 1.10000, 0.90000
29496,'DECATUR 15 1', 100.0000,1,  24,   1,   1,1.00287068,  -7.887117, 1.10000, 0.90000, 1.10000, 0.90000
29497,'HARTSELLE ~1', 100.0000,1,  24,   1,   1,1.00534892,  -9.828985, 1.10000, 0.90000, 1.10000, 0.90000
29498,'HARTSELLE ~2', 100.0000,1,  24,   1,   1,1.00832450, -10.236265, 1.10000, 0.90000, 1.10000, 0.90000
29499,'HARTSELLE ~3',  13.8000,1,  24,   1,   1,1.00832450, -10.236265, 1.10000, 0.90000, 1.10000, 0.90000
29500,'HARTSELLE ~4',  13.8000,1,  24,   1,   1,1.00832450, -10.236265, 1.10000, 0.90000, 1.10000, 0.90000
29502,'HARTSELLE ~6', 100.0000,1,  24,   1,   1,1.00821817, -10.251634, 1.10000, 0.90000, 1.10000, 0.90000
29503,'HARTSELLE ~7', 100.0000,1,  24,   1,   1,1.00842190, -10.223139, 1.10000, 0.90000, 1.10000, 0.90000
29504,'HARTSELLE ~8', 100.0000,1,  24,   1,   1,0.99845135, -10.437501, 1.10000, 0.90000, 1.10000, 0.90000
29505,'HARTSELLE ~9', 100.0000,1,  24,   1,   1,0.99022812,  -9.819733, 1.10000, 0.90000, 1.10000, 0.90000
29506,'HARTSELLE~10', 100.0000,1,  24,   1,   1,0.99048334,  -9.805268, 1.10000, 0.90000, 1.10000, 0.90000
29507,'SOMERVILLE~3', 100.0000,1,  24,   1,   1,0.99949157, -12.036661, 1.10000, 0.90000, 1.10000, 0.90000
29508,'SOMERVILLE~4', 100.0000,1,  24,   1,   1,1.03194153, -12.623901, 1.10000, 0.90000, 1.10000, 0.90000
29509,'SOMERVILLE~5', 100.0000,1,  24,   1,   1,1.01016986, -12.667330, 1.10000, 0.90000, 1.10000, 0.90000
29510,'MARION 15 1 ', 100.0000,1,  24,   1,   1,1.00581503,   9.400640, 1.10000, 0.90000, 1.10000, 0.90000
29511,'MARION 16 1 ', 100.0000,1,  24,   1,   1,1.03483677,   0.334214, 1.10000, 0.90000, 1.10000, 0.90000
29512,'CARROLLTO~36', 100.0000,1,  24,   1,   1,0.99023271,   2.911524, 1.10000, 0.90000, 1.10000, 0.90000
29513,'CARROLLTO~37', 100.0000,1,  24,   1,   1,0.99033976,   2.921790, 1.10000, 0.90000, 1.10000, 0.90000
29514,'ETHELSVILL~1', 100.0000,1,  24,   1,   1,1.00340712,   4.294275, 1.10000, 0.90000, 1.10000, 0.90000
29515,'ETHELSVILL~2', 100.0000,1,  24,   1,   1,1.00342929,   4.297464, 1.10000, 0.90000, 1.10000, 0.90000
29516,'GORDO 1 1   ', 100.0000,1,  24,   1,   1,0.99185240,   3.133471, 1.10000, 0.90000, 1.10000, 0.90000
29517,'GORDO 2 1   ', 100.0000,1,  24,   1,   1,0.99144220,   2.175544, 1.10000, 0.90000, 1.10000, 0.90000
29518,'GORDO 2 2   ', 100.0000,1,  24,   1,   1,0.99130994,   2.167458, 1.10000, 0.90000, 1.10000, 0.90000
29519,'REFORM 1    ', 100.0000,1,  24,   1,   1,1.00107050,  -0.262733, 1.10000, 0.90000, 1.10000, 0.90000
29520,'WEDOWEE 1   ', 100.0000,1,  24,   1,   1,1.03965020,  -8.439517, 1.10000, 0.90000, 1.10000, 0.90000
29521,'WEDOWEE 2   ', 100.0000,1,  24,   1,   1,1.03975475,  -8.430335, 1.10000, 0.90000, 1.10000, 0.90000
29522,'WOODLAND 2 1', 100.0000,1,  24,   1,   1,1.01134455, -16.678376, 1.10000, 0.90000, 1.10000, 0.90000
29523,'FORT BENNI~1', 100.0000,1,  24,   1,   1,1.00228751, -12.526005, 1.10000, 0.90000, 1.10000, 0.90000
29524,'FORT BENNI~2', 100.0000,1,  24,   1,   1,1.00221050, -12.534766, 1.10000, 0.90000, 1.10000, 0.90000
29525,'FORT BENNI~3', 100.0000,1,  24,   1,   1,1.00255263, -14.976409, 1.10000, 0.90000, 1.10000, 0.90000
29526,'FORT MITCH~1', 100.0000,1,  24,   1,   1,1.01419139, -15.959085, 1.10000, 0.90000, 1.10000, 0.90000
29527,'FORT MITCH~2', 100.0000,1,  24,   1,   1,1.01400113, -15.968473, 1.10000, 0.90000, 1.10000, 0.90000
29528,'PHENIX CIT~7', 100.0000,1,  24,   1,   1,1.00348508, -13.393741, 1.10000, 0.90000, 1.10000, 0.90000
29529,'PHENIX CIT~8', 100.0000,1,  24,   1,   1,1.00359952, -13.382087, 1.10000, 0.90000, 1.10000, 0.90000
29530,'PHENIX CIT~9', 100.0000,1,  24,   1,   1,1.01188791, -14.530085, 1.10000, 0.90000, 1.10000, 0.90000
29531,'PHENIX CI~10', 100.0000,1,  24,   1,   1,1.02583611, -16.192915, 1.10000, 0.90000, 1.10000, 0.90000
29532,'PHENIX CI~11', 100.0000,1,  24,   1,   1,1.02570963, -16.203430, 1.10000, 0.90000, 1.10000, 0.90000
29533,'SEALE 1 1   ', 100.0000,1,  24,   1,   1,1.02065134, -13.742982, 1.10000, 0.90000, 1.10000, 0.90000
29534,'SEALE 1 2   ', 100.0000,1,  24,   1,   1,1.02070570, -13.735294, 1.10000, 0.90000, 1.10000, 0.90000
29535,'SEALE 2 1   ', 100.0000,1,  24,   1,   1,1.01912045, -10.161215, 1.10000, 0.90000, 1.10000, 0.90000
29536,'SEALE 2 2   ', 100.0000,1,  24,   1,   1,1.01907611, -10.164415, 1.10000, 0.90000, 1.10000, 0.90000
29537,'ALABASTER ~1', 345.0000,1,  24,   1,   1,1.03168094,  -0.259983, 1.10000, 0.90000, 1.10000, 0.90000
29538,'ALABASTER ~2', 100.0000,1,  24,   1,   1,1.02418506,  -5.653038, 1.10000, 0.90000, 1.10000, 0.90000
29539,'ALABASTER ~3',  13.8000,1,  24,   1,   1,1.01808262,  -8.949187, 1.10000, 0.90000, 1.10000, 0.90000
29541,'ALABASTER ~5', 345.0000,1,  24,   1,   1,1.03158057,  -0.274491, 1.10000, 0.90000, 1.10000, 0.90000
29542,'ALABASTER ~6', 100.0000,1,  24,   1,   1,1.02070034,  -7.030551, 1.10000, 0.90000, 1.10000, 0.90000
29543,'ALABASTER ~7', 100.0000,1,  24,   1,   1,1.02085340,  -7.014660, 1.10000, 0.90000, 1.10000, 0.90000
29544,'ALABASTER ~8', 100.0000,1,  24,   1,   1,1.01955879,  -7.276945, 1.10000, 0.90000, 1.10000, 0.90000
29545,'ALABASTER ~9', 100.0000,1,  24,   1,   1,1.02068734,  -6.656938, 1.10000, 0.90000, 1.10000, 0.90000
29546,'ALABASTER~10', 100.0000,1,  24,   1,   1,1.02058792,  -6.670836, 1.10000, 0.90000, 1.10000, 0.90000
29547,'COLUMBIANA~1', 100.0000,1,  24,   1,   1,1.00377238, -11.413805, 1.10000, 0.90000, 1.10000, 0.90000
29548,'COLUMBIANA~2', 100.0000,1,  24,   1,   1,0.99436492, -12.549513, 1.10000, 0.90000, 1.10000, 0.90000
29549,'PELHAM 7 1  ', 100.0000,1,  24,   1,   1,1.01745450, -10.536973, 1.10000, 0.90000, 1.10000, 0.90000
29550,'PELHAM 8 1  ', 100.0000,1,  24,   1,   1,1.02674520,  -8.211622, 1.10000, 0.90000, 1.10000, 0.90000
29551,'PELHAM 9 1  ', 100.0000,1,  24,   1,   1,1.01453817, -11.451052, 1.10000, 0.90000, 1.10000, 0.90000
29552,'PELHAM 9 2  ', 100.0000,1,  24,   1,   1,1.01447439, -11.463870, 1.10000, 0.90000, 1.10000, 0.90000
29553,'PELHAM 10 1 ', 100.0000,1,  24,   1,   1,1.02713013,  -7.372682, 1.10000, 0.90000, 1.10000, 0.90000
29554,'SHELBY 10 1 ', 100.0000,1,  24,   1,   1,1.03230929, -10.723707, 1.10000, 0.90000, 1.10000, 0.90000
29555,'STERRETT 1  ', 100.0000,1,  24,   1,   1,0.97160411, -15.808504, 1.10000, 0.90000, 1.10000, 0.90000
29556,'WILSONVILL~2', 100.0000,1,  24,   1,   1,0.97880507, -14.627041, 1.10000, 0.90000, 1.10000, 0.90000
29557,'ASHVILLE 3 1', 100.0000,1,  24,   1,   1,0.97511846, -16.511333, 1.10000, 0.90000, 1.10000, 0.90000
29558,'ASHVILLE 4 1', 100.0000,1,  24,   1,   1,0.99803448, -18.463046, 1.10000, 0.90000, 1.10000, 0.90000
29559,'MOODY 1 1   ', 100.0000,1,  24,   1,   1,1.00671673, -12.410699, 1.10000, 0.90000, 1.10000, 0.90000
29560,'MOODY 2 1   ', 100.0000,1,  24,   1,   1,1.00507522, -14.642747, 1.10000, 0.90000, 1.10000, 0.90000
29561,'MOODY 2 2   ', 100.0000,1,  24,   1,   1,1.00502002, -14.651029, 1.10000, 0.90000, 1.10000, 0.90000
29562,'ODENVILLE ~1', 100.0000,1,  24,   1,   1,0.98685914, -15.187592, 1.10000, 0.90000, 1.10000, 0.90000
29563,'ODENVILLE ~2', 100.0000,1,  24,   1,   1,1.00148630, -13.753175, 1.10000, 0.90000, 1.10000, 0.90000
29564,'ODENVILLE ~3', 100.0000,1,  24,   1,   1,1.00063252, -13.623571, 1.10000, 0.90000, 1.10000, 0.90000
29565,'PELL CITY ~1', 100.0000,1,  24,   1,   1,1.03232658, -20.092811, 1.10000, 0.90000, 1.10000, 0.90000
29566,'PELL CITY ~2', 100.0000,1,  24,   1,   1,1.03164208, -20.068539, 1.10000, 0.90000, 1.10000, 0.90000
29567,'PELL CITY ~3', 100.0000,1,  24,   1,   1,1.01823211, -18.958628, 1.10000, 0.90000, 1.10000, 0.90000
29568,'PELL CITY ~4', 100.0000,1,  24,   1,   1,1.00627673, -17.491628, 1.10000, 0.90000, 1.10000, 0.90000
29569,'PELL CITY ~5', 100.0000,1,  24,   1,   1,1.03145397,  -8.255984, 1.10000, 0.90000, 1.10000, 0.90000
29570,'CUBA 4 1    ', 100.0000,1,  24,   1,   1,1.02348268,   9.015004, 1.10000, 0.90000, 1.10000, 0.90000
29571,'EMELLE 1    ', 100.0000,1,  24,   1,   1,1.03390384,   8.680632, 1.10000, 0.90000, 1.10000, 0.90000
29572,'LIVINGSTON~8', 100.0000,1,  24,   1,   1,1.02506387,   8.321220, 1.10000, 0.90000, 1.10000, 0.90000
29573,'LIVINGSTON~9', 100.0000,1,  24,   1,   1,1.01944590,  15.985404, 1.10000, 0.90000, 1.10000, 0.90000
29574,'YORK 32 1   ', 100.0000,1,  24,   1,   1,1.02933598,   8.686186, 1.10000, 0.90000, 1.10000, 0.90000
29575,'YORK 32 2   ', 100.0000,1,  24,   1,   1,1.02931094,   8.682818, 1.10000, 0.90000, 1.10000, 0.90000
29576,'ALPINE 1    ', 100.0000,1,  24,   1,   1,0.98475277, -19.173557, 1.10000, 0.90000, 1.10000, 0.90000
29577,'CHILDERSBU~1', 100.0000,1,  24,   1,   1,0.97949117, -11.384447, 1.10000, 0.90000, 1.10000, 0.90000
29578,'CHILDERSBU~2', 100.0000,1,  24,   1,   1,0.97942179, -11.394701, 1.10000, 0.90000, 1.10000, 0.90000
29579,'DADEVILLE ~1', 100.0000,1,  24,   1,   1,1.01936650,  -5.422609, 1.10000, 0.90000, 1.10000, 0.90000
29580,'DADEVILLE ~2', 100.0000,1,  24,   1,   1,1.01927245,  -5.428684, 1.10000, 0.90000, 1.10000, 0.90000
29581,'DADEVILLE ~3', 100.0000,1,  24,   1,   1,1.02614117,  -3.093707, 1.10000, 0.90000, 1.10000, 0.90000
29582,'COTTONDALE~2', 100.0000,1,  24,   1,   1,0.99350524,  -4.107544, 1.10000, 0.90000, 1.10000, 0.90000
29583,'COTTONDALE~3', 100.0000,1,  24,   1,   1,0.99334133,  -4.122223, 1.10000, 0.90000, 1.10000, 0.90000
29584,'COTTONDALE~4', 100.0000,1,  24,   1,   1,0.99906284,  -0.912219, 1.10000, 0.90000, 1.10000, 0.90000
29585,'NORTHPORT~28', 100.0000,1,  24,   1,   1,1.00050974,   0.309844, 1.10000, 0.90000, 1.10000, 0.90000
29586,'NORTHPORT~29', 100.0000,1,  24,   1,   1,1.00035417,   0.297672, 1.10000, 0.90000, 1.10000, 0.90000
29587,'NORTHPORT~30', 100.0000,1,  24,   1,   1,0.99877810,  -0.241566, 1.10000, 0.90000, 1.10000, 0.90000
29588,'NORTHPORT~31', 100.0000,1,  24,   1,   1,1.03393579,  -6.511945, 1.10000, 0.90000, 1.10000, 0.90000
29589,'NORTHPORT~32', 100.0000,1,  24,   1,   1,1.03381598,  -6.523189, 1.10000, 0.90000, 1.10000, 0.90000
29590,'NORTHPORT~33', 100.0000,1,  24,   1,   1,1.02661192,  -4.810083, 1.10000, 0.90000, 1.10000, 0.90000
29591,'NORTHPORT ~4', 100.0000,1,  24,   1,   1,1.03450453,  -6.026359, 1.10000, 0.90000, 1.10000, 0.90000
29592,'NORTHPORT ~5', 100.0000,1,  24,   1,   1,1.03442800,  -6.036348, 1.10000, 0.90000, 1.10000, 0.90000
29593,'NORTHPORT ~6', 100.0000,1,  24,   1,   1,1.03225291,  -4.271974, 1.10000, 0.90000, 1.10000, 0.90000
29594,'OAKMAN 1    ', 100.0000,1,  24,   1,   1,0.99182212,  -4.583220, 1.10000, 0.90000, 1.10000, 0.90000
29595,'TUSCALOOSA~1', 100.0000,1,  24,   1,   1,1.00598049,   0.056171, 1.10000, 0.90000, 1.10000, 0.90000
29596,'TUSCALOOSA~7', 100.0000,1,  24,   1,   1,1.00223494,   0.113266, 1.10000, 0.90000, 1.10000, 0.90000
29597,'TUSCALOOSA~8', 100.0000,1,  24,   1,   1,1.00199211,   0.089858, 1.10000, 0.90000, 1.10000, 0.90000
29598,'TUSCALOOSA~9', 100.0000,1,  24,   1,   1,1.02855742,  -3.067026, 1.10000, 0.90000, 1.10000, 0.90000
29599,'TUSCALOOS~10', 100.0000,1,  24,   1,   1,0.98093724,   0.128494, 1.10000, 0.90000, 1.10000, 0.90000
29600,'TUSCALOOS~11', 100.0000,1,  24,   1,   1,1.00084805,   0.310059, 1.10000, 0.90000, 1.10000, 0.90000
29601,'TUSCALOOS~12', 100.0000,1,  24,   1,   1,0.99975979,  -0.345813, 1.10000, 0.90000, 1.10000, 0.90000
29602,'TUSCALOOS~13', 100.0000,1,  24,   1,   1,1.00172663,  -1.134680, 1.10000, 0.90000, 1.10000, 0.90000
29603,'TUSCALOOS~14', 100.0000,1,  24,   1,   1,1.00162995,  -1.146641, 1.10000, 0.90000, 1.10000, 0.90000
29604,'TUSCALOOS~15', 100.0000,1,  24,   1,   1,0.98006761,   0.958254, 1.10000, 0.90000, 1.10000, 0.90000
29605,'TUSCALOOS~16', 345.0000,1,  24,   1,   1,1.02016842,   9.963334, 1.10000, 0.90000, 1.10000, 0.90000
29606,'TUSCALOOS~17', 100.0000,1,  24,   1,   1,1.00495410,   1.915426, 1.10000, 0.90000, 1.10000, 0.90000
29607,'TUSCALOOS~18',  24.0000,1,  24,   1,   1,1.00473106,  -1.840623, 1.10000, 0.90000, 1.10000, 0.90000
29609,'TUSCALOOS~20', 345.0000,1,  24,   1,   1,1.02283955,  10.312063, 1.10000, 0.90000, 1.10000, 0.90000
29610,'TUSCALOOS~21', 345.0000,1,  24,   1,   1,1.02016842,   9.963334, 1.10000, 0.90000, 1.10000, 0.90000
29611,'TUSCALOOSA~2', 100.0000,1,  24,   1,   1,0.98882395,   0.571968, 1.10000, 0.90000, 1.10000, 0.90000
29612,'TUSCALOOSA~3', 100.0000,1,  24,   1,   1,1.00166249,   1.471062, 1.10000, 0.90000, 1.10000, 0.90000
29613,'TUSCALOOSA~4', 100.0000,1,  24,   1,   1,0.98838538,  -0.931365, 1.10000, 0.90000, 1.10000, 0.90000
29614,'TUSCALOOSA~5', 100.0000,1,  24,   1,   1,0.98457754,  -2.692213, 1.10000, 0.90000, 1.10000, 0.90000
29615,'TUSCALOOSA~6', 100.0000,1,  24,   1,   1,0.98432910,  -2.726156, 1.10000, 0.90000, 1.10000, 0.90000
29616,'VANCE 1     ', 100.0000,1,  24,   1,   1,0.99362791,  -8.056778, 1.10000, 0.90000, 1.10000, 0.90000
29617,'VANCE 2     ', 100.0000,1,  24,   1,   1,0.99365962,  -8.051289, 1.10000, 0.90000, 1.10000, 0.90000
29618,'CORDOVA 3 1 ', 100.0000,1,  24,   1,   1,0.99830186,  -7.320302, 1.10000, 0.90000, 1.10000, 0.90000
29619,'CORDOVA 3 2 ', 100.0000,1,  24,   1,   1,0.99822176,  -7.331377, 1.10000, 0.90000, 1.10000, 0.90000
29620,'JASPER 8 1  ', 100.0000,1,  24,   1,   1,1.00545633,  -8.082691, 1.10000, 0.90000, 1.10000, 0.90000
29621,'JASPER 9 1  ', 100.0000,1,  24,   1,   1,0.99838424,  -6.605308, 1.10000, 0.90000, 1.10000, 0.90000
29622,'JASPER 10 1 ', 100.0000,1,  24,   1,   1,0.99690425,  -6.640250, 1.10000, 0.90000, 1.10000, 0.90000
29623,'JASPER 10 2 ', 100.0000,1,  24,   1,   1,0.99679714,  -6.646922, 1.10000, 0.90000, 1.10000, 0.90000
29624,'JASPER 11 1 ', 100.0000,1,  24,   1,   1,1.00130236,  -6.912938, 1.10000, 0.90000, 1.10000, 0.90000
29625,'JASPER 12 1 ', 100.0000,1,  24,   1,   1,1.00854492,  -3.601188, 1.10000, 0.90000, 1.10000, 0.90000
29626,'JASPER 13 1 ', 100.0000,1,  24,   1,   1,1.00980318,  -3.667038, 1.10000, 0.90000, 1.10000, 0.90000
29627,'JASPER 13 2 ', 100.0000,1,  24,   1,   1,1.00965452,  -3.684387, 1.10000, 0.90000, 1.10000, 0.90000
29628,'JASPER 14 1 ', 100.0000,1,  24,   1,   1,1.00063241,  -5.996322, 1.10000, 0.90000, 1.10000, 0.90000
29629,'NAUVOO 1 1  ', 100.0000,1,  24,   1,   1,0.99582374,  -7.420044, 1.10000, 0.90000, 1.10000, 0.90000
29630,'NAUVOO 2 1  ', 100.0000,1,  24,   1,   1,0.99499255,  -4.069167, 1.10000, 0.90000, 1.10000, 0.90000
29631,'PARRISH 4 1 ', 100.0000,1,  24,   1,   1,0.99872154,  -8.123315, 1.10000, 0.90000, 1.10000, 0.90000
29632,'CHATOM 1    ', 100.0000,1,  24,   1,   1,1.01023626,  16.348281, 1.10000, 0.90000, 1.10000, 0.90000
29633,'MC INTOSH ~1', 100.0000,1,  24,   1,   1,1.03335142,  19.995184, 1.10000, 0.90000, 1.10000, 0.90000
29634,'WAGARVILLE 1', 100.0000,1,  24,   1,   1,1.02189922,  17.938440, 1.10000, 0.90000, 1.10000, 0.90000
29635,'ALBERTA 2 1 ', 100.0000,1,  24,   1,   1,1.01103354,   4.077449, 1.10000, 0.90000, 1.10000, 0.90000
29636,'ALBERTA 2 2 ', 100.0000,1,  24,   1,   1,1.01100028,   4.073735, 1.10000, 0.90000, 1.10000, 0.90000
29637,'CAMDEN 20 1 ', 100.0000,1,  24,   1,   1,1.03493476,   3.858901, 1.10000, 0.90000, 1.10000, 0.90000
29638,'CAMDEN 21 1 ', 100.0000,1,  24,   1,   1,1.02696097,   4.011975, 1.10000, 0.90000, 1.10000, 0.90000
29639,'CAMDEN 21 2 ', 100.0000,1,  24,   1,   1,1.02689731,   4.004522, 1.10000, 0.90000, 1.10000, 0.90000
29640,'DOUBLE SPR~1', 100.0000,1,  24,   1,   1,0.99614561,  -6.939102, 1.10000, 0.90000, 1.10000, 0.90000
29641,'DOUBLE SPR~2', 100.0000,1,  24,   1,   1,0.99611139,  -6.942455, 1.10000, 0.90000, 1.10000, 0.90000
29642,'DOUBLE SPR~3', 100.0000,1,  24,   1,   1,0.99245942,  -8.091515, 1.10000, 0.90000, 1.10000, 0.90000
29643,'SMITHS STA~4', 100.0000,1,  24,   1,   1,1.03209388,  -6.415840, 1.10000, 0.90000, 1.10000, 0.90000
29644,'SMITHS STA~5',  18.0000,2,  24,   1,   1,1.04673564,  -6.212544, 1.10000, 0.90000, 1.10000, 0.90000
29645,'SMITHS STA~6',  13.8000,2,  24,   1,   1,1.04656923,  -6.236222, 1.10000, 0.90000, 1.10000, 0.90000
29646,'SMITHS STA~7',  18.0000,2,  24,   1,   1,1.04655612,  -6.234951, 1.10000, 0.90000, 1.10000, 0.90000
29647,'SMITHS STA~8', 100.0000,1,  24,   1,   1,1.03194523,  -6.429154, 1.10000, 0.90000, 1.10000, 0.90000
29648,'SMITHS STA~9', 100.0000,1,  24,   1,   1,1.03209388,  -6.415840, 1.10000, 0.90000, 1.10000, 0.90000
29649,'LINEVILLE ~3', 345.0000,1,  24,   1,   1,1.03187168,  -6.210365, 1.10000, 0.90000, 1.10000, 0.90000
29650,'LINEVILLE ~4', 100.0000,1,  24,   1,   1,1.04270995,  -7.887232, 1.10000, 0.90000, 1.10000, 0.90000
29651,'LINEVILLE ~5',  13.8000,2,  24,   1,   1,1.03187168,  -6.210365, 1.10000, 0.90000, 1.10000, 0.90000
29652,'LINEVILLE ~6',  13.2000,2,  24,   1,   1,1.03187168,  -6.210365, 1.10000, 0.90000, 1.10000, 0.90000
29653,'LINEVILLE ~7', 345.0000,1,  24,   1,   1,1.03260314,  -6.154142, 1.10000, 0.90000, 1.10000, 0.90000
29654,'LINEVILLE ~8', 345.0000,1,  24,   1,   1,1.03187168,  -6.210365, 1.10000, 0.90000, 1.10000, 0.90000
29655,'VALLEY 4 1  ', 100.0000,2,  24,   1,   1,1.01748586, -11.150827, 1.10000, 0.90000, 1.10000, 0.90000
29656,'VALLEY 4 2  ', 100.0000,1,  24,   1,   1,1.01747870, -11.151414, 1.10000, 0.90000, 1.10000, 0.90000
29657,'BILLINGSLE~1', 100.0000,1,  24,   1,   1,1.03400004,  10.544120, 1.10000, 0.90000, 1.10000, 0.90000
29658,'BILLINGSLE~2',  20.0000,2,  24,   1,   1,1.02770221,  14.709425, 1.10000, 0.90000, 1.10000, 0.90000
29659,'BILLINGSLE~3',  13.8000,2,  24,   1,   1,1.02758622,  14.793872, 1.10000, 0.90000, 1.10000, 0.90000
29660,'BILLINGSLE~4',  13.8000,2,  24,   1,   1,1.02864110,  14.213885, 1.10000, 0.90000, 1.10000, 0.90000
29661,'BILLINGSLE~5',  13.8000,2,  24,   1,   1,1.02699995,  15.304762, 1.10000, 0.90000, 1.10000, 0.90000
29662,'BILLINGSLE~6', 100.0000,1,  24,   1,   1,1.03375566,   9.946417, 1.10000, 0.90000, 1.10000, 0.90000
29663,'BILLINGSLE~7', 100.0000,1,  24,   1,   1,1.03400004,  10.544120, 1.10000, 0.90000, 1.10000, 0.90000
29664,'LEROY 1 1   ', 345.0000,1,  24,   1,   1,1.03699994,  25.289462, 1.10000, 0.90000, 1.10000, 0.90000
29665,'LEROY 1 2   ', 100.0000,1,  24,   1,   1,1.03716755,  23.793165, 1.10000, 0.90000, 1.10000, 0.90000
29666,'LEROY 1 3   ',  13.8000,2,  24,   1,   1,1.04677701,  27.359409, 1.10000, 0.90000, 1.10000, 0.90000
29667,'LEROY 1 4   ',  13.8000,2,  24,   1,   1,1.04649997,  27.079743, 1.10000, 0.90000, 1.10000, 0.90000
29668,'LEROY 1 5   ',  18.0000,2,  24,   1,   1,1.05067027,  28.235392, 1.10000, 0.90000, 1.10000, 0.90000
29669,'LEROY 1 6   ', 345.0000,1,  24,   1,   1,1.03704762,  25.029556, 1.10000, 0.90000, 1.10000, 0.90000
29670,'LEROY 1 8   ', 345.0000,1,  24,   1,   1,1.03699994,  25.289462, 1.10000, 0.90000, 1.10000, 0.90000
29671,'SELMA 9 1   ', 345.0000,1,  24,   1,   1,1.03958702,  12.515123, 1.10000, 0.90000, 1.10000, 0.90000
29672,'SELMA 9 2   ',  13.8000,2,  24,   1,   1,1.03958702,  12.515123, 1.10000, 0.90000, 1.10000, 0.90000
29673,'SELMA 9 3   ', 345.0000,1,  24,   1,   1,1.03958702,  12.515123, 1.10000, 0.90000, 1.10000, 0.90000
29674,'NORTHPORT ~7', 100.0000,2,  24,   1,   1,0.99685425,  -3.760573, 1.10000, 0.90000, 1.10000, 0.90000
29675,'NORTHPORT ~8', 100.0000,1,  24,   1,   1,0.99649948,  -3.792199, 1.10000, 0.90000, 1.10000, 0.90000
29676,'DOTHAN 11 1 ', 100.0000,2,  24,   1,   1,1.02669203,  -9.493801, 1.10000, 0.90000, 1.10000, 0.90000
29677,'DOTHAN 11 2 ', 100.0000,1,  24,   1,   1,1.02665663,  -9.496203, 1.10000, 0.90000, 1.10000, 0.90000
29678,'MC INTOSH ~2', 345.0000,1,  24,   1,   1,1.03699994,  25.311680, 1.10000, 0.90000, 1.10000, 0.90000
29679,'MC INTOSH ~3', 100.0000,1,  24,   1,   1,1.04289949,  23.158689, 1.10000, 0.90000, 1.10000, 0.90000
29680,'MC INTOSH ~4',  18.0000,2,  24,   1,   1,1.02943826,  26.274249, 1.10000, 0.90000, 1.10000, 0.90000
29681,'MC INTOSH ~5',  13.8000,2,  24,   1,   1,1.02620614,  28.230598, 1.10000, 0.90000, 1.10000, 0.90000
29682,'MC INTOSH ~6',  13.8000,2,  24,   1,   1,1.02699995,  27.341481, 1.10000, 0.90000, 1.10000, 0.90000
29683,'MC INTOSH ~7',  18.0000,2,  24,   1,   1,1.02530181,  27.793384, 1.10000, 0.90000, 1.10000, 0.90000
29684,'MC INTOSH ~8', 345.0000,1,  24,   1,   1,1.03678954,  25.200509, 1.10000, 0.90000, 1.10000, 0.90000
29685,'MC INTOSH ~9', 345.0000,1,  24,   1,   1,1.03699994,  25.311680, 1.10000, 0.90000, 1.10000, 0.90000
29686,'BUCKS 1 1   ', 345.0000,1,  24,   1,   1,1.04100001,  29.011526, 1.10000, 0.90000, 1.10000, 0.90000
29687,'BUCKS 1 2   ',  13.8000,2,  24,   1,   1,1.04897678,  32.902596, 1.10000, 0.90000, 1.10000, 0.90000
29688,'BUCKS 1 3   ',  13.8000,2,  24,   1,   1,1.04687083,  31.825697, 1.10000, 0.90000, 1.10000, 0.90000
29689,'BUCKS 1 4   ',  18.0000,2,  24,   1,   1,1.04688466,  32.206190, 1.10000, 0.90000, 1.10000, 0.90000
29690,'BUCKS 1 5   ',  13.8000,2,  24,   1,   1,1.04100001,  29.011526, 1.10000, 0.90000, 1.10000, 0.90000
29691,'BUCKS 1 6   ',  13.8000,2,  24,   1,   1,1.04737604,  33.333140, 1.10000, 0.90000, 1.10000, 0.90000
29692,'BUCKS 1 7   ', 345.0000,1,  24,   1,   1,1.03819883,  28.426848, 1.10000, 0.90000, 1.10000, 0.90000
29693,'BUCKS 1 9   ', 345.0000,1,  24,   1,   1,1.04100001,  29.011526, 1.10000, 0.90000, 1.10000, 0.90000
29694,'THEODORE 5 1', 100.0000,2,  24,   1,   1,1.02818263,   0.788677, 1.10000, 0.90000, 1.10000, 0.90000
29695,'THEODORE 5 2',  13.8000,2,  24,   1,   1,1.02818263,   0.788677, 1.10000, 0.90000, 1.10000, 0.90000
29696,'THEODORE 5 3',  13.8000,2,  24,   1,   1,1.02818263,   0.788677, 1.10000, 0.90000, 1.10000, 0.90000
29698,'THEODORE 5 5', 100.0000,1,  24,   1,   1,1.02818263,   0.788677, 1.10000, 0.90000, 1.10000, 0.90000
29699,'THEODORE 5 7', 100.0000,1,  24,   1,   1,1.02818263,   0.788677, 1.10000, 0.90000, 1.10000, 0.90000
29700,'ALEXANDER~12', 345.0000,1,  24,   1,   1,1.03600001,   0.641218, 1.10000, 0.90000, 1.10000, 0.90000
29701,'ALEXANDER~13', 100.0000,1,  24,   1,   1,1.04059041,  -0.447113, 1.10000, 0.90000, 1.10000, 0.90000
29702,'ALEXANDER~14',  18.0000,2,  24,   1,   1,1.01874363,   3.805933, 1.10000, 0.90000, 1.10000, 0.90000
29703,'ALEXANDER~15',  22.0000,2,  24,   1,   1,1.01872170,   5.533355, 1.10000, 0.90000, 1.10000, 0.90000
29704,'ALEXANDER~16',  13.8000,2,  24,   1,   1,1.02194107,   3.090195, 1.10000, 0.90000, 1.10000, 0.90000
29705,'ALEXANDER~17', 345.0000,1,  24,   1,   1,1.03489041,   0.412533, 1.10000, 0.90000, 1.10000, 0.90000
29706,'ALEXANDER~18', 345.0000,1,  24,   1,   1,1.03600001,   0.641218, 1.10000, 0.90000, 1.10000, 0.90000
29707,'WETUMPKA 7 1', 345.0000,2,  24,   1,   1,1.03359735,   7.095469, 1.10000, 0.90000, 1.10000, 0.90000
29708,'WETUMPKA 7 2', 100.0000,1,  24,   1,   1,1.04033911,   4.203375, 1.10000, 0.90000, 1.10000, 0.90000
29709,'WETUMPKA 7 3', 345.0000,1,  24,   1,   1,1.03505659,   7.302264, 1.10000, 0.90000, 1.10000, 0.90000
29710,'WETUMPKA 7 5', 345.0000,1,  24,   1,   1,1.03359735,   7.095469, 1.10000, 0.90000, 1.10000, 0.90000
29711,'SYLACAUGA ~9', 100.0000,1,  24,   1,   1,0.99617982,  -6.559171, 1.10000, 0.90000, 1.10000, 0.90000
29712,'SYLACAUGA~10',  13.8000,2,  24,   1,   1,0.99688131,  -6.484169, 1.10000, 0.90000, 1.10000, 0.90000
29713,'SYLACAUGA~11',  13.8000,2,  24,   1,   1,1.00469291,  -5.659036, 1.10000, 0.90000, 1.10000, 0.90000
29715,'SYLACAUGA~13', 100.0000,1,  24,   1,   1,0.99578333,  -6.584607, 1.10000, 0.90000, 1.10000, 0.90000
29716,'JACKSON 13 1', 100.0000,1,  24,   1,   1,1.03287244,  23.675177, 1.10000, 0.90000, 1.10000, 0.90000
29717,'JACKSON 13 2',  18.0000,2,  24,   1,   1,1.03287244,  23.675177, 1.10000, 0.90000, 1.10000, 0.90000
29718,'JACKSON 13 3', 100.0000,1,  24,   1,   1,1.03382111,  23.662285, 1.10000, 0.90000, 1.10000, 0.90000
29719,'VERBENA 2 1 ', 345.0000,2,  24,   1,   1,1.04166150,   6.379138, 1.10000, 0.90000, 1.10000, 0.90000
29720,'VERBENA 2 2 ', 100.0000,2,  24,   1,   1,1.04400003,   6.136941, 1.10000, 0.90000, 1.10000, 0.90000
29721,'VERBENA 2 3 ',  24.0000,1,  24,   1,   1,1.04702747,   5.827809, 1.10000, 0.90000, 1.10000, 0.90000
29723,'VERBENA 2 5 ', 345.0000,1,  24,   1,   1,1.04162478,   6.386552, 1.10000, 0.90000, 1.10000, 0.90000
29724,'VERBENA 2 7 ', 345.0000,1,  24,   1,   1,1.04166150,   6.379138, 1.10000, 0.90000, 1.10000, 0.90000
29725,'DEMOPOLIS ~5', 100.0000,1,  24,   1,   1,1.04200006,  19.357163, 1.10000, 0.90000, 1.10000, 0.90000
29726,'DEMOPOLIS ~6',  13.8000,2,  24,   1,   1,1.02960372,  26.285923, 1.10000, 0.90000, 1.10000, 0.90000
29727,'DEMOPOLIS ~7',  13.8000,2,  24,   1,   1,1.03615022,  23.765150, 1.10000, 0.90000, 1.10000, 0.90000
29728,'DEMOPOLIS ~8', 100.0000,1,  24,   1,   1,1.04141390,  19.021353, 1.10000, 0.90000, 1.10000, 0.90000
29729,'DEMOPOLIS ~9', 100.0000,1,  24,   1,   1,1.04200006,  19.357163, 1.10000, 0.90000, 1.10000, 0.90000
29730,'NORTHPORT ~9', 100.0000,1,  24,   1,   1,1.00337040,  -0.590833, 1.10000, 0.90000, 1.10000, 0.90000
29731,'NORTHPORT~10',  20.0000,2,  24,   1,   1,1.02568781,   0.722559, 1.10000, 0.90000, 1.10000, 0.90000
29732,'NORTHPORT~11', 100.0000,1,  24,   1,   1,1.00309217,  -0.616525, 1.10000, 0.90000, 1.10000, 0.90000
29733,'NORTHPORT~12', 100.0000,1,  24,   1,   1,1.00337040,  -0.590833, 1.10000, 0.90000, 1.10000, 0.90000
29734,'BILLINGSLE~8', 345.0000,1,  24,   1,   1,1.04900002,  11.849816, 1.10000, 0.90000, 1.10000, 0.90000
29735,'BILLINGSLE~9', 100.0000,1,  24,   1,   1,1.04723942,   9.930428, 1.10000, 0.90000, 1.10000, 0.90000
29736,'BILLINGSL~10',  20.0000,2,  24,   1,   1,1.06999922,  15.901993, 1.10000, 0.90000, 1.10000, 0.90000
29737,'BILLINGSL~11',  18.0000,2,  24,   1,   1,1.06061828,  13.980194, 1.10000, 0.90000, 1.10000, 0.90000
29738,'BILLINGSL~12',  13.8000,2,  24,   1,   1,1.06337845,  14.547543, 1.10000, 0.90000, 1.10000, 0.90000
29739,'BILLINGSL~13',  13.8000,2,  24,   1,   1,1.06753635,  15.361032, 1.10000, 0.90000, 1.10000, 0.90000
29740,'BILLINGSL~14', 345.0000,1,  24,   1,   1,1.04636908,  11.360374, 1.10000, 0.90000, 1.10000, 0.90000
29741,'BILLINGSL~15', 345.0000,1,  24,   1,   1,1.04900002,  11.849816, 1.10000, 0.90000, 1.10000, 0.90000
29742,'ANDALUSIA ~6', 100.0000,2,  24,   1,   1,1.02993047, -18.272711, 1.10000, 0.90000, 1.10000, 0.90000
29743,'ANDALUSIA ~7', 100.0000,1,  24,   1,   1,1.02989721, -18.275433, 1.10000, 0.90000, 1.10000, 0.90000
29744,'WILSONVILL~4', 345.0000,1,  24,   1,   1,1.04400003,   0.900601, 1.10000, 0.90000, 1.10000, 0.90000
29745,'WILSONVILL~5',  13.8000,2,  24,   1,   1,1.04804528,   4.689168, 1.10000, 0.90000, 1.10000, 0.90000
29746,'WILSONVILL~6',  13.8000,2,  24,   1,   1,1.04686785,   3.487820, 1.10000, 0.90000, 1.10000, 0.90000
29747,'WILSONVILL~7',  13.8000,2,  24,   1,   1,1.04704988,   4.655054, 1.10000, 0.90000, 1.10000, 0.90000
29748,'WILSONVILL~8',  13.8000,2,  24,   1,   1,1.04819548,   3.197191, 1.10000, 0.90000, 1.10000, 0.90000
29749,'WILSONVILL~9',  13.8000,2,  24,   1,   1,1.04849529,   4.148225, 1.10000, 0.90000, 1.10000, 0.90000
29750,'WILSONVIL~10', 345.0000,1,  24,   1,   1,1.04072952,   0.124629, 1.10000, 0.90000, 1.10000, 0.90000
29751,'WILSONVIL~11', 345.0000,1,  24,   1,   1,1.04400003,   0.900601, 1.10000, 0.90000, 1.10000, 0.90000
29752,'GRAYSVILLE~2', 345.0000,1,  24,   1,   1,1.04100001,   2.800615, 1.10000, 0.90000, 1.10000, 0.90000
29753,'GRAYSVILLE~3',  13.8000,2,  24,   1,   1,1.04100001,   2.800615, 1.10000, 0.90000, 1.10000, 0.90000
29754,'GRAYSVILLE~4',  13.8000,2,  24,   1,   1,1.04100001,   2.800615, 1.10000, 0.90000, 1.10000, 0.90000
29755,'GRAYSVILLE~5',  13.8000,2,  24,   1,   1,1.06038558,   4.726038, 1.10000, 0.90000, 1.10000, 0.90000
29756,'GRAYSVILLE~6',  13.8000,2,  24,   1,   1,1.04100001,   2.800615, 1.10000, 0.90000, 1.10000, 0.90000
29757,'GRAYSVILLE~7', 345.0000,1,  24,   1,   1,1.03958535,   2.676045, 1.10000, 0.90000, 1.10000, 0.90000
29758,'GRAYSVILLE~8', 345.0000,1,  24,   1,   1,1.04100001,   2.800615, 1.10000, 0.90000, 1.10000, 0.90000
29759,'SELMA 10 1  ', 100.0000,2,  24,   1,   1,1.02112997,   2.600729, 1.10000, 0.90000, 1.10000, 0.90000
29760,'SELMA 10 2  ', 100.0000,1,  24,   1,   1,1.02084541,   2.576079, 1.10000, 0.90000, 1.10000, 0.90000
29761,'ANDERSON 1~6', 345.0000,1,  24,   1,   1,1.04200006,   2.790481, 1.10000, 0.90000, 1.10000, 0.90000
29762,'ANDERSON 1~8', 100.0000,1,  24,   1,   1,1.03377104,  -2.391912, 1.10000, 0.90000, 1.10000, 0.90000
29763,'ANDERSON 1~9',  13.8000,1,  24,   1,   1,1.03314257,  -3.449965, 1.10000, 0.90000, 1.10000, 0.90000
29765,'ANDERSON ~11',  22.0000,2,  24,   1,   1,1.05132198,   7.674134, 1.10000, 0.90000, 1.10000, 0.90000
29766,'ANDERSON ~12',  13.8000,2,  24,   1,   1,1.05173111,   8.337363, 1.10000, 0.90000, 1.10000, 0.90000
29767,'ANDERSON ~13',  13.8000,2,  24,   1,   1,1.05105329,   7.644258, 1.10000, 0.90000, 1.10000, 0.90000
29768,'ANDERSON ~14', 345.0000,1,  24,   1,   1,1.03597009,   1.048775, 1.10000, 0.90000, 1.10000, 0.90000
29769,'ANDERSON 1~7', 345.0000,1,  24,   1,   1,1.04200006,   2.790481, 1.10000, 0.90000, 1.10000, 0.90000
29770,'CODEN 2 1   ', 100.0000,1,  24,   1,   1,1.01470244,   0.860669, 1.10000, 0.90000, 1.10000, 0.90000
29771,'CODEN 2 2   ',  18.0000,2,  24,   1,   1,1.01470244,   0.860669, 1.10000, 0.90000, 1.10000, 0.90000
29772,'CODEN 2 3   ', 100.0000,1,  24,   1,   1,1.01470244,   0.860669, 1.10000, 0.90000, 1.10000, 0.90000
29773,'CODEN 2 5   ', 100.0000,1,  24,   1,   1,1.01470244,   0.860669, 1.10000, 0.90000, 1.10000, 0.90000
29774,'OHATCHEE 2 1', 100.0000,2,  24,   1,   1,1.01221848, -17.721443, 1.10000, 0.90000, 1.10000, 0.90000
29775,'OHATCHEE 2 2', 100.0000,1,  24,   1,   1,1.01190853, -17.748508, 1.10000, 0.90000, 1.10000, 0.90000
29776,'GADSDEN 11 1', 345.0000,2,  24,   1,   1,1.03841102,  -9.988563, 1.10000, 0.90000, 1.10000, 0.90000
29777,'GADSDEN 11 2', 100.0000,1,  24,   1,   1,1.04220867, -12.426776, 1.10000, 0.90000, 1.10000, 0.90000
29778,'GADSDEN 11 3', 345.0000,1,  24,   1,   1,1.03979731,  -9.782394, 1.10000, 0.90000, 1.10000, 0.90000
29779,'GADSDEN 11 5', 345.0000,1,  24,   1,   1,1.03841102,  -9.988563, 1.10000, 0.90000, 1.10000, 0.90000
29780,'DECATUR 16 1', 345.0000,1,  24,   1,   1,1.04100001,   1.273924, 1.10000, 0.90000, 1.10000, 0.90000
29781,'DECATUR 16 2',  13.8000,2,  24,   1,   1,1.00561440,   4.725699, 1.10000, 0.90000, 1.10000, 0.90000
29782,'DECATUR 16 3',  13.8000,2,  24,   1,   1,1.00450003,   4.843207, 1.10000, 0.90000, 1.10000, 0.90000
29783,'DECATUR 16 4',  18.0000,2,  24,   1,   1,1.00591886,   4.632898, 1.10000, 0.90000, 1.10000, 0.90000
29784,'DECATUR 16 5',  18.0000,2,  24,   1,   1,1.00689065,   5.473268, 1.10000, 0.90000, 1.10000, 0.90000
29785,'DECATUR 16 6', 345.0000,1,  24,   1,   1,1.03814721,   0.778247, 1.10000, 0.90000, 1.10000, 0.90000
29786,'DECATUR 16 8', 345.0000,1,  24,   1,   1,1.04100001,   1.273924, 1.10000, 0.90000, 1.10000, 0.90000
29787,'JASPER 15 1 ', 345.0000,1,  24,   1,   1,1.02023113,   2.506454, 1.10000, 0.90000, 1.10000, 0.90000
29788,'JASPER 15 2 ', 100.0000,1,  24,   1,   1,1.01604402,  -1.582784, 1.10000, 0.90000, 1.10000, 0.90000
29789,'JASPER 15 3 ',  18.0000,2,  24,   1,   1,1.03696954,   3.983910, 1.10000, 0.90000, 1.10000, 0.90000
29790,'JASPER 15 4 ',  22.0000,2,  24,   1,   1,1.03960621,   5.388019, 1.10000, 0.90000, 1.10000, 0.90000
29791,'JASPER 15 5 ', 345.0000,1,  24,   1,   1,1.02416825,   3.231191, 1.10000, 0.90000, 1.10000, 0.90000
29792,'JASPER 15 7 ', 345.0000,1,  24,   1,   1,1.02023113,   2.506454, 1.10000, 0.90000, 1.10000, 0.90000
29793,'GUNTERSVIL~7', 100.0000,1,  24,   1,   1,1.01829708, -14.138405, 1.10000, 0.90000, 1.10000, 0.90000
29794,'GUNTERSVIL~8',  18.0000,2,  24,   1,   1,1.02332175, -13.462170, 1.10000, 0.90000, 1.10000, 0.90000
29795,'GUNTERSVIL~9',  13.8000,2,  24,   1,   1,1.02803457, -12.811096, 1.10000, 0.90000, 1.10000, 0.90000
29796,'GUNTERSVI~10', 100.0000,1,  24,   1,   1,1.01771426, -14.191099, 1.10000, 0.90000, 1.10000, 0.90000
29797,'GUNTERSVI~11', 100.0000,1,  24,   1,   1,1.01829708, -14.138405, 1.10000, 0.90000, 1.10000, 0.90000
29798,'ANDALUSIA ~8', 100.0000,1,  24,   1,   1,1.03283501, -17.286842, 1.10000, 0.90000, 1.10000, 0.90000
29799,'ANDALUSIA ~9',  18.0000,2,  24,   1,   1,1.03312814, -17.248297, 1.10000, 0.90000, 1.10000, 0.90000
29800,'ANDALUSIA~10', 100.0000,1,  24,   1,   1,1.03269577, -17.286393, 1.10000, 0.90000, 1.10000, 0.90000
29801,'HOLLYWOOD~31', 100.0000,1,  24,   1,   1,1.01321483, -22.280922, 1.10000, 0.90000, 1.10000, 0.90000
29802,'HOLLYWOOD~32',  13.8000,2,  24,   1,   1,1.01321483, -22.280922, 1.10000, 0.90000, 1.10000, 0.90000
29803,'HOLLYWOOD~33',  13.8000,2,  24,   1,   1,1.01321483, -22.280922, 1.10000, 0.90000, 1.10000, 0.90000
29805,'HOLLYWOOD~35', 100.0000,1,  24,   1,   1,1.01321483, -22.280922, 1.10000, 0.90000, 1.10000, 0.90000
29806,'PRATTVILL~10', 345.0000,1,  24,   1,   1,1.04299998,  10.839743, 1.10000, 0.90000, 1.10000, 0.90000
29807,'PRATTVILL~12',  13.8000,2,  24,   1,   1,1.04585505,  12.431544, 1.10000, 0.90000, 1.10000, 0.90000
29808,'PRATTVILL~13',  13.8000,2,  24,   1,   1,1.04499996,  14.316687, 1.10000, 0.90000, 1.10000, 0.90000
29809,'PRATTVILL~14',  13.8000,2,  24,   1,   1,1.04853368,  14.342899, 1.10000, 0.90000, 1.10000, 0.90000
29810,'PRATTVILL~15',  13.8000,2,  24,   1,   1,1.04899681,  15.178861, 1.10000, 0.90000, 1.10000, 0.90000
29811,'PRATTVILL~16',  13.8000,2,  24,   1,   1,1.04499996,  12.639112, 1.10000, 0.90000, 1.10000, 0.90000
29812,'PRATTVILL~17',  13.8000,2,  24,   1,   1,1.04499996,  14.566710, 1.10000, 0.90000, 1.10000, 0.90000
29813,'PRATTVILL~18', 345.0000,1,  24,   1,   1,1.03976810,  10.051237, 1.10000, 0.90000, 1.10000, 0.90000
29814,'PRATTVILL~11', 345.0000,1,  24,   1,   1,1.04299998,  10.839743, 1.10000, 0.90000, 1.10000, 0.90000
29815,'GANTT 1     ', 345.0000,1,  24,   1,   1,1.05523217,   4.433121, 1.10000, 0.90000, 1.10000, 0.90000
29816,'GANTT 2     ',  13.8000,2,  24,   1,   1,1.00000000,   7.404279, 1.10000, 0.90000, 1.10000, 0.90000
29817,'GANTT 3     ',  13.8000,2,  24,   1,   1,1.00000000,   6.563360, 1.10000, 0.90000, 1.10000, 0.90000
29818,'GANTT 4     ',  18.0000,2,  24,   1,   1,1.00000000,   6.555728, 1.10000, 0.90000, 1.10000, 0.90000
29819,'GANTT 5     ',  13.8000,2,  24,   1,   1,1.00000000,   6.844174, 1.10000, 0.90000, 1.10000, 0.90000
29820,'GANTT 6     ',  18.0000,2,  24,   1,   1,1.00199997,   6.092942, 1.10000, 0.90000, 1.10000, 0.90000
29821,'GANTT 7     ',  13.2000,2,  24,   1,   1,1.00199997,   5.733372, 1.10000, 0.90000, 1.10000, 0.90000
29822,'GANTT 8     ', 345.0000,1,  24,   1,   1,1.05313480,   4.083012, 1.10000, 0.90000, 1.10000, 0.90000
29823,'GANTT 10    ', 345.0000,1,  24,   1,   1,1.05523217,   4.433121, 1.10000, 0.90000, 1.10000, 0.90000
29824,'TALLASSEE ~4', 100.0000,2,  24,   1,   1,1.04082012,  -2.461657, 1.10000, 0.90000, 1.10000, 0.90000
29825,'TALLASSEE ~5', 100.0000,1,  24,   1,   1,1.04050338,  -2.488880, 1.10000, 0.90000, 1.10000, 0.90000
29826,'MC INTOSH~10', 100.0000,1,  24,   1,   1,1.04053128,  20.897222, 1.10000, 0.90000, 1.10000, 0.90000
29827,'MC INTOSH~11',  13.8000,2,  24,   1,   1,1.03851056,  22.144631, 1.10000, 0.90000, 1.10000, 0.90000
29828,'MC INTOSH~12', 100.0000,1,  24,   1,   1,1.04043961,  20.829531, 1.10000, 0.90000, 1.10000, 0.90000
29829,'SELMA 11 1  ', 100.0000,1,  24,   1,   1,1.00890279,   3.089716, 1.10000, 0.90000, 1.10000, 0.90000
29830,'SELMA 11 2  ',  13.8000,2,  24,   1,   1,1.00890279,   3.089716, 1.10000, 0.90000, 1.10000, 0.90000
29831,'SELMA 11 3  ',  13.8000,2,  24,   1,   1,1.00890279,   3.089716, 1.10000, 0.90000, 1.10000, 0.90000
29833,'SELMA 11 5  ', 100.0000,1,  24,   1,   1,1.00890279,   3.089716, 1.10000, 0.90000, 1.10000, 0.90000
29834,'TALLASSEE ~6', 345.0000,1,  24,   1,   1,1.03449404,   2.746807, 1.10000, 0.90000, 1.10000, 0.90000
29835,'TALLASSEE ~8',  22.0000,1,  24,   1,   1,1.03449404,   2.746807, 1.10000, 0.90000, 1.10000, 0.90000
29836,'TALLASSEE ~9',  22.0000,1,  24,   1,   1,1.03449404,   2.746807, 1.10000, 0.90000, 1.10000, 0.90000
29838,'TALLASSEE~11',  13.8000,2,  24,   1,   1,1.03449404,   2.746807, 1.10000, 0.90000, 1.10000, 0.90000
29839,'TALLASSEE~12',  13.8000,2,  24,   1,   1,1.03999996,   3.913219, 1.10000, 0.90000, 1.10000, 0.90000
29840,'TALLASSEE~13',  13.8000,2,  24,   1,   1,1.03999996,   4.000950, 1.10000, 0.90000, 1.10000, 0.90000
29841,'TALLASSEE~14',  13.8000,2,  24,   1,   1,1.03999996,   3.779961, 1.10000, 0.90000, 1.10000, 0.90000
29842,'TALLASSEE~15', 345.0000,1,  24,   1,   1,1.03362107,   2.660499, 1.10000, 0.90000, 1.10000, 0.90000
29843,'TALLASSEE ~7', 345.0000,1,  24,   1,   1,1.03449404,   2.746807, 1.10000, 0.90000, 1.10000, 0.90000
29844,'DEMOPOLIS~10', 345.0000,1,  24,   1,   1,1.04344714,  18.858402, 1.10000, 0.90000, 1.10000, 0.90000
29845,'DEMOPOLIS~12', 100.0000,1,  24,   1,   1,1.04411626,  18.530025, 1.10000, 0.90000, 1.10000, 0.90000
29846,'DEMOPOLIS~13',  20.0000,2,  24,   1,   1,1.05350006,  21.123907, 1.10000, 0.90000, 1.10000, 0.90000
29847,'DEMOPOLIS~14',  24.0000,2,  24,   1,   1,1.05350006,  20.986726, 1.10000, 0.90000, 1.10000, 0.90000
29848,'DEMOPOLIS~15',  13.8000,2,  24,   1,   1,1.05350006,  20.878526, 1.10000, 0.90000, 1.10000, 0.90000
29849,'DEMOPOLIS~16',  13.8000,2,  24,   1,   1,1.05350006,  21.019105, 1.10000, 0.90000, 1.10000, 0.90000
29850,'DEMOPOLIS~17',  20.0000,2,  24,   1,   1,1.05350006,  21.617805, 1.10000, 0.90000, 1.10000, 0.90000
29851,'DEMOPOLIS~18',  13.8000,2,  24,   1,   1,1.04900002,  20.273096, 1.10000, 0.90000, 1.10000, 0.90000
29852,'DEMOPOLIS~19', 345.0000,1,  24,   1,   1,1.04174137,  18.424126, 1.10000, 0.90000, 1.10000, 0.90000
29853,'DEMOPOLIS~11', 345.0000,1,  24,   1,   1,1.04344714,  18.858402, 1.10000, 0.90000, 1.10000, 0.90000
29854,'SMITHS ST~10', 345.0000,1,  24,   1,   1,1.03999996,  -2.439673, 1.10000, 0.90000, 1.10000, 0.90000
29855,'SMITHS ST~14', 100.0000,1,  24,   1,   1,1.03493774,  -5.654527, 1.10000, 0.90000, 1.10000, 0.90000
29856,'SMITHS ST~15',  13.8000,1,  24,   1,   1,1.03671503,  -4.267754, 1.10000, 0.90000, 1.10000, 0.90000
29858,'SMITHS ST~17',  13.8000,2,  24,   1,   1,1.06075776,   0.239435, 1.10000, 0.90000, 1.10000, 0.90000
29859,'SMITHS ST~18',  13.8000,2,  24,   1,   1,1.06047642,   1.331212, 1.10000, 0.90000, 1.10000, 0.90000
29860,'SMITHS ST~19',  13.8000,2,  24,   1,   1,1.06056905,   1.302799, 1.10000, 0.90000, 1.10000, 0.90000
29861,'SMITHS ST~20',  18.0000,2,  24,   1,   1,1.06064582,   1.227283, 1.10000, 0.90000, 1.10000, 0.90000
29862,'SMITHS ST~21',  20.0000,2,  24,   1,   1,1.05916953,   3.302420, 1.10000, 0.90000, 1.10000, 0.90000
29863,'SMITHS ST~11',  18.0000,2,  24,   1,   1,1.05993867,   1.739708, 1.10000, 0.90000, 1.10000, 0.90000
29864,'SMITHS ST~12', 345.0000,1,  24,   1,   1,1.03640079,  -3.464845, 1.10000, 0.90000, 1.10000, 0.90000
29865,'SMITHS ST~13', 345.0000,1,  24,   1,   1,1.03999996,  -2.439673, 1.10000, 0.90000, 1.10000, 0.90000
29866,'STEVENSON ~3', 345.0000,1,  24,   1,   1,1.04299998, -16.246184, 1.10000, 0.90000, 1.10000, 0.90000
29867,'STEVENSON ~4', 100.0000,1,  24,   1,   1,1.04990482, -18.441876, 1.10000, 0.90000, 1.10000, 0.90000
29868,'STEVENSON ~5',  13.8000,2,  24,   1,   1,1.04299998, -16.246184, 1.10000, 0.90000, 1.10000, 0.90000
29869,'STEVENSON ~6',  13.8000,2,  24,   1,   1,1.06003964, -13.941909, 1.10000, 0.90000, 1.10000, 0.90000
29870,'STEVENSON ~7', 345.0000,1,  24,   1,   1,1.04255998, -16.277729, 1.10000, 0.90000, 1.10000, 0.90000
29871,'STEVENSON ~8', 345.0000,1,  24,   1,   1,1.04299998, -16.246184, 1.10000, 0.90000, 1.10000, 0.90000
29872,'SMITHS ST~22', 345.0000,1,  24,   1,   1,1.04185903,  -3.776613, 1.10000, 0.90000, 1.10000, 0.90000
29873,'SMITHS ST~23',  18.0000,2,  24,   1,   1,1.01658559,  -2.418150, 1.10000, 0.90000, 1.10000, 0.90000
29874,'SMITHS ST~24',  13.8000,2,  24,   1,   1,1.01620841,  -2.468328, 1.10000, 0.90000, 1.10000, 0.90000
29875,'SMITHS ST~25', 345.0000,1,  24,   1,   1,1.03963363,  -3.816733, 1.10000, 0.90000, 1.10000, 0.90000
29876,'SMITHS ST~26', 345.0000,1,  24,   1,   1,1.04185903,  -3.776613, 1.10000, 0.90000, 1.10000, 0.90000
29877,'MOBILE 27 1 ', 100.0000,1,  24,   1,   1,1.02171290,   2.175226, 1.10000, 0.90000, 1.10000, 0.90000
29878,'MOBILE 27 2 ',  13.8000,2,  24,   1,   1,1.03999996,   4.112885, 1.10000, 0.90000, 1.10000, 0.90000
29879,'MOBILE 27 3 ',  13.8000,2,  24,   1,   1,1.05750000,   6.095610, 1.10000, 0.90000, 1.10000, 0.90000
29880,'MOBILE 27 4 ', 100.0000,1,  24,   1,   1,1.01968145,   2.007266, 1.10000, 0.90000, 1.10000, 0.90000
29881,'MOBILE 27 6 ', 100.0000,1,  24,   1,   1,1.02171290,   2.175226, 1.10000, 0.90000, 1.10000, 0.90000
29882,'TOWN CREEK~3', 345.0000,1,  24,   1,   1,1.04130077,  -0.446293, 1.10000, 0.90000, 1.10000, 0.90000
29883,'TOWN CREEK~7', 100.0000,1,  24,   1,   1,1.04190183,  -3.026360, 1.10000, 0.90000, 1.10000, 0.90000
29884,'TOWN CREEK~8',  13.8000,1,  24,   1,   1,1.04286385,  -4.188573, 1.10000, 0.90000, 1.10000, 0.90000
29886,'TOWN CREE~10',  13.8000,2,  24,   1,   1,1.05445766,   1.403737, 1.10000, 0.90000, 1.10000, 0.90000
29887,'TOWN CREE~11',  13.8000,2,  24,   1,   1,1.05254567,   1.148150, 1.10000, 0.90000, 1.10000, 0.90000
29888,'TOWN CREE~12',  13.8000,2,  24,   1,   1,1.05086040,   0.897456, 1.10000, 0.90000, 1.10000, 0.90000
29889,'TOWN CREE~13',  13.8000,2,  24,   1,   1,1.05016589,   0.798545, 1.10000, 0.90000, 1.10000, 0.90000
29890,'TOWN CREE~14',  18.0000,2,  24,   1,   1,1.05033147,   0.825972, 1.10000, 0.90000, 1.10000, 0.90000
29891,'TOWN CREEK~4',  20.0000,2,  24,   1,   1,1.04984915,   0.755925, 1.10000, 0.90000, 1.10000, 0.90000
29892,'TOWN CREEK~5', 345.0000,1,  24,   1,   1,1.03928983,  -0.567433, 1.10000, 0.90000, 1.10000, 0.90000
29893,'TOWN CREEK~6', 345.0000,1,  24,   1,   1,1.04130077,  -0.446293, 1.10000, 0.90000, 1.10000, 0.90000
29894,'TUSCUMBIA ~5', 345.0000,2,  24,   1,   1,1.03900003,   2.589667, 1.10000, 0.90000, 1.10000, 0.90000
29895,'TUSCUMBIA ~6', 100.0000,1,  24,   1,   1,1.02267301,  -2.512307, 1.10000, 0.90000, 1.10000, 0.90000
29896,'TUSCUMBIA ~7',  13.8000,1,  24,   1,   1,1.03121054,   0.485303, 1.10000, 0.90000, 1.10000, 0.90000
29898,'TUSCUMBIA ~9', 345.0000,1,  24,   1,   1,1.03721416,   2.547233, 1.10000, 0.90000, 1.10000, 0.90000
29899,'TUSCUMBIA~10', 345.0000,1,  24,   1,   1,1.03900003,   2.589667, 1.10000, 0.90000, 1.10000, 0.90000
29900,'CUSSETA 2 1 ', 100.0000,1,  24,   1,   1,1.01539159, -15.318489, 1.10000, 0.90000, 1.10000, 0.90000
29901,'CUSSETA 2 2 ',  18.0000,2,  24,   1,   1,1.01539159, -15.318489, 1.10000, 0.90000, 1.10000, 0.90000
29902,'CUSSETA 2 3 ', 100.0000,1,  24,   1,   1,1.01539159, -15.318489, 1.10000, 0.90000, 1.10000, 0.90000
29903,'CUSSETA 2 5 ', 100.0000,1,  24,   1,   1,1.01539159, -15.318489, 1.10000, 0.90000, 1.10000, 0.90000
29904,'THEODORE 6 1', 345.0000,1,  24,   1,   1,1.04005682,  31.933614, 1.10000, 0.90000, 1.10000, 0.90000
29905,'THEODORE 6 2',  13.8000,2,  24,   1,   1,1.03678668,  33.600265, 1.10000, 0.90000, 1.10000, 0.90000
29906,'THEODORE 6 3',  13.2000,2,  24,   1,   1,1.03400004,  34.954893, 1.10000, 0.90000, 1.10000, 0.90000
29907,'THEODORE 6 4', 345.0000,1,  24,   1,   1,1.03977215,  31.730177, 1.10000, 0.90000, 1.10000, 0.90000
29908,'THEODORE 6 6', 345.0000,1,  24,   1,   1,1.04005682,  31.933614, 1.10000, 0.90000, 1.10000, 0.90000
29909,'WETUMPKA 8 1', 100.0000,2,  24,   1,   1,1.02219248,  -3.593167, 1.10000, 0.90000, 1.10000, 0.90000
29910,'WETUMPKA 8 2', 100.0000,1,  24,   1,   1,1.02185452,  -3.622301, 1.10000, 0.90000, 1.10000, 0.90000
29911,'ALBERTVIL~10', 100.0000,1,  24,   1,   1,1.00844824, -13.211902, 1.10000, 0.90000, 1.10000, 0.90000
29912,'ALBERTVIL~11',  13.8000,2,  24,   1,   1,1.00927293, -13.121059, 1.10000, 0.90000, 1.10000, 0.90000
29913,'ALBERTVIL~12',  18.0000,2,  24,   1,   1,1.00902271, -13.147628, 1.10000, 0.90000, 1.10000, 0.90000
29914,'ALBERTVIL~13',  13.8000,2,  24,   1,   1,1.00895417, -13.155871, 1.10000, 0.90000, 1.10000, 0.90000
29915,'ALBERTVIL~14', 100.0000,1,  24,   1,   1,1.00841510, -13.214192, 1.10000, 0.90000, 1.10000, 0.90000
29916,'ALBERTVIL~15', 100.0000,1,  24,   1,   1,1.00844824, -13.211902, 1.10000, 0.90000, 1.10000, 0.90000
29917,'EASTABOGA 1 ', 345.0000,1,  24,   1,   1,1.03799999,  -4.035270, 1.10000, 0.90000, 1.10000, 0.90000
29918,'EASTABOGA 2 ',  18.0000,2,  24,   1,   1,1.05117929,  -1.254601, 1.10000, 0.90000, 1.10000, 0.90000
29919,'EASTABOGA 3 ',  13.8000,2,  24,   1,   1,1.04630804,  -2.335021, 1.10000, 0.90000, 1.10000, 0.90000
29920,'EASTABOGA 4 ',  18.0000,2,  24,   1,   1,1.04750001,  -1.501347, 1.10000, 0.90000, 1.10000, 0.90000
29921,'EASTABOGA 5 ',  13.8000,2,  24,   1,   1,1.05353117,  -0.674485, 1.10000, 0.90000, 1.10000, 0.90000
29922,'EASTABOGA 6 ', 345.0000,1,  24,   1,   1,1.03606868,  -4.477802, 1.10000, 0.90000, 1.10000, 0.90000
29923,'EASTABOGA 8 ', 345.0000,1,  24,   1,   1,1.03799999,  -4.035270, 1.10000, 0.90000, 1.10000, 0.90000
29924,'MC INTOSH~13', 100.0000,2,  24,   1,   1,1.04299998,  21.853125, 1.10000, 0.90000, 1.10000, 0.90000
29925,'MC INTOSH~14', 100.0000,1,  24,   1,   1,1.04221189,  21.784882, 1.10000, 0.90000, 1.10000, 0.90000
29926,'BUCKS 2 1   ', 345.0000,1,  24,   1,   1,1.04100001,  29.279436, 1.10000, 0.90000, 1.10000, 0.90000
29927,'BUCKS 2 2   ',  24.0000,2,  24,   1,   1,1.05050004,  32.230727, 1.10000, 0.90000, 1.10000, 0.90000
29928,'BUCKS 2 3   ',  13.8000,2,  24,   1,   1,1.05050004,  32.723013, 1.10000, 0.90000, 1.10000, 0.90000
29929,'BUCKS 2 4   ',  13.2000,2,  24,   1,   1,1.05435431,  33.222518, 1.10000, 0.90000, 1.10000, 0.90000
29930,'BUCKS 2 5   ',  18.0000,2,  24,   1,   1,1.05050004,  31.961071, 1.10000, 0.90000, 1.10000, 0.90000
29931,'BUCKS 2 6   ',  13.8000,2,  24,   1,   1,1.05052280,  31.897178, 1.10000, 0.90000, 1.10000, 0.90000
29932,'BUCKS 2 7   ',  13.8000,2,  24,   1,   1,1.05050004,  31.486151, 1.10000, 0.90000, 1.10000, 0.90000
29933,'BUCKS 2 8   ', 345.0000,1,  24,   1,   1,1.03867555,  28.661058, 1.10000, 0.90000, 1.10000, 0.90000
29934,'BUCKS 2 10  ', 345.0000,1,  24,   1,   1,1.04100001,  29.279436, 1.10000, 0.90000, 1.10000, 0.90000
29935,'VINCENT 1   ', 345.0000,1,  24,   1,   1,1.03904629,  -1.720382, 1.10000, 0.90000, 1.10000, 0.90000
29936,'VINCENT 2   ', 100.0000,1,  24,   1,   1,1.03972399,  -5.810851, 1.10000, 0.90000, 1.10000, 0.90000
29937,'VINCENT 3   ',  13.8000,1,  24,   1,   1,1.04125047,  -7.269533, 1.10000, 0.90000, 1.10000, 0.90000
29939,'VINCENT 5   ',  13.8000,2,  24,   1,   1,1.01249886,  -0.084261, 1.10000, 0.90000, 1.10000, 0.90000
29940,'VINCENT 6   ',  13.8000,2,  24,   1,   1,1.01400006,  -4.684155, 1.10000, 0.90000, 1.10000, 0.90000
29941,'VINCENT 7   ', 345.0000,1,  24,   1,   1,1.03974223,  -1.498670, 1.10000, 0.90000, 1.10000, 0.90000
29942,'VINCENT 9   ', 345.0000,1,  24,   1,   1,1.03904629,  -1.720382, 1.10000, 0.90000, 1.10000, 0.90000
29943,'PARRISH 5 1 ', 345.0000,1,  24,   1,   1,1.04100001,   6.612321, 1.10000, 0.90000, 1.10000, 0.90000
29944,'PARRISH 5 2 ',  13.8000,2,  24,   1,   1,1.05698824,  10.988844, 1.10000, 0.90000, 1.10000, 0.90000
29945,'PARRISH 5 3 ',  24.0000,2,  24,   1,   1,1.05269551,   9.214578, 1.10000, 0.90000, 1.10000, 0.90000
29946,'PARRISH 5 4 ',  13.8000,2,  24,   1,   1,1.05050004,   9.175003, 1.10000, 0.90000, 1.10000, 0.90000
29947,'PARRISH 5 5 ',  13.8000,2,  24,   1,   1,1.05767059,  11.281224, 1.10000, 0.90000, 1.10000, 0.90000
29948,'PARRISH 5 6 ',  13.8000,2,  24,   1,   1,1.05253720,   9.674988, 1.10000, 0.90000, 1.10000, 0.90000
29949,'PARRISH 5 7 ', 345.0000,1,  24,   1,   1,1.03728199,   5.793175, 1.10000, 0.90000, 1.10000, 0.90000
29950,'PARRISH 5 9 ', 345.0000,1,  24,   1,   1,1.04100001,   6.612321, 1.10000, 0.90000, 1.10000, 0.90000
29951,'CLANTON 6 1 ', 345.0000,1,  24,   1,   1,1.04275620,   4.651559, 1.10000, 0.90000, 1.10000, 0.90000
29952,'CLANTON 6 2 ',  18.0000,2,  24,   1,   1,1.04235125,   5.255538, 1.10000, 0.90000, 1.10000, 0.90000
29953,'CLANTON 6 3 ',  18.0000,2,  24,   1,   1,1.04235125,   5.255538, 1.10000, 0.90000, 1.10000, 0.90000
29955,'CLANTON 6 5 ',  18.0000,2,  24,   1,   1,1.04242241,   5.170693, 1.10000, 0.90000, 1.10000, 0.90000
29956,'CLANTON 6 6 ',  18.0000,2,  24,   1,   1,1.04275453,   4.680095, 1.10000, 0.90000, 1.10000, 0.90000
29958,'CLANTON 6 8 ',  13.8000,2,  24,   1,   1,1.03892410,   5.931938, 1.10000, 0.90000, 1.10000, 0.90000
29959,'CLANTON 6 9 ', 345.0000,1,  24,   1,   1,1.04130113,   4.586147, 1.10000, 0.90000, 1.10000, 0.90000
29960,'CLANTON 6 11', 345.0000,1,  24,   1,   1,1.04275620,   4.651559, 1.10000, 0.90000, 1.10000, 0.90000
29961,'WILSONVIL~12', 100.0000,2,  24,   1,   1,0.97656077, -14.897262, 1.10000, 0.90000, 1.10000, 0.90000
29962,'WILSONVIL~13', 100.0000,1,  24,   1,   1,0.97656077, -14.897262, 1.10000, 0.90000, 1.10000, 0.90000
29963,'CHILDERSBU~3', 100.0000,1,  24,   1,   1,0.97686696, -12.881313, 1.10000, 0.90000, 1.10000, 0.90000
29964,'CHILDERSBU~4',  24.0000,2,  24,   1,   1,0.97686696, -12.881313, 1.10000, 0.90000, 1.10000, 0.90000
29965,'CHILDERSBU~5', 100.0000,1,  24,   1,   1,0.97686696, -12.881313, 1.10000, 0.90000, 1.10000, 0.90000
29966,'SALEM 25 1  ', 100.0000,1,  24,   1,   1,1.03653753,  -7.012936, 1.10000, 0.90000, 1.10000, 0.90000
29967,'SALEM 25 2  ',  18.0000,2,  24,   1,   1,1.03950000,  -6.481137, 1.10000, 0.90000, 1.10000, 0.90000
29968,'SALEM 25 3  ',  22.0000,2,  24,   1,   1,1.04200006,  -6.008915, 1.10000, 0.90000, 1.10000, 0.90000
29969,'SALEM 25 4  ',  20.0000,2,  24,   1,   1,1.04200006,  -6.216031, 1.10000, 0.90000, 1.10000, 0.90000
29970,'SALEM 25 5  ',  22.0000,2,  24,   1,   1,1.04200006,  -6.219719, 1.10000, 0.90000, 1.10000, 0.90000
29971,'SALEM 25 6  ', 100.0000,1,  24,   1,   1,1.03556085,  -7.116378, 1.10000, 0.90000, 1.10000, 0.90000
29972,'SALEM 25 8  ', 100.0000,1,  24,   1,   1,1.03653753,  -7.012936, 1.10000, 0.90000, 1.10000, 0.90000
29973,'LEESBURG ~13', 345.0000,1,  24,   1,   1,1.03467774, -12.972318, 1.10000, 0.90000, 1.10000, 0.90000
29974,'LEESBURG ~14', 100.0000,1,  24,   1,   1,1.02970731, -15.552491, 1.10000, 0.90000, 1.10000, 0.90000
29975,'LEESBURG ~15',  13.8000,2,  24,   1,   1,1.03887928, -12.393091, 1.10000, 0.90000, 1.10000, 0.90000
29976,'LEESBURG ~16',  20.0000,2,  24,   1,   1,1.03459489, -14.912567, 1.10000, 0.90000, 1.10000, 0.90000
29977,'LEESBURG ~17', 345.0000,1,  24,   1,   1,1.03577244, -12.872477, 1.10000, 0.90000, 1.10000, 0.90000
29978,'LEESBURG ~18', 345.0000,1,  24,   1,   1,1.03467774, -12.972318, 1.10000, 0.90000, 1.10000, 0.90000
29979,'TUSCUMBIA~11', 345.0000,1,  24,   1,   1,1.03799999,   3.429836, 1.10000, 0.90000, 1.10000, 0.90000
29980,'TUSCUMBIA~13', 100.0000,1,  24,   1,   1,1.04285789,  -1.096626, 1.10000, 0.90000, 1.10000, 0.90000
29981,'TUSCUMBIA~14',  13.8000,2,  24,   1,   1,1.05040002,   7.089323, 1.10000, 0.90000, 1.10000, 0.90000
29982,'TUSCUMBIA~15',  13.8000,2,  24,   1,   1,1.04733086,   6.141705, 1.10000, 0.90000, 1.10000, 0.90000
29983,'TUSCUMBIA~16',  24.0000,2,  24,   1,   1,1.04628897,   5.804183, 1.10000, 0.90000, 1.10000, 0.90000
29984,'TUSCUMBIA~17',  13.8000,2,  24,   1,   1,1.04620016,   5.804225, 1.10000, 0.90000, 1.10000, 0.90000
29985,'TUSCUMBIA~18',  18.0000,2,  24,   1,   1,1.03799999,   3.429836, 1.10000, 0.90000, 1.10000, 0.90000
29986,'TUSCUMBIA~19', 345.0000,1,  24,   1,   1,1.03708041,   2.924222, 1.10000, 0.90000, 1.10000, 0.90000
29987,'TUSCUMBIA~12', 345.0000,1,  24,   1,   1,1.03799999,   3.429836, 1.10000, 0.90000, 1.10000, 0.90000
29988,'CAMDEN 22 1 ', 345.0000,1,  24,   1,   1,1.04086351,  18.531584, 1.10000, 0.90000, 1.10000, 0.90000
29989,'CAMDEN 22 2 ',  13.8000,2,  24,   1,   1,1.04052222,  19.031468, 1.10000, 0.90000, 1.10000, 0.90000
29990,'CAMDEN 22 3 ',  22.0000,2,  24,   1,   1,1.04037237,  19.189418, 1.10000, 0.90000, 1.10000, 0.90000
29991,'CAMDEN 22 4 ', 345.0000,1,  24,   1,   1,1.04074991,  18.495121, 1.10000, 0.90000, 1.10000, 0.90000
29992,'CAMDEN 22 6 ', 345.0000,1,  24,   1,   1,1.04086351,  18.531584, 1.10000, 0.90000, 1.10000, 0.90000
29993,'COLUMBIA ~26', 345.0000,1,  24,   1,   1,1.03365993,   4.163801, 1.10000, 0.90000, 1.10000, 0.90000
29994,'COLUMBIA ~27', 100.0000,1,  24,   1,   1,1.02927125,  -2.792270, 1.10000, 0.90000, 1.10000, 0.90000
29995,'COLUMBIA ~28',  13.8000,1,  24,   1,   1,1.03775930,  -8.797860, 1.10000, 0.90000, 1.10000, 0.90000
29997,'COLUMBIA ~30',  18.0000,2,  24,   1,   1,1.00499213,   9.758502, 1.10000, 0.90000, 1.10000, 0.90000
29998,'COLUMBIA ~31',  13.8000,2,  24,   1,   1,1.00689006,  10.237177, 1.10000, 0.90000, 1.10000, 0.90000
29999,'COLUMBIA ~32', 345.0000,1,  24,   1,   1,1.03325546,   3.358267, 1.10000, 0.90000, 1.10000, 0.90000
30000,'COLUMBIA ~33', 345.0000,1,  24,   1,   1,1.03365993,   4.163801, 1.10000, 0.90000, 1.10000, 0.90000
30001,'LOWNDESBOR~1', 100.0000,2,  24,   1,   1,1.02208471,   2.208205, 1.10000, 0.90000, 1.10000, 0.90000
30002,'LOWNDESBOR~2', 100.0000,1,  24,   1,   1,1.02208471,   2.208205, 1.10000, 0.90000, 1.10000, 0.90000
30003,'TALLASSEE~16', 100.0000,2,  24,   1,   1,1.03799999,  -2.974698, 1.10000, 0.90000, 1.10000, 0.90000
30004,'TALLASSEE~17', 100.0000,1,  24,   1,   1,1.03786016,  -3.008025, 1.10000, 0.90000, 1.10000, 0.90000
30005,'DECATUR 17 1', 345.0000,1,  24,   1,   1,1.04100001,   0.763443, 1.10000, 0.90000, 1.10000, 0.90000
30006,'DECATUR 17 2', 100.0000,1,  24,   1,   1,1.02372348,  -4.396121, 1.10000, 0.90000, 1.10000, 0.90000
30007,'DECATUR 17 3',  13.8000,1,  24,   1,   1,1.01889431,  -6.665796, 1.10000, 0.90000, 1.10000, 0.90000
30009,'DECATUR 17 5',  18.0000,2,  24,   1,   1,1.05050004,   2.935206, 1.10000, 0.90000, 1.10000, 0.90000
30010,'DECATUR 17 6',  18.0000,2,  24,   1,   1,1.05481744,   4.374921, 1.10000, 0.90000, 1.10000, 0.90000
30011,'DECATUR 17 7',  13.8000,2,  24,   1,   1,1.05774200,   5.202525, 1.10000, 0.90000, 1.10000, 0.90000
30012,'DECATUR 17 8',  13.8000,2,  24,   1,   1,1.05499995,   5.226197, 1.10000, 0.90000, 1.10000, 0.90000
30013,'DECATUR 17 9', 345.0000,1,  24,   1,   1,1.03752756,   0.390377, 1.10000, 0.90000, 1.10000, 0.90000
30014,'DECATUR 17~1', 345.0000,1,  24,   1,   1,1.04100001,   0.763443, 1.10000, 0.90000, 1.10000, 0.90000
30015,'NATCHEZ 1 1 ', 100.0000,1,  25,   1,   1,1.02299118,  49.462652, 1.10000, 0.90000, 1.10000, 0.90000
30016,'NATCHEZ 2 1 ', 100.0000,1,  25,   1,   1,1.02359819,  46.463871, 1.10000, 0.90000, 1.10000, 0.90000
30017,'NATCHEZ 2 2 ', 100.0000,1,  25,   1,   1,1.02348852,  46.446007, 1.10000, 0.90000, 1.10000, 0.90000
30018,'NATCHEZ 3 1 ', 345.0000,1,  25,   1,   1,1.03312075,  67.580303, 1.10000, 0.90000, 1.10000, 0.90000
30019,'NATCHEZ 4 1 ', 100.0000,1,  25,   1,   1,1.03419328,  46.109610, 1.10000, 0.90000, 1.10000, 0.90000
30020,'NATCHEZ 4 2 ', 100.0000,1,  25,   1,   1,1.03390288,  46.132959, 1.10000, 0.90000, 1.10000, 0.90000
30021,'ROXIE 1     ', 100.0000,1,  25,   1,   1,1.01917732,  39.976428, 1.10000, 0.90000, 1.10000, 0.90000
30022,'CORINTH 10 1', 100.0000,1,  25,   1,   1,1.00204217,  -8.352597, 1.10000, 0.90000, 1.10000, 0.90000
30023,'CORINTH 11 1', 100.0000,1,  25,   1,   1,1.00162160,  -9.780895, 1.10000, 0.90000, 1.10000, 0.90000
30024,'CORINTH 12 1', 100.0000,1,  25,   1,   1,1.01377034,  -6.550062, 1.10000, 0.90000, 1.10000, 0.90000
30025,'CORINTH 12 2', 100.0000,1,  25,   1,   1,1.01389158,  -6.532676, 1.10000, 0.90000, 1.10000, 0.90000
30026,'CORINTH 13 1', 100.0000,1,  25,   1,   1,1.00164413,  -8.816915, 1.10000, 0.90000, 1.10000, 0.90000
30027,'GLEN 2 1    ', 100.0000,1,  25,   1,   1,1.02748144, -11.733386, 1.10000, 0.90000, 1.10000, 0.90000
30028,'RIENZI 1    ', 100.0000,1,  25,   1,   1,1.03743505,  -2.938529, 1.10000, 0.90000, 1.10000, 0.90000
30029,'WALNUT 1 1  ', 100.0000,1,  25,   1,   1,1.01365578,   5.990199, 1.10000, 0.90000, 1.10000, 0.90000
30030,'WALNUT 2 1  ', 100.0000,1,  25,   1,   1,1.01162267,   4.209228, 1.10000, 0.90000, 1.10000, 0.90000
30031,'CENTREVIL~15', 100.0000,1,  25,   1,   1,1.02672482,  52.292307, 1.10000, 0.90000, 1.10000, 0.90000
30032,'CENTREVILL~2', 100.0000,1,  25,   1,   1,1.02732253,  52.563107, 1.10000, 0.90000, 1.10000, 0.90000
30033,'CENTREVILL~3', 100.0000,1,  25,   1,   1,1.02728164,  52.557906, 1.10000, 0.90000, 1.10000, 0.90000
30034,'GLOSTER 1   ', 100.0000,1,  25,   1,   1,1.02118158,  44.858545, 1.10000, 0.90000, 1.10000, 0.90000
30035,'LIBERTY 10 1', 100.0000,1,  25,   1,   1,1.02682841,  46.778002, 1.10000, 0.90000, 1.10000, 0.90000
30036,'LIBERTY 11 1', 100.0000,1,  25,   1,   1,1.02220798,  45.566661, 1.10000, 0.90000, 1.10000, 0.90000
30037,'MAGNOLIA 2 1', 100.0000,1,  25,   1,   1,1.02851987,  39.529385, 1.10000, 0.90000, 1.10000, 0.90000
30038,'MAGNOLIA 3 1', 100.0000,1,  25,   1,   1,1.03402603,  45.197783, 1.10000, 0.90000, 1.10000, 0.90000
30039,'MAGNOLIA 3 2', 100.0000,1,  25,   1,   1,1.03393888,  45.188777, 1.10000, 0.90000, 1.10000, 0.90000
30040,'MAGNOLIA 4 1', 100.0000,1,  25,   1,   1,1.03655875,  41.981587, 1.10000, 0.90000, 1.10000, 0.90000
30041,'MAGNOLIA 4 2', 100.0000,1,  25,   1,   1,1.03651464,  41.974979, 1.10000, 0.90000, 1.10000, 0.90000
30042,'MEADVILLE~10', 100.0000,1,  25,   1,   1,1.00941074,  36.960090, 1.10000, 0.90000, 1.10000, 0.90000
30043,'SMITHDALE 1 ', 100.0000,1,  25,   1,   1,1.02847564,  38.638025, 1.10000, 0.90000, 1.10000, 0.90000
30044,'SUMMIT 3 1  ', 100.0000,1,  25,   1,   1,1.00446546,  32.809305, 1.10000, 0.90000, 1.10000, 0.90000
30045,'SUMMIT 4 1  ', 100.0000,1,  25,   1,   1,1.01115465,  32.734679, 1.10000, 0.90000, 1.10000, 0.90000
30046,'CARTHAGE 1~2', 100.0000,1,  25,   1,   1,1.02905703,  26.022645, 1.10000, 0.90000, 1.10000, 0.90000
30047,'CARTHAGE 1~3', 100.0000,1,  25,   1,   1,1.03267097,  25.833363, 1.10000, 0.90000, 1.10000, 0.90000
30048,'CARTHAGE 1~4', 100.0000,1,  25,   1,   1,1.02755487,  24.315917, 1.10000, 0.90000, 1.10000, 0.90000
30049,'CARTHAGE 1~5', 100.0000,1,  25,   1,   1,1.02562487,  27.521798, 1.10000, 0.90000, 1.10000, 0.90000
30050,'ETHEL 1     ', 100.0000,1,  25,   1,   1,1.00081265,  27.979144, 1.10000, 0.90000, 1.10000, 0.90000
30051,'ETHEL 2     ', 100.0000,1,  25,   1,   1,1.00090408,  27.988580, 1.10000, 0.90000, 1.10000, 0.90000
30052,'KOSCIUSKO ~1', 100.0000,1,  25,   1,   1,1.01968801,  31.650526, 1.10000, 0.90000, 1.10000, 0.90000
30053,'KOSCIUSKO ~2', 100.0000,1,  25,   1,   1,1.02434003,  26.391559, 1.10000, 0.90000, 1.10000, 0.90000
30054,'SALLIS 1 1  ', 100.0000,1,  25,   1,   1,1.01495469,  30.833147, 1.10000, 0.90000, 1.10000, 0.90000
30055,'WEST 1      ', 100.0000,1,  25,   1,   1,1.01609707,  21.366698, 1.10000, 0.90000, 1.10000, 0.90000
30056,'ASHLAND 14 1', 100.0000,1,  25,   1,   1,1.03002989,  10.045224, 1.10000, 0.90000, 1.10000, 0.90000
30057,'BLUE MOUNT~1', 100.0000,1,  25,   1,   1,1.01212800,  -3.510203, 1.10000, 0.90000, 1.10000, 0.90000
30058,'HICKORY FL~1', 100.0000,1,  25,   1,   1,1.00903404,  -1.726849, 1.10000, 0.90000, 1.10000, 0.90000
30059,'HOLLY SPRI~5', 100.0000,1,  25,   1,   1,1.02164733,   4.757374, 1.10000, 0.90000, 1.10000, 0.90000
30060,'HOLLY SPRI~6', 100.0000,1,  25,   1,   1,1.03820693,   4.682272, 1.10000, 0.90000, 1.10000, 0.90000
30061,'HOLLY SPRI~7', 100.0000,1,  25,   1,   1,1.01119995,   4.578040, 1.10000, 0.90000, 1.10000, 0.90000
30062,'HOLLY SPRI~8', 100.0000,1,  25,   1,   1,1.01786900,   5.505822, 1.10000, 0.90000, 1.10000, 0.90000
30063,'HOLLY SPRI~9', 100.0000,1,  25,   1,   1,1.01796067,   5.518013, 1.10000, 0.90000, 1.10000, 0.90000
30064,'LAMAR 2 1   ', 100.0000,1,  25,   1,   1,1.02364969,   8.871360, 1.10000, 0.90000, 1.10000, 0.90000
30065,'LAMAR 2 2   ', 100.0000,1,  25,   1,   1,1.02354038,   8.864892, 1.10000, 0.90000, 1.10000, 0.90000
30066,'MYRTLE 1    ', 100.0000,1,  25,   1,   1,1.01706362,   2.451689, 1.10000, 0.90000, 1.10000, 0.90000
30067,'RIPLEY 3 1  ', 100.0000,1,  25,   1,   1,1.02425659,   5.047218, 1.10000, 0.90000, 1.10000, 0.90000
30068,'RIPLEY 4 1  ', 100.0000,1,  25,   1,   1,1.01600623,   2.949814, 1.10000, 0.90000, 1.10000, 0.90000
30069,'RIPLEY 5 1  ', 100.0000,1,  25,   1,   1,1.01322544,   3.149815, 1.10000, 0.90000, 1.10000, 0.90000
30070,'RIPLEY 5 2  ', 100.0000,1,  25,   1,   1,1.01317835,   3.140655, 1.10000, 0.90000, 1.10000, 0.90000
30071,'BENOIT 1    ', 100.0000,1,  25,   1,   1,1.02723420,  29.691471, 1.10000, 0.90000, 1.10000, 0.90000
30072,'BENOIT 2    ', 100.0000,1,  25,   1,   1,1.02719247,  29.687960, 1.10000, 0.90000, 1.10000, 0.90000
30073,'CLARKSDALE~1', 100.0000,1,  25,   1,   1,1.01741934,  14.263191, 1.10000, 0.90000, 1.10000, 0.90000
30074,'CLARKSDALE~2', 100.0000,1,  25,   1,   1,1.01633489,  16.179123, 1.10000, 0.90000, 1.10000, 0.90000
30075,'CLARKSDALE~3', 100.0000,1,  25,   1,   1,1.01714087,  15.097011, 1.10000, 0.90000, 1.10000, 0.90000
30076,'CLARKSDALE~4', 100.0000,1,  25,   1,   1,1.01708102,  15.084778, 1.10000, 0.90000, 1.10000, 0.90000
30077,'CLARKSDALE~5', 100.0000,1,  25,   1,   1,1.01925671,  16.081972, 1.10000, 0.90000, 1.10000, 0.90000
30078,'CLEVELAN~131', 345.0000,1,  25,   1,   1,1.03147054,  39.458840, 1.10000, 0.90000, 1.10000, 0.90000
30079,'CLEVELAN~132', 345.0000,1,  25,   1,   1,1.03104258,  39.439114, 1.10000, 0.90000, 1.10000, 0.90000
30080,'CLEVELAN~164', 100.0000,1,  25,   1,   1,1.03804684,  21.291366, 1.10000, 0.90000, 1.10000, 0.90000
30081,'CLEVELAND ~2', 100.0000,1,  25,   1,   1,1.03419662,  23.173606, 1.10000, 0.90000, 1.10000, 0.90000
30082,'GREENVILL~83', 100.0000,1,  25,   1,   1,1.02965701,  38.679983, 1.10000, 0.90000, 1.10000, 0.90000
30083,'GREENVILL~84', 100.0000,1,  25,   1,   1,1.02956545,  38.669502, 1.10000, 0.90000, 1.10000, 0.90000
30084,'GREENVILL~85', 100.0000,1,  25,   1,   1,1.02757096,  37.580828, 1.10000, 0.90000, 1.10000, 0.90000
30085,'GREENVILL~88', 100.0000,1,  25,   1,   1,1.02743673,  36.435781, 1.10000, 0.90000, 1.10000, 0.90000
30086,'GREENVILL~89', 100.0000,1,  25,   1,   1,1.02732980,  36.425877, 1.10000, 0.90000, 1.10000, 0.90000
30087,'MOUND BAYO~1', 100.0000,1,  25,   1,   1,1.03844869,  21.151153, 1.10000, 0.90000, 1.10000, 0.90000
30088,'MOUND BAYO~2', 100.0000,1,  25,   1,   1,1.03838527,  21.146542, 1.10000, 0.90000, 1.10000, 0.90000
30089,'SHAW 1      ', 100.0000,1,  25,   1,   1,1.03826237,  25.789736, 1.10000, 0.90000, 1.10000, 0.90000
30090,'SHELBY 11 1 ', 100.0000,1,  25,   1,   1,1.02988613,  18.642388, 1.10000, 0.90000, 1.10000, 0.90000
30091,'BRUCE 1 1   ', 100.0000,1,  25,   1,   1,1.00511730,   1.152875, 1.10000, 0.90000, 1.10000, 0.90000
30092,'CALHOUN CI~1', 100.0000,1,  25,   1,   1,0.99690866,   9.501152, 1.10000, 0.90000, 1.10000, 0.90000
30093,'CALHOUN CI~2', 100.0000,1,  25,   1,   1,0.99450946,  12.920761, 1.10000, 0.90000, 1.10000, 0.90000
30094,'CALHOUN CI~3', 100.0000,1,  25,   1,   1,0.99441260,  12.913337, 1.10000, 0.90000, 1.10000, 0.90000
30095,'EUPORA 1 1  ', 100.0000,1,  25,   1,   1,1.00485635,  18.100005, 1.10000, 0.90000, 1.10000, 0.90000
30096,'EUPORA 2 1  ', 100.0000,1,  25,   1,   1,1.00031543,  16.207945, 1.10000, 0.90000, 1.10000, 0.90000
30097,'HOULKA 1    ', 100.0000,1,  25,   1,   1,0.99221289,   1.971932, 1.10000, 0.90000, 1.10000, 0.90000
30098,'HOULKA 2    ', 100.0000,1,  25,   1,   1,0.99231470,   1.978149, 1.10000, 0.90000, 1.10000, 0.90000
30099,'VARDAMAN 1  ', 100.0000,1,  25,   1,   1,0.98780739,   7.181951, 1.10000, 0.90000, 1.10000, 0.90000
30100,'VARDAMAN 2  ', 100.0000,1,  25,   1,   1,0.98776376,   7.174046, 1.10000, 0.90000, 1.10000, 0.90000
30101,'WATER VALL~1', 100.0000,1,  25,   1,   1,1.00345027,   3.375709, 1.10000, 0.90000, 1.10000, 0.90000
30102,'WATER VALL~2',  13.8000,1,  25,   1,   1,1.00190413,   3.073400, 1.10000, 0.90000, 1.10000, 0.90000
30103,'WATER VALL~3',  13.8000,1,  25,   1,   1,1.00357699,   3.400200, 1.10000, 0.90000, 1.10000, 0.90000
30105,'WATER VALL~5', 100.0000,1,  25,   1,   1,1.00350583,   3.382194, 1.10000, 0.90000, 1.10000, 0.90000
30106,'WATER VALL~6', 100.0000,1,  25,   1,   1,1.00345027,   3.375709, 1.10000, 0.90000, 1.10000, 0.90000
30107,'WATER VALL~7', 100.0000,1,  25,   1,   1,1.03549659,   6.828341, 1.10000, 0.90000, 1.10000, 0.90000
30108,'WATER VALL~8', 100.0000,1,  25,   1,   1,1.03543699,   6.821531, 1.10000, 0.90000, 1.10000, 0.90000
30109,'WATER VALL~9', 100.0000,1,  25,   1,   1,1.02826810,   7.356803, 1.10000, 0.90000, 1.10000, 0.90000
30110,'GREENWOOD~70', 100.0000,1,  25,   1,   1,1.03127706,  29.922406, 1.10000, 0.90000, 1.10000, 0.90000
30111,'GREENWOOD~71', 100.0000,1,  25,   1,   1,1.03118265,  29.909798, 1.10000, 0.90000, 1.10000, 0.90000
30112,'GREENWOOD~72', 100.0000,1,  25,   1,   1,1.02832735,  29.476214, 1.10000, 0.90000, 1.10000, 0.90000
30113,'GREENWOOD ~2', 100.0000,1,  25,   1,   1,1.03759956,  30.802941, 1.10000, 0.90000, 1.10000, 0.90000
30114,'GREENWOOD ~3', 100.0000,1,  25,   1,   1,1.03744757,  30.787266, 1.10000, 0.90000, 1.10000, 0.90000
30115,'GREENWOOD ~4', 100.0000,1,  25,   1,   1,1.03116858,  29.769731, 1.10000, 0.90000, 1.10000, 0.90000
30116,'GREENWOOD ~5', 100.0000,1,  25,   1,   1,1.03128231,  29.788634, 1.10000, 0.90000, 1.10000, 0.90000
30117,'GRENADA 1 1 ', 100.0000,1,  25,   1,   1,1.00395787,  20.628143, 1.10000, 0.90000, 1.10000, 0.90000
30118,'GRENADA 1 2 ', 100.0000,1,  25,   1,   1,1.00404060,  20.638378, 1.10000, 0.90000, 1.10000, 0.90000
30119,'GRENADA 2 1 ', 100.0000,1,  25,   1,   1,1.00112534,  21.289085, 1.10000, 0.90000, 1.10000, 0.90000
30120,'GRENADA 2 2 ', 100.0000,1,  25,   1,   1,1.00125933,  21.309767, 1.10000, 0.90000, 1.10000, 0.90000
30121,'GRENADA 3 1 ', 100.0000,1,  25,   1,   1,0.97933954,  20.970346, 1.10000, 0.90000, 1.10000, 0.90000
30122,'GRENADA 3 2 ', 100.0000,1,  25,   1,   1,0.97920537,  20.957821, 1.10000, 0.90000, 1.10000, 0.90000
30123,'HOLCOMB 1 1 ', 100.0000,1,  25,   1,   1,0.99184167,  24.535663, 1.10000, 0.90000, 1.10000, 0.90000
30124,'LEXINGTON~35', 100.0000,1,  25,   1,   1,1.01234746,  24.193094, 1.10000, 0.90000, 1.10000, 0.90000
30125,'LEXINGTON~36', 100.0000,1,  25,   1,   1,1.01231933,  24.188002, 1.10000, 0.90000, 1.10000, 0.90000
30126,'LEXINGTON~37', 100.0000,1,  25,   1,   1,1.01130700,  25.952842, 1.10000, 0.90000, 1.10000, 0.90000
30127,'WINONA 1 1  ', 100.0000,1,  25,   1,   1,1.02972376,  19.861114, 1.10000, 0.90000, 1.10000, 0.90000
30128,'WINONA 2 1  ', 100.0000,1,  25,   1,   1,1.01666844,  19.961240, 1.10000, 0.90000, 1.10000, 0.90000
30129,'HOUSTON 3 1 ', 100.0000,1,  25,   1,   1,0.98664749,   5.174592, 1.10000, 0.90000, 1.10000, 0.90000
30130,'HOUSTON 4 1 ', 100.0000,1,  25,   1,   1,0.98940259,   4.773199, 1.10000, 0.90000, 1.10000, 0.90000
30131,'OKOLONA 1   ', 100.0000,1,  25,   1,   1,1.00880754,  -0.101055, 1.10000, 0.90000, 1.10000, 0.90000
30132,'PRAIRIE 1   ', 100.0000,1,  25,   1,   1,0.99627244,   9.523423, 1.10000, 0.90000, 1.10000, 0.90000
30133,'ACKERMAN 1 1', 100.0000,1,  25,   1,   1,1.03820908,  27.113626, 1.10000, 0.90000, 1.10000, 0.90000
30134,'MABEN 1     ', 100.0000,1,  25,   1,   1,1.03056633,  25.085212, 1.10000, 0.90000, 1.10000, 0.90000
30135,'MABEN 2     ', 100.0000,1,  25,   1,   1,1.03046167,  25.073645, 1.10000, 0.90000, 1.10000, 0.90000
30136,'LORMAN 1    ', 100.0000,1,  25,   1,   1,1.01440501,  40.853069, 1.10000, 0.90000, 1.10000, 0.90000
30137,'PORT GIBSO~1', 100.0000,1,  25,   1,   1,1.01217222,  45.140795, 1.10000, 0.90000, 1.10000, 0.90000
30138,'PORT GIBSO~2', 100.0000,1,  25,   1,   1,1.00621557,  42.932554, 1.10000, 0.90000, 1.10000, 0.90000
30139,'PORT GIBSO~3', 100.0000,1,  25,   1,   1,1.00607896,  42.920533, 1.10000, 0.90000, 1.10000, 0.90000
30140,'UTICA 9 1   ', 100.0000,1,  25,   1,   1,1.00944030,  36.920140, 1.10000, 0.90000, 1.10000, 0.90000
30141,'ENTERPRISE~8', 100.0000,1,  25,   1,   1,1.00642598,  17.176240, 1.10000, 0.90000, 1.10000, 0.90000
30142,'HEIDELBERG~1', 100.0000,1,  25,   1,   1,1.01861954,  21.709512, 1.10000, 0.90000, 1.10000, 0.90000
30143,'HEIDELBERG~2', 100.0000,1,  25,   1,   1,1.01867080,  21.714534, 1.10000, 0.90000, 1.10000, 0.90000
30144,'HEIDELBERG~3', 100.0000,1,  25,   1,   1,1.01775742,  24.920562, 1.10000, 0.90000, 1.10000, 0.90000
30145,'MERIDIAN 1 1', 100.0000,1,  25,   1,   1,1.02656913,   9.535362, 1.10000, 0.90000, 1.10000, 0.90000
30146,'MERIDIAN 1 2', 100.0000,1,  25,   1,   1,1.02641439,   9.521900, 1.10000, 0.90000, 1.10000, 0.90000
30147,'MERIDIAN 2 1', 100.0000,1,  25,   1,   1,1.02852333,   9.363091, 1.10000, 0.90000, 1.10000, 0.90000
30148,'MERIDIAN 3 1', 100.0000,1,  25,   1,   1,1.03157449,   9.533190, 1.10000, 0.90000, 1.10000, 0.90000
30149,'MERIDIAN 4 1', 100.0000,1,  25,   1,   1,1.02392054,  10.024220, 1.10000, 0.90000, 1.10000, 0.90000
30150,'MERIDIAN 4 2', 100.0000,1,  25,   1,   1,1.02373695,  10.011795, 1.10000, 0.90000, 1.10000, 0.90000
30151,'PACHUTA 1   ', 100.0000,1,  25,   1,   1,1.00727105,  23.585652, 1.10000, 0.90000, 1.10000, 0.90000
30152,'PACHUTA 2   ', 100.0000,1,  25,   1,   1,1.00732720,  23.592276, 1.10000, 0.90000, 1.10000, 0.90000
30153,'QUITMAN 4 1 ', 100.0000,1,  25,   1,   1,1.03290296,  12.122843, 1.10000, 0.90000, 1.10000, 0.90000
30154,'QUITMAN 5 1 ', 100.0000,1,  25,   1,   1,1.02677703,  11.014769, 1.10000, 0.90000, 1.10000, 0.90000
30155,'QUITMAN 5 2 ', 100.0000,1,  25,   1,   1,1.02668953,  11.007801, 1.10000, 0.90000, 1.10000, 0.90000
30156,'QUITMAN 6 1 ', 100.0000,1,  25,   1,   1,1.02868664,  13.215182, 1.10000, 0.90000, 1.10000, 0.90000
30157,'SHUBUTA 1 1 ', 100.0000,1,  25,   1,   1,1.02719760,  15.745015, 1.10000, 0.90000, 1.10000, 0.90000
30158,'SHUBUTA 1 2 ', 100.0000,1,  25,   1,   1,1.02723444,  15.747703, 1.10000, 0.90000, 1.10000, 0.90000
30159,'SHUBUTA 2 1 ', 100.0000,1,  25,   1,   1,1.02940428,  18.440580, 1.10000, 0.90000, 1.10000, 0.90000
30160,'WAYNESBOR~15', 100.0000,1,  25,   1,   1,1.02909636,  21.475380, 1.10000, 0.90000, 1.10000, 0.90000
30161,'WAYNESBOR~16',  13.8000,1,  25,   1,   1,1.02909636,  21.475380, 1.10000, 0.90000, 1.10000, 0.90000
30162,'WAYNESBOR~17',  13.8000,1,  25,   1,   1,1.02909636,  21.475380, 1.10000, 0.90000, 1.10000, 0.90000
30164,'WAYNESBOR~19', 100.0000,1,  25,   1,   1,1.02902865,  21.467570, 1.10000, 0.90000, 1.10000, 0.90000
30165,'WAYNESBOR~20', 100.0000,1,  25,   1,   1,1.02915609,  21.482787, 1.10000, 0.90000, 1.10000, 0.90000
30166,'WAYNESBOR~21', 100.0000,1,  25,   1,   1,1.03973889,  22.730900, 1.10000, 0.90000, 1.10000, 0.90000
30167,'WAYNESBOR~22', 100.0000,1,  25,   1,   1,1.03963220,  22.722685, 1.10000, 0.90000, 1.10000, 0.90000
30168,'WAYNESBOR~23', 100.0000,1,  25,   1,   1,1.03218234,  24.061657, 1.10000, 0.90000, 1.10000, 0.90000
30169,'PHEBA 1     ', 100.0000,1,  25,   1,   1,1.00274944,  17.931398, 1.10000, 0.90000, 1.10000, 0.90000
30170,'WEST POIN~30', 100.0000,1,  25,   1,   1,0.99232256,  13.521713, 1.10000, 0.90000, 1.10000, 0.90000
30171,'WEST POIN~31', 100.0000,1,  25,   1,   1,1.02999258,   3.894055, 1.10000, 0.90000, 1.10000, 0.90000
30172,'WEST POIN~32', 100.0000,1,  25,   1,   1,1.03417385,   3.559754, 1.10000, 0.90000, 1.10000, 0.90000
30173,'JONESTOWN ~5', 100.0000,1,  25,   1,   1,1.01462102,  13.209356, 1.10000, 0.90000, 1.10000, 0.90000
30174,'TUTWILER 1  ', 100.0000,1,  25,   1,   1,1.02804267,  16.626043, 1.10000, 0.90000, 1.10000, 0.90000
30175,'TUTWILER 2  ', 100.0000,1,  25,   1,   1,1.02811348,  16.637239, 1.10000, 0.90000, 1.10000, 0.90000
30176,'CRYSTAL SP~1', 100.0000,1,  25,   1,   1,1.01635206,  31.489395, 1.10000, 0.90000, 1.10000, 0.90000
30177,'CRYSTAL SP~2', 100.0000,1,  25,   1,   1,1.01653266,  31.505357, 1.10000, 0.90000, 1.10000, 0.90000
30178,'CRYSTAL SP~3', 100.0000,1,  25,   1,   1,1.02920306,  29.870880, 1.10000, 0.90000, 1.10000, 0.90000
30179,'HAZLEHURST~5', 100.0000,1,  25,   1,   1,0.99830580,  27.996720, 1.10000, 0.90000, 1.10000, 0.90000
30180,'TERRY 1 1   ', 100.0000,1,  25,   1,   1,1.01216757,  35.258365, 1.10000, 0.90000, 1.10000, 0.90000
30181,'TERRY 2 1   ', 100.0000,1,  25,   1,   1,1.01491416,  35.480032, 1.10000, 0.90000, 1.10000, 0.90000
30182,'WESSON 1 1  ', 100.0000,1,  25,   1,   1,0.99445385,  28.908079, 1.10000, 0.90000, 1.10000, 0.90000
30183,'WESSON 2 1  ', 100.0000,1,  25,   1,   1,0.99217683,  28.174440, 1.10000, 0.90000, 1.10000, 0.90000
30184,'COLLINS 3 1 ', 100.0000,1,  25,   1,   1,1.01216352,  21.685690, 1.10000, 0.90000, 1.10000, 0.90000
30185,'COLLINS 3 2 ', 100.0000,1,  25,   1,   1,1.01206267,  21.679656, 1.10000, 0.90000, 1.10000, 0.90000
30186,'COLLINS 4 1 ', 100.0000,1,  25,   1,   1,1.01603329,  21.850451, 1.10000, 0.90000, 1.10000, 0.90000
30187,'COLLINS 4 2 ', 100.0000,1,  25,   1,   1,1.01597905,  21.843882, 1.10000, 0.90000, 1.10000, 0.90000
30188,'COLLINS 5 1 ', 100.0000,1,  25,   1,   1,1.01385212,  20.600578, 1.10000, 0.90000, 1.10000, 0.90000
30189,'COLLINS 5 2 ', 100.0000,1,  25,   1,   1,1.01378977,  20.588478, 1.10000, 0.90000, 1.10000, 0.90000
30190,'HATTIESBUR~1', 100.0000,1,  25,   1,   1,0.98006248,  16.476626, 1.10000, 0.90000, 1.10000, 0.90000
30191,'HATTIESBUR~2', 100.0000,1,  25,   1,   1,1.03891802,  18.477320, 1.10000, 0.90000, 1.10000, 0.90000
30192,'HATTIESBUR~3', 100.0000,1,  25,   1,   1,0.95951611,  17.470581, 1.10000, 0.90000, 1.10000, 0.90000
30193,'HATTIESBUR~4', 100.0000,1,  25,   1,   1,0.98795515,  17.248466, 1.10000, 0.90000, 1.10000, 0.90000
30194,'HATTIESBUR~5', 100.0000,1,  25,   1,   1,0.98224276,  16.933646, 1.10000, 0.90000, 1.10000, 0.90000
30195,'HATTIESBUR~6', 100.0000,1,  25,   1,   1,0.97406644,  16.389353, 1.10000, 0.90000, 1.10000, 0.90000
30196,'HATTIESBUR~7', 100.0000,1,  25,   1,   1,1.02998149,  23.567645, 1.10000, 0.90000, 1.10000, 0.90000
30197,'HATTIESBUR~8', 100.0000,1,  25,   1,   1,1.03015888,  23.585709, 1.10000, 0.90000, 1.10000, 0.90000
30198,'MOUNT OLI~20', 100.0000,1,  25,   1,   1,1.02474844,  18.908919, 1.10000, 0.90000, 1.10000, 0.90000
30199,'PRENTISS 1 1', 100.0000,1,  25,   1,   1,1.01245272,  20.195445, 1.10000, 0.90000, 1.10000, 0.90000
30200,'PRENTISS 2 1', 100.0000,1,  25,   1,   1,1.01401186,  20.246286, 1.10000, 0.90000, 1.10000, 0.90000
30201,'PRENTISS 2 2', 100.0000,1,  25,   1,   1,1.01398182,  20.242113, 1.10000, 0.90000, 1.10000, 0.90000
30202,'SEMINARY 1 1', 100.0000,1,  25,   1,   1,1.03915775,  21.225272, 1.10000, 0.90000, 1.10000, 0.90000
30203,'SEMINARY 2 1', 100.0000,1,  25,   1,   1,1.02902102,  22.737111, 1.10000, 0.90000, 1.10000, 0.90000
30204,'SEMINARY 2 2', 100.0000,1,  25,   1,   1,1.02896225,  22.728990, 1.10000, 0.90000, 1.10000, 0.90000
30205,'SUMRALL 1 1 ', 100.0000,1,  25,   1,   1,0.99766690,  18.235270, 1.10000, 0.90000, 1.10000, 0.90000
30206,'SUMRALL 1 2 ', 100.0000,1,  25,   1,   1,0.99756682,  18.228462, 1.10000, 0.90000, 1.10000, 0.90000
30207,'SUMRALL 2 1 ', 100.0000,1,  25,   1,   1,1.01362872,  19.707135, 1.10000, 0.90000, 1.10000, 0.90000
30208,'TAYLORSVIL~6', 100.0000,1,  25,   1,   1,1.00310016,  25.326973, 1.10000, 0.90000, 1.10000, 0.90000
30209,'TAYLORSVIL~7', 100.0000,1,  25,   1,   1,1.00832510,  30.838748, 1.10000, 0.90000, 1.10000, 0.90000
30210,'BYHALIA 1 1 ', 100.0000,1,  25,   1,   1,1.00278926,   4.754322, 1.10000, 0.90000, 1.10000, 0.90000
30211,'BYHALIA 2 1 ', 100.0000,1,  25,   1,   1,0.99608105,   6.098451, 1.10000, 0.90000, 1.10000, 0.90000
30212,'BYHALIA 3 1 ', 100.0000,1,  25,   1,   1,0.99799180,   5.329240, 1.10000, 0.90000, 1.10000, 0.90000
30213,'COLDWATER ~1', 100.0000,1,  25,   1,   1,1.01015282,  11.549484, 1.10000, 0.90000, 1.10000, 0.90000
30214,'COLDWATER ~4', 100.0000,1,  25,   1,   1,1.01584768,  11.969970, 1.10000, 0.90000, 1.10000, 0.90000
30215,'COLDWATER ~5', 100.0000,1,  25,   1,   1,1.01576293,  11.961676, 1.10000, 0.90000, 1.10000, 0.90000
30216,'HERNANDO 4 1', 100.0000,1,  25,   1,   1,1.02071857,  10.728155, 1.10000, 0.90000, 1.10000, 0.90000
30217,'HERNANDO 5 1', 100.0000,1,  25,   1,   1,1.02123022,  10.252764, 1.10000, 0.90000, 1.10000, 0.90000
30218,'HERNANDO 6 1', 100.0000,1,  25,   1,   1,1.02681136,   8.886921, 1.10000, 0.90000, 1.10000, 0.90000
30219,'HERNANDO 7 1', 100.0000,1,  25,   1,   1,1.03934002,   7.783866, 1.10000, 0.90000, 1.10000, 0.90000
30220,'HERNANDO 7 2', 100.0000,1,  25,   1,   1,1.03915560,   7.771106, 1.10000, 0.90000, 1.10000, 0.90000
30221,'HORN LAKE ~1', 100.0000,1,  25,   1,   1,1.03155875,  11.692727, 1.10000, 0.90000, 1.10000, 0.90000
30222,'HORN LAKE ~2', 100.0000,1,  25,   1,   1,1.03145802,  11.679229, 1.10000, 0.90000, 1.10000, 0.90000
30223,'HORN LAKE ~3', 100.0000,1,  25,   1,   1,1.02554727,  12.330298, 1.10000, 0.90000, 1.10000, 0.90000
30224,'HORN LAKE ~4', 100.0000,1,  25,   1,   1,1.02538991,  12.314893, 1.10000, 0.90000, 1.10000, 0.90000
30225,'HORN LAKE ~5', 345.0000,1,  25,   1,   1,1.03601313,  14.769835, 1.10000, 0.90000, 1.10000, 0.90000
30226,'HORN LAKE ~6', 100.0000,1,  25,   1,   1,1.03012335,  12.794899, 1.10000, 0.90000, 1.10000, 0.90000
30227,'HORN LAKE ~7',  13.8000,1,  25,   1,   1,1.02507818,  10.601291, 1.10000, 0.90000, 1.10000, 0.90000
30229,'HORN LAKE ~9', 345.0000,1,  25,   1,   1,1.03585708,  14.748050, 1.10000, 0.90000, 1.10000, 0.90000
30230,'OLIVE BRAN~1', 100.0000,1,  25,   1,   1,1.01665783,   9.890036, 1.10000, 0.90000, 1.10000, 0.90000
30231,'OLIVE BRAN~2', 100.0000,1,  25,   1,   1,1.03312898,  10.382212, 1.10000, 0.90000, 1.10000, 0.90000
30232,'OLIVE BRAN~3', 100.0000,1,  25,   1,   1,1.03297496,  10.363340, 1.10000, 0.90000, 1.10000, 0.90000
30233,'OLIVE BRAN~4', 345.0000,1,  25,   1,   1,1.03850114,  16.274229, 1.10000, 0.90000, 1.10000, 0.90000
30234,'OLIVE BRAN~5', 100.0000,1,  25,   1,   1,1.03680515,  11.371709, 1.10000, 0.90000, 1.10000, 0.90000
30235,'OLIVE BRAN~6',  13.8000,1,  25,   1,   1,1.04847503,   4.066569, 1.10000, 0.90000, 1.10000, 0.90000
30237,'OLIVE BRAN~8', 345.0000,1,  25,   1,   1,1.03832471,  16.256410, 1.10000, 0.90000, 1.10000, 0.90000
30238,'OLIVE BRAN~9', 100.0000,1,  25,   1,   1,1.01116943,   9.423861, 1.10000, 0.90000, 1.10000, 0.90000
30239,'OLIVE BRA~10', 100.0000,1,  25,   1,   1,1.02641988,  10.431255, 1.10000, 0.90000, 1.10000, 0.90000
30240,'OLIVE BRA~11', 100.0000,1,  25,   1,   1,1.02659297,  10.449801, 1.10000, 0.90000, 1.10000, 0.90000
30241,'SOUTHAVEN ~1', 100.0000,1,  25,   1,   1,1.02933323,  12.255624, 1.10000, 0.90000, 1.10000, 0.90000
30242,'SOUTHAVEN ~2', 100.0000,1,  25,   1,   1,1.02891624,  12.196817, 1.10000, 0.90000, 1.10000, 0.90000
30243,'SOUTHAVEN ~3', 100.0000,1,  25,   1,   1,1.03503525,  12.779161, 1.10000, 0.90000, 1.10000, 0.90000
30244,'SOUTHAVEN ~4', 100.0000,1,  25,   1,   1,1.03525293,  12.798256, 1.10000, 0.90000, 1.10000, 0.90000
30245,'SOUTHAVEN ~5', 100.0000,1,  25,   1,   1,1.02296090,  12.122096, 1.10000, 0.90000, 1.10000, 0.90000
30246,'SOUTHAVEN ~6', 100.0000,1,  25,   1,   1,1.01858974,  10.867974, 1.10000, 0.90000, 1.10000, 0.90000
30247,'SOUTHAVEN ~7', 100.0000,1,  25,   1,   1,1.01847589,  10.861198, 1.10000, 0.90000, 1.10000, 0.90000
30248,'WALLS 1     ', 100.0000,1,  25,   1,   1,1.03955209,   9.943161, 1.10000, 0.90000, 1.10000, 0.90000
30249,'LUMBERTON~12', 100.0000,1,  25,   1,   1,0.97773594,  23.994823, 1.10000, 0.90000, 1.10000, 0.90000
30250,'PETAL 1 1   ', 100.0000,1,  25,   1,   1,0.97790617,  18.685716, 1.10000, 0.90000, 1.10000, 0.90000
30251,'PETAL 2 1   ', 100.0000,1,  25,   1,   1,1.00681210,  23.387263, 1.10000, 0.90000, 1.10000, 0.90000
30252,'PETAL 3 1   ', 100.0000,1,  25,   1,   1,0.96922427,  16.832255, 1.10000, 0.90000, 1.10000, 0.90000
30253,'PETAL 4 1   ', 100.0000,1,  25,   1,   1,0.96957141,  17.162628, 1.10000, 0.90000, 1.10000, 0.90000
30254,'PURVIS 1 1  ', 100.0000,1,  25,   1,   1,0.98058116,  23.822397, 1.10000, 0.90000, 1.10000, 0.90000
30255,'PURVIS 2 1  ', 100.0000,1,  25,   1,   1,0.96299213,  20.899332, 1.10000, 0.90000, 1.10000, 0.90000
30256,'WIGGINS 1 1 ', 100.0000,1,  25,   1,   1,1.01135516,  22.231009, 1.10000, 0.90000, 1.10000, 0.90000
30257,'WIGGINS 2 1 ', 100.0000,1,  25,   1,   1,0.99752837,  25.977631, 1.10000, 0.90000, 1.10000, 0.90000
30258,'WIGGINS 2 2 ', 100.0000,1,  25,   1,   1,0.99769926,  25.995767, 1.10000, 0.90000, 1.10000, 0.90000
30259,'BROOKHAVE~11', 345.0000,1,  25,   1,   1,1.03422785,  52.732373, 1.10000, 0.90000, 1.10000, 0.90000
30260,'BROOKHAVE~12', 100.0000,1,  25,   1,   1,1.00399542,  33.063170, 1.10000, 0.90000, 1.10000, 0.90000
30261,'BROOKHAVE~13', 100.0000,1,  25,   1,   1,0.99620992,  27.871950, 1.10000, 0.90000, 1.10000, 0.90000
30262,'BROOKHAVE~14', 100.0000,1,  25,   1,   1,0.99611175,  27.857830, 1.10000, 0.90000, 1.10000, 0.90000
30263,'BROOKHAVE~15', 100.0000,1,  25,   1,   1,1.00457382,  27.619005, 1.10000, 0.90000, 1.10000, 0.90000
30264,'BROOKHAVE~16', 100.0000,1,  25,   1,   1,1.00431824,  27.606617, 1.10000, 0.90000, 1.10000, 0.90000
30265,'UNION CHUR~1', 100.0000,1,  25,   1,   1,1.00581801,  35.362481, 1.10000, 0.90000, 1.10000, 0.90000
30266,'LUCEDALE 1 1', 345.0000,1,  25,   1,   1,1.03847289,  35.537874, 1.10000, 0.90000, 1.10000, 0.90000
30267,'LUCEDALE 1 2', 100.0000,1,  25,   1,   1,1.04877245,  33.385442, 1.10000, 0.90000, 1.10000, 0.90000
30268,'LUCEDALE 1 3', 345.0000,1,  25,   1,   1,1.03932238,  35.674303, 1.10000, 0.90000, 1.10000, 0.90000
30269,'LUCEDALE 2 1', 100.0000,1,  25,   1,   1,1.04330873,  32.097111, 1.10000, 0.90000, 1.10000, 0.90000
30270,'LUCEDALE 2 2', 100.0000,1,  25,   1,   1,1.04324090,  32.082085, 1.10000, 0.90000, 1.10000, 0.90000
30271,'LUCEDALE 3 1', 100.0000,1,  25,   1,   1,1.02302408,  28.983771, 1.10000, 0.90000, 1.10000, 0.90000
30272,'LUCEDALE 3 2', 100.0000,1,  25,   1,   1,1.02321231,  28.996701, 1.10000, 0.90000, 1.10000, 0.90000
30273,'LUCEDALE 4 1', 100.0000,1,  25,   1,   1,1.03996408,  31.087657, 1.10000, 0.90000, 1.10000, 0.90000
30274,'PERKINSTON~1', 100.0000,1,  25,   1,   1,1.05533338,  26.164476, 1.10000, 0.90000, 1.10000, 0.90000
30275,'PERKINSTON~2', 100.0000,1,  25,   1,   1,1.00486815,  31.813157, 1.10000, 0.90000, 1.10000, 0.90000
30276,'PERKINSTON~3', 100.0000,1,  25,   1,   1,1.05779243,  25.287997, 1.10000, 0.90000, 1.10000, 0.90000
30277,'LEAKESVILL~1', 100.0000,1,  25,   1,   1,1.00764394,  25.493225, 1.10000, 0.90000, 1.10000, 0.90000
30278,'LEAKESVILL~2', 100.0000,1,  25,   1,   1,1.00165164,  23.716661, 1.10000, 0.90000, 1.10000, 0.90000
30279,'RICHTON 1 1 ', 100.0000,1,  25,   1,   1,1.01914978,  25.064795, 1.10000, 0.90000, 1.10000, 0.90000
30280,'RICHTON 2 1 ', 100.0000,1,  25,   1,   1,1.01948309,  26.004349, 1.10000, 0.90000, 1.10000, 0.90000
30281,'STATE LINE 1', 100.0000,1,  25,   1,   1,1.00440574,  21.720259, 1.10000, 0.90000, 1.10000, 0.90000
30282,'COFFEEVILL~2', 100.0000,1,  25,   1,   1,1.00499749,   6.597504, 1.10000, 0.90000, 1.10000, 0.90000
30283,'COFFEEVILL~3', 100.0000,1,  25,   1,   1,1.01672673,   6.521853, 1.10000, 0.90000, 1.10000, 0.90000
30284,'COFFEEVILL~4', 100.0000,1,  25,   1,   1,1.01669395,   6.519517, 1.10000, 0.90000, 1.10000, 0.90000
30285,'DUCK HILL 1 ', 100.0000,1,  25,   1,   1,1.01018906,  25.307319, 1.10000, 0.90000, 1.10000, 0.90000
30286,'BAY SAINT ~1', 100.0000,1,  25,   1,   1,1.02916682,  45.451852, 1.10000, 0.90000, 1.10000, 0.90000
30287,'BAY SAINT ~2', 100.0000,1,  25,   1,   1,1.02877665,  45.468047, 1.10000, 0.90000, 1.10000, 0.90000
30288,'BAY SAINT ~3', 100.0000,1,  25,   1,   1,1.02430761,  44.736749, 1.10000, 0.90000, 1.10000, 0.90000
30289,'BAY SAINT ~4', 100.0000,1,  25,   1,   1,1.02737522,  46.852758, 1.10000, 0.90000, 1.10000, 0.90000
30290,'CARRIERE 1 1', 100.0000,1,  25,   1,   1,1.02621615,  41.266032, 1.10000, 0.90000, 1.10000, 0.90000
30291,'CARRIERE 2 1', 100.0000,1,  25,   1,   1,1.02658010,  35.380400, 1.10000, 0.90000, 1.10000, 0.90000
30292,'CARRIERE 3 1', 100.0000,1,  25,   1,   1,1.03140748,  42.472459, 1.10000, 0.90000, 1.10000, 0.90000
30293,'DIAMONDHEA~1', 100.0000,1,  25,   1,   1,1.02515864,  44.771084, 1.10000, 0.90000, 1.10000, 0.90000
30294,'DIAMONDHEA~2', 100.0000,1,  25,   1,   1,1.02509141,  44.764828, 1.10000, 0.90000, 1.10000, 0.90000
30295,'PASS CHRIS~1', 100.0000,1,  25,   1,   1,1.03110850,  43.744957, 1.10000, 0.90000, 1.10000, 0.90000
30296,'PASS CHRIS~2', 100.0000,1,  25,   1,   1,1.03101408,  43.774778, 1.10000, 0.90000, 1.10000, 0.90000
30297,'PASS CHRIS~3', 100.0000,1,  25,   1,   1,0.99161565,  33.254876, 1.10000, 0.90000, 1.10000, 0.90000
30298,'PASS CHRIS~4', 100.0000,1,  25,   1,   1,0.99171048,  33.275305, 1.10000, 0.90000, 1.10000, 0.90000
30299,'PASS CHRIS~5', 100.0000,1,  25,   1,   1,0.98976010,  33.203073, 1.10000, 0.90000, 1.10000, 0.90000
30300,'PICAYUNE 1 1', 100.0000,1,  25,   1,   1,1.03180134,  41.528742, 1.10000, 0.90000, 1.10000, 0.90000
30301,'PICAYUNE 1 2', 100.0000,1,  25,   1,   1,1.03164816,  41.514593, 1.10000, 0.90000, 1.10000, 0.90000
30302,'PICAYUNE 2 1', 100.0000,1,  25,   1,   1,1.03342760,  44.231455, 1.10000, 0.90000, 1.10000, 0.90000
30303,'PICAYUNE 2 2', 100.0000,1,  25,   1,   1,1.03325641,  44.215964, 1.10000, 0.90000, 1.10000, 0.90000
30304,'PICAYUNE 3 1', 345.0000,1,  25,   1,   1,1.01705730,  54.724821, 1.10000, 0.90000, 1.10000, 0.90000
30305,'PICAYUNE 4 1', 100.0000,1,  25,   1,   1,1.03384006,  43.745224, 1.10000, 0.90000, 1.10000, 0.90000
30306,'PICAYUNE 4 2', 100.0000,1,  25,   1,   1,1.03373623,  43.731089, 1.10000, 0.90000, 1.10000, 0.90000
30307,'POPLARVILL~1', 100.0000,1,  25,   1,   1,1.00705481,  29.936893, 1.10000, 0.90000, 1.10000, 0.90000
30308,'POPLARVILL~2', 100.0000,1,  25,   1,   1,1.00714242,  29.945646, 1.10000, 0.90000, 1.10000, 0.90000
30309,'POPLARVILL~3', 100.0000,1,  25,   1,   1,1.02366197,  38.382777, 1.10000, 0.90000, 1.10000, 0.90000
30310,'POPLARVILL~4', 100.0000,1,  25,   1,   1,1.02356076,  38.373277, 1.10000, 0.90000, 1.10000, 0.90000
30311,'POPLARVILL~5', 100.0000,1,  25,   1,   1,1.02860689,  33.291974, 1.10000, 0.90000, 1.10000, 0.90000
30312,'POPLARVILL~6', 100.0000,1,  25,   1,   1,1.02852964,  33.283556, 1.10000, 0.90000, 1.10000, 0.90000
30313,'WAVELAND 1 1', 100.0000,1,  25,   1,   1,1.03779125,  49.633106, 1.10000, 0.90000, 1.10000, 0.90000
30314,'WAVELAND 2 1', 100.0000,1,  25,   1,   1,1.02853322,  45.390661, 1.10000, 0.90000, 1.10000, 0.90000
30315,'WAVELAND 2 2', 100.0000,1,  25,   1,   1,1.02845562,  45.406298, 1.10000, 0.90000, 1.10000, 0.90000
30316,'BILOXI 1 1  ', 100.0000,1,  25,   1,   1,0.98677945,  30.220848, 1.10000, 0.90000, 1.10000, 0.90000
30317,'BILOXI 2 1  ', 100.0000,1,  25,   1,   1,1.00215864,  32.682039, 1.10000, 0.90000, 1.10000, 0.90000
30318,'BILOXI 3 1  ', 100.0000,1,  25,   1,   1,0.98553240,  28.169008, 1.10000, 0.90000, 1.10000, 0.90000
30319,'BILOXI 3 2  ', 100.0000,1,  25,   1,   1,0.98559815,  28.180187, 1.10000, 0.90000, 1.10000, 0.90000
30320,'BILOXI 4 1  ', 100.0000,1,  25,   1,   1,0.97329772,  29.564078, 1.10000, 0.90000, 1.10000, 0.90000
30321,'BILOXI 5 1  ', 100.0000,1,  25,   1,   1,0.97490364,  30.534422, 1.10000, 0.90000, 1.10000, 0.90000
30322,'BILOXI 6 1  ', 345.0000,1,  25,   1,   1,1.01677752,  40.984666, 1.10000, 0.90000, 1.10000, 0.90000
30323,'BILOXI 7 1  ', 100.0000,1,  25,   1,   1,0.99878579,  33.263158, 1.10000, 0.90000, 1.10000, 0.90000
30324,'BILOXI 7 2  ', 100.0000,1,  25,   1,   1,0.99855208,  33.245710, 1.10000, 0.90000, 1.10000, 0.90000
30325,'BILOXI 8 1  ', 100.0000,1,  25,   1,   1,0.97271389,  30.245160, 1.10000, 0.90000, 1.10000, 0.90000
30326,'BILOXI 8 2  ', 100.0000,1,  25,   1,   1,0.97253788,  30.226527, 1.10000, 0.90000, 1.10000, 0.90000
30327,'DIBERVILLE 1', 100.0000,1,  25,   1,   1,0.97031474,  29.655660, 1.10000, 0.90000, 1.10000, 0.90000
30328,'GULFPORT 1 1', 100.0000,1,  25,   1,   1,0.99669570,  32.531692, 1.10000, 0.90000, 1.10000, 0.90000
30329,'GULFPORT 1 2', 100.0000,1,  25,   1,   1,0.99682832,  32.553143, 1.10000, 0.90000, 1.10000, 0.90000
30330,'GULFPORT 2 1', 100.0000,1,  25,   1,   1,0.99725449,  32.635341, 1.10000, 0.90000, 1.10000, 0.90000
30331,'GULFPORT 2 2', 100.0000,1,  25,   1,   1,0.99698758,  32.602784, 1.10000, 0.90000, 1.10000, 0.90000
30332,'GULFPORT 3 1', 100.0000,1,  25,   1,   1,1.00184202,  33.069365, 1.10000, 0.90000, 1.10000, 0.90000
30333,'GULFPORT 3 2', 100.0000,1,  25,   1,   1,1.00174713,  33.055981, 1.10000, 0.90000, 1.10000, 0.90000
30334,'GULFPORT 4 1', 100.0000,1,  25,   1,   1,0.99078554,  32.008739, 1.10000, 0.90000, 1.10000, 0.90000
30335,'GULFPORT 5 1', 100.0000,1,  25,   1,   1,0.99819988,  31.584130, 1.10000, 0.90000, 1.10000, 0.90000
30336,'GULFPORT 6 1', 100.0000,1,  25,   1,   1,0.99447680,  31.983877, 1.10000, 0.90000, 1.10000, 0.90000
30337,'GULFPORT 7 1', 100.0000,1,  25,   1,   1,1.00413287,  31.458963, 1.10000, 0.90000, 1.10000, 0.90000
30338,'GULFPORT 8 1', 100.0000,1,  25,   1,   1,1.00944161,  31.170299, 1.10000, 0.90000, 1.10000, 0.90000
30339,'GULFPORT 9 1', 100.0000,1,  25,   1,   1,0.97774297,  29.709127, 1.10000, 0.90000, 1.10000, 0.90000
30340,'GULFPORT 9 2', 100.0000,1,  25,   1,   1,0.97751021,  29.694196, 1.10000, 0.90000, 1.10000, 0.90000
30341,'LONG BEAC~57', 100.0000,1,  25,   1,   1,0.99386483,  34.295193, 1.10000, 0.90000, 1.10000, 0.90000
30342,'LONG BEAC~58', 100.0000,1,  25,   1,   1,0.97791380,  31.614630, 1.10000, 0.90000, 1.10000, 0.90000
30343,'SAUCIER 1 1 ', 100.0000,1,  25,   1,   1,1.03379631,  30.629724, 1.10000, 0.90000, 1.10000, 0.90000
30344,'SAUCIER 1 2 ', 100.0000,1,  25,   1,   1,1.03371465,  30.619144, 1.10000, 0.90000, 1.10000, 0.90000
30345,'SAUCIER 2 1 ', 100.0000,1,  25,   1,   1,1.00633872,  33.287344, 1.10000, 0.90000, 1.10000, 0.90000
30346,'SAUCIER 2 2 ', 100.0000,1,  25,   1,   1,1.00627255,  33.277201, 1.10000, 0.90000, 1.10000, 0.90000
30347,'SAUCIER 3 1 ', 100.0000,1,  25,   1,   1,1.02043664,  30.721139, 1.10000, 0.90000, 1.10000, 0.90000
30348,'VANCLEAVE ~1', 100.0000,1,  25,   1,   1,1.01001537,  22.037330, 1.10000, 0.90000, 1.10000, 0.90000
30349,'VANCLEAVE ~2', 100.0000,1,  25,   1,   1,0.99134588,  21.300105, 1.10000, 0.90000, 1.10000, 0.90000
30350,'VANCLEAVE ~3', 100.0000,1,  25,   1,   1,0.99122685,  21.288547, 1.10000, 0.90000, 1.10000, 0.90000
30351,'VANCLEAVE ~4', 100.0000,1,  25,   1,   1,1.02834046,  23.198022, 1.10000, 0.90000, 1.10000, 0.90000
30352,'VANCLEAVE ~5', 100.0000,1,  25,   1,   1,1.00314569,  21.662438, 1.10000, 0.90000, 1.10000, 0.90000
30353,'VANCLEAVE ~6', 100.0000,1,  25,   1,   1,1.00330424,  21.672878, 1.10000, 0.90000, 1.10000, 0.90000
30354,'BOLTON 3 1  ', 100.0000,1,  25,   1,   1,1.02131867,  34.847359, 1.10000, 0.90000, 1.10000, 0.90000
30355,'BOLTON 3 2  ', 100.0000,1,  25,   1,   1,1.02130437,  34.844958, 1.10000, 0.90000, 1.10000, 0.90000
30356,'BYRAM 1     ', 100.0000,1,  25,   1,   1,1.01652241,  35.872341, 1.10000, 0.90000, 1.10000, 0.90000
30357,'CLINTON 24 1', 100.0000,1,  25,   1,   1,1.02183902,  35.826193, 1.10000, 0.90000, 1.10000, 0.90000
30358,'CLINTON 25 1', 100.0000,1,  25,   1,   1,1.02809560,  36.660631, 1.10000, 0.90000, 1.10000, 0.90000
30359,'CLINTON 26 1', 100.0000,1,  25,   1,   1,1.02549076,  36.361943, 1.10000, 0.90000, 1.10000, 0.90000
30360,'CLINTON 26 2', 100.0000,1,  25,   1,   1,1.02535069,  36.345223, 1.10000, 0.90000, 1.10000, 0.90000
30361,'CLINTON 27 1', 100.0000,1,  25,   1,   1,1.02360213,  35.775131, 1.10000, 0.90000, 1.10000, 0.90000
30362,'CLINTON 27 2', 100.0000,1,  25,   1,   1,1.02369142,  35.789915, 1.10000, 0.90000, 1.10000, 0.90000
30363,'EDWARDS 1 1 ', 100.0000,1,  25,   1,   1,1.01358318,  35.927499, 1.10000, 0.90000, 1.10000, 0.90000
30364,'FLORA 1 1   ', 100.0000,1,  25,   1,   1,0.98921078,  31.047055, 1.10000, 0.90000, 1.10000, 0.90000
30365,'FLORA 2 1   ', 100.0000,1,  25,   1,   1,0.98192751,  28.896194, 1.10000, 0.90000, 1.10000, 0.90000
30366,'FLORA 2 2   ', 100.0000,1,  25,   1,   1,0.98188478,  28.890385, 1.10000, 0.90000, 1.10000, 0.90000
30367,'JACKSON 14 1', 100.0000,1,  25,   1,   1,1.02394605,  40.409537, 1.10000, 0.90000, 1.10000, 0.90000
30368,'JACKSON 14 2', 100.0000,1,  25,   1,   1,1.02398884,  40.416845, 1.10000, 0.90000, 1.10000, 0.90000
30369,'JACKSON 15 1', 100.0000,1,  25,   1,   1,1.01296377,  38.993167, 1.10000, 0.90000, 1.10000, 0.90000
30370,'JACKSON 15 2', 100.0000,1,  25,   1,   1,1.01317739,  39.012374, 1.10000, 0.90000, 1.10000, 0.90000
30371,'JACKSON 16 1', 100.0000,1,  25,   1,   1,1.02095449,  41.095848, 1.10000, 0.90000, 1.10000, 0.90000
30372,'JACKSON 17 1', 100.0000,1,  25,   1,   1,1.02600574,  36.828148, 1.10000, 0.90000, 1.10000, 0.90000
30373,'JACKSON 18 1', 100.0000,1,  25,   1,   1,1.02027702,  38.296584, 1.10000, 0.90000, 1.10000, 0.90000
30374,'JACKSON 19 1', 100.0000,1,  25,   1,   1,1.03097153,  37.998224, 1.10000, 0.90000, 1.10000, 0.90000
30375,'JACKSON 20 1', 100.0000,1,  25,   1,   1,1.01561475,  35.953699, 1.10000, 0.90000, 1.10000, 0.90000
30376,'JACKSON 20 2', 100.0000,1,  25,   1,   1,1.01581383,  35.986556, 1.10000, 0.90000, 1.10000, 0.90000
30377,'JACKSON 21 1', 100.0000,1,  25,   1,   1,1.01360559,  35.296007, 1.10000, 0.90000, 1.10000, 0.90000
30378,'JACKSON 21 2', 100.0000,1,  25,   1,   1,1.01339626,  35.280365, 1.10000, 0.90000, 1.10000, 0.90000
30379,'JACKSON 22 1', 100.0000,1,  25,   1,   1,1.03203094,  37.341580, 1.10000, 0.90000, 1.10000, 0.90000
30380,'JACKSON 23 1', 100.0000,1,  25,   1,   1,1.01036978,  34.864796, 1.10000, 0.90000, 1.10000, 0.90000
30381,'JACKSON 24 1', 100.0000,1,  25,   1,   1,1.02162540,  35.762741, 1.10000, 0.90000, 1.10000, 0.90000
30382,'JACKSON 24 2', 100.0000,1,  25,   1,   1,1.02150691,  35.742530, 1.10000, 0.90000, 1.10000, 0.90000
30383,'JACKSON 25 1', 100.0000,1,  25,   1,   1,1.02581799,  35.074428, 1.10000, 0.90000, 1.10000, 0.90000
30384,'JACKSON 26 1', 100.0000,1,  25,   1,   1,1.01763570,  36.727040, 1.10000, 0.90000, 1.10000, 0.90000
30385,'JACKSON 27 1', 100.0000,1,  25,   1,   1,1.01430082,  38.440742, 1.10000, 0.90000, 1.10000, 0.90000
30386,'JACKSON 27 2', 100.0000,1,  25,   1,   1,1.01452482,  38.476419, 1.10000, 0.90000, 1.10000, 0.90000
30387,'JACKSON 28 1', 100.0000,1,  25,   1,   1,1.01479363,  36.548219, 1.10000, 0.90000, 1.10000, 0.90000
30388,'JACKSON 28 2', 100.0000,1,  25,   1,   1,1.01469254,  36.530089, 1.10000, 0.90000, 1.10000, 0.90000
30389,'JACKSON 29 1', 100.0000,1,  25,   1,   1,1.01291311,  36.732047, 1.10000, 0.90000, 1.10000, 0.90000
30390,'JACKSON 30 1', 345.0000,1,  25,   1,   1,1.03885531,  46.779020, 1.10000, 0.90000, 1.10000, 0.90000
30391,'JACKSON 30 2', 100.0000,1,  25,   1,   1,1.02920496,  38.309647, 1.10000, 0.90000, 1.10000, 0.90000
30392,'JACKSON 30 3',  18.0000,1,  25,   1,   1,1.02917004,  38.523684, 1.10000, 0.90000, 1.10000, 0.90000
30394,'JACKSON 30 5', 345.0000,1,  25,   1,   1,1.03877044,  46.766295, 1.10000, 0.90000, 1.10000, 0.90000
30395,'JACKSON 31 1', 100.0000,1,  25,   1,   1,1.02910781,  38.497846, 1.10000, 0.90000, 1.10000, 0.90000
30396,'JACKSON 31 2', 100.0000,1,  25,   1,   1,1.02891386,  38.481972, 1.10000, 0.90000, 1.10000, 0.90000
30397,'RAYMOND 6 1 ', 100.0000,1,  25,   1,   1,1.01954377,  35.777911, 1.10000, 0.90000, 1.10000, 0.90000
30398,'RAYMOND 6 2 ', 100.0000,1,  25,   1,   1,1.01950669,  35.770363, 1.10000, 0.90000, 1.10000, 0.90000
30399,'RAYMOND 7 1 ', 100.0000,1,  25,   1,   1,1.03544021,  35.407424, 1.10000, 0.90000, 1.10000, 0.90000
30400,'BELZONI 1 1 ', 100.0000,1,  25,   1,   1,1.01682472,  28.846867, 1.10000, 0.90000, 1.10000, 0.90000
30401,'BELZONI 2 1 ', 100.0000,1,  25,   1,   1,1.01905525,  29.074104, 1.10000, 0.90000, 1.10000, 0.90000
30402,'DURANT 1 1  ', 100.0000,1,  25,   1,   1,1.00967705,  28.062116, 1.10000, 0.90000, 1.10000, 0.90000
30403,'DURANT 1 2  ', 100.0000,1,  25,   1,   1,1.00977433,  28.072006, 1.10000, 0.90000, 1.10000, 0.90000
30404,'PICKENS 4 1 ', 100.0000,1,  25,   1,   1,0.99028671,  27.734883, 1.10000, 0.90000, 1.10000, 0.90000
30405,'PICKENS 4 2 ', 100.0000,1,  25,   1,   1,0.99044627,  27.746701, 1.10000, 0.90000, 1.10000, 0.90000
30406,'TCHULA 1    ', 100.0000,1,  25,   1,   1,1.01539874,  26.821748, 1.10000, 0.90000, 1.10000, 0.90000
30407,'YAZOO CITY~1', 100.0000,1,  25,   1,   1,1.03899753,  27.248662, 1.10000, 0.90000, 1.10000, 0.90000
30408,'YAZOO CITY~2', 100.0000,1,  25,   1,   1,1.03886533,  27.238648, 1.10000, 0.90000, 1.10000, 0.90000
30409,'YAZOO CITY~3', 345.0000,1,  25,   1,   1,1.03442216,  45.606471, 1.10000, 0.90000, 1.10000, 0.90000
30410,'YAZOO CITY~4', 100.0000,1,  25,   1,   1,1.03341305,  27.100208, 1.10000, 0.90000, 1.10000, 0.90000
30411,'YAZOO CITY~5', 100.0000,1,  25,   1,   1,1.03330946,  27.088735, 1.10000, 0.90000, 1.10000, 0.90000
30412,'YAZOO CITY~6', 100.0000,1,  25,   1,   1,1.03073871,  27.639248, 1.10000, 0.90000, 1.10000, 0.90000
30413,'YAZOO CITY~7', 100.0000,1,  25,   1,   1,1.03063774,  27.628822, 1.10000, 0.90000, 1.10000, 0.90000
30414,'ROLLING FO~1', 100.0000,1,  25,   1,   1,1.01064825,  30.921923, 1.10000, 0.90000, 1.10000, 0.90000
30415,'ROLLING FO~2', 100.0000,1,  25,   1,   1,1.01081586,  30.931116, 1.10000, 0.90000, 1.10000, 0.90000
30416,'VICKSBURG ~1', 100.0000,1,  25,   1,   1,0.99458748,  42.869385, 1.10000, 0.90000, 1.10000, 0.90000
30417,'VICKSBURG ~2', 100.0000,1,  25,   1,   1,0.99432856,  42.840476, 1.10000, 0.90000, 1.10000, 0.90000
30418,'VICKSBURG ~4', 100.0000,1,  25,   1,   1,1.00445151,  44.707235, 1.10000, 0.90000, 1.10000, 0.90000
30419,'BALDWYN 1   ', 100.0000,1,  25,   1,   1,1.01653910,  -1.214269, 1.10000, 0.90000, 1.10000, 0.90000
30420,'BALDWYN 2   ', 100.0000,1,  25,   1,   1,1.01672792,  -1.199249, 1.10000, 0.90000, 1.10000, 0.90000
30421,'FULTON 7 1  ', 100.0000,1,  25,   1,   1,1.00988972,  -5.829064, 1.10000, 0.90000, 1.10000, 0.90000
30422,'FULTON 8 1  ', 100.0000,1,  25,   1,   1,1.00772798,  -5.550003, 1.10000, 0.90000, 1.10000, 0.90000
30423,'GOLDEN 1 1  ', 100.0000,1,  25,   1,   1,1.03115690,  -6.619786, 1.10000, 0.90000, 1.10000, 0.90000
30424,'GOLDEN 2 1  ', 100.0000,1,  25,   1,   1,1.01853907,  -6.551082, 1.10000, 0.90000, 1.10000, 0.90000
30425,'GUNTOWN 1   ', 100.0000,1,  25,   1,   1,1.01052868,   0.052532, 1.10000, 0.90000, 1.10000, 0.90000
30426,'MANTACHIE 1 ', 100.0000,1,  25,   1,   1,1.01447093,  -5.663823, 1.10000, 0.90000, 1.10000, 0.90000
30427,'NETTLETON ~1', 100.0000,1,  25,   1,   1,1.00689721,  -4.480015, 1.10000, 0.90000, 1.10000, 0.90000
30428,'NETTLETON ~2', 100.0000,1,  25,   1,   1,1.03122580,  -3.214745, 1.10000, 0.90000, 1.10000, 0.90000
30429,'SMITHVILLE~1', 100.0000,1,  25,   1,   1,1.03289878,  -4.848620, 1.10000, 0.90000, 1.10000, 0.90000
30430,'TUPELO 1 1  ', 100.0000,1,  25,   1,   1,1.03061283,  -5.084821, 1.10000, 0.90000, 1.10000, 0.90000
30431,'TUPELO 1 2  ', 100.0000,1,  25,   1,   1,1.03045177,  -5.098344, 1.10000, 0.90000, 1.10000, 0.90000
30432,'TUPELO 2 1  ', 100.0000,1,  25,   1,   1,1.01154518,  -4.895045, 1.10000, 0.90000, 1.10000, 0.90000
30433,'TUPELO 3 1  ', 100.0000,1,  25,   1,   1,1.00749445,  -4.992931, 1.10000, 0.90000, 1.10000, 0.90000
30434,'GAUTIER 1 1 ', 100.0000,1,  25,   1,   1,0.99675107,  19.736132, 1.10000, 0.90000, 1.10000, 0.90000
30435,'GAUTIER 2 1 ', 100.0000,1,  25,   1,   1,1.01161718,  12.835710, 1.10000, 0.90000, 1.10000, 0.90000
30436,'GAUTIER 3 1 ', 100.0000,1,  25,   1,   1,0.99705392,  15.868857, 1.10000, 0.90000, 1.10000, 0.90000
30437,'GAUTIER 3 2 ', 100.0000,1,  25,   1,   1,0.99699283,  15.859344, 1.10000, 0.90000, 1.10000, 0.90000
30438,'GAUTIER 4 1 ', 100.0000,1,  25,   1,   1,0.99330413,  20.074237, 1.10000, 0.90000, 1.10000, 0.90000
30439,'MOSS POINT~1', 100.0000,1,  25,   1,   1,1.00186849,  11.067995, 1.10000, 0.90000, 1.10000, 0.90000
30440,'MOSS POINT~2', 100.0000,1,  25,   1,   1,1.01702785,  10.994568, 1.10000, 0.90000, 1.10000, 0.90000
30441,'MOSS POINT~3', 100.0000,1,  25,   1,   1,1.01130342,  12.805973, 1.10000, 0.90000, 1.10000, 0.90000
30442,'MOSS POINT~4', 100.0000,1,  25,   1,   1,1.01118016,  12.796291, 1.10000, 0.90000, 1.10000, 0.90000
30443,'MOSS POINT~5', 100.0000,1,  25,   1,   1,1.01306367,  11.668483, 1.10000, 0.90000, 1.10000, 0.90000
30444,'MOSS POINT~6', 100.0000,1,  25,   1,   1,1.02834082,  10.038740, 1.10000, 0.90000, 1.10000, 0.90000
30445,'MOSS POINT~7', 100.0000,1,  25,   1,   1,1.02791393,  10.692267, 1.10000, 0.90000, 1.10000, 0.90000
30446,'OCEAN SPRI~1', 100.0000,1,  25,   1,   1,1.01086700,  19.889665, 1.10000, 0.90000, 1.10000, 0.90000
30447,'OCEAN SPRI~2', 100.0000,1,  25,   1,   1,0.98088628,  22.701807, 1.10000, 0.90000, 1.10000, 0.90000
30448,'OCEAN SPRI~3', 100.0000,1,  25,   1,   1,0.98384523,  23.732988, 1.10000, 0.90000, 1.10000, 0.90000
30449,'OCEAN SPRI~4', 100.0000,1,  25,   1,   1,0.98478353,  21.782868, 1.10000, 0.90000, 1.10000, 0.90000
30450,'OCEAN SPRI~5', 100.0000,1,  25,   1,   1,0.98459053,  21.761580, 1.10000, 0.90000, 1.10000, 0.90000
30451,'PASCAGOULA~1', 100.0000,1,  25,   1,   1,1.01262617,  12.360233, 1.10000, 0.90000, 1.10000, 0.90000
30452,'PASCAGOULA~2', 100.0000,1,  25,   1,   1,1.02841663,   8.118219, 1.10000, 0.90000, 1.10000, 0.90000
30453,'PASCAGOULA~3', 100.0000,1,  25,   1,   1,1.03260827,   7.377613, 1.10000, 0.90000, 1.10000, 0.90000
30454,'BAY SPRING~1', 100.0000,1,  25,   1,   1,1.00329244,  27.804360, 1.10000, 0.90000, 1.10000, 0.90000
30455,'BAY SPRING~2', 100.0000,1,  25,   1,   1,1.02644837,  33.356609, 1.10000, 0.90000, 1.10000, 0.90000
30456,'LAUREL 13 1 ', 345.0000,1,  25,   1,   1,1.03375089,  36.438151, 1.10000, 0.90000, 1.10000, 0.90000
30457,'LAUREL 13 2 ', 100.0000,1,  25,   1,   1,1.03867161,  32.046244, 1.10000, 0.90000, 1.10000, 0.90000
30458,'LAUREL 13 3 ', 345.0000,1,  25,   1,   1,1.03346384,  36.414464, 1.10000, 0.90000, 1.10000, 0.90000
30459,'LAUREL 14 1 ', 100.0000,1,  25,   1,   1,1.03281593,  30.413391, 1.10000, 0.90000, 1.10000, 0.90000
30460,'LAUREL 15 1 ', 100.0000,1,  25,   1,   1,1.03013062,  29.586617, 1.10000, 0.90000, 1.10000, 0.90000
30461,'LOUIN 1     ', 100.0000,1,  25,   1,   1,1.02412450,  27.104585, 1.10000, 0.90000, 1.10000, 0.90000
30462,'NEWTON 12 1 ', 100.0000,1,  25,   1,   1,1.03302073,  23.952633, 1.10000, 0.90000, 1.10000, 0.90000
30463,'NEWTON 12 2 ', 100.0000,1,  25,   1,   1,1.03249013,  23.974656, 1.10000, 0.90000, 1.10000, 0.90000
30464,'FAYETTE 4 1 ', 100.0000,1,  25,   1,   1,1.02336419,  39.865939, 1.10000, 0.90000, 1.10000, 0.90000
30465,'FAYETTE 5 1 ', 100.0000,1,  25,   1,   1,1.03026831,  39.712595, 1.10000, 0.90000, 1.10000, 0.90000
30466,'BASSFIELD ~1', 100.0000,1,  25,   1,   1,1.02155757,  19.316253, 1.10000, 0.90000, 1.10000, 0.90000
30467,'BASSFIELD ~2', 100.0000,1,  25,   1,   1,1.01614058,  19.720875, 1.10000, 0.90000, 1.10000, 0.90000
30468,'BASSFIELD ~3', 100.0000,1,  25,   1,   1,1.01611531,  19.718975, 1.10000, 0.90000, 1.10000, 0.90000
30469,'COLUMBIA ~34', 100.0000,1,  25,   1,   1,0.99815780,  21.986164, 1.10000, 0.90000, 1.10000, 0.90000
30470,'COLUMBIA ~35', 100.0000,1,  25,   1,   1,0.99806666,  21.976463, 1.10000, 0.90000, 1.10000, 0.90000
30471,'COLUMBIA ~36', 100.0000,1,  25,   1,   1,0.99701560,  23.323182, 1.10000, 0.90000, 1.10000, 0.90000
30472,'COLUMBIA 5~1', 100.0000,1,  25,   1,   1,0.99668378,  23.794873, 1.10000, 0.90000, 1.10000, 0.90000
30473,'COLUMBIA 5~2', 100.0000,1,  25,   1,   1,0.98607969,  24.093639, 1.10000, 0.90000, 1.10000, 0.90000
30474,'COLUMBIA 5~3', 100.0000,1,  25,   1,   1,0.98596501,  24.083770, 1.10000, 0.90000, 1.10000, 0.90000
30475,'SILVER CR~10', 100.0000,1,  25,   1,   1,1.02484643,  22.257280, 1.10000, 0.90000, 1.10000, 0.90000
30476,'ELLISVILLE~1', 100.0000,1,  25,   1,   1,1.02548373,  25.692206, 1.10000, 0.90000, 1.10000, 0.90000
30477,'ELLISVILLE~2', 100.0000,1,  25,   1,   1,1.02162099,  26.330161, 1.10000, 0.90000, 1.10000, 0.90000
30478,'LAUREL 16 1 ', 100.0000,1,  25,   1,   1,1.02248013,  28.636885, 1.10000, 0.90000, 1.10000, 0.90000
30479,'LAUREL 17 1 ', 100.0000,1,  25,   1,   1,1.03043389,  30.702472, 1.10000, 0.90000, 1.10000, 0.90000
30480,'LAUREL 18 1 ', 100.0000,1,  25,   1,   1,1.01967418,  28.453586, 1.10000, 0.90000, 1.10000, 0.90000
30481,'MOSELLE 1 1 ', 100.0000,1,  25,   1,   1,1.02346182,  24.413823, 1.10000, 0.90000, 1.10000, 0.90000
30482,'MOSELLE 1 2 ', 100.0000,1,  25,   1,   1,1.02339697,  24.408982, 1.10000, 0.90000, 1.10000, 0.90000
30483,'COLLINSVI~13', 100.0000,1,  25,   1,   1,1.02524388,  19.791674, 1.10000, 0.90000, 1.10000, 0.90000
30484,'DE KALB 1 1 ', 100.0000,1,  25,   1,   1,1.02376986,  18.090034, 1.10000, 0.90000, 1.10000, 0.90000
30485,'DE KALB 1 2 ', 100.0000,1,  25,   1,   1,1.02371883,  18.083266, 1.10000, 0.90000, 1.10000, 0.90000
30486,'DE KALB 2 1 ', 100.0000,1,  25,   1,   1,1.02750003,  19.441206, 1.10000, 0.90000, 1.10000, 0.90000
30487,'LAUDERDALE 1', 100.0000,1,  25,   1,   1,1.02755165,  10.684403, 1.10000, 0.90000, 1.10000, 0.90000
30488,'LAUDERDALE 2', 100.0000,1,  25,   1,   1,1.02748883,  10.677423, 1.10000, 0.90000, 1.10000, 0.90000
30489,'PHILADELP~52', 100.0000,1,  25,   1,   1,1.01147914,  14.665499, 1.10000, 0.90000, 1.10000, 0.90000
30490,'PHILADELP~53', 100.0000,1,  25,   1,   1,1.01140535,  14.633207, 1.10000, 0.90000, 1.10000, 0.90000
30491,'PHILADELP~54', 100.0000,1,  25,   1,   1,1.01148665,  14.646055, 1.10000, 0.90000, 1.10000, 0.90000
30492,'PHILADELP~55', 100.0000,1,  25,   1,   1,0.99212497,  14.444419, 1.10000, 0.90000, 1.10000, 0.90000
30493,'PRESTON 4 1 ', 100.0000,1,  25,   1,   1,1.01874220,  17.192756, 1.10000, 0.90000, 1.10000, 0.90000
30494,'SCOOBA 1    ', 100.0000,1,  25,   1,   1,1.01849341,  13.658581, 1.10000, 0.90000, 1.10000, 0.90000
30495,'UNION 14 1  ', 100.0000,1,  25,   1,   1,1.01941061,  15.891125, 1.10000, 0.90000, 1.10000, 0.90000
30496,'UNION 15 1  ', 100.0000,1,  25,   1,   1,1.02936816,  14.474236, 1.10000, 0.90000, 1.10000, 0.90000
30497,'UNION 15 2  ', 100.0000,1,  25,   1,   1,1.02933371,  14.468496, 1.10000, 0.90000, 1.10000, 0.90000
30498,'ABBEVILLE~19', 100.0000,1,  25,   1,   1,1.02720404,   6.852270, 1.10000, 0.90000, 1.10000, 0.90000
30499,'ABBEVILLE~20',  18.0000,1,  25,   1,   1,1.02618527,   6.605111, 1.10000, 0.90000, 1.10000, 0.90000
30500,'ABBEVILLE~21',  18.0000,1,  25,   1,   1,1.02716959,   6.844996, 1.10000, 0.90000, 1.10000, 0.90000
30502,'ABBEVILLE~23', 100.0000,1,  25,   1,   1,1.02725220,   6.858073, 1.10000, 0.90000, 1.10000, 0.90000
30503,'ABBEVILLE~24', 100.0000,1,  25,   1,   1,1.02720404,   6.852270, 1.10000, 0.90000, 1.10000, 0.90000
30504,'BATESVILLE~1', 100.0000,1,  25,   1,   1,1.03758955,  18.467052, 1.10000, 0.90000, 1.10000, 0.90000
30505,'BATESVILL~11', 100.0000,1,  25,   1,   1,1.05144191,  21.509956, 1.10000, 0.90000, 1.10000, 0.90000
30506,'BATESVILL~12', 100.0000,1,  25,   1,   1,1.04964340,  21.298036, 1.10000, 0.90000, 1.10000, 0.90000
30507,'BATESVILL~13', 100.0000,1,  25,   1,   1,1.04973757,  21.311905, 1.10000, 0.90000, 1.10000, 0.90000
30508,'BATESVILL~14', 100.0000,1,  25,   1,   1,0.98967791,  14.318832, 1.10000, 0.90000, 1.10000, 0.90000
30509,'COMO 1      ', 100.0000,1,  25,   1,   1,1.02126241,  15.918068, 1.10000, 0.90000, 1.10000, 0.90000
30510,'COMO 2      ', 100.0000,1,  25,   1,   1,1.02128386,  15.921541, 1.10000, 0.90000, 1.10000, 0.90000
30511,'OXFORD 20 1 ', 100.0000,1,  25,   1,   1,1.02167594,  10.136073, 1.10000, 0.90000, 1.10000, 0.90000
30512,'OXFORD 21 1 ', 345.0000,1,  25,   1,   1,1.03732133,  17.161668, 1.10000, 0.90000, 1.10000, 0.90000
30513,'OXFORD 21 2 ', 100.0000,1,  25,   1,   1,1.02524185,  12.112222, 1.10000, 0.90000, 1.10000, 0.90000
30514,'OXFORD 21 3 ', 345.0000,1,  25,   1,   1,1.03848040,  17.317856, 1.10000, 0.90000, 1.10000, 0.90000
30515,'OXFORD 22 1 ', 100.0000,1,  25,   1,   1,1.01662970,  11.224472, 1.10000, 0.90000, 1.10000, 0.90000
30516,'OXFORD 23 1 ', 100.0000,1,  25,   1,   1,1.02206635,   8.589438, 1.10000, 0.90000, 1.10000, 0.90000
30517,'PONTOTOC 1 1', 100.0000,1,  25,   1,   1,1.02702689,  -2.935916, 1.10000, 0.90000, 1.10000, 0.90000
30518,'PONTOTOC 2 1', 100.0000,1,  25,   1,   1,1.00534201,  -1.605964, 1.10000, 0.90000, 1.10000, 0.90000
30519,'PONTOTOC 3 1', 100.0000,1,  25,   1,   1,1.01631701,  -2.463516, 1.10000, 0.90000, 1.10000, 0.90000
30520,'PONTOTOC 3 2', 100.0000,1,  25,   1,   1,1.01624489,  -2.473572, 1.10000, 0.90000, 1.10000, 0.90000
30521,'PONTOTOC 4 1', 100.0000,1,  25,   1,   1,1.02920341,  -3.493944, 1.10000, 0.90000, 1.10000, 0.90000
30522,'THAXTON 1   ', 100.0000,1,  25,   1,   1,1.01229692,   0.591942, 1.10000, 0.90000, 1.10000, 0.90000
30523,'MERIDIAN 5 1', 100.0000,1,  25,   1,   1,1.01229155,  15.317934, 1.10000, 0.90000, 1.10000, 0.90000
30524,'MERIDIAN 6 1', 100.0000,1,  25,   1,   1,1.01211357,  14.111599, 1.10000, 0.90000, 1.10000, 0.90000
30525,'MERIDIAN 6 2', 100.0000,1,  25,   1,   1,1.01200557,  14.100371, 1.10000, 0.90000, 1.10000, 0.90000
30526,'MERIDIAN 7 1', 100.0000,1,  25,   1,   1,1.02405882,  19.250413, 1.10000, 0.90000, 1.10000, 0.90000
30527,'MERIDIAN 7 2', 100.0000,1,  25,   1,   1,1.02387667,  19.233222, 1.10000, 0.90000, 1.10000, 0.90000
30528,'MERIDIAN 8 1', 100.0000,1,  25,   1,   1,1.01396513,  16.302007, 1.10000, 0.90000, 1.10000, 0.90000
30529,'MERIDIAN 8 2', 100.0000,1,  25,   1,   1,1.01403928,  16.312882, 1.10000, 0.90000, 1.10000, 0.90000
30530,'MERIDIAN 9 1', 100.0000,1,  25,   1,   1,1.01391256,  13.973649, 1.10000, 0.90000, 1.10000, 0.90000
30531,'MERIDIAN 1~1', 100.0000,1,  25,   1,   1,1.01161683,  14.304610, 1.10000, 0.90000, 1.10000, 0.90000
30532,'TOOMSUBA 1  ', 100.0000,1,  25,   1,   1,1.02964604,  10.758907, 1.10000, 0.90000, 1.10000, 0.90000
30533,'TOOMSUBA 2  ', 100.0000,1,  25,   1,   1,1.02962685,  10.756693, 1.10000, 0.90000, 1.10000, 0.90000
30534,'JAYESS 1 1  ', 100.0000,1,  25,   1,   1,1.00991726,  20.878587, 1.10000, 0.90000, 1.10000, 0.90000
30535,'JAYESS 2 1  ', 100.0000,1,  25,   1,   1,1.01686704,  20.037408, 1.10000, 0.90000, 1.10000, 0.90000
30536,'JAYESS 2 2  ', 100.0000,1,  25,   1,   1,1.01682556,  20.034354, 1.10000, 0.90000, 1.10000, 0.90000
30537,'MONTICELL~17', 100.0000,1,  25,   1,   1,1.03295636,  23.727162, 1.10000, 0.90000, 1.10000, 0.90000
30538,'MONTICELLO~3', 100.0000,1,  25,   1,   1,1.02979362,  19.249205, 1.10000, 0.90000, 1.10000, 0.90000
30539,'LENA 1 1    ', 100.0000,1,  25,   1,   1,1.03169250,  22.924750, 1.10000, 0.90000, 1.10000, 0.90000
30540,'LENA 1 2    ', 100.0000,1,  25,   1,   1,1.03158975,  22.916130, 1.10000, 0.90000, 1.10000, 0.90000
30541,'WALNUT GRO~1', 100.0000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30542,'WALNUT GRO~2',  13.8000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30543,'WALNUT GRO~3',  13.8000,1,  25,   1,   1,1.01499259,  17.909712, 1.10000, 0.90000, 1.10000, 0.90000
30545,'WALNUT GRO~5', 100.0000,1,  25,   1,   1,1.01490831,  17.897464, 1.10000, 0.90000, 1.10000, 0.90000
30546,'WALNUT GRO~6', 100.0000,1,  25,   1,   1,1.01507902,  17.922724, 1.10000, 0.90000, 1.10000, 0.90000
30547,'BELDEN 1    ', 100.0000,1,  25,   1,   1,1.01406932,  -2.883743, 1.10000, 0.90000, 1.10000, 0.90000
30548,'BELDEN 2    ', 100.0000,1,  25,   1,   1,1.01419771,  -2.874772, 1.10000, 0.90000, 1.10000, 0.90000
30549,'SALTILLO 1 1', 100.0000,1,  25,   1,   1,1.00761449,  -4.433264, 1.10000, 0.90000, 1.10000, 0.90000
30550,'SALTILLO 1 2', 100.0000,1,  25,   1,   1,1.00747108,  -4.448620, 1.10000, 0.90000, 1.10000, 0.90000
30551,'SALTILLO 2 1', 100.0000,1,  25,   1,   1,1.00680709,  -2.424007, 1.10000, 0.90000, 1.10000, 0.90000
30552,'SALTILLO 3 1', 100.0000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30553,'SALTILLO 3 2',  13.8000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30554,'SALTILLO 3 3',  13.8000,1,  25,   1,   1,1.00814235,  -2.314707, 1.10000, 0.90000, 1.10000, 0.90000
30556,'SALTILLO 3 5', 100.0000,1,  25,   1,   1,1.00803697,  -2.326746, 1.10000, 0.90000, 1.10000, 0.90000
30557,'SALTILLO 3 7', 100.0000,1,  25,   1,   1,1.00824082,  -2.302358, 1.10000, 0.90000, 1.10000, 0.90000
30558,'TUPELO 4 1  ', 100.0000,1,  25,   1,   1,1.03547645,  -5.423546, 1.10000, 0.90000, 1.10000, 0.90000
30559,'TUPELO 5 1  ', 345.0000,1,  25,   1,   1,1.03927875,  13.920791, 1.10000, 0.90000, 1.10000, 0.90000
30560,'TUPELO 6 1  ', 100.0000,1,  25,   1,   1,1.03679299,  -5.516276, 1.10000, 0.90000, 1.10000, 0.90000
30561,'TUPELO 7 1  ', 100.0000,1,  25,   1,   1,1.02948534,  -5.593738, 1.10000, 0.90000, 1.10000, 0.90000
30562,'ITTA BENA ~1', 100.0000,1,  25,   1,   1,1.03221428,  26.947082, 1.10000, 0.90000, 1.10000, 0.90000
30563,'ITTA BENA ~2', 100.0000,1,  25,   1,   1,1.02891350,  29.167595, 1.10000, 0.90000, 1.10000, 0.90000
30564,'BOGUE CHIT~1', 100.0000,1,  25,   1,   1,1.01644766,  34.819946, 1.10000, 0.90000, 1.10000, 0.90000
30565,'BOGUE CHIT~2', 100.0000,1,  25,   1,   1,1.00125551,  31.966802, 1.10000, 0.90000, 1.10000, 0.90000
30566,'CALEDONIA~10', 100.0000,1,  25,   1,   1,1.01836109,   7.065251, 1.10000, 0.90000, 1.10000, 0.90000
30567,'CALEDONIA~11',  13.8000,1,  25,   1,   1,1.01737237,   6.937851, 1.10000, 0.90000, 1.10000, 0.90000
30568,'CALEDONIA~12',  13.8000,1,  25,   1,   1,1.01755452,   6.937513, 1.10000, 0.90000, 1.10000, 0.90000
30570,'CALEDONIA~14', 100.0000,1,  25,   1,   1,1.01843834,   7.071725, 1.10000, 0.90000, 1.10000, 0.90000
30571,'CALEDONIA~15', 100.0000,1,  25,   1,   1,1.01836109,   7.065251, 1.10000, 0.90000, 1.10000, 0.90000
30572,'CALEDONIA~16', 100.0000,1,  25,   1,   1,1.01236153,   4.921907, 1.10000, 0.90000, 1.10000, 0.90000
30573,'COLUMBUS 2~6', 100.0000,1,  25,   1,   1,1.01053858,  12.975190, 1.10000, 0.90000, 1.10000, 0.90000
30574,'COLUMBUS 2~7', 100.0000,1,  25,   1,   1,1.01029921,  12.949788, 1.10000, 0.90000, 1.10000, 0.90000
30575,'COLUMBUS 2~8', 100.0000,1,  25,   1,   1,1.00995994,   9.862675, 1.10000, 0.90000, 1.10000, 0.90000
30576,'COLUMBUS 2~9', 100.0000,1,  25,   1,   1,1.01332748,   6.151759, 1.10000, 0.90000, 1.10000, 0.90000
30577,'COLUMBUS ~10', 100.0000,1,  25,   1,   1,1.01703358,   5.800250, 1.10000, 0.90000, 1.10000, 0.90000
30578,'COLUMBUS ~11', 100.0000,1,  25,   1,   1,1.01693439,   5.787130, 1.10000, 0.90000, 1.10000, 0.90000
30579,'COLUMBUS ~12', 100.0000,1,  25,   1,   1,0.99444127,   3.289571, 1.10000, 0.90000, 1.10000, 0.90000
30580,'COLUMBUS ~13', 100.0000,1,  25,   1,   1,1.02776933,   5.514513, 1.10000, 0.90000, 1.10000, 0.90000
30581,'COLUMBUS ~14', 100.0000,1,  25,   1,   1,1.03109288,   7.254316, 1.10000, 0.90000, 1.10000, 0.90000
30582,'STARKVILLE~1', 100.0000,1,  25,   1,   1,1.00817263,  20.343471, 1.10000, 0.90000, 1.10000, 0.90000
30583,'STARKVILLE~2', 100.0000,1,  25,   1,   1,1.02513397,  23.049411, 1.10000, 0.90000, 1.10000, 0.90000
30584,'STARKVILLE~3', 100.0000,1,  25,   1,   1,1.02485931,  23.028577, 1.10000, 0.90000, 1.10000, 0.90000
30585,'STARKVILLE~4', 345.0000,1,  25,   1,   1,1.03151524,  25.157048, 1.10000, 0.90000, 1.10000, 0.90000
30586,'STARKVILLE~5', 100.0000,1,  25,   1,   1,1.03344834,  23.306849, 1.10000, 0.90000, 1.10000, 0.90000
30587,'STARKVILLE~6', 345.0000,1,  25,   1,   1,1.03130972,  25.131406, 1.10000, 0.90000, 1.10000, 0.90000
30588,'STARKVILLE~7', 100.0000,1,  25,   1,   1,1.02964044,  22.767158, 1.10000, 0.90000, 1.10000, 0.90000
30589,'CANTON 22 1 ', 100.0000,1,  25,   1,   1,0.98317152,  23.304206, 1.10000, 0.90000, 1.10000, 0.90000
30590,'CANTON 23 1 ', 100.0000,1,  25,   1,   1,0.98040926,  23.739948, 1.10000, 0.90000, 1.10000, 0.90000
30591,'CANTON 24 1 ', 100.0000,1,  25,   1,   1,0.97642761,  25.178529, 1.10000, 0.90000, 1.10000, 0.90000
30592,'MADISON 28 1', 100.0000,1,  25,   1,   1,1.01731479,  36.152710, 1.10000, 0.90000, 1.10000, 0.90000
30593,'MADISON 29 1', 100.0000,1,  25,   1,   1,1.02223253,  37.162561, 1.10000, 0.90000, 1.10000, 0.90000
30594,'MADISON 30 1', 100.0000,1,  25,   1,   1,1.01728678,  34.765014, 1.10000, 0.90000, 1.10000, 0.90000
30595,'RIDGELAND ~8', 100.0000,1,  25,   1,   1,1.01793540,  36.395254, 1.10000, 0.90000, 1.10000, 0.90000
30596,'RIDGELAND ~9', 100.0000,1,  25,   1,   1,1.01802480,  36.408375, 1.10000, 0.90000, 1.10000, 0.90000
30597,'RIDGELAND~10', 100.0000,1,  25,   1,   1,1.03752005,  37.992132, 1.10000, 0.90000, 1.10000, 0.90000
30598,'RIDGELAND~11', 100.0000,1,  25,   1,   1,1.03743505,  37.979841, 1.10000, 0.90000, 1.10000, 0.90000
30599,'RIDGELAND~12', 100.0000,1,  25,   1,   1,1.01804125,  35.569064, 1.10000, 0.90000, 1.10000, 0.90000
30600,'FOXWORTH 1 1', 100.0000,1,  25,   1,   1,1.00049973,  25.066270, 1.10000, 0.90000, 1.10000, 0.90000
30601,'FOXWORTH 2 1', 100.0000,1,  25,   1,   1,1.03865004,  28.544677, 1.10000, 0.90000, 1.10000, 0.90000
30602,'FOXWORTH 3 1', 100.0000,1,  25,   1,   1,1.00117743,  23.298313, 1.10000, 0.90000, 1.10000, 0.90000
30603,'SANDY HOOK~2', 100.0000,1,  25,   1,   1,1.00334179,  31.504780, 1.10000, 0.90000, 1.10000, 0.90000
30604,'TYLERTOWN ~1', 100.0000,1,  25,   1,   1,1.01822698,  33.662348, 1.10000, 0.90000, 1.10000, 0.90000
30605,'TYLERTOWN ~2', 100.0000,1,  25,   1,   1,1.01829588,  33.672525, 1.10000, 0.90000, 1.10000, 0.90000
30606,'TYLERTOWN ~3', 100.0000,1,  25,   1,   1,1.01067662,  33.391381, 1.10000, 0.90000, 1.10000, 0.90000
30607,'TYLERTOWN ~4', 100.0000,1,  25,   1,   1,1.01075828,  33.400817, 1.10000, 0.90000, 1.10000, 0.90000
30608,'TYLERTOWN ~5', 100.0000,1,  25,   1,   1,1.01962531,  32.396683, 1.10000, 0.90000, 1.10000, 0.90000
30609,'TYLERTOWN ~6', 100.0000,1,  25,   1,   1,1.01953042,  32.388101, 1.10000, 0.90000, 1.10000, 0.90000
30610,'ABERDEEN 6 1', 100.0000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30611,'ABERDEEN 6 2',  13.8000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30612,'ABERDEEN 6 3',  13.8000,1,  25,   1,   1,1.01003325,   3.594901, 1.10000, 0.90000, 1.10000, 0.90000
30614,'ABERDEEN 6 5', 100.0000,1,  25,   1,   1,1.00996709,   3.586305, 1.10000, 0.90000, 1.10000, 0.90000
30615,'ABERDEEN 6 7', 100.0000,1,  25,   1,   1,1.01010239,   3.604301, 1.10000, 0.90000, 1.10000, 0.90000
30616,'ABERDEEN 7 1', 100.0000,1,  25,   1,   1,1.00017619,   5.351422, 1.10000, 0.90000, 1.10000, 0.90000
30617,'AMORY 1 1   ', 100.0000,1,  25,   1,   1,1.00278795,  -0.736726, 1.10000, 0.90000, 1.10000, 0.90000
30618,'AMORY 2 1   ', 100.0000,1,  25,   1,   1,1.00074506,   0.670059, 1.10000, 0.90000, 1.10000, 0.90000
30619,'AMORY 3 1   ', 100.0000,1,  25,   1,   1,1.00583768,  -2.174500, 1.10000, 0.90000, 1.10000, 0.90000
30620,'KILMICHAEL 1', 100.0000,1,  25,   1,   1,1.03104389,  30.444926, 1.10000, 0.90000, 1.10000, 0.90000
30621,'LITTLE ROC~1', 100.0000,1,  25,   1,   1,1.01620555,  17.426649, 1.10000, 0.90000, 1.10000, 0.90000
30622,'LITTLE ROC~2', 100.0000,1,  25,   1,   1,1.01626134,  17.431259, 1.10000, 0.90000, 1.10000, 0.90000
30623,'DECATUR 18 1', 100.0000,1,  25,   1,   1,1.01113248,  18.554422, 1.10000, 0.90000, 1.10000, 0.90000
30624,'LAKE 1 1    ', 100.0000,1,  25,   1,   1,1.02170599,  24.198165, 1.10000, 0.90000, 1.10000, 0.90000
30625,'LAKE 1 2    ', 100.0000,1,  25,   1,   1,1.02165711,  24.194205, 1.10000, 0.90000, 1.10000, 0.90000
30626,'BROOKSVILL~7', 100.0000,1,  25,   1,   1,1.00747573,   7.560946, 1.10000, 0.90000, 1.10000, 0.90000
30627,'BROOKSVILL~8', 100.0000,1,  25,   1,   1,1.00744951,   7.558825, 1.10000, 0.90000, 1.10000, 0.90000
30628,'MACON 20 1  ', 100.0000,1,  25,   1,   1,0.99623227,  11.589828, 1.10000, 0.90000, 1.10000, 0.90000
30629,'MACON 20 2  ', 100.0000,1,  25,   1,   1,0.99609953,  11.576619, 1.10000, 0.90000, 1.10000, 0.90000
30630,'MACON 21 1  ', 100.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30631,'MACON 21 2  ',  18.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30632,'MACON 21 3  ',  18.0000,1,  25,   1,   1,0.99868309,  10.625828, 1.10000, 0.90000, 1.10000, 0.90000
30634,'MACON 21 5  ', 100.0000,1,  25,   1,   1,0.99862075,  10.618425, 1.10000, 0.90000, 1.10000, 0.90000
30635,'MACON 21 7  ', 100.0000,1,  25,   1,   1,0.99874496,  10.633668, 1.10000, 0.90000, 1.10000, 0.90000
30636,'COURTLAND ~4', 100.0000,1,  25,   1,   1,0.99754798,  13.973126, 1.10000, 0.90000, 1.10000, 0.90000
30637,'COURTLAND ~5', 100.0000,1,  25,   1,   1,0.99743968,  13.964983, 1.10000, 0.90000, 1.10000, 0.90000
30638,'CRENSHAW 1  ', 100.0000,1,  25,   1,   1,1.03716803,  16.430664, 1.10000, 0.90000, 1.10000, 0.90000
30639,'CRENSHAW 2  ', 100.0000,1,  25,   1,   1,1.03712058,  16.425394, 1.10000, 0.90000, 1.10000, 0.90000
30640,'SARAH 1     ', 100.0000,1,  25,   1,   1,1.02723002,   6.665620, 1.10000, 0.90000, 1.10000, 0.90000
30641,'SARAH 2     ', 100.0000,1,  25,   1,   1,1.02719212,   6.662064, 1.10000, 0.90000, 1.10000, 0.90000
30642,'SARDIS 2 1  ', 100.0000,1,  25,   1,   1,1.03993845,  20.045345, 1.10000, 0.90000, 1.10000, 0.90000
30643,'SARDIS 3 1  ', 100.0000,1,  25,   1,   1,1.02730978,  17.257497, 1.10000, 0.90000, 1.10000, 0.90000
30644,'SARDIS 3 2  ', 100.0000,1,  25,   1,   1,1.02718222,  17.244674, 1.10000, 0.90000, 1.10000, 0.90000
30645,'BEAUMONT 1 1', 100.0000,1,  25,   1,   1,1.02577364,  21.097396, 1.10000, 0.90000, 1.10000, 0.90000
30646,'MCCOMB 1 1  ', 345.0000,1,  25,   1,   1,1.03277934,  59.196314, 1.10000, 0.90000, 1.10000, 0.90000
30647,'MCCOMB 1 2  ', 345.0000,1,  25,   1,   1,1.03269148,  59.185358, 1.10000, 0.90000, 1.10000, 0.90000
30648,'MCCOMB 2 1  ', 100.0000,1,  25,   1,   1,1.02110565,  34.992347, 1.10000, 0.90000, 1.10000, 0.90000
30649,'MCCOMB 3 1  ', 100.0000,1,  25,   1,   1,1.02018368,  36.011366, 1.10000, 0.90000, 1.10000, 0.90000
30650,'MCCOMB 4 1  ', 100.0000,1,  25,   1,   1,1.02778745,  33.847556, 1.10000, 0.90000, 1.10000, 0.90000
30651,'BOONEVILLE~1', 100.0000,1,  25,   1,   1,1.03854167,   0.149446, 1.10000, 0.90000, 1.10000, 0.90000
30652,'BOONEVILLE~2',  18.0000,1,  25,   1,   1,1.03731143,  -0.320732, 1.10000, 0.90000, 1.10000, 0.90000
30653,'BOONEVILLE~3',  18.0000,1,  25,   1,   1,1.03862345,   0.179726, 1.10000, 0.90000, 1.10000, 0.90000
30655,'BOONEVILLE~5', 100.0000,1,  25,   1,   1,1.03860843,   0.159388, 1.10000, 0.90000, 1.10000, 0.90000
30656,'BOONEVILLE~6', 100.0000,1,  25,   1,   1,1.03854167,   0.149446, 1.10000, 0.90000, 1.10000, 0.90000
30657,'BOONEVILLE~7', 345.0000,1,  25,   1,   1,1.03275192,   5.366732, 1.10000, 0.90000, 1.10000, 0.90000
30658,'BOONEVILLE~8', 100.0000,1,  25,   1,   1,1.04033625,   1.042270, 1.10000, 0.90000, 1.10000, 0.90000
30659,'BOONEVILLE~9', 345.0000,1,  25,   1,   1,1.03261864,   5.354783, 1.10000, 0.90000, 1.10000, 0.90000
30660,'BOONEVILL~10', 100.0000,1,  25,   1,   1,1.02992857,   0.733621, 1.10000, 0.90000, 1.10000, 0.90000
30661,'BOONEVILL~11', 100.0000,1,  25,   1,   1,1.02170205,   0.929448, 1.10000, 0.90000, 1.10000, 0.90000
30662,'LAMBERT 1 1 ', 100.0000,1,  25,   1,   1,1.02646637,  14.761770, 1.10000, 0.90000, 1.10000, 0.90000
30663,'MARKS 1     ', 100.0000,1,  25,   1,   1,1.03812683,  15.185467, 1.10000, 0.90000, 1.10000, 0.90000
30664,'BRANDON 10 1', 100.0000,1,  25,   1,   1,1.00715506,  34.346453, 1.10000, 0.90000, 1.10000, 0.90000
30665,'BRANDON 11 1', 100.0000,1,  25,   1,   1,1.00757265,  37.118916, 1.10000, 0.90000, 1.10000, 0.90000
30666,'BRANDON 12 1', 100.0000,1,  25,   1,   1,1.00504482,  34.790323, 1.10000, 0.90000, 1.10000, 0.90000
30667,'BRANDON 13 1', 100.0000,1,  25,   1,   1,1.00976431,  38.182779, 1.10000, 0.90000, 1.10000, 0.90000
30668,'BRANDON 13 2', 100.0000,1,  25,   1,   1,1.00964129,  38.163426, 1.10000, 0.90000, 1.10000, 0.90000
30669,'BRANDON 14 1', 100.0000,1,  25,   1,   1,1.02883840,  33.347664, 1.10000, 0.90000, 1.10000, 0.90000
30670,'BRANDON 15 1', 100.0000,1,  25,   1,   1,1.02370620,  33.302295, 1.10000, 0.90000, 1.10000, 0.90000
30671,'BRANDON 16 1', 100.0000,1,  25,   1,   1,1.03965950,  33.110298, 1.10000, 0.90000, 1.10000, 0.90000
30672,'BRANDON 17 1', 100.0000,1,  25,   1,   1,1.02929628,  33.913221, 1.10000, 0.90000, 1.10000, 0.90000
30673,'FLORENCE 2~5', 100.0000,1,  25,   1,   1,1.01471436,  35.932532, 1.10000, 0.90000, 1.10000, 0.90000
30674,'FLORENCE 2~6', 100.0000,1,  25,   1,   1,1.01390529,  37.294499, 1.10000, 0.90000, 1.10000, 0.90000
30675,'FLORENCE 2~7', 100.0000,1,  25,   1,   1,1.01213968,  36.892922, 1.10000, 0.90000, 1.10000, 0.90000
30676,'FLOWOOD 1   ', 100.0000,1,  25,   1,   1,1.02142310,  35.176441, 1.10000, 0.90000, 1.10000, 0.90000
30677,'MENDENHALL~1', 100.0000,1,  25,   1,   1,1.03234053,  31.667882, 1.10000, 0.90000, 1.10000, 0.90000
30678,'MENDENHALL~2', 100.0000,1,  25,   1,   1,0.99432236,  21.890688, 1.10000, 0.90000, 1.10000, 0.90000
30679,'MENDENHALL~3', 100.0000,1,  25,   1,   1,0.99419236,  21.883204, 1.10000, 0.90000, 1.10000, 0.90000
30680,'MORTON 1 1  ', 100.0000,1,  25,   1,   1,1.01506734,  25.574173, 1.10000, 0.90000, 1.10000, 0.90000
30681,'MORTON 2 1  ', 100.0000,1,  25,   1,   1,0.99997330,  29.089588, 1.10000, 0.90000, 1.10000, 0.90000
30682,'MORTON 2 2  ', 100.0000,1,  25,   1,   1,0.99981594,  29.071665, 1.10000, 0.90000, 1.10000, 0.90000
30683,'PEARL 1 1   ', 100.0000,1,  25,   1,   1,1.02459943,  42.193350, 1.10000, 0.90000, 1.10000, 0.90000
30684,'PEARL 2 1   ', 345.0000,1,  25,   1,   1,1.03137171,  47.866054, 1.10000, 0.90000, 1.10000, 0.90000
30685,'PEARL 2 2   ', 100.0000,1,  25,   1,   1,1.02740681,  43.002588, 1.10000, 0.90000, 1.10000, 0.90000
30686,'PEARL 2 3   ', 345.0000,1,  25,   1,   1,1.03100884,  47.823212, 1.10000, 0.90000, 1.10000, 0.90000
30687,'FOREST 5 1  ', 100.0000,1,  25,   1,   1,1.02429271,  21.138822, 1.10000, 0.90000, 1.10000, 0.90000
30688,'FOREST 6 1  ', 100.0000,1,  25,   1,   1,1.03271508,  21.703964, 1.10000, 0.90000, 1.10000, 0.90000
30689,'ANGUILLA 1  ', 100.0000,1,  25,   1,   1,1.02459705,  28.916818, 1.10000, 0.90000, 1.10000, 0.90000
30690,'HOLLANDALE~1', 100.0000,1,  25,   1,   1,1.02376044,  38.215342, 1.10000, 0.90000, 1.10000, 0.90000
30691,'HOLLANDALE~2', 100.0000,1,  25,   1,   1,1.01596749,  35.563542, 1.10000, 0.90000, 1.10000, 0.90000
30692,'HARRISVIL~19', 100.0000,1,  25,   1,   1,1.01639462,  28.107808, 1.10000, 0.90000, 1.10000, 0.90000
30693,'HARRISVIL~20', 100.0000,1,  25,   1,   1,1.01636100,  28.103027, 1.10000, 0.90000, 1.10000, 0.90000
30694,'MAGEE 1 1   ', 100.0000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30695,'MAGEE 1 2   ',  13.8000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30696,'MAGEE 1 3   ',  13.8000,1,  25,   1,   1,0.99911475,  19.555583, 1.10000, 0.90000, 1.10000, 0.90000
30698,'MAGEE 1 5   ', 100.0000,1,  25,   1,   1,0.99895424,  19.540548, 1.10000, 0.90000, 1.10000, 0.90000
30699,'MAGEE 1 7   ', 100.0000,1,  25,   1,   1,0.99928439,  19.570401, 1.10000, 0.90000, 1.10000, 0.90000
30700,'MAGEE 2 1   ', 100.0000,1,  25,   1,   1,1.01339006,  18.644395, 1.10000, 0.90000, 1.10000, 0.90000
30701,'MAGEE 3 1   ', 100.0000,1,  25,   1,   1,1.03321040,  18.402536, 1.10000, 0.90000, 1.10000, 0.90000
30702,'PINOLA 1    ', 100.0000,1,  25,   1,   1,1.00092638,  24.259246, 1.10000, 0.90000, 1.10000, 0.90000
30703,'PINOLA 2    ', 100.0000,1,  25,   1,   1,1.00086927,  24.252257, 1.10000, 0.90000, 1.10000, 0.90000
30704,'RALEIGH 31 1', 100.0000,1,  25,   1,   1,1.02530408,  33.196519, 1.10000, 0.90000, 1.10000, 0.90000
30705,'INDIANOLA ~1', 100.0000,1,  25,   1,   1,1.01720881,  34.447352, 1.10000, 0.90000, 1.10000, 0.90000
30706,'INDIANOLA ~2', 100.0000,1,  25,   1,   1,1.01279533,  32.957391, 1.10000, 0.90000, 1.10000, 0.90000
30707,'INDIANOLA ~3', 100.0000,1,  25,   1,   1,1.01302946,  32.977840, 1.10000, 0.90000, 1.10000, 0.90000
30708,'PARCHMAN 1 1', 100.0000,1,  25,   1,   1,1.03173387,  20.402253, 1.10000, 0.90000, 1.10000, 0.90000
30709,'PARCHMAN 2 1', 100.0000,1,  25,   1,   1,1.03672802,  19.640626, 1.10000, 0.90000, 1.10000, 0.90000
30710,'RULEVILLE 1 ', 100.0000,1,  25,   1,   1,1.03686845,  23.575057, 1.10000, 0.90000, 1.10000, 0.90000
30711,'RULEVILLE 2 ', 100.0000,1,  25,   1,   1,1.03681159,  23.567195, 1.10000, 0.90000, 1.10000, 0.90000
30712,'CHARLESTO~23', 100.0000,1,  25,   1,   1,1.03064477,  13.728780, 1.10000, 0.90000, 1.10000, 0.90000
30713,'CHARLESTO~24', 100.0000,1,  25,   1,   1,1.03052449,  13.717542, 1.10000, 0.90000, 1.10000, 0.90000
30714,'OAKLAND 14 1', 100.0000,1,  25,   1,   1,0.97974962,  17.276139, 1.10000, 0.90000, 1.10000, 0.90000
