42186,'INDIANAP~105', 230.0000,1,  33,   1,   1,1.04275036, -51.381457, 1.10000, 0.90000, 1.10000, 0.90000
42187,'INDIANAP~106', 100.0000,1,  33,   1,   1,1.02471054, -57.243887, 1.10000, 0.90000, 1.10000, 0.90000
42188,'INDIANAP~107', 100.0000,1,  33,   1,   1,1.01545393, -55.697495, 1.10000, 0.90000, 1.10000, 0.90000
42189,'INDIANAP~108', 100.0000,1,  33,   1,   1,1.01559746, -55.675467, 1.10000, 0.90000, 1.10000, 0.90000
42190,'INDIANAP~109', 100.0000,1,  33,   1,   1,1.03429723, -54.024966, 1.10000, 0.90000, 1.10000, 0.90000
42191,'INDIANAP~110', 230.0000,1,  33,   1,   1,1.03403711, -49.370407, 1.10000, 0.90000, 1.10000, 0.90000
42192,'INDIANAP~111', 100.0000,1,  33,   1,   1,1.04020596, -53.834783, 1.10000, 0.90000, 1.10000, 0.90000
42193,'INDIANAP~112', 230.0000,1,  33,   1,   1,1.03383219, -49.413000, 1.10000, 0.90000, 1.10000, 0.90000
42194,'INDIANAP~113', 100.0000,1,  33,   1,   1,1.01809406, -54.988063, 1.10000, 0.90000, 1.10000, 0.90000
42195,'INDIANAP~114', 100.0000,1,  33,   1,   1,1.01064599, -56.100971, 1.10000, 0.90000, 1.10000, 0.90000
42196,'INDIANAP~115', 100.0000,1,  33,   1,   1,1.01080465, -56.079753, 1.10000, 0.90000, 1.10000, 0.90000
42197,'INDIANAP~116', 100.0000,1,  33,   1,   1,1.03408265, -54.217635, 1.10000, 0.90000, 1.10000, 0.90000
42198,'INDIANAP~117', 100.0000,1,  33,   1,   1,1.03392136, -54.233037, 1.10000, 0.90000, 1.10000, 0.90000
42199,'INDIANAP~118', 100.0000,1,  33,   1,   1,1.03311992, -59.142109, 1.10000, 0.90000, 1.10000, 0.90000
42200,'INDIANAP~119', 100.0000,1,  33,   1,   1,1.03059721, -57.695257, 1.10000, 0.90000, 1.10000, 0.90000
42201,'INDIANAP~120', 100.0000,1,  33,   1,   1,1.03073335, -57.683304, 1.10000, 0.90000, 1.10000, 0.90000
42202,'INDIANAP~122', 100.0000,1,  33,   1,   1,1.02619469, -57.049927, 1.10000, 0.90000, 1.10000, 0.90000
42203,'INDIANAP~123', 100.0000,1,  33,   1,   1,1.02631032, -57.034525, 1.10000, 0.90000, 1.10000, 0.90000
42204,'INDIANAP~124', 100.0000,1,  33,   1,   1,1.03163314, -59.694638, 1.10000, 0.90000, 1.10000, 0.90000
42205,'INDIANAP~125', 100.0000,1,  33,   1,   1,1.02604008, -56.504536, 1.10000, 0.90000, 1.10000, 0.90000
42206,'INDIANAP~126', 100.0000,1,  33,   1,   1,1.02588928, -56.515185, 1.10000, 0.90000, 1.10000, 0.90000
42207,'INDIANAP~127', 100.0000,1,  33,   1,   1,1.01367688, -55.834659, 1.10000, 0.90000, 1.10000, 0.90000
42208,'INDIANAP~128', 100.0000,1,  33,   1,   1,1.02862668, -55.164853, 1.10000, 0.90000, 1.10000, 0.90000
42209,'INDIANAP~129', 100.0000,1,  33,   1,   1,1.02881300, -55.145366, 1.10000, 0.90000, 1.10000, 0.90000
42210,'INDIANAP~130', 100.0000,1,  33,   1,   1,1.02300787, -54.756192, 1.10000, 0.90000, 1.10000, 0.90000
42211,'INDIANAP~131', 100.0000,1,  33,   1,   1,1.02288187, -54.774279, 1.10000, 0.90000, 1.10000, 0.90000
42212,'INDIANAP~132', 100.0000,1,  33,   1,   1,1.03634596, -55.614047, 1.10000, 0.90000, 1.10000, 0.90000
42213,'INDIANAP~133', 100.0000,1,  33,   1,   1,1.03513038, -55.579052, 1.10000, 0.90000, 1.10000, 0.90000
42214,'INDIANAP~134', 230.0000,1,  33,   1,   1,1.03599012, -48.036942, 1.10000, 0.90000, 1.10000, 0.90000
42215,'INDIANAP~135', 100.0000,1,  33,   1,   1,1.00857878, -55.706125, 1.10000, 0.90000, 1.10000, 0.90000
42216,'INDIANAP~136', 100.0000,1,  33,   1,   1,1.01788568, -54.463191, 1.10000, 0.90000, 1.10000, 0.90000
42217,'INDIANAP~138', 100.0000,1,  33,   1,   1,1.01033735, -55.408960, 1.10000, 0.90000, 1.10000, 0.90000
42218,'INDIANAP~139', 100.0000,1,  33,   1,   1,1.01019359, -55.423440, 1.10000, 0.90000, 1.10000, 0.90000
42219,'INDIANAP~140', 100.0000,1,  33,   1,   1,1.00781024, -57.731600, 1.10000, 0.90000, 1.10000, 0.90000
42220,'INDIANAP~141', 100.0000,1,  33,   1,   1,1.00767612, -57.749946, 1.10000, 0.90000, 1.10000, 0.90000
42221,'INDIANAP~142', 100.0000,1,  33,   1,   1,1.00829804, -56.498676, 1.10000, 0.90000, 1.10000, 0.90000
42222,'INDIANAP~143', 100.0000,1,  33,   1,   1,1.00842631, -56.473339, 1.10000, 0.90000, 1.10000, 0.90000
42223,'INDIANAP~144', 100.0000,1,  33,   1,   1,1.01918721, -54.847621, 1.10000, 0.90000, 1.10000, 0.90000
42224,'INDIANAP~145', 100.0000,1,  33,   1,   1,1.01040816, -56.080043, 1.10000, 0.90000, 1.10000, 0.90000
42225,'ARGOS 1 1   ', 100.0000,1,  33,   1,   1,1.02908385, -55.489580, 1.10000, 0.90000, 1.10000, 0.90000
42226,'ARGOS 1 2   ', 100.0000,1,  33,   1,   1,1.02856958, -55.478570, 1.10000, 0.90000, 1.10000, 0.90000
42227,'BREMEN 3 1  ', 100.0000,1,  33,   1,   1,1.00571501, -57.902949, 1.10000, 0.90000, 1.10000, 0.90000
42228,'BREMEN 4 1  ', 100.0000,1,  33,   1,   1,1.00015569, -59.808353, 1.10000, 0.90000, 1.10000, 0.90000
42229,'BREMEN 5 1  ', 100.0000,1,  33,   1,   1,1.00180769, -58.982495, 1.10000, 0.90000, 1.10000, 0.90000
42230,'LAKEVILLE ~3', 100.0000,1,  33,   1,   1,0.99778169, -58.439146, 1.10000, 0.90000, 1.10000, 0.90000
42231,'PLYMOUTH 2~9', 100.0000,1,  33,   1,   1,1.01369452, -56.208574, 1.10000, 0.90000, 1.10000, 0.90000
42232,'PLYMOUTH ~10', 100.0000,1,  33,   1,   1,1.01634490, -53.378543, 1.10000, 0.90000, 1.10000, 0.90000
42233,'PLYMOUTH ~11', 100.0000,1,  33,   1,   1,1.01356554, -54.560507, 1.10000, 0.90000, 1.10000, 0.90000
42234,'PLYMOUTH ~12', 100.0000,1,  33,   1,   1,1.01367795, -54.548223, 1.10000, 0.90000, 1.10000, 0.90000
42235,'PLYMOUTH ~13', 230.0000,1,  33,   1,   1,1.02608132, -47.864361, 1.10000, 0.90000, 1.10000, 0.90000
42236,'PLYMOUTH ~14', 100.0000,1,  33,   1,   1,1.01952386, -52.609614, 1.10000, 0.90000, 1.10000, 0.90000
42237,'PLYMOUTH ~15',  22.0000,1,  33,   1,   1,1.02913415, -46.562305, 1.10000, 0.90000, 1.10000, 0.90000
42239,'PLYMOUTH ~17', 230.0000,1,  33,   1,   1,1.02589011, -47.872670, 1.10000, 0.90000, 1.10000, 0.90000
42240,'PLYMOUTH ~18', 230.0000,1,  33,   1,   1,1.02656579, -47.802315, 1.10000, 0.90000, 1.10000, 0.90000
42241,'SHOALS 1    ', 100.0000,1,  33,   1,   1,0.98961484, -49.289370, 1.10000, 0.90000, 1.10000, 0.90000
42242,'BUNKER HIL~6', 100.0000,1,  33,   1,   1,1.02213931, -52.544737, 1.10000, 0.90000, 1.10000, 0.90000
42243,'BUNKER HIL~7', 100.0000,1,  33,   1,   1,1.02390921, -53.551856, 1.10000, 0.90000, 1.10000, 0.90000
42244,'BUNKER HIL~8',  18.0000,1,  33,   1,   1,1.02310050, -53.785370, 1.10000, 0.90000, 1.10000, 0.90000
42245,'BUNKER HIL~9',  18.0000,1,  33,   1,   1,1.02395642, -53.529043, 1.10000, 0.90000, 1.10000, 0.90000
42247,'BUNKER HI~11', 100.0000,1,  33,   1,   1,1.02397120, -53.543123, 1.10000, 0.90000, 1.10000, 0.90000
42248,'BUNKER HI~12', 100.0000,1,  33,   1,   1,1.02390921, -53.551856, 1.10000, 0.90000, 1.10000, 0.90000
42249,'BLOOMINGT~44', 100.0000,1,  33,   1,   1,0.98250735, -48.398649, 1.10000, 0.90000, 1.10000, 0.90000
42250,'BLOOMINGT~45', 100.0000,1,  33,   1,   1,0.98229975, -48.409697, 1.10000, 0.90000, 1.10000, 0.90000
42251,'BLOOMINGTO~4', 100.0000,1,  33,   1,   1,0.98612118, -48.234697, 1.10000, 0.90000, 1.10000, 0.90000
42252,'BLOOMINGTO~5', 100.0000,1,  33,   1,   1,0.98600602, -48.245007, 1.10000, 0.90000, 1.10000, 0.90000
42253,'BLOOMINGTO~6', 100.0000,1,  33,   1,   1,0.98874938, -48.057658, 1.10000, 0.90000, 1.10000, 0.90000
42254,'BLOOMINGTO~7', 100.0000,1,  33,   1,   1,1.00652492, -47.583531, 1.10000, 0.90000, 1.10000, 0.90000
42255,'BLOOMINGTO~8', 100.0000,1,  33,   1,   1,1.00629997, -46.915258, 1.10000, 0.90000, 1.10000, 0.90000
42256,'BLOOMINGTO~9', 100.0000,1,  33,   1,   1,1.00676727, -47.991324, 1.10000, 0.90000, 1.10000, 0.90000
42257,'BLOOMINGT~10', 100.0000,1,  33,   1,   1,1.00690615, -47.980433, 1.10000, 0.90000, 1.10000, 0.90000
42258,'BLOOMINGT~11', 100.0000,1,  33,   1,   1,1.00370574, -47.696041, 1.10000, 0.90000, 1.10000, 0.90000
42259,'BLOOMINGT~12', 100.0000,1,  33,   1,   1,1.00356114, -47.707000, 1.10000, 0.90000, 1.10000, 0.90000
42260,'ELLETTSVIL~1', 100.0000,1,  33,   1,   1,1.00568295, -51.475147, 1.10000, 0.90000, 1.10000, 0.90000
42261,'ELLETTSVIL~2', 100.0000,1,  33,   1,   1,1.00562787, -51.486659, 1.10000, 0.90000, 1.10000, 0.90000
42262,'ELLETTSVIL~3', 100.0000,1,  33,   1,   1,1.00455809, -49.780061, 1.10000, 0.90000, 1.10000, 0.90000
42263,'GOSPORT 1   ', 100.0000,1,  33,   1,   1,1.00680852, -51.207670, 1.10000, 0.90000, 1.10000, 0.90000
42264,'GOSPORT 2   ', 100.0000,1,  33,   1,   1,1.00691664, -51.196137, 1.10000, 0.90000, 1.10000, 0.90000
42265,'LADOGA 1    ', 100.0000,1,  33,   1,   1,1.02391446, -51.124581, 1.10000, 0.90000, 1.10000, 0.90000
42266,'WAVELAND 3 1', 100.0000,1,  33,   1,   1,1.00600541, -47.334659, 1.10000, 0.90000, 1.10000, 0.90000
42267,'CLOVERDALE 1', 100.0000,1,  33,   1,   1,1.03317666, -47.875040, 1.10000, 0.90000, 1.10000, 0.90000
42268,'CLOVERDALE 2', 100.0000,1,  33,   1,   1,1.03309882, -47.888201, 1.10000, 0.90000, 1.10000, 0.90000
42269,'LAKE VILLA~5', 100.0000,1,  33,   1,   1,1.02833664, -41.705808, 1.10000, 0.90000, 1.10000, 0.90000
42270,'LAKE VILLA~6', 100.0000,1,  33,   1,   1,1.02828813, -41.709674, 1.10000, 0.90000, 1.10000, 0.90000
42271,'MOROCCO 1   ', 100.0000,1,  33,   1,   1,1.03233290, -40.028942, 1.10000, 0.90000, 1.10000, 0.90000
42272,'MOROCCO 2   ', 100.0000,1,  33,   1,   1,1.03229070, -40.035017, 1.10000, 0.90000, 1.10000, 0.90000
42273,'ALBION 11 1 ', 100.0000,1,  33,   1,   1,0.99589121, -71.299730, 1.10000, 0.90000, 1.10000, 0.90000
42274,'ALBION 11 2 ', 100.0000,1,  33,   1,   1,0.99581349, -71.306779, 1.10000, 0.90000, 1.10000, 0.90000
42275,'COLUMBIA C~1', 100.0000,1,  33,   1,   1,1.03667831, -68.340312, 1.10000, 0.90000, 1.10000, 0.90000
42276,'COLUMBIA C~2', 100.0000,1,  33,   1,   1,1.03658485, -68.350120, 1.10000, 0.90000, 1.10000, 0.90000
42277,'COLUMBIA C~3', 230.0000,1,  33,   1,   1,1.03296876, -54.573959, 1.10000, 0.90000, 1.10000, 0.90000
42278,'COLUMBIA C~4', 100.0000,1,  33,   1,   1,1.02236128, -67.853893, 1.10000, 0.90000, 1.10000, 0.90000
42279,'COLUMBIA C~5', 100.0000,1,  33,   1,   1,1.02214622, -67.869992, 1.10000, 0.90000, 1.10000, 0.90000
42280,'COLUMBIA C~6', 100.0000,1,  33,   1,   1,1.03103018, -68.009601, 1.10000, 0.90000, 1.10000, 0.90000
42281,'COLUMBIA C~7', 100.0000,1,  33,   1,   1,1.03092372, -68.020263, 1.10000, 0.90000, 1.10000, 0.90000
42282,'RISING SU~12', 100.0000,1,  33,   1,   1,1.01986659, -61.261148, 1.10000, 0.90000, 1.10000, 0.90000
42283,'RISING SU~13', 100.0000,1,  33,   1,   1,1.01981366, -61.266749, 1.10000, 0.90000, 1.10000, 0.90000
42284,'RISING SU~14', 100.0000,1,  33,   1,   1,1.02926207, -64.520419, 1.10000, 0.90000, 1.10000, 0.90000
42285,'CAMPBELLSB~2', 100.0000,1,  33,   1,   1,1.02585471, -52.453011, 1.10000, 0.90000, 1.10000, 0.90000
42286,'PAOLI 1 1   ', 100.0000,1,  33,   1,   1,1.00393546, -49.823600, 1.10000, 0.90000, 1.10000, 0.90000
42287,'PAOLI 2 1   ', 100.0000,1,  33,   1,   1,0.99310166, -55.856997, 1.10000, 0.90000, 1.10000, 0.90000
42288,'PAOLI 3 1   ', 100.0000,1,  33,   1,   1,1.00991714, -59.135375, 1.10000, 0.90000, 1.10000, 0.90000
42289,'GREENCASTL~8', 100.0000,1,  33,   1,   1,1.03186774, -38.890735, 1.10000, 0.90000, 1.10000, 0.90000
42290,'GREENCASTL~9', 100.0000,1,  33,   1,   1,1.01660180, -49.866193, 1.10000, 0.90000, 1.10000, 0.90000
42291,'GREENCAST~10', 100.0000,1,  33,   1,   1,1.01214921, -51.143094, 1.10000, 0.90000, 1.10000, 0.90000
42292,'GREENCAST~11', 230.0000,1,  33,   1,   1,1.03594577, -39.101747, 1.10000, 0.90000, 1.10000, 0.90000
42293,'GREENCAST~12', 100.0000,1,  33,   1,   1,1.04048967, -39.018402, 1.10000, 0.90000, 1.10000, 0.90000
42294,'GREENCAST~13', 230.0000,1,  33,   1,   1,1.03587210, -39.112771, 1.10000, 0.90000, 1.10000, 0.90000
42295,'MONTEZUMA~14', 100.0000,1,  33,   1,   1,1.01054871, -36.287217, 1.10000, 0.90000, 1.10000, 0.90000
42296,'ROCKVILLE~11', 100.0000,1,  33,   1,   1,1.00067282, -44.270438, 1.10000, 0.90000, 1.10000, 0.90000
42297,'ROCKVILLE~12', 100.0000,1,  33,   1,   1,1.00575292, -38.540449, 1.10000, 0.90000, 1.10000, 0.90000
42298,'ROCKVILLE~13', 100.0000,1,  33,   1,   1,1.00078547, -42.441624, 1.10000, 0.90000, 1.10000, 0.90000
42299,'ROCKVILLE~14', 100.0000,1,  33,   1,   1,1.00085306, -42.435050, 1.10000, 0.90000, 1.10000, 0.90000
42300,'BRANCHVILL~5', 100.0000,1,  33,   1,   1,1.01035118, -40.343994, 1.10000, 0.90000, 1.10000, 0.90000
42301,'BRANCHVILL~6', 100.0000,1,  33,   1,   1,1.01027071, -40.349431, 1.10000, 0.90000, 1.10000, 0.90000
42302,'TELL CITY ~1', 230.0000,1,  33,   1,   1,1.03900671, -32.616346, 1.10000, 0.90000, 1.10000, 0.90000
42303,'TELL CITY ~2', 100.0000,1,  33,   1,   1,1.04174829, -35.297035, 1.10000, 0.90000, 1.10000, 0.90000
42304,'TELL CITY ~3', 230.0000,1,  33,   1,   1,1.03967357, -32.436954, 1.10000, 0.90000, 1.10000, 0.90000
42305,'TELL CITY ~4', 100.0000,1,  33,   1,   1,1.02953804, -36.657724, 1.10000, 0.90000, 1.10000, 0.90000
42306,'PETERSBUR~23', 100.0000,1,  33,   1,   1,1.02381957, -33.828400, 1.10000, 0.90000, 1.10000, 0.90000
42307,'PETERSBUR~24', 100.0000,1,  33,   1,   1,1.02804983, -33.453823, 1.10000, 0.90000, 1.10000, 0.90000
42308,'PETERSBUR~27', 100.0000,1,  33,   1,   1,1.01100743, -33.981031, 1.10000, 0.90000, 1.10000, 0.90000
42309,'WINSLOW 1 1 ', 100.0000,1,  33,   1,   1,0.99685431, -39.288034, 1.10000, 0.90000, 1.10000, 0.90000
42310,'WINSLOW 1 2 ', 100.0000,1,  33,   1,   1,0.99680293, -39.293955, 1.10000, 0.90000, 1.10000, 0.90000
42311,'CHESTERTON~1', 100.0000,1,  33,   1,   1,1.01924765, -42.589122, 1.10000, 0.90000, 1.10000, 0.90000
42312,'CHESTERTON~2', 100.0000,1,  33,   1,   1,1.01752257, -40.612441, 1.10000, 0.90000, 1.10000, 0.90000
42313,'CHESTERTON~3', 100.0000,1,  33,   1,   1,1.01734388, -40.623117, 1.10000, 0.90000, 1.10000, 0.90000
42314,'CHESTERTON~4', 100.0000,1,  33,   1,   1,1.00272954, -45.390565, 1.10000, 0.90000, 1.10000, 0.90000
42315,'CHESTERTON~5',  13.2000,1,  33,   1,   1,1.00272954, -45.390565, 1.10000, 0.90000, 1.10000, 0.90000
42316,'CHESTERTON~6',  13.2000,1,  33,   1,   1,1.00272954, -45.390565, 1.10000, 0.90000, 1.10000, 0.90000
42318,'CHESTERTON~8', 100.0000,1,  33,   1,   1,1.00255668, -45.402665, 1.10000, 0.90000, 1.10000, 0.90000
42319,'CHESTERTON~9', 100.0000,1,  33,   1,   1,1.00288165, -45.379804, 1.10000, 0.90000, 1.10000, 0.90000
42320,'CHESTERTO~10', 100.0000,1,  33,   1,   1,1.00775623, -44.016635, 1.10000, 0.90000, 1.10000, 0.90000
42321,'CHESTERTO~11', 100.0000,1,  33,   1,   1,1.00789285, -44.004928, 1.10000, 0.90000, 1.10000, 0.90000
42322,'KOUTS 1 1   ', 100.0000,1,  33,   1,   1,1.02644300, -44.456690, 1.10000, 0.90000, 1.10000, 0.90000
42323,'KOUTS 2 1   ', 100.0000,1,  33,   1,   1,1.01609612, -46.188666, 1.10000, 0.90000, 1.10000, 0.90000
42324,'PORTAGE 11 1', 100.0000,1,  33,   1,   1,1.03140235, -39.691326, 1.10000, 0.90000, 1.10000, 0.90000
42325,'PORTAGE 12 1', 100.0000,1,  33,   1,   1,0.99735814, -41.864401, 1.10000, 0.90000, 1.10000, 0.90000
42326,'PORTAGE 13 1', 100.0000,1,  33,   1,   1,1.01864815, -43.141387, 1.10000, 0.90000, 1.10000, 0.90000
42327,'PORTAGE 14 1', 100.0000,1,  33,   1,   1,0.99204993, -42.541581, 1.10000, 0.90000, 1.10000, 0.90000
42328,'PORTAGE 14 2', 100.0000,1,  33,   1,   1,0.99239993, -42.506388, 1.10000, 0.90000, 1.10000, 0.90000
42329,'VALPARAISO~1', 100.0000,1,  33,   1,   1,1.01313770, -43.339480, 1.10000, 0.90000, 1.10000, 0.90000
42330,'VALPARAISO~2', 100.0000,1,  33,   1,   1,1.00914156, -47.605093, 1.10000, 0.90000, 1.10000, 0.90000
42331,'VALPARAISO~3', 100.0000,1,  33,   1,   1,1.00892663, -47.621465, 1.10000, 0.90000, 1.10000, 0.90000
42332,'VALPARAISO~4', 100.0000,1,  33,   1,   1,1.01131308, -47.797329, 1.10000, 0.90000, 1.10000, 0.90000
42333,'VALPARAISO~5', 100.0000,1,  33,   1,   1,1.01146793, -47.776941, 1.10000, 0.90000, 1.10000, 0.90000
42334,'VALPARAISO~6', 230.0000,1,  33,   1,   1,1.02504909, -38.629047, 1.10000, 0.90000, 1.10000, 0.90000
42335,'VALPARAISO~7', 100.0000,1,  33,   1,   1,1.01144171, -49.050194, 1.10000, 0.90000, 1.10000, 0.90000
42336,'VALPARAISO~8', 100.0000,1,  33,   1,   1,0.97830403, -43.798110, 1.10000, 0.90000, 1.10000, 0.90000
42337,'VALPARAISO~9', 100.0000,1,  33,   1,   1,1.02465153, -45.480604, 1.10000, 0.90000, 1.10000, 0.90000
42338,'VALPARAIS~10', 100.0000,1,  33,   1,   1,1.02483284, -45.462067, 1.10000, 0.90000, 1.10000, 0.90000
42339,'VALPARAIS~11', 100.0000,1,  33,   1,   1,1.03577125, -46.627519, 1.10000, 0.90000, 1.10000, 0.90000
42340,'EVANSVILL~50', 100.0000,1,  33,   1,   1,1.01033080, -32.317597, 1.10000, 0.90000, 1.10000, 0.90000
42341,'EVANSVILL~51', 100.0000,1,  33,   1,   1,1.01012146, -32.352420, 1.10000, 0.90000, 1.10000, 0.90000
42342,'EVANSVILL~52', 100.0000,1,  33,   1,   1,1.00022960, -30.020013, 1.10000, 0.90000, 1.10000, 0.90000
42343,'EVANSVILL~53', 100.0000,1,  33,   1,   1,1.00005734, -30.032229, 1.10000, 0.90000, 1.10000, 0.90000
42344,'EVANSVILL~54', 100.0000,1,  33,   1,   1,0.99643165, -30.100709, 1.10000, 0.90000, 1.10000, 0.90000
42345,'EVANSVILL~55', 100.0000,1,  33,   1,   1,0.99635947, -30.113761, 1.10000, 0.90000, 1.10000, 0.90000
42346,'MOUNT VERN~8', 100.0000,1,  33,   1,   1,1.00318253, -27.903949, 1.10000, 0.90000, 1.10000, 0.90000
42347,'MOUNT VERN~9', 100.0000,1,  33,   1,   1,1.00416219, -29.228900, 1.10000, 0.90000, 1.10000, 0.90000
42348,'MOUNT VER~10', 100.0000,1,  33,   1,   1,1.00406170, -29.237403, 1.10000, 0.90000, 1.10000, 0.90000
42349,'NEW HARMON~1', 100.0000,1,  33,   1,   1,1.02752626, -24.120321, 1.10000, 0.90000, 1.10000, 0.90000
42350,'NEW HARMON~2', 100.0000,1,  33,   1,   1,1.02747059, -24.124802, 1.10000, 0.90000, 1.10000, 0.90000
42351,'WADESVILLE 1', 100.0000,1,  33,   1,   1,0.99899161, -27.961189, 1.10000, 0.90000, 1.10000, 0.90000
42352,'NORTH JUDS~1', 100.0000,1,  33,   1,   1,1.01427758, -47.329762, 1.10000, 0.90000, 1.10000, 0.90000
42353,'NORTH JUDS~2', 100.0000,1,  33,   1,   1,1.01425159, -47.333228, 1.10000, 0.90000, 1.10000, 0.90000
42354,'NORTH JUDS~3', 100.0000,1,  33,   1,   1,1.01237237, -46.953579, 1.10000, 0.90000, 1.10000, 0.90000
42355,'NORTH JUDS~4', 100.0000,1,  33,   1,   1,1.01565254, -46.266718, 1.10000, 0.90000, 1.10000, 0.90000
42356,'STAR CITY ~1', 100.0000,1,  33,   1,   1,1.01536500, -48.610545, 1.10000, 0.90000, 1.10000, 0.90000
42357,'STAR CITY ~2', 100.0000,1,  33,   1,   1,1.01539624, -48.606187, 1.10000, 0.90000, 1.10000, 0.90000
42358,'WINAMAC 1 1 ', 100.0000,1,  33,   1,   1,1.01145339, -48.463764, 1.10000, 0.90000, 1.10000, 0.90000
42359,'WINAMAC 2 1 ', 100.0000,1,  33,   1,   1,1.01012933, -48.224995, 1.10000, 0.90000, 1.10000, 0.90000
42360,'ROACHDALE 1 ', 100.0000,1,  33,   1,   1,1.00703704, -48.914912, 1.10000, 0.90000, 1.10000, 0.90000
42361,'ROACHDALE 2 ', 100.0000,1,  33,   1,   1,1.00711513, -48.907177, 1.10000, 0.90000, 1.10000, 0.90000
42362,'FARMLAND 1  ', 100.0000,1,  33,   1,   1,1.00355089, -66.397806, 1.10000, 0.90000, 1.10000, 0.90000
42363,'FARMLAND 2  ', 100.0000,1,  33,   1,   1,1.00343835, -66.406268, 1.10000, 0.90000, 1.10000, 0.90000
42364,'LYNN 8 1    ', 100.0000,1,  33,   1,   1,1.01113331, -67.679231, 1.10000, 0.90000, 1.10000, 0.90000
42365,'WINCHESTE~21', 100.0000,1,  33,   1,   1,0.99594074, -68.551412, 1.10000, 0.90000, 1.10000, 0.90000
42366,'WINCHESTE~22', 100.0000,1,  33,   1,   1,1.02097368, -63.504633, 1.10000, 0.90000, 1.10000, 0.90000
42367,'WINCHESTE~23', 100.0000,1,  33,   1,   1,0.99412310, -69.560771, 1.10000, 0.90000, 1.10000, 0.90000
42368,'OSGOOD 1 1  ', 100.0000,1,  33,   1,   1,1.03233337, -58.956117, 1.10000, 0.90000, 1.10000, 0.90000
42369,'OSGOOD 2 1  ', 100.0000,1,  33,   1,   1,1.02827549, -62.175820, 1.10000, 0.90000, 1.10000, 0.90000
42370,'VERSAILLE~24', 100.0000,1,  33,   1,   1,1.02671289, -61.656821, 1.10000, 0.90000, 1.10000, 0.90000
42371,'VERSAILLE~25', 100.0000,1,  33,   1,   1,1.02675962, -61.653133, 1.10000, 0.90000, 1.10000, 0.90000
42372,'VERSAILLES~3', 100.0000,1,  33,   1,   1,1.03137624, -61.657586, 1.10000, 0.90000, 1.10000, 0.90000
42373,'WALDRON 1 1 ', 100.0000,1,  33,   1,   1,1.00902092, -63.172044, 1.10000, 0.90000, 1.10000, 0.90000
42374,'SCOTTSBURG~2', 100.0000,1,  33,   1,   1,1.03728116, -64.643321, 1.10000, 0.90000, 1.10000, 0.90000
42375,'SCOTTSBURG~3', 100.0000,1,  33,   1,   1,1.01949930, -59.294996, 1.10000, 0.90000, 1.10000, 0.90000
42376,'SCOTTSBURG~4', 100.0000,1,  33,   1,   1,1.03229856, -59.461933, 1.10000, 0.90000, 1.10000, 0.90000
42377,'SCOTTSBURG~5', 100.0000,1,  33,   1,   1,1.03224552, -59.470942, 1.10000, 0.90000, 1.10000, 0.90000
42378,'SHELBYVIL~21', 100.0000,1,  33,   1,   1,1.01975775, -54.724384, 1.10000, 0.90000, 1.10000, 0.90000
42379,'SHELBYVIL~22', 100.0000,1,  33,   1,   1,1.01955712, -54.737559, 1.10000, 0.90000, 1.10000, 0.90000
42380,'SHELBYVILL~2', 100.0000,1,  33,   1,   1,1.01767647, -55.802509, 1.10000, 0.90000, 1.10000, 0.90000
42381,'SHELBYVILL~3', 230.0000,1,  33,   1,   1,1.04225254, -52.280577, 1.10000, 0.90000, 1.10000, 0.90000
42382,'SHELBYVILL~4', 100.0000,1,  33,   1,   1,1.02943313, -54.326341, 1.10000, 0.90000, 1.10000, 0.90000
42383,'SHELBYVILL~5', 230.0000,1,  33,   1,   1,1.04210138, -52.295016, 1.10000, 0.90000, 1.10000, 0.90000
42384,'SHELBYVILL~6', 100.0000,1,  33,   1,   1,1.01381254, -54.734923, 1.10000, 0.90000, 1.10000, 0.90000
42385,'BOONVILLE ~4', 100.0000,1,  33,   1,   1,1.03495002, -35.369062, 1.10000, 0.90000, 1.10000, 0.90000
42386,'BOONVILLE ~5', 100.0000,1,  33,   1,   1,1.03486049, -35.378478, 1.10000, 0.90000, 1.10000, 0.90000
42387,'BOONVILLE ~6', 100.0000,1,  33,   1,   1,1.02751541, -36.179167, 1.10000, 0.90000, 1.10000, 0.90000
42388,'BOONVILLE ~7', 100.0000,1,  33,   1,   1,1.03160310, -32.781175, 1.10000, 0.90000, 1.10000, 0.90000
42389,'DALE 1      ', 100.0000,1,  33,   1,   1,1.00473249, -39.448659, 1.10000, 0.90000, 1.10000, 0.90000
42390,'GRANDVIEW ~1', 100.0000,1,  33,   1,   1,1.00756443, -37.377408, 1.10000, 0.90000, 1.10000, 0.90000
42391,'ROCKPORT 1 1', 100.0000,1,  33,   1,   1,1.01484478, -34.799903, 1.10000, 0.90000, 1.10000, 0.90000
42392,'ROCKPORT 1 2',  22.0000,1,  33,   1,   1,1.01484478, -34.799903, 1.10000, 0.90000, 1.10000, 0.90000
42393,'ROCKPORT 1 3',  22.0000,1,  33,   1,   1,1.01484478, -34.799903, 1.10000, 0.90000, 1.10000, 0.90000
42395,'ROCKPORT 1 5', 100.0000,1,  33,   1,   1,1.01478136, -34.806917, 1.10000, 0.90000, 1.10000, 0.90000
42396,'ROCKPORT 1 7', 100.0000,1,  33,   1,   1,1.01490235, -34.793329, 1.10000, 0.90000, 1.10000, 0.90000
42397,'ROCKPORT 2 1', 100.0000,1,  33,   1,   1,1.01885474, -33.594921, 1.10000, 0.90000, 1.10000, 0.90000
42398,'ROCKPORT 2 2', 100.0000,1,  33,   1,   1,1.01881564, -33.598640, 1.10000, 0.90000, 1.10000, 0.90000
42399,'SANTA CLAU~1', 100.0000,1,  33,   1,   1,1.00890648, -38.865300, 1.10000, 0.90000, 1.10000, 0.90000
42400,'MISHAWAKA ~1', 100.0000,1,  33,   1,   1,1.03608656, -58.095629, 1.10000, 0.90000, 1.10000, 0.90000
42401,'MISHAWAKA ~2', 100.0000,1,  33,   1,   1,1.02764225, -56.701570, 1.10000, 0.90000, 1.10000, 0.90000
42402,'MISHAWAKA ~3', 100.0000,1,  33,   1,   1,1.03206158, -58.728528, 1.10000, 0.90000, 1.10000, 0.90000
42403,'MISHAWAKA ~4', 100.0000,1,  33,   1,   1,1.03224480, -58.716712, 1.10000, 0.90000, 1.10000, 0.90000
42404,'MISHAWAKA ~5', 100.0000,1,  33,   1,   1,1.02545297, -57.463208, 1.10000, 0.90000, 1.10000, 0.90000
42405,'MISHAWAKA ~6', 100.0000,1,  33,   1,   1,1.01869869, -57.136523, 1.10000, 0.90000, 1.10000, 0.90000
42406,'MISHAWAKA ~7', 100.0000,1,  33,   1,   1,1.02284372, -57.466719, 1.10000, 0.90000, 1.10000, 0.90000
42407,'MISHAWAKA ~8', 100.0000,1,  33,   1,   1,1.02272463, -57.479184, 1.10000, 0.90000, 1.10000, 0.90000
42408,'SOUTH BEND~1', 100.0000,1,  33,   1,   1,0.99804902, -56.854406, 1.10000, 0.90000, 1.10000, 0.90000
42409,'SOUTH BEND~2', 100.0000,1,  33,   1,   1,0.99796516, -56.860778, 1.10000, 0.90000, 1.10000, 0.90000
42410,'SOUTH BEN~15', 100.0000,1,  33,   1,   1,1.03906083, -57.748020, 1.10000, 0.90000, 1.10000, 0.90000
42411,'SOUTH BEN~18', 100.0000,1,  33,   1,   1,1.03508532, -57.795182, 1.10000, 0.90000, 1.10000, 0.90000
42412,'SOUTH BEN~19', 100.0000,1,  33,   1,   1,1.03116405, -57.545239, 1.10000, 0.90000, 1.10000, 0.90000
42413,'SOUTH BEN~20', 230.0000,1,  33,   1,   1,1.03301752, -47.509160, 1.10000, 0.90000, 1.10000, 0.90000
42414,'SOUTH BEN~21', 230.0000,1,  33,   1,   1,1.03318048, -47.484886, 1.10000, 0.90000, 1.10000, 0.90000
42415,'SOUTH BEN~22', 100.0000,1,  33,   1,   1,1.03806460, -57.627249, 1.10000, 0.90000, 1.10000, 0.90000
42416,'SOUTH BEN~23', 100.0000,1,  33,   1,   1,1.03799713, -57.640841, 1.10000, 0.90000, 1.10000, 0.90000
42417,'SOUTH BEN~24', 100.0000,1,  33,   1,   1,1.03611302, -58.069940, 1.10000, 0.90000, 1.10000, 0.90000
42418,'SOUTH BEN~25', 100.0000,1,  33,   1,   1,1.03591526, -58.086429, 1.10000, 0.90000, 1.10000, 0.90000
42419,'SOUTH BEN~26', 100.0000,1,  33,   1,   1,1.03706193, -57.949060, 1.10000, 0.90000, 1.10000, 0.90000
42420,'SOUTH BEN~27', 100.0000,1,  33,   1,   1,1.03698504, -57.957263, 1.10000, 0.90000, 1.10000, 0.90000
42421,'SOUTH BEN~28', 100.0000,1,  33,   1,   1,1.02473807, -56.213307, 1.10000, 0.90000, 1.10000, 0.90000
42422,'SOUTH BEND~3', 100.0000,1,  33,   1,   1,1.03112698, -57.708098, 1.10000, 0.90000, 1.10000, 0.90000
42423,'SOUTH BEND~4', 100.0000,1,  33,   1,   1,1.03104329, -57.716997, 1.10000, 0.90000, 1.10000, 0.90000
42424,'SOUTH BEND~5', 100.0000,1,  33,   1,   1,1.01032567, -53.505923, 1.10000, 0.90000, 1.10000, 0.90000
42425,'SOUTH BEND~6', 100.0000,1,  33,   1,   1,1.01130486, -52.801696, 1.10000, 0.90000, 1.10000, 0.90000
42426,'SOUTH BEND~7', 100.0000,1,  33,   1,   1,1.02364469, -49.964736, 1.10000, 0.90000, 1.10000, 0.90000
42427,'SOUTH BEND~8', 100.0000,1,  33,   1,   1,1.02711809, -56.595470, 1.10000, 0.90000, 1.10000, 0.90000
42428,'SOUTH BEND~9', 100.0000,1,  33,   1,   1,1.01430726, -55.042852, 1.10000, 0.90000, 1.10000, 0.90000
42429,'SOUTH BEN~10', 100.0000,1,  33,   1,   1,1.01987040, -55.938085, 1.10000, 0.90000, 1.10000, 0.90000
42430,'SOUTH BEN~11', 100.0000,1,  33,   1,   1,1.01979184, -55.949717, 1.10000, 0.90000, 1.10000, 0.90000
42431,'SOUTH BEN~12', 100.0000,1,  33,   1,   1,1.02386904, -49.958620, 1.10000, 0.90000, 1.10000, 0.90000
42432,'SOUTH BEN~13', 100.0000,1,  33,   1,   1,1.01845181, -54.529020, 1.10000, 0.90000, 1.10000, 0.90000
42433,'SOUTH BEN~14', 100.0000,1,  33,   1,   1,1.02235830, -50.645255, 1.10000, 0.90000, 1.10000, 0.90000
42434,'SOUTH BEN~16', 100.0000,1,  33,   1,   1,1.02277589, -50.326415, 1.10000, 0.90000, 1.10000, 0.90000
42435,'SOUTH BEN~17', 100.0000,1,  33,   1,   1,1.02269626, -50.333580, 1.10000, 0.90000, 1.10000, 0.90000
42436,'KNOX 4 1    ', 100.0000,1,  33,   1,   1,1.01037002, -48.036140, 1.10000, 0.90000, 1.10000, 0.90000
42437,'KNOX 4 2    ', 100.0000,1,  33,   1,   1,1.01022971, -48.044763, 1.10000, 0.90000, 1.10000, 0.90000
42438,'KNOX 5 1    ', 100.0000,1,  33,   1,   1,1.01210582, -46.950983, 1.10000, 0.90000, 1.10000, 0.90000
42439,'KNOX 5 2    ', 100.0000,1,  33,   1,   1,1.01219034, -46.944611, 1.10000, 0.90000, 1.10000, 0.90000
42440,'KNOX 6 1    ', 230.0000,1,  33,   1,   1,1.03266072, -44.161032, 1.10000, 0.90000, 1.10000, 0.90000
42441,'KNOX 6 2    ', 230.0000,1,  33,   1,   1,1.03272486, -44.154362, 1.10000, 0.90000, 1.10000, 0.90000
42442,'ANGOLA 4 1  ', 100.0000,1,  33,   1,   1,1.02649200, -62.262031, 1.10000, 0.90000, 1.10000, 0.90000
42443,'ANGOLA 5 1  ', 100.0000,1,  33,   1,   1,1.01703036, -64.383672, 1.10000, 0.90000, 1.10000, 0.90000
42444,'ANGOLA 6 1  ', 100.0000,1,  33,   1,   1,1.00783753, -65.413787, 1.10000, 0.90000, 1.10000, 0.90000
42445,'ANGOLA 7 1  ', 230.0000,1,  33,   1,   1,1.03888249, -54.510691, 1.10000, 0.90000, 1.10000, 0.90000
42446,'FREMONT 9 1 ', 100.0000,1,  33,   1,   1,1.01351309, -64.844682, 1.10000, 0.90000, 1.10000, 0.90000
42447,'FREMONT 10 1', 100.0000,1,  33,   1,   1,1.01514721, -65.741575, 1.10000, 0.90000, 1.10000, 0.90000
42448,'CARLISLE 1~5', 100.0000,1,  33,   1,   1,1.02965915, -35.381141, 1.10000, 0.90000, 1.10000, 0.90000
42449,'CARLISLE 1~6', 100.0000,1,  33,   1,   1,1.02963173, -35.384543, 1.10000, 0.90000, 1.10000, 0.90000
42450,'CARLISLE 1~7', 100.0000,1,  33,   1,   1,1.03728294, -34.800876, 1.10000, 0.90000, 1.10000, 0.90000
42451,'SULLIVAN 3 1', 100.0000,1,  33,   1,   1,1.02024925, -35.668628, 1.10000, 0.90000, 1.10000, 0.90000
42452,'SULLIVAN 4 1', 100.0000,1,  33,   1,   1,1.01747012, -36.173355, 1.10000, 0.90000, 1.10000, 0.90000
42453,'LAFAYETTE~70', 100.0000,1,  33,   1,   1,1.03730142, -53.322105, 1.10000, 0.90000, 1.10000, 0.90000
42454,'LAFAYETTE~71', 100.0000,1,  33,   1,   1,1.02959991, -53.749586, 1.10000, 0.90000, 1.10000, 0.90000
42455,'LAFAYETTE~72', 100.0000,1,  33,   1,   1,1.02947032, -54.983098, 1.10000, 0.90000, 1.10000, 0.90000
42456,'LAFAYETTE~73', 100.0000,1,  33,   1,   1,1.03797555, -53.627835, 1.10000, 0.90000, 1.10000, 0.90000
42457,'LAFAYETTE ~2', 100.0000,1,  33,   1,   1,1.03636444, -55.501472, 1.10000, 0.90000, 1.10000, 0.90000
42458,'LAFAYETTE ~3', 100.0000,1,  33,   1,   1,1.03617418, -55.520528, 1.10000, 0.90000, 1.10000, 0.90000
42459,'LAFAYETTE ~4', 100.0000,1,  33,   1,   1,1.03539419, -55.513739, 1.10000, 0.90000, 1.10000, 0.90000
42460,'LAFAYETTE ~5', 100.0000,1,  33,   1,   1,1.03516340, -55.531029, 1.10000, 0.90000, 1.10000, 0.90000
42461,'LAFAYETTE ~6', 100.0000,1,  33,   1,   1,1.03457499, -54.392690, 1.10000, 0.90000, 1.10000, 0.90000
42462,'LAFAYETTE ~7', 100.0000,1,  33,   1,   1,1.03445435, -54.370399, 1.10000, 0.90000, 1.10000, 0.90000
42463,'LAFAYETTE ~8', 100.0000,1,  33,   1,   1,1.03138232, -55.639746, 1.10000, 0.90000, 1.10000, 0.90000
42464,'LAFAYETTE ~9', 500.0000,1,  33,   1,   1,1.03863180, -34.369628, 1.10000, 0.90000, 1.10000, 0.90000
42465,'LAFAYETTE~10', 230.0000,1,  33,   1,   1,1.04117131, -38.199527, 1.10000, 0.90000, 1.10000, 0.90000
42466,'LAFAYETTE~11', 500.0000,1,  33,   1,   1,1.03921890, -34.166423, 1.10000, 0.90000, 1.10000, 0.90000
42467,'LAFAYETTE~12', 100.0000,1,  33,   1,   1,1.02473867, -48.793079, 1.10000, 0.90000, 1.10000, 0.90000
42468,'LAFAYETTE~13', 100.0000,1,  33,   1,   1,1.02492332, -48.771434, 1.10000, 0.90000, 1.10000, 0.90000
42469,'LAFAYETTE~14', 100.0000,1,  33,   1,   1,1.02949035, -50.715797, 1.10000, 0.90000, 1.10000, 0.90000
42470,'WEST LAFAY~3', 100.0000,1,  33,   1,   1,1.03592050, -51.934228, 1.10000, 0.90000, 1.10000, 0.90000
42471,'WEST LAFAY~4', 100.0000,1,  33,   1,   1,1.02890253, -53.480023, 1.10000, 0.90000, 1.10000, 0.90000
42472,'WEST LAFAY~5', 100.0000,1,  33,   1,   1,1.03458393, -50.617169, 1.10000, 0.90000, 1.10000, 0.90000
42473,'WEST LAFAY~6', 100.0000,1,  33,   1,   1,1.03415811, -50.641977, 1.10000, 0.90000, 1.10000, 0.90000
42474,'WEST LAFAY~7', 100.0000,1,  33,   1,   1,1.03766203, -52.564921, 1.10000, 0.90000, 1.10000, 0.90000
42475,'WEST LAFAY~8', 100.0000,1,  33,   1,   1,1.03745961, -52.589209, 1.10000, 0.90000, 1.10000, 0.90000
42476,'WEST LAFAY~9', 100.0000,1,  33,   1,   1,1.03084087, -53.204927, 1.10000, 0.90000, 1.10000, 0.90000
42477,'WEST LAFA~10', 100.0000,1,  33,   1,   1,1.03064728, -53.230506, 1.10000, 0.90000, 1.10000, 0.90000
42478,'TIPTON 1 1  ', 100.0000,1,  33,   1,   1,1.01725984, -58.647023, 1.10000, 0.90000, 1.10000, 0.90000
42479,'TIPTON 2 1  ', 100.0000,1,  33,   1,   1,1.00743949, -59.530768, 1.10000, 0.90000, 1.10000, 0.90000
42480,'TIPTON 3 1  ', 100.0000,1,  33,   1,   1,1.01002896, -56.899311, 1.10000, 0.90000, 1.10000, 0.90000
42481,'RICHMOND 4~6', 100.0000,1,  33,   1,   1,1.01467490, -68.493130, 1.10000, 0.90000, 1.10000, 0.90000
42482,'RICHMOND 4~7', 100.0000,1,  33,   1,   1,1.01448035, -68.510827, 1.10000, 0.90000, 1.10000, 0.90000
42483,'RICHMOND 4~8', 100.0000,1,  33,   1,   1,1.02502131, -66.160054, 1.10000, 0.90000, 1.10000, 0.90000
42484,'RICHMOND 4~9', 100.0000,1,  33,   1,   1,1.02346003, -70.701638, 1.10000, 0.90000, 1.10000, 0.90000
42485,'RICHMOND ~10', 100.0000,1,  33,   1,   1,1.02777827, -63.755936, 1.10000, 0.90000, 1.10000, 0.90000
42486,'RICHMOND ~11', 100.0000,1,  33,   1,   1,1.02796781, -63.738690, 1.10000, 0.90000, 1.10000, 0.90000
42487,'RICHMOND ~12', 100.0000,1,  33,   1,   1,1.02401853, -65.564994, 1.10000, 0.90000, 1.10000, 0.90000
42488,'EVANSVILL~56', 100.0000,1,  33,   1,   1,0.97740346, -36.083702, 1.10000, 0.90000, 1.10000, 0.90000
42489,'EVANSVILL~57', 100.0000,1,  33,   1,   1,0.98447317, -34.787714, 1.10000, 0.90000, 1.10000, 0.90000
42490,'EVANSVILL~58', 100.0000,1,  33,   1,   1,0.98454773, -34.777459, 1.10000, 0.90000, 1.10000, 0.90000
42491,'EVANSVILL~59', 100.0000,1,  33,   1,   1,0.99116939, -33.804795, 1.10000, 0.90000, 1.10000, 0.90000
42492,'EVANSVILL~60', 100.0000,1,  33,   1,   1,0.99104023, -33.819309, 1.10000, 0.90000, 1.10000, 0.90000
42493,'EVANSVILLE~2', 100.0000,1,  33,   1,   1,0.98658079, -34.286682, 1.10000, 0.90000, 1.10000, 0.90000
42494,'EVANSVILLE~3', 100.0000,1,  33,   1,   1,0.99740648, -33.019631, 1.10000, 0.90000, 1.10000, 0.90000
42495,'EVANSVILLE~4', 100.0000,1,  33,   1,   1,0.99050361, -34.110450, 1.10000, 0.90000, 1.10000, 0.90000
42496,'EVANSVILLE~5', 100.0000,1,  33,   1,   1,0.99522340, -32.482454, 1.10000, 0.90000, 1.10000, 0.90000
42497,'EVANSVILLE~6', 100.0000,1,  33,   1,   1,0.99513870, -32.489489, 1.10000, 0.90000, 1.10000, 0.90000
42498,'EVANSVILLE~7', 100.0000,1,  33,   1,   1,0.99357277, -32.423912, 1.10000, 0.90000, 1.10000, 0.90000
42499,'EVANSVILLE~8', 100.0000,1,  33,   1,   1,1.01112187, -34.824744, 1.10000, 0.90000, 1.10000, 0.90000
42500,'EVANSVILLE~9', 100.0000,1,  33,   1,   1,1.01129186, -34.808334, 1.10000, 0.90000, 1.10000, 0.90000
42501,'EVANSVILL~10', 100.0000,1,  33,   1,   1,1.01289940, -33.852347, 1.10000, 0.90000, 1.10000, 0.90000
42502,'EVANSVILL~11', 100.0000,1,  33,   1,   1,1.01265836, -33.865321, 1.10000, 0.90000, 1.10000, 0.90000
42503,'EVANSVILL~12', 100.0000,1,  33,   1,   1,1.00557220, -33.057610, 1.10000, 0.90000, 1.10000, 0.90000
42504,'EVANSVILL~13', 100.0000,1,  33,   1,   1,0.99911493, -34.061689, 1.10000, 0.90000, 1.10000, 0.90000
42505,'EVANSVILL~14', 100.0000,1,  33,   1,   1,0.99898297, -34.073492, 1.10000, 0.90000, 1.10000, 0.90000
42506,'EVANSVILL~15', 100.0000,1,  33,   1,   1,0.99556595, -33.370081, 1.10000, 0.90000, 1.10000, 0.90000
42507,'EVANSVILL~17', 230.0000,1,  33,   1,   1,1.04072249, -20.183974, 1.10000, 0.90000, 1.10000, 0.90000
42508,'EVANSVILL~18', 230.0000,1,  33,   1,   1,1.04060614, -20.196410, 1.10000, 0.90000, 1.10000, 0.90000
42509,'EVANSVILL~19', 100.0000,1,  33,   1,   1,1.02000785, -35.053798, 1.10000, 0.90000, 1.10000, 0.90000
42510,'EVANSVILL~20', 100.0000,1,  33,   1,   1,0.99869585, -31.064274, 1.10000, 0.90000, 1.10000, 0.90000
42511,'EVANSVILL~21', 100.0000,1,  33,   1,   1,0.99589133, -32.040861, 1.10000, 0.90000, 1.10000, 0.90000
42512,'EVANSVILL~22', 100.0000,1,  33,   1,   1,0.99596661, -32.033256, 1.10000, 0.90000, 1.10000, 0.90000
42513,'EVANSVILL~23', 100.0000,1,  33,   1,   1,0.99820936, -32.438976, 1.10000, 0.90000, 1.10000, 0.90000
42514,'EVANSVILL~24', 100.0000,1,  33,   1,   1,0.99815106, -32.447401, 1.10000, 0.90000, 1.10000, 0.90000
42515,'EVANSVILL~25', 100.0000,1,  33,   1,   1,0.99108845, -33.225913, 1.10000, 0.90000, 1.10000, 0.90000
42516,'EVANSVILL~26', 100.0000,1,  33,   1,   1,0.99103320, -33.234471, 1.10000, 0.90000, 1.10000, 0.90000
42517,'CAYUGA 2 1  ', 100.0000,1,  33,   1,   1,1.03112245, -32.294951, 1.10000, 0.90000, 1.10000, 0.90000
42518,'CAYUGA 3 1  ', 100.0000,1,  33,   1,   1,1.03038347, -33.637575, 1.10000, 0.90000, 1.10000, 0.90000
42519,'CLINTON 37 1', 100.0000,1,  33,   1,   1,1.02369606, -33.992711, 1.10000, 0.90000, 1.10000, 0.90000
42520,'CLINTON 37 2', 100.0000,1,  33,   1,   1,1.02357268, -33.999872, 1.10000, 0.90000, 1.10000, 0.90000
42521,'CLINTON 38 1', 100.0000,1,  33,   1,   1,1.01205814, -35.694084, 1.10000, 0.90000, 1.10000, 0.90000
42522,'CLINTON 38 2', 100.0000,1,  33,   1,   1,1.01199293, -35.700907, 1.10000, 0.90000, 1.10000, 0.90000
42523,'CLINTON 39 1', 100.0000,1,  33,   1,   1,1.01671767, -34.929406, 1.10000, 0.90000, 1.10000, 0.90000
42524,'TERRE HAU~16', 100.0000,1,  33,   1,   1,1.02675033, -33.689604, 1.10000, 0.90000, 1.10000, 0.90000
42525,'TERRE HAU~17', 100.0000,1,  33,   1,   1,1.02668524, -33.700560, 1.10000, 0.90000, 1.10000, 0.90000
42526,'TERRE HAU~18', 100.0000,1,  33,   1,   1,1.01403618, -36.311632, 1.10000, 0.90000, 1.10000, 0.90000
42527,'TERRE HAU~19', 100.0000,1,  33,   1,   1,1.01387239, -36.330148, 1.10000, 0.90000, 1.10000, 0.90000
42528,'TERRE HAU~20', 100.0000,1,  33,   1,   1,1.02995384, -33.144237, 1.10000, 0.90000, 1.10000, 0.90000
42529,'TERRE HAU~21', 100.0000,1,  33,   1,   1,1.03009999, -33.123733, 1.10000, 0.90000, 1.10000, 0.90000
42530,'TERRE HAU~22', 100.0000,1,  33,   1,   1,1.01913655, -35.124401, 1.10000, 0.90000, 1.10000, 0.90000
42531,'TERRE HAU~23', 100.0000,1,  33,   1,   1,1.03129292, -32.792722, 1.10000, 0.90000, 1.10000, 0.90000
42532,'TERRE HAU~24', 100.0000,1,  33,   1,   1,1.03124511, -32.801413, 1.10000, 0.90000, 1.10000, 0.90000
42533,'TERRE HAUT~2', 100.0000,1,  33,   1,   1,1.03241146, -33.422954, 1.10000, 0.90000, 1.10000, 0.90000
42534,'TERRE HAUT~3', 100.0000,1,  33,   1,   1,1.01760721, -35.573503, 1.10000, 0.90000, 1.10000, 0.90000
42535,'TERRE HAUT~4',  13.8000,1,  33,   1,   1,1.01760721, -35.573503, 1.10000, 0.90000, 1.10000, 0.90000
42536,'TERRE HAUT~5',  13.8000,1,  33,   1,   1,1.01760721, -35.573503, 1.10000, 0.90000, 1.10000, 0.90000
42538,'TERRE HAUT~7', 100.0000,1,  33,   1,   1,1.01755929, -35.582653, 1.10000, 0.90000, 1.10000, 0.90000
42539,'TERRE HAUT~8', 100.0000,1,  33,   1,   1,1.01766026, -35.564402, 1.10000, 0.90000, 1.10000, 0.90000
42540,'TERRE HAUT~9', 100.0000,1,  33,   1,   1,1.02048600, -33.440603, 1.10000, 0.90000, 1.10000, 0.90000
42541,'TERRE HAU~10', 100.0000,1,  33,   1,   1,1.03001726, -33.358507, 1.10000, 0.90000, 1.10000, 0.90000
42542,'TERRE HAU~11', 100.0000,1,  33,   1,   1,1.03341293, -33.250454, 1.10000, 0.90000, 1.10000, 0.90000
42543,'WEST TERRE~1', 100.0000,1,  33,   1,   1,1.02921045, -34.078645, 1.10000, 0.90000, 1.10000, 0.90000
42544,'WEST TERRE~2', 100.0000,1,  33,   1,   1,1.02932143, -34.067775, 1.10000, 0.90000, 1.10000, 0.90000
42545,'WABASH 1 1  ', 100.0000,1,  33,   1,   1,1.01072717, -56.527107, 1.10000, 0.90000, 1.10000, 0.90000
42546,'WABASH 1 2  ',  13.8000,1,  33,   1,   1,1.00783408, -57.035853, 1.10000, 0.90000, 1.10000, 0.90000
42547,'WABASH 1 3  ',  13.8000,1,  33,   1,   1,1.01055908, -56.554318, 1.10000, 0.90000, 1.10000, 0.90000
42549,'WABASH 1 5  ', 100.0000,1,  33,   1,   1,1.01087284, -56.511243, 1.10000, 0.90000, 1.10000, 0.90000
42550,'WABASH 1 7  ', 100.0000,1,  33,   1,   1,1.01072717, -56.527107, 1.10000, 0.90000, 1.10000, 0.90000
42551,'WABASH 2 1  ', 100.0000,1,  33,   1,   1,1.02496362, -56.555005, 1.10000, 0.90000, 1.10000, 0.90000
42552,'WABASH 2 2  ', 100.0000,1,  33,   1,   1,1.02510762, -56.542512, 1.10000, 0.90000, 1.10000, 0.90000
42553,'WABASH 3 1  ', 100.0000,1,  33,   1,   1,1.02799201, -59.314524, 1.10000, 0.90000, 1.10000, 0.90000
42554,'WILLIAMSPO~4', 100.0000,1,  33,   1,   1,1.03625381, -35.280188, 1.10000, 0.90000, 1.10000, 0.90000
42555,'WILLIAMSPO~5', 100.0000,1,  33,   1,   1,1.03623295, -35.282633, 1.10000, 0.90000, 1.10000, 0.90000
42556,'WILLIAMSPO~6', 100.0000,1,  33,   1,   1,1.02466130, -36.896009, 1.10000, 0.90000, 1.10000, 0.90000
42557,'WILLIAMSPO~7', 100.0000,1,  33,   1,   1,1.03934836, -34.375758, 1.10000, 0.90000, 1.10000, 0.90000
42558,'NEWBURGH 9 1', 100.0000,1,  33,   1,   1,1.03941381, -36.082086, 1.10000, 0.90000, 1.10000, 0.90000
42559,'NEWBURGH 9 2', 100.0000,1,  33,   1,   1,1.03932452, -36.098516, 1.10000, 0.90000, 1.10000, 0.90000
42560,'NEWBURGH 1~1', 100.0000,1,  33,   1,   1,1.02405632, -31.745159, 1.10000, 0.90000, 1.10000, 0.90000
42561,'NEWBURGH 1~2', 100.0000,1,  33,   1,   1,1.01725507, -35.407967, 1.10000, 0.90000, 1.10000, 0.90000
42562,'NEWBURGH 1~3', 100.0000,1,  33,   1,   1,1.01709771, -35.422806, 1.10000, 0.90000, 1.10000, 0.90000
42563,'NEWBURGH 1~4', 100.0000,1,  33,   1,   1,1.02967632, -35.828884, 1.10000, 0.90000, 1.10000, 0.90000
42564,'SALEM 33 1  ', 100.0000,1,  33,   1,   1,1.03094137, -63.627631, 1.10000, 0.90000, 1.10000, 0.90000
42565,'SALEM 34 1  ', 230.0000,1,  33,   1,   1,1.03634608, -43.192091, 1.10000, 0.90000, 1.10000, 0.90000
42566,'SALEM 34 2  ', 230.0000,1,  33,   1,   1,1.03629518, -43.198327, 1.10000, 0.90000, 1.10000, 0.90000
42567,'SALEM 35 1  ', 100.0000,1,  33,   1,   1,1.03085220, -63.133419, 1.10000, 0.90000, 1.10000, 0.90000
42568,'SALEM 36 1  ', 100.0000,1,  33,   1,   1,1.03215528, -64.588605, 1.10000, 0.90000, 1.10000, 0.90000
42569,'SALEM 36 2  ', 100.0000,1,  33,   1,   1,1.03205371, -64.598269, 1.10000, 0.90000, 1.10000, 0.90000
42570,'CENTERVIL~40', 100.0000,1,  33,   1,   1,1.02052665, -65.536273, 1.10000, 0.90000, 1.10000, 0.90000
42571,'CENTERVIL~41',  13.8000,1,  33,   1,   1,1.02052665, -65.536273, 1.10000, 0.90000, 1.10000, 0.90000
42572,'CENTERVIL~42',  13.8000,1,  33,   1,   1,1.02052665, -65.536273, 1.10000, 0.90000, 1.10000, 0.90000
42574,'CENTERVIL~44', 100.0000,1,  33,   1,   1,1.02047706, -65.540747, 1.10000, 0.90000, 1.10000, 0.90000
42575,'CENTERVIL~45', 100.0000,1,  33,   1,   1,1.02057707, -65.531943, 1.10000, 0.90000, 1.10000, 0.90000
42576,'CENTERVIL~46', 100.0000,1,  33,   1,   1,1.02190268, -64.845959, 1.10000, 0.90000, 1.10000, 0.90000
42577,'CENTERVIL~47', 100.0000,1,  33,   1,   1,1.02377236, -66.222400, 1.10000, 0.90000, 1.10000, 0.90000
42578,'CENTERVIL~48', 100.0000,1,  33,   1,   1,1.02367604, -66.229879, 1.10000, 0.90000, 1.10000, 0.90000
42579,'FOUNTAIN C~1', 100.0000,1,  33,   1,   1,1.01133358, -66.902871, 1.10000, 0.90000, 1.10000, 0.90000
42580,'EVANSVILL~27', 100.0000,1,  33,   1,   1,0.99358308, -33.921079, 1.10000, 0.90000, 1.10000, 0.90000
42581,'EVANSVILL~28',  18.0000,2,  33,   1,   1,0.99538767, -33.738693, 1.10000, 0.90000, 1.10000, 0.90000
42582,'EVANSVILL~29',  18.0000,2,  33,   1,   1,0.99538767, -33.738693, 1.10000, 0.90000, 1.10000, 0.90000
42584,'EVANSVILL~31', 100.0000,1,  33,   1,   1,0.99342054, -33.932793, 1.10000, 0.90000, 1.10000, 0.90000
42585,'EVANSVILL~32', 100.0000,1,  33,   1,   1,0.99358308, -33.921079, 1.10000, 0.90000, 1.10000, 0.90000
42586,'LOGANSPORT~8', 230.0000,1,  33,   1,   1,1.03113794, -46.704608, 1.10000, 0.90000, 1.10000, 0.90000
42587,'LOGANSPORT~9', 100.0000,1,  33,   1,   1,1.03088212, -48.530475, 1.10000, 0.90000, 1.10000, 0.90000
42588,'LOGANSPOR~10',  13.8000,2,  33,   1,   1,1.02234209, -45.525649, 1.10000, 0.90000, 1.10000, 0.90000
42589,'LOGANSPOR~11', 230.0000,1,  33,   1,   1,1.03144670, -46.626034, 1.10000, 0.90000, 1.10000, 0.90000
42590,'LOGANSPOR~12', 230.0000,1,  33,   1,   1,1.03113794, -46.704608, 1.10000, 0.90000, 1.10000, 0.90000
42591,'INDIANAP~146', 100.0000,2,  33,   1,   1,1.03233778, -54.583785, 1.10000, 0.90000, 1.10000, 0.90000
42592,'INDIANAP~147', 100.0000,1,  33,   1,   1,1.03214836, -54.596198, 1.10000, 0.90000, 1.10000, 0.90000
42593,'MADISON 44 1', 500.0000,1,  33,   1,   1,1.04200006, -47.786305, 1.10000, 0.90000, 1.10000, 0.90000
42594,'MADISON 44 2', 345.0000,1,  33,   1,   1,1.04412758, -49.139178, 1.10000, 0.90000, 1.10000, 0.90000
42595,'MADISON 44 3', 230.0000,1,  33,   1,   1,1.04523790, -51.653767, 1.10000, 0.90000, 1.10000, 0.90000
42596,'MADISON 44 4', 138.0000,1,  33,   1,   1,1.04185390, -53.465679, 1.10000, 0.90000, 1.10000, 0.90000
42597,'MADISON 44 5', 100.0000,1,  33,   1,   1,1.04612529, -55.930452, 1.10000, 0.90000, 1.10000, 0.90000
42598,'MADISON 44 6',  18.0000,2,  33,   1,   1,1.04637206, -46.887124, 1.10000, 0.90000, 1.10000, 0.90000
42599,'MADISON 44 7',  13.8000,2,  33,   1,   1,1.04700005, -46.577184, 1.10000, 0.90000, 1.10000, 0.90000
42600,'MADISON 44 8',  13.8000,2,  33,   1,   1,1.04778111, -46.590476, 1.10000, 0.90000, 1.10000, 0.90000
42601,'MADISON 44 9',  13.8000,2,  33,   1,   1,1.04609096, -46.938764, 1.10000, 0.90000, 1.10000, 0.90000
42602,'MADISON 44~1',  22.0000,2,  33,   1,   1,1.04700005, -46.030533, 1.10000, 0.90000, 1.10000, 0.90000
42603,'MADISON 44~2',  13.8000,2,  33,   1,   1,1.04919922, -46.260738, 1.10000, 0.90000, 1.10000, 0.90000
42604,'MADISON 44~3', 345.0000,1,  33,   1,   1,1.04471231, -48.919311, 1.10000, 0.90000, 1.10000, 0.90000
42605,'MADISON 44~4', 345.0000,1,  33,   1,   1,1.04412758, -49.139178, 1.10000, 0.90000, 1.10000, 0.90000
42606,'INDIANAP~148', 230.0000,2,  33,   1,   1,1.04499996, -49.083000, 1.10000, 0.90000, 1.10000, 0.90000
42607,'INDIANAP~149', 100.0000,1,  33,   1,   1,1.01465344, -55.512578, 1.10000, 0.90000, 1.10000, 0.90000
42608,'INDIANAP~150',  13.8000,1,  33,   1,   1,1.02829647, -52.231327, 1.10000, 0.90000, 1.10000, 0.90000
42610,'INDIANAP~152', 230.0000,1,  33,   1,   1,1.04319549, -49.175211, 1.10000, 0.90000, 1.10000, 0.90000
42611,'INDIANAP~153', 230.0000,1,  33,   1,   1,1.04499996, -49.083000, 1.10000, 0.90000, 1.10000, 0.90000
42612,'RENSSELAE~19', 100.0000,2,  33,   1,   1,1.02153981, -43.740965, 1.10000, 0.90000, 1.10000, 0.90000
42613,'RENSSELAE~20', 100.0000,1,  33,   1,   1,1.02143443, -43.748629, 1.10000, 0.90000, 1.10000, 0.90000
42614,'EVANSVILL~33', 500.0000,1,  33,   1,   1,1.03792143, -17.957978, 1.10000, 0.90000, 1.10000, 0.90000
42615,'EVANSVILL~34', 230.0000,1,  33,   1,   1,1.04070306, -19.228794, 1.10000, 0.90000, 1.10000, 0.90000
42616,'EVANSVILL~35', 138.0000,1,  33,   1,   1,1.03969681, -21.464050, 1.10000, 0.90000, 1.10000, 0.90000
42617,'EVANSVILL~36',  18.0000,2,  33,   1,   1,1.01277077, -17.268332, 1.10000, 0.90000, 1.10000, 0.90000
42618,'EVANSVILL~37',  13.8000,2,  33,   1,   1,1.01480615, -17.045745, 1.10000, 0.90000, 1.10000, 0.90000
42619,'EVANSVILL~38', 230.0000,1,  33,   1,   1,1.04057086, -19.258697, 1.10000, 0.90000, 1.10000, 0.90000
42620,'EVANSVILL~39', 500.0000,1,  33,   1,   1,1.03988516, -17.941001, 1.10000, 0.90000, 1.10000, 0.90000
42621,'INDIANAP~154', 100.0000,2,  33,   1,   1,1.01889932, -54.789179, 1.10000, 0.90000, 1.10000, 0.90000
42622,'INDIANAP~155', 100.0000,1,  33,   1,   1,1.01889932, -54.789179, 1.10000, 0.90000, 1.10000, 0.90000
42623,'FOWLER 5 1  ', 500.0000,1,  33,   1,   1,1.04487789, -28.484052, 1.10000, 0.90000, 1.10000, 0.90000
42624,'FOWLER 5 2  ', 230.0000,1,  33,   1,   1,1.04084337, -30.018459, 1.10000, 0.90000, 1.10000, 0.90000
42625,'FOWLER 5 3  ', 100.0000,1,  33,   1,   1,1.04050553, -32.576505, 1.10000, 0.90000, 1.10000, 0.90000
42626,'FOWLER 5 4  ',  18.0000,2,  33,   1,   1,1.04487789, -28.484052, 1.10000, 0.90000, 1.10000, 0.90000
42627,'FOWLER 5 5  ',  13.8000,2,  33,   1,   1,1.00450003, -27.177306, 1.10000, 0.90000, 1.10000, 0.90000
42628,'FOWLER 5 6  ',  13.8000,2,  33,   1,   1,1.00071907, -26.977406, 1.10000, 0.90000, 1.10000, 0.90000
42629,'FOWLER 5 7  ',  13.8000,2,  33,   1,   1,1.00176108, -26.663993, 1.10000, 0.90000, 1.10000, 0.90000
42630,'FOWLER 5 8  ', 230.0000,1,  33,   1,   1,1.04060709, -30.017828, 1.10000, 0.90000, 1.10000, 0.90000
42631,'FOWLER 5 10 ', 500.0000,1,  33,   1,   1,1.04366291, -28.620219, 1.10000, 0.90000, 1.10000, 0.90000
42632,'PETERSBUR~28', 100.0000,1,  33,   1,   1,1.03544641, -33.390326, 1.10000, 0.90000, 1.10000, 0.90000
42633,'PETERSBUR~29',  13.8000,2,  33,   1,   1,1.01759589, -31.081189, 1.10000, 0.90000, 1.10000, 0.90000
42634,'PETERSBUR~30',  22.0000,2,  33,   1,   1,1.03544641, -33.390326, 1.10000, 0.90000, 1.10000, 0.90000
42635,'PETERSBUR~31', 100.0000,1,  33,   1,   1,1.03467286, -33.455411, 1.10000, 0.90000, 1.10000, 0.90000
42636,'PETERSBUR~32', 100.0000,1,  33,   1,   1,1.03544641, -33.390326, 1.10000, 0.90000, 1.10000, 0.90000
42637,'INDIANAP~156', 100.0000,1,  33,   1,   1,1.03562605, -53.745990, 1.10000, 0.90000, 1.10000, 0.90000
42638,'INDIANAP~157',  13.8000,2,  33,   1,   1,1.00546825, -52.912308, 1.10000, 0.90000, 1.10000, 0.90000
42639,'INDIANAP~158',  24.0000,2,  33,   1,   1,1.00392282, -53.098150, 1.10000, 0.90000, 1.10000, 0.90000
42640,'INDIANAP~159', 100.0000,1,  33,   1,   1,1.03521025, -53.774189, 1.10000, 0.90000, 1.10000, 0.90000
42641,'INDIANAP~160', 100.0000,1,  33,   1,   1,1.03562605, -53.745990, 1.10000, 0.90000, 1.10000, 0.90000
42642,'INDIANAP~161', 100.0000,1,  33,   1,   1,1.01065159, -56.073063, 1.10000, 0.90000, 1.10000, 0.90000
42643,'INDIANAP~162',  18.0000,2,  33,   1,   1,1.01070678, -55.977696, 1.10000, 0.90000, 1.10000, 0.90000
42644,'INDIANAP~163', 100.0000,1,  33,   1,   1,1.01064396, -56.074637, 1.10000, 0.90000, 1.10000, 0.90000
42645,'OWENSVILLE~1', 500.0000,1,  33,   1,   1,1.04499996, -19.596612, 1.10000, 0.90000, 1.10000, 0.90000
42646,'OWENSVILLE~3', 230.0000,1,  33,   1,   1,1.04596198, -20.570631, 1.10000, 0.90000, 1.10000, 0.90000
42647,'OWENSVILLE~4', 100.0000,1,  33,   1,   1,1.04653692, -24.238000, 1.10000, 0.90000, 1.10000, 0.90000
42648,'OWENSVILLE~5',  13.8000,2,  33,   1,   1,1.02864873, -18.112775, 1.10000, 0.90000, 1.10000, 0.90000
42649,'OWENSVILLE~6',  20.0000,2,  33,   1,   1,1.04499996, -19.596612, 1.10000, 0.90000, 1.10000, 0.90000
42650,'OWENSVILLE~7',  13.8000,2,  33,   1,   1,1.03389549, -18.012298, 1.10000, 0.90000, 1.10000, 0.90000
42651,'OWENSVILLE~8',  13.8000,2,  33,   1,   1,1.03900409, -18.640823, 1.10000, 0.90000, 1.10000, 0.90000
42652,'OWENSVILLE~9',  13.8000,2,  33,   1,   1,1.04281878, -18.649857, 1.10000, 0.90000, 1.10000, 0.90000
42653,'OWENSVILL~10', 500.0000,1,  33,   1,   1,1.04320323, -19.998502, 1.10000, 0.90000, 1.10000, 0.90000
42654,'OWENSVILLE~2', 230.0000,1,  33,   1,   1,1.04595029, -20.425491, 1.10000, 0.90000, 1.10000, 0.90000
42655,'MOUNT VER~11', 100.0000,1,  33,   1,   1,1.03900540, -29.566496, 1.10000, 0.90000, 1.10000, 0.90000
42656,'MOUNT VER~12',  13.8000,2,  33,   1,   1,1.04849994, -27.931627, 1.10000, 0.90000, 1.10000, 0.90000
42657,'MOUNT VER~13',  13.8000,2,  33,   1,   1,1.04400003, -28.301691, 1.10000, 0.90000, 1.10000, 0.90000
42658,'MOUNT VER~14', 100.0000,1,  33,   1,   1,1.03730488, -29.662852, 1.10000, 0.90000, 1.10000, 0.90000
42659,'MOUNT VER~15', 100.0000,1,  33,   1,   1,1.03900540, -29.566496, 1.10000, 0.90000, 1.10000, 0.90000
42660,'NOBLESVILL~9', 500.0000,1,  33,   1,   1,1.03715944, -46.460156, 1.10000, 0.90000, 1.10000, 0.90000
42661,'NOBLESVIL~11', 230.0000,1,  33,   1,   1,1.04643583, -49.350507, 1.10000, 0.90000, 1.10000, 0.90000
42662,'NOBLESVIL~12',  13.8000,2,  33,   1,   1,1.00588334, -45.778462, 1.10000, 0.90000, 1.10000, 0.90000
42663,'NOBLESVIL~13',  13.8000,2,  33,   1,   1,1.00253415, -45.478842, 1.10000, 0.90000, 1.10000, 0.90000
42664,'NOBLESVIL~14',  13.8000,2,  33,   1,   1,1.00557971, -45.138524, 1.10000, 0.90000, 1.10000, 0.90000
42665,'NOBLESVIL~15',  13.8000,2,  33,   1,   1,1.00372052, -45.343659, 1.10000, 0.90000, 1.10000, 0.90000
42666,'NOBLESVIL~16',  13.8000,2,  33,   1,   1,1.00436103, -45.947560, 1.10000, 0.90000, 1.10000, 0.90000
42667,'NOBLESVIL~17', 500.0000,1,  33,   1,   1,1.03956604, -46.543122, 1.10000, 0.90000, 1.10000, 0.90000
42668,'NOBLESVIL~10', 500.0000,1,  33,   1,   1,1.03715944, -46.460156, 1.10000, 0.90000, 1.10000, 0.90000
42669,'CAYUGA 4 1  ', 500.0000,1,  33,   1,   1,1.04499996, -28.631048, 1.10000, 0.90000, 1.10000, 0.90000
42670,'CAYUGA 4 2  ', 230.0000,1,  33,   1,   1,1.04046774, -28.947127, 1.10000, 0.90000, 1.10000, 0.90000
42671,'CAYUGA 4 3  ',  13.8000,1,  33,   1,   1,1.03561032, -29.291481, 1.10000, 0.90000, 1.10000, 0.90000
42673,'CAYUGA 4 5  ',  18.0000,2,  33,   1,   1,1.06003964, -27.865954, 1.10000, 0.90000, 1.10000, 0.90000
42674,'CAYUGA 4 6  ',  18.0000,2,  33,   1,   1,1.04499996, -28.631048, 1.10000, 0.90000, 1.10000, 0.90000
42675,'CAYUGA 4 7  ', 500.0000,1,  33,   1,   1,1.04385805, -28.659074, 1.10000, 0.90000, 1.10000, 0.90000
42676,'CAYUGA 4 9  ', 500.0000,1,  33,   1,   1,1.04499996, -28.631048, 1.10000, 0.90000, 1.10000, 0.90000
42677,'INDIANAP~165', 100.0000,1,  33,   1,   1,1.01760626, -55.042155, 1.10000, 0.90000, 1.10000, 0.90000
42678,'INDIANAP~166',  20.0000,2,  33,   1,   1,1.01766992, -54.936065, 1.10000, 0.90000, 1.10000, 0.90000
42679,'INDIANAP~167', 100.0000,1,  33,   1,   1,1.01759934, -55.043829, 1.10000, 0.90000, 1.10000, 0.90000
42680,'NEWBURGH 1~5', 100.0000,1,  33,   1,   1,1.03605199, -30.120810, 1.10000, 0.90000, 1.10000, 0.90000
42681,'NEWBURGH 1~6',  13.8000,2,  33,   1,   1,1.04050004, -27.064737, 1.10000, 0.90000, 1.10000, 0.90000
42682,'NEWBURGH 1~7',  13.8000,2,  33,   1,   1,1.04050004, -26.153505, 1.10000, 0.90000, 1.10000, 0.90000
42683,'NEWBURGH 1~8', 100.0000,1,  33,   1,   1,1.03510010, -30.325292, 1.10000, 0.90000, 1.10000, 0.90000
42684,'NEWBURGH 1~9', 100.0000,1,  33,   1,   1,1.03605199, -30.120810, 1.10000, 0.90000, 1.10000, 0.90000
42685,'PONETO 1    ', 500.0000,1,  33,   1,   1,1.04056799, -51.288300, 1.10000, 0.90000, 1.10000, 0.90000
42686,'PONETO 2    ', 230.0000,1,  33,   1,   1,1.04091430, -54.041433, 1.10000, 0.90000, 1.10000, 0.90000
42687,'PONETO 3    ', 100.0000,1,  33,   1,   1,1.01607752, -59.447351, 1.10000, 0.90000, 1.10000, 0.90000
42688,'PONETO 4    ',  13.8000,1,  33,   1,   1,1.02570963, -57.074010, 1.10000, 0.90000, 1.10000, 0.90000
42690,'PONETO 6    ',  13.8000,2,  33,   1,   1,1.01087201, -50.414828, 1.10000, 0.90000, 1.10000, 0.90000
42691,'PONETO 7    ',  18.0000,2,  33,   1,   1,1.01066411, -50.443348, 1.10000, 0.90000, 1.10000, 0.90000
42692,'PONETO 8    ',  18.0000,2,  33,   1,   1,1.00591779, -50.298596, 1.10000, 0.90000, 1.10000, 0.90000
42693,'PONETO 9    ',  18.0000,2,  33,   1,   1,1.00570202, -50.321637, 1.10000, 0.90000, 1.10000, 0.90000
42694,'PONETO 10   ',  13.8000,2,  33,   1,   1,1.04056799, -51.288300, 1.10000, 0.90000, 1.10000, 0.90000
42695,'PONETO 11   ', 230.0000,1,  33,   1,   1,1.04044390, -54.073894, 1.10000, 0.90000, 1.10000, 0.90000
42696,'PONETO 13   ', 230.0000,1,  33,   1,   1,1.04091430, -54.041433, 1.10000, 0.90000, 1.10000, 0.90000
42697,'MONTICELL~15', 100.0000,2,  33,   1,   1,1.03171098, -43.679312, 1.10000, 0.90000, 1.10000, 0.90000
42698,'MONTICELL~16', 100.0000,1,  33,   1,   1,1.03167641, -43.682342, 1.10000, 0.90000, 1.10000, 0.90000
42699,'NEWBURGH ~10', 500.0000,1,  33,   1,   1,1.04200006, -18.656537, 1.10000, 0.90000, 1.10000, 0.90000
42700,'NEWBURGH ~11', 230.0000,1,  33,   1,   1,1.04187334, -21.083126, 1.10000, 0.90000, 1.10000, 0.90000
42701,'NEWBURGH ~12',  22.0000,2,  33,   1,   1,1.04668307, -17.131272, 1.10000, 0.90000, 1.10000, 0.90000
42702,'NEWBURGH ~13',  13.8000,2,  33,   1,   1,1.04700005, -16.934786, 1.10000, 0.90000, 1.10000, 0.90000
42703,'NEWBURGH ~14',  13.8000,2,  33,   1,   1,1.04700005, -16.977615, 1.10000, 0.90000, 1.10000, 0.90000
42704,'NEWBURGH ~15',  18.0000,2,  33,   1,   1,1.04634392, -17.248311, 1.10000, 0.90000, 1.10000, 0.90000
42705,'NEWBURGH ~16', 500.0000,1,  33,   1,   1,1.04334641, -18.990865, 1.10000, 0.90000, 1.10000, 0.90000
42706,'NEWBURGH ~17', 500.0000,1,  33,   1,   1,1.04200006, -18.656537, 1.10000, 0.90000, 1.10000, 0.90000
42707,'GRIFFITH 2 1', 100.0000,1,  33,   1,   1,1.01536179, -40.895314, 1.10000, 0.90000, 1.10000, 0.90000
42708,'GRIFFITH 2 2',  13.8000,2,  33,   1,   1,1.02826834, -40.823559, 1.10000, 0.90000, 1.10000, 0.90000
42709,'GRIFFITH 2 3', 100.0000,1,  33,   1,   1,1.01535761, -40.896553, 1.10000, 0.90000, 1.10000, 0.90000
42710,'WHITING 3 1 ', 500.0000,1,  33,   1,   1,1.04299998, -30.454434, 1.10000, 0.90000, 1.10000, 0.90000
42711,'WHITING 3 2 ', 230.0000,1,  33,   1,   1,1.03276181, -35.387138, 1.10000, 0.90000, 1.10000, 0.90000
42712,'WHITING 3 3 ', 100.0000,1,  33,   1,   1,1.02748084, -40.063397, 1.10000, 0.90000, 1.10000, 0.90000
42713,'WHITING 3 4 ',  13.8000,2,  33,   1,   1,1.01485610, -29.268628, 1.10000, 0.90000, 1.10000, 0.90000
42714,'WHITING 3 5 ',  13.8000,2,  33,   1,   1,1.01414871, -29.479855, 1.10000, 0.90000, 1.10000, 0.90000
42715,'WHITING 3 6 ',  18.0000,2,  33,   1,   1,1.01693571, -28.214081, 1.10000, 0.90000, 1.10000, 0.90000
42716,'WHITING 3 7 ', 230.0000,1,  33,   1,   1,1.03202724, -35.566984, 1.10000, 0.90000, 1.10000, 0.90000
42717,'WHITING 3 9 ', 500.0000,1,  33,   1,   1,1.04375041, -30.314360, 1.10000, 0.90000, 1.10000, 0.90000
42718,'MERRILLVI~11', 100.0000,2,  33,   1,   1,0.96877211, -44.553833, 1.10000, 0.90000, 1.10000, 0.90000
42719,'MERRILLVI~12', 100.0000,1,  33,   1,   1,0.96876216, -44.556210, 1.10000, 0.90000, 1.10000, 0.90000
42720,'COLUMBUS ~20', 500.0000,1,  33,   1,   1,1.03838992, -41.772973, 1.10000, 0.90000, 1.10000, 0.90000
42721,'COLUMBUS ~22', 345.0000,1,  33,   1,   1,1.04598606, -42.962689, 1.10000, 0.90000, 1.10000, 0.90000
42722,'COLUMBUS ~23', 230.0000,1,  33,   1,   1,1.02930701, -46.020158, 1.10000, 0.90000, 1.10000, 0.90000
42723,'COLUMBUS ~24', 138.0000,1,  33,   1,   1,1.04318082, -49.965733, 1.10000, 0.90000, 1.10000, 0.90000
42724,'COLUMBUS ~25',  13.8000,1,  33,   1,   1,1.02183342, -47.644012, 1.10000, 0.90000, 1.10000, 0.90000
42726,'COLUMBUS ~27',  18.0000,2,  33,   1,   1,1.01752400, -40.500717, 1.10000, 0.90000, 1.10000, 0.90000
42727,'COLUMBUS ~28',  13.8000,2,  33,   1,   1,1.01956737, -39.462104, 1.10000, 0.90000, 1.10000, 0.90000
42728,'COLUMBUS ~29', 230.0000,1,  33,   1,   1,1.03198826, -45.742839, 1.10000, 0.90000, 1.10000, 0.90000
42729,'COLUMBUS ~21', 345.0000,1,  33,   1,   1,1.04568875, -42.874197, 1.10000, 0.90000, 1.10000, 0.90000
42730,'MONTICELL~17', 100.0000,2,  33,   1,   1,1.02880895, -48.437362, 1.10000, 0.90000, 1.10000, 0.90000
42731,'MONTICELL~18', 100.0000,1,  33,   1,   1,1.02872527, -48.443800, 1.10000, 0.90000, 1.10000, 0.90000
42732,'WEST TERRE~3', 100.0000,1,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42733,'WEST TERRE~4',  18.0000,2,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42734,'WEST TERRE~5',  18.0000,2,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42736,'WEST TERRE~7',  13.8000,2,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42737,'WEST TERRE~8', 100.0000,1,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42738,'WEST TERRE~9', 100.0000,1,  33,   1,   1,1.03135705, -33.150508, 1.10000, 0.90000, 1.10000, 0.90000
42739,'PERU 6 1    ', 230.0000,1,  33,   1,   1,1.03092289, -49.916556, 1.10000, 0.90000, 1.10000, 0.90000
42740,'PERU 6 2    ', 100.0000,1,  33,   1,   1,1.03826058, -53.103126, 1.10000, 0.90000, 1.10000, 0.90000
42741,'PERU 6 3    ',  13.8000,2,  33,   1,   1,1.03492653, -49.468762, 1.10000, 0.90000, 1.10000, 0.90000
42742,'PERU 6 4    ',  13.8000,2,  33,   1,   1,1.03492653, -49.468762, 1.10000, 0.90000, 1.10000, 0.90000
42744,'PERU 6 6    ', 230.0000,1,  33,   1,   1,1.03184819, -49.819338, 1.10000, 0.90000, 1.10000, 0.90000
42745,'PERU 6 8    ', 230.0000,1,  33,   1,   1,1.03092289, -49.916556, 1.10000, 0.90000, 1.10000, 0.90000
42746,'WHEATFIELD~5', 500.0000,1,  33,   1,   1,1.04299998, -35.698516, 1.10000, 0.90000, 1.10000, 0.90000
42747,'WHEATFIELD~6', 230.0000,1,  33,   1,   1,1.04140234, -37.920660, 1.10000, 0.90000, 1.10000, 0.90000
42748,'WHEATFIELD~7',  13.8000,2,  33,   1,   1,1.04742682, -34.720061, 1.10000, 0.90000, 1.10000, 0.90000
42749,'WHEATFIELD~8',  18.0000,2,  33,   1,   1,1.04949570, -34.651455, 1.10000, 0.90000, 1.10000, 0.90000
42750,'WHEATFIELD~9',  22.0000,2,  33,   1,   1,1.04299998, -35.698516, 1.10000, 0.90000, 1.10000, 0.90000
42751,'WHEATFIEL~10',  13.8000,2,  33,   1,   1,1.05047536, -33.845479, 1.10000, 0.90000, 1.10000, 0.90000
42752,'WHEATFIEL~11', 500.0000,1,  33,   1,   1,1.04185450, -35.720465, 1.10000, 0.90000, 1.10000, 0.90000
42753,'WHEATFIEL~12', 500.0000,1,  33,   1,   1,1.04299998, -35.698516, 1.10000, 0.90000, 1.10000, 0.90000
42754,'CHESTERTO~12', 100.0000,2,  33,   1,   1,1.01254117, -40.993696, 1.10000, 0.90000, 1.10000, 0.90000
42755,'CHESTERTO~13', 100.0000,1,  33,   1,   1,1.01225102, -41.014548, 1.10000, 0.90000, 1.10000, 0.90000
42756,'INDIANAP~168', 100.0000,2,  33,   1,   1,1.01665366, -54.757698, 1.10000, 0.90000, 1.10000, 0.90000
42757,'INDIANAP~169', 100.0000,1,  33,   1,   1,1.01663327, -54.763374, 1.10000, 0.90000, 1.10000, 0.90000
42758,'ELWOOD 3 1  ', 500.0000,1,  33,   1,   1,1.04223645, -44.266647, 1.10000, 0.90000, 1.10000, 0.90000
42759,'ELWOOD 3 2  ', 230.0000,1,  33,   1,   1,1.04776025, -48.017275, 1.10000, 0.90000, 1.10000, 0.90000
42760,'ELWOOD 3 3  ',  13.8000,2,  33,   1,   1,1.02219641, -42.861278, 1.10000, 0.90000, 1.10000, 0.90000
42761,'ELWOOD 3 4  ', 500.0000,1,  33,   1,   1,1.04072487, -44.051609, 1.10000, 0.90000, 1.10000, 0.90000
42762,'ELWOOD 3 6  ', 500.0000,1,  33,   1,   1,1.04223645, -44.266647, 1.10000, 0.90000, 1.10000, 0.90000
42763,'DANVILLE ~13', 100.0000,1,  33,   1,   1,1.03036582, -56.211094, 1.10000, 0.90000, 1.10000, 0.90000
42764,'DANVILLE ~15',  13.8000,2,  33,   1,   1,1.03058934, -56.186519, 1.10000, 0.90000, 1.10000, 0.90000
42765,'DANVILLE ~16',  13.8000,2,  33,   1,   1,1.03058934, -56.186519, 1.10000, 0.90000, 1.10000, 0.90000
42767,'DANVILLE ~18',  24.0000,2,  33,   1,   1,1.02458179, -56.143308, 1.10000, 0.90000, 1.10000, 0.90000
42768,'DANVILLE ~19',  13.8000,2,  33,   1,   1,1.02456021, -56.145600, 1.10000, 0.90000, 1.10000, 0.90000
42769,'DANVILLE ~20',  13.8000,2,  33,   1,   1,1.02493310, -56.105332, 1.10000, 0.90000, 1.10000, 0.90000
42770,'DANVILLE ~21', 100.0000,1,  33,   1,   1,1.03062081, -56.218030, 1.10000, 0.90000, 1.10000, 0.90000
42771,'DANVILLE ~14', 100.0000,1,  33,   1,   1,1.03036582, -56.211094, 1.10000, 0.90000, 1.10000, 0.90000
42772,'WEST TERR~10', 500.0000,1,  33,   1,   1,1.04014707, -25.580312, 1.10000, 0.90000, 1.10000, 0.90000
42773,'WEST TERR~12', 230.0000,1,  33,   1,   1,1.03862715, -30.735581, 1.10000, 0.90000, 1.10000, 0.90000
42774,'WEST TERR~13', 100.0000,1,  33,   1,   1,1.03683007, -33.243716, 1.10000, 0.90000, 1.10000, 0.90000
42775,'WEST TERR~14',  24.0000,2,  33,   1,   1,1.04499996, -24.561229, 1.10000, 0.90000, 1.10000, 0.90000
42776,'WEST TERR~15',  18.0000,2,  33,   1,   1,1.04499996, -24.017261, 1.10000, 0.90000, 1.10000, 0.90000
42777,'WEST TERR~16',  24.0000,2,  33,   1,   1,1.04499996, -24.332486, 1.10000, 0.90000, 1.10000, 0.90000
42778,'WEST TERR~17',  13.8000,2,  33,   1,   1,1.04499996, -23.991098, 1.10000, 0.90000, 1.10000, 0.90000
42779,'WEST TERR~18',  13.8000,2,  33,   1,   1,1.04499996, -23.897947, 1.10000, 0.90000, 1.10000, 0.90000
42780,'WEST TERR~19', 500.0000,1,  33,   1,   1,1.03999102, -25.860336, 1.10000, 0.90000, 1.10000, 0.90000
42781,'WEST TERR~11', 500.0000,1,  33,   1,   1,1.04014707, -25.580312, 1.10000, 0.90000, 1.10000, 0.90000
42782,'SULLIVAN 5 1', 500.0000,1,  33,   1,   1,1.04499996, -25.834308, 1.10000, 0.90000, 1.10000, 0.90000
42783,'SULLIVAN 5 2', 230.0000,1,  33,   1,   1,1.04468429, -26.792327, 1.10000, 0.90000, 1.10000, 0.90000
42784,'SULLIVAN 5 3',  13.8000,1,  33,   1,   1,1.04467165, -26.868578, 1.10000, 0.90000, 1.10000, 0.90000
42786,'SULLIVAN 5 5',  13.8000,2,  33,   1,   1,1.05561733, -24.789123, 1.10000, 0.90000, 1.10000, 0.90000
42787,'SULLIVAN 5 6',  18.0000,2,  33,   1,   1,1.05620837, -25.022161, 1.10000, 0.90000, 1.10000, 0.90000
42788,'SULLIVAN 5 7', 500.0000,1,  33,   1,   1,1.04225707, -25.919572, 1.10000, 0.90000, 1.10000, 0.90000
42789,'SULLIVAN 5 9', 500.0000,1,  33,   1,   1,1.04499996, -25.834308, 1.10000, 0.90000, 1.10000, 0.90000
42790,'ELKHART 11 1', 100.0000,1,  33,   1,   1,1.02540708, -56.408254, 1.10000, 0.90000, 1.10000, 0.90000
42791,'ELKHART 11 2',  13.2000,2,  33,   1,   1,1.02573478, -56.365313, 1.10000, 0.90000, 1.10000, 0.90000
42792,'ELKHART 11 3',  13.2000,2,  33,   1,   1,1.02573478, -56.365313, 1.10000, 0.90000, 1.10000, 0.90000
42794,'ELKHART 11 5',  13.8000,2,  33,   1,   1,1.02582526, -56.352834, 1.10000, 0.90000, 1.10000, 0.90000
42795,'ELKHART 11 6', 100.0000,1,  33,   1,   1,1.02538300, -56.410266, 1.10000, 0.90000, 1.10000, 0.90000
42796,'ELKHART 11 8', 100.0000,1,  33,   1,   1,1.02540708, -56.408254, 1.10000, 0.90000, 1.10000, 0.90000
42797,'WEST TERR~20', 100.0000,1,  33,   1,   1,1.03551066, -31.967864, 1.10000, 0.90000, 1.10000, 0.90000
42798,'WEST TERR~21',  18.0000,2,  33,   1,   1,1.04050004, -29.586829, 1.10000, 0.90000, 1.10000, 0.90000
42799,'WEST TERR~22',  13.8000,2,  33,   1,   1,1.04050004, -29.253372, 1.10000, 0.90000, 1.10000, 0.90000
42800,'WEST TERR~23', 100.0000,1,  33,   1,   1,1.03458464, -32.159129, 1.10000, 0.90000, 1.10000, 0.90000
42801,'WEST TERR~24', 100.0000,1,  33,   1,   1,1.03551066, -31.967864, 1.10000, 0.90000, 1.10000, 0.90000
42802,'LAFAYETTE~15', 100.0000,1,  33,   1,   1,1.03478670, -54.030652, 1.10000, 0.90000, 1.10000, 0.90000
42803,'LAFAYETTE~16',  18.0000,2,  33,   1,   1,1.01792729, -53.787801, 1.10000, 0.90000, 1.10000, 0.90000
42804,'LAFAYETTE~17', 100.0000,1,  33,   1,   1,1.03452110, -54.030717, 1.10000, 0.90000, 1.10000, 0.90000
42805,'INDIANAP~170', 100.0000,2,  33,   1,   1,1.01722085, -54.768985, 1.10000, 0.90000, 1.10000, 0.90000
42806,'INDIANAP~171', 100.0000,1,  33,   1,   1,1.01720107, -54.774886, 1.10000, 0.90000, 1.10000, 0.90000
42807,'LAFAYETTE~18', 100.0000,2,  33,   1,   1,1.03840744, -53.943512, 1.10000, 0.90000, 1.10000, 0.90000
42808,'LAFAYETTE~19', 100.0000,1,  33,   1,   1,1.03837037, -53.946067, 1.10000, 0.90000, 1.10000, 0.90000
42809,'WEST LAFA~11', 230.0000,2,  33,   1,   1,1.03799999, -40.377439, 1.10000, 0.90000, 1.10000, 0.90000
42810,'WEST LAFA~12', 230.0000,1,  33,   1,   1,1.03788376, -40.399845, 1.10000, 0.90000, 1.10000, 0.90000
42811,'MITCHELL 2 1', 500.0000,2,  33,   1,   1,1.03999996, -36.929385, 1.10000, 0.90000, 1.10000, 0.90000
42812,'MITCHELL 2 2', 230.0000,1,  33,   1,   1,1.03763914, -39.424928, 1.10000, 0.90000, 1.10000, 0.90000
42813,'MITCHELL 2 3',  22.0000,1,  33,   1,   1,1.03717208, -40.905149, 1.10000, 0.90000, 1.10000, 0.90000
42815,'MITCHELL 2 5', 500.0000,1,  33,   1,   1,1.03810453, -36.966456, 1.10000, 0.90000, 1.10000, 0.90000
42816,'MITCHELL 2 7', 500.0000,1,  33,   1,   1,1.03999996, -36.929385, 1.10000, 0.90000, 1.10000, 0.90000
42817,'CAYUGA 5 1  ', 100.0000,1,  33,   1,   1,1.04335141, -30.693367, 1.10000, 0.90000, 1.10000, 0.90000
42818,'CAYUGA 5 2  ',  22.0000,2,  33,   1,   1,1.04949999, -28.380478, 1.10000, 0.90000, 1.10000, 0.90000
42819,'CAYUGA 5 3  ', 100.0000,1,  33,   1,   1,1.04300797, -30.763636, 1.10000, 0.90000, 1.10000, 0.90000
42820,'PETERSBUR~33', 500.0000,1,  33,   1,   1,1.04162252, -24.019234, 1.10000, 0.90000, 1.10000, 0.90000
42821,'PETERSBUR~34', 230.0000,1,  33,   1,   1,1.04333568, -24.645619, 1.10000, 0.90000, 1.10000, 0.90000
42822,'PETERSBUR~35',  22.0000,2,  33,   1,   1,1.02876353, -22.010723, 1.10000, 0.90000, 1.10000, 0.90000
42823,'PETERSBUR~36',  13.8000,2,  33,   1,   1,1.02761197, -22.743579, 1.10000, 0.90000, 1.10000, 0.90000
42824,'PETERSBUR~37',  13.8000,2,  33,   1,   1,1.02817655, -23.132090, 1.10000, 0.90000, 1.10000, 0.90000
42825,'PETERSBUR~38',  18.0000,2,  33,   1,   1,1.02465057, -23.342160, 1.10000, 0.90000, 1.10000, 0.90000
42826,'PETERSBUR~39', 500.0000,1,  33,   1,   1,1.04051185, -24.388539, 1.10000, 0.90000, 1.10000, 0.90000
42827,'PETERSBUR~40', 500.0000,1,  33,   1,   1,1.04162252, -24.019234, 1.10000, 0.90000, 1.10000, 0.90000
42828,'INDIANAP~172', 230.0000,1,  33,   1,   1,1.03799999, -47.211388, 1.10000, 0.90000, 1.10000, 0.90000
42829,'INDIANAP~173',  18.0000,2,  33,   1,   1,1.05161440, -43.605195, 1.10000, 0.90000, 1.10000, 0.90000
42830,'INDIANAP~174',  13.8000,2,  33,   1,   1,1.05695426, -42.099517, 1.10000, 0.90000, 1.10000, 0.90000
42831,'INDIANAP~175',  13.8000,2,  33,   1,   1,1.05200005, -42.733697, 1.10000, 0.90000, 1.10000, 0.90000
42832,'INDIANAP~176', 230.0000,1,  33,   1,   1,1.03638828, -47.626943, 1.10000, 0.90000, 1.10000, 0.90000
42833,'INDIANAP~177', 230.0000,1,  33,   1,   1,1.03799999, -47.211388, 1.10000, 0.90000, 1.10000, 0.90000
42834,'LOGANSPOR~13', 100.0000,2,  33,   1,   1,1.03732848, -51.946300, 1.10000, 0.90000, 1.10000, 0.90000
42835,'LOGANSPOR~14', 100.0000,1,  33,   1,   1,1.03717792, -51.956283, 1.10000, 0.90000, 1.10000, 0.90000
42836,'INDIANAP~178', 100.0000,1,  33,   1,   1,1.02799845, -55.070480, 1.10000, 0.90000, 1.10000, 0.90000
42837,'INDIANAP~179',  13.8000,2,  33,   1,   1,1.02799845, -55.070480, 1.10000, 0.90000, 1.10000, 0.90000
42838,'INDIANAP~180', 100.0000,1,  33,   1,   1,1.02799845, -55.070480, 1.10000, 0.90000, 1.10000, 0.90000
42839,'PORTAGE 15 1', 100.0000,1,  33,   1,   1,1.03228307, -39.619185, 1.10000, 0.90000, 1.10000, 0.90000
42840,'PORTAGE 15 2',  13.8000,2,  33,   1,   1,1.00512671, -37.902308, 1.10000, 0.90000, 1.10000, 0.90000
42841,'PORTAGE 15 3', 100.0000,1,  33,   1,   1,1.03186274, -39.650361, 1.10000, 0.90000, 1.10000, 0.90000
42842,'WHEATLAND ~1', 500.0000,1,  33,   1,   1,1.04176724, -25.163284, 1.10000, 0.90000, 1.10000, 0.90000
42843,'WHEATLAND ~2', 230.0000,1,  33,   1,   1,1.04228830, -26.110976, 1.10000, 0.90000, 1.10000, 0.90000
42844,'WHEATLAND ~3',  18.0000,2,  33,   1,   1,1.04499996, -23.841002, 1.10000, 0.90000, 1.10000, 0.90000
42845,'WHEATLAND ~4',  18.0000,2,  33,   1,   1,1.04499996, -24.296347, 1.10000, 0.90000, 1.10000, 0.90000
42846,'WHEATLAND ~5',  22.0000,2,  33,   1,   1,1.04499996, -24.226775, 1.10000, 0.90000, 1.10000, 0.90000
42847,'WHEATLAND ~6',  13.8000,2,  33,   1,   1,1.04499996, -23.866004, 1.10000, 0.90000, 1.10000, 0.90000
42848,'WHEATLAND ~7', 500.0000,1,  33,   1,   1,1.04007959, -25.398863, 1.10000, 0.90000, 1.10000, 0.90000
42849,'WHEATLAND ~8', 500.0000,1,  33,   1,   1,1.04176724, -25.163284, 1.10000, 0.90000, 1.10000, 0.90000
42850,'NEW CASTL~27', 500.0000,1,  33,   1,   1,1.04505038, -49.840942, 1.10000, 0.90000, 1.10000, 0.90000
42851,'NEW CASTL~28', 230.0000,2,  33,   1,   1,1.04949999, -51.099241, 1.10000, 0.90000, 1.10000, 0.90000
42852,'NEW CASTL~29', 500.0000,1,  33,   1,   1,1.04582107, -49.776892, 1.10000, 0.90000, 1.10000, 0.90000
42853,'NEW CASTL~30', 500.0000,1,  33,   1,   1,1.04505038, -49.840942, 1.10000, 0.90000, 1.10000, 0.90000
42854,'LAFAYETTE~20', 100.0000,2,  33,   1,   1,1.03143644, -54.205204, 1.10000, 0.90000, 1.10000, 0.90000
42855,'LAFAYETTE~21', 100.0000,1,  33,   1,   1,1.03143644, -54.205204, 1.10000, 0.90000, 1.10000, 0.90000
42856,'INDIANAP~181', 100.0000,1,  33,   1,   1,1.02732623, -57.863457, 1.10000, 0.90000, 1.10000, 0.90000
42857,'INDIANAP~182',  20.0000,2,  33,   1,   1,1.02096033, -57.841655, 1.10000, 0.90000, 1.10000, 0.90000
42858,'INDIANAP~183',  13.8000,2,  33,   1,   1,1.02099216, -57.791583, 1.10000, 0.90000, 1.10000, 0.90000
42859,'INDIANAP~184', 100.0000,1,  33,   1,   1,1.02732110, -57.864748, 1.10000, 0.90000, 1.10000, 0.90000
42860,'INDIANAP~185', 100.0000,1,  33,   1,   1,1.02732623, -57.863457, 1.10000, 0.90000, 1.10000, 0.90000
42861,'WABASH 4 1  ', 500.0000,1,  33,   1,   1,1.03433681, -48.135055, 1.10000, 0.90000, 1.10000, 0.90000
42862,'WABASH 4 2  ', 230.0000,1,  33,   1,   1,1.03625119, -51.136407, 1.10000, 0.90000, 1.10000, 0.90000
42863,'WABASH 4 3  ', 100.0000,1,  33,   1,   1,1.03574932, -55.209877, 1.10000, 0.90000, 1.10000, 0.90000
42864,'WABASH 4 4  ',  24.0000,2,  33,   1,   1,1.01800001, -49.772787, 1.10000, 0.90000, 1.10000, 0.90000
42865,'WABASH 4 5  ',  13.8000,2,  33,   1,   1,1.01800001, -49.840368, 1.10000, 0.90000, 1.10000, 0.90000
42866,'WABASH 4 6  ',  18.0000,2,  33,   1,   1,1.03681290, -47.849846, 1.10000, 0.90000, 1.10000, 0.90000
42867,'WABASH 4 7  ', 500.0000,1,  33,   1,   1,1.03571510, -47.893218, 1.10000, 0.90000, 1.10000, 0.90000
42868,'WABASH 4 9  ', 230.0000,1,  33,   1,   1,1.03591907, -51.256711, 1.10000, 0.90000, 1.10000, 0.90000
42869,'CAYUGA 6 1  ', 100.0000,1,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42870,'CAYUGA 6 2  ',  13.8000,2,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42871,'CAYUGA 6 3  ',  13.8000,2,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42873,'CAYUGA 6 5  ',  13.8000,2,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42874,'CAYUGA 6 6  ', 100.0000,1,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42875,'CAYUGA 6 8  ', 100.0000,1,  33,   1,   1,1.03682804, -32.147088, 1.10000, 0.90000, 1.10000, 0.90000
42876,'WORTHINGT~29', 500.0000,2,  33,   1,   1,1.03321266, -30.954851, 1.10000, 0.90000, 1.10000, 0.90000
42877,'WORTHINGT~30', 230.0000,1,  33,   1,   1,1.04482400, -33.881290, 1.10000, 0.90000, 1.10000, 0.90000
42878,'WORTHINGT~31', 100.0000,1,  33,   1,   1,1.01286376, -42.924980, 1.10000, 0.90000, 1.10000, 0.90000
42879,'WORTHINGT~32',  18.0000,1,  33,   1,   1,1.01512539, -41.899338, 1.10000, 0.90000, 1.10000, 0.90000
42881,'WORTHINGT~34', 500.0000,1,  33,   1,   1,1.03395557, -30.909225, 1.10000, 0.90000, 1.10000, 0.90000
42882,'WORTHINGT~35', 230.0000,1,  33,   1,   1,1.04362893, -33.927834, 1.10000, 0.90000, 1.10000, 0.90000
42883,'WHEATFIEL~13', 100.0000,1,  33,   1,   1,1.03499997, -43.252450, 1.10000, 0.90000, 1.10000, 0.90000
42884,'WHEATFIEL~14',  13.8000,2,  33,   1,   1,1.04050004, -41.017653, 1.10000, 0.90000, 1.10000, 0.90000
42885,'WHEATFIEL~15',  18.0000,2,  33,   1,   1,1.04273283, -41.103962, 1.10000, 0.90000, 1.10000, 0.90000
42886,'WHEATFIEL~16', 100.0000,1,  33,   1,   1,1.03399241, -43.409520, 1.10000, 0.90000, 1.10000, 0.90000
42887,'WHEATFIEL~17', 100.0000,1,  33,   1,   1,1.03499997, -43.252450, 1.10000, 0.90000, 1.10000, 0.90000
42888,'INDIANAP~186', 100.0000,2,  33,   1,   1,1.00285256, -56.098536, 1.10000, 0.90000, 1.10000, 0.90000
42889,'INDIANAP~187', 100.0000,1,  33,   1,   1,1.00285256, -56.098536, 1.10000, 0.90000, 1.10000, 0.90000
42890,'WEST TERR~25', 500.0000,1,  33,   1,   1,1.04001927, -25.263067, 1.10000, 0.90000, 1.10000, 0.90000
42891,'WEST TERR~27', 230.0000,1,  33,   1,   1,1.04062724, -27.983577, 1.10000, 0.90000, 1.10000, 0.90000
42892,'WEST TERR~28', 100.0000,1,  33,   1,   1,1.02502263, -31.915483, 1.10000, 0.90000, 1.10000, 0.90000
42893,'WEST TERR~29',  18.0000,1,  33,   1,   1,1.04867554, -26.357884, 1.10000, 0.90000, 1.10000, 0.90000
42895,'WEST TERR~31',  13.8000,2,  33,   1,   1,1.04050004, -24.449784, 1.10000, 0.90000, 1.10000, 0.90000
42896,'WEST TERR~32',  13.8000,2,  33,   1,   1,1.04050004, -23.209985, 1.10000, 0.90000, 1.10000, 0.90000
42897,'WEST TERR~33',  13.8000,2,  33,   1,   1,1.04050004, -24.144183, 1.10000, 0.90000, 1.10000, 0.90000
42898,'WEST TERR~34', 500.0000,1,  33,   1,   1,1.03971231, -25.469388, 1.10000, 0.90000, 1.10000, 0.90000
42899,'WEST TERR~26', 500.0000,1,  33,   1,   1,1.04001927, -25.263067, 1.10000, 0.90000, 1.10000, 0.90000
42900,'INDIANAP~188', 100.0000,1,  33,   1,   1,1.02622271, -54.380983, 1.10000, 0.90000, 1.10000, 0.90000
42901,'INDIANAP~189',  13.8000,2,  33,   1,   1,1.02634156, -54.176825, 1.10000, 0.90000, 1.10000, 0.90000
42902,'INDIANAP~190', 100.0000,1,  33,   1,   1,1.02619731, -54.386126, 1.10000, 0.90000, 1.10000, 0.90000
42903,'WINCHESTE~24', 500.0000,1,  33,   1,   1,1.04318440, -52.417969, 1.10000, 0.90000, 1.10000, 0.90000
42904,'WINCHESTE~25', 230.0000,1,  33,   1,   1,1.04321671, -54.632593, 1.10000, 0.90000, 1.10000, 0.90000
42905,'WINCHESTE~26',  18.0000,2,  33,   1,   1,1.04749537, -51.341005, 1.10000, 0.90000, 1.10000, 0.90000
42906,'WINCHESTE~27',  13.8000,2,  33,   1,   1,1.04326749, -52.397909, 1.10000, 0.90000, 1.10000, 0.90000
42907,'WINCHESTE~28', 500.0000,1,  33,   1,   1,1.04352105, -52.358232, 1.10000, 0.90000, 1.10000, 0.90000
42908,'WINCHESTE~29', 500.0000,1,  33,   1,   1,1.04318440, -52.417969, 1.10000, 0.90000, 1.10000, 0.90000
42909,'GOODLAND 1 1', 230.0000,1,  33,   1,   1,1.03696597, -30.628313, 1.10000, 0.90000, 1.10000, 0.90000
42910,'GOODLAND 1 2',  13.8000,2,  33,   1,   1,1.05324674, -26.020926, 1.10000, 0.90000, 1.10000, 0.90000
42911,'GOODLAND 1 3', 230.0000,1,  33,   1,   1,1.03657746, -30.683344, 1.10000, 0.90000, 1.10000, 0.90000
42912,'ARGOS 2 1   ', 100.0000,1,  33,   1,   1,1.03807306, -58.181805, 1.10000, 0.90000, 1.10000, 0.90000
42913,'ARGOS 2 2   ',  13.8000,1,  33,   1,   1,1.03807306, -58.181805, 1.10000, 0.90000, 1.10000, 0.90000
42914,'ARGOS 2 3   ',  13.8000,1,  33,   1,   1,1.03807306, -58.181805, 1.10000, 0.90000, 1.10000, 0.90000
42916,'ARGOS 2 5   ',  13.8000,2,  33,   1,   1,1.03868270, -58.102780, 1.10000, 0.90000, 1.10000, 0.90000
42917,'ARGOS 2 6   ',  13.8000,2,  33,   1,   1,1.03807306, -58.181805, 1.10000, 0.90000, 1.10000, 0.90000
42918,'ARGOS 2 7   ',  22.0000,2,  33,   1,   1,1.03845608, -58.131713, 1.10000, 0.90000, 1.10000, 0.90000
42919,'ARGOS 2 8   ',  13.8000,2,  33,   1,   1,1.03844929, -58.132847, 1.10000, 0.90000, 1.10000, 0.90000
42920,'ARGOS 2 9   ', 100.0000,1,  33,   1,   1,1.03774559, -58.179613, 1.10000, 0.90000, 1.10000, 0.90000
42921,'ARGOS 2 11  ', 100.0000,1,  33,   1,   1,1.03807306, -58.181805, 1.10000, 0.90000, 1.10000, 0.90000
42922,'EARL PARK 1 ', 230.0000,1,  33,   1,   1,1.03908849, -29.625635, 1.10000, 0.90000, 1.10000, 0.90000
42923,'EARL PARK 2 ', 100.0000,1,  33,   1,   1,1.04156351, -33.150880, 1.10000, 0.90000, 1.10000, 0.90000
42924,'EARL PARK 3 ',  20.0000,2,  33,   1,   1,1.03908849, -29.625635, 1.10000, 0.90000, 1.10000, 0.90000
42925,'EARL PARK 4 ', 230.0000,1,  33,   1,   1,1.03960490, -29.577140, 1.10000, 0.90000, 1.10000, 0.90000
42926,'EARL PARK 6 ', 230.0000,1,  33,   1,   1,1.03908849, -29.625635, 1.10000, 0.90000, 1.10000, 0.90000
42927,'CHESTERTO~14', 500.0000,1,  33,   1,   1,1.04700005, -32.077253, 1.10000, 0.90000, 1.10000, 0.90000
42928,'CHESTERTO~15', 230.0000,1,  33,   1,   1,1.03854227, -35.487259, 1.10000, 0.90000, 1.10000, 0.90000
42929,'CHESTERTO~16', 100.0000,1,  33,   1,   1,1.03262269, -39.377816, 1.10000, 0.90000, 1.10000, 0.90000
42930,'CHESTERTO~17',  13.8000,2,  33,   1,   1,1.01013398, -30.392563, 1.10000, 0.90000, 1.10000, 0.90000
42931,'CHESTERTO~18',  13.8000,2,  33,   1,   1,1.00915098, -30.282385, 1.10000, 0.90000, 1.10000, 0.90000
42932,'CHESTERTO~19', 500.0000,1,  33,   1,   1,1.04722846, -32.023461, 1.10000, 0.90000, 1.10000, 0.90000
42933,'CHESTERTO~20', 500.0000,1,  33,   1,   1,1.04700005, -32.077253, 1.10000, 0.90000, 1.10000, 0.90000
42934,'INDIANAP~191', 100.0000,1,  33,   1,   1,1.03896296, -52.954672, 1.10000, 0.90000, 1.10000, 0.90000
42935,'INDIANAP~192',  13.2000,2,  33,   1,   1,1.04949999, -50.443683, 1.10000, 0.90000, 1.10000, 0.90000
42936,'INDIANAP~193',  13.8000,2,  33,   1,   1,1.04949999, -51.393694, 1.10000, 0.90000, 1.10000, 0.90000
42937,'INDIANAP~194',  13.8000,2,  33,   1,   1,1.04949999, -50.224174, 1.10000, 0.90000, 1.10000, 0.90000
42938,'INDIANAP~195', 100.0000,1,  33,   1,   1,1.03731513, -53.136850, 1.10000, 0.90000, 1.10000, 0.90000
42939,'INDIANAP~196', 100.0000,1,  33,   1,   1,1.03896296, -52.954672, 1.10000, 0.90000, 1.10000, 0.90000
42940,'FLORENCE ~19', 230.0000,1,  33,   1,   1,1.04062140, -53.725442, 1.10000, 0.90000, 1.10000, 0.90000
42941,'FLORENCE ~20', 138.0000,1,  33,   1,   1,1.03918934, -55.727647, 1.10000, 0.90000, 1.10000, 0.90000
42942,'FLORENCE ~21', 100.0000,1,  33,   1,   1,1.03789127, -59.723939, 1.10000, 0.90000, 1.10000, 0.90000
42943,'FLORENCE ~22',  13.2000,2,  33,   1,   1,1.03750002, -53.223979, 1.10000, 0.90000, 1.10000, 0.90000
42944,'FLORENCE ~23',  24.0000,2,  33,   1,   1,1.04149997, -52.660393, 1.10000, 0.90000, 1.10000, 0.90000
42945,'FLORENCE ~24', 138.0000,1,  33,   1,   1,1.03882110, -55.834539, 1.10000, 0.90000, 1.10000, 0.90000
42946,'FLORENCE ~25', 230.0000,1,  33,   1,   1,1.04142153, -53.579347, 1.10000, 0.90000, 1.10000, 0.90000
42947,'INDIANAP~197', 100.0000,1,  33,   1,   1,1.01397908, -55.610174, 1.10000, 0.90000, 1.10000, 0.90000
42948,'INDIANAP~198',  13.8000,2,  33,   1,   1,1.03342628, -55.489775, 1.10000, 0.90000, 1.10000, 0.90000
42949,'INDIANAP~199', 100.0000,1,  33,   1,   1,1.01397347, -55.611940, 1.10000, 0.90000, 1.10000, 0.90000
42950,'CAYUGA 7 1  ', 230.0000,1,  33,   1,   1,1.04063392, -29.043450, 1.10000, 0.90000, 1.10000, 0.90000
42951,'CAYUGA 7 2  ', 100.0000,1,  33,   1,   1,1.03864050, -31.200239, 1.10000, 0.90000, 1.10000, 0.90000
42952,'CAYUGA 7 3  ',  13.8000,1,  33,   1,   1,1.03864050, -31.200239, 1.10000, 0.90000, 1.10000, 0.90000
42953,'CAYUGA 7 4  ',  13.8000,1,  33,   1,   1,1.03864050, -31.200239, 1.10000, 0.90000, 1.10000, 0.90000
42955,'CAYUGA 7 6  ',  20.0000,2,  33,   1,   1,1.00679779, -26.596161, 1.10000, 0.90000, 1.10000, 0.90000
42956,'CAYUGA 7 7  ',  13.8000,2,  33,   1,   1,1.00887561, -27.059698, 1.10000, 0.90000, 1.10000, 0.90000
42957,'CAYUGA 7 8  ',  22.0000,2,  33,   1,   1,1.00955760, -24.807595, 1.10000, 0.90000, 1.10000, 0.90000
42958,'CAYUGA 7 9  ',  13.8000,2,  33,   1,   1,1.01208818, -24.475315, 1.10000, 0.90000, 1.10000, 0.90000
42959,'CAYUGA 7 10 ',  18.0000,2,  33,   1,   1,1.00776041, -25.109454, 1.10000, 0.90000, 1.10000, 0.90000
42960,'CAYUGA 7 11 ',  18.0000,2,  33,   1,   1,1.00861859, -24.918873, 1.10000, 0.90000, 1.10000, 0.90000
42961,'CAYUGA 7 12 ', 230.0000,1,  33,   1,   1,1.03813684, -29.407328, 1.10000, 0.90000, 1.10000, 0.90000
42962,'CAYUGA 7 14 ', 230.0000,1,  33,   1,   1,1.04063392, -29.043450, 1.10000, 0.90000, 1.10000, 0.90000
42963,'LAWRENCEBU~4', 500.0000,1,  33,   1,   1,1.03799999, -51.752183, 1.10000, 0.90000, 1.10000, 0.90000
42964,'LAWRENCEBU~7', 230.0000,1,  33,   1,   1,1.03739130, -57.660184, 1.10000, 0.90000, 1.10000, 0.90000
42965,'LAWRENCEBU~8', 100.0000,1,  33,   1,   1,1.04042792, -62.035132, 1.10000, 0.90000, 1.10000, 0.90000
42966,'LAWRENCEBU~9',  13.8000,2,  33,   1,   1,1.03849995, -49.890331, 1.10000, 0.90000, 1.10000, 0.90000
42967,'LAWRENCEB~10',  13.8000,2,  33,   1,   1,1.03849995, -50.012366, 1.10000, 0.90000, 1.10000, 0.90000
42968,'LAWRENCEB~11',  13.8000,2,  33,   1,   1,1.04299998, -50.347572, 1.10000, 0.90000, 1.10000, 0.90000
42969,'LAWRENCEB~12',  13.8000,2,  33,   1,   1,1.03605926, -49.622141, 1.10000, 0.90000, 1.10000, 0.90000
42970,'LAWRENCEB~13',  13.8000,2,  33,   1,   1,1.03849995, -49.993956, 1.10000, 0.90000, 1.10000, 0.90000
42971,'LAWRENCEB~14',  22.0000,2,  33,   1,   1,1.04299998, -50.220964, 1.10000, 0.90000, 1.10000, 0.90000
42972,'LAWRENCEBU~5', 230.0000,1,  33,   1,   1,1.03732538, -57.692702, 1.10000, 0.90000, 1.10000, 0.90000
42973,'LAWRENCEBU~6', 500.0000,1,  33,   1,   1,1.03955877, -52.292980, 1.10000, 0.90000, 1.10000, 0.90000
42974,'MOUNT VER~16', 100.0000,1,  33,   1,   1,1.00255060, -25.536863, 1.10000, 0.90000, 1.10000, 0.90000
42975,'MOUNT VER~17',  13.8000,2,  33,   1,   1,1.00423944, -25.349363, 1.10000, 0.90000, 1.10000, 0.90000
42976,'MOUNT VER~18', 100.0000,1,  33,   1,   1,1.00250947, -25.539607, 1.10000, 0.90000, 1.10000, 0.90000
42977,'INDIANAPOL~5', 100.0000,2,  33,   1,   1,1.01132894, -56.096313, 1.10000, 0.90000, 1.10000, 0.90000
42978,'INDIANAPOL~6', 100.0000,1,  33,   1,   1,1.01132894, -56.096313, 1.10000, 0.90000, 1.10000, 0.90000
42979,'WASHINGTO~70', 500.0000,1,  33,   1,   1,1.03900695, -26.692902, 1.10000, 0.90000, 1.10000, 0.90000
42980,'WASHINGTO~72', 230.0000,1,  33,   1,   1,1.04049516, -28.140579, 1.10000, 0.90000, 1.10000, 0.90000
42981,'WASHINGTO~73', 100.0000,1,  33,   1,   1,1.03469336, -34.812340, 1.10000, 0.90000, 1.10000, 0.90000
42982,'WASHINGTO~74',  13.8000,1,  33,   1,   1,1.05165684, -23.900985, 1.10000, 0.90000, 1.10000, 0.90000
42984,'WASHINGTO~76',  18.0000,2,  33,   1,   1,1.00496018, -25.018076, 1.10000, 0.90000, 1.10000, 0.90000
42985,'WASHINGTO~77',  13.8000,2,  33,   1,   1,1.00500751, -25.881769, 1.10000, 0.90000, 1.10000, 0.90000
42986,'WASHINGTO~78',  18.0000,2,  33,   1,   1,1.00537384, -25.270235, 1.10000, 0.90000, 1.10000, 0.90000
42987,'WASHINGTO~79', 500.0000,1,  33,   1,   1,1.03807735, -26.930543, 1.10000, 0.90000, 1.10000, 0.90000
42988,'WASHINGTO~71', 230.0000,1,  33,   1,   1,1.04078782, -28.157626, 1.10000, 0.90000, 1.10000, 0.90000
42989,'MICHIGAN C~6', 500.0000,1,  33,   1,   1,1.04100001, -36.576828, 1.10000, 0.90000, 1.10000, 0.90000
42990,'MICHIGAN C~7', 230.0000,1,  33,   1,   1,1.04377031, -38.089479, 1.10000, 0.90000, 1.10000, 0.90000
42991,'MICHIGAN C~8',  13.2000,2,  33,   1,   1,1.05837131, -35.453381, 1.10000, 0.90000, 1.10000, 0.90000
42992,'MICHIGAN C~9', 500.0000,1,  33,   1,   1,1.04128850, -36.538531, 1.10000, 0.90000, 1.10000, 0.90000
42993,'MICHIGAN ~10', 500.0000,1,  33,   1,   1,1.04100001, -36.576828, 1.10000, 0.90000, 1.10000, 0.90000
42994,'INDIANAPOL~7', 100.0000,1,  33,   1,   1,1.02280557, -55.366022, 1.10000, 0.90000, 1.10000, 0.90000
42995,'INDIANAPOL~8',  13.8000,2,  33,   1,   1,1.02280557, -55.366022, 1.10000, 0.90000, 1.10000, 0.90000
42996,'INDIANAPOL~9',  13.8000,2,  33,   1,   1,1.02280557, -55.366022, 1.10000, 0.90000, 1.10000, 0.90000
42997,'INDIANAPO~10', 100.0000,1,  33,   1,   1,1.02280557, -55.366022, 1.10000, 0.90000, 1.10000, 0.90000
42998,'INDIANAPO~11', 100.0000,1,  33,   1,   1,1.02280557, -55.366022, 1.10000, 0.90000, 1.10000, 0.90000
42999,'PETERSBUR~41', 100.0000,2,  33,   1,   1,1.01981819, -35.076477, 1.10000, 0.90000, 1.10000, 0.90000
43000,'PETERSBUR~42', 100.0000,1,  33,   1,   1,1.01979816, -35.077953, 1.10000, 0.90000, 1.10000, 0.90000
43001,'ANDERSON ~14', 500.0000,1,  33,   1,   1,1.04103220, -48.705003, 1.10000, 0.90000, 1.10000, 0.90000
43002,'ANDERSON ~15', 230.0000,1,  33,   1,   1,1.04475594, -50.830947, 1.10000, 0.90000, 1.10000, 0.90000
43003,'ANDERSON ~16',  13.8000,2,  33,   1,   1,1.04773819, -47.999513, 1.10000, 0.90000, 1.10000, 0.90000
43004,'ANDERSON ~17',  20.0000,2,  33,   1,   1,1.04799998, -47.847507, 1.10000, 0.90000, 1.10000, 0.90000
43005,'ANDERSON ~18',  22.0000,2,  33,   1,   1,1.04679835, -48.096160, 1.10000, 0.90000, 1.10000, 0.90000
43006,'ANDERSON ~19', 500.0000,1,  33,   1,   1,1.04138196, -48.537476, 1.10000, 0.90000, 1.10000, 0.90000
43007,'ANDERSON ~20', 500.0000,1,  33,   1,   1,1.04103220, -48.705003, 1.10000, 0.90000, 1.10000, 0.90000
43008,'NOTRE DAME~1', 100.0000,1,  33,   1,   1,1.03316462, -56.877318, 1.10000, 0.90000, 1.10000, 0.90000
43009,'NOTRE DAME~2',  18.0000,2,  33,   1,   1,1.03384459, -56.803647, 1.10000, 0.90000, 1.10000, 0.90000
43010,'NOTRE DAME~3',  13.8000,2,  33,   1,   1,1.03427339, -56.756365, 1.10000, 0.90000, 1.10000, 0.90000
43011,'NOTRE DAME~4',  13.8000,2,  33,   1,   1,1.03316462, -56.877318, 1.10000, 0.90000, 1.10000, 0.90000
43012,'NOTRE DAME~5', 100.0000,1,  33,   1,   1,1.03282773, -56.878363, 1.10000, 0.90000, 1.10000, 0.90000
43013,'NOTRE DAME~6', 100.0000,1,  33,   1,   1,1.03316462, -56.877318, 1.10000, 0.90000, 1.10000, 0.90000
43014,'NOTRE DAME~7', 100.0000,1,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43015,'NOTRE DAME~8',  13.8000,2,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43016,'NOTRE DAME~9',  18.0000,2,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43017,'NOTRE DAM~10',  20.0000,2,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43018,'NOTRE DAM~11', 100.0000,1,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43019,'NOTRE DAM~12', 100.0000,1,  33,   1,   1,1.01978564, -54.969383, 1.10000, 0.90000, 1.10000, 0.90000
43020,'MOUNT VER~19', 500.0000,1,  33,   1,   1,1.04700005, -17.653508, 1.10000, 0.90000, 1.10000, 0.90000
43021,'MOUNT VER~20', 230.0000,1,  33,   1,   1,1.04655170, -18.146667, 1.10000, 0.90000, 1.10000, 0.90000
43022,'MOUNT VER~21',  22.0000,1,  33,   1,   1,1.04602301, -18.890060, 1.10000, 0.90000, 1.10000, 0.90000
43024,'MOUNT VER~23',  13.8000,2,  33,   1,   1,1.04763520, -15.511956, 1.10000, 0.90000, 1.10000, 0.90000
43025,'MOUNT VER~24',  24.0000,2,  33,   1,   1,1.04663539, -15.853045, 1.10000, 0.90000, 1.10000, 0.90000
43026,'MOUNT VER~25', 500.0000,1,  33,   1,   1,1.04457641, -17.859399, 1.10000, 0.90000, 1.10000, 0.90000
43027,'MOUNT VER~26', 500.0000,1,  33,   1,   1,1.04700005, -17.653508, 1.10000, 0.90000, 1.10000, 0.90000
43028,'INDIANAPO~12', 100.0000,2,  33,   1,   1,1.02162361, -54.630104, 1.10000, 0.90000, 1.10000, 0.90000
43029,'INDIANAPO~13', 100.0000,1,  33,   1,   1,1.02159488, -54.636384, 1.10000, 0.90000, 1.10000, 0.90000
43030,'RENSSELAER~3', 100.0000,2,  33,   1,   1,1.01948643, -43.606906, 1.10000, 0.90000, 1.10000, 0.90000
43031,'RENSSELAER~4', 100.0000,1,  33,   1,   1,1.01948643, -43.606906, 1.10000, 0.90000, 1.10000, 0.90000
43032,'CRAWFORDSV~7', 100.0000,1,  33,   1,   1,1.03831732, -41.022779, 1.10000, 0.90000, 1.10000, 0.90000
43033,'CRAWFORDSV~8',  13.8000,2,  33,   1,   1,1.04019070, -40.818396, 1.10000, 0.90000, 1.10000, 0.90000
43034,'CRAWFORDSV~9', 100.0000,1,  33,   1,   1,1.03822577, -41.029001, 1.10000, 0.90000, 1.10000, 0.90000
43035,'CRAWFORDS~10', 100.0000,1,  33,   1,   1,1.03831732, -41.022779, 1.10000, 0.90000, 1.10000, 0.90000
43036,'ROCKPORT 3 1', 500.0000,1,  33,   1,   1,1.04700005, -20.677168, 1.10000, 0.90000, 1.10000, 0.90000
43037,'ROCKPORT 3 2', 345.0000,1,  33,   1,   1,1.04623640, -23.751571, 1.10000, 0.90000, 1.10000, 0.90000
43038,'ROCKPORT 3 3', 230.0000,1,  33,   1,   1,1.05276287, -27.400113, 1.10000, 0.90000, 1.10000, 0.90000
43039,'ROCKPORT 3 4',  18.0000,2,  33,   1,   1,1.05673563, -20.118589, 1.10000, 0.90000, 1.10000, 0.90000
43040,'ROCKPORT 3 5',  13.8000,2,  33,   1,   1,1.04700005, -20.677168, 1.10000, 0.90000, 1.10000, 0.90000
43041,'ROCKPORT 3 6', 345.0000,1,  33,   1,   1,1.04350126, -23.856194, 1.10000, 0.90000, 1.10000, 0.90000
43042,'ROCKPORT 3 8', 500.0000,1,  33,   1,   1,1.04725158, -20.282552, 1.10000, 0.90000, 1.10000, 0.90000
43043,'LAWRENCEB~15', 500.0000,1,  33,   1,   1,1.03999996, -51.859495, 1.10000, 0.90000, 1.10000, 0.90000
43044,'LAWRENCEB~17', 345.0000,1,  33,   1,   1,1.03807938, -54.134006, 1.10000, 0.90000, 1.10000, 0.90000
43045,'LAWRENCEB~18', 230.0000,1,  33,   1,   1,1.04179251, -57.277987, 1.10000, 0.90000, 1.10000, 0.90000
43046,'LAWRENCEB~19', 138.0000,1,  33,   1,   1,1.03641653, -61.201323, 1.10000, 0.90000, 1.10000, 0.90000
43047,'LAWRENCEB~20',  18.0000,2,  33,   1,   1,1.02297056, -50.161282, 1.10000, 0.90000, 1.10000, 0.90000
43048,'LAWRENCEB~21',  18.0000,2,  33,   1,   1,1.02336848, -49.813758, 1.10000, 0.90000, 1.10000, 0.90000
43049,'LAWRENCEB~22',  13.8000,2,  33,   1,   1,1.03999996, -51.859495, 1.10000, 0.90000, 1.10000, 0.90000
43050,'LAWRENCEB~23',  13.8000,2,  33,   1,   1,1.01974428, -49.619521, 1.10000, 0.90000, 1.10000, 0.90000
43051,'LAWRENCEB~24', 500.0000,1,  33,   1,   1,1.03973174, -52.110573, 1.10000, 0.90000, 1.10000, 0.90000
43052,'LAWRENCEB~16', 230.0000,1,  33,   1,   1,1.03964126, -57.544146, 1.10000, 0.90000, 1.10000, 0.90000
43053,'CENTERVILL~6', 230.0000,1,  33,   1,   1,1.03288996, -56.694924, 1.10000, 0.90000, 1.10000, 0.90000
43054,'CENTERVILL~8', 100.0000,1,  33,   1,   1,1.02946794, -62.980669, 1.10000, 0.90000, 1.10000, 0.90000
43055,'CENTERVILL~9',  13.8000,1,  33,   1,   1,1.02965474, -63.353208, 1.10000, 0.90000, 1.10000, 0.90000
43057,'CENTERVIL~11',  13.8000,2,  33,   1,   1,1.03999996, -55.375093, 1.10000, 0.90000, 1.10000, 0.90000
43058,'CENTERVIL~12',  13.8000,2,  33,   1,   1,1.03999996, -55.375093, 1.10000, 0.90000, 1.10000, 0.90000
43060,'CENTERVIL~14', 230.0000,1,  33,   1,   1,1.03410244, -56.631844, 1.10000, 0.90000, 1.10000, 0.90000
43061,'CENTERVILL~7', 230.0000,1,  33,   1,   1,1.03288996, -56.694924, 1.10000, 0.90000, 1.10000, 0.90000
43062,'INDIANAPO~14', 100.0000,1,  33,   1,   1,1.00942135, -55.563869, 1.10000, 0.90000, 1.10000, 0.90000
43063,'INDIANAPO~15',  13.8000,2,  33,   1,   1,1.00942135, -55.563869, 1.10000, 0.90000, 1.10000, 0.90000
43064,'INDIANAPO~16', 100.0000,1,  33,   1,   1,1.00942135, -55.563869, 1.10000, 0.90000, 1.10000, 0.90000
43065,'MARTINSVIL~3', 500.0000,1,  33,   1,   1,1.03799129, -39.546478, 1.10000, 0.90000, 1.10000, 0.90000
43066,'MARTINSVIL~4', 230.0000,1,  33,   1,   1,1.03922534, -44.410535, 1.10000, 0.90000, 1.10000, 0.90000
43067,'MARTINSVIL~5',  24.0000,2,  33,   1,   1,1.01479268, -38.565604, 1.10000, 0.90000, 1.10000, 0.90000
43068,'MARTINSVIL~6',  13.8000,2,  33,   1,   1,1.01898301, -38.793603, 1.10000, 0.90000, 1.10000, 0.90000
43069,'MARTINSVIL~7',  13.8000,2,  33,   1,   1,1.01426208, -38.616442, 1.10000, 0.90000, 1.10000, 0.90000
43070,'MARTINSVIL~8',  13.8000,2,  33,   1,   1,1.01360774, -38.704944, 1.10000, 0.90000, 1.10000, 0.90000
43071,'MARTINSVIL~9', 500.0000,1,  33,   1,   1,1.03529871, -39.477681, 1.10000, 0.90000, 1.10000, 0.90000
43072,'MARTINSVI~10', 500.0000,1,  33,   1,   1,1.03799129, -39.546478, 1.10000, 0.90000, 1.10000, 0.90000
43073,'BELVIDERE ~7', 100.0000,1,  34,   1,   1,1.01738095, -32.964549, 1.10000, 0.90000, 1.10000, 0.90000
43074,'BELVIDERE ~8', 500.0000,1,  34,   1,   1,1.03972912, -20.947159, 1.10000, 0.90000, 1.10000, 0.90000
43075,'BELVIDERE ~9', 230.0000,1,  34,   1,   1,1.03920066, -26.161795, 1.10000, 0.90000, 1.10000, 0.90000
43076,'BELVIDERE~10', 500.0000,1,  34,   1,   1,1.03956807, -20.963071, 1.10000, 0.90000, 1.10000, 0.90000
43077,'BELVIDERE~11', 100.0000,1,  34,   1,   1,1.01927841, -31.855763, 1.10000, 0.90000, 1.10000, 0.90000
43078,'BELVIDERE~12', 100.0000,1,  34,   1,   1,0.98226976, -36.431966, 1.10000, 0.90000, 1.10000, 0.90000
43079,'BELVIDERE~13',  13.8000,1,  34,   1,   1,0.98226976, -36.431966, 1.10000, 0.90000, 1.10000, 0.90000
43080,'BELVIDERE~14',  13.8000,1,  34,   1,   1,0.98226976, -36.431966, 1.10000, 0.90000, 1.10000, 0.90000
43082,'BELVIDERE~16', 100.0000,1,  34,   1,   1,0.98211408, -36.449393, 1.10000, 0.90000, 1.10000, 0.90000
43083,'BELVIDERE~17', 100.0000,1,  34,   1,   1,0.98240370, -36.415328, 1.10000, 0.90000, 1.10000, 0.90000
43084,'HARVARD 2 1 ', 100.0000,1,  34,   1,   1,1.00430083, -35.149451, 1.10000, 0.90000, 1.10000, 0.90000
43085,'HARVARD 3 1 ', 100.0000,1,  34,   1,   1,1.00736094, -35.083625, 1.10000, 0.90000, 1.10000, 0.90000
43086,'HARVARD 4 1 ', 100.0000,1,  34,   1,   1,1.00456572, -35.294671, 1.10000, 0.90000, 1.10000, 0.90000
43087,'HARVARD 4 2 ', 100.0000,1,  34,   1,   1,1.00451577, -35.302072, 1.10000, 0.90000, 1.10000, 0.90000
43088,'LOVES PARK~1', 100.0000,1,  34,   1,   1,1.02176905, -30.351728, 1.10000, 0.90000, 1.10000, 0.90000
43089,'LOVES PARK~2', 100.0000,1,  34,   1,   1,1.03818250, -27.976586, 1.10000, 0.90000, 1.10000, 0.90000
43090,'LOVES PARK~3', 100.0000,1,  34,   1,   1,1.01830924, -30.799679, 1.10000, 0.90000, 1.10000, 0.90000
43091,'LOVES PARK~4', 100.0000,1,  34,   1,   1,1.01811886, -30.818428, 1.10000, 0.90000, 1.10000, 0.90000
43092,'LOVES PARK~5', 100.0000,1,  34,   1,   1,1.03321910, -28.791068, 1.10000, 0.90000, 1.10000, 0.90000
43093,'POPLAR GRO~1', 100.0000,1,  34,   1,   1,1.02996218, -34.962724, 1.10000, 0.90000, 1.10000, 0.90000
43094,'POPLAR GRO~2', 100.0000,1,  34,   1,   1,1.01768911, -31.744650, 1.10000, 0.90000, 1.10000, 0.90000
43095,'POPLAR GRO~3', 100.0000,1,  34,   1,   1,1.02401459, -34.202456, 1.10000, 0.90000, 1.10000, 0.90000
43096,'ROCKFORD 6 1', 100.0000,1,  34,   1,   1,1.03658617, -27.992711, 1.10000, 0.90000, 1.10000, 0.90000
43097,'ROCKFORD 6 2', 100.0000,1,  34,   1,   1,1.03644586, -28.014876, 1.10000, 0.90000, 1.10000, 0.90000
43098,'ROCKFORD 7 1', 100.0000,1,  34,   1,   1,1.03404140, -28.430466, 1.10000, 0.90000, 1.10000, 0.90000
43099,'ROCKFORD 7 2', 100.0000,1,  34,   1,   1,1.03385818, -28.441469, 1.10000, 0.90000, 1.10000, 0.90000
43100,'ROCKFORD 8 1', 100.0000,1,  34,   1,   1,1.02686548, -30.009017, 1.10000, 0.90000, 1.10000, 0.90000
43101,'ROCKFORD 9 1', 100.0000,1,  34,   1,   1,1.02566719, -29.222005, 1.10000, 0.90000, 1.10000, 0.90000
43102,'ROSCOE 3 1  ', 100.0000,1,  34,   1,   1,1.01973653, -31.047400, 1.10000, 0.90000, 1.10000, 0.90000
43103,'ROSCOE 3 2  ', 100.0000,1,  34,   1,   1,1.01968861, -31.055501, 1.10000, 0.90000, 1.10000, 0.90000
43104,'ROSCOE 4 1  ', 100.0000,1,  34,   1,   1,1.02689314, -29.452537, 1.10000, 0.90000, 1.10000, 0.90000
43105,'ROSCOE 4 2  ', 100.0000,1,  34,   1,   1,1.02697992, -29.444136, 1.10000, 0.90000, 1.10000, 0.90000
43106,'ROSCOE 5 1  ', 230.0000,1,  34,   1,   1,1.03829980, -23.319087, 1.10000, 0.90000, 1.10000, 0.90000
43107,'ROSCOE 5 2  ', 230.0000,1,  34,   1,   1,1.03838658, -23.304645, 1.10000, 0.90000, 1.10000, 0.90000
43108,'ROSCOE 6 1  ', 100.0000,1,  34,   1,   1,1.01630270, -31.746794, 1.10000, 0.90000, 1.10000, 0.90000
43109,'SOUTH BELO~1', 100.0000,1,  34,   1,   1,1.03204429, -34.901382, 1.10000, 0.90000, 1.10000, 0.90000
43110,'SOUTH BELO~2', 100.0000,1,  34,   1,   1,1.01927674, -32.376418, 1.10000, 0.90000, 1.10000, 0.90000
43111,'SOUTH BELO~3', 100.0000,1,  34,   1,   1,1.01922679, -32.381746, 1.10000, 0.90000, 1.10000, 0.90000
43112,'MENDOTA 1 1 ', 100.0000,1,  34,   1,   1,1.03842664, -25.350947, 1.10000, 0.90000, 1.10000, 0.90000
43113,'MENDOTA 2 1 ', 100.0000,1,  34,   1,   1,1.04089808, -24.988612, 1.10000, 0.90000, 1.10000, 0.90000
43114,'PERU 7 1    ', 100.0000,1,  34,   1,   1,1.02486908, -23.508217, 1.10000, 0.90000, 1.10000, 0.90000
43115,'PERU 8 1    ', 100.0000,1,  34,   1,   1,1.03362811, -26.166755, 1.10000, 0.90000, 1.10000, 0.90000
43116,'PERU 9 1    ', 100.0000,1,  34,   1,   1,1.02569437, -26.856727, 1.10000, 0.90000, 1.10000, 0.90000
43117,'PRINCETON~16', 100.0000,1,  34,   1,   1,1.02684021, -21.561022, 1.10000, 0.90000, 1.10000, 0.90000
43118,'PRINCETON~17', 100.0000,1,  34,   1,   1,1.02672064, -21.569493, 1.10000, 0.90000, 1.10000, 0.90000
43119,'PRINCETON~18', 100.0000,1,  34,   1,   1,1.02856040, -21.135114, 1.10000, 0.90000, 1.10000, 0.90000
43120,'PRINCETON~20', 100.0000,1,  34,   1,   1,1.03238487, -20.122320, 1.10000, 0.90000, 1.10000, 0.90000
43121,'SHEFFIELD~11', 100.0000,1,  34,   1,   1,1.01688671, -18.912024, 1.10000, 0.90000, 1.10000, 0.90000
43122,'SPRING VA~18', 100.0000,1,  34,   1,   1,1.02750909, -22.131293, 1.10000, 0.90000, 1.10000, 0.90000
43123,'FULTON 12 1 ', 100.0000,1,  34,   1,   1,1.01780260, -22.195171, 1.10000, 0.90000, 1.10000, 0.90000
43124,'FULTON 12 2 ', 100.0000,1,  34,   1,   1,1.01776040, -22.204112, 1.10000, 0.90000, 1.10000, 0.90000
43125,'FULTON 13 1 ', 100.0000,1,  34,   1,   1,1.02272224, -19.458483, 1.10000, 0.90000, 1.10000, 0.90000
43126,'FULTON 13 2 ', 100.0000,1,  34,   1,   1,1.02275014, -19.455258, 1.10000, 0.90000, 1.10000, 0.90000
43127,'LANARK 1    ', 100.0000,1,  34,   1,   1,1.02875745, -22.723930, 1.10000, 0.90000, 1.10000, 0.90000
43128,'MOUNT CARR~1', 100.0000,1,  34,   1,   1,1.03972697, -22.025745, 1.10000, 0.90000, 1.10000, 0.90000
43129,'MOUNT CARR~2', 100.0000,1,  34,   1,   1,1.03966439, -22.032097, 1.10000, 0.90000, 1.10000, 0.90000
43130,'PEARL CITY 1', 100.0000,1,  34,   1,   1,1.02020955, -23.215552, 1.10000, 0.90000, 1.10000, 0.90000
43131,'PEARL CITY 2', 100.0000,1,  34,   1,   1,1.02023149, -23.211139, 1.10000, 0.90000, 1.10000, 0.90000
43132,'SAVANNA 1   ', 100.0000,1,  34,   1,   1,1.01996136, -19.693478, 1.10000, 0.90000, 1.10000, 0.90000
43133,'SAVANNA 2   ', 100.0000,1,  34,   1,   1,1.02002907, -19.685268, 1.10000, 0.90000, 1.10000, 0.90000
43134,'ARLINGTON~94', 100.0000,1,  34,   1,   1,1.02759504, -42.643330, 1.10000, 0.90000, 1.10000, 0.90000
43135,'ARLINGTON~95', 100.0000,1,  34,   1,   1,1.03851044, -40.203883, 1.10000, 0.90000, 1.10000, 0.90000
43136,'ARLINGTON~96', 100.0000,1,  34,   1,   1,1.02697349, -42.132439, 1.10000, 0.90000, 1.10000, 0.90000
43137,'ARLINGTON~97', 100.0000,1,  34,   1,   1,1.02282667, -43.951574, 1.10000, 0.90000, 1.10000, 0.90000
43138,'ARLINGTON~98', 100.0000,1,  34,   1,   1,1.02256012, -43.975005, 1.10000, 0.90000, 1.10000, 0.90000
43139,'ARLINGTON~99', 100.0000,1,  34,   1,   1,1.03372788, -43.010217, 1.10000, 0.90000, 1.10000, 0.90000
43140,'ARLINGTO~100', 100.0000,1,  34,   1,   1,1.03249383, -43.577734, 1.10000, 0.90000, 1.10000, 0.90000
43141,'BARRINGTON~6', 100.0000,1,  34,   1,   1,1.02931547, -40.858912, 1.10000, 0.90000, 1.10000, 0.90000
43142,'BARRINGTON~7', 100.0000,1,  34,   1,   1,1.03329062, -41.415088, 1.10000, 0.90000, 1.10000, 0.90000
43143,'BARRINGTON~8', 100.0000,1,  34,   1,   1,1.02928483, -40.084041, 1.10000, 0.90000, 1.10000, 0.90000
43144,'BARTLETT 1 1', 100.0000,1,  34,   1,   1,1.01932359, -40.280696, 1.10000, 0.90000, 1.10000, 0.90000
43145,'BARTLETT 1 2', 100.0000,1,  34,   1,   1,1.01943088, -40.263412, 1.10000, 0.90000, 1.10000, 0.90000
43146,'BARTLETT 2 1', 230.0000,1,  34,   1,   1,1.03525579, -32.939065, 1.10000, 0.90000, 1.10000, 0.90000
43147,'BARTLETT 2 2', 100.0000,1,  34,   1,   1,1.02557111, -38.721842, 1.10000, 0.90000, 1.10000, 0.90000
43148,'BARTLETT 2 3',  13.8000,1,  34,   1,   1,1.02588105, -38.342548, 1.10000, 0.90000, 1.10000, 0.90000
43150,'BARTLETT 2 5', 230.0000,1,  34,   1,   1,1.03637528, -32.756037, 1.10000, 0.90000, 1.10000, 0.90000
43151,'BERWYN 1 1  ', 100.0000,1,  34,   1,   1,1.03417516, -42.635151, 1.10000, 0.90000, 1.10000, 0.90000
43152,'BERWYN 2 1  ', 100.0000,1,  34,   1,   1,1.03682089, -42.295796, 1.10000, 0.90000, 1.10000, 0.90000
43153,'BERWYN 3 1  ', 100.0000,1,  34,   1,   1,1.00605166, -46.265017, 1.10000, 0.90000, 1.10000, 0.90000
43154,'BROOKFIELD~3', 100.0000,1,  34,   1,   1,1.02175725, -44.056356, 1.10000, 0.90000, 1.10000, 0.90000
43155,'BUFFALO GR~1', 100.0000,1,  34,   1,   1,1.03115952, -40.982631, 1.10000, 0.90000, 1.10000, 0.90000
43156,'BUFFALO GR~2', 100.0000,1,  34,   1,   1,1.03030586, -42.460305, 1.10000, 0.90000, 1.10000, 0.90000
43157,'BUFFALO GR~3', 100.0000,1,  34,   1,   1,1.03014970, -42.477209, 1.10000, 0.90000, 1.10000, 0.90000
43158,'BUFFALO GR~4', 100.0000,1,  34,   1,   1,1.02875662, -41.785742, 1.10000, 0.90000, 1.10000, 0.90000
43159,'BUFFALO GR~5', 100.0000,1,  34,   1,   1,1.04163754, -43.052489, 1.10000, 0.90000, 1.10000, 0.90000
43160,'BUFFALO GR~6', 100.0000,1,  34,   1,   1,1.04150224, -43.067290, 1.10000, 0.90000, 1.10000, 0.90000
43161,'BURBANK 1 1 ', 100.0000,1,  34,   1,   1,1.01757801, -44.813151, 1.10000, 0.90000, 1.10000, 0.90000
43162,'BURBANK 1 2 ', 100.0000,1,  34,   1,   1,1.01815438, -44.785335, 1.10000, 0.90000, 1.10000, 0.90000
43163,'BURBANK 2 1 ', 100.0000,1,  34,   1,   1,1.01856029, -43.329248, 1.10000, 0.90000, 1.10000, 0.90000
43164,'BURBANK 2 2 ', 100.0000,1,  34,   1,   1,1.01831031, -43.358878, 1.10000, 0.90000, 1.10000, 0.90000
43165,'CALUMET CI~1', 100.0000,1,  34,   1,   1,1.00919533, -43.274538, 1.10000, 0.90000, 1.10000, 0.90000
43166,'CALUMET CI~2', 100.0000,1,  34,   1,   1,1.01502824, -42.202615, 1.10000, 0.90000, 1.10000, 0.90000
43167,'CALUMET CI~3', 100.0000,1,  34,   1,   1,1.01488316, -42.225855, 1.10000, 0.90000, 1.10000, 0.90000
43168,'CALUMET CI~4', 100.0000,1,  34,   1,   1,1.03575671, -40.864325, 1.10000, 0.90000, 1.10000, 0.90000
43169,'CHICAGO 1 1 ', 230.0000,1,  34,   1,   1,1.02409995, -38.093160, 1.10000, 0.90000, 1.10000, 0.90000
43170,'CHICAGO 1 2 ', 100.0000,1,  34,   1,   1,1.01519847, -44.914651, 1.10000, 0.90000, 1.10000, 0.90000
43171,'CHICAGO 1 3 ',  18.0000,1,  34,   1,   1,1.01699281, -49.184421, 1.10000, 0.90000, 1.10000, 0.90000
43173,'CHICAGO 1 5 ', 230.0000,1,  34,   1,   1,1.02469242, -37.997042, 1.10000, 0.90000, 1.10000, 0.90000
43174,'CHICAGO 2 1 ', 100.0000,1,  34,   1,   1,1.02080393, -42.962037, 1.10000, 0.90000, 1.10000, 0.90000
43175,'CHICAGO 3 1 ', 100.0000,1,  34,   1,   1,1.01946199, -43.819171, 1.10000, 0.90000, 1.10000, 0.90000
43176,'CHICAGO 4 1 ', 100.0000,1,  34,   1,   1,1.03573442, -43.116443, 1.10000, 0.90000, 1.10000, 0.90000
43177,'CHICAGO 4 2 ', 100.0000,1,  34,   1,   1,1.03548241, -43.138560, 1.10000, 0.90000, 1.10000, 0.90000
43178,'CHICAGO 5 1 ', 100.0000,1,  34,   1,   1,1.03347099, -43.558985, 1.10000, 0.90000, 1.10000, 0.90000
43179,'CHICAGO 5 2 ', 100.0000,1,  34,   1,   1,1.03328502, -43.574927, 1.10000, 0.90000, 1.10000, 0.90000
43180,'CHICAGO 6 1 ', 100.0000,1,  34,   1,   1,1.01576459, -45.248104, 1.10000, 0.90000, 1.10000, 0.90000
43181,'CHICAGO 7 1 ', 100.0000,1,  34,   1,   1,1.03318870, -44.528571, 1.10000, 0.90000, 1.10000, 0.90000
43182,'CHICAGO 8 1 ', 100.0000,1,  34,   1,   1,1.02056050, -45.077073, 1.10000, 0.90000, 1.10000, 0.90000
43183,'CHICAGO 8 2 ', 100.0000,1,  34,   1,   1,1.02041698, -45.100299, 1.10000, 0.90000, 1.10000, 0.90000
43184,'CHICAGO 9 1 ', 230.0000,1,  34,   1,   1,1.02355778, -38.729806, 1.10000, 0.90000, 1.10000, 0.90000
43185,'CHICAGO 9 2 ', 100.0000,1,  34,   1,   1,1.03871202, -43.396696, 1.10000, 0.90000, 1.10000, 0.90000
43186,'CHICAGO 9 3 ', 230.0000,1,  34,   1,   1,1.02287233, -38.799303, 1.10000, 0.90000, 1.10000, 0.90000
43187,'CHICAGO 10 1', 100.0000,1,  34,   1,   1,1.01753712, -45.240636, 1.10000, 0.90000, 1.10000, 0.90000
43188,'CHICAGO 10 2', 100.0000,1,  34,   1,   1,1.01720083, -45.300888, 1.10000, 0.90000, 1.10000, 0.90000
43189,'CHICAGO 11 1', 100.0000,1,  34,   1,   1,1.03318787, -44.155838, 1.10000, 0.90000, 1.10000, 0.90000
43190,'CHICAGO 12 1', 100.0000,1,  34,   1,   1,1.02697110, -44.365528, 1.10000, 0.90000, 1.10000, 0.90000
43191,'CHICAGO 13 1', 100.0000,1,  34,   1,   1,1.03470457, -43.843575, 1.10000, 0.90000, 1.10000, 0.90000
43192,'CHICAGO 14 1', 100.0000,1,  34,   1,   1,1.03365362, -44.070874, 1.10000, 0.90000, 1.10000, 0.90000
43193,'CHICAGO 14 2', 100.0000,1,  34,   1,   1,1.03290606, -44.143793, 1.10000, 0.90000, 1.10000, 0.90000
43194,'CHICAGO 15 1', 100.0000,1,  34,   1,   1,1.03189230, -44.997327, 1.10000, 0.90000, 1.10000, 0.90000
43195,'CHICAGO 15 2', 100.0000,1,  34,   1,   1,1.03167641, -45.025106, 1.10000, 0.90000, 1.10000, 0.90000
43196,'CHICAGO 16 1', 100.0000,1,  34,   1,   1,1.03354537, -44.154871, 1.10000, 0.90000, 1.10000, 0.90000
43197,'CHICAGO 16 2', 100.0000,1,  34,   1,   1,1.03304517, -44.201651, 1.10000, 0.90000, 1.10000, 0.90000
43198,'CHICAGO 17 1', 100.0000,1,  34,   1,   1,1.01990509, -44.849208, 1.10000, 0.90000, 1.10000, 0.90000
43199,'CHICAGO 18 1', 100.0000,1,  34,   1,   1,1.03224444, -44.579087, 1.10000, 0.90000, 1.10000, 0.90000
43200,'CHICAGO 19 1', 100.0000,1,  34,   1,   1,1.03650570, -43.326666, 1.10000, 0.90000, 1.10000, 0.90000
43201,'CHICAGO 20 1', 100.0000,1,  34,   1,   1,1.02266920, -44.558583, 1.10000, 0.90000, 1.10000, 0.90000
43202,'CHICAGO 21 1', 100.0000,1,  34,   1,   1,1.02133393, -44.967281, 1.10000, 0.90000, 1.10000, 0.90000
43203,'CHICAGO 22 1', 100.0000,1,  34,   1,   1,1.03275073, -43.899210, 1.10000, 0.90000, 1.10000, 0.90000
43204,'CHICAGO 23 1', 100.0000,1,  34,   1,   1,1.03355527, -44.175802, 1.10000, 0.90000, 1.10000, 0.90000
43205,'CHICAGO 24 1', 100.0000,1,  34,   1,   1,1.01630843, -44.117561, 1.10000, 0.90000, 1.10000, 0.90000
43206,'CHICAGO 24 2', 100.0000,1,  34,   1,   1,1.01591444, -44.167357, 1.10000, 0.90000, 1.10000, 0.90000
43207,'CHICAGO 25 1', 100.0000,1,  34,   1,   1,1.03022790, -44.165646, 1.10000, 0.90000, 1.10000, 0.90000
43208,'CHICAGO 25 2', 100.0000,1,  34,   1,   1,1.02957547, -44.229945, 1.10000, 0.90000, 1.10000, 0.90000
43209,'CHICAGO 26 1', 100.0000,1,  34,   1,   1,1.01601601, -45.129314, 1.10000, 0.90000, 1.10000, 0.90000
43210,'CHICAGO 26 2', 100.0000,1,  34,   1,   1,1.01568329, -45.174093, 1.10000, 0.90000, 1.10000, 0.90000
43211,'CHICAGO 27 1', 100.0000,1,  34,   1,   1,1.01355577, -45.145508, 1.10000, 0.90000, 1.10000, 0.90000
43212,'CHICAGO 27 2', 100.0000,1,  34,   1,   1,1.01327014, -45.192039, 1.10000, 0.90000, 1.10000, 0.90000
43213,'CHICAGO 28 1', 100.0000,1,  34,   1,   1,1.03832805, -42.500821, 1.10000, 0.90000, 1.10000, 0.90000
43214,'CHICAGO 28 2', 100.0000,1,  34,   1,   1,1.03865993, -42.480580, 1.10000, 0.90000, 1.10000, 0.90000
43215,'CHICAGO 29 1', 100.0000,1,  34,   1,   1,1.02892792, -44.187813, 1.10000, 0.90000, 1.10000, 0.90000
43216,'CHICAGO 29 2', 100.0000,1,  34,   1,   1,1.02880836, -44.213133, 1.10000, 0.90000, 1.10000, 0.90000
43217,'CHICAGO 30 1', 100.0000,1,  34,   1,   1,1.02637362, -45.189723, 1.10000, 0.90000, 1.10000, 0.90000
43218,'CHICAGO 30 2', 100.0000,1,  34,   1,   1,1.02648258, -45.166989, 1.10000, 0.90000, 1.10000, 0.90000
43219,'CHICAGO 31 1', 100.0000,1,  34,   1,   1,1.02741456, -44.294508, 1.10000, 0.90000, 1.10000, 0.90000
43220,'CHICAGO 32 1', 230.0000,1,  34,   1,   1,1.04016495, -38.162818, 1.10000, 0.90000, 1.10000, 0.90000
43221,'CHICAGO 32 2', 100.0000,1,  34,   1,   1,1.04021609, -43.771390, 1.10000, 0.90000, 1.10000, 0.90000
43222,'CHICAGO 32 3', 230.0000,1,  34,   1,   1,1.03964090, -38.220922, 1.10000, 0.90000, 1.10000, 0.90000
43223,'CHICAGO 33 1', 230.0000,1,  34,   1,   1,1.04389369, -37.597323, 1.10000, 0.90000, 1.10000, 0.90000
43224,'CHICAGO 33 2', 100.0000,1,  34,   1,   1,1.04734063, -41.841271, 1.10000, 0.90000, 1.10000, 0.90000
43225,'CHICAGO 33 3', 230.0000,1,  34,   1,   1,1.04369950, -37.644833, 1.10000, 0.90000, 1.10000, 0.90000
43226,'CHICAGO 34 1', 100.0000,1,  34,   1,   1,1.02625525, -44.334795, 1.10000, 0.90000, 1.10000, 0.90000
43227,'CHICAGO 35 1', 100.0000,1,  34,   1,   1,1.03358519, -44.513583, 1.10000, 0.90000, 1.10000, 0.90000
43228,'CHICAGO 35 2', 100.0000,1,  34,   1,   1,1.03332019, -44.535347, 1.10000, 0.90000, 1.10000, 0.90000
43229,'CHICAGO 36 1', 100.0000,1,  34,   1,   1,1.03401053, -44.627257, 1.10000, 0.90000, 1.10000, 0.90000
43230,'CHICAGO 37 1', 230.0000,1,  34,   1,   1,1.02346277, -38.726032, 1.10000, 0.90000, 1.10000, 0.90000
43231,'CHICAGO 37 2', 100.0000,1,  34,   1,   1,1.03911483, -43.714597, 1.10000, 0.90000, 1.10000, 0.90000
43232,'CHICAGO 37 3', 230.0000,1,  34,   1,   1,1.02172625, -38.816013, 1.10000, 0.90000, 1.10000, 0.90000
43233,'CHICAGO 38 1', 100.0000,1,  34,   1,   1,1.02489066, -47.140579, 1.10000, 0.90000, 1.10000, 0.90000
43234,'CHICAGO 39 1', 100.0000,1,  34,   1,   1,1.03534245, -44.636635, 1.10000, 0.90000, 1.10000, 0.90000
43235,'CHICAGO 39 2', 100.0000,1,  34,   1,   1,1.03572726, -44.599868, 1.10000, 0.90000, 1.10000, 0.90000
43236,'CHICAGO 40 1', 100.0000,1,  34,   1,   1,1.03025782, -45.319234, 1.10000, 0.90000, 1.10000, 0.90000
43237,'CHICAGO 41 1', 100.0000,1,  34,   1,   1,1.02293932, -46.051130, 1.10000, 0.90000, 1.10000, 0.90000
43238,'CHICAGO 42 1', 100.0000,1,  34,   1,   1,1.03319132, -44.804975, 1.10000, 0.90000, 1.10000, 0.90000
43239,'CHICAGO 42 2', 100.0000,1,  34,   1,   1,1.03350794, -44.759766, 1.10000, 0.90000, 1.10000, 0.90000
43240,'CHICAGO 43 1', 100.0000,1,  34,   1,   1,1.02855051, -45.769432, 1.10000, 0.90000, 1.10000, 0.90000
43241,'CHICAGO 44 1', 230.0000,1,  34,   1,   1,1.01424396, -39.534159, 1.10000, 0.90000, 1.10000, 0.90000
43242,'CHICAGO 44 2', 100.0000,1,  34,   1,   1,1.04203355, -44.001124, 1.10000, 0.90000, 1.10000, 0.90000
43243,'CHICAGO 44 3', 230.0000,1,  34,   1,   1,1.01908588, -39.096614, 1.10000, 0.90000, 1.10000, 0.90000
43244,'CHICAGO 45 1', 100.0000,1,  34,   1,   1,1.03594792, -44.147515, 1.10000, 0.90000, 1.10000, 0.90000
43245,'CHICAGO 46 1', 230.0000,1,  34,   1,   1,1.03490257, -37.765270, 1.10000, 0.90000, 1.10000, 0.90000
43246,'CHICAGO 46 2', 100.0000,1,  34,   1,   1,1.02805519, -44.163310, 1.10000, 0.90000, 1.10000, 0.90000
43247,'CHICAGO 46 3',  13.8000,1,  34,   1,   1,1.02866638, -46.348226, 1.10000, 0.90000, 1.10000, 0.90000
43249,'CHICAGO 46 5', 230.0000,1,  34,   1,   1,1.03464627, -37.788769, 1.10000, 0.90000, 1.10000, 0.90000
43250,'CHICAGO 46 7', 230.0000,1,  34,   1,   1,1.03579926, -37.641958, 1.10000, 0.90000, 1.10000, 0.90000
43251,'CHICAGO 47 1', 230.0000,1,  34,   1,   1,1.04306054, -37.021989, 1.10000, 0.90000, 1.10000, 0.90000
43252,'CHICAGO 47 2', 230.0000,1,  34,   1,   1,1.04272521, -37.066559, 1.10000, 0.90000, 1.10000, 0.90000
43253,'CHICAGO 48 1', 100.0000,1,  34,   1,   1,1.02889252, -43.585923, 1.10000, 0.90000, 1.10000, 0.90000
43254,'CHICAGO 49 1', 100.0000,1,  34,   1,   1,1.02526796, -45.097219, 1.10000, 0.90000, 1.10000, 0.90000
43255,'CHICAGO 49 2', 100.0000,1,  34,   1,   1,1.02495265, -45.142551, 1.10000, 0.90000, 1.10000, 0.90000
43256,'CHICAGO 50 1', 100.0000,1,  34,   1,   1,1.02112639, -44.868107, 1.10000, 0.90000, 1.10000, 0.90000
43257,'CHICAGO 51 1', 100.0000,1,  34,   1,   1,1.02480948, -44.192994, 1.10000, 0.90000, 1.10000, 0.90000
43258,'CHICAGO 51 2', 100.0000,1,  34,   1,   1,1.02421546, -44.222978, 1.10000, 0.90000, 1.10000, 0.90000
43259,'CHICAGO 52 1', 100.0000,1,  34,   1,   1,1.03610635, -44.541433, 1.10000, 0.90000, 1.10000, 0.90000
43260,'CHICAGO 52 2', 100.0000,1,  34,   1,   1,1.03631866, -44.514535, 1.10000, 0.90000, 1.10000, 0.90000
43261,'CHICAGO 53 1', 100.0000,1,  34,   1,   1,1.03098083, -44.958207, 1.10000, 0.90000, 1.10000, 0.90000
43262,'CHICAGO 54 1', 100.0000,1,  34,   1,   1,1.02889836, -44.257987, 1.10000, 0.90000, 1.10000, 0.90000
43263,'CHICAGO 55 1', 100.0000,1,  34,   1,   1,1.03169501, -44.492064, 1.10000, 0.90000, 1.10000, 0.90000
43264,'CHICAGO 56 1', 100.0000,1,  34,   1,   1,1.03177381, -44.960092, 1.10000, 0.90000, 1.10000, 0.90000
43265,'CHICAGO 57 1', 100.0000,1,  34,   1,   1,1.03275251, -45.054373, 1.10000, 0.90000, 1.10000, 0.90000
43266,'CHICAGO 58 1', 100.0000,1,  34,   1,   1,1.02967465, -45.059940, 1.10000, 0.90000, 1.10000, 0.90000
43267,'CHICAGO 58 2', 100.0000,1,  34,   1,   1,1.02953756, -45.073760, 1.10000, 0.90000, 1.10000, 0.90000
43268,'CHICAGO 59 1', 100.0000,1,  34,   1,   1,1.03586137, -44.753746, 1.10000, 0.90000, 1.10000, 0.90000
43269,'CHICAGO 59 2', 100.0000,1,  34,   1,   1,1.03629839, -44.713902, 1.10000, 0.90000, 1.10000, 0.90000
43270,'CHICAGO 60 1', 100.0000,1,  34,   1,   1,1.03402734, -43.808109, 1.10000, 0.90000, 1.10000, 0.90000
43271,'CHICAGO 60 2', 100.0000,1,  34,   1,   1,1.03431153, -43.784900, 1.10000, 0.90000, 1.10000, 0.90000
43272,'CHICAGO 61 1', 100.0000,1,  34,   1,   1,1.02256370, -46.871258, 1.10000, 0.90000, 1.10000, 0.90000
43273,'CHICAGO 62 1', 100.0000,1,  34,   1,   1,1.03677499, -44.645842, 1.10000, 0.90000, 1.10000, 0.90000
43274,'CHICAGO 63 1', 100.0000,1,  34,   1,   1,1.03720391, -44.718061, 1.10000, 0.90000, 1.10000, 0.90000
43275,'CHICAGO 63 2', 100.0000,1,  34,   1,   1,1.03749442, -44.690782, 1.10000, 0.90000, 1.10000, 0.90000
43276,'CHICAGO 64 1', 100.0000,1,  34,   1,   1,1.02572429, -44.908145, 1.10000, 0.90000, 1.10000, 0.90000
43277,'CHICAGO 64 2', 100.0000,1,  34,   1,   1,1.02511966, -44.933024, 1.10000, 0.90000, 1.10000, 0.90000
43278,'CHICAGO 65 1', 100.0000,1,  34,   1,   1,1.04001069, -44.249804, 1.10000, 0.90000, 1.10000, 0.90000
43279,'CHICAGO 65 2', 100.0000,1,  34,   1,   1,1.04034567, -44.199923, 1.10000, 0.90000, 1.10000, 0.90000
43280,'CHICAGO 66 1', 100.0000,1,  34,   1,   1,1.02748001, -44.954072, 1.10000, 0.90000, 1.10000, 0.90000
43281,'CHICAGO 67 1', 100.0000,1,  34,   1,   1,1.03642070, -44.688189, 1.10000, 0.90000, 1.10000, 0.90000
43282,'CHICAGO 68 1', 100.0000,1,  34,   1,   1,1.01984704, -45.955285, 1.10000, 0.90000, 1.10000, 0.90000
43283,'CHICAGO 69 1', 100.0000,1,  34,   1,   1,1.04235458, -46.393001, 1.10000, 0.90000, 1.10000, 0.90000
43284,'CHICAGO 70 1', 100.0000,1,  34,   1,   1,1.02638173, -46.927050, 1.10000, 0.90000, 1.10000, 0.90000
43285,'CHICAGO 71 1', 100.0000,1,  34,   1,   1,1.03506577, -44.232653, 1.10000, 0.90000, 1.10000, 0.90000
43286,'CHICAGO 72 1', 100.0000,1,  34,   1,   1,1.04017091, -44.811259, 1.10000, 0.90000, 1.10000, 0.90000
43287,'CHICAGO 72 2', 100.0000,1,  34,   1,   1,1.03980362, -44.833440, 1.10000, 0.90000, 1.10000, 0.90000
43288,'CHICAGO 73 1', 100.0000,1,  34,   1,   1,1.02257395, -45.171743, 1.10000, 0.90000, 1.10000, 0.90000
43289,'CHICAGO 74 1', 100.0000,1,  34,   1,   1,1.02943122, -47.245207, 1.10000, 0.90000, 1.10000, 0.90000
43290,'CHICAGO 74 2', 100.0000,1,  34,   1,   1,1.02913010, -47.264257, 1.10000, 0.90000, 1.10000, 0.90000
43291,'CHICAGO 75 1', 100.0000,1,  34,   1,   1,1.03171933, -45.424091, 1.10000, 0.90000, 1.10000, 0.90000
43292,'CHICAGO 76 1', 100.0000,1,  34,   1,   1,1.02005875, -45.248490, 1.10000, 0.90000, 1.10000, 0.90000
43293,'CHICAGO 77 1', 100.0000,1,  34,   1,   1,1.00922859, -46.401682, 1.10000, 0.90000, 1.10000, 0.90000
43294,'CHICAGO 78 1', 100.0000,1,  34,   1,   1,1.03329158, -46.072785, 1.10000, 0.90000, 1.10000, 0.90000
43295,'CHICAGO 78 2', 100.0000,1,  34,   1,   1,1.03302133, -46.094884, 1.10000, 0.90000, 1.10000, 0.90000
43296,'CHICAGO 79 1', 100.0000,1,  34,   1,   1,1.02390039, -45.389541, 1.10000, 0.90000, 1.10000, 0.90000
43297,'CHICAGO 80 1', 100.0000,1,  34,   1,   1,1.02169621, -45.949585, 1.10000, 0.90000, 1.10000, 0.90000
43298,'CHICAGO 81 1', 100.0000,1,  34,   1,   1,1.02213013, -45.422162, 1.10000, 0.90000, 1.10000, 0.90000
43299,'CHICAGO 81 2', 100.0000,1,  34,   1,   1,1.02250612, -45.397180, 1.10000, 0.90000, 1.10000, 0.90000
43300,'CHICAGO 82 1', 100.0000,1,  34,   1,   1,1.03446698, -44.477932, 1.10000, 0.90000, 1.10000, 0.90000
43301,'CHICAGO 82 2', 100.0000,1,  34,   1,   1,1.03431773, -44.493205, 1.10000, 0.90000, 1.10000, 0.90000
43302,'CHICAGO 83 1', 100.0000,1,  34,   1,   1,1.02218974, -45.693672, 1.10000, 0.90000, 1.10000, 0.90000
43303,'CHICAGO 84 1', 100.0000,1,  34,   1,   1,1.03923082, -47.267730, 1.10000, 0.90000, 1.10000, 0.90000
43304,'CHICAGO 84 2', 100.0000,1,  34,   1,   1,1.03722501, -47.212959, 1.10000, 0.90000, 1.10000, 0.90000
43305,'CHICAGO 85 1', 100.0000,1,  34,   1,   1,1.02346194, -46.666059, 1.10000, 0.90000, 1.10000, 0.90000
43306,'CHICAGO 86 1', 100.0000,1,  34,   1,   1,1.01881731, -45.604709, 1.10000, 0.90000, 1.10000, 0.90000
43307,'CHICAGO 87 1', 100.0000,1,  34,   1,   1,1.03052568, -45.049025, 1.10000, 0.90000, 1.10000, 0.90000
43308,'CHICAGO 88 1', 100.0000,1,  34,   1,   1,1.03242791, -44.915075, 1.10000, 0.90000, 1.10000, 0.90000
43309,'CHICAGO 88 2', 100.0000,1,  34,   1,   1,1.03288758, -44.872755, 1.10000, 0.90000, 1.10000, 0.90000
43310,'CHICAGO 89 1', 100.0000,1,  34,   1,   1,1.04226589, -46.269604, 1.10000, 0.90000, 1.10000, 0.90000
43311,'CHICAGO 89 2',  18.0000,1,  34,   1,   1,1.03536761, -47.050455, 1.10000, 0.90000, 1.10000, 0.90000
43312,'CHICAGO 89 3',  18.0000,1,  34,   1,   1,1.04283655, -46.190326, 1.10000, 0.90000, 1.10000, 0.90000
43314,'CHICAGO 89 5', 100.0000,1,  34,   1,   1,1.04008079, -46.207654, 1.10000, 0.90000, 1.10000, 0.90000
43315,'CHICAGO 89 7', 100.0000,1,  34,   1,   1,1.04226589, -46.269604, 1.10000, 0.90000, 1.10000, 0.90000
43316,'CHICAGO 90 1', 100.0000,1,  34,   1,   1,1.03623092, -44.090797, 1.10000, 0.90000, 1.10000, 0.90000
43317,'CHICAGO 91 1', 100.0000,1,  34,   1,   1,1.02329373, -46.496028, 1.10000, 0.90000, 1.10000, 0.90000
43318,'CHICAGO 92 1', 100.0000,1,  34,   1,   1,1.02105832, -46.462847, 1.10000, 0.90000, 1.10000, 0.90000
43319,'CHICAGO 92 2', 100.0000,1,  34,   1,   1,1.02156544, -46.402789, 1.10000, 0.90000, 1.10000, 0.90000
43320,'CHICAGO 93 1', 100.0000,1,  34,   1,   1,1.03883469, -45.132947, 1.10000, 0.90000, 1.10000, 0.90000
43321,'CHICAGO 94 1', 100.0000,1,  34,   1,   1,1.02862191, -43.776533, 1.10000, 0.90000, 1.10000, 0.90000
43322,'CHICAGO 94 2', 100.0000,1,  34,   1,   1,1.02944171, -43.718432, 1.10000, 0.90000, 1.10000, 0.90000
43323,'CHICAGO 95 1', 230.0000,1,  34,   1,   1,1.03755331, -37.407515, 1.10000, 0.90000, 1.10000, 0.90000
43324,'CHICAGO 95 2', 230.0000,1,  34,   1,   1,1.03711390, -37.466504, 1.10000, 0.90000, 1.10000, 0.90000
43325,'CHICAGO 96 1', 100.0000,1,  34,   1,   1,1.02150285, -46.268781, 1.10000, 0.90000, 1.10000, 0.90000
43326,'CHICAGO 96 2', 100.0000,1,  34,   1,   1,1.02120268, -46.309188, 1.10000, 0.90000, 1.10000, 0.90000
43327,'CHICAGO 97 1', 100.0000,1,  34,   1,   1,1.02192521, -46.375649, 1.10000, 0.90000, 1.10000, 0.90000
43328,'CHICAGO 98 1', 100.0000,1,  34,   1,   1,1.03224289, -46.376438, 1.10000, 0.90000, 1.10000, 0.90000
43329,'CHICAGO 99 1', 100.0000,1,  34,   1,   1,1.02570832, -46.109193, 1.10000, 0.90000, 1.10000, 0.90000
43330,'CHICAGO 10~1', 100.0000,1,  34,   1,   1,1.03259575, -45.237627, 1.10000, 0.90000, 1.10000, 0.90000
43331,'CHICAGO 10~2', 100.0000,1,  34,   1,   1,1.03742647, -43.892657, 1.10000, 0.90000, 1.10000, 0.90000
43332,'CHICAGO 10~3', 100.0000,1,  34,   1,   1,1.02420425, -40.836461, 1.10000, 0.90000, 1.10000, 0.90000
43333,'CHICAGO 10~4', 100.0000,1,  34,   1,   1,1.02883518, -44.176352, 1.10000, 0.90000, 1.10000, 0.90000
43334,'CHICAGO 10~5', 100.0000,1,  34,   1,   1,1.03352463, -46.161970, 1.10000, 0.90000, 1.10000, 0.90000
43335,'CHICAGO 10~6', 100.0000,1,  34,   1,   1,1.02918994, -45.292286, 1.10000, 0.90000, 1.10000, 0.90000
43336,'CHICAGO 10~7', 100.0000,1,  34,   1,   1,1.02828252, -45.660170, 1.10000, 0.90000, 1.10000, 0.90000
43337,'CHICAGO 10~8', 100.0000,1,  34,   1,   1,1.02776206, -45.712062, 1.10000, 0.90000, 1.10000, 0.90000
43338,'CHICAGO 10~9', 100.0000,1,  34,   1,   1,1.03057456, -46.429106, 1.10000, 0.90000, 1.10000, 0.90000
43339,'CHICAGO 1~10', 100.0000,1,  34,   1,   1,1.03040183, -46.447339, 1.10000, 0.90000, 1.10000, 0.90000
43340,'CHICAGO 1~11', 100.0000,1,  34,   1,   1,1.03474140, -44.543693, 1.10000, 0.90000, 1.10000, 0.90000
43341,'CHICAGO 1~12', 100.0000,1,  34,   1,   1,1.03036976, -45.242511, 1.10000, 0.90000, 1.10000, 0.90000
43342,'CHICAGO 11~1', 100.0000,1,  34,   1,   1,1.02628875, -45.620377, 1.10000, 0.90000, 1.10000, 0.90000
43343,'CHICAGO 11~2', 500.0000,1,  34,   1,   1,1.04408681, -29.953842, 1.10000, 0.90000, 1.10000, 0.90000
43344,'CHICAGO 11~3', 230.0000,1,  34,   1,   1,1.02783787, -35.360470, 1.10000, 0.90000, 1.10000, 0.90000
43345,'CHICAGO 11~4', 100.0000,1,  34,   1,   1,1.04320598, -40.135821, 1.10000, 0.90000, 1.10000, 0.90000
43346,'CHICAGO 11~5',  18.0000,1,  34,   1,   1,1.03820455, -31.569961, 1.10000, 0.90000, 1.10000, 0.90000
43348,'CHICAGO 11~7', 230.0000,1,  34,   1,   1,1.02760398, -35.403083, 1.10000, 0.90000, 1.10000, 0.90000
43349,'CHICAGO 11~8', 230.0000,1,  34,   1,   1,1.02966905, -35.384539, 1.10000, 0.90000, 1.10000, 0.90000
43350,'CHICAGO 11~9', 100.0000,1,  34,   1,   1,1.01828468, -43.558599, 1.10000, 0.90000, 1.10000, 0.90000
43351,'CHICAGO 1~10', 100.0000,1,  34,   1,   1,1.02826715, -45.394943, 1.10000, 0.90000, 1.10000, 0.90000
43352,'CHICAGO 1~11', 100.0000,1,  34,   1,   1,1.03327513, -43.807279, 1.10000, 0.90000, 1.10000, 0.90000
43353,'CHICAGO 1~12', 100.0000,1,  34,   1,   1,1.03302240, -43.827572, 1.10000, 0.90000, 1.10000, 0.90000
43354,'CHICAGO 1~13', 100.0000,1,  34,   1,   1,1.02205753, -43.738168, 1.10000, 0.90000, 1.10000, 0.90000
43355,'CHICAGO 1~14', 100.0000,1,  34,   1,   1,1.03236020, -44.740734, 1.10000, 0.90000, 1.10000, 0.90000
43356,'CHICAGO 1~15', 100.0000,1,  34,   1,   1,1.02901125, -44.441073, 1.10000, 0.90000, 1.10000, 0.90000
43357,'CHICAGO 1~16', 100.0000,1,  34,   1,   1,1.02207935, -42.113297, 1.10000, 0.90000, 1.10000, 0.90000
43358,'CHICAGO 1~17', 100.0000,1,  34,   1,   1,1.02175570, -42.135673, 1.10000, 0.90000, 1.10000, 0.90000
43359,'CHICAGO 1~18', 100.0000,1,  34,   1,   1,1.02716529, -42.291807, 1.10000, 0.90000, 1.10000, 0.90000
43360,'CHICAGO 12~1', 100.0000,1,  34,   1,   1,1.03868198, -40.565907, 1.10000, 0.90000, 1.10000, 0.90000
43361,'CHICAGO 12~2', 230.0000,1,  34,   1,   1,1.03819454, -37.980985, 1.10000, 0.90000, 1.10000, 0.90000
43362,'CHICAGO 12~3', 230.0000,1,  34,   1,   1,1.04324448, -37.475482, 1.10000, 0.90000, 1.10000, 0.90000
43363,'CHICAGO 12~4', 100.0000,1,  34,   1,   1,1.01748693, -42.962351, 1.10000, 0.90000, 1.10000, 0.90000
43364,'CHICAGO 12~5', 100.0000,1,  34,   1,   1,1.02510726, -42.734100, 1.10000, 0.90000, 1.10000, 0.90000
43365,'CHICAGO 12~6', 100.0000,1,  34,   1,   1,1.02472925, -42.778055, 1.10000, 0.90000, 1.10000, 0.90000
43366,'CHICAGO HE~1', 230.0000,1,  34,   1,   1,1.02684116, -35.575095, 1.10000, 0.90000, 1.10000, 0.90000
43367,'CHICAGO HE~2', 100.0000,1,  34,   1,   1,1.04052997, -39.892881, 1.10000, 0.90000, 1.10000, 0.90000
43368,'CHICAGO HE~3', 230.0000,1,  34,   1,   1,1.02659428, -35.606545, 1.10000, 0.90000, 1.10000, 0.90000
43369,'CHICAGO HE~4', 100.0000,1,  34,   1,   1,1.01153040, -43.247925, 1.10000, 0.90000, 1.10000, 0.90000
43370,'CHICAGO HE~5', 100.0000,1,  34,   1,   1,1.03749096, -40.229667, 1.10000, 0.90000, 1.10000, 0.90000
43371,'CHICAGO HE~6', 100.0000,1,  34,   1,   1,1.02575624, -41.425029, 1.10000, 0.90000, 1.10000, 0.90000
43372,'CHICAGO HE~7', 100.0000,1,  34,   1,   1,1.01373017, -42.506890, 1.10000, 0.90000, 1.10000, 0.90000
43373,'CICERO 6 1  ', 100.0000,1,  34,   1,   1,1.03526175, -42.689529, 1.10000, 0.90000, 1.10000, 0.90000
43374,'CICERO 7 1  ', 100.0000,1,  34,   1,   1,1.03776813, -45.832939, 1.10000, 0.90000, 1.10000, 0.90000
43375,'CICERO 7 2  ', 100.0000,1,  34,   1,   1,1.03738904, -45.871533, 1.10000, 0.90000, 1.10000, 0.90000
43376,'CICERO 8 1  ', 100.0000,1,  34,   1,   1,1.02910519, -44.586778, 1.10000, 0.90000, 1.10000, 0.90000
43377,'CICERO 8 2  ', 100.0000,1,  34,   1,   1,1.02891231, -44.606572, 1.10000, 0.90000, 1.10000, 0.90000
43378,'CICERO 9 1  ', 100.0000,1,  34,   1,   1,1.02718532, -44.030190, 1.10000, 0.90000, 1.10000, 0.90000
43379,'CICERO 10 1 ', 230.0000,1,  34,   1,   1,1.02428257, -37.476015, 1.10000, 0.90000, 1.10000, 0.90000
43380,'CICERO 10 2 ', 100.0000,1,  34,   1,   1,1.04124224, -41.809408, 1.10000, 0.90000, 1.10000, 0.90000
43381,'CICERO 10 3 ', 230.0000,1,  34,   1,   1,1.02398777, -37.510409, 1.10000, 0.90000, 1.10000, 0.90000
43382,'COUNTRY CL~1', 100.0000,1,  34,   1,   1,1.03177941, -40.805954, 1.10000, 0.90000, 1.10000, 0.90000
43383,'DEERFIELD ~4', 100.0000,1,  34,   1,   1,1.02585375, -43.710048, 1.10000, 0.90000, 1.10000, 0.90000
43384,'DEERFIELD ~5', 100.0000,1,  34,   1,   1,1.03271282, -39.854499, 1.10000, 0.90000, 1.10000, 0.90000
43385,'DEERFIELD ~6', 100.0000,1,  34,   1,   1,1.03243577, -39.892382, 1.10000, 0.90000, 1.10000, 0.90000
43386,'DES PLAINE~1', 100.0000,1,  34,   1,   1,1.02130020, -43.495177, 1.10000, 0.90000, 1.10000, 0.90000
43387,'DES PLAINE~2', 230.0000,1,  34,   1,   1,1.03439116, -34.790702, 1.10000, 0.90000, 1.10000, 0.90000
43388,'DES PLAINE~3', 230.0000,1,  34,   1,   1,1.03359783, -34.819133, 1.10000, 0.90000, 1.10000, 0.90000
43389,'DES PLAINE~4', 100.0000,1,  34,   1,   1,1.03772509, -42.660788, 1.10000, 0.90000, 1.10000, 0.90000
43390,'DES PLAINE~5', 100.0000,1,  34,   1,   1,1.02534103, -43.767535, 1.10000, 0.90000, 1.10000, 0.90000
43391,'DES PLAINE~6', 230.0000,1,  34,   1,   1,1.03620780, -35.902326, 1.10000, 0.90000, 1.10000, 0.90000
43392,'DES PLAINE~7', 100.0000,1,  34,   1,   1,1.02597725, -43.336317, 1.10000, 0.90000, 1.10000, 0.90000
43393,'ELGIN 5 1   ', 100.0000,1,  34,   1,   1,1.02379954, -41.513364, 1.10000, 0.90000, 1.10000, 0.90000
43394,'ELGIN 5 2   ', 100.0000,1,  34,   1,   1,1.02409601, -41.483396, 1.10000, 0.90000, 1.10000, 0.90000
43395,'ELGIN 6 1   ', 100.0000,1,  34,   1,   1,1.02358282, -40.077112, 1.10000, 0.90000, 1.10000, 0.90000
43396,'ELGIN 7 1   ', 100.0000,1,  34,   1,   1,1.03226912, -40.845293, 1.10000, 0.90000, 1.10000, 0.90000
43397,'ELGIN 7 2   ', 100.0000,1,  34,   1,   1,1.03212368, -40.861129, 1.10000, 0.90000, 1.10000, 0.90000
43398,'ELGIN 8 1   ', 100.0000,1,  34,   1,   1,1.03445160, -39.800492, 1.10000, 0.90000, 1.10000, 0.90000
43399,'ELGIN 9 1   ', 100.0000,1,  34,   1,   1,1.03279734, -38.652662, 1.10000, 0.90000, 1.10000, 0.90000
43400,'ELGIN 9 2   ', 100.0000,1,  34,   1,   1,1.03252304, -38.685194, 1.10000, 0.90000, 1.10000, 0.90000
43401,'ELK GROVE~14', 100.0000,1,  34,   1,   1,1.02716470, -41.602856, 1.10000, 0.90000, 1.10000, 0.90000
43402,'ELK GROVE~15', 100.0000,1,  34,   1,   1,1.02688146, -41.629969, 1.10000, 0.90000, 1.10000, 0.90000
43403,'ELK GROVE~16', 100.0000,1,  34,   1,   1,1.02370262, -43.452939, 1.10000, 0.90000, 1.10000, 0.90000
43404,'ELK GROVE~17', 100.0000,1,  34,   1,   1,1.02472281, -43.773129, 1.10000, 0.90000, 1.10000, 0.90000
43405,'ELMHURST 7 1', 100.0000,1,  34,   1,   1,1.03744626, -42.022664, 1.10000, 0.90000, 1.10000, 0.90000
43406,'ELMHURST 8 1', 230.0000,1,  34,   1,   1,1.03498387, -35.532837, 1.10000, 0.90000, 1.10000, 0.90000
43407,'ELMHURST 8 2', 230.0000,1,  34,   1,   1,1.03459036, -35.573633, 1.10000, 0.90000, 1.10000, 0.90000
43408,'ELMHURST 9 1', 100.0000,1,  34,   1,   1,1.03484607, -41.980559, 1.10000, 0.90000, 1.10000, 0.90000
43409,'ELMHURST 1~1', 100.0000,1,  34,   1,   1,1.02142835, -42.893346, 1.10000, 0.90000, 1.10000, 0.90000
43410,'ELMHURST 1~2', 100.0000,1,  34,   1,   1,1.02113318, -42.930000, 1.10000, 0.90000, 1.10000, 0.90000
43411,'ELMHURST 1~3', 100.0000,1,  34,   1,   1,1.02811062, -42.881645, 1.10000, 0.90000, 1.10000, 0.90000
43412,'ELMWOOD PA~5', 100.0000,1,  34,   1,   1,1.01984608, -45.081393, 1.10000, 0.90000, 1.10000, 0.90000
43413,'ELMWOOD PA~6', 100.0000,1,  34,   1,   1,1.02850795, -44.220410, 1.10000, 0.90000, 1.10000, 0.90000
43414,'ELMWOOD PA~7', 100.0000,1,  34,   1,   1,1.02061880, -44.952764, 1.10000, 0.90000, 1.10000, 0.90000
43415,'ELMWOOD PA~8', 100.0000,1,  34,   1,   1,1.02022481, -45.020079, 1.10000, 0.90000, 1.10000, 0.90000
43416,'ELMWOOD PA~9', 100.0000,1,  34,   1,   1,1.02272260, -44.723635, 1.10000, 0.90000, 1.10000, 0.90000
43417,'ELMWOOD P~10', 100.0000,1,  34,   1,   1,1.02257526, -44.741844, 1.10000, 0.90000, 1.10000, 0.90000
43418,'EVANSTON 1 1', 100.0000,1,  34,   1,   1,1.03490722, -44.728655, 1.10000, 0.90000, 1.10000, 0.90000
43419,'EVANSTON 1 2', 100.0000,1,  34,   1,   1,1.03478515, -44.758236, 1.10000, 0.90000, 1.10000, 0.90000
43420,'EVANSTON 2 1', 100.0000,1,  34,   1,   1,1.02168274, -44.808018, 1.10000, 0.90000, 1.10000, 0.90000
43421,'EVANSTON 3 1', 100.0000,1,  34,   1,   1,1.01924992, -42.648159, 1.10000, 0.90000, 1.10000, 0.90000
43422,'EVANSTON 4 1', 100.0000,1,  34,   1,   1,1.02334499, -44.335099, 1.10000, 0.90000, 1.10000, 0.90000
43423,'EVANSTON 5 1', 500.0000,1,  34,   1,   1,1.04394138, -31.155228, 1.10000, 0.90000, 1.10000, 0.90000
43424,'EVANSTON 5 2', 230.0000,1,  34,   1,   1,1.04480004, -34.765315, 1.10000, 0.90000, 1.10000, 0.90000
43425,'EVANSTON 5 3', 100.0000,1,  34,   1,   1,1.02383935, -42.289632, 1.10000, 0.90000, 1.10000, 0.90000
43426,'EVANSTON 5 4',  13.8000,1,  34,   1,   1,1.01994729, -47.339382, 1.10000, 0.90000, 1.10000, 0.90000
43428,'EVANSTON 5 6', 500.0000,1,  34,   1,   1,1.04357457, -31.188416, 1.10000, 0.90000, 1.10000, 0.90000
43429,'EVANSTON 5 8', 230.0000,1,  34,   1,   1,1.04140139, -35.297905, 1.10000, 0.90000, 1.10000, 0.90000
43430,'FRANKFORT~10', 100.0000,1,  34,   1,   1,1.03587925, -38.940623, 1.10000, 0.90000, 1.10000, 0.90000
43431,'FRANKFORT~11', 100.0000,1,  34,   1,   1,1.03610337, -38.305873, 1.10000, 0.90000, 1.10000, 0.90000
43432,'FRANKFORT~12', 100.0000,1,  34,   1,   1,1.03569221, -39.140269, 1.10000, 0.90000, 1.10000, 0.90000
43433,'FRANKFORT~13', 100.0000,1,  34,   1,   1,1.03715038, -39.194317, 1.10000, 0.90000, 1.10000, 0.90000
43434,'FRANKLIN P~1', 100.0000,1,  34,   1,   1,1.02902091, -43.463919, 1.10000, 0.90000, 1.10000, 0.90000
43435,'FRANKLIN P~2', 100.0000,1,  34,   1,   1,1.02870810, -43.501748, 1.10000, 0.90000, 1.10000, 0.90000
43436,'GLENVIEW 1 1', 100.0000,1,  34,   1,   1,1.03817677, -42.550989, 1.10000, 0.90000, 1.10000, 0.90000
43437,'GLENVIEW 1 2', 100.0000,1,  34,   1,   1,1.03806865, -42.567050, 1.10000, 0.90000, 1.10000, 0.90000
43438,'GLENVIEW 2 1', 100.0000,1,  34,   1,   1,1.01186192, -44.575618, 1.10000, 0.90000, 1.10000, 0.90000
43439,'HANOVER PA~1', 100.0000,1,  34,   1,   1,1.02427649, -39.132114, 1.10000, 0.90000, 1.10000, 0.90000
43440,'HANOVER PA~2', 100.0000,1,  34,   1,   1,1.02645290, -40.963137, 1.10000, 0.90000, 1.10000, 0.90000
43441,'HANOVER PA~3', 230.0000,1,  34,   1,   1,1.03693008, -35.073079, 1.10000, 0.90000, 1.10000, 0.90000
43442,'HANOVER PA~4', 100.0000,1,  34,   1,   1,1.03943753, -39.441078, 1.10000, 0.90000, 1.10000, 0.90000
43443,'HANOVER PA~5', 230.0000,1,  34,   1,   1,1.03619874, -35.111031, 1.10000, 0.90000, 1.10000, 0.90000
43444,'HANOVER PA~6', 100.0000,1,  34,   1,   1,1.02377701, -39.322243, 1.10000, 0.90000, 1.10000, 0.90000
43445,'HARVEY 1 1  ', 100.0000,1,  34,   1,   1,1.02932072, -41.621120, 1.10000, 0.90000, 1.10000, 0.90000
43446,'HARVEY 1 2  ', 100.0000,1,  34,   1,   1,1.02912247, -41.638377, 1.10000, 0.90000, 1.10000, 0.90000
43447,'HARVEY 2 1  ', 100.0000,1,  34,   1,   1,1.01117027, -43.697085, 1.10000, 0.90000, 1.10000, 0.90000
43448,'HARWOOD HE~1', 100.0000,1,  34,   1,   1,1.01017940, -43.643874, 1.10000, 0.90000, 1.10000, 0.90000
43449,'HARWOOD HE~2', 100.0000,1,  34,   1,   1,1.01001620, -43.661568, 1.10000, 0.90000, 1.10000, 0.90000
43450,'HOFFMAN ES~1', 100.0000,1,  34,   1,   1,1.03057969, -43.245080, 1.10000, 0.90000, 1.10000, 0.90000
43451,'HOFFMAN ES~2', 100.0000,1,  34,   1,   1,1.03078461, -43.223920, 1.10000, 0.90000, 1.10000, 0.90000
43452,'HOMEWOOD 1 1', 100.0000,1,  34,   1,   1,1.02860403, -38.684586, 1.10000, 0.90000, 1.10000, 0.90000
43453,'HOMEWOOD 1 2', 100.0000,1,  34,   1,   1,1.02876496, -38.661804, 1.10000, 0.90000, 1.10000, 0.90000
43454,'HOMEWOOD 2 1', 100.0000,1,  34,   1,   1,1.02715242, -40.344520, 1.10000, 0.90000, 1.10000, 0.90000
43455,'HOMEWOOD 3 1', 100.0000,1,  34,   1,   1,1.03311074, -38.577574, 1.10000, 0.90000, 1.10000, 0.90000
43456,'LA GRANGE~10', 100.0000,1,  34,   1,   1,1.03409243, -42.112863, 1.10000, 0.90000, 1.10000, 0.90000
43457,'LA GRANGE~11', 100.0000,1,  34,   1,   1,1.03393531, -42.092106, 1.10000, 0.90000, 1.10000, 0.90000
43458,'LA GRANGE~12', 100.0000,1,  34,   1,   1,1.03318751, -44.835537, 1.10000, 0.90000, 1.10000, 0.90000
43459,'LA GRANGE ~2', 100.0000,1,  34,   1,   1,1.03603458, -41.808356, 1.10000, 0.90000, 1.10000, 0.90000
43460,'LANSING 25 1', 100.0000,1,  34,   1,   1,1.03174055, -40.727117, 1.10000, 0.90000, 1.10000, 0.90000
43461,'LANSING 25 2',  18.0000,1,  34,   1,   1,1.03174055, -40.727117, 1.10000, 0.90000, 1.10000, 0.90000
43462,'LANSING 25 3',  18.0000,1,  34,   1,   1,1.03174055, -40.727117, 1.10000, 0.90000, 1.10000, 0.90000
43464,'LANSING 25 5', 100.0000,1,  34,   1,   1,1.03160250, -40.745493, 1.10000, 0.90000, 1.10000, 0.90000
43465,'LANSING 25 7', 100.0000,1,  34,   1,   1,1.03188586, -40.706196, 1.10000, 0.90000, 1.10000, 0.90000
43466,'LANSING 26 1', 100.0000,1,  34,   1,   1,1.03046381, -40.685214, 1.10000, 0.90000, 1.10000, 0.90000
43467,'LEMONT 1    ', 100.0000,1,  34,   1,   1,0.99562061, -43.484379, 1.10000, 0.90000, 1.10000, 0.90000
43468,'MARKHAM 1   ', 100.0000,1,  34,   1,   1,1.02721596, -42.072678, 1.10000, 0.90000, 1.10000, 0.90000
43469,'MATTESON 1 1', 100.0000,1,  34,   1,   1,1.03024399, -39.493066, 1.10000, 0.90000, 1.10000, 0.90000
43470,'MATTESON 2 1', 100.0000,1,  34,   1,   1,1.02737081, -41.275909, 1.10000, 0.90000, 1.10000, 0.90000
43471,'MAYWOOD 1 1 ', 100.0000,1,  34,   1,   1,1.03766692, -42.206013, 1.10000, 0.90000, 1.10000, 0.90000
43472,'MAYWOOD 1 2 ', 100.0000,1,  34,   1,   1,1.03747296, -42.226521, 1.10000, 0.90000, 1.10000, 0.90000
43473,'MELROSE PA~1', 100.0000,1,  34,   1,   1,1.03021812, -43.260595, 1.10000, 0.90000, 1.10000, 0.90000
43474,'MELROSE PA~2', 100.0000,1,  34,   1,   1,1.03005660, -43.283957, 1.10000, 0.90000, 1.10000, 0.90000
43475,'MIDLOTHIAN~4', 100.0000,1,  34,   1,   1,1.02467549, -41.027550, 1.10000, 0.90000, 1.10000, 0.90000
43476,'MIDLOTHIAN~5', 100.0000,1,  34,   1,   1,1.03897560, -39.819914, 1.10000, 0.90000, 1.10000, 0.90000
43477,'MORTON GRO~1', 100.0000,1,  34,   1,   1,1.00865781, -43.980773, 1.10000, 0.90000, 1.10000, 0.90000
43478,'MORTON GRO~2', 100.0000,1,  34,   1,   1,1.00813639, -44.006581, 1.10000, 0.90000, 1.10000, 0.90000
43479,'MOUNT PROS~1', 100.0000,1,  34,   1,   1,1.02736366, -43.594977, 1.10000, 0.90000, 1.10000, 0.90000
43480,'MOUNT PROS~2', 100.0000,1,  34,   1,   1,1.02413034, -42.709665, 1.10000, 0.90000, 1.10000, 0.90000
43481,'MOUNT PROS~3', 100.0000,1,  34,   1,   1,1.03208148, -43.011825, 1.10000, 0.90000, 1.10000, 0.90000
43482,'MOUNT PROS~4', 100.0000,1,  34,   1,   1,1.03190327, -43.028225, 1.10000, 0.90000, 1.10000, 0.90000
43483,'NILES 9 1   ', 100.0000,1,  34,   1,   1,1.01574266, -42.803426, 1.10000, 0.90000, 1.10000, 0.90000
43484,'NILES 10 1  ', 100.0000,1,  34,   1,   1,1.01551235, -43.985250, 1.10000, 0.90000, 1.10000, 0.90000
43485,'NILES 11 1  ', 100.0000,1,  34,   1,   1,1.01988780, -43.439597, 1.10000, 0.90000, 1.10000, 0.90000
43486,'NORTHBROOK~1', 100.0000,1,  34,   1,   1,1.02661312, -43.616966, 1.10000, 0.90000, 1.10000, 0.90000
43487,'NORTHBROOK~2', 100.0000,1,  34,   1,   1,1.03862011, -43.318071, 1.10000, 0.90000, 1.10000, 0.90000
43488,'OAK FOREST~1', 100.0000,1,  34,   1,   1,1.03690839, -40.447291, 1.10000, 0.90000, 1.10000, 0.90000
43489,'OAK FOREST~2',  13.8000,1,  34,   1,   1,1.03308392, -41.061957, 1.10000, 0.90000, 1.10000, 0.90000
43490,'OAK FOREST~3',  13.8000,1,  34,   1,   1,1.03678882, -40.461030, 1.10000, 0.90000, 1.10000, 0.90000
43492,'OAK FOREST~5', 100.0000,1,  34,   1,   1,1.03714633, -40.423488, 1.10000, 0.90000, 1.10000, 0.90000
43493,'OAK FOREST~6', 100.0000,1,  34,   1,   1,1.03690839, -40.447291, 1.10000, 0.90000, 1.10000, 0.90000
43494,'OAK FOREST~7', 100.0000,1,  34,   1,   1,1.03860664, -40.559350, 1.10000, 0.90000, 1.10000, 0.90000
43495,'OAK FOREST~8', 100.0000,1,  34,   1,   1,1.01127791, -43.570347, 1.10000, 0.90000, 1.10000, 0.90000
43496,'OAK LAWN 1 1', 100.0000,1,  34,   1,   1,1.00295317, -45.359437, 1.10000, 0.90000, 1.10000, 0.90000
43497,'OAK LAWN 2 1', 100.0000,1,  34,   1,   1,1.01941037, -46.350415, 1.10000, 0.90000, 1.10000, 0.90000
43498,'OAK LAWN 3 1', 100.0000,1,  34,   1,   1,1.00476313, -46.170272, 1.10000, 0.90000, 1.10000, 0.90000
43499,'OAK LAWN 4 1', 100.0000,1,  34,   1,   1,1.00530279, -44.834567, 1.10000, 0.90000, 1.10000, 0.90000
43500,'OAK LAWN 4 2', 100.0000,1,  34,   1,   1,1.00573599, -44.771600, 1.10000, 0.90000, 1.10000, 0.90000
43501,'OAK LAWN 5 1', 230.0000,1,  34,   1,   1,1.03882360, -37.375857, 1.10000, 0.90000, 1.10000, 0.90000
43502,'OAK PARK 2 1', 100.0000,1,  34,   1,   1,1.04445732, -42.142711, 1.10000, 0.90000, 1.10000, 0.90000
43503,'OAK PARK 2 2', 100.0000,1,  34,   1,   1,1.04427338, -42.170797, 1.10000, 0.90000, 1.10000, 0.90000
43504,'OAK PARK 3 1', 100.0000,1,  34,   1,   1,1.02031851, -45.002894, 1.10000, 0.90000, 1.10000, 0.90000
43505,'ORLAND PAR~1', 230.0000,1,  34,   1,   1,1.04327571, -35.344081, 1.10000, 0.90000, 1.10000, 0.90000
43506,'ORLAND PAR~2', 100.0000,1,  34,   1,   1,1.01050901, -44.210001, 1.10000, 0.90000, 1.10000, 0.90000
43507,'ORLAND PAR~3', 100.0000,1,  34,   1,   1,1.01071751, -44.184354, 1.10000, 0.90000, 1.10000, 0.90000
43508,'ORLAND PAR~4', 100.0000,1,  34,   1,   1,1.00445807, -45.221279, 1.10000, 0.90000, 1.10000, 0.90000
43509,'ORLAND PAR~5', 100.0000,1,  34,   1,   1,1.02242661, -40.862075, 1.10000, 0.90000, 1.10000, 0.90000
43510,'ORLAND PAR~6', 100.0000,1,  34,   1,   1,1.02296615, -40.290169, 1.10000, 0.90000, 1.10000, 0.90000
43511,'ORLAND PAR~7', 100.0000,1,  34,   1,   1,1.02309358, -40.281174, 1.10000, 0.90000, 1.10000, 0.90000
43512,'ORLAND PAR~8', 100.0000,1,  34,   1,   1,1.03722882, -44.342370, 1.10000, 0.90000, 1.10000, 0.90000
43513,'PALATINE 1 1', 100.0000,1,  34,   1,   1,1.03862333, -41.623139, 1.10000, 0.90000, 1.10000, 0.90000
43514,'PALATINE 2 1', 100.0000,1,  34,   1,   1,1.02407324, -40.211854, 1.10000, 0.90000, 1.10000, 0.90000
43515,'PALATINE 3 1', 100.0000,1,  34,   1,   1,1.03622460, -41.493372, 1.10000, 0.90000, 1.10000, 0.90000
43516,'PALATINE 4 1', 100.0000,1,  34,   1,   1,1.02280927, -41.554085, 1.10000, 0.90000, 1.10000, 0.90000
43517,'PALATINE 4 2', 100.0000,1,  34,   1,   1,1.02239466, -41.599742, 1.10000, 0.90000, 1.10000, 0.90000
43518,'PALATINE 5 1', 100.0000,1,  34,   1,   1,1.03670824, -40.005316, 1.10000, 0.90000, 1.10000, 0.90000
43519,'PALATINE 6 1', 100.0000,1,  34,   1,   1,1.03559291, -41.777699, 1.10000, 0.90000, 1.10000, 0.90000
43520,'PALATINE 6 2', 100.0000,1,  34,   1,   1,1.03548551, -41.791715, 1.10000, 0.90000, 1.10000, 0.90000
43521,'PARK FORES~1', 100.0000,1,  34,   1,   1,1.02571940, -38.844751, 1.10000, 0.90000, 1.10000, 0.90000
43522,'PARK FORES~2', 100.0000,1,  34,   1,   1,1.03507471, -37.583386, 1.10000, 0.90000, 1.10000, 0.90000
43523,'PARK FORES~3', 100.0000,1,  34,   1,   1,1.03483164, -37.612213, 1.10000, 0.90000, 1.10000, 0.90000
43524,'PARK RIDGE~1', 100.0000,1,  34,   1,   1,1.01297510, -44.462079, 1.10000, 0.90000, 1.10000, 0.90000
43525,'PARK RIDGE~2', 100.0000,1,  34,   1,   1,1.01281583, -44.475436, 1.10000, 0.90000, 1.10000, 0.90000
43526,'PARK RIDGE~3', 100.0000,1,  34,   1,   1,1.03981459, -42.739957, 1.10000, 0.90000, 1.10000, 0.90000
43527,'PARK RIDGE~4', 100.0000,1,  34,   1,   1,1.02780998, -43.222332, 1.10000, 0.90000, 1.10000, 0.90000
43528,'PARK RIDGE~5', 100.0000,1,  34,   1,   1,1.01204991, -44.604161, 1.10000, 0.90000, 1.10000, 0.90000
43529,'PARK RIDGE~6', 100.0000,1,  34,   1,   1,1.01198328, -44.618983, 1.10000, 0.90000, 1.10000, 0.90000
43530,'RICHTON PA~1', 100.0000,1,  34,   1,   1,1.03580058, -40.558606, 1.10000, 0.90000, 1.10000, 0.90000
43531,'RICHTON PA~2', 100.0000,1,  34,   1,   1,1.03572226, -40.576317, 1.10000, 0.90000, 1.10000, 0.90000
43532,'ROLLING ME~1', 100.0000,1,  34,   1,   1,1.02802765, -43.028669, 1.10000, 0.90000, 1.10000, 0.90000
43533,'ROSELLE 1   ', 100.0000,1,  34,   1,   1,1.03754449, -40.652459, 1.10000, 0.90000, 1.10000, 0.90000
43534,'SCHAUMBURG~1', 100.0000,1,  34,   1,   1,1.02770340, -41.281165, 1.10000, 0.90000, 1.10000, 0.90000
43535,'SCHAUMBURG~2', 100.0000,1,  34,   1,   1,1.02754760, -41.295136, 1.10000, 0.90000, 1.10000, 0.90000
43536,'SCHAUMBURG~3', 100.0000,1,  34,   1,   1,1.02158475, -41.973288, 1.10000, 0.90000, 1.10000, 0.90000
43537,'SCHAUMBURG~4', 100.0000,1,  34,   1,   1,1.03054857, -40.522126, 1.10000, 0.90000, 1.10000, 0.90000
43538,'SCHAUMBURG~5', 100.0000,1,  34,   1,   1,1.02803099, -40.849128, 1.10000, 0.90000, 1.10000, 0.90000
43539,'SKOKIE 1    ', 100.0000,1,  34,   1,   1,1.01305509, -45.338905, 1.10000, 0.90000, 1.10000, 0.90000
43540,'SOUTH HOLL~1', 100.0000,1,  34,   1,   1,1.01346052, -42.218437, 1.10000, 0.90000, 1.10000, 0.90000
43541,'STREAMWOOD~1', 100.0000,1,  34,   1,   1,1.02246296, -39.298190, 1.10000, 0.90000, 1.10000, 0.90000
43542,'STREAMWOOD~2', 100.0000,1,  34,   1,   1,1.02268767, -39.284332, 1.10000, 0.90000, 1.10000, 0.90000
43543,'STREAMWOOD~3', 100.0000,1,  34,   1,   1,1.02593195, -40.609095, 1.10000, 0.90000, 1.10000, 0.90000
43544,'STREAMWOOD~4', 100.0000,1,  34,   1,   1,1.02578163, -40.630268, 1.10000, 0.90000, 1.10000, 0.90000
43545,'STREAMWOOD~5', 100.0000,1,  34,   1,   1,1.03371739, -38.323727, 1.10000, 0.90000, 1.10000, 0.90000
43546,'SUMMIT ARG~1', 100.0000,1,  34,   1,   1,1.02165329, -44.556896, 1.10000, 0.90000, 1.10000, 0.90000
43547,'TINLEY PAR~1', 230.0000,1,  34,   1,   1,1.03258073, -34.492459, 1.10000, 0.90000, 1.10000, 0.90000
43548,'TINLEY PAR~2', 100.0000,1,  34,   1,   1,1.04343629, -38.998283, 1.10000, 0.90000, 1.10000, 0.90000
43549,'TINLEY PAR~3', 230.0000,1,  34,   1,   1,1.03570306, -34.182884, 1.10000, 0.90000, 1.10000, 0.90000
43550,'TINLEY PAR~4', 100.0000,1,  34,   1,   1,1.01801181, -42.060985, 1.10000, 0.90000, 1.10000, 0.90000
43551,'TINLEY PAR~5', 100.0000,1,  34,   1,   1,1.01829636, -42.025225, 1.10000, 0.90000, 1.10000, 0.90000
43552,'TINLEY PAR~6', 100.0000,1,  34,   1,   1,1.00731599, -44.476184, 1.10000, 0.90000, 1.10000, 0.90000
43553,'TINLEY PAR~7', 100.0000,1,  34,   1,   1,1.00712991, -44.511615, 1.10000, 0.90000, 1.10000, 0.90000
43554,'TINLEY PAR~8', 100.0000,1,  34,   1,   1,1.02320361, -40.431568, 1.10000, 0.90000, 1.10000, 0.90000
43555,'TINLEY PAR~9', 100.0000,1,  34,   1,   1,1.02730310, -39.824627, 1.10000, 0.90000, 1.10000, 0.90000
43556,'WHEELING 5 1', 100.0000,1,  34,   1,   1,1.02971292, -41.565331, 1.10000, 0.90000, 1.10000, 0.90000
43557,'WHEELING 6 1', 100.0000,1,  34,   1,   1,1.02861571, -40.943313, 1.10000, 0.90000, 1.10000, 0.90000
43558,'WHEELING 6 2', 100.0000,1,  34,   1,   1,1.02823997, -40.977464, 1.10000, 0.90000, 1.10000, 0.90000
43559,'WHEELING 7 1', 230.0000,1,  34,   1,   1,1.03617549, -33.671200, 1.10000, 0.90000, 1.10000, 0.90000
43560,'WILLOWBROO~1', 230.0000,1,  34,   1,   1,1.02208316, -37.079157, 1.10000, 0.90000, 1.10000, 0.90000
43561,'WILLOWBROO~2', 100.0000,1,  34,   1,   1,1.04013157, -40.924062, 1.10000, 0.90000, 1.10000, 0.90000
43562,'WILLOWBROO~3', 230.0000,1,  34,   1,   1,1.02649641, -36.534607, 1.10000, 0.90000, 1.10000, 0.90000
43563,'WILLOWBROO~4', 100.0000,1,  34,   1,   1,1.02478802, -44.334949, 1.10000, 0.90000, 1.10000, 0.90000
43564,'WILLOWBROO~5', 100.0000,1,  34,   1,   1,1.01452613, -44.523326, 1.10000, 0.90000, 1.10000, 0.90000
43565,'WILLOWBROO~6', 100.0000,1,  34,   1,   1,1.02926028, -44.386637, 1.10000, 0.90000, 1.10000, 0.90000
43566,'WILMETTE 1  ', 100.0000,1,  34,   1,   1,1.01703751, -42.777970, 1.10000, 0.90000, 1.10000, 0.90000
43567,'WINNETKA 1 1', 100.0000,1,  34,   1,   1,1.02386081, -40.512403, 1.10000, 0.90000, 1.10000, 0.90000
43568,'DEKALB 1 1  ', 100.0000,1,  34,   1,   1,1.01634324, -32.984442, 1.10000, 0.90000, 1.10000, 0.90000
43569,'DEKALB 2 1  ', 100.0000,1,  34,   1,   1,1.03947985, -31.974861, 1.10000, 0.90000, 1.10000, 0.90000
43570,'DEKALB 3 1  ', 100.0000,1,  34,   1,   1,1.04174042, -31.111208, 1.10000, 0.90000, 1.10000, 0.90000
43571,'DEKALB 3 2  ', 100.0000,1,  34,   1,   1,1.04159582, -31.128772, 1.10000, 0.90000, 1.10000, 0.90000
43572,'DEKALB 4 1  ', 230.0000,1,  34,   1,   1,1.02391768, -28.256004, 1.10000, 0.90000, 1.10000, 0.90000
43573,'DEKALB 4 2  ', 100.0000,1,  34,   1,   1,1.04469776, -30.366779, 1.10000, 0.90000, 1.10000, 0.90000
43574,'DEKALB 4 3  ', 230.0000,1,  34,   1,   1,1.02540076, -28.010170, 1.10000, 0.90000, 1.10000, 0.90000
43575,'EARLVILLE ~2', 100.0000,1,  34,   1,   1,1.04254472, -25.176805, 1.10000, 0.90000, 1.10000, 0.90000
43576,'EARLVILLE ~3', 100.0000,1,  34,   1,   1,1.04260099, -25.170830, 1.10000, 0.90000, 1.10000, 0.90000
43577,'HAMPSHIRE ~1', 100.0000,1,  34,   1,   1,1.01344252, -36.943260, 1.10000, 0.90000, 1.10000, 0.90000
43578,'HAMPSHIRE ~2', 100.0000,1,  34,   1,   1,1.01323473, -36.960483, 1.10000, 0.90000, 1.10000, 0.90000
43579,'HAMPSHIRE ~3', 100.0000,1,  34,   1,   1,1.01853919, -38.184309, 1.10000, 0.90000, 1.10000, 0.90000
43580,'HAMPSHIRE ~4', 100.0000,1,  34,   1,   1,1.01844871, -38.192017, 1.10000, 0.90000, 1.10000, 0.90000
43581,'MARENGO 5 1 ', 100.0000,1,  34,   1,   1,1.01413643, -35.207286, 1.10000, 0.90000, 1.10000, 0.90000
43582,'MARENGO 6 1 ', 100.0000,1,  34,   1,   1,0.99654675, -36.559872, 1.10000, 0.90000, 1.10000, 0.90000
43583,'MARENGO 7 1 ', 100.0000,1,  34,   1,   1,1.01484394, -35.789781, 1.10000, 0.90000, 1.10000, 0.90000
43584,'ROCHELLE 2 1', 100.0000,1,  34,   1,   1,1.03342855, -26.403182, 1.10000, 0.90000, 1.10000, 0.90000
43585,'ROCHELLE 3 1', 100.0000,1,  34,   1,   1,1.03382123, -26.389626, 1.10000, 0.90000, 1.10000, 0.90000
43586,'ROCHELLE 4 1', 100.0000,1,  34,   1,   1,1.03389323, -26.129734, 1.10000, 0.90000, 1.10000, 0.90000
43587,'SANDWICH 5 1', 100.0000,1,  34,   1,   1,1.03683412, -28.024551, 1.10000, 0.90000, 1.10000, 0.90000
43588,'SANDWICH 5 2', 100.0000,1,  34,   1,   1,1.03675413, -28.036931, 1.10000, 0.90000, 1.10000, 0.90000
43589,'SANDWICH 6 1', 100.0000,1,  34,   1,   1,1.03237867, -31.303297, 1.10000, 0.90000, 1.10000, 0.90000
43590,'SANDWICH 6 2', 100.0000,1,  34,   1,   1,1.03228509, -31.313156, 1.10000, 0.90000, 1.10000, 0.90000
43591,'SANDWICH 7 1', 100.0000,1,  34,   1,   1,1.03584421, -28.404436, 1.10000, 0.90000, 1.10000, 0.90000
43592,'SANDWICH 7 2', 100.0000,1,  34,   1,   1,1.03576481, -28.412766, 1.10000, 0.90000, 1.10000, 0.90000
43593,'SHABBONA 1 1', 100.0000,1,  34,   1,   1,1.02615356, -28.453234, 1.10000, 0.90000, 1.10000, 0.90000
43594,'SYCAMORE 2 1', 100.0000,1,  34,   1,   1,1.03644872, -31.481944, 1.10000, 0.90000, 1.10000, 0.90000
43595,'SYCAMORE 3 1', 100.0000,1,  34,   1,   1,1.02051926, -33.850407, 1.10000, 0.90000, 1.10000, 0.90000
43596,'SYCAMORE 3 2', 100.0000,1,  34,   1,   1,1.02032518, -33.867117, 1.10000, 0.90000, 1.10000, 0.90000
43597,'SYCAMORE 4 1', 100.0000,1,  34,   1,   1,1.03201056, -34.071347, 1.10000, 0.90000, 1.10000, 0.90000
43598,'SYCAMORE 5 1', 100.0000,1,  34,   1,   1,1.03813660, -32.894898, 1.10000, 0.90000, 1.10000, 0.90000
43599,'ADDISON 5 1 ', 100.0000,1,  34,   1,   1,1.03797567, -43.394234, 1.10000, 0.90000, 1.10000, 0.90000
43600,'ADDISON 5 2 ', 100.0000,1,  34,   1,   1,1.03790104, -43.408902, 1.10000, 0.90000, 1.10000, 0.90000
43601,'ADDISON 6 1 ', 100.0000,1,  34,   1,   1,1.02397847, -42.263886, 1.10000, 0.90000, 1.10000, 0.90000
43602,'ADDISON 7 1 ', 100.0000,1,  34,   1,   1,1.02617335, -42.892820, 1.10000, 0.90000, 1.10000, 0.90000
43603,'AURORA 12 1 ', 100.0000,1,  34,   1,   1,1.03276074, -43.133567, 1.10000, 0.90000, 1.10000, 0.90000
43604,'AURORA 13 1 ', 100.0000,1,  34,   1,   1,1.00758457, -41.600623, 1.10000, 0.90000, 1.10000, 0.90000
43605,'AURORA 14 1 ', 100.0000,1,  34,   1,   1,1.02464807, -36.674206, 1.10000, 0.90000, 1.10000, 0.90000
43606,'AURORA 14 2 ', 100.0000,1,  34,   1,   1,1.02448106, -36.690024, 1.10000, 0.90000, 1.10000, 0.90000
43607,'AURORA 15 1 ', 100.0000,1,  34,   1,   1,1.00040221, -40.472706, 1.10000, 0.90000, 1.10000, 0.90000
43608,'AURORA 16 1 ', 100.0000,1,  34,   1,   1,0.99608690, -40.770349, 1.10000, 0.90000, 1.10000, 0.90000
43609,'BATAVIA 10 1', 100.0000,1,  34,   1,   1,1.00139689, -40.804657, 1.10000, 0.90000, 1.10000, 0.90000
43610,'BATAVIA 11 1', 100.0000,1,  34,   1,   1,1.02257705, -42.836389, 1.10000, 0.90000, 1.10000, 0.90000
43611,'BATAVIA 12 1', 230.0000,1,  34,   1,   1,1.03413546, -30.693094, 1.10000, 0.90000, 1.10000, 0.90000
43612,'BATAVIA 12 2', 100.0000,1,  34,   1,   1,1.00866485, -39.188709, 1.10000, 0.90000, 1.10000, 0.90000
43613,'BATAVIA 12 3',  20.0000,1,  34,   1,   1,1.00533354, -41.977632, 1.10000, 0.90000, 1.10000, 0.90000
43615,'BATAVIA 12 5', 230.0000,1,  34,   1,   1,1.03373301, -30.740769, 1.10000, 0.90000, 1.10000, 0.90000
43616,'BENSENVILL~1', 100.0000,1,  34,   1,   1,1.02379358, -42.554312, 1.10000, 0.90000, 1.10000, 0.90000
43617,'BLOOMINGDA~4', 100.0000,1,  34,   1,   1,1.03413904, -41.233466, 1.10000, 0.90000, 1.10000, 0.90000
43618,'BLOOMINGDA~5', 100.0000,1,  34,   1,   1,1.03421605, -41.224102, 1.10000, 0.90000, 1.10000, 0.90000
43619,'BOLINGBROO~1', 100.0000,1,  34,   1,   1,1.02063537, -41.636864, 1.10000, 0.90000, 1.10000, 0.90000
43620,'BOLINGBROO~2', 100.0000,1,  34,   1,   1,1.00877583, -43.516453, 1.10000, 0.90000, 1.10000, 0.90000
43621,'BOLINGBROO~3', 230.0000,1,  34,   1,   1,1.03524840, -33.082243, 1.10000, 0.90000, 1.10000, 0.90000
43622,'BOLINGBROO~4', 100.0000,1,  34,   1,   1,1.00928319, -41.711166, 1.10000, 0.90000, 1.10000, 0.90000
43623,'BOLINGBROO~5', 100.0000,1,  34,   1,   1,0.99501890, -43.916470, 1.10000, 0.90000, 1.10000, 0.90000
43624,'BOLINGBROO~6', 100.0000,1,  34,   1,   1,0.99548560, -43.879980, 1.10000, 0.90000, 1.10000, 0.90000
43625,'CAROL STRE~1', 230.0000,1,  34,   1,   1,1.04310000, -34.826113, 1.10000, 0.90000, 1.10000, 0.90000
43626,'CAROL STRE~2', 100.0000,1,  34,   1,   1,1.04494762, -40.083597, 1.10000, 0.90000, 1.10000, 0.90000
43627,'CAROL STRE~3', 230.0000,1,  34,   1,   1,1.04044390, -34.368057, 1.10000, 0.90000, 1.10000, 0.90000
43628,'CAROL STRE~4', 100.0000,1,  34,   1,   1,1.03866172, -40.571491, 1.10000, 0.90000, 1.10000, 0.90000
43629,'CAROL STRE~5', 100.0000,1,  34,   1,   1,1.01037157, -41.990149, 1.10000, 0.90000, 1.10000, 0.90000
43630,'CAROL STRE~6', 100.0000,1,  34,   1,   1,1.00082922, -43.764427, 1.10000, 0.90000, 1.10000, 0.90000
43631,'DARIEN 5 1  ', 100.0000,1,  34,   1,   1,1.02248943, -42.529221, 1.10000, 0.90000, 1.10000, 0.90000
43632,'DARIEN 6 1  ', 230.0000,1,  34,   1,   1,1.03730166, -34.430000, 1.10000, 0.90000, 1.10000, 0.90000
43633,'DARIEN 6 2  ', 100.0000,1,  34,   1,   1,1.00185668, -42.849670, 1.10000, 0.90000, 1.10000, 0.90000
43634,'DARIEN 6 3  ',  13.8000,1,  34,   1,   1,0.99721831, -59.146631, 1.10000, 0.90000, 1.10000, 0.90000
43636,'DARIEN 6 5  ', 230.0000,1,  34,   1,   1,1.03703463, -34.308904, 1.10000, 0.90000, 1.10000, 0.90000
43637,'DOWNERS GR~1', 100.0000,1,  34,   1,   1,1.01526666, -43.046905, 1.10000, 0.90000, 1.10000, 0.90000
43638,'DOWNERS GR~2', 100.0000,1,  34,   1,   1,1.01143837, -42.813108, 1.10000, 0.90000, 1.10000, 0.90000
43639,'DOWNERS GR~3', 100.0000,1,  34,   1,   1,0.99387932, -43.570996, 1.10000, 0.90000, 1.10000, 0.90000
43640,'DOWNERS GR~4', 100.0000,1,  34,   1,   1,0.99310696, -43.650264, 1.10000, 0.90000, 1.10000, 0.90000
43641,'DOWNERS GR~5', 100.0000,1,  34,   1,   1,1.00318944, -43.905170, 1.10000, 0.90000, 1.10000, 0.90000
43642,'DOWNERS GR~6', 100.0000,1,  34,   1,   1,1.00327861, -43.892906, 1.10000, 0.90000, 1.10000, 0.90000
43643,'GLEN ELLYN~1', 100.0000,1,  34,   1,   1,1.02845633, -43.716930, 1.10000, 0.90000, 1.10000, 0.90000
43644,'GLEN ELLYN~2', 100.0000,1,  34,   1,   1,1.02540398, -41.809196, 1.10000, 0.90000, 1.10000, 0.90000
43645,'GLEN ELLYN~3', 100.0000,1,  34,   1,   1,1.00478709, -43.727639, 1.10000, 0.90000, 1.10000, 0.90000
43646,'GLEN ELLYN~4', 100.0000,1,  34,   1,   1,1.00491655, -43.711322, 1.10000, 0.90000, 1.10000, 0.90000
43647,'GLEN ELLYN~5', 100.0000,1,  34,   1,   1,1.03847170, -40.598713, 1.10000, 0.90000, 1.10000, 0.90000
43648,'GLENDALE H~1', 100.0000,1,  34,   1,   1,0.99758011, -43.454128, 1.10000, 0.90000, 1.10000, 0.90000
43649,'GLENDALE H~2', 100.0000,1,  34,   1,   1,0.99749184, -43.469257, 1.10000, 0.90000, 1.10000, 0.90000
43650,'GLENDALE H~3', 100.0000,1,  34,   1,   1,1.03306937, -40.213756, 1.10000, 0.90000, 1.10000, 0.90000
43651,'GLENDALE H~4',  13.8000,1,  34,   1,   1,1.03306937, -40.213756, 1.10000, 0.90000, 1.10000, 0.90000
43652,'GLENDALE H~5',  13.8000,1,  34,   1,   1,1.03306937, -40.213756, 1.10000, 0.90000, 1.10000, 0.90000
43654,'GLENDALE H~7', 100.0000,1,  34,   1,   1,1.03282595, -40.241781, 1.10000, 0.90000, 1.10000, 0.90000
43655,'GLENDALE H~8', 100.0000,1,  34,   1,   1,1.03332865, -40.186569, 1.10000, 0.90000, 1.10000, 0.90000
43656,'GLENDALE H~9', 100.0000,1,  34,   1,   1,1.03079605, -40.991616, 1.10000, 0.90000, 1.10000, 0.90000
43657,'GLENDALE ~10', 100.0000,1,  34,   1,   1,1.02708614, -41.656152, 1.10000, 0.90000, 1.10000, 0.90000
43658,'LISLE 1     ', 100.0000,1,  34,   1,   1,1.01780450, -40.856163, 1.10000, 0.90000, 1.10000, 0.90000
43659,'LOMBARD 1 1 ', 100.0000,1,  34,   1,   1,1.02034748, -42.231555, 1.10000, 0.90000, 1.10000, 0.90000
43660,'LOMBARD 2 1 ', 100.0000,1,  34,   1,   1,1.02001429, -42.994262, 1.10000, 0.90000, 1.10000, 0.90000
43661,'LOMBARD 2 2 ', 100.0000,1,  34,   1,   1,1.01985800, -43.009035, 1.10000, 0.90000, 1.10000, 0.90000
43662,'LOMBARD 3 1 ', 500.0000,1,  34,   1,   1,1.04503775, -29.120115, 1.10000, 0.90000, 1.10000, 0.90000
43663,'LOMBARD 3 2 ', 230.0000,1,  34,   1,   1,1.04395795, -33.765406, 1.10000, 0.90000, 1.10000, 0.90000
43664,'LOMBARD 3 3 ', 500.0000,1,  34,   1,   1,1.04458487, -29.159942, 1.10000, 0.90000, 1.10000, 0.90000
43665,'LOMBARD 4 1 ', 100.0000,1,  34,   1,   1,1.02345371, -42.580823, 1.10000, 0.90000, 1.10000, 0.90000
43666,'NAPERVILLE~1', 100.0000,1,  34,   1,   1,1.00695169, -42.051846, 1.10000, 0.90000, 1.10000, 0.90000
43667,'NAPERVILLE~7', 100.0000,1,  34,   1,   1,1.02329791, -41.114870, 1.10000, 0.90000, 1.10000, 0.90000
43668,'NAPERVILLE~8', 100.0000,1,  34,   1,   1,1.02340269, -41.100626, 1.10000, 0.90000, 1.10000, 0.90000
43669,'NAPERVILLE~9', 100.0000,1,  34,   1,   1,1.00571454, -41.857588, 1.10000, 0.90000, 1.10000, 0.90000
43670,'NAPERVILL~10', 100.0000,1,  34,   1,   1,1.02510285, -36.480477, 1.10000, 0.90000, 1.10000, 0.90000
43671,'NAPERVILL~11', 100.0000,1,  34,   1,   1,1.03703046, -41.038259, 1.10000, 0.90000, 1.10000, 0.90000
43672,'NAPERVILL~12', 100.0000,1,  34,   1,   1,1.00424206, -41.328887, 1.10000, 0.90000, 1.10000, 0.90000
43673,'NAPERVILL~13', 100.0000,1,  34,   1,   1,1.00404489, -40.721625, 1.10000, 0.90000, 1.10000, 0.90000
43674,'NAPERVILL~14', 100.0000,1,  34,   1,   1,1.00267184, -40.642556, 1.10000, 0.90000, 1.10000, 0.90000
43675,'NAPERVILL~15', 230.0000,1,  34,   1,   1,1.02620804, -33.604596, 1.10000, 0.90000, 1.10000, 0.90000
43676,'NAPERVILL~16', 100.0000,1,  34,   1,   1,1.02141035, -38.710326, 1.10000, 0.90000, 1.10000, 0.90000
43677,'NAPERVILL~17', 230.0000,1,  34,   1,   1,1.02967596, -32.961950, 1.10000, 0.90000, 1.10000, 0.90000
43678,'SAINT CHA~49', 100.0000,1,  34,   1,   1,1.00084829, -41.438891, 1.10000, 0.90000, 1.10000, 0.90000
43679,'SAINT CHA~50', 100.0000,1,  34,   1,   1,1.00073552, -41.450533, 1.10000, 0.90000, 1.10000, 0.90000
43680,'SAINT CHA~51', 100.0000,1,  34,   1,   1,1.01722288, -42.366871, 1.10000, 0.90000, 1.10000, 0.90000
43681,'SAINT CHA~52', 100.0000,1,  34,   1,   1,1.00583792, -41.917605, 1.10000, 0.90000, 1.10000, 0.90000
43682,'VILLA PARK~1', 100.0000,1,  34,   1,   1,1.02153718, -42.848471, 1.10000, 0.90000, 1.10000, 0.90000
43683,'VILLA PARK~2', 100.0000,1,  34,   1,   1,1.03199339, -43.255178, 1.10000, 0.90000, 1.10000, 0.90000
43684,'VILLA PARK~3', 100.0000,1,  34,   1,   1,1.03222275, -43.236528, 1.10000, 0.90000, 1.10000, 0.90000
43685,'WEST CHICA~1', 100.0000,1,  34,   1,   1,1.01202631, -42.306431, 1.10000, 0.90000, 1.10000, 0.90000
43686,'WEST CHICA~2', 100.0000,1,  34,   1,   1,1.01984608, -40.612008, 1.10000, 0.90000, 1.10000, 0.90000
43687,'WEST CHICA~3', 100.0000,1,  34,   1,   1,1.01873577, -40.819813, 1.10000, 0.90000, 1.10000, 0.90000
43688,'WEST CHICA~4', 100.0000,1,  34,   1,   1,1.01889789, -40.804923, 1.10000, 0.90000, 1.10000, 0.90000
43689,'WESTMONT 1 1', 100.0000,1,  34,   1,   1,1.03056479, -42.972798, 1.10000, 0.90000, 1.10000, 0.90000
43690,'WESTMONT 2 1', 100.0000,1,  34,   1,   1,1.03421783, -41.600039, 1.10000, 0.90000, 1.10000, 0.90000
43691,'WESTMONT 2 2', 100.0000,1,  34,   1,   1,1.03458583, -41.573640, 1.10000, 0.90000, 1.10000, 0.90000
43692,'WHEATON 1 1 ', 100.0000,1,  34,   1,   1,1.02017105, -42.938999, 1.10000, 0.90000, 1.10000, 0.90000
43693,'WHEATON 1 2 ', 100.0000,1,  34,   1,   1,1.02035367, -42.920741, 1.10000, 0.90000, 1.10000, 0.90000
43694,'WHEATON 2 1 ', 100.0000,1,  34,   1,   1,1.01390958, -42.128989, 1.10000, 0.90000, 1.10000, 0.90000
43695,'WHEATON 2 2 ', 100.0000,1,  34,   1,   1,1.01420665, -42.108154, 1.10000, 0.90000, 1.10000, 0.90000
43696,'WHEATON 3 1 ', 100.0000,1,  34,   1,   1,1.02072501, -39.927694, 1.10000, 0.90000, 1.10000, 0.90000
43697,'WHEATON 3 2 ', 100.0000,1,  34,   1,   1,1.02062571, -39.939705, 1.10000, 0.90000, 1.10000, 0.90000
43698,'WHEATON 4 1 ', 100.0000,1,  34,   1,   1,1.01571214, -40.023488, 1.10000, 0.90000, 1.10000, 0.90000
43699,'WHEATON 4 2 ', 100.0000,1,  34,   1,   1,1.01558220, -40.034812, 1.10000, 0.90000, 1.10000, 0.90000
43700,'WHEATON 5 1 ', 100.0000,1,  34,   1,   1,1.02613449, -42.162242, 1.10000, 0.90000, 1.10000, 0.90000
43701,'WHEATON 5 2 ', 100.0000,1,  34,   1,   1,1.02582872, -42.186182, 1.10000, 0.90000, 1.10000, 0.90000
43702,'WOODRIDGE ~2', 100.0000,1,  34,   1,   1,1.01156437, -40.783200, 1.10000, 0.90000, 1.10000, 0.90000
43703,'WOODRIDGE ~3', 100.0000,1,  34,   1,   1,1.01170397, -40.771711, 1.10000, 0.90000, 1.10000, 0.90000
43704,'WOODRIDGE ~4', 100.0000,1,  34,   1,   1,1.00372040, -44.045735, 1.10000, 0.90000, 1.10000, 0.90000
43705,'WOODRIDGE ~5', 100.0000,1,  34,   1,   1,1.02725506, -39.996205, 1.10000, 0.90000, 1.10000, 0.90000
43706,'WOODRIDGE ~6', 100.0000,1,  34,   1,   1,1.02760649, -39.958505, 1.10000, 0.90000, 1.10000, 0.90000
43707,'WOODRIDGE ~7', 100.0000,1,  34,   1,   1,1.00099492, -43.412853, 1.10000, 0.90000, 1.10000, 0.90000
43708,'CHANNAHON 1 ', 100.0000,1,  34,   1,   1,1.04341412, -32.274399, 1.10000, 0.90000, 1.10000, 0.90000
43709,'MINOOKA 1 1 ', 100.0000,1,  34,   1,   1,1.03718805, -35.907145, 1.10000, 0.90000, 1.10000, 0.90000
43710,'MINOOKA 2 1 ', 100.0000,1,  34,   1,   1,1.01975274, -35.430531, 1.10000, 0.90000, 1.10000, 0.90000
43711,'MORRIS 1 1  ', 100.0000,1,  34,   1,   1,1.03311908, -31.039433, 1.10000, 0.90000, 1.10000, 0.90000
43712,'MORRIS 1 2  ', 100.0000,1,  34,   1,   1,1.03304398, -31.049224, 1.10000, 0.90000, 1.10000, 0.90000
43713,'MORRIS 2 1  ', 100.0000,1,  34,   1,   1,1.02608049, -31.506966, 1.10000, 0.90000, 1.10000, 0.90000
43714,'MORRIS 3 1  ', 100.0000,1,  34,   1,   1,1.02455044, -33.647766, 1.10000, 0.90000, 1.10000, 0.90000
43715,'MORRIS 3 2  ', 100.0000,1,  34,   1,   1,1.02447331, -33.657461, 1.10000, 0.90000, 1.10000, 0.90000
43716,'MORRIS 4 1  ', 100.0000,1,  34,   1,   1,1.02618623, -34.304441, 1.10000, 0.90000, 1.10000, 0.90000
43717,'ATKINSON 3 1', 100.0000,1,  34,   1,   1,1.02410328, -14.781159, 1.10000, 0.90000, 1.10000, 0.90000
43718,'COAL VALLE~1', 100.0000,1,  34,   1,   1,1.02816546, -11.796550, 1.10000, 0.90000, 1.10000, 0.90000
43719,'COLONA 1    ', 100.0000,1,  34,   1,   1,1.03156817, -10.077416, 1.10000, 0.90000, 1.10000, 0.90000
43720,'COLONA 2    ', 100.0000,1,  34,   1,   1,1.03152621, -10.081819, 1.10000, 0.90000, 1.10000, 0.90000
43721,'ERIE 37 1   ', 100.0000,1,  34,   1,   1,1.02946997, -16.618318, 1.10000, 0.90000, 1.10000, 0.90000
43722,'ERIE 37 2   ', 100.0000,1,  34,   1,   1,1.02954423, -16.611657, 1.10000, 0.90000, 1.10000, 0.90000
43723,'GENESEO 4 1 ', 100.0000,1,  34,   1,   1,1.03092539, -12.229128, 1.10000, 0.90000, 1.10000, 0.90000
43724,'GENESEO 5 1 ', 100.0000,1,  34,   1,   1,1.03247535, -10.172018, 1.10000, 0.90000, 1.10000, 0.90000
43725,'GENESEO 6 1 ', 100.0000,1,  34,   1,   1,1.03227663, -12.197609, 1.10000, 0.90000, 1.10000, 0.90000
43726,'PROPHETSTO~1', 100.0000,1,  34,   1,   1,1.02675760, -24.625783, 1.10000, 0.90000, 1.10000, 0.90000
43727,'EAST DUBUQ~1', 100.0000,1,  34,   1,   1,1.02484405,  -9.616905, 1.10000, 0.90000, 1.10000, 0.90000
43728,'EAST DUBUQ~2', 100.0000,1,  34,   1,   1,1.02482951,  -9.619636, 1.10000, 0.90000, 1.10000, 0.90000
43729,'EAST DUBUQ~3', 100.0000,1,  34,   1,   1,1.02700543,  -7.843565, 1.10000, 0.90000, 1.10000, 0.90000
43730,'GALENA 2 1  ', 100.0000,1,  34,   1,   1,1.01626563, -12.737651, 1.10000, 0.90000, 1.10000, 0.90000
43731,'GALENA 2 2  ', 100.0000,1,  34,   1,   1,1.01630175, -12.732672, 1.10000, 0.90000, 1.10000, 0.90000
43732,'GALENA 3 1  ', 100.0000,1,  34,   1,   1,1.01079702, -11.992727, 1.10000, 0.90000, 1.10000, 0.90000
43733,'GALENA 4 1  ', 230.0000,1,  34,   1,   1,1.03407204,  -7.178834, 1.10000, 0.90000, 1.10000, 0.90000
43734,'GALENA 4 2  ', 100.0000,1,  34,   1,   1,1.02284741, -10.341586, 1.10000, 0.90000, 1.10000, 0.90000
43735,'GALENA 4 3  ',  13.8000,1,  34,   1,   1,1.01883519, -11.663379, 1.10000, 0.90000, 1.10000, 0.90000
43737,'GALENA 4 5  ', 230.0000,1,  34,   1,   1,1.03441298,  -7.142354, 1.10000, 0.90000, 1.10000, 0.90000
43738,'HANOVER 17 1', 100.0000,1,  34,   1,   1,1.00875270, -16.578187, 1.10000, 0.90000, 1.10000, 0.90000
43739,'HANOVER 17 2', 100.0000,1,  34,   1,   1,1.00872135, -16.581094, 1.10000, 0.90000, 1.10000, 0.90000
43740,'STOCKTON 4 1', 100.0000,1,  34,   1,   1,1.00693464, -16.832986, 1.10000, 0.90000, 1.10000, 0.90000
43741,'STOCKTON 5 1', 100.0000,1,  34,   1,   1,1.00651038, -18.552020, 1.10000, 0.90000, 1.10000, 0.90000
43742,'STOCKTON 5 2', 100.0000,1,  34,   1,   1,1.00656033, -18.544816, 1.10000, 0.90000, 1.10000, 0.90000
43743,'ALGONQUIN ~1', 100.0000,1,  34,   1,   1,1.04024625, -40.408567, 1.10000, 0.90000, 1.10000, 0.90000
43744,'ALGONQUIN ~2', 100.0000,1,  34,   1,   1,1.04007757, -40.419468, 1.10000, 0.90000, 1.10000, 0.90000
43745,'ALGONQUIN ~3', 100.0000,1,  34,   1,   1,1.02263021, -37.714392, 1.10000, 0.90000, 1.10000, 0.90000
43746,'ALGONQUIN ~4', 100.0000,1,  34,   1,   1,1.02256179, -37.727510, 1.10000, 0.90000, 1.10000, 0.90000
43747,'ALGONQUIN ~5', 100.0000,1,  34,   1,   1,1.03367996, -40.245561, 1.10000, 0.90000, 1.10000, 0.90000
43748,'ALGONQUIN ~6', 100.0000,1,  34,   1,   1,1.03355622, -40.257955, 1.10000, 0.90000, 1.10000, 0.90000
43749,'AURORA 17 1 ', 100.0000,1,  34,   1,   1,1.00274336, -40.307026, 1.10000, 0.90000, 1.10000, 0.90000
43750,'AURORA 17 2 ', 100.0000,1,  34,   1,   1,1.00263798, -40.325922, 1.10000, 0.90000, 1.10000, 0.90000
43751,'AURORA 18 1 ', 100.0000,1,  34,   1,   1,1.00214732, -41.899737, 1.10000, 0.90000, 1.10000, 0.90000
43752,'AURORA 19 1 ', 100.0000,1,  34,   1,   1,1.00206900, -40.421360, 1.10000, 0.90000, 1.10000, 0.90000
43753,'AURORA 20 1 ', 100.0000,1,  34,   1,   1,1.00503707, -39.732474, 1.10000, 0.90000, 1.10000, 0.90000
43754,'AURORA 21 1 ', 100.0000,1,  34,   1,   1,1.00909328, -39.742825, 1.10000, 0.90000, 1.10000, 0.90000
43755,'AURORA 22 1 ', 100.0000,1,  34,   1,   1,1.00299072, -40.274405, 1.10000, 0.90000, 1.10000, 0.90000
43756,'AURORA 22 2 ', 100.0000,1,  34,   1,   1,1.00285339, -40.295422, 1.10000, 0.90000, 1.10000, 0.90000
43757,'AURORA 23 1 ', 100.0000,1,  34,   1,   1,1.00261486, -40.328992, 1.10000, 0.90000, 1.10000, 0.90000
43758,'AURORA 24 1 ', 100.0000,1,  34,   1,   1,1.00991869, -41.260790, 1.10000, 0.90000, 1.10000, 0.90000
43759,'AURORA 25 1 ', 100.0000,1,  34,   1,   1,1.01104617, -40.802515, 1.10000, 0.90000, 1.10000, 0.90000
43760,'AURORA 25 2 ', 100.0000,1,  34,   1,   1,1.01086724, -40.823201, 1.10000, 0.90000, 1.10000, 0.90000
43761,'AURORA 26 1 ', 100.0000,1,  34,   1,   1,1.00844526, -41.565751, 1.10000, 0.90000, 1.10000, 0.90000
43762,'CARPENTERS~1', 230.0000,1,  34,   1,   1,1.03654361, -30.866359, 1.10000, 0.90000, 1.10000, 0.90000
43763,'CARPENTERS~2', 100.0000,1,  34,   1,   1,1.03222609, -39.057153, 1.10000, 0.90000, 1.10000, 0.90000
43764,'CARPENTERS~3', 100.0000,1,  34,   1,   1,1.03211069, -39.072667, 1.10000, 0.90000, 1.10000, 0.90000
43765,'CARPENTERS~4', 100.0000,1,  34,   1,   1,1.03961849, -39.853546, 1.10000, 0.90000, 1.10000, 0.90000
43766,'DUNDEE 7 1  ', 100.0000,1,  34,   1,   1,1.01230240, -38.117233, 1.10000, 0.90000, 1.10000, 0.90000
43767,'DUNDEE 7 2  ', 100.0000,1,  34,   1,   1,1.01210368, -38.135316, 1.10000, 0.90000, 1.10000, 0.90000
43768,'ELBURN 1    ', 100.0000,1,  34,   1,   1,1.00876749, -38.588141, 1.10000, 0.90000, 1.10000, 0.90000
43769,'ELGIN 10 1  ', 230.0000,1,  34,   1,   1,1.03859925, -31.481889, 1.10000, 0.90000, 1.10000, 0.90000
43770,'ELGIN 10 2  ', 230.0000,1,  34,   1,   1,1.03840268, -31.512095, 1.10000, 0.90000, 1.10000, 0.90000
43771,'ELGIN 11 1  ', 100.0000,1,  34,   1,   1,1.03483772, -39.364716, 1.10000, 0.90000, 1.10000, 0.90000
43772,'ELGIN 12 1  ', 100.0000,1,  34,   1,   1,1.02343762, -39.131195, 1.10000, 0.90000, 1.10000, 0.90000
43773,'ELGIN 13 1  ', 100.0000,1,  34,   1,   1,1.03647733, -38.400652, 1.10000, 0.90000, 1.10000, 0.90000
43774,'ELGIN 14 1  ', 100.0000,1,  34,   1,   1,1.03343701, -40.501536, 1.10000, 0.90000, 1.10000, 0.90000
43775,'ELGIN 14 2  ', 100.0000,1,  34,   1,   1,1.03338778, -40.508339, 1.10000, 0.90000, 1.10000, 0.90000
43776,'GENEVA 11 1 ', 100.0000,1,  34,   1,   1,1.01795161, -40.911419, 1.10000, 0.90000, 1.10000, 0.90000
43777,'GENEVA 11 2 ', 100.0000,1,  34,   1,   1,1.01808119, -40.901563, 1.10000, 0.90000, 1.10000, 0.90000
43778,'GENEVA 12 1 ', 100.0000,1,  34,   1,   1,1.02002525, -40.790723, 1.10000, 0.90000, 1.10000, 0.90000
43779,'GENEVA 13 1 ', 100.0000,1,  34,   1,   1,1.02478814, -39.932520, 1.10000, 0.90000, 1.10000, 0.90000
43780,'GENEVA 13 2 ', 100.0000,1,  34,   1,   1,1.02471137, -39.943704, 1.10000, 0.90000, 1.10000, 0.90000
43781,'HUNTLEY 1 1 ', 100.0000,1,  34,   1,   1,1.01332068, -37.596544, 1.10000, 0.90000, 1.10000, 0.90000
43782,'HUNTLEY 2 1 ', 100.0000,1,  34,   1,   1,1.01502752, -36.839353, 1.10000, 0.90000, 1.10000, 0.90000
43783,'HUNTLEY 3 1 ', 100.0000,1,  34,   1,   1,1.01674712, -38.543932, 1.10000, 0.90000, 1.10000, 0.90000
43784,'HUNTLEY 3 2 ', 100.0000,1,  34,   1,   1,1.01664984, -38.554997, 1.10000, 0.90000, 1.10000, 0.90000
43785,'HUNTLEY 4 1 ', 100.0000,1,  34,   1,   1,1.02170980, -39.014351, 1.10000, 0.90000, 1.10000, 0.90000
43786,'MONTGOMER~33', 100.0000,1,  34,   1,   1,1.04208577, -33.911049, 1.10000, 0.90000, 1.10000, 0.90000
43787,'MONTGOMER~34', 100.0000,1,  34,   1,   1,1.04191709, -33.928166, 1.10000, 0.90000, 1.10000, 0.90000
43788,'MONTGOMER~36', 100.0000,1,  34,   1,   1,1.00433230, -40.042773, 1.10000, 0.90000, 1.10000, 0.90000
43789,'OSWEGO 11 1 ', 100.0000,1,  34,   1,   1,1.03600633, -34.744974, 1.10000, 0.90000, 1.10000, 0.90000
43790,'OSWEGO 12 1 ', 100.0000,1,  34,   1,   1,1.00305712, -40.276847, 1.10000, 0.90000, 1.10000, 0.90000
43791,'SAINT CHA~53', 100.0000,1,  34,   1,   1,1.01717794, -38.104850, 1.10000, 0.90000, 1.10000, 0.90000
43792,'SAINT CHA~54', 100.0000,1,  34,   1,   1,1.01725769, -38.088465, 1.10000, 0.90000, 1.10000, 0.90000
43793,'SAINT CHA~55', 100.0000,1,  34,   1,   1,1.02260888, -39.672894, 1.10000, 0.90000, 1.10000, 0.90000
43794,'SOUTH ELGI~1', 100.0000,1,  34,   1,   1,1.02861822, -40.569572, 1.10000, 0.90000, 1.10000, 0.90000
43795,'SOUTH ELGI~2', 100.0000,1,  34,   1,   1,1.02361858, -40.434652, 1.10000, 0.90000, 1.10000, 0.90000
43796,'SOUTH ELGI~3', 100.0000,1,  34,   1,   1,1.02352655, -40.443753, 1.10000, 0.90000, 1.10000, 0.90000
43797,'SUGAR GROV~6', 100.0000,1,  34,   1,   1,0.99884343, -40.250810, 1.10000, 0.90000, 1.10000, 0.90000
43798,'SUGAR GROV~7', 100.0000,1,  34,   1,   1,1.00239158, -38.885380, 1.10000, 0.90000, 1.10000, 0.90000
43799,'BEECHER 1   ', 100.0000,1,  34,   1,   1,1.02503085, -40.786598, 1.10000, 0.90000, 1.10000, 0.90000
43800,'JOLIET 1 1  ', 100.0000,1,  34,   1,   1,1.03089499, -33.873104, 1.10000, 0.90000, 1.10000, 0.90000
43801,'JOLIET 2 1  ', 100.0000,1,  34,   1,   1,1.02676797, -35.541132, 1.10000, 0.90000, 1.10000, 0.90000
43802,'PLAINFIELD~8', 100.0000,1,  34,   1,   1,1.02687204, -36.115558, 1.10000, 0.90000, 1.10000, 0.90000
43803,'PLAINFIELD~9', 100.0000,1,  34,   1,   1,1.02704835, -36.097167, 1.10000, 0.90000, 1.10000, 0.90000
43804,'PLAINFIEL~10', 100.0000,1,  34,   1,   1,1.02371728, -35.397390, 1.10000, 0.90000, 1.10000, 0.90000
43805,'PLAINFIEL~11', 100.0000,1,  34,   1,   1,1.02347946, -35.426245, 1.10000, 0.90000, 1.10000, 0.90000
43806,'PLAINFIEL~12', 100.0000,1,  34,   1,   1,1.00401902, -39.782631, 1.10000, 0.90000, 1.10000, 0.90000
43807,'PLAINFIEL~13', 100.0000,1,  34,   1,   1,1.01178241, -37.203876, 1.10000, 0.90000, 1.10000, 0.90000
43808,'PLAINFIEL~14', 100.0000,1,  34,   1,   1,1.01189768, -37.187771, 1.10000, 0.90000, 1.10000, 0.90000
43809,'PLAINFIEL~15', 100.0000,1,  34,   1,   1,1.02764845, -35.411963, 1.10000, 0.90000, 1.10000, 0.90000
43810,'PLAINFIEL~18', 100.0000,1,  34,   1,   1,1.03319073, -34.820482, 1.10000, 0.90000, 1.10000, 0.90000
43811,'PLAINFIEL~19', 500.0000,1,  34,   1,   1,1.04599845, -26.958477, 1.10000, 0.90000, 1.10000, 0.90000
43812,'PLAINFIEL~20', 230.0000,1,  34,   1,   1,1.04755068, -29.953361, 1.10000, 0.90000, 1.10000, 0.90000
43813,'PLAINFIEL~21', 100.0000,1,  34,   1,   1,1.04961240, -33.040391, 1.10000, 0.90000, 1.10000, 0.90000
43814,'PLAINFIEL~22', 500.0000,1,  34,   1,   1,1.04593468, -26.248858, 1.10000, 0.90000, 1.10000, 0.90000
43815,'PLAINFIEL~23', 230.0000,1,  34,   1,   1,1.04486597, -30.265169, 1.10000, 0.90000, 1.10000, 0.90000
43816,'PLANO 1 1   ', 100.0000,1,  34,   1,   1,1.00319600, -37.853397, 1.10000, 0.90000, 1.10000, 0.90000
43817,'PLANO 2 1   ', 100.0000,1,  34,   1,   1,1.03308606, -32.939830, 1.10000, 0.90000, 1.10000, 0.90000
43818,'PLANO 3 1   ', 100.0000,1,  34,   1,   1,1.01238382, -36.235079, 1.10000, 0.90000, 1.10000, 0.90000
43819,'YORKVILLE ~1', 100.0000,1,  34,   1,   1,1.00024259, -40.206148, 1.10000, 0.90000, 1.10000, 0.90000
43820,'YORKVILLE ~2', 100.0000,1,  34,   1,   1,1.00015962, -40.216222, 1.10000, 0.90000, 1.10000, 0.90000
43821,'YORKVILLE ~3', 100.0000,1,  34,   1,   1,1.02396286, -34.118721, 1.10000, 0.90000, 1.10000, 0.90000
43822,'YORKVILLE ~4', 100.0000,1,  34,   1,   1,1.00644267, -39.253142, 1.10000, 0.90000, 1.10000, 0.90000
43823,'YORKVILLE ~5', 230.0000,1,  34,   1,   1,1.04370785, -28.503735, 1.10000, 0.90000, 1.10000, 0.90000
43824,'ANTIOCH 7 1 ', 100.0000,1,  34,   1,   1,1.00997162, -38.001578, 1.10000, 0.90000, 1.10000, 0.90000
43825,'ANTIOCH 8 1 ', 100.0000,1,  34,   1,   1,1.01060808, -37.340105, 1.10000, 0.90000, 1.10000, 0.90000
43826,'CARY 12 1   ', 100.0000,1,  34,   1,   1,1.02754819, -40.142815, 1.10000, 0.90000, 1.10000, 0.90000
43827,'CARY 13 1   ', 100.0000,1,  34,   1,   1,1.03211784, -36.648695, 1.10000, 0.90000, 1.10000, 0.90000
43828,'CARY 13 2   ', 100.0000,1,  34,   1,   1,1.03191423, -36.667713, 1.10000, 0.90000, 1.10000, 0.90000
43829,'CARY 14 1   ', 100.0000,1,  34,   1,   1,1.02832651, -37.935134, 1.10000, 0.90000, 1.10000, 0.90000
43830,'CARY 14 2   ', 100.0000,1,  34,   1,   1,1.02824044, -37.946154, 1.10000, 0.90000, 1.10000, 0.90000
43831,'FOX LAKE 1 1', 100.0000,1,  34,   1,   1,1.02012789, -39.645608, 1.10000, 0.90000, 1.10000, 0.90000
43832,'FOX LAKE 2 1', 100.0000,1,  34,   1,   1,1.02820623, -40.333275, 1.10000, 0.90000, 1.10000, 0.90000
43833,'GRAYSLAKE ~1', 100.0000,1,  34,   1,   1,1.03180301, -38.086047, 1.10000, 0.90000, 1.10000, 0.90000
43834,'GRAYSLAKE ~2', 100.0000,1,  34,   1,   1,1.02241397, -40.534085, 1.10000, 0.90000, 1.10000, 0.90000
43835,'GRAYSLAKE ~3', 100.0000,1,  34,   1,   1,1.00444269, -40.275938, 1.10000, 0.90000, 1.10000, 0.90000
43836,'GURNEE 1 1  ', 100.0000,1,  34,   1,   1,1.02627802, -38.586242, 1.10000, 0.90000, 1.10000, 0.90000
43837,'GURNEE 1 2  ', 100.0000,1,  34,   1,   1,1.02658713, -38.557237, 1.10000, 0.90000, 1.10000, 0.90000
43838,'GURNEE 2 1  ', 100.0000,1,  34,   1,   1,1.03243995, -37.909275, 1.10000, 0.90000, 1.10000, 0.90000
43839,'GURNEE 3 1  ', 100.0000,1,  34,   1,   1,1.02202618, -40.162400, 1.10000, 0.90000, 1.10000, 0.90000
43840,'HIGHLAND P~6', 100.0000,1,  34,   1,   1,1.02199626, -41.192714, 1.10000, 0.90000, 1.10000, 0.90000
43841,'LAKE FORES~1', 100.0000,1,  34,   1,   1,1.02652359, -41.305607, 1.10000, 0.90000, 1.10000, 0.90000
43842,'LAKE FORES~4', 100.0000,1,  34,   1,   1,1.02644455, -41.313513, 1.10000, 0.90000, 1.10000, 0.90000
43843,'LAKE VILLA~1', 100.0000,1,  34,   1,   1,1.01957881, -37.552483, 1.10000, 0.90000, 1.10000, 0.90000
43844,'LAKE VILLA~2', 100.0000,1,  34,   1,   1,1.01168203, -38.978561, 1.10000, 0.90000, 1.10000, 0.90000
43845,'LAKE VILLA~3', 230.0000,1,  34,   1,   1,1.04145217, -28.738837, 1.10000, 0.90000, 1.10000, 0.90000
43846,'LAKE VILLA~4', 230.0000,1,  34,   1,   1,1.04118705, -28.759864, 1.10000, 0.90000, 1.10000, 0.90000
43847,'LAKE ZURIC~1', 100.0000,1,  34,   1,   1,1.02903903, -38.001188, 1.10000, 0.90000, 1.10000, 0.90000
43848,'LAKE ZURIC~2', 100.0000,1,  34,   1,   1,1.02873087, -38.585887, 1.10000, 0.90000, 1.10000, 0.90000
43849,'LAKE ZURIC~3', 100.0000,1,  34,   1,   1,1.02880418, -38.569733, 1.10000, 0.90000, 1.10000, 0.90000
43850,'LAKE ZURIC~4', 100.0000,1,  34,   1,   1,1.03504407, -37.755223, 1.10000, 0.90000, 1.10000, 0.90000
43851,'LAKE ZURIC~5', 100.0000,1,  34,   1,   1,1.03530455, -37.741771, 1.10000, 0.90000, 1.10000, 0.90000
43852,'LAKE ZURIC~6', 100.0000,1,  34,   1,   1,1.02227271, -40.099979, 1.10000, 0.90000, 1.10000, 0.90000
43853,'LAKE ZURIC~7', 100.0000,1,  34,   1,   1,1.02197444, -40.131343, 1.10000, 0.90000, 1.10000, 0.90000
43854,'LIBERTYVIL~1', 100.0000,1,  34,   1,   1,1.02639794, -39.649228, 1.10000, 0.90000, 1.10000, 0.90000
43855,'LIBERTYVIL~2', 100.0000,1,  34,   1,   1,1.02748263, -39.936485, 1.10000, 0.90000, 1.10000, 0.90000
43856,'LIBERTYVIL~3', 100.0000,1,  34,   1,   1,1.02735221, -39.948397, 1.10000, 0.90000, 1.10000, 0.90000
43857,'MCHENRY 1 1 ', 100.0000,1,  34,   1,   1,1.02646530, -36.938616, 1.10000, 0.90000, 1.10000, 0.90000
43858,'MCHENRY 2 1 ', 100.0000,1,  34,   1,   1,1.02060711, -39.261457, 1.10000, 0.90000, 1.10000, 0.90000
43859,'MCHENRY 3 1 ', 100.0000,1,  34,   1,   1,1.02109742, -38.092740, 1.10000, 0.90000, 1.10000, 0.90000
43860,'MCHENRY 4 1 ', 100.0000,1,  34,   1,   1,1.02042973, -38.324714, 1.10000, 0.90000, 1.10000, 0.90000
43861,'MCHENRY 4 2 ', 100.0000,1,  34,   1,   1,1.02025712, -38.340000, 1.10000, 0.90000, 1.10000, 0.90000
43862,'MCHENRY 5 1 ', 100.0000,1,  34,   1,   1,1.02230823, -37.845453, 1.10000, 0.90000, 1.10000, 0.90000
43863,'MUNDELEIN ~1', 100.0000,1,  34,   1,   1,1.02917206, -38.613184, 1.10000, 0.90000, 1.10000, 0.90000
43864,'MUNDELEIN ~2', 100.0000,1,  34,   1,   1,1.02556193, -39.274831, 1.10000, 0.90000, 1.10000, 0.90000
43865,'MUNDELEIN ~3', 500.0000,1,  34,   1,   1,1.03560245, -29.110198, 1.10000, 0.90000, 1.10000, 0.90000
43866,'MUNDELEIN ~4', 230.0000,1,  34,   1,   1,1.03925920, -31.816274, 1.10000, 0.90000, 1.10000, 0.90000
43867,'MUNDELEIN ~5', 100.0000,1,  34,   1,   1,1.03833246, -37.127143, 1.10000, 0.90000, 1.10000, 0.90000
43868,'MUNDELEIN ~6', 230.0000,1,  34,   1,   1,1.03820598, -32.263000, 1.10000, 0.90000, 1.10000, 0.90000
43869,'MUNDELEIN ~7', 500.0000,1,  34,   1,   1,1.03938794, -28.415668, 1.10000, 0.90000, 1.10000, 0.90000
43870,'ROUND LAKE~1', 100.0000,1,  34,   1,   1,1.03539395, -41.043891, 1.10000, 0.90000, 1.10000, 0.90000
43871,'ROUND LAKE~2', 230.0000,1,  34,   1,   1,1.04056859, -32.471536, 1.10000, 0.90000, 1.10000, 0.90000
43872,'ROUND LAKE~3', 100.0000,1,  34,   1,   1,1.03440678, -36.245393, 1.10000, 0.90000, 1.10000, 0.90000
43873,'ROUND LAKE~4', 230.0000,1,  34,   1,   1,1.04034495, -32.487686, 1.10000, 0.90000, 1.10000, 0.90000
43874,'ROUND LAKE~5', 100.0000,1,  34,   1,   1,1.00377977, -40.491981, 1.10000, 0.90000, 1.10000, 0.90000
43875,'ROUND LAKE~6', 100.0000,1,  34,   1,   1,1.03289235, -37.351689, 1.10000, 0.90000, 1.10000, 0.90000
43876,'ROUND LAKE~7', 230.0000,1,  34,   1,   1,1.04333055, -31.156932, 1.10000, 0.90000, 1.10000, 0.90000
43877,'SPRING GR~10', 100.0000,1,  34,   1,   1,1.02846599, -39.748180, 1.10000, 0.90000, 1.10000, 0.90000
43878,'SPRING GR~11', 100.0000,1,  34,   1,   1,1.02842832, -39.753671, 1.10000, 0.90000, 1.10000, 0.90000
43879,'VERNON HIL~2', 100.0000,1,  34,   1,   1,1.03409517, -38.948126, 1.10000, 0.90000, 1.10000, 0.90000
43880,'VERNON HIL~3', 100.0000,1,  34,   1,   1,1.03434706, -38.920043, 1.10000, 0.90000, 1.10000, 0.90000
43881,'VERNON HIL~4', 100.0000,1,  34,   1,   1,1.03790772, -38.353250, 1.10000, 0.90000, 1.10000, 0.90000
43882,'WAUKEGAN 1 1', 100.0000,1,  34,   1,   1,1.01976132, -39.574881, 1.10000, 0.90000, 1.10000, 0.90000
43883,'WAUKEGAN 1 2', 100.0000,1,  34,   1,   1,1.01965129, -39.586445, 1.10000, 0.90000, 1.10000, 0.90000
43884,'WAUKEGAN 2 1', 100.0000,1,  34,   1,   1,1.02656698, -39.097338, 1.10000, 0.90000, 1.10000, 0.90000
43885,'WAUKEGAN 2 2', 100.0000,1,  34,   1,   1,1.02635872, -39.110418, 1.10000, 0.90000, 1.10000, 0.90000
43886,'WAUKEGAN 3 1', 100.0000,1,  34,   1,   1,1.01844680, -40.374187, 1.10000, 0.90000, 1.10000, 0.90000
43887,'WAUKEGAN 3 2', 100.0000,1,  34,   1,   1,1.01820993, -40.395310, 1.10000, 0.90000, 1.10000, 0.90000
43888,'WAUKEGAN 4 1', 100.0000,1,  34,   1,   1,1.03408372, -37.843421, 1.10000, 0.90000, 1.10000, 0.90000
43889,'WAUKEGAN 5 1', 230.0000,1,  34,   1,   1,1.03668821, -33.722205, 1.10000, 0.90000, 1.10000, 0.90000
43890,'WAUKEGAN 5 2', 100.0000,1,  34,   1,   1,1.04102778, -37.926145, 1.10000, 0.90000, 1.10000, 0.90000
43891,'WAUKEGAN 5 3', 230.0000,1,  34,   1,   1,1.03767169, -33.314507, 1.10000, 0.90000, 1.10000, 0.90000
43892,'WAUKEGAN 6 1', 100.0000,1,  34,   1,   1,1.02503324, -39.783400, 1.10000, 0.90000, 1.10000, 0.90000
43893,'WAUKEGAN 7 1', 230.0000,1,  34,   1,   1,1.03598261, -32.013076, 1.10000, 0.90000, 1.10000, 0.90000
43894,'WAUKEGAN 7 2', 100.0000,1,  34,   1,   1,1.04018116, -37.132945, 1.10000, 0.90000, 1.10000, 0.90000
43895,'WAUKEGAN 7 3', 230.0000,1,  34,   1,   1,1.03574157, -32.049348, 1.10000, 0.90000, 1.10000, 0.90000
43896,'ZION 1 1    ', 100.0000,1,  34,   1,   1,1.03467894, -40.620481, 1.10000, 0.90000, 1.10000, 0.90000
43897,'ZION 2 1    ', 100.0000,1,  34,   1,   1,1.02495575, -40.745596, 1.10000, 0.90000, 1.10000, 0.90000
43898,'ZION 3 1    ', 100.0000,1,  34,   1,   1,1.01723862, -40.135165, 1.10000, 0.90000, 1.10000, 0.90000
43899,'LA SALLE 1 1', 100.0000,1,  34,   1,   1,1.03474462, -27.823496, 1.10000, 0.90000, 1.10000, 0.90000
43900,'LA SALLE 2 1', 100.0000,1,  34,   1,   1,1.02946842, -27.835408, 1.10000, 0.90000, 1.10000, 0.90000
43901,'MARSEILLES~1', 100.0000,1,  34,   1,   1,1.02584279, -29.918319, 1.10000, 0.90000, 1.10000, 0.90000
43902,'MARSEILLES~2', 100.0000,1,  34,   1,   1,1.02754676, -30.555323, 1.10000, 0.90000, 1.10000, 0.90000
43903,'MARSEILLES~3', 100.0000,1,  34,   1,   1,1.02759922, -30.548762, 1.10000, 0.90000, 1.10000, 0.90000
43904,'MARSEILLES~4', 100.0000,1,  34,   1,   1,1.03470707, -30.228983, 1.10000, 0.90000, 1.10000, 0.90000
43905,'OTTAWA 4 1  ', 100.0000,1,  34,   1,   1,1.03371835, -28.109126, 1.10000, 0.90000, 1.10000, 0.90000
43906,'OTTAWA 5 1  ', 100.0000,1,  34,   1,   1,1.03499699, -28.741050, 1.10000, 0.90000, 1.10000, 0.90000
43907,'OTTAWA 6 1  ', 230.0000,1,  34,   1,   1,1.03621840, -23.361346, 1.10000, 0.90000, 1.10000, 0.90000
43908,'SHERIDAN 4 1', 100.0000,1,  34,   1,   1,1.03819120, -30.927780, 1.10000, 0.90000, 1.10000, 0.90000
43909,'AMBOY 1 1   ', 100.0000,1,  34,   1,   1,1.01454091, -24.784508, 1.10000, 0.90000, 1.10000, 0.90000
43910,'DIXON 3 1   ', 100.0000,1,  34,   1,   1,1.00065756, -26.433476, 1.10000, 0.90000, 1.10000, 0.90000
43911,'DIXON 3 2   ', 100.0000,1,  34,   1,   1,1.00055599, -26.444129, 1.10000, 0.90000, 1.10000, 0.90000
43912,'DIXON 4 1   ', 100.0000,1,  34,   1,   1,1.01569211, -24.122908, 1.10000, 0.90000, 1.10000, 0.90000
43913,'DIXON 5 1   ', 100.0000,1,  34,   1,   1,0.99762839, -25.597952, 1.10000, 0.90000, 1.10000, 0.90000
43914,'DIXON 6 1   ', 100.0000,1,  34,   1,   1,1.00148153, -27.402410, 1.10000, 0.90000, 1.10000, 0.90000
43915,'PAW PAW 6 1 ', 100.0000,1,  34,   1,   1,1.03554392, -24.814535, 1.10000, 0.90000, 1.10000, 0.90000
43916,'POLO 1 1    ', 100.0000,1,  34,   1,   1,1.01456320, -29.306183, 1.10000, 0.90000, 1.10000, 0.90000
43917,'POLO 1 2    ', 100.0000,1,  34,   1,   1,1.01450706, -29.312655, 1.10000, 0.90000, 1.10000, 0.90000
43918,'POLO 2 1    ', 100.0000,1,  34,   1,   1,1.00978637, -28.526714, 1.10000, 0.90000, 1.10000, 0.90000
43919,'ROCK FALLS~1', 100.0000,1,  34,   1,   1,1.00042939, -23.120711, 1.10000, 0.90000, 1.10000, 0.90000
43920,'ROCK FALLS~2', 100.0000,1,  34,   1,   1,1.04048955, -26.654738, 1.10000, 0.90000, 1.10000, 0.90000
43921,'STERLING 1~1', 230.0000,1,  34,   1,   1,1.03893268, -14.083431, 1.10000, 0.90000, 1.10000, 0.90000
43922,'STERLING 1~2', 100.0000,1,  34,   1,   1,1.01120985, -27.743907, 1.10000, 0.90000, 1.10000, 0.90000
43923,'STERLING 1~3', 100.0000,1,  34,   1,   1,1.01485419, -27.011119, 1.10000, 0.90000, 1.10000, 0.90000
43924,'STERLING 1~4', 100.0000,1,  34,   1,   1,1.01895463, -26.286562, 1.10000, 0.90000, 1.10000, 0.90000
43925,'STERLING 1~5', 100.0000,1,  34,   1,   1,1.01887298, -26.294447, 1.10000, 0.90000, 1.10000, 0.90000
43926,'CRYSTAL LA~1', 100.0000,1,  34,   1,   1,1.02769363, -37.093654, 1.10000, 0.90000, 1.10000, 0.90000
43927,'CRYSTAL LA~2', 100.0000,1,  34,   1,   1,1.02637005, -38.861232, 1.10000, 0.90000, 1.10000, 0.90000
43928,'CRYSTAL LA~3', 100.0000,1,  34,   1,   1,1.02530265, -38.356485, 1.10000, 0.90000, 1.10000, 0.90000
43929,'CRYSTAL LA~4', 100.0000,1,  34,   1,   1,1.02891052, -37.670894, 1.10000, 0.90000, 1.10000, 0.90000
43930,'CRYSTAL LA~5', 100.0000,1,  34,   1,   1,1.02186000, -36.879760, 1.10000, 0.90000, 1.10000, 0.90000
43931,'CRYSTAL LA~6', 100.0000,1,  34,   1,   1,1.02200651, -36.863586, 1.10000, 0.90000, 1.10000, 0.90000
43932,'LAKE IN TH~1', 100.0000,1,  34,   1,   1,1.03048587, -39.120315, 1.10000, 0.90000, 1.10000, 0.90000
43933,'LAKE IN TH~2', 100.0000,1,  34,   1,   1,1.03035378, -39.142540, 1.10000, 0.90000, 1.10000, 0.90000
43934,'LAKE IN TH~3', 100.0000,1,  34,   1,   1,1.03028977, -39.999186, 1.10000, 0.90000, 1.10000, 0.90000
43935,'LAKE IN TH~4', 100.0000,1,  34,   1,   1,1.04028487, -38.680191, 1.10000, 0.90000, 1.10000, 0.90000
43936,'LAKE IN TH~5', 230.0000,1,  34,   1,   1,1.03100240, -31.988880, 1.10000, 0.90000, 1.10000, 0.90000
43937,'LAKE IN TH~6', 100.0000,1,  34,   1,   1,1.02834523, -36.442707, 1.10000, 0.90000, 1.10000, 0.90000
43938,'LAKE IN TH~7', 230.0000,1,  34,   1,   1,1.03094268, -32.000724, 1.10000, 0.90000, 1.10000, 0.90000
43939,'WONDER LAK~1', 100.0000,1,  34,   1,   1,1.03337562, -38.305381, 1.10000, 0.90000, 1.10000, 0.90000
43940,'WOODSTOCK~18', 100.0000,1,  34,   1,   1,1.02110124, -36.775255, 1.10000, 0.90000, 1.10000, 0.90000
43941,'WOODSTOCK~19', 100.0000,1,  34,   1,   1,1.02385807, -36.469399, 1.10000, 0.90000, 1.10000, 0.90000
43942,'WOODSTOCK~21', 100.0000,1,  34,   1,   1,0.99955660, -37.168547, 1.10000, 0.90000, 1.10000, 0.90000
43943,'WOODSTOCK~22', 230.0000,1,  34,   1,   1,1.02820992, -31.509640, 1.10000, 0.90000, 1.10000, 0.90000
43944,'WOODSTOCK~23', 100.0000,1,  34,   1,   1,1.02877510, -35.798869, 1.10000, 0.90000, 1.10000, 0.90000
43945,'WOODSTOCK~24', 230.0000,1,  34,   1,   1,1.02790773, -31.540779, 1.10000, 0.90000, 1.10000, 0.90000
43946,'MILAN 10 1  ', 100.0000,1,  34,   1,   1,1.00713444, -10.889419, 1.10000, 0.90000, 1.10000, 0.90000
43947,'MILAN 11 1  ', 100.0000,1,  34,   1,   1,1.00771415, -11.233346, 1.10000, 0.90000, 1.10000, 0.90000
43948,'MILAN 11 2  ', 100.0000,1,  34,   1,   1,1.00756180, -11.241552, 1.10000, 0.90000, 1.10000, 0.90000
43949,'BYRON 5 1   ', 100.0000,1,  34,   1,   1,1.02074707, -28.827602, 1.10000, 0.90000, 1.10000, 0.90000
43950,'BYRON 6 1   ', 100.0000,1,  34,   1,   1,1.02213025, -29.570474, 1.10000, 0.90000, 1.10000, 0.90000
43951,'MOUNT MORR~9', 100.0000,1,  34,   1,   1,1.00361276, -28.249505, 1.10000, 0.90000, 1.10000, 0.90000
43952,'OREGON 8 1  ', 100.0000,1,  34,   1,   1,1.02120018, -28.445545, 1.10000, 0.90000, 1.10000, 0.90000
43953,'ROCKFORD 1~1', 100.0000,1,  34,   1,   1,1.01102257, -30.333539, 1.10000, 0.90000, 1.10000, 0.90000
43954,'ROCKFORD 1~2', 100.0000,1,  34,   1,   1,1.01516843, -30.088158, 1.10000, 0.90000, 1.10000, 0.90000
43955,'ROCKFORD 1~3', 100.0000,1,  34,   1,   1,0.97931778, -34.864581, 1.10000, 0.90000, 1.10000, 0.90000
43956,'ROCKFORD 1~4', 100.0000,1,  34,   1,   1,1.00454509, -30.609018, 1.10000, 0.90000, 1.10000, 0.90000
43957,'ROCKFORD 1~5', 100.0000,1,  34,   1,   1,1.03717101, -28.180421, 1.10000, 0.90000, 1.10000, 0.90000
43958,'ROCKFORD 1~6', 100.0000,1,  34,   1,   1,1.03703904, -28.197495, 1.10000, 0.90000, 1.10000, 0.90000
43959,'STILLMAN V~1', 100.0000,1,  34,   1,   1,1.00075114, -30.031358, 1.10000, 0.90000, 1.10000, 0.90000
43960,'EAST MOLIN~1', 100.0000,1,  34,   1,   1,1.02768600, -10.690697, 1.10000, 0.90000, 1.10000, 0.90000
43961,'EAST MOLIN~2', 100.0000,1,  34,   1,   1,1.02883112, -10.610493, 1.10000, 0.90000, 1.10000, 0.90000
43962,'EAST MOLIN~3', 100.0000,1,  34,   1,   1,1.02864480, -10.635639, 1.10000, 0.90000, 1.10000, 0.90000
43963,'EAST MOLIN~4', 100.0000,1,  34,   1,   1,1.02380180,  -9.692750, 1.10000, 0.90000, 1.10000, 0.90000
43964,'EAST MOLIN~5',  69.0000,1,  34,   1,   1,1.05012846,  -9.804363, 1.10000, 0.90000, 1.10000, 0.90000
43965,'EAST MOLIN~6', 100.0000,1,  34,   1,   1,1.02367675,  -9.705391, 1.10000, 0.90000, 1.10000, 0.90000
43966,'MOLINE 1 1  ', 100.0000,1,  34,   1,   1,1.03109241, -10.414464, 1.10000, 0.90000, 1.10000, 0.90000
43967,'MOLINE 1 2  ', 100.0000,1,  34,   1,   1,1.03101563, -10.429327, 1.10000, 0.90000, 1.10000, 0.90000
43968,'MOLINE 2 1  ', 100.0000,1,  34,   1,   1,1.02919543, -10.085040, 1.10000, 0.90000, 1.10000, 0.90000
43969,'MOLINE 2 2  ',  69.0000,1,  34,   1,   1,1.02894890, -10.414203, 1.10000, 0.90000, 1.10000, 0.90000
43970,'MOLINE 2 3  ',  13.8000,1,  34,   1,   1,1.00578976, -14.150669, 1.10000, 0.90000, 1.10000, 0.90000
43972,'MOLINE 2 5  ', 100.0000,1,  34,   1,   1,1.02904451, -10.094615, 1.10000, 0.90000, 1.10000, 0.90000
43973,'MOLINE 3 1  ', 100.0000,1,  34,   1,   1,1.02862346, -11.360006, 1.10000, 0.90000, 1.10000, 0.90000
43974,'MOLINE 3 2  ', 100.0000,1,  34,   1,   1,1.02837729, -11.375610, 1.10000, 0.90000, 1.10000, 0.90000
43975,'MOLINE 4 1  ', 230.0000,1,  34,   1,   1,1.03952384,  -6.852144, 1.10000, 0.90000, 1.10000, 0.90000
43976,'MOLINE 4 2  ', 100.0000,1,  34,   1,   1,1.04362810,  -8.875141, 1.10000, 0.90000, 1.10000, 0.90000
43977,'MOLINE 4 3  ', 230.0000,1,  34,   1,   1,1.03925228,  -6.878422, 1.10000, 0.90000, 1.10000, 0.90000
43978,'MOLINE 5 1  ', 100.0000,1,  34,   1,   1,1.01296127, -11.279104, 1.10000, 0.90000, 1.10000, 0.90000
43979,'ROCK ISLAN~4', 100.0000,1,  34,   1,   1,1.02537358, -10.319795, 1.10000, 0.90000, 1.10000, 0.90000
43980,'ROCK ISLAN~5', 100.0000,1,  34,   1,   1,1.02549851, -10.303032, 1.10000, 0.90000, 1.10000, 0.90000
43981,'ROCK ISLAN~6', 100.0000,1,  34,   1,   1,1.00762773, -11.384309, 1.10000, 0.90000, 1.10000, 0.90000
43982,'ROCK ISLAN~7', 100.0000,1,  34,   1,   1,1.00295198, -11.409214, 1.10000, 0.90000, 1.10000, 0.90000
43983,'ROCK ISLAN~8', 100.0000,1,  34,   1,   1,1.00898075,  -9.955241, 1.10000, 0.90000, 1.10000, 0.90000
43984,'ROCK ISLAN~9',  69.0000,1,  34,   1,   1,1.04959059,  -9.367164, 1.10000, 0.90000, 1.10000, 0.90000
43985,'ROCK ISLA~10', 100.0000,1,  34,   1,   1,1.00881374,  -9.969780, 1.10000, 0.90000, 1.10000, 0.90000
43986,'TAYLOR RID~1', 100.0000,1,  34,   1,   1,1.01099551,  -9.987613, 1.10000, 0.90000, 1.10000, 0.90000
43987,'DAVIS 4 1   ', 100.0000,1,  34,   1,   1,1.00780463, -27.834892, 1.10000, 0.90000, 1.10000, 0.90000
43988,'DAVIS 4 2   ', 100.0000,1,  34,   1,   1,1.00772274, -27.841569, 1.10000, 0.90000, 1.10000, 0.90000
43989,'FREEPORT 1~8', 100.0000,1,  34,   1,   1,1.01990891, -21.326511, 1.10000, 0.90000, 1.10000, 0.90000
43990,'FREEPORT 1~9', 100.0000,1,  34,   1,   1,1.01649773, -23.050640, 1.10000, 0.90000, 1.10000, 0.90000
43991,'FREEPORT ~10', 100.0000,1,  34,   1,   1,1.02499580, -19.412559, 1.10000, 0.90000, 1.10000, 0.90000
43992,'FREEPORT ~11', 100.0000,1,  34,   1,   1,1.02517128, -19.394314, 1.10000, 0.90000, 1.10000, 0.90000
43993,'FREEPORT ~12', 230.0000,1,  34,   1,   1,1.03546643, -16.314358, 1.10000, 0.90000, 1.10000, 0.90000
43994,'FREEPORT ~13', 100.0000,1,  34,   1,   1,1.03300750, -17.900521, 1.10000, 0.90000, 1.10000, 0.90000
43995,'FREEPORT ~14', 230.0000,1,  34,   1,   1,1.03529012, -16.332032, 1.10000, 0.90000, 1.10000, 0.90000
43996,'PECATONICA~1', 100.0000,1,  34,   1,   1,1.01157427, -26.104959, 1.10000, 0.90000, 1.10000, 0.90000
43997,'PECATONICA~2', 100.0000,1,  34,   1,   1,1.01151335, -26.112735, 1.10000, 0.90000, 1.10000, 0.90000
43998,'PECATONICA~3', 100.0000,1,  34,   1,   1,1.00830913, -29.073069, 1.10000, 0.90000, 1.10000, 0.90000
43999,'PECATONICA~4', 100.0000,1,  34,   1,   1,1.00825679, -29.077905, 1.10000, 0.90000, 1.10000, 0.90000
44000,'RIDOTT 1    ', 100.0000,1,  34,   1,   1,1.01509631, -26.211601, 1.10000, 0.90000, 1.10000, 0.90000
44001,'RIDOTT 2    ', 100.0000,1,  34,   1,   1,1.01507223, -26.215229, 1.10000, 0.90000, 1.10000, 0.90000
44002,'MORRISON 2 1', 100.0000,1,  34,   1,   1,1.01954269, -20.538030, 1.10000, 0.90000, 1.10000, 0.90000
44003,'MORRISON 3 1', 100.0000,1,  34,   1,   1,1.01932490, -23.024626, 1.10000, 0.90000, 1.10000, 0.90000
44004,'MORRISON 3 2', 100.0000,1,  34,   1,   1,1.01922917, -23.031574, 1.10000, 0.90000, 1.10000, 0.90000
44005,'CRETE 1 1   ', 100.0000,1,  34,   1,   1,1.02226806, -39.321515, 1.10000, 0.90000, 1.10000, 0.90000
44006,'CRETE 2 1   ', 100.0000,1,  34,   1,   1,1.01779211, -40.320611, 1.10000, 0.90000, 1.10000, 0.90000
44007,'CRETE 3 1   ', 100.0000,1,  34,   1,   1,1.01856947, -39.973607, 1.10000, 0.90000, 1.10000, 0.90000
44008,'CRETE 3 2   ', 100.0000,1,  34,   1,   1,1.01850283, -39.979413, 1.10000, 0.90000, 1.10000, 0.90000
44009,'HOMER GLEN 1', 100.0000,1,  34,   1,   1,1.01790726, -40.536008, 1.10000, 0.90000, 1.10000, 0.90000
44010,'HOMER GLEN 2', 100.0000,1,  34,   1,   1,1.01784790, -40.544710, 1.10000, 0.90000, 1.10000, 0.90000
44011,'JOLIET 3 1  ', 100.0000,1,  34,   1,   1,1.01107800, -36.861582, 1.10000, 0.90000, 1.10000, 0.90000
44012,'JOLIET 4 1  ', 230.0000,1,  34,   1,   1,1.03435659, -32.407335, 1.10000, 0.90000, 1.10000, 0.90000
44013,'JOLIET 5 1  ', 100.0000,1,  34,   1,   1,1.00652921, -38.917530, 1.10000, 0.90000, 1.10000, 0.90000
44014,'JOLIET 5 2  ',  13.8000,1,  34,   1,   1,1.00652921, -38.917530, 1.10000, 0.90000, 1.10000, 0.90000
44015,'JOLIET 5 3  ',  13.8000,1,  34,   1,   1,1.00652921, -38.917530, 1.10000, 0.90000, 1.10000, 0.90000
44017,'JOLIET 5 5  ', 100.0000,1,  34,   1,   1,1.00663853, -38.907210, 1.10000, 0.90000, 1.10000, 0.90000
44018,'JOLIET 5 7  ', 100.0000,1,  34,   1,   1,1.00642574, -38.927403, 1.10000, 0.90000, 1.10000, 0.90000
44019,'JOLIET 6 1  ', 100.0000,1,  34,   1,   1,1.00445485, -37.313617, 1.10000, 0.90000, 1.10000, 0.90000
44020,'JOLIET 7 1  ', 100.0000,1,  34,   1,   1,1.00515783, -39.335941, 1.10000, 0.90000, 1.10000, 0.90000
44021,'JOLIET 7 2  ', 100.0000,1,  34,   1,   1,1.00508428, -39.345032, 1.10000, 0.90000, 1.10000, 0.90000
44022,'JOLIET 8 1  ', 100.0000,1,  34,   1,   1,1.00906277, -36.282043, 1.10000, 0.90000, 1.10000, 0.90000
44023,'LOCKPORT 8 1', 100.0000,1,  34,   1,   1,1.01070523, -38.035251, 1.10000, 0.90000, 1.10000, 0.90000
44024,'LOCKPORT 9 1', 100.0000,1,  34,   1,   1,0.99770319, -42.847068, 1.10000, 0.90000, 1.10000, 0.90000
44025,'LOCKPORT 1~1', 100.0000,1,  34,   1,   1,1.00542927, -41.855256, 1.10000, 0.90000, 1.10000, 0.90000
44026,'LOCKPORT 1~2', 100.0000,1,  34,   1,   1,1.00404906, -37.785180, 1.10000, 0.90000, 1.10000, 0.90000
44027,'LOCKPORT 1~3', 100.0000,1,  34,   1,   1,1.00370610, -37.817835, 1.10000, 0.90000, 1.10000, 0.90000
44028,'MANHATTAN ~1', 100.0000,1,  34,   1,   1,1.02111804, -38.112971, 1.10000, 0.90000, 1.10000, 0.90000
44029,'MANHATTAN ~1', 100.0000,1,  34,   1,   1,1.01811504, -38.586399, 1.10000, 0.90000, 1.10000, 0.90000
44030,'MOKENA 1 1  ', 100.0000,1,  34,   1,   1,1.01865494, -41.954335, 1.10000, 0.90000, 1.10000, 0.90000
44031,'MOKENA 1 2  ', 100.0000,1,  34,   1,   1,1.01851153, -41.973982, 1.10000, 0.90000, 1.10000, 0.90000
44032,'MOKENA 2 1  ', 100.0000,1,  34,   1,   1,1.03553498, -38.909921, 1.10000, 0.90000, 1.10000, 0.90000
44033,'MONEE 1 1   ', 100.0000,1,  34,   1,   1,1.04650915, -36.492840, 1.10000, 0.90000, 1.10000, 0.90000
44034,'MONEE 1 2   ', 100.0000,1,  34,   1,   1,1.04643857, -36.499933, 1.10000, 0.90000, 1.10000, 0.90000
44035,'MONEE 2 1   ', 100.0000,1,  34,   1,   1,1.04173028, -37.313071, 1.10000, 0.90000, 1.10000, 0.90000
44036,'MONEE 3 1   ', 100.0000,1,  34,   1,   1,1.03795779, -37.644765, 1.10000, 0.90000, 1.10000, 0.90000
44037,'MONEE 3 2   ', 100.0000,1,  34,   1,   1,1.03803205, -37.636361, 1.10000, 0.90000, 1.10000, 0.90000
44038,'NEW LENOX ~1', 100.0000,1,  34,   1,   1,1.01834571, -39.538760, 1.10000, 0.90000, 1.10000, 0.90000
44039,'NEW LENOX ~2', 100.0000,1,  34,   1,   1,1.01817667, -39.551986, 1.10000, 0.90000, 1.10000, 0.90000
44040,'NEW LENOX ~3', 100.0000,1,  34,   1,   1,1.01797044, -41.167111, 1.10000, 0.90000, 1.10000, 0.90000
44041,'NEW LENOX ~4', 230.0000,1,  34,   1,   1,1.03923666, -32.812553, 1.10000, 0.90000, 1.10000, 0.90000
44042,'NEW LENOX ~5', 100.0000,1,  34,   1,   1,1.02556884, -39.851166, 1.10000, 0.90000, 1.10000, 0.90000
44043,'NEW LENOX ~6',  18.0000,1,  34,   1,   1,1.01347983, -42.952092, 1.10000, 0.90000, 1.10000, 0.90000
44045,'NEW LENOX ~8', 230.0000,1,  34,   1,   1,1.03910637, -32.824195, 1.10000, 0.90000, 1.10000, 0.90000
44046,'NEW LENOX ~9', 100.0000,1,  34,   1,   1,1.01124632, -41.680874, 1.10000, 0.90000, 1.10000, 0.90000
44047,'NEW LENOX~10', 100.0000,1,  34,   1,   1,1.01115167, -41.694132, 1.10000, 0.90000, 1.10000, 0.90000
44048,'ROMEOVILLE~1', 100.0000,1,  34,   1,   1,1.00190651, -41.445547, 1.10000, 0.90000, 1.10000, 0.90000
44049,'ROMEOVILLE~2', 100.0000,1,  34,   1,   1,1.01151216, -40.601947, 1.10000, 0.90000, 1.10000, 0.90000
44050,'SHOREWOOD ~1', 100.0000,1,  34,   1,   1,1.01837564, -36.666928, 1.10000, 0.90000, 1.10000, 0.90000
44051,'SHOREWOOD ~2', 100.0000,1,  34,   1,   1,1.03630221, -34.637126, 1.10000, 0.90000, 1.10000, 0.90000
44052,'MACHESNEY ~1', 100.0000,1,  34,   1,   1,1.01693022, -31.301835, 1.10000, 0.90000, 1.10000, 0.90000
44053,'ROCKFORD 1~7', 100.0000,1,  34,   1,   1,1.01911438, -29.703048, 1.10000, 0.90000, 1.10000, 0.90000
44054,'ROCKFORD 1~8', 100.0000,1,  34,   1,   1,1.01906633, -29.711156, 1.10000, 0.90000, 1.10000, 0.90000
44055,'ROCKFORD 1~9', 100.0000,1,  34,   1,   1,1.01458502, -30.243924, 1.10000, 0.90000, 1.10000, 0.90000
44056,'ROCKFORD ~10', 100.0000,1,  34,   1,   1,1.01378322, -30.137127, 1.10000, 0.90000, 1.10000, 0.90000
44057,'ROCKFORD ~11', 100.0000,1,  34,   1,   1,1.01695883, -29.774226, 1.10000, 0.90000, 1.10000, 0.90000
44058,'ROCKFORD ~12', 100.0000,1,  34,   1,   1,1.01677191, -29.784659, 1.10000, 0.90000, 1.10000, 0.90000
44059,'ROCKFORD ~13', 100.0000,1,  34,   1,   1,1.01693594, -29.984285, 1.10000, 0.90000, 1.10000, 0.90000
44060,'ROCKFORD ~14', 100.0000,1,  34,   1,   1,1.01668251, -30.003136, 1.10000, 0.90000, 1.10000, 0.90000
44061,'ROCKFORD 2~1', 230.0000,1,  34,   1,   1,1.01269615, -24.438347, 1.10000, 0.90000, 1.10000, 0.90000
44062,'ROCKFORD 2~2', 100.0000,1,  34,   1,   1,1.04394233, -27.284355, 1.10000, 0.90000, 1.10000, 0.90000
44063,'ROCKFORD 2~3', 230.0000,1,  34,   1,   1,1.01241827, -24.468905, 1.10000, 0.90000, 1.10000, 0.90000
44064,'ROCKFORD 2~4', 100.0000,1,  34,   1,   1,1.03633273, -28.295722, 1.10000, 0.90000, 1.10000, 0.90000
44065,'ROCKFORD 2~5', 100.0000,1,  34,   1,   1,1.02743661, -29.211695, 1.10000, 0.90000, 1.10000, 0.90000
44066,'ROCKFORD 2~6', 100.0000,1,  34,   1,   1,1.03913152, -28.043649, 1.10000, 0.90000, 1.10000, 0.90000
44067,'ROCKFORD 2~7', 100.0000,1,  34,   1,   1,1.02376139, -29.185538, 1.10000, 0.90000, 1.10000, 0.90000
44068,'ROCKFORD 2~8', 100.0000,1,  34,   1,   1,1.02382135, -29.178476, 1.10000, 0.90000, 1.10000, 0.90000
44069,'ROCKFORD 2~9', 100.0000,1,  34,   1,   1,1.01038027, -30.413620, 1.10000, 0.90000, 1.10000, 0.90000
44070,'ROCKFORD ~10', 100.0000,1,  34,   1,   1,1.01042926, -30.405851, 1.10000, 0.90000, 1.10000, 0.90000
44071,'ROCKTON 1 1 ', 100.0000,1,  34,   1,   1,1.02217162, -31.958558, 1.10000, 0.90000, 1.10000, 0.90000
44072,'ROCKTON 2 1 ', 100.0000,1,  34,   1,   1,1.01138663, -29.938290, 1.10000, 0.90000, 1.10000, 0.90000
44073,'WINNEBAGO ~1', 100.0000,1,  34,   1,   1,1.03984237, -31.199730, 1.10000, 0.90000, 1.10000, 0.90000
44074,'NAPERVILLE~2', 100.0000,1,  34,   1,   1,1.00936055, -41.208242, 1.10000, 0.90000, 1.10000, 0.90000
44075,'NAPERVILLE~3',  13.8000,2,  34,   1,   1,1.00388575, -41.126765, 1.10000, 0.90000, 1.10000, 0.90000
44076,'NAPERVILLE~4', 100.0000,1,  34,   1,   1,1.00934052, -41.209554, 1.10000, 0.90000, 1.10000, 0.90000
44077,'CHICAGO 12~7', 100.0000,1,  34,   1,   1,1.02600288, -45.806421, 1.10000, 0.90000, 1.10000, 0.90000
44078,'CHICAGO 12~8',  22.0000,2,  34,   1,   1,1.01542902, -45.594723, 1.10000, 0.90000, 1.10000, 0.90000
44079,'CHICAGO 12~9', 100.0000,1,  34,   1,   1,1.02562320, -45.854048, 1.10000, 0.90000, 1.10000, 0.90000
44080,'MOOSEHEART 1', 100.0000,1,  34,   1,   1,1.00276113, -41.918018, 1.10000, 0.90000, 1.10000, 0.90000
44081,'MOOSEHEART 2',  13.8000,2,  34,   1,   1,1.00324214, -41.868032, 1.10000, 0.90000, 1.10000, 0.90000
44082,'MOOSEHEART 3',  18.0000,2,  34,   1,   1,1.00276113, -41.918018, 1.10000, 0.90000, 1.10000, 0.90000
44083,'MOOSEHEART 4',  13.8000,2,  34,   1,   1,1.00276113, -41.918018, 1.10000, 0.90000, 1.10000, 0.90000
44084,'MOOSEHEART 5', 100.0000,1,  34,   1,   1,1.00260973, -41.939342, 1.10000, 0.90000, 1.10000, 0.90000
44085,'MOOSEHEART 7', 100.0000,1,  34,   1,   1,1.00288272, -41.899963, 1.10000, 0.90000, 1.10000, 0.90000
44086,'LENA 2 1    ', 100.0000,1,  34,   1,   1,1.02614081, -19.587777, 1.10000, 0.90000, 1.10000, 0.90000
44087,'LENA 2 2    ',  18.0000,2,  34,   1,   1,1.03405201, -19.441898, 1.10000, 0.90000, 1.10000, 0.90000
44088,'LENA 2 3    ', 100.0000,1,  34,   1,   1,1.02611387, -19.590661, 1.10000, 0.90000, 1.10000, 0.90000
44089,'ARLINGTO~101', 100.0000,2,  34,   1,   1,1.02218759, -42.741995, 1.10000, 0.90000, 1.10000, 0.90000
44090,'ARLINGTO~102',  18.0000,2,  34,   1,   1,1.02218759, -42.741995, 1.10000, 0.90000, 1.10000, 0.90000
44091,'ARLINGTO~103',  18.0000,2,  34,   1,   1,1.02218759, -42.741995, 1.10000, 0.90000, 1.10000, 0.90000
44093,'ARLINGTO~105', 100.0000,1,  34,   1,   1,1.02213800, -42.748081, 1.10000, 0.90000, 1.10000, 0.90000
44094,'ARLINGTO~106', 100.0000,1,  34,   1,   1,1.02221835, -42.736876, 1.10000, 0.90000, 1.10000, 0.90000
44095,'ROCKFORD ~11', 230.0000,1,  34,   1,   1,1.03338528, -22.523840, 1.10000, 0.90000, 1.10000, 0.90000
44096,'ROCKFORD ~12',  24.0000,2,  34,   1,   1,1.00750017, -17.616427, 1.10000, 0.90000, 1.10000, 0.90000
44097,'ROCKFORD ~13',  24.0000,2,  34,   1,   1,1.00651288, -17.010668, 1.10000, 0.90000, 1.10000, 0.90000
44098,'ROCKFORD ~14', 230.0000,1,  34,   1,   1,1.03130341, -22.691324, 1.10000, 0.90000, 1.10000, 0.90000
44099,'ROCKFORD ~15', 230.0000,1,  34,   1,   1,1.03338528, -22.523840, 1.10000, 0.90000, 1.10000, 0.90000
44100,'EAST MOLIN~7', 100.0000,1,  34,   1,   1,1.03348744, -10.027746, 1.10000, 0.90000, 1.10000, 0.90000
44101,'EAST MOLIN~8',  13.8000,2,  34,   1,   1,1.03348744, -10.027746, 1.10000, 0.90000, 1.10000, 0.90000
44102,'EAST MOLIN~9',  13.8000,2,  34,   1,   1,1.03348744, -10.027746, 1.10000, 0.90000, 1.10000, 0.90000
44104,'EAST MOLI~11', 100.0000,1,  34,   1,   1,1.03347540, -10.029409, 1.10000, 0.90000, 1.10000, 0.90000
44105,'TINLEY PA~10', 100.0000,1,  34,   1,   1,1.03895664, -39.440996, 1.10000, 0.90000, 1.10000, 0.90000
44106,'TINLEY PA~11',  13.8000,2,  34,   1,   1,1.03895664, -39.440996, 1.10000, 0.90000, 1.10000, 0.90000
44107,'TINLEY PA~12',  13.8000,2,  34,   1,   1,1.03895664, -39.440996, 1.10000, 0.90000, 1.10000, 0.90000
44109,'TINLEY PA~14', 100.0000,1,  34,   1,   1,1.03895664, -39.440996, 1.10000, 0.90000, 1.10000, 0.90000
44110,'JOLIET 9 1  ', 230.0000,1,  34,   1,   1,1.03813732, -29.896165, 1.10000, 0.90000, 1.10000, 0.90000
44111,'JOLIET 9 2  ',  22.0000,2,  34,   1,   1,1.03813732, -29.896165, 1.10000, 0.90000, 1.10000, 0.90000
44112,'JOLIET 9 3  ',  13.8000,2,  34,   1,   1,1.03813732, -29.896165, 1.10000, 0.90000, 1.10000, 0.90000
44113,'JOLIET 9 4  ', 230.0000,1,  34,   1,   1,1.03801954, -29.910744, 1.10000, 0.90000, 1.10000, 0.90000
44114,'JOLIET 9 6  ', 230.0000,1,  34,   1,   1,1.03825510, -29.883068, 1.10000, 0.90000, 1.10000, 0.90000
44115,'ELGIN 15 1  ', 500.0000,1,  34,   1,   1,1.04111707, -27.915103, 1.10000, 0.90000, 1.10000, 0.90000
44116,'ELGIN 15 2  ', 230.0000,1,  34,   1,   1,1.03172660, -32.627103, 1.10000, 0.90000, 1.10000, 0.90000
44117,'ELGIN 15 3  ', 100.0000,1,  34,   1,   1,1.04023910, -37.659119, 1.10000, 0.90000, 1.10000, 0.90000
44118,'ELGIN 15 4  ',  13.8000,1,  34,   1,   1,1.02957177, -37.861969, 1.10000, 0.90000, 1.10000, 0.90000
44120,'ELGIN 15 6  ',  13.8000,2,  34,   1,   1,1.04600000, -26.787969, 1.10000, 0.90000, 1.10000, 0.90000
44121,'ELGIN 15 7  ',  13.8000,2,  34,   1,   1,1.04600000, -26.624687, 1.10000, 0.90000, 1.10000, 0.90000
44122,'ELGIN 15 8  ',  13.8000,2,  34,   1,   1,1.04600000, -26.905782, 1.10000, 0.90000, 1.10000, 0.90000
44123,'ELGIN 15 9  ',  13.8000,2,  34,   1,   1,1.04600000, -26.890106, 1.10000, 0.90000, 1.10000, 0.90000
44124,'ELGIN 15 10 ', 500.0000,1,  34,   1,   1,1.04129791, -27.966510, 1.10000, 0.90000, 1.10000, 0.90000
44125,'ELGIN 15 12 ', 230.0000,1,  34,   1,   1,1.03324115, -32.437456, 1.10000, 0.90000, 1.10000, 0.90000
44126,'CHICAGO 1~10', 100.0000,2,  34,   1,   1,1.02377808, -45.954035, 1.10000, 0.90000, 1.10000, 0.90000
44127,'CHICAGO 1~11', 100.0000,1,  34,   1,   1,1.02373636, -45.957225, 1.10000, 0.90000, 1.10000, 0.90000
44128,'AURORA 27 1 ', 100.0000,1,  34,   1,   1,1.00278234, -40.319430, 1.10000, 0.90000, 1.10000, 0.90000
44129,'AURORA 27 2 ',  20.0000,2,  34,   1,   1,1.00325108, -40.270860, 1.10000, 0.90000, 1.10000, 0.90000
44130,'AURORA 27 3 ',  13.8000,2,  34,   1,   1,1.00325203, -40.271072, 1.10000, 0.90000, 1.10000, 0.90000
44131,'AURORA 27 4 ', 100.0000,1,  34,   1,   1,1.00278199, -40.319484, 1.10000, 0.90000, 1.10000, 0.90000
44132,'AURORA 27 6 ', 100.0000,1,  34,   1,   1,1.00277066, -40.320143, 1.10000, 0.90000, 1.10000, 0.90000
44133,'JOLIET 10 1 ', 230.0000,1,  34,   1,   1,1.03535950, -30.322229, 1.10000, 0.90000, 1.10000, 0.90000
44134,'JOLIET 10 2 ',  13.8000,2,  34,   1,   1,1.03535950, -30.322229, 1.10000, 0.90000, 1.10000, 0.90000
44135,'JOLIET 10 3 ', 230.0000,1,  34,   1,   1,1.03643990, -30.336135, 1.10000, 0.90000, 1.10000, 0.90000
44136,'RIVER GROV~1', 100.0000,2,  34,   1,   1,1.02548718, -44.427621, 1.10000, 0.90000, 1.10000, 0.90000
44137,'RIVER GROV~2',  13.8000,2,  34,   1,   1,1.02548718, -44.427621, 1.10000, 0.90000, 1.10000, 0.90000
44138,'RIVER GROV~3',  13.8000,2,  34,   1,   1,1.02548718, -44.427621, 1.10000, 0.90000, 1.10000, 0.90000
44140,'RIVER GROV~5', 100.0000,1,  34,   1,   1,1.02532113, -44.452620, 1.10000, 0.90000, 1.10000, 0.90000
44141,'RIVER GROV~6', 100.0000,1,  34,   1,   1,1.02563858, -44.405566, 1.10000, 0.90000, 1.10000, 0.90000
44142,'WOODRIDGE ~8', 100.0000,1,  34,   1,   1,0.99621588, -43.797919, 1.10000, 0.90000, 1.10000, 0.90000
44143,'WOODRIDGE ~9',  18.0000,2,  34,   1,   1,0.99688244, -43.728787, 1.10000, 0.90000, 1.10000, 0.90000
44144,'WOODRIDGE~10', 100.0000,1,  34,   1,   1,0.99617547, -43.802843, 1.10000, 0.90000, 1.10000, 0.90000
44145,'WOODRIDGE~11', 100.0000,1,  34,   1,   1,0.99624258, -43.793387, 1.10000, 0.90000, 1.10000, 0.90000
44146,'DIXON 7 1   ', 500.0000,1,  34,   1,   1,1.04200006, -14.707989, 1.10000, 0.90000, 1.10000, 0.90000
44147,'DIXON 7 2   ', 230.0000,1,  34,   1,   1,1.04048479, -19.457126, 1.10000, 0.90000, 1.10000, 0.90000
44148,'DIXON 7 3   ',  13.8000,2,  34,   1,   1,1.04683971, -13.749906, 1.10000, 0.90000, 1.10000, 0.90000
44149,'DIXON 7 4   ',  24.0000,2,  34,   1,   1,1.04731452, -13.644824, 1.10000, 0.90000, 1.10000, 0.90000
44150,'DIXON 7 5   ',  13.8000,2,  34,   1,   1,1.04516530, -14.081699, 1.10000, 0.90000, 1.10000, 0.90000
44151,'DIXON 7 6   ',  13.8000,2,  34,   1,   1,1.04499996, -13.520658, 1.10000, 0.90000, 1.10000, 0.90000
44152,'DIXON 7 7   ',  13.8000,2,  34,   1,   1,1.04499996, -13.175166, 1.10000, 0.90000, 1.10000, 0.90000
44153,'DIXON 7 8   ',  13.8000,2,  34,   1,   1,1.04597259, -13.914956, 1.10000, 0.90000, 1.10000, 0.90000
44154,'DIXON 7 9   ', 500.0000,1,  34,   1,   1,1.04197335, -14.709931, 1.10000, 0.90000, 1.10000, 0.90000
44155,'DIXON 7 11  ', 500.0000,1,  34,   1,   1,1.04054189, -14.821563, 1.10000, 0.90000, 1.10000, 0.90000
44156,'OHIO 1      ', 500.0000,1,  34,   1,   1,1.03900003, -15.172879, 1.10000, 0.90000, 1.10000, 0.90000
44157,'OHIO 2      ', 230.0000,1,  34,   1,   1,1.03862643, -18.697476, 1.10000, 0.90000, 1.10000, 0.90000
44158,'OHIO 3      ', 100.0000,1,  34,   1,   1,1.03202522, -21.057099, 1.10000, 0.90000, 1.10000, 0.90000
44159,'OHIO 4      ',  24.0000,1,  34,   1,   1,1.02875328, -22.568489, 1.10000, 0.90000, 1.10000, 0.90000
44161,'OHIO 6      ',  13.8000,2,  34,   1,   1,1.06146801, -12.889870, 1.10000, 0.90000, 1.10000, 0.90000
44162,'OHIO 7      ', 230.0000,1,  34,   1,   1,1.03861630, -18.698971, 1.10000, 0.90000, 1.10000, 0.90000
44163,'OHIO 9      ', 230.0000,1,  34,   1,   1,1.03795159, -18.943200, 1.10000, 0.90000, 1.10000, 0.90000
44164,'CORDOVA 12 1', 500.0000,1,  34,   1,   1,1.04699743,  -4.965352, 1.10000, 0.90000, 1.10000, 0.90000
44165,'CORDOVA 12 2', 230.0000,1,  34,   1,   1,1.04672837,  -7.787272, 1.10000, 0.90000, 1.10000, 0.90000
44166,'CORDOVA 12 3', 161.0000,1,  34,   1,   1,1.04458892,  -8.100810, 1.10000, 0.90000, 1.10000, 0.90000
44167,'CORDOVA 12 4', 100.0000,1,  34,   1,   1,1.04444146, -12.446459, 1.10000, 0.90000, 1.10000, 0.90000
44168,'CORDOVA 12 5',  13.8000,2,  34,   1,   1,1.05341887,  -1.986042, 1.10000, 0.90000, 1.10000, 0.90000
44169,'CORDOVA 12 6',  13.8000,2,  34,   1,   1,1.05098653,  -0.072762, 1.10000, 0.90000, 1.10000, 0.90000
44170,'CORDOVA 12 7', 230.0000,1,  34,   1,   1,1.04588687,  -7.930729, 1.10000, 0.90000, 1.10000, 0.90000
44171,'CORDOVA 12 9', 161.0000,1,  34,   1,   1,1.04445934,  -8.082118, 1.10000, 0.90000, 1.10000, 0.90000
44172,'UNIVERSITY~5', 230.0000,1,  34,   1,   1,1.04080844, -33.321932, 1.10000, 0.90000, 1.10000, 0.90000
44173,'UNIVERSITY~7', 100.0000,1,  34,   1,   1,1.05103505, -35.924090, 1.10000, 0.90000, 1.10000, 0.90000
44174,'UNIVERSITY~8',  13.8000,2,  34,   1,   1,1.06114614, -31.869021, 1.10000, 0.90000, 1.10000, 0.90000
44175,'UNIVERSITY~9',  18.0000,2,  34,   1,   1,1.06593335, -32.089110, 1.10000, 0.90000, 1.10000, 0.90000
44176,'UNIVERSIT~10',  22.0000,2,  34,   1,   1,1.06166446, -31.831417, 1.10000, 0.90000, 1.10000, 0.90000
44177,'UNIVERSIT~11',  13.8000,2,  34,   1,   1,1.06000674, -32.034704, 1.10000, 0.90000, 1.10000, 0.90000
44178,'UNIVERSIT~12',  18.0000,2,  34,   1,   1,1.06595492, -31.379409, 1.10000, 0.90000, 1.10000, 0.90000
44179,'UNIVERSIT~13',  18.0000,2,  34,   1,   1,1.05984366, -31.315062, 1.10000, 0.90000, 1.10000, 0.90000
44180,'UNIVERSIT~14', 230.0000,1,  34,   1,   1,1.03993082, -33.296059, 1.10000, 0.90000, 1.10000, 0.90000
44181,'UNIVERSITY~6', 230.0000,1,  34,   1,   1,1.04080844, -33.321932, 1.10000, 0.90000, 1.10000, 0.90000
44182,'CHICAGO 1~12', 100.0000,2,  34,   1,   1,1.02922940, -45.415738, 1.10000, 0.90000, 1.10000, 0.90000
44183,'CHICAGO 1~13', 100.0000,1,  34,   1,   1,1.02920353, -45.417350, 1.10000, 0.90000, 1.10000, 0.90000
44184,'PERU 10 1   ', 100.0000,1,  34,   1,   1,1.04105604, -27.703203, 1.10000, 0.90000, 1.10000, 0.90000
44185,'PERU 10 2   ',  13.8000,2,  34,   1,   1,1.04152060, -27.642993, 1.10000, 0.90000, 1.10000, 0.90000
44186,'PERU 10 3   ',  13.8000,2,  34,   1,   1,1.04144228, -27.653788, 1.10000, 0.90000, 1.10000, 0.90000
44187,'PERU 10 4   ', 100.0000,1,  34,   1,   1,1.04056025, -27.699796, 1.10000, 0.90000, 1.10000, 0.90000
44188,'PERU 10 6   ', 100.0000,1,  34,   1,   1,1.04105604, -27.703203, 1.10000, 0.90000, 1.10000, 0.90000
44189,'LENA 3 1    ', 500.0000,1,  34,   1,   1,1.03884804, -13.405769, 1.10000, 0.90000, 1.10000, 0.90000
44190,'LENA 3 2    ', 230.0000,1,  34,   1,   1,1.03994811, -16.143113, 1.10000, 0.90000, 1.10000, 0.90000
44191,'LENA 3 3    ', 100.0000,1,  34,   1,   1,1.03757477, -18.698249, 1.10000, 0.90000, 1.10000, 0.90000
44192,'LENA 3 4    ',  13.2000,2,  34,   1,   1,1.04388952, -12.132009, 1.10000, 0.90000, 1.10000, 0.90000
44193,'LENA 3 5    ', 500.0000,1,  34,   1,   1,1.03979993, -13.307582, 1.10000, 0.90000, 1.10000, 0.90000
44194,'LENA 3 7    ', 500.0000,1,  34,   1,   1,1.03884804, -13.405769, 1.10000, 0.90000, 1.10000, 0.90000
44195,'ROMEOVILLE~3', 230.0000,1,  34,   1,   1,1.04347265, -32.291847, 1.10000, 0.90000, 1.10000, 0.90000
44196,'ROMEOVILLE~4', 100.0000,1,  34,   1,   1,1.01216364, -40.433617, 1.10000, 0.90000, 1.10000, 0.90000
44197,'ROMEOVILLE~5',  24.0000,1,  34,   1,   1,1.01736677, -38.566725, 1.10000, 0.90000, 1.10000, 0.90000
44199,'ROMEOVILLE~7',  24.0000,2,  34,   1,   1,1.04347265, -32.291847, 1.10000, 0.90000, 1.10000, 0.90000
44200,'ROMEOVILLE~8', 230.0000,1,  34,   1,   1,1.04198647, -32.124866, 1.10000, 0.90000, 1.10000, 0.90000
44201,'ROMEOVILLE~9', 230.0000,1,  34,   1,   1,1.04347265, -32.291847, 1.10000, 0.90000, 1.10000, 0.90000
44202,'ZION 4 1    ', 500.0000,1,  34,   1,   1,1.05044687, -25.204030, 1.10000, 0.90000, 1.10000, 0.90000
44203,'ZION 4 2    ', 230.0000,1,  34,   1,   1,1.04788828, -29.166318, 1.10000, 0.90000, 1.10000, 0.90000
44204,'ZION 4 3    ',  13.8000,2,  34,   1,   1,1.00922322, -24.233417, 1.10000, 0.90000, 1.10000, 0.90000
44205,'ZION 4 4    ',  13.8000,2,  34,   1,   1,1.01169670, -23.265926, 1.10000, 0.90000, 1.10000, 0.90000
44206,'ZION 4 5    ',  13.8000,2,  34,   1,   1,1.01206601, -23.224344, 1.10000, 0.90000, 1.10000, 0.90000
44207,'ZION 4 6    ', 500.0000,1,  34,   1,   1,1.04913461, -25.171342, 1.10000, 0.90000, 1.10000, 0.90000
44208,'ZION 4 8    ', 500.0000,1,  34,   1,   1,1.05044687, -25.204030, 1.10000, 0.90000, 1.10000, 0.90000
44209,'MOLINE 6 1  ', 100.0000,1,  34,   1,   1,1.03131723,  -9.747744, 1.10000, 0.90000, 1.10000, 0.90000
44210,'MOLINE 6 2  ',  69.0000,2,  34,   1,   1,1.03174019,  -9.711749, 1.10000, 0.90000, 1.10000, 0.90000
44211,'MOLINE 6 3  ',  13.8000,1,  34,   1,   1,1.03228474,  -9.665494, 1.10000, 0.90000, 1.10000, 0.90000
44213,'MOLINE 6 5  ', 100.0000,1,  34,   1,   1,1.03130424,  -9.748492, 1.10000, 0.90000, 1.10000, 0.90000
44214,'MOLINE 6 7  ', 100.0000,1,  34,   1,   1,1.03131723,  -9.747744, 1.10000, 0.90000, 1.10000, 0.90000
44215,'CORDOVA 13 1', 230.0000,1,  34,   1,   1,1.04499996,  -8.220073, 1.10000, 0.90000, 1.10000, 0.90000
44216,'CORDOVA 13 2', 161.0000,1,  34,   1,   1,1.04331291,  -7.960211, 1.10000, 0.90000, 1.10000, 0.90000
44217,'CORDOVA 13 3', 100.0000,1,  34,   1,   1,1.04490268, -11.080807, 1.10000, 0.90000, 1.10000, 0.90000
44218,'CORDOVA 13 4',  69.0000,1,  34,   1,   1,1.04216588, -10.211714, 1.10000, 0.90000, 1.10000, 0.90000
44219,'CORDOVA 13 5',  13.8000,2,  34,   1,   1,1.02649069,  -4.730189, 1.10000, 0.90000, 1.10000, 0.90000
44220,'CORDOVA 13 6',  13.8000,2,  34,   1,   1,1.02554214,  -3.674125, 1.10000, 0.90000, 1.10000, 0.90000
44221,'CORDOVA 13 7',  13.8000,2,  34,   1,   1,1.02250004,  -0.792846, 1.10000, 0.90000, 1.10000, 0.90000
44222,'CORDOVA 13 8', 100.0000,1,  34,   1,   1,1.04482782, -11.125589, 1.10000, 0.90000, 1.10000, 0.90000
44223,'CORDOVA 13~1', 230.0000,1,  34,   1,   1,1.04427242,  -8.594183, 1.10000, 0.90000, 1.10000, 0.90000
44224,'ROCK FALLS~3', 100.0000,1,  34,   1,   1,1.02825499, -26.427066, 1.10000, 0.90000, 1.10000, 0.90000
44225,'ROCK FALLS~5',  18.0000,2,  34,   1,   1,1.02884686, -26.362785, 1.10000, 0.90000, 1.10000, 0.90000
44226,'ROCK FALLS~6',  18.0000,2,  34,   1,   1,1.02884686, -26.362785, 1.10000, 0.90000, 1.10000, 0.90000
44228,'ROCK FALLS~8',  13.8000,2,  34,   1,   1,1.02887321, -26.359739, 1.10000, 0.90000, 1.10000, 0.90000
44229,'ROCK FALLS~9',  13.8000,2,  34,   1,   1,1.02887321, -26.359739, 1.10000, 0.90000, 1.10000, 0.90000
44231,'ROCK FALL~11',  13.2000,2,  34,   1,   1,1.01665151, -26.306998, 1.10000, 0.90000, 1.10000, 0.90000
44232,'ROCK FALL~12', 100.0000,1,  34,   1,   1,1.02816319, -26.433599, 1.10000, 0.90000, 1.10000, 0.90000
44233,'ROCK FALLS~4', 100.0000,1,  34,   1,   1,1.02825499, -26.427066, 1.10000, 0.90000, 1.10000, 0.90000
44234,'ROCHELLE 5 1', 100.0000,1,  34,   1,   1,1.03522873, -25.640243, 1.10000, 0.90000, 1.10000, 0.90000
44235,'ROCHELLE 5 2',  13.8000,2,  34,   1,   1,1.03618979, -25.545338, 1.10000, 0.90000, 1.10000, 0.90000
44236,'ROCHELLE 5 3',  13.8000,2,  34,   1,   1,1.03618979, -25.545338, 1.10000, 0.90000, 1.10000, 0.90000
44238,'ROCHELLE 5 5', 100.0000,1,  34,   1,   1,1.03519058, -25.642798, 1.10000, 0.90000, 1.10000, 0.90000
44239,'ROCHELLE 5 7', 100.0000,1,  34,   1,   1,1.03522873, -25.640243, 1.10000, 0.90000, 1.10000, 0.90000
44240,'OSWEGO 13 1 ', 100.0000,2,  34,   1,   1,1.00052464, -40.297057, 1.10000, 0.90000, 1.10000, 0.90000
44241,'OSWEGO 13 2 ', 100.0000,1,  34,   1,   1,1.00050724, -40.298178, 1.10000, 0.90000, 1.10000, 0.90000
44242,'MAYWOOD 2 1 ', 100.0000,1,  34,   1,   1,1.02122569, -44.896490, 1.10000, 0.90000, 1.10000, 0.90000
44243,'MAYWOOD 2 2 ',  13.8000,2,  34,   1,   1,1.04435968, -44.535951, 1.10000, 0.90000, 1.10000, 0.90000
44244,'MAYWOOD 2 3 ', 100.0000,1,  34,   1,   1,1.02113974, -44.902326, 1.10000, 0.90000, 1.10000, 0.90000
44245,'EVANSTON 6 1', 100.0000,1,  34,   1,   1,1.01435375, -45.249235, 1.10000, 0.90000, 1.10000, 0.90000
44246,'EVANSTON 6 2',  13.8000,2,  34,   1,   1,1.01435375, -45.249235, 1.10000, 0.90000, 1.10000, 0.90000
44247,'EVANSTON 6 3',  13.8000,2,  34,   1,   1,1.01435375, -45.249235, 1.10000, 0.90000, 1.10000, 0.90000
44248,'EVANSTON 6 4', 100.0000,1,  34,   1,   1,1.01435375, -45.249235, 1.10000, 0.90000, 1.10000, 0.90000
44249,'EVANSTON 6 6', 100.0000,1,  34,   1,   1,1.01435375, -45.249235, 1.10000, 0.90000, 1.10000, 0.90000
44250,'CHICAGO 1~14', 100.0000,1,  34,   1,   1,1.02609932, -44.970761, 1.10000, 0.90000, 1.10000, 0.90000
44251,'CHICAGO 1~15',  18.0000,2,  34,   1,   1,1.02609932, -44.970761, 1.10000, 0.90000, 1.10000, 0.90000
44252,'CHICAGO 1~16', 100.0000,1,  34,   1,   1,1.02609932, -44.970761, 1.10000, 0.90000, 1.10000, 0.90000
44253,'CHICAGO 1~17', 100.0000,1,  34,   1,   1,1.02609932, -44.970761, 1.10000, 0.90000, 1.10000, 0.90000
44254,'WINNETKA 2 1', 100.0000,1,  34,   1,   1,1.01911151, -42.653145, 1.10000, 0.90000, 1.10000, 0.90000
44255,'WINNETKA 2 2',  18.0000,2,  34,   1,   1,1.03315818, -42.528009, 1.10000, 0.90000, 1.10000, 0.90000
44256,'WINNETKA 2 3', 100.0000,1,  34,   1,   1,1.01907444, -42.655833, 1.10000, 0.90000, 1.10000, 0.90000
44257,'SOUTH HOLL~2', 100.0000,1,  34,   1,   1,1.02387512, -41.774318, 1.10000, 0.90000, 1.10000, 0.90000
44258,'SOUTH HOLL~3',  13.8000,2,  34,   1,   1,1.04386401, -41.732599, 1.10000, 0.90000, 1.10000, 0.90000
44259,'SOUTH HOLL~4', 100.0000,1,  34,   1,   1,1.02386987, -41.774656, 1.10000, 0.90000, 1.10000, 0.90000
44260,'SOUTH HOLL~5', 100.0000,1,  34,   1,   1,1.02387512, -41.774318, 1.10000, 0.90000, 1.10000, 0.90000
44261,'MOLINE 7 1  ', 500.0000,1,  34,   1,   1,1.04521942,  -4.477086, 1.10000, 0.90000, 1.10000, 0.90000
44262,'MOLINE 7 2  ', 230.0000,2,  34,   1,   1,1.04284441,  -6.367674, 1.10000, 0.90000, 1.10000, 0.90000
44263,'MOLINE 7 3  ', 161.0000,1,  34,   1,   1,1.03244996,  -6.918433, 1.10000, 0.90000, 1.10000, 0.90000
44264,'MOLINE 7 4  ', 100.0000,1,  34,   1,   1,1.03088057,  -9.692209, 1.10000, 0.90000, 1.10000, 0.90000
44265,'MOLINE 7 5  ',  69.0000,1,  34,   1,   1,1.03131425,  -9.782884, 1.10000, 0.90000, 1.10000, 0.90000
44266,'MOLINE 7 6  ', 100.0000,1,  34,   1,   1,1.03077507,  -9.713645, 1.10000, 0.90000, 1.10000, 0.90000
44267,'MOLINE 7 8  ', 500.0000,1,  34,   1,   1,1.04304516,  -4.319796, 1.10000, 0.90000, 1.10000, 0.90000
44268,'ROCK ISLA~11', 100.0000,2,  34,   1,   1,1.02748096, -10.096661, 1.10000, 0.90000, 1.10000, 0.90000
44269,'ROCK ISLA~12',  20.0000,2,  34,   1,   1,1.02758229, -10.083520, 1.10000, 0.90000, 1.10000, 0.90000
44270,'ROCK ISLA~13',  20.0000,2,  34,   1,   1,1.02758229, -10.083520, 1.10000, 0.90000, 1.10000, 0.90000
44272,'ROCK ISLA~15', 100.0000,1,  34,   1,   1,1.02747202, -10.097432, 1.10000, 0.90000, 1.10000, 0.90000
44273,'ROCK ISLA~16', 100.0000,1,  34,   1,   1,1.02748096, -10.096661, 1.10000, 0.90000, 1.10000, 0.90000
44274,'CHICAGO 1~18', 100.0000,1,  34,   1,   1,1.02449667, -44.552774, 1.10000, 0.90000, 1.10000, 0.90000
44275,'CHICAGO 1~19',  13.8000,2,  34,   1,   1,1.02463496, -44.326357, 1.10000, 0.90000, 1.10000, 0.90000
44276,'CHICAGO 1~20', 100.0000,1,  34,   1,   1,1.02447760, -44.558395, 1.10000, 0.90000, 1.10000, 0.90000
44277,'CHICAGO 1~21', 100.0000,1,  34,   1,   1,1.02449667, -44.552774, 1.10000, 0.90000, 1.10000, 0.90000
44278,'WAUKEGAN 8 1', 100.0000,1,  34,   1,   1,1.02634776, -39.764771, 1.10000, 0.90000, 1.10000, 0.90000
44279,'WAUKEGAN 8 2',  18.0000,2,  34,   1,   1,1.03165603, -39.174888, 1.10000, 0.90000, 1.10000, 0.90000
44280,'WAUKEGAN 8 3',  13.8000,2,  34,   1,   1,1.03528869, -38.767218, 1.10000, 0.90000, 1.10000, 0.90000
44281,'WAUKEGAN 8 4', 100.0000,1,  34,   1,   1,1.02551484, -39.823254, 1.10000, 0.90000, 1.10000, 0.90000
44282,'WAUKEGAN 8 6', 100.0000,1,  34,   1,   1,1.02634776, -39.764771, 1.10000, 0.90000, 1.10000, 0.90000
44283,'MORRIS 5 1  ', 230.0000,2,  34,   1,   1,1.04400003, -28.878945, 1.10000, 0.90000, 1.10000, 0.90000
44284,'MORRIS 5 2  ', 230.0000,1,  34,   1,   1,1.04249203, -28.978109, 1.10000, 0.90000, 1.10000, 0.90000
44285,'PERU 11 1   ', 230.0000,1,  34,   1,   1,1.03931201, -18.547020, 1.10000, 0.90000, 1.10000, 0.90000
44286,'PERU 11 2   ',  13.8000,2,  34,   1,   1,1.03999996, -18.291619, 1.10000, 0.90000, 1.10000, 0.90000
44287,'PERU 11 3   ',  13.8000,2,  34,   1,   1,1.03999996, -18.291619, 1.10000, 0.90000, 1.10000, 0.90000
44289,'PERU 11 5   ',  13.8000,2,  34,   1,   1,1.03999996, -18.390651, 1.10000, 0.90000, 1.10000, 0.90000
44290,'PERU 11 6   ',  13.8000,2,  34,   1,   1,1.03999996, -18.390651, 1.10000, 0.90000, 1.10000, 0.90000
44292,'PERU 11 8   ',  20.0000,2,  34,   1,   1,1.04407895, -18.006264, 1.10000, 0.90000, 1.10000, 0.90000
44293,'PERU 11 9   ', 230.0000,1,  34,   1,   1,1.03916276, -18.564374, 1.10000, 0.90000, 1.10000, 0.90000
44294,'PERU 11 11  ', 230.0000,1,  34,   1,   1,1.03931201, -18.547020, 1.10000, 0.90000, 1.10000, 0.90000
44295,'MARSEILLES~5', 500.0000,1,  34,   1,   1,1.04100001, -21.204631, 1.10000, 0.90000, 1.10000, 0.90000
44296,'MARSEILLES~6', 230.0000,1,  34,   1,   1,1.04122090, -23.736156, 1.10000, 0.90000, 1.10000, 0.90000
44297,'MARSEILLES~7', 100.0000,1,  34,   1,   1,1.04043067, -25.067349, 1.10000, 0.90000, 1.10000, 0.90000
44298,'MARSEILLES~8',  18.0000,2,  34,   1,   1,1.02619779, -17.396973, 1.10000, 0.90000, 1.10000, 0.90000
44299,'MARSEILLES~9',  13.8000,2,  34,   1,   1,1.02868843, -15.937743, 1.10000, 0.90000, 1.10000, 0.90000
44300,'MARSEILLE~10', 500.0000,1,  34,   1,   1,1.04015374, -21.904388, 1.10000, 0.90000, 1.10000, 0.90000
44301,'MARSEILLE~11', 230.0000,1,  34,   1,   1,1.03921914, -24.382621, 1.10000, 0.90000, 1.10000, 0.90000
44302,'ROCK FALL~13', 100.0000,2,  34,   1,   1,1.03293693, -26.611670, 1.10000, 0.90000, 1.10000, 0.90000
44303,'ROCK FALL~14', 100.0000,1,  34,   1,   1,1.03290880, -26.613748, 1.10000, 0.90000, 1.10000, 0.90000
44304,'ROCKFORD ~16', 100.0000,2,  34,   1,   1,1.03503168, -28.173274, 1.10000, 0.90000, 1.10000, 0.90000
44305,'ROCKFORD ~17', 100.0000,1,  34,   1,   1,1.03503168, -28.173274, 1.10000, 0.90000, 1.10000, 0.90000
44306,'CRETE 4 1   ', 500.0000,1,  34,   1,   1,1.04214406, -29.198772, 1.10000, 0.90000, 1.10000, 0.90000
44307,'CRETE 4 2   ', 230.0000,1,  34,   1,   1,1.03649116, -33.502419, 1.10000, 0.90000, 1.10000, 0.90000
44308,'CRETE 4 3   ',  18.0000,2,  34,   1,   1,1.02900004, -28.298514, 1.10000, 0.90000, 1.10000, 0.90000
44309,'CRETE 4 4   ',  20.0000,2,  34,   1,   1,1.02900004, -28.440809, 1.10000, 0.90000, 1.10000, 0.90000
44310,'CRETE 4 5   ',  13.8000,2,  34,   1,   1,1.02900004, -28.133448, 1.10000, 0.90000, 1.10000, 0.90000
44311,'CRETE 4 6   ',  13.8000,2,  34,   1,   1,1.02900004, -28.022509, 1.10000, 0.90000, 1.10000, 0.90000
44312,'CRETE 4 7   ', 500.0000,1,  34,   1,   1,1.04296279, -29.123035, 1.10000, 0.90000, 1.10000, 0.90000
44313,'CRETE 4 9   ', 500.0000,1,  34,   1,   1,1.04214406, -29.198772, 1.10000, 0.90000, 1.10000, 0.90000
44314,'GREAT LAKE~1', 100.0000,2,  34,   1,   1,1.02805936, -38.819496, 1.10000, 0.90000, 1.10000, 0.90000
44315,'GREAT LAKE~2', 100.0000,1,  34,   1,   1,1.02801478, -38.822696, 1.10000, 0.90000, 1.10000, 0.90000
44316,'CHICAGO 13~1', 100.0000,2,  34,   1,   1,1.03411222, -44.724212, 1.10000, 0.90000, 1.10000, 0.90000
44317,'CHICAGO 13~2',  13.8000,2,  34,   1,   1,1.03425026, -44.709687, 1.10000, 0.90000, 1.10000, 0.90000
44318,'CHICAGO 13~3',  13.8000,2,  34,   1,   1,1.03425026, -44.709687, 1.10000, 0.90000, 1.10000, 0.90000
44320,'CHICAGO 13~5', 100.0000,1,  34,   1,   1,1.03409362, -44.725592, 1.10000, 0.90000, 1.10000, 0.90000
44321,'CHICAGO 13~6', 100.0000,1,  34,   1,   1,1.03411222, -44.724212, 1.10000, 0.90000, 1.10000, 0.90000
44322,'CHICAGO 13~7', 100.0000,2,  34,   1,   1,1.03661680, -43.672943, 1.10000, 0.90000, 1.10000, 0.90000
44323,'CHICAGO 13~8', 100.0000,1,  34,   1,   1,1.03661680, -43.672943, 1.10000, 0.90000, 1.10000, 0.90000
44324,'STEWARD 1   ', 100.0000,1,  34,   1,   1,1.03662705, -24.498012, 1.10000, 0.90000, 1.10000, 0.90000
44325,'STEWARD 2   ',  13.8000,2,  34,   1,   1,1.03662705, -24.498012, 1.10000, 0.90000, 1.10000, 0.90000
44326,'STEWARD 3   ', 100.0000,1,  34,   1,   1,1.03662705, -24.498012, 1.10000, 0.90000, 1.10000, 0.90000
44327,'OTTAWA 7 1  ', 100.0000,1,  34,   1,   1,1.03523493, -29.739713, 1.10000, 0.90000, 1.10000, 0.90000
44328,'OTTAWA 7 2  ',  13.8000,2,  34,   1,   1,1.03562546, -29.689156, 1.10000, 0.90000, 1.10000, 0.90000
44329,'OTTAWA 7 3  ',  13.8000,2,  34,   1,   1,1.03523493, -29.739713, 1.10000, 0.90000, 1.10000, 0.90000
44330,'OTTAWA 7 4  ', 100.0000,1,  34,   1,   1,1.03522801, -29.740331, 1.10000, 0.90000, 1.10000, 0.90000
44331,'OTTAWA 7 6  ', 100.0000,1,  34,   1,   1,1.03523493, -29.739713, 1.10000, 0.90000, 1.10000, 0.90000
44332,'ROCHELLE 6 1', 100.0000,1,  34,   1,   1,1.03441834, -26.201611, 1.10000, 0.90000, 1.10000, 0.90000
44333,'ROCHELLE 6 2',  20.0000,2,  34,   1,   1,1.03297818, -20.336318, 1.10000, 0.90000, 1.10000, 0.90000
44334,'ROCHELLE 6 3', 100.0000,1,  34,   1,   1,1.03441787, -26.201777, 1.10000, 0.90000, 1.10000, 0.90000
44335,'SOUTH ELGI~4', 100.0000,2,  34,   1,   1,1.02800119, -39.477609, 1.10000, 0.90000, 1.10000, 0.90000
44336,'SOUTH ELGI~5', 100.0000,1,  34,   1,   1,1.02794111, -39.481543, 1.10000, 0.90000, 1.10000, 0.90000
44337,'CHICAGO 13~9', 230.0000,1,  34,   1,   1,1.03174269, -36.923661, 1.10000, 0.90000, 1.10000, 0.90000
44338,'CHICAGO 1~10',  18.0000,2,  34,   1,   1,1.04730117, -32.206729, 1.10000, 0.90000, 1.10000, 0.90000
44339,'CHICAGO 1~11',  18.0000,2,  34,   1,   1,1.05183458, -33.271149, 1.10000, 0.90000, 1.10000, 0.90000
44340,'CHICAGO 1~12', 230.0000,1,  34,   1,   1,1.02965307, -37.074718, 1.10000, 0.90000, 1.10000, 0.90000
44341,'CHICAGO 1~13', 230.0000,1,  34,   1,   1,1.03174269, -36.923661, 1.10000, 0.90000, 1.10000, 0.90000
44342,'WEST CHICA~5', 100.0000,1,  34,   1,   1,1.01721048, -42.699576, 1.10000, 0.90000, 1.10000, 0.90000
44343,'WEST CHICA~6',  13.8000,2,  34,   1,   1,1.00512600, -42.650519, 1.10000, 0.90000, 1.10000, 0.90000
44344,'WEST CHICA~7',  13.8000,2,  34,   1,   1,1.00506032, -42.657639, 1.10000, 0.90000, 1.10000, 0.90000
44345,'WEST CHICA~8',  13.8000,2,  34,   1,   1,1.00516772, -42.646158, 1.10000, 0.90000, 1.10000, 0.90000
44346,'WEST CHICA~9', 100.0000,1,  34,   1,   1,1.01717734, -42.701793, 1.10000, 0.90000, 1.10000, 0.90000
44347,'WEST CHIC~10', 100.0000,1,  34,   1,   1,1.01721048, -42.699576, 1.10000, 0.90000, 1.10000, 0.90000
44348,'GENESEO 7 1 ', 230.0000,1,  34,   1,   1,1.03785324, -11.224867, 1.10000, 0.90000, 1.10000, 0.90000
44349,'GENESEO 7 2 ', 100.0000,1,  34,   1,   1,1.03619778, -11.944672, 1.10000, 0.90000, 1.10000, 0.90000
44350,'GENESEO 7 3 ',  18.0000,1,  34,   1,   1,1.03693020, -11.617130, 1.10000, 0.90000, 1.10000, 0.90000
44352,'GENESEO 7 5 ',  13.8000,2,  34,   1,   1,1.05056143, -10.946421, 1.10000, 0.90000, 1.10000, 0.90000
44353,'GENESEO 7 6 ',  13.2000,2,  34,   1,   1,1.05016983, -10.726320, 1.10000, 0.90000, 1.10000, 0.90000
44354,'GENESEO 7 7 ',  13.8000,2,  34,   1,   1,1.04237640, -11.699761, 1.10000, 0.90000, 1.10000, 0.90000
44355,'GENESEO 7 8 ',  13.8000,2,  34,   1,   1,1.04254460, -11.822077, 1.10000, 0.90000, 1.10000, 0.90000
44356,'GENESEO 7 9 ', 230.0000,1,  34,   1,   1,1.03802824, -11.203017, 1.10000, 0.90000, 1.10000, 0.90000
44357,'GENESEO 7 11', 230.0000,1,  34,   1,   1,1.03785324, -11.224867, 1.10000, 0.90000, 1.10000, 0.90000
44358,'CHICAGO 1~14', 230.0000,2,  34,   1,   1,1.02316213, -39.156481, 1.10000, 0.90000, 1.10000, 0.90000
44359,'CHICAGO 1~15', 100.0000,2,  34,   1,   1,1.04400003, -44.110233, 1.10000, 0.90000, 1.10000, 0.90000
44360,'CHICAGO 1~16', 230.0000,1,  34,   1,   1,1.02753747, -38.723583, 1.10000, 0.90000, 1.10000, 0.90000
44361,'CHICAGO 1~17', 230.0000,1,  34,   1,   1,1.02316213, -39.156481, 1.10000, 0.90000, 1.10000, 0.90000
44362,'SUMMIT ARG~2', 100.0000,1,  34,   1,   1,1.02291608, -44.840796, 1.10000, 0.90000, 1.10000, 0.90000
44363,'SUMMIT ARG~3',  13.8000,2,  34,   1,   1,1.02719593, -44.369571, 1.10000, 0.90000, 1.10000, 0.90000
44364,'SUMMIT ARG~4', 100.0000,1,  34,   1,   1,1.02274036, -44.853726, 1.10000, 0.90000, 1.10000, 0.90000
44365,'SUMMIT ARG~5', 100.0000,1,  34,   1,   1,1.02291608, -44.840796, 1.10000, 0.90000, 1.10000, 0.90000
44366,'ROCHELLE 7 1', 100.0000,2,  34,   1,   1,1.03440309, -26.226255, 1.10000, 0.90000, 1.10000, 0.90000
44367,'ROCHELLE 7 2', 100.0000,1,  34,   1,   1,1.03437304, -26.228292, 1.10000, 0.90000, 1.10000, 0.90000
44368,'SUBLETTE 1 1', 100.0000,1,  34,   1,   1,1.02221787, -23.908908, 1.10000, 0.90000, 1.10000, 0.90000
44369,'SUBLETTE 1 2',  13.8000,2,  34,   1,   1,1.05562711, -23.814805, 1.10000, 0.90000, 1.10000, 0.90000
44370,'SUBLETTE 1 3', 100.0000,1,  34,   1,   1,1.02220607, -23.910216, 1.10000, 0.90000, 1.10000, 0.90000
44371,'SUBLETTE 1 5', 100.0000,1,  34,   1,   1,1.02221787, -23.908908, 1.10000, 0.90000, 1.10000, 0.90000
44372,'DUNDEE 8 1  ', 500.0000,1,  34,   1,   1,1.04100001, -27.116300, 1.10000, 0.90000, 1.10000, 0.90000
44373,'DUNDEE 8 2  ', 230.0000,1,  34,   1,   1,1.03941727, -31.131575, 1.10000, 0.90000, 1.10000, 0.90000
44374,'DUNDEE 8 3  ',  13.8000,2,  34,   1,   1,1.02349997, -26.031847, 1.10000, 0.90000, 1.10000, 0.90000
44375,'DUNDEE 8 4  ',  13.8000,2,  34,   1,   1,1.01900005, -26.209685, 1.10000, 0.90000, 1.10000, 0.90000
44376,'DUNDEE 8 5  ',  13.8000,2,  34,   1,   1,1.01840186, -26.237842, 1.10000, 0.90000, 1.10000, 0.90000
44377,'DUNDEE 8 6  ',  13.8000,2,  34,   1,   1,1.01900005, -26.209330, 1.10000, 0.90000, 1.10000, 0.90000
44378,'DUNDEE 8 7  ', 500.0000,1,  34,   1,   1,1.04066372, -27.110255, 1.10000, 0.90000, 1.10000, 0.90000
44379,'DUNDEE 8 9  ', 500.0000,1,  34,   1,   1,1.04100001, -27.116300, 1.10000, 0.90000, 1.10000, 0.90000
44380,'MINOOKA 3 1 ', 230.0000,1,  34,   1,   1,1.03699994, -28.410961, 1.10000, 0.90000, 1.10000, 0.90000
44381,'MINOOKA 3 2 ',  13.8000,2,  34,   1,   1,1.04649580, -25.157965, 1.10000, 0.90000, 1.10000, 0.90000
44382,'MINOOKA 3 3 ',  18.0000,2,  34,   1,   1,1.04918861, -23.624219, 1.10000, 0.90000, 1.10000, 0.90000
44383,'MINOOKA 3 4 ',  13.8000,2,  34,   1,   1,1.04972076, -23.522859, 1.10000, 0.90000, 1.10000, 0.90000
44384,'MINOOKA 3 5 ',  18.0000,2,  34,   1,   1,1.05100000, -22.796911, 1.10000, 0.90000, 1.10000, 0.90000
44385,'MINOOKA 3 6 ',  18.0000,2,  34,   1,   1,1.05100000, -23.689249, 1.10000, 0.90000, 1.10000, 0.90000
44386,'MINOOKA 3 7 ',  13.8000,2,  34,   1,   1,1.04883575, -23.895354, 1.10000, 0.90000, 1.10000, 0.90000
44387,'MINOOKA 3 8 ', 230.0000,1,  34,   1,   1,1.03471947, -29.181095, 1.10000, 0.90000, 1.10000, 0.90000
44388,'MINOOKA 3 10', 230.0000,1,  34,   1,   1,1.03699994, -28.410961, 1.10000, 0.90000, 1.10000, 0.90000
44389,'ROCK FALL~15', 100.0000,1,  34,   1,   1,1.03095508, -26.625083, 1.10000, 0.90000, 1.10000, 0.90000
44390,'ROCK FALL~16',  13.8000,2,  34,   1,   1,1.03096008, -26.624532, 1.10000, 0.90000, 1.10000, 0.90000
44391,'ROCK FALL~17',  13.8000,2,  34,   1,   1,1.03119576, -26.593765, 1.10000, 0.90000, 1.10000, 0.90000
44393,'ROCK FALL~19', 100.0000,1,  34,   1,   1,1.03094733, -26.625694, 1.10000, 0.90000, 1.10000, 0.90000
44394,'ROCKFORD ~18', 230.0000,1,  34,   1,   1,1.03524101, -24.141240, 1.10000, 0.90000, 1.10000, 0.90000
44395,'ROCKFORD ~19', 100.0000,1,  34,   1,   1,1.04295611, -27.684401, 1.10000, 0.90000, 1.10000, 0.90000
44396,'ROCKFORD ~20',  24.0000,2,  34,   1,   1,1.03524101, -24.141240, 1.10000, 0.90000, 1.10000, 0.90000
44397,'ROCKFORD ~21', 230.0000,1,  34,   1,   1,1.03496051, -24.062301, 1.10000, 0.90000, 1.10000, 0.90000
44398,'ROCKFORD ~22', 230.0000,1,  34,   1,   1,1.03524101, -24.141240, 1.10000, 0.90000, 1.10000, 0.90000
44399,'WINNETKA 3 1', 100.0000,2,  34,   1,   1,1.02138627, -43.186279, 1.10000, 0.90000, 1.10000, 0.90000
44400,'WINNETKA 3 2',  18.0000,2,  34,   1,   1,1.02298367, -43.024355, 1.10000, 0.90000, 1.10000, 0.90000
44401,'WINNETKA 3 3',  18.0000,2,  34,   1,   1,1.02298367, -43.024355, 1.10000, 0.90000, 1.10000, 0.90000
44403,'WINNETKA 3 5', 100.0000,1,  34,   1,   1,1.02117312, -43.200537, 1.10000, 0.90000, 1.10000, 0.90000
44404,'WINNETKA 3 7', 100.0000,1,  34,   1,   1,1.02138627, -43.186279, 1.10000, 0.90000, 1.10000, 0.90000
44405,'DOLTON 1    ', 100.0000,2,  34,   1,   1,1.01067507, -43.126719, 1.10000, 0.90000, 1.10000, 0.90000
44406,'DOLTON 2    ', 100.0000,1,  34,   1,   1,1.01067090, -43.126982, 1.10000, 0.90000, 1.10000, 0.90000
44407,'ELMWOOD P~11', 100.0000,2,  34,   1,   1,1.02260995, -44.698773, 1.10000, 0.90000, 1.10000, 0.90000
44408,'ELMWOOD P~12', 100.0000,1,  34,   1,   1,1.02260995, -44.698773, 1.10000, 0.90000, 1.10000, 0.90000
44409,'ROCKTON 3 1 ', 100.0000,1,  34,   1,   1,1.01850080, -31.226160, 1.10000, 0.90000, 1.10000, 0.90000
44410,'ROCKTON 3 2 ',  20.0000,2,  34,   1,   1,1.01850510, -31.225627, 1.10000, 0.90000, 1.10000, 0.90000
44411,'ROCKTON 3 3 ',  20.0000,2,  34,   1,   1,1.01862526, -31.209597, 1.10000, 0.90000, 1.10000, 0.90000
44413,'ROCKTON 3 5 ', 100.0000,1,  34,   1,   1,1.01849699, -31.226467, 1.10000, 0.90000, 1.10000, 0.90000
44414,'CHICAGO 1~18', 100.0000,2,  34,   1,   1,1.03840375, -44.546084, 1.10000, 0.90000, 1.10000, 0.90000
44415,'CHICAGO 1~19', 100.0000,1,  34,   1,   1,1.03837609, -44.547918, 1.10000, 0.90000, 1.10000, 0.90000
44416,'CHICAGO 1~20', 100.0000,1,  34,   1,   1,1.03858709, -44.510809, 1.10000, 0.90000, 1.10000, 0.90000
44417,'CHICAGO 1~21',  13.8000,2,  34,   1,   1,1.04507732, -44.480740, 1.10000, 0.90000, 1.10000, 0.90000
44418,'CHICAGO 1~22',  20.0000,2,  34,   1,   1,1.03858709, -44.510809, 1.10000, 0.90000, 1.10000, 0.90000
44419,'CHICAGO 1~23', 100.0000,1,  34,   1,   1,1.03858602, -44.511267, 1.10000, 0.90000, 1.10000, 0.90000
44420,'CHICAGO 1~24', 100.0000,1,  34,   1,   1,1.03858709, -44.510809, 1.10000, 0.90000, 1.10000, 0.90000
44421,'UNIVERSIT~15', 500.0000,1,  34,   1,   1,1.03919208, -28.555773, 1.10000, 0.90000, 1.10000, 0.90000
44422,'UNIVERSIT~18', 230.0000,1,  34,   1,   1,1.04053414, -33.561313, 1.10000, 0.90000, 1.10000, 0.90000
44423,'UNIVERSIT~19', 100.0000,1,  34,   1,   1,1.04680562, -35.954314, 1.10000, 0.90000, 1.10000, 0.90000
44424,'UNIVERSIT~20',  13.8000,2,  34,   1,   1,1.05750000, -27.635294, 1.10000, 0.90000, 1.10000, 0.90000
44425,'UNIVERSIT~21',  13.8000,2,  34,   1,   1,1.05750000, -27.623254, 1.10000, 0.90000, 1.10000, 0.90000
44426,'UNIVERSIT~22',  22.0000,2,  34,   1,   1,1.05750000, -27.691629, 1.10000, 0.90000, 1.10000, 0.90000
44427,'UNIVERSIT~23',  13.8000,2,  34,   1,   1,1.05750000, -27.437638, 1.10000, 0.90000, 1.10000, 0.90000
44428,'UNIVERSIT~24',  18.0000,2,  34,   1,   1,1.04849994, -27.790235, 1.10000, 0.90000, 1.10000, 0.90000
44429,'UNIVERSIT~25',  18.0000,2,  34,   1,   1,1.04849994, -27.833216, 1.10000, 0.90000, 1.10000, 0.90000
44430,'UNIVERSIT~16', 230.0000,1,  34,   1,   1,1.04007077, -33.551768, 1.10000, 0.90000, 1.10000, 0.90000
44431,'UNIVERSIT~17', 500.0000,1,  34,   1,   1,1.04192233, -28.648450, 1.10000, 0.90000, 1.10000, 0.90000
44432,'MANHATTAN ~2', 500.0000,1,  34,   1,   1,1.04100001, -26.761140, 1.10000, 0.90000, 1.10000, 0.90000
44433,'MANHATTAN ~7', 230.0000,1,  34,   1,   1,1.04484594, -30.451278, 1.10000, 0.90000, 1.10000, 0.90000
44434,'MANHATTAN ~8', 100.0000,1,  34,   1,   1,1.02649915, -36.784841, 1.10000, 0.90000, 1.10000, 0.90000
44435,'MANHATTAN ~9',  18.0000,1,  34,   1,   1,1.03612292, -52.511850, 1.10000, 0.90000, 1.10000, 0.90000
44437,'MANHATTAN~11',  13.8000,2,  34,   1,   1,1.02349997, -25.698954, 1.10000, 0.90000, 1.10000, 0.90000
44438,'MANHATTAN~12',  13.8000,2,  34,   1,   1,1.02349997, -25.691661, 1.10000, 0.90000, 1.10000, 0.90000
44439,'MANHATTAN~13',  13.8000,2,  34,   1,   1,1.02349997, -25.450533, 1.10000, 0.90000, 1.10000, 0.90000
44440,'MANHATTAN~14',  18.0000,2,  34,   1,   1,1.01879656, -25.532244, 1.10000, 0.90000, 1.10000, 0.90000
44441,'MANHATTAN ~3',  13.8000,2,  34,   1,   1,1.02800000, -25.985432, 1.10000, 0.90000, 1.10000, 0.90000
44442,'MANHATTAN ~4',  18.0000,2,  34,   1,   1,1.02800000, -25.824146, 1.10000, 0.90000, 1.10000, 0.90000
44443,'MANHATTAN ~5', 500.0000,1,  34,   1,   1,1.04202926, -26.918716, 1.10000, 0.90000, 1.10000, 0.90000
44444,'MANHATTAN ~6', 230.0000,1,  34,   1,   1,1.04392290, -30.582011, 1.10000, 0.90000, 1.10000, 0.90000
44445,'WOODSTOCK~25', 100.0000,1,  34,   1,   1,1.02554739, -36.268578, 1.10000, 0.90000, 1.10000, 0.90000
44446,'WOODSTOCK~26',  13.2000,2,  34,   1,   1,1.02554739, -36.268578, 1.10000, 0.90000, 1.10000, 0.90000
44447,'WOODSTOCK~27',  13.2000,2,  34,   1,   1,1.02554739, -36.268578, 1.10000, 0.90000, 1.10000, 0.90000
44449,'WOODSTOCK~29',  13.8000,2,  34,   1,   1,1.02597451, -36.225585, 1.10000, 0.90000, 1.10000, 0.90000
44450,'WOODSTOCK~30',  13.8000,2,  34,   1,   1,1.02576816, -36.246366, 1.10000, 0.90000, 1.10000, 0.90000
44451,'WOODSTOCK~31', 100.0000,1,  34,   1,   1,1.02553093, -36.269599, 1.10000, 0.90000, 1.10000, 0.90000
44452,'WOODSTOCK~32', 100.0000,1,  34,   1,   1,1.02554739, -36.268578, 1.10000, 0.90000, 1.10000, 0.90000
44453,'MORRIS 6 1  ', 500.0000,1,  34,   1,   1,1.04600000, -23.882100, 1.10000, 0.90000, 1.10000, 0.90000
44454,'MORRIS 6 2  ', 230.0000,1,  34,   1,   1,1.04540324, -27.891574, 1.10000, 0.90000, 1.10000, 0.90000
44455,'MORRIS 6 3  ', 100.0000,1,  34,   1,   1,1.04447639, -31.921391, 1.10000, 0.90000, 1.10000, 0.90000
44456,'MORRIS 6 4  ',  18.0000,2,  34,   1,   1,1.05525398, -21.298816, 1.10000, 0.90000, 1.10000, 0.90000
44457,'MORRIS 6 5  ',  22.0000,2,  34,   1,   1,1.05523622, -20.738164, 1.10000, 0.90000, 1.10000, 0.90000
44458,'MORRIS 6 6  ', 230.0000,1,  34,   1,   1,1.04506290, -27.921028, 1.10000, 0.90000, 1.10000, 0.90000
44459,'MORRIS 6 8  ', 500.0000,1,  34,   1,   1,1.04373848, -24.852716, 1.10000, 0.90000, 1.10000, 0.90000
44460,'WEST BROOK~3', 230.0000,2,  34,   1,   1,1.04164243, -19.259658, 1.10000, 0.90000, 1.10000, 0.90000
44461,'WEST BROOK~4', 230.0000,1,  34,   1,   1,1.04131377, -19.300545, 1.10000, 0.90000, 1.10000, 0.90000
44462,'COMPTON 1   ', 500.0000,1,  34,   1,   1,1.03652310, -18.318140, 1.10000, 0.90000, 1.10000, 0.90000
44463,'COMPTON 2   ', 230.0000,1,  34,   1,   1,1.04696345, -20.873301, 1.10000, 0.90000, 1.10000, 0.90000
44464,'COMPTON 3   ', 100.0000,1,  34,   1,   1,1.04613137, -24.161053, 1.10000, 0.90000, 1.10000, 0.90000
44465,'COMPTON 4   ',  18.0000,2,  34,   1,   1,1.04035425, -17.361342, 1.10000, 0.90000, 1.10000, 0.90000
44466,'COMPTON 5   ', 500.0000,1,  34,   1,   1,1.03827238, -18.101892, 1.10000, 0.90000, 1.10000, 0.90000
44467,'COMPTON 7   ', 230.0000,1,  34,   1,   1,1.04593468, -20.996857, 1.10000, 0.90000, 1.10000, 0.90000
44468,'GENESEO 8 1 ', 100.0000,1,  34,   1,   1,1.03310871, -12.783740, 1.10000, 0.90000, 1.10000, 0.90000
44469,'GENESEO 8 2 ',  13.8000,2,  34,   1,   1,1.03334236, -12.731931, 1.10000, 0.90000, 1.10000, 0.90000
44470,'GENESEO 8 3 ',  13.8000,2,  34,   1,   1,1.03334236, -12.731931, 1.10000, 0.90000, 1.10000, 0.90000
44472,'GENESEO 8 5 ', 100.0000,1,  34,   1,   1,1.03309643, -12.785300, 1.10000, 0.90000, 1.10000, 0.90000
44473,'WAUKEGAN 9 1', 500.0000,1,  34,   1,   1,1.03992593, -25.776900, 1.10000, 0.90000, 1.10000, 0.90000
44474,'WAUKEGAN 9 2', 230.0000,1,  34,   1,   1,1.04110122, -29.835810, 1.10000, 0.90000, 1.10000, 0.90000
44475,'WAUKEGAN 9 3',  13.8000,2,  34,   1,   1,1.01661730, -24.116795, 1.10000, 0.90000, 1.10000, 0.90000
44476,'WAUKEGAN 9 4',  22.0000,2,  34,   1,   1,1.03992593, -25.776900, 1.10000, 0.90000, 1.10000, 0.90000
44477,'WAUKEGAN 9 5', 500.0000,1,  34,   1,   1,1.04229105, -25.619630, 1.10000, 0.90000, 1.10000, 0.90000
44478,'WAUKEGAN 9 7', 500.0000,1,  34,   1,   1,1.03992593, -25.776900, 1.10000, 0.90000, 1.10000, 0.90000
44479,'GENEVA 14 1 ', 100.0000,2,  34,   1,   1,1.01678765, -41.306532, 1.10000, 0.90000, 1.10000, 0.90000
44480,'GENEVA 14 2 ', 100.0000,1,  34,   1,   1,1.01660323, -41.318246, 1.10000, 0.90000, 1.10000, 0.90000
44481,'CHICAGO 1~25', 230.0000,1,  34,   1,   1,1.01984811, -38.106834, 1.10000, 0.90000, 1.10000, 0.90000
44482,'CHICAGO 1~27', 100.0000,1,  34,   1,   1,1.04299903, -43.325434, 1.10000, 0.90000, 1.10000, 0.90000
44483,'CHICAGO 1~28',  13.2000,2,  34,   1,   1,1.01236689, -36.180195, 1.10000, 0.90000, 1.10000, 0.90000
44484,'CHICAGO 1~29',  13.8000,2,  34,   1,   1,1.01127481, -36.295495, 1.10000, 0.90000, 1.10000, 0.90000
44485,'CHICAGO 1~30',  13.2000,2,  34,   1,   1,1.01363623, -35.301918, 1.10000, 0.90000, 1.10000, 0.90000
44486,'CHICAGO 1~31',  24.0000,2,  34,   1,   1,1.01390982, -36.000243, 1.10000, 0.90000, 1.10000, 0.90000
44487,'CHICAGO 1~32',  18.0000,2,  34,   1,   1,1.01154578, -35.576041, 1.10000, 0.90000, 1.10000, 0.90000
44488,'CHICAGO 1~33',  13.8000,2,  34,   1,   1,1.01175463, -35.549536, 1.10000, 0.90000, 1.10000, 0.90000
44489,'CHICAGO 1~34', 230.0000,1,  34,   1,   1,1.02340782, -37.685948, 1.10000, 0.90000, 1.10000, 0.90000
44490,'CHICAGO 1~26', 230.0000,1,  34,   1,   1,1.01984811, -38.106834, 1.10000, 0.90000, 1.10000, 0.90000
44491,'GENESEO 9 1 ', 100.0000,1,  34,   1,   1,1.03473842, -12.031214, 1.10000, 0.90000, 1.10000, 0.90000
44492,'GENESEO 9 2 ',  22.0000,2,  34,   1,   1,1.00493336, -11.857336, 1.10000, 0.90000, 1.10000, 0.90000
44493,'GENESEO 9 3 ', 100.0000,1,  34,   1,   1,1.03470123, -12.033898, 1.10000, 0.90000, 1.10000, 0.90000
44494,'GENESEO 9 5 ', 100.0000,1,  34,   1,   1,1.03473842, -12.031214, 1.10000, 0.90000, 1.10000, 0.90000
44495,'ROCHELLE 8 1', 100.0000,2,  34,   1,   1,1.03452742, -26.354184, 1.10000, 0.90000, 1.10000, 0.90000
44496,'ROCHELLE 8 2',  18.0000,2,  34,   1,   1,1.03485501, -26.318836, 1.10000, 0.90000, 1.10000, 0.90000
44497,'ROCHELLE 8 3',  18.0000,2,  34,   1,   1,1.03485501, -26.318836, 1.10000, 0.90000, 1.10000, 0.90000
44499,'ROCHELLE 8 5', 100.0000,1,  34,   1,   1,1.03450572, -26.355706, 1.10000, 0.90000, 1.10000, 0.90000
44500,'ROCHELLE 8 7', 100.0000,1,  34,   1,   1,1.03452742, -26.354184, 1.10000, 0.90000, 1.10000, 0.90000
44501,'DIXON 8 1   ', 100.0000,2,  34,   1,   1,1.00407791, -26.831167, 1.10000, 0.90000, 1.10000, 0.90000
44502,'DIXON 8 2   ', 100.0000,1,  34,   1,   1,1.00406551, -26.832207, 1.10000, 0.90000, 1.10000, 0.90000
44503,'PARK RIDGE~7', 100.0000,1,  34,   1,   1,1.04523993, -42.053273, 1.10000, 0.90000, 1.10000, 0.90000
44504,'PARK RIDGE~8',  13.8000,2,  34,   1,   1,1.01999998, -42.005223, 1.10000, 0.90000, 1.10000, 0.90000
44505,'PARK RIDGE~9', 100.0000,1,  34,   1,   1,1.04523695, -42.053598, 1.10000, 0.90000, 1.10000, 0.90000
44506,'LOCKPORT 1~4', 100.0000,1,  34,   1,   1,1.00928330, -41.328764, 1.10000, 0.90000, 1.10000, 0.90000
44507,'LOCKPORT 1~5',  13.8000,2,  34,   1,   1,1.03705370, -41.081276, 1.10000, 0.90000, 1.10000, 0.90000
44508,'LOCKPORT 1~6', 100.0000,1,  34,   1,   1,1.00923550, -41.333057, 1.10000, 0.90000, 1.10000, 0.90000
44509,'LOCKPORT 1~7', 100.0000,1,  34,   1,   1,1.00928330, -41.328764, 1.10000, 0.90000, 1.10000, 0.90000
44510,'ROCHELLE 9 1', 230.0000,2,  34,   1,   1,1.03462446, -24.405094, 1.10000, 0.90000, 1.10000, 0.90000
44511,'ROCHELLE 9 2', 100.0000,2,  34,   1,   1,1.03491974, -26.208223, 1.10000, 0.90000, 1.10000, 0.90000
44512,'ROCHELLE 9 3',  18.0000,1,  34,   1,   1,1.03475773, -25.783032, 1.10000, 0.90000, 1.10000, 0.90000
44514,'ROCHELLE 9 5', 230.0000,1,  34,   1,   1,1.03470504, -24.377857, 1.10000, 0.90000, 1.10000, 0.90000
44515,'ROCHELLE 9 7', 230.0000,1,  34,   1,   1,1.03462446, -24.405094, 1.10000, 0.90000, 1.10000, 0.90000
44516,'ROCKFORD ~23', 100.0000,2,  34,   1,   1,1.01073599, -30.314350, 1.10000, 0.90000, 1.10000, 0.90000
44517,'ROCKFORD ~24', 100.0000,1,  34,   1,   1,1.01072907, -30.315880, 1.10000, 0.90000, 1.10000, 0.90000
44518,'AURORA 28 1 ', 230.0000,1,  34,   1,   1,1.04400003, -30.155415, 1.10000, 0.90000, 1.10000, 0.90000
44519,'AURORA 28 2 ',  13.8000,2,  34,   1,   1,1.06209099, -25.171078, 1.10000, 0.90000, 1.10000, 0.90000
44520,'AURORA 28 3 ',  20.0000,2,  34,   1,   1,1.04949999, -23.232359, 1.10000, 0.90000, 1.10000, 0.90000
44521,'AURORA 28 4 ',  13.8000,2,  34,   1,   1,1.04949999, -27.053580, 1.10000, 0.90000, 1.10000, 0.90000
44522,'AURORA 28 5 ',  13.8000,2,  34,   1,   1,1.04949999, -23.534194, 1.10000, 0.90000, 1.10000, 0.90000
44523,'AURORA 28 6 ',  13.8000,2,  34,   1,   1,1.04949999, -23.929102, 1.10000, 0.90000, 1.10000, 0.90000
44524,'AURORA 28 7 ',  13.8000,2,  34,   1,   1,1.04949999, -26.714919, 1.10000, 0.90000, 1.10000, 0.90000
44525,'AURORA 28 8 ', 230.0000,1,  34,   1,   1,1.04083848, -30.881208, 1.10000, 0.90000, 1.10000, 0.90000
44526,'AURORA 28 10', 230.0000,1,  34,   1,   1,1.04400003, -30.155415, 1.10000, 0.90000, 1.10000, 0.90000
44527,'BYRON 7 1   ', 500.0000,1,  34,   1,   1,1.04299998, -14.082546, 1.10000, 0.90000, 1.10000, 0.90000
44528,'BYRON 7 2   ', 230.0000,1,  34,   1,   1,1.03197443, -19.671612, 1.10000, 0.90000, 1.10000, 0.90000
44529,'BYRON 7 3   ',  13.8000,1,  34,   1,   1,1.03205144, -19.600812, 1.10000, 0.90000, 1.10000, 0.90000
44531,'BYRON 7 5   ',  18.0000,2,  34,   1,   1,1.03352213,  -9.213649, 1.10000, 0.90000, 1.10000, 0.90000
44532,'BYRON 7 6   ',  13.8000,2,  34,   1,   1,1.03540814,  -6.795816, 1.10000, 0.90000, 1.10000, 0.90000
44533,'BYRON 7 7   ', 500.0000,1,  34,   1,   1,1.03957844, -15.190076, 1.10000, 0.90000, 1.10000, 0.90000
44534,'BYRON 7 9   ', 500.0000,1,  34,   1,   1,1.04299998, -14.082546, 1.10000, 0.90000, 1.10000, 0.90000
44535,'ROCHELLE 1~1', 100.0000,1,  34,   1,   1,1.03465009, -26.281163, 1.10000, 0.90000, 1.10000, 0.90000
44536,'ROCHELLE 1~2',  13.8000,2,  34,   1,   1,1.03507912, -26.235163, 1.10000, 0.90000, 1.10000, 0.90000
44537,'ROCHELLE 1~3',  13.8000,2,  34,   1,   1,1.03507912, -26.235163, 1.10000, 0.90000, 1.10000, 0.90000
44539,'ROCHELLE 1~5',  13.8000,2,  34,   1,   1,1.03520393, -26.222288, 1.10000, 0.90000, 1.10000, 0.90000
44540,'ROCHELLE 1~6', 100.0000,1,  34,   1,   1,1.03460979, -26.284176, 1.10000, 0.90000, 1.10000, 0.90000
44541,'ROCHELLE 1~7', 100.0000,1,  34,   1,   1,1.03465009, -26.281163, 1.10000, 0.90000, 1.10000, 0.90000
44542,'NAPERVILLE~5', 100.0000,2,  34,   1,   1,1.01738608, -41.964177, 1.10000, 0.90000, 1.10000, 0.90000
44543,'NAPERVILLE~6', 100.0000,1,  34,   1,   1,1.01732242, -41.968384, 1.10000, 0.90000, 1.10000, 0.90000
44544,'NORTH CHIC~1', 100.0000,1,  34,   1,   1,1.03959918, -37.663080, 1.10000, 0.90000, 1.10000, 0.90000
44545,'NORTH CHIC~2',  22.0000,2,  34,   1,   1,1.03999996, -37.555040, 1.10000, 0.90000, 1.10000, 0.90000
44546,'NORTH CHIC~3',  22.0000,2,  34,   1,   1,1.03999996, -37.555040, 1.10000, 0.90000, 1.10000, 0.90000
44548,'NORTH CHIC~5', 100.0000,1,  34,   1,   1,1.03954852, -37.669651, 1.10000, 0.90000, 1.10000, 0.90000
44549,'SHABBONA 2 1', 500.0000,1,  34,   1,   1,1.03814554, -19.095244, 1.10000, 0.90000, 1.10000, 0.90000
44550,'SHABBONA 2 2', 230.0000,1,  34,   1,   1,1.04287267, -23.961108, 1.10000, 0.90000, 1.10000, 0.90000
44551,'SHABBONA 2 3', 100.0000,1,  34,   1,   1,1.04759002, -25.717301, 1.10000, 0.90000, 1.10000, 0.90000
44552,'SHABBONA 2 4',  13.8000,2,  34,   1,   1,1.01051474, -18.091125, 1.10000, 0.90000, 1.10000, 0.90000
44553,'SHABBONA 2 5', 500.0000,1,  34,   1,   1,1.03907502, -18.948297, 1.10000, 0.90000, 1.10000, 0.90000
44554,'SHABBONA 2 7', 500.0000,1,  34,   1,   1,1.03814554, -19.095244, 1.10000, 0.90000, 1.10000, 0.90000
44555,'SUMMIT ARG~6', 100.0000,2,  34,   1,   1,1.03122973, -43.224374, 1.10000, 0.90000, 1.10000, 0.90000
44556,'SUMMIT ARG~7', 100.0000,1,  34,   1,   1,1.03114688, -43.229661, 1.10000, 0.90000, 1.10000, 0.90000
44557,'PRINCETON~21', 230.0000,1,  34,   1,   1,1.03889978, -16.336206, 1.10000, 0.90000, 1.10000, 0.90000
44558,'PRINCETON~23', 100.0000,1,  34,   1,   1,1.03577399, -19.314458, 1.10000, 0.90000, 1.10000, 0.90000
44559,'PRINCETON~24',  13.8000,1,  34,   1,   1,1.03526342, -21.464807, 1.10000, 0.90000, 1.10000, 0.90000
44561,'PRINCETON~26',  20.0000,2,  34,   1,   1,1.04499996, -15.703291, 1.10000, 0.90000, 1.10000, 0.90000
44562,'PRINCETON~27',  13.8000,2,  34,   1,   1,1.04429257, -15.773637, 1.10000, 0.90000, 1.10000, 0.90000
44563,'PRINCETON~28',  18.0000,2,  34,   1,   1,1.04250002, -15.956200, 1.10000, 0.90000, 1.10000, 0.90000
44564,'PRINCETON~29',  13.8000,2,  34,   1,   1,1.04250002, -15.933945, 1.10000, 0.90000, 1.10000, 0.90000
44565,'PRINCETON~30', 230.0000,1,  34,   1,   1,1.03904831, -16.261977, 1.10000, 0.90000, 1.10000, 0.90000
44566,'PRINCETON~22', 230.0000,1,  34,   1,   1,1.03889978, -16.336206, 1.10000, 0.90000, 1.10000, 0.90000
44567,'ELWOOD 4 1  ', 230.0000,1,  34,   1,   1,1.04400003, -28.209605, 1.10000, 0.90000, 1.10000, 0.90000
44568,'ELWOOD 4 2  ',  13.8000,2,  34,   1,   1,1.05512667, -24.583068, 1.10000, 0.90000, 1.10000, 0.90000
44569,'ELWOOD 4 3  ',  13.8000,2,  34,   1,   1,1.05589426, -22.249271, 1.10000, 0.90000, 1.10000, 0.90000
44570,'ELWOOD 4 4  ',  18.0000,2,  34,   1,   1,1.05504656, -24.541474, 1.10000, 0.90000, 1.10000, 0.90000
44571,'ELWOOD 4 5  ',  13.8000,2,  34,   1,   1,1.05569112, -21.347116, 1.10000, 0.90000, 1.10000, 0.90000
44572,'ELWOOD 4 6  ',  18.0000,2,  34,   1,   1,1.05532455, -24.158181, 1.10000, 0.90000, 1.10000, 0.90000
44573,'ELWOOD 4 7  ',  18.0000,2,  34,   1,   1,1.05438173, -25.428902, 1.10000, 0.90000, 1.10000, 0.90000
44574,'ELWOOD 4 8  ', 230.0000,1,  34,   1,   1,1.04050708, -29.255671, 1.10000, 0.90000, 1.10000, 0.90000
44575,'ELWOOD 4 10 ', 230.0000,1,  34,   1,   1,1.04400003, -28.209605, 1.10000, 0.90000, 1.10000, 0.90000
44576,'AUGUSTA 28 1', 100.0000,1,  35,   1,   1,1.02419055,  -9.301936, 1.10000, 0.90000, 1.10000, 0.90000
44577,'BARRY 1 1   ', 100.0000,1,  35,   1,   1,1.03265417,  -8.648796, 1.10000, 0.90000, 1.10000, 0.90000
44578,'BARRY 1 2   ', 100.0000,1,  35,   1,   1,1.03263485,  -8.651191, 1.10000, 0.90000, 1.10000, 0.90000
44579,'BARRY 2 1   ', 100.0000,1,  35,   1,   1,1.03347695,  -8.521044, 1.10000, 0.90000, 1.10000, 0.90000
44580,'BARRY 3 1   ', 100.0000,1,  35,   1,   1,1.03401601,  -8.650938, 1.10000, 0.90000, 1.10000, 0.90000
44581,'BARRY 3 2   ', 100.0000,1,  35,   1,   1,1.03399038,  -8.648173, 1.10000, 0.90000, 1.10000, 0.90000
44582,'CAMP POINT~1', 100.0000,1,  35,   1,   1,1.01245868,  -6.530207, 1.10000, 0.90000, 1.10000, 0.90000
44583,'CAMP POINT~2', 100.0000,1,  35,   1,   1,1.01245010,  -6.531337, 1.10000, 0.90000, 1.10000, 0.90000
44584,'CAMP POINT~3', 100.0000,1,  35,   1,   1,1.03276038,  -7.448182, 1.10000, 0.90000, 1.10000, 0.90000
44585,'CAMP POINT~4', 100.0000,1,  35,   1,   1,1.03590012,  -7.476722, 1.10000, 0.90000, 1.10000, 0.90000
44586,'CAMP POINT~5', 100.0000,1,  35,   1,   1,1.03589141,  -7.477940, 1.10000, 0.90000, 1.10000, 0.90000
44587,'CLAYTON 16 1', 100.0000,1,  35,   1,   1,1.03731680,  -7.195339, 1.10000, 0.90000, 1.10000, 0.90000
44588,'FOWLER 6 1  ', 100.0000,1,  35,   1,   1,1.03674340,  -7.728956, 1.10000, 0.90000, 1.10000, 0.90000
44589,'FOWLER 6 2  ', 100.0000,1,  35,   1,   1,1.03640532,  -7.723726, 1.10000, 0.90000, 1.10000, 0.90000
44590,'GOLDEN 3 1  ', 100.0000,1,  35,   1,   1,1.03259194,  -7.943030, 1.10000, 0.90000, 1.10000, 0.90000
44591,'GOLDEN 3 2  ', 100.0000,1,  35,   1,   1,1.03257954,  -7.944938, 1.10000, 0.90000, 1.10000, 0.90000
44592,'LIBERTY 19 1', 100.0000,1,  35,   1,   1,1.03429580,  -7.649059, 1.10000, 0.90000, 1.10000, 0.90000
44593,'LIBERTY 20 1', 100.0000,1,  35,   1,   1,1.03343773,  -7.890603, 1.10000, 0.90000, 1.10000, 0.90000
44594,'LIBERTY 20 2', 100.0000,1,  35,   1,   1,1.03346717,  -7.887816, 1.10000, 0.90000, 1.10000, 0.90000
44595,'MENDON 2 1  ', 100.0000,1,  35,   1,   1,1.03037488,  -6.735322, 1.10000, 0.90000, 1.10000, 0.90000
44596,'MENDON 3 1  ', 100.0000,1,  35,   1,   1,1.03533542,  -7.011636, 1.10000, 0.90000, 1.10000, 0.90000
44597,'MENDON 3 2  ', 100.0000,1,  35,   1,   1,1.03535974,  -7.008086, 1.10000, 0.90000, 1.10000, 0.90000
44598,'PAYSON 1 1  ', 100.0000,1,  35,   1,   1,1.03326154,  -8.164576, 1.10000, 0.90000, 1.10000, 0.90000
44599,'PAYSON 1 2  ', 100.0000,1,  35,   1,   1,1.03324485,  -8.166931, 1.10000, 0.90000, 1.10000, 0.90000
44600,'PAYSON 2 1  ', 100.0000,1,  35,   1,   1,1.00139451,  -8.298746, 1.10000, 0.90000, 1.10000, 0.90000
44601,'QUINCY 13 1 ', 100.0000,1,  35,   1,   1,1.00319314,  -8.997060, 1.10000, 0.90000, 1.10000, 0.90000
44602,'QUINCY 14 1 ', 100.0000,1,  35,   1,   1,1.00563121,  -8.908424, 1.10000, 0.90000, 1.10000, 0.90000
44603,'QUINCY 14 2 ', 100.0000,1,  35,   1,   1,1.00553203,  -8.921783, 1.10000, 0.90000, 1.10000, 0.90000
44604,'QUINCY 15 1 ', 500.0000,1,  35,   1,   1,1.04389107,   2.009700, 1.10000, 0.90000, 1.10000, 0.90000
44605,'QUINCY 15 2 ', 230.0000,1,  35,   1,   1,1.04936039,   0.434207, 1.10000, 0.90000, 1.10000, 0.90000
44606,'QUINCY 15 3 ', 500.0000,1,  35,   1,   1,1.04377401,   1.997374, 1.10000, 0.90000, 1.10000, 0.90000
44607,'QUINCY 16 1 ', 100.0000,1,  35,   1,   1,0.99801517,  -8.429225, 1.10000, 0.90000, 1.10000, 0.90000
44608,'QUINCY 16 2 ', 100.0000,1,  35,   1,   1,0.99820882,  -8.414736, 1.10000, 0.90000, 1.10000, 0.90000
44609,'QUINCY 17 1 ', 100.0000,1,  35,   1,   1,1.00410461,  -7.842316, 1.10000, 0.90000, 1.10000, 0.90000
44610,'QUINCY 17 2 ', 100.0000,1,  35,   1,   1,1.00405371,  -7.849810, 1.10000, 0.90000, 1.10000, 0.90000
44611,'QUINCY 18 1 ', 100.0000,1,  35,   1,   1,1.01361203,  -8.347036, 1.10000, 0.90000, 1.10000, 0.90000
44612,'QUINCY 19 1 ', 100.0000,1,  35,   1,   1,1.01497340,  -8.015218, 1.10000, 0.90000, 1.10000, 0.90000
44613,'QUINCY 19 2 ', 100.0000,1,  35,   1,   1,1.01503932,  -8.008118, 1.10000, 0.90000, 1.10000, 0.90000
44614,'QUINCY 20 1 ', 100.0000,1,  35,   1,   1,1.00034094,  -8.610008, 1.10000, 0.90000, 1.10000, 0.90000
44615,'QUINCY 20 2 ', 100.0000,1,  35,   1,   1,1.00030422,  -8.617824, 1.10000, 0.90000, 1.10000, 0.90000
44616,'URSA 1      ', 100.0000,1,  35,   1,   1,1.02890921,  -5.334364, 1.10000, 0.90000, 1.10000, 0.90000
44617,'URSA 2      ', 100.0000,1,  35,   1,   1,1.02892280,  -5.332168, 1.10000, 0.90000, 1.10000, 0.90000
44618,'WARSAW 18 1 ', 100.0000,1,  35,   1,   1,1.02909625,  -3.638920, 1.10000, 0.90000, 1.10000, 0.90000
44619,'WARSAW 18 2 ',  69.0000,1,  35,   1,   1,1.04081798,  -2.920217, 1.10000, 0.90000, 1.10000, 0.90000
44620,'WARSAW 18 3 ', 100.0000,1,  35,   1,   1,1.02905595,  -3.642380, 1.10000, 0.90000, 1.10000, 0.90000
44621,'CAIRO 11 1  ', 100.0000,1,  35,   1,   1,1.03714490, -10.545426, 1.10000, 0.90000, 1.10000, 0.90000
44622,'CAIRO 12 1  ', 230.0000,1,  35,   1,   1,1.04407787,  -1.769259, 1.10000, 0.90000, 1.10000, 0.90000
44623,'CAIRO 12 2  ', 161.0000,1,  35,   1,   1,1.03861797,   0.663760, 1.10000, 0.90000, 1.10000, 0.90000
44624,'CAIRO 12 3  ', 138.0000,1,  35,   1,   1,1.04039919,  -2.295633, 1.10000, 0.90000, 1.10000, 0.90000
44625,'CAIRO 12 4  ', 161.0000,1,  35,   1,   1,1.03856337,   0.658727, 1.10000, 0.90000, 1.10000, 0.90000
44626,'CAIRO 12 6  ', 161.0000,1,  35,   1,   1,1.03882456,   0.741022, 1.10000, 0.90000, 1.10000, 0.90000
44627,'JONESBORO~40', 100.0000,1,  35,   1,   1,1.03140497, -11.433749, 1.10000, 0.90000, 1.10000, 0.90000
44628,'JONESBORO~41', 100.0000,1,  35,   1,   1,1.03135860, -11.437064, 1.10000, 0.90000, 1.10000, 0.90000
44629,'JONESBORO ~2', 100.0000,1,  35,   1,   1,1.03368735, -11.148073, 1.10000, 0.90000, 1.10000, 0.90000
44630,'TAMMS 1 1   ', 100.0000,1,  35,   1,   1,1.03407395, -11.104197, 1.10000, 0.90000, 1.10000, 0.90000
44631,'TAMMS 1 2   ', 100.0000,1,  35,   1,   1,1.03406274, -11.105579, 1.10000, 0.90000, 1.10000, 0.90000
44632,'TAMMS 2 1   ', 100.0000,1,  35,   1,   1,1.03260195, -11.303334, 1.10000, 0.90000, 1.10000, 0.90000
44633,'THEBES 1    ', 100.0000,1,  35,   1,   1,1.04076028,  -9.849386, 1.10000, 0.90000, 1.10000, 0.90000
44634,'THEBES 2    ', 100.0000,1,  35,   1,   1,1.04072249,  -9.845892, 1.10000, 0.90000, 1.10000, 0.90000
44635,'GREENVIL~122', 100.0000,1,  35,   1,   1,1.02397633, -14.161703, 1.10000, 0.90000, 1.10000, 0.90000
44636,'GREENVIL~123', 100.0000,1,  35,   1,   1,1.02390587, -14.168343, 1.10000, 0.90000, 1.10000, 0.90000
44637,'GREENVIL~124', 100.0000,1,  35,   1,   1,1.01841033, -14.553788, 1.10000, 0.90000, 1.10000, 0.90000
44638,'GREENVIL~125', 100.0000,1,  35,   1,   1,1.01837277, -14.560179, 1.10000, 0.90000, 1.10000, 0.90000
44639,'GREENVIL~126', 100.0000,1,  35,   1,   1,1.01969886, -14.524343, 1.10000, 0.90000, 1.10000, 0.90000
44640,'GREENVIL~127', 100.0000,1,  35,   1,   1,1.01964521, -14.529424, 1.10000, 0.90000, 1.10000, 0.90000
44641,'MULBERRY G~1', 100.0000,1,  35,   1,   1,1.02970445, -13.997947, 1.10000, 0.90000, 1.10000, 0.90000
44642,'POCAHONTAS~4', 100.0000,1,  35,   1,   1,1.01854932, -14.254486, 1.10000, 0.90000, 1.10000, 0.90000
44643,'POCAHONTAS~5', 100.0000,1,  35,   1,   1,1.02408576, -13.234270, 1.10000, 0.90000, 1.10000, 0.90000
44644,'POCAHONTAS~6', 100.0000,1,  35,   1,   1,1.02901363, -12.547620, 1.10000, 0.90000, 1.10000, 0.90000
44645,'SORENTO 1   ', 100.0000,1,  35,   1,   1,1.02007759, -13.725741, 1.10000, 0.90000, 1.10000, 0.90000
44646,'SORENTO 2   ', 100.0000,1,  35,   1,   1,1.02004361, -13.728656, 1.10000, 0.90000, 1.10000, 0.90000
44647,'MOUNT STE~27', 100.0000,1,  35,   1,   1,1.03699684,  -7.262066, 1.10000, 0.90000, 1.10000, 0.90000
44648,'MOUNT STE~28', 100.0000,1,  35,   1,   1,1.03895068,  -6.876340, 1.10000, 0.90000, 1.10000, 0.90000
44649,'MOUNT STER~3', 230.0000,1,  35,   1,   1,1.04193711,  -2.622463, 1.10000, 0.90000, 1.10000, 0.90000
44650,'MOUNT STER~4', 100.0000,1,  35,   1,   1,1.04207015,  -6.374120, 1.10000, 0.90000, 1.10000, 0.90000
44651,'MOUNT STER~5', 230.0000,1,  35,   1,   1,1.04188156,  -2.625673, 1.10000, 0.90000, 1.10000, 0.90000
44652,'VERSAILLES~4', 100.0000,1,  35,   1,   1,1.03071058,  -7.757053, 1.10000, 0.90000, 1.10000, 0.90000
44653,'VERSAILLES~5', 100.0000,1,  35,   1,   1,1.03069806,  -7.759337, 1.10000, 0.90000, 1.10000, 0.90000
44654,'BRADFORD 1~1', 100.0000,1,  35,   1,   1,1.03413427, -16.966303, 1.10000, 0.90000, 1.10000, 0.90000
44655,'HENRY 1 1   ', 100.0000,1,  35,   1,   1,1.03178310, -20.116804, 1.10000, 0.90000, 1.10000, 0.90000
44656,'HENRY 2 1   ', 100.0000,1,  35,   1,   1,1.03756166, -19.141457, 1.10000, 0.90000, 1.10000, 0.90000
44657,'HENRY 2 2   ', 100.0000,1,  35,   1,   1,1.03757465, -19.139908, 1.10000, 0.90000, 1.10000, 0.90000
44658,'HENRY 3 1   ', 100.0000,1,  35,   1,   1,1.03054261, -20.138550, 1.10000, 0.90000, 1.10000, 0.90000
44659,'KEWANEE 1 1 ', 100.0000,1,  35,   1,   1,1.02746201, -12.911147, 1.10000, 0.90000, 1.10000, 0.90000
44660,'KEWANEE 2 1 ', 100.0000,1,  35,   1,   1,1.01796257, -17.133331, 1.10000, 0.90000, 1.10000, 0.90000
44661,'KEWANEE 3 1 ', 230.0000,1,  35,   1,   1,1.04002440, -14.879026, 1.10000, 0.90000, 1.10000, 0.90000
44662,'TISKILWA 1 1', 100.0000,1,  35,   1,   1,1.03732586, -17.450467, 1.10000, 0.90000, 1.10000, 0.90000
44663,'TISKILWA 1 2',  18.0000,1,  35,   1,   1,1.03732586, -17.450467, 1.10000, 0.90000, 1.10000, 0.90000
44664,'TISKILWA 1 3',  18.0000,1,  35,   1,   1,1.03732586, -17.450467, 1.10000, 0.90000, 1.10000, 0.90000
44666,'TISKILWA 1 5', 100.0000,1,  35,   1,   1,1.03734040, -17.447501, 1.10000, 0.90000, 1.10000, 0.90000
44667,'TISKILWA 1 7', 100.0000,1,  35,   1,   1,1.03730869, -17.453763, 1.10000, 0.90000, 1.10000, 0.90000
44668,'TISKILWA 2 1', 100.0000,1,  35,   1,   1,1.03741312, -16.489946, 1.10000, 0.90000, 1.10000, 0.90000
44669,'TISKILWA 2 2', 100.0000,1,  35,   1,   1,1.03743267, -16.487879, 1.10000, 0.90000, 1.10000, 0.90000
44670,'BATCHTOWN 1 ', 100.0000,1,  35,   1,   1,1.03722572,  -9.280043, 1.10000, 0.90000, 1.10000, 0.90000
44671,'HARDIN 3 1  ', 100.0000,1,  35,   1,   1,1.03723562,  -9.207488, 1.10000, 0.90000, 1.10000, 0.90000
44672,'HARDIN 3 2  ', 100.0000,1,  35,   1,   1,1.03721631,  -9.209221, 1.10000, 0.90000, 1.10000, 0.90000
44673,'HARDIN 4 1  ', 100.0000,1,  35,   1,   1,1.03644693,  -9.366187, 1.10000, 0.90000, 1.10000, 0.90000
44674,'KAMPSVILLE 1', 100.0000,1,  35,   1,   1,1.03676534,  -9.352067, 1.10000, 0.90000, 1.10000, 0.90000
44675,'NEBO 2 1    ', 100.0000,1,  35,   1,   1,1.03896487,  -5.925666, 1.10000, 0.90000, 1.10000, 0.90000
44676,'PLEASANT H~1', 100.0000,1,  35,   1,   1,1.04005218,  -5.626592, 1.10000, 0.90000, 1.10000, 0.90000
44677,'ASHLAND 27 1', 100.0000,1,  35,   1,   1,1.02589440, -14.232519, 1.10000, 0.90000, 1.10000, 0.90000
44678,'ASHLAND 27 2',  13.8000,1,  35,   1,   1,1.02589440, -14.232519, 1.10000, 0.90000, 1.10000, 0.90000
44679,'ASHLAND 27 3',  13.8000,1,  35,   1,   1,1.02589440, -14.232519, 1.10000, 0.90000, 1.10000, 0.90000
44681,'ASHLAND 27 5', 100.0000,1,  35,   1,   1,1.02584994, -14.235540, 1.10000, 0.90000, 1.10000, 0.90000
44682,'ASHLAND 27 7', 100.0000,1,  35,   1,   1,1.02594149, -14.229480, 1.10000, 0.90000, 1.10000, 0.90000
44683,'BEARDSTOWN~1', 100.0000,1,  35,   1,   1,1.02341640, -11.821402, 1.10000, 0.90000, 1.10000, 0.90000
44684,'BEARDSTOWN~2', 230.0000,1,  35,   1,   1,1.04306567,  -4.035102, 1.10000, 0.90000, 1.10000, 0.90000
44685,'BEARDSTOWN~3', 100.0000,1,  35,   1,   1,1.02346635, -11.979730, 1.10000, 0.90000, 1.10000, 0.90000
44686,'BEARDSTOWN~4', 100.0000,1,  35,   1,   1,1.02343774, -11.984081, 1.10000, 0.90000, 1.10000, 0.90000
44687,'CHANDLERVI~1', 100.0000,1,  35,   1,   1,1.02828276, -14.528856, 1.10000, 0.90000, 1.10000, 0.90000
44688,'VIRGINIA 1 1', 100.0000,1,  35,   1,   1,1.02579284, -13.676796, 1.10000, 0.90000, 1.10000, 0.90000
44689,'VIRGINIA 1 2', 100.0000,1,  35,   1,   1,1.02577841, -13.678057, 1.10000, 0.90000, 1.10000, 0.90000
44690,'VIRGINIA 2 1', 100.0000,1,  35,   1,   1,1.02746463, -14.193776, 1.10000, 0.90000, 1.10000, 0.90000
44691,'VIRGINIA 3 1', 100.0000,1,  35,   1,   1,1.02463913, -12.275013, 1.10000, 0.90000, 1.10000, 0.90000
44692,'CHAMPAIGN ~1', 100.0000,1,  35,   1,   1,1.03068924, -27.461054, 1.10000, 0.90000, 1.10000, 0.90000
44693,'CHAMPAIGN~19', 100.0000,1,  35,   1,   1,1.03760791, -28.055847, 1.10000, 0.90000, 1.10000, 0.90000
44694,'CHAMPAIGN~20', 100.0000,1,  35,   1,   1,1.03687227, -26.496307, 1.10000, 0.90000, 1.10000, 0.90000
44695,'CHAMPAIGN~21', 100.0000,1,  35,   1,   1,1.02298582, -27.302508, 1.10000, 0.90000, 1.10000, 0.90000
44696,'CHAMPAIGN~22', 100.0000,1,  35,   1,   1,1.02311134, -27.295483, 1.10000, 0.90000, 1.10000, 0.90000
44697,'CHAMPAIGN~23', 100.0000,1,  35,   1,   1,1.03563476, -28.014917, 1.10000, 0.90000, 1.10000, 0.90000
44698,'CHAMPAIGN~24', 230.0000,1,  35,   1,   1,1.03225172, -25.020501, 1.10000, 0.90000, 1.10000, 0.90000
44699,'CHAMPAIGN~25', 100.0000,1,  35,   1,   1,1.04310274, -26.070299, 1.10000, 0.90000, 1.10000, 0.90000
44700,'CHAMPAIGN~26', 230.0000,1,  35,   1,   1,1.03322172, -24.860973, 1.10000, 0.90000, 1.10000, 0.90000
44701,'CHAMPAIGN~27', 230.0000,1,  35,   1,   1,1.03603375, -22.860609, 1.10000, 0.90000, 1.10000, 0.90000
44702,'CHAMPAIGN~28', 230.0000,1,  35,   1,   1,1.03597355, -22.872234, 1.10000, 0.90000, 1.10000, 0.90000
44703,'CHAMPAIGN~29', 100.0000,1,  35,   1,   1,1.03958857, -27.117229, 1.10000, 0.90000, 1.10000, 0.90000
44704,'CHAMPAIGN~30', 100.0000,1,  35,   1,   1,1.02540970, -27.661011, 1.10000, 0.90000, 1.10000, 0.90000
44705,'CHAMPAIGN ~2', 100.0000,1,  35,   1,   1,1.02658951, -27.587240, 1.10000, 0.90000, 1.10000, 0.90000
44706,'CHAMPAIGN ~3', 500.0000,1,  35,   1,   1,1.03752363, -24.036332, 1.10000, 0.90000, 1.10000, 0.90000
44707,'CHAMPAIGN ~4', 230.0000,1,  35,   1,   1,1.03753316, -24.099677, 1.10000, 0.90000, 1.10000, 0.90000
44708,'CHAMPAIGN ~5', 100.0000,1,  35,   1,   1,1.03425181, -26.952720, 1.10000, 0.90000, 1.10000, 0.90000
44709,'CHAMPAIGN ~6', 500.0000,1,  35,   1,   1,1.03863466, -24.042621, 1.10000, 0.90000, 1.10000, 0.90000
44710,'CHAMPAIGN ~7', 230.0000,1,  35,   1,   1,1.03742838, -24.057338, 1.10000, 0.90000, 1.10000, 0.90000
44711,'CHAMPAIGN ~8', 100.0000,1,  35,   1,   1,1.03610933, -27.762899, 1.10000, 0.90000, 1.10000, 0.90000
44712,'FISHER 1 1  ', 100.0000,1,  35,   1,   1,1.03011906, -27.187508, 1.10000, 0.90000, 1.10000, 0.90000
44713,'FISHER 2 1  ', 100.0000,1,  35,   1,   1,1.03094232, -27.355150, 1.10000, 0.90000, 1.10000, 0.90000
44714,'GIBSON CIT~1', 100.0000,1,  35,   1,   1,1.03266001, -27.446246, 1.10000, 0.90000, 1.10000, 0.90000
44715,'GIBSON CIT~2', 100.0000,1,  35,   1,   1,1.03457868, -26.908097, 1.10000, 0.90000, 1.10000, 0.90000
44716,'GIBSON CIT~3', 100.0000,1,  35,   1,   1,1.04072869, -26.848507, 1.10000, 0.90000, 1.10000, 0.90000
44717,'GIBSON CIT~4', 100.0000,1,  35,   1,   1,1.04074991, -26.846111, 1.10000, 0.90000, 1.10000, 0.90000
44718,'GIFFORD 1 1 ', 100.0000,1,  35,   1,   1,1.02748346, -31.460029, 1.10000, 0.90000, 1.10000, 0.90000
44719,'GIFFORD 2 1 ', 100.0000,1,  35,   1,   1,1.02996981, -29.668460, 1.10000, 0.90000, 1.10000, 0.90000
44720,'HOMER 4 1   ', 100.0000,1,  35,   1,   1,1.02742112, -29.389754, 1.10000, 0.90000, 1.10000, 0.90000
44721,'HOMER 4 2   ', 100.0000,1,  35,   1,   1,1.02739620, -29.393822, 1.10000, 0.90000, 1.10000, 0.90000
44722,'MAHOMET 1 1 ', 100.0000,1,  35,   1,   1,1.02895236, -26.832268, 1.10000, 0.90000, 1.10000, 0.90000
44723,'MAHOMET 2 1 ', 100.0000,1,  35,   1,   1,1.02267385, -27.143918, 1.10000, 0.90000, 1.10000, 0.90000
44724,'MAHOMET 2 2 ', 100.0000,1,  35,   1,   1,1.02263248, -27.150861, 1.10000, 0.90000, 1.10000, 0.90000
44725,'MAHOMET 3 1 ', 100.0000,1,  35,   1,   1,1.03193283, -27.592986, 1.10000, 0.90000, 1.10000, 0.90000
44726,'PAXTON 1 1  ', 100.0000,1,  35,   1,   1,1.03570437, -28.716963, 1.10000, 0.90000, 1.10000, 0.90000
44727,'PAXTON 2 1  ', 100.0000,1,  35,   1,   1,1.03986967, -27.826489, 1.10000, 0.90000, 1.10000, 0.90000
44728,'PAXTON 3 1  ', 100.0000,1,  35,   1,   1,1.03649402, -28.778548, 1.10000, 0.90000, 1.10000, 0.90000
44729,'RANKIN 1    ', 100.0000,1,  35,   1,   1,1.04494822, -29.566041, 1.10000, 0.90000, 1.10000, 0.90000
44730,'RANTOUL 1 1 ', 100.0000,1,  35,   1,   1,1.03330576, -28.279048, 1.10000, 0.90000, 1.10000, 0.90000
44731,'RANTOUL 1 2 ', 100.0000,1,  35,   1,   1,1.03325474, -28.287343, 1.10000, 0.90000, 1.10000, 0.90000
44732,'RANTOUL 2 1 ', 100.0000,1,  35,   1,   1,1.03533876, -26.910657, 1.10000, 0.90000, 1.10000, 0.90000
44733,'RANTOUL 2 2 ', 100.0000,1,  35,   1,   1,1.03543663, -26.903255, 1.10000, 0.90000, 1.10000, 0.90000
44734,'RANTOUL 3 1 ', 100.0000,1,  35,   1,   1,1.03713262, -26.611722, 1.10000, 0.90000, 1.10000, 0.90000
44735,'SAINT JOS~64', 100.0000,1,  35,   1,   1,1.03258133, -28.292419, 1.10000, 0.90000, 1.10000, 0.90000
44736,'SAINT JOS~65', 100.0000,1,  35,   1,   1,1.03468752, -27.879792, 1.10000, 0.90000, 1.10000, 0.90000
44737,'SAINT JOS~66', 100.0000,1,  35,   1,   1,1.02595580, -31.057130, 1.10000, 0.90000, 1.10000, 0.90000
44738,'SAVOY 1 1   ', 100.0000,1,  35,   1,   1,1.02598310, -27.424611, 1.10000, 0.90000, 1.10000, 0.90000
44739,'SAVOY 1 2   ', 100.0000,1,  35,   1,   1,1.02602446, -27.419731, 1.10000, 0.90000, 1.10000, 0.90000
44740,'SAVOY 2 1   ', 100.0000,1,  35,   1,   1,1.02363050, -27.519385, 1.10000, 0.90000, 1.10000, 0.90000
44741,'SAVOY 2 2   ', 100.0000,1,  35,   1,   1,1.02359128, -27.523644, 1.10000, 0.90000, 1.10000, 0.90000
44742,'SIDNEY 7 1  ', 100.0000,1,  35,   1,   1,1.02543008, -28.517180, 1.10000, 0.90000, 1.10000, 0.90000
44743,'TOLONO 1 1  ', 100.0000,1,  35,   1,   1,1.02546954, -27.372699, 1.10000, 0.90000, 1.10000, 0.90000
44744,'TOLONO 2 1  ', 100.0000,1,  35,   1,   1,1.02616096, -27.526084, 1.10000, 0.90000, 1.10000, 0.90000
44745,'URBANA 4 1  ', 100.0000,1,  35,   1,   1,1.03203678, -28.246299, 1.10000, 0.90000, 1.10000, 0.90000
44746,'URBANA 4 2  ',  13.8000,1,  35,   1,   1,1.03203678, -28.246299, 1.10000, 0.90000, 1.10000, 0.90000
44747,'URBANA 4 3  ',  13.8000,1,  35,   1,   1,1.03203678, -28.246299, 1.10000, 0.90000, 1.10000, 0.90000
44749,'URBANA 4 5  ', 100.0000,1,  35,   1,   1,1.03196537, -28.253462, 1.10000, 0.90000, 1.10000, 0.90000
44750,'URBANA 4 7  ', 100.0000,1,  35,   1,   1,1.03210604, -28.238842, 1.10000, 0.90000, 1.10000, 0.90000
44751,'URBANA 5 1  ', 100.0000,1,  35,   1,   1,1.03411758, -27.583459, 1.10000, 0.90000, 1.10000, 0.90000
44752,'URBANA 5 2  ', 100.0000,1,  35,   1,   1,1.03404784, -27.590351, 1.10000, 0.90000, 1.10000, 0.90000
44753,'URBANA 6 1  ', 100.0000,1,  35,   1,   1,1.04191506, -26.337418, 1.10000, 0.90000, 1.10000, 0.90000
44754,'URBANA 7 1  ', 100.0000,1,  35,   1,   1,1.03899157, -27.068490, 1.10000, 0.90000, 1.10000, 0.90000
44755,'URBANA 7 2  ', 100.0000,1,  35,   1,   1,1.03903472, -27.060711, 1.10000, 0.90000, 1.10000, 0.90000
44756,'URBANA 8 1  ', 100.0000,1,  35,   1,   1,1.03974605, -27.100039, 1.10000, 0.90000, 1.10000, 0.90000
44757,'URBANA 8 2  ', 100.0000,1,  35,   1,   1,1.03962553, -27.110793, 1.10000, 0.90000, 1.10000, 0.90000
44758,'URBANA 9 1  ', 100.0000,1,  35,   1,   1,1.02735305, -27.439086, 1.10000, 0.90000, 1.10000, 0.90000
44759,'URBANA 10 1 ', 100.0000,1,  35,   1,   1,1.04021311, -26.398579, 1.10000, 0.90000, 1.10000, 0.90000
44760,'URBANA 10 2 ', 100.0000,1,  35,   1,   1,1.04013991, -26.410916, 1.10000, 0.90000, 1.10000, 0.90000
44761,'VILLA GROV~1', 100.0000,1,  35,   1,   1,1.02633035, -25.961033, 1.10000, 0.90000, 1.10000, 0.90000
44762,'VILLA GROV~2', 100.0000,1,  35,   1,   1,1.02489829, -27.489189, 1.10000, 0.90000, 1.10000, 0.90000
44763,'ASSUMPTION 1', 100.0000,1,  35,   1,   1,1.03518200, -16.453297, 1.10000, 0.90000, 1.10000, 0.90000
44764,'BLUE MOUND~1', 100.0000,1,  35,   1,   1,1.03335655, -16.918782, 1.10000, 0.90000, 1.10000, 0.90000
44765,'BLUE MOUND~2', 100.0000,1,  35,   1,   1,1.03108513, -16.896874, 1.10000, 0.90000, 1.10000, 0.90000
44766,'BLUE MOUND~3', 100.0000,1,  35,   1,   1,1.03110898, -16.894452, 1.10000, 0.90000, 1.10000, 0.90000
44767,'EDINBURG 5 1', 100.0000,1,  35,   1,   1,1.02895391, -17.004237, 1.10000, 0.90000, 1.10000, 0.90000
44768,'EDINBURG 5 2', 100.0000,1,  35,   1,   1,1.02894664, -17.006034, 1.10000, 0.90000, 1.10000, 0.90000
44769,'MORRISONV~13', 100.0000,1,  35,   1,   1,1.03746736, -15.080269, 1.10000, 0.90000, 1.10000, 0.90000
44770,'MORRISONV~14', 100.0000,1,  35,   1,   1,1.03745508, -15.081642, 1.10000, 0.90000, 1.10000, 0.90000
44771,'MORRISONV~15', 100.0000,1,  35,   1,   1,1.03293788, -15.431192, 1.10000, 0.90000, 1.10000, 0.90000
44772,'MOWEAQUA 1 1', 100.0000,1,  35,   1,   1,1.03569484, -17.435120, 1.10000, 0.90000, 1.10000, 0.90000
44773,'MOWEAQUA 2 1', 100.0000,1,  35,   1,   1,1.03440809, -17.103511, 1.10000, 0.90000, 1.10000, 0.90000
44774,'MOWEAQUA 2 2', 100.0000,1,  35,   1,   1,1.03446066, -17.099908, 1.10000, 0.90000, 1.10000, 0.90000
44775,'NOKOMIS 2 1 ', 100.0000,1,  35,   1,   1,1.02560914, -17.280011, 1.10000, 0.90000, 1.10000, 0.90000
44776,'NOKOMIS 3 1 ', 100.0000,1,  35,   1,   1,1.02727365, -16.001141, 1.10000, 0.90000, 1.10000, 0.90000
44777,'PANA 1 1    ', 230.0000,1,  35,   1,   1,1.04656649, -18.701584, 1.10000, 0.90000, 1.10000, 0.90000
44778,'PANA 2 1    ', 100.0000,1,  35,   1,   1,1.02579510, -18.178301, 1.10000, 0.90000, 1.10000, 0.90000
44779,'PANA 3 1    ', 100.0000,1,  35,   1,   1,1.03648901, -15.952385, 1.10000, 0.90000, 1.10000, 0.90000
44780,'PAWNEE 1 1  ', 100.0000,1,  35,   1,   1,1.04512572, -14.139800, 1.10000, 0.90000, 1.10000, 0.90000
44781,'PAWNEE 1 2  ', 100.0000,1,  35,   1,   1,1.04514217, -14.137658, 1.10000, 0.90000, 1.10000, 0.90000
44782,'PAWNEE 2 1  ', 100.0000,1,  35,   1,   1,1.03894269, -15.204476, 1.10000, 0.90000, 1.10000, 0.90000
44783,'ROCHESTE~215', 100.0000,1,  35,   1,   1,1.02612591, -15.424476, 1.10000, 0.90000, 1.10000, 0.90000
44784,'ROCHESTE~216', 100.0000,1,  35,   1,   1,1.02610111, -15.427377, 1.10000, 0.90000, 1.10000, 0.90000
44785,'ROCHESTE~217', 100.0000,1,  35,   1,   1,1.03210962, -16.490119, 1.10000, 0.90000, 1.10000, 0.90000
44786,'ROCHESTE~218', 100.0000,1,  35,   1,   1,1.03206921, -16.497274, 1.10000, 0.90000, 1.10000, 0.90000
44787,'STONINGTON~3', 100.0000,1,  35,   1,   1,1.04185641, -15.427447, 1.10000, 0.90000, 1.10000, 0.90000
44788,'STONINGTON~4', 100.0000,1,  35,   1,   1,1.04184616, -15.429122, 1.10000, 0.90000, 1.10000, 0.90000
44789,'TAYLORVILL~1', 100.0000,1,  35,   1,   1,1.03446305, -15.634535, 1.10000, 0.90000, 1.10000, 0.90000
44790,'TAYLORVILL~2', 100.0000,1,  35,   1,   1,1.03438997, -15.641309, 1.10000, 0.90000, 1.10000, 0.90000
44791,'TAYLORVILL~3', 100.0000,1,  35,   1,   1,1.03411186, -15.941757, 1.10000, 0.90000, 1.10000, 0.90000
44792,'TAYLORVILL~4', 100.0000,1,  35,   1,   1,1.03368568, -15.886293, 1.10000, 0.90000, 1.10000, 0.90000
44793,'TAYLORVILL~5', 230.0000,1,  35,   1,   1,1.04410529, -13.426064, 1.10000, 0.90000, 1.10000, 0.90000
44794,'TAYLORVILL~6', 100.0000,1,  35,   1,   1,1.04838383, -14.445403, 1.10000, 0.90000, 1.10000, 0.90000
44795,'TAYLORVILL~7', 230.0000,1,  35,   1,   1,1.04404700, -13.432685, 1.10000, 0.90000, 1.10000, 0.90000
44796,'CASEY 1 1   ', 100.0000,1,  35,   1,   1,1.03024268, -27.161111, 1.10000, 0.90000, 1.10000, 0.90000
44797,'CASEY 1 2   ',  13.8000,1,  35,   1,   1,1.03024268, -27.161111, 1.10000, 0.90000, 1.10000, 0.90000
44798,'CASEY 1 3   ',  13.8000,1,  35,   1,   1,1.03024268, -27.161111, 1.10000, 0.90000, 1.10000, 0.90000
44800,'CASEY 1 5   ', 100.0000,1,  35,   1,   1,1.03025639, -27.158543, 1.10000, 0.90000, 1.10000, 0.90000
44801,'CASEY 1 7   ', 100.0000,1,  35,   1,   1,1.03024268, -27.161111, 1.10000, 0.90000, 1.10000, 0.90000
44802,'CASEY 2 1   ', 100.0000,1,  35,   1,   1,1.02657843, -27.483424, 1.10000, 0.90000, 1.10000, 0.90000
44803,'CASEY 3 1   ', 100.0000,1,  35,   1,   1,1.01771593, -27.556115, 1.10000, 0.90000, 1.10000, 0.90000
44804,'KANSAS 1 1  ', 100.0000,1,  35,   1,   1,1.01670551, -31.531838, 1.10000, 0.90000, 1.10000, 0.90000
44805,'MARSHALL 1~4', 100.0000,1,  35,   1,   1,1.01715267, -31.453035, 1.10000, 0.90000, 1.10000, 0.90000
44806,'MARSHALL 1~5', 100.0000,1,  35,   1,   1,1.01709998, -31.456426, 1.10000, 0.90000, 1.10000, 0.90000
44807,'MARSHALL 1~6', 100.0000,1,  35,   1,   1,1.01559198, -32.490517, 1.10000, 0.90000, 1.10000, 0.90000
44808,'MARSHALL 1~7', 100.0000,1,  35,   1,   1,1.01555347, -32.494584, 1.10000, 0.90000, 1.10000, 0.90000
44809,'MARSHALL 1~8', 100.0000,1,  35,   1,   1,1.01322985, -33.041283, 1.10000, 0.90000, 1.10000, 0.90000
44810,'MARSHALL 1~9', 100.0000,1,  35,   1,   1,1.01326239, -33.037673, 1.10000, 0.90000, 1.10000, 0.90000
44811,'MARTINSVI~11', 100.0000,1,  35,   1,   1,1.01912355, -29.458288, 1.10000, 0.90000, 1.10000, 0.90000
44812,'MARTINSVI~12', 100.0000,1,  35,   1,   1,1.02403378, -29.008145, 1.10000, 0.90000, 1.10000, 0.90000
44813,'OBLONG 1 1  ', 100.0000,1,  35,   1,   1,1.01993275, -26.423994, 1.10000, 0.90000, 1.10000, 0.90000
44814,'OBLONG 1 2  ', 100.0000,1,  35,   1,   1,1.01991558, -26.426285, 1.10000, 0.90000, 1.10000, 0.90000
44815,'OBLONG 2 1  ', 100.0000,1,  35,   1,   1,1.02395976, -24.388918, 1.10000, 0.90000, 1.10000, 0.90000
44816,'PARIS 9 1   ', 100.0000,1,  35,   1,   1,1.01450419, -32.092163, 1.10000, 0.90000, 1.10000, 0.90000
44817,'PARIS 10 1  ', 100.0000,1,  35,   1,   1,1.01490617, -32.343008, 1.10000, 0.90000, 1.10000, 0.90000
44818,'PARIS 11 1  ', 230.0000,1,  35,   1,   1,1.03955543, -29.836182, 1.10000, 0.90000, 1.10000, 0.90000
44819,'WEST UNION~6', 100.0000,1,  35,   1,   1,1.01604664, -31.030106, 1.10000, 0.90000, 1.10000, 0.90000
44820,'WEST UNION~7', 100.0000,1,  35,   1,   1,1.01601923, -31.031810, 1.10000, 0.90000, 1.10000, 0.90000
44821,'CLAY CITY ~6', 100.0000,1,  35,   1,   1,1.02576327, -24.014149, 1.10000, 0.90000, 1.10000, 0.90000
44822,'FARINA 1    ', 100.0000,1,  35,   1,   1,1.02838051, -18.457328, 1.10000, 0.90000, 1.10000, 0.90000
44823,'FLORA 4 1   ', 100.0000,1,  35,   1,   1,1.03329039, -20.817689, 1.10000, 0.90000, 1.10000, 0.90000
44824,'FLORA 4 2   ', 100.0000,1,  35,   1,   1,1.03326714, -20.821840, 1.10000, 0.90000, 1.10000, 0.90000
44825,'FLORA 5 1   ', 100.0000,1,  35,   1,   1,1.02815330, -22.845893, 1.10000, 0.90000, 1.10000, 0.90000
44826,'FLORA 6 1   ', 100.0000,1,  35,   1,   1,1.03657007, -19.321060, 1.10000, 0.90000, 1.10000, 0.90000
44827,'FLORA 6 2   ', 100.0000,1,  35,   1,   1,1.03660142, -19.317810, 1.10000, 0.90000, 1.10000, 0.90000
44828,'KINMUNDY 1 1', 100.0000,1,  35,   1,   1,1.02787662, -17.976503, 1.10000, 0.90000, 1.10000, 0.90000
44829,'KINMUNDY 1 2', 100.0000,1,  35,   1,   1,1.02785647, -17.978743, 1.10000, 0.90000, 1.10000, 0.90000
44830,'LOUISVILL~35', 100.0000,1,  35,   1,   1,1.02476692, -24.499846, 1.10000, 0.90000, 1.10000, 0.90000
44831,'LOUISVILL~36', 100.0000,1,  35,   1,   1,1.02390611, -25.030203, 1.10000, 0.90000, 1.10000, 0.90000
44832,'LOUISVILL~37', 100.0000,1,  35,   1,   1,1.02387702, -25.033325, 1.10000, 0.90000, 1.10000, 0.90000
44833,'MASON 9 1   ', 100.0000,1,  35,   1,   1,1.03019297, -19.152629, 1.10000, 0.90000, 1.10000, 0.90000
44834,'MASON 9 2   ', 100.0000,1,  35,   1,   1,1.03017676, -19.154885, 1.10000, 0.90000, 1.10000, 0.90000
44835,'NEWTON 13 1 ', 100.0000,1,  35,   1,   1,1.02266312, -24.874943, 1.10000, 0.90000, 1.10000, 0.90000
44836,'NEWTON 14 1 ', 100.0000,1,  35,   1,   1,1.02132416, -25.448165, 1.10000, 0.90000, 1.10000, 0.90000
44837,'NEWTON 15 1 ', 100.0000,1,  35,   1,   1,1.02294242, -24.552411, 1.10000, 0.90000, 1.10000, 0.90000
44838,'NEWTON 15 2 ', 100.0000,1,  35,   1,   1,1.02290332, -24.555932, 1.10000, 0.90000, 1.10000, 0.90000
44839,'NOBLE 1 1   ', 100.0000,1,  35,   1,   1,1.02655160, -23.531622, 1.10000, 0.90000, 1.10000, 0.90000
44840,'NOBLE 2 1   ', 100.0000,1,  35,   1,   1,1.02953017, -24.076473, 1.10000, 0.90000, 1.10000, 0.90000
44841,'NOBLE 2 2   ',  18.0000,1,  35,   1,   1,1.02879071, -24.142156, 1.10000, 0.90000, 1.10000, 0.90000
44842,'NOBLE 2 3   ',  18.0000,1,  35,   1,   1,1.02959883, -24.070384, 1.10000, 0.90000, 1.10000, 0.90000
44844,'NOBLE 2 5   ', 100.0000,1,  35,   1,   1,1.02956116, -24.074515, 1.10000, 0.90000, 1.10000, 0.90000
44845,'NOBLE 2 7   ', 100.0000,1,  35,   1,   1,1.02953017, -24.076473, 1.10000, 0.90000, 1.10000, 0.90000
44846,'XENIA 5 1   ', 100.0000,1,  35,   1,   1,1.03519332, -18.602835, 1.10000, 0.90000, 1.10000, 0.90000
44847,'XENIA 6 1   ', 100.0000,1,  35,   1,   1,1.03752530, -19.536139, 1.10000, 0.90000, 1.10000, 0.90000
44848,'XENIA 6 2   ',  22.0000,1,  35,   1,   1,1.03752530, -19.536139, 1.10000, 0.90000, 1.10000, 0.90000
44849,'XENIA 6 3   ',  22.0000,1,  35,   1,   1,1.03752530, -19.536139, 1.10000, 0.90000, 1.10000, 0.90000
44851,'XENIA 6 5   ', 100.0000,1,  35,   1,   1,1.03751659, -19.536977, 1.10000, 0.90000, 1.10000, 0.90000
44852,'XENIA 6 7   ', 100.0000,1,  35,   1,   1,1.03753448, -19.535265, 1.10000, 0.90000, 1.10000, 0.90000
44853,'ALBERS 1 1  ', 100.0000,1,  35,   1,   1,1.02999997, -10.628267, 1.10000, 0.90000, 1.10000, 0.90000
44854,'ALBERS 2 1  ', 100.0000,1,  35,   1,   1,1.03181219, -10.966061, 1.10000, 0.90000, 1.10000, 0.90000
44855,'AVISTON 1 1 ', 100.0000,1,  35,   1,   1,1.03070557, -12.031025, 1.10000, 0.90000, 1.10000, 0.90000
44856,'AVISTON 1 2 ', 100.0000,1,  35,   1,   1,1.03069627, -12.032245, 1.10000, 0.90000, 1.10000, 0.90000
44857,'AVISTON 2 1 ', 100.0000,1,  35,   1,   1,1.03458309, -11.508100, 1.10000, 0.90000, 1.10000, 0.90000
44858,'BREESE 1 1  ', 100.0000,1,  35,   1,   1,1.03614986, -10.952191, 1.10000, 0.90000, 1.10000, 0.90000
44859,'BREESE 1 2  ', 100.0000,1,  35,   1,   1,1.03610921, -10.956464, 1.10000, 0.90000, 1.10000, 0.90000
44860,'BREESE 2 1  ', 100.0000,1,  35,   1,   1,1.02536690, -13.015912, 1.10000, 0.90000, 1.10000, 0.90000
44861,'BREESE 3 1  ', 100.0000,1,  35,   1,   1,1.03306317, -12.038760, 1.10000, 0.90000, 1.10000, 0.90000
44862,'CARLYLE 1 1 ', 100.0000,1,  35,   1,   1,1.02858734, -12.773886, 1.10000, 0.90000, 1.10000, 0.90000
44863,'CARLYLE 2 1 ', 100.0000,1,  35,   1,   1,1.03449154, -11.474978, 1.10000, 0.90000, 1.10000, 0.90000
44864,'CARLYLE 3 1 ', 230.0000,1,  35,   1,   1,1.03441596,  -8.364087, 1.10000, 0.90000, 1.10000, 0.90000
44865,'CARLYLE 3 2 ', 100.0000,1,  35,   1,   1,1.03878105, -10.265292, 1.10000, 0.90000, 1.10000, 0.90000
44866,'CARLYLE 3 3 ', 230.0000,1,  35,   1,   1,1.03436506,  -8.369143, 1.10000, 0.90000, 1.10000, 0.90000
44867,'CENTRALIA ~1', 230.0000,1,  35,   1,   1,1.03434157, -10.415236, 1.10000, 0.90000, 1.10000, 0.90000
44868,'CENTRALIA ~2', 100.0000,1,  35,   1,   1,1.03260374, -13.439152, 1.10000, 0.90000, 1.10000, 0.90000
44869,'CENTRALIA ~3', 230.0000,1,  35,   1,   1,1.03423655, -10.424043, 1.10000, 0.90000, 1.10000, 0.90000
44870,'CENTRALIA ~4', 100.0000,1,  35,   1,   1,1.02874970, -13.884995, 1.10000, 0.90000, 1.10000, 0.90000
44871,'CENTRALIA ~5', 100.0000,1,  35,   1,   1,1.02868235, -13.896010, 1.10000, 0.90000, 1.10000, 0.90000
44872,'CENTRALIA~10', 100.0000,1,  35,   1,   1,1.03094971, -14.009883, 1.10000, 0.90000, 1.10000, 0.90000
44873,'CENTRALIA~11', 100.0000,1,  35,   1,   1,1.03090489, -14.019192, 1.10000, 0.90000, 1.10000, 0.90000
44874,'CENTRALIA~12', 100.0000,1,  35,   1,   1,1.02790558, -13.431179, 1.10000, 0.90000, 1.10000, 0.90000
44875,'CENTRALIA~13', 100.0000,1,  35,   1,   1,1.02782404, -13.440135, 1.10000, 0.90000, 1.10000, 0.90000
44876,'GERMANTOWN~7', 100.0000,1,  35,   1,   1,1.03359461, -11.250548, 1.10000, 0.90000, 1.10000, 0.90000
44877,'GERMANTOWN~8', 100.0000,1,  35,   1,   1,1.03357768, -11.252321, 1.10000, 0.90000, 1.10000, 0.90000
44878,'HIGHLAND 5 1', 100.0000,1,  35,   1,   1,1.01730692, -13.997266, 1.10000, 0.90000, 1.10000, 0.90000
44879,'HIGHLAND 6 1', 100.0000,1,  35,   1,   1,1.02049673, -13.788549, 1.10000, 0.90000, 1.10000, 0.90000
44880,'HIGHLAND 7 1', 100.0000,1,  35,   1,   1,1.01951182, -13.816769, 1.10000, 0.90000, 1.10000, 0.90000
44881,'HIGHLAND 7 2', 100.0000,1,  35,   1,   1,1.01946044, -13.823124, 1.10000, 0.90000, 1.10000, 0.90000
44882,'HIGHLAND 8 1', 100.0000,1,  35,   1,   1,1.02392983, -13.690754, 1.10000, 0.90000, 1.10000, 0.90000
44883,'NEW BADEN ~1', 100.0000,1,  35,   1,   1,1.02610314, -12.668304, 1.10000, 0.90000, 1.10000, 0.90000
44884,'NEW BADEN ~2', 100.0000,1,  35,   1,   1,1.02504051, -12.078848, 1.10000, 0.90000, 1.10000, 0.90000
44885,'NEW BADEN ~3', 100.0000,1,  35,   1,   1,1.02501810, -12.081299, 1.10000, 0.90000, 1.10000, 0.90000
44886,'PATOKA 2 1  ', 100.0000,1,  35,   1,   1,1.02837420, -14.883583, 1.10000, 0.90000, 1.10000, 0.90000
44887,'PATOKA 2 2  ', 100.0000,1,  35,   1,   1,1.02835774, -14.885566, 1.10000, 0.90000, 1.10000, 0.90000
44888,'SANDOVAL 1 1', 100.0000,1,  35,   1,   1,1.02734447, -15.486766, 1.10000, 0.90000, 1.10000, 0.90000
44889,'SANDOVAL 2 1', 100.0000,1,  35,   1,   1,1.02999997, -14.178680, 1.10000, 0.90000, 1.10000, 0.90000
44890,'SANDOVAL 2 2', 100.0000,1,  35,   1,   1,1.03001046, -14.177370, 1.10000, 0.90000, 1.10000, 0.90000
44891,'TRENTON 49 1', 100.0000,1,  35,   1,   1,1.03525853, -13.052741, 1.10000, 0.90000, 1.10000, 0.90000
44892,'TRENTON 50 1', 100.0000,1,  35,   1,   1,1.02806973, -12.960276, 1.10000, 0.90000, 1.10000, 0.90000
44893,'TRENTON 51 1', 100.0000,1,  35,   1,   1,1.03054035, -13.170366, 1.10000, 0.90000, 1.10000, 0.90000
44894,'ARCOLA 1 1  ', 100.0000,1,  35,   1,   1,1.03005970, -24.577152, 1.10000, 0.90000, 1.10000, 0.90000
44895,'ARCOLA 1 2  ', 100.0000,1,  35,   1,   1,1.03003764, -24.579404, 1.10000, 0.90000, 1.10000, 0.90000
44896,'ARCOLA 2 1  ', 100.0000,1,  35,   1,   1,1.03147948, -24.609452, 1.10000, 0.90000, 1.10000, 0.90000
44897,'ARCOLA 2 2  ', 100.0000,1,  35,   1,   1,1.03145742, -24.611839, 1.10000, 0.90000, 1.10000, 0.90000
44898,'ARCOLA 3 1  ', 100.0000,1,  35,   1,   1,1.03640592, -24.548415, 1.10000, 0.90000, 1.10000, 0.90000
44899,'ARCOLA 3 2  ', 100.0000,1,  35,   1,   1,1.03638268, -24.550968, 1.10000, 0.90000, 1.10000, 0.90000
44900,'ARTHUR 1 1  ', 100.0000,1,  35,   1,   1,1.03450131, -21.910485, 1.10000, 0.90000, 1.10000, 0.90000
44901,'ARTHUR 1 2  ', 100.0000,1,  35,   1,   1,1.03451335, -21.907661, 1.10000, 0.90000, 1.10000, 0.90000
44902,'ARTHUR 2 1  ', 100.0000,1,  35,   1,   1,1.02975547, -22.629486, 1.10000, 0.90000, 1.10000, 0.90000
44903,'ASHMORE 1 1 ', 100.0000,1,  35,   1,   1,1.01992071, -30.058023, 1.10000, 0.90000, 1.10000, 0.90000
44904,'ASHMORE 2 1 ', 100.0000,1,  35,   1,   1,1.02322936, -28.122052, 1.10000, 0.90000, 1.10000, 0.90000
44905,'ASHMORE 2 2 ', 100.0000,1,  35,   1,   1,1.02321601, -28.123960, 1.10000, 0.90000, 1.10000, 0.90000
44906,'CHARLESTO~80', 100.0000,1,  35,   1,   1,1.02982569, -25.095300, 1.10000, 0.90000, 1.10000, 0.90000
44907,'CHARLESTO~81', 230.0000,1,  35,   1,   1,1.04085517, -22.141549, 1.10000, 0.90000, 1.10000, 0.90000
44908,'CHARLESTO~82', 100.0000,1,  35,   1,   1,1.03864503, -23.224284, 1.10000, 0.90000, 1.10000, 0.90000
44909,'CHARLESTO~83',  13.2000,1,  35,   1,   1,1.03620946, -24.723480, 1.10000, 0.90000, 1.10000, 0.90000
44911,'CHARLESTO~85', 230.0000,1,  35,   1,   1,1.04074013, -22.152537, 1.10000, 0.90000, 1.10000, 0.90000
44912,'CHARLESTO~86', 500.0000,1,  35,   1,   1,1.04139912, -18.861289, 1.10000, 0.90000, 1.10000, 0.90000
44913,'CHARLESTO~87', 230.0000,1,  35,   1,   1,1.04082668, -22.104348, 1.10000, 0.90000, 1.10000, 0.90000
44914,'CHARLESTO~88', 100.0000,1,  35,   1,   1,1.03293693, -25.305007, 1.10000, 0.90000, 1.10000, 0.90000
44915,'CHARLESTO~89', 230.0000,1,  35,   1,   1,1.04069805, -22.189765, 1.10000, 0.90000, 1.10000, 0.90000
44916,'CHARLESTO~90', 230.0000,1,  35,   1,   1,1.04082668, -22.104348, 1.10000, 0.90000, 1.10000, 0.90000
44917,'CHARLESTO~91', 100.0000,1,  35,   1,   1,1.03079200, -25.649829, 1.10000, 0.90000, 1.10000, 0.90000
44918,'HUMBOLDT 5 1', 100.0000,1,  35,   1,   1,1.04063296, -24.399268, 1.10000, 0.90000, 1.10000, 0.90000
44919,'MATTOON 1 1 ', 100.0000,1,  35,   1,   1,1.03230023, -24.005082, 1.10000, 0.90000, 1.10000, 0.90000
44920,'MATTOON 2 1 ', 230.0000,1,  35,   1,   1,1.04198408, -19.561059, 1.10000, 0.90000, 1.10000, 0.90000
44921,'MATTOON 2 2 ', 100.0000,1,  35,   1,   1,1.04326105, -22.078120, 1.10000, 0.90000, 1.10000, 0.90000
44922,'MATTOON 2 3 ', 230.0000,1,  35,   1,   1,1.04191530, -19.569612, 1.10000, 0.90000, 1.10000, 0.90000
44923,'MATTOON 3 1 ', 100.0000,1,  35,   1,   1,1.02771246, -22.909974, 1.10000, 0.90000, 1.10000, 0.90000
44924,'MATTOON 4 1 ', 100.0000,1,  35,   1,   1,1.03592968, -23.261915, 1.10000, 0.90000, 1.10000, 0.90000
44925,'NEOGA 1 1   ', 100.0000,1,  35,   1,   1,1.02874029, -23.237663, 1.10000, 0.90000, 1.10000, 0.90000
44926,'NEOGA 1 2   ', 100.0000,1,  35,   1,   1,1.02872026, -23.239463, 1.10000, 0.90000, 1.10000, 0.90000
44927,'NEOGA 2 1   ', 100.0000,1,  35,   1,   1,1.03175676, -21.872841, 1.10000, 0.90000, 1.10000, 0.90000
44928,'NEOGA 2 2   ', 100.0000,1,  35,   1,   1,1.03172505, -21.874973, 1.10000, 0.90000, 1.10000, 0.90000
44929,'NEOGA 3 1   ', 100.0000,1,  35,   1,   1,1.03512192, -20.939885, 1.10000, 0.90000, 1.10000, 0.90000
44930,'NEOGA 3 2   ', 100.0000,1,  35,   1,   1,1.03513765, -20.936671, 1.10000, 0.90000, 1.10000, 0.90000
44931,'OAKLAND 18 1', 100.0000,1,  35,   1,   1,1.02055979, -30.673205, 1.10000, 0.90000, 1.10000, 0.90000
44932,'OAKLAND 19 1', 100.0000,1,  35,   1,   1,1.02148521, -31.244007, 1.10000, 0.90000, 1.10000, 0.90000
44933,'OAKLAND 19 2', 100.0000,1,  35,   1,   1,1.02147377, -31.245885, 1.10000, 0.90000, 1.10000, 0.90000
44934,'SULLIVAN 6 1', 100.0000,1,  35,   1,   1,1.02550519, -22.443325, 1.10000, 0.90000, 1.10000, 0.90000
44935,'SULLIVAN 7 1', 100.0000,1,  35,   1,   1,1.02461672, -21.338317, 1.10000, 0.90000, 1.10000, 0.90000
44936,'SULLIVAN 8 1', 100.0000,1,  35,   1,   1,1.03889179, -21.157402, 1.10000, 0.90000, 1.10000, 0.90000
44937,'FLAT ROCK ~7', 100.0000,1,  35,   1,   1,1.01942575, -30.523651, 1.10000, 0.90000, 1.10000, 0.90000
44938,'HUTSONVILL~1', 100.0000,1,  35,   1,   1,1.02963006, -29.183257, 1.10000, 0.90000, 1.10000, 0.90000
44939,'PALESTINE ~4', 100.0000,1,  35,   1,   1,1.03001893, -30.926277, 1.10000, 0.90000, 1.10000, 0.90000
44940,'ROBINSON 1 1', 100.0000,1,  35,   1,   1,1.02589917, -27.843415, 1.10000, 0.90000, 1.10000, 0.90000
44941,'ROBINSON 2 1', 230.0000,1,  35,   1,   1,1.03683257, -22.511615, 1.10000, 0.90000, 1.10000, 0.90000
44942,'ROBINSON 2 2', 100.0000,1,  35,   1,   1,1.03715825, -25.153562, 1.10000, 0.90000, 1.10000, 0.90000
44943,'ROBINSON 2 3', 230.0000,1,  35,   1,   1,1.03679061, -22.518801, 1.10000, 0.90000, 1.10000, 0.90000
44944,'ROBINSON 3 1', 100.0000,1,  35,   1,   1,1.03447855, -26.236517, 1.10000, 0.90000, 1.10000, 0.90000
44945,'ROBINSON 3 2', 100.0000,1,  35,   1,   1,1.03443658, -26.242487, 1.10000, 0.90000, 1.10000, 0.90000
44946,'SUMNER 2 1  ', 100.0000,1,  35,   1,   1,1.02441382, -24.529002, 1.10000, 0.90000, 1.10000, 0.90000
44947,'SUMNER 3 1  ', 100.0000,1,  35,   1,   1,1.03015888, -24.051534, 1.10000, 0.90000, 1.10000, 0.90000
44948,'SUMNER 3 2  ', 100.0000,1,  35,   1,   1,1.03013837, -24.054299, 1.10000, 0.90000, 1.10000, 0.90000
44949,'SUMNER 4 1  ', 100.0000,1,  35,   1,   1,1.02407479, -24.546979, 1.10000, 0.90000, 1.10000, 0.90000
44950,'SUMNER 4 2  ', 100.0000,1,  35,   1,   1,1.02404988, -24.549559, 1.10000, 0.90000, 1.10000, 0.90000
44951,'GREENUP 4 1 ', 100.0000,1,  35,   1,   1,1.02402997, -26.629799, 1.10000, 0.90000, 1.10000, 0.90000
44952,'GREENUP 4 2 ', 100.0000,1,  35,   1,   1,1.02401531, -26.632388, 1.10000, 0.90000, 1.10000, 0.90000
44953,'GREENUP 5 1 ', 100.0000,1,  35,   1,   1,1.02138746, -26.155835, 1.10000, 0.90000, 1.10000, 0.90000
44954,'GREENUP 5 2 ', 100.0000,1,  35,   1,   1,1.02137160, -26.158311, 1.10000, 0.90000, 1.10000, 0.90000
44955,'GREENUP 6 1 ', 100.0000,1,  35,   1,   1,1.02509165, -27.137889, 1.10000, 0.90000, 1.10000, 0.90000
44956,'MONTROSE 7 1', 100.0000,1,  35,   1,   1,1.02471936, -24.549896, 1.10000, 0.90000, 1.10000, 0.90000
44957,'MONTROSE 7 2', 100.0000,1,  35,   1,   1,1.02471328, -24.551142, 1.10000, 0.90000, 1.10000, 0.90000
44958,'TEUTOPOLIS~1', 100.0000,1,  35,   1,   1,1.03697038, -20.270427, 1.10000, 0.90000, 1.10000, 0.90000
44959,'TEUTOPOLIS~2', 100.0000,1,  35,   1,   1,1.03435147, -20.137153, 1.10000, 0.90000, 1.10000, 0.90000
44960,'TEUTOPOLIS~3', 100.0000,1,  35,   1,   1,1.03438866, -20.132491, 1.10000, 0.90000, 1.10000, 0.90000
44961,'TOLEDO 30 1 ', 100.0000,1,  35,   1,   1,1.02423954, -25.835892, 1.10000, 0.90000, 1.10000, 0.90000
44962,'TOLEDO 30 2 ', 100.0000,1,  35,   1,   1,1.02425230, -25.834069, 1.10000, 0.90000, 1.10000, 0.90000
44963,'TOLEDO 31 1 ', 100.0000,1,  35,   1,   1,1.02418315, -25.401574, 1.10000, 0.90000, 1.10000, 0.90000
44964,'TOLEDO 31 2 ', 100.0000,1,  35,   1,   1,1.02420127, -25.399609, 1.10000, 0.90000, 1.10000, 0.90000
44965,'TOLEDO 32 1 ', 100.0000,1,  35,   1,   1,1.02407086, -26.108658, 1.10000, 0.90000, 1.10000, 0.90000
44966,'TOLEDO 32 2 ', 100.0000,1,  35,   1,   1,1.02405858, -26.110292, 1.10000, 0.90000, 1.10000, 0.90000
44967,'CLINTON 40 1', 100.0000,1,  35,   1,   1,1.03462851, -22.764433, 1.10000, 0.90000, 1.10000, 0.90000
44968,'CLINTON 41 1', 100.0000,1,  35,   1,   1,1.03614843, -21.616475, 1.10000, 0.90000, 1.10000, 0.90000
44969,'CLINTON 42 1', 100.0000,1,  35,   1,   1,1.03168452, -21.778736, 1.10000, 0.90000, 1.10000, 0.90000
44970,'CLINTON 42 2', 100.0000,1,  35,   1,   1,1.03164887, -21.785349, 1.10000, 0.90000, 1.10000, 0.90000
44971,'FARMER CIT~1', 100.0000,1,  35,   1,   1,1.02768624, -22.623492, 1.10000, 0.90000, 1.10000, 0.90000
44972,'FARMER CIT~2', 100.0000,1,  35,   1,   1,1.02770483, -22.621481, 1.10000, 0.90000, 1.10000, 0.90000
44973,'FARMER CIT~3', 100.0000,1,  35,   1,   1,1.02932775, -22.750438, 1.10000, 0.90000, 1.10000, 0.90000
44974,'HEYWORTH 1 1', 100.0000,1,  35,   1,   1,1.02768862, -21.648105, 1.10000, 0.90000, 1.10000, 0.90000
44975,'HEYWORTH 2 1', 100.0000,1,  35,   1,   1,1.02992952, -20.480746, 1.10000, 0.90000, 1.10000, 0.90000
44976,'KENNEY 1    ', 100.0000,1,  35,   1,   1,1.03671217, -17.949841, 1.10000, 0.90000, 1.10000, 0.90000
44977,'LE ROY 5 1  ', 100.0000,1,  35,   1,   1,1.03206706, -21.376347, 1.10000, 0.90000, 1.10000, 0.90000
44978,'LE ROY 6 1  ', 100.0000,1,  35,   1,   1,1.02627349, -22.364536, 1.10000, 0.90000, 1.10000, 0.90000
44979,'MC LEAN 7 1 ', 100.0000,1,  35,   1,   1,1.03152728, -20.116744, 1.10000, 0.90000, 1.10000, 0.90000
44980,'MC LEAN 7 2 ', 100.0000,1,  35,   1,   1,1.03148901, -20.118819, 1.10000, 0.90000, 1.10000, 0.90000
44981,'WELDON 3 1  ', 100.0000,1,  35,   1,   1,1.03122818, -24.340388, 1.10000, 0.90000, 1.10000, 0.90000
44982,'ATWOOD 1 1  ', 100.0000,1,  35,   1,   1,1.02552795, -23.190796, 1.10000, 0.90000, 1.10000, 0.90000
44983,'NEWMAN 1    ', 100.0000,1,  35,   1,   1,1.02222466, -31.710512, 1.10000, 0.90000, 1.10000, 0.90000
44984,'TUSCOLA 1 1 ', 100.0000,1,  35,   1,   1,1.02704549, -24.091064, 1.10000, 0.90000, 1.10000, 0.90000
44985,'TUSCOLA 2 1 ', 100.0000,1,  35,   1,   1,1.02925980, -24.511928, 1.10000, 0.90000, 1.10000, 0.90000
44986,'TUSCOLA 3 1 ', 100.0000,1,  35,   1,   1,1.02654433, -23.858925, 1.10000, 0.90000, 1.10000, 0.90000
44987,'CHRISMAN 1 1', 100.0000,1,  35,   1,   1,1.01859498, -33.743375, 1.10000, 0.90000, 1.10000, 0.90000
44988,'CHRISMAN 2 1', 100.0000,1,  35,   1,   1,1.01549017, -34.117806, 1.10000, 0.90000, 1.10000, 0.90000
44989,'CHRISMAN 3 1', 100.0000,1,  35,   1,   1,1.02251840, -33.234915, 1.10000, 0.90000, 1.10000, 0.90000
44990,'RIDGE FARM 1', 100.0000,1,  35,   1,   1,1.02984726, -32.412700, 1.10000, 0.90000, 1.10000, 0.90000
44991,'SIDELL 1    ', 100.0000,1,  35,   1,   1,1.02434599, -32.321084, 1.10000, 0.90000, 1.10000, 0.90000
44992,'SIDELL 2    ', 100.0000,1,  35,   1,   1,1.02433109, -32.323887, 1.10000, 0.90000, 1.10000, 0.90000
44993,'ALBION 12 1 ', 100.0000,1,  35,   1,   1,1.02712667, -23.522589, 1.10000, 0.90000, 1.10000, 0.90000
44994,'ALBION 13 1 ', 100.0000,1,  35,   1,   1,1.03081226, -24.430449, 1.10000, 0.90000, 1.10000, 0.90000
44995,'ALBION 13 2 ', 100.0000,1,  35,   1,   1,1.03084028, -24.428397, 1.10000, 0.90000, 1.10000, 0.90000
44996,'ALBION 14 1 ', 100.0000,1,  35,   1,   1,1.02750719, -25.221589, 1.10000, 0.90000, 1.10000, 0.90000
44997,'GRAYVILLE ~1', 100.0000,1,  35,   1,   1,1.02588403, -25.076664, 1.10000, 0.90000, 1.10000, 0.90000
44998,'GRAYVILLE ~2', 100.0000,1,  35,   1,   1,1.02675509, -24.158874, 1.10000, 0.90000, 1.10000, 0.90000
44999,'WEST SALEM~2', 100.0000,1,  35,   1,   1,1.02673721, -26.387983, 1.10000, 0.90000, 1.10000, 0.90000
45000,'WEST SALEM~3', 100.0000,1,  35,   1,   1,1.02561951, -26.050685, 1.10000, 0.90000, 1.10000, 0.90000
45001,'WEST SALEM~4', 100.0000,1,  35,   1,   1,1.02560520, -26.052206, 1.10000, 0.90000, 1.10000, 0.90000
45002,'ALTAMONT 4 1', 100.0000,1,  35,   1,   1,1.03126597, -17.246103, 1.10000, 0.90000, 1.10000, 0.90000
45003,'ALTAMONT 4 2', 100.0000,1,  35,   1,   1,1.03124499, -17.248572, 1.10000, 0.90000, 1.10000, 0.90000
45004,'ALTAMONT 5 1', 100.0000,1,  35,   1,   1,1.02949524, -17.681697, 1.10000, 0.90000, 1.10000, 0.90000
45005,'ALTAMONT 5 2', 100.0000,1,  35,   1,   1,1.02947116, -17.684432, 1.10000, 0.90000, 1.10000, 0.90000
45006,'ALTAMONT 6 1', 100.0000,1,  35,   1,   1,1.02931643, -17.649275, 1.10000, 0.90000, 1.10000, 0.90000
45007,'ALTAMONT 6 2', 100.0000,1,  35,   1,   1,1.02928984, -17.651555, 1.10000, 0.90000, 1.10000, 0.90000
45008,'BEECHER CI~1', 100.0000,1,  35,   1,   1,1.02318943, -16.539691, 1.10000, 0.90000, 1.10000, 0.90000
45009,'BEECHER CI~2', 100.0000,1,  35,   1,   1,1.03587353, -16.862648, 1.10000, 0.90000, 1.10000, 0.90000
45010,'DIETERICH ~1', 100.0000,1,  35,   1,   1,1.02562642, -24.297986, 1.10000, 0.90000, 1.10000, 0.90000
45011,'DIETERICH ~2', 100.0000,1,  35,   1,   1,1.02704442, -23.924341, 1.10000, 0.90000, 1.10000, 0.90000
45012,'DIETERICH ~3', 100.0000,1,  35,   1,   1,1.02702832, -23.925328, 1.10000, 0.90000, 1.10000, 0.90000
45013,'EFFINGHAM ~3', 100.0000,1,  35,   1,   1,1.02598965, -18.303925, 1.10000, 0.90000, 1.10000, 0.90000
45014,'EFFINGHAM ~4', 230.0000,1,  35,   1,   1,1.04302979, -16.726032, 1.10000, 0.90000, 1.10000, 0.90000
45015,'EFFINGHAM ~5', 100.0000,1,  35,   1,   1,1.02521646, -18.386085, 1.10000, 0.90000, 1.10000, 0.90000
45016,'EFFINGHAM ~6', 100.0000,1,  35,   1,   1,1.02536058, -18.237768, 1.10000, 0.90000, 1.10000, 0.90000
45017,'EFFINGHAM ~7', 100.0000,1,  35,   1,   1,1.02530336, -18.245758, 1.10000, 0.90000, 1.10000, 0.90000
45018,'SAINT ELMO~1', 100.0000,1,  35,   1,   1,1.03384173, -17.274139, 1.10000, 0.90000, 1.10000, 0.90000
45019,'SAINT ELMO~2', 100.0000,1,  35,   1,   1,1.03031433, -17.263984, 1.10000, 0.90000, 1.10000, 0.90000
45020,'SAINT ELMO~3', 100.0000,1,  35,   1,   1,1.03548503, -16.957613, 1.10000, 0.90000, 1.10000, 0.90000
45021,'WATSON 1 1  ', 100.0000,1,  35,   1,   1,1.02923024, -23.550238, 1.10000, 0.90000, 1.10000, 0.90000
45022,'WATSON 1 2  ', 100.0000,1,  35,   1,   1,1.02921999, -23.551616, 1.10000, 0.90000, 1.10000, 0.90000
45023,'BROWNSTOWN~4', 100.0000,1,  35,   1,   1,1.02857566, -15.934828, 1.10000, 0.90000, 1.10000, 0.90000
45024,'BROWNSTOWN~5', 100.0000,1,  35,   1,   1,1.02855515, -15.935745, 1.10000, 0.90000, 1.10000, 0.90000
45025,'HERRICK 1   ', 100.0000,1,  35,   1,   1,1.02669179, -16.434794, 1.10000, 0.90000, 1.10000, 0.90000
45026,'RAMSEY 2 1  ', 100.0000,1,  35,   1,   1,1.02605951, -16.158109, 1.10000, 0.90000, 1.10000, 0.90000
45027,'RAMSEY 3 1  ', 100.0000,1,  35,   1,   1,1.02553177, -16.393033, 1.10000, 0.90000, 1.10000, 0.90000
45028,'VANDALIA 3 1', 230.0000,1,  35,   1,   1,1.04029310, -13.242697, 1.10000, 0.90000, 1.10000, 0.90000
45029,'VANDALIA 4 1', 100.0000,1,  35,   1,   1,1.02837276, -15.028861, 1.10000, 0.90000, 1.10000, 0.90000
45030,'VANDALIA 5 1', 100.0000,1,  35,   1,   1,1.02669990, -14.784349, 1.10000, 0.90000, 1.10000, 0.90000
45031,'VANDALIA 5 2', 100.0000,1,  35,   1,   1,1.02663088, -14.789861, 1.10000, 0.90000, 1.10000, 0.90000
45032,'CHATSWORT~15', 100.0000,1,  35,   1,   1,1.02918637, -31.852700, 1.10000, 0.90000, 1.10000, 0.90000
45033,'CULLOM 1    ', 100.0000,1,  35,   1,   1,1.03005326, -31.293406, 1.10000, 0.90000, 1.10000, 0.90000
45034,'LODA 1      ', 100.0000,1,  35,   1,   1,1.04052782, -28.837404, 1.10000, 0.90000, 1.10000, 0.90000
45035,'PIPER CITY 1', 100.0000,1,  35,   1,   1,1.03217661, -31.076790, 1.10000, 0.90000, 1.10000, 0.90000
45036,'BENTON 13 1 ', 100.0000,1,  35,   1,   1,1.03299642, -12.032766, 1.10000, 0.90000, 1.10000, 0.90000
45037,'BENTON 14 1 ', 100.0000,1,  35,   1,   1,1.03103125, -12.859109, 1.10000, 0.90000, 1.10000, 0.90000
45038,'BENTON 15 1 ', 230.0000,1,  35,   1,   1,1.03747082, -10.330577, 1.10000, 0.90000, 1.10000, 0.90000
45039,'BENTON 15 2 ', 100.0000,1,  35,   1,   1,1.03348720, -12.342214, 1.10000, 0.90000, 1.10000, 0.90000
45040,'BENTON 15 3 ',  13.8000,1,  35,   1,   1,1.03224850, -13.153595, 1.10000, 0.90000, 1.10000, 0.90000
45042,'BENTON 15 5 ',  13.8000,1,  35,   1,   1,1.03348720, -12.342214, 1.10000, 0.90000, 1.10000, 0.90000
45043,'BENTON 15 6 ',  13.8000,1,  35,   1,   1,1.03348720, -12.342214, 1.10000, 0.90000, 1.10000, 0.90000
45045,'BENTON 15 8 ', 230.0000,1,  35,   1,   1,1.03776002, -10.289177, 1.10000, 0.90000, 1.10000, 0.90000
45046,'BENTON 15 10', 230.0000,1,  35,   1,   1,1.03741550, -10.336258, 1.10000, 0.90000, 1.10000, 0.90000
45047,'CHRISTOPHE~1', 100.0000,1,  35,   1,   1,1.03932798, -11.105847, 1.10000, 0.90000, 1.10000, 0.90000
45048,'MULKEYTOWN 1', 100.0000,1,  35,   1,   1,1.03606534, -10.886552, 1.10000, 0.90000, 1.10000, 0.90000
45049,'ROYALTON 1 1', 100.0000,1,  35,   1,   1,1.03597367, -10.850702, 1.10000, 0.90000, 1.10000, 0.90000
45050,'SESSER 1 1  ', 100.0000,1,  35,   1,   1,1.03393936, -11.794414, 1.10000, 0.90000, 1.10000, 0.90000
45051,'SESSER 2 1  ', 100.0000,1,  35,   1,   1,1.03326082, -12.131049, 1.10000, 0.90000, 1.10000, 0.90000
45052,'THOMPSONVI~2', 100.0000,1,  35,   1,   1,1.03976631, -14.480230, 1.10000, 0.90000, 1.10000, 0.90000
45053,'THOMPSONVI~3', 100.0000,1,  35,   1,   1,1.02279985, -14.336084, 1.10000, 0.90000, 1.10000, 0.90000
45054,'THOMPSONVI~4', 100.0000,1,  35,   1,   1,1.02727890, -15.639417, 1.10000, 0.90000, 1.10000, 0.90000
45055,'THOMPSONVI~5', 100.0000,1,  35,   1,   1,1.02724612, -15.642091, 1.10000, 0.90000, 1.10000, 0.90000
45056,'WEST FRANK~1', 100.0000,1,  35,   1,   1,1.03242886,  -9.752839, 1.10000, 0.90000, 1.10000, 0.90000
45057,'WEST FRANK~2', 100.0000,1,  35,   1,   1,1.03236783,  -9.758815, 1.10000, 0.90000, 1.10000, 0.90000
45058,'WEST FRANK~3', 100.0000,1,  35,   1,   1,1.03499842, -12.887695, 1.10000, 0.90000, 1.10000, 0.90000
45059,'WEST FRANK~4', 100.0000,1,  35,   1,   1,1.03637660, -11.098439, 1.10000, 0.90000, 1.10000, 0.90000
45060,'WEST FRANK~5', 100.0000,1,  35,   1,   1,1.03626120, -11.105722, 1.10000, 0.90000, 1.10000, 0.90000
45061,'ASTORIA 12 1', 100.0000,1,  35,   1,   1,1.02620995, -13.842536, 1.10000, 0.90000, 1.10000, 0.90000
45062,'AVON 13 1   ', 100.0000,1,  35,   1,   1,1.03944170, -13.205678, 1.10000, 0.90000, 1.10000, 0.90000
45063,'AVON 14 1   ', 100.0000,1,  35,   1,   1,1.02984071, -13.194283, 1.10000, 0.90000, 1.10000, 0.90000
45064,'AVON 14 2   ',  13.8000,1,  35,   1,   1,1.02959752, -13.248404, 1.10000, 0.90000, 1.10000, 0.90000
45065,'AVON 14 3   ',  13.8000,1,  35,   1,   1,1.02983999, -13.193855, 1.10000, 0.90000, 1.10000, 0.90000
45067,'AVON 14 5   ', 100.0000,1,  35,   1,   1,1.02985227, -13.192872, 1.10000, 0.90000, 1.10000, 0.90000
45068,'AVON 14 7   ', 100.0000,1,  35,   1,   1,1.02984071, -13.194283, 1.10000, 0.90000, 1.10000, 0.90000
45069,'CANTON 50 1 ', 100.0000,1,  35,   1,   1,1.03484285, -10.988432, 1.10000, 0.90000, 1.10000, 0.90000
45070,'CANTON 51 1 ', 100.0000,1,  35,   1,   1,1.03196096, -11.409512, 1.10000, 0.90000, 1.10000, 0.90000
45071,'CANTON 52 1 ', 100.0000,1,  35,   1,   1,1.03257394, -18.840131, 1.10000, 0.90000, 1.10000, 0.90000
45072,'CANTON 53 1 ', 100.0000,1,  35,   1,   1,1.03219008, -11.517730, 1.10000, 0.90000, 1.10000, 0.90000
45073,'CUBA 5 1    ', 100.0000,1,  35,   1,   1,1.02982914, -12.114599, 1.10000, 0.90000, 1.10000, 0.90000
45074,'FAIRVIEW 1~6', 100.0000,1,  35,   1,   1,1.03799915, -17.486874, 1.10000, 0.90000, 1.10000, 0.90000
45075,'FARMINGTO~19', 100.0000,1,  35,   1,   1,1.03268254, -18.651852, 1.10000, 0.90000, 1.10000, 0.90000
45076,'FARMINGTO~20',  13.8000,1,  35,   1,   1,1.03268254, -18.651852, 1.10000, 0.90000, 1.10000, 0.90000
45077,'FARMINGTO~21',  13.8000,1,  35,   1,   1,1.03268254, -18.651852, 1.10000, 0.90000, 1.10000, 0.90000
45079,'FARMINGTO~23', 100.0000,1,  35,   1,   1,1.03271079, -18.647712, 1.10000, 0.90000, 1.10000, 0.90000
45080,'FARMINGTO~24', 100.0000,1,  35,   1,   1,1.03264880, -18.656235, 1.10000, 0.90000, 1.10000, 0.90000
45081,'FARMINGTO~25', 100.0000,1,  35,   1,   1,1.03783488, -17.844795, 1.10000, 0.90000, 1.10000, 0.90000
45082,'FARMINGTO~26', 100.0000,1,  35,   1,   1,1.03782010, -17.846374, 1.10000, 0.90000, 1.10000, 0.90000
45083,'GLASFORD 1  ', 100.0000,1,  35,   1,   1,1.03075683, -19.884351, 1.10000, 0.90000, 1.10000, 0.90000
45084,'GLASFORD 2  ', 100.0000,1,  35,   1,   1,1.03074384, -19.885659, 1.10000, 0.90000, 1.10000, 0.90000
45085,'HAVANA 3 1  ', 100.0000,1,  35,   1,   1,1.03290272, -13.046726, 1.10000, 0.90000, 1.10000, 0.90000
45086,'HAVANA 4 1  ', 100.0000,1,  35,   1,   1,1.03657436, -11.367619, 1.10000, 0.90000, 1.10000, 0.90000
45087,'HAVANA 4 2  ',  20.0000,1,  35,   1,   1,1.03657436, -11.367619, 1.10000, 0.90000, 1.10000, 0.90000
45088,'HAVANA 4 3  ',  20.0000,1,  35,   1,   1,1.03657436, -11.367619, 1.10000, 0.90000, 1.10000, 0.90000
45090,'HAVANA 4 5  ', 100.0000,1,  35,   1,   1,1.03659606, -11.364753, 1.10000, 0.90000, 1.10000, 0.90000
45091,'HAVANA 4 7  ', 100.0000,1,  35,   1,   1,1.03657436, -11.367619, 1.10000, 0.90000, 1.10000, 0.90000
45092,'HAVANA 5 1  ', 100.0000,1,  35,   1,   1,1.03158164, -13.347278, 1.10000, 0.90000, 1.10000, 0.90000
45093,'IPAVA 1     ', 100.0000,1,  35,   1,   1,1.02821314, -12.586229, 1.10000, 0.90000, 1.10000, 0.90000
45094,'IPAVA 2     ', 100.0000,1,  35,   1,   1,1.02819240, -12.588203, 1.10000, 0.90000, 1.10000, 0.90000
45095,'LEWISTOWN ~4', 100.0000,1,  35,   1,   1,1.03310287, -12.729782, 1.10000, 0.90000, 1.10000, 0.90000
45096,'LEWISTOWN ~5', 100.0000,1,  35,   1,   1,1.03128731, -13.901326, 1.10000, 0.90000, 1.10000, 0.90000
45097,'LEWISTOWN ~6', 100.0000,1,  35,   1,   1,1.03135300, -11.507747, 1.10000, 0.90000, 1.10000, 0.90000
45098,'LONDON MIL~1', 100.0000,1,  35,   1,   1,1.03798759, -17.003104, 1.10000, 0.90000, 1.10000, 0.90000
45099,'VERMONT 1 1 ', 100.0000,1,  35,   1,   1,1.00432992, -12.101137, 1.10000, 0.90000, 1.10000, 0.90000
45100,'VERMONT 1 2 ', 100.0000,1,  35,   1,   1,1.00431442, -12.103620, 1.10000, 0.90000, 1.10000, 0.90000
45101,'VERMONT 2 1 ', 100.0000,1,  35,   1,   1,1.02697229, -13.321740, 1.10000, 0.90000, 1.10000, 0.90000
45102,'ELDORADO 1 1', 100.0000,1,  35,   1,   1,1.01482177, -16.949644, 1.10000, 0.90000, 1.10000, 0.90000
45103,'ELDORADO 2 1', 100.0000,1,  35,   1,   1,1.01897073, -15.881189, 1.10000, 0.90000, 1.10000, 0.90000
45104,'ELIZABETH~22', 100.0000,1,  35,   1,   1,1.01034689, -18.834243, 1.10000, 0.90000, 1.10000, 0.90000
45105,'ELIZABETH~23', 100.0000,1,  35,   1,   1,1.00948465, -19.546914, 1.10000, 0.90000, 1.10000, 0.90000
45106,'NORRIS CIT~1', 100.0000,1,  35,   1,   1,1.01418877, -21.660695, 1.10000, 0.90000, 1.10000, 0.90000
45107,'NORRIS CIT~2', 100.0000,1,  35,   1,   1,1.01416695, -21.666094, 1.10000, 0.90000, 1.10000, 0.90000
45108,'RIDGWAY 4 1 ', 100.0000,1,  35,   1,   1,1.01022029, -19.233907, 1.10000, 0.90000, 1.10000, 0.90000
45109,'RIDGWAY 4 2 ', 100.0000,1,  35,   1,   1,1.01020038, -19.236635, 1.10000, 0.90000, 1.10000, 0.90000
45110,'SHAWNEETOW~1', 100.0000,1,  35,   1,   1,1.00801694, -21.118916, 1.10000, 0.90000, 1.10000, 0.90000
45111,'SHAWNEETOW~2', 100.0000,1,  35,   1,   1,1.00800610, -21.120483, 1.10000, 0.90000, 1.10000, 0.90000
45112,'SHAWNEETOW~3', 100.0000,1,  35,   1,   1,1.00738978, -20.452074, 1.10000, 0.90000, 1.10000, 0.90000
45113,'CARROLLTON~9', 100.0000,1,  35,   1,   1,1.03939486,  -9.438754, 1.10000, 0.90000, 1.10000, 0.90000
45114,'CARROLLTO~10', 100.0000,1,  35,   1,   1,1.03743386,  -9.516545, 1.10000, 0.90000, 1.10000, 0.90000
45115,'CARROLLTO~11', 100.0000,1,  35,   1,   1,1.03741276,  -9.518274, 1.10000, 0.90000, 1.10000, 0.90000
45116,'CARROLLTO~12', 100.0000,1,  35,   1,   1,1.03805852,  -9.509131, 1.10000, 0.90000, 1.10000, 0.90000
45117,'CARROLLTO~13', 100.0000,1,  35,   1,   1,1.03803778,  -9.510898, 1.10000, 0.90000, 1.10000, 0.90000
45118,'GREENFIELD~7', 100.0000,1,  35,   1,   1,1.03555465,  -8.266026, 1.10000, 0.90000, 1.10000, 0.90000
45119,'GREENFIELD~8', 100.0000,1,  35,   1,   1,1.03554285,  -8.267127, 1.10000, 0.90000, 1.10000, 0.90000
45120,'GREENFIELD~9', 100.0000,1,  35,   1,   1,1.03269088,  -8.286281, 1.10000, 0.90000, 1.10000, 0.90000
45121,'ROODHOUSE ~1', 100.0000,1,  35,   1,   1,1.03447902,  -7.744395, 1.10000, 0.90000, 1.10000, 0.90000
45122,'ROODHOUSE ~2', 100.0000,1,  35,   1,   1,1.03638995,  -6.757878, 1.10000, 0.90000, 1.10000, 0.90000
45123,'ROODHOUSE ~3', 100.0000,1,  35,   1,   1,1.03636026,  -6.761016, 1.10000, 0.90000, 1.10000, 0.90000
45124,'WHITE HALL~3', 100.0000,1,  35,   1,   1,1.03768134,  -9.212161, 1.10000, 0.90000, 1.10000, 0.90000
45125,'WHITE HALL~4', 100.0000,1,  35,   1,   1,1.03512812,  -7.336686, 1.10000, 0.90000, 1.10000, 0.90000
45126,'BRACEVILLE~1', 100.0000,1,  35,   1,   1,1.02619302, -33.221384, 1.10000, 0.90000, 1.10000, 0.90000
45127,'COAL CITY ~4', 100.0000,1,  35,   1,   1,1.02635372, -33.592735, 1.10000, 0.90000, 1.10000, 0.90000
45128,'COAL CITY ~5', 100.0000,1,  35,   1,   1,1.02741516, -33.700918, 1.10000, 0.90000, 1.10000, 0.90000
45129,'DWIGHT 1 1  ', 100.0000,1,  35,   1,   1,1.02652478, -29.895581, 1.10000, 0.90000, 1.10000, 0.90000
45130,'DWIGHT 2 1  ', 100.0000,1,  35,   1,   1,1.02828181, -32.391021, 1.10000, 0.90000, 1.10000, 0.90000
45131,'DWIGHT 2 2  ',  13.8000,1,  35,   1,   1,1.02828181, -32.391021, 1.10000, 0.90000, 1.10000, 0.90000
45132,'DWIGHT 2 3  ',  13.8000,1,  35,   1,   1,1.02828181, -32.391021, 1.10000, 0.90000, 1.10000, 0.90000
45134,'DWIGHT 2 5  ', 100.0000,1,  35,   1,   1,1.02831399, -32.386814, 1.10000, 0.90000, 1.10000, 0.90000
45135,'DWIGHT 2 7  ', 100.0000,1,  35,   1,   1,1.02824795, -32.395505, 1.10000, 0.90000, 1.10000, 0.90000
45136,'GARDNER 5 1 ', 100.0000,1,  35,   1,   1,1.02848327, -32.555062, 1.10000, 0.90000, 1.10000, 0.90000
45137,'GARDNER 5 2 ', 100.0000,1,  35,   1,   1,1.02845001, -32.557575, 1.10000, 0.90000, 1.10000, 0.90000
45138,'GARDNER 6 1 ', 100.0000,1,  35,   1,   1,1.02229357, -34.425161, 1.10000, 0.90000, 1.10000, 0.90000
45139,'GARDNER 7 1 ', 100.0000,1,  35,   1,   1,1.03525579, -33.219120, 1.10000, 0.90000, 1.10000, 0.90000
45140,'GARDNER 7 2 ', 100.0000,1,  35,   1,   1,1.03494835, -33.210968, 1.10000, 0.90000, 1.10000, 0.90000
45141,'RANSOM 1 1  ', 100.0000,1,  35,   1,   1,1.03805137, -27.700623, 1.10000, 0.90000, 1.10000, 0.90000
45142,'WILMINGT~123', 100.0000,1,  35,   1,   1,1.01761198, -37.906317, 1.10000, 0.90000, 1.10000, 0.90000
45143,'WILMINGT~124', 100.0000,1,  35,   1,   1,1.01757681, -37.913390, 1.10000, 0.90000, 1.10000, 0.90000
45144,'WILMINGT~125', 100.0000,1,  35,   1,   1,1.02445638, -33.743177, 1.10000, 0.90000, 1.10000, 0.90000
45145,'WILMINGT~126', 100.0000,1,  35,   1,   1,1.02440631, -33.748928, 1.10000, 0.90000, 1.10000, 0.90000
45146,'WILMINGT~127', 100.0000,1,  35,   1,   1,1.03955436, -31.575049, 1.10000, 0.90000, 1.10000, 0.90000
45147,'BELLE RIVE 1', 100.0000,1,  35,   1,   1,1.03406727, -17.636875, 1.10000, 0.90000, 1.10000, 0.90000
45148,'DAHLGREN 1  ', 100.0000,1,  35,   1,   1,1.03642964, -16.824416, 1.10000, 0.90000, 1.10000, 0.90000
45149,'ENFIELD 8 1 ', 100.0000,1,  35,   1,   1,1.02675247, -19.527075, 1.10000, 0.90000, 1.10000, 0.90000
45150,'ENFIELD 8 2 ', 100.0000,1,  35,   1,   1,1.02673960, -19.528496, 1.10000, 0.90000, 1.10000, 0.90000
45151,'GALATIA 1   ', 100.0000,1,  35,   1,   1,1.02318764, -16.100656, 1.10000, 0.90000, 1.10000, 0.90000
45152,'MC LEANSBO~1', 100.0000,1,  35,   1,   1,1.03190529, -17.795501, 1.10000, 0.90000, 1.10000, 0.90000
45153,'MC LEANSBO~2', 100.0000,1,  35,   1,   1,1.03082740, -18.186555, 1.10000, 0.90000, 1.10000, 0.90000
45154,'MC LEANSBO~3', 100.0000,1,  35,   1,   1,1.03686321, -16.534657, 1.10000, 0.90000, 1.10000, 0.90000
45155,'MC LEANSBO~4', 100.0000,1,  35,   1,   1,1.03684556, -16.537913, 1.10000, 0.90000, 1.10000, 0.90000
45156,'WAYNE CITY~1', 100.0000,1,  35,   1,   1,1.03016376, -18.955776, 1.10000, 0.90000, 1.10000, 0.90000
45157,'WAYNE CITY~2', 100.0000,1,  35,   1,   1,1.02839899, -19.603809, 1.10000, 0.90000, 1.10000, 0.90000
45158,'WAYNE CITY~3', 100.0000,1,  35,   1,   1,1.02837300, -19.606268, 1.10000, 0.90000, 1.10000, 0.90000
45159,'BASCO 1     ', 100.0000,1,  35,   1,   1,1.03453517,  -6.048191, 1.10000, 0.90000, 1.10000, 0.90000
45160,'BASCO 2     ', 100.0000,1,  35,   1,   1,1.03452861,  -6.049177, 1.10000, 0.90000, 1.10000, 0.90000
45161,'CARTHAGE ~14', 230.0000,1,  35,   1,   1,1.03957331,  -4.713479, 1.10000, 0.90000, 1.10000, 0.90000
45162,'CARTHAGE ~15', 161.0000,1,  35,   1,   1,1.04181337,  -2.264253, 1.10000, 0.90000, 1.10000, 0.90000
45163,'CARTHAGE ~16', 230.0000,1,  35,   1,   1,1.03951728,  -4.718847, 1.10000, 0.90000, 1.10000, 0.90000
45164,'CARTHAGE ~17', 100.0000,1,  35,   1,   1,1.02187991,  -8.544001, 1.10000, 0.90000, 1.10000, 0.90000
45165,'COLCHESTE~18', 100.0000,1,  35,   1,   1,1.01474226, -10.660733, 1.10000, 0.90000, 1.10000, 0.90000
45166,'COLCHESTE~19', 100.0000,1,  35,   1,   1,1.01471448, -10.661746, 1.10000, 0.90000, 1.10000, 0.90000
45167,'COLCHESTER~2', 100.0000,1,  35,   1,   1,1.01355588, -11.330918, 1.10000, 0.90000, 1.10000, 0.90000
45168,'COLCHESTER~3', 100.0000,1,  35,   1,   1,1.01353586, -11.333436, 1.10000, 0.90000, 1.10000, 0.90000
45169,'DALLAS CIT~1', 100.0000,1,  35,   1,   1,0.97584277,  -8.469284, 1.10000, 0.90000, 1.10000, 0.90000
45170,'DALLAS CIT~2', 100.0000,1,  35,   1,   1,0.97586912,  -8.467315, 1.10000, 0.90000, 1.10000, 0.90000
45171,'HAMILTON ~19', 100.0000,1,  35,   1,   1,1.04096496,  -3.452196, 1.10000, 0.90000, 1.10000, 0.90000
45172,'HAMILTON ~20',  69.0000,1,  35,   1,   1,1.04373920,  -3.219177, 1.10000, 0.90000, 1.10000, 0.90000
45173,'HAMILTON ~21',  18.0000,1,  35,   1,   1,1.05118704,  -2.606581, 1.10000, 0.90000, 1.10000, 0.90000
45175,'HAMILTON ~23', 100.0000,1,  35,   1,   1,1.04095507,  -3.454272, 1.10000, 0.90000, 1.10000, 0.90000
45176,'HAMILTON ~24', 100.0000,1,  35,   1,   1,1.02929282,  -6.317490, 1.10000, 0.90000, 1.10000, 0.90000
45177,'HAMILTON ~25', 100.0000,1,  35,   1,   1,1.02927220,  -6.319586, 1.10000, 0.90000, 1.10000, 0.90000
45178,'HAMILTON ~26', 100.0000,1,  35,   1,   1,1.03439856,  -5.330881, 1.10000, 0.90000, 1.10000, 0.90000
45179,'LA HARPE 1  ', 100.0000,1,  35,   1,   1,0.98301548, -10.091459, 1.10000, 0.90000, 1.10000, 0.90000
45180,'NAUVOO 3 1  ', 100.0000,1,  35,   1,   1,1.03832853,  -3.374359, 1.10000, 0.90000, 1.10000, 0.90000
45181,'NAUVOO 3 2  ',  69.0000,1,  35,   1,   1,1.04898095,  -3.268718, 1.10000, 0.90000, 1.10000, 0.90000
45182,'NAUVOO 3 3  ', 100.0000,1,  35,   1,   1,1.03832269,  -3.375169, 1.10000, 0.90000, 1.10000, 0.90000
45183,'NAUVOO 4 1  ', 100.0000,1,  35,   1,   1,0.97321838,  -7.196124, 1.10000, 0.90000, 1.10000, 0.90000
45184,'NIOTA 2 1   ', 100.0000,1,  35,   1,   1,0.97204185,  -5.939635, 1.10000, 0.90000, 1.10000, 0.90000
45185,'NIOTA 2 2   ',  69.0000,1,  35,   1,   1,1.04103136,  -5.020007, 1.10000, 0.90000, 1.10000, 0.90000
45186,'NIOTA 2 3   ', 100.0000,1,  35,   1,   1,0.97203481,  -5.940597, 1.10000, 0.90000, 1.10000, 0.90000
45187,'PLYMOUTH ~19', 100.0000,1,  35,   1,   1,1.02095366,  -9.879874, 1.10000, 0.90000, 1.10000, 0.90000
45188,'PLYMOUTH 3~1', 100.0000,1,  35,   1,   1,1.01782525, -10.571508, 1.10000, 0.90000, 1.10000, 0.90000
45189,'CAVE IN RO~1', 100.0000,1,  35,   1,   1,1.00865817, -19.658019, 1.10000, 0.90000, 1.10000, 0.90000
45190,'GOLCONDA 1 1', 100.0000,1,  35,   1,   1,1.03258049, -10.477076, 1.10000, 0.90000, 1.10000, 0.90000
45191,'GOLCONDA 2 1', 100.0000,1,  35,   1,   1,1.02450228, -12.687324, 1.10000, 0.90000, 1.10000, 0.90000
45192,'GOLCONDA 3 1', 100.0000,1,  35,   1,   1,1.02726972, -12.185652, 1.10000, 0.90000, 1.10000, 0.90000
45193,'ROSICLARE 1 ', 100.0000,1,  35,   1,   1,1.01812005, -15.337989, 1.10000, 0.90000, 1.10000, 0.90000
45194,'GLADSTONE ~3', 100.0000,1,  35,   1,   1,1.03921926, -11.002280, 1.10000, 0.90000, 1.10000, 0.90000
45195,'GLADSTONE ~4', 100.0000,1,  35,   1,   1,1.03919971, -11.004173, 1.10000, 0.90000, 1.10000, 0.90000
45196,'KEITHSBURG 1', 100.0000,1,  35,   1,   1,0.99120951,  -4.621512, 1.10000, 0.90000, 1.10000, 0.90000
45197,'KEITHSBURG 2',  69.0000,1,  35,   1,   1,1.04164708,  -4.528124, 1.10000, 0.90000, 1.10000, 0.90000
45198,'KEITHSBURG 3', 100.0000,1,  35,   1,   1,0.99135512,  -4.625781, 1.10000, 0.90000, 1.10000, 0.90000
45199,'KIRKWOOD 2 1', 100.0000,1,  35,   1,   1,1.03412437, -12.845060, 1.10000, 0.90000, 1.10000, 0.90000
45200,'KIRKWOOD 2 2', 100.0000,1,  35,   1,   1,1.03411615, -12.846595, 1.10000, 0.90000, 1.10000, 0.90000
45201,'LOMAX 1     ', 100.0000,1,  35,   1,   1,1.04119360, -10.728088, 1.10000, 0.90000, 1.10000, 0.90000
45202,'MONMOUTH 2 1', 100.0000,1,  35,   1,   1,1.03157306, -14.199422, 1.10000, 0.90000, 1.10000, 0.90000
45203,'MONMOUTH 3 1', 230.0000,1,  35,   1,   1,1.04309392,  -9.089020, 1.10000, 0.90000, 1.10000, 0.90000
45204,'MONMOUTH 3 2', 161.0000,1,  35,   1,   1,1.04684341,  -6.890869, 1.10000, 0.90000, 1.10000, 0.90000
45205,'MONMOUTH 3 3', 230.0000,1,  35,   1,   1,1.04304874,  -9.094839, 1.10000, 0.90000, 1.10000, 0.90000
45206,'MONMOUTH 4 1', 100.0000,1,  35,   1,   1,1.03146946, -15.194553, 1.10000, 0.90000, 1.10000, 0.90000
45207,'OQUAWKA 1 1 ', 100.0000,1,  35,   1,   1,1.00323081,  -4.990052, 1.10000, 0.90000, 1.10000, 0.90000
45208,'OQUAWKA 1 2 ', 100.0000,1,  35,   1,   1,1.00324130,  -4.988226, 1.10000, 0.90000, 1.10000, 0.90000
45209,'OQUAWKA 2 1 ', 100.0000,1,  35,   1,   1,1.00808835,  -5.060096, 1.10000, 0.90000, 1.10000, 0.90000
45210,'STRONGHURS~1', 100.0000,1,  35,   1,   1,1.03864360, -12.636951, 1.10000, 0.90000, 1.10000, 0.90000
45211,'ALTONA 2 1  ', 100.0000,1,  35,   1,   1,1.02869439, -12.204559, 1.10000, 0.90000, 1.10000, 0.90000
45212,'ALTONA 2 2  ', 100.0000,1,  35,   1,   1,1.02866089, -12.206851, 1.10000, 0.90000, 1.10000, 0.90000
45213,'CAMBRIDGE~13', 100.0000,1,  35,   1,   1,1.03447998, -10.400493, 1.10000, 0.90000, 1.10000, 0.90000
45214,'CAMBRIDGE~14', 100.0000,1,  35,   1,   1,1.03446853, -10.402282, 1.10000, 0.90000, 1.10000, 0.90000
45215,'CAMBRIDGE~15', 100.0000,1,  35,   1,   1,1.03428841, -10.067113, 1.10000, 0.90000, 1.10000, 0.90000
45216,'GALVA 1 1   ', 100.0000,1,  35,   1,   1,1.02717853, -13.145999, 1.10000, 0.90000, 1.10000, 0.90000
45217,'GALVA 2 1   ', 100.0000,1,  35,   1,   1,1.02682436, -13.793027, 1.10000, 0.90000, 1.10000, 0.90000
45218,'GALVA 2 2   ', 100.0000,1,  35,   1,   1,1.02679658, -13.794625, 1.10000, 0.90000, 1.10000, 0.90000
45219,'GALVA 3 1   ', 100.0000,1,  35,   1,   1,1.02684689, -13.624863, 1.10000, 0.90000, 1.10000, 0.90000
45220,'GALVA 3 2   ', 100.0000,1,  35,   1,   1,1.02683246, -13.626757, 1.10000, 0.90000, 1.10000, 0.90000
45221,'LYNN CENTE~1', 100.0000,1,  35,   1,   1,1.03059900, -11.654097, 1.10000, 0.90000, 1.10000, 0.90000
45222,'NEW WINDSO~8', 100.0000,1,  35,   1,   1,1.02851450, -12.045351, 1.10000, 0.90000, 1.10000, 0.90000
45223,'WOODHULL 2 1', 100.0000,1,  35,   1,   1,1.03183234, -11.316119, 1.10000, 0.90000, 1.10000, 0.90000
45224,'BUCKLEY 2 1 ', 100.0000,1,  35,   1,   1,1.03855455, -29.821934, 1.10000, 0.90000, 1.10000, 0.90000
45225,'BUCKLEY 2 2 ', 100.0000,1,  35,   1,   1,1.03857350, -29.820490, 1.10000, 0.90000, 1.10000, 0.90000
45226,'CHEBANSE 1  ', 100.0000,1,  35,   1,   1,1.04252338, -31.750838, 1.10000, 0.90000, 1.10000, 0.90000
45227,'CISSNA PAR~1', 100.0000,1,  35,   1,   1,1.03948832, -29.415443, 1.10000, 0.90000, 1.10000, 0.90000
45228,'CISSNA PAR~2', 100.0000,1,  35,   1,   1,1.04703665, -28.526582, 1.10000, 0.90000, 1.10000, 0.90000
45229,'CISSNA PAR~3', 100.0000,1,  35,   1,   1,1.04705274, -28.524432, 1.10000, 0.90000, 1.10000, 0.90000
45230,'CLIFTON 10 1', 100.0000,1,  35,   1,   1,1.04143846, -31.492151, 1.10000, 0.90000, 1.10000, 0.90000
45231,'CLIFTON 11 1', 100.0000,1,  35,   1,   1,1.04072773, -31.188710, 1.10000, 0.90000, 1.10000, 0.90000
45232,'CLIFTON 12 1', 100.0000,1,  35,   1,   1,1.02644706, -33.336777, 1.10000, 0.90000, 1.10000, 0.90000
45233,'DONOVAN 1   ', 100.0000,1,  35,   1,   1,1.03466535, -37.995345, 1.10000, 0.90000, 1.10000, 0.90000
45234,'GILMAN 2 1  ', 100.0000,1,  35,   1,   1,1.03410244, -30.665896, 1.10000, 0.90000, 1.10000, 0.90000
45235,'GILMAN 2 2  ', 100.0000,1,  35,   1,   1,1.03409457, -30.667071, 1.10000, 0.90000, 1.10000, 0.90000
45236,'GILMAN 3 1  ', 100.0000,1,  35,   1,   1,1.03687310, -31.598760, 1.10000, 0.90000, 1.10000, 0.90000
45237,'HERSCHER 1 1', 100.0000,1,  35,   1,   1,1.02547443, -34.343192, 1.10000, 0.90000, 1.10000, 0.90000
45238,'HERSCHER 2 1', 100.0000,1,  35,   1,   1,1.02846503, -32.181092, 1.10000, 0.90000, 1.10000, 0.90000
45239,'HOOPESTON ~1', 100.0000,1,  35,   1,   1,1.04509771, -32.570918, 1.10000, 0.90000, 1.10000, 0.90000
45240,'HOOPESTON ~2', 230.0000,1,  35,   1,   1,1.04055643, -29.160980, 1.10000, 0.90000, 1.10000, 0.90000
45241,'HOOPESTON ~3', 100.0000,1,  35,   1,   1,1.04646742, -32.158549, 1.10000, 0.90000, 1.10000, 0.90000
45242,'HOOPESTON ~4', 230.0000,1,  35,   1,   1,1.04047465, -29.166571, 1.10000, 0.90000, 1.10000, 0.90000
45243,'MILFORD 40 1', 100.0000,1,  35,   1,   1,1.04068482, -33.858405, 1.10000, 0.90000, 1.10000, 0.90000
45244,'MILFORD 41 1', 100.0000,1,  35,   1,   1,1.03854632, -34.966067, 1.10000, 0.90000, 1.10000, 0.90000
45245,'MILFORD 41 2', 100.0000,1,  35,   1,   1,1.03853786, -34.967297, 1.10000, 0.90000, 1.10000, 0.90000
45246,'ONARGA 1 1  ', 100.0000,1,  35,   1,   1,1.03657854, -32.170929, 1.10000, 0.90000, 1.10000, 0.90000
45247,'ONARGA 1 2  ', 100.0000,1,  35,   1,   1,1.03659046, -32.167818, 1.10000, 0.90000, 1.10000, 0.90000
45248,'ONARGA 2 1  ', 100.0000,1,  35,   1,   1,1.03794432, -30.599176, 1.10000, 0.90000, 1.10000, 0.90000
45249,'ONARGA 2 2  ', 100.0000,1,  35,   1,   1,1.03792226, -30.601556, 1.10000, 0.90000, 1.10000, 0.90000
45250,'SAINT ANNE~1', 100.0000,1,  35,   1,   1,1.03406847, -34.317278, 1.10000, 0.90000, 1.10000, 0.90000
45251,'SAINT ANNE~2', 100.0000,1,  35,   1,   1,1.03118062, -35.008227, 1.10000, 0.90000, 1.10000, 0.90000
45252,'SAINT ANNE~3', 100.0000,1,  35,   1,   1,1.03116810, -35.011072, 1.10000, 0.90000, 1.10000, 0.90000
45253,'SAINT ANNE~4', 100.0000,1,  35,   1,   1,1.03866291, -33.193036, 1.10000, 0.90000, 1.10000, 0.90000
45254,'SAINT ANNE~5', 100.0000,1,  35,   1,   1,1.03860295, -33.196656, 1.10000, 0.90000, 1.10000, 0.90000
45255,'SHELDON 3 1 ', 100.0000,1,  35,   1,   1,1.03974414, -33.184003, 1.10000, 0.90000, 1.10000, 0.90000
45256,'WATSEKA 1 1 ', 230.0000,1,  35,   1,   1,1.04172540, -30.266791, 1.10000, 0.90000, 1.10000, 0.90000
45257,'WATSEKA 1 2 ', 100.0000,1,  35,   1,   1,1.04530025, -31.880997, 1.10000, 0.90000, 1.10000, 0.90000
45258,'WATSEKA 1 3 ', 230.0000,1,  35,   1,   1,1.04168940, -30.270275, 1.10000, 0.90000, 1.10000, 0.90000
45259,'WATSEKA 2 1 ', 100.0000,1,  35,   1,   1,1.03591061, -32.878639, 1.10000, 0.90000, 1.10000, 0.90000
45260,'WATSEKA 3 1 ', 100.0000,1,  35,   1,   1,1.03631198, -33.162160, 1.10000, 0.90000, 1.10000, 0.90000
45261,'WATSEKA 3 2 ', 100.0000,1,  35,   1,   1,1.03636038, -33.157003, 1.10000, 0.90000, 1.10000, 0.90000
45262,'AVA 1 1     ', 100.0000,1,  35,   1,   1,1.03591239,  -7.001259, 1.10000, 0.90000, 1.10000, 0.90000
45263,'AVA 2 1     ', 100.0000,1,  35,   1,   1,1.03606725,  -7.331762, 1.10000, 0.90000, 1.10000, 0.90000
45264,'AVA 3 1     ', 100.0000,1,  35,   1,   1,1.04012775,  -7.741945, 1.10000, 0.90000, 1.10000, 0.90000
45265,'AVA 3 2     ', 100.0000,1,  35,   1,   1,1.04011500,  -7.742991, 1.10000, 0.90000, 1.10000, 0.90000
45266,'CARBONDAL~13', 230.0000,1,  35,   1,   1,1.04085302,  -4.907069, 1.10000, 0.90000, 1.10000, 0.90000
45267,'CARBONDAL~14', 100.0000,1,  35,   1,   1,1.03484547,  -7.004791, 1.10000, 0.90000, 1.10000, 0.90000
45268,'CARBONDAL~15',  18.0000,1,  35,   1,   1,1.01563144, -10.868766, 1.10000, 0.90000, 1.10000, 0.90000
45270,'CARBONDAL~17', 230.0000,1,  35,   1,   1,1.04118180,  -4.869538, 1.10000, 0.90000, 1.10000, 0.90000
45271,'CARBONDAL~18', 100.0000,1,  35,   1,   1,1.03349841,  -9.665132, 1.10000, 0.90000, 1.10000, 0.90000
45272,'CARBONDAL~19', 100.0000,1,  35,   1,   1,1.03338289,  -9.675567, 1.10000, 0.90000, 1.10000, 0.90000
45273,'CARBONDAL~20', 230.0000,1,  35,   1,   1,1.04043114,  -5.719278, 1.10000, 0.90000, 1.10000, 0.90000
45274,'CARBONDAL~21', 100.0000,1,  35,   1,   1,1.04322886,  -8.083514, 1.10000, 0.90000, 1.10000, 0.90000
45275,'CARBONDAL~22', 230.0000,1,  35,   1,   1,1.04033804,  -5.729744, 1.10000, 0.90000, 1.10000, 0.90000
45276,'CARBONDAL~23', 100.0000,1,  35,   1,   1,1.03354621,  -8.163504, 1.10000, 0.90000, 1.10000, 0.90000
45277,'CARBONDAL~24', 100.0000,1,  35,   1,   1,1.04036927,  -8.741934, 1.10000, 0.90000, 1.10000, 0.90000
45278,'CARBONDAL~25', 100.0000,1,  35,   1,   1,1.03715873,  -9.987718, 1.10000, 0.90000, 1.10000, 0.90000
45279,'CARBONDALE~2', 100.0000,1,  35,   1,   1,1.03247190,  -7.557178, 1.10000, 0.90000, 1.10000, 0.90000
45280,'DE SOTO 1 1 ', 100.0000,1,  35,   1,   1,1.03311431, -10.270904, 1.10000, 0.90000, 1.10000, 0.90000
45281,'DE SOTO 2 1 ', 100.0000,1,  35,   1,   1,1.03640842,  -8.963717, 1.10000, 0.90000, 1.10000, 0.90000
45282,'DE SOTO 2 2 ', 100.0000,1,  35,   1,   1,1.03637290,  -8.967413, 1.10000, 0.90000, 1.10000, 0.90000
45283,'DU QUOIN 1 1', 100.0000,1,  35,   1,   1,1.03527677,  -9.909851, 1.10000, 0.90000, 1.10000, 0.90000
45284,'DU QUOIN 2 1', 100.0000,1,  35,   1,   1,1.03585768,  -9.199933, 1.10000, 0.90000, 1.10000, 0.90000
45285,'DU QUOIN 3 1', 100.0000,1,  35,   1,   1,1.03628135,  -7.706024, 1.10000, 0.90000, 1.10000, 0.90000
45286,'DU QUOIN 3 2', 100.0000,1,  35,   1,   1,1.03633809,  -7.701553, 1.10000, 0.90000, 1.10000, 0.90000
45287,'GRAND TOWE~1', 100.0000,1,  35,   1,   1,1.03671741, -10.651526, 1.10000, 0.90000, 1.10000, 0.90000
45288,'MAKANDA 1   ', 100.0000,1,  35,   1,   1,1.03847516,  -9.247976, 1.10000, 0.90000, 1.10000, 0.90000
45289,'MURPHYSBOR~1', 100.0000,1,  35,   1,   1,1.03619003,  -9.130596, 1.10000, 0.90000, 1.10000, 0.90000
45290,'MURPHYSBOR~2', 230.0000,1,  35,   1,   1,1.04107070,  -5.700116, 1.10000, 0.90000, 1.10000, 0.90000
45291,'MURPHYSBOR~3', 100.0000,1,  35,   1,   1,1.04298759,  -7.720658, 1.10000, 0.90000, 1.10000, 0.90000
45292,'MURPHYSBOR~4', 230.0000,1,  35,   1,   1,1.04099250,  -5.711288, 1.10000, 0.90000, 1.10000, 0.90000
45293,'MURPHYSBOR~5', 100.0000,1,  35,   1,   1,1.03768897,  -9.038756, 1.10000, 0.90000, 1.10000, 0.90000
45294,'DUNDAS 1    ', 100.0000,1,  35,   1,   1,1.02559531, -24.045293, 1.10000, 0.90000, 1.10000, 0.90000
45295,'ASHLEY 3 1  ', 100.0000,1,  35,   1,   1,1.03312826, -11.416985, 1.10000, 0.90000, 1.10000, 0.90000
45296,'ASHLEY 4 1  ', 100.0000,1,  35,   1,   1,1.03123772, -12.442811, 1.10000, 0.90000, 1.10000, 0.90000
45297,'BLUFORD 1 1 ', 100.0000,1,  35,   1,   1,1.02388883, -19.556911, 1.10000, 0.90000, 1.10000, 0.90000
45298,'BLUFORD 2 1 ', 100.0000,1,  35,   1,   1,1.02255225, -19.488193, 1.10000, 0.90000, 1.10000, 0.90000
45299,'BLUFORD 2 2 ', 100.0000,1,  35,   1,   1,1.02258241, -19.485041, 1.10000, 0.90000, 1.10000, 0.90000
45300,'DIX 1 1     ', 100.0000,1,  35,   1,   1,1.03323984, -16.070585, 1.10000, 0.90000, 1.10000, 0.90000
45301,'DIX 1 2     ', 100.0000,1,  35,   1,   1,1.03322554, -16.071835, 1.10000, 0.90000, 1.10000, 0.90000
45302,'INA 1 1     ', 100.0000,1,  35,   1,   1,1.02825785, -13.749114, 1.10000, 0.90000, 1.10000, 0.90000
45303,'INA 2 1     ', 100.0000,1,  35,   1,   1,1.02777302, -13.909182, 1.10000, 0.90000, 1.10000, 0.90000
45304,'INA 2 2     ', 100.0000,1,  35,   1,   1,1.02775252, -13.911760, 1.10000, 0.90000, 1.10000, 0.90000
45305,'INA 3 1     ', 100.0000,1,  35,   1,   1,1.02584648, -14.562745, 1.10000, 0.90000, 1.10000, 0.90000
45306,'MOUNT VER~27', 100.0000,1,  35,   1,   1,1.02999222, -13.694365, 1.10000, 0.90000, 1.10000, 0.90000
45307,'MOUNT VER~30', 230.0000,1,  35,   1,   1,1.03928220, -13.123507, 1.10000, 0.90000, 1.10000, 0.90000
45308,'MOUNT VER~31', 100.0000,1,  35,   1,   1,1.02336264, -16.760396, 1.10000, 0.90000, 1.10000, 0.90000
45309,'MOUNT VER~32', 100.0000,1,  35,   1,   1,1.02670097, -13.805947, 1.10000, 0.90000, 1.10000, 0.90000
45310,'MOUNT VER~33', 100.0000,1,  35,   1,   1,1.02679265, -13.795792, 1.10000, 0.90000, 1.10000, 0.90000
45311,'OPDYKE 1    ', 100.0000,1,  35,   1,   1,1.02245378, -18.526386, 1.10000, 0.90000, 1.10000, 0.90000
45312,'OPDYKE 2    ', 100.0000,1,  35,   1,   1,1.02246821, -18.525300, 1.10000, 0.90000, 1.10000, 0.90000
45313,'WALNUT HIL~1', 100.0000,1,  35,   1,   1,1.03217638, -14.979525, 1.10000, 0.90000, 1.10000, 0.90000
45314,'WALNUT HIL~2',  13.8000,1,  35,   1,   1,1.03209949, -14.990243, 1.10000, 0.90000, 1.10000, 0.90000
45315,'WALNUT HIL~3',  13.8000,1,  35,   1,   1,1.03204250, -14.996433, 1.10000, 0.90000, 1.10000, 0.90000
45317,'WALNUT HIL~5', 100.0000,1,  35,   1,   1,1.03218615, -14.978726, 1.10000, 0.90000, 1.10000, 0.90000
45318,'WALNUT HIL~6', 100.0000,1,  35,   1,   1,1.03217638, -14.979525, 1.10000, 0.90000, 1.10000, 0.90000
45319,'WOODLAWN 2 1', 100.0000,1,  35,   1,   1,1.03543460, -12.635210, 1.10000, 0.90000, 1.10000, 0.90000
45320,'WOODLAWN 3 1', 100.0000,1,  35,   1,   1,1.03735483, -13.164280, 1.10000, 0.90000, 1.10000, 0.90000
45321,'WOODLAWN 4 1', 100.0000,1,  35,   1,   1,1.03001726, -13.052690, 1.10000, 0.90000, 1.10000, 0.90000
45322,'WOODLAWN 4 2', 100.0000,1,  35,   1,   1,1.03003180, -13.050856, 1.10000, 0.90000, 1.10000, 0.90000
45323,'BRIGHTON 1~7', 100.0000,1,  35,   1,   1,1.03769386, -11.844590, 1.10000, 0.90000, 1.10000, 0.90000
45324,'BRIGHTON 1~8', 100.0000,1,  35,   1,   1,1.03962302, -12.014577, 1.10000, 0.90000, 1.10000, 0.90000
45325,'BRIGHTON 1~9', 100.0000,1,  35,   1,   1,1.03174257, -11.231107, 1.10000, 0.90000, 1.10000, 0.90000
45326,'BRIGHTON ~10', 100.0000,1,  35,   1,   1,1.03172016, -11.234912, 1.10000, 0.90000, 1.10000, 0.90000
45327,'ELSAH 1 1   ', 100.0000,1,  35,   1,   1,1.03181970, -10.778603, 1.10000, 0.90000, 1.10000, 0.90000
45328,'ELSAH 2 1   ', 100.0000,1,  35,   1,   1,1.03128791,  -9.900048, 1.10000, 0.90000, 1.10000, 0.90000
45329,'ELSAH 2 2   ',  69.0000,1,  35,   1,   1,1.04842877,  -9.394732, 1.10000, 0.90000, 1.10000, 0.90000
45330,'ELSAH 2 3   ', 100.0000,1,  35,   1,   1,1.03130567,  -9.911870, 1.10000, 0.90000, 1.10000, 0.90000
45331,'FIELDON 1   ', 100.0000,1,  35,   1,   1,1.03751051,  -9.305042, 1.10000, 0.90000, 1.10000, 0.90000
45332,'GODFREY 1 1 ', 100.0000,1,  35,   1,   1,1.03998244, -11.481504, 1.10000, 0.90000, 1.10000, 0.90000
45333,'GODFREY 2 1 ', 100.0000,1,  35,   1,   1,1.04101205, -11.488989, 1.10000, 0.90000, 1.10000, 0.90000
45334,'GODFREY 3 1 ', 100.0000,1,  35,   1,   1,1.03919876, -11.734301, 1.10000, 0.90000, 1.10000, 0.90000
45335,'GODFREY 3 2 ', 100.0000,1,  35,   1,   1,1.03925347, -11.727919, 1.10000, 0.90000, 1.10000, 0.90000
45336,'GODFREY 4 1 ', 100.0000,1,  35,   1,   1,1.03730726, -11.668465, 1.10000, 0.90000, 1.10000, 0.90000
45337,'GRAFTON 8 1 ', 100.0000,1,  35,   1,   1,1.03781307,  -9.261978, 1.10000, 0.90000, 1.10000, 0.90000
45338,'GRAFTON 9 1 ', 100.0000,1,  35,   1,   1,1.03642344,  -9.386258, 1.10000, 0.90000, 1.10000, 0.90000
45339,'JERSEYVILL~1', 100.0000,1,  35,   1,   1,1.03603816,  -9.225720, 1.10000, 0.90000, 1.10000, 0.90000
45340,'JERSEYVILL~2', 100.0000,1,  35,   1,   1,1.03201222, -10.160303, 1.10000, 0.90000, 1.10000, 0.90000
45341,'JERSEYVILL~3', 100.0000,1,  35,   1,   1,1.03195775, -10.166531, 1.10000, 0.90000, 1.10000, 0.90000
45342,'JERSEYVILL~4', 230.0000,1,  35,   1,   1,1.03750467,  -6.946688, 1.10000, 0.90000, 1.10000, 0.90000
45343,'JERSEYVILL~5', 100.0000,1,  35,   1,   1,1.03725934,  -8.883524, 1.10000, 0.90000, 1.10000, 0.90000
45344,'JERSEYVILL~6',  24.0000,1,  35,   1,   1,1.03747165,  -9.606629, 1.10000, 0.90000, 1.10000, 0.90000
45346,'JERSEYVILL~8', 230.0000,1,  35,   1,   1,1.03769660,  -6.908371, 1.10000, 0.90000, 1.10000, 0.90000
45347,'JERSEYVILL~9', 230.0000,1,  35,   1,   1,1.03745806,  -6.954629, 1.10000, 0.90000, 1.10000, 0.90000
45348,'MEDORA 2 1  ', 100.0000,1,  35,   1,   1,1.02898526,  -9.665847, 1.10000, 0.90000, 1.10000, 0.90000
45349,'MEDORA 2 2  ', 100.0000,1,  35,   1,   1,1.02899599,  -9.663663, 1.10000, 0.90000, 1.10000, 0.90000
45350,'CREAL SPRI~1', 100.0000,1,  35,   1,   1,1.03428614,  -7.862540, 1.10000, 0.90000, 1.10000, 0.90000
45351,'CREAL SPRI~2', 100.0000,1,  35,   1,   1,1.03431630,  -7.857513, 1.10000, 0.90000, 1.10000, 0.90000
45352,'GOREVILLE ~1', 100.0000,1,  35,   1,   1,1.03020084,  -7.728334, 1.10000, 0.90000, 1.10000, 0.90000
45353,'GOREVILLE ~2', 100.0000,1,  35,   1,   1,1.02999532,  -7.590586, 1.10000, 0.90000, 1.10000, 0.90000
45354,'GOREVILLE ~3', 100.0000,1,  35,   1,   1,1.03107142,  -7.797224, 1.10000, 0.90000, 1.10000, 0.90000
45355,'OZARK 4 1   ', 100.0000,1,  35,   1,   1,1.02822101, -12.041337, 1.10000, 0.90000, 1.10000, 0.90000
45356,'OZARK 4 2   ', 100.0000,1,  35,   1,   1,1.02821386, -12.042723, 1.10000, 0.90000, 1.10000, 0.90000
45357,'SIMPSON 2 1 ', 100.0000,1,  35,   1,   1,1.02953458, -11.170537, 1.10000, 0.90000, 1.10000, 0.90000
45358,'VIENNA 8 1  ', 100.0000,1,  35,   1,   1,1.03125048, -10.413523, 1.10000, 0.90000, 1.10000, 0.90000
45359,'VIENNA 9 1  ', 100.0000,1,  35,   1,   1,1.03068089, -11.035505, 1.10000, 0.90000, 1.10000, 0.90000
45360,'VIENNA 10 1 ', 100.0000,1,  35,   1,   1,1.03196490, -10.230577, 1.10000, 0.90000, 1.10000, 0.90000
45361,'VIENNA 10 2 ', 100.0000,1,  35,   1,   1,1.03194010, -10.233342, 1.10000, 0.90000, 1.10000, 0.90000
45362,'BOURBONNAI~1', 100.0000,1,  35,   1,   1,1.03286970, -34.989372, 1.10000, 0.90000, 1.10000, 0.90000
45363,'BOURBONNAI~2', 100.0000,1,  35,   1,   1,1.03298855, -34.977935, 1.10000, 0.90000, 1.10000, 0.90000
45364,'BOURBONNAI~3', 100.0000,1,  35,   1,   1,1.03676224, -35.027051, 1.10000, 0.90000, 1.10000, 0.90000
45365,'BOURBONNAI~4', 100.0000,1,  35,   1,   1,1.02384412, -36.871803, 1.10000, 0.90000, 1.10000, 0.90000
45366,'BOURBONNAI~5', 230.0000,1,  35,   1,   1,1.04023671, -30.852408, 1.10000, 0.90000, 1.10000, 0.90000
45367,'BOURBONNAI~7', 100.0000,1,  35,   1,   1,1.03528857, -34.683110, 1.10000, 0.90000, 1.10000, 0.90000
45368,'BOURBONNAI~8',  13.8000,1,  35,   1,   1,1.02089095, -37.595250, 1.10000, 0.90000, 1.10000, 0.90000
45370,'BOURBONNA~10',  13.8000,1,  35,   1,   1,1.03528857, -34.683110, 1.10000, 0.90000, 1.10000, 0.90000
45371,'BOURBONNA~11',  13.8000,1,  35,   1,   1,1.03528857, -34.683110, 1.10000, 0.90000, 1.10000, 0.90000
45373,'BOURBONNA~13', 230.0000,1,  35,   1,   1,1.04080915, -30.759333, 1.10000, 0.90000, 1.10000, 0.90000
45374,'BOURBONNAI~6', 230.0000,1,  35,   1,   1,1.04023671, -30.852408, 1.10000, 0.90000, 1.10000, 0.90000
45375,'BRADLEY 1 1 ', 230.0000,1,  35,   1,   1,1.04069996, -31.325020, 1.10000, 0.90000, 1.10000, 0.90000
45376,'BRADLEY 2 1 ', 100.0000,1,  35,   1,   1,1.02365386, -37.593494, 1.10000, 0.90000, 1.10000, 0.90000
45377,'ESSEX 5 1   ', 100.0000,1,  35,   1,   1,1.02408218, -33.528292, 1.10000, 0.90000, 1.10000, 0.90000
45378,'ESSEX 5 2   ', 100.0000,1,  35,   1,   1,1.02405739, -33.530864, 1.10000, 0.90000, 1.10000, 0.90000
45379,'GRANT PARK~1', 100.0000,1,  35,   1,   1,1.03059602, -38.781753, 1.10000, 0.90000, 1.10000, 0.90000
45380,'GRANT PARK~2', 100.0000,1,  35,   1,   1,1.03058076, -38.783358, 1.10000, 0.90000, 1.10000, 0.90000
45381,'GRANT PARK~3', 100.0000,1,  35,   1,   1,1.02653384, -39.327153, 1.10000, 0.90000, 1.10000, 0.90000
45382,'GRANT PARK~4', 100.0000,1,  35,   1,   1,1.02656770, -39.323906, 1.10000, 0.90000, 1.10000, 0.90000
45383,'KANKAKEE 1 1', 100.0000,1,  35,   1,   1,1.02488720, -35.790929, 1.10000, 0.90000, 1.10000, 0.90000
45384,'KANKAKEE 2 1', 100.0000,1,  35,   1,   1,1.03366113, -33.981127, 1.10000, 0.90000, 1.10000, 0.90000
45385,'KANKAKEE 3 1', 500.0000,1,  35,   1,   1,1.04186535, -28.418365, 1.10000, 0.90000, 1.10000, 0.90000
45386,'KANKAKEE 3 2', 230.0000,1,  35,   1,   1,1.04332566, -29.804231, 1.10000, 0.90000, 1.10000, 0.90000
45387,'KANKAKEE 3 3', 100.0000,1,  35,   1,   1,1.04433692, -31.888135, 1.10000, 0.90000, 1.10000, 0.90000
45388,'KANKAKEE 3 4', 500.0000,1,  35,   1,   1,1.04175842, -28.434416, 1.10000, 0.90000, 1.10000, 0.90000
45389,'KANKAKEE 3 6', 230.0000,1,  35,   1,   1,1.04288626, -29.856085, 1.10000, 0.90000, 1.10000, 0.90000
45390,'KANKAKEE 4 1', 100.0000,1,  35,   1,   1,1.03279519, -34.656930, 1.10000, 0.90000, 1.10000, 0.90000
45391,'KANKAKEE 4 2', 100.0000,1,  35,   1,   1,1.03252101, -34.677697, 1.10000, 0.90000, 1.10000, 0.90000
45392,'MANTENO 1 1 ', 100.0000,1,  35,   1,   1,1.03927112, -36.269223, 1.10000, 0.90000, 1.10000, 0.90000
45393,'MANTENO 2 1 ', 100.0000,1,  35,   1,   1,1.03757036, -36.856654, 1.10000, 0.90000, 1.10000, 0.90000
45394,'MANTENO 3 1 ', 100.0000,1,  35,   1,   1,1.04173088, -35.704267, 1.10000, 0.90000, 1.10000, 0.90000
45395,'MOMENCE 1 1 ', 100.0000,1,  35,   1,   1,1.02341068, -36.711130, 1.10000, 0.90000, 1.10000, 0.90000
45396,'MOMENCE 2 1 ', 100.0000,1,  35,   1,   1,1.02325737, -37.311599, 1.10000, 0.90000, 1.10000, 0.90000
45397,'PEMBROKE T~1', 100.0000,1,  35,   1,   1,1.02769804, -42.649262, 1.10000, 0.90000, 1.10000, 0.90000
45398,'ABINGDON 1~4', 100.0000,1,  35,   1,   1,1.03981054, -15.756352, 1.10000, 0.90000, 1.10000, 0.90000
45399,'ABINGDON 1~5', 100.0000,1,  35,   1,   1,1.04005635, -16.174436, 1.10000, 0.90000, 1.10000, 0.90000
45400,'ABINGDON 1~6', 100.0000,1,  35,   1,   1,1.04003453, -16.177520, 1.10000, 0.90000, 1.10000, 0.90000
45401,'ABINGDON 1~7', 100.0000,1,  35,   1,   1,1.03862369, -15.162900, 1.10000, 0.90000, 1.10000, 0.90000
45402,'DAHINDA 1   ', 100.0000,1,  35,   1,   1,1.03170526, -17.183243, 1.10000, 0.90000, 1.10000, 0.90000
45403,'EAST GALES~1', 100.0000,1,  35,   1,   1,1.03870392, -14.114973, 1.10000, 0.90000, 1.10000, 0.90000
45404,'ELMWOOD 1 1 ', 100.0000,1,  35,   1,   1,1.03407335, -18.267397, 1.10000, 0.90000, 1.10000, 0.90000
45405,'ELMWOOD 1 2 ', 100.0000,1,  35,   1,   1,1.03406537, -18.269023, 1.10000, 0.90000, 1.10000, 0.90000
45406,'ELMWOOD 2 1 ', 100.0000,1,  35,   1,   1,1.03291070, -18.082031, 1.10000, 0.90000, 1.10000, 0.90000
45407,'ELMWOOD 2 2 ', 100.0000,1,  35,   1,   1,1.03289187, -18.084195, 1.10000, 0.90000, 1.10000, 0.90000
45408,'ELMWOOD 3 1 ', 100.0000,1,  35,   1,   1,1.03217566, -17.832657, 1.10000, 0.90000, 1.10000, 0.90000
45409,'ELMWOOD 3 2 ', 100.0000,1,  35,   1,   1,1.03219354, -17.830192, 1.10000, 0.90000, 1.10000, 0.90000
45410,'GALESBURG ~2', 500.0000,1,  35,   1,   1,1.04641092,  -9.223076, 1.10000, 0.90000, 1.10000, 0.90000
45411,'GALESBURG ~3', 230.0000,1,  35,   1,   1,1.04803538, -10.280025, 1.10000, 0.90000, 1.10000, 0.90000
45412,'GALESBURG ~4', 500.0000,1,  35,   1,   1,1.04597831,  -9.155698, 1.10000, 0.90000, 1.10000, 0.90000
45413,'GALESBURG ~5', 100.0000,1,  35,   1,   1,1.01964593, -16.191918, 1.10000, 0.90000, 1.10000, 0.90000
45414,'GALESBURG ~6', 100.0000,1,  35,   1,   1,1.01986802, -16.180477, 1.10000, 0.90000, 1.10000, 0.90000
45415,'GALESBURG ~7', 230.0000,1,  35,   1,   1,1.04575503, -10.856257, 1.10000, 0.90000, 1.10000, 0.90000
45416,'GALESBURG ~8', 100.0000,1,  35,   1,   1,1.04326522, -13.063632, 1.10000, 0.90000, 1.10000, 0.90000
45417,'GALESBURG ~9',  13.8000,1,  35,   1,   1,1.04243481, -14.657318, 1.10000, 0.90000, 1.10000, 0.90000
45419,'GALESBURG~11', 230.0000,1,  35,   1,   1,1.04559124, -10.868562, 1.10000, 0.90000, 1.10000, 0.90000
45420,'GALESBURG~12', 100.0000,1,  35,   1,   1,1.01938808, -16.490932, 1.10000, 0.90000, 1.10000, 0.90000
45421,'GALESBURG~13', 100.0000,1,  35,   1,   1,1.01925266, -16.503366, 1.10000, 0.90000, 1.10000, 0.90000
45422,'KNOXVILLE~52', 100.0000,1,  35,   1,   1,1.03212810, -15.512994, 1.10000, 0.90000, 1.10000, 0.90000
45423,'KNOXVILLE~53', 100.0000,1,  35,   1,   1,1.03164709, -15.961338, 1.10000, 0.90000, 1.10000, 0.90000
45424,'RIO 2 1     ', 100.0000,1,  35,   1,   1,1.02280533, -16.256629, 1.10000, 0.90000, 1.10000, 0.90000
45425,'WILLIAMSFI~1', 100.0000,1,  35,   1,   1,1.03146410, -16.570186, 1.10000, 0.90000, 1.10000, 0.90000
45426,'YATES CITY 1', 100.0000,1,  35,   1,   1,1.03807521, -18.053076, 1.10000, 0.90000, 1.10000, 0.90000
45427,'OGLESBY 1 1 ', 100.0000,1,  35,   1,   1,1.03580308, -26.889128, 1.10000, 0.90000, 1.10000, 0.90000
45428,'OGLESBY 2 1 ', 100.0000,1,  35,   1,   1,1.03249979, -24.866333, 1.10000, 0.90000, 1.10000, 0.90000
45429,'STREATOR 1 1', 100.0000,1,  35,   1,   1,1.03643656, -26.057194, 1.10000, 0.90000, 1.10000, 0.90000
45430,'STREATOR 2 1', 100.0000,1,  35,   1,   1,1.03164256, -24.262188, 1.10000, 0.90000, 1.10000, 0.90000
45431,'STREATOR 3 1', 100.0000,1,  35,   1,   1,1.03155077, -23.898639, 1.10000, 0.90000, 1.10000, 0.90000
45432,'STREATOR 3 2', 100.0000,1,  35,   1,   1,1.03150475, -23.907154, 1.10000, 0.90000, 1.10000, 0.90000
45433,'STREATOR 4 1', 230.0000,1,  35,   1,   1,1.03861475, -22.635829, 1.10000, 0.90000, 1.10000, 0.90000
45434,'STREATOR 4 2', 100.0000,1,  35,   1,   1,1.03288603, -23.529568, 1.10000, 0.90000, 1.10000, 0.90000
45435,'STREATOR 4 3', 230.0000,1,  35,   1,   1,1.03876698, -22.620647, 1.10000, 0.90000, 1.10000, 0.90000
45436,'TONICA 1    ', 100.0000,1,  35,   1,   1,1.03436613, -25.080299, 1.10000, 0.90000, 1.10000, 0.90000
45437,'WENONA 1    ', 100.0000,1,  35,   1,   1,1.03186166, -23.798324, 1.10000, 0.90000, 1.10000, 0.90000
45438,'BRIDGEPOR~27', 230.0000,1,  35,   1,   1,1.04547656, -22.362364, 1.10000, 0.90000, 1.10000, 0.90000
45439,'BRIDGEPOR~28', 100.0000,1,  35,   1,   1,1.02828777, -26.879098, 1.10000, 0.90000, 1.10000, 0.90000
45440,'LAWRENCEV~13', 100.0000,1,  35,   1,   1,1.03143120, -30.124129, 1.10000, 0.90000, 1.10000, 0.90000
45441,'LAWRENCEV~14', 100.0000,1,  35,   1,   1,1.03145611, -30.120383, 1.10000, 0.90000, 1.10000, 0.90000
45442,'LAWRENCEV~15', 100.0000,1,  35,   1,   1,1.01588655, -33.126267, 1.10000, 0.90000, 1.10000, 0.90000
45443,'LAWRENCEV~17', 100.0000,1,  35,   1,   1,1.03244817, -30.743720, 1.10000, 0.90000, 1.10000, 0.90000
45444,'LAWRENCEV~18', 100.0000,1,  35,   1,   1,1.03241658, -30.747797, 1.10000, 0.90000, 1.10000, 0.90000
45445,'SAINT FRA~24', 100.0000,1,  35,   1,   1,1.02689660, -28.673616, 1.10000, 0.90000, 1.10000, 0.90000
45446,'SAINT FRA~25', 100.0000,1,  35,   1,   1,1.02692461, -28.671536, 1.10000, 0.90000, 1.10000, 0.90000
45447,'CHENOA 1 1  ', 100.0000,1,  35,   1,   1,1.03030479, -26.357628, 1.10000, 0.90000, 1.10000, 0.90000
45448,'CHENOA 2 1  ', 100.0000,1,  35,   1,   1,1.02900410, -26.779992, 1.10000, 0.90000, 1.10000, 0.90000
45449,'CHENOA 3 1  ', 100.0000,1,  35,   1,   1,1.02908945, -25.020556, 1.10000, 0.90000, 1.10000, 0.90000
45450,'CORNELL 1 1 ', 100.0000,1,  35,   1,   1,1.03132391, -27.533058, 1.10000, 0.90000, 1.10000, 0.90000
45451,'CORNELL 1 2 ', 100.0000,1,  35,   1,   1,1.03134072, -27.531461, 1.10000, 0.90000, 1.10000, 0.90000
45452,'CORNELL 2 1 ', 100.0000,1,  35,   1,   1,1.03243089, -24.993996, 1.10000, 0.90000, 1.10000, 0.90000
45453,'FAIRBURY 1 1', 100.0000,1,  35,   1,   1,1.03315032, -27.381880, 1.10000, 0.90000, 1.10000, 0.90000
45454,'FAIRBURY 1 2', 100.0000,1,  35,   1,   1,1.03310502, -27.384250, 1.10000, 0.90000, 1.10000, 0.90000
45455,'FAIRBURY 2 1', 230.0000,1,  35,   1,   1,1.04587793, -25.448977, 1.10000, 0.90000, 1.10000, 0.90000
45456,'FAIRBURY 2 2', 100.0000,1,  35,   1,   1,1.03600252, -27.544474, 1.10000, 0.90000, 1.10000, 0.90000
45457,'FAIRBURY 2 3', 230.0000,1,  35,   1,   1,1.04584229, -25.454314, 1.10000, 0.90000, 1.10000, 0.90000
45458,'FLANAGAN 1  ', 100.0000,1,  35,   1,   1,1.03348935, -23.527565, 1.10000, 0.90000, 1.10000, 0.90000
45459,'FORREST 1 1 ', 100.0000,1,  35,   1,   1,1.03107417, -29.293165, 1.10000, 0.90000, 1.10000, 0.90000
45460,'FORREST 2 1 ', 100.0000,1,  35,   1,   1,1.03146219, -29.944116, 1.10000, 0.90000, 1.10000, 0.90000
45461,'GRIDLEY 1 1 ', 100.0000,1,  35,   1,   1,1.03237271, -23.454173, 1.10000, 0.90000, 1.10000, 0.90000
45462,'GRIDLEY 2 1 ', 100.0000,1,  35,   1,   1,1.03459418, -22.003704, 1.10000, 0.90000, 1.10000, 0.90000
45463,'GRIDLEY 2 2 ', 100.0000,1,  35,   1,   1,1.03458583, -22.004820, 1.10000, 0.90000, 1.10000, 0.90000
45464,'ODELL 1 1   ', 100.0000,1,  35,   1,   1,1.03420341, -27.928304, 1.10000, 0.90000, 1.10000, 0.90000
45465,'ODELL 1 2   ', 100.0000,1,  35,   1,   1,1.03419232, -27.929660, 1.10000, 0.90000, 1.10000, 0.90000
45466,'PONTIAC 6 1 ', 100.0000,1,  35,   1,   1,1.02617729, -27.808820, 1.10000, 0.90000, 1.10000, 0.90000
45467,'PONTIAC 7 1 ', 100.0000,1,  35,   1,   1,1.02750814, -28.013066, 1.10000, 0.90000, 1.10000, 0.90000
45468,'PONTIAC 8 1 ', 230.0000,1,  35,   1,   1,1.05023849, -24.676285, 1.10000, 0.90000, 1.10000, 0.90000
45469,'PONTIAC 8 2 ', 230.0000,1,  35,   1,   1,1.05032122, -24.668459, 1.10000, 0.90000, 1.10000, 0.90000
45470,'ATHENS 38 1 ', 100.0000,1,  35,   1,   1,1.02598155, -16.260078, 1.10000, 0.90000, 1.10000, 0.90000
45471,'ATHENS 39 1 ', 100.0000,1,  35,   1,   1,1.02874255, -16.438208, 1.10000, 0.90000, 1.10000, 0.90000
45472,'ATHENS 39 2 ', 100.0000,1,  35,   1,   1,1.02876163, -16.435670, 1.10000, 0.90000, 1.10000, 0.90000
45473,'ATHENS 40 1 ', 100.0000,1,  35,   1,   1,1.02749026, -17.628978, 1.10000, 0.90000, 1.10000, 0.90000
45474,'ATLANTA 49 1', 100.0000,1,  35,   1,   1,1.03164411, -20.180503, 1.10000, 0.90000, 1.10000, 0.90000
45475,'ATLANTA 50 1', 100.0000,1,  35,   1,   1,1.03287494, -20.065774, 1.10000, 0.90000, 1.10000, 0.90000
45476,'LINCOLN 7 1 ', 230.0000,1,  35,   1,   1,1.03420544, -12.540669, 1.10000, 0.90000, 1.10000, 0.90000
45477,'LINCOLN 7 2 ', 100.0000,1,  35,   1,   1,1.04596615, -17.565155, 1.10000, 0.90000, 1.10000, 0.90000
45478,'LINCOLN 7 3 ', 230.0000,1,  35,   1,   1,1.03413844, -12.548045, 1.10000, 0.90000, 1.10000, 0.90000
45479,'LINCOLN 8 1 ', 100.0000,1,  35,   1,   1,1.04262650, -17.936847, 1.10000, 0.90000, 1.10000, 0.90000
45480,'LINCOLN 9 1 ', 100.0000,1,  35,   1,   1,1.03854048, -18.094240, 1.10000, 0.90000, 1.10000, 0.90000
45481,'LINCOLN 10 1', 100.0000,1,  35,   1,   1,1.03919828, -18.498317, 1.10000, 0.90000, 1.10000, 0.90000
45482,'LINCOLN 10 2', 100.0000,1,  35,   1,   1,1.03924417, -18.490553, 1.10000, 0.90000, 1.10000, 0.90000
45483,'MOUNT PULA~1', 100.0000,1,  35,   1,   1,1.03133214, -18.045843, 1.10000, 0.90000, 1.10000, 0.90000
45484,'MOUNT PULA~2', 100.0000,1,  35,   1,   1,1.02251744, -18.935342, 1.10000, 0.90000, 1.10000, 0.90000
45485,'SAN JOSE 1  ', 100.0000,1,  35,   1,   1,1.03514910, -16.365678, 1.10000, 0.90000, 1.10000, 0.90000
45486,'ARGENTA 1 1 ', 100.0000,1,  35,   1,   1,1.03106451, -19.876631, 1.10000, 0.90000, 1.10000, 0.90000
45487,'ARGENTA 1 2 ', 100.0000,1,  35,   1,   1,1.03105235, -19.878198, 1.10000, 0.90000, 1.10000, 0.90000
45488,'ARGENTA 2 1 ', 100.0000,1,  35,   1,   1,1.02563035, -21.740231, 1.10000, 0.90000, 1.10000, 0.90000
45489,'ARGENTA 3 1 ', 100.0000,1,  35,   1,   1,1.03860736, -17.392018, 1.10000, 0.90000, 1.10000, 0.90000
45490,'CERRO GORD~1', 100.0000,1,  35,   1,   1,1.02769947, -20.532471, 1.10000, 0.90000, 1.10000, 0.90000
45491,'DECATUR 26 1', 100.0000,1,  35,   1,   1,1.01947689, -18.761614, 1.10000, 0.90000, 1.10000, 0.90000
45492,'DECATUR 27 1', 100.0000,1,  35,   1,   1,1.03768039, -17.176964, 1.10000, 0.90000, 1.10000, 0.90000
45493,'DECATUR 28 1', 100.0000,1,  35,   1,   1,1.03884757, -17.137115, 1.10000, 0.90000, 1.10000, 0.90000
45494,'DECATUR 28 2', 100.0000,1,  35,   1,   1,1.03874922, -17.150477, 1.10000, 0.90000, 1.10000, 0.90000
45495,'DECATUR 29 1', 230.0000,1,  35,   1,   1,1.04281640, -17.038551, 1.10000, 0.90000, 1.10000, 0.90000
45496,'DECATUR 29 2', 100.0000,1,  35,   1,   1,1.04360843, -21.130713, 1.10000, 0.90000, 1.10000, 0.90000
45497,'DECATUR 29 3', 230.0000,1,  35,   1,   1,1.04255974, -16.983860, 1.10000, 0.90000, 1.10000, 0.90000
45498,'DECATUR 30 1', 100.0000,1,  35,   1,   1,1.03494585, -17.085693, 1.10000, 0.90000, 1.10000, 0.90000
45499,'DECATUR 31 1', 100.0000,1,  35,   1,   1,1.02070117, -18.785288, 1.10000, 0.90000, 1.10000, 0.90000
45500,'DECATUR 32 1', 100.0000,1,  35,   1,   1,1.02164674, -18.988264, 1.10000, 0.90000, 1.10000, 0.90000
45501,'DECATUR 33 1', 100.0000,1,  35,   1,   1,1.02153432, -18.620038, 1.10000, 0.90000, 1.10000, 0.90000
45502,'DECATUR 34 1', 100.0000,1,  35,   1,   1,1.03603745, -17.258307, 1.10000, 0.90000, 1.10000, 0.90000
45503,'DECATUR 35 1', 230.0000,1,  35,   1,   1,1.04143465, -15.692716, 1.10000, 0.90000, 1.10000, 0.90000
45504,'DECATUR 35 2', 100.0000,1,  35,   1,   1,1.03592801, -16.871527, 1.10000, 0.90000, 1.10000, 0.90000
45505,'DECATUR 35 3', 230.0000,1,  35,   1,   1,1.04167950, -15.664279, 1.10000, 0.90000, 1.10000, 0.90000
45506,'DECATUR 36 1', 100.0000,1,  35,   1,   1,1.03934360, -16.911162, 1.10000, 0.90000, 1.10000, 0.90000
45507,'DECATUR 37 1', 100.0000,1,  35,   1,   1,1.02675331, -17.565028, 1.10000, 0.90000, 1.10000, 0.90000
45508,'DECATUR 37 2', 100.0000,1,  35,   1,   1,1.02657616, -17.580526, 1.10000, 0.90000, 1.10000, 0.90000
45509,'FORSYTH 5 1 ', 100.0000,1,  35,   1,   1,1.03975356, -21.529499, 1.10000, 0.90000, 1.10000, 0.90000
45510,'FORSYTH 6 1 ', 100.0000,1,  35,   1,   1,1.02288353, -18.134495, 1.10000, 0.90000, 1.10000, 0.90000
45511,'ILLIOPOLIS 1', 100.0000,1,  35,   1,   1,1.02495885, -18.829597, 1.10000, 0.90000, 1.10000, 0.90000
45512,'ILLIOPOLIS 2', 100.0000,1,  35,   1,   1,1.02493477, -18.831171, 1.10000, 0.90000, 1.10000, 0.90000
45513,'LOVINGTON ~1', 100.0000,1,  35,   1,   1,1.02659166, -20.921891, 1.10000, 0.90000, 1.10000, 0.90000
45514,'MACON 22 1  ', 100.0000,1,  35,   1,   1,1.03339148, -17.649810, 1.10000, 0.90000, 1.10000, 0.90000
45515,'MT ZION 1 1 ', 100.0000,1,  35,   1,   1,1.03146958, -18.547409, 1.10000, 0.90000, 1.10000, 0.90000
45516,'MT ZION 1 2 ', 100.0000,1,  35,   1,   1,1.03152180, -18.544020, 1.10000, 0.90000, 1.10000, 0.90000
45517,'MT ZION 2 1 ', 100.0000,1,  35,   1,   1,1.03081620, -18.793549, 1.10000, 0.90000, 1.10000, 0.90000
45518,'MT ZION 3 1 ', 100.0000,1,  35,   1,   1,1.03391325, -18.137465, 1.10000, 0.90000, 1.10000, 0.90000
45519,'WARRENSBUR~4', 100.0000,1,  35,   1,   1,1.02118075, -18.873098, 1.10000, 0.90000, 1.10000, 0.90000
45520,'WARRENSBUR~5', 100.0000,1,  35,   1,   1,1.02116597, -18.875151, 1.10000, 0.90000, 1.10000, 0.90000
45521,'ALTON 5 1   ', 230.0000,1,  35,   1,   1,1.03878736,  -6.098937, 1.10000, 0.90000, 1.10000, 0.90000
45522,'ALTON 5 2   ', 100.0000,1,  35,   1,   1,1.03631079, -11.019560, 1.10000, 0.90000, 1.10000, 0.90000
45523,'ALTON 5 3   ',  18.0000,1,  35,   1,   1,1.03658199, -11.723051, 1.10000, 0.90000, 1.10000, 0.90000
45525,'ALTON 5 5   ', 230.0000,1,  35,   1,   1,1.03897405,  -6.010519, 1.10000, 0.90000, 1.10000, 0.90000
45526,'ALTON 6 1   ', 100.0000,1,  35,   1,   1,1.03247750, -11.438481, 1.10000, 0.90000, 1.10000, 0.90000
45527,'ALTON 6 2   ', 100.0000,1,  35,   1,   1,1.03237236, -11.451960, 1.10000, 0.90000, 1.10000, 0.90000
45528,'ALTON 7 1   ', 100.0000,1,  35,   1,   1,1.03769147, -12.167827, 1.10000, 0.90000, 1.10000, 0.90000
45529,'BUNKER HI~13', 100.0000,1,  35,   1,   1,1.02947259, -13.350912, 1.10000, 0.90000, 1.10000, 0.90000
45530,'BUNKER HI~14', 100.0000,1,  35,   1,   1,1.03470969, -12.161597, 1.10000, 0.90000, 1.10000, 0.90000
45531,'CARLINVILL~1', 100.0000,1,  35,   1,   1,1.03335547, -12.009131, 1.10000, 0.90000, 1.10000, 0.90000
45532,'CARLINVILL~2', 230.0000,1,  35,   1,   1,1.04147530,  -9.655458, 1.10000, 0.90000, 1.10000, 0.90000
45533,'CARLINVILL~3', 230.0000,1,  35,   1,   1,1.04141188,  -9.664234, 1.10000, 0.90000, 1.10000, 0.90000
45534,'FRANKLIN 6~4', 100.0000,1,  35,   1,   1,1.02807999, -15.550188, 1.10000, 0.90000, 1.10000, 0.90000
45535,'FRANKLIN 6~5', 100.0000,1,  35,   1,   1,1.03048587, -15.411238, 1.10000, 0.90000, 1.10000, 0.90000
45536,'GILLESPIE ~1', 100.0000,1,  35,   1,   1,1.03253305, -11.990870, 1.10000, 0.90000, 1.10000, 0.90000
45537,'GILLESPIE ~2', 100.0000,1,  35,   1,   1,1.03250861, -11.993155, 1.10000, 0.90000, 1.10000, 0.90000
45538,'GILLESPIE ~3', 100.0000,1,  35,   1,   1,1.03338373, -11.761154, 1.10000, 0.90000, 1.10000, 0.90000
45539,'GILLESPIE ~4', 100.0000,1,  35,   1,   1,1.03341103, -11.758541, 1.10000, 0.90000, 1.10000, 0.90000
45540,'GIRARD 7 1  ', 100.0000,1,  35,   1,   1,1.02301383, -14.126756, 1.10000, 0.90000, 1.10000, 0.90000
45541,'GIRARD 8 1  ', 100.0000,1,  35,   1,   1,1.02343833, -14.066863, 1.10000, 0.90000, 1.10000, 0.90000
45542,'GIRARD 8 2  ', 100.0000,1,  35,   1,   1,1.02339482, -14.071132, 1.10000, 0.90000, 1.10000, 0.90000
45543,'LITCHFIEL~24', 100.0000,1,  35,   1,   1,1.02663696, -13.539773, 1.10000, 0.90000, 1.10000, 0.90000
45544,'LITCHFIEL~25', 100.0000,1,  35,   1,   1,1.02774346, -12.991962, 1.10000, 0.90000, 1.10000, 0.90000
45545,'LITCHFIEL~26', 100.0000,1,  35,   1,   1,1.02771080, -12.996399, 1.10000, 0.90000, 1.10000, 0.90000
45546,'LITCHFIEL~27', 100.0000,1,  35,   1,   1,1.02664697, -12.963768, 1.10000, 0.90000, 1.10000, 0.90000
45547,'MOUNT OLI~23', 100.0000,1,  35,   1,   1,1.02169323, -13.504758, 1.10000, 0.90000, 1.10000, 0.90000
45548,'MOUNT OLI~24', 100.0000,1,  35,   1,   1,1.02491724, -13.181160, 1.10000, 0.90000, 1.10000, 0.90000
45549,'MOUNT OLIV~2', 230.0000,1,  35,   1,   1,1.03469050,  -8.264461, 1.10000, 0.90000, 1.10000, 0.90000
45550,'MOUNT OLIV~3', 100.0000,1,  35,   1,   1,1.03418696, -11.378698, 1.10000, 0.90000, 1.10000, 0.90000
45551,'MOUNT OLIV~4',  13.8000,1,  35,   1,   1,1.03687704, -14.592532, 1.10000, 0.90000, 1.10000, 0.90000
45553,'MOUNT OLIV~6', 230.0000,1,  35,   1,   1,1.03528118,  -8.204180, 1.10000, 0.90000, 1.10000, 0.90000
45554,'MOUNT OLIV~7', 230.0000,1,  35,   1,   1,1.03462112,  -8.270680, 1.10000, 0.90000, 1.10000, 0.90000
45555,'PALMYRA 13 1', 100.0000,1,  35,   1,   1,1.02340817, -11.600193, 1.10000, 0.90000, 1.10000, 0.90000
45556,'PALMYRA 13 2', 100.0000,1,  35,   1,   1,1.02338171, -11.602068, 1.10000, 0.90000, 1.10000, 0.90000
45557,'PALMYRA 14 1', 100.0000,1,  35,   1,   1,1.02260005, -12.870944, 1.10000, 0.90000, 1.10000, 0.90000
45558,'RAYMOND 8 1 ', 100.0000,1,  35,   1,   1,1.02609026, -13.712172, 1.10000, 0.90000, 1.10000, 0.90000
45559,'RAYMOND 8 2 ', 100.0000,1,  35,   1,   1,1.02610540, -13.711264, 1.10000, 0.90000, 1.10000, 0.90000
45560,'RAYMOND 9 1 ', 100.0000,1,  35,   1,   1,1.02672315, -13.964880, 1.10000, 0.90000, 1.10000, 0.90000
45561,'STAUNTON 5 1', 100.0000,1,  35,   1,   1,1.01761603, -13.992213, 1.10000, 0.90000, 1.10000, 0.90000
45562,'STAUNTON 6 1', 100.0000,1,  35,   1,   1,1.03330612, -14.539904, 1.10000, 0.90000, 1.10000, 0.90000
45563,'STAUNTON 6 2', 100.0000,1,  35,   1,   1,1.03325832, -14.545274, 1.10000, 0.90000, 1.10000, 0.90000
45564,'STAUNTON 7 1', 100.0000,1,  35,   1,   1,1.03177166, -11.974864, 1.10000, 0.90000, 1.10000, 0.90000
45565,'STAUNTON 7 2', 100.0000,1,  35,   1,   1,1.03173518, -11.978467, 1.10000, 0.90000, 1.10000, 0.90000
45566,'VIRDEN 1 1  ', 100.0000,1,  35,   1,   1,1.02824318, -14.827185, 1.10000, 0.90000, 1.10000, 0.90000
45567,'VIRDEN 1 2  ', 100.0000,1,  35,   1,   1,1.02819681, -14.830366, 1.10000, 0.90000, 1.10000, 0.90000
45568,'VIRDEN 2 1  ', 100.0000,1,  35,   1,   1,1.02409089, -14.360587, 1.10000, 0.90000, 1.10000, 0.90000
45569,'VIRDEN 3 1  ', 100.0000,1,  35,   1,   1,1.02320063, -14.107161, 1.10000, 0.90000, 1.10000, 0.90000
45570,'BETHALTO 1 1', 100.0000,1,  35,   1,   1,1.03096104, -12.460656, 1.10000, 0.90000, 1.10000, 0.90000
45571,'BETHALTO 1 2', 100.0000,1,  35,   1,   1,1.03088653, -12.467568, 1.10000, 0.90000, 1.10000, 0.90000
45572,'BETHALTO 2 1', 100.0000,1,  35,   1,   1,1.02944827, -12.328358, 1.10000, 0.90000, 1.10000, 0.90000
45573,'BETHALTO 2 2', 100.0000,1,  35,   1,   1,1.02936757, -12.335599, 1.10000, 0.90000, 1.10000, 0.90000
45574,'COLLINSVI~14', 230.0000,1,  35,   1,   1,1.03885019,  -6.060880, 1.10000, 0.90000, 1.10000, 0.90000
45575,'COLLINSVI~15', 100.0000,1,  35,   1,   1,1.03412807,  -8.823953, 1.10000, 0.90000, 1.10000, 0.90000
45576,'COLLINSVI~16',  13.2000,1,  35,   1,   1,1.03278875, -10.078444, 1.10000, 0.90000, 1.10000, 0.90000
45578,'COLLINSVI~18', 230.0000,1,  35,   1,   1,1.03870523,  -6.073535, 1.10000, 0.90000, 1.10000, 0.90000
45579,'COLLINSVI~19', 230.0000,1,  35,   1,   1,1.03365028,  -6.318382, 1.10000, 0.90000, 1.10000, 0.90000
45580,'COLLINSVI~20', 100.0000,1,  35,   1,   1,1.03995669,  -8.774553, 1.10000, 0.90000, 1.10000, 0.90000
45581,'COLLINSVI~21', 230.0000,1,  35,   1,   1,1.03490746,  -6.136499, 1.10000, 0.90000, 1.10000, 0.90000
45582,'COLLINSVI~22', 100.0000,1,  35,   1,   1,1.03248107,  -9.246901, 1.10000, 0.90000, 1.10000, 0.90000
45583,'COLLINSVIL~3', 100.0000,1,  35,   1,   1,1.03469753, -11.115691, 1.10000, 0.90000, 1.10000, 0.90000
45584,'EAST ALTON~1', 100.0000,1,  35,   1,   1,1.02953088, -12.741617, 1.10000, 0.90000, 1.10000, 0.90000
45585,'EAST ALTON~2', 100.0000,1,  35,   1,   1,1.03325105, -11.710509, 1.10000, 0.90000, 1.10000, 0.90000
45586,'EAST ALTON~3', 100.0000,1,  35,   1,   1,1.03320444, -11.716011, 1.10000, 0.90000, 1.10000, 0.90000
45587,'EAST ALTON~4', 100.0000,1,  35,   1,   1,1.03958774, -12.229691, 1.10000, 0.90000, 1.10000, 0.90000
45588,'EAST SAINT~1', 100.0000,1,  35,   1,   1,1.01455843, -10.703731, 1.10000, 0.90000, 1.10000, 0.90000
45589,'EAST SAINT~2',  69.0000,1,  35,   1,   1,1.04499972, -10.308043, 1.10000, 0.90000, 1.10000, 0.90000
45590,'EAST SAINT~3', 100.0000,1,  35,   1,   1,1.01453376, -10.708692, 1.10000, 0.90000, 1.10000, 0.90000
45591,'EDWARDSVIL~1', 230.0000,1,  35,   1,   1,1.03794444,  -6.341088, 1.10000, 0.90000, 1.10000, 0.90000
45592,'EDWARDSVIL~2', 100.0000,1,  35,   1,   1,1.03062105, -14.501670, 1.10000, 0.90000, 1.10000, 0.90000
45593,'EDWARDSVIL~3', 230.0000,1,  35,   1,   1,1.03556192,  -5.710080, 1.10000, 0.90000, 1.10000, 0.90000
45594,'EDWARDSVIL~4', 230.0000,1,  35,   1,   1,1.03565490,  -5.695405, 1.10000, 0.90000, 1.10000, 0.90000
45595,'EDWARDSVIL~5', 100.0000,1,  35,   1,   1,1.02988791, -14.293185, 1.10000, 0.90000, 1.10000, 0.90000
45596,'GLEN CARBO~1', 100.0000,1,  35,   1,   1,1.03480005,  -9.774561, 1.10000, 0.90000, 1.10000, 0.90000
45597,'GLEN CARBO~2', 100.0000,1,  35,   1,   1,1.03474474,  -9.781210, 1.10000, 0.90000, 1.10000, 0.90000
45598,'GLEN CARBO~3', 100.0000,1,  35,   1,   1,1.03299999,  -9.723724, 1.10000, 0.90000, 1.10000, 0.90000
45599,'GLEN CARBO~4', 100.0000,1,  35,   1,   1,1.03403389, -10.518842, 1.10000, 0.90000, 1.10000, 0.90000
45600,'GRANITE CI~1', 100.0000,1,  35,   1,   1,1.04500961,  -9.760119, 1.10000, 0.90000, 1.10000, 0.90000
45601,'GRANITE CI~2',  69.0000,1,  35,   1,   1,1.04304767, -10.254079, 1.10000, 0.90000, 1.10000, 0.90000
45602,'GRANITE CI~3', 100.0000,1,  35,   1,   1,1.04506814,  -9.752429, 1.10000, 0.90000, 1.10000, 0.90000
45603,'GRANITE CI~4', 230.0000,1,  35,   1,   1,1.04097009,  -5.228748, 1.10000, 0.90000, 1.10000, 0.90000
45604,'GRANITE CI~5', 161.0000,1,  35,   1,   1,1.03726602,  -6.449066, 1.10000, 0.90000, 1.10000, 0.90000
45605,'GRANITE CI~6',  22.0000,1,  35,   1,   1,1.03638136,  -6.767363, 1.10000, 0.90000, 1.10000, 0.90000
45607,'GRANITE CI~8', 230.0000,1,  35,   1,   1,1.04078639,  -5.247333, 1.10000, 0.90000, 1.10000, 0.90000
45608,'GRANITE CI~9', 230.0000,1,  35,   1,   1,1.03166354,  -5.178242, 1.10000, 0.90000, 1.10000, 0.90000
45609,'GRANITE C~10', 161.0000,1,  35,   1,   1,1.03963590,  -7.027836, 1.10000, 0.90000, 1.10000, 0.90000
45610,'GRANITE C~11', 100.0000,1,  35,   1,   1,1.04556453,  -9.687658, 1.10000, 0.90000, 1.10000, 0.90000
45611,'GRANITE C~12', 230.0000,1,  35,   1,   1,1.03150499,  -5.193449, 1.10000, 0.90000, 1.10000, 0.90000
45612,'GRANITE C~13', 161.0000,1,  35,   1,   1,1.03912389,  -7.026960, 1.10000, 0.90000, 1.10000, 0.90000
45613,'GRANITE C~14', 100.0000,1,  35,   1,   1,1.03296673, -11.502383, 1.10000, 0.90000, 1.10000, 0.90000
45614,'MADISON 45 1', 100.0000,1,  35,   1,   1,0.98136520,  -9.662166, 1.10000, 0.90000, 1.10000, 0.90000
45615,'MADISON 45 2',  69.0000,1,  35,   1,   1,1.04106116,  -9.243888, 1.10000, 0.90000, 1.10000, 0.90000
45616,'MADISON 45 3', 100.0000,1,  35,   1,   1,0.98184305,  -9.678339, 1.10000, 0.90000, 1.10000, 0.90000
45617,'MADISON 46 1', 100.0000,1,  35,   1,   1,1.03825963, -10.252531, 1.10000, 0.90000, 1.10000, 0.90000
45618,'MADISON 47 1', 100.0000,1,  35,   1,   1,1.03663850, -11.390050, 1.10000, 0.90000, 1.10000, 0.90000
45619,'MADISON 47 2',  69.0000,1,  35,   1,   1,1.03461361, -10.527264, 1.10000, 0.90000, 1.10000, 0.90000
45620,'MADISON 47 3',  13.8000,1,  35,   1,   1,1.03102469, -10.508674, 1.10000, 0.90000, 1.10000, 0.90000
45622,'MADISON 47 5', 100.0000,1,  35,   1,   1,1.03659427, -11.392484, 1.10000, 0.90000, 1.10000, 0.90000
45623,'MARYVILLE~11', 100.0000,1,  35,   1,   1,1.03532231,  -9.856859, 1.10000, 0.90000, 1.10000, 0.90000
45624,'MARYVILLE~12', 100.0000,1,  35,   1,   1,1.03315938,  -9.989672, 1.10000, 0.90000, 1.10000, 0.90000
45625,'MARYVILLE~13', 100.0000,1,  35,   1,   1,1.03313839,  -9.994007, 1.10000, 0.90000, 1.10000, 0.90000
45626,'MORO 1 1    ', 100.0000,1,  35,   1,   1,1.03007495, -13.728804, 1.10000, 0.90000, 1.10000, 0.90000
45627,'MORO 1 2    ', 100.0000,1,  35,   1,   1,1.03004658, -13.730956, 1.10000, 0.90000, 1.10000, 0.90000
45628,'TROY 28 1   ', 100.0000,1,  35,   1,   1,1.03780687,  -9.086272, 1.10000, 0.90000, 1.10000, 0.90000
45629,'TROY 29 1   ', 100.0000,1,  35,   1,   1,1.03272510,  -9.788013, 1.10000, 0.90000, 1.10000, 0.90000
45630,'TROY 29 2   ', 100.0000,1,  35,   1,   1,1.03278816,  -9.779738, 1.10000, 0.90000, 1.10000, 0.90000
45631,'TROY 30 1   ', 100.0000,1,  35,   1,   1,1.03551495,  -9.495114, 1.10000, 0.90000, 1.10000, 0.90000
45632,'TROY 30 2   ', 100.0000,1,  35,   1,   1,1.03545117,  -9.502068, 1.10000, 0.90000, 1.10000, 0.90000
45633,'WOOD RIVER~1', 100.0000,1,  35,   1,   1,1.03522325, -12.063862, 1.10000, 0.90000, 1.10000, 0.90000
45634,'WOOD RIVER~2', 100.0000,1,  35,   1,   1,1.03029048, -12.014106, 1.10000, 0.90000, 1.10000, 0.90000
45635,'WOOD RIVER~3', 100.0000,1,  35,   1,   1,1.03245151, -11.772883, 1.10000, 0.90000, 1.10000, 0.90000
45636,'WORDEN 1 1  ', 100.0000,1,  35,   1,   1,1.03756797, -14.701099, 1.10000, 0.90000, 1.10000, 0.90000
45637,'WORDEN 2 1  ', 100.0000,1,  35,   1,   1,1.03240776, -14.306081, 1.10000, 0.90000, 1.10000, 0.90000
45638,'ALMA 7 1    ', 100.0000,1,  35,   1,   1,1.02850759, -16.979495, 1.10000, 0.90000, 1.10000, 0.90000
45639,'ALMA 7 2    ',  13.8000,1,  35,   1,   1,1.02805352, -17.087837, 1.10000, 0.90000, 1.10000, 0.90000
45640,'ALMA 7 3    ',  13.8000,1,  35,   1,   1,1.02847934, -16.985845, 1.10000, 0.90000, 1.10000, 0.90000
45642,'ALMA 7 5    ', 100.0000,1,  35,   1,   1,1.02852988, -16.976533, 1.10000, 0.90000, 1.10000, 0.90000
45643,'ALMA 7 7    ', 100.0000,1,  35,   1,   1,1.02850759, -16.979495, 1.10000, 0.90000, 1.10000, 0.90000
45644,'IUKA 3 1    ', 100.0000,1,  35,   1,   1,1.03366172, -17.611431, 1.10000, 0.90000, 1.10000, 0.90000
45645,'KELL 1      ', 100.0000,1,  35,   1,   1,1.03429294, -16.738934, 1.10000, 0.90000, 1.10000, 0.90000
45646,'ODIN 1 1    ', 100.0000,1,  35,   1,   1,1.03120434, -15.009901, 1.10000, 0.90000, 1.10000, 0.90000
45647,'ODIN 2 1    ', 100.0000,1,  35,   1,   1,1.03087604, -13.716853, 1.10000, 0.90000, 1.10000, 0.90000
45648,'SALEM 37 1  ', 100.0000,1,  35,   1,   1,1.03387320, -16.431424, 1.10000, 0.90000, 1.10000, 0.90000
45649,'SALEM 37 2  ', 100.0000,1,  35,   1,   1,1.03381944, -16.437397, 1.10000, 0.90000, 1.10000, 0.90000
45650,'SALEM 38 1  ', 100.0000,1,  35,   1,   1,1.03506911, -16.704761, 1.10000, 0.90000, 1.10000, 0.90000
45651,'SALEM 38 2  ', 100.0000,1,  35,   1,   1,1.03499353, -16.710415, 1.10000, 0.90000, 1.10000, 0.90000
45652,'SALEM 39 1  ', 100.0000,1,  35,   1,   1,1.03310180, -17.452568, 1.10000, 0.90000, 1.10000, 0.90000
45653,'SALEM 39 2  ', 100.0000,1,  35,   1,   1,1.03315854, -17.445297, 1.10000, 0.90000, 1.10000, 0.90000
45654,'CHILLICOT~33', 100.0000,1,  35,   1,   1,1.04039884, -17.614182, 1.10000, 0.90000, 1.10000, 0.90000
45655,'CHILLICOT~34', 100.0000,1,  35,   1,   1,1.03544319, -19.039958, 1.10000, 0.90000, 1.10000, 0.90000
45656,'CHILLICOT~35', 100.0000,1,  35,   1,   1,1.03839374, -18.209151, 1.10000, 0.90000, 1.10000, 0.90000
45657,'LACON 1 1   ', 100.0000,1,  35,   1,   1,1.03689051, -20.227445, 1.10000, 0.90000, 1.10000, 0.90000
45658,'LACON 2 1   ', 100.0000,1,  35,   1,   1,1.03367376, -19.987116, 1.10000, 0.90000, 1.10000, 0.90000
45659,'LACON 3 1   ', 100.0000,1,  35,   1,   1,1.03478968, -19.314260, 1.10000, 0.90000, 1.10000, 0.90000
45660,'LACON 3 2   ', 100.0000,1,  35,   1,   1,1.03477442, -19.316567, 1.10000, 0.90000, 1.10000, 0.90000
45661,'MINONK 1 1  ', 100.0000,1,  35,   1,   1,1.03523588, -22.101533, 1.10000, 0.90000, 1.10000, 0.90000
45662,'MINONK 1 2  ', 100.0000,1,  35,   1,   1,1.03520429, -22.103059, 1.10000, 0.90000, 1.10000, 0.90000
45663,'MINONK 2 1  ', 100.0000,1,  35,   1,   1,1.03427923, -22.290932, 1.10000, 0.90000, 1.10000, 0.90000
45664,'MINONK 3 1  ', 100.0000,1,  35,   1,   1,1.03618765, -22.546323, 1.10000, 0.90000, 1.10000, 0.90000
45665,'TOLUCA 1    ', 100.0000,1,  35,   1,   1,1.03277457, -22.575573, 1.10000, 0.90000, 1.10000, 0.90000
45666,'VARNA 1     ', 100.0000,1,  35,   1,   1,1.03474176, -22.220431, 1.10000, 0.90000, 1.10000, 0.90000
45667,'WASHBURN 2 1', 100.0000,1,  35,   1,   1,1.03289366, -20.286329, 1.10000, 0.90000, 1.10000, 0.90000
45668,'WASHBURN 2 2', 100.0000,1,  35,   1,   1,1.03287828, -20.288023, 1.10000, 0.90000, 1.10000, 0.90000
45669,'WASHBURN 3 1', 100.0000,1,  35,   1,   1,1.03273451, -20.756612, 1.10000, 0.90000, 1.10000, 0.90000
45670,'WASHBURN 4 1', 100.0000,1,  35,   1,   1,1.03586948, -21.437872, 1.10000, 0.90000, 1.10000, 0.90000
45671,'WASHBURN 4 2', 100.0000,1,  35,   1,   1,1.03586054, -21.439248, 1.10000, 0.90000, 1.10000, 0.90000
45672,'WYOMING 5 1 ', 100.0000,1,  35,   1,   1,1.03053570, -16.449351, 1.10000, 0.90000, 1.10000, 0.90000
45673,'BATH 15 1   ', 100.0000,1,  35,   1,   1,1.02664816, -14.055252, 1.10000, 0.90000, 1.10000, 0.90000
45674,'KILBOURNE 1 ', 100.0000,1,  35,   1,   1,1.03064358, -13.431632, 1.10000, 0.90000, 1.10000, 0.90000
45675,'KILBOURNE 2 ', 100.0000,1,  35,   1,   1,1.03063142, -13.433445, 1.10000, 0.90000, 1.10000, 0.90000
45676,'MANITO 1 1  ', 100.0000,1,  35,   1,   1,1.02930319, -19.221662, 1.10000, 0.90000, 1.10000, 0.90000
45677,'MANITO 2 1  ', 100.0000,1,  35,   1,   1,1.03095925, -19.581283, 1.10000, 0.90000, 1.10000, 0.90000
45678,'MANITO 2 2  ', 100.0000,1,  35,   1,   1,1.03099358, -19.579053, 1.10000, 0.90000, 1.10000, 0.90000
45679,'MASON CITY~1', 100.0000,1,  35,   1,   1,1.03222156, -14.791787, 1.10000, 0.90000, 1.10000, 0.90000
45680,'MASON CITY~2', 230.0000,1,  35,   1,   1,1.03985524, -10.782966, 1.10000, 0.90000, 1.10000, 0.90000
45681,'MASON CITY~3', 100.0000,1,  35,   1,   1,1.03893459, -13.413553, 1.10000, 0.90000, 1.10000, 0.90000
45682,'MASON CITY~4',  13.8000,1,  35,   1,   1,1.03990209, -15.684170, 1.10000, 0.90000, 1.10000, 0.90000
45684,'MASON CITY~6', 230.0000,1,  35,   1,   1,1.04001021, -10.729282, 1.10000, 0.90000, 1.10000, 0.90000
45685,'MASON CITY~7', 230.0000,1,  35,   1,   1,1.03984189, -10.784544, 1.10000, 0.90000, 1.10000, 0.90000
45686,'TOPEKA 2 1  ', 100.0000,1,  35,   1,   1,1.03250146, -13.912088, 1.10000, 0.90000, 1.10000, 0.90000
45687,'TOPEKA 2 2  ', 100.0000,1,  35,   1,   1,1.03248620, -13.913955, 1.10000, 0.90000, 1.10000, 0.90000
45688,'BROOKPORT ~1', 100.0000,1,  35,   1,   1,1.04536557,  -8.645124, 1.10000, 0.90000, 1.10000, 0.90000
45689,'BROOKPORT ~2', 100.0000,1,  35,   1,   1,1.03306293, -10.890916, 1.10000, 0.90000, 1.10000, 0.90000
45690,'BROOKPORT ~3', 100.0000,1,  35,   1,   1,1.03304994, -10.892365, 1.10000, 0.90000, 1.10000, 0.90000
45691,'BROOKPORT ~4', 100.0000,1,  35,   1,   1,1.03844023,  -9.740296, 1.10000, 0.90000, 1.10000, 0.90000
45692,'BROOKPORT ~5', 100.0000,1,  35,   1,   1,1.03842139,  -9.741559, 1.10000, 0.90000, 1.10000, 0.90000
45693,'GRAND CHAI~1', 100.0000,1,  35,   1,   1,1.04346251,  -7.639072, 1.10000, 0.90000, 1.10000, 0.90000
45694,'KARNAK 1    ', 100.0000,1,  35,   1,   1,1.03532052,  -8.646161, 1.10000, 0.90000, 1.10000, 0.90000
45695,'KARNAK 2    ', 100.0000,1,  35,   1,   1,1.03531051,  -8.647352, 1.10000, 0.90000, 1.10000, 0.90000
45696,'METROPOLIS~1', 100.0000,1,  35,   1,   1,1.03762591,  -7.239668, 1.10000, 0.90000, 1.10000, 0.90000
45697,'METROPOLIS~2', 100.0000,1,  35,   1,   1,1.03755641,  -7.247219, 1.10000, 0.90000, 1.10000, 0.90000
45698,'METROPOLIS~3', 100.0000,1,  35,   1,   1,1.04274642,  -7.656986, 1.10000, 0.90000, 1.10000, 0.90000
45699,'METROPOLIS~4', 100.0000,1,  35,   1,   1,1.03816462,  -7.413011, 1.10000, 0.90000, 1.10000, 0.90000
45700,'BUSHNELL 4 1', 100.0000,1,  35,   1,   1,1.02814448, -12.633746, 1.10000, 0.90000, 1.10000, 0.90000
45701,'BUSHNELL 5 1', 100.0000,1,  35,   1,   1,1.03225517, -12.912226, 1.10000, 0.90000, 1.10000, 0.90000
45702,'MACOMB 7 1  ', 100.0000,1,  35,   1,   1,1.00064540, -12.080596, 1.10000, 0.90000, 1.10000, 0.90000
45703,'MACOMB 7 2  ', 100.0000,1,  35,   1,   1,1.00076807, -12.070559, 1.10000, 0.90000, 1.10000, 0.90000
45704,'MACOMB 8 1  ', 100.0000,1,  35,   1,   1,1.00448132, -12.888080, 1.10000, 0.90000, 1.10000, 0.90000
45705,'MACOMB 9 1  ', 100.0000,1,  35,   1,   1,1.00149405, -12.288432, 1.10000, 0.90000, 1.10000, 0.90000
45706,'MACOMB 9 2  ', 100.0000,1,  35,   1,   1,1.00137818, -12.297452, 1.10000, 0.90000, 1.10000, 0.90000
45707,'MACOMB 10 1 ', 230.0000,1,  35,   1,   1,1.04136086,  -6.925931, 1.10000, 0.90000, 1.10000, 0.90000
45708,'BLOOMINGT~13', 100.0000,1,  35,   1,   1,1.02463150, -19.672311, 1.10000, 0.90000, 1.10000, 0.90000
45709,'BLOOMINGT~14', 100.0000,1,  35,   1,   1,1.02441990, -19.684057, 1.10000, 0.90000, 1.10000, 0.90000
45710,'BLOOMINGT~15', 100.0000,1,  35,   1,   1,1.02492023, -19.967254, 1.10000, 0.90000, 1.10000, 0.90000
45711,'BLOOMINGT~16', 230.0000,1,  35,   1,   1,1.03759837, -16.774029, 1.10000, 0.90000, 1.10000, 0.90000
45712,'BLOOMINGT~17', 100.0000,1,  35,   1,   1,1.03025913, -19.830326, 1.10000, 0.90000, 1.10000, 0.90000
45713,'BLOOMINGT~19', 100.0000,1,  35,   1,   1,1.03387165, -19.870412, 1.10000, 0.90000, 1.10000, 0.90000
45714,'BLOOMINGT~20', 100.0000,1,  35,   1,   1,1.03375971, -19.883579, 1.10000, 0.90000, 1.10000, 0.90000
45715,'BLOOMINGT~21', 230.0000,1,  35,   1,   1,1.03527653, -16.153519, 1.10000, 0.90000, 1.10000, 0.90000
45716,'BLOOMINGT~22', 100.0000,1,  35,   1,   1,1.03555310, -19.759744, 1.10000, 0.90000, 1.10000, 0.90000
45717,'BLOOMINGT~23', 230.0000,1,  35,   1,   1,1.03512633, -16.166452, 1.10000, 0.90000, 1.10000, 0.90000
45718,'BLOOMINGT~24', 100.0000,1,  35,   1,   1,1.03102136, -19.586872, 1.10000, 0.90000, 1.10000, 0.90000
45719,'BLOOMINGT~25', 100.0000,1,  35,   1,   1,1.02924049, -20.711934, 1.10000, 0.90000, 1.10000, 0.90000
45720,'BLOOMINGT~26', 100.0000,1,  35,   1,   1,1.02647889, -21.631759, 1.10000, 0.90000, 1.10000, 0.90000
45721,'BLOOMINGT~27', 100.0000,1,  35,   1,   1,1.02641678, -21.639446, 1.10000, 0.90000, 1.10000, 0.90000
45722,'BLOOMINGT~28', 100.0000,1,  35,   1,   1,1.03252292, -19.978052, 1.10000, 0.90000, 1.10000, 0.90000
45723,'BLOOMINGT~29', 100.0000,1,  35,   1,   1,1.02686095, -21.572780, 1.10000, 0.90000, 1.10000, 0.90000
45724,'CARLOCK 1 1 ', 100.0000,1,  35,   1,   1,1.03847611, -20.015938, 1.10000, 0.90000, 1.10000, 0.90000
45725,'COLFAX 1 1  ', 100.0000,1,  35,   1,   1,1.03340280, -22.748094, 1.10000, 0.90000, 1.10000, 0.90000
45726,'DANVERS 2 1 ', 100.0000,1,  35,   1,   1,1.03682935, -18.999203, 1.10000, 0.90000, 1.10000, 0.90000
45727,'DANVERS 2 2 ', 100.0000,1,  35,   1,   1,1.03680885, -19.000697, 1.10000, 0.90000, 1.10000, 0.90000
45728,'DANVERS 3 1 ', 100.0000,1,  35,   1,   1,1.03453326, -19.619954, 1.10000, 0.90000, 1.10000, 0.90000
45729,'EL PASO 1 1 ', 100.0000,1,  35,   1,   1,1.03340304, -23.155451, 1.10000, 0.90000, 1.10000, 0.90000
45730,'EL PASO 2 1 ', 100.0000,1,  35,   1,   1,1.03816199, -19.275096, 1.10000, 0.90000, 1.10000, 0.90000
45731,'EL PASO 2 2 ', 100.0000,1,  35,   1,   1,1.03812659, -19.278989, 1.10000, 0.90000, 1.10000, 0.90000
45732,'EL PASO 3 1 ', 100.0000,1,  35,   1,   1,1.03209484, -23.274833, 1.10000, 0.90000, 1.10000, 0.90000
45733,'EL PASO 3 2 ', 100.0000,1,  35,   1,   1,1.03207147, -23.276745, 1.10000, 0.90000, 1.10000, 0.90000
45734,'LEXINGTO~104', 100.0000,1,  35,   1,   1,1.03307915, -22.892272, 1.10000, 0.90000, 1.10000, 0.90000
45735,'LEXINGTO~105',  24.0000,1,  35,   1,   1,1.03268898, -22.977011, 1.10000, 0.90000, 1.10000, 0.90000
45736,'LEXINGTO~106',  24.0000,1,  35,   1,   1,1.03307080, -22.893691, 1.10000, 0.90000, 1.10000, 0.90000
45738,'LEXINGTO~108', 100.0000,1,  35,   1,   1,1.03309345, -22.890646, 1.10000, 0.90000, 1.10000, 0.90000
45739,'LEXINGTO~109', 100.0000,1,  35,   1,   1,1.03307915, -22.892272, 1.10000, 0.90000, 1.10000, 0.90000
45740,'LEXINGTO~111', 100.0000,1,  35,   1,   1,1.03672040, -20.897821, 1.10000, 0.90000, 1.10000, 0.90000
45741,'LEXINGTO~112', 100.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45742,'LEXINGTO~113',  20.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45743,'LEXINGTO~114',  20.0000,1,  35,   1,   1,1.03145373, -24.146326, 1.10000, 0.90000, 1.10000, 0.90000
45745,'LEXINGTO~116', 100.0000,1,  35,   1,   1,1.03143775, -24.147879, 1.10000, 0.90000, 1.10000, 0.90000
45746,'LEXINGTO~117', 100.0000,1,  35,   1,   1,1.03146946, -24.144676, 1.10000, 0.90000, 1.10000, 0.90000
45747,'NORMAL 1 1  ', 100.0000,1,  35,   1,   1,1.03290200, -19.939610, 1.10000, 0.90000, 1.10000, 0.90000
45748,'NORMAL 1 2  ', 100.0000,1,  35,   1,   1,1.03301907, -19.923856, 1.10000, 0.90000, 1.10000, 0.90000
45749,'NORMAL 2 1  ', 100.0000,1,  35,   1,   1,1.03825545, -18.447953, 1.10000, 0.90000, 1.10000, 0.90000
45750,'NORMAL 2 2  ', 100.0000,1,  35,   1,   1,1.03810859, -18.466870, 1.10000, 0.90000, 1.10000, 0.90000
45751,'NORMAL 3 1  ', 100.0000,1,  35,   1,   1,1.03267908, -19.160253, 1.10000, 0.90000, 1.10000, 0.90000
45752,'NORMAL 4 1  ', 100.0000,1,  35,   1,   1,1.03031409, -19.942880, 1.10000, 0.90000, 1.10000, 0.90000
45753,'NORMAL 5 1  ', 100.0000,1,  35,   1,   1,1.03014946, -20.076914, 1.10000, 0.90000, 1.10000, 0.90000
45754,'SAYBROOK 1  ', 100.0000,1,  35,   1,   1,1.03924513, -25.982999, 1.10000, 0.90000, 1.10000, 0.90000
45755,'GREENVIEW 1 ', 100.0000,1,  35,   1,   1,1.03460968, -15.432643, 1.10000, 0.90000, 1.10000, 0.90000
45756,'PETERSBUR~43', 100.0000,1,  35,   1,   1,1.03538358, -14.607758, 1.10000, 0.90000, 1.10000, 0.90000
45757,'PETERSBUR~44', 100.0000,1,  35,   1,   1,1.03543735, -14.602999, 1.10000, 0.90000, 1.10000, 0.90000
45758,'PETERSBUR~45', 100.0000,1,  35,   1,   1,1.02361500, -15.621020, 1.10000, 0.90000, 1.10000, 0.90000
45759,'PETERSBUR~46', 100.0000,1,  35,   1,   1,1.02448642, -15.718135, 1.10000, 0.90000, 1.10000, 0.90000
45760,'PLEASANT P~1', 100.0000,1,  35,   1,   1,1.02222109, -15.432763, 1.10000, 0.90000, 1.10000, 0.90000
45761,'PLEASANT P~2', 100.0000,1,  35,   1,   1,1.02224040, -15.429920, 1.10000, 0.90000, 1.10000, 0.90000
45762,'PLEASANT P~3', 100.0000,1,  35,   1,   1,1.02210104, -15.191985, 1.10000, 0.90000, 1.10000, 0.90000
45763,'PLEASANT P~4', 100.0000,1,  35,   1,   1,1.02208495, -15.193781, 1.10000, 0.90000, 1.10000, 0.90000
45764,'TALLULA 1   ', 100.0000,1,  35,   1,   1,1.02444506, -15.387277, 1.10000, 0.90000, 1.10000, 0.90000
45765,'ALEDO 1 1   ', 100.0000,1,  35,   1,   1,1.02430212,  -8.129999, 1.10000, 0.90000, 1.10000, 0.90000
45766,'ALEDO 1 2   ', 100.0000,1,  35,   1,   1,1.02433658,  -8.127400, 1.10000, 0.90000, 1.10000, 0.90000
45767,'ALEDO 2 1   ', 100.0000,1,  35,   1,   1,1.02603328, -10.269354, 1.10000, 0.90000, 1.10000, 0.90000
45768,'ALEDO 3 1   ', 230.0000,1,  35,   1,   1,1.03725648,  -5.899862, 1.10000, 0.90000, 1.10000, 0.90000
45769,'ALEDO 3 2   ', 161.0000,1,  35,   1,   1,1.03340232,  -5.429743, 1.10000, 0.90000, 1.10000, 0.90000
45770,'ALEDO 3 3   ', 100.0000,1,  35,   1,   1,1.02684522,  -7.727085, 1.10000, 0.90000, 1.10000, 0.90000
45771,'ALEDO 3 4   ',  22.0000,1,  35,   1,   1,1.02475762,  -8.621999, 1.10000, 0.90000, 1.10000, 0.90000
45773,'ALEDO 3 6   ', 161.0000,1,  35,   1,   1,1.03351462,  -5.385726, 1.10000, 0.90000, 1.10000, 0.90000
45774,'ALEDO 3 8   ', 230.0000,1,  35,   1,   1,1.03742146,  -5.915731, 1.10000, 0.90000, 1.10000, 0.90000
45775,'ALEXIS 1    ', 100.0000,1,  35,   1,   1,1.03815079, -15.014364, 1.10000, 0.90000, 1.10000, 0.90000
45776,'NEW BOSTON~8', 100.0000,1,  35,   1,   1,1.02876508,  -4.918897, 1.10000, 0.90000, 1.10000, 0.90000
45777,'NEW BOSTON~9',  69.0000,1,  35,   1,   1,1.02956188,  -4.627635, 1.10000, 0.90000, 1.10000, 0.90000
45778,'NEW BOSTO~10',  18.0000,1,  35,   1,   1,1.03081858,  -4.187599, 1.10000, 0.90000, 1.10000, 0.90000
45780,'NEW BOSTO~12', 100.0000,1,  35,   1,   1,1.02874959,  -4.920300, 1.10000, 0.90000, 1.10000, 0.90000
45781,'NEW BOSTO~13', 100.0000,1,  35,   1,   1,1.02578211,  -6.429012, 1.10000, 0.90000, 1.10000, 0.90000
45782,'SHERRARD 1 1', 100.0000,1,  35,   1,   1,1.01068735, -11.327166, 1.10000, 0.90000, 1.10000, 0.90000
45783,'SHERRARD 1 2', 100.0000,1,  35,   1,   1,1.01070833, -11.325748, 1.10000, 0.90000, 1.10000, 0.90000
45784,'SHERRARD 2 1', 100.0000,1,  35,   1,   1,1.02886033, -11.982114, 1.10000, 0.90000, 1.10000, 0.90000
45785,'SHERRARD 3 1', 100.0000,1,  35,   1,   1,1.01231861, -11.027373, 1.10000, 0.90000, 1.10000, 0.90000
45786,'SHERRARD 3 2', 100.0000,1,  35,   1,   1,1.01233101, -11.025921, 1.10000, 0.90000, 1.10000, 0.90000
45787,'VIOLA 1 1   ', 100.0000,1,  35,   1,   1,1.03480196, -14.236334, 1.10000, 0.90000, 1.10000, 0.90000
45788,'VIOLA 2 1   ', 100.0000,1,  35,   1,   1,1.03140485, -13.241072, 1.10000, 0.90000, 1.10000, 0.90000
45789,'COLUMBIA 6~4', 100.0000,1,  35,   1,   1,1.02562022,  -8.655852, 1.10000, 0.90000, 1.10000, 0.90000
45790,'COLUMBIA 6~5', 100.0000,1,  35,   1,   1,1.03703737,  -7.783976, 1.10000, 0.90000, 1.10000, 0.90000
45791,'COLUMBIA 6~6', 100.0000,1,  35,   1,   1,1.03707612,  -7.777933, 1.10000, 0.90000, 1.10000, 0.90000
45792,'COLUMBIA 6~7', 100.0000,1,  35,   1,   1,1.02931345,  -8.383933, 1.10000, 0.90000, 1.10000, 0.90000
45793,'NEW ATHENS 1', 100.0000,1,  35,   1,   1,1.04044831,  -7.546107, 1.10000, 0.90000, 1.10000, 0.90000
45794,'NEW ATHENS 2', 100.0000,1,  35,   1,   1,1.04042244,  -7.548231, 1.10000, 0.90000, 1.10000, 0.90000
45795,'PRAIRIE DU~9', 100.0000,1,  35,   1,   1,1.04132390,  -3.625796, 1.10000, 0.90000, 1.10000, 0.90000
45796,'PRAIRIE D~10', 100.0000,1,  35,   1,   1,1.04132938,  -3.625104, 1.10000, 0.90000, 1.10000, 0.90000
45797,'PRAIRIE D~11', 100.0000,1,  35,   1,   1,1.03858769,  -8.720041, 1.10000, 0.90000, 1.10000, 0.90000
45798,'RED BUD 1 1 ', 100.0000,1,  35,   1,   1,1.04193056,  -7.372236, 1.10000, 0.90000, 1.10000, 0.90000
45799,'RED BUD 2 1 ', 100.0000,1,  35,   1,   1,1.04373407,  -6.972473, 1.10000, 0.90000, 1.10000, 0.90000
45800,'RED BUD 3 1 ', 100.0000,1,  35,   1,   1,1.03953314,  -7.982778, 1.10000, 0.90000, 1.10000, 0.90000
45801,'VALMEYER 1 1', 100.0000,1,  35,   1,   1,1.03988791,  -9.020664, 1.10000, 0.90000, 1.10000, 0.90000
45802,'VALMEYER 2 1', 100.0000,1,  35,   1,   1,1.04144657,  -9.319184, 1.10000, 0.90000, 1.10000, 0.90000
45803,'VALMEYER 2 2', 100.0000,1,  35,   1,   1,1.04135740,  -9.314940, 1.10000, 0.90000, 1.10000, 0.90000
45804,'WATERLOO 5 1', 100.0000,1,  35,   1,   1,1.03727174,  -8.383507, 1.10000, 0.90000, 1.10000, 0.90000
45805,'WATERLOO 6 1', 100.0000,1,  35,   1,   1,1.03740048,  -8.012082, 1.10000, 0.90000, 1.10000, 0.90000
45806,'WATERLOO 7 1', 100.0000,1,  35,   1,   1,1.03810120,  -9.372521, 1.10000, 0.90000, 1.10000, 0.90000
45807,'WATERLOO 8 1', 100.0000,1,  35,   1,   1,1.03826141,  -9.426982, 1.10000, 0.90000, 1.10000, 0.90000
45808,'WATERLOO 8 2', 100.0000,1,  35,   1,   1,1.03831208,  -9.419449, 1.10000, 0.90000, 1.10000, 0.90000
45809,'COFFEEN 1 1 ', 100.0000,1,  35,   1,   1,1.03576636, -12.248837, 1.10000, 0.90000, 1.10000, 0.90000
45810,'HILLSBORO ~4', 100.0000,1,  35,   1,   1,1.03976834, -10.618494, 1.10000, 0.90000, 1.10000, 0.90000
45811,'HILLSBORO ~5', 100.0000,1,  35,   1,   1,1.03968072, -10.622867, 1.10000, 0.90000, 1.10000, 0.90000
45812,'HILLSBORO ~6', 100.0000,1,  35,   1,   1,1.03385901, -13.118916, 1.10000, 0.90000, 1.10000, 0.90000
45813,'HILLSBORO ~7', 100.0000,1,  35,   1,   1,1.03621018, -11.269184, 1.10000, 0.90000, 1.10000, 0.90000
45814,'IRVING 2 1  ', 100.0000,1,  35,   1,   1,1.03785098, -11.713915, 1.10000, 0.90000, 1.10000, 0.90000
45815,'WITT 1      ', 100.0000,1,  35,   1,   1,1.03136253, -14.623227, 1.10000, 0.90000, 1.10000, 0.90000
45816,'BLUFFS 1    ', 100.0000,1,  35,   1,   1,1.03210151,  -6.918611, 1.10000, 0.90000, 1.10000, 0.90000
45817,'JACKSONV~153', 100.0000,1,  35,   1,   1,1.02683759, -12.468943, 1.10000, 0.90000, 1.10000, 0.90000
45818,'JACKSONV~154', 100.0000,1,  35,   1,   1,1.02677631, -12.479348, 1.10000, 0.90000, 1.10000, 0.90000
45819,'JACKSONV~155', 100.0000,1,  35,   1,   1,1.02288938, -13.720090, 1.10000, 0.90000, 1.10000, 0.90000
45820,'JACKSONV~156', 100.0000,1,  35,   1,   1,1.02281713, -13.730127, 1.10000, 0.90000, 1.10000, 0.90000
45821,'JACKSONV~157', 100.0000,1,  35,   1,   1,1.02569067, -12.891894, 1.10000, 0.90000, 1.10000, 0.90000
45822,'JACKSONV~158', 100.0000,1,  35,   1,   1,1.02559495, -12.901672, 1.10000, 0.90000, 1.10000, 0.90000
45823,'JACKSONV~159', 230.0000,1,  35,   1,   1,1.03785741,  -7.372236, 1.10000, 0.90000, 1.10000, 0.90000
45824,'JACKSONV~160', 100.0000,1,  35,   1,   1,1.02800024, -12.374616, 1.10000, 0.90000, 1.10000, 0.90000
45825,'JACKSONV~161', 230.0000,1,  35,   1,   1,1.03830624,  -7.307483, 1.10000, 0.90000, 1.10000, 0.90000
45826,'MEREDOSIA 1 ', 100.0000,1,  35,   1,   1,1.03170061,  -7.321095, 1.10000, 0.90000, 1.10000, 0.90000
45827,'MURRAYVILL~1', 100.0000,1,  35,   1,   1,1.03199017, -15.593552, 1.10000, 0.90000, 1.10000, 0.90000
45828,'NEW BERLIN~4', 100.0000,1,  35,   1,   1,1.02223814, -14.967916, 1.10000, 0.90000, 1.10000, 0.90000
45829,'NEW BERLIN~5', 100.0000,1,  35,   1,   1,1.02232254, -15.132755, 1.10000, 0.90000, 1.10000, 0.90000
45830,'NEW BERLIN~6', 100.0000,1,  35,   1,   1,1.02228606, -15.136017, 1.10000, 0.90000, 1.10000, 0.90000
45831,'WAVERLY 14 1', 100.0000,1,  35,   1,   1,1.02412462, -15.458292, 1.10000, 0.90000, 1.10000, 0.90000
45832,'WAVERLY 14 2', 100.0000,1,  35,   1,   1,1.02409077, -15.461977, 1.10000, 0.90000, 1.10000, 0.90000
45833,'WINCHESTER~2', 100.0000,1,  35,   1,   1,1.03854549,  -6.082991, 1.10000, 0.90000, 1.10000, 0.90000
45834,'WINCHESTER~3', 100.0000,1,  35,   1,   1,1.03862321,  -6.103683, 1.10000, 0.90000, 1.10000, 0.90000
45835,'BETHANY 2 1 ', 100.0000,1,  35,   1,   1,1.02833056, -19.633729, 1.10000, 0.90000, 1.10000, 0.90000
45836,'BETHANY 2 2 ', 100.0000,1,  35,   1,   1,1.02831125, -19.635778, 1.10000, 0.90000, 1.10000, 0.90000
45837,'WINDSOR 19 1', 100.0000,1,  35,   1,   1,1.03969872, -18.195667, 1.10000, 0.90000, 1.10000, 0.90000
45838,'WINDSOR 19 2', 100.0000,1,  35,   1,   1,1.03965771, -18.199061, 1.10000, 0.90000, 1.10000, 0.90000
45839,'BRIMFIELD ~8', 100.0000,1,  35,   1,   1,1.04244113, -17.104257, 1.10000, 0.90000, 1.10000, 0.90000
45840,'BRIMFIELD ~9', 100.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45841,'BRIMFIELD~10',  18.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45842,'BRIMFIELD~11',  18.0000,1,  35,   1,   1,1.04156065, -17.369256, 1.10000, 0.90000, 1.10000, 0.90000
45844,'BRIMFIELD~13', 100.0000,1,  35,   1,   1,1.04154706, -17.371065, 1.10000, 0.90000, 1.10000, 0.90000
45845,'BRIMFIELD~14', 100.0000,1,  35,   1,   1,1.04157579, -17.367453, 1.10000, 0.90000, 1.10000, 0.90000
45846,'BRIMFIELD~15', 100.0000,1,  35,   1,   1,1.04091668, -17.470338, 1.10000, 0.90000, 1.10000, 0.90000
45847,'DUNLAP 4 1  ', 100.0000,1,  35,   1,   1,1.03710151, -18.904604, 1.10000, 0.90000, 1.10000, 0.90000
45848,'DUNLAP 5 1  ', 100.0000,1,  35,   1,   1,1.03212070, -16.998212, 1.10000, 0.90000, 1.10000, 0.90000
45849,'DUNLAP 6 1  ', 100.0000,1,  35,   1,   1,1.03338110, -17.068412, 1.10000, 0.90000, 1.10000, 0.90000
45850,'EDWARDS 2 1 ', 100.0000,1,  35,   1,   1,1.03742671, -18.592919, 1.10000, 0.90000, 1.10000, 0.90000
45851,'HANNA CITY~1', 100.0000,1,  35,   1,   1,1.03813660, -17.926820, 1.10000, 0.90000, 1.10000, 0.90000
45852,'HANNA CITY~2', 100.0000,1,  35,   1,   1,1.03431785, -18.720328, 1.10000, 0.90000, 1.10000, 0.90000
45853,'HANNA CITY~3', 100.0000,1,  35,   1,   1,1.03430390, -18.722387, 1.10000, 0.90000, 1.10000, 0.90000
45854,'MAPLETON 4 1', 100.0000,1,  35,   1,   1,1.03012395, -20.125074, 1.10000, 0.90000, 1.10000, 0.90000
45855,'MAPLETON 4 2', 100.0000,1,  35,   1,   1,1.03010619, -20.127224, 1.10000, 0.90000, 1.10000, 0.90000
45856,'MAPLETON 5 1', 100.0000,1,  35,   1,   1,1.03105140, -20.419754, 1.10000, 0.90000, 1.10000, 0.90000
45857,'PEORIA 1 1  ', 100.0000,1,  35,   1,   1,1.02957940, -19.924312, 1.10000, 0.90000, 1.10000, 0.90000
45858,'PEORIA 2 1  ', 230.0000,1,  35,   1,   1,1.03359580, -14.151367, 1.10000, 0.90000, 1.10000, 0.90000
45859,'PEORIA 2 2  ', 100.0000,1,  35,   1,   1,1.04291999, -17.077729, 1.10000, 0.90000, 1.10000, 0.90000
45860,'PEORIA 2 3  ', 230.0000,1,  35,   1,   1,1.03348899, -14.163721, 1.10000, 0.90000, 1.10000, 0.90000
45861,'PEORIA 3 1  ', 100.0000,1,  35,   1,   1,1.03632867, -19.364662, 1.10000, 0.90000, 1.10000, 0.90000
45862,'PEORIA 4 1  ', 230.0000,1,  35,   1,   1,1.03587997, -13.375297, 1.10000, 0.90000, 1.10000, 0.90000
45863,'PEORIA 5 1  ', 100.0000,1,  35,   1,   1,1.03462899, -19.958689, 1.10000, 0.90000, 1.10000, 0.90000
45864,'PEORIA 5 2  ', 100.0000,1,  35,   1,   1,1.03471875, -19.949644, 1.10000, 0.90000, 1.10000, 0.90000
45865,'PEORIA 6 1  ', 100.0000,1,  35,   1,   1,1.03540754, -18.429093, 1.10000, 0.90000, 1.10000, 0.90000
45866,'PEORIA 6 2  ', 100.0000,1,  35,   1,   1,1.03546143, -18.419434, 1.10000, 0.90000, 1.10000, 0.90000
45867,'PEORIA 7 1  ', 100.0000,1,  35,   1,   1,1.03706110, -17.925900, 1.10000, 0.90000, 1.10000, 0.90000
45868,'PEORIA 8 1  ', 230.0000,1,  35,   1,   1,1.04080391, -11.073811, 1.10000, 0.90000, 1.10000, 0.90000
45869,'PEORIA 9 1  ', 100.0000,1,  35,   1,   1,1.03196824, -20.438795, 1.10000, 0.90000, 1.10000, 0.90000
45870,'PEORIA 10 1 ', 100.0000,1,  35,   1,   1,1.03826678, -20.554619, 1.10000, 0.90000, 1.10000, 0.90000
45871,'PEORIA 10 2 ', 100.0000,1,  35,   1,   1,1.03818238, -20.560558, 1.10000, 0.90000, 1.10000, 0.90000
45872,'PEORIA 11 1 ', 100.0000,1,  35,   1,   1,1.03421199, -19.404678, 1.10000, 0.90000, 1.10000, 0.90000
45873,'PEORIA 12 1 ', 100.0000,1,  35,   1,   1,1.02970827, -19.681559, 1.10000, 0.90000, 1.10000, 0.90000
45874,'PEORIA 13 1 ', 100.0000,1,  35,   1,   1,1.02935016, -19.993422, 1.10000, 0.90000, 1.10000, 0.90000
45875,'PEORIA 14 1 ', 100.0000,1,  35,   1,   1,1.03183079, -19.255203, 1.10000, 0.90000, 1.10000, 0.90000
45876,'PEORIA 15 1 ', 230.0000,1,  35,   1,   1,1.03656578, -12.715163, 1.10000, 0.90000, 1.10000, 0.90000
45877,'PEORIA 15 2 ', 100.0000,1,  35,   1,   1,1.04468036, -16.695573, 1.10000, 0.90000, 1.10000, 0.90000
45878,'PEORIA 15 3 ', 230.0000,1,  35,   1,   1,1.03641570, -12.731457, 1.10000, 0.90000, 1.10000, 0.90000
45879,'PEORIA 16 1 ', 100.0000,1,  35,   1,   1,1.03288114, -19.317956, 1.10000, 0.90000, 1.10000, 0.90000
45880,'PEORIA 17 1 ', 100.0000,1,  35,   1,   1,1.03269374, -19.100283, 1.10000, 0.90000, 1.10000, 0.90000
45881,'PEORIA 18 1 ', 100.0000,1,  35,   1,   1,1.03240967, -19.679454, 1.10000, 0.90000, 1.10000, 0.90000
45882,'PEORIA 19 1 ', 100.0000,1,  35,   1,   1,1.03493702, -20.818273, 1.10000, 0.90000, 1.10000, 0.90000
45883,'PEORIA 19 2 ', 100.0000,1,  35,   1,   1,1.03487253, -20.824617, 1.10000, 0.90000, 1.10000, 0.90000
45884,'PEORIA 20 1 ', 100.0000,1,  35,   1,   1,1.03115177, -19.382354, 1.10000, 0.90000, 1.10000, 0.90000
45885,'PEORIA 20 2 ', 100.0000,1,  35,   1,   1,1.03109503, -19.388597, 1.10000, 0.90000, 1.10000, 0.90000
45886,'PEORIA 21 1 ', 100.0000,1,  35,   1,   1,1.03351676, -19.238273, 1.10000, 0.90000, 1.10000, 0.90000
45887,'PEORIA 22 1 ', 100.0000,1,  35,   1,   1,1.02913463, -19.808460, 1.10000, 0.90000, 1.10000, 0.90000
45888,'PEORIA 23 1 ', 100.0000,1,  35,   1,   1,1.03185594, -19.564197, 1.10000, 0.90000, 1.10000, 0.90000
45889,'PEORIA 24 1 ', 100.0000,1,  35,   1,   1,1.03502488, -18.458827, 1.10000, 0.90000, 1.10000, 0.90000
45890,'PEORIA 25 1 ', 100.0000,1,  35,   1,   1,1.03062582, -19.981971, 1.10000, 0.90000, 1.10000, 0.90000
45891,'PEORIA HEI~1', 100.0000,1,  35,   1,   1,1.03884888, -18.342155, 1.10000, 0.90000, 1.10000, 0.90000
45892,'PEORIA HEI~2', 100.0000,1,  35,   1,   1,1.03882992, -18.345540, 1.10000, 0.90000, 1.10000, 0.90000
45893,'PRINCEVILL~1', 100.0000,1,  35,   1,   1,1.03930914, -17.864811, 1.10000, 0.90000, 1.10000, 0.90000
45894,'PRINCEVILL~2', 100.0000,1,  35,   1,   1,1.03789032, -18.341332, 1.10000, 0.90000, 1.10000, 0.90000
45895,'COULTERVIL~1', 100.0000,1,  35,   1,   1,1.03886330,  -8.008597, 1.10000, 0.90000, 1.10000, 0.90000
45896,'NASHVILLE~65', 100.0000,1,  35,   1,   1,1.03726995, -10.198909, 1.10000, 0.90000, 1.10000, 0.90000
45897,'NASHVILLE~66', 100.0000,1,  35,   1,   1,1.03724086, -10.203381, 1.10000, 0.90000, 1.10000, 0.90000
45898,'NASHVILLE~67', 100.0000,1,  35,   1,   1,1.03670049,  -9.087299, 1.10000, 0.90000, 1.10000, 0.90000
45899,'NASHVILLE~68', 100.0000,1,  35,   1,   1,1.03554201,  -9.734743, 1.10000, 0.90000, 1.10000, 0.90000
45900,'NASHVILLE~69', 100.0000,1,  35,   1,   1,1.03550339,  -9.738642, 1.10000, 0.90000, 1.10000, 0.90000
45901,'PERCY 1 1   ', 100.0000,1,  35,   1,   1,1.03657186,  -6.982096, 1.10000, 0.90000, 1.10000, 0.90000
45902,'PERCY 1 2   ', 100.0000,1,  35,   1,   1,1.03660595,  -6.980044, 1.10000, 0.90000, 1.10000, 0.90000
45903,'PERCY 2 1   ', 100.0000,1,  35,   1,   1,1.03832757,  -6.570652, 1.10000, 0.90000, 1.10000, 0.90000
45904,'PINCKNEYVI~1', 100.0000,1,  35,   1,   1,1.03935909,  -8.352122, 1.10000, 0.90000, 1.10000, 0.90000
45905,'PINCKNEYVI~2', 100.0000,1,  35,   1,   1,1.03812778,  -8.446821, 1.10000, 0.90000, 1.10000, 0.90000
45906,'TAMAROA 1 1 ', 100.0000,1,  35,   1,   1,1.03496838, -10.447941, 1.10000, 0.90000, 1.10000, 0.90000
45907,'TAMAROA 2 1 ', 100.0000,1,  35,   1,   1,1.03439295, -10.462434, 1.10000, 0.90000, 1.10000, 0.90000
45908,'TAMAROA 3 1 ', 100.0000,1,  35,   1,   1,1.03831565,  -8.807661, 1.10000, 0.90000, 1.10000, 0.90000
45909,'TAMAROA 3 2 ', 100.0000,1,  35,   1,   1,1.03832233,  -8.806441, 1.10000, 0.90000, 1.10000, 0.90000
45910,'BEMENT 1 1  ', 100.0000,1,  35,   1,   1,1.02531624, -21.958513, 1.10000, 0.90000, 1.10000, 0.90000
45911,'BEMENT 1 2  ', 100.0000,1,  35,   1,   1,1.02529550, -21.960554, 1.10000, 0.90000, 1.10000, 0.90000
45912,'BEMENT 2 1  ', 100.0000,1,  35,   1,   1,1.02158535, -25.370707, 1.10000, 0.90000, 1.10000, 0.90000
45913,'BEMENT 2 2  ', 100.0000,1,  35,   1,   1,1.02156544, -25.373897, 1.10000, 0.90000, 1.10000, 0.90000
45914,'MANSFIELD~26', 100.0000,1,  35,   1,   1,1.02834916, -26.282235, 1.10000, 0.90000, 1.10000, 0.90000
45915,'MANSFIELD~27', 100.0000,1,  35,   1,   1,1.02831292, -26.284912, 1.10000, 0.90000, 1.10000, 0.90000
45916,'MONTICELLO~2', 100.0000,1,  35,   1,   1,1.02864206, -25.693345, 1.10000, 0.90000, 1.10000, 0.90000
45917,'MONTICELLO~3', 100.0000,1,  35,   1,   1,1.02100098, -23.120254, 1.10000, 0.90000, 1.10000, 0.90000
45918,'MONTICELLO~4', 100.0000,1,  35,   1,   1,1.02105415, -23.116572, 1.10000, 0.90000, 1.10000, 0.90000
45919,'MONTICELLO~5', 100.0000,1,  35,   1,   1,1.02848363, -26.388088, 1.10000, 0.90000, 1.10000, 0.90000
45920,'GRIGGSVILL~1', 100.0000,1,  35,   1,   1,1.03090858,  -8.246774, 1.10000, 0.90000, 1.10000, 0.90000
45921,'GRIGGSVILL~2', 100.0000,1,  35,   1,   1,1.03089046,  -8.248849, 1.10000, 0.90000, 1.10000, 0.90000
45922,'GRIGGSVILL~3', 100.0000,1,  35,   1,   1,1.03143668,  -8.438160, 1.10000, 0.90000, 1.10000, 0.90000
45923,'GRIGGSVILL~4', 100.0000,1,  35,   1,   1,1.03144634,  -8.436368, 1.10000, 0.90000, 1.10000, 0.90000
45924,'PITTSFIEL~16', 100.0000,1,  35,   1,   1,1.04294443,  -5.161425, 1.10000, 0.90000, 1.10000, 0.90000
45925,'PITTSFIEL~17', 230.0000,1,  35,   1,   1,1.04341662,  -3.523617, 1.10000, 0.90000, 1.10000, 0.90000
45926,'PITTSFIEL~18', 100.0000,1,  35,   1,   1,1.04505730,  -4.776705, 1.10000, 0.90000, 1.10000, 0.90000
45927,'PITTSFIEL~19', 230.0000,1,  35,   1,   1,1.04356420,  -3.506728, 1.10000, 0.90000, 1.10000, 0.90000
45928,'HARRISBUR~24', 100.0000,1,  35,   1,   1,1.02965176, -13.923917, 1.10000, 0.90000, 1.10000, 0.90000
45929,'HARRISBUR~25', 100.0000,1,  35,   1,   1,1.02970350, -13.917667, 1.10000, 0.90000, 1.10000, 0.90000
45930,'HARRISBUR~26', 100.0000,1,  35,   1,   1,1.03017700, -13.390485, 1.10000, 0.90000, 1.10000, 0.90000
45931,'HARRISBUR~27', 230.0000,1,  35,   1,   1,1.04018772, -10.833270, 1.10000, 0.90000, 1.10000, 0.90000
45932,'HARRISBUR~28', 100.0000,1,  35,   1,   1,1.03323805, -13.232225, 1.10000, 0.90000, 1.10000, 0.90000
45933,'HARRISBUR~29', 230.0000,1,  35,   1,   1,1.04014409, -10.840736, 1.10000, 0.90000, 1.10000, 0.90000
45934,'DONGOLA 1 1 ', 100.0000,1,  35,   1,   1,1.02833223,  -7.837995, 1.10000, 0.90000, 1.10000, 0.90000
45935,'DONGOLA 1 2 ', 100.0000,1,  35,   1,   1,1.02830470,  -7.840501, 1.10000, 0.90000, 1.10000, 0.90000
45936,'DONGOLA 2 1 ', 100.0000,1,  35,   1,   1,1.02766824,  -7.955204, 1.10000, 0.90000, 1.10000, 0.90000
45937,'MOUNDS 1 1  ', 100.0000,1,  35,   1,   1,1.03542244, -10.891630, 1.10000, 0.90000, 1.10000, 0.90000
45938,'MOUNDS 1 2  ', 100.0000,1,  35,   1,   1,1.03541279, -10.893205, 1.10000, 0.90000, 1.10000, 0.90000
45939,'OLMSTED 1   ', 100.0000,1,  35,   1,   1,1.04015052,  -8.707835, 1.10000, 0.90000, 1.10000, 0.90000
45940,'OLMSTED 2   ', 100.0000,1,  35,   1,   1,1.04013658,  -8.709890, 1.10000, 0.90000, 1.10000, 0.90000
45941,'GRANVILLE~14', 100.0000,1,  35,   1,   1,1.02664566, -22.975305, 1.10000, 0.90000, 1.10000, 0.90000
45942,'GRANVILLE~15', 100.0000,1,  35,   1,   1,1.02516949, -22.859853, 1.10000, 0.90000, 1.10000, 0.90000
45943,'GRANVILLE~16', 100.0000,1,  35,   1,   1,1.02513373, -22.862981, 1.10000, 0.90000, 1.10000, 0.90000
45944,'CHESTER 26 1', 230.0000,1,  35,   1,   1,1.04882431,  -3.882050, 1.10000, 0.90000, 1.10000, 0.90000
45945,'CHESTER 26 2', 100.0000,1,  35,   1,   1,1.04132736,  -5.897176, 1.10000, 0.90000, 1.10000, 0.90000
45946,'CHESTER 26 3',  13.8000,1,  35,   1,   1,1.04161048,  -5.813633, 1.10000, 0.90000, 1.10000, 0.90000
45948,'CHESTER 26 5', 230.0000,1,  35,   1,   1,1.04906559,  -3.852401, 1.10000, 0.90000, 1.10000, 0.90000
45949,'CHESTER 26 7', 230.0000,1,  35,   1,   1,1.04882431,  -3.882050, 1.10000, 0.90000, 1.10000, 0.90000
45950,'CHESTER 27 1', 100.0000,1,  35,   1,   1,1.03604305,  -6.781396, 1.10000, 0.90000, 1.10000, 0.90000
45951,'CHESTER 28 1', 100.0000,1,  35,   1,   1,1.03521419,  -6.627279, 1.10000, 0.90000, 1.10000, 0.90000
45952,'ELLIS GROV~1', 100.0000,1,  35,   1,   1,1.03609824,  -7.191367, 1.10000, 0.90000, 1.10000, 0.90000
45953,'ELLIS GROV~2', 100.0000,1,  35,   1,   1,1.03608608,  -7.193851, 1.10000, 0.90000, 1.10000, 0.90000
45954,'MARISSA 1 1 ', 100.0000,1,  35,   1,   1,1.04245198,  -8.442016, 1.10000, 0.90000, 1.10000, 0.90000
45955,'MARISSA 2 1 ', 100.0000,1,  35,   1,   1,1.04640567,  -7.071793, 1.10000, 0.90000, 1.10000, 0.90000
45956,'MARISSA 3 1 ', 100.0000,1,  35,   1,   1,1.03394580,  -9.823332, 1.10000, 0.90000, 1.10000, 0.90000
45957,'MARISSA 3 2 ', 100.0000,1,  35,   1,   1,1.03395951,  -9.821641, 1.10000, 0.90000, 1.10000, 0.90000
45958,'SAINT MARY~1', 100.0000,1,  35,   1,   1,1.03727007,  -5.455483, 1.10000, 0.90000, 1.10000, 0.90000
45959,'SAINT MARY~2', 100.0000,1,  35,   1,   1,1.03586602,  -6.046214, 1.10000, 0.90000, 1.10000, 0.90000
45960,'SPARTA 13 1 ', 100.0000,1,  35,   1,   1,1.03654790,  -7.618910, 1.10000, 0.90000, 1.10000, 0.90000
45961,'SPARTA 14 1 ', 100.0000,1,  35,   1,   1,1.04071903,  -7.807753, 1.10000, 0.90000, 1.10000, 0.90000
45962,'SPARTA 15 1 ', 100.0000,1,  35,   1,   1,1.03776741,  -7.812306, 1.10000, 0.90000, 1.10000, 0.90000
45963,'STEELEVILL~1', 100.0000,1,  35,   1,   1,1.03560114,  -6.929230, 1.10000, 0.90000, 1.10000, 0.90000
45964,'STEELEVILL~2', 100.0000,1,  35,   1,   1,1.03925908,  -6.172025, 1.10000, 0.90000, 1.10000, 0.90000
45965,'OLNEY 4 1   ', 100.0000,1,  35,   1,   1,1.03313720, -23.858187, 1.10000, 0.90000, 1.10000, 0.90000
45966,'OLNEY 4 2   ', 100.0000,1,  35,   1,   1,1.03320515, -23.852226, 1.10000, 0.90000, 1.10000, 0.90000
45967,'OLNEY 5 1   ', 230.0000,1,  35,   1,   1,1.03987253, -20.423949, 1.10000, 0.90000, 1.10000, 0.90000
45968,'OLNEY 5 2   ', 100.0000,1,  35,   1,   1,1.03640711, -23.008991, 1.10000, 0.90000, 1.10000, 0.90000
45969,'OLNEY 5 3   ',  13.8000,1,  35,   1,   1,1.03582132, -23.728210, 1.10000, 0.90000, 1.10000, 0.90000
45971,'OLNEY 5 5   ', 230.0000,1,  35,   1,   1,1.03981042, -20.429700, 1.10000, 0.90000, 1.10000, 0.90000
45972,'OLNEY 6 1   ', 100.0000,1,  35,   1,   1,1.03185105, -23.677296, 1.10000, 0.90000, 1.10000, 0.90000
45973,'OLNEY 6 2   ', 100.0000,1,  35,   1,   1,1.03191149, -23.670026, 1.10000, 0.90000, 1.10000, 0.90000
45974,'CARRIER MI~1', 100.0000,1,  35,   1,   1,1.02908933, -12.938488, 1.10000, 0.90000, 1.10000, 0.90000
45975,'CARRIER MI~2', 100.0000,1,  35,   1,   1,1.02816403, -12.625880, 1.10000, 0.90000, 1.10000, 0.90000
45976,'CARRIER MI~3', 100.0000,1,  35,   1,   1,1.02814448, -12.628844, 1.10000, 0.90000, 1.10000, 0.90000
45977,'RALEIGH 33 1', 100.0000,1,  35,   1,   1,1.01753008, -18.180823, 1.10000, 0.90000, 1.10000, 0.90000
45978,'AUBURN 28 1 ', 100.0000,1,  35,   1,   1,1.02694237, -14.744652, 1.10000, 0.90000, 1.10000, 0.90000
45979,'AUBURN 29 1 ', 100.0000,1,  35,   1,   1,1.03133440, -14.815269, 1.10000, 0.90000, 1.10000, 0.90000
45980,'CHATHAM 7 1 ', 100.0000,1,  35,   1,   1,1.02583086, -14.443270, 1.10000, 0.90000, 1.10000, 0.90000
45981,'CHATHAM 7 2 ', 100.0000,1,  35,   1,   1,1.02576816, -14.450645, 1.10000, 0.90000, 1.10000, 0.90000
45982,'CHATHAM 8 1 ', 100.0000,1,  35,   1,   1,1.02937841, -14.345320, 1.10000, 0.90000, 1.10000, 0.90000
45983,'CHATHAM 8 2 ', 100.0000,1,  35,   1,   1,1.02932692, -14.355388, 1.10000, 0.90000, 1.10000, 0.90000
45984,'DAWSON 4 1  ', 100.0000,1,  35,   1,   1,1.02424812, -16.405131, 1.10000, 0.90000, 1.10000, 0.90000
45985,'DIVERNON 1  ', 100.0000,1,  35,   1,   1,1.03427279, -14.961731, 1.10000, 0.90000, 1.10000, 0.90000
45986,'RIVERTON 2 1', 230.0000,1,  35,   1,   1,1.03613174, -12.136274, 1.10000, 0.90000, 1.10000, 0.90000
45987,'RIVERTON 2 2', 230.0000,1,  35,   1,   1,1.03620923, -12.129757, 1.10000, 0.90000, 1.10000, 0.90000
45988,'RIVERTON 3 1', 100.0000,1,  35,   1,   1,1.02398777, -15.842487, 1.10000, 0.90000, 1.10000, 0.90000
45989,'RIVERTON 4 1', 100.0000,1,  35,   1,   1,1.02377498, -16.179999, 1.10000, 0.90000, 1.10000, 0.90000
45990,'RIVERTON 4 2', 100.0000,1,  35,   1,   1,1.02375376, -16.183717, 1.10000, 0.90000, 1.10000, 0.90000
45991,'SHERMAN 2 1 ', 100.0000,1,  35,   1,   1,1.02611947, -16.713837, 1.10000, 0.90000, 1.10000, 0.90000
45992,'SHERMAN 2 2 ', 100.0000,1,  35,   1,   1,1.02603018, -16.720411, 1.10000, 0.90000, 1.10000, 0.90000
45993,'SPRINGFI~140', 100.0000,1,  35,   1,   1,1.02156234, -15.769701, 1.10000, 0.90000, 1.10000, 0.90000
45994,'SPRINGFI~141', 100.0000,1,  35,   1,   1,1.02161264, -15.765788, 1.10000, 0.90000, 1.10000, 0.90000
45995,'SPRINGFI~142', 100.0000,1,  35,   1,   1,1.02240145, -15.875760, 1.10000, 0.90000, 1.10000, 0.90000
45996,'SPRINGFI~143', 100.0000,1,  35,   1,   1,1.02281833, -15.315477, 1.10000, 0.90000, 1.10000, 0.90000
45997,'SPRINGFI~144', 100.0000,1,  35,   1,   1,1.02286601, -15.311694, 1.10000, 0.90000, 1.10000, 0.90000
45998,'SPRINGFI~145', 100.0000,1,  35,   1,   1,1.02430618, -15.283001, 1.10000, 0.90000, 1.10000, 0.90000
45999,'SPRINGFI~146', 100.0000,1,  35,   1,   1,1.02723527, -14.922874, 1.10000, 0.90000, 1.10000, 0.90000
46000,'SPRINGFI~147', 100.0000,1,  35,   1,   1,1.02734697, -14.901615, 1.10000, 0.90000, 1.10000, 0.90000
46001,'SPRINGFI~150', 100.0000,1,  35,   1,   1,1.02157426, -15.555370, 1.10000, 0.90000, 1.10000, 0.90000
46002,'SPRINGFI~151', 100.0000,1,  35,   1,   1,1.02170372, -15.541204, 1.10000, 0.90000, 1.10000, 0.90000
46003,'SPRINGFI~152', 230.0000,1,  35,   1,   1,1.03852987, -11.867505, 1.10000, 0.90000, 1.10000, 0.90000
46004,'SPRINGFI~153', 100.0000,1,  35,   1,   1,1.02720046, -14.606088, 1.10000, 0.90000, 1.10000, 0.90000
46005,'SPRINGFI~154',  13.8000,1,  35,   1,   1,1.02455592, -15.353405, 1.10000, 0.90000, 1.10000, 0.90000
46007,'SPRINGFI~156', 230.0000,1,  35,   1,   1,1.03888500, -11.821282, 1.10000, 0.90000, 1.10000, 0.90000
46008,'SPRINGFI~157', 100.0000,1,  35,   1,   1,1.02171183, -14.803588, 1.10000, 0.90000, 1.10000, 0.90000
46009,'SPRINGFI~158', 100.0000,1,  35,   1,   1,1.02147067, -14.827547, 1.10000, 0.90000, 1.10000, 0.90000
46010,'SPRINGFI~159', 100.0000,1,  35,   1,   1,1.02254033, -15.290482, 1.10000, 0.90000, 1.10000, 0.90000
46011,'SPRINGFI~160', 100.0000,1,  35,   1,   1,1.02226305, -15.323103, 1.10000, 0.90000, 1.10000, 0.90000
46012,'SPRINGFI~161', 100.0000,1,  35,   1,   1,1.02267087, -14.717128, 1.10000, 0.90000, 1.10000, 0.90000
46013,'SPRINGFI~162', 100.0000,1,  35,   1,   1,1.02442837, -14.712402, 1.10000, 0.90000, 1.10000, 0.90000
46014,'SPRINGFI~163', 100.0000,1,  35,   1,   1,1.02551687, -14.827203, 1.10000, 0.90000, 1.10000, 0.90000
46015,'SPRINGFI~164', 100.0000,1,  35,   1,   1,1.02535212, -14.451075, 1.10000, 0.90000, 1.10000, 0.90000
46016,'SPRINGFI~165', 100.0000,1,  35,   1,   1,1.02448869, -14.895703, 1.10000, 0.90000, 1.10000, 0.90000
46017,'SPRINGFI~166', 100.0000,1,  35,   1,   1,1.02405107, -15.142963, 1.10000, 0.90000, 1.10000, 0.90000
46018,'SPRINGFI~168', 100.0000,1,  35,   1,   1,1.02407706, -14.999831, 1.10000, 0.90000, 1.10000, 0.90000
46019,'SPRINGFI~169', 100.0000,1,  35,   1,   1,1.02419078, -14.987295, 1.10000, 0.90000, 1.10000, 0.90000
46020,'SPRINGFI~170', 100.0000,1,  35,   1,   1,1.02251935, -15.287420, 1.10000, 0.90000, 1.10000, 0.90000
46021,'SPRINGFI~171', 100.0000,1,  35,   1,   1,1.02467167, -15.051538, 1.10000, 0.90000, 1.10000, 0.90000
46022,'SPRINGFI~172', 100.0000,1,  35,   1,   1,1.02456677, -15.064054, 1.10000, 0.90000, 1.10000, 0.90000
46023,'SPRINGFI~173', 100.0000,1,  35,   1,   1,1.02706146, -14.613171, 1.10000, 0.90000, 1.10000, 0.90000
46024,'SPRINGFI~174', 100.0000,1,  35,   1,   1,1.02539468, -16.073276, 1.10000, 0.90000, 1.10000, 0.90000
46025,'SPRINGFI~175', 100.0000,1,  35,   1,   1,1.02531230, -16.081812, 1.10000, 0.90000, 1.10000, 0.90000
46026,'RUSHVILLE ~9', 100.0000,1,  35,   1,   1,1.03376126,  -8.277933, 1.10000, 0.90000, 1.10000, 0.90000
46027,'RUSHVILLE~10', 100.0000,1,  35,   1,   1,1.02728748, -10.204611, 1.10000, 0.90000, 1.10000, 0.90000
46028,'RUSHVILLE~11', 100.0000,1,  35,   1,   1,1.02536738, -10.753496, 1.10000, 0.90000, 1.10000, 0.90000
46029,'RUSHVILLE~12', 100.0000,1,  35,   1,   1,1.02534652, -10.756433, 1.10000, 0.90000, 1.10000, 0.90000
