49898,'DETROIT LA~8', 500.0000,2,  37,   1,   1,1.04209363,  24.346172, 1.10000, 0.90000, 1.10000, 0.90000
49899,'DETROIT LA~9', 161.0000,1,  37,   1,   1,1.03927541,  22.934937, 1.10000, 0.90000, 1.10000, 0.90000
49900,'DETROIT L~10',  69.0000,1,  37,   1,   1,1.03731990,  20.387507, 1.10000, 0.90000, 1.10000, 0.90000
49901,'DETROIT L~11',  13.8000,1,  37,   1,   1,1.03731990,  20.387507, 1.10000, 0.90000, 1.10000, 0.90000
49902,'DETROIT L~12',  13.8000,1,  37,   1,   1,1.03731990,  20.387507, 1.10000, 0.90000, 1.10000, 0.90000
49904,'DETROIT L~14', 161.0000,1,  37,   1,   1,1.03897035,  22.869017, 1.10000, 0.90000, 1.10000, 0.90000
49905,'DETROIT L~15', 161.0000,1,  37,   1,   1,1.03927541,  22.934937, 1.10000, 0.90000, 1.10000, 0.90000
49906,'SOLWAY 3 1  ',  69.0000,1,  37,   1,   1,1.03931355,  19.882641, 1.10000, 0.90000, 1.10000, 0.90000
49907,'SOLWAY 3 2  ',  13.8000,2,  37,   1,   1,1.03199995,  20.699850, 1.10000, 0.90000, 1.10000, 0.90000
49908,'SOLWAY 3 3  ',  69.0000,1,  37,   1,   1,1.03930604,  19.881923, 1.10000, 0.90000, 1.10000, 0.90000
49909,'PELICAN RA~4', 161.0000,1,  37,   1,   1,1.03589046,  25.081629, 1.10000, 0.90000, 1.10000, 0.90000
49910,'PELICAN RA~5',  69.0000,1,  37,   1,   1,1.04048252,  24.128965, 1.10000, 0.90000, 1.10000, 0.90000
49911,'PELICAN RA~6',  13.8000,2,  37,   1,   1,1.03600001,  27.326837, 1.10000, 0.90000, 1.10000, 0.90000
49912,'PELICAN RA~7', 161.0000,1,  37,   1,   1,1.03578186,  25.058216, 1.10000, 0.90000, 1.10000, 0.90000
49913,'PELICAN RA~8', 161.0000,1,  37,   1,   1,1.03589046,  25.081629, 1.10000, 0.90000, 1.10000, 0.90000
49914,'FERGUS FAL~7',  69.0000,2,  37,   1,   1,1.03546715,  19.941255, 1.10000, 0.90000, 1.10000, 0.90000
49915,'FERGUS FAL~8',  13.8000,2,  37,   1,   1,1.03534865,  19.926203, 1.10000, 0.90000, 1.10000, 0.90000
49916,'FERGUS FAL~9',  13.8000,2,  37,   1,   1,1.03907275,  20.393411, 1.10000, 0.90000, 1.10000, 0.90000
49918,'FERGUS FA~11',  69.0000,1,  37,   1,   1,1.03546560,  19.941125, 1.10000, 0.90000, 1.10000, 0.90000
49919,'FERGUS FA~12',  69.0000,1,  37,   1,   1,1.03546715,  19.941255, 1.10000, 0.90000, 1.10000, 0.90000
49920,'PILLAGER 3 1',  69.0000,1,  37,   1,   1,1.02322030,   6.757545, 1.10000, 0.90000, 1.10000, 0.90000
49921,'PILLAGER 3 2',  22.0000,2,  37,   1,   1,1.00055707,   7.060975, 1.10000, 0.90000, 1.10000, 0.90000
49922,'PILLAGER 3 3',  69.0000,1,  37,   1,   1,1.02321529,   6.757147, 1.10000, 0.90000, 1.10000, 0.90000
49923,'LITTLE FAL~8',  69.0000,2,  37,   1,   1,1.02891219,   7.891732, 1.10000, 0.90000, 1.10000, 0.90000
49924,'LITTLE FAL~9',  69.0000,1,  37,   1,   1,1.02890289,   7.890949, 1.10000, 0.90000, 1.10000, 0.90000
49925,'MORRIS 10 1 ',  69.0000,1,  37,   1,   1,1.03850341,  16.077046, 1.10000, 0.90000, 1.10000, 0.90000
49926,'MORRIS 10 2 ',  13.8000,2,  37,   1,   1,1.04084218,  16.564138, 1.10000, 0.90000, 1.10000, 0.90000
49927,'MORRIS 10 3 ',  69.0000,1,  37,   1,   1,1.03849649,  16.076180, 1.10000, 0.90000, 1.10000, 0.90000
49928,'MORRIS 10 5 ',  69.0000,1,  37,   1,   1,1.03850341,  16.077046, 1.10000, 0.90000, 1.10000, 0.90000
49929,'FERGUS FA~13',  69.0000,1,  37,   1,   1,1.03470027,  20.037386, 1.10000, 0.90000, 1.10000, 0.90000
49930,'FERGUS FA~14',  13.8000,2,  37,   1,   1,1.01597977,  20.731139, 1.10000, 0.90000, 1.10000, 0.90000
49931,'FERGUS FA~15',  18.0000,2,  37,   1,   1,1.00899994,  27.040464, 1.10000, 0.90000, 1.10000, 0.90000
49932,'FERGUS FA~16',  69.0000,1,  37,   1,   1,1.03468609,  20.036176, 1.10000, 0.90000, 1.10000, 0.90000
49933,'FERGUS FA~17',  69.0000,1,  37,   1,   1,1.03470027,  20.037386, 1.10000, 0.90000, 1.10000, 0.90000
49934,'PRINCETON~41', 161.0000,2,  37,   1,   1,1.02913928,   4.873948, 1.10000, 0.90000, 1.10000, 0.90000
49935,'PRINCETON~42', 161.0000,1,  37,   1,   1,1.02905035,   4.867581, 1.10000, 0.90000, 1.10000, 0.90000
49936,'GRAND MARA~7', 161.0000,1,  37,   1,   1,1.01591301,   9.703148, 1.10000, 0.90000, 1.10000, 0.90000
49937,'GRAND MARA~8',  69.0000,2,  37,   1,   1,1.02282953,   9.848732, 1.10000, 0.90000, 1.10000, 0.90000
49938,'GRAND MARA~9',  13.8000,2,  37,   1,   1,1.02398014,   9.971481, 1.10000, 0.90000, 1.10000, 0.90000
49939,'GRAND MAR~10',  13.8000,2,  37,   1,   1,1.02398014,   9.971481, 1.10000, 0.90000, 1.10000, 0.90000
49941,'GRAND MAR~12', 161.0000,1,  37,   1,   1,1.01607454,   9.698542, 1.10000, 0.90000, 1.10000, 0.90000
49942,'GRAND MAR~13', 161.0000,1,  37,   1,   1,1.01591301,   9.703148, 1.10000, 0.90000, 1.10000, 0.90000
49943,'MOUNTAIN I~4', 161.0000,2,  37,   1,   1,1.03297174,   9.847807, 1.10000, 0.90000, 1.10000, 0.90000
49944,'MOUNTAIN I~5', 161.0000,1,  37,   1,   1,1.03297174,   9.847807, 1.10000, 0.90000, 1.10000, 0.90000
49945,'VIRGINIA 7 1', 161.0000,1,  37,   1,   1,1.03246522,   9.705637, 1.10000, 0.90000, 1.10000, 0.90000
49946,'VIRGINIA 7 2',  69.0000,1,  37,   1,   1,1.03150618,   9.010152, 1.10000, 0.90000, 1.10000, 0.90000
49947,'VIRGINIA 7 3',  13.8000,2,  37,   1,   1,1.04241931,  10.166853, 1.10000, 0.90000, 1.10000, 0.90000
49948,'VIRGINIA 7 4', 161.0000,1,  37,   1,   1,1.03252828,   9.716105, 1.10000, 0.90000, 1.10000, 0.90000
49949,'VIRGINIA 7 6', 161.0000,1,  37,   1,   1,1.03246522,   9.705637, 1.10000, 0.90000, 1.10000, 0.90000
49950,'MELROSE 8 1 ',  69.0000,1,  37,   1,   1,1.03588593,   8.956884, 1.10000, 0.90000, 1.10000, 0.90000
49951,'MELROSE 8 2 ',  13.8000,2,  37,   1,   1,1.03714466,   9.082990, 1.10000, 0.90000, 1.10000, 0.90000
49952,'MELROSE 8 3 ',  13.8000,2,  37,   1,   1,1.03872943,   9.242800, 1.10000, 0.90000, 1.10000, 0.90000
49954,'MELROSE 8 5 ',  24.0000,2,  37,   1,   1,1.03600001,   9.712064, 1.10000, 0.90000, 1.10000, 0.90000
49955,'MELROSE 8 6 ',  18.0000,2,  37,   1,   1,1.03799999,   9.656199, 1.10000, 0.90000, 1.10000, 0.90000
49956,'MELROSE 8 7 ',  69.0000,1,  37,   1,   1,1.03584826,   8.951851, 1.10000, 0.90000, 1.10000, 0.90000
49957,'MELROSE 8 9 ',  69.0000,1,  37,   1,   1,1.03588593,   8.956884, 1.10000, 0.90000, 1.10000, 0.90000
49958,'FELTON 5 1  ',  69.0000,2,  37,   1,   1,1.04142857,  25.627751, 1.10000, 0.90000, 1.10000, 0.90000
49959,'FELTON 5 2  ',  69.0000,1,  37,   1,   1,1.04142642,  25.626702, 1.10000, 0.90000, 1.10000, 0.90000
49960,'CLOQUET 5 1 ',  69.0000,1,  37,   1,   1,1.02150059,   1.607370, 1.10000, 0.90000, 1.10000, 0.90000
49961,'CLOQUET 5 2 ',  13.8000,2,  37,   1,   1,1.02273262,   1.764463, 1.10000, 0.90000, 1.10000, 0.90000
49962,'CLOQUET 5 3 ',  13.8000,2,  37,   1,   1,1.02273262,   1.764463, 1.10000, 0.90000, 1.10000, 0.90000
49964,'CLOQUET 5 5 ',  13.8000,2,  37,   1,   1,1.03284287,   2.242838, 1.10000, 0.90000, 1.10000, 0.90000
49965,'CLOQUET 5 6 ',  69.0000,1,  37,   1,   1,1.02149296,   1.606661, 1.10000, 0.90000, 1.10000, 0.90000
49966,'CLOQUET 5 8 ',  69.0000,1,  37,   1,   1,1.02150059,   1.607370, 1.10000, 0.90000, 1.10000, 0.90000
49967,'MOORHEAD 5 1',  69.0000,1,  37,   1,   1,1.03880787,  26.933811, 1.10000, 0.90000, 1.10000, 0.90000
49968,'MOORHEAD 5 2',  13.8000,2,  37,   1,   1,1.03880787,  26.933811, 1.10000, 0.90000, 1.10000, 0.90000
49969,'MOORHEAD 5 3',  13.8000,2,  37,   1,   1,1.03880787,  26.933811, 1.10000, 0.90000, 1.10000, 0.90000
49971,'MOORHEAD 5 5',  69.0000,1,  37,   1,   1,1.03880787,  26.933811, 1.10000, 0.90000, 1.10000, 0.90000
49972,'MOOSE LAKE~3', 161.0000,1,  37,   1,   1,1.03309405,   2.237218, 1.10000, 0.90000, 1.10000, 0.90000
49973,'MOOSE LAKE~5',  69.0000,2,  37,   1,   1,1.02859688,   1.648621, 1.10000, 0.90000, 1.10000, 0.90000
49974,'MOOSE LAKE~6',  13.8000,1,  37,   1,   1,1.03097534,   1.962336, 1.10000, 0.90000, 1.10000, 0.90000
49976,'MOOSE LAKE~8',  13.8000,2,  37,   1,   1,1.03380144,   2.315670, 1.10000, 0.90000, 1.10000, 0.90000
49977,'MOOSE LAKE~9',  13.8000,2,  37,   1,   1,1.03307021,   2.234566, 1.10000, 0.90000, 1.10000, 0.90000
49979,'MOOSE LAK~11', 161.0000,1,  37,   1,   1,1.03313935,   2.241324, 1.10000, 0.90000, 1.10000, 0.90000
49980,'MOOSE LAKE~4', 161.0000,1,  37,   1,   1,1.03309405,   2.237218, 1.10000, 0.90000, 1.10000, 0.90000
49981,'DULUTH 33 1 ',  69.0000,2,  37,   1,   1,1.03094053,   1.676863, 1.10000, 0.90000, 1.10000, 0.90000
49982,'DULUTH 33 2 ',  69.0000,1,  37,   1,   1,1.03085887,   1.669812, 1.10000, 0.90000, 1.10000, 0.90000
49983,'HIBBING 5 1 ', 500.0000,2,  37,   1,   1,1.03528857,  11.674369, 1.10000, 0.90000, 1.10000, 0.90000
49984,'HIBBING 5 2 ', 161.0000,2,  37,   1,   1,1.03590977,  10.857246, 1.10000, 0.90000, 1.10000, 0.90000
49985,'HIBBING 5 3 ',  69.0000,1,  37,   1,   1,1.02852142,   8.728140, 1.10000, 0.90000, 1.10000, 0.90000
49986,'HIBBING 5 4 ', 161.0000,1,  37,   1,   1,1.03577435,  10.806155, 1.10000, 0.90000, 1.10000, 0.90000
49987,'HIBBING 5 6 ', 161.0000,1,  37,   1,   1,1.03590977,  10.857246, 1.10000, 0.90000, 1.10000, 0.90000
49988,'SCHROEDER ~2', 500.0000,2,  37,   1,   1,1.00886965,  10.914738, 1.10000, 0.90000, 1.10000, 0.90000
49989,'SCHROEDER ~3', 161.0000,1,  37,   1,   1,1.01843309,  10.708560, 1.10000, 0.90000, 1.10000, 0.90000
49990,'SCHROEDER ~4',  69.0000,1,  37,   1,   1,1.02134669,  10.304498, 1.10000, 0.90000, 1.10000, 0.90000
49991,'SCHROEDER ~5', 500.0000,1,  37,   1,   1,1.00756383,  10.841550, 1.10000, 0.90000, 1.10000, 0.90000
49992,'SCHROEDER ~6', 161.0000,1,  37,   1,   1,1.01855946,  10.700513, 1.10000, 0.90000, 1.10000, 0.90000
49993,'MORA 4 1    ', 161.0000,1,  37,   1,   1,1.03835261,   3.577986, 1.10000, 0.90000, 1.10000, 0.90000
49994,'MORA 4 2    ',  69.0000,1,  37,   1,   1,1.03504324,   3.233384, 1.10000, 0.90000, 1.10000, 0.90000
49995,'MORA 4 3    ',  18.0000,1,  37,   1,   1,1.03316772,   3.035332, 1.10000, 0.90000, 1.10000, 0.90000
49997,'MORA 4 5    ',  13.8000,2,  37,   1,   1,1.00000000,   4.671398, 1.10000, 0.90000, 1.10000, 0.90000
49998,'MORA 4 6    ',  13.8000,2,  37,   1,   1,1.04440343,   3.895434, 1.10000, 0.90000, 1.10000, 0.90000
49999,'MORA 4 7    ', 161.0000,1,  37,   1,   1,1.03839338,   3.578260, 1.10000, 0.90000, 1.10000, 0.90000
50000,'MORA 4 9    ', 161.0000,1,  37,   1,   1,1.03835261,   3.577986, 1.10000, 0.90000, 1.10000, 0.90000
50001,'CLOQUET 6 1 ',  69.0000,2,  37,   1,   1,1.02159417,   1.816479, 1.10000, 0.90000, 1.10000, 0.90000
50002,'CLOQUET 6 2 ',  69.0000,1,  37,   1,   1,1.02156329,   1.813791, 1.10000, 0.90000, 1.10000, 0.90000
50003,'CARLTON 2 1 ', 161.0000,2,  37,   1,   1,1.03227472,   3.350425, 1.10000, 0.90000, 1.10000, 0.90000
50004,'CARLTON 2 2 ', 100.0000,2,  37,   1,   1,1.03978491,   3.293968, 1.10000, 0.90000, 1.10000, 0.90000
50005,'CARLTON 2 3 ',  18.0000,2,  37,   1,   1,1.03999996,   3.519979, 1.10000, 0.90000, 1.10000, 0.90000
50006,'CARLTON 2 4 ',  18.0000,2,  37,   1,   1,1.03999996,   3.519979, 1.10000, 0.90000, 1.10000, 0.90000
50008,'CARLTON 2 6 ', 161.0000,1,  37,   1,   1,1.03211772,   3.345162, 1.10000, 0.90000, 1.10000, 0.90000
50009,'CARLTON 2 8 ', 161.0000,1,  37,   1,   1,1.03227472,   3.350425, 1.10000, 0.90000, 1.10000, 0.90000
50010,'HALSTAD 2 1 ', 161.0000,1,  37,   1,   1,1.04027593,  27.041619, 1.10000, 0.90000, 1.10000, 0.90000
50011,'HALSTAD 2 2 ',  69.0000,1,  37,   1,   1,1.04119909,  27.580987, 1.10000, 0.90000, 1.10000, 0.90000
50012,'HALSTAD 2 3 ',  13.8000,2,  37,   1,   1,1.04091883,  27.816558, 1.10000, 0.90000, 1.10000, 0.90000
50013,'HALSTAD 2 4 ',  13.8000,2,  37,   1,   1,1.04091883,  27.816558, 1.10000, 0.90000, 1.10000, 0.90000
50015,'HALSTAD 2 6 ', 161.0000,1,  37,   1,   1,1.04030311,  27.036571, 1.10000, 0.90000, 1.10000, 0.90000
50016,'HALSTAD 2 8 ', 161.0000,1,  37,   1,   1,1.04027593,  27.041619, 1.10000, 0.90000, 1.10000, 0.90000
50017,'PILLAGER 4 1',  69.0000,2,  37,   1,   1,1.02404511,   6.459161, 1.10000, 0.90000, 1.10000, 0.90000
50018,'PILLAGER 4 2',  69.0000,1,  37,   1,   1,1.02403724,   6.458517, 1.10000, 0.90000, 1.10000, 0.90000
50019,'SILVER BAY~5', 500.0000,1,  37,   1,   1,1.01623416,  10.247164, 1.10000, 0.90000, 1.10000, 0.90000
50020,'SILVER BAY~6', 161.0000,1,  37,   1,   1,1.01728857,   9.954187, 1.10000, 0.90000, 1.10000, 0.90000
50021,'SILVER BAY~7',  69.0000,1,  37,   1,   1,1.02101076,   8.769978, 1.10000, 0.90000, 1.10000, 0.90000
50022,'SILVER BAY~8',  13.8000,2,  37,   1,   1,1.02765870,  10.834499, 1.10000, 0.90000, 1.10000, 0.90000
50023,'SILVER BAY~9',  20.0000,2,  37,   1,   1,1.02856112,  10.940271, 1.10000, 0.90000, 1.10000, 0.90000
50024,'SILVER BA~10', 500.0000,1,  37,   1,   1,1.01840281,  10.191989, 1.10000, 0.90000, 1.10000, 0.90000
50025,'SILVER BA~11', 161.0000,1,  37,   1,   1,1.01729476,   9.914976, 1.10000, 0.90000, 1.10000, 0.90000
50026,'MOORHEAD 6 1',  69.0000,2,  37,   1,   1,1.03891706,  26.952951, 1.10000, 0.90000, 1.10000, 0.90000
50027,'MOORHEAD 6 2',  18.0000,2,  37,   1,   1,1.03999996,  27.157908, 1.10000, 0.90000, 1.10000, 0.90000
50028,'MOORHEAD 6 3',  18.0000,2,  37,   1,   1,1.03999996,  27.157908, 1.10000, 0.90000, 1.10000, 0.90000
50030,'MOORHEAD 6 5',  69.0000,1,  37,   1,   1,1.03884494,  26.946847, 1.10000, 0.90000, 1.10000, 0.90000
50031,'MOORHEAD 6 7',  69.0000,1,  37,   1,   1,1.03891706,  26.952951, 1.10000, 0.90000, 1.10000, 0.90000
50032,'NORTH BRA~15',  69.0000,1,  37,   1,   1,1.03758407,   1.719011, 1.10000, 0.90000, 1.10000, 0.90000
50033,'NORTH BRA~16',  18.0000,2,  37,   1,   1,1.03855991,   2.530648, 1.10000, 0.90000, 1.10000, 0.90000
50034,'NORTH BRA~17',  18.0000,2,  37,   1,   1,1.03690445,   2.339439, 1.10000, 0.90000, 1.10000, 0.90000
50035,'NORTH BRA~18',  18.0000,2,  37,   1,   1,1.04133213,   2.112263, 1.10000, 0.90000, 1.10000, 0.90000
50036,'NORTH BRA~19',  69.0000,1,  37,   1,   1,1.03749990,   1.713352, 1.10000, 0.90000, 1.10000, 0.90000
50037,'NORTH BRA~20',  69.0000,1,  37,   1,   1,1.03758407,   1.719011, 1.10000, 0.90000, 1.10000, 0.90000
50038,'SARTELL 5 1 ',  69.0000,1,  37,   1,   1,1.03838801,   5.649527, 1.10000, 0.90000, 1.10000, 0.90000
50039,'SARTELL 5 2 ',  18.0000,2,  37,   1,   1,1.03950000,   5.920680, 1.10000, 0.90000, 1.10000, 0.90000
50040,'SARTELL 5 3 ',  13.8000,2,  37,   1,   1,1.04050004,   6.476172, 1.10000, 0.90000, 1.10000, 0.90000
50041,'SARTELL 5 4 ',  18.0000,2,  37,   1,   1,1.04050004,   6.344761, 1.10000, 0.90000, 1.10000, 0.90000
50042,'SARTELL 5 5 ',  69.0000,1,  37,   1,   1,1.03836346,   5.645355, 1.10000, 0.90000, 1.10000, 0.90000
50043,'SARTELL 5 7 ',  69.0000,1,  37,   1,   1,1.03838801,   5.649527, 1.10000, 0.90000, 1.10000, 0.90000
50044,'CAMBRIDGE~27', 500.0000,1,  37,   1,   1,1.04100001,   6.390059, 1.10000, 0.90000, 1.10000, 0.90000
50045,'CAMBRIDGE~28', 161.0000,1,  37,   1,   1,1.03994203,   3.952455, 1.10000, 0.90000, 1.10000, 0.90000
50046,'CAMBRIDGE~29',  69.0000,1,  37,   1,   1,1.04129791,   3.119263, 1.10000, 0.90000, 1.10000, 0.90000
50047,'CAMBRIDGE~30',  13.8000,2,  37,   1,   1,1.02823913,   7.711193, 1.10000, 0.90000, 1.10000, 0.90000
50048,'CAMBRIDGE~31', 500.0000,1,  37,   1,   1,1.04129231,   6.419282, 1.10000, 0.90000, 1.10000, 0.90000
50049,'CAMBRIDGE~32', 500.0000,1,  37,   1,   1,1.04100001,   6.390059, 1.10000, 0.90000, 1.10000, 0.90000
50050,'CLOQUET 7 1 ',  69.0000,1,  37,   1,   1,1.02213240,   1.890561, 1.10000, 0.90000, 1.10000, 0.90000
50051,'CLOQUET 7 2 ',  18.0000,2,  37,   1,   1,1.02213240,   1.890561, 1.10000, 0.90000, 1.10000, 0.90000
50052,'CLOQUET 7 3 ',  13.8000,2,  37,   1,   1,1.02460444,   2.200156, 1.10000, 0.90000, 1.10000, 0.90000
50053,'CLOQUET 7 4 ',  69.0000,1,  37,   1,   1,1.02212727,   1.890134, 1.10000, 0.90000, 1.10000, 0.90000
50054,'CLOQUET 7 6 ',  69.0000,1,  37,   1,   1,1.02213240,   1.890561, 1.10000, 0.90000, 1.10000, 0.90000
50055,'COHASSET 3 1', 500.0000,1,  37,   1,   1,1.03829265,  14.078496, 1.10000, 0.90000, 1.10000, 0.90000
50056,'COHASSET 3 2', 161.0000,1,  37,   1,   1,1.03896272,  13.197793, 1.10000, 0.90000, 1.10000, 0.90000
50057,'COHASSET 3 3',  69.0000,1,  37,   1,   1,1.03385985,  10.860649, 1.10000, 0.90000, 1.10000, 0.90000
50058,'COHASSET 3 4',  13.8000,1,  37,   1,   1,1.03088701,   8.859373, 1.10000, 0.90000, 1.10000, 0.90000
50060,'COHASSET 3 6',  18.0000,2,  37,   1,   1,1.05149996,  16.054986, 1.10000, 0.90000, 1.10000, 0.90000
50061,'COHASSET 3 7',  13.8000,2,  37,   1,   1,1.04700005,  15.772179, 1.10000, 0.90000, 1.10000, 0.90000
50062,'COHASSET 3 8',  13.8000,2,  37,   1,   1,1.05333340,  15.844277, 1.10000, 0.90000, 1.10000, 0.90000
50063,'COHASSET 3 9',  13.8000,2,  37,   1,   1,1.05500782,  16.073503, 1.10000, 0.90000, 1.10000, 0.90000
50064,'COHASSET 3~1', 500.0000,1,  37,   1,   1,1.03759933,  13.515213, 1.10000, 0.90000, 1.10000, 0.90000
50065,'COHASSET 3~2', 500.0000,1,  37,   1,   1,1.03829265,  14.078496, 1.10000, 0.90000, 1.10000, 0.90000
50066,'AURORA 32 1 ', 500.0000,2,  37,   1,   1,1.02188694,  11.060965, 1.10000, 0.90000, 1.10000, 0.90000
50067,'AURORA 32 2 ', 161.0000,1,  37,   1,   1,1.02473676,  10.338825, 1.10000, 0.90000, 1.10000, 0.90000
50068,'AURORA 32 3 ',  69.0000,1,  37,   1,   1,1.02615607,   9.276664, 1.10000, 0.90000, 1.10000, 0.90000
50069,'AURORA 32 4 ',  13.8000,1,  37,   1,   1,1.02564204,  10.118486, 1.10000, 0.90000, 1.10000, 0.90000
50071,'AURORA 32 6 ', 500.0000,1,  37,   1,   1,1.02147591,  11.124315, 1.10000, 0.90000, 1.10000, 0.90000
50072,'AURORA 32 8 ', 500.0000,1,  37,   1,   1,1.02188694,  11.060965, 1.10000, 0.90000, 1.10000, 0.90000
50073,'MOORHEAD 7 1',  69.0000,1,  37,   1,   1,1.03861117,  26.937609, 1.10000, 0.90000, 1.10000, 0.90000
50074,'MOORHEAD 7 2',  18.0000,2,  37,   1,   1,1.02748477,  27.284212, 1.10000, 0.90000, 1.10000, 0.90000
50075,'MOORHEAD 7 3',  69.0000,1,  37,   1,   1,1.03860795,  26.937207, 1.10000, 0.90000, 1.10000, 0.90000
50076,'MOORHEAD 7 5',  69.0000,1,  37,   1,   1,1.03861117,  26.937609, 1.10000, 0.90000, 1.10000, 0.90000
50077,'GRAND RAP~43',  69.0000,2,  37,   1,   1,1.03496289,  10.563571, 1.10000, 0.90000, 1.10000, 0.90000
50078,'GRAND RAP~44',  69.0000,1,  37,   1,   1,1.03494370,  10.562065, 1.10000, 0.90000, 1.10000, 0.90000
50079,'MORRIS 11 1 ',  69.0000,2,  37,   1,   1,1.03799999,  15.895558, 1.10000, 0.90000, 1.10000, 0.90000
50080,'MORRIS 11 2 ',  69.0000,1,  37,   1,   1,1.03799808,  15.894470, 1.10000, 0.90000, 1.10000, 0.90000
50081,'BRAINERD 4 1',  69.0000,2,  37,   1,   1,1.02351105,   5.672350, 1.10000, 0.90000, 1.10000, 0.90000
50082,'BRAINERD 4 2',  69.0000,1,  37,   1,   1,1.02349830,   5.671322, 1.10000, 0.90000, 1.10000, 0.90000
50083,'CROOKSTON ~6',  69.0000,1,  37,   1,   1,1.04139793,  26.278760, 1.10000, 0.90000, 1.10000, 0.90000
50084,'CROOKSTON ~7',  13.8000,2,  37,   1,   1,1.04139793,  26.278760, 1.10000, 0.90000, 1.10000, 0.90000
50085,'CROOKSTON ~8',  69.0000,1,  37,   1,   1,1.04139793,  26.278760, 1.10000, 0.90000, 1.10000, 0.90000
50086,'INTERNATIO~8', 161.0000,1,  37,   1,   1,1.02012479,   9.374511, 1.10000, 0.90000, 1.10000, 0.90000
50087,'INTERNATIO~9',  69.0000,1,  37,   1,   1,1.01928747,   9.775290, 1.10000, 0.90000, 1.10000, 0.90000
50088,'INTERNATI~10',  13.8000,2,  37,   1,   1,1.02278519,   9.731345, 1.10000, 0.90000, 1.10000, 0.90000
50089,'INTERNATI~11',  13.8000,2,  37,   1,   1,1.02346611,  10.315142, 1.10000, 0.90000, 1.10000, 0.90000
50090,'INTERNATI~12',  24.0000,2,  37,   1,   1,1.02386725,  10.371174, 1.10000, 0.90000, 1.10000, 0.90000
50091,'INTERNATI~13',  18.0000,2,  37,   1,   1,1.02165663,   9.582704, 1.10000, 0.90000, 1.10000, 0.90000
50092,'INTERNATI~14', 161.0000,1,  37,   1,   1,1.02007544,   9.366647, 1.10000, 0.90000, 1.10000, 0.90000
50093,'INTERNATI~15', 161.0000,1,  37,   1,   1,1.02012479,   9.374511, 1.10000, 0.90000, 1.10000, 0.90000
50094,'DRAYTON 2 1 ', 161.0000,1,  37,   1,   1,1.04703760,  31.523594, 1.10000, 0.90000, 1.10000, 0.90000
50095,'DRAYTON 2 2 ',  69.0000,2,  37,   1,   1,1.04772830,  31.079075, 1.10000, 0.90000, 1.10000, 0.90000
50096,'DRAYTON 2 3 ', 161.0000,1,  37,   1,   1,1.04704821,  31.528744, 1.10000, 0.90000, 1.10000, 0.90000
50097,'DRAYTON 2 5 ', 161.0000,1,  37,   1,   1,1.04703760,  31.523594, 1.10000, 0.90000, 1.10000, 0.90000
50098,'ALEXANDRI~50',  69.0000,2,  37,   1,   1,1.03359175,  12.917766, 1.10000, 0.90000, 1.10000, 0.90000
50099,'ALEXANDRI~51',  69.0000,1,  37,   1,   1,1.03352249,  12.912816, 1.10000, 0.90000, 1.10000, 0.90000
50100,'EAST GRAND~7',  69.0000,1,  37,   1,   1,1.04358923,  29.671667, 1.10000, 0.90000, 1.10000, 0.90000
50101,'EAST GRAND~8',  13.8000,2,  37,   1,   1,1.04358923,  29.671667, 1.10000, 0.90000, 1.10000, 0.90000
50102,'EAST GRAND~9',  13.8000,2,  37,   1,   1,1.04358923,  29.671667, 1.10000, 0.90000, 1.10000, 0.90000
50104,'EAST GRAN~11',  69.0000,1,  37,   1,   1,1.04358923,  29.671667, 1.10000, 0.90000, 1.10000, 0.90000
50105,'PINE CITY ~6', 161.0000,1,  37,   1,   1,1.03835106,   2.942958, 1.10000, 0.90000, 1.10000, 0.90000
50106,'PINE CITY ~7',  69.0000,2,  37,   1,   1,1.04050004,   2.358555, 1.10000, 0.90000, 1.10000, 0.90000
50107,'PINE CITY ~8', 161.0000,1,  37,   1,   1,1.03834701,   2.950902, 1.10000, 0.90000, 1.10000, 0.90000
50108,'PINE CITY ~9', 161.0000,1,  37,   1,   1,1.03835106,   2.942958, 1.10000, 0.90000, 1.10000, 0.90000
50109,'FERGUS FA~18', 500.0000,2,  37,   1,   1,1.03483355,  20.021195, 1.10000, 0.90000, 1.10000, 0.90000
50110,'FERGUS FA~19', 161.0000,1,  37,   1,   1,1.03897452,  19.950754, 1.10000, 0.90000, 1.10000, 0.90000
50111,'FERGUS FA~20',  69.0000,1,  37,   1,   1,1.03660202,  19.896664, 1.10000, 0.90000, 1.10000, 0.90000
50112,'FERGUS FA~21', 500.0000,1,  37,   1,   1,1.03476095,  19.993150, 1.10000, 0.90000, 1.10000, 0.90000
50113,'FERGUS FA~22', 161.0000,1,  37,   1,   1,1.03869772,  19.943994, 1.10000, 0.90000, 1.10000, 0.90000
50114,'THIEF RIV~10',  69.0000,2,  37,   1,   1,1.04565346,  28.630323, 1.10000, 0.90000, 1.10000, 0.90000
50115,'THIEF RIV~11',  69.0000,1,  37,   1,   1,1.04564488,  28.626890, 1.10000, 0.90000, 1.10000, 0.90000
50116,'ANDOVER 14 1',  69.0000,1,  38,   1,   1,1.03381693,  -0.037856, 1.10000, 0.90000, 1.10000, 0.90000
50117,'ANDOVER 14 2',  69.0000,1,  38,   1,   1,1.03366590,  -0.051895, 1.10000, 0.90000, 1.10000, 0.90000
50118,'ANDOVER 15 1', 161.0000,1,  38,   1,   1,1.02704477,   2.687030, 1.10000, 0.90000, 1.10000, 0.90000
50119,'ANDOVER 15 2',  69.0000,1,  38,   1,   1,1.03173947,   0.204277, 1.10000, 0.90000, 1.10000, 0.90000
50120,'ANDOVER 15 3',  13.8000,1,  38,   1,   1,1.03195035,   0.112805, 1.10000, 0.90000, 1.10000, 0.90000
50122,'ANDOVER 15 5', 161.0000,1,  38,   1,   1,1.02711999,   2.726398, 1.10000, 0.90000, 1.10000, 0.90000
50123,'ANDOVER 16 1', 161.0000,1,  38,   1,   1,1.01936078,   2.397841, 1.10000, 0.90000, 1.10000, 0.90000
50124,'ANDOVER 16 2',  69.0000,1,  38,   1,   1,1.03974068,   1.336319, 1.10000, 0.90000, 1.10000, 0.90000
50125,'ANDOVER 16 3', 161.0000,1,  38,   1,   1,1.01918888,   2.385511, 1.10000, 0.90000, 1.10000, 0.90000
50126,'ANDOVER 17 1', 161.0000,1,  38,   1,   1,1.04088795,   2.387242, 1.10000, 0.90000, 1.10000, 0.90000
50127,'ANDOVER 17 2',  69.0000,1,  38,   1,   1,1.03750074,  -0.757236, 1.10000, 0.90000, 1.10000, 0.90000
50128,'ANDOVER 17 3',  18.0000,1,  38,   1,   1,1.01172590,  -9.216608, 1.10000, 0.90000, 1.10000, 0.90000
50130,'ANDOVER 17 5', 161.0000,1,  38,   1,   1,1.04064023,   2.413809, 1.10000, 0.90000, 1.10000, 0.90000
50131,'ANDOVER 18 1', 161.0000,1,  38,   1,   1,1.02726042,   3.168408, 1.10000, 0.90000, 1.10000, 0.90000
50132,'ANDOVER 18 2', 161.0000,1,  38,   1,   1,1.02710092,   3.155561, 1.10000, 0.90000, 1.10000, 0.90000
50133,'ANOKA 1 1   ', 161.0000,1,  38,   1,   1,1.02988195,   3.305937, 1.10000, 0.90000, 1.10000, 0.90000
50134,'ANOKA 1 2   ',  69.0000,1,  38,   1,   1,1.04867184,   1.203202, 1.10000, 0.90000, 1.10000, 0.90000
50135,'ANOKA 1 3   ', 161.0000,1,  38,   1,   1,1.02974284,   3.292137, 1.10000, 0.90000, 1.10000, 0.90000
50136,'ANOKA 2 1   ',  69.0000,1,  38,   1,   1,1.02652049,   0.502640, 1.10000, 0.90000, 1.10000, 0.90000
50137,'ANOKA 3 1   ',  69.0000,1,  38,   1,   1,1.02077436,   1.150188, 1.10000, 0.90000, 1.10000, 0.90000
50138,'ANOKA 4 1   ', 161.0000,1,  38,   1,   1,1.03361845,   4.175323, 1.10000, 0.90000, 1.10000, 0.90000
50139,'ANOKA 4 2   ',  69.0000,1,  38,   1,   1,1.03597689,   2.103176, 1.10000, 0.90000, 1.10000, 0.90000
50140,'ANOKA 4 3   ',  13.2000,1,  38,   1,   1,1.03594625,   2.124130, 1.10000, 0.90000, 1.10000, 0.90000
50142,'ANOKA 4 5   ', 161.0000,1,  38,   1,   1,1.03352761,   4.161982, 1.10000, 0.90000, 1.10000, 0.90000
50143,'ANOKA 5 1   ', 161.0000,1,  38,   1,   1,1.02899313,   3.502506, 1.10000, 0.90000, 1.10000, 0.90000
50144,'ANOKA 5 2   ',  69.0000,1,  38,   1,   1,1.04045653,   0.968895, 1.10000, 0.90000, 1.10000, 0.90000
50145,'ANOKA 5 3   ', 161.0000,1,  38,   1,   1,1.02871966,   3.491288, 1.10000, 0.90000, 1.10000, 0.90000
50146,'BETHEL 12 1 ',  69.0000,1,  38,   1,   1,1.03936207,   0.404006, 1.10000, 0.90000, 1.10000, 0.90000
50147,'CEDAR 2 1   ',  69.0000,1,  38,   1,   1,1.02994359,   0.807604, 1.10000, 0.90000, 1.10000, 0.90000
50148,'CEDAR 2 2   ',  69.0000,1,  38,   1,   1,1.02990270,   0.802669, 1.10000, 0.90000, 1.10000, 0.90000
50149,'CEDAR 3 1   ',  69.0000,1,  38,   1,   1,1.02945113,   0.480537, 1.10000, 0.90000, 1.10000, 0.90000
50150,'CEDAR 4 1   ',  69.0000,1,  38,   1,   1,1.03511536,   0.886207, 1.10000, 0.90000, 1.10000, 0.90000
50151,'CIRCLE PIN~1', 161.0000,1,  38,   1,   1,1.04252470,   2.083016, 1.10000, 0.90000, 1.10000, 0.90000
50152,'CIRCLE PIN~2',  69.0000,1,  38,   1,   1,1.03606343,   0.067595, 1.10000, 0.90000, 1.10000, 0.90000
50153,'CIRCLE PIN~3', 161.0000,1,  38,   1,   1,1.04235899,   2.073146, 1.10000, 0.90000, 1.10000, 0.90000
50154,'CIRCLE PIN~4', 161.0000,1,  38,   1,   1,1.04371917,   2.282818, 1.10000, 0.90000, 1.10000, 0.90000
50155,'CIRCLE PIN~5',  69.0000,1,  38,   1,   1,1.04194689,   0.033698, 1.10000, 0.90000, 1.10000, 0.90000
50156,'CIRCLE PIN~6', 161.0000,1,  38,   1,   1,1.04364836,   2.272793, 1.10000, 0.90000, 1.10000, 0.90000
50157,'CIRCLE PIN~7',  69.0000,1,  38,   1,   1,1.04593635,  -1.612707, 1.10000, 0.90000, 1.10000, 0.90000
50158,'CIRCLE PIN~8',  69.0000,1,  38,   1,   1,1.04577565,  -1.622046, 1.10000, 0.90000, 1.10000, 0.90000
50159,'ELK RIVER ~1', 161.0000,1,  38,   1,   1,1.02959013,   3.934644, 1.10000, 0.90000, 1.10000, 0.90000
50160,'ELK RIVER ~2',  69.0000,1,  38,   1,   1,1.04063833,   2.232691, 1.10000, 0.90000, 1.10000, 0.90000
50161,'ELK RIVER ~3', 161.0000,1,  38,   1,   1,1.02946651,   3.914097, 1.10000, 0.90000, 1.10000, 0.90000
50162,'ELK RIVER ~4',  69.0000,1,  38,   1,   1,1.03548515,   2.079198, 1.10000, 0.90000, 1.10000, 0.90000
50163,'ELK RIVER ~5',  69.0000,1,  38,   1,   1,1.03534091,   2.067170, 1.10000, 0.90000, 1.10000, 0.90000
50164,'ELK RIVER ~6', 161.0000,1,  38,   1,   1,1.03327703,   4.465059, 1.10000, 0.90000, 1.10000, 0.90000
50165,'ELK RIVER ~7',  69.0000,1,  38,   1,   1,1.02231646,   1.348522, 1.10000, 0.90000, 1.10000, 0.90000
50166,'FOREST LAK~1',  69.0000,1,  38,   1,   1,1.03056467,  -0.338355, 1.10000, 0.90000, 1.10000, 0.90000
50167,'FOREST LAK~2',  13.8000,1,  38,   1,   1,1.03056467,  -0.338355, 1.10000, 0.90000, 1.10000, 0.90000
50168,'FOREST LAK~3',  13.8000,1,  38,   1,   1,1.03056467,  -0.338355, 1.10000, 0.90000, 1.10000, 0.90000
50170,'FOREST LAK~5',  69.0000,1,  38,   1,   1,1.03048921,  -0.347587, 1.10000, 0.90000, 1.10000, 0.90000
50171,'FOREST LAK~6',  69.0000,1,  38,   1,   1,1.03064263,  -0.330373, 1.10000, 0.90000, 1.10000, 0.90000
50172,'FOREST LAK~7',  69.0000,1,  38,   1,   1,1.02812302,  -0.480861, 1.10000, 0.90000, 1.10000, 0.90000
50173,'FOREST LAK~8', 161.0000,1,  38,   1,   1,1.04232669,   2.131558, 1.10000, 0.90000, 1.10000, 0.90000
50174,'FOREST LAK~9',  69.0000,1,  38,   1,   1,1.04182625,   0.452764, 1.10000, 0.90000, 1.10000, 0.90000
50175,'FOREST LA~10', 161.0000,1,  38,   1,   1,1.04226542,   2.123680, 1.10000, 0.90000, 1.10000, 0.90000
50176,'FOREST LA~11',  69.0000,1,  38,   1,   1,1.03012323,  -0.242974, 1.10000, 0.90000, 1.10000, 0.90000
50177,'HUGO 1 1    ',  69.0000,1,  38,   1,   1,1.04133046,   0.085372, 1.10000, 0.90000, 1.10000, 0.90000
50178,'HUGO 2 1    ', 161.0000,1,  38,   1,   1,1.04156172,   2.008142, 1.10000, 0.90000, 1.10000, 0.90000
50179,'HUGO 2 2    ',  69.0000,1,  38,   1,   1,1.04632664,   0.424681, 1.10000, 0.90000, 1.10000, 0.90000
50180,'HUGO 2 3    ', 161.0000,1,  38,   1,   1,1.04150033,   1.999660, 1.10000, 0.90000, 1.10000, 0.90000
50181,'HUGO 3 1    ',  69.0000,1,  38,   1,   1,1.03870261,  -0.105853, 1.10000, 0.90000, 1.10000, 0.90000
50182,'HUGO 3 2    ',  69.0000,1,  38,   1,   1,1.03863490,  -0.113940, 1.10000, 0.90000, 1.10000, 0.90000
50183,'HUGO 4 1    ',  69.0000,1,  38,   1,   1,1.03929234,  -0.073551, 1.10000, 0.90000, 1.10000, 0.90000
50184,'HUGO 4 2    ',  69.0000,1,  38,   1,   1,1.03942513,  -0.066028, 1.10000, 0.90000, 1.10000, 0.90000
50185,'MINNEAPOLI~1',  69.0000,1,  38,   1,   1,1.04259443,  -0.383594, 1.10000, 0.90000, 1.10000, 0.90000
50186,'MINNEAPOL~23',  69.0000,1,  38,   1,   1,1.03157473,   0.126882, 1.10000, 0.90000, 1.10000, 0.90000
50187,'MINNEAPOL~24',  69.0000,1,  38,   1,   1,1.03165698,   0.137842, 1.10000, 0.90000, 1.10000, 0.90000
50188,'MINNEAPOL~39',  69.0000,1,  38,   1,   1,1.03197908,   0.357386, 1.10000, 0.90000, 1.10000, 0.90000
50189,'MINNEAPOL~55',  69.0000,1,  38,   1,   1,1.03852022,  -0.793264, 1.10000, 0.90000, 1.10000, 0.90000
50190,'MINNEAPOL~56',  69.0000,1,  38,   1,   1,1.03842950,  -0.802265, 1.10000, 0.90000, 1.10000, 0.90000
50191,'MINNEAPOL~73',  69.0000,1,  38,   1,   1,1.03091609,  -0.873314, 1.10000, 0.90000, 1.10000, 0.90000
50192,'MINNEAPOL~93',  69.0000,1,  38,   1,   1,1.03083241,  -0.169302, 1.10000, 0.90000, 1.10000, 0.90000
50193,'MINNEAPO~119',  69.0000,1,  38,   1,   1,1.03499317,  -0.369268, 1.10000, 0.90000, 1.10000, 0.90000
50194,'MINNEAPO~120',  69.0000,1,  38,   1,   1,1.03492546,  -0.380385, 1.10000, 0.90000, 1.10000, 0.90000
50195,'MINNEAPO~137',  69.0000,1,  38,   1,   1,1.04038298,  -0.308783, 1.10000, 0.90000, 1.10000, 0.90000
50196,'MINNEAPO~138',  69.0000,1,  38,   1,   1,1.04031980,  -0.319412, 1.10000, 0.90000, 1.10000, 0.90000
50197,'MINNEAPO~159', 161.0000,1,  38,   1,   1,1.03969848,   2.033398, 1.10000, 0.90000, 1.10000, 0.90000
50198,'MINNEAPOLI~2', 500.0000,1,  38,   1,   1,1.03797138,   5.017449, 1.10000, 0.90000, 1.10000, 0.90000
50199,'MINNEAPOLI~3', 161.0000,1,  38,   1,   1,1.03836918,   2.737004, 1.10000, 0.90000, 1.10000, 0.90000
50200,'MINNEAPOLI~4',  69.0000,1,  38,   1,   1,1.04158235,  -0.820717, 1.10000, 0.90000, 1.10000, 0.90000
50201,'MINNEAPOLI~5', 161.0000,1,  38,   1,   1,1.03805709,   2.652591, 1.10000, 0.90000, 1.10000, 0.90000
50202,'MINNEAPOLI~6', 500.0000,1,  38,   1,   1,1.03774762,   4.984936, 1.10000, 0.90000, 1.10000, 0.90000
50203,'MINNEAPOLI~7',  69.0000,1,  38,   1,   1,1.03370035,  -0.346997, 1.10000, 0.90000, 1.10000, 0.90000
50204,'MINNEAPOLI~8',  69.0000,1,  38,   1,   1,1.03361428,  -0.359659, 1.10000, 0.90000, 1.10000, 0.90000
50205,'MINNEAPOLI~9',  69.0000,1,  38,   1,   1,1.03339744,  -1.856331, 1.10000, 0.90000, 1.10000, 0.90000
50206,'MINNEAPOL~10',  69.0000,1,  38,   1,   1,1.03891015,  -0.164072, 1.10000, 0.90000, 1.10000, 0.90000
50207,'MINNEAPOL~11',  69.0000,1,  38,   1,   1,1.03879213,  -0.176035, 1.10000, 0.90000, 1.10000, 0.90000
50208,'MINNEAPOL~12', 161.0000,1,  38,   1,   1,1.03304172,   2.007602, 1.10000, 0.90000, 1.10000, 0.90000
50209,'MINNEAPOL~13',  69.0000,1,  38,   1,   1,1.04922044,  -0.532475, 1.10000, 0.90000, 1.10000, 0.90000
50210,'MINNEAPOL~14', 161.0000,1,  38,   1,   1,1.03291345,   1.994097, 1.10000, 0.90000, 1.10000, 0.90000
50211,'MINNEAPOL~15',  69.0000,1,  38,   1,   1,1.04229403,  -1.886895, 1.10000, 0.90000, 1.10000, 0.90000
50212,'MINNEAPOL~16',  69.0000,1,  38,   1,   1,1.04239607,  -1.868039, 1.10000, 0.90000, 1.10000, 0.90000
50213,'MINNEAPOL~17', 161.0000,1,  38,   1,   1,1.03666580,   2.367674, 1.10000, 0.90000, 1.10000, 0.90000
50214,'MINNEAPOL~18',  69.0000,1,  38,   1,   1,1.03832757,  -1.374835, 1.10000, 0.90000, 1.10000, 0.90000
50215,'MINNEAPOL~19', 161.0000,1,  38,   1,   1,1.02757931,   1.820267, 1.10000, 0.90000, 1.10000, 0.90000
50216,'MINNEAPOL~20',  69.0000,1,  38,   1,   1,1.03480124,  -1.702132, 1.10000, 0.90000, 1.10000, 0.90000
50217,'MINNEAPOL~21', 161.0000,1,  38,   1,   1,1.02729130,   1.789938, 1.10000, 0.90000, 1.10000, 0.90000
50218,'MINNEAPOL~22',  69.0000,1,  38,   1,   1,1.03040493,  -2.438457, 1.10000, 0.90000, 1.10000, 0.90000
50219,'MINNEAPOL~25',  69.0000,1,  38,   1,   1,1.04149735,  -2.805498, 1.10000, 0.90000, 1.10000, 0.90000
50220,'SAINT FRAN~3',  69.0000,1,  38,   1,   1,1.03170669,   1.138067, 1.10000, 0.90000, 1.10000, 0.90000
50221,'SAINT PAU~53',  69.0000,1,  38,   1,   1,1.03626573,  -1.831684, 1.10000, 0.90000, 1.10000, 0.90000
50222,'SAINT PAU~71', 161.0000,1,  38,   1,   1,1.04349387,   1.606523, 1.10000, 0.90000, 1.10000, 0.90000
50223,'SAINT PAU~72',  69.0000,1,  38,   1,   1,1.04037881,  -0.714900, 1.10000, 0.90000, 1.10000, 0.90000
50224,'SAINT PAU~73',  13.8000,1,  38,   1,   1,1.03918481,  -2.424035, 1.10000, 0.90000, 1.10000, 0.90000
50226,'SAINT PAU~75', 161.0000,1,  38,   1,   1,1.04341185,   1.593525, 1.10000, 0.90000, 1.10000, 0.90000
50227,'SAINT PAU~94',  69.0000,1,  38,   1,   1,1.03466415,  -1.419627, 1.10000, 0.90000, 1.10000, 0.90000
50228,'SAINT PA~113', 500.0000,1,  38,   1,   1,1.04409754,   4.481749, 1.10000, 0.90000, 1.10000, 0.90000
50229,'SAINT PA~114', 161.0000,1,  38,   1,   1,1.04721761,   2.613404, 1.10000, 0.90000, 1.10000, 0.90000
50230,'SAINT PA~115', 500.0000,1,  38,   1,   1,1.04399490,   4.467596, 1.10000, 0.90000, 1.10000, 0.90000
50231,'SAINT PA~137',  69.0000,1,  38,   1,   1,1.05394328,  -1.109903, 1.10000, 0.90000, 1.10000, 0.90000
50232,'SAINT PA~186', 161.0000,1,  38,   1,   1,1.04363823,   1.642573, 1.10000, 0.90000, 1.10000, 0.90000
50233,'SAINT PA~187',  69.0000,1,  38,   1,   1,1.05895722,  -0.792159, 1.10000, 0.90000, 1.10000, 0.90000
50234,'SAINT PA~188', 161.0000,1,  38,   1,   1,1.04345381,   1.628864, 1.10000, 0.90000, 1.10000, 0.90000
50235,'SAINT PA~197',  69.0000,1,  38,   1,   1,1.04679310,  -1.624399, 1.10000, 0.90000, 1.10000, 0.90000
50236,'STACY 1 1   ',  69.0000,1,  38,   1,   1,1.03298450,   1.537525, 1.10000, 0.90000, 1.10000, 0.90000
50237,'STACY 1 2   ',  69.0000,1,  38,   1,   1,1.03294075,   1.533758, 1.10000, 0.90000, 1.10000, 0.90000
50238,'STACY 2 1   ',  69.0000,1,  38,   1,   1,1.03535211,   0.220156, 1.10000, 0.90000, 1.10000, 0.90000
50239,'STACY 3 1   ', 161.0000,1,  38,   1,   1,1.03568983,   2.444149, 1.10000, 0.90000, 1.10000, 0.90000
50240,'STACY 3 2   ',  69.0000,1,  38,   1,   1,1.03464472,   1.461650, 1.10000, 0.90000, 1.10000, 0.90000
50241,'STACY 3 3   ',  13.8000,1,  38,   1,   1,1.03460622,   1.418911, 1.10000, 0.90000, 1.10000, 0.90000
50243,'STACY 3 5   ', 161.0000,1,  38,   1,   1,1.03564179,   2.439962, 1.10000, 0.90000, 1.10000, 0.90000
50244,'WYOMING 8 1 ',  69.0000,1,  38,   1,   1,1.03660953,   0.722023, 1.10000, 0.90000, 1.10000, 0.90000
50245,'CLINTON 46 1',  69.0000,1,  38,   1,   1,1.04159367,  19.463379, 1.10000, 0.90000, 1.10000, 0.90000
50246,'ORTONVILLE~4', 161.0000,1,  38,   1,   1,1.03996015,  21.676179, 1.10000, 0.90000, 1.10000, 0.90000
50247,'ORTONVILLE~5',  69.0000,1,  38,   1,   1,1.04212141,  20.084740, 1.10000, 0.90000, 1.10000, 0.90000
50248,'ORTONVILLE~6',  13.8000,1,  38,   1,   1,1.04400873,  19.027263, 1.10000, 0.90000, 1.10000, 0.90000
50250,'ORTONVILLE~8', 161.0000,1,  38,   1,   1,1.03999305,  21.685654, 1.10000, 0.90000, 1.10000, 0.90000
50251,'AMBOY 2 1   ',  69.0000,1,  38,   1,   1,1.03521776,  11.231113, 1.10000, 0.90000, 1.10000, 0.90000
50252,'GOOD THUND~1',  69.0000,1,  38,   1,   1,1.03207445,   9.889361, 1.10000, 0.90000, 1.10000, 0.90000
50253,'JANESVILLE~6',  69.0000,1,  38,   1,   1,1.04083252,   7.539865, 1.10000, 0.90000, 1.10000, 0.90000
50254,'JANESVILLE~7', 161.0000,1,  38,   1,   1,1.03280437,   9.214245, 1.10000, 0.90000, 1.10000, 0.90000
50255,'JANESVILLE~8',  69.0000,1,  38,   1,   1,1.04490376,   8.009679, 1.10000, 0.90000, 1.10000, 0.90000
50256,'JANESVILLE~9', 161.0000,1,  38,   1,   1,1.03287196,   9.228402, 1.10000, 0.90000, 1.10000, 0.90000
50257,'LAKE CRYST~1', 161.0000,1,  38,   1,   1,1.04234552,  14.449426, 1.10000, 0.90000, 1.10000, 0.90000
50258,'LAKE CRYST~2',  69.0000,1,  38,   1,   1,1.02962613,  13.122804, 1.10000, 0.90000, 1.10000, 0.90000
50259,'LAKE CRYST~3',  13.8000,1,  38,   1,   1,0.99688184,   7.426232, 1.10000, 0.90000, 1.10000, 0.90000
50261,'LAKE CRYST~5', 161.0000,1,  38,   1,   1,1.04240155,  14.451989, 1.10000, 0.90000, 1.10000, 0.90000
50262,'LAKE CRYST~6',  69.0000,1,  38,   1,   1,1.03439331,  10.358482, 1.10000, 0.90000, 1.10000, 0.90000
50263,'LAKE CRYST~7',  69.0000,1,  38,   1,   1,1.03437412,  10.356162, 1.10000, 0.90000, 1.10000, 0.90000
50264,'MADELIA 1 1 ',  69.0000,1,  38,   1,   1,1.03114831,  15.175255, 1.10000, 0.90000, 1.10000, 0.90000
50265,'MANKATO 1 1 ',  69.0000,1,  38,   1,   1,1.03241551,   8.637471, 1.10000, 0.90000, 1.10000, 0.90000
50266,'MANKATO 2 1 ',  69.0000,1,  38,   1,   1,1.03588629,   8.729016, 1.10000, 0.90000, 1.10000, 0.90000
50267,'MANKATO 3 1 ', 161.0000,1,  38,   1,   1,1.03748333,  11.592539, 1.10000, 0.90000, 1.10000, 0.90000
50268,'MANKATO 3 2 ',  69.0000,1,  38,   1,   1,1.02990484,   9.618426, 1.10000, 0.90000, 1.10000, 0.90000
50269,'MANKATO 3 3 ',  13.8000,1,  38,   1,   1,1.02566636,   8.328490, 1.10000, 0.90000, 1.10000, 0.90000
50271,'MANKATO 3 5 ', 161.0000,1,  38,   1,   1,1.03733885,  11.578896, 1.10000, 0.90000, 1.10000, 0.90000
50272,'MANKATO 3 7 ', 161.0000,1,  38,   1,   1,1.03774822,  11.622556, 1.10000, 0.90000, 1.10000, 0.90000
50273,'MANKATO 4 1 ',  69.0000,1,  38,   1,   1,1.02844727,   9.518482, 1.10000, 0.90000, 1.10000, 0.90000
50274,'MANKATO 5 1 ',  69.0000,1,  38,   1,   1,1.02490890,   9.259857, 1.10000, 0.90000, 1.10000, 0.90000
50275,'MANKATO 5 2 ',  69.0000,1,  38,   1,   1,1.02516818,   9.272141, 1.10000, 0.90000, 1.10000, 0.90000
50276,'MAPLETON 6 1', 161.0000,1,  38,   1,   1,1.03554606,  10.547742, 1.10000, 0.90000, 1.10000, 0.90000
50277,'MAPLETON 6 2',  69.0000,1,  38,   1,   1,1.03482103,   9.864412, 1.10000, 0.90000, 1.10000, 0.90000
50278,'MAPLETON 6 3', 161.0000,1,  38,   1,   1,1.03557456,  10.553644, 1.10000, 0.90000, 1.10000, 0.90000
50279,'MINNESOTA ~2',  69.0000,1,  38,   1,   1,1.03463972,   9.691424, 1.10000, 0.90000, 1.10000, 0.90000
50280,'NEW ULM 1 1 ',  69.0000,1,  38,   1,   1,1.02782035,  13.545415, 1.10000, 0.90000, 1.10000, 0.90000
50281,'NEW ULM 2 1 ',  69.0000,1,  38,   1,   1,1.04086995,  13.491945, 1.10000, 0.90000, 1.10000, 0.90000
50282,'NEW ULM 2 2 ',  69.0000,1,  38,   1,   1,1.04092932,  13.497701, 1.10000, 0.90000, 1.10000, 0.90000
50283,'NEW ULM 3 1 ',  69.0000,1,  38,   1,   1,1.03990638,  12.070087, 1.10000, 0.90000, 1.10000, 0.90000
50284,'NEW ULM 3 2 ',  18.0000,1,  38,   1,   1,1.02846682,  10.812192, 1.10000, 0.90000, 1.10000, 0.90000
50285,'NEW ULM 3 3 ',  18.0000,1,  38,   1,   1,1.03884828,  11.957135, 1.10000, 0.90000, 1.10000, 0.90000
50287,'NEW ULM 3 5 ',  69.0000,1,  38,   1,   1,1.03998983,  12.076360, 1.10000, 0.90000, 1.10000, 0.90000
50288,'NEW ULM 3 7 ',  69.0000,1,  38,   1,   1,1.03990638,  12.070087, 1.10000, 0.90000, 1.10000, 0.90000
50289,'NEW ULM 4 1 ',  69.0000,1,  38,   1,   1,1.03672147,  11.274124, 1.10000, 0.90000, 1.10000, 0.90000
50290,'MORGAN 2 1  ',  69.0000,1,  38,   1,   1,1.03301084,  14.287042, 1.10000, 0.90000, 1.10000, 0.90000
50291,'MORGAN 2 2  ',  69.0000,1,  38,   1,   1,1.03298783,  14.284504, 1.10000, 0.90000, 1.10000, 0.90000
50292,'SAINT JAME~1',  69.0000,1,  38,   1,   1,1.03571844,  16.783090, 1.10000, 0.90000, 1.10000, 0.90000
50293,'SAINT JAME~2',  69.0000,1,  38,   1,   1,1.03568769,  16.780226, 1.10000, 0.90000, 1.10000, 0.90000
50294,'SAINT JAME~3', 161.0000,1,  38,   1,   1,1.04695678,  16.998597, 1.10000, 0.90000, 1.10000, 0.90000
50295,'SAINT JAME~4', 161.0000,1,  38,   1,   1,1.04691648,  16.994824, 1.10000, 0.90000, 1.10000, 0.90000
50296,'SAINT JAME~5',  69.0000,1,  38,   1,   1,1.03559411,  15.690242, 1.10000, 0.90000, 1.10000, 0.90000
50297,'SAINT JAME~6',  13.8000,1,  38,   1,   1,1.03559411,  15.690242, 1.10000, 0.90000, 1.10000, 0.90000
50298,'SAINT JAME~7',  13.8000,1,  38,   1,   1,1.03559411,  15.690242, 1.10000, 0.90000, 1.10000, 0.90000
50300,'SAINT JAME~9',  69.0000,1,  38,   1,   1,1.03555870,  15.686965, 1.10000, 0.90000, 1.10000, 0.90000
50301,'SAINT JAM~10',  69.0000,1,  38,   1,   1,1.03563023,  15.693396, 1.10000, 0.90000, 1.10000, 0.90000
50302,'SLEEPY EYE~1', 161.0000,1,  38,   1,   1,1.03913784,  16.393472, 1.10000, 0.90000, 1.10000, 0.90000
50303,'SLEEPY EYE~2',  69.0000,1,  38,   1,   1,1.04415631,  14.871793, 1.10000, 0.90000, 1.10000, 0.90000
50304,'SLEEPY EYE~3', 161.0000,1,  38,   1,   1,1.03923619,  16.403159, 1.10000, 0.90000, 1.10000, 0.90000
50305,'SPRINGFI~199',  69.0000,1,  38,   1,   1,1.03269553,  15.375616, 1.10000, 0.90000, 1.10000, 0.90000
50306,'SPRINGFI~200',  69.0000,1,  38,   1,   1,1.03689194,  16.839620, 1.10000, 0.90000, 1.10000, 0.90000
50307,'BELLE PLAI~1',  69.0000,1,  38,   1,   1,1.03174949,   1.103887, 1.10000, 0.90000, 1.10000, 0.90000
50308,'BELLE PLAI~2', 161.0000,1,  38,   1,   1,1.03293431,   4.321796, 1.10000, 0.90000, 1.10000, 0.90000
50309,'BELLE PLAI~3',  69.0000,1,  38,   1,   1,1.03576982,   3.255105, 1.10000, 0.90000, 1.10000, 0.90000
50310,'BELLE PLAI~4', 161.0000,1,  38,   1,   1,1.03284693,   4.314849, 1.10000, 0.90000, 1.10000, 0.90000
50311,'BELLE PLAI~5', 161.0000,1,  38,   1,   1,1.04378629,   4.845447, 1.10000, 0.90000, 1.10000, 0.90000
50312,'CHANHASSEN~1', 161.0000,1,  38,   1,   1,1.03443420,   4.163581, 1.10000, 0.90000, 1.10000, 0.90000
50313,'CHANHASSEN~2',  69.0000,1,  38,   1,   1,1.04781580,   0.739654, 1.10000, 0.90000, 1.10000, 0.90000
50314,'CHANHASSEN~3', 161.0000,1,  38,   1,   1,1.03428090,   4.149673, 1.10000, 0.90000, 1.10000, 0.90000
50315,'CHANHASSEN~4',  69.0000,1,  38,   1,   1,1.03004456,   0.649722, 1.10000, 0.90000, 1.10000, 0.90000
50316,'CHANHASSEN~5',  69.0000,1,  38,   1,   1,1.03477252,   0.309908, 1.10000, 0.90000, 1.10000, 0.90000
50317,'CHANHASSEN~6',  69.0000,1,  38,   1,   1,1.03486860,   0.316042, 1.10000, 0.90000, 1.10000, 0.90000
50318,'CHANHASSEN~7',  69.0000,1,  38,   1,   1,1.02351606,   0.409563, 1.10000, 0.90000, 1.10000, 0.90000
50319,'CHASKA 1 1  ',  69.0000,1,  38,   1,   1,1.02971768,   1.524420, 1.10000, 0.90000, 1.10000, 0.90000
50320,'CHASKA 1 2  ',  69.0000,1,  38,   1,   1,1.02982473,   1.533921, 1.10000, 0.90000, 1.10000, 0.90000
50321,'CHASKA 2 1  ', 161.0000,1,  38,   1,   1,1.03726339,   4.304122, 1.10000, 0.90000, 1.10000, 0.90000
50322,'CHASKA 2 2  ',  69.0000,1,  38,   1,   1,1.03285694,   1.374029, 1.10000, 0.90000, 1.10000, 0.90000
50323,'CHASKA 2 3  ', 161.0000,1,  38,   1,   1,1.03738439,   4.329714, 1.10000, 0.90000, 1.10000, 0.90000
50324,'CHASKA 3 1  ',  69.0000,1,  38,   1,   1,1.03654003,   0.564395, 1.10000, 0.90000, 1.10000, 0.90000
50325,'CHASKA 3 2  ',  69.0000,1,  38,   1,   1,1.03663266,   0.574252, 1.10000, 0.90000, 1.10000, 0.90000
50326,'CHASKA 4 1  ',  69.0000,1,  38,   1,   1,1.02526367,   0.259488, 1.10000, 0.90000, 1.10000, 0.90000
50327,'COLOGNE 1   ',  69.0000,1,  38,   1,   1,1.03460145,   1.112914, 1.10000, 0.90000, 1.10000, 0.90000
50328,'DELANO 1 1  ',  69.0000,1,  38,   1,   1,1.04748142,   1.587174, 1.10000, 0.90000, 1.10000, 0.90000
50329,'DELANO 2 1  ',  69.0000,1,  38,   1,   1,1.03374541,   2.776513, 1.10000, 0.90000, 1.10000, 0.90000
50330,'DELANO 2 2  ',  69.0000,1,  38,   1,   1,1.03369212,   2.770294, 1.10000, 0.90000, 1.10000, 0.90000
50331,'DELANO 3 1  ',  69.0000,1,  38,   1,   1,1.03235602,   2.760751, 1.10000, 0.90000, 1.10000, 0.90000
50332,'EXCELSIOR ~1',  69.0000,1,  38,   1,   1,1.03384995,   0.374276, 1.10000, 0.90000, 1.10000, 0.90000
50333,'EXCELSIOR ~2',  69.0000,1,  38,   1,   1,1.02350879,   0.830163, 1.10000, 0.90000, 1.10000, 0.90000
50334,'EXCELSIOR ~3',  69.0000,1,  38,   1,   1,1.04277742,   0.436009, 1.10000, 0.90000, 1.10000, 0.90000
50335,'EXCELSIOR ~4',  69.0000,1,  38,   1,   1,1.04270768,   0.429834, 1.10000, 0.90000, 1.10000, 0.90000
50336,'VICTORIA 4 1',  69.0000,1,  38,   1,   1,1.04449177,   0.794074, 1.10000, 0.90000, 1.10000, 0.90000
50337,'VICTORIA 5 1',  69.0000,1,  38,   1,   1,1.04459906,   1.412572, 1.10000, 0.90000, 1.10000, 0.90000
50338,'VICTORIA 5 2',  69.0000,1,  38,   1,   1,1.04457653,   1.409270, 1.10000, 0.90000, 1.10000, 0.90000
50339,'WACONIA 1 1 ',  69.0000,1,  38,   1,   1,1.04769540,   2.428390, 1.10000, 0.90000, 1.10000, 0.90000
50340,'WACONIA 2 1 ',  69.0000,1,  38,   1,   1,1.04232013,   3.037963, 1.10000, 0.90000, 1.10000, 0.90000
50341,'WACONIA 2 2 ',  69.0000,1,  38,   1,   1,1.04225218,   3.028390, 1.10000, 0.90000, 1.10000, 0.90000
50342,'WACONIA 3 1 ', 161.0000,1,  38,   1,   1,1.04413640,   4.997754, 1.10000, 0.90000, 1.10000, 0.90000
50343,'WACONIA 3 2 ',  69.0000,1,  38,   1,   1,1.04817283,   1.231405, 1.10000, 0.90000, 1.10000, 0.90000
50344,'WACONIA 3 3 ', 161.0000,1,  38,   1,   1,1.04404008,   4.984251, 1.10000, 0.90000, 1.10000, 0.90000
50345,'WATERTOWN~39',  69.0000,1,  38,   1,   1,1.02688789,   1.564941, 1.10000, 0.90000, 1.10000, 0.90000
50346,'WATERTOWN~40',  69.0000,1,  38,   1,   1,1.02681816,   1.560069, 1.10000, 0.90000, 1.10000, 0.90000
50347,'WINSTED 4 1 ', 161.0000,1,  38,   1,   1,1.03677130,   5.816093, 1.10000, 0.90000, 1.10000, 0.90000
50348,'WINSTED 4 2 ',  69.0000,1,  38,   1,   1,1.04556370,   4.497858, 1.10000, 0.90000, 1.10000, 0.90000
50349,'WINSTED 4 3 ', 161.0000,1,  38,   1,   1,1.03693795,   5.828441, 1.10000, 0.90000, 1.10000, 0.90000
50350,'YOUNG AMER~1',  69.0000,1,  38,   1,   1,1.04135740,   4.691405, 1.10000, 0.90000, 1.10000, 0.90000
50351,'APPLETON 1~9', 161.0000,1,  38,   1,   1,1.03289783,  21.000608, 1.10000, 0.90000, 1.10000, 0.90000
50352,'APPLETON ~10',  69.0000,1,  38,   1,   1,1.03500187,  19.161592, 1.10000, 0.90000, 1.10000, 0.90000
50353,'APPLETON ~11', 161.0000,1,  38,   1,   1,1.03287637,  20.996531, 1.10000, 0.90000, 1.10000, 0.90000
50354,'CLARA CITY 1', 161.0000,1,  38,   1,   1,1.04637635,  16.627035, 1.10000, 0.90000, 1.10000, 0.90000
50355,'GRANITE FA~7',  69.0000,1,  38,   1,   1,1.03689802,  14.167738, 1.10000, 0.90000, 1.10000, 0.90000
50356,'GRANITE FA~8',  69.0000,1,  38,   1,   1,1.03688061,  14.163362, 1.10000, 0.90000, 1.10000, 0.90000
50357,'KERKHOVEN 1 ', 161.0000,1,  38,   1,   1,1.04656386,  15.845559, 1.10000, 0.90000, 1.10000, 0.90000
50358,'KERKHOVEN 2 ',  69.0000,1,  38,   1,   1,1.04450035,  14.575118, 1.10000, 0.90000, 1.10000, 0.90000
50359,'KERKHOVEN 3 ',  13.8000,1,  38,   1,   1,1.02709639,  12.054101, 1.10000, 0.90000, 1.10000, 0.90000
50361,'KERKHOVEN 5 ', 161.0000,1,  38,   1,   1,1.04665720,  15.857450, 1.10000, 0.90000, 1.10000, 0.90000
50362,'MONTEVIDEO~1',  69.0000,1,  38,   1,   1,1.02648807,  18.416075, 1.10000, 0.90000, 1.10000, 0.90000
50363,'MONTEVIDEO~2',  69.0000,1,  38,   1,   1,1.02346754,  18.345890, 1.10000, 0.90000, 1.10000, 0.90000
50364,'MONTEVIDEO~3',  69.0000,1,  38,   1,   1,1.02340519,  18.342285, 1.10000, 0.90000, 1.10000, 0.90000
50365,'MONTEVIDEO~4', 161.0000,1,  38,   1,   1,1.04733336,  17.642935, 1.10000, 0.90000, 1.10000, 0.90000
50366,'RAYMOND 10 1',  69.0000,1,  38,   1,   1,1.03675413,  13.728739, 1.10000, 0.90000, 1.10000, 0.90000
50367,'RAYMOND 10 2',  69.0000,1,  38,   1,   1,1.03672743,  13.725726, 1.10000, 0.90000, 1.10000, 0.90000
50368,'CHISAGO CI~1',  69.0000,1,  38,   1,   1,1.02723861,   0.061791, 1.10000, 0.90000, 1.10000, 0.90000
50369,'CHISAGO CI~2',  69.0000,1,  38,   1,   1,1.02568853,   0.128770, 1.10000, 0.90000, 1.10000, 0.90000
50370,'LINDSTROM ~1', 161.0000,1,  38,   1,   1,1.03723752,   2.424547, 1.10000, 0.90000, 1.10000, 0.90000
50371,'LINDSTROM ~2',  69.0000,1,  38,   1,   1,1.04736519,   0.474185, 1.10000, 0.90000, 1.10000, 0.90000
50372,'LINDSTROM ~3', 161.0000,1,  38,   1,   1,1.03740406,   2.445111, 1.10000, 0.90000, 1.10000, 0.90000
50373,'LINDSTROM ~4',  69.0000,1,  38,   1,   1,1.02611399,   0.347608, 1.10000, 0.90000, 1.10000, 0.90000
50374,'SCANDIA 1 1 ', 161.0000,1,  38,   1,   1,1.03727317,   1.884276, 1.10000, 0.90000, 1.10000, 0.90000
50375,'SCANDIA 1 2 ', 161.0000,1,  38,   1,   1,1.03724086,   1.877705, 1.10000, 0.90000, 1.10000, 0.90000
50376,'SHAFER 1    ',  69.0000,1,  38,   1,   1,1.04307878,   0.677819, 1.10000, 0.90000, 1.10000, 0.90000
50377,'TAYLORS FA~1',  69.0000,1,  38,   1,   1,1.03952670,  -0.598564, 1.10000, 0.90000, 1.10000, 0.90000
50378,'FULDA 1 1   ',  69.0000,1,  38,   1,   1,1.04190326,  21.389605, 1.10000, 0.90000, 1.10000, 0.90000
50379,'FULDA 2 1   ',  69.0000,1,  38,   1,   1,1.04108727,  21.616651, 1.10000, 0.90000, 1.10000, 0.90000
50380,'LAMBERTON 1 ', 161.0000,1,  38,   1,   1,1.04786277,  19.636304, 1.10000, 0.90000, 1.10000, 0.90000
50381,'LAMBERTON 2 ',  69.0000,1,  38,   1,   1,1.04858291,  18.167101, 1.10000, 0.90000, 1.10000, 0.90000
50382,'LAMBERTON 3 ',  13.8000,1,  38,   1,   1,1.05052102,  16.281764, 1.10000, 0.90000, 1.10000, 0.90000
50384,'LAMBERTON 5 ', 161.0000,1,  38,   1,   1,1.04782379,  19.632686, 1.10000, 0.90000, 1.10000, 0.90000
50385,'MOUNTAIN L~1',  69.0000,1,  38,   1,   1,1.03788304,  17.691462, 1.10000, 0.90000, 1.10000, 0.90000
50386,'MOUNTAIN L~2',  69.0000,1,  38,   1,   1,1.03982258,  17.805881, 1.10000, 0.90000, 1.10000, 0.90000
50387,'WALNUT GRO~7',  69.0000,1,  38,   1,   1,1.03723705,  18.488461, 1.10000, 0.90000, 1.10000, 0.90000
50388,'WESTBROOK~16', 161.0000,1,  38,   1,   1,1.04741490,  21.299480, 1.10000, 0.90000, 1.10000, 0.90000
50389,'WINDOM 1 1  ',  69.0000,1,  38,   1,   1,1.04607630,  18.780753, 1.10000, 0.90000, 1.10000, 0.90000
50390,'WINDOM 2 1  ',  69.0000,1,  38,   1,   1,1.04741883,  18.927282, 1.10000, 0.90000, 1.10000, 0.90000
50391,'BURNSVILL~23', 161.0000,1,  38,   1,   1,1.02498794,   3.363668, 1.10000, 0.90000, 1.10000, 0.90000
50392,'BURNSVILL~24',  69.0000,1,  38,   1,   1,1.02188182,   0.889397, 1.10000, 0.90000, 1.10000, 0.90000
50393,'BURNSVILL~25',  18.0000,1,  38,   1,   1,1.02069211,  -1.582012, 1.10000, 0.90000, 1.10000, 0.90000
50395,'BURNSVILL~27', 161.0000,1,  38,   1,   1,1.02480912,   3.348284, 1.10000, 0.90000, 1.10000, 0.90000
50396,'BURNSVILL~28', 161.0000,1,  38,   1,   1,1.02523673,   2.803586, 1.10000, 0.90000, 1.10000, 0.90000
50397,'BURNSVILL~29',  69.0000,1,  38,   1,   1,1.02461123,   0.269417, 1.10000, 0.90000, 1.10000, 0.90000
50398,'BURNSVILL~30', 161.0000,1,  38,   1,   1,1.02503479,   2.788881, 1.10000, 0.90000, 1.10000, 0.90000
50399,'BURNSVILL~31', 161.0000,1,  38,   1,   1,1.02804196,   3.291028, 1.10000, 0.90000, 1.10000, 0.90000
50400,'BURNSVILL~32',  69.0000,1,  38,   1,   1,1.02197468,   0.604952, 1.10000, 0.90000, 1.10000, 0.90000
50401,'BURNSVILL~33',  13.8000,1,  38,   1,   1,1.02027321,  -0.416199, 1.10000, 0.90000, 1.10000, 0.90000
50403,'BURNSVILL~35', 161.0000,1,  38,   1,   1,1.02825511,   3.323452, 1.10000, 0.90000, 1.10000, 0.90000
50404,'BURNSVILLE~2', 161.0000,1,  38,   1,   1,1.02602983,   2.519259, 1.10000, 0.90000, 1.10000, 0.90000
50405,'BURNSVILLE~3',  69.0000,1,  38,   1,   1,1.02212524,  -0.408367, 1.10000, 0.90000, 1.10000, 0.90000
50406,'BURNSVILLE~4',  22.0000,1,  38,   1,   1,1.02090836,  -3.403960, 1.10000, 0.90000, 1.10000, 0.90000
50408,'BURNSVILLE~6', 161.0000,1,  38,   1,   1,1.02586794,   2.501239, 1.10000, 0.90000, 1.10000, 0.90000
50409,'BURNSVILLE~7',  69.0000,1,  38,   1,   1,1.02968299,   0.251732, 1.10000, 0.90000, 1.10000, 0.90000
50410,'BURNSVILLE~8',  69.0000,1,  38,   1,   1,1.02957463,   0.246143, 1.10000, 0.90000, 1.10000, 0.90000
50411,'BURNSVILLE~9',  69.0000,1,  38,   1,   1,1.02679455,   1.153839, 1.10000, 0.90000, 1.10000, 0.90000
50412,'CANNON FAL~1',  69.0000,1,  38,   1,   1,1.02818811,   3.114039, 1.10000, 0.90000, 1.10000, 0.90000
50413,'CANNON FAL~2',  69.0000,1,  38,   1,   1,1.02615261,   4.007721, 1.10000, 0.90000, 1.10000, 0.90000
50414,'CANNON FAL~3',  69.0000,1,  38,   1,   1,1.02667487,   3.434703, 1.10000, 0.90000, 1.10000, 0.90000
50415,'CANNON FAL~4',  69.0000,1,  38,   1,   1,1.02663863,   3.430388, 1.10000, 0.90000, 1.10000, 0.90000
50416,'FARMINGTO~29',  69.0000,1,  38,   1,   1,1.02866876,   0.251577, 1.10000, 0.90000, 1.10000, 0.90000
50417,'FARMINGTO~30', 161.0000,1,  38,   1,   1,1.03301442,   4.357867, 1.10000, 0.90000, 1.10000, 0.90000
50418,'FARMINGTO~31',  69.0000,1,  38,   1,   1,1.02185035,   1.949159, 1.10000, 0.90000, 1.10000, 0.90000
50419,'FARMINGTO~32',  13.8000,1,  38,   1,   1,0.96660912,  -6.588904, 1.10000, 0.90000, 1.10000, 0.90000
50421,'FARMINGTO~34', 161.0000,1,  38,   1,   1,1.03310013,   4.375466, 1.10000, 0.90000, 1.10000, 0.90000
50422,'FARMINGTO~35', 161.0000,1,  38,   1,   1,1.03301442,   4.357867, 1.10000, 0.90000, 1.10000, 0.90000
50423,'FARMINGTO~36', 161.0000,1,  38,   1,   1,1.02475739,   3.669460, 1.10000, 0.90000, 1.10000, 0.90000
50424,'FARMINGTO~37',  69.0000,1,  38,   1,   1,1.02291310,   1.720549, 1.10000, 0.90000, 1.10000, 0.90000
50425,'FARMINGTO~38', 161.0000,1,  38,   1,   1,1.02465618,   3.656436, 1.10000, 0.90000, 1.10000, 0.90000
50426,'FARMINGTO~39',  69.0000,1,  38,   1,   1,1.02295709,   1.517512, 1.10000, 0.90000, 1.10000, 0.90000
50427,'FARMINGTO~40',  69.0000,1,  38,   1,   1,1.02304077,   1.529996, 1.10000, 0.90000, 1.10000, 0.90000
50428,'HASTINGS 8 1', 161.0000,1,  38,   1,   1,1.03595579,   2.686070, 1.10000, 0.90000, 1.10000, 0.90000
50429,'HASTINGS 8 2',  69.0000,1,  38,   1,   1,1.03401673,   0.049834, 1.10000, 0.90000, 1.10000, 0.90000
50430,'HASTINGS 8 3',  13.8000,1,  38,   1,   1,1.03428733,   0.693150, 1.10000, 0.90000, 1.10000, 0.90000
50432,'HASTINGS 8 5', 161.0000,1,  38,   1,   1,1.03610694,   2.716444, 1.10000, 0.90000, 1.10000, 0.90000
50433,'HASTINGS 9 1', 161.0000,1,  38,   1,   1,1.03119850,   2.683055, 1.10000, 0.90000, 1.10000, 0.90000
50434,'HASTINGS 9 2',  69.0000,1,  38,   1,   1,1.04311693,   0.397719, 1.10000, 0.90000, 1.10000, 0.90000
50435,'HASTINGS 9 3', 161.0000,1,  38,   1,   1,1.03143990,   2.700440, 1.10000, 0.90000, 1.10000, 0.90000
50436,'HASTINGS 1~1',  69.0000,1,  38,   1,   1,1.03069270,  -0.716540, 1.10000, 0.90000, 1.10000, 0.90000
50437,'HASTINGS 1~2',  69.0000,1,  38,   1,   1,1.03283691,  -0.226654, 1.10000, 0.90000, 1.10000, 0.90000
50438,'INVER GROV~1', 161.0000,1,  38,   1,   1,1.03109062,   2.614781, 1.10000, 0.90000, 1.10000, 0.90000
50439,'INVER GROV~2',  69.0000,1,  38,   1,   1,1.03420651,  -0.150007, 1.10000, 0.90000, 1.10000, 0.90000
50440,'INVER GROV~3', 161.0000,1,  38,   1,   1,1.03093886,   2.600192, 1.10000, 0.90000, 1.10000, 0.90000
50441,'INVER GROV~4',  69.0000,1,  38,   1,   1,1.03052330,  -0.431661, 1.10000, 0.90000, 1.10000, 0.90000
50442,'LAKEVILLE ~4', 500.0000,1,  38,   1,   1,1.04215956,   6.092194, 1.10000, 0.90000, 1.10000, 0.90000
50443,'LAKEVILLE ~5', 161.0000,1,  38,   1,   1,1.03269041,   4.253329, 1.10000, 0.90000, 1.10000, 0.90000
50444,'LAKEVILLE ~6',  69.0000,1,  38,   1,   1,1.04287040,   1.991385, 1.10000, 0.90000, 1.10000, 0.90000
50445,'LAKEVILLE ~7',  13.8000,1,  38,   1,   1,1.02264082,   1.975217, 1.10000, 0.90000, 1.10000, 0.90000
50447,'LAKEVILLE ~9', 500.0000,1,  38,   1,   1,1.04555285,   6.253235, 1.10000, 0.90000, 1.10000, 0.90000
50448,'LAKEVILLE~10', 161.0000,1,  38,   1,   1,1.03113735,   4.069515, 1.10000, 0.90000, 1.10000, 0.90000
50449,'LAKEVILLE~11', 161.0000,1,  38,   1,   1,1.02669072,   3.678770, 1.10000, 0.90000, 1.10000, 0.90000
50450,'LAKEVILLE~12',  69.0000,1,  38,   1,   1,1.04401624,   1.505523, 1.10000, 0.90000, 1.10000, 0.90000
50451,'LAKEVILLE~13', 161.0000,1,  38,   1,   1,1.02660048,   3.665290, 1.10000, 0.90000, 1.10000, 0.90000
50452,'LAKEVILLE~14',  69.0000,1,  38,   1,   1,1.01662886,   0.704177, 1.10000, 0.90000, 1.10000, 0.90000
50453,'LAKEVILLE~15', 161.0000,1,  38,   1,   1,1.02703035,   3.534401, 1.10000, 0.90000, 1.10000, 0.90000
50454,'LAKEVILLE~16',  69.0000,1,  38,   1,   1,1.02887070,   1.787598, 1.10000, 0.90000, 1.10000, 0.90000
50455,'LAKEVILLE~17', 161.0000,1,  38,   1,   1,1.02692890,   3.521055, 1.10000, 0.90000, 1.10000, 0.90000
50456,'LAKEVILLE~18',  69.0000,1,  38,   1,   1,1.01853406,   1.037737, 1.10000, 0.90000, 1.10000, 0.90000
50457,'NORTHFIELD~3',  69.0000,1,  38,   1,   1,1.02113903,   2.120438, 1.10000, 0.90000, 1.10000, 0.90000
50458,'NORTHFIELD~4',  69.0000,1,  38,   1,   1,1.02107763,   2.110889, 1.10000, 0.90000, 1.10000, 0.90000
50459,'NORTHFIELD~5',  69.0000,1,  38,   1,   1,1.02294552,   2.532871, 1.10000, 0.90000, 1.10000, 0.90000
50460,'NORTHFIELD~6', 161.0000,1,  38,   1,   1,1.02787733,   4.508353, 1.10000, 0.90000, 1.10000, 0.90000
50461,'NORTHFIELD~7', 161.0000,1,  38,   1,   1,1.02924407,   4.681961, 1.10000, 0.90000, 1.10000, 0.90000
50462,'ROSEMOUNT ~1',  69.0000,1,  38,   1,   1,1.03638065,  -0.180093, 1.10000, 0.90000, 1.10000, 0.90000
50463,'ROSEMOUNT ~2',  69.0000,1,  38,   1,   1,1.03627789,  -0.190486, 1.10000, 0.90000, 1.10000, 0.90000
50464,'ROSEMOUNT ~3',  69.0000,1,  38,   1,   1,1.03784740,   0.190264, 1.10000, 0.90000, 1.10000, 0.90000
50465,'ROSEMOUNT ~4', 161.0000,1,  38,   1,   1,1.01869977,   3.247160, 1.10000, 0.90000, 1.10000, 0.90000
50466,'ROSEMOUNT ~5',  69.0000,1,  38,   1,   1,1.04304826,   0.275693, 1.10000, 0.90000, 1.10000, 0.90000
50467,'ROSEMOUNT ~6', 161.0000,1,  38,   1,   1,1.01859260,   3.236986, 1.10000, 0.90000, 1.10000, 0.90000
50468,'ROSEMOUNT ~7',  69.0000,1,  38,   1,   1,1.03803110,  -0.081185, 1.10000, 0.90000, 1.10000, 0.90000
50469,'SAINT PAUL~2', 161.0000,1,  38,   1,   1,1.02835143,   2.452481, 1.10000, 0.90000, 1.10000, 0.90000
50470,'SAINT PAUL~3',  69.0000,1,  38,   1,   1,1.03977382,  -0.337806, 1.10000, 0.90000, 1.10000, 0.90000
50471,'SAINT PAUL~4',  69.0000,1,  38,   1,   1,1.03967285,  -0.348538, 1.10000, 0.90000, 1.10000, 0.90000
50472,'SAINT PAUL~5',  69.0000,1,  38,   1,   1,1.02509928,  -1.310011, 1.10000, 0.90000, 1.10000, 0.90000
50473,'SAINT PAUL~6',  69.0000,1,  38,   1,   1,1.04035234,  -0.233956, 1.10000, 0.90000, 1.10000, 0.90000
50474,'SAINT PAUL~7',  69.0000,1,  38,   1,   1,1.02737260,  -1.153344, 1.10000, 0.90000, 1.10000, 0.90000
50475,'SAINT PAUL~8',  69.0000,1,  38,   1,   1,1.03695011,  -0.097885, 1.10000, 0.90000, 1.10000, 0.90000
50476,'SAINT PAUL~9',  69.0000,1,  38,   1,   1,1.04261076,   0.349670, 1.10000, 0.90000, 1.10000, 0.90000
50477,'SAINT PAU~10',  69.0000,1,  38,   1,   1,1.04245543,   0.338425, 1.10000, 0.90000, 1.10000, 0.90000
50478,'SAINT PAU~11',  69.0000,1,  38,   1,   1,1.01949596,  -0.076111, 1.10000, 0.90000, 1.10000, 0.90000
50479,'SAINT PAU~12',  13.8000,1,  38,   1,   1,1.01949596,  -0.076111, 1.10000, 0.90000, 1.10000, 0.90000
50480,'SAINT PAU~13',  13.8000,1,  38,   1,   1,1.01949596,  -0.076111, 1.10000, 0.90000, 1.10000, 0.90000
50482,'SAINT PAU~15',  69.0000,1,  38,   1,   1,1.01932871,  -0.087912, 1.10000, 0.90000, 1.10000, 0.90000
50483,'SAINT PAU~16',  69.0000,1,  38,   1,   1,1.01965845,  -0.065012, 1.10000, 0.90000, 1.10000, 0.90000
50484,'SAINT PAU~17', 500.0000,1,  38,   1,   1,1.04120541,   5.319014, 1.10000, 0.90000, 1.10000, 0.90000
50485,'SAINT PAU~18', 161.0000,1,  38,   1,   1,1.03662455,   3.046220, 1.10000, 0.90000, 1.10000, 0.90000
50486,'SAINT PAU~19',  69.0000,1,  38,   1,   1,1.02832687,  -0.774304, 1.10000, 0.90000, 1.10000, 0.90000
50487,'SAINT PAU~20',  13.8000,1,  38,   1,   1,1.02723861,  -1.531459, 1.10000, 0.90000, 1.10000, 0.90000
50489,'SAINT PAU~22', 500.0000,1,  38,   1,   1,1.04377484,   5.483843, 1.10000, 0.90000, 1.10000, 0.90000
50490,'SAINT PAU~23', 161.0000,1,  38,   1,   1,1.03431427,   2.923982, 1.10000, 0.90000, 1.10000, 0.90000
50491,'SAINT PAU~24',  69.0000,1,  38,   1,   1,1.01644814,  -0.642122, 1.10000, 0.90000, 1.10000, 0.90000
50492,'SAINT PAU~32',  69.0000,1,  38,   1,   1,1.01878750,  -0.813233, 1.10000, 0.90000, 1.10000, 0.90000
50493,'SAINT PAU~33',  69.0000,1,  38,   1,   1,1.01888609,  -0.802504, 1.10000, 0.90000, 1.10000, 0.90000
50494,'SAINT PAU~34',  69.0000,1,  38,   1,   1,1.01939285,   0.171166, 1.10000, 0.90000, 1.10000, 0.90000
50495,'SAINT PAU~35', 161.0000,1,  38,   1,   1,1.02706695,   3.078347, 1.10000, 0.90000, 1.10000, 0.90000
50496,'SAINT PAU~36',  69.0000,1,  38,   1,   1,1.02317119,  -0.013450, 1.10000, 0.90000, 1.10000, 0.90000
50497,'SAINT PAU~37', 161.0000,1,  38,   1,   1,1.02720809,   3.104705, 1.10000, 0.90000, 1.10000, 0.90000
50498,'SAINT PAU~38',  69.0000,1,  38,   1,   1,1.01578307,   0.984029, 1.10000, 0.90000, 1.10000, 0.90000
50499,'SAINT PAU~39',  69.0000,1,  38,   1,   1,1.01989532,  -0.136055, 1.10000, 0.90000, 1.10000, 0.90000
50500,'SAINT PAU~40',  69.0000,1,  38,   1,   1,1.02777529,  -0.599834, 1.10000, 0.90000, 1.10000, 0.90000
50501,'SAINT PAU~41',  69.0000,1,  38,   1,   1,1.02792406,  -0.582492, 1.10000, 0.90000, 1.10000, 0.90000
50502,'SOUTH SAIN~1',  69.0000,1,  38,   1,   1,1.03039026,  -0.922814, 1.10000, 0.90000, 1.10000, 0.90000
50503,'SOUTH SAIN~2', 161.0000,1,  38,   1,   1,1.02776253,   2.450214, 1.10000, 0.90000, 1.10000, 0.90000
50504,'SOUTH SAIN~3',  69.0000,1,  38,   1,   1,1.03976190,  -0.420655, 1.10000, 0.90000, 1.10000, 0.90000
50505,'SOUTH SAIN~4', 161.0000,1,  38,   1,   1,1.02756381,   2.434240, 1.10000, 0.90000, 1.10000, 0.90000
50506,'WELCH 4 1   ',  69.0000,1,  38,   1,   1,1.04111540,   0.721865, 1.10000, 0.90000, 1.10000, 0.90000
50507,'BLOOMING P~1',  69.0000,1,  38,   1,   1,1.04375446,   8.627141, 1.10000, 0.90000, 1.10000, 0.90000
50508,'BLOOMING P~2',  69.0000,1,  38,   1,   1,1.04373884,   8.625294, 1.10000, 0.90000, 1.10000, 0.90000
50509,'DODGE CENT~1', 161.0000,1,  38,   1,   1,1.04053259,   7.623285, 1.10000, 0.90000, 1.10000, 0.90000
50510,'DODGE CENT~2',  69.0000,1,  38,   1,   1,1.04444373,   6.096007, 1.10000, 0.90000, 1.10000, 0.90000
50511,'DODGE CENT~3', 161.0000,1,  38,   1,   1,1.04062700,   7.640869, 1.10000, 0.90000, 1.10000, 0.90000
50512,'HAYFIELD 1  ',  69.0000,1,  38,   1,   1,1.03792882,   8.048122, 1.10000, 0.90000, 1.10000, 0.90000
50513,'KASSON 1 1  ',  69.0000,1,  38,   1,   1,1.02967322,   7.007072, 1.10000, 0.90000, 1.10000, 0.90000
50514,'KASSON 2 1  ',  69.0000,1,  38,   1,   1,1.03022552,   7.104439, 1.10000, 0.90000, 1.10000, 0.90000
50515,'KASSON 2 2  ',  69.0000,1,  38,   1,   1,1.03020215,   7.101128, 1.10000, 0.90000, 1.10000, 0.90000
50516,'KASSON 3 1  ', 161.0000,1,  38,   1,   1,1.04276621,   8.622123, 1.10000, 0.90000, 1.10000, 0.90000
50517,'MANTORVILL~1',  69.0000,1,  38,   1,   1,1.03434944,   6.464441, 1.10000, 0.90000, 1.10000, 0.90000
50518,'PINE ISLAN~1',  69.0000,1,  38,   1,   1,1.03154349,   5.290565, 1.10000, 0.90000, 1.10000, 0.90000
50519,'PINE ISLAN~2',  69.0000,1,  38,   1,   1,1.02792001,   5.882299, 1.10000, 0.90000, 1.10000, 0.90000
50520,'PINE ISLAN~3',  69.0000,1,  38,   1,   1,1.02714241,   5.836277, 1.10000, 0.90000, 1.10000, 0.90000
50521,'PINE ISLAN~4',  69.0000,1,  38,   1,   1,1.02717936,   5.839331, 1.10000, 0.90000, 1.10000, 0.90000
50522,'WEST CONCO~1',  69.0000,1,  38,   1,   1,1.03861272,   5.228552, 1.10000, 0.90000, 1.10000, 0.90000
50523,'BLUE EARTH~1',  69.0000,1,  38,   1,   1,1.04644465,  14.651992, 1.10000, 0.90000, 1.10000, 0.90000
50524,'BRICELYN 1  ',  69.0000,1,  38,   1,   1,1.05044186,  12.405873, 1.10000, 0.90000, 1.10000, 0.90000
50525,'WELLS 6 1   ',  69.0000,1,  38,   1,   1,1.03670335,  10.179425, 1.10000, 0.90000, 1.10000, 0.90000
50526,'WELLS 6 2   ',  69.0000,1,  38,   1,   1,1.03666890,  10.176572, 1.10000, 0.90000, 1.10000, 0.90000
50527,'WINNEBAGO ~2', 161.0000,1,  38,   1,   1,1.04573226,  15.449307, 1.10000, 0.90000, 1.10000, 0.90000
50528,'CHATFIELD ~1',  69.0000,1,  38,   1,   1,1.04005218,   6.789816, 1.10000, 0.90000, 1.10000, 0.90000
50529,'CHATFIELD ~2',  69.0000,1,  38,   1,   1,1.04522371,   5.715956, 1.10000, 0.90000, 1.10000, 0.90000
50530,'CHATFIELD ~3', 161.0000,1,  38,   1,   1,1.04923213,   8.214375, 1.10000, 0.90000, 1.10000, 0.90000
50531,'CHATFIELD ~4',  69.0000,1,  38,   1,   1,1.04492819,   6.753202, 1.10000, 0.90000, 1.10000, 0.90000
50532,'CHATFIELD ~5',  13.8000,1,  38,   1,   1,1.03209913,   4.823355, 1.10000, 0.90000, 1.10000, 0.90000
50534,'CHATFIELD ~7', 161.0000,1,  38,   1,   1,1.04931462,   8.229347, 1.10000, 0.90000, 1.10000, 0.90000
50535,'LANESBORO ~1',  69.0000,1,  38,   1,   1,1.04834807,   4.617546, 1.10000, 0.90000, 1.10000, 0.90000
50536,'LANESBORO ~2',  69.0000,1,  38,   1,   1,1.04833329,   4.615942, 1.10000, 0.90000, 1.10000, 0.90000
50537,'LANESBORO ~3',  69.0000,1,  38,   1,   1,1.03567064,   3.662448, 1.10000, 0.90000, 1.10000, 0.90000
50538,'LE ROY 7 1  ',  69.0000,1,  38,   1,   1,1.03918087,   8.616135, 1.10000, 0.90000, 1.10000, 0.90000
50539,'MABEL 1     ',  69.0000,1,  38,   1,   1,1.03019118,   2.008783, 1.10000, 0.90000, 1.10000, 0.90000
50540,'MABEL 2     ',  69.0000,1,  38,   1,   1,1.03016198,   2.006334, 1.10000, 0.90000, 1.10000, 0.90000
50541,'PRESTON 5 1 ', 161.0000,1,  38,   1,   1,1.05064428,   6.116168, 1.10000, 0.90000, 1.10000, 0.90000
50542,'PRESTON 5 2 ',  69.0000,1,  38,   1,   1,1.04336905,   5.951618, 1.10000, 0.90000, 1.10000, 0.90000
50543,'PRESTON 5 3 ', 161.0000,1,  38,   1,   1,1.05059743,   6.110799, 1.10000, 0.90000, 1.10000, 0.90000
50544,'PRESTON 6 1 ',  69.0000,1,  38,   1,   1,1.03738678,   4.967044, 1.10000, 0.90000, 1.10000, 0.90000
50545,'RUSHFORD 1  ', 161.0000,1,  38,   1,   1,1.05519116,   6.488964, 1.10000, 0.90000, 1.10000, 0.90000
50546,'RUSHFORD 2  ', 161.0000,1,  38,   1,   1,1.05512965,   6.485452, 1.10000, 0.90000, 1.10000, 0.90000
50547,'SPRING VA~20',  69.0000,1,  38,   1,   1,1.04184556,   7.591021, 1.10000, 0.90000, 1.10000, 0.90000
50548,'SPRING VA~21',  69.0000,1,  38,   1,   1,1.03910625,   7.804466, 1.10000, 0.90000, 1.10000, 0.90000
50549,'SPRING VAL~3',  69.0000,1,  38,   1,   1,1.04353678,   7.017891, 1.10000, 0.90000, 1.10000, 0.90000
50550,'SPRING VAL~4',  69.0000,1,  38,   1,   1,1.04351008,   7.015818, 1.10000, 0.90000, 1.10000, 0.90000
50551,'STEWARTVIL~1', 161.0000,1,  38,   1,   1,1.04060566,   8.291791, 1.10000, 0.90000, 1.10000, 0.90000
50552,'STEWARTVIL~2',  69.0000,1,  38,   1,   1,1.04450107,   7.574114, 1.10000, 0.90000, 1.10000, 0.90000
50553,'STEWARTVIL~3',  13.8000,1,  38,   1,   1,1.04761517,   7.024581, 1.10000, 0.90000, 1.10000, 0.90000
50555,'STEWARTVIL~5', 161.0000,1,  38,   1,   1,1.04051650,   8.280793, 1.10000, 0.90000, 1.10000, 0.90000
50556,'ALBERT LEA~1',  69.0000,1,  38,   1,   1,1.03839421,   9.278289, 1.10000, 0.90000, 1.10000, 0.90000
50557,'ALBERT LEA~2', 161.0000,1,  38,   1,   1,1.04353881,  10.943628, 1.10000, 0.90000, 1.10000, 0.90000
50558,'ALBERT LEA~3', 161.0000,1,  38,   1,   1,1.04339910,  10.931570, 1.10000, 0.90000, 1.10000, 0.90000
50559,'ALBERT LEA~4', 161.0000,1,  38,   1,   1,1.04487801,  10.474113, 1.10000, 0.90000, 1.10000, 0.90000
50560,'ALBERT LEA~5', 161.0000,1,  38,   1,   1,1.04477417,  10.454873, 1.10000, 0.90000, 1.10000, 0.90000
50561,'ALDEN 4 1   ',  69.0000,1,  38,   1,   1,1.03785753,  10.405208, 1.10000, 0.90000, 1.10000, 0.90000
50562,'AUSTIN 5 1  ',  69.0000,1,  38,   1,   1,1.04194748,   8.795463, 1.10000, 0.90000, 1.10000, 0.90000
50563,'AUSTIN 6 1  ', 161.0000,1,  38,   1,   1,1.04267430,   9.898893, 1.10000, 0.90000, 1.10000, 0.90000
50564,'AUSTIN 6 2  ',  69.0000,1,  38,   1,   1,1.04440689,   8.990367, 1.10000, 0.90000, 1.10000, 0.90000
50565,'AUSTIN 6 3  ', 161.0000,1,  38,   1,   1,1.04253411,   9.886539, 1.10000, 0.90000, 1.10000, 0.90000
50566,'AUSTIN 7 1  ',  69.0000,1,  38,   1,   1,1.03510833,   8.612866, 1.10000, 0.90000, 1.10000, 0.90000
50567,'AUSTIN 8 1  ', 161.0000,1,  38,   1,   1,1.04214478,   9.448044, 1.10000, 0.90000, 1.10000, 0.90000
50568,'AUSTIN 8 2  ',  69.0000,1,  38,   1,   1,1.04910004,   9.076131, 1.10000, 0.90000, 1.10000, 0.90000
50569,'AUSTIN 8 3  ', 161.0000,1,  38,   1,   1,1.04206002,   9.434622, 1.10000, 0.90000, 1.10000, 0.90000
50570,'ELLENDALE ~1',  69.0000,1,  38,   1,   1,1.03556061,   8.390928, 1.10000, 0.90000, 1.10000, 0.90000
50571,'GLENVILLE ~7',  69.0000,1,  38,   1,   1,1.04319060,  10.019715, 1.10000, 0.90000, 1.10000, 0.90000
50572,'NEW RICHLA~1',  69.0000,1,  38,   1,   1,1.04268026,  10.210924, 1.10000, 0.90000, 1.10000, 0.90000
50573,'GOODHUE 1   ',  69.0000,1,  38,   1,   1,1.03186834,   3.579276, 1.10000, 0.90000, 1.10000, 0.90000
50574,'KENYON 1 1  ',  69.0000,1,  38,   1,   1,1.03042316,   6.452745, 1.10000, 0.90000, 1.10000, 0.90000
50575,'KENYON 1 2  ',  69.0000,1,  38,   1,   1,1.03039873,   6.451375, 1.10000, 0.90000, 1.10000, 0.90000
50576,'LAKE CITY~24',  69.0000,1,  38,   1,   1,1.02805269,   3.599429, 1.10000, 0.90000, 1.10000, 0.90000
50577,'LAKE CITY~25', 161.0000,1,  38,   1,   1,1.03300810,   4.438006, 1.10000, 0.90000, 1.10000, 0.90000
50578,'LAKE CITY~26',  69.0000,1,  38,   1,   1,1.03003311,   3.749866, 1.10000, 0.90000, 1.10000, 0.90000
50579,'LAKE CITY~27',  24.0000,1,  38,   1,   1,1.02897012,   3.494229, 1.10000, 0.90000, 1.10000, 0.90000
50581,'LAKE CITY~29', 161.0000,1,  38,   1,   1,1.03295326,   4.430525, 1.10000, 0.90000, 1.10000, 0.90000
50582,'MAZEPPA 1   ',  69.0000,1,  38,   1,   1,1.03232491,   4.454428, 1.10000, 0.90000, 1.10000, 0.90000
50583,'MAZEPPA 2   ',  69.0000,1,  38,   1,   1,1.03230047,   4.451546, 1.10000, 0.90000, 1.10000, 0.90000
50584,'RED WING 1 1',  69.0000,1,  38,   1,   1,1.02706432,   3.510702, 1.10000, 0.90000, 1.10000, 0.90000
50585,'RED WING 1 2',  69.0000,1,  38,   1,   1,1.02699876,   3.500984, 1.10000, 0.90000, 1.10000, 0.90000
50586,'RED WING 2 1',  69.0000,1,  38,   1,   1,1.04226160,   1.949254, 1.10000, 0.90000, 1.10000, 0.90000
50587,'RED WING 3 1', 161.0000,1,  38,   1,   1,1.04067516,   3.971575, 1.10000, 0.90000, 1.10000, 0.90000
50588,'RED WING 3 2', 161.0000,1,  38,   1,   1,1.04050648,   3.958174, 1.10000, 0.90000, 1.10000, 0.90000
50589,'ZUMBROTA 1 1', 161.0000,1,  38,   1,   1,1.03355503,   6.880166, 1.10000, 0.90000, 1.10000, 0.90000
50590,'ZUMBROTA 1 2',  69.0000,1,  38,   1,   1,1.03552663,   6.019738, 1.10000, 0.90000, 1.10000, 0.90000
50591,'ZUMBROTA 1 3',  13.8000,1,  38,   1,   1,1.03390086,   6.721385, 1.10000, 0.90000, 1.10000, 0.90000
50593,'ZUMBROTA 1 5', 161.0000,1,  38,   1,   1,1.03364944,   6.894442, 1.10000, 0.90000, 1.10000, 0.90000
50594,'ZUMBROTA 1 7', 161.0000,1,  38,   1,   1,1.03348422,   6.873244, 1.10000, 0.90000, 1.10000, 0.90000
50595,'ZUMBROTA 2 1',  69.0000,1,  38,   1,   1,1.03039908,   6.125063, 1.10000, 0.90000, 1.10000, 0.90000
50596,'CHAMPLIN 1 1',  69.0000,1,  38,   1,   1,1.04069579,   0.023727, 1.10000, 0.90000, 1.10000, 0.90000
50597,'CHAMPLIN 2 1',  69.0000,1,  38,   1,   1,1.04383445,   0.530731, 1.10000, 0.90000, 1.10000, 0.90000
50598,'CHAMPLIN 2 2',  69.0000,1,  38,   1,   1,1.04368484,   0.522716, 1.10000, 0.90000, 1.10000, 0.90000
50599,'CHAMPLIN 3 1', 161.0000,1,  38,   1,   1,1.02913308,   2.926253, 1.10000, 0.90000, 1.10000, 0.90000
50600,'CHAMPLIN 3 2',  69.0000,1,  38,   1,   1,1.04897547,   0.627634, 1.10000, 0.90000, 1.10000, 0.90000
50601,'CHAMPLIN 3 3', 161.0000,1,  38,   1,   1,1.02908087,   2.917956, 1.10000, 0.90000, 1.10000, 0.90000
50602,'CHAMPLIN 4 1',  69.0000,1,  38,   1,   1,1.03349257,  -0.720190, 1.10000, 0.90000, 1.10000, 0.90000
50603,'EDEN PRAIR~1',  69.0000,1,  38,   1,   1,1.02667999,  -0.772685, 1.10000, 0.90000, 1.10000, 0.90000
50604,'EDEN PRAIR~2',  69.0000,1,  38,   1,   1,1.03690207,   0.424846, 1.10000, 0.90000, 1.10000, 0.90000
50605,'EDEN PRAIR~3', 161.0000,1,  38,   1,   1,1.02868509,   3.321955, 1.10000, 0.90000, 1.10000, 0.90000
50606,'EDEN PRAIR~4',  69.0000,1,  38,   1,   1,1.04732704,   0.721386, 1.10000, 0.90000, 1.10000, 0.90000
50607,'EDEN PRAIR~5', 161.0000,1,  38,   1,   1,1.02848339,   3.305369, 1.10000, 0.90000, 1.10000, 0.90000
50608,'EDEN PRAIR~6', 161.0000,1,  38,   1,   1,1.02865350,   3.271835, 1.10000, 0.90000, 1.10000, 0.90000
50609,'EDEN PRAIR~7',  69.0000,1,  38,   1,   1,1.03332412,   0.428352, 1.10000, 0.90000, 1.10000, 0.90000
50610,'EDEN PRAIR~8', 161.0000,1,  38,   1,   1,1.02809811,   3.237919, 1.10000, 0.90000, 1.10000, 0.90000
50611,'EDEN PRAIR~9',  69.0000,1,  38,   1,   1,1.04387903,   0.481143, 1.10000, 0.90000, 1.10000, 0.90000
50612,'EDEN PRAI~10', 161.0000,1,  38,   1,   1,1.03252852,   3.598943, 1.10000, 0.90000, 1.10000, 0.90000
50613,'HAMEL 1     ',  69.0000,1,  38,   1,   1,1.03306413,  -0.179024, 1.10000, 0.90000, 1.10000, 0.90000
50614,'HAMEL 2     ',  69.0000,1,  38,   1,   1,1.03310502,  -0.172992, 1.10000, 0.90000, 1.10000, 0.90000
50615,'HOPKINS 3 1 ',  69.0000,1,  38,   1,   1,1.02638137,  -1.173498, 1.10000, 0.90000, 1.10000, 0.90000
50616,'HOPKINS 4 1 ', 161.0000,1,  38,   1,   1,1.02962172,   2.490811, 1.10000, 0.90000, 1.10000, 0.90000
50617,'HOPKINS 4 2 ', 161.0000,1,  38,   1,   1,1.02948308,   2.478332, 1.10000, 0.90000, 1.10000, 0.90000
50618,'HOPKINS 5 1 ',  69.0000,1,  38,   1,   1,1.02728081,  -1.401528, 1.10000, 0.90000, 1.10000, 0.90000
50619,'HOPKINS 6 1 ', 161.0000,1,  38,   1,   1,1.02946174,   2.797489, 1.10000, 0.90000, 1.10000, 0.90000
50620,'HOPKINS 6 2 ',  69.0000,1,  38,   1,   1,1.02977169,  -0.866868, 1.10000, 0.90000, 1.10000, 0.90000
50621,'HOPKINS 6 3 ', 161.0000,1,  38,   1,   1,1.02959692,   2.826110, 1.10000, 0.90000, 1.10000, 0.90000
50622,'HOPKINS 7 1 ', 500.0000,1,  38,   1,   1,1.04587281,   5.987099, 1.10000, 0.90000, 1.10000, 0.90000
50623,'HOPKINS 7 2 ', 161.0000,1,  38,   1,   1,1.03265107,   3.346082, 1.10000, 0.90000, 1.10000, 0.90000
50624,'HOPKINS 7 3 ',  24.0000,1,  38,   1,   1,1.04713106,   6.214388, 1.10000, 0.90000, 1.10000, 0.90000
50626,'HOPKINS 7 5 ', 500.0000,1,  38,   1,   1,1.04558671,   5.965308, 1.10000, 0.90000, 1.10000, 0.90000
50627,'HOPKINS 8 1 ',  69.0000,1,  38,   1,   1,1.02498329,  -0.637147, 1.10000, 0.90000, 1.10000, 0.90000
50628,'MAPLE PLAI~1',  69.0000,1,  38,   1,   1,1.04079902,   0.680856, 1.10000, 0.90000, 1.10000, 0.90000
50629,'MAPLE PLAI~2',  69.0000,1,  38,   1,   1,1.04073822,   0.674208, 1.10000, 0.90000, 1.10000, 0.90000
50630,'MINNEAPOL~26',  69.0000,1,  38,   1,   1,1.03848612,  -1.897679, 1.10000, 0.90000, 1.10000, 0.90000
50631,'MINNEAPOL~27',  69.0000,1,  38,   1,   1,1.04614377,  -0.887017, 1.10000, 0.90000, 1.10000, 0.90000
50632,'MINNEAPOL~28',  69.0000,1,  38,   1,   1,1.04605174,  -0.899650, 1.10000, 0.90000, 1.10000, 0.90000
50633,'MINNEAPOL~29',  69.0000,1,  38,   1,   1,1.04084599,  -0.209190, 1.10000, 0.90000, 1.10000, 0.90000
50634,'MINNEAPOL~30',  69.0000,1,  38,   1,   1,1.04067075,  -1.098627, 1.10000, 0.90000, 1.10000, 0.90000
50635,'MINNEAPOL~31',  69.0000,1,  38,   1,   1,1.03183806,  -2.006919, 1.10000, 0.90000, 1.10000, 0.90000
50636,'MINNEAPOL~32',  69.0000,1,  38,   1,   1,1.03981531,  -1.628957, 1.10000, 0.90000, 1.10000, 0.90000
50637,'MINNEAPOL~33',  69.0000,1,  38,   1,   1,1.03986073,  -1.620915, 1.10000, 0.90000, 1.10000, 0.90000
50638,'MINNEAPOL~34',  69.0000,1,  38,   1,   1,1.03829575,  -1.136006, 1.10000, 0.90000, 1.10000, 0.90000
50639,'MINNEAPOL~35',  69.0000,1,  38,   1,   1,1.03388965,  -0.792982, 1.10000, 0.90000, 1.10000, 0.90000
50640,'MINNEAPOL~36', 161.0000,1,  38,   1,   1,1.03323936,   2.290545, 1.10000, 0.90000, 1.10000, 0.90000
50641,'MINNEAPOL~37',  69.0000,1,  38,   1,   1,1.03449154,  -0.615011, 1.10000, 0.90000, 1.10000, 0.90000
50642,'MINNEAPOL~38', 161.0000,1,  38,   1,   1,1.03305280,   2.274658, 1.10000, 0.90000, 1.10000, 0.90000
50643,'MINNEAPOL~40',  69.0000,1,  38,   1,   1,1.04223609,  -0.184270, 1.10000, 0.90000, 1.10000, 0.90000
50644,'MINNEAPOL~41',  69.0000,1,  38,   1,   1,1.02891564,  -1.212322, 1.10000, 0.90000, 1.10000, 0.90000
50645,'MINNEAPOL~42',  69.0000,1,  38,   1,   1,1.02874064,  -1.222628, 1.10000, 0.90000, 1.10000, 0.90000
50646,'MINNEAPOL~43',  69.0000,1,  38,   1,   1,1.03944993,  -0.523883, 1.10000, 0.90000, 1.10000, 0.90000
50647,'MINNEAPOL~44', 161.0000,1,  38,   1,   1,1.03109860,   2.357878, 1.10000, 0.90000, 1.10000, 0.90000
50648,'MINNEAPOL~45',  69.0000,1,  38,   1,   1,1.04442191,  -0.393312, 1.10000, 0.90000, 1.10000, 0.90000
50649,'MINNEAPOL~46', 161.0000,1,  38,   1,   1,1.03102744,   2.345828, 1.10000, 0.90000, 1.10000, 0.90000
50650,'MINNEAPOL~47', 161.0000,1,  38,   1,   1,1.03789616,   4.654599, 1.10000, 0.90000, 1.10000, 0.90000
50651,'MINNEAPOL~48',  69.0000,1,  38,   1,   1,1.03709078,   1.427873, 1.10000, 0.90000, 1.10000, 0.90000
50652,'MINNEAPOL~49', 161.0000,1,  38,   1,   1,1.03782940,   4.648400, 1.10000, 0.90000, 1.10000, 0.90000
50653,'MINNEAPOL~50',  69.0000,1,  38,   1,   1,1.03418410,  -0.586816, 1.10000, 0.90000, 1.10000, 0.90000
50654,'MINNEAPOL~51',  69.0000,1,  38,   1,   1,1.02662647,  -1.300855, 1.10000, 0.90000, 1.10000, 0.90000
50655,'MINNEAPOL~52',  69.0000,1,  38,   1,   1,1.03131878,  -2.283539, 1.10000, 0.90000, 1.10000, 0.90000
50656,'MINNEAPOL~53', 161.0000,1,  38,   1,   1,1.03741193,   2.156791, 1.10000, 0.90000, 1.10000, 0.90000
50657,'MINNEAPOL~54',  69.0000,1,  38,   1,   1,1.04106128,  -1.528166, 1.10000, 0.90000, 1.10000, 0.90000
50658,'MINNEAPOL~57',  69.0000,1,  38,   1,   1,1.03612399,  -2.542009, 1.10000, 0.90000, 1.10000, 0.90000
50659,'MINNEAPOL~58',  69.0000,1,  38,   1,   1,1.03627694,  -2.524822, 1.10000, 0.90000, 1.10000, 0.90000
50660,'MINNEAPOL~59',  69.0000,1,  38,   1,   1,1.03229213,  -2.345563, 1.10000, 0.90000, 1.10000, 0.90000
50661,'MINNEAPOL~60',  69.0000,1,  38,   1,   1,1.03215456,  -2.361170, 1.10000, 0.90000, 1.10000, 0.90000
50662,'MINNEAPOL~61',  69.0000,1,  38,   1,   1,1.03239083,  -1.122534, 1.10000, 0.90000, 1.10000, 0.90000
50663,'MINNEAPOL~62',  69.0000,1,  38,   1,   1,1.03663933,  -0.618356, 1.10000, 0.90000, 1.10000, 0.90000
50664,'MINNEAPOL~63',  69.0000,1,  38,   1,   1,1.03649926,  -0.631074, 1.10000, 0.90000, 1.10000, 0.90000
50665,'MINNEAPOL~64',  69.0000,1,  38,   1,   1,1.02854860,  -0.752472, 1.10000, 0.90000, 1.10000, 0.90000
50666,'MINNEAPOL~65',  69.0000,1,  38,   1,   1,1.02867401,  -1.055210, 1.10000, 0.90000, 1.10000, 0.90000
50667,'MINNEAPOL~66',  69.0000,1,  38,   1,   1,1.03024983,  -1.616059, 1.10000, 0.90000, 1.10000, 0.90000
50668,'MINNEAPOL~67',  69.0000,1,  38,   1,   1,1.02623701,  -1.322070, 1.10000, 0.90000, 1.10000, 0.90000
50669,'MINNEAPOL~68', 161.0000,1,  38,   1,   1,1.02331948,   2.217804, 1.10000, 0.90000, 1.10000, 0.90000
50670,'MINNEAPOL~69',  69.0000,1,  38,   1,   1,1.04089642,  -1.731620, 1.10000, 0.90000, 1.10000, 0.90000
50671,'MINNEAPOL~70', 161.0000,1,  38,   1,   1,1.02300239,   2.189569, 1.10000, 0.90000, 1.10000, 0.90000
50672,'MINNEAPOL~71',  69.0000,1,  38,   1,   1,1.03932679,  -2.641708, 1.10000, 0.90000, 1.10000, 0.90000
50673,'MINNEAPOL~72',  69.0000,1,  38,   1,   1,1.03923988,  -2.652409, 1.10000, 0.90000, 1.10000, 0.90000
50674,'MINNEAPOL~74',  69.0000,1,  38,   1,   1,1.03006804,  -1.553746, 1.10000, 0.90000, 1.10000, 0.90000
50675,'MINNEAPOL~75',  69.0000,1,  38,   1,   1,1.02972770,  -0.898095, 1.10000, 0.90000, 1.10000, 0.90000
50676,'MINNEAPOL~76',  69.0000,1,  38,   1,   1,1.03227603,  -2.045993, 1.10000, 0.90000, 1.10000, 0.90000
50677,'MINNEAPOL~77', 161.0000,1,  38,   1,   1,1.02451098,   2.203367, 1.10000, 0.90000, 1.10000, 0.90000
50678,'MINNEAPOL~78',  69.0000,1,  38,   1,   1,1.02849710,  -1.309798, 1.10000, 0.90000, 1.10000, 0.90000
50679,'MINNEAPOL~79', 161.0000,1,  38,   1,   1,1.02426422,   2.178472, 1.10000, 0.90000, 1.10000, 0.90000
50680,'MINNEAPOL~80', 161.0000,1,  38,   1,   1,1.02713203,   2.847939, 1.10000, 0.90000, 1.10000, 0.90000
50681,'MINNEAPOL~81', 161.0000,1,  38,   1,   1,1.02640939,   2.650694, 1.10000, 0.90000, 1.10000, 0.90000
50682,'MINNEAPOL~82',  69.0000,1,  38,   1,   1,1.03723967,  -1.060157, 1.10000, 0.90000, 1.10000, 0.90000
50683,'MINNEAPOL~83', 161.0000,1,  38,   1,   1,1.02633214,   2.641708, 1.10000, 0.90000, 1.10000, 0.90000
50684,'MINNEAPOL~84', 161.0000,1,  38,   1,   1,1.02301908,   2.102813, 1.10000, 0.90000, 1.10000, 0.90000
50685,'MINNEAPOL~85',  69.0000,1,  38,   1,   1,1.03226840,  -1.228445, 1.10000, 0.90000, 1.10000, 0.90000
50686,'MINNEAPOL~86',  13.8000,1,  38,   1,   1,1.02823126,   0.069424, 1.10000, 0.90000, 1.10000, 0.90000
50688,'MINNEAPOL~88', 161.0000,1,  38,   1,   1,1.02282190,   2.074441, 1.10000, 0.90000, 1.10000, 0.90000
50689,'MINNEAPOL~89',  69.0000,1,  38,   1,   1,1.02352345,  -1.638599, 1.10000, 0.90000, 1.10000, 0.90000
50690,'MINNEAPOL~90',  69.0000,1,  38,   1,   1,1.02331293,  -1.661305, 1.10000, 0.90000, 1.10000, 0.90000
50691,'MINNEAPOL~91',  69.0000,1,  38,   1,   1,1.02641988,  -1.102798, 1.10000, 0.90000, 1.10000, 0.90000
50692,'MINNEAPOL~92',  69.0000,1,  38,   1,   1,1.02973294,  -0.997860, 1.10000, 0.90000, 1.10000, 0.90000
50693,'MINNEAPOL~94',  69.0000,1,  38,   1,   1,1.03199184,  -2.412574, 1.10000, 0.90000, 1.10000, 0.90000
50694,'MINNEAPOL~95',  69.0000,1,  38,   1,   1,1.03191435,  -2.425137, 1.10000, 0.90000, 1.10000, 0.90000
50695,'MINNEAPOL~96',  69.0000,1,  38,   1,   1,1.01808596,  -1.709309, 1.10000, 0.90000, 1.10000, 0.90000
50696,'MINNEAPOL~97',  13.8000,1,  38,   1,   1,1.01303720,  -3.702069, 1.10000, 0.90000, 1.10000, 0.90000
50697,'MINNEAPOL~98',  13.8000,1,  38,   1,   1,1.01823795,  -1.656227, 1.10000, 0.90000, 1.10000, 0.90000
50699,'MINNEAPO~100',  69.0000,1,  38,   1,   1,1.01816165,  -1.697759, 1.10000, 0.90000, 1.10000, 0.90000
50700,'MINNEAPO~101',  69.0000,1,  38,   1,   1,1.01808596,  -1.709309, 1.10000, 0.90000, 1.10000, 0.90000
50701,'MINNEAPO~102',  69.0000,1,  38,   1,   1,1.02804399,  -1.384364, 1.10000, 0.90000, 1.10000, 0.90000
50702,'MINNEAPO~103', 161.0000,1,  38,   1,   1,1.02237046,   2.283460, 1.10000, 0.90000, 1.10000, 0.90000
50703,'MINNEAPO~104',  69.0000,1,  38,   1,   1,1.03396070,  -1.006779, 1.10000, 0.90000, 1.10000, 0.90000
50704,'MINNEAPO~105', 161.0000,1,  38,   1,   1,1.02189839,   2.257772, 1.10000, 0.90000, 1.10000, 0.90000
50705,'MINNEAPO~106',  69.0000,1,  38,   1,   1,1.02622247,  -1.417856, 1.10000, 0.90000, 1.10000, 0.90000
50706,'MINNEAPO~107', 161.0000,1,  38,   1,   1,1.01934028,   2.210503, 1.10000, 0.90000, 1.10000, 0.90000
50707,'MINNEAPO~108', 161.0000,1,  38,   1,   1,1.01924944,   2.199586, 1.10000, 0.90000, 1.10000, 0.90000
50708,'MINNEAPO~109', 161.0000,1,  38,   1,   1,1.01726544,   2.051388, 1.10000, 0.90000, 1.10000, 0.90000
50709,'MINNEAPO~110',  69.0000,1,  38,   1,   1,1.03177238,  -1.986047, 1.10000, 0.90000, 1.10000, 0.90000
50710,'MINNEAPO~111', 161.0000,1,  38,   1,   1,1.01814222,   2.077813, 1.10000, 0.90000, 1.10000, 0.90000
50711,'MINNEAPO~112', 161.0000,1,  38,   1,   1,1.03339291,   2.125658, 1.10000, 0.90000, 1.10000, 0.90000
50712,'MINNEAPO~113',  69.0000,1,  38,   1,   1,1.03902209,  -2.177504, 1.10000, 0.90000, 1.10000, 0.90000
50713,'MINNEAPO~114', 161.0000,1,  38,   1,   1,1.03307056,   2.096070, 1.10000, 0.90000, 1.10000, 0.90000
50714,'MINNEAPO~115',  69.0000,1,  38,   1,   1,1.02546167,  -1.265252, 1.10000, 0.90000, 1.10000, 0.90000
50715,'MINNEAPO~116', 161.0000,1,  38,   1,   1,1.01987481,   2.033347, 1.10000, 0.90000, 1.10000, 0.90000
50716,'MINNEAPO~117',  69.0000,1,  38,   1,   1,1.03707337,  -1.377072, 1.10000, 0.90000, 1.10000, 0.90000
50717,'MINNEAPO~118', 161.0000,1,  38,   1,   1,1.01949203,   1.995707, 1.10000, 0.90000, 1.10000, 0.90000
50718,'MINNEAPO~121',  69.0000,1,  38,   1,   1,1.01625252,  -0.783124, 1.10000, 0.90000, 1.10000, 0.90000
50719,'MINNEAPO~122', 161.0000,1,  38,   1,   1,1.03941453,   2.392286, 1.10000, 0.90000, 1.10000, 0.90000
50720,'MINNEAPO~123',  69.0000,1,  38,   1,   1,1.03169179,  -2.059145, 1.10000, 0.90000, 1.10000, 0.90000
50721,'MINNEAPO~124',  13.8000,1,  38,   1,   1,1.03055906,  -7.153229, 1.10000, 0.90000, 1.10000, 0.90000
50723,'MINNEAPO~126', 161.0000,1,  38,   1,   1,1.03972042,   2.438273, 1.10000, 0.90000, 1.10000, 0.90000
50724,'MINNEAPO~127',  69.0000,1,  38,   1,   1,1.02830851,  -1.575721, 1.10000, 0.90000, 1.10000, 0.90000
50725,'MINNEAPO~128',  69.0000,1,  38,   1,   1,1.02826381,  -1.582822, 1.10000, 0.90000, 1.10000, 0.90000
50726,'MINNEAPO~129',  69.0000,1,  38,   1,   1,1.03737378,   0.151177, 1.10000, 0.90000, 1.10000, 0.90000
50727,'MINNEAPO~130',  69.0000,1,  38,   1,   1,1.03099620,  -2.224558, 1.10000, 0.90000, 1.10000, 0.90000
50728,'MINNEAPO~131',  69.0000,1,  38,   1,   1,1.01479447,  -0.828278, 1.10000, 0.90000, 1.10000, 0.90000
50729,'MINNEAPO~132',  69.0000,1,  38,   1,   1,1.03270781,  -1.517321, 1.10000, 0.90000, 1.10000, 0.90000
50730,'MINNEAPO~133',  69.0000,1,  38,   1,   1,1.02964604,  -1.219906, 1.10000, 0.90000, 1.10000, 0.90000
50731,'MINNEAPO~134',  69.0000,1,  38,   1,   1,1.02953887,  -1.229522, 1.10000, 0.90000, 1.10000, 0.90000
50732,'MINNEAPO~135',  69.0000,1,  38,   1,   1,1.01972306,  -1.445352, 1.10000, 0.90000, 1.10000, 0.90000
50733,'MINNEAPO~136',  69.0000,1,  38,   1,   1,1.01784217,  -1.635240, 1.10000, 0.90000, 1.10000, 0.90000
50734,'MINNEAPO~139',  69.0000,1,  38,   1,   1,1.03110433,  -1.711710, 1.10000, 0.90000, 1.10000, 0.90000
50735,'MINNEAPO~140',  69.0000,1,  38,   1,   1,1.02366471,  -1.354488, 1.10000, 0.90000, 1.10000, 0.90000
50736,'MINNEAPO~141',  69.0000,1,  38,   1,   1,1.02354109,  -1.366710, 1.10000, 0.90000, 1.10000, 0.90000
50737,'MINNEAPO~142',  69.0000,1,  38,   1,   1,1.03322875,  -1.922647, 1.10000, 0.90000, 1.10000, 0.90000
50738,'MINNEAPO~143', 161.0000,1,  38,   1,   1,1.02547133,   2.584950, 1.10000, 0.90000, 1.10000, 0.90000
50739,'MINNEAPO~144',  69.0000,1,  38,   1,   1,1.02830195,  -1.232673, 1.10000, 0.90000, 1.10000, 0.90000
50740,'MINNEAPO~145', 161.0000,1,  38,   1,   1,1.02531910,   2.568832, 1.10000, 0.90000, 1.10000, 0.90000
50741,'MINNEAPO~146', 161.0000,1,  38,   1,   1,1.02637398,   2.807960, 1.10000, 0.90000, 1.10000, 0.90000
50742,'MINNEAPO~147',  69.0000,1,  38,   1,   1,1.02333736,  -0.222457, 1.10000, 0.90000, 1.10000, 0.90000
50743,'MINNEAPO~148',  13.8000,1,  38,   1,   1,1.02290273,  -1.650080, 1.10000, 0.90000, 1.10000, 0.90000
50745,'MINNEAPO~150', 161.0000,1,  38,   1,   1,1.02595246,   2.782469, 1.10000, 0.90000, 1.10000, 0.90000
50746,'MINNEAPO~151',  69.0000,1,  38,   1,   1,1.01750922,  -1.010645, 1.10000, 0.90000, 1.10000, 0.90000
50747,'MINNEAPO~152',  69.0000,1,  38,   1,   1,1.02033055,  -0.057566, 1.10000, 0.90000, 1.10000, 0.90000
50748,'MINNEAPO~153', 161.0000,1,  38,   1,   1,1.02191317,   2.529778, 1.10000, 0.90000, 1.10000, 0.90000
50749,'MINNEAPO~154',  69.0000,1,  38,   1,   1,1.04094219,  -0.917113, 1.10000, 0.90000, 1.10000, 0.90000
50750,'MINNEAPO~155', 161.0000,1,  38,   1,   1,1.02236307,   2.554425, 1.10000, 0.90000, 1.10000, 0.90000
50751,'MINNEAPO~156',  69.0000,1,  38,   1,   1,1.02998435,  -0.796395, 1.10000, 0.90000, 1.10000, 0.90000
50752,'MINNEAPO~157',  69.0000,1,  38,   1,   1,1.02441895,   0.105988, 1.10000, 0.90000, 1.10000, 0.90000
50753,'MINNEAPO~158',  69.0000,1,  38,   1,   1,1.02435422,   0.099567, 1.10000, 0.90000, 1.10000, 0.90000
50754,'MINNEAPO~160',  69.0000,1,  38,   1,   1,1.02698672,  -0.240833, 1.10000, 0.90000, 1.10000, 0.90000
50755,'MINNEAPO~161',  18.0000,1,  38,   1,   1,1.02317846,  -1.064706, 1.10000, 0.90000, 1.10000, 0.90000
50756,'MINNEAPO~162',  18.0000,1,  38,   1,   1,1.02313161,  -1.162831, 1.10000, 0.90000, 1.10000, 0.90000
50758,'MINNEAPO~164',  69.0000,1,  38,   1,   1,1.02709115,  -0.227619, 1.10000, 0.90000, 1.10000, 0.90000
50759,'MINNEAPO~165',  69.0000,1,  38,   1,   1,1.02698672,  -0.240833, 1.10000, 0.90000, 1.10000, 0.90000
50760,'MINNETONKA~1',  69.0000,1,  38,   1,   1,1.03032887,   0.274427, 1.10000, 0.90000, 1.10000, 0.90000
50761,'MINNETONKA~2',  69.0000,1,  38,   1,   1,1.03236151,   0.243445, 1.10000, 0.90000, 1.10000, 0.90000
50762,'MINNETONKA~3',  69.0000,1,  38,   1,   1,1.03266335,  -0.143484, 1.10000, 0.90000, 1.10000, 0.90000
50763,'MOUND 1 1   ', 161.0000,1,  38,   1,   1,1.03624642,   3.861574, 1.10000, 0.90000, 1.10000, 0.90000
50764,'MOUND 1 2   ',  69.0000,1,  38,   1,   1,1.04707837,   1.457614, 1.10000, 0.90000, 1.10000, 0.90000
50765,'MOUND 1 3   ', 161.0000,1,  38,   1,   1,1.03649485,   3.890752, 1.10000, 0.90000, 1.10000, 0.90000
50766,'MOUND 2 1   ',  69.0000,1,  38,   1,   1,1.02695918,   1.890314, 1.10000, 0.90000, 1.10000, 0.90000
50767,'MOUND 2 2   ',  69.0000,1,  38,   1,   1,1.02705884,   1.898690, 1.10000, 0.90000, 1.10000, 0.90000
50768,'MOUND 3 1   ',  69.0000,1,  38,   1,   1,1.02815473,   2.025536, 1.10000, 0.90000, 1.10000, 0.90000
50769,'OSSEO 4 1   ', 161.0000,1,  38,   1,   1,1.03310812,   2.988286, 1.10000, 0.90000, 1.10000, 0.90000
50770,'OSSEO 5 1   ',  69.0000,1,  38,   1,   1,1.04265857,   0.335241, 1.10000, 0.90000, 1.10000, 0.90000
50771,'OSSEO 6 1   ', 161.0000,1,  38,   1,   1,1.03194940,   2.435535, 1.10000, 0.90000, 1.10000, 0.90000
50772,'OSSEO 6 2   ',  69.0000,1,  38,   1,   1,1.03436804,  -0.607430, 1.10000, 0.90000, 1.10000, 0.90000
50773,'OSSEO 6 3   ',  18.0000,1,  38,   1,   1,1.03398752,  -0.297403, 1.10000, 0.90000, 1.10000, 0.90000
50775,'OSSEO 6 5   ', 161.0000,1,  38,   1,   1,1.03183174,   2.414628, 1.10000, 0.90000, 1.10000, 0.90000
50776,'OSSEO 6 7   ', 161.0000,1,  38,   1,   1,1.03214788,   2.479684, 1.10000, 0.90000, 1.10000, 0.90000
50777,'OSSEO 7 1   ', 161.0000,1,  38,   1,   1,1.03237832,   2.831441, 1.10000, 0.90000, 1.10000, 0.90000
50778,'OSSEO 7 2   ',  69.0000,1,  38,   1,   1,1.04330671,   0.691229, 1.10000, 0.90000, 1.10000, 0.90000
50779,'OSSEO 7 3   ', 161.0000,1,  38,   1,   1,1.03221035,   2.808459, 1.10000, 0.90000, 1.10000, 0.90000
50780,'OSSEO 8 1   ', 161.0000,1,  38,   1,   1,1.03035116,   3.174413, 1.10000, 0.90000, 1.10000, 0.90000
50781,'OSSEO 8 2   ',  69.0000,1,  38,   1,   1,1.04609835,   1.117486, 1.10000, 0.90000, 1.10000, 0.90000
50782,'OSSEO 8 3   ', 161.0000,1,  38,   1,   1,1.03028202,   3.162892, 1.10000, 0.90000, 1.10000, 0.90000
50783,'OSSEO 9 1   ',  69.0000,1,  38,   1,   1,1.03153610,  -0.516268, 1.10000, 0.90000, 1.10000, 0.90000
50784,'OSSEO 9 2   ',  69.0000,1,  38,   1,   1,1.03140259,  -0.532454, 1.10000, 0.90000, 1.10000, 0.90000
50785,'OSSEO 10 1  ',  69.0000,1,  38,   1,   1,1.03994608,  -0.253320, 1.10000, 0.90000, 1.10000, 0.90000
50786,'OSSEO 11 1  ', 500.0000,1,  38,   1,   1,1.03889108,   5.669973, 1.10000, 0.90000, 1.10000, 0.90000
50787,'OSSEO 11 2  ', 161.0000,1,  38,   1,   1,1.03734183,   3.019760, 1.10000, 0.90000, 1.10000, 0.90000
50788,'OSSEO 11 3  ',  69.0000,1,  38,   1,   1,1.04357386,  -0.000027, 1.10000, 0.90000, 1.10000, 0.90000
50789,'OSSEO 11 4  ', 161.0000,1,  38,   1,   1,1.03721094,   3.008583, 1.10000, 0.90000, 1.10000, 0.90000
50790,'OSSEO 11 6  ', 161.0000,1,  38,   1,   1,1.03533447,   2.895451, 1.10000, 0.90000, 1.10000, 0.90000
50791,'ROGERS 1 1  ',  69.0000,1,  38,   1,   1,1.04458594,   0.846972, 1.10000, 0.90000, 1.10000, 0.90000
50792,'ROGERS 1 2  ',  69.0000,1,  38,   1,   1,1.04451752,   0.839572, 1.10000, 0.90000, 1.10000, 0.90000
50793,'ROGERS 2 1  ',  69.0000,1,  38,   1,   1,1.03208220,   1.873714, 1.10000, 0.90000, 1.10000, 0.90000
50794,'ROGERS 3 1  ',  69.0000,1,  38,   1,   1,1.04271758,   1.125452, 1.10000, 0.90000, 1.10000, 0.90000
50795,'WAYZATA 1 1 ',  69.0000,1,  38,   1,   1,1.03326166,   0.339024, 1.10000, 0.90000, 1.10000, 0.90000
50796,'WAYZATA 2 1 ',  69.0000,1,  38,   1,   1,1.02980018,  -0.470236, 1.10000, 0.90000, 1.10000, 0.90000
50797,'WAYZATA 3 1 ', 161.0000,1,  38,   1,   1,1.03895962,   3.916074, 1.10000, 0.90000, 1.10000, 0.90000
50798,'WAYZATA 3 2 ',  69.0000,1,  38,   1,   1,1.03323317,  -0.014512, 1.10000, 0.90000, 1.10000, 0.90000
50799,'WAYZATA 3 3 ', 161.0000,1,  38,   1,   1,1.03890848,   3.908496, 1.10000, 0.90000, 1.10000, 0.90000
50800,'CALEDONIA~24',  69.0000,1,  38,   1,   1,1.01875293,  -0.446265, 1.10000, 0.90000, 1.10000, 0.90000
50801,'CALEDONIA ~2',  69.0000,1,  38,   1,   1,1.03370762,   1.956494, 1.10000, 0.90000, 1.10000, 0.90000
50802,'CALEDONIA ~3', 161.0000,1,  38,   1,   1,1.04551661,   3.808652, 1.10000, 0.90000, 1.10000, 0.90000
50803,'CALEDONIA ~4',  69.0000,1,  38,   1,   1,1.02939594,   1.216870, 1.10000, 0.90000, 1.10000, 0.90000
50804,'CALEDONIA ~5',  13.8000,1,  38,   1,   1,1.00588322,  -3.724985, 1.10000, 0.90000, 1.10000, 0.90000
50806,'CALEDONIA ~7', 161.0000,1,  38,   1,   1,1.04562533,   3.818194, 1.10000, 0.90000, 1.10000, 0.90000
50807,'HOKAH 1     ',  69.0000,1,  38,   1,   1,1.00942099,  -1.750470, 1.10000, 0.90000, 1.10000, 0.90000
50808,'HOKAH 2     ',  69.0000,1,  38,   1,   1,1.00940418,  -1.752653, 1.10000, 0.90000, 1.10000, 0.90000
50809,'HOUSTON 5 1 ',  69.0000,1,  38,   1,   1,1.01592278,  -0.619117, 1.10000, 0.90000, 1.10000, 0.90000
50810,'HOUSTON 6 1 ',  69.0000,1,  38,   1,   1,1.01986933,   0.022189, 1.10000, 0.90000, 1.10000, 0.90000
50811,'HOUSTON 6 2 ',  69.0000,1,  38,   1,   1,1.01989257,   0.025218, 1.10000, 0.90000, 1.10000, 0.90000
50812,'LA CRESCEN~1', 161.0000,1,  38,   1,   1,1.04427814,   2.786204, 1.10000, 0.90000, 1.10000, 0.90000
50813,'LA CRESCEN~2', 100.0000,1,  38,   1,   1,1.03239834,  -2.012712, 1.10000, 0.90000, 1.10000, 0.90000
50814,'LA CRESCEN~3', 161.0000,1,  38,   1,   1,1.04423404,   2.781824, 1.10000, 0.90000, 1.10000, 0.90000
50815,'LA CRESCEN~4',  69.0000,1,  38,   1,   1,1.01245749,  -1.051966, 1.10000, 0.90000, 1.10000, 0.90000
50816,'LA CRESCEN~5',  69.0000,1,  38,   1,   1,1.00859070,  -2.010967, 1.10000, 0.90000, 1.10000, 0.90000
50817,'ISANTI 1 1  ', 161.0000,1,  38,   1,   1,1.03508139,   3.553918, 1.10000, 0.90000, 1.10000, 0.90000
50818,'ISANTI 1 2  ',  69.0000,1,  38,   1,   1,1.03638101,   1.944072, 1.10000, 0.90000, 1.10000, 0.90000
50819,'ISANTI 1 3  ', 161.0000,1,  38,   1,   1,1.03500187,   3.543618, 1.10000, 0.90000, 1.10000, 0.90000
50820,'ISANTI 2 1  ', 161.0000,1,  38,   1,   1,1.03609443,   3.464745, 1.10000, 0.90000, 1.10000, 0.90000
50821,'ISANTI 2 2  ',  69.0000,1,  38,   1,   1,1.04143810,   2.190440, 1.10000, 0.90000, 1.10000, 0.90000
50822,'ISANTI 2 3  ', 161.0000,1,  38,   1,   1,1.03602672,   3.459402, 1.10000, 0.90000, 1.10000, 0.90000
50823,'ISANTI 3 1  ',  69.0000,1,  38,   1,   1,1.02996266,   0.651342, 1.10000, 0.90000, 1.10000, 0.90000
50824,'ZIMMERMAN ~1',  69.0000,1,  38,   1,   1,1.02470207,   3.069670, 1.10000, 0.90000, 1.10000, 0.90000
50825,'ZIMMERMAN ~2', 161.0000,1,  38,   1,   1,1.03030193,   4.115717, 1.10000, 0.90000, 1.10000, 0.90000
50826,'ZIMMERMAN ~3',  69.0000,1,  38,   1,   1,1.02627444,   2.692080, 1.10000, 0.90000, 1.10000, 0.90000
50827,'ZIMMERMAN ~4', 161.0000,1,  38,   1,   1,1.03021920,   4.104101, 1.10000, 0.90000, 1.10000, 0.90000
50828,'BREWSTER 7 1',  69.0000,1,  38,   1,   1,1.04507756,  21.497956, 1.10000, 0.90000, 1.10000, 0.90000
50829,'JACKSON 64 1',  69.0000,1,  38,   1,   1,1.03758514,  17.336012, 1.10000, 0.90000, 1.10000, 0.90000
50830,'JACKSON 64 2',  69.0000,1,  38,   1,   1,1.03760266,  17.338068, 1.10000, 0.90000, 1.10000, 0.90000
50831,'JACKSON 65 1',  69.0000,1,  38,   1,   1,1.03782380,  17.546541, 1.10000, 0.90000, 1.10000, 0.90000
50832,'LAKEFIELD ~1',  69.0000,1,  38,   1,   1,1.04695225,  18.815223, 1.10000, 0.90000, 1.10000, 0.90000
50833,'LAKEFIELD ~2',  69.0000,1,  38,   1,   1,1.04694569,  18.813903, 1.10000, 0.90000, 1.10000, 0.90000
50834,'LAKEFIELD ~3',  69.0000,1,  38,   1,   1,1.04621649,  21.729796, 1.10000, 0.90000, 1.10000, 0.90000
50835,'WORTHINGT~36',  69.0000,1,  38,   1,   1,1.04254031,  21.507197, 1.10000, 0.90000, 1.10000, 0.90000
50836,'WORTHINGT~37',  69.0000,1,  38,   1,   1,1.04248512,  21.499837, 1.10000, 0.90000, 1.10000, 0.90000
50837,'WORTHINGT~38', 161.0000,1,  38,   1,   1,1.04566467,  21.231385, 1.10000, 0.90000, 1.10000, 0.90000
50838,'ATWATER 3 1 ',  69.0000,1,  38,   1,   1,1.03686488,   8.961119, 1.10000, 0.90000, 1.10000, 0.90000
50839,'ATWATER 4 1 ',  69.0000,1,  38,   1,   1,1.04026198,   9.514720, 1.10000, 0.90000, 1.10000, 0.90000
50840,'ATWATER 4 2 ',  69.0000,1,  38,   1,   1,1.04024899,   9.513159, 1.10000, 0.90000, 1.10000, 0.90000
50841,'BELGRADE 3 1',  69.0000,1,  38,   1,   1,1.03871989,  10.522184, 1.10000, 0.90000, 1.10000, 0.90000
50842,'BELGRADE 3 2',  69.0000,1,  38,   1,   1,1.03869557,  10.519888, 1.10000, 0.90000, 1.10000, 0.90000
50843,'BLOMKEST 1  ',  69.0000,1,  38,   1,   1,1.03899693,  13.516177, 1.10000, 0.90000, 1.10000, 0.90000
50844,'BLOMKEST 2  ',  69.0000,1,  38,   1,   1,1.03897882,  13.513748, 1.10000, 0.90000, 1.10000, 0.90000
50845,'BROOTEN 1   ', 161.0000,1,  38,   1,   1,1.03419137,  13.259205, 1.10000, 0.90000, 1.10000, 0.90000
50846,'BROOTEN 2   ',  69.0000,1,  38,   1,   1,1.03336906,  13.129078, 1.10000, 0.90000, 1.10000, 0.90000
50847,'BROOTEN 3   ', 161.0000,1,  38,   1,   1,1.03425550,  13.259855, 1.10000, 0.90000, 1.10000, 0.90000
50848,'NEW LONDO~11',  69.0000,1,  38,   1,   1,1.03574419,  11.474346, 1.10000, 0.90000, 1.10000, 0.90000
50849,'NEW LONDO~12',  69.0000,1,  38,   1,   1,1.03570235,  11.470670, 1.10000, 0.90000, 1.10000, 0.90000
50850,'NEW LONDO~13', 161.0000,1,  38,   1,   1,1.04121339,  12.178175, 1.10000, 0.90000, 1.10000, 0.90000
50851,'NEW LONDO~14',  69.0000,1,  38,   1,   1,1.03781474,  11.802271, 1.10000, 0.90000, 1.10000, 0.90000
50852,'NEW LONDO~15', 161.0000,1,  38,   1,   1,1.04126310,  12.181601, 1.10000, 0.90000, 1.10000, 0.90000
50853,'NEW LONDO~16',  69.0000,1,  38,   1,   1,1.03453815,  11.720446, 1.10000, 0.90000, 1.10000, 0.90000
50854,'PAYNESVILL~1',  69.0000,1,  38,   1,   1,1.03770828,   8.757642, 1.10000, 0.90000, 1.10000, 0.90000
50855,'PAYNESVILL~2',  69.0000,1,  38,   1,   1,1.03769159,   8.754732, 1.10000, 0.90000, 1.10000, 0.90000
50856,'PAYNESVILL~3', 161.0000,1,  38,   1,   1,1.03776169,  10.151743, 1.10000, 0.90000, 1.10000, 0.90000
50857,'PAYNESVILL~4',  69.0000,1,  38,   1,   1,1.03867292,   8.817602, 1.10000, 0.90000, 1.10000, 0.90000
50858,'PAYNESVILL~5',  18.0000,1,  38,   1,   1,1.04035378,   7.331973, 1.10000, 0.90000, 1.10000, 0.90000
50860,'PAYNESVILL~7', 161.0000,1,  38,   1,   1,1.03780234,  10.166811, 1.10000, 0.90000, 1.10000, 0.90000
50861,'PAYNESVILL~8', 161.0000,1,  38,   1,   1,1.03529990,   9.391699, 1.10000, 0.90000, 1.10000, 0.90000
50862,'PAYNESVILL~9', 161.0000,1,  38,   1,   1,1.03526235,   9.386637, 1.10000, 0.90000, 1.10000, 0.90000
50863,'RENVILLE 1 1',  69.0000,1,  38,   1,   1,1.03617680,  14.285305, 1.10000, 0.90000, 1.10000, 0.90000
50864,'RENVILLE 1 2',  69.0000,1,  38,   1,   1,1.03614807,  14.281611, 1.10000, 0.90000, 1.10000, 0.90000
50865,'WILLMAR 1 1 ',  69.0000,1,  38,   1,   1,1.03307343,  13.029521, 1.10000, 0.90000, 1.10000, 0.90000
50866,'WILLMAR 2 1 ',  69.0000,1,  38,   1,   1,1.03881574,  12.784607, 1.10000, 0.90000, 1.10000, 0.90000
50867,'WILLMAR 2 2 ',  69.0000,1,  38,   1,   1,1.03891432,  12.794129, 1.10000, 0.90000, 1.10000, 0.90000
50868,'WILLMAR 3 1 ',  69.0000,1,  38,   1,   1,1.04067492,  12.621291, 1.10000, 0.90000, 1.10000, 0.90000
50869,'CANBY 1 1   ', 161.0000,1,  38,   1,   1,1.04286826,  19.869357, 1.10000, 0.90000, 1.10000, 0.90000
50870,'CANBY 1 2   ',  69.0000,1,  38,   1,   1,1.04602039,  20.279602, 1.10000, 0.90000, 1.10000, 0.90000
50871,'CANBY 1 3   ', 161.0000,1,  38,   1,   1,1.04282260,  19.866563, 1.10000, 0.90000, 1.10000, 0.90000
50872,'CANBY 2 1   ',  69.0000,1,  38,   1,   1,1.04456365,  20.985514, 1.10000, 0.90000, 1.10000, 0.90000
50873,'DAWSON 5 1  ', 500.0000,1,  38,   1,   1,1.04016268,  20.471489, 1.10000, 0.90000, 1.10000, 0.90000
50874,'DAWSON 5 2  ', 161.0000,1,  38,   1,   1,1.04162192,  19.991492, 1.10000, 0.90000, 1.10000, 0.90000
50875,'DAWSON 5 3  ',  69.0000,1,  38,   1,   1,1.04085290,  19.108322, 1.10000, 0.90000, 1.10000, 0.90000
50876,'DAWSON 5 4  ', 161.0000,1,  38,   1,   1,1.04168034,  19.965743, 1.10000, 0.90000, 1.10000, 0.90000
50877,'DAWSON 5 6  ', 500.0000,1,  38,   1,   1,1.04011405,  20.467500, 1.10000, 0.90000, 1.10000, 0.90000
50878,'MADISON 82 1',  69.0000,1,  38,   1,   1,1.04363501,  19.627073, 1.10000, 0.90000, 1.10000, 0.90000
50879,'MADISON 82 2',  69.0000,1,  38,   1,   1,1.04361081,  19.625365, 1.10000, 0.90000, 1.10000, 0.90000
50880,'MADISON 83 1', 161.0000,1,  38,   1,   1,1.04822624,  19.633447, 1.10000, 0.90000, 1.10000, 0.90000
50881,'MADISON 83 2',  69.0000,1,  38,   1,   1,1.04555726,  19.606258, 1.10000, 0.90000, 1.10000, 0.90000
50882,'MADISON 83 3', 161.0000,1,  38,   1,   1,1.04820430,  19.630093, 1.10000, 0.90000, 1.10000, 0.90000
50883,'HENDERSON~18',  69.0000,1,  38,   1,   1,1.03897870,   5.907026, 1.10000, 0.90000, 1.10000, 0.90000
50884,'HENDERSON~19',  69.0000,1,  38,   1,   1,1.03896666,   5.904797, 1.10000, 0.90000, 1.10000, 0.90000
50885,'LE CENTER ~1',  69.0000,1,  38,   1,   1,1.03266335,   7.103995, 1.10000, 0.90000, 1.10000, 0.90000
50886,'LE CENTER ~2',  69.0000,1,  38,   1,   1,1.02990782,   6.062712, 1.10000, 0.90000, 1.10000, 0.90000
50887,'LE SUEUR 1 1',  69.0000,1,  38,   1,   1,1.03241742,   7.838977, 1.10000, 0.90000, 1.10000, 0.90000
50888,'LE SUEUR 1 2',  69.0000,1,  38,   1,   1,1.03234768,   7.832934, 1.10000, 0.90000, 1.10000, 0.90000
50889,'LE SUEUR 2 1', 161.0000,1,  38,   1,   1,1.03122079,   8.521444, 1.10000, 0.90000, 1.10000, 0.90000
50890,'LE SUEUR 2 2',  69.0000,1,  38,   1,   1,1.04025650,   8.621931, 1.10000, 0.90000, 1.10000, 0.90000
50891,'LE SUEUR 2 3', 161.0000,1,  38,   1,   1,1.03116417,   8.514489, 1.10000, 0.90000, 1.10000, 0.90000
50892,'MONTGOMER~37',  69.0000,1,  38,   1,   1,1.03726912,   5.275770, 1.10000, 0.90000, 1.10000, 0.90000
50893,'MONTGOMER~38', 161.0000,1,  38,   1,   1,1.02937436,   7.041236, 1.10000, 0.90000, 1.10000, 0.90000
50894,'MONTGOMER~39',  69.0000,1,  38,   1,   1,1.04428983,   5.370133, 1.10000, 0.90000, 1.10000, 0.90000
50895,'MONTGOMER~40', 161.0000,1,  38,   1,   1,1.02953720,   7.051458, 1.10000, 0.90000, 1.10000, 0.90000
50896,'MONTGOMER~41',  69.0000,1,  38,   1,   1,1.03750062,   5.069405, 1.10000, 0.90000, 1.10000, 0.90000
50897,'NEW PRAGUE~1',  69.0000,1,  38,   1,   1,1.03078890,   0.878164, 1.10000, 0.90000, 1.10000, 0.90000
50898,'NEW PRAGUE~2', 161.0000,1,  38,   1,   1,1.02792144,   4.922666, 1.10000, 0.90000, 1.10000, 0.90000
50899,'NEW PRAGUE~3',  69.0000,1,  38,   1,   1,1.03778017,   2.207474, 1.10000, 0.90000, 1.10000, 0.90000
50900,'NEW PRAGUE~4', 161.0000,1,  38,   1,   1,1.02801716,   4.936589, 1.10000, 0.90000, 1.10000, 0.90000
50901,'NEW PRAGUE~5',  69.0000,1,  38,   1,   1,1.03028965,   1.883331, 1.10000, 0.90000, 1.10000, 0.90000
50902,'SAINT PETE~1',  69.0000,1,  38,   1,   1,1.03409636,   9.142377, 1.10000, 0.90000, 1.10000, 0.90000
50903,'SAINT PETE~2', 161.0000,1,  38,   1,   1,1.03780639,  10.457559, 1.10000, 0.90000, 1.10000, 0.90000
50904,'SAINT PETE~3',  69.0000,1,  38,   1,   1,1.04649377,   9.661419, 1.10000, 0.90000, 1.10000, 0.90000
50905,'SAINT PETE~4', 161.0000,1,  38,   1,   1,1.03774202,  10.451507, 1.10000, 0.90000, 1.10000, 0.90000
50906,'SAINT PETE~5',  69.0000,1,  38,   1,   1,1.03530109,   8.785087, 1.10000, 0.90000, 1.10000, 0.90000
50907,'SAINT PETE~6',  69.0000,1,  38,   1,   1,1.03525555,   8.778359, 1.10000, 0.90000, 1.10000, 0.90000
50908,'WATERVILLE~6', 161.0000,1,  38,   1,   1,1.03354752,   8.508125, 1.10000, 0.90000, 1.10000, 0.90000
50909,'WATERVILLE~7',  69.0000,1,  38,   1,   1,1.03605747,   7.947281, 1.10000, 0.90000, 1.10000, 0.90000
50910,'WATERVILLE~8',  13.8000,1,  38,   1,   1,1.04078019,   6.953661, 1.10000, 0.90000, 1.10000, 0.90000
50912,'WATERVILL~10', 161.0000,1,  38,   1,   1,1.03348923,   8.502126, 1.10000, 0.90000, 1.10000, 0.90000
50913,'ELKTON 16 1 ',  69.0000,1,  38,   1,   1,1.04208803,  22.751977, 1.10000, 0.90000, 1.10000, 0.90000
50914,'MINNEOTA 1 1', 161.0000,1,  38,   1,   1,1.04554653,  19.955525, 1.10000, 0.90000, 1.10000, 0.90000
50915,'MINNEOTA 1 2', 161.0000,1,  38,   1,   1,1.04550147,  19.951239, 1.10000, 0.90000, 1.10000, 0.90000
50916,'MINNEOTA 2 1',  69.0000,1,  38,   1,   1,1.04314208,  21.622507, 1.10000, 0.90000, 1.10000, 0.90000
50917,'PIPESTONE ~1',  69.0000,1,  38,   1,   1,1.03727770,  21.602124, 1.10000, 0.90000, 1.10000, 0.90000
50918,'PIPESTONE ~2',  69.0000,1,  38,   1,   1,1.03767490,  21.705510, 1.10000, 0.90000, 1.10000, 0.90000
50919,'PIPESTONE ~3',  69.0000,1,  38,   1,   1,1.03762078,  21.699361, 1.10000, 0.90000, 1.10000, 0.90000
50920,'TYLER 1 1   ',  69.0000,1,  38,   1,   1,1.04164851,  22.291415, 1.10000, 0.90000, 1.10000, 0.90000
50921,'TYLER 1 2   ',  69.0000,1,  38,   1,   1,1.04167318,  22.294347, 1.10000, 0.90000, 1.10000, 0.90000
50922,'TYLER 2 1   ',  69.0000,1,  38,   1,   1,1.04368186,  21.573629, 1.10000, 0.90000, 1.10000, 0.90000
50923,'TYLER 2 2   ',  69.0000,1,  38,   1,   1,1.04365516,  21.570827, 1.10000, 0.90000, 1.10000, 0.90000
50924,'BALATON 1   ',  69.0000,1,  38,   1,   1,1.03223705,  20.079102, 1.10000, 0.90000, 1.10000, 0.90000
50925,'COTTONWOOD 1',  69.0000,1,  38,   1,   1,1.04284716,  20.493925, 1.10000, 0.90000, 1.10000, 0.90000
50926,'MARSHALL ~16',  69.0000,1,  38,   1,   1,1.03628790,  19.142322, 1.10000, 0.90000, 1.10000, 0.90000
50927,'MARSHALL ~17',  69.0000,1,  38,   1,   1,1.03620803,  19.136621, 1.10000, 0.90000, 1.10000, 0.90000
50928,'MARSHALL ~18',  69.0000,1,  38,   1,   1,1.03645384,  19.901773, 1.10000, 0.90000, 1.10000, 0.90000
50929,'MARSHALL 2~1', 161.0000,1,  38,   1,   1,1.04420495,  21.212367, 1.10000, 0.90000, 1.10000, 0.90000
50930,'MARSHALL 2~2',  69.0000,1,  38,   1,   1,1.04587269,  20.541104, 1.10000, 0.90000, 1.10000, 0.90000
50931,'MARSHALL 2~3', 161.0000,1,  38,   1,   1,1.04417181,  21.206308, 1.10000, 0.90000, 1.10000, 0.90000
50932,'MARSHALL 2~4',  69.0000,1,  38,   1,   1,1.03972626,  19.926920, 1.10000, 0.90000, 1.10000, 0.90000
50933,'TRACY 1     ', 161.0000,1,  38,   1,   1,1.04299200,  20.183714, 1.10000, 0.90000, 1.10000, 0.90000
50934,'TRACY 2     ', 161.0000,1,  38,   1,   1,1.04296184,  20.179171, 1.10000, 0.90000, 1.10000, 0.90000
50935,'FAIRMONT 7 1', 161.0000,1,  38,   1,   1,1.04134881,  15.700494, 1.10000, 0.90000, 1.10000, 0.90000
50936,'FAIRMONT 7 2',  69.0000,1,  38,   1,   1,1.04253423,  16.859581, 1.10000, 0.90000, 1.10000, 0.90000
50937,'FAIRMONT 7 3',  20.0000,1,  38,   1,   1,1.04286742,  17.126004, 1.10000, 0.90000, 1.10000, 0.90000
50939,'FAIRMONT 7 5', 161.0000,1,  38,   1,   1,1.04126370,  15.692344, 1.10000, 0.90000, 1.10000, 0.90000
50940,'FAIRMONT 8 1', 161.0000,1,  38,   1,   1,1.04409993,  17.065209, 1.10000, 0.90000, 1.10000, 0.90000
50941,'FAIRMONT 8 2',  69.0000,1,  38,   1,   1,1.04091883,  16.610156, 1.10000, 0.90000, 1.10000, 0.90000
50942,'FAIRMONT 8 3', 161.0000,1,  38,   1,   1,1.04419005,  17.068009, 1.10000, 0.90000, 1.10000, 0.90000
50943,'FAIRMONT 9 1',  69.0000,1,  38,   1,   1,1.04090583,  17.352855, 1.10000, 0.90000, 1.10000, 0.90000
50944,'SHERBURN 1 1',  69.0000,1,  38,   1,   1,1.04132926,  17.681709, 1.10000, 0.90000, 1.10000, 0.90000
50945,'TRIMONT 1 1 ',  69.0000,1,  38,   1,   1,1.04435825,  17.086137, 1.10000, 0.90000, 1.10000, 0.90000
50946,'WELCOME 1   ',  69.0000,1,  38,   1,   1,1.04960454,  17.535595, 1.10000, 0.90000, 1.10000, 0.90000
50947,'WELCOME 2   ',  69.0000,1,  38,   1,   1,1.04962087,  17.538000, 1.10000, 0.90000, 1.10000, 0.90000
50948,'GLENCOE 1 1 ',  69.0000,1,  38,   1,   1,1.03287458,   6.356793, 1.10000, 0.90000, 1.10000, 0.90000
50949,'GLENCOE 1 2 ',  69.0000,1,  38,   1,   1,1.03283107,   6.350814, 1.10000, 0.90000, 1.10000, 0.90000
50950,'GLENCOE 2 1 ',  69.0000,1,  38,   1,   1,1.03112984,   6.859866, 1.10000, 0.90000, 1.10000, 0.90000
50951,'GLENCOE 3 1 ', 161.0000,1,  38,   1,   1,1.03896487,   9.790846, 1.10000, 0.90000, 1.10000, 0.90000
50952,'GLENCOE 3 2 ',  69.0000,1,  38,   1,   1,1.04645181,   9.379614, 1.10000, 0.90000, 1.10000, 0.90000
50953,'GLENCOE 3 3 ', 161.0000,1,  38,   1,   1,1.03891742,   9.784326, 1.10000, 0.90000, 1.10000, 0.90000
50954,'HUTCHINSON~1',  69.0000,1,  38,   1,   1,1.03375173,   7.471412, 1.10000, 0.90000, 1.10000, 0.90000
50955,'HUTCHINSO~35',  69.0000,1,  38,   1,   1,1.03784895,   7.925460, 1.10000, 0.90000, 1.10000, 0.90000
50956,'HUTCHINSO~36', 161.0000,1,  38,   1,   1,1.04148781,   9.109509, 1.10000, 0.90000, 1.10000, 0.90000
50957,'HUTCHINSO~37',  69.0000,1,  38,   1,   1,1.04506767,   8.553152, 1.10000, 0.90000, 1.10000, 0.90000
50958,'HUTCHINSO~38', 161.0000,1,  38,   1,   1,1.04142320,   9.102941, 1.10000, 0.90000, 1.10000, 0.90000
50959,'HUTCHINSO~39',  69.0000,1,  38,   1,   1,1.03786838,   7.971631, 1.10000, 0.90000, 1.10000, 0.90000
50960,'SILVER LAK~2',  69.0000,1,  38,   1,   1,1.04823148,   5.474832, 1.10000, 0.90000, 1.10000, 0.90000
50961,'DASSEL 1 1  ',  69.0000,1,  38,   1,   1,1.03553796,   7.803628, 1.10000, 0.90000, 1.10000, 0.90000
50962,'DASSEL 2 1  ',  69.0000,1,  38,   1,   1,1.03535402,   8.382039, 1.10000, 0.90000, 1.10000, 0.90000
50963,'EDEN VALLE~1',  69.0000,1,  38,   1,   1,1.03251767,   7.812296, 1.10000, 0.90000, 1.10000, 0.90000
50964,'EDEN VALLE~2',  69.0000,1,  38,   1,   1,1.03250134,   7.809130, 1.10000, 0.90000, 1.10000, 0.90000
50965,'GROVE CITY~2',  69.0000,1,  38,   1,   1,1.03913260,   9.450831, 1.10000, 0.90000, 1.10000, 0.90000
50966,'KIMBALL 1 1 ',  69.0000,1,  38,   1,   1,1.03531635,   7.730858, 1.10000, 0.90000, 1.10000, 0.90000
50967,'KIMBALL 2 1 ', 161.0000,1,  38,   1,   1,1.03612351,   9.419172, 1.10000, 0.90000, 1.10000, 0.90000
50968,'LITCHFIELD~3',  69.0000,1,  38,   1,   1,1.03467441,   8.487893, 1.10000, 0.90000, 1.10000, 0.90000
50969,'LITCHFIELD~4',  69.0000,1,  38,   1,   1,1.03474283,   8.493721, 1.10000, 0.90000, 1.10000, 0.90000
50970,'LITCHFIELD~5',  69.0000,1,  38,   1,   1,1.03274333,   9.466966, 1.10000, 0.90000, 1.10000, 0.90000
50971,'ADAMS 6 1   ',  69.0000,1,  38,   1,   1,1.04143679,   9.916515, 1.10000, 0.90000, 1.10000, 0.90000
50972,'ADAMS 6 2   ',  69.0000,1,  38,   1,   1,1.04140079,   9.912091, 1.10000, 0.90000, 1.10000, 0.90000
50973,'GRAND MEAD~1',  69.0000,1,  38,   1,   1,1.04600179,   8.684279, 1.10000, 0.90000, 1.10000, 0.90000
50974,'GRAND MEAD~2',  69.0000,1,  38,   1,   1,1.04597819,   8.680821, 1.10000, 0.90000, 1.10000, 0.90000
50975,'EDGERTON 6 1',  69.0000,1,  38,   1,   1,1.04419124,  22.622319, 1.10000, 0.90000, 1.10000, 0.90000
50976,'SLAYTON 1 1 ',  69.0000,1,  38,   1,   1,1.03510153,  20.703087, 1.10000, 0.90000, 1.10000, 0.90000
50977,'SLAYTON 1 2 ',  69.0000,1,  38,   1,   1,1.03511906,  20.705865, 1.10000, 0.90000, 1.10000, 0.90000
50978,'SLAYTON 2 1 ', 161.0000,1,  38,   1,   1,1.04599595,  21.326841, 1.10000, 0.90000, 1.10000, 0.90000
50979,'SLAYTON 2 2 ',  69.0000,1,  38,   1,   1,1.03781533,  21.187865, 1.10000, 0.90000, 1.10000, 0.90000
50980,'SLAYTON 2 3 ',  13.8000,1,  38,   1,   1,1.00487459,  18.923787, 1.10000, 0.90000, 1.10000, 0.90000
50982,'SLAYTON 2 5 ', 161.0000,1,  38,   1,   1,1.04604018,  21.326072, 1.10000, 0.90000, 1.10000, 0.90000
50983,'SLAYTON 2 7 ', 161.0000,1,  38,   1,   1,1.04599595,  21.326841, 1.10000, 0.90000, 1.10000, 0.90000
50984,'FAIRFAX 17 1', 161.0000,1,  38,   1,   1,1.03927708,  11.790393, 1.10000, 0.90000, 1.10000, 0.90000
50985,'FAIRFAX 17 2',  69.0000,1,  38,   1,   1,1.03241241,  12.527308, 1.10000, 0.90000, 1.10000, 0.90000
50986,'FAIRFAX 17 3', 161.0000,1,  38,   1,   1,1.03920221,  11.786670, 1.10000, 0.90000, 1.10000, 0.90000
50987,'FAIRFAX 18 1',  69.0000,1,  38,   1,   1,1.03062904,  13.332580, 1.10000, 0.90000, 1.10000, 0.90000
50988,'GAYLORD 7 1 ', 161.0000,1,  38,   1,   1,1.03853703,   9.797615, 1.10000, 0.90000, 1.10000, 0.90000
50989,'GAYLORD 7 2 ',  69.0000,1,  38,   1,   1,1.04306269,   8.464353, 1.10000, 0.90000, 1.10000, 0.90000
50990,'GAYLORD 7 3 ',  13.8000,1,  38,   1,   1,1.04341245,   8.368215, 1.10000, 0.90000, 1.10000, 0.90000
50992,'GAYLORD 7 5 ', 161.0000,1,  38,   1,   1,1.03848696,   9.791666, 1.10000, 0.90000, 1.10000, 0.90000
50993,'GAYLORD 7 7 ', 161.0000,1,  38,   1,   1,1.03859472,   9.813136, 1.10000, 0.90000, 1.10000, 0.90000
50994,'MANKATO 6 1 ',  69.0000,1,  38,   1,   1,1.03238952,  10.145420, 1.10000, 0.90000, 1.10000, 0.90000
50995,'MANKATO 7 1 ', 161.0000,1,  38,   1,   1,1.03950262,  10.776272, 1.10000, 0.90000, 1.10000, 0.90000
50996,'MANKATO 7 2 ',  69.0000,1,  38,   1,   1,1.03545964,  10.032266, 1.10000, 0.90000, 1.10000, 0.90000
50997,'MANKATO 7 3 ',  13.8000,1,  38,   1,   1,1.03436029,   9.823170, 1.10000, 0.90000, 1.10000, 0.90000
50999,'MANKATO 7 5 ', 161.0000,1,  38,   1,   1,1.03958011,  10.785131, 1.10000, 0.90000, 1.10000, 0.90000
51000,'NICOLLET 1  ',  69.0000,1,  38,   1,   1,1.03322387,  10.068323, 1.10000, 0.90000, 1.10000, 0.90000
51001,'NICOLLET 2  ',  69.0000,1,  38,   1,   1,1.03318775,  10.065826, 1.10000, 0.90000, 1.10000, 0.90000
51002,'ADRIAN 6 1  ',  69.0000,1,  38,   1,   1,1.04290307,  21.522580, 1.10000, 0.90000, 1.10000, 0.90000
51003,'ELLSWORTH ~3',  69.0000,1,  38,   1,   1,1.03555012,  19.222497, 1.10000, 0.90000, 1.10000, 0.90000
51004,'BYRON 8 1   ',  69.0000,1,  38,   1,   1,1.03194845,   6.472488, 1.10000, 0.90000, 1.10000, 0.90000
51005,'BYRON 9 1   ',  69.0000,1,  38,   1,   1,1.03336895,   7.268025, 1.10000, 0.90000, 1.10000, 0.90000
51006,'BYRON 10 1  ',  69.0000,1,  38,   1,   1,1.03052807,   6.998891, 1.10000, 0.90000, 1.10000, 0.90000
51007,'PLAINVIEW~16', 161.0000,1,  38,   1,   1,1.03955889,   6.587022, 1.10000, 0.90000, 1.10000, 0.90000
51008,'PLAINVIEW~17',  69.0000,1,  38,   1,   1,1.04195273,   5.805286, 1.10000, 0.90000, 1.10000, 0.90000
51009,'PLAINVIEW~18', 161.0000,1,  38,   1,   1,1.03962541,   6.594169, 1.10000, 0.90000, 1.10000, 0.90000
51010,'ROCHESTE~219', 161.0000,1,  38,   1,   1,1.03756070,   7.734300, 1.10000, 0.90000, 1.10000, 0.90000
51011,'ROCHESTE~220',  69.0000,1,  38,   1,   1,1.03785336,   6.953614, 1.10000, 0.90000, 1.10000, 0.90000
51012,'ROCHESTE~221',  69.0000,1,  38,   1,   1,1.03791463,   6.959734, 1.10000, 0.90000, 1.10000, 0.90000
51013,'ROCHESTE~222', 161.0000,1,  38,   1,   1,1.03749132,   7.832247, 1.10000, 0.90000, 1.10000, 0.90000
51014,'ROCHESTE~223',  69.0000,1,  38,   1,   1,1.03735423,   7.602536, 1.10000, 0.90000, 1.10000, 0.90000
51015,'ROCHESTE~224',  13.8000,1,  38,   1,   1,1.03734374,   7.583653, 1.10000, 0.90000, 1.10000, 0.90000
51017,'ROCHESTE~226', 161.0000,1,  38,   1,   1,1.03715897,   7.803555, 1.10000, 0.90000, 1.10000, 0.90000
51018,'ROCHESTE~227', 161.0000,1,  38,   1,   1,1.03463840,   7.178221, 1.10000, 0.90000, 1.10000, 0.90000
51019,'ROCHESTE~228', 161.0000,1,  38,   1,   1,1.03478730,   7.193586, 1.10000, 0.90000, 1.10000, 0.90000
51020,'ROCHESTE~229',  69.0000,1,  38,   1,   1,1.03990805,   7.646389, 1.10000, 0.90000, 1.10000, 0.90000
51021,'ROCHESTE~230',  69.0000,1,  38,   1,   1,1.03976548,   7.629871, 1.10000, 0.90000, 1.10000, 0.90000
51022,'ROCHESTER ~3', 161.0000,1,  38,   1,   1,1.03811443,   7.894036, 1.10000, 0.90000, 1.10000, 0.90000
51023,'ROCHESTER ~4',  69.0000,1,  38,   1,   1,1.04034972,   7.577037, 1.10000, 0.90000, 1.10000, 0.90000
51024,'ROCHESTER ~5',  20.0000,1,  38,   1,   1,1.04272020,   7.247146, 1.10000, 0.90000, 1.10000, 0.90000
51026,'ROCHESTER ~7', 161.0000,1,  38,   1,   1,1.03830135,   7.912920, 1.10000, 0.90000, 1.10000, 0.90000
51027,'ROCHESTER ~8', 161.0000,1,  38,   1,   1,1.03791893,   7.876667, 1.10000, 0.90000, 1.10000, 0.90000
51028,'ROCHESTER ~9',  69.0000,1,  38,   1,   1,1.04061711,   7.574734, 1.10000, 0.90000, 1.10000, 0.90000
51029,'ROCHESTER~10',  69.0000,1,  38,   1,   1,1.04048085,   7.558783, 1.10000, 0.90000, 1.10000, 0.90000
51030,'ROCHESTER~11',  69.0000,1,  38,   1,   1,1.02886605,   7.605743, 1.10000, 0.90000, 1.10000, 0.90000
51031,'ROCHESTER~12',  69.0000,1,  38,   1,   1,1.03228688,   7.449652, 1.10000, 0.90000, 1.10000, 0.90000
51032,'ROCHESTER~13',  69.0000,1,  38,   1,   1,1.03238666,   7.456557, 1.10000, 0.90000, 1.10000, 0.90000
51033,'ROCHESTER~14', 500.0000,1,  38,   1,   1,1.04007816,   8.789443, 1.10000, 0.90000, 1.10000, 0.90000
51034,'ROCHESTER~15', 161.0000,1,  38,   1,   1,1.04002190,   8.177757, 1.10000, 0.90000, 1.10000, 0.90000
51035,'ROCHESTER~16',  69.0000,1,  38,   1,   1,1.03935230,   7.689235, 1.10000, 0.90000, 1.10000, 0.90000
51036,'ROCHESTER~17',  22.0000,1,  38,   1,   1,1.02241087,   3.936905, 1.10000, 0.90000, 1.10000, 0.90000
51038,'ROCHESTER~19', 161.0000,1,  38,   1,   1,1.03951335,   8.054166, 1.10000, 0.90000, 1.10000, 0.90000
51039,'ROCHESTER~20', 500.0000,1,  38,   1,   1,1.04137123,   8.902332, 1.10000, 0.90000, 1.10000, 0.90000
51040,'ROCHESTER~21',  69.0000,1,  38,   1,   1,1.03547335,   7.519126, 1.10000, 0.90000, 1.10000, 0.90000
51041,'ROCHESTER~22',  69.0000,1,  38,   1,   1,1.03534949,   7.509231, 1.10000, 0.90000, 1.10000, 0.90000
51042,'ROCHESTER~23', 161.0000,1,  38,   1,   1,1.03947675,   7.762758, 1.10000, 0.90000, 1.10000, 0.90000
51043,'ROCHESTER~24',  69.0000,1,  38,   1,   1,1.03954446,   7.711981, 1.10000, 0.90000, 1.10000, 0.90000
51044,'ROCHESTER~25', 161.0000,1,  38,   1,   1,1.03937197,   7.749801, 1.10000, 0.90000, 1.10000, 0.90000
51045,'ROCHESTER~26', 161.0000,1,  38,   1,   1,1.03981006,   8.086164, 1.10000, 0.90000, 1.10000, 0.90000
51046,'ROCHESTER~27',  69.0000,1,  38,   1,   1,1.04048014,   7.644891, 1.10000, 0.90000, 1.10000, 0.90000
51047,'ROCHESTER~28',  13.8000,1,  38,   1,   1,1.04084754,   7.418846, 1.10000, 0.90000, 1.10000, 0.90000
51049,'ROCHESTER~30', 161.0000,1,  38,   1,   1,1.03971815,   8.074551, 1.10000, 0.90000, 1.10000, 0.90000
51050,'ROCHESTER~31', 161.0000,1,  38,   1,   1,1.03990173,   8.107990, 1.10000, 0.90000, 1.10000, 0.90000
51051,'SAINT CHA~56',  69.0000,1,  38,   1,   1,1.03653181,   6.117381, 1.10000, 0.90000, 1.10000, 0.90000
51052,'SAINT CHA~57', 161.0000,1,  38,   1,   1,1.03839576,   5.806947, 1.10000, 0.90000, 1.10000, 0.90000
51053,'SAINT CHA~58',  69.0000,1,  38,   1,   1,1.04560804,   5.403840, 1.10000, 0.90000, 1.10000, 0.90000
51054,'SAINT CHA~59', 161.0000,1,  38,   1,   1,1.03834295,   5.800621, 1.10000, 0.90000, 1.10000, 0.90000
51055,'SAINT CHAR~2', 161.0000,1,  38,   1,   1,1.04062128,   6.752766, 1.10000, 0.90000, 1.10000, 0.90000
51056,'SAINT CHAR~3',  69.0000,1,  38,   1,   1,1.03886604,   6.003546, 1.10000, 0.90000, 1.10000, 0.90000
51057,'SAINT CHAR~4',  24.0000,1,  38,   1,   1,1.03779662,   5.503622, 1.10000, 0.90000, 1.10000, 0.90000
51059,'SAINT CHAR~6', 161.0000,1,  38,   1,   1,1.04066122,   6.760107, 1.10000, 0.90000, 1.10000, 0.90000
51060,'ZUMBRO FAL~1',  69.0000,1,  38,   1,   1,1.03217101,   5.152140, 1.10000, 0.90000, 1.10000, 0.90000
51061,'BENSON 4 1  ',  69.0000,1,  38,   1,   1,1.02392232,  15.855840, 1.10000, 0.90000, 1.10000, 0.90000
51062,'BENSON 4 2  ',  69.0000,1,  38,   1,   1,1.02387536,  15.850738, 1.10000, 0.90000, 1.10000, 0.90000
51063,'HANCOCK 12 1',  69.0000,1,  38,   1,   1,1.03106976,  17.811948, 1.10000, 0.90000, 1.10000, 0.90000
51064,'SAINT PAU~42', 500.0000,1,  38,   1,   1,1.04705191,   4.709322, 1.10000, 0.90000, 1.10000, 0.90000
51065,'SAINT PAU~43', 161.0000,1,  38,   1,   1,1.04983151,   2.245004, 1.10000, 0.90000, 1.10000, 0.90000
51066,'SAINT PAU~44',  69.0000,1,  38,   1,   1,1.05114174,  -1.321064, 1.10000, 0.90000, 1.10000, 0.90000
51067,'SAINT PAU~45', 500.0000,1,  38,   1,   1,1.04449368,   4.890345, 1.10000, 0.90000, 1.10000, 0.90000
51068,'SAINT PAU~46', 500.0000,1,  38,   1,   1,1.04695559,   4.700376, 1.10000, 0.90000, 1.10000, 0.90000
51069,'SAINT PAU~47',  69.0000,1,  38,   1,   1,1.04258645,  -1.653581, 1.10000, 0.90000, 1.10000, 0.90000
51070,'SAINT PAU~48',  69.0000,1,  38,   1,   1,1.03193676,  -1.985364, 1.10000, 0.90000, 1.10000, 0.90000
51071,'SAINT PAU~49',  69.0000,1,  38,   1,   1,1.03207874,  -1.969728, 1.10000, 0.90000, 1.10000, 0.90000
51072,'SAINT PAU~50', 161.0000,1,  38,   1,   1,1.04493940,   2.175922, 1.10000, 0.90000, 1.10000, 0.90000
51073,'SAINT PAU~51',  69.0000,1,  38,   1,   1,1.04800916,  -1.495062, 1.10000, 0.90000, 1.10000, 0.90000
51074,'SAINT PAU~52', 161.0000,1,  38,   1,   1,1.04551661,   2.210743, 1.10000, 0.90000, 1.10000, 0.90000
51075,'SAINT PAU~54',  69.0000,1,  38,   1,   1,1.02793920,  -1.455154, 1.10000, 0.90000, 1.10000, 0.90000
51076,'SAINT PAU~55',  69.0000,1,  38,   1,   1,1.02784514,  -1.465861, 1.10000, 0.90000, 1.10000, 0.90000
51077,'SAINT PAU~56',  69.0000,1,  38,   1,   1,1.03532076,  -1.797866, 1.10000, 0.90000, 1.10000, 0.90000
51078,'SAINT PAU~57',  69.0000,1,  38,   1,   1,1.04579818,  -1.661106, 1.10000, 0.90000, 1.10000, 0.90000
51079,'SAINT PAU~58',  69.0000,1,  38,   1,   1,1.03695667,  -1.809797, 1.10000, 0.90000, 1.10000, 0.90000
51080,'SAINT PAU~59',  69.0000,1,  38,   1,   1,1.03703988,  -1.795187, 1.10000, 0.90000, 1.10000, 0.90000
51081,'SAINT PAU~60',  69.0000,1,  38,   1,   1,1.03103042,  -2.482370, 1.10000, 0.90000, 1.10000, 0.90000
51082,'SAINT PAU~61', 161.0000,1,  38,   1,   1,1.03789294,   2.312919, 1.10000, 0.90000, 1.10000, 0.90000
51083,'SAINT PAU~62',  69.0000,1,  38,   1,   1,1.02995420,  -2.514138, 1.10000, 0.90000, 1.10000, 0.90000
51084,'SAINT PAU~63',  13.8000,1,  38,   1,   1,1.03001213,  -8.161248, 1.10000, 0.90000, 1.10000, 0.90000
51086,'SAINT PAU~65', 161.0000,1,  38,   1,   1,1.03810036,   2.352511, 1.10000, 0.90000, 1.10000, 0.90000
51087,'SAINT PAU~66',  69.0000,1,  38,   1,   1,1.03997266,  -1.761334, 1.10000, 0.90000, 1.10000, 0.90000
51088,'SAINT PAU~67',  69.0000,1,  38,   1,   1,1.02403104,  -1.271862, 1.10000, 0.90000, 1.10000, 0.90000
51089,'SAINT PAU~68',  69.0000,1,  38,   1,   1,1.02389073,  -1.287452, 1.10000, 0.90000, 1.10000, 0.90000
51090,'SAINT PAU~69',  69.0000,1,  38,   1,   1,1.03506482,  -1.359709, 1.10000, 0.90000, 1.10000, 0.90000
51091,'SAINT PAU~70', 161.0000,1,  38,   1,   1,1.03128016,   2.473307, 1.10000, 0.90000, 1.10000, 0.90000
51092,'SAINT PAU~76',  69.0000,1,  38,   1,   1,1.02603793,  -1.464894, 1.10000, 0.90000, 1.10000, 0.90000
51093,'SAINT PAU~77',  69.0000,1,  38,   1,   1,1.02626479,  -1.448828, 1.10000, 0.90000, 1.10000, 0.90000
51094,'SAINT PAU~78',  69.0000,1,  38,   1,   1,1.04000783,  -2.095934, 1.10000, 0.90000, 1.10000, 0.90000
51095,'SAINT PAU~79',  69.0000,1,  38,   1,   1,1.03048837,  -1.595362, 1.10000, 0.90000, 1.10000, 0.90000
51096,'SAINT PAU~80', 161.0000,1,  38,   1,   1,1.03071606,   1.963287, 1.10000, 0.90000, 1.10000, 0.90000
51097,'SAINT PAU~81', 161.0000,1,  38,   1,   1,1.03253388,   2.351050, 1.10000, 0.90000, 1.10000, 0.90000
51098,'SAINT PAU~82',  69.0000,1,  38,   1,   1,1.03079581,  -0.752192, 1.10000, 0.90000, 1.10000, 0.90000
51099,'SAINT PAU~83',  13.8000,1,  38,   1,   1,1.03107977,  -2.346031, 1.10000, 0.90000, 1.10000, 0.90000
51101,'SAINT PAU~85', 161.0000,1,  38,   1,   1,1.03226268,   2.330528, 1.10000, 0.90000, 1.10000, 0.90000
51102,'SAINT PAU~86', 161.0000,1,  38,   1,   1,1.02451789,   2.222972, 1.10000, 0.90000, 1.10000, 0.90000
51103,'SAINT PAU~87', 161.0000,1,  38,   1,   1,1.02408981,   2.190857, 1.10000, 0.90000, 1.10000, 0.90000
51104,'SAINT PAU~88', 161.0000,1,  38,   1,   1,1.02683163,   2.206016, 1.10000, 0.90000, 1.10000, 0.90000
51105,'SAINT PAU~89', 161.0000,1,  38,   1,   1,1.02591741,   1.840633, 1.10000, 0.90000, 1.10000, 0.90000
51106,'SAINT PAU~90',  69.0000,1,  38,   1,   1,1.04388452,  -1.561780, 1.10000, 0.90000, 1.10000, 0.90000
51107,'SAINT PAU~91', 161.0000,1,  38,   1,   1,1.02573454,   1.823798, 1.10000, 0.90000, 1.10000, 0.90000
51108,'SAINT PAU~92',  69.0000,1,  38,   1,   1,1.03162241,  -2.348115, 1.10000, 0.90000, 1.10000, 0.90000
51109,'SAINT PAU~93',  69.0000,1,  38,   1,   1,1.03312731,  -1.234722, 1.10000, 0.90000, 1.10000, 0.90000
51110,'SAINT PAU~95', 161.0000,1,  38,   1,   1,1.02903247,   2.249345, 1.10000, 0.90000, 1.10000, 0.90000
51111,'SAINT PAU~96',  69.0000,1,  38,   1,   1,1.03690231,  -1.353805, 1.10000, 0.90000, 1.10000, 0.90000
51112,'SAINT PAU~97', 161.0000,1,  38,   1,   1,1.02890742,   2.235264, 1.10000, 0.90000, 1.10000, 0.90000
51113,'SAINT PAU~98', 161.0000,1,  38,   1,   1,1.03085732,   2.224464, 1.10000, 0.90000, 1.10000, 0.90000
51114,'SAINT PAU~99',  69.0000,1,  38,   1,   1,1.05087960,  -1.348777, 1.10000, 0.90000, 1.10000, 0.90000
51115,'SAINT PA~100', 161.0000,1,  38,   1,   1,1.03074515,   2.209352, 1.10000, 0.90000, 1.10000, 0.90000
51116,'SAINT PA~101', 161.0000,1,  38,   1,   1,1.02485812,   2.473238, 1.10000, 0.90000, 1.10000, 0.90000
51117,'SAINT PA~102', 161.0000,1,  38,   1,   1,1.02458787,   2.454826, 1.10000, 0.90000, 1.10000, 0.90000
51118,'SAINT PA~103', 161.0000,1,  38,   1,   1,1.02536023,   2.294453, 1.10000, 0.90000, 1.10000, 0.90000
51119,'SAINT PA~104',  69.0000,1,  38,   1,   1,1.03828418,  -1.690683, 1.10000, 0.90000, 1.10000, 0.90000
51120,'SAINT PA~105', 161.0000,1,  38,   1,   1,1.02603400,   2.319080, 1.10000, 0.90000, 1.10000, 0.90000
51121,'SAINT PA~106',  69.0000,1,  38,   1,   1,1.03435302,  -1.736805, 1.10000, 0.90000, 1.10000, 0.90000
51122,'SAINT PA~107',  69.0000,1,  38,   1,   1,1.03536463,  -1.687892, 1.10000, 0.90000, 1.10000, 0.90000
51123,'SAINT PA~108',  69.0000,1,  38,   1,   1,1.03523982,  -1.699648, 1.10000, 0.90000, 1.10000, 0.90000
51124,'SAINT PA~109',  69.0000,1,  38,   1,   1,1.02332568,  -0.814143, 1.10000, 0.90000, 1.10000, 0.90000
51125,'SAINT PA~110',  69.0000,1,  38,   1,   1,1.02482677,  -1.257019, 1.10000, 0.90000, 1.10000, 0.90000
51126,'SAINT PA~111',  69.0000,1,  38,   1,   1,1.02549946,  -1.134348, 1.10000, 0.90000, 1.10000, 0.90000
51127,'SAINT PA~112',  69.0000,1,  38,   1,   1,1.02425146,  -1.275046, 1.10000, 0.90000, 1.10000, 0.90000
51128,'BELVIEW 1   ', 161.0000,1,  38,   1,   1,1.04159355,  15.378251, 1.10000, 0.90000, 1.10000, 0.90000
51129,'BELVIEW 2   ',  69.0000,1,  38,   1,   1,1.04016769,  14.751774, 1.10000, 0.90000, 1.10000, 0.90000
51130,'BELVIEW 3   ', 161.0000,1,  38,   1,   1,1.04157186,  15.375394, 1.10000, 0.90000, 1.10000, 0.90000
51131,'REDWOOD FA~1',  69.0000,1,  38,   1,   1,1.03724873,  14.480351, 1.10000, 0.90000, 1.10000, 0.90000
51132,'REDWOOD FA~2',  69.0000,1,  38,   1,   1,1.03542256,  14.400385, 1.10000, 0.90000, 1.10000, 0.90000
51133,'VESTA 1     ',  69.0000,1,  38,   1,   1,1.03748631,  14.476658, 1.10000, 0.90000, 1.10000, 0.90000
51134,'WABASSO 1   ',  69.0000,1,  38,   1,   1,1.04188454,  16.957514, 1.10000, 0.90000, 1.10000, 0.90000
51135,'BIRD ISLAN~1',  69.0000,1,  38,   1,   1,1.03611314,  11.808871, 1.10000, 0.90000, 1.10000, 0.90000
51136,'BIRD ISLAN~2',  69.0000,1,  38,   1,   1,1.03609180,  11.805849, 1.10000, 0.90000, 1.10000, 0.90000
51137,'HECTOR 1 1  ',  69.0000,1,  38,   1,   1,1.03519237,  11.009087, 1.10000, 0.90000, 1.10000, 0.90000
51138,'HECTOR 1 2  ',  69.0000,1,  38,   1,   1,1.03523254,  11.012149, 1.10000, 0.90000, 1.10000, 0.90000
51139,'OLIVIA 1 1  ',  69.0000,1,  38,   1,   1,1.03797126,  12.916025, 1.10000, 0.90000, 1.10000, 0.90000
51140,'OLIVIA 1 2  ',  69.0000,1,  38,   1,   1,1.03799498,  12.918557, 1.10000, 0.90000, 1.10000, 0.90000
51141,'OLIVIA 2 1  ', 161.0000,1,  38,   1,   1,1.03920913,  15.880997, 1.10000, 0.90000, 1.10000, 0.90000
51142,'OLIVIA 2 2  ',  69.0000,1,  38,   1,   1,1.04250264,  14.224929, 1.10000, 0.90000, 1.10000, 0.90000
51143,'OLIVIA 2 3  ', 161.0000,1,  38,   1,   1,1.03929198,  15.897106, 1.10000, 0.90000, 1.10000, 0.90000
51144,'FARIBAULT ~1',  69.0000,1,  38,   1,   1,1.03686738,   5.339485, 1.10000, 0.90000, 1.10000, 0.90000
51145,'FARIBAULT ~2', 161.0000,1,  38,   1,   1,1.03387046,   5.600148, 1.10000, 0.90000, 1.10000, 0.90000
51146,'FARIBAULT ~3',  69.0000,1,  38,   1,   1,1.03854787,   4.988797, 1.10000, 0.90000, 1.10000, 0.90000
51147,'FARIBAULT ~4', 161.0000,1,  38,   1,   1,1.03376842,   5.588159, 1.10000, 0.90000, 1.10000, 0.90000
51148,'FARIBAULT ~5',  69.0000,1,  38,   1,   1,1.03495073,   5.187241, 1.10000, 0.90000, 1.10000, 0.90000
51149,'FARIBAULT ~6', 161.0000,1,  38,   1,   1,1.04050958,   7.252855, 1.10000, 0.90000, 1.10000, 0.90000
51150,'FARIBAULT ~7',  69.0000,1,  38,   1,   1,1.04285038,   6.392260, 1.10000, 0.90000, 1.10000, 0.90000
51151,'FARIBAULT ~8', 161.0000,1,  38,   1,   1,1.04039240,   7.239478, 1.10000, 0.90000, 1.10000, 0.90000
51152,'LONSDALE 1 1',  69.0000,1,  38,   1,   1,1.03440249,   4.701440, 1.10000, 0.90000, 1.10000, 0.90000
51153,'LONSDALE 2 1', 161.0000,1,  38,   1,   1,1.02908361,   4.604922, 1.10000, 0.90000, 1.10000, 0.90000
51154,'LONSDALE 2 2',  69.0000,1,  38,   1,   1,1.03028023,   3.759248, 1.10000, 0.90000, 1.10000, 0.90000
51155,'LONSDALE 2 3', 161.0000,1,  38,   1,   1,1.02902567,   4.597261, 1.10000, 0.90000, 1.10000, 0.90000
51156,'LONSDALE 3 1',  69.0000,1,  38,   1,   1,1.03001571,   3.933277, 1.10000, 0.90000, 1.10000, 0.90000
51157,'LONSDALE 3 2',  69.0000,1,  38,   1,   1,1.02996421,   3.928548, 1.10000, 0.90000, 1.10000, 0.90000
51158,'MORRISTOWN~6',  69.0000,1,  38,   1,   1,1.03958118,   6.481535, 1.10000, 0.90000, 1.10000, 0.90000
51159,'WASECA 1 1  ', 161.0000,1,  38,   1,   1,1.03165913,   8.788237, 1.10000, 0.90000, 1.10000, 0.90000
51160,'WASECA 1 2  ',  69.0000,1,  38,   1,   1,1.03531182,   8.196335, 1.10000, 0.90000, 1.10000, 0.90000
51161,'WASECA 1 3  ',  18.0000,1,  38,   1,   1,1.03622639,   7.202533, 1.10000, 0.90000, 1.10000, 0.90000
51163,'WASECA 1 5  ', 161.0000,1,  38,   1,   1,1.03159237,   8.781708, 1.10000, 0.90000, 1.10000, 0.90000
51164,'WASECA 2 1  ', 161.0000,1,  38,   1,   1,1.03190958,   9.004904, 1.10000, 0.90000, 1.10000, 0.90000
51165,'WASECA 2 2  ',  69.0000,1,  38,   1,   1,1.04182112,   8.525391, 1.10000, 0.90000, 1.10000, 0.90000
51166,'WASECA 2 3  ', 161.0000,1,  38,   1,   1,1.03180575,   8.995860, 1.10000, 0.90000, 1.10000, 0.90000
51167,'WASECA 3 1  ',  69.0000,1,  38,   1,   1,1.03578055,   8.078735, 1.10000, 0.90000, 1.10000, 0.90000
51168,'WASECA 3 2  ',  69.0000,1,  38,   1,   1,1.03574765,   8.072185, 1.10000, 0.90000, 1.10000, 0.90000
51169,'GARRETSON ~1',  69.0000,1,  38,   1,   1,1.02970695,  19.564811, 1.10000, 0.90000, 1.10000, 0.90000
51170,'GARRETSON ~2',  69.0000,1,  38,   1,   1,1.03286850,  20.505799, 1.10000, 0.90000, 1.10000, 0.90000
51171,'LUVERNE 3 1 ',  69.0000,1,  38,   1,   1,1.04218733,  21.854819, 1.10000, 0.90000, 1.10000, 0.90000
51172,'LUVERNE 3 2 ',  69.0000,1,  38,   1,   1,1.04215991,  21.851963, 1.10000, 0.90000, 1.10000, 0.90000
51173,'LUVERNE 4 1 ',  69.0000,1,  38,   1,   1,1.04128742,  22.001042, 1.10000, 0.90000, 1.10000, 0.90000
51174,'LUVERNE 4 2 ',  69.0000,1,  38,   1,   1,1.04124856,  21.997799, 1.10000, 0.90000, 1.10000, 0.90000
51175,'LUVERNE 5 1 ',  69.0000,1,  38,   1,   1,1.04259777,  22.248552, 1.10000, 0.90000, 1.10000, 0.90000
51176,'JORDAN 2 1  ',  69.0000,1,  38,   1,   1,1.03307378,   1.253171, 1.10000, 0.90000, 1.10000, 0.90000
51177,'JORDAN 3 1  ',  69.0000,1,  38,   1,   1,1.03182757,   0.679228, 1.10000, 0.90000, 1.10000, 0.90000
51178,'PRIOR LAKE~1', 161.0000,1,  38,   1,   1,1.02320385,   3.779403, 1.10000, 0.90000, 1.10000, 0.90000
51179,'PRIOR LAKE~2',  69.0000,1,  38,   1,   1,1.04221952,   0.431349, 1.10000, 0.90000, 1.10000, 0.90000
51180,'PRIOR LAKE~3', 161.0000,1,  38,   1,   1,1.02359414,   3.796790, 1.10000, 0.90000, 1.10000, 0.90000
51181,'PRIOR LAKE~4', 161.0000,1,  38,   1,   1,1.02385592,   4.063057, 1.10000, 0.90000, 1.10000, 0.90000
51182,'PRIOR LAKE~5',  69.0000,1,  38,   1,   1,1.04275954,   1.265846, 1.10000, 0.90000, 1.10000, 0.90000
51183,'PRIOR LAKE~6', 161.0000,1,  38,   1,   1,1.02372706,   4.051585, 1.10000, 0.90000, 1.10000, 0.90000
51184,'PRIOR LAKE~7',  69.0000,1,  38,   1,   1,1.03386331,   0.871302, 1.10000, 0.90000, 1.10000, 0.90000
51185,'PRIOR LAKE~8', 161.0000,1,  38,   1,   1,1.02660966,   4.158930, 1.10000, 0.90000, 1.10000, 0.90000
51186,'PRIOR LAKE~9',  69.0000,1,  38,   1,   1,1.03250515,   2.519175, 1.10000, 0.90000, 1.10000, 0.90000
51187,'PRIOR LAK~10', 161.0000,1,  38,   1,   1,1.02662134,   4.187706, 1.10000, 0.90000, 1.10000, 0.90000
51188,'SAVAGE 1 1  ', 161.0000,1,  38,   1,   1,1.02141440,   2.866349, 1.10000, 0.90000, 1.10000, 0.90000
51189,'SAVAGE 1 2  ',  69.0000,1,  38,   1,   1,1.03853023,  -0.451536, 1.10000, 0.90000, 1.10000, 0.90000
51190,'SAVAGE 1 3  ', 161.0000,1,  38,   1,   1,1.02125502,   2.849290, 1.10000, 0.90000, 1.10000, 0.90000
51191,'SAVAGE 2 1  ',  69.0000,1,  38,   1,   1,1.02830267,   0.298334, 1.10000, 0.90000, 1.10000, 0.90000
51192,'SAVAGE 3 1  ',  69.0000,1,  38,   1,   1,1.03361344,   0.287319, 1.10000, 0.90000, 1.10000, 0.90000
51193,'SAVAGE 3 2  ',  69.0000,1,  38,   1,   1,1.03347695,   0.278438, 1.10000, 0.90000, 1.10000, 0.90000
51194,'SAVAGE 4 1  ',  69.0000,1,  38,   1,   1,1.03595793,   1.192130, 1.10000, 0.90000, 1.10000, 0.90000
51195,'SHAKOPEE 1 1', 161.0000,1,  38,   1,   1,1.03479815,   3.826425, 1.10000, 0.90000, 1.10000, 0.90000
51196,'SHAKOPEE 1 2', 161.0000,1,  38,   1,   1,1.03469169,   3.810164, 1.10000, 0.90000, 1.10000, 0.90000
51197,'SHAKOPEE 2 1',  69.0000,1,  38,   1,   1,1.03577042,   0.460463, 1.10000, 0.90000, 1.10000, 0.90000
51198,'SHAKOPEE 3 1',  69.0000,1,  38,   1,   1,1.03515184,   0.696008, 1.10000, 0.90000, 1.10000, 0.90000
51199,'SHAKOPEE 3 2',  69.0000,1,  38,   1,   1,1.03502488,   0.680494, 1.10000, 0.90000, 1.10000, 0.90000
51200,'SHAKOPEE 4 1',  69.0000,1,  38,   1,   1,1.03434479,   0.457638, 1.10000, 0.90000, 1.10000, 0.90000
51201,'BECKER 1 1  ', 161.0000,1,  38,   1,   1,1.03088629,   5.825292, 1.10000, 0.90000, 1.10000, 0.90000
51202,'BECKER 1 2  ',  69.0000,1,  38,   1,   1,1.02969909,   4.738905, 1.10000, 0.90000, 1.10000, 0.90000
51203,'BECKER 1 3  ',  13.8000,1,  38,   1,   1,1.02911687,   4.017976, 1.10000, 0.90000, 1.10000, 0.90000
51205,'BECKER 1 5  ', 161.0000,1,  38,   1,   1,1.03094828,   5.836984, 1.10000, 0.90000, 1.10000, 0.90000
51206,'BECKER 1 7  ', 161.0000,1,  38,   1,   1,1.03088629,   5.825292, 1.10000, 0.90000, 1.10000, 0.90000
51207,'BECKER 2 1  ',  69.0000,1,  38,   1,   1,1.03325522,   3.207607, 1.10000, 0.90000, 1.10000, 0.90000
51208,'BIG LAKE 1 1',  69.0000,1,  38,   1,   1,1.02795696,   2.306964, 1.10000, 0.90000, 1.10000, 0.90000
51209,'BIG LAKE 2 1',  69.0000,1,  38,   1,   1,1.02420819,   2.714621, 1.10000, 0.90000, 1.10000, 0.90000
51210,'BIG LAKE 3 1',  69.0000,1,  38,   1,   1,1.01555932,   1.991981, 1.10000, 0.90000, 1.10000, 0.90000
51211,'BIG LAKE 4 1',  69.0000,1,  38,   1,   1,1.01081300,   1.583588, 1.10000, 0.90000, 1.10000, 0.90000
51212,'BIG LAKE 4 2',  69.0000,1,  38,   1,   1,1.01072299,   1.577272, 1.10000, 0.90000, 1.10000, 0.90000
51213,'CLEAR LAKE~4',  69.0000,1,  38,   1,   1,1.02820122,   3.894578, 1.10000, 0.90000, 1.10000, 0.90000
51214,'CLEAR LAKE~5',  69.0000,1,  38,   1,   1,1.03133929,   3.322506, 1.10000, 0.90000, 1.10000, 0.90000
51215,'CLEAR LAKE~6',  69.0000,1,  38,   1,   1,1.03320289,   4.858340, 1.10000, 0.90000, 1.10000, 0.90000
51216,'ARLINGTON~52',  69.0000,1,  38,   1,   1,1.04114330,   7.622318, 1.10000, 0.90000, 1.10000, 0.90000
51217,'WINTHROP 6 1',  69.0000,1,  38,   1,   1,1.04340291,   8.784008, 1.10000, 0.90000, 1.10000, 0.90000
51218,'CLEARWATER~9',  69.0000,1,  38,   1,   1,1.03309059,   5.205495, 1.10000, 0.90000, 1.10000, 0.90000
51219,'COLD SPRIN~1',  69.0000,1,  38,   1,   1,1.03708947,   5.311063, 1.10000, 0.90000, 1.10000, 0.90000
51220,'COLD SPRIN~2',  69.0000,1,  38,   1,   1,1.03713059,   5.315872, 1.10000, 0.90000, 1.10000, 0.90000
51221,'COLD SPRIN~3', 161.0000,1,  38,   1,   1,1.03488636,   7.433014, 1.10000, 0.90000, 1.10000, 0.90000
51222,'COLD SPRIN~4',  69.0000,1,  38,   1,   1,1.04141676,   6.230626, 1.10000, 0.90000, 1.10000, 0.90000
51223,'COLD SPRIN~5', 161.0000,1,  38,   1,   1,1.03484106,   7.428975, 1.10000, 0.90000, 1.10000, 0.90000
51224,'COLD SPRIN~6',  69.0000,1,  38,   1,   1,1.03808999,   5.727057, 1.10000, 0.90000, 1.10000, 0.90000
51225,'COLD SPRIN~7',  69.0000,1,  38,   1,   1,1.03812182,   5.730660, 1.10000, 0.90000, 1.10000, 0.90000
51226,'RICHMOND ~13',  69.0000,1,  38,   1,   1,1.03485048,   6.808257, 1.10000, 0.90000, 1.10000, 0.90000
51227,'RICHMOND 5~1',  69.0000,1,  38,   1,   1,1.03731966,   6.472336, 1.10000, 0.90000, 1.10000, 0.90000
51228,'RICHMOND 5~2',  69.0000,1,  38,   1,   1,1.03728640,   6.470609, 1.10000, 0.90000, 1.10000, 0.90000
51229,'SAINT CLO~21', 500.0000,1,  38,   1,   1,1.03640425,   8.704613, 1.10000, 0.90000, 1.10000, 0.90000
51230,'SAINT CLO~22', 161.0000,1,  38,   1,   1,1.04017723,   7.826499, 1.10000, 0.90000, 1.10000, 0.90000
51231,'SAINT CLO~23',  69.0000,1,  38,   1,   1,1.04040670,   5.217199, 1.10000, 0.90000, 1.10000, 0.90000
51232,'SAINT CLO~24', 500.0000,1,  38,   1,   1,1.03706598,   8.748584, 1.10000, 0.90000, 1.10000, 0.90000
51233,'SAINT CLO~25', 161.0000,1,  38,   1,   1,1.03981900,   7.814459, 1.10000, 0.90000, 1.10000, 0.90000
51234,'SAINT CLO~26',  69.0000,1,  38,   1,   1,1.03584838,   5.003010, 1.10000, 0.90000, 1.10000, 0.90000
51235,'SAINT CLO~27', 161.0000,1,  38,   1,   1,1.03526449,   7.780448, 1.10000, 0.90000, 1.10000, 0.90000
51236,'SAINT CLO~28',  69.0000,1,  38,   1,   1,1.03439307,   5.549258, 1.10000, 0.90000, 1.10000, 0.90000
51237,'SAINT CLO~29',  13.8000,1,  38,   1,   1,1.03483939,   3.738915, 1.10000, 0.90000, 1.10000, 0.90000
51239,'SAINT CLO~31', 161.0000,1,  38,   1,   1,1.03532815,   7.798687, 1.10000, 0.90000, 1.10000, 0.90000
51240,'OWATONNA 1 1',  69.0000,1,  38,   1,   1,1.03303695,   7.768568, 1.10000, 0.90000, 1.10000, 0.90000
51241,'OWATONNA 1 2',  69.0000,1,  38,   1,   1,1.03315902,   7.779393, 1.10000, 0.90000, 1.10000, 0.90000
51242,'OWATONNA 2 1', 161.0000,1,  38,   1,   1,1.04323936,   8.546946, 1.10000, 0.90000, 1.10000, 0.90000
51243,'OWATONNA 2 2',  69.0000,1,  38,   1,   1,1.04197609,   8.322276, 1.10000, 0.90000, 1.10000, 0.90000
51244,'OWATONNA 2 3', 161.0000,1,  38,   1,   1,1.04315042,   8.537275, 1.10000, 0.90000, 1.10000, 0.90000
51245,'OWATONNA 3 1', 500.0000,1,  38,   1,   1,1.04509974,   9.367733, 1.10000, 0.90000, 1.10000, 0.90000
51246,'OWATONNA 3 2', 161.0000,1,  38,   1,   1,1.04432321,   8.730298, 1.10000, 0.90000, 1.10000, 0.90000
51247,'OWATONNA 3 3',  69.0000,1,  38,   1,   1,1.03583705,   7.807243, 1.10000, 0.90000, 1.10000, 0.90000
51248,'OWATONNA 3 4', 500.0000,1,  38,   1,   1,1.04501367,   9.356451, 1.10000, 0.90000, 1.10000, 0.90000
51249,'OWATONNA 3 6', 161.0000,1,  38,   1,   1,1.04421508,   8.701035, 1.10000, 0.90000, 1.10000, 0.90000
51250,'OWATONNA 4 1',  69.0000,1,  38,   1,   1,1.03011227,   7.369785, 1.10000, 0.90000, 1.10000, 0.90000
51251,'ALTURA 1    ',  69.0000,1,  38,   1,   1,1.04019690,   5.620805, 1.10000, 0.90000, 1.10000, 0.90000
51252,'WABASHA 1 1 ', 161.0000,1,  38,   1,   1,1.03499830,   4.764916, 1.10000, 0.90000, 1.10000, 0.90000
51253,'WABASHA 2 1 ',  69.0000,1,  38,   1,   1,1.04016852,   3.884622, 1.10000, 0.90000, 1.10000, 0.90000
51254,'COTTAGE GR~4', 161.0000,1,  38,   1,   1,1.03394568,   2.434505, 1.10000, 0.90000, 1.10000, 0.90000
51255,'COTTAGE GR~5',  69.0000,1,  38,   1,   1,1.04421544,  -0.597610, 1.10000, 0.90000, 1.10000, 0.90000
51256,'COTTAGE GR~6', 161.0000,1,  38,   1,   1,1.03382218,   2.421871, 1.10000, 0.90000, 1.10000, 0.90000
51257,'COTTAGE GR~7',  69.0000,1,  38,   1,   1,1.03205478,  -0.384858, 1.10000, 0.90000, 1.10000, 0.90000
51258,'COTTAGE GR~8',  69.0000,1,  38,   1,   1,1.03199017,  -0.398169, 1.10000, 0.90000, 1.10000, 0.90000
51259,'COTTAGE GR~9',  69.0000,1,  38,   1,   1,1.03332007,  -0.196718, 1.10000, 0.90000, 1.10000, 0.90000
51260,'COTTAGE G~10',  69.0000,1,  38,   1,   1,1.03194010,  -1.035205, 1.10000, 0.90000, 1.10000, 0.90000
51261,'LAKE ELMO 1 ',  69.0000,1,  38,   1,   1,1.04644692,  -1.759528, 1.10000, 0.90000, 1.10000, 0.90000
51262,'LAKE ELMO 2 ',  69.0000,1,  38,   1,   1,1.04642260,  -1.764079, 1.10000, 0.90000, 1.10000, 0.90000
51263,'LAKELAND 3~7',  69.0000,1,  38,   1,   1,1.04767537,  -1.214726, 1.10000, 0.90000, 1.10000, 0.90000
51264,'SAINT PA~116',  69.0000,1,  38,   1,   1,1.04429495,  -1.908962, 1.10000, 0.90000, 1.10000, 0.90000
51265,'SAINT PA~117',  69.0000,1,  38,   1,   1,1.02992976,  -1.198064, 1.10000, 0.90000, 1.10000, 0.90000
51266,'SAINT PA~118',  69.0000,1,  38,   1,   1,1.03008747,  -1.186979, 1.10000, 0.90000, 1.10000, 0.90000
51267,'SAINT PA~119',  69.0000,1,  38,   1,   1,1.04328716,  -1.865827, 1.10000, 0.90000, 1.10000, 0.90000
51268,'SAINT PA~120', 161.0000,1,  38,   1,   1,1.03427982,   1.995052, 1.10000, 0.90000, 1.10000, 0.90000
51269,'SAINT PA~121',  69.0000,1,  38,   1,   1,1.05322289,  -0.983139, 1.10000, 0.90000, 1.10000, 0.90000
51270,'SAINT PA~122', 161.0000,1,  38,   1,   1,1.03413248,   1.979029, 1.10000, 0.90000, 1.10000, 0.90000
51271,'SAINT PA~123', 161.0000,1,  38,   1,   1,1.02833843,   2.224617, 1.10000, 0.90000, 1.10000, 0.90000
51272,'SAINT PA~124',  69.0000,1,  38,   1,   1,1.04256618,  -1.961372, 1.10000, 0.90000, 1.10000, 0.90000
51273,'SAINT PA~125', 161.0000,1,  38,   1,   1,1.02917922,   2.250489, 1.10000, 0.90000, 1.10000, 0.90000
51274,'SAINT PA~126', 161.0000,1,  38,   1,   1,1.03390896,   2.928623, 1.10000, 0.90000, 1.10000, 0.90000
51275,'SAINT PA~127', 161.0000,1,  38,   1,   1,1.03374088,   2.899243, 1.10000, 0.90000, 1.10000, 0.90000
51276,'SAINT PA~128', 500.0000,1,  38,   1,   1,1.04208136,   5.189281, 1.10000, 0.90000, 1.10000, 0.90000
51277,'SAINT PA~129', 161.0000,1,  38,   1,   1,1.03528631,   2.664129, 1.10000, 0.90000, 1.10000, 0.90000
51278,'SAINT PA~130', 500.0000,1,  38,   1,   1,1.04194283,   5.174822, 1.10000, 0.90000, 1.10000, 0.90000
51279,'SAINT PA~131',  69.0000,1,  38,   1,   1,1.03309727,  -0.264136, 1.10000, 0.90000, 1.10000, 0.90000
51280,'SAINT PA~132',  69.0000,1,  38,   1,   1,1.03302407,  -0.271155, 1.10000, 0.90000, 1.10000, 0.90000
51281,'SAINT PA~133',  69.0000,1,  38,   1,   1,1.03142571,  -0.501483, 1.10000, 0.90000, 1.10000, 0.90000
51282,'SAINT PA~134', 161.0000,1,  38,   1,   1,1.04110098,   2.316079, 1.10000, 0.90000, 1.10000, 0.90000
51283,'SAINT PA~135',  69.0000,1,  38,   1,   1,1.03769398,   0.320175, 1.10000, 0.90000, 1.10000, 0.90000
51284,'SAINT PA~136', 161.0000,1,  38,   1,   1,1.04100895,   2.306376, 1.10000, 0.90000, 1.10000, 0.90000
51285,'SAINT PA~138',  69.0000,1,  38,   1,   1,1.05060613,  -1.192802, 1.10000, 0.90000, 1.10000, 0.90000
51286,'STILLWATE~30', 161.0000,1,  38,   1,   1,1.03865755,   2.225565, 1.10000, 0.90000, 1.10000, 0.90000
51287,'STILLWATE~31', 100.0000,1,  38,   1,   1,1.04590273,  -0.749339, 1.10000, 0.90000, 1.10000, 0.90000
51288,'STILLWATE~32',  69.0000,1,  38,   1,   1,1.05856514,  -0.758249, 1.10000, 0.90000, 1.10000, 0.90000
51289,'STILLWATE~33', 161.0000,1,  38,   1,   1,1.03846359,   2.211529, 1.10000, 0.90000, 1.10000, 0.90000
51290,'STILLWATE~34', 161.0000,1,  38,   1,   1,1.03924763,   2.259482, 1.10000, 0.90000, 1.10000, 0.90000
51291,'STILLWATE~35',  69.0000,1,  38,   1,   1,1.05370796,  -0.983976, 1.10000, 0.90000, 1.10000, 0.90000
51292,'STILLWATE~36', 161.0000,1,  38,   1,   1,1.03276265,   1.800171, 1.10000, 0.90000, 1.10000, 0.90000
51293,'STILLWATE~37',  69.0000,1,  38,   1,   1,1.05819952,  -0.457861, 1.10000, 0.90000, 1.10000, 0.90000
51294,'STILLWATE~38', 161.0000,1,  38,   1,   1,1.03265548,   1.786394, 1.10000, 0.90000, 1.10000, 0.90000
51295,'STILLWATE~39', 161.0000,1,  38,   1,   1,1.02484453,   1.625473, 1.10000, 0.90000, 1.10000, 0.90000
51296,'STILLWATE~40', 100.0000,1,  38,   1,   1,1.03061032,  -1.615384, 1.10000, 0.90000, 1.10000, 0.90000
51297,'STILLWATE~41',  69.0000,1,  38,   1,   1,1.05342805,  -1.552004, 1.10000, 0.90000, 1.10000, 0.90000
51298,'STILLWATE~42', 100.0000,1,  38,   1,   1,1.03036380,  -1.639357, 1.10000, 0.90000, 1.10000, 0.90000
51299,'STILLWATE~43', 161.0000,1,  38,   1,   1,1.02484190,   1.625281, 1.10000, 0.90000, 1.10000, 0.90000
51300,'LEWISTON ~22',  69.0000,1,  38,   1,   1,1.05050886,   3.814460, 1.10000, 0.90000, 1.10000, 0.90000
51301,'MINNESOTA ~1',  69.0000,1,  38,   1,   1,1.04518664,   3.904598, 1.10000, 0.90000, 1.10000, 0.90000
51302,'ROLLINGSTO~1',  69.0000,1,  38,   1,   1,1.04408753,   5.044544, 1.10000, 0.90000, 1.10000, 0.90000
51303,'WINONA 3 1  ',  69.0000,1,  38,   1,   1,1.04813397,   2.982467, 1.10000, 0.90000, 1.10000, 0.90000
51304,'WINONA 3 2  ',  69.0000,1,  38,   1,   1,1.04826033,   2.995052, 1.10000, 0.90000, 1.10000, 0.90000
51305,'WINONA 4 1  ', 500.0000,1,  38,   1,   1,1.06729555,   6.839798, 1.10000, 0.90000, 1.10000, 0.90000
51306,'WINONA 4 2  ', 161.0000,1,  38,   1,   1,1.05988669,   5.947676, 1.10000, 0.90000, 1.10000, 0.90000
51307,'WINONA 4 3  ',  69.0000,1,  38,   1,   1,1.05238438,   3.351586, 1.10000, 0.90000, 1.10000, 0.90000
51308,'WINONA 4 4  ',  13.8000,1,  38,   1,   1,1.05190003,   4.934069, 1.10000, 0.90000, 1.10000, 0.90000
51310,'WINONA 4 6  ', 500.0000,1,  38,   1,   1,1.06715798,   6.828476, 1.10000, 0.90000, 1.10000, 0.90000
51311,'WINONA 4 8  ', 500.0000,1,  38,   1,   1,1.06883228,   6.959597, 1.10000, 0.90000, 1.10000, 0.90000
51312,'WINONA 5 1  ',  69.0000,1,  38,   1,   1,1.04824519,   2.926011, 1.10000, 0.90000, 1.10000, 0.90000
51313,'WINONA 6 1  ', 161.0000,1,  38,   1,   1,1.05081439,   5.219270, 1.10000, 0.90000, 1.10000, 0.90000
51314,'WINONA 6 2  ', 100.0000,1,  38,   1,   1,1.04135621,  -0.356919, 1.10000, 0.90000, 1.10000, 0.90000
51315,'WINONA 6 3  ',  13.8000,1,  38,   1,   1,1.04284191,  -6.831746, 1.10000, 0.90000, 1.10000, 0.90000
51317,'WINONA 6 5  ', 161.0000,1,  38,   1,   1,1.05071402,   5.206432, 1.10000, 0.90000, 1.10000, 0.90000
51318,'ALBERTVIL~16',  69.0000,1,  38,   1,   1,1.02532399,   1.254043, 1.10000, 0.90000, 1.10000, 0.90000
51319,'ALBERTVIL~17',  69.0000,1,  38,   1,   1,1.02978003,   1.324959, 1.10000, 0.90000, 1.10000, 0.90000
51320,'ANNANDALE~10', 161.0000,1,  38,   1,   1,1.03475428,   8.851330, 1.10000, 0.90000, 1.10000, 0.90000
51321,'ANNANDALE~11',  69.0000,1,  38,   1,   1,1.03714752,   6.934247, 1.10000, 0.90000, 1.10000, 0.90000
51322,'ANNANDALE~12',  13.8000,1,  38,   1,   1,1.03925347,   5.729558, 1.10000, 0.90000, 1.10000, 0.90000
51324,'ANNANDALE~14', 161.0000,1,  38,   1,   1,1.03470623,   8.842055, 1.10000, 0.90000, 1.10000, 0.90000
51325,'ANNANDALE~15',  69.0000,1,  38,   1,   1,1.03335035,   5.330773, 1.10000, 0.90000, 1.10000, 0.90000
51326,'ANNANDALE~16',  69.0000,1,  38,   1,   1,1.03331316,   5.327596, 1.10000, 0.90000, 1.10000, 0.90000
51327,'BUFFALO 71 1',  69.0000,1,  38,   1,   1,1.01343608,   3.631440, 1.10000, 0.90000, 1.10000, 0.90000
51328,'BUFFALO 72 1', 161.0000,1,  38,   1,   1,1.02890849,   5.376351, 1.10000, 0.90000, 1.10000, 0.90000
51329,'BUFFALO 72 2', 161.0000,1,  38,   1,   1,1.02883756,   5.367916, 1.10000, 0.90000, 1.10000, 0.90000
51330,'BUFFALO 73 1', 161.0000,1,  38,   1,   1,1.02902937,   5.032321, 1.10000, 0.90000, 1.10000, 0.90000
51331,'BUFFALO 73 2',  69.0000,1,  38,   1,   1,1.01194835,   3.734189, 1.10000, 0.90000, 1.10000, 0.90000
51332,'BUFFALO 73 3', 161.0000,1,  38,   1,   1,1.02895403,   5.022856, 1.10000, 0.90000, 1.10000, 0.90000
51333,'COKATO 1 1  ',  69.0000,1,  38,   1,   1,1.03689897,   7.499570, 1.10000, 0.90000, 1.10000, 0.90000
51334,'COKATO 2 1  ', 161.0000,1,  38,   1,   1,1.03762531,   7.857674, 1.10000, 0.90000, 1.10000, 0.90000
51335,'COKATO 2 2  ', 161.0000,1,  38,   1,   1,1.03759360,   7.852235, 1.10000, 0.90000, 1.10000, 0.90000
51336,'HOWARD LAK~1',  69.0000,1,  38,   1,   1,1.03961635,   4.868967, 1.10000, 0.90000, 1.10000, 0.90000
51337,'HOWARD LAK~2',  69.0000,1,  38,   1,   1,1.03666830,   5.813456, 1.10000, 0.90000, 1.10000, 0.90000
51338,'HOWARD LAK~3',  69.0000,1,  38,   1,   1,1.03670120,   5.816276, 1.10000, 0.90000, 1.10000, 0.90000
51339,'MAPLE LAKE~1',  69.0000,1,  38,   1,   1,1.03457725,   6.020911, 1.10000, 0.90000, 1.10000, 0.90000
51340,'MONTICELLO~6',  69.0000,1,  38,   1,   1,1.00952268,   1.440978, 1.10000, 0.90000, 1.10000, 0.90000
51341,'MONTICELLO~7',  69.0000,1,  38,   1,   1,1.00956869,   1.448331, 1.10000, 0.90000, 1.10000, 0.90000
51342,'MONTICELLO~8',  69.0000,1,  38,   1,   1,1.02663124,   3.406607, 1.10000, 0.90000, 1.10000, 0.90000
51343,'MONTICELLO~9',  69.0000,1,  38,   1,   1,1.01911414,   2.118661, 1.10000, 0.90000, 1.10000, 0.90000
51344,'MONTICELL~10',  69.0000,1,  38,   1,   1,1.02108109,   4.013089, 1.10000, 0.90000, 1.10000, 0.90000
51345,'MONTROSE 8 1', 161.0000,1,  38,   1,   1,1.03044057,   6.032655, 1.10000, 0.90000, 1.10000, 0.90000
51346,'MONTROSE 8 2',  69.0000,1,  38,   1,   1,1.04082680,   4.506794, 1.10000, 0.90000, 1.10000, 0.90000
51347,'MONTROSE 8 3', 161.0000,1,  38,   1,   1,1.03037667,   6.025737, 1.10000, 0.90000, 1.10000, 0.90000
51348,'SAINT MICH~1',  69.0000,1,  38,   1,   1,1.03329766,   1.721748, 1.10000, 0.90000, 1.10000, 0.90000
51349,'SAINT MICH~2', 161.0000,1,  38,   1,   1,1.03161967,   3.377778, 1.10000, 0.90000, 1.10000, 0.90000
51350,'SAINT MICH~3',  69.0000,1,  38,   1,   1,1.03668916,   1.489730, 1.10000, 0.90000, 1.10000, 0.90000
51351,'SAINT MICH~4',  20.0000,1,  38,   1,   1,1.04045308,   0.311358, 1.10000, 0.90000, 1.10000, 0.90000
51353,'SAINT MICH~6', 161.0000,1,  38,   1,   1,1.03153133,   3.363751, 1.10000, 0.90000, 1.10000, 0.90000
51354,'SAINT MICH~7',  69.0000,1,  38,   1,   1,1.03016484,   1.269747, 1.10000, 0.90000, 1.10000, 0.90000
51355,'SAINT MICH~8', 161.0000,1,  38,   1,   1,1.02761698,   3.849140, 1.10000, 0.90000, 1.10000, 0.90000
51356,'SAINT MICH~9',  69.0000,1,  38,   1,   1,1.04285741,   1.933802, 1.10000, 0.90000, 1.10000, 0.90000
51357,'SAINT MIC~10', 161.0000,1,  38,   1,   1,1.02750933,   3.835868, 1.10000, 0.90000, 1.10000, 0.90000
51358,'CLARKFIELD 1',  69.0000,1,  38,   1,   1,1.04141450,  20.827508, 1.10000, 0.90000, 1.10000, 0.90000
51359,'CLARKFIELD 2',  69.0000,1,  38,   1,   1,1.04139602,  20.825469, 1.10000, 0.90000, 1.10000, 0.90000
51360,'LAKE WILSO~1', 500.0000,2,  38,   1,   1,1.04580009,  22.765987, 1.10000, 0.90000, 1.10000, 0.90000
51361,'LAKE WILSO~2', 161.0000,1,  38,   1,   1,1.04853845,  22.770464, 1.10000, 0.90000, 1.10000, 0.90000
51362,'LAKE WILSO~3',  69.0000,1,  38,   1,   1,1.04965127,  23.141762, 1.10000, 0.90000, 1.10000, 0.90000
51363,'LAKE WILSO~4', 161.0000,1,  38,   1,   1,1.04840159,  22.769414, 1.10000, 0.90000, 1.10000, 0.90000
51364,'LAKE WILSO~5', 500.0000,1,  38,   1,   1,1.04560864,  22.712623, 1.10000, 0.90000, 1.10000, 0.90000
51365,'HENDRICKS ~1',  69.0000,1,  38,   1,   1,1.04920006,  23.131585, 1.10000, 0.90000, 1.10000, 0.90000
51366,'HENDRICKS ~2',  18.0000,2,  38,   1,   1,1.04861546,  23.457388, 1.10000, 0.90000, 1.10000, 0.90000
51367,'HENDRICKS ~3',  13.8000,2,  38,   1,   1,1.04856157,  23.474383, 1.10000, 0.90000, 1.10000, 0.90000
51368,'HENDRICKS ~4',  69.0000,1,  38,   1,   1,1.04920173,  23.128808, 1.10000, 0.90000, 1.10000, 0.90000
51369,'HENDRICKS ~5',  69.0000,1,  38,   1,   1,1.04920006,  23.131585, 1.10000, 0.90000, 1.10000, 0.90000
51370,'TRUMAN 1    ', 161.0000,1,  38,   1,   1,1.04189289,  15.630014, 1.10000, 0.90000, 1.10000, 0.90000
51371,'TRUMAN 2    ',  69.0000,2,  38,   1,   1,1.03894269,  15.631009, 1.10000, 0.90000, 1.10000, 0.90000
51372,'TRUMAN 3    ',  13.8000,1,  38,   1,   1,1.04148781,  15.630150, 1.10000, 0.90000, 1.10000, 0.90000
51374,'TRUMAN 5    ',  18.0000,2,  38,   1,   1,1.04189289,  15.630014, 1.10000, 0.90000, 1.10000, 0.90000
51375,'TRUMAN 6    ',  18.0000,2,  38,   1,   1,1.04189289,  15.630014, 1.10000, 0.90000, 1.10000, 0.90000
51377,'TRUMAN 8    ', 161.0000,1,  38,   1,   1,1.04187906,  15.628757, 1.10000, 0.90000, 1.10000, 0.90000
51378,'TRUMAN 10   ', 161.0000,1,  38,   1,   1,1.04192710,  15.630934, 1.10000, 0.90000, 1.10000, 0.90000
51379,'BLOOMING P~3',  69.0000,1,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51380,'BLOOMING P~4',  18.0000,2,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51381,'BLOOMING P~5',  13.8000,2,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51382,'BLOOMING P~6',  13.8000,2,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51383,'BLOOMING P~7',  13.8000,2,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51384,'BLOOMING P~8',  69.0000,1,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51385,'BLOOMING P~9',  69.0000,1,  38,   1,   1,1.04287755,   8.460518, 1.10000, 0.90000, 1.10000, 0.90000
51386,'WILLMAR 4 1 ', 161.0000,1,  38,   1,   1,1.04545498,  14.238974, 1.10000, 0.90000, 1.10000, 0.90000
51387,'WILLMAR 4 2 ',  69.0000,2,  38,   1,   1,1.04600000,  13.185457, 1.10000, 0.90000, 1.10000, 0.90000
51388,'WILLMAR 4 3 ', 161.0000,1,  38,   1,   1,1.04564381,  14.257090, 1.10000, 0.90000, 1.10000, 0.90000
51389,'WILLMAR 4 5 ', 161.0000,1,  38,   1,   1,1.04545498,  14.238974, 1.10000, 0.90000, 1.10000, 0.90000
51390,'MAPLE LAKE~2', 500.0000,1,  38,   1,   1,1.03856361,   7.048777, 1.10000, 0.90000, 1.10000, 0.90000
51391,'MAPLE LAKE~3', 161.0000,1,  38,   1,   1,1.03413320,   6.210758, 1.10000, 0.90000, 1.10000, 0.90000
51392,'MAPLE LAKE~4',  69.0000,1,  38,   1,   1,1.03777635,   5.445462, 1.10000, 0.90000, 1.10000, 0.90000
51393,'MAPLE LAKE~5',  24.0000,1,  38,   1,   1,1.02555120,   4.351771, 1.10000, 0.90000, 1.10000, 0.90000
51395,'MAPLE LAKE~7',  20.0000,2,  38,   1,   1,1.03299999,   7.253710, 1.10000, 0.90000, 1.10000, 0.90000
51396,'MAPLE LAKE~8', 161.0000,1,  38,   1,   1,1.03371596,   6.140472, 1.10000, 0.90000, 1.10000, 0.90000
51397,'MAPLE LAKE~9', 500.0000,1,  38,   1,   1,1.03917873,   7.113432, 1.10000, 0.90000, 1.10000, 0.90000
51398,'SLEEPY EYE~4', 161.0000,1,  38,   1,   1,1.04379928,  15.466002, 1.10000, 0.90000, 1.10000, 0.90000
51399,'SLEEPY EYE~5',  69.0000,1,  38,   1,   1,1.04487240,  14.446386, 1.10000, 0.90000, 1.10000, 0.90000
51400,'SLEEPY EYE~6',  13.8000,2,  38,   1,   1,1.01199996,  15.829148, 1.10000, 0.90000, 1.10000, 0.90000
51401,'SLEEPY EYE~7',  13.8000,2,  38,   1,   1,1.01199996,  15.915090, 1.10000, 0.90000, 1.10000, 0.90000
51402,'SLEEPY EYE~8',  18.0000,2,  38,   1,   1,1.00000000,  15.337577, 1.10000, 0.90000, 1.10000, 0.90000
51403,'SLEEPY EYE~9', 161.0000,1,  38,   1,   1,1.04381347,  15.472521, 1.10000, 0.90000, 1.10000, 0.90000
51404,'SLEEPY EY~10', 161.0000,1,  38,   1,   1,1.04379928,  15.466002, 1.10000, 0.90000, 1.10000, 0.90000
51405,'NORTHFIELD~8',  69.0000,1,  38,   1,   1,1.03181887,   3.932302, 1.10000, 0.90000, 1.10000, 0.90000
51406,'NORTHFIELD~9',  18.0000,2,  38,   1,   1,1.03557634,   4.747932, 1.10000, 0.90000, 1.10000, 0.90000
51407,'NORTHFIEL~10',  13.8000,2,  38,   1,   1,1.03401101,   4.415094, 1.10000, 0.90000, 1.10000, 0.90000
51408,'NORTHFIEL~11',  69.0000,1,  38,   1,   1,1.03181577,   3.931749, 1.10000, 0.90000, 1.10000, 0.90000
51409,'NORTHFIEL~12',  69.0000,1,  38,   1,   1,1.03178644,   3.928587, 1.10000, 0.90000, 1.10000, 0.90000
51410,'SAINT PA~139',  69.0000,1,  38,   1,   1,1.02847946,  -0.763097, 1.10000, 0.90000, 1.10000, 0.90000
51411,'SAINT PA~140',  13.8000,2,  38,   1,   1,1.03518713,  -0.046809, 1.10000, 0.90000, 1.10000, 0.90000
51412,'SAINT PA~141',  13.8000,2,  38,   1,   1,1.03420115,  -0.129079, 1.10000, 0.90000, 1.10000, 0.90000
51413,'SAINT PA~142',  13.8000,2,  38,   1,   1,1.03476155,  -0.104341, 1.10000, 0.90000, 1.10000, 0.90000
51414,'SAINT PA~143',  69.0000,1,  38,   1,   1,1.02847874,  -0.763192, 1.10000, 0.90000, 1.10000, 0.90000
51415,'SAINT PA~144',  69.0000,1,  38,   1,   1,1.02840841,  -0.768253, 1.10000, 0.90000, 1.10000, 0.90000
51416,'WORTHINGT~39',  69.0000,1,  38,   1,   1,1.04745603,  21.824292, 1.10000, 0.90000, 1.10000, 0.90000
51417,'WORTHINGT~40',  13.8000,2,  38,   1,   1,1.04665625,  22.226064, 1.10000, 0.90000, 1.10000, 0.90000
51418,'WORTHINGT~41',  69.0000,1,  38,   1,   1,1.04744899,  21.823306, 1.10000, 0.90000, 1.10000, 0.90000
51419,'MINNEAPO~166',  69.0000,2,  38,   1,   1,1.03300726,  -2.015562, 1.10000, 0.90000, 1.10000, 0.90000
51420,'MINNEAPO~167',  69.0000,1,  38,   1,   1,1.03293478,  -2.016397, 1.10000, 0.90000, 1.10000, 0.90000
51421,'PIPESTONE ~4', 161.0000,2,  38,   1,   1,1.04807997,  22.757608, 1.10000, 0.90000, 1.10000, 0.90000
51422,'PIPESTONE ~5',  69.0000,2,  38,   1,   1,1.04575038,  22.591599, 1.10000, 0.90000, 1.10000, 0.90000
51423,'PIPESTONE ~6', 161.0000,1,  38,   1,   1,1.04810560,  22.757948, 1.10000, 0.90000, 1.10000, 0.90000
51424,'PIPESTONE ~7', 161.0000,1,  38,   1,   1,1.04807794,  22.757357, 1.10000, 0.90000, 1.10000, 0.90000
51425,'WELLS 7 1   ', 161.0000,1,  38,   1,   1,1.05370605,  13.322322, 1.10000, 0.90000, 1.10000, 0.90000
51426,'WELLS 7 2   ',  69.0000,1,  38,   1,   1,1.05240488,  11.979719, 1.10000, 0.90000, 1.10000, 0.90000
51427,'WELLS 7 3   ',  13.8000,1,  38,   1,   1,1.05199242,  11.346203, 1.10000, 0.90000, 1.10000, 0.90000
51429,'WELLS 7 5   ',  13.8000,2,  38,   1,   1,1.05240488,  11.979719, 1.10000, 0.90000, 1.10000, 0.90000
51430,'WELLS 7 6   ',  18.0000,2,  38,   1,   1,1.05370605,  13.322322, 1.10000, 0.90000, 1.10000, 0.90000
51431,'WELLS 7 7   ',  24.0000,2,  38,   1,   1,1.05370605,  13.322322, 1.10000, 0.90000, 1.10000, 0.90000
51432,'WELLS 7 8   ', 161.0000,1,  38,   1,   1,1.05366707,  13.318901, 1.10000, 0.90000, 1.10000, 0.90000
51433,'WELLS 7 10  ', 161.0000,1,  38,   1,   1,1.05383062,  13.341202, 1.10000, 0.90000, 1.10000, 0.90000
51434,'WORTHINGT~42',  69.0000,2,  38,   1,   1,1.04739344,  21.846266, 1.10000, 0.90000, 1.10000, 0.90000
51435,'WORTHINGT~43',  69.0000,1,  38,   1,   1,1.04738784,  21.844002, 1.10000, 0.90000, 1.10000, 0.90000
51436,'COSMOS 1    ', 161.0000,1,  38,   1,   1,1.04395199,  10.850473, 1.10000, 0.90000, 1.10000, 0.90000
51437,'COSMOS 2    ',  69.0000,1,  38,   1,   1,1.03950191,  11.497515, 1.10000, 0.90000, 1.10000, 0.90000
51438,'COSMOS 3    ',  18.0000,2,  38,   1,   1,1.00861740,  14.096715, 1.10000, 0.90000, 1.10000, 0.90000
51439,'COSMOS 4    ', 161.0000,1,  38,   1,   1,1.04397929,  10.845901, 1.10000, 0.90000, 1.10000, 0.90000
51440,'COSMOS 6    ', 161.0000,1,  38,   1,   1,1.04394531,  10.849089, 1.10000, 0.90000, 1.10000, 0.90000
51441,'SAINT PA~145', 161.0000,1,  38,   1,   1,1.03499997,   3.094828, 1.10000, 0.90000, 1.10000, 0.90000
51442,'SAINT PA~146',  69.0000,1,  38,   1,   1,1.03743052,  -0.735365, 1.10000, 0.90000, 1.10000, 0.90000
51443,'SAINT PA~147',  13.8000,2,  38,   1,   1,1.03396356,   6.479197, 1.10000, 0.90000, 1.10000, 0.90000
51444,'SAINT PA~148',  13.8000,2,  38,   1,   1,1.03149998,   7.156170, 1.10000, 0.90000, 1.10000, 0.90000
51445,'SAINT PA~149',  13.8000,2,  38,   1,   1,1.02855945,   5.370864, 1.10000, 0.90000, 1.10000, 0.90000
51446,'SAINT PA~150', 161.0000,1,  38,   1,   1,1.03250599,   2.842749, 1.10000, 0.90000, 1.10000, 0.90000
51447,'SAINT PA~151', 161.0000,1,  38,   1,   1,1.03490067,   3.088067, 1.10000, 0.90000, 1.10000, 0.90000
51448,'WOODSTOCK~33',  69.0000,2,  38,   1,   1,1.04982758,  23.273009, 1.10000, 0.90000, 1.10000, 0.90000
51449,'WOODSTOCK~34',  69.0000,1,  38,   1,   1,1.04981923,  23.268141, 1.10000, 0.90000, 1.10000, 0.90000
51450,'IVANHOE 3 1 ', 161.0000,2,  38,   1,   1,1.04501116,  23.283162, 1.10000, 0.90000, 1.10000, 0.90000
51451,'IVANHOE 3 2 ', 161.0000,1,  38,   1,   1,1.04500175,  23.277199, 1.10000, 0.90000, 1.10000, 0.90000
51452,'LITCHFIELD~6', 161.0000,1,  38,   1,   1,1.04274499,   9.654554, 1.10000, 0.90000, 1.10000, 0.90000
51453,'LITCHFIELD~7',  69.0000,1,  38,   1,   1,1.03782737,   9.022616, 1.10000, 0.90000, 1.10000, 0.90000
51454,'LITCHFIELD~8',  22.0000,2,  38,   1,   1,1.04837167,  10.150318, 1.10000, 0.90000, 1.10000, 0.90000
51455,'LITCHFIELD~9',  13.8000,2,  38,   1,   1,1.04887700,   9.899949, 1.10000, 0.90000, 1.10000, 0.90000
51456,'LITCHFIEL~10',  22.0000,2,  38,   1,   1,1.01800001,   9.680086, 1.10000, 0.90000, 1.10000, 0.90000
51457,'LITCHFIEL~11',  20.0000,2,  38,   1,   1,1.04870188,  10.013669, 1.10000, 0.90000, 1.10000, 0.90000
51458,'LITCHFIEL~12', 161.0000,1,  38,   1,   1,1.04270351,   9.649690, 1.10000, 0.90000, 1.10000, 0.90000
51459,'LITCHFIEL~13', 161.0000,1,  38,   1,   1,1.04285455,   9.658687, 1.10000, 0.90000, 1.10000, 0.90000
51460,'AUSTIN 9 1  ', 500.0000,1,  38,   1,   1,1.04105711,  10.423191, 1.10000, 0.90000, 1.10000, 0.90000
51461,'AUSTIN 9 2  ', 161.0000,1,  38,   1,   1,1.04222143,  10.122725, 1.10000, 0.90000, 1.10000, 0.90000
51462,'AUSTIN 9 3  ',  69.0000,1,  38,   1,   1,1.04351997,   9.030097, 1.10000, 0.90000, 1.10000, 0.90000
51463,'AUSTIN 9 4  ',  13.8000,2,  38,   1,   1,1.04050004,  12.257684, 1.10000, 0.90000, 1.10000, 0.90000
51464,'AUSTIN 9 5  ', 161.0000,1,  38,   1,   1,1.04231954,  10.076972, 1.10000, 0.90000, 1.10000, 0.90000
51465,'AUSTIN 9 7  ', 500.0000,1,  38,   1,   1,1.04245389,  10.444116, 1.10000, 0.90000, 1.10000, 0.90000
51466,'ELKTON 17 1 ', 161.0000,2,  38,   1,   1,1.04616559,  23.537452, 1.10000, 0.90000, 1.10000, 0.90000
51467,'ELKTON 17 2 ',  69.0000,1,  38,   1,   1,1.04837155,  23.061758, 1.10000, 0.90000, 1.10000, 0.90000
51468,'ELKTON 17 3 ', 161.0000,1,  38,   1,   1,1.04615951,  23.536977, 1.10000, 0.90000, 1.10000, 0.90000
51469,'ELKTON 17 5 ', 161.0000,1,  38,   1,   1,1.04613745,  23.513237, 1.10000, 0.90000, 1.10000, 0.90000
51470,'NORTHFIEL~13',  69.0000,1,  38,   1,   1,1.03470516,   4.488628, 1.10000, 0.90000, 1.10000, 0.90000
51471,'NORTHFIEL~14',  13.8000,2,  38,   1,   1,1.03470516,   4.488628, 1.10000, 0.90000, 1.10000, 0.90000
51472,'NORTHFIEL~15',  20.0000,2,  38,   1,   1,1.03470516,   4.488628, 1.10000, 0.90000, 1.10000, 0.90000
51473,'NORTHFIEL~16',  69.0000,1,  38,   1,   1,1.03468311,   4.485886, 1.10000, 0.90000, 1.10000, 0.90000
51474,'NORTHFIEL~17',  69.0000,1,  38,   1,   1,1.03472471,   4.491043, 1.10000, 0.90000, 1.10000, 0.90000
51475,'SAINT PA~152',  69.0000,2,  38,   1,   1,1.02917612,  -0.676114, 1.10000, 0.90000, 1.10000, 0.90000
51476,'SAINT PA~153',  69.0000,1,  38,   1,   1,1.02909541,  -0.682462, 1.10000, 0.90000, 1.10000, 0.90000
51477,'MOUNTAIN L~3',  69.0000,2,  38,   1,   1,1.04268289,  18.200163, 1.10000, 0.90000, 1.10000, 0.90000
51478,'MOUNTAIN L~4',  69.0000,1,  38,   1,   1,1.04271162,  18.200209, 1.10000, 0.90000, 1.10000, 0.90000
51479,'KENYON 2 1  ', 161.0000,1,  38,   1,   1,1.03505445,   6.401170, 1.10000, 0.90000, 1.10000, 0.90000
51480,'KENYON 2 2  ',  69.0000,1,  38,   1,   1,1.03325331,   6.313962, 1.10000, 0.90000, 1.10000, 0.90000
51481,'KENYON 2 3  ',  13.2000,2,  38,   1,   1,1.03464520,   6.656436, 1.10000, 0.90000, 1.10000, 0.90000
51482,'KENYON 2 4  ',  13.8000,2,  38,   1,   1,1.03471124,   6.612601, 1.10000, 0.90000, 1.10000, 0.90000
51483,'KENYON 2 5  ', 161.0000,1,  38,   1,   1,1.03499842,   6.396743, 1.10000, 0.90000, 1.10000, 0.90000
51484,'KENYON 2 7  ', 161.0000,1,  38,   1,   1,1.03512919,   6.402945, 1.10000, 0.90000, 1.10000, 0.90000
51485,'SLAYTON 3 1 ',  69.0000,1,  38,   1,   1,1.05162907,  17.684915, 1.10000, 0.90000, 1.10000, 0.90000
51486,'SLAYTON 3 2 ',  22.0000,2,  38,   1,   1,1.05162907,  17.684915, 1.10000, 0.90000, 1.10000, 0.90000
51487,'SLAYTON 3 3 ',  69.0000,1,  38,   1,   1,1.05162799,  17.684823, 1.10000, 0.90000, 1.10000, 0.90000
51488,'BEAVER CRE~1', 161.0000,1,  38,   1,   1,1.04536748,  20.921638, 1.10000, 0.90000, 1.10000, 0.90000
51489,'BEAVER CRE~2',  69.0000,1,  38,   1,   1,1.05034995,  20.630170, 1.10000, 0.90000, 1.10000, 0.90000
51490,'BEAVER CRE~3',  13.8000,2,  38,   1,   1,1.04979801,  20.957370, 1.10000, 0.90000, 1.10000, 0.90000
51491,'BEAVER CRE~4',  13.8000,2,  38,   1,   1,1.04824185,  21.762892, 1.10000, 0.90000, 1.10000, 0.90000
51493,'BEAVER CRE~6', 161.0000,1,  38,   1,   1,1.04529560,  20.917039, 1.10000, 0.90000, 1.10000, 0.90000
51494,'BEAVER CRE~7', 161.0000,1,  38,   1,   1,1.04539192,  20.929680, 1.10000, 0.90000, 1.10000, 0.90000
51495,'MARSHALL 2~5',  69.0000,1,  38,   1,   1,1.03609300,  19.620765, 1.10000, 0.90000, 1.10000, 0.90000
51496,'MARSHALL 2~6',  13.8000,2,  38,   1,   1,1.03609300,  19.620765, 1.10000, 0.90000, 1.10000, 0.90000
51497,'MARSHALL 2~7',  69.0000,1,  38,   1,   1,1.03610110,  19.621503, 1.10000, 0.90000, 1.10000, 0.90000
51498,'CANNON FAL~5', 500.0000,1,  38,   1,   1,1.04700005,   6.457087, 1.10000, 0.90000, 1.10000, 0.90000
51499,'CANNON FAL~6', 161.0000,1,  38,   1,   1,1.04130757,   5.338162, 1.10000, 0.90000, 1.10000, 0.90000
51500,'CANNON FAL~7',  69.0000,1,  38,   1,   1,1.03094578,   3.052932, 1.10000, 0.90000, 1.10000, 0.90000
51501,'CANNON FAL~8',  13.8000,2,  38,   1,   1,1.05980563,   7.745116, 1.10000, 0.90000, 1.10000, 0.90000
51502,'CANNON FAL~9',  18.0000,2,  38,   1,   1,1.06099999,   7.855282, 1.10000, 0.90000, 1.10000, 0.90000
51503,'CANNON FA~10', 500.0000,1,  38,   1,   1,1.04581761,   6.285452, 1.10000, 0.90000, 1.10000, 0.90000
51504,'CANNON FA~11', 161.0000,1,  38,   1,   1,1.04083979,   5.283845, 1.10000, 0.90000, 1.10000, 0.90000
51505,'FAIRMONT 1~1',  69.0000,2,  38,   1,   1,1.05013466,  17.739190, 1.10000, 0.90000, 1.10000, 0.90000
51506,'FAIRMONT 1~2',  69.0000,1,  38,   1,   1,1.05012155,  17.731893, 1.10000, 0.90000, 1.10000, 0.90000
51507,'NORTHFIEL~18',  69.0000,2,  38,   1,   1,1.02837706,   3.397056, 1.10000, 0.90000, 1.10000, 0.90000
51508,'NORTHFIEL~19',  69.0000,1,  38,   1,   1,1.02834392,   3.394414, 1.10000, 0.90000, 1.10000, 0.90000
51509,'WOODSTOCK~35',  69.0000,1,  38,   1,   1,1.04885101,  23.176304, 1.10000, 0.90000, 1.10000, 0.90000
51510,'WOODSTOCK~36',  13.8000,2,  38,   1,   1,1.00800002,  24.655378, 1.10000, 0.90000, 1.10000, 0.90000
51511,'WOODSTOCK~37',  69.0000,1,  38,   1,   1,1.04884398,  23.170768, 1.10000, 0.90000, 1.10000, 0.90000
51512,'RED WING 4 1', 500.0000,1,  38,   1,   1,1.04299998,   7.010251, 1.10000, 0.90000, 1.10000, 0.90000
51513,'RED WING 4 2', 161.0000,1,  38,   1,   1,1.04301238,   4.758675, 1.10000, 0.90000, 1.10000, 0.90000
51514,'RED WING 4 3', 100.0000,1,  38,   1,   1,1.04169428,   1.679158, 1.10000, 0.90000, 1.10000, 0.90000
51515,'RED WING 4 4',  69.0000,1,  38,   1,   1,1.05199289,   1.563671, 1.10000, 0.90000, 1.10000, 0.90000
51516,'RED WING 4 5',  18.0000,2,  38,   1,   1,1.05017638,   9.637937, 1.10000, 0.90000, 1.10000, 0.90000
51517,'RED WING 4 6',  13.8000,2,  38,   1,   1,1.04921114,  11.605292, 1.10000, 0.90000, 1.10000, 0.90000
51518,'RED WING 4 7', 100.0000,1,  38,   1,   1,1.04102337,   1.600712, 1.10000, 0.90000, 1.10000, 0.90000
51519,'RED WING 4 9', 161.0000,1,  38,   1,   1,1.04288173,   4.732586, 1.10000, 0.90000, 1.10000, 0.90000
51520,'SPRING VAL~5', 161.0000,2,  38,   1,   1,1.04793215,   9.209621, 1.10000, 0.90000, 1.10000, 0.90000
51521,'SPRING VAL~6',  69.0000,2,  38,   1,   1,1.04790020,   8.520445, 1.10000, 0.90000, 1.10000, 0.90000
51522,'SPRING VAL~7',  18.0000,1,  38,   1,   1,1.04792249,   9.143712, 1.10000, 0.90000, 1.10000, 0.90000
51524,'SPRING VAL~9', 161.0000,1,  38,   1,   1,1.04795873,   9.217747, 1.10000, 0.90000, 1.10000, 0.90000
51525,'SPRING VA~10', 161.0000,1,  38,   1,   1,1.04793215,   9.209621, 1.10000, 0.90000, 1.10000, 0.90000
51526,'SAINT CLO~33', 500.0000,2,  38,   1,   1,1.03655171,   8.917449, 1.10000, 0.90000, 1.10000, 0.90000
51527,'SAINT CLO~34', 161.0000,2,  38,   1,   1,1.03600001,   8.063874, 1.10000, 0.90000, 1.10000, 0.90000
51528,'SAINT CLO~35', 500.0000,1,  38,   1,   1,1.03672695,   8.990235, 1.10000, 0.90000, 1.10000, 0.90000
51529,'SAINT CLO~36', 500.0000,1,  38,   1,   1,1.03655171,   8.917449, 1.10000, 0.90000, 1.10000, 0.90000
51530,'ATWATER 5 1 ', 500.0000,1,  38,   1,   1,1.04365647,  14.931109, 1.10000, 0.90000, 1.10000, 0.90000
51531,'ATWATER 5 2 ', 161.0000,1,  38,   1,   1,1.04703236,  14.435156, 1.10000, 0.90000, 1.10000, 0.90000
51532,'ATWATER 5 3 ',  13.8000,2,  38,   1,   1,1.01856065,  14.972630, 1.10000, 0.90000, 1.10000, 0.90000
51533,'ATWATER 5 4 ',  22.0000,2,  38,   1,   1,1.01881719,  15.002977, 1.10000, 0.90000, 1.10000, 0.90000
51534,'ATWATER 5 5 ', 500.0000,1,  38,   1,   1,1.04356551,  14.921352, 1.10000, 0.90000, 1.10000, 0.90000
51535,'ATWATER 5 7 ', 500.0000,1,  38,   1,   1,1.04353166,  14.976978, 1.10000, 0.90000, 1.10000, 0.90000
51536,'WILLMAR 5 1 ',  69.0000,1,  38,   1,   1,1.03837657,  13.121068, 1.10000, 0.90000, 1.10000, 0.90000
51537,'WILLMAR 5 2 ',  13.8000,2,  38,   1,   1,1.05746138,  14.363480, 1.10000, 0.90000, 1.10000, 0.90000
51538,'WILLMAR 5 3 ',  69.0000,1,  38,   1,   1,1.03831220,  13.116515, 1.10000, 0.90000, 1.10000, 0.90000
51539,'SHAKOPEE 5 1', 500.0000,1,  38,   1,   1,1.04100001,   6.118702, 1.10000, 0.90000, 1.10000, 0.90000
51540,'SHAKOPEE 5 2', 161.0000,1,  38,   1,   1,1.03167522,   3.752945, 1.10000, 0.90000, 1.10000, 0.90000
51541,'SHAKOPEE 5 3',  13.8000,2,  38,   1,   1,1.02288795,   7.659841, 1.10000, 0.90000, 1.10000, 0.90000
51542,'SHAKOPEE 5 4',  13.8000,2,  38,   1,   1,1.02280855,   7.675883, 1.10000, 0.90000, 1.10000, 0.90000
51543,'SHAKOPEE 5 5', 500.0000,1,  38,   1,   1,1.04097319,   6.112890, 1.10000, 0.90000, 1.10000, 0.90000
51544,'SHAKOPEE 5 7', 500.0000,1,  38,   1,   1,1.04320121,   6.100578, 1.10000, 0.90000, 1.10000, 0.90000
51545,'DEXTER 9 1  ', 161.0000,1,  38,   1,   1,1.04474378,   9.880609, 1.10000, 0.90000, 1.10000, 0.90000
51546,'DEXTER 9 2  ',  69.0000,1,  38,   1,   1,1.04672098,   9.044097, 1.10000, 0.90000, 1.10000, 0.90000
51547,'DEXTER 9 3  ',  13.8000,1,  38,   1,   1,1.04639208,   9.176738, 1.10000, 0.90000, 1.10000, 0.90000
51549,'DEXTER 9 5  ',  18.0000,2,  38,   1,   1,1.02729237,  15.657435, 1.10000, 0.90000, 1.10000, 0.90000
51550,'DEXTER 9 6  ', 161.0000,1,  38,   1,   1,1.04471576,   9.878453, 1.10000, 0.90000, 1.10000, 0.90000
51551,'DEXTER 9 8  ', 161.0000,1,  38,   1,   1,1.04480660,   9.831770, 1.10000, 0.90000, 1.10000, 0.90000
51552,'WOODSTOCK~38', 161.0000,2,  38,   1,   1,1.04598486,  22.563940, 1.10000, 0.90000, 1.10000, 0.90000
51553,'WOODSTOCK~39',  69.0000,1,  38,   1,   1,1.04624104,  22.836886, 1.10000, 0.90000, 1.10000, 0.90000
51554,'WOODSTOCK~40',  13.8000,1,  38,   1,   1,1.04645491,  23.047464, 1.10000, 0.90000, 1.10000, 0.90000
51556,'WOODSTOCK~42', 161.0000,1,  38,   1,   1,1.04597342,  22.562849, 1.10000, 0.90000, 1.10000, 0.90000
51557,'WOODSTOCK~43', 161.0000,1,  38,   1,   1,1.04595530,  22.531568, 1.10000, 0.90000, 1.10000, 0.90000
51558,'SAINT PA~154',  69.0000,2,  38,   1,   1,1.02374184,  -1.310427, 1.10000, 0.90000, 1.10000, 0.90000
51559,'SAINT PA~155',  13.8000,2,  38,   1,   1,1.02804923,  -0.760911, 1.10000, 0.90000, 1.10000, 0.90000
51560,'SAINT PA~156',  13.8000,2,  38,   1,   1,1.02804923,  -0.760911, 1.10000, 0.90000, 1.10000, 0.90000
51562,'SAINT PA~158',  69.0000,1,  38,   1,   1,1.02364874,  -1.318483, 1.10000, 0.90000, 1.10000, 0.90000
51563,'SAINT PA~159',  69.0000,1,  38,   1,   1,1.02374184,  -1.310427, 1.10000, 0.90000, 1.10000, 0.90000
51564,'SAINT PA~160',  69.0000,2,  38,   1,   1,1.02726042,  -0.922441, 1.10000, 0.90000, 1.10000, 0.90000
51565,'SAINT PA~161',  22.0000,2,  38,   1,   1,1.02963173,  -0.668798, 1.10000, 0.90000, 1.10000, 0.90000
51566,'SAINT PA~162',  22.0000,2,  38,   1,   1,1.02963173,  -0.668798, 1.10000, 0.90000, 1.10000, 0.90000
51568,'SAINT PA~164',  69.0000,1,  38,   1,   1,1.02724075,  -0.924132, 1.10000, 0.90000, 1.10000, 0.90000
51569,'SAINT PA~165',  69.0000,1,  38,   1,   1,1.02721977,  -0.924945, 1.10000, 0.90000, 1.10000, 0.90000
51570,'ELK RIVER ~8', 500.0000,1,  38,   1,   1,1.03900003,   6.524742, 1.10000, 0.90000, 1.10000, 0.90000
51571,'ELK RIVER ~9', 161.0000,1,  38,   1,   1,1.03787434,   4.546246, 1.10000, 0.90000, 1.10000, 0.90000
51572,'ELK RIVER~10',  69.0000,1,  38,   1,   1,1.02830815,   1.903757, 1.10000, 0.90000, 1.10000, 0.90000
51573,'ELK RIVER~11',  13.8000,1,  38,   1,   1,1.03223479,   3.069204, 1.10000, 0.90000, 1.10000, 0.90000
51575,'ELK RIVER~13',  13.8000,2,  38,   1,   1,1.04659176,   7.982592, 1.10000, 0.90000, 1.10000, 0.90000
51576,'ELK RIVER~14', 161.0000,1,  38,   1,   1,1.03679895,   4.393876, 1.10000, 0.90000, 1.10000, 0.90000
51577,'ELK RIVER~15', 500.0000,1,  38,   1,   1,1.04000890,   6.593000, 1.10000, 0.90000, 1.10000, 0.90000
51578,'MINNEAPO~168', 161.0000,1,  38,   1,   1,1.04600000,   3.086042, 1.10000, 0.90000, 1.10000, 0.90000
51579,'MINNEAPO~169',  22.0000,2,  38,   1,   1,1.04332221,   9.203256, 1.10000, 0.90000, 1.10000, 0.90000
51580,'MINNEAPO~170',  13.8000,2,  38,   1,   1,1.04143655,   9.017153, 1.10000, 0.90000, 1.10000, 0.90000
51581,'MINNEAPO~171',  13.8000,2,  38,   1,   1,1.04050004,   8.237939, 1.10000, 0.90000, 1.10000, 0.90000
51582,'MINNEAPO~172', 161.0000,1,  38,   1,   1,1.04577851,   3.062754, 1.10000, 0.90000, 1.10000, 0.90000
51583,'MINNEAPO~173', 161.0000,1,  38,   1,   1,1.04298222,   2.804491, 1.10000, 0.90000, 1.10000, 0.90000
51584,'MOUNTAIN L~5', 161.0000,1,  38,   1,   1,1.04883099,  18.903121, 1.10000, 0.90000, 1.10000, 0.90000
51585,'MOUNTAIN L~6',  69.0000,2,  38,   1,   1,1.04467738,  18.326555, 1.10000, 0.90000, 1.10000, 0.90000
51586,'MOUNTAIN L~7',  13.8000,1,  38,   1,   1,1.03906691,  17.515511, 1.10000, 0.90000, 1.10000, 0.90000
51588,'MOUNTAIN L~9', 161.0000,1,  38,   1,   1,1.04888809,  18.908303, 1.10000, 0.90000, 1.10000, 0.90000
51589,'MOUNTAIN ~10', 161.0000,1,  38,   1,   1,1.04883099,  18.903121, 1.10000, 0.90000, 1.10000, 0.90000
51590,'MANKATO 8 1 ',  69.0000,1,  38,   1,   1,1.04163325,   8.628318, 1.10000, 0.90000, 1.10000, 0.90000
51591,'MANKATO 8 2 ',  13.8000,2,  38,   1,   1,1.04079163,   9.188424, 1.10000, 0.90000, 1.10000, 0.90000
51592,'MANKATO 8 3 ',  69.0000,1,  38,   1,   1,1.04162848,   8.624385, 1.10000, 0.90000, 1.10000, 0.90000
51593,'MINNEAPO~174',  69.0000,2,  38,   1,   1,1.03137314,  -2.105664, 1.10000, 0.90000, 1.10000, 0.90000
51594,'MINNEAPO~175',  69.0000,1,  38,   1,   1,1.03137767,  -2.099530, 1.10000, 0.90000, 1.10000, 0.90000
51595,'NEW ULM 5 1 ',  69.0000,2,  38,   1,   1,1.04152083,  12.872266, 1.10000, 0.90000, 1.10000, 0.90000
51596,'NEW ULM 5 2 ',  69.0000,1,  38,   1,   1,1.04149497,  12.856533, 1.10000, 0.90000, 1.10000, 0.90000
51597,'SAINT BONI~1', 500.0000,1,  38,   1,   1,1.04668236,   6.784770, 1.10000, 0.90000, 1.10000, 0.90000
51598,'SAINT BONI~2', 161.0000,1,  38,   1,   1,1.05224323,   5.687699, 1.10000, 0.90000, 1.10000, 0.90000
51599,'SAINT BONI~3',  69.0000,1,  38,   1,   1,1.05225396,   2.339108, 1.10000, 0.90000, 1.10000, 0.90000
51600,'SAINT BONI~4',  13.8000,2,  38,   1,   1,1.02499998,   7.455086, 1.10000, 0.90000, 1.10000, 0.90000
51601,'SAINT BONI~5', 500.0000,1,  38,   1,   1,1.04668009,   6.784324, 1.10000, 0.90000, 1.10000, 0.90000
51602,'SAINT BONI~6', 500.0000,1,  38,   1,   1,1.04604173,   6.984343, 1.10000, 0.90000, 1.10000, 0.90000
51603,'PIPESTONE ~8',  69.0000,1,  38,   1,   1,1.04184949,  22.146697, 1.10000, 0.90000, 1.10000, 0.90000
51604,'PIPESTONE ~9',  18.0000,2,  38,   1,   1,1.00399995,  22.851539, 1.10000, 0.90000, 1.10000, 0.90000
51605,'PIPESTONE~10',  24.0000,2,  38,   1,   1,1.00260425,  23.019623, 1.10000, 0.90000, 1.10000, 0.90000
51606,'PIPESTONE~11',  69.0000,1,  38,   1,   1,1.04184937,  22.146665, 1.10000, 0.90000, 1.10000, 0.90000
51607,'PIPESTONE~12',  69.0000,1,  38,   1,   1,1.04184365,  22.144086, 1.10000, 0.90000, 1.10000, 0.90000
51608,'SAINT PA~166', 500.0000,1,  38,   1,   1,1.04723465,   5.714978, 1.10000, 0.90000, 1.10000, 0.90000
51609,'SAINT PA~167', 161.0000,1,  38,   1,   1,1.02973127,   3.067570, 1.10000, 0.90000, 1.10000, 0.90000
51610,'SAINT PA~168',  13.8000,2,  38,   1,   1,1.05200005,   7.032223, 1.10000, 0.90000, 1.10000, 0.90000
51611,'SAINT PA~169',  18.0000,2,  38,   1,   1,1.05200005,   6.433918, 1.10000, 0.90000, 1.10000, 0.90000
51612,'SAINT PA~170', 500.0000,1,  38,   1,   1,1.04720366,   5.711297, 1.10000, 0.90000, 1.10000, 0.90000
51613,'SAINT PA~171', 500.0000,1,  38,   1,   1,1.04567528,   5.755070, 1.10000, 0.90000, 1.10000, 0.90000
51614,'BINGHAM LA~1', 161.0000,1,  38,   1,   1,1.04689908,  20.465320, 1.10000, 0.90000, 1.10000, 0.90000
51615,'BINGHAM LA~2',  69.0000,1,  38,   1,   1,1.04927230,  19.655929, 1.10000, 0.90000, 1.10000, 0.90000
51616,'BINGHAM LA~3',  13.8000,2,  38,   1,   1,1.03202116,  21.333232, 1.10000, 0.90000, 1.10000, 0.90000
51617,'BINGHAM LA~4', 161.0000,1,  38,   1,   1,1.04693627,  20.469519, 1.10000, 0.90000, 1.10000, 0.90000
51618,'BINGHAM LA~5', 161.0000,1,  38,   1,   1,1.04686022,  20.461469, 1.10000, 0.90000, 1.10000, 0.90000
51619,'HUTCHINSO~40', 161.0000,1,  38,   1,   1,1.04476082,   9.768739, 1.10000, 0.90000, 1.10000, 0.90000
51620,'HUTCHINSO~41',  69.0000,1,  38,   1,   1,1.04133582,   8.270521, 1.10000, 0.90000, 1.10000, 0.90000
51621,'HUTCHINSO~42',  13.8000,2,  38,   1,   1,1.00876474,   9.211426, 1.10000, 0.90000, 1.10000, 0.90000
51622,'HUTCHINSO~43', 161.0000,1,  38,   1,   1,1.04475284,   9.767779, 1.10000, 0.90000, 1.10000, 0.90000
51623,'HUTCHINSO~44', 161.0000,1,  38,   1,   1,1.04487944,   9.787381, 1.10000, 0.90000, 1.10000, 0.90000
51624,'MARSHALL 2~8',  69.0000,1,  38,   1,   1,1.03585005,  19.664176, 1.10000, 0.90000, 1.10000, 0.90000
51625,'MARSHALL 2~9',  13.8000,2,  38,   1,   1,1.04825413,  20.030529, 1.10000, 0.90000, 1.10000, 0.90000
51626,'MARSHALL ~10',  69.0000,1,  38,   1,   1,1.03585041,  19.663140, 1.10000, 0.90000, 1.10000, 0.90000
51627,'ROCHESTER~32',  69.0000,1,  38,   1,   1,1.04205835,   7.796707, 1.10000, 0.90000, 1.10000, 0.90000
51628,'ROCHESTER~33',  13.8000,2,  38,   1,   1,1.04060745,   8.803432, 1.10000, 0.90000, 1.10000, 0.90000
51629,'ROCHESTER~34',  13.8000,2,  38,   1,   1,1.04117048,   8.472914, 1.10000, 0.90000, 1.10000, 0.90000
51630,'ROCHESTER~35',  69.0000,1,  38,   1,   1,1.04204822,   7.790235, 1.10000, 0.90000, 1.10000, 0.90000
51631,'ROCHESTER~36',  69.0000,1,  38,   1,   1,1.04205835,   7.796707, 1.10000, 0.90000, 1.10000, 0.90000
51632,'WORTHINGTO~2',  69.0000,2,  38,   1,   1,1.04174709,  21.836111, 1.10000, 0.90000, 1.10000, 0.90000
51633,'WORTHINGTO~3',  69.0000,1,  38,   1,   1,1.04172516,  21.833635, 1.10000, 0.90000, 1.10000, 0.90000
51634,'RUSHMORE 1 1',  69.0000,2,  38,   1,   1,1.04180276,  20.993712, 1.10000, 0.90000, 1.10000, 0.90000
51635,'RUSHMORE 1 2',  69.0000,1,  38,   1,   1,1.04178548,  20.991395, 1.10000, 0.90000, 1.10000, 0.90000
51636,'BAYPORT 3 1 ', 500.0000,1,  38,   1,   1,1.04499996,   4.835233, 1.10000, 0.90000, 1.10000, 0.90000
51637,'BAYPORT 3 2 ', 161.0000,1,  38,   1,   1,1.04201663,   2.509080, 1.10000, 0.90000, 1.10000, 0.90000
51638,'BAYPORT 3 3 ', 100.0000,1,  38,   1,   1,1.04294944,  -0.309513, 1.10000, 0.90000, 1.10000, 0.90000
51639,'BAYPORT 3 4 ',  69.0000,1,  38,   1,   1,1.05434918,  -0.778998, 1.10000, 0.90000, 1.10000, 0.90000
51640,'BAYPORT 3 5 ',  18.0000,2,  38,   1,   1,1.05037117,   6.620715, 1.10000, 0.90000, 1.10000, 0.90000
51641,'BAYPORT 3 6 ', 500.0000,1,  38,   1,   1,1.04648554,   4.812331, 1.10000, 0.90000, 1.10000, 0.90000
51642,'BAYPORT 3 8 ', 100.0000,1,  38,   1,   1,1.04277980,  -0.322772, 1.10000, 0.90000, 1.10000, 0.90000
51643,'DODGE CENT~4', 500.0000,1,  38,   1,   1,1.04750192,   9.587068, 1.10000, 0.90000, 1.10000, 0.90000
51644,'DODGE CENT~5', 161.0000,1,  38,   1,   1,1.04553616,   8.834165, 1.10000, 0.90000, 1.10000, 0.90000
51645,'DODGE CENT~6',  18.0000,2,  38,   1,   1,1.04692566,   9.835848, 1.10000, 0.90000, 1.10000, 0.90000
51646,'DODGE CENT~7',  18.0000,2,  38,   1,   1,1.04692566,   9.835848, 1.10000, 0.90000, 1.10000, 0.90000
51648,'DODGE CENT~9',  13.8000,2,  38,   1,   1,1.00450003,  10.091768, 1.10000, 0.90000, 1.10000, 0.90000
51649,'DODGE CEN~10', 500.0000,1,  38,   1,   1,1.04749358,   9.586445, 1.10000, 0.90000, 1.10000, 0.90000
51650,'DODGE CEN~11', 500.0000,1,  38,   1,   1,1.04786015,   9.630163, 1.10000, 0.90000, 1.10000, 0.90000
51651,'MONTICELL~11', 500.0000,1,  38,   1,   1,1.03900003,   7.474966, 1.10000, 0.90000, 1.10000, 0.90000
51652,'MONTICELL~12', 161.0000,1,  38,   1,   1,1.03877890,   5.775790, 1.10000, 0.90000, 1.10000, 0.90000
51653,'MONTICELL~13',  13.8000,1,  38,   1,   1,1.03983927,   3.589479, 1.10000, 0.90000, 1.10000, 0.90000
51655,'MONTICELL~15',  13.8000,2,  38,   1,   1,1.03850901,  11.277604, 1.10000, 0.90000, 1.10000, 0.90000
51656,'MONTICELL~16', 500.0000,1,  38,   1,   1,1.03964174,   7.272635, 1.10000, 0.90000, 1.10000, 0.90000
51657,'MONTICELL~17', 500.0000,1,  38,   1,   1,1.03900003,   7.474966, 1.10000, 0.90000, 1.10000, 0.90000
51658,'SAINT PA~172',  69.0000,2,  38,   1,   1,1.03426898,  -1.191018, 1.10000, 0.90000, 1.10000, 0.90000
51659,'SAINT PA~173',  69.0000,1,  38,   1,   1,1.03425550,  -1.192053, 1.10000, 0.90000, 1.10000, 0.90000
51660,'BLUE EARTH~2', 161.0000,1,  38,   1,   1,1.04900205,  14.305407, 1.10000, 0.90000, 1.10000, 0.90000
51661,'BLUE EARTH~4',  69.0000,2,  38,   1,   1,1.04411650,  13.385964, 1.10000, 0.90000, 1.10000, 0.90000
51662,'BLUE EARTH~5',  13.8000,1,  38,   1,   1,1.01178682,   8.755967, 1.10000, 0.90000, 1.10000, 0.90000
51664,'BLUE EARTH~7',  20.0000,2,  38,   1,   1,1.04411650,  13.385964, 1.10000, 0.90000, 1.10000, 0.90000
51665,'BLUE EARTH~8',  20.0000,2,  38,   1,   1,1.04411650,  13.385964, 1.10000, 0.90000, 1.10000, 0.90000
51667,'BLUE EART~10', 161.0000,1,  38,   1,   1,1.04910219,  14.314769, 1.10000, 0.90000, 1.10000, 0.90000
51668,'BLUE EARTH~3', 161.0000,1,  38,   1,   1,1.04900205,  14.305407, 1.10000, 0.90000, 1.10000, 0.90000
51669,'ROCHESTER~37',  69.0000,1,  38,   1,   1,1.04216123,   7.842864, 1.10000, 0.90000, 1.10000, 0.90000
51670,'ROCHESTER~38',  13.8000,2,  38,   1,   1,1.00999999,   8.468798, 1.10000, 0.90000, 1.10000, 0.90000
51671,'ROCHESTER~39',  18.0000,2,  38,   1,   1,1.00999999,   8.374307, 1.10000, 0.90000, 1.10000, 0.90000
51672,'ROCHESTER~40',  13.8000,2,  38,   1,   1,1.00271881,   9.055322, 1.10000, 0.90000, 1.10000, 0.90000
51673,'ROCHESTER~41',  18.0000,2,  38,   1,   1,1.04216123,   7.842864, 1.10000, 0.90000, 1.10000, 0.90000
51674,'ROCHESTER~42',  69.0000,1,  38,   1,   1,1.04216123,   7.842864, 1.10000, 0.90000, 1.10000, 0.90000
51675,'ROCHESTER~43',  69.0000,1,  38,   1,   1,1.04214764,   7.837050, 1.10000, 0.90000, 1.10000, 0.90000
51676,'HUTCHINSO~45', 161.0000,1,  38,   1,   1,1.04453278,   9.542119, 1.10000, 0.90000, 1.10000, 0.90000
51677,'HUTCHINSO~46',  13.8000,2,  38,   1,   1,1.04853308,  10.946929, 1.10000, 0.90000, 1.10000, 0.90000
51678,'HUTCHINSO~47', 161.0000,1,  38,   1,   1,1.04450440,   9.526062, 1.10000, 0.90000, 1.10000, 0.90000
51679,'BENSON 5 1  ', 161.0000,2,  38,   1,   1,1.03999996,  15.448640, 1.10000, 0.90000, 1.10000, 0.90000
51680,'BENSON 5 2  ', 161.0000,1,  38,   1,   1,1.03998184,  15.443206, 1.10000, 0.90000, 1.10000, 0.90000
51681,'OWATONNA 5 1', 161.0000,1,  38,   1,   1,1.04542768,   8.984613, 1.10000, 0.90000, 1.10000, 0.90000
51682,'OWATONNA 5 2',  20.0000,2,  38,   1,   1,1.00450003,  10.510746, 1.10000, 0.90000, 1.10000, 0.90000
51683,'OWATONNA 5 3', 161.0000,1,  38,   1,   1,1.04533017,   8.975994, 1.10000, 0.90000, 1.10000, 0.90000
51684,'WORTHINGTO~4', 161.0000,1,  38,   1,   1,1.04594648,  21.622210, 1.10000, 0.90000, 1.10000, 0.90000
51685,'WORTHINGTO~6',  69.0000,1,  38,   1,   1,1.04507053,  21.724217, 1.10000, 0.90000, 1.10000, 0.90000
51686,'WORTHINGTO~7',  22.0000,1,  38,   1,   1,1.04507053,  21.724217, 1.10000, 0.90000, 1.10000, 0.90000
51687,'WORTHINGTO~8',  22.0000,1,  38,   1,   1,1.04507053,  21.724217, 1.10000, 0.90000, 1.10000, 0.90000
51689,'WORTHINGT~10',  13.8000,2,  38,   1,   1,1.00450003,  21.988337, 1.10000, 0.90000, 1.10000, 0.90000
51690,'WORTHINGT~11',  18.0000,2,  38,   1,   1,1.00450003,  22.048059, 1.10000, 0.90000, 1.10000, 0.90000
51691,'WORTHINGT~12',  20.0000,2,  38,   1,   1,1.03134334,  22.307195, 1.10000, 0.90000, 1.10000, 0.90000
51692,'WORTHINGT~13', 161.0000,1,  38,   1,   1,1.04594314,  21.621761, 1.10000, 0.90000, 1.10000, 0.90000
51693,'WORTHINGTO~5', 161.0000,1,  38,   1,   1,1.04608798,  21.613777, 1.10000, 0.90000, 1.10000, 0.90000
51694,'FAIRMONT 1~3', 161.0000,2,  38,   1,   1,1.04552317,  17.134433, 1.10000, 0.90000, 1.10000, 0.90000
51695,'FAIRMONT 1~4',  69.0000,2,  38,   1,   1,1.04900002,  17.589347, 1.10000, 0.90000, 1.10000, 0.90000
51696,'FAIRMONT 1~5', 161.0000,1,  38,   1,   1,1.04551983,  17.134021, 1.10000, 0.90000, 1.10000, 0.90000
51697,'FAIRMONT 1~6', 161.0000,1,  38,   1,   1,1.04552519,  17.122820, 1.10000, 0.90000, 1.10000, 0.90000
51698,'FAIRMONT 1~7',  69.0000,1,  38,   1,   1,1.04106152,  16.730221, 1.10000, 0.90000, 1.10000, 0.90000
51699,'FAIRMONT 1~8',  13.8000,2,  38,   1,   1,1.01499999,  17.682055, 1.10000, 0.90000, 1.10000, 0.90000
51700,'FAIRMONT 1~9',  13.2000,2,  38,   1,   1,1.01465929,  17.459014, 1.10000, 0.90000, 1.10000, 0.90000
51701,'FAIRMONT ~10',  13.8000,2,  38,   1,   1,1.01450002,  17.653590, 1.10000, 0.90000, 1.10000, 0.90000
51702,'FAIRMONT ~11',  69.0000,1,  38,   1,   1,1.04105771,  16.729903, 1.10000, 0.90000, 1.10000, 0.90000
51703,'FAIRMONT ~12',  69.0000,1,  38,   1,   1,1.04105389,  16.726368, 1.10000, 0.90000, 1.10000, 0.90000
51704,'GRANITE FA~9', 500.0000,1,  38,   1,   1,1.04381251,  18.738141, 1.10000, 0.90000, 1.10000, 0.90000
51705,'GRANITE F~10', 161.0000,1,  38,   1,   1,1.04601669,  18.474704, 1.10000, 0.90000, 1.10000, 0.90000
51706,'GRANITE F~11',  13.8000,2,  38,   1,   1,1.04442728,  18.807868, 1.10000, 0.90000, 1.10000, 0.90000
51707,'GRANITE F~12',  13.8000,2,  38,   1,   1,1.04426098,  18.789321, 1.10000, 0.90000, 1.10000, 0.90000
51708,'GRANITE F~13', 500.0000,1,  38,   1,   1,1.04334092,  18.757694, 1.10000, 0.90000, 1.10000, 0.90000
51709,'GRANITE F~14', 500.0000,1,  38,   1,   1,1.04377615,  18.734241, 1.10000, 0.90000, 1.10000, 0.90000
51710,'DEXTER 10 1 ', 500.0000,1,  38,   1,   1,1.04499996,  10.580150, 1.10000, 0.90000, 1.10000, 0.90000
51711,'DEXTER 10 2 ', 161.0000,1,  38,   1,   1,1.04666865,   9.969118, 1.10000, 0.90000, 1.10000, 0.90000
51712,'DEXTER 10 3 ',  69.0000,1,  38,   1,   1,1.04772496,   9.235787, 1.10000, 0.90000, 1.10000, 0.90000
51713,'DEXTER 10 4 ',  22.0000,2,  38,   1,   1,1.04788244,  12.029212, 1.10000, 0.90000, 1.10000, 0.90000
51714,'DEXTER 10 5 ',  24.0000,2,  38,   1,   1,1.04999995,  11.414255, 1.10000, 0.90000, 1.10000, 0.90000
51715,'DEXTER 10 6 ',  18.0000,2,  38,   1,   1,1.04999995,  11.978255, 1.10000, 0.90000, 1.10000, 0.90000
51716,'DEXTER 10 7 ', 161.0000,1,  38,   1,   1,1.04617620,   9.937755, 1.10000, 0.90000, 1.10000, 0.90000
51717,'DEXTER 10 9 ', 161.0000,1,  38,   1,   1,1.04666865,   9.969118, 1.10000, 0.90000, 1.10000, 0.90000
51718,'PIPESTONE~13', 161.0000,1,  38,   1,   1,1.04422152,  22.820161, 1.10000, 0.90000, 1.10000, 0.90000
51719,'PIPESTONE~14',  13.8000,2,  38,   1,   1,1.01200736,  23.095644, 1.10000, 0.90000, 1.10000, 0.90000
51720,'PIPESTONE~15',  13.8000,2,  38,   1,   1,1.01199996,  23.122272, 1.10000, 0.90000, 1.10000, 0.90000
51721,'PIPESTONE~16',  13.8000,2,  38,   1,   1,1.04422152,  22.820161, 1.10000, 0.90000, 1.10000, 0.90000
51722,'PIPESTONE~17', 161.0000,1,  38,   1,   1,1.04421365,  22.816083, 1.10000, 0.90000, 1.10000, 0.90000
51723,'PIPESTONE~18', 161.0000,1,  38,   1,   1,1.04422152,  22.820161, 1.10000, 0.90000, 1.10000, 0.90000
51724,'MANKATO 9 1 ',  69.0000,2,  38,   1,   1,1.04400003,   9.237071, 1.10000, 0.90000, 1.10000, 0.90000
51725,'MANKATO 9 2 ',  69.0000,1,  38,   1,   1,1.04349661,   9.198045, 1.10000, 0.90000, 1.10000, 0.90000
51726,'TRIMONT 2 1 ', 500.0000,1,  38,   1,   1,1.04284513,  18.787320, 1.10000, 0.90000, 1.10000, 0.90000
51727,'TRIMONT 2 2 ', 161.0000,1,  38,   1,   1,1.04407489,  18.623144, 1.10000, 0.90000, 1.10000, 0.90000
51728,'TRIMONT 2 3 ',  69.0000,1,  38,   1,   1,1.04395127,  18.076745, 1.10000, 0.90000, 1.10000, 0.90000
51729,'TRIMONT 2 4 ',  18.0000,1,  38,   1,   1,1.04392087,  17.629690, 1.10000, 0.90000, 1.10000, 0.90000
51731,'TRIMONT 2 6 ',  13.8000,2,  38,   1,   1,1.04284513,  18.787320, 1.10000, 0.90000, 1.10000, 0.90000
51732,'TRIMONT 2 7 ', 161.0000,1,  38,   1,   1,1.04415834,  18.614839, 1.10000, 0.90000, 1.10000, 0.90000
51733,'TRIMONT 2 9 ', 500.0000,1,  38,   1,   1,1.04382753,  18.787168, 1.10000, 0.90000, 1.10000, 0.90000
51734,'READING 35 1', 500.0000,1,  38,   1,   1,1.04805398,  22.862122, 1.10000, 0.90000, 1.10000, 0.90000
51735,'READING 35 2', 161.0000,1,  38,   1,   1,1.04977763,  22.192840, 1.10000, 0.90000, 1.10000, 0.90000
51736,'READING 35 3',  69.0000,1,  38,   1,   1,1.04572380,  21.968006, 1.10000, 0.90000, 1.10000, 0.90000
51737,'READING 35 4',  13.8000,2,  38,   1,   1,1.04331720,  24.635007, 1.10000, 0.90000, 1.10000, 0.90000
51738,'READING 35 5', 500.0000,1,  38,   1,   1,1.04808331,  22.845017, 1.10000, 0.90000, 1.10000, 0.90000
51739,'READING 35 7', 161.0000,1,  38,   1,   1,1.04965973,  22.085570, 1.10000, 0.90000, 1.10000, 0.90000
51740,'MADELIA 2 1 ', 161.0000,2,  38,   1,   1,1.04535913,  16.027864, 1.10000, 0.90000, 1.10000, 0.90000
51741,'MADELIA 2 2 ', 161.0000,1,  38,   1,   1,1.04534209,  16.021312, 1.10000, 0.90000, 1.10000, 0.90000
51742,'FARIBAULT ~9', 500.0000,1,  38,   1,   1,1.04700005,   8.228817, 1.10000, 0.90000, 1.10000, 0.90000
51743,'FARIBAULT~10', 161.0000,1,  38,   1,   1,1.04119492,   6.919731, 1.10000, 0.90000, 1.10000, 0.90000
51744,'FARIBAULT~11',  69.0000,1,  38,   1,   1,1.04054081,   5.933355, 1.10000, 0.90000, 1.10000, 0.90000
51745,'FARIBAULT~12',  18.0000,2,  38,   1,   1,1.05211544,   9.839851, 1.10000, 0.90000, 1.10000, 0.90000
51746,'FARIBAULT~13',  13.8000,2,  38,   1,   1,1.04949999,   9.764391, 1.10000, 0.90000, 1.10000, 0.90000
51747,'FARIBAULT~14', 161.0000,1,  38,   1,   1,1.04053414,   6.853142, 1.10000, 0.90000, 1.10000, 0.90000
51748,'FARIBAULT~15', 500.0000,1,  38,   1,   1,1.04666317,   8.124117, 1.10000, 0.90000, 1.10000, 0.90000
51749,'SPRINGFI~201', 161.0000,1,  38,   1,   1,1.04360056,  18.512425, 1.10000, 0.90000, 1.10000, 0.90000
51750,'SPRINGFI~206',  69.0000,1,  38,   1,   1,1.04389668,  17.649532, 1.10000, 0.90000, 1.10000, 0.90000
51751,'SPRINGFI~207',  13.8000,1,  38,   1,   1,1.04395342,  17.535875, 1.10000, 0.90000, 1.10000, 0.90000
51753,'SPRINGFI~209',  13.8000,2,  38,   1,   1,1.04339564,  18.633185, 1.10000, 0.90000, 1.10000, 0.90000
51754,'SPRINGFI~210',  13.8000,2,  38,   1,   1,1.04339564,  18.633185, 1.10000, 0.90000, 1.10000, 0.90000
51756,'SPRINGFI~212',  18.0000,2,  38,   1,   1,1.04336703,  18.012618, 1.10000, 0.90000, 1.10000, 0.90000
51757,'SPRINGFI~213',  18.0000,2,  38,   1,   1,1.04336703,  18.012618, 1.10000, 0.90000, 1.10000, 0.90000
51759,'SPRINGFI~203',  13.8000,2,  38,   1,   1,1.05613720,  18.316211, 1.10000, 0.90000, 1.10000, 0.90000
51760,'SPRINGFI~204', 161.0000,1,  38,   1,   1,1.04363108,  18.519549, 1.10000, 0.90000, 1.10000, 0.90000
51761,'SPRINGFI~205', 161.0000,1,  38,   1,   1,1.04360056,  18.512425, 1.10000, 0.90000, 1.10000, 0.90000
51762,'HENDRICKS ~6',  69.0000,1,  38,   1,   1,1.04957080,  23.152200, 1.10000, 0.90000, 1.10000, 0.90000
51763,'HENDRICKS ~7',  13.8000,2,  38,   1,   1,1.04864669,  23.665700, 1.10000, 0.90000, 1.10000, 0.90000
51764,'HENDRICKS ~8',  13.8000,2,  38,   1,   1,1.04586792,  25.159036, 1.10000, 0.90000, 1.10000, 0.90000
51765,'HENDRICKS ~9',  13.8000,2,  38,   1,   1,1.04259217,  26.230341, 1.10000, 0.90000, 1.10000, 0.90000
51766,'HENDRICKS~10',  69.0000,1,  38,   1,   1,1.04957032,  23.148754, 1.10000, 0.90000, 1.10000, 0.90000
51767,'HENDRICKS~11',  69.0000,1,  38,   1,   1,1.04957080,  23.152200, 1.10000, 0.90000, 1.10000, 0.90000
51768,'LAKEFIELD ~4', 500.0000,1,  38,   1,   1,1.04100001,  19.397143, 1.10000, 0.90000, 1.10000, 0.90000
51769,'LAKEFIELD ~5', 161.0000,1,  38,   1,   1,1.04263246,  19.066488, 1.10000, 0.90000, 1.10000, 0.90000
51770,'LAKEFIELD ~6',  69.0000,1,  38,   1,   1,1.04258537,  18.305558, 1.10000, 0.90000, 1.10000, 0.90000
51771,'LAKEFIELD ~7',  13.8000,2,  38,   1,   1,1.03265858,  21.129229, 1.10000, 0.90000, 1.10000, 0.90000
51772,'LAKEFIELD ~8', 500.0000,1,  38,   1,   1,1.04257345,  19.272975, 1.10000, 0.90000, 1.10000, 0.90000
51773,'LAKEFIELD ~9', 161.0000,1,  38,   1,   1,1.04269743,  19.047654, 1.10000, 0.90000, 1.10000, 0.90000
51774,'MARSHALL ~11',  69.0000,2,  38,   1,   1,1.03602350,  19.636804, 1.10000, 0.90000, 1.10000, 0.90000
51775,'MARSHALL ~12',  69.0000,1,  38,   1,   1,1.03602350,  19.636804, 1.10000, 0.90000, 1.10000, 0.90000
51776,'LAKEVILLE~19',  69.0000,1,  38,   1,   1,1.02735710,   2.906000, 1.10000, 0.90000, 1.10000, 0.90000
51777,'LAKEVILLE~20',  18.0000,2,  38,   1,   1,1.04944372,   3.853797, 1.10000, 0.90000, 1.10000, 0.90000
51778,'LAKEVILLE~21',  69.0000,1,  38,   1,   1,1.02729213,   2.900984, 1.10000, 0.90000, 1.10000, 0.90000
51779,'REDWOOD FA~3',  69.0000,2,  38,   1,   1,1.03857434,  14.770556, 1.10000, 0.90000, 1.10000, 0.90000
51780,'REDWOOD FA~4',  69.0000,1,  38,   1,   1,1.03852475,  14.767402, 1.10000, 0.90000, 1.10000, 0.90000
51781,'ATWATER 6 1 ', 500.0000,1,  38,   1,   1,1.03991568,  13.010342, 1.10000, 0.90000, 1.10000, 0.90000
51782,'ATWATER 6 2 ', 161.0000,2,  38,   1,   1,1.04322112,  12.203944, 1.10000, 0.90000, 1.10000, 0.90000
51783,'ATWATER 6 3 ',  69.0000,2,  38,   1,   1,1.04248703,   9.904394, 1.10000, 0.90000, 1.10000, 0.90000
51784,'ATWATER 6 4 ', 161.0000,1,  38,   1,   1,1.04322135,  12.162540, 1.10000, 0.90000, 1.10000, 0.90000
51785,'ATWATER 6 6 ', 500.0000,1,  38,   1,   1,1.04145837,  13.039242, 1.10000, 0.90000, 1.10000, 0.90000
51786,'INVER GROV~5', 500.0000,1,  38,   1,   1,1.04405713,   5.519592, 1.10000, 0.90000, 1.10000, 0.90000
51787,'INVER GROV~8', 161.0000,1,  38,   1,   1,1.03630817,   3.299540, 1.10000, 0.90000, 1.10000, 0.90000
51788,'INVER GROV~9',  69.0000,1,  38,   1,   1,1.05008471,   0.995177, 1.10000, 0.90000, 1.10000, 0.90000
51789,'INVER GRO~10',  13.8000,1,  38,   1,   1,1.02984345,   0.924735, 1.10000, 0.90000, 1.10000, 0.90000
51791,'INVER GRO~12',  13.8000,2,  38,   1,   1,1.05550754,   6.735903, 1.10000, 0.90000, 1.10000, 0.90000
51792,'INVER GRO~13',  24.0000,2,  38,   1,   1,1.05660677,   5.396876, 1.10000, 0.90000, 1.10000, 0.90000
51793,'INVER GRO~14',  13.8000,2,  38,   1,   1,1.05077863,   6.229287, 1.10000, 0.90000, 1.10000, 0.90000
51794,'INVER GRO~15',  13.8000,2,  38,   1,   1,1.07226110,   7.186699, 1.10000, 0.90000, 1.10000, 0.90000
51795,'INVER GROV~6', 161.0000,1,  38,   1,   1,1.03556895,   3.207395, 1.10000, 0.90000, 1.10000, 0.90000
51796,'INVER GROV~7', 500.0000,1,  38,   1,   1,1.04386163,   5.570680, 1.10000, 0.90000, 1.10000, 0.90000
51797,'SAINT PA~174',  69.0000,1,  38,   1,   1,1.01900434,  -0.309945, 1.10000, 0.90000, 1.10000, 0.90000
51798,'SAINT PA~175',  13.8000,2,  38,   1,   1,1.01900434,  -0.309945, 1.10000, 0.90000, 1.10000, 0.90000
51799,'SAINT PA~176',  13.8000,2,  38,   1,   1,1.01900434,  -0.309945, 1.10000, 0.90000, 1.10000, 0.90000
51800,'SAINT PA~177',  69.0000,1,  38,   1,   1,1.01900434,  -0.309945, 1.10000, 0.90000, 1.10000, 0.90000
51801,'SAINT PA~178',  69.0000,1,  38,   1,   1,1.01900434,  -0.309945, 1.10000, 0.90000, 1.10000, 0.90000
51802,'REDWOOD FA~5', 161.0000,1,  38,   1,   1,1.04130304,  13.843242, 1.10000, 0.90000, 1.10000, 0.90000
51803,'REDWOOD FA~6',  69.0000,1,  38,   1,   1,1.03837097,  14.656416, 1.10000, 0.90000, 1.10000, 0.90000
51804,'REDWOOD FA~7',  13.8000,1,  38,   1,   1,1.03484142,  15.730602, 1.10000, 0.90000, 1.10000, 0.90000
51806,'REDWOOD FA~9',  13.8000,2,  38,   1,   1,1.04767251,  15.644661, 1.10000, 0.90000, 1.10000, 0.90000
51807,'REDWOOD F~10',  13.8000,2,  38,   1,   1,1.04476452,  15.312137, 1.10000, 0.90000, 1.10000, 0.90000
51808,'REDWOOD F~11', 161.0000,1,  38,   1,   1,1.04130900,  13.834557, 1.10000, 0.90000, 1.10000, 0.90000
51809,'REDWOOD F~12', 161.0000,1,  38,   1,   1,1.04130304,  13.843242, 1.10000, 0.90000, 1.10000, 0.90000
51810,'GLENCOE 4 1 ', 161.0000,1,  38,   1,   1,1.03929019,   7.652747, 1.10000, 0.90000, 1.10000, 0.90000
51811,'GLENCOE 4 2 ',  69.0000,1,  38,   1,   1,1.04615784,   6.197428, 1.10000, 0.90000, 1.10000, 0.90000
51812,'GLENCOE 4 3 ',  13.8000,2,  38,   1,   1,1.03999996,   8.016205, 1.10000, 0.90000, 1.10000, 0.90000
51813,'GLENCOE 4 4 ',  13.8000,2,  38,   1,   1,1.03999996,   8.016205, 1.10000, 0.90000, 1.10000, 0.90000
51815,'GLENCOE 4 6 ',  24.0000,2,  38,   1,   1,1.05149627,   8.273562, 1.10000, 0.90000, 1.10000, 0.90000
51816,'GLENCOE 4 7 ',  13.8000,2,  38,   1,   1,1.02699995,   8.090824, 1.10000, 0.90000, 1.10000, 0.90000
51817,'GLENCOE 4 8 ', 161.0000,1,  38,   1,   1,1.03934443,   7.652510, 1.10000, 0.90000, 1.10000, 0.90000
51818,'GLENCOE 4 10', 161.0000,1,  38,   1,   1,1.03929019,   7.652747, 1.10000, 0.90000, 1.10000, 0.90000
51819,'CHANDLER 1 1', 500.0000,1,  38,   1,   1,1.04600000,  23.047119, 1.10000, 0.90000, 1.10000, 0.90000
51820,'CHANDLER 1 2', 161.0000,1,  38,   1,   1,1.04613101,  22.932568, 1.10000, 0.90000, 1.10000, 0.90000
51821,'CHANDLER 1 3',  69.0000,1,  38,   1,   1,1.04490435,  22.537331, 1.10000, 0.90000, 1.10000, 0.90000
51822,'CHANDLER 1 4',  18.0000,2,  38,   1,   1,1.06187689,  25.286899, 1.10000, 0.90000, 1.10000, 0.90000
51823,'CHANDLER 1 5', 500.0000,1,  38,   1,   1,1.04639101,  22.924980, 1.10000, 0.90000, 1.10000, 0.90000
51824,'CHANDLER 1 7', 161.0000,1,  38,   1,   1,1.04615223,  22.928414, 1.10000, 0.90000, 1.10000, 0.90000
51825,'SHERBURN 2 1', 500.0000,1,  38,   1,   1,1.04277229,  18.324231, 1.10000, 0.90000, 1.10000, 0.90000
51826,'SHERBURN 2 2', 161.0000,1,  38,   1,   1,1.04433489,  18.259580, 1.10000, 0.90000, 1.10000, 0.90000
51827,'SHERBURN 2 3',  69.0000,1,  38,   1,   1,1.04469573,  17.879043, 1.10000, 0.90000, 1.10000, 0.90000
51828,'SHERBURN 2 4',  13.8000,2,  38,   1,   1,1.04198611,  18.802064, 1.10000, 0.90000, 1.10000, 0.90000
51829,'SHERBURN 2 5',  13.8000,2,  38,   1,   1,1.04198611,  18.802064, 1.10000, 0.90000, 1.10000, 0.90000
51831,'SHERBURN 2 7', 161.0000,1,  38,   1,   1,1.04444325,  18.257751, 1.10000, 0.90000, 1.10000, 0.90000
51832,'SHERBURN 2 9', 500.0000,1,  38,   1,   1,1.04326355,  18.265317, 1.10000, 0.90000, 1.10000, 0.90000
51833,'CHANDLER 2 1',  69.0000,1,  38,   1,   1,1.04550791,  22.758800, 1.10000, 0.90000, 1.10000, 0.90000
51834,'CHANDLER 2 2',  13.8000,2,  38,   1,   1,1.04286563,  24.007123, 1.10000, 0.90000, 1.10000, 0.90000
51835,'CHANDLER 2 3',  69.0000,1,  38,   1,   1,1.04549956,  22.752417, 1.10000, 0.90000, 1.10000, 0.90000
51836,'CHANDLER 2 5',  69.0000,1,  38,   1,   1,1.04550791,  22.758800, 1.10000, 0.90000, 1.10000, 0.90000
51837,'LEWISTON ~23',  69.0000,2,  38,   1,   1,1.04528618,   4.947516, 1.10000, 0.90000, 1.10000, 0.90000
51838,'LEWISTON ~24',  69.0000,1,  38,   1,   1,1.04528153,   4.943874, 1.10000, 0.90000, 1.10000, 0.90000
51839,'RUTHTON 1   ', 500.0000,1,  38,   1,   1,1.04051137,  22.950296, 1.10000, 0.90000, 1.10000, 0.90000
51840,'RUTHTON 2   ', 161.0000,1,  38,   1,   1,1.04512715,  22.657565, 1.10000, 0.90000, 1.10000, 0.90000
51841,'RUTHTON 3   ',  13.8000,1,  38,   1,   1,1.04329228,  22.773418, 1.10000, 0.90000, 1.10000, 0.90000
51843,'RUTHTON 5   ',  20.0000,2,  38,   1,   1,1.04470229,  24.009701, 1.10000, 0.90000, 1.10000, 0.90000
51844,'RUTHTON 6   ',  13.2000,2,  38,   1,   1,1.04070914,  22.998043, 1.10000, 0.90000, 1.10000, 0.90000
51845,'RUTHTON 7   ', 500.0000,1,  38,   1,   1,1.04084337,  22.908801, 1.10000, 0.90000, 1.10000, 0.90000
51846,'RUTHTON 9   ', 500.0000,1,  38,   1,   1,1.04051137,  22.950296, 1.10000, 0.90000, 1.10000, 0.90000
51847,'WOODSTOCK~44', 161.0000,2,  38,   1,   1,1.04664576,  22.792797, 1.10000, 0.90000, 1.10000, 0.90000
51848,'WOODSTOCK~45', 161.0000,1,  38,   1,   1,1.04659188,  22.762657, 1.10000, 0.90000, 1.10000, 0.90000
51849,'SHAKOPEE 6 1', 161.0000,2,  38,   1,   1,1.03499997,   3.852786, 1.10000, 0.90000, 1.10000, 0.90000
51850,'SHAKOPEE 6 2',  69.0000,2,  38,   1,   1,1.04122984,   0.707551, 1.10000, 0.90000, 1.10000, 0.90000
51851,'SHAKOPEE 6 3', 161.0000,1,  38,   1,   1,1.03363121,   3.759339, 1.10000, 0.90000, 1.10000, 0.90000
51852,'SHAKOPEE 6 5', 161.0000,1,  38,   1,   1,1.03499997,   3.852786, 1.10000, 0.90000, 1.10000, 0.90000
51853,'HARTLAND 9 1', 500.0000,1,  38,   1,   1,1.04302001,  11.506546, 1.10000, 0.90000, 1.10000, 0.90000
51854,'HARTLAND 9 2', 161.0000,1,  38,   1,   1,1.04447293,  11.216935, 1.10000, 0.90000, 1.10000, 0.90000
51855,'HARTLAND 9 3',  69.0000,1,  38,   1,   1,1.04538822,  10.068031, 1.10000, 0.90000, 1.10000, 0.90000
51856,'HARTLAND 9 4',  13.8000,2,  38,   1,   1,1.01650000,  12.944517, 1.10000, 0.90000, 1.10000, 0.90000
51857,'HARTLAND 9 5', 500.0000,1,  38,   1,   1,1.04421151,  11.388536, 1.10000, 0.90000, 1.10000, 0.90000
51858,'HARTLAND 9 7', 500.0000,1,  38,   1,   1,1.04302001,  11.506546, 1.10000, 0.90000, 1.10000, 0.90000
51859,'MINNEAPO~176',  69.0000,2,  38,   1,   1,1.03858471,  -1.783891, 1.10000, 0.90000, 1.10000, 0.90000
51860,'MINNEAPO~178',  13.8000,2,  38,   1,   1,1.03980923,  -1.648432, 1.10000, 0.90000, 1.10000, 0.90000
51861,'MINNEAPO~179',  13.8000,2,  38,   1,   1,1.03980923,  -1.648432, 1.10000, 0.90000, 1.10000, 0.90000
51863,'MINNEAPO~181',  13.8000,2,  38,   1,   1,1.03865564,  -1.774867, 1.10000, 0.90000, 1.10000, 0.90000
51864,'MINNEAPO~182',  13.8000,2,  38,   1,   1,1.03989017,  -1.618685, 1.10000, 0.90000, 1.10000, 0.90000
51866,'MINNEAPO~184',  69.0000,1,  38,   1,   1,1.03852773,  -1.790183, 1.10000, 0.90000, 1.10000, 0.90000
51867,'MINNEAPO~177',  69.0000,1,  38,   1,   1,1.03858471,  -1.783891, 1.10000, 0.90000, 1.10000, 0.90000
51868,'WORTHINGT~14',  69.0000,2,  38,   1,   1,1.04735327,  21.745531, 1.10000, 0.90000, 1.10000, 0.90000
51869,'WORTHINGT~15',  69.0000,1,  38,   1,   1,1.04734647,  21.741701, 1.10000, 0.90000, 1.10000, 0.90000
51870,'HASTINGS 1~3',  69.0000,2,  38,   1,   1,1.03421700,   0.012953, 1.10000, 0.90000, 1.10000, 0.90000
51871,'HASTINGS 1~4',  13.8000,2,  38,   1,   1,1.03523910,   0.140482, 1.10000, 0.90000, 1.10000, 0.90000
51872,'HASTINGS 1~5',  13.8000,2,  38,   1,   1,1.03681874,   0.338555, 1.10000, 0.90000, 1.10000, 0.90000
51874,'HASTINGS 1~7',  69.0000,1,  38,   1,   1,1.03417289,   0.009014, 1.10000, 0.90000, 1.10000, 0.90000
51875,'HASTINGS 1~8',  69.0000,1,  38,   1,   1,1.03421700,   0.012953, 1.10000, 0.90000, 1.10000, 0.90000
51876,'LUVERNE 6 1 ', 500.0000,1,  38,   1,   1,1.04029512,  23.088268, 1.10000, 0.90000, 1.10000, 0.90000
51877,'LUVERNE 6 2 ', 161.0000,1,  38,   1,   1,1.04268968,  22.960610, 1.10000, 0.90000, 1.10000, 0.90000
51878,'LUVERNE 6 3 ',  13.8000,2,  38,   1,   1,1.04843521,  23.465757, 1.10000, 0.90000, 1.10000, 0.90000
51879,'LUVERNE 6 4 ', 500.0000,1,  38,   1,   1,1.04198527,  22.958851, 1.10000, 0.90000, 1.10000, 0.90000
51880,'LUVERNE 6 6 ', 500.0000,1,  38,   1,   1,1.04029512,  23.088268, 1.10000, 0.90000, 1.10000, 0.90000
51881,'HASTINGS 1~9',  69.0000,2,  38,   1,   1,1.03604484,   0.086549, 1.10000, 0.90000, 1.10000, 0.90000
51882,'HASTINGS ~10',  69.0000,1,  38,   1,   1,1.03598189,   0.081861, 1.10000, 0.90000, 1.10000, 0.90000
51883,'MANKATO 10 1', 500.0000,1,  38,   1,   1,1.04100001,  11.910301, 1.10000, 0.90000, 1.10000, 0.90000
51884,'MANKATO 10 2', 161.0000,1,  38,   1,   1,1.04036188,  10.904791, 1.10000, 0.90000, 1.10000, 0.90000
51885,'MANKATO 10 3',  69.0000,1,  38,   1,   1,1.04142249,   8.880153, 1.10000, 0.90000, 1.10000, 0.90000
51886,'MANKATO 10 4',  13.8000,2,  38,   1,   1,1.04100001,  11.910301, 1.10000, 0.90000, 1.10000, 0.90000
51887,'MANKATO 10 5',  18.0000,2,  38,   1,   1,1.04569542,  13.182158, 1.10000, 0.90000, 1.10000, 0.90000
51888,'MANKATO 10 6', 500.0000,1,  38,   1,   1,1.04221153,  11.798964, 1.10000, 0.90000, 1.10000, 0.90000
51889,'MANKATO 10 8', 500.0000,1,  38,   1,   1,1.04100001,  11.910301, 1.10000, 0.90000, 1.10000, 0.90000
51890,'BECKER 3 1  ', 500.0000,1,  38,   1,   1,1.04100001,   7.352166, 1.10000, 0.90000, 1.10000, 0.90000
51891,'BECKER 3 2  ', 161.0000,1,  38,   1,   1,1.04002964,   5.988030, 1.10000, 0.90000, 1.10000, 0.90000
51892,'BECKER 3 3  ',  69.0000,1,  38,   1,   1,1.03637111,   3.236487, 1.10000, 0.90000, 1.10000, 0.90000
51893,'BECKER 3 4  ',  13.8000,2,  38,   1,   1,1.05558145,   8.161296, 1.10000, 0.90000, 1.10000, 0.90000
51894,'BECKER 3 5  ',  13.8000,2,  38,   1,   1,1.05472565,   8.245871, 1.10000, 0.90000, 1.10000, 0.90000
51895,'BECKER 3 6  ',  18.0000,2,  38,   1,   1,1.04100001,   7.352166, 1.10000, 0.90000, 1.10000, 0.90000
51896,'BECKER 3 7  ', 500.0000,1,  38,   1,   1,1.03995502,   7.295904, 1.10000, 0.90000, 1.10000, 0.90000
51897,'BECKER 3 9  ', 500.0000,1,  38,   1,   1,1.04100001,   7.352166, 1.10000, 0.90000, 1.10000, 0.90000
51898,'DEXTER 11 1 ', 500.0000,1,  38,   1,   1,1.04105055,  10.423958, 1.10000, 0.90000, 1.10000, 0.90000
51899,'DEXTER 11 2 ', 161.0000,1,  38,   1,   1,1.04342222,  10.148629, 1.10000, 0.90000, 1.10000, 0.90000
51900,'DEXTER 11 3 ',  69.0000,1,  38,   1,   1,1.04500258,   9.824942, 1.10000, 0.90000, 1.10000, 0.90000
51901,'DEXTER 11 4 ',  24.0000,2,  38,   1,   1,1.04527926,  11.495226, 1.10000, 0.90000, 1.10000, 0.90000
51902,'DEXTER 11 5 ', 500.0000,1,  38,   1,   1,1.04161942,  10.376405, 1.10000, 0.90000, 1.10000, 0.90000
51903,'DEXTER 11 7 ', 161.0000,1,  38,   1,   1,1.04351640,  10.130367, 1.10000, 0.90000, 1.10000, 0.90000
51904,'HENDRICKS~12', 161.0000,1,  38,   1,   1,1.04228759,  23.206263, 1.10000, 0.90000, 1.10000, 0.90000
51905,'HENDRICKS~13',  69.0000,1,  38,   1,   1,1.04385996,  23.027986, 1.10000, 0.90000, 1.10000, 0.90000
51906,'HENDRICKS~14',  13.8000,2,  38,   1,   1,1.03751159,  25.241661, 1.10000, 0.90000, 1.10000, 0.90000
51907,'HENDRICKS~15',  13.8000,2,  38,   1,   1,1.04385996,  23.027986, 1.10000, 0.90000, 1.10000, 0.90000
51908,'HENDRICKS~16', 161.0000,1,  38,   1,   1,1.04227233,  23.191013, 1.10000, 0.90000, 1.10000, 0.90000
51909,'HENDRICKS~17', 161.0000,1,  38,   1,   1,1.04228759,  23.206263, 1.10000, 0.90000, 1.10000, 0.90000
51910,'ROCHESTER~46',  69.0000,1,  38,   1,   1,1.04191172,   7.855938, 1.10000, 0.90000, 1.10000, 0.90000
51911,'ROCHESTER~47',  13.8000,2,  38,   1,   1,1.04102731,   8.699329, 1.10000, 0.90000, 1.10000, 0.90000
51912,'ROCHESTER~48',  20.0000,2,  38,   1,   1,1.04126358,   8.384464, 1.10000, 0.90000, 1.10000, 0.90000
51913,'ROCHESTER~49',  69.0000,1,  38,   1,   1,1.04190779,   7.853095, 1.10000, 0.90000, 1.10000, 0.90000
51914,'ROCHESTER~50',  69.0000,1,  38,   1,   1,1.04191172,   7.855938, 1.10000, 0.90000, 1.10000, 0.90000
51915,'ELKTON 18 1 ', 500.0000,1,  38,   1,   1,1.04143906,  22.391421, 1.10000, 0.90000, 1.10000, 0.90000
51916,'ELKTON 18 2 ', 161.0000,1,  38,   1,   1,1.04189754,  23.252950, 1.10000, 0.90000, 1.10000, 0.90000
51917,'ELKTON 18 3 ',  13.8000,2,  38,   1,   1,1.04143906,  22.391421, 1.10000, 0.90000, 1.10000, 0.90000
51918,'ELKTON 18 4 ', 500.0000,1,  38,   1,   1,1.04135454,  22.339283, 1.10000, 0.90000, 1.10000, 0.90000
51919,'ELKTON 18 6 ', 500.0000,1,  38,   1,   1,1.04143906,  22.391421, 1.10000, 0.90000, 1.10000, 0.90000
51920,'ADAMS 7 1   ', 161.0000,1,  38,   1,   1,1.04327607,   9.960825, 1.10000, 0.90000, 1.10000, 0.90000
51921,'ADAMS 7 2   ',  69.0000,1,  38,   1,   1,1.04224491,  10.017454, 1.10000, 0.90000, 1.10000, 0.90000
51922,'ADAMS 7 3   ',  13.8000,1,  38,   1,   1,1.04219687,  10.020102, 1.10000, 0.90000, 1.10000, 0.90000
51924,'ADAMS 7 5   ',  13.8000,2,  38,   1,   1,1.03999996,  11.322890, 1.10000, 0.90000, 1.10000, 0.90000
51925,'ADAMS 7 6   ',  13.8000,2,  38,   1,   1,1.03999996,  11.322890, 1.10000, 0.90000, 1.10000, 0.90000
51927,'ADAMS 7 8   ', 161.0000,1,  38,   1,   1,1.04328251,   9.960281, 1.10000, 0.90000, 1.10000, 0.90000
51928,'ADAMS 7 10  ', 161.0000,1,  38,   1,   1,1.04327607,   9.960825, 1.10000, 0.90000, 1.10000, 0.90000
51929,'GRAND MEAD~3', 500.0000,2,  38,   1,   1,1.04243469,  10.219361, 1.10000, 0.90000, 1.10000, 0.90000
51930,'GRAND MEAD~4', 161.0000,1,  38,   1,   1,1.04262102,   9.983112, 1.10000, 0.90000, 1.10000, 0.90000
51931,'GRAND MEAD~5',  69.0000,1,  38,   1,   1,1.04248214,   9.024341, 1.10000, 0.90000, 1.10000, 0.90000
51932,'GRAND MEAD~6', 500.0000,1,  38,   1,   1,1.04204428,  10.180343, 1.10000, 0.90000, 1.10000, 0.90000
51933,'GRAND MEAD~7', 500.0000,1,  38,   1,   1,1.04243469,  10.219361, 1.10000, 0.90000, 1.10000, 0.90000
51934,'TRIMONT 3 1 ', 161.0000,1,  38,   1,   1,1.04798853,  20.103941, 1.10000, 0.90000, 1.10000, 0.90000
51935,'TRIMONT 3 2 ',  13.8000,2,  38,   1,   1,1.03525305,  24.703886, 1.10000, 0.90000, 1.10000, 0.90000
51936,'TRIMONT 3 3 ', 161.0000,1,  38,   1,   1,1.04797232,  20.042866, 1.10000, 0.90000, 1.10000, 0.90000
51937,'TRIMONT 3 5 ', 161.0000,1,  38,   1,   1,1.04798853,  20.103941, 1.10000, 0.90000, 1.10000, 0.90000
51938,'WOODSTOCK~46',  69.0000,2,  38,   1,   1,1.04902673,  23.179053, 1.10000, 0.90000, 1.10000, 0.90000
51939,'WOODSTOCK~47',  69.0000,1,  38,   1,   1,1.04899955,  23.164341, 1.10000, 0.90000, 1.10000, 0.90000
51940,'BLUE EART~11', 500.0000,1,  38,   1,   1,1.04264021,  16.601389, 1.10000, 0.90000, 1.10000, 0.90000
51941,'BLUE EART~13', 161.0000,1,  38,   1,   1,1.04411244,  16.301379, 1.10000, 0.90000, 1.10000, 0.90000
51942,'BLUE EART~14',  69.0000,1,  38,   1,   1,1.04726911,  14.846524, 1.10000, 0.90000, 1.10000, 0.90000
51943,'BLUE EART~15',  13.8000,2,  38,   1,   1,1.04257584,  16.628662, 1.10000, 0.90000, 1.10000, 0.90000
51944,'BLUE EART~16',  13.8000,2,  38,   1,   1,1.04263747,  16.602909, 1.10000, 0.90000, 1.10000, 0.90000
51946,'BLUE EART~18',  13.2000,2,  38,   1,   1,1.04053712,  17.803112, 1.10000, 0.90000, 1.10000, 0.90000
51947,'BLUE EART~19', 500.0000,1,  38,   1,   1,1.04302883,  16.620171, 1.10000, 0.90000, 1.10000, 0.90000
51948,'BLUE EART~12', 161.0000,1,  38,   1,   1,1.04412019,  16.263123, 1.10000, 0.90000, 1.10000, 0.90000
51949,'ELK RIVER~16',  69.0000,1,  38,   1,   1,1.02663577,   1.408867, 1.10000, 0.90000, 1.10000, 0.90000
51950,'ELK RIVER~17',  18.0000,2,  38,   1,   1,1.04408562,   1.870612, 1.10000, 0.90000, 1.10000, 0.90000
51951,'ELK RIVER~18',  13.8000,2,  38,   1,   1,1.04228747,   2.330418, 1.10000, 0.90000, 1.10000, 0.90000
51952,'ELK RIVER~19',  69.0000,1,  38,   1,   1,1.02656651,   1.404015, 1.10000, 0.90000, 1.10000, 0.90000
51953,'ELK RIVER~20',  69.0000,1,  38,   1,   1,1.02663577,   1.408867, 1.10000, 0.90000, 1.10000, 0.90000
51954,'ROCHESTER~51',  69.0000,1,  38,   1,   1,1.03734088,   7.654588, 1.10000, 0.90000, 1.10000, 0.90000
51955,'ROCHESTER~52',  18.0000,2,  38,   1,   1,1.03941500,   7.841038, 1.10000, 0.90000, 1.10000, 0.90000
51956,'ROCHESTER~53',  18.0000,2,  38,   1,   1,1.03999996,   8.058923, 1.10000, 0.90000, 1.10000, 0.90000
51958,'ROCHESTER~55',  13.8000,2,  38,   1,   1,1.03649998,   8.673510, 1.10000, 0.90000, 1.10000, 0.90000
51959,'ROCHESTER~56',  69.0000,1,  38,   1,   1,1.03728902,   7.647621, 1.10000, 0.90000, 1.10000, 0.90000
51960,'ROCHESTER~57',  69.0000,1,  38,   1,   1,1.03734088,   7.654588, 1.10000, 0.90000, 1.10000, 0.90000
51961,'PORTER 2 1  ',  69.0000,2,  38,   1,   1,1.04312170,  22.295658, 1.10000, 0.90000, 1.10000, 0.90000
51962,'PORTER 2 2  ',  69.0000,1,  38,   1,   1,1.04311383,  22.289115, 1.10000, 0.90000, 1.10000, 0.90000
51963,'ROCHESTER~58',  69.0000,2,  38,   1,   1,1.04035509,   7.549720, 1.10000, 0.90000, 1.10000, 0.90000
51964,'ROCHESTER~59',  13.8000,2,  38,   1,   1,1.04011726,   7.751673, 1.10000, 0.90000, 1.10000, 0.90000
51965,'ROCHESTER~60',  13.8000,2,  38,   1,   1,1.04011726,   7.751673, 1.10000, 0.90000, 1.10000, 0.90000
51967,'ROCHESTER~62',  69.0000,1,  38,   1,   1,1.04034257,   7.544298, 1.10000, 0.90000, 1.10000, 0.90000
51968,'ROCHESTER~63',  69.0000,1,  38,   1,   1,1.04035509,   7.549720, 1.10000, 0.90000, 1.10000, 0.90000
51969,'LAKE BENTO~1', 161.0000,1,  38,   1,   1,1.04303503,  23.655006, 1.10000, 0.90000, 1.10000, 0.90000
51970,'LAKE BENTO~4',  69.0000,1,  38,   1,   1,1.04392242,  22.937824, 1.10000, 0.90000, 1.10000, 0.90000
51971,'LAKE BENTO~5',  22.0000,1,  38,   1,   1,1.04370630,  23.100810, 1.10000, 0.90000, 1.10000, 0.90000
51973,'LAKE BENTO~7',  18.0000,2,  38,   1,   1,1.04499996,  27.627116, 1.10000, 0.90000, 1.10000, 0.90000
51974,'LAKE BENTO~8',  13.8000,2,  38,   1,   1,1.04377937,  23.823007, 1.10000, 0.90000, 1.10000, 0.90000
51975,'LAKE BENTO~9',  13.8000,2,  38,   1,   1,1.04349995,  23.345703, 1.10000, 0.90000, 1.10000, 0.90000
51976,'LAKE BENT~10',  13.8000,2,  38,   1,   1,1.04303503,  23.655006, 1.10000, 0.90000, 1.10000, 0.90000
51977,'LAKE BENT~11',  18.0000,2,  38,   1,   1,1.04449999,  24.073533, 1.10000, 0.90000, 1.10000, 0.90000
51978,'LAKE BENTO~2', 161.0000,1,  38,   1,   1,1.04284418,  23.595083, 1.10000, 0.90000, 1.10000, 0.90000
51979,'LAKE BENTO~3', 161.0000,1,  38,   1,   1,1.04303503,  23.655006, 1.10000, 0.90000, 1.10000, 0.90000
51980,'WORTHINGT~16', 161.0000,1,  38,   1,   1,1.05135238,  21.263591, 1.10000, 0.90000, 1.10000, 0.90000
51981,'WORTHINGT~17',  69.0000,1,  38,   1,   1,1.04759800,  21.713504, 1.10000, 0.90000, 1.10000, 0.90000
51982,'WORTHINGT~18',  13.8000,2,  38,   1,   1,1.00661862,  21.592714, 1.10000, 0.90000, 1.10000, 0.90000
51983,'WORTHINGT~19', 161.0000,1,  38,   1,   1,1.05137134,  21.254446, 1.10000, 0.90000, 1.10000, 0.90000
51984,'WORTHINGT~20', 161.0000,1,  38,   1,   1,1.05135238,  21.263591, 1.10000, 0.90000, 1.10000, 0.90000
51985,'SAINT PA~179',  69.0000,1,  38,   1,   1,1.03300464,  -0.253666, 1.10000, 0.90000, 1.10000, 0.90000
51986,'SAINT PA~180',  18.0000,2,  38,   1,   1,1.03822780,   0.293102, 1.10000, 0.90000, 1.10000, 0.90000
51987,'SAINT PA~181',  13.8000,2,  38,   1,   1,1.04079330,   0.525532, 1.10000, 0.90000, 1.10000, 0.90000
51988,'SAINT PA~182',  13.8000,2,  38,   1,   1,1.03763366,   0.224260, 1.10000, 0.90000, 1.10000, 0.90000
51989,'SAINT PA~183',  18.0000,2,  38,   1,   1,1.04045892,   0.525492, 1.10000, 0.90000, 1.10000, 0.90000
51990,'SAINT PA~184',  69.0000,1,  38,   1,   1,1.03290272,  -0.261584, 1.10000, 0.90000, 1.10000, 0.90000
51991,'SAINT PA~185',  69.0000,1,  38,   1,   1,1.03300464,  -0.253666, 1.10000, 0.90000, 1.10000, 0.90000
51992,'MARSHALL ~13', 500.0000,1,  38,   1,   1,1.03810179,  20.545342, 1.10000, 0.90000, 1.10000, 0.90000
51993,'MARSHALL ~14', 161.0000,2,  38,   1,   1,1.04100001,  20.517344, 1.10000, 0.90000, 1.10000, 0.90000
51994,'MARSHALL ~15',  69.0000,1,  38,   1,   1,1.03861833,  19.856007, 1.10000, 0.90000, 1.10000, 0.90000
51995,'MARSHALL ~16', 161.0000,1,  38,   1,   1,1.04129195,  20.507150, 1.10000, 0.90000, 1.10000, 0.90000
51996,'MARSHALL ~17', 161.0000,1,  38,   1,   1,1.04100001,  20.517344, 1.10000, 0.90000, 1.10000, 0.90000
51997,'JANESVILL~10',  69.0000,1,  38,   1,   1,1.04121792,   6.918811, 1.10000, 0.90000, 1.10000, 0.90000
51998,'JANESVILL~11',  13.8000,2,  38,   1,   1,1.00849998,   8.013046, 1.10000, 0.90000, 1.10000, 0.90000
51999,'JANESVILL~12',  13.8000,2,  38,   1,   1,1.04121792,   6.918811, 1.10000, 0.90000, 1.10000, 0.90000
52000,'JANESVILL~13',  18.0000,2,  38,   1,   1,1.04121792,   6.918811, 1.10000, 0.90000, 1.10000, 0.90000
52001,'JANESVILL~14',  69.0000,1,  38,   1,   1,1.04121220,   6.918176, 1.10000, 0.90000, 1.10000, 0.90000
52002,'JANESVILL~15',  69.0000,1,  38,   1,   1,1.04121792,   6.918811, 1.10000, 0.90000, 1.10000, 0.90000
52003,'COTTAGE G~11', 500.0000,1,  38,   1,   1,1.03799999,   5.820659, 1.10000, 0.90000, 1.10000, 0.90000
52004,'COTTAGE G~12', 161.0000,1,  38,   1,   1,1.03750730,   3.102699, 1.10000, 0.90000, 1.10000, 0.90000
52005,'COTTAGE G~13',  18.0000,2,  38,   1,   1,1.04393995,   7.659191, 1.10000, 0.90000, 1.10000, 0.90000
52006,'COTTAGE G~14',  13.8000,2,  38,   1,   1,1.04299998,   6.658310, 1.10000, 0.90000, 1.10000, 0.90000
52007,'COTTAGE G~15', 500.0000,1,  38,   1,   1,1.04245961,   5.751375, 1.10000, 0.90000, 1.10000, 0.90000
52008,'COTTAGE G~16', 500.0000,1,  38,   1,   1,1.03799999,   5.820659, 1.10000, 0.90000, 1.10000, 0.90000
52009,'ROUND LAKE~8',  69.0000,1,  38,   1,   1,1.04736960,  21.822682, 1.10000, 0.90000, 1.10000, 0.90000
52010,'ROUND LAKE~9',  13.8000,2,  38,   1,   1,1.04701042,  22.012617, 1.10000, 0.90000, 1.10000, 0.90000
52011,'ROUND LAK~10',  13.8000,2,  38,   1,   1,1.04701042,  22.012617, 1.10000, 0.90000, 1.10000, 0.90000
52013,'ROUND LAK~12',  69.0000,1,  38,   1,   1,1.04736447,  21.820281, 1.10000, 0.90000, 1.10000, 0.90000
52014,'WINDOM 3 1  ', 161.0000,2,  38,   1,   1,1.05058300,  20.024030, 1.10000, 0.90000, 1.10000, 0.90000
52015,'WINDOM 3 2  ',  69.0000,2,  38,   1,   1,1.04921758,  19.149217, 1.10000, 0.90000, 1.10000, 0.90000
52016,'WINDOM 3 3  ', 161.0000,1,  38,   1,   1,1.05062842,  20.032089, 1.10000, 0.90000, 1.10000, 0.90000
52017,'WINDOM 3 5  ', 161.0000,1,  38,   1,   1,1.05058300,  20.024030, 1.10000, 0.90000, 1.10000, 0.90000
52018,'RUSHMORE 2 1', 161.0000,1,  38,   1,   1,1.04961026,  21.884865, 1.10000, 0.90000, 1.10000, 0.90000
52019,'RUSHMORE 2 2',  69.0000,1,  38,   1,   1,1.04601336,  22.012639, 1.10000, 0.90000, 1.10000, 0.90000
52020,'RUSHMORE 2 3',  18.0000,1,  38,   1,   1,1.04830861,  21.930983, 1.10000, 0.90000, 1.10000, 0.90000
52022,'RUSHMORE 2 5',  13.8000,2,  38,   1,   1,1.01519752,  24.481102, 1.10000, 0.90000, 1.10000, 0.90000
52023,'RUSHMORE 2 6',  13.8000,2,  38,   1,   1,1.02649999,  22.585188, 1.10000, 0.90000, 1.10000, 0.90000
52024,'RUSHMORE 2 7', 161.0000,1,  38,   1,   1,1.04964030,  21.883305, 1.10000, 0.90000, 1.10000, 0.90000
52025,'RUSHMORE 2 9', 161.0000,1,  38,   1,   1,1.04961026,  21.884865, 1.10000, 0.90000, 1.10000, 0.90000
52026,'LAKE WILSO~6',  69.0000,2,  38,   1,   1,1.04853344,  23.119449, 1.10000, 0.90000, 1.10000, 0.90000
52027,'LAKE WILSO~7',  69.0000,1,  38,   1,   1,1.04853344,  23.119449, 1.10000, 0.90000, 1.10000, 0.90000
52028,'LANESBORO ~4', 161.0000,1,  38,   1,   1,1.05298841,   7.287667, 1.10000, 0.90000, 1.10000, 0.90000
52029,'LANESBORO ~5',  18.0000,2,  38,   1,   1,1.05288696,   7.350516, 1.10000, 0.90000, 1.10000, 0.90000
52030,'LANESBORO ~6',  18.0000,2,  38,   1,   1,1.05288696,   7.350516, 1.10000, 0.90000, 1.10000, 0.90000
52032,'LANESBORO ~8',  18.0000,2,  38,   1,   1,1.05298841,   7.287667, 1.10000, 0.90000, 1.10000, 0.90000
52033,'LANESBORO ~9', 161.0000,1,  38,   1,   1,1.05298686,   7.286630, 1.10000, 0.90000, 1.10000, 0.90000
52034,'LANESBORO~10', 161.0000,1,  38,   1,   1,1.05298841,   7.287667, 1.10000, 0.90000, 1.10000, 0.90000
52035,'ATWATER 7 1 ',  69.0000,1,  38,   1,   1,1.04505098,  13.083211, 1.10000, 0.90000, 1.10000, 0.90000
52036,'ATWATER 7 2 ',  13.8000,2,  38,   1,   1,1.04395962,  13.824401, 1.10000, 0.90000, 1.10000, 0.90000
52037,'ATWATER 7 3 ',  18.0000,2,  38,   1,   1,1.04432929,  13.593127, 1.10000, 0.90000, 1.10000, 0.90000
52038,'ATWATER 7 4 ',  69.0000,1,  38,   1,   1,1.04504395,  13.079930, 1.10000, 0.90000, 1.10000, 0.90000
52039,'ATWATER 7 6 ',  69.0000,1,  38,   1,   1,1.04505098,  13.083211, 1.10000, 0.90000, 1.10000, 0.90000
52040,'LUVERNE 7 1 ', 161.0000,1,  38,   1,   1,1.04584956,  21.100731, 1.10000, 0.90000, 1.10000, 0.90000
52041,'LUVERNE 7 2 ',  69.0000,2,  38,   1,   1,1.04400003,  21.846153, 1.10000, 0.90000, 1.10000, 0.90000
52042,'LUVERNE 7 3 ', 161.0000,1,  38,   1,   1,1.04584265,  21.095881, 1.10000, 0.90000, 1.10000, 0.90000
52043,'LUVERNE 7 5 ', 161.0000,1,  38,   1,   1,1.04584956,  21.100731, 1.10000, 0.90000, 1.10000, 0.90000
52044,'NEW ULM 6 1 ', 500.0000,1,  38,   1,   1,1.04327190,  14.515714, 1.10000, 0.90000, 1.10000, 0.90000
52045,'NEW ULM 6 2 ', 161.0000,1,  38,   1,   1,1.04703701,  13.443942, 1.10000, 0.90000, 1.10000, 0.90000
52046,'NEW ULM 6 3 ',  69.0000,1,  38,   1,   1,1.04537642,  12.303179, 1.10000, 0.90000, 1.10000, 0.90000
52047,'NEW ULM 6 4 ',  22.0000,2,  38,   1,   1,1.04270887,  14.823633, 1.10000, 0.90000, 1.10000, 0.90000
52048,'NEW ULM 6 5 ',  22.0000,2,  38,   1,   1,1.04270887,  14.823633, 1.10000, 0.90000, 1.10000, 0.90000
52050,'NEW ULM 6 7 ', 161.0000,1,  38,   1,   1,1.04674602,  13.385612, 1.10000, 0.90000, 1.10000, 0.90000
52051,'NEW ULM 6 9 ', 500.0000,1,  38,   1,   1,1.04424930,  14.544896, 1.10000, 0.90000, 1.10000, 0.90000
52052,'ROCHESTER~64', 161.0000,1,  38,   1,   1,1.03859997,   7.902978, 1.10000, 0.90000, 1.10000, 0.90000
52053,'ROCHESTER~65',  69.0000,2,  38,   1,   1,1.04200006,   7.800743, 1.10000, 0.90000, 1.10000, 0.90000
52054,'ROCHESTER~66', 161.0000,1,  38,   1,   1,1.03857434,   7.904275, 1.10000, 0.90000, 1.10000, 0.90000
52055,'ROCHESTER~67', 161.0000,1,  38,   1,   1,1.03859997,   7.902978, 1.10000, 0.90000, 1.10000, 0.90000
52056,'TYLER 3 1   ', 161.0000,1,  38,   1,   1,1.04655027,  22.183532, 1.10000, 0.90000, 1.10000, 0.90000
52057,'TYLER 3 2   ',  69.0000,2,  38,   1,   1,1.04700005,  22.239079, 1.10000, 0.90000, 1.10000, 0.90000
52058,'TYLER 3 3   ',  13.8000,1,  38,   1,   1,1.04700005,  22.239079, 1.10000, 0.90000, 1.10000, 0.90000
52059,'TYLER 3 4   ',  13.8000,1,  38,   1,   1,1.04700005,  22.239079, 1.10000, 0.90000, 1.10000, 0.90000
52061,'TYLER 3 6   ', 161.0000,1,  38,   1,   1,1.04654109,  22.182772, 1.10000, 0.90000, 1.10000, 0.90000
52062,'TYLER 3 8   ', 161.0000,1,  38,   1,   1,1.04655027,  22.183532, 1.10000, 0.90000, 1.10000, 0.90000
52063,'RENVILLE 2 1', 161.0000,1,  38,   1,   1,1.03982329,  15.674451, 1.10000, 0.90000, 1.10000, 0.90000
52064,'RENVILLE 2 2',  69.0000,2,  38,   1,   1,1.04250002,  14.856742, 1.10000, 0.90000, 1.10000, 0.90000
52065,'RENVILLE 2 3', 161.0000,1,  38,   1,   1,1.03982091,  15.681814, 1.10000, 0.90000, 1.10000, 0.90000
52066,'RENVILLE 2 5', 161.0000,1,  38,   1,   1,1.03982329,  15.674451, 1.10000, 0.90000, 1.10000, 0.90000
52067,'CHASKA 5 1  ', 500.0000,2,  38,   1,   1,1.04095459,   5.972869, 1.10000, 0.90000, 1.10000, 0.90000
52068,'CHASKA 5 2  ', 161.0000,2,  38,   1,   1,1.03900003,   4.247042, 1.10000, 0.90000, 1.10000, 0.90000
52069,'CHASKA 5 3  ',  69.0000,2,  38,   1,   1,1.04039288,   0.601977, 1.10000, 0.90000, 1.10000, 0.90000
52070,'CHASKA 5 4  ', 500.0000,1,  38,   1,   1,1.04284537,   6.040821, 1.10000, 0.90000, 1.10000, 0.90000
52071,'CHASKA 5 6  ', 500.0000,1,  38,   1,   1,1.04095459,   5.972869, 1.10000, 0.90000, 1.10000, 0.90000
52072,'CHANDLER 3 1',  69.0000,1,  38,   1,   1,1.04400468,  22.422867, 1.10000, 0.90000, 1.10000, 0.90000
52073,'CHANDLER 3 2',  20.0000,2,  38,   1,   1,1.04333293,  22.774663, 1.10000, 0.90000, 1.10000, 0.90000
52074,'CHANDLER 3 3',  13.8000,2,  38,   1,   1,1.04400468,  22.422867, 1.10000, 0.90000, 1.10000, 0.90000
52075,'CHANDLER 3 4',  69.0000,1,  38,   1,   1,1.04400325,  22.421672, 1.10000, 0.90000, 1.10000, 0.90000
52076,'CHANDLER 3 6',  69.0000,1,  38,   1,   1,1.04400468,  22.422867, 1.10000, 0.90000, 1.10000, 0.90000
52077,'GRAND MEAD~8', 161.0000,1,  38,   1,   1,1.04637957,  10.348813, 1.10000, 0.90000, 1.10000, 0.90000
52078,'GRAND MEAD~9',  69.0000,1,  38,   1,   1,1.04422998,   9.562425, 1.10000, 0.90000, 1.10000, 0.90000
52079,'GRAND MEA~10',  18.0000,1,  38,   1,   1,1.04178870,   8.560942, 1.10000, 0.90000, 1.10000, 0.90000
52081,'GRAND MEA~12',  22.0000,2,  38,   1,   1,1.03814888,  13.677187, 1.10000, 0.90000, 1.10000, 0.90000
52082,'GRAND MEA~13', 161.0000,1,  38,   1,   1,1.04642141,  10.300233, 1.10000, 0.90000, 1.10000, 0.90000
52083,'GRAND MEA~14', 161.0000,1,  38,   1,   1,1.04637957,  10.348813, 1.10000, 0.90000, 1.10000, 0.90000
52084,'DELANO 4 1  ', 161.0000,1,  38,   1,   1,1.03604257,   4.559921, 1.10000, 0.90000, 1.10000, 0.90000
52085,'DELANO 4 2  ',  69.0000,1,  38,   1,   1,1.03376698,   2.484755, 1.10000, 0.90000, 1.10000, 0.90000
52086,'DELANO 4 3  ',  24.0000,1,  38,   1,   1,1.03377259,   2.492022, 1.10000, 0.90000, 1.10000, 0.90000
52088,'DELANO 4 5  ',  18.0000,2,  38,   1,   1,1.03731573,   2.854594, 1.10000, 0.90000, 1.10000, 0.90000
52089,'DELANO 4 6  ',  18.0000,2,  38,   1,   1,1.03731573,   2.854594, 1.10000, 0.90000, 1.10000, 0.90000
52091,'DELANO 4 8  ',  13.8000,2,  38,   1,   1,1.03992093,   4.990009, 1.10000, 0.90000, 1.10000, 0.90000
52092,'DELANO 4 9  ',  20.0000,2,  38,   1,   1,1.04226696,   3.389965, 1.10000, 0.90000, 1.10000, 0.90000
52093,'DELANO 4 10 ',  24.0000,2,  38,   1,   1,1.03930950,   3.063043, 1.10000, 0.90000, 1.10000, 0.90000
52094,'DELANO 4 11 ', 161.0000,1,  38,   1,   1,1.03612363,   4.579320, 1.10000, 0.90000, 1.10000, 0.90000
52095,'DELANO 4 13 ', 161.0000,1,  38,   1,   1,1.03604257,   4.559921, 1.10000, 0.90000, 1.10000, 0.90000
52096,'ROCHESTER~68',  69.0000,2,  38,   1,   1,1.04349995,   7.977991, 1.10000, 0.90000, 1.10000, 0.90000
52097,'ROCHESTER~69',  69.0000,1,  38,   1,   1,1.04316640,   7.926126, 1.10000, 0.90000, 1.10000, 0.90000
52098,'IVANHOE 4 1 ',  69.0000,1,  38,   1,   1,1.04941392,  23.113099, 1.10000, 0.90000, 1.10000, 0.90000
52099,'IVANHOE 4 2 ',  13.8000,2,  38,   1,   1,1.04738653,  24.185732, 1.10000, 0.90000, 1.10000, 0.90000
52100,'IVANHOE 4 3 ',  69.0000,1,  38,   1,   1,1.04940403,  23.106035, 1.10000, 0.90000, 1.10000, 0.90000
52101,'IVANHOE 4 5 ',  69.0000,1,  38,   1,   1,1.04941392,  23.113099, 1.10000, 0.90000, 1.10000, 0.90000
52102,'TRIMONT 4 1 ', 500.0000,1,  38,   1,   1,1.04595208,  18.626305, 1.10000, 0.90000, 1.10000, 0.90000
52103,'TRIMONT 4 2 ', 161.0000,1,  38,   1,   1,1.04859960,  19.369279, 1.10000, 0.90000, 1.10000, 0.90000
52104,'TRIMONT 4 3 ',  69.0000,1,  38,   1,   1,1.05176139,  17.714924, 1.10000, 0.90000, 1.10000, 0.90000
52105,'TRIMONT 4 4 ',  13.8000,2,  38,   1,   1,1.04904592,  18.950083, 1.10000, 0.90000, 1.10000, 0.90000
52106,'TRIMONT 4 5 ',  18.0000,2,  38,   1,   1,1.05100000,  19.534401, 1.10000, 0.90000, 1.10000, 0.90000
52107,'TRIMONT 4 6 ',  18.0000,2,  38,   1,   1,1.05100000,  19.450620, 1.10000, 0.90000, 1.10000, 0.90000
52108,'TRIMONT 4 7 ',  18.0000,2,  38,   1,   1,1.05100000,  19.644500, 1.10000, 0.90000, 1.10000, 0.90000
52109,'TRIMONT 4 8 ',  13.8000,2,  38,   1,   1,1.05100000,  19.419976, 1.10000, 0.90000, 1.10000, 0.90000
52110,'TRIMONT 4 9 ',  18.0000,2,  38,   1,   1,1.05100000,  19.437796, 1.10000, 0.90000, 1.10000, 0.90000
52111,'TRIMONT 4 10', 161.0000,1,  38,   1,   1,1.04859698,  19.443740, 1.10000, 0.90000, 1.10000, 0.90000
52112,'TRIMONT 4 12', 161.0000,1,  38,   1,   1,1.04859960,  19.369279, 1.10000, 0.90000, 1.10000, 0.90000
52113,'MARSHALL ~18', 161.0000,2,  38,   1,   1,1.04348648,  19.234777, 1.10000, 0.90000, 1.10000, 0.90000
52114,'MARSHALL ~19', 161.0000,1,  38,   1,   1,1.04348278,  19.230708, 1.10000, 0.90000, 1.10000, 0.90000
52115,'LAKE CRYST~8',  69.0000,2,  38,   1,   1,1.03499997,  12.123981, 1.10000, 0.90000, 1.10000, 0.90000
52116,'LAKE CRYST~9',  69.0000,1,  38,   1,   1,1.03496766,  12.120826, 1.10000, 0.90000, 1.10000, 0.90000
52117,'WORTHINGT~21',  69.0000,1,  38,   1,   1,1.04766798,  21.767244, 1.10000, 0.90000, 1.10000, 0.90000
52118,'WORTHINGT~22',  13.8000,2,  38,   1,   1,1.04766798,  21.767244, 1.10000, 0.90000, 1.10000, 0.90000
52119,'WORTHINGT~23',  18.0000,2,  38,   1,   1,1.04617155,  22.602011, 1.10000, 0.90000, 1.10000, 0.90000
52120,'WORTHINGT~24',  69.0000,1,  38,   1,   1,1.04766476,  21.764872, 1.10000, 0.90000, 1.10000, 0.90000
52121,'WORTHINGT~25',  69.0000,1,  38,   1,   1,1.04766798,  21.767244, 1.10000, 0.90000, 1.10000, 0.90000
52122,'HUTCHINSO~48',  69.0000,1,  38,   1,   1,1.03615415,   7.720691, 1.10000, 0.90000, 1.10000, 0.90000
52123,'HUTCHINSO~49',  22.0000,2,  38,   1,   1,1.04050004,   9.098204, 1.10000, 0.90000, 1.10000, 0.90000
52124,'HUTCHINSO~50',  13.8000,2,  38,   1,   1,1.04050004,   8.497741, 1.10000, 0.90000, 1.10000, 0.90000
52125,'HUTCHINSO~51',  69.0000,1,  38,   1,   1,1.03607953,   7.710762, 1.10000, 0.90000, 1.10000, 0.90000
52126,'HUTCHINSO~52',  69.0000,1,  38,   1,   1,1.03615415,   7.720691, 1.10000, 0.90000, 1.10000, 0.90000
52127,'HUTCHINSO~53', 500.0000,1,  38,   1,   1,1.04362154,  10.918859, 1.10000, 0.90000, 1.10000, 0.90000
52128,'HUTCHINSO~54', 161.0000,1,  38,   1,   1,1.04756463,  10.070037, 1.10000, 0.90000, 1.10000, 0.90000
52129,'HUTCHINSO~55',  69.0000,1,  38,   1,   1,1.05689430,   7.252895, 1.10000, 0.90000, 1.10000, 0.90000
52130,'HUTCHINSO~56',  13.8000,2,  38,   1,   1,1.04295886,  11.317066, 1.10000, 0.90000, 1.10000, 0.90000
52131,'HUTCHINSO~57',  13.8000,2,  38,   1,   1,1.04295886,  11.317066, 1.10000, 0.90000, 1.10000, 0.90000
52133,'HUTCHINSO~59', 161.0000,1,  38,   1,   1,1.04683042,   9.975262, 1.10000, 0.90000, 1.10000, 0.90000
52134,'HUTCHINSO~60', 161.0000,1,  38,   1,   1,1.04756463,  10.070037, 1.10000, 0.90000, 1.10000, 0.90000
52135,'STORDEN 1   ', 500.0000,2,  38,   1,   1,1.04689884,  22.580131, 1.10000, 0.90000, 1.10000, 0.90000
52136,'STORDEN 2   ', 161.0000,1,  38,   1,   1,1.04810739,  21.824548, 1.10000, 0.90000, 1.10000, 0.90000
52137,'STORDEN 3   ', 500.0000,1,  38,   1,   1,1.04679704,  22.622753, 1.10000, 0.90000, 1.10000, 0.90000
52138,'STORDEN 5   ', 500.0000,1,  38,   1,   1,1.04689884,  22.580131, 1.10000, 0.90000, 1.10000, 0.90000
52139,'NEW PRAGUE~6',  69.0000,2,  38,   1,   1,1.03799999,   2.036251, 1.10000, 0.90000, 1.10000, 0.90000
52140,'NEW PRAGUE~7',  69.0000,1,  38,   1,   1,1.03795648,   2.026455, 1.10000, 0.90000, 1.10000, 0.90000
52141,'SAINT CHAR~7',  69.0000,1,  38,   1,   1,1.04085886,   5.832886, 1.10000, 0.90000, 1.10000, 0.90000
52142,'SAINT CHAR~8',  13.8000,2,  38,   1,   1,1.04005146,   6.393963, 1.10000, 0.90000, 1.10000, 0.90000
52143,'SAINT CHAR~9',  13.8000,2,  38,   1,   1,1.03972828,   6.684211, 1.10000, 0.90000, 1.10000, 0.90000
52144,'SAINT CHA~10',  69.0000,1,  38,   1,   1,1.04084980,   5.828052, 1.10000, 0.90000, 1.10000, 0.90000
52145,'SAINT CHA~11',  69.0000,1,  38,   1,   1,1.04085886,   5.832886, 1.10000, 0.90000, 1.10000, 0.90000
52146,'LAKE CRYS~10',  69.0000,1,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52147,'LAKE CRYS~11',  13.8000,1,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52148,'LAKE CRYS~12',  13.8000,1,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52150,'LAKE CRYS~14',  22.0000,2,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52151,'LAKE CRYS~15',  13.2000,2,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52152,'LAKE CRYS~16',  69.0000,1,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52153,'LAKE CRYS~17',  69.0000,1,  38,   1,   1,1.03362620,  11.207248, 1.10000, 0.90000, 1.10000, 0.90000
52154,'MANKATO 11 1', 161.0000,2,  38,   1,   1,1.03708899,  12.047772, 1.10000, 0.90000, 1.10000, 0.90000
52155,'MANKATO 11 2',  69.0000,2,  38,   1,   1,1.04349995,  10.778668, 1.10000, 0.90000, 1.10000, 0.90000
52156,'MANKATO 11 3', 161.0000,1,  38,   1,   1,1.03718698,  12.058791, 1.10000, 0.90000, 1.10000, 0.90000
52157,'MANKATO 11 5', 161.0000,1,  38,   1,   1,1.03708899,  12.047772, 1.10000, 0.90000, 1.10000, 0.90000
52158,'ELKTON 19 1 ', 500.0000,1,  38,   1,   1,1.04064023,  22.853769, 1.10000, 0.90000, 1.10000, 0.90000
52159,'ELKTON 19 2 ', 161.0000,1,  38,   1,   1,1.04172683,  22.827300, 1.10000, 0.90000, 1.10000, 0.90000
52160,'ELKTON 19 3 ',  69.0000,1,  38,   1,   1,1.04156733,  22.648793, 1.10000, 0.90000, 1.10000, 0.90000
52161,'ELKTON 19 4 ',  13.8000,2,  38,   1,   1,1.01493239,  24.396536, 1.10000, 0.90000, 1.10000, 0.90000
52162,'ELKTON 19 5 ', 161.0000,1,  38,   1,   1,1.04181838,  22.825242, 1.10000, 0.90000, 1.10000, 0.90000
52163,'ELKTON 19 7 ', 161.0000,1,  38,   1,   1,1.04172683,  22.827300, 1.10000, 0.90000, 1.10000, 0.90000
52164,'ADAIR 1 1   ',  69.0000,1,  39,   1,   1,1.03777027,  16.257892, 1.10000, 0.90000, 1.10000, 0.90000
52165,'ADAIR 2 1   ',  69.0000,1,  39,   1,   1,1.03702557,  16.134201, 1.10000, 0.90000, 1.10000, 0.90000
52166,'ANITA 1     ',  69.0000,1,  39,   1,   1,1.03763914,  16.065846, 1.10000, 0.90000, 1.10000, 0.90000
52167,'ANITA 2     ',  69.0000,1,  39,   1,   1,1.03761232,  16.062728, 1.10000, 0.90000, 1.10000, 0.90000
52168,'CASEY 5 1   ',  69.0000,1,  39,   1,   1,1.03662801,  14.562045, 1.10000, 0.90000, 1.10000, 0.90000
52169,'CRESTON 3 1 ', 161.0000,1,  39,   1,   1,1.04450428,  14.577302, 1.10000, 0.90000, 1.10000, 0.90000
52170,'CRESTON 3 2 ',  69.0000,1,  39,   1,   1,1.03935885,  13.601691, 1.10000, 0.90000, 1.10000, 0.90000
52171,'CRESTON 3 3 ', 161.0000,1,  39,   1,   1,1.04459608,  14.587250, 1.10000, 0.90000, 1.10000, 0.90000
52172,'CRESTON 4 1 ', 161.0000,1,  39,   1,   1,1.04598284,  14.940074, 1.10000, 0.90000, 1.10000, 0.90000
52173,'CRESTON 5 1 ',  69.0000,1,  39,   1,   1,1.03669655,  13.344016, 1.10000, 0.90000, 1.10000, 0.90000
52174,'DEXTER 12 1 ',  69.0000,1,  39,   1,   1,1.03745329,  12.336583, 1.10000, 0.90000, 1.10000, 0.90000
52175,'DEXTER 12 2 ',  69.0000,1,  39,   1,   1,1.03744769,  12.335764, 1.10000, 0.90000, 1.10000, 0.90000
52176,'DEXTER 13 1 ',  69.0000,1,  39,   1,   1,1.03209007,  13.933705, 1.10000, 0.90000, 1.10000, 0.90000
52177,'FONTANELLE 1',  69.0000,1,  39,   1,   1,1.03674686,  15.007211, 1.10000, 0.90000, 1.10000, 0.90000
52178,'FONTANELLE 2',  69.0000,1,  39,   1,   1,1.03672659,  15.005401, 1.10000, 0.90000, 1.10000, 0.90000
52179,'GREENFIEL~10',  69.0000,1,  39,   1,   1,1.03868306,  13.451240, 1.10000, 0.90000, 1.10000, 0.90000
52180,'GREENFIEL~11',  69.0000,1,  39,   1,   1,1.03865123,  13.448713, 1.10000, 0.90000, 1.10000, 0.90000
52181,'STUART 9 1  ',  69.0000,1,  39,   1,   1,1.03346169,  13.928491, 1.10000, 0.90000, 1.10000, 0.90000
52182,'STUART 10 1 ',  69.0000,1,  39,   1,   1,1.03260112,  13.895646, 1.10000, 0.90000, 1.10000, 0.90000
52183,'STUART 11 1 ',  69.0000,1,  39,   1,   1,1.03340542,  14.090658, 1.10000, 0.90000, 1.10000, 0.90000
52184,'STUART 11 2 ',  69.0000,1,  39,   1,   1,1.03339112,  14.089361, 1.10000, 0.90000, 1.10000, 0.90000
52185,'CORNING 6 1 ',  69.0000,1,  39,   1,   1,1.04574871,  16.724820, 1.10000, 0.90000, 1.10000, 0.90000
52186,'CORNING 6 2 ',  69.0000,1,  39,   1,   1,1.04572773,  16.721341, 1.10000, 0.90000, 1.10000, 0.90000
52187,'CORNING 7 1 ',  69.0000,1,  39,   1,   1,1.04318237,  16.202054, 1.10000, 0.90000, 1.10000, 0.90000
52188,'CUMBERLAN~16',  69.0000,1,  39,   1,   1,1.03813839,  16.239888, 1.10000, 0.90000, 1.10000, 0.90000
52189,'CUMBERLAN~17',  69.0000,1,  39,   1,   1,1.03813148,  16.238698, 1.10000, 0.90000, 1.10000, 0.90000
52190,'LENOX 3 1   ',  69.0000,1,  39,   1,   1,1.03812742,  15.104869, 1.10000, 0.90000, 1.10000, 0.90000
52191,'LENOX 3 2   ',  69.0000,1,  39,   1,   1,1.03813839,  15.106382, 1.10000, 0.90000, 1.10000, 0.90000
52192,'LENOX 4 1   ',  69.0000,1,  39,   1,   1,1.03979743,  15.398045, 1.10000, 0.90000, 1.10000, 0.90000
52193,'LENOX 5 1   ',  69.0000,1,  39,   1,   1,1.03795171,  15.003554, 1.10000, 0.90000, 1.10000, 0.90000
52194,'MASSENA 7 1 ',  69.0000,1,  39,   1,   1,1.03614128,  15.403214, 1.10000, 0.90000, 1.10000, 0.90000
52195,'MASSENA 7 2 ',  69.0000,1,  39,   1,   1,1.03616035,  15.404628, 1.10000, 0.90000, 1.10000, 0.90000
52196,'VILLISCA 1 1', 161.0000,1,  39,   1,   1,1.04625726,  20.548532, 1.10000, 0.90000, 1.10000, 0.90000
52197,'VILLISCA 1 2', 161.0000,1,  39,   1,   1,1.04623902,  20.544936, 1.10000, 0.90000, 1.10000, 0.90000
52198,'DECORAH 1 1 ', 161.0000,1,  39,   1,   1,1.04441333,   3.922427, 1.10000, 0.90000, 1.10000, 0.90000
52199,'DECORAH 1 2 ',  69.0000,1,  39,   1,   1,1.04538918,   3.329296, 1.10000, 0.90000, 1.10000, 0.90000
52200,'DECORAH 1 3 ', 161.0000,1,  39,   1,   1,1.04450572,   3.928778, 1.10000, 0.90000, 1.10000, 0.90000
52201,'DECORAH 2 1 ', 500.0000,1,  39,   1,   1,1.04184723,   6.072299, 1.10000, 0.90000, 1.10000, 0.90000
52202,'DECORAH 2 2 ', 161.0000,1,  39,   1,   1,1.04372132,   5.349160, 1.10000, 0.90000, 1.10000, 0.90000
52203,'DECORAH 2 3 ',  69.0000,1,  39,   1,   1,1.04332411,   3.309696, 1.10000, 0.90000, 1.10000, 0.90000
52204,'DECORAH 2 4 ',  24.0000,1,  39,   1,   1,1.04370677,   2.112662, 1.10000, 0.90000, 1.10000, 0.90000
52206,'DECORAH 2 6 ', 161.0000,1,  39,   1,   1,1.04362106,   5.224033, 1.10000, 0.90000, 1.10000, 0.90000
52207,'DECORAH 2 8 ', 500.0000,1,  39,   1,   1,1.04338562,   6.181186, 1.10000, 0.90000, 1.10000, 0.90000
52208,'DECORAH 3 1 ', 161.0000,1,  39,   1,   1,1.04419494,   3.866852, 1.10000, 0.90000, 1.10000, 0.90000
52209,'DECORAH 3 2 ',  69.0000,1,  39,   1,   1,1.04384685,   3.468319, 1.10000, 0.90000, 1.10000, 0.90000
52210,'DECORAH 3 3 ', 161.0000,1,  39,   1,   1,1.04408038,   3.859186, 1.10000, 0.90000, 1.10000, 0.90000
52211,'DORCHESTER~6',  69.0000,1,  39,   1,   1,1.04111457,   2.538678, 1.10000, 0.90000, 1.10000, 0.90000
52212,'LANSING 27 1', 161.0000,1,  39,   1,   1,1.04530072,   3.339469, 1.10000, 0.90000, 1.10000, 0.90000
52213,'LANSING 27 2',  69.0000,1,  39,   1,   1,1.04703116,   1.192492, 1.10000, 0.90000, 1.10000, 0.90000
52214,'LANSING 27 3',  13.2000,1,  39,   1,   1,1.04513574,  -2.118557, 1.10000, 0.90000, 1.10000, 0.90000
52216,'LANSING 27 5', 161.0000,1,  39,   1,   1,1.04533994,   3.354818, 1.10000, 0.90000, 1.10000, 0.90000
52217,'MONONA 1 1  ', 161.0000,1,  39,   1,   1,1.04616833,   3.159214, 1.10000, 0.90000, 1.10000, 0.90000
52218,'MONONA 1 2  ',  69.0000,1,  39,   1,   1,1.04983079,   0.124741, 1.10000, 0.90000, 1.10000, 0.90000
52219,'MONONA 1 3  ', 161.0000,1,  39,   1,   1,1.04612422,   3.154721, 1.10000, 0.90000, 1.10000, 0.90000
52220,'MONONA 2 1  ',  69.0000,1,  39,   1,   1,1.04716456,   0.373996, 1.10000, 0.90000, 1.10000, 0.90000
52221,'NEW ALBIN 1 ',  69.0000,1,  39,   1,   1,1.04833758,   0.759622, 1.10000, 0.90000, 1.10000, 0.90000
52222,'POSTVILLE ~1',  69.0000,1,  39,   1,   1,1.04569423,   1.805404, 1.10000, 0.90000, 1.10000, 0.90000
52223,'POSTVILLE ~2',  69.0000,1,  39,   1,   1,1.04566753,   1.802872, 1.10000, 0.90000, 1.10000, 0.90000
52224,'POSTVILLE ~3', 161.0000,1,  39,   1,   1,1.04428399,   2.754814, 1.10000, 0.90000, 1.10000, 0.90000
52225,'POSTVILLE ~4',  69.0000,1,  39,   1,   1,1.04781795,   1.527051, 1.10000, 0.90000, 1.10000, 0.90000
52226,'POSTVILLE ~5', 161.0000,1,  39,   1,   1,1.04424739,   2.750711, 1.10000, 0.90000, 1.10000, 0.90000
52227,'WAUKON 1 1  ',  69.0000,1,  39,   1,   1,1.04742193,   0.110699, 1.10000, 0.90000, 1.10000, 0.90000
52228,'WAUKON 2 1  ', 161.0000,1,  39,   1,   1,1.04315245,   4.713453, 1.10000, 0.90000, 1.10000, 0.90000
52229,'WAUKON 2 2  ',  69.0000,1,  39,   1,   1,1.04713845,   3.074820, 1.10000, 0.90000, 1.10000, 0.90000
52230,'WAUKON 2 3  ', 161.0000,1,  39,   1,   1,1.04311574,   4.709833, 1.10000, 0.90000, 1.10000, 0.90000
52231,'WAUKON 3 1  ', 161.0000,1,  39,   1,   1,1.04432976,   2.867274, 1.10000, 0.90000, 1.10000, 0.90000
52232,'WAUKON 3 2  ',  69.0000,1,  39,   1,   1,1.04865026,   0.597520, 1.10000, 0.90000, 1.10000, 0.90000
52233,'WAUKON 3 3  ',  18.0000,1,  39,   1,   1,1.03458142,  -1.567371, 1.10000, 0.90000, 1.10000, 0.90000
52235,'WAUKON 3 5  ', 161.0000,1,  39,   1,   1,1.04439068,   2.885493, 1.10000, 0.90000, 1.10000, 0.90000
52236,'CENTERVIL~15', 161.0000,1,  39,   1,   1,1.04603541,  12.305582, 1.10000, 0.90000, 1.10000, 0.90000
52237,'CENTERVIL~16',  69.0000,1,  39,   1,   1,1.04898095,  10.973051, 1.10000, 0.90000, 1.10000, 0.90000
52238,'CENTERVIL~17',  13.8000,1,  39,   1,   1,1.05144918,  10.019369, 1.10000, 0.90000, 1.10000, 0.90000
52240,'CENTERVIL~19', 161.0000,1,  39,   1,   1,1.04609621,  12.324367, 1.10000, 0.90000, 1.10000, 0.90000
52241,'CENTERVIL~20', 161.0000,1,  39,   1,   1,1.04599345,  12.299347, 1.10000, 0.90000, 1.10000, 0.90000
52242,'CENTERVIL~21',  69.0000,1,  39,   1,   1,1.04437995,  10.101380, 1.10000, 0.90000, 1.10000, 0.90000
52243,'CENTERVIL~22', 161.0000,1,  39,   1,   1,1.03931201,  11.333703, 1.10000, 0.90000, 1.10000, 0.90000
52244,'CENTERVIL~23',  69.0000,1,  39,   1,   1,1.04520571,  10.263058, 1.10000, 0.90000, 1.10000, 0.90000
52245,'CENTERVIL~24', 161.0000,1,  39,   1,   1,1.03935850,  11.344391, 1.10000, 0.90000, 1.10000, 0.90000
52246,'MORAVIA 4 1 ',  69.0000,1,  39,   1,   1,1.04448247,  10.097679, 1.10000, 0.90000, 1.10000, 0.90000
52247,'MORAVIA 4 2 ',  69.0000,1,  39,   1,   1,1.04449415,  10.099212, 1.10000, 0.90000, 1.10000, 0.90000
52248,'MORAVIA 5 1 ',  69.0000,1,  39,   1,   1,1.04436171,  10.082724, 1.10000, 0.90000, 1.10000, 0.90000
52249,'MOULTON 4 1 ',  69.0000,1,  39,   1,   1,1.04333413,   8.250311, 1.10000, 0.90000, 1.10000, 0.90000
52250,'MOULTON 5 1 ',  69.0000,1,  39,   1,   1,1.04246652,   7.555490, 1.10000, 0.90000, 1.10000, 0.90000
52251,'MOULTON 6 1 ',  69.0000,1,  39,   1,   1,1.04464364,   9.453881, 1.10000, 0.90000, 1.10000, 0.90000
52252,'MYSTIC 3 1  ',  69.0000,1,  39,   1,   1,1.04433835,  10.064288, 1.10000, 0.90000, 1.10000, 0.90000
52253,'SEYMOUR 9 1 ',  69.0000,1,  39,   1,   1,1.04739618,  10.501713, 1.10000, 0.90000, 1.10000, 0.90000
52254,'ATLANTIC 1 1',  69.0000,1,  39,   1,   1,1.04089534,  17.183115, 1.10000, 0.90000, 1.10000, 0.90000
52255,'ATLANTIC 1 2',  69.0000,1,  39,   1,   1,1.04085481,  17.177550, 1.10000, 0.90000, 1.10000, 0.90000
52256,'ATLANTIC 2 1',  69.0000,1,  39,   1,   1,1.04108739,  17.217850, 1.10000, 0.90000, 1.10000, 0.90000
52257,'ATLANTIC 3 1', 161.0000,1,  39,   1,   1,1.04466653,  17.537298, 1.10000, 0.90000, 1.10000, 0.90000
52258,'AUDUBON 1 1 ', 161.0000,1,  39,   1,   1,1.04088855,  16.681728, 1.10000, 0.90000, 1.10000, 0.90000
52259,'AUDUBON 1 2 ',  69.0000,1,  39,   1,   1,1.04227376,  16.417791, 1.10000, 0.90000, 1.10000, 0.90000
52260,'AUDUBON 1 3 ', 161.0000,1,  39,   1,   1,1.04085302,  16.678374, 1.10000, 0.90000, 1.10000, 0.90000
52261,'AUDUBON 2 1 ',  69.0000,1,  39,   1,   1,1.03958964,  15.923782, 1.10000, 0.90000, 1.10000, 0.90000
52262,'AUDUBON 3 1 ',  69.0000,1,  39,   1,   1,1.03571665,  15.237121, 1.10000, 0.90000, 1.10000, 0.90000
52263,'COON RAPID~1',  69.0000,1,  39,   1,   1,1.03933680,  14.276375, 1.10000, 0.90000, 1.10000, 0.90000
52264,'EXIRA 1     ',  69.0000,1,  39,   1,   1,1.03789389,  16.557613, 1.10000, 0.90000, 1.10000, 0.90000
52265,'EXIRA 2     ',  69.0000,1,  39,   1,   1,1.03786230,  16.554271, 1.10000, 0.90000, 1.10000, 0.90000
52266,'MANNING 4 1 ',  69.0000,1,  39,   1,   1,1.04423177,  14.951161, 1.10000, 0.90000, 1.10000, 0.90000
52267,'MANNING 5 1 ',  69.0000,1,  39,   1,   1,1.04090178,  14.865244, 1.10000, 0.90000, 1.10000, 0.90000
52268,'MANNING 5 2 ',  69.0000,1,  39,   1,   1,1.04086614,  14.863163, 1.10000, 0.90000, 1.10000, 0.90000
52269,'ATKINS 2 1  ',  69.0000,1,  39,   1,   1,1.03981507,   3.110848, 1.10000, 0.90000, 1.10000, 0.90000
52270,'ATKINS 2 2  ',  69.0000,1,  39,   1,   1,1.03984368,   3.113494, 1.10000, 0.90000, 1.10000, 0.90000
52271,'ATKINS 3 1  ',  69.0000,1,  39,   1,   1,1.04130816,   2.859040, 1.10000, 0.90000, 1.10000, 0.90000
52272,'ATKINS 3 2  ',  69.0000,1,  39,   1,   1,1.04129577,   2.857778, 1.10000, 0.90000, 1.10000, 0.90000
52273,'BELLE PLAI~6',  69.0000,1,  39,   1,   1,1.04003263,   4.689086, 1.10000, 0.90000, 1.10000, 0.90000
52274,'BELLE PLAI~7',  69.0000,1,  39,   1,   1,1.04001522,   4.687382, 1.10000, 0.90000, 1.10000, 0.90000
52275,'BELLE PLAI~8', 161.0000,1,  39,   1,   1,1.04811311,   6.631776, 1.10000, 0.90000, 1.10000, 0.90000
52276,'CENTER POI~1',  69.0000,1,  39,   1,   1,1.03470349,   3.707251, 1.10000, 0.90000, 1.10000, 0.90000
52277,'CENTER POI~2',  69.0000,1,  39,   1,   1,1.03466988,   3.704910, 1.10000, 0.90000, 1.10000, 0.90000
52278,'CENTER POI~3',  69.0000,1,  39,   1,   1,1.03666914,   3.888416, 1.10000, 0.90000, 1.10000, 0.90000
52279,'CENTER POI~4',  69.0000,1,  39,   1,   1,1.03664708,   3.886115, 1.10000, 0.90000, 1.10000, 0.90000
52280,'CENTER POI~5', 161.0000,1,  39,   1,   1,1.04040873,   4.271435, 1.10000, 0.90000, 1.10000, 0.90000
52281,'CENTER POI~6',  69.0000,1,  39,   1,   1,1.03576732,   3.892245, 1.10000, 0.90000, 1.10000, 0.90000
52282,'CENTER POI~7', 161.0000,1,  39,   1,   1,1.04046154,   4.274308, 1.10000, 0.90000, 1.10000, 0.90000
52283,'DYSART 1 1  ',  69.0000,1,  39,   1,   1,1.04184365,   6.290839, 1.10000, 0.90000, 1.10000, 0.90000
52284,'DYSART 2 1  ', 161.0000,1,  39,   1,   1,1.04931533,   7.289933, 1.10000, 0.90000, 1.10000, 0.90000
52285,'DYSART 2 2  ',  69.0000,1,  39,   1,   1,1.04403055,   6.373504, 1.10000, 0.90000, 1.10000, 0.90000
52286,'DYSART 2 3  ', 161.0000,1,  39,   1,   1,1.04938591,   7.297424, 1.10000, 0.90000, 1.10000, 0.90000
52287,'FAIRFAX 19 1', 161.0000,1,  39,   1,   1,1.03607571,   2.523345, 1.10000, 0.90000, 1.10000, 0.90000
52288,'FAIRFAX 19 2',  69.0000,1,  39,   1,   1,1.04544961,   1.217722, 1.10000, 0.90000, 1.10000, 0.90000
52289,'FAIRFAX 19 3', 161.0000,1,  39,   1,   1,1.03600073,   2.518923, 1.10000, 0.90000, 1.10000, 0.90000
52290,'FAIRFAX 20 1',  69.0000,1,  39,   1,   1,1.04152417,   0.703593, 1.10000, 0.90000, 1.10000, 0.90000
52291,'KEYSTONE 1  ',  69.0000,1,  39,   1,   1,1.03518033,   5.737092, 1.10000, 0.90000, 1.10000, 0.90000
52292,'LA PORTE C~1',  69.0000,1,  39,   1,   1,1.04221117,   5.606385, 1.10000, 0.90000, 1.10000, 0.90000
52293,'LA PORTE C~2',  69.0000,1,  39,   1,   1,1.03939009,   4.230801, 1.10000, 0.90000, 1.10000, 0.90000
52294,'LA PORTE C~3',  69.0000,1,  39,   1,   1,1.03875697,   4.035642, 1.10000, 0.90000, 1.10000, 0.90000
52295,'LA PORTE C~4',  69.0000,1,  39,   1,   1,1.03877175,   4.038420, 1.10000, 0.90000, 1.10000, 0.90000
52296,'MARENGO 8 1 ',  69.0000,1,  39,   1,   1,1.03897047,   2.882426, 1.10000, 0.90000, 1.10000, 0.90000
52297,'MARENGO 9 1 ',  69.0000,1,  39,   1,   1,1.03897607,   2.440835, 1.10000, 0.90000, 1.10000, 0.90000
52298,'NEWHALL 1   ', 161.0000,1,  39,   1,   1,1.04364526,   5.084602, 1.10000, 0.90000, 1.10000, 0.90000
52299,'NEWHALL 2   ',  69.0000,1,  39,   1,   1,1.04333329,   4.139405, 1.10000, 0.90000, 1.10000, 0.90000
52300,'NEWHALL 3   ', 161.0000,1,  39,   1,   1,1.04360914,   5.082263, 1.10000, 0.90000, 1.10000, 0.90000
52301,'SHELLSBURG 1',  69.0000,1,  39,   1,   1,1.04088390,   3.669712, 1.10000, 0.90000, 1.10000, 0.90000
52302,'URBANA 11 1 ',  69.0000,1,  39,   1,   1,1.03949189,   4.147782, 1.10000, 0.90000, 1.10000, 0.90000
52303,'URBANA 12 1 ',  69.0000,1,  39,   1,   1,1.03879607,   3.992326, 1.10000, 0.90000, 1.10000, 0.90000
52304,'VAN HORNE ~1',  69.0000,1,  39,   1,   1,1.03797185,   2.770761, 1.10000, 0.90000, 1.10000, 0.90000
52305,'VAN HORNE ~2',  69.0000,1,  39,   1,   1,1.04252899,   4.909899, 1.10000, 0.90000, 1.10000, 0.90000
52306,'VAN HORNE ~3',  69.0000,1,  39,   1,   1,1.04252434,   4.908818, 1.10000, 0.90000, 1.10000, 0.90000
52307,'VINTON 6 1  ', 500.0000,1,  39,   1,   1,1.04590595,   7.080448, 1.10000, 0.90000, 1.10000, 0.90000
52308,'VINTON 6 2  ', 161.0000,1,  39,   1,   1,1.04494035,   5.912264, 1.10000, 0.90000, 1.10000, 0.90000
52309,'VINTON 6 3  ',  69.0000,1,  39,   1,   1,1.04526436,   4.951625, 1.10000, 0.90000, 1.10000, 0.90000
52310,'VINTON 6 4  ', 161.0000,1,  39,   1,   1,1.04479086,   5.898653, 1.10000, 0.90000, 1.10000, 0.90000
52311,'VINTON 6 6  ', 161.0000,1,  39,   1,   1,1.04471147,   5.846323, 1.10000, 0.90000, 1.10000, 0.90000
52312,'WALKER 5 1  ', 161.0000,1,  39,   1,   1,1.03963387,   5.141850, 1.10000, 0.90000, 1.10000, 0.90000
52313,'WALKER 5 2  ',  69.0000,1,  39,   1,   1,1.04744077,   3.619390, 1.10000, 0.90000, 1.10000, 0.90000
52314,'WALKER 5 3  ', 161.0000,1,  39,   1,   1,1.03960896,   5.138402, 1.10000, 0.90000, 1.10000, 0.90000
52315,'CEDAR FALL~1', 161.0000,1,  39,   1,   1,1.04110324,   7.606495, 1.10000, 0.90000, 1.10000, 0.90000
52316,'CEDAR FALL~2', 161.0000,1,  39,   1,   1,1.04074824,   7.705745, 1.10000, 0.90000, 1.10000, 0.90000
52317,'CEDAR FALL~3',  69.0000,1,  39,   1,   1,1.04693580,   7.469748, 1.10000, 0.90000, 1.10000, 0.90000
52318,'CEDAR FALL~4', 161.0000,1,  39,   1,   1,1.04054475,   7.688686, 1.10000, 0.90000, 1.10000, 0.90000
52319,'CEDAR FALL~5', 500.0000,1,  39,   1,   1,1.04592109,   9.408008, 1.10000, 0.90000, 1.10000, 0.90000
52320,'CEDAR FALL~6', 161.0000,1,  39,   1,   1,1.04260540,   7.899076, 1.10000, 0.90000, 1.10000, 0.90000
52321,'CEDAR FALL~7',  69.0000,1,  39,   1,   1,1.04372633,   7.219170, 1.10000, 0.90000, 1.10000, 0.90000
52322,'CEDAR FALL~8', 500.0000,1,  39,   1,   1,1.04579067,   9.388666, 1.10000, 0.90000, 1.10000, 0.90000
52323,'CEDAR FALL~9', 161.0000,1,  39,   1,   1,1.04208899,   7.812864, 1.10000, 0.90000, 1.10000, 0.90000
52324,'CEDAR FAL~10', 161.0000,1,  39,   1,   1,1.03935933,   6.845818, 1.10000, 0.90000, 1.10000, 0.90000
52325,'CEDAR FAL~11', 161.0000,1,  39,   1,   1,1.03950191,   6.864197, 1.10000, 0.90000, 1.10000, 0.90000
52326,'DUNKERTON 1 ',  69.0000,1,  39,   1,   1,1.04212558,   5.998108, 1.10000, 0.90000, 1.10000, 0.90000
52327,'EVANSDALE ~1',  69.0000,1,  39,   1,   1,1.03183711,   6.149016, 1.10000, 0.90000, 1.10000, 0.90000
52328,'EVANSDALE ~2',  69.0000,1,  39,   1,   1,1.03858960,   6.033412, 1.10000, 0.90000, 1.10000, 0.90000
52329,'EVANSDALE ~3',  69.0000,1,  39,   1,   1,1.03852510,   6.028154, 1.10000, 0.90000, 1.10000, 0.90000
52330,'EVANSDALE ~4', 161.0000,1,  39,   1,   1,1.03924930,   6.448230, 1.10000, 0.90000, 1.10000, 0.90000
52331,'FAIRBANK 1 1',  69.0000,1,  39,   1,   1,1.03996587,   4.007553, 1.10000, 0.90000, 1.10000, 0.90000
52332,'FAIRBANK 2 1',  69.0000,1,  39,   1,   1,1.03987050,   3.900059, 1.10000, 0.90000, 1.10000, 0.90000
52333,'FAIRBANK 3 1',  69.0000,1,  39,   1,   1,1.03901780,   3.795004, 1.10000, 0.90000, 1.10000, 0.90000
52334,'FAIRBANK 3 2',  69.0000,1,  39,   1,   1,1.03899026,   3.791286, 1.10000, 0.90000, 1.10000, 0.90000
52335,'HUDSON 27 1 ', 161.0000,1,  39,   1,   1,1.04449654,   7.932227, 1.10000, 0.90000, 1.10000, 0.90000
52336,'HUDSON 27 2 ', 161.0000,1,  39,   1,   1,1.04453230,   7.935345, 1.10000, 0.90000, 1.10000, 0.90000
52337,'JANESVILL~16',  69.0000,1,  39,   1,   1,1.04162025,   7.138057, 1.10000, 0.90000, 1.10000, 0.90000
52338,'JANESVILL~17',  69.0000,1,  39,   1,   1,1.04161036,   7.136913, 1.10000, 0.90000, 1.10000, 0.90000
52339,'JESUP 5 1   ',  69.0000,1,  39,   1,   1,1.03851342,   3.641232, 1.10000, 0.90000, 1.10000, 0.90000
52340,'JESUP 5 2   ',  69.0000,1,  39,   1,   1,1.03847623,   3.638948, 1.10000, 0.90000, 1.10000, 0.90000
52341,'JESUP 6 1   ',  69.0000,1,  39,   1,   1,1.03910887,   3.626279, 1.10000, 0.90000, 1.10000, 0.90000
52342,'JESUP 7 1   ',  69.0000,1,  39,   1,   1,1.03771102,   3.664437, 1.10000, 0.90000, 1.10000, 0.90000
52343,'JESUP 7 2   ',  69.0000,1,  39,   1,   1,1.03769565,   3.662044, 1.10000, 0.90000, 1.10000, 0.90000
52344,'REINBECK 1 1',  69.0000,1,  39,   1,   1,1.04012358,   7.807444, 1.10000, 0.90000, 1.10000, 0.90000
52345,'REINBECK 1 2',  69.0000,1,  39,   1,   1,1.04010439,   7.806208, 1.10000, 0.90000, 1.10000, 0.90000
52346,'REINBECK 2 1',  69.0000,1,  39,   1,   1,1.04161906,   8.172030, 1.10000, 0.90000, 1.10000, 0.90000
52347,'REINBECK 2 2',  69.0000,1,  39,   1,   1,1.04159915,   8.170522, 1.10000, 0.90000, 1.10000, 0.90000
52348,'TRAER 1 1   ',  69.0000,1,  39,   1,   1,1.04228032,   6.678566, 1.10000, 0.90000, 1.10000, 0.90000
52349,'TRAER 2 1   ',  69.0000,1,  39,   1,   1,1.04338098,   7.298267, 1.10000, 0.90000, 1.10000, 0.90000
52350,'WATERLOO ~11', 161.0000,1,  39,   1,   1,1.04226947,   7.458236, 1.10000, 0.90000, 1.10000, 0.90000
52351,'WATERLOO ~12',  69.0000,1,  39,   1,   1,1.03909314,   6.743201, 1.10000, 0.90000, 1.10000, 0.90000
52352,'WATERLOO ~13', 161.0000,1,  39,   1,   1,1.04216826,   7.440145, 1.10000, 0.90000, 1.10000, 0.90000
52353,'WATERLOO ~14',  69.0000,1,  39,   1,   1,1.03460658,   6.362245, 1.10000, 0.90000, 1.10000, 0.90000
52354,'WATERLOO ~15',  69.0000,1,  39,   1,   1,1.03411949,   6.344363, 1.10000, 0.90000, 1.10000, 0.90000
52355,'WATERLOO ~16',  69.0000,1,  39,   1,   1,1.03422976,   6.357664, 1.10000, 0.90000, 1.10000, 0.90000
52356,'WATERLOO ~17', 161.0000,1,  39,   1,   1,1.03965199,   7.170110, 1.10000, 0.90000, 1.10000, 0.90000
52357,'WATERLOO ~18',  69.0000,1,  39,   1,   1,1.03216696,   6.218574, 1.10000, 0.90000, 1.10000, 0.90000
52358,'WATERLOO ~19', 161.0000,1,  39,   1,   1,1.04169965,   6.796799, 1.10000, 0.90000, 1.10000, 0.90000
52359,'WATERLOO ~20',  69.0000,1,  39,   1,   1,1.04217780,   5.273458, 1.10000, 0.90000, 1.10000, 0.90000
52360,'WATERLOO ~21',  13.2000,1,  39,   1,   1,1.04261410,   4.613349, 1.10000, 0.90000, 1.10000, 0.90000
52362,'WATERLOO ~23', 161.0000,1,  39,   1,   1,1.04176939,   6.817055, 1.10000, 0.90000, 1.10000, 0.90000
52363,'WATERLOO ~24', 161.0000,1,  39,   1,   1,1.03846419,   6.730547, 1.10000, 0.90000, 1.10000, 0.90000
52364,'WATERLOO ~25',  69.0000,1,  39,   1,   1,1.03392303,   6.304237, 1.10000, 0.90000, 1.10000, 0.90000
52365,'WATERLOO ~26',  13.8000,1,  39,   1,   1,1.02765250,   5.700139, 1.10000, 0.90000, 1.10000, 0.90000
52367,'WATERLOO ~28', 161.0000,1,  39,   1,   1,1.03840923,   6.722235, 1.10000, 0.90000, 1.10000, 0.90000
52368,'WATERLOO 2~1',  69.0000,1,  39,   1,   1,1.03566504,   6.461875, 1.10000, 0.90000, 1.10000, 0.90000
52369,'WATERLOO 2~2',  69.0000,1,  39,   1,   1,1.03557706,   6.453263, 1.10000, 0.90000, 1.10000, 0.90000
52370,'WATERLOO 2~3',  69.0000,1,  39,   1,   1,1.03983045,   6.416252, 1.10000, 0.90000, 1.10000, 0.90000
52371,'WATERLOO 2~4', 161.0000,1,  39,   1,   1,1.03747094,   6.160233, 1.10000, 0.90000, 1.10000, 0.90000
52372,'WATERLOO 2~5',  69.0000,1,  39,   1,   1,1.04202378,   6.017913, 1.10000, 0.90000, 1.10000, 0.90000
52373,'WATERLOO 2~6', 161.0000,1,  39,   1,   1,1.03737926,   6.152601, 1.10000, 0.90000, 1.10000, 0.90000
52374,'WATERLOO 2~7', 161.0000,1,  39,   1,   1,1.03928173,   6.280264, 1.10000, 0.90000, 1.10000, 0.90000
52375,'WATERLOO 2~8',  69.0000,1,  39,   1,   1,1.04398811,   6.496086, 1.10000, 0.90000, 1.10000, 0.90000
52376,'WATERLOO 2~9', 161.0000,1,  39,   1,   1,1.03948474,   6.275895, 1.10000, 0.90000, 1.10000, 0.90000
52377,'WATERLOO ~10',  69.0000,1,  39,   1,   1,1.03850150,   6.174095, 1.10000, 0.90000, 1.10000, 0.90000
52378,'AMES 1 1    ', 161.0000,1,  39,   1,   1,1.03479922,  11.113348, 1.10000, 0.90000, 1.10000, 0.90000
52379,'AMES 1 2    ',  69.0000,1,  39,   1,   1,1.03523111,  11.078616, 1.10000, 0.90000, 1.10000, 0.90000
52380,'AMES 1 3    ', 161.0000,1,  39,   1,   1,1.03468454,  11.099572, 1.10000, 0.90000, 1.10000, 0.90000
52381,'AMES 2 1    ', 161.0000,1,  39,   1,   1,1.03420317,  11.131062, 1.10000, 0.90000, 1.10000, 0.90000
52382,'AMES 2 2    ', 161.0000,1,  39,   1,   1,1.03413630,  11.117387, 1.10000, 0.90000, 1.10000, 0.90000
52383,'AMES 3 1    ', 161.0000,1,  39,   1,   1,1.03477263,  11.023070, 1.10000, 0.90000, 1.10000, 0.90000
52384,'AMES 3 2    ',  69.0000,1,  39,   1,   1,1.03523076,  11.066065, 1.10000, 0.90000, 1.10000, 0.90000
52385,'AMES 3 3    ',  13.8000,1,  39,   1,   1,1.03557646,  11.098452, 1.10000, 0.90000, 1.10000, 0.90000
52387,'AMES 3 5    ', 161.0000,1,  39,   1,   1,1.03467822,  11.010764, 1.10000, 0.90000, 1.10000, 0.90000
52388,'AMES 4 1    ', 161.0000,1,  39,   1,   1,1.03591478,  10.935588, 1.10000, 0.90000, 1.10000, 0.90000
52389,'AMES 4 2    ',  69.0000,1,  39,   1,   1,1.03669631,  11.014414, 1.10000, 0.90000, 1.10000, 0.90000
52390,'AMES 4 3    ', 161.0000,1,  39,   1,   1,1.03580534,  10.923858, 1.10000, 0.90000, 1.10000, 0.90000
52391,'BOONE 4 1   ',  69.0000,1,  39,   1,   1,1.04220867,  11.333508, 1.10000, 0.90000, 1.10000, 0.90000
52392,'BOONE 5 1   ',  69.0000,1,  39,   1,   1,1.04073310,  11.127913, 1.10000, 0.90000, 1.10000, 0.90000
52393,'BOONE 6 1   ',  69.0000,1,  39,   1,   1,1.04134798,  11.388088, 1.10000, 0.90000, 1.10000, 0.90000
52394,'BOONE 6 2   ',  69.0000,1,  39,   1,   1,1.04127824,  11.381049, 1.10000, 0.90000, 1.10000, 0.90000
52395,'BOONE 7 1   ', 161.0000,1,  39,   1,   1,1.03181458,  11.814834, 1.10000, 0.90000, 1.10000, 0.90000
52396,'BOONE 7 2   ',  69.0000,1,  39,   1,   1,1.04387188,  11.198708, 1.10000, 0.90000, 1.10000, 0.90000
52397,'BOONE 7 3   ', 161.0000,1,  39,   1,   1,1.03210008,  11.816525, 1.10000, 0.90000, 1.10000, 0.90000
52398,'GRAND JUNC~6',  69.0000,1,  39,   1,   1,1.04478049,  12.547644, 1.10000, 0.90000, 1.10000, 0.90000
52399,'MADRID 2 1  ', 161.0000,1,  39,   1,   1,1.03778267,  10.454585, 1.10000, 0.90000, 1.10000, 0.90000
52400,'MADRID 2 2  ',  69.0000,1,  39,   1,   1,1.03446567,  10.419621, 1.10000, 0.90000, 1.10000, 0.90000
52401,'MADRID 2 3  ',  13.8000,1,  39,   1,   1,1.03480530,  10.423212, 1.10000, 0.90000, 1.10000, 0.90000
52403,'MADRID 2 5  ', 161.0000,1,  39,   1,   1,1.03780305,  10.454555, 1.10000, 0.90000, 1.10000, 0.90000
52404,'MADRID 3 1  ',  69.0000,1,  39,   1,   1,1.04095614,  11.140107, 1.10000, 0.90000, 1.10000, 0.90000
52405,'MADRID 4 1  ',  69.0000,1,  39,   1,   1,1.04326832,  11.491191, 1.10000, 0.90000, 1.10000, 0.90000
52406,'MADRID 4 2  ',  69.0000,1,  39,   1,   1,1.04329908,  11.493813, 1.10000, 0.90000, 1.10000, 0.90000
52407,'OGDEN 1 1   ',  69.0000,1,  39,   1,   1,1.04506981,  11.970532, 1.10000, 0.90000, 1.10000, 0.90000
52408,'OGDEN 1 2   ',  69.0000,1,  39,   1,   1,1.04509377,  11.972252, 1.10000, 0.90000, 1.10000, 0.90000
52409,'OGDEN 2 1   ',  69.0000,1,  39,   1,   1,1.04556680,  12.153123, 1.10000, 0.90000, 1.10000, 0.90000
52410,'OGDEN 3 1   ',  69.0000,1,  39,   1,   1,1.04578555,  12.120135, 1.10000, 0.90000, 1.10000, 0.90000
52411,'PERRY 18 1  ',  69.0000,1,  39,   1,   1,1.03457153,  11.411126, 1.10000, 0.90000, 1.10000, 0.90000
52412,'PERRY 19 1  ', 161.0000,1,  39,   1,   1,1.04129934,  13.437202, 1.10000, 0.90000, 1.10000, 0.90000
52413,'PERRY 19 2  ',  69.0000,1,  39,   1,   1,1.03840733,  12.556881, 1.10000, 0.90000, 1.10000, 0.90000
52414,'PERRY 19 3  ', 161.0000,1,  39,   1,   1,1.04139519,  13.448712, 1.10000, 0.90000, 1.10000, 0.90000
52415,'PERRY 20 1  ', 161.0000,1,  39,   1,   1,1.03610921,  12.637423, 1.10000, 0.90000, 1.10000, 0.90000
52416,'PERRY 20 2  ',  69.0000,1,  39,   1,   1,1.03584111,  11.621837, 1.10000, 0.90000, 1.10000, 0.90000
52417,'PERRY 20 3  ',  13.8000,1,  39,   1,   1,1.03589284,  10.633062, 1.10000, 0.90000, 1.10000, 0.90000
52419,'PERRY 20 5  ', 161.0000,1,  39,   1,   1,1.03606677,  12.632632, 1.10000, 0.90000, 1.10000, 0.90000
52420,'PERRY 20 7  ', 161.0000,1,  39,   1,   1,1.03618002,  12.650528, 1.10000, 0.90000, 1.10000, 0.90000
52421,'STORY CITY~1',  69.0000,1,  39,   1,   1,1.03614461,  10.953646, 1.10000, 0.90000, 1.10000, 0.90000
52422,'STORY CITY~2',  69.0000,1,  39,   1,   1,1.03617013,  10.957182, 1.10000, 0.90000, 1.10000, 0.90000
52423,'STORY CITY~3',  69.0000,1,  39,   1,   1,1.03689766,  10.627935, 1.10000, 0.90000, 1.10000, 0.90000
52424,'STORY CITY~4',  69.0000,1,  39,   1,   1,1.03687429,  10.625567, 1.10000, 0.90000, 1.10000, 0.90000
52425,'STORY CITY~5', 161.0000,1,  39,   1,   1,1.04075873,  11.893304, 1.10000, 0.90000, 1.10000, 0.90000
52426,'STRATFORD~22', 161.0000,1,  39,   1,   1,1.04198754,  13.902822, 1.10000, 0.90000, 1.10000, 0.90000
52427,'STRATFORD ~3',  69.0000,1,  39,   1,   1,1.03633070,  10.355496, 1.10000, 0.90000, 1.10000, 0.90000
52428,'WOODWARD 1 1',  69.0000,1,  39,   1,   1,1.03533113,  11.866375, 1.10000, 0.90000, 1.10000, 0.90000
52429,'WOODWARD 2 1',  69.0000,1,  39,   1,   1,1.03336060,  10.603590, 1.10000, 0.90000, 1.10000, 0.90000
52430,'DENVER 7 1  ',  69.0000,1,  39,   1,   1,1.03903317,   5.351189, 1.10000, 0.90000, 1.10000, 0.90000
52431,'DENVER 7 2  ',  69.0000,1,  39,   1,   1,1.03905177,   5.354881, 1.10000, 0.90000, 1.10000, 0.90000
52432,'DENVER 8 1  ',  69.0000,1,  39,   1,   1,1.04343224,   6.366865, 1.10000, 0.90000, 1.10000, 0.90000
52433,'FREDERICK~14',  69.0000,1,  39,   1,   1,1.03849769,   4.192459, 1.10000, 0.90000, 1.10000, 0.90000
52434,'FREDERICK~15',  69.0000,1,  39,   1,   1,1.03693700,   4.064070, 1.10000, 0.90000, 1.10000, 0.90000
52435,'SHELL ROCK 1',  69.0000,1,  39,   1,   1,1.03843534,   6.915450, 1.10000, 0.90000, 1.10000, 0.90000
52436,'SUMNER 5 1  ',  69.0000,1,  39,   1,   1,1.04117131,   3.901839, 1.10000, 0.90000, 1.10000, 0.90000
52437,'SUMNER 6 1  ',  69.0000,1,  39,   1,   1,1.04328763,   3.790232, 1.10000, 0.90000, 1.10000, 0.90000
52438,'SUMNER 6 2  ',  69.0000,1,  39,   1,   1,1.04326510,   3.788311, 1.10000, 0.90000, 1.10000, 0.90000
52439,'TRIPOLI 1 1 ',  69.0000,1,  39,   1,   1,1.04056823,   4.421479, 1.10000, 0.90000, 1.10000, 0.90000
52440,'TRIPOLI 2 1 ',  69.0000,1,  39,   1,   1,1.03889656,   4.843709, 1.10000, 0.90000, 1.10000, 0.90000
52441,'TRIPOLI 2 2 ',  69.0000,1,  39,   1,   1,1.03891349,   4.846244, 1.10000, 0.90000, 1.10000, 0.90000
52442,'WAVERLY 15 1', 161.0000,1,  39,   1,   1,1.04892218,   7.823648, 1.10000, 0.90000, 1.10000, 0.90000
52443,'WAVERLY 15 2',  69.0000,1,  39,   1,   1,1.05075622,   7.333598, 1.10000, 0.90000, 1.10000, 0.90000
52444,'WAVERLY 15 3', 161.0000,1,  39,   1,   1,1.04884613,   7.817525, 1.10000, 0.90000, 1.10000, 0.90000
52445,'WAVERLY 16 1', 161.0000,1,  39,   1,   1,1.04198420,   6.724489, 1.10000, 0.90000, 1.10000, 0.90000
52446,'WAVERLY 16 2',  69.0000,1,  39,   1,   1,1.03414416,   6.815263, 1.10000, 0.90000, 1.10000, 0.90000
52447,'WAVERLY 16 3',  13.8000,1,  39,   1,   1,0.96693236,   1.963980, 1.10000, 0.90000, 1.10000, 0.90000
52449,'WAVERLY 16 5', 161.0000,1,  39,   1,   1,1.04192007,   6.716079, 1.10000, 0.90000, 1.10000, 0.90000
52450,'WAVERLY 17 1', 500.0000,1,  39,   1,   1,1.04449689,   6.907087, 1.10000, 0.90000, 1.10000, 0.90000
52451,'WAVERLY 17 2', 161.0000,1,  39,   1,   1,1.04285586,   6.958083, 1.10000, 0.90000, 1.10000, 0.90000
52452,'WAVERLY 17 3',  69.0000,1,  39,   1,   1,1.03821695,   6.940496, 1.10000, 0.90000, 1.10000, 0.90000
52453,'WAVERLY 17 4', 500.0000,1,  39,   1,   1,1.04434526,   6.897194, 1.10000, 0.90000, 1.10000, 0.90000
52454,'WAVERLY 17 6', 500.0000,1,  39,   1,   1,1.04476023,   6.910799, 1.10000, 0.90000, 1.10000, 0.90000
52455,'COGGON 1 1  ',  69.0000,1,  39,   1,   1,1.03977501,   1.380604, 1.10000, 0.90000, 1.10000, 0.90000
52456,'COGGON 2 1  ',  69.0000,1,  39,   1,   1,1.04121101,   1.848401, 1.10000, 0.90000, 1.10000, 0.90000
52457,'COGGON 3 1  ',  69.0000,1,  39,   1,   1,1.03575397,   0.571517, 1.10000, 0.90000, 1.10000, 0.90000
52458,'HAZLETON 9 1',  69.0000,1,  39,   1,   1,1.03849804,   2.900670, 1.10000, 0.90000, 1.10000, 0.90000
52459,'HAZLETON 9 2',  69.0000,1,  39,   1,   1,1.03850973,   2.902155, 1.10000, 0.90000, 1.10000, 0.90000
52460,'INDEPENDEN~4',  69.0000,1,  39,   1,   1,1.04012620,   3.553101, 1.10000, 0.90000, 1.10000, 0.90000
52461,'INDEPENDEN~5', 161.0000,1,  39,   1,   1,1.03040767,   4.621130, 1.10000, 0.90000, 1.10000, 0.90000
52462,'INDEPENDEN~6',  69.0000,1,  39,   1,   1,1.04408240,   3.702749, 1.10000, 0.90000, 1.10000, 0.90000
52463,'INDEPENDEN~7', 161.0000,1,  39,   1,   1,1.03036189,   4.616319, 1.10000, 0.90000, 1.10000, 0.90000
52464,'INDEPENDEN~8',  69.0000,1,  39,   1,   1,1.04048061,   3.487495, 1.10000, 0.90000, 1.10000, 0.90000
52465,'INDEPENDEN~9',  69.0000,1,  39,   1,   1,1.04044878,   3.482768, 1.10000, 0.90000, 1.10000, 0.90000
52466,'LAMONT 1 1  ',  69.0000,1,  39,   1,   1,1.03378427,   1.397275, 1.10000, 0.90000, 1.10000, 0.90000
52467,'LAMONT 2 1  ', 161.0000,1,  39,   1,   1,1.04071164,   1.684763, 1.10000, 0.90000, 1.10000, 0.90000
52468,'LAMONT 2 2  ',  69.0000,1,  39,   1,   1,1.03570557,   2.123802, 1.10000, 0.90000, 1.10000, 0.90000
52469,'LAMONT 2 3  ',  20.0000,1,  39,   1,   1,1.02888668,   1.841494, 1.10000, 0.90000, 1.10000, 0.90000
52471,'LAMONT 2 5  ', 161.0000,1,  39,   1,   1,1.04073226,   1.677662, 1.10000, 0.90000, 1.10000, 0.90000
52472,'OELWEIN 1 1 ', 161.0000,1,  39,   1,   1,1.03539383,   4.991780, 1.10000, 0.90000, 1.10000, 0.90000
52473,'OELWEIN 1 2 ',  69.0000,1,  39,   1,   1,1.04232895,   4.330487, 1.10000, 0.90000, 1.10000, 0.90000
52474,'OELWEIN 1 3 ', 161.0000,1,  39,   1,   1,1.03535795,   4.987715, 1.10000, 0.90000, 1.10000, 0.90000
52475,'OELWEIN 2 1 ',  69.0000,1,  39,   1,   1,1.03822219,   3.583068, 1.10000, 0.90000, 1.10000, 0.90000
52476,'OELWEIN 3 1 ', 161.0000,1,  39,   1,   1,1.03690982,   4.570305, 1.10000, 0.90000, 1.10000, 0.90000
52477,'OELWEIN 3 2 ',  69.0000,1,  39,   1,   1,1.03948009,   3.782224, 1.10000, 0.90000, 1.10000, 0.90000
52478,'OELWEIN 3 3 ',  18.0000,1,  39,   1,   1,1.03805721,   4.210536, 1.10000, 0.90000, 1.10000, 0.90000
52480,'OELWEIN 3 5 ', 161.0000,1,  39,   1,   1,1.03685224,   4.566042, 1.10000, 0.90000, 1.10000, 0.90000
52481,'WINTHROP 7 1',  69.0000,1,  39,   1,   1,1.04133379,   2.484924, 1.10000, 0.90000, 1.10000, 0.90000
52482,'WINTHROP 7 2',  69.0000,1,  39,   1,   1,1.04134929,   2.486240, 1.10000, 0.90000, 1.10000, 0.90000
52483,'WINTHROP 8 1',  69.0000,1,  39,   1,   1,1.04287577,   2.736286, 1.10000, 0.90000, 1.10000, 0.90000
52484,'WINTHROP 8 2',  69.0000,1,  39,   1,   1,1.04285204,   2.733886, 1.10000, 0.90000, 1.10000, 0.90000
52485,'ALTA 1 1    ',  69.0000,1,  39,   1,   1,1.04478598,  17.537679, 1.10000, 0.90000, 1.10000, 0.90000
52486,'ALTA 1 2    ',  69.0000,1,  39,   1,   1,1.04477322,  17.536193, 1.10000, 0.90000, 1.10000, 0.90000
52487,'ALTA 2 1    ',  69.0000,1,  39,   1,   1,1.04482877,  17.294761, 1.10000, 0.90000, 1.10000, 0.90000
52488,'AURELIA 1   ',  69.0000,1,  39,   1,   1,1.04475880,  18.055607, 1.10000, 0.90000, 1.10000, 0.90000
52489,'AURELIA 2   ',  69.0000,1,  39,   1,   1,1.04474270,  18.053981, 1.10000, 0.90000, 1.10000, 0.90000
52490,'LAURENS 5 1 ',  69.0000,1,  39,   1,   1,1.04185784,  16.061733, 1.10000, 0.90000, 1.10000, 0.90000
52491,'LAURENS 5 2 ',  69.0000,1,  39,   1,   1,1.04182982,  16.059849, 1.10000, 0.90000, 1.10000, 0.90000
52492,'NEWELL 2 1  ', 161.0000,1,  39,   1,   1,1.04265773,  16.896833, 1.10000, 0.90000, 1.10000, 0.90000
52493,'NEWELL 2 2  ',  69.0000,1,  39,   1,   1,1.04898310,  15.387482, 1.10000, 0.90000, 1.10000, 0.90000
52494,'NEWELL 2 3  ', 161.0000,1,  39,   1,   1,1.04263198,  16.893076, 1.10000, 0.90000, 1.10000, 0.90000
52495,'NEWELL 3 1  ',  69.0000,1,  39,   1,   1,1.04507864,  17.291321, 1.10000, 0.90000, 1.10000, 0.90000
52496,'SIOUX RAPI~1', 161.0000,1,  39,   1,   1,1.04634511,  19.201603, 1.10000, 0.90000, 1.10000, 0.90000
52497,'SIOUX RAPI~2', 161.0000,1,  39,   1,   1,1.04637587,  19.205710, 1.10000, 0.90000, 1.10000, 0.90000
52498,'STORM LAKE~1', 161.0000,1,  39,   1,   1,1.04227424,  17.409631, 1.10000, 0.90000, 1.10000, 0.90000
52499,'STORM LAKE~2',  69.0000,1,  39,   1,   1,1.04579997,  17.144318, 1.10000, 0.90000, 1.10000, 0.90000
52500,'STORM LAKE~3', 161.0000,1,  39,   1,   1,1.04221606,  17.401649, 1.10000, 0.90000, 1.10000, 0.90000
52501,'STORM LAKE~4', 161.0000,1,  39,   1,   1,1.04118001,  17.434053, 1.10000, 0.90000, 1.10000, 0.90000
52502,'STORM LAKE~5', 161.0000,1,  39,   1,   1,1.04127944,  17.441221, 1.10000, 0.90000, 1.10000, 0.90000
52503,'STORM LAKE~6', 161.0000,1,  39,   1,   1,1.04142058,  17.380842, 1.10000, 0.90000, 1.10000, 0.90000
52504,'STORM LAKE~7',  69.0000,1,  39,   1,   1,1.04480088,  17.257778, 1.10000, 0.90000, 1.10000, 0.90000
52505,'STORM LAKE~8', 161.0000,1,  39,   1,   1,1.04132271,  17.373558, 1.10000, 0.90000, 1.10000, 0.90000
52506,'ACKLEY 1 1  ',  69.0000,1,  39,   1,   1,1.03831136,   8.784898, 1.10000, 0.90000, 1.10000, 0.90000
52507,'ACKLEY 1 2  ',  69.0000,1,  39,   1,   1,1.03829265,   8.782299, 1.10000, 0.90000, 1.10000, 0.90000
52508,'ACKLEY 2 1  ',  69.0000,1,  39,   1,   1,1.03747106,   8.757154, 1.10000, 0.90000, 1.10000, 0.90000
52509,'ACKLEY 2 2  ',  69.0000,1,  39,   1,   1,1.03745222,   8.755402, 1.10000, 0.90000, 1.10000, 0.90000
52510,'ACKLEY 3 1  ',  69.0000,1,  39,   1,   1,1.03741205,   8.715277, 1.10000, 0.90000, 1.10000, 0.90000
52511,'ACKLEY 3 2  ',  13.8000,1,  39,   1,   1,1.03741205,   8.715277, 1.10000, 0.90000, 1.10000, 0.90000
52512,'ACKLEY 3 3  ',  13.8000,1,  39,   1,   1,1.03741205,   8.715277, 1.10000, 0.90000, 1.10000, 0.90000
52514,'ACKLEY 3 5  ',  69.0000,1,  39,   1,   1,1.03740585,   8.713694, 1.10000, 0.90000, 1.10000, 0.90000
52515,'ACKLEY 3 7  ',  69.0000,1,  39,   1,   1,1.03742039,   8.716669, 1.10000, 0.90000, 1.10000, 0.90000
52516,'ALLISON 1 1 ',  69.0000,1,  39,   1,   1,1.03447449,   7.092696, 1.10000, 0.90000, 1.10000, 0.90000
52517,'ALLISON 2 1 ',  69.0000,1,  39,   1,   1,1.03411770,   7.022301, 1.10000, 0.90000, 1.10000, 0.90000
52518,'ALLISON 2 2 ',  69.0000,1,  39,   1,   1,1.03410852,   7.020605, 1.10000, 0.90000, 1.10000, 0.90000
52519,'APLINGTON ~1', 161.0000,1,  39,   1,   1,1.04144406,   7.941580, 1.10000, 0.90000, 1.10000, 0.90000
52520,'APLINGTON ~2',  69.0000,1,  39,   1,   1,1.04023409,   7.625071, 1.10000, 0.90000, 1.10000, 0.90000
52521,'APLINGTON ~3',  18.0000,1,  39,   1,   1,1.04075933,   7.763561, 1.10000, 0.90000, 1.10000, 0.90000
52523,'APLINGTON ~5', 161.0000,1,  39,   1,   1,1.04141974,   7.937718, 1.10000, 0.90000, 1.10000, 0.90000
52524,'APLINGTON ~6', 161.0000,1,  39,   1,   1,1.04152393,   7.952156, 1.10000, 0.90000, 1.10000, 0.90000
52525,'APLINGTON ~7',  69.0000,1,  39,   1,   1,1.03773522,   7.454936, 1.10000, 0.90000, 1.10000, 0.90000
52526,'CLARKSVIL~17', 161.0000,1,  39,   1,   1,1.04136395,   7.374946, 1.10000, 0.90000, 1.10000, 0.90000
52527,'CLARKSVIL~18',  69.0000,1,  39,   1,   1,1.03819919,   7.190216, 1.10000, 0.90000, 1.10000, 0.90000
52528,'CLARKSVIL~19',  13.8000,1,  39,   1,   1,1.04282391,   7.459572, 1.10000, 0.90000, 1.10000, 0.90000
52530,'CLARKSVIL~21', 161.0000,1,  39,   1,   1,1.04131675,   7.371039, 1.10000, 0.90000, 1.10000, 0.90000
52531,'CLARKSVIL~22', 161.0000,1,  39,   1,   1,1.04145896,   7.380903, 1.10000, 0.90000, 1.10000, 0.90000
52532,'DUMONT 1    ',  69.0000,1,  39,   1,   1,1.05108559,   9.533123, 1.10000, 0.90000, 1.10000, 0.90000
52533,'GREENE 7 1  ', 161.0000,1,  39,   1,   1,1.04770947,   7.791901, 1.10000, 0.90000, 1.10000, 0.90000
52534,'GREENE 7 2  ',  69.0000,1,  39,   1,   1,1.04842234,   7.306521, 1.10000, 0.90000, 1.10000, 0.90000
52535,'GREENE 7 3  ', 161.0000,1,  39,   1,   1,1.04765332,   7.788120, 1.10000, 0.90000, 1.10000, 0.90000
52536,'PARKERSBU~17',  69.0000,1,  39,   1,   1,1.03612041,   7.308088, 1.10000, 0.90000, 1.10000, 0.90000
52537,'PARKERSBUR~2',  69.0000,1,  39,   1,   1,1.03450418,   7.096512, 1.10000, 0.90000, 1.10000, 0.90000
52538,'PARKERSBUR~3',  69.0000,1,  39,   1,   1,1.03641653,   7.394398, 1.10000, 0.90000, 1.10000, 0.90000
52539,'FONDA 3 1   ',  69.0000,1,  39,   1,   1,1.04692328,  15.444776, 1.10000, 0.90000, 1.10000, 0.90000
52540,'FONDA 3 2   ',  69.0000,1,  39,   1,   1,1.04693282,  15.446761, 1.10000, 0.90000, 1.10000, 0.90000
52541,'LAKE CITY~30',  69.0000,1,  39,   1,   1,1.03441489,  14.849332, 1.10000, 0.90000, 1.10000, 0.90000
52542,'LAKE CITY~31',  69.0000,1,  39,   1,   1,1.03690469,  14.314659, 1.10000, 0.90000, 1.10000, 0.90000
52543,'LAKE CITY~32',  69.0000,1,  39,   1,   1,1.03506076,  14.694816, 1.10000, 0.90000, 1.10000, 0.90000
52544,'LOHRVILLE 1 ',  69.0000,1,  39,   1,   1,1.04368305,  13.704395, 1.10000, 0.90000, 1.10000, 0.90000
52545,'LOHRVILLE 2 ',  69.0000,1,  39,   1,   1,1.04367602,  13.703295, 1.10000, 0.90000, 1.10000, 0.90000
52546,'MANSON 1 1  ',  69.0000,1,  39,   1,   1,1.04703796,  14.779057, 1.10000, 0.90000, 1.10000, 0.90000
52547,'MANSON 1 2  ',  69.0000,1,  39,   1,   1,1.04702353,  14.777522, 1.10000, 0.90000, 1.10000, 0.90000
52548,'MANSON 2 1  ',  69.0000,1,  39,   1,   1,1.04648972,  14.410248, 1.10000, 0.90000, 1.10000, 0.90000
52549,'MANSON 3 1  ', 161.0000,1,  39,   1,   1,1.04538870,  15.290705, 1.10000, 0.90000, 1.10000, 0.90000
52550,'MANSON 3 2  ',  69.0000,1,  39,   1,   1,1.04664481,  14.704465, 1.10000, 0.90000, 1.10000, 0.90000
52551,'MANSON 3 3  ', 161.0000,1,  39,   1,   1,1.04539537,  15.295807, 1.10000, 0.90000, 1.10000, 0.90000
52552,'POMEROY 4 1 ',  69.0000,1,  39,   1,   1,1.04790533,  15.683877, 1.10000, 0.90000, 1.10000, 0.90000
52553,'ROCKWELL C~1',  69.0000,1,  39,   1,   1,1.04615426,  14.971971, 1.10000, 0.90000, 1.10000, 0.90000
52554,'ROCKWELL C~2',  69.0000,1,  39,   1,   1,1.04617321,  14.973974, 1.10000, 0.90000, 1.10000, 0.90000
52555,'ROCKWELL C~3', 161.0000,1,  39,   1,   1,1.04498601,  15.428250, 1.10000, 0.90000, 1.10000, 0.90000
52556,'ROCKWELL C~4',  69.0000,1,  39,   1,   1,1.04677927,  15.169871, 1.10000, 0.90000, 1.10000, 0.90000
52557,'ROCKWELL C~5', 161.0000,1,  39,   1,   1,1.04497230,  15.426827, 1.10000, 0.90000, 1.10000, 0.90000
52558,'ROCKWELL C~6',  69.0000,1,  39,   1,   1,1.04511654,  14.004190, 1.10000, 0.90000, 1.10000, 0.90000
52559,'ROCKWELL C~7',  69.0000,1,  39,   1,   1,1.04510438,  14.002872, 1.10000, 0.90000, 1.10000, 0.90000
52560,'ARCADIA 9 1 ',  69.0000,1,  39,   1,   1,1.04229295,  16.091782, 1.10000, 0.90000, 1.10000, 0.90000
52561,'CARROLL 2 1 ',  69.0000,1,  39,   1,   1,1.03812766,  14.771949, 1.10000, 0.90000, 1.10000, 0.90000
52562,'CARROLL 3 1 ',  69.0000,1,  39,   1,   1,1.03545344,  14.427808, 1.10000, 0.90000, 1.10000, 0.90000
52563,'CARROLL 3 2 ',  69.0000,1,  39,   1,   1,1.03538430,  14.421091, 1.10000, 0.90000, 1.10000, 0.90000
52564,'CARROLL 4 1 ', 161.0000,1,  39,   1,   1,1.04345620,  14.701731, 1.10000, 0.90000, 1.10000, 0.90000
52565,'GLIDDEN 2 1 ', 161.0000,1,  39,   1,   1,1.04426336,  14.559540, 1.10000, 0.90000, 1.10000, 0.90000
52566,'GLIDDEN 2 2 ',  69.0000,1,  39,   1,   1,1.04077661,  14.264278, 1.10000, 0.90000, 1.10000, 0.90000
52567,'GLIDDEN 2 3 ', 161.0000,1,  39,   1,   1,1.04434931,  14.561009, 1.10000, 0.90000, 1.10000, 0.90000
52568,'GRISWOLD 1 1', 161.0000,1,  39,   1,   1,1.04665399,  18.365281, 1.10000, 0.90000, 1.10000, 0.90000
52569,'GRISWOLD 2 1',  69.0000,1,  39,   1,   1,1.03917563,  16.819477, 1.10000, 0.90000, 1.10000, 0.90000
52570,'GRISWOLD 2 2',  69.0000,1,  39,   1,   1,1.03915548,  16.818026, 1.10000, 0.90000, 1.10000, 0.90000
52571,'LEWIS 1 1   ',  69.0000,1,  39,   1,   1,1.04261386,  17.519874, 1.10000, 0.90000, 1.10000, 0.90000
52572,'CLARENCE 5 1',  69.0000,1,  39,   1,   1,1.04570079,  -3.374604, 1.10000, 0.90000, 1.10000, 0.90000
52573,'CLARENCE 6 1',  69.0000,1,  39,   1,   1,1.04105628,  -3.911499, 1.10000, 0.90000, 1.10000, 0.90000
52574,'DURANT 2 1  ',  69.0000,1,  39,   1,   1,1.04185700,  -5.102960, 1.10000, 0.90000, 1.10000, 0.90000
52575,'LISBON 10 1 ', 161.0000,1,  39,   1,   1,1.03549409,   0.288490, 1.10000, 0.90000, 1.10000, 0.90000
52576,'LISBON 10 2 ',  69.0000,1,  39,   1,   1,1.04387522,  -1.095006, 1.10000, 0.90000, 1.10000, 0.90000
52577,'LISBON 10 3 ', 161.0000,1,  39,   1,   1,1.03552508,   0.301126, 1.10000, 0.90000, 1.10000, 0.90000
52578,'LISBON 11 1 ', 161.0000,1,  39,   1,   1,1.03565991,   0.567851, 1.10000, 0.90000, 1.10000, 0.90000
52579,'LISBON 12 1 ',  69.0000,1,  39,   1,   1,1.03478801,   0.717595, 1.10000, 0.90000, 1.10000, 0.90000
52580,'LISBON 12 2 ',  69.0000,1,  39,   1,   1,1.03481078,   0.719187, 1.10000, 0.90000, 1.10000, 0.90000
52581,'LOWDEN 1    ', 161.0000,1,  39,   1,   1,1.02947724,  -3.044695, 1.10000, 0.90000, 1.10000, 0.90000
52582,'LOWDEN 2    ',  69.0000,1,  39,   1,   1,1.04438794,  -3.337959, 1.10000, 0.90000, 1.10000, 0.90000
52583,'LOWDEN 3    ', 161.0000,1,  39,   1,   1,1.02945650,  -3.046804, 1.10000, 0.90000, 1.10000, 0.90000
52584,'OLIN 1 1    ',  69.0000,1,  39,   1,   1,1.03968012,  -2.909461, 1.10000, 0.90000, 1.10000, 0.90000
52585,'OLIN 2 1    ',  69.0000,1,  39,   1,   1,1.04185677,  -2.932078, 1.10000, 0.90000, 1.10000, 0.90000
52586,'SOLON 5 1   ',  69.0000,1,  39,   1,   1,1.04324317,  -0.611401, 1.10000, 0.90000, 1.10000, 0.90000
52587,'SOLON 6 1   ',  69.0000,1,  39,   1,   1,1.03792322,   0.952476, 1.10000, 0.90000, 1.10000, 0.90000
52588,'TIPTON 4 1  ',  69.0000,1,  39,   1,   1,1.04481137,  -4.029488, 1.10000, 0.90000, 1.10000, 0.90000
52589,'TIPTON 5 1  ',  69.0000,1,  39,   1,   1,1.04586411,  -3.198037, 1.10000, 0.90000, 1.10000, 0.90000
52590,'WEST BRANC~8',  69.0000,1,  39,   1,   1,1.04033518,  -2.957879, 1.10000, 0.90000, 1.10000, 0.90000
52591,'WEST BRANC~9',  69.0000,1,  39,   1,   1,1.04030299,  -2.960208, 1.10000, 0.90000, 1.10000, 0.90000
52592,'WEST BRAN~10', 161.0000,1,  39,   1,   1,1.04015613,  -0.939859, 1.10000, 0.90000, 1.10000, 0.90000
52593,'WEST BRAN~11',  69.0000,1,  39,   1,   1,1.04081845,  -2.626471, 1.10000, 0.90000, 1.10000, 0.90000
52594,'WEST BRAN~12',  13.8000,1,  39,   1,   1,1.01964962,  -6.052471, 1.10000, 0.90000, 1.10000, 0.90000
52596,'WEST BRAN~14', 161.0000,1,  39,   1,   1,1.04018712,  -0.928446, 1.10000, 0.90000, 1.10000, 0.90000
52597,'WEST LIBER~8',  69.0000,1,  39,   1,   1,1.03749645,  -1.371114, 1.10000, 0.90000, 1.10000, 0.90000
52598,'WEST LIBER~9',  69.0000,1,  39,   1,   1,1.03745496,  -1.375215, 1.10000, 0.90000, 1.10000, 0.90000
52599,'WEST LIBE~10',  69.0000,1,  39,   1,   1,1.04210675,  -3.403901, 1.10000, 0.90000, 1.10000, 0.90000
52600,'WEST LIBE~11',  69.0000,1,  39,   1,   1,1.04208982,  -3.407249, 1.10000, 0.90000, 1.10000, 0.90000
52601,'WEST LIBE~12',  69.0000,1,  39,   1,   1,1.04044974,  -2.345066, 1.10000, 0.90000, 1.10000, 0.90000
52602,'WHEATLAND ~9',  69.0000,1,  39,   1,   1,1.03806281,  -4.785226, 1.10000, 0.90000, 1.10000, 0.90000
52603,'WHEATLAND~10',  69.0000,1,  39,   1,   1,1.03805196,  -4.787211, 1.10000, 0.90000, 1.10000, 0.90000
52604,'WHEATLAND~14',  69.0000,1,  39,   1,   1,1.03966475,  -5.811163, 1.10000, 0.90000, 1.10000, 0.90000
52605,'WHEATLAND~15', 161.0000,1,  39,   1,   1,1.02826500,  -4.314522, 1.10000, 0.90000, 1.10000, 0.90000
52606,'WHEATLAND~16',  69.0000,1,  39,   1,   1,1.04643250,  -4.803771, 1.10000, 0.90000, 1.10000, 0.90000
52607,'WHEATLAND~17', 161.0000,1,  39,   1,   1,1.02824521,  -4.316502, 1.10000, 0.90000, 1.10000, 0.90000
52608,'WILTON 8 1  ',  69.0000,1,  39,   1,   1,1.04108822,  -4.995727, 1.10000, 0.90000, 1.10000, 0.90000
52609,'WILTON 9 1  ',  69.0000,1,  39,   1,   1,1.04218030,  -4.564349, 1.10000, 0.90000, 1.10000, 0.90000
52610,'WILTON 10 1 ', 161.0000,1,  39,   1,   1,1.03711271,  -3.851895, 1.10000, 0.90000, 1.10000, 0.90000
52611,'WILTON 10 2 ',  69.0000,1,  39,   1,   1,1.04215300,  -4.886711, 1.10000, 0.90000, 1.10000, 0.90000
52612,'WILTON 10 3 ', 161.0000,1,  39,   1,   1,1.03705788,  -3.855824, 1.10000, 0.90000, 1.10000, 0.90000
52613,'CLEAR LAKE~7', 161.0000,1,  39,   1,   1,1.04909265,  11.250066, 1.10000, 0.90000, 1.10000, 0.90000
52614,'CLEAR LAKE~8',  69.0000,1,  39,   1,   1,1.04738367,  11.080612, 1.10000, 0.90000, 1.10000, 0.90000
52615,'CLEAR LAKE~9', 161.0000,1,  39,   1,   1,1.04905045,  11.245070, 1.10000, 0.90000, 1.10000, 0.90000
52616,'CLEAR LAK~10',  69.0000,1,  39,   1,   1,1.04655516,  10.642084, 1.10000, 0.90000, 1.10000, 0.90000
52617,'CLEAR LAK~11',  69.0000,1,  39,   1,   1,1.04659057,  10.648512, 1.10000, 0.90000, 1.10000, 0.90000
52618,'KLEMME 1    ',  69.0000,1,  39,   1,   1,1.05072331,  11.466496, 1.10000, 0.90000, 1.10000, 0.90000
52619,'MASON CITY~8', 161.0000,1,  39,   1,   1,1.04948533,  10.277380, 1.10000, 0.90000, 1.10000, 0.90000
52620,'MASON CITY~9',  69.0000,1,  39,   1,   1,1.04334390,   9.588989, 1.10000, 0.90000, 1.10000, 0.90000
52621,'MASON CIT~10',  13.8000,1,  39,   1,   1,1.03196383,   7.771793, 1.10000, 0.90000, 1.10000, 0.90000
52623,'MASON CIT~12', 161.0000,1,  39,   1,   1,1.04943871,  10.265841, 1.10000, 0.90000, 1.10000, 0.90000
52624,'MASON CIT~13', 161.0000,1,  39,   1,   1,1.04640579,  10.202788, 1.10000, 0.90000, 1.10000, 0.90000
52625,'MASON CIT~14', 161.0000,1,  39,   1,   1,1.04678226,  10.151112, 1.10000, 0.90000, 1.10000, 0.90000
52626,'MASON CIT~15',  69.0000,1,  39,   1,   1,1.04571927,   9.593683, 1.10000, 0.90000, 1.10000, 0.90000
52627,'MASON CIT~16', 161.0000,1,  39,   1,   1,1.04662931,  10.138403, 1.10000, 0.90000, 1.10000, 0.90000
52628,'MASON CIT~17', 161.0000,1,  39,   1,   1,1.04838681,  10.243209, 1.10000, 0.90000, 1.10000, 0.90000
52629,'MASON CIT~18',  69.0000,1,  39,   1,   1,1.04589236,   9.694638, 1.10000, 0.90000, 1.10000, 0.90000
52630,'MASON CIT~19', 161.0000,1,  39,   1,   1,1.04831779,  10.229887, 1.10000, 0.90000, 1.10000, 0.90000
52631,'NORA SPRIN~1',  69.0000,1,  39,   1,   1,1.04293275,   8.942811, 1.10000, 0.90000, 1.10000, 0.90000
52632,'NORA SPRIN~2',  69.0000,1,  39,   1,   1,1.04338229,   9.256657, 1.10000, 0.90000, 1.10000, 0.90000
52633,'NORA SPRIN~3',  69.0000,1,  39,   1,   1,1.04356682,   8.725392, 1.10000, 0.90000, 1.10000, 0.90000
52634,'PLYMOUTH 3~7',  69.0000,1,  39,   1,   1,1.04460728,   9.893193, 1.10000, 0.90000, 1.10000, 0.90000
52635,'ROCKFORD 3~1', 161.0000,1,  39,   1,   1,1.04874694,   9.115490, 1.10000, 0.90000, 1.10000, 0.90000
52636,'ROCKWELL 2 1',  69.0000,1,  39,   1,   1,1.05008364,  11.002952, 1.10000, 0.90000, 1.10000, 0.90000
52637,'ROCKWELL 2 2',  69.0000,1,  39,   1,   1,1.05007231,  11.002090, 1.10000, 0.90000, 1.10000, 0.90000
52638,'ROCKWELL 3 1',  69.0000,1,  39,   1,   1,1.04380429,   9.839231, 1.10000, 0.90000, 1.10000, 0.90000
52639,'ROCKWELL 3 2',  69.0000,1,  39,   1,   1,1.04381454,   9.841025, 1.10000, 0.90000, 1.10000, 0.90000
52640,'SHEFFIELD~12', 161.0000,1,  39,   1,   1,1.04778934,  10.115803, 1.10000, 0.90000, 1.10000, 0.90000
52641,'VENTURA 1   ',  69.0000,1,  39,   1,   1,1.04479396,  11.648984, 1.10000, 0.90000, 1.10000, 0.90000
52642,'CHEROKEE 4 1',  69.0000,1,  39,   1,   1,1.04438841,  18.045735, 1.10000, 0.90000, 1.10000, 0.90000
52643,'CHEROKEE 4 2',  69.0000,1,  39,   1,   1,1.04435313,  18.041405, 1.10000, 0.90000, 1.10000, 0.90000
52644,'CHEROKEE 5 1',  69.0000,1,  39,   1,   1,1.04291916,  17.955444, 1.10000, 0.90000, 1.10000, 0.90000
52645,'CHEROKEE 6 1', 161.0000,1,  39,   1,   1,1.04425645,  18.886021, 1.10000, 0.90000, 1.10000, 0.90000
52646,'CHEROKEE 6 2',  69.0000,1,  39,   1,   1,1.04683042,  18.233499, 1.10000, 0.90000, 1.10000, 0.90000
52647,'CHEROKEE 6 3', 161.0000,1,  39,   1,   1,1.04420245,  18.882043, 1.10000, 0.90000, 1.10000, 0.90000
52648,'HOLSTEIN 1  ', 161.0000,1,  39,   1,   1,1.04395413,  19.192552, 1.10000, 0.90000, 1.10000, 0.90000
52649,'HOLSTEIN 2  ',  69.0000,1,  39,   1,   1,1.04183555,  17.973631, 1.10000, 0.90000, 1.10000, 0.90000
52650,'HOLSTEIN 3  ',  13.8000,1,  39,   1,   1,1.04019964,  16.758486, 1.10000, 0.90000, 1.10000, 0.90000
52652,'HOLSTEIN 5  ', 161.0000,1,  39,   1,   1,1.04400992,  19.201318, 1.10000, 0.90000, 1.10000, 0.90000
52653,'MARCUS 1    ', 161.0000,1,  39,   1,   1,1.04588830,  18.785638, 1.10000, 0.90000, 1.10000, 0.90000
52654,'PAULLINA 1 1',  69.0000,1,  39,   1,   1,1.03667760,  17.375451, 1.10000, 0.90000, 1.10000, 0.90000
52655,'PAULLINA 2 1', 161.0000,1,  39,   1,   1,1.04453146,  18.412074, 1.10000, 0.90000, 1.10000, 0.90000
52656,'PAULLINA 2 2',  69.0000,1,  39,   1,   1,1.04415405,  17.209037, 1.10000, 0.90000, 1.10000, 0.90000
52657,'PAULLINA 2 3', 161.0000,1,  39,   1,   1,1.04461050,  18.420289, 1.10000, 0.90000, 1.10000, 0.90000
52658,'SUTHERLAND~2',  69.0000,1,  39,   1,   1,1.03938627,  17.855465, 1.10000, 0.90000, 1.10000, 0.90000
52659,'SUTHERLAND~3',  69.0000,1,  39,   1,   1,1.03729272,  18.094349, 1.10000, 0.90000, 1.10000, 0.90000
52660,'WASHTA 1    ',  69.0000,1,  39,   1,   1,1.04088223,  17.493667, 1.10000, 0.90000, 1.10000, 0.90000
52661,'ALTA VISTA~1',  69.0000,1,  39,   1,   1,1.04279804,   6.678643, 1.10000, 0.90000, 1.10000, 0.90000
52662,'CHARLES CI~2', 161.0000,1,  39,   1,   1,1.04796541,   7.985823, 1.10000, 0.90000, 1.10000, 0.90000
52663,'CHARLES CI~3',  69.0000,1,  39,   1,   1,1.04644060,   7.426034, 1.10000, 0.90000, 1.10000, 0.90000
52664,'CHARLES CI~4',  13.8000,1,  39,   1,   1,1.04541004,   7.024124, 1.10000, 0.90000, 1.10000, 0.90000
52666,'CHARLES CI~6', 161.0000,1,  39,   1,   1,1.04791677,   7.980172, 1.10000, 0.90000, 1.10000, 0.90000
52667,'CHARLES CI~7',  69.0000,1,  39,   1,   1,1.04031432,   7.867643, 1.10000, 0.90000, 1.10000, 0.90000
52668,'CHARLES CI~8',  69.0000,1,  39,   1,   1,1.04038680,   7.873937, 1.10000, 0.90000, 1.10000, 0.90000
52669,'CHARLES CI~9', 161.0000,1,  39,   1,   1,1.04769349,   7.923001, 1.10000, 0.90000, 1.10000, 0.90000
52670,'CHARLES C~10',  69.0000,1,  39,   1,   1,1.04719114,   7.876012, 1.10000, 0.90000, 1.10000, 0.90000
52671,'CHARLES C~11', 161.0000,1,  39,   1,   1,1.04764795,   7.917074, 1.10000, 0.90000, 1.10000, 0.90000
52672,'NASHUA 12 1 ',  69.0000,1,  39,   1,   1,1.04358149,   7.185310, 1.10000, 0.90000, 1.10000, 0.90000
52673,'NASHUA 13 1 ',  69.0000,1,  39,   1,   1,1.03943563,   7.316023, 1.10000, 0.90000, 1.10000, 0.90000
52674,'NEW HAMPTO~1',  69.0000,1,  39,   1,   1,1.04003620,   6.464079, 1.10000, 0.90000, 1.10000, 0.90000
52675,'NEW HAMPTO~2',  69.0000,1,  39,   1,   1,1.03998387,   6.459293, 1.10000, 0.90000, 1.10000, 0.90000
52676,'NEW HAMPTO~3',  69.0000,1,  39,   1,   1,1.03933370,   6.350341, 1.10000, 0.90000, 1.10000, 0.90000
52677,'NEW HAMPTO~4',  69.0000,1,  39,   1,   1,1.03928137,   6.347222, 1.10000, 0.90000, 1.10000, 0.90000
52678,'NEW HAMPTO~5',  69.0000,1,  39,   1,   1,1.03944290,   6.403945, 1.10000, 0.90000, 1.10000, 0.90000
52679,'WAUCOMA 1   ', 161.0000,1,  39,   1,   1,1.04817438,   5.964131, 1.10000, 0.90000, 1.10000, 0.90000
52680,'GRAND RIVE~1',  69.0000,1,  39,   1,   1,1.03509104,  11.482576, 1.10000, 0.90000, 1.10000, 0.90000
52681,'MURRAY 5 1  ',  69.0000,1,  39,   1,   1,1.04473007,  11.408831, 1.10000, 0.90000, 1.10000, 0.90000
52682,'MURRAY 6 1  ',  69.0000,1,  39,   1,   1,1.04349160,  11.660612, 1.10000, 0.90000, 1.10000, 0.90000
52683,'MURRAY 7 1  ',  69.0000,1,  39,   1,   1,1.04257524,  12.307945, 1.10000, 0.90000, 1.10000, 0.90000
52684,'NEW VIRGIN~1',  69.0000,1,  39,   1,   1,1.03908992,  10.621941, 1.10000, 0.90000, 1.10000, 0.90000
52685,'OSCEOLA 4 1 ', 161.0000,1,  39,   1,   1,1.03753614,  12.064382, 1.10000, 0.90000, 1.10000, 0.90000
52686,'OSCEOLA 4 2 ',  69.0000,1,  39,   1,   1,1.04635477,  11.163989, 1.10000, 0.90000, 1.10000, 0.90000
52687,'OSCEOLA 4 3 ', 161.0000,1,  39,   1,   1,1.03749168,  12.059613, 1.10000, 0.90000, 1.10000, 0.90000
52688,'OSCEOLA 5 1 ',  69.0000,1,  39,   1,   1,1.04356694,  10.957838, 1.10000, 0.90000, 1.10000, 0.90000
52689,'OSCEOLA 6 1 ',  69.0000,1,  39,   1,   1,1.04313195,  10.920775, 1.10000, 0.90000, 1.10000, 0.90000
52690,'OSCEOLA 6 2 ',  69.0000,1,  39,   1,   1,1.04308510,  10.917179, 1.10000, 0.90000, 1.10000, 0.90000
52691,'TRURO 1     ',  69.0000,1,  39,   1,   1,1.03892958,  11.393521, 1.10000, 0.90000, 1.10000, 0.90000
52692,'TRURO 2     ',  69.0000,1,  39,   1,   1,1.03892231,  11.393006, 1.10000, 0.90000, 1.10000, 0.90000
52693,'HARTLEY 1 1 ',  69.0000,1,  39,   1,   1,1.04474950,  19.075494, 1.10000, 0.90000, 1.10000, 0.90000
52694,'HARTLEY 2 1 ', 161.0000,1,  39,   1,   1,1.04333270,  19.522837, 1.10000, 0.90000, 1.10000, 0.90000
52695,'HARTLEY 2 2 ',  69.0000,1,  39,   1,   1,1.04500425,  19.149550, 1.10000, 0.90000, 1.10000, 0.90000
52696,'HARTLEY 2 3 ',  13.8000,1,  39,   1,   1,1.04810071,  18.485606, 1.10000, 0.90000, 1.10000, 0.90000
52698,'HARTLEY 2 5 ', 161.0000,1,  39,   1,   1,1.04330575,  19.519969, 1.10000, 0.90000, 1.10000, 0.90000
52699,'HARTLEY 2 7 ', 161.0000,1,  39,   1,   1,1.04336071,  19.529408, 1.10000, 0.90000, 1.10000, 0.90000
52700,'ROYAL 1 1   ',  69.0000,1,  39,   1,   1,1.03650570,  18.349032, 1.10000, 0.90000, 1.10000, 0.90000
52701,'RUTHVEN 1 1 ',  69.0000,1,  39,   1,   1,1.03883064,  17.388347, 1.10000, 0.90000, 1.10000, 0.90000
52702,'RUTHVEN 1 2 ',  69.0000,1,  39,   1,   1,1.03884161,  17.389759, 1.10000, 0.90000, 1.10000, 0.90000
52703,'SPENCER 12 1',  69.0000,1,  39,   1,   1,1.03812492,  18.720263, 1.10000, 0.90000, 1.10000, 0.90000
52704,'SPENCER 12 2',  69.0000,1,  39,   1,   1,1.03818583,  18.727660, 1.10000, 0.90000, 1.10000, 0.90000
52705,'SPENCER 13 1',  69.0000,1,  39,   1,   1,1.03969109,  18.891120, 1.10000, 0.90000, 1.10000, 0.90000
52706,'SPENCER 13 2',  69.0000,1,  39,   1,   1,1.03963137,  18.883520, 1.10000, 0.90000, 1.10000, 0.90000
52707,'SPENCER 14 1',  69.0000,1,  39,   1,   1,1.03935623,  18.837650, 1.10000, 0.90000, 1.10000, 0.90000
52708,'TERRIL 1    ',  69.0000,1,  39,   1,   1,1.04641402,  18.458619, 1.10000, 0.90000, 1.10000, 0.90000
52709,'COLESBURG 1 ',  69.0000,1,  39,   1,   1,1.04089952,  -2.936297, 1.10000, 0.90000, 1.10000, 0.90000
52710,'COLESBURG 2 ',  69.0000,1,  39,   1,   1,1.04091287,  -2.934240, 1.10000, 0.90000, 1.10000, 0.90000
52711,'EDGEWOOD 5 1',  69.0000,1,  39,   1,   1,1.03506315,   1.049198, 1.10000, 0.90000, 1.10000, 0.90000
52712,'EDGEWOOD 6 1',  69.0000,1,  39,   1,   1,1.03819942,   1.062046, 1.10000, 0.90000, 1.10000, 0.90000
52713,'EDGEWOOD 7 1',  69.0000,1,  39,   1,   1,1.03669405,   1.022943, 1.10000, 0.90000, 1.10000, 0.90000
52714,'ELGIN 16 1  ', 161.0000,1,  39,   1,   1,1.04475558,   2.959377, 1.10000, 0.90000, 1.10000, 0.90000
52715,'ELGIN 16 2  ',  69.0000,1,  39,   1,   1,1.04498899,   2.304099, 1.10000, 0.90000, 1.10000, 0.90000
52716,'ELGIN 16 3  ',  13.8000,1,  39,   1,   1,1.04493284,   2.431633, 1.10000, 0.90000, 1.10000, 0.90000
52718,'ELGIN 16 5  ', 161.0000,1,  39,   1,   1,1.04472220,   2.955725, 1.10000, 0.90000, 1.10000, 0.90000
52719,'ELGIN 16 7  ', 161.0000,1,  39,   1,   1,1.04481947,   2.970067, 1.10000, 0.90000, 1.10000, 0.90000
52720,'ELKADER 1 1 ',  69.0000,1,  39,   1,   1,1.04196203,   1.158106, 1.10000, 0.90000, 1.10000, 0.90000
52721,'ELKADER 1 2 ',  69.0000,1,  39,   1,   1,1.04195178,   1.156260, 1.10000, 0.90000, 1.10000, 0.90000
52722,'ELKADER 2 1 ', 161.0000,1,  39,   1,   1,1.04218590,   1.522100, 1.10000, 0.90000, 1.10000, 0.90000
52723,'ELKADER 2 2 ',  69.0000,1,  39,   1,   1,1.04344642,   0.870966, 1.10000, 0.90000, 1.10000, 0.90000
52724,'ELKADER 2 3 ',  13.8000,1,  39,   1,   1,1.04432952,   0.452423, 1.10000, 0.90000, 1.10000, 0.90000
52726,'ELKADER 2 5 ', 161.0000,1,  39,   1,   1,1.04215991,   1.519897, 1.10000, 0.90000, 1.10000, 0.90000
52727,'ELKADER 3 1 ',  69.0000,1,  39,   1,   1,1.03911495,   0.175348, 1.10000, 0.90000, 1.10000, 0.90000
52728,'ELKADER 3 2 ',  69.0000,1,  39,   1,   1,1.03910089,   0.174049, 1.10000, 0.90000, 1.10000, 0.90000
52729,'GARNAVILLO 1',  69.0000,1,  39,   1,   1,1.04279864,  -0.316491, 1.10000, 0.90000, 1.10000, 0.90000
52730,'GARNAVILLO 2',  69.0000,1,  39,   1,   1,1.04281437,  -0.314288, 1.10000, 0.90000, 1.10000, 0.90000
52731,'GUTTENBERG~1', 161.0000,1,  39,   1,   1,1.04153931,  -0.117592, 1.10000, 0.90000, 1.10000, 0.90000
52732,'GUTTENBERG~2',  69.0000,1,  39,   1,   1,1.04522514,  -0.925828, 1.10000, 0.90000, 1.10000, 0.90000
52733,'GUTTENBERG~3', 161.0000,1,  39,   1,   1,1.04151881,  -0.119996, 1.10000, 0.90000, 1.10000, 0.90000
52734,'GUTTENBERG~4',  69.0000,1,  39,   1,   1,1.04265428,  -1.144354, 1.10000, 0.90000, 1.10000, 0.90000
52735,'GUTTENBERG~5',  69.0000,1,  39,   1,   1,1.04145837,  -1.893487, 1.10000, 0.90000, 1.10000, 0.90000
52736,'HOLY CROSS 1',  69.0000,1,  39,   1,   1,1.04363668,  -4.873052, 1.10000, 0.90000, 1.10000, 0.90000
52737,'MC GREGOR ~1',  69.0000,1,  39,   1,   1,1.04581356,  -0.103642, 1.10000, 0.90000, 1.10000, 0.90000
52738,'MC GREGOR ~2',  69.0000,1,  39,   1,   1,1.04534841,  -0.686360, 1.10000, 0.90000, 1.10000, 0.90000
52739,'MC GREGOR ~3',  69.0000,1,  39,   1,   1,1.04537964,  -0.682762, 1.10000, 0.90000, 1.10000, 0.90000
52740,'STRAWBERRY~3', 161.0000,1,  39,   1,   1,1.04375911,   0.152346, 1.10000, 0.90000, 1.10000, 0.90000
52741,'STRAWBERRY~4',  69.0000,1,  39,   1,   1,1.03887510,   0.058686, 1.10000, 0.90000, 1.10000, 0.90000
52742,'STRAWBERRY~5',  13.8000,1,  39,   1,   1,1.02786982,  -2.260103, 1.10000, 0.90000, 1.10000, 0.90000
52744,'STRAWBERRY~7', 161.0000,1,  39,   1,   1,1.04378605,   0.151852, 1.10000, 0.90000, 1.10000, 0.90000
52745,'CAMANCHE 1 1',  69.0000,1,  39,   1,   1,1.04352510,  -9.969909, 1.10000, 0.90000, 1.10000, 0.90000
52746,'CAMANCHE 2 1',  69.0000,1,  39,   1,   1,1.04159403,  -9.936453, 1.10000, 0.90000, 1.10000, 0.90000
52747,'CAMANCHE 2 2',  69.0000,1,  39,   1,   1,1.04156053,  -9.940953, 1.10000, 0.90000, 1.10000, 0.90000
52748,'CAMANCHE 3 1',  69.0000,1,  39,   1,   1,1.04552960,  -8.450217, 1.10000, 0.90000, 1.10000, 0.90000
52749,'CHARLOTT~117',  69.0000,1,  39,   1,   1,1.03968859,  -6.630109, 1.10000, 0.90000, 1.10000, 0.90000
52750,'CLINTON 47 1', 161.0000,1,  39,   1,   1,1.03790081,  -8.097003, 1.10000, 0.90000, 1.10000, 0.90000
52751,'CLINTON 47 2',  69.0000,1,  39,   1,   1,1.04788554,  -8.357752, 1.10000, 0.90000, 1.10000, 0.90000
52752,'CLINTON 47 3', 161.0000,1,  39,   1,   1,1.03783870,  -8.110282, 1.10000, 0.90000, 1.10000, 0.90000
52753,'CLINTON 48 1', 161.0000,1,  39,   1,   1,1.03964257,  -7.736471, 1.10000, 0.90000, 1.10000, 0.90000
52754,'CLINTON 48 2',  69.0000,1,  39,   1,   1,1.04783654,  -8.868171, 1.10000, 0.90000, 1.10000, 0.90000
52755,'CLINTON 48 3', 161.0000,1,  39,   1,   1,1.03975093,  -7.724719, 1.10000, 0.90000, 1.10000, 0.90000
52756,'CLINTON 49 1', 161.0000,1,  39,   1,   1,1.03794491,  -7.683823, 1.10000, 0.90000, 1.10000, 0.90000
52757,'CLINTON 49 2',  69.0000,1,  39,   1,   1,1.04232860,  -7.812751, 1.10000, 0.90000, 1.10000, 0.90000
52758,'CLINTON 49 3', 161.0000,1,  39,   1,   1,1.03778553,  -7.699043, 1.10000, 0.90000, 1.10000, 0.90000
52759,'CLINTON 50 1', 161.0000,1,  39,   1,   1,1.04144597,  -7.300683, 1.10000, 0.90000, 1.10000, 0.90000
52760,'CLINTON 50 2',  69.0000,1,  39,   1,   1,1.04539394,  -8.361588, 1.10000, 0.90000, 1.10000, 0.90000
52761,'CLINTON 50 3',  18.0000,1,  39,   1,   1,1.04730177,  -8.839984, 1.10000, 0.90000, 1.10000, 0.90000
52763,'CLINTON 50 5', 161.0000,1,  39,   1,   1,1.04136896,  -7.314484, 1.10000, 0.90000, 1.10000, 0.90000
52764,'DE WITT 1 1 ',  69.0000,1,  39,   1,   1,1.03865111,  -8.027707, 1.10000, 0.90000, 1.10000, 0.90000
52765,'DE WITT 1 2 ',  69.0000,1,  39,   1,   1,1.03868508,  -8.020750, 1.10000, 0.90000, 1.10000, 0.90000
52766,'DE WITT 2 1 ', 161.0000,1,  39,   1,   1,1.04111123,  -6.838666, 1.10000, 0.90000, 1.10000, 0.90000
52767,'DE WITT 2 2 ',  69.0000,1,  39,   1,   1,1.04663718,  -7.532062, 1.10000, 0.90000, 1.10000, 0.90000
52768,'DE WITT 2 3 ', 161.0000,1,  39,   1,   1,1.04113197,  -6.833778, 1.10000, 0.90000, 1.10000, 0.90000
52769,'DE WITT 3 1 ', 161.0000,1,  39,   1,   1,1.03004467,  -6.043651, 1.10000, 0.90000, 1.10000, 0.90000
52770,'DE WITT 3 2 ',  69.0000,1,  39,   1,   1,1.03268528,  -7.384761, 1.10000, 0.90000, 1.10000, 0.90000
52771,'DE WITT 3 3 ',  13.8000,1,  39,   1,   1,1.01564288, -10.845663, 1.10000, 0.90000, 1.10000, 0.90000
52773,'DE WITT 3 5 ', 161.0000,1,  39,   1,   1,1.03001583,  -6.033359, 1.10000, 0.90000, 1.10000, 0.90000
52774,'DE WITT 3 7 ', 161.0000,1,  39,   1,   1,1.03004467,  -6.043651, 1.10000, 0.90000, 1.10000, 0.90000
52775,'DELMAR 7 1  ',  69.0000,1,  39,   1,   1,1.04070091,  -7.279309, 1.10000, 0.90000, 1.10000, 0.90000
52776,'DELMAR 8 1  ',  69.0000,1,  39,   1,   1,1.04643774,  -6.707903, 1.10000, 0.90000, 1.10000, 0.90000
52777,'GRAND MOUN~1',  69.0000,1,  39,   1,   1,1.03590393,  -6.703965, 1.10000, 0.90000, 1.10000, 0.90000
52778,'GRAND MOUN~2',  69.0000,1,  39,   1,   1,1.03589165,  -6.705556, 1.10000, 0.90000, 1.10000, 0.90000
52779,'MAQUOKETA ~1', 161.0000,1,  39,   1,   1,1.04033148,  -5.768334, 1.10000, 0.90000, 1.10000, 0.90000
52780,'MAQUOKETA ~2',  69.0000,1,  39,   1,   1,1.04031992,  -5.736268, 1.10000, 0.90000, 1.10000, 0.90000
52781,'MAQUOKETA ~3', 161.0000,1,  39,   1,   1,1.04030538,  -5.773599, 1.10000, 0.90000, 1.10000, 0.90000
52782,'MAQUOKETA ~4', 161.0000,1,  39,   1,   1,1.03483009,  -5.755342, 1.10000, 0.90000, 1.10000, 0.90000
52783,'MAQUOKETA ~5',  69.0000,1,  39,   1,   1,1.03652620,  -5.905314, 1.10000, 0.90000, 1.10000, 0.90000
52784,'MAQUOKETA ~6',  13.2000,1,  39,   1,   1,1.03694022,  -5.941745, 1.10000, 0.90000, 1.10000, 0.90000
52786,'MAQUOKETA ~8', 161.0000,1,  39,   1,   1,1.03473902,  -5.760103, 1.10000, 0.90000, 1.10000, 0.90000
52787,'MAQUOKETA ~9',  69.0000,1,  39,   1,   1,1.03706396,  -5.210609, 1.10000, 0.90000, 1.10000, 0.90000
52788,'MAQUOKETA~10',  69.0000,1,  39,   1,   1,1.03700626,  -5.215351, 1.10000, 0.90000, 1.10000, 0.90000
52789,'MILES 1     ',  69.0000,1,  39,   1,   1,1.03919339,  -7.758799, 1.10000, 0.90000, 1.10000, 0.90000
52790,'MILES 2     ',  69.0000,1,  39,   1,   1,1.03917432,  -7.761737, 1.10000, 0.90000, 1.10000, 0.90000
52791,'PRESTON 7 1 ',  69.0000,1,  39,   1,   1,1.03931415,  -7.892010, 1.10000, 0.90000, 1.10000, 0.90000
52792,'CHARTER OA~1',  69.0000,1,  39,   1,   1,1.03534961,  18.315781, 1.10000, 0.90000, 1.10000, 0.90000
52793,'DENISON 1 1 ', 161.0000,1,  39,   1,   1,1.04041767,  18.129076, 1.10000, 0.90000, 1.10000, 0.90000
52794,'DENISON 1 2 ',  69.0000,1,  39,   1,   1,1.04351842,  17.508903, 1.10000, 0.90000, 1.10000, 0.90000
52795,'DENISON 1 3 ',  13.8000,1,  39,   1,   1,1.04465365,  17.288647, 1.10000, 0.90000, 1.10000, 0.90000
52797,'DENISON 1 5 ', 161.0000,1,  39,   1,   1,1.04049850,  18.143993, 1.10000, 0.90000, 1.10000, 0.90000
52798,'DENISON 1 7 ', 161.0000,1,  39,   1,   1,1.04033303,  18.122257, 1.10000, 0.90000, 1.10000, 0.90000
52799,'DENISON 2 1 ',  69.0000,1,  39,   1,   1,1.03994501,  17.628172, 1.10000, 0.90000, 1.10000, 0.90000
52800,'DENISON 3 1 ', 161.0000,1,  39,   1,   1,1.03927267,  18.082193, 1.10000, 0.90000, 1.10000, 0.90000
52801,'DOW CITY 1  ',  69.0000,1,  39,   1,   1,1.03151178,  18.272450, 1.10000, 0.90000, 1.10000, 0.90000
52802,'DUNLAP 7 1  ', 161.0000,1,  39,   1,   1,1.04249620,  19.352501, 1.10000, 0.90000, 1.10000, 0.90000
52803,'DUNLAP 7 2  ', 161.0000,1,  39,   1,   1,1.04246926,  19.349786, 1.10000, 0.90000, 1.10000, 0.90000
52804,'DUNLAP 8 1  ',  69.0000,1,  39,   1,   1,1.03185916,  18.594476, 1.10000, 0.90000, 1.10000, 0.90000
52805,'MANILLA 1   ',  69.0000,1,  39,   1,   1,1.03949881,  14.954257, 1.10000, 0.90000, 1.10000, 0.90000
52806,'MAPLETON 7 1',  69.0000,1,  39,   1,   1,1.04018295,  18.273271, 1.10000, 0.90000, 1.10000, 0.90000
52807,'MAPLETON 7 2',  69.0000,1,  39,   1,   1,1.04016387,  18.271762, 1.10000, 0.90000, 1.10000, 0.90000
52808,'MAPLETON 8 1', 161.0000,1,  39,   1,   1,1.04299009,  19.070243, 1.10000, 0.90000, 1.10000, 0.90000
52809,'MAPLETON 8 2',  69.0000,1,  39,   1,   1,1.04146624,  18.538148, 1.10000, 0.90000, 1.10000, 0.90000
52810,'MAPLETON 8 3',  20.0000,1,  39,   1,   1,1.04120934,  18.445062, 1.10000, 0.90000, 1.10000, 0.90000
52812,'MAPLETON 8 5', 161.0000,1,  39,   1,   1,1.04296565,  19.067774, 1.10000, 0.90000, 1.10000, 0.90000
52813,'VAIL 1      ',  69.0000,1,  39,   1,   1,1.04173696,  15.666128, 1.10000, 0.90000, 1.10000, 0.90000
52814,'ADEL 4 1    ',  69.0000,1,  39,   1,   1,1.02660966,   9.305820, 1.10000, 0.90000, 1.10000, 0.90000
52815,'ADEL 4 2    ',  69.0000,1,  39,   1,   1,1.02656770,   9.300749, 1.10000, 0.90000, 1.10000, 0.90000
52816,'ADEL 5 1    ',  69.0000,1,  39,   1,   1,1.02805185,  10.810728, 1.10000, 0.90000, 1.10000, 0.90000
52817,'ADEL 6 1    ', 161.0000,1,  39,   1,   1,1.03540647,  12.497848, 1.10000, 0.90000, 1.10000, 0.90000
52818,'ADEL 6 2    ',  69.0000,1,  39,   1,   1,1.03049076,  11.722527, 1.10000, 0.90000, 1.10000, 0.90000
52819,'ADEL 6 3    ',  13.8000,1,  39,   1,   1,1.01232445,   8.386814, 1.10000, 0.90000, 1.10000, 0.90000
52821,'ADEL 6 5    ', 161.0000,1,  39,   1,   1,1.03543937,  12.501117, 1.10000, 0.90000, 1.10000, 0.90000
52822,'ADEL 6 7    ', 161.0000,1,  39,   1,   1,1.03540647,  12.497848, 1.10000, 0.90000, 1.10000, 0.90000
52823,'CLIVE 1 1   ', 161.0000,1,  39,   1,   1,1.02974641,  11.340787, 1.10000, 0.90000, 1.10000, 0.90000
52824,'CLIVE 1 2   ',  69.0000,1,  39,   1,   1,1.03824961,   9.409945, 1.10000, 0.90000, 1.10000, 0.90000
52825,'CLIVE 1 3   ', 161.0000,1,  39,   1,   1,1.02968144,  11.331350, 1.10000, 0.90000, 1.10000, 0.90000
52826,'CLIVE 2 1   ',  69.0000,1,  39,   1,   1,1.03099120,   8.573520, 1.10000, 0.90000, 1.10000, 0.90000
52827,'CLIVE 2 2   ',  69.0000,1,  39,   1,   1,1.03110719,   8.583535, 1.10000, 0.90000, 1.10000, 0.90000
52828,'EARLHAM 1 1 ',  69.0000,1,  39,   1,   1,1.03731263,  11.354660, 1.10000, 0.90000, 1.10000, 0.90000
52829,'EARLHAM 1 2 ',  69.0000,1,  39,   1,   1,1.03733003,  11.356194, 1.10000, 0.90000, 1.10000, 0.90000
52830,'EARLHAM 2 1 ',  69.0000,1,  39,   1,   1,1.03836894,  11.033118, 1.10000, 0.90000, 1.10000, 0.90000
52831,'GRANGER 5 1 ',  69.0000,1,  39,   1,   1,1.03688419,   8.938731, 1.10000, 0.90000, 1.10000, 0.90000
52832,'GRANGER 6 1 ',  69.0000,1,  39,   1,   1,1.03748560,  10.259906, 1.10000, 0.90000, 1.10000, 0.90000
52833,'GRIMES 1 1  ',  69.0000,1,  39,   1,   1,1.03166854,   8.827033, 1.10000, 0.90000, 1.10000, 0.90000
52834,'GRIMES 2 1  ',  69.0000,1,  39,   1,   1,1.03153872,   8.861219, 1.10000, 0.90000, 1.10000, 0.90000
52835,'GRIMES 3 1  ', 161.0000,1,  39,   1,   1,1.03409469,  10.577654, 1.10000, 0.90000, 1.10000, 0.90000
52836,'GRIMES 3 2  ',  69.0000,1,  39,   1,   1,1.03808916,   9.543261, 1.10000, 0.90000, 1.10000, 0.90000
52837,'GRIMES 3 3  ', 161.0000,1,  39,   1,   1,1.03405619,  10.572498, 1.10000, 0.90000, 1.10000, 0.90000
52838,'REDFIELD 1 1',  69.0000,1,  39,   1,   1,1.03092670,  11.774197, 1.10000, 0.90000, 1.10000, 0.90000
52839,'URBANDALE ~1',  69.0000,1,  39,   1,   1,1.03137255,   8.876071, 1.10000, 0.90000, 1.10000, 0.90000
52840,'URBANDALE ~2',  69.0000,1,  39,   1,   1,1.03315043,   9.038119, 1.10000, 0.90000, 1.10000, 0.90000
52841,'URBANDALE ~3',  69.0000,1,  39,   1,   1,1.03188086,   8.842460, 1.10000, 0.90000, 1.10000, 0.90000
52842,'VAN METER ~1',  69.0000,1,  39,   1,   1,1.03842306,  10.048977, 1.10000, 0.90000, 1.10000, 0.90000
52843,'VAN METER ~2',  69.0000,1,  39,   1,   1,1.03886342,   9.962051, 1.10000, 0.90000, 1.10000, 0.90000
52844,'WAUKEE 1 1  ',  69.0000,1,  39,   1,   1,1.02935922,   9.023129, 1.10000, 0.90000, 1.10000, 0.90000
52845,'WAUKEE 2 1  ', 161.0000,1,  39,   1,   1,1.03415501,  11.721527, 1.10000, 0.90000, 1.10000, 0.90000
52846,'WAUKEE 3 1  ',  69.0000,1,  39,   1,   1,1.03163147,   8.812538, 1.10000, 0.90000, 1.10000, 0.90000
52847,'WAUKEE 4 1  ', 161.0000,1,  39,   1,   1,1.03181386,  11.545477, 1.10000, 0.90000, 1.10000, 0.90000
52848,'WAUKEE 4 2  ',  69.0000,1,  39,   1,   1,1.03398216,   9.255444, 1.10000, 0.90000, 1.10000, 0.90000
52849,'WAUKEE 4 3  ', 161.0000,1,  39,   1,   1,1.03177571,  11.538266, 1.10000, 0.90000, 1.10000, 0.90000
52850,'WEST DES M~1',  69.0000,1,  39,   1,   1,1.03399026,   8.873038, 1.10000, 0.90000, 1.10000, 0.90000
52851,'WEST DES M~2', 161.0000,1,  39,   1,   1,1.03604400,  10.647898, 1.10000, 0.90000, 1.10000, 0.90000
52852,'WEST DES M~3',  69.0000,1,  39,   1,   1,1.03871131,   8.183303, 1.10000, 0.90000, 1.10000, 0.90000
52853,'WEST DES M~4', 161.0000,1,  39,   1,   1,1.03652203,  10.676254, 1.10000, 0.90000, 1.10000, 0.90000
52854,'WEST DES M~5', 161.0000,1,  39,   1,   1,1.03419137,  10.910847, 1.10000, 0.90000, 1.10000, 0.90000
52855,'WEST DES M~6',  69.0000,1,  39,   1,   1,1.03305924,   8.940164, 1.10000, 0.90000, 1.10000, 0.90000
52856,'WEST DES M~7',  13.8000,1,  39,   1,   1,1.03298402,   8.576632, 1.10000, 0.90000, 1.10000, 0.90000
52858,'WEST DES M~9', 161.0000,1,  39,   1,   1,1.03435719,  10.955263, 1.10000, 0.90000, 1.10000, 0.90000
52859,'WEST DES ~10',  69.0000,1,  39,   1,   1,1.03157949,   8.604059, 1.10000, 0.90000, 1.10000, 0.90000
52860,'WEST DES ~11',  13.8000,1,  39,   1,   1,1.02344751,   6.936505, 1.10000, 0.90000, 1.10000, 0.90000
52861,'WEST DES ~12',  13.8000,1,  39,   1,   1,1.03240871,   8.763291, 1.10000, 0.90000, 1.10000, 0.90000
52863,'WEST DES ~14',  69.0000,1,  39,   1,   1,1.03167856,   8.613796, 1.10000, 0.90000, 1.10000, 0.90000
52864,'WEST DES ~15',  69.0000,1,  39,   1,   1,1.03157949,   8.604059, 1.10000, 0.90000, 1.10000, 0.90000
52865,'BLOOMFIEL~13',  69.0000,1,  39,   1,   1,1.04268181,   7.474973, 1.10000, 0.90000, 1.10000, 0.90000
52866,'BLOOMFIEL~14',  69.0000,1,  39,   1,   1,1.04170203,   7.409853, 1.10000, 0.90000, 1.10000, 0.90000
52867,'DRAKESVILL~1',  69.0000,1,  39,   1,   1,1.03272605,   6.822471, 1.10000, 0.90000, 1.10000, 0.90000
52868,'ELDON 1 1   ', 161.0000,1,  39,   1,   1,1.04502928,   6.410218, 1.10000, 0.90000, 1.10000, 0.90000
52869,'ELDON 1 2   ',  69.0000,1,  39,   1,   1,1.04263985,   6.100354, 1.10000, 0.90000, 1.10000, 0.90000
52870,'ELDON 1 3   ', 161.0000,1,  39,   1,   1,1.04500091,   6.407487, 1.10000, 0.90000, 1.10000, 0.90000
52871,'ELDON 2 1   ', 161.0000,1,  39,   1,   1,1.04577696,   5.877365, 1.10000, 0.90000, 1.10000, 0.90000
52872,'ELDON 2 2   ',  69.0000,1,  39,   1,   1,1.04642856,   4.739832, 1.10000, 0.90000, 1.10000, 0.90000
52873,'ELDON 2 3   ', 161.0000,1,  39,   1,   1,1.04574919,   5.875080, 1.10000, 0.90000, 1.10000, 0.90000
52874,'MILTON 33 1 ',  69.0000,1,  39,   1,   1,1.01935232,   5.679264, 1.10000, 0.90000, 1.10000, 0.90000
52875,'MILTON 33 2 ',  69.0000,1,  39,   1,   1,1.01937842,   5.681067, 1.10000, 0.90000, 1.10000, 0.90000
52876,'DAVIS CITY 1',  69.0000,1,  39,   1,   1,1.03504860,  12.039512, 1.10000, 0.90000, 1.10000, 0.90000
52877,'DAVIS CITY 2',  13.8000,1,  39,   1,   1,1.03504860,  12.039512, 1.10000, 0.90000, 1.10000, 0.90000
52878,'DAVIS CITY 3',  13.8000,1,  39,   1,   1,1.03504860,  12.039512, 1.10000, 0.90000, 1.10000, 0.90000
52880,'DAVIS CITY 5',  69.0000,1,  39,   1,   1,1.03503203,  12.037670, 1.10000, 0.90000, 1.10000, 0.90000
52881,'DAVIS CITY 7',  69.0000,1,  39,   1,   1,1.03506601,  12.041442, 1.10000, 0.90000, 1.10000, 0.90000
52882,'HUMESTON 1  ',  69.0000,1,  39,   1,   1,1.03608441,   9.711104, 1.10000, 0.90000, 1.10000, 0.90000
52883,'LAMONI 1 1  ',  69.0000,1,  39,   1,   1,1.03486931,  12.379547, 1.10000, 0.90000, 1.10000, 0.90000
52884,'LAMONI 1 2  ',  69.0000,1,  39,   1,   1,1.03482771,  12.377477, 1.10000, 0.90000, 1.10000, 0.90000
52885,'LAMONI 2 1  ',  69.0000,1,  39,   1,   1,1.03601480,  12.589105, 1.10000, 0.90000, 1.10000, 0.90000
52886,'LAMONI 2 2  ',  69.0000,1,  39,   1,   1,1.03603983,  12.590993, 1.10000, 0.90000, 1.10000, 0.90000
52887,'LAMONI 3 1  ',  69.0000,1,  39,   1,   1,1.03540242,  12.303460, 1.10000, 0.90000, 1.10000, 0.90000
52888,'LEON 4 1    ', 161.0000,1,  39,   1,   1,1.04352415,  14.363230, 1.10000, 0.90000, 1.10000, 0.90000
52889,'LEON 5 1    ',  69.0000,1,  39,   1,   1,1.03384686,  10.631000, 1.10000, 0.90000, 1.10000, 0.90000
52890,'DELHI 3 1   ',  69.0000,1,  39,   1,   1,1.04053581,   1.435130, 1.10000, 0.90000, 1.10000, 0.90000
52891,'DELHI 3 2   ',  18.0000,1,  39,   1,   1,1.04053581,   1.435130, 1.10000, 0.90000, 1.10000, 0.90000
52892,'DELHI 3 3   ',  18.0000,1,  39,   1,   1,1.04053581,   1.435130, 1.10000, 0.90000, 1.10000, 0.90000
52894,'DELHI 3 5   ',  69.0000,1,  39,   1,   1,1.04054809,   1.436419, 1.10000, 0.90000, 1.10000, 0.90000
52895,'DELHI 3 7   ',  69.0000,1,  39,   1,   1,1.04053581,   1.435130, 1.10000, 0.90000, 1.10000, 0.90000
52896,'DYERSVILLE~1', 161.0000,1,  39,   1,   1,1.02977324,  -2.230070, 1.10000, 0.90000, 1.10000, 0.90000
52897,'DYERSVILLE~2',  69.0000,1,  39,   1,   1,1.04942167,  -3.912924, 1.10000, 0.90000, 1.10000, 0.90000
52898,'DYERSVILLE~3', 161.0000,1,  39,   1,   1,1.02970409,  -2.234386, 1.10000, 0.90000, 1.10000, 0.90000
52899,'DYERSVILLE~4', 161.0000,1,  39,   1,   1,1.03105009,  -1.785200, 1.10000, 0.90000, 1.10000, 0.90000
52900,'DYERSVILLE~5',  69.0000,1,  39,   1,   1,1.03506482,  -1.749338, 1.10000, 0.90000, 1.10000, 0.90000
52901,'DYERSVILLE~6', 161.0000,1,  39,   1,   1,1.03100860,  -1.792682, 1.10000, 0.90000, 1.10000, 0.90000
52902,'EARLVILLE ~4',  69.0000,1,  39,   1,   1,1.04060864,  -2.029799, 1.10000, 0.90000, 1.10000, 0.90000
52903,'EARLVILLE ~5',  69.0000,1,  39,   1,   1,1.03670776,  -1.769668, 1.10000, 0.90000, 1.10000, 0.90000
52904,'EARLVILLE ~6',  69.0000,1,  39,   1,   1,1.04372764,  -1.550252, 1.10000, 0.90000, 1.10000, 0.90000
52905,'HOPKINTON ~5',  69.0000,1,  39,   1,   1,1.03803158,  -1.763415, 1.10000, 0.90000, 1.10000, 0.90000
52906,'HOPKINTON ~6',  69.0000,1,  39,   1,   1,1.03802049,  -1.764234, 1.10000, 0.90000, 1.10000, 0.90000
52907,'MANCHESTE~64', 161.0000,1,  39,   1,   1,1.04030359,   1.187672, 1.10000, 0.90000, 1.10000, 0.90000
52908,'MANCHESTE~65',  69.0000,1,  39,   1,   1,1.04163289,   1.152194, 1.10000, 0.90000, 1.10000, 0.90000
52909,'MANCHESTE~66',  20.0000,1,  39,   1,   1,1.04229951,   1.134443, 1.10000, 0.90000, 1.10000, 0.90000
52911,'MANCHESTE~68', 161.0000,1,  39,   1,   1,1.04026973,   1.195078, 1.10000, 0.90000, 1.10000, 0.90000
52912,'MANCHESTE~69', 161.0000,1,  39,   1,   1,1.04021573,   1.182732, 1.10000, 0.90000, 1.10000, 0.90000
52913,'MANCHESTE~70',  69.0000,1,  39,   1,   1,1.04193985,   1.132754, 1.10000, 0.90000, 1.10000, 0.90000
52914,'MANCHESTE~71', 161.0000,1,  39,   1,   1,1.03944123,   1.316740, 1.10000, 0.90000, 1.10000, 0.90000
52915,'MANCHESTE~72',  69.0000,1,  39,   1,   1,1.04710507,   1.163942, 1.10000, 0.90000, 1.10000, 0.90000
52916,'MANCHESTE~73', 161.0000,1,  39,   1,   1,1.03939116,   1.310976, 1.10000, 0.90000, 1.10000, 0.90000
52917,'MONTICELL~18',  69.0000,1,  39,   1,   1,1.03455329,  -1.643488, 1.10000, 0.90000, 1.10000, 0.90000
52918,'MONTICELL~19',  69.0000,1,  39,   1,   1,1.03458464,  -1.639958, 1.10000, 0.90000, 1.10000, 0.90000
52919,'MONTICELL~20', 161.0000,1,  39,   1,   1,1.03433800,  -0.234865, 1.10000, 0.90000, 1.10000, 0.90000
52920,'MONTICELL~21',  69.0000,1,  39,   1,   1,1.03805053,  -2.019631, 1.10000, 0.90000, 1.10000, 0.90000
52921,'MONTICELL~22', 161.0000,1,  39,   1,   1,1.03435910,  -0.216723, 1.10000, 0.90000, 1.10000, 0.90000
52922,'MONTICELLO~3',  69.0000,1,  39,   1,   1,1.03678179,  -2.319623, 1.10000, 0.90000, 1.10000, 0.90000
52923,'BURLINGTO~74', 161.0000,1,  39,   1,   1,1.04408443,  -4.780305, 1.10000, 0.90000, 1.10000, 0.90000
52924,'BURLINGTO~75', 500.0000,1,  39,   1,   1,1.04368925,  -4.731831, 1.10000, 0.90000, 1.10000, 0.90000
52925,'BURLINGTO~76', 161.0000,1,  39,   1,   1,1.04462099,  -4.455051, 1.10000, 0.90000, 1.10000, 0.90000
52926,'BURLINGTO~77',  69.0000,1,  39,   1,   1,1.04943109,  -4.583141, 1.10000, 0.90000, 1.10000, 0.90000
52927,'BURLINGTO~78', 500.0000,1,  39,   1,   1,1.04359972,  -4.743810, 1.10000, 0.90000, 1.10000, 0.90000
52928,'BURLINGTO~79', 161.0000,1,  39,   1,   1,1.04440188,  -4.436911, 1.10000, 0.90000, 1.10000, 0.90000
52929,'BURLINGTO~80', 161.0000,1,  39,   1,   1,1.04226017,  -3.820933, 1.10000, 0.90000, 1.10000, 0.90000
52930,'BURLINGTO~81', 161.0000,1,  39,   1,   1,1.04311323,  -4.361941, 1.10000, 0.90000, 1.10000, 0.90000
52931,'DANVILLE ~10', 161.0000,1,  39,   1,   1,1.03855908,  -1.722346, 1.10000, 0.90000, 1.10000, 0.90000
52932,'DANVILLE ~11',  69.0000,1,  39,   1,   1,1.03745127,  -2.357140, 1.10000, 0.90000, 1.10000, 0.90000
52933,'DANVILLE ~12', 161.0000,1,  39,   1,   1,1.03853071,  -1.726299, 1.10000, 0.90000, 1.10000, 0.90000
52934,'MEDIAPOLIS~1',  69.0000,1,  39,   1,   1,1.03680849,  -3.355608, 1.10000, 0.90000, 1.10000, 0.90000
52935,'MEDIAPOLIS~2',  69.0000,1,  39,   1,   1,1.03682411,  -3.832730, 1.10000, 0.90000, 1.10000, 0.90000
52936,'MEDIAPOLIS~3',  69.0000,1,  39,   1,   1,1.03680551,  -3.834820, 1.10000, 0.90000, 1.10000, 0.90000
52937,'MEDIAPOLIS~4',  69.0000,1,  39,   1,   1,1.03661489,  -3.746140, 1.10000, 0.90000, 1.10000, 0.90000
52938,'MEDIAPOLIS~5',  69.0000,1,  39,   1,   1,1.03662741,  -3.744585, 1.10000, 0.90000, 1.10000, 0.90000
52939,'MORNING SU~1',  69.0000,1,  39,   1,   1,1.03756273,  -2.820518, 1.10000, 0.90000, 1.10000, 0.90000
52940,'NEW LONDO~17',  69.0000,1,  39,   1,   1,1.03604376,  -2.584004, 1.10000, 0.90000, 1.10000, 0.90000
52941,'NEW LONDO~18',  69.0000,1,  39,   1,   1,1.03606272,  -2.582177, 1.10000, 0.90000, 1.10000, 0.90000
52942,'NEW LONDO~19',  69.0000,1,  39,   1,   1,1.03676665,  -2.292533, 1.10000, 0.90000, 1.10000, 0.90000
52943,'NEW LONDO~20',  69.0000,1,  39,   1,   1,1.03675365,  -2.294326, 1.10000, 0.90000, 1.10000, 0.90000
52944,'NEW LONDO~22',  69.0000,1,  39,   1,   1,1.03377056,  -0.571805, 1.10000, 0.90000, 1.10000, 0.90000
52945,'WEST BURLI~1',  69.0000,1,  39,   1,   1,1.05407846,  -2.587128, 1.10000, 0.90000, 1.10000, 0.90000
52946,'WEST BURLI~2',  69.0000,1,  39,   1,   1,1.03385937,  -3.204232, 1.10000, 0.90000, 1.10000, 0.90000
52947,'WEVER 1     ',  69.0000,1,  39,   1,   1,1.04347527,  -4.176412, 1.10000, 0.90000, 1.10000, 0.90000
52948,'ARNOLDS PA~1',  69.0000,1,  39,   1,   1,1.04892838,  19.126510, 1.10000, 0.90000, 1.10000, 0.90000
52949,'ARNOLDS PA~2',  69.0000,1,  39,   1,   1,1.04895282,  19.128455, 1.10000, 0.90000, 1.10000, 0.90000
52950,'ESTHERVILL~1',  69.0000,1,  39,   1,   1,1.04260933,  17.833366, 1.10000, 0.90000, 1.10000, 0.90000
52951,'ESTHERVILL~2',  69.0000,1,  39,   1,   1,1.03888965,  17.363980, 1.10000, 0.90000, 1.10000, 0.90000
52952,'ESTHERVILL~3',  69.0000,1,  39,   1,   1,1.03762639,  17.163917, 1.10000, 0.90000, 1.10000, 0.90000
52953,'ESTHERVILL~4',  69.0000,1,  39,   1,   1,1.03759241,  17.159290, 1.10000, 0.90000, 1.10000, 0.90000
52954,'LAKE PARK ~6',  69.0000,1,  39,   1,   1,1.05265653,  19.453222, 1.10000, 0.90000, 1.10000, 0.90000
52955,'MILFORD 42 1',  69.0000,1,  39,   1,   1,1.04956222,  19.094513, 1.10000, 0.90000, 1.10000, 0.90000
52956,'MILFORD 42 2',  69.0000,1,  39,   1,   1,1.04958844,  19.097255, 1.10000, 0.90000, 1.10000, 0.90000
52957,'MILFORD 43 1',  69.0000,1,  39,   1,   1,1.04846907,  19.086752, 1.10000, 0.90000, 1.10000, 0.90000
52958,'SPIRIT LAK~2',  69.0000,1,  39,   1,   1,1.04790628,  18.816884, 1.10000, 0.90000, 1.10000, 0.90000
52959,'SPIRIT LAK~4',  69.0000,1,  39,   1,   1,1.04677463,  18.853335, 1.10000, 0.90000, 1.10000, 0.90000
52960,'SPIRIT LAK~5', 161.0000,1,  39,   1,   1,1.04795790,  19.186862, 1.10000, 0.90000, 1.10000, 0.90000
52961,'SPIRIT LAK~6',  69.0000,1,  39,   1,   1,1.04906428,  18.911879, 1.10000, 0.90000, 1.10000, 0.90000
52962,'SPIRIT LAK~7', 161.0000,1,  39,   1,   1,1.04790676,  19.182783, 1.10000, 0.90000, 1.10000, 0.90000
52963,'BELLEVUE 6 1',  69.0000,1,  39,   1,   1,1.04030550,  -6.184288, 1.10000, 0.90000, 1.10000, 0.90000
52964,'BELLEVUE 7 1',  69.0000,1,  39,   1,   1,1.03734994,  -6.211716, 1.10000, 0.90000, 1.10000, 0.90000
52965,'BERNARD 1 1 ',  69.0000,1,  39,   1,   1,1.03888810,  -3.922624, 1.10000, 0.90000, 1.10000, 0.90000
52966,'BERNARD 1 2 ',  69.0000,1,  39,   1,   1,1.03887987,  -3.923667, 1.10000, 0.90000, 1.10000, 0.90000
52967,'BERNARD 2 1 ',  69.0000,1,  39,   1,   1,1.03555620,  -6.173603, 1.10000, 0.90000, 1.10000, 0.90000
52968,'BERNARD 3 1 ',  69.0000,1,  39,   1,   1,1.04086626,  -4.470489, 1.10000, 0.90000, 1.10000, 0.90000
52969,'CASCADE 1 1 ',  69.0000,1,  39,   1,   1,1.03608155,  -2.810762, 1.10000, 0.90000, 1.10000, 0.90000
52970,'CASCADE 2 1 ',  69.0000,1,  39,   1,   1,1.03841472,  -2.784886, 1.10000, 0.90000, 1.10000, 0.90000
52971,'CASCADE 3 1 ', 161.0000,1,  39,   1,   1,1.03304625,  -1.678539, 1.10000, 0.90000, 1.10000, 0.90000
52972,'CASCADE 3 2 ',  69.0000,1,  39,   1,   1,1.04650342,  -2.984727, 1.10000, 0.90000, 1.10000, 0.90000
52973,'CASCADE 3 3 ', 161.0000,1,  39,   1,   1,1.03302348,  -1.681447, 1.10000, 0.90000, 1.10000, 0.90000
52974,'DUBUQUE 1 1 ', 161.0000,1,  39,   1,   1,1.01954699,  -4.549347, 1.10000, 0.90000, 1.10000, 0.90000
52975,'DUBUQUE 1 2 ', 100.0000,1,  39,   1,   1,1.03679693,  -6.966260, 1.10000, 0.90000, 1.10000, 0.90000
52976,'DUBUQUE 1 3 ',  69.0000,1,  39,   1,   1,1.04489970,  -6.920305, 1.10000, 0.90000, 1.10000, 0.90000
52977,'DUBUQUE 1 4 ', 161.0000,1,  39,   1,   1,1.02018654,  -4.534518, 1.10000, 0.90000, 1.10000, 0.90000
52978,'DUBUQUE 1 6 ', 161.0000,1,  39,   1,   1,1.01954699,  -4.549347, 1.10000, 0.90000, 1.10000, 0.90000
52979,'DUBUQUE 2 1 ', 161.0000,1,  39,   1,   1,1.01870680,  -4.482839, 1.10000, 0.90000, 1.10000, 0.90000
52980,'DUBUQUE 2 2 ', 100.0000,1,  39,   1,   1,1.03886545,  -6.872378, 1.10000, 0.90000, 1.10000, 0.90000
52981,'DUBUQUE 2 3 ',  69.0000,1,  39,   1,   1,1.04171538,  -6.862503, 1.10000, 0.90000, 1.10000, 0.90000
52982,'DUBUQUE 2 4 ',  13.8000,1,  39,   1,   1,1.04314446,  -6.857571, 1.10000, 0.90000, 1.10000, 0.90000
52984,'DUBUQUE 2 6 ', 100.0000,1,  39,   1,   1,1.03869736,  -6.891983, 1.10000, 0.90000, 1.10000, 0.90000
52985,'DUBUQUE 2 8 ', 100.0000,1,  39,   1,   1,1.03864229,  -6.879936, 1.10000, 0.90000, 1.10000, 0.90000
52986,'DUBUQUE 3 1 ', 161.0000,1,  39,   1,   1,1.02721882,  -3.896252, 1.10000, 0.90000, 1.10000, 0.90000
52987,'DUBUQUE 3 2 ',  69.0000,1,  39,   1,   1,1.04311836,  -5.827651, 1.10000, 0.90000, 1.10000, 0.90000
52988,'DUBUQUE 3 3 ',  13.8000,1,  39,   1,   1,1.06142342,  -7.829952, 1.10000, 0.90000, 1.10000, 0.90000
52990,'DUBUQUE 3 5 ', 161.0000,1,  39,   1,   1,1.02697706,  -3.914025, 1.10000, 0.90000, 1.10000, 0.90000
52991,'DUBUQUE 4 1 ', 161.0000,1,  39,   1,   1,1.02408934,  -4.256804, 1.10000, 0.90000, 1.10000, 0.90000
52992,'DUBUQUE 4 2 ', 100.0000,1,  39,   1,   1,1.03555477,  -6.143000, 1.10000, 0.90000, 1.10000, 0.90000
52993,'DUBUQUE 4 3 ',  69.0000,1,  39,   1,   1,1.04153895,  -5.796047, 1.10000, 0.90000, 1.10000, 0.90000
52994,'DUBUQUE 4 4 ', 100.0000,1,  39,   1,   1,1.03535032,  -6.168987, 1.10000, 0.90000, 1.10000, 0.90000
52995,'DUBUQUE 4 6 ', 161.0000,1,  39,   1,   1,1.02462590,  -4.243481, 1.10000, 0.90000, 1.10000, 0.90000
52996,'DUBUQUE 5 1 ',  69.0000,1,  39,   1,   1,1.04032135,  -5.962607, 1.10000, 0.90000, 1.10000, 0.90000
52997,'DUBUQUE 6 1 ', 161.0000,1,  39,   1,   1,1.01198053,  -4.623542, 1.10000, 0.90000, 1.10000, 0.90000
52998,'DUBUQUE 6 2 ', 100.0000,1,  39,   1,   1,1.04162014,  -6.300853, 1.10000, 0.90000, 1.10000, 0.90000
52999,'DUBUQUE 6 3 ',  69.0000,1,  39,   1,   1,1.03743911,  -6.436474, 1.10000, 0.90000, 1.10000, 0.90000
53000,'DUBUQUE 6 4 ',  13.8000,1,  39,   1,   1,1.02489960,  -8.694688, 1.10000, 0.90000, 1.10000, 0.90000
53002,'DUBUQUE 6 6 ', 161.0000,1,  39,   1,   1,1.01237154,  -4.617618, 1.10000, 0.90000, 1.10000, 0.90000
53003,'DUBUQUE 6 8 ', 100.0000,1,  39,   1,   1,1.04127169,  -6.315488, 1.10000, 0.90000, 1.10000, 0.90000
53004,'DUBUQUE 7 1 ', 161.0000,1,  39,   1,   1,1.02800024,  -3.747986, 1.10000, 0.90000, 1.10000, 0.90000
53005,'DUBUQUE 7 2 ',  69.0000,1,  39,   1,   1,1.04285491,  -5.642836, 1.10000, 0.90000, 1.10000, 0.90000
53006,'DUBUQUE 7 3 ', 161.0000,1,  39,   1,   1,1.02791548,  -3.756934, 1.10000, 0.90000, 1.10000, 0.90000
53007,'DUBUQUE 8 1 ',  69.0000,1,  39,   1,   1,1.03489435,  -6.035291, 1.10000, 0.90000, 1.10000, 0.90000
53008,'DUBUQUE 9 1 ', 161.0000,1,  39,   1,   1,1.02773774,  -5.225049, 1.10000, 0.90000, 1.10000, 0.90000
53009,'DUBUQUE 10 1', 161.0000,1,  39,   1,   1,1.02689016,  -5.002201, 1.10000, 0.90000, 1.10000, 0.90000
53010,'DUBUQUE 10 2',  69.0000,1,  39,   1,   1,1.03141189,  -5.953968, 1.10000, 0.90000, 1.10000, 0.90000
53011,'DUBUQUE 10 3',  13.8000,1,  39,   1,   1,1.03435445,  -6.539253, 1.10000, 0.90000, 1.10000, 0.90000
53013,'DUBUQUE 10 5', 161.0000,1,  39,   1,   1,1.02687955,  -4.990272, 1.10000, 0.90000, 1.10000, 0.90000
53014,'EPWORTH 1 1 ',  69.0000,1,  39,   1,   1,1.03920400,  -3.219220, 1.10000, 0.90000, 1.10000, 0.90000
53015,'EPWORTH 2 1 ',  69.0000,1,  39,   1,   1,1.04416585,  -4.268759, 1.10000, 0.90000, 1.10000, 0.90000
53016,'EPWORTH 2 2 ',  69.0000,1,  39,   1,   1,1.04419208,  -4.265781, 1.10000, 0.90000, 1.10000, 0.90000
53017,'FARLEY 1    ',  69.0000,1,  39,   1,   1,1.04219890,  -3.695887, 1.10000, 0.90000, 1.10000, 0.90000
53018,'FARLEY 2    ',  69.0000,1,  39,   1,   1,1.04217243,  -3.699399, 1.10000, 0.90000, 1.10000, 0.90000
53019,'LA MOTTE 1  ',  69.0000,1,  39,   1,   1,1.04167950,  -6.210571, 1.10000, 0.90000, 1.10000, 0.90000
53020,'PEOSTA 1 1  ',  69.0000,1,  39,   1,   1,1.04342389,  -4.765379, 1.10000, 0.90000, 1.10000, 0.90000
53021,'PEOSTA 2 1  ', 161.0000,1,  39,   1,   1,1.02977312,  -2.835712, 1.10000, 0.90000, 1.10000, 0.90000
53022,'PEOSTA 2 2  ',  69.0000,1,  39,   1,   1,1.04497731,  -4.598240, 1.10000, 0.90000, 1.10000, 0.90000
53023,'PEOSTA 2 3  ', 161.0000,1,  39,   1,   1,1.02973485,  -2.840077, 1.10000, 0.90000, 1.10000, 0.90000
53024,'ARMSTRONG ~2', 161.0000,1,  39,   1,   1,1.04985416,  17.170594, 1.10000, 0.90000, 1.10000, 0.90000
53025,'ARMSTRONG ~3',  69.0000,1,  39,   1,   1,1.04267883,  16.530808, 1.10000, 0.90000, 1.10000, 0.90000
53026,'ARMSTRONG ~4',  13.8000,1,  39,   1,   1,1.01391530,  14.423104, 1.10000, 0.90000, 1.10000, 0.90000
53028,'ARMSTRONG ~6', 161.0000,1,  39,   1,   1,1.04990184,  17.173742, 1.10000, 0.90000, 1.10000, 0.90000
53029,'ARMSTRONG ~7', 161.0000,1,  39,   1,   1,1.04985416,  17.170594, 1.10000, 0.90000, 1.10000, 0.90000
53030,'ARMSTRONG ~9',  69.0000,1,  39,   1,   1,1.03917885,  16.074056, 1.10000, 0.90000, 1.10000, 0.90000
53031,'ARMSTRONG~10',  69.0000,1,  39,   1,   1,1.03919446,  16.076744, 1.10000, 0.90000, 1.10000, 0.90000
53032,'GRAETTINGE~1', 161.0000,1,  39,   1,   1,1.04945195,  17.517550, 1.10000, 0.90000, 1.10000, 0.90000
53033,'GRAETTINGE~2',  69.0000,1,  39,   1,   1,1.04613841,  17.063631, 1.10000, 0.90000, 1.10000, 0.90000
53034,'GRAETTINGE~3',  18.0000,1,  39,   1,   1,1.03867781,  15.255128, 1.10000, 0.90000, 1.10000, 0.90000
53036,'GRAETTINGE~5', 161.0000,1,  39,   1,   1,1.04952931,  17.524749, 1.10000, 0.90000, 1.10000, 0.90000
53037,'GRAETTINGE~6', 161.0000,1,  39,   1,   1,1.04945195,  17.517550, 1.10000, 0.90000, 1.10000, 0.90000
53038,'FAYETTE 6 1 ', 161.0000,1,  39,   1,   1,1.04537070,   3.210980, 1.10000, 0.90000, 1.10000, 0.90000
53039,'FAYETTE 6 2 ',  69.0000,1,  39,   1,   1,1.04594982,   2.638152, 1.10000, 0.90000, 1.10000, 0.90000
53040,'FAYETTE 6 3 ',  13.8000,1,  39,   1,   1,1.04606032,   2.539367, 1.10000, 0.90000, 1.10000, 0.90000
53042,'FAYETTE 6 5 ', 161.0000,1,  39,   1,   1,1.04534400,   3.208969, 1.10000, 0.90000, 1.10000, 0.90000
53043,'FAYETTE 6 7 ', 161.0000,1,  39,   1,   1,1.04542089,   3.222750, 1.10000, 0.90000, 1.10000, 0.90000
53044,'FAYETTE 7 1 ',  69.0000,1,  39,   1,   1,1.04306769,   3.529836, 1.10000, 0.90000, 1.10000, 0.90000
53045,'FAYETTE 7 2 ',  69.0000,1,  39,   1,   1,1.04304278,   3.527322, 1.10000, 0.90000, 1.10000, 0.90000
53046,'FAYETTE 8 1 ',  69.0000,1,  39,   1,   1,1.04195142,   2.248370, 1.10000, 0.90000, 1.10000, 0.90000
53047,'FORT ATKIN~7',  69.0000,1,  39,   1,   1,1.03741074,   4.079022, 1.10000, 0.90000, 1.10000, 0.90000
53048,'FORT ATKIN~8',  69.0000,1,  39,   1,   1,1.03742707,   4.080540, 1.10000, 0.90000, 1.10000, 0.90000
53049,'MAYNARD 2 1 ',  69.0000,1,  39,   1,   1,1.04058385,   4.186700, 1.10000, 0.90000, 1.10000, 0.90000
53050,'OSSIAN 4 1  ',  69.0000,1,  39,   1,   1,1.03349173,   3.105605, 1.10000, 0.90000, 1.10000, 0.90000
53051,'OSSIAN 4 2  ',  69.0000,1,  39,   1,   1,1.03348243,   3.104722, 1.10000, 0.90000, 1.10000, 0.90000
53052,'OSSIAN 5 1  ',  69.0000,1,  39,   1,   1,1.03728855,   2.226212, 1.10000, 0.90000, 1.10000, 0.90000
53053,'OSSIAN 5 2  ',  69.0000,1,  39,   1,   1,1.03726959,   2.224563, 1.10000, 0.90000, 1.10000, 0.90000
53054,'WEST UNION~8',  69.0000,1,  39,   1,   1,1.03965914,   2.109191, 1.10000, 0.90000, 1.10000, 0.90000
53055,'WEST UNION~9',  69.0000,1,  39,   1,   1,1.04184496,   2.113728, 1.10000, 0.90000, 1.10000, 0.90000
53056,'WEST UNIO~10', 161.0000,1,  39,   1,   1,1.04565668,   4.369196, 1.10000, 0.90000, 1.10000, 0.90000
53057,'OSAGE 2 1   ', 161.0000,1,  39,   1,   1,1.04217184,   9.129465, 1.10000, 0.90000, 1.10000, 0.90000
53058,'OSAGE 2 2   ',  69.0000,1,  39,   1,   1,1.04652190,   9.072846, 1.10000, 0.90000, 1.10000, 0.90000
53059,'OSAGE 2 3   ', 161.0000,1,  39,   1,   1,1.04213870,   9.125101, 1.10000, 0.90000, 1.10000, 0.90000
53060,'OSAGE 3 1   ',  69.0000,1,  39,   1,   1,1.04592860,   8.459733, 1.10000, 0.90000, 1.10000, 0.90000
53061,'RUDD 1      ', 161.0000,1,  39,   1,   1,1.04475534,   9.324608, 1.10000, 0.90000, 1.10000, 0.90000
53062,'RUDD 2      ',  69.0000,1,  39,   1,   1,1.04642630,   8.532345, 1.10000, 0.90000, 1.10000, 0.90000
53063,'RUDD 3      ', 161.0000,1,  39,   1,   1,1.04474521,   9.322535, 1.10000, 0.90000, 1.10000, 0.90000
53064,'ALDEN 5 1   ',  69.0000,1,  39,   1,   1,1.04353237,   9.851216, 1.10000, 0.90000, 1.10000, 0.90000
53065,'ALDEN 6 1   ',  69.0000,1,  39,   1,   1,1.03659749,   8.711969, 1.10000, 0.90000, 1.10000, 0.90000
53066,'DOWS 1      ',  69.0000,1,  39,   1,   1,1.04088700,   9.643493, 1.10000, 0.90000, 1.10000, 0.90000
53067,'HAMPTON 26 1', 161.0000,1,  39,   1,   1,1.04595888,  10.046183, 1.10000, 0.90000, 1.10000, 0.90000
53068,'HAMPTON 26 2',  69.0000,1,  39,   1,   1,1.05253685,   9.744937, 1.10000, 0.90000, 1.10000, 0.90000
53069,'HAMPTON 26 3', 161.0000,1,  39,   1,   1,1.04591405,  10.041688, 1.10000, 0.90000, 1.10000, 0.90000
53070,'HAMPTON 27 1',  69.0000,1,  39,   1,   1,1.03798974,   9.310947, 1.10000, 0.90000, 1.10000, 0.90000
53071,'HAMPTON 28 1',  69.0000,1,  39,   1,   1,1.03832722,   9.325163, 1.10000, 0.90000, 1.10000, 0.90000
53072,'HAMPTON 28 2',  69.0000,1,  39,   1,   1,1.03830802,   9.321519, 1.10000, 0.90000, 1.10000, 0.90000
53073,'IOWA FALLS~1', 161.0000,1,  39,   1,   1,1.04323196,   9.907392, 1.10000, 0.90000, 1.10000, 0.90000
53074,'IOWA FALLS~2',  69.0000,1,  39,   1,   1,1.04054809,   9.078115, 1.10000, 0.90000, 1.10000, 0.90000
53075,'IOWA FALLS~3',  18.0000,1,  39,   1,   1,1.03970170,   9.031402, 1.10000, 0.90000, 1.10000, 0.90000
53077,'IOWA FALLS~5', 161.0000,1,  39,   1,   1,1.04319584,   9.903530, 1.10000, 0.90000, 1.10000, 0.90000
53078,'IOWA FALLS~6',  69.0000,1,  39,   1,   1,1.03493237,   8.549081, 1.10000, 0.90000, 1.10000, 0.90000
53079,'IOWA FALLS~7',  69.0000,1,  39,   1,   1,1.03831482,   8.931362, 1.10000, 0.90000, 1.10000, 0.90000
53080,'LATIMER 1   ',  69.0000,1,  39,   1,   1,1.04154861,   9.992494, 1.10000, 0.90000, 1.10000, 0.90000
53081,'FARRAGUT 1  ',  69.0000,1,  39,   1,   1,1.04458034,  24.377869, 1.10000, 0.90000, 1.10000, 0.90000
53082,'HAMBURG 10 1',  69.0000,1,  39,   1,   1,1.04544699,  23.861054, 1.10000, 0.90000, 1.10000, 0.90000
53083,'HAMBURG 11 1', 161.0000,1,  39,   1,   1,1.04682279,  24.259988, 1.10000, 0.90000, 1.10000, 0.90000
53084,'HAMBURG 11 2',  69.0000,1,  39,   1,   1,1.04661357,  23.783733, 1.10000, 0.90000, 1.10000, 0.90000
53085,'HAMBURG 11 3', 161.0000,1,  39,   1,   1,1.04680145,  24.257760, 1.10000, 0.90000, 1.10000, 0.90000
53086,'SHENANDOA~15',  69.0000,1,  39,   1,   1,1.03470373,  19.472357, 1.10000, 0.90000, 1.10000, 0.90000
53087,'SHENANDOA~16',  69.0000,1,  39,   1,   1,1.04233432,  20.477821, 1.10000, 0.90000, 1.10000, 0.90000
53088,'SHENANDOA~17',  69.0000,1,  39,   1,   1,1.04229486,  20.473215, 1.10000, 0.90000, 1.10000, 0.90000
53089,'SHENANDOA~18',  69.0000,1,  39,   1,   1,1.03316307,  19.031287, 1.10000, 0.90000, 1.10000, 0.90000
53090,'SIDNEY 8 1  ',  69.0000,1,  39,   1,   1,1.04440868,  24.048630, 1.10000, 0.90000, 1.10000, 0.90000
53091,'SIDNEY 9 1  ', 161.0000,1,  39,   1,   1,1.04510665,  22.974689, 1.10000, 0.90000, 1.10000, 0.90000
53092,'TABOR 1 1   ',  69.0000,1,  39,   1,   1,1.03755379,  19.412407, 1.10000, 0.90000, 1.10000, 0.90000
53093,'CHURDAN 1   ',  69.0000,1,  39,   1,   1,1.04705715,  14.426113, 1.10000, 0.90000, 1.10000, 0.90000
53094,'JEFFERSON~12', 161.0000,1,  39,   1,   1,1.04297245,  15.008456, 1.10000, 0.90000, 1.10000, 0.90000
53095,'JEFFERSON~13',  69.0000,1,  39,   1,   1,1.04754663,  13.904425, 1.10000, 0.90000, 1.10000, 0.90000
53096,'JEFFERSON~14', 161.0000,1,  39,   1,   1,1.04289579,  15.000617, 1.10000, 0.90000, 1.10000, 0.90000
53097,'JEFFERSON~15',  69.0000,1,  39,   1,   1,1.04663408,  13.656148, 1.10000, 0.90000, 1.10000, 0.90000
53098,'SCRANTON 1~9',  69.0000,1,  39,   1,   1,1.03779495,  14.315006, 1.10000, 0.90000, 1.10000, 0.90000
53099,'SCRANTON ~10',  69.0000,1,  39,   1,   1,1.04414999,  14.531694, 1.10000, 0.90000, 1.10000, 0.90000
53100,'CONRAD 1 1  ',  69.0000,1,  39,   1,   1,1.04472625,   8.460840, 1.10000, 0.90000, 1.10000, 0.90000
53101,'CONRAD 1 2  ',  69.0000,1,  39,   1,   1,1.04471552,   8.459982, 1.10000, 0.90000, 1.10000, 0.90000
53102,'CONRAD 2 1  ',  69.0000,1,  39,   1,   1,1.04261470,   8.432896, 1.10000, 0.90000, 1.10000, 0.90000
53103,'DIKE 1 1    ',  69.0000,1,  39,   1,   1,1.04148734,   7.178908, 1.10000, 0.90000, 1.10000, 0.90000
53104,'DIKE 2 1    ',  69.0000,1,  39,   1,   1,1.03834999,   7.586863, 1.10000, 0.90000, 1.10000, 0.90000
53105,'ELDORA 1 1  ', 161.0000,1,  39,   1,   1,1.04222548,   9.817881, 1.10000, 0.90000, 1.10000, 0.90000
53106,'ELDORA 1 2  ',  69.0000,1,  39,   1,   1,1.04564571,   8.910855, 1.10000, 0.90000, 1.10000, 0.90000
53107,'ELDORA 1 3  ', 161.0000,1,  39,   1,   1,1.04230714,   9.829216, 1.10000, 0.90000, 1.10000, 0.90000
53108,'ELDORA 2 1  ',  69.0000,1,  39,   1,   1,1.03834081,   8.536438, 1.10000, 0.90000, 1.10000, 0.90000
53109,'ELDORA 3 1  ',  69.0000,1,  39,   1,   1,1.03895271,   8.845687, 1.10000, 0.90000, 1.10000, 0.90000
53110,'GRUNDY CEN~1', 161.0000,1,  39,   1,   1,1.04339373,   9.801381, 1.10000, 0.90000, 1.10000, 0.90000
53111,'GRUNDY CEN~2',  69.0000,1,  39,   1,   1,1.04324901,   8.586059, 1.10000, 0.90000, 1.10000, 0.90000
53112,'GRUNDY CEN~3', 161.0000,1,  39,   1,   1,1.04344416,   9.811833, 1.10000, 0.90000, 1.10000, 0.90000
53113,'GRUNDY CEN~4',  69.0000,1,  39,   1,   1,1.04128265,   8.756969, 1.10000, 0.90000, 1.10000, 0.90000
53114,'GUTHRIE CE~1', 161.0000,1,  39,   1,   1,1.03944218,  14.629741, 1.10000, 0.90000, 1.10000, 0.90000
53115,'GUTHRIE CE~2',  69.0000,1,  39,   1,   1,1.04129565,  13.887827, 1.10000, 0.90000, 1.10000, 0.90000
53116,'GUTHRIE CE~3',  13.8000,1,  39,   1,   1,1.04113281,  13.950234, 1.10000, 0.90000, 1.10000, 0.90000
53118,'GUTHRIE CE~5', 161.0000,1,  39,   1,   1,1.03942955,  14.627875, 1.10000, 0.90000, 1.10000, 0.90000
53119,'GUTHRIE CE~6', 161.0000,1,  39,   1,   1,1.03946793,  14.638197, 1.10000, 0.90000, 1.10000, 0.90000
53120,'GUTHRIE CE~7',  69.0000,1,  39,   1,   1,1.03415763,  14.948371, 1.10000, 0.90000, 1.10000, 0.90000
53121,'GUTHRIE CE~8',  69.0000,1,  39,   1,   1,1.04161572,  14.497328, 1.10000, 0.90000, 1.10000, 0.90000
53122,'GUTHRIE CE~9',  69.0000,1,  39,   1,   1,1.04159987,  14.495876, 1.10000, 0.90000, 1.10000, 0.90000
53123,'PANORA 1 1  ', 161.0000,1,  39,   1,   1,1.03726280,  13.291017, 1.10000, 0.90000, 1.10000, 0.90000
53124,'PANORA 1 2  ',  69.0000,1,  39,   1,   1,1.03789532,  12.975949, 1.10000, 0.90000, 1.10000, 0.90000
53125,'PANORA 1 3  ', 161.0000,1,  39,   1,   1,1.03721559,  13.286247, 1.10000, 0.90000, 1.10000, 0.90000
53126,'DUNCOMBE 1  ',  69.0000,1,  39,   1,   1,1.01362288,  11.119917, 1.10000, 0.90000, 1.10000, 0.90000
53127,'ELLSWORTH ~4', 161.0000,1,  39,   1,   1,1.04064095,  11.574891, 1.10000, 0.90000, 1.10000, 0.90000
53128,'ELLSWORTH ~5',  69.0000,1,  39,   1,   1,1.04232657,  10.968676, 1.10000, 0.90000, 1.10000, 0.90000
53129,'ELLSWORTH ~6',  13.8000,1,  39,   1,   1,1.04322994,  10.660640, 1.10000, 0.90000, 1.10000, 0.90000
53131,'ELLSWORTH ~8', 161.0000,1,  39,   1,   1,1.04061031,  11.572454, 1.10000, 0.90000, 1.10000, 0.90000
53132,'JEWELL 1 1  ',  69.0000,1,  39,   1,   1,1.03625071,  10.193218, 1.10000, 0.90000, 1.10000, 0.90000
53133,'JEWELL 2 1  ',  69.0000,1,  39,   1,   1,1.03688455,  10.179256, 1.10000, 0.90000, 1.10000, 0.90000
53134,'RADCLIFFE 1 ',  69.0000,1,  39,   1,   1,1.03898919,  10.291707, 1.10000, 0.90000, 1.10000, 0.90000
53135,'WEBSTER CI~1',  69.0000,1,  39,   1,   1,1.00759041,   9.983988, 1.10000, 0.90000, 1.10000, 0.90000
53136,'WEBSTER CI~2',  69.0000,1,  39,   1,   1,1.00754666,   9.978224, 1.10000, 0.90000, 1.10000, 0.90000
53137,'WEBSTER CI~3',  69.0000,1,  39,   1,   1,1.00875020,   9.740725, 1.10000, 0.90000, 1.10000, 0.90000
53138,'WEBSTER CI~4',  69.0000,1,  39,   1,   1,1.00879157,   9.746905, 1.10000, 0.90000, 1.10000, 0.90000
53139,'WEBSTER CI~5',  69.0000,1,  39,   1,   1,1.01094925,   9.824967, 1.10000, 0.90000, 1.10000, 0.90000
53140,'WEBSTER CI~6',  69.0000,1,  39,   1,   1,1.01101518,   9.830674, 1.10000, 0.90000, 1.10000, 0.90000
53141,'BRITT 2 1   ',  69.0000,1,  39,   1,   1,1.04471433,  12.452016, 1.10000, 0.90000, 1.10000, 0.90000
53142,'BRITT 2 2   ',  69.0000,1,  39,   1,   1,1.04473352,  12.453830, 1.10000, 0.90000, 1.10000, 0.90000
53143,'BRITT 3 1   ',  69.0000,1,  39,   1,   1,1.04733038,  13.800227, 1.10000, 0.90000, 1.10000, 0.90000
53144,'BRITT 3 2   ',  69.0000,1,  39,   1,   1,1.04731405,  13.798211, 1.10000, 0.90000, 1.10000, 0.90000
53145,'BRITT 4 1   ',  69.0000,1,  39,   1,   1,1.04638600,  12.630925, 1.10000, 0.90000, 1.10000, 0.90000
53146,'FOREST CI~24',  69.0000,1,  39,   1,   1,1.04113686,  12.426321, 1.10000, 0.90000, 1.10000, 0.90000
53147,'FOREST CI~25',  69.0000,1,  39,   1,   1,1.04110396,  12.422825, 1.10000, 0.90000, 1.10000, 0.90000
53148,'FOREST CI~26',  69.0000,1,  39,   1,   1,1.04252481,  12.845988, 1.10000, 0.90000, 1.10000, 0.90000
53149,'FOREST CI~27',  69.0000,1,  39,   1,   1,1.04250336,  12.841461, 1.10000, 0.90000, 1.10000, 0.90000
53150,'FOREST CI~28',  69.0000,1,  39,   1,   1,1.04193926,  12.546942, 1.10000, 0.90000, 1.10000, 0.90000
53151,'FOREST CI~29',  69.0000,1,  39,   1,   1,1.04196715,  12.550348, 1.10000, 0.90000, 1.10000, 0.90000
53152,'GARNER 3 1  ',  69.0000,1,  39,   1,   1,1.04393685,  12.059178, 1.10000, 0.90000, 1.10000, 0.90000
53153,'GARNER 3 2  ',  69.0000,1,  39,   1,   1,1.04391575,  12.056951, 1.10000, 0.90000, 1.10000, 0.90000
53154,'GARNER 4 1  ',  69.0000,1,  39,   1,   1,1.04600728,  12.841869, 1.10000, 0.90000, 1.10000, 0.90000
53155,'GARNER 5 1  ',  69.0000,1,  39,   1,   1,1.04384422,  12.149119, 1.10000, 0.90000, 1.10000, 0.90000
53156,'GARNER 5 2  ',  69.0000,1,  39,   1,   1,1.04382646,  12.146475, 1.10000, 0.90000, 1.10000, 0.90000
53157,'KANAWHA 1   ', 161.0000,1,  39,   1,   1,1.04513228,  13.776650, 1.10000, 0.90000, 1.10000, 0.90000
53158,'KANAWHA 2   ',  69.0000,1,  39,   1,   1,1.04826617,  12.767818, 1.10000, 0.90000, 1.10000, 0.90000
53159,'KANAWHA 3   ', 161.0000,1,  39,   1,   1,1.04519355,  13.784292, 1.10000, 0.90000, 1.10000, 0.90000
53160,'WESLEY 1    ', 161.0000,1,  39,   1,   1,1.05444038,  16.132992, 1.10000, 0.90000, 1.10000, 0.90000
53161,'WESLEY 2    ',  69.0000,1,  39,   1,   1,1.05663788,  15.442679, 1.10000, 0.90000, 1.10000, 0.90000
53162,'WESLEY 3    ', 161.0000,1,  39,   1,   1,1.05441535,  16.129615, 1.10000, 0.90000, 1.10000, 0.90000
53163,'HUBBARD 4 1 ',  69.0000,1,  39,   1,   1,1.03825998,   9.718409, 1.10000, 0.90000, 1.10000, 0.90000
53164,'HUBBARD 5 1 ',  69.0000,1,  39,   1,   1,1.03860390,   8.716640, 1.10000, 0.90000, 1.10000, 0.90000
53165,'UNION 24 1  ',  69.0000,1,  39,   1,   1,1.03993225,   8.548215, 1.10000, 0.90000, 1.10000, 0.90000
53166,'UNION 24 2  ',  13.8000,1,  39,   1,   1,1.03993225,   8.548215, 1.10000, 0.90000, 1.10000, 0.90000
53167,'UNION 24 3  ',  13.8000,1,  39,   1,   1,1.03993225,   8.548215, 1.10000, 0.90000, 1.10000, 0.90000
53169,'UNION 24 5  ',  69.0000,1,  39,   1,   1,1.03990996,   8.545319, 1.10000, 0.90000, 1.10000, 0.90000
53170,'UNION 24 7  ',  69.0000,1,  39,   1,   1,1.03995430,   8.551315, 1.10000, 0.90000, 1.10000, 0.90000
53171,'LITTLE SIO~1',  69.0000,1,  39,   1,   1,1.04293740,  19.393656, 1.10000, 0.90000, 1.10000, 0.90000
53172,'LITTLE SIO~2',  69.0000,1,  39,   1,   1,1.04293120,  19.392476, 1.10000, 0.90000, 1.10000, 0.90000
53173,'LOGAN 7 1   ', 161.0000,1,  39,   1,   1,1.03479242,  20.393196, 1.10000, 0.90000, 1.10000, 0.90000
53174,'LOGAN 8 1   ',  69.0000,1,  39,   1,   1,1.03167450,  19.077123, 1.10000, 0.90000, 1.10000, 0.90000
53175,'LOGAN 8 2   ',  69.0000,1,  39,   1,   1,1.03165650,  19.075436, 1.10000, 0.90000, 1.10000, 0.90000
53176,'LOGAN 9 1   ',  69.0000,1,  39,   1,   1,1.03091443,  18.958288, 1.10000, 0.90000, 1.10000, 0.90000
53177,'LOGAN 9 2   ',  69.0000,1,  39,   1,   1,1.03089714,  18.956603, 1.10000, 0.90000, 1.10000, 0.90000
53178,'MISSOURI V~1', 161.0000,1,  39,   1,   1,1.03448486,  20.513167, 1.10000, 0.90000, 1.10000, 0.90000
53179,'MISSOURI V~2',  69.0000,1,  39,   1,   1,1.03466606,  19.372291, 1.10000, 0.90000, 1.10000, 0.90000
53180,'MISSOURI V~3', 161.0000,1,  39,   1,   1,1.03443253,  20.506960, 1.10000, 0.90000, 1.10000, 0.90000
53181,'MISSOURI V~4', 161.0000,1,  39,   1,   1,1.04081333,  20.572526, 1.10000, 0.90000, 1.10000, 0.90000
53182,'MISSOURI V~5',  69.0000,1,  39,   1,   1,1.04247427,  20.192694, 1.10000, 0.90000, 1.10000, 0.90000
53183,'MISSOURI V~6', 161.0000,1,  39,   1,   1,1.04078603,  20.568666, 1.10000, 0.90000, 1.10000, 0.90000
53184,'MONDAMIN 1  ',  69.0000,1,  39,   1,   1,1.04183543,  19.695621, 1.10000, 0.90000, 1.10000, 0.90000
53185,'NEOLA 1     ',  69.0000,1,  39,   1,   1,1.03739858,  18.407440, 1.10000, 0.90000, 1.10000, 0.90000
53186,'PERSIA 1    ',  69.0000,1,  39,   1,   1,1.03644645,  17.688764, 1.10000, 0.90000, 1.10000, 0.90000
53187,'PERSIA 2    ',  69.0000,1,  39,   1,   1,1.03643525,  17.687519, 1.10000, 0.90000, 1.10000, 0.90000
53188,'WOODBINE 7 1',  69.0000,1,  39,   1,   1,1.03259635,  18.772230, 1.10000, 0.90000, 1.10000, 0.90000
53189,'WOODBINE 8 1',  69.0000,1,  39,   1,   1,1.03077757,  18.751277, 1.10000, 0.90000, 1.10000, 0.90000
53190,'WOODBINE 9 1', 161.0000,1,  39,   1,   1,1.04118216,  19.854822, 1.10000, 0.90000, 1.10000, 0.90000
53191,'WOODBINE 9 2',  69.0000,1,  39,   1,   1,1.03844118,  19.225792, 1.10000, 0.90000, 1.10000, 0.90000
53192,'WOODBINE 9 3', 161.0000,1,  39,   1,   1,1.04123557,  19.861447, 1.10000, 0.90000, 1.10000, 0.90000
53193,'LOCKRIDGE 1 ',  69.0000,1,  39,   1,   1,1.03336191,   0.638465, 1.10000, 0.90000, 1.10000, 0.90000
53194,'MOUNT PLE~24',  69.0000,1,  39,   1,   1,1.03331220,  -0.107003, 1.10000, 0.90000, 1.10000, 0.90000
53195,'MOUNT PLE~25',  69.0000,1,  39,   1,   1,1.03325725,  -0.114975, 1.10000, 0.90000, 1.10000, 0.90000
53196,'MOUNT PLE~26',  69.0000,1,  39,   1,   1,1.03133786,  -0.055000, 1.10000, 0.90000, 1.10000, 0.90000
53197,'MOUNT PLE~27', 161.0000,1,  39,   1,   1,1.03735971,   0.244242, 1.10000, 0.90000, 1.10000, 0.90000
53198,'MOUNT PLE~28',  69.0000,1,  39,   1,   1,1.03512490,  -0.018036, 1.10000, 0.90000, 1.10000, 0.90000
53199,'MOUNT PLE~29',  13.8000,1,  39,   1,   1,1.03276050,  -0.299611, 1.10000, 0.90000, 1.10000, 0.90000
53201,'MOUNT PLE~31', 161.0000,1,  39,   1,   1,1.03727949,   0.237919, 1.10000, 0.90000, 1.10000, 0.90000
53202,'SALEM 41 1  ',  69.0000,1,  39,   1,   1,1.03414810,  -2.522061, 1.10000, 0.90000, 1.10000, 0.90000
53203,'SALEM 41 2  ',  69.0000,1,  39,   1,   1,1.03412783,  -2.524692, 1.10000, 0.90000, 1.10000, 0.90000
53204,'WAYLAND 7 1 ', 161.0000,1,  39,   1,   1,1.04566777,   1.447586, 1.10000, 0.90000, 1.10000, 0.90000
53205,'WAYLAND 7 2 ',  69.0000,1,  39,   1,   1,1.04619396,  -0.171756, 1.10000, 0.90000, 1.10000, 0.90000
53206,'WAYLAND 7 3 ', 161.0000,1,  39,   1,   1,1.04570735,   1.460161, 1.10000, 0.90000, 1.10000, 0.90000
53207,'WEST POINT~2',  69.0000,1,  39,   1,   1,1.03704560,  -2.362306, 1.10000, 0.90000, 1.10000, 0.90000
53208,'WEST POINT~3',  69.0000,1,  39,   1,   1,1.03705764,  -2.360814, 1.10000, 0.90000, 1.10000, 0.90000
53209,'WEST POINT~4',  69.0000,1,  39,   1,   1,1.03119242,  -3.562072, 1.10000, 0.90000, 1.10000, 0.90000
53210,'WINFIELD 9 1',  69.0000,1,  39,   1,   1,1.03389275,  -1.127690, 1.10000, 0.90000, 1.10000, 0.90000
53211,'WINFIELD 1~1',  69.0000,1,  39,   1,   1,1.03456986,  -1.765067, 1.10000, 0.90000, 1.10000, 0.90000
53212,'CALMAR 1 1  ', 161.0000,1,  39,   1,   1,1.04451215,   4.496936, 1.10000, 0.90000, 1.10000, 0.90000
53213,'CALMAR 1 2  ',  69.0000,1,  39,   1,   1,1.04708970,   3.443063, 1.10000, 0.90000, 1.10000, 0.90000
53214,'CALMAR 1 3  ', 161.0000,1,  39,   1,   1,1.04462755,   4.504363, 1.10000, 0.90000, 1.10000, 0.90000
53215,'CALMAR 2 1  ',  69.0000,1,  39,   1,   1,1.03680098,   3.147503, 1.10000, 0.90000, 1.10000, 0.90000
53216,'CRESCO 2 1  ', 161.0000,1,  39,   1,   1,1.04515576,   5.040850, 1.10000, 0.90000, 1.10000, 0.90000
53217,'CRESCO 2 2  ',  69.0000,1,  39,   1,   1,1.03829122,   4.191488, 1.10000, 0.90000, 1.10000, 0.90000
53218,'CRESCO 2 3  ',  18.0000,1,  39,   1,   1,1.00082767,  -1.332686, 1.10000, 0.90000, 1.10000, 0.90000
53220,'CRESCO 2 5  ', 161.0000,1,  39,   1,   1,1.04525578,   5.048279, 1.10000, 0.90000, 1.10000, 0.90000
53221,'CRESCO 3 1  ',  69.0000,1,  39,   1,   1,1.03664899,   4.270584, 1.10000, 0.90000, 1.10000, 0.90000
53222,'CRESCO 3 2  ',  69.0000,1,  39,   1,   1,1.03666258,   4.275007, 1.10000, 0.90000, 1.10000, 0.90000
53223,'ELMA 3 1    ',  69.0000,1,  39,   1,   1,1.03728366,   5.347690, 1.10000, 0.90000, 1.10000, 0.90000
53224,'ELMA 4 1    ',  69.0000,1,  39,   1,   1,1.04088533,   5.938539, 1.10000, 0.90000, 1.10000, 0.90000
53225,'LIME SPRIN~1',  69.0000,1,  39,   1,   1,1.04126179,   6.931770, 1.10000, 0.90000, 1.10000, 0.90000
53226,'RICEVILLE ~3',  69.0000,1,  39,   1,   1,1.04543960,   9.070376, 1.10000, 0.90000, 1.10000, 0.90000
53227,'RICEVILLE ~4',  69.0000,1,  39,   1,   1,1.04103577,   9.809126, 1.10000, 0.90000, 1.10000, 0.90000
53228,'RICEVILLE ~5',  69.0000,1,  39,   1,   1,1.03925192,   9.046854, 1.10000, 0.90000, 1.10000, 0.90000
53229,'BADGER 2 1  ',  69.0000,1,  39,   1,   1,1.03866768,  13.539714, 1.10000, 0.90000, 1.10000, 0.90000
53230,'BADGER 2 2  ',  69.0000,1,  39,   1,   1,1.03867865,  13.541052, 1.10000, 0.90000, 1.10000, 0.90000
53231,'BODE 1      ',  69.0000,1,  39,   1,   1,1.04152679,  14.281477, 1.10000, 0.90000, 1.10000, 0.90000
53232,'EAGLE GROV~1', 161.0000,1,  39,   1,   1,1.04599512,  14.104271, 1.10000, 0.90000, 1.10000, 0.90000
53233,'EAGLE GROV~2', 161.0000,1,  39,   1,   1,1.04594874,  14.100044, 1.10000, 0.90000, 1.10000, 0.90000
53234,'EAGLE GROV~3',  69.0000,1,  39,   1,   1,1.03367519,  12.414424, 1.10000, 0.90000, 1.10000, 0.90000
53235,'GILMORE CI~1',  69.0000,1,  39,   1,   1,1.04267013,  14.398715, 1.10000, 0.90000, 1.10000, 0.90000
53236,'GOLDFIELD 1 ',  69.0000,1,  39,   1,   1,1.04353249,  12.503431, 1.10000, 0.90000, 1.10000, 0.90000
53237,'HUMBOLDT 6 1', 161.0000,1,  39,   1,   1,1.04206717,  14.637171, 1.10000, 0.90000, 1.10000, 0.90000
53238,'HUMBOLDT 6 2',  69.0000,1,  39,   1,   1,1.04561269,  13.880148, 1.10000, 0.90000, 1.10000, 0.90000
53239,'HUMBOLDT 6 3', 161.0000,1,  39,   1,   1,1.04202783,  14.632236, 1.10000, 0.90000, 1.10000, 0.90000
53240,'HUMBOLDT 7 1',  69.0000,1,  39,   1,   1,1.04507554,  14.008817, 1.10000, 0.90000, 1.10000, 0.90000
53241,'HUMBOLDT 7 2',  69.0000,1,  39,   1,   1,1.04511154,  14.013064, 1.10000, 0.90000, 1.10000, 0.90000
53242,'HUMBOLDT 8 1',  69.0000,1,  39,   1,   1,1.04394388,  13.617479, 1.10000, 0.90000, 1.10000, 0.90000
53243,'RENWICK 1   ',  69.0000,1,  39,   1,   1,1.04383492,  13.147585, 1.10000, 0.90000, 1.10000, 0.90000
53244,'RENWICK 2   ',  69.0000,1,  39,   1,   1,1.04381919,  13.145996, 1.10000, 0.90000, 1.10000, 0.90000
53245,'BATTLE CR~10',  69.0000,1,  39,   1,   1,1.03932881,  17.496677, 1.10000, 0.90000, 1.10000, 0.90000
53246,'BATTLE CR~11',  69.0000,1,  39,   1,   1,1.03931665,  17.495010, 1.10000, 0.90000, 1.10000, 0.90000
53247,'CORRECTION~1',  69.0000,1,  39,   1,   1,1.04184997,  17.391895, 1.10000, 0.90000, 1.10000, 0.90000
53248,'CORRECTION~2',  69.0000,1,  39,   1,   1,1.04183531,  17.389057, 1.10000, 0.90000, 1.10000, 0.90000
53249,'CORRECTION~3',  69.0000,1,  39,   1,   1,1.04184365,  17.335590, 1.10000, 0.90000, 1.10000, 0.90000
53250,'CORRECTION~4',  69.0000,1,  39,   1,   1,1.04183507,  17.334305, 1.10000, 0.90000, 1.10000, 0.90000
53251,'IDA GROVE ~1', 161.0000,1,  39,   1,   1,1.04377294,  19.062402, 1.10000, 0.90000, 1.10000, 0.90000
53252,'IDA GROVE ~2',  69.0000,1,  39,   1,   1,1.04216838,  18.225192, 1.10000, 0.90000, 1.10000, 0.90000
53253,'IDA GROVE ~3', 161.0000,1,  39,   1,   1,1.04374599,  19.058893, 1.10000, 0.90000, 1.10000, 0.90000
53254,'IDA GROVE ~4',  69.0000,1,  39,   1,   1,1.03919470,  17.571649, 1.10000, 0.90000, 1.10000, 0.90000
53255,'IDA GROVE ~5',  69.0000,1,  39,   1,   1,1.03917158,  17.569796, 1.10000, 0.90000, 1.10000, 0.90000
53256,'IDA GROVE ~6',  69.0000,1,  39,   1,   1,1.03962147,  17.674696, 1.10000, 0.90000, 1.10000, 0.90000
53257,'IDA GROVE ~7',  69.0000,1,  39,   1,   1,1.03963649,  17.676316, 1.10000, 0.90000, 1.10000, 0.90000
53258,'SCHALLER 1 1',  69.0000,1,  39,   1,   1,1.04606497,  18.360988, 1.10000, 0.90000, 1.10000, 0.90000
53259,'AMANA 1 1   ', 161.0000,1,  39,   1,   1,1.03872526,   1.761707, 1.10000, 0.90000, 1.10000, 0.90000
53260,'AMANA 1 2   ', 161.0000,1,  39,   1,   1,1.03874516,   1.764704, 1.10000, 0.90000, 1.10000, 0.90000
53261,'AMANA 2 1   ',  69.0000,1,  39,   1,   1,1.04066145,   0.231090, 1.10000, 0.90000, 1.10000, 0.90000
53262,'AMANA 3 1   ',  69.0000,1,  39,   1,   1,1.04081261,   0.531673, 1.10000, 0.90000, 1.10000, 0.90000
53263,'DEEP RIVER 1',  69.0000,1,  39,   1,   1,1.04415226,   6.058680, 1.10000, 0.90000, 1.10000, 0.90000
53264,'DEEP RIVER 2',  69.0000,1,  39,   1,   1,1.04416811,   6.060268, 1.10000, 0.90000, 1.10000, 0.90000
53265,'NORTH ENGL~1',  69.0000,1,  39,   1,   1,1.03707945,   2.453744, 1.10000, 0.90000, 1.10000, 0.90000
53266,'NORTH ENGL~2',  69.0000,1,  39,   1,   1,1.03706110,   2.451968, 1.10000, 0.90000, 1.10000, 0.90000
53267,'NORTH ENGL~3', 161.0000,1,  39,   1,   1,1.03900278,   1.324754, 1.10000, 0.90000, 1.10000, 0.90000
53268,'NORTH ENGL~4',  69.0000,1,  39,   1,   1,1.04329407,   1.585473, 1.10000, 0.90000, 1.10000, 0.90000
53269,'NORTH ENGL~5',  13.8000,1,  39,   1,   1,1.04088891,   1.245149, 1.10000, 0.90000, 1.10000, 0.90000
53270,'NORTH ENGL~6',  13.8000,1,  39,   1,   1,1.04308569,   1.556256, 1.10000, 0.90000, 1.10000, 0.90000
53272,'NORTH ENGL~8', 161.0000,1,  39,   1,   1,1.03913772,   1.320660, 1.10000, 0.90000, 1.10000, 0.90000
53273,'NORTH ENGL~9', 161.0000,1,  39,   1,   1,1.03900278,   1.324754, 1.10000, 0.90000, 1.10000, 0.90000
53274,'VICTOR 5 1  ',  69.0000,1,  39,   1,   1,1.03805435,   4.282267, 1.10000, 0.90000, 1.10000, 0.90000
53275,'WELLMAN 1 1 ',  69.0000,1,  39,   1,   1,1.03199542,  -1.459173, 1.10000, 0.90000, 1.10000, 0.90000
53276,'WELLMAN 2 1 ',  69.0000,1,  39,   1,   1,1.03217888,  -1.404213, 1.10000, 0.90000, 1.10000, 0.90000
53277,'WILLIAMSB~24',  69.0000,1,  39,   1,   1,1.03848970,   2.180109, 1.10000, 0.90000, 1.10000, 0.90000
53278,'WILLIAMSB~25',  69.0000,1,  39,   1,   1,1.03981173,   1.938228, 1.10000, 0.90000, 1.10000, 0.90000
53279,'WILLIAMSB~26', 161.0000,1,  39,   1,   1,1.03958261,   3.021423, 1.10000, 0.90000, 1.10000, 0.90000
53280,'WILLIAMSB~27',  69.0000,1,  39,   1,   1,1.03992426,   2.483382, 1.10000, 0.90000, 1.10000, 0.90000
53281,'WILLIAMSB~28', 161.0000,1,  39,   1,   1,1.03953731,   3.016272, 1.10000, 0.90000, 1.10000, 0.90000
53282,'MONMOUTH 5 1',  69.0000,1,  39,   1,   1,1.03828192,  -2.851661, 1.10000, 0.90000, 1.10000, 0.90000
53283,'BAXTER 7 1  ', 161.0000,1,  39,   1,   1,1.03263736,   9.464044, 1.10000, 0.90000, 1.10000, 0.90000
53284,'BAXTER 7 2  ',  69.0000,1,  39,   1,   1,1.04008949,   8.265859, 1.10000, 0.90000, 1.10000, 0.90000
53285,'BAXTER 7 3  ', 161.0000,1,  39,   1,   1,1.03261292,   9.461713, 1.10000, 0.90000, 1.10000, 0.90000
53286,'BAXTER 8 1  ',  69.0000,1,  39,   1,   1,1.02387071,   7.781365, 1.10000, 0.90000, 1.10000, 0.90000
53287,'COLFAX 5 1  ',  69.0000,1,  39,   1,   1,1.02336550,   7.764391, 1.10000, 0.90000, 1.10000, 0.90000
53288,'COLFAX 5 2  ',  69.0000,1,  39,   1,   1,1.02333629,   7.761485, 1.10000, 0.90000, 1.10000, 0.90000
53289,'COLFAX 6 1  ',  69.0000,1,  39,   1,   1,1.03266215,   8.356857, 1.10000, 0.90000, 1.10000, 0.90000
53290,'COLFAX 7 1  ',  69.0000,1,  39,   1,   1,1.02921510,   7.892623, 1.10000, 0.90000, 1.10000, 0.90000
53291,'GILMAN 5 1  ',  69.0000,1,  39,   1,   1,1.03960419,   7.813064, 1.10000, 0.90000, 1.10000, 0.90000
53292,'GILMAN 5 2  ',  69.0000,1,  39,   1,   1,1.03959382,   7.811253, 1.10000, 0.90000, 1.10000, 0.90000
53293,'GILMAN 6 1  ',  69.0000,1,  39,   1,   1,1.03656125,   7.059946, 1.10000, 0.90000, 1.10000, 0.90000
53294,'GRINNELL 1 1', 161.0000,1,  39,   1,   1,1.04628670,   8.172432, 1.10000, 0.90000, 1.10000, 0.90000
53295,'GRINNELL 1 2', 161.0000,1,  39,   1,   1,1.04622710,   8.165535, 1.10000, 0.90000, 1.10000, 0.90000
53296,'GRINNELL 2 1',  69.0000,1,  39,   1,   1,1.03640652,   5.430347, 1.10000, 0.90000, 1.10000, 0.90000
53297,'GRINNELL 3 1',  69.0000,1,  39,   1,   1,1.03803110,   5.598569, 1.10000, 0.90000, 1.10000, 0.90000
53298,'KELLOGG 1   ',  69.0000,1,  39,   1,   1,1.03742909,   7.865333, 1.10000, 0.90000, 1.10000, 0.90000
53299,'MITCHELLVI~1',  69.0000,1,  39,   1,   1,1.03228652,   8.839496, 1.10000, 0.90000, 1.10000, 0.90000
53300,'MITCHELLVI~2',  69.0000,1,  39,   1,   1,1.03227603,   8.837618, 1.10000, 0.90000, 1.10000, 0.90000
53301,'MONROE 45 1 ', 161.0000,1,  39,   1,   1,1.04171801,  10.461116, 1.10000, 0.90000, 1.10000, 0.90000
53302,'MONROE 46 1 ',  69.0000,1,  39,   1,   1,1.03089893,   8.202191, 1.10000, 0.90000, 1.10000, 0.90000
53303,'MONROE 47 1 ',  69.0000,1,  39,   1,   1,1.03358889,   8.336798, 1.10000, 0.90000, 1.10000, 0.90000
53304,'MONROE 47 2 ',  69.0000,1,  39,   1,   1,1.03360367,   8.338672, 1.10000, 0.90000, 1.10000, 0.90000
53305,'NEWTON 17 1 ',  69.0000,1,  39,   1,   1,1.02916229,   7.436879, 1.10000, 0.90000, 1.10000, 0.90000
53306,'NEWTON 18 1 ', 161.0000,1,  39,   1,   1,1.04405081,  10.407320, 1.10000, 0.90000, 1.10000, 0.90000
53307,'NEWTON 18 2 ', 161.0000,1,  39,   1,   1,1.04391837,  10.398545, 1.10000, 0.90000, 1.10000, 0.90000
53308,'NEWTON 19 1 ',  69.0000,1,  39,   1,   1,1.02694440,   7.215393, 1.10000, 0.90000, 1.10000, 0.90000
53309,'NEWTON 20 1 ',  69.0000,1,  39,   1,   1,1.02847683,   7.385611, 1.10000, 0.90000, 1.10000, 0.90000
53310,'RUNNELLS 1 1', 161.0000,1,  39,   1,   1,1.03863835,  10.619535, 1.10000, 0.90000, 1.10000, 0.90000
53311,'RUNNELLS 1 2',  69.0000,1,  39,   1,   1,1.03400195,   8.851251, 1.10000, 0.90000, 1.10000, 0.90000
53312,'RUNNELLS 1 3', 161.0000,1,  39,   1,   1,1.03872681,  10.634039, 1.10000, 0.90000, 1.10000, 0.90000
53313,'RUNNELLS 2 1', 161.0000,1,  39,   1,   1,1.03761506,  10.957041, 1.10000, 0.90000, 1.10000, 0.90000
53314,'RUNNELLS 2 2',  69.0000,1,  39,   1,   1,1.03262722,   8.949268, 1.10000, 0.90000, 1.10000, 0.90000
53315,'RUNNELLS 2 3',  22.0000,1,  39,   1,   1,1.02939045,   7.227642, 1.10000, 0.90000, 1.10000, 0.90000
53317,'RUNNELLS 2 5', 161.0000,1,  39,   1,   1,1.03771484,  10.972040, 1.10000, 0.90000, 1.10000, 0.90000
53318,'SULLY 1 1   ',  69.0000,1,  39,   1,   1,1.04286647,   6.921449, 1.10000, 0.90000, 1.10000, 0.90000
53319,'SULLY 2 1   ',  69.0000,1,  39,   1,   1,1.04367399,   7.407200, 1.10000, 0.90000, 1.10000, 0.90000
53320,'BATAVIA 13 1',  69.0000,1,  39,   1,   1,1.03927517,   5.920718, 1.10000, 0.90000, 1.10000, 0.90000
53321,'BATAVIA 13 2',  69.0000,1,  39,   1,   1,1.03923976,   5.918241, 1.10000, 0.90000, 1.10000, 0.90000
53322,'BRIGHTON ~11',  69.0000,1,  39,   1,   1,1.03702414,   1.871381, 1.10000, 0.90000, 1.10000, 0.90000
53323,'BRIGHTON ~12',  69.0000,1,  39,   1,   1,1.04573655,   0.700422, 1.10000, 0.90000, 1.10000, 0.90000
53324,'FAIRFIELD~36', 161.0000,1,  39,   1,   1,1.04779398,   4.198829, 1.10000, 0.90000, 1.10000, 0.90000
53325,'FAIRFIELD~37',  69.0000,1,  39,   1,   1,1.03863955,   2.468365, 1.10000, 0.90000, 1.10000, 0.90000
53326,'FAIRFIELD~38', 161.0000,1,  39,   1,   1,1.04770470,   4.191854, 1.10000, 0.90000, 1.10000, 0.90000
53327,'FAIRFIELD~39', 500.0000,1,  39,   1,   1,1.04591060,   4.062608, 1.10000, 0.90000, 1.10000, 0.90000
53328,'FAIRFIELD~40', 161.0000,1,  39,   1,   1,1.04898870,   4.417316, 1.10000, 0.90000, 1.10000, 0.90000
53329,'FAIRFIELD~41', 500.0000,1,  39,   1,   1,1.04581165,   4.053429, 1.10000, 0.90000, 1.10000, 0.90000
53330,'FAIRFIELD~42',  69.0000,1,  39,   1,   1,1.03510463,   2.483851, 1.10000, 0.90000, 1.10000, 0.90000
53331,'FAIRFIELD~43',  69.0000,1,  39,   1,   1,1.03520882,   2.491797, 1.10000, 0.90000, 1.10000, 0.90000
53332,'HEDRICK 1 1 ',  69.0000,1,  39,   1,   1,1.03912473,   6.035958, 1.10000, 0.90000, 1.10000, 0.90000
53333,'HEDRICK 2 1 ',  69.0000,1,  39,   1,   1,1.03994036,   6.340614, 1.10000, 0.90000, 1.10000, 0.90000
53334,'PACKWOOD 1  ',  69.0000,1,  39,   1,   1,1.03924119,   5.902757, 1.10000, 0.90000, 1.10000, 0.90000
53335,'PACKWOOD 2  ',  69.0000,1,  39,   1,   1,1.03924215,   5.904088, 1.10000, 0.90000, 1.10000, 0.90000
53336,'RICHLAND 3 1',  69.0000,1,  39,   1,   1,1.03493929,  -0.846647, 1.10000, 0.90000, 1.10000, 0.90000
53337,'CEDAR RAPI~1',  69.0000,1,  39,   1,   1,1.03853118,   1.654739, 1.10000, 0.90000, 1.10000, 0.90000
53338,'CEDAR RAP~25', 161.0000,1,  39,   1,   1,1.03907096,   1.611520, 1.10000, 0.90000, 1.10000, 0.90000
53339,'CEDAR RAP~26', 161.0000,1,  39,   1,   1,1.03892660,   1.596381, 1.10000, 0.90000, 1.10000, 0.90000
53340,'CEDAR RAP~48', 161.0000,1,  39,   1,   1,1.03757393,   2.722078, 1.10000, 0.90000, 1.10000, 0.90000
53341,'CEDAR RAP~49',  69.0000,1,  39,   1,   1,1.03845966,   1.563525, 1.10000, 0.90000, 1.10000, 0.90000
53342,'CEDAR RAP~50',  13.8000,1,  39,   1,   1,1.03908360,   0.965599, 1.10000, 0.90000, 1.10000, 0.90000
53344,'CEDAR RAP~52', 161.0000,1,  39,   1,   1,1.03738892,   2.705983, 1.10000, 0.90000, 1.10000, 0.90000
53345,'CEDAR RAP~53',  69.0000,1,  39,   1,   1,1.03830910,   1.492171, 1.10000, 0.90000, 1.10000, 0.90000
53346,'CORALVILLE~1',  69.0000,1,  39,   1,   1,1.03084755,  -1.637565, 1.10000, 0.90000, 1.10000, 0.90000
53347,'CORALVILLE~2',  69.0000,1,  39,   1,   1,1.03079212,  -1.646093, 1.10000, 0.90000, 1.10000, 0.90000
53348,'CORALVILLE~3', 161.0000,1,  39,   1,   1,1.03743804,   0.993068, 1.10000, 0.90000, 1.10000, 0.90000
53349,'CORALVILLE~4',  69.0000,1,  39,   1,   1,1.04551995,  -0.786306, 1.10000, 0.90000, 1.10000, 0.90000
53350,'CORALVILLE~5', 161.0000,1,  39,   1,   1,1.03785026,   1.008225, 1.10000, 0.90000, 1.10000, 0.90000
53351,'CORALVILLE~6',  69.0000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53352,'CORALVILLE~7',  13.8000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53353,'CORALVILLE~8',  13.8000,1,  39,   1,   1,1.03555286,  -1.247021, 1.10000, 0.90000, 1.10000, 0.90000
53355,'CORALVILL~10',  69.0000,1,  39,   1,   1,1.03562677,  -1.238868, 1.10000, 0.90000, 1.10000, 0.90000
53356,'CORALVILL~11',  69.0000,1,  39,   1,   1,1.03548360,  -1.255233, 1.10000, 0.90000, 1.10000, 0.90000
53357,'CORALVILL~12',  69.0000,1,  39,   1,   1,1.03383648,  -1.398216, 1.10000, 0.90000, 1.10000, 0.90000
53358,'IOWA CITY ~1', 161.0000,1,  39,   1,   1,1.03923368,  -0.155327, 1.10000, 0.90000, 1.10000, 0.90000
53359,'IOWA CITY ~2',  69.0000,1,  39,   1,   1,1.03838611,  -1.479436, 1.10000, 0.90000, 1.10000, 0.90000
53360,'IOWA CITY ~3', 161.0000,1,  39,   1,   1,1.03929043,  -0.142948, 1.10000, 0.90000, 1.10000, 0.90000
53361,'IOWA CITY~25', 161.0000,1,  39,   1,   1,1.03689134,  -0.535553, 1.10000, 0.90000, 1.10000, 0.90000
53362,'IOWA CITY~26',  69.0000,1,  39,   1,   1,1.03813064,  -1.434245, 1.10000, 0.90000, 1.10000, 0.90000
53363,'IOWA CITY~27', 161.0000,1,  39,   1,   1,1.03673518,  -0.550365, 1.10000, 0.90000, 1.10000, 0.90000
53364,'IOWA CITY~28', 500.0000,1,  39,   1,   1,1.04064405,  -0.296408, 1.10000, 0.90000, 1.10000, 0.90000
53365,'IOWA CITY~29', 161.0000,1,  39,   1,   1,1.04213667,  -0.432945, 1.10000, 0.90000, 1.10000, 0.90000
53366,'IOWA CITY~30', 500.0000,1,  39,   1,   1,1.04192197,  -0.299024, 1.10000, 0.90000, 1.10000, 0.90000
53367,'IOWA CITY~31', 161.0000,1,  39,   1,   1,1.03944433,  -0.240165, 1.10000, 0.90000, 1.10000, 0.90000
53368,'IOWA CITY~32',  69.0000,1,  39,   1,   1,1.04347420,  -1.307007, 1.10000, 0.90000, 1.10000, 0.90000
53369,'IOWA CITY~33', 161.0000,1,  39,   1,   1,1.03927553,  -0.255026, 1.10000, 0.90000, 1.10000, 0.90000
53370,'IOWA CITY~34', 161.0000,1,  39,   1,   1,1.03865767,   0.180646, 1.10000, 0.90000, 1.10000, 0.90000
53371,'IOWA CITY~35',  69.0000,1,  39,   1,   1,1.03592634,  -1.194162, 1.10000, 0.90000, 1.10000, 0.90000
53372,'IOWA CITY~36', 161.0000,1,  39,   1,   1,1.03858507,   0.170048, 1.10000, 0.90000, 1.10000, 0.90000
53373,'IOWA CITY~37', 161.0000,1,  39,   1,   1,1.04145110,  -0.557151, 1.10000, 0.90000, 1.10000, 0.90000
53374,'IOWA CITY~38',  69.0000,1,  39,   1,   1,1.04082334,  -1.022658, 1.10000, 0.90000, 1.10000, 0.90000
53375,'IOWA CITY~39', 161.0000,1,  39,   1,   1,1.04136944,  -0.566313, 1.10000, 0.90000, 1.10000, 0.90000
53376,'IOWA CITY~40', 161.0000,1,  39,   1,   1,1.03840792,   1.192449, 1.10000, 0.90000, 1.10000, 0.90000
53377,'IOWA CITY~41',  69.0000,1,  39,   1,   1,1.04077172,  -0.822426, 1.10000, 0.90000, 1.10000, 0.90000
53378,'IOWA CITY~42', 161.0000,1,  39,   1,   1,1.03843844,   1.206391, 1.10000, 0.90000, 1.10000, 0.90000
53379,'IOWA CITY~43', 161.0000,1,  39,   1,   1,1.04055667,   0.361082, 1.10000, 0.90000, 1.10000, 0.90000
53380,'IOWA CITY~44',  69.0000,1,  39,   1,   1,1.03926420,  -1.015483, 1.10000, 0.90000, 1.10000, 0.90000
53381,'IOWA CITY~45', 161.0000,1,  39,   1,   1,1.04069328,   0.375885, 1.10000, 0.90000, 1.10000, 0.90000
53382,'IOWA CITY~46',  69.0000,1,  39,   1,   1,1.03642893,  -1.496460, 1.10000, 0.90000, 1.10000, 0.90000
53383,'IOWA CITY ~4',  69.0000,1,  39,   1,   1,1.04118538,  -0.931868, 1.10000, 0.90000, 1.10000, 0.90000
53384,'IOWA CITY ~5',  69.0000,1,  39,   1,   1,1.03021991,  -1.657628, 1.10000, 0.90000, 1.10000, 0.90000
53385,'IOWA CITY ~6',  69.0000,1,  39,   1,   1,1.03008890,  -1.666555, 1.10000, 0.90000, 1.10000, 0.90000
53386,'IOWA CITY ~7',  69.0000,1,  39,   1,   1,1.02906787,  -1.792461, 1.10000, 0.90000, 1.10000, 0.90000
53387,'KALONA 1 1  ',  69.0000,1,  39,   1,   1,1.03404140,  -1.317607, 1.10000, 0.90000, 1.10000, 0.90000
53388,'KALONA 2 1  ', 161.0000,1,  39,   1,   1,1.03977752,   0.097022, 1.10000, 0.90000, 1.10000, 0.90000
53389,'KALONA 2 2  ',  69.0000,1,  39,   1,   1,1.03523433,  -1.194051, 1.10000, 0.90000, 1.10000, 0.90000
53390,'KALONA 2 3  ',  18.0000,1,  39,   1,   1,1.02892792,  -2.264840, 1.10000, 0.90000, 1.10000, 0.90000
53392,'KALONA 2 5  ', 161.0000,1,  39,   1,   1,1.03990066,   0.113773, 1.10000, 0.90000, 1.10000, 0.90000
53393,'KALONA 2 7  ', 161.0000,1,  39,   1,   1,1.03977752,   0.097022, 1.10000, 0.90000, 1.10000, 0.90000
53394,'KALONA 3 1  ', 161.0000,1,  39,   1,   1,1.04106617,   0.420212, 1.10000, 0.90000, 1.10000, 0.90000
53395,'KALONA 3 2  ', 161.0000,1,  39,   1,   1,1.04104006,   0.417077, 1.10000, 0.90000, 1.10000, 0.90000
53396,'LONE TREE 1 ',  69.0000,1,  39,   1,   1,1.03833437,  -2.088871, 1.10000, 0.90000, 1.10000, 0.90000
53397,'NORTH LIBE~1',  69.0000,1,  39,   1,   1,1.04140174,  -0.386737, 1.10000, 0.90000, 1.10000, 0.90000
53398,'NORTH LIBE~2',  69.0000,1,  39,   1,   1,1.04155266,  -0.818330, 1.10000, 0.90000, 1.10000, 0.90000
53399,'NORTH LIBE~3',  69.0000,1,  39,   1,   1,1.04162443,  -0.809944, 1.10000, 0.90000, 1.10000, 0.90000
53400,'NORTH LIBE~4', 161.0000,1,  39,   1,   1,1.03853571,   1.215683, 1.10000, 0.90000, 1.10000, 0.90000
53401,'NORTH LIBE~5',  69.0000,1,  39,   1,   1,1.04400849,  -0.020895, 1.10000, 0.90000, 1.10000, 0.90000
53402,'NORTH LIBE~6', 161.0000,1,  39,   1,   1,1.03846335,   1.207479, 1.10000, 0.90000, 1.10000, 0.90000
53403,'OXFORD 32 1 ',  69.0000,1,  39,   1,   1,1.03488827,  -1.325667, 1.10000, 0.90000, 1.10000, 0.90000
53404,'OXFORD 33 1 ',  69.0000,1,  39,   1,   1,1.03365040,  -1.373890, 1.10000, 0.90000, 1.10000, 0.90000
53405,'RIVERSIDE~35',  69.0000,1,  39,   1,   1,1.03710377,  -1.922179, 1.10000, 0.90000, 1.10000, 0.90000
53406,'RIVERSIDE~36',  69.0000,1,  39,   1,   1,1.03708375,  -1.923692, 1.10000, 0.90000, 1.10000, 0.90000
53407,'RIVERSIDE ~4',  69.0000,1,  39,   1,   1,1.03774273,  -2.028742, 1.10000, 0.90000, 1.10000, 0.90000
53408,'RIVERSIDE ~5',  69.0000,1,  39,   1,   1,1.03756440,  -1.694590, 1.10000, 0.90000, 1.10000, 0.90000
53409,'SWISHER 1 1 ',  69.0000,1,  39,   1,   1,1.04256332,  -0.036622, 1.10000, 0.90000, 1.10000, 0.90000
53410,'SWISHER 2 1 ',  69.0000,1,  39,   1,   1,1.04136205,   0.029098, 1.10000, 0.90000, 1.10000, 0.90000
53411,'SWISHER 2 2 ',  69.0000,1,  39,   1,   1,1.04137468,   0.031582, 1.10000, 0.90000, 1.10000, 0.90000
53412,'SWISHER 3 1 ',  69.0000,1,  39,   1,   1,1.04102528,   0.236942, 1.10000, 0.90000, 1.10000, 0.90000
53413,'ANAMOSA 1 1 ',  69.0000,1,  39,   1,   1,1.02769446,   0.532003, 1.10000, 0.90000, 1.10000, 0.90000
53414,'ANAMOSA 2 1 ', 161.0000,1,  39,   1,   1,1.03714597,   1.743390, 1.10000, 0.90000, 1.10000, 0.90000
53415,'WYOMING 9 1 ', 161.0000,1,  39,   1,   1,1.03274512,  -1.535283, 1.10000, 0.90000, 1.10000, 0.90000
53416,'WYOMING 9 2 ',  69.0000,1,  39,   1,   1,1.03793180,  -2.280456, 1.10000, 0.90000, 1.10000, 0.90000
53417,'WYOMING 9 3 ', 161.0000,1,  39,   1,   1,1.03272414,  -1.538374, 1.10000, 0.90000, 1.10000, 0.90000
53418,'FREMONT 11 1',  69.0000,1,  39,   1,   1,1.04186058,   6.476862, 1.10000, 0.90000, 1.10000, 0.90000
53419,'KEOTA 1 1   ',  69.0000,1,  39,   1,   1,1.03399014,  -1.090891, 1.10000, 0.90000, 1.10000, 0.90000
53420,'KEOTA 2 1   ',  69.0000,1,  39,   1,   1,1.03879440,  -0.080387, 1.10000, 0.90000, 1.10000, 0.90000
53421,'SIGOURNEY ~1',  69.0000,1,  39,   1,   1,1.03604341,   4.038478, 1.10000, 0.90000, 1.10000, 0.90000
53422,'SIGOURNEY ~2',  69.0000,1,  39,   1,   1,1.03593004,   3.266741, 1.10000, 0.90000, 1.10000, 0.90000
53423,'SIGOURNEY ~3',  69.0000,1,  39,   1,   1,1.03590369,   3.264550, 1.10000, 0.90000, 1.10000, 0.90000
53424,'SIGOURNEY ~4', 161.0000,1,  39,   1,   1,1.03922045,   2.848726, 1.10000, 0.90000, 1.10000, 0.90000
53425,'WHAT CHEER~1', 161.0000,1,  39,   1,   1,1.04103148,   4.587183, 1.10000, 0.90000, 1.10000, 0.90000
53426,'WHAT CHEER~2',  69.0000,1,  39,   1,   1,1.04421234,   5.057666, 1.10000, 0.90000, 1.10000, 0.90000
53427,'WHAT CHEER~3', 161.0000,1,  39,   1,   1,1.04101682,   4.585063, 1.10000, 0.90000, 1.10000, 0.90000
53428,'WHAT CHEER~4',  69.0000,1,  39,   1,   1,1.03846669,   5.130243, 1.10000, 0.90000, 1.10000, 0.90000
53429,'ALGONA 1 1  ',  69.0000,1,  39,   1,   1,1.04041409,  14.112400, 1.10000, 0.90000, 1.10000, 0.90000
53430,'ALGONA 2 1  ',  69.0000,1,  39,   1,   1,1.04075444,  14.356948, 1.10000, 0.90000, 1.10000, 0.90000
53431,'ALGONA 3 1  ', 161.0000,1,  39,   1,   1,1.04650128,  15.764611, 1.10000, 0.90000, 1.10000, 0.90000
53432,'ALGONA 3 2  ',  69.0000,1,  39,   1,   1,1.04718781,  14.191637, 1.10000, 0.90000, 1.10000, 0.90000
53433,'ALGONA 3 3  ', 161.0000,1,  39,   1,   1,1.04652703,  15.774979, 1.10000, 0.90000, 1.10000, 0.90000
53434,'BANCROFT 2 1', 161.0000,1,  39,   1,   1,1.04999506,  16.348223, 1.10000, 0.90000, 1.10000, 0.90000
53435,'BANCROFT 2 2',  69.0000,1,  39,   1,   1,1.05057085,  16.119202, 1.10000, 0.90000, 1.10000, 0.90000
53436,'BANCROFT 2 3', 161.0000,1,  39,   1,   1,1.04997706,  16.345768, 1.10000, 0.90000, 1.10000, 0.90000
53437,'BANCROFT 3 1',  69.0000,1,  39,   1,   1,1.04158068,  15.922563, 1.10000, 0.90000, 1.10000, 0.90000
53438,'BANCROFT 3 2',  69.0000,1,  39,   1,   1,1.04156888,  15.921265, 1.10000, 0.90000, 1.10000, 0.90000
53439,'BUFFALO CE~1',  69.0000,1,  39,   1,   1,1.05119717,  14.431054, 1.10000, 0.90000, 1.10000, 0.90000
53440,'BUFFALO CE~2',  69.0000,1,  39,   1,   1,1.05120933,  14.432487, 1.10000, 0.90000, 1.10000, 0.90000
53441,'BUFFALO CE~3',  69.0000,1,  39,   1,   1,1.05027747,  15.132441, 1.10000, 0.90000, 1.10000, 0.90000
53442,'BUFFALO CE~4',  69.0000,1,  39,   1,   1,1.05101347,  13.325400, 1.10000, 0.90000, 1.10000, 0.90000
53443,'ELMORE 1    ',  69.0000,1,  39,   1,   1,1.04303682,  15.713514, 1.10000, 0.90000, 1.10000, 0.90000
53444,'ELMORE 2    ',  69.0000,1,  39,   1,   1,1.04300344,  15.711056, 1.10000, 0.90000, 1.10000, 0.90000
53445,'FENTON 5 1  ',  69.0000,1,  39,   1,   1,1.03673470,  15.865291, 1.10000, 0.90000, 1.10000, 0.90000
53446,'LAKOTA 1 1  ',  69.0000,1,  39,   1,   1,1.04879701,  15.817926, 1.10000, 0.90000, 1.10000, 0.90000
53447,'LAKOTA 1 2  ',  69.0000,1,  39,   1,   1,1.04878759,  15.816802, 1.10000, 0.90000, 1.10000, 0.90000
53448,'WEST BEND~17',  69.0000,1,  39,   1,   1,1.03590035,  15.850630, 1.10000, 0.90000, 1.10000, 0.90000
53449,'WEST BEND~18',  18.0000,1,  39,   1,   1,1.03291214,  15.558908, 1.10000, 0.90000, 1.10000, 0.90000
53450,'WEST BEND~19',  18.0000,1,  39,   1,   1,1.03589475,  15.850420, 1.10000, 0.90000, 1.10000, 0.90000
53452,'WEST BEND~21',  69.0000,1,  39,   1,   1,1.03590560,  15.852452, 1.10000, 0.90000, 1.10000, 0.90000
53453,'WEST BEND~22',  69.0000,1,  39,   1,   1,1.03590035,  15.850630, 1.10000, 0.90000, 1.10000, 0.90000
53454,'WEST BEND~23',  69.0000,1,  39,   1,   1,1.03578615,  16.020470, 1.10000, 0.90000, 1.10000, 0.90000
53455,'WEST BEND~24',  13.8000,1,  39,   1,   1,1.03512895,  15.828238, 1.10000, 0.90000, 1.10000, 0.90000
53456,'WEST BEND~25',  13.8000,1,  39,   1,   1,1.03584695,  16.038059, 1.10000, 0.90000, 1.10000, 0.90000
53458,'WEST BEND~27',  69.0000,1,  39,   1,   1,1.03579712,  16.021961, 1.10000, 0.90000, 1.10000, 0.90000
53459,'WEST BEND~28',  69.0000,1,  39,   1,   1,1.03578615,  16.020470, 1.10000, 0.90000, 1.10000, 0.90000
53460,'WHITTEMORE~2',  69.0000,1,  39,   1,   1,1.04076719,  14.296767, 1.10000, 0.90000, 1.10000, 0.90000
53461,'WHITTEMORE~3',  69.0000,1,  39,   1,   1,1.04075646,  14.295796, 1.10000, 0.90000, 1.10000, 0.90000
53462,'DONNELLSON~1',  69.0000,1,  39,   1,   1,1.03185225,  -3.131439, 1.10000, 0.90000, 1.10000, 0.90000
53463,'DONNELLSON~2', 161.0000,1,  39,   1,   1,1.03545153,  -1.203848, 1.10000, 0.90000, 1.10000, 0.90000
53464,'DONNELLSON~3',  69.0000,1,  39,   1,   1,1.03709233,  -1.885788, 1.10000, 0.90000, 1.10000, 0.90000
53465,'DONNELLSON~4',  13.8000,1,  39,   1,   1,1.04005837,  -2.984807, 1.10000, 0.90000, 1.10000, 0.90000
53467,'DONNELLSON~6', 161.0000,1,  39,   1,   1,1.03543186,  -1.206966, 1.10000, 0.90000, 1.10000, 0.90000
53468,'FARMINGTO~41', 161.0000,1,  39,   1,   1,1.03738737,   0.553918, 1.10000, 0.90000, 1.10000, 0.90000
53469,'FARMINGTO~42', 161.0000,1,  39,   1,   1,1.03737366,   0.551505, 1.10000, 0.90000, 1.10000, 0.90000
53470,'FORT MADIS~1', 161.0000,1,  39,   1,   1,1.02683365,  -1.788991, 1.10000, 0.90000, 1.10000, 0.90000
53471,'FORT MADIS~2',  69.0000,1,  39,   1,   1,1.04376268,  -4.326600, 1.10000, 0.90000, 1.10000, 0.90000
53472,'FORT MADIS~3', 161.0000,1,  39,   1,   1,1.02713811,  -1.776988, 1.10000, 0.90000, 1.10000, 0.90000
53473,'FORT MADIS~4',  69.0000,1,  39,   1,   1,1.04033113,  -4.791770, 1.10000, 0.90000, 1.10000, 0.90000
53474,'FORT MADIS~5', 161.0000,1,  39,   1,   1,1.03059018,  -1.647204, 1.10000, 0.90000, 1.10000, 0.90000
53475,'FORT MADIS~6',  69.0000,1,  39,   1,   1,1.03099799,  -3.908563, 1.10000, 0.90000, 1.10000, 0.90000
53476,'FORT MADIS~7',  13.8000,1,  39,   1,   1,1.03706598,  -8.822459, 1.10000, 0.90000, 1.10000, 0.90000
53478,'FORT MADIS~9', 161.0000,1,  39,   1,   1,1.03053069,  -1.641848, 1.10000, 0.90000, 1.10000, 0.90000
53479,'KEOKUK 1 1  ',  69.0000,1,  39,   1,   1,1.04108906,  -2.828403, 1.10000, 0.90000, 1.10000, 0.90000
53480,'KEOKUK 1 2  ',  69.0000,1,  39,   1,   1,1.04103649,  -2.835623, 1.10000, 0.90000, 1.10000, 0.90000
53481,'KEOKUK 2 1  ',  69.0000,1,  39,   1,   1,1.04054379,  -2.803912, 1.10000, 0.90000, 1.10000, 0.90000
53482,'KEOKUK 3 1  ', 161.0000,1,  39,   1,   1,1.03842151,  -1.371282, 1.10000, 0.90000, 1.10000, 0.90000
53483,'KEOKUK 3 2  ', 100.0000,1,  39,   1,   1,1.02844322,  -4.290806, 1.10000, 0.90000, 1.10000, 0.90000
53484,'KEOKUK 3 3  ', 161.0000,1,  39,   1,   1,1.03837550,  -1.379368, 1.10000, 0.90000, 1.10000, 0.90000
53485,'MONTROSE 9 1',  69.0000,1,  39,   1,   1,1.04388261,  -2.850794, 1.10000, 0.90000, 1.10000, 0.90000
53486,'MONTROSE 1~1',  69.0000,1,  39,   1,   1,1.04281032,  -2.927628, 1.10000, 0.90000, 1.10000, 0.90000
53487,'MONTROSE 1~2',  69.0000,1,  39,   1,   1,1.04282284,  -2.926111, 1.10000, 0.90000, 1.10000, 0.90000
53488,'ALBURNETT 1 ',  69.0000,1,  39,   1,   1,1.03680146,   2.099542, 1.10000, 0.90000, 1.10000, 0.90000
53489,'ALBURNETT 2 ',  69.0000,1,  39,   1,   1,1.03683412,   2.102737, 1.10000, 0.90000, 1.10000, 0.90000
53490,'CEDAR RAP~54', 161.0000,1,  39,   1,   1,1.04004419,   3.531726, 1.10000, 0.90000, 1.10000, 0.90000
53491,'CEDAR RAP~55',  69.0000,1,  39,   1,   1,1.03497505,   1.486599, 1.10000, 0.90000, 1.10000, 0.90000
53492,'CEDAR RAP~56',  18.0000,1,  39,   1,   1,1.03160369,  -0.334579, 1.10000, 0.90000, 1.10000, 0.90000
53494,'CEDAR RAP~58', 161.0000,1,  39,   1,   1,1.03992236,   3.514206, 1.10000, 0.90000, 1.10000, 0.90000
53495,'CEDAR RAP~59', 161.0000,1,  39,   1,   1,1.03741407,   3.236793, 1.10000, 0.90000, 1.10000, 0.90000
53496,'CEDAR RAP~60',  69.0000,1,  39,   1,   1,1.04021335,   1.579929, 1.10000, 0.90000, 1.10000, 0.90000
53497,'CEDAR RAP~61', 161.0000,1,  39,   1,   1,1.03725004,   3.218923, 1.10000, 0.90000, 1.10000, 0.90000
53498,'CEDAR RAP~62',  69.0000,1,  39,   1,   1,1.03262568,   1.295975, 1.10000, 0.90000, 1.10000, 0.90000
53499,'CEDAR RAP~63', 161.0000,1,  39,   1,   1,1.04043126,   3.887072, 1.10000, 0.90000, 1.10000, 0.90000
53500,'CEDAR RAP~64',  69.0000,1,  39,   1,   1,1.03174984,   1.513615, 1.10000, 0.90000, 1.10000, 0.90000
53501,'CEDAR RAP~65', 161.0000,1,  39,   1,   1,1.04059327,   3.910632, 1.10000, 0.90000, 1.10000, 0.90000
53502,'CEDAR RAP~66', 161.0000,1,  39,   1,   1,1.03914094,   2.626183, 1.10000, 0.90000, 1.10000, 0.90000
53503,'CEDAR RAP~67',  69.0000,1,  39,   1,   1,1.04463935,   0.867162, 1.10000, 0.90000, 1.10000, 0.90000
53504,'CEDAR RAP~68', 161.0000,1,  39,   1,   1,1.03906047,   2.616510, 1.10000, 0.90000, 1.10000, 0.90000
53505,'CEDAR RAPI~2', 500.0000,1,  39,   1,   1,1.04098260,   5.359277, 1.10000, 0.90000, 1.10000, 0.90000
53506,'CEDAR RAPI~3', 161.0000,1,  39,   1,   1,1.04152334,   3.704366, 1.10000, 0.90000, 1.10000, 0.90000
53507,'CEDAR RAPI~4',  69.0000,1,  39,   1,   1,1.04165423,   1.519643, 1.10000, 0.90000, 1.10000, 0.90000
53508,'CEDAR RAPI~5',  13.8000,1,  39,   1,   1,1.04111755,   4.617247, 1.10000, 0.90000, 1.10000, 0.90000
53510,'CEDAR RAPI~7', 161.0000,1,  39,   1,   1,1.04101086,   3.518685, 1.10000, 0.90000, 1.10000, 0.90000
53511,'CEDAR RAPI~8', 500.0000,1,  39,   1,   1,1.04000115,   5.567571, 1.10000, 0.90000, 1.10000, 0.90000
53512,'CEDAR RAPI~9',  69.0000,1,  39,   1,   1,1.03450239,   1.412249, 1.10000, 0.90000, 1.10000, 0.90000
53513,'CEDAR RAP~10',  69.0000,1,  39,   1,   1,1.03525376,   1.459679, 1.10000, 0.90000, 1.10000, 0.90000
53514,'CEDAR RAP~11',  69.0000,1,  39,   1,   1,1.03691435,   1.577770, 1.10000, 0.90000, 1.10000, 0.90000
53515,'CEDAR RAP~12',  69.0000,1,  39,   1,   1,1.03680336,   1.568116, 1.10000, 0.90000, 1.10000, 0.90000
53516,'CEDAR RAP~13',  69.0000,1,  39,   1,   1,1.03756344,   1.373844, 1.10000, 0.90000, 1.10000, 0.90000
53517,'CEDAR RAP~14',  69.0000,1,  39,   1,   1,1.03746533,   1.363553, 1.10000, 0.90000, 1.10000, 0.90000
53518,'CEDAR RAP~15',  69.0000,1,  39,   1,   1,1.03616905,   1.344196, 1.10000, 0.90000, 1.10000, 0.90000
53519,'CEDAR RAP~16',  69.0000,1,  39,   1,   1,1.03609109,   1.333795, 1.10000, 0.90000, 1.10000, 0.90000
53520,'CEDAR RAP~17', 161.0000,1,  39,   1,   1,1.03565323,   2.632934, 1.10000, 0.90000, 1.10000, 0.90000
53521,'CEDAR RAP~18',  69.0000,1,  39,   1,   1,1.04484046,   1.602014, 1.10000, 0.90000, 1.10000, 0.90000
53522,'CEDAR RAP~19', 161.0000,1,  39,   1,   1,1.03593647,   2.643916, 1.10000, 0.90000, 1.10000, 0.90000
53523,'CEDAR RAP~20', 161.0000,1,  39,   1,   1,1.04150534,   4.362108, 1.10000, 0.90000, 1.10000, 0.90000
53524,'CEDAR RAP~21', 161.0000,1,  39,   1,   1,1.04142141,   4.356479, 1.10000, 0.90000, 1.10000, 0.90000
53525,'CEDAR RAP~22',  69.0000,1,  39,   1,   1,1.03501427,   3.688475, 1.10000, 0.90000, 1.10000, 0.90000
53526,'CEDAR RAP~23',  69.0000,1,  39,   1,   1,1.03818393,   1.510001, 1.10000, 0.90000, 1.10000, 0.90000
53527,'CEDAR RAP~24',  69.0000,1,  39,   1,   1,1.03813553,   1.505891, 1.10000, 0.90000, 1.10000, 0.90000
53528,'CENTRAL C~25',  69.0000,1,  39,   1,   1,1.03091383,   0.775718, 1.10000, 0.90000, 1.10000, 0.90000
53529,'CENTRAL C~26',  69.0000,1,  39,   1,   1,1.03275490,   1.289275, 1.10000, 0.90000, 1.10000, 0.90000
53530,'CENTRAL C~27',  69.0000,1,  39,   1,   1,1.03274226,   1.287440, 1.10000, 0.90000, 1.10000, 0.90000
53531,'CENTRAL CI~3',  69.0000,1,  39,   1,   1,1.03380358,   1.074085, 1.10000, 0.90000, 1.10000, 0.90000
53532,'HIAWATHA 1 1', 161.0000,1,  39,   1,   1,1.04088259,   3.851888, 1.10000, 0.90000, 1.10000, 0.90000
53533,'HIAWATHA 1 2',  69.0000,1,  39,   1,   1,1.04101360,   2.592405, 1.10000, 0.90000, 1.10000, 0.90000
53534,'HIAWATHA 1 3', 161.0000,1,  39,   1,   1,1.04083753,   3.846114, 1.10000, 0.90000, 1.10000, 0.90000
53535,'HIAWATHA 2 1',  69.0000,1,  39,   1,   1,1.03499031,   1.614609, 1.10000, 0.90000, 1.10000, 0.90000
53536,'MARION 42 1 ', 161.0000,1,  39,   1,   1,1.03928435,   3.401670, 1.10000, 0.90000, 1.10000, 0.90000
53537,'MARION 43 1 ', 161.0000,1,  39,   1,   1,1.03920162,   3.043886, 1.10000, 0.90000, 1.10000, 0.90000
53538,'MARION 43 2 ',  69.0000,1,  39,   1,   1,1.03898299,   1.825033, 1.10000, 0.90000, 1.10000, 0.90000
53539,'MARION 43 3 ',  13.8000,1,  39,   1,   1,1.03898501,   1.747301, 1.10000, 0.90000, 1.10000, 0.90000
53541,'MARION 43 5 ', 161.0000,1,  39,   1,   1,1.03906584,   3.027160, 1.10000, 0.90000, 1.10000, 0.90000
53542,'MARION 44 1 ', 500.0000,1,  39,   1,   1,1.03798592,   5.813980, 1.10000, 0.90000, 1.10000, 0.90000
53543,'MARION 44 2 ', 161.0000,1,  39,   1,   1,1.03952265,   3.618990, 1.10000, 0.90000, 1.10000, 0.90000
53544,'MARION 44 3 ',  69.0000,1,  39,   1,   1,1.03697479,   1.574958, 1.10000, 0.90000, 1.10000, 0.90000
53545,'MARION 44 4 ', 500.0000,1,  39,   1,   1,1.03762591,   5.783153, 1.10000, 0.90000, 1.10000, 0.90000
53546,'MARION 44 6 ', 161.0000,1,  39,   1,   1,1.03941596,   3.522499, 1.10000, 0.90000, 1.10000, 0.90000
53547,'MOUNT VER~34',  69.0000,1,  39,   1,   1,1.03851986,   0.920491, 1.10000, 0.90000, 1.10000, 0.90000
53548,'MOUNT VER~35',  69.0000,1,  39,   1,   1,1.04013813,   0.867659, 1.10000, 0.90000, 1.10000, 0.90000
53549,'MOUNT VER~36',  69.0000,1,  39,   1,   1,1.04237688,   0.327010, 1.10000, 0.90000, 1.10000, 0.90000
53550,'MOUNT VER~37',  69.0000,1,  39,   1,   1,1.04234266,   0.323733, 1.10000, 0.90000, 1.10000, 0.90000
53551,'SPRINGVIL~13',  69.0000,1,  39,   1,   1,1.03289902,   0.608930, 1.10000, 0.90000, 1.10000, 0.90000
53552,'SPRINGVIL~14',  69.0000,1,  39,   1,   1,1.03005838,   0.487204, 1.10000, 0.90000, 1.10000, 0.90000
53553,'SPRINGVIL~15',  69.0000,1,  39,   1,   1,1.03004622,   0.485480, 1.10000, 0.90000, 1.10000, 0.90000
53554,'COLUMBUS J~1', 161.0000,1,  39,   1,   1,1.04471970,   0.656605, 1.10000, 0.90000, 1.10000, 0.90000
53555,'COLUMBUS J~2',  69.0000,1,  39,   1,   1,1.04643619,  -0.873443, 1.10000, 0.90000, 1.10000, 0.90000
53556,'COLUMBUS J~3',  13.8000,1,  39,   1,   1,1.04858065,  -2.225374, 1.10000, 0.90000, 1.10000, 0.90000
53558,'COLUMBUS J~5', 161.0000,1,  39,   1,   1,1.04467726,   0.649688, 1.10000, 0.90000, 1.10000, 0.90000
53559,'LETTS 1     ',  69.0000,1,  39,   1,   1,1.03742325,  -2.396372, 1.10000, 0.90000, 1.10000, 0.90000
53560,'MUSCATINE ~1', 161.0000,1,  39,   1,   1,1.03619111,  -3.491324, 1.10000, 0.90000, 1.10000, 0.90000
53561,'MUSCATINE ~2', 161.0000,1,  39,   1,   1,1.03634238,  -3.469848, 1.10000, 0.90000, 1.10000, 0.90000
53562,'MUSCATINE ~3',  69.0000,1,  39,   1,   1,1.03627777,  -4.515385, 1.10000, 0.90000, 1.10000, 0.90000
53563,'MUSCATINE ~4', 161.0000,1,  39,   1,   1,1.03619969,  -3.481947, 1.10000, 0.90000, 1.10000, 0.90000
53564,'MUSCATINE ~5',  69.0000,1,  39,   1,   1,1.02772796,  -5.813837, 1.10000, 0.90000, 1.10000, 0.90000
53565,'MUSCATINE ~6', 161.0000,1,  39,   1,   1,1.03611791,  -3.424411, 1.10000, 0.90000, 1.10000, 0.90000
53566,'MUSCATINE ~7',  69.0000,1,  39,   1,   1,1.03237569,  -5.100772, 1.10000, 0.90000, 1.10000, 0.90000
53567,'MUSCATINE ~8', 161.0000,1,  39,   1,   1,1.03591990,  -3.438118, 1.10000, 0.90000, 1.10000, 0.90000
53568,'WAPELLO 1 1 ', 161.0000,1,  39,   1,   1,1.04169440,  -3.781382, 1.10000, 0.90000, 1.10000, 0.90000
53569,'WAPELLO 2 1 ',  69.0000,1,  39,   1,   1,1.04046726,  -4.570206, 1.10000, 0.90000, 1.10000, 0.90000
53570,'WAPELLO 2 2 ',  69.0000,1,  39,   1,   1,1.04045331,  -4.572459, 1.10000, 0.90000, 1.10000, 0.90000
53571,'WAPELLO 3 1 ',  69.0000,1,  39,   1,   1,1.03474009,  -4.501173, 1.10000, 0.90000, 1.10000, 0.90000
53572,'WAPELLO 3 2 ',  69.0000,1,  39,   1,   1,1.03472066,  -4.503448, 1.10000, 0.90000, 1.10000, 0.90000
53573,'CHARITON 1 1', 161.0000,1,  39,   1,   1,1.03811514,  10.605336, 1.10000, 0.90000, 1.10000, 0.90000
53574,'CHARITON 1 2',  69.0000,1,  39,   1,   1,1.04314458,   9.009508, 1.10000, 0.90000, 1.10000, 0.90000
53575,'CHARITON 1 3', 161.0000,1,  39,   1,   1,1.03824711,  10.615731, 1.10000, 0.90000, 1.10000, 0.90000
53576,'CHARITON 2 1',  69.0000,1,  39,   1,   1,1.04127896,   8.984555, 1.10000, 0.90000, 1.10000, 0.90000
53577,'CHARITON 2 2',  69.0000,1,  39,   1,   1,1.04132247,   8.988629, 1.10000, 0.90000, 1.10000, 0.90000
53578,'CHARITON 3 1',  69.0000,1,  39,   1,   1,1.04186141,   8.700073, 1.10000, 0.90000, 1.10000, 0.90000
53579,'CHARITON 3 2',  69.0000,1,  39,   1,   1,1.04188645,   8.703824, 1.10000, 0.90000, 1.10000, 0.90000
53580,'LACONA 3 1  ',  69.0000,1,  39,   1,   1,1.04329109,   8.480055, 1.10000, 0.90000, 1.10000, 0.90000
53581,'LACONA 4 1  ', 161.0000,1,  39,   1,   1,1.03877687,  10.109956, 1.10000, 0.90000, 1.10000, 0.90000
53582,'LACONA 4 2  ',  69.0000,1,  39,   1,   1,1.04425478,   9.865151, 1.10000, 0.90000, 1.10000, 0.90000
53583,'LACONA 4 3  ', 161.0000,1,  39,   1,   1,1.03876901,  10.109212, 1.10000, 0.90000, 1.10000, 0.90000
53584,'LUCAS 1     ', 161.0000,1,  39,   1,   1,1.03860354,  10.295102, 1.10000, 0.90000, 1.10000, 0.90000
53585,'RUSSELL 6 1 ',  69.0000,1,  39,   1,   1,1.04063523,   8.941335, 1.10000, 0.90000, 1.10000, 0.90000
53586,'DOON 1      ',  69.0000,1,  39,   1,   1,1.03751397,  19.314458, 1.10000, 0.90000, 1.10000, 0.90000
53587,'GEORGE 1 1  ',  69.0000,1,  39,   1,   1,1.02988565,  17.872868, 1.10000, 0.90000, 1.10000, 0.90000
53588,'GEORGE 1 2  ',  69.0000,1,  39,   1,   1,1.02987838,  17.871933, 1.10000, 0.90000, 1.10000, 0.90000
53589,'GEORGE 2 1  ',  69.0000,1,  39,   1,   1,1.03227603,  18.680187, 1.10000, 0.90000, 1.10000, 0.90000
53590,'GEORGE 2 2  ',  69.0000,1,  39,   1,   1,1.03226459,  18.679135, 1.10000, 0.90000, 1.10000, 0.90000
53591,'HULL 4 1    ', 161.0000,1,  39,   1,   1,1.03932369,  20.780425, 1.10000, 0.90000, 1.10000, 0.90000
53592,'HULL 5 1    ',  69.0000,1,  39,   1,   1,1.02988076,  17.492509, 1.10000, 0.90000, 1.10000, 0.90000
53593,'INWOOD 4 1  ', 161.0000,1,  39,   1,   1,1.03928781,  20.605723, 1.10000, 0.90000, 1.10000, 0.90000
53594,'INWOOD 4 2  ',  69.0000,1,  39,   1,   1,1.04218328,  19.994822, 1.10000, 0.90000, 1.10000, 0.90000
53595,'INWOOD 4 3  ',  13.8000,1,  39,   1,   1,1.04867852,  18.717182, 1.10000, 0.90000, 1.10000, 0.90000
53597,'INWOOD 4 5  ', 161.0000,1,  39,   1,   1,1.03924429,  20.602665, 1.10000, 0.90000, 1.10000, 0.90000
53598,'INWOOD 5 1  ',  69.0000,1,  39,   1,   1,1.03953373,  19.288620, 1.10000, 0.90000, 1.10000, 0.90000
53599,'LARCHWOOD ~1',  69.0000,1,  39,   1,   1,1.03946817,  19.021915, 1.10000, 0.90000, 1.10000, 0.90000
53600,'LARCHWOOD ~2',  69.0000,1,  39,   1,   1,1.04384971,  19.001532, 1.10000, 0.90000, 1.10000, 0.90000
53601,'LARCHWOOD ~3',  69.0000,1,  39,   1,   1,1.04384005,  19.000386, 1.10000, 0.90000, 1.10000, 0.90000
53602,'LITTLE RO~15',  69.0000,1,  39,   1,   1,1.03552628,  19.349173, 1.10000, 0.90000, 1.10000, 0.90000
53603,'ROCK RAPID~1',  69.0000,1,  39,   1,   1,1.03658926,  19.234518, 1.10000, 0.90000, 1.10000, 0.90000
53604,'ROCK RAPID~2',  69.0000,1,  39,   1,   1,1.03682363,  19.250060, 1.10000, 0.90000, 1.10000, 0.90000
53605,'ROCK RAPID~3', 161.0000,1,  39,   1,   1,1.03860235,  20.271602, 1.10000, 0.90000, 1.10000, 0.90000
53606,'ROCK RAPID~4',  69.0000,1,  39,   1,   1,1.03878069,  19.414898, 1.10000, 0.90000, 1.10000, 0.90000
53607,'ROCK RAPID~5',  13.8000,1,  39,   1,   1,1.03898382,  18.931754, 1.10000, 0.90000, 1.10000, 0.90000
53609,'ROCK RAPID~7', 161.0000,1,  39,   1,   1,1.03858888,  20.269471, 1.10000, 0.90000, 1.10000, 0.90000
53610,'ROCK VALLE~1', 161.0000,1,  39,   1,   1,1.03869379,  20.602417, 1.10000, 0.90000, 1.10000, 0.90000
53611,'ROCK VALLE~2',  69.0000,1,  39,   1,   1,1.04003739,  19.663356, 1.10000, 0.90000, 1.10000, 0.90000
53612,'ROCK VALLE~3', 161.0000,1,  39,   1,   1,1.03876352,  20.609882, 1.10000, 0.90000, 1.10000, 0.90000
53613,'ROCK VALLE~4',  69.0000,1,  39,   1,   1,1.03801703,  19.497004, 1.10000, 0.90000, 1.10000, 0.90000
53614,'ROCK VALLE~5',  69.0000,1,  39,   1,   1,1.03799355,  19.494123, 1.10000, 0.90000, 1.10000, 0.90000
53615,'ROCK VALLE~6', 500.0000,1,  39,   1,   1,1.04073596,  22.783986, 1.10000, 0.90000, 1.10000, 0.90000
53616,'ROCK VALLE~7', 161.0000,1,  39,   1,   1,1.04031086,  21.183031, 1.10000, 0.90000, 1.10000, 0.90000
53617,'ROCK VALLE~8',  69.0000,1,  39,   1,   1,1.04340398,  19.715192, 1.10000, 0.90000, 1.10000, 0.90000
53618,'ROCK VALLE~9',  18.0000,1,  39,   1,   1,1.04038095,  19.987949, 1.10000, 0.90000, 1.10000, 0.90000
53620,'ROCK VALL~11', 500.0000,1,  39,   1,   1,1.04268324,  22.838954, 1.10000, 0.90000, 1.10000, 0.90000
53621,'ROCK VALL~12', 161.0000,1,  39,   1,   1,1.04007065,  21.122034, 1.10000, 0.90000, 1.10000, 0.90000
53622,'SHELDON 6 1 ',  69.0000,1,  39,   1,   1,1.03527451,  17.380859, 1.10000, 0.90000, 1.10000, 0.90000
53623,'SHELDON 6 2 ',  69.0000,1,  39,   1,   1,1.03521585,  17.377791, 1.10000, 0.90000, 1.10000, 0.90000
53624,'SHELDON 7 1 ', 161.0000,1,  39,   1,   1,1.04125047,  18.072759, 1.10000, 0.90000, 1.10000, 0.90000
53625,'SHELDON 7 2 ', 161.0000,1,  39,   1,   1,1.04129851,  18.078063, 1.10000, 0.90000, 1.10000, 0.90000
53626,'SHELDON 8 1 ', 161.0000,1,  39,   1,   1,1.03964269,  17.988401, 1.10000, 0.90000, 1.10000, 0.90000
53627,'SHELDON 8 2 ',  69.0000,1,  39,   1,   1,1.04513478,  17.599080, 1.10000, 0.90000, 1.10000, 0.90000
53628,'SHELDON 8 3 ', 161.0000,1,  39,   1,   1,1.03961432,  17.984728, 1.10000, 0.90000, 1.10000, 0.90000
53629,'NORWALK 17 1',  69.0000,1,  39,   1,   1,1.03869677,   9.263278, 1.10000, 0.90000, 1.10000, 0.90000
53630,'NORWALK 18 1', 161.0000,1,  39,   1,   1,1.03766131,  10.662623, 1.10000, 0.90000, 1.10000, 0.90000
53631,'NORWALK 18 2',  69.0000,1,  39,   1,   1,1.04074335,   9.650210, 1.10000, 0.90000, 1.10000, 0.90000
53632,'NORWALK 18 3', 161.0000,1,  39,   1,   1,1.03762114,  10.654365, 1.10000, 0.90000, 1.10000, 0.90000
53633,'SAINT CHA~12',  69.0000,1,  39,   1,   1,1.03704786,  10.793371, 1.10000, 0.90000, 1.10000, 0.90000
53634,'SAINT CHA~13',  69.0000,1,  39,   1,   1,1.03634596,  10.501363, 1.10000, 0.90000, 1.10000, 0.90000
53635,'SAINT CHA~14',  69.0000,1,  39,   1,   1,1.03637195,  10.505528, 1.10000, 0.90000, 1.10000, 0.90000
53636,'WINTERSET ~1', 161.0000,1,  39,   1,   1,1.04597092,  12.884249, 1.10000, 0.90000, 1.10000, 0.90000
53637,'WINTERSET ~2',  69.0000,1,  39,   1,   1,1.04553115,  11.885654, 1.10000, 0.90000, 1.10000, 0.90000
53638,'WINTERSET ~3', 161.0000,1,  39,   1,   1,1.04591405,  12.878550, 1.10000, 0.90000, 1.10000, 0.90000
53639,'WINTERSET ~4',  69.0000,1,  39,   1,   1,1.03596282,  11.463293, 1.10000, 0.90000, 1.10000, 0.90000
53640,'WINTERSET ~5',  69.0000,1,  39,   1,   1,1.03912961,  12.696742, 1.10000, 0.90000, 1.10000, 0.90000
53641,'BUSSEY 1    ',  69.0000,1,  39,   1,   1,1.03449786,   8.296456, 1.10000, 0.90000, 1.10000, 0.90000
53642,'EDDYVILLE ~5',  69.0000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53643,'EDDYVILLE ~6',  13.8000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53644,'EDDYVILLE ~7',  13.8000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53646,'EDDYVILLE ~9',  69.0000,1,  39,   1,   1,1.04781127,   7.555065, 1.10000, 0.90000, 1.10000, 0.90000
53647,'EDDYVILLE~10',  69.0000,1,  39,   1,   1,1.04779100,   7.553680, 1.10000, 0.90000, 1.10000, 0.90000
53648,'NEW SHARON~1',  69.0000,1,  39,   1,   1,1.03856564,   6.419909, 1.10000, 0.90000, 1.10000, 0.90000
53649,'NEW SHARON~2',  69.0000,1,  39,   1,   1,1.03803837,   5.701960, 1.10000, 0.90000, 1.10000, 0.90000
53650,'NEW SHARON~3',  69.0000,1,  39,   1,   1,1.03802586,   5.700452, 1.10000, 0.90000, 1.10000, 0.90000
53651,'NEW SHARON~4',  69.0000,1,  39,   1,   1,1.04473937,   7.048657, 1.10000, 0.90000, 1.10000, 0.90000
53652,'NEW SHARON~5',  69.0000,1,  39,   1,   1,1.04473126,   7.047025, 1.10000, 0.90000, 1.10000, 0.90000
53653,'OSKALOOSA ~1',  69.0000,1,  39,   1,   1,1.04425848,   7.084425, 1.10000, 0.90000, 1.10000, 0.90000
53654,'OSKALOOSA ~2',  69.0000,1,  39,   1,   1,1.04421198,   7.075419, 1.10000, 0.90000, 1.10000, 0.90000
53655,'OSKALOOSA ~3',  69.0000,1,  39,   1,   1,1.04042363,   6.801310, 1.10000, 0.90000, 1.10000, 0.90000
53656,'OSKALOOSA ~4',  69.0000,1,  39,   1,   1,1.04037273,   6.794159, 1.10000, 0.90000, 1.10000, 0.90000
53657,'OSKALOOSA ~5', 161.0000,1,  39,   1,   1,1.03962743,   7.859777, 1.10000, 0.90000, 1.10000, 0.90000
53658,'OSKALOOSA ~6',  69.0000,1,  39,   1,   1,1.04106700,   6.899034, 1.10000, 0.90000, 1.10000, 0.90000
53659,'OSKALOOSA ~7',  18.0000,1,  39,   1,   1,1.04027462,   7.403230, 1.10000, 0.90000, 1.10000, 0.90000
53661,'OSKALOOSA ~9', 161.0000,1,  39,   1,   1,1.03953063,   7.852753, 1.10000, 0.90000, 1.10000, 0.90000
53662,'OSKALOOSA~10', 161.0000,1,  39,   1,   1,1.04103577,   8.121565, 1.10000, 0.90000, 1.10000, 0.90000
53663,'OSKALOOSA~11',  69.0000,1,  39,   1,   1,1.04505694,   7.121711, 1.10000, 0.90000, 1.10000, 0.90000
53664,'OSKALOOSA~12', 161.0000,1,  39,   1,   1,1.04096234,   8.114782, 1.10000, 0.90000, 1.10000, 0.90000
53665,'PELLA 1 1   ', 161.0000,1,  39,   1,   1,1.04072666,   8.950770, 1.10000, 0.90000, 1.10000, 0.90000
53666,'PELLA 1 2   ',  69.0000,1,  39,   1,   1,1.04530907,   8.404328, 1.10000, 0.90000, 1.10000, 0.90000
53667,'PELLA 1 3   ', 161.0000,1,  39,   1,   1,1.04066217,   8.941603, 1.10000, 0.90000, 1.10000, 0.90000
53668,'PELLA 2 1   ', 161.0000,1,  39,   1,   1,1.03999853,   8.746065, 1.10000, 0.90000, 1.10000, 0.90000
53669,'PELLA 2 2   ',  69.0000,1,  39,   1,   1,1.04554558,   7.761598, 1.10000, 0.90000, 1.10000, 0.90000
53670,'PELLA 2 3   ', 161.0000,1,  39,   1,   1,1.03994608,   8.737397, 1.10000, 0.90000, 1.10000, 0.90000
53671,'PELLA 3 1   ', 161.0000,1,  39,   1,   1,1.03935575,   9.208673, 1.10000, 0.90000, 1.10000, 0.90000
53672,'PELLA 3 2   ',  69.0000,1,  39,   1,   1,1.03899455,   8.908038, 1.10000, 0.90000, 1.10000, 0.90000
53673,'PELLA 3 3   ', 161.0000,1,  39,   1,   1,1.03921413,   9.200378, 1.10000, 0.90000, 1.10000, 0.90000
53674,'KNOXVILLE~54',  69.0000,1,  39,   1,   1,1.04337883,   8.428634, 1.10000, 0.90000, 1.10000, 0.90000
53675,'KNOXVILLE~55', 161.0000,1,  39,   1,   1,1.03905869,   9.113267, 1.10000, 0.90000, 1.10000, 0.90000
53676,'KNOXVILLE~56',  69.0000,1,  39,   1,   1,1.04553592,   8.637212, 1.10000, 0.90000, 1.10000, 0.90000
53677,'KNOXVILLE~57', 161.0000,1,  39,   1,   1,1.03897512,   9.104933, 1.10000, 0.90000, 1.10000, 0.90000
53678,'KNOXVILLE~58', 161.0000,1,  39,   1,   1,1.03720081,   9.056336, 1.10000, 0.90000, 1.10000, 0.90000
53679,'KNOXVILLE~59',  69.0000,1,  39,   1,   1,1.03613710,   8.563052, 1.10000, 0.90000, 1.10000, 0.90000
53680,'KNOXVILLE~60', 161.0000,1,  39,   1,   1,1.03711808,   9.049297, 1.10000, 0.90000, 1.10000, 0.90000
53681,'MELCHER-DA~1',  69.0000,1,  39,   1,   1,1.03249764,   8.146280, 1.10000, 0.90000, 1.10000, 0.90000
53682,'PLEASANTV~11',  69.0000,1,  39,   1,   1,1.02935088,   8.051031, 1.10000, 0.90000, 1.10000, 0.90000
53683,'PLEASANTV~12',  69.0000,1,  39,   1,   1,1.02932978,   8.049201, 1.10000, 0.90000, 1.10000, 0.90000
53684,'PLEASANTV~13',  69.0000,1,  39,   1,   1,1.03244865,   8.923465, 1.10000, 0.90000, 1.10000, 0.90000
53685,'PLEASANTV~14',  69.0000,1,  39,   1,   1,1.03246498,   8.925569, 1.10000, 0.90000, 1.10000, 0.90000
53686,'GLADBROOK ~1',  69.0000,1,  39,   1,   1,1.03748381,   7.668286, 1.10000, 0.90000, 1.10000, 0.90000
53687,'GLADBROOK ~2',  69.0000,1,  39,   1,   1,1.03745604,   7.664691, 1.10000, 0.90000, 1.10000, 0.90000
53688,'GLADBROOK ~3',  69.0000,1,  39,   1,   1,1.04052961,   7.639605, 1.10000, 0.90000, 1.10000, 0.90000
53689,'GLADBROOK ~4',  69.0000,1,  39,   1,   1,1.04050744,   7.637409, 1.10000, 0.90000, 1.10000, 0.90000
53690,'MARSHALLTO~1',  69.0000,1,  39,   1,   1,1.04258180,   8.594699, 1.10000, 0.90000, 1.10000, 0.90000
53691,'MARSHALLTO~2',  69.0000,1,  39,   1,   1,1.03769767,   7.872962, 1.10000, 0.90000, 1.10000, 0.90000
53692,'MARSHALLTO~3',  69.0000,1,  39,   1,   1,1.03776658,   7.887324, 1.10000, 0.90000, 1.10000, 0.90000
53693,'MARSHALLTO~4', 161.0000,1,  39,   1,   1,1.04731882,  10.469036, 1.10000, 0.90000, 1.10000, 0.90000
53694,'MARSHALLTO~5',  69.0000,1,  39,   1,   1,1.03880513,   8.123451, 1.10000, 0.90000, 1.10000, 0.90000
53695,'MARSHALLTO~6', 161.0000,1,  39,   1,   1,1.04744112,  10.483253, 1.10000, 0.90000, 1.10000, 0.90000
53696,'MARSHALLTO~7', 161.0000,1,  39,   1,   1,1.04662001,   9.896283, 1.10000, 0.90000, 1.10000, 0.90000
53697,'MARSHALLTO~8',  69.0000,1,  39,   1,   1,1.04362381,   8.686122, 1.10000, 0.90000, 1.10000, 0.90000
53698,'MARSHALLTO~9', 161.0000,1,  39,   1,   1,1.04653001,   9.881815, 1.10000, 0.90000, 1.10000, 0.90000
53699,'MELBOURNE ~5',  69.0000,1,  39,   1,   1,1.04001129,   8.038633, 1.10000, 0.90000, 1.10000, 0.90000
53700,'MELBOURNE ~6',  69.0000,1,  39,   1,   1,1.03999221,   8.036138, 1.10000, 0.90000, 1.10000, 0.90000
53701,'STATE CENT~1',  69.0000,1,  39,   1,   1,1.02798843,   8.060934, 1.10000, 0.90000, 1.10000, 0.90000
53702,'STATE CENT~2',  69.0000,1,  39,   1,   1,1.02565241,   7.909503, 1.10000, 0.90000, 1.10000, 0.90000
53703,'COUNCIL BL~1', 161.0000,1,  39,   1,   1,1.03873146,  20.674332, 1.10000, 0.90000, 1.10000, 0.90000
53704,'COUNCIL BL~2', 161.0000,1,  39,   1,   1,1.03465581,  20.378879, 1.10000, 0.90000, 1.10000, 0.90000
53705,'COUNCIL BL~3',  69.0000,1,  39,   1,   1,1.04365098,  19.244287, 1.10000, 0.90000, 1.10000, 0.90000
53706,'COUNCIL BL~4', 161.0000,1,  39,   1,   1,1.03454077,  20.359708, 1.10000, 0.90000, 1.10000, 0.90000
53707,'COUNCIL BL~5', 161.0000,1,  39,   1,   1,1.03922379,  20.719311, 1.10000, 0.90000, 1.10000, 0.90000
53708,'COUNCIL BL~6',  69.0000,1,  39,   1,   1,1.03888488,  18.871621, 1.10000, 0.90000, 1.10000, 0.90000
53709,'COUNCIL BL~7',  18.0000,1,  39,   1,   1,1.03891289,  19.759835, 1.10000, 0.90000, 1.10000, 0.90000
53711,'COUNCIL BL~9', 161.0000,1,  39,   1,   1,1.03913140,  20.703068, 1.10000, 0.90000, 1.10000, 0.90000
53712,'COUNCIL B~10', 161.0000,1,  39,   1,   1,1.03936815,  20.750659, 1.10000, 0.90000, 1.10000, 0.90000
53713,'COUNCIL B~11', 161.0000,1,  39,   1,   1,1.03876638,  20.748866, 1.10000, 0.90000, 1.10000, 0.90000
53714,'COUNCIL B~12',  69.0000,1,  39,   1,   1,1.03650606,  19.094489, 1.10000, 0.90000, 1.10000, 0.90000
53715,'COUNCIL B~13',  13.8000,1,  39,   1,   1,1.03467369,  16.348645, 1.10000, 0.90000, 1.10000, 0.90000
53717,'COUNCIL B~15', 161.0000,1,  39,   1,   1,1.03886580,  20.769217, 1.10000, 0.90000, 1.10000, 0.90000
53718,'EMERSON 1 1 ',  69.0000,1,  39,   1,   1,1.03944886,  17.708918, 1.10000, 0.90000, 1.10000, 0.90000
53719,'GLENWOOD 7 1',  69.0000,1,  39,   1,   1,1.03169215,  19.433958, 1.10000, 0.90000, 1.10000, 0.90000
53720,'GLENWOOD 7 2',  69.0000,1,  39,   1,   1,1.03164315,  19.428982, 1.10000, 0.90000, 1.10000, 0.90000
53721,'GLENWOOD 8 1',  69.0000,1,  39,   1,   1,1.04312742,  19.207737, 1.10000, 0.90000, 1.10000, 0.90000
53722,'GLENWOOD 9 1', 161.0000,1,  39,   1,   1,1.04087889,  21.410722, 1.10000, 0.90000, 1.10000, 0.90000
53723,'GLENWOOD 9 2',  69.0000,1,  39,   1,   1,1.03226197,  19.440808, 1.10000, 0.90000, 1.10000, 0.90000
53724,'GLENWOOD 9 3',  13.8000,1,  39,   1,   1,1.01005769,  14.215076, 1.10000, 0.90000, 1.10000, 0.90000
53726,'GLENWOOD 9 5', 161.0000,1,  39,   1,   1,1.04095280,  21.421135, 1.10000, 0.90000, 1.10000, 0.90000
53727,'GLENWOOD 9 7', 161.0000,1,  39,   1,   1,1.04087889,  21.410722, 1.10000, 0.90000, 1.10000, 0.90000
53728,'MALVERN 5 1 ',  69.0000,1,  39,   1,   1,1.03252685,  19.186997, 1.10000, 0.90000, 1.10000, 0.90000
53729,'MALVERN 6 1 ',  69.0000,1,  39,   1,   1,1.03162873,  19.281832, 1.10000, 0.90000, 1.10000, 0.90000
53730,'MALVERN 6 2 ',  69.0000,1,  39,   1,   1,1.03161824,  19.280779, 1.10000, 0.90000, 1.10000, 0.90000
53731,'MALVERN 7 1 ',  69.0000,1,  39,   1,   1,1.03181756,  19.206442, 1.10000, 0.90000, 1.10000, 0.90000
53732,'MALVERN 7 2 ',  69.0000,1,  39,   1,   1,1.03183591,  19.208066, 1.10000, 0.90000, 1.10000, 0.90000
53733,'PACIFIC JU~1',  69.0000,1,  39,   1,   1,1.04282558,  19.708166, 1.10000, 0.90000, 1.10000, 0.90000
53734,'SAINT ANSG~1',  69.0000,1,  39,   1,   1,1.04443443,   9.137193, 1.10000, 0.90000, 1.10000, 0.90000
53735,'SAINT ANSG~2',  69.0000,1,  39,   1,   1,1.04367173,   9.331742, 1.10000, 0.90000, 1.10000, 0.90000
53736,'SAINT ANSG~3',  69.0000,1,  39,   1,   1,1.04387498,   9.553968, 1.10000, 0.90000, 1.10000, 0.90000
53737,'SAINT ANSG~4',  69.0000,1,  39,   1,   1,1.04386258,   9.552700, 1.10000, 0.90000, 1.10000, 0.90000
53738,'STACYVILLE 1',  69.0000,1,  39,   1,   1,1.04135716,   9.861575, 1.10000, 0.90000, 1.10000, 0.90000
53739,'STACYVILLE 2',  69.0000,1,  39,   1,   1,1.04134178,   9.860684, 1.10000, 0.90000, 1.10000, 0.90000
53740,'ONAWA 1 1   ', 161.0000,1,  39,   1,   1,1.04221308,  20.008819, 1.10000, 0.90000, 1.10000, 0.90000
53741,'ONAWA 2 1   ',  69.0000,1,  39,   1,   1,1.03996158,  19.323432, 1.10000, 0.90000, 1.10000, 0.90000
53742,'ONAWA 3 1   ', 161.0000,1,  39,   1,   1,1.04072607,  20.297966, 1.10000, 0.90000, 1.10000, 0.90000
53743,'ONAWA 3 2   ',  69.0000,1,  39,   1,   1,1.04306674,  19.428617, 1.10000, 0.90000, 1.10000, 0.90000
53744,'ONAWA 3 3   ', 161.0000,1,  39,   1,   1,1.04079068,  20.306038, 1.10000, 0.90000, 1.10000, 0.90000
53745,'SLOAN 1     ',  69.0000,1,  39,   1,   1,1.04014814,  19.112266, 1.10000, 0.90000, 1.10000, 0.90000
53746,'SMITHLAND ~3',  69.0000,1,  39,   1,   1,1.02993870,  17.986458, 1.10000, 0.90000, 1.10000, 0.90000
53747,'WHITING 4 1 ',  69.0000,1,  39,   1,   1,1.03045404,  18.139784, 1.10000, 0.90000, 1.10000, 0.90000
53748,'WHITING 4 2 ',  69.0000,1,  39,   1,   1,1.03044450,  18.138599, 1.10000, 0.90000, 1.10000, 0.90000
53749,'ALBIA 1 1   ',  69.0000,1,  39,   1,   1,1.04241300,   8.019395, 1.10000, 0.90000, 1.10000, 0.90000
53750,'ALBIA 2 1   ', 161.0000,1,  39,   1,   1,1.04084146,   9.307460, 1.10000, 0.90000, 1.10000, 0.90000
53751,'ALBIA 2 2   ',  69.0000,1,  39,   1,   1,1.04381859,   8.494406, 1.10000, 0.90000, 1.10000, 0.90000
53752,'ALBIA 2 3   ',  13.8000,1,  39,   1,   1,1.04477465,   8.245738, 1.10000, 0.90000, 1.10000, 0.90000
53754,'ALBIA 2 5   ', 161.0000,1,  39,   1,   1,1.04075539,   9.300803, 1.10000, 0.90000, 1.10000, 0.90000
53755,'ALBIA 2 7   ', 161.0000,1,  39,   1,   1,1.04093301,   9.324753, 1.10000, 0.90000, 1.10000, 0.90000
53756,'BLAKESBURG 1',  69.0000,1,  39,   1,   1,1.04282045,   7.935666, 1.10000, 0.90000, 1.10000, 0.90000
53757,'BLAKESBURG 2',  69.0000,1,  39,   1,   1,1.04283190,   7.936853, 1.10000, 0.90000, 1.10000, 0.90000
53758,'LOVILIA 1   ',  69.0000,1,  39,   1,   1,1.04208088,   8.145159, 1.10000, 0.90000, 1.10000, 0.90000
53759,'LOVILIA 2   ',  69.0000,1,  39,   1,   1,1.04210842,   8.147156, 1.10000, 0.90000, 1.10000, 0.90000
53760,'ESSEX 6 1   ',  69.0000,1,  39,   1,   1,1.04252064,  19.905143, 1.10000, 0.90000, 1.10000, 0.90000
53761,'RED OAK 2 1 ', 161.0000,1,  39,   1,   1,1.04874492,  19.166187, 1.10000, 0.90000, 1.10000, 0.90000
53762,'RED OAK 2 2 ',  69.0000,1,  39,   1,   1,1.04054391,  18.036277, 1.10000, 0.90000, 1.10000, 0.90000
53763,'RED OAK 2 3 ', 161.0000,1,  39,   1,   1,1.04883969,  19.174709, 1.10000, 0.90000, 1.10000, 0.90000
53764,'RED OAK 3 1 ',  69.0000,1,  39,   1,   1,1.03815448,  17.477740, 1.10000, 0.90000, 1.10000, 0.90000
53765,'RED OAK 3 2 ',  69.0000,1,  39,   1,   1,1.03813136,  17.473565, 1.10000, 0.90000, 1.10000, 0.90000
53766,'RED OAK 4 1 ',  69.0000,1,  39,   1,   1,1.03892946,  18.837011, 1.10000, 0.90000, 1.10000, 0.90000
53767,'RED OAK 4 2 ',  69.0000,1,  39,   1,   1,1.03900516,  18.840450, 1.10000, 0.90000, 1.10000, 0.90000
53768,'STANTON 8 1 ',  69.0000,1,  39,   1,   1,1.04932535,  17.485573, 1.10000, 0.90000, 1.10000, 0.90000
53769,'STANTON 8 2 ',  69.0000,1,  39,   1,   1,1.04933619,  17.487420, 1.10000, 0.90000, 1.10000, 0.90000
53770,'BLUE GRASS~1',  69.0000,1,  39,   1,   1,1.04031682,  -8.401051, 1.10000, 0.90000, 1.10000, 0.90000
53771,'BLUE GRASS~2',  69.0000,1,  39,   1,   1,1.04034078,  -8.397840, 1.10000, 0.90000, 1.10000, 0.90000
53772,'BLUE GRASS~3',  69.0000,1,  39,   1,   1,1.04109216,  -8.829367, 1.10000, 0.90000, 1.10000, 0.90000
53773,'BLUE GRASS~4',  69.0000,1,  39,   1,   1,1.04220963,  -6.693624, 1.10000, 0.90000, 1.10000, 0.90000
53774,'BLUE GRASS~5',  69.0000,1,  39,   1,   1,1.04218328,  -6.696484, 1.10000, 0.90000, 1.10000, 0.90000
53775,'FRUITLAND 1 ',  69.0000,1,  39,   1,   1,1.03509402,  -3.265181, 1.10000, 0.90000, 1.10000, 0.90000
53776,'WALCOTT 1 1 ',  69.0000,1,  39,   1,   1,1.03913653,  -7.980916, 1.10000, 0.90000, 1.10000, 0.90000
53777,'WALCOTT 1 2 ',  69.0000,1,  39,   1,   1,1.03911567,  -7.982604, 1.10000, 0.90000, 1.10000, 0.90000
53778,'WALCOTT 2 1 ',  69.0000,1,  39,   1,   1,1.04177845,  -7.577226, 1.10000, 0.90000, 1.10000, 0.90000
53779,'HOSPERS 1   ',  69.0000,1,  39,   1,   1,1.03848803,  16.649817, 1.10000, 0.90000, 1.10000, 0.90000
53780,'PRIMGHAR 1  ',  69.0000,1,  39,   1,   1,1.04096341,  17.275118, 1.10000, 0.90000, 1.10000, 0.90000
53781,'SANBORN 2 1 ',  69.0000,1,  39,   1,   1,1.04011953,  17.562255, 1.10000, 0.90000, 1.10000, 0.90000
53782,'SANBORN 3 1 ',  69.0000,1,  39,   1,   1,1.03993154,  17.397873, 1.10000, 0.90000, 1.10000, 0.90000
53783,'OCHEYEDAN ~1',  69.0000,1,  39,   1,   1,1.04724979,  19.158080, 1.10000, 0.90000, 1.10000, 0.90000
53784,'OCHEYEDAN ~2',  69.0000,1,  39,   1,   1,1.04726529,  19.159820, 1.10000, 0.90000, 1.10000, 0.90000
53785,'SIBLEY 1 1  ',  69.0000,1,  39,   1,   1,1.04560661,  18.765024, 1.10000, 0.90000, 1.10000, 0.90000
53786,'SIBLEY 1 2  ',  69.0000,1,  39,   1,   1,1.04558384,  18.762132, 1.10000, 0.90000, 1.10000, 0.90000
53787,'SIBLEY 2 1  ',  69.0000,1,  39,   1,   1,1.04443383,  18.611009, 1.10000, 0.90000, 1.10000, 0.90000
53788,'SIBLEY 3 1  ',  69.0000,1,  39,   1,   1,1.04109240,  18.065254, 1.10000, 0.90000, 1.10000, 0.90000
53789,'SIBLEY 3 2  ',  69.0000,1,  39,   1,   1,1.04107881,  18.063228, 1.10000, 0.90000, 1.10000, 0.90000
53790,'CLARINDA 1 1', 161.0000,1,  39,   1,   1,1.04954350,  19.872797, 1.10000, 0.90000, 1.10000, 0.90000
53791,'CLARINDA 2 1', 161.0000,1,  39,   1,   1,1.05048823,  20.077613, 1.10000, 0.90000, 1.10000, 0.90000
53792,'CLARINDA 3 1', 161.0000,1,  39,   1,   1,1.04699993,  21.392661, 1.10000, 0.90000, 1.10000, 0.90000
53793,'CLARINDA 3 2',  69.0000,1,  39,   1,   1,1.05354202,  18.289221, 1.10000, 0.90000, 1.10000, 0.90000
53794,'CLARINDA 3 3',  24.0000,1,  39,   1,   1,1.04686916,  15.925354, 1.10000, 0.90000, 1.10000, 0.90000
53796,'CLARINDA 3 5', 161.0000,1,  39,   1,   1,1.04704833,  21.422813, 1.10000, 0.90000, 1.10000, 0.90000
53797,'EMMETSBURG~1',  69.0000,1,  39,   1,   1,1.03647554,  16.585890, 1.10000, 0.90000, 1.10000, 0.90000
53798,'EMMETSBURG~2', 161.0000,1,  39,   1,   1,1.04768145,  17.430836, 1.10000, 0.90000, 1.10000, 0.90000
53799,'EMMETSBURG~3',  69.0000,1,  39,   1,   1,1.03744721,  16.501592, 1.10000, 0.90000, 1.10000, 0.90000
53800,'EMMETSBURG~4',  69.0000,1,  39,   1,   1,1.03742206,  16.498964, 1.10000, 0.90000, 1.10000, 0.90000
53801,'ROLFE 1 1   ',  69.0000,1,  39,   1,   1,1.04409432,  14.690904, 1.10000, 0.90000, 1.10000, 0.90000
53802,'ROLFE 2 1   ',  69.0000,1,  39,   1,   1,1.04286218,  14.945111, 1.10000, 0.90000, 1.10000, 0.90000
53803,'AKRON 31 1  ',  69.0000,1,  39,   1,   1,1.03182685,  17.864358, 1.10000, 0.90000, 1.10000, 0.90000
53804,'AKRON 31 2  ',  69.0000,1,  39,   1,   1,1.03180146,  17.862999, 1.10000, 0.90000, 1.10000, 0.90000
53805,'AKRON 32 1  ', 161.0000,1,  39,   1,   1,1.03923261,  19.339167, 1.10000, 0.90000, 1.10000, 0.90000
53806,'AKRON 32 2  ',  69.0000,1,  39,   1,   1,1.03913295,  18.332484, 1.10000, 0.90000, 1.10000, 0.90000
53807,'AKRON 32 3  ', 161.0000,1,  39,   1,   1,1.03920722,  19.336322, 1.10000, 0.90000, 1.10000, 0.90000
53808,'HINTON 4 1  ',  69.0000,1,  39,   1,   1,1.03722620,  18.433398, 1.10000, 0.90000, 1.10000, 0.90000
53809,'HINTON 4 2  ',  69.0000,1,  39,   1,   1,1.03721106,  18.432367, 1.10000, 0.90000, 1.10000, 0.90000
53810,'IRETON 1    ',  69.0000,1,  39,   1,   1,1.03995264,  16.832019, 1.10000, 0.90000, 1.10000, 0.90000
53811,'KINGSLEY 3 1',  69.0000,1,  39,   1,   1,1.04033852,  17.379071, 1.10000, 0.90000, 1.10000, 0.90000
53812,'KINGSLEY 4 1', 161.0000,1,  39,   1,   1,1.04595411,  18.640604, 1.10000, 0.90000, 1.10000, 0.90000
53813,'KINGSLEY 4 2',  69.0000,1,  39,   1,   1,1.04323602,  17.593463, 1.10000, 0.90000, 1.10000, 0.90000
53814,'KINGSLEY 4 3',  24.0000,1,  39,   1,   1,1.03580141,  15.968890, 1.10000, 0.90000, 1.10000, 0.90000
53816,'KINGSLEY 4 5', 161.0000,1,  39,   1,   1,1.04600394,  18.650325, 1.10000, 0.90000, 1.10000, 0.90000
53817,'LE MARS 1 1 ', 161.0000,1,  39,   1,   1,1.04121029,  18.769683, 1.10000, 0.90000, 1.10000, 0.90000
53818,'LE MARS 1 2 ',  69.0000,1,  39,   1,   1,1.04672325,  17.741410, 1.10000, 0.90000, 1.10000, 0.90000
53819,'LE MARS 1 3 ', 161.0000,1,  39,   1,   1,1.04112208,  18.763300, 1.10000, 0.90000, 1.10000, 0.90000
