69350,'HAZEN 3 1   ', 161.0000,1,  51,   1,   1,1.04866648,  62.905325, 1.10000, 0.90000, 1.10000, 0.90000
69351,'HAZEN 3 2   ',  69.0000,1,  51,   1,   1,1.04628587,  62.264592, 1.10000, 0.90000, 1.10000, 0.90000
69352,'HAZEN 3 3   ', 161.0000,1,  51,   1,   1,1.04864573,  62.903201, 1.10000, 0.90000, 1.10000, 0.90000
69353,'HAZEN 4 1   ',  69.0000,1,  51,   1,   1,1.04255342,  61.763215, 1.10000, 0.90000, 1.10000, 0.90000
69354,'STANTON 12 1',  69.0000,1,  51,   1,   1,1.04266858,  61.188147, 1.10000, 0.90000, 1.10000, 0.90000
69355,'ZAP 1       ',  69.0000,1,  51,   1,   1,1.05171537,  63.000012, 1.10000, 0.90000, 1.10000, 0.90000
69356,'ZAP 2       ',  69.0000,1,  51,   1,   1,1.05170441,  62.999227, 1.10000, 0.90000, 1.10000, 0.90000
69357,'MANDAN 1 1  ',  69.0000,1,  51,   1,   1,1.03959227,  54.692753, 1.10000, 0.90000, 1.10000, 0.90000
69358,'MANDAN 2 1  ', 161.0000,1,  51,   1,   1,1.03349447,  55.449801, 1.10000, 0.90000, 1.10000, 0.90000
69359,'MANDAN 2 2  ',  69.0000,1,  51,   1,   1,1.04315448,  54.806964, 1.10000, 0.90000, 1.10000, 0.90000
69360,'MANDAN 2 3  ', 161.0000,1,  51,   1,   1,1.03338218,  55.440140, 1.10000, 0.90000, 1.10000, 0.90000
69361,'MANDAN 3 1  ', 161.0000,1,  51,   1,   1,1.03454888,  55.711947, 1.10000, 0.90000, 1.10000, 0.90000
69362,'MANDAN 3 2  ',  69.0000,1,  51,   1,   1,1.04199851,  54.104855, 1.10000, 0.90000, 1.10000, 0.90000
69363,'MANDAN 3 3  ', 161.0000,1,  51,   1,   1,1.03444767,  55.701320, 1.10000, 0.90000, 1.10000, 0.90000
69364,'MANDAN 4 1  ', 161.0000,1,  51,   1,   1,1.03398550,  55.602893, 1.10000, 0.90000, 1.10000, 0.90000
69365,'MANDAN 4 2  ',  69.0000,1,  51,   1,   1,1.04297972,  54.770737, 1.10000, 0.90000, 1.10000, 0.90000
69366,'MANDAN 4 3  ', 161.0000,1,  51,   1,   1,1.03391886,  55.590913, 1.10000, 0.90000, 1.10000, 0.90000
69367,'NEW SALEM ~3',  69.0000,1,  51,   1,   1,1.03607547,  57.137200, 1.10000, 0.90000, 1.10000, 0.90000
69368,'NEW SALEM ~4',  69.0000,1,  51,   1,   1,1.03608620,  57.138323, 1.10000, 0.90000, 1.10000, 0.90000
69369,'NEW SALEM ~5',  69.0000,1,  51,   1,   1,1.04310036,  60.692487, 1.10000, 0.90000, 1.10000, 0.90000
69370,'NEW SALEM ~6',  69.0000,1,  51,   1,   1,1.04308832,  60.691210, 1.10000, 0.90000, 1.10000, 0.90000
69371,'NEW SALEM ~7',  69.0000,1,  51,   1,   1,1.03990877,  58.565703, 1.10000, 0.90000, 1.10000, 0.90000
69372,'NEW SALEM ~8',  69.0000,1,  51,   1,   1,1.03990126,  58.564473, 1.10000, 0.90000, 1.10000, 0.90000
69373,'SOLEN 1     ',  69.0000,1,  51,   1,   1,1.02555335,  46.813020, 1.10000, 0.90000, 1.10000, 0.90000
69374,'SOLEN 2     ',  69.0000,1,  51,   1,   1,1.02554655,  46.812266, 1.10000, 0.90000, 1.10000, 0.90000
69375,'BERTHOLD 1 1',  69.0000,1,  51,   1,   1,1.04500449,  52.348308, 1.10000, 0.90000, 1.10000, 0.90000
69376,'BERTHOLD 2 1', 161.0000,1,  51,   1,   1,1.03762555,  52.132133, 1.10000, 0.90000, 1.10000, 0.90000
69377,'BERTHOLD 2 2',  69.0000,1,  51,   1,   1,1.04679990,  52.118592, 1.10000, 0.90000, 1.10000, 0.90000
69378,'BERTHOLD 2 3', 161.0000,1,  51,   1,   1,1.03761554,  52.130575, 1.10000, 0.90000, 1.10000, 0.90000
69379,'ROSS 1      ',  69.0000,1,  51,   1,   1,1.04349506,  63.012388, 1.10000, 0.90000, 1.10000, 0.90000
69380,'TIOGA 1 1   ',  69.0000,1,  51,   1,   1,1.04498982,  65.221804, 1.10000, 0.90000, 1.10000, 0.90000
69381,'TIOGA 1 2   ',  69.0000,1,  51,   1,   1,1.04497576,  65.220800, 1.10000, 0.90000, 1.10000, 0.90000
69382,'TIOGA 2 1   ',  69.0000,1,  51,   1,   1,1.04468668,  64.675334, 1.10000, 0.90000, 1.10000, 0.90000
69383,'TIOGA 2 2   ',  69.0000,1,  51,   1,   1,1.04469311,  64.676332, 1.10000, 0.90000, 1.10000, 0.90000
69384,'TIOGA 3 1   ', 161.0000,1,  51,   1,   1,1.04543555,  64.883819, 1.10000, 0.90000, 1.10000, 0.90000
69385,'TIOGA 3 2   ',  69.0000,1,  51,   1,   1,1.04486513,  64.829888, 1.10000, 0.90000, 1.10000, 0.90000
69386,'TIOGA 3 3   ',  13.8000,1,  51,   1,   1,1.04498136,  64.840891, 1.10000, 0.90000, 1.10000, 0.90000
69388,'TIOGA 3 5   ', 161.0000,1,  51,   1,   1,1.04544759,  64.884557, 1.10000, 0.90000, 1.10000, 0.90000
69389,'LAKOTA 3 1  ',  69.0000,1,  51,   1,   1,1.04275048,  37.854780, 1.10000, 0.90000, 1.10000, 0.90000
69390,'LAKOTA 4 1  ', 161.0000,1,  51,   1,   1,1.04088449,  36.556426, 1.10000, 0.90000, 1.10000, 0.90000
69391,'LAKOTA 4 2  ',  69.0000,1,  51,   1,   1,1.03870130,  37.069031, 1.10000, 0.90000, 1.10000, 0.90000
69392,'LAKOTA 4 3  ',  22.0000,1,  51,   1,   1,1.03656876,  37.591985, 1.10000, 0.90000, 1.10000, 0.90000
69394,'LAKOTA 4 5  ', 161.0000,1,  51,   1,   1,1.04088593,  36.551682, 1.10000, 0.90000, 1.10000, 0.90000
69395,'MCVILLE 1   ', 161.0000,1,  51,   1,   1,1.04055810,  36.294109, 1.10000, 0.90000, 1.10000, 0.90000
69396,'MCVILLE 2   ',  69.0000,1,  51,   1,   1,1.04155815,  36.287531, 1.10000, 0.90000, 1.10000, 0.90000
69397,'MCVILLE 3   ', 161.0000,1,  51,   1,   1,1.04054868,  36.292634, 1.10000, 0.90000, 1.10000, 0.90000
69398,'MICHIGAN 1  ',  69.0000,1,  51,   1,   1,1.04515827,  36.086751, 1.10000, 0.90000, 1.10000, 0.90000
69399,'CENTER 4 1  ',  69.0000,1,  51,   1,   1,1.04350519,  61.951667, 1.10000, 0.90000, 1.10000, 0.90000
69400,'CENTER 5 1  ',  69.0000,1,  51,   1,   1,1.04311347,  61.732684, 1.10000, 0.90000, 1.10000, 0.90000
69401,'CAVALIER 1 1',  69.0000,1,  51,   1,   1,1.04343736,  34.310021, 1.10000, 0.90000, 1.10000, 0.90000
69402,'CAVALIER 2 1', 161.0000,1,  51,   1,   1,1.05108964,  34.028112, 1.10000, 0.90000, 1.10000, 0.90000
69403,'CAVALIER 2 2',  69.0000,1,  51,   1,   1,1.04781139,  33.728628, 1.10000, 0.90000, 1.10000, 0.90000
69404,'CAVALIER 2 3', 161.0000,1,  51,   1,   1,1.05106914,  34.025912, 1.10000, 0.90000, 1.10000, 0.90000
69405,'CAVALIER 3 1',  69.0000,1,  51,   1,   1,1.04507148,  33.956702, 1.10000, 0.90000, 1.10000, 0.90000
69406,'NECHE 1     ',  69.0000,1,  51,   1,   1,1.03779960,  32.915375, 1.10000, 0.90000, 1.10000, 0.90000
69407,'PEMBINA 1 1 ',  69.0000,1,  51,   1,   1,1.04227686,  32.540029, 1.10000, 0.90000, 1.10000, 0.90000
69408,'PEMBINA 1 2 ',  69.0000,1,  51,   1,   1,1.04228520,  32.540930, 1.10000, 0.90000, 1.10000, 0.90000
69409,'PEMBINA 2 1 ', 161.0000,1,  51,   1,   1,1.05013216,  32.390751, 1.10000, 0.90000, 1.10000, 0.90000
69410,'PEMBINA 2 2 ',  69.0000,1,  51,   1,   1,1.04694486,  32.336349, 1.10000, 0.90000, 1.10000, 0.90000
69411,'PEMBINA 2 3 ',  18.0000,1,  51,   1,   1,1.03930235,  32.314523, 1.10000, 0.90000, 1.10000, 0.90000
69413,'PEMBINA 2 5 ', 161.0000,1,  51,   1,   1,1.05012822,  32.390352, 1.10000, 0.90000, 1.10000, 0.90000
69414,'SAINT THOM~5',  69.0000,1,  51,   1,   1,1.04617882,  32.689726, 1.10000, 0.90000, 1.10000, 0.90000
69415,'MARTIN 11 1 ',  69.0000,1,  51,   1,   1,1.04240274,  50.577138, 1.10000, 0.90000, 1.10000, 0.90000
69416,'MARTIN 11 2 ',  69.0000,1,  51,   1,   1,1.04240072,  50.576728, 1.10000, 0.90000, 1.10000, 0.90000
69417,'CRARY 1     ',  69.0000,1,  51,   1,   1,1.03980422,  39.690140, 1.10000, 0.90000, 1.10000, 0.90000
69418,'CRARY 2     ',  69.0000,1,  51,   1,   1,1.03980994,  39.690742, 1.10000, 0.90000, 1.10000, 0.90000
69419,'EDMORE 2 1  ',  69.0000,1,  51,   1,   1,1.04856586,  39.017527, 1.10000, 0.90000, 1.10000, 0.90000
69420,'LAWTON 18 1 ',  69.0000,1,  51,   1,   1,1.04610622,  38.483123, 1.10000, 0.90000, 1.10000, 0.90000
69421,'LISBON 13 1 ',  69.0000,1,  51,   1,   1,1.02914071,  29.439867, 1.10000, 0.90000, 1.10000, 0.90000
69422,'LISBON 13 2 ',  69.0000,1,  51,   1,   1,1.02912080,  29.437924, 1.10000, 0.90000, 1.10000, 0.90000
69423,'LISBON 14 1 ',  69.0000,1,  51,   1,   1,1.03022909,  29.756764, 1.10000, 0.90000, 1.10000, 0.90000
69424,'LISBON 15 1 ', 161.0000,1,  51,   1,   1,1.03503656,  30.354874, 1.10000, 0.90000, 1.10000, 0.90000
69425,'MILNOR 1 1  ',  69.0000,1,  51,   1,   1,1.02771795,  28.104161, 1.10000, 0.90000, 1.10000, 0.90000
69426,'MILNOR 2 1  ', 161.0000,1,  51,   1,   1,1.03946698,  26.606462, 1.10000, 0.90000, 1.10000, 0.90000
69427,'MILNOR 2 2  ',  69.0000,1,  51,   1,   1,1.04221666,  25.408237, 1.10000, 0.90000, 1.10000, 0.90000
69428,'MILNOR 2 3  ', 161.0000,1,  51,   1,   1,1.03948188,  26.614088, 1.10000, 0.90000, 1.10000, 0.90000
69429,'MILNOR 3 1  ',  69.0000,1,  51,   1,   1,1.02739882,  28.535760, 1.10000, 0.90000, 1.10000, 0.90000
69430,'SHELDON 10 1',  69.0000,1,  51,   1,   1,1.03212464,  26.585458, 1.10000, 0.90000, 1.10000, 0.90000
69431,'CARPIO 1    ',  69.0000,1,  51,   1,   1,1.04267406,  51.901699, 1.10000, 0.90000, 1.10000, 0.90000
69432,'COLFAX 9 1  ',  69.0000,1,  51,   1,   1,1.03048432,  24.123084, 1.10000, 0.90000, 1.10000, 0.90000
69433,'FAIRMOUNT ~2',  69.0000,1,  51,   1,   1,1.03628683,  19.041756, 1.10000, 0.90000, 1.10000, 0.90000
69434,'FAIRMOUNT ~3',  69.0000,1,  51,   1,   1,1.03629315,  19.042129, 1.10000, 0.90000, 1.10000, 0.90000
69435,'FAIRMOUNT ~4',  69.0000,1,  51,   1,   1,1.02445424,  21.742017, 1.10000, 0.90000, 1.10000, 0.90000
69436,'HANKINSON ~1', 161.0000,1,  51,   1,   1,1.02916574,  23.063676, 1.10000, 0.90000, 1.10000, 0.90000
69437,'HANKINSON ~2',  69.0000,1,  51,   1,   1,1.03518951,  22.885899, 1.10000, 0.90000, 1.10000, 0.90000
69438,'HANKINSON ~3', 161.0000,1,  51,   1,   1,1.02915728,  23.062718, 1.10000, 0.90000, 1.10000, 0.90000
69439,'HANKINSON ~4',  69.0000,1,  51,   1,   1,1.03101742,  22.458533, 1.10000, 0.90000, 1.10000, 0.90000
69440,'HANKINSON ~5',  69.0000,1,  51,   1,   1,1.03446174,  19.916280, 1.10000, 0.90000, 1.10000, 0.90000
69441,'LIDGERWOOD~1',  69.0000,1,  51,   1,   1,1.03676915,  23.540404, 1.10000, 0.90000, 1.10000, 0.90000
69442,'LIDGERWOOD~2',  69.0000,1,  51,   1,   1,1.03754199,  23.780335, 1.10000, 0.90000, 1.10000, 0.90000
69443,'LIDGERWOOD~3',  69.0000,1,  51,   1,   1,1.03752971,  23.779486, 1.10000, 0.90000, 1.10000, 0.90000
69444,'LIDGERWOOD~4',  69.0000,1,  51,   1,   1,1.03448069,  21.431506, 1.10000, 0.90000, 1.10000, 0.90000
69445,'MOORETON 1  ',  69.0000,1,  51,   1,   1,1.03555334,  23.164428, 1.10000, 0.90000, 1.10000, 0.90000
69446,'WAHPETON 1 1', 161.0000,1,  51,   1,   1,1.03044033,  23.120909, 1.10000, 0.90000, 1.10000, 0.90000
69447,'WAHPETON 2 1',  69.0000,1,  51,   1,   1,1.02992845,  23.440103, 1.10000, 0.90000, 1.10000, 0.90000
69448,'WAHPETON 3 1', 161.0000,1,  51,   1,   1,1.03328335,  23.416673, 1.10000, 0.90000, 1.10000, 0.90000
69449,'WAHPETON 3 2',  69.0000,1,  51,   1,   1,1.03063357,  23.423820, 1.10000, 0.90000, 1.10000, 0.90000
69450,'WAHPETON 3 3', 161.0000,1,  51,   1,   1,1.03324735,  23.410518, 1.10000, 0.90000, 1.10000, 0.90000
69451,'WALCOTT 3 1 ',  69.0000,1,  51,   1,   1,1.03264689,  25.208358, 1.10000, 0.90000, 1.10000, 0.90000
69452,'WYNDMERE 1  ', 161.0000,1,  51,   1,   1,1.03685915,  25.979936, 1.10000, 0.90000, 1.10000, 0.90000
69453,'BELCOURT 1 1', 161.0000,1,  51,   1,   1,1.04069495,  47.418004, 1.10000, 0.90000, 1.10000, 0.90000
69454,'BELCOURT 1 2',  69.0000,1,  51,   1,   1,1.04240215,  47.594059, 1.10000, 0.90000, 1.10000, 0.90000
69455,'BELCOURT 1 3', 161.0000,1,  51,   1,   1,1.04066372,  47.413746, 1.10000, 0.90000, 1.10000, 0.90000
69456,'BELCOURT 2 1', 161.0000,1,  51,   1,   1,1.04282165,  47.775602, 1.10000, 0.90000, 1.10000, 0.90000
69457,'BELCOURT 2 2',  69.0000,1,  51,   1,   1,1.04350007,  47.721118, 1.10000, 0.90000, 1.10000, 0.90000
69458,'BELCOURT 2 3', 161.0000,1,  51,   1,   1,1.04277885,  47.771347, 1.10000, 0.90000, 1.10000, 0.90000
69459,'BELCOURT 3 1', 161.0000,1,  51,   1,   1,1.04508746,  48.324876, 1.10000, 0.90000, 1.10000, 0.90000
69460,'BELCOURT 3 2',  69.0000,1,  51,   1,   1,1.04534733,  47.901708, 1.10000, 0.90000, 1.10000, 0.90000
69461,'BELCOURT 3 3', 161.0000,1,  51,   1,   1,1.04505908,  48.320696, 1.10000, 0.90000, 1.10000, 0.90000
69462,'ROLETTE 1 1 ',  69.0000,1,  51,   1,   1,1.03838468,  48.141670, 1.10000, 0.90000, 1.10000, 0.90000
69463,'ROLETTE 1 2 ',  69.0000,1,  51,   1,   1,1.03837729,  48.140983, 1.10000, 0.90000, 1.10000, 0.90000
69464,'ROLETTE 2 1 ',  69.0000,1,  51,   1,   1,1.04181516,  47.457117, 1.10000, 0.90000, 1.10000, 0.90000
69465,'ROLETTE 3 1 ',  69.0000,1,  51,   1,   1,1.03880215,  47.170232, 1.10000, 0.90000, 1.10000, 0.90000
69466,'ROLLA 6 1   ',  69.0000,1,  51,   1,   1,1.04352891,  47.548560, 1.10000, 0.90000, 1.10000, 0.90000
69467,'ROLLA 6 2   ',  69.0000,1,  51,   1,   1,1.04354119,  47.549656, 1.10000, 0.90000, 1.10000, 0.90000
69468,'ROLLA 7 1   ', 161.0000,1,  51,   1,   1,1.04296947,  47.756232, 1.10000, 0.90000, 1.10000, 0.90000
69469,'SAINT JOH~16',  69.0000,1,  51,   1,   1,1.04395223,  47.734461, 1.10000, 0.90000, 1.10000, 0.90000
69470,'SAINT JOH~17',  69.0000,1,  51,   1,   1,1.04440379,  47.771504, 1.10000, 0.90000, 1.10000, 0.90000
69471,'SAINT JOH~18',  69.0000,1,  51,   1,   1,1.04439867,  47.688579, 1.10000, 0.90000, 1.10000, 0.90000
69472,'COGSWELL 1  ',  69.0000,1,  51,   1,   1,1.04134905,  25.644840, 1.10000, 0.90000, 1.10000, 0.90000
69473,'FORMAN 1    ',  69.0000,1,  51,   1,   1,1.03817010,  25.980358, 1.10000, 0.90000, 1.10000, 0.90000
69474,'FORMAN 2    ',  69.0000,1,  51,   1,   1,1.03816390,  25.979629, 1.10000, 0.90000, 1.10000, 0.90000
69475,'GWINNER 1   ', 161.0000,1,  51,   1,   1,1.04013312,  27.164837, 1.10000, 0.90000, 1.10000, 0.90000
69476,'GWINNER 2   ', 161.0000,1,  51,   1,   1,1.04011726,  27.162052, 1.10000, 0.90000, 1.10000, 0.90000
69477,'GOODRICH 1  ',  69.0000,1,  51,   1,   1,1.04162192,  52.399316, 1.10000, 0.90000, 1.10000, 0.90000
69478,'GOODRICH 2  ',  69.0000,1,  51,   1,   1,1.04161656,  52.398582, 1.10000, 0.90000, 1.10000, 0.90000
69479,'MCCLUSKY 1  ', 161.0000,1,  51,   1,   1,1.04091311,  56.552433, 1.10000, 0.90000, 1.10000, 0.90000
69480,'MCCLUSKY 2  ',  69.0000,1,  51,   1,   1,1.04637122,  55.203617, 1.10000, 0.90000, 1.10000, 0.90000
69481,'MCCLUSKY 3  ', 161.0000,1,  51,   1,   1,1.04090667,  56.570157, 1.10000, 0.90000, 1.10000, 0.90000
69482,'CANNON BAL~1',  69.0000,1,  51,   1,   1,1.03584015,  48.206273, 1.10000, 0.90000, 1.10000, 0.90000
69483,'CANNON BAL~2',  69.0000,1,  51,   1,   1,1.03583491,  48.205829, 1.10000, 0.90000, 1.10000, 0.90000
69484,'CANNON BAL~3', 161.0000,1,  51,   1,   1,1.02600849,  45.677638, 1.10000, 0.90000, 1.10000, 0.90000
69485,'CANNON BAL~4',  69.0000,1,  51,   1,   1,1.03182364,  45.282529, 1.10000, 0.90000, 1.10000, 0.90000
69486,'CANNON BAL~5', 161.0000,1,  51,   1,   1,1.02607226,  45.680220, 1.10000, 0.90000, 1.10000, 0.90000
69487,'FORT YATES 1', 161.0000,1,  51,   1,   1,1.03091514,  42.795800, 1.10000, 0.90000, 1.10000, 0.90000
69488,'FORT YATES 2',  69.0000,1,  51,   1,   1,1.02895999,  43.411682, 1.10000, 0.90000, 1.10000, 0.90000
69489,'FORT YATES 3',  24.0000,1,  51,   1,   1,1.02678668,  44.148290, 1.10000, 0.90000, 1.10000, 0.90000
69491,'FORT YATES 5', 161.0000,1,  51,   1,   1,1.03087127,  42.791579, 1.10000, 0.90000, 1.10000, 0.90000
69492,'MC INTOSH~15', 161.0000,1,  51,   1,   1,1.03097463,  44.393767, 1.10000, 0.90000, 1.10000, 0.90000
69493,'MC INTOSH~16',  69.0000,1,  51,   1,   1,1.03053403,  45.496481, 1.10000, 0.90000, 1.10000, 0.90000
69494,'MC INTOSH~17', 161.0000,1,  51,   1,   1,1.03096581,  44.393057, 1.10000, 0.90000, 1.10000, 0.90000
69495,'MC LAUGHLI~1',  69.0000,1,  51,   1,   1,1.03414917,  39.009901, 1.10000, 0.90000, 1.10000, 0.90000
69496,'MC LAUGHLI~2',  69.0000,1,  51,   1,   1,1.03409815,  38.897347, 1.10000, 0.90000, 1.10000, 0.90000
69497,'MC LAUGHLI~3',  69.0000,1,  51,   1,   1,1.03409016,  38.896155, 1.10000, 0.90000, 1.10000, 0.90000
69498,'MC LAUGHLI~4', 161.0000,1,  51,   1,   1,1.03166318,  41.012496, 1.10000, 0.90000, 1.10000, 0.90000
69499,'MC LAUGHLI~5',  69.0000,1,  51,   1,   1,1.03528810,  39.590379, 1.10000, 0.90000, 1.10000, 0.90000
69500,'MC LAUGHLI~6', 161.0000,1,  51,   1,   1,1.03165734,  41.011345, 1.10000, 0.90000, 1.10000, 0.90000
69501,'SELFRIDGE ~1',  69.0000,1,  51,   1,   1,1.03365350,  41.353285, 1.10000, 0.90000, 1.10000, 0.90000
69502,'SELFRIDGE ~2',  69.0000,1,  51,   1,   1,1.03364730,  41.352687, 1.10000, 0.90000, 1.10000, 0.90000
69503,'SELFRIDGE ~3',  69.0000,1,  51,   1,   1,1.02903605,  43.509162, 1.10000, 0.90000, 1.10000, 0.90000
69504,'SOUTH HEAR~1',  69.0000,1,  51,   1,   1,1.04234421,  62.731565, 1.10000, 0.90000, 1.10000, 0.90000
69505,'FINLEY 1 1  ',  69.0000,1,  51,   1,   1,1.03789353,  33.354296, 1.10000, 0.90000, 1.10000, 0.90000
69506,'FINLEY 2 1  ',  69.0000,1,  51,   1,   1,1.03603065,  31.580875, 1.10000, 0.90000, 1.10000, 0.90000
69507,'PORTLAND ~15',  69.0000,1,  51,   1,   1,1.03821278,  29.881818, 1.10000, 0.90000, 1.10000, 0.90000
69508,'PORTLAND ~16',  69.0000,1,  51,   1,   1,1.04097593,  31.090290, 1.10000, 0.90000, 1.10000, 0.90000
69509,'BUCHANAN 9 1',  69.0000,1,  51,   1,   1,1.04146826,  41.839195, 1.10000, 0.90000, 1.10000, 0.90000
69510,'BUCHANAN 9 2',  69.0000,1,  51,   1,   1,1.04145503,  41.838361, 1.10000, 0.90000, 1.10000, 0.90000
69511,'CLEVELAN~173',  69.0000,1,  51,   1,   1,1.03417563,  36.920646, 1.10000, 0.90000, 1.10000, 0.90000
69512,'JAMESTOWN~19', 161.0000,1,  51,   1,   1,1.02786565,  40.122655, 1.10000, 0.90000, 1.10000, 0.90000
69513,'JAMESTOWN~20',  69.0000,1,  51,   1,   1,1.04108441,  38.575638, 1.10000, 0.90000, 1.10000, 0.90000
69514,'JAMESTOWN~21', 161.0000,1,  51,   1,   1,1.02780879,  40.114486, 1.10000, 0.90000, 1.10000, 0.90000
69515,'JAMESTOWN~22', 161.0000,1,  51,   1,   1,1.02909505,  39.869935, 1.10000, 0.90000, 1.10000, 0.90000
69516,'JAMESTOWN~23', 161.0000,1,  51,   1,   1,1.02902722,  39.860380, 1.10000, 0.90000, 1.10000, 0.90000
69517,'JAMESTOWN~24', 161.0000,1,  51,   1,   1,1.02887595,  39.767608, 1.10000, 0.90000, 1.10000, 0.90000
69518,'JAMESTOWN~25',  69.0000,1,  51,   1,   1,1.02805901,  38.377095, 1.10000, 0.90000, 1.10000, 0.90000
69519,'JAMESTOWN~26',  13.8000,1,  51,   1,   1,1.02784169,  37.152326, 1.10000, 0.90000, 1.10000, 0.90000
69521,'JAMESTOWN~28', 161.0000,1,  51,   1,   1,1.02893233,  39.781675, 1.10000, 0.90000, 1.10000, 0.90000
69522,'JAMESTOWN~30',  69.0000,1,  51,   1,   1,1.03647006,  37.756859, 1.10000, 0.90000, 1.10000, 0.90000
69523,'SYKESTON 1  ',  69.0000,1,  51,   1,   1,1.04224837,  43.992845, 1.10000, 0.90000, 1.10000, 0.90000
69524,'WOODWORTH 1 ',  69.0000,1,  51,   1,   1,1.04212189,  42.980417, 1.10000, 0.90000, 1.10000, 0.90000
69525,'CANDO 1 1   ', 161.0000,1,  51,   1,   1,1.04732955,  44.801144, 1.10000, 0.90000, 1.10000, 0.90000
69526,'CANDO 1 2   ',  69.0000,1,  51,   1,   1,1.04879129,  44.142973, 1.10000, 0.90000, 1.10000, 0.90000
69527,'CANDO 1 3   ', 161.0000,1,  51,   1,   1,1.04731023,  44.799183, 1.10000, 0.90000, 1.10000, 0.90000
69528,'CANDO 2 1   ',  69.0000,1,  51,   1,   1,1.04697371,  43.728801, 1.10000, 0.90000, 1.10000, 0.90000
69529,'ROCKLAKE 1  ',  69.0000,1,  51,   1,   1,1.04282236,  47.489380, 1.10000, 0.90000, 1.10000, 0.90000
69530,'ROCKLAKE 2  ',  69.0000,1,  51,   1,   1,1.04281545,  47.488516, 1.10000, 0.90000, 1.10000, 0.90000
69531,'BUXTON 7 1  ',  69.0000,1,  51,   1,   1,1.03635335,  27.573737, 1.10000, 0.90000, 1.10000, 0.90000
69532,'BUXTON 7 2  ',  69.0000,1,  51,   1,   1,1.03633344,  27.572145, 1.10000, 0.90000, 1.10000, 0.90000
69533,'HILLSBORO~20',  69.0000,1,  51,   1,   1,1.03803289,  28.069403, 1.10000, 0.90000, 1.10000, 0.90000
69534,'HILLSBORO~21', 161.0000,1,  51,   1,   1,1.04010272,  27.705928, 1.10000, 0.90000, 1.10000, 0.90000
69535,'HILLSBORO~22',  69.0000,1,  51,   1,   1,1.03680491,  28.511313, 1.10000, 0.90000, 1.10000, 0.90000
69536,'MAYVILLE 1~1',  69.0000,1,  51,   1,   1,1.03748178,  28.956382, 1.10000, 0.90000, 1.10000, 0.90000
69537,'MAYVILLE 1~2', 161.0000,1,  51,   1,   1,1.03949881,  28.535499, 1.10000, 0.90000, 1.10000, 0.90000
69538,'MAYVILLE 1~3',  69.0000,1,  51,   1,   1,1.03769207,  28.799288, 1.10000, 0.90000, 1.10000, 0.90000
69539,'MAYVILLE 1~4', 161.0000,1,  51,   1,   1,1.03946805,  28.532557, 1.10000, 0.90000, 1.10000, 0.90000
69540,'ADAMS 9 1   ', 161.0000,1,  51,   1,   1,1.05064392,  35.120863, 1.10000, 0.90000, 1.10000, 0.90000
69541,'GRAFTON 12 1',  69.0000,1,  51,   1,   1,1.04288638,  31.860742, 1.10000, 0.90000, 1.10000, 0.90000
69542,'GRAFTON 13 1', 161.0000,1,  51,   1,   1,1.04661667,  32.340570, 1.10000, 0.90000, 1.10000, 0.90000
69543,'GRAFTON 13 2',  69.0000,1,  51,   1,   1,1.04585469,  32.092784, 1.10000, 0.90000, 1.10000, 0.90000
69544,'GRAFTON 13 3', 161.0000,1,  51,   1,   1,1.04659247,  32.337169, 1.10000, 0.90000, 1.10000, 0.90000
69545,'GRAFTON 14 1', 161.0000,1,  51,   1,   1,1.04634857,  31.774744, 1.10000, 0.90000, 1.10000, 0.90000
69546,'GRAFTON 14 2',  69.0000,1,  51,   1,   1,1.04294240,  31.824539, 1.10000, 0.90000, 1.10000, 0.90000
69547,'GRAFTON 14 3', 161.0000,1,  51,   1,   1,1.04637349,  31.774074, 1.10000, 0.90000, 1.10000, 0.90000
69548,'PARK RIVER~1',  69.0000,1,  51,   1,   1,1.04825532,  34.804035, 1.10000, 0.90000, 1.10000, 0.90000
69549,'PARK RIVER~2',  69.0000,1,  51,   1,   1,1.04823923,  34.802932, 1.10000, 0.90000, 1.10000, 0.90000
69550,'PARK RIVER~3', 161.0000,1,  51,   1,   1,1.04714274,  32.941319, 1.10000, 0.90000, 1.10000, 0.90000
69551,'PARK RIVER~4',  69.0000,1,  51,   1,   1,1.04625559,  32.371805, 1.10000, 0.90000, 1.10000, 0.90000
69552,'PARK RIVER~5', 161.0000,1,  51,   1,   1,1.04717398,  32.946705, 1.10000, 0.90000, 1.10000, 0.90000
69553,'PARK RIVER~6', 161.0000,1,  51,   1,   1,1.04746783,  33.917244, 1.10000, 0.90000, 1.10000, 0.90000
69554,'PARK RIVER~7',  69.0000,1,  51,   1,   1,1.04995906,  34.496246, 1.10000, 0.90000, 1.10000, 0.90000
69555,'PARK RIVER~8', 161.0000,1,  51,   1,   1,1.04745674,  33.916039, 1.10000, 0.90000, 1.10000, 0.90000
69556,'BURLINGT~115',  69.0000,1,  51,   1,   1,1.04351163,  52.764219, 1.10000, 0.90000, 1.10000, 0.90000
69557,'BURLINGT~116',  69.0000,1,  51,   1,   1,1.04350305,  52.763061, 1.10000, 0.90000, 1.10000, 0.90000
69558,'BURLINGT~117',  69.0000,1,  51,   1,   1,1.04163444,  52.995021, 1.10000, 0.90000, 1.10000, 0.90000
69559,'BURLINGT~118',  69.0000,1,  51,   1,   1,1.04101789,  53.122817, 1.10000, 0.90000, 1.10000, 0.90000
69560,'MINOT 1 1   ',  69.0000,1,  51,   1,   1,1.03578043,  53.551941, 1.10000, 0.90000, 1.10000, 0.90000
69561,'MINOT 2 1   ', 161.0000,1,  51,   1,   1,1.03837645,  54.036956, 1.10000, 0.90000, 1.10000, 0.90000
69562,'MINOT 3 1   ', 161.0000,1,  51,   1,   1,1.03802598,  54.646639, 1.10000, 0.90000, 1.10000, 0.90000
69563,'MINOT 3 2   ',  69.0000,1,  51,   1,   1,1.03997517,  53.601207, 1.10000, 0.90000, 1.10000, 0.90000
69564,'MINOT 3 3   ', 161.0000,1,  51,   1,   1,1.03790355,  54.634861, 1.10000, 0.90000, 1.10000, 0.90000
69565,'MINOT 4 1   ', 161.0000,1,  51,   1,   1,1.03846490,  55.021176, 1.10000, 0.90000, 1.10000, 0.90000
69566,'MINOT 4 2   ',  69.0000,1,  51,   1,   1,1.03889239,  53.820712, 1.10000, 0.90000, 1.10000, 0.90000
69567,'MINOT 4 3   ',  13.8000,1,  51,   1,   1,1.03959632,  52.821627, 1.10000, 0.90000, 1.10000, 0.90000
69569,'MINOT 4 5   ', 161.0000,1,  51,   1,   1,1.03838265,  55.008295, 1.10000, 0.90000, 1.10000, 0.90000
69570,'MINOT 5 1   ', 161.0000,1,  51,   1,   1,1.03941011,  52.229132, 1.10000, 0.90000, 1.10000, 0.90000
69571,'MINOT 5 2   ',  69.0000,1,  51,   1,   1,1.03940308,  52.166721, 1.10000, 0.90000, 1.10000, 0.90000
69572,'MINOT 5 3   ', 161.0000,1,  51,   1,   1,1.03936207,  52.219815, 1.10000, 0.90000, 1.10000, 0.90000
69573,'MINOT 6 1   ', 161.0000,1,  51,   1,   1,1.03764689,  52.632324, 1.10000, 0.90000, 1.10000, 0.90000
69574,'MINOT 6 2   ',  69.0000,1,  51,   1,   1,1.04188943,  52.503084, 1.10000, 0.90000, 1.10000, 0.90000
69575,'MINOT 6 3   ', 161.0000,1,  51,   1,   1,1.03752398,  52.623083, 1.10000, 0.90000, 1.10000, 0.90000
69576,'MINOT 7 1   ', 161.0000,1,  51,   1,   1,1.03707695,  52.974718, 1.10000, 0.90000, 1.10000, 0.90000
69577,'MINOT 7 2   ',  69.0000,1,  51,   1,   1,1.04685593,  52.639998, 1.10000, 0.90000, 1.10000, 0.90000
69578,'MINOT 7 3   ', 161.0000,1,  51,   1,   1,1.03702092,  52.965419, 1.10000, 0.90000, 1.10000, 0.90000
69579,'MINOT 8 1   ', 161.0000,1,  51,   1,   1,1.04051793,  51.824077, 1.10000, 0.90000, 1.10000, 0.90000
69580,'MINOT 8 2   ',  69.0000,1,  51,   1,   1,1.03841984,  51.817859, 1.10000, 0.90000, 1.10000, 0.90000
69581,'MINOT 8 3   ', 161.0000,1,  51,   1,   1,1.04039192,  51.816465, 1.10000, 0.90000, 1.10000, 0.90000
69582,'MINOT AFB ~1',  69.0000,1,  51,   1,   1,1.03913367,  52.184619, 1.10000, 0.90000, 1.10000, 0.90000
69583,'MINOT AFB ~2',  69.0000,1,  51,   1,   1,1.03749502,  51.799014, 1.10000, 0.90000, 1.10000, 0.90000
69584,'SAWYER 1    ',  69.0000,1,  51,   1,   1,1.04636741,  56.002534, 1.10000, 0.90000, 1.10000, 0.90000
69585,'SURREY 1 1  ', 161.0000,1,  51,   1,   1,1.03533912,  52.940909, 1.10000, 0.90000, 1.10000, 0.90000
69586,'SURREY 1 2  ',  69.0000,1,  51,   1,   1,1.04516912,  52.830492, 1.10000, 0.90000, 1.10000, 0.90000
69587,'SURREY 1 3  ', 161.0000,1,  51,   1,   1,1.03533554,  52.940229, 1.10000, 0.90000, 1.10000, 0.90000
69588,'SURREY 2 1  ',  69.0000,1,  51,   1,   1,1.04087329,  52.829819, 1.10000, 0.90000, 1.10000, 0.90000
69589,'SURREY 3 1  ',  69.0000,1,  51,   1,   1,1.03455961,  52.924353, 1.10000, 0.90000, 1.10000, 0.90000
69590,'FESSENDEN 1 ', 161.0000,1,  51,   1,   1,1.04063678,  47.160349, 1.10000, 0.90000, 1.10000, 0.90000
69591,'FESSENDEN 2 ',  69.0000,1,  51,   1,   1,1.03859329,  47.789109, 1.10000, 0.90000, 1.10000, 0.90000
69592,'FESSENDEN 3 ', 161.0000,1,  51,   1,   1,1.04062128,  47.159048, 1.10000, 0.90000, 1.10000, 0.90000
69593,'RAY 1 1     ', 161.0000,1,  51,   1,   1,1.04489946,  67.917994, 1.10000, 0.90000, 1.10000, 0.90000
69594,'RAY 1 2     ',  69.0000,1,  51,   1,   1,1.04734683,  67.284357, 1.10000, 0.90000, 1.10000, 0.90000
69595,'RAY 1 3     ',  13.8000,1,  51,   1,   1,1.04814982,  67.083973, 1.10000, 0.90000, 1.10000, 0.90000
69597,'RAY 1 5     ', 161.0000,1,  51,   1,   1,1.04488707,  67.916532, 1.10000, 0.90000, 1.10000, 0.90000
69598,'RAY 2 1     ',  69.0000,1,  51,   1,   1,1.04610789,  66.839739, 1.10000, 0.90000, 1.10000, 0.90000
69599,'RAY 2 2     ',  69.0000,1,  51,   1,   1,1.04609776,  66.838715, 1.10000, 0.90000, 1.10000, 0.90000
69600,'TRENTON 58 1',  69.0000,1,  51,   1,   1,1.04389167,  67.384051, 1.10000, 0.90000, 1.10000, 0.90000
69601,'TRENTON 58 2',  69.0000,1,  51,   1,   1,1.04388940,  67.383662, 1.10000, 0.90000, 1.10000, 0.90000
69602,'CENTER 6 1  ', 161.0000,2,  51,   1,   1,1.04112875,  61.534028, 1.10000, 0.90000, 1.10000, 0.90000
69603,'CENTER 6 2  ',  69.0000,2,  51,   1,   1,1.04400003,  62.152809, 1.10000, 0.90000, 1.10000, 0.90000
69604,'CENTER 6 3  ', 161.0000,1,  51,   1,   1,1.04106998,  61.497104, 1.10000, 0.90000, 1.10000, 0.90000
69605,'CENTER 6 5  ', 161.0000,1,  51,   1,   1,1.04112875,  61.534028, 1.10000, 0.90000, 1.10000, 0.90000
69606,'LUVERNE 8 1 ', 161.0000,2,  51,   1,   1,1.04250002,  35.001871, 1.10000, 0.90000, 1.10000, 0.90000
69607,'LUVERNE 8 2 ',  69.0000,1,  51,   1,   1,1.04444814,  34.607363, 1.10000, 0.90000, 1.10000, 0.90000
69608,'LUVERNE 8 3 ', 161.0000,1,  51,   1,   1,1.04226041,  34.936708, 1.10000, 0.90000, 1.10000, 0.90000
69609,'LUVERNE 8 5 ', 161.0000,1,  51,   1,   1,1.04250002,  35.001871, 1.10000, 0.90000, 1.10000, 0.90000
69610,'MANDAN 5 1  ', 500.0000,1,  51,   1,   1,1.03916073,  60.239550, 1.10000, 0.90000, 1.10000, 0.90000
69611,'MANDAN 5 2  ', 161.0000,1,  51,   1,   1,1.03764820,  57.149105, 1.10000, 0.90000, 1.10000, 0.90000
69612,'MANDAN 5 3  ',  69.0000,1,  51,   1,   1,1.04241800,  55.066512, 1.10000, 0.90000, 1.10000, 0.90000
69613,'MANDAN 5 4  ',  13.8000,2,  51,   1,   1,1.03916073,  60.239550, 1.10000, 0.90000, 1.10000, 0.90000
69614,'MANDAN 5 5  ',  18.0000,2,  51,   1,   1,1.03916073,  60.239550, 1.10000, 0.90000, 1.10000, 0.90000
69615,'MANDAN 5 6  ', 161.0000,1,  51,   1,   1,1.03679883,  56.904123, 1.10000, 0.90000, 1.10000, 0.90000
69616,'MANDAN 5 8  ', 161.0000,1,  51,   1,   1,1.03764820,  57.149105, 1.10000, 0.90000, 1.10000, 0.90000
69617,'ASHLEY 6 1  ', 500.0000,1,  51,   1,   1,1.03442335,  30.944131, 1.10000, 0.90000, 1.10000, 0.90000
69618,'ASHLEY 6 2  ', 161.0000,1,  51,   1,   1,1.03608906,  31.341723, 1.10000, 0.90000, 1.10000, 0.90000
69619,'ASHLEY 6 3  ',  69.0000,1,  51,   1,   1,1.03277040,  32.241126, 1.10000, 0.90000, 1.10000, 0.90000
69620,'ASHLEY 6 4  ',  18.0000,1,  51,   1,   1,1.03010333,  33.024494, 1.10000, 0.90000, 1.10000, 0.90000
69622,'ASHLEY 6 6  ',  13.8000,2,  51,   1,   1,1.01162493,  33.282019, 1.10000, 0.90000, 1.10000, 0.90000
69623,'ASHLEY 6 7  ',  13.8000,2,  51,   1,   1,1.03442335,  30.944131, 1.10000, 0.90000, 1.10000, 0.90000
69624,'ASHLEY 6 8  ', 500.0000,1,  51,   1,   1,1.03624725,  30.781371, 1.10000, 0.90000, 1.10000, 0.90000
69625,'ASHLEY 6 10 ', 500.0000,1,  51,   1,   1,1.03442335,  30.944131, 1.10000, 0.90000, 1.10000, 0.90000
69626,'MINOT 9 1   ', 500.0000,1,  51,   1,   1,1.04564202,  61.819011, 1.10000, 0.90000, 1.10000, 0.90000
69627,'MINOT 9 2   ', 161.0000,1,  51,   1,   1,1.04819942,  58.894686, 1.10000, 0.90000, 1.10000, 0.90000
69628,'MINOT 9 3   ',  69.0000,1,  51,   1,   1,1.05347824,  57.604306, 1.10000, 0.90000, 1.10000, 0.90000
69629,'MINOT 9 4   ',  13.8000,2,  51,   1,   1,1.04564202,  61.819011, 1.10000, 0.90000, 1.10000, 0.90000
69630,'MINOT 9 5   ',  13.8000,2,  51,   1,   1,1.03878963,  61.968954, 1.10000, 0.90000, 1.10000, 0.90000
69631,'MINOT 9 6   ',  13.8000,2,  51,   1,   1,1.03905761,  61.857786, 1.10000, 0.90000, 1.10000, 0.90000
69632,'MINOT 9 7   ', 500.0000,1,  51,   1,   1,1.04612112,  62.006185, 1.10000, 0.90000, 1.10000, 0.90000
69633,'MINOT 9 9   ', 161.0000,1,  51,   1,   1,1.04781985,  58.738657, 1.10000, 0.90000, 1.10000, 0.90000
69634,'WILLOW CIT~4', 500.0000,1,  51,   1,   1,1.04007995,  43.467546, 1.10000, 0.90000, 1.10000, 0.90000
69635,'WILLOW CIT~5', 161.0000,1,  51,   1,   1,1.04327977,  46.686003, 1.10000, 0.90000, 1.10000, 0.90000
69636,'WILLOW CIT~6',  69.0000,1,  51,   1,   1,1.03788090,  47.138277, 1.10000, 0.90000, 1.10000, 0.90000
69637,'WILLOW CIT~7',  13.8000,1,  51,   1,   1,1.03341103,  47.520563, 1.10000, 0.90000, 1.10000, 0.90000
69639,'WILLOW CIT~9',  13.8000,2,  51,   1,   1,1.04849994,  44.459009, 1.10000, 0.90000, 1.10000, 0.90000
69640,'WILLOW CI~10', 500.0000,1,  51,   1,   1,1.04036009,  43.191538, 1.10000, 0.90000, 1.10000, 0.90000
69641,'WILLOW CI~11', 161.0000,1,  51,   1,   1,1.04348779,  46.853312, 1.10000, 0.90000, 1.10000, 0.90000
69642,'BEULAH 5 1  ', 500.0000,1,  51,   1,   1,1.04600000,  64.302748, 1.10000, 0.90000, 1.10000, 0.90000
69643,'BEULAH 5 2  ', 161.0000,1,  51,   1,   1,1.05236232,  64.090923, 1.10000, 0.90000, 1.10000, 0.90000
69644,'BEULAH 5 3  ',  69.0000,1,  51,   1,   1,1.05578923,  63.322568, 1.10000, 0.90000, 1.10000, 0.90000
69645,'BEULAH 5 4  ',  13.8000,2,  51,   1,   1,1.05522192,  66.468601, 1.10000, 0.90000, 1.10000, 0.90000
69646,'BEULAH 5 5  ',  13.8000,2,  51,   1,   1,1.05820239,  66.184793, 1.10000, 0.90000, 1.10000, 0.90000
69647,'BEULAH 5 6  ', 161.0000,1,  51,   1,   1,1.05233324,  64.077891, 1.10000, 0.90000, 1.10000, 0.90000
69648,'BEULAH 5 8  ', 500.0000,1,  51,   1,   1,1.04584241,  64.019705, 1.10000, 0.90000, 1.10000, 0.90000
69649,'LUVERNE 9 1 ', 500.0000,1,  51,   1,   1,1.03879845,  34.555296, 1.10000, 0.90000, 1.10000, 0.90000
69650,'LUVERNE 9 2 ', 161.0000,1,  51,   1,   1,1.04174674,  34.774501, 1.10000, 0.90000, 1.10000, 0.90000
69651,'LUVERNE 9 3 ',  69.0000,1,  51,   1,   1,1.04476535,  34.440088, 1.10000, 0.90000, 1.10000, 0.90000
69652,'LUVERNE 9 4 ',  18.0000,2,  51,   1,   1,1.04236937,  35.445475, 1.10000, 0.90000, 1.10000, 0.90000
69653,'LUVERNE 9 5 ', 500.0000,1,  51,   1,   1,1.04010808,  34.434324, 1.10000, 0.90000, 1.10000, 0.90000
69654,'LUVERNE 9 7 ', 161.0000,1,  51,   1,   1,1.04198563,  34.792051, 1.10000, 0.90000, 1.10000, 0.90000
69655,'SPIRITWOOD~2', 500.0000,1,  51,   1,   1,1.03553438,  38.546555, 1.10000, 0.90000, 1.10000, 0.90000
69656,'SPIRITWOOD~3', 161.0000,1,  51,   1,   1,1.03383780,  38.139032, 1.10000, 0.90000, 1.10000, 0.90000
69657,'SPIRITWOOD~4',  69.0000,1,  51,   1,   1,1.03681982,  37.243399, 1.10000, 0.90000, 1.10000, 0.90000
69658,'SPIRITWOOD~5',  13.8000,2,  51,   1,   1,1.02699995,  39.939477, 1.10000, 0.90000, 1.10000, 0.90000
69659,'SPIRITWOOD~6',  20.0000,2,  51,   1,   1,1.03553438,  38.546555, 1.10000, 0.90000, 1.10000, 0.90000
69660,'SPIRITWOOD~7', 500.0000,1,  51,   1,   1,1.03642190,  38.508863, 1.10000, 0.90000, 1.10000, 0.90000
69661,'SPIRITWOOD~8', 500.0000,1,  51,   1,   1,1.03553438,  38.546555, 1.10000, 0.90000, 1.10000, 0.90000
69662,'WILLISTON ~6', 500.0000,2,  51,   1,   1,1.04100001,  72.559094, 1.10000, 0.90000, 1.10000, 0.90000
69663,'WILLISTON ~7', 161.0000,1,  51,   1,   1,1.04563892,  70.704465, 1.10000, 0.90000, 1.10000, 0.90000
69664,'WILLISTON ~8', 500.0000,1,  51,   1,   1,1.03890908,  72.511822, 1.10000, 0.90000, 1.10000, 0.90000
69665,'WILLISTON ~9', 500.0000,1,  51,   1,   1,1.04100001,  72.559094, 1.10000, 0.90000, 1.10000, 0.90000
69666,'STANTON 13 1', 500.0000,1,  51,   1,   1,1.04799998,  62.761324, 1.10000, 0.90000, 1.10000, 0.90000
69667,'STANTON 13 2', 161.0000,1,  51,   1,   1,1.04713011,  61.973728, 1.10000, 0.90000, 1.10000, 0.90000
69668,'STANTON 13 3',  13.8000,1,  51,   1,   1,1.04726207,  62.105838, 1.10000, 0.90000, 1.10000, 0.90000
69670,'STANTON 13 5',  18.0000,2,  51,   1,   1,1.05158854,  64.855037, 1.10000, 0.90000, 1.10000, 0.90000
69671,'STANTON 13 6',  18.0000,2,  51,   1,   1,1.05482972,  64.184756, 1.10000, 0.90000, 1.10000, 0.90000
69672,'STANTON 13 7', 500.0000,1,  51,   1,   1,1.04421556,  62.610780, 1.10000, 0.90000, 1.10000, 0.90000
69673,'STANTON 13 9', 500.0000,1,  51,   1,   1,1.04799998,  62.761324, 1.10000, 0.90000, 1.10000, 0.90000
69674,'LANGDON 3 1 ', 500.0000,1,  51,   1,   1,1.04785597,  38.397630, 1.10000, 0.90000, 1.10000, 0.90000
69675,'LANGDON 3 2 ', 161.0000,1,  51,   1,   1,1.05501616,  37.330706, 1.10000, 0.90000, 1.10000, 0.90000
69676,'LANGDON 3 3 ',  69.0000,1,  51,   1,   1,1.05427623,  38.080210, 1.10000, 0.90000, 1.10000, 0.90000
69677,'LANGDON 3 4 ',  18.0000,2,  51,   1,   1,1.05200005,  39.890111, 1.10000, 0.90000, 1.10000, 0.90000
69678,'LANGDON 3 5 ',  13.8000,2,  51,   1,   1,1.05200005,  39.509417, 1.10000, 0.90000, 1.10000, 0.90000
69679,'LANGDON 3 6 ', 161.0000,1,  51,   1,   1,1.05489910,  37.262189, 1.10000, 0.90000, 1.10000, 0.90000
69680,'LANGDON 3 8 ', 161.0000,1,  51,   1,   1,1.05501616,  37.330706, 1.10000, 0.90000, 1.10000, 0.90000
69681,'NEW SALEM ~9', 500.0000,1,  51,   1,   1,1.03982913,  62.568515, 1.10000, 0.90000, 1.10000, 0.90000
69682,'NEW SALEM~17', 161.0000,1,  51,   1,   1,1.04164696,  61.767395, 1.10000, 0.90000, 1.10000, 0.90000
69683,'NEW SALEM~18',  69.0000,1,  51,   1,   1,1.04444230,  61.104880, 1.10000, 0.90000, 1.10000, 0.90000
69684,'NEW SALEM~19',  13.8000,2,  51,   1,   1,1.03990281,  62.586225, 1.10000, 0.90000, 1.10000, 0.90000
69685,'NEW SALEM~20',  13.8000,2,  51,   1,   1,1.03982747,  62.567825, 1.10000, 0.90000, 1.10000, 0.90000
69687,'NEW SALEM~22',  13.8000,2,  51,   1,   1,1.04436707,  63.711096, 1.10000, 0.90000, 1.10000, 0.90000
69688,'NEW SALEM~23',  13.8000,2,  51,   1,   1,1.03799999,  63.550983, 1.10000, 0.90000, 1.10000, 0.90000
69689,'NEW SALEM~24',  24.0000,2,  51,   1,   1,1.03994274,  62.595760, 1.10000, 0.90000, 1.10000, 0.90000
69690,'NEW SALEM~10',  13.8000,2,  51,   1,   1,1.03982913,  62.568515, 1.10000, 0.90000, 1.10000, 0.90000
69691,'NEW SALEM~11',  13.8000,2,  51,   1,   1,1.04002285,  62.615131, 1.10000, 0.90000, 1.10000, 0.90000
69692,'NEW SALEM~12',  18.0000,2,  51,   1,   1,1.04449999,  61.374024, 1.10000, 0.90000, 1.10000, 0.90000
69693,'NEW SALEM~13',  13.8000,2,  51,   1,   1,1.04200006,  61.946408, 1.10000, 0.90000, 1.10000, 0.90000
69694,'NEW SALEM~14',  13.8000,2,  51,   1,   1,1.03999245,  62.608396, 1.10000, 0.90000, 1.10000, 0.90000
69695,'NEW SALEM~15', 500.0000,1,  51,   1,   1,1.04120529,  62.580522, 1.10000, 0.90000, 1.10000, 0.90000
69696,'NEW SALEM~16', 161.0000,1,  51,   1,   1,1.04149842,  61.680392, 1.10000, 0.90000, 1.10000, 0.90000
69697,'LUVERNE 10 1', 161.0000,1,  51,   1,   1,1.04697752,  34.630090, 1.10000, 0.90000, 1.10000, 0.90000
69698,'LUVERNE 10 2',  69.0000,1,  51,   1,   1,1.04671824,  34.151185, 1.10000, 0.90000, 1.10000, 0.90000
69699,'LUVERNE 10 3',  13.8000,2,  51,   1,   1,1.04697752,  34.630090, 1.10000, 0.90000, 1.10000, 0.90000
69700,'LUVERNE 10 4',  13.8000,2,  51,   1,   1,1.04949999,  37.425660, 1.10000, 0.90000, 1.10000, 0.90000
69701,'LUVERNE 10 5', 161.0000,1,  51,   1,   1,1.04685509,  34.634742, 1.10000, 0.90000, 1.10000, 0.90000
69702,'LUVERNE 10 7', 161.0000,1,  51,   1,   1,1.04697752,  34.630090, 1.10000, 0.90000, 1.10000, 0.90000
69703,'NEW SALEM~25', 161.0000,1,  51,   1,   1,1.04144788,  61.486613, 1.10000, 0.90000, 1.10000, 0.90000
69704,'NEW SALEM~26',  69.0000,1,  51,   1,   1,1.04414213,  61.050744, 1.10000, 0.90000, 1.10000, 0.90000
69705,'NEW SALEM~27',  13.8000,1,  51,   1,   1,1.04515851,  60.889367, 1.10000, 0.90000, 1.10000, 0.90000
69707,'NEW SALEM~29',  18.0000,2,  51,   1,   1,1.04144788,  61.486613, 1.10000, 0.90000, 1.10000, 0.90000
69708,'NEW SALEM~30', 161.0000,1,  51,   1,   1,1.04143882,  61.490281, 1.10000, 0.90000, 1.10000, 0.90000
69709,'NEW SALEM~31', 161.0000,1,  51,   1,   1,1.04144788,  61.486613, 1.10000, 0.90000, 1.10000, 0.90000
69710,'STANTON 14 1', 161.0000,1,  51,   1,   1,1.04294980,  63.035351, 1.10000, 0.90000, 1.10000, 0.90000
69711,'STANTON 14 2',  13.2000,2,  51,   1,   1,1.02681422,  69.078614, 1.10000, 0.90000, 1.10000, 0.90000
69712,'STANTON 14 3', 161.0000,1,  51,   1,   1,1.04298759,  62.930549, 1.10000, 0.90000, 1.10000, 0.90000
69713,'NEW SALEM~32', 161.0000,1,  51,   1,   1,1.04149008,  61.649083, 1.10000, 0.90000, 1.10000, 0.90000
69714,'NEW SALEM~33',  69.0000,1,  51,   1,   1,1.04437435,  61.116068, 1.10000, 0.90000, 1.10000, 0.90000
69715,'NEW SALEM~34',  13.8000,2,  51,   1,   1,1.03100002,  66.912413, 1.10000, 0.90000, 1.10000, 0.90000
69716,'NEW SALEM~35',  13.8000,2,  51,   1,   1,1.04437435,  61.116068, 1.10000, 0.90000, 1.10000, 0.90000
69717,'NEW SALEM~36', 161.0000,1,  51,   1,   1,1.04143953,  61.586661, 1.10000, 0.90000, 1.10000, 0.90000
69718,'NEW SALEM~37', 161.0000,1,  51,   1,   1,1.04149008,  61.649083, 1.10000, 0.90000, 1.10000, 0.90000
69719,'WILTON 13 1 ', 500.0000,1,  51,   1,   1,1.04387474,  59.115007, 1.10000, 0.90000, 1.10000, 0.90000
69720,'WILTON 13 2 ', 161.0000,1,  51,   1,   1,1.04286540,  57.737495, 1.10000, 0.90000, 1.10000, 0.90000
69721,'WILTON 13 3 ',  69.0000,1,  51,   1,   1,1.03883708,  57.229762, 1.10000, 0.90000, 1.10000, 0.90000
69722,'WILTON 13 4 ',  13.8000,1,  51,   1,   1,1.03482187,  56.709046, 1.10000, 0.90000, 1.10000, 0.90000
69724,'WILTON 13 6 ',  24.0000,2,  51,   1,   1,1.04033947,  58.909098, 1.10000, 0.90000, 1.10000, 0.90000
69725,'WILTON 13 7 ',  24.0000,2,  51,   1,   1,1.04033947,  58.909098, 1.10000, 0.90000, 1.10000, 0.90000
69727,'WILTON 13 9 ',  13.8000,2,  51,   1,   1,1.04387474,  59.115007, 1.10000, 0.90000, 1.10000, 0.90000
69728,'WILTON 13 10',  13.8000,2,  51,   1,   1,1.00899994,  59.827061, 1.10000, 0.90000, 1.10000, 0.90000
69729,'WILTON 13 11', 500.0000,1,  51,   1,   1,1.04237604,  59.217276, 1.10000, 0.90000, 1.10000, 0.90000
69730,'WILTON 13 13', 161.0000,1,  51,   1,   1,1.04215968,  57.593057, 1.10000, 0.90000, 1.10000, 0.90000
69731,'CENTER 7 1  ', 500.0000,1,  51,   1,   1,1.03974414,  61.672189, 1.10000, 0.90000, 1.10000, 0.90000
69732,'CENTER 7 2  ', 161.0000,1,  51,   1,   1,1.04088032,  61.414711, 1.10000, 0.90000, 1.10000, 0.90000
69733,'CENTER 7 3  ',  69.0000,1,  51,   1,   1,1.04324806,  62.048082, 1.10000, 0.90000, 1.10000, 0.90000
69734,'CENTER 7 4  ',  13.8000,2,  51,   1,   1,1.03974414,  61.672189, 1.10000, 0.90000, 1.10000, 0.90000
69735,'CENTER 7 5  ',  20.0000,2,  51,   1,   1,1.00924575,  63.178109, 1.10000, 0.90000, 1.10000, 0.90000
69736,'CENTER 7 6  ', 161.0000,1,  51,   1,   1,1.04086399,  61.386448, 1.10000, 0.90000, 1.10000, 0.90000
69737,'CENTER 7 8  ', 161.0000,1,  51,   1,   1,1.04088032,  61.414711, 1.10000, 0.90000, 1.10000, 0.90000
69738,'RIVERDALE~11', 500.0000,1,  51,   1,   1,1.04495466,  63.447396, 1.10000, 0.90000, 1.10000, 0.90000
69739,'RIVERDALE~13', 161.0000,1,  51,   1,   1,1.04722846,  62.453781, 1.10000, 0.90000, 1.10000, 0.90000
69740,'RIVERDALE~14',  69.0000,1,  51,   1,   1,1.04864907,  62.023568, 1.10000, 0.90000, 1.10000, 0.90000
69741,'RIVERDALE~15',  13.8000,2,  51,   1,   1,1.04495466,  63.447396, 1.10000, 0.90000, 1.10000, 0.90000
69742,'RIVERDALE~16',  18.0000,2,  51,   1,   1,1.04430974,  64.263016, 1.10000, 0.90000, 1.10000, 0.90000
69743,'RIVERDALE~17',  13.8000,2,  51,   1,   1,1.04418373,  64.434154, 1.10000, 0.90000, 1.10000, 0.90000
69744,'RIVERDALE~18',  13.8000,2,  51,   1,   1,1.04414916,  64.490011, 1.10000, 0.90000, 1.10000, 0.90000
69745,'RIVERDALE~19',  13.8000,2,  51,   1,   1,1.04419553,  64.408349, 1.10000, 0.90000, 1.10000, 0.90000
69746,'RIVERDALE~20', 161.0000,1,  51,   1,   1,1.04717767,  62.389079, 1.10000, 0.90000, 1.10000, 0.90000
69747,'RIVERDALE~12', 500.0000,1,  51,   1,   1,1.04440618,  63.219855, 1.10000, 0.90000, 1.10000, 0.90000
69748,'UNDERWOOD ~8', 500.0000,1,  51,   1,   1,1.03900003,  62.453412, 1.10000, 0.90000, 1.10000, 0.90000
69749,'UNDERWOOD~10', 161.0000,1,  51,   1,   1,1.04135931,  61.667729, 1.10000, 0.90000, 1.10000, 0.90000
69750,'UNDERWOOD~11',  69.0000,1,  51,   1,   1,1.04311550,  61.022788, 1.10000, 0.90000, 1.10000, 0.90000
69751,'UNDERWOOD~12',  13.8000,1,  51,   1,   1,1.04491496,  60.409212, 1.10000, 0.90000, 1.10000, 0.90000
69753,'UNDERWOOD~14',  18.0000,2,  51,   1,   1,1.00974655,  64.399381, 1.10000, 0.90000, 1.10000, 0.90000
69754,'UNDERWOOD~15',  13.8000,2,  51,   1,   1,1.01379621,  63.598862, 1.10000, 0.90000, 1.10000, 0.90000
69755,'UNDERWOOD~16', 161.0000,1,  51,   1,   1,1.04130375,  61.596265, 1.10000, 0.90000, 1.10000, 0.90000
69756,'UNDERWOOD ~9', 161.0000,1,  51,   1,   1,1.04135931,  61.667729, 1.10000, 0.90000, 1.10000, 0.90000
69757,'BEULAH 6 1  ', 500.0000,1,  51,   1,   1,1.04700005,  63.830242, 1.10000, 0.90000, 1.10000, 0.90000
69758,'BEULAH 6 2  ', 161.0000,1,  51,   1,   1,1.04835188,  63.608712, 1.10000, 0.90000, 1.10000, 0.90000
69759,'BEULAH 6 3  ',  69.0000,1,  51,   1,   1,1.04939234,  63.109281, 1.10000, 0.90000, 1.10000, 0.90000
69760,'BEULAH 6 4  ',  13.8000,2,  51,   1,   1,1.05166674,  65.572705, 1.10000, 0.90000, 1.10000, 0.90000
69761,'BEULAH 6 5  ', 161.0000,1,  51,   1,   1,1.04839873,  63.589737, 1.10000, 0.90000, 1.10000, 0.90000
69762,'BEULAH 6 7  ', 500.0000,1,  51,   1,   1,1.04592454,  63.707121, 1.10000, 0.90000, 1.10000, 0.90000
69763,'ALZADA 1    ',  69.0000,1,  52,   1,   1,1.03890753,  58.187850, 1.10000, 0.90000, 1.10000, 0.90000
69764,'CAMP CROOK 1',  69.0000,1,  52,   1,   1,1.04020095,  56.063620, 1.10000, 0.90000, 1.10000, 0.90000
69765,'EKALAKA 1   ', 161.0000,1,  52,   1,   1,1.03567052,  62.521933, 1.10000, 0.90000, 1.10000, 0.90000
69766,'EKALAKA 2   ',  69.0000,1,  52,   1,   1,1.04038036,  61.346792, 1.10000, 0.90000, 1.10000, 0.90000
69767,'EKALAKA 3   ',  18.0000,1,  52,   1,   1,1.04202259,  60.235063, 1.10000, 0.90000, 1.10000, 0.90000
69769,'EKALAKA 5   ', 161.0000,1,  52,   1,   1,1.03581190,  62.534562, 1.10000, 0.90000, 1.10000, 0.90000
69770,'HAMMOND 20 1',  69.0000,1,  52,   1,   1,1.03206503,  61.786219, 1.10000, 0.90000, 1.10000, 0.90000
69771,'ISMAY 1     ',  69.0000,1,  52,   1,   1,1.03709769,  67.144482, 1.10000, 0.90000, 1.10000, 0.90000
69772,'KINSEY 1    ',  69.0000,1,  52,   1,   1,1.04336011,  71.622238, 1.10000, 0.90000, 1.10000, 0.90000
69773,'MILES CITY~1', 161.0000,1,  52,   1,   1,1.05812585,  72.432537, 1.10000, 0.90000, 1.10000, 0.90000
69774,'MILES CITY~2',  69.0000,1,  52,   1,   1,1.04575622,  71.749669, 1.10000, 0.90000, 1.10000, 0.90000
69775,'MILES CITY~3',  13.8000,1,  52,   1,   1,1.01601398,  68.665415, 1.10000, 0.90000, 1.10000, 0.90000
69777,'MILES CITY~5', 161.0000,1,  52,   1,   1,1.05816078,  72.429764, 1.10000, 0.90000, 1.10000, 0.90000
69778,'MILES CITY~6', 161.0000,1,  52,   1,   1,1.05697465,  72.186985, 1.10000, 0.90000, 1.10000, 0.90000
69779,'MILES CITY~7',  69.0000,1,  52,   1,   1,1.05084383,  72.012590, 1.10000, 0.90000, 1.10000, 0.90000
69780,'MILES CITY~8', 161.0000,1,  52,   1,   1,1.05691350,  72.180551, 1.10000, 0.90000, 1.10000, 0.90000
69781,'MILES CITY~9', 161.0000,1,  52,   1,   1,1.05631793,  72.282949, 1.10000, 0.90000, 1.10000, 0.90000
69782,'MILES CIT~10',  69.0000,1,  52,   1,   1,1.05047071,  71.933285, 1.10000, 0.90000, 1.10000, 0.90000
69783,'MILES CIT~11', 161.0000,1,  52,   1,   1,1.05623806,  72.276153, 1.10000, 0.90000, 1.10000, 0.90000
69784,'ROSEBUD 3 1 ',  69.0000,1,  52,   1,   1,1.05447042,  74.283949, 1.10000, 0.90000, 1.10000, 0.90000
69785,'TERRY 3 1   ',  69.0000,1,  52,   1,   1,1.03967917,  71.566941, 1.10000, 0.90000, 1.10000, 0.90000
69786,'TERRY 4 1   ', 161.0000,1,  52,   1,   1,1.05694067,  71.899639, 1.10000, 0.90000, 1.10000, 0.90000
69787,'TERRY 4 2   ',  69.0000,1,  52,   1,   1,1.04984701,  71.448430, 1.10000, 0.90000, 1.10000, 0.90000
69788,'TERRY 4 3   ', 161.0000,1,  52,   1,   1,1.05701470,  71.903006, 1.10000, 0.90000, 1.10000, 0.90000
69789,'TERRY 5 1   ',  69.0000,1,  52,   1,   1,1.03769028,  71.618912, 1.10000, 0.90000, 1.10000, 0.90000
69790,'TERRY 5 2   ',  69.0000,1,  52,   1,   1,1.03778911,  71.618188, 1.10000, 0.90000, 1.10000, 0.90000
69791,'VOLBORG 1   ',  69.0000,1,  52,   1,   1,1.03603816,  67.645101, 1.10000, 0.90000, 1.10000, 0.90000
69792,'FLAXVILLE 1 ',  69.0000,1,  52,   1,   1,1.04193854,  69.781078, 1.10000, 0.90000, 1.10000, 0.90000
69793,'FLAXVILLE 2 ',  69.0000,1,  52,   1,   1,1.04193401,  69.780634, 1.10000, 0.90000, 1.10000, 0.90000
69794,'RICHLAND 6 1',  69.0000,1,  52,   1,   1,1.04486990,  70.139301, 1.10000, 0.90000, 1.10000, 0.90000
69795,'RICHLAND 6 2',  13.8000,1,  52,   1,   1,1.04486990,  70.139301, 1.10000, 0.90000, 1.10000, 0.90000
69796,'RICHLAND 6 3',  13.8000,1,  52,   1,   1,1.04486990,  70.139301, 1.10000, 0.90000, 1.10000, 0.90000
69798,'RICHLAND 6 5',  69.0000,1,  52,   1,   1,1.04487276,  70.139684, 1.10000, 0.90000, 1.10000, 0.90000
69799,'RICHLAND 6 7',  69.0000,1,  52,   1,   1,1.04486990,  70.139301, 1.10000, 0.90000, 1.10000, 0.90000
69800,'SCOBEY 1 1  ',  69.0000,1,  52,   1,   1,1.04199374,  69.901583, 1.10000, 0.90000, 1.10000, 0.90000
69801,'SCOBEY 2 1  ', 161.0000,1,  52,   1,   1,1.03723884,  70.203519, 1.10000, 0.90000, 1.10000, 0.90000
69802,'SCOBEY 2 2  ',  69.0000,1,  52,   1,   1,1.04130542,  69.953998, 1.10000, 0.90000, 1.10000, 0.90000
69803,'SCOBEY 2 3  ', 161.0000,1,  52,   1,   1,1.03723156,  70.202549, 1.10000, 0.90000, 1.10000, 0.90000
69804,'SCOBEY 3 1  ',  69.0000,1,  52,   1,   1,1.04132199,  69.863328, 1.10000, 0.90000, 1.10000, 0.90000
69805,'CIRCLE 1 1  ',  69.0000,1,  52,   1,   1,1.04136813,  68.942905, 1.10000, 0.90000, 1.10000, 0.90000
69806,'CIRCLE 2 1  ', 161.0000,1,  52,   1,   1,1.03775406,  68.837563, 1.10000, 0.90000, 1.10000, 0.90000
69807,'CIRCLE 2 2  ',  69.0000,1,  52,   1,   1,1.03992045,  68.894110, 1.10000, 0.90000, 1.10000, 0.90000
69808,'CIRCLE 2 3  ', 161.0000,1,  52,   1,   1,1.03774929,  68.836914, 1.10000, 0.90000, 1.10000, 0.90000
69809,'FALLON 1    ',  69.0000,1,  52,   1,   1,1.03555942,  69.138323, 1.10000, 0.90000, 1.10000, 0.90000
69810,'FALLON 2    ',  69.0000,1,  52,   1,   1,1.03563070,  69.138119, 1.10000, 0.90000, 1.10000, 0.90000
69811,'GLENDIVE 1 1',  69.0000,1,  52,   1,   1,1.03798127,  69.514442, 1.10000, 0.90000, 1.10000, 0.90000
69812,'GLENDIVE 1 2',  69.0000,1,  52,   1,   1,1.03804910,  69.519783, 1.10000, 0.90000, 1.10000, 0.90000
69813,'GLENDIVE 2 1',  69.0000,1,  52,   1,   1,1.03839350,  69.616205, 1.10000, 0.90000, 1.10000, 0.90000
69814,'GLENDIVE 2 2',  13.8000,1,  52,   1,   1,1.03839350,  69.616205, 1.10000, 0.90000, 1.10000, 0.90000
69815,'GLENDIVE 2 3',  13.8000,1,  52,   1,   1,1.03839350,  69.616205, 1.10000, 0.90000, 1.10000, 0.90000
69817,'GLENDIVE 2 5',  69.0000,1,  52,   1,   1,1.03833318,  69.611300, 1.10000, 0.90000, 1.10000, 0.90000
69818,'GLENDIVE 2 7',  69.0000,1,  52,   1,   1,1.03845561,  69.621334, 1.10000, 0.90000, 1.10000, 0.90000
69819,'GLENDIVE 3 1', 161.0000,1,  52,   1,   1,1.04740202,  72.044371, 1.10000, 0.90000, 1.10000, 0.90000
69820,'LINDSAY 3 1 ',  69.0000,1,  52,   1,   1,1.04306602,  69.595441, 1.10000, 0.90000, 1.10000, 0.90000
69821,'LINDSAY 3 2 ',  69.0000,1,  52,   1,   1,1.04306197,  69.595181, 1.10000, 0.90000, 1.10000, 0.90000
69822,'RICHEY 1    ', 161.0000,1,  52,   1,   1,1.03265810,  68.897327, 1.10000, 0.90000, 1.10000, 0.90000
69823,'RICHEY 2    ',  69.0000,1,  52,   1,   1,1.03593600,  68.941566, 1.10000, 0.90000, 1.10000, 0.90000
69824,'RICHEY 3    ', 161.0000,1,  52,   1,   1,1.03264987,  68.896706, 1.10000, 0.90000, 1.10000, 0.90000
69825,'SAVAGE 5 1  ', 161.0000,1,  52,   1,   1,1.03249502,  68.932236, 1.10000, 0.90000, 1.10000, 0.90000
69826,'BAKER 6 1   ',  69.0000,1,  52,   1,   1,1.03951299,  63.894774, 1.10000, 0.90000, 1.10000, 0.90000
69827,'BAKER 7 1   ', 161.0000,1,  52,   1,   1,1.03792369,  61.858954, 1.10000, 0.90000, 1.10000, 0.90000
69828,'BAKER 7 2   ',  69.0000,1,  52,   1,   1,1.04223728,  63.435723, 1.10000, 0.90000, 1.10000, 0.90000
69829,'BAKER 7 3   ', 161.0000,1,  52,   1,   1,1.03790486,  61.855689, 1.10000, 0.90000, 1.10000, 0.90000
69830,'PLEVNA 1    ',  69.0000,1,  52,   1,   1,1.03796029,  64.970706, 1.10000, 0.90000, 1.10000, 0.90000
69831,'BRUSETT 1   ',  69.0000,1,  52,   1,   1,1.03501689,  67.968046, 1.10000, 0.90000, 1.10000, 0.90000
69832,'COHAGEN 1   ',  69.0000,1,  52,   1,   1,1.04072917,  70.288097, 1.10000, 0.90000, 1.10000, 0.90000
69833,'JORDAN 4 1  ', 161.0000,1,  52,   1,   1,1.03512895,  71.317413, 1.10000, 0.90000, 1.10000, 0.90000
69834,'SAND SPRI~11',  69.0000,1,  52,   1,   1,1.03065002,  67.982990, 1.10000, 0.90000, 1.10000, 0.90000
69835,'BROCKWAY 3 1',  69.0000,1,  52,   1,   1,1.04998922,  70.119023, 1.10000, 0.90000, 1.10000, 0.90000
69836,'FORT PECK ~1',  69.0000,1,  52,   1,   1,1.04785907,  69.373350, 1.10000, 0.90000, 1.10000, 0.90000
69837,'FORT PECK ~2',  13.8000,1,  52,   1,   1,1.04785907,  69.373350, 1.10000, 0.90000, 1.10000, 0.90000
69838,'FORT PECK ~3',  13.8000,1,  52,   1,   1,1.04785907,  69.373350, 1.10000, 0.90000, 1.10000, 0.90000
69840,'FORT PECK ~5',  69.0000,1,  52,   1,   1,1.04785192,  69.372701, 1.10000, 0.90000, 1.10000, 0.90000
69841,'FORT PECK ~6',  69.0000,1,  52,   1,   1,1.04786539,  69.374020, 1.10000, 0.90000, 1.10000, 0.90000
69842,'VIDA 1      ',  69.0000,1,  52,   1,   1,1.03794444,  68.864494, 1.10000, 0.90000, 1.10000, 0.90000
69843,'WOLF POINT~1', 161.0000,1,  52,   1,   1,1.03898859,  69.881428, 1.10000, 0.90000, 1.10000, 0.90000
69844,'WOLF POINT~2',  69.0000,1,  52,   1,   1,1.04214919,  69.474232, 1.10000, 0.90000, 1.10000, 0.90000
69845,'WOLF POINT~3', 161.0000,1,  52,   1,   1,1.03891635,  69.885075, 1.10000, 0.90000, 1.10000, 0.90000
69846,'WOLF POINT~4',  69.0000,1,  52,   1,   1,1.03856862,  69.529646, 1.10000, 0.90000, 1.10000, 0.90000
69847,'WOLF POINT~5', 161.0000,1,  52,   1,   1,1.03792357,  69.824846, 1.10000, 0.90000, 1.10000, 0.90000
69848,'WOLF POINT~6',  69.0000,1,  52,   1,   1,1.03859174,  69.582593, 1.10000, 0.90000, 1.10000, 0.90000
69849,'WOLF POINT~7', 161.0000,1,  52,   1,   1,1.03797996,  69.827496, 1.10000, 0.90000, 1.10000, 0.90000
69850,'LORING 1    ',  69.0000,1,  52,   1,   1,1.03580070,  69.834907, 1.10000, 0.90000, 1.10000, 0.90000
69851,'LORING 2    ',  69.0000,1,  52,   1,   1,1.03579903,  69.834743, 1.10000, 0.90000, 1.10000, 0.90000
69852,'MALTA 1 1   ',  69.0000,1,  52,   1,   1,1.03819275,  68.278990, 1.10000, 0.90000, 1.10000, 0.90000
69853,'MALTA 2 1   ', 161.0000,1,  52,   1,   1,1.03689313,  71.409600, 1.10000, 0.90000, 1.10000, 0.90000
69854,'MALTA 2 2   ', 161.0000,1,  52,   1,   1,1.03693640,  71.410898, 1.10000, 0.90000, 1.10000, 0.90000
69855,'MALTA 3 1   ',  69.0000,1,  52,   1,   1,1.04042947,  68.768988, 1.10000, 0.90000, 1.10000, 0.90000
69856,'SACO 5 1    ',  69.0000,1,  52,   1,   1,1.04097152,  69.428238, 1.10000, 0.90000, 1.10000, 0.90000
69857,'SACO 5 2    ',  69.0000,1,  52,   1,   1,1.04096293,  69.427630, 1.10000, 0.90000, 1.10000, 0.90000
69858,'SACO 6 1    ',  69.0000,1,  52,   1,   1,1.04231167,  69.851122, 1.10000, 0.90000, 1.10000, 0.90000
69859,'WHITEWATE~12',  69.0000,1,  52,   1,   1,1.04147446,  69.674773, 1.10000, 0.90000, 1.10000, 0.90000
69860,'ZORTMAN 1   ',  69.0000,1,  52,   1,   1,1.03567016,  68.262953, 1.10000, 0.90000, 1.10000, 0.90000
69861,'ASHLAND 38 1', 161.0000,1,  52,   1,   1,1.03373981,  69.942100, 1.10000, 0.90000, 1.10000, 0.90000
69862,'ASHLAND 38 2',  69.0000,1,  52,   1,   1,1.03739822,  69.540123, 1.10000, 0.90000, 1.10000, 0.90000
69863,'ASHLAND 38 3', 161.0000,1,  52,   1,   1,1.03372824,  69.940673, 1.10000, 0.90000, 1.10000, 0.90000
69864,'ASHLAND 39 1',  69.0000,1,  52,   1,   1,1.03259957,  69.370898, 1.10000, 0.90000, 1.10000, 0.90000
69865,'BIDDLE 1    ',  69.0000,1,  52,   1,   1,1.02893245,  63.132811, 1.10000, 0.90000, 1.10000, 0.90000
69866,'BIDDLE 2    ',  13.8000,1,  52,   1,   1,1.02893245,  63.132811, 1.10000, 0.90000, 1.10000, 0.90000
69867,'BIDDLE 3    ',  13.8000,1,  52,   1,   1,1.02893245,  63.132811, 1.10000, 0.90000, 1.10000, 0.90000
69869,'BIDDLE 5    ',  69.0000,1,  52,   1,   1,1.02898395,  63.132251, 1.10000, 0.90000, 1.10000, 0.90000
69870,'BIDDLE 7    ',  69.0000,1,  52,   1,   1,1.02893031,  63.132613, 1.10000, 0.90000, 1.10000, 0.90000
69871,'BROADUS 1   ', 161.0000,1,  52,   1,   1,1.03895259,  67.439280, 1.10000, 0.90000, 1.10000, 0.90000
69872,'BROADUS 2   ',  69.0000,1,  52,   1,   1,1.04102623,  66.698389, 1.10000, 0.90000, 1.10000, 0.90000
69873,'BROADUS 3   ', 161.0000,1,  52,   1,   1,1.03892183,  67.437244, 1.10000, 0.90000, 1.10000, 0.90000
69874,'BROCKTON 1~1',  69.0000,1,  52,   1,   1,1.03669333,  69.628745, 1.10000, 0.90000, 1.10000, 0.90000
69875,'BROCKTON 1~2',  69.0000,1,  52,   1,   1,1.03678036,  69.743417, 1.10000, 0.90000, 1.10000, 0.90000
69876,'BROCKTON 1~3',  69.0000,1,  52,   1,   1,1.03677356,  69.742959, 1.10000, 0.90000, 1.10000, 0.90000
69877,'CULBERTSON~3',  69.0000,1,  52,   1,   1,1.03968298,  70.077884, 1.10000, 0.90000, 1.10000, 0.90000
69878,'CULBERTSON~4',  69.0000,1,  52,   1,   1,1.03765595,  70.048002, 1.10000, 0.90000, 1.10000, 0.90000
69879,'FAIRVIEW ~10',  69.0000,1,  52,   1,   1,1.03968191,  69.762009, 1.10000, 0.90000, 1.10000, 0.90000
69880,'FAIRVIEW ~11', 161.0000,1,  52,   1,   1,1.03602529,  69.931513, 1.10000, 0.90000, 1.10000, 0.90000
69881,'FAIRVIEW 2~1',  69.0000,1,  52,   1,   1,1.03169298,  69.966422, 1.10000, 0.90000, 1.10000, 0.90000
69882,'LAMBERT 2 1 ',  69.0000,1,  52,   1,   1,1.03860962,  69.000340, 1.10000, 0.90000, 1.10000, 0.90000
69883,'POPLAR 1 1  ', 161.0000,1,  52,   1,   1,1.03524518,  70.222800, 1.10000, 0.90000, 1.10000, 0.90000
69884,'POPLAR 1 2  ',  69.0000,1,  52,   1,   1,1.03831220,  69.884317, 1.10000, 0.90000, 1.10000, 0.90000
69885,'POPLAR 1 3  ',  18.0000,1,  52,   1,   1,1.03538561,  68.454342, 1.10000, 0.90000, 1.10000, 0.90000
69887,'POPLAR 1 5  ', 161.0000,1,  52,   1,   1,1.03546131,  70.222882, 1.10000, 0.90000, 1.10000, 0.90000
69888,'POPLAR 1 7  ', 161.0000,1,  52,   1,   1,1.03524518,  70.222800, 1.10000, 0.90000, 1.10000, 0.90000
69889,'POPLAR 2 1  ', 161.0000,1,  52,   1,   1,1.03842616,  70.528308, 1.10000, 0.90000, 1.10000, 0.90000
69890,'POPLAR 2 2  ',  69.0000,1,  52,   1,   1,1.04173505,  69.815933, 1.10000, 0.90000, 1.10000, 0.90000
69891,'POPLAR 2 3  ', 161.0000,1,  52,   1,   1,1.03849483,  70.532044, 1.10000, 0.90000, 1.10000, 0.90000
69892,'POPLAR 3 1  ',  69.0000,1,  52,   1,   1,1.03744769,  69.544283, 1.10000, 0.90000, 1.10000, 0.90000
69893,'SIDNEY 14 1 ', 161.0000,1,  52,   1,   1,1.03632677,  69.029703, 1.10000, 0.90000, 1.10000, 0.90000
69894,'SIDNEY 15 1 ', 161.0000,1,  52,   1,   1,1.04033399,  68.935303, 1.10000, 0.90000, 1.10000, 0.90000
69895,'SIDNEY 15 2 ',  69.0000,1,  52,   1,   1,1.04672396,  68.286367, 1.10000, 0.90000, 1.10000, 0.90000
69896,'SIDNEY 15 3 ', 161.0000,1,  52,   1,   1,1.04006243,  68.946040, 1.10000, 0.90000, 1.10000, 0.90000
69897,'SIDNEY 16 1 ',  69.0000,1,  52,   1,   1,1.03774023,  68.169632, 1.10000, 0.90000, 1.10000, 0.90000
69898,'SIDNEY 16 2 ',  69.0000,1,  52,   1,   1,1.03770471,  68.165384, 1.10000, 0.90000, 1.10000, 0.90000
69899,'BAINVILLE 1 ',  69.0000,1,  52,   1,   1,1.03271246,  70.174436, 1.10000, 0.90000, 1.10000, 0.90000
69900,'BAINVILLE 2 ',  69.0000,1,  52,   1,   1,1.03270650,  70.173726, 1.10000, 0.90000, 1.10000, 0.90000
69901,'FROID 1     ',  69.0000,1,  52,   1,   1,1.03889906,  69.792184, 1.10000, 0.90000, 1.10000, 0.90000
69902,'BIRNEY 1    ',  69.0000,1,  52,   1,   1,1.03661776,  69.320355, 1.10000, 0.90000, 1.10000, 0.90000
69903,'COLSTRIP 1 1',  69.0000,1,  52,   1,   1,1.05365193,  75.737652, 1.10000, 0.90000, 1.10000, 0.90000
69904,'COLSTRIP 1 2',  18.0000,1,  52,   1,   1,1.05365193,  75.737652, 1.10000, 0.90000, 1.10000, 0.90000
69905,'COLSTRIP 1 3',  18.0000,1,  52,   1,   1,1.05365193,  75.737652, 1.10000, 0.90000, 1.10000, 0.90000
69907,'COLSTRIP 1 5',  69.0000,1,  52,   1,   1,1.05361640,  75.735248, 1.10000, 0.90000, 1.10000, 0.90000
69908,'COLSTRIP 1 7',  69.0000,1,  52,   1,   1,1.05368626,  75.740016, 1.10000, 0.90000, 1.10000, 0.90000
69909,'COLSTRIP 2 1',  69.0000,1,  52,   1,   1,1.05347919,  75.602469, 1.10000, 0.90000, 1.10000, 0.90000
69910,'COLSTRIP 2 2',  69.0000,1,  52,   1,   1,1.05347085,  75.601103, 1.10000, 0.90000, 1.10000, 0.90000
69911,'FORSYTH 11 1', 161.0000,1,  52,   1,   1,1.05806684,  75.234582, 1.10000, 0.90000, 1.10000, 0.90000
69912,'FORSYTH 11 2',  18.0000,1,  52,   1,   1,1.05806684,  75.234582, 1.10000, 0.90000, 1.10000, 0.90000
69913,'FORSYTH 11 3',  18.0000,1,  52,   1,   1,1.05806684,  75.234582, 1.10000, 0.90000, 1.10000, 0.90000
69915,'FORSYTH 11 5', 161.0000,1,  52,   1,   1,1.05805182,  75.232799, 1.10000, 0.90000, 1.10000, 0.90000
69916,'FORSYTH 11 7', 161.0000,1,  52,   1,   1,1.05807912,  75.236357, 1.10000, 0.90000, 1.10000, 0.90000
69917,'FORSYTH 12 1', 161.0000,1,  52,   1,   1,1.05812025,  75.021193, 1.10000, 0.90000, 1.10000, 0.90000
69918,'FORSYTH 12 2',  69.0000,1,  52,   1,   1,1.05346656,  75.188976, 1.10000, 0.90000, 1.10000, 0.90000
69919,'FORSYTH 12 3',  13.8000,1,  52,   1,   1,1.04611409,  74.994610, 1.10000, 0.90000, 1.10000, 0.90000
69921,'FORSYTH 12 5', 161.0000,1,  52,   1,   1,1.05815923,  75.016056, 1.10000, 0.90000, 1.10000, 0.90000
69922,'FORSYTH 13 1',  69.0000,1,  52,   1,   1,1.05184352,  75.226740, 1.10000, 0.90000, 1.10000, 0.90000
69923,'DAGMAR 1    ',  69.0000,1,  52,   1,   1,1.04011261,  69.233379, 1.10000, 0.90000, 1.10000, 0.90000
69924,'MEDICINE L~1', 161.0000,1,  52,   1,   1,1.03514743,  70.241119, 1.10000, 0.90000, 1.10000, 0.90000
69925,'PLENTYWOOD~1', 161.0000,1,  52,   1,   1,1.03940427,  69.697709, 1.10000, 0.90000, 1.10000, 0.90000
69926,'PLENTYWOOD~2',  69.0000,1,  52,   1,   1,1.03518498,  68.846968, 1.10000, 0.90000, 1.10000, 0.90000
69927,'PLENTYWOOD~3',  13.8000,1,  52,   1,   1,1.02916312,  67.529418, 1.10000, 0.90000, 1.10000, 0.90000
69929,'PLENTYWOOD~5', 161.0000,1,  52,   1,   1,1.03946602,  69.704369, 1.10000, 0.90000, 1.10000, 0.90000
69930,'PLENTYWOOD~6',  69.0000,1,  52,   1,   1,1.03245044,  68.602427, 1.10000, 0.90000, 1.10000, 0.90000
69931,'WESTBY 3 1  ',  69.0000,1,  52,   1,   1,1.03997731,  67.341041, 1.10000, 0.90000, 1.10000, 0.90000
69932,'FRAZER 1    ',  69.0000,1,  52,   1,   1,1.03085101,  70.579391, 1.10000, 0.90000, 1.10000, 0.90000
69933,'FRAZER 2    ',  69.0000,1,  52,   1,   1,1.03091574,  70.579329, 1.10000, 0.90000, 1.10000, 0.90000
69934,'GLASGOW 10 1',  69.0000,1,  52,   1,   1,1.03647327,  70.550848, 1.10000, 0.90000, 1.10000, 0.90000
69935,'GLASGOW 11 1', 161.0000,1,  52,   1,   1,1.03900349,  70.928625, 1.10000, 0.90000, 1.10000, 0.90000
69936,'GLASGOW 11 2',  69.0000,1,  52,   1,   1,1.03820097,  70.610291, 1.10000, 0.90000, 1.10000, 0.90000
69937,'GLASGOW 11 3',  18.0000,1,  52,   1,   1,1.03682077,  70.028755, 1.10000, 0.90000, 1.10000, 0.90000
69939,'GLASGOW 11 5', 161.0000,1,  52,   1,   1,1.03898525,  70.925941, 1.10000, 0.90000, 1.10000, 0.90000
69940,'GLASGOW 12 1',  69.0000,1,  52,   1,   1,1.03714085,  70.610318, 1.10000, 0.90000, 1.10000, 0.90000
69941,'HINSDALE 4 1', 161.0000,1,  52,   1,   1,1.02839696,  71.974375, 1.10000, 0.90000, 1.10000, 0.90000
69942,'HINSDALE 4 2',  69.0000,1,  52,   1,   1,1.03855944,  71.142233, 1.10000, 0.90000, 1.10000, 0.90000
69943,'HINSDALE 4 3', 161.0000,1,  52,   1,   1,1.02839291,  71.973815, 1.10000, 0.90000, 1.10000, 0.90000
69944,'NASHUA 14 1 ', 161.0000,1,  52,   1,   1,1.03433764,  72.735641, 1.10000, 0.90000, 1.10000, 0.90000
69945,'NASHUA 14 2 ',  69.0000,1,  52,   1,   1,1.03818882,  71.767393, 1.10000, 0.90000, 1.10000, 0.90000
69946,'NASHUA 14 3 ', 161.0000,1,  52,   1,   1,1.03432882,  72.734753, 1.10000, 0.90000, 1.10000, 0.90000
69947,'NASHUA 15 1 ',  69.0000,1,  52,   1,   1,1.03886664,  71.206355, 1.10000, 0.90000, 1.10000, 0.90000
69948,'NASHUA 15 2 ',  69.0000,1,  52,   1,   1,1.03886271,  71.205897, 1.10000, 0.90000, 1.10000, 0.90000
69949,'OPHEIM 1    ',  69.0000,1,  52,   1,   1,1.04430187,  70.492265, 1.10000, 0.90000, 1.10000, 0.90000
69950,'SAINT MARI~1',  69.0000,1,  52,   1,   1,1.03868353,  70.972229, 1.10000, 0.90000, 1.10000, 0.90000
69951,'WIBAUX 1    ', 161.0000,1,  52,   1,   1,1.04953122,  69.637590, 1.10000, 0.90000, 1.10000, 0.90000
69952,'WIBAUX 2    ',  69.0000,1,  52,   1,   1,1.05687475,  67.405757, 1.10000, 0.90000, 1.10000, 0.90000
69953,'WIBAUX 3    ', 161.0000,1,  52,   1,   1,1.04951251,  69.635759, 1.10000, 0.90000, 1.10000, 0.90000
69954,'COLSTRIP 3 1', 161.0000,1,  52,   1,   1,1.05686975,  75.592470, 1.10000, 0.90000, 1.10000, 0.90000
69955,'COLSTRIP 3 2',  69.0000,2,  52,   1,   1,1.05581391,  75.951109, 1.10000, 0.90000, 1.10000, 0.90000
69956,'COLSTRIP 3 3', 161.0000,1,  52,   1,   1,1.05680978,  75.589997, 1.10000, 0.90000, 1.10000, 0.90000
69957,'COLSTRIP 3 5', 161.0000,1,  52,   1,   1,1.05686975,  75.592470, 1.10000, 0.90000, 1.10000, 0.90000
69958,'CULBERTSON~5', 500.0000,1,  52,   1,   1,1.03662443,  71.802644, 1.10000, 0.90000, 1.10000, 0.90000
69959,'CULBERTSON~6', 161.0000,1,  52,   1,   1,1.03869188,  71.186615, 1.10000, 0.90000, 1.10000, 0.90000
69960,'CULBERTSON~7',  69.0000,1,  52,   1,   1,1.03992546,  70.380243, 1.10000, 0.90000, 1.10000, 0.90000
69961,'CULBERTSON~8',  13.8000,1,  52,   1,   1,1.04080284,  69.876202, 1.10000, 0.90000, 1.10000, 0.90000
69963,'CULBERTSO~10',  13.8000,2,  52,   1,   1,1.03662443,  71.802644, 1.10000, 0.90000, 1.10000, 0.90000
69964,'CULBERTSO~11', 161.0000,1,  52,   1,   1,1.03865874,  71.137964, 1.10000, 0.90000, 1.10000, 0.90000
69965,'CULBERTSO~12', 161.0000,1,  52,   1,   1,1.03869188,  71.186615, 1.10000, 0.90000, 1.10000, 0.90000
69966,'GLENDIVE 4 1', 500.0000,1,  52,   1,   1,1.04300225,  71.920990, 1.10000, 0.90000, 1.10000, 0.90000
69967,'GLENDIVE 4 2', 161.0000,2,  52,   1,   1,1.04600000,  72.141995, 1.10000, 0.90000, 1.10000, 0.90000
69968,'GLENDIVE 4 3',  69.0000,1,  52,   1,   1,1.04205966,  69.949654, 1.10000, 0.90000, 1.10000, 0.90000
69969,'GLENDIVE 4 4', 161.0000,1,  52,   1,   1,1.04618204,  72.112502, 1.10000, 0.90000, 1.10000, 0.90000
69970,'GLENDIVE 4 6', 500.0000,1,  52,   1,   1,1.04673314,  71.862551, 1.10000, 0.90000, 1.10000, 0.90000
69971,'FORT PECK ~7', 500.0000,1,  52,   1,   1,1.03278232,  74.396394, 1.10000, 0.90000, 1.10000, 0.90000
69972,'FORT PECK~10', 161.0000,1,  52,   1,   1,1.03380299,  74.113146, 1.10000, 0.90000, 1.10000, 0.90000
69973,'FORT PECK~11',  13.8000,1,  52,   1,   1,1.03353655,  74.186339, 1.10000, 0.90000, 1.10000, 0.90000
69975,'FORT PECK~13',  13.8000,2,  52,   1,   1,1.03539860,  74.751571, 1.10000, 0.90000, 1.10000, 0.90000
69976,'FORT PECK~14',  13.8000,2,  52,   1,   1,1.03539860,  74.751571, 1.10000, 0.90000, 1.10000, 0.90000
69978,'FORT PECK~16',  18.0000,2,  52,   1,   1,1.04731381,  74.597591, 1.10000, 0.90000, 1.10000, 0.90000
69979,'FORT PECK~17',  13.8000,2,  52,   1,   1,1.03380299,  74.113146, 1.10000, 0.90000, 1.10000, 0.90000
69980,'FORT PECK ~8', 500.0000,1,  52,   1,   1,1.03704977,  74.286148, 1.10000, 0.90000, 1.10000, 0.90000
69981,'FORT PECK ~9', 500.0000,1,  52,   1,   1,1.03278232,  74.396394, 1.10000, 0.90000, 1.10000, 0.90000
69982,'SIDNEY 17 1 ', 161.0000,1,  52,   1,   1,1.03329313,  69.186606, 1.10000, 0.90000, 1.10000, 0.90000
69983,'SIDNEY 17 2 ',  69.0000,1,  52,   1,   1,1.03823543,  68.360447, 1.10000, 0.90000, 1.10000, 0.90000
69984,'SIDNEY 17 3 ',  18.0000,1,  52,   1,   1,1.03979528,  68.108474, 1.10000, 0.90000, 1.10000, 0.90000
69986,'SIDNEY 17 5 ',  13.8000,2,  52,   1,   1,1.03999996,  68.660613, 1.10000, 0.90000, 1.10000, 0.90000
69987,'SIDNEY 17 6 ',  13.8000,2,  52,   1,   1,1.03999996,  68.660613, 1.10000, 0.90000, 1.10000, 0.90000
69989,'SIDNEY 17 8 ',  13.8000,2,  52,   1,   1,1.03329313,  69.186606, 1.10000, 0.90000, 1.10000, 0.90000
69990,'SIDNEY 17 9 ', 161.0000,1,  52,   1,   1,1.03377247,  69.189605, 1.10000, 0.90000, 1.10000, 0.90000
69991,'SIDNEY 17 11', 161.0000,1,  52,   1,   1,1.03329313,  69.186606, 1.10000, 0.90000, 1.10000, 0.90000
69992,'COLSTRIP 4 1', 500.0000,1,  52,   1,   1,1.06099999,  77.591434, 1.10000, 0.90000, 1.10000, 0.90000
69993,'COLSTRIP 4 2', 161.0000,1,  52,   1,   1,1.05665922,  76.837627, 1.10000, 0.90000, 1.10000, 0.90000
69994,'COLSTRIP 4 3',  69.0000,1,  52,   1,   1,1.05481398,  76.024800, 1.10000, 0.90000, 1.10000, 0.90000
69995,'COLSTRIP 4 4',  13.8000,2,  52,   1,   1,1.04019022,  78.684995, 1.10000, 0.90000, 1.10000, 0.90000
69996,'COLSTRIP 4 5',  18.0000,2,  52,   1,   1,1.04217494,  78.403038, 1.10000, 0.90000, 1.10000, 0.90000
69997,'COLSTRIP 4 6',  13.8000,2,  52,   1,   1,1.04180288,  78.325652, 1.10000, 0.90000, 1.10000, 0.90000
69998,'COLSTRIP 4 7',  13.8000,2,  52,   1,   1,1.04187167,  79.352168, 1.10000, 0.90000, 1.10000, 0.90000
69999,'COLSTRIP 4 8', 500.0000,1,  52,   1,   1,1.06250930,  77.244412, 1.10000, 0.90000, 1.10000, 0.90000
70000,'COLSTRIP 4~1', 161.0000,1,  52,   1,   1,1.05662835,  76.772481, 1.10000, 0.90000, 1.10000, 0.90000
2010001,'NEAH BAY 1  ', 138.0000,1, 201,   1,   1,1.01147175, -38.170878, 1.10000, 0.90000, 1.10000, 0.90000
2010002,'FORKS 1     ', 138.0000,1, 201,   1,   1,1.01688802, -35.366580, 1.10000, 0.90000, 1.10000, 0.90000
2010003,'OCEAN SHOR~1', 138.0000,1, 201,   1,   1,1.03136075, -32.359589, 1.10000, 0.90000, 1.10000, 0.90000
2010004,'WESTPORT 1  ', 138.0000,1, 201,   1,   1,1.03237402, -32.246549, 1.10000, 0.90000, 1.10000, 0.90000
2010005,'WESTPORT 2  ', 138.0000,1, 201,   1,   1,1.03232253, -32.252836, 1.10000, 0.90000, 1.10000, 0.90000
2010006,'LONG BEACH~1', 138.0000,1, 201,   1,   1,1.02433991, -34.099726, 1.10000, 0.90000, 1.10000, 0.90000
2010007,'LONG BEACH~2', 138.0000,1, 201,   1,   1,1.02438986, -34.091574, 1.10000, 0.90000, 1.10000, 0.90000
2010008,'OCEAN PARK 1', 138.0000,1, 201,   1,   1,1.02329266, -33.019945, 1.10000, 0.90000, 1.10000, 0.90000
2010009,'OCEAN PARK 2', 138.0000,1, 201,   1,   1,1.02322733, -33.029238, 1.10000, 0.90000, 1.10000, 0.90000
2010010,'HOQUIAM 1   ', 138.0000,1, 201,   1,   1,1.02291059, -33.166989, 1.10000, 0.90000, 1.10000, 0.90000
2010011,'PORT ANGEL~1', 138.0000,1, 201,   1,   1,1.00720346, -38.933362, 1.10000, 0.90000, 1.10000, 0.90000
2010012,'ABERDEEN 1 1', 345.0000,1, 201,   1,   1,1.03538144, -30.584525, 1.10000, 0.90000, 1.10000, 0.90000
2010013,'ABERDEEN 1 2', 138.0000,1, 201,   1,   1,1.02807188, -32.648267, 1.10000, 0.90000, 1.10000, 0.90000
2010014,'MONTESANO 1 ', 138.0000,1, 201,   1,   1,1.02557099, -32.962479, 1.10000, 0.90000, 1.10000, 0.90000
2010015,'MONTESANO 2 ', 138.0000,1, 201,   1,   1,1.02537966, -32.975586, 1.10000, 0.90000, 1.10000, 0.90000
2010016,'RAYMOND 1   ', 138.0000,1, 201,   1,   1,1.02596414, -30.554155, 1.10000, 0.90000, 1.10000, 0.90000
2010017,'RAYMOND 2   ', 138.0000,1, 201,   1,   1,1.02582037, -30.569417, 1.10000, 0.90000, 1.10000, 0.90000
2010018,'ELMA 1 1    ', 138.0000,1, 201,   1,   1,1.03192258, -33.692268, 1.10000, 0.90000, 1.10000, 0.90000
2010019,'PORT ANGEL~2', 345.0000,1, 201,   1,   1,1.03842151, -34.867781, 1.10000, 0.90000, 1.10000, 0.90000
2010020,'PORT ANGEL~3', 138.0000,1, 201,   1,   1,1.01613021, -37.405073, 1.10000, 0.90000, 1.10000, 0.90000
2010021,'CATHLAMET 1 ', 138.0000,1, 201,   1,   1,1.02641511, -30.170230, 1.10000, 0.90000, 1.10000, 0.90000
2010022,'SHELTON 1 1 ', 138.0000,1, 201,   1,   1,1.04037845, -34.014636, 1.10000, 0.90000, 1.10000, 0.90000
2010023,'SHELTON 2 1 ', 345.0000,1, 201,   1,   1,1.03230178, -31.553835, 1.10000, 0.90000, 1.10000, 0.90000
2010024,'SHELTON 2 2 ', 138.0000,1, 201,   1,   1,1.04380882, -33.936027, 1.10000, 0.90000, 1.10000, 0.90000
2010025,'ROCHESTER 1 ', 138.0000,1, 201,   1,   1,1.03316855, -31.027015, 1.10000, 0.90000, 1.10000, 0.90000
2010026,'FRIDAY HAR~1', 138.0000,1, 201,   1,   1,1.01169646, -39.417384, 1.10000, 0.90000, 1.10000, 0.90000
2010027,'SEQUIM 1 1  ', 138.0000,1, 201,   1,   1,1.00365901, -39.410458, 1.10000, 0.90000, 1.10000, 0.90000
2010028,'SEQUIM 1 2  ', 138.0000,1, 201,   1,   1,1.00344896, -39.427468, 1.10000, 0.90000, 1.10000, 0.90000
2010029,'SEQUIM 2 1  ', 138.0000,1, 201,   1,   1,1.00873196, -38.790092, 1.10000, 0.90000, 1.10000, 0.90000
2010030,'OLYMPIA 1 1 ', 138.0000,1, 201,   1,   1,1.03710771, -33.373988, 1.10000, 0.90000, 1.10000, 0.90000
2010031,'OLYMPIA 1 2 ', 138.0000,1, 201,   1,   1,1.03694117, -33.395332, 1.10000, 0.90000, 1.10000, 0.90000
2010032,'OLYMPIA 2 1 ', 138.0000,1, 201,   1,   1,1.03054750, -34.440266, 1.10000, 0.90000, 1.10000, 0.90000
2010033,'LONGVIEW 1 1', 138.0000,1, 201,   1,   1,1.01617396, -30.835879, 1.10000, 0.90000, 1.10000, 0.90000
2010034,'LONGVIEW 2 1', 138.0000,1, 201,   1,   1,1.01503694, -30.703169, 1.10000, 0.90000, 1.10000, 0.90000
2010035,'LONGVIEW 2 2', 138.0000,1, 201,   1,   1,1.01449013, -30.731965, 1.10000, 0.90000, 1.10000, 0.90000
2010036,'LONGVIEW 2 3', 138.0000,1, 201,   1,   1,1.01567996, -30.670162, 1.10000, 0.90000, 1.10000, 0.90000
2010037,'CHEHALIS 1 1', 138.0000,1, 201,   1,   1,1.03351796, -30.391552, 1.10000, 0.90000, 1.10000, 0.90000
2010038,'OLYMPIA 3 1 ', 138.0000,1, 201,   1,   1,1.03545260, -34.724088, 1.10000, 0.90000, 1.10000, 0.90000
2010039,'OLYMPIA 3 2 ', 138.0000,1, 201,   1,   1,1.03568828, -34.704806, 1.10000, 0.90000, 1.10000, 0.90000
2010040,'OLYMPIA 4 1 ', 138.0000,1, 201,   1,   1,1.02995300, -35.409255, 1.10000, 0.90000, 1.10000, 0.90000
2010041,'WINLOCK 1   ', 138.0000,1, 201,   1,   1,1.03194630, -29.636013, 1.10000, 0.90000, 1.10000, 0.90000
2010042,'CENTRALIA ~1', 138.0000,1, 201,   1,   1,1.03269148, -31.501136, 1.10000, 0.90000, 1.10000, 0.90000
2010043,'BELFAIR 1   ', 138.0000,1, 201,   1,   1,1.02126181, -37.146134, 1.10000, 0.90000, 1.10000, 0.90000
2010044,'BELFAIR 2   ', 138.0000,1, 201,   1,   1,1.02115548, -37.169971, 1.10000, 0.90000, 1.10000, 0.90000
2010045,'CASTLE ROC~1', 138.0000,1, 201,   1,   1,1.02227652, -30.438601, 1.10000, 0.90000, 1.10000, 0.90000
2010046,'OLYMPIA 5 1 ', 138.0000,1, 201,   1,   1,1.02195156, -32.826193, 1.10000, 0.90000, 1.10000, 0.90000
2010047,'OLYMPIA 5 2 ', 138.0000,1, 201,   1,   1,1.02179384, -32.850799, 1.10000, 0.90000, 1.10000, 0.90000
2010048,'OLYMPIA 6 1 ', 138.0000,1, 201,   1,   1,1.02232158, -32.800286, 1.10000, 0.90000, 1.10000, 0.90000
2010049,'OLYMPIA 6 2 ', 138.0000,1, 201,   1,   1,1.02253175, -32.775161, 1.10000, 0.90000, 1.10000, 0.90000
2010050,'OLYMPIA 6 3 ', 138.0000,1, 201,   1,   1,1.02232158, -32.800286, 1.10000, 0.90000, 1.10000, 0.90000
2010051,'EASTSOUND 1 ', 138.0000,1, 201,   1,   1,1.01366389, -39.159503, 1.10000, 0.90000, 1.10000, 0.90000
2010052,'EASTSOUND 2 ', 138.0000,1, 201,   1,   1,1.01359582, -39.170462, 1.10000, 0.90000, 1.10000, 0.90000
2010053,'OLYMPIA 7 1 ', 138.0000,1, 201,   1,   1,1.02658772, -31.987460, 1.10000, 0.90000, 1.10000, 0.90000
2010054,'PORT TOWNS~1', 138.0000,1, 201,   1,   1,1.00439787, -39.399837, 1.10000, 0.90000, 1.10000, 0.90000
2010055,'TENINO 1    ', 138.0000,1, 201,   1,   1,1.02600420, -33.062637, 1.10000, 0.90000, 1.10000, 0.90000
2010056,'TENINO 2    ', 138.0000,1, 201,   1,   1,1.02610648, -33.053765, 1.10000, 0.90000, 1.10000, 0.90000
2010057,'LACEY 1 1   ', 345.0000,1, 201,   1,   1,1.03092492, -30.619981, 1.10000, 0.90000, 1.10000, 0.90000
2010058,'LACEY 1 2   ', 138.0000,1, 201,   1,   1,1.02186871, -32.990261, 1.10000, 0.90000, 1.10000, 0.90000
2010059,'LACEY 1 3   ', 345.0000,1, 201,   1,   1,1.03171027, -30.524126, 1.10000, 0.90000, 1.10000, 0.90000
2010060,'LACEY 2 1   ', 138.0000,1, 201,   1,   1,1.01965380, -33.072425, 1.10000, 0.90000, 1.10000, 0.90000
2010061,'OLYMPIA 8 1 ', 138.0000,1, 201,   1,   1,1.02571213, -36.400592, 1.10000, 0.90000, 1.10000, 0.90000
2010062,'BREMERTON ~1', 138.0000,1, 201,   1,   1,1.01990867, -38.209485, 1.10000, 0.90000, 1.10000, 0.90000
2010063,'BREMERTON ~2', 138.0000,1, 201,   1,   1,1.02009201, -38.190354, 1.10000, 0.90000, 1.10000, 0.90000
2010064,'BREMERTON ~3', 138.0000,1, 201,   1,   1,1.01971233, -38.230676, 1.10000, 0.90000, 1.10000, 0.90000
2010065,'BREMERTON ~4', 138.0000,1, 201,   1,   1,1.01914823, -38.041114, 1.10000, 0.90000, 1.10000, 0.90000
2010066,'BREMERTON ~5',  13.8000,1, 201,   1,   1,1.01914823, -38.041114, 1.10000, 0.90000, 1.10000, 0.90000
2010067,'BREMERTON ~6',  13.8000,1, 201,   1,   1,1.01914823, -38.041114, 1.10000, 0.90000, 1.10000, 0.90000
2010069,'KELSO 1     ', 138.0000,1, 201,   1,   1,1.01205933, -31.292355, 1.10000, 0.90000, 1.10000, 0.90000
2010070,'LAKEBAY 1 1 ', 138.0000,1, 201,   1,   1,1.02317393, -37.356316, 1.10000, 0.90000, 1.10000, 0.90000
2010071,'OLYMPIA 9 1 ', 138.0000,1, 201,   1,   1,1.02505660, -33.326679, 1.10000, 0.90000, 1.10000, 0.90000
2010072,'OLYMPIA 10 1', 138.0000,1, 201,   1,   1,1.01953387, -33.420215, 1.10000, 0.90000, 1.10000, 0.90000
2010073,'OLYMPIA 10 2', 138.0000,1, 201,   1,   1,1.01919615, -33.440931, 1.10000, 0.90000, 1.10000, 0.90000
2010074,'KALAMA 1    ', 138.0000,1, 201,   1,   1,1.01349068, -31.643539, 1.10000, 0.90000, 1.10000, 0.90000
2010075,'KALAMA 2    ', 138.0000,1, 201,   1,   1,1.01340735, -31.651954, 1.10000, 0.90000, 1.10000, 0.90000
2010076,'GIG HARBOR~1', 138.0000,1, 201,   1,   1,1.02403653, -36.503253, 1.10000, 0.90000, 1.10000, 0.90000
2010077,'VANCOUVER ~1', 138.0000,1, 201,   1,   1,1.02458775, -33.147915, 1.10000, 0.90000, 1.10000, 0.90000
2010078,'SILVERDALE~1', 345.0000,1, 201,   1,   1,1.03248143, -32.632503, 1.10000, 0.90000, 1.10000, 0.90000
2010079,'SILVERDALE~2', 138.0000,1, 201,   1,   1,1.02216542, -36.534760, 1.10000, 0.90000, 1.10000, 0.90000
2010080,'SILVERDALE~3',  24.0000,1, 201,   1,   1,1.01584065, -42.120274, 1.10000, 0.90000, 1.10000, 0.90000
2010082,'SILVERDALE~5', 138.0000,1, 201,   1,   1,1.01980245, -37.405661, 1.10000, 0.90000, 1.10000, 0.90000
2010083,'SILVERDALE~6', 138.0000,1, 201,   1,   1,1.01964974, -37.417375, 1.10000, 0.90000, 1.10000, 0.90000
2010084,'BLAINE 1 1  ', 138.0000,1, 201,   1,   1,1.02996671, -36.485668, 1.10000, 0.90000, 1.10000, 0.90000
2010085,'BLAINE 1 2  ', 138.0000,1, 201,   1,   1,1.02980971, -36.510974, 1.10000, 0.90000, 1.10000, 0.90000
2010086,'BLAINE 1 3  ', 138.0000,1, 201,   1,   1,1.03010631, -36.464140, 1.10000, 0.90000, 1.10000, 0.90000
2010087,'PORT LUDLO~1', 138.0000,1, 201,   1,   1,1.01565742, -38.184692, 1.10000, 0.90000, 1.10000, 0.90000
2010088,'PORT ORCHA~1', 138.0000,1, 201,   1,   1,1.02870059, -37.715068, 1.10000, 0.90000, 1.10000, 0.90000
2010089,'PORT ORCHA~2', 138.0000,1, 201,   1,   1,1.02857280, -37.734705, 1.10000, 0.90000, 1.10000, 0.90000
2010090,'PORT ORCHA~3', 138.0000,1, 201,   1,   1,1.02273965, -37.786693, 1.10000, 0.90000, 1.10000, 0.90000
2010091,'RIDGEFIELD 1', 138.0000,1, 201,   1,   1,1.02415586, -32.001349, 1.10000, 0.90000, 1.10000, 0.90000
2010092,'VANCOUVER~18', 138.0000,1, 201,   1,   1,1.02336609, -33.256536, 1.10000, 0.90000, 1.10000, 0.90000
2010093,'VANCOUVER~19', 138.0000,1, 201,   1,   1,1.02249956, -33.993189, 1.10000, 0.90000, 1.10000, 0.90000
2010094,'STEILACOOM 1', 138.0000,1, 201,   1,   1,1.02388656, -36.700150, 1.10000, 0.90000, 1.10000, 0.90000
2010095,'STEILACOOM 2', 138.0000,1, 201,   1,   1,1.02397287, -36.690219, 1.10000, 0.90000, 1.10000, 0.90000
2010096,'STEILACOOM 3', 138.0000,1, 201,   1,   1,1.02380538, -36.710003, 1.10000, 0.90000, 1.10000, 0.90000
2010097,'WOODLAND 1 1', 138.0000,1, 201,   1,   1,1.02504706, -32.516181, 1.10000, 0.90000, 1.10000, 0.90000
2010098,'DUPONT 1    ', 138.0000,1, 201,   1,   1,1.02102160, -33.631254, 1.10000, 0.90000, 1.10000, 0.90000
2010099,'DUPONT 2    ', 138.0000,1, 201,   1,   1,1.02114046, -33.619752, 1.10000, 0.90000, 1.10000, 0.90000
2010100,'VANCOUVER~20', 138.0000,1, 201,   1,   1,1.03188825, -33.831856, 1.10000, 0.90000, 1.10000, 0.90000
2010101,'VANCOUVER~21', 138.0000,1, 201,   1,   1,1.03204381, -33.813750, 1.10000, 0.90000, 1.10000, 0.90000
2010102,'VANCOUVER~22', 138.0000,1, 201,   1,   1,1.03170502, -33.851818, 1.10000, 0.90000, 1.10000, 0.90000
2010103,'VANCOUVER~23', 138.0000,1, 201,   1,   1,1.02642393, -33.713486, 1.10000, 0.90000, 1.10000, 0.90000
2010104,'VANCOUVER~24', 138.0000,1, 201,   1,   1,1.02608526, -33.743433, 1.10000, 0.90000, 1.10000, 0.90000
2010105,'VANCOUVER~25', 138.0000,1, 201,   1,   1,1.02675295, -33.680660, 1.10000, 0.90000, 1.10000, 0.90000
2010106,'ANACORTES ~1', 138.0000,1, 201,   1,   1,1.01922822, -38.120993, 1.10000, 0.90000, 1.10000, 0.90000
2010107,'COUPEVILLE 1', 138.0000,1, 201,   1,   1,1.02439427, -35.999202, 1.10000, 0.90000, 1.10000, 0.90000
2010108,'COUPEVILLE 2', 138.0000,1, 201,   1,   1,1.02447069, -35.982266, 1.10000, 0.90000, 1.10000, 0.90000
2010109,'COUPEVILLE 3', 138.0000,1, 201,   1,   1,1.02439427, -35.999202, 1.10000, 0.90000, 1.10000, 0.90000
2010110,'ONALASKA 1  ', 138.0000,1, 201,   1,   1,1.03046489, -32.128151, 1.10000, 0.90000, 1.10000, 0.90000
2010111,'ONALASKA 2  ', 138.0000,1, 201,   1,   1,1.03053737, -32.121314, 1.10000, 0.90000, 1.10000, 0.90000
2010112,'RAINIER 1 1 ', 138.0000,1, 201,   1,   1,1.02723944, -32.775865, 1.10000, 0.90000, 1.10000, 0.90000
2010113,'BREMERTON ~8', 138.0000,1, 201,   1,   1,1.02545679, -37.333592, 1.10000, 0.90000, 1.10000, 0.90000
2010114,'BREMERTON ~9', 138.0000,1, 201,   1,   1,1.02524102, -37.350883, 1.10000, 0.90000, 1.10000, 0.90000
2010115,'BREMERTON~10', 138.0000,1, 201,   1,   1,1.02469945, -37.303150, 1.10000, 0.90000, 1.10000, 0.90000
2010116,'OAK HARBOR~1', 138.0000,1, 201,   1,   1,1.03617585, -32.168046, 1.10000, 0.90000, 1.10000, 0.90000
2010117,'OAK HARBOR~3', 345.0000,1, 201,   1,   1,1.03711629, -28.331917, 1.10000, 0.90000, 1.10000, 0.90000
2010118,'OAK HARBOR~4', 138.0000,1, 201,   1,   1,1.03604889, -32.194547, 1.10000, 0.90000, 1.10000, 0.90000
2010119,'OAK HARBOR~5',  13.8000,1, 201,   1,   1,1.03618848, -32.552699, 1.10000, 0.90000, 1.10000, 0.90000
2010121,'POULSBO 1 1 ', 138.0000,1, 201,   1,   1,1.01748669, -37.319109, 1.10000, 0.90000, 1.10000, 0.90000
2010122,'POULSBO 1 2 ', 138.0000,1, 201,   1,   1,1.01719391, -37.338909, 1.10000, 0.90000, 1.10000, 0.90000
2010123,'POULSBO 2 1 ', 138.0000,1, 201,   1,   1,1.01844966, -37.137579, 1.10000, 0.90000, 1.10000, 0.90000
2010124,'POULSBO 2 2 ', 138.0000,1, 201,   1,   1,1.01860094, -37.115839, 1.10000, 0.90000, 1.10000, 0.90000
2010125,'POULSBO 2 3 ', 138.0000,1, 201,   1,   1,1.01829278, -37.159006, 1.10000, 0.90000, 1.10000, 0.90000
2010126,'POULSBO 2 4 ', 138.0000,1, 201,   1,   1,1.01844966, -37.137579, 1.10000, 0.90000, 1.10000, 0.90000
2010127,'BREMERTON~11', 345.0000,1, 201,   1,   1,1.01928890, -33.112433, 1.10000, 0.90000, 1.10000, 0.90000
2010128,'BREMERTON~12', 138.0000,1, 201,   1,   1,1.03429198, -37.018174, 1.10000, 0.90000, 1.10000, 0.90000
2010129,'VANCOUVER~26', 138.0000,1, 201,   1,   1,1.03263593, -33.638835, 1.10000, 0.90000, 1.10000, 0.90000
2010130,'VANCOUVER~27', 138.0000,1, 201,   1,   1,1.01926184, -33.374654, 1.10000, 0.90000, 1.10000, 0.90000
2010131,'VANCOUVER~28', 138.0000,1, 201,   1,   1,1.02677357, -33.649176, 1.10000, 0.90000, 1.10000, 0.90000
2010132,'VANCOUVER~29', 138.0000,1, 201,   1,   1,1.02653372, -33.673710, 1.10000, 0.90000, 1.10000, 0.90000
2010133,'GIG HARBOR~2', 138.0000,1, 201,   1,   1,1.02377009, -36.648002, 1.10000, 0.90000, 1.10000, 0.90000
2010134,'GIG HARBOR~3', 138.0000,1, 201,   1,   1,1.02349269, -36.686729, 1.10000, 0.90000, 1.10000, 0.90000
2010135,'FERNDALE 1 1', 138.0000,1, 201,   1,   1,1.03124237, -36.266740, 1.10000, 0.90000, 1.10000, 0.90000
2010136,'FERNDALE 1 2', 138.0000,1, 201,   1,   1,1.03154480, -36.230872, 1.10000, 0.90000, 1.10000, 0.90000
2010137,'LA CENTER 1 ', 138.0000,1, 201,   1,   1,1.02426815, -32.354360, 1.10000, 0.90000, 1.10000, 0.90000
2010138,'GIG HARBOR~4', 138.0000,1, 201,   1,   1,1.02294302, -37.820827, 1.10000, 0.90000, 1.10000, 0.90000
2010139,'TACOMA 1 1  ', 138.0000,1, 201,   1,   1,1.02467728, -34.532050, 1.10000, 0.90000, 1.10000, 0.90000
2010140,'PORT ORCHA~4', 138.0000,1, 201,   1,   1,1.02022934, -37.341877, 1.10000, 0.90000, 1.10000, 0.90000
2010141,'PORT ORCHA~5', 138.0000,1, 201,   1,   1,1.01993823, -37.365421, 1.10000, 0.90000, 1.10000, 0.90000
2010142,'PORT ORCHA~6', 138.0000,1, 201,   1,   1,1.01721811, -37.612670, 1.10000, 0.90000, 1.10000, 0.90000
2010143,'PORT ORCHA~7', 138.0000,1, 201,   1,   1,1.01733637, -37.587002, 1.10000, 0.90000, 1.10000, 0.90000
2010144,'PORT ORCHA~8', 138.0000,1, 201,   1,   1,1.01721811, -37.612670, 1.10000, 0.90000, 1.10000, 0.90000
2010145,'VANCOUVER~30', 138.0000,1, 201,   1,   1,1.01729715, -32.797680, 1.10000, 0.90000, 1.10000, 0.90000
2010146,'VANCOUVER ~2', 138.0000,1, 201,   1,   1,1.01792634, -33.305741, 1.10000, 0.90000, 1.10000, 0.90000
2010147,'VANCOUVER ~3', 138.0000,1, 201,   1,   1,1.01811993, -33.283075, 1.10000, 0.90000, 1.10000, 0.90000
2010148,'VANCOUVER ~4', 138.0000,1, 201,   1,   1,1.02412570, -33.683375, 1.10000, 0.90000, 1.10000, 0.90000
2010149,'OLALLA 1    ', 138.0000,1, 201,   1,   1,1.02466512, -37.922733, 1.10000, 0.90000, 1.10000, 0.90000
2010150,'OLALLA 2    ',  18.0000,1, 201,   1,   1,1.01601601, -38.743015, 1.10000, 0.90000, 1.10000, 0.90000
2010151,'OLALLA 3    ',  18.0000,1, 201,   1,   1,1.02100444, -39.070618, 1.10000, 0.90000, 1.10000, 0.90000
2010153,'UNIVERSIT~26', 138.0000,1, 201,   1,   1,1.02323639, -33.842658, 1.10000, 0.90000, 1.10000, 0.90000
2010154,'LAKEWOOD 1 1', 138.0000,1, 201,   1,   1,1.02401209, -34.683438, 1.10000, 0.90000, 1.10000, 0.90000
2010155,'LAKEWOOD 2 1', 138.0000,1, 201,   1,   1,1.02132249, -33.802097, 1.10000, 0.90000, 1.10000, 0.90000
2010156,'LAKEWOOD 2 2', 138.0000,1, 201,   1,   1,1.02119303, -33.821403, 1.10000, 0.90000, 1.10000, 0.90000
2010157,'TACOMA 2 1  ', 138.0000,1, 201,   1,   1,1.01929939, -37.016022, 1.10000, 0.90000, 1.10000, 0.90000
2010158,'TACOMA 2 2  ', 138.0000,1, 201,   1,   1,1.01853240, -36.986557, 1.10000, 0.90000, 1.10000, 0.90000
2010159,'TACOMA 3 1  ', 138.0000,1, 201,   1,   1,1.01631045, -36.964663, 1.10000, 0.90000, 1.10000, 0.90000
2010160,'BAINBRIDG~17', 138.0000,1, 201,   1,   1,1.01418948, -37.481527, 1.10000, 0.90000, 1.10000, 0.90000
2010161,'KINGSTON 1  ', 138.0000,1, 201,   1,   1,1.02165294, -39.810936, 1.10000, 0.90000, 1.10000, 0.90000
2010162,'KINGSTON 2  ', 138.0000,1, 201,   1,   1,1.02151656, -39.826085, 1.10000, 0.90000, 1.10000, 0.90000
2010163,'KINGSTON 3  ', 138.0000,1, 201,   1,   1,1.02177823, -39.796712, 1.10000, 0.90000, 1.10000, 0.90000
2010164,'ROY 1 1     ', 138.0000,1, 201,   1,   1,1.02282739, -33.941030, 1.10000, 0.90000, 1.10000, 0.90000
2010165,'TACOMA 4 1  ', 138.0000,1, 201,   1,   1,1.01240289, -38.130781, 1.10000, 0.90000, 1.10000, 0.90000
2010166,'TACOMA 4 2  ', 138.0000,1, 201,   1,   1,1.01221740, -38.161015, 1.10000, 0.90000, 1.10000, 0.90000
2010167,'VANCOUVER ~5', 138.0000,1, 201,   1,   1,1.03614330, -33.392959, 1.10000, 0.90000, 1.10000, 0.90000
2010168,'VANCOUVER ~6', 138.0000,1, 201,   1,   1,1.02959335, -33.602847, 1.10000, 0.90000, 1.10000, 0.90000
2010169,'LAKEWOOD 3 1', 138.0000,1, 201,   1,   1,1.02461827, -34.058469, 1.10000, 0.90000, 1.10000, 0.90000
2010170,'LAKEWOOD 3 2', 138.0000,1, 201,   1,   1,1.02457142, -34.066579, 1.10000, 0.90000, 1.10000, 0.90000
2010171,'TACOMA 5 1  ', 138.0000,1, 201,   1,   1,1.01304221, -36.966234, 1.10000, 0.90000, 1.10000, 0.90000
2010172,'BATTLE GRO~2', 138.0000,1, 201,   1,   1,1.02100945, -32.332504, 1.10000, 0.90000, 1.10000, 0.90000
2010173,'BATTLE GRO~3', 138.0000,1, 201,   1,   1,1.02116811, -32.308082, 1.10000, 0.90000, 1.10000, 0.90000
2010174,'BATTLE GRO~4', 138.0000,1, 201,   1,   1,1.02084243, -32.358677, 1.10000, 0.90000, 1.10000, 0.90000
2010175,'BATTLE GRO~5', 138.0000,1, 201,   1,   1,1.02278614, -31.688905, 1.10000, 0.90000, 1.10000, 0.90000
2010176,'BATTLE GRO~6', 138.0000,1, 201,   1,   1,1.02303946, -31.664262, 1.10000, 0.90000, 1.10000, 0.90000
2010177,'VANCOUVER ~7', 138.0000,1, 201,   1,   1,1.03674567, -33.162658, 1.10000, 0.90000, 1.10000, 0.90000
2010178,'VANCOUVER ~8', 138.0000,1, 201,   1,   1,1.02130997, -33.478087, 1.10000, 0.90000, 1.10000, 0.90000
2010179,'BELLINGHAM~1', 138.0000,1, 201,   1,   1,1.03100038, -36.414713, 1.10000, 0.90000, 1.10000, 0.90000
2010180,'BELLINGHAM~2', 138.0000,1, 201,   1,   1,1.03101337, -36.224502, 1.10000, 0.90000, 1.10000, 0.90000
2010181,'BELLINGHAM~3', 138.0000,1, 201,   1,   1,1.03118610, -36.194091, 1.10000, 0.90000, 1.10000, 0.90000
2010182,'BELLINGHAM~4', 138.0000,1, 201,   1,   1,1.03085053, -36.257567, 1.10000, 0.90000, 1.10000, 0.90000
2010183,'LAKEWOOD 4 1', 138.0000,1, 201,   1,   1,1.01411486, -36.897389, 1.10000, 0.90000, 1.10000, 0.90000
2010184,'LAKEWOOD 5 1', 138.0000,1, 201,   1,   1,1.01806784, -36.643374, 1.10000, 0.90000, 1.10000, 0.90000
2010185,'LAKEWOOD 5 2', 138.0000,1, 201,   1,   1,1.01756620, -36.681975, 1.10000, 0.90000, 1.10000, 0.90000
2010186,'CAMANO ISL~1', 138.0000,1, 201,   1,   1,1.02950776, -33.846224, 1.10000, 0.90000, 1.10000, 0.90000
2010187,'CAMANO ISL~2', 138.0000,1, 201,   1,   1,1.02932894, -33.866950, 1.10000, 0.90000, 1.10000, 0.90000
2010188,'YELM 1      ', 138.0000,1, 201,   1,   1,1.02949357, -31.469881, 1.10000, 0.90000, 1.10000, 0.90000
2010189,'YELM 2      ', 138.0000,1, 201,   1,   1,1.02982473, -31.439456, 1.10000, 0.90000, 1.10000, 0.90000
2010190,'VANCOUVER ~9', 138.0000,1, 201,   1,   1,1.01809442, -32.593827, 1.10000, 0.90000, 1.10000, 0.90000
2010191,'VANCOUVER~10', 138.0000,1, 201,   1,   1,1.01784301, -32.632086, 1.10000, 0.90000, 1.10000, 0.90000
2010192,'VANCOUVER~11', 345.0000,1, 201,   1,   1,1.00805008, -30.286975, 1.10000, 0.90000, 1.10000, 0.90000
2010193,'VANCOUVER~12', 138.0000,1, 201,   1,   1,1.01698339, -32.960908, 1.10000, 0.90000, 1.10000, 0.90000
2010194,'VANCOUVER~13',  24.0000,1, 201,   1,   1,1.01698005, -32.960007, 1.10000, 0.90000, 1.10000, 0.90000
2010196,'TACOMA 6 1  ', 345.0000,1, 201,   1,   1,1.03819942, -30.484900, 1.10000, 0.90000, 1.10000, 0.90000
2010197,'TACOMA 6 2  ', 138.0000,1, 201,   1,   1,1.02687252, -34.128321, 1.10000, 0.90000, 1.10000, 0.90000
2010198,'TACOMA 6 3  ', 345.0000,1, 201,   1,   1,1.03775513, -30.511623, 1.10000, 0.90000, 1.10000, 0.90000
2010199,'VASHON 1    ', 138.0000,1, 201,   1,   1,1.01460111, -38.140449, 1.10000, 0.90000, 1.10000, 0.90000
2010200,'TACOMA 7 1  ', 138.0000,1, 201,   1,   1,1.01232958, -37.190599, 1.10000, 0.90000, 1.10000, 0.90000
2010201,'LYNDEN 1    ', 138.0000,1, 201,   1,   1,1.02850080, -35.627667, 1.10000, 0.90000, 1.10000, 0.90000
2010202,'BRUSH PRAI~1', 138.0000,1, 201,   1,   1,1.02410603, -33.765996, 1.10000, 0.90000, 1.10000, 0.90000
2010203,'LANGLEY 1   ', 138.0000,1, 201,   1,   1,1.02295101, -38.036357, 1.10000, 0.90000, 1.10000, 0.90000
2010204,'LANGLEY 2   ', 138.0000,1, 201,   1,   1,1.02289081, -38.044222, 1.10000, 0.90000, 1.10000, 0.90000
2010205,'TACOMA 8 1  ', 138.0000,1, 201,   1,   1,1.01941514, -35.341823, 1.10000, 0.90000, 1.10000, 0.90000
2010206,'TACOMA 8 2  ', 138.0000,1, 201,   1,   1,1.01923060, -35.364609, 1.10000, 0.90000, 1.10000, 0.90000
2010207,'TACOMA 9 1  ', 138.0000,1, 201,   1,   1,1.01317668, -37.293523, 1.10000, 0.90000, 1.10000, 0.90000
2010208,'TACOMA 10 1 ', 138.0000,1, 201,   1,   1,1.01601946, -36.934586, 1.10000, 0.90000, 1.10000, 0.90000
2010209,'TACOMA 11 1 ', 138.0000,1, 201,   1,   1,1.01606321, -35.530074, 1.10000, 0.90000, 1.10000, 0.90000
2010210,'BELLINGHAM~5', 138.0000,1, 201,   1,   1,1.02929389, -36.507184, 1.10000, 0.90000, 1.10000, 0.90000
2010211,'BELLINGHAM~6', 138.0000,1, 201,   1,   1,1.02845168, -36.388393, 1.10000, 0.90000, 1.10000, 0.90000
2010212,'BELLINGHAM~7', 138.0000,1, 201,   1,   1,1.02869534, -36.358200, 1.10000, 0.90000, 1.10000, 0.90000
2010213,'MOSSYROCK 1 ', 138.0000,1, 201,   1,   1,1.03843272, -29.954447, 1.10000, 0.90000, 1.10000, 0.90000
2010214,'MOSSYROCK 2 ', 138.0000,1, 201,   1,   1,1.03836703, -29.961171, 1.10000, 0.90000, 1.10000, 0.90000
2010215,'BELLINGHA~13', 138.0000,1, 201,   1,   1,1.03161287, -35.826924, 1.10000, 0.90000, 1.10000, 0.90000
2010216,'BELLINGHA~21', 138.0000,1, 201,   1,   1,1.03096426, -35.978500, 1.10000, 0.90000, 1.10000, 0.90000
2010217,'BELLINGHA~22', 138.0000,1, 201,   1,   1,1.03084815, -35.999820, 1.10000, 0.90000, 1.10000, 0.90000
2010218,'CLINTON 1 1 ', 138.0000,1, 201,   1,   1,1.02997327, -39.222720, 1.10000, 0.90000, 1.10000, 0.90000
2010219,'TACOMA 12 1 ', 138.0000,1, 201,   1,   1,1.01500869, -37.250732, 1.10000, 0.90000, 1.10000, 0.90000
2010220,'TACOMA 12 2 ', 138.0000,1, 201,   1,   1,1.01521850, -37.227676, 1.10000, 0.90000, 1.10000, 0.90000
2010221,'TACOMA 13 1 ', 138.0000,1, 201,   1,   1,1.02562881, -35.060922, 1.10000, 0.90000, 1.10000, 0.90000
2010222,'BOW 1       ', 138.0000,1, 201,   1,   1,1.03184998, -35.803647, 1.10000, 0.90000, 1.10000, 0.90000
2010223,'BOW 2       ', 138.0000,1, 201,   1,   1,1.03179801, -35.808387, 1.10000, 0.90000, 1.10000, 0.90000
2010224,'TACOMA 14 1 ', 138.0000,1, 201,   1,   1,1.02305019, -34.797116, 1.10000, 0.90000, 1.10000, 0.90000
2010225,'TACOMA 14 2 ', 138.0000,1, 201,   1,   1,1.02270281, -34.815035, 1.10000, 0.90000, 1.10000, 0.90000
2010226,'TACOMA 15 1 ', 138.0000,1, 201,   1,   1,1.01850951, -35.368960, 1.10000, 0.90000, 1.10000, 0.90000
2010227,'SEATTLE 1 1 ', 138.0000,1, 201,   1,   1,1.02317142, -38.935152, 1.10000, 0.90000, 1.10000, 0.90000
2010228,'SEATTLE 2 1 ', 138.0000,1, 201,   1,   1,1.03275466, -36.455073, 1.10000, 0.90000, 1.10000, 0.90000
2010229,'SEATTLE 3 1 ', 138.0000,1, 201,   1,   1,1.03208995, -37.108578, 1.10000, 0.90000, 1.10000, 0.90000
2010230,'SPANAWAY 1 1', 138.0000,1, 201,   1,   1,1.02993500, -34.613780, 1.10000, 0.90000, 1.10000, 0.90000
2010231,'SPANAWAY 2 1', 138.0000,1, 201,   1,   1,1.02672327, -35.183411, 1.10000, 0.90000, 1.10000, 0.90000
2010232,'TACOMA 16 1 ', 138.0000,1, 201,   1,   1,1.01282644, -36.380101, 1.10000, 0.90000, 1.10000, 0.90000
2010233,'SEATTLE 4 1 ', 138.0000,1, 201,   1,   1,1.02688599, -36.407811, 1.10000, 0.90000, 1.10000, 0.90000
2010234,'SEATTLE 4 2 ', 138.0000,1, 201,   1,   1,1.02674174, -36.430457, 1.10000, 0.90000, 1.10000, 0.90000
2010235,'SEATTLE 5 1 ', 138.0000,1, 201,   1,   1,1.02371836, -39.542427, 1.10000, 0.90000, 1.10000, 0.90000
2010236,'SEATTLE 5 2 ', 138.0000,1, 201,   1,   1,1.02349758, -39.563871, 1.10000, 0.90000, 1.10000, 0.90000
2010237,'CAMAS 1 1   ', 138.0000,1, 201,   1,   1,1.02339876, -33.975557, 1.10000, 0.90000, 1.10000, 0.90000
2010238,'CAMAS 2 1   ', 138.0000,1, 201,   1,   1,1.02316797, -33.918221, 1.10000, 0.90000, 1.10000, 0.90000
2010239,'SEATTLE 6 1 ', 138.0000,1, 201,   1,   1,1.03436172, -36.882082, 1.10000, 0.90000, 1.10000, 0.90000
2010240,'SEATTLE 6 2 ', 138.0000,1, 201,   1,   1,1.03458786, -36.854458, 1.10000, 0.90000, 1.10000, 0.90000
2010241,'SEATTLE 7 1 ', 138.0000,1, 201,   1,   1,1.03567564, -36.061305, 1.10000, 0.90000, 1.10000, 0.90000
2010242,'SEATTLE 8 1 ', 138.0000,1, 201,   1,   1,1.03142858, -36.383878, 1.10000, 0.90000, 1.10000, 0.90000
2010243,'SEATTLE 8 2 ', 138.0000,1, 201,   1,   1,1.03127515, -36.409245, 1.10000, 0.90000, 1.10000, 0.90000
2010244,'MOUNT VERN~2', 138.0000,1, 201,   1,   1,1.04959571, -31.260246, 1.10000, 0.90000, 1.10000, 0.90000
2010245,'MOUNT VER~28', 138.0000,1, 201,   1,   1,1.05047321, -31.227406, 1.10000, 0.90000, 1.10000, 0.90000
2010246,'MOUNT VER~29', 138.0000,1, 201,   1,   1,1.05063784, -31.206912, 1.10000, 0.90000, 1.10000, 0.90000
2010247,'TACOMA 17 1 ', 138.0000,1, 201,   1,   1,1.01827860, -35.265995, 1.10000, 0.90000, 1.10000, 0.90000
2010248,'EDMONDS 1 1 ', 138.0000,1, 201,   1,   1,1.02309430, -39.031782, 1.10000, 0.90000, 1.10000, 0.90000
2010249,'SEATTLE 9 1 ', 138.0000,1, 201,   1,   1,1.02244353, -36.548366, 1.10000, 0.90000, 1.10000, 0.90000
2010250,'FEDERAL WA~1', 138.0000,1, 201,   1,   1,1.01183140, -37.417289, 1.10000, 0.90000, 1.10000, 0.90000
2010251,'FEDERAL WA~2', 138.0000,1, 201,   1,   1,1.01372075, -36.943066, 1.10000, 0.90000, 1.10000, 0.90000
2010252,'SEATTLE 10 1', 138.0000,1, 201,   1,   1,1.01717424, -36.913122, 1.10000, 0.90000, 1.10000, 0.90000
2010253,'SEATTLE 10 2', 138.0000,1, 201,   1,   1,1.01734078, -36.896122, 1.10000, 0.90000, 1.10000, 0.90000
2010254,'SEATTLE 11 1', 138.0000,1, 201,   1,   1,1.01645052, -37.341204, 1.10000, 0.90000, 1.10000, 0.90000
2010255,'SEATTLE 11 2', 138.0000,1, 201,   1,   1,1.01673019, -37.323832, 1.10000, 0.90000, 1.10000, 0.90000
2010256,'TACOMA 18 1 ', 138.0000,1, 201,   1,   1,1.01196480, -37.062341, 1.10000, 0.90000, 1.10000, 0.90000
2010257,'TACOMA 18 2 ', 138.0000,1, 201,   1,   1,1.01176536, -37.076077, 1.10000, 0.90000, 1.10000, 0.90000
2010258,'TACOMA 18 3 ', 138.0000,1, 201,   1,   1,1.01217926, -37.048445, 1.10000, 0.90000, 1.10000, 0.90000
2010259,'SEATTLE 12 1', 138.0000,1, 201,   1,   1,1.01354575, -36.915383, 1.10000, 0.90000, 1.10000, 0.90000
2010260,'SEATTLE 13 1', 138.0000,1, 201,   1,   1,1.03411710, -36.019378, 1.10000, 0.90000, 1.10000, 0.90000
2010261,'SEATTLE 14 1', 138.0000,1, 201,   1,   1,1.01910567, -36.823220, 1.10000, 0.90000, 1.10000, 0.90000
2010262,'SEATTLE 14 2', 138.0000,1, 201,   1,   1,1.01881051, -36.856459, 1.10000, 0.90000, 1.10000, 0.90000
2010263,'BURLINGTON~1', 138.0000,1, 201,   1,   1,1.05575335, -30.538889, 1.10000, 0.90000, 1.10000, 0.90000
2010264,'SEATTLE 15 1', 138.0000,1, 201,   1,   1,1.02750766, -36.622802, 1.10000, 0.90000, 1.10000, 0.90000
2010265,'SEATTLE 15 2', 138.0000,1, 201,   1,   1,1.02764654, -36.593176, 1.10000, 0.90000, 1.10000, 0.90000
2010266,'SEATTLE 15 3', 138.0000,1, 201,   1,   1,1.02737415, -36.652182, 1.10000, 0.90000, 1.10000, 0.90000
2010267,'YACOLT 1    ', 138.0000,1, 201,   1,   1,1.00809133, -32.613248, 1.10000, 0.90000, 1.10000, 0.90000
2010268,'SEATTLE 16 1', 138.0000,1, 201,   1,   1,1.01889217, -35.384160, 1.10000, 0.90000, 1.10000, 0.90000
2010269,'SEATTLE 16 2', 138.0000,1, 201,   1,   1,1.01862621, -35.415972, 1.10000, 0.90000, 1.10000, 0.90000
2010270,'SEATTLE 17 1', 138.0000,1, 201,   1,   1,1.03035355, -36.071585, 1.10000, 0.90000, 1.10000, 0.90000
2010271,'SEATTLE 17 2', 138.0000,1, 201,   1,   1,1.03016353, -36.101033, 1.10000, 0.90000, 1.10000, 0.90000
2010272,'SEATTLE 18 1', 138.0000,1, 201,   1,   1,1.01761663, -36.847843, 1.10000, 0.90000, 1.10000, 0.90000
2010273,'SEATTLE 19 1', 138.0000,1, 201,   1,   1,1.01812005, -36.334844, 1.10000, 0.90000, 1.10000, 0.90000
2010274,'SEATTLE 20 1', 138.0000,1, 201,   1,   1,1.02998555, -36.120366, 1.10000, 0.90000, 1.10000, 0.90000
2010275,'EDMONDS 2 1 ', 345.0000,1, 201,   1,   1,1.01797998, -31.828207, 1.10000, 0.90000, 1.10000, 0.90000
2010276,'EDMONDS 2 2 ', 138.0000,1, 201,   1,   1,1.02082431, -34.473204, 1.10000, 0.90000, 1.10000, 0.90000
2010277,'EDMONDS 3 1 ', 138.0000,1, 201,   1,   1,1.01577866, -35.630648, 1.10000, 0.90000, 1.10000, 0.90000
2010278,'EVERSON 1   ', 138.0000,1, 201,   1,   1,1.02627635, -35.328925, 1.10000, 0.90000, 1.10000, 0.90000
2010279,'EVERSON 2   ', 138.0000,1, 201,   1,   1,1.02611697, -35.344733, 1.10000, 0.90000, 1.10000, 0.90000
2010280,'EVERSON 3   ', 138.0000,1, 201,   1,   1,1.02642846, -35.311716, 1.10000, 0.90000, 1.10000, 0.90000
2010281,'EVERSON 4   ', 138.0000,1, 201,   1,   1,1.02627635, -35.328925, 1.10000, 0.90000, 1.10000, 0.90000
2010282,'EVERSON 5   ', 138.0000,1, 201,   1,   1,1.02627635, -35.328925, 1.10000, 0.90000, 1.10000, 0.90000
2010283,'SEATTLE 21 1', 138.0000,1, 201,   1,   1,1.03455949, -36.858211, 1.10000, 0.90000, 1.10000, 0.90000
2010284,'SEATTLE 21 2', 138.0000,1, 201,   1,   1,1.03472579, -36.838038, 1.10000, 0.90000, 1.10000, 0.90000
2010285,'SEATTLE 22 1', 138.0000,1, 201,   1,   1,1.01813829, -36.887044, 1.10000, 0.90000, 1.10000, 0.90000
2010286,'PUYALLUP 1 1', 138.0000,1, 201,   1,   1,1.02737975, -34.896522, 1.10000, 0.90000, 1.10000, 0.90000
2010287,'PUYALLUP 2 1', 138.0000,1, 201,   1,   1,1.01789701, -36.309053, 1.10000, 0.90000, 1.10000, 0.90000
2010288,'PUYALLUP 2 2', 138.0000,1, 201,   1,   1,1.01766098, -36.339752, 1.10000, 0.90000, 1.10000, 0.90000
2010289,'PUYALLUP 3 1', 138.0000,1, 201,   1,   1,1.02317476, -34.843336, 1.10000, 0.90000, 1.10000, 0.90000
2010290,'PUYALLUP 4 1', 138.0000,1, 201,   1,   1,1.01879716, -35.457708, 1.10000, 0.90000, 1.10000, 0.90000
2010291,'SEATTLE 23 1', 138.0000,1, 201,   1,   1,1.02022886, -36.520349, 1.10000, 0.90000, 1.10000, 0.90000
2010292,'SEATTLE 23 2', 138.0000,1, 201,   1,   1,1.02006423, -36.552317, 1.10000, 0.90000, 1.10000, 0.90000
2010293,'FEDERAL WA~3', 138.0000,1, 201,   1,   1,1.01058996, -36.770368, 1.10000, 0.90000, 1.10000, 0.90000
2010294,'FEDERAL WA~4', 138.0000,1, 201,   1,   1,1.01843619, -35.720175, 1.10000, 0.90000, 1.10000, 0.90000
2010295,'FEDERAL WA~5', 138.0000,1, 201,   1,   1,1.01868403, -35.692181, 1.10000, 0.90000, 1.10000, 0.90000
2010296,'SEATTLE 24 1', 138.0000,1, 201,   1,   1,1.01452231, -36.705713, 1.10000, 0.90000, 1.10000, 0.90000
2010297,'SEATTLE 24 2', 138.0000,1, 201,   1,   1,1.01475751, -36.673768, 1.10000, 0.90000, 1.10000, 0.90000
2010298,'SEATTLE 25 1', 138.0000,1, 201,   1,   1,1.01115644, -36.662724, 1.10000, 0.90000, 1.10000, 0.90000
2010299,'SEATTLE 25 2', 138.0000,1, 201,   1,   1,1.01074016, -36.682023, 1.10000, 0.90000, 1.10000, 0.90000
2010300,'STANWOOD 1  ', 138.0000,1, 201,   1,   1,1.02663147, -33.215446, 1.10000, 0.90000, 1.10000, 0.90000
2010301,'STANWOOD 2  ', 138.0000,1, 201,   1,   1,1.02643931, -33.244522, 1.10000, 0.90000, 1.10000, 0.90000
2010302,'MOUNTLAKE ~1', 138.0000,1, 201,   1,   1,1.02491176, -35.346618, 1.10000, 0.90000, 1.10000, 0.90000
2010303,'MOUNTLAKE ~2', 138.0000,1, 201,   1,   1,1.02468920, -35.312952, 1.10000, 0.90000, 1.10000, 0.90000
2010304,'MOUNTLAKE ~3', 138.0000,1, 201,   1,   1,1.02491176, -35.346618, 1.10000, 0.90000, 1.10000, 0.90000
2010305,'MOUNTLAKE ~4', 138.0000,1, 201,   1,   1,1.02456903, -35.374772, 1.10000, 0.90000, 1.10000, 0.90000
2010306,'SEATTLE 26 1', 138.0000,1, 201,   1,   1,1.03694344, -36.510780, 1.10000, 0.90000, 1.10000, 0.90000
2010307,'MUKILTEO 1  ', 138.0000,1, 201,   1,   1,1.02119100, -34.899173, 1.10000, 0.90000, 1.10000, 0.90000
2010308,'MUKILTEO 2  ', 138.0000,1, 201,   1,   1,1.02153480, -34.873884, 1.10000, 0.90000, 1.10000, 0.90000
2010309,'SEATTLE 27 1', 138.0000,1, 201,   1,   1,1.02891409, -36.225817, 1.10000, 0.90000, 1.10000, 0.90000
2010310,'SEATTLE 28 1', 138.0000,1, 201,   1,   1,1.02694130, -35.458435, 1.10000, 0.90000, 1.10000, 0.90000
2010311,'SEATTLE 29 1', 138.0000,1, 201,   1,   1,1.01387084, -37.270228, 1.10000, 0.90000, 1.10000, 0.90000
2010312,'SEATTLE 29 2', 138.0000,1, 201,   1,   1,1.01349390, -37.293717, 1.10000, 0.90000, 1.10000, 0.90000
2010313,'SEATTLE 29 3', 138.0000,1, 201,   1,   1,1.01418102, -37.250144, 1.10000, 0.90000, 1.10000, 0.90000
2010314,'SEATTLE 30 1', 138.0000,1, 201,   1,   1,1.02489412, -37.250236, 1.10000, 0.90000, 1.10000, 0.90000
2010315,'SEATTLE 31 1', 138.0000,1, 201,   1,   1,1.02398670, -36.459546, 1.10000, 0.90000, 1.10000, 0.90000
2010316,'SEATTLE 32 1', 138.0000,1, 201,   1,   1,1.04244947, -35.973428, 1.10000, 0.90000, 1.10000, 0.90000
2010317,'SEATTLE 32 2', 138.0000,1, 201,   1,   1,1.04261577, -35.948064, 1.10000, 0.90000, 1.10000, 0.90000
2010318,'SEATTLE 33 1', 138.0000,1, 201,   1,   1,1.03222501, -35.812003, 1.10000, 0.90000, 1.10000, 0.90000
2010319,'SEATTLE 34 1', 138.0000,1, 201,   1,   1,1.02962387, -36.596587, 1.10000, 0.90000, 1.10000, 0.90000
2010320,'SEATTLE 34 2', 138.0000,1, 201,   1,   1,1.02944613, -36.615968, 1.10000, 0.90000, 1.10000, 0.90000
2010321,'SEATTLE 35 1', 138.0000,1, 201,   1,   1,1.02443981, -36.571476, 1.10000, 0.90000, 1.10000, 0.90000
2010322,'SEATTLE 36 1', 138.0000,1, 201,   1,   1,1.03834760, -36.010137, 1.10000, 0.90000, 1.10000, 0.90000
2010323,'SEATTLE 37 1', 138.0000,1, 201,   1,   1,1.02703190, -36.490395, 1.10000, 0.90000, 1.10000, 0.90000
2010324,'LYNNWOOD 1 1', 138.0000,1, 201,   1,   1,1.01524830, -36.290868, 1.10000, 0.90000, 1.10000, 0.90000
2010325,'LYNNWOOD 1 2', 138.0000,1, 201,   1,   1,1.01538241, -36.271474, 1.10000, 0.90000, 1.10000, 0.90000
2010326,'LYNNWOOD 2 1', 138.0000,1, 201,   1,   1,1.02018654, -35.461499, 1.10000, 0.90000, 1.10000, 0.90000
2010327,'SEATTLE 38 1', 138.0000,1, 201,   1,   1,1.02848065, -36.444947, 1.10000, 0.90000, 1.10000, 0.90000
2010328,'SEATTLE 38 2', 138.0000,1, 201,   1,   1,1.02828777, -36.477923, 1.10000, 0.90000, 1.10000, 0.90000
2010329,'SEATTLE 38 3', 138.0000,1, 201,   1,   1,1.02867723, -36.413364, 1.10000, 0.90000, 1.10000, 0.90000
2010330,'SEATTLE 39 1', 345.0000,1, 201,   1,   1,1.00708055, -32.928011, 1.10000, 0.90000, 1.10000, 0.90000
2010331,'SEATTLE 39 2', 138.0000,1, 201,   1,   1,1.04426754, -35.766931, 1.10000, 0.90000, 1.10000, 0.90000
2010332,'SEATTLE 39 3', 345.0000,1, 201,   1,   1,1.00680768, -32.959915, 1.10000, 0.90000, 1.10000, 0.90000
2010333,'SEATTLE 40 1', 345.0000,1, 201,   1,   1,1.01153827, -32.407424, 1.10000, 0.90000, 1.10000, 0.90000
2010334,'SEATTLE 40 2', 138.0000,1, 201,   1,   1,1.01776528, -36.193756, 1.10000, 0.90000, 1.10000, 0.90000
2010335,'SEATTLE 40 3',  13.8000,1, 201,   1,   1,1.01776528, -36.193756, 1.10000, 0.90000, 1.10000, 0.90000
2010336,'SEATTLE 40 4',  13.8000,1, 201,   1,   1,1.01776528, -36.193756, 1.10000, 0.90000, 1.10000, 0.90000
2010338,'SEATTLE 41 1', 138.0000,1, 201,   1,   1,1.02895176, -36.446952, 1.10000, 0.90000, 1.10000, 0.90000
2010339,'LYNNWOOD 3 1', 138.0000,1, 201,   1,   1,1.01702273, -35.898197, 1.10000, 0.90000, 1.10000, 0.90000
2010340,'LYNNWOOD 4 1', 138.0000,1, 201,   1,   1,1.01869822, -35.206285, 1.10000, 0.90000, 1.10000, 0.90000
2010341,'LYNNWOOD 4 2', 138.0000,1, 201,   1,   1,1.01889348, -35.183083, 1.10000, 0.90000, 1.10000, 0.90000
2010342,'LYNNWOOD 4 3', 138.0000,1, 201,   1,   1,1.01849079, -35.231755, 1.10000, 0.90000, 1.10000, 0.90000
2010343,'GRAHAM 1    ', 138.0000,1, 201,   1,   1,1.01985931, -35.055140, 1.10000, 0.90000, 1.10000, 0.90000
2010344,'GRAHAM 2    ', 138.0000,1, 201,   1,   1,1.01951134, -35.105308, 1.10000, 0.90000, 1.10000, 0.90000
2010345,'GRAHAM 3    ', 138.0000,1, 201,   1,   1,1.02022350, -35.003811, 1.10000, 0.90000, 1.10000, 0.90000
2010346,'SEATTLE 42 1', 345.0000,1, 201,   1,   1,1.01447713, -32.709540, 1.10000, 0.90000, 1.10000, 0.90000
2010347,'SEATTLE 42 2', 138.0000,1, 201,   1,   1,1.02239490, -36.530509, 1.10000, 0.90000, 1.10000, 0.90000
2010348,'SEATTLE 42 3',  13.8000,1, 201,   1,   1,0.99495137, -43.691118, 1.10000, 0.90000, 1.10000, 0.90000
2010350,'SEATTLE 42 5',  13.8000,1, 201,   1,   1,1.02239490, -36.530509, 1.10000, 0.90000, 1.10000, 0.90000
2010351,'SEATTLE 42 6',  13.8000,1, 201,   1,   1,1.02239490, -36.530509, 1.10000, 0.90000, 1.10000, 0.90000
2010353,'SEATTLE 42 8', 345.0000,1, 201,   1,   1,1.01471329, -32.594083, 1.10000, 0.90000, 1.10000, 0.90000
2010354,'SEATTLE 43 1', 138.0000,1, 201,   1,   1,1.02146077, -36.864788, 1.10000, 0.90000, 1.10000, 0.90000
2010355,'SEATTLE 44 1', 138.0000,1, 201,   1,   1,1.01695108, -37.095901, 1.10000, 0.90000, 1.10000, 0.90000
2010356,'LYNNWOOD 5 1', 138.0000,1, 201,   1,   1,1.02631521, -35.205503, 1.10000, 0.90000, 1.10000, 0.90000
2010357,'LYNNWOOD 6 1', 138.0000,1, 201,   1,   1,1.02025867, -34.657056, 1.10000, 0.90000, 1.10000, 0.90000
2010358,'LYNNWOOD 6 2',  18.0000,1, 201,   1,   1,1.01150656, -37.728855, 1.10000, 0.90000, 1.10000, 0.90000
2010359,'LYNNWOOD 6 3',  18.0000,1, 201,   1,   1,1.01933908, -34.935168, 1.10000, 0.90000, 1.10000, 0.90000
2010361,'PUYALLUP 5 1', 138.0000,1, 201,   1,   1,1.02471924, -35.100578, 1.10000, 0.90000, 1.10000, 0.90000
2010362,'AUBURN 1 1  ', 138.0000,1, 201,   1,   1,1.01435697, -36.857381, 1.10000, 0.90000, 1.10000, 0.90000
2010363,'AUBURN 2 1  ', 138.0000,1, 201,   1,   1,1.01566410, -35.852694, 1.10000, 0.90000, 1.10000, 0.90000
2010364,'AUBURN 2 2  ', 138.0000,1, 201,   1,   1,1.01608133, -35.835288, 1.10000, 0.90000, 1.10000, 0.90000
2010365,'PUYALLUP 6 1', 138.0000,1, 201,   1,   1,1.02953398, -34.618588, 1.10000, 0.90000, 1.10000, 0.90000
2010366,'PUYALLUP 6 2', 138.0000,1, 201,   1,   1,1.02929378, -34.642286, 1.10000, 0.90000, 1.10000, 0.90000
2010367,'PUYALLUP 7 1', 138.0000,1, 201,   1,   1,1.01613796, -35.725110, 1.10000, 0.90000, 1.10000, 0.90000
2010368,'EVERETT 1 1 ', 138.0000,1, 201,   1,   1,1.01882517, -35.113046, 1.10000, 0.90000, 1.10000, 0.90000
2010369,'EVERETT 2 1 ', 345.0000,1, 201,   1,   1,1.02170265, -31.096420, 1.10000, 0.90000, 1.10000, 0.90000
2010370,'EVERETT 2 2 ', 138.0000,1, 201,   1,   1,1.02345300, -33.663824, 1.10000, 0.90000, 1.10000, 0.90000
2010371,'KENT 1 1    ', 138.0000,1, 201,   1,   1,1.01413774, -36.806534, 1.10000, 0.90000, 1.10000, 0.90000
2010372,'KENT 1 2    ', 138.0000,1, 201,   1,   1,1.01397693, -36.831218, 1.10000, 0.90000, 1.10000, 0.90000
2010373,'KENT 1 3    ', 138.0000,1, 201,   1,   1,1.01431251, -36.781699, 1.10000, 0.90000, 1.10000, 0.90000
2010374,'KENT 2 1    ', 138.0000,1, 201,   1,   1,1.02317488, -37.216618, 1.10000, 0.90000, 1.10000, 0.90000
2010375,'KENMORE 1   ', 138.0000,1, 201,   1,   1,1.03178596, -35.330383, 1.10000, 0.90000, 1.10000, 0.90000
2010376,'KENMORE 2   ', 138.0000,1, 201,   1,   1,1.03156841, -35.359681, 1.10000, 0.90000, 1.10000, 0.90000
2010377,'SEATTLE 45 1', 138.0000,1, 201,   1,   1,1.02410483, -36.930382, 1.10000, 0.90000, 1.10000, 0.90000
2010378,'WASHOUGAL 1 ', 138.0000,1, 201,   1,   1,1.00389242, -33.769511, 1.10000, 0.90000, 1.10000, 0.90000
2010379,'WASHOUGAL 2 ', 138.0000,1, 201,   1,   1,1.00364554, -33.801496, 1.10000, 0.90000, 1.10000, 0.90000
2010380,'MARYSVILLE~1', 138.0000,1, 201,   1,   1,1.02295125, -33.379500, 1.10000, 0.90000, 1.10000, 0.90000
2010381,'MARYSVILLE~6', 138.0000,1, 201,   1,   1,1.02213526, -34.171846, 1.10000, 0.90000, 1.10000, 0.90000
2010382,'MARYSVILLE~7', 138.0000,1, 201,   1,   1,1.02230680, -34.153845, 1.10000, 0.90000, 1.10000, 0.90000
2010383,'MERCER ISL~1', 138.0000,1, 201,   1,   1,1.03993654, -35.962595, 1.10000, 0.90000, 1.10000, 0.90000
2010384,'MERCER ISL~2', 138.0000,1, 201,   1,   1,1.03941762, -35.989202, 1.10000, 0.90000, 1.10000, 0.90000
2010385,'EVERETT 3 1 ', 138.0000,1, 201,   1,   1,1.01923859, -34.729999, 1.10000, 0.90000, 1.10000, 0.90000
2010386,'EVERETT 3 2 ', 138.0000,1, 201,   1,   1,1.01944625, -34.707299, 1.10000, 0.90000, 1.10000, 0.90000
2010387,'EVERETT 4 1 ', 138.0000,1, 201,   1,   1,1.01658058, -35.391332, 1.10000, 0.90000, 1.10000, 0.90000
2010388,'EVERETT 4 2 ', 138.0000,1, 201,   1,   1,1.01690006, -35.369127, 1.10000, 0.90000, 1.10000, 0.90000
2010389,'EVERETT 4 3 ', 138.0000,1, 201,   1,   1,1.01623821, -35.414889, 1.10000, 0.90000, 1.10000, 0.90000
2010390,'SUMNER 1    ', 138.0000,1, 201,   1,   1,1.01829135, -35.125409, 1.10000, 0.90000, 1.10000, 0.90000
2010391,'RENTON 1 1  ', 138.0000,1, 201,   1,   1,1.01719475, -37.059196, 1.10000, 0.90000, 1.10000, 0.90000
2010392,'RENTON 1 2  ', 138.0000,1, 201,   1,   1,1.01709378, -37.075018, 1.10000, 0.90000, 1.10000, 0.90000
2010393,'AUBURN 3 1  ', 138.0000,1, 201,   1,   1,1.01449990, -36.703845, 1.10000, 0.90000, 1.10000, 0.90000
2010394,'AUBURN 4 1  ', 138.0000,1, 201,   1,   1,1.01766682, -35.605762, 1.10000, 0.90000, 1.10000, 0.90000
2010395,'KIRKLAND 1 1', 138.0000,1, 201,   1,   1,1.03629923, -34.826329, 1.10000, 0.90000, 1.10000, 0.90000
2010396,'KIRKLAND 2 1', 138.0000,1, 201,   1,   1,1.03789079, -34.850948, 1.10000, 0.90000, 1.10000, 0.90000
2010397,'EVERETT 5 1 ', 138.0000,1, 201,   1,   1,1.02942979, -33.020379, 1.10000, 0.90000, 1.10000, 0.90000
2010398,'EVERETT 6 1 ', 138.0000,1, 201,   1,   1,1.02431226, -34.342478, 1.10000, 0.90000, 1.10000, 0.90000
2010399,'BOTHELL 1 1 ', 138.0000,1, 201,   1,   1,1.01830637, -35.410078, 1.10000, 0.90000, 1.10000, 0.90000
2010400,'BOTHELL 1 2 ', 138.0000,1, 201,   1,   1,1.01815283, -35.429677, 1.10000, 0.90000, 1.10000, 0.90000
2010401,'BOTHELL 1 3 ', 138.0000,1, 201,   1,   1,1.01845574, -35.393125, 1.10000, 0.90000, 1.10000, 0.90000
2010402,'BOTHELL 2 1 ', 138.0000,1, 201,   1,   1,1.02200758, -34.934905, 1.10000, 0.90000, 1.10000, 0.90000
2010403,'BOTHELL 2 2 ', 138.0000,1, 201,   1,   1,1.02220654, -34.915568, 1.10000, 0.90000, 1.10000, 0.90000
2010404,'BOTHELL 2 3 ', 138.0000,1, 201,   1,   1,1.02180183, -34.951939, 1.10000, 0.90000, 1.10000, 0.90000
2010405,'BOTHELL 2 4 ', 138.0000,1, 201,   1,   1,1.02200758, -34.934905, 1.10000, 0.90000, 1.10000, 0.90000
2010406,'BELLEVUE 1 1', 138.0000,1, 201,   1,   1,1.02670872, -36.926233, 1.10000, 0.90000, 1.10000, 0.90000
2010407,'BELLEVUE 2 1', 138.0000,1, 201,   1,   1,1.02152371, -36.892939, 1.10000, 0.90000, 1.10000, 0.90000
2010408,'BOTHELL 3 1 ', 138.0000,1, 201,   1,   1,1.03300285, -35.557900, 1.10000, 0.90000, 1.10000, 0.90000
2010409,'BOTHELL 4 1 ', 138.0000,1, 201,   1,   1,1.03547990, -35.194647, 1.10000, 0.90000, 1.10000, 0.90000
2010410,'RENTON 2 1  ', 138.0000,1, 201,   1,   1,1.01608503, -36.983347, 1.10000, 0.90000, 1.10000, 0.90000
2010411,'BOTHELL 5 1 ', 138.0000,1, 201,   1,   1,1.03132522, -35.086258, 1.10000, 0.90000, 1.10000, 0.90000
2010412,'BOTHELL 6 1 ', 138.0000,1, 201,   1,   1,1.02928114, -35.665339, 1.10000, 0.90000, 1.10000, 0.90000
2010413,'BOTHELL 6 2 ', 138.0000,1, 201,   1,   1,1.02903628, -35.699889, 1.10000, 0.90000, 1.10000, 0.90000
2010414,'KENT 3 1    ', 345.0000,1, 201,   1,   1,1.02686965, -31.881250, 1.10000, 0.90000, 1.10000, 0.90000
2010415,'KENT 3 2    ', 138.0000,1, 201,   1,   1,1.01522911, -36.662225, 1.10000, 0.90000, 1.10000, 0.90000
2010416,'KENT 4 1    ', 138.0000,1, 201,   1,   1,1.01263261, -36.709514, 1.10000, 0.90000, 1.10000, 0.90000
2010417,'KENT 5 1    ', 138.0000,1, 201,   1,   1,1.01520014, -36.442450, 1.10000, 0.90000, 1.10000, 0.90000
2010418,'KENT 6 1    ', 138.0000,1, 201,   1,   1,1.02011502, -37.141490, 1.10000, 0.90000, 1.10000, 0.90000
2010419,'KENT 6 2    ', 138.0000,1, 201,   1,   1,1.01981652, -37.166983, 1.10000, 0.90000, 1.10000, 0.90000
2010420,'KIRKLAND 3 1', 138.0000,1, 201,   1,   1,1.03893363, -34.503285, 1.10000, 0.90000, 1.10000, 0.90000
2010421,'KIRKLAND 4 1', 138.0000,1, 201,   1,   1,1.03362906, -35.143280, 1.10000, 0.90000, 1.10000, 0.90000
2010422,'RENTON 3 1  ', 138.0000,1, 201,   1,   1,1.01875746, -36.867298, 1.10000, 0.90000, 1.10000, 0.90000
2010423,'RENTON 3 2  ', 138.0000,1, 201,   1,   1,1.01857591, -36.889701, 1.10000, 0.90000, 1.10000, 0.90000
2010424,'RENTON 4 1  ', 138.0000,1, 201,   1,   1,1.01745641, -36.337699, 1.10000, 0.90000, 1.10000, 0.90000
2010425,'RENTON 4 2  ', 138.0000,1, 201,   1,   1,1.01725900, -36.362052, 1.10000, 0.90000, 1.10000, 0.90000
2010426,'EVERETT 7 1 ', 138.0000,1, 201,   1,   1,1.03065455, -35.598813, 1.10000, 0.90000, 1.10000, 0.90000
2010427,'EVERETT 8 1 ', 345.0000,1, 201,   1,   1,1.01354647, -32.003022, 1.10000, 0.90000, 1.10000, 0.90000
2010428,'EVERETT 8 2 ', 138.0000,1, 201,   1,   1,1.03635991, -34.859643, 1.10000, 0.90000, 1.10000, 0.90000
2010429,'EVERETT 8 3 ', 345.0000,1, 201,   1,   1,1.01324022, -32.038553, 1.10000, 0.90000, 1.10000, 0.90000
2010430,'BELLEVUE 3 1', 138.0000,1, 201,   1,   1,1.02863061, -36.890504, 1.10000, 0.90000, 1.10000, 0.90000
2010431,'BELLEVUE 3 2', 138.0000,1, 201,   1,   1,1.02827609, -36.858884, 1.10000, 0.90000, 1.10000, 0.90000
2010432,'BONNEY LAK~1', 345.0000,1, 201,   1,   1,1.03275573, -30.660825, 1.10000, 0.90000, 1.10000, 0.90000
2010433,'BONNEY LAK~2', 138.0000,1, 201,   1,   1,1.03382039, -33.136475, 1.10000, 0.90000, 1.10000, 0.90000
2010434,'BONNEY LAK~3', 138.0000,1, 201,   1,   1,1.02685118, -34.278045, 1.10000, 0.90000, 1.10000, 0.90000
2010435,'EATONVILLE 1', 138.0000,1, 201,   1,   1,1.02522230, -33.172487, 1.10000, 0.90000, 1.10000, 0.90000
2010436,'BELLEVUE 4 1', 138.0000,1, 201,   1,   1,1.02353334, -36.633361, 1.10000, 0.90000, 1.10000, 0.90000
2010437,'BELLEVUE 5 1', 138.0000,1, 201,   1,   1,1.02171266, -36.819757, 1.10000, 0.90000, 1.10000, 0.90000
2010438,'BELLEVUE 5 2', 138.0000,1, 201,   1,   1,1.02150798, -36.845374, 1.10000, 0.90000, 1.10000, 0.90000
2010439,'EVERETT 9 1 ', 138.0000,1, 201,   1,   1,1.02241552, -34.008963, 1.10000, 0.90000, 1.10000, 0.90000
2010440,'MARYSVILLE~8', 138.0000,1, 201,   1,   1,1.02003181, -33.912149, 1.10000, 0.90000, 1.10000, 0.90000
2010441,'MARYSVILLE~9', 138.0000,1, 201,   1,   1,1.02302396, -34.189024, 1.10000, 0.90000, 1.10000, 0.90000
2010442,'MOUNT VER~49', 138.0000,1, 201,   1,   1,1.01567769, -32.363000, 1.10000, 0.90000, 1.10000, 0.90000
2010443,'MOUNT VER~50', 138.0000,1, 201,   1,   1,1.01591980, -32.338046, 1.10000, 0.90000, 1.10000, 0.90000
2010444,'MOUNT VER~51', 138.0000,1, 201,   1,   1,1.01567769, -32.363000, 1.10000, 0.90000, 1.10000, 0.90000
2010445,'BELLEVUE 6 1', 138.0000,1, 201,   1,   1,1.03369701, -35.548908, 1.10000, 0.90000, 1.10000, 0.90000
2010446,'BELLEVUE 6 2', 138.0000,1, 201,   1,   1,1.03398013, -35.515812, 1.10000, 0.90000, 1.10000, 0.90000
2010447,'WOODINVILL~1', 138.0000,1, 201,   1,   1,1.03477490, -35.048863, 1.10000, 0.90000, 1.10000, 0.90000
2010448,'WOODINVILL~2', 138.0000,1, 201,   1,   1,1.03447497, -35.079032, 1.10000, 0.90000, 1.10000, 0.90000
2010449,'AUBURN 5 1  ', 138.0000,1, 201,   1,   1,1.01846039, -35.181437, 1.10000, 0.90000, 1.10000, 0.90000
2010450,'AUBURN 6 1  ', 138.0000,1, 201,   1,   1,1.01923132, -34.921296, 1.10000, 0.90000, 1.10000, 0.90000
2010451,'AUBURN 6 2  ', 138.0000,1, 201,   1,   1,1.01887619, -34.949050, 1.10000, 0.90000, 1.10000, 0.90000
2010452,'RENTON 5 1  ', 138.0000,1, 201,   1,   1,1.01704621, -36.765553, 1.10000, 0.90000, 1.10000, 0.90000
2010453,'RENTON 6 1  ', 138.0000,1, 201,   1,   1,1.01799440, -37.014393, 1.10000, 0.90000, 1.10000, 0.90000
2010454,'RENTON 6 2  ', 138.0000,1, 201,   1,   1,1.01826310, -36.988486, 1.10000, 0.90000, 1.10000, 0.90000
2010455,'RENTON 6 3  ', 138.0000,1, 201,   1,   1,1.01799440, -37.014393, 1.10000, 0.90000, 1.10000, 0.90000
2010456,'SEDRO WOOL~1', 138.0000,1, 201,   1,   1,1.00816333, -32.013185, 1.10000, 0.90000, 1.10000, 0.90000
2010457,'MAPLE FALL~1', 138.0000,1, 201,   1,   1,1.02402329, -32.831975, 1.10000, 0.90000, 1.10000, 0.90000
2010458,'REDMOND 1 1 ', 138.0000,1, 201,   1,   1,1.03964317, -34.570695, 1.10000, 0.90000, 1.10000, 0.90000
2010459,'REDMOND 2 1 ', 345.0000,1, 201,   1,   1,1.00963449, -32.204673, 1.10000, 0.90000, 1.10000, 0.90000
2010460,'REDMOND 2 2 ', 138.0000,1, 201,   1,   1,1.04322994, -34.051577, 1.10000, 0.90000, 1.10000, 0.90000
2010461,'KENT 7 1    ', 138.0000,1, 201,   1,   1,1.01902449, -36.651816, 1.10000, 0.90000, 1.10000, 0.90000
2010462,'KENT 8 1    ', 345.0000,1, 201,   1,   1,1.02269793, -32.486108, 1.10000, 0.90000, 1.10000, 0.90000
2010463,'KENT 8 2    ', 138.0000,1, 201,   1,   1,1.02018702, -34.525387, 1.10000, 0.90000, 1.10000, 0.90000
2010464,'RENTON 7 1  ', 138.0000,1, 201,   1,   1,1.02427185, -36.852303, 1.10000, 0.90000, 1.10000, 0.90000
2010465,'RENTON 8 1  ', 138.0000,1, 201,   1,   1,1.02353394, -36.710078, 1.10000, 0.90000, 1.10000, 0.90000
2010466,'SNOHOMISH ~1', 138.0000,1, 201,   1,   1,1.02413666, -36.089671, 1.10000, 0.90000, 1.10000, 0.90000
2010467,'SNOHOMISH ~2', 138.0000,1, 201,   1,   1,1.02351952, -35.736936, 1.10000, 0.90000, 1.10000, 0.90000
2010468,'BELLEVUE 7 1', 345.0000,1, 201,   1,   1,1.01363397, -32.185101, 1.10000, 0.90000, 1.10000, 0.90000
2010469,'BELLEVUE 7 2', 138.0000,1, 201,   1,   1,1.02694666, -36.447792, 1.10000, 0.90000, 1.10000, 0.90000
2010470,'LAKE STEVE~1', 138.0000,1, 201,   1,   1,1.01810837, -33.228669, 1.10000, 0.90000, 1.10000, 0.90000
2010471,'LAKE STEVE~2', 138.0000,1, 201,   1,   1,1.01822436, -33.206092, 1.10000, 0.90000, 1.10000, 0.90000
2010472,'LAKE STEVE~3', 138.0000,1, 201,   1,   1,1.01810837, -33.228669, 1.10000, 0.90000, 1.10000, 0.90000
2010473,'LAKE STEVE~4', 138.0000,1, 201,   1,   1,1.02081740, -34.404950, 1.10000, 0.90000, 1.10000, 0.90000
2010474,'LAKE STEVE~5', 138.0000,1, 201,   1,   1,1.02066088, -34.424567, 1.10000, 0.90000, 1.10000, 0.90000
2010475,'BUCKLEY 1   ', 138.0000,1, 201,   1,   1,1.01561487, -36.002750, 1.10000, 0.90000, 1.10000, 0.90000
2010476,'CARSON 1 1  ', 138.0000,1, 201,   1,   1,1.02035093, -30.938985, 1.10000, 0.90000, 1.10000, 0.90000
2010477,'WOODINVILL~3', 138.0000,1, 201,   1,   1,1.03063512, -35.432399, 1.10000, 0.90000, 1.10000, 0.90000
2010478,'SAMMAMISH ~1', 138.0000,1, 201,   1,   1,1.02869618, -35.249326, 1.10000, 0.90000, 1.10000, 0.90000
2010479,'SAMMAMISH ~2', 138.0000,1, 201,   1,   1,1.02852345, -35.265363, 1.10000, 0.90000, 1.10000, 0.90000
2010480,'SAMMAMISH ~3', 138.0000,1, 201,   1,   1,1.02887940, -35.230973, 1.10000, 0.90000, 1.10000, 0.90000
2010481,'SAMMAMISH ~4', 138.0000,1, 201,   1,   1,1.02912569, -35.359203, 1.10000, 0.90000, 1.10000, 0.90000
2010482,'SAMMAMISH ~5', 138.0000,1, 201,   1,   1,1.02901399, -35.378164, 1.10000, 0.90000, 1.10000, 0.90000
2010483,'SAMMAMISH ~6', 138.0000,1, 201,   1,   1,1.01377511, -36.554660, 1.10000, 0.90000, 1.10000, 0.90000
2010484,'REDMOND 3 1 ', 138.0000,1, 201,   1,   1,1.03104115, -35.540589, 1.10000, 0.90000, 1.10000, 0.90000
2010485,'ISSAQUAH 1 1', 138.0000,1, 201,   1,   1,1.01161826, -36.435726, 1.10000, 0.90000, 1.10000, 0.90000
2010486,'ISSAQUAH 2 1', 138.0000,1, 201,   1,   1,1.01229501, -35.623186, 1.10000, 0.90000, 1.10000, 0.90000
2010487,'ISSAQUAH 3 1', 138.0000,1, 201,   1,   1,1.01230645, -36.155432, 1.10000, 0.90000, 1.10000, 0.90000
2010488,'SNOHOMISH ~3', 138.0000,1, 201,   1,   1,1.03141081, -35.283166, 1.10000, 0.90000, 1.10000, 0.90000
2010489,'SNOHOMISH ~4', 138.0000,1, 201,   1,   1,1.02551806, -35.323642, 1.10000, 0.90000, 1.10000, 0.90000
2010490,'MAPLE VALL~1', 138.0000,1, 201,   1,   1,1.01806700, -36.198271, 1.10000, 0.90000, 1.10000, 0.90000
2010491,'MAPLE VALL~2', 138.0000,1, 201,   1,   1,1.01785982, -36.223317, 1.10000, 0.90000, 1.10000, 0.90000
2010492,'MAPLE VALL~3', 138.0000,1, 201,   1,   1,1.01143193, -36.409488, 1.10000, 0.90000, 1.10000, 0.90000
2010493,'STEVENSON 1 ', 138.0000,1, 201,   1,   1,1.03600585, -31.527887, 1.10000, 0.90000, 1.10000, 0.90000
2010494,'STEVENSON 2 ', 138.0000,1, 201,   1,   1,1.03596449, -31.533518, 1.10000, 0.90000, 1.10000, 0.90000
2010495,'ARLINGTON ~2', 138.0000,1, 201,   1,   1,1.01437986, -33.665377, 1.10000, 0.90000, 1.10000, 0.90000
2010496,'ARLINGTON~40', 138.0000,1, 201,   1,   1,1.01314878, -31.829054, 1.10000, 0.90000, 1.10000, 0.90000
2010497,'ARLINGTON~41', 138.0000,1, 201,   1,   1,1.01282501, -31.858912, 1.10000, 0.90000, 1.10000, 0.90000
2010498,'ENUMCLAW 1  ', 138.0000,1, 201,   1,   1,1.02578020, -33.176875, 1.10000, 0.90000, 1.10000, 0.90000
2010499,'ENUMCLAW 2  ',  18.0000,1, 201,   1,   1,1.02476728, -33.352186, 1.10000, 0.90000, 1.10000, 0.90000
2010500,'ENUMCLAW 3  ',  18.0000,1, 201,   1,   1,1.01506054, -35.384085, 1.10000, 0.90000, 1.10000, 0.90000
2010502,'FALL CITY ~1', 138.0000,1, 201,   1,   1,1.01733398, -36.280879, 1.10000, 0.90000, 1.10000, 0.90000
2010503,'MONROE 1 1  ', 138.0000,1, 201,   1,   1,1.02869606, -34.777544, 1.10000, 0.90000, 1.10000, 0.90000
2010504,'MONROE 2 1  ', 138.0000,1, 201,   1,   1,1.03818130, -34.387844, 1.10000, 0.90000, 1.10000, 0.90000
2010505,'CARNATION 1 ', 138.0000,1, 201,   1,   1,1.02885628, -35.173422, 1.10000, 0.90000, 1.10000, 0.90000
2010506,'DUVALL 1    ', 138.0000,1, 201,   1,   1,1.02645302, -34.318197, 1.10000, 0.90000, 1.10000, 0.90000
2010507,'DUVALL 2    ', 138.0000,1, 201,   1,   1,1.02635908, -34.332731, 1.10000, 0.90000, 1.10000, 0.90000
2010508,'SNOQUALMIE 1', 138.0000,1, 201,   1,   1,1.02738535, -34.820502, 1.10000, 0.90000, 1.10000, 0.90000
2010509,'SNOQUALMIE 2', 138.0000,1, 201,   1,   1,1.02724266, -34.837779, 1.10000, 0.90000, 1.10000, 0.90000
2010510,'SNOQUALMIE 3', 138.0000,1, 201,   1,   1,1.02752066, -34.801931, 1.10000, 0.90000, 1.10000, 0.90000
2010511,'SNOQUALMIE 4', 138.0000,1, 201,   1,   1,1.02738535, -34.820502, 1.10000, 0.90000, 1.10000, 0.90000
2010512,'SULTAN 1 1  ', 138.0000,1, 201,   1,   1,1.03013909, -34.485024, 1.10000, 0.90000, 1.10000, 0.90000
2010513,'SULTAN 1 2  ', 138.0000,1, 201,   1,   1,1.03007519, -34.494480, 1.10000, 0.90000, 1.10000, 0.90000
2010514,'GRANITE FA~1', 138.0000,1, 201,   1,   1,1.02621877, -32.098498, 1.10000, 0.90000, 1.10000, 0.90000
2010515,'NORTH BEND~1', 138.0000,1, 201,   1,   1,1.02059603, -32.883444, 1.10000, 0.90000, 1.10000, 0.90000
2010516,'GOLD BAR 1  ', 138.0000,1, 201,   1,   1,1.02880156, -34.014718, 1.10000, 0.90000, 1.10000, 0.90000
2010517,'WHITE SALM~1', 138.0000,1, 201,   1,   1,1.02280974, -27.044834, 1.10000, 0.90000, 1.10000, 0.90000
2010518,'DARRINGTON 1', 138.0000,1, 201,   1,   1,1.03178406, -28.691559, 1.10000, 0.90000, 1.10000, 0.90000
2010519,'NACHES 1    ', 138.0000,1, 201,   1,   1,1.01802373, -27.794775, 1.10000, 0.90000, 1.10000, 0.90000
2010520,'LYLE 1      ', 138.0000,1, 201,   1,   1,1.03723943, -25.586819, 1.10000, 0.90000, 1.10000, 0.90000
2010521,'LYLE 2      ', 138.0000,1, 201,   1,   1,1.03720260, -25.591580, 1.10000, 0.90000, 1.10000, 0.90000
2010522,'LYLE 3      ', 138.0000,1, 201,   1,   1,1.03727150, -25.582067, 1.10000, 0.90000, 1.10000, 0.90000
2010523,'YAKIMA 1 1  ', 138.0000,1, 201,   1,   1,1.01380968, -26.519494, 1.10000, 0.90000, 1.10000, 0.90000
2010524,'CLE ELUM 1 1', 138.0000,1, 201,   1,   1,1.03037858, -28.014605, 1.10000, 0.90000, 1.10000, 0.90000
2010525,'LEAVENWORT~1', 138.0000,1, 201,   1,   1,1.02265656, -30.523610, 1.10000, 0.90000, 1.10000, 0.90000
2010526,'GOLDENDALE~1', 138.0000,1, 201,   1,   1,1.04088759, -21.615679, 1.10000, 0.90000, 1.10000, 0.90000
2010527,'WHITE SWAN 1', 138.0000,1, 201,   1,   1,1.02618933, -24.277207, 1.10000, 0.90000, 1.10000, 0.90000
2010528,'WHITE SWAN 2', 138.0000,1, 201,   1,   1,1.02616894, -24.280317, 1.10000, 0.90000, 1.10000, 0.90000
2010529,'YAKIMA 2 1  ', 138.0000,1, 201,   1,   1,1.02592719, -23.861664, 1.10000, 0.90000, 1.10000, 0.90000
2010530,'YAKIMA 3 1  ', 138.0000,1, 201,   1,   1,1.02211213, -25.619522, 1.10000, 0.90000, 1.10000, 0.90000
2010531,'SELAH 1     ', 138.0000,1, 201,   1,   1,1.01565278, -27.020618, 1.10000, 0.90000, 1.10000, 0.90000
2010532,'YAKIMA 4 1  ', 138.0000,1, 201,   1,   1,1.02303696, -24.860688, 1.10000, 0.90000, 1.10000, 0.90000
2010533,'YAKIMA 4 2  ', 138.0000,1, 201,   1,   1,1.02271056, -24.888893, 1.10000, 0.90000, 1.10000, 0.90000
2010534,'YAKIMA 5 1  ', 345.0000,1, 201,   1,   1,1.03213751, -20.330586, 1.10000, 0.90000, 1.10000, 0.90000
2010535,'YAKIMA 5 2  ', 138.0000,1, 201,   1,   1,1.03041983, -24.271497, 1.10000, 0.90000, 1.10000, 0.90000
2010536,'WAPATO 1    ', 138.0000,1, 201,   1,   1,1.02176082, -24.774452, 1.10000, 0.90000, 1.10000, 0.90000
2010537,'CASHMERE 1  ', 138.0000,1, 201,   1,   1,1.03484011, -25.861504, 1.10000, 0.90000, 1.10000, 0.90000
2010538,'CASHMERE 2  ', 138.0000,1, 201,   1,   1,1.03495610, -25.850782, 1.10000, 0.90000, 1.10000, 0.90000
2010539,'CASHMERE 3  ', 138.0000,1, 201,   1,   1,1.03470516, -25.872886, 1.10000, 0.90000, 1.10000, 0.90000
2010540,'ELLENSBURG~1', 138.0000,1, 201,   1,   1,1.02754581, -24.505150, 1.10000, 0.90000, 1.10000, 0.90000
2010541,'ELLENSBURG~2', 138.0000,1, 201,   1,   1,1.03052175, -23.838410, 1.10000, 0.90000, 1.10000, 0.90000
2010542,'YAKIMA 6 1  ', 138.0000,1, 201,   1,   1,1.02092755, -25.429570, 1.10000, 0.90000, 1.10000, 0.90000
2010543,'YAKIMA 7 1  ', 138.0000,1, 201,   1,   1,1.02495480, -24.852770, 1.10000, 0.90000, 1.10000, 0.90000
2010544,'YAKIMA 7 2  ', 138.0000,1, 201,   1,   1,1.02510083, -24.831907, 1.10000, 0.90000, 1.10000, 0.90000
2010545,'YAKIMA 7 3  ', 138.0000,1, 201,   1,   1,1.02495480, -24.852770, 1.10000, 0.90000, 1.10000, 0.90000
2010546,'CHELAN 1    ', 138.0000,1, 201,   1,   1,1.03990865, -22.235450, 1.10000, 0.90000, 1.10000, 0.90000
2010547,'CHELAN 2    ', 138.0000,1, 201,   1,   1,1.03977776, -22.243874, 1.10000, 0.90000, 1.10000, 0.90000
2010548,'WENATCHEE ~1', 138.0000,1, 201,   1,   1,1.02624297, -23.147472, 1.10000, 0.90000, 1.10000, 0.90000
2010549,'WENATCHEE ~2', 138.0000,1, 201,   1,   1,1.02600527, -23.174255, 1.10000, 0.90000, 1.10000, 0.90000
2010550,'WENATCHEE ~3', 138.0000,1, 201,   1,   1,1.02881229, -23.051581, 1.10000, 0.90000, 1.10000, 0.90000
2010551,'WINTHROP 1  ', 138.0000,1, 201,   1,   1,1.04073274, -22.179332, 1.10000, 0.90000, 1.10000, 0.90000
2010552,'WINTHROP 2  ', 138.0000,1, 201,   1,   1,1.04070902, -22.182306, 1.10000, 0.90000, 1.10000, 0.90000
2010553,'WINTHROP 3  ', 138.0000,1, 201,   1,   1,1.04075611, -22.176284, 1.10000, 0.90000, 1.10000, 0.90000
2010554,'TOPPENISH 1 ', 138.0000,1, 201,   1,   1,1.03556085, -21.636057, 1.10000, 0.90000, 1.10000, 0.90000
2010555,'TWISP 1     ', 138.0000,1, 201,   1,   1,1.03937209, -23.343859, 1.10000, 0.90000, 1.10000, 0.90000
2010556,'TWISP 2     ', 138.0000,1, 201,   1,   1,1.03940797, -23.339868, 1.10000, 0.90000, 1.10000, 0.90000
2010557,'ZILLAH 1    ', 138.0000,1, 201,   1,   1,1.02505660, -23.520646, 1.10000, 0.90000, 1.10000, 0.90000
2010558,'EAST WENAT~1', 138.0000,1, 201,   1,   1,1.02784073, -21.803999, 1.10000, 0.90000, 1.10000, 0.90000
2010559,'EAST WENAT~2', 138.0000,1, 201,   1,   1,1.02769542, -21.722880, 1.10000, 0.90000, 1.10000, 0.90000
2010560,'MALAGA 1    ', 138.0000,1, 201,   1,   1,1.02834737, -22.505644, 1.10000, 0.90000, 1.10000, 0.90000
2010561,'MALAGA 2    ', 138.0000,1, 201,   1,   1,1.02831018, -22.510734, 1.10000, 0.90000, 1.10000, 0.90000
2010562,'MALAGA 3    ', 138.0000,1, 201,   1,   1,1.02838075, -22.500708, 1.10000, 0.90000, 1.10000, 0.90000
2010563,'MANSON 1    ', 138.0000,1, 201,   1,   1,1.04425871, -18.722568, 1.10000, 0.90000, 1.10000, 0.90000
2010564,'MANSON 2    ', 138.0000,1, 201,   1,   1,1.04419541, -18.731567, 1.10000, 0.90000, 1.10000, 0.90000
2010565,'MANSON 3    ', 138.0000,1, 201,   1,   1,1.04432416, -18.712650, 1.10000, 0.90000, 1.10000, 0.90000
2010566,'MABTON 1    ', 138.0000,1, 201,   1,   1,1.03387058, -22.018800, 1.10000, 0.90000, 1.10000, 0.90000
2010567,'GRANDVIEW 1 ', 138.0000,1, 201,   1,   1,1.02778232, -19.548082, 1.10000, 0.90000, 1.10000, 0.90000
2010568,'GRANDVIEW 2 ', 138.0000,1, 201,   1,   1,1.02805400, -19.526698, 1.10000, 0.90000, 1.10000, 0.90000
2010569,'QUINCY 1 1  ', 138.0000,1, 201,   1,   1,1.03612161, -22.485172, 1.10000, 0.90000, 1.10000, 0.90000
2010570,'QUINCY 1 2  ', 138.0000,1, 201,   1,   1,1.03600979, -22.500581, 1.10000, 0.90000, 1.10000, 0.90000
2010571,'BREWSTER 1  ', 138.0000,1, 201,   1,   1,1.04166615, -18.426027, 1.10000, 0.90000, 1.10000, 0.90000
2010572,'MATTAWA 1 1 ', 138.0000,1, 201,   1,   1,1.02947164, -19.431752, 1.10000, 0.90000, 1.10000, 0.90000
2010573,'MATTAWA 1 2 ', 138.0000,1, 201,   1,   1,1.02939057, -19.444095, 1.10000, 0.90000, 1.10000, 0.90000
2010574,'PROSSER 1   ', 138.0000,1, 201,   1,   1,1.03089547, -18.746672, 1.10000, 0.90000, 1.10000, 0.90000
2010575,'PROSSER 2   ', 138.0000,1, 201,   1,   1,1.03107631, -18.728198, 1.10000, 0.90000, 1.10000, 0.90000
2010576,'ROYAL CITY 1', 138.0000,1, 201,   1,   1,1.04111326, -21.435463, 1.10000, 0.90000, 1.10000, 0.90000
2010577,'SUNNYSIDE ~1', 138.0000,1, 201,   1,   1,1.02653527, -19.224582, 1.10000, 0.90000, 1.10000, 0.90000
2010578,'EPHRATA 1   ', 138.0000,1, 201,   1,   1,1.03572273, -19.850674, 1.10000, 0.90000, 1.10000, 0.90000
2010579,'OKANOGAN 1  ', 138.0000,1, 201,   1,   1,1.04029346, -19.475661, 1.10000, 0.90000, 1.10000, 0.90000
2010580,'OKANOGAN 2  ', 138.0000,1, 201,   1,   1,1.04021633, -19.482461, 1.10000, 0.90000, 1.10000, 0.90000
2010581,'BENTON CIT~1', 138.0000,1, 201,   1,   1,1.02671421, -19.008821, 1.10000, 0.90000, 1.10000, 0.90000
2010582,'SOAP LAKE 1 ', 138.0000,1, 201,   1,   1,1.03715396, -19.486504, 1.10000, 0.90000, 1.10000, 0.90000
2010583,'WEST RICHL~1', 138.0000,1, 201,   1,   1,1.02860665, -18.641941, 1.10000, 0.90000, 1.10000, 0.90000
2010584,'WEST RICHL~2', 138.0000,1, 201,   1,   1,1.02850604, -18.662324, 1.10000, 0.90000, 1.10000, 0.90000
2010585,'MOSES LAKE~1', 138.0000,1, 201,   1,   1,1.03741515, -20.834409, 1.10000, 0.90000, 1.10000, 0.90000
2010586,'MOSES LAKE~2', 345.0000,1, 201,   1,   1,1.03445160, -19.076513, 1.10000, 0.90000, 1.10000, 0.90000
2010587,'MOSES LAKE~3', 138.0000,1, 201,   1,   1,1.04225409, -20.532898, 1.10000, 0.90000, 1.10000, 0.90000
2010588,'MOSES LAKE~4', 345.0000,1, 201,   1,   1,1.03419542, -19.101276, 1.10000, 0.90000, 1.10000, 0.90000
2010589,'RICHLAND 1 1', 138.0000,1, 201,   1,   1,1.02541518, -18.737606, 1.10000, 0.90000, 1.10000, 0.90000
2010590,'RICHLAND 2 1', 138.0000,1, 201,   1,   1,1.02479994, -18.776036, 1.10000, 0.90000, 1.10000, 0.90000
2010591,'RICHLAND 3 1', 138.0000,1, 201,   1,   1,1.03126848, -18.392887, 1.10000, 0.90000, 1.10000, 0.90000
2010592,'RICHLAND 3 2', 138.0000,1, 201,   1,   1,1.03109217, -18.411955, 1.10000, 0.90000, 1.10000, 0.90000
2010593,'RICHLAND 3 3', 138.0000,1, 201,   1,   1,1.03143275, -18.373781, 1.10000, 0.90000, 1.10000, 0.90000
2010594,'KENNEWICK ~1', 138.0000,1, 201,   1,   1,1.02851880, -17.607555, 1.10000, 0.90000, 1.10000, 0.90000
2010595,'OMAK 1      ', 138.0000,1, 201,   1,   1,1.03804100, -18.977971, 1.10000, 0.90000, 1.10000, 0.90000
2010596,'OMAK 2      ', 138.0000,1, 201,   1,   1,1.03792048, -18.990122, 1.10000, 0.90000, 1.10000, 0.90000
2010597,'TONASKET 1  ', 138.0000,1, 201,   1,   1,1.02442324, -19.665612, 1.10000, 0.90000, 1.10000, 0.90000
2010598,'OROVILLE 1 1', 138.0000,1, 201,   1,   1,1.01456916, -19.494086, 1.10000, 0.90000, 1.10000, 0.90000
2010599,'MESA 1 1    ', 138.0000,1, 201,   1,   1,1.03322566, -18.749878, 1.10000, 0.90000, 1.10000, 0.90000
2010600,'OTHELLO 1   ', 138.0000,1, 201,   1,   1,1.03084123, -20.126158, 1.10000, 0.90000, 1.10000, 0.90000
2010601,'KENNEWICK ~2', 138.0000,1, 201,   1,   1,1.02835929, -17.733036, 1.10000, 0.90000, 1.10000, 0.90000
2010602,'KENNEWICK ~3', 138.0000,1, 201,   1,   1,1.01399159, -18.911223, 1.10000, 0.90000, 1.10000, 0.90000
2010603,'KENNEWICK ~4', 138.0000,1, 201,   1,   1,1.01453972, -18.878486, 1.10000, 0.90000, 1.10000, 0.90000
2010604,'KENNEWICK ~5', 138.0000,1, 201,   1,   1,1.03191328, -18.144818, 1.10000, 0.90000, 1.10000, 0.90000
2010605,'KENNEWICK ~6', 138.0000,1, 201,   1,   1,1.03016090, -18.379955, 1.10000, 0.90000, 1.10000, 0.90000
2010606,'WARDEN 1    ', 138.0000,1, 201,   1,   1,1.03358412, -20.552032, 1.10000, 0.90000, 1.10000, 0.90000
2010607,'PASCO 1 1   ', 138.0000,1, 201,   1,   1,1.02772355, -17.937496, 1.10000, 0.90000, 1.10000, 0.90000
2010608,'PASCO 1 2   ', 138.0000,1, 201,   1,   1,1.02819908, -17.893658, 1.10000, 0.90000, 1.10000, 0.90000
2010609,'PASCO 2 1   ', 138.0000,1, 201,   1,   1,1.02985454, -18.838128, 1.10000, 0.90000, 1.10000, 0.90000
2010610,'COULEE DAM 1', 138.0000,1, 201,   1,   1,1.03942132, -17.716975, 1.10000, 0.90000, 1.10000, 0.90000
2010611,'COULEE DAM 2', 138.0000,1, 201,   1,   1,1.03950202, -17.705389, 1.10000, 0.90000, 1.10000, 0.90000
2010612,'COULEE DAM 3', 138.0000,1, 201,   1,   1,1.03942132, -17.716975, 1.10000, 0.90000, 1.10000, 0.90000
2010613,'BURBANK 1 1 ', 138.0000,1, 201,   1,   1,1.02294362, -18.196932, 1.10000, 0.90000, 1.10000, 0.90000
2010614,'CONNELL 1   ', 138.0000,1, 201,   1,   1,1.03412211, -18.247790, 1.10000, 0.90000, 1.10000, 0.90000
2010615,'REPUBLIC 1  ', 138.0000,1, 201,   1,   1,1.02597034, -18.927035, 1.10000, 0.90000, 1.10000, 0.90000
2010616,'REPUBLIC 2  ', 138.0000,1, 201,   1,   1,1.02592516, -18.933038, 1.10000, 0.90000, 1.10000, 0.90000
2010617,'COLLEGE PL~1', 138.0000,1, 201,   1,   1,1.03889894, -17.501368, 1.10000, 0.90000, 1.10000, 0.90000
2010618,'RITZVILLE 1 ', 138.0000,1, 201,   1,   1,1.02977824, -18.817907, 1.10000, 0.90000, 1.10000, 0.90000
2010619,'DAVENPORT 1 ', 138.0000,1, 201,   1,   1,1.03244925, -17.767313, 1.10000, 0.90000, 1.10000, 0.90000
2010620,'DAVENPORT 2 ', 138.0000,1, 201,   1,   1,1.03238571, -17.778381, 1.10000, 0.90000, 1.10000, 0.90000
2010621,'KETTLE FAL~1', 138.0000,1, 201,   1,   1,1.03797960, -16.122562, 1.10000, 0.90000, 1.10000, 0.90000
2010622,'KETTLE FAL~2', 138.0000,1, 201,   1,   1,1.03790796, -16.132060, 1.10000, 0.90000, 1.10000, 0.90000
2010623,'KETTLE FAL~3', 138.0000,1, 201,   1,   1,1.03805697, -16.112770, 1.10000, 0.90000, 1.10000, 0.90000
2010624,'DAYTON 1 1  ', 138.0000,1, 201,   1,   1,1.03053558, -14.383455, 1.10000, 0.90000, 1.10000, 0.90000
2010625,'DAYTON 1 2  ', 138.0000,1, 201,   1,   1,1.03046811, -14.391301, 1.10000, 0.90000, 1.10000, 0.90000
2010626,'SPRINGDALE 1', 138.0000,1, 201,   1,   1,1.01245010, -19.468935, 1.10000, 0.90000, 1.10000, 0.90000
2010627,'COLVILLE 1  ', 138.0000,1, 201,   1,   1,1.03092515, -17.169014, 1.10000, 0.90000, 1.10000, 0.90000
2010628,'MEDICAL LA~1', 138.0000,1, 201,   1,   1,1.00375783, -20.248745, 1.10000, 0.90000, 1.10000, 0.90000
2010629,'CHEWELAH 1  ', 138.0000,1, 201,   1,   1,1.02196026, -18.255605, 1.10000, 0.90000, 1.10000, 0.90000
2010630,'CHENEY 1    ', 138.0000,1, 201,   1,   1,1.00268590, -20.187992, 1.10000, 0.90000, 1.10000, 0.90000
2010631,'NINE MILE ~1', 138.0000,1, 201,   1,   1,0.99278277, -20.680409, 1.10000, 0.90000, 1.10000, 0.90000
2010632,'NINE MILE ~2', 138.0000,1, 201,   1,   1,0.99280798, -20.677349, 1.10000, 0.90000, 1.10000, 0.90000
2010633,'SPOKANE 1 1 ', 138.0000,1, 201,   1,   1,1.00380337, -20.289026, 1.10000, 0.90000, 1.10000, 0.90000
2010634,'DEER PARK 1 ', 138.0000,1, 201,   1,   1,1.01219940, -18.693784, 1.10000, 0.90000, 1.10000, 0.90000
2010635,'SPOKANE 2 1 ', 138.0000,1, 201,   1,   1,0.98197436, -22.242260, 1.10000, 0.90000, 1.10000, 0.90000
2010636,'SPOKANE 3 1 ', 138.0000,1, 201,   1,   1,0.98488665, -21.797285, 1.10000, 0.90000, 1.10000, 0.90000
2010637,'SPOKANE 3 2 ', 138.0000,1, 201,   1,   1,0.98440969, -21.831088, 1.10000, 0.90000, 1.10000, 0.90000
2010638,'SPOKANE 4 1 ', 138.0000,1, 201,   1,   1,1.02466428, -20.826866, 1.10000, 0.90000, 1.10000, 0.90000
2010639,'SPOKANE 5 1 ', 138.0000,1, 201,   1,   1,0.99458426, -21.708387, 1.10000, 0.90000, 1.10000, 0.90000
2010640,'SPOKANE 5 2 ', 138.0000,1, 201,   1,   1,0.99483675, -21.675351, 1.10000, 0.90000, 1.10000, 0.90000
2010641,'SPOKANE 6 1 ', 138.0000,1, 201,   1,   1,0.99536276, -21.223090, 1.10000, 0.90000, 1.10000, 0.90000
2010642,'SPOKANE 7 1 ', 138.0000,1, 201,   1,   1,1.02532077, -20.713170, 1.10000, 0.90000, 1.10000, 0.90000
2010643,'SPOKANE 7 2 ', 138.0000,1, 201,   1,   1,1.02522111, -20.722548, 1.10000, 0.90000, 1.10000, 0.90000
2010644,'SPOKANE 7 3 ', 138.0000,1, 201,   1,   1,1.02542400, -20.703714, 1.10000, 0.90000, 1.10000, 0.90000
2010645,'COLFAX 1 1  ', 138.0000,1, 201,   1,   1,1.01762855, -15.238277, 1.10000, 0.90000, 1.10000, 0.90000
2010646,'COLFAX 1 2  ', 138.0000,1, 201,   1,   1,1.01753271, -15.245078, 1.10000, 0.90000, 1.10000, 0.90000
2010647,'SPOKANE 8 1 ', 138.0000,1, 201,   1,   1,0.98575824, -22.159910, 1.10000, 0.90000, 1.10000, 0.90000
2010648,'SPOKANE 9 1 ', 138.0000,1, 201,   1,   1,1.02798629, -20.606853, 1.10000, 0.90000, 1.10000, 0.90000
2010649,'SPOKANE 10 1', 138.0000,1, 201,   1,   1,1.02588248, -20.981031, 1.10000, 0.90000, 1.10000, 0.90000
2010650,'SPOKANE 11 1', 138.0000,1, 201,   1,   1,0.98802006, -21.583084, 1.10000, 0.90000, 1.10000, 0.90000
2010651,'SPOKANE 12 1', 138.0000,1, 201,   1,   1,1.02505016, -21.070526, 1.10000, 0.90000, 1.10000, 0.90000
2010652,'COLBERT 1   ', 138.0000,1, 201,   1,   1,0.99375814, -21.489872, 1.10000, 0.90000, 1.10000, 0.90000
2010653,'SPOKANE 13 1', 138.0000,1, 201,   1,   1,1.02379167, -20.352497, 1.10000, 0.90000, 1.10000, 0.90000
2010654,'SPOKANE 13 2', 138.0000,1, 201,   1,   1,1.02405655, -20.335285, 1.10000, 0.90000, 1.10000, 0.90000
2010655,'SPOKANE 14 1', 138.0000,1, 201,   1,   1,1.02676368, -20.728019, 1.10000, 0.90000, 1.10000, 0.90000
2010656,'SPOKANE 14 2', 138.0000,1, 201,   1,   1,1.02701783, -20.706745, 1.10000, 0.90000, 1.10000, 0.90000
2010657,'SPOKANE 15 1', 138.0000,1, 201,   1,   1,0.99838310, -21.612165, 1.10000, 0.90000, 1.10000, 0.90000
2010658,'CHATTAROY 1 ', 138.0000,1, 201,   1,   1,0.99937165, -20.851596, 1.10000, 0.90000, 1.10000, 0.90000
2010659,'CLARKSTON ~1', 138.0000,1, 201,   1,   1,1.02240109, -15.924328, 1.10000, 0.90000, 1.10000, 0.90000
2010660,'SPOKANE 16 1', 138.0000,1, 201,   1,   1,0.99429309, -21.254338, 1.10000, 0.90000, 1.10000, 0.90000
2010661,'SPOKANE 17 1', 345.0000,1, 201,   1,   1,1.00362897, -16.175766, 1.10000, 0.90000, 1.10000, 0.90000
2010662,'SPOKANE 17 2', 138.0000,1, 201,   1,   1,1.03145611, -20.264574, 1.10000, 0.90000, 1.10000, 0.90000
2010663,'SPOKANE 17 3', 345.0000,1, 201,   1,   1,1.00539267, -16.052432, 1.10000, 0.90000, 1.10000, 0.90000
2010664,'SPOKANE 17 4', 345.0000,1, 201,   1,   1,1.00362897, -16.175766, 1.10000, 0.90000, 1.10000, 0.90000
2010665,'SPOKANE 18 1', 138.0000,1, 201,   1,   1,0.99604756, -21.629802, 1.10000, 0.90000, 1.10000, 0.90000
2010666,'ELK 1       ', 138.0000,1, 201,   1,   1,1.00477815, -20.263430, 1.10000, 0.90000, 1.10000, 0.90000
2010667,'ELK 2       ', 138.0000,1, 201,   1,   1,1.00473320, -20.269056, 1.10000, 0.90000, 1.10000, 0.90000
2010668,'SPOKANE 19 1', 138.0000,1, 201,   1,   1,0.99947548, -20.950721, 1.10000, 0.90000, 1.10000, 0.90000
2010669,'PULLMAN 1 1 ', 138.0000,1, 201,   1,   1,1.01486754, -15.600492, 1.10000, 0.90000, 1.10000, 0.90000
2010670,'PULLMAN 2 1 ', 138.0000,1, 201,   1,   1,1.00320268, -16.069786, 1.10000, 0.90000, 1.10000, 0.90000
2010671,'VERADALE 1  ', 138.0000,1, 201,   1,   1,1.01301587, -20.815985, 1.10000, 0.90000, 1.10000, 0.90000
2010672,'NEWPORT 1 1 ', 138.0000,1, 201,   1,   1,1.02007782, -18.469848, 1.10000, 0.90000, 1.10000, 0.90000
2010673,'MEAD 1      ', 138.0000,1, 201,   1,   1,1.00154269, -20.681980, 1.10000, 0.90000, 1.10000, 0.90000
2010674,'OTIS ORCHA~1', 138.0000,1, 201,   1,   1,0.99927580, -20.994574, 1.10000, 0.90000, 1.10000, 0.90000
2010675,'OTIS ORCHA~2', 138.0000,1, 201,   1,   1,0.99921632, -21.004199, 1.10000, 0.90000, 1.10000, 0.90000
2010676,'GREENACRES 1', 138.0000,1, 201,   1,   1,1.00853324, -19.547750, 1.10000, 0.90000, 1.10000, 0.90000
2010677,'GREENACRES 2', 138.0000,1, 201,   1,   1,1.00832844, -19.568195, 1.10000, 0.90000, 1.10000, 0.90000
2010678,'LIBERTY LA~1', 138.0000,1, 201,   1,   1,1.00563705, -20.099884, 1.10000, 0.90000, 1.10000, 0.90000
2010679,'NEWMAN LAK~1', 138.0000,1, 201,   1,   1,0.99976981, -20.898205, 1.10000, 0.90000, 1.10000, 0.90000
2010680,'MATTAWA 2 1 ', 765.0000,1, 201,   1,   1,1.04644513, -17.774785, 1.10000, 0.90000, 1.10000, 0.90000
2010681,'MATTAWA 2 2 ', 345.0000,1, 201,   1,   1,1.04272342, -19.120397, 1.10000, 0.90000, 1.10000, 0.90000
2010682,'MATTAWA 2 3 ', 138.0000,1, 201,   1,   1,1.04428124, -20.802306, 1.10000, 0.90000, 1.10000, 0.90000
2010683,'MATTAWA 2 4 ',  18.0000,2, 201,   1,   1,1.04644513, -17.774785, 1.10000, 0.90000, 1.10000, 0.90000
2010684,'MATTAWA 2 5 ',  20.0000,2, 201,   1,   1,1.02006590, -17.331023, 1.10000, 0.90000, 1.10000, 0.90000
2010685,'MATTAWA 2 6 ',  13.8000,2, 201,   1,   1,1.02011907, -17.045552, 1.10000, 0.90000, 1.10000, 0.90000
2010686,'MATTAWA 2 7 ',  13.8000,2, 201,   1,   1,1.04644513, -17.774785, 1.10000, 0.90000, 1.10000, 0.90000
2010687,'MATTAWA 2 8 ',  13.2000,2, 201,   1,   1,1.01882565, -17.295788, 1.10000, 0.90000, 1.10000, 0.90000
2010688,'MATTAWA 2 9 ',  13.8000,2, 201,   1,   1,1.02060676, -17.147294, 1.10000, 0.90000, 1.10000, 0.90000
2010689,'MATTAWA 2 10',  24.0000,2, 201,   1,   1,1.00144327, -18.875313, 1.10000, 0.90000, 1.10000, 0.90000
2010690,'ROOSEVELT ~1', 138.0000,1, 201,   1,   1,1.04651797, -19.410336, 1.10000, 0.90000, 1.10000, 0.90000
2010691,'ROOSEVELT ~2',  13.8000,2, 201,   1,   1,1.00613892, -16.000497, 1.10000, 0.90000, 1.10000, 0.90000
2010692,'ROOSEVELT ~3', 138.0000,1, 201,   1,   1,1.04651392, -19.410740, 1.10000, 0.90000, 1.10000, 0.90000
2010693,'RANDLE 1    ', 138.0000,1, 201,   1,   1,1.04400611, -28.803540, 1.10000, 0.90000, 1.10000, 0.90000
2010694,'RANDLE 2    ',  13.2000,2, 201,   1,   1,1.04934955, -27.699492, 1.10000, 0.90000, 1.10000, 0.90000
2010695,'RANDLE 3    ',  13.2000,2, 201,   1,   1,1.04938364, -27.569903, 1.10000, 0.90000, 1.10000, 0.90000
2010697,'CLE ELUM 2 1', 345.0000,1, 201,   1,   1,1.03936946, -22.210325, 1.10000, 0.90000, 1.10000, 0.90000
2010698,'CLE ELUM 2 2', 138.0000,1, 201,   1,   1,1.04037070, -24.644149, 1.10000, 0.90000, 1.10000, 0.90000
2010699,'CLE ELUM 2 3',  13.8000,2, 201,   1,   1,1.00191379, -20.336473, 1.10000, 0.90000, 1.10000, 0.90000
2010700,'CLE ELUM 2 4', 345.0000,1, 201,   1,   1,1.03936243, -22.210904, 1.10000, 0.90000, 1.10000, 0.90000
2010701,'CLE ELUM 2 5', 345.0000,1, 201,   1,   1,1.03959966, -22.193506, 1.10000, 0.90000, 1.10000, 0.90000
2010702,'GOLDENDALE~2', 138.0000,1, 201,   1,   1,1.04244041, -21.419782, 1.10000, 0.90000, 1.10000, 0.90000
2010703,'GOLDENDALE~3',  18.0000,2, 201,   1,   1,1.06228030, -15.891021, 1.10000, 0.90000, 1.10000, 0.90000
2010704,'GOLDENDALE~4', 138.0000,1, 201,   1,   1,1.04242742, -21.420809, 1.10000, 0.90000, 1.10000, 0.90000
2010705,'GOLDENDALE~5', 138.0000,1, 201,   1,   1,1.04196763, -21.493615, 1.10000, 0.90000, 1.10000, 0.90000
2010706,'GOLDENDALE~6', 138.0000,1, 201,   1,   1,1.04244041, -21.419782, 1.10000, 0.90000, 1.10000, 0.90000
2010707,'WENATCHEE ~4', 765.0000,1, 201,   1,   1,1.02972937, -17.885791, 1.10000, 0.90000, 1.10000, 0.90000
2010708,'WENATCHEE ~6', 345.0000,1, 201,   1,   1,1.03854883, -20.424021, 1.10000, 0.90000, 1.10000, 0.90000
2010709,'WENATCHEE ~7', 138.0000,1, 201,   1,   1,1.04047966, -24.411641, 1.10000, 0.90000, 1.10000, 0.90000
2010710,'WENATCHEE ~8',  13.8000,2, 201,   1,   1,1.00969744, -16.850082, 1.10000, 0.90000, 1.10000, 0.90000
2010711,'WENATCHEE ~9',  13.8000,2, 201,   1,   1,1.01007330, -17.085469, 1.10000, 0.90000, 1.10000, 0.90000
2010712,'WENATCHEE~10',  13.8000,2, 201,   1,   1,1.00981712, -17.124292, 1.10000, 0.90000, 1.10000, 0.90000
2010713,'WENATCHEE~11',  18.0000,2, 201,   1,   1,1.01014340, -17.165423, 1.10000, 0.90000, 1.10000, 0.90000
2010714,'WENATCHEE~12',  18.0000,2, 201,   1,   1,1.02972937, -17.885791, 1.10000, 0.90000, 1.10000, 0.90000
2010715,'WENATCHEE~13',  13.8000,2, 201,   1,   1,1.01670694, -17.541242, 1.10000, 0.90000, 1.10000, 0.90000
2010716,'WENATCHEE ~5', 765.0000,1, 201,   1,   1,1.03412962, -18.167598, 1.10000, 0.90000, 1.10000, 0.90000
2010717,'WENATCHEE~14', 765.0000,1, 201,   1,   1,1.03450561, -18.471931, 1.10000, 0.90000, 1.10000, 0.90000
2010718,'WENATCHEE~17', 345.0000,1, 201,   1,   1,1.03786147, -20.041331, 1.10000, 0.90000, 1.10000, 0.90000
2010719,'WENATCHEE~18', 138.0000,1, 201,   1,   1,1.03347957, -21.340955, 1.10000, 0.90000, 1.10000, 0.90000
2010720,'WENATCHEE~19',  18.0000,1, 201,   1,   1,1.02980304, -22.588955, 1.10000, 0.90000, 1.10000, 0.90000
2010722,'WENATCHEE~21',  22.0000,2, 201,   1,   1,1.03450561, -18.471931, 1.10000, 0.90000, 1.10000, 0.90000
2010723,'WENATCHEE~22',  20.0000,2, 201,   1,   1,1.00081515, -18.048211, 1.10000, 0.90000, 1.10000, 0.90000
2010724,'WENATCHEE~23',  18.0000,2, 201,   1,   1,1.00189340, -17.773102, 1.10000, 0.90000, 1.10000, 0.90000
2010725,'WENATCHEE~24',  13.8000,2, 201,   1,   1,1.00267863, -17.920489, 1.10000, 0.90000, 1.10000, 0.90000
2010726,'WENATCHEE~15',  18.0000,2, 201,   1,   1,1.00298274, -17.889652, 1.10000, 0.90000, 1.10000, 0.90000
2010727,'WENATCHEE~16',  13.8000,2, 201,   1,   1,1.03450561, -18.471931, 1.10000, 0.90000, 1.10000, 0.90000
2010728,'SULTAN 2 1  ', 345.0000,2, 201,   1,   1,1.01773000, -30.514396, 1.10000, 0.90000, 1.10000, 0.90000
2010729,'SULTAN 2 2  ', 138.0000,2, 201,   1,   1,1.04336131, -33.881222, 1.10000, 0.90000, 1.10000, 0.90000
2010730,'SHELTON 3 1 ', 345.0000,1, 201,   1,   1,1.03115666, -32.768987, 1.10000, 0.90000, 1.10000, 0.90000
2010731,'SHELTON 3 2 ', 138.0000,2, 201,   1,   1,1.02975881, -34.517450, 1.10000, 0.90000, 1.10000, 0.90000
2010732,'SHELTON 3 3 ',  13.8000,1, 201,   1,   1,1.03016877, -33.863678, 1.10000, 0.90000, 1.10000, 0.90000
2010734,'TACOMA 19 1 ', 765.0000,1, 201,   1,   1,1.02818358, -27.048022, 1.10000, 0.90000, 1.10000, 0.90000
2010735,'TACOMA 19 2 ', 345.0000,1, 201,   1,   1,1.04469430, -29.733289, 1.10000, 0.90000, 1.10000, 0.90000
2010736,'TACOMA 19 3 ', 138.0000,1, 201,   1,   1,1.03335667, -34.246531, 1.10000, 0.90000, 1.10000, 0.90000
2010737,'TACOMA 19 4 ',  24.0000,2, 201,   1,   1,1.03445756, -26.375213, 1.10000, 0.90000, 1.10000, 0.90000
2010738,'TACOMA 19 5 ',  13.8000,2, 201,   1,   1,1.03458357, -26.359129, 1.10000, 0.90000, 1.10000, 0.90000
2010739,'COUGAR 1 1  ', 765.0000,1, 201,   1,   1,1.02478278, -25.320531, 1.10000, 0.90000, 1.10000, 0.90000
2010740,'COUGAR 1 2  ', 345.0000,1, 201,   1,   1,1.02799678, -27.867860, 1.10000, 0.90000, 1.10000, 0.90000
2010741,'COUGAR 1 3  ', 138.0000,1, 201,   1,   1,1.02803254, -29.551121, 1.10000, 0.90000, 1.10000, 0.90000
2010742,'COUGAR 1 4  ',  20.0000,2, 201,   1,   1,1.02458763, -25.024206, 1.10000, 0.90000, 1.10000, 0.90000
2010743,'COUGAR 1 5  ',  22.0000,2, 201,   1,   1,1.02478278, -25.320531, 1.10000, 0.90000, 1.10000, 0.90000
2010744,'COUGAR 1 6  ',  13.8000,2, 201,   1,   1,1.02445316, -24.956825, 1.10000, 0.90000, 1.10000, 0.90000
2010745,'ELLENSBURG~3', 138.0000,1, 201,   1,   1,1.03465414, -19.260691, 1.10000, 0.90000, 1.10000, 0.90000
2010746,'ELLENSBURG~4',  18.0000,2, 201,   1,   1,1.02046263, -15.312434, 1.10000, 0.90000, 1.10000, 0.90000
2010747,'BRIDGEPORT 1', 765.0000,1, 201,   1,   1,1.04339552, -15.220993, 1.10000, 0.90000, 1.10000, 0.90000
2010748,'BRIDGEPORT 2', 345.0000,1, 201,   1,   1,1.04352117, -16.582328, 1.10000, 0.90000, 1.10000, 0.90000
2010749,'BRIDGEPORT 3', 138.0000,1, 201,   1,   1,1.04328132, -17.762803, 1.10000, 0.90000, 1.10000, 0.90000
2010750,'BRIDGEPORT 4',  13.8000,2, 201,   1,   1,1.04194438, -13.655733, 1.10000, 0.90000, 1.10000, 0.90000
2010751,'BRIDGEPORT 5',  22.0000,2, 201,   1,   1,1.04339552, -15.220993, 1.10000, 0.90000, 1.10000, 0.90000
2010752,'BRIDGEPORT 6',  13.8000,2, 201,   1,   1,1.04216504, -14.193759, 1.10000, 0.90000, 1.10000, 0.90000
2010753,'BRIDGEPORT 7',  13.8000,2, 201,   1,   1,1.04339552, -15.220993, 1.10000, 0.90000, 1.10000, 0.90000
2010754,'BRIDGEPORT 8',  13.8000,2, 201,   1,   1,1.04174995, -13.787130, 1.10000, 0.90000, 1.10000, 0.90000
2010755,'BRIDGEPORT 9',  13.8000,2, 201,   1,   1,1.04133141, -13.396619, 1.10000, 0.90000, 1.10000, 0.90000
2010756,'SILVER CRE~1', 345.0000,1, 201,   1,   1,1.03879249, -27.762622, 1.10000, 0.90000, 1.10000, 0.90000
2010757,'SILVER CRE~2', 138.0000,2, 201,   1,   1,1.03702748, -28.235538, 1.10000, 0.90000, 1.10000, 0.90000
2010758,'CONCRETE 1 1', 345.0000,2, 201,   1,   1,1.03089535, -26.489301, 1.10000, 0.90000, 1.10000, 0.90000
2010759,'CONCRETE 1 2', 138.0000,1, 201,   1,   1,1.02899110, -27.949494, 1.10000, 0.90000, 1.10000, 0.90000
2010760,'CAMAS 3 1   ', 345.0000,2, 201,   1,   1,1.00340641, -30.329834, 1.10000, 0.90000, 1.10000, 0.90000
2010761,'CAMAS 3 2   ', 138.0000,1, 201,   1,   1,1.02654099, -33.263656, 1.10000, 0.90000, 1.10000, 0.90000
2010762,'CAMAS 3 3   ', 345.0000,1, 201,   1,   1,1.00381541, -30.185700, 1.10000, 0.90000, 1.10000, 0.90000
2010763,'CAMAS 3 4   ', 345.0000,1, 201,   1,   1,1.00340641, -30.329834, 1.10000, 0.90000, 1.10000, 0.90000
2010764,'CAMAS 3 5   ', 345.0000,1, 201,   1,   1,1.00340641, -30.329834, 1.10000, 0.90000, 1.10000, 0.90000
2010765,'CAMAS 3 6   ', 345.0000,1, 201,   1,   1,1.00340641, -30.329834, 1.10000, 0.90000, 1.10000, 0.90000
2010766,'DAYTON 2 1  ', 345.0000,1, 201,   1,   1,1.03749025, -12.728696, 1.10000, 0.90000, 1.10000, 0.90000
2010767,'DAYTON 2 2  ', 138.0000,1, 201,   1,   1,1.04331243, -13.566508, 1.10000, 0.90000, 1.10000, 0.90000
2010768,'DAYTON 2 3  ',  13.8000,2, 201,   1,   1,1.02989805, -10.247555, 1.10000, 0.90000, 1.10000, 0.90000
2010769,'ROCKPORT 1 1', 345.0000,1, 201,   1,   1,1.03178430, -24.893219, 1.10000, 0.90000, 1.10000, 0.90000
2010770,'ROCKPORT 1 2', 138.0000,1, 201,   1,   1,1.03115129, -25.907131, 1.10000, 0.90000, 1.10000, 0.90000
2010771,'ROCKPORT 1 3',  13.8000,2, 201,   1,   1,1.03848171, -23.949295, 1.10000, 0.90000, 1.10000, 0.90000
2010772,'ROCKPORT 1 4',  13.8000,2, 201,   1,   1,1.03945589, -24.030827, 1.10000, 0.90000, 1.10000, 0.90000
2010773,'ROCKPORT 1 5',  18.0000,2, 201,   1,   1,1.03178430, -24.893219, 1.10000, 0.90000, 1.10000, 0.90000
2010774,'ROCKPORT 1 6',  13.8000,2, 201,   1,   1,1.03736734, -24.271200, 1.10000, 0.90000, 1.10000, 0.90000
2010775,'MOUNT VER~53', 138.0000,1, 201,   1,   1,1.05699646, -30.605712, 1.10000, 0.90000, 1.10000, 0.90000
2010776,'MOUNT VER~54',  18.0000,2, 201,   1,   1,1.03178585, -29.454839, 1.10000, 0.90000, 1.10000, 0.90000
2010777,'MOUNT VER~55', 138.0000,1, 201,   1,   1,1.05696261, -30.613581, 1.10000, 0.90000, 1.10000, 0.90000
2010778,'SPOKANE 20 1', 138.0000,2, 201,   1,   1,1.02522254, -20.855272, 1.10000, 0.90000, 1.10000, 0.90000
2010779,'SPOKANE 20 2', 138.0000,1, 201,   1,   1,1.02518237, -20.870195, 1.10000, 0.90000, 1.10000, 0.90000
2010780,'SPOKANE 20 3', 138.0000,1, 201,   1,   1,1.02522254, -20.855272, 1.10000, 0.90000, 1.10000, 0.90000
2010781,'LONGVIEW 3 1', 138.0000,1, 201,   1,   1,1.01513159, -30.717533, 1.10000, 0.90000, 1.10000, 0.90000
2010782,'LONGVIEW 3 2',  13.8000,2, 201,   1,   1,1.01555407, -28.051290, 1.10000, 0.90000, 1.10000, 0.90000
2010783,'LONGVIEW 3 3',  18.0000,2, 201,   1,   1,1.01481247, -26.812502, 1.10000, 0.90000, 1.10000, 0.90000
2010784,'BELLINGHA~23', 345.0000,2, 201,   1,   1,1.03246939, -35.613194, 1.10000, 0.90000, 1.10000, 0.90000
2010785,'BELLINGHA~24', 138.0000,2, 201,   1,   1,1.03090751, -35.859955, 1.10000, 0.90000, 1.10000, 0.90000
2010786,'BELLINGHA~25', 345.0000,1, 201,   1,   1,1.03172803, -35.430370, 1.10000, 0.90000, 1.10000, 0.90000
2010787,'BELLINGHA~26', 345.0000,1, 201,   1,   1,1.03246939, -35.613194, 1.10000, 0.90000, 1.10000, 0.90000
2010788,'BELLINGHA~27', 345.0000,1, 201,   1,   1,1.03304899, -23.819458, 1.10000, 0.90000, 1.10000, 0.90000
2010789,'ROSALIA 1   ', 345.0000,1, 201,   1,   1,1.01185811, -15.070785, 1.10000, 0.90000, 1.10000, 0.90000
2010790,'ROSALIA 2   ', 138.0000,1, 201,   1,   1,1.01352763, -16.736334, 1.10000, 0.90000, 1.10000, 0.90000
2010791,'ROSALIA 3   ',  20.0000,2, 201,   1,   1,0.99553639, -13.837028, 1.10000, 0.90000, 1.10000, 0.90000
2010792,'ROSALIA 4   ', 345.0000,1, 201,   1,   1,1.01179409, -15.078621, 1.10000, 0.90000, 1.10000, 0.90000
2010793,'ROSALIA 5   ', 345.0000,1, 201,   1,   1,1.01283419, -15.028769, 1.10000, 0.90000, 1.10000, 0.90000
2010794,'ANACORTES ~2', 345.0000,1, 201,   1,   1,1.04299521, -27.052931, 1.10000, 0.90000, 1.10000, 0.90000
2010795,'ANACORTES ~3', 138.0000,1, 201,   1,   1,1.05121887, -29.421719, 1.10000, 0.90000, 1.10000, 0.90000
2010796,'ANACORTES ~4',  22.0000,2, 201,   1,   1,1.04299521, -27.052931, 1.10000, 0.90000, 1.10000, 0.90000
2010797,'ANACORTES ~5',  13.8000,2, 201,   1,   1,1.04441023, -25.325401, 1.10000, 0.90000, 1.10000, 0.90000
2010798,'ANACORTES ~6',  18.0000,2, 201,   1,   1,1.02690351, -24.361661, 1.10000, 0.90000, 1.10000, 0.90000
2010799,'ANACORTES ~7', 345.0000,1, 201,   1,   1,1.04286206, -27.025040, 1.10000, 0.90000, 1.10000, 0.90000
2010800,'GOLDENDALE~7', 138.0000,2, 201,   1,   1,1.04487407, -20.689176, 1.10000, 0.90000, 1.10000, 0.90000
2010801,'KIRKLAND 5 1', 138.0000,1, 201,   1,   1,1.01892507, -34.036154, 1.10000, 0.90000, 1.10000, 0.90000
2010802,'KIRKLAND 5 2',  13.8000,2, 201,   1,   1,1.04415882, -33.385046, 1.10000, 0.90000, 1.10000, 0.90000
2010803,'KIRKLAND 5 3',  13.8000,2, 201,   1,   1,1.04420030, -33.256601, 1.10000, 0.90000, 1.10000, 0.90000
2010805,'ROCKPORT 2 1', 138.0000,1, 201,   1,   1,1.02890718, -24.273278, 1.10000, 0.90000, 1.10000, 0.90000
2010806,'ROCKPORT 2 2',  13.8000,2, 201,   1,   1,1.02350950, -19.485492, 1.10000, 0.90000, 1.10000, 0.90000
2010807,'ROCKPORT 2 3',  13.8000,2, 201,   1,   1,1.02612531, -21.780812, 1.10000, 0.90000, 1.10000, 0.90000
2010808,'RICHLAND 4 1', 765.0000,1, 201,   1,   1,1.04200006, -15.739978, 1.10000, 0.90000, 1.10000, 0.90000
2010809,'RICHLAND 4 2', 345.0000,1, 201,   1,   1,1.04020667, -16.222085, 1.10000, 0.90000, 1.10000, 0.90000
2010810,'RICHLAND 4 3', 138.0000,1, 201,   1,   1,1.03378928, -18.161239, 1.10000, 0.90000, 1.10000, 0.90000
2010811,'RICHLAND 4 4',  13.8000,2, 201,   1,   1,1.05965745,  -9.416795, 1.10000, 0.90000, 1.10000, 0.90000
2010812,'RICHLAND 4 5', 765.0000,1, 201,   1,   1,1.04155111, -16.398745, 1.10000, 0.90000, 1.10000, 0.90000
2010813,'AMBOY 1     ', 345.0000,2, 201,   1,   1,1.02013564, -29.037132, 1.10000, 0.90000, 1.10000, 0.90000
2010814,'AMBOY 2     ', 138.0000,1, 201,   1,   1,1.01696134, -30.859297, 1.10000, 0.90000, 1.10000, 0.90000
2010815,'AMBOY 3     ',  22.0000,1, 201,   1,   1,1.01372218, -34.310427, 1.10000, 0.90000, 1.10000, 0.90000
2010817,'KETTLE FAL~4', 345.0000,2, 201,   1,   1,1.04641664, -14.256970, 1.10000, 0.90000, 1.10000, 0.90000
2010818,'KETTLE FAL~5', 138.0000,2, 201,   1,   1,1.04240000, -15.408000, 1.10000, 0.90000, 1.10000, 0.90000
2010819,'KETTLE FAL~6', 345.0000,1, 201,   1,   1,1.04666901, -14.240643, 1.10000, 0.90000, 1.10000, 0.90000
2010820,'BICKLETON ~1', 138.0000,1, 201,   1,   1,1.04182494, -19.982243, 1.10000, 0.90000, 1.10000, 0.90000
2010821,'BICKLETON ~2',  13.8000,2, 201,   1,   1,1.04182494, -19.982243, 1.10000, 0.90000, 1.10000, 0.90000
2010822,'BICKLETON ~3', 138.0000,1, 201,   1,   1,1.04182267, -19.982540, 1.10000, 0.90000, 1.10000, 0.90000
2010823,'BICKLETON ~4', 138.0000,1, 201,   1,   1,1.04182720, -19.981969, 1.10000, 0.90000, 1.10000, 0.90000
2010824,'POMEROY 1 1 ', 765.0000,1, 201,   1,   1,1.02312005, -12.383831, 1.10000, 0.90000, 1.10000, 0.90000
2010825,'POMEROY 1 2 ', 345.0000,1, 201,   1,   1,1.02578509, -13.248818, 1.10000, 0.90000, 1.10000, 0.90000
2010826,'POMEROY 1 3 ', 138.0000,1, 201,   1,   1,1.01919162, -14.730066, 1.10000, 0.90000, 1.10000, 0.90000
2010827,'POMEROY 1 4 ',  22.0000,1, 201,   1,   1,1.02859855, -14.271821, 1.10000, 0.90000, 1.10000, 0.90000
2010829,'POMEROY 1 6 ',  24.0000,2, 201,   1,   1,1.02374923, -11.841515, 1.10000, 0.90000, 1.10000, 0.90000
2010830,'POMEROY 1 7 ',  13.8000,2, 201,   1,   1,1.02358031, -11.740472, 1.10000, 0.90000, 1.10000, 0.90000
2010831,'POMEROY 1 8 ',  20.0000,2, 201,   1,   1,1.02367306, -11.750126, 1.10000, 0.90000, 1.10000, 0.90000
2010832,'POMEROY 1 9 ',  18.0000,2, 201,   1,   1,1.02346075, -11.916348, 1.10000, 0.90000, 1.10000, 0.90000
2010833,'POMEROY 1 10',  13.8000,2, 201,   1,   1,1.02365458, -11.881412, 1.10000, 0.90000, 1.10000, 0.90000
2010834,'POMEROY 1 11',  13.8000,2, 201,   1,   1,1.02356625, -12.012382, 1.10000, 0.90000, 1.10000, 0.90000
2010835,'POMEROY 1 12', 765.0000,1, 201,   1,   1,1.02729356, -12.732275, 1.10000, 0.90000, 1.10000, 0.90000
2010836,'TACOMA 20 1 ', 138.0000,2, 201,   1,   1,1.03103876, -34.065637, 1.10000, 0.90000, 1.10000, 0.90000
2010837,'TACOMA 20 2 ', 138.0000,1, 201,   1,   1,1.03074241, -34.172881, 1.10000, 0.90000, 1.10000, 0.90000
2010838,'TACOMA 21 1 ', 345.0000,2, 201,   1,   1,1.03416348, -31.338848, 1.10000, 0.90000, 1.10000, 0.90000
2010839,'TACOMA 21 2 ', 138.0000,1, 201,   1,   1,1.01603377, -36.521578, 1.10000, 0.90000, 1.10000, 0.90000
2010840,'TACOMA 21 3 ',  18.0000,1, 201,   1,   1,1.02395999, -33.933152, 1.10000, 0.90000, 1.10000, 0.90000
2010842,'LAKEBAY 2 1 ', 345.0000,2, 201,   1,   1,1.03667140, -28.926770, 1.10000, 0.90000, 1.10000, 0.90000
2010843,'LAKEBAY 2 2 ', 138.0000,2, 201,   1,   1,1.03323185, -31.518451, 1.10000, 0.90000, 1.10000, 0.90000
2010844,'BURBANK 2 1 ', 765.0000,1, 201,   1,   1,1.03643799, -14.768609, 1.10000, 0.90000, 1.10000, 0.90000
2010845,'BURBANK 2 2 ', 345.0000,1, 201,   1,   1,1.03701973, -15.273584, 1.10000, 0.90000, 1.10000, 0.90000
2010846,'BURBANK 2 3 ', 138.0000,1, 201,   1,   1,1.03075063, -17.573274, 1.10000, 0.90000, 1.10000, 0.90000
2010847,'BURBANK 2 4 ',  13.8000,2, 201,   1,   1,1.03595471, -14.121399, 1.10000, 0.90000, 1.10000, 0.90000
2010848,'BURBANK 2 5 ',  13.8000,2, 201,   1,   1,1.03595054, -14.269046, 1.10000, 0.90000, 1.10000, 0.90000
2010849,'BURBANK 2 6 ',  18.0000,2, 201,   1,   1,1.03595912, -14.255302, 1.10000, 0.90000, 1.10000, 0.90000
2010850,'BURBANK 2 7 ',  13.8000,2, 201,   1,   1,1.03575945, -14.020537, 1.10000, 0.90000, 1.10000, 0.90000
2010851,'BURBANK 2 8 ',  13.8000,2, 201,   1,   1,1.03597403, -14.271498, 1.10000, 0.90000, 1.10000, 0.90000
2010852,'BURBANK 2 9 ',  13.8000,2, 201,   1,   1,1.03601611, -14.194315, 1.10000, 0.90000, 1.10000, 0.90000
2010853,'BURBANK 2 10',  24.0000,2, 201,   1,   1,1.03643799, -14.768609, 1.10000, 0.90000, 1.10000, 0.90000
2010854,'BURBANK 2 11', 345.0000,1, 201,   1,   1,1.03747284, -15.274053, 1.10000, 0.90000, 1.10000, 0.90000
2010855,'BURBANK 2 12', 765.0000,1, 201,   1,   1,1.03581548, -15.023850, 1.10000, 0.90000, 1.10000, 0.90000
2010856,'CENTRALIA ~4', 765.0000,1, 201,   1,   1,1.03971505, -26.029663, 1.10000, 0.90000, 1.10000, 0.90000
2010857,'CENTRALIA ~5', 345.0000,1, 201,   1,   1,1.03941762, -28.376410, 1.10000, 0.90000, 1.10000, 0.90000
2010858,'CENTRALIA ~6', 138.0000,1, 201,   1,   1,1.03480184, -31.241968, 1.10000, 0.90000, 1.10000, 0.90000
2010859,'CENTRALIA ~7',  13.8000,2, 201,   1,   1,1.03971505, -26.029663, 1.10000, 0.90000, 1.10000, 0.90000
2010860,'CENTRALIA ~8',  13.8000,2, 201,   1,   1,1.03425968, -24.893171, 1.10000, 0.90000, 1.10000, 0.90000
2010861,'CENTRALIA ~9', 765.0000,1, 201,   1,   1,1.04128027, -25.932610, 1.10000, 0.90000, 1.10000, 0.90000
2010862,'SILVER CRE~3', 345.0000,1, 201,   1,   1,1.04042292, -27.906640, 1.10000, 0.90000, 1.10000, 0.90000
2010863,'SILVER CRE~4', 138.0000,1, 201,   1,   1,1.04132056, -28.646040, 1.10000, 0.90000, 1.10000, 0.90000
2010864,'SILVER CRE~5',  18.0000,2, 201,   1,   1,1.00512743, -26.440448, 1.10000, 0.90000, 1.10000, 0.90000
2010865,'SILVER CRE~6',  13.8000,2, 201,   1,   1,1.00547731, -25.616638, 1.10000, 0.90000, 1.10000, 0.90000
2010866,'NORTH BEND~2', 138.0000,1, 201,   1,   1,1.01682162, -34.816128, 1.10000, 0.90000, 1.10000, 0.90000
2010867,'NORTH BEND~3',  18.0000,2, 201,   1,   1,0.97802222, -32.113862, 1.10000, 0.90000, 1.10000, 0.90000
2010868,'NINE MILE ~3', 138.0000,1, 201,   1,   1,1.00943851, -19.881310, 1.10000, 0.90000, 1.10000, 0.90000
2010869,'NINE MILE ~4',  22.0000,2, 201,   1,   1,1.00650680, -18.523432, 1.10000, 0.90000, 1.10000, 0.90000
2010870,'SPOKANE 21 1', 345.0000,1, 201,   1,   1,1.01552308, -16.623419, 1.10000, 0.90000, 1.10000, 0.90000
2010871,'SPOKANE 21 2', 138.0000,1, 201,   1,   1,0.99577743, -21.011330, 1.10000, 0.90000, 1.10000, 0.90000
2010872,'SPOKANE 21 3',  13.8000,2, 201,   1,   1,1.02295899, -15.824300, 1.10000, 0.90000, 1.10000, 0.90000
2010873,'WENATCHEE~25', 138.0000,2, 201,   1,   1,1.04276443, -19.607924, 1.10000, 0.90000, 1.10000, 0.90000
2010874,'DAYTON 3 1  ', 765.0000,1, 201,   1,   1,1.03301740, -12.798712, 1.10000, 0.90000, 1.10000, 0.90000
2010875,'DAYTON 3 2  ', 345.0000,1, 201,   1,   1,1.03581941, -13.519372, 1.10000, 0.90000, 1.10000, 0.90000
2010876,'DAYTON 3 3  ', 138.0000,1, 201,   1,   1,1.03693545, -14.005699, 1.10000, 0.90000, 1.10000, 0.90000
2010877,'DAYTON 3 4  ',  13.8000,1, 201,   1,   1,1.03870547, -14.217496, 1.10000, 0.90000, 1.10000, 0.90000
2010879,'DAYTON 3 6  ',  13.8000,2, 201,   1,   1,1.03253162, -12.480862, 1.10000, 0.90000, 1.10000, 0.90000
2010880,'DAYTON 3 7  ',  18.0000,2, 201,   1,   1,1.03271651, -12.466492, 1.10000, 0.90000, 1.10000, 0.90000
2010881,'DAYTON 3 8  ',  13.8000,2, 201,   1,   1,1.03245163, -12.411391, 1.10000, 0.90000, 1.10000, 0.90000
2010882,'DAYTON 3 9  ',  18.0000,2, 201,   1,   1,1.03301740, -12.798712, 1.10000, 0.90000, 1.10000, 0.90000
2010883,'DAYTON 3 10 ',  22.0000,2, 201,   1,   1,1.03301740, -12.798712, 1.10000, 0.90000, 1.10000, 0.90000
2010884,'DAYTON 3 11 ',  18.0000,2, 201,   1,   1,1.03245807, -12.175627, 1.10000, 0.90000, 1.10000, 0.90000
2010885,'DAYTON 3 12 ', 765.0000,1, 201,   1,   1,1.03252912, -12.940427, 1.10000, 0.90000, 1.10000, 0.90000
2010886,'DAYTON 3 13 ', 765.0000,1, 201,   1,   1,1.03301740, -12.798712, 1.10000, 0.90000, 1.10000, 0.90000
2010887,'SUMAS 1     ', 345.0000,1, 201,   1,   1,1.03270435, -34.316742, 1.10000, 0.90000, 1.10000, 0.90000
2010888,'SUMAS 2     ', 138.0000,1, 201,   1,   1,1.03588009, -35.060088, 1.10000, 0.90000, 1.10000, 0.90000
2010889,'SUMAS 3     ',  18.0000,2, 201,   1,   1,1.03853905, -32.921724, 1.10000, 0.90000, 1.10000, 0.90000
2010890,'SUMAS 4     ',  13.8000,2, 201,   1,   1,1.03270435, -34.316742, 1.10000, 0.90000, 1.10000, 0.90000
2010891,'SUMAS 5     ', 345.0000,1, 201,   1,   1,1.03231490, -34.336782, 1.10000, 0.90000, 1.10000, 0.90000
2010892,'BURLINGTO~27', 765.0000,1, 201,   1,   1,1.02571654, -23.756329, 1.10000, 0.90000, 1.10000, 0.90000
2010893,'BURLINGTO~28', 345.0000,1, 201,   1,   1,1.04416478, -26.396386, 1.10000, 0.90000, 1.10000, 0.90000
2010894,'BURLINGTO~29', 138.0000,1, 201,   1,   1,1.05987048, -30.545736, 1.10000, 0.90000, 1.10000, 0.90000
2010895,'BURLINGTO~30',  13.2000,2, 201,   1,   1,1.02463305, -23.167105, 1.10000, 0.90000, 1.10000, 0.90000
2010896,'BURLINGTO~31',  13.8000,2, 201,   1,   1,1.02455449, -23.126771, 1.10000, 0.90000, 1.10000, 0.90000
2010897,'BURLINGTO~32',  18.0000,2, 201,   1,   1,1.02497137, -23.347723, 1.10000, 0.90000, 1.10000, 0.90000
2010898,'BURLINGTO~33',  18.0000,2, 201,   1,   1,1.02483535, -23.265296, 1.10000, 0.90000, 1.10000, 0.90000
2010899,'COULEE CIT~1', 345.0000,1, 201,   1,   1,1.03966641, -17.884210, 1.10000, 0.90000, 1.10000, 0.90000
2010900,'COULEE CIT~2', 138.0000,1, 201,   1,   1,1.04146051, -18.546479, 1.10000, 0.90000, 1.10000, 0.90000
2010901,'COULEE CIT~3',  13.8000,2, 201,   1,   1,1.03807950, -15.225347, 1.10000, 0.90000, 1.10000, 0.90000
2010902,'COULEE CIT~4',  13.8000,2, 201,   1,   1,1.03966641, -17.884210, 1.10000, 0.90000, 1.10000, 0.90000
2010903,'BICKLETON ~5', 138.0000,1, 201,   1,   1,1.04552579, -19.729167, 1.10000, 0.90000, 1.10000, 0.90000
2010904,'BICKLETON ~6',  13.8000,2, 201,   1,   1,1.05139244, -17.591224, 1.10000, 0.90000, 1.10000, 0.90000
2010905,'BEVERLY 1   ', 765.0000,1, 201,   1,   1,1.04382575, -17.955813, 1.10000, 0.90000, 1.10000, 0.90000
2010906,'BEVERLY 2   ', 345.0000,1, 201,   1,   1,1.04412460, -18.964794, 1.10000, 0.90000, 1.10000, 0.90000
2010907,'BEVERLY 3   ', 138.0000,1, 201,   1,   1,1.03882647, -19.180734, 1.10000, 0.90000, 1.10000, 0.90000
2010908,'BEVERLY 4   ',  18.0000,2, 201,   1,   1,1.03668749, -17.394557, 1.10000, 0.90000, 1.10000, 0.90000
2010909,'BEVERLY 5   ',  18.0000,2, 201,   1,   1,1.04382575, -17.955813, 1.10000, 0.90000, 1.10000, 0.90000
2010910,'BEVERLY 6   ',  18.0000,2, 201,   1,   1,1.03050888, -17.634503, 1.10000, 0.90000, 1.10000, 0.90000
2010911,'BEVERLY 7   ',  13.2000,2, 201,   1,   1,1.04382575, -17.955813, 1.10000, 0.90000, 1.10000, 0.90000
2010912,'BEVERLY 8   ',  13.8000,2, 201,   1,   1,1.03041852, -17.495523, 1.10000, 0.90000, 1.10000, 0.90000
2010913,'BEVERLY 9   ',  24.0000,2, 201,   1,   1,1.04382575, -17.955813, 1.10000, 0.90000, 1.10000, 0.90000
2010914,'BEVERLY 10  ',  18.0000,2, 201,   1,   1,1.03087354, -17.886360, 1.10000, 0.90000, 1.10000, 0.90000
2010915,'BEVERLY 11  ', 345.0000,1, 201,   1,   1,1.04385734, -19.093068, 1.10000, 0.90000, 1.10000, 0.90000
2010916,'ROCKPORT 3 1', 765.0000,1, 201,   1,   1,1.02643144, -21.425451, 1.10000, 0.90000, 1.10000, 0.90000
2010917,'ROCKPORT 3 2', 345.0000,1, 201,   1,   1,1.03030026, -23.486965, 1.10000, 0.90000, 1.10000, 0.90000
2010918,'ROCKPORT 3 3', 138.0000,1, 201,   1,   1,1.03019094, -23.952973, 1.10000, 0.90000, 1.10000, 0.90000
2010919,'ROCKPORT 3 4',  22.0000,2, 201,   1,   1,1.03213155, -20.449750, 1.10000, 0.90000, 1.10000, 0.90000
2010920,'ROCKPORT 3 5',  13.8000,2, 201,   1,   1,1.02643144, -21.425451, 1.10000, 0.90000, 1.10000, 0.90000
2010921,'ROCKPORT 3 6',  13.8000,2, 201,   1,   1,1.03236783, -20.852294, 1.10000, 0.90000, 1.10000, 0.90000
2010922,'ROCKPORT 3 7',  18.0000,2, 201,   1,   1,1.02643144, -21.425451, 1.10000, 0.90000, 1.10000, 0.90000
2010923,'BLAINE 2 1  ', 138.0000,2, 201,   1,   1,1.03920937, -35.206555, 1.10000, 0.90000, 1.10000, 0.90000
2010924,'NORTH BEND~4', 138.0000,1, 201,   1,   1,1.02718806, -34.516617, 1.10000, 0.90000, 1.10000, 0.90000
2010925,'NORTH BEND~5',  18.0000,2, 201,   1,   1,1.02454233, -31.182894, 1.10000, 0.90000, 1.10000, 0.90000
2010926,'NORTH BEND~6', 138.0000,1, 201,   1,   1,1.02716267, -34.531811, 1.10000, 0.90000, 1.10000, 0.90000
2010927,'NORTH BEND~7', 138.0000,1, 201,   1,   1,1.02718806, -34.516617, 1.10000, 0.90000, 1.10000, 0.90000
2010928,'CHEHALIS 2 1', 345.0000,1, 201,   1,   1,1.04400003, -27.467433, 1.10000, 0.90000, 1.10000, 0.90000
2010929,'CHEHALIS 2 2', 138.0000,1, 201,   1,   1,1.04108143, -29.595592, 1.10000, 0.90000, 1.10000, 0.90000
2010930,'CHEHALIS 2 3',  13.8000,2, 201,   1,   1,1.06214869, -25.955296, 1.10000, 0.90000, 1.10000, 0.90000
2010931,'CHEHALIS 2 4',  13.8000,2, 201,   1,   1,1.05184746, -25.767758, 1.10000, 0.90000, 1.10000, 0.90000
2010932,'CHEHALIS 2 5',  13.8000,2, 201,   1,   1,1.05919659, -23.996826, 1.10000, 0.90000, 1.10000, 0.90000
2010933,'GOLDENDALE~8', 138.0000,2, 201,   1,   1,1.04252875, -21.804653, 1.10000, 0.90000, 1.10000, 0.90000
2010934,'COUGAR 2 1  ', 138.0000,2, 201,   1,   1,1.02668917, -29.984988, 1.10000, 0.90000, 1.10000, 0.90000
2010935,'COUGAR 2 2  ', 138.0000,1, 201,   1,   1,1.02657688, -30.029955, 1.10000, 0.90000, 1.10000, 0.90000
2010936,'COUGAR 2 3  ', 138.0000,1, 201,   1,   1,1.02668917, -29.984988, 1.10000, 0.90000, 1.10000, 0.90000
2010937,'ABERDEEN 2 1', 138.0000,1, 201,   1,   1,1.03686976, -31.541100, 1.10000, 0.90000, 1.10000, 0.90000
2010938,'ABERDEEN 2 2',  13.8000,2, 201,   1,   1,1.03735387, -28.742146, 1.10000, 0.90000, 1.10000, 0.90000
2010939,'ABERDEEN 2 3',  13.8000,2, 201,   1,   1,1.03615308, -26.956084, 1.10000, 0.90000, 1.10000, 0.90000
2010940,'ABERDEEN 2 4',  18.0000,2, 201,   1,   1,1.03488195, -25.562762, 1.10000, 0.90000, 1.10000, 0.90000
2010941,'KAHLOTUS 1  ', 765.0000,1, 201,   1,   1,1.03251815, -13.487806, 1.10000, 0.90000, 1.10000, 0.90000
2010942,'KAHLOTUS 2  ', 345.0000,1, 201,   1,   1,1.03653347, -14.451193, 1.10000, 0.90000, 1.10000, 0.90000
2010943,'KAHLOTUS 3  ', 138.0000,1, 201,   1,   1,1.03769660, -16.658857, 1.10000, 0.90000, 1.10000, 0.90000
2010944,'KAHLOTUS 4  ',  24.0000,2, 201,   1,   1,1.03184211, -12.714505, 1.10000, 0.90000, 1.10000, 0.90000
2010945,'KAHLOTUS 5  ',  13.8000,2, 201,   1,   1,1.03174484, -12.650052, 1.10000, 0.90000, 1.10000, 0.90000
2010946,'KAHLOTUS 6  ',  13.8000,2, 201,   1,   1,1.03209901, -12.919686, 1.10000, 0.90000, 1.10000, 0.90000
2010947,'KAHLOTUS 7  ',  13.8000,2, 201,   1,   1,1.03196394, -12.902086, 1.10000, 0.90000, 1.10000, 0.90000
2010948,'KAHLOTUS 8  ',  18.0000,2, 201,   1,   1,1.03251815, -13.487806, 1.10000, 0.90000, 1.10000, 0.90000
2010949,'KAHLOTUS 9  ',  13.8000,2, 201,   1,   1,1.03203130, -13.065065, 1.10000, 0.90000, 1.10000, 0.90000
2010950,'FALL CITY ~2', 138.0000,1, 201,   1,   1,1.03117549, -33.728444, 1.10000, 0.90000, 1.10000, 0.90000
2010951,'FALL CITY ~3',  18.0000,2, 201,   1,   1,1.03117549, -33.728444, 1.10000, 0.90000, 1.10000, 0.90000
2010952,'FALL CITY ~4', 138.0000,1, 201,   1,   1,1.03117549, -33.728444, 1.10000, 0.90000, 1.10000, 0.90000
2010953,'ARIEL 1     ', 345.0000,1, 201,   1,   1,1.01962376, -29.267145, 1.10000, 0.90000, 1.10000, 0.90000
2010954,'ARIEL 2     ', 138.0000,1, 201,   1,   1,1.02670300, -31.345039, 1.10000, 0.90000, 1.10000, 0.90000
2010955,'ARIEL 3     ',  13.8000,2, 201,   1,   1,1.01902723, -28.670586, 1.10000, 0.90000, 1.10000, 0.90000
2010956,'ARIEL 4     ',  13.8000,2, 201,   1,   1,1.01962376, -29.267145, 1.10000, 0.90000, 1.10000, 0.90000
2010957,'CENTERVILL~2', 345.0000,1, 201,   1,   1,1.04113197, -21.071583, 1.10000, 0.90000, 1.10000, 0.90000
2010958,'CENTERVILL~3', 138.0000,1, 201,   1,   1,1.04235983, -23.159225, 1.10000, 0.90000, 1.10000, 0.90000
2010959,'CENTERVILL~4',  20.0000,2, 201,   1,   1,1.00788951, -18.697766, 1.10000, 0.90000, 1.10000, 0.90000
2010960,'CENTERVILL~5', 345.0000,1, 201,   1,   1,1.04047835, -21.109060, 1.10000, 0.90000, 1.10000, 0.90000
2010961,'POMEROY 2 1 ', 345.0000,1, 201,   1,   1,1.03442216, -12.834929, 1.10000, 0.90000, 1.10000, 0.90000
2010962,'POMEROY 2 2 ', 138.0000,1, 201,   1,   1,1.03444576, -13.492298, 1.10000, 0.90000, 1.10000, 0.90000
2010963,'POMEROY 2 3 ',  18.0000,1, 201,   1,   1,1.03455317, -13.986659, 1.10000, 0.90000, 1.10000, 0.90000
2010965,'POMEROY 2 5 ',  13.8000,2, 201,   1,   1,1.03442216, -12.834929, 1.10000, 0.90000, 1.10000, 0.90000
2010966,'PACKWOOD 1  ', 138.0000,2, 201,   1,   1,1.02268922, -27.976781, 1.10000, 0.90000, 1.10000, 0.90000
2010967,'PACKWOOD 2  ', 138.0000,1, 201,   1,   1,1.02265835, -27.992899, 1.10000, 0.90000, 1.10000, 0.90000
2010968,'SPOKANE 22 1', 138.0000,1, 201,   1,   1,1.02753544, -20.452175, 1.10000, 0.90000, 1.10000, 0.90000
2010969,'SPOKANE 22 2',  13.8000,2, 201,   1,   1,1.02753544, -20.452175, 1.10000, 0.90000, 1.10000, 0.90000
2010970,'FORD 1 1    ', 345.0000,1, 201,   1,   1,1.01243198, -15.961778, 1.10000, 0.90000, 1.10000, 0.90000
2010971,'FORD 1 2    ', 138.0000,1, 201,   1,   1,1.01290202, -17.682523, 1.10000, 0.90000, 1.10000, 0.90000
2010972,'FORD 1 3    ',  18.0000,2, 201,   1,   1,1.01046181, -14.710226, 1.10000, 0.90000, 1.10000, 0.90000
2010973,'FORD 1 4    ',  18.0000,2, 201,   1,   1,1.01225758, -16.335381, 1.10000, 0.90000, 1.10000, 0.90000
2010974,'KENNEWICK ~7', 345.0000,1, 201,   1,   1,1.03997803, -15.724453, 1.10000, 0.90000, 1.10000, 0.90000
2010975,'KENNEWICK ~8', 138.0000,1, 201,   1,   1,1.03599763, -16.696908, 1.10000, 0.90000, 1.10000, 0.90000
2010976,'KENNEWICK ~9',  13.8000,1, 201,   1,   1,1.03462613, -17.051924, 1.10000, 0.90000, 1.10000, 0.90000
2010978,'KENNEWICK~11',  13.8000,2, 201,   1,   1,1.03915000, -14.835179, 1.10000, 0.90000, 1.10000, 0.90000
2010979,'ELLENSBURG~5', 345.0000,1, 201,   1,   1,1.04386294, -19.852951, 1.10000, 0.90000, 1.10000, 0.90000
2010980,'ELLENSBURG~6', 138.0000,1, 201,   1,   1,1.04175961, -21.966433, 1.10000, 0.90000, 1.10000, 0.90000
2010981,'ELLENSBURG~7',  13.8000,2, 201,   1,   1,1.04842448, -18.679220, 1.10000, 0.90000, 1.10000, 0.90000
2010982,'ELLENSBURG~8',  22.0000,2, 201,   1,   1,1.04689860, -19.130527, 1.10000, 0.90000, 1.10000, 0.90000
2010983,'BICKLETON ~7', 345.0000,1, 201,   1,   1,1.04302621, -19.783583, 1.10000, 0.90000, 1.10000, 0.90000
2010984,'BICKLETON ~8', 138.0000,1, 201,   1,   1,1.04534268, -19.650519, 1.10000, 0.90000, 1.10000, 0.90000
2010985,'BICKLETON ~9',  13.8000,2, 201,   1,   1,1.03774297, -17.801285, 1.10000, 0.90000, 1.10000, 0.90000
2010986,'ELMA 2 1    ', 765.0000,1, 201,   1,   1,1.03938043, -26.326262, 1.10000, 0.90000, 1.10000, 0.90000
2010987,'ELMA 2 2    ', 345.0000,1, 201,   1,   1,1.04064381, -29.053702, 1.10000, 0.90000, 1.10000, 0.90000
2010988,'ELMA 2 3    ', 138.0000,1, 201,   1,   1,1.03979564, -31.252780, 1.10000, 0.90000, 1.10000, 0.90000
2010989,'ELMA 2 4    ',  18.0000,2, 201,   1,   1,1.03722262, -25.238399, 1.10000, 0.90000, 1.10000, 0.90000
2010990,'ELMA 2 5    ',  20.0000,2, 201,   1,   1,1.03737020, -25.285914, 1.10000, 0.90000, 1.10000, 0.90000
2010991,'ELMA 2 6    ',  22.0000,2, 201,   1,   1,1.03777385, -25.479720, 1.10000, 0.90000, 1.10000, 0.90000
2010992,'IONE 1 1    ', 138.0000,1, 201,   1,   1,1.04379249, -12.776378, 1.10000, 0.90000, 1.10000, 0.90000
2010993,'IONE 1 2    ',  18.0000,2, 201,   1,   1,1.04379249, -12.776378, 1.10000, 0.90000, 1.10000, 0.90000
2010994,'IONE 1 3    ',  13.8000,2, 201,   1,   1,1.04379249, -12.776378, 1.10000, 0.90000, 1.10000, 0.90000
2010995,'IONE 1 4    ',  13.8000,2, 201,   1,   1,1.04193211, -10.083085, 1.10000, 0.90000, 1.10000, 0.90000
2010996,'IONE 1 5    ', 138.0000,1, 201,   1,   1,1.04375625, -12.789034, 1.10000, 0.90000, 1.10000, 0.90000
2010997,'LAKEBAY 3 1 ', 138.0000,1, 201,   1,   1,1.03168952, -31.721868, 1.10000, 0.90000, 1.10000, 0.90000
2010998,'LAKEBAY 3 2 ',  18.0000,2, 201,   1,   1,1.02431464, -30.386210, 1.10000, 0.90000, 1.10000, 0.90000
2010999,'LAKEBAY 3 3 ', 138.0000,1, 201,   1,   1,1.03164172, -31.746316, 1.10000, 0.90000, 1.10000, 0.90000
2011000,'GOLDENDALE~9', 765.0000,1, 201,   1,   1,1.03340280, -21.300116, 1.10000, 0.90000, 1.10000, 0.90000
2011001,'GOLDENDAL~10', 345.0000,1, 201,   1,   1,1.03720093, -21.584060, 1.10000, 0.90000, 1.10000, 0.90000
2011002,'GOLDENDAL~11', 138.0000,1, 201,   1,   1,1.03978908, -21.525333, 1.10000, 0.90000, 1.10000, 0.90000
2011003,'GOLDENDAL~12',  20.0000,1, 201,   1,   1,1.04232907, -21.468005, 1.10000, 0.90000, 1.10000, 0.90000
2011005,'GOLDENDAL~14',  13.8000,2, 201,   1,   1,1.02463090, -20.869049, 1.10000, 0.90000, 1.10000, 0.90000
2011006,'GOLDENDAL~15',  13.8000,2, 201,   1,   1,1.02594638, -20.726694, 1.10000, 0.90000, 1.10000, 0.90000
2011007,'SHELTON 4 1 ', 138.0000,1, 201,   1,   1,1.02882469, -34.807204, 1.10000, 0.90000, 1.10000, 0.90000
2011008,'SHELTON 4 2 ',  18.0000,2, 201,   1,   1,0.97505498, -30.266467, 1.10000, 0.90000, 1.10000, 0.90000
2011009,'SHELTON 4 3 ',  24.0000,2, 201,   1,   1,0.99650824, -33.590799, 1.10000, 0.90000, 1.10000, 0.90000
2011010,'SHELTON 4 4 ', 138.0000,1, 201,   1,   1,1.02874815, -34.832869, 1.10000, 0.90000, 1.10000, 0.90000
2011011,'GRAND COUL~1', 765.0000,1, 201,   1,   1,1.04100001, -13.172415, 1.10000, 0.90000, 1.10000, 0.90000
2011012,'GRAND COUL~9', 345.0000,1, 201,   1,   1,1.04116571, -15.433758, 1.10000, 0.90000, 1.10000, 0.90000
2011013,'GRAND COU~10', 138.0000,1, 201,   1,   1,1.04078889, -16.852380, 1.10000, 0.90000, 1.10000, 0.90000
2011014,'GRAND COU~11',  13.8000,2, 201,   1,   1,1.06922126,  -9.011547, 1.10000, 0.90000, 1.10000, 0.90000
2011015,'GRAND COU~12',  13.8000,2, 201,   1,   1,1.04100001, -13.172415, 1.10000, 0.90000, 1.10000, 0.90000
2011016,'GRAND COU~13',  13.8000,2, 201,   1,   1,1.06315577,  -8.655450, 1.10000, 0.90000, 1.10000, 0.90000
2011017,'GRAND COU~14',  13.8000,2, 201,   1,   1,1.04100001, -13.172415, 1.10000, 0.90000, 1.10000, 0.90000
2011018,'GRAND COU~15',  13.8000,2, 201,   1,   1,1.06169057,  -9.907625, 1.10000, 0.90000, 1.10000, 0.90000
2011019,'GRAND COU~16',  13.8000,2, 201,   1,   1,1.06135464, -10.482507, 1.10000, 0.90000, 1.10000, 0.90000
2011020,'GRAND COUL~2',  20.0000,2, 201,   1,   1,1.04305804, -12.886042, 1.10000, 0.90000, 1.10000, 0.90000
2011021,'GRAND COUL~3',  22.0000,2, 201,   1,   1,1.04359972, -12.988155, 1.10000, 0.90000, 1.10000, 0.90000
2011022,'GRAND COUL~4',  18.0000,2, 201,   1,   1,1.04100001, -13.172415, 1.10000, 0.90000, 1.10000, 0.90000
2011023,'GRAND COUL~5',  13.8000,2, 201,   1,   1,1.04314375, -12.938622, 1.10000, 0.90000, 1.10000, 0.90000
2011024,'GRAND COUL~6',  13.8000,2, 201,   1,   1,1.04100001, -13.172415, 1.10000, 0.90000, 1.10000, 0.90000
2011025,'GRAND COUL~7',  13.8000,2, 201,   1,   1,1.04313731, -12.939305, 1.10000, 0.90000, 1.10000, 0.90000
2011026,'GRAND COUL~8', 345.0000,1, 201,   1,   1,1.04164398, -15.612936, 1.10000, 0.90000, 1.10000, 0.90000
2011027,'FERNDALE 2 1', 345.0000,1, 201,   1,   1,1.02493060, -34.396624, 1.10000, 0.90000, 1.10000, 0.90000
2011028,'FERNDALE 2 2', 138.0000,1, 201,   1,   1,1.03852630, -35.243226, 1.10000, 0.90000, 1.10000, 0.90000
2011029,'FERNDALE 2 3',  13.8000,1, 201,   1,   1,1.04995441, -35.927697, 1.10000, 0.90000, 1.10000, 0.90000
2011031,'FERNDALE 2 5',  18.0000,2, 201,   1,   1,1.04216373, -33.151597, 1.10000, 0.90000, 1.10000, 0.90000
2011032,'FERNDALE 2 6',  24.0000,2, 201,   1,   1,1.04115701, -32.725806, 1.10000, 0.90000, 1.10000, 0.90000
2011033,'FERNDALE 2 7',  13.2000,2, 201,   1,   1,1.04111195, -32.715411, 1.10000, 0.90000, 1.10000, 0.90000
2011034,'FERNDALE 2 8', 345.0000,1, 201,   1,   1,1.02640808, -34.567430, 1.10000, 0.90000, 1.10000, 0.90000
2011035,'LONGVIEW 4 1', 138.0000,2, 201,   1,   1,1.01629269, -30.557361, 1.10000, 0.90000, 1.10000, 0.90000
2011036,'LONGVIEW 4 2', 138.0000,1, 201,   1,   1,1.01624250, -30.571213, 1.10000, 0.90000, 1.10000, 0.90000
2011037,'CONCRETE 2 1', 138.0000,2, 201,   1,   1,1.02202654, -29.336134, 1.10000, 0.90000, 1.10000, 0.90000
2011038,'METALINE F~1', 765.0000,1, 201,   1,   1,1.03589094, -12.215293, 1.10000, 0.90000, 1.10000, 0.90000
2011039,'METALINE F~2', 345.0000,1, 201,   1,   1,1.04019976, -12.657187, 1.10000, 0.90000, 1.10000, 0.90000
2011040,'METALINE F~3', 138.0000,1, 201,   1,   1,1.04297888, -12.843843, 1.10000, 0.90000, 1.10000, 0.90000
2011041,'METALINE F~4',  13.8000,2, 201,   1,   1,1.03589094, -12.215293, 1.10000, 0.90000, 1.10000, 0.90000
2011042,'METALINE F~5',  13.8000,2, 201,   1,   1,1.03589094, -12.215293, 1.10000, 0.90000, 1.10000, 0.90000
2011043,'METALINE F~6',  13.8000,2, 201,   1,   1,1.03589094, -12.215293, 1.10000, 0.90000, 1.10000, 0.90000
2011044,'METALINE F~7',  18.0000,2, 201,   1,   1,1.03589094, -12.215293, 1.10000, 0.90000, 1.10000, 0.90000
2011045,'METALINE F~8',  22.0000,2, 201,   1,   1,1.03526902, -11.592385, 1.10000, 0.90000, 1.10000, 0.90000
2011046,'METALINE F~9',  13.8000,2, 201,   1,   1,1.03517485, -11.534386, 1.10000, 0.90000, 1.10000, 0.90000
2011047,'COULEE CIT~5', 138.0000,2, 201,   1,   1,1.03999996, -18.961131, 1.10000, 0.90000, 1.10000, 0.90000
2011048,'VANCOUVER~15', 345.0000,1, 201,   1,   1,1.00364625, -30.781569, 1.10000, 0.90000, 1.10000, 0.90000
2011049,'VANCOUVER~16', 138.0000,1, 201,   1,   1,1.03643358, -33.364279, 1.10000, 0.90000, 1.10000, 0.90000
2011050,'VANCOUVER~17',  13.8000,2, 201,   1,   1,1.03836679, -26.775788, 1.10000, 0.90000, 1.10000, 0.90000
2011051,'DAYTON 4 1  ', 138.0000,1, 201,   1,   1,1.02924085, -13.633861, 1.10000, 0.90000, 1.10000, 0.90000
2011052,'DAYTON 4 2  ',  20.0000,2, 201,   1,   1,1.01277387, -10.010171, 1.10000, 0.90000, 1.10000, 0.90000
2011053,'DAYTON 4 3  ',  18.0000,2, 201,   1,   1,1.01175749,  -9.185883, 1.10000, 0.90000, 1.10000, 0.90000
2011054,'FORD 2 1    ', 138.0000,2, 201,   1,   1,1.01604927, -17.874651, 1.10000, 0.90000, 1.10000, 0.90000
2011055,'FORD 2 2    ', 138.0000,1, 201,   1,   1,1.01590717, -17.884651, 1.10000, 0.90000, 1.10000, 0.90000
2011056,'DAYTON 5 1  ', 345.0000,1, 201,   1,   1,1.03803062, -12.490733, 1.10000, 0.90000, 1.10000, 0.90000
2011057,'DAYTON 5 2  ', 138.0000,1, 201,   1,   1,1.03589129, -13.348082, 1.10000, 0.90000, 1.10000, 0.90000
2011058,'DAYTON 5 3  ',  18.0000,1, 201,   1,   1,1.03847766, -12.322909, 1.10000, 0.90000, 1.10000, 0.90000
2011060,'DAYTON 5 5  ',  13.8000,2, 201,   1,   1,1.04223132, -11.423920, 1.10000, 0.90000, 1.10000, 0.90000
2011061,'DAYTON 5 6  ',  13.8000,2, 201,   1,   1,1.04187703, -11.523227, 1.10000, 0.90000, 1.10000, 0.90000
2011062,'PASCO 3 1   ', 138.0000,2, 201,   1,   1,1.02159441, -18.698312, 1.10000, 0.90000, 1.10000, 0.90000
2011063,'TOUCHET 1   ', 345.0000,1, 201,   1,   1,1.04190207, -15.375372, 1.10000, 0.90000, 1.10000, 0.90000
2011064,'TOUCHET 2   ', 138.0000,1, 201,   1,   1,1.04267263, -16.650744, 1.10000, 0.90000, 1.10000, 0.90000
2011065,'TOUCHET 3   ',  13.8000,2, 201,   1,   1,1.06806338, -12.900288, 1.10000, 0.90000, 1.10000, 0.90000
2011066,'TOUCHET 4   ', 345.0000,1, 201,   1,   1,1.04157519, -15.410788, 1.10000, 0.90000, 1.10000, 0.90000
2011067,'ROOSEVELT ~4', 345.0000,1, 201,   1,   1,1.04416883, -19.768582, 1.10000, 0.90000, 1.10000, 0.90000
2011068,'ROOSEVELT ~5', 138.0000,1, 201,   1,   1,1.04589069, -19.467012, 1.10000, 0.90000, 1.10000, 0.90000
2011069,'ROOSEVELT ~6',  13.8000,2, 201,   1,   1,1.05169117, -17.846089, 1.10000, 0.90000, 1.10000, 0.90000
2011070,'LONGVIEW 5 1', 345.0000,1, 201,   1,   1,1.02742755, -27.310482, 1.10000, 0.90000, 1.10000, 0.90000
2011071,'LONGVIEW 5 2', 138.0000,1, 201,   1,   1,1.01679099, -30.534999, 1.10000, 0.90000, 1.10000, 0.90000
2011072,'LONGVIEW 5 3',  13.8000,2, 201,   1,   1,1.02463841, -25.898095, 1.10000, 0.90000, 1.10000, 0.90000
2011073,'LONGVIEW 5 4',  18.0000,2, 201,   1,   1,1.02292073, -25.158638, 1.10000, 0.90000, 1.10000, 0.90000
2011074,'PATEROS 1   ', 765.0000,1, 201,   1,   1,1.04329276, -15.455989, 1.10000, 0.90000, 1.10000, 0.90000
2011075,'PATEROS 2   ', 345.0000,1, 201,   1,   1,1.04291606, -17.296889, 1.10000, 0.90000, 1.10000, 0.90000
2011076,'PATEROS 3   ', 138.0000,1, 201,   1,   1,1.04479063, -18.277424, 1.10000, 0.90000, 1.10000, 0.90000
2011077,'PATEROS 4   ',  24.0000,2, 201,   1,   1,1.04288387, -15.037184, 1.10000, 0.90000, 1.10000, 0.90000
2011078,'PATEROS 5   ',  13.8000,2, 201,   1,   1,1.04329276, -15.455989, 1.10000, 0.90000, 1.10000, 0.90000
2011079,'PATEROS 6   ',  13.8000,2, 201,   1,   1,1.04277492, -15.023394, 1.10000, 0.90000, 1.10000, 0.90000
2011080,'PATEROS 7   ',  13.8000,2, 201,   1,   1,1.04282165, -14.939111, 1.10000, 0.90000, 1.10000, 0.90000
2011081,'PATEROS 8   ',  24.0000,2, 201,   1,   1,1.04329276, -15.455989, 1.10000, 0.90000, 1.10000, 0.90000
2011082,'PATEROS 9   ',  13.8000,2, 201,   1,   1,1.04275107, -14.924539, 1.10000, 0.90000, 1.10000, 0.90000
2013000,'BANDON 1    ', 138.0000,1, 202,   1,   1,1.02456033, -45.276395, 1.10000, 0.90000, 1.10000, 0.90000
2013001,'PORT ORFOR~1', 138.0000,1, 202,   1,   1,1.02620101, -46.594550, 1.10000, 0.90000, 1.10000, 0.90000
2013002,'GOLD BEACH 1', 138.0000,1, 202,   1,   1,1.02689838, -48.034781, 1.10000, 0.90000, 1.10000, 0.90000
2013003,'GOLD BEACH 2', 138.0000,1, 202,   1,   1,1.02683997, -48.041355, 1.10000, 0.90000, 1.10000, 0.90000
2013004,'NORTH BEND~8', 138.0000,1, 202,   1,   1,1.02147114, -44.159140, 1.10000, 0.90000, 1.10000, 0.90000
2013005,'BROOKINGS 1 ', 138.0000,1, 202,   1,   1,1.01546931, -49.600847, 1.10000, 0.90000, 1.10000, 0.90000
2013006,'BROOKINGS 2 ', 138.0000,1, 202,   1,   1,1.01519454, -49.620382, 1.10000, 0.90000, 1.10000, 0.90000
2013007,'COQUILLE 1  ', 138.0000,1, 202,   1,   1,1.02454448, -43.606626, 1.10000, 0.90000, 1.10000, 0.90000
2013008,'COQUILLE 2  ', 138.0000,1, 202,   1,   1,1.02447045, -43.615614, 1.10000, 0.90000, 1.10000, 0.90000
2013009,'COOS BAY 1 1', 345.0000,1, 202,   1,   1,1.02869391, -39.521889, 1.10000, 0.90000, 1.10000, 0.90000
2013010,'COOS BAY 1 2', 138.0000,1, 202,   1,   1,1.02933693, -41.917783, 1.10000, 0.90000, 1.10000, 0.90000
2013011,'COOS BAY 2 1', 138.0000,1, 202,   1,   1,1.03091478, -43.182307, 1.10000, 0.90000, 1.10000, 0.90000
2013012,'COOS BAY 2 2', 138.0000,1, 202,   1,   1,1.03066003, -43.203545, 1.10000, 0.90000, 1.10000, 0.90000
2013013,'FLORENCE 1 1', 138.0000,1, 202,   1,   1,1.00904310, -43.854797, 1.10000, 0.90000, 1.10000, 0.90000
2013014,'NEWPORT 2 1 ', 138.0000,1, 202,   1,   1,1.02822709, -40.403964, 1.10000, 0.90000, 1.10000, 0.90000
2013015,'NEWPORT 2 2 ', 138.0000,1, 202,   1,   1,1.02835298, -40.387663, 1.10000, 0.90000, 1.10000, 0.90000
2013016,'MYRTLE POI~1', 138.0000,1, 202,   1,   1,1.01889169, -44.429175, 1.10000, 0.90000, 1.10000, 0.90000
2013017,'LINCOLN CI~1', 138.0000,1, 202,   1,   1,1.02737558, -40.509268, 1.10000, 0.90000, 1.10000, 0.90000
2013018,'LINCOLN CI~2', 138.0000,1, 202,   1,   1,1.02728426, -40.526825, 1.10000, 0.90000, 1.10000, 0.90000
2013019,'WARRENTON 1 ', 138.0000,1, 202,   1,   1,1.02196956, -33.262547, 1.10000, 0.90000, 1.10000, 0.90000
2013020,'WALDPORT 1  ', 138.0000,1, 202,   1,   1,1.02409160, -41.725622, 1.10000, 0.90000, 1.10000, 0.90000
2013021,'OTIS 1      ', 138.0000,1, 202,   1,   1,1.02676809, -39.393410, 1.10000, 0.90000, 1.10000, 0.90000
2013022,'TOLEDO 1 1  ', 138.0000,1, 202,   1,   1,1.02909088, -40.427828, 1.10000, 0.90000, 1.10000, 0.90000
2013023,'CLOVERDALE~1', 138.0000,1, 202,   1,   1,1.01891768, -37.214166, 1.10000, 0.90000, 1.10000, 0.90000
2013024,'REEDSPORT 1 ', 138.0000,1, 202,   1,   1,1.01374030, -44.226243, 1.10000, 0.90000, 1.10000, 0.90000
2013025,'REEDSPORT 2 ', 138.0000,1, 202,   1,   1,1.01365352, -44.235317, 1.10000, 0.90000, 1.10000, 0.90000
2013026,'NEHALEM 1   ', 138.0000,1, 202,   1,   1,1.02324820, -38.441777, 1.10000, 0.90000, 1.10000, 0.90000
2013027,'TILLAMOOK 1 ', 138.0000,1, 202,   1,   1,1.02375555, -37.198044, 1.10000, 0.90000, 1.10000, 0.90000
2013028,'TILLAMOOK 2 ', 138.0000,1, 202,   1,   1,1.02388382, -37.179694, 1.10000, 0.90000, 1.10000, 0.90000
2013029,'ASTORIA 1   ', 138.0000,1, 202,   1,   1,1.02113676, -32.099000, 1.10000, 0.90000, 1.10000, 0.90000
2013030,'SEASIDE 1 1 ', 138.0000,1, 202,   1,   1,1.02010107, -31.066480, 1.10000, 0.90000, 1.10000, 0.90000
2013031,'CAVE JUNCT~1', 138.0000,1, 202,   1,   1,1.03593183, -51.554623, 1.10000, 0.90000, 1.10000, 0.90000
2013032,'CAVE JUNCT~2', 138.0000,1, 202,   1,   1,1.03583395, -51.566750, 1.10000, 0.90000, 1.10000, 0.90000
2013033,'CAVE JUNCT~3', 138.0000,1, 202,   1,   1,1.03604245, -51.542144, 1.10000, 0.90000, 1.10000, 0.90000
2013034,'WILLAMINA 1 ', 138.0000,1, 202,   1,   1,1.02883363, -39.068778, 1.10000, 0.90000, 1.10000, 0.90000
2013035,'MERLIN 1    ', 138.0000,1, 202,   1,   1,1.05451238, -46.877204, 1.10000, 0.90000, 1.10000, 0.90000
2013036,'ROSEBURG 1 1', 138.0000,1, 202,   1,   1,1.01271832, -44.702311, 1.10000, 0.90000, 1.10000, 0.90000
2013037,'ROSEBURG 2 1', 138.0000,1, 202,   1,   1,1.01195490, -44.882437, 1.10000, 0.90000, 1.10000, 0.90000
2013038,'ROSEBURG 2 2', 138.0000,1, 202,   1,   1,1.01216114, -44.860399, 1.10000, 0.90000, 1.10000, 0.90000
2013039,'WINSTON 1   ', 138.0000,1, 202,   1,   1,1.05154777, -44.688640, 1.10000, 0.90000, 1.10000, 0.90000
2013040,'PHILOMATH 1 ', 138.0000,1, 202,   1,   1,1.00451100, -41.296024, 1.10000, 0.90000, 1.10000, 0.90000
2013041,'PHILOMATH 2 ', 138.0000,1, 202,   1,   1,1.00435424, -41.308793, 1.10000, 0.90000, 1.10000, 0.90000
2013042,'PHILOMATH 3 ', 138.0000,1, 202,   1,   1,1.00463915, -41.284897, 1.10000, 0.90000, 1.10000, 0.90000
2013043,'RIDDLE 1    ', 138.0000,1, 202,   1,   1,1.04766977, -46.594359, 1.10000, 0.90000, 1.10000, 0.90000
2013044,'RIDDLE 2    ', 138.0000,1, 202,   1,   1,1.04756355, -46.604187, 1.10000, 0.90000, 1.10000, 0.90000
2013045,'RIDDLE 3    ', 138.0000,1, 202,   1,   1,1.04777563, -46.584851, 1.10000, 0.90000, 1.10000, 0.90000
2013046,'SHERIDAN 1 1', 138.0000,1, 202,   1,   1,1.03323209, -39.021759, 1.10000, 0.90000, 1.10000, 0.90000
2013047,'SHERIDAN 1 2', 138.0000,1, 202,   1,   1,1.03308892, -39.033042, 1.10000, 0.90000, 1.10000, 0.90000
2013048,'GRANTS PAS~1', 138.0000,1, 202,   1,   1,1.04150915, -49.192180, 1.10000, 0.90000, 1.10000, 0.90000
2013049,'GRANTS PAS~2', 138.0000,1, 202,   1,   1,1.04131842, -49.214610, 1.10000, 0.90000, 1.10000, 0.90000
2013050,'GRANTS PAS~3', 138.0000,1, 202,   1,   1,1.04543734, -48.720641, 1.10000, 0.90000, 1.10000, 0.90000
2013051,'GRANTS PAS~4', 138.0000,1, 202,   1,   1,1.04558086, -48.695868, 1.10000, 0.90000, 1.10000, 0.90000
2013052,'VENETA 1    ', 138.0000,1, 202,   1,   1,1.01353455, -38.790359, 1.10000, 0.90000, 1.10000, 0.90000
2013053,'VENETA 2    ', 138.0000,1, 202,   1,   1,1.01334620, -38.800122, 1.10000, 0.90000, 1.10000, 0.90000
2013054,'MONROE 3 1  ', 138.0000,1, 202,   1,   1,1.01138484, -38.587762, 1.10000, 0.90000, 1.10000, 0.90000
2013055,'DALLAS 1    ', 138.0000,1, 202,   1,   1,1.00717330, -40.953941, 1.10000, 0.90000, 1.10000, 0.90000
2013056,'MONMOUTH 1  ', 138.0000,1, 202,   1,   1,0.99278021, -40.649133, 1.10000, 0.90000, 1.10000, 0.90000
2013057,'MONMOUTH 2  ', 138.0000,1, 202,   1,   1,0.99298692, -40.630401, 1.10000, 0.90000, 1.10000, 0.90000
2013058,'GRANTS PAS~5', 345.0000,1, 202,   1,   1,1.00529909, -45.202373, 1.10000, 0.90000, 1.10000, 0.90000
2013059,'GRANTS PAS~6', 138.0000,1, 202,   1,   1,1.05235040, -47.608785, 1.10000, 0.90000, 1.10000, 0.90000
2013060,'GRANTS PAS~7', 138.0000,1, 202,   1,   1,1.04822779, -47.675496, 1.10000, 0.90000, 1.10000, 0.90000
2013061,'DRAIN 1     ', 138.0000,1, 202,   1,   1,1.01057184, -42.121804, 1.10000, 0.90000, 1.10000, 0.90000
2013062,'CORVALLIS ~1', 138.0000,1, 202,   1,   1,0.98529088, -41.756006, 1.10000, 0.90000, 1.10000, 0.90000
2013063,'CORVALLIS ~2', 138.0000,1, 202,   1,   1,0.98492271, -41.786230, 1.10000, 0.90000, 1.10000, 0.90000
2013064,'MCMINNVILL~1', 138.0000,1, 202,   1,   1,1.02179265, -37.187084, 1.10000, 0.90000, 1.10000, 0.90000
2013065,'MCMINNVILL~2', 138.0000,1, 202,   1,   1,1.00866282, -38.342537, 1.10000, 0.90000, 1.10000, 0.90000
2013066,'JUNCTION C~1', 138.0000,1, 202,   1,   1,1.00099146, -39.639068, 1.10000, 0.90000, 1.10000, 0.90000
2013067,'CLATSKANIE~1', 138.0000,1, 202,   1,   1,1.02418983, -29.721216, 1.10000, 0.90000, 1.10000, 0.90000
2013068,'CORVALLIS ~3', 138.0000,1, 202,   1,   1,0.99628788, -41.057920, 1.10000, 0.90000, 1.10000, 0.90000
2013069,'CORVALLIS ~4', 138.0000,1, 202,   1,   1,0.98232645, -41.090544, 1.10000, 0.90000, 1.10000, 0.90000
2013070,'ROSEBURG 3 1', 138.0000,1, 202,   1,   1,1.02394152, -43.077744, 1.10000, 0.90000, 1.10000, 0.90000
2013071,'ROSEBURG 3 2',  20.0000,1, 202,   1,   1,1.02394152, -43.077744, 1.10000, 0.90000, 1.10000, 0.90000
2013072,'ROSEBURG 3 3',  20.0000,1, 202,   1,   1,1.02394152, -43.077744, 1.10000, 0.90000, 1.10000, 0.90000
2013074,'VERNONIA 1  ', 138.0000,1, 202,   1,   1,1.02150667, -31.912652, 1.10000, 0.90000, 1.10000, 0.90000
2013075,'EUGENE 1 1  ', 138.0000,1, 202,   1,   1,0.99960029, -39.868747, 1.10000, 0.90000, 1.10000, 0.90000
2013076,'EUGENE 2 1  ', 345.0000,1, 202,   1,   1,1.02468336, -35.473144, 1.10000, 0.90000, 1.10000, 0.90000
2013077,'EUGENE 2 2  ', 138.0000,1, 202,   1,   1,1.02789843, -38.070310, 1.10000, 0.90000, 1.10000, 0.90000
2013078,'MYRTLE CRE~1', 138.0000,1, 202,   1,   1,1.04919302, -45.193688, 1.10000, 0.90000, 1.10000, 0.90000
2013079,'MYRTLE CRE~2', 138.0000,1, 202,   1,   1,1.04940820, -45.176589, 1.10000, 0.90000, 1.10000, 0.90000
2013080,'SUTHERLIN 1 ', 138.0000,1, 202,   1,   1,1.01675332, -43.018256, 1.10000, 0.90000, 1.10000, 0.90000
2013081,'GASTON 1    ', 138.0000,1, 202,   1,   1,1.02116239, -36.536301, 1.10000, 0.90000, 1.10000, 0.90000
2013082,'EUGENE 3 1  ', 138.0000,1, 202,   1,   1,1.00507390, -40.171966, 1.10000, 0.90000, 1.10000, 0.90000
2013083,'EUGENE 4 1  ', 138.0000,1, 202,   1,   1,1.01745927, -38.636539, 1.10000, 0.90000, 1.10000, 0.90000
2013084,'FOREST GRO~1', 138.0000,1, 202,   1,   1,1.00722265, -35.618142, 1.10000, 0.90000, 1.10000, 0.90000
2013085,'FOREST GRO~2', 138.0000,1, 202,   1,   1,1.00694752, -35.652163, 1.10000, 0.90000, 1.10000, 0.90000
2013086,'ALBANY 1 1  ', 345.0000,1, 202,   1,   1,0.99428713, -36.423937, 1.10000, 0.90000, 1.10000, 0.90000
2013087,'ALBANY 1 2  ', 138.0000,1, 202,   1,   1,0.99240214, -39.216754, 1.10000, 0.90000, 1.10000, 0.90000
2013088,'ALBANY 1 3  ',  13.8000,1, 202,   1,   1,0.99330974, -42.636366, 1.10000, 0.90000, 1.10000, 0.90000
2013090,'ROGUE RIVE~1', 138.0000,1, 202,   1,   1,1.04642117, -47.656388, 1.10000, 0.90000, 1.10000, 0.90000
2013091,'ROGUE RIVE~2', 138.0000,1, 202,   1,   1,1.04634130, -47.665370, 1.10000, 0.90000, 1.10000, 0.90000
2013092,'INDEPENDEN~1', 138.0000,1, 202,   1,   1,1.01455200, -40.568786, 1.10000, 0.90000, 1.10000, 0.90000
2013093,'EUGENE 5 1  ', 138.0000,1, 202,   1,   1,1.00483859, -39.140344, 1.10000, 0.90000, 1.10000, 0.90000
2013094,'EUGENE 5 2  ', 138.0000,1, 202,   1,   1,1.00465012, -39.162546, 1.10000, 0.90000, 1.10000, 0.90000
2013095,'EUGENE 6 1  ', 138.0000,1, 202,   1,   1,1.00361836, -39.289717, 1.10000, 0.90000, 1.10000, 0.90000
2013096,'BANKS 1     ', 138.0000,1, 202,   1,   1,1.01354933, -34.099258, 1.10000, 0.90000, 1.10000, 0.90000
2013097,'SALEM 1 1   ', 138.0000,1, 202,   1,   1,1.00820184, -38.050663, 1.10000, 0.90000, 1.10000, 0.90000
2013098,'SALEM 2 1   ', 138.0000,1, 202,   1,   1,1.00598729, -38.302420, 1.10000, 0.90000, 1.10000, 0.90000
2013099,'SALEM 3 1   ', 138.0000,1, 202,   1,   1,0.99144053, -39.423364, 1.10000, 0.90000, 1.10000, 0.90000
2013100,'SALEM 4 1   ', 138.0000,1, 202,   1,   1,0.99264431, -39.368985, 1.10000, 0.90000, 1.10000, 0.90000
2013101,'EUGENE 7 1  ', 138.0000,1, 202,   1,   1,1.00876272, -38.378491, 1.10000, 0.90000, 1.10000, 0.90000
2013102,'EUGENE 8 1  ', 138.0000,1, 202,   1,   1,1.00501394, -38.993912, 1.10000, 0.90000, 1.10000, 0.90000
2013103,'EUGENE 8 2  ', 138.0000,1, 202,   1,   1,1.00523508, -38.964976, 1.10000, 0.90000, 1.10000, 0.90000
2013104,'DAYTON 6 1  ', 138.0000,1, 202,   1,   1,1.02297330, -37.211608, 1.10000, 0.90000, 1.10000, 0.90000
2013105,'SALEM 5 1   ', 138.0000,1, 202,   1,   1,1.04229224, -38.724126, 1.10000, 0.90000, 1.10000, 0.90000
2013106,'SALEM 6 1   ', 138.0000,1, 202,   1,   1,1.02804220, -39.745533, 1.10000, 0.90000, 1.10000, 0.90000
2013107,'GOLD HILL 1 ', 138.0000,1, 202,   1,   1,1.03062630, -47.433246, 1.10000, 0.90000, 1.10000, 0.90000
2013108,'GOLD HILL 2 ', 138.0000,1, 202,   1,   1,1.03055620, -47.438980, 1.10000, 0.90000, 1.10000, 0.90000
2013109,'EUGENE 9 1  ', 138.0000,1, 202,   1,   1,1.00403583, -39.158427, 1.10000, 0.90000, 1.10000, 0.90000
2013110,'JACKSONVIL~1', 138.0000,1, 202,   1,   1,1.03109384, -51.188928, 1.10000, 0.90000, 1.10000, 0.90000
2013111,'HARRISBURG 1', 138.0000,1, 202,   1,   1,1.01605093, -37.564702, 1.10000, 0.90000, 1.10000, 0.90000
2013112,'EUGENE 10 1 ', 138.0000,1, 202,   1,   1,1.01461732, -38.430660, 1.10000, 0.90000, 1.10000, 0.90000
2013113,'EUGENE 10 2 ', 138.0000,1, 202,   1,   1,1.01474607, -38.415835, 1.10000, 0.90000, 1.10000, 0.90000
2013114,'CORNELIUS 1 ', 138.0000,1, 202,   1,   1,1.00895083, -35.729963, 1.10000, 0.90000, 1.10000, 0.90000
2013115,'CORNELIUS 2 ', 138.0000,1, 202,   1,   1,1.00922799, -35.712091, 1.10000, 0.90000, 1.10000, 0.90000
2013116,'CRESWELL 1  ', 138.0000,1, 202,   1,   1,1.01346731, -38.077686, 1.10000, 0.90000, 1.10000, 0.90000
2013117,'JEFFERSON 1 ', 138.0000,1, 202,   1,   1,0.99007553, -39.482134, 1.10000, 0.90000, 1.10000, 0.90000
2013118,'SALEM 7 1   ', 138.0000,1, 202,   1,   1,1.00802636, -38.166503, 1.10000, 0.90000, 1.10000, 0.90000
2013119,'SALEM 8 1   ', 138.0000,1, 202,   1,   1,1.03868699, -39.230947, 1.10000, 0.90000, 1.10000, 0.90000
2013120,'SALEM 8 2   ', 138.0000,1, 202,   1,   1,1.03853106, -39.257550, 1.10000, 0.90000, 1.10000, 0.90000
2013121,'SALEM 8 3   ', 138.0000,1, 202,   1,   1,1.03885567, -39.204418, 1.10000, 0.90000, 1.10000, 0.90000
2013122,'NORTH PLAI~1', 138.0000,1, 202,   1,   1,1.02800083, -34.005593, 1.10000, 0.90000, 1.10000, 0.90000
2013123,'NORTH PLAI~2', 138.0000,1, 202,   1,   1,1.02805901, -33.999763, 1.10000, 0.90000, 1.10000, 0.90000
2013124,'ALBANY 2 1  ', 138.0000,1, 202,   1,   1,0.98628455, -39.382167, 1.10000, 0.90000, 1.10000, 0.90000
2013125,'ALBANY 2 2  ',  24.0000,1, 202,   1,   1,0.97805548, -41.396066, 1.10000, 0.90000, 1.10000, 0.90000
2013126,'ALBANY 2 3  ',  24.0000,1, 202,   1,   1,0.98664629, -39.300649, 1.10000, 0.90000, 1.10000, 0.90000
2013128,'ALBANY 3 1  ', 138.0000,1, 202,   1,   1,0.98524624, -39.545549, 1.10000, 0.90000, 1.10000, 0.90000
2013129,'GLIDE 1     ', 138.0000,1, 202,   1,   1,1.02797842, -40.072652, 1.10000, 0.90000, 1.10000, 0.90000
2013130,'COTTAGE GR~1', 138.0000,1, 202,   1,   1,1.01197755, -38.439270, 1.10000, 0.90000, 1.10000, 0.90000
2013131,'SPRINGFIEL~1', 138.0000,1, 202,   1,   1,1.00824344, -38.426760, 1.10000, 0.90000, 1.10000, 0.90000
2013132,'SPRINGFIEL~2',  13.8000,1, 202,   1,   1,1.00824344, -38.426760, 1.10000, 0.90000, 1.10000, 0.90000
2013133,'SPRINGFIEL~3',  13.8000,1, 202,   1,   1,1.00824344, -38.426760, 1.10000, 0.90000, 1.10000, 0.90000
2013135,'SPRINGFIE~78', 138.0000,1, 202,   1,   1,1.01508236, -37.850634, 1.10000, 0.90000, 1.10000, 0.90000
2013136,'SALEM 9 1   ', 345.0000,1, 202,   1,   1,0.99236327, -35.265513, 1.10000, 0.90000, 1.10000, 0.90000
2013137,'SALEM 9 2   ', 138.0000,1, 202,   1,   1,1.04960871, -38.490097, 1.10000, 0.90000, 1.10000, 0.90000
2013138,'SALEM 10 1  ', 138.0000,1, 202,   1,   1,1.03633463, -38.779253, 1.10000, 0.90000, 1.10000, 0.90000
2013139,'NEWBERG 1 1 ', 138.0000,1, 202,   1,   1,1.02367496, -36.822916, 1.10000, 0.90000, 1.10000, 0.90000
2013140,'NEWBERG 1 2 ', 138.0000,1, 202,   1,   1,1.02382612, -36.793280, 1.10000, 0.90000, 1.10000, 0.90000
2013141,'NEWBERG 2 1 ', 138.0000,1, 202,   1,   1,1.01848531, -36.479330, 1.10000, 0.90000, 1.10000, 0.90000
2013142,'NEWBERG 2 2 ', 138.0000,1, 202,   1,   1,1.01824820, -36.496003, 1.10000, 0.90000, 1.10000, 0.90000
2013143,'RAINIER 2 1 ', 138.0000,1, 202,   1,   1,1.02160060, -30.652502, 1.10000, 0.90000, 1.10000, 0.90000
2013144,'HILLSBORO ~1', 138.0000,1, 202,   1,   1,1.01024067, -35.410078, 1.10000, 0.90000, 1.10000, 0.90000
2013145,'HILLSBORO ~2', 138.0000,1, 202,   1,   1,1.01001191, -35.441076, 1.10000, 0.90000, 1.10000, 0.90000
2013146,'HILLSBORO~19', 138.0000,1, 202,   1,   1,1.02911448, -36.647981, 1.10000, 0.90000, 1.10000, 0.90000
2013147,'SCAPPOOSE 1 ', 138.0000,1, 202,   1,   1,1.01976526, -33.069484, 1.10000, 0.90000, 1.10000, 0.90000
2013148,'GERVAIS 1   ', 138.0000,1, 202,   1,   1,1.01892304, -37.948992, 1.10000, 0.90000, 1.10000, 0.90000
2013149,'GERVAIS 2   ', 138.0000,1, 202,   1,   1,1.01885664, -37.955716, 1.10000, 0.90000, 1.10000, 0.90000
2013150,'CENTRAL PO~1', 138.0000,1, 202,   1,   1,1.03383136, -49.249181, 1.10000, 0.90000, 1.10000, 0.90000
2013151,'CENTRAL PO~2', 138.0000,1, 202,   1,   1,1.03370225, -49.269805, 1.10000, 0.90000, 1.10000, 0.90000
2013152,'CENTRAL PO~3', 138.0000,1, 202,   1,   1,1.02225196, -47.164884, 1.10000, 0.90000, 1.10000, 0.90000
2013153,'CENTRAL PO~4', 138.0000,1, 202,   1,   1,1.02209389, -47.185542, 1.10000, 0.90000, 1.10000, 0.90000
2013154,'SAINT HELE~8', 138.0000,1, 202,   1,   1,1.01861060, -31.765475, 1.10000, 0.90000, 1.10000, 0.90000
2013155,'HILLSBORO~23', 138.0000,1, 202,   1,   1,1.01286399, -35.163194, 1.10000, 0.90000, 1.10000, 0.90000
2013156,'HILLSBORO~25', 345.0000,1, 202,   1,   1,1.00878465, -31.645260, 1.10000, 0.90000, 1.10000, 0.90000
2013157,'HILLSBORO~26', 138.0000,1, 202,   1,   1,1.01029289, -35.223825, 1.10000, 0.90000, 1.10000, 0.90000
2013158,'HILLSBORO~27',  13.8000,1, 202,   1,   1,1.04551876, -41.044232, 1.10000, 0.90000, 1.10000, 0.90000
2013160,'HILLSBORO~29', 345.0000,1, 202,   1,   1,1.00817585, -31.553797, 1.10000, 0.90000, 1.10000, 0.90000
2013161,'HILLSBORO~30', 345.0000,1, 202,   1,   1,1.00878465, -31.645260, 1.10000, 0.90000, 1.10000, 0.90000
2013162,'BROWNSVILL~1', 138.0000,1, 202,   1,   1,1.01335430, -37.902980, 1.10000, 0.90000, 1.10000, 0.90000
2013163,'TURNER 1    ', 138.0000,1, 202,   1,   1,0.98851663, -39.008112, 1.10000, 0.90000, 1.10000, 0.90000
2013164,'TURNER 2    ', 138.0000,1, 202,   1,   1,0.98846841, -39.016622, 1.10000, 0.90000, 1.10000, 0.90000
2013165,'SALEM 11 1  ', 138.0000,1, 202,   1,   1,1.01051259, -37.688130, 1.10000, 0.90000, 1.10000, 0.90000
2013166,'SALEM 11 2  ', 138.0000,1, 202,   1,   1,1.01020908, -37.715516, 1.10000, 0.90000, 1.10000, 0.90000
2013167,'SALEM 12 1  ', 138.0000,1, 202,   1,   1,1.01759601, -37.521764, 1.10000, 0.90000, 1.10000, 0.90000
2013168,'WHITE CITY~1', 138.0000,1, 202,   1,   1,1.01566899, -44.824622, 1.10000, 0.90000, 1.10000, 0.90000
2013169,'SALEM 13 1  ', 138.0000,1, 202,   1,   1,1.01863229, -37.817972, 1.10000, 0.90000, 1.10000, 0.90000
2013170,'SALEM 13 2  ', 138.0000,1, 202,   1,   1,1.01883733, -37.786509, 1.10000, 0.90000, 1.10000, 0.90000
2013171,'MEDFORD 1 1 ', 345.0000,1, 202,   1,   1,1.00231087, -45.680722, 1.10000, 0.90000, 1.10000, 0.90000
2013172,'MEDFORD 1 2 ', 138.0000,1, 202,   1,   1,1.03480649, -48.918044, 1.10000, 0.90000, 1.10000, 0.90000
2013173,'MEDFORD 2 1 ', 138.0000,1, 202,   1,   1,1.03093278, -50.525129, 1.10000, 0.90000, 1.10000, 0.90000
2013174,'BEAVERTON ~1', 345.0000,1, 202,   1,   1,1.00263882, -32.522366, 1.10000, 0.90000, 1.10000, 0.90000
2013175,'BEAVERTON ~2', 138.0000,1, 202,   1,   1,1.04047811, -36.203527, 1.10000, 0.90000, 1.10000, 0.90000
2013176,'BEAVERTON ~3', 138.0000,1, 202,   1,   1,1.02158356, -35.981293, 1.10000, 0.90000, 1.10000, 0.90000
2013177,'BEAVERTON ~4', 138.0000,1, 202,   1,   1,1.02119899, -36.030532, 1.10000, 0.90000, 1.10000, 0.90000
2013178,'SHERWOOD 1  ', 138.0000,1, 202,   1,   1,1.01515388, -36.461387, 1.10000, 0.90000, 1.10000, 0.90000
2013179,'SHERWOOD 2  ', 138.0000,1, 202,   1,   1,1.01492333, -36.493967, 1.10000, 0.90000, 1.10000, 0.90000
2013180,'BEAVERTON ~5', 345.0000,1, 202,   1,   1,1.00293005, -31.063594, 1.10000, 0.90000, 1.10000, 0.90000
2013181,'BEAVERTON ~6', 138.0000,1, 202,   1,   1,1.03183985, -34.487360, 1.10000, 0.90000, 1.10000, 0.90000
2013182,'BEAVERTON ~7', 138.0000,1, 202,   1,   1,1.02394521, -34.710656, 1.10000, 0.90000, 1.10000, 0.90000
2013183,'BEAVERTON ~8', 138.0000,1, 202,   1,   1,1.02349949, -34.755155, 1.10000, 0.90000, 1.10000, 0.90000
2013184,'AUMSVILLE 1 ', 138.0000,1, 202,   1,   1,1.02718937, -37.838596, 1.10000, 0.90000, 1.10000, 0.90000
2013185,'SPRINGFIE~93', 138.0000,1, 202,   1,   1,1.01263678, -38.079100, 1.10000, 0.90000, 1.10000, 0.90000
2013186,'SPRINGFIE~94', 138.0000,1, 202,   1,   1,1.01249111, -38.104102, 1.10000, 0.90000, 1.10000, 0.90000
2013187,'SPRINGFIE~95', 138.0000,1, 202,   1,   1,1.01278031, -38.050875, 1.10000, 0.90000, 1.10000, 0.90000
2013188,'SPRINGFIE~96', 138.0000,1, 202,   1,   1,1.01263678, -38.079100, 1.10000, 0.90000, 1.10000, 0.90000
2013189,'SPRINGFI~109', 138.0000,1, 202,   1,   1,1.00659239, -38.426795, 1.10000, 0.90000, 1.10000, 0.90000
2013190,'DEXTER 1 1  ', 138.0000,1, 202,   1,   1,1.01824641, -36.955312, 1.10000, 0.90000, 1.10000, 0.90000
2013191,'DEXTER 1 2  ', 138.0000,1, 202,   1,   1,1.01821935, -36.958423, 1.10000, 0.90000, 1.10000, 0.90000
2013192,'WOODBURN 1 1', 138.0000,1, 202,   1,   1,1.01957273, -35.410829, 1.10000, 0.90000, 1.10000, 0.90000
2013193,'WOODBURN 1 2', 138.0000,1, 202,   1,   1,1.01929891, -35.429677, 1.10000, 0.90000, 1.10000, 0.90000
2013194,'WOODBURN 1 3', 138.0000,1, 202,   1,   1,1.01981962, -35.393026, 1.10000, 0.90000, 1.10000, 0.90000
2013195,'WOODBURN 1 4', 138.0000,1, 202,   1,   1,1.01957273, -35.410829, 1.10000, 0.90000, 1.10000, 0.90000
2013196,'WOODBURN 2 1', 138.0000,1, 202,   1,   1,1.01555932, -37.070681, 1.10000, 0.90000, 1.10000, 0.90000
2013197,'LEBANON 1 1 ', 138.0000,1, 202,   1,   1,1.01133847, -37.767258, 1.10000, 0.90000, 1.10000, 0.90000
2013198,'LEBANON 2 1 ', 138.0000,1, 202,   1,   1,1.00540209, -38.430005, 1.10000, 0.90000, 1.10000, 0.90000
2013199,'LEBANON 2 2 ', 138.0000,1, 202,   1,   1,1.00523901, -38.448682, 1.10000, 0.90000, 1.10000, 0.90000
2013200,'TALENT 1    ', 138.0000,1, 202,   1,   1,1.01262999, -48.125199, 1.10000, 0.90000, 1.10000, 0.90000
2013201,'PHOENIX 1 1 ', 138.0000,1, 202,   1,   1,1.01319873, -48.535082, 1.10000, 0.90000, 1.10000, 0.90000
2013202,'PORTLAND 1 1', 138.0000,1, 202,   1,   1,1.02777135, -35.617715, 1.10000, 0.90000, 1.10000, 0.90000
2013203,'PORTLAND 1 2', 138.0000,1, 202,   1,   1,1.02735126, -35.652785, 1.10000, 0.90000, 1.10000, 0.90000
2013204,'PORTLAND 2 1', 138.0000,1, 202,   1,   1,1.02200258, -34.346812, 1.10000, 0.90000, 1.10000, 0.90000
2013205,'PORTLAND 2 2', 138.0000,1, 202,   1,   1,1.02161944, -34.388886, 1.10000, 0.90000, 1.10000, 0.90000
2013206,'BEAVERTON ~9', 138.0000,1, 202,   1,   1,1.02100408, -35.687820, 1.10000, 0.90000, 1.10000, 0.90000
2013207,'BEAVERTON~10', 138.0000,1, 202,   1,   1,1.02123630, -35.669382, 1.10000, 0.90000, 1.10000, 0.90000
2013208,'BEAVERTON~11', 138.0000,1, 202,   1,   1,1.02076161, -35.707348, 1.10000, 0.90000, 1.10000, 0.90000
2013209,'BEAVERTON~12', 138.0000,1, 202,   1,   1,1.02755046, -35.238104, 1.10000, 0.90000, 1.10000, 0.90000
2013210,'BEAVERTON~13', 138.0000,1, 202,   1,   1,1.02778780, -35.219730, 1.10000, 0.90000, 1.10000, 0.90000
2013211,'BEAVERTON~14', 138.0000,1, 202,   1,   1,1.02731597, -35.257334, 1.10000, 0.90000, 1.10000, 0.90000
2013212,'BEAVERTON~15', 138.0000,1, 202,   1,   1,1.02693081, -35.353527, 1.10000, 0.90000, 1.10000, 0.90000
2013213,'MEDFORD 3 1 ', 138.0000,1, 202,   1,   1,1.01494491, -48.989535, 1.10000, 0.90000, 1.10000, 0.90000
2013214,'MEDFORD 4 1 ', 138.0000,1, 202,   1,   1,1.01023853, -46.685641, 1.10000, 0.90000, 1.10000, 0.90000
2013215,'MEDFORD 4 2 ', 138.0000,1, 202,   1,   1,1.00998223, -46.715215, 1.10000, 0.90000, 1.10000, 0.90000
2013216,'PORTLAND 3 1', 138.0000,1, 202,   1,   1,1.02277064, -36.165059, 1.10000, 0.90000, 1.10000, 0.90000
2013217,'PORTLAND 3 2', 138.0000,1, 202,   1,   1,1.02255833, -36.187391, 1.10000, 0.90000, 1.10000, 0.90000
2013218,'PORTLAND 3 3', 138.0000,1, 202,   1,   1,1.02297342, -36.145925, 1.10000, 0.90000, 1.10000, 0.90000
2013219,'PORTLAND 3 4', 138.0000,1, 202,   1,   1,1.02277064, -36.165059, 1.10000, 0.90000, 1.10000, 0.90000
2013220,'PORTLAND 4 1', 138.0000,1, 202,   1,   1,1.02194130, -35.813520, 1.10000, 0.90000, 1.10000, 0.90000
2013221,'PORTLAND 4 2', 138.0000,1, 202,   1,   1,1.02210879, -35.792534, 1.10000, 0.90000, 1.10000, 0.90000
2013222,'SHADY COVE 1', 138.0000,1, 202,   1,   1,1.01136804, -45.324476, 1.10000, 0.90000, 1.10000, 0.90000
2013223,'SHADY COVE 2', 138.0000,1, 202,   1,   1,1.01127887, -45.332351, 1.10000, 0.90000, 1.10000, 0.90000
2013224,'SHADY COVE 3', 138.0000,1, 202,   1,   1,1.01146770, -45.316225, 1.10000, 0.90000, 1.10000, 0.90000
2013225,'SHADY COVE 4', 138.0000,1, 202,   1,   1,1.01136804, -45.324476, 1.10000, 0.90000, 1.10000, 0.90000
2013226,'HUBBARD 1   ', 138.0000,1, 202,   1,   1,1.02003944, -36.630045, 1.10000, 0.90000, 1.10000, 0.90000
2013227,'HUBBARD 2   ', 138.0000,1, 202,   1,   1,1.01938891, -36.612826, 1.10000, 0.90000, 1.10000, 0.90000
2013228,'HUBBARD 3   ', 138.0000,1, 202,   1,   1,1.01999986, -36.638070, 1.10000, 0.90000, 1.10000, 0.90000
2013229,'PORTLAND 5 1', 345.0000,1, 202,   1,   1,1.01293266, -32.073049, 1.10000, 0.90000, 1.10000, 0.90000
2013230,'PORTLAND 5 2', 138.0000,1, 202,   1,   1,1.01839828, -35.249452, 1.10000, 0.90000, 1.10000, 0.90000
2013231,'PORTLAND 5 3',  13.8000,1, 202,   1,   1,1.01507664, -42.043458, 1.10000, 0.90000, 1.10000, 0.90000
2013233,'PORTLAND 5 5', 345.0000,1, 202,   1,   1,1.01156509, -31.983655, 1.10000, 0.90000, 1.10000, 0.90000
2013234,'PORTLAND 6 1', 138.0000,1, 202,   1,   1,1.01627064, -35.999294, 1.10000, 0.90000, 1.10000, 0.90000
2013235,'PORTLAND 6 2', 138.0000,1, 202,   1,   1,1.01607287, -36.030563, 1.10000, 0.90000, 1.10000, 0.90000
2013236,'PORTLAND 6 3', 138.0000,1, 202,   1,   1,1.01648521, -35.968241, 1.10000, 0.90000, 1.10000, 0.90000
2013237,'WILSONVILL~1', 138.0000,1, 202,   1,   1,1.01714849, -35.146511, 1.10000, 0.90000, 1.10000, 0.90000
2013238,'WILSONVILL~3', 138.0000,1, 202,   1,   1,1.01700246, -35.178664, 1.10000, 0.90000, 1.10000, 0.90000
2013239,'MOUNT ANGE~1', 138.0000,1, 202,   1,   1,1.02518964, -36.385172, 1.10000, 0.90000, 1.10000, 0.90000
2013240,'MOUNT ANGE~2', 138.0000,1, 202,   1,   1,1.02511787, -36.391361, 1.10000, 0.90000, 1.10000, 0.90000
2013241,'PORTLAND 7 1', 138.0000,1, 202,   1,   1,1.02667081, -34.844398, 1.10000, 0.90000, 1.10000, 0.90000
2013242,'TUALATIN 1 1', 138.0000,1, 202,   1,   1,1.02369988, -35.346509, 1.10000, 0.90000, 1.10000, 0.90000
2013243,'TUALATIN 1 2', 138.0000,1, 202,   1,   1,1.02356791, -35.366692, 1.10000, 0.90000, 1.10000, 0.90000
2013244,'TUALATIN 2 1', 138.0000,1, 202,   1,   1,1.01715291, -36.115018, 1.10000, 0.90000, 1.10000, 0.90000
2013245,'TUALATIN 2 2', 138.0000,1, 202,   1,   1,1.01686585, -36.133903, 1.10000, 0.90000, 1.10000, 0.90000
2013246,'PORTLAND 8 1', 138.0000,1, 202,   1,   1,1.03153861, -33.980901, 1.10000, 0.90000, 1.10000, 0.90000
2013247,'PORTLAND 9 1', 138.0000,1, 202,   1,   1,1.03443193, -33.645966, 1.10000, 0.90000, 1.10000, 0.90000
2013248,'PORTLAND 9 2', 138.0000,1, 202,   1,   1,1.03418887, -33.667362, 1.10000, 0.90000, 1.10000, 0.90000
2013249,'PORTLAND 9 3', 138.0000,1, 202,   1,   1,1.03467441, -33.623891, 1.10000, 0.90000, 1.10000, 0.90000
2013250,'PORTLAND 1~1', 138.0000,1, 202,   1,   1,1.02336943, -34.959654, 1.10000, 0.90000, 1.10000, 0.90000
2013251,'SWEET HOME 1', 138.0000,1, 202,   1,   1,1.01478410, -37.436636, 1.10000, 0.90000, 1.10000, 0.90000
2013252,'SWEET HOME 2', 138.0000,1, 202,   1,   1,1.01501238, -37.416599, 1.10000, 0.90000, 1.10000, 0.90000
2013253,'PORTLAND 1~2', 138.0000,1, 202,   1,   1,1.02911472, -34.570053, 1.10000, 0.90000, 1.10000, 0.90000
2013254,'LAKE OSWEG~1', 138.0000,1, 202,   1,   1,1.02072787, -35.858715, 1.10000, 0.90000, 1.10000, 0.90000
2013255,'LAKE OSWEG~2', 138.0000,1, 202,   1,   1,1.02053082, -35.892999, 1.10000, 0.90000, 1.10000, 0.90000
2013256,'LAKE OSWEG~3', 138.0000,1, 202,   1,   1,1.02088761, -35.821426, 1.10000, 0.90000, 1.10000, 0.90000
2013257,'STAYTON 1   ', 138.0000,1, 202,   1,   1,0.99440950, -38.063995, 1.10000, 0.90000, 1.10000, 0.90000
2013258,'STAYTON 2   ', 138.0000,1, 202,   1,   1,0.99420094, -38.090674, 1.10000, 0.90000, 1.10000, 0.90000
2013259,'SILVERTON 1 ', 138.0000,1, 202,   1,   1,0.99106508, -38.352161, 1.10000, 0.90000, 1.10000, 0.90000
2013260,'PORTLAND 1~3', 138.0000,1, 202,   1,   1,1.03243136, -33.891600, 1.10000, 0.90000, 1.10000, 0.90000
2013261,'PORTLAND ~10', 138.0000,1, 202,   1,   1,1.02958381, -34.590807, 1.10000, 0.90000, 1.10000, 0.90000
2013262,'PORTLAND ~16', 138.0000,1, 202,   1,   1,1.01895893, -35.556800, 1.10000, 0.90000, 1.10000, 0.90000
2013263,'PORTLAND ~17', 765.0000,1, 202,   1,   1,1.02405143, -27.802743, 1.10000, 0.90000, 1.10000, 0.90000
2013264,'PORTLAND ~18', 345.0000,1, 202,   1,   1,1.01086140, -30.884565, 1.10000, 0.90000, 1.10000, 0.90000
2013265,'PORTLAND ~19', 138.0000,1, 202,   1,   1,1.02457666, -33.696762, 1.10000, 0.90000, 1.10000, 0.90000
2013266,'PORTLAND ~20', 138.0000,1, 202,   1,   1,1.02169049, -35.655001, 1.10000, 0.90000, 1.10000, 0.90000
2013267,'PORTLAND ~21', 138.0000,1, 202,   1,   1,1.02144063, -35.674857, 1.10000, 0.90000, 1.10000, 0.90000
2013268,'PORTLAND ~22', 138.0000,1, 202,   1,   1,1.02191210, -35.636563, 1.10000, 0.90000, 1.10000, 0.90000
2013269,'PORTLAND ~23', 138.0000,1, 202,   1,   1,1.02169049, -35.655001, 1.10000, 0.90000, 1.10000, 0.90000
2013270,'PORTLAND ~24', 138.0000,1, 202,   1,   1,1.02662134, -34.680873, 1.10000, 0.90000, 1.10000, 0.90000
2013271,'PORTLAND ~25', 138.0000,1, 202,   1,   1,1.02640724, -34.702846, 1.10000, 0.90000, 1.10000, 0.90000
2013272,'PORTLAND ~26', 138.0000,1, 202,   1,   1,1.02683163, -34.662520, 1.10000, 0.90000, 1.10000, 0.90000
2013273,'LAKE OSWEG~4', 138.0000,1, 202,   1,   1,1.01879466, -34.095949, 1.10000, 0.90000, 1.10000, 0.90000
2013274,'WEST LINN ~1', 138.0000,1, 202,   1,   1,1.02080989, -35.242366, 1.10000, 0.90000, 1.10000, 0.90000
2013275,'WEST LINN ~2', 138.0000,1, 202,   1,   1,1.01966238, -35.115164, 1.10000, 0.90000, 1.10000, 0.90000
2013276,'WEST LINN ~3', 138.0000,1, 202,   1,   1,1.01933908, -35.133513, 1.10000, 0.90000, 1.10000, 0.90000
2013277,'CANBY 1     ', 138.0000,1, 202,   1,   1,1.01612437, -35.096753, 1.10000, 0.90000, 1.10000, 0.90000
2013278,'CANBY 2     ', 138.0000,1, 202,   1,   1,1.01590335, -35.127246, 1.10000, 0.90000, 1.10000, 0.90000
2013279,'EAGLE POIN~1', 138.0000,1, 202,   1,   1,1.00745487, -47.844235, 1.10000, 0.90000, 1.10000, 0.90000
2013280,'PORTLAND ~27', 138.0000,1, 202,   1,   1,1.02744925, -34.652084, 1.10000, 0.90000, 1.10000, 0.90000
2013281,'PORTLAND ~28', 138.0000,1, 202,   1,   1,1.02772486, -34.625531, 1.10000, 0.90000, 1.10000, 0.90000
2013282,'PORTLAND ~29', 138.0000,1, 202,   1,   1,1.02718604, -34.676669, 1.10000, 0.90000, 1.10000, 0.90000
2013283,'PORTLAND ~30', 138.0000,1, 202,   1,   1,1.02269292, -34.235739, 1.10000, 0.90000, 1.10000, 0.90000
2013284,'PORTLAND 2~1', 138.0000,1, 202,   1,   1,1.01983249, -35.165430, 1.10000, 0.90000, 1.10000, 0.90000
2013285,'PORTLAND 2~6', 138.0000,1, 202,   1,   1,1.03279531, -33.545310, 1.10000, 0.90000, 1.10000, 0.90000
2013286,'PORTLAND 2~8', 138.0000,1, 202,   1,   1,1.02225375, -34.416493, 1.10000, 0.90000, 1.10000, 0.90000
2013287,'PORTLAND ~10', 138.0000,1, 202,   1,   1,1.03686798, -33.144111, 1.10000, 0.90000, 1.10000, 0.90000
2013288,'PORTLAND ~11', 138.0000,1, 202,   1,   1,1.03662658, -33.162518, 1.10000, 0.90000, 1.10000, 0.90000
2013289,'PORTLAND ~12', 138.0000,1, 202,   1,   1,1.03714740, -33.122545, 1.10000, 0.90000, 1.10000, 0.90000
2013290,'PORTLAND ~13', 138.0000,1, 202,   1,   1,1.03686798, -33.144111, 1.10000, 0.90000, 1.10000, 0.90000
2013291,'PORTLAND ~14', 138.0000,1, 202,   1,   1,1.03686798, -33.144111, 1.10000, 0.90000, 1.10000, 0.90000
2013292,'PORTLAND ~15', 138.0000,1, 202,   1,   1,1.02827644, -33.585201, 1.10000, 0.90000, 1.10000, 0.90000
2013293,'PORTLAND ~16', 138.0000,1, 202,   1,   1,1.01809788, -34.401699, 1.10000, 0.90000, 1.10000, 0.90000
2013294,'PORTLAND ~17', 138.0000,1, 202,   1,   1,1.01855123, -34.253122, 1.10000, 0.90000, 1.10000, 0.90000
2013295,'PORTLAND ~18', 138.0000,1, 202,   1,   1,1.02512062, -33.958642, 1.10000, 0.90000, 1.10000, 0.90000
2013296,'PORTLAND ~19', 138.0000,1, 202,   1,   1,1.02273440, -34.107844, 1.10000, 0.90000, 1.10000, 0.90000
2013297,'PORTLAND ~20', 138.0000,1, 202,   1,   1,1.02704334, -33.276043, 1.10000, 0.90000, 1.10000, 0.90000
2013298,'PORTLAND ~21', 138.0000,1, 202,   1,   1,1.02687955, -33.295543, 1.10000, 0.90000, 1.10000, 0.90000
2013299,'PORTLAND 3~1', 138.0000,1, 202,   1,   1,1.02480662, -34.040416, 1.10000, 0.90000, 1.10000, 0.90000
2013300,'PORTLAND 3~2', 138.0000,1, 202,   1,   1,1.03034055, -33.499387, 1.10000, 0.90000, 1.10000, 0.90000
2013301,'PORTLAND 3~3', 138.0000,1, 202,   1,   1,1.03284395, -33.705020, 1.10000, 0.90000, 1.10000, 0.90000
2013302,'PORTLAND 3~4', 345.0000,1, 202,   1,   1,0.99656528, -31.458492, 1.10000, 0.90000, 1.10000, 0.90000
2013303,'PORTLAND 3~5', 138.0000,1, 202,   1,   1,1.04080105, -32.920224, 1.10000, 0.90000, 1.10000, 0.90000
2013304,'PORTLAND 3~6', 138.0000,1, 202,   1,   1,1.03452122, -33.605822, 1.10000, 0.90000, 1.10000, 0.90000
2013305,'GLADSTONE 1 ', 138.0000,1, 202,   1,   1,1.02231359, -34.347809, 1.10000, 0.90000, 1.10000, 0.90000
2013306,'GLADSTONE 2 ', 138.0000,1, 202,   1,   1,1.02221870, -34.364983, 1.10000, 0.90000, 1.10000, 0.90000
2013307,'ASHLAND 1   ', 138.0000,1, 202,   1,   1,1.00824583, -48.769750, 1.10000, 0.90000, 1.10000, 0.90000
2013308,'PORTLAND 3~7', 138.0000,1, 202,   1,   1,1.03697133, -33.213284, 1.10000, 0.90000, 1.10000, 0.90000
2013309,'PORTLAND 3~8', 138.0000,1, 202,   1,   1,1.03679872, -33.230796, 1.10000, 0.90000, 1.10000, 0.90000
2013310,'PORTLAND 3~9', 138.0000,1, 202,   1,   1,1.03715575, -33.194876, 1.10000, 0.90000, 1.10000, 0.90000
2013311,'PORTLAND ~10', 138.0000,1, 202,   1,   1,1.02502418, -33.370651, 1.10000, 0.90000, 1.10000, 0.90000
2013312,'PORTLAND ~11', 138.0000,1, 202,   1,   1,1.02520931, -33.352616, 1.10000, 0.90000, 1.10000, 0.90000
2013313,'MOLALLA 1   ', 138.0000,1, 202,   1,   1,1.01520181, -35.551548, 1.10000, 0.90000, 1.10000, 0.90000
2013314,'PORTLAND ~12', 138.0000,1, 202,   1,   1,1.03190064, -33.770050, 1.10000, 0.90000, 1.10000, 0.90000
2013315,'PORTLAND ~13', 138.0000,1, 202,   1,   1,1.03163159, -33.789578, 1.10000, 0.90000, 1.10000, 0.90000
2013316,'PORTLAND ~14', 138.0000,1, 202,   1,   1,1.02752149, -33.844311, 1.10000, 0.90000, 1.10000, 0.90000
2013317,'PORTLAND ~15', 138.0000,1, 202,   1,   1,1.02728677, -33.866568, 1.10000, 0.90000, 1.10000, 0.90000
2013318,'PORTLAND ~16', 138.0000,1, 202,   1,   1,1.02774107, -33.820228, 1.10000, 0.90000, 1.10000, 0.90000
2013319,'PORTLAND ~17', 138.0000,1, 202,   1,   1,1.02366674, -34.171361, 1.10000, 0.90000, 1.10000, 0.90000
2013320,'CLACKAMAS 1 ', 138.0000,1, 202,   1,   1,1.02516210, -34.062225, 1.10000, 0.90000, 1.10000, 0.90000
2013321,'CLACKAMAS 2 ', 138.0000,1, 202,   1,   1,1.02495289, -34.087459, 1.10000, 0.90000, 1.10000, 0.90000
2013322,'CLACKAMAS 3 ', 138.0000,1, 202,   1,   1,1.02537215, -34.035328, 1.10000, 0.90000, 1.10000, 0.90000
2013323,'OREGON CIT~1', 138.0000,1, 202,   1,   1,1.01808190, -34.345108, 1.10000, 0.90000, 1.10000, 0.90000
2013324,'OREGON CIT~2', 345.0000,1, 202,   1,   1,1.01261616, -32.196064, 1.10000, 0.90000, 1.10000, 0.90000
2013325,'OREGON CIT~3', 138.0000,1, 202,   1,   1,1.01844394, -34.158015, 1.10000, 0.90000, 1.10000, 0.90000
2013326,'OREGON CIT~4',  13.8000,1, 202,   1,   1,1.02105498, -34.921562, 1.10000, 0.90000, 1.10000, 0.90000
2013328,'HAPPY VALL~1', 138.0000,1, 202,   1,   1,1.02987075, -33.750553, 1.10000, 0.90000, 1.10000, 0.90000
2013329,'HAPPY VALL~2', 138.0000,1, 202,   1,   1,1.02856922, -33.787525, 1.10000, 0.90000, 1.10000, 0.90000
2013330,'HAPPY VALL~3', 138.0000,1, 202,   1,   1,1.02868283, -33.768155, 1.10000, 0.90000, 1.10000, 0.90000
2013331,'PORTLAND 4~1', 138.0000,1, 202,   1,   1,1.02414525, -33.065195, 1.10000, 0.90000, 1.10000, 0.90000
2013332,'PORTLAND 4~2', 138.0000,1, 202,   1,   1,1.02394617, -33.088947, 1.10000, 0.90000, 1.10000, 0.90000
2013333,'PORTLAND 4~3', 138.0000,1, 202,   1,   1,1.02432024, -33.038865, 1.10000, 0.90000, 1.10000, 0.90000
2013334,'PORTLAND 4~4', 138.0000,1, 202,   1,   1,1.02737403, -33.826058, 1.10000, 0.90000, 1.10000, 0.90000
2013335,'PORTLAND 4~5', 138.0000,1, 202,   1,   1,1.02515125, -33.880214, 1.10000, 0.90000, 1.10000, 0.90000
2013336,'PORTLAND 4~6', 138.0000,1, 202,   1,   1,1.02480733, -33.905121, 1.10000, 0.90000, 1.10000, 0.90000
2013337,'PORTLAND 4~7', 138.0000,1, 202,   1,   1,1.03034496, -33.600993, 1.10000, 0.90000, 1.10000, 0.90000
2013338,'PORTLAND 4~8', 138.0000,1, 202,   1,   1,1.03195000, -33.603260, 1.10000, 0.90000, 1.10000, 0.90000
2013339,'PORTLAND 4~9', 138.0000,1, 202,   1,   1,1.03160846, -33.625834, 1.10000, 0.90000, 1.10000, 0.90000
2013340,'PORTLAND ~10', 345.0000,1, 202,   1,   1,0.99640018, -30.750109, 1.10000, 0.90000, 1.10000, 0.90000
2013341,'PORTLAND ~11', 138.0000,1, 202,   1,   1,1.02930450, -33.734642, 1.10000, 0.90000, 1.10000, 0.90000
2013342,'PORTLAND ~12', 345.0000,1, 202,   1,   1,0.99616235, -30.779602, 1.10000, 0.90000, 1.10000, 0.90000
2013343,'BEAVERCREE~1', 138.0000,1, 202,   1,   1,1.02314508, -34.385074, 1.10000, 0.90000, 1.10000, 0.90000
2013344,'BEAVERCREE~2', 138.0000,1, 202,   1,   1,1.02327180, -34.374635, 1.10000, 0.90000, 1.10000, 0.90000
2013345,'BEAVERCREE~3', 138.0000,1, 202,   1,   1,1.02314508, -34.385074, 1.10000, 0.90000, 1.10000, 0.90000
2013346,'DAMASCUS 1  ', 138.0000,1, 202,   1,   1,1.01379681, -33.657936, 1.10000, 0.90000, 1.10000, 0.90000
2013347,'FAIRVIEW 1 1', 138.0000,1, 202,   1,   1,1.02961171, -33.678795, 1.10000, 0.90000, 1.10000, 0.90000
2013348,'FAIRVIEW 1 2', 138.0000,1, 202,   1,   1,1.02952480, -33.692695, 1.10000, 0.90000, 1.10000, 0.90000
2013349,'GRESHAM 1 1 ', 138.0000,1, 202,   1,   1,1.02505469, -33.810208, 1.10000, 0.90000, 1.10000, 0.90000
2013350,'GRESHAM 1 2 ', 138.0000,1, 202,   1,   1,1.02526283, -33.783652, 1.10000, 0.90000, 1.10000, 0.90000
2013351,'GRESHAM 2 1 ', 138.0000,1, 202,   1,   1,1.02698755, -33.815481, 1.10000, 0.90000, 1.10000, 0.90000
2013352,'GRESHAM 2 2 ', 138.0000,1, 202,   1,   1,1.02682126, -33.842757, 1.10000, 0.90000, 1.10000, 0.90000
2013353,'LYONS 1 1   ', 138.0000,1, 202,   1,   1,1.01144099, -35.171120, 1.10000, 0.90000, 1.10000, 0.90000
2013354,'LYONS 1 2   ', 138.0000,1, 202,   1,   1,1.01136529, -35.179890, 1.10000, 0.90000, 1.10000, 0.90000
2013355,'LYONS 1 3   ', 138.0000,1, 202,   1,   1,1.01151621, -35.162801, 1.10000, 0.90000, 1.10000, 0.90000
2013356,'GRESHAM 3 1 ', 138.0000,1, 202,   1,   1,1.02725053, -33.879156, 1.10000, 0.90000, 1.10000, 0.90000
2013357,'GRESHAM 4 1 ', 138.0000,1, 202,   1,   1,1.01542616, -33.108768, 1.10000, 0.90000, 1.10000, 0.90000
2013358,'OAKRIDGE 1  ', 138.0000,1, 202,   1,   1,1.02622020, -34.985708, 1.10000, 0.90000, 1.10000, 0.90000
2013359,'TROUTDALE 1 ', 138.0000,1, 202,   1,   1,1.00367773, -34.238977, 1.10000, 0.90000, 1.10000, 0.90000
2013360,'BORING 1    ', 138.0000,1, 202,   1,   1,1.00886321, -34.020240, 1.10000, 0.90000, 1.10000, 0.90000
2013361,'ESTACADA 1 1', 138.0000,1, 202,   1,   1,1.02515614, -32.752448, 1.10000, 0.90000, 1.10000, 0.90000
2013362,'ESTACADA 1 2', 138.0000,1, 202,   1,   1,1.02508533, -32.765285, 1.10000, 0.90000, 1.10000, 0.90000
2013363,'SANDY 1 1   ', 138.0000,1, 202,   1,   1,1.02916372, -30.765877, 1.10000, 0.90000, 1.10000, 0.90000
2013364,'SANDY 1 2   ', 138.0000,1, 202,   1,   1,1.02880907, -30.791401, 1.10000, 0.90000, 1.10000, 0.90000
2013365,'SANDY 1 3   ', 138.0000,1, 202,   1,   1,1.02949810, -30.738074, 1.10000, 0.90000, 1.10000, 0.90000
2013366,'KLAMATH FA~1', 138.0000,1, 202,   1,   1,1.00917935, -46.574408, 1.10000, 0.90000, 1.10000, 0.90000
2013367,'KLAMATH FA~2', 138.0000,1, 202,   1,   1,1.00939143, -46.543545, 1.10000, 0.90000, 1.10000, 0.90000
2013368,'SISTERS 1   ', 138.0000,1, 202,   1,   1,1.03668809, -31.565268, 1.10000, 0.90000, 1.10000, 0.90000
2013369,'SISTERS 2   ', 138.0000,1, 202,   1,   1,1.03661978, -31.573516, 1.10000, 0.90000, 1.10000, 0.90000
2013370,'KLAMATH FA~3', 138.0000,1, 202,   1,   1,1.02811348, -44.825094, 1.10000, 0.90000, 1.10000, 0.90000
2013371,'KLAMATH FA~4', 138.0000,1, 202,   1,   1,1.02779317, -44.843211, 1.10000, 0.90000, 1.10000, 0.90000
2013372,'KLAMATH FA~5', 138.0000,1, 202,   1,   1,1.02859676, -44.322877, 1.10000, 0.90000, 1.10000, 0.90000
2013373,'KLAMATH FA~6', 138.0000,1, 202,   1,   1,1.02843404, -44.341352, 1.10000, 0.90000, 1.10000, 0.90000
2013374,'CHILOQUIN 1 ', 138.0000,1, 202,   1,   1,1.00217187, -42.940266, 1.10000, 0.90000, 1.10000, 0.90000
2013375,'CHILOQUIN 2 ', 138.0000,1, 202,   1,   1,1.00222373, -42.933432, 1.10000, 0.90000, 1.10000, 0.90000
2013376,'MOUNT HOOD~1', 138.0000,1, 202,   1,   1,1.03250766, -30.191441, 1.10000, 0.90000, 1.10000, 0.90000
2013377,'MOUNT HOOD~2',  18.0000,1, 202,   1,   1,1.03250766, -30.191441, 1.10000, 0.90000, 1.10000, 0.90000
2013378,'MOUNT HOOD~3',  18.0000,1, 202,   1,   1,1.03250766, -30.191441, 1.10000, 0.90000, 1.10000, 0.90000
2013380,'HOOD RIVER 1', 138.0000,1, 202,   1,   1,1.02639687, -26.751954, 1.10000, 0.90000, 1.10000, 0.90000
2013381,'BEND 1 1    ', 138.0000,1, 202,   1,   1,1.00057983, -36.368329, 1.10000, 0.90000, 1.10000, 0.90000
2013382,'LA PINE 1   ', 138.0000,1, 202,   1,   1,0.99740833, -39.319449, 1.10000, 0.90000, 1.10000, 0.90000
2013383,'MALIN 1     ', 138.0000,1, 202,   1,   1,1.03248739, -45.006452, 1.10000, 0.90000, 1.10000, 0.90000
2013384,'BONANZA 1   ', 138.0000,1, 202,   1,   1,1.03282726, -44.917841, 1.10000, 0.90000, 1.10000, 0.90000
2013385,'WARM SPRIN~1', 138.0000,1, 202,   1,   1,1.01795065, -28.900859, 1.10000, 0.90000, 1.10000, 0.90000
2013386,'BEND 2 1    ', 138.0000,1, 202,   1,   1,1.00925815, -33.812117, 1.10000, 0.90000, 1.10000, 0.90000
2013387,'BEND 2 2    ', 138.0000,1, 202,   1,   1,1.00944567, -33.785353, 1.10000, 0.90000, 1.10000, 0.90000
2013388,'BEND 3 1    ', 138.0000,1, 202,   1,   1,1.00565708, -33.681019, 1.10000, 0.90000, 1.10000, 0.90000
2013389,'BEND 3 2    ', 138.0000,1, 202,   1,   1,1.00536287, -33.709436, 1.10000, 0.90000, 1.10000, 0.90000
2013390,'TERREBONNE 1', 138.0000,1, 202,   1,   1,1.02475667, -29.682240, 1.10000, 0.90000, 1.10000, 0.90000
2013391,'TERREBONNE 2', 138.0000,1, 202,   1,   1,1.02469325, -29.691888, 1.10000, 0.90000, 1.10000, 0.90000
2013392,'REDMOND 4 1 ', 138.0000,1, 202,   1,   1,1.01278925, -32.128950, 1.10000, 0.90000, 1.10000, 0.90000
2013393,'REDMOND 4 2 ', 138.0000,1, 202,   1,   1,1.01261079, -32.152170, 1.10000, 0.90000, 1.10000, 0.90000
2013394,'REDMOND 5 1 ', 138.0000,1, 202,   1,   1,1.01911128, -30.814074, 1.10000, 0.90000, 1.10000, 0.90000
2013395,'REDMOND 5 2 ', 138.0000,1, 202,   1,   1,1.01886630, -30.835760, 1.10000, 0.90000, 1.10000, 0.90000
2013396,'BEND 4 1    ', 345.0000,1, 202,   1,   1,1.02778816, -29.284634, 1.10000, 0.90000, 1.10000, 0.90000
2013397,'BEND 4 2    ', 138.0000,1, 202,   1,   1,1.01496768, -31.696934, 1.10000, 0.90000, 1.10000, 0.90000
2013398,'BEND 4 3    ', 345.0000,1, 202,   1,   1,1.02864909, -29.193352, 1.10000, 0.90000, 1.10000, 0.90000
2013399,'BEND 5 1    ', 138.0000,1, 202,   1,   1,1.00873053, -32.732295, 1.10000, 0.90000, 1.10000, 0.90000
2013400,'THE DALLES~1', 138.0000,1, 202,   1,   1,1.03668427, -26.420324, 1.10000, 0.90000, 1.10000, 0.90000
2013401,'THE DALLES~2', 138.0000,1, 202,   1,   1,1.03693557, -26.389307, 1.10000, 0.90000, 1.10000, 0.90000
2013402,'MADRAS 1 1  ', 138.0000,1, 202,   1,   1,1.03536379, -27.534658, 1.10000, 0.90000, 1.10000, 0.90000
2013403,'PRINEVILLE 1', 138.0000,1, 202,   1,   1,1.01537013, -32.292745, 1.10000, 0.90000, 1.10000, 0.90000
2013404,'PRINEVILLE 2', 138.0000,1, 202,   1,   1,1.01520050, -32.317231, 1.10000, 0.90000, 1.10000, 0.90000
2013405,'CHRISTMAS ~1', 138.0000,1, 202,   1,   1,1.02324903, -40.886684, 1.10000, 0.90000, 1.10000, 0.90000
2013406,'CHRISTMAS ~2', 138.0000,1, 202,   1,   1,1.02336514, -40.884662, 1.10000, 0.90000, 1.10000, 0.90000
2013407,'LAKEVIEW 1  ', 138.0000,1, 202,   1,   1,1.02932227, -44.675960, 1.10000, 0.90000, 1.10000, 0.90000
2013408,'LAKEVIEW 2  ', 138.0000,1, 202,   1,   1,1.02968252, -44.671333, 1.10000, 0.90000, 1.10000, 0.90000
2013409,'BOARDMAN 1 1', 138.0000,1, 202,   1,   1,1.03738499, -19.544533, 1.10000, 0.90000, 1.10000, 0.90000
2013410,'BOARDMAN 1 2', 138.0000,1, 202,   1,   1,1.03742373, -19.538755, 1.10000, 0.90000, 1.10000, 0.90000
2013411,'IRRIGON 1   ', 138.0000,1, 202,   1,   1,1.03901851, -17.648350, 1.10000, 0.90000, 1.10000, 0.90000
2013412,'HEPPNER 1   ', 138.0000,1, 202,   1,   1,1.02815628, -18.496678, 1.10000, 0.90000, 1.10000, 0.90000
2013413,'HEPPNER 2   ', 138.0000,1, 202,   1,   1,1.02814054, -18.499542, 1.10000, 0.90000, 1.10000, 0.90000
2013414,'UMATILLA 1 1', 138.0000,1, 202,   1,   1,1.03340387, -18.084155, 1.10000, 0.90000, 1.10000, 0.90000
2013415,'HERMISTON ~1', 138.0000,1, 202,   1,   1,1.02792692, -18.076003, 1.10000, 0.90000, 1.10000, 0.90000
2013416,'HERMISTON ~2', 138.0000,1, 202,   1,   1,1.02811170, -18.058102, 1.10000, 0.90000, 1.10000, 0.90000
2013417,'HERMISTON ~3', 138.0000,1, 202,   1,   1,1.03257167, -17.713957, 1.10000, 0.90000, 1.10000, 0.90000
2013418,'HERMISTON ~4', 138.0000,1, 202,   1,   1,1.03272271, -17.692773, 1.10000, 0.90000, 1.10000, 0.90000
2013419,'JOHN DAY 1  ', 138.0000,1, 202,   1,   1,1.02523303, -26.011739, 1.10000, 0.90000, 1.10000, 0.90000
2013420,'JOHN DAY 2  ', 138.0000,1, 202,   1,   1,1.02512336, -26.022717, 1.10000, 0.90000, 1.10000, 0.90000
2013421,'BURNS 1 1   ', 138.0000,1, 202,   1,   1,1.01757038, -29.078707, 1.10000, 0.90000, 1.10000, 0.90000
2013422,'BURNS 1 2   ', 138.0000,1, 202,   1,   1,1.01747227, -29.088837, 1.10000, 0.90000, 1.10000, 0.90000
2013423,'BURNS 1 3   ', 138.0000,1, 202,   1,   1,1.01798427, -29.073557, 1.10000, 0.90000, 1.10000, 0.90000
2013424,'BURNS 1 4   ', 138.0000,1, 202,   1,   1,1.01757038, -29.078707, 1.10000, 0.90000, 1.10000, 0.90000
2013425,'PILOT ROCK 1', 138.0000,1, 202,   1,   1,1.03138256, -20.516905, 1.10000, 0.90000, 1.10000, 0.90000
2013426,'PENDLETON 1 ', 138.0000,1, 202,   1,   1,1.02549160, -18.996378, 1.10000, 0.90000, 1.10000, 0.90000
2013427,'MILTON FRE~1', 138.0000,1, 202,   1,   1,1.03552425, -16.141205, 1.10000, 0.90000, 1.10000, 0.90000
2013428,'WALLA WALL~1', 138.0000,1, 202,   1,   1,1.03465068, -15.818768, 1.10000, 0.90000, 1.10000, 0.90000
2013429,'WALLA WALL~2', 138.0000,1, 202,   1,   1,1.03442788, -15.845412, 1.10000, 0.90000, 1.10000, 0.90000
2013430,'WALLA WALL~3', 138.0000,1, 202,   1,   1,1.03490460, -15.790754, 1.10000, 0.90000, 1.10000, 0.90000
2013431,'WALLA WALL~4', 345.0000,1, 202,   1,   1,1.04033828, -14.384477, 1.10000, 0.90000, 1.10000, 0.90000
2013432,'WALLA WALL~5', 138.0000,1, 202,   1,   1,1.03624082, -15.541011, 1.10000, 0.90000, 1.10000, 0.90000
2013433,'WALLA WALL~6',  22.0000,1, 202,   1,   1,1.03875852, -14.815353, 1.10000, 0.90000, 1.10000, 0.90000
2013435,'WALLA WALL~8',  13.8000,1, 202,   1,   1,1.03624082, -15.541011, 1.10000, 0.90000, 1.10000, 0.90000
2013436,'WALLA WALL~9',  13.8000,1, 202,   1,   1,1.03624082, -15.541011, 1.10000, 0.90000, 1.10000, 0.90000
2013438,'WALLA WAL~11', 345.0000,1, 202,   1,   1,1.04071426, -14.336849, 1.10000, 0.90000, 1.10000, 0.90000
2013439,'LA GRANDE 1 ', 138.0000,1, 202,   1,   1,1.03734660, -19.217190, 1.10000, 0.90000, 1.10000, 0.90000
2013440,'ELGIN 1     ', 138.0000,1, 202,   1,   1,1.04265058, -17.813617, 1.10000, 0.90000, 1.10000, 0.90000
2013441,'BAKER CITY 1', 138.0000,1, 202,   1,   1,1.03151572, -21.068215, 1.10000, 0.90000, 1.10000, 0.90000
2013442,'UNION 1 1   ', 138.0000,1, 202,   1,   1,1.03464675, -18.420023, 1.10000, 0.90000, 1.10000, 0.90000
2013443,'VALE 1 1    ', 138.0000,1, 202,   1,   1,1.02858794, -27.086727, 1.10000, 0.90000, 1.10000, 0.90000
2013444,'VALE 1 2    ', 138.0000,1, 202,   1,   1,1.02849174, -27.093412, 1.10000, 0.90000, 1.10000, 0.90000
2013445,'VALE 1 3    ', 138.0000,1, 202,   1,   1,1.02868974, -27.079899, 1.10000, 0.90000, 1.10000, 0.90000
2013446,'ENTERPRISE~1', 138.0000,1, 202,   1,   1,1.03733647, -18.166953, 1.10000, 0.90000, 1.10000, 0.90000
2013447,'ONTARIO 1 1 ', 345.0000,1, 202,   1,   1,1.02239299, -26.529638, 1.10000, 0.90000, 1.10000, 0.90000
2013448,'ONTARIO 1 2 ', 138.0000,1, 202,   1,   1,1.02274573, -29.304889, 1.10000, 0.90000, 1.10000, 0.90000
2013449,'JOSEPH 1    ', 138.0000,1, 202,   1,   1,1.03643680, -18.622666, 1.10000, 0.90000, 1.10000, 0.90000
2013450,'JOSEPH 2    ',  13.8000,1, 202,   1,   1,1.03643680, -18.622666, 1.10000, 0.90000, 1.10000, 0.90000
2013451,'JOSEPH 3    ',  13.8000,1, 202,   1,   1,1.03643680, -18.622666, 1.10000, 0.90000, 1.10000, 0.90000
2013453,'BLUE RIVER 1', 345.0000,1, 202,   1,   1,1.02663350, -31.141879, 1.10000, 0.90000, 1.10000, 0.90000
2013454,'BLUE RIVER 2', 138.0000,2, 202,   1,   1,1.03600001, -31.127870, 1.10000, 0.90000, 1.10000, 0.90000
2013455,'BLUE RIVER 3',  13.8000,1, 202,   1,   1,1.03341246, -31.131715, 1.10000, 0.90000, 1.10000, 0.90000
2013457,'BLUE RIVER 5', 345.0000,1, 202,   1,   1,1.02715290, -31.150826, 1.10000, 0.90000, 1.10000, 0.90000
2013458,'ARLINGTON~55', 138.0000,2, 202,   1,   1,1.04616547, -19.418317, 1.10000, 0.90000, 1.10000, 0.90000
2013459,'KENO 1      ', 345.0000,1, 202,   1,   1,1.01154494, -43.575541, 1.10000, 0.90000, 1.10000, 0.90000
2013460,'KENO 2      ', 138.0000,2, 202,   1,   1,1.01919997, -43.768795, 1.10000, 0.90000, 1.10000, 0.90000
2013461,'KENO 3      ', 345.0000,1, 202,   1,   1,1.01153469, -43.576566, 1.10000, 0.90000, 1.10000, 0.90000
2013462,'CLATSKANIE~2', 138.0000,2, 202,   1,   1,1.02966499, -28.415761, 1.10000, 0.90000, 1.10000, 0.90000
2013463,'CLATSKANIE~3', 138.0000,1, 202,   1,   1,1.02954113, -28.498413, 1.10000, 0.90000, 1.10000, 0.90000
2013464,'HELIX 1 1   ', 345.0000,1, 202,   1,   1,1.04176486, -15.263147, 1.10000, 0.90000, 1.10000, 0.90000
2013465,'HELIX 1 2   ', 138.0000,1, 202,   1,   1,1.03997040, -15.977177, 1.10000, 0.90000, 1.10000, 0.90000
2013466,'HELIX 1 3   ',  13.8000,2, 202,   1,   1,1.03746772, -14.072339, 1.10000, 0.90000, 1.10000, 0.90000
2013467,'ARLINGTON~66', 138.0000,1, 202,   1,   1,1.04372835, -19.148382, 1.10000, 0.90000, 1.10000, 0.90000
2013468,'ARLINGTON~67',  18.0000,2, 202,   1,   1,1.00630820, -12.973466, 1.10000, 0.90000, 1.10000, 0.90000
2013469,'ARLINGTON~68', 138.0000,1, 202,   1,   1,1.04371262, -19.149482, 1.10000, 0.90000, 1.10000, 0.90000
2013470,'UMATILLA 2 1', 765.0000,1, 202,   1,   1,1.03407693, -17.009294, 1.10000, 0.90000, 1.10000, 0.90000
2013471,'UMATILLA 2 2', 345.0000,1, 202,   1,   1,1.03525984, -16.584060, 1.10000, 0.90000, 1.10000, 0.90000
2013472,'UMATILLA 2 3', 138.0000,1, 202,   1,   1,1.03315389, -17.598428, 1.10000, 0.90000, 1.10000, 0.90000
2013473,'UMATILLA 2 4',  13.8000,1, 202,   1,   1,1.03163147, -18.456185, 1.10000, 0.90000, 1.10000, 0.90000
2013475,'UMATILLA 2 6',  13.8000,2, 202,   1,   1,1.03362775, -16.399339, 1.10000, 0.90000, 1.10000, 0.90000
2013476,'UMATILLA 2 7',  13.8000,2, 202,   1,   1,1.03360784, -16.479426, 1.10000, 0.90000, 1.10000, 0.90000
2013477,'UMATILLA 2 8',  18.0000,2, 202,   1,   1,1.03373504, -16.514397, 1.10000, 0.90000, 1.10000, 0.90000
2013478,'UMATILLA 2 9',  13.8000,2, 202,   1,   1,1.03407693, -17.009294, 1.10000, 0.90000, 1.10000, 0.90000
2013479,'UMATILLA 2~1',  13.8000,2, 202,   1,   1,1.03337657, -16.263375, 1.10000, 0.90000, 1.10000, 0.90000
2013480,'UMATILLA 2~2',  18.0000,2, 202,   1,   1,1.03386939, -16.848321, 1.10000, 0.90000, 1.10000, 0.90000
2013481,'UNION 2 1   ', 345.0000,1, 202,   1,   1,1.03481400, -18.075131, 1.10000, 0.90000, 1.10000, 0.90000
2013482,'UNION 2 2   ', 138.0000,1, 202,   1,   1,1.03508425, -18.767724, 1.10000, 0.90000, 1.10000, 0.90000
2013483,'UNION 2 3   ',  20.0000,2, 202,   1,   1,1.03481400, -18.075131, 1.10000, 0.90000, 1.10000, 0.90000
2013484,'WASCO 1 1   ', 345.0000,1, 202,   1,   1,1.03803039, -20.131315, 1.10000, 0.90000, 1.10000, 0.90000
2013485,'WASCO 1 2   ', 138.0000,1, 202,   1,   1,1.04361737, -22.048669, 1.10000, 0.90000, 1.10000, 0.90000
2013486,'WASCO 1 3   ',  24.0000,2, 202,   1,   1,1.03562737, -19.164020, 1.10000, 0.90000, 1.10000, 0.90000
2013487,'WASCO 1 4   ',  13.8000,2, 202,   1,   1,1.03275645, -18.109162, 1.10000, 0.90000, 1.10000, 0.90000
2013488,'LOWELL 1 1  ', 345.0000,2, 202,   1,   1,1.02504396, -31.994358, 1.10000, 0.90000, 1.10000, 0.90000
2013489,'LOWELL 1 2  ', 138.0000,2, 202,   1,   1,1.02558565, -33.108157, 1.10000, 0.90000, 1.10000, 0.90000
2013490,'LOWELL 1 3  ', 345.0000,1, 202,   1,   1,1.02501607, -31.996004, 1.10000, 0.90000, 1.10000, 0.90000
2013491,'LOWELL 1 4  ', 345.0000,1, 202,   1,   1,1.02532136, -31.981166, 1.10000, 0.90000, 1.10000, 0.90000
2013492,'NEWBERG 3 1 ', 138.0000,2, 202,   1,   1,1.01639283, -36.715364, 1.10000, 0.90000, 1.10000, 0.90000
2013493,'NEWBERG 3 2 ',  13.8000,2, 202,   1,   1,1.01694322, -35.558819, 1.10000, 0.90000, 1.10000, 0.90000
2013494,'NEWBERG 3 3 ',  13.8000,2, 202,   1,   1,1.01642537, -36.611153, 1.10000, 0.90000, 1.10000, 0.90000
2013496,'THE DALLES~3', 765.0000,1, 202,   1,   1,1.02608764, -20.880286, 1.10000, 0.90000, 1.10000, 0.90000
2013497,'THE DALLES~5', 345.0000,1, 202,   1,   1,1.03564894, -20.968616, 1.10000, 0.90000, 1.10000, 0.90000
2013498,'THE DALLES~6', 138.0000,1, 202,   1,   1,1.04086590, -21.508395, 1.10000, 0.90000, 1.10000, 0.90000
2013499,'THE DALLES~7',  13.8000,2, 202,   1,   1,0.99300212, -19.372998, 1.10000, 0.90000, 1.10000, 0.90000
2013500,'THE DALLES~8',  18.0000,2, 202,   1,   1,1.02608764, -20.880286, 1.10000, 0.90000, 1.10000, 0.90000
2013501,'THE DALLES~9',  13.2000,2, 202,   1,   1,1.00023305, -20.018407, 1.10000, 0.90000, 1.10000, 0.90000
2013502,'THE DALLE~10',  13.8000,2, 202,   1,   1,0.99353844, -19.434419, 1.10000, 0.90000, 1.10000, 0.90000
2013503,'THE DALLE~11',  13.8000,2, 202,   1,   1,0.99985123, -19.921082, 1.10000, 0.90000, 1.10000, 0.90000
2013504,'THE DALLE~12',  13.2000,2, 202,   1,   1,1.00051641, -20.208472, 1.10000, 0.90000, 1.10000, 0.90000
2013505,'THE DALLES~4', 345.0000,1, 202,   1,   1,1.03678572, -20.973551, 1.10000, 0.90000, 1.10000, 0.90000
2013506,'HERMISTON ~5', 765.0000,1, 202,   1,   1,1.03643203, -17.163157, 1.10000, 0.90000, 1.10000, 0.90000
2013507,'HERMISTON ~6', 345.0000,1, 202,   1,   1,1.03650582, -16.453220, 1.10000, 0.90000, 1.10000, 0.90000
2013508,'HERMISTON ~7', 138.0000,1, 202,   1,   1,1.03405237, -17.272403, 1.10000, 0.90000, 1.10000, 0.90000
2013509,'HERMISTON ~8',  13.8000,2, 202,   1,   1,1.03467894, -16.243472, 1.10000, 0.90000, 1.10000, 0.90000
2013510,'HERMISTON ~9',  18.0000,2, 202,   1,   1,1.03434896, -16.107034, 1.10000, 0.90000, 1.10000, 0.90000
2013511,'HERMISTON~10',  18.0000,2, 202,   1,   1,1.03488612, -16.364010, 1.10000, 0.90000, 1.10000, 0.90000
2013512,'CLATSKANIE~4', 138.0000,2, 202,   1,   1,1.02635086, -30.000356, 1.10000, 0.90000, 1.10000, 0.90000
2013513,'LOWELL 2 1  ', 138.0000,2, 202,   1,   1,1.02631712, -35.082970, 1.10000, 0.90000, 1.10000, 0.90000
2013514,'CONDON 1    ', 138.0000,1, 202,   1,   1,1.04525793, -19.571226, 1.10000, 0.90000, 1.10000, 0.90000
2013515,'CONDON 2    ',  13.8000,2, 202,   1,   1,1.03472602, -15.931555, 1.10000, 0.90000, 1.10000, 0.90000
2013516,'WASCO 2 1   ', 345.0000,1, 202,   1,   1,1.03838408, -20.247840, 1.10000, 0.90000, 1.10000, 0.90000
2013517,'WASCO 2 2   ', 138.0000,1, 202,   1,   1,1.04409802, -21.729398, 1.10000, 0.90000, 1.10000, 0.90000
2013518,'WASCO 2 3   ',  18.0000,2, 202,   1,   1,1.03517878, -19.232467, 1.10000, 0.90000, 1.10000, 0.90000
2013519,'WASCO 2 4   ',  18.0000,2, 202,   1,   1,1.03514338, -19.081062, 1.10000, 0.90000, 1.10000, 0.90000
2013520,'WASCO 2 5   ',  13.8000,2, 202,   1,   1,1.03243709, -18.007451, 1.10000, 0.90000, 1.10000, 0.90000
2013521,'WASCO 2 6   ',  18.0000,2, 202,   1,   1,1.03752375, -19.944250, 1.10000, 0.90000, 1.10000, 0.90000
2013522,'KLAMATH FA~7', 138.0000,2, 202,   1,   1,1.02964354, -43.656735, 1.10000, 0.90000, 1.10000, 0.90000
2013523,'MADRAS 2 1  ', 765.0000,1, 202,   1,   1,1.04194677, -26.157676, 1.10000, 0.90000, 1.10000, 0.90000
2013524,'MADRAS 2 2  ', 345.0000,1, 202,   1,   1,1.03851569, -27.491108, 1.10000, 0.90000, 1.10000, 0.90000
2013525,'MADRAS 2 3  ', 138.0000,1, 202,   1,   1,1.03557301, -27.618024, 1.10000, 0.90000, 1.10000, 0.90000
2013526,'MADRAS 2 4  ',  18.0000,2, 202,   1,   1,1.04162788, -25.695732, 1.10000, 0.90000, 1.10000, 0.90000
2013527,'MADRAS 2 5  ',  13.8000,2, 202,   1,   1,1.04141355, -25.793911, 1.10000, 0.90000, 1.10000, 0.90000
2013528,'MADRAS 2 6  ',  13.8000,2, 202,   1,   1,1.04194677, -26.157676, 1.10000, 0.90000, 1.10000, 0.90000
2013529,'MORO 1      ', 138.0000,1, 202,   1,   1,1.04719996, -23.013701, 1.10000, 0.90000, 1.10000, 0.90000
2013530,'MORO 2      ',  18.0000,2, 202,   1,   1,1.03308332, -20.968003, 1.10000, 0.90000, 1.10000, 0.90000
2013531,'MORO 3      ', 138.0000,1, 202,   1,   1,1.04719388, -23.014804, 1.10000, 0.90000, 1.10000, 0.90000
2013532,'LOWELL 3 1  ', 138.0000,1, 202,   1,   1,1.02608669, -33.828779, 1.10000, 0.90000, 1.10000, 0.90000
2013533,'LOWELL 3 2  ',  13.8000,2, 202,   1,   1,1.02534389, -32.782934, 1.10000, 0.90000, 1.10000, 0.90000
2013534,'LOWELL 3 3  ',  13.8000,2, 202,   1,   1,1.02541280, -32.519992, 1.10000, 0.90000, 1.10000, 0.90000
2013536,'LOWELL 3 5  ', 138.0000,1, 202,   1,   1,1.02605832, -33.831119, 1.10000, 0.90000, 1.10000, 0.90000
2013537,'HERMISTON~11', 345.0000,1, 202,   1,   1,1.03604555, -16.293408, 1.10000, 0.90000, 1.10000, 0.90000
2013538,'HERMISTON~12', 138.0000,1, 202,   1,   1,1.03522098, -17.097697, 1.10000, 0.90000, 1.10000, 0.90000
2013539,'HERMISTON~13',  13.8000,2, 202,   1,   1,1.01047754, -13.321825, 1.10000, 0.90000, 1.10000, 0.90000
2013540,'HERMISTON~14',  18.0000,2, 202,   1,   1,1.01473224, -15.066858, 1.10000, 0.90000, 1.10000, 0.90000
2013541,'HERMISTON~15',  18.0000,2, 202,   1,   1,1.01325941, -14.410058, 1.10000, 0.90000, 1.10000, 0.90000
2013542,'HERMISTON~16',  13.8000,2, 202,   1,   1,1.01346970, -14.380697, 1.10000, 0.90000, 1.10000, 0.90000
2013543,'OXBOW 1 1   ', 345.0000,2, 202,   1,   1,1.01969063, -19.244166, 1.10000, 0.90000, 1.10000, 0.90000
2013544,'OXBOW 1 2   ', 138.0000,2, 202,   1,   1,1.02510059, -19.690211, 1.10000, 0.90000, 1.10000, 0.90000
2013545,'OXBOW 1 3   ',  18.0000,1, 202,   1,   1,1.02660489, -19.828118, 1.10000, 0.90000, 1.10000, 0.90000
2013547,'OXBOW 1 5   ', 345.0000,1, 202,   1,   1,1.01941359, -19.237803, 1.10000, 0.90000, 1.10000, 0.90000
2013548,'DEXTER 2 1  ', 345.0000,2, 202,   1,   1,1.01580894, -41.023305, 1.10000, 0.90000, 1.10000, 0.90000
2013549,'DEXTER 2 2  ', 138.0000,2, 202,   1,   1,1.05413353, -43.981938, 1.10000, 0.90000, 1.10000, 0.90000
2013550,'BOARDMAN 2 1', 138.0000,1, 202,   1,   1,1.03905833, -17.170433, 1.10000, 0.90000, 1.10000, 0.90000
2013551,'BOARDMAN 2 2',  13.8000,2, 202,   1,   1,1.03470528, -12.247289, 1.10000, 0.90000, 1.10000, 0.90000
2013552,'BOARDMAN 2 3',  13.8000,2, 202,   1,   1,1.03229833, -11.502361, 1.10000, 0.90000, 1.10000, 0.90000
2013553,'BOARDMAN 2 4', 138.0000,1, 202,   1,   1,1.03899419, -17.327818, 1.10000, 0.90000, 1.10000, 0.90000
2013554,'KLAMATH FA~8', 765.0000,1, 202,   1,   1,1.04167354, -40.397946, 1.10000, 0.90000, 1.10000, 0.90000
2013555,'KLAMATH FA~9', 345.0000,1, 202,   1,   1,1.02607238, -42.334797, 1.10000, 0.90000, 1.10000, 0.90000
2013556,'KLAMATH F~10', 138.0000,1, 202,   1,   1,1.02960503, -43.671379, 1.10000, 0.90000, 1.10000, 0.90000
2013557,'KLAMATH F~11',  18.0000,1, 202,   1,   1,1.03069925, -44.045656, 1.10000, 0.90000, 1.10000, 0.90000
2013559,'KLAMATH F~13',  18.0000,2, 202,   1,   1,1.04167354, -40.397946, 1.10000, 0.90000, 1.10000, 0.90000
2013560,'KLAMATH F~14',  13.8000,2, 202,   1,   1,1.01459277, -39.501484, 1.10000, 0.90000, 1.10000, 0.90000
2013561,'KLAMATH F~15',  22.0000,2, 202,   1,   1,1.01487875, -39.645232, 1.10000, 0.90000, 1.10000, 0.90000
2013562,'SPRINGFI~127', 345.0000,1, 202,   1,   1,1.02559209, -34.165436, 1.10000, 0.90000, 1.10000, 0.90000
2013563,'SPRINGFI~128', 138.0000,2, 202,   1,   1,1.01358473, -37.696398, 1.10000, 0.90000, 1.10000, 0.90000
2013564,'SPRINGFI~129',  13.2000,1, 202,   1,   1,1.01592410, -36.902539, 1.10000, 0.90000, 1.10000, 0.90000
2013566,'SPRINGFI~131',  13.8000,2, 202,   1,   1,0.99456626, -34.017054, 1.10000, 0.90000, 1.10000, 0.90000
2013567,'SPRINGFI~132',  13.8000,2, 202,   1,   1,0.99456805, -34.006231, 1.10000, 0.90000, 1.10000, 0.90000
2013569,'ARLINGTON~70', 138.0000,1, 202,   1,   1,1.04727721, -18.663162, 1.10000, 0.90000, 1.10000, 0.90000
2013570,'ARLINGTON~71',  20.0000,2, 202,   1,   1,1.05876708, -15.491777, 1.10000, 0.90000, 1.10000, 0.90000
2013571,'TOLEDO 2 1  ', 345.0000,1, 202,   1,   1,1.00430703, -38.095189, 1.10000, 0.90000, 1.10000, 0.90000
2013572,'TOLEDO 2 2  ', 138.0000,2, 202,   1,   1,1.03397596, -40.056611, 1.10000, 0.90000, 1.10000, 0.90000
2013573,'HELIX 2 1   ', 138.0000,2, 202,   1,   1,1.03996837, -16.668520, 1.10000, 0.90000, 1.10000, 0.90000
2013574,'IONE 2 1    ', 138.0000,2, 202,   1,   1,1.04622662, -19.878830, 1.10000, 0.90000, 1.10000, 0.90000
2013575,'IONE 2 2    ', 138.0000,1, 202,   1,   1,1.04619026, -19.919299, 1.10000, 0.90000, 1.10000, 0.90000
2013576,'ESTACADA 2 1', 138.0000,1, 202,   1,   1,1.03400004, -33.088418, 1.10000, 0.90000, 1.10000, 0.90000
2013577,'ESTACADA 2 2',  13.8000,2, 202,   1,   1,1.05949211, -29.296245, 1.10000, 0.90000, 1.10000, 0.90000
2013578,'ESTACADA 2 3',  13.8000,2, 202,   1,   1,1.05074883, -29.775732, 1.10000, 0.90000, 1.10000, 0.90000
2013579,'ESTACADA 2 4', 138.0000,1, 202,   1,   1,1.03373969, -33.120578, 1.10000, 0.90000, 1.10000, 0.90000
2013580,'LOWELL 4 1  ', 765.0000,1, 202,   1,   1,1.03774643, -29.408168, 1.10000, 0.90000, 1.10000, 0.90000
2013581,'LOWELL 4 2  ', 345.0000,1, 202,   1,   1,1.03339112, -31.919653, 1.10000, 0.90000, 1.10000, 0.90000
2013582,'LOWELL 4 3  ', 138.0000,1, 202,   1,   1,1.02423525, -35.907285, 1.10000, 0.90000, 1.10000, 0.90000
2013583,'LOWELL 4 4  ',  13.8000,2, 202,   1,   1,1.03755653, -29.259991, 1.10000, 0.90000, 1.10000, 0.90000
2013584,'LOWELL 4 5  ',  18.0000,2, 202,   1,   1,1.03746259, -29.075470, 1.10000, 0.90000, 1.10000, 0.90000
2013585,'LOWELL 4 6  ',  13.8000,2, 202,   1,   1,1.03765118, -29.283504, 1.10000, 0.90000, 1.10000, 0.90000
2013586,'LOWELL 4 7  ',  18.0000,2, 202,   1,   1,1.03311181, -31.629226, 1.10000, 0.90000, 1.10000, 0.90000
2013587,'LOWELL 4 8  ',  24.0000,2, 202,   1,   1,1.03768361, -29.330038, 1.10000, 0.90000, 1.10000, 0.90000
2013588,'LOWELL 4 9  ', 345.0000,1, 202,   1,   1,1.03107941, -32.470084, 1.10000, 0.90000, 1.10000, 0.90000
2013589,'ARLINGTON~73', 138.0000,1, 202,   1,   1,1.04419243, -20.196111, 1.10000, 0.90000, 1.10000, 0.90000
2013590,'ARLINGTON~74',  13.8000,2, 202,   1,   1,1.02710044, -14.363072, 1.10000, 0.90000, 1.10000, 0.90000
2013591,'ARLINGTON~75', 138.0000,1, 202,   1,   1,1.04417467, -20.257303, 1.10000, 0.90000, 1.10000, 0.90000
2013592,'ESTACADA 3 1', 345.0000,1, 202,   1,   1,1.02565444, -30.422264, 1.10000, 0.90000, 1.10000, 0.90000
2013593,'ESTACADA 3 2', 138.0000,2, 202,   1,   1,1.02556682, -32.544502, 1.10000, 0.90000, 1.10000, 0.90000
2013594,'OXBOW 2 1   ', 765.0000,1, 202,   1,   1,1.01829314, -15.012510, 1.10000, 0.90000, 1.10000, 0.90000
2013595,'OXBOW 2 2   ', 345.0000,1, 202,   1,   1,1.01971018, -17.214235, 1.10000, 0.90000, 1.10000, 0.90000
2013596,'OXBOW 2 3   ', 138.0000,1, 202,   1,   1,1.02249610, -17.971973, 1.10000, 0.90000, 1.10000, 0.90000
2013597,'OXBOW 2 4   ',  18.0000,2, 202,   1,   1,1.01829314, -15.012510, 1.10000, 0.90000, 1.10000, 0.90000
2013598,'OXBOW 2 5   ',  18.0000,2, 202,   1,   1,1.02470291, -14.391678, 1.10000, 0.90000, 1.10000, 0.90000
2013599,'OXBOW 2 6   ',  13.2000,2, 202,   1,   1,1.02404380, -14.283450, 1.10000, 0.90000, 1.10000, 0.90000
2013600,'IDLEYLD PA~1', 138.0000,2, 202,   1,   1,1.03632283, -36.220182, 1.10000, 0.90000, 1.10000, 0.90000
2013601,'IDLEYLD PA~2', 138.0000,1, 202,   1,   1,1.03568268, -36.453495, 1.10000, 0.90000, 1.10000, 0.90000
2013602,'IDLEYLD PA~3',  13.8000,2, 202,   1,   1,1.04232538, -35.722975, 1.10000, 0.90000, 1.10000, 0.90000
2013603,'IDLEYLD PA~4',  13.8000,2, 202,   1,   1,1.03516471, -36.511657, 1.10000, 0.90000, 1.10000, 0.90000
2013605,'ATHENA 1    ', 138.0000,1, 202,   1,   1,1.04115880, -15.884278, 1.10000, 0.90000, 1.10000, 0.90000
2013606,'ATHENA 2    ',  13.8000,2, 202,   1,   1,1.02422547, -11.719749, 1.10000, 0.90000, 1.10000, 0.90000
2013607,'ATHENA 3    ', 138.0000,1, 202,   1,   1,1.04119825, -15.925269, 1.10000, 0.90000, 1.10000, 0.90000
2013608,'ATHENA 4    ', 138.0000,1, 202,   1,   1,1.04115880, -15.884278, 1.10000, 0.90000, 1.10000, 0.90000
2013609,'ATHENA 5    ', 138.0000,1, 202,   1,   1,1.04115880, -15.884278, 1.10000, 0.90000, 1.10000, 0.90000
2013610,'ATHENA 6    ', 138.0000,1, 202,   1,   1,1.04115880, -15.884278, 1.10000, 0.90000, 1.10000, 0.90000
2013611,'PROSPECT 1  ', 138.0000,1, 202,   1,   1,1.02753377, -39.916271, 1.10000, 0.90000, 1.10000, 0.90000
2013612,'PROSPECT 2  ',  13.8000,2, 202,   1,   1,1.01960921, -37.702532, 1.10000, 0.90000, 1.10000, 0.90000
2013613,'PROSPECT 3  ',  13.8000,2, 202,   1,   1,1.01864219, -33.715422, 1.10000, 0.90000, 1.10000, 0.90000
2013614,'ECHO 1      ', 138.0000,2, 202,   1,   1,1.03566444, -18.334036, 1.10000, 0.90000, 1.10000, 0.90000
2013615,'ECHO 2      ', 138.0000,1, 202,   1,   1,1.03566241, -18.338472, 1.10000, 0.90000, 1.10000, 0.90000
2013616,'ARLINGTON~77', 345.0000,1, 202,   1,   1,1.03936529, -19.258258, 1.10000, 0.90000, 1.10000, 0.90000
2013617,'ARLINGTON~78', 138.0000,1, 202,   1,   1,1.04409516, -18.980780, 1.10000, 0.90000, 1.10000, 0.90000
2013618,'ARLINGTON~79',  13.8000,2, 202,   1,   1,1.03341043, -17.322224, 1.10000, 0.90000, 1.10000, 0.90000
2013619,'ARLINGTON~80', 345.0000,1, 202,   1,   1,1.03903508, -19.373505, 1.10000, 0.90000, 1.10000, 0.90000
2013620,'THE DALLE~13', 765.0000,1, 202,   1,   1,1.03379560, -22.160660, 1.10000, 0.90000, 1.10000, 0.90000
2013621,'THE DALLE~17', 345.0000,1, 202,   1,   1,1.03209472, -23.390343, 1.10000, 0.90000, 1.10000, 0.90000
2013622,'THE DALLE~18', 138.0000,1, 202,   1,   1,1.03651845, -25.441708, 1.10000, 0.90000, 1.10000, 0.90000
2013623,'THE DALLE~19',  13.8000,1, 202,   1,   1,1.03092980, -24.550440, 1.10000, 0.90000, 1.10000, 0.90000
2013625,'THE DALLE~21',  24.0000,2, 202,   1,   1,1.03379560, -22.160660, 1.10000, 0.90000, 1.10000, 0.90000
2013626,'THE DALLE~22',  22.0000,2, 202,   1,   1,1.03327096, -21.616698, 1.10000, 0.90000, 1.10000, 0.90000
2013627,'THE DALLE~23',  13.8000,2, 202,   1,   1,1.03302610, -21.404351, 1.10000, 0.90000, 1.10000, 0.90000
2013628,'THE DALLE~24',  13.8000,2, 202,   1,   1,1.03379560, -22.160660, 1.10000, 0.90000, 1.10000, 0.90000
2013629,'THE DALLE~14',  13.8000,2, 202,   1,   1,1.03289735, -21.062903, 1.10000, 0.90000, 1.10000, 0.90000
2013630,'THE DALLE~15',  13.8000,2, 202,   1,   1,1.03379560, -22.160660, 1.10000, 0.90000, 1.10000, 0.90000
2013631,'THE DALLE~16', 765.0000,1, 202,   1,   1,1.03353536, -22.491934, 1.10000, 0.90000, 1.10000, 0.90000
2013632,'WHITE CITY~1', 138.0000,2, 202,   1,   1,1.01541114, -46.274689, 1.10000, 0.90000, 1.10000, 0.90000
2013633,'IDLEYLD PA~6', 138.0000,2, 202,   1,   1,1.03649187, -36.455817, 1.10000, 0.90000, 1.10000, 0.90000
2013634,'WASCO 3 1   ', 138.0000,2, 202,   1,   1,1.04834342, -20.842073, 1.10000, 0.90000, 1.10000, 0.90000
2013635,'WASCO 3 2   ', 138.0000,1, 202,   1,   1,1.04824090, -20.898350, 1.10000, 0.90000, 1.10000, 0.90000
2013636,'WASCO 3 3   ', 138.0000,1, 202,   1,   1,1.04834342, -20.842073, 1.10000, 0.90000, 1.10000, 0.90000
2013637,'MILTON FRE~2', 345.0000,1, 202,   1,   1,1.04231811, -15.178178, 1.10000, 0.90000, 1.10000, 0.90000
2013638,'MILTON FRE~3', 138.0000,1, 202,   1,   1,1.04137456, -16.126515, 1.10000, 0.90000, 1.10000, 0.90000
2013639,'MILTON FRE~4',  22.0000,1, 202,   1,   1,1.04100168, -16.613163, 1.10000, 0.90000, 1.10000, 0.90000
2013641,'MILTON FRE~6',  13.8000,2, 202,   1,   1,1.00829577, -14.379232, 1.10000, 0.90000, 1.10000, 0.90000
2013642,'MILTON FRE~7',  22.0000,2, 202,   1,   1,1.00920308, -14.615555, 1.10000, 0.90000, 1.10000, 0.90000
2013643,'MILTON FRE~8', 345.0000,1, 202,   1,   1,1.04244423, -15.194464, 1.10000, 0.90000, 1.10000, 0.90000
2013644,'MILTON FRE~9', 345.0000,1, 202,   1,   1,1.04231811, -15.178178, 1.10000, 0.90000, 1.10000, 0.90000
2013645,'CLATSKANIE~5', 765.0000,2, 202,   1,   1,1.03145516, -26.530927, 1.10000, 0.90000, 1.10000, 0.90000
2013646,'CLATSKANIE~6', 345.0000,2, 202,   1,   1,1.03013384, -27.111601, 1.10000, 0.90000, 1.10000, 0.90000
2013647,'CLATSKANIE~7', 138.0000,1, 202,   1,   1,1.02901721, -28.649676, 1.10000, 0.90000, 1.10000, 0.90000
2013648,'CLATSKANIE~8', 345.0000,1, 202,   1,   1,1.02991235, -27.145692, 1.10000, 0.90000, 1.10000, 0.90000
2013649,'CLATSKANIE~9', 765.0000,1, 202,   1,   1,1.03131759, -26.716082, 1.10000, 0.90000, 1.10000, 0.90000
2013650,'LOWELL 5 1  ', 345.0000,2, 202,   1,   1,1.02380812, -32.858749, 1.10000, 0.90000, 1.10000, 0.90000
2013651,'LOWELL 5 2  ', 138.0000,1, 202,   1,   1,1.03023839, -35.567766, 1.10000, 0.90000, 1.10000, 0.90000
2013652,'LOWELL 5 3  ',  13.8000,2, 202,   1,   1,1.01094830, -32.662709, 1.10000, 0.90000, 1.10000, 0.90000
2013653,'LOWELL 5 4  ',  13.8000,2, 202,   1,   1,1.01095617, -32.634470, 1.10000, 0.90000, 1.10000, 0.90000
2013655,'TRAIL 1     ', 138.0000,2, 202,   1,   1,1.02148485, -41.730864, 1.10000, 0.90000, 1.10000, 0.90000
2013656,'IDLEYLD PA~7', 345.0000,1, 202,   1,   1,1.02116001, -34.187289, 1.10000, 0.90000, 1.10000, 0.90000
2013657,'IDLEYLD PA~8', 138.0000,1, 202,   1,   1,1.03494918, -36.291855, 1.10000, 0.90000, 1.10000, 0.90000
2013658,'IDLEYLD PA~9',  13.2000,2, 202,   1,   1,1.02144873, -34.036731, 1.10000, 0.90000, 1.10000, 0.90000
2013659,'IDLEYLD P~10',  13.8000,2, 202,   1,   1,1.02150106, -33.854471, 1.10000, 0.90000, 1.10000, 0.90000
2013660,'WASCO 4 1   ', 138.0000,1, 202,   1,   1,1.04531837, -21.990926, 1.10000, 0.90000, 1.10000, 0.90000
2013661,'WASCO 4 2   ',  18.0000,2, 202,   1,   1,0.98172289, -17.832424, 1.10000, 0.90000, 1.10000, 0.90000
2013662,'WASCO 4 3   ',  13.8000,2, 202,   1,   1,0.98749739, -19.790570, 1.10000, 0.90000, 1.10000, 0.90000
2013663,'MADRAS 3 1  ', 138.0000,2, 202,   1,   1,1.02765334, -27.755440, 1.10000, 0.90000, 1.10000, 0.90000
2013664,'SANDY 2 1   ', 138.0000,1, 202,   1,   1,1.03661716, -32.304042, 1.10000, 0.90000, 1.10000, 0.90000
2013665,'SANDY 2 2   ',  22.0000,2, 202,   1,   1,1.04178059, -31.058294, 1.10000, 0.90000, 1.10000, 0.90000
2013666,'CASCADE LO~1', 765.0000,1, 202,   1,   1,1.03012908, -24.735177, 1.10000, 0.90000, 1.10000, 0.90000
2013667,'CASCADE LO~2', 345.0000,1, 202,   1,   1,1.02313542, -27.615927, 1.10000, 0.90000, 1.10000, 0.90000
2013668,'CASCADE LO~3', 138.0000,1, 202,   1,   1,1.02398944, -28.750558, 1.10000, 0.90000, 1.10000, 0.90000
2013669,'CASCADE LO~4',  13.8000,2, 202,   1,   1,1.03012908, -24.735177, 1.10000, 0.90000, 1.10000, 0.90000
2013670,'CASCADE LO~5',  13.8000,2, 202,   1,   1,1.02967715, -24.120359, 1.10000, 0.90000, 1.10000, 0.90000
2013671,'CASCADE LO~6',  24.0000,2, 202,   1,   1,1.02950859, -24.219318, 1.10000, 0.90000, 1.10000, 0.90000
2013672,'CASCADE LO~7',  18.0000,2, 202,   1,   1,1.03012908, -24.735177, 1.10000, 0.90000, 1.10000, 0.90000
2013673,'CASCADE LO~8',  18.0000,2, 202,   1,   1,1.03012908, -24.735177, 1.10000, 0.90000, 1.10000, 0.90000
2013674,'CASCADE LO~9',  13.8000,2, 202,   1,   1,1.02916527, -23.582241, 1.10000, 0.90000, 1.10000, 0.90000
2013675,'BOARDMAN 3 1', 345.0000,1, 202,   1,   1,1.03781998, -17.547487, 1.10000, 0.90000, 1.10000, 0.90000
2013676,'BOARDMAN 3 2', 138.0000,1, 202,   1,   1,1.03897524, -17.385813, 1.10000, 0.90000, 1.10000, 0.90000
2013677,'BOARDMAN 3 3',  13.8000,2, 202,   1,   1,1.03781998, -17.547487, 1.10000, 0.90000, 1.10000, 0.90000
2013678,'BOARDMAN 3 4',  18.0000,2, 202,   1,   1,1.04140162, -16.041106, 1.10000, 0.90000, 1.10000, 0.90000
2013679,'IDLEYLD P~11', 138.0000,1, 202,   1,   1,1.03617060, -36.262099, 1.10000, 0.90000, 1.10000, 0.90000
2013680,'IDLEYLD P~12',  13.8000,2, 202,   1,   1,0.97819990, -32.823290, 1.10000, 0.90000, 1.10000, 0.90000
2013681,'ARLINGTON~82', 765.0000,1, 202,   1,   1,1.03933978, -20.299435, 1.10000, 0.90000, 1.10000, 0.90000
2013682,'ARLINGTON~83', 345.0000,1, 202,   1,   1,1.04513049, -19.813754, 1.10000, 0.90000, 1.10000, 0.90000
2013683,'ARLINGTON~84', 138.0000,1, 202,   1,   1,1.04509532, -19.703458, 1.10000, 0.90000, 1.10000, 0.90000
2013684,'ARLINGTON~85',  22.0000,2, 202,   1,   1,1.01581597, -19.871559, 1.10000, 0.90000, 1.10000, 0.90000
2013685,'ARLINGTON~86',  13.8000,2, 202,   1,   1,1.01816225, -19.585214, 1.10000, 0.90000, 1.10000, 0.90000
2013686,'ARLINGTON~87',  18.0000,2, 202,   1,   1,1.03933978, -20.299435, 1.10000, 0.90000, 1.10000, 0.90000
2013687,'VALE 2 1    ', 138.0000,2, 202,   1,   1,1.02851629, -27.301429, 1.10000, 0.90000, 1.10000, 0.90000
2013688,'VALE 2 2    ', 138.0000,1, 202,   1,   1,1.02844548, -27.321890, 1.10000, 0.90000, 1.10000, 0.90000
2013689,'CLATSKANI~10', 345.0000,1, 202,   1,   1,1.03053522, -27.071475, 1.10000, 0.90000, 1.10000, 0.90000
2013690,'CLATSKANI~11', 138.0000,1, 202,   1,   1,1.02960169, -28.487988, 1.10000, 0.90000, 1.10000, 0.90000
2013691,'CLATSKANI~12',  13.8000,1, 202,   1,   1,1.02929926, -29.802038, 1.10000, 0.90000, 1.10000, 0.90000
2013693,'CLATSKANI~14',  13.8000,2, 202,   1,   1,1.05431199, -24.429739, 1.10000, 0.90000, 1.10000, 0.90000
2013694,'CLATSKANI~15',  18.0000,2, 202,   1,   1,1.05493379, -24.380338, 1.10000, 0.90000, 1.10000, 0.90000
2013695,'BOARDMAN 4 1', 765.0000,1, 202,   1,   1,1.04027319, -18.663053, 1.10000, 0.90000, 1.10000, 0.90000
2013696,'BOARDMAN 4 2', 345.0000,1, 202,   1,   1,1.04039204, -18.376851, 1.10000, 0.90000, 1.10000, 0.90000
2013697,'BOARDMAN 4 3', 138.0000,1, 202,   1,   1,1.03976262, -18.095113, 1.10000, 0.90000, 1.10000, 0.90000
2013698,'BOARDMAN 4 4',  13.8000,2, 202,   1,   1,1.05512547, -16.904621, 1.10000, 0.90000, 1.10000, 0.90000
2013699,'BOARDMAN 4 5', 345.0000,1, 202,   1,   1,1.04058647, -18.338341, 1.10000, 0.90000, 1.10000, 0.90000
2020000,'EUREKA 1 1  ', 138.0000,1, 203,   1,   1,1.02152336, -57.012706, 1.10000, 0.90000, 1.10000, 0.90000
2020001,'FORTUNA 1   ', 138.0000,1, 203,   1,   1,1.02021170, -53.540220, 1.10000, 0.90000, 1.10000, 0.90000
2020002,'EUREKA 2 1  ', 138.0000,1, 203,   1,   1,1.02237022, -53.080105, 1.10000, 0.90000, 1.10000, 0.90000
2020003,'EUREKA 2 2  ', 138.0000,1, 203,   1,   1,1.02205575, -53.101780, 1.10000, 0.90000, 1.10000, 0.90000
2020004,'ARCATA 1    ', 138.0000,1, 203,   1,   1,1.02167475, -57.005794, 1.10000, 0.90000, 1.10000, 0.90000
2020005,'CRESCENT C~1', 345.0000,1, 203,   1,   1,1.01425588, -47.431979, 1.10000, 0.90000, 1.10000, 0.90000
2020006,'CRESCENT C~3', 138.0000,1, 203,   1,   1,1.01747894, -48.388260, 1.10000, 0.90000, 1.10000, 0.90000
2020007,'CRESCENT C~5', 345.0000,1, 203,   1,   1,1.01404321, -47.461509, 1.10000, 0.90000, 1.10000, 0.90000
2020008,'MCKINLEYVI~1', 138.0000,1, 203,   1,   1,1.02145803, -56.390035, 1.10000, 0.90000, 1.10000, 0.90000
2020009,'MCKINLEYVI~2', 138.0000,1, 203,   1,   1,1.02125633, -56.411629, 1.10000, 0.90000, 1.10000, 0.90000
2020010,'GARBERVILL~1', 138.0000,1, 203,   1,   1,1.01797390, -55.615843, 1.10000, 0.90000, 1.10000, 0.90000
2020011,'GARBERVILL~2', 138.0000,1, 203,   1,   1,1.01787758, -55.625429, 1.10000, 0.90000, 1.10000, 0.90000
2020012,'MENDOCINO 1 ', 138.0000,1, 203,   1,   1,1.01232588, -62.200750, 1.10000, 0.90000, 1.10000, 0.90000
2020013,'MENDOCINO 2 ', 138.0000,1, 203,   1,   1,1.01244414, -62.193729, 1.10000, 0.90000, 1.10000, 0.90000
2020014,'FORT BRAGG 1', 138.0000,1, 203,   1,   1,1.01321340, -61.850409, 1.10000, 0.90000, 1.10000, 0.90000
2020015,'HOOPA 1     ', 138.0000,1, 203,   1,   1,1.02630031, -55.973663, 1.10000, 0.90000, 1.10000, 0.90000
2020016,'HOOPA 2     ', 138.0000,1, 203,   1,   1,1.02622795, -55.980681, 1.10000, 0.90000, 1.10000, 0.90000
2020017,'LAYTONVILL~1', 138.0000,1, 203,   1,   1,1.01437485, -57.780361, 1.10000, 0.90000, 1.10000, 0.90000
2020018,'LAYTONVILL~2', 138.0000,1, 203,   1,   1,1.01433313, -57.786788, 1.10000, 0.90000, 1.10000, 0.90000
2020019,'WILLITS 1   ', 138.0000,1, 203,   1,   1,1.01591849, -62.205921, 1.10000, 0.90000, 1.10000, 0.90000
2020020,'WILLITS 2   ', 138.0000,1, 203,   1,   1,1.01583779, -62.219267, 1.10000, 0.90000, 1.10000, 0.90000
2020021,'REDWOOD VA~1', 138.0000,1, 203,   1,   1,1.01584911, -62.424323, 1.10000, 0.90000, 1.10000, 0.90000
2020022,'UKIAH 1 1   ', 345.0000,1, 203,   1,   1,1.01620328, -60.012856, 1.10000, 0.90000, 1.10000, 0.90000
2020023,'UKIAH 1 2   ', 138.0000,1, 203,   1,   1,1.01846170, -61.969651, 1.10000, 0.90000, 1.10000, 0.90000
2020024,'UKIAH 1 3   ', 345.0000,1, 203,   1,   1,1.01794481, -59.955797, 1.10000, 0.90000, 1.10000, 0.90000
2020025,'UKIAH 2 1   ', 138.0000,1, 203,   1,   1,1.01631939, -62.194712, 1.10000, 0.90000, 1.10000, 0.90000
2020026,'HAYFORK 1   ', 138.0000,1, 203,   1,   1,1.01883268, -52.206483, 1.10000, 0.90000, 1.10000, 0.90000
2020027,'CLOVERDALE~1', 138.0000,1, 203,   1,   1,1.01727080, -63.090655, 1.10000, 0.90000, 1.10000, 0.90000
2020028,'FORT JONES 1', 138.0000,1, 203,   1,   1,1.02864432, -51.199907, 1.10000, 0.90000, 1.10000, 0.90000
2020029,'LAKEPORT 1  ', 138.0000,1, 203,   1,   1,1.01384819, -62.813042, 1.10000, 0.90000, 1.10000, 0.90000
2020030,'WEAVERVILL~1', 138.0000,1, 203,   1,   1,1.02069890, -48.816953, 1.10000, 0.90000, 1.10000, 0.90000
2020031,'UPPER LAKE 1', 138.0000,1, 203,   1,   1,1.01464868, -62.810269, 1.10000, 0.90000, 1.10000, 0.90000
2020032,'KELSEYVILL~1', 138.0000,1, 203,   1,   1,1.01384521, -62.908617, 1.10000, 0.90000, 1.10000, 0.90000
2020033,'KELSEYVILL~2', 138.0000,1, 203,   1,   1,1.01376259, -62.921554, 1.10000, 0.90000, 1.10000, 0.90000
2020034,'YREKA 1     ', 138.0000,1, 203,   1,   1,1.01685405, -46.982430, 1.10000, 0.90000, 1.10000, 0.90000
2020035,'YREKA 2     ', 138.0000,1, 203,   1,   1,1.01673675, -46.992712, 1.10000, 0.90000, 1.10000, 0.90000
2020036,'CLEARLAKE 1 ', 138.0000,1, 203,   1,   1,1.01607490, -62.628566, 1.10000, 0.90000, 1.10000, 0.90000
2020037,'HIDDEN VAL~1', 138.0000,1, 203,   1,   1,1.01713026, -62.786084, 1.10000, 0.90000, 1.10000, 0.90000
2020038,'WEED 1      ', 138.0000,1, 203,   1,   1,1.02047241, -47.389229, 1.10000, 0.90000, 1.10000, 0.90000
2020039,'WEED 2      ', 138.0000,1, 203,   1,   1,1.02042758, -47.396377, 1.10000, 0.90000, 1.10000, 0.90000
2020040,'REDDING 1 1 ', 138.0000,1, 203,   1,   1,1.02156305, -50.526246, 1.10000, 0.90000, 1.10000, 0.90000
2020041,'REDDING 1 2 ', 138.0000,1, 203,   1,   1,1.02143872, -50.544489, 1.10000, 0.90000, 1.10000, 0.90000
2020042,'REDDING 2 1 ', 138.0000,1, 203,   1,   1,1.01533401, -50.177466, 1.10000, 0.90000, 1.10000, 0.90000
2020043,'COTTONWOOD~1', 138.0000,1, 203,   1,   1,1.01232982, -51.861029, 1.10000, 0.90000, 1.10000, 0.90000
2020044,'RED BLUFF ~1', 138.0000,1, 203,   1,   1,1.00765121, -53.085357, 1.10000, 0.90000, 1.10000, 0.90000
2020045,'RED BLUFF ~2', 138.0000,1, 203,   1,   1,1.00783861, -53.072359, 1.10000, 0.90000, 1.10000, 0.90000
2020046,'RED BLUFF ~3', 138.0000,1, 203,   1,   1,1.01718211, -52.933471, 1.10000, 0.90000, 1.10000, 0.90000
2020047,'MOUNT SHAS~1', 138.0000,1, 203,   1,   1,1.02490437, -47.372433, 1.10000, 0.90000, 1.10000, 0.90000
2020048,'MONTAGUE 1  ', 138.0000,1, 203,   1,   1,1.01722181, -46.312067, 1.10000, 0.90000, 1.10000, 0.90000
2020049,'MONTAGUE 2  ', 138.0000,1, 203,   1,   1,1.01719141, -46.317251, 1.10000, 0.90000, 1.10000, 0.90000
2020050,'REDDING 3 1 ', 138.0000,1, 203,   1,   1,1.01786911, -49.982887, 1.10000, 0.90000, 1.10000, 0.90000
2020051,'REDDING 3 2 ', 138.0000,1, 203,   1,   1,1.01796353, -49.966672, 1.10000, 0.90000, 1.10000, 0.90000
2020052,'REDDING 4 1 ', 138.0000,1, 203,   1,   1,1.01910853, -50.971058, 1.10000, 0.90000, 1.10000, 0.90000
2020053,'WILLIAMS 1 1', 138.0000,1, 203,   1,   1,1.02447164, -60.908410, 1.10000, 0.90000, 1.10000, 0.90000
2020054,'ANDERSON 1 1', 138.0000,1, 203,   1,   1,1.01819813, -50.603731, 1.10000, 0.90000, 1.10000, 0.90000
2020055,'ANDERSON 1 2', 138.0000,1, 203,   1,   1,1.01796401, -50.628364, 1.10000, 0.90000, 1.10000, 0.90000
2020056,'CORNING 1   ', 138.0000,1, 203,   1,   1,1.00851381, -55.325523, 1.10000, 0.90000, 1.10000, 0.90000
2020057,'WILLOWS 1   ', 138.0000,1, 203,   1,   1,1.00947797, -58.269710, 1.10000, 0.90000, 1.10000, 0.90000
2020058,'ORLAND 1    ', 138.0000,1, 203,   1,   1,1.00483358, -57.281593, 1.10000, 0.90000, 1.10000, 0.90000
2020059,'REDDING 5 1 ', 138.0000,1, 203,   1,   1,1.01430011, -50.024808, 1.10000, 0.90000, 1.10000, 0.90000
2020060,'REDDING 6 1 ', 138.0000,1, 203,   1,   1,1.01487613, -49.819871, 1.10000, 0.90000, 1.10000, 0.90000
2020061,'REDDING 6 2 ', 138.0000,1, 203,   1,   1,1.01508629, -49.794821, 1.10000, 0.90000, 1.10000, 0.90000
2020062,'PALO CEDRO 1', 138.0000,1, 203,   1,   1,1.02166748, -48.937151, 1.10000, 0.90000, 1.10000, 0.90000
2020063,'LOS MOLINO~1', 138.0000,1, 203,   1,   1,1.01829827, -53.406018, 1.10000, 0.90000, 1.10000, 0.90000
2020064,'LOS MOLINO~2', 138.0000,1, 203,   1,   1,1.01825547, -53.411379, 1.10000, 0.90000, 1.10000, 0.90000
2020065,'LOS MOLINO~3', 138.0000,1, 203,   1,   1,1.01834595, -53.400796, 1.10000, 0.90000, 1.10000, 0.90000
2020066,'ESPARTO 1   ', 138.0000,1, 203,   1,   1,1.01139665, -62.850253, 1.10000, 0.90000, 1.10000, 0.90000
2020067,'COLUSA 1    ', 138.0000,1, 203,   1,   1,1.02691126, -60.013976, 1.10000, 0.90000, 1.10000, 0.90000
2020068,'COLUSA 2    ', 138.0000,1, 203,   1,   1,1.02681780, -60.027336, 1.10000, 0.90000, 1.10000, 0.90000
2020069,'SHINGLETOW~1', 138.0000,1, 203,   1,   1,1.03021181, -48.915503, 1.10000, 0.90000, 1.10000, 0.90000
2020070,'WOODLAND 2 1', 138.0000,1, 203,   1,   1,1.01550710, -62.790926, 1.10000, 0.90000, 1.10000, 0.90000
2020071,'WOODLAND 3 1', 138.0000,1, 203,   1,   1,1.01563418, -62.456370, 1.10000, 0.90000, 1.10000, 0.90000
2020072,'WOODLAND 3 2', 138.0000,1, 203,   1,   1,1.01580119, -62.438331, 1.10000, 0.90000, 1.10000, 0.90000
2020073,'CHICO 1 1   ', 345.0000,1, 203,   1,   1,1.03154540, -54.054650, 1.10000, 0.90000, 1.10000, 0.90000
2020074,'CHICO 1 2   ', 138.0000,1, 203,   1,   1,1.02609468, -55.225898, 1.10000, 0.90000, 1.10000, 0.90000
2020075,'CHICO 2 1   ', 138.0000,1, 203,   1,   1,1.01934564, -56.516243, 1.10000, 0.90000, 1.10000, 0.90000
2020076,'CHICO 3 1   ', 138.0000,1, 203,   1,   1,1.01920164, -55.994478, 1.10000, 0.90000, 1.10000, 0.90000
2020077,'CHICO 4 1   ', 138.0000,1, 203,   1,   1,1.02162361, -55.754486, 1.10000, 0.90000, 1.10000, 0.90000
2020078,'CHICO 4 2   ', 138.0000,1, 203,   1,   1,1.02143919, -55.773703, 1.10000, 0.90000, 1.10000, 0.90000
2020079,'CHICO 5 1   ', 138.0000,1, 203,   1,   1,1.01695967, -55.765021, 1.10000, 0.90000, 1.10000, 0.90000
2020080,'CHICO 6 1   ', 138.0000,1, 203,   1,   1,1.01044452, -55.786612, 1.10000, 0.90000, 1.10000, 0.90000
2020081,'CHICO 6 2   ', 138.0000,1, 203,   1,   1,1.01026869, -55.801799, 1.10000, 0.90000, 1.10000, 0.90000
2020082,'DAVIS 1 1   ', 138.0000,1, 203,   1,   1,1.01550317, -62.761864, 1.10000, 0.90000, 1.10000, 0.90000
2020083,'DAVIS 2 1   ', 138.0000,1, 203,   1,   1,1.01160908, -64.112192, 1.10000, 0.90000, 1.10000, 0.90000
2020084,'DAVIS 2 2   ', 138.0000,1, 203,   1,   1,1.01174104, -64.087679, 1.10000, 0.90000, 1.10000, 0.90000
2020085,'LIVE OAK 1  ', 138.0000,1, 203,   1,   1,1.02448356, -58.751928, 1.10000, 0.90000, 1.10000, 0.90000
2020086,'LIVE OAK 2  ', 138.0000,1, 203,   1,   1,1.02436638, -58.766196, 1.10000, 0.90000, 1.10000, 0.90000
2020087,'GRIDLEY 1   ', 138.0000,1, 203,   1,   1,1.01920760, -58.871538, 1.10000, 0.90000, 1.10000, 0.90000
2020088,'RIO VISTA ~1', 138.0000,1, 203,   1,   1,1.02090883, -63.319433, 1.10000, 0.90000, 1.10000, 0.90000
2020089,'RIO VISTA ~2', 138.0000,1, 203,   1,   1,1.02072573, -63.331399, 1.10000, 0.90000, 1.10000, 0.90000
2020090,'WOODLAND 4 1', 138.0000,1, 203,   1,   1,1.01651120, -62.083223, 1.10000, 0.90000, 1.10000, 0.90000
2020091,'YUBA CITY ~1', 138.0000,1, 203,   1,   1,1.01870358, -60.349660, 1.10000, 0.90000, 1.10000, 0.90000
2020092,'YUBA CITY ~3', 138.0000,1, 203,   1,   1,1.02993631, -57.511518, 1.10000, 0.90000, 1.10000, 0.90000
2020093,'YUBA CITY ~4', 138.0000,1, 203,   1,   1,1.02976501, -57.529112, 1.10000, 0.90000, 1.10000, 0.90000
2020094,'YUBA CITY ~5', 138.0000,1, 203,   1,   1,1.03011179, -57.492120, 1.10000, 0.90000, 1.10000, 0.90000
2020095,'PARADISE 1 1', 138.0000,1, 203,   1,   1,1.00964332, -56.355204, 1.10000, 0.90000, 1.10000, 0.90000
2020096,'PARADISE 1 2', 138.0000,1, 203,   1,   1,1.00940824, -56.367058, 1.10000, 0.90000, 1.10000, 0.90000
2020097,'PARADISE 2 1', 138.0000,1, 203,   1,   1,1.01133096, -55.941336, 1.10000, 0.90000, 1.10000, 0.90000
2020098,'YUBA CITY ~6', 138.0000,1, 203,   1,   1,1.01810324, -60.574530, 1.10000, 0.90000, 1.10000, 0.90000
2020099,'YUBA CITY ~7', 138.0000,1, 203,   1,   1,1.01839983, -60.539908, 1.10000, 0.90000, 1.10000, 0.90000
2020100,'YUBA CITY ~8', 138.0000,1, 203,   1,   1,1.01783431, -60.610566, 1.10000, 0.90000, 1.10000, 0.90000
2020101,'YUBA CITY ~9', 138.0000,1, 203,   1,   1,1.00427771, -62.403211, 1.10000, 0.90000, 1.10000, 0.90000
2020102,'YUBA CITY~10', 138.0000,1, 203,   1,   1,1.00389576, -62.424500, 1.10000, 0.90000, 1.10000, 0.90000
2020103,'YUBA CITY~11', 138.0000,1, 203,   1,   1,1.00465035, -62.384455, 1.10000, 0.90000, 1.10000, 0.90000
2020104,'YUBA CITY~12', 138.0000,1, 203,   1,   1,1.00427771, -62.403211, 1.10000, 0.90000, 1.10000, 0.90000
2020105,'WEST SACRA~1', 138.0000,1, 203,   1,   1,1.00998795, -63.704696, 1.10000, 0.90000, 1.10000, 0.90000
2020106,'WEST SACRA~2', 138.0000,1, 203,   1,   1,1.01257932, -63.503725, 1.10000, 0.90000, 1.10000, 0.90000
2020107,'WEST SACRA~3', 138.0000,1, 203,   1,   1,1.01268888, -63.484826, 1.10000, 0.90000, 1.10000, 0.90000
2020108,'MAGALIA 1   ', 138.0000,1, 203,   1,   1,1.02130222, -54.531786, 1.10000, 0.90000, 1.10000, 0.90000
2020109,'MAGALIA 2   ', 138.0000,1, 203,   1,   1,1.02142251, -54.516774, 1.10000, 0.90000, 1.10000, 0.90000
2020110,'OROVILLE 2 1', 138.0000,1, 203,   1,   1,1.02222145, -57.400616, 1.10000, 0.90000, 1.10000, 0.90000
2020111,'OLIVEHURST 1', 138.0000,1, 203,   1,   1,1.00701559, -62.060506, 1.10000, 0.90000, 1.10000, 0.90000
2020112,'OLIVEHURST 2', 138.0000,1, 203,   1,   1,1.00710833, -62.046552, 1.10000, 0.90000, 1.10000, 0.90000
2020113,'OLIVEHURST 3', 138.0000,1, 203,   1,   1,1.00691295, -62.075881, 1.10000, 0.90000, 1.10000, 0.90000
2020114,'WEST SACRA~4', 138.0000,1, 203,   1,   1,1.01012373, -63.631968, 1.10000, 0.90000, 1.10000, 0.90000
2020115,'WEST SACRA~5', 138.0000,1, 203,   1,   1,1.00999653, -63.645520, 1.10000, 0.90000, 1.10000, 0.90000
2020116,'SACRAMENTO~1', 138.0000,1, 203,   1,   1,1.01579702, -64.130067, 1.10000, 0.90000, 1.10000, 0.90000
2020117,'SACRAMENT~16', 138.0000,1, 203,   1,   1,1.01657629, -64.371248, 1.10000, 0.90000, 1.10000, 0.90000
2020118,'SACRAMENT~31', 138.0000,1, 203,   1,   1,1.01954663, -64.098484, 1.10000, 0.90000, 1.10000, 0.90000
2020119,'SACRAMENT~32', 138.0000,1, 203,   1,   1,1.01977074, -64.082611, 1.10000, 0.90000, 1.10000, 0.90000
2020120,'SACRAMENT~52', 138.0000,1, 203,   1,   1,1.01613140, -63.767493, 1.10000, 0.90000, 1.10000, 0.90000
2020121,'SACRAMENT~53', 138.0000,1, 203,   1,   1,1.01047814, -63.685032, 1.10000, 0.90000, 1.10000, 0.90000
2020122,'SACRAMENT~54', 345.0000,1, 203,   1,   1,1.02192521, -59.537372, 1.10000, 0.90000, 1.10000, 0.90000
2020123,'SACRAMENT~55', 138.0000,1, 203,   1,   1,1.02074099, -63.342280, 1.10000, 0.90000, 1.10000, 0.90000
2020124,'SACRAMENT~56', 138.0000,1, 203,   1,   1,1.01452112, -63.911938, 1.10000, 0.90000, 1.10000, 0.90000
2020125,'SACRAMENT~57', 138.0000,1, 203,   1,   1,1.02318633, -63.968874, 1.10000, 0.90000, 1.10000, 0.90000
2020126,'SACRAMENT~58', 138.0000,1, 203,   1,   1,1.01387525, -64.531217, 1.10000, 0.90000, 1.10000, 0.90000
2020127,'SACRAMENT~59',  22.0000,1, 203,   1,   1,1.01387525, -64.531217, 1.10000, 0.90000, 1.10000, 0.90000
2020128,'SACRAMENT~60',  22.0000,1, 203,   1,   1,1.01387525, -64.531217, 1.10000, 0.90000, 1.10000, 0.90000
2020130,'MARYSVILL~10', 138.0000,1, 203,   1,   1,1.01701307, -59.571079, 1.10000, 0.90000, 1.10000, 0.90000
2020131,'MARYSVILL~12', 138.0000,1, 203,   1,   1,1.01476717, -60.501454, 1.10000, 0.90000, 1.10000, 0.90000
2020132,'MARYSVILL~13', 138.0000,1, 203,   1,   1,1.01488113, -60.485246, 1.10000, 0.90000, 1.10000, 0.90000
2020133,'SACRAMENTO~2', 138.0000,1, 203,   1,   1,1.01455021, -64.208109, 1.10000, 0.90000, 1.10000, 0.90000
2020134,'SACRAMENTO~3', 138.0000,1, 203,   1,   1,1.01513958, -64.179149, 1.10000, 0.90000, 1.10000, 0.90000
2020135,'SACRAMENTO~4', 138.0000,1, 203,   1,   1,1.01528716, -63.822121, 1.10000, 0.90000, 1.10000, 0.90000
2020136,'RIO LINDA 1 ', 138.0000,1, 203,   1,   1,1.01258600, -63.125940, 1.10000, 0.90000, 1.10000, 0.90000
2020137,'SACRAMENTO~5', 138.0000,1, 203,   1,   1,1.02020013, -63.696473, 1.10000, 0.90000, 1.10000, 0.90000
2020138,'SACRAMENTO~6', 138.0000,1, 203,   1,   1,1.02011836, -63.711888, 1.10000, 0.90000, 1.10000, 0.90000
2020139,'SACRAMENTO~7', 138.0000,1, 203,   1,   1,1.01403522, -64.064244, 1.10000, 0.90000, 1.10000, 0.90000
2020140,'SACRAMENTO~8', 138.0000,1, 203,   1,   1,1.01383531, -64.088881, 1.10000, 0.90000, 1.10000, 0.90000
2020141,'SACRAMENTO~9', 138.0000,1, 203,   1,   1,1.01765275, -63.608568, 1.10000, 0.90000, 1.10000, 0.90000
2020142,'SACRAMENT~10', 138.0000,1, 203,   1,   1,1.01753783, -63.629503, 1.10000, 0.90000, 1.10000, 0.90000
2020143,'SACRAMENT~11', 138.0000,1, 203,   1,   1,1.00875127, -63.853888, 1.10000, 0.90000, 1.10000, 0.90000
2020144,'ELK GROVE ~1', 138.0000,1, 203,   1,   1,1.01489043, -64.654782, 1.10000, 0.90000, 1.10000, 0.90000
2020145,'ELK GROVE ~2', 138.0000,1, 203,   1,   1,1.01464796, -64.686201, 1.10000, 0.90000, 1.10000, 0.90000
2020146,'ELK GROVE ~3', 138.0000,1, 203,   1,   1,1.01409340, -64.387661, 1.10000, 0.90000, 1.10000, 0.90000
2020147,'ELK GROVE ~4', 138.0000,1, 203,   1,   1,1.01376498, -64.420944, 1.10000, 0.90000, 1.10000, 0.90000
2020148,'SACRAMENT~12', 138.0000,1, 203,   1,   1,1.01872504, -63.737126, 1.10000, 0.90000, 1.10000, 0.90000
2020149,'SACRAMENT~13', 138.0000,1, 203,   1,   1,1.01439285, -64.373625, 1.10000, 0.90000, 1.10000, 0.90000
2020150,'SACRAMENT~14', 138.0000,1, 203,   1,   1,1.01422143, -64.392592, 1.10000, 0.90000, 1.10000, 0.90000
2020151,'SACRAMENT~15', 138.0000,1, 203,   1,   1,1.01301301, -64.504737, 1.10000, 0.90000, 1.10000, 0.90000
2020152,'SACRAMENT~17', 138.0000,1, 203,   1,   1,1.01506090, -64.623015, 1.10000, 0.90000, 1.10000, 0.90000
2020153,'SACRAMENT~18', 138.0000,1, 203,   1,   1,1.01315117, -64.056533, 1.10000, 0.90000, 1.10000, 0.90000
2020154,'SACRAMENT~19', 138.0000,1, 203,   1,   1,1.01337743, -64.040578, 1.10000, 0.90000, 1.10000, 0.90000
2020155,'SACRAMENT~20', 138.0000,1, 203,   1,   1,1.01289785, -64.072338, 1.10000, 0.90000, 1.10000, 0.90000
2020156,'TULELAKE 1  ', 138.0000,1, 203,   1,   1,1.02649689, -45.408511, 1.10000, 0.90000, 1.10000, 0.90000
2020157,'TULELAKE 2  ', 138.0000,1, 203,   1,   1,1.02648151, -45.410929, 1.10000, 0.90000, 1.10000, 0.90000
2020158,'SACRAMENT~21', 138.0000,1, 203,   1,   1,1.01726425, -64.092829, 1.10000, 0.90000, 1.10000, 0.90000
2020159,'SACRAMENT~22', 138.0000,1, 203,   1,   1,1.01710773, -64.110485, 1.10000, 0.90000, 1.10000, 0.90000
2020160,'SACRAMENT~23', 138.0000,1, 203,   1,   1,1.01743078, -64.075931, 1.10000, 0.90000, 1.10000, 0.90000
2020161,'ELK GROVE ~5', 138.0000,1, 203,   1,   1,1.01529539, -64.441291, 1.10000, 0.90000, 1.10000, 0.90000
2020162,'ELK GROVE ~6', 138.0000,1, 203,   1,   1,1.01510561, -64.461044, 1.10000, 0.90000, 1.10000, 0.90000
2020163,'ELK GROVE ~7', 138.0000,1, 203,   1,   1,1.01571596, -64.586200, 1.10000, 0.90000, 1.10000, 0.90000
2020164,'ELK GROVE ~8', 138.0000,1, 203,   1,   1,1.01558423, -64.606090, 1.10000, 0.90000, 1.10000, 0.90000
2020165,'OROVILLE 3 1', 138.0000,1, 203,   1,   1,1.02980673, -55.862857, 1.10000, 0.90000, 1.10000, 0.90000
2020166,'OROVILLE 3 2', 138.0000,1, 203,   1,   1,1.02971721, -55.878034, 1.10000, 0.90000, 1.10000, 0.90000
2020167,'OROVILLE 3 3', 138.0000,1, 203,   1,   1,1.02991760, -55.846202, 1.10000, 0.90000, 1.10000, 0.90000
2020168,'OROVILLE 4 1', 138.0000,1, 203,   1,   1,1.02567804, -57.470100, 1.10000, 0.90000, 1.10000, 0.90000
2020169,'OROVILLE 4 2', 138.0000,1, 203,   1,   1,1.02558875, -57.485761, 1.10000, 0.90000, 1.10000, 0.90000
2020170,'SACRAMENT~24', 138.0000,1, 203,   1,   1,1.02089393, -64.338859, 1.10000, 0.90000, 1.10000, 0.90000
2020171,'SACRAMENT~25', 138.0000,1, 203,   1,   1,1.01739681, -64.290146, 1.10000, 0.90000, 1.10000, 0.90000
2020172,'SACRAMENT~26', 138.0000,1, 203,   1,   1,1.00682795, -64.171936, 1.10000, 0.90000, 1.10000, 0.90000
2020173,'SACRAMENT~27', 138.0000,1, 203,   1,   1,1.01471364, -64.094010, 1.10000, 0.90000, 1.10000, 0.90000
2020174,'SACRAMENT~28', 138.0000,1, 203,   1,   1,1.00986862, -63.825939, 1.10000, 0.90000, 1.10000, 0.90000
2020175,'SACRAMENT~29', 138.0000,1, 203,   1,   1,1.01204574, -63.627652, 1.10000, 0.90000, 1.10000, 0.90000
2020176,'NORTH HIGH~1', 138.0000,1, 203,   1,   1,1.02581191, -64.219447, 1.10000, 0.90000, 1.10000, 0.90000
2020177,'NORTH HIGH~2', 138.0000,1, 203,   1,   1,1.02263653, -64.196183, 1.10000, 0.90000, 1.10000, 0.90000
2020178,'NORTH HIGH~3', 138.0000,1, 203,   1,   1,1.02253544, -64.213614, 1.10000, 0.90000, 1.10000, 0.90000
2020179,'SACRAMENT~30', 138.0000,1, 203,   1,   1,1.01543534, -64.200807, 1.10000, 0.90000, 1.10000, 0.90000
2020180,'SACRAMENT~33', 138.0000,1, 203,   1,   1,1.00492990, -64.042948, 1.10000, 0.90000, 1.10000, 0.90000
2020181,'SACRAMENT~34', 138.0000,1, 203,   1,   1,1.00702870, -64.130955, 1.10000, 0.90000, 1.10000, 0.90000
2020182,'ROSEVILLE ~1', 138.0000,1, 203,   1,   1,1.00401950, -63.850500, 1.10000, 0.90000, 1.10000, 0.90000
2020183,'ROSEVILLE ~2', 138.0000,1, 203,   1,   1,1.00494730, -62.925119, 1.10000, 0.90000, 1.10000, 0.90000
2020184,'ANTELOPE 1 1', 138.0000,1, 203,   1,   1,1.01341367, -63.992138, 1.10000, 0.90000, 1.10000, 0.90000
2020185,'ANTELOPE 2 1', 138.0000,1, 203,   1,   1,1.00895917, -63.650553, 1.10000, 0.90000, 1.10000, 0.90000
2020186,'SACRAMENT~35', 138.0000,1, 203,   1,   1,1.01176572, -63.441078, 1.10000, 0.90000, 1.10000, 0.90000
2020187,'SACRAMENT~36',  18.0000,1, 203,   1,   1,1.01176572, -63.441078, 1.10000, 0.90000, 1.10000, 0.90000
2020188,'SACRAMENT~37',  18.0000,1, 203,   1,   1,1.01176572, -63.441078, 1.10000, 0.90000, 1.10000, 0.90000
2020190,'SACRAMENT~39', 138.0000,1, 203,   1,   1,1.01898670, -63.764051, 1.10000, 0.90000, 1.10000, 0.90000
2020191,'SACRAMENT~40', 138.0000,1, 203,   1,   1,1.01873457, -63.781727, 1.10000, 0.90000, 1.10000, 0.90000
2020192,'CARMICHAEL~1', 138.0000,1, 203,   1,   1,1.00521147, -64.141261, 1.10000, 0.90000, 1.10000, 0.90000
2020193,'CARMICHAEL~2', 138.0000,1, 203,   1,   1,1.00493455, -64.175440, 1.10000, 0.90000, 1.10000, 0.90000
2020194,'CARMICHAEL~3', 138.0000,1, 203,   1,   1,1.00547338, -64.107404, 1.10000, 0.90000, 1.10000, 0.90000
2020195,'CARMICHAEL~4', 138.0000,1, 203,   1,   1,1.00579333, -64.297803, 1.10000, 0.90000, 1.10000, 0.90000
2020196,'CARMICHAEL~5', 138.0000,1, 203,   1,   1,1.00546694, -64.328914, 1.10000, 0.90000, 1.10000, 0.90000
2020197,'SACRAMENT~41', 138.0000,1, 203,   1,   1,1.01489878, -64.046069, 1.10000, 0.90000, 1.10000, 0.90000
2020198,'SACRAMENT~42', 138.0000,1, 203,   1,   1,1.01883638, -63.752624, 1.10000, 0.90000, 1.10000, 0.90000
2020199,'SACRAMENT~43', 138.0000,1, 203,   1,   1,1.01862538, -63.776564, 1.10000, 0.90000, 1.10000, 0.90000
2020200,'ELK GROVE ~9', 138.0000,1, 203,   1,   1,1.01281250, -64.993567, 1.10000, 0.90000, 1.10000, 0.90000
2020201,'ELK GROVE~10', 138.0000,1, 203,   1,   1,1.00457466, -64.471754, 1.10000, 0.90000, 1.10000, 0.90000
2020202,'ELK GROVE~11', 138.0000,1, 203,   1,   1,1.00476289, -64.432590, 1.10000, 0.90000, 1.10000, 0.90000
2020203,'LINCOLN 1 1 ', 138.0000,1, 203,   1,   1,1.02249527, -62.849960, 1.10000, 0.90000, 1.10000, 0.90000
2020204,'LINCOLN 1 2 ', 138.0000,1, 203,   1,   1,1.02223742, -62.879364, 1.10000, 0.90000, 1.10000, 0.90000
2020205,'LINCOLN 2 1 ', 138.0000,1, 203,   1,   1,1.02086818, -63.319494, 1.10000, 0.90000, 1.10000, 0.90000
2020206,'CITRUS HEI~1', 138.0000,1, 203,   1,   1,1.00555527, -63.857440, 1.10000, 0.90000, 1.10000, 0.90000
2020207,'CITRUS HEI~2', 138.0000,1, 203,   1,   1,1.01051521, -63.004144, 1.10000, 0.90000, 1.10000, 0.90000
2020208,'ROSEVILLE ~3', 138.0000,1, 203,   1,   1,1.03076565, -63.455019, 1.10000, 0.90000, 1.10000, 0.90000
2020209,'ROSEVILLE ~4', 138.0000,1, 203,   1,   1,1.03061152, -63.476336, 1.10000, 0.90000, 1.10000, 0.90000
2020210,'ROSEVILLE ~5', 138.0000,1, 203,   1,   1,1.00917947, -63.171375, 1.10000, 0.90000, 1.10000, 0.90000
2020211,'RANCHO COR~1', 138.0000,1, 203,   1,   1,1.00593126, -63.283082, 1.10000, 0.90000, 1.10000, 0.90000
2020212,'RANCHO COR~2', 138.0000,1, 203,   1,   1,1.00561905, -63.309672, 1.10000, 0.90000, 1.10000, 0.90000
2020213,'RANCHO COR~3', 138.0000,1, 203,   1,   1,1.00738800, -64.284251, 1.10000, 0.90000, 1.10000, 0.90000
2020214,'ROCKLIN 1 1 ', 138.0000,1, 203,   1,   1,1.01385272, -62.477687, 1.10000, 0.90000, 1.10000, 0.90000
2020215,'ROCKLIN 2 1 ', 138.0000,1, 203,   1,   1,1.01307511, -62.293518, 1.10000, 0.90000, 1.10000, 0.90000
2020216,'ROCKLIN 2 2 ', 138.0000,1, 203,   1,   1,1.01324868, -62.277774, 1.10000, 0.90000, 1.10000, 0.90000
2020217,'CITRUS HEI~3', 138.0000,1, 203,   1,   1,1.00515151, -63.278315, 1.10000, 0.90000, 1.10000, 0.90000
2020218,'CITRUS HEI~4', 138.0000,1, 203,   1,   1,1.00530207, -63.253405, 1.10000, 0.90000, 1.10000, 0.90000
2020219,'CITRUS HEI~5', 138.0000,1, 203,   1,   1,1.00494790, -63.199092, 1.10000, 0.90000, 1.10000, 0.90000
2020220,'GALT 1 1    ', 138.0000,1, 203,   1,   1,1.01356232, -62.938301, 1.10000, 0.90000, 1.10000, 0.90000
2020221,'GALT 1 2    ', 138.0000,1, 203,   1,   1,1.01337707, -62.953198, 1.10000, 0.90000, 1.10000, 0.90000
2020222,'GALT 2 1    ', 138.0000,1, 203,   1,   1,1.01820326, -63.585769, 1.10000, 0.90000, 1.10000, 0.90000
2020223,'GALT 2 2    ',  18.0000,1, 203,   1,   1,1.01820326, -63.585769, 1.10000, 0.90000, 1.10000, 0.90000
2020224,'GALT 2 3    ',  18.0000,1, 203,   1,   1,1.01820326, -63.585769, 1.10000, 0.90000, 1.10000, 0.90000
2020226,'GALT 2 5    ', 138.0000,1, 203,   1,   1,1.01830769, -63.571200, 1.10000, 0.90000, 1.10000, 0.90000
2020227,'GALT 2 6    ', 138.0000,1, 203,   1,   1,1.01808465, -63.601916, 1.10000, 0.90000, 1.10000, 0.90000
2020228,'FAIR OAKS ~1', 138.0000,1, 203,   1,   1,1.03262770, -63.491779, 1.10000, 0.90000, 1.10000, 0.90000
2020229,'FAIR OAKS ~2', 138.0000,1, 203,   1,   1,1.00987411, -63.737741, 1.10000, 0.90000, 1.10000, 0.90000
2020230,'FAIR OAKS ~3', 138.0000,1, 203,   1,   1,1.01012397, -63.699915, 1.10000, 0.90000, 1.10000, 0.90000
2020231,'ROSEVILLE ~7', 138.0000,1, 203,   1,   1,1.01070559, -63.034368, 1.10000, 0.90000, 1.10000, 0.90000
2020232,'ROSEVILLE ~9', 138.0000,1, 203,   1,   1,1.00779533, -64.076279, 1.10000, 0.90000, 1.10000, 0.90000
2020233,'ROCKLIN 3 1 ', 138.0000,1, 203,   1,   1,1.01260710, -62.815624, 1.10000, 0.90000, 1.10000, 0.90000
2020234,'ROCKLIN 3 2 ', 138.0000,1, 203,   1,   1,1.01282632, -62.793392, 1.10000, 0.90000, 1.10000, 0.90000
2020235,'ROCKLIN 3 3 ', 138.0000,1, 203,   1,   1,1.01260710, -62.815624, 1.10000, 0.90000, 1.10000, 0.90000
2020236,'ORANGEVALE 1', 138.0000,1, 203,   1,   1,1.02577972, -63.121808, 1.10000, 0.90000, 1.10000, 0.90000
2020237,'WILTON 1    ', 138.0000,1, 203,   1,   1,1.00796878, -63.469027, 1.10000, 0.90000, 1.10000, 0.90000
2020238,'PENN VALLE~1', 138.0000,1, 203,   1,   1,1.02243972, -56.786063, 1.10000, 0.90000, 1.10000, 0.90000
2020239,'RANCHO COR~4', 138.0000,1, 203,   1,   1,1.01162314, -62.692414, 1.10000, 0.90000, 1.10000, 0.90000
2020240,'GRANITE BA~1', 138.0000,1, 203,   1,   1,1.03482103, -63.563974, 1.10000, 0.90000, 1.10000, 0.90000
2020241,'LOOMIS 1    ', 138.0000,1, 203,   1,   1,1.01494229, -61.694421, 1.10000, 0.90000, 1.10000, 0.90000
2020242,'LOOMIS 2    ', 138.0000,1, 203,   1,   1,1.01480734, -61.707310, 1.10000, 0.90000, 1.10000, 0.90000
2020243,'FOLSOM 1 1  ', 345.0000,1, 203,   1,   1,1.01962554, -59.070720, 1.10000, 0.90000, 1.10000, 0.90000
2020244,'FOLSOM 1 2  ', 138.0000,1, 203,   1,   1,1.00512314, -63.095560, 1.10000, 0.90000, 1.10000, 0.90000
2020245,'FOLSOM 1 3  ',  13.2000,1, 203,   1,   1,0.97319990, -70.341127, 1.10000, 0.90000, 1.10000, 0.90000
2020247,'FOLSOM 1 5  ', 345.0000,1, 203,   1,   1,1.02137816, -58.960365, 1.10000, 0.90000, 1.10000, 0.90000
2020248,'FOLSOM 2 1  ', 138.0000,1, 203,   1,   1,1.01534748, -62.829332, 1.10000, 0.90000, 1.10000, 0.90000
2020249,'GRASS VALL~1', 138.0000,1, 203,   1,   1,1.01317883, -58.678633, 1.10000, 0.90000, 1.10000, 0.90000
2020250,'GRASS VALL~2', 138.0000,1, 203,   1,   1,1.01295018, -58.698291, 1.10000, 0.90000, 1.10000, 0.90000
2020251,'AUBURN 7 1  ', 138.0000,1, 203,   1,   1,1.01247966, -62.022591, 1.10000, 0.90000, 1.10000, 0.90000
2020252,'AUBURN 8 1  ', 138.0000,1, 203,   1,   1,1.01283896, -61.906266, 1.10000, 0.90000, 1.10000, 0.90000
2020253,'EL DORADO~37', 138.0000,1, 203,   1,   1,1.01623619, -61.766152, 1.10000, 0.90000, 1.10000, 0.90000
2020254,'EL DORADO~38', 138.0000,1, 203,   1,   1,1.01750660, -61.577851, 1.10000, 0.90000, 1.10000, 0.90000
2020255,'WESTWOOD 1  ', 138.0000,1, 203,   1,   1,1.04279387, -54.172710, 1.10000, 0.90000, 1.10000, 0.90000
2020256,'WESTWOOD 2  ', 138.0000,1, 203,   1,   1,1.04270303, -54.179898, 1.10000, 0.90000, 1.10000, 0.90000
2020257,'GRASS VALL~3', 138.0000,1, 203,   1,   1,1.01240849, -58.475722, 1.10000, 0.90000, 1.10000, 0.90000
2020258,'SHINGLE SP~1', 138.0000,1, 203,   1,   1,1.01308393, -62.330701, 1.10000, 0.90000, 1.10000, 0.90000
2020259,'SHINGLE SP~2', 138.0000,1, 203,   1,   1,1.01290476, -62.344532, 1.10000, 0.90000, 1.10000, 0.90000
2020260,'SHINGLE SP~3', 138.0000,1, 203,   1,   1,1.01500142, -61.914237, 1.10000, 0.90000, 1.10000, 0.90000
2020261,'NEVADA CIT~1', 138.0000,1, 203,   1,   1,1.01307333, -58.271697, 1.10000, 0.90000, 1.10000, 0.90000
2020262,'QUINCY 2 1  ', 138.0000,1, 203,   1,   1,1.04421091, -54.420021, 1.10000, 0.90000, 1.10000, 0.90000
2020263,'QUINCY 2 2  ', 138.0000,1, 203,   1,   1,1.04416037, -54.426977, 1.10000, 0.90000, 1.10000, 0.90000
2020264,'COLFAX 2 1  ', 138.0000,1, 203,   1,   1,1.02048910, -59.932629, 1.10000, 0.90000, 1.10000, 0.90000
2020265,'FORESTHILL~1', 138.0000,1, 203,   1,   1,1.02339685, -59.177066, 1.10000, 0.90000, 1.10000, 0.90000
2020266,'PLACERVILL~1', 138.0000,1, 203,   1,   1,1.02821040, -60.892817, 1.10000, 0.90000, 1.10000, 0.90000
2020267,'PLACERVILL~2', 138.0000,1, 203,   1,   1,1.03068805, -62.442648, 1.10000, 0.90000, 1.10000, 0.90000
2020268,'PLACERVILL~3', 138.0000,1, 203,   1,   1,1.03051162, -62.472421, 1.10000, 0.90000, 1.10000, 0.90000
2020269,'SUSANVILLE 1', 138.0000,1, 203,   1,   1,1.03940678, -52.832271, 1.10000, 0.90000, 1.10000, 0.90000
2020270,'SUSANVILLE 2', 138.0000,1, 203,   1,   1,1.03926528, -52.857673, 1.10000, 0.90000, 1.10000, 0.90000
2020271,'ALTURAS 1   ', 138.0000,1, 203,   1,   1,1.03499639, -45.998944, 1.10000, 0.90000, 1.10000, 0.90000
2020272,'POLLOCK PI~1', 138.0000,1, 203,   1,   1,1.03702307, -58.537228, 1.10000, 0.90000, 1.10000, 0.90000
2020273,'JANESVILLE 1', 138.0000,1, 203,   1,   1,1.04101384, -53.544513, 1.10000, 0.90000, 1.10000, 0.90000
2020274,'JANESVILLE 2', 138.0000,1, 203,   1,   1,1.04098976, -53.547628, 1.10000, 0.90000, 1.10000, 0.90000
2020275,'PORTOLA 1   ', 138.0000,1, 203,   1,   1,1.04422796, -56.884127, 1.10000, 0.90000, 1.10000, 0.90000
2020276,'PORTOLA 2   ',  13.8000,1, 203,   1,   1,1.02907419, -58.325198, 1.10000, 0.90000, 1.10000, 0.90000
2020277,'PORTOLA 3   ',  13.8000,1, 203,   1,   1,1.04350173, -56.950855, 1.10000, 0.90000, 1.10000, 0.90000
2020279,'TRUCKEE 1   ', 138.0000,1, 203,   1,   1,1.01064599, -60.769019, 1.10000, 0.90000, 1.10000, 0.90000
2020280,'SOUTH LAKE~1', 138.0000,1, 203,   1,   1,1.03133607, -60.554265, 1.10000, 0.90000, 1.10000, 0.90000
2020281,'SOUTH LAKE~2', 138.0000,1, 203,   1,   1,1.03145087, -60.401856, 1.10000, 0.90000, 1.10000, 0.90000
2020282,'SOUTH LAKE~3', 138.0000,1, 203,   1,   1,1.03133500, -60.418214, 1.10000, 0.90000, 1.10000, 0.90000
2020283,'POLLOCK PI~2', 345.0000,2, 203,   1,   1,1.03999996, -56.112514, 1.10000, 0.90000, 1.10000, 0.90000
2020284,'POLLOCK PI~3', 138.0000,2, 203,   1,   1,1.04136610, -56.893720, 1.10000, 0.90000, 1.10000, 0.90000
2020285,'POLLOCK PI~4',  13.8000,1, 203,   1,   1,1.04228008, -57.362142, 1.10000, 0.90000, 1.10000, 0.90000
2020287,'POLLOCK PI~6', 345.0000,1, 203,   1,   1,1.03994322, -56.116599, 1.10000, 0.90000, 1.10000, 0.90000
2020288,'MCCLELLAN 1 ', 345.0000,2, 203,   1,   1,1.02077866, -59.092994, 1.10000, 0.90000, 1.10000, 0.90000
2020289,'MCCLELLAN 2 ', 138.0000,1, 203,   1,   1,1.02286685, -63.407098, 1.10000, 0.90000, 1.10000, 0.90000
2020290,'MCCLELLAN 3 ', 345.0000,1, 203,   1,   1,1.02208197, -59.016058, 1.10000, 0.90000, 1.10000, 0.90000
2020291,'BURNEY 1 1  ', 345.0000,1, 203,   1,   1,1.01194954, -46.977075, 1.10000, 0.90000, 1.10000, 0.90000
2020292,'BURNEY 1 2  ', 138.0000,1, 203,   1,   1,1.02504909, -46.934051, 1.10000, 0.90000, 1.10000, 0.90000
2020293,'BURNEY 1 3  ',  20.0000,2, 203,   1,   1,1.00632381, -46.221413, 1.10000, 0.90000, 1.10000, 0.90000
2020294,'BELDEN 1    ', 138.0000,1, 203,   1,   1,1.04266274, -52.229456, 1.10000, 0.90000, 1.10000, 0.90000
2020295,'BELDEN 2    ',  13.8000,2, 203,   1,   1,0.99720162, -48.714033, 1.10000, 0.90000, 1.10000, 0.90000
2020296,'MAXWELL 1   ', 765.0000,1, 203,   1,   1,1.02605999, -54.630500, 1.10000, 0.90000, 1.10000, 0.90000
2020297,'MAXWELL 2   ', 345.0000,1, 203,   1,   1,1.03247941, -55.335283, 1.10000, 0.90000, 1.10000, 0.90000
2020298,'MAXWELL 3   ', 138.0000,1, 203,   1,   1,1.03267550, -57.755772, 1.10000, 0.90000, 1.10000, 0.90000
2020299,'MAXWELL 4   ',  24.0000,2, 203,   1,   1,1.03064919, -53.467517, 1.10000, 0.90000, 1.10000, 0.90000
2020300,'MAXWELL 5   ',  18.0000,2, 203,   1,   1,1.02952242, -53.757957, 1.10000, 0.90000, 1.10000, 0.90000
2020301,'MAXWELL 6   ',  22.0000,2, 203,   1,   1,1.02932727, -53.810016, 1.10000, 0.90000, 1.10000, 0.90000
2020302,'MAXWELL 7   ',  13.8000,2, 203,   1,   1,1.02787662, -54.436625, 1.10000, 0.90000, 1.10000, 0.90000
2020303,'MAXWELL 8   ', 765.0000,1, 203,   1,   1,1.02683091, -55.005716, 1.10000, 0.90000, 1.10000, 0.90000
2020304,'MIDDLETOWN~1', 138.0000,2, 203,   1,   1,1.02444446, -61.858578, 1.10000, 0.90000, 1.10000, 0.90000
2020305,'COBB 1      ', 138.0000,1, 203,   1,   1,1.02042568, -61.981603, 1.10000, 0.90000, 1.10000, 0.90000
2020306,'COBB 2      ',  13.8000,2, 203,   1,   1,1.02061212, -58.101605, 1.10000, 0.90000, 1.10000, 0.90000
2020307,'COBB 3      ',  13.8000,2, 203,   1,   1,1.02097046, -60.049650, 1.10000, 0.90000, 1.10000, 0.90000
2020308,'CAMINO 1    ', 765.0000,1, 203,   1,   1,1.02846766, -55.764028, 1.10000, 0.90000, 1.10000, 0.90000
2020309,'CAMINO 2    ', 345.0000,1, 203,   1,   1,1.02835345, -57.693911, 1.10000, 0.90000, 1.10000, 0.90000
2020310,'CAMINO 3    ', 138.0000,1, 203,   1,   1,1.02857828, -59.775910, 1.10000, 0.90000, 1.10000, 0.90000
2020311,'CAMINO 4    ',  13.8000,1, 203,   1,   1,1.02948344, -59.712485, 1.10000, 0.90000, 1.10000, 0.90000
2020313,'CAMINO 6    ',  13.8000,2, 203,   1,   1,1.02846766, -55.764028, 1.10000, 0.90000, 1.10000, 0.90000
2020314,'CAMINO 7    ',  22.0000,2, 203,   1,   1,1.01924014, -55.317671, 1.10000, 0.90000, 1.10000, 0.90000
2020315,'CAMINO 8    ',  13.2000,2, 203,   1,   1,0.96428043, -56.064419, 1.10000, 0.90000, 1.10000, 0.90000
2020316,'MONTGOMER~59', 765.0000,1, 203,   1,   1,1.03401625, -44.383676, 1.10000, 0.90000, 1.10000, 0.90000
2020317,'MONTGOMER~60', 345.0000,1, 203,   1,   1,1.02228880, -46.337725, 1.10000, 0.90000, 1.10000, 0.90000
2020318,'MONTGOMER~61', 138.0000,1, 203,   1,   1,1.03331602, -45.923788, 1.10000, 0.90000, 1.10000, 0.90000
2020319,'MONTGOMER~62',  13.2000,2, 203,   1,   1,1.03367651, -44.105434, 1.10000, 0.90000, 1.10000, 0.90000
2020320,'MONTGOMER~63',  20.0000,2, 203,   1,   1,1.03371096, -44.017356, 1.10000, 0.90000, 1.10000, 0.90000
2020321,'MONTGOMER~64', 765.0000,1, 203,   1,   1,1.04430532, -44.354374, 1.10000, 0.90000, 1.10000, 0.90000
2020322,'MONTGOMER~65', 345.0000,1, 203,   1,   1,1.01955307, -46.532952, 1.10000, 0.90000, 1.10000, 0.90000
2020323,'BURNEY 2 1  ', 138.0000,2, 203,   1,   1,1.02728808, -46.166823, 1.10000, 0.90000, 1.10000, 0.90000
2020324,'STRAWBERR~10', 345.0000,1, 203,   1,   1,1.02345562, -52.311111, 1.10000, 0.90000, 1.10000, 0.90000
2020325,'STRAWBERR~11', 138.0000,1, 203,   1,   1,1.02771282, -53.154585, 1.10000, 0.90000, 1.10000, 0.90000
2020326,'STRAWBERR~12',  13.8000,1, 203,   1,   1,1.02637053, -52.894071, 1.10000, 0.90000, 1.10000, 0.90000
2020328,'STRAWBERR~14',  18.0000,2, 203,   1,   1,0.98869425, -51.107488, 1.10000, 0.90000, 1.10000, 0.90000
2020329,'STRAWBERR~15',  18.0000,2, 203,   1,   1,0.98927879, -51.901880, 1.10000, 0.90000, 1.10000, 0.90000
2020330,'STRAWBERR~16', 138.0000,2, 203,   1,   1,1.03208327, -53.013893, 1.10000, 0.90000, 1.10000, 0.90000
2020331,'YUBA CITY~13', 138.0000,1, 203,   1,   1,1.01975620, -60.093691, 1.10000, 0.90000, 1.10000, 0.90000
2020332,'YUBA CITY~14',  18.0000,2, 203,   1,   1,1.00998902, -55.426121, 1.10000, 0.90000, 1.10000, 0.90000
2020333,'YUBA CITY~15', 138.0000,1, 203,   1,   1,1.01974988, -60.094538, 1.10000, 0.90000, 1.10000, 0.90000
2020334,'YUBA CITY~16', 138.0000,1, 203,   1,   1,1.01974916, -60.130971, 1.10000, 0.90000, 1.10000, 0.90000
2020335,'POLLOCK PI~7', 345.0000,2, 203,   1,   1,1.03743458, -56.365272, 1.10000, 0.90000, 1.10000, 0.90000
2020336,'POLLOCK PI~8', 138.0000,2, 203,   1,   1,1.04146945, -57.182976, 1.10000, 0.90000, 1.10000, 0.90000
2020337,'POLLOCK PI~9',  13.8000,1, 203,   1,   1,1.04143894, -57.176962, 1.10000, 0.90000, 1.10000, 0.90000
2020339,'ROSEVILLE~10', 345.0000,2, 203,   1,   1,1.02165008, -58.667288, 1.10000, 0.90000, 1.10000, 0.90000
2020340,'ROSEVILLE~11', 138.0000,1, 203,   1,   1,1.01420116, -62.447771, 1.10000, 0.90000, 1.10000, 0.90000
2020341,'ROSEVILLE~12',  13.8000,1, 203,   1,   1,1.01270652, -63.719900, 1.10000, 0.90000, 1.10000, 0.90000
2020343,'AUBURN 9 1  ', 138.0000,1, 203,   1,   1,1.01608109, -61.873502, 1.10000, 0.90000, 1.10000, 0.90000
2020344,'AUBURN 9 2  ',  13.8000,2, 203,   1,   1,1.02452099, -59.228586, 1.10000, 0.90000, 1.10000, 0.90000
2020345,'AUBURN 9 3  ',  20.0000,2, 203,   1,   1,1.01608109, -61.873502, 1.10000, 0.90000, 1.10000, 0.90000
2020346,'AUBURN 9 4  ', 138.0000,1, 203,   1,   1,1.01593018, -61.885769, 1.10000, 0.90000, 1.10000, 0.90000
2020347,'POLLOCK P~11', 138.0000,2, 203,   1,   1,1.03999996, -57.780559, 1.10000, 0.90000, 1.10000, 0.90000
2020348,'ANDERSON 2 1', 138.0000,1, 203,   1,   1,1.01723540, -50.405608, 1.10000, 0.90000, 1.10000, 0.90000
2020349,'ANDERSON 2 2',  13.8000,2, 203,   1,   1,0.98673201, -47.110465, 1.10000, 0.90000, 1.10000, 0.90000
2020350,'ANDERSON 2 3',  13.8000,2, 203,   1,   1,0.99221265, -46.999741, 1.10000, 0.90000, 1.10000, 0.90000
2020351,'REDDING 7 1 ', 345.0000,2, 203,   1,   1,1.01904964, -48.050985, 1.10000, 0.90000, 1.10000, 0.90000
2020352,'REDDING 7 2 ', 138.0000,1, 203,   1,   1,1.02038455, -48.400244, 1.10000, 0.90000, 1.10000, 0.90000
2020353,'BIG BEND 1 1', 138.0000,2, 203,   1,   1,1.02686238, -46.451321, 1.10000, 0.90000, 1.10000, 0.90000
2020354,'BIG BEND 1 2', 138.0000,1, 203,   1,   1,1.02674341, -46.499839, 1.10000, 0.90000, 1.10000, 0.90000
2020355,'ELK GROVE~12', 345.0000,2, 203,   1,   1,1.01910985, -59.088233, 1.10000, 0.90000, 1.10000, 0.90000
2020356,'ELK GROVE~13', 138.0000,2, 203,   1,   1,1.02130842, -64.008571, 1.10000, 0.90000, 1.10000, 0.90000
2020357,'STRAWBERR~17', 138.0000,2, 203,   1,   1,1.03127694, -52.822634, 1.10000, 0.90000, 1.10000, 0.90000
2020358,'WENDEL 1    ', 138.0000,1, 203,   1,   1,1.04221129, -53.185932, 1.10000, 0.90000, 1.10000, 0.90000
2020359,'WENDEL 2    ',  18.0000,2, 203,   1,   1,1.04221129, -53.185932, 1.10000, 0.90000, 1.10000, 0.90000
2020360,'WENDEL 3    ', 138.0000,1, 203,   1,   1,1.04221952, -53.184412, 1.10000, 0.90000, 1.10000, 0.90000
2020361,'RIO VISTA ~3', 345.0000,1, 203,   1,   1,1.02030671, -61.239155, 1.10000, 0.90000, 1.10000, 0.90000
2020362,'RIO VISTA ~4', 138.0000,1, 203,   1,   1,1.02255809, -63.650560, 1.10000, 0.90000, 1.10000, 0.90000
2020363,'RIO VISTA ~5',  13.8000,2, 203,   1,   1,1.02030671, -61.239155, 1.10000, 0.90000, 1.10000, 0.90000
2020364,'RIO VISTA ~6', 345.0000,1, 203,   1,   1,1.02102029, -61.162363, 1.10000, 0.90000, 1.10000, 0.90000
2020365,'MONTGOMER~66', 345.0000,1, 203,   1,   1,1.01554012, -47.296017, 1.10000, 0.90000, 1.10000, 0.90000
2020366,'MONTGOMER~67', 138.0000,1, 203,   1,   1,1.04745781, -46.653641, 1.10000, 0.90000, 1.10000, 0.90000
2020367,'MONTGOMER~68',  20.0000,2, 203,   1,   1,1.01010752, -46.474622, 1.10000, 0.90000, 1.10000, 0.90000
2020368,'MONTGOMER~69',  13.8000,2, 203,   1,   1,1.01083374, -46.423993, 1.10000, 0.90000, 1.10000, 0.90000
2020369,'MONTGOMER~70',  18.0000,2, 203,   1,   1,1.00743365, -46.743479, 1.10000, 0.90000, 1.10000, 0.90000
2020370,'MONTGOMER~71',  20.0000,2, 203,   1,   1,1.02605999, -43.886154, 1.10000, 0.90000, 1.10000, 0.90000
2020371,'MONTGOMER~72',  13.8000,2, 203,   1,   1,1.02729893, -45.725627, 1.10000, 0.90000, 1.10000, 0.90000
2020372,'BROWNS VAL~1', 138.0000,2, 203,   1,   1,1.03049123, -57.958882, 1.10000, 0.90000, 1.10000, 0.90000
2020373,'BROWNS VAL~2', 138.0000,1, 203,   1,   1,1.03011382, -57.986967, 1.10000, 0.90000, 1.10000, 0.90000
2020374,'MEADOW VAL~1', 345.0000,1, 203,   1,   1,1.00647068, -52.517806, 1.10000, 0.90000, 1.10000, 0.90000
2020375,'MEADOW VAL~2', 138.0000,1, 203,   1,   1,1.03598380, -53.024504, 1.10000, 0.90000, 1.10000, 0.90000
2020376,'MEADOW VAL~3',  18.0000,2, 203,   1,   1,1.00647068, -52.517806, 1.10000, 0.90000, 1.10000, 0.90000
2020377,'MEADOW VAL~4',  13.8000,2, 203,   1,   1,1.01227582, -51.688297, 1.10000, 0.90000, 1.10000, 0.90000
2020378,'MEADOW VAL~5', 345.0000,1, 203,   1,   1,1.01018596, -52.586535, 1.10000, 0.90000, 1.10000, 0.90000
2020379,'STRAWBERR~18', 345.0000,2, 203,   1,   1,1.02887619, -53.440708, 1.10000, 0.90000, 1.10000, 0.90000
2020380,'STRAWBERR~19', 138.0000,1, 203,   1,   1,1.03123748, -53.837221, 1.10000, 0.90000, 1.10000, 0.90000
2020381,'STRAWBERR~20', 345.0000,1, 203,   1,   1,1.02859974, -53.489827, 1.10000, 0.90000, 1.10000, 0.90000
2020382,'FORBESTOWN~1', 138.0000,1, 203,   1,   1,1.03054059, -56.511059, 1.10000, 0.90000, 1.10000, 0.90000
2020383,'FORBESTOWN~2',  13.8000,2, 203,   1,   1,1.04031241, -53.000598, 1.10000, 0.90000, 1.10000, 0.90000
2020384,'FORBESTOWN~3',  18.0000,2, 203,   1,   1,1.01502371, -53.831221, 1.10000, 0.90000, 1.10000, 0.90000
2020385,'MEADOW VAL~6', 138.0000,2, 203,   1,   1,1.03641438, -53.010372, 1.10000, 0.90000, 1.10000, 0.90000
2020386,'MEADOW VAL~7', 138.0000,1, 203,   1,   1,1.03613460, -53.031703, 1.10000, 0.90000, 1.10000, 0.90000
2020387,'REDDING 8 1 ', 765.0000,1, 203,   1,   1,1.03196239, -47.023933, 1.10000, 0.90000, 1.10000, 0.90000
2020388,'REDDING 8 2 ', 345.0000,1, 203,   1,   1,1.02299261, -48.040036, 1.10000, 0.90000, 1.10000, 0.90000
2020389,'REDDING 8 3 ', 138.0000,1, 203,   1,   1,1.02316642, -49.242269, 1.10000, 0.90000, 1.10000, 0.90000
2020390,'REDDING 8 4 ',  13.8000,2, 203,   1,   1,1.02505040, -46.647136, 1.10000, 0.90000, 1.10000, 0.90000
2020391,'REDDING 8 5 ',  13.8000,2, 203,   1,   1,1.02521491, -46.688571, 1.10000, 0.90000, 1.10000, 0.90000
2020392,'REDDING 8 6 ',  24.0000,2, 203,   1,   1,1.02519906, -46.735470, 1.10000, 0.90000, 1.10000, 0.90000
2020393,'REDDING 8 7 ',  13.8000,2, 203,   1,   1,1.02521539, -46.555041, 1.10000, 0.90000, 1.10000, 0.90000
2020394,'REDDING 8 8 ',  13.8000,2, 203,   1,   1,1.03196239, -47.023933, 1.10000, 0.90000, 1.10000, 0.90000
2020395,'REDDING 8 9 ',  13.8000,2, 203,   1,   1,1.03196239, -47.023933, 1.10000, 0.90000, 1.10000, 0.90000
2020396,'FOLSOM 3 1  ', 345.0000,2, 203,   1,   1,1.02583909, -58.537105, 1.10000, 0.90000, 1.10000, 0.90000
2020397,'FOLSOM 3 2  ', 138.0000,2, 203,   1,   1,1.01965845, -62.310983, 1.10000, 0.90000, 1.10000, 0.90000
2020398,'FOLSOM 3 3  ',  13.8000,1, 203,   1,   1,1.01890600, -63.134027, 1.10000, 0.90000, 1.10000, 0.90000
2020400,'WOODLAND 5 1', 345.0000,1, 203,   1,   1,1.02440441, -59.237732, 1.10000, 0.90000, 1.10000, 0.90000
2020401,'WOODLAND 5 2', 138.0000,2, 203,   1,   1,1.01944709, -61.521010, 1.10000, 0.90000, 1.10000, 0.90000
2020402,'WOODLAND 5 3',  22.0000,1, 203,   1,   1,1.01787913, -62.467230, 1.10000, 0.90000, 1.10000, 0.90000
2020404,'WOODLAND 5 5', 345.0000,1, 203,   1,   1,1.02510202, -59.121646, 1.10000, 0.90000, 1.10000, 0.90000
2020405,'POLLOCK P~12', 138.0000,1, 203,   1,   1,1.03916872, -58.107773, 1.10000, 0.90000, 1.10000, 0.90000
2020406,'POLLOCK P~13',  13.8000,2, 203,   1,   1,1.01980209, -57.594170, 1.10000, 0.90000, 1.10000, 0.90000
2020407,'POLLOCK P~14',  13.8000,2, 203,   1,   1,1.01911747, -56.733460, 1.10000, 0.90000, 1.10000, 0.90000
2020409,'POLLOCK P~16', 138.0000,1, 203,   1,   1,1.03912544, -58.125647, 1.10000, 0.90000, 1.10000, 0.90000
2020410,'ALTA 1 1    ', 345.0000,2, 203,   1,   1,1.03549349, -55.923407, 1.10000, 0.90000, 1.10000, 0.90000
2020411,'ALTA 1 2    ', 138.0000,1, 203,   1,   1,1.02916336, -57.619530, 1.10000, 0.90000, 1.10000, 0.90000
2020412,'ALTA 1 3    ',  20.0000,2, 203,   1,   1,1.03634429, -55.822327, 1.10000, 0.90000, 1.10000, 0.90000
2020413,'ALTA 1 4    ',  20.0000,2, 203,   1,   1,1.03639960, -55.800426, 1.10000, 0.90000, 1.10000, 0.90000
2020415,'HORNBROOK 1 ', 345.0000,2, 203,   1,   1,1.01142323, -44.361659, 1.10000, 0.90000, 1.10000, 0.90000
2020416,'HORNBROOK 2 ', 138.0000,2, 203,   1,   1,1.01788712, -44.584982, 1.10000, 0.90000, 1.10000, 0.90000
2020417,'HORNBROOK 3 ', 345.0000,1, 203,   1,   1,1.01139998, -44.364012, 1.10000, 0.90000, 1.10000, 0.90000
2020418,'FORESTHILL~2', 345.0000,2, 203,   1,   1,1.03805888, -56.064477, 1.10000, 0.90000, 1.10000, 0.90000
2020419,'FORESTHILL~3', 138.0000,1, 203,   1,   1,1.03492713, -56.978934, 1.10000, 0.90000, 1.10000, 0.90000
2020420,'FORESTHILL~4',  18.0000,1, 203,   1,   1,1.03187335, -57.962051, 1.10000, 0.90000, 1.10000, 0.90000
2020422,'FORESTHILL~6', 345.0000,1, 203,   1,   1,1.03813386, -56.093069, 1.10000, 0.90000, 1.10000, 0.90000
2020423,'YUBA CITY~17', 765.0000,1, 203,   1,   1,1.02598214, -54.019577, 1.10000, 0.90000, 1.10000, 0.90000
2020424,'YUBA CITY~18', 345.0000,1, 203,   1,   1,1.02584934, -56.987052, 1.10000, 0.90000, 1.10000, 0.90000
2020425,'YUBA CITY~19', 138.0000,1, 203,   1,   1,1.02004349, -60.133245, 1.10000, 0.90000, 1.10000, 0.90000
2020426,'YUBA CITY~20',  13.8000,1, 203,   1,   1,1.02571321, -56.608676, 1.10000, 0.90000, 1.10000, 0.90000
2020428,'YUBA CITY~22',  13.8000,2, 203,   1,   1,1.02598214, -54.019577, 1.10000, 0.90000, 1.10000, 0.90000
2020429,'YUBA CITY~23',  13.8000,2, 203,   1,   1,1.01736319, -52.865189, 1.10000, 0.90000, 1.10000, 0.90000
2020430,'YUBA CITY~24',  13.8000,2, 203,   1,   1,1.01875472, -53.546791, 1.10000, 0.90000, 1.10000, 0.90000
2020431,'YUBA CITY~25', 345.0000,1, 203,   1,   1,1.02571833, -57.274865, 1.10000, 0.90000, 1.10000, 0.90000
2020432,'SAMOA 1     ', 138.0000,2, 203,   1,   1,1.02632678, -56.457288, 1.10000, 0.90000, 1.10000, 0.90000
2020433,'SAMOA 2     ', 138.0000,1, 203,   1,   1,1.02618659, -56.492758, 1.10000, 0.90000, 1.10000, 0.90000
2020434,'DUTCH FLAT 1', 138.0000,1, 203,   1,   1,1.02340412, -58.214351, 1.10000, 0.90000, 1.10000, 0.90000
2020435,'DUTCH FLAT 2',  13.8000,2, 203,   1,   1,1.00948548, -57.296866, 1.10000, 0.90000, 1.10000, 0.90000
2020436,'OROVILLE 5 1', 765.0000,1, 203,   1,   1,1.02476716, -52.411112, 1.10000, 0.90000, 1.10000, 0.90000
2020437,'OROVILLE 5 2', 345.0000,1, 203,   1,   1,1.02904439, -54.408874, 1.10000, 0.90000, 1.10000, 0.90000
2020438,'OROVILLE 5 3', 138.0000,1, 203,   1,   1,1.02518523, -57.025147, 1.10000, 0.90000, 1.10000, 0.90000
2020439,'OROVILLE 5 4',  18.0000,2, 203,   1,   1,0.99320382, -51.828418, 1.10000, 0.90000, 1.10000, 0.90000
2020440,'OROVILLE 5 5',  13.8000,2, 203,   1,   1,1.02476716, -52.411112, 1.10000, 0.90000, 1.10000, 0.90000
2020441,'OROVILLE 5 6',  13.8000,2, 203,   1,   1,1.02476716, -52.411112, 1.10000, 0.90000, 1.10000, 0.90000
2020442,'OROVILLE 5 7',  13.8000,2, 203,   1,   1,0.99337763, -51.925543, 1.10000, 0.90000, 1.10000, 0.90000
2020443,'OROVILLE 5 8',  13.8000,2, 203,   1,   1,0.98691756, -51.375966, 1.10000, 0.90000, 1.10000, 0.90000
2020444,'OROVILLE 5 9',  13.8000,2, 203,   1,   1,1.02476716, -52.411112, 1.10000, 0.90000, 1.10000, 0.90000
2020445,'OROVILLE 5~1',  13.8000,2, 203,   1,   1,1.03523755, -54.117973, 1.10000, 0.90000, 1.10000, 0.90000
2020446,'MIDDLETOW~29', 138.0000,1, 203,   1,   1,1.02489126, -61.756617, 1.10000, 0.90000, 1.10000, 0.90000
2020447,'MIDDLETOW~30',  13.8000,2, 203,   1,   1,1.00664091, -59.057477, 1.10000, 0.90000, 1.10000, 0.90000
2020448,'MIDDLETOW~31',  13.8000,2, 203,   1,   1,1.00632071, -58.286348, 1.10000, 0.90000, 1.10000, 0.90000
2020449,'MIDDLETOW~32',  18.0000,2, 203,   1,   1,1.00687659, -60.594324, 1.10000, 0.90000, 1.10000, 0.90000
2020450,'MIDDLETOW~58', 138.0000,2, 203,   1,   1,1.02195656, -61.913848, 1.10000, 0.90000, 1.10000, 0.90000
2020451,'MIDDLETOW~59', 138.0000,1, 203,   1,   1,1.02192295, -61.919524, 1.10000, 0.90000, 1.10000, 0.90000
2020452,'YUBA CITY~26', 345.0000,1, 203,   1,   1,1.02773249, -57.383636, 1.10000, 0.90000, 1.10000, 0.90000
2020453,'YUBA CITY~27', 138.0000,2, 203,   1,   1,1.03080142, -57.676706, 1.10000, 0.90000, 1.10000, 0.90000
2020454,'FORESTHILL~7', 138.0000,2, 203,   1,   1,1.02629173, -58.608672, 1.10000, 0.90000, 1.10000, 0.90000
2020455,'YUBA CITY~28', 138.0000,1, 203,   1,   1,1.03026760, -58.110041, 1.10000, 0.90000, 1.10000, 0.90000
2020456,'YUBA CITY~29',  18.0000,2, 203,   1,   1,1.07483554, -51.450869, 1.10000, 0.90000, 1.10000, 0.90000
2020457,'YUBA CITY~30', 138.0000,1, 203,   1,   1,1.02995658, -58.134499, 1.10000, 0.90000, 1.10000, 0.90000
2020458,'YUBA CITY~31', 138.0000,1, 203,   1,   1,1.03026760, -58.110041, 1.10000, 0.90000, 1.10000, 0.90000
2020459,'YUBA CITY~32', 138.0000,1, 203,   1,   1,1.03120315, -57.636606, 1.10000, 0.90000, 1.10000, 0.90000
2020460,'YUBA CITY~33',  13.8000,2, 203,   1,   1,1.05384696, -55.258833, 1.10000, 0.90000, 1.10000, 0.90000
2020461,'YUBA CITY~34', 138.0000,1, 203,   1,   1,1.03087914, -57.660355, 1.10000, 0.90000, 1.10000, 0.90000
2020462,'REDDING 9 1 ', 138.0000,2, 203,   1,   1,1.02017999, -49.278684, 1.10000, 0.90000, 1.10000, 0.90000
2020463,'MIDDLETOW~74', 138.0000,2, 203,   1,   1,1.02412021, -61.526146, 1.10000, 0.90000, 1.10000, 0.90000
2020464,'MIDDLETOW~75', 138.0000,1, 203,   1,   1,1.02378464, -61.598881, 1.10000, 0.90000, 1.10000, 0.90000
2020465,'HERALD 1    ', 765.0000,1, 203,   1,   1,1.02751327, -56.268751, 1.10000, 0.90000, 1.10000, 0.90000
2020466,'HERALD 2    ', 345.0000,1, 203,   1,   1,1.02382052, -58.710722, 1.10000, 0.90000, 1.10000, 0.90000
2020467,'HERALD 3    ', 138.0000,1, 203,   1,   1,1.02175474, -61.527526, 1.10000, 0.90000, 1.10000, 0.90000
2020468,'HERALD 4    ',  18.0000,2, 203,   1,   1,0.99486428, -55.446274, 1.10000, 0.90000, 1.10000, 0.90000
2020469,'HERALD 5    ',  22.0000,2, 203,   1,   1,0.99460357, -55.316281, 1.10000, 0.90000, 1.10000, 0.90000
2020470,'HERALD 6    ',  13.8000,2, 203,   1,   1,0.98812634, -55.067181, 1.10000, 0.90000, 1.10000, 0.90000
2020471,'YUBA CITY ~2', 138.0000,2, 203,   1,   1,1.03083706, -57.658176, 1.10000, 0.90000, 1.10000, 0.90000
2020472,'MEADOW VAL~8', 138.0000,2, 203,   1,   1,1.03999996, -51.840787, 1.10000, 0.90000, 1.10000, 0.90000
2020473,'MIDDLETOW~89', 138.0000,1, 203,   1,   1,1.02590168, -61.356894, 1.10000, 0.90000, 1.10000, 0.90000
2020474,'MIDDLETOW~90',  13.8000,2, 203,   1,   1,1.03594673, -55.018574, 1.10000, 0.90000, 1.10000, 0.90000
2020475,'BURNEY 3 1  ', 138.0000,2, 203,   1,   1,1.02807140, -46.284203, 1.10000, 0.90000, 1.10000, 0.90000
2020476,'REDDING 10 1', 345.0000,1, 203,   1,   1,1.01626003, -48.155036, 1.10000, 0.90000, 1.10000, 0.90000
2020477,'REDDING 10 2', 138.0000,1, 203,   1,   1,1.02020895, -49.064654, 1.10000, 0.90000, 1.10000, 0.90000
2020478,'REDDING 10 3',  13.8000,2, 203,   1,   1,1.01626003, -48.155036, 1.10000, 0.90000, 1.10000, 0.90000
2020479,'REDDING 10 4',  13.8000,2, 203,   1,   1,1.02138174, -47.164666, 1.10000, 0.90000, 1.10000, 0.90000
2020480,'REDDING 11 1', 345.0000,1, 203,   1,   1,1.01556313, -48.211324, 1.10000, 0.90000, 1.10000, 0.90000
2020481,'REDDING 11 2', 138.0000,1, 203,   1,   1,1.01867390, -49.031117, 1.10000, 0.90000, 1.10000, 0.90000
2020482,'REDDING 11 3',  13.8000,2, 203,   1,   1,0.98210579, -47.126277, 1.10000, 0.90000, 1.10000, 0.90000
2020483,'REDDING 11 4',  24.0000,2, 203,   1,   1,0.98029131, -46.400617, 1.10000, 0.90000, 1.10000, 0.90000
2020484,'MIDDLETOW~91', 765.0000,1, 203,   1,   1,1.03064430, -56.225383, 1.10000, 0.90000, 1.10000, 0.90000
2020485,'MIDDLETOW~93', 345.0000,1, 203,   1,   1,1.03334796, -57.642658, 1.10000, 0.90000, 1.10000, 0.90000
2020486,'MIDDLETOW~94', 138.0000,1, 203,   1,   1,1.02732825, -61.307682, 1.10000, 0.90000, 1.10000, 0.90000
2020487,'MIDDLETOW~95',  13.8000,2, 203,   1,   1,1.03064430, -56.225383, 1.10000, 0.90000, 1.10000, 0.90000
2020488,'MIDDLETOW~96',  13.8000,2, 203,   1,   1,1.02433741, -55.248495, 1.10000, 0.90000, 1.10000, 0.90000
2020489,'MIDDLETOW~97',  13.8000,2, 203,   1,   1,1.03064430, -56.225383, 1.10000, 0.90000, 1.10000, 0.90000
2020490,'MIDDLETOW~98',  13.8000,2, 203,   1,   1,1.02430034, -55.302092, 1.10000, 0.90000, 1.10000, 0.90000
2020491,'MIDDLETOW~99',  13.8000,2, 203,   1,   1,1.02430344, -55.824062, 1.10000, 0.90000, 1.10000, 0.90000
2020492,'MIDDLETO~100',  18.0000,2, 203,   1,   1,1.02432919, -55.570491, 1.10000, 0.90000, 1.10000, 0.90000
2020493,'MIDDLETOW~92', 345.0000,1, 203,   1,   1,1.02981114, -58.270331, 1.10000, 0.90000, 1.10000, 0.90000
2020494,'MONTGOMER~73', 138.0000,2, 203,   1,   1,1.03655541, -45.987336, 1.10000, 0.90000, 1.10000, 0.90000
2020495,'MONTGOMER~74', 138.0000,1, 203,   1,   1,1.03601515, -46.030120, 1.10000, 0.90000, 1.10000, 0.90000
2020496,'QUINCY 3 1  ', 138.0000,2, 203,   1,   1,1.05237293, -55.055737, 1.10000, 0.90000, 1.10000, 0.90000
2020497,'REDDING 12 1', 345.0000,1, 203,   1,   1,1.02111626, -48.708808, 1.10000, 0.90000, 1.10000, 0.90000
2020498,'REDDING 12 2', 138.0000,1, 203,   1,   1,1.02312005, -50.571861, 1.10000, 0.90000, 1.10000, 0.90000
2020499,'REDDING 12 3',  18.0000,2, 203,   1,   1,0.98897266, -48.558677, 1.10000, 0.90000, 1.10000, 0.90000
2020500,'REDDING 12 4',  18.0000,2, 203,   1,   1,0.98041701, -50.526905, 1.10000, 0.90000, 1.10000, 0.90000
2020502,'REDDING 12 6',  13.8000,2, 203,   1,   1,1.03461623, -47.262577, 1.10000, 0.90000, 1.10000, 0.90000
2020503,'REDDING 12 7',  13.8000,2, 203,   1,   1,1.02395201, -48.406165, 1.10000, 0.90000, 1.10000, 0.90000
2020504,'COLFAX 3 1  ', 138.0000,1, 203,   1,   1,1.01998210, -58.151875, 1.10000, 0.90000, 1.10000, 0.90000
2020505,'COLFAX 3 2  ',  13.8000,2, 203,   1,   1,1.01973295, -57.828623, 1.10000, 0.90000, 1.10000, 0.90000
2020506,'COLFAX 3 3  ',  13.8000,2, 203,   1,   1,1.01869082, -56.192004, 1.10000, 0.90000, 1.10000, 0.90000
2020508,'SACRAMENT~44', 765.0000,1, 203,   1,   1,1.02392995, -56.517520, 1.10000, 0.90000, 1.10000, 0.90000
2020509,'SACRAMENT~45', 345.0000,2, 203,   1,   1,1.02312958, -58.801584, 1.10000, 0.90000, 1.10000, 0.90000
2020510,'SACRAMENT~46', 138.0000,1, 203,   1,   1,1.01629937, -63.821923, 1.10000, 0.90000, 1.10000, 0.90000
2020511,'SACRAMENT~47',  13.8000,1, 203,   1,   1,1.01665413, -68.076898, 1.10000, 0.90000, 1.10000, 0.90000
2020513,'SACRAMENT~49', 765.0000,1, 203,   1,   1,1.02602684, -56.315306, 1.10000, 0.90000, 1.10000, 0.90000
2020514,'LINCOLN 3 1 ', 138.0000,1, 203,   1,   1,1.02824569, -62.887785, 1.10000, 0.90000, 1.10000, 0.90000
2020515,'LINCOLN 3 2 ',  18.0000,2, 203,   1,   1,1.00379241, -60.547482, 1.10000, 0.90000, 1.10000, 0.90000
2020516,'LINCOLN 3 3 ',  13.8000,2, 203,   1,   1,1.00368178, -61.491981, 1.10000, 0.90000, 1.10000, 0.90000
2020517,'LINCOLN 3 4 ',  18.0000,2, 203,   1,   1,1.00284219, -58.917635, 1.10000, 0.90000, 1.10000, 0.90000
2020518,'LINCOLN 3 5 ', 138.0000,1, 203,   1,   1,1.02814066, -62.918596, 1.10000, 0.90000, 1.10000, 0.90000
2020519,'OROVILLE 6 1', 138.0000,2, 203,   1,   1,1.02388704, -57.447669, 1.10000, 0.90000, 1.10000, 0.90000
2020520,'FORBESTOWN~4', 138.0000,1, 203,   1,   1,1.02795768, -57.201058, 1.10000, 0.90000, 1.10000, 0.90000
2020521,'FORBESTOWN~5',  13.8000,2, 203,   1,   1,1.02795768, -57.201058, 1.10000, 0.90000, 1.10000, 0.90000
2020522,'FORBESTOWN~6', 138.0000,1, 203,   1,   1,1.02795768, -57.201058, 1.10000, 0.90000, 1.10000, 0.90000
2020523,'SACRAMENT~50', 138.0000,2, 203,   1,   1,1.01821995, -63.766127, 1.10000, 0.90000, 1.10000, 0.90000
2020524,'SACRAMENT~51', 138.0000,1, 203,   1,   1,1.01737881, -63.874597, 1.10000, 0.90000, 1.10000, 0.90000
2020525,'BURNEY 4 1  ', 345.0000,2, 203,   1,   1,1.01812327, -46.974486, 1.10000, 0.90000, 1.10000, 0.90000
2020526,'BURNEY 4 2  ', 138.0000,2, 203,   1,   1,1.02984977, -47.299958, 1.10000, 0.90000, 1.10000, 0.90000
2020527,'BURNEY 4 3  ', 345.0000,1, 203,   1,   1,1.01745486, -46.970627, 1.10000, 0.90000, 1.10000, 0.90000
2020528,'RED BLUFF ~4', 138.0000,2, 203,   1,   1,1.01786768, -53.890459, 1.10000, 0.90000, 1.10000, 0.90000
2020529,'RED BLUFF ~5', 138.0000,1, 203,   1,   1,1.01768851, -53.903245, 1.10000, 0.90000, 1.10000, 0.90000
2020530,'EUREKA 3 1  ', 765.0000,2, 203,   1,   1,1.01911640, -48.580038, 1.10000, 0.90000, 1.10000, 0.90000
2020531,'EUREKA 3 2  ', 345.0000,2, 203,   1,   1,1.06085229, -49.697122, 1.10000, 0.90000, 1.10000, 0.90000
2020532,'EUREKA 3 3  ', 138.0000,1, 203,   1,   1,1.03911948, -51.226070, 1.10000, 0.90000, 1.10000, 0.90000
2020533,'EUREKA 3 4  ', 345.0000,1, 203,   1,   1,1.06048238, -49.816012, 1.10000, 0.90000, 1.10000, 0.90000
2020534,'ALTA 2 1    ', 138.0000,2, 203,   1,   1,1.02889800, -57.660607, 1.10000, 0.90000, 1.10000, 0.90000
2020535,'BIG BEND 2 1', 138.0000,1, 203,   1,   1,1.03460526, -45.853737, 1.10000, 0.90000, 1.10000, 0.90000
2020536,'BIG BEND 2 2',  13.8000,2, 203,   1,   1,1.03225958, -44.105772, 1.10000, 0.90000, 1.10000, 0.90000
2020537,'BIG BEND 2 3',  13.8000,2, 203,   1,   1,1.03092933, -42.481004, 1.10000, 0.90000, 1.10000, 0.90000
2020538,'BIG BEND 2 4',  13.8000,2, 203,   1,   1,1.03300810, -43.604805, 1.10000, 0.90000, 1.10000, 0.90000
2020539,'POLLOCK P~17', 138.0000,1, 203,   1,   1,1.04194808, -57.272512, 1.10000, 0.90000, 1.10000, 0.90000
2020540,'POLLOCK P~18',  22.0000,2, 203,   1,   1,1.07169628, -54.834562, 1.10000, 0.90000, 1.10000, 0.90000
2020541,'POLLOCK P~19',  13.8000,2, 203,   1,   1,1.07792699, -54.281054, 1.10000, 0.90000, 1.10000, 0.90000
2020542,'DOBBINS 1   ', 345.0000,1, 203,   1,   1,1.03204286, -54.956341, 1.10000, 0.90000, 1.10000, 0.90000
2020543,'DOBBINS 2   ', 138.0000,1, 203,   1,   1,1.02757800, -56.013026, 1.10000, 0.90000, 1.10000, 0.90000
2020544,'DOBBINS 3   ',  13.8000,2, 203,   1,   1,1.02380323, -53.181485, 1.10000, 0.90000, 1.10000, 0.90000
2020545,'DOBBINS 4   ',  18.0000,2, 203,   1,   1,1.03204286, -54.956341, 1.10000, 0.90000, 1.10000, 0.90000
2021000,'GUERNEVILL~1', 138.0000,1, 204,   1,   1,1.01676083, -63.310963, 1.10000, 0.90000, 1.10000, 0.90000
2021001,'GUERNEVILL~2', 138.0000,1, 204,   1,   1,1.01681650, -63.300411, 1.10000, 0.90000, 1.10000, 0.90000
2021002,'HEALDSBURG 1', 138.0000,1, 204,   1,   1,1.02001631, -62.522110, 1.10000, 0.90000, 1.10000, 0.90000
2021003,'HEALDSBURG 2', 138.0000,1, 204,   1,   1,1.01988852, -62.541167, 1.10000, 0.90000, 1.10000, 0.90000
2021004,'SEBASTOPOL~1', 138.0000,1, 204,   1,   1,1.01181722, -64.124302, 1.10000, 0.90000, 1.10000, 0.90000
2021005,'SEBASTOPOL~2', 138.0000,1, 204,   1,   1,1.01195657, -64.108333, 1.10000, 0.90000, 1.10000, 0.90000
2021006,'SEBASTOPOL~3', 138.0000,1, 204,   1,   1,1.01136696, -63.941075, 1.10000, 0.90000, 1.10000, 0.90000
2021007,'SEBASTOPOL~4', 138.0000,1, 204,   1,   1,1.01125693, -63.956198, 1.10000, 0.90000, 1.10000, 0.90000
2021008,'WINDSOR 1 1 ', 138.0000,1, 204,   1,   1,1.00819373, -64.377969, 1.10000, 0.90000, 1.10000, 0.90000
2021009,'WINDSOR 1 2 ', 138.0000,1, 204,   1,   1,1.00799775, -64.391636, 1.10000, 0.90000, 1.10000, 0.90000
2021010,'WINDSOR 1 3 ', 138.0000,1, 204,   1,   1,1.00837505, -64.363782, 1.10000, 0.90000, 1.10000, 0.90000
2021011,'WINDSOR 2 1 ', 138.0000,1, 204,   1,   1,1.01121044, -63.886270, 1.10000, 0.90000, 1.10000, 0.90000
2021012,'WINDSOR 2 2 ', 138.0000,1, 204,   1,   1,1.01111805, -63.901324, 1.10000, 0.90000, 1.10000, 0.90000
2021013,'SANTA ROSA~2', 138.0000,1, 204,   1,   1,1.01105261, -63.770717, 1.10000, 0.90000, 1.10000, 0.90000
2021014,'SANTA ROS~15', 138.0000,1, 204,   1,   1,1.00816798, -64.098928, 1.10000, 0.90000, 1.10000, 0.90000
2021015,'SANTA ROS~16', 138.0000,1, 204,   1,   1,1.00795293, -64.117971, 1.10000, 0.90000, 1.10000, 0.90000
2021016,'PETALUMA 1 1', 138.0000,1, 204,   1,   1,1.00698137, -66.380600, 1.10000, 0.90000, 1.10000, 0.90000
2021017,'PETALUMA 1 2', 138.0000,1, 204,   1,   1,1.00677216, -66.398004, 1.10000, 0.90000, 1.10000, 0.90000
2021018,'PETALUMA 2 1', 345.0000,1, 204,   1,   1,1.01896882, -62.612570, 1.10000, 0.90000, 1.10000, 0.90000
2021019,'PETALUMA 2 2', 138.0000,1, 204,   1,   1,1.01649892, -65.029849, 1.10000, 0.90000, 1.10000, 0.90000
2021020,'PETALUMA 2 3',  13.8000,1, 204,   1,   1,1.01586711, -67.621605, 1.10000, 0.90000, 1.10000, 0.90000
2021022,'SANTA ROS~17', 138.0000,1, 204,   1,   1,1.00681925, -64.137013, 1.10000, 0.90000, 1.10000, 0.90000
2021023,'SANTA ROS~18', 138.0000,1, 204,   1,   1,1.00664914, -64.161349, 1.10000, 0.90000, 1.10000, 0.90000
2021024,'SANTA ROS~19', 138.0000,1, 204,   1,   1,1.00698829, -64.111489, 1.10000, 0.90000, 1.10000, 0.90000
2021025,'SANTA ROS~20', 138.0000,1, 204,   1,   1,1.00681925, -64.137013, 1.10000, 0.90000, 1.10000, 0.90000
2021026,'SANTA ROS~21', 345.0000,1, 204,   1,   1,1.02156103, -61.412813, 1.10000, 0.90000, 1.10000, 0.90000
2021027,'SANTA ROS~22', 138.0000,1, 204,   1,   1,1.01172841, -63.760540, 1.10000, 0.90000, 1.10000, 0.90000
2021028,'SANTA ROS~23',  18.0000,1, 204,   1,   1,1.00660133, -65.206436, 1.10000, 0.90000, 1.10000, 0.90000
2021030,'SANTA ROS~25', 138.0000,1, 204,   1,   1,1.00324214, -64.501335, 1.10000, 0.90000, 1.10000, 0.90000
2021031,'SANTA ROS~26', 138.0000,1, 204,   1,   1,1.00684762, -65.148571, 1.10000, 0.90000, 1.10000, 0.90000
2021032,'ROHNERT PA~1', 138.0000,1, 204,   1,   1,1.00101924, -64.875404, 1.10000, 0.90000, 1.10000, 0.90000
2021033,'ROHNERT PA~2', 138.0000,1, 204,   1,   1,1.00117540, -64.853787, 1.10000, 0.90000, 1.10000, 0.90000
2021034,'ROHNERT PA~3', 138.0000,1, 204,   1,   1,1.01673126, -65.715299, 1.10000, 0.90000, 1.10000, 0.90000
2021035,'SANTA ROS~27', 345.0000,1, 204,   1,   1,1.02065504, -61.812713, 1.10000, 0.90000, 1.10000, 0.90000
2021036,'SANTA ROS~28', 138.0000,1, 204,   1,   1,1.00833583, -63.973901, 1.10000, 0.90000, 1.10000, 0.90000
2021037,'SANTA ROS~29',  18.0000,1, 204,   1,   1,1.00555801, -64.507633, 1.10000, 0.90000, 1.10000, 0.90000
2021039,'SANTA ROS~31', 345.0000,1, 204,   1,   1,1.02049661, -61.833511, 1.10000, 0.90000, 1.10000, 0.90000
2021040,'SANTA ROS~32', 138.0000,1, 204,   1,   1,1.00679731, -64.251542, 1.10000, 0.90000, 1.10000, 0.90000
2021041,'SANTA ROS~33', 138.0000,1, 204,   1,   1,1.00645852, -64.170058, 1.10000, 0.90000, 1.10000, 0.90000
2021042,'SANTA ROS~34', 138.0000,1, 204,   1,   1,1.00616813, -64.190746, 1.10000, 0.90000, 1.10000, 0.90000
2021043,'NOVATO 1 1  ', 138.0000,1, 204,   1,   1,1.00415599, -66.877312, 1.10000, 0.90000, 1.10000, 0.90000
2021044,'FAIRFAX 1   ', 138.0000,1, 204,   1,   1,1.03205788, -67.340666, 1.10000, 0.90000, 1.10000, 0.90000
2021045,'CALISTOGA 1 ', 138.0000,1, 204,   1,   1,1.02263606, -62.994746, 1.10000, 0.90000, 1.10000, 0.90000
2021046,'CALISTOGA 2 ', 138.0000,1, 204,   1,   1,1.02258086, -63.001644, 1.10000, 0.90000, 1.10000, 0.90000
2021047,'SANTA ROS~11', 138.0000,1, 204,   1,   1,1.00605643, -64.217855, 1.10000, 0.90000, 1.10000, 0.90000
2021048,'SANTA ROS~12', 138.0000,1, 204,   1,   1,1.00588167, -64.232438, 1.10000, 0.90000, 1.10000, 0.90000
2021049,'SANTA ROS~13', 138.0000,1, 204,   1,   1,1.02043068, -64.174251, 1.10000, 0.90000, 1.10000, 0.90000
2021050,'SAN ANSELM~1', 138.0000,1, 204,   1,   1,1.01892912, -66.670269, 1.10000, 0.90000, 1.10000, 0.90000
2021051,'MILL VALLE~1', 138.0000,1, 204,   1,   1,1.01682162, -67.816764, 1.10000, 0.90000, 1.10000, 0.90000
2021052,'MILL VALLE~2', 138.0000,1, 204,   1,   1,1.01376629, -68.336254, 1.10000, 0.90000, 1.10000, 0.90000
2021053,'MILL VALLE~3', 138.0000,1, 204,   1,   1,1.01365626, -68.353651, 1.10000, 0.90000, 1.10000, 0.90000
2021054,'MILL VALLE~4', 138.0000,1, 204,   1,   1,1.01387215, -68.321330, 1.10000, 0.90000, 1.10000, 0.90000
2021055,'GREENBRAE 1 ', 138.0000,1, 204,   1,   1,1.02401388, -67.498873, 1.10000, 0.90000, 1.10000, 0.90000
2021056,'PETALUMA 3 1', 138.0000,1, 204,   1,   1,1.00121891, -64.817061, 1.10000, 0.90000, 1.10000, 0.90000
2021057,'PETALUMA 3 2', 138.0000,1, 204,   1,   1,1.00096464, -64.833706, 1.10000, 0.90000, 1.10000, 0.90000
2021058,'PETALUMA 4 1', 138.0000,1, 204,   1,   1,1.00540257, -66.178966, 1.10000, 0.90000, 1.10000, 0.90000
2021059,'PETALUMA 4 2', 138.0000,1, 204,   1,   1,1.00519741, -66.197101, 1.10000, 0.90000, 1.10000, 0.90000
2021060,'PETALUMA 4 3', 138.0000,1, 204,   1,   1,1.00563157, -66.159664, 1.10000, 0.90000, 1.10000, 0.90000
2021061,'SAN RAFAEL~1', 138.0000,1, 204,   1,   1,1.00537944, -66.559449, 1.10000, 0.90000, 1.10000, 0.90000
2021062,'SAN RAFAEL~2', 138.0000,1, 204,   1,   1,1.01755416, -66.764040, 1.10000, 0.90000, 1.10000, 0.90000
2021063,'SAUSALITO 1 ', 138.0000,1, 204,   1,   1,1.01463687, -67.697468, 1.10000, 0.90000, 1.10000, 0.90000
2021064,'SAUSALITO 2 ', 138.0000,1, 204,   1,   1,1.01483035, -67.687004, 1.10000, 0.90000, 1.10000, 0.90000
2021065,'NOVATO 2 1  ', 138.0000,1, 204,   1,   1,1.01606297, -66.808655, 1.10000, 0.90000, 1.10000, 0.90000
2021066,'NOVATO 2 2  ', 138.0000,1, 204,   1,   1,1.01584065, -66.824078, 1.10000, 0.90000, 1.10000, 0.90000
2021067,'NOVATO 3 1  ', 138.0000,1, 204,   1,   1,1.00740707, -67.102654, 1.10000, 0.90000, 1.10000, 0.90000
2021068,'NOVATO 3 2  ', 138.0000,1, 204,   1,   1,1.00729465, -67.122475, 1.10000, 0.90000, 1.10000, 0.90000
2021069,'CORTE MADE~1', 138.0000,1, 204,   1,   1,1.01882958, -67.566301, 1.10000, 0.90000, 1.10000, 0.90000
2021070,'SAN RAFAEL~3', 138.0000,1, 204,   1,   1,1.01814830, -66.548104, 1.10000, 0.90000, 1.10000, 0.90000
2021071,'SAN RAFAEL~4', 138.0000,1, 204,   1,   1,1.01410139, -67.545660, 1.10000, 0.90000, 1.10000, 0.90000
2021072,'SAN FRANCI~1', 138.0000,1, 204,   1,   1,1.01470006, -68.419111, 1.10000, 0.90000, 1.10000, 0.90000
2021073,'SAN FRANC~21', 138.0000,1, 204,   1,   1,1.02347958, -69.702798, 1.10000, 0.90000, 1.10000, 0.90000
2021074,'GLEN ELLEN 1', 138.0000,1, 204,   1,   1,1.01467550, -65.570943, 1.10000, 0.90000, 1.10000, 0.90000
2021075,'SAN FRANC~38', 138.0000,1, 204,   1,   1,1.01773202, -69.240018, 1.10000, 0.90000, 1.10000, 0.90000
2021076,'SAN FRANC~39', 138.0000,1, 204,   1,   1,1.01738489, -69.262715, 1.10000, 0.90000, 1.10000, 0.90000
2021077,'SAN FRANC~40', 138.0000,1, 204,   1,   1,1.01666820, -68.807660, 1.10000, 0.90000, 1.10000, 0.90000
2021078,'SAN FRANC~41', 138.0000,1, 204,   1,   1,1.01682484, -68.783550, 1.10000, 0.90000, 1.10000, 0.90000
2021079,'SAN FRANC~42', 138.0000,1, 204,   1,   1,1.02251446, -69.689820, 1.10000, 0.90000, 1.10000, 0.90000
2021080,'SAN FRANC~43', 138.0000,1, 204,   1,   1,1.02230155, -69.720925, 1.10000, 0.90000, 1.10000, 0.90000
2021081,'SAN FRANC~44', 345.0000,1, 204,   1,   1,1.00357115, -64.743896, 1.10000, 0.90000, 1.10000, 0.90000
2021082,'SAN FRANC~45', 138.0000,1, 204,   1,   1,1.04038382, -67.121437, 1.10000, 0.90000, 1.10000, 0.90000
2021083,'SAN FRANC~46', 138.0000,1, 204,   1,   1,1.01328278, -68.769869, 1.10000, 0.90000, 1.10000, 0.90000
2021084,'SAN FRANC~47', 138.0000,1, 204,   1,   1,1.01308823, -68.783331, 1.10000, 0.90000, 1.10000, 0.90000
2021085,'SAN FRANC~48', 138.0000,1, 204,   1,   1,1.01349962, -68.754679, 1.10000, 0.90000, 1.10000, 0.90000
2021086,'SAN FRANC~49', 138.0000,1, 204,   1,   1,1.00785410, -69.694690, 1.10000, 0.90000, 1.10000, 0.90000
2021087,'DALY CITY ~1', 138.0000,1, 204,   1,   1,1.00542104, -69.800599, 1.10000, 0.90000, 1.10000, 0.90000
2021088,'DALY CITY ~2', 138.0000,1, 204,   1,   1,1.01579702, -70.412236, 1.10000, 0.90000, 1.10000, 0.90000
2021089,'PACIFICA 1 1', 138.0000,1, 204,   1,   1,1.01183164, -69.522173, 1.10000, 0.90000, 1.10000, 0.90000
2021090,'PACIFICA 1 2', 138.0000,1, 204,   1,   1,1.01158309, -69.538627, 1.10000, 0.90000, 1.10000, 0.90000
2021091,'PACIFICA 1 3', 138.0000,1, 204,   1,   1,1.01210928, -69.502393, 1.10000, 0.90000, 1.10000, 0.90000
2021092,'PACIFICA 1 4', 138.0000,1, 204,   1,   1,1.01183164, -69.522173, 1.10000, 0.90000, 1.10000, 0.90000
2021093,'PACIFICA 2 1', 138.0000,1, 204,   1,   1,1.01037550, -75.907785, 1.10000, 0.90000, 1.10000, 0.90000
2021094,'SONOMA 1 1  ', 138.0000,1, 204,   1,   1,1.02020347, -66.164268, 1.10000, 0.90000, 1.10000, 0.90000
2021095,'SONOMA 2 1  ', 138.0000,1, 204,   1,   1,1.02515960, -66.540249, 1.10000, 0.90000, 1.10000, 0.90000
2021096,'BELVEDERE ~1', 138.0000,1, 204,   1,   1,1.01072073, -67.185723, 1.10000, 0.90000, 1.10000, 0.90000
2021097,'SAN FRANC~50', 138.0000,1, 204,   1,   1,1.00270748, -69.775737, 1.10000, 0.90000, 1.10000, 0.90000
2021098,'SAN FRANCI~2', 138.0000,1, 204,   1,   1,1.01204622, -69.384142, 1.10000, 0.90000, 1.10000, 0.90000
2021099,'SAN FRANCI~3', 138.0000,1, 204,   1,   1,1.01438129, -69.547192, 1.10000, 0.90000, 1.10000, 0.90000
2021100,'SAN FRANCI~4', 345.0000,1, 204,   1,   1,1.00306356, -65.283617, 1.10000, 0.90000, 1.10000, 0.90000
2021101,'SAN FRANCI~5', 138.0000,1, 204,   1,   1,1.01425910, -68.502221, 1.10000, 0.90000, 1.10000, 0.90000
2021102,'SAN FRANCI~6',  13.8000,1, 204,   1,   1,1.03339601, -72.551608, 1.10000, 0.90000, 1.10000, 0.90000
2021104,'SAN FRANCI~8', 345.0000,1, 204,   1,   1,1.00244355, -65.319373, 1.10000, 0.90000, 1.10000, 0.90000
2021105,'SAN FRANCI~9', 138.0000,1, 204,   1,   1,1.01924241, -68.718089, 1.10000, 0.90000, 1.10000, 0.90000
2021106,'DALY CITY ~3', 138.0000,1, 204,   1,   1,0.99953336, -69.137360, 1.10000, 0.90000, 1.10000, 0.90000
2021107,'DALY CITY ~4', 345.0000,1, 204,   1,   1,0.99430811, -65.578313, 1.10000, 0.90000, 1.10000, 0.90000
2021108,'DALY CITY ~5', 138.0000,1, 204,   1,   1,1.02574551, -69.660239, 1.10000, 0.90000, 1.10000, 0.90000
2021109,'SAN FRANC~10', 138.0000,1, 204,   1,   1,1.01378310, -68.760136, 1.10000, 0.90000, 1.10000, 0.90000
2021110,'SAN FRANC~11', 138.0000,1, 204,   1,   1,1.01340127, -68.787006, 1.10000, 0.90000, 1.10000, 0.90000
2021111,'SAN FRANC~12', 138.0000,1, 204,   1,   1,1.01411748, -68.736538, 1.10000, 0.90000, 1.10000, 0.90000
2021112,'SAN FRANC~13', 138.0000,1, 204,   1,   1,1.01378310, -68.760136, 1.10000, 0.90000, 1.10000, 0.90000
2021113,'SAN FRANC~14', 138.0000,1, 204,   1,   1,1.02576804, -69.076176, 1.10000, 0.90000, 1.10000, 0.90000
2021114,'SAN FRANC~15', 138.0000,1, 204,   1,   1,1.01446414, -69.666844, 1.10000, 0.90000, 1.10000, 0.90000
2021115,'SAN FRANC~16', 138.0000,1, 204,   1,   1,1.01610577, -67.185320, 1.10000, 0.90000, 1.10000, 0.90000
2021116,'SAN FRANC~17', 138.0000,1, 204,   1,   1,1.01230490, -68.159113, 1.10000, 0.90000, 1.10000, 0.90000
2021117,'SAN FRANC~18', 138.0000,1, 204,   1,   1,1.01206934, -68.188688, 1.10000, 0.90000, 1.10000, 0.90000
2021118,'SAN FRANC~19', 138.0000,1, 204,   1,   1,1.01255703, -68.128043, 1.10000, 0.90000, 1.10000, 0.90000
2021119,'SAN FRANC~20', 138.0000,1, 204,   1,   1,1.01416218, -68.317410, 1.10000, 0.90000, 1.10000, 0.90000
2021120,'SAN FRANC~22', 345.0000,1, 204,   1,   1,1.00460947, -64.423587, 1.10000, 0.90000, 1.10000, 0.90000
2021121,'SAN FRANC~23', 138.0000,1, 204,   1,   1,1.01617742, -68.380692, 1.10000, 0.90000, 1.10000, 0.90000
2021122,'SAN FRANC~24',  24.0000,1, 204,   1,   1,1.04057717, -73.791643, 1.10000, 0.90000, 1.10000, 0.90000
2021124,'SAN FRANC~26', 138.0000,1, 204,   1,   1,1.01747870, -68.611067, 1.10000, 0.90000, 1.10000, 0.90000
2021125,'SAN FRANC~27', 138.0000,1, 204,   1,   1,1.01766527, -68.595644, 1.10000, 0.90000, 1.10000, 0.90000
2021126,'SAN BRUNO ~1', 138.0000,1, 204,   1,   1,1.01532853, -69.237525, 1.10000, 0.90000, 1.10000, 0.90000
2021127,'SAN BRUNO ~2', 138.0000,1, 204,   1,   1,1.01301634, -70.124125, 1.10000, 0.90000, 1.10000, 0.90000
2021128,'SAN BRUNO ~3', 138.0000,1, 204,   1,   1,1.01283753, -70.146439, 1.10000, 0.90000, 1.10000, 0.90000
2021129,'SAN FRANC~28', 138.0000,1, 204,   1,   1,1.00424945, -68.158915, 1.10000, 0.90000, 1.10000, 0.90000
2021130,'SAN FRANC~29', 138.0000,1, 204,   1,   1,1.02094150, -68.941648, 1.10000, 0.90000, 1.10000, 0.90000
2021131,'SAN FRANC~30', 138.0000,1, 204,   1,   1,1.02059174, -68.988285, 1.10000, 0.90000, 1.10000, 0.90000
2021132,'SOUTH SAN ~1', 345.0000,1, 204,   1,   1,0.99475873, -67.088843, 1.10000, 0.90000, 1.10000, 0.90000
2021133,'SOUTH SAN ~2', 138.0000,1, 204,   1,   1,1.00690985, -70.535903, 1.10000, 0.90000, 1.10000, 0.90000
2021134,'SOUTH SAN ~3',  13.8000,1, 204,   1,   1,1.02069879, -73.522123, 1.10000, 0.90000, 1.10000, 0.90000
2021136,'SOUTH SAN ~5', 138.0000,1, 204,   1,   1,1.01249075, -75.701930, 1.10000, 0.90000, 1.10000, 0.90000
2021137,'SOUTH SAN ~6', 138.0000,1, 204,   1,   1,1.01207328, -75.731382, 1.10000, 0.90000, 1.10000, 0.90000
2021138,'SAINT HELE~4', 138.0000,1, 204,   1,   1,1.01754177, -64.001482, 1.10000, 0.90000, 1.10000, 0.90000
2021139,'SAINT HELE~5', 138.0000,1, 204,   1,   1,1.01767921, -63.988088, 1.10000, 0.90000, 1.10000, 0.90000
2021140,'SAN FRANC~31', 138.0000,1, 204,   1,   1,0.99953055, -68.129313, 1.10000, 0.90000, 1.10000, 0.90000
2021141,'SAN FRANC~32', 138.0000,1, 204,   1,   1,1.02020621, -69.766079, 1.10000, 0.90000, 1.10000, 0.90000
2021142,'SAN FRANC~33', 138.0000,1, 204,   1,   1,1.01987362, -69.803058, 1.10000, 0.90000, 1.10000, 0.90000
2021143,'SAN FRANC~34', 138.0000,1, 204,   1,   1,1.01928473, -69.436680, 1.10000, 0.90000, 1.10000, 0.90000
2021144,'HALF MOON ~1', 138.0000,1, 204,   1,   1,1.00178897, -73.304698, 1.10000, 0.90000, 1.10000, 0.90000
2021145,'SAN FRANC~35', 138.0000,1, 204,   1,   1,1.00844884, -68.491880, 1.10000, 0.90000, 1.10000, 0.90000
2021146,'MILLBRAE 1  ', 138.0000,1, 204,   1,   1,1.01790106, -70.295078, 1.10000, 0.90000, 1.10000, 0.90000
2021147,'SAN FRANC~36', 138.0000,1, 204,   1,   1,1.00634015, -66.845306, 1.10000, 0.90000, 1.10000, 0.90000
2021148,'SAN FRANC~37', 138.0000,1, 204,   1,   1,0.99898410, -68.963846, 1.10000, 0.90000, 1.10000, 0.90000
2021149,'RICHMOND 1 1', 138.0000,1, 204,   1,   1,1.01549339, -66.630667, 1.10000, 0.90000, 1.10000, 0.90000
2021150,'RICHMOND 1 2', 138.0000,1, 204,   1,   1,1.01535654, -66.647367, 1.10000, 0.90000, 1.10000, 0.90000
2021151,'RICHMOND 1 3', 138.0000,1, 204,   1,   1,1.01562548, -66.614097, 1.10000, 0.90000, 1.10000, 0.90000
2021152,'RICHMOND 2 1', 138.0000,1, 204,   1,   1,1.00472808, -68.033465, 1.10000, 0.90000, 1.10000, 0.90000
2021153,'RICHMOND 2 2', 138.0000,1, 204,   1,   1,1.00446737, -68.047303, 1.10000, 0.90000, 1.10000, 0.90000
2021154,'BURLINGAME~1', 138.0000,1, 204,   1,   1,1.00822067, -75.231002, 1.10000, 0.90000, 1.10000, 0.90000
2021155,'BURLINGAME~2', 138.0000,1, 204,   1,   1,1.00801742, -75.250482, 1.10000, 0.90000, 1.10000, 0.90000
2021156,'BURLINGAME~4', 138.0000,1, 204,   1,   1,1.00928342, -70.531655, 1.10000, 0.90000, 1.10000, 0.90000
2021157,'BURLINGAME~5', 138.0000,1, 204,   1,   1,1.00941443, -70.507660, 1.10000, 0.90000, 1.10000, 0.90000
2021158,'SAN MATEO ~1', 138.0000,1, 204,   1,   1,1.00133502, -72.622027, 1.10000, 0.90000, 1.10000, 0.90000
2021159,'SAN MATEO ~2', 138.0000,1, 204,   1,   1,1.00111318, -72.648890, 1.10000, 0.90000, 1.10000, 0.90000
2021160,'RICHMOND 3 1', 345.0000,1, 204,   1,   1,1.00806296, -63.796788, 1.10000, 0.90000, 1.10000, 0.90000
2021161,'RICHMOND 3 2', 138.0000,1, 204,   1,   1,1.00211787, -67.035684, 1.10000, 0.90000, 1.10000, 0.90000
2021162,'RICHMOND 3 3',  13.8000,1, 204,   1,   1,1.00226974, -66.923116, 1.10000, 0.90000, 1.10000, 0.90000
2021164,'RICHMOND 3 5', 345.0000,1, 204,   1,   1,1.00916445, -63.631600, 1.10000, 0.90000, 1.10000, 0.90000
2021165,'RICHMOND 4 1', 138.0000,1, 204,   1,   1,1.00248098, -67.917168, 1.10000, 0.90000, 1.10000, 0.90000
2021166,'SAN PABLO ~1', 345.0000,1, 204,   1,   1,1.01310861, -64.755268, 1.10000, 0.90000, 1.10000, 0.90000
2021167,'SAN PABLO ~2', 138.0000,1, 204,   1,   1,1.01838267, -66.389623, 1.10000, 0.90000, 1.10000, 0.90000
2021168,'SAN PABLO ~3', 138.0000,1, 204,   1,   1,1.01211011, -66.249591, 1.10000, 0.90000, 1.10000, 0.90000
2021169,'SAN PABLO ~4', 138.0000,1, 204,   1,   1,1.01190460, -66.284923, 1.10000, 0.90000, 1.10000, 0.90000
2021170,'SAN PABLO ~5', 138.0000,1, 204,   1,   1,1.01231098, -66.218944, 1.10000, 0.90000, 1.10000, 0.90000
2021171,'RICHMOND 5 1', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021172,'RICHMOND 5 2', 138.0000,1, 204,   1,   1,1.01170635, -66.570712, 1.10000, 0.90000, 1.10000, 0.90000
2021173,'RICHMOND 5 3', 138.0000,1, 204,   1,   1,1.01187134, -66.539464, 1.10000, 0.90000, 1.10000, 0.90000
2021174,'RICHMOND 5 4', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021175,'RICHMOND 5 5', 138.0000,1, 204,   1,   1,1.01179743, -66.555071, 1.10000, 0.90000, 1.10000, 0.90000
2021176,'SAN MATEO ~3', 138.0000,1, 204,   1,   1,1.01056802, -70.417796, 1.10000, 0.90000, 1.10000, 0.90000
2021177,'NAPA 1 1    ', 138.0000,1, 204,   1,   1,1.02286232, -66.521856, 1.10000, 0.90000, 1.10000, 0.90000
2021178,'NAPA 2 1    ', 138.0000,1, 204,   1,   1,1.02016771, -65.481160, 1.10000, 0.90000, 1.10000, 0.90000
2021179,'SAN MATEO ~4', 138.0000,1, 204,   1,   1,1.02344882, -65.937861, 1.10000, 0.90000, 1.10000, 0.90000
2021180,'SAN MATEO ~5', 138.0000,1, 204,   1,   1,0.99707168, -72.279473, 1.10000, 0.90000, 1.10000, 0.90000
2021181,'OAKLAND 1 1 ', 345.0000,1, 204,   1,   1,0.99919480, -64.774604, 1.10000, 0.90000, 1.10000, 0.90000
2021182,'OAKLAND 1 2 ', 138.0000,1, 204,   1,   1,1.02752447, -68.972084, 1.10000, 0.90000, 1.10000, 0.90000
2021183,'BELMONT 1   ', 138.0000,1, 204,   1,   1,0.99319673, -72.392417, 1.10000, 0.90000, 1.10000, 0.90000
2021184,'BELMONT 2   ', 138.0000,1, 204,   1,   1,0.99304694, -72.406173, 1.10000, 0.90000, 1.10000, 0.90000
2021185,'EL CERRITO 1', 138.0000,1, 204,   1,   1,1.00206578, -67.713321, 1.10000, 0.90000, 1.10000, 0.90000
2021186,'EL CERRITO 2', 138.0000,1, 204,   1,   1,1.00178039, -67.738025, 1.10000, 0.90000, 1.10000, 0.90000
2021187,'REDWOOD CI~1', 138.0000,1, 204,   1,   1,0.99091333, -70.913292, 1.10000, 0.90000, 1.10000, 0.90000
2021188,'REDWOOD CI~2', 138.0000,1, 204,   1,   1,0.99171215, -70.806843, 1.10000, 0.90000, 1.10000, 0.90000
2021189,'ALBANY 4 1  ', 138.0000,1, 204,   1,   1,1.00906920, -66.658357, 1.10000, 0.90000, 1.10000, 0.90000
2021190,'EMERYVILLE 1', 138.0000,1, 204,   1,   1,1.00103855, -67.134947, 1.10000, 0.90000, 1.10000, 0.90000
2021191,'BERKELEY 1 1', 138.0000,1, 204,   1,   1,1.00820458, -67.464012, 1.10000, 0.90000, 1.10000, 0.90000
2021192,'EL SOBRANT~1', 138.0000,1, 204,   1,   1,1.00715125, -66.809393, 1.10000, 0.90000, 1.10000, 0.90000
2021193,'PINOLE 1    ', 138.0000,1, 204,   1,   1,1.00858319, -66.782024, 1.10000, 0.90000, 1.10000, 0.90000
2021194,'PINOLE 2    ', 138.0000,1, 204,   1,   1,1.00835288, -66.812747, 1.10000, 0.90000, 1.10000, 0.90000
2021195,'BERKELEY 2 1', 138.0000,1, 204,   1,   1,1.00892377, -67.120167, 1.10000, 0.90000, 1.10000, 0.90000
2021196,'ALAMEDA 1 1 ', 138.0000,1, 204,   1,   1,1.01079309, -66.450248, 1.10000, 0.90000, 1.10000, 0.90000
2021197,'ALAMEDA 2 1 ', 138.0000,1, 204,   1,   1,1.01027930, -66.380273, 1.10000, 0.90000, 1.10000, 0.90000
2021198,'BERKELEY 3 1', 138.0000,1, 204,   1,   1,1.01030874, -66.790746, 1.10000, 0.90000, 1.10000, 0.90000
2021199,'SAN CARLOS~1', 138.0000,1, 204,   1,   1,0.99384040, -71.785999, 1.10000, 0.90000, 1.10000, 0.90000
2021200,'SAN CARLOS~2', 138.0000,1, 204,   1,   1,0.99399894, -71.771949, 1.10000, 0.90000, 1.10000, 0.90000
2021201,'SAN CARLOS~3', 138.0000,1, 204,   1,   1,0.99109602, -71.317277, 1.10000, 0.90000, 1.10000, 0.90000
2021202,'SAN CARLOS~4', 138.0000,1, 204,   1,   1,0.99097133, -71.332372, 1.10000, 0.90000, 1.10000, 0.90000
2021203,'SAN MATEO ~6', 138.0000,1, 204,   1,   1,0.99336463, -72.383176, 1.10000, 0.90000, 1.10000, 0.90000
2021204,'SAN MATEO ~7', 138.0000,1, 204,   1,   1,0.99312431, -72.416889, 1.10000, 0.90000, 1.10000, 0.90000
2021205,'AMERICAN C~1', 138.0000,1, 204,   1,   1,1.01517999, -65.641861, 1.10000, 0.90000, 1.10000, 0.90000
2021206,'OAKLAND 2 1 ', 138.0000,1, 204,   1,   1,1.00827599, -66.821394, 1.10000, 0.90000, 1.10000, 0.90000
2021207,'OAKLAND 2 2 ', 138.0000,1, 204,   1,   1,1.00811660, -66.845231, 1.10000, 0.90000, 1.10000, 0.90000
2021208,'HERCULES 1  ', 138.0000,1, 204,   1,   1,1.00979745, -66.363962, 1.10000, 0.90000, 1.10000, 0.90000
2021209,'HERCULES 2  ', 138.0000,1, 204,   1,   1,1.00954521, -66.386584, 1.10000, 0.90000, 1.10000, 0.90000
2021210,'BERKELEY 4 1', 138.0000,1, 204,   1,   1,1.00674438, -67.056919, 1.10000, 0.90000, 1.10000, 0.90000
2021211,'VALLEJO 1 1 ', 138.0000,1, 204,   1,   1,1.01219392, -65.864873, 1.10000, 0.90000, 1.10000, 0.90000
2021212,'VALLEJO 2 1 ', 138.0000,1, 204,   1,   1,1.01245546, -65.944582, 1.10000, 0.90000, 1.10000, 0.90000
2021213,'VALLEJO 2 2 ', 138.0000,1, 204,   1,   1,1.01254189, -65.923449, 1.10000, 0.90000, 1.10000, 0.90000
2021214,'REDWOOD CI~3', 138.0000,1, 204,   1,   1,0.98944306, -71.689310, 1.10000, 0.90000, 1.10000, 0.90000
2021215,'ALAMEDA 3 1 ', 138.0000,1, 204,   1,   1,1.02166080, -65.736637, 1.10000, 0.90000, 1.10000, 0.90000
2021216,'ALAMEDA 3 2 ', 138.0000,1, 204,   1,   1,1.02155423, -65.751301, 1.10000, 0.90000, 1.10000, 0.90000
2021217,'OAKLAND 3 1 ', 138.0000,1, 204,   1,   1,1.01009679, -66.734923, 1.10000, 0.90000, 1.10000, 0.90000
2021218,'OAKLAND 4 1 ', 138.0000,1, 204,   1,   1,1.00281262, -67.258089, 1.10000, 0.90000, 1.10000, 0.90000
2021219,'OAKLAND 5 1 ', 138.0000,1, 204,   1,   1,1.01054478, -66.302477, 1.10000, 0.90000, 1.10000, 0.90000
2021220,'OAKLAND 6 1 ', 138.0000,1, 204,   1,   1,1.01101708, -66.395121, 1.10000, 0.90000, 1.10000, 0.90000
2021221,'NAPA 3 1    ', 345.0000,1, 204,   1,   1,1.01798272, -62.408306, 1.10000, 0.90000, 1.10000, 0.90000
2021222,'NAPA 3 2    ', 138.0000,1, 204,   1,   1,1.01326621, -64.181826, 1.10000, 0.90000, 1.10000, 0.90000
2021223,'NAPA 4 1    ', 138.0000,1, 204,   1,   1,1.01078677, -65.723564, 1.10000, 0.90000, 1.10000, 0.90000
2021224,'BERKELEY 5 1', 138.0000,1, 204,   1,   1,1.01129675, -66.756814, 1.10000, 0.90000, 1.10000, 0.90000
2021225,'OAKLAND 7 1 ', 138.0000,1, 204,   1,   1,1.00382984, -67.352195, 1.10000, 0.90000, 1.10000, 0.90000
2021226,'OAKLAND 7 2 ', 138.0000,1, 204,   1,   1,1.00374722, -67.370602, 1.10000, 0.90000, 1.10000, 0.90000
2021227,'OAKLAND 7 3 ', 138.0000,1, 204,   1,   1,1.00393450, -67.333760, 1.10000, 0.90000, 1.10000, 0.90000
2021228,'REDWOOD CI~4', 138.0000,1, 204,   1,   1,1.02282524, -66.045320, 1.10000, 0.90000, 1.10000, 0.90000
2021229,'REDWOOD CI~5', 138.0000,1, 204,   1,   1,1.02245748, -66.061637, 1.10000, 0.90000, 1.10000, 0.90000
2021230,'REDWOOD CI~6', 138.0000,1, 204,   1,   1,1.02276468, -66.052225, 1.10000, 0.90000, 1.10000, 0.90000
2021231,'REDWOOD CI~7', 138.0000,1, 204,   1,   1,1.02325356, -66.023204, 1.10000, 0.90000, 1.10000, 0.90000
2021232,'REDWOOD CI~8', 345.0000,1, 204,   1,   1,0.99355578, -67.498518, 1.10000, 0.90000, 1.10000, 0.90000
2021233,'REDWOOD CI~9', 138.0000,1, 204,   1,   1,0.99644756, -71.909256, 1.10000, 0.90000, 1.10000, 0.90000
2021234,'REDWOOD C~10', 345.0000,1, 204,   1,   1,0.99321210, -67.539670, 1.10000, 0.90000, 1.10000, 0.90000
2021235,'VALLEJO 3 1 ', 138.0000,1, 204,   1,   1,1.01622403, -65.820532, 1.10000, 0.90000, 1.10000, 0.90000
2021236,'VALLEJO 3 2 ', 138.0000,1, 204,   1,   1,1.01611853, -65.837846, 1.10000, 0.90000, 1.10000, 0.90000
2021237,'VALLEJO 4 1 ', 138.0000,1, 204,   1,   1,1.01648748, -65.777023, 1.10000, 0.90000, 1.10000, 0.90000
2021238,'OAKLAND 8 1 ', 138.0000,1, 204,   1,   1,1.00324261, -67.266988, 1.10000, 0.90000, 1.10000, 0.90000
2021239,'OAKLAND 9 1 ', 138.0000,1, 204,   1,   1,1.00789082, -66.649498, 1.10000, 0.90000, 1.10000, 0.90000
2021240,'OAKLAND 10 1', 138.0000,1, 204,   1,   1,1.00164866, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2021241,'OAKLAND 10 2', 138.0000,1, 204,   1,   1,1.00144053, -67.675987, 1.10000, 0.90000, 1.10000, 0.90000
2021242,'OAKLAND 10 3', 138.0000,1, 204,   1,   1,1.00182068, -67.614631, 1.10000, 0.90000, 1.10000, 0.90000
2021243,'OAKLAND 10 4', 138.0000,1, 204,   1,   1,1.00164866, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2021244,'OAKLAND 11 1', 138.0000,1, 204,   1,   1,1.01071894, -66.152349, 1.10000, 0.90000, 1.10000, 0.90000
2021245,'OAKLAND 12 1', 138.0000,1, 204,   1,   1,1.02154911, -67.040376, 1.10000, 0.90000, 1.10000, 0.90000
2021246,'OAKLAND 12 2', 138.0000,1, 204,   1,   1,1.02011156, -67.004074, 1.10000, 0.90000, 1.10000, 0.90000
2021247,'OAKLAND 13 1', 138.0000,1, 204,   1,   1,1.00335491, -67.360111, 1.10000, 0.90000, 1.10000, 0.90000
2021248,'OAKLAND 13 2', 138.0000,1, 204,   1,   1,1.00322723, -67.380233, 1.10000, 0.90000, 1.10000, 0.90000
2021249,'OAKLAND 14 1', 138.0000,1, 204,   1,   1,1.01072657, -66.648460, 1.10000, 0.90000, 1.10000, 0.90000
2021250,'OAKLAND 14 2', 138.0000,1, 204,   1,   1,1.01059425, -66.668554, 1.10000, 0.90000, 1.10000, 0.90000
2021251,'OAKLAND 14 3', 138.0000,1, 204,   1,   1,1.01086676, -66.629397, 1.10000, 0.90000, 1.10000, 0.90000
2021252,'VALLEJO 5 1 ', 138.0000,1, 204,   1,   1,1.01302826, -65.475163, 1.10000, 0.90000, 1.10000, 0.90000
2021253,'VALLEJO 6 1 ', 345.0000,1, 204,   1,   1,1.01586330, -62.432854, 1.10000, 0.90000, 1.10000, 0.90000
2021254,'VALLEJO 6 2 ', 138.0000,1, 204,   1,   1,1.02102387, -64.950475, 1.10000, 0.90000, 1.10000, 0.90000
2021255,'REDWOOD C~11', 138.0000,1, 204,   1,   1,1.02450609, -65.771853, 1.10000, 0.90000, 1.10000, 0.90000
2021256,'REDWOOD C~12', 138.0000,1, 204,   1,   1,1.02433920, -65.786285, 1.10000, 0.90000, 1.10000, 0.90000
2021257,'REDWOOD C~13', 138.0000,1, 204,   1,   1,0.99305099, -71.371918, 1.10000, 0.90000, 1.10000, 0.90000
2021258,'REDWOOD C~14', 138.0000,1, 204,   1,   1,0.99289966, -71.389021, 1.10000, 0.90000, 1.10000, 0.90000
2021259,'ORINDA 1    ', 138.0000,1, 204,   1,   1,1.00123072, -67.092518, 1.10000, 0.90000, 1.10000, 0.90000
2021260,'OAKLAND 15 1', 138.0000,1, 204,   1,   1,1.00833559, -66.028088, 1.10000, 0.90000, 1.10000, 0.90000
2021261,'OAKLAND 16 1', 345.0000,1, 204,   1,   1,1.02131760, -62.599353, 1.10000, 0.90000, 1.10000, 0.90000
2021262,'OAKLAND 16 2', 138.0000,1, 204,   1,   1,1.01158726, -66.040443, 1.10000, 0.90000, 1.10000, 0.90000
2021263,'MENLO PARK~1', 138.0000,1, 204,   1,   1,0.99504483, -69.916480, 1.10000, 0.90000, 1.10000, 0.90000
2021264,'MENLO PARK~2', 138.0000,1, 204,   1,   1,0.99385124, -72.323036, 1.10000, 0.90000, 1.10000, 0.90000
2021265,'STANFORD 1 1', 138.0000,1, 204,   1,   1,0.98823082, -71.261986, 1.10000, 0.90000, 1.10000, 0.90000
2021266,'STANFORD 1 2', 138.0000,1, 204,   1,   1,0.98803902, -71.280107, 1.10000, 0.90000, 1.10000, 0.90000
2021267,'SAN LEANDR~1', 138.0000,1, 204,   1,   1,1.00953019, -66.464933, 1.10000, 0.90000, 1.10000, 0.90000
2021268,'SAN LEANDR~2', 138.0000,1, 204,   1,   1,1.00974381, -66.439675, 1.10000, 0.90000, 1.10000, 0.90000
2021269,'SAN LEANDR~3', 138.0000,1, 204,   1,   1,1.01451778, -66.255929, 1.10000, 0.90000, 1.10000, 0.90000
2021270,'SAN LEANDR~4', 138.0000,1, 204,   1,   1,1.01007879, -66.400968, 1.10000, 0.90000, 1.10000, 0.90000
2021271,'OAKLAND 17 1', 138.0000,1, 204,   1,   1,1.01236367, -66.810172, 1.10000, 0.90000, 1.10000, 0.90000
2021272,'PALO ALTO ~1', 138.0000,1, 204,   1,   1,0.98781896, -71.267847, 1.10000, 0.90000, 1.10000, 0.90000
2021273,'PALO ALTO ~2', 138.0000,1, 204,   1,   1,0.98804539, -71.248463, 1.10000, 0.90000, 1.10000, 0.90000
2021274,'BOULDER CR~1', 138.0000,1, 204,   1,   1,0.99926949, -68.565148, 1.10000, 0.90000, 1.10000, 0.90000
2021275,'LOS ALTOS ~1', 345.0000,1, 204,   1,   1,1.00224543, -66.162062, 1.10000, 0.90000, 1.10000, 0.90000
2021276,'LOS ALTOS ~2', 138.0000,1, 204,   1,   1,0.99409103, -69.833937, 1.10000, 0.90000, 1.10000, 0.90000
2021277,'MARTINEZ 1 1', 138.0000,1, 204,   1,   1,1.01762104, -65.086334, 1.10000, 0.90000, 1.10000, 0.90000
2021278,'MARTINEZ 1 2', 138.0000,1, 204,   1,   1,1.01744115, -65.110547, 1.10000, 0.90000, 1.10000, 0.90000
2021279,'MARTINEZ 2 1', 138.0000,1, 204,   1,   1,1.00920677, -65.500893, 1.10000, 0.90000, 1.10000, 0.90000
2021280,'MARTINEZ 2 2', 138.0000,1, 204,   1,   1,1.00902152, -65.526888, 1.10000, 0.90000, 1.10000, 0.90000
2021281,'BENICIA 1 1 ', 138.0000,1, 204,   1,   1,1.01526022, -65.652516, 1.10000, 0.90000, 1.10000, 0.90000
2021282,'BENICIA 1 2 ', 138.0000,1, 204,   1,   1,1.01538491, -65.637865, 1.10000, 0.90000, 1.10000, 0.90000
2021283,'BENICIA 2 1 ', 138.0000,1, 204,   1,   1,1.01174915, -65.973808, 1.10000, 0.90000, 1.10000, 0.90000
2021284,'FAIRFIELD ~2', 138.0000,1, 204,   1,   1,1.01348138, -64.484349, 1.10000, 0.90000, 1.10000, 0.90000
2021285,'FAIRFIELD ~3', 138.0000,1, 204,   1,   1,1.01326096, -64.504238, 1.10000, 0.90000, 1.10000, 0.90000
2021286,'FAIRFIELD~24', 138.0000,1, 204,   1,   1,1.01581681, -64.763956, 1.10000, 0.90000, 1.10000, 0.90000
2021287,'SAN LORENZ~1', 138.0000,1, 204,   1,   1,1.01400113, -66.699379, 1.10000, 0.90000, 1.10000, 0.90000
2021288,'SAN LORENZ~2', 138.0000,1, 204,   1,   1,1.02109158, -66.307852, 1.10000, 0.90000, 1.10000, 0.90000
2021289,'OAKLAND 18 1', 138.0000,1, 204,   1,   1,1.00117397, -66.982354, 1.10000, 0.90000, 1.10000, 0.90000
2021290,'OAKLAND 18 2', 138.0000,1, 204,   1,   1,1.00144315, -66.956611, 1.10000, 0.90000, 1.10000, 0.90000
2021291,'OAKLAND 18 3', 138.0000,1, 204,   1,   1,1.00089371, -67.008349, 1.10000, 0.90000, 1.10000, 0.90000
2021292,'PALO ALTO ~3', 138.0000,1, 204,   1,   1,0.99348235, -69.941581, 1.10000, 0.90000, 1.10000, 0.90000
2021293,'HAYWARD 1 1 ', 138.0000,1, 204,   1,   1,1.02144206, -65.925157, 1.10000, 0.90000, 1.10000, 0.90000
2021294,'HAYWARD 2 1 ', 138.0000,1, 204,   1,   1,0.99272853, -71.630202, 1.10000, 0.90000, 1.10000, 0.90000
2021295,'HAYWARD 2 2 ', 138.0000,1, 204,   1,   1,0.99263853, -71.646355, 1.10000, 0.90000, 1.10000, 0.90000
2021296,'SAN LEANDR~5', 138.0000,1, 204,   1,   1,1.01266944, -66.552270, 1.10000, 0.90000, 1.10000, 0.90000
2021297,'SAN LEANDR~6', 138.0000,1, 204,   1,   1,1.01140833, -66.408256, 1.10000, 0.90000, 1.10000, 0.90000
2021298,'SANTA CRUZ~1', 345.0000,1, 204,   1,   1,1.01231587, -64.182905, 1.10000, 0.90000, 1.10000, 0.90000
2021299,'SANTA CRUZ~2', 138.0000,1, 204,   1,   1,1.01022923, -66.493886, 1.10000, 0.90000, 1.10000, 0.90000
2021300,'SANTA CRUZ~3',  13.8000,1, 204,   1,   1,1.01024473, -66.465746, 1.10000, 0.90000, 1.10000, 0.90000
2021302,'SANTA CRUZ~5', 138.0000,1, 204,   1,   1,1.01074684, -67.398271, 1.10000, 0.90000, 1.10000, 0.90000
2021303,'SANTA CRUZ~6', 138.0000,1, 204,   1,   1,1.01047945, -67.421774, 1.10000, 0.90000, 1.10000, 0.90000
2021304,'PALO ALTO ~4', 138.0000,1, 204,   1,   1,0.99429393, -70.869414, 1.10000, 0.90000, 1.10000, 0.90000
2021305,'PALO ALTO ~5', 138.0000,1, 204,   1,   1,1.01733315, -67.573957, 1.10000, 0.90000, 1.10000, 0.90000
2021306,'PALO ALTO ~6', 138.0000,1, 204,   1,   1,1.01745415, -67.548092, 1.10000, 0.90000, 1.10000, 0.90000
2021307,'MORAGA 1    ', 138.0000,1, 204,   1,   1,1.01664221, -66.892817, 1.10000, 0.90000, 1.10000, 0.90000
2021308,'LAFAYETTE ~1', 138.0000,1, 204,   1,   1,1.01090336, -65.921018, 1.10000, 0.90000, 1.10000, 0.90000
2021309,'FREMONT 1 1 ', 138.0000,1, 204,   1,   1,1.00165308, -69.569739, 1.10000, 0.90000, 1.10000, 0.90000
2021310,'FREMONT 1 2 ', 138.0000,1, 204,   1,   1,1.00180733, -69.553148, 1.10000, 0.90000, 1.10000, 0.90000
2021311,'FREMONT 1 3 ', 138.0000,1, 204,   1,   1,1.00165308, -69.569739, 1.10000, 0.90000, 1.10000, 0.90000
2021312,'FREMONT 2 1 ', 138.0000,1, 204,   1,   1,1.02230906, -66.484576, 1.10000, 0.90000, 1.10000, 0.90000
2021313,'FREMONT 2 2 ', 138.0000,1, 204,   1,   1,1.02247751, -66.467740, 1.10000, 0.90000, 1.10000, 0.90000
2021314,'LOS ALTOS ~3', 138.0000,1, 204,   1,   1,0.99812448, -69.110122, 1.10000, 0.90000, 1.10000, 0.90000
2021315,'MOUNTAIN V~1', 138.0000,1, 204,   1,   1,0.99413246, -69.923556, 1.10000, 0.90000, 1.10000, 0.90000
2021316,'MOUNTAIN V~2', 138.0000,1, 204,   1,   1,0.98965746, -70.878669, 1.10000, 0.90000, 1.10000, 0.90000
2021317,'HAYWARD 3 1 ', 138.0000,1, 204,   1,   1,1.01388252, -66.381475, 1.10000, 0.90000, 1.10000, 0.90000
2021318,'HAYWARD 4 1 ', 138.0000,1, 204,   1,   1,1.00483608, -66.655256, 1.10000, 0.90000, 1.10000, 0.90000
2021319,'CUPERTINO ~1', 138.0000,1, 204,   1,   1,0.99781352, -69.767787, 1.10000, 0.90000, 1.10000, 0.90000
2021320,'CUPERTINO ~2', 138.0000,1, 204,   1,   1,0.99760544, -69.802559, 1.10000, 0.90000, 1.10000, 0.90000
2021321,'CUPERTINO ~3', 138.0000,1, 204,   1,   1,0.99802411, -69.733363, 1.10000, 0.90000, 1.10000, 0.90000
2021322,'CUPERTINO ~4', 138.0000,1, 204,   1,   1,0.98864836, -71.125027, 1.10000, 0.90000, 1.10000, 0.90000
2021323,'WINTERS 1   ', 138.0000,1, 204,   1,   1,1.00912404, -64.779071, 1.10000, 0.90000, 1.10000, 0.90000
2021324,'WINTERS 2   ', 138.0000,1, 204,   1,   1,1.00923038, -64.768812, 1.10000, 0.90000, 1.10000, 0.90000
2021325,'CASTRO VAL~1', 138.0000,1, 204,   1,   1,1.00278807, -66.357911, 1.10000, 0.90000, 1.10000, 0.90000
2021326,'CASTRO VAL~2', 345.0000,1, 204,   1,   1,1.01817083, -62.581916, 1.10000, 0.90000, 1.10000, 0.90000
2021327,'CASTRO VAL~3', 138.0000,1, 204,   1,   1,1.01085198, -65.783983, 1.10000, 0.90000, 1.10000, 0.90000
2021328,'CASTRO VAL~4',  13.8000,1, 204,   1,   1,1.00708723, -68.596177, 1.10000, 0.90000, 1.10000, 0.90000
2021330,'PLEASANT H~1', 138.0000,1, 204,   1,   1,1.00806677, -64.990274, 1.10000, 0.90000, 1.10000, 0.90000
2021331,'PLEASANT H~2', 138.0000,1, 204,   1,   1,1.01312733, -64.547309, 1.10000, 0.90000, 1.10000, 0.90000
2021332,'MOUNTAIN V~3', 138.0000,1, 204,   1,   1,0.99326938, -70.083478, 1.10000, 0.90000, 1.10000, 0.90000
2021333,'WALNUT CRE~1', 138.0000,1, 204,   1,   1,1.01159203, -66.174493, 1.10000, 0.90000, 1.10000, 0.90000
2021334,'MOUNTAIN V~5', 138.0000,1, 204,   1,   1,0.99837029, -70.184012, 1.10000, 0.90000, 1.10000, 0.90000
2021335,'MOUNTAIN V~6', 138.0000,1, 204,   1,   1,1.00259686, -69.274743, 1.10000, 0.90000, 1.10000, 0.90000
2021336,'WALNUT CRE~2', 138.0000,1, 204,   1,   1,1.01608944, -66.958175, 1.10000, 0.90000, 1.10000, 0.90000
2021337,'SANTA CRUZ~7', 138.0000,1, 204,   1,   1,1.00630903, -67.036654, 1.10000, 0.90000, 1.10000, 0.90000
2021338,'SANTA CRUZ~8', 138.0000,1, 204,   1,   1,1.00623548, -67.044269, 1.10000, 0.90000, 1.10000, 0.90000
2021339,'HAYWARD 5 1 ', 345.0000,1, 204,   1,   1,1.01531982, -63.262797, 1.10000, 0.90000, 1.10000, 0.90000
2021340,'HAYWARD 5 2 ', 138.0000,1, 204,   1,   1,1.02492118, -66.167396, 1.10000, 0.90000, 1.10000, 0.90000
2021341,'HAYWARD 6 1 ', 138.0000,1, 204,   1,   1,1.02424192, -65.745885, 1.10000, 0.90000, 1.10000, 0.90000
2021342,'HAYWARD 6 2 ', 138.0000,1, 204,   1,   1,1.02379429, -65.783437, 1.10000, 0.90000, 1.10000, 0.90000
2021343,'SARATOGA 1 1', 138.0000,1, 204,   1,   1,1.00030971, -68.879985, 1.10000, 0.90000, 1.10000, 0.90000
2021344,'SARATOGA 1 2', 138.0000,1, 204,   1,   1,1.00019538, -68.896316, 1.10000, 0.90000, 1.10000, 0.90000
2021345,'SARATOGA 2 1', 138.0000,1, 204,   1,   1,0.99461097, -69.591349, 1.10000, 0.90000, 1.10000, 0.90000
2021346,'SARATOGA 2 2', 138.0000,1, 204,   1,   1,0.99481827, -69.574308, 1.10000, 0.90000, 1.10000, 0.90000
2021347,'CONCORD 1 1 ', 138.0000,1, 204,   1,   1,1.01077509, -65.850270, 1.10000, 0.90000, 1.10000, 0.90000
2021348,'CONCORD 1 2 ', 138.0000,1, 204,   1,   1,1.01062393, -65.868958, 1.10000, 0.90000, 1.10000, 0.90000
2021349,'CONCORD 1 3 ', 138.0000,1, 204,   1,   1,1.01092398, -65.828967, 1.10000, 0.90000, 1.10000, 0.90000
2021350,'CONCORD 1 4 ', 138.0000,1, 204,   1,   1,1.01077509, -65.850270, 1.10000, 0.90000, 1.10000, 0.90000
2021351,'CONCORD 2 1 ', 138.0000,1, 204,   1,   1,1.01043880, -66.318173, 1.10000, 0.90000, 1.10000, 0.90000
2021352,'WALNUT CRE~3', 138.0000,1, 204,   1,   1,1.00898111, -66.579263, 1.10000, 0.90000, 1.10000, 0.90000
2021353,'WALNUT CRE~4', 138.0000,1, 204,   1,   1,1.00916958, -66.558281, 1.10000, 0.90000, 1.10000, 0.90000
2021354,'HAYWARD 7 1 ', 138.0000,1, 204,   1,   1,1.02781928, -65.366133, 1.10000, 0.90000, 1.10000, 0.90000
2021355,'SUNNYVALE ~1', 138.0000,1, 204,   1,   1,1.00904107, -68.772410, 1.10000, 0.90000, 1.10000, 0.90000
2021356,'SUNNYVALE ~2', 138.0000,1, 204,   1,   1,1.00884938, -68.802428, 1.10000, 0.90000, 1.10000, 0.90000
2021357,'SUNNYVALE ~3', 138.0000,1, 204,   1,   1,0.99439359, -69.627966, 1.10000, 0.90000, 1.10000, 0.90000
2021358,'SUNNYVALE ~4', 138.0000,1, 204,   1,   1,0.99408889, -69.654761, 1.10000, 0.90000, 1.10000, 0.90000
2021359,'NEWARK 1 1  ', 138.0000,1, 204,   1,   1,1.02120435, -66.634451, 1.10000, 0.90000, 1.10000, 0.90000
2021360,'NEWARK 2 1  ', 138.0000,1, 204,   1,   1,1.02326393, -66.234769, 1.10000, 0.90000, 1.10000, 0.90000
2021361,'NEWARK 2 2  ', 138.0000,1, 204,   1,   1,1.02341211, -66.212428, 1.10000, 0.90000, 1.10000, 0.90000
2021362,'SUNNYVALE ~5', 138.0000,1, 204,   1,   1,1.00050747, -68.852589, 1.10000, 0.90000, 1.10000, 0.90000
2021363,'SUNNYVALE ~6', 138.0000,1, 204,   1,   1,1.00076723, -68.827072, 1.10000, 0.90000, 1.10000, 0.90000
2021364,'SUNNYVALE ~7', 138.0000,1, 204,   1,   1,1.02826548, -68.728458, 1.10000, 0.90000, 1.10000, 0.90000
2021365,'VACAVILLE ~1', 138.0000,1, 204,   1,   1,1.01511216, -63.735487, 1.10000, 0.90000, 1.10000, 0.90000
2021366,'VACAVILLE ~2', 138.0000,1, 204,   1,   1,1.01501954, -63.753532, 1.10000, 0.90000, 1.10000, 0.90000
2021367,'VACAVILLE ~3', 138.0000,1, 204,   1,   1,1.01484704, -63.721615, 1.10000, 0.90000, 1.10000, 0.90000
2021368,'CONCORD 3 1 ', 138.0000,1, 204,   1,   1,1.00819302, -65.106927, 1.10000, 0.90000, 1.10000, 0.90000
2021369,'CONCORD 4 1 ', 138.0000,1, 204,   1,   1,1.01058507, -65.454659, 1.10000, 0.90000, 1.10000, 0.90000
2021370,'CONCORD 4 2 ', 138.0000,1, 204,   1,   1,1.01070726, -65.441279, 1.10000, 0.90000, 1.10000, 0.90000
2021371,'CASTRO VAL~6', 138.0000,1, 204,   1,   1,1.00262797, -66.404294, 1.10000, 0.90000, 1.10000, 0.90000
2021372,'ALAMO 1 1   ', 138.0000,1, 204,   1,   1,1.00631607, -65.840011, 1.10000, 0.90000, 1.10000, 0.90000
2021373,'UNION CITY~1', 345.0000,1, 204,   1,   1,1.00417757, -63.803679, 1.10000, 0.90000, 1.10000, 0.90000
2021374,'UNION CITY~2', 138.0000,1, 204,   1,   1,1.01978946, -67.283879, 1.10000, 0.90000, 1.10000, 0.90000
2021375,'UNION CIT~12', 138.0000,1, 204,   1,   1,1.01128030, -66.781792, 1.10000, 0.90000, 1.10000, 0.90000
2021376,'SUNNYVALE ~8', 138.0000,1, 204,   1,   1,0.99683005, -69.388377, 1.10000, 0.90000, 1.10000, 0.90000
2021377,'SUNNYVALE ~9', 138.0000,1, 204,   1,   1,0.99660802, -69.412713, 1.10000, 0.90000, 1.10000, 0.90000
2021378,'SUNNYVALE~10', 138.0000,1, 204,   1,   1,0.99704266, -69.365284, 1.10000, 0.90000, 1.10000, 0.90000
2021379,'SUNNYVALE~11', 138.0000,1, 204,   1,   1,1.01304889, -68.317806, 1.10000, 0.90000, 1.10000, 0.90000
2021380,'SCOTTS VAL~1', 138.0000,1, 204,   1,   1,1.03809762, -68.599456, 1.10000, 0.90000, 1.10000, 0.90000
2021381,'SCOTTS VAL~2', 138.0000,1, 204,   1,   1,1.03797078, -68.613581, 1.10000, 0.90000, 1.10000, 0.90000
2021382,'CONCORD 5 1 ', 345.0000,1, 204,   1,   1,1.01562202, -62.474750, 1.10000, 0.90000, 1.10000, 0.90000
2021383,'CONCORD 5 2 ', 138.0000,1, 204,   1,   1,1.01302159, -65.659606, 1.10000, 0.90000, 1.10000, 0.90000
2021384,'CONCORD 5 3 ', 345.0000,1, 204,   1,   1,1.01532567, -62.509946, 1.10000, 0.90000, 1.10000, 0.90000
2021385,'FAIRFIELD~45', 345.0000,1, 204,   1,   1,1.02025938, -61.755203, 1.10000, 0.90000, 1.10000, 0.90000
2021386,'FAIRFIELD~46', 138.0000,1, 204,   1,   1,1.01732302, -63.582313, 1.10000, 0.90000, 1.10000, 0.90000
2021387,'FAIRFIELD~47', 345.0000,1, 204,   1,   1,1.01994956, -61.792202, 1.10000, 0.90000, 1.10000, 0.90000
2021388,'FAIRFIELD~48', 345.0000,1, 204,   1,   1,1.01930058, -62.030378, 1.10000, 0.90000, 1.10000, 0.90000
2021389,'FAIRFIELD~49', 138.0000,1, 204,   1,   1,1.02430642, -63.608097, 1.10000, 0.90000, 1.10000, 0.90000
2021390,'SAN JOSE 1 1', 138.0000,1, 204,   1,   1,1.00998080, -68.587066, 1.10000, 0.90000, 1.10000, 0.90000
2021391,'SAN JOSE 2 1', 138.0000,1, 204,   1,   1,1.00315440, -69.075499, 1.10000, 0.90000, 1.10000, 0.90000
2021392,'WALNUT CRE~5', 138.0000,1, 204,   1,   1,1.00514054, -66.038756, 1.10000, 0.90000, 1.10000, 0.90000
2021393,'WALNUT CRE~6', 138.0000,1, 204,   1,   1,1.00498033, -66.052191, 1.10000, 0.90000, 1.10000, 0.90000
2021394,'DANVILLE 1 1', 138.0000,1, 204,   1,   1,1.00405467, -66.410127, 1.10000, 0.90000, 1.10000, 0.90000
2021395,'DANVILLE 1 2', 138.0000,1, 204,   1,   1,1.00388479, -66.426151, 1.10000, 0.90000, 1.10000, 0.90000
2021396,'DANVILLE 2 1', 138.0000,1, 204,   1,   1,1.01021945, -65.243886, 1.10000, 0.90000, 1.10000, 0.90000
2021397,'SANTA CRUZ~9', 138.0000,1, 204,   1,   1,1.02282929, -66.789674, 1.10000, 0.90000, 1.10000, 0.90000
2021398,'SANTA CRU~10', 345.0000,1, 204,   1,   1,1.01374245, -63.428811, 1.10000, 0.90000, 1.10000, 0.90000
2021399,'SANTA CRU~11', 138.0000,1, 204,   1,   1,1.02256727, -66.242952, 1.10000, 0.90000, 1.10000, 0.90000
2021400,'SANTA CRU~12', 345.0000,1, 204,   1,   1,1.01356196, -63.456173, 1.10000, 0.90000, 1.10000, 0.90000
2021401,'SAN JOSE 3 1', 138.0000,1, 204,   1,   1,0.99610007, -69.255468, 1.10000, 0.90000, 1.10000, 0.90000
2021402,'SAN JOSE 3 2', 138.0000,1, 204,   1,   1,0.99620920, -69.239513, 1.10000, 0.90000, 1.10000, 0.90000
2021403,'SAN JOSE 3 3', 138.0000,1, 204,   1,   1,0.99598718, -69.269395, 1.10000, 0.90000, 1.10000, 0.90000
2021404,'LOS GATOS ~1', 138.0000,1, 204,   1,   1,1.00139236, -68.132790, 1.10000, 0.90000, 1.10000, 0.90000
2021405,'SANTA CLAR~1', 345.0000,1, 204,   1,   1,1.00823843, -64.436080, 1.10000, 0.90000, 1.10000, 0.90000
2021406,'SANTA CLAR~2', 138.0000,1, 204,   1,   1,1.00771403, -68.681302, 1.10000, 0.90000, 1.10000, 0.90000
2021407,'SANTA CLAR~3',  13.8000,1, 204,   1,   1,1.00845933, -69.755581, 1.10000, 0.90000, 1.10000, 0.90000
2021409,'SANTA CLAR~5', 345.0000,1, 204,   1,   1,1.00293875, -65.978473, 1.10000, 0.90000, 1.10000, 0.90000
2021410,'SANTA CLAR~6', 138.0000,1, 204,   1,   1,0.99929011, -68.912804, 1.10000, 0.90000, 1.10000, 0.90000
2021411,'SANTA CLAR~7',  13.8000,1, 204,   1,   1,1.00091362, -67.341792, 1.10000, 0.90000, 1.10000, 0.90000
2021413,'SANTA CRU~13', 138.0000,1, 204,   1,   1,1.02683425, -68.404181, 1.10000, 0.90000, 1.10000, 0.90000
2021414,'SANTA CRU~14', 138.0000,1, 204,   1,   1,1.02673841, -68.412971, 1.10000, 0.90000, 1.10000, 0.90000
2021415,'LOS GATOS ~2', 138.0000,1, 204,   1,   1,1.01058853, -68.489189, 1.10000, 0.90000, 1.10000, 0.90000
2021416,'FREMONT 3 1 ', 138.0000,1, 204,   1,   1,1.02167022, -66.545269, 1.10000, 0.90000, 1.10000, 0.90000
2021417,'FREMONT 3 2 ', 138.0000,1, 204,   1,   1,1.02187312, -66.508974, 1.10000, 0.90000, 1.10000, 0.90000
2021418,'FREMONT 4 1 ', 138.0000,1, 204,   1,   1,1.01165044, -68.543066, 1.10000, 0.90000, 1.10000, 0.90000
2021419,'SAN RAMON ~1', 138.0000,1, 204,   1,   1,1.01089573, -65.895896, 1.10000, 0.90000, 1.10000, 0.90000
2021420,'SAN RAMON ~2', 138.0000,1, 204,   1,   1,1.00388634, -66.359604, 1.10000, 0.90000, 1.10000, 0.90000
2021421,'SAN RAMON ~3', 138.0000,1, 204,   1,   1,1.00374854, -66.378005, 1.10000, 0.90000, 1.10000, 0.90000
2021422,'SANTA CLAR~9', 138.0000,1, 204,   1,   1,1.00893879, -68.782307, 1.10000, 0.90000, 1.10000, 0.90000
2021423,'SANTA CLA~10', 138.0000,1, 204,   1,   1,1.00878489, -68.805727, 1.10000, 0.90000, 1.10000, 0.90000
2021424,'SANTA CLA~11', 138.0000,1, 204,   1,   1,1.00911248, -68.757957, 1.10000, 0.90000, 1.10000, 0.90000
2021425,'SANTA CLA~12', 138.0000,1, 204,   1,   1,1.00893879, -68.782307, 1.10000, 0.90000, 1.10000, 0.90000
2021426,'FREMONT 5 1 ', 138.0000,1, 204,   1,   1,1.02975857, -68.618519, 1.10000, 0.90000, 1.10000, 0.90000
2021427,'FREMONT 5 2 ', 138.0000,1, 204,   1,   1,1.02943325, -68.645935, 1.10000, 0.90000, 1.10000, 0.90000
2021428,'FREMONT 5 3 ', 138.0000,1, 204,   1,   1,1.03007674, -68.589531, 1.10000, 0.90000, 1.10000, 0.90000
2021429,'FREMONT 6 1 ', 138.0000,1, 204,   1,   1,1.01348507, -68.477284, 1.10000, 0.90000, 1.10000, 0.90000
2021430,'SAN JOSE 4 1', 138.0000,1, 204,   1,   1,0.99844277, -69.335381, 1.10000, 0.90000, 1.10000, 0.90000
2021431,'SAN JOSE 5 1', 138.0000,1, 204,   1,   1,1.02044439, -68.721238, 1.10000, 0.90000, 1.10000, 0.90000
2021432,'CONCORD 6 1 ', 138.0000,1, 204,   1,   1,1.01613283, -64.454255, 1.10000, 0.90000, 1.10000, 0.90000
2021433,'CONCORD 7 1 ', 138.0000,1, 204,   1,   1,1.01864040, -64.030346, 1.10000, 0.90000, 1.10000, 0.90000
2021434,'CAMPBELL 1 1', 138.0000,1, 204,   1,   1,0.99958140, -68.793898, 1.10000, 0.90000, 1.10000, 0.90000
2021435,'CAMPBELL 1 2', 138.0000,1, 204,   1,   1,0.99931300, -68.816902, 1.10000, 0.90000, 1.10000, 0.90000
2021436,'CAMPBELL 2 1', 138.0000,1, 204,   1,   1,1.01525891, -68.522199, 1.10000, 0.90000, 1.10000, 0.90000
2021437,'CAPITOLA 1  ', 138.0000,1, 204,   1,   1,1.02294695, -67.634446, 1.10000, 0.90000, 1.10000, 0.90000
2021438,'SANTA CLA~13', 138.0000,1, 204,   1,   1,1.00442302, -69.160522, 1.10000, 0.90000, 1.10000, 0.90000
2021439,'SANTA CLA~14', 138.0000,1, 204,   1,   1,1.02037942, -68.534057, 1.10000, 0.90000, 1.10000, 0.90000
2021440,'SANTA CLA~15', 138.0000,1, 204,   1,   1,1.02027857, -68.555182, 1.10000, 0.90000, 1.10000, 0.90000
2021441,'SAN JOSE 6 1', 138.0000,1, 204,   1,   1,1.02824926, -68.644467, 1.10000, 0.90000, 1.10000, 0.90000
2021442,'SAN JOSE 6 2', 138.0000,1, 204,   1,   1,1.02841234, -68.630048, 1.10000, 0.90000, 1.10000, 0.90000
2021443,'SAN JOSE 6 3', 138.0000,1, 204,   1,   1,1.02824926, -68.644467, 1.10000, 0.90000, 1.10000, 0.90000
2021444,'SAN JOSE 7 1', 138.0000,1, 204,   1,   1,1.02053094, -68.679963, 1.10000, 0.90000, 1.10000, 0.90000
2021445,'SAN JOSE 7 2', 138.0000,1, 204,   1,   1,1.02036715, -68.696670, 1.10000, 0.90000, 1.10000, 0.90000
2021446,'SOQUEL 1    ', 138.0000,1, 204,   1,   1,1.02147043, -68.503567, 1.10000, 0.90000, 1.10000, 0.90000
2021447,'SOQUEL 2    ', 138.0000,1, 204,   1,   1,1.02136695, -68.513498, 1.10000, 0.90000, 1.10000, 0.90000
2021448,'SUISUN CIT~1', 138.0000,1, 204,   1,   1,1.02559090, -63.029300, 1.10000, 0.90000, 1.10000, 0.90000
2021449,'SUISUN CIT~2', 138.0000,1, 204,   1,   1,1.02477312, -63.508909, 1.10000, 0.90000, 1.10000, 0.90000
2021450,'SUISUN CIT~3', 138.0000,1, 204,   1,   1,1.02491570, -63.495597, 1.10000, 0.90000, 1.10000, 0.90000
2021451,'LOS GATOS ~3', 138.0000,1, 204,   1,   1,1.01426387, -68.246717, 1.10000, 0.90000, 1.10000, 0.90000
2021452,'LOS GATOS ~4', 138.0000,1, 204,   1,   1,1.01576293, -68.082021, 1.10000, 0.90000, 1.10000, 0.90000
2021453,'LOS GATOS ~5', 138.0000,1, 204,   1,   1,1.01568902, -68.095511, 1.10000, 0.90000, 1.10000, 0.90000
2021454,'LOS GATOS ~6', 138.0000,1, 204,   1,   1,1.01583493, -68.067753, 1.10000, 0.90000, 1.10000, 0.90000
2021455,'SAN JOSE 8 1', 138.0000,1, 204,   1,   1,1.02203035, -68.590467, 1.10000, 0.90000, 1.10000, 0.90000
2021456,'SAN JOSE 8 2', 138.0000,1, 204,   1,   1,1.02188897, -68.616265, 1.10000, 0.90000, 1.10000, 0.90000
2021457,'SAN JOSE 8 3', 138.0000,1, 204,   1,   1,1.02215564, -68.566466, 1.10000, 0.90000, 1.10000, 0.90000
2021458,'SAN JOSE 9 1', 345.0000,1, 204,   1,   1,1.00421441, -66.238533, 1.10000, 0.90000, 1.10000, 0.90000
2021459,'SAN JOSE 9 2', 138.0000,1, 204,   1,   1,1.01397729, -68.062275, 1.10000, 0.90000, 1.10000, 0.90000
2021460,'SAN JOSE 9 3',  22.0000,1, 204,   1,   1,1.02796924, -70.347595, 1.10000, 0.90000, 1.10000, 0.90000
2021462,'VACAVILLE ~4', 138.0000,1, 204,   1,   1,1.01724660, -64.105895, 1.10000, 0.90000, 1.10000, 0.90000
2021463,'VACAVILLE ~5', 138.0000,1, 204,   1,   1,1.01982236, -64.117451, 1.10000, 0.90000, 1.10000, 0.90000
2021464,'VACAVILLE ~6', 138.0000,1, 204,   1,   1,1.01958561, -64.152968, 1.10000, 0.90000, 1.10000, 0.90000
2021465,'VACAVILLE ~7', 138.0000,1, 204,   1,   1,1.02002239, -64.082126, 1.10000, 0.90000, 1.10000, 0.90000
2021466,'SAN JOSE 1~1', 138.0000,1, 204,   1,   1,1.02920163, -68.688706, 1.10000, 0.90000, 1.10000, 0.90000
2021467,'SAN JOSE 1~2', 138.0000,1, 204,   1,   1,1.02909935, -68.705208, 1.10000, 0.90000, 1.10000, 0.90000
2021468,'SAN JOSE 1~3', 138.0000,1, 204,   1,   1,1.00940883, -68.710760, 1.10000, 0.90000, 1.10000, 0.90000
2021469,'SAN RAMON ~4', 138.0000,1, 204,   1,   1,1.01027763, -66.117932, 1.10000, 0.90000, 1.10000, 0.90000
2021470,'SAN RAMON ~5', 138.0000,1, 204,   1,   1,1.00560141, -65.710805, 1.10000, 0.90000, 1.10000, 0.90000
2021471,'DUBLIN 1 1  ', 138.0000,1, 204,   1,   1,1.00931084, -66.345022, 1.10000, 0.90000, 1.10000, 0.90000
2021472,'DUBLIN 2 1  ', 138.0000,1, 204,   1,   1,1.01439917, -66.814912, 1.10000, 0.90000, 1.10000, 0.90000
2021473,'DUBLIN 2 2  ', 138.0000,1, 204,   1,   1,1.01420343, -66.839569, 1.10000, 0.90000, 1.10000, 0.90000
2021474,'DANVILLE 3 1', 345.0000,1, 204,   1,   1,1.01044440, -63.470462, 1.10000, 0.90000, 1.10000, 0.90000
2021475,'DANVILLE 3 2', 138.0000,1, 204,   1,   1,1.01175296, -65.684235, 1.10000, 0.90000, 1.10000, 0.90000
2021476,'FREMONT 7 1 ', 138.0000,1, 204,   1,   1,1.00653577, -69.075370, 1.10000, 0.90000, 1.10000, 0.90000
2021477,'FREMONT 8 1 ', 138.0000,1, 204,   1,   1,1.00994480, -68.727180, 1.10000, 0.90000, 1.10000, 0.90000
2021478,'FREMONT 8 2 ', 138.0000,1, 204,   1,   1,1.00971770, -68.752322, 1.10000, 0.90000, 1.10000, 0.90000
2021479,'SAN JOSE 1~4', 138.0000,1, 204,   1,   1,1.00208855, -69.154422, 1.10000, 0.90000, 1.10000, 0.90000
2021480,'PITTSBURG ~1', 138.0000,1, 204,   1,   1,1.02341545, -63.378903, 1.10000, 0.90000, 1.10000, 0.90000
2021481,'PITTSBURG~13', 138.0000,1, 204,   1,   1,1.01844120, -64.146487, 1.10000, 0.90000, 1.10000, 0.90000
2021482,'PITTSBURG~14', 138.0000,1, 204,   1,   1,1.02027631, -64.195500, 1.10000, 0.90000, 1.10000, 0.90000
2021483,'PITTSBURG~15', 138.0000,1, 204,   1,   1,1.02009213, -64.228319, 1.10000, 0.90000, 1.10000, 0.90000
2021484,'SAN JOSE 1~5', 138.0000,1, 204,   1,   1,1.00374484, -68.784486, 1.10000, 0.90000, 1.10000, 0.90000
2021485,'SAN JOSE 1~6', 138.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021486,'SAN JOSE 1~7',  18.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021487,'SAN JOSE 1~8',  18.0000,1, 204,   1,   1,1.01920140, -68.830938, 1.10000, 0.90000, 1.10000, 0.90000
2021489,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01903903, -68.845664, 1.10000, 0.90000, 1.10000, 0.90000
2021490,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.00343418, -68.517466, 1.10000, 0.90000, 1.10000, 0.90000
2021491,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.00376606, -68.489271, 1.10000, 0.90000, 1.10000, 0.90000
2021492,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.00766408, -68.752493, 1.10000, 0.90000, 1.10000, 0.90000
2021493,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.00431037, -68.560879, 1.10000, 0.90000, 1.10000, 0.90000
2021494,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.02060604, -68.720494, 1.10000, 0.90000, 1.10000, 0.90000
2021495,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00411212, -68.630465, 1.10000, 0.90000, 1.10000, 0.90000
2021496,'SAN JOSE 2~1', 345.0000,1, 204,   1,   1,1.01211619, -63.979202, 1.10000, 0.90000, 1.10000, 0.90000
2021497,'SAN JOSE 2~2', 138.0000,1, 204,   1,   1,1.00562823, -68.303497, 1.10000, 0.90000, 1.10000, 0.90000
2021498,'APTOS 1     ', 138.0000,1, 204,   1,   1,1.02397370, -68.068736, 1.10000, 0.90000, 1.10000, 0.90000
2021499,'CLAYTON 1   ', 138.0000,1, 204,   1,   1,1.00710404, -65.320337, 1.10000, 0.90000, 1.10000, 0.90000
2021500,'MILPITAS 1 1', 138.0000,1, 204,   1,   1,1.00682449, -68.989384, 1.10000, 0.90000, 1.10000, 0.90000
2021501,'MILPITAS 1 2', 138.0000,1, 204,   1,   1,1.00703573, -68.951982, 1.10000, 0.90000, 1.10000, 0.90000
2021502,'MILPITAS 1 3', 138.0000,1, 204,   1,   1,1.00663149, -69.027394, 1.10000, 0.90000, 1.10000, 0.90000
2021503,'MILPITAS 2 1', 138.0000,1, 204,   1,   1,1.00820875, -69.020933, 1.10000, 0.90000, 1.10000, 0.90000
2021504,'MILPITAS 2 2', 138.0000,1, 204,   1,   1,1.00841784, -68.983504, 1.10000, 0.90000, 1.10000, 0.90000
2021505,'MILPITAS 2 3', 138.0000,1, 204,   1,   1,1.00802267, -69.055091, 1.10000, 0.90000, 1.10000, 0.90000
2021506,'SAN JOSE 2~3', 138.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021507,'SAN JOSE 2~4',  24.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021508,'SAN JOSE 2~5',  24.0000,1, 204,   1,   1,1.00673056, -68.625007, 1.10000, 0.90000, 1.10000, 0.90000
2021510,'PLEASANTON~1', 138.0000,1, 204,   1,   1,1.00755441, -66.302893, 1.10000, 0.90000, 1.10000, 0.90000
2021511,'PLEASANTON~2', 138.0000,1, 204,   1,   1,1.00739682, -66.319136, 1.10000, 0.90000, 1.10000, 0.90000
2021512,'SAN JOSE 2~7', 138.0000,1, 204,   1,   1,1.00601542, -68.606218, 1.10000, 0.90000, 1.10000, 0.90000
2021513,'SAN JOSE 2~8', 138.0000,1, 204,   1,   1,1.00617683, -68.579860, 1.10000, 0.90000, 1.10000, 0.90000
2021514,'SAN JOSE 2~9', 138.0000,1, 204,   1,   1,1.01276183, -68.990983, 1.10000, 0.90000, 1.10000, 0.90000
2021515,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01245272, -69.016466, 1.10000, 0.90000, 1.10000, 0.90000
2021516,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.01309156, -68.967514, 1.10000, 0.90000, 1.10000, 0.90000
2021517,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.02858901, -68.457019, 1.10000, 0.90000, 1.10000, 0.90000
2021518,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.02448535, -68.721409, 1.10000, 0.90000, 1.10000, 0.90000
2021519,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.02461696, -68.700426, 1.10000, 0.90000, 1.10000, 0.90000
2021520,'PLEASANTON~3', 138.0000,1, 204,   1,   1,1.01164317, -66.699925, 1.10000, 0.90000, 1.10000, 0.90000
2021521,'PLEASANTON~8', 138.0000,1, 204,   1,   1,1.01001883, -66.391474, 1.10000, 0.90000, 1.10000, 0.90000
2021522,'PLEASANTON~9', 138.0000,1, 204,   1,   1,1.00967431, -66.427845, 1.10000, 0.90000, 1.10000, 0.90000
2021523,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.00783491, -68.571343, 1.10000, 0.90000, 1.10000, 0.90000
2021524,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00752532, -68.587844, 1.10000, 0.90000, 1.10000, 0.90000
2021525,'SAN JOSE ~17', 138.0000,1, 204,   1,   1,1.01081264, -68.478944, 1.10000, 0.90000, 1.10000, 0.90000
2021526,'SAN JOSE ~18', 138.0000,1, 204,   1,   1,1.01061928, -68.499434, 1.10000, 0.90000, 1.10000, 0.90000
2021527,'SAN JOSE ~19', 345.0000,1, 204,   1,   1,1.01401389, -63.729893, 1.10000, 0.90000, 1.10000, 0.90000
2021528,'SAN JOSE ~20', 138.0000,1, 204,   1,   1,1.01052856, -68.073115, 1.10000, 0.90000, 1.10000, 0.90000
2021529,'SAN JOSE ~21', 138.0000,1, 204,   1,   1,1.02571595, -68.685707, 1.10000, 0.90000, 1.10000, 0.90000
2021530,'SAN JOSE 3~1', 138.0000,1, 204,   1,   1,1.01666057, -68.377208, 1.10000, 0.90000, 1.10000, 0.90000
2021531,'SAN JOSE 3~2', 345.0000,1, 204,   1,   1,0.99856889, -64.008291, 1.10000, 0.90000, 1.10000, 0.90000
2021532,'SAN JOSE 3~3', 138.0000,1, 204,   1,   1,1.03011191, -68.366396, 1.10000, 0.90000, 1.10000, 0.90000
2021533,'SAN JOSE 3~4', 138.0000,1, 204,   1,   1,1.00494361, -68.600521, 1.10000, 0.90000, 1.10000, 0.90000
2021534,'SAN JOSE 3~5', 138.0000,1, 204,   1,   1,1.01056218, -68.741954, 1.10000, 0.90000, 1.10000, 0.90000
2021535,'SAN JOSE 3~6', 138.0000,1, 204,   1,   1,1.01081979, -68.707038, 1.10000, 0.90000, 1.10000, 0.90000
2021536,'ANTIOCH 1 1 ', 138.0000,1, 204,   1,   1,1.01253986, -64.436838, 1.10000, 0.90000, 1.10000, 0.90000
2021537,'ANTIOCH 1 2 ', 138.0000,1, 204,   1,   1,1.01218510, -64.471166, 1.10000, 0.90000, 1.10000, 0.90000
2021538,'ANTIOCH 1 3 ', 138.0000,1, 204,   1,   1,1.01287889, -64.404080, 1.10000, 0.90000, 1.10000, 0.90000
2021539,'ANTIOCH 2 1 ', 138.0000,1, 204,   1,   1,1.01570475, -64.622230, 1.10000, 0.90000, 1.10000, 0.90000
2021540,'SAN JOSE 3~7', 138.0000,1, 204,   1,   1,1.01144755, -68.784800, 1.10000, 0.90000, 1.10000, 0.90000
2021541,'SAN JOSE 3~8', 138.0000,1, 204,   1,   1,1.01117635, -68.803091, 1.10000, 0.90000, 1.10000, 0.90000
2021542,'SAN JOSE 3~9', 138.0000,1, 204,   1,   1,1.01114678, -68.700959, 1.10000, 0.90000, 1.10000, 0.90000
2021543,'SAN JOSE ~10', 138.0000,1, 204,   1,   1,1.01102543, -68.720166, 1.10000, 0.90000, 1.10000, 0.90000
2021544,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.00842381, -68.355331, 1.10000, 0.90000, 1.10000, 0.90000
2021545,'SAN JOSE ~12', 138.0000,1, 204,   1,   1,1.00812829, -68.387085, 1.10000, 0.90000, 1.10000, 0.90000
2021546,'SAN JOSE ~13', 138.0000,1, 204,   1,   1,1.00418508, -68.946894, 1.10000, 0.90000, 1.10000, 0.90000
2021547,'SAN JOSE ~14', 138.0000,1, 204,   1,   1,1.01243067, -68.757370, 1.10000, 0.90000, 1.10000, 0.90000
2021548,'SAN JOSE ~15', 138.0000,1, 204,   1,   1,1.00616717, -68.256853, 1.10000, 0.90000, 1.10000, 0.90000
2021549,'SAN JOSE ~16', 138.0000,1, 204,   1,   1,1.00597072, -68.279297, 1.10000, 0.90000, 1.10000, 0.90000
2021550,'SAN JOSE ~17', 138.0000,1, 204,   1,   1,1.00640285, -68.230953, 1.10000, 0.90000, 1.10000, 0.90000
2021551,'SAN JOSE 4~1', 138.0000,1, 204,   1,   1,1.01314032, -68.831511, 1.10000, 0.90000, 1.10000, 0.90000
2021552,'SAN JOSE 4~2', 138.0000,1, 204,   1,   1,1.01300275, -68.858224, 1.10000, 0.90000, 1.10000, 0.90000
2021553,'ANTIOCH 3 1 ', 138.0000,1, 204,   1,   1,1.00786567, -65.271002, 1.10000, 0.90000, 1.10000, 0.90000
2021554,'ANTIOCH 3 2 ', 138.0000,1, 204,   1,   1,1.00766790, -65.291909, 1.10000, 0.90000, 1.10000, 0.90000
2021555,'ANTIOCH 3 3 ', 138.0000,1, 204,   1,   1,1.00807321, -65.248770, 1.10000, 0.90000, 1.10000, 0.90000
2021556,'ANTIOCH 3 4 ', 138.0000,1, 204,   1,   1,1.00786567, -65.271002, 1.10000, 0.90000, 1.10000, 0.90000
2021557,'ANTIOCH 4 1 ', 138.0000,1, 204,   1,   1,1.01567030, -63.879522, 1.10000, 0.90000, 1.10000, 0.90000
2021558,'DIXON 1     ', 138.0000,1, 204,   1,   1,1.00983059, -64.257744, 1.10000, 0.90000, 1.10000, 0.90000
2021559,'LIVERMORE ~1', 138.0000,1, 204,   1,   1,1.00642967, -67.110925, 1.10000, 0.90000, 1.10000, 0.90000
2021560,'LIVERMORE ~2', 138.0000,1, 204,   1,   1,1.01961517, -64.223299, 1.10000, 0.90000, 1.10000, 0.90000
2021561,'SAN JOSE 4~3', 138.0000,1, 204,   1,   1,1.00391281, -69.034832, 1.10000, 0.90000, 1.10000, 0.90000
2021562,'SAN JOSE 4~4', 138.0000,1, 204,   1,   1,1.00982928, -68.944353, 1.10000, 0.90000, 1.10000, 0.90000
2021563,'SAN JOSE 4~5', 138.0000,1, 204,   1,   1,1.00374126, -68.951518, 1.10000, 0.90000, 1.10000, 0.90000
2021564,'OAKLEY 1 1  ', 138.0000,1, 204,   1,   1,1.01181018, -64.799712, 1.10000, 0.90000, 1.10000, 0.90000
2021565,'OAKLEY 2 1  ', 138.0000,1, 204,   1,   1,1.01540887, -64.042094, 1.10000, 0.90000, 1.10000, 0.90000
2021566,'OAKLEY 2 2  ', 138.0000,1, 204,   1,   1,1.01530123, -64.062974, 1.10000, 0.90000, 1.10000, 0.90000
2021567,'SAN JOSE 4~6', 138.0000,1, 204,   1,   1,1.00293946, -69.068949, 1.10000, 0.90000, 1.10000, 0.90000
2021568,'SAN JOSE 4~7', 138.0000,1, 204,   1,   1,1.00315297, -69.046860, 1.10000, 0.90000, 1.10000, 0.90000
2021569,'DAVIS 3 1   ', 138.0000,1, 204,   1,   1,1.01358771, -63.799588, 1.10000, 0.90000, 1.10000, 0.90000
2021570,'DAVIS 4 1   ', 138.0000,1, 204,   1,   1,1.01425707, -63.603630, 1.10000, 0.90000, 1.10000, 0.90000
2021571,'BRENTWOOD ~1', 138.0000,1, 204,   1,   1,1.01407158, -64.104303, 1.10000, 0.90000, 1.10000, 0.90000
2021572,'BRENTWOOD ~2', 138.0000,1, 204,   1,   1,1.01381457, -64.132840, 1.10000, 0.90000, 1.10000, 0.90000
2021573,'BRENTWOOD ~5', 138.0000,1, 204,   1,   1,1.01162827, -64.708031, 1.10000, 0.90000, 1.10000, 0.90000
2021574,'TRACY 1 1   ', 138.0000,1, 204,   1,   1,1.02132845, -64.260120, 1.10000, 0.90000, 1.10000, 0.90000
2021575,'SAN MARTIN 1', 138.0000,1, 204,   1,   1,1.01493096, -67.648652, 1.10000, 0.90000, 1.10000, 0.90000
2021576,'SAN MARTIN 2', 138.0000,1, 204,   1,   1,1.01500118, -67.641740, 1.10000, 0.90000, 1.10000, 0.90000
2021577,'MORGAN HIL~1', 138.0000,1, 204,   1,   1,1.00746477, -68.613437, 1.10000, 0.90000, 1.10000, 0.90000
2021578,'MORGAN HIL~2', 138.0000,1, 204,   1,   1,1.00721991, -68.635929, 1.10000, 0.90000, 1.10000, 0.90000
2021579,'MORGAN HIL~3', 138.0000,1, 204,   1,   1,1.00840080, -68.867670, 1.10000, 0.90000, 1.10000, 0.90000
2021580,'DISCOVERY ~1', 138.0000,1, 204,   1,   1,1.01187038, -64.644004, 1.10000, 0.90000, 1.10000, 0.90000
2021581,'LIVERMORE ~3', 138.0000,1, 204,   1,   1,1.00404572, -65.766471, 1.10000, 0.90000, 1.10000, 0.90000
2021582,'LIVERMORE ~4', 138.0000,1, 204,   1,   1,1.01041889, -67.584428, 1.10000, 0.90000, 1.10000, 0.90000
2021583,'GILROY 1 1  ', 138.0000,1, 204,   1,   1,1.01172030, -67.409015, 1.10000, 0.90000, 1.10000, 0.90000
2021584,'GILROY 2 1  ', 138.0000,1, 204,   1,   1,1.01312649, -66.975817, 1.10000, 0.90000, 1.10000, 0.90000
2021585,'TRACY 2 1   ', 138.0000,1, 204,   1,   1,1.01091063, -64.923284, 1.10000, 0.90000, 1.10000, 0.90000
2021586,'TRACY 3 1   ', 138.0000,1, 204,   1,   1,1.00799930, -65.493598, 1.10000, 0.90000, 1.10000, 0.90000
2021587,'TRACY 3 2   ',  13.8000,1, 204,   1,   1,0.99623251, -67.135412, 1.10000, 0.90000, 1.10000, 0.90000
2021588,'TRACY 3 3   ',  13.8000,1, 204,   1,   1,1.00741553, -65.571558, 1.10000, 0.90000, 1.10000, 0.90000
2021590,'STOCKTON 1 1', 138.0000,1, 204,   1,   1,1.01628041, -64.555560, 1.10000, 0.90000, 1.10000, 0.90000
2021591,'STOCKTON 1 2', 138.0000,1, 204,   1,   1,1.01637149, -64.541149, 1.10000, 0.90000, 1.10000, 0.90000
2021592,'STOCKTON 2 1', 138.0000,1, 204,   1,   1,1.01739967, -64.530575, 1.10000, 0.90000, 1.10000, 0.90000
2021593,'ANTIOCH 5 1 ', 765.0000,1, 204,   1,   1,1.01999998, -58.385400, 1.10000, 0.90000, 1.10000, 0.90000
2021594,'ANTIOCH 5 2 ', 345.0000,1, 204,   1,   1,1.01949501, -60.749267, 1.10000, 0.90000, 1.10000, 0.90000
2021595,'ANTIOCH 5 3 ', 138.0000,1, 204,   1,   1,1.01997149, -62.994719, 1.10000, 0.90000, 1.10000, 0.90000
2021596,'ANTIOCH 5 4 ',  18.0000,2, 204,   1,   1,0.99986619, -57.498821, 1.10000, 0.90000, 1.10000, 0.90000
2021597,'ANTIOCH 5 5 ',  18.0000,2, 204,   1,   1,0.99948978, -57.579144, 1.10000, 0.90000, 1.10000, 0.90000
2021598,'ANTIOCH 5 6 ',  13.8000,2, 204,   1,   1,0.99964583, -57.541168, 1.10000, 0.90000, 1.10000, 0.90000
2021599,'ANTIOCH 5 7 ',  13.2000,2, 204,   1,   1,0.99489826, -57.288526, 1.10000, 0.90000, 1.10000, 0.90000
2021600,'BIRDS LAND~1', 345.0000,1, 204,   1,   1,1.02133083, -60.881813, 1.10000, 0.90000, 1.10000, 0.90000
2021601,'BIRDS LAND~2', 138.0000,1, 204,   1,   1,1.02214897, -63.337341, 1.10000, 0.90000, 1.10000, 0.90000
2021602,'BIRDS LAND~3',  18.0000,2, 204,   1,   1,1.03765047, -60.023190, 1.10000, 0.90000, 1.10000, 0.90000
2021603,'BIRDS LAND~4',  13.8000,2, 204,   1,   1,1.03958189, -60.027097, 1.10000, 0.90000, 1.10000, 0.90000
2021604,'BIRDS LAND~5',  18.0000,2, 204,   1,   1,1.03791738, -60.254351, 1.10000, 0.90000, 1.10000, 0.90000
2021605,'BIRDS LAND~6',  20.0000,2, 204,   1,   1,1.03704107, -60.442386, 1.10000, 0.90000, 1.10000, 0.90000
2021606,'BIRDS LAND~7', 345.0000,1, 204,   1,   1,1.02116930, -60.900671, 1.10000, 0.90000, 1.10000, 0.90000
2021607,'PITTSBURG~16', 345.0000,1, 204,   1,   1,1.02116001, -60.846378, 1.10000, 0.90000, 1.10000, 0.90000
2021608,'PITTSBURG~17', 138.0000,1, 204,   1,   1,1.02023220, -62.927810, 1.10000, 0.90000, 1.10000, 0.90000
2021609,'PITTSBURG~18',  13.8000,1, 204,   1,   1,1.02090275, -65.433936, 1.10000, 0.90000, 1.10000, 0.90000
2021611,'PITTSBURG~20',  13.8000,2, 204,   1,   1,0.98214400, -58.835748, 1.10000, 0.90000, 1.10000, 0.90000
2021612,'PITTSBURG~21',  13.8000,2, 204,   1,   1,0.96756804, -55.902486, 1.10000, 0.90000, 1.10000, 0.90000
2021613,'PITTSBURG~22',  18.0000,2, 204,   1,   1,0.97207260, -57.384674, 1.10000, 0.90000, 1.10000, 0.90000
2021614,'PITTSBURG~23',  13.8000,2, 204,   1,   1,1.02116001, -60.846378, 1.10000, 0.90000, 1.10000, 0.90000
2021615,'LIVERMORE ~5', 345.0000,1, 204,   1,   1,1.01600313, -62.248657, 1.10000, 0.90000, 1.10000, 0.90000
2021616,'LIVERMORE ~6', 138.0000,1, 204,   1,   1,1.01222742, -65.032130, 1.10000, 0.90000, 1.10000, 0.90000
2021617,'LIVERMORE ~7',  13.8000,2, 204,   1,   1,0.99646729, -59.574160, 1.10000, 0.90000, 1.10000, 0.90000
2021618,'LIVERMORE ~8',  18.0000,2, 204,   1,   1,0.98814040, -63.953322, 1.10000, 0.90000, 1.10000, 0.90000
2021619,'LIVERMORE ~9',  13.8000,2, 204,   1,   1,0.99278128, -61.845601, 1.10000, 0.90000, 1.10000, 0.90000
2021620,'LIVERMORE~10',  13.8000,2, 204,   1,   1,0.99403834, -61.520122, 1.10000, 0.90000, 1.10000, 0.90000
2021621,'ANTIOCH 6 1 ', 345.0000,1, 204,   1,   1,1.01919997, -60.504780, 1.10000, 0.90000, 1.10000, 0.90000
2021622,'ANTIOCH 6 2 ', 138.0000,1, 204,   1,   1,1.01958501, -63.163677, 1.10000, 0.90000, 1.10000, 0.90000
2021623,'ANTIOCH 6 3 ',  13.8000,2, 204,   1,   1,1.01704025, -57.113198, 1.10000, 0.90000, 1.10000, 0.90000
2021624,'ANTIOCH 6 4 ',  13.8000,2, 204,   1,   1,1.01802278, -57.837789, 1.10000, 0.90000, 1.10000, 0.90000
2021625,'ANTIOCH 6 5 ',  13.8000,2, 204,   1,   1,1.01813757, -58.203799, 1.10000, 0.90000, 1.10000, 0.90000
2021626,'ANTIOCH 6 6 ', 345.0000,1, 204,   1,   1,1.01925468, -60.761015, 1.10000, 0.90000, 1.10000, 0.90000
2021627,'SANTA CLA~16', 345.0000,2, 204,   1,   1,1.00186956, -65.052361, 1.10000, 0.90000, 1.10000, 0.90000
2021628,'SANTA CLA~17', 138.0000,2, 204,   1,   1,1.01130569, -68.347558, 1.10000, 0.90000, 1.10000, 0.90000
2021629,'SANTA CLA~18', 345.0000,1, 204,   1,   1,1.00261581, -64.971334, 1.10000, 0.90000, 1.10000, 0.90000
2021630,'SAN JOSE 4~8', 138.0000,1, 204,   1,   1,1.01376057, -68.397453, 1.10000, 0.90000, 1.10000, 0.90000
2021631,'SAN JOSE 4~9',  13.8000,2, 204,   1,   1,1.03277409, -66.177662, 1.10000, 0.90000, 1.10000, 0.90000
2021632,'STANFORD 2 1', 345.0000,1, 204,   1,   1,0.99844331, -67.071775, 1.10000, 0.90000, 1.10000, 0.90000
2021633,'STANFORD 2 2', 138.0000,1, 204,   1,   1,0.99493545, -70.118538, 1.10000, 0.90000, 1.10000, 0.90000
2021634,'STANFORD 2 3',  18.0000,1, 204,   1,   1,0.99462694, -70.625023, 1.10000, 0.90000, 1.10000, 0.90000
2021636,'STANFORD 2 5',  13.8000,2, 204,   1,   1,0.96915853, -66.295278, 1.10000, 0.90000, 1.10000, 0.90000
2021637,'STANFORD 2 6',  13.8000,2, 204,   1,   1,1.00101221, -67.436637, 1.10000, 0.90000, 1.10000, 0.90000
2021638,'STANFORD 2 7', 345.0000,1, 204,   1,   1,0.99876618, -66.975892, 1.10000, 0.90000, 1.10000, 0.90000
2021639,'GILROY 3 1  ', 138.0000,2, 204,   1,   1,1.01626003, -66.563533, 1.10000, 0.90000, 1.10000, 0.90000
2021640,'GILROY 3 2  ', 138.0000,1, 204,   1,   1,1.01586711, -66.597350, 1.10000, 0.90000, 1.10000, 0.90000
2021641,'PITTSBURG~24', 765.0000,1, 204,   1,   1,1.02490914, -58.770192, 1.10000, 0.90000, 1.10000, 0.90000
2021642,'PITTSBURG~25', 345.0000,1, 204,   1,   1,1.02145684, -60.761575, 1.10000, 0.90000, 1.10000, 0.90000
2021643,'PITTSBURG~26', 138.0000,1, 204,   1,   1,1.01609373, -63.698112, 1.10000, 0.90000, 1.10000, 0.90000
2021644,'PITTSBURG~27',  13.8000,1, 204,   1,   1,1.01603556, -63.740965, 1.10000, 0.90000, 1.10000, 0.90000
2021646,'PITTSBURG~29',  13.8000,2, 204,   1,   1,1.04570138, -57.524434, 1.10000, 0.90000, 1.10000, 0.90000
2021647,'PITTSBURG~30',  13.8000,2, 204,   1,   1,1.04619050, -56.399566, 1.10000, 0.90000, 1.10000, 0.90000
2021648,'PITTSBURG~31',  13.8000,2, 204,   1,   1,1.02490914, -58.770192, 1.10000, 0.90000, 1.10000, 0.90000
2021649,'PITTSBURG~32', 345.0000,1, 204,   1,   1,1.02116001, -60.931182, 1.10000, 0.90000, 1.10000, 0.90000
2021650,'PITTSBURG~33', 138.0000,1, 204,   1,   1,1.02382588, -63.323852, 1.10000, 0.90000, 1.10000, 0.90000
2021651,'PITTSBURG~34',  13.8000,2, 204,   1,   1,1.01635504, -59.392354, 1.10000, 0.90000, 1.10000, 0.90000
2021652,'PITTSBURG~35',  13.8000,2, 204,   1,   1,1.01599896, -58.176703, 1.10000, 0.90000, 1.10000, 0.90000
2021653,'PITTSBURG~36',  22.0000,2, 204,   1,   1,1.01678824, -57.918761, 1.10000, 0.90000, 1.10000, 0.90000
2021654,'RODEO 1 1   ', 138.0000,2, 204,   1,   1,1.01093459, -66.427879, 1.10000, 0.90000, 1.10000, 0.90000
2021655,'SUISUN CIT~4', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021656,'SUISUN CIT~5', 138.0000,2, 204,   1,   1,1.03085935, -62.491190, 1.10000, 0.90000, 1.10000, 0.90000
2021657,'SUISUN CIT~6', 345.0000,1, 204,   1,   1,1.02153516, -61.506468, 1.10000, 0.90000, 1.10000, 0.90000
2021658,'SUISUN CIT~7', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021659,'SUISUN CIT~8', 345.0000,1, 204,   1,   1,1.02177036, -61.545325, 1.10000, 0.90000, 1.10000, 0.90000
2021660,'BYRON 1     ', 345.0000,1, 204,   1,   1,1.01775372, -61.902790, 1.10000, 0.90000, 1.10000, 0.90000
2021661,'BYRON 2     ', 138.0000,1, 204,   1,   1,1.02351654, -63.847475, 1.10000, 0.90000, 1.10000, 0.90000
2021662,'BYRON 3     ',  13.8000,2, 204,   1,   1,1.02732873, -60.863208, 1.10000, 0.90000, 1.10000, 0.90000
2021663,'BYRON 4     ',  13.8000,2, 204,   1,   1,1.02810621, -60.792126, 1.10000, 0.90000, 1.10000, 0.90000
2021664,'OAKLAND 19 1', 345.0000,1, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021665,'OAKLAND 19 2', 138.0000,1, 204,   1,   1,1.00430727, -67.031613, 1.10000, 0.90000, 1.10000, 0.90000
2021666,'OAKLAND 19 3',  13.8000,1, 204,   1,   1,1.00379062, -68.374544, 1.10000, 0.90000, 1.10000, 0.90000
2021668,'OAKLAND 19 5',  13.8000,2, 204,   1,   1,1.03376651, -63.140277, 1.10000, 0.90000, 1.10000, 0.90000
2021669,'OAKLAND 19 6',  18.0000,2, 204,   1,   1,1.03121984, -62.649835, 1.10000, 0.90000, 1.10000, 0.90000
2021670,'OAKLAND 19 7',  13.8000,2, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021671,'OAKLAND 19 8', 345.0000,1, 204,   1,   1,1.00738859, -63.864646, 1.10000, 0.90000, 1.10000, 0.90000
2021672,'OAKLAND 19 9', 345.0000,1, 204,   1,   1,1.00758684, -63.951348, 1.10000, 0.90000, 1.10000, 0.90000
2021673,'VACAVILLE ~8', 138.0000,2, 204,   1,   1,1.01626003, -63.406333, 1.10000, 0.90000, 1.10000, 0.90000
2021674,'VACAVILLE ~9', 138.0000,1, 204,   1,   1,1.01605439, -63.440901, 1.10000, 0.90000, 1.10000, 0.90000
2021675,'ANTIOCH 7 1 ', 138.0000,2, 204,   1,   1,1.01664114, -64.299920, 1.10000, 0.90000, 1.10000, 0.90000
2021676,'BIRDS LAND~8', 345.0000,2, 204,   1,   1,1.02265501, -60.978351, 1.10000, 0.90000, 1.10000, 0.90000
2021677,'BIRDS LAND~9', 138.0000,1, 204,   1,   1,1.02285194, -62.672293, 1.10000, 0.90000, 1.10000, 0.90000
2021678,'BIRDS LAN~10', 345.0000,1, 204,   1,   1,1.02196944, -61.021894, 1.10000, 0.90000, 1.10000, 0.90000
2021679,'BIRDS LAN~11', 345.0000,1, 204,   1,   1,1.02207708, -61.210257, 1.10000, 0.90000, 1.10000, 0.90000
2021680,'BIRDS LAN~12', 138.0000,1, 204,   1,   1,1.02070510, -62.589675, 1.10000, 0.90000, 1.10000, 0.90000
2021681,'BIRDS LAN~13',  13.8000,2, 204,   1,   1,1.01222336, -59.447883, 1.10000, 0.90000, 1.10000, 0.90000
2021682,'BIRDS LAN~14', 345.0000,1, 204,   1,   1,1.02177668, -61.220755, 1.10000, 0.90000, 1.10000, 0.90000
2021683,'BIRDS LAN~15', 345.0000,1, 204,   1,   1,1.02207708, -61.210257, 1.10000, 0.90000, 1.10000, 0.90000
2021684,'COYOTE 1    ', 765.0000,1, 204,   1,   1,1.02825224, -58.705968, 1.10000, 0.90000, 1.10000, 0.90000
2021685,'COYOTE 2    ', 345.0000,1, 204,   1,   1,1.01189613, -63.270658, 1.10000, 0.90000, 1.10000, 0.90000
2021686,'COYOTE 3    ', 138.0000,1, 204,   1,   1,1.01897335, -68.025126, 1.10000, 0.90000, 1.10000, 0.90000
2021687,'COYOTE 4    ',  18.0000,1, 204,   1,   1,1.00207007, -68.012852, 1.10000, 0.90000, 1.10000, 0.90000
2021689,'COYOTE 6    ',  13.8000,2, 204,   1,   1,1.04335725, -57.777841, 1.10000, 0.90000, 1.10000, 0.90000
2021690,'COYOTE 7    ',  13.8000,2, 204,   1,   1,1.04436517, -57.671515, 1.10000, 0.90000, 1.10000, 0.90000
2021691,'COYOTE 8    ',  13.8000,2, 204,   1,   1,1.04587495, -57.504667, 1.10000, 0.90000, 1.10000, 0.90000
2021692,'BIRDS LAN~16', 138.0000,1, 204,   1,   1,1.02050912, -62.649022, 1.10000, 0.90000, 1.10000, 0.90000
2021693,'BIRDS LAN~17',  13.8000,2, 204,   1,   1,1.02050912, -62.649022, 1.10000, 0.90000, 1.10000, 0.90000
2021694,'BENICIA 3 1 ', 138.0000,2, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021695,'BENICIA 3 2 ', 138.0000,1, 204,   1,   1,1.01751387, -65.461100, 1.10000, 0.90000, 1.10000, 0.90000
2021696,'BENICIA 3 3 ', 138.0000,1, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021697,'BENICIA 3 4 ', 138.0000,1, 204,   1,   1,1.01838171, -65.404997, 1.10000, 0.90000, 1.10000, 0.90000
2021698,'MARTINEZ 3 1', 345.0000,1, 204,   1,   1,1.01929629, -62.063682, 1.10000, 0.90000, 1.10000, 0.90000
2021699,'MARTINEZ 3 2', 138.0000,2, 204,   1,   1,1.01429999, -64.289340, 1.10000, 0.90000, 1.10000, 0.90000
2021700,'TRACY 4 1   ', 345.0000,1, 204,   1,   1,1.01626003, -61.950656, 1.10000, 0.90000, 1.10000, 0.90000
2021701,'TRACY 4 2   ', 138.0000,1, 204,   1,   1,1.01725650, -64.209201, 1.10000, 0.90000, 1.10000, 0.90000
2021702,'TRACY 4 3   ',  13.8000,2, 204,   1,   1,1.01686430, -60.507772, 1.10000, 0.90000, 1.10000, 0.90000
2021703,'TRACY 4 4   ',  13.8000,2, 204,   1,   1,1.01680470, -60.369761, 1.10000, 0.90000, 1.10000, 0.90000
2021704,'TRACY 4 5   ',  13.8000,2, 204,   1,   1,1.01688719, -60.531479, 1.10000, 0.90000, 1.10000, 0.90000
2021705,'ALAMEDA 4 1 ', 138.0000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021706,'ALAMEDA 4 2 ',  18.0000,2, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021707,'ALAMEDA 4 3 ',  18.0000,2, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021709,'ALAMEDA 4 5 ',  13.8000,2, 204,   1,   1,1.02420831, -65.772563, 1.10000, 0.90000, 1.10000, 0.90000
2021710,'ALAMEDA 4 6 ',  13.8000,2, 204,   1,   1,1.02420533, -65.772557, 1.10000, 0.90000, 1.10000, 0.90000
2021712,'ALAMEDA 4 8 ',  13.8000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021713,'ALAMEDA 4 9 ',  13.8000,1, 204,   1,   1,1.00453305, -67.167780, 1.10000, 0.90000, 1.10000, 0.90000
2021715,'ALAMEDA 4 11', 138.0000,1, 204,   1,   1,1.00409555, -67.200011, 1.10000, 0.90000, 1.10000, 0.90000
2021716,'BIRDS LAN~18', 138.0000,2, 204,   1,   1,1.02312005, -63.642958, 1.10000, 0.90000, 1.10000, 0.90000
2021717,'MARTINEZ 4 1', 138.0000,1, 204,   1,   1,1.01524472, -65.766054, 1.10000, 0.90000, 1.10000, 0.90000
2021718,'MARTINEZ 4 2',  18.0000,2, 204,   1,   1,1.03983808, -61.675283, 1.10000, 0.90000, 1.10000, 0.90000
2021719,'MARTINEZ 4 3',  13.8000,2, 204,   1,   1,1.04279542, -63.524058, 1.10000, 0.90000, 1.10000, 0.90000
2021720,'SANTA CLA~19', 138.0000,2, 204,   1,   1,1.00881886, -68.544411, 1.10000, 0.90000, 1.10000, 0.90000
2021721,'SANTA CLA~20', 138.0000,1, 204,   1,   1,1.00854218, -68.563488, 1.10000, 0.90000, 1.10000, 0.90000
2021722,'CROCKETT 1  ', 345.0000,1, 204,   1,   1,1.01821995, -62.895886, 1.10000, 0.90000, 1.10000, 0.90000
2021723,'CROCKETT 2  ', 138.0000,1, 204,   1,   1,1.01511431, -65.632251, 1.10000, 0.90000, 1.10000, 0.90000
2021724,'CROCKETT 3  ',  13.8000,1, 204,   1,   1,1.01615965, -64.459084, 1.10000, 0.90000, 1.10000, 0.90000
2021726,'CROCKETT 5  ',  24.0000,2, 204,   1,   1,0.99040282, -60.255820, 1.10000, 0.90000, 1.10000, 0.90000
2021727,'HAYWARD 8 1 ', 765.0000,1, 204,   1,   1,1.01614916, -59.741588, 1.10000, 0.90000, 1.10000, 0.90000
2021728,'HAYWARD 8 2 ', 345.0000,1, 204,   1,   1,1.02623117, -62.032331, 1.10000, 0.90000, 1.10000, 0.90000
2021729,'HAYWARD 8 3 ', 138.0000,1, 204,   1,   1,1.02926660, -65.137984, 1.10000, 0.90000, 1.10000, 0.90000
2021730,'HAYWARD 8 4 ',  13.8000,2, 204,   1,   1,1.02395928, -58.888293, 1.10000, 0.90000, 1.10000, 0.90000
2021731,'HAYWARD 8 5 ',  18.0000,2, 204,   1,   1,1.03084075, -58.109583, 1.10000, 0.90000, 1.10000, 0.90000
2021732,'HAYWARD 8 6 ',  13.8000,2, 204,   1,   1,1.02370954, -58.918626, 1.10000, 0.90000, 1.10000, 0.90000
2021733,'SAN JOSE ~10', 345.0000,1, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021734,'SAN JOSE ~11', 138.0000,1, 204,   1,   1,1.03130257, -68.447464, 1.10000, 0.90000, 1.10000, 0.90000
2021735,'SAN JOSE ~12',  13.8000,2, 204,   1,   1,0.98304242, -63.591028, 1.10000, 0.90000, 1.10000, 0.90000
2021736,'SAN JOSE ~13',  13.8000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021737,'SAN JOSE ~14',  13.8000,2, 204,   1,   1,0.98311889, -63.586787, 1.10000, 0.90000, 1.10000, 0.90000
2021738,'SAN JOSE ~15',  24.0000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021739,'SAN JOSE ~16',  13.8000,2, 204,   1,   1,0.98258203, -62.931908, 1.10000, 0.90000, 1.10000, 0.90000
2021740,'SAN JOSE ~17',  13.8000,2, 204,   1,   1,0.99745589, -64.708959, 1.10000, 0.90000, 1.10000, 0.90000
2021741,'SAN JOSE ~18', 345.0000,1, 204,   1,   1,1.00023007, -64.652583, 1.10000, 0.90000, 1.10000, 0.90000
2021742,'LIVERMORE~11', 345.0000,2, 204,   1,   1,1.01632249, -62.185000, 1.10000, 0.90000, 1.10000, 0.90000
2021743,'LIVERMORE~12', 138.0000,2, 204,   1,   1,1.01861417, -63.989276, 1.10000, 0.90000, 1.10000, 0.90000
2021744,'GILROY 4 1  ', 345.0000,2, 204,   1,   1,1.01821995, -63.698447, 1.10000, 0.90000, 1.10000, 0.90000
2021745,'GILROY 4 2  ', 138.0000,1, 204,   1,   1,1.01541305, -66.583519, 1.10000, 0.90000, 1.10000, 0.90000
2021746,'GILROY 4 3  ',  18.0000,1, 204,   1,   1,1.01751375, -64.225075, 1.10000, 0.90000, 1.10000, 0.90000
2021748,'GILROY 4 5  ',  13.8000,2, 204,   1,   1,1.02035999, -63.348031, 1.10000, 0.90000, 1.10000, 0.90000
2021749,'GILROY 4 6  ',  13.8000,2, 204,   1,   1,1.02035999, -63.348031, 1.10000, 0.90000, 1.10000, 0.90000
2021751,'GILROY 4 8  ', 345.0000,1, 204,   1,   1,1.01805937, -63.659487, 1.10000, 0.90000, 1.10000, 0.90000
2021752,'GILROY 4 9  ', 345.0000,1, 204,   1,   1,1.01821995, -63.698447, 1.10000, 0.90000, 1.10000, 0.90000
2021753,'EL SOBRANT~2', 345.0000,2, 204,   1,   1,1.01296461, -64.052558, 1.10000, 0.90000, 1.10000, 0.90000
2021754,'EL SOBRANT~3', 138.0000,2, 204,   1,   1,1.01847959, -66.285715, 1.10000, 0.90000, 1.10000, 0.90000
2021755,'RODEO 2 1   ', 138.0000,1, 204,   1,   1,1.01272511, -66.342242, 1.10000, 0.90000, 1.10000, 0.90000
2021756,'RODEO 2 2   ',  24.0000,2, 204,   1,   1,1.01272511, -66.342242, 1.10000, 0.90000, 1.10000, 0.90000
2021757,'RODEO 2 3   ',  13.8000,2, 204,   1,   1,1.02256846, -59.209400, 1.10000, 0.90000, 1.10000, 0.90000
2021758,'SANTA CLA~21', 138.0000,2, 204,   1,   1,1.01091003, -68.546426, 1.10000, 0.90000, 1.10000, 0.90000
2021759,'BIRDS LAN~19', 138.0000,1, 204,   1,   1,1.02392745, -63.241548, 1.10000, 0.90000, 1.10000, 0.90000
2021760,'BIRDS LAN~20',  18.0000,2, 204,   1,   1,0.97300124, -60.867886, 1.10000, 0.90000, 1.10000, 0.90000
2023000,'PACIFIC GR~1', 138.0000,1, 205,   1,   1,1.02984107, -68.436528, 1.10000, 0.90000, 1.10000, 0.90000
2023001,'CARMEL 1    ', 138.0000,1, 205,   1,   1,1.02777922, -68.848013, 1.10000, 0.90000, 1.10000, 0.90000
2023002,'MONTEREY 1  ', 138.0000,1, 205,   1,   1,1.02712739, -68.910018, 1.10000, 0.90000, 1.10000, 0.90000
2023003,'SEASIDE 2 1 ', 138.0000,1, 205,   1,   1,1.02971220, -68.766536, 1.10000, 0.90000, 1.10000, 0.90000
2023004,'SEASIDE 3 1 ', 138.0000,1, 205,   1,   1,1.04066813, -67.688028, 1.10000, 0.90000, 1.10000, 0.90000
2023005,'MARINA 1    ', 138.0000,1, 205,   1,   1,1.03550661, -67.621981, 1.10000, 0.90000, 1.10000, 0.90000
2023006,'MARINA 2    ', 138.0000,1, 205,   1,   1,1.03566909, -67.599530, 1.10000, 0.90000, 1.10000, 0.90000
2023007,'MARINA 3    ', 138.0000,1, 205,   1,   1,1.03533661, -67.642977, 1.10000, 0.90000, 1.10000, 0.90000
2023008,'WATSONVILL~1', 138.0000,1, 205,   1,   1,1.02213514, -67.899553, 1.10000, 0.90000, 1.10000, 0.90000
2023009,'WATSONVILL~2', 138.0000,1, 205,   1,   1,1.01590466, -68.275841, 1.10000, 0.90000, 1.10000, 0.90000
2023010,'WATSONVILL~3', 138.0000,1, 205,   1,   1,1.02443266, -67.816217, 1.10000, 0.90000, 1.10000, 0.90000
2023011,'SALINAS 1 1 ', 138.0000,1, 205,   1,   1,1.03274143, -68.516722, 1.10000, 0.90000, 1.10000, 0.90000
2023012,'CARMEL VAL~1', 138.0000,1, 205,   1,   1,1.02185977, -67.360009, 1.10000, 0.90000, 1.10000, 0.90000
2023013,'SALINAS 2 1 ', 138.0000,1, 205,   1,   1,1.02538419, -69.242470, 1.10000, 0.90000, 1.10000, 0.90000
2023014,'SALINAS 3 1 ', 138.0000,1, 205,   1,   1,1.04074800, -67.876548, 1.10000, 0.90000, 1.10000, 0.90000
2023015,'SALINAS 4 1 ', 138.0000,1, 205,   1,   1,1.02733624, -68.817045, 1.10000, 0.90000, 1.10000, 0.90000
2023016,'SALINAS 5 1 ', 345.0000,1, 205,   1,   1,1.00802076, -62.995361, 1.10000, 0.90000, 1.10000, 0.90000
2023017,'SALINAS 5 2 ', 138.0000,1, 205,   1,   1,1.04632413, -67.262870, 1.10000, 0.90000, 1.10000, 0.90000
2023018,'SALINAS 6 1 ', 138.0000,1, 205,   1,   1,1.02515543, -69.164087, 1.10000, 0.90000, 1.10000, 0.90000
2023019,'TRACY 5 1   ', 138.0000,1, 205,   1,   1,1.00591147, -65.729123, 1.10000, 0.90000, 1.10000, 0.90000
2023020,'TRACY 5 2   ', 138.0000,1, 205,   1,   1,1.00567698, -65.755406, 1.10000, 0.90000, 1.10000, 0.90000
2023021,'TRACY 6 1   ', 138.0000,1, 205,   1,   1,1.00539732, -65.799017, 1.10000, 0.90000, 1.10000, 0.90000
2023022,'STOCKTON 3 1', 138.0000,1, 205,   1,   1,1.01232040, -65.158482, 1.10000, 0.90000, 1.10000, 0.90000
2023023,'STOCKTON 4 1', 138.0000,1, 205,   1,   1,1.01105738, -65.949247, 1.10000, 0.90000, 1.10000, 0.90000
2023024,'TRACY 7 1   ', 138.0000,1, 205,   1,   1,1.00894499, -65.307393, 1.10000, 0.90000, 1.10000, 0.90000
2023025,'GREENFIELD 1', 138.0000,1, 205,   1,   1,1.02873659, -66.337359, 1.10000, 0.90000, 1.10000, 0.90000
2023026,'GREENFIELD 2', 138.0000,1, 205,   1,   1,1.02886927, -66.318186, 1.10000, 0.90000, 1.10000, 0.90000
2023027,'LODI 1 1    ', 138.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023028,'LODI 1 2    ',  18.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023029,'LODI 1 3    ',  18.0000,1, 205,   1,   1,1.02074945, -64.265755, 1.10000, 0.90000, 1.10000, 0.90000
2023031,'LODI 1 5    ', 138.0000,1, 205,   1,   1,1.02089465, -64.250319, 1.10000, 0.90000, 1.10000, 0.90000
2023032,'STOCKTON 5 1', 138.0000,1, 205,   1,   1,1.01350415, -65.501337, 1.10000, 0.90000, 1.10000, 0.90000
2023033,'STOCKTON 5 2', 138.0000,1, 205,   1,   1,1.01329756, -65.534101, 1.10000, 0.90000, 1.10000, 0.90000
2023034,'HOLLISTER ~1', 138.0000,1, 205,   1,   1,1.00892079, -67.297854, 1.10000, 0.90000, 1.10000, 0.90000
2023035,'HOLLISTER ~2', 138.0000,1, 205,   1,   1,1.00858235, -67.324778, 1.10000, 0.90000, 1.10000, 0.90000
2023036,'HOLLISTER ~3', 138.0000,1, 205,   1,   1,1.00816715, -67.388204, 1.10000, 0.90000, 1.10000, 0.90000
2023037,'SOLEDAD 1 1 ', 138.0000,1, 205,   1,   1,1.02280557, -66.498230, 1.10000, 0.90000, 1.10000, 0.90000
2023038,'SOLEDAD 1 2 ', 138.0000,1, 205,   1,   1,1.02271223, -66.512348, 1.10000, 0.90000, 1.10000, 0.90000
2023039,'SOLEDAD 2 1 ', 138.0000,1, 205,   1,   1,1.02276123, -66.975326, 1.10000, 0.90000, 1.10000, 0.90000
2023040,'STOCKTON 6 1', 138.0000,1, 205,   1,   1,1.01146412, -66.269699, 1.10000, 0.90000, 1.10000, 0.90000
2023041,'STOCKTON 7 1', 138.0000,1, 205,   1,   1,1.01640844, -64.970938, 1.10000, 0.90000, 1.10000, 0.90000
2023042,'STOCKTON 8 1', 138.0000,1, 205,   1,   1,1.01339233, -65.557713, 1.10000, 0.90000, 1.10000, 0.90000
2023043,'STOCKTON 9 1', 138.0000,1, 205,   1,   1,1.01421022, -66.101539, 1.10000, 0.90000, 1.10000, 0.90000
2023044,'STOCKTON 1~1', 138.0000,1, 205,   1,   1,1.01604128, -65.679400, 1.10000, 0.90000, 1.10000, 0.90000
2023045,'STOCKTON 1~2', 138.0000,1, 205,   1,   1,1.01589358, -65.694023, 1.10000, 0.90000, 1.10000, 0.90000
2023046,'LATHROP 1 1 ', 138.0000,1, 205,   1,   1,1.01090610, -65.194012, 1.10000, 0.90000, 1.10000, 0.90000
2023047,'LATHROP 1 2 ', 138.0000,1, 205,   1,   1,1.01072776, -65.212379, 1.10000, 0.90000, 1.10000, 0.90000
2023048,'STOCKTON 1~3', 138.0000,1, 205,   1,   1,1.02502239, -65.922438, 1.10000, 0.90000, 1.10000, 0.90000
2023049,'STOCKTON 1~5',  13.8000,1, 205,   1,   1,1.02230060, -67.763229, 1.10000, 0.90000, 1.10000, 0.90000
2023050,'STOCKTON 1~6',  13.8000,1, 205,   1,   1,1.02133214, -67.800610, 1.10000, 0.90000, 1.10000, 0.90000
2023052,'STOCKTON ~12', 138.0000,1, 205,   1,   1,1.01904655, -65.150907, 1.10000, 0.90000, 1.10000, 0.90000
2023053,'STOCKTON ~13', 138.0000,1, 205,   1,   1,1.01924622, -65.132991, 1.10000, 0.90000, 1.10000, 0.90000
2023054,'MANTECA 1 1 ', 138.0000,1, 205,   1,   1,1.00707483, -65.562979, 1.10000, 0.90000, 1.10000, 0.90000
2023055,'MANTECA 2 1 ', 138.0000,1, 205,   1,   1,1.00898623, -65.330978, 1.10000, 0.90000, 1.10000, 0.90000
2023056,'MANTECA 2 2 ', 138.0000,1, 205,   1,   1,1.00908875, -65.315282, 1.10000, 0.90000, 1.10000, 0.90000
2023057,'MANTECA 2 3 ', 138.0000,1, 205,   1,   1,1.00889289, -65.347650, 1.10000, 0.90000, 1.10000, 0.90000
2023058,'ACAMPO 1    ', 138.0000,1, 205,   1,   1,1.01849651, -64.711644, 1.10000, 0.90000, 1.10000, 0.90000
2023059,'STOCKTON ~14', 138.0000,1, 205,   1,   1,1.01502848, -65.300037, 1.10000, 0.90000, 1.10000, 0.90000
2023060,'PATTERSON ~1', 138.0000,1, 205,   1,   1,1.01202583, -65.031037, 1.10000, 0.90000, 1.10000, 0.90000
2023061,'PATTERSON ~3', 138.0000,1, 205,   1,   1,1.00542593, -66.082565, 1.10000, 0.90000, 1.10000, 0.90000
2023062,'MANTECA 3 1 ', 138.0000,1, 205,   1,   1,1.01174688, -65.586864, 1.10000, 0.90000, 1.10000, 0.90000
2023063,'MANTECA 3 2 ', 138.0000,1, 205,   1,   1,1.01194334, -65.566462, 1.10000, 0.90000, 1.10000, 0.90000
2023064,'MANTECA 3 3 ', 138.0000,1, 205,   1,   1,1.01153731, -65.607922, 1.10000, 0.90000, 1.10000, 0.90000
2023065,'MANTECA 4 1 ', 138.0000,1, 205,   1,   1,1.01256502, -66.448247, 1.10000, 0.90000, 1.10000, 0.90000
2023066,'MANTECA 4 2 ', 138.0000,1, 205,   1,   1,1.01211500, -66.492923, 1.10000, 0.90000, 1.10000, 0.90000
