2040554,'TUCSON 38 1 ', 500.0000,1, 209,   1,   1,1.02341425, -65.495210, 1.10000, 0.90000, 1.10000, 0.90000
2040555,'TUCSON 38 2 ', 115.0000,1, 209,   1,   1,1.00663280, -69.245523, 1.10000, 0.90000, 1.10000, 0.90000
2040556,'TUCSON 38 3 ',  18.0000,1, 209,   1,   1,0.98138678, -75.371042, 1.10000, 0.90000, 1.10000, 0.90000
2040558,'TUCSON 39 1 ', 115.0000,1, 209,   1,   1,1.02291286, -69.035857, 1.10000, 0.90000, 1.10000, 0.90000
2040559,'TUCSON 40 1 ', 115.0000,1, 209,   1,   1,1.01275742, -69.747563, 1.10000, 0.90000, 1.10000, 0.90000
2040560,'TUCSON 40 2 ', 115.0000,1, 209,   1,   1,1.01314902, -69.719791, 1.10000, 0.90000, 1.10000, 0.90000
2040561,'TUCSON 41 1 ', 115.0000,1, 209,   1,   1,0.99901599, -69.867706, 1.10000, 0.90000, 1.10000, 0.90000
2040562,'TUCSON 42 1 ', 500.0000,1, 209,   1,   1,1.02235472, -65.652536, 1.10000, 0.90000, 1.10000, 0.90000
2040563,'TUCSON 42 2 ', 115.0000,1, 209,   1,   1,1.02686000, -68.945473, 1.10000, 0.90000, 1.10000, 0.90000
2040564,'TUCSON 43 1 ', 115.0000,1, 209,   1,   1,1.00232351, -69.681692, 1.10000, 0.90000, 1.10000, 0.90000
2040565,'TONALEA 1   ', 115.0000,1, 209,   1,   1,1.04326093, -46.764174, 1.10000, 0.90000, 1.10000, 0.90000
2040566,'ORACLE 1    ', 115.0000,1, 209,   1,   1,1.00707066, -70.653020, 1.10000, 0.90000, 1.10000, 0.90000
2040567,'ORACLE 2    ', 115.0000,1, 209,   1,   1,1.00698459, -70.659427, 1.10000, 0.90000, 1.10000, 0.90000
2040568,'ORACLE 3    ', 115.0000,1, 209,   1,   1,1.00716066, -70.646286, 1.10000, 0.90000, 1.10000, 0.90000
2040569,'TUCSON 44 1 ', 115.0000,1, 209,   1,   1,1.01505172, -70.960843, 1.10000, 0.90000, 1.10000, 0.90000
2040570,'GLOBE 1 1   ', 115.0000,1, 209,   1,   1,1.00304067, -69.644126, 1.10000, 0.90000, 1.10000, 0.90000
2040571,'TUCSON 45 1 ', 115.0000,1, 209,   1,   1,1.00985038, -69.877070, 1.10000, 0.90000, 1.10000, 0.90000
2040572,'TUCSON 46 1 ', 115.0000,1, 209,   1,   1,1.01858044, -70.192024, 1.10000, 0.90000, 1.10000, 0.90000
2040573,'TUCSON 46 2 ', 115.0000,1, 209,   1,   1,1.01885426, -70.156589, 1.10000, 0.90000, 1.10000, 0.90000
2040574,'TUCSON 47 1 ', 115.0000,1, 209,   1,   1,1.01850760, -69.385952, 1.10000, 0.90000, 1.10000, 0.90000
2040575,'TUCSON 48 1 ', 115.0000,1, 209,   1,   1,1.00522864, -69.395603, 1.10000, 0.90000, 1.10000, 0.90000
2040576,'HOTEVILLA 1 ', 115.0000,1, 209,   1,   1,1.01431298, -54.598108, 1.10000, 0.90000, 1.10000, 0.90000
2040577,'HOTEVILLA 2 ', 115.0000,1, 209,   1,   1,1.01429021, -54.600331, 1.10000, 0.90000, 1.10000, 0.90000
2040578,'HOTEVILLA 3 ', 115.0000,1, 209,   1,   1,1.01433897, -54.595980, 1.10000, 0.90000, 1.10000, 0.90000
2040579,'PATAGONIA 1 ', 115.0000,1, 209,   1,   1,1.01164114, -70.872379, 1.10000, 0.90000, 1.10000, 0.90000
2040580,'WINKELMAN 1 ', 115.0000,1, 209,   1,   1,1.02150631, -70.698291, 1.10000, 0.90000, 1.10000, 0.90000
2040581,'WINSLOW 1   ', 115.0000,1, 209,   1,   1,1.02567542, -57.379825, 1.10000, 0.90000, 1.10000, 0.90000
2040582,'WINSLOW 2   ', 115.0000,1, 209,   1,   1,1.02582216, -57.351125, 1.10000, 0.90000, 1.10000, 0.90000
2040583,'WINSLOW 3   ', 115.0000,1, 209,   1,   1,1.02551460, -57.407569, 1.10000, 0.90000, 1.10000, 0.90000
2040584,'VAIL 1 1    ', 115.0000,1, 209,   1,   1,1.01789629, -71.752182, 1.10000, 0.90000, 1.10000, 0.90000
2040585,'VAIL 1 2    ', 115.0000,1, 209,   1,   1,1.01823425, -71.713592, 1.10000, 0.90000, 1.10000, 0.90000
2040586,'VAIL 1 3    ', 115.0000,1, 209,   1,   1,1.01758230, -71.790465, 1.10000, 0.90000, 1.10000, 0.90000
2040587,'SHONTO 1    ', 115.0000,1, 209,   1,   1,1.03750753, -48.470967, 1.10000, 0.90000, 1.10000, 0.90000
2040588,'SHONTO 2    ', 115.0000,1, 209,   1,   1,1.03754056, -48.467825, 1.10000, 0.90000, 1.10000, 0.90000
2040589,'SHONTO 3    ', 115.0000,1, 209,   1,   1,1.03747439, -48.474201, 1.10000, 0.90000, 1.10000, 0.90000
2040590,'SHONTO 4    ', 115.0000,1, 209,   1,   1,1.03750753, -48.470967, 1.10000, 0.90000, 1.10000, 0.90000
2040591,'SAN MANUEL 1', 115.0000,1, 209,   1,   1,1.01418614, -71.541430, 1.10000, 0.90000, 1.10000, 0.90000
2040592,'SECOND MES~1', 115.0000,1, 209,   1,   1,1.00986397, -56.107228, 1.10000, 0.90000, 1.10000, 0.90000
2040593,'KYKOTSMOVI~1', 115.0000,1, 209,   1,   1,1.00899279, -55.957069, 1.10000, 0.90000, 1.10000, 0.90000
2040594,'OVERGAARD 1 ', 115.0000,1, 209,   1,   1,1.02445555, -58.239896, 1.10000, 0.90000, 1.10000, 0.90000
2040595,'OVERGAARD 2 ', 115.0000,1, 209,   1,   1,1.02437401, -58.247874, 1.10000, 0.90000, 1.10000, 0.90000
2040596,'OVERGAARD 3 ', 115.0000,1, 209,   1,   1,1.02453470, -58.231953, 1.10000, 0.90000, 1.10000, 0.90000
2040597,'SAN CARLOS~5', 115.0000,1, 209,   1,   1,1.01293433, -68.957337, 1.10000, 0.90000, 1.10000, 0.90000
2040598,'BENSON 1    ', 115.0000,1, 209,   1,   1,1.00680494, -70.832613, 1.10000, 0.90000, 1.10000, 0.90000
2040599,'FORT HUACH~1', 115.0000,1, 209,   1,   1,1.03129911, -70.310384, 1.10000, 0.90000, 1.10000, 0.90000
2040600,'CIBECUE 1   ', 115.0000,1, 209,   1,   1,1.02498186, -57.671167, 1.10000, 0.90000, 1.10000, 0.90000
2040601,'CIBECUE 2   ', 115.0000,1, 209,   1,   1,1.02501643, -57.668380, 1.10000, 0.90000, 1.10000, 0.90000
2040602,'MONUMENT V~1', 115.0000,1, 209,   1,   1,1.01489735, -54.541127, 1.10000, 0.90000, 1.10000, 0.90000
2040603,'HUACHUCA C~1', 115.0000,1, 209,   1,   1,1.02309966, -70.932990, 1.10000, 0.90000, 1.10000, 0.90000
2040604,'HUACHUCA C~2', 115.0000,1, 209,   1,   1,1.02319074, -70.922068, 1.10000, 0.90000, 1.10000, 0.90000
2040605,'PERIDOT 1   ', 115.0000,1, 209,   1,   1,1.01056135, -68.812373, 1.10000, 0.90000, 1.10000, 0.90000
2040606,'PERIDOT 2   ', 115.0000,1, 209,   1,   1,1.01048231, -68.818083, 1.10000, 0.90000, 1.10000, 0.90000
2040607,'JOSEPH CIT~1', 115.0000,1, 209,   1,   1,1.02979445, -56.264605, 1.10000, 0.90000, 1.10000, 0.90000
2040608,'JOSEPH CIT~2', 115.0000,1, 209,   1,   1,1.02976036, -56.267290, 1.10000, 0.90000, 1.10000, 0.90000
2040609,'JOSEPH CIT~3', 115.0000,1, 209,   1,   1,1.02983010, -56.262205, 1.10000, 0.90000, 1.10000, 0.90000
2040610,'KAYENTA 1   ', 115.0000,1, 209,   1,   1,1.00642288, -55.895266, 1.10000, 0.90000, 1.10000, 0.90000
2040611,'KAYENTA 2   ',  13.8000,1, 209,   1,   1,1.00241518, -56.839523, 1.10000, 0.90000, 1.10000, 0.90000
2040612,'KAYENTA 3   ',  13.8000,1, 209,   1,   1,1.00612938, -55.962052, 1.10000, 0.90000, 1.10000, 0.90000
2040614,'PINON 1     ', 115.0000,1, 209,   1,   1,1.00831473, -55.301719, 1.10000, 0.90000, 1.10000, 0.90000
2040615,'HEREFORD 1  ', 115.0000,1, 209,   1,   1,1.02643955, -71.174300, 1.10000, 0.90000, 1.10000, 0.90000
2040616,'SIERRA VIS~1', 115.0000,1, 209,   1,   1,1.02293670, -71.232125, 1.10000, 0.90000, 1.10000, 0.90000
2040617,'BYLAS 1     ', 115.0000,1, 209,   1,   1,1.01026416, -68.559369, 1.10000, 0.90000, 1.10000, 0.90000
2040618,'BYLAS 2     ', 115.0000,1, 209,   1,   1,1.01023424, -68.562675, 1.10000, 0.90000, 1.10000, 0.90000
2040619,'BYLAS 3     ', 115.0000,1, 209,   1,   1,1.01029360, -68.555579, 1.10000, 0.90000, 1.10000, 0.90000
2040620,'SAINT DAVI~1', 115.0000,1, 209,   1,   1,1.03004301, -68.482257, 1.10000, 0.90000, 1.10000, 0.90000
2040621,'SAINT DAVI~2', 115.0000,1, 209,   1,   1,1.02998245, -68.488431, 1.10000, 0.90000, 1.10000, 0.90000
2040622,'SIERRA VIS~2', 115.0000,1, 209,   1,   1,1.03528571, -70.350115, 1.10000, 0.90000, 1.10000, 0.90000
2040623,'SIERRA VIS~3', 500.0000,1, 209,   1,   1,1.00930905, -68.294413, 1.10000, 0.90000, 1.10000, 0.90000
2040624,'SIERRA VIS~4', 115.0000,1, 209,   1,   1,1.04481065, -69.946731, 1.10000, 0.90000, 1.10000, 0.90000
2040625,'SIERRA VIS~5',  13.8000,1, 209,   1,   1,1.04481065, -69.946731, 1.10000, 0.90000, 1.10000, 0.90000
2040626,'SIERRA VIS~6',  13.8000,1, 209,   1,   1,1.04481065, -69.946731, 1.10000, 0.90000, 1.10000, 0.90000
2040628,'KEAMS CANY~1', 115.0000,1, 209,   1,   1,1.00996494, -55.800255, 1.10000, 0.90000, 1.10000, 0.90000
2040629,'HOLBROOK 1  ', 115.0000,1, 209,   1,   1,1.02602923, -56.357424, 1.10000, 0.90000, 1.10000, 0.90000
2040630,'TAYLOR 1    ', 115.0000,1, 209,   1,   1,1.02586460, -56.548584, 1.10000, 0.90000, 1.10000, 0.90000
2040631,'SNOWFLAKE ~1', 115.0000,1, 209,   1,   1,1.01728451, -56.308653, 1.10000, 0.90000, 1.10000, 0.90000
2040632,'SNOWFLAKE ~2', 115.0000,1, 209,   1,   1,1.01844907, -56.326159, 1.10000, 0.90000, 1.10000, 0.90000
2040633,'SNOWFLAKE ~3', 115.0000,1, 209,   1,   1,1.01728237, -56.308981, 1.10000, 0.90000, 1.10000, 0.90000
2040634,'INDIAN WEL~1', 115.0000,1, 209,   1,   1,1.02601051, -56.550404, 1.10000, 0.90000, 1.10000, 0.90000
2040635,'INDIAN WEL~2', 115.0000,1, 209,   1,   1,1.02598643, -56.553823, 1.10000, 0.90000, 1.10000, 0.90000
2040636,'TOMBSTONE 1 ', 115.0000,1, 209,   1,   1,1.02868557, -67.550639, 1.10000, 0.90000, 1.10000, 0.90000
2040637,'TOMBSTONE 2 ', 115.0000,1, 209,   1,   1,1.02865255, -67.554136, 1.10000, 0.90000, 1.10000, 0.90000
2040638,'TOMBSTONE 3 ', 115.0000,1, 209,   1,   1,1.02872097, -67.547197, 1.10000, 0.90000, 1.10000, 0.90000
2040639,'SHOW LOW 1  ', 115.0000,1, 209,   1,   1,1.01004493, -62.235850, 1.10000, 0.90000, 1.10000, 0.90000
2040640,'PIMA 1      ', 115.0000,1, 209,   1,   1,1.00964057, -68.252038, 1.10000, 0.90000, 1.10000, 0.90000
2040641,'PIMA 2      ', 115.0000,1, 209,   1,   1,1.00954235, -68.258971, 1.10000, 0.90000, 1.10000, 0.90000
2040642,'WHITERIVER 1', 115.0000,1, 209,   1,   1,0.99315935, -65.363360, 1.10000, 0.90000, 1.10000, 0.90000
2040643,'WILLCOX 1   ', 115.0000,1, 209,   1,   1,1.01061225, -68.462422, 1.10000, 0.90000, 1.10000, 0.90000
2040644,'LAKESIDE 3 1', 115.0000,1, 209,   1,   1,1.00924468, -61.777265, 1.10000, 0.90000, 1.10000, 0.90000
2040645,'BLUE GAP 1  ', 115.0000,1, 209,   1,   1,1.01249397, -54.000736, 1.10000, 0.90000, 1.10000, 0.90000
2040646,'BLUE GAP 2  ', 115.0000,1, 209,   1,   1,1.01245749, -54.003420, 1.10000, 0.90000, 1.10000, 0.90000
2040647,'BISBEE 1    ', 115.0000,1, 209,   1,   1,1.02815413, -70.464104, 1.10000, 0.90000, 1.10000, 0.90000
2040648,'PINETOP 1   ', 115.0000,1, 209,   1,   1,1.01276398, -60.794435, 1.10000, 0.90000, 1.10000, 0.90000
2040649,'PINETOP 2   ', 115.0000,1, 209,   1,   1,1.01284504, -60.783629, 1.10000, 0.90000, 1.10000, 0.90000
2040650,'DENNEHOTSO 1', 115.0000,1, 209,   1,   1,1.01627958, -53.214731, 1.10000, 0.90000, 1.10000, 0.90000
2040651,'DENNEHOTSO 2', 115.0000,1, 209,   1,   1,1.01624835, -53.217733, 1.10000, 0.90000, 1.10000, 0.90000
2040652,'THATCHER 1  ', 115.0000,1, 209,   1,   1,1.01507223, -66.655652, 1.10000, 0.90000, 1.10000, 0.90000
2040653,'THATCHER 2  ', 115.0000,1, 209,   1,   1,1.01516819, -66.643911, 1.10000, 0.90000, 1.10000, 0.90000
2040654,'GANADO 1    ', 115.0000,1, 209,   1,   1,1.01380074, -54.594276, 1.10000, 0.90000, 1.10000, 0.90000
2040655,'CHINLE 1    ', 500.0000,1, 209,   1,   1,1.01844072, -50.320350, 1.10000, 0.90000, 1.10000, 0.90000
2040656,'CHINLE 2    ', 115.0000,1, 209,   1,   1,1.02029288, -51.754686, 1.10000, 0.90000, 1.10000, 0.90000
2040657,'VERNON 1    ', 115.0000,1, 209,   1,   1,1.02188647, -57.867781, 1.10000, 0.90000, 1.10000, 0.90000
2040658,'CONCHO 1    ', 115.0000,1, 209,   1,   1,1.02260339, -58.790225, 1.10000, 0.90000, 1.10000, 0.90000
2040659,'PEARCE 1    ', 115.0000,1, 209,   1,   1,1.02815247, -67.061980, 1.10000, 0.90000, 1.10000, 0.90000
2040660,'PEARCE 2    ', 115.0000,1, 209,   1,   1,1.02821398, -67.055266, 1.10000, 0.90000, 1.10000, 0.90000
2040661,'ROCK POINT 1', 115.0000,1, 209,   1,   1,1.01521742, -53.819770, 1.10000, 0.90000, 1.10000, 0.90000
2040662,'MANY FARMS 1', 115.0000,1, 209,   1,   1,1.01584804, -53.766341, 1.10000, 0.90000, 1.10000, 0.90000
2040663,'CHAMBERS 1  ', 115.0000,1, 209,   1,   1,1.02404320, -56.437768, 1.10000, 0.90000, 1.10000, 0.90000
2040664,'CLIFTON 1 1 ', 115.0000,1, 209,   1,   1,1.02098477, -63.454875, 1.10000, 0.90000, 1.10000, 0.90000
2040665,'MORENCI 1   ', 115.0000,1, 209,   1,   1,1.02238286, -64.275331, 1.10000, 0.90000, 1.10000, 0.90000
2040666,'DOUGLAS 1 1 ', 500.0000,1, 209,   1,   1,1.01354146, -66.410086, 1.10000, 0.90000, 1.10000, 0.90000
2040667,'DOUGLAS 1 2 ', 115.0000,1, 209,   1,   1,1.01512229, -67.276243, 1.10000, 0.90000, 1.10000, 0.90000
2040668,'SAFFORD 1   ', 500.0000,1, 209,   1,   1,1.01993859, -61.963626, 1.10000, 0.90000, 1.10000, 0.90000
2040669,'SAFFORD 2   ', 115.0000,1, 209,   1,   1,1.02083588, -62.476218, 1.10000, 0.90000, 1.10000, 0.90000
2040670,'SAFFORD 3   ',  18.0000,1, 209,   1,   1,1.02109694, -62.617036, 1.10000, 0.90000, 1.10000, 0.90000
2040672,'SPRINGERVI~1', 115.0000,1, 209,   1,   1,1.02877033, -55.381435, 1.10000, 0.90000, 1.10000, 0.90000
2040673,'SPRINGERVI~2', 115.0000,1, 209,   1,   1,1.02874660, -55.385833, 1.10000, 0.90000, 1.10000, 0.90000
2040674,'TEEC NOS P~1', 115.0000,1, 209,   1,   1,1.01865411, -53.115854, 1.10000, 0.90000, 1.10000, 0.90000
2040675,'EAGAR 1     ', 115.0000,1, 209,   1,   1,1.01958811, -58.443982, 1.10000, 0.90000, 1.10000, 0.90000
2040676,'EAGAR 2     ', 115.0000,1, 209,   1,   1,1.01953769, -58.454077, 1.10000, 0.90000, 1.10000, 0.90000
2040677,'SAINT JOH~19', 115.0000,1, 209,   1,   1,1.03695703, -53.366348, 1.10000, 0.90000, 1.10000, 0.90000
2040678,'SAINT JOH~20', 115.0000,1, 209,   1,   1,1.03687274, -53.372932, 1.10000, 0.90000, 1.10000, 0.90000
2040679,'SAINT JOH~21', 115.0000,1, 209,   1,   1,1.03704345, -53.359316, 1.10000, 0.90000, 1.10000, 0.90000
2040680,'LUKACHUKAI 1', 115.0000,1, 209,   1,   1,1.03082049, -50.789792, 1.10000, 0.90000, 1.10000, 0.90000
2040681,'LUKACHUKAI 2', 115.0000,1, 209,   1,   1,1.03085232, -50.785673, 1.10000, 0.90000, 1.10000, 0.90000
2040682,'TSAILE 1    ', 115.0000,1, 209,   1,   1,1.02896214, -51.071862, 1.10000, 0.90000, 1.10000, 0.90000
2040683,'SANDERS 1   ', 115.0000,1, 209,   1,   1,1.02277088, -56.596594, 1.10000, 0.90000, 1.10000, 0.90000
2040684,'SANDERS 2   ', 115.0000,1, 209,   1,   1,1.02281213, -56.592700, 1.10000, 0.90000, 1.10000, 0.90000
2040685,'HOUCK 1     ', 115.0000,1, 209,   1,   1,1.02083933, -56.887143, 1.10000, 0.90000, 1.10000, 0.90000
2040686,'SAINT MIC~17', 115.0000,1, 209,   1,   1,1.01062453, -57.680647, 1.10000, 0.90000, 1.10000, 0.90000
2040687,'RED VALLEY 1', 115.0000,1, 209,   1,   1,1.03178990, -50.409764, 1.10000, 0.90000, 1.10000, 0.90000
2040688,'DUNCAN 1    ', 115.0000,1, 209,   1,   1,1.02394235, -63.501491, 1.10000, 0.90000, 1.10000, 0.90000
2040689,'FORT DEFIA~1', 115.0000,1, 209,   1,   1,1.01344442, -53.782491, 1.10000, 0.90000, 1.10000, 0.90000
2040690,'NAVAJO 1    ', 115.0000,1, 209,   1,   1,1.01584423, -54.298853, 1.10000, 0.90000, 1.10000, 0.90000
2040691,'NAVAJO 2    ', 115.0000,1, 209,   1,   1,1.01581430, -54.303518, 1.10000, 0.90000, 1.10000, 0.90000
2040692,'WINDOW ROC~1', 115.0000,1, 209,   1,   1,1.01151931, -56.781582, 1.10000, 0.90000, 1.10000, 0.90000
2040693,'CHANDLER 1~8', 500.0000,1, 209,   1,   1,1.02532113, -63.250851, 1.10000, 0.90000, 1.10000, 0.90000
2040694,'CHANDLER 1~9', 115.0000,1, 209,   1,   1,1.02221823, -65.399649, 1.10000, 0.90000, 1.10000, 0.90000
2040695,'CHANDLER ~10',  24.0000,2, 209,   1,   1,0.99261725, -62.085873, 1.10000, 0.90000, 1.10000, 0.90000
2040696,'CHANDLER ~11',  13.8000,2, 209,   1,   1,1.02532113, -63.250851, 1.10000, 0.90000, 1.10000, 0.90000
2040697,'CHANDLER ~12',  13.8000,2, 209,   1,   1,0.99370259, -62.646905, 1.10000, 0.90000, 1.10000, 0.90000
2040698,'DATELAND 1 1', 500.0000,1, 209,   1,   1,1.02199543, -60.521821, 1.10000, 0.90000, 1.10000, 0.90000
2040699,'DATELAND 1 2', 115.0000,1, 209,   1,   1,1.02280772, -60.805718, 1.10000, 0.90000, 1.10000, 0.90000
2040700,'DATELAND 1 3',  13.8000,2, 209,   1,   1,1.02208567, -59.773663, 1.10000, 0.90000, 1.10000, 0.90000
2040701,'DATELAND 1 4',  13.8000,2, 209,   1,   1,1.02209342, -60.108281, 1.10000, 0.90000, 1.10000, 0.90000
2040702,'DATELAND 1 5',  18.0000,2, 209,   1,   1,1.02207530, -59.477827, 1.10000, 0.90000, 1.10000, 0.90000
2040703,'GOLDEN VAL~5', 115.0000,2, 209,   1,   1,1.04739094, -61.743503, 1.10000, 0.90000, 1.10000, 0.90000
2040704,'NOGALES 2 1 ', 500.0000,1, 209,   1,   1,1.01543891, -68.444786, 1.10000, 0.90000, 1.10000, 0.90000
2040705,'NOGALES 2 2 ', 115.0000,1, 209,   1,   1,1.05066621, -68.967555, 1.10000, 0.90000, 1.10000, 0.90000
2040706,'NOGALES 2 3 ',  13.8000,2, 209,   1,   1,1.02417135, -68.194152, 1.10000, 0.90000, 1.10000, 0.90000
2040707,'NOGALES 2 4 ',  24.0000,2, 209,   1,   1,1.03253579, -67.994759, 1.10000, 0.90000, 1.10000, 0.90000
2040708,'TEMPE 8 1   ', 115.0000,2, 209,   1,   1,1.02136135, -67.439403, 1.10000, 0.90000, 1.10000, 0.90000
2040709,'TEMPE 8 2   ',  13.8000,2, 209,   1,   1,1.02585196, -66.220788, 1.10000, 0.90000, 1.10000, 0.90000
2040710,'TEMPE 8 3   ',  13.8000,2, 209,   1,   1,1.02585196, -66.220788, 1.10000, 0.90000, 1.10000, 0.90000
2040712,'PHOENIX 71 1', 115.0000,2, 209,   1,   1,0.99659246, -66.437803, 1.10000, 0.90000, 1.10000, 0.90000
2040713,'PHOENIX 71 2', 115.0000,1, 209,   1,   1,0.99625272, -66.434668, 1.10000, 0.90000, 1.10000, 0.90000
2040714,'PHOENIX 71 3', 115.0000,1, 209,   1,   1,0.99668843, -66.454005, 1.10000, 0.90000, 1.10000, 0.90000
2040715,'WILLIAMS 3 1', 500.0000,2, 209,   1,   1,1.01593351, -62.055062, 1.10000, 0.90000, 1.10000, 0.90000
2040716,'WILLIAMS 3 2', 115.0000,1, 209,   1,   1,1.01347077, -62.481771, 1.10000, 0.90000, 1.10000, 0.90000
2040717,'WILLIAMS 3 3',  18.0000,1, 209,   1,   1,1.01468456, -62.269974, 1.10000, 0.90000, 1.10000, 0.90000
2040719,'PEORIA 8 1  ', 115.0000,2, 209,   1,   1,1.00051689, -67.848224, 1.10000, 0.90000, 1.10000, 0.90000
2040720,'GILA BEND ~3', 115.0000,1, 209,   1,   1,1.01544476, -58.749899, 1.10000, 0.90000, 1.10000, 0.90000
2040721,'GILA BEND ~4',  13.8000,2, 209,   1,   1,1.02266932, -55.801665, 1.10000, 0.90000, 1.10000, 0.90000
2040722,'YUMA 6 1    ', 765.0000,2, 209,   1,   1,1.04248106, -64.660697, 1.10000, 0.90000, 1.10000, 0.90000
2040723,'YUMA 6 2    ', 500.0000,2, 209,   1,   1,1.03450656, -63.988566, 1.10000, 0.90000, 1.10000, 0.90000
2040724,'YUMA 6 3    ', 345.0000,1, 209,   1,   1,1.03500199, -66.177450, 1.10000, 0.90000, 1.10000, 0.90000
2040725,'YUMA 6 4    ', 115.0000,1, 209,   1,   1,1.02652335, -69.138843, 1.10000, 0.90000, 1.10000, 0.90000
2040726,'YUMA 6 5    ', 345.0000,1, 209,   1,   1,1.03591371, -66.123997, 1.10000, 0.90000, 1.10000, 0.90000
2040727,'DOUGLAS 2 1 ', 115.0000,1, 209,   1,   1,1.01790178, -68.983688, 1.10000, 0.90000, 1.10000, 0.90000
2040728,'DOUGLAS 2 2 ',  13.8000,2, 209,   1,   1,1.01790178, -68.983688, 1.10000, 0.90000, 1.10000, 0.90000
2040729,'CHLORIDE 1 1', 500.0000,1, 209,   1,   1,1.02752995, -59.123326, 1.10000, 0.90000, 1.10000, 0.90000
2040730,'CHLORIDE 1 2', 345.0000,1, 209,   1,   1,1.02909231, -60.090201, 1.10000, 0.90000, 1.10000, 0.90000
2040731,'CHLORIDE 1 3', 115.0000,1, 209,   1,   1,1.03076518, -62.907798, 1.10000, 0.90000, 1.10000, 0.90000
2040732,'CHLORIDE 1 4',  18.0000,2, 209,   1,   1,0.99231023, -58.506062, 1.10000, 0.90000, 1.10000, 0.90000
2040733,'CHLORIDE 1 5',  20.0000,2, 209,   1,   1,0.99230725, -58.445355, 1.10000, 0.90000, 1.10000, 0.90000
2040734,'CHLORIDE 1 6',  13.8000,2, 209,   1,   1,1.02752995, -59.123326, 1.10000, 0.90000, 1.10000, 0.90000
2040735,'CHLORIDE 1 7',  13.8000,2, 209,   1,   1,0.99807054, -58.553634, 1.10000, 0.90000, 1.10000, 0.90000
2040736,'CHLORIDE 1 8',  13.8000,2, 209,   1,   1,0.99354440, -57.826868, 1.10000, 0.90000, 1.10000, 0.90000
2040737,'TEMPE 9 1   ', 500.0000,1, 209,   1,   1,1.02604401, -62.571240, 1.10000, 0.90000, 1.10000, 0.90000
2040738,'TEMPE 9 2   ', 115.0000,1, 209,   1,   1,1.00588882, -66.957567, 1.10000, 0.90000, 1.10000, 0.90000
2040739,'TEMPE 9 3   ',  13.8000,2, 209,   1,   1,1.02604401, -62.571240, 1.10000, 0.90000, 1.10000, 0.90000
2040740,'TEMPE 9 4   ',  13.8000,2, 209,   1,   1,1.01171434, -62.071325, 1.10000, 0.90000, 1.10000, 0.90000
2040741,'TEMPE 9 5   ',  13.8000,2, 209,   1,   1,1.02604401, -62.571240, 1.10000, 0.90000, 1.10000, 0.90000
2040742,'TEMPE 9 6   ',  13.8000,2, 209,   1,   1,1.00949657, -61.637232, 1.10000, 0.90000, 1.10000, 0.90000
2040743,'TEMPE 9 7   ',  22.0000,2, 209,   1,   1,1.01221955, -62.017797, 1.10000, 0.90000, 1.10000, 0.90000
2040744,'TEMPE 9 8   ',  13.8000,2, 209,   1,   1,1.01026583, -61.553603, 1.10000, 0.90000, 1.10000, 0.90000
2040745,'TEMPE 9 9   ',  13.8000,2, 209,   1,   1,1.01029694, -62.231199, 1.10000, 0.90000, 1.10000, 0.90000
2040746,'TEMPE 9 10  ', 500.0000,1, 209,   1,   1,1.02576125, -62.496115, 1.10000, 0.90000, 1.10000, 0.90000
2040747,'FORT HUACH~2', 115.0000,2, 209,   1,   1,1.03292489, -70.154690, 1.10000, 0.90000, 1.10000, 0.90000
2040748,'FORT HUACH~3', 115.0000,1, 209,   1,   1,1.03289020, -70.163016, 1.10000, 0.90000, 1.10000, 0.90000
2040749,'BAGDAD 2 1  ', 115.0000,1, 209,   1,   1,0.99306989, -69.617038, 1.10000, 0.90000, 1.10000, 0.90000
2040750,'BAGDAD 2 2  ',  13.8000,2, 209,   1,   1,0.99306989, -69.617038, 1.10000, 0.90000, 1.10000, 0.90000
2040751,'MOHAVE VAL~4', 765.0000,1, 209,   1,   1,1.04736102, -62.631202, 1.10000, 0.90000, 1.10000, 0.90000
2040752,'MOHAVE VAL~5', 500.0000,1, 209,   1,   1,1.03746188, -60.777386, 1.10000, 0.90000, 1.10000, 0.90000
2040753,'MOHAVE VAL~6', 115.0000,1, 209,   1,   1,1.05996704, -61.350296, 1.10000, 0.90000, 1.10000, 0.90000
2040754,'MOHAVE VAL~7',  13.2000,1, 209,   1,   1,1.02605414, -58.269642, 1.10000, 0.90000, 1.10000, 0.90000
2040756,'MOHAVE VAL~9',  13.8000,2, 209,   1,   1,1.02011549, -62.234450, 1.10000, 0.90000, 1.10000, 0.90000
2040757,'MOHAVE VA~10',  13.8000,2, 209,   1,   1,1.04736102, -62.631202, 1.10000, 0.90000, 1.10000, 0.90000
2040758,'MOHAVE VA~11',  18.0000,2, 209,   1,   1,1.01888812, -61.883365, 1.10000, 0.90000, 1.10000, 0.90000
2040759,'MOHAVE VA~12', 765.0000,1, 209,   1,   1,1.04832518, -63.205409, 1.10000, 0.90000, 1.10000, 0.90000
2040760,'SAINT JOH~22', 765.0000,1, 209,   1,   1,1.02270985, -50.034090, 1.10000, 0.90000, 1.10000, 0.90000
2040761,'SAINT JOH~23', 500.0000,1, 209,   1,   1,1.03841174, -52.250848, 1.10000, 0.90000, 1.10000, 0.90000
2040762,'SAINT JOH~24', 115.0000,1, 209,   1,   1,1.03813612, -53.106565, 1.10000, 0.90000, 1.10000, 0.90000
2040763,'SAINT JOH~25',  13.8000,2, 209,   1,   1,0.99854475, -49.281806, 1.10000, 0.90000, 1.10000, 0.90000
2040764,'SAINT JOH~26',  13.8000,2, 209,   1,   1,0.99905270, -49.065156, 1.10000, 0.90000, 1.10000, 0.90000
2040765,'COCHISE 1   ', 765.0000,1, 209,   1,   1,1.01999998, -62.041101, 1.10000, 0.90000, 1.10000, 0.90000
2040766,'COCHISE 2   ', 500.0000,1, 209,   1,   1,1.02828395, -63.220327, 1.10000, 0.90000, 1.10000, 0.90000
2040767,'COCHISE 3   ', 115.0000,1, 209,   1,   1,1.02978325, -64.743179, 1.10000, 0.90000, 1.10000, 0.90000
2040768,'COCHISE 4   ',  18.0000,2, 209,   1,   1,1.02480674, -61.844747, 1.10000, 0.90000, 1.10000, 0.90000
2040769,'COCHISE 5   ',  13.8000,2, 209,   1,   1,1.02391911, -61.147958, 1.10000, 0.90000, 1.10000, 0.90000
2040770,'COCHISE 6   ',  22.0000,2, 209,   1,   1,1.02324390, -61.658201, 1.10000, 0.90000, 1.10000, 0.90000
2040771,'COCHISE 7   ',  13.8000,2, 209,   1,   1,1.01999998, -62.041101, 1.10000, 0.90000, 1.10000, 0.90000
2040772,'COCHISE 8   ',  13.8000,2, 209,   1,   1,1.02397299, -61.573015, 1.10000, 0.90000, 1.10000, 0.90000
2040773,'COCHISE 9   ',  18.0000,2, 209,   1,   1,1.01999998, -62.041101, 1.10000, 0.90000, 1.10000, 0.90000
2040774,'MARANA 3 1  ', 115.0000,2, 209,   1,   1,1.01184118, -68.498888, 1.10000, 0.90000, 1.10000, 0.90000
2040775,'PHOENIX 72 1', 115.0000,2, 209,   1,   1,1.01635146, -66.981691, 1.10000, 0.90000, 1.10000, 0.90000
2040776,'PHOENIX 72 2', 115.0000,1, 209,   1,   1,1.01630390, -66.984376, 1.10000, 0.90000, 1.10000, 0.90000
2040777,'BUCKEYE 4 1 ', 115.0000,1, 209,   1,   1,1.03344524, -59.097098, 1.10000, 0.90000, 1.10000, 0.90000
2040778,'BUCKEYE 4 2 ',  18.0000,2, 209,   1,   1,1.03253376, -53.385845, 1.10000, 0.90000, 1.10000, 0.90000
2040779,'BUCKEYE 4 3 ',  13.8000,2, 209,   1,   1,1.03364241, -55.286136, 1.10000, 0.90000, 1.10000, 0.90000
2040780,'BUCKEYE 4 4 ',  13.8000,2, 209,   1,   1,1.03413332, -57.207984, 1.10000, 0.90000, 1.10000, 0.90000
2040781,'BUCKEYE 4 5 ', 115.0000,1, 209,   1,   1,1.03323555, -59.167074, 1.10000, 0.90000, 1.10000, 0.90000
2040782,'HEBER 4 1   ', 115.0000,2, 209,   1,   1,1.03470361, -56.051302, 1.10000, 0.90000, 1.10000, 0.90000
2040783,'PAGE 2 1    ', 765.0000,1, 209,   1,   1,1.01999998, -40.736573, 1.10000, 0.90000, 1.10000, 0.90000
2040784,'PAGE 2 2    ', 500.0000,1, 209,   1,   1,1.05802464, -41.823632, 1.10000, 0.90000, 1.10000, 0.90000
2040785,'PAGE 2 3    ', 115.0000,1, 209,   1,   1,1.05617750, -42.800530, 1.10000, 0.90000, 1.10000, 0.90000
2040786,'PAGE 2 4    ',  18.0000,2, 209,   1,   1,1.00278342, -38.301392, 1.10000, 0.90000, 1.10000, 0.90000
2040787,'PAGE 2 5    ',  13.8000,2, 209,   1,   1,1.00149488, -35.944868, 1.10000, 0.90000, 1.10000, 0.90000
2040788,'PAGE 2 6    ',  22.0000,2, 209,   1,   1,1.00288105, -39.627067, 1.10000, 0.90000, 1.10000, 0.90000
2040789,'PAGE 2 7    ', 500.0000,1, 209,   1,   1,1.05351436, -42.065609, 1.10000, 0.90000, 1.10000, 0.90000
2040790,'GILA BEND ~5', 115.0000,2, 209,   1,   1,1.01565480, -58.628151, 1.10000, 0.90000, 1.10000, 0.90000
2040791,'GILA BEND ~6', 115.0000,1, 209,   1,   1,1.01562214, -58.636211, 1.10000, 0.90000, 1.10000, 0.90000
2040792,'GILA BEND ~7', 115.0000,1, 209,   1,   1,1.01565480, -58.628151, 1.10000, 0.90000, 1.10000, 0.90000
2040793,'TONOPAH 3 1 ', 115.0000,2, 209,   1,   1,1.03480995, -59.118757, 1.10000, 0.90000, 1.10000, 0.90000
2040794,'PHOENIX 73 1', 765.0000,1, 209,   1,   1,1.02704000, -57.816199, 1.10000, 0.90000, 1.10000, 0.90000
2040795,'PHOENIX 73 2', 500.0000,1, 209,   1,   1,1.01284933, -62.414337, 1.10000, 0.90000, 1.10000, 0.90000
2040796,'PHOENIX 73 3', 115.0000,1, 209,   1,   1,1.01259434, -66.432592, 1.10000, 0.90000, 1.10000, 0.90000
2040797,'PHOENIX 73 4',  13.8000,2, 209,   1,   1,1.02664757, -57.531059, 1.10000, 0.90000, 1.10000, 0.90000
2040798,'PHOENIX 73 5',  13.8000,2, 209,   1,   1,1.02665055, -57.426912, 1.10000, 0.90000, 1.10000, 0.90000
2040799,'PHOENIX 73 6',  13.8000,2, 209,   1,   1,1.02704000, -57.816199, 1.10000, 0.90000, 1.10000, 0.90000
2040800,'PHOENIX 73 7',  13.8000,2, 209,   1,   1,1.02704000, -57.816199, 1.10000, 0.90000, 1.10000, 0.90000
2040801,'PHOENIX 73 8',  13.8000,2, 209,   1,   1,1.02678120, -57.468167, 1.10000, 0.90000, 1.10000, 0.90000
2040802,'PHOENIX 73 9',  13.8000,2, 209,   1,   1,1.02653861, -56.819469, 1.10000, 0.90000, 1.10000, 0.90000
2040803,'PHOENIX 73~1',  13.8000,2, 209,   1,   1,1.02650094, -57.511518, 1.10000, 0.90000, 1.10000, 0.90000
2040804,'PHOENIX 73~2',  13.8000,2, 209,   1,   1,1.02655256, -57.538709, 1.10000, 0.90000, 1.10000, 0.90000
2040805,'TUCSON 49 1 ', 500.0000,1, 209,   1,   1,1.02321565, -64.538273, 1.10000, 0.90000, 1.10000, 0.90000
2040806,'TUCSON 49 2 ', 115.0000,2, 209,   1,   1,1.01721036, -67.582229, 1.10000, 0.90000, 1.10000, 0.90000
2040807,'QUEEN CREE~4', 115.0000,1, 209,   1,   1,0.99676996, -67.794258, 1.10000, 0.90000, 1.10000, 0.90000
2040808,'QUEEN CREE~5',  13.8000,2, 209,   1,   1,1.04336500, -66.132439, 1.10000, 0.90000, 1.10000, 0.90000
2040809,'GLENDALE 2~5', 500.0000,1, 209,   1,   1,1.01472616, -62.969700, 1.10000, 0.90000, 1.10000, 0.90000
2040810,'GLENDALE 2~7', 115.0000,1, 209,   1,   1,1.01758754, -66.867682, 1.10000, 0.90000, 1.10000, 0.90000
2040811,'GLENDALE 2~8',  13.8000,1, 209,   1,   1,1.01518416, -64.321162, 1.10000, 0.90000, 1.10000, 0.90000
2040813,'GLENDALE ~10',  20.0000,2, 209,   1,   1,0.99979270, -61.871590, 1.10000, 0.90000, 1.10000, 0.90000
2040814,'GLENDALE ~11',  18.0000,2, 209,   1,   1,0.99819320, -62.049250, 1.10000, 0.90000, 1.10000, 0.90000
2040815,'GLENDALE ~12',  13.8000,2, 209,   1,   1,0.99626958, -61.575494, 1.10000, 0.90000, 1.10000, 0.90000
2040816,'GLENDALE ~13',  24.0000,2, 209,   1,   1,0.99532992, -61.702925, 1.10000, 0.90000, 1.10000, 0.90000
2040817,'GLENDALE ~14',  24.0000,2, 209,   1,   1,0.99750996, -62.127305, 1.10000, 0.90000, 1.10000, 0.90000
2040818,'GLENDALE 2~6',  20.0000,2, 209,   1,   1,0.99709707, -61.475282, 1.10000, 0.90000, 1.10000, 0.90000
2040819,'CHANDLER ~13', 765.0000,1, 209,   1,   1,1.02214003, -59.309709, 1.10000, 0.90000, 1.10000, 0.90000
2040820,'CHANDLER ~18', 500.0000,1, 209,   1,   1,1.02316892, -61.503238, 1.10000, 0.90000, 1.10000, 0.90000
2040821,'CHANDLER ~19', 115.0000,1, 209,   1,   1,1.02394056, -63.362750, 1.10000, 0.90000, 1.10000, 0.90000
2040822,'CHANDLER ~20',  13.8000,1, 209,   1,   1,1.02328622, -61.643871, 1.10000, 0.90000, 1.10000, 0.90000
2040824,'CHANDLER ~22',  13.8000,2, 209,   1,   1,1.02342343, -59.213690, 1.10000, 0.90000, 1.10000, 0.90000
2040825,'CHANDLER ~23',  22.0000,2, 209,   1,   1,1.02360189, -58.567062, 1.10000, 0.90000, 1.10000, 0.90000
2040826,'CHANDLER ~24',  18.0000,2, 209,   1,   1,1.02341580, -58.655233, 1.10000, 0.90000, 1.10000, 0.90000
2040827,'CHANDLER ~25',  13.8000,2, 209,   1,   1,1.02328181, -58.727175, 1.10000, 0.90000, 1.10000, 0.90000
2040828,'CHANDLER ~14',  13.8000,2, 209,   1,   1,1.02337706, -58.691979, 1.10000, 0.90000, 1.10000, 0.90000
2040829,'CHANDLER ~15',  13.8000,2, 209,   1,   1,1.02370870, -58.483563, 1.10000, 0.90000, 1.10000, 0.90000
2040830,'CHANDLER ~16', 765.0000,1, 209,   1,   1,1.02644396, -59.340875, 1.10000, 0.90000, 1.10000, 0.90000
2040831,'CHANDLER ~17', 500.0000,1, 209,   1,   1,1.02323508, -61.722377, 1.10000, 0.90000, 1.10000, 0.90000
2040832,'GOLDEN VAL~6', 115.0000,1, 209,   1,   1,1.04396248, -62.374455, 1.10000, 0.90000, 1.10000, 0.90000
2040833,'GOLDEN VAL~7',  13.8000,2, 209,   1,   1,1.04490721, -60.192504, 1.10000, 0.90000, 1.10000, 0.90000
2040834,'PRESCOTT 4 1', 115.0000,2, 209,   1,   1,0.99543011, -65.320330, 1.10000, 0.90000, 1.10000, 0.90000
2040835,'ARLINGTON~89', 115.0000,1, 209,   1,   1,1.03593028, -58.709171, 1.10000, 0.90000, 1.10000, 0.90000
2040836,'ARLINGTON~90',  13.8000,2, 209,   1,   1,1.03593028, -58.709171, 1.10000, 0.90000, 1.10000, 0.90000
2040837,'ARLINGTON~91',  13.8000,2, 209,   1,   1,1.03053808, -55.574131, 1.10000, 0.90000, 1.10000, 0.90000
2040838,'ARLINGTON~92',  18.0000,2, 209,   1,   1,1.03503823, -53.988342, 1.10000, 0.90000, 1.10000, 0.90000
2040839,'ARLINGTON~93', 115.0000,1, 209,   1,   1,1.03585017, -58.970706, 1.10000, 0.90000, 1.10000, 0.90000
2040840,'PHOENIX 74 1', 765.0000,1, 209,   1,   1,1.03619671, -55.472949, 1.10000, 0.90000, 1.10000, 0.90000
2040841,'PHOENIX 74 2', 500.0000,1, 209,   1,   1,1.03387976, -60.164124, 1.10000, 0.90000, 1.10000, 0.90000
2040842,'PHOENIX 74 3', 115.0000,1, 209,   1,   1,1.03735137, -61.609898, 1.10000, 0.90000, 1.10000, 0.90000
2040843,'PHOENIX 74 4',  13.8000,2, 209,   1,   1,1.06479597, -50.853917, 1.10000, 0.90000, 1.10000, 0.90000
2040844,'PHOENIX 74 5',  13.8000,2, 209,   1,   1,1.06262279, -51.243354, 1.10000, 0.90000, 1.10000, 0.90000
2040845,'PHOENIX 74 6',  18.0000,3, 209,   1,   1,1.04299998, -49.410002, 1.10000, 0.90000, 1.10000, 0.90000
2040846,'PHOENIX 74 7', 765.0000,1, 209,   1,   1,1.03417778, -56.624611, 1.10000, 0.90000, 1.10000, 0.90000
2040847,'GILA BEND ~8', 500.0000,1, 209,   1,   1,1.02410471, -60.108998, 1.10000, 0.90000, 1.10000, 0.90000
2040848,'GILA BEND ~9', 115.0000,1, 209,   1,   1,1.02690530, -59.910226, 1.10000, 0.90000, 1.10000, 0.90000
2040849,'GILA BEND~10',  13.8000,2, 209,   1,   1,1.02422905, -58.996456, 1.10000, 0.90000, 1.10000, 0.90000
2040850,'GILA BEND~11',  13.8000,2, 209,   1,   1,1.02410471, -60.108998, 1.10000, 0.90000, 1.10000, 0.90000
2040851,'TUCSON 50 1 ', 765.0000,1, 209,   1,   1,1.02578604, -62.769937, 1.10000, 0.90000, 1.10000, 0.90000
2040852,'TUCSON 50 2 ', 500.0000,1, 209,   1,   1,1.03081012, -64.322330, 1.10000, 0.90000, 1.10000, 0.90000
2040853,'TUCSON 50 3 ', 115.0000,1, 209,   1,   1,1.02582717, -68.686746, 1.10000, 0.90000, 1.10000, 0.90000
2040854,'TUCSON 50 4 ',  13.8000,2, 209,   1,   1,1.03382587, -61.822207, 1.10000, 0.90000, 1.10000, 0.90000
2040855,'TUCSON 50 5 ',  18.0000,2, 209,   1,   1,1.03191459, -62.050944, 1.10000, 0.90000, 1.10000, 0.90000
2040856,'TUCSON 50 6 ',  13.8000,2, 209,   1,   1,1.03102875, -62.155063, 1.10000, 0.90000, 1.10000, 0.90000
2040857,'TUCSON 50 7 ',  13.8000,2, 209,   1,   1,1.02977943, -62.300792, 1.10000, 0.90000, 1.10000, 0.90000
2040858,'TUCSON 50 8 ',  13.8000,2, 209,   1,   1,1.02742577, -62.579737, 1.10000, 0.90000, 1.10000, 0.90000
2040859,'TUCSON 50 9 ',  13.8000,2, 209,   1,   1,0.98704070, -64.030291, 1.10000, 0.90000, 1.10000, 0.90000
2040860,'TUCSON 50 10', 500.0000,1, 209,   1,   1,1.02551854, -65.061145, 1.10000, 0.90000, 1.10000, 0.90000
2040861,'YUMA 7 1    ', 115.0000,2, 209,   1,   1,1.02259207, -69.758771, 1.10000, 0.90000, 1.10000, 0.90000
2040862,'CHANDLER ~26', 115.0000,1, 209,   1,   1,1.01865447, -67.096090, 1.10000, 0.90000, 1.10000, 0.90000
2040863,'CHANDLER ~27',  13.8000,2, 209,   1,   1,1.02317071, -61.676260, 1.10000, 0.90000, 1.10000, 0.90000
2040864,'CHANDLER ~28', 115.0000,1, 209,   1,   1,1.01859152, -67.100844, 1.10000, 0.90000, 1.10000, 0.90000
2040865,'TUCSON 51 1 ', 115.0000,2, 209,   1,   1,1.02030110, -68.431051, 1.10000, 0.90000, 1.10000, 0.90000
2040866,'CASA GRAN~11', 500.0000,1, 209,   1,   1,1.02175641, -61.561082, 1.10000, 0.90000, 1.10000, 0.90000
2040867,'CASA GRAN~12', 115.0000,1, 209,   1,   1,1.02118993, -63.532029, 1.10000, 0.90000, 1.10000, 0.90000
2040868,'CASA GRAN~13',  13.8000,2, 209,   1,   1,1.02051985, -60.875263, 1.10000, 0.90000, 1.10000, 0.90000
2040869,'CASA GRAN~14',  13.8000,2, 209,   1,   1,1.01847565, -60.125520, 1.10000, 0.90000, 1.10000, 0.90000
2040870,'CASA GRAN~15',  18.0000,2, 209,   1,   1,1.01839292, -59.870112, 1.10000, 0.90000, 1.10000, 0.90000
2040871,'TUCSON 52 1 ', 115.0000,2, 209,   1,   1,1.01453960, -69.023501, 1.10000, 0.90000, 1.10000, 0.90000
2040872,'GLOBE 2 1   ', 115.0000,1, 209,   1,   1,1.00366402, -66.692303, 1.10000, 0.90000, 1.10000, 0.90000
2040873,'GLOBE 2 2   ',  22.0000,2, 209,   1,   1,1.00438571, -62.788454, 1.10000, 0.90000, 1.10000, 0.90000
2040874,'GLOBE 2 3   ', 115.0000,1, 209,   1,   1,1.00363338, -66.705314, 1.10000, 0.90000, 1.10000, 0.90000
2040875,'SPRINGERVI~3', 765.0000,1, 209,   1,   1,1.02017999, -49.066761, 1.10000, 0.90000, 1.10000, 0.90000
2040876,'SPRINGERVI~4', 500.0000,1, 209,   1,   1,1.03531647, -52.442138, 1.10000, 0.90000, 1.10000, 0.90000
2040877,'SPRINGERVI~5', 115.0000,1, 209,   1,   1,1.03537631, -53.209520, 1.10000, 0.90000, 1.10000, 0.90000
2040878,'SPRINGERVI~6',  13.8000,2, 209,   1,   1,1.00555408, -46.696743, 1.10000, 0.90000, 1.10000, 0.90000
2040879,'SPRINGERVI~7',  13.8000,2, 209,   1,   1,1.02017999, -49.066761, 1.10000, 0.90000, 1.10000, 0.90000
2040880,'SPRINGERVI~8',  22.0000,2, 209,   1,   1,1.00454211, -47.962777, 1.10000, 0.90000, 1.10000, 0.90000
2040881,'SPRINGERVI~9',  13.2000,2, 209,   1,   1,1.00514889, -46.989434, 1.10000, 0.90000, 1.10000, 0.90000
2040882,'SPRINGERV~10', 765.0000,1, 209,   1,   1,1.02056324, -49.394658, 1.10000, 0.90000, 1.10000, 0.90000
2040883,'GILA BEND~12', 115.0000,1, 209,   1,   1,1.01671827, -57.917313, 1.10000, 0.90000, 1.10000, 0.90000
2040884,'GILA BEND~13',  13.8000,2, 209,   1,   1,1.00998747, -56.652328, 1.10000, 0.90000, 1.10000, 0.90000
2040885,'GILA BEND~14',  18.0000,2, 209,   1,   1,1.00613678, -54.081011, 1.10000, 0.90000, 1.10000, 0.90000
2040886,'GILA BEND~15',  13.8000,2, 209,   1,   1,1.00646281, -55.160560, 1.10000, 0.90000, 1.10000, 0.90000
2040887,'GILA BEND~16',  13.8000,2, 209,   1,   1,1.00035417, -51.353033, 1.10000, 0.90000, 1.10000, 0.90000
2040888,'GILA BEND~17',  13.8000,2, 209,   1,   1,1.00729370, -55.573862, 1.10000, 0.90000, 1.10000, 0.90000
2040889,'GILA BEND~18',  13.8000,2, 209,   1,   1,1.00720584, -55.315455, 1.10000, 0.90000, 1.10000, 0.90000
2040890,'CHANDLER ~29', 500.0000,1, 209,   1,   1,1.02312005, -61.722207, 1.10000, 0.90000, 1.10000, 0.90000
2040891,'CHANDLER ~30', 115.0000,1, 209,   1,   1,1.01874852, -63.556932, 1.10000, 0.90000, 1.10000, 0.90000
2040892,'CHANDLER ~31',  22.0000,2, 209,   1,   1,1.02649105, -61.037139, 1.10000, 0.90000, 1.10000, 0.90000
2040893,'CHANDLER ~32',  13.8000,2, 209,   1,   1,1.02816808, -60.684523, 1.10000, 0.90000, 1.10000, 0.90000
2040894,'CHANDLER ~33',  24.0000,2, 209,   1,   1,1.02670217, -60.992824, 1.10000, 0.90000, 1.10000, 0.90000
2040895,'CHANDLER ~34',  13.8000,2, 209,   1,   1,1.02598131, -61.143840, 1.10000, 0.90000, 1.10000, 0.90000
2040896,'CHANDLER ~35',  18.0000,2, 209,   1,   1,1.02679467, -60.983590, 1.10000, 0.90000, 1.10000, 0.90000
2040897,'CHANDLER ~36',  18.0000,2, 209,   1,   1,1.02636814, -61.062950, 1.10000, 0.90000, 1.10000, 0.90000
2040898,'GILBERT 12 1', 765.0000,1, 209,   1,   1,1.02116001, -58.555642, 1.10000, 0.90000, 1.10000, 0.90000
2040899,'GILBERT 12 2', 500.0000,1, 209,   1,   1,1.02490294, -62.093653, 1.10000, 0.90000, 1.10000, 0.90000
2040900,'GILBERT 12 3', 115.0000,1, 209,   1,   1,1.00709009, -67.873079, 1.10000, 0.90000, 1.10000, 0.90000
2040901,'GILBERT 12 4',  18.0000,1, 209,   1,   1,1.00190258, -71.004516, 1.10000, 0.90000, 1.10000, 0.90000
2040903,'GILBERT 12 6',  13.8000,2, 209,   1,   1,1.03720319, -57.382277, 1.10000, 0.90000, 1.10000, 0.90000
2040904,'GILBERT 12 7',  13.8000,2, 209,   1,   1,1.03541791, -58.074257, 1.10000, 0.90000, 1.10000, 0.90000
2040905,'GILBERT 12 8',  13.8000,2, 209,   1,   1,1.03677404, -57.540915, 1.10000, 0.90000, 1.10000, 0.90000
2040906,'GILBERT 12 9',  18.0000,2, 209,   1,   1,1.03690624, -57.484873, 1.10000, 0.90000, 1.10000, 0.90000
2040907,'GILBERT 12~1',  20.0000,2, 209,   1,   1,1.03605521, -57.821902, 1.10000, 0.90000, 1.10000, 0.90000
2040908,'GILBERT 12~2',  24.0000,2, 209,   1,   1,1.03635764, -58.139663, 1.10000, 0.90000, 1.10000, 0.90000
2040909,'TONOPAH 4 1 ', 765.0000,1, 209,   1,   1,1.03619480, -57.310417, 1.10000, 0.90000, 1.10000, 0.90000
2040910,'TONOPAH 4 2 ', 500.0000,1, 209,   1,   1,1.03412652, -59.665801, 1.10000, 0.90000, 1.10000, 0.90000
2040911,'TONOPAH 4 3 ', 115.0000,1, 209,   1,   1,1.03451788, -59.995460, 1.10000, 0.90000, 1.10000, 0.90000
2040912,'TONOPAH 4 4 ',  13.8000,2, 209,   1,   1,0.97336322, -57.097052, 1.10000, 0.90000, 1.10000, 0.90000
2040913,'TONOPAH 4 5 ',  13.8000,2, 209,   1,   1,0.97975624, -56.608649, 1.10000, 0.90000, 1.10000, 0.90000
2040914,'TONOPAH 4 6 ',  18.0000,2, 209,   1,   1,1.03619480, -57.310417, 1.10000, 0.90000, 1.10000, 0.90000
2040915,'TONOPAH 4 7 ',  22.0000,2, 209,   1,   1,0.97988689, -56.688227, 1.10000, 0.90000, 1.10000, 0.90000
2040916,'TONOPAH 4 8 ',  13.8000,2, 209,   1,   1,0.97974950, -56.606422, 1.10000, 0.90000, 1.10000, 0.90000
2040917,'TONOPAH 4 9 ',  18.0000,2, 209,   1,   1,0.97969699, -56.587100, 1.10000, 0.90000, 1.10000, 0.90000
2040918,'SNOWFLAKE ~4', 115.0000,2, 209,   1,   1,1.03031635, -56.990870, 1.10000, 0.90000, 1.10000, 0.90000
2040919,'DATELAND 2 1', 115.0000,2, 209,   1,   1,1.02611411, -60.013894, 1.10000, 0.90000, 1.10000, 0.90000
2040920,'TUCSON 53 1 ', 115.0000,1, 209,   1,   1,1.02209771, -69.164107, 1.10000, 0.90000, 1.10000, 0.90000
2040921,'TUCSON 53 2 ',  13.8000,2, 209,   1,   1,0.99826753, -66.486776, 1.10000, 0.90000, 1.10000, 0.90000
2040922,'PAGE 3 1    ', 500.0000,1, 209,   1,   1,1.04529226, -42.306458, 1.10000, 0.90000, 1.10000, 0.90000
2040923,'PAGE 3 2    ', 115.0000,1, 209,   1,   1,1.04600203, -42.505688, 1.10000, 0.90000, 1.10000, 0.90000
2040924,'PAGE 3 3    ',  18.0000,2, 209,   1,   1,1.04445839, -41.378912, 1.10000, 0.90000, 1.10000, 0.90000
2040925,'PAGE 3 4    ',  13.8000,2, 209,   1,   1,1.04394507, -40.779354, 1.10000, 0.90000, 1.10000, 0.90000
2040926,'PAGE 3 5    ',  13.8000,2, 209,   1,   1,1.04529226, -42.306458, 1.10000, 0.90000, 1.10000, 0.90000
2040927,'PAGE 3 6    ',  13.8000,2, 209,   1,   1,1.04442906, -41.426692, 1.10000, 0.90000, 1.10000, 0.90000
2040928,'PAGE 3 7    ',  13.8000,2, 209,   1,   1,1.04529226, -42.306458, 1.10000, 0.90000, 1.10000, 0.90000
2040929,'PAGE 3 8    ',  18.0000,2, 209,   1,   1,1.04529226, -42.306458, 1.10000, 0.90000, 1.10000, 0.90000
2040930,'PAGE 3 9    ', 500.0000,1, 209,   1,   1,1.04728901, -42.505924, 1.10000, 0.90000, 1.10000, 0.90000
2040931,'JOSEPH CIT~4', 765.0000,1, 209,   1,   1,1.02214003, -51.654696, 1.10000, 0.90000, 1.10000, 0.90000
2040932,'JOSEPH CIT~5', 500.0000,1, 209,   1,   1,1.04123068, -54.603671, 1.10000, 0.90000, 1.10000, 0.90000
2040933,'JOSEPH CIT~6', 115.0000,1, 209,   1,   1,1.03705728, -55.520255, 1.10000, 0.90000, 1.10000, 0.90000
2040934,'JOSEPH CIT~7',  13.8000,2, 209,   1,   1,1.00749516, -50.883386, 1.10000, 0.90000, 1.10000, 0.90000
2040935,'JOSEPH CIT~8',  13.8000,2, 209,   1,   1,1.00429583, -50.318974, 1.10000, 0.90000, 1.10000, 0.90000
2040936,'JOSEPH CIT~9',  13.8000,2, 209,   1,   1,1.00410247, -50.873189, 1.10000, 0.90000, 1.10000, 0.90000
2040937,'JOSEPH CI~10',  13.8000,2, 209,   1,   1,1.00870311, -51.185260, 1.10000, 0.90000, 1.10000, 0.90000
2040938,'JOSEPH CI~11', 765.0000,1, 209,   1,   1,1.02709448, -51.970944, 1.10000, 0.90000, 1.10000, 0.90000
2040939,'TEMPE 10 1  ', 500.0000,1, 209,   1,   1,1.02527595, -62.622589, 1.10000, 0.90000, 1.10000, 0.90000
2040940,'TEMPE 10 2  ', 115.0000,1, 209,   1,   1,1.01974142, -66.840798, 1.10000, 0.90000, 1.10000, 0.90000
2040941,'TEMPE 10 3  ',  20.0000,1, 209,   1,   1,1.02207851, -73.338712, 1.10000, 0.90000, 1.10000, 0.90000
2040943,'TEMPE 10 5  ',  13.8000,2, 209,   1,   1,0.98475260, -61.738995, 1.10000, 0.90000, 1.10000, 0.90000
2040944,'TEMPE 10 6  ',  13.8000,2, 209,   1,   1,1.02527595, -62.622589, 1.10000, 0.90000, 1.10000, 0.90000
2040945,'TEMPE 10 7  ',  18.0000,2, 209,   1,   1,0.99235201, -61.920665, 1.10000, 0.90000, 1.10000, 0.90000
2040946,'TEMPE 10 8  ',  13.8000,2, 209,   1,   1,0.99163622, -62.043273, 1.10000, 0.90000, 1.10000, 0.90000
2040947,'HEBER 5 1   ', 500.0000,2, 209,   1,   1,1.04260373, -55.138772, 1.10000, 0.90000, 1.10000, 0.90000
2040948,'HEBER 5 2   ', 115.0000,1, 209,   1,   1,1.03069103, -56.237961, 1.10000, 0.90000, 1.10000, 0.90000
2040949,'PHOENIX 75 1', 115.0000,2, 209,   1,   1,1.02659988, -65.823168, 1.10000, 0.90000, 1.10000, 0.90000
2040950,'YUMA 8 1    ', 115.0000,2, 209,   1,   1,1.01153791, -69.857201, 1.10000, 0.90000, 1.10000, 0.90000
2040951,'YUMA 8 2    ', 115.0000,1, 209,   1,   1,1.01153791, -69.857201, 1.10000, 0.90000, 1.10000, 0.90000
2040952,'YUMA 8 3    ', 115.0000,1, 209,   1,   1,1.01153791, -69.857201, 1.10000, 0.90000, 1.10000, 0.90000
2040953,'PHOENIX 76 1', 500.0000,2, 209,   1,   1,1.02759862, -62.536570, 1.10000, 0.90000, 1.10000, 0.90000
2040954,'PHOENIX 76 2', 115.0000,2, 209,   1,   1,1.03741062, -64.314284, 1.10000, 0.90000, 1.10000, 0.90000
2040955,'PHOENIX 76 3', 500.0000,1, 209,   1,   1,1.02924633, -62.279618, 1.10000, 0.90000, 1.10000, 0.90000
2040956,'GILA BEND~19', 765.0000,1, 209,   1,   1,1.03683996, -57.164507, 1.10000, 0.90000, 1.10000, 0.90000
2040957,'GILA BEND~21', 500.0000,1, 209,   1,   1,1.02645910, -59.239221, 1.10000, 0.90000, 1.10000, 0.90000
2040958,'GILA BEND~22', 115.0000,1, 209,   1,   1,1.01703262, -57.997691, 1.10000, 0.90000, 1.10000, 0.90000
2040959,'GILA BEND~23',  18.0000,2, 209,   1,   1,1.00513899, -55.857728, 1.10000, 0.90000, 1.10000, 0.90000
2040960,'GILA BEND~24',  13.8000,2, 209,   1,   1,1.00257397, -56.456728, 1.10000, 0.90000, 1.10000, 0.90000
2040961,'GILA BEND~25',  13.8000,2, 209,   1,   1,1.00412440, -56.099912, 1.10000, 0.90000, 1.10000, 0.90000
2040962,'GILA BEND~26',  18.0000,2, 209,   1,   1,1.03683996, -57.164507, 1.10000, 0.90000, 1.10000, 0.90000
2040963,'GILA BEND~27',  13.8000,2, 209,   1,   1,1.00411785, -56.092966, 1.10000, 0.90000, 1.10000, 0.90000
2040964,'GILA BEND~28',  13.8000,2, 209,   1,   1,1.03683996, -57.164507, 1.10000, 0.90000, 1.10000, 0.90000
2040965,'GILA BEND~20', 500.0000,1, 209,   1,   1,1.02458787, -59.700512, 1.10000, 0.90000, 1.10000, 0.90000
2040966,'TUCSON 54 1 ', 115.0000,2, 209,   1,   1,1.01947582, -68.879890, 1.10000, 0.90000, 1.10000, 0.90000
2040967,'ARLINGTON ~9', 500.0000,1, 209,   1,   1,1.02936459, -60.176904, 1.10000, 0.90000, 1.10000, 0.90000
2040968,'ARLINGTON~10', 115.0000,1, 209,   1,   1,1.03535247, -59.185228, 1.10000, 0.90000, 1.10000, 0.90000
2040969,'ARLINGTON~11',  13.8000,2, 209,   1,   1,1.02611458, -58.543580, 1.10000, 0.90000, 1.10000, 0.90000
2040970,'ARLINGTON~12',  13.8000,2, 209,   1,   1,1.02593994, -58.498706, 1.10000, 0.90000, 1.10000, 0.90000
2040971,'ARLINGTON~13',  13.8000,2, 209,   1,   1,1.02601933, -58.536265, 1.10000, 0.90000, 1.10000, 0.90000
2040972,'ARLINGTON~14',  13.8000,2, 209,   1,   1,1.02657676, -58.753827, 1.10000, 0.90000, 1.10000, 0.90000
2040973,'ARLINGTON~15',  18.0000,2, 209,   1,   1,1.02545273, -58.246351, 1.10000, 0.90000, 1.10000, 0.90000
2040974,'ARLINGTON~16',  13.8000,2, 209,   1,   1,1.02606344, -58.529681, 1.10000, 0.90000, 1.10000, 0.90000
2040975,'DATELAND 3 1', 115.0000,1, 209,   1,   1,1.02651298, -59.942867, 1.10000, 0.90000, 1.10000, 0.90000
2040976,'DATELAND 3 2',  13.8000,2, 209,   1,   1,1.02695954, -59.090822, 1.10000, 0.90000, 1.10000, 0.90000
2040977,'DATELAND 3 3',  13.8000,2, 209,   1,   1,1.02684760, -59.363988, 1.10000, 0.90000, 1.10000, 0.90000
2040979,'CHLORIDE 2 1', 765.0000,1, 209,   1,   1,1.02409995, -55.257511, 1.10000, 0.90000, 1.10000, 0.90000
2040980,'CHLORIDE 2 2', 500.0000,1, 209,   1,   1,1.03500986, -54.900992, 1.10000, 0.90000, 1.10000, 0.90000
2040981,'CHLORIDE 2 3', 115.0000,1, 209,   1,   1,1.03112507, -57.126616, 1.10000, 0.90000, 1.10000, 0.90000
2040982,'CHLORIDE 2 4',  13.8000,1, 209,   1,   1,1.03061891, -57.507454, 1.10000, 0.90000, 1.10000, 0.90000
2040984,'CHLORIDE 2 6',  13.8000,2, 209,   1,   1,1.02629781, -54.556112, 1.10000, 0.90000, 1.10000, 0.90000
2040985,'CHLORIDE 2 7',  13.8000,2, 209,   1,   1,1.02726984, -54.725497, 1.10000, 0.90000, 1.10000, 0.90000
2040986,'CHLORIDE 2 8',  13.8000,2, 209,   1,   1,1.02650249, -54.637518, 1.10000, 0.90000, 1.10000, 0.90000
2040987,'CHLORIDE 2 9',  13.8000,2, 209,   1,   1,1.02624404, -54.744280, 1.10000, 0.90000, 1.10000, 0.90000
2040988,'CHLORIDE 2~1',  13.8000,2, 209,   1,   1,1.02409995, -55.257511, 1.10000, 0.90000, 1.10000, 0.90000
2040989,'CHLORIDE 2~2',  18.0000,2, 209,   1,   1,1.02409995, -55.257511, 1.10000, 0.90000, 1.10000, 0.90000
2040990,'GILA BEND~29', 115.0000,2, 209,   1,   1,1.02138424, -59.522421, 1.10000, 0.90000, 1.10000, 0.90000
2040991,'ARLINGTON~18', 500.0000,1, 209,   1,   1,1.03214383, -60.270621, 1.10000, 0.90000, 1.10000, 0.90000
2040992,'ARLINGTON~19', 115.0000,1, 209,   1,   1,1.03366482, -59.332617, 1.10000, 0.90000, 1.10000, 0.90000
2040993,'ARLINGTON~20',  13.8000,2, 209,   1,   1,1.03214383, -60.270621, 1.10000, 0.90000, 1.10000, 0.90000
2040994,'ARLINGTON~21',  18.0000,2, 209,   1,   1,1.03953505, -59.983637, 1.10000, 0.90000, 1.10000, 0.90000
2040995,'ARLINGTON~22',  20.0000,2, 209,   1,   1,1.03214383, -60.270621, 1.10000, 0.90000, 1.10000, 0.90000
2040996,'TONOPAH 5 1 ', 115.0000,2, 209,   1,   1,1.03337979, -62.284891, 1.10000, 0.90000, 1.10000, 0.90000
2040997,'MARANA 4 1  ', 115.0000,2, 209,   1,   1,1.01338685, -68.203612, 1.10000, 0.90000, 1.10000, 0.90000
2040998,'ARLINGTON~23', 500.0000,1, 209,   1,   1,1.03236592, -60.119346, 1.10000, 0.90000, 1.10000, 0.90000
2040999,'ARLINGTON~24', 115.0000,1, 209,   1,   1,1.03587413, -59.042430, 1.10000, 0.90000, 1.10000, 0.90000
2041000,'ARLINGTON~25',  13.8000,2, 209,   1,   1,1.04081690, -59.979969, 1.10000, 0.90000, 1.10000, 0.90000
2041001,'ARLINGTON~26',  24.0000,2, 209,   1,   1,1.03236592, -60.119346, 1.10000, 0.90000, 1.10000, 0.90000
2041002,'ARLINGTON~27',  13.2000,2, 209,   1,   1,1.03236592, -60.119346, 1.10000, 0.90000, 1.10000, 0.90000
2041003,'ARLINGTON~28', 500.0000,1, 209,   1,   1,1.03150356, -60.227570, 1.10000, 0.90000, 1.10000, 0.90000
2041004,'TONOPAH 6 1 ', 115.0000,1, 209,   1,   1,1.03190780, -60.766410, 1.10000, 0.90000, 1.10000, 0.90000
2041005,'TONOPAH 6 2 ',  18.0000,2, 209,   1,   1,1.03892994, -56.898116, 1.10000, 0.90000, 1.10000, 0.90000
2041006,'LAKE HAVAS~7', 500.0000,1, 209,   1,   1,1.02409995, -59.232439, 1.10000, 0.90000, 1.10000, 0.90000
2041007,'LAKE HAVAS~8', 345.0000,1, 209,   1,   1,1.02905715, -60.390333, 1.10000, 0.90000, 1.10000, 0.90000
2041008,'LAKE HAVAS~9', 115.0000,1, 209,   1,   1,1.05169427, -61.695692, 1.10000, 0.90000, 1.10000, 0.90000
2041009,'LAKE HAVA~10',  22.0000,2, 209,   1,   1,1.02712774, -58.300821, 1.10000, 0.90000, 1.10000, 0.90000
2041010,'LAKE HAVA~11',  18.0000,2, 209,   1,   1,1.02693522, -57.544713, 1.10000, 0.90000, 1.10000, 0.90000
2041011,'LAKE HAVA~12',  13.8000,2, 209,   1,   1,1.02678728, -57.675900, 1.10000, 0.90000, 1.10000, 0.90000
2041012,'LAKE HAVA~13', 500.0000,1, 209,   1,   1,1.02561033, -59.474979, 1.10000, 0.90000, 1.10000, 0.90000
2041013,'CHINO VALL~3', 115.0000,1, 209,   1,   1,0.99621785, -65.301260, 1.10000, 0.90000, 1.10000, 0.90000
2041014,'CHINO VALL~4',  18.0000,2, 209,   1,   1,0.99621785, -65.301260, 1.10000, 0.90000, 1.10000, 0.90000
2041015,'CHINO VALL~5', 115.0000,1, 209,   1,   1,0.99621785, -65.301260, 1.10000, 0.90000, 1.10000, 0.90000
2041016,'GILA BEND~30', 115.0000,2, 209,   1,   1,1.01453257, -59.032512, 1.10000, 0.90000, 1.10000, 0.90000
2041017,'KINGMAN 4 1 ', 115.0000,2, 209,   1,   1,1.04199827, -62.733361, 1.10000, 0.90000, 1.10000, 0.90000
2050000,'ENTERPRISE~2', 161.0000,1, 210,   1,   1,1.02831578, -44.122411, 1.10000, 0.90000, 1.10000, 0.90000
2050001,'IVINS 1     ', 161.0000,1, 210,   1,   1,1.01732063, -47.191898, 1.10000, 0.90000, 1.10000, 0.90000
2050002,'SANTA CLA~22', 161.0000,1, 210,   1,   1,1.02160597, -47.720097, 1.10000, 0.90000, 1.10000, 0.90000
2050003,'SAINT GEOR~1', 161.0000,1, 210,   1,   1,1.02070820, -46.677608, 1.10000, 0.90000, 1.10000, 0.90000
2050004,'SAINT GEOR~2', 161.0000,1, 210,   1,   1,1.02028406, -46.705718, 1.10000, 0.90000, 1.10000, 0.90000
2050005,'SAINT GEOR~4', 161.0000,1, 210,   1,   1,1.02384233, -46.685402, 1.10000, 0.90000, 1.10000, 0.90000
2050006,'WENDOVER 1  ', 161.0000,1, 210,   1,   1,1.02977049, -43.744469, 1.10000, 0.90000, 1.10000, 0.90000
2050007,'WENDOVER 2  ', 161.0000,1, 210,   1,   1,1.02974343, -43.746938, 1.10000, 0.90000, 1.10000, 0.90000
2050008,'SAINT GEOR~5', 161.0000,1, 210,   1,   1,1.02651668, -46.348301, 1.10000, 0.90000, 1.10000, 0.90000
2050009,'SAINT GEOR~6', 161.0000,1, 210,   1,   1,1.02620697, -46.371602, 1.10000, 0.90000, 1.10000, 0.90000
2050010,'SAINT GEOR~7', 161.0000,1, 210,   1,   1,1.02530539, -46.415599, 1.10000, 0.90000, 1.10000, 0.90000
2050011,'WASHINGTON 1', 161.0000,1, 210,   1,   1,1.02326775, -46.666356, 1.10000, 0.90000, 1.10000, 0.90000
2050012,'WASHINGTON 2', 161.0000,1, 210,   1,   1,1.02296913, -46.694441, 1.10000, 0.90000, 1.10000, 0.90000
2050013,'WASHINGTON 3', 161.0000,1, 210,   1,   1,1.02355254, -46.641101, 1.10000, 0.90000, 1.10000, 0.90000
2050014,'TOQUERVILL~1', 161.0000,1, 210,   1,   1,1.02944720, -47.077127, 1.10000, 0.90000, 1.10000, 0.90000
2050015,'NEW HARMON~1', 161.0000,1, 210,   1,   1,1.03211033, -46.051779, 1.10000, 0.90000, 1.10000, 0.90000
2050016,'LA VERKIN 1 ', 161.0000,1, 210,   1,   1,1.02213395, -45.185987, 1.10000, 0.90000, 1.10000, 0.90000
2050017,'HURRICANE 1 ', 161.0000,1, 210,   1,   1,1.02742243, -46.809236, 1.10000, 0.90000, 1.10000, 0.90000
2050018,'CEDAR CITY~1', 161.0000,1, 210,   1,   1,1.02312231, -43.012713, 1.10000, 0.90000, 1.10000, 0.90000
2050019,'CEDAR CITY~2', 500.0000,1, 210,   1,   1,1.03229320, -38.159891, 1.10000, 0.90000, 1.10000, 0.90000
2050020,'CEDAR CITY~3', 161.0000,1, 210,   1,   1,1.03187323, -40.079653, 1.10000, 0.90000, 1.10000, 0.90000
2050021,'HILDALE 1   ', 161.0000,1, 210,   1,   1,1.03010738, -46.572232, 1.10000, 0.90000, 1.10000, 0.90000
2050022,'HILDALE 2   ', 115.0000,1, 210,   1,   1,1.02145362, -49.376148, 1.10000, 0.90000, 1.10000, 0.90000
2050023,'MILFORD 1 1 ', 161.0000,1, 210,   1,   1,1.04603386, -37.900522, 1.10000, 0.90000, 1.10000, 0.90000
2050024,'MILFORD 1 2 ', 161.0000,1, 210,   1,   1,1.04596758, -37.904203, 1.10000, 0.90000, 1.10000, 0.90000
2050025,'PAROWAN 1   ', 161.0000,1, 210,   1,   1,1.03039908, -40.717135, 1.10000, 0.90000, 1.10000, 0.90000
2050026,'PAROWAN 2   ', 161.0000,1, 210,   1,   1,1.03042150, -40.712022, 1.10000, 0.90000, 1.10000, 0.90000
2050027,'GRANTSVILL~1', 161.0000,1, 210,   1,   1,1.02208972, -42.827386, 1.10000, 0.90000, 1.10000, 0.90000
2050028,'ORDERVILLE 1', 161.0000,1, 210,   1,   1,1.02259195, -44.388508, 1.10000, 0.90000, 1.10000, 0.90000
2050029,'ORDERVILLE 2', 115.0000,1, 210,   1,   1,1.02597618, -46.217148, 1.10000, 0.90000, 1.10000, 0.90000
2050030,'ORDERVILLE 3', 161.0000,1, 210,   1,   1,1.02254117, -44.391022, 1.10000, 0.90000, 1.10000, 0.90000
2050031,'ORDERVILLE 4', 161.0000,1, 210,   1,   1,1.02267516, -44.365354, 1.10000, 0.90000, 1.10000, 0.90000
2050032,'BEAVER 1 1  ', 161.0000,1, 210,   1,   1,1.04713666, -38.485251, 1.10000, 0.90000, 1.10000, 0.90000
2050033,'BEAVER 1 2  ', 161.0000,1, 210,   1,   1,1.04717529, -38.479452, 1.10000, 0.90000, 1.10000, 0.90000
2050034,'DELTA 1 1   ', 161.0000,1, 210,   1,   1,1.03108311, -33.635772, 1.10000, 0.90000, 1.10000, 0.90000
2050035,'DUGWAY 1    ', 161.0000,1, 210,   1,   1,1.02263439, -40.446861, 1.10000, 0.90000, 1.10000, 0.90000
2050036,'CORINNE 1   ', 161.0000,1, 210,   1,   1,1.02865303, -41.016167, 1.10000, 0.90000, 1.10000, 0.90000
2050037,'PANGUITCH 1 ', 161.0000,1, 210,   1,   1,1.04668891, -41.308766, 1.10000, 0.90000, 1.10000, 0.90000
2050038,'PANGUITCH 2 ', 161.0000,1, 210,   1,   1,1.04665458, -41.312167, 1.10000, 0.90000, 1.10000, 0.90000
2050039,'PANGUITCH 3 ', 161.0000,1, 210,   1,   1,1.04672539, -41.304681, 1.10000, 0.90000, 1.10000, 0.90000
2050040,'FILLMORE 2 1', 161.0000,1, 210,   1,   1,1.04131579, -34.800463, 1.10000, 0.90000, 1.10000, 0.90000
2050041,'FILLMORE 2 2', 161.0000,1, 210,   1,   1,1.04125452, -34.805131, 1.10000, 0.90000, 1.10000, 0.90000
2050042,'OAK CITY 1  ', 161.0000,1, 210,   1,   1,1.03319633, -34.829645, 1.10000, 0.90000, 1.10000, 0.90000
2050043,'TREMONTON 1 ', 161.0000,1, 210,   1,   1,1.02420735, -40.120313, 1.10000, 0.90000, 1.10000, 0.90000
2050044,'TREMONTON 2 ', 138.0000,1, 210,   1,   1,1.02234745, -40.676850, 1.10000, 0.90000, 1.10000, 0.90000
2050045,'TREMONTON 3 ',  13.8000,1, 210,   1,   1,1.02094305, -41.119064, 1.10000, 0.90000, 1.10000, 0.90000
2050047,'TREMONTON 5 ', 161.0000,1, 210,   1,   1,1.02425396, -40.114411, 1.10000, 0.90000, 1.10000, 0.90000
2050048,'TREMONTON 6 ', 161.0000,1, 210,   1,   1,1.02420735, -40.120313, 1.10000, 0.90000, 1.10000, 0.90000
2050049,'TOOELE 1 1  ', 161.0000,1, 210,   1,   1,1.01470590, -43.372664, 1.10000, 0.90000, 1.10000, 0.90000
2050050,'TOOELE 2 1  ', 161.0000,1, 210,   1,   1,1.01761973, -43.046694, 1.10000, 0.90000, 1.10000, 0.90000
2050051,'TOOELE 2 2  ', 161.0000,1, 210,   1,   1,1.01743078, -43.081070, 1.10000, 0.90000, 1.10000, 0.90000
2050052,'CIRCLEVILL~1', 161.0000,1, 210,   1,   1,1.04996681, -39.576746, 1.10000, 0.90000, 1.10000, 0.90000
2050053,'KANAB 1     ', 161.0000,1, 210,   1,   1,1.03002322, -44.954772, 1.10000, 0.90000, 1.10000, 0.90000
2050054,'MAGNA 1 1   ', 161.0000,1, 210,   1,   1,1.01335406, -43.579930, 1.10000, 0.90000, 1.10000, 0.90000
2050055,'MAGNA 2 1   ', 161.0000,1, 210,   1,   1,1.01573217, -43.267927, 1.10000, 0.90000, 1.10000, 0.90000
2050056,'GARLAND 1   ', 161.0000,1, 210,   1,   1,1.01426816, -39.625339, 1.10000, 0.90000, 1.10000, 0.90000
2050057,'ELSINORE 1  ', 161.0000,1, 210,   1,   1,1.04234791, -37.256285, 1.10000, 0.90000, 1.10000, 0.90000
2050058,'HOOPER 1    ', 161.0000,1, 210,   1,   1,1.01914942, -45.074488, 1.10000, 0.90000, 1.10000, 0.90000
2050059,'OGDEN 1 1   ', 500.0000,1, 210,   1,   1,1.01863611, -44.293165, 1.10000, 0.90000, 1.10000, 0.90000
2050060,'OGDEN 1 2   ', 345.0000,1, 210,   1,   1,1.01989114, -43.179486, 1.10000, 0.90000, 1.10000, 0.90000
2050061,'OGDEN 1 3   ', 161.0000,1, 210,   1,   1,1.02450538, -44.331578, 1.10000, 0.90000, 1.10000, 0.90000
2050062,'OGDEN 2 1   ', 161.0000,1, 210,   1,   1,1.01894820, -45.086902, 1.10000, 0.90000, 1.10000, 0.90000
2050063,'MONROE 4 1  ', 161.0000,1, 210,   1,   1,1.03884375, -37.387373, 1.10000, 0.90000, 1.10000, 0.90000
2050064,'MONROE 4 2  ', 161.0000,1, 210,   1,   1,1.03879893, -37.393424, 1.10000, 0.90000, 1.10000, 0.90000
2050065,'HERRIMAN 1 1', 500.0000,1, 210,   1,   1,1.02101517, -41.588008, 1.10000, 0.90000, 1.10000, 0.90000
2050066,'HERRIMAN 1 2', 161.0000,1, 210,   1,   1,1.01883185, -42.920308, 1.10000, 0.90000, 1.10000, 0.90000
2050067,'HERRIMAN 2 1', 161.0000,1, 210,   1,   1,1.01752710, -43.101786, 1.10000, 0.90000, 1.10000, 0.90000
2050068,'SYRACUSE 1  ', 500.0000,1, 210,   1,   1,1.02041328, -43.454493, 1.10000, 0.90000, 1.10000, 0.90000
2050069,'SYRACUSE 2  ', 161.0000,1, 210,   1,   1,1.02012753, -44.983052, 1.10000, 0.90000, 1.10000, 0.90000
2050070,'TROPIC 1    ', 161.0000,1, 210,   1,   1,1.02285898, -42.959233, 1.10000, 0.90000, 1.10000, 0.90000
2050071,'CLARKSTON ~2', 161.0000,1, 210,   1,   1,1.01944244, -39.404430, 1.10000, 0.90000, 1.10000, 0.90000
2050072,'CLARKSTON ~3', 161.0000,1, 210,   1,   1,1.01941037, -39.409290, 1.10000, 0.90000, 1.10000, 0.90000
2050073,'CLARKSTON ~4', 161.0000,1, 210,   1,   1,1.01947749, -39.399840, 1.10000, 0.90000, 1.10000, 0.90000
2050074,'CLEARFIELD~1', 161.0000,1, 210,   1,   1,1.01662719, -45.303634, 1.10000, 0.90000, 1.10000, 0.90000
2050075,'CLEARFIELD~2', 161.0000,1, 210,   1,   1,1.01601171, -45.346179, 1.10000, 0.90000, 1.10000, 0.90000
2050076,'CLEARFIELD~3', 500.0000,1, 210,   1,   1,1.01978838, -43.374522, 1.10000, 0.90000, 1.10000, 0.90000
2050077,'CLEARFIELD~4', 161.0000,1, 210,   1,   1,1.01765978, -45.141670, 1.10000, 0.90000, 1.10000, 0.90000
2050078,'BRIGHAM CI~1', 161.0000,1, 210,   1,   1,1.01290751, -39.545638, 1.10000, 0.90000, 1.10000, 0.90000
2050079,'ROY 2 1     ', 161.0000,1, 210,   1,   1,1.02147007, -44.800874, 1.10000, 0.90000, 1.10000, 0.90000
2050080,'ROY 2 2     ', 161.0000,1, 210,   1,   1,1.02129972, -44.829667, 1.10000, 0.90000, 1.10000, 0.90000
2050081,'ROY 2 3     ', 161.0000,1, 210,   1,   1,1.02164245, -44.770039, 1.10000, 0.90000, 1.10000, 0.90000
2050082,'ROY 3 1     ', 161.0000,1, 210,   1,   1,1.02179062, -44.216292, 1.10000, 0.90000, 1.10000, 0.90000
2050083,'ROY 3 2     ', 161.0000,1, 210,   1,   1,1.02162874, -44.244412, 1.10000, 0.90000, 1.10000, 0.90000
2050084,'ROY 3 3     ', 161.0000,1, 210,   1,   1,1.02195740, -44.185286, 1.10000, 0.90000, 1.10000, 0.90000
2050085,'SALT LAKE ~1', 161.0000,1, 210,   1,   1,1.01473010, -43.591165, 1.10000, 0.90000, 1.10000, 0.90000
2050086,'SALT LAKE ~2', 161.0000,1, 210,   1,   1,1.01496255, -43.569756, 1.10000, 0.90000, 1.10000, 0.90000
2050087,'SALT LAKE ~3', 161.0000,1, 210,   1,   1,1.01447141, -43.612329, 1.10000, 0.90000, 1.10000, 0.90000
2050088,'SALT LAKE~18', 161.0000,1, 210,   1,   1,1.01768076, -43.020916, 1.10000, 0.90000, 1.10000, 0.90000
2050089,'WEST JORDA~1', 161.0000,1, 210,   1,   1,1.01555777, -43.307907, 1.10000, 0.90000, 1.10000, 0.90000
2050090,'WEST JORDA~2', 161.0000,1, 210,   1,   1,1.01527178, -43.339480, 1.10000, 0.90000, 1.10000, 0.90000
2050091,'WEST JORDA~3', 161.0000,1, 210,   1,   1,1.01582849, -43.274460, 1.10000, 0.90000, 1.10000, 0.90000
2050092,'WEST JORDA~4', 161.0000,1, 210,   1,   1,1.01091552, -43.387042, 1.10000, 0.90000, 1.10000, 0.90000
2050093,'WILLARD 1 1 ', 161.0000,1, 210,   1,   1,1.01790440, -40.233783, 1.10000, 0.90000, 1.10000, 0.90000
2050094,'WILLARD 1 2 ', 161.0000,1, 210,   1,   1,1.01787376, -40.239448, 1.10000, 0.90000, 1.10000, 0.90000
2050095,'OGDEN 3 1   ', 161.0000,1, 210,   1,   1,1.01468992, -45.631725, 1.10000, 0.90000, 1.10000, 0.90000
2050096,'OGDEN 4 1   ', 161.0000,1, 210,   1,   1,1.01408172, -45.715747, 1.10000, 0.90000, 1.10000, 0.90000
2050097,'OGDEN 4 2   ', 161.0000,1, 210,   1,   1,1.01429594, -45.687419, 1.10000, 0.90000, 1.10000, 0.90000
2050098,'SALT LAKE~42', 500.0000,1, 210,   1,   1,1.02445698, -41.075730, 1.10000, 0.90000, 1.10000, 0.90000
2050099,'SALT LAKE~43', 161.0000,1, 210,   1,   1,1.02030754, -43.352023, 1.10000, 0.90000, 1.10000, 0.90000
2050100,'SALT LAKE~56', 161.0000,1, 210,   1,   1,1.01530421, -43.707869, 1.10000, 0.90000, 1.10000, 0.90000
2050101,'SALT LAKE~57', 161.0000,1, 210,   1,   1,1.01480699, -43.759229, 1.10000, 0.90000, 1.10000, 0.90000
2050102,'SALT LAKE~58', 161.0000,1, 210,   1,   1,1.01988852, -44.252205, 1.10000, 0.90000, 1.10000, 0.90000
2050103,'SALT LAKE~59', 161.0000,1, 210,   1,   1,1.01005459, -43.594365, 1.10000, 0.90000, 1.10000, 0.90000
2050104,'EAGLE MOUN~1', 161.0000,1, 210,   1,   1,1.01069689, -41.635795, 1.10000, 0.90000, 1.10000, 0.90000
2050105,'HILL AFB 1  ', 161.0000,1, 210,   1,   1,1.02030396, -44.956578, 1.10000, 0.90000, 1.10000, 0.90000
2050106,'HILL AFB 2  ', 161.0000,1, 210,   1,   1,1.02027416, -44.961913, 1.10000, 0.90000, 1.10000, 0.90000
2050107,'HILL AFB 3  ', 161.0000,1, 210,   1,   1,1.02033210, -44.951469, 1.10000, 0.90000, 1.10000, 0.90000
2050108,'LAYTON 1 1  ', 161.0000,1, 210,   1,   1,1.01630449, -45.383335, 1.10000, 0.90000, 1.10000, 0.90000
2050109,'LAYTON 1 2  ', 161.0000,1, 210,   1,   1,1.01606166, -45.415229, 1.10000, 0.90000, 1.10000, 0.90000
2050110,'LAYTON 2 1  ', 161.0000,1, 210,   1,   1,1.01592553, -45.447027, 1.10000, 0.90000, 1.10000, 0.90000
2050111,'LAYTON 2 2  ', 161.0000,1, 210,   1,   1,1.01611555, -45.415246, 1.10000, 0.90000, 1.10000, 0.90000
2050112,'SALT LAKE~60', 161.0000,1, 210,   1,   1,1.01541281, -43.166020, 1.10000, 0.90000, 1.10000, 0.90000
2050113,'SALT LAKE~61', 161.0000,1, 210,   1,   1,1.01499665, -43.205670, 1.10000, 0.90000, 1.10000, 0.90000
2050114,'SOUTH JORD~1', 161.0000,1, 210,   1,   1,1.01524651, -42.374999, 1.10000, 0.90000, 1.10000, 0.90000
2050115,'SOUTH JORD~2', 161.0000,1, 210,   1,   1,1.01498103, -42.415922, 1.10000, 0.90000, 1.10000, 0.90000
2050116,'SOUTH JORD~3', 500.0000,1, 210,   1,   1,1.02713287, -40.746371, 1.10000, 0.90000, 1.10000, 0.90000
2050117,'SOUTH JORD~4', 161.0000,1, 210,   1,   1,1.01370168, -43.158480, 1.10000, 0.90000, 1.10000, 0.90000
2050118,'SOUTH JORD~5',  13.8000,1, 210,   1,   1,1.01045001, -43.807764, 1.10000, 0.90000, 1.10000, 0.90000
2050120,'OGDEN 5 1   ', 161.0000,1, 210,   1,   1,1.02114606, -43.847714, 1.10000, 0.90000, 1.10000, 0.90000
2050121,'OGDEN 6 1   ', 161.0000,1, 210,   1,   1,1.01763296, -40.378702, 1.10000, 0.90000, 1.10000, 0.90000
2050122,'OGDEN 6 2   ', 161.0000,1, 210,   1,   1,1.01774573, -40.357679, 1.10000, 0.90000, 1.10000, 0.90000
2050123,'OGDEN 7 1   ', 161.0000,1, 210,   1,   1,1.02150571, -44.814586, 1.10000, 0.90000, 1.10000, 0.90000
2050124,'OGDEN 7 2   ', 161.0000,1, 210,   1,   1,1.02133119, -44.840141, 1.10000, 0.90000, 1.10000, 0.90000
2050125,'OGDEN 8 1   ', 161.0000,1, 210,   1,   1,1.01449490, -45.644293, 1.10000, 0.90000, 1.10000, 0.90000
2050126,'WEST JORDA~5', 161.0000,1, 210,   1,   1,1.01561737, -43.781963, 1.10000, 0.90000, 1.10000, 0.90000
2050127,'WEST JORDA~6', 161.0000,1, 210,   1,   1,1.01039755, -43.608726, 1.10000, 0.90000, 1.10000, 0.90000
2050128,'WEST JORDA~7', 161.0000,1, 210,   1,   1,1.01021993, -43.637064, 1.10000, 0.90000, 1.10000, 0.90000
2050129,'WEST JORDA~8', 161.0000,1, 210,   1,   1,1.01216221, -43.341901, 1.10000, 0.90000, 1.10000, 0.90000
2050130,'WEST JORDA~9', 161.0000,1, 210,   1,   1,1.01262712, -42.995443, 1.10000, 0.90000, 1.10000, 0.90000
2050131,'SALT LAKE~62', 161.0000,1, 210,   1,   1,1.02030385, -44.284952, 1.10000, 0.90000, 1.10000, 0.90000
2050132,'SALT LAKE~63', 161.0000,1, 210,   1,   1,1.02010202, -44.312263, 1.10000, 0.90000, 1.10000, 0.90000
2050133,'SALT LAKE~64', 161.0000,1, 210,   1,   1,1.02047062, -44.257587, 1.10000, 0.90000, 1.10000, 0.90000
2050134,'SALT LAKE~65', 161.0000,1, 210,   1,   1,1.01948094, -44.512056, 1.10000, 0.90000, 1.10000, 0.90000
2050135,'KAYSVILLE ~1', 161.0000,1, 210,   1,   1,1.01587939, -45.473480, 1.10000, 0.90000, 1.10000, 0.90000
2050136,'KAYSVILLE ~2', 161.0000,1, 210,   1,   1,1.01511610, -45.600228, 1.10000, 0.90000, 1.10000, 0.90000
2050137,'SALT LAKE ~4', 161.0000,1, 210,   1,   1,1.00978243, -43.600994, 1.10000, 0.90000, 1.10000, 0.90000
2050138,'SALT LAKE ~5', 161.0000,1, 210,   1,   1,1.00930858, -43.637655, 1.10000, 0.90000, 1.10000, 0.90000
2050139,'SALT LAKE ~6', 161.0000,1, 210,   1,   1,1.01353931, -43.898135, 1.10000, 0.90000, 1.10000, 0.90000
2050140,'WELLSVILLE 1', 161.0000,1, 210,   1,   1,1.02080405, -39.753262, 1.10000, 0.90000, 1.10000, 0.90000
2050141,'RIVERTON 1 1', 161.0000,1, 210,   1,   1,1.01361561, -43.323139, 1.10000, 0.90000, 1.10000, 0.90000
2050142,'RIVERTON 1 2', 161.0000,1, 210,   1,   1,1.01340067, -43.350548, 1.10000, 0.90000, 1.10000, 0.90000
2050143,'RIVERTON 1 3', 161.0000,1, 210,   1,   1,1.01380217, -43.293745, 1.10000, 0.90000, 1.10000, 0.90000
2050144,'RIVERTON 2 1', 161.0000,1, 210,   1,   1,1.01966083, -41.821890, 1.10000, 0.90000, 1.10000, 0.90000
2050145,'RIVERTON 2 2', 161.0000,1, 210,   1,   1,1.01993537, -41.791609, 1.10000, 0.90000, 1.10000, 0.90000
2050146,'RIVERTON 2 3', 161.0000,1, 210,   1,   1,1.01940393, -41.852179, 1.10000, 0.90000, 1.10000, 0.90000
2050147,'WOODS CROS~1', 161.0000,1, 210,   1,   1,1.02369571, -44.237274, 1.10000, 0.90000, 1.10000, 0.90000
2050148,'LAYTON 3 1  ', 161.0000,1, 210,   1,   1,1.01844311, -44.970768, 1.10000, 0.90000, 1.10000, 0.90000
2050149,'AURORA 1 1  ', 161.0000,1, 210,   1,   1,1.03605342, -36.666108, 1.10000, 0.90000, 1.10000, 0.90000
2050150,'AURORA 1 2  ', 161.0000,1, 210,   1,   1,1.03601205, -36.670087, 1.10000, 0.90000, 1.10000, 0.90000
2050151,'SALT LAKE ~7', 161.0000,1, 210,   1,   1,1.01048803, -43.546906, 1.10000, 0.90000, 1.10000, 0.90000
2050152,'SALT LAKE ~8', 161.0000,1, 210,   1,   1,1.01017046, -43.574974, 1.10000, 0.90000, 1.10000, 0.90000
2050153,'SALT LAKE ~9', 161.0000,1, 210,   1,   1,1.01357508, -43.346406, 1.10000, 0.90000, 1.10000, 0.90000
2050154,'SALT LAKE~10', 161.0000,1, 210,   1,   1,1.01337087, -43.378337, 1.10000, 0.90000, 1.10000, 0.90000
2050155,'NORTH SALT~1', 161.0000,1, 210,   1,   1,1.02316117, -44.594848, 1.10000, 0.90000, 1.10000, 0.90000
2050156,'SARATOGA S~1', 161.0000,1, 210,   1,   1,1.01986873, -42.084873, 1.10000, 0.90000, 1.10000, 0.90000
2050157,'SARATOGA S~3',  13.8000,1, 210,   1,   1,1.01986873, -42.084873, 1.10000, 0.90000, 1.10000, 0.90000
2050158,'SARATOGA S~6',  13.8000,1, 210,   1,   1,1.01986873, -42.084873, 1.10000, 0.90000, 1.10000, 0.90000
2050160,'SARATOGA ~10', 161.0000,1, 210,   1,   1,1.01966321, -42.108068, 1.10000, 0.90000, 1.10000, 0.90000
2050161,'OGDEN 9 1   ', 161.0000,1, 210,   1,   1,1.01765597, -44.873192, 1.10000, 0.90000, 1.10000, 0.90000
2050162,'OGDEN 10 1  ', 161.0000,1, 210,   1,   1,1.01633859, -45.591284, 1.10000, 0.90000, 1.10000, 0.90000
2050163,'FARMINGTON~1', 500.0000,1, 210,   1,   1,1.02418447, -42.459786, 1.10000, 0.90000, 1.10000, 0.90000
2050164,'FARMINGTON~2', 161.0000,1, 210,   1,   1,1.02601039, -44.222896, 1.10000, 0.90000, 1.10000, 0.90000
2050165,'MIDVALE 1 1 ', 161.0000,1, 210,   1,   1,1.01360202, -43.569237, 1.10000, 0.90000, 1.10000, 0.90000
2050166,'MIDVALE 2 1 ', 161.0000,1, 210,   1,   1,1.01344228, -43.348567, 1.10000, 0.90000, 1.10000, 0.90000
2050167,'SALT LAKE~11', 161.0000,1, 210,   1,   1,1.01837838, -43.801877, 1.10000, 0.90000, 1.10000, 0.90000
2050168,'SANDY 3 1   ', 161.0000,1, 210,   1,   1,1.01533234, -43.372080, 1.10000, 0.90000, 1.10000, 0.90000
2050169,'SALT LAKE~12', 161.0000,1, 210,   1,   1,1.01376498, -43.030472, 1.10000, 0.90000, 1.10000, 0.90000
2050170,'SALT LAKE~13', 161.0000,1, 210,   1,   1,1.01003051, -43.614897, 1.10000, 0.90000, 1.10000, 0.90000
2050171,'CENTERVIL~33', 161.0000,1, 210,   1,   1,1.02544737, -44.305142, 1.10000, 0.90000, 1.10000, 0.90000
2050172,'SALT LAKE~14', 161.0000,1, 210,   1,   1,1.02117383, -44.109509, 1.10000, 0.90000, 1.10000, 0.90000
2050173,'SMITHFIELD 1', 161.0000,1, 210,   1,   1,1.02029014, -39.298436, 1.10000, 0.90000, 1.10000, 0.90000
2050174,'LEHI 1 1    ', 161.0000,1, 210,   1,   1,1.01819897, -42.783735, 1.10000, 0.90000, 1.10000, 0.90000
2050175,'LEHI 1 2    ', 161.0000,1, 210,   1,   1,1.01850057, -42.743891, 1.10000, 0.90000, 1.10000, 0.90000
2050176,'LEHI 2 1    ', 500.0000,1, 210,   1,   1,1.02333581, -39.885846, 1.10000, 0.90000, 1.10000, 0.90000
2050177,'LEHI 2 2    ', 161.0000,1, 210,   1,   1,1.02115321, -41.984797, 1.10000, 0.90000, 1.10000, 0.90000
2050178,'DRAPER 1 1  ', 161.0000,1, 210,   1,   1,1.01816070, -42.602417, 1.10000, 0.90000, 1.10000, 0.90000
2050179,'DRAPER 2 1  ', 161.0000,1, 210,   1,   1,1.01827705, -42.589245, 1.10000, 0.90000, 1.10000, 0.90000
2050180,'BOUNTIFUL ~1', 161.0000,1, 210,   1,   1,1.01934659, -44.483642, 1.10000, 0.90000, 1.10000, 0.90000
2050181,'BOUNTIFUL ~2', 161.0000,1, 210,   1,   1,1.02260482, -44.725902, 1.10000, 0.90000, 1.10000, 0.90000
2050182,'NEPHI 1     ', 161.0000,1, 210,   1,   1,1.02704573, -38.084366, 1.10000, 0.90000, 1.10000, 0.90000
2050183,'NEPHI 2     ', 161.0000,1, 210,   1,   1,1.02696133, -38.092307, 1.10000, 0.90000, 1.10000, 0.90000
2050184,'SALT LAKE~15', 161.0000,1, 210,   1,   1,1.01596379, -43.655601, 1.10000, 0.90000, 1.10000, 0.90000
2050185,'SANDY 4 1   ', 161.0000,1, 210,   1,   1,1.01355433, -43.522389, 1.10000, 0.90000, 1.10000, 0.90000
2050186,'SANDY 5 1   ', 161.0000,1, 210,   1,   1,1.01533902, -43.378644, 1.10000, 0.90000, 1.10000, 0.90000
2050187,'SALT LAKE~16', 161.0000,1, 210,   1,   1,1.01440215, -43.743977, 1.10000, 0.90000, 1.10000, 0.90000
2050188,'SALT LAKE~17', 161.0000,1, 210,   1,   1,1.01413405, -43.774904, 1.10000, 0.90000, 1.10000, 0.90000
2050189,'SALT LAKE~19', 161.0000,1, 210,   1,   1,1.01816964, -43.560293, 1.10000, 0.90000, 1.10000, 0.90000
2050190,'SALT LAKE~20', 161.0000,1, 210,   1,   1,1.01374209, -43.585035, 1.10000, 0.90000, 1.10000, 0.90000
2050191,'SALT LAKE~21', 161.0000,1, 210,   1,   1,1.01344895, -43.611885, 1.10000, 0.90000, 1.10000, 0.90000
2050192,'SALT LAKE~22', 161.0000,1, 210,   1,   1,1.01404142, -43.559764, 1.10000, 0.90000, 1.10000, 0.90000
2050193,'EDEN 1      ', 161.0000,1, 210,   1,   1,1.02218008, -41.414142, 1.10000, 0.90000, 1.10000, 0.90000
2050194,'EDEN 2      ', 161.0000,1, 210,   1,   1,1.02213490, -41.420685, 1.10000, 0.90000, 1.10000, 0.90000
2050195,'EDEN 3      ', 161.0000,1, 210,   1,   1,1.02222800, -41.408377, 1.10000, 0.90000, 1.10000, 0.90000
2050196,'LEWISTON 1 1', 161.0000,1, 210,   1,   1,1.01878905, -39.014488, 1.10000, 0.90000, 1.10000, 0.90000
2050197,'LEWISTON 1 2', 161.0000,1, 210,   1,   1,1.01880825, -39.011005, 1.10000, 0.90000, 1.10000, 0.90000
2050198,'MONA 1 1    ', 161.0000,1, 210,   1,   1,1.02510881, -38.703824, 1.10000, 0.90000, 1.10000, 0.90000
2050199,'MONA 1 2    ', 161.0000,1, 210,   1,   1,1.02505898, -38.707075, 1.10000, 0.90000, 1.10000, 0.90000
2050200,'SALT LAKE~23', 161.0000,1, 210,   1,   1,1.01309896, -43.924130, 1.10000, 0.90000, 1.10000, 0.90000
2050201,'LOGAN 1 1   ', 161.0000,1, 210,   1,   1,1.01852798, -39.814382, 1.10000, 0.90000, 1.10000, 0.90000
2050202,'LOGAN 1 2   ', 161.0000,1, 210,   1,   1,1.01817942, -39.849175, 1.10000, 0.90000, 1.10000, 0.90000
2050203,'LOGAN 2 1   ', 500.0000,1, 210,   1,   1,1.01975441, -46.960505, 1.10000, 0.90000, 1.10000, 0.90000
2050204,'LOGAN 2 2   ', 345.0000,1, 210,   1,   1,1.02626085, -33.393966, 1.10000, 0.90000, 1.10000, 0.90000
2050205,'LOGAN 2 3   ', 161.0000,1, 210,   1,   1,1.02098310, -38.519286, 1.10000, 0.90000, 1.10000, 0.90000
2050206,'LOGAN 2 4   ',  13.8000,1, 210,   1,   1,1.02845693, -34.397475, 1.10000, 0.90000, 1.10000, 0.90000
2050208,'PARADISE 3 1', 161.0000,1, 210,   1,   1,1.01871264, -40.155840, 1.10000, 0.90000, 1.10000, 0.90000
2050209,'SALT LAKE~24', 500.0000,1, 210,   1,   1,1.02123845, -40.983642, 1.10000, 0.90000, 1.10000, 0.90000
2050210,'SALT LAKE~25', 161.0000,1, 210,   1,   1,1.01599038, -43.186969, 1.10000, 0.90000, 1.10000, 0.90000
2050211,'SALT LAKE~26',  13.8000,1, 210,   1,   1,1.02189410, -40.747464, 1.10000, 0.90000, 1.10000, 0.90000
2050213,'SALT LAKE~28', 500.0000,1, 210,   1,   1,1.02104342, -41.018899, 1.10000, 0.90000, 1.10000, 0.90000
2050214,'SALT LAKE~29', 500.0000,1, 210,   1,   1,1.02270293, -40.767299, 1.10000, 0.90000, 1.10000, 0.90000
2050215,'SANDY 6 1   ', 161.0000,1, 210,   1,   1,1.01399028, -43.294117, 1.10000, 0.90000, 1.10000, 0.90000
2050216,'CENTERFIEL~1', 161.0000,1, 210,   1,   1,1.03427374, -35.680785, 1.10000, 0.90000, 1.10000, 0.90000
2050217,'MILLVILLE 1 ', 161.0000,1, 210,   1,   1,1.02620411, -39.488233, 1.10000, 0.90000, 1.10000, 0.90000
2050218,'HYDE PARK 1 ', 161.0000,1, 210,   1,   1,1.02195537, -38.891264, 1.10000, 0.90000, 1.10000, 0.90000
2050219,'SALT LAKE~30', 161.0000,1, 210,   1,   1,1.01346600, -43.541793, 1.10000, 0.90000, 1.10000, 0.90000
2050220,'PROVIDENCE 1', 161.0000,1, 210,   1,   1,1.02237332, -39.702489, 1.10000, 0.90000, 1.10000, 0.90000
2050221,'RICHMOND 6 1', 161.0000,1, 210,   1,   1,1.02798092, -38.763376, 1.10000, 0.90000, 1.10000, 0.90000
2050222,'RICHMOND 6 2', 138.0000,1, 210,   1,   1,1.02855039, -40.564531, 1.10000, 0.90000, 1.10000, 0.90000
2050223,'RICHMOND 6 3',  13.8000,1, 210,   1,   1,1.00959086, -44.424192, 1.10000, 0.90000, 1.10000, 0.90000
2050225,'GUNNISON 1 1', 161.0000,1, 210,   1,   1,1.03356552, -35.359480, 1.10000, 0.90000, 1.10000, 0.90000
2050226,'SANTAQUIN 1 ', 161.0000,1, 210,   1,   1,1.01833820, -40.305011, 1.10000, 0.90000, 1.10000, 0.90000
2050227,'LOGAN 3 1   ', 161.0000,1, 210,   1,   1,1.01795650, -39.304327, 1.10000, 0.90000, 1.10000, 0.90000
2050228,'ALPINE 2 1  ', 161.0000,1, 210,   1,   1,1.01626742, -43.268173, 1.10000, 0.90000, 1.10000, 0.90000
2050229,'SALT LAKE~31', 161.0000,1, 210,   1,   1,1.02012336, -44.321712, 1.10000, 0.90000, 1.10000, 0.90000
2050230,'SALT LAKE~32', 161.0000,1, 210,   1,   1,1.02031279, -44.288459, 1.10000, 0.90000, 1.10000, 0.90000
2050231,'SALT LAKE~33', 161.0000,1, 210,   1,   1,1.01991761, -44.353609, 1.10000, 0.90000, 1.10000, 0.90000
2050232,'SALT LAKE~34', 161.0000,1, 210,   1,   1,1.02012336, -44.321712, 1.10000, 0.90000, 1.10000, 0.90000
2050233,'OREM 1 1    ', 161.0000,1, 210,   1,   1,1.01338255, -41.615981, 1.10000, 0.90000, 1.10000, 0.90000
2050234,'OREM 2 1    ', 161.0000,1, 210,   1,   1,1.01620626, -41.625860, 1.10000, 0.90000, 1.10000, 0.90000
2050235,'LINDON 1    ', 161.0000,1, 210,   1,   1,1.01988399, -42.070929, 1.10000, 0.90000, 1.10000, 0.90000
2050236,'PAYSON 2 1  ', 161.0000,1, 210,   1,   1,1.01858604, -40.552022, 1.10000, 0.90000, 1.10000, 0.90000
2050237,'SALT LAKE~35', 161.0000,1, 210,   1,   1,1.01483512, -43.180787, 1.10000, 0.90000, 1.10000, 0.90000
2050238,'SALT LAKE~36', 161.0000,1, 210,   1,   1,1.01455557, -43.213183, 1.10000, 0.90000, 1.10000, 0.90000
2050239,'SALT LAKE~37', 500.0000,1, 210,   1,   1,1.02419364, -41.022362, 1.10000, 0.90000, 1.10000, 0.90000
2050240,'SALT LAKE~38', 161.0000,1, 210,   1,   1,1.02666843, -43.032657, 1.10000, 0.90000, 1.10000, 0.90000
2050241,'SALT LAKE~39', 500.0000,1, 210,   1,   1,1.02397966, -41.051742, 1.10000, 0.90000, 1.10000, 0.90000
2050242,'OREM 3 1    ', 161.0000,1, 210,   1,   1,1.01663697, -41.372976, 1.10000, 0.90000, 1.10000, 0.90000
2050243,'OREM 4 1    ', 161.0000,1, 210,   1,   1,1.01739335, -41.575607, 1.10000, 0.90000, 1.10000, 0.90000
2050244,'SANDY 7 1   ', 161.0000,1, 210,   1,   1,1.02170491, -43.356029, 1.10000, 0.90000, 1.10000, 0.90000
2050245,'SANDY 8 1   ', 161.0000,1, 210,   1,   1,1.01456678, -43.463745, 1.10000, 0.90000, 1.10000, 0.90000
2050246,'SANDY 8 2   ', 161.0000,1, 210,   1,   1,1.01441085, -43.487251, 1.10000, 0.90000, 1.10000, 0.90000
2050247,'SALT LAKE~40', 161.0000,1, 210,   1,   1,1.02282751, -43.772954, 1.10000, 0.90000, 1.10000, 0.90000
2050248,'RICHFIELD 1 ', 161.0000,1, 210,   1,   1,1.03454256, -37.273599, 1.10000, 0.90000, 1.10000, 0.90000
2050249,'PROVO 1 1   ', 161.0000,1, 210,   1,   1,1.01479995, -41.050362, 1.10000, 0.90000, 1.10000, 0.90000
2050250,'PROVO 2 1   ', 161.0000,1, 210,   1,   1,1.01460028, -41.110270, 1.10000, 0.90000, 1.10000, 0.90000
2050251,'SPANISH FO~1', 161.0000,1, 210,   1,   1,1.01873982, -40.345900, 1.10000, 0.90000, 1.10000, 0.90000
2050252,'SPANISH FO~2', 161.0000,1, 210,   1,   1,1.01845801, -40.372456, 1.10000, 0.90000, 1.10000, 0.90000
2050253,'SPANISH FO~3', 161.0000,1, 210,   1,   1,1.01589489, -40.784958, 1.10000, 0.90000, 1.10000, 0.90000
2050254,'AMERICAN ~12', 161.0000,1, 210,   1,   1,1.01471245, -43.104562, 1.10000, 0.90000, 1.10000, 0.90000
2050255,'AMERICAN ~13', 161.0000,1, 210,   1,   1,1.01789391, -42.848345, 1.10000, 0.90000, 1.10000, 0.90000
2050256,'AMERICAN ~14', 161.0000,1, 210,   1,   1,1.01745415, -42.880303, 1.10000, 0.90000, 1.10000, 0.90000
2050257,'AMERICAN ~15', 161.0000,1, 210,   1,   1,1.01834309, -42.815761, 1.10000, 0.90000, 1.10000, 0.90000
2050258,'MORGAN 1    ', 161.0000,1, 210,   1,   1,1.01966584, -45.213687, 1.10000, 0.90000, 1.10000, 0.90000
2050259,'MORGAN 2    ', 161.0000,1, 210,   1,   1,1.01959884, -45.228915, 1.10000, 0.90000, 1.10000, 0.90000
2050260,'OREM 5 1    ', 161.0000,1, 210,   1,   1,1.01761520, -41.584613, 1.10000, 0.90000, 1.10000, 0.90000
2050261,'PLEASANT G~2', 161.0000,1, 210,   1,   1,1.01851416, -42.858693, 1.10000, 0.90000, 1.10000, 0.90000
2050262,'PLEASANT G~3', 161.0000,1, 210,   1,   1,1.01828384, -42.889053, 1.10000, 0.90000, 1.10000, 0.90000
2050263,'PLEASANT G~4', 500.0000,1, 210,   1,   1,1.02289712, -40.180968, 1.10000, 0.90000, 1.10000, 0.90000
2050264,'PLEASANT G~5', 161.0000,1, 210,   1,   1,1.02008295, -42.726716, 1.10000, 0.90000, 1.10000, 0.90000
2050265,'HYRUM 1     ', 161.0000,1, 210,   1,   1,1.02296531, -39.754553, 1.10000, 0.90000, 1.10000, 0.90000
2050266,'HYRUM 2     ', 161.0000,1, 210,   1,   1,1.02286899, -39.767410, 1.10000, 0.90000, 1.10000, 0.90000
2050267,'SALEM 14 1  ', 161.0000,1, 210,   1,   1,1.02234066, -39.704064, 1.10000, 0.90000, 1.10000, 0.90000
2050268,'LOA 1       ', 161.0000,1, 210,   1,   1,1.01993513, -39.280346, 1.10000, 0.90000, 1.10000, 0.90000
2050269,'LOA 2       ', 161.0000,1, 210,   1,   1,1.01991260, -39.284181, 1.10000, 0.90000, 1.10000, 0.90000
2050270,'SALINA 1    ', 161.0000,1, 210,   1,   1,1.03591812, -36.960742, 1.10000, 0.90000, 1.10000, 0.90000
2050271,'SALINA 2    ', 161.0000,1, 210,   1,   1,1.03589237, -36.964752, 1.10000, 0.90000, 1.10000, 0.90000
2050272,'PROVO 3 1   ', 161.0000,1, 210,   1,   1,1.02052319, -40.883395, 1.10000, 0.90000, 1.10000, 0.90000
2050273,'PROVO 4 1   ', 161.0000,1, 210,   1,   1,1.01870799, -41.433628, 1.10000, 0.90000, 1.10000, 0.90000
2050274,'PROVO 4 2   ', 161.0000,1, 210,   1,   1,1.01900280, -41.412847, 1.10000, 0.90000, 1.10000, 0.90000
2050275,'HUNTSVILLE 1', 161.0000,1, 210,   1,   1,1.02358794, -40.992866, 1.10000, 0.90000, 1.10000, 0.90000
2050276,'MANTI 1     ', 161.0000,1, 210,   1,   1,1.03393567, -35.730109, 1.10000, 0.90000, 1.10000, 0.90000
2050277,'MORONI 1    ', 161.0000,1, 210,   1,   1,1.03010499, -37.258716, 1.10000, 0.90000, 1.10000, 0.90000
2050278,'MORONI 2    ', 161.0000,1, 210,   1,   1,1.03007221, -37.264484, 1.10000, 0.90000, 1.10000, 0.90000
2050279,'ESCALANTE 1 ', 161.0000,1, 210,   1,   1,1.01909184, -40.530165, 1.10000, 0.90000, 1.10000, 0.90000
2050280,'PROVO 5 1   ', 161.0000,1, 210,   1,   1,1.02104759, -41.548068, 1.10000, 0.90000, 1.10000, 0.90000
2050281,'PROVO 6 1   ', 500.0000,1, 210,   1,   1,1.02100790, -39.631568, 1.10000, 0.90000, 1.10000, 0.90000
2050282,'PROVO 6 2   ', 161.0000,1, 210,   1,   1,1.02250516, -41.412021, 1.10000, 0.90000, 1.10000, 0.90000
2050283,'PROVO 6 3   ', 500.0000,1, 210,   1,   1,1.02053869, -39.662273, 1.10000, 0.90000, 1.10000, 0.90000
2050284,'PROVO 6 4   ', 500.0000,1, 210,   1,   1,1.02258539, -39.487414, 1.10000, 0.90000, 1.10000, 0.90000
2050285,'MAPLETON 1  ', 161.0000,1, 210,   1,   1,1.01885593, -41.587048, 1.10000, 0.90000, 1.10000, 0.90000
2050286,'MAPLETON 2  ', 161.0000,1, 210,   1,   1,1.01878667, -41.598721, 1.10000, 0.90000, 1.10000, 0.90000
2050287,'EPHRAIM 1   ', 161.0000,1, 210,   1,   1,1.03137827, -34.952851, 1.10000, 0.90000, 1.10000, 0.90000
2050288,'EPHRAIM 2   ', 161.0000,1, 210,   1,   1,1.03129220, -34.965822, 1.10000, 0.90000, 1.10000, 0.90000
2050289,'PARK CITY ~1', 161.0000,1, 210,   1,   1,1.02397859, -43.568506, 1.10000, 0.90000, 1.10000, 0.90000
2050290,'MIDWAY 1    ', 161.0000,1, 210,   1,   1,1.01402521, -42.975946, 1.10000, 0.90000, 1.10000, 0.90000
2050291,'MIDWAY 2    ', 161.0000,1, 210,   1,   1,1.01395416, -42.983931, 1.10000, 0.90000, 1.10000, 0.90000
2050292,'MIDWAY 3    ', 161.0000,1, 210,   1,   1,1.01409209, -42.968648, 1.10000, 0.90000, 1.10000, 0.90000
2050293,'PARK CITY ~2', 161.0000,1, 210,   1,   1,1.01612079, -43.009729, 1.10000, 0.90000, 1.10000, 0.90000
2050294,'SPRINGVILL~1', 161.0000,1, 210,   1,   1,1.01938295, -41.694258, 1.10000, 0.90000, 1.10000, 0.90000
2050295,'SPRINGVILL~3', 161.0000,1, 210,   1,   1,1.02111542, -38.844720, 1.10000, 0.90000, 1.10000, 0.90000
2050296,'FAIRVIEW 2 1', 161.0000,1, 210,   1,   1,1.02715516, -38.763967, 1.10000, 0.90000, 1.10000, 0.90000
2050297,'GARDEN CIT~2', 161.0000,1, 210,   1,   1,1.03421116, -38.275922, 1.10000, 0.90000, 1.10000, 0.90000
2050298,'MOUNT PLEA~1', 161.0000,1, 210,   1,   1,1.03262663, -36.440722, 1.10000, 0.90000, 1.10000, 0.90000
2050299,'HEBER CITY 1', 161.0000,1, 210,   1,   1,1.01391196, -42.560121, 1.10000, 0.90000, 1.10000, 0.90000
2050300,'COALVILLE 1 ', 161.0000,1, 210,   1,   1,1.02744770, -42.484654, 1.10000, 0.90000, 1.10000, 0.90000
2050301,'ORANGEVILL~1', 161.0000,1, 210,   1,   1,1.03017950, -34.065801, 1.10000, 0.90000, 1.10000, 0.90000
2050302,'OAKLEY 3 1  ', 161.0000,1, 210,   1,   1,1.01694870, -41.972947, 1.10000, 0.90000, 1.10000, 0.90000
2050303,'FERRON 1    ', 161.0000,1, 210,   1,   1,1.03021419, -33.692804, 1.10000, 0.90000, 1.10000, 0.90000
2050304,'HUNTINGTON~1', 161.0000,1, 210,   1,   1,1.03678071, -34.473853, 1.10000, 0.90000, 1.10000, 0.90000
2050305,'HUNTINGTON~2', 161.0000,1, 210,   1,   1,1.03674853, -34.477736, 1.10000, 0.90000, 1.10000, 0.90000
2050306,'HUNTINGTON~3', 161.0000,1, 210,   1,   1,1.03681386, -34.469489, 1.10000, 0.90000, 1.10000, 0.90000
2050307,'HUNTINGTON~4', 161.0000,1, 210,   1,   1,1.03678071, -34.473853, 1.10000, 0.90000, 1.10000, 0.90000
2050308,'KAMAS 1     ', 161.0000,1, 210,   1,   1,1.02958393, -38.394546, 1.10000, 0.90000, 1.10000, 0.90000
2050309,'CASTLE DAL~1', 161.0000,1, 210,   1,   1,1.02761602, -32.953580, 1.10000, 0.90000, 1.10000, 0.90000
2050310,'HELPER 1 1  ', 161.0000,1, 210,   1,   1,1.03079736, -36.993626, 1.10000, 0.90000, 1.10000, 0.90000
2050311,'HELPER 1 2  ', 161.0000,1, 210,   1,   1,1.03073215, -36.999254, 1.10000, 0.90000, 1.10000, 0.90000
2050312,'PRICE 1     ', 161.0000,1, 210,   1,   1,1.03823137, -34.147667, 1.10000, 0.90000, 1.10000, 0.90000
2050313,'WELLINGTO~23', 161.0000,1, 210,   1,   1,1.03984082, -33.790455, 1.10000, 0.90000, 1.10000, 0.90000
2050314,'EVANSTON 1 1', 161.0000,1, 210,   1,   1,1.03175008, -37.418843, 1.10000, 0.90000, 1.10000, 0.90000
2050315,'EVANSTON 1 2', 138.0000,1, 210,   1,   1,1.03067839, -35.433963, 1.10000, 0.90000, 1.10000, 0.90000
2050316,'EVANSTON 1 3', 161.0000,1, 210,   1,   1,1.03164423, -37.441762, 1.10000, 0.90000, 1.10000, 0.90000
2050317,'DUCHESNE 1  ', 161.0000,1, 210,   1,   1,1.03302932, -38.529264, 1.10000, 0.90000, 1.10000, 0.90000
2050318,'DUCHESNE 2  ', 161.0000,1, 210,   1,   1,1.03297997, -38.534496, 1.10000, 0.90000, 1.10000, 0.90000
2050319,'EAST CARBO~1', 161.0000,1, 210,   1,   1,1.04103017, -33.810157, 1.10000, 0.90000, 1.10000, 0.90000
2050320,'ALTAMONT 1  ', 161.0000,1, 210,   1,   1,1.03564000, -35.530091, 1.10000, 0.90000, 1.10000, 0.90000
2050321,'ALTAMONT 2  ', 161.0000,1, 210,   1,   1,1.03566873, -35.527075, 1.10000, 0.90000, 1.10000, 0.90000
2050322,'GREEN RIVE~1', 161.0000,1, 210,   1,   1,1.04440749, -35.134705, 1.10000, 0.90000, 1.10000, 0.90000
2050323,'GREEN RIVE~2', 161.0000,1, 210,   1,   1,1.04439509, -35.136283, 1.10000, 0.90000, 1.10000, 0.90000
2050324,'ROOSEVELT ~7', 161.0000,1, 210,   1,   1,1.03715217, -34.374918, 1.10000, 0.90000, 1.10000, 0.90000
2050325,'NEOLA 1     ', 161.0000,1, 210,   1,   1,1.03723955, -35.371685, 1.10000, 0.90000, 1.10000, 0.90000
2050326,'MYTON 1     ', 161.0000,1, 210,   1,   1,1.03739715, -35.419018, 1.10000, 0.90000, 1.10000, 0.90000
2050327,'FORT DUCHE~1', 161.0000,1, 210,   1,   1,1.03927195, -33.857381, 1.10000, 0.90000, 1.10000, 0.90000
2050328,'FORT DUCHE~2', 161.0000,1, 210,   1,   1,1.03922379, -33.859481, 1.10000, 0.90000, 1.10000, 0.90000
2050329,'LAPOINT 1   ', 161.0000,1, 210,   1,   1,1.03902018, -33.803982, 1.10000, 0.90000, 1.10000, 0.90000
2050330,'LAPOINT 2   ', 161.0000,1, 210,   1,   1,1.03904009, -33.802002, 1.10000, 0.90000, 1.10000, 0.90000
2050331,'BLUFF 1     ', 161.0000,1, 210,   1,   1,1.01628220, -50.373950, 1.10000, 0.90000, 1.10000, 0.90000
2050332,'BLUFF 2     ', 115.0000,1, 210,   1,   1,1.02096808, -52.114712, 1.10000, 0.90000, 1.10000, 0.90000
2050333,'BLUFF 3     ', 161.0000,1, 210,   1,   1,1.01626539, -50.375872, 1.10000, 0.90000, 1.10000, 0.90000
2050334,'MONTICELLO 1', 161.0000,1, 210,   1,   1,1.02269602, -44.818349, 1.10000, 0.90000, 1.10000, 0.90000
2050335,'MONTICELLO 2', 115.0000,1, 210,   1,   1,1.02578819, -45.315867, 1.10000, 0.90000, 1.10000, 0.90000
2050336,'MONTICELLO 3', 161.0000,1, 210,   1,   1,1.02265859, -44.821778, 1.10000, 0.90000, 1.10000, 0.90000
2050337,'MOAB 1      ', 500.0000,1, 210,   1,   1,1.03628063, -35.978920, 1.10000, 0.90000, 1.10000, 0.90000
2050338,'MOAB 2      ', 161.0000,1, 210,   1,   1,1.03724301, -36.824401, 1.10000, 0.90000, 1.10000, 0.90000
2050339,'MOAB 3      ', 115.0000,1, 210,   1,   1,1.03797531, -39.808491, 1.10000, 0.90000, 1.10000, 0.90000
2050340,'VERNAL 1 1  ', 500.0000,1, 210,   1,   1,1.03594935, -31.930339, 1.10000, 0.90000, 1.10000, 0.90000
2050341,'VERNAL 1 2  ', 161.0000,1, 210,   1,   1,1.03915107, -33.062695, 1.10000, 0.90000, 1.10000, 0.90000
2050342,'VERNAL 1 3  ',  13.8000,1, 210,   1,   1,1.04451382, -34.712292, 1.10000, 0.90000, 1.10000, 0.90000
2050344,'VERNAL 2 1  ', 161.0000,1, 210,   1,   1,1.03905714, -33.154968, 1.10000, 0.90000, 1.10000, 0.90000
2050345,'BLANDING 1  ', 161.0000,1, 210,   1,   1,1.01799941, -47.259428, 1.10000, 0.90000, 1.10000, 0.90000
2050346,'BLANDING 2  ', 115.0000,1, 210,   1,   1,1.01804781, -46.947619, 1.10000, 0.90000, 1.10000, 0.90000
2050347,'BLANDING 3  ',  18.0000,1, 210,   1,   1,1.01799202, -47.337623, 1.10000, 0.90000, 1.10000, 0.90000
2050349,'BLANDING 5  ', 161.0000,1, 210,   1,   1,1.01809573, -47.264438, 1.10000, 0.90000, 1.10000, 0.90000
2050350,'BLANDING 6  ', 161.0000,1, 210,   1,   1,1.01799941, -47.259428, 1.10000, 0.90000, 1.10000, 0.90000
2050351,'BLANDING 7  ', 161.0000,1, 210,   1,   1,1.01799941, -47.259428, 1.10000, 0.90000, 1.10000, 0.90000
2050352,'MONTEZUMA~32', 161.0000,1, 210,   1,   1,1.01533782, -49.148726, 1.10000, 0.90000, 1.10000, 0.90000
2050353,'MONTEZUMA~33', 115.0000,1, 210,   1,   1,1.02266347, -51.211164, 1.10000, 0.90000, 1.10000, 0.90000
2050354,'JENSEN 1    ', 161.0000,1, 210,   1,   1,1.04241526, -31.822616, 1.10000, 0.90000, 1.10000, 0.90000
2050355,'JENSEN 2    ', 161.0000,1, 210,   1,   1,1.04240441, -31.823634, 1.10000, 0.90000, 1.10000, 0.90000
2050356,'OREM 6 1    ', 500.0000,1, 210,   1,   1,1.02214003, -39.720716, 1.10000, 0.90000, 1.10000, 0.90000
2050357,'OREM 6 2    ', 161.0000,1, 210,   1,   1,1.01780081, -41.514204, 1.10000, 0.90000, 1.10000, 0.90000
2050358,'OREM 6 3    ',  13.8000,1, 210,   1,   1,1.01632488, -42.246701, 1.10000, 0.90000, 1.10000, 0.90000
2050360,'OREM 6 5    ',  18.0000,2, 210,   1,   1,1.02849054, -37.784726, 1.10000, 0.90000, 1.10000, 0.90000
2050361,'OREM 6 6    ',  13.2000,2, 210,   1,   1,1.02214003, -39.720716, 1.10000, 0.90000, 1.10000, 0.90000
2050362,'OREM 6 7    ',  13.8000,2, 210,   1,   1,1.02737117, -38.370456, 1.10000, 0.90000, 1.10000, 0.90000
2050363,'OREM 6 8    ',  20.0000,2, 210,   1,   1,1.02637720, -38.459009, 1.10000, 0.90000, 1.10000, 0.90000
2050364,'OREM 6 9    ',  13.8000,2, 210,   1,   1,1.02214003, -39.720716, 1.10000, 0.90000, 1.10000, 0.90000
2050365,'OREM 6 10   ',  22.0000,2, 210,   1,   1,1.02835894, -37.850036, 1.10000, 0.90000, 1.10000, 0.90000
2050366,'OREM 6 11   ',  13.8000,2, 210,   1,   1,1.02678752, -39.221583, 1.10000, 0.90000, 1.10000, 0.90000
2050367,'SUNNYSIDE ~2', 500.0000,2, 210,   1,   1,1.04147172, -33.282361, 1.10000, 0.90000, 1.10000, 0.90000
2050368,'SUNNYSIDE ~3', 161.0000,1, 210,   1,   1,1.04207349, -33.751130, 1.10000, 0.90000, 1.10000, 0.90000
2050369,'SALT LAKE~41', 161.0000,2, 210,   1,   1,1.02092755, -44.148622, 1.10000, 0.90000, 1.10000, 0.90000
2050370,'SALT LAKE~44', 500.0000,1, 210,   1,   1,1.02116001, -41.321108, 1.10000, 0.90000, 1.10000, 0.90000
2050371,'SALT LAKE~45', 161.0000,1, 210,   1,   1,1.01686525, -42.973044, 1.10000, 0.90000, 1.10000, 0.90000
2050372,'SALT LAKE~46',  13.8000,1, 210,   1,   1,1.01279879, -44.994377, 1.10000, 0.90000, 1.10000, 0.90000
2050374,'SALT LAKE~48',  13.8000,2, 210,   1,   1,1.00532067, -40.196749, 1.10000, 0.90000, 1.10000, 0.90000
2050375,'SALT LAKE~49',  13.8000,2, 210,   1,   1,1.00468504, -40.472655, 1.10000, 0.90000, 1.10000, 0.90000
2050376,'SALT LAKE~50',  24.0000,2, 210,   1,   1,1.00713706, -40.412293, 1.10000, 0.90000, 1.10000, 0.90000
2050377,'SALT LAKE~51', 500.0000,1, 210,   1,   1,1.02270377, -41.344870, 1.10000, 0.90000, 1.10000, 0.90000
2050378,'COLLINSTON 1', 161.0000,1, 210,   1,   1,1.02139664, -39.430173, 1.10000, 0.90000, 1.10000, 0.90000
2050379,'COLLINSTON 2',  13.8000,2, 210,   1,   1,1.02083564, -38.452152, 1.10000, 0.90000, 1.10000, 0.90000
2050380,'VERNAL 3 1  ', 500.0000,1, 210,   1,   1,1.04100001, -29.962831, 1.10000, 0.90000, 1.10000, 0.90000
2050381,'VERNAL 3 2  ', 161.0000,1, 210,   1,   1,1.04332542, -30.781586, 1.10000, 0.90000, 1.10000, 0.90000
2050382,'VERNAL 3 3  ',  18.0000,2, 210,   1,   1,1.04393089, -27.512861, 1.10000, 0.90000, 1.10000, 0.90000
2050383,'DELTA 2 1   ', 500.0000,1, 210,   1,   1,1.02796590, -29.318929, 1.10000, 0.90000, 1.10000, 0.90000
2050384,'DELTA 2 2   ', 161.0000,1, 210,   1,   1,1.03433609, -32.389416, 1.10000, 0.90000, 1.10000, 0.90000
2050385,'DELTA 2 3   ',  20.0000,2, 210,   1,   1,1.01563358, -24.720137, 1.10000, 0.90000, 1.10000, 0.90000
2050386,'DELTA 2 4   ',  20.0000,2, 210,   1,   1,1.01889634, -25.701835, 1.10000, 0.90000, 1.10000, 0.90000
2050387,'DELTA 2 5   ',  13.8000,2, 210,   1,   1,0.98791271, -32.056868, 1.10000, 0.90000, 1.10000, 0.90000
2050388,'DELTA 2 6   ', 500.0000,1, 210,   1,   1,1.02816224, -29.679907, 1.10000, 0.90000, 1.10000, 0.90000
2050389,'MILFORD 2 1 ', 161.0000,1, 210,   1,   1,1.04797804, -37.545830, 1.10000, 0.90000, 1.10000, 0.90000
2050390,'MILFORD 2 2 ',  13.8000,2, 210,   1,   1,1.04841757, -36.739017, 1.10000, 0.90000, 1.10000, 0.90000
2050391,'MILFORD 2 3 ',  13.8000,2, 210,   1,   1,1.04836750, -36.564960, 1.10000, 0.90000, 1.10000, 0.90000
2050392,'BEAVER 2 1  ', 161.0000,1, 210,   1,   1,1.04679751, -36.876864, 1.10000, 0.90000, 1.10000, 0.90000
2050393,'BEAVER 2 2  ',  18.0000,2, 210,   1,   1,1.00303257, -36.606272, 1.10000, 0.90000, 1.10000, 0.90000
2050394,'BEAVER 2 3  ', 161.0000,1, 210,   1,   1,1.04677582, -36.882786, 1.10000, 0.90000, 1.10000, 0.90000
2050395,'CASTLE DAL~2', 500.0000,1, 210,   1,   1,1.02017999, -31.438838, 1.10000, 0.90000, 1.10000, 0.90000
2050396,'CASTLE DAL~3', 161.0000,1, 210,   1,   1,1.02679980, -32.577345, 1.10000, 0.90000, 1.10000, 0.90000
2050397,'CASTLE DAL~4',  18.0000,2, 210,   1,   1,1.01730537, -29.966249, 1.10000, 0.90000, 1.10000, 0.90000
2050398,'CASTLE DAL~5',  13.8000,2, 210,   1,   1,1.01238644, -27.955925, 1.10000, 0.90000, 1.10000, 0.90000
2050399,'CASTLE DAL~6',  13.8000,2, 210,   1,   1,1.01398647, -28.554132, 1.10000, 0.90000, 1.10000, 0.90000
2050400,'MONA 2 1    ', 500.0000,1, 210,   1,   1,1.02802002, -36.537452, 1.10000, 0.90000, 1.10000, 0.90000
2050401,'MONA 2 2    ', 161.0000,1, 210,   1,   1,1.02981329, -37.825714, 1.10000, 0.90000, 1.10000, 0.90000
2050402,'MONA 2 3    ',  13.8000,2, 210,   1,   1,1.01179445, -34.801573, 1.10000, 0.90000, 1.10000, 0.90000
2050403,'MONA 2 4    ',  13.8000,2, 210,   1,   1,1.01133072, -35.174368, 1.10000, 0.90000, 1.10000, 0.90000
2050404,'MONA 2 5    ',  13.8000,2, 210,   1,   1,1.01103878, -35.368567, 1.10000, 0.90000, 1.10000, 0.90000
2050405,'MONA 2 6    ', 500.0000,1, 210,   1,   1,1.02653277, -36.848328, 1.10000, 0.90000, 1.10000, 0.90000
2050406,'MILFORD 3 1 ', 500.0000,1, 210,   1,   1,1.02729726, -35.897705, 1.10000, 0.90000, 1.10000, 0.90000
2050407,'MILFORD 3 2 ', 345.0000,1, 210,   1,   1,1.03168499, -36.596041, 1.10000, 0.90000, 1.10000, 0.90000
2050408,'MILFORD 3 3 ', 161.0000,1, 210,   1,   1,1.03331816, -36.852484, 1.10000, 0.90000, 1.10000, 0.90000
2050409,'MILFORD 3 4 ',  18.0000,2, 210,   1,   1,0.99515671, -34.848943, 1.10000, 0.90000, 1.10000, 0.90000
2050410,'MILFORD 3 5 ', 345.0000,1, 210,   1,   1,1.03121769, -36.625178, 1.10000, 0.90000, 1.10000, 0.90000
2050411,'BOUNTIFUL ~3', 161.0000,1, 210,   1,   1,1.02498567, -44.374035, 1.10000, 0.90000, 1.10000, 0.90000
2050412,'BOUNTIFUL ~4',  13.8000,2, 210,   1,   1,1.04485929, -43.673005, 1.10000, 0.90000, 1.10000, 0.90000
2050413,'BOUNTIFUL ~5',  18.0000,2, 210,   1,   1,1.06985450, -41.019767, 1.10000, 0.90000, 1.10000, 0.90000
2050414,'HELPER 2 1  ', 500.0000,1, 210,   1,   1,1.03418911, -33.950435, 1.10000, 0.90000, 1.10000, 0.90000
2050415,'HELPER 2 2  ', 161.0000,1, 210,   1,   1,1.03456819, -35.203430, 1.10000, 0.90000, 1.10000, 0.90000
2050416,'HELPER 2 3  ',  13.8000,1, 210,   1,   1,1.03444636, -34.937565, 1.10000, 0.90000, 1.10000, 0.90000
2050418,'HELPER 2 5  ',  18.0000,2, 210,   1,   1,1.03220582, -32.970061, 1.10000, 0.90000, 1.10000, 0.90000
2050419,'HELPER 2 6  ',  18.0000,2, 210,   1,   1,1.03214657, -32.982816, 1.10000, 0.90000, 1.10000, 0.90000
2050420,'MILFORD 4 1 ', 161.0000,1, 210,   1,   1,1.03951466, -36.952761, 1.10000, 0.90000, 1.10000, 0.90000
2050421,'MILFORD 4 2 ',  13.8000,2, 210,   1,   1,0.99122965, -33.884575, 1.10000, 0.90000, 1.10000, 0.90000
2050422,'MILFORD 4 3 ', 161.0000,1, 210,   1,   1,1.03914797, -37.003841, 1.10000, 0.90000, 1.10000, 0.90000
2050423,'MILFORD 4 4 ', 161.0000,1, 210,   1,   1,1.03951466, -36.952761, 1.10000, 0.90000, 1.10000, 0.90000
2050424,'PAYSON 3 1  ', 500.0000,2, 210,   1,   1,1.02418494, -38.253827, 1.10000, 0.90000, 1.10000, 0.90000
2050425,'PAYSON 3 2  ', 161.0000,1, 210,   1,   1,1.02021790, -40.009090, 1.10000, 0.90000, 1.10000, 0.90000
2050426,'PAYSON 3 3  ',  13.8000,1, 210,   1,   1,1.01449382, -44.517940, 1.10000, 0.90000, 1.10000, 0.90000
2050428,'PAYSON 3 5  ', 500.0000,1, 210,   1,   1,1.02392972, -38.192867, 1.10000, 0.90000, 1.10000, 0.90000
2050429,'EVANSTON 2 1', 500.0000,1, 210,   1,   1,1.03942728, -35.306750, 1.10000, 0.90000, 1.10000, 0.90000
2050430,'EVANSTON 2 2', 345.0000,1, 210,   1,   1,1.03347731, -33.539559, 1.10000, 0.90000, 1.10000, 0.90000
2050431,'EVANSTON 2 3', 161.0000,1, 210,   1,   1,1.03481317, -35.698619, 1.10000, 0.90000, 1.10000, 0.90000
2050432,'EVANSTON 2 4', 138.0000,1, 210,   1,   1,1.03310704, -34.509493, 1.10000, 0.90000, 1.10000, 0.90000
2050433,'EVANSTON 2 5',  13.8000,2, 210,   1,   1,0.98758447, -34.445009, 1.10000, 0.90000, 1.10000, 0.90000
2050434,'EVANSTON 2 6',  13.8000,2, 210,   1,   1,1.03942728, -35.306750, 1.10000, 0.90000, 1.10000, 0.90000
2050435,'EVANSTON 2 7', 500.0000,1, 210,   1,   1,1.03942895, -35.514276, 1.10000, 0.90000, 1.10000, 0.90000
2050436,'EVANSTON 2 8', 345.0000,1, 210,   1,   1,1.03394794, -33.334134, 1.10000, 0.90000, 1.10000, 0.90000
2050437,'SALT LAKE~52', 161.0000,2, 210,   1,   1,1.01396585, -43.365581, 1.10000, 0.90000, 1.10000, 0.90000
2050438,'MAGNA 3 1   ', 500.0000,1, 210,   1,   1,1.02116001, -41.687896, 1.10000, 0.90000, 1.10000, 0.90000
2050439,'MAGNA 3 2   ', 161.0000,1, 210,   1,   1,1.01730478, -42.982165, 1.10000, 0.90000, 1.10000, 0.90000
2050440,'MAGNA 3 3   ',  24.0000,2, 210,   1,   1,1.00641942, -40.673872, 1.10000, 0.90000, 1.10000, 0.90000
2050441,'MAGNA 3 4   ',  13.8000,2, 210,   1,   1,1.00576663, -40.851877, 1.10000, 0.90000, 1.10000, 0.90000
2050442,'MAGNA 3 5   ',  13.8000,2, 210,   1,   1,1.00990558, -40.780010, 1.10000, 0.90000, 1.10000, 0.90000
2050443,'SALT LAKE~53', 500.0000,2, 210,   1,   1,1.02409995, -41.990838, 1.10000, 0.90000, 1.10000, 0.90000
2050444,'SALT LAKE~54', 161.0000,1, 210,   1,   1,1.02222991, -43.883272, 1.10000, 0.90000, 1.10000, 0.90000
2050445,'SALT LAKE~55', 500.0000,1, 210,   1,   1,1.02393913, -42.123873, 1.10000, 0.90000, 1.10000, 0.90000
2050446,'HUNTINGTO~18', 500.0000,1, 210,   1,   1,1.02886856, -32.596053, 1.10000, 0.90000, 1.10000, 0.90000
2050447,'HUNTINGTO~19', 161.0000,1, 210,   1,   1,1.03835154, -33.454444, 1.10000, 0.90000, 1.10000, 0.90000
2050448,'HUNTINGTO~20',  13.8000,2, 210,   1,   1,1.03069794, -29.182253, 1.10000, 0.90000, 1.10000, 0.90000
2050449,'HUNTINGTO~21',  18.0000,2, 210,   1,   1,1.02886856, -32.596053, 1.10000, 0.90000, 1.10000, 0.90000
2050450,'GRANTSVILL~2', 500.0000,1, 210,   1,   1,1.02329111, -41.375319, 1.10000, 0.90000, 1.10000, 0.90000
2050451,'GRANTSVILL~3', 161.0000,2, 210,   1,   1,1.02670956, -41.414592, 1.10000, 0.90000, 1.10000, 0.90000
2050452,'GRANTSVILL~4', 500.0000,1, 210,   1,   1,1.02375817, -41.376606, 1.10000, 0.90000, 1.10000, 0.90000
2050453,'SAINT GEOR~8', 500.0000,1, 210,   1,   1,1.04330790, -42.610675, 1.10000, 0.90000, 1.10000, 0.90000
2050454,'SAINT GEOR~9', 161.0000,1, 210,   1,   1,1.03151488, -45.491304, 1.10000, 0.90000, 1.10000, 0.90000
2050455,'SAINT GEO~10',  18.0000,1, 210,   1,   1,1.04779422, -41.670130, 1.10000, 0.90000, 1.10000, 0.90000
2050457,'SAINT GEO~12',  18.0000,2, 210,   1,   1,1.04257560, -42.217126, 1.10000, 0.90000, 1.10000, 0.90000
2050458,'DUTCH JOHN 1', 500.0000,2, 210,   1,   1,1.04093802, -32.633551, 1.10000, 0.90000, 1.10000, 0.90000
2050459,'DUTCH JOHN 2', 161.0000,1, 210,   1,   1,1.04019666, -32.675072, 1.10000, 0.90000, 1.10000, 0.90000
2050460,'DUTCH JOHN 3', 138.0000,1, 210,   1,   1,1.02456224, -31.802491, 1.10000, 0.90000, 1.10000, 0.90000
2053000,'LAS VEGA~171', 115.0000,1, 211,   1,   1,1.00021708, -73.601688, 1.10000, 0.90000, 1.10000, 0.90000
2053001,'ANGEL FIRE 1', 115.0000,1, 211,   1,   1,1.00807035, -68.401722, 1.10000, 0.90000, 1.10000, 0.90000
2053002,'ANGEL FIRE 2', 115.0000,1, 211,   1,   1,1.00804913, -68.405820, 1.10000, 0.90000, 1.10000, 0.90000
2053003,'CAPITAN 1   ', 115.0000,1, 211,   1,   1,1.01886225, -74.041573, 1.10000, 0.90000, 1.10000, 0.90000
2053004,'MORA 1      ', 115.0000,1, 211,   1,   1,0.99607766, -71.592083, 1.10000, 0.90000, 1.10000, 0.90000
2053005,'TAOS 1      ', 115.0000,1, 211,   1,   1,1.00327420, -69.127907, 1.10000, 0.90000, 1.10000, 0.90000
2053006,'TAOS 2      ', 115.0000,1, 211,   1,   1,1.00339127, -69.118386, 1.10000, 0.90000, 1.10000, 0.90000
2053007,'QUESTA 1    ', 115.0000,1, 211,   1,   1,1.01278913, -66.587514, 1.10000, 0.90000, 1.10000, 0.90000
2053008,'RIBERA 1    ', 115.0000,1, 211,   1,   1,1.01698291, -70.629511, 1.10000, 0.90000, 1.10000, 0.90000
2053009,'RIBERA 2    ', 115.0000,1, 211,   1,   1,1.01699603, -70.626164, 1.10000, 0.90000, 1.10000, 0.90000
2053010,'RUIDOSO DO~1', 115.0000,1, 211,   1,   1,1.01153505, -75.337294, 1.10000, 0.90000, 1.10000, 0.90000
2053011,'RUIDOSO DO~2', 115.0000,1, 211,   1,   1,1.01148605, -75.340736, 1.10000, 0.90000, 1.10000, 0.90000
2053012,'MESCALERO 1 ', 115.0000,1, 211,   1,   1,1.01099932, -75.628738, 1.10000, 0.90000, 1.10000, 0.90000
2053013,'PECOS 1     ', 115.0000,1, 211,   1,   1,1.01292598, -71.824616, 1.10000, 0.90000, 1.10000, 0.90000
2053014,'EL PRADO 1  ', 115.0000,1, 211,   1,   1,1.00517786, -68.708213, 1.10000, 0.90000, 1.10000, 0.90000
2053015,'EL PRADO 2  ', 115.0000,1, 211,   1,   1,1.00512469, -68.714121, 1.10000, 0.90000, 1.10000, 0.90000
2053016,'ALTO 1      ', 115.0000,1, 211,   1,   1,1.01600242, -74.445975, 1.10000, 0.90000, 1.10000, 0.90000
2053017,'ALTO 2      ', 115.0000,1, 211,   1,   1,1.01603246, -74.443448, 1.10000, 0.90000, 1.10000, 0.90000
2053018,'ALTO 3      ', 115.0000,1, 211,   1,   1,1.01597595, -74.448502, 1.10000, 0.90000, 1.10000, 0.90000
2053019,'RUIDOSO 1   ', 115.0000,1, 211,   1,   1,1.01322937, -74.822919, 1.10000, 0.90000, 1.10000, 0.90000
2053020,'RANCHOS DE~1', 115.0000,1, 211,   1,   1,1.00107753, -70.270946, 1.10000, 0.90000, 1.10000, 0.90000
2053021,'CARRIZOZO 1 ', 115.0000,1, 211,   1,   1,1.01996517, -72.096560, 1.10000, 0.90000, 1.10000, 0.90000
2053022,'CHIMAYO 1   ', 115.0000,1, 211,   1,   1,0.98993778, -71.545207, 1.10000, 0.90000, 1.10000, 0.90000
2053023,'SANTA FE 1 1', 115.0000,1, 211,   1,   1,0.98452312, -71.206997, 1.10000, 0.90000, 1.10000, 0.90000
2053024,'SANTA FE 2 1', 115.0000,1, 211,   1,   1,0.98757762, -69.573318, 1.10000, 0.90000, 1.10000, 0.90000
2053025,'SANTA FE 2 2', 115.0000,1, 211,   1,   1,0.98742324, -69.586698, 1.10000, 0.90000, 1.10000, 0.90000
2053026,'SANTA FE 3 1', 115.0000,1, 211,   1,   1,0.98550338, -69.987582, 1.10000, 0.90000, 1.10000, 0.90000
2053027,'LA LUZ 1    ', 115.0000,1, 211,   1,   1,1.01707447, -75.822456, 1.10000, 0.90000, 1.10000, 0.90000
2053028,'ESTANCIA 1  ', 115.0000,1, 211,   1,   1,1.01439834, -68.073927, 1.10000, 0.90000, 1.10000, 0.90000
2053029,'ALCALDE 1   ', 115.0000,1, 211,   1,   1,0.98025358, -71.378448, 1.10000, 0.90000, 1.10000, 0.90000
2053030,'MORIARTY 1  ', 115.0000,1, 211,   1,   1,1.01916742, -68.391722, 1.10000, 0.90000, 1.10000, 0.90000
2053031,'SANTA FE 4 1', 115.0000,1, 211,   1,   1,0.99284315, -68.875416, 1.10000, 0.90000, 1.10000, 0.90000
2053032,'SANTA FE 5 1', 115.0000,1, 211,   1,   1,0.98076051, -71.562433, 1.10000, 0.90000, 1.10000, 0.90000
2053033,'TULAROSA 1  ', 115.0000,1, 211,   1,   1,1.01886594, -75.354766, 1.10000, 0.90000, 1.10000, 0.90000
2053034,'TULAROSA 2  ', 115.0000,1, 211,   1,   1,1.01882160, -75.358925, 1.10000, 0.90000, 1.10000, 0.90000
2053035,'ALAMOGORDO~1', 115.0000,1, 211,   1,   1,1.01489961, -78.365486, 1.10000, 0.90000, 1.10000, 0.90000
2053036,'ALAMOGORDO~2', 230.0000,1, 211,   1,   1,1.02694988, -73.590623, 1.10000, 0.90000, 1.10000, 0.90000
2053037,'ALAMOGORDO~3', 115.0000,1, 211,   1,   1,1.02652550, -75.693372, 1.10000, 0.90000, 1.10000, 0.90000
2053038,'ALAMOGORDO~4', 230.0000,1, 211,   1,   1,1.02681756, -73.605540, 1.10000, 0.90000, 1.10000, 0.90000
2053039,'HOLLOMAN A~1', 115.0000,1, 211,   1,   1,1.02377021, -75.734907, 1.10000, 0.90000, 1.10000, 0.90000
2053040,'ESPANOLA 1  ', 115.0000,1, 211,   1,   1,0.98586804, -70.425083, 1.10000, 0.90000, 1.10000, 0.90000
2053041,'ESPANOLA 2  ',  18.0000,1, 211,   1,   1,0.96600503, -73.504857, 1.10000, 0.90000, 1.10000, 0.90000
2053042,'ESPANOLA 3  ',  18.0000,1, 211,   1,   1,0.98774111, -70.161308, 1.10000, 0.90000, 1.10000, 0.90000
2053044,'SANTA FE 6 1', 230.0000,1, 211,   1,   1,1.01625121, -63.005647, 1.10000, 0.90000, 1.10000, 0.90000
2053045,'SANTA FE 6 2', 115.0000,1, 211,   1,   1,0.99909693, -68.033370, 1.10000, 0.90000, 1.10000, 0.90000
2053046,'SANTA FE 6 3',  13.8000,1, 211,   1,   1,0.98812550, -77.245485, 1.10000, 0.90000, 1.10000, 0.90000
2053048,'SANTA FE 7 1', 115.0000,1, 211,   1,   1,0.98821414, -69.887008, 1.10000, 0.90000, 1.10000, 0.90000
2053049,'SANTA FE 7 2', 115.0000,1, 211,   1,   1,0.98802954, -69.905538, 1.10000, 0.90000, 1.10000, 0.90000
2053050,'EDGEWOOD 1  ', 115.0000,1, 211,   1,   1,1.00562227, -66.542100, 1.10000, 0.90000, 1.10000, 0.90000
2053051,'EDGEWOOD 2  ', 115.0000,1, 211,   1,   1,1.00573492, -66.531903, 1.10000, 0.90000, 1.10000, 0.90000
2053052,'CHAPARRAL 1 ', 115.0000,1, 211,   1,   1,1.00716257, -81.138433, 1.10000, 0.90000, 1.10000, 0.90000
2053053,'CHAPARRAL 2 ', 115.0000,1, 211,   1,   1,1.00707066, -81.152913, 1.10000, 0.90000, 1.10000, 0.90000
2053054,'MOUNTAINAI~1', 115.0000,1, 211,   1,   1,1.03376698, -68.764801, 1.10000, 0.90000, 1.10000, 0.90000
2053055,'LOS ALAMOS 1', 115.0000,1, 211,   1,   1,0.99384660, -68.896760, 1.10000, 0.90000, 1.10000, 0.90000
2053056,'LOS ALAMOS 2', 115.0000,1, 211,   1,   1,0.99365109, -68.913986, 1.10000, 0.90000, 1.10000, 0.90000
2053057,'LOS ALAMOS 3', 115.0000,1, 211,   1,   1,0.99403566, -68.880429, 1.10000, 0.90000, 1.10000, 0.90000
2053058,'SANDIA PAR~1', 115.0000,1, 211,   1,   1,1.02357912, -64.549618, 1.10000, 0.90000, 1.10000, 0.90000
2053059,'SANDIA PAR~2', 115.0000,1, 211,   1,   1,1.02361107, -64.545322, 1.10000, 0.90000, 1.10000, 0.90000
2053060,'TIJERAS 1   ', 115.0000,1, 211,   1,   1,1.00673974, -66.083515, 1.10000, 0.90000, 1.10000, 0.90000
2053061,'TIJERAS 2   ', 115.0000,1, 211,   1,   1,1.00667703, -66.092086, 1.10000, 0.90000, 1.10000, 0.90000
2053062,'TIJERAS 3   ', 115.0000,1, 211,   1,   1,1.00680184, -66.075271, 1.10000, 0.90000, 1.10000, 0.90000
2053063,'ALGODONES ~1', 115.0000,1, 211,   1,   1,1.01040292, -66.580438, 1.10000, 0.90000, 1.10000, 0.90000
2053064,'ABIQUIU 1   ', 115.0000,1, 211,   1,   1,0.99268967, -66.095508, 1.10000, 0.90000, 1.10000, 0.90000
2053065,'PLACITAS 1  ', 115.0000,1, 211,   1,   1,1.02127290, -65.177367, 1.10000, 0.90000, 1.10000, 0.90000
2053066,'ALBUQUERQU~1', 115.0000,1, 211,   1,   1,1.00869405, -65.492614, 1.10000, 0.90000, 1.10000, 0.90000
2053067,'ALBUQUERQU~2', 115.0000,1, 211,   1,   1,1.00855446, -65.517183, 1.10000, 0.90000, 1.10000, 0.90000
2053068,'ALBUQUERQ~21', 115.0000,1, 211,   1,   1,1.00722456, -65.543308, 1.10000, 0.90000, 1.10000, 0.90000
2053069,'ALBUQUERQ~22', 115.0000,1, 211,   1,   1,1.00705469, -65.560527, 1.10000, 0.90000, 1.10000, 0.90000
2053070,'ALBUQUERQ~23', 115.0000,1, 211,   1,   1,1.00738251, -65.527162, 1.10000, 0.90000, 1.10000, 0.90000
2053071,'ALBUQUERQ~39', 115.0000,1, 211,   1,   1,1.00238168, -66.802160, 1.10000, 0.90000, 1.10000, 0.90000
2053072,'ALBUQUERQ~47', 115.0000,1, 211,   1,   1,1.00340784, -66.614774, 1.10000, 0.90000, 1.10000, 0.90000
2053073,'ALBUQUERQ~48', 115.0000,1, 211,   1,   1,1.00599039, -66.543664, 1.10000, 0.90000, 1.10000, 0.90000
2053074,'ALBUQUERQ~49', 115.0000,1, 211,   1,   1,1.00581813, -66.558377, 1.10000, 0.90000, 1.10000, 0.90000
2053075,'ALBUQUERQ~50', 115.0000,1, 211,   1,   1,1.00372934, -66.783800, 1.10000, 0.90000, 1.10000, 0.90000
2053076,'ALBUQUERQ~51', 115.0000,1, 211,   1,   1,1.00755429, -65.739983, 1.10000, 0.90000, 1.10000, 0.90000
2053077,'ALBUQUERQ~52', 115.0000,1, 211,   1,   1,1.00743878, -65.759566, 1.10000, 0.90000, 1.10000, 0.90000
2053078,'ALBUQUERQ~53', 115.0000,1, 211,   1,   1,1.00766122, -65.722423, 1.10000, 0.90000, 1.10000, 0.90000
2053079,'ALBUQUERQ~54', 115.0000,1, 211,   1,   1,1.02211189, -64.307638, 1.10000, 0.90000, 1.10000, 0.90000
2053080,'ALBUQUERQ~55', 115.0000,1, 211,   1,   1,1.02230799, -64.293254, 1.10000, 0.90000, 1.10000, 0.90000
2053081,'ALBUQUERQ~56', 115.0000,1, 211,   1,   1,1.00862777, -66.118314, 1.10000, 0.90000, 1.10000, 0.90000
2053082,'ALBUQUERQU~3', 115.0000,1, 211,   1,   1,1.00467956, -66.101328, 1.10000, 0.90000, 1.10000, 0.90000
2053083,'ALBUQUERQU~4', 115.0000,1, 211,   1,   1,1.01000357, -65.503235, 1.10000, 0.90000, 1.10000, 0.90000
2053084,'ALBUQUERQU~5', 115.0000,1, 211,   1,   1,1.00984704, -65.518795, 1.10000, 0.90000, 1.10000, 0.90000
2053085,'ALBUQUERQU~6', 115.0000,1, 211,   1,   1,1.00931334, -65.360088, 1.10000, 0.90000, 1.10000, 0.90000
2053086,'ALBUQUERQU~7', 115.0000,1, 211,   1,   1,1.00576627, -66.084416, 1.10000, 0.90000, 1.10000, 0.90000
2053087,'ALBUQUERQU~8', 115.0000,1, 211,   1,   1,1.00564957, -66.101307, 1.10000, 0.90000, 1.10000, 0.90000
2053088,'ALBUQUERQU~9', 115.0000,1, 211,   1,   1,1.00753760, -66.011613, 1.10000, 0.90000, 1.10000, 0.90000
2053089,'ALBUQUERQ~10', 115.0000,1, 211,   1,   1,1.00736392, -66.023518, 1.10000, 0.90000, 1.10000, 0.90000
2053090,'BERNALILLO 1', 115.0000,1, 211,   1,   1,1.01954377, -65.381235, 1.10000, 0.90000, 1.10000, 0.90000
2053091,'BERNALILLO 2', 115.0000,1, 211,   1,   1,1.01946497, -65.388447, 1.10000, 0.90000, 1.10000, 0.90000
2053092,'BERNALILLO 3', 115.0000,1, 211,   1,   1,1.01962686, -65.373189, 1.10000, 0.90000, 1.10000, 0.90000
2053093,'SUNLAND PA~1', 115.0000,1, 211,   1,   1,1.02810061, -79.740758, 1.10000, 0.90000, 1.10000, 0.90000
2053094,'SUNLAND PA~2', 115.0000,1, 211,   1,   1,1.02800786, -79.751188, 1.10000, 0.90000, 1.10000, 0.90000
2053095,'ALBUQUERQ~11', 115.0000,1, 211,   1,   1,1.00677347, -65.768861, 1.10000, 0.90000, 1.10000, 0.90000
2053096,'ALBUQUERQ~12', 115.0000,1, 211,   1,   1,1.00701177, -65.743924, 1.10000, 0.90000, 1.10000, 0.90000
2053097,'ALBUQUERQ~13', 115.0000,1, 211,   1,   1,1.01239491, -64.993218, 1.10000, 0.90000, 1.10000, 0.90000
2053098,'ALBUQUERQ~14', 115.0000,1, 211,   1,   1,1.01261878, -64.970836, 1.10000, 0.90000, 1.10000, 0.90000
2053099,'VADO 1      ', 115.0000,1, 211,   1,   1,1.02015591, -80.237627, 1.10000, 0.90000, 1.10000, 0.90000
2053100,'VADO 2      ', 115.0000,1, 211,   1,   1,1.02013803, -80.239457, 1.10000, 0.90000, 1.10000, 0.90000
2053101,'ALBUQUERQ~15', 115.0000,1, 211,   1,   1,1.00876617, -65.601918, 1.10000, 0.90000, 1.10000, 0.90000
2053102,'ALBUQUERQ~16', 115.0000,1, 211,   1,   1,1.00867701, -65.614123, 1.10000, 0.90000, 1.10000, 0.90000
2053103,'ALBUQUERQ~17', 115.0000,1, 211,   1,   1,1.00763679, -65.562153, 1.10000, 0.90000, 1.10000, 0.90000
2053104,'ALBUQUERQ~18', 115.0000,1, 211,   1,   1,1.00748765, -65.572623, 1.10000, 0.90000, 1.10000, 0.90000
2053105,'CORRALES 1  ', 115.0000,1, 211,   1,   1,1.01574171, -65.031802, 1.10000, 0.90000, 1.10000, 0.90000
2053106,'CORRALES 2  ', 115.0000,1, 211,   1,   1,1.01577973, -65.024548, 1.10000, 0.90000, 1.10000, 0.90000
2053107,'ALBUQUERQ~19', 115.0000,1, 211,   1,   1,1.01104033, -65.277429, 1.10000, 0.90000, 1.10000, 0.90000
2053108,'ALBUQUERQ~20', 115.0000,1, 211,   1,   1,1.01095498, -65.291588, 1.10000, 0.90000, 1.10000, 0.90000
2053109,'ALBUQUERQ~24', 115.0000,1, 211,   1,   1,1.01239598, -65.022308, 1.10000, 0.90000, 1.10000, 0.90000
2053110,'ALBUQUERQ~25', 115.0000,1, 211,   1,   1,1.01246703, -65.009467, 1.10000, 0.90000, 1.10000, 0.90000
2053111,'ALBUQUERQ~26', 115.0000,1, 211,   1,   1,1.01110923, -65.261262, 1.10000, 0.90000, 1.10000, 0.90000
2053112,'LAS CRUCES~1', 115.0000,1, 211,   1,   1,1.01967442, -78.569285, 1.10000, 0.90000, 1.10000, 0.90000
2053113,'LAS CRUCES~2', 115.0000,1, 211,   1,   1,1.01597893, -78.743475, 1.10000, 0.90000, 1.10000, 0.90000
2053114,'VEGUITA 1   ', 115.0000,1, 211,   1,   1,1.02883649, -65.252253, 1.10000, 0.90000, 1.10000, 0.90000
2053115,'BELEN 1 1   ', 115.0000,1, 211,   1,   1,1.01321602, -65.307264, 1.10000, 0.90000, 1.10000, 0.90000
2053116,'BELEN 1 2   ', 115.0000,1, 211,   1,   1,1.01334548, -65.287436, 1.10000, 0.90000, 1.10000, 0.90000
2053117,'MESQUITE 2 1', 115.0000,1, 211,   1,   1,1.01465857, -79.953306, 1.10000, 0.90000, 1.10000, 0.90000
2053118,'MESQUITE 2 2', 115.0000,1, 211,   1,   1,1.01463258, -79.956455, 1.10000, 0.90000, 1.10000, 0.90000
2053119,'ALBUQUERQ~27', 115.0000,1, 211,   1,   1,1.00832736, -65.362055, 1.10000, 0.90000, 1.10000, 0.90000
2053120,'SANTA TERE~1', 115.0000,1, 211,   1,   1,1.03128791, -80.234191, 1.10000, 0.90000, 1.10000, 0.90000
2053121,'ALBUQUERQ~28', 115.0000,1, 211,   1,   1,1.00923991, -65.323403, 1.10000, 0.90000, 1.10000, 0.90000
2053122,'ALBUQUERQ~29', 115.0000,1, 211,   1,   1,1.00882471, -65.346442, 1.10000, 0.90000, 1.10000, 0.90000
2053123,'ALBUQUERQ~30', 115.0000,1, 211,   1,   1,1.01158178, -65.187749, 1.10000, 0.90000, 1.10000, 0.90000
2053124,'ALBUQUERQ~31', 115.0000,1, 211,   1,   1,1.01127028, -65.209954, 1.10000, 0.90000, 1.10000, 0.90000
2053125,'PERALTA 1   ', 115.0000,1, 211,   1,   1,1.01372123, -65.151836, 1.10000, 0.90000, 1.10000, 0.90000
2053126,'PERALTA 2   ', 115.0000,1, 211,   1,   1,1.01369536, -65.155886, 1.10000, 0.90000, 1.10000, 0.90000
2053127,'RIO RANCHO~1', 115.0000,1, 211,   1,   1,1.01165426, -65.272730, 1.10000, 0.90000, 1.10000, 0.90000
2053128,'RIO RANCHO~2', 115.0000,1, 211,   1,   1,1.01371956, -64.902773, 1.10000, 0.90000, 1.10000, 0.90000
2053129,'JEMEZ PUEB~1', 115.0000,1, 211,   1,   1,1.02578878, -65.614103, 1.10000, 0.90000, 1.10000, 0.90000
2053130,'JEMEZ PUEB~2', 115.0000,1, 211,   1,   1,1.02574825, -65.617634, 1.10000, 0.90000, 1.10000, 0.90000
2053131,'LAS CRUCES~3', 115.0000,1, 211,   1,   1,1.02092981, -78.314676, 1.10000, 0.90000, 1.10000, 0.90000
2053132,'LAS CRUCES~4', 115.0000,1, 211,   1,   1,1.01177526, -78.770529, 1.10000, 0.90000, 1.10000, 0.90000
2053133,'ALBUQUERQ~32', 115.0000,1, 211,   1,   1,1.01340473, -64.843104, 1.10000, 0.90000, 1.10000, 0.90000
2053134,'ALBUQUERQ~33', 115.0000,1, 211,   1,   1,1.01323664, -64.866819, 1.10000, 0.90000, 1.10000, 0.90000
2053135,'ALBUQUERQ~34', 230.0000,1, 211,   1,   1,1.02198291, -61.230071, 1.10000, 0.90000, 1.10000, 0.90000
2053136,'ALBUQUERQ~35', 115.0000,1, 211,   1,   1,1.01877046, -63.887527, 1.10000, 0.90000, 1.10000, 0.90000
2053137,'LAS CRUCES~5', 115.0000,1, 211,   1,   1,1.01727951, -78.305899, 1.10000, 0.90000, 1.10000, 0.90000
2053138,'LAS CRUCES~6', 115.0000,1, 211,   1,   1,1.01964569, -77.618078, 1.10000, 0.90000, 1.10000, 0.90000
2053139,'RIO RANCHO~3', 115.0000,1, 211,   1,   1,1.04085743, -66.325283, 1.10000, 0.90000, 1.10000, 0.90000
2053140,'RIO RANCHO~4', 115.0000,1, 211,   1,   1,1.01549888, -64.301477, 1.10000, 0.90000, 1.10000, 0.90000
2053141,'RIO RANCHO~5', 115.0000,1, 211,   1,   1,1.01533353, -64.323853, 1.10000, 0.90000, 1.10000, 0.90000
2053142,'LA MESA 4 1 ', 115.0000,1, 211,   1,   1,1.02662480, -78.151127, 1.10000, 0.90000, 1.10000, 0.90000
2053143,'LAS CRUCES~7', 115.0000,1, 211,   1,   1,1.01184094, -78.679005, 1.10000, 0.90000, 1.10000, 0.90000
2053144,'LAS CRUCES~8', 115.0000,1, 211,   1,   1,1.01553607, -78.657736, 1.10000, 0.90000, 1.10000, 0.90000
2053145,'LAS CRUCES~9', 115.0000,1, 211,   1,   1,1.01543343, -78.668924, 1.10000, 0.90000, 1.10000, 0.90000
2053146,'LAS CRUCE~10', 115.0000,1, 211,   1,   1,1.01563764, -78.647040, 1.10000, 0.90000, 1.10000, 0.90000
2053147,'SOCORRO 1   ', 115.0000,1, 211,   1,   1,1.03489017, -71.077312, 1.10000, 0.90000, 1.10000, 0.90000
2053148,'ALBUQUERQ~36', 115.0000,1, 211,   1,   1,1.00627458, -64.985323, 1.10000, 0.90000, 1.10000, 0.90000
2053149,'ALBUQUERQ~37', 115.0000,1, 211,   1,   1,1.02294028, -65.237247, 1.10000, 0.90000, 1.10000, 0.90000
2053150,'ALBUQUERQ~38', 115.0000,1, 211,   1,   1,1.00584090, -64.800539, 1.10000, 0.90000, 1.10000, 0.90000
2053151,'LAS CRUCE~11', 115.0000,1, 211,   1,   1,1.02243888, -75.673230, 1.10000, 0.90000, 1.10000, 0.90000
2053152,'LAS CRUCE~12', 115.0000,1, 211,   1,   1,1.02268386, -75.652917, 1.10000, 0.90000, 1.10000, 0.90000
2053153,'DULCE 1     ', 115.0000,1, 211,   1,   1,1.01875293, -59.107193, 1.10000, 0.90000, 1.10000, 0.90000
2053154,'ANTHONY 1 1 ', 115.0000,1, 211,   1,   1,1.02698064, -79.483226, 1.10000, 0.90000, 1.10000, 0.90000
2053155,'ANTHONY 1 2 ', 115.0000,1, 211,   1,   1,1.02706957, -79.467427, 1.10000, 0.90000, 1.10000, 0.90000
2053156,'LOS LUNAS ~1', 115.0000,1, 211,   1,   1,1.01361251, -64.413069, 1.10000, 0.90000, 1.10000, 0.90000
2053157,'LOS LUNAS ~2', 115.0000,1, 211,   1,   1,1.01344931, -64.430916, 1.10000, 0.90000, 1.10000, 0.90000
2053158,'LOS LUNAS ~3', 115.0000,1, 211,   1,   1,1.01351130, -64.401717, 1.10000, 0.90000, 1.10000, 0.90000
2053159,'LOS LUNAS ~4', 115.0000,1, 211,   1,   1,1.01093733, -64.459842, 1.10000, 0.90000, 1.10000, 0.90000
2053160,'TRUTH OR C~1', 115.0000,1, 211,   1,   1,1.03041756, -75.660471, 1.10000, 0.90000, 1.10000, 0.90000
2053161,'TRUTH OR C~2', 115.0000,1, 211,   1,   1,1.03035009, -75.666939, 1.10000, 0.90000, 1.10000, 0.90000
2053162,'TRUTH OR C~3', 115.0000,1, 211,   1,   1,1.03049350, -75.652814, 1.10000, 0.90000, 1.10000, 0.90000
2053163,'TRUTH OR C~4', 115.0000,1, 211,   1,   1,1.03041756, -75.660471, 1.10000, 0.90000, 1.10000, 0.90000
2053164,'HATCH 1     ', 115.0000,1, 211,   1,   1,1.03021491, -75.027497, 1.10000, 0.90000, 1.10000, 0.90000
2053165,'LAGUNA 1    ', 115.0000,1, 211,   1,   1,1.01193845, -63.656851, 1.10000, 0.90000, 1.10000, 0.90000
2053166,'LAGUNA 2    ', 115.0000,1, 211,   1,   1,1.01199698, -63.652438, 1.10000, 0.90000, 1.10000, 0.90000
2053167,'CUBA 1      ', 115.0000,1, 211,   1,   1,1.02112377, -63.740234, 1.10000, 0.90000, 1.10000, 0.90000
2053168,'ARREY 1     ', 115.0000,1, 211,   1,   1,1.03187716, -74.837372, 1.10000, 0.90000, 1.10000, 0.90000
2053169,'ARREY 2     ', 115.0000,1, 211,   1,   1,1.03189170, -74.834763, 1.10000, 0.90000, 1.10000, 0.90000
2053170,'ARREY 3     ', 115.0000,1, 211,   1,   1,1.03185892, -74.839776, 1.10000, 0.90000, 1.10000, 0.90000
2053171,'PUEBLO OF ~1', 115.0000,1, 211,   1,   1,1.01720619, -61.657443, 1.10000, 0.90000, 1.10000, 0.90000
2053172,'MAGDALENA 1 ', 115.0000,1, 211,   1,   1,1.03795981, -73.779259, 1.10000, 0.90000, 1.10000, 0.90000
2053173,'MAGDALENA 2 ', 115.0000,1, 211,   1,   1,1.03798068, -73.776247, 1.10000, 0.90000, 1.10000, 0.90000
2053174,'COLUMBUS 1 1', 115.0000,1, 211,   1,   1,1.02079582, -69.796125, 1.10000, 0.90000, 1.10000, 0.90000
2053175,'DEMING 1 1  ', 115.0000,1, 211,   1,   1,1.01619625, -70.738528, 1.10000, 0.90000, 1.10000, 0.90000
2053176,'MILAN 1     ', 115.0000,1, 211,   1,   1,1.02573287, -57.919164, 1.10000, 0.90000, 1.10000, 0.90000
2053177,'MILAN 2     ', 115.0000,1, 211,   1,   1,1.02564919, -57.924150, 1.10000, 0.90000, 1.10000, 0.90000
2053178,'AZTEC 1     ', 115.0000,1, 211,   1,   1,1.02692354, -52.274440, 1.10000, 0.90000, 1.10000, 0.90000
2053179,'GRANTS 1    ', 115.0000,1, 211,   1,   1,1.01974487, -59.971165, 1.10000, 0.90000, 1.10000, 0.90000
2053180,'BLOOMFIELD~1', 115.0000,1, 211,   1,   1,1.00776052, -55.389323, 1.10000, 0.90000, 1.10000, 0.90000
2053181,'BLOOMFIELD~2', 115.0000,1, 211,   1,   1,1.00763416, -55.402116, 1.10000, 0.90000, 1.10000, 0.90000
2053182,'CROWNPOINT 1', 115.0000,1, 211,   1,   1,1.02023137, -59.932458, 1.10000, 0.90000, 1.10000, 0.90000
2053183,'BAYARD 1    ', 115.0000,1, 211,   1,   1,1.03058684, -69.527030, 1.10000, 0.90000, 1.10000, 0.90000
2053184,'BAYARD 2    ', 115.0000,1, 211,   1,   1,1.03063500, -69.519052, 1.10000, 0.90000, 1.10000, 0.90000
2053185,'BAYARD 3    ', 115.0000,1, 211,   1,   1,1.03054857, -69.534515, 1.10000, 0.90000, 1.10000, 0.90000
2053186,'FARMINGTO~27', 115.0000,1, 211,   1,   1,1.01889765, -50.348166, 1.10000, 0.90000, 1.10000, 0.90000
2053187,'FARMINGTO~63', 115.0000,1, 211,   1,   1,1.01295578, -51.214182, 1.10000, 0.90000, 1.10000, 0.90000
2053188,'FARMINGTO~81', 115.0000,1, 211,   1,   1,1.01353943, -50.746936, 1.10000, 0.90000, 1.10000, 0.90000
2053189,'THOREAU 1   ', 115.0000,1, 211,   1,   1,1.02492952, -56.890111, 1.10000, 0.90000, 1.10000, 0.90000
2053190,'THOREAU 2   ', 115.0000,1, 211,   1,   1,1.02488983, -56.895189, 1.10000, 0.90000, 1.10000, 0.90000
2053191,'SILVER CIT~1', 115.0000,1, 211,   1,   1,1.02946830, -67.350938, 1.10000, 0.90000, 1.10000, 0.90000
2053192,'SILVER CIT~2', 115.0000,1, 211,   1,   1,1.02957535, -67.335488, 1.10000, 0.90000, 1.10000, 0.90000
2053193,'SILVER CIT~3', 115.0000,1, 211,   1,   1,1.02936149, -67.364667, 1.10000, 0.90000, 1.10000, 0.90000
2053194,'KIRTLAND 1  ', 115.0000,1, 211,   1,   1,1.03315949, -48.900975, 1.10000, 0.90000, 1.10000, 0.90000
2053195,'RAMAH 1     ', 115.0000,1, 211,   1,   1,1.02825677, -58.491520, 1.10000, 0.90000, 1.10000, 0.90000
2053196,'RAMAH 2     ', 115.0000,1, 211,   1,   1,1.02824163, -58.493822, 1.10000, 0.90000, 1.10000, 0.90000
2053197,'RAMAH 3     ', 115.0000,1, 211,   1,   1,1.02827382, -58.489020, 1.10000, 0.90000, 1.10000, 0.90000
2053198,'FRUITLAND ~1', 115.0000,1, 211,   1,   1,1.03633177, -48.572385, 1.10000, 0.90000, 1.10000, 0.90000
2053199,'FRUITLAND ~2', 115.0000,1, 211,   1,   1,1.03637230, -48.566094, 1.10000, 0.90000, 1.10000, 0.90000
2053200,'CHURCH ROC~1', 115.0000,1, 211,   1,   1,1.01209402, -57.961962, 1.10000, 0.90000, 1.10000, 0.90000
2053201,'CHURCH ROC~2', 115.0000,1, 211,   1,   1,1.01213157, -57.957857, 1.10000, 0.90000, 1.10000, 0.90000
2053202,'TOHATCHI 1  ', 115.0000,1, 211,   1,   1,1.02277660, -52.619279, 1.10000, 0.90000, 1.10000, 0.90000
2053203,'GALLUP 1 1  ', 115.0000,1, 211,   1,   1,1.00541162, -58.395194, 1.10000, 0.90000, 1.10000, 0.90000
2053204,'RESERVE 1   ', 115.0000,1, 211,   1,   1,1.02591109, -59.688893, 1.10000, 0.90000, 1.10000, 0.90000
2053205,'RESERVE 2   ', 115.0000,1, 211,   1,   1,1.02589595, -59.690348, 1.10000, 0.90000, 1.10000, 0.90000
2053206,'YATAHEY 1   ', 115.0000,1, 211,   1,   1,1.01469672, -57.553325, 1.10000, 0.90000, 1.10000, 0.90000
2053207,'YATAHEY 2   ', 115.0000,1, 211,   1,   1,1.01464796, -57.558926, 1.10000, 0.90000, 1.10000, 0.90000
2053208,'YATAHEY 3   ', 115.0000,1, 211,   1,   1,1.01474941, -57.547520, 1.10000, 0.90000, 1.10000, 0.90000
2053209,'ZUNI 1      ', 115.0000,1, 211,   1,   1,1.03074670, -55.129182, 1.10000, 0.90000, 1.10000, 0.90000
2053210,'GALLUP 2 1  ', 115.0000,1, 211,   1,   1,1.00995719, -58.174511, 1.10000, 0.90000, 1.10000, 0.90000
2053211,'SHIPROCK 1  ', 115.0000,1, 211,   1,   1,1.03381789, -49.685610, 1.10000, 0.90000, 1.10000, 0.90000
2053212,'WATERFLOW 1 ', 500.0000,1, 211,   1,   1,1.03529358, -45.487093, 1.10000, 0.90000, 1.10000, 0.90000
2053213,'WATERFLOW 2 ', 230.0000,1, 211,   1,   1,1.03789318, -46.168814, 1.10000, 0.90000, 1.10000, 0.90000
2053214,'WATERFLOW 3 ', 115.0000,1, 211,   1,   1,1.03761542, -47.982226, 1.10000, 0.90000, 1.10000, 0.90000
2053215,'WATERFLOW 4 ',  13.8000,2, 211,   1,   1,1.03529358, -45.487093, 1.10000, 0.90000, 1.10000, 0.90000
2053216,'WATERFLOW 5 ',  13.8000,2, 211,   1,   1,0.98076493, -45.003823, 1.10000, 0.90000, 1.10000, 0.90000
2053217,'WATERFLOW 6 ',  13.8000,2, 211,   1,   1,0.97465461, -44.613160, 1.10000, 0.90000, 1.10000, 0.90000
2053218,'WATERFLOW 7 ',  13.8000,2, 211,   1,   1,0.98107660, -45.127729, 1.10000, 0.90000, 1.10000, 0.90000
2053219,'WATERFLOW 8 ', 230.0000,1, 211,   1,   1,1.03808546, -46.177335, 1.10000, 0.90000, 1.10000, 0.90000
2053220,'WATERFLOW 9 ', 500.0000,1, 211,   1,   1,1.03630376, -45.626767, 1.10000, 0.90000, 1.10000, 0.90000
2053221,'FARMINGTO~83', 115.0000,1, 211,   1,   1,1.03108025, -50.941282, 1.10000, 0.90000, 1.10000, 0.90000
2053222,'FARMINGTO~84',  13.8000,2, 211,   1,   1,1.01606441, -44.303206, 1.10000, 0.90000, 1.10000, 0.90000
2053223,'FARMINGTO~85',  18.0000,2, 211,   1,   1,1.01664138, -48.591421, 1.10000, 0.90000, 1.10000, 0.90000
2053224,'FARMINGTO~86',  13.2000,2, 211,   1,   1,1.01300323, -46.690920, 1.10000, 0.90000, 1.10000, 0.90000
2053225,'FARMINGTO~87', 115.0000,1, 211,   1,   1,1.03105772, -50.974788, 1.10000, 0.90000, 1.10000, 0.90000
2053226,'DEMING 2 1  ', 115.0000,2, 211,   1,   1,1.03044856, -74.610616, 1.10000, 0.90000, 1.10000, 0.90000
2053227,'DEMING 2 2  ', 115.0000,1, 211,   1,   1,1.03044856, -74.610616, 1.10000, 0.90000, 1.10000, 0.90000
2053228,'PREWITT 1   ', 500.0000,1, 211,   1,   1,1.04611981, -52.056468, 1.10000, 0.90000, 1.10000, 0.90000
2053229,'PREWITT 2   ', 230.0000,1, 211,   1,   1,1.04215920, -53.726705, 1.10000, 0.90000, 1.10000, 0.90000
2053230,'PREWITT 3   ', 115.0000,1, 211,   1,   1,1.03652430, -55.791348, 1.10000, 0.90000, 1.10000, 0.90000
2053231,'PREWITT 4   ',  13.8000,1, 211,   1,   1,1.03235960, -57.644905, 1.10000, 0.90000, 1.10000, 0.90000
2053233,'PREWITT 6   ',  18.0000,2, 211,   1,   1,1.02441573, -50.866348, 1.10000, 0.90000, 1.10000, 0.90000
2053234,'PREWITT 7   ', 500.0000,1, 211,   1,   1,1.04801691, -51.812026, 1.10000, 0.90000, 1.10000, 0.90000
2053235,'PREWITT 8   ', 500.0000,1, 211,   1,   1,1.04611981, -52.056468, 1.10000, 0.90000, 1.10000, 0.90000
2053236,'TYRONE 1    ', 115.0000,2, 211,   1,   1,1.03498840, -67.303830, 1.10000, 0.90000, 1.10000, 0.90000
2053237,'TYRONE 2    ', 115.0000,1, 211,   1,   1,1.03497612, -67.312115, 1.10000, 0.90000, 1.10000, 0.90000
2053238,'SUNLAND PA~3', 500.0000,1, 211,   1,   1,1.01712704, -71.974068, 1.10000, 0.90000, 1.10000, 0.90000
2053239,'SUNLAND PA~4', 230.0000,1, 211,   1,   1,1.01806068, -75.811862, 1.10000, 0.90000, 1.10000, 0.90000
2053240,'SUNLAND PA~5', 115.0000,1, 211,   1,   1,1.03859210, -79.681431, 1.10000, 0.90000, 1.10000, 0.90000
2053241,'SUNLAND PA~6',  13.8000,2, 211,   1,   1,1.00875390, -70.825373, 1.10000, 0.90000, 1.10000, 0.90000
2053242,'SUNLAND PA~7',  13.8000,2, 211,   1,   1,1.00575888, -71.173153, 1.10000, 0.90000, 1.10000, 0.90000
2053243,'SUNLAND PA~8',  18.0000,2, 211,   1,   1,1.00698781, -71.029473, 1.10000, 0.90000, 1.10000, 0.90000
2053244,'SUNLAND PA~9',  13.8000,2, 211,   1,   1,1.00572014, -71.166159, 1.10000, 0.90000, 1.10000, 0.90000
2053245,'SUNLAND P~10', 230.0000,1, 211,   1,   1,1.01688337, -75.858335, 1.10000, 0.90000, 1.10000, 0.90000
2053246,'LORDSBURG ~1', 115.0000,2, 211,   1,   1,1.03999996, -62.917633, 1.10000, 0.90000, 1.10000, 0.90000
2053247,'LORDSBURG ~2', 115.0000,1, 211,   1,   1,1.03985155, -62.969720, 1.10000, 0.90000, 1.10000, 0.90000
2053248,'ALGODONES ~2', 115.0000,2, 211,   1,   1,1.02028751, -65.415870, 1.10000, 0.90000, 1.10000, 0.90000
2053249,'ALGODONES ~3', 115.0000,1, 211,   1,   1,1.02005231, -65.433110, 1.10000, 0.90000, 1.10000, 0.90000
2053250,'DEMING 3 1  ', 500.0000,1, 211,   1,   1,1.01999998, -68.616142, 1.10000, 0.90000, 1.10000, 0.90000
2053251,'DEMING 3 2  ', 230.0000,1, 211,   1,   1,1.02164030, -69.659508, 1.10000, 0.90000, 1.10000, 0.90000
2053252,'DEMING 3 3  ', 115.0000,1, 211,   1,   1,1.02184236, -70.351973, 1.10000, 0.90000, 1.10000, 0.90000
2053253,'DEMING 3 4  ',  13.8000,2, 211,   1,   1,1.03648579, -67.025855, 1.10000, 0.90000, 1.10000, 0.90000
2053254,'DEMING 3 5  ',  13.8000,2, 211,   1,   1,1.01999998, -68.616142, 1.10000, 0.90000, 1.10000, 0.90000
2053255,'DEMING 3 6  ',  18.0000,2, 211,   1,   1,1.03894079, -66.631828, 1.10000, 0.90000, 1.10000, 0.90000
2053256,'DEMING 3 7  ', 230.0000,1, 211,   1,   1,1.02164221, -69.735207, 1.10000, 0.90000, 1.10000, 0.90000
2053257,'BELEN 2 1   ', 230.0000,1, 211,   1,   1,1.04183137, -60.573177, 1.10000, 0.90000, 1.10000, 0.90000
2053258,'BELEN 2 2   ', 115.0000,1, 211,   1,   1,1.02678502, -64.069975, 1.10000, 0.90000, 1.10000, 0.90000
2053259,'BELEN 2 3   ',  13.8000,1, 211,   1,   1,1.01765454, -66.902891, 1.10000, 0.90000, 1.10000, 0.90000
2053261,'BELEN 2 5   ',  18.0000,2, 211,   1,   1,1.08142447, -55.320137, 1.10000, 0.90000, 1.10000, 0.90000
2053262,'LA MESA 5 1 ', 115.0000,1, 211,   1,   1,1.02876139, -79.837617, 1.10000, 0.90000, 1.10000, 0.90000
2053263,'LA MESA 5 2 ',  13.8000,2, 211,   1,   1,1.01057565, -77.857203, 1.10000, 0.90000, 1.10000, 0.90000
2053264,'LA MESA 5 3 ',  18.0000,2, 211,   1,   1,1.01013362, -76.051247, 1.10000, 0.90000, 1.10000, 0.90000
2053265,'LA MESA 5 4 ', 115.0000,1, 211,   1,   1,1.02871919, -79.852705, 1.10000, 0.90000, 1.10000, 0.90000
2053266,'ALBUQUERQ~40', 230.0000,1, 211,   1,   1,1.01945233, -61.156059, 1.10000, 0.90000, 1.10000, 0.90000
2053267,'ALBUQUERQ~41', 115.0000,1, 211,   1,   1,1.01174545, -64.847339, 1.10000, 0.90000, 1.10000, 0.90000
2053268,'ALBUQUERQ~42',  18.0000,2, 211,   1,   1,1.00628948, -57.847693, 1.10000, 0.90000, 1.10000, 0.90000
2053269,'ALBUQUERQ~43',  13.8000,2, 211,   1,   1,1.00958586, -58.046971, 1.10000, 0.90000, 1.10000, 0.90000
2053270,'WILLARD 2 1 ', 230.0000,2, 211,   1,   1,1.02112317, -63.850965, 1.10000, 0.90000, 1.10000, 0.90000
2053271,'WILLARD 2 2 ', 115.0000,1, 211,   1,   1,1.02771640, -66.736125, 1.10000, 0.90000, 1.10000, 0.90000
2053272,'WILLARD 2 3 ', 230.0000,1, 211,   1,   1,1.02076793, -63.856518, 1.10000, 0.90000, 1.10000, 0.90000
2053273,'CUBERO 1    ', 230.0000,1, 211,   1,   1,1.02501571, -58.259376, 1.10000, 0.90000, 1.10000, 0.90000
2053274,'CUBERO 2    ', 115.0000,1, 211,   1,   1,1.02292371, -60.871049, 1.10000, 0.90000, 1.10000, 0.90000
2053275,'CUBERO 3    ',  13.8000,1, 211,   1,   1,1.02267826, -62.242421, 1.10000, 0.90000, 1.10000, 0.90000
2053277,'CUBERO 5    ',  20.0000,2, 211,   1,   1,1.01919413, -56.137803, 1.10000, 0.90000, 1.10000, 0.90000
2053278,'BLOOMFIEL~20', 230.0000,1, 211,   1,   1,1.03581023, -48.980192, 1.10000, 0.90000, 1.10000, 0.90000
2053279,'BLOOMFIEL~21', 115.0000,2, 211,   1,   1,1.03325415, -50.423878, 1.10000, 0.90000, 1.10000, 0.90000
2053280,'BLOOMFIEL~22',  18.0000,1, 211,   1,   1,1.03426754, -49.805190, 1.10000, 0.90000, 1.10000, 0.90000
2053282,'HURLEY 1    ', 230.0000,1, 211,   1,   1,1.02963042, -69.452744, 1.10000, 0.90000, 1.10000, 0.90000
2053283,'HURLEY 2    ', 115.0000,1, 211,   1,   1,1.03234863, -69.002369, 1.10000, 0.90000, 1.10000, 0.90000
2053284,'HURLEY 3    ',  13.8000,2, 211,   1,   1,1.03658068, -68.722133, 1.10000, 0.90000, 1.10000, 0.90000
2053285,'HURLEY 4    ',  13.8000,2, 211,   1,   1,1.03658068, -68.722133, 1.10000, 0.90000, 1.10000, 0.90000
2053287,'HURLEY 6    ', 230.0000,1, 211,   1,   1,1.03006876, -69.507393, 1.10000, 0.90000, 1.10000, 0.90000
2053288,'LORDSBURG ~3', 230.0000,2, 211,   1,   1,1.03367901, -67.390594, 1.10000, 0.90000, 1.10000, 0.90000
2053289,'LORDSBURG ~4', 115.0000,2, 211,   1,   1,1.03622103, -64.253058, 1.10000, 0.90000, 1.10000, 0.90000
2053290,'LA MESA 6 1 ', 230.0000,1, 211,   1,   1,1.02214003, -74.758838, 1.10000, 0.90000, 1.10000, 0.90000
2053291,'LA MESA 6 2 ', 115.0000,1, 211,   1,   1,1.03239822, -77.219141, 1.10000, 0.90000, 1.10000, 0.90000
2053292,'LA MESA 6 3 ',  13.8000,2, 211,   1,   1,1.01814163, -70.421579, 1.10000, 0.90000, 1.10000, 0.90000
2053293,'LA MESA 6 4 ',  18.0000,2, 211,   1,   1,1.01783800, -71.728195, 1.10000, 0.90000, 1.10000, 0.90000
2053294,'FRUITLAND ~3', 500.0000,1, 211,   1,   1,1.03965354, -44.663276, 1.10000, 0.90000, 1.10000, 0.90000
2053295,'FRUITLAND ~4', 230.0000,1, 211,   1,   1,1.03994906, -46.256708, 1.10000, 0.90000, 1.10000, 0.90000
2053296,'FRUITLAND ~5', 115.0000,1, 211,   1,   1,1.03690851, -48.305656, 1.10000, 0.90000, 1.10000, 0.90000
2053297,'FRUITLAND ~6',  24.0000,2, 211,   1,   1,1.02871227, -42.670405, 1.10000, 0.90000, 1.10000, 0.90000
2053298,'FRUITLAND ~7',  13.8000,2, 211,   1,   1,1.02618682, -43.478314, 1.10000, 0.90000, 1.10000, 0.90000
2053299,'FRUITLAND ~8', 500.0000,1, 211,   1,   1,1.04038477, -45.201092, 1.10000, 0.90000, 1.10000, 0.90000
2053300,'DEMING 4 1  ', 230.0000,2, 211,   1,   1,1.02796376, -72.788745, 1.10000, 0.90000, 1.10000, 0.90000
2053301,'DEMING 4 2  ', 115.0000,2, 211,   1,   1,1.03188980, -74.229424, 1.10000, 0.90000, 1.10000, 0.90000
2053302,'DEMING 4 3  ', 230.0000,1, 211,   1,   1,1.02788782, -72.788329, 1.10000, 0.90000, 1.10000, 0.90000
2053303,'FARMINGTO~88', 115.0000,2, 211,   1,   1,1.01429999, -50.502132, 1.10000, 0.90000, 1.10000, 0.90000
2053304,'FARMINGTO~89', 115.0000,1, 211,   1,   1,1.01413095, -50.561240, 1.10000, 0.90000, 1.10000, 0.90000
2053305,'ALBUQUERQ~44', 500.0000,2, 211,   1,   1,1.04508436, -56.821976, 1.10000, 0.90000, 1.10000, 0.90000
2053306,'ALBUQUERQ~45', 230.0000,1, 211,   1,   1,1.02989972, -59.841692, 1.10000, 0.90000, 1.10000, 0.90000
2053307,'ALBUQUERQ~46', 115.0000,1, 211,   1,   1,1.02401507, -64.121918, 1.10000, 0.90000, 1.10000, 0.90000
2060000,'DOVE CREEK 1', 115.0000,1, 212,   1,   1,1.02727342, -53.208222, 1.10000, 0.90000, 1.10000, 0.90000
2060001,'FRUITA 1    ', 115.0000,1, 212,   1,   1,0.99327546, -58.288206, 1.10000, 0.90000, 1.10000, 0.90000
2060002,'FRUITA 2    ', 115.0000,1, 212,   1,   1,0.99347860, -58.263112, 1.10000, 0.90000, 1.10000, 0.90000
2060003,'FRUITA 3    ', 115.0000,1, 212,   1,   1,0.99307734, -58.312863, 1.10000, 0.90000, 1.10000, 0.90000
2060004,'LOMA 1      ', 115.0000,1, 212,   1,   1,0.99888188, -57.019283, 1.10000, 0.90000, 1.10000, 0.90000
2060005,'CORTEZ 1    ', 230.0000,1, 212,   1,   1,1.03791642, -50.353688, 1.10000, 0.90000, 1.10000, 0.90000
2060006,'CORTEZ 2    ', 161.0000,1, 212,   1,   1,1.03403342, -51.021636, 1.10000, 0.90000, 1.10000, 0.90000
2060007,'CORTEZ 3    ', 115.0000,1, 212,   1,   1,1.02513206, -54.165323, 1.10000, 0.90000, 1.10000, 0.90000
2060008,'CORTEZ 4    ',  24.0000,1, 212,   1,   1,1.01975965, -57.062050, 1.10000, 0.90000, 1.10000, 0.90000
2060010,'CORTEZ 6    ', 161.0000,1, 212,   1,   1,1.03405797, -51.013061, 1.10000, 0.90000, 1.10000, 0.90000
2060011,'RANGELY 1   ', 115.0000,1, 212,   1,   1,1.01297998, -56.107152, 1.10000, 0.90000, 1.10000, 0.90000
2060012,'RANGELY 2   ',  13.8000,1, 212,   1,   1,1.00915444, -56.603752, 1.10000, 0.90000, 1.10000, 0.90000
2060013,'RANGELY 3   ',  13.8000,1, 212,   1,   1,1.01296282, -56.108293, 1.10000, 0.90000, 1.10000, 0.90000
2060015,'GRAND JUNC~1', 115.0000,1, 212,   1,   1,0.99167287, -58.270523, 1.10000, 0.90000, 1.10000, 0.90000
2060016,'GRAND JUNC~2', 230.0000,1, 212,   1,   1,1.01628768, -51.983603, 1.10000, 0.90000, 1.10000, 0.90000
2060017,'GRAND JUNC~3', 115.0000,1, 212,   1,   1,1.00799036, -55.605192, 1.10000, 0.90000, 1.10000, 0.90000
2060018,'GRAND JUNC~4', 115.0000,1, 212,   1,   1,1.00324798, -56.500701, 1.10000, 0.90000, 1.10000, 0.90000
2060019,'GRAND JUNC~5', 115.0000,1, 212,   1,   1,1.00311828, -56.517141, 1.10000, 0.90000, 1.10000, 0.90000
2060020,'GRAND JUNC~6', 115.0000,1, 212,   1,   1,1.00025618, -57.644283, 1.10000, 0.90000, 1.10000, 0.90000
2060021,'GRAND JUNC~7', 115.0000,1, 212,   1,   1,1.00196564, -56.896589, 1.10000, 0.90000, 1.10000, 0.90000
2060022,'GRAND JUN~13', 115.0000,1, 212,   1,   1,1.00108695, -57.316728, 1.10000, 0.90000, 1.10000, 0.90000
2060023,'WHITEWATER 1', 115.0000,1, 212,   1,   1,1.01579452, -54.758006, 1.10000, 0.90000, 1.10000, 0.90000
2060024,'WHITEWATER 2', 115.0000,1, 212,   1,   1,1.01576757, -54.761585, 1.10000, 0.90000, 1.10000, 0.90000
2060025,'WHITEWATER 3', 115.0000,1, 212,   1,   1,1.01581752, -54.754840, 1.10000, 0.90000, 1.10000, 0.90000
2060026,'GRAND JUN~14', 115.0000,1, 212,   1,   1,1.00117028, -56.836695, 1.10000, 0.90000, 1.10000, 0.90000
2060027,'CLIFTON 2 1 ', 115.0000,1, 212,   1,   1,1.00602436, -55.991248, 1.10000, 0.90000, 1.10000, 0.90000
2060028,'CLIFTON 2 2 ', 115.0000,1, 212,   1,   1,1.00619400, -55.972526, 1.10000, 0.90000, 1.10000, 0.90000
2060029,'NORWOOD 1   ', 115.0000,1, 212,   1,   1,1.02660489, -50.467400, 1.10000, 0.90000, 1.10000, 0.90000
2060030,'NORWOOD 2   ', 115.0000,1, 212,   1,   1,1.02652860, -50.473507, 1.10000, 0.90000, 1.10000, 0.90000
2060031,'PALISADE 1  ', 115.0000,1, 212,   1,   1,1.00014520, -56.771853, 1.10000, 0.90000, 1.10000, 0.90000
2060032,'MANCOS 1    ', 115.0000,1, 212,   1,   1,1.02288651, -54.847635, 1.10000, 0.90000, 1.10000, 0.90000
2060033,'OLATHE 1    ', 115.0000,1, 212,   1,   1,0.99815100, -55.473656, 1.10000, 0.90000, 1.10000, 0.90000
2060034,'OLATHE 2    ', 115.0000,1, 212,   1,   1,0.99808246, -55.481664, 1.10000, 0.90000, 1.10000, 0.90000
2060035,'HESPERUS 1  ', 115.0000,1, 212,   1,   1,1.02559698, -53.571445, 1.10000, 0.90000, 1.10000, 0.90000
2060036,'DELTA 3 1   ', 115.0000,1, 212,   1,   1,0.98988342, -56.707731, 1.10000, 0.90000, 1.10000, 0.90000
2060037,'DELTA 3 2   ', 115.0000,1, 212,   1,   1,0.98968166, -56.727805, 1.10000, 0.90000, 1.10000, 0.90000
2060038,'DELTA 3 3   ', 115.0000,1, 212,   1,   1,0.99006367, -56.684515, 1.10000, 0.90000, 1.10000, 0.90000
2060039,'DELTA 3 4   ', 115.0000,1, 212,   1,   1,0.98988342, -56.707731, 1.10000, 0.90000, 1.10000, 0.90000
2060040,'DOLORES 1   ', 115.0000,1, 212,   1,   1,0.99986082, -56.286650, 1.10000, 0.90000, 1.10000, 0.90000
2060041,'DOLORES 2   ', 115.0000,1, 212,   1,   1,0.99990648, -56.279365, 1.10000, 0.90000, 1.10000, 0.90000
2060042,'DOLORES 3   ', 115.0000,1, 212,   1,   1,0.99981904, -56.293077, 1.10000, 0.90000, 1.10000, 0.90000
2060043,'DOLORES 4   ', 115.0000,1, 212,   1,   1,0.99986082, -56.286650, 1.10000, 0.90000, 1.10000, 0.90000
2060044,'RIFLE 1 1   ', 115.0000,1, 212,   1,   1,1.00950563, -54.412238, 1.10000, 0.90000, 1.10000, 0.90000
2060045,'PARACHUTE 1 ', 115.0000,1, 212,   1,   1,1.01138556, -54.235496, 1.10000, 0.90000, 1.10000, 0.90000
2060046,'PARACHUTE 2 ', 115.0000,1, 212,   1,   1,1.01129317, -54.244522, 1.10000, 0.90000, 1.10000, 0.90000
2060047,'ECKERT 1    ', 115.0000,1, 212,   1,   1,0.99246991, -56.796387, 1.10000, 0.90000, 1.10000, 0.90000
2060048,'ECKERT 2    ', 115.0000,1, 212,   1,   1,0.99243242, -56.798907, 1.10000, 0.90000, 1.10000, 0.90000
2060049,'ECKERT 3    ', 115.0000,1, 212,   1,   1,0.99252409, -56.791148, 1.10000, 0.90000, 1.10000, 0.90000
2060050,'MONTROSE 1 1', 115.0000,1, 212,   1,   1,1.01840389, -53.203673, 1.10000, 0.90000, 1.10000, 0.90000
2060051,'MONTROSE 1 2', 115.0000,1, 212,   1,   1,1.01831663, -53.221507, 1.10000, 0.90000, 1.10000, 0.90000
2060052,'CEDAREDGE 1 ', 115.0000,1, 212,   1,   1,0.99858254, -56.547262, 1.10000, 0.90000, 1.10000, 0.90000
2060053,'DURANGO 1 1 ', 115.0000,1, 212,   1,   1,1.02220905, -55.561267, 1.10000, 0.90000, 1.10000, 0.90000
2060054,'TELLURIDE 1 ', 115.0000,1, 212,   1,   1,0.99648619, -56.049294, 1.10000, 0.90000, 1.10000, 0.90000
2060055,'DURANGO 2 1 ', 115.0000,1, 212,   1,   1,1.01859510, -56.023742, 1.10000, 0.90000, 1.10000, 0.90000
2060056,'DURANGO 3 1 ', 230.0000,1, 212,   1,   1,1.01550174, -49.979612, 1.10000, 0.90000, 1.10000, 0.90000
2060057,'DURANGO 3 2 ', 161.0000,1, 212,   1,   1,1.05059421, -52.104805, 1.10000, 0.90000, 1.10000, 0.90000
2060058,'DURANGO 3 3 ', 115.0000,1, 212,   1,   1,1.02658641, -56.058108, 1.10000, 0.90000, 1.10000, 0.90000
2060059,'MONTROSE 2 1', 230.0000,1, 212,   1,   1,1.02382183, -49.284073, 1.10000, 0.90000, 1.10000, 0.90000
2060060,'MONTROSE 2 2', 115.0000,1, 212,   1,   1,1.01500893, -52.515040, 1.10000, 0.90000, 1.10000, 0.90000
2060061,'MONTROSE 2 3', 230.0000,1, 212,   1,   1,1.02429473, -49.219542, 1.10000, 0.90000, 1.10000, 0.90000
2060062,'RIDGWAY 1   ', 115.0000,1, 212,   1,   1,0.99136144, -54.523669, 1.10000, 0.90000, 1.10000, 0.90000
2060063,'MEEKER 1    ', 115.0000,1, 212,   1,   1,1.02077770, -51.719483, 1.10000, 0.90000, 1.10000, 0.90000
2060064,'HOTCHKISS 1 ', 115.0000,1, 212,   1,   1,1.00323737, -55.426866, 1.10000, 0.90000, 1.10000, 0.90000
2060065,'CRAIG 1 1   ', 115.0000,1, 212,   1,   1,1.01775455, -49.070360, 1.10000, 0.90000, 1.10000, 0.90000
2060066,'CRAIG 1 2   ', 115.0000,1, 212,   1,   1,1.01760995, -49.091039, 1.10000, 0.90000, 1.10000, 0.90000
2060067,'SILT 1      ', 115.0000,1, 212,   1,   1,1.02065670, -52.019557, 1.10000, 0.90000, 1.10000, 0.90000
2060068,'SILT 2      ', 115.0000,1, 212,   1,   1,1.02054167, -52.026531, 1.10000, 0.90000, 1.10000, 0.90000
2060069,'SILT 3      ', 115.0000,1, 212,   1,   1,1.02077281, -52.012519, 1.10000, 0.90000, 1.10000, 0.90000
2060070,'IGNACIO 1   ', 115.0000,1, 212,   1,   1,1.02349854, -56.735120, 1.10000, 0.90000, 1.10000, 0.90000
2060071,'PAONIA 1    ', 115.0000,1, 212,   1,   1,1.00348628, -55.052278, 1.10000, 0.90000, 1.10000, 0.90000
2060072,'PAONIA 2    ', 115.0000,1, 212,   1,   1,1.00342321, -55.057759, 1.10000, 0.90000, 1.10000, 0.90000
2060073,'NEW CASTLE 1', 115.0000,1, 212,   1,   1,1.02048016, -52.068677, 1.10000, 0.90000, 1.10000, 0.90000
2060074,'BAYFIELD 1  ', 115.0000,1, 212,   1,   1,1.01614475, -57.295482, 1.10000, 0.90000, 1.10000, 0.90000
2060075,'BAYFIELD 2  ', 115.0000,1, 212,   1,   1,1.01597965, -57.306441, 1.10000, 0.90000, 1.10000, 0.90000
2060076,'GLENWOOD S~1', 115.0000,1, 212,   1,   1,1.01986217, -52.425899, 1.10000, 0.90000, 1.10000, 0.90000
2060077,'HAYDEN 1 1  ', 115.0000,1, 212,   1,   1,1.02390909, -49.760486, 1.10000, 0.90000, 1.10000, 0.90000
2060078,'HAYDEN 1 2  ', 115.0000,1, 212,   1,   1,1.02387226, -49.763922, 1.10000, 0.90000, 1.10000, 0.90000
2060079,'CARBONDALE 1', 115.0000,1, 212,   1,   1,1.00186098, -55.719064, 1.10000, 0.90000, 1.10000, 0.90000
2060080,'GYPSUM 1    ', 115.0000,1, 212,   1,   1,1.01880431, -52.615099, 1.10000, 0.90000, 1.10000, 0.90000
2060081,'GYPSUM 2    ', 115.0000,1, 212,   1,   1,1.01872468, -52.628073, 1.10000, 0.90000, 1.10000, 0.90000
2060082,'PAGOSA SPR~1', 115.0000,1, 212,   1,   1,1.01420224, -58.890765, 1.10000, 0.90000, 1.10000, 0.90000
2060083,'PAGOSA SPR~2', 115.0000,1, 212,   1,   1,1.01403844, -58.910826, 1.10000, 0.90000, 1.10000, 0.90000
2060084,'GUNNISON 2 1', 115.0000,1, 212,   1,   1,0.99497640, -52.020292, 1.10000, 0.90000, 1.10000, 0.90000
2060085,'CRESTED BU~1', 115.0000,1, 212,   1,   1,1.00966358, -56.137079, 1.10000, 0.90000, 1.10000, 0.90000
2060086,'CRESTED BU~2', 115.0000,1, 212,   1,   1,1.00972819, -56.129310, 1.10000, 0.90000, 1.10000, 0.90000
2060087,'CRESTED BU~3', 115.0000,1, 212,   1,   1,1.00960445, -56.143967, 1.10000, 0.90000, 1.10000, 0.90000
2060088,'SNOWMASS V~1', 115.0000,1, 212,   1,   1,1.00560141, -56.618710, 1.10000, 0.90000, 1.10000, 0.90000
2060089,'BASALT 1    ', 115.0000,1, 212,   1,   1,1.00720382, -57.832776, 1.10000, 0.90000, 1.10000, 0.90000
2060090,'STEAMBOAT ~1', 115.0000,1, 212,   1,   1,1.01975513, -53.574621, 1.10000, 0.90000, 1.10000, 0.90000
2060091,'OAK CREEK 1 ', 115.0000,1, 212,   1,   1,1.02578974, -55.387404, 1.10000, 0.90000, 1.10000, 0.90000
2060092,'OAK CREEK 2 ', 115.0000,1, 212,   1,   1,1.02584291, -55.382500, 1.10000, 0.90000, 1.10000, 0.90000
2060093,'EAGLE 1 1   ', 115.0000,1, 212,   1,   1,1.03402591, -56.774687, 1.10000, 0.90000, 1.10000, 0.90000
2060094,'EAGLE 1 2   ', 115.0000,1, 212,   1,   1,1.03395081, -56.786664, 1.10000, 0.90000, 1.10000, 0.90000
2060095,'ASPEN 1     ', 115.0000,1, 212,   1,   1,1.00379002, -57.785122, 1.10000, 0.90000, 1.10000, 0.90000
2060096,'EDWARDS 1   ', 230.0000,1, 212,   1,   1,0.98506331, -54.435791, 1.10000, 0.90000, 1.10000, 0.90000
2060097,'EDWARDS 2   ', 115.0000,1, 212,   1,   1,1.04158258, -56.597092, 1.10000, 0.90000, 1.10000, 0.90000
2060098,'AVON 1      ', 115.0000,1, 212,   1,   1,1.03082788, -57.023788, 1.10000, 0.90000, 1.10000, 0.90000
2060099,'AVON 2      ', 115.0000,1, 212,   1,   1,1.03052497, -57.038182, 1.10000, 0.90000, 1.10000, 0.90000
2060100,'AVON 3      ', 115.0000,1, 212,   1,   1,1.03112340, -57.010267, 1.10000, 0.90000, 1.10000, 0.90000
2060101,'KREMMLING ~1', 115.0000,1, 212,   1,   1,1.02298093, -54.887325, 1.10000, 0.90000, 1.10000, 0.90000
2060102,'DEL NORTE 1 ', 115.0000,1, 212,   1,   1,1.01815963, -58.162421, 1.10000, 0.90000, 1.10000, 0.90000
2060103,'BUENA VIST~1', 115.0000,1, 212,   1,   1,1.01530027, -55.159047, 1.10000, 0.90000, 1.10000, 0.90000
2060104,'WALDEN 1    ', 115.0000,1, 212,   1,   1,1.02061200, -52.596531, 1.10000, 0.90000, 1.10000, 0.90000
2060105,'ANTONITO 1  ', 115.0000,1, 212,   1,   1,1.01724648, -59.438294, 1.10000, 0.90000, 1.10000, 0.90000
2060106,'LEADVILLE ~1', 115.0000,1, 212,   1,   1,1.00970268, -54.393817, 1.10000, 0.90000, 1.10000, 0.90000
2060107,'LEADVILLE ~2', 115.0000,1, 212,   1,   1,1.01016271, -54.388520, 1.10000, 0.90000, 1.10000, 0.90000
2060108,'LEADVILLE ~3', 115.0000,1, 212,   1,   1,1.00970268, -54.393817, 1.10000, 0.90000, 1.10000, 0.90000
2060109,'VAIL 2 1    ', 115.0000,1, 212,   1,   1,1.03490567, -56.505008, 1.10000, 0.90000, 1.10000, 0.90000
2060110,'SILVERTHOR~1', 115.0000,1, 212,   1,   1,1.03000677, -56.451660, 1.10000, 0.90000, 1.10000, 0.90000
2060111,'FRISCO 1    ', 115.0000,1, 212,   1,   1,1.01854599, -55.073864, 1.10000, 0.90000, 1.10000, 0.90000
2060112,'FRISCO 2    ', 115.0000,1, 212,   1,   1,1.01851547, -55.080408, 1.10000, 0.90000, 1.10000, 0.90000
2060113,'MONTE VIST~1', 115.0000,1, 212,   1,   1,1.01586163, -58.351003, 1.10000, 0.90000, 1.10000, 0.90000
2060114,'MONTE VIST~2', 115.0000,1, 212,   1,   1,1.01577508, -58.361426, 1.10000, 0.90000, 1.10000, 0.90000
2060115,'MONTE VIST~3', 115.0000,1, 212,   1,   1,1.01593971, -58.340491, 1.10000, 0.90000, 1.10000, 0.90000
2060116,'LA JARA 1   ', 115.0000,1, 212,   1,   1,1.01569545, -59.130457, 1.10000, 0.90000, 1.10000, 0.90000
2060117,'CENTER 1    ', 115.0000,1, 212,   1,   1,1.02022719, -56.691000, 1.10000, 0.90000, 1.10000, 0.90000
2060118,'SALIDA 1    ', 115.0000,1, 212,   1,   1,1.01401067, -59.117773, 1.10000, 0.90000, 1.10000, 0.90000
2060119,'SALIDA 2    ', 115.0000,1, 212,   1,   1,1.01409709, -59.102242, 1.10000, 0.90000, 1.10000, 0.90000
2060120,'SALIDA 3    ', 115.0000,1, 212,   1,   1,1.01390970, -59.132677, 1.10000, 0.90000, 1.10000, 0.90000
2060121,'BRECKENRID~2', 115.0000,1, 212,   1,   1,1.00953639, -55.424745, 1.10000, 0.90000, 1.10000, 0.90000
2060122,'BRECKENRID~4', 115.0000,1, 212,   1,   1,1.00936067, -55.438733, 1.10000, 0.90000, 1.10000, 0.90000
2060123,'FAIRPLAY 1  ', 115.0000,1, 212,   1,   1,1.01234305, -55.391028, 1.10000, 0.90000, 1.10000, 0.90000
2060124,'FAIRPLAY 2  ', 115.0000,1, 212,   1,   1,1.01237941, -55.384850, 1.10000, 0.90000, 1.10000, 0.90000
2060125,'FAIRPLAY 3  ', 115.0000,1, 212,   1,   1,1.01234305, -55.391028, 1.10000, 0.90000, 1.10000, 0.90000
2060126,'GRANBY 1    ', 115.0000,1, 212,   1,   1,1.01696563, -63.275187, 1.10000, 0.90000, 1.10000, 0.90000
2060127,'GRANBY 2    ', 115.0000,1, 212,   1,   1,1.01683128, -63.283069, 1.10000, 0.90000, 1.10000, 0.90000
2060128,'DILLON 1 1  ', 115.0000,1, 212,   1,   1,1.02175355, -56.171363, 1.10000, 0.90000, 1.10000, 0.90000
2060129,'DILLON 1 2  ', 115.0000,1, 212,   1,   1,1.02166092, -56.185867, 1.10000, 0.90000, 1.10000, 0.90000
2060130,'FRASER 1    ', 115.0000,1, 212,   1,   1,1.01704144, -63.419850, 1.10000, 0.90000, 1.10000, 0.90000
2060131,'FRASER 2    ',  22.0000,1, 212,   1,   1,1.01704144, -63.419850, 1.10000, 0.90000, 1.10000, 0.90000
2060132,'FRASER 3    ',  22.0000,1, 212,   1,   1,1.01704144, -63.419850, 1.10000, 0.90000, 1.10000, 0.90000
2060134,'ALAMOSA 1 1 ', 115.0000,1, 212,   1,   1,1.01480210, -57.922033, 1.10000, 0.90000, 1.10000, 0.90000
2060135,'SANFORD 1   ', 115.0000,1, 212,   1,   1,1.01329350, -60.716973, 1.10000, 0.90000, 1.10000, 0.90000
2060136,'GRAND LAKE 1', 115.0000,1, 212,   1,   1,1.02066207, -62.885381, 1.10000, 0.90000, 1.10000, 0.90000
2060137,'GRAND LAKE 2', 115.0000,1, 212,   1,   1,1.02063560, -62.889015, 1.10000, 0.90000, 1.10000, 0.90000
2060138,'IDAHO SPRI~1', 115.0000,1, 212,   1,   1,1.02206922, -61.993625, 1.10000, 0.90000, 1.10000, 0.90000
2060139,'IDAHO SPRI~2', 115.0000,1, 212,   1,   1,1.02209997, -61.988249, 1.10000, 0.90000, 1.10000, 0.90000
2060140,'COTOPAXI 1  ', 115.0000,1, 212,   1,   1,1.02184248, -59.169382, 1.10000, 0.90000, 1.10000, 0.90000
2060141,'COTOPAXI 2  ', 115.0000,1, 212,   1,   1,1.02188218, -59.165749, 1.10000, 0.90000, 1.10000, 0.90000
2060142,'ESTES PARK~1', 115.0000,1, 212,   1,   1,1.02588820, -61.655810, 1.10000, 0.90000, 1.10000, 0.90000
2060143,'BELLVUE 1   ', 115.0000,1, 212,   1,   1,1.02693069, -60.463812, 1.10000, 0.90000, 1.10000, 0.90000
2060144,'BELLVUE 2   ', 115.0000,1, 212,   1,   1,1.02690423, -60.467111, 1.10000, 0.90000, 1.10000, 0.90000
2060145,'BELLVUE 3   ', 115.0000,1, 212,   1,   1,1.02696097, -60.460507, 1.10000, 0.90000, 1.10000, 0.90000
2060146,'BLACK HAWK 1', 115.0000,1, 212,   1,   1,1.01505315, -63.736648, 1.10000, 0.90000, 1.10000, 0.90000
2060147,'BLACK HAWK 2', 115.0000,1, 212,   1,   1,1.01493859, -63.744434, 1.10000, 0.90000, 1.10000, 0.90000
2060148,'BLACK HAWK 3', 115.0000,1, 212,   1,   1,1.01515687, -63.728800, 1.10000, 0.90000, 1.10000, 0.90000
2060149,'BAILEY 1    ', 115.0000,1, 212,   1,   1,1.02412891, -64.854654, 1.10000, 0.90000, 1.10000, 0.90000
2060150,'BAILEY 2    ', 115.0000,1, 212,   1,   1,1.02397251, -64.869366, 1.10000, 0.90000, 1.10000, 0.90000
2060151,'EVERGREEN 1 ', 115.0000,1, 212,   1,   1,1.01588643, -63.566378, 1.10000, 0.90000, 1.10000, 0.90000
2060152,'WESTCLIFFE 1', 115.0000,1, 212,   1,   1,1.02008057, -59.314326, 1.10000, 0.90000, 1.10000, 0.90000
2060153,'WESTCLIFFE 2', 115.0000,1, 212,   1,   1,1.02000463, -59.319653, 1.10000, 0.90000, 1.10000, 0.90000
2060154,'WESTCLIFFE 3', 115.0000,1, 212,   1,   1,1.02016687, -59.308602, 1.10000, 0.90000, 1.10000, 0.90000
2060155,'SAN LUIS 3 1', 115.0000,1, 212,   1,   1,1.01294994, -63.340770, 1.10000, 0.90000, 1.10000, 0.90000
2060156,'CANON CITY~1', 115.0000,1, 212,   1,   1,1.02338767, -59.084244, 1.10000, 0.90000, 1.10000, 0.90000
2060157,'CANON CITY~2', 115.0000,1, 212,   1,   1,1.02319932, -59.107754, 1.10000, 0.90000, 1.10000, 0.90000
2060158,'CANON CITY~3', 230.0000,1, 212,   1,   1,1.03455877, -54.771690, 1.10000, 0.90000, 1.10000, 0.90000
2060159,'CANON CITY~4', 115.0000,1, 212,   1,   1,1.02811682, -58.502653, 1.10000, 0.90000, 1.10000, 0.90000
2060160,'BOULDER 1 1 ', 115.0000,1, 212,   1,   1,1.01438832, -63.899548, 1.10000, 0.90000, 1.10000, 0.90000
2060161,'BOULDER 1 2 ', 115.0000,1, 212,   1,   1,1.01423705, -63.919267, 1.10000, 0.90000, 1.10000, 0.90000
2060162,'BOULDER 2 1 ', 115.0000,1, 212,   1,   1,1.01495588, -63.869871, 1.10000, 0.90000, 1.10000, 0.90000
2060163,'LIVERMORE~13', 115.0000,1, 212,   1,   1,1.02886975, -58.547036, 1.10000, 0.90000, 1.10000, 0.90000
2060164,'LYONS 2 1   ', 115.0000,1, 212,   1,   1,1.02384329, -62.353302, 1.10000, 0.90000, 1.10000, 0.90000
2060165,'LYONS 2 2   ',  18.0000,1, 212,   1,   1,1.02133119, -62.747794, 1.10000, 0.90000, 1.10000, 0.90000
2060166,'LYONS 2 3   ',  18.0000,1, 212,   1,   1,1.00786340, -63.660157, 1.10000, 0.90000, 1.10000, 0.90000
2060168,'LYONS 2 5   ', 115.0000,1, 212,   1,   1,1.02395880, -62.346042, 1.10000, 0.90000, 1.10000, 0.90000
2060169,'LYONS 2 6   ', 115.0000,1, 212,   1,   1,1.02384329, -62.353302, 1.10000, 0.90000, 1.10000, 0.90000
2060170,'PINE 2 1    ', 115.0000,1, 212,   1,   1,1.03099787, -64.515365, 1.10000, 0.90000, 1.10000, 0.90000
2060171,'PINE 2 2    ', 115.0000,1, 212,   1,   1,1.03095055, -64.519934, 1.10000, 0.90000, 1.10000, 0.90000
2060172,'FLORISSANT 1', 115.0000,1, 212,   1,   1,1.02684093, -60.069799, 1.10000, 0.90000, 1.10000, 0.90000
2060173,'GOLDEN 1 1  ', 115.0000,1, 212,   1,   1,1.01070416, -64.162538, 1.10000, 0.90000, 1.10000, 0.90000
2060174,'GOLDEN 1 2  ', 115.0000,1, 212,   1,   1,1.01050162, -64.190644, 1.10000, 0.90000, 1.10000, 0.90000
2060175,'BOULDER 3 1 ', 115.0000,1, 212,   1,   1,1.01639283, -63.254887, 1.10000, 0.90000, 1.10000, 0.90000
2060176,'BOULDER 3 2 ', 115.0000,1, 212,   1,   1,1.01652122, -63.236617, 1.10000, 0.90000, 1.10000, 0.90000
2060177,'BOULDER 4 1 ', 115.0000,1, 212,   1,   1,1.01522577, -63.774754, 1.10000, 0.90000, 1.10000, 0.90000
2060178,'BOULDER 5 1 ', 115.0000,1, 212,   1,   1,1.01746035, -63.075404, 1.10000, 0.90000, 1.10000, 0.90000
2060179,'BOULDER 5 2 ', 115.0000,1, 212,   1,   1,1.01739407, -63.084645, 1.10000, 0.90000, 1.10000, 0.90000
2060180,'CONIFER 1   ', 115.0000,1, 212,   1,   1,1.02085793, -65.398003, 1.10000, 0.90000, 1.10000, 0.90000
2060181,'CONIFER 2   ', 115.0000,1, 212,   1,   1,1.02077067, -65.411690, 1.10000, 0.90000, 1.10000, 0.90000
2060182,'BOULDER 6 1 ', 115.0000,1, 212,   1,   1,1.01455510, -63.829941, 1.10000, 0.90000, 1.10000, 0.90000
2060183,'BOULDER 6 2 ', 115.0000,1, 212,   1,   1,1.01427805, -63.853260, 1.10000, 0.90000, 1.10000, 0.90000
2060184,'GOLDEN 2 1  ', 230.0000,1, 212,   1,   1,0.99100035, -60.524389, 1.10000, 0.90000, 1.10000, 0.90000
2060185,'GOLDEN 2 2  ', 115.0000,1, 212,   1,   1,1.03905427, -63.968335, 1.10000, 0.90000, 1.10000, 0.90000
2060186,'GOLDEN 3 1  ', 115.0000,1, 212,   1,   1,1.02208877, -64.708761, 1.10000, 0.90000, 1.10000, 0.90000
2060187,'LONGMONT 1 1', 115.0000,1, 212,   1,   1,1.00390494, -65.136222, 1.10000, 0.90000, 1.10000, 0.90000
2060188,'LONGMONT 1 2', 115.0000,1, 212,   1,   1,1.00366783, -65.159397, 1.10000, 0.90000, 1.10000, 0.90000
2060189,'LONGMONT 2 1', 115.0000,1, 212,   1,   1,1.01112556, -64.358386, 1.10000, 0.90000, 1.10000, 0.90000
2060190,'BOULDER 7 1 ', 115.0000,1, 212,   1,   1,1.00503480, -64.259062, 1.10000, 0.90000, 1.10000, 0.90000
2060191,'BOULDER 7 2 ', 115.0000,1, 212,   1,   1,1.00449109, -64.287981, 1.10000, 0.90000, 1.10000, 0.90000
2060192,'MORRISON 1  ', 115.0000,1, 212,   1,   1,1.01822257, -64.823973, 1.10000, 0.90000, 1.10000, 0.90000
2060193,'MORRISON 2  ', 115.0000,1, 212,   1,   1,1.01804078, -64.848459, 1.10000, 0.90000, 1.10000, 0.90000
2060194,'BOULDER 8 1 ', 115.0000,1, 212,   1,   1,1.01129472, -63.595386, 1.10000, 0.90000, 1.10000, 0.90000
2060195,'ARVADA 1 1  ', 115.0000,1, 212,   1,   1,1.01471972, -64.307884, 1.10000, 0.90000, 1.10000, 0.90000
2060196,'DIVIDE 1    ', 115.0000,1, 212,   1,   1,1.03425741, -60.941448, 1.10000, 0.90000, 1.10000, 0.90000
2060197,'DIVIDE 2    ', 115.0000,1, 212,   1,   1,1.03419578, -60.946980, 1.10000, 0.90000, 1.10000, 0.90000
2060198,'DIVIDE 3    ', 115.0000,1, 212,   1,   1,1.03432083, -60.936216, 1.10000, 0.90000, 1.10000, 0.90000
2060199,'LAPORTE 1   ', 115.0000,1, 212,   1,   1,1.03247714, -58.562069, 1.10000, 0.90000, 1.10000, 0.90000
2060200,'LOVELAND 1 1', 115.0000,1, 212,   1,   1,1.00034046, -64.412201, 1.10000, 0.90000, 1.10000, 0.90000
2060201,'LOVELAND 2 1', 115.0000,1, 212,   1,   1,1.02093530, -63.549426, 1.10000, 0.90000, 1.10000, 0.90000
2060202,'DENVER 1 1  ', 115.0000,1, 212,   1,   1,1.03749943, -64.101025, 1.10000, 0.90000, 1.10000, 0.90000
2060203,'DENVER 2 1  ', 115.0000,1, 212,   1,   1,1.01159656, -64.536846, 1.10000, 0.90000, 1.10000, 0.90000
2060204,'LITTLETON ~1', 115.0000,1, 212,   1,   1,1.02009392, -65.430931, 1.10000, 0.90000, 1.10000, 0.90000
2060205,'LITTLETON ~2', 115.0000,1, 212,   1,   1,1.02029073, -65.399847, 1.10000, 0.90000, 1.10000, 0.90000
2060206,'LITTLETON ~3', 115.0000,1, 212,   1,   1,1.01987636, -65.465116, 1.10000, 0.90000, 1.10000, 0.90000
2060207,'LITTLETON~18', 115.0000,1, 212,   1,   1,1.02605844, -65.196471, 1.10000, 0.90000, 1.10000, 0.90000
2060208,'LITTLETON~19', 115.0000,1, 212,   1,   1,1.02584231, -65.227364, 1.10000, 0.90000, 1.10000, 0.90000
2060209,'LITTLETON~20', 115.0000,1, 212,   1,   1,1.02627695, -65.165469, 1.10000, 0.90000, 1.10000, 0.90000
2060210,'LOUISVILLE 1', 115.0000,1, 212,   1,   1,1.01832509, -63.037469, 1.10000, 0.90000, 1.10000, 0.90000
2060211,'LOUISVILLE 2', 115.0000,1, 212,   1,   1,1.01817167, -63.062699, 1.10000, 0.90000, 1.10000, 0.90000
2060212,'LOUISVILLE 3', 115.0000,1, 212,   1,   1,1.01849198, -63.015892, 1.10000, 0.90000, 1.10000, 0.90000
2060213,'SEDALIA 1   ', 115.0000,1, 212,   1,   1,0.98610371, -65.275353, 1.10000, 0.90000, 1.10000, 0.90000
2060214,'SEDALIA 2   ', 115.0000,1, 212,   1,   1,0.98606336, -65.281760, 1.10000, 0.90000, 1.10000, 0.90000
2060215,'SEDALIA 3   ', 115.0000,1, 212,   1,   1,0.98614353, -65.269124, 1.10000, 0.90000, 1.10000, 0.90000
2060216,'CRIPPLE CR~1', 115.0000,1, 212,   1,   1,1.02960634, -60.479624, 1.10000, 0.90000, 1.10000, 0.90000
2060217,'FORT COLLI~1', 115.0000,1, 212,   1,   1,1.02105212, -62.478568, 1.10000, 0.90000, 1.10000, 0.90000
2060218,'FORT COLLI~2', 115.0000,1, 212,   1,   1,1.01844966, -63.865274, 1.10000, 0.90000, 1.10000, 0.90000
2060219,'FLORENCE 4 1', 115.0000,1, 212,   1,   1,1.02148557, -59.011024, 1.10000, 0.90000, 1.10000, 0.90000
2060220,'FLORENCE 4 2', 115.0000,1, 212,   1,   1,1.02132225, -59.026399, 1.10000, 0.90000, 1.10000, 0.90000
2060221,'ARVADA 2 1  ', 115.0000,1, 212,   1,   1,1.01758778, -64.209317, 1.10000, 0.90000, 1.10000, 0.90000
2060222,'ARVADA 2 2  ', 115.0000,1, 212,   1,   1,1.01741397, -64.227411, 1.10000, 0.90000, 1.10000, 0.90000
2060223,'ARVADA 3 1  ', 115.0000,1, 212,   1,   1,1.01430142, -64.421839, 1.10000, 0.90000, 1.10000, 0.90000
2060224,'ARVADA 3 2  ', 115.0000,1, 212,   1,   1,1.01451766, -64.401335, 1.10000, 0.90000, 1.10000, 0.90000
2060225,'ARVADA 3 3  ', 115.0000,1, 212,   1,   1,1.01409888, -64.441161, 1.10000, 0.90000, 1.10000, 0.90000
2060226,'FORT COLLI~3', 115.0000,1, 212,   1,   1,0.98921800, -62.833191, 1.10000, 0.90000, 1.10000, 0.90000
2060227,'FORT COLLI~4', 115.0000,1, 212,   1,   1,0.98944759, -62.808589, 1.10000, 0.90000, 1.10000, 0.90000
2060228,'FORT COLLI~5', 115.0000,1, 212,   1,   1,0.98885834, -63.179359, 1.10000, 0.90000, 1.10000, 0.90000
2060229,'ARVADA 4 1  ', 115.0000,1, 212,   1,   1,1.01932967, -64.093676, 1.10000, 0.90000, 1.10000, 0.90000
2060230,'ARVADA 5 1  ', 115.0000,1, 212,   1,   1,1.01414347, -64.424571, 1.10000, 0.90000, 1.10000, 0.90000
2060231,'ARVADA 5 2  ', 115.0000,1, 212,   1,   1,1.01396060, -64.450819, 1.10000, 0.90000, 1.10000, 0.90000
2060232,'DENVER 3 1  ', 115.0000,1, 212,   1,   1,1.01297939, -64.545083, 1.10000, 0.90000, 1.10000, 0.90000
2060233,'BROOMFIELD~1', 115.0000,1, 212,   1,   1,1.01463890, -64.502954, 1.10000, 0.90000, 1.10000, 0.90000
2060234,'BROOMFIELD~2', 115.0000,1, 212,   1,   1,1.01441216, -64.526238, 1.10000, 0.90000, 1.10000, 0.90000
2060235,'BROOMFIELD~3', 115.0000,1, 212,   1,   1,1.01483238, -64.480367, 1.10000, 0.90000, 1.10000, 0.90000
2060236,'BROOMFIELD~4', 115.0000,1, 212,   1,   1,1.01503611, -64.191921, 1.10000, 0.90000, 1.10000, 0.90000
2060237,'BROOMFIELD~5', 115.0000,1, 212,   1,   1,1.01485884, -64.216441, 1.10000, 0.90000, 1.10000, 0.90000
2060238,'WOODLAND P~1', 115.0000,1, 212,   1,   1,1.03888333, -61.030520, 1.10000, 0.90000, 1.10000, 0.90000
2060239,'LA VETA 1   ', 115.0000,1, 212,   1,   1,1.02973294, -61.328152, 1.10000, 0.90000, 1.10000, 0.90000
2060240,'LA VETA 2   ', 115.0000,1, 212,   1,   1,1.02970409, -61.332531, 1.10000, 0.90000, 1.10000, 0.90000
2060241,'LA VETA 3   ', 115.0000,1, 212,   1,   1,1.02976096, -61.324280, 1.10000, 0.90000, 1.10000, 0.90000
2060242,'ARVADA 6 1  ', 115.0000,1, 212,   1,   1,1.01225460, -64.662098, 1.10000, 0.90000, 1.10000, 0.90000
2060243,'ARVADA 6 2  ', 115.0000,1, 212,   1,   1,1.01207864, -64.691064, 1.10000, 0.90000, 1.10000, 0.90000
2060244,'ARVADA 6 3  ', 115.0000,1, 212,   1,   1,1.01242578, -64.635596, 1.10000, 0.90000, 1.10000, 0.90000
2060245,'ARVADA 6 4  ', 115.0000,1, 212,   1,   1,1.01225460, -64.662098, 1.10000, 0.90000, 1.10000, 0.90000
2060246,'BERTHOUD 1  ', 115.0000,1, 212,   1,   1,1.01101935, -63.560429, 1.10000, 0.90000, 1.10000, 0.90000
2060247,'LONGMONT 3 1', 115.0000,1, 212,   1,   1,1.00844431, -65.377307, 1.10000, 0.90000, 1.10000, 0.90000
2060248,'LONGMONT 3 2', 115.0000,1, 212,   1,   1,1.00821674, -65.407360, 1.10000, 0.90000, 1.10000, 0.90000
2060249,'LONGMONT 4 1', 115.0000,1, 212,   1,   1,1.00521410, -64.260441, 1.10000, 0.90000, 1.10000, 0.90000
2060250,'WHEAT RIDG~1', 115.0000,1, 212,   1,   1,1.00246465, -65.475355, 1.10000, 0.90000, 1.10000, 0.90000
2060251,'LAFAYETTE~22', 115.0000,1, 212,   1,   1,1.01555586, -64.452602, 1.10000, 0.90000, 1.10000, 0.90000
2060252,'LAFAYETTE~23', 115.0000,1, 212,   1,   1,1.01545477, -64.472792, 1.10000, 0.90000, 1.10000, 0.90000
2060253,'LAFAYETTE~24', 115.0000,1, 212,   1,   1,1.01566505, -64.432091, 1.10000, 0.90000, 1.10000, 0.90000
2060254,'LAFAYETTE~40', 115.0000,1, 212,   1,   1,1.00907946, -63.788366, 1.10000, 0.90000, 1.10000, 0.90000
2060255,'DENVER 4 1  ', 115.0000,1, 212,   1,   1,1.01114571, -64.718016, 1.10000, 0.90000, 1.10000, 0.90000
2060256,'DENVER 4 2  ', 115.0000,1, 212,   1,   1,1.01084435, -64.738766, 1.10000, 0.90000, 1.10000, 0.90000
2060257,'DENVER 5 1  ', 115.0000,1, 212,   1,   1,1.01448870, -65.851882, 1.10000, 0.90000, 1.10000, 0.90000
2060258,'DENVER 6 1  ', 115.0000,1, 212,   1,   1,1.00588775, -65.835176, 1.10000, 0.90000, 1.10000, 0.90000
2060259,'DENVER 7 1  ', 115.0000,1, 212,   1,   1,1.00880253, -64.753622, 1.10000, 0.90000, 1.10000, 0.90000
2060260,'DENVER 8 1  ', 115.0000,1, 212,   1,   1,1.01428604, -64.817491, 1.10000, 0.90000, 1.10000, 0.90000
2060261,'DENVER 9 1  ', 115.0000,1, 212,   1,   1,1.02485561, -65.132465, 1.10000, 0.90000, 1.10000, 0.90000
2060262,'DENVER 9 2  ', 115.0000,1, 212,   1,   1,1.02490568, -65.120888, 1.10000, 0.90000, 1.10000, 0.90000
2060263,'DENVER 9 3  ', 115.0000,1, 212,   1,   1,1.02485561, -65.132465, 1.10000, 0.90000, 1.10000, 0.90000
2060264,'LITTLETON~21', 230.0000,1, 212,   1,   1,1.00846827, -61.743954, 1.10000, 0.90000, 1.10000, 0.90000
2060265,'LITTLETON~22', 115.0000,1, 212,   1,   1,0.99462342, -65.506405, 1.10000, 0.90000, 1.10000, 0.90000
2060266,'LITTLETON~23',  13.8000,1, 212,   1,   1,0.98472548, -69.606833, 1.10000, 0.90000, 1.10000, 0.90000
2060268,'LITTLETON~26', 115.0000,1, 212,   1,   1,0.99397647, -65.683607, 1.10000, 0.90000, 1.10000, 0.90000
2060269,'LITTLETON~27', 115.0000,1, 212,   1,   1,0.99372011, -65.712567, 1.10000, 0.90000, 1.10000, 0.90000
2060270,'BROOMFIELD~6', 115.0000,1, 212,   1,   1,1.02101326, -63.853731, 1.10000, 0.90000, 1.10000, 0.90000
2060271,'BROOMFIELD~7', 115.0000,1, 212,   1,   1,1.01150572, -63.516122, 1.10000, 0.90000, 1.10000, 0.90000
2060272,'LITTLETON~28', 115.0000,1, 212,   1,   1,1.01314735, -65.563143, 1.10000, 0.90000, 1.10000, 0.90000
2060273,'LITTLETON~29', 115.0000,1, 212,   1,   1,1.02040493, -65.520768, 1.10000, 0.90000, 1.10000, 0.90000
2060274,'DENVER 10 1 ', 230.0000,1, 212,   1,   1,1.01065934, -60.386010, 1.10000, 0.90000, 1.10000, 0.90000
2060275,'DENVER 10 2 ', 115.0000,1, 212,   1,   1,1.01231861, -64.453777, 1.10000, 0.90000, 1.10000, 0.90000
2060276,'DENVER 10 3 ',  13.8000,1, 212,   1,   1,1.01909733, -68.508922, 1.10000, 0.90000, 1.10000, 0.90000
2060278,'DENVER 10 5 ', 230.0000,1, 212,   1,   1,1.01089418, -60.328664, 1.10000, 0.90000, 1.10000, 0.90000
2060279,'ARVADA 7 1  ', 115.0000,1, 212,   1,   1,1.01689661, -64.331803, 1.10000, 0.90000, 1.10000, 0.90000
2060280,'ARVADA 7 2  ', 115.0000,1, 212,   1,   1,1.01667666, -64.360709, 1.10000, 0.90000, 1.10000, 0.90000
2060281,'ARVADA 8 1  ', 115.0000,1, 212,   1,   1,1.00864041, -64.535295, 1.10000, 0.90000, 1.10000, 0.90000
2060282,'ARVADA 8 2  ', 115.0000,1, 212,   1,   1,1.00838637, -64.560102, 1.10000, 0.90000, 1.10000, 0.90000
2060283,'ARVADA 8 3  ', 115.0000,1, 212,   1,   1,1.00890374, -64.507940, 1.10000, 0.90000, 1.10000, 0.90000
2060284,'LITTLETON~31', 115.0000,1, 212,   1,   1,0.99457723, -65.974757, 1.10000, 0.90000, 1.10000, 0.90000
2060285,'LITTLETON~32', 115.0000,1, 212,   1,   1,0.99445975, -65.991498, 1.10000, 0.90000, 1.10000, 0.90000
2060286,'LOVELAND 3 1', 115.0000,1, 212,   1,   1,1.02341568, -63.585113, 1.10000, 0.90000, 1.10000, 0.90000
2060287,'LOVELAND 4 1', 230.0000,1, 212,   1,   1,1.02256572, -57.961539, 1.10000, 0.90000, 1.10000, 0.90000
2060288,'LOVELAND 4 2', 115.0000,1, 212,   1,   1,1.02946174, -63.243727, 1.10000, 0.90000, 1.10000, 0.90000
2060289,'LOVELAND 4 3', 230.0000,1, 212,   1,   1,1.02233565, -57.993722, 1.10000, 0.90000, 1.10000, 0.90000
2060290,'WELLINGTO~24', 115.0000,1, 212,   1,   1,1.03417993, -58.434386, 1.10000, 0.90000, 1.10000, 0.90000
2060291,'WELLINGTO~25', 115.0000,1, 212,   1,   1,1.03401339, -58.445990, 1.10000, 0.90000, 1.10000, 0.90000
2060292,'DENVER 11 1 ', 115.0000,1, 212,   1,   1,1.00845242, -64.892015, 1.10000, 0.90000, 1.10000, 0.90000
2060293,'DENVER 12 1 ', 115.0000,1, 212,   1,   1,1.00880325, -65.139029, 1.10000, 0.90000, 1.10000, 0.90000
2060294,'DENVER 12 2 ', 115.0000,1, 212,   1,   1,1.00861704, -65.165810, 1.10000, 0.90000, 1.10000, 0.90000
2060295,'WESTMINST~16', 115.0000,1, 212,   1,   1,1.03024828, -64.224043, 1.10000, 0.90000, 1.10000, 0.90000
2060296,'WESTMINST~17', 115.0000,1, 212,   1,   1,1.01411080, -64.508104, 1.10000, 0.90000, 1.10000, 0.90000
2060297,'WESTMINST~18', 115.0000,1, 212,   1,   1,1.01396537, -64.533642, 1.10000, 0.90000, 1.10000, 0.90000
2060298,'WESTMINST~19', 115.0000,1, 212,   1,   1,1.02106190, -63.849332, 1.10000, 0.90000, 1.10000, 0.90000
2060299,'WESTMINST~20', 115.0000,1, 212,   1,   1,1.02089751, -63.871927, 1.10000, 0.90000, 1.10000, 0.90000
2060300,'WESTMINST~21', 115.0000,1, 212,   1,   1,1.02124107, -63.828289, 1.10000, 0.90000, 1.10000, 0.90000
2060301,'FORT COLLI~6', 230.0000,1, 212,   1,   1,1.02754438, -57.997192, 1.10000, 0.90000, 1.10000, 0.90000
2060302,'FORT COLLI~7', 138.0000,1, 212,   1,   1,1.02368605, -58.206790, 1.10000, 0.90000, 1.10000, 0.90000
2060303,'FORT COLLI~8', 115.0000,1, 212,   1,   1,1.02147090, -62.426105, 1.10000, 0.90000, 1.10000, 0.90000
2060304,'FORT COLLI~9',  13.8000,1, 212,   1,   1,1.02186882, -63.655171, 1.10000, 0.90000, 1.10000, 0.90000
2060306,'FORT COLL~11', 115.0000,1, 212,   1,   1,1.01522827, -63.641838, 1.10000, 0.90000, 1.10000, 0.90000
2060307,'DENVER 13 1 ', 230.0000,1, 212,   1,   1,1.00989211, -61.166721, 1.10000, 0.90000, 1.10000, 0.90000
2060308,'DENVER 13 2 ', 115.0000,1, 212,   1,   1,1.00957084, -64.370483, 1.10000, 0.90000, 1.10000, 0.90000
2060309,'DENVER 14 1 ', 115.0000,1, 212,   1,   1,1.00627232, -64.781633, 1.10000, 0.90000, 1.10000, 0.90000
2060310,'PENROSE 1   ', 115.0000,1, 212,   1,   1,1.02221489, -58.416429, 1.10000, 0.90000, 1.10000, 0.90000
2060311,'LONGMONT 5 1', 115.0000,1, 212,   1,   1,1.01538897, -63.145379, 1.10000, 0.90000, 1.10000, 0.90000
2060312,'LONGMONT 6 1', 115.0000,1, 212,   1,   1,1.01414526, -63.575879, 1.10000, 0.90000, 1.10000, 0.90000
2060313,'FORT COLL~12', 115.0000,1, 212,   1,   1,1.01615632, -61.167226, 1.10000, 0.90000, 1.10000, 0.90000
2060314,'FORT COLL~13', 115.0000,1, 212,   1,   1,1.01599181, -61.193393, 1.10000, 0.90000, 1.10000, 0.90000
2060315,'FORT COLL~14', 115.0000,1, 212,   1,   1,1.01194251, -62.013282, 1.10000, 0.90000, 1.10000, 0.90000
2060316,'ERIE 1      ', 115.0000,1, 212,   1,   1,1.02146769, -64.789474, 1.10000, 0.90000, 1.10000, 0.90000
2060317,'ERIE 2      ', 115.0000,1, 212,   1,   1,1.02176058, -64.756832, 1.10000, 0.90000, 1.10000, 0.90000
2060318,'ERIE 3      ', 115.0000,1, 212,   1,   1,1.02114487, -64.823468, 1.10000, 0.90000, 1.10000, 0.90000
2060319,'DENVER 15 1 ', 115.0000,1, 212,   1,   1,1.01880348, -65.040251, 1.10000, 0.90000, 1.10000, 0.90000
2060320,'DENVER 16 1 ', 115.0000,1, 212,   1,   1,1.01321042, -65.755187, 1.10000, 0.90000, 1.10000, 0.90000
2060321,'DENVER 16 2 ', 115.0000,1, 212,   1,   1,1.01296329, -65.776914, 1.10000, 0.90000, 1.10000, 0.90000
2060322,'DENVER 16 3 ', 115.0000,1, 212,   1,   1,1.01345909, -65.729601, 1.10000, 0.90000, 1.10000, 0.90000
2060323,'DENVER 16 4 ', 115.0000,1, 212,   1,   1,1.01321042, -65.755187, 1.10000, 0.90000, 1.10000, 0.90000
2060324,'DENVER 17 1 ', 115.0000,1, 212,   1,   1,1.00970149, -64.518390, 1.10000, 0.90000, 1.10000, 0.90000
2060325,'DENVER 17 2 ', 115.0000,1, 212,   1,   1,1.00940275, -64.541975, 1.10000, 0.90000, 1.10000, 0.90000
2060326,'DENVER 18 1 ', 115.0000,1, 212,   1,   1,1.01166725, -64.593727, 1.10000, 0.90000, 1.10000, 0.90000
2060327,'LITTLETON~33', 115.0000,1, 212,   1,   1,1.01544452, -65.340226, 1.10000, 0.90000, 1.10000, 0.90000
2060328,'LITTLETON~35', 115.0000,1, 212,   1,   1,1.01088929, -65.319360, 1.10000, 0.90000, 1.10000, 0.90000
2060329,'ENGLEWOOD ~1', 115.0000,1, 212,   1,   1,1.01268685, -65.914945, 1.10000, 0.90000, 1.10000, 0.90000
2060330,'DENVER 19 1 ', 115.0000,1, 212,   1,   1,1.01299918, -64.461290, 1.10000, 0.90000, 1.10000, 0.90000
2060331,'DENVER 20 1 ', 115.0000,1, 212,   1,   1,1.01047742, -64.418178, 1.10000, 0.90000, 1.10000, 0.90000
2060332,'DENVER 20 2 ', 115.0000,1, 212,   1,   1,1.01022279, -64.446188, 1.10000, 0.90000, 1.10000, 0.90000
2060333,'LITTLETON ~4', 115.0000,1, 212,   1,   1,0.98554355, -65.942471, 1.10000, 0.90000, 1.10000, 0.90000
2060334,'LITTLETON ~5', 115.0000,1, 212,   1,   1,0.99409276, -66.091274, 1.10000, 0.90000, 1.10000, 0.90000
2060335,'LITTLETON ~6', 115.0000,1, 212,   1,   1,0.99434489, -66.071651, 1.10000, 0.90000, 1.10000, 0.90000
2060336,'BROOMFIELD~8', 115.0000,1, 212,   1,   1,1.02408516, -63.863368, 1.10000, 0.90000, 1.10000, 0.90000
2060337,'DENVER 21 1 ', 230.0000,1, 212,   1,   1,1.00569797, -60.446471, 1.10000, 0.90000, 1.10000, 0.90000
2060338,'DENVER 21 2 ', 115.0000,1, 212,   1,   1,1.02338982, -63.607940, 1.10000, 0.90000, 1.10000, 0.90000
2060339,'DENVER 22 1 ', 115.0000,1, 212,   1,   1,1.00665236, -64.815053, 1.10000, 0.90000, 1.10000, 0.90000
2060340,'DENVER 22 2 ', 115.0000,1, 212,   1,   1,1.00641024, -64.838269, 1.10000, 0.90000, 1.10000, 0.90000
2060341,'FORT COLL~15', 115.0000,1, 212,   1,   1,1.00619686, -62.824196, 1.10000, 0.90000, 1.10000, 0.90000
2060342,'DENVER 23 1 ', 115.0000,1, 212,   1,   1,1.01197541, -65.347391, 1.10000, 0.90000, 1.10000, 0.90000
2060343,'DENVER 24 1 ', 115.0000,1, 212,   1,   1,1.01261187, -64.695900, 1.10000, 0.90000, 1.10000, 0.90000
2060344,'DENVER 25 1 ', 115.0000,1, 212,   1,   1,1.01309907, -64.736799, 1.10000, 0.90000, 1.10000, 0.90000
2060345,'DENVER 25 2 ', 115.0000,1, 212,   1,   1,1.01295877, -64.758089, 1.10000, 0.90000, 1.10000, 0.90000
2060346,'DENVER 25 3 ', 115.0000,1, 212,   1,   1,1.01321745, -64.716432, 1.10000, 0.90000, 1.10000, 0.90000
2060347,'DENVER 26 1 ', 115.0000,1, 212,   1,   1,1.01631296, -64.334030, 1.10000, 0.90000, 1.10000, 0.90000
2060348,'DENVER 27 1 ', 115.0000,1, 212,   1,   1,1.01004434, -64.522038, 1.10000, 0.90000, 1.10000, 0.90000
2060349,'DENVER 27 2 ', 115.0000,1, 212,   1,   1,1.00986516, -64.549249, 1.10000, 0.90000, 1.10000, 0.90000
2060350,'DENVER 27 3 ', 115.0000,1, 212,   1,   1,1.01021981, -64.492483, 1.10000, 0.90000, 1.10000, 0.90000
2060351,'DENVER 27 4 ', 115.0000,1, 212,   1,   1,1.01004434, -64.522038, 1.10000, 0.90000, 1.10000, 0.90000
2060352,'DENVER 28 1 ', 115.0000,1, 212,   1,   1,0.99958688, -65.996061, 1.10000, 0.90000, 1.10000, 0.90000
2060353,'DENVER 28 2 ', 115.0000,1, 212,   1,   1,0.99944150, -66.026892, 1.10000, 0.90000, 1.10000, 0.90000
2060354,'DENVER 29 1 ', 230.0000,1, 212,   1,   1,1.00998664, -61.351443, 1.10000, 0.90000, 1.10000, 0.90000
2060355,'DENVER 29 2 ', 115.0000,1, 212,   1,   1,0.99960172, -65.091156, 1.10000, 0.90000, 1.10000, 0.90000
2060356,'DENVER 29 3 ', 230.0000,1, 212,   1,   1,1.00979233, -61.385389, 1.10000, 0.90000, 1.10000, 0.90000
2060357,'ENGLEWOOD ~5', 115.0000,1, 212,   1,   1,1.01062417, -65.752769, 1.10000, 0.90000, 1.10000, 0.90000
2060358,'ENGLEWOOD ~6', 115.0000,1, 212,   1,   1,1.01029289, -65.785377, 1.10000, 0.90000, 1.10000, 0.90000
2060359,'ENGLEWOOD ~7', 115.0000,1, 212,   1,   1,1.01097322, -65.720975, 1.10000, 0.90000, 1.10000, 0.90000
2060360,'DENVER 30 1 ', 115.0000,1, 212,   1,   1,1.00102293, -65.735817, 1.10000, 0.90000, 1.10000, 0.90000
2060361,'DENVER 30 2 ', 115.0000,1, 212,   1,   1,1.00116682, -65.712376, 1.10000, 0.90000, 1.10000, 0.90000
2060362,'DENVER 31 1 ', 115.0000,1, 212,   1,   1,1.01359963, -65.883124, 1.10000, 0.90000, 1.10000, 0.90000
2060363,'DENVER 32 1 ', 115.0000,1, 212,   1,   1,1.00753677, -64.931924, 1.10000, 0.90000, 1.10000, 0.90000
2060364,'DENVER 32 2 ', 115.0000,1, 212,   1,   1,1.00739217, -64.957428, 1.10000, 0.90000, 1.10000, 0.90000
2060365,'LITTLETON ~7', 115.0000,1, 212,   1,   1,0.99528223, -66.076015, 1.10000, 0.90000, 1.10000, 0.90000
2060366,'LITTLETON ~8', 115.0000,1, 212,   1,   1,0.99173522, -65.152649, 1.10000, 0.90000, 1.10000, 0.90000
2060367,'LITTLETON ~9', 115.0000,1, 212,   1,   1,0.99139458, -65.182469, 1.10000, 0.90000, 1.10000, 0.90000
2060368,'LITTLETON~10', 115.0000,1, 212,   1,   1,0.99211407, -65.124686, 1.10000, 0.90000, 1.10000, 0.90000
2060369,'DENVER 33 1 ', 115.0000,1, 212,   1,   1,1.00674379, -64.952879, 1.10000, 0.90000, 1.10000, 0.90000
2060370,'DENVER 34 1 ', 230.0000,1, 212,   1,   1,1.00919044, -60.828401, 1.10000, 0.90000, 1.10000, 0.90000
2060371,'DENVER 34 2 ', 115.0000,1, 212,   1,   1,1.01954865, -64.451939, 1.10000, 0.90000, 1.10000, 0.90000
2060372,'DENVER 35 1 ', 115.0000,1, 212,   1,   1,1.01069903, -64.887323, 1.10000, 0.90000, 1.10000, 0.90000
2060373,'DACONO 1    ', 115.0000,1, 212,   1,   1,1.02130532, -64.495106, 1.10000, 0.90000, 1.10000, 0.90000
2060374,'LITTLETON~11', 115.0000,1, 212,   1,   1,1.00907910, -65.849184, 1.10000, 0.90000, 1.10000, 0.90000
2060375,'LITTLETON~12', 115.0000,1, 212,   1,   1,1.00928092, -65.827212, 1.10000, 0.90000, 1.10000, 0.90000
2060376,'LITTLETON~13', 115.0000,1, 212,   1,   1,1.00887644, -65.872093, 1.10000, 0.90000, 1.10000, 0.90000
2060377,'LITTLETON~14', 115.0000,1, 212,   1,   1,1.01715755, -65.583702, 1.10000, 0.90000, 1.10000, 0.90000
2060378,'THORNTON 1 1', 115.0000,1, 212,   1,   1,1.01446295, -64.357977, 1.10000, 0.90000, 1.10000, 0.90000
2060379,'THORNTON 1 2', 115.0000,1, 212,   1,   1,1.01423025, -64.381787, 1.10000, 0.90000, 1.10000, 0.90000
2060380,'THORNTON 2 1', 115.0000,1, 212,   1,   1,1.02563834, -64.518691, 1.10000, 0.90000, 1.10000, 0.90000
2060381,'THORNTON 2 2', 115.0000,1, 212,   1,   1,1.02531826, -64.538676, 1.10000, 0.90000, 1.10000, 0.90000
2060382,'LITTLETON~15', 115.0000,1, 212,   1,   1,1.00145245, -66.318002, 1.10000, 0.90000, 1.10000, 0.90000
2060383,'DENVER 36 1 ', 115.0000,1, 212,   1,   1,0.99878007, -65.216846, 1.10000, 0.90000, 1.10000, 0.90000
2060384,'DENVER 36 2 ', 115.0000,1, 212,   1,   1,0.99856132, -65.250477, 1.10000, 0.90000, 1.10000, 0.90000
2060385,'DENVER 37 1 ', 230.0000,1, 212,   1,   1,1.00651658, -60.099961, 1.10000, 0.90000, 1.10000, 0.90000
2060386,'DENVER 37 2 ', 115.0000,1, 212,   1,   1,1.03768003, -63.664849, 1.10000, 0.90000, 1.10000, 0.90000
2060387,'DENVER 37 3 ', 230.0000,1, 212,   1,   1,1.00882757, -59.963672, 1.10000, 0.90000, 1.10000, 0.90000
2060388,'DENVER 38 1 ', 115.0000,1, 212,   1,   1,1.01292861, -64.795129, 1.10000, 0.90000, 1.10000, 0.90000
2060389,'JOHNSTOWN 1 ', 115.0000,1, 212,   1,   1,0.99895251, -64.093095, 1.10000, 0.90000, 1.10000, 0.90000
2060390,'DENVER 39 1 ', 115.0000,1, 212,   1,   1,1.01066983, -65.570123, 1.10000, 0.90000, 1.10000, 0.90000
2060391,'DENVER 40 1 ', 115.0000,1, 212,   1,   1,0.99832273, -65.298541, 1.10000, 0.90000, 1.10000, 0.90000
2060392,'LITTLETON~16', 115.0000,1, 212,   1,   1,0.99290079, -64.143652, 1.10000, 0.90000, 1.10000, 0.90000
2060393,'LITTLETON~17', 115.0000,1, 212,   1,   1,1.01064122, -65.755584, 1.10000, 0.90000, 1.10000, 0.90000
2060394,'DENVER 41 1 ', 115.0000,1, 212,   1,   1,1.01658630, -64.687820, 1.10000, 0.90000, 1.10000, 0.90000
2060395,'DENVER 41 2 ', 115.0000,1, 212,   1,   1,1.01633644, -64.722941, 1.10000, 0.90000, 1.10000, 0.90000
2060396,'DENVER 42 1 ', 115.0000,1, 212,   1,   1,0.99467206, -65.777973, 1.10000, 0.90000, 1.10000, 0.90000
2060397,'DENVER 43 1 ', 115.0000,1, 212,   1,   1,0.99850696, -65.460738, 1.10000, 0.90000, 1.10000, 0.90000
2060398,'DENVER 43 2 ', 115.0000,1, 212,   1,   1,0.99867129, -65.434339, 1.10000, 0.90000, 1.10000, 0.90000
2060399,'BRIGHTON 1 1', 115.0000,1, 212,   1,   1,1.01540589, -64.415535, 1.10000, 0.90000, 1.10000, 0.90000
2060400,'BRIGHTON 1 2', 115.0000,1, 212,   1,   1,1.01524711, -64.435205, 1.10000, 0.90000, 1.10000, 0.90000
2060401,'BRIGHTON 1 3', 115.0000,1, 212,   1,   1,1.01555455, -64.393336, 1.10000, 0.90000, 1.10000, 0.90000
2060402,'BRIGHTON 2 1', 115.0000,1, 212,   1,   1,1.01965165, -62.992089, 1.10000, 0.90000, 1.10000, 0.90000
2060403,'DENVER 44 1 ', 115.0000,1, 212,   1,   1,0.99891829, -65.880009, 1.10000, 0.90000, 1.10000, 0.90000
2060404,'DENVER 44 2 ', 115.0000,1, 212,   1,   1,0.99943727, -65.835941, 1.10000, 0.90000, 1.10000, 0.90000
2060405,'COLORADO S~1', 115.0000,1, 212,   1,   1,1.03720236, -61.111069, 1.10000, 0.90000, 1.10000, 0.90000
2060406,'COLORADO S~2', 115.0000,1, 212,   1,   1,1.03691399, -61.135316, 1.10000, 0.90000, 1.10000, 0.90000
2060407,'LARKSPUR 1  ', 115.0000,1, 212,   1,   1,0.99263161, -64.215103, 1.10000, 0.90000, 1.10000, 0.90000
2060408,'RYE 1       ', 115.0000,1, 212,   1,   1,1.02810693, -58.716671, 1.10000, 0.90000, 1.10000, 0.90000
2060409,'DENVER 45 1 ', 115.0000,1, 212,   1,   1,1.00118494, -65.862729, 1.10000, 0.90000, 1.10000, 0.90000
2060410,'DENVER 45 2 ', 115.0000,1, 212,   1,   1,1.00097859, -65.889838, 1.10000, 0.90000, 1.10000, 0.90000
2060411,'CASTLE ROC~2', 115.0000,1, 212,   1,   1,0.98044723, -65.987257, 1.10000, 0.90000, 1.10000, 0.90000
2060412,'WINDSOR 3 1 ', 115.0000,1, 212,   1,   1,1.00757670, -63.491185, 1.10000, 0.90000, 1.10000, 0.90000
2060413,'WINDSOR 3 2 ', 115.0000,1, 212,   1,   1,1.00792193, -63.456467, 1.10000, 0.90000, 1.10000, 0.90000
2060414,'LONE TREE 1 ', 115.0000,1, 212,   1,   1,0.98093194, -65.740673, 1.10000, 0.90000, 1.10000, 0.90000
2060415,'DENVER 46 1 ', 115.0000,1, 212,   1,   1,1.00933409, -64.949191, 1.10000, 0.90000, 1.10000, 0.90000
2060416,'DENVER 46 2 ', 115.0000,1, 212,   1,   1,1.00923824, -64.960987, 1.10000, 0.90000, 1.10000, 0.90000
2060417,'DENVER 47 1 ', 115.0000,1, 212,   1,   1,0.99274439, -64.991395, 1.10000, 0.90000, 1.10000, 0.90000
2060418,'DENVER 48 1 ', 115.0000,1, 212,   1,   1,0.99494159, -65.830538, 1.10000, 0.90000, 1.10000, 0.90000
2060419,'HENDERSON~16', 115.0000,1, 212,   1,   1,1.03319442, -64.013209, 1.10000, 0.90000, 1.10000, 0.90000
2060420,'DENVER 49 1 ', 115.0000,1, 212,   1,   1,1.01478231, -64.790669, 1.10000, 0.90000, 1.10000, 0.90000
2060421,'DENVER 50 1 ', 115.0000,1, 212,   1,   1,1.00545144, -65.509342, 1.10000, 0.90000, 1.10000, 0.90000
2060422,'DENVER 51 1 ', 115.0000,1, 212,   1,   1,1.00754321, -65.168980, 1.10000, 0.90000, 1.10000, 0.90000
2060423,'COLORADO ~18', 115.0000,1, 212,   1,   1,1.01381254, -60.236750, 1.10000, 0.90000, 1.10000, 0.90000
2060424,'COLORADO ~32', 115.0000,1, 212,   1,   1,1.02921879, -60.052280, 1.10000, 0.90000, 1.10000, 0.90000
2060425,'ENGLEWOOD ~8', 115.0000,1, 212,   1,   1,0.99358433, -65.755659, 1.10000, 0.90000, 1.10000, 0.90000
2060426,'ENGLEWOOD ~9', 115.0000,1, 212,   1,   1,0.99924308, -66.291514, 1.10000, 0.90000, 1.10000, 0.90000
2060427,'COLORADO ~43', 115.0000,1, 212,   1,   1,1.01900291, -59.846561, 1.10000, 0.90000, 1.10000, 0.90000
2060428,'COLORADO ~44', 115.0000,1, 212,   1,   1,1.01876080, -59.873916, 1.10000, 0.90000, 1.10000, 0.90000
2060429,'COLORADO ~45', 115.0000,1, 212,   1,   1,1.01928973, -59.817608, 1.10000, 0.90000, 1.10000, 0.90000
2060430,'AURORA 2 1  ', 115.0000,1, 212,   1,   1,1.00963640, -64.726233, 1.10000, 0.90000, 1.10000, 0.90000
2060431,'AURORA 3 1  ', 115.0000,1, 212,   1,   1,1.00764990, -65.096621, 1.10000, 0.90000, 1.10000, 0.90000
2060432,'U S A F AC~1', 115.0000,1, 212,   1,   1,1.03610516, -61.195503, 1.10000, 0.90000, 1.10000, 0.90000
2060433,'ENGLEWOOD~11', 115.0000,1, 212,   1,   1,0.99189836, -65.491296, 1.10000, 0.90000, 1.10000, 0.90000
2060434,'ENGLEWOOD~12', 115.0000,1, 212,   1,   1,0.98647612, -65.154513, 1.10000, 0.90000, 1.10000, 0.90000
2060435,'ENGLEWOOD~13', 115.0000,1, 212,   1,   1,0.98617971, -65.175632, 1.10000, 0.90000, 1.10000, 0.90000
2060436,'ENGLEWOOD~14', 115.0000,1, 212,   1,   1,0.98675495, -65.131338, 1.10000, 0.90000, 1.10000, 0.90000
2060437,'ENGLEWOOD~15', 115.0000,1, 212,   1,   1,0.98647612, -65.154513, 1.10000, 0.90000, 1.10000, 0.90000
2060438,'ENGLEWOOD~16', 115.0000,1, 212,   1,   1,0.98647612, -65.154513, 1.10000, 0.90000, 1.10000, 0.90000
2060439,'CASTLE ROC~3', 230.0000,1, 212,   1,   1,1.02577364, -59.227022, 1.10000, 0.90000, 1.10000, 0.90000
2060440,'CASTLE ROC~4', 115.0000,1, 212,   1,   1,1.01385283, -61.774519, 1.10000, 0.90000, 1.10000, 0.90000
2060441,'COLORADO ~46', 115.0000,1, 212,   1,   1,1.02963555, -60.026346, 1.10000, 0.90000, 1.10000, 0.90000
2060442,'COLORADO ~47', 115.0000,1, 212,   1,   1,1.02939093, -60.045552, 1.10000, 0.90000, 1.10000, 0.90000
2060443,'COLORADO ~48', 115.0000,1, 212,   1,   1,1.02566803, -60.573621, 1.10000, 0.90000, 1.10000, 0.90000
2060444,'COLORADO ~49',  13.8000,1, 212,   1,   1,1.01872265, -64.084830, 1.10000, 0.90000, 1.10000, 0.90000
2060445,'COLORADO ~50',  13.8000,1, 212,   1,   1,1.02640629, -60.288338, 1.10000, 0.90000, 1.10000, 0.90000
2060447,'COLORADO ~52', 115.0000,1, 212,   1,   1,1.02577949, -60.552045, 1.10000, 0.90000, 1.10000, 0.90000
2060448,'MILLIKEN 1  ', 115.0000,1, 212,   1,   1,1.00765967, -62.712980, 1.10000, 0.90000, 1.10000, 0.90000
2060449,'MONUMENT 1  ', 115.0000,1, 212,   1,   1,1.03241241, -61.419349, 1.10000, 0.90000, 1.10000, 0.90000
2060450,'DENVER 52 1 ', 115.0000,1, 212,   1,   1,1.01663697, -64.691365, 1.10000, 0.90000, 1.10000, 0.90000
2060451,'DENVER 52 2 ', 115.0000,1, 212,   1,   1,1.01678503, -64.662337, 1.10000, 0.90000, 1.10000, 0.90000
2060452,'DENVER 53 1 ', 115.0000,1, 212,   1,   1,1.01400447, -64.694719, 1.10000, 0.90000, 1.10000, 0.90000
2060453,'COLORADO ~53', 115.0000,1, 212,   1,   1,1.01110232, -60.189956, 1.10000, 0.90000, 1.10000, 0.90000
2060454,'COLORADO ~54', 115.0000,1, 212,   1,   1,1.01089287, -60.217086, 1.10000, 0.90000, 1.10000, 0.90000
2060455,'AURORA 4 1  ', 115.0000,1, 212,   1,   1,0.99646044, -65.645399, 1.10000, 0.90000, 1.10000, 0.90000
2060456,'AURORA 5 1  ', 115.0000,1, 212,   1,   1,0.99377990, -65.823967, 1.10000, 0.90000, 1.10000, 0.90000
2060457,'AURORA 6 1  ', 115.0000,1, 212,   1,   1,0.99949992, -65.565096, 1.10000, 0.90000, 1.10000, 0.90000
2060458,'AURORA 7 1  ', 115.0000,1, 212,   1,   1,0.99742013, -65.665008, 1.10000, 0.90000, 1.10000, 0.90000
2060459,'CASTLE ROC~5', 115.0000,1, 212,   1,   1,0.99928981, -63.334917, 1.10000, 0.90000, 1.10000, 0.90000
2060460,'CASTLE ROC~6', 115.0000,1, 212,   1,   1,0.99488848, -63.795517, 1.10000, 0.90000, 1.10000, 0.90000
2060461,'CASTLE ROC~7',  22.0000,1, 212,   1,   1,0.99488848, -63.795517, 1.10000, 0.90000, 1.10000, 0.90000
2060462,'CASTLE ROC~8',  22.0000,1, 212,   1,   1,0.99488848, -63.795517, 1.10000, 0.90000, 1.10000, 0.90000
2060464,'COLORADO ~55', 115.0000,1, 212,   1,   1,1.03001893, -60.816394, 1.10000, 0.90000, 1.10000, 0.90000
2060465,'COLORADO ~56', 115.0000,1, 212,   1,   1,1.02470696, -60.649792, 1.10000, 0.90000, 1.10000, 0.90000
2060466,'COLORADO ~57', 115.0000,1, 212,   1,   1,1.02495551, -60.631357, 1.10000, 0.90000, 1.10000, 0.90000
2060467,'COLORADO S~3', 115.0000,1, 212,   1,   1,1.02644062, -61.003759, 1.10000, 0.90000, 1.10000, 0.90000
2060468,'PUEBLO 1 1  ', 115.0000,1, 212,   1,   1,1.03939176, -56.612501, 1.10000, 0.90000, 1.10000, 0.90000
2060469,'PUEBLO 2 1  ', 115.0000,1, 212,   1,   1,1.02824867, -58.196770, 1.10000, 0.90000, 1.10000, 0.90000
2060470,'PLATTEVILL~1', 115.0000,1, 212,   1,   1,1.00334728, -63.319446, 1.10000, 0.90000, 1.10000, 0.90000
2060471,'COLORADO S~4', 115.0000,1, 212,   1,   1,1.01571572, -60.052656, 1.10000, 0.90000, 1.10000, 0.90000
2060472,'BRIGHTON 3 1', 115.0000,1, 212,   1,   1,1.02853465, -63.661591, 1.10000, 0.90000, 1.10000, 0.90000
2060473,'BRIGHTON 4 1', 115.0000,1, 212,   1,   1,1.01538706, -64.443668, 1.10000, 0.90000, 1.10000, 0.90000
2060474,'BRIGHTON 4 2',  13.8000,1, 212,   1,   1,1.01538706, -64.443668, 1.10000, 0.90000, 1.10000, 0.90000
2060475,'BRIGHTON 4 3',  13.8000,1, 212,   1,   1,1.01538706, -64.443668, 1.10000, 0.90000, 1.10000, 0.90000
2060477,'FORT LUPTO~1', 115.0000,1, 212,   1,   1,1.02144277, -63.388643, 1.10000, 0.90000, 1.10000, 0.90000
2060478,'COMMERCE C~1', 115.0000,1, 212,   1,   1,1.00870883, -65.079846, 1.10000, 0.90000, 1.10000, 0.90000
2060479,'COMMERCE C~2', 115.0000,1, 212,   1,   1,1.02204823, -64.459405, 1.10000, 0.90000, 1.10000, 0.90000
2060480,'COMMERCE C~3', 115.0000,1, 212,   1,   1,1.02235878, -64.428560, 1.10000, 0.90000, 1.10000, 0.90000
2060481,'GREELEY 1 1 ', 115.0000,1, 212,   1,   1,1.00071311, -63.832346, 1.10000, 0.90000, 1.10000, 0.90000
2060482,'GREELEY 2 1 ', 230.0000,1, 212,   1,   1,1.01537347, -59.797070, 1.10000, 0.90000, 1.10000, 0.90000
2060483,'GREELEY 2 2 ', 115.0000,1, 212,   1,   1,1.01100469, -62.211658, 1.10000, 0.90000, 1.10000, 0.90000
2060484,'AURORA 8 1  ', 115.0000,1, 212,   1,   1,1.00683510, -65.833489, 1.10000, 0.90000, 1.10000, 0.90000
2060485,'AURORA 8 2  ', 115.0000,1, 212,   1,   1,1.00700009, -65.805389, 1.10000, 0.90000, 1.10000, 0.90000
2060486,'AURORA 9 1  ', 115.0000,1, 212,   1,   1,1.00865197, -64.744456, 1.10000, 0.90000, 1.10000, 0.90000
2060487,'AURORA 10 1 ', 115.0000,1, 212,   1,   1,1.00760841, -65.559940, 1.10000, 0.90000, 1.10000, 0.90000
2060488,'AURORA 11 1 ', 115.0000,1, 212,   1,   1,1.00585663, -65.053030, 1.10000, 0.90000, 1.10000, 0.90000
2060489,'COLORADO S~5', 230.0000,1, 212,   1,   1,0.99514747, -57.218841, 1.10000, 0.90000, 1.10000, 0.90000
2060490,'COLORADO S~6', 115.0000,1, 212,   1,   1,1.04396737, -60.658623, 1.10000, 0.90000, 1.10000, 0.90000
2060491,'COLORADO S~7', 115.0000,1, 212,   1,   1,1.03438401, -61.073209, 1.10000, 0.90000, 1.10000, 0.90000
2060492,'COLORADO S~8', 115.0000,1, 212,   1,   1,1.03395748, -61.105666, 1.10000, 0.90000, 1.10000, 0.90000
2060493,'COLORADO S~9', 115.0000,1, 212,   1,   1,1.03474140, -61.041968, 1.10000, 0.90000, 1.10000, 0.90000
2060494,'AURORA 12 1 ', 115.0000,1, 212,   1,   1,1.00854778, -66.043408, 1.10000, 0.90000, 1.10000, 0.90000
2060495,'AURORA 13 1 ', 115.0000,1, 212,   1,   1,1.01296055, -64.484383, 1.10000, 0.90000, 1.10000, 0.90000
2060496,'PARKER 2 1  ', 115.0000,1, 212,   1,   1,0.99399030, -64.798551, 1.10000, 0.90000, 1.10000, 0.90000
2060497,'PARKER 2 2  ', 115.0000,1, 212,   1,   1,0.99369025, -64.841151, 1.10000, 0.90000, 1.10000, 0.90000
2060498,'PARKER 3 1  ', 230.0000,1, 212,   1,   1,1.01491642, -60.910924, 1.10000, 0.90000, 1.10000, 0.90000
2060499,'PARKER 3 2  ', 115.0000,1, 212,   1,   1,0.99440145, -64.722866, 1.10000, 0.90000, 1.10000, 0.90000
2060500,'COLORADO ~10', 115.0000,1, 212,   1,   1,1.01872718, -59.856131, 1.10000, 0.90000, 1.10000, 0.90000
2060501,'COLORADO ~11', 115.0000,1, 212,   1,   1,1.02044213, -60.023689, 1.10000, 0.90000, 1.10000, 0.90000
2060502,'COLORADO ~12', 115.0000,1, 212,   1,   1,1.01917100, -60.011271, 1.10000, 0.90000, 1.10000, 0.90000
2060503,'COLORADO ~13', 115.0000,1, 212,   1,   1,1.01893532, -60.033736, 1.10000, 0.90000, 1.10000, 0.90000
2060504,'COLORADO ~14', 115.0000,1, 212,   1,   1,1.01853478, -60.072245, 1.10000, 0.90000, 1.10000, 0.90000
2060505,'PUEBLO 3 1  ', 115.0000,1, 212,   1,   1,1.03852296, -56.849352, 1.10000, 0.90000, 1.10000, 0.90000
2060506,'PUEBLO 4 1  ', 115.0000,1, 212,   1,   1,1.03797793, -56.850619, 1.10000, 0.90000, 1.10000, 0.90000
2060507,'COLORADO ~15', 115.0000,1, 212,   1,   1,1.02467072, -61.147603, 1.10000, 0.90000, 1.10000, 0.90000
2060508,'COLORADO ~16', 115.0000,1, 212,   1,   1,1.02643371, -60.560023, 1.10000, 0.90000, 1.10000, 0.90000
2060509,'COLORADO ~17', 115.0000,1, 212,   1,   1,1.02675366, -60.525038, 1.10000, 0.90000, 1.10000, 0.90000
2060510,'AURORA 14 1 ', 230.0000,1, 212,   1,   1,1.01694131, -60.835511, 1.10000, 0.90000, 1.10000, 0.90000
2060511,'AURORA 14 2 ', 115.0000,1, 212,   1,   1,0.99477220, -65.674332, 1.10000, 0.90000, 1.10000, 0.90000
2060512,'AURORA 14 3 ',  18.0000,1, 212,   1,   1,0.94364935, -83.882004, 1.10000, 0.90000, 1.10000, 0.90000
2060514,'AURORA 15 1 ', 115.0000,1, 212,   1,   1,1.00581741, -65.511664, 1.10000, 0.90000, 1.10000, 0.90000
2060515,'COLORADO ~19', 115.0000,1, 212,   1,   1,1.02369130, -61.201309, 1.10000, 0.90000, 1.10000, 0.90000
2060516,'COLORADO ~20', 115.0000,1, 212,   1,   1,1.02159631, -59.992434, 1.10000, 0.90000, 1.10000, 0.90000
2060517,'COLORADO ~21', 115.0000,1, 212,   1,   1,1.02131093, -60.014864, 1.10000, 0.90000, 1.10000, 0.90000
2060518,'WALSENBURG 1', 115.0000,1, 212,   1,   1,1.03146935, -62.771276, 1.10000, 0.90000, 1.10000, 0.90000
2060519,'BRIGHTON 5 1', 115.0000,1, 212,   1,   1,1.01126313, -64.474568, 1.10000, 0.90000, 1.10000, 0.90000
2060520,'BRIGHTON 5 2', 115.0000,1, 212,   1,   1,1.01142025, -64.458182, 1.10000, 0.90000, 1.10000, 0.90000
2060521,'COLORADO ~22', 115.0000,1, 212,   1,   1,1.01702082, -59.567958, 1.10000, 0.90000, 1.10000, 0.90000
2060522,'COLORADO ~23', 115.0000,1, 212,   1,   1,1.01274109, -60.217796, 1.10000, 0.90000, 1.10000, 0.90000
2060523,'EVANS 1     ', 115.0000,1, 212,   1,   1,1.01091564, -62.298996, 1.10000, 0.90000, 1.10000, 0.90000
2060524,'COLORADO ~24', 115.0000,1, 212,   1,   1,1.02876997, -60.621146, 1.10000, 0.90000, 1.10000, 0.90000
2060525,'COLORADO ~25', 115.0000,1, 212,   1,   1,1.03176856, -61.014578, 1.10000, 0.90000, 1.10000, 0.90000
2060526,'COLORADO ~26', 115.0000,1, 212,   1,   1,1.03195548, -60.996758, 1.10000, 0.90000, 1.10000, 0.90000
2060527,'COLORADO ~27', 115.0000,1, 212,   1,   1,1.02465904, -61.063401, 1.10000, 0.90000, 1.10000, 0.90000
2060528,'PUEBLO 5 1  ', 115.0000,1, 212,   1,   1,1.02868962, -57.842167, 1.10000, 0.90000, 1.10000, 0.90000
2060529,'PUEBLO 5 2  ', 115.0000,1, 212,   1,   1,1.02841270, -57.860950, 1.10000, 0.90000, 1.10000, 0.90000
2060530,'PUEBLO 6 1  ', 115.0000,1, 212,   1,   1,1.03150606, -57.282505, 1.10000, 0.90000, 1.10000, 0.90000
2060531,'PUEBLO 6 2  ', 115.0000,1, 212,   1,   1,1.03131998, -57.300192, 1.10000, 0.90000, 1.10000, 0.90000
2060532,'FRANKTOWN 1 ', 115.0000,1, 212,   1,   1,1.00295806, -65.152362, 1.10000, 0.90000, 1.10000, 0.90000
2060533,'FRANKTOWN 2 ', 115.0000,1, 212,   1,   1,1.00290895, -65.158823, 1.10000, 0.90000, 1.10000, 0.90000
2060534,'FRANKTOWN 3 ', 115.0000,1, 212,   1,   1,1.00300777, -65.145641, 1.10000, 0.90000, 1.10000, 0.90000
2060535,'COLORADO ~28', 115.0000,1, 212,   1,   1,1.02674258, -60.886909, 1.10000, 0.90000, 1.10000, 0.90000
2060536,'COLORADO ~29', 115.0000,1, 212,   1,   1,1.01394856, -60.452358, 1.10000, 0.90000, 1.10000, 0.90000
2060537,'AURORA 16 1 ', 115.0000,1, 212,   1,   1,1.01403928, -64.675696, 1.10000, 0.90000, 1.10000, 0.90000
2060538,'AURORA 16 2 ',  13.8000,1, 212,   1,   1,0.97366679, -70.501616, 1.10000, 0.90000, 1.10000, 0.90000
2060539,'AURORA 16 3 ',  13.8000,1, 212,   1,   1,1.00993049, -65.188118, 1.10000, 0.90000, 1.10000, 0.90000
2060541,'AURORA 16 5 ', 115.0000,1, 212,   1,   1,1.01442730, -64.646723, 1.10000, 0.90000, 1.10000, 0.90000
2060542,'AURORA 17 1 ', 115.0000,1, 212,   1,   1,1.00209153, -65.850817, 1.10000, 0.90000, 1.10000, 0.90000
2060543,'COLORADO ~30', 115.0000,1, 212,   1,   1,1.03186405, -61.093645, 1.10000, 0.90000, 1.10000, 0.90000
2060544,'COLORADO ~31', 115.0000,1, 212,   1,   1,1.03173125, -61.115064, 1.10000, 0.90000, 1.10000, 0.90000
2060545,'COLORADO ~33', 115.0000,1, 212,   1,   1,1.02857292, -60.987387, 1.10000, 0.90000, 1.10000, 0.90000
2060546,'DENVER 54 1 ', 115.0000,1, 212,   1,   1,1.01279259, -64.286280, 1.10000, 0.90000, 1.10000, 0.90000
2060547,'DENVER 54 2 ', 115.0000,1, 212,   1,   1,1.01300168, -64.249431, 1.10000, 0.90000, 1.10000, 0.90000
2060548,'COLORADO ~34', 115.0000,1, 212,   1,   1,1.02750254, -60.989600, 1.10000, 0.90000, 1.10000, 0.90000
2060549,'AURORA 18 1 ', 115.0000,1, 212,   1,   1,1.01037800, -65.407312, 1.10000, 0.90000, 1.10000, 0.90000
2060550,'FOUNTAIN 1 1', 115.0000,1, 212,   1,   1,1.01219702, -59.780329, 1.10000, 0.90000, 1.10000, 0.90000
2060551,'FOUNTAIN 2 1', 115.0000,1, 212,   1,   1,1.02485788, -58.095397, 1.10000, 0.90000, 1.10000, 0.90000
2060552,'GREELEY 3 1 ', 115.0000,1, 212,   1,   1,1.00901854, -62.588213, 1.10000, 0.90000, 1.10000, 0.90000
2060553,'GREELEY 4 1 ', 230.0000,1, 212,   1,   1,1.01656115, -58.171191, 1.10000, 0.90000, 1.10000, 0.90000
2060554,'GREELEY 4 2 ', 138.0000,1, 212,   1,   1,1.01466036, -59.875446, 1.10000, 0.90000, 1.10000, 0.90000
2060555,'GREELEY 4 3 ', 115.0000,1, 212,   1,   1,1.01074493, -62.484210, 1.10000, 0.90000, 1.10000, 0.90000
2060556,'GREELEY 4 4 ', 230.0000,1, 212,   1,   1,1.01671851, -58.133905, 1.10000, 0.90000, 1.10000, 0.90000
2060557,'PARKER 4 1  ', 115.0000,1, 212,   1,   1,1.00661850, -64.341912, 1.10000, 0.90000, 1.10000, 0.90000
2060558,'PARKER 5 1  ', 115.0000,1, 212,   1,   1,0.99934316, -65.788218, 1.10000, 0.90000, 1.10000, 0.90000
2060559,'PARKER 5 2  ', 115.0000,1, 212,   1,   1,0.99912691, -65.812547, 1.10000, 0.90000, 1.10000, 0.90000
2060560,'LA SALLE 1  ', 115.0000,1, 212,   1,   1,1.01153743, -62.395247, 1.10000, 0.90000, 1.10000, 0.90000
2060561,'COLORADO ~35', 115.0000,1, 212,   1,   1,1.01644766, -59.507934, 1.10000, 0.90000, 1.10000, 0.90000
2060562,'COLORADO ~36', 115.0000,1, 212,   1,   1,1.01633549, -59.519792, 1.10000, 0.90000, 1.10000, 0.90000
2060563,'EATON 1     ', 115.0000,1, 212,   1,   1,1.01320148, -62.655115, 1.10000, 0.90000, 1.10000, 0.90000
2060564,'EATON 2     ', 115.0000,1, 212,   1,   1,1.01327264, -62.643934, 1.10000, 0.90000, 1.10000, 0.90000
2060565,'EATON 3     ', 115.0000,1, 212,   1,   1,1.01312602, -62.667675, 1.10000, 0.90000, 1.10000, 0.90000
2060566,'PUEBLO 7 1  ', 115.0000,1, 212,   1,   1,1.04254329, -56.085521, 1.10000, 0.90000, 1.10000, 0.90000
2060567,'PUEBLO 8 1  ', 115.0000,1, 212,   1,   1,1.04366601, -56.224348, 1.10000, 0.90000, 1.10000, 0.90000
2060568,'HUDSON 1    ', 115.0000,1, 212,   1,   1,1.00874603, -64.204311, 1.10000, 0.90000, 1.10000, 0.90000
2060569,'AULT 1      ', 115.0000,1, 212,   1,   1,1.01465619, -61.371210, 1.10000, 0.90000, 1.10000, 0.90000
2060570,'AULT 2      ', 115.0000,1, 212,   1,   1,1.01470876, -61.363813, 1.10000, 0.90000, 1.10000, 0.90000
2060571,'AULT 3      ', 115.0000,1, 212,   1,   1,1.01460075, -61.378785, 1.10000, 0.90000, 1.10000, 0.90000
2060572,'AULT 4      ', 115.0000,1, 212,   1,   1,1.01465619, -61.371210, 1.10000, 0.90000, 1.10000, 0.90000
2060573,'ELIZABETH 1 ', 115.0000,1, 212,   1,   1,1.01056314, -61.725751, 1.10000, 0.90000, 1.10000, 0.90000
2060574,'PUEBLO 9 1  ', 115.0000,1, 212,   1,   1,1.04690945, -55.587648, 1.10000, 0.90000, 1.10000, 0.90000
2060575,'PUEBLO 9 2  ', 115.0000,1, 212,   1,   1,1.04667568, -55.607237, 1.10000, 0.90000, 1.10000, 0.90000
2060576,'PUEBLO 10 1 ', 115.0000,1, 212,   1,   1,1.04120266, -56.348398, 1.10000, 0.90000, 1.10000, 0.90000
2060577,'TRINIDAD 1  ', 115.0000,1, 212,   1,   1,1.02659261, -65.727061, 1.10000, 0.90000, 1.10000, 0.90000
2060578,'TRINIDAD 2  ', 115.0000,1, 212,   1,   1,1.02669775, -65.707403, 1.10000, 0.90000, 1.10000, 0.90000
2060579,'ELBERT 1    ', 115.0000,1, 212,   1,   1,1.00614536, -63.316926, 1.10000, 0.90000, 1.10000, 0.90000
2060580,'PUEBLO 11 1 ', 115.0000,1, 212,   1,   1,1.05009210, -55.570296, 1.10000, 0.90000, 1.10000, 0.90000
2060581,'PUEBLO 11 2 ', 115.0000,1, 212,   1,   1,1.04996228, -55.588772, 1.10000, 0.90000, 1.10000, 0.90000
2060582,'PUEBLO 11 3 ', 115.0000,1, 212,   1,   1,1.05021334, -55.552592, 1.10000, 0.90000, 1.10000, 0.90000
2060583,'PEYTON 1    ', 115.0000,1, 212,   1,   1,1.02005589, -62.820330, 1.10000, 0.90000, 1.10000, 0.90000
2060584,'KEENESBURG~1', 115.0000,1, 212,   1,   1,1.00881398, -63.712790, 1.10000, 0.90000, 1.10000, 0.90000
2060585,'KEENESBURG~2', 115.0000,1, 212,   1,   1,1.00876915, -63.717653, 1.10000, 0.90000, 1.10000, 0.90000
2060586,'KERSEY 1    ', 115.0000,1, 212,   1,   1,1.00964129, -63.168424, 1.10000, 0.90000, 1.10000, 0.90000
2060587,'BENNETT 1   ', 115.0000,1, 212,   1,   1,1.01181281, -64.700101, 1.10000, 0.90000, 1.10000, 0.90000
2060588,'KIOWA 1     ', 115.0000,1, 212,   1,   1,1.02097631, -62.780305, 1.10000, 0.90000, 1.10000, 0.90000
2060589,'CALHAN 1    ', 115.0000,1, 212,   1,   1,1.02579319, -61.458090, 1.10000, 0.90000, 1.10000, 0.90000
2060590,'STRASBURG 1 ', 115.0000,1, 212,   1,   1,1.01137114, -64.177106, 1.10000, 0.90000, 1.10000, 0.90000
2060591,'YODER 1     ', 115.0000,1, 212,   1,   1,1.01404762, -62.964959, 1.10000, 0.90000, 1.10000, 0.90000
2060592,'YODER 2     ', 115.0000,1, 212,   1,   1,1.01402020, -62.968095, 1.10000, 0.90000, 1.10000, 0.90000
2060593,'BYERS 1     ', 115.0000,1, 212,   1,   1,1.01989317, -62.154216, 1.10000, 0.90000, 1.10000, 0.90000
2060594,'FOWLER 1    ', 115.0000,1, 212,   1,   1,1.04668963, -57.934723, 1.10000, 0.90000, 1.10000, 0.90000
2060595,'WIGGINS 1   ', 115.0000,1, 212,   1,   1,1.01806974, -61.049187, 1.10000, 0.90000, 1.10000, 0.90000
2060596,'OLNEY SPRI~1', 115.0000,1, 212,   1,   1,1.00408673, -63.933501, 1.10000, 0.90000, 1.10000, 0.90000
2060597,'FORT MORGA~1', 115.0000,1, 212,   1,   1,1.03007483, -55.731827, 1.10000, 0.90000, 1.10000, 0.90000
2060598,'ROCKY FORD 1', 115.0000,1, 212,   1,   1,0.97704446, -65.254159, 1.10000, 0.90000, 1.10000, 0.90000
2060599,'ORDWAY 1    ', 115.0000,1, 212,   1,   1,0.99867582, -64.287851, 1.10000, 0.90000, 1.10000, 0.90000
2060600,'LIMON 1 1   ', 115.0000,1, 212,   1,   1,1.02881849, -54.857740, 1.10000, 0.90000, 1.10000, 0.90000
2060601,'LIMON 1 2   ', 115.0000,1, 212,   1,   1,1.02877748, -54.862709, 1.10000, 0.90000, 1.10000, 0.90000
2060602,'BRUSH 1 1   ', 115.0000,1, 212,   1,   1,1.02773726, -55.810254, 1.10000, 0.90000, 1.10000, 0.90000
2060603,'BRUSH 1 2   ', 115.0000,1, 212,   1,   1,1.02790236, -55.800627, 1.10000, 0.90000, 1.10000, 0.90000
2060604,'LA JUNTA 1  ', 115.0000,1, 212,   1,   1,0.97878671, -64.896380, 1.10000, 0.90000, 1.10000, 0.90000
2060605,'STERLING 1  ', 115.0000,1, 212,   1,   1,0.98906201, -56.785701, 1.10000, 0.90000, 1.10000, 0.90000
2060606,'AKRON 1     ', 115.0000,1, 212,   1,   1,1.03238535, -54.993152, 1.10000, 0.90000, 1.10000, 0.90000
2060607,'AKRON 2     ', 115.0000,1, 212,   1,   1,1.03235269, -54.996762, 1.10000, 0.90000, 1.10000, 0.90000
2060608,'LAS ANIMAS 1', 115.0000,1, 212,   1,   1,0.98079967, -63.354745, 1.10000, 0.90000, 1.10000, 0.90000
2060609,'LAS ANIMAS 2', 115.0000,1, 212,   1,   1,0.98071343, -63.363617, 1.10000, 0.90000, 1.10000, 0.90000
2060610,'FLAGLER 1   ', 115.0000,1, 212,   1,   1,1.03238070, -53.713011, 1.10000, 0.90000, 1.10000, 0.90000
2060611,'SPRINGFI~148', 115.0000,1, 212,   1,   1,0.99082702, -52.403472, 1.10000, 0.90000, 1.10000, 0.90000
2060612,'SPRINGFI~149', 115.0000,1, 212,   1,   1,0.99080205, -52.406959, 1.10000, 0.90000, 1.10000, 0.90000
2060613,'YUMA 9 1    ', 115.0000,1, 212,   1,   1,1.01478457, -56.427300, 1.10000, 0.90000, 1.10000, 0.90000
2060614,'YUMA 9 2    ', 115.0000,1, 212,   1,   1,1.01469815, -56.437037, 1.10000, 0.90000, 1.10000, 0.90000
2060615,'LAMAR 1 1   ', 115.0000,1, 212,   1,   1,0.98864079, -60.405087, 1.10000, 0.90000, 1.10000, 0.90000
2060616,'HAXTUN 1    ', 115.0000,1, 212,   1,   1,1.01769757, -55.183977, 1.10000, 0.90000, 1.10000, 0.90000
2060617,'CHEYENNE W~1', 115.0000,1, 212,   1,   1,1.01975226, -52.313047, 1.10000, 0.90000, 1.10000, 0.90000
2060618,'CHEYENNE W~2', 115.0000,1, 212,   1,   1,1.01977420, -52.310216, 1.10000, 0.90000, 1.10000, 0.90000
2060619,'HOLYOKE 1   ', 115.0000,1, 212,   1,   1,1.01614130, -55.813844, 1.10000, 0.90000, 1.10000, 0.90000
2060620,'HOLYOKE 2   ', 115.0000,1, 212,   1,   1,1.01608419, -55.817863, 1.10000, 0.90000, 1.10000, 0.90000
2060621,'BURLINGTO~63', 115.0000,1, 212,   1,   1,1.00328600, -53.540302, 1.10000, 0.90000, 1.10000, 0.90000
2060622,'WALSH 1     ', 115.0000,1, 212,   1,   1,0.99178982, -53.084524, 1.10000, 0.90000, 1.10000, 0.90000
2060623,'WRAY 1      ', 115.0000,1, 212,   1,   1,1.01398575, -56.599992, 1.10000, 0.90000, 1.10000, 0.90000
2060624,'JULESBURG 1 ', 115.0000,1, 212,   1,   1,1.02100468, -54.821192, 1.10000, 0.90000, 1.10000, 0.90000
2060625,'HOLLY 1     ', 115.0000,1, 212,   1,   1,0.99447203, -59.427065, 1.10000, 0.90000, 1.10000, 0.90000
2060626,'PEETZ 1 1   ', 500.0000,1, 212,   1,   1,0.98911220, -54.575961, 1.10000, 0.90000, 1.10000, 0.90000
2060627,'PEETZ 1 2   ', 230.0000,1, 212,   1,   1,0.99348706, -54.625879, 1.10000, 0.90000, 1.10000, 0.90000
2060628,'PEETZ 1 3   ', 115.0000,1, 212,   1,   1,0.99435860, -55.359711, 1.10000, 0.90000, 1.10000, 0.90000
2060629,'PEETZ 1 4   ',  18.0000,2, 212,   1,   1,0.98911220, -54.575961, 1.10000, 0.90000, 1.10000, 0.90000
2060630,'PEETZ 1 5   ', 230.0000,1, 212,   1,   1,0.99381739, -54.617420, 1.10000, 0.90000, 1.10000, 0.90000
2060631,'PEETZ 2 1   ', 500.0000,2, 212,   1,   1,0.97969794, -54.844585, 1.10000, 0.90000, 1.10000, 0.90000
2060632,'PEETZ 2 2   ', 230.0000,1, 212,   1,   1,1.00096536, -54.338133, 1.10000, 0.90000, 1.10000, 0.90000
2060633,'PEETZ 2 3   ', 115.0000,1, 212,   1,   1,1.00826001, -54.232211, 1.10000, 0.90000, 1.10000, 0.90000
2060634,'FOUNTAIN 3 1', 500.0000,1, 212,   1,   1,1.01831210, -50.022123, 1.10000, 0.90000, 1.10000, 0.90000
2060635,'FOUNTAIN 3 2', 230.0000,2, 212,   1,   1,1.03647947, -54.699662, 1.10000, 0.90000, 1.10000, 0.90000
2060636,'FOUNTAIN 3 3', 115.0000,1, 212,   1,   1,1.03018296, -57.374088, 1.10000, 0.90000, 1.10000, 0.90000
2060637,'FOUNTAIN 3 4',  13.8000,1, 212,   1,   1,1.03001773, -57.460715, 1.10000, 0.90000, 1.10000, 0.90000
2060639,'FOUNTAIN 3 6', 230.0000,1, 212,   1,   1,1.03591001, -55.005163, 1.10000, 0.90000, 1.10000, 0.90000
2060640,'GROVER 1    ', 500.0000,1, 212,   1,   1,0.99218976, -54.880676, 1.10000, 0.90000, 1.10000, 0.90000
2060641,'GROVER 2    ', 230.0000,1, 212,   1,   1,1.05197346, -55.385639, 1.10000, 0.90000, 1.10000, 0.90000
2060642,'GROVER 3    ', 138.0000,1, 212,   1,   1,1.01405287, -55.463557, 1.10000, 0.90000, 1.10000, 0.90000
2060643,'GROVER 4    ', 115.0000,1, 212,   1,   1,1.03702796, -56.630184, 1.10000, 0.90000, 1.10000, 0.90000
2060644,'GROVER 5    ',  13.8000,1, 212,   1,   1,1.01151478, -55.468981, 1.10000, 0.90000, 1.10000, 0.90000
2060646,'GROVER 7    ',  13.8000,2, 212,   1,   1,0.99964654, -53.684607, 1.10000, 0.90000, 1.10000, 0.90000
2060647,'GROVER 8    ', 230.0000,1, 212,   1,   1,1.05196285, -55.386711, 1.10000, 0.90000, 1.10000, 0.90000
2060648,'LIMON 2 1   ', 500.0000,1, 212,   1,   1,1.02360570, -53.281247, 1.10000, 0.90000, 1.10000, 0.90000
2060649,'LIMON 2 2   ', 230.0000,1, 212,   1,   1,1.02698767, -53.956862, 1.10000, 0.90000, 1.10000, 0.90000
2060650,'LIMON 2 3   ', 115.0000,1, 212,   1,   1,1.02962196, -55.132706, 1.10000, 0.90000, 1.10000, 0.90000
2060651,'LIMON 2 4   ',  24.0000,2, 212,   1,   1,1.02882421, -52.393964, 1.10000, 0.90000, 1.10000, 0.90000
2060652,'LIMON 2 5   ', 500.0000,1, 212,   1,   1,1.02789044, -53.373554, 1.10000, 0.90000, 1.10000, 0.90000
2060653,'PEETZ 3 1   ', 500.0000,1, 212,   1,   1,0.96984327, -55.521416, 1.10000, 0.90000, 1.10000, 0.90000
2060654,'PEETZ 3 2   ', 230.0000,1, 212,   1,   1,0.98202139, -55.458517, 1.10000, 0.90000, 1.10000, 0.90000
2060655,'PEETZ 3 3   ', 115.0000,1, 212,   1,   1,0.99402964, -55.440468, 1.10000, 0.90000, 1.10000, 0.90000
2060656,'PEETZ 3 4   ',  13.8000,2, 212,   1,   1,0.97691995, -53.866984, 1.10000, 0.90000, 1.10000, 0.90000
2060657,'PUEBLO 12 1 ', 500.0000,1, 212,   1,   1,1.01873934, -48.276788, 1.10000, 0.90000, 1.10000, 0.90000
2060658,'PUEBLO 12 2 ', 230.0000,1, 212,   1,   1,1.00768507, -51.991414, 1.10000, 0.90000, 1.10000, 0.90000
2060659,'PUEBLO 12 3 ', 115.0000,1, 212,   1,   1,1.05155778, -54.841959, 1.10000, 0.90000, 1.10000, 0.90000
2060660,'PUEBLO 12 4 ',  13.8000,1, 212,   1,   1,1.00314105, -54.240380, 1.10000, 0.90000, 1.10000, 0.90000
2060662,'PUEBLO 12 6 ',  13.8000,2, 212,   1,   1,1.03086269, -44.770589, 1.10000, 0.90000, 1.10000, 0.90000
2060663,'PUEBLO 12 7 ',  13.8000,2, 212,   1,   1,1.02507615, -46.550024, 1.10000, 0.90000, 1.10000, 0.90000
2060664,'PUEBLO 12 8 ',  22.0000,2, 212,   1,   1,1.03081524, -44.759135, 1.10000, 0.90000, 1.10000, 0.90000
2060665,'LIMON 3 1   ', 500.0000,1, 212,   1,   1,1.03180313, -53.421187, 1.10000, 0.90000, 1.10000, 0.90000
2060666,'LIMON 3 2   ', 230.0000,1, 212,   1,   1,1.02811217, -53.451312, 1.10000, 0.90000, 1.10000, 0.90000
2060667,'LIMON 3 3   ', 115.0000,1, 212,   1,   1,1.03050876, -54.521090, 1.10000, 0.90000, 1.10000, 0.90000
2060668,'LIMON 3 4   ',  18.0000,2, 212,   1,   1,1.01130235, -52.201339, 1.10000, 0.90000, 1.10000, 0.90000
2060669,'LIMON 3 5   ', 500.0000,1, 212,   1,   1,1.03049231, -53.515796, 1.10000, 0.90000, 1.10000, 0.90000
2060670,'FORT LUPTO~2', 500.0000,2, 212,   1,   1,1.02599120, -55.897865, 1.10000, 0.90000, 1.10000, 0.90000
2060671,'FORT LUPTO~3', 230.0000,1, 212,   1,   1,1.02721477, -58.475333, 1.10000, 0.90000, 1.10000, 0.90000
2060672,'FORT LUPTO~4', 115.0000,1, 212,   1,   1,1.04000664, -62.729434, 1.10000, 0.90000, 1.10000, 0.90000
2060673,'FORT LUPTO~5', 230.0000,1, 212,   1,   1,1.02577090, -58.572513, 1.10000, 0.90000, 1.10000, 0.90000
2060674,'BOULDER 9 1 ', 500.0000,1, 212,   1,   1,1.01917183, -56.685789, 1.10000, 0.90000, 1.10000, 0.90000
2060675,'BOULDER 9 2 ', 230.0000,1, 212,   1,   1,1.01989102, -58.068691, 1.10000, 0.90000, 1.10000, 0.90000
2060676,'BOULDER 9 3 ', 115.0000,1, 212,   1,   1,1.01915741, -62.658824, 1.10000, 0.90000, 1.10000, 0.90000
2060677,'BOULDER 9 4 ',  13.8000,2, 212,   1,   1,1.00834501, -54.952939, 1.10000, 0.90000, 1.10000, 0.90000
2060678,'BOULDER 9 5 ',  13.8000,2, 212,   1,   1,1.00526965, -56.104588, 1.10000, 0.90000, 1.10000, 0.90000
2060679,'BURLINGTO~94', 500.0000,2, 212,   1,   1,1.04182899, -52.850347, 1.10000, 0.90000, 1.10000, 0.90000
2060680,'BURLINGTO~95', 230.0000,1, 212,   1,   1,1.03325319, -53.460058, 1.10000, 0.90000, 1.10000, 0.90000
2060681,'BURLINGTO~96', 115.0000,1, 212,   1,   1,1.01169348, -53.632752, 1.10000, 0.90000, 1.10000, 0.90000
2060682,'PLATTEVILL~6', 500.0000,1, 212,   1,   1,1.02312005, -55.319983, 1.10000, 0.90000, 1.10000, 0.90000
2060683,'PLATTEVIL~10', 345.0000,1, 212,   1,   1,1.02036965, -54.385887, 1.10000, 0.90000, 1.10000, 0.90000
2060684,'PLATTEVIL~11', 230.0000,1, 212,   1,   1,1.02414441, -58.825093, 1.10000, 0.90000, 1.10000, 0.90000
2060685,'PLATTEVIL~12', 115.0000,1, 212,   1,   1,1.02607286, -61.976406, 1.10000, 0.90000, 1.10000, 0.90000
2060686,'PLATTEVIL~13',  13.8000,2, 212,   1,   1,1.01377583, -55.049269, 1.10000, 0.90000, 1.10000, 0.90000
2060687,'PLATTEVIL~14',  13.8000,2, 212,   1,   1,1.02312005, -55.319983, 1.10000, 0.90000, 1.10000, 0.90000
2060688,'PLATTEVIL~15',  13.8000,2, 212,   1,   1,1.01473451, -54.695451, 1.10000, 0.90000, 1.10000, 0.90000
2060689,'PLATTEVIL~16',  20.0000,2, 212,   1,   1,1.02312005, -55.319983, 1.10000, 0.90000, 1.10000, 0.90000
2060690,'PLATTEVIL~17',  18.0000,2, 212,   1,   1,1.01556396, -54.892943, 1.10000, 0.90000, 1.10000, 0.90000
2060691,'PLATTEVILL~7',  24.0000,2, 212,   1,   1,1.02312005, -55.319983, 1.10000, 0.90000, 1.10000, 0.90000
2060692,'PLATTEVILL~8',  13.8000,2, 212,   1,   1,0.98767060, -53.393406, 1.10000, 0.90000, 1.10000, 0.90000
2060693,'PLATTEVILL~9', 345.0000,1, 212,   1,   1,1.02059686, -54.175162, 1.10000, 0.90000, 1.10000, 0.90000
2060694,'ALAMOSA 2 1 ', 230.0000,1, 212,   1,   1,1.02194595, -54.286016, 1.10000, 0.90000, 1.10000, 0.90000
2060695,'ALAMOSA 2 2 ', 115.0000,2, 212,   1,   1,1.02312005, -55.720441, 1.10000, 0.90000, 1.10000, 0.90000
2060696,'LAMAR 2 1   ', 115.0000,2, 212,   1,   1,0.99750555, -58.242539, 1.10000, 0.90000, 1.10000, 0.90000
2060697,'LAMAR 3 1   ', 230.0000,1, 212,   1,   1,0.98565549, -51.105941, 1.10000, 0.90000, 1.10000, 0.90000
2060698,'LAMAR 3 2   ', 115.0000,1, 212,   1,   1,0.98910338, -51.694027, 1.10000, 0.90000, 1.10000, 0.90000
2060699,'LAMAR 3 3   ',  13.8000,1, 212,   1,   1,0.98927772, -52.013147, 1.10000, 0.90000, 1.10000, 0.90000
2060701,'LAMAR 3 5   ',  13.8000,2, 212,   1,   1,0.99462318, -48.935143, 1.10000, 0.90000, 1.10000, 0.90000
2060702,'LAMAR 3 6   ',  13.8000,2, 212,   1,   1,0.99039370, -49.886138, 1.10000, 0.90000, 1.10000, 0.90000
2060703,'LAMAR 3 7   ', 230.0000,1, 212,   1,   1,0.98541129, -51.130772, 1.10000, 0.90000, 1.10000, 0.90000
2060704,'HAYDEN 2 1  ', 500.0000,1, 212,   1,   1,1.02737224, -44.840728, 1.10000, 0.90000, 1.10000, 0.90000
2060705,'HAYDEN 2 2  ', 230.0000,1, 212,   1,   1,1.02356541, -46.099023, 1.10000, 0.90000, 1.10000, 0.90000
2060706,'HAYDEN 2 3  ', 115.0000,1, 212,   1,   1,1.02520919, -49.080735, 1.10000, 0.90000, 1.10000, 0.90000
2060707,'HAYDEN 2 4  ',  13.8000,2, 212,   1,   1,0.99684256, -42.390323, 1.10000, 0.90000, 1.10000, 0.90000
2060708,'HAYDEN 2 5  ',  13.8000,2, 212,   1,   1,0.99865836, -43.134998, 1.10000, 0.90000, 1.10000, 0.90000
2060709,'NEW RAYMER 1', 500.0000,1, 212,   1,   1,0.98868304, -54.554504, 1.10000, 0.90000, 1.10000, 0.90000
2060710,'NEW RAYMER 2', 230.0000,1, 212,   1,   1,0.99546397, -55.445160, 1.10000, 0.90000, 1.10000, 0.90000
2060711,'NEW RAYMER 3', 115.0000,1, 212,   1,   1,1.01023889, -55.815835, 1.10000, 0.90000, 1.10000, 0.90000
2060712,'NEW RAYMER 4',  20.0000,2, 212,   1,   1,0.97590584, -53.085159, 1.10000, 0.90000, 1.10000, 0.90000
2060713,'AURORA 19 1 ', 500.0000,1, 212,   1,   1,1.03184414, -56.445107, 1.10000, 0.90000, 1.10000, 0.90000
2060714,'AURORA 19 2 ', 230.0000,1, 212,   1,   1,1.02383101, -60.631179, 1.10000, 0.90000, 1.10000, 0.90000
2060715,'AURORA 19 3 ', 115.0000,1, 212,   1,   1,1.02500117, -63.478576, 1.10000, 0.90000, 1.10000, 0.90000
2060716,'AURORA 19 4 ',  18.0000,2, 212,   1,   1,1.03457320, -56.107986, 1.10000, 0.90000, 1.10000, 0.90000
2060717,'AURORA 19 5 ',  22.0000,2, 212,   1,   1,1.03874934, -55.800976, 1.10000, 0.90000, 1.10000, 0.90000
2060718,'AURORA 19 6 ', 500.0000,1, 212,   1,   1,1.03194606, -56.305405, 1.10000, 0.90000, 1.10000, 0.90000
2060719,'VONA 1      ', 230.0000,1, 212,   1,   1,1.02701104, -53.209933, 1.10000, 0.90000, 1.10000, 0.90000
2060720,'VONA 2      ', 115.0000,1, 212,   1,   1,1.02953684, -53.793279, 1.10000, 0.90000, 1.10000, 0.90000
2060721,'VONA 3      ',  13.8000,2, 212,   1,   1,1.01765728, -50.639231, 1.10000, 0.90000, 1.10000, 0.90000
2060722,'LOVELAND 5 1', 115.0000,2, 212,   1,   1,1.02519608, -62.393116, 1.10000, 0.90000, 1.10000, 0.90000
2060723,'LOVELAND 5 2', 115.0000,1, 212,   1,   1,1.02496159, -62.414644, 1.10000, 0.90000, 1.10000, 0.90000
2060724,'DENVER 55 1 ', 500.0000,1, 212,   1,   1,1.02416515, -56.671169, 1.10000, 0.90000, 1.10000, 0.90000
2060725,'DENVER 55 2 ', 230.0000,1, 212,   1,   1,1.01533461, -59.717047, 1.10000, 0.90000, 1.10000, 0.90000
2060726,'DENVER 55 3 ', 115.0000,1, 212,   1,   1,1.01135552, -64.151999, 1.10000, 0.90000, 1.10000, 0.90000
2060727,'DENVER 55 4 ',  18.0000,2, 212,   1,   1,1.02655792, -55.895000, 1.10000, 0.90000, 1.10000, 0.90000
2060728,'DENVER 55 5 ',  18.0000,2, 212,   1,   1,1.02882874, -55.097200, 1.10000, 0.90000, 1.10000, 0.90000
2060729,'DENVER 55 6 ',  18.0000,2, 212,   1,   1,1.02052891, -59.131809, 1.10000, 0.90000, 1.10000, 0.90000
2060730,'DENVER 55 7 ',  13.8000,2, 212,   1,   1,1.03024185, -57.953602, 1.10000, 0.90000, 1.10000, 0.90000
2060731,'BRUSH 2 1   ', 230.0000,2, 212,   1,   1,1.03836608, -53.643722, 1.10000, 0.90000, 1.10000, 0.90000
2060732,'BRUSH 2 2   ', 115.0000,2, 212,   1,   1,1.03644776, -54.009577, 1.10000, 0.90000, 1.10000, 0.90000
2060733,'BRUSH 2 3   ', 230.0000,1, 212,   1,   1,1.03837574, -53.680058, 1.10000, 0.90000, 1.10000, 0.90000
2060734,'NUCLA 1     ', 500.0000,2, 212,   1,   1,1.04242229, -45.656594, 1.10000, 0.90000, 1.10000, 0.90000
2060735,'NUCLA 2     ', 230.0000,2, 212,   1,   1,1.03853309, -45.808726, 1.10000, 0.90000, 1.10000, 0.90000
2060736,'NUCLA 3     ', 161.0000,1, 212,   1,   1,1.03657460, -47.095998, 1.10000, 0.90000, 1.10000, 0.90000
2060737,'NUCLA 4     ', 115.0000,1, 212,   1,   1,1.02934492, -50.454225, 1.10000, 0.90000, 1.10000, 0.90000
2060738,'GEORGETOWN 1', 500.0000,1, 212,   1,   1,1.02507997, -53.677244, 1.10000, 0.90000, 1.10000, 0.90000
2060739,'GEORGETOWN 2', 230.0000,1, 212,   1,   1,1.02666116, -55.961587, 1.10000, 0.90000, 1.10000, 0.90000
2060740,'GEORGETOWN 3', 115.0000,1, 212,   1,   1,1.02397180, -61.477133, 1.10000, 0.90000, 1.10000, 0.90000
2060741,'GEORGETOWN 4',  18.0000,1, 212,   1,   1,1.02379894, -60.850620, 1.10000, 0.90000, 1.10000, 0.90000
2060743,'GEORGETOWN 6',  18.0000,2, 212,   1,   1,1.02512217, -53.675380, 1.10000, 0.90000, 1.10000, 0.90000
2060744,'GEORGETOWN 7',  18.0000,2, 212,   1,   1,1.02762949, -53.400144, 1.10000, 0.90000, 1.10000, 0.90000
2060746,'GEORGETOWN 9',  18.0000,2, 212,   1,   1,1.03171670, -52.414096, 1.10000, 0.90000, 1.10000, 0.90000
2060747,'GEORGETOWN~3',  13.8000,2, 212,   1,   1,1.03173721, -52.725837, 1.10000, 0.90000, 1.10000, 0.90000
2060748,'BRUSH 3 1   ', 500.0000,1, 212,   1,   1,1.04900002, -52.917417, 1.10000, 0.90000, 1.10000, 0.90000
2060749,'BRUSH 3 2   ', 230.0000,1, 212,   1,   1,1.03857541, -53.826703, 1.10000, 0.90000, 1.10000, 0.90000
2060750,'BRUSH 3 3   ', 115.0000,1, 212,   1,   1,1.03649843, -54.496348, 1.10000, 0.90000, 1.10000, 0.90000
2060751,'BRUSH 3 4   ',  20.0000,2, 212,   1,   1,1.03734934, -49.086575, 1.10000, 0.90000, 1.10000, 0.90000
2060752,'COMMERCE C~4', 500.0000,2, 212,   1,   1,1.02455616, -55.989280, 1.10000, 0.90000, 1.10000, 0.90000
2060753,'COMMERCE C~5', 230.0000,1, 212,   1,   1,1.02540970, -59.825408, 1.10000, 0.90000, 1.10000, 0.90000
2060754,'COMMERCE C~6', 115.0000,1, 212,   1,   1,1.01344144, -64.186156, 1.10000, 0.90000, 1.10000, 0.90000
2060755,'COMMERCE C~7',  18.0000,1, 212,   1,   1,1.00676274, -70.573940, 1.10000, 0.90000, 1.10000, 0.90000
2060757,'LAMAR 4 1   ', 500.0000,1, 212,   1,   1,0.97024757, -51.839080, 1.10000, 0.90000, 1.10000, 0.90000
2060758,'LAMAR 4 2   ', 230.0000,1, 212,   1,   1,0.97318584, -51.778670, 1.10000, 0.90000, 1.10000, 0.90000
2060759,'LAMAR 4 3   ', 115.0000,1, 212,   1,   1,0.98597389, -53.373516, 1.10000, 0.90000, 1.10000, 0.90000
2060760,'LAMAR 4 4   ',  18.0000,2, 212,   1,   1,0.97600424, -50.462520, 1.10000, 0.90000, 1.10000, 0.90000
2060761,'LAMAR 4 5   ', 500.0000,1, 212,   1,   1,0.97183156, -51.928275, 1.10000, 0.90000, 1.10000, 0.90000
2060762,'COLORADO ~37', 115.0000,1, 212,   1,   1,1.02881467, -60.403113, 1.10000, 0.90000, 1.10000, 0.90000
2060763,'COLORADO ~38',  13.2000,2, 212,   1,   1,1.02881467, -60.403113, 1.10000, 0.90000, 1.10000, 0.90000
2060764,'COLORADO ~39',  22.0000,2, 212,   1,   1,1.02881467, -60.403113, 1.10000, 0.90000, 1.10000, 0.90000
2060765,'MONTROSE 3 1', 115.0000,2, 212,   1,   1,1.01724577, -51.368432, 1.10000, 0.90000, 1.10000, 0.90000
2060766,'LIMON 4 1   ', 500.0000,2, 212,   1,   1,1.02834022, -53.341342, 1.10000, 0.90000, 1.10000, 0.90000
2060767,'LIMON 4 2   ', 230.0000,1, 212,   1,   1,1.02717137, -54.273325, 1.10000, 0.90000, 1.10000, 0.90000
2060768,'LIMON 4 3   ', 115.0000,1, 212,   1,   1,1.02892816, -56.262672, 1.10000, 0.90000, 1.10000, 0.90000
2060769,'LIMON 4 4   ',  18.0000,1, 212,   1,   1,1.02689958, -54.528081, 1.10000, 0.90000, 1.10000, 0.90000
2060771,'LIMON 4 6   ', 230.0000,1, 212,   1,   1,1.02744126, -54.164664, 1.10000, 0.90000, 1.10000, 0.90000
2060772,'LIMON 4 7   ', 230.0000,1, 212,   1,   1,1.02717137, -54.273325, 1.10000, 0.90000, 1.10000, 0.90000
2060773,'ARVADA 9 1  ', 115.0000,2, 212,   1,   1,1.01780772, -63.828009, 1.10000, 0.90000, 1.10000, 0.90000
2060774,'FOUNTAIN 4 1', 115.0000,1, 212,   1,   1,1.02257204, -57.744646, 1.10000, 0.90000, 1.10000, 0.90000
2060775,'FOUNTAIN 4 2',  13.8000,2, 212,   1,   1,1.01339352, -53.302800, 1.10000, 0.90000, 1.10000, 0.90000
2060776,'FOUNTAIN 4 3',  18.0000,2, 212,   1,   1,1.00883961, -51.888397, 1.10000, 0.90000, 1.10000, 0.90000
2060777,'FOUNTAIN 4 4', 115.0000,1, 212,   1,   1,1.02263916, -57.929990, 1.10000, 0.90000, 1.10000, 0.90000
2060778,'LIMON 5 1   ', 230.0000,1, 212,   1,   1,1.02703309, -53.165468, 1.10000, 0.90000, 1.10000, 0.90000
2060779,'LIMON 5 2   ', 115.0000,1, 212,   1,   1,1.02959621, -54.025208, 1.10000, 0.90000, 1.10000, 0.90000
2060780,'LIMON 5 3   ',  24.0000,2, 212,   1,   1,1.02361238, -48.137876, 1.10000, 0.90000, 1.10000, 0.90000
2060781,'LIMON 5 4   ', 230.0000,1, 212,   1,   1,1.02704823, -53.263936, 1.10000, 0.90000, 1.10000, 0.90000
2060782,'LIMON 5 5   ', 230.0000,1, 212,   1,   1,1.02703309, -53.165468, 1.10000, 0.90000, 1.10000, 0.90000
2060783,'LYONS 3 1   ', 230.0000,2, 212,   1,   1,1.02902925, -57.943316, 1.10000, 0.90000, 1.10000, 0.90000
2060784,'LYONS 3 2   ', 115.0000,2, 212,   1,   1,1.02579284, -61.794757, 1.10000, 0.90000, 1.10000, 0.90000
2060785,'PUEBLO 13 1 ', 500.0000,1, 212,   1,   1,1.01197565, -49.201968, 1.10000, 0.90000, 1.10000, 0.90000
2060786,'PUEBLO 13 2 ', 230.0000,1, 212,   1,   1,1.05155122, -52.507779, 1.10000, 0.90000, 1.10000, 0.90000
2060787,'PUEBLO 13 3 ', 115.0000,1, 212,   1,   1,1.05371773, -55.182181, 1.10000, 0.90000, 1.10000, 0.90000
2060788,'PUEBLO 13 4 ',  20.0000,2, 212,   1,   1,1.00263500, -48.865571, 1.10000, 0.90000, 1.10000, 0.90000
2060789,'PUEBLO 13 5 ',  20.0000,2, 212,   1,   1,1.00263500, -48.865567, 1.10000, 0.90000, 1.10000, 0.90000
2060791,'PUEBLO 13 7 ',  13.8000,2, 212,   1,   1,1.00404096, -48.939637, 1.10000, 0.90000, 1.10000, 0.90000
2060792,'PUEBLO 13 8 ',  13.8000,2, 212,   1,   1,1.00282669, -48.147568, 1.10000, 0.90000, 1.10000, 0.90000
2060793,'PUEBLO 13 9 ',  13.8000,2, 212,   1,   1,1.05155122, -52.507779, 1.10000, 0.90000, 1.10000, 0.90000
2060794,'PUEBLO 13 10',  24.0000,2, 212,   1,   1,1.00525558, -48.257428, 1.10000, 0.90000, 1.10000, 0.90000
2060795,'PUEBLO 13 11',  18.0000,2, 212,   1,   1,1.00705051, -48.363139, 1.10000, 0.90000, 1.10000, 0.90000
2060796,'PUEBLO 13 12', 230.0000,1, 212,   1,   1,1.05036104, -52.584923, 1.10000, 0.90000, 1.10000, 0.90000
2060797,'KREMMLING ~2', 115.0000,1, 212,   1,   1,1.03451681, -55.759100, 1.10000, 0.90000, 1.10000, 0.90000
2060798,'KREMMLING ~3',  13.8000,2, 212,   1,   1,1.04429209, -52.674214, 1.10000, 0.90000, 1.10000, 0.90000
2060799,'KREMMLING ~4',  13.8000,2, 212,   1,   1,1.04331315, -51.684506, 1.10000, 0.90000, 1.10000, 0.90000
2060800,'KREMMLING ~5', 115.0000,1, 212,   1,   1,1.03449333, -55.776452, 1.10000, 0.90000, 1.10000, 0.90000
2060801,'MOSCA 1     ', 500.0000,2, 212,   1,   1,1.01243150, -51.379316, 1.10000, 0.90000, 1.10000, 0.90000
2060802,'MOSCA 2     ', 230.0000,2, 212,   1,   1,1.02269137, -53.159301, 1.10000, 0.90000, 1.10000, 0.90000
2060803,'MOSCA 3     ', 115.0000,2, 212,   1,   1,1.02277660, -55.797226, 1.10000, 0.90000, 1.10000, 0.90000
2060804,'MONTROSE 4 1', 500.0000,1, 212,   1,   1,1.01320648, -45.948137, 1.10000, 0.90000, 1.10000, 0.90000
2060805,'MONTROSE 4 2', 230.0000,1, 212,   1,   1,1.02089620, -47.322105, 1.10000, 0.90000, 1.10000, 0.90000
2060806,'MONTROSE 4 3', 115.0000,1, 212,   1,   1,1.01471055, -50.310183, 1.10000, 0.90000, 1.10000, 0.90000
2060807,'MONTROSE 4 4',  13.8000,2, 212,   1,   1,1.02089798, -44.980969, 1.10000, 0.90000, 1.10000, 0.90000
2060808,'MONTROSE 4 5',  13.8000,2, 212,   1,   1,1.01320648, -45.948137, 1.10000, 0.90000, 1.10000, 0.90000
2060809,'MONTROSE 4 6',  13.8000,2, 212,   1,   1,1.02035260, -46.901652, 1.10000, 0.90000, 1.10000, 0.90000
2060810,'DENVER 56 1 ', 115.0000,2, 212,   1,   1,1.00839317, -64.829321, 1.10000, 0.90000, 1.10000, 0.90000
2060811,'MONTROSE 5 1', 115.0000,2, 212,   1,   1,1.00141859, -50.864702, 1.10000, 0.90000, 1.10000, 0.90000
2060812,'MONTROSE 5 2', 115.0000,1, 212,   1,   1,1.00116956, -50.878462, 1.10000, 0.90000, 1.10000, 0.90000
2060813,'BRUSH 4 1   ', 115.0000,1, 212,   1,   1,1.03568196, -54.594320, 1.10000, 0.90000, 1.10000, 0.90000
2060814,'BRUSH 4 2   ',  13.8000,2, 212,   1,   1,1.03568196, -54.594320, 1.10000, 0.90000, 1.10000, 0.90000
2060815,'BRUSH 4 3   ',  13.8000,2, 212,   1,   1,1.03568196, -54.594320, 1.10000, 0.90000, 1.10000, 0.90000
2060816,'FLEMING 1   ', 230.0000,1, 212,   1,   1,1.01658916, -53.731257, 1.10000, 0.90000, 1.10000, 0.90000
2060817,'FLEMING 2   ', 115.0000,1, 212,   1,   1,1.01836681, -54.436826, 1.10000, 0.90000, 1.10000, 0.90000
2060818,'FLEMING 3   ',  13.8000,1, 212,   1,   1,1.01814234, -54.351118, 1.10000, 0.90000, 1.10000, 0.90000
2060820,'FLEMING 5   ',  13.8000,2, 212,   1,   1,1.02849829, -51.109103, 1.10000, 0.90000, 1.10000, 0.90000
2060821,'FLEMING 6   ', 230.0000,1, 212,   1,   1,1.01624501, -53.761519, 1.10000, 0.90000, 1.10000, 0.90000
2060822,'BURLINGT~119', 115.0000,2, 212,   1,   1,1.02918911, -50.967039, 1.10000, 0.90000, 1.10000, 0.90000
2060823,'BURLINGT~120', 115.0000,1, 212,   1,   1,1.02915502, -50.991747, 1.10000, 0.90000, 1.10000, 0.90000
2060824,'BURLINGT~121', 115.0000,1, 212,   1,   1,1.02918911, -50.967039, 1.10000, 0.90000, 1.10000, 0.90000
2060825,'BOULDER 10 1', 115.0000,2, 212,   1,   1,1.01821995, -62.677893, 1.10000, 0.90000, 1.10000, 0.90000
2060826,'BOULDER 10 2', 115.0000,1, 212,   1,   1,1.01802659, -62.730267, 1.10000, 0.90000, 1.10000, 0.90000
2060827,'LEADVILLE ~4', 500.0000,2, 212,   1,   1,1.05132878, -49.492247, 1.10000, 0.90000, 1.10000, 0.90000
2060828,'LEADVILLE ~5', 230.0000,1, 212,   1,   1,1.03029859, -51.815417, 1.10000, 0.90000, 1.10000, 0.90000
2060829,'LEADVILLE ~6', 115.0000,1, 212,   1,   1,1.02342308, -53.847900, 1.10000, 0.90000, 1.10000, 0.90000
2060830,'KEENESBURG~3', 500.0000,1, 212,   1,   1,1.02507997, -55.894696, 1.10000, 0.90000, 1.10000, 0.90000
2060831,'KEENESBURG~4', 230.0000,1, 212,   1,   1,1.02406836, -59.320220, 1.10000, 0.90000, 1.10000, 0.90000
2060832,'KEENESBURG~5', 115.0000,1, 212,   1,   1,1.01725113, -63.397297, 1.10000, 0.90000, 1.10000, 0.90000
2060833,'KEENESBURG~6',  13.8000,2, 212,   1,   1,1.03681910, -54.301233, 1.10000, 0.90000, 1.10000, 0.90000
2060834,'KEENESBURG~7',  13.2000,2, 212,   1,   1,1.03937149, -53.944940, 1.10000, 0.90000, 1.10000, 0.90000
2060835,'KEENESBURG~8',  13.8000,2, 212,   1,   1,1.03427255, -55.526344, 1.10000, 0.90000, 1.10000, 0.90000
2060836,'DENVER 57 1 ', 500.0000,1, 212,   1,   1,1.01605642, -56.663434, 1.10000, 0.90000, 1.10000, 0.90000
2060837,'DENVER 57 2 ', 230.0000,1, 212,   1,   1,1.01467204, -61.213713, 1.10000, 0.90000, 1.10000, 0.90000
2060838,'DENVER 57 3 ', 115.0000,1, 212,   1,   1,1.02066803, -64.899966, 1.10000, 0.90000, 1.10000, 0.90000
2060839,'DENVER 57 4 ',  13.8000,2, 212,   1,   1,1.01605642, -56.663434, 1.10000, 0.90000, 1.10000, 0.90000
2060840,'DENVER 57 5 ',  22.0000,2, 212,   1,   1,1.02232134, -56.564369, 1.10000, 0.90000, 1.10000, 0.90000
2060841,'DENVER 57 6 ',  13.2000,2, 212,   1,   1,1.01949286, -56.293596, 1.10000, 0.90000, 1.10000, 0.90000
2060842,'DENVER 57 7 ', 230.0000,1, 212,   1,   1,1.01440680, -61.084738, 1.10000, 0.90000, 1.10000, 0.90000
2060843,'DENVER 57 8 ', 500.0000,1, 212,   1,   1,1.02033794, -56.545169, 1.10000, 0.90000, 1.10000, 0.90000
2060844,'FORT LUPTO~6', 115.0000,2, 212,   1,   1,1.03900003, -62.876898, 1.10000, 0.90000, 1.10000, 0.90000
2060845,'FORT LUPTO~7', 115.0000,1, 212,   1,   1,1.03851211, -62.908802, 1.10000, 0.90000, 1.10000, 0.90000
2060846,'FORT LUPTO~8', 115.0000,1, 212,   1,   1,1.03900003, -62.876898, 1.10000, 0.90000, 1.10000, 0.90000
2060847,'RIFLE 2 1   ', 500.0000,2, 212,   1,   1,1.02806854, -45.828944, 1.10000, 0.90000, 1.10000, 0.90000
2060848,'RIFLE 2 2   ', 230.0000,2, 212,   1,   1,1.02867198, -48.081598, 1.10000, 0.90000, 1.10000, 0.90000
2060849,'RIFLE 2 3   ', 115.0000,1, 212,   1,   1,1.02367818, -51.379548, 1.10000, 0.90000, 1.10000, 0.90000
2060850,'ARVADA 10 1 ', 230.0000,2, 212,   1,   1,1.00952232, -60.530263, 1.10000, 0.90000, 1.10000, 0.90000
2060851,'ARVADA 10 2 ', 115.0000,2, 212,   1,   1,1.01845253, -63.751661, 1.10000, 0.90000, 1.10000, 0.90000
2060852,'COLORADO ~40', 500.0000,2, 212,   1,   1,1.00552046, -51.011770, 1.10000, 0.90000, 1.10000, 0.90000
2060853,'COLORADO ~41', 230.0000,1, 212,   1,   1,1.01713073, -56.163467, 1.10000, 0.90000, 1.10000, 0.90000
2060854,'COLORADO ~42', 115.0000,1, 212,   1,   1,1.03298998, -59.589405, 1.10000, 0.90000, 1.10000, 0.90000
2060855,'ESTES PARK~2', 115.0000,1, 212,   1,   1,1.02826452, -61.834775, 1.10000, 0.90000, 1.10000, 0.90000
2060856,'ESTES PARK~3',  13.8000,2, 212,   1,   1,1.01142383, -58.031015, 1.10000, 0.90000, 1.10000, 0.90000
2060857,'ESTES PARK~4',  13.8000,2, 212,   1,   1,1.00904119, -59.588476, 1.10000, 0.90000, 1.10000, 0.90000
2060858,'FREDERICK 1 ', 500.0000,1, 212,   1,   1,1.02517414, -55.766954, 1.10000, 0.90000, 1.10000, 0.90000
2060859,'FREDERICK 2 ', 230.0000,1, 212,   1,   1,1.01970601, -59.019890, 1.10000, 0.90000, 1.10000, 0.90000
2060860,'FREDERICK 3 ', 115.0000,1, 212,   1,   1,1.02111387, -61.587611, 1.10000, 0.90000, 1.10000, 0.90000
2060861,'FREDERICK 4 ',  24.0000,2, 212,   1,   1,1.03633428, -55.463643, 1.10000, 0.90000, 1.10000, 0.90000
2060862,'FREDERICK 5 ',  13.8000,2, 212,   1,   1,1.02517414, -55.766954, 1.10000, 0.90000, 1.10000, 0.90000
2060863,'FREDERICK 6 ', 230.0000,1, 212,   1,   1,1.01928699, -59.071957, 1.10000, 0.90000, 1.10000, 0.90000
2060864,'FREDERICK 7 ', 230.0000,1, 212,   1,   1,1.01970601, -59.019890, 1.10000, 0.90000, 1.10000, 0.90000
2060865,'PEETZ 4 1   ', 115.0000,2, 212,   1,   1,1.01183259, -54.179321, 1.10000, 0.90000, 1.10000, 0.90000
2060866,'PEETZ 4 2   ', 115.0000,1, 212,   1,   1,1.01183259, -54.179321, 1.10000, 0.90000, 1.10000, 0.90000
2060867,'CRAIG 2 1   ', 500.0000,1, 212,   1,   1,1.01821995, -42.755454, 1.10000, 0.90000, 1.10000, 0.90000
2060868,'CRAIG 2 2   ', 230.0000,1, 212,   1,   1,1.02260983, -44.622169, 1.10000, 0.90000, 1.10000, 0.90000
2060869,'CRAIG 2 3   ', 115.0000,1, 212,   1,   1,1.02516818, -47.154612, 1.10000, 0.90000, 1.10000, 0.90000
2060870,'CRAIG 2 4   ',  13.8000,1, 212,   1,   1,1.02347398, -45.722307, 1.10000, 0.90000, 1.10000, 0.90000
2060872,'CRAIG 2 6   ',  18.0000,2, 212,   1,   1,0.99179006, -40.490618, 1.10000, 0.90000, 1.10000, 0.90000
2060873,'CRAIG 2 7   ',  13.8000,2, 212,   1,   1,0.98714811, -39.684912, 1.10000, 0.90000, 1.10000, 0.90000
2060874,'CRAIG 2 8   ',  13.8000,2, 212,   1,   1,0.99204898, -40.318699, 1.10000, 0.90000, 1.10000, 0.90000
2060875,'PEETZ 5 1   ', 115.0000,2, 212,   1,   1,1.01919997, -53.703947, 1.10000, 0.90000, 1.10000, 0.90000
2060876,'FOUNTAIN 5 1', 500.0000,1, 212,   1,   1,1.01328349, -50.374940, 1.10000, 0.90000, 1.10000, 0.90000
2060877,'FOUNTAIN 5 2', 230.0000,1, 212,   1,   1,1.03824008, -55.122840, 1.10000, 0.90000, 1.10000, 0.90000
2060878,'FOUNTAIN 5 3', 115.0000,1, 212,   1,   1,1.02274275, -58.044184, 1.10000, 0.90000, 1.10000, 0.90000
2060879,'FOUNTAIN 5 4',  13.8000,1, 212,   1,   1,1.02109933, -58.393036, 1.10000, 0.90000, 1.10000, 0.90000
2060881,'FOUNTAIN 5 6',  13.8000,2, 212,   1,   1,1.01328349, -50.374940, 1.10000, 0.90000, 1.10000, 0.90000
2060882,'FOUNTAIN 5 7',  13.8000,2, 212,   1,   1,1.02961159, -48.573222, 1.10000, 0.90000, 1.10000, 0.90000
2060883,'FOUNTAIN 5 8',  18.0000,2, 212,   1,   1,1.02827775, -50.047255, 1.10000, 0.90000, 1.10000, 0.90000
2060884,'WELLINGTO~26', 500.0000,1, 212,   1,   1,1.02409995, -52.826654, 1.10000, 0.90000, 1.10000, 0.90000
2060885,'WELLINGTO~31', 345.0000,1, 212,   1,   1,1.01087344, -49.864564, 1.10000, 0.90000, 1.10000, 0.90000
2060886,'WELLINGTO~32', 230.0000,1, 212,   1,   1,1.05237150, -53.327276, 1.10000, 0.90000, 1.10000, 0.90000
2060887,'WELLINGTO~33', 138.0000,1, 212,   1,   1,1.03127909, -55.337855, 1.10000, 0.90000, 1.10000, 0.90000
2060888,'WELLINGTO~34', 115.0000,1, 212,   1,   1,1.03871489, -58.082993, 1.10000, 0.90000, 1.10000, 0.90000
2060889,'WELLINGTO~35',  13.8000,1, 212,   1,   1,1.01143920, -50.006803, 1.10000, 0.90000, 1.10000, 0.90000
2060891,'WELLINGTO~37',  13.8000,2, 212,   1,   1,1.02992845, -50.419610, 1.10000, 0.90000, 1.10000, 0.90000
2060892,'WELLINGTO~38',  18.0000,2, 212,   1,   1,1.03086329, -51.918638, 1.10000, 0.90000, 1.10000, 0.90000
2060893,'WELLINGTO~27',  13.8000,2, 212,   1,   1,1.02827644, -52.264198, 1.10000, 0.90000, 1.10000, 0.90000
2060894,'WELLINGTO~28',  13.8000,2, 212,   1,   1,1.03181624, -51.783690, 1.10000, 0.90000, 1.10000, 0.90000
2060895,'WELLINGTO~29',  13.8000,2, 212,   1,   1,1.02932596, -52.119568, 1.10000, 0.90000, 1.10000, 0.90000
2060896,'WELLINGTO~30',  18.0000,2, 212,   1,   1,1.03266704, -51.665054, 1.10000, 0.90000, 1.10000, 0.90000
2070000,'WILSON 1    ', 138.0000,1, 213,   1,   1,1.01448667, -41.102282, 1.10000, 0.90000, 1.10000, 0.90000
2070001,'THAYNE 1    ', 138.0000,1, 213,   1,   1,1.02442813, -44.153720, 1.10000, 0.90000, 1.10000, 0.90000
2070002,'AFTON 1     ', 138.0000,1, 213,   1,   1,1.02950692, -44.467677, 1.10000, 0.90000, 1.10000, 0.90000
2070003,'AFTON 2     ', 138.0000,1, 213,   1,   1,1.02957499, -44.459030, 1.10000, 0.90000, 1.10000, 0.90000
2070004,'ALPINE 3 1  ', 138.0000,1, 213,   1,   1,1.02585506, -44.533219, 1.10000, 0.90000, 1.10000, 0.90000
2070005,'ALPINE 3 2  ', 138.0000,1, 213,   1,   1,1.02581692, -44.537061, 1.10000, 0.90000, 1.10000, 0.90000
2070006,'JACKSON 3 1 ', 138.0000,1, 213,   1,   1,1.02181816, -45.261338, 1.10000, 0.90000, 1.10000, 0.90000
2070007,'KEMMERER 1 1', 138.0000,1, 213,   1,   1,1.04337430, -36.845353, 1.10000, 0.90000, 1.10000, 0.90000
2070008,'LYMAN 1     ', 138.0000,1, 213,   1,   1,1.02970004, -33.729407, 1.10000, 0.90000, 1.10000, 0.90000
2070009,'BIG PINEY 1 ', 138.0000,1, 213,   1,   1,1.04651070, -42.553270, 1.10000, 0.90000, 1.10000, 0.90000
2070010,'PINEDALE 1  ', 138.0000,1, 213,   1,   1,1.04079247, -42.663038, 1.10000, 0.90000, 1.10000, 0.90000
2070011,'DUBOIS 1    ', 138.0000,1, 213,   1,   1,1.03383350, -42.044360, 1.10000, 0.90000, 1.10000, 0.90000
2070012,'DUBOIS 2    ', 138.0000,1, 213,   1,   1,1.03380167, -42.047758, 1.10000, 0.90000, 1.10000, 0.90000
2070013,'GREEN RIVE~3', 138.0000,1, 213,   1,   1,1.02036262, -32.511974, 1.10000, 0.90000, 1.10000, 0.90000
2070014,'GREEN RIVE~4', 138.0000,1, 213,   1,   1,1.02016747, -32.532410, 1.10000, 0.90000, 1.10000, 0.90000
2070015,'CODY 1      ', 138.0000,1, 213,   1,   1,1.01432574, -35.860382, 1.10000, 0.90000, 1.10000, 0.90000
2070016,'CODY 2      ', 138.0000,1, 213,   1,   1,1.01412129, -35.883539, 1.10000, 0.90000, 1.10000, 0.90000
2070017,'ROCK SPRIN~1', 138.0000,1, 213,   1,   1,1.00395989, -30.595849, 1.10000, 0.90000, 1.10000, 0.90000
2070018,'ROCK SPRIN~2', 138.0000,1, 213,   1,   1,1.00234902, -30.864023, 1.10000, 0.90000, 1.10000, 0.90000
2070019,'ROCK SPRIN~3', 138.0000,1, 213,   1,   1,1.00209904, -30.884490, 1.10000, 0.90000, 1.10000, 0.90000
2070020,'ROCK SPRIN~4', 138.0000,1, 213,   1,   1,1.00260186, -30.842648, 1.10000, 0.90000, 1.10000, 0.90000
2070021,'FORT WASHA~1', 138.0000,1, 213,   1,   1,1.04513228, -42.143643, 1.10000, 0.90000, 1.10000, 0.90000
2070022,'FORT WASHA~2', 138.0000,1, 213,   1,   1,1.04510915, -42.146864, 1.10000, 0.90000, 1.10000, 0.90000
2070023,'FORT WASHA~3', 138.0000,1, 213,   1,   1,1.04515576, -42.140587, 1.10000, 0.90000, 1.10000, 0.90000
2070024,'POWELL 1    ', 138.0000,1, 213,   1,   1,1.02295065, -28.035350, 1.10000, 0.90000, 1.10000, 0.90000
2070025,'POWELL 2    ', 138.0000,1, 213,   1,   1,1.02281737, -28.054468, 1.10000, 0.90000, 1.10000, 0.90000
2070026,'LANDER 1    ', 138.0000,1, 213,   1,   1,1.04022288, -43.761056, 1.10000, 0.90000, 1.10000, 0.90000
2070027,'THERMOPOLI~1', 138.0000,1, 213,   1,   1,1.04519045, -38.221677, 1.10000, 0.90000, 1.10000, 0.90000
2070028,'THERMOPOLI~2', 138.0000,1, 213,   1,   1,1.04511344, -38.250425, 1.10000, 0.90000, 1.10000, 0.90000
2070029,'THERMOPOLI~3', 138.0000,1, 213,   1,   1,1.04513288, -38.229593, 1.10000, 0.90000, 1.10000, 0.90000
2070030,'RIVERTON 3 1', 138.0000,1, 213,   1,   1,1.04039001, -44.198786, 1.10000, 0.90000, 1.10000, 0.90000
2070031,'LOVELL 1    ', 138.0000,1, 213,   1,   1,1.03536665, -24.143291, 1.10000, 0.90000, 1.10000, 0.90000
2070032,'LOVELL 2    ', 138.0000,1, 213,   1,   1,1.03558564, -24.139623, 1.10000, 0.90000, 1.10000, 0.90000
2070033,'WORLAND 1   ', 138.0000,1, 213,   1,   1,1.03661191, -34.537931, 1.10000, 0.90000, 1.10000, 0.90000
2070034,'BASIN 1     ', 138.0000,1, 213,   1,   1,1.04054260, -30.280698, 1.10000, 0.90000, 1.10000, 0.90000
2070035,'GREYBULL 1  ', 138.0000,1, 213,   1,   1,1.03508949, -27.187722, 1.10000, 0.90000, 1.10000, 0.90000
2070036,'GREYBULL 2  ', 138.0000,1, 213,   1,   1,1.03511858, -27.183046, 1.10000, 0.90000, 1.10000, 0.90000
2070037,'RAWLINS 1   ', 138.0000,1, 213,   1,   1,0.99220031, -34.698580, 1.10000, 0.90000, 1.10000, 0.90000
2070038,'RANCHESTER 1', 138.0000,1, 213,   1,   1,1.02796698, -21.108056, 1.10000, 0.90000, 1.10000, 0.90000
2070039,'RANCHESTER 2', 138.0000,1, 213,   1,   1,1.02799249, -21.104072, 1.10000, 0.90000, 1.10000, 0.90000
2070040,'STORY 1     ', 138.0000,1, 213,   1,   1,1.02712274, -23.529880, 1.10000, 0.90000, 1.10000, 0.90000
2070041,'STORY 2     ', 138.0000,1, 213,   1,   1,1.02709818, -23.533176, 1.10000, 0.90000, 1.10000, 0.90000
2070042,'SARATOGA 3 1', 138.0000,1, 213,   1,   1,1.01081514, -38.319205, 1.10000, 0.90000, 1.10000, 0.90000
2070043,'SARATOGA 3 2', 138.0000,1, 213,   1,   1,1.01077211, -38.324670, 1.10000, 0.90000, 1.10000, 0.90000
2070044,'CASPER 1 1  ', 138.0000,1, 213,   1,   1,1.02406347, -29.290867, 1.10000, 0.90000, 1.10000, 0.90000
2070045,'CASPER 1 2  ', 138.0000,1, 213,   1,   1,1.02394140, -29.310090, 1.10000, 0.90000, 1.10000, 0.90000
2070046,'CASPER 2 1  ', 138.0000,1, 213,   1,   1,1.01449263, -29.145964, 1.10000, 0.90000, 1.10000, 0.90000
2070047,'BUFFALO 1   ', 138.0000,1, 213,   1,   1,1.02044618, -22.267665, 1.10000, 0.90000, 1.10000, 0.90000
2070048,'BUFFALO 2   ', 138.0000,1, 213,   1,   1,1.02031863, -22.281510, 1.10000, 0.90000, 1.10000, 0.90000
2070049,'CASPER 3 1  ', 138.0000,1, 213,   1,   1,1.01371491, -27.309086, 1.10000, 0.90000, 1.10000, 0.90000
2070050,'CASPER 3 2  ', 138.0000,1, 213,   1,   1,1.01350510, -27.329615, 1.10000, 0.90000, 1.10000, 0.90000
2070051,'CASPER 3 3  ', 138.0000,1, 213,   1,   1,1.01393533, -27.288395, 1.10000, 0.90000, 1.10000, 0.90000
2070052,'CASPER 4 1  ', 138.0000,1, 213,   1,   1,1.01465285, -27.480590, 1.10000, 0.90000, 1.10000, 0.90000
2070053,'CASPER 5 1  ', 138.0000,1, 213,   1,   1,1.02306139, -25.510941, 1.10000, 0.90000, 1.10000, 0.90000
2070054,'CASPER 5 2  ',  18.0000,1, 213,   1,   1,1.00451303, -28.014065, 1.10000, 0.90000, 1.10000, 0.90000
2070055,'CASPER 5 3  ',  18.0000,1, 213,   1,   1,1.02400994, -25.391855, 1.10000, 0.90000, 1.10000, 0.90000
2070057,'CASPER 5 5  ', 138.0000,1, 213,   1,   1,1.02336001, -25.488079, 1.10000, 0.90000, 1.10000, 0.90000
2070058,'EVANSVILLE 1', 138.0000,1, 213,   1,   1,1.02414095, -25.382656, 1.10000, 0.90000, 1.10000, 0.90000
2070059,'GLENROCK 1 1', 138.0000,1, 213,   1,   1,1.03187537, -24.600033, 1.10000, 0.90000, 1.10000, 0.90000
2070060,'GLENROCK 1 2', 138.0000,1, 213,   1,   1,1.03179932, -24.605352, 1.10000, 0.90000, 1.10000, 0.90000
2070061,'LARAMIE 1 1 ', 138.0000,1, 213,   1,   1,1.00593877, -43.601739, 1.10000, 0.90000, 1.10000, 0.90000
2070062,'GILLETTE 1 1', 138.0000,1, 213,   1,   1,1.02269328, -13.494616, 1.10000, 0.90000, 1.10000, 0.90000
2070063,'GILLETTE 1 2', 138.0000,1, 213,   1,   1,1.02253783, -13.525161, 1.10000, 0.90000, 1.10000, 0.90000
2070064,'GILLETTE 1 3', 138.0000,1, 213,   1,   1,1.02284300, -13.462735, 1.10000, 0.90000, 1.10000, 0.90000
2070065,'GILLETTE 2 1', 138.0000,1, 213,   1,   1,1.02566528, -15.239414, 1.10000, 0.90000, 1.10000, 0.90000
2070066,'WRIGHT 1 1  ', 138.0000,1, 213,   1,   1,1.03228045, -19.249141, 1.10000, 0.90000, 1.10000, 0.90000
2070067,'LARAMIE 2 1 ', 138.0000,1, 213,   1,   1,1.00197828, -44.178681, 1.10000, 0.90000, 1.10000, 0.90000
2070068,'DOUGLAS 3 1 ', 138.0000,1, 213,   1,   1,1.03081203, -23.518276, 1.10000, 0.90000, 1.10000, 0.90000
2070069,'WHEATLAND ~1', 138.0000,1, 213,   1,   1,1.04041100, -42.479200, 1.10000, 0.90000, 1.10000, 0.90000
2070070,'WHEATLAND ~2', 138.0000,1, 213,   1,   1,1.04035354, -42.489302, 1.10000, 0.90000, 1.10000, 0.90000
2070071,'CHEYENNE 1 1', 138.0000,1, 213,   1,   1,1.01677382, -51.842608, 1.10000, 0.90000, 1.10000, 0.90000
2070072,'CHEYENNE 1 2', 115.0000,1, 213,   1,   1,1.02805400, -55.701982, 1.10000, 0.90000, 1.10000, 0.90000
2070073,'CHEYENNE 1 3',  13.8000,1, 213,   1,   1,1.05113077, -60.871418, 1.10000, 0.90000, 1.10000, 0.90000
2070075,'CHEYENNE 2 1', 138.0000,1, 213,   1,   1,1.01608658, -51.942325, 1.10000, 0.90000, 1.10000, 0.90000
2070076,'CHEYENNE 2 2', 115.0000,1, 213,   1,   1,1.02896631, -55.583502, 1.10000, 0.90000, 1.10000, 0.90000
2070077,'MOORCROFT 1 ', 138.0000,1, 213,   1,   1,1.03549504, -12.917833, 1.10000, 0.90000, 1.10000, 0.90000
2070078,'CHEYENNE 3 1', 138.0000,1, 213,   1,   1,1.02536213, -49.098330, 1.10000, 0.90000, 1.10000, 0.90000
2070079,'CHEYENNE 3 2', 138.0000,1, 213,   1,   1,1.02501512, -49.121802, 1.10000, 0.90000, 1.10000, 0.90000
2070080,'CHEYENNE 3 3', 138.0000,1, 213,   1,   1,1.02570140, -49.079110, 1.10000, 0.90000, 1.10000, 0.90000
2070081,'CHEYENNE 3 4', 138.0000,1, 213,   1,   1,1.02536130, -49.098385, 1.10000, 0.90000, 1.10000, 0.90000
2070082,'CHEYENNE 4 1', 138.0000,1, 213,   1,   1,0.99402624, -50.286578, 1.10000, 0.90000, 1.10000, 0.90000
2070083,'GUERNSEY 1  ', 138.0000,1, 213,   1,   1,1.04155278, -42.644395, 1.10000, 0.90000, 1.10000, 0.90000
2070084,'CHEYENNE 5 1', 138.0000,1, 213,   1,   1,1.02277088, -51.657417, 1.10000, 0.90000, 1.10000, 0.90000
2070085,'CHEYENNE 5 2', 115.0000,1, 213,   1,   1,1.03311896, -55.382896, 1.10000, 0.90000, 1.10000, 0.90000
2070086,'CHEYENNE 5 3', 138.0000,1, 213,   1,   1,1.02278614, -51.632354, 1.10000, 0.90000, 1.10000, 0.90000
2070087,'CHEYENNE 5 4', 138.0000,1, 213,   1,   1,1.02277088, -51.657417, 1.10000, 0.90000, 1.10000, 0.90000
2070088,'UPTON 1     ', 138.0000,1, 213,   1,   1,1.03639829, -16.678716, 1.10000, 0.90000, 1.10000, 0.90000
2070089,'UPTON 2     ', 138.0000,1, 213,   1,   1,1.03641462, -16.676194, 1.10000, 0.90000, 1.10000, 0.90000
2070090,'SUNDANCE 1  ', 138.0000,1, 213,   1,   1,1.03744602, -15.225825, 1.10000, 0.90000, 1.10000, 0.90000
2070091,'SUNDANCE 2  ', 138.0000,1, 213,   1,   1,1.03741705, -15.230335, 1.10000, 0.90000, 1.10000, 0.90000
2070092,'BURNS 2 1   ', 138.0000,1, 213,   1,   1,1.00136125, -52.884642, 1.10000, 0.90000, 1.10000, 0.90000
2070093,'LUSK 1      ', 138.0000,1, 213,   1,   1,1.02741265, -27.789666, 1.10000, 0.90000, 1.10000, 0.90000
2070094,'TORRINGTON 1', 138.0000,1, 213,   1,   1,1.02657974, -39.949496, 1.10000, 0.90000, 1.10000, 0.90000
2070095,'GLENROCK 2 1', 345.0000,1, 213,   1,   1,1.03939998, -26.510404, 1.10000, 0.90000, 1.10000, 0.90000
2070096,'GLENROCK 2 2', 138.0000,1, 213,   1,   1,1.03320289, -24.795820, 1.10000, 0.90000, 1.10000, 0.90000
2070097,'GLENROCK 2 3',  13.8000,2, 213,   1,   1,1.03939998, -26.510404, 1.10000, 0.90000, 1.10000, 0.90000
2070098,'GLENROCK 2 4',  18.0000,2, 213,   1,   1,1.05462170, -26.281566, 1.10000, 0.90000, 1.10000, 0.90000
2070099,'GLENROCK 2 5',  24.0000,2, 213,   1,   1,1.03939998, -26.510404, 1.10000, 0.90000, 1.10000, 0.90000
2070100,'GLENROCK 2 6',  13.8000,2, 213,   1,   1,1.03939998, -26.510404, 1.10000, 0.90000, 1.10000, 0.90000
2070101,'GLENROCK 2 7', 345.0000,1, 213,   1,   1,1.03842950, -26.645222, 1.10000, 0.90000, 1.10000, 0.90000
2070102,'GLENROCK 2 8', 345.0000,1, 213,   1,   1,1.03939998, -26.510404, 1.10000, 0.90000, 1.10000, 0.90000
2070103,'GLENROCK 3 1', 138.0000,1, 213,   1,   1,1.03476238, -23.161074, 1.10000, 0.90000, 1.10000, 0.90000
2070104,'GLENROCK 3 2',  13.8000,2, 213,   1,   1,0.97473788, -20.783303, 1.10000, 0.90000, 1.10000, 0.90000
2070105,'GILLETTE 3 1', 138.0000,2, 213,   1,   1,1.03497767, -11.259962, 1.10000, 0.90000, 1.10000, 0.90000
2070106,'GILLETTE 3 2', 138.0000,1, 213,   1,   1,1.03499901, -11.284784, 1.10000, 0.90000, 1.10000, 0.90000
2070107,'CHEYENNE 6 1', 138.0000,2, 213,   1,   1,1.02300823, -50.614321, 1.10000, 0.90000, 1.10000, 0.90000
2070108,'CHEYENNE 6 2', 138.0000,1, 213,   1,   1,1.02300787, -50.614359, 1.10000, 0.90000, 1.10000, 0.90000
2070109,'CHEYENNE 6 3', 138.0000,1, 213,   1,   1,1.02270663, -50.645590, 1.10000, 0.90000, 1.10000, 0.90000
2070110,'GILLETTE 4 1', 138.0000,2, 213,   1,   1,1.03494060, -11.264123, 1.10000, 0.90000, 1.10000, 0.90000
2070111,'ALCOVA 1 1  ', 138.0000,2, 213,   1,   1,1.03473485, -27.488177, 1.10000, 0.90000, 1.10000, 0.90000
2070112,'ROCK RIVER~1', 345.0000,1, 213,   1,   1,1.02991939, -37.605437, 1.10000, 0.90000, 1.10000, 0.90000
2070113,'ROCK RIVER~2', 138.0000,1, 213,   1,   1,1.02648962, -37.619975, 1.10000, 0.90000, 1.10000, 0.90000
2070114,'ROCK RIVER~3',  13.8000,2, 213,   1,   1,1.03771436, -35.914870, 1.10000, 0.90000, 1.10000, 0.90000
2070115,'ROCK RIVER~4',  13.8000,2, 213,   1,   1,1.02570796, -37.154272, 1.10000, 0.90000, 1.10000, 0.90000
2070116,'ROCK RIVER~5', 345.0000,1, 213,   1,   1,1.02948368, -37.673947, 1.10000, 0.90000, 1.10000, 0.90000
2070117,'WRIGHT 2 1  ', 345.0000,1, 213,   1,   1,1.02312005,  -8.910835, 1.10000, 0.90000, 1.10000, 0.90000
2070118,'WRIGHT 2 2  ', 138.0000,1, 213,   1,   1,1.02559114, -10.953049, 1.10000, 0.90000, 1.10000, 0.90000
2070119,'WRIGHT 2 3  ',  18.0000,1, 213,   1,   1,1.02790403, -12.447403, 1.10000, 0.90000, 1.10000, 0.90000
2070121,'WRIGHT 2 5  ',  18.0000,2, 213,   1,   1,1.01418543,  -7.722472, 1.10000, 0.90000, 1.10000, 0.90000
2070122,'KEMMERER 2 1', 345.0000,1, 213,   1,   1,1.02813900, -33.304805, 1.10000, 0.90000, 1.10000, 0.90000
2070123,'KEMMERER 2 2', 161.0000,1, 213,   1,   1,1.04915762, -36.014303, 1.10000, 0.90000, 1.10000, 0.90000
2070124,'KEMMERER 2 3', 138.0000,1, 213,   1,   1,1.04511607, -36.723738, 1.10000, 0.90000, 1.10000, 0.90000
2070125,'KEMMERER 2 4',  13.8000,2, 213,   1,   1,1.01521099, -32.260548, 1.10000, 0.90000, 1.10000, 0.90000
2070126,'KEMMERER 2 5',  13.8000,2, 213,   1,   1,1.01522076, -32.098358, 1.10000, 0.90000, 1.10000, 0.90000
2070127,'KEMMERER 2 6',  13.8000,2, 213,   1,   1,1.01524806, -31.928512, 1.10000, 0.90000, 1.10000, 0.90000
2070128,'ROCK RIVER~6', 138.0000,2, 213,   1,   1,1.01919997, -35.605995, 1.10000, 0.90000, 1.10000, 0.90000
2070129,'ROCK RIVER~7', 138.0000,1, 213,   1,   1,1.01908052, -35.659301, 1.10000, 0.90000, 1.10000, 0.90000
2070130,'MOUNTAIN V~7', 138.0000,1, 213,   1,   1,1.03347242, -34.215617, 1.10000, 0.90000, 1.10000, 0.90000
2070131,'MOUNTAIN V~8',  13.8000,2, 213,   1,   1,1.05184984, -29.792571, 1.10000, 0.90000, 1.10000, 0.90000
2070132,'GILLETTE 5 1', 345.0000,1, 213,   1,   1,1.02605999,  -9.020002, 1.10000, 0.90000, 1.10000, 0.90000
2070133,'GILLETTE 5 2', 138.0000,1, 213,   1,   1,1.03504300, -11.259702, 1.10000, 0.90000, 1.10000, 0.90000
2070134,'GILLETTE 5 3',  13.8000,2, 213,   1,   1,0.99329519,  -7.967307, 1.10000, 0.90000, 1.10000, 0.90000
2070135,'CHEYENNE 7 1', 345.0000,1, 213,   1,   1,1.02449882, -48.023057, 1.10000, 0.90000, 1.10000, 0.90000
2070136,'CHEYENNE 7 2', 230.0000,1, 213,   1,   1,1.03125274, -52.520647, 1.10000, 0.90000, 1.10000, 0.90000
2070137,'CHEYENNE 7 3', 138.0000,1, 213,   1,   1,1.02240562, -52.863625, 1.10000, 0.90000, 1.10000, 0.90000
2070138,'CHEYENNE 7 4', 115.0000,1, 213,   1,   1,1.03775764, -55.289934, 1.10000, 0.90000, 1.10000, 0.90000
2070139,'CHEYENNE 7 5',  13.8000,1, 213,   1,   1,1.04622602, -57.454117, 1.10000, 0.90000, 1.10000, 0.90000
2070141,'CHEYENNE 7 7',  13.8000,2, 213,   1,   1,1.02956355, -47.900694, 1.10000, 0.90000, 1.10000, 0.90000
2070142,'CHEYENNE 7 8',  13.8000,2, 213,   1,   1,1.02958918, -47.793904, 1.10000, 0.90000, 1.10000, 0.90000
2070144,'CHEYENNE 7~1',  13.8000,2, 213,   1,   1,1.03212094, -47.856458, 1.10000, 0.90000, 1.10000, 0.90000
2070145,'MEDICINE B~1', 138.0000,1, 213,   1,   1,1.02958000, -32.597300, 1.10000, 0.90000, 1.10000, 0.90000
2070146,'MEDICINE B~2',  13.8000,2, 213,   1,   1,1.03727436, -29.392319, 1.10000, 0.90000, 1.10000, 0.90000
2070147,'GREEN RIVE~5', 138.0000,2, 213,   1,   1,1.02139652, -31.689742, 1.10000, 0.90000, 1.10000, 0.90000
2070148,'GLENROCK 4 1', 138.0000,1, 213,   1,   1,1.02668202, -24.606755, 1.10000, 0.90000, 1.10000, 0.90000
2070149,'GLENROCK 4 2',  13.8000,2, 213,   1,   1,1.02668202, -24.606755, 1.10000, 0.90000, 1.10000, 0.90000
2070150,'GLENROCK 4 3',  18.0000,2, 213,   1,   1,1.02668202, -24.606755, 1.10000, 0.90000, 1.10000, 0.90000
2070151,'POINT OF R~1', 345.0000,1, 213,   1,   1,1.01724005, -23.535018, 1.10000, 0.90000, 1.10000, 0.90000
2070152,'POINT OF R~2', 138.0000,1, 213,   1,   1,1.01867592, -26.049353, 1.10000, 0.90000, 1.10000, 0.90000
2070153,'POINT OF R~3',  13.8000,2, 213,   1,   1,1.01303315, -22.505034, 1.10000, 0.90000, 1.10000, 0.90000
2070154,'POINT OF R~4',  18.0000,2, 213,   1,   1,1.01041365, -21.636794, 1.10000, 0.90000, 1.10000, 0.90000
2070155,'POINT OF R~5',  18.0000,2, 213,   1,   1,1.01093912, -21.381637, 1.10000, 0.90000, 1.10000, 0.90000
2070156,'POINT OF R~6',  13.8000,2, 213,   1,   1,1.01321208, -22.232950, 1.10000, 0.90000, 1.10000, 0.90000
2070157,'POINT OF R~7', 345.0000,1, 213,   1,   1,1.01729989, -23.737805, 1.10000, 0.90000, 1.10000, 0.90000
2070158,'POINT OF R~8', 345.0000,1, 213,   1,   1,1.01724005, -23.535018, 1.10000, 0.90000, 1.10000, 0.90000
2070159,'GLENROCK 5 1', 138.0000,1, 213,   1,   1,1.03568947, -22.692153, 1.10000, 0.90000, 1.10000, 0.90000
2070160,'GLENROCK 5 2',  13.8000,2, 213,   1,   1,1.07671022, -16.287394, 1.10000, 0.90000, 1.10000, 0.90000
2070161,'ALCOVA 2 1  ', 345.0000,1, 213,   1,   1,1.02633083, -30.103471, 1.10000, 0.90000, 1.10000, 0.90000
2070162,'ALCOVA 2 2  ', 138.0000,1, 213,   1,   1,1.03422189, -28.756363, 1.10000, 0.90000, 1.10000, 0.90000
2070163,'ALCOVA 2 3  ',  18.0000,2, 213,   1,   1,1.03422189, -28.756363, 1.10000, 0.90000, 1.10000, 0.90000
2070164,'ALCOVA 2 4  ',  13.8000,2, 213,   1,   1,1.04680026, -27.402379, 1.10000, 0.90000, 1.10000, 0.90000
2070165,'ALCOVA 2 5  ',  18.0000,2, 213,   1,   1,1.06279731, -25.579204, 1.10000, 0.90000, 1.10000, 0.90000
2070166,'ALCOVA 2 6  ',  13.8000,2, 213,   1,   1,1.02785194, -29.915102, 1.10000, 0.90000, 1.10000, 0.90000
2070167,'GILLETTE 6 1', 138.0000,2, 213,   1,   1,1.03499246, -11.298842, 1.10000, 0.90000, 1.10000, 0.90000
2070168,'MOUNTAIN V~9', 138.0000,2, 213,   1,   1,1.03291941, -34.594085, 1.10000, 0.90000, 1.10000, 0.90000
2070169,'MOUNTAIN ~10', 138.0000,1, 213,   1,   1,1.03291941, -34.594085, 1.10000, 0.90000, 1.10000, 0.90000
2070170,'WHEATLAND ~9', 345.0000,1, 213,   1,   1,1.05154002, -36.590426, 1.10000, 0.90000, 1.10000, 0.90000
2070171,'WHEATLAND~10', 138.0000,1, 213,   1,   1,1.04401183, -43.039208, 1.10000, 0.90000, 1.10000, 0.90000
2070172,'WHEATLAND~11',  13.8000,2, 213,   1,   1,0.99345011, -33.285540, 1.10000, 0.90000, 1.10000, 0.90000
2070173,'WHEATLAND~12',  20.0000,2, 213,   1,   1,0.98987585, -34.920076, 1.10000, 0.90000, 1.10000, 0.90000
2070174,'WHEATLAND~13',  18.0000,2, 213,   1,   1,0.99326944, -34.960501, 1.10000, 0.90000, 1.10000, 0.90000
2070175,'GILLETTE 7 1', 138.0000,1, 213,   1,   1,1.03533018, -11.350764, 1.10000, 0.90000, 1.10000, 0.90000
2070176,'GILLETTE 7 2',  13.8000,2, 213,   1,   1,1.06563854, -10.172161, 1.10000, 0.90000, 1.10000, 0.90000
2070177,'MEDICINE B~3', 138.0000,2, 213,   1,   1,1.03450000, -33.570544, 1.10000, 0.90000, 1.10000, 0.90000
2070178,'MEDICINE B~4', 138.0000,1, 213,   1,   1,1.03411508, -33.627402, 1.10000, 0.90000, 1.10000, 0.90000
2070179,'GLENROCK 6 1', 138.0000,1, 213,   1,   1,1.03307378, -23.147532, 1.10000, 0.90000, 1.10000, 0.90000
2070180,'GLENROCK 6 2',  13.8000,2, 213,   1,   1,1.04438841, -17.870357, 1.10000, 0.90000, 1.10000, 0.90000
2070181,'GLENROCK 6 3',  13.8000,2, 213,   1,   1,1.03307378, -23.147532, 1.10000, 0.90000, 1.10000, 0.90000
2070182,'SINCLAIR 1  ', 138.0000,2, 213,   1,   1,1.02754605, -26.936671, 1.10000, 0.90000, 1.10000, 0.90000
2070183,'GILLETTE 8 1', 138.0000,1, 213,   1,   1,1.03527629, -11.349462, 1.10000, 0.90000, 1.10000, 0.90000
2070184,'GILLETTE 8 2',  13.8000,2, 213,   1,   1,1.03527629, -11.349462, 1.10000, 0.90000, 1.10000, 0.90000
2070185,'GILLETTE 8 3', 138.0000,1, 213,   1,   1,1.03527629, -11.349462, 1.10000, 0.90000, 1.10000, 0.90000
2070186,'GILLETTE 8 4', 138.0000,1, 213,   1,   1,1.03527629, -11.349462, 1.10000, 0.90000, 1.10000, 0.90000
2070187,'KEMMERER 3 1', 138.0000,1, 213,   1,   1,1.03116930, -32.883024, 1.10000, 0.90000, 1.10000, 0.90000
2070188,'KEMMERER 3 2',  13.8000,2, 213,   1,   1,1.03543174, -30.726026, 1.10000, 0.90000, 1.10000, 0.90000
2070189,'KEMMERER 3 3',  18.0000,2, 213,   1,   1,1.03407812, -31.296709, 1.10000, 0.90000, 1.10000, 0.90000
2070190,'KEMMERER 3 4', 138.0000,1, 213,   1,   1,1.03110611, -32.914617, 1.10000, 0.90000, 1.10000, 0.90000
2074000,'NYSSA 1     ', 138.0000,1, 214,   1,   1,1.02737987, -30.082274, 1.10000, 0.90000, 1.10000, 0.90000
2074001,'HOMEDALE 1  ', 138.0000,1, 214,   1,   1,1.02040279, -32.860655, 1.10000, 0.90000, 1.10000, 0.90000
2074002,'POST FALLS~1', 138.0000,1, 214,   1,   1,1.01415253, -19.382036, 1.10000, 0.90000, 1.10000, 0.90000
2074003,'POST FALLS~2', 138.0000,1, 214,   1,   1,1.01026893, -19.597105, 1.10000, 0.90000, 1.10000, 0.90000
2074004,'WEISER 1    ', 138.0000,1, 214,   1,   1,1.01763475, -27.737183, 1.10000, 0.90000, 1.10000, 0.90000
2074005,'WEISER 2    ', 138.0000,1, 214,   1,   1,1.01750767, -27.748070, 1.10000, 0.90000, 1.10000, 0.90000
2074006,'RATHDRUM 1 1', 138.0000,1, 214,   1,   1,1.00622475, -20.215152, 1.10000, 0.90000, 1.10000, 0.90000
2074007,'RATHDRUM 1 2', 138.0000,1, 214,   1,   1,1.00612211, -20.235076, 1.10000, 0.90000, 1.10000, 0.90000
2074008,'MOSCOW 1 1  ', 138.0000,1, 214,   1,   1,1.01347208, -16.818892, 1.10000, 0.90000, 1.10000, 0.90000
2074009,'MOSCOW 1 2  ', 138.0000,1, 214,   1,   1,1.01329660, -16.839213, 1.10000, 0.90000, 1.10000, 0.90000
2074010,'MOSCOW 2 1  ', 138.0000,1, 214,   1,   1,1.01599622, -16.124970, 1.10000, 0.90000, 1.10000, 0.90000
2074011,'MOSCOW 2 2  ', 138.0000,1, 214,   1,   1,1.01619995, -16.108658, 1.10000, 0.90000, 1.10000, 0.90000
2074012,'PARMA 1     ', 138.0000,1, 214,   1,   1,1.00869930, -31.826448, 1.10000, 0.90000, 1.10000, 0.90000
2074013,'LEWISTON 2 1', 138.0000,1, 214,   1,   1,1.02794278, -16.840625, 1.10000, 0.90000, 1.10000, 0.90000
2074014,'LEWISTON 3 1', 138.0000,1, 214,   1,   1,1.02476144, -15.423300, 1.10000, 0.90000, 1.10000, 0.90000
2074015,'LEWISTON 3 2', 138.0000,1, 214,   1,   1,1.02460849, -15.451066, 1.10000, 0.90000, 1.10000, 0.90000
2074016,'PLUMMER 1   ', 138.0000,1, 214,   1,   1,1.01634681, -18.810578, 1.10000, 0.90000, 1.10000, 0.90000
2074017,'FRUITLAND ~9', 138.0000,1, 214,   1,   1,1.02020037, -30.814747, 1.10000, 0.90000, 1.10000, 0.90000
2074018,'PRIEST RIV~1', 138.0000,1, 214,   1,   1,1.01407850, -18.864171, 1.10000, 0.90000, 1.10000, 0.90000
2074019,'WILDER 1    ', 138.0000,1, 214,   1,   1,1.01773357, -33.188784, 1.10000, 0.90000, 1.10000, 0.90000
2074020,'SPIRIT LAK~1', 138.0000,1, 214,   1,   1,1.00029516, -20.729414, 1.10000, 0.90000, 1.10000, 0.90000
2074021,'SPIRIT LAK~3', 138.0000,1, 214,   1,   1,1.00034595, -20.721324, 1.10000, 0.90000, 1.10000, 0.90000
2074022,'POTLATCH 1  ', 138.0000,1, 214,   1,   1,1.02065647, -17.745520, 1.10000, 0.90000, 1.10000, 0.90000
2074023,'POTLATCH 2  ', 138.0000,1, 214,   1,   1,1.02063012, -17.749850, 1.10000, 0.90000, 1.10000, 0.90000
2074024,'COEUR D AL~1', 138.0000,1, 214,   1,   1,1.00458670, -20.166999, 1.10000, 0.90000, 1.10000, 0.90000
2074025,'COEUR D AL~2', 138.0000,1, 214,   1,   1,1.01384830, -19.767433, 1.10000, 0.90000, 1.10000, 0.90000
2074026,'CALDWELL 1 1', 138.0000,1, 214,   1,   1,1.00097752, -33.105029, 1.10000, 0.90000, 1.10000, 0.90000
2074027,'TROY 1 1    ', 138.0000,1, 214,   1,   1,1.00736880, -16.642176, 1.10000, 0.90000, 1.10000, 0.90000
2074028,'TROY 1 2    ', 138.0000,1, 214,   1,   1,1.00727725, -16.650138, 1.10000, 0.90000, 1.10000, 0.90000
2074029,'PAYETTE 1   ', 138.0000,1, 214,   1,   1,1.02007329, -30.918907, 1.10000, 0.90000, 1.10000, 0.90000
2074030,'ATHOL 1     ', 138.0000,1, 214,   1,   1,1.00920200, -19.420880, 1.10000, 0.90000, 1.10000, 0.90000
2074031,'ATHOL 2     ', 138.0000,1, 214,   1,   1,1.00914347, -19.429271, 1.10000, 0.90000, 1.10000, 0.90000
2074032,'ATHOL 3     ', 138.0000,1, 214,   1,   1,1.00919342, -19.422550, 1.10000, 0.90000, 1.10000, 0.90000
2074033,'HAYDEN 3 1  ', 138.0000,1, 214,   1,   1,1.00636554, -19.963675, 1.10000, 0.90000, 1.10000, 0.90000
2074034,'CALDWELL 2 1', 138.0000,1, 214,   1,   1,1.00104725, -32.988161, 1.10000, 0.90000, 1.10000, 0.90000
2074035,'CALDWELL 3 1', 138.0000,1, 214,   1,   1,1.01193368, -32.839044, 1.10000, 0.90000, 1.10000, 0.90000
2074036,'COEUR D AL~3', 138.0000,1, 214,   1,   1,1.01162362, -19.261613, 1.10000, 0.90000, 1.10000, 0.90000
2074037,'COEUR D AL~4',  18.0000,1, 214,   1,   1,1.00468850, -21.152853, 1.10000, 0.90000, 1.10000, 0.90000
2074038,'COEUR D AL~5',  18.0000,1, 214,   1,   1,1.01177645, -19.200731, 1.10000, 0.90000, 1.10000, 0.90000
2074040,'COEUR D AL~7', 138.0000,1, 214,   1,   1,1.01189172, -19.231924, 1.10000, 0.90000, 1.10000, 0.90000
2074041,'COEUR D AL~8', 138.0000,1, 214,   1,   1,1.01162362, -19.261613, 1.10000, 0.90000, 1.10000, 0.90000
2074042,'NAMPA 1 1   ', 138.0000,1, 214,   1,   1,1.00917864, -32.968992, 1.10000, 0.90000, 1.10000, 0.90000
2074043,'NAMPA 1 2   ', 138.0000,1, 214,   1,   1,1.00898898, -32.987631, 1.10000, 0.90000, 1.10000, 0.90000
2074044,'NAMPA 2 1   ', 138.0000,1, 214,   1,   1,1.01524687, -32.462376, 1.10000, 0.90000, 1.10000, 0.90000
2074045,'NAMPA 2 2   ', 138.0000,1, 214,   1,   1,1.01545417, -32.446247, 1.10000, 0.90000, 1.10000, 0.90000
2074046,'NAMPA 3 1   ', 345.0000,1, 214,   1,   1,1.01775277, -29.532300, 1.10000, 0.90000, 1.10000, 0.90000
2074047,'NAMPA 3 2   ', 138.0000,1, 214,   1,   1,1.01765525, -32.234828, 1.10000, 0.90000, 1.10000, 0.90000
2074048,'NAMPA 3 3   ', 345.0000,1, 214,   1,   1,1.01752114, -29.559860, 1.10000, 0.90000, 1.10000, 0.90000
2074049,'NAMPA 4 1   ', 138.0000,1, 214,   1,   1,1.01504552, -33.384862, 1.10000, 0.90000, 1.10000, 0.90000
2074050,'MIDDLETON 1 ', 138.0000,1, 214,   1,   1,1.01594865, -32.232947, 1.10000, 0.90000, 1.10000, 0.90000
2074051,'MIDDLETON 2 ', 138.0000,1, 214,   1,   1,1.01583278, -32.245381, 1.10000, 0.90000, 1.10000, 0.90000
2074052,'BONNERS FE~1', 138.0000,1, 214,   1,   1,1.03685403, -14.409042, 1.10000, 0.90000, 1.10000, 0.90000
2074053,'BONNERS FE~2', 138.0000,1, 214,   1,   1,1.03675461, -14.423367, 1.10000, 0.90000, 1.10000, 0.90000
2074054,'SAINT MARI~2', 138.0000,1, 214,   1,   1,1.02165413, -18.005205, 1.10000, 0.90000, 1.10000, 0.90000
2074055,'SAINT MARI~3', 138.0000,1, 214,   1,   1,1.02159667, -18.016856, 1.10000, 0.90000, 1.10000, 0.90000
2074056,'SAGLE 1     ', 138.0000,1, 214,   1,   1,1.01606452, -18.064746, 1.10000, 0.90000, 1.10000, 0.90000
2074057,'SAGLE 2     ', 138.0000,1, 214,   1,   1,1.01595414, -18.073577, 1.10000, 0.90000, 1.10000, 0.90000
2074058,'NAMPA 5 1   ', 138.0000,1, 214,   1,   1,1.00834811, -32.791680, 1.10000, 0.90000, 1.10000, 0.90000
2074059,'NAMPA 6 1   ', 138.0000,1, 214,   1,   1,1.01073587, -32.992792, 1.10000, 0.90000, 1.10000, 0.90000
2074060,'NAMPA 6 2   ', 138.0000,1, 214,   1,   1,1.01060724, -33.013726, 1.10000, 0.90000, 1.10000, 0.90000
2074061,'NAMPA 6 3   ', 138.0000,1, 214,   1,   1,1.01086390, -32.973404, 1.10000, 0.90000, 1.10000, 0.90000
2074062,'NAMPA 6 4   ', 138.0000,1, 214,   1,   1,1.01073587, -32.992792, 1.10000, 0.90000, 1.10000, 0.90000
2074063,'SANDPOINT 1 ', 138.0000,1, 214,   1,   1,1.02296937, -16.565874, 1.10000, 0.90000, 1.10000, 0.90000
2074064,'EMMETT 1    ', 138.0000,1, 214,   1,   1,1.01745772, -31.992493, 1.10000, 0.90000, 1.10000, 0.90000
2074065,'EMMETT 2    ', 138.0000,1, 214,   1,   1,1.01760852, -31.973468, 1.10000, 0.90000, 1.10000, 0.90000
2074066,'STAR 1      ', 138.0000,1, 214,   1,   1,1.01598608, -32.573845, 1.10000, 0.90000, 1.10000, 0.90000
2074067,'MERIDIAN 1 1', 138.0000,1, 214,   1,   1,1.01217842, -33.423244, 1.10000, 0.90000, 1.10000, 0.90000
2074068,'MERIDIAN 1 2', 138.0000,1, 214,   1,   1,1.01196337, -33.456913, 1.10000, 0.90000, 1.10000, 0.90000
2074069,'MERIDIAN 2 1', 138.0000,1, 214,   1,   1,1.01264095, -33.364648, 1.10000, 0.90000, 1.10000, 0.90000
2074070,'MERIDIAN 3 1', 138.0000,1, 214,   1,   1,1.01131451, -33.293183, 1.10000, 0.90000, 1.10000, 0.90000
2074071,'MERIDIAN 4 1', 138.0000,1, 214,   1,   1,1.00994062, -33.324701, 1.10000, 0.90000, 1.10000, 0.90000
2074072,'EAGLE 2 1   ', 345.0000,1, 214,   1,   1,1.01786423, -29.298438, 1.10000, 0.90000, 1.10000, 0.90000
2074073,'EAGLE 2 2   ', 138.0000,1, 214,   1,   1,1.01796424, -32.382764, 1.10000, 0.90000, 1.10000, 0.90000
2074074,'EAGLE 2 3   ', 345.0000,1, 214,   1,   1,1.01762676, -29.330314, 1.10000, 0.90000, 1.10000, 0.90000
2074075,'BOISE 1 1   ', 138.0000,1, 214,   1,   1,1.01258433, -33.341999, 1.10000, 0.90000, 1.10000, 0.90000
2074076,'BOISE 1 2   ', 138.0000,1, 214,   1,   1,1.01243556, -33.359262, 1.10000, 0.90000, 1.10000, 0.90000
2074077,'BOISE 2 1   ', 138.0000,1, 214,   1,   1,1.00765097, -33.110155, 1.10000, 0.90000, 1.10000, 0.90000
2074078,'BOISE 2 2   ', 138.0000,1, 214,   1,   1,1.00790346, -33.092663, 1.10000, 0.90000, 1.10000, 0.90000
2074079,'KUNA 1 1    ', 138.0000,1, 214,   1,   1,1.01351082, -33.917743, 1.10000, 0.90000, 1.10000, 0.90000
2074080,'KUNA 1 2    ', 138.0000,1, 214,   1,   1,1.01371777, -33.883674, 1.10000, 0.90000, 1.10000, 0.90000
2074081,'KUNA 1 3    ', 138.0000,1, 214,   1,   1,1.01351082, -33.917743, 1.10000, 0.90000, 1.10000, 0.90000
2074082,'KUNA 1 4    ', 138.0000,1, 214,   1,   1,1.01332939, -33.947847, 1.10000, 0.90000, 1.10000, 0.90000
2074083,'BOISE 3 1   ', 345.0000,1, 214,   1,   1,1.01969385, -29.777361, 1.10000, 0.90000, 1.10000, 0.90000
2074084,'BOISE 3 2   ', 138.0000,1, 214,   1,   1,1.01357841, -33.170011, 1.10000, 0.90000, 1.10000, 0.90000
2074085,'BOISE 4 1   ', 138.0000,1, 214,   1,   1,1.01118660, -33.486037, 1.10000, 0.90000, 1.10000, 0.90000
2074086,'BOISE 4 2   ', 138.0000,1, 214,   1,   1,1.01086700, -33.518061, 1.10000, 0.90000, 1.10000, 0.90000
2074087,'GARDEN CI~25', 138.0000,1, 214,   1,   1,1.01385260, -33.028507, 1.10000, 0.90000, 1.10000, 0.90000
2074088,'BOISE 5 1   ', 138.0000,1, 214,   1,   1,1.01238680, -33.153960, 1.10000, 0.90000, 1.10000, 0.90000
2074089,'BOISE 6 1   ', 138.0000,1, 214,   1,   1,1.01241970, -33.513358, 1.10000, 0.90000, 1.10000, 0.90000
2074090,'BOISE 6 2   ', 138.0000,1, 214,   1,   1,1.01216650, -33.538001, 1.10000, 0.90000, 1.10000, 0.90000
2074091,'BOISE 7 1   ', 138.0000,1, 214,   1,   1,1.01245534, -33.238176, 1.10000, 0.90000, 1.10000, 0.90000
2074092,'BOISE 7 2   ', 138.0000,1, 214,   1,   1,1.01228404, -33.260354, 1.10000, 0.90000, 1.10000, 0.90000
2074093,'BOISE 7 3   ', 138.0000,1, 214,   1,   1,1.01264524, -33.215606, 1.10000, 0.90000, 1.10000, 0.90000
2074094,'BOISE 8 1   ', 138.0000,1, 214,   1,   1,1.00688291, -33.203155, 1.10000, 0.90000, 1.10000, 0.90000
2074095,'BOISE 8 2   ',  18.0000,1, 214,   1,   1,1.00197303, -34.060132, 1.10000, 0.90000, 1.10000, 0.90000
2074096,'BOISE 8 3   ',  18.0000,1, 214,   1,   1,1.00179303, -34.059981, 1.10000, 0.90000, 1.10000, 0.90000
2074098,'BOISE 8 5   ', 138.0000,1, 214,   1,   1,1.00719678, -33.169297, 1.10000, 0.90000, 1.10000, 0.90000
2074099,'BOISE 8 6   ', 138.0000,1, 214,   1,   1,1.00688291, -33.203155, 1.10000, 0.90000, 1.10000, 0.90000
2074100,'BOISE 8 7   ', 138.0000,1, 214,   1,   1,1.00688291, -33.203155, 1.10000, 0.90000, 1.10000, 0.90000
2074101,'BOISE 8 8   ', 138.0000,1, 214,   1,   1,1.00688291, -33.203155, 1.10000, 0.90000, 1.10000, 0.90000
2074102,'BOISE 9 1   ', 138.0000,1, 214,   1,   1,1.01161611, -33.136827, 1.10000, 0.90000, 1.10000, 0.90000
2074103,'BOISE 10 1  ', 138.0000,1, 214,   1,   1,1.00968516, -32.932525, 1.10000, 0.90000, 1.10000, 0.90000
2074104,'OWYHEE 1    ', 138.0000,1, 214,   1,   1,1.04005659, -37.154583, 1.10000, 0.90000, 1.10000, 0.90000
2074105,'BOISE 11 1  ', 138.0000,1, 214,   1,   1,1.00881958, -33.107833, 1.10000, 0.90000, 1.10000, 0.90000
2074106,'OROFINO 1   ', 138.0000,1, 214,   1,   1,1.03940701, -13.036641, 1.10000, 0.90000, 1.10000, 0.90000
2074107,'HORSESHOE ~2', 138.0000,1, 214,   1,   1,1.01558948, -32.221773, 1.10000, 0.90000, 1.10000, 0.90000
2074108,'HORSESHOE ~3', 138.0000,1, 214,   1,   1,1.01552391, -32.228128, 1.10000, 0.90000, 1.10000, 0.90000
2074109,'HORSESHOE ~4', 138.0000,1, 214,   1,   1,1.01566613, -32.214147, 1.10000, 0.90000, 1.10000, 0.90000
2074110,'HORSESHOE ~5', 138.0000,1, 214,   1,   1,1.01558948, -32.221773, 1.10000, 0.90000, 1.10000, 0.90000
2074111,'KELLOGG 1   ', 138.0000,1, 214,   1,   1,1.02777493, -16.129381, 1.10000, 0.90000, 1.10000, 0.90000
2074112,'BOISE 12 1  ', 138.0000,1, 214,   1,   1,1.01006985, -32.771589, 1.10000, 0.90000, 1.10000, 0.90000
2074113,'GRANGEVILL~1', 138.0000,1, 214,   1,   1,1.02212918, -22.396767, 1.10000, 0.90000, 1.10000, 0.90000
2074114,'DONNELLY 1  ', 138.0000,1, 214,   1,   1,1.02395248, -25.779618, 1.10000, 0.90000, 1.10000, 0.90000
2074115,'KAMIAH 1    ', 138.0000,1, 214,   1,   1,1.03741896, -14.452047, 1.10000, 0.90000, 1.10000, 0.90000
2074116,'MCCALL 1    ', 138.0000,1, 214,   1,   1,1.02658272, -25.374306, 1.10000, 0.90000, 1.10000, 0.90000
2074117,'BOISE 13 1  ', 138.0000,1, 214,   1,   1,1.01218462, -32.672220, 1.10000, 0.90000, 1.10000, 0.90000
2074118,'BOISE 13 2  ', 138.0000,1, 214,   1,   1,1.01239026, -32.653512, 1.10000, 0.90000, 1.10000, 0.90000
2074119,'MOUNTAIN H~1', 138.0000,1, 214,   1,   1,1.02214408, -31.345265, 1.10000, 0.90000, 1.10000, 0.90000
2074120,'MOUNTAIN H~2', 138.0000,1, 214,   1,   1,1.02186680, -31.372842, 1.10000, 0.90000, 1.10000, 0.90000
2074121,'CASCADE 1 1 ', 138.0000,1, 214,   1,   1,1.02747142, -25.761619, 1.10000, 0.90000, 1.10000, 0.90000
2074122,'KOOSKIA 1   ', 138.0000,1, 214,   1,   1,1.03724492, -27.141548, 1.10000, 0.90000, 1.10000, 0.90000
2074123,'BUHL 1      ', 138.0000,1, 214,   1,   1,1.05740404, -31.808095, 1.10000, 0.90000, 1.10000, 0.90000
2074124,'WENDELL 1   ', 138.0000,1, 214,   1,   1,1.04105425, -32.713830, 1.10000, 0.90000, 1.10000, 0.90000
2074125,'GOODING 1   ', 138.0000,1, 214,   1,   1,1.05039608, -33.849933, 1.10000, 0.90000, 1.10000, 0.90000
2074126,'KETCHUM 1   ', 138.0000,1, 214,   1,   1,1.03402269, -34.773026, 1.10000, 0.90000, 1.10000, 0.90000
2074127,'KETCHUM 2   ', 138.0000,1, 214,   1,   1,1.03413379, -34.765639, 1.10000, 0.90000, 1.10000, 0.90000
2074128,'FILER 1     ', 138.0000,1, 214,   1,   1,1.04892075, -32.622097, 1.10000, 0.90000, 1.10000, 0.90000
2074129,'TWIN FALLS~1', 138.0000,1, 214,   1,   1,1.02197039, -33.445606, 1.10000, 0.90000, 1.10000, 0.90000
2074130,'TWIN FALLS~2', 345.0000,1, 214,   1,   1,1.00782061, -32.986207, 1.10000, 0.90000, 1.10000, 0.90000
2074131,'TWIN FALLS~3', 138.0000,1, 214,   1,   1,1.01860344, -33.510216, 1.10000, 0.90000, 1.10000, 0.90000
2074132,'LOLO 1      ', 138.0000,1, 214,   1,   1,1.04458189, -25.461366, 1.10000, 0.90000, 1.10000, 0.90000
2074133,'JEROME 1    ', 138.0000,1, 214,   1,   1,1.03952289, -33.176322, 1.10000, 0.90000, 1.10000, 0.90000
2074134,'JEROME 2    ', 138.0000,1, 214,   1,   1,1.03979290, -33.153345, 1.10000, 0.90000, 1.10000, 0.90000
2074135,'SHOSHONE 1  ', 138.0000,1, 214,   1,   1,1.04760110, -35.895028, 1.10000, 0.90000, 1.10000, 0.90000
2074136,'SHOSHONE 2  ', 138.0000,1, 214,   1,   1,1.04756212, -35.899966, 1.10000, 0.90000, 1.10000, 0.90000
2074137,'KIMBERLY 1 1', 138.0000,1, 214,   1,   1,1.02242994, -33.530638, 1.10000, 0.90000, 1.10000, 0.90000
2074138,'CHALLIS 1   ', 138.0000,1, 214,   1,   1,1.04926360, -34.254768, 1.10000, 0.90000, 1.10000, 0.90000
2074139,'HAILEY 1    ', 138.0000,1, 214,   1,   1,1.04349661, -36.249580, 1.10000, 0.90000, 1.10000, 0.90000
2074140,'BELLEVUE 8 1', 138.0000,1, 214,   1,   1,1.04666889, -36.777335, 1.10000, 0.90000, 1.10000, 0.90000
2074141,'BELLEVUE 8 2', 138.0000,1, 214,   1,   1,1.04663217, -36.782136, 1.10000, 0.90000, 1.10000, 0.90000
2074142,'HAZELTON 1  ', 138.0000,1, 214,   1,   1,1.02049589, -34.906877, 1.10000, 0.90000, 1.10000, 0.90000
2074143,'HAZELTON 2  ', 138.0000,1, 214,   1,   1,1.02045679, -34.910640, 1.10000, 0.90000, 1.10000, 0.90000
2074144,'HAZELTON 3  ', 138.0000,1, 214,   1,   1,1.02054048, -34.903192, 1.10000, 0.90000, 1.10000, 0.90000
2074145,'HAZELTON 4  ', 138.0000,1, 214,   1,   1,1.02049589, -34.906877, 1.10000, 0.90000, 1.10000, 0.90000
2074146,'SALMON 1    ', 138.0000,1, 214,   1,   1,1.04691219, -32.166031, 1.10000, 0.90000, 1.10000, 0.90000
2074147,'HEYBURN 1   ', 138.0000,1, 214,   1,   1,1.01774228, -35.077591, 1.10000, 0.90000, 1.10000, 0.90000
2074148,'HEYBURN 2   ', 138.0000,1, 214,   1,   1,1.01768637, -35.084062, 1.10000, 0.90000, 1.10000, 0.90000
2074149,'HEYBURN 3   ', 138.0000,1, 214,   1,   1,1.01779902, -35.071867, 1.10000, 0.90000, 1.10000, 0.90000
2074150,'BURLEY 1 1  ', 138.0000,1, 214,   1,   1,1.01747608, -34.808341, 1.10000, 0.90000, 1.10000, 0.90000
2074151,'PAUL 1      ', 138.0000,1, 214,   1,   1,1.01466048, -35.051117, 1.10000, 0.90000, 1.10000, 0.90000
2074152,'PAUL 2      ', 138.0000,1, 214,   1,   1,1.01470733, -35.047210, 1.10000, 0.90000, 1.10000, 0.90000
2074153,'RUPERT 1 1  ', 138.0000,1, 214,   1,   1,1.02430582, -36.278208, 1.10000, 0.90000, 1.10000, 0.90000
2074154,'DECLO 1     ', 138.0000,1, 214,   1,   1,1.03650403, -36.929870, 1.10000, 0.90000, 1.10000, 0.90000
2074155,'ARCO 1      ', 138.0000,1, 214,   1,   1,1.04002440, -40.475472, 1.10000, 0.90000, 1.10000, 0.90000
2074156,'AMERICAN F~1', 138.0000,1, 214,   1,   1,1.03596830, -37.988259, 1.10000, 0.90000, 1.10000, 0.90000
2074157,'AMERICAN F~2', 138.0000,1, 214,   1,   1,1.03590369, -37.996424, 1.10000, 0.90000, 1.10000, 0.90000
2074158,'ABERDEEN 3 1', 138.0000,1, 214,   1,   1,1.03631568, -38.165526, 1.10000, 0.90000, 1.10000, 0.90000
2074159,'ABERDEEN 3 2', 138.0000,1, 214,   1,   1,1.03625286, -38.169576, 1.10000, 0.90000, 1.10000, 0.90000
2074160,'POCATELLO ~1', 138.0000,1, 214,   1,   1,1.03554630, -38.882720, 1.10000, 0.90000, 1.10000, 0.90000
2074161,'BLACKFOOT ~1', 138.0000,1, 214,   1,   1,1.03178000, -42.234492, 1.10000, 0.90000, 1.10000, 0.90000
2074162,'BLACKFOOT ~2', 138.0000,1, 214,   1,   1,1.03040576, -42.207024, 1.10000, 0.90000, 1.10000, 0.90000
2074163,'MALAD CITY 1', 138.0000,1, 214,   1,   1,1.03182673, -39.430535, 1.10000, 0.90000, 1.10000, 0.90000
2074164,'POCATELLO ~2', 138.0000,1, 214,   1,   1,1.03367257, -41.058128, 1.10000, 0.90000, 1.10000, 0.90000
2074165,'POCATELLO ~3', 138.0000,1, 214,   1,   1,1.03524327, -40.518168, 1.10000, 0.90000, 1.10000, 0.90000
2074166,'INKOM 1     ', 138.0000,1, 214,   1,   1,1.03141522, -39.601860, 1.10000, 0.90000, 1.10000, 0.90000
2074167,'POCATELLO ~4', 345.0000,1, 214,   1,   1,0.99652553, -36.876837, 1.10000, 0.90000, 1.10000, 0.90000
2074168,'POCATELLO ~5', 161.0000,1, 214,   1,   1,1.00036168, -37.243652, 1.10000, 0.90000, 1.10000, 0.90000
2074169,'POCATELLO ~6', 138.0000,1, 214,   1,   1,1.03840888, -40.733718, 1.10000, 0.90000, 1.10000, 0.90000
2074170,'IDAHO FALL~1', 138.0000,1, 214,   1,   1,1.02127969, -41.944625, 1.10000, 0.90000, 1.10000, 0.90000
2074171,'IDAHO FALL~2', 138.0000,1, 214,   1,   1,1.03045213, -40.804127, 1.10000, 0.90000, 1.10000, 0.90000
2074172,'SHELLEY 1   ', 138.0000,1, 214,   1,   1,1.03173029, -40.749168, 1.10000, 0.90000, 1.10000, 0.90000
2074173,'IDAHO FALL~3', 138.0000,1, 214,   1,   1,1.02713037, -40.548299, 1.10000, 0.90000, 1.10000, 0.90000
2074174,'RIGBY 1     ', 138.0000,1, 214,   1,   1,1.02289963, -41.481129, 1.10000, 0.90000, 1.10000, 0.90000
2074175,'RIGBY 2     ', 138.0000,1, 214,   1,   1,1.02270365, -41.506004, 1.10000, 0.90000, 1.10000, 0.90000
2074176,'IDAHO FALL~4', 138.0000,1, 214,   1,   1,1.02665412, -41.413824, 1.10000, 0.90000, 1.10000, 0.90000
2074177,'IDAHO FALL~5', 138.0000,1, 214,   1,   1,1.03254235, -40.148026, 1.10000, 0.90000, 1.10000, 0.90000
2074178,'FIRTH 1     ', 138.0000,1, 214,   1,   1,1.03954124, -40.391621, 1.10000, 0.90000, 1.10000, 0.90000
2074179,'REXBURG 1 1 ', 138.0000,1, 214,   1,   1,1.01883531, -41.642448, 1.10000, 0.90000, 1.10000, 0.90000
2074180,'REXBURG 1 2 ', 138.0000,1, 214,   1,   1,1.01859486, -41.664953, 1.10000, 0.90000, 1.10000, 0.90000
2074181,'REXBURG 2 1 ', 138.0000,1, 214,   1,   1,1.02090621, -41.833922, 1.10000, 0.90000, 1.10000, 0.90000
2074182,'IDAHO FALL~6', 138.0000,1, 214,   1,   1,1.03748310, -40.081661, 1.10000, 0.90000, 1.10000, 0.90000
2074183,'SAINT ANTH~1', 138.0000,1, 214,   1,   1,1.01845694, -41.826408, 1.10000, 0.90000, 1.10000, 0.90000
2074184,'SAINT ANTH~2', 138.0000,1, 214,   1,   1,1.01824486, -41.839454, 1.10000, 0.90000, 1.10000, 0.90000
2074185,'SAINT ANTH~3', 138.0000,1, 214,   1,   1,1.01864612, -41.814367, 1.10000, 0.90000, 1.10000, 0.90000
2074186,'GRACE 1 1   ', 138.0000,1, 214,   1,   1,1.02937984, -39.279650, 1.10000, 0.90000, 1.10000, 0.90000
2074187,'PRESTON 1 1 ', 138.0000,1, 214,   1,   1,1.03011167, -41.029858, 1.10000, 0.90000, 1.10000, 0.90000
2074188,'SODA SPRIN~1', 138.0000,1, 214,   1,   1,1.03514373, -39.853303, 1.10000, 0.90000, 1.10000, 0.90000
2074189,'ASHTON 1    ', 138.0000,1, 214,   1,   1,1.02317989, -40.230825, 1.10000, 0.90000, 1.10000, 0.90000
2074190,'MONTPELIER 1', 138.0000,1, 214,   1,   1,1.04649270, -40.524339, 1.10000, 0.90000, 1.10000, 0.90000
2074191,'VICTOR 1 1  ', 138.0000,1, 214,   1,   1,1.01836765, -42.780548, 1.10000, 0.90000, 1.10000, 0.90000
2074192,'IRWIN 1     ', 345.0000,1, 214,   1,   1,1.01226926, -37.767183, 1.10000, 0.90000, 1.10000, 0.90000
2074193,'IRWIN 2     ', 138.0000,1, 214,   1,   1,1.01484191, -38.856868, 1.10000, 0.90000, 1.10000, 0.90000
2074194,'IRWIN 3     ',  18.0000,1, 214,   1,   1,1.01504660, -38.937215, 1.10000, 0.90000, 1.10000, 0.90000
2074196,'IRWIN 5     ',  13.8000,2, 214,   1,   1,1.01226926, -37.767183, 1.10000, 0.90000, 1.10000, 0.90000
2074197,'IRWIN 6     ',  18.0000,2, 214,   1,   1,0.99836785, -36.296984, 1.10000, 0.90000, 1.10000, 0.90000
2074198,'IRWIN 7     ', 345.0000,1, 214,   1,   1,1.01175964, -37.770700, 1.10000, 0.90000, 1.10000, 0.90000
2074199,'HAGERMAN 1 1', 138.0000,2, 214,   1,   1,1.06104660, -30.917114, 1.10000, 0.90000, 1.10000, 0.90000
2074200,'HAGERMAN 1 2',  13.8000,2, 214,   1,   1,1.06102824, -30.894356, 1.10000, 0.90000, 1.10000, 0.90000
2074201,'HAGERMAN 1 3',  13.8000,2, 214,   1,   1,1.06070423, -30.452812, 1.10000, 0.90000, 1.10000, 0.90000
2074203,'MOUNTAIN H~3', 138.0000,1, 214,   1,   1,1.03306603, -29.091015, 1.10000, 0.90000, 1.10000, 0.90000
2074204,'MOUNTAIN H~4',  13.8000,2, 214,   1,   1,1.02551627, -25.213073, 1.10000, 0.90000, 1.10000, 0.90000
2074205,'MOUNTAIN H~5',  18.0000,2, 214,   1,   1,1.02958250, -26.986986, 1.10000, 0.90000, 1.10000, 0.90000
2074206,'MOUNTAIN H~6', 138.0000,1, 214,   1,   1,1.03297901, -29.203645, 1.10000, 0.90000, 1.10000, 0.90000
2074207,'RATHDRUM 2 1', 345.0000,1, 214,   1,   1,1.02214003, -16.206128, 1.10000, 0.90000, 1.10000, 0.90000
2074208,'RATHDRUM 2 2', 138.0000,1, 214,   1,   1,1.01530504, -19.044663, 1.10000, 0.90000, 1.10000, 0.90000
2074209,'RATHDRUM 2 3',  13.8000,1, 214,   1,   1,1.01210880, -20.983772, 1.10000, 0.90000, 1.10000, 0.90000
2074211,'RATHDRUM 2 5',  13.8000,2, 214,   1,   1,1.05254316, -13.961907, 1.10000, 0.90000, 1.10000, 0.90000
2074212,'RATHDRUM 2 6',  13.8000,2, 214,   1,   1,1.05240369, -13.984314, 1.10000, 0.90000, 1.10000, 0.90000
2074213,'LEWISTON 4 1', 345.0000,2, 214,   1,   1,1.02778530, -12.762897, 1.10000, 0.90000, 1.10000, 0.90000
2074214,'LEWISTON 4 2', 138.0000,2, 214,   1,   1,1.02710402, -14.575311, 1.10000, 0.90000, 1.10000, 0.90000
2074215,'LEWISTON 4 3',  13.8000,1, 214,   1,   1,1.02712107, -16.503528, 1.10000, 0.90000, 1.10000, 0.90000
2074217,'LEWISTON 4 5', 345.0000,1, 214,   1,   1,1.02805090, -12.713157, 1.10000, 0.90000, 1.10000, 0.90000
2074218,'BOISE 14 1  ', 345.0000,1, 214,   1,   1,1.02357626, -29.297728, 1.10000, 0.90000, 1.10000, 0.90000
2074219,'BOISE 14 2  ', 138.0000,1, 214,   1,   1,1.01521885, -32.235535, 1.10000, 0.90000, 1.10000, 0.90000
2074220,'BOISE 14 3  ',  13.8000,2, 214,   1,   1,0.98632133, -28.606956, 1.10000, 0.90000, 1.10000, 0.90000
2074221,'BOISE 14 4  ',  13.8000,2, 214,   1,   1,0.98636442, -28.464079, 1.10000, 0.90000, 1.10000, 0.90000
2074222,'BOISE 14 5  ',  13.8000,2, 214,   1,   1,0.98298949, -29.063493, 1.10000, 0.90000, 1.10000, 0.90000
2074223,'MOUNTAIN H~7', 345.0000,2, 214,   1,   1,1.02023005, -31.066419, 1.10000, 0.90000, 1.10000, 0.90000
2074224,'MOUNTAIN H~8', 138.0000,1, 214,   1,   1,1.02536297, -30.298122, 1.10000, 0.90000, 1.10000, 0.90000
2074225,'IDAHO FALL~7', 138.0000,2, 214,   1,   1,1.03600001, -39.955391, 1.10000, 0.90000, 1.10000, 0.90000
2074226,'HAGERMAN 2 1', 138.0000,2, 214,   1,   1,1.06267798, -31.120883, 1.10000, 0.90000, 1.10000, 0.90000
2074227,'HAGERMAN 2 2', 138.0000,1, 214,   1,   1,1.06268179, -31.135096, 1.10000, 0.90000, 1.10000, 0.90000
2074228,'KUNA 2 1    ', 138.0000,2, 214,   1,   1,1.02063799, -33.305321, 1.10000, 0.90000, 1.10000, 0.90000
2074229,'HAGERMAN 3 1', 138.0000,1, 214,   1,   1,1.05660629, -32.259977, 1.10000, 0.90000, 1.10000, 0.90000
2074230,'HAGERMAN 3 2',  13.8000,2, 214,   1,   1,1.00503898, -31.619121, 1.10000, 0.90000, 1.10000, 0.90000
2074231,'HAGERMAN 3 3',  13.8000,2, 214,   1,   1,1.00299740, -31.095147, 1.10000, 0.90000, 1.10000, 0.90000
2074233,'HAGERMAN 3 5',  13.8000,2, 214,   1,   1,1.05660629, -32.259977, 1.10000, 0.90000, 1.10000, 0.90000
2074234,'CLARK FORK 1', 345.0000,1, 214,   1,   1,1.02507997, -12.466478, 1.10000, 0.90000, 1.10000, 0.90000
2074235,'CLARK FORK 2', 138.0000,1, 214,   1,   1,1.02808356, -14.674144, 1.10000, 0.90000, 1.10000, 0.90000
2074236,'CLARK FORK 3',  20.0000,2, 214,   1,   1,1.02945662, -11.805524, 1.10000, 0.90000, 1.10000, 0.90000
2074237,'CLARK FORK 4',  13.2000,2, 214,   1,   1,1.02927911, -11.679326, 1.10000, 0.90000, 1.10000, 0.90000
2074238,'CLARK FORK 5',  13.8000,2, 214,   1,   1,1.02820194, -11.893234, 1.10000, 0.90000, 1.10000, 0.90000
2074239,'CLARK FORK 6',  13.8000,2, 214,   1,   1,1.02882481, -11.746791, 1.10000, 0.90000, 1.10000, 0.90000
2074240,'RATHDRUM 3 1', 138.0000,2, 214,   1,   1,1.01626003, -18.550225, 1.10000, 0.90000, 1.10000, 0.90000
2074241,'RATHDRUM 3 2', 138.0000,1, 214,   1,   1,1.01570988, -18.647724, 1.10000, 0.90000, 1.10000, 0.90000
2074242,'RATHDRUM 3 3', 138.0000,1, 214,   1,   1,1.01626003, -18.550225, 1.10000, 0.90000, 1.10000, 0.90000
2074243,'RATHDRUM 3 4', 138.0000,1, 214,   1,   1,1.01626003, -18.550225, 1.10000, 0.90000, 1.10000, 0.90000
2074244,'RUPERT 2 1  ', 138.0000,1, 214,   1,   1,1.02588689, -36.307732, 1.10000, 0.90000, 1.10000, 0.90000
2074245,'RUPERT 2 2  ',  13.8000,2, 214,   1,   1,1.02563155, -35.860993, 1.10000, 0.90000, 1.10000, 0.90000
2074246,'RUPERT 2 3  ',  13.8000,2, 214,   1,   1,1.02586007, -36.265480, 1.10000, 0.90000, 1.10000, 0.90000
2074248,'RUPERT 2 5  ',  13.8000,2, 214,   1,   1,1.02430677, -35.150732, 1.10000, 0.90000, 1.10000, 0.90000
2074249,'RUPERT 2 6  ', 138.0000,1, 214,   1,   1,1.02587485, -36.313442, 1.10000, 0.90000, 1.10000, 0.90000
2074250,'CAMBRIDGE 1 ', 345.0000,1, 214,   1,   1,1.01429999, -18.973086, 1.10000, 0.90000, 1.10000, 0.90000
2074251,'CAMBRIDGE 2 ', 138.0000,1, 214,   1,   1,1.02258384, -20.387573, 1.10000, 0.90000, 1.10000, 0.90000
2074252,'CAMBRIDGE 3 ',  18.0000,2, 214,   1,   1,1.01495314, -17.272865, 1.10000, 0.90000, 1.10000, 0.90000
2074253,'CAMBRIDGE 4 ',  13.8000,2, 214,   1,   1,1.01429999, -18.973086, 1.10000, 0.90000, 1.10000, 0.90000
2074254,'CAMBRIDGE 5 ',  13.8000,2, 214,   1,   1,1.01524007, -17.507822, 1.10000, 0.90000, 1.10000, 0.90000
2074255,'CAMBRIDGE 6 ',  13.8000,2, 214,   1,   1,1.01495159, -17.762411, 1.10000, 0.90000, 1.10000, 0.90000
2074256,'CAMBRIDGE 7 ',  13.8000,2, 214,   1,   1,1.01485634, -17.277443, 1.10000, 0.90000, 1.10000, 0.90000
2074257,'HAGERMAN 4 1', 345.0000,1, 214,   1,   1,1.00978088, -31.961846, 1.10000, 0.90000, 1.10000, 0.90000
2074258,'HAGERMAN 4 2', 138.0000,1, 214,   1,   1,1.06557930, -31.068519, 1.10000, 0.90000, 1.10000, 0.90000
2074259,'HAGERMAN 4 3',  22.0000,2, 214,   1,   1,1.01090276, -27.605796, 1.10000, 0.90000, 1.10000, 0.90000
2074260,'HAGERMAN 4 4',  13.8000,2, 214,   1,   1,1.00978088, -31.961846, 1.10000, 0.90000, 1.10000, 0.90000
2074261,'BLISS 1     ', 138.0000,2, 214,   1,   1,1.06282437, -31.018597, 1.10000, 0.90000, 1.10000, 0.90000
2074262,'AMERICAN F~3', 138.0000,1, 214,   1,   1,1.03638184, -38.292557, 1.10000, 0.90000, 1.10000, 0.90000
2074263,'AMERICAN F~4',  18.0000,2, 214,   1,   1,1.03638184, -38.292557, 1.10000, 0.90000, 1.10000, 0.90000
2074264,'PONDERAY 1  ', 138.0000,1, 214,   1,   1,1.04068518, -13.512847, 1.10000, 0.90000, 1.10000, 0.90000
2074265,'PONDERAY 2  ',  18.0000,2, 214,   1,   1,1.03611612, -10.357974, 1.10000, 0.90000, 1.10000, 0.90000
2074266,'PONDERAY 3  ',  13.8000,2, 214,   1,   1,1.04011083, -12.431597, 1.10000, 0.90000, 1.10000, 0.90000
2074267,'PONDERAY 4  ', 138.0000,1, 214,   1,   1,1.04066467, -13.524719, 1.10000, 0.90000, 1.10000, 0.90000
2074268,'IDAHO FALL~8', 138.0000,2, 214,   1,   1,1.03045237, -40.396372, 1.10000, 0.90000, 1.10000, 0.90000
2074269,'IDAHO FALL~9', 138.0000,1, 214,   1,   1,1.03042686, -40.404855, 1.10000, 0.90000, 1.10000, 0.90000
2074270,'GLENNS FER~1', 138.0000,2, 214,   1,   1,1.04907787, -31.126043, 1.10000, 0.90000, 1.10000, 0.90000
2074271,'IONA 1 1    ', 138.0000,2, 214,   1,   1,1.03397036, -39.453778, 1.10000, 0.90000, 1.10000, 0.90000
2074272,'AHSAHKA 1   ', 345.0000,1, 214,   1,   1,1.04100001, -11.467988, 1.10000, 0.90000, 1.10000, 0.90000
2074273,'AHSAHKA 2   ', 138.0000,1, 214,   1,   1,1.04045963, -12.607279, 1.10000, 0.90000, 1.10000, 0.90000
2074274,'AHSAHKA 3   ',  13.8000,1, 214,   1,   1,1.03706372, -13.354014, 1.10000, 0.90000, 1.10000, 0.90000
2074276,'AHSAHKA 5   ',  13.8000,2, 214,   1,   1,1.05220664,  -9.642298, 1.10000, 0.90000, 1.10000, 0.90000
2074277,'AHSAHKA 6   ',  13.8000,2, 214,   1,   1,1.04100001, -11.467988, 1.10000, 0.90000, 1.10000, 0.90000
2074278,'AHSAHKA 7   ',  13.8000,2, 214,   1,   1,1.05078363,  -9.334049, 1.10000, 0.90000, 1.10000, 0.90000
2074279,'IDAHO FAL~10', 138.0000,1, 214,   1,   1,1.03750622, -39.891064, 1.10000, 0.90000, 1.10000, 0.90000
2074280,'IDAHO FAL~11',  18.0000,2, 214,   1,   1,1.00692272, -33.950797, 1.10000, 0.90000, 1.10000, 0.90000
2074281,'GLENNS FER~2', 138.0000,1, 214,   1,   1,1.05029070, -31.188478, 1.10000, 0.90000, 1.10000, 0.90000
2074282,'GLENNS FER~3',  13.8000,2, 214,   1,   1,1.05029070, -31.188478, 1.10000, 0.90000, 1.10000, 0.90000
2074283,'GLENNS FER~4',  13.8000,2, 214,   1,   1,1.05029070, -31.188478, 1.10000, 0.90000, 1.10000, 0.90000
2074284,'PRESTON 2 1 ', 138.0000,2, 214,   1,   1,1.03791201, -40.791993, 1.10000, 0.90000, 1.10000, 0.90000
2074285,'PRESTON 2 2 ', 138.0000,1, 214,   1,   1,1.03790092, -40.794223, 1.10000, 0.90000, 1.10000, 0.90000
2074286,'PRESTON 2 3 ', 138.0000,1, 214,   1,   1,1.03781402, -40.796460, 1.10000, 0.90000, 1.10000, 0.90000
2074287,'HAGERMAN 5 1', 138.0000,1, 214,   1,   1,1.06353903, -30.933490, 1.10000, 0.90000, 1.10000, 0.90000
2074288,'HAGERMAN 5 2',  18.0000,2, 214,   1,   1,1.06358981, -30.956931, 1.10000, 0.90000, 1.10000, 0.90000
2074289,'HAGERMAN 5 3',  18.0000,2, 214,   1,   1,1.06191635, -30.134306, 1.10000, 0.90000, 1.10000, 0.90000
2074291,'HAGERMAN 5 5',  20.0000,2, 214,   1,   1,1.06353903, -30.933490, 1.10000, 0.90000, 1.10000, 0.90000
2074292,'HAGERMAN 5 6',  13.8000,2, 214,   1,   1,1.05267692, -27.724199, 1.10000, 0.90000, 1.10000, 0.90000
2074293,'HAGERMAN 5 7', 138.0000,1, 214,   1,   1,1.06354070, -30.945063, 1.10000, 0.90000, 1.10000, 0.90000
2074294,'HAGERMAN 5 8', 138.0000,1, 214,   1,   1,1.06353903, -30.933490, 1.10000, 0.90000, 1.10000, 0.90000
2074295,'GLENNS FER~5', 345.0000,2, 214,   1,   1,1.01375234, -31.215051, 1.10000, 0.90000, 1.10000, 0.90000
2074296,'GLENNS FER~6', 138.0000,2, 214,   1,   1,1.05112946, -30.976783, 1.10000, 0.90000, 1.10000, 0.90000
2074297,'MOUNTAIN H~9', 138.0000,1, 214,   1,   1,1.02723861, -31.140137, 1.10000, 0.90000, 1.10000, 0.90000
2074298,'MOUNTAIN ~10',  13.8000,2, 214,   1,   1,1.00714672, -29.590357, 1.10000, 0.90000, 1.10000, 0.90000
2074299,'MOUNTAIN ~11', 138.0000,1, 214,   1,   1,1.02720618, -31.149406, 1.10000, 0.90000, 1.10000, 0.90000
2074300,'OLDTOWN 1   ', 138.0000,1, 214,   1,   1,1.01504040, -18.999701, 1.10000, 0.90000, 1.10000, 0.90000
2074301,'OLDTOWN 2   ',  13.8000,2, 214,   1,   1,0.99916470, -16.198108, 1.10000, 0.90000, 1.10000, 0.90000
2074302,'OLDTOWN 3   ',  13.2000,2, 214,   1,   1,0.99471527, -18.482651, 1.10000, 0.90000, 1.10000, 0.90000
2074303,'AMERICAN F~5', 138.0000,2, 214,   1,   1,1.03645909, -37.791187, 1.10000, 0.90000, 1.10000, 0.90000
2074304,'MALTA 1 1   ', 138.0000,1, 214,   1,   1,1.03892934, -37.001061, 1.10000, 0.90000, 1.10000, 0.90000
2074305,'MALTA 1 2   ',  13.8000,2, 214,   1,   1,1.00167358, -34.387817, 1.10000, 0.90000, 1.10000, 0.90000
2074306,'MALTA 1 3   ', 138.0000,1, 214,   1,   1,1.03894579, -37.016917, 1.10000, 0.90000, 1.10000, 0.90000
2074307,'BRUNEAU 1   ', 138.0000,2, 214,   1,   1,1.03799999, -32.186594, 1.10000, 0.90000, 1.10000, 0.90000
2074308,'IONA 2 1    ', 345.0000,1, 214,   1,   1,1.00104260, -37.853185, 1.10000, 0.90000, 1.10000, 0.90000
2074309,'IONA 2 2    ', 138.0000,1, 214,   1,   1,1.04141927, -39.788854, 1.10000, 0.90000, 1.10000, 0.90000
2074310,'IONA 2 3    ',  13.8000,2, 214,   1,   1,0.99948967, -35.768908, 1.10000, 0.90000, 1.10000, 0.90000
2074311,'AMERICAN F~6', 345.0000,1, 214,   1,   1,1.02907896, -35.788853, 1.10000, 0.90000, 1.10000, 0.90000
2074312,'AMERICAN F~7', 138.0000,1, 214,   1,   1,1.03648138, -37.427169, 1.10000, 0.90000, 1.10000, 0.90000
2074313,'AMERICAN F~8',  13.8000,2, 214,   1,   1,1.03273487, -35.347014, 1.10000, 0.90000, 1.10000, 0.90000
2074314,'AMERICAN F~9',  13.8000,2, 214,   1,   1,1.03269243, -35.542378, 1.10000, 0.90000, 1.10000, 0.90000
2074316,'AMERICAN ~11',  13.8000,2, 214,   1,   1,1.05711269, -35.845437, 1.10000, 0.90000, 1.10000, 0.90000
2074317,'GRACE 2 1   ', 345.0000,2, 214,   1,   1,1.01436365, -35.835667, 1.10000, 0.90000, 1.10000, 0.90000
2074318,'GRACE 2 2   ', 161.0000,2, 214,   1,   1,1.01384079, -37.168575, 1.10000, 0.90000, 1.10000, 0.90000
2074319,'GRACE 2 3   ', 138.0000,2, 214,   1,   1,1.02909756, -39.045982, 1.10000, 0.90000, 1.10000, 0.90000
2074320,'GRACE 2 4   ', 161.0000,1, 214,   1,   1,1.01352739, -37.189082, 1.10000, 0.90000, 1.10000, 0.90000
2074321,'KIMBERLY 2 1', 138.0000,1, 214,   1,   1,1.02640414, -34.341320, 1.10000, 0.90000, 1.10000, 0.90000
2074322,'KIMBERLY 2 2',  13.8000,2, 214,   1,   1,1.04666626, -32.032764, 1.10000, 0.90000, 1.10000, 0.90000
2074323,'MURTAUGH 1  ', 345.0000,1, 214,   1,   1,0.99242741, -33.507255, 1.10000, 0.90000, 1.10000, 0.90000
2074324,'MURTAUGH 2  ', 138.0000,2, 214,   1,   1,1.00276768, -33.520776, 1.10000, 0.90000, 1.10000, 0.90000
2074325,'MURTAUGH 3  ', 345.0000,1, 214,   1,   1,0.99486953, -33.533282, 1.10000, 0.90000, 1.10000, 0.90000
2074326,'NEW PLYMOU~1', 345.0000,1, 214,   1,   1,1.02312005, -27.047339, 1.10000, 0.90000, 1.10000, 0.90000
2074327,'NEW PLYMOU~2', 138.0000,1, 214,   1,   1,1.02375579, -30.080816, 1.10000, 0.90000, 1.10000, 0.90000
2074328,'NEW PLYMOU~3',  13.8000,2, 214,   1,   1,1.03354633, -24.718139, 1.10000, 0.90000, 1.10000, 0.90000
2074329,'NEW PLYMOU~4',  13.8000,2, 214,   1,   1,1.03335059, -24.797832, 1.10000, 0.90000, 1.10000, 0.90000
2074330,'NEW PLYMOU~5', 345.0000,1, 214,   1,   1,1.02251756, -27.124787, 1.10000, 0.90000, 1.10000, 0.90000
2074331,'HAGERMAN 6 1', 138.0000,1, 214,   1,   1,1.05780566, -31.988245, 1.10000, 0.90000, 1.10000, 0.90000
2074332,'HAGERMAN 6 2',  18.0000,2, 214,   1,   1,1.02900004, -29.382641, 1.10000, 0.90000, 1.10000, 0.90000
2074333,'HAGERMAN 6 3',  22.0000,2, 214,   1,   1,1.02900004, -28.418815, 1.10000, 0.90000, 1.10000, 0.90000
2074334,'HAGERMAN 7 1', 138.0000,2, 214,   1,   1,1.06267488, -31.068891, 1.10000, 0.90000, 1.10000, 0.90000
2074335,'BURLEY 2 1  ', 138.0000,2, 214,   1,   1,1.01919997, -34.684199, 1.10000, 0.90000, 1.10000, 0.90000
2074336,'BURLEY 2 2  ', 138.0000,1, 214,   1,   1,1.01918256, -34.696125, 1.10000, 0.90000, 1.10000, 0.90000
2077000,'LAME DEER 1 ', 138.0000,1, 215,   1,   1,1.02483559, -16.211847, 1.10000, 0.90000, 1.10000, 0.90000
2077001,'FORSYTH 1   ', 138.0000,1, 215,   1,   1,1.03224540, -12.515909, 1.10000, 0.90000, 1.10000, 0.90000
2077002,'SHERIDAN 2 1', 138.0000,1, 215,   1,   1,1.02459919, -22.328293, 1.10000, 0.90000, 1.10000, 0.90000
2077003,'SHERIDAN 2 2', 138.0000,1, 215,   1,   1,1.02480638, -22.297542, 1.10000, 0.90000, 1.10000, 0.90000
2077004,'GLASGOW 1 1 ', 138.0000,1, 215,   1,   1,1.01474965,  -2.259990, 1.10000, 0.90000, 1.10000, 0.90000
2077005,'CROW AGENC~1', 138.0000,1, 215,   1,   1,1.03152072, -18.462141, 1.10000, 0.90000, 1.10000, 0.90000
2077006,'CROW AGENC~2', 138.0000,1, 215,   1,   1,1.03147805, -18.466149, 1.10000, 0.90000, 1.10000, 0.90000
2077007,'LODGE GRAS~1', 138.0000,1, 215,   1,   1,1.03435540, -20.287981, 1.10000, 0.90000, 1.10000, 0.90000
2077008,'HARDIN 1 1  ', 138.0000,1, 215,   1,   1,1.03124046, -19.308274, 1.10000, 0.90000, 1.10000, 0.90000
2077009,'MALTA 2 1   ', 138.0000,1, 215,   1,   1,1.02174115,  -9.220041, 1.10000, 0.90000, 1.10000, 0.90000
2077010,'WORDEN 1    ', 138.0000,1, 215,   1,   1,1.02672088, -21.789741, 1.10000, 0.90000, 1.10000, 0.90000
2077011,'SHEPHERD 1  ', 138.0000,1, 215,   1,   1,1.02549100, -22.480799, 1.10000, 0.90000, 1.10000, 0.90000
2077012,'SHEPHERD 2  ', 138.0000,1, 215,   1,   1,1.02545106, -22.484781, 1.10000, 0.90000, 1.10000, 0.90000
2077013,'SHEPHERD 3  ', 138.0000,1, 215,   1,   1,1.02553630, -22.476880, 1.10000, 0.90000, 1.10000, 0.90000
2077014,'BILLINGS 1 1', 138.0000,1, 215,   1,   1,1.03393459, -22.840694, 1.10000, 0.90000, 1.10000, 0.90000
2077015,'BILLINGS 2 1', 138.0000,1, 215,   1,   1,1.03006184, -22.123031, 1.10000, 0.90000, 1.10000, 0.90000
2077016,'BILLINGS 2 2', 138.0000,1, 215,   1,   1,1.02977836, -22.142585, 1.10000, 0.90000, 1.10000, 0.90000
2077017,'BILLINGS 2 3', 138.0000,1, 215,   1,   1,1.03040540, -22.102151, 1.10000, 0.90000, 1.10000, 0.90000
2077018,'BILLINGS 3 1', 138.0000,1, 215,   1,   1,1.02501786, -22.814845, 1.10000, 0.90000, 1.10000, 0.90000
2077019,'BILLINGS 3 2', 138.0000,1, 215,   1,   1,1.02478659, -22.831214, 1.10000, 0.90000, 1.10000, 0.90000
2077020,'BILLINGS 4 1', 138.0000,1, 215,   1,   1,1.03666186, -22.450483, 1.10000, 0.90000, 1.10000, 0.90000
2077021,'ROUNDUP 1   ', 138.0000,1, 215,   1,   1,1.04735100, -23.616665, 1.10000, 0.90000, 1.10000, 0.90000
2077022,'BILLINGS 5 1', 138.0000,1, 215,   1,   1,1.03615463, -22.768939, 1.10000, 0.90000, 1.10000, 0.90000
2077023,'BILLINGS 6 1', 138.0000,1, 215,   1,   1,1.03445625, -23.057272, 1.10000, 0.90000, 1.10000, 0.90000
2077024,'BILLINGS 7 1', 138.0000,1, 215,   1,   1,1.02839720, -23.139911, 1.10000, 0.90000, 1.10000, 0.90000
2077025,'HARLEM 1    ', 138.0000,1, 215,   1,   1,1.01702547, -18.497286, 1.10000, 0.90000, 1.10000, 0.90000
2077026,'LAUREL 1    ', 138.0000,1, 215,   1,   1,1.03582811, -23.092395, 1.10000, 0.90000, 1.10000, 0.90000
2077027,'LAUREL 2    ', 138.0000,1, 215,   1,   1,1.03569567, -23.105002, 1.10000, 0.90000, 1.10000, 0.90000
2077028,'HAYS 1      ', 138.0000,1, 215,   1,   1,1.01874840, -15.892366, 1.10000, 0.90000, 1.10000, 0.90000
2077029,'BRIDGER 1   ', 138.0000,1, 215,   1,   1,1.03247094, -26.520091, 1.10000, 0.90000, 1.10000, 0.90000
2077030,'PARK CITY ~3', 138.0000,1, 215,   1,   1,1.03868759, -23.939291, 1.10000, 0.90000, 1.10000, 0.90000
2077031,'JOLIET 1    ', 138.0000,1, 215,   1,   1,1.03497624, -24.778603, 1.10000, 0.90000, 1.10000, 0.90000
2077032,'COLUMBUS 2 1', 138.0000,1, 215,   1,   1,1.04049206, -24.343744, 1.10000, 0.90000, 1.10000, 0.90000
2077033,'CHINOOK 1   ', 138.0000,1, 215,   1,   1,1.01702523, -20.739799, 1.10000, 0.90000, 1.10000, 0.90000
2077034,'LEWISTOWN 1 ', 138.0000,1, 215,   1,   1,1.04201758, -27.544123, 1.10000, 0.90000, 1.10000, 0.90000
2077035,'LEWISTOWN 2 ', 138.0000,1, 215,   1,   1,1.04213107, -27.532209, 1.10000, 0.90000, 1.10000, 0.90000
2077036,'RED LODGE 1 ', 138.0000,1, 215,   1,   1,1.02528942, -29.284877, 1.10000, 0.90000, 1.10000, 0.90000
2077037,'RED LODGE 2 ', 138.0000,1, 215,   1,   1,1.02523220, -29.289699, 1.10000, 0.90000, 1.10000, 0.90000
2077038,'RED LODGE 3 ', 138.0000,1, 215,   1,   1,1.02534151, -29.280430, 1.10000, 0.90000, 1.10000, 0.90000
2077039,'ABSAROKEE 1 ', 138.0000,1, 215,   1,   1,1.03807127, -25.580945, 1.10000, 0.90000, 1.10000, 0.90000
2077040,'HAVRE 1     ', 138.0000,1, 215,   1,   1,1.01332688, -22.673313, 1.10000, 0.90000, 1.10000, 0.90000
2077041,'HAVRE 2     ', 138.0000,1, 215,   1,   1,1.01317573, -22.687814, 1.10000, 0.90000, 1.10000, 0.90000
2077042,'BOX ELDER 1 ', 138.0000,1, 215,   1,   1,1.01869535, -23.237490, 1.10000, 0.90000, 1.10000, 0.90000
2077043,'HARLOWTON 1 ', 138.0000,1, 215,   1,   1,1.03375864, -26.845813, 1.10000, 0.90000, 1.10000, 0.90000
2077044,'BIG TIMBER 1', 138.0000,1, 215,   1,   1,1.05572617, -26.577975, 1.10000, 0.90000, 1.10000, 0.90000
2077045,'BIG TIMBER 2', 138.0000,1, 215,   1,   1,1.05569398, -26.581701, 1.10000, 0.90000, 1.10000, 0.90000
2077046,'GARDINER 1  ', 138.0000,1, 215,   1,   1,1.06235135, -29.336421, 1.10000, 0.90000, 1.10000, 0.90000
2077047,'GARDINER 2  ', 138.0000,1, 215,   1,   1,1.06233776, -29.337841, 1.10000, 0.90000, 1.10000, 0.90000
2077048,'LIVINGSTON~7', 138.0000,1, 215,   1,   1,1.04486191, -29.630245, 1.10000, 0.90000, 1.10000, 0.90000
2077049,'FORT BENTO~1', 138.0000,1, 215,   1,   1,1.02422404, -23.330333, 1.10000, 0.90000, 1.10000, 0.90000
2077050,'BELT 1      ', 138.0000,1, 215,   1,   1,1.01905298, -23.840164, 1.10000, 0.90000, 1.10000, 0.90000
2077051,'BOZEMAN 1 1 ', 345.0000,1, 215,   1,   1,1.05416620, -25.117937, 1.10000, 0.90000, 1.10000, 0.90000
2077052,'BOZEMAN 1 2 ', 138.0000,1, 215,   1,   1,1.05005145, -28.051293, 1.10000, 0.90000, 1.10000, 0.90000
2077053,'BOZEMAN 1 3 ', 345.0000,1, 215,   1,   1,1.05406976, -25.135299, 1.10000, 0.90000, 1.10000, 0.90000
2077054,'BOZEMAN 2 1 ', 138.0000,1, 215,   1,   1,1.04622996, -28.491320, 1.10000, 0.90000, 1.10000, 0.90000
2077055,'BOZEMAN 2 2 ', 138.0000,1, 215,   1,   1,1.04654610, -28.475808, 1.10000, 0.90000, 1.10000, 0.90000
2077056,'CHESTER 1   ', 138.0000,1, 215,   1,   1,1.05167127, -17.925138, 1.10000, 0.90000, 1.10000, 0.90000
2077057,'WHITE SULP~1', 138.0000,1, 215,   1,   1,0.99870157, -25.241097, 1.10000, 0.90000, 1.10000, 0.90000
2077058,'BOZEMAN 3 1 ', 138.0000,1, 215,   1,   1,1.04290366, -29.768222, 1.10000, 0.90000, 1.10000, 0.90000
2077059,'BOZEMAN 3 2 ', 138.0000,1, 215,   1,   1,1.04277420, -29.784747, 1.10000, 0.90000, 1.10000, 0.90000
2077060,'BOZEMAN 4 1 ', 138.0000,1, 215,   1,   1,1.04272604, -30.118354, 1.10000, 0.90000, 1.10000, 0.90000
2077061,'BOZEMAN 4 2 ', 138.0000,1, 215,   1,   1,1.04290557, -30.103444, 1.10000, 0.90000, 1.10000, 0.90000
2077062,'BOZEMAN 4 3 ', 138.0000,1, 215,   1,   1,1.04261434, -30.132278, 1.10000, 0.90000, 1.10000, 0.90000
2077063,'BELGRADE 1  ', 138.0000,1, 215,   1,   1,1.03175545, -29.365063, 1.10000, 0.90000, 1.10000, 0.90000
2077064,'GALLATIN G~1', 138.0000,1, 215,   1,   1,1.05295527, -29.703629, 1.10000, 0.90000, 1.10000, 0.90000
2077065,'WEST YELLO~1', 138.0000,1, 215,   1,   1,1.05077016, -31.853745, 1.10000, 0.90000, 1.10000, 0.90000
2077066,'WEST YELLO~2', 138.0000,1, 215,   1,   1,1.05074584, -31.856375, 1.10000, 0.90000, 1.10000, 0.90000
2077067,'GREAT FALL~1', 138.0000,1, 215,   1,   1,1.02137363, -23.287866, 1.10000, 0.90000, 1.10000, 0.90000
2077068,'GREAT FALL~2', 138.0000,1, 215,   1,   1,1.02122915, -23.303058, 1.10000, 0.90000, 1.10000, 0.90000
2077069,'GREAT FALL~8', 138.0000,1, 215,   1,   1,1.01944208, -23.834918, 1.10000, 0.90000, 1.10000, 0.90000
2077070,'GREAT FALL~9', 138.0000,1, 215,   1,   1,1.01613581, -23.538104, 1.10000, 0.90000, 1.10000, 0.90000
2077071,'GREAT FAL~10', 138.0000,1, 215,   1,   1,1.01590037, -23.554589, 1.10000, 0.90000, 1.10000, 0.90000
2077072,'GREAT FAL~11', 138.0000,1, 215,   1,   1,1.02029371, -23.374253, 1.10000, 0.90000, 1.10000, 0.90000
2077073,'GREAT FAL~12',  13.8000,1, 215,   1,   1,1.02029371, -23.374253, 1.10000, 0.90000, 1.10000, 0.90000
2077074,'GREAT FAL~13',  13.8000,1, 215,   1,   1,1.02029371, -23.374253, 1.10000, 0.90000, 1.10000, 0.90000
2077076,'GREAT FAL~15', 138.0000,1, 215,   1,   1,1.02029562, -23.374072, 1.10000, 0.90000, 1.10000, 0.90000
2077077,'GREAT FAL~16', 138.0000,1, 215,   1,   1,1.01975143, -23.583957, 1.10000, 0.90000, 1.10000, 0.90000
2077078,'MANHATTAN 1 ', 138.0000,1, 215,   1,   1,1.04136050, -29.631242, 1.10000, 0.90000, 1.10000, 0.90000
2077079,'MANHATTAN 2 ', 138.0000,1, 215,   1,   1,1.04127741, -29.636573, 1.10000, 0.90000, 1.10000, 0.90000
2077080,'TOWNSEND 1  ', 138.0000,1, 215,   1,   1,1.00161242, -26.568148, 1.10000, 0.90000, 1.10000, 0.90000
2077081,'TOWNSEND 2  ', 138.0000,1, 215,   1,   1,1.00166142, -26.563004, 1.10000, 0.90000, 1.10000, 0.90000
2077082,'TOWNSEND 3  ', 138.0000,1, 215,   1,   1,1.00161242, -26.568148, 1.10000, 0.90000, 1.10000, 0.90000
2077083,'THREE FORK~1', 138.0000,1, 215,   1,   1,1.04358447, -29.388818, 1.10000, 0.90000, 1.10000, 0.90000
2077084,'VAUGHN 1    ', 138.0000,1, 215,   1,   1,1.02635312, -22.803765, 1.10000, 0.90000, 1.10000, 0.90000
2077085,'VAUGHN 2    ', 138.0000,1, 215,   1,   1,1.02632546, -22.806435, 1.10000, 0.90000, 1.10000, 0.90000
2077086,'VAUGHN 3    ', 138.0000,1, 215,   1,   1,1.02638054, -22.801388, 1.10000, 0.90000, 1.10000, 0.90000
2077087,'ENNIS 1     ', 138.0000,1, 215,   1,   1,1.04702532, -30.863265, 1.10000, 0.90000, 1.10000, 0.90000
2077088,'ENNIS 2     ',  18.0000,1, 215,   1,   1,1.04438138, -31.368231, 1.10000, 0.90000, 1.10000, 0.90000
2077089,'ENNIS 3     ',  18.0000,1, 215,   1,   1,1.04721248, -30.828206, 1.10000, 0.90000, 1.10000, 0.90000
2077091,'ENNIS 5     ', 138.0000,1, 215,   1,   1,1.04706883, -30.858197, 1.10000, 0.90000, 1.10000, 0.90000
2077092,'ENNIS 6     ', 138.0000,1, 215,   1,   1,1.04702532, -30.863265, 1.10000, 0.90000, 1.10000, 0.90000
2077093,'SHELBY 1    ', 138.0000,1, 215,   1,   1,1.05036306, -17.847226, 1.10000, 0.90000, 1.10000, 0.90000
2077094,'SHELBY 2    ', 138.0000,1, 215,   1,   1,1.05033326, -17.851558, 1.10000, 0.90000, 1.10000, 0.90000
2077095,'CASCADE 2 1 ', 138.0000,1, 215,   1,   1,1.01903713, -23.605470, 1.10000, 0.90000, 1.10000, 0.90000
2077096,'CASCADE 2 2 ', 138.0000,1, 215,   1,   1,1.01908636, -23.602530, 1.10000, 0.90000, 1.10000, 0.90000
2077097,'CASCADE 2 3 ', 138.0000,1, 215,   1,   1,1.01898360, -23.608766, 1.10000, 0.90000, 1.10000, 0.90000
2077098,'CASCADE 2 4 ', 138.0000,1, 215,   1,   1,1.01903713, -23.605470, 1.10000, 0.90000, 1.10000, 0.90000
2077099,'EAST HELEN~1', 138.0000,1, 215,   1,   1,1.02318776, -27.247612, 1.10000, 0.90000, 1.10000, 0.90000
2077100,'CONRAD 1    ', 138.0000,1, 215,   1,   1,1.04969060, -18.658043, 1.10000, 0.90000, 1.10000, 0.90000
2077101,'HELENA 1 1  ', 138.0000,1, 215,   1,   1,1.01963770, -27.597559, 1.10000, 0.90000, 1.10000, 0.90000
2077102,'CLANCY 1    ', 138.0000,1, 215,   1,   1,1.00601161, -27.685374, 1.10000, 0.90000, 1.10000, 0.90000
2077103,'CLANCY 2    ', 138.0000,1, 215,   1,   1,1.00595069, -27.694319, 1.10000, 0.90000, 1.10000, 0.90000
2077104,'SHERIDAN 3 1', 138.0000,1, 215,   1,   1,1.04107189, -30.204077, 1.10000, 0.90000, 1.10000, 0.90000
2077105,'SHERIDAN 3 2', 138.0000,1, 215,   1,   1,1.04104459, -30.207533, 1.10000, 0.90000, 1.10000, 0.90000
2077106,'WHITEHALL 1 ', 138.0000,1, 215,   1,   1,1.02294588, -27.574104, 1.10000, 0.90000, 1.10000, 0.90000
2077107,'WHITEHALL 2 ', 138.0000,1, 215,   1,   1,1.02288604, -27.578981, 1.10000, 0.90000, 1.10000, 0.90000
2077108,'WHITEHALL 3 ', 138.0000,1, 215,   1,   1,1.02299631, -27.569364, 1.10000, 0.90000, 1.10000, 0.90000
2077109,'HELENA 2 1  ', 138.0000,1, 215,   1,   1,1.01168191, -28.278119, 1.10000, 0.90000, 1.10000, 0.90000
2077110,'HELENA 3 1  ', 138.0000,1, 215,   1,   1,1.01176131, -28.246085, 1.10000, 0.90000, 1.10000, 0.90000
2077111,'HELENA 3 2  ', 138.0000,1, 215,   1,   1,1.01161873, -28.261924, 1.10000, 0.90000, 1.10000, 0.90000
2077112,'VALIER 1    ', 138.0000,1, 215,   1,   1,1.04439199, -19.845992, 1.10000, 0.90000, 1.10000, 0.90000
2077113,'CHOTEAU 1   ', 138.0000,1, 215,   1,   1,1.03966451, -20.990795, 1.10000, 0.90000, 1.10000, 0.90000
2077114,'BUTTE 1 1   ', 138.0000,1, 215,   1,   1,1.02011287, -26.996845, 1.10000, 0.90000, 1.10000, 0.90000
2077115,'BUTTE 2 1   ', 138.0000,1, 215,   1,   1,1.01900375, -27.062545, 1.10000, 0.90000, 1.10000, 0.90000
2077116,'CUT BANK 1  ', 138.0000,1, 215,   1,   1,1.04109657, -17.480582, 1.10000, 0.90000, 1.10000, 0.90000
2077117,'CUT BANK 2  ', 138.0000,1, 215,   1,   1,1.04103851, -17.485303, 1.10000, 0.90000, 1.10000, 0.90000
2077118,'LINCOLN 4 1 ', 138.0000,1, 215,   1,   1,1.02467585, -23.603838, 1.10000, 0.90000, 1.10000, 0.90000
2077119,'DEER LODGE 1', 138.0000,1, 215,   1,   1,1.02508199, -26.193145, 1.10000, 0.90000, 1.10000, 0.90000
2077120,'DILLON 2 1  ', 138.0000,1, 215,   1,   1,1.04393244, -32.133718, 1.10000, 0.90000, 1.10000, 0.90000
2077121,'BROWNING 1  ', 138.0000,1, 215,   1,   1,1.04643631, -18.541162, 1.10000, 0.90000, 1.10000, 0.90000
2077122,'ANACONDA 1 1', 138.0000,1, 215,   1,   1,1.03137434, -26.027677, 1.10000, 0.90000, 1.10000, 0.90000
2077123,'PHILIPSBUR~1', 138.0000,1, 215,   1,   1,1.03536785, -26.168804, 1.10000, 0.90000, 1.10000, 0.90000
2077124,'PHILIPSBUR~3', 138.0000,1, 215,   1,   1,1.03534257, -26.170363, 1.10000, 0.90000, 1.10000, 0.90000
2077125,'SEELEY LAK~1', 138.0000,1, 215,   1,   1,1.03900862, -24.821806, 1.10000, 0.90000, 1.10000, 0.90000
2077126,'CLINTON 2 1 ', 138.0000,1, 215,   1,   1,1.05195343, -24.795743, 1.10000, 0.90000, 1.10000, 0.90000
2077127,'BIGFORK 1   ', 138.0000,1, 215,   1,   1,1.03629506, -24.725526, 1.10000, 0.90000, 1.10000, 0.90000
2077128,'BIGFORK 2   ', 138.0000,1, 215,   1,   1,1.03640640, -24.715675, 1.10000, 0.90000, 1.10000, 0.90000
2077129,'MISSOULA 1 1', 138.0000,1, 215,   1,   1,1.04323900, -25.215733, 1.10000, 0.90000, 1.10000, 0.90000
2077130,'MISSOULA 1 2', 138.0000,1, 215,   1,   1,1.04311883, -25.238468, 1.10000, 0.90000, 1.10000, 0.90000
2077131,'MISSOULA 1 3', 138.0000,1, 215,   1,   1,1.04335070, -25.194483, 1.10000, 0.90000, 1.10000, 0.90000
2077132,'MISSOULA 1 4', 138.0000,1, 215,   1,   1,1.04323900, -25.215733, 1.10000, 0.90000, 1.10000, 0.90000
2077133,'MISSOULA 2 1', 345.0000,1, 215,   1,   1,1.00775898, -20.770006, 1.10000, 0.90000, 1.10000, 0.90000
2077134,'MISSOULA 2 2', 138.0000,1, 215,   1,   1,1.05638218, -24.039664, 1.10000, 0.90000, 1.10000, 0.90000
2077135,'CORVALLIS ~5', 138.0000,1, 215,   1,   1,1.02763426, -27.472708, 1.10000, 0.90000, 1.10000, 0.90000
2077136,'CORVALLIS ~6', 138.0000,1, 215,   1,   1,1.02756763, -27.478976, 1.10000, 0.90000, 1.10000, 0.90000
2077137,'SAINT IGNA~6', 138.0000,1, 215,   1,   1,1.02810657, -21.100220, 1.10000, 0.90000, 1.10000, 0.90000
2077138,'SAINT IGNA~7', 138.0000,1, 215,   1,   1,1.02808213, -21.104216, 1.10000, 0.90000, 1.10000, 0.90000
2077139,'SAINT IGNA~8', 138.0000,1, 215,   1,   1,1.02820826, -21.097700, 1.10000, 0.90000, 1.10000, 0.90000
2077140,'MISSOULA 3 1', 138.0000,1, 215,   1,   1,1.04395318, -24.688619, 1.10000, 0.90000, 1.10000, 0.90000
2077141,'MISSOULA 4 1', 138.0000,1, 215,   1,   1,1.03984129, -25.399189, 1.10000, 0.90000, 1.10000, 0.90000
2077142,'FLORENCE 5 1', 138.0000,1, 215,   1,   1,1.04873061, -24.916786, 1.10000, 0.90000, 1.10000, 0.90000
2077143,'FLORENCE 5 2', 138.0000,1, 215,   1,   1,1.04867387, -24.922865, 1.10000, 0.90000, 1.10000, 0.90000
2077144,'STEVENSVIL~1', 138.0000,1, 215,   1,   1,1.04049802, -25.471734, 1.10000, 0.90000, 1.10000, 0.90000
2077145,'ARLEE 1     ', 138.0000,1, 215,   1,   1,1.03178656, -22.469540, 1.10000, 0.90000, 1.10000, 0.90000
2077146,'ARLEE 2     ', 138.0000,1, 215,   1,   1,1.03183162, -22.466927, 1.10000, 0.90000, 1.10000, 0.90000
2077147,'MISSOULA 5 1', 138.0000,1, 215,   1,   1,1.03613639, -23.802989, 1.10000, 0.90000, 1.10000, 0.90000
2077148,'RONAN 1     ', 138.0000,1, 215,   1,   1,1.02751076, -19.499847, 1.10000, 0.90000, 1.10000, 0.90000
2077149,'RONAN 2     ', 138.0000,1, 215,   1,   1,1.02742338, -19.510577, 1.10000, 0.90000, 1.10000, 0.90000
2077150,'COLUMBIA F~1', 138.0000,1, 215,   1,   1,1.00436318, -20.494563, 1.10000, 0.90000, 1.10000, 0.90000
2077151,'COLUMBIA F~2', 138.0000,1, 215,   1,   1,1.00411022, -20.509736, 1.10000, 0.90000, 1.10000, 0.90000
2077152,'POLSON 1 1  ', 138.0000,1, 215,   1,   1,1.02604294, -17.555509, 1.10000, 0.90000, 1.10000, 0.90000
2077153,'POLSON 1 2  ', 138.0000,1, 215,   1,   1,1.02591634, -17.565939, 1.10000, 0.90000, 1.10000, 0.90000
2077154,'LAKESIDE 4 1', 138.0000,1, 215,   1,   1,1.02725184, -17.530930, 1.10000, 0.90000, 1.10000, 0.90000
2077155,'HAMILTON 1  ', 138.0000,1, 215,   1,   1,1.02240443, -26.665654, 1.10000, 0.90000, 1.10000, 0.90000
2077156,'HAMILTON 2  ', 138.0000,1, 215,   1,   1,1.02221012, -26.681690, 1.10000, 0.90000, 1.10000, 0.90000
2077157,'FRENCHTOWN 1', 138.0000,1, 215,   1,   1,1.03173995, -20.988000, 1.10000, 0.90000, 1.10000, 0.90000
2077158,'MISSOULA 6 1', 138.0000,1, 215,   1,   1,1.04263568, -26.058924, 1.10000, 0.90000, 1.10000, 0.90000
2077159,'MISSOULA 6 2', 138.0000,1, 215,   1,   1,1.04277134, -26.051612, 1.10000, 0.90000, 1.10000, 0.90000
2077160,'DARBY 1     ', 138.0000,1, 215,   1,   1,1.04010963, -28.643262, 1.10000, 0.90000, 1.10000, 0.90000
2077161,'VICTOR 2 1  ', 138.0000,1, 215,   1,   1,1.03576350, -26.164030, 1.10000, 0.90000, 1.10000, 0.90000
2077162,'VICTOR 2 2  ', 138.0000,1, 215,   1,   1,1.03571951, -26.167457, 1.10000, 0.90000, 1.10000, 0.90000
2077163,'VICTOR 2 3  ', 138.0000,1, 215,   1,   1,1.03580689, -26.160608, 1.10000, 0.90000, 1.10000, 0.90000
2077164,'KALISPELL ~1', 138.0000,1, 215,   1,   1,1.00002563, -21.194277, 1.10000, 0.90000, 1.10000, 0.90000
2077165,'KALISPELL ~2', 138.0000,1, 215,   1,   1,1.00397277, -21.034042, 1.10000, 0.90000, 1.10000, 0.90000
2077166,'KALISPELL ~3', 138.0000,1, 215,   1,   1,1.00356114, -21.062283, 1.10000, 0.90000, 1.10000, 0.90000
2077167,'HUSON 1     ', 138.0000,1, 215,   1,   1,1.03271127, -22.187489, 1.10000, 0.90000, 1.10000, 0.90000
2077168,'WHITEFISH 1 ', 138.0000,1, 215,   1,   1,1.02148819, -18.782614, 1.10000, 0.90000, 1.10000, 0.90000
2077169,'KILA 1      ', 138.0000,1, 215,   1,   1,1.03111160, -17.116012, 1.10000, 0.90000, 1.10000, 0.90000
2077170,'PLAINS 1    ', 138.0000,1, 215,   1,   1,1.00998056, -14.674320, 1.10000, 0.90000, 1.10000, 0.90000
2077171,'PLAINS 2    ', 138.0000,1, 215,   1,   1,1.00994420, -14.680527, 1.10000, 0.90000, 1.10000, 0.90000
2077172,'EUREKA 5 1  ', 138.0000,1, 215,   1,   1,1.02503276, -12.078436, 1.10000, 0.90000, 1.10000, 0.90000
2077173,'EUREKA 5 2  ', 138.0000,1, 215,   1,   1,1.02497029, -12.084973, 1.10000, 0.90000, 1.10000, 0.90000
2077174,'EUREKA 5 3  ', 138.0000,1, 215,   1,   1,1.02509379, -12.071027, 1.10000, 0.90000, 1.10000, 0.90000
2077175,'SUPERIOR 2 1', 138.0000,1, 215,   1,   1,1.03842759, -23.615302, 1.10000, 0.90000, 1.10000, 0.90000
2077176,'SUPERIOR 2 2', 138.0000,1, 215,   1,   1,1.03840709, -23.617993, 1.10000, 0.90000, 1.10000, 0.90000
2077177,'SUPERIOR 2 3', 138.0000,1, 215,   1,   1,1.03844893, -23.612973, 1.10000, 0.90000, 1.10000, 0.90000
2077178,'SUPERIOR 2 4', 138.0000,1, 215,   1,   1,1.03842759, -23.615302, 1.10000, 0.90000, 1.10000, 0.90000
2077179,'THOMPSON F~1', 138.0000,1, 215,   1,   1,1.02379656, -15.292023, 1.10000, 0.90000, 1.10000, 0.90000
2077180,'LIBBY 1 1   ', 138.0000,1, 215,   1,   1,1.02111447, -12.555058, 1.10000, 0.90000, 1.10000, 0.90000
2077181,'LIBBY 1 2   ', 138.0000,1, 215,   1,   1,1.02103686, -12.567366, 1.10000, 0.90000, 1.10000, 0.90000
2077182,'TROUT CREE~1', 138.0000,1, 215,   1,   1,1.04159021, -13.702605, 1.10000, 0.90000, 1.10000, 0.90000
2077183,'TROUT CREE~2', 138.0000,1, 215,   1,   1,1.04162049, -13.699484, 1.10000, 0.90000, 1.10000, 0.90000
2077184,'TROY 2 1    ', 138.0000,1, 215,   1,   1,1.02557087, -14.424999, 1.10000, 0.90000, 1.10000, 0.90000
2077185,'LIBBY 2 1   ', 345.0000,1, 215,   1,   1,1.03312469,  -8.553093, 1.10000, 0.90000, 1.10000, 0.90000
2077186,'LIBBY 2 2   ', 138.0000,1, 215,   1,   1,1.01813006, -10.660741, 1.10000, 0.90000, 1.10000, 0.90000
2077187,'LIBBY 2 3   ',  24.0000,2, 215,   1,   1,0.98815978,  -6.997851, 1.10000, 0.90000, 1.10000, 0.90000
2077188,'LIBBY 2 4   ',  13.2000,2, 215,   1,   1,0.98840833,  -7.447466, 1.10000, 0.90000, 1.10000, 0.90000
2077189,'LIBBY 2 5   ',  13.8000,2, 215,   1,   1,0.98817337,  -7.022074, 1.10000, 0.90000, 1.10000, 0.90000
2077190,'LIBBY 2 6   ',  20.0000,2, 215,   1,   1,0.98838931,  -7.025361, 1.10000, 0.90000, 1.10000, 0.90000
2077191,'LIBBY 2 7   ',  13.8000,2, 215,   1,   1,0.98862493,  -7.120834, 1.10000, 0.90000, 1.10000, 0.90000
2077192,'LIBBY 2 8   ', 345.0000,1, 215,   1,   1,1.03257394,  -8.722461, 1.10000, 0.90000, 1.10000, 0.90000
2077193,'ANACONDA 2 1', 345.0000,1, 215,   1,   1,1.02214003, -24.105150, 1.10000, 0.90000, 1.10000, 0.90000
2077194,'ANACONDA 2 2', 138.0000,1, 215,   1,   1,1.02897847, -25.306134, 1.10000, 0.90000, 1.10000, 0.90000
2077195,'ANACONDA 2 3',  13.8000,2, 215,   1,   1,1.02403414, -23.388537, 1.10000, 0.90000, 1.10000, 0.90000
2077196,'ANACONDA 2 4',  18.0000,2, 215,   1,   1,1.02498162, -23.003078, 1.10000, 0.90000, 1.10000, 0.90000
2077197,'ANACONDA 2 5',  13.8000,2, 215,   1,   1,1.02214003, -24.105150, 1.10000, 0.90000, 1.10000, 0.90000
2077198,'COLSTRIP 1 1', 138.0000,1, 215,   1,   1,1.02850485, -14.604157, 1.10000, 0.90000, 1.10000, 0.90000
2077199,'COLSTRIP 1 2',  13.8000,2, 215,   1,   1,1.02850485, -14.604157, 1.10000, 0.90000, 1.10000, 0.90000
2077200,'GREAT FAL~21', 138.0000,2, 215,   1,   1,1.01919997, -23.509470, 1.10000, 0.90000, 1.10000, 0.90000
2077201,'GREAT FAL~22', 138.0000,1, 215,   1,   1,1.01915455, -23.515402, 1.10000, 0.90000, 1.10000, 0.90000
2077202,'FAIRFIELD~53', 345.0000,1, 215,   1,   1,1.01663649, -17.658298, 1.10000, 0.90000, 1.10000, 0.90000
2077203,'FAIRFIELD~54', 138.0000,1, 215,   1,   1,1.04575133, -17.667451, 1.10000, 0.90000, 1.10000, 0.90000
2077204,'FAIRFIELD~55',  18.0000,2, 215,   1,   1,1.01663649, -17.658298, 1.10000, 0.90000, 1.10000, 0.90000
2077205,'FAIRFIELD~56', 345.0000,1, 215,   1,   1,1.01662827, -17.659388, 1.10000, 0.90000, 1.10000, 0.90000
2077206,'TWO DOT 1   ', 138.0000,1, 215,   1,   1,1.02090776, -26.843694, 1.10000, 0.90000, 1.10000, 0.90000
2077207,'TWO DOT 2   ',  13.8000,2, 215,   1,   1,1.04165733, -25.711060, 1.10000, 0.90000, 1.10000, 0.90000
2077208,'TWO DOT 3   ', 138.0000,1, 215,   1,   1,1.02135861, -26.850030, 1.10000, 0.90000, 1.10000, 0.90000
2077209,'BILLINGS 8 1', 345.0000,1, 215,   1,   1,1.03866410, -18.366993, 1.10000, 0.90000, 1.10000, 0.90000
2077210,'BILLINGS 8 2', 138.0000,1, 215,   1,   1,1.03879237, -21.976902, 1.10000, 0.90000, 1.10000, 0.90000
2077211,'BILLINGS 8 3',  18.0000,1, 215,   1,   1,1.04024291, -23.641566, 1.10000, 0.90000, 1.10000, 0.90000
2077213,'BILLINGS 8 5',  13.8000,2, 215,   1,   1,1.00432956, -17.024627, 1.10000, 0.90000, 1.10000, 0.90000
2077214,'HARDIN 2 1  ', 345.0000,1, 215,   1,   1,1.03458583, -16.150510, 1.10000, 0.90000, 1.10000, 0.90000
2077215,'HARDIN 2 2  ', 138.0000,1, 215,   1,   1,1.03957832, -18.031723, 1.10000, 0.90000, 1.10000, 0.90000
2077216,'HARDIN 2 3  ',  13.8000,2, 215,   1,   1,1.03458583, -16.150510, 1.10000, 0.90000, 1.10000, 0.90000
2077217,'HARDIN 2 4  ',  13.8000,2, 215,   1,   1,1.04778850, -15.504408, 1.10000, 0.90000, 1.10000, 0.90000
2077218,'HARDIN 2 5  ',  18.0000,2, 215,   1,   1,1.04962957, -15.474005, 1.10000, 0.90000, 1.10000, 0.90000
2077219,'HARDIN 2 6  ',  13.8000,2, 215,   1,   1,1.04798448, -15.543108, 1.10000, 0.90000, 1.10000, 0.90000
2077220,'HARDIN 2 7  ', 345.0000,1, 215,   1,   1,1.03522921, -16.140082, 1.10000, 0.90000, 1.10000, 0.90000
2077221,'HUNGRY HOR~1', 345.0000,1, 215,   1,   1,1.01724005, -16.067875, 1.10000, 0.90000, 1.10000, 0.90000
2077222,'HUNGRY HOR~2', 138.0000,1, 215,   1,   1,1.02088130, -18.698176, 1.10000, 0.90000, 1.10000, 0.90000
2077223,'HUNGRY HOR~3',  13.8000,2, 215,   1,   1,1.02311254, -14.675134, 1.10000, 0.90000, 1.10000, 0.90000
2077224,'HUNGRY HOR~4',  13.8000,2, 215,   1,   1,1.02239323, -14.733609, 1.10000, 0.90000, 1.10000, 0.90000
2077225,'HUNGRY HOR~5',  18.0000,2, 215,   1,   1,1.02400696, -13.968095, 1.10000, 0.90000, 1.10000, 0.90000
2077226,'HUNGRY HOR~6',  13.8000,2, 215,   1,   1,1.01724005, -16.067875, 1.10000, 0.90000, 1.10000, 0.90000
2077227,'HUNGRY HOR~7', 345.0000,1, 215,   1,   1,1.01900268, -16.180843, 1.10000, 0.90000, 1.10000, 0.90000
2077228,'HELENA 4 1  ', 345.0000,2, 215,   1,   1,1.03873444, -24.945511, 1.10000, 0.90000, 1.10000, 0.90000
2077229,'HELENA 4 2  ', 138.0000,2, 215,   1,   1,1.02507997, -27.075353, 1.10000, 0.90000, 1.10000, 0.90000
2077230,'HELENA 4 3  ', 345.0000,1, 215,   1,   1,1.03924644, -24.901983, 1.10000, 0.90000, 1.10000, 0.90000
2077231,'FAIRFIELD~57', 138.0000,2, 215,   1,   1,1.03146338, -22.034395, 1.10000, 0.90000, 1.10000, 0.90000
2077232,'POLSON 2 1  ', 345.0000,1, 215,   1,   1,1.01802397, -14.082193, 1.10000, 0.90000, 1.10000, 0.90000
2077233,'POLSON 2 2  ', 138.0000,1, 215,   1,   1,1.02505136, -16.493300, 1.10000, 0.90000, 1.10000, 0.90000
2077234,'POLSON 2 3  ',  13.8000,1, 215,   1,   1,1.03452277, -19.025413, 1.10000, 0.90000, 1.10000, 0.90000
2077236,'POLSON 2 5  ',  18.0000,2, 215,   1,   1,1.00081122, -13.004178, 1.10000, 0.90000, 1.10000, 0.90000
2077237,'POLSON 2 6  ',  22.0000,2, 215,   1,   1,1.00167418, -13.094469, 1.10000, 0.90000, 1.10000, 0.90000
2077238,'POLSON 2 7  ',  13.8000,2, 215,   1,   1,1.00293672, -12.777150, 1.10000, 0.90000, 1.10000, 0.90000
2077239,'GLASGOW 2 1 ', 138.0000,1, 215,   1,   1,1.02017999,   2.314975, 1.10000, 0.90000, 1.10000, 0.90000
2077240,'GLASGOW 2 2 ', 138.0000,1, 215,   1,   1,1.02440166,   1.081786, 1.10000, 0.90000, 1.10000, 0.90000
2077241,'GLASGOW 2 3 ',  13.8000,1, 215,   1,   1,1.02671552,   0.462341, 1.10000, 0.90000, 1.10000, 0.90000
2077243,'GLASGOW 2 5 ',  13.8000,2, 215,   1,   1,0.98581165,   3.779543, 1.10000, 0.90000, 1.10000, 0.90000
2077244,'GLASGOW 2 6 ',  18.0000,2, 215,   1,   1,0.98281848,   3.105151, 1.10000, 0.90000, 1.10000, 0.90000
2077245,'GLASGOW 2 7 ',  13.8000,2, 215,   1,   1,0.98299468,   2.728724, 1.10000, 0.90000, 1.10000, 0.90000
2077246,'GLASGOW 2 8 ', 138.0000,1, 215,   1,   1,1.02017999,   2.314975, 1.10000, 0.90000, 1.10000, 0.90000
2077247,'BILLINGS 9 1', 138.0000,1, 215,   1,   1,1.03791213, -22.140632, 1.10000, 0.90000, 1.10000, 0.90000
2077248,'BILLINGS 9 2',  13.2000,2, 215,   1,   1,1.02794278, -17.689140, 1.10000, 0.90000, 1.10000, 0.90000
2077249,'SHAWMUT 1   ', 138.0000,1, 215,   1,   1,1.05031884, -25.950882, 1.10000, 0.90000, 1.10000, 0.90000
2077250,'SHAWMUT 2   ',  13.8000,2, 215,   1,   1,1.01900244, -21.287446, 1.10000, 0.90000, 1.10000, 0.90000
2077251,'SHAWMUT 3   ',  13.8000,2, 215,   1,   1,1.01795030, -22.336920, 1.10000, 0.90000, 1.10000, 0.90000
2077252,'THOMPSON F~2', 345.0000,2, 215,   1,   1,1.02943635, -13.814662, 1.10000, 0.90000, 1.10000, 0.90000
2077253,'THOMPSON F~3', 138.0000,2, 215,   1,   1,1.02549005, -14.291805, 1.10000, 0.90000, 1.10000, 0.90000
2077254,'COLSTRIP 2 1', 345.0000,1, 215,   1,   1,1.02017999, -12.636766, 1.10000, 0.90000, 1.10000, 0.90000
2077255,'COLSTRIP 2 2', 138.0000,1, 215,   1,   1,1.02656305, -13.693145, 1.10000, 0.90000, 1.10000, 0.90000
2077256,'COLSTRIP 2 3',  13.8000,1, 215,   1,   1,1.02759695, -13.857841, 1.10000, 0.90000, 1.10000, 0.90000
2077258,'COLSTRIP 2 5',  13.8000,2, 215,   1,   1,0.99274004, -11.472170, 1.10000, 0.90000, 1.10000, 0.90000
2077259,'COLSTRIP 2 6',  18.0000,2, 215,   1,   1,0.98824388,  -7.113491, 1.10000, 0.90000, 1.10000, 0.90000
2077260,'COLSTRIP 2 7',  13.8000,2, 215,   1,   1,0.99046129, -10.374087, 1.10000, 0.90000, 1.10000, 0.90000
2077261,'COLSTRIP 2 8',  13.8000,2, 215,   1,   1,0.99061453,  -8.448953, 1.10000, 0.90000, 1.10000, 0.90000
2077262,'COLSTRIP 2 9', 345.0000,1, 215,   1,   1,1.01852334,  13.004063, 1.10000, 0.90000, 1.10000, 0.90000
2077263,'BUTTE 3 1   ', 345.0000,1, 215,   1,   1,1.01031363, -25.611229, 1.10000, 0.90000, 1.10000, 0.90000
2077264,'BUTTE 3 2   ', 138.0000,2, 215,   1,   1,1.01821995, -26.347557, 1.10000, 0.90000, 1.10000, 0.90000
2077265,'BUTTE 3 3   ',  13.8000,1, 215,   1,   1,1.00809276, -25.399418, 1.10000, 0.90000, 1.10000, 0.90000
2077267,'GREAT FAL~23', 138.0000,2, 215,   1,   1,1.02070379, -23.079561, 1.10000, 0.90000, 1.10000, 0.90000
2077268,'GREAT FAL~30', 345.0000,2, 215,   1,   1,1.02831829, -22.895680, 1.10000, 0.90000, 1.10000, 0.90000
2077269,'GREAT FAL~31', 138.0000,2, 215,   1,   1,1.01991045, -23.110128, 1.10000, 0.90000, 1.10000, 0.90000
2077270,'WOLF CREEK 1', 138.0000,2, 215,   1,   1,1.01724005, -22.997107, 1.10000, 0.90000, 1.10000, 0.90000
2077271,'WOLF CREEK 2', 138.0000,1, 215,   1,   1,1.01709902, -23.015699, 1.10000, 0.90000, 1.10000, 0.90000
2077272,'NOXON 1     ', 345.0000,1, 215,   1,   1,1.01557624, -12.286177, 1.10000, 0.90000, 1.10000, 0.90000
2077273,'NOXON 2     ', 138.0000,1, 215,   1,   1,1.04635835, -12.737533, 1.10000, 0.90000, 1.10000, 0.90000
2077274,'NOXON 3     ',  13.8000,2, 215,   1,   1,1.02911055, -10.853911, 1.10000, 0.90000, 1.10000, 0.90000
2077275,'NOXON 4     ',  13.8000,2, 215,   1,   1,1.02250791, -11.586633, 1.10000, 0.90000, 1.10000, 0.90000
2077276,'NOXON 5     ',  13.8000,2, 215,   1,   1,1.03129601, -10.821044, 1.10000, 0.90000, 1.10000, 0.90000
2077277,'NOXON 6     ',  13.8000,2, 215,   1,   1,1.01557624, -12.286177, 1.10000, 0.90000, 1.10000, 0.90000
2077278,'NOXON 7     ',  13.8000,2, 215,   1,   1,1.01557624, -12.286177, 1.10000, 0.90000, 1.10000, 0.90000
2077279,'FAIRFIELD~58', 138.0000,1, 215,   1,   1,1.05160725, -17.566517, 1.10000, 0.90000, 1.10000, 0.90000
2077280,'FAIRFIELD~59',  13.8000,2, 215,   1,   1,1.00397980, -14.709839, 1.10000, 0.90000, 1.10000, 0.90000
2077281,'FAIRFIELD~60', 138.0000,1, 215,   1,   1,1.05121911, -17.606121, 1.10000, 0.90000, 1.10000, 0.90000
2077282,'HARDIN 3 1  ', 345.0000,1, 215,   1,   1,1.02203989, -16.103629, 1.10000, 0.90000, 1.10000, 0.90000
2077283,'HARDIN 3 2  ', 138.0000,1, 215,   1,   1,1.03015745, -18.313767, 1.10000, 0.90000, 1.10000, 0.90000
2077284,'HARDIN 3 3  ',  13.8000,1, 215,   1,   1,1.03645802, -19.777253, 1.10000, 0.90000, 1.10000, 0.90000
2077286,'HARDIN 3 5  ',  13.2000,2, 215,   1,   1,1.02440321, -14.233628, 1.10000, 0.90000, 1.10000, 0.90000
2077287,'KEVIN 1     ', 345.0000,1, 215,   1,   1,1.02017999, -16.616981, 1.10000, 0.90000, 1.10000, 0.90000
2077288,'KEVIN 2     ', 138.0000,1, 215,   1,   1,1.02719736, -16.835771, 1.10000, 0.90000, 1.10000, 0.90000
2077289,'KEVIN 3     ',  18.0000,2, 215,   1,   1,1.01829123, -14.209608, 1.10000, 0.90000, 1.10000, 0.90000
2077290,'GREAT FAL~32', 138.0000,2, 215,   1,   1,1.02481711, -23.175570, 1.10000, 0.90000, 1.10000, 0.90000
2077291,'GREAT FALL~3', 138.0000,2, 215,   1,   1,1.02258480, -23.042360, 1.10000, 0.90000, 1.10000, 0.90000
2077292,'GREAT FALL~4', 138.0000,1, 215,   1,   1,1.02251673, -23.067062, 1.10000, 0.90000, 1.10000, 0.90000
2077293,'GREAT FALL~5', 138.0000,1, 215,   1,   1,1.02258480, -23.042360, 1.10000, 0.90000, 1.10000, 0.90000
2077294,'GREAT FALL~6', 138.0000,2, 215,   1,   1,1.02356148, -23.029376, 1.10000, 0.90000, 1.10000, 0.90000
2077295,'GREAT FALL~7', 138.0000,1, 215,   1,   1,1.02352321, -23.043750, 1.10000, 0.90000, 1.10000, 0.90000
2080000,'EL PASO 1 1 ', 115.0000,1, 216,   1,   1,1.02587473, -79.932932, 1.10000, 0.90000, 1.10000, 0.90000
2080001,'EL PASO 1 2 ', 115.0000,1, 216,   1,   1,1.02623272, -79.899239, 1.10000, 0.90000, 1.10000, 0.90000
2080002,'EL PASO 1 3 ', 115.0000,1, 216,   1,   1,1.02587473, -79.932932, 1.10000, 0.90000, 1.10000, 0.90000
2080003,'ANTHONY 2 1 ', 115.0000,1, 216,   1,   1,1.02359641, -79.550824, 1.10000, 0.90000, 1.10000, 0.90000
2080004,'CANUTILLO 1 ', 115.0000,1, 216,   1,   1,1.02897584, -79.905482, 1.10000, 0.90000, 1.10000, 0.90000
2080005,'EL PASO 2 1 ', 115.0000,1, 216,   1,   1,1.02865505, -80.494066, 1.10000, 0.90000, 1.10000, 0.90000
2080006,'EL PASO 3 1 ', 230.0000,1, 216,   1,   1,1.00873852, -76.254547, 1.10000, 0.90000, 1.10000, 0.90000
2080007,'EL PASO 3 2 ', 115.0000,1, 216,   1,   1,1.04216158, -79.659192, 1.10000, 0.90000, 1.10000, 0.90000
2080008,'EL PASO 4 1 ', 115.0000,1, 216,   1,   1,1.03156924, -80.399318, 1.10000, 0.90000, 1.10000, 0.90000
2080009,'EL PASO 4 2 ', 115.0000,1, 216,   1,   1,1.03132069, -80.432116, 1.10000, 0.90000, 1.10000, 0.90000
2080010,'EL PASO 5 1 ', 115.0000,1, 216,   1,   1,1.03522384, -80.005735, 1.10000, 0.90000, 1.10000, 0.90000
2080011,'EL PASO 6 1 ', 115.0000,1, 216,   1,   1,1.03515148, -80.056183, 1.10000, 0.90000, 1.10000, 0.90000
2080012,'EL PASO 7 1 ', 115.0000,1, 216,   1,   1,1.03321791, -80.010721, 1.10000, 0.90000, 1.10000, 0.90000
2080013,'EL PASO 8 1 ', 115.0000,1, 216,   1,   1,1.03289282, -80.190983, 1.10000, 0.90000, 1.10000, 0.90000
2080014,'EL PASO 9 1 ', 115.0000,1, 216,   1,   1,1.01456177, -82.152832, 1.10000, 0.90000, 1.10000, 0.90000
2080015,'EL PASO 9 2 ', 115.0000,1, 216,   1,   1,1.01443613, -82.168829, 1.10000, 0.90000, 1.10000, 0.90000
2080016,'EL PASO 9 3 ', 115.0000,1, 216,   1,   1,1.01466680, -82.137997, 1.10000, 0.90000, 1.10000, 0.90000
2080017,'EL PASO 10 1', 115.0000,1, 216,   1,   1,1.01523173, -81.020892, 1.10000, 0.90000, 1.10000, 0.90000
2080018,'EL PASO 11 1', 115.0000,1, 216,   1,   1,1.01837385, -80.705324, 1.10000, 0.90000, 1.10000, 0.90000
2080019,'EL PASO 11 2', 115.0000,1, 216,   1,   1,1.01818419, -80.729557, 1.10000, 0.90000, 1.10000, 0.90000
2080020,'EL PASO 12 1', 115.0000,1, 216,   1,   1,1.02272701, -81.438565, 1.10000, 0.90000, 1.10000, 0.90000
2080021,'EL PASO 13 1', 115.0000,1, 216,   1,   1,1.02648532, -79.971967, 1.10000, 0.90000, 1.10000, 0.90000
2080022,'EL PASO 14 1', 115.0000,1, 216,   1,   1,1.02240491, -80.943575, 1.10000, 0.90000, 1.10000, 0.90000
2080023,'EL PASO 14 2', 115.0000,1, 216,   1,   1,1.02229917, -80.960616, 1.10000, 0.90000, 1.10000, 0.90000
2080024,'EL PASO 15 1', 115.0000,1, 216,   1,   1,1.01422572, -82.173487, 1.10000, 0.90000, 1.10000, 0.90000
2080025,'FORT BLISS 1', 115.0000,1, 216,   1,   1,1.03531635, -79.931484, 1.10000, 0.90000, 1.10000, 0.90000
2080026,'EL PASO 16 1', 115.0000,1, 216,   1,   1,1.01425743, -81.026281, 1.10000, 0.90000, 1.10000, 0.90000
2080027,'EL PASO 16 2', 115.0000,1, 216,   1,   1,1.01400125, -81.044013, 1.10000, 0.90000, 1.10000, 0.90000
2080028,'EL PASO 17 1', 115.0000,1, 216,   1,   1,1.01292181, -80.681480, 1.10000, 0.90000, 1.10000, 0.90000
2080029,'EL PASO 17 2', 115.0000,1, 216,   1,   1,1.01267588, -80.721054, 1.10000, 0.90000, 1.10000, 0.90000
2080030,'EL PASO 18 1', 115.0000,1, 216,   1,   1,1.02835906, -80.921998, 1.10000, 0.90000, 1.10000, 0.90000
2080031,'EL PASO 18 2', 115.0000,1, 216,   1,   1,1.02831221, -80.927906, 1.10000, 0.90000, 1.10000, 0.90000
2080032,'EL PASO 19 1', 115.0000,1, 216,   1,   1,1.02792537, -80.734345, 1.10000, 0.90000, 1.10000, 0.90000
2080033,'EL PASO 20 1', 115.0000,1, 216,   1,   1,1.02021682, -82.087181, 1.10000, 0.90000, 1.10000, 0.90000
2080034,'EL PASO 20 2', 115.0000,1, 216,   1,   1,1.01983130, -82.114474, 1.10000, 0.90000, 1.10000, 0.90000
2080035,'EL PASO 21 1', 115.0000,1, 216,   1,   1,1.02681291, -81.782554, 1.10000, 0.90000, 1.10000, 0.90000
2080036,'EL PASO 22 1', 115.0000,1, 216,   1,   1,1.01862359, -80.734263, 1.10000, 0.90000, 1.10000, 0.90000
2080037,'EL PASO 23 1', 115.0000,1, 216,   1,   1,1.01532543, -81.307644, 1.10000, 0.90000, 1.10000, 0.90000
2080038,'EL PASO 24 1', 115.0000,1, 216,   1,   1,1.03357148, -81.487811, 1.10000, 0.90000, 1.10000, 0.90000
2080039,'EL PASO 24 2', 115.0000,1, 216,   1,   1,1.03342557, -81.510241, 1.10000, 0.90000, 1.10000, 0.90000
2080040,'EL PASO 24 3', 115.0000,1, 216,   1,   1,1.03372478, -81.463885, 1.10000, 0.90000, 1.10000, 0.90000
2080041,'EL PASO 24 4', 115.0000,1, 216,   1,   1,1.03357148, -81.487811, 1.10000, 0.90000, 1.10000, 0.90000
2080042,'EL PASO 24 5', 115.0000,1, 216,   1,   1,1.03357148, -81.487811, 1.10000, 0.90000, 1.10000, 0.90000
2080043,'EL PASO 25 1', 115.0000,1, 216,   1,   1,1.01394367, -82.030189, 1.10000, 0.90000, 1.10000, 0.90000
2080044,'EL PASO 26 1', 115.0000,1, 216,   1,   1,1.01886177, -82.642284, 1.10000, 0.90000, 1.10000, 0.90000
2080045,'EL PASO 27 1', 230.0000,1, 216,   1,   1,1.00430596, -77.468053, 1.10000, 0.90000, 1.10000, 0.90000
2080046,'EL PASO 27 2', 115.0000,1, 216,   1,   1,1.04273391, -80.772198, 1.10000, 0.90000, 1.10000, 0.90000
2080047,'EL PASO 28 1', 115.0000,1, 216,   1,   1,1.02163088, -82.371747, 1.10000, 0.90000, 1.10000, 0.90000
2080048,'EL PASO 29 1', 500.0000,1, 216,   1,   1,1.01585841, -72.373101, 1.10000, 0.90000, 1.10000, 0.90000
2080049,'EL PASO 29 2', 230.0000,1, 216,   1,   1,1.01973820, -76.434591, 1.10000, 0.90000, 1.10000, 0.90000
2080050,'EL PASO 29 3', 115.0000,1, 216,   1,   1,1.02184570, -80.987342, 1.10000, 0.90000, 1.10000, 0.90000
2080051,'EL PASO 29 4',  13.8000,1, 216,   1,   1,1.02284181, -81.756934, 1.10000, 0.90000, 1.10000, 0.90000
2080053,'EL PASO 30 1', 230.0000,1, 216,   1,   1,1.01818871, -77.556538, 1.10000, 0.90000, 1.10000, 0.90000
2080054,'EL PASO 30 2', 115.0000,1, 216,   1,   1,1.01363695, -82.034704, 1.10000, 0.90000, 1.10000, 0.90000
2080055,'EL PASO 30 3',  13.8000,1, 216,   1,   1,1.00544548, -91.527438, 1.10000, 0.90000, 1.10000, 0.90000
2080057,'EL PASO 30 5', 230.0000,1, 216,   1,   1,1.01828742, -77.496699, 1.10000, 0.90000, 1.10000, 0.90000
2080058,'EL PASO 31 1', 115.0000,1, 216,   1,   1,1.01476598, -82.356720, 1.10000, 0.90000, 1.10000, 0.90000
2080059,'EL PASO 31 2', 115.0000,1, 216,   1,   1,1.01448345, -82.379246, 1.10000, 0.90000, 1.10000, 0.90000
2080060,'SAN ELIZAR~1', 115.0000,1, 216,   1,   1,1.01495302, -82.022184, 1.10000, 0.90000, 1.10000, 0.90000
2080061,'SAN ELIZAR~2', 115.0000,1, 216,   1,   1,1.01477635, -82.040394, 1.10000, 0.90000, 1.10000, 0.90000
2080062,'SAN ELIZAR~3', 115.0000,1, 216,   1,   1,1.01512706, -82.005772, 1.10000, 0.90000, 1.10000, 0.90000
2080063,'SAN ELIZAR~4', 115.0000,1, 216,   1,   1,1.01495302, -82.022184, 1.10000, 0.90000, 1.10000, 0.90000
2080064,'SAN ELIZAR~5', 115.0000,1, 216,   1,   1,1.01495302, -82.022184, 1.10000, 0.90000, 1.10000, 0.90000
2080065,'CLINT 1     ', 115.0000,1, 216,   1,   1,1.00662351, -81.807013, 1.10000, 0.90000, 1.10000, 0.90000
2080066,'CLINT 2     ', 115.0000,1, 216,   1,   1,1.00644636, -81.813686, 1.10000, 0.90000, 1.10000, 0.90000
2080067,'FABENS 1    ', 115.0000,1, 216,   1,   1,1.00907934, -81.742652, 1.10000, 0.90000, 1.10000, 0.90000
2080068,'EL PASO 32 1', 230.0000,1, 216,   1,   1,1.01422334, -78.234168, 1.10000, 0.90000, 1.10000, 0.90000
2080069,'EL PASO 32 2', 115.0000,1, 216,   1,   1,1.01009536, -81.608876, 1.10000, 0.90000, 1.10000, 0.90000
2080070,'EL PASO 32 3', 230.0000,1, 216,   1,   1,1.01393306, -78.267302, 1.10000, 0.90000, 1.10000, 0.90000
2080071,'EL PASO 32 4', 230.0000,1, 216,   1,   1,1.01475620, -78.154235, 1.10000, 0.90000, 1.10000, 0.90000
2080072,'EL PASO 33 1', 115.0000,1, 216,   1,   1,1.00807226, -82.140599, 1.10000, 0.90000, 1.10000, 0.90000
2080073,'TORNILLO 1  ', 115.0000,1, 216,   1,   1,1.01678729, -82.532926, 1.10000, 0.90000, 1.10000, 0.90000
2080074,'EL PASO 34 1', 115.0000,1, 216,   1,   1,0.99734753, -82.255524, 1.10000, 0.90000, 1.10000, 0.90000
2080075,'EL PASO 34 2', 115.0000,1, 216,   1,   1,0.99710029, -82.293295, 1.10000, 0.90000, 1.10000, 0.90000
2080076,'EL PASO 35 1', 230.0000,1, 216,   1,   1,1.02590263, -77.710108, 1.10000, 0.90000, 1.10000, 0.90000
2080077,'EL PASO 35 2', 115.0000,1, 216,   1,   1,0.99725187, -81.966115, 1.10000, 0.90000, 1.10000, 0.90000
2080078,'EL PASO 35 3',  13.8000,1, 216,   1,   1,0.95013905, -91.561336, 1.10000, 0.90000, 1.10000, 0.90000
2080080,'EL PASO 35 5', 230.0000,1, 216,   1,   1,1.02568376, -77.655262, 1.10000, 0.90000, 1.10000, 0.90000
2080081,'FORT HANCO~1', 115.0000,1, 216,   1,   1,1.01601410, -82.438525, 1.10000, 0.90000, 1.10000, 0.90000
2080082,'FORT HANCO~2', 115.0000,1, 216,   1,   1,1.01605356, -82.436381, 1.10000, 0.90000, 1.10000, 0.90000
2080083,'SIERRA BLA~1', 115.0000,1, 216,   1,   1,1.02253449, -82.654312, 1.10000, 0.90000, 1.10000, 0.90000
2080084,'SIERRA BLA~2', 115.0000,1, 216,   1,   1,1.02252364, -82.655172, 1.10000, 0.90000, 1.10000, 0.90000
2080085,'EL PASO 36 1', 115.0000,2, 216,   1,   1,1.01965964, -81.605652, 1.10000, 0.90000, 1.10000, 0.90000
2080086,'EL PASO 37 1', 500.0000,1, 216,   1,   1,1.02214003, -71.786770, 1.10000, 0.90000, 1.10000, 0.90000
2080087,'EL PASO 37 2', 230.0000,1, 216,   1,   1,1.01413512, -75.983635, 1.10000, 0.90000, 1.10000, 0.90000
2080088,'EL PASO 37 3', 115.0000,1, 216,   1,   1,1.01712394, -79.444027, 1.10000, 0.90000, 1.10000, 0.90000
2080089,'EL PASO 37 4',  13.8000,1, 216,   1,   1,1.01598084, -78.537675, 1.10000, 0.90000, 1.10000, 0.90000
2080091,'EL PASO 37 6',  22.0000,2, 216,   1,   1,1.02773619, -70.795273, 1.10000, 0.90000, 1.10000, 0.90000
2080092,'EL PASO 37 7',  13.8000,2, 216,   1,   1,1.02568817, -71.171261, 1.10000, 0.90000, 1.10000, 0.90000
2080093,'EL PASO 37 8',  13.8000,2, 216,   1,   1,1.02525043, -71.247588, 1.10000, 0.90000, 1.10000, 0.90000
2080094,'EL PASO 37 9',  13.8000,2, 216,   1,   1,1.02715230, -70.916905, 1.10000, 0.90000, 1.10000, 0.90000
2080095,'EL PASO 37~1',  13.8000,2, 216,   1,   1,1.02695286, -70.940728, 1.10000, 0.90000, 1.10000, 0.90000
2080096,'EL PASO 37~2',  24.0000,2, 216,   1,   1,1.02636385, -71.044445, 1.10000, 0.90000, 1.10000, 0.90000
2080097,'EL PASO 37~3',  13.8000,2, 216,   1,   1,1.02214003, -71.786770, 1.10000, 0.90000, 1.10000, 0.90000
2080098,'EL PASO 37~4',  13.8000,2, 216,   1,   1,1.02707219, -70.999666, 1.10000, 0.90000, 1.10000, 0.90000
2080099,'EL PASO 37~5',  13.8000,2, 216,   1,   1,1.03068292, -70.402694, 1.10000, 0.90000, 1.10000, 0.90000
2080100,'EL PASO 38 1', 115.0000,2, 216,   1,   1,1.01720417, -79.581990, 1.10000, 0.90000, 1.10000, 0.90000
3001001,'ODESSA 2 0  ', 115.0000,1, 301,   9,   1,0.99837154, -22.346185, 1.10000, 0.90000, 1.10000, 0.90000
3001002,'PRESIDIO 2 0', 115.0000,1, 301,   9,   1,1.02291191, -17.858469, 1.10000, 0.90000, 1.10000, 0.90000
3001003,'O DONNELL ~1', 115.0000,1, 301,   9,   1,1.01409554, -17.503173, 1.10000, 0.90000, 1.10000, 0.90000
3001004,'O DONNELL ~2', 230.0000,2, 301,   9,   1,1.02004731, -19.324707, 1.10000, 0.90000, 1.10000, 0.90000
3001005,'BIG SPRING~8', 115.0000,1, 301,   9,   1,1.01238084, -15.927614, 1.10000, 0.90000, 1.10000, 0.90000
3001006,'BIG SPRING~9',  13.8000,2, 301,   9,   1,1.00598848, -13.781509, 1.10000, 0.90000, 1.10000, 0.90000
3001007,'VAN HORN 0  ', 115.0000,1, 301,   9,   1,1.02999997, -18.216232, 1.10000, 0.90000, 1.10000, 0.90000
3001008,'IRAAN 2 0   ', 115.0000,1, 301,   9,   1,1.02615225,  -8.589947, 1.10000, 0.90000, 1.10000, 0.90000
3001009,'IRAAN 2 1   ',  13.8000,2, 301,   9,   1,1.01619875,  -5.338857, 1.10000, 0.90000, 1.10000, 0.90000
3001010,'PRESIDIO 1 0', 115.0000,1, 301,   9,   1,1.02999997, -16.589561, 1.10000, 0.90000, 1.10000, 0.90000
3001011,'PRESIDIO 1 1',  22.0000,2, 301,   9,   1,1.03021812, -14.839185, 1.10000, 0.90000, 1.10000, 0.90000
3001012,'SANDERSON 0 ', 115.0000,1, 301,   9,   1,1.02999997, -25.191032, 1.10000, 0.90000, 1.10000, 0.90000
3001013,'MONAHANS 2 0', 115.0000,1, 301,   9,   1,1.01427794, -15.197072, 1.10000, 0.90000, 1.10000, 0.90000
3001014,'GRANDFALLS 0', 115.0000,1, 301,   9,   1,1.02098787, -11.777568, 1.10000, 0.90000, 1.10000, 0.90000
3001015,'MARFA 0     ', 115.0000,1, 301,   9,   1,1.03194952, -17.978675, 1.10000, 0.90000, 1.10000, 0.90000
3001016,'GARDEN CIT~1', 115.0000,1, 301,   9,   1,1.02999997, -15.391515, 1.10000, 0.90000, 1.10000, 0.90000
3001017,'ODESSA 4 0  ', 115.0000,1, 301,   9,   1,0.99655956, -21.107772, 1.10000, 0.90000, 1.10000, 0.90000
3001018,'NOTREES 0   ', 115.0000,1, 301,   9,   1,1.00030005, -19.825360, 1.10000, 0.90000, 1.10000, 0.90000
3001019,'MIDLAND 4 0 ', 115.0000,1, 301,   9,   1,1.02999997, -22.082015, 1.10000, 0.90000, 1.10000, 0.90000
3001020,'BIG SPRING~1', 115.0000,1, 301,   9,   1,1.02999997, -15.157484, 1.10000, 0.90000, 1.10000, 0.90000
3001021,'BIG SPRING~2',  13.8000,2, 301,   9,   1,1.00586832,  -8.627045, 1.10000, 0.90000, 1.10000, 0.90000
3001022,'O DONNELL ~3', 115.0000,1, 301,   9,   1,1.01660788, -16.653050, 1.10000, 0.90000, 1.10000, 0.90000
3001023,'O DONNELL ~4',  13.8000,2, 301,   9,   1,1.00999999,  -7.774762, 1.10000, 0.90000, 1.10000, 0.90000
3001024,'ODESSA 6 0  ', 115.0000,1, 301,   9,   1,0.99902558, -18.801938, 1.10000, 0.90000, 1.10000, 0.90000
3001025,'BIG SPRIN~14', 115.0000,1, 301,   9,   1,1.02427101, -14.081717, 1.10000, 0.90000, 1.10000, 0.90000
3001026,'BIG SPRIN~15',  13.8000,2, 301,   9,   1,1.00000000,  -4.617081, 1.10000, 0.90000, 1.10000, 0.90000
3001027,'MIDLAND 2 0 ', 115.0000,1, 301,   9,   1,1.02999997, -25.584138, 1.10000, 0.90000, 1.10000, 0.90000
3001028,'COAHOMA 0   ', 115.0000,1, 301,   9,   1,1.01989150, -18.227639, 1.10000, 0.90000, 1.10000, 0.90000
3001029,'MIDLAND 3 0 ', 115.0000,1, 301,   9,   1,1.02999997, -24.610054, 1.10000, 0.90000, 1.10000, 0.90000
3001030,'ALPINE 0    ', 115.0000,1, 301,   9,   1,1.02255785, -13.300847, 1.10000, 0.90000, 1.10000, 0.90000
3001031,'FORT DAVIS 0', 115.0000,1, 301,   9,   1,1.02158809, -17.415608, 1.10000, 0.90000, 1.10000, 0.90000
3001032,'MCCAMEY 1 0 ', 115.0000,1, 301,   9,   1,1.00987542, -12.234681, 1.10000, 0.90000, 1.10000, 0.90000
3001033,'MCCAMEY 1 1 ', 230.0000,2, 301,   9,   1,1.03003919, -16.768989, 1.10000, 0.90000, 1.10000, 0.90000
3001034,'BIG SPRING~6', 115.0000,1, 301,   9,   1,1.01012790, -14.163271, 1.10000, 0.90000, 1.10000, 0.90000
3001035,'BIG SPRING~7',  13.8000,2, 301,   9,   1,1.00041676, -10.877787, 1.10000, 0.90000, 1.10000, 0.90000
3001036,'CRANE 0     ', 115.0000,1, 301,   9,   1,1.00225890, -12.419465, 1.10000, 0.90000, 1.10000, 0.90000
3001037,'ODESSA 5 0  ', 115.0000,1, 301,   9,   1,0.99049330, -22.174704, 1.10000, 0.90000, 1.10000, 0.90000
3001038,'FORT STOCK~1', 115.0000,1, 301,   9,   1,1.02516389,  -7.649161, 1.10000, 0.90000, 1.10000, 0.90000
3001039,'FORT STOCK~2',  22.0000,2, 301,   9,   1,1.00480449,  -2.331330, 1.10000, 0.90000, 1.10000, 0.90000
3001040,'ANDREWS 0   ', 115.0000,1, 301,   9,   1,1.00613534, -20.124941, 1.10000, 0.90000, 1.10000, 0.90000
3001041,'FORSAN 0    ', 115.0000,1, 301,   9,   1,1.00661361, -14.918445, 1.10000, 0.90000, 1.10000, 0.90000
3001042,'FORSAN 1    ',  13.8000,2, 301,   9,   1,1.00661361, -14.918445, 1.10000, 0.90000, 1.10000, 0.90000
3001043,'FORSAN 2    ',  13.8000,2, 301,   9,   1,1.00000000, -11.684281, 1.10000, 0.90000, 1.10000, 0.90000
3001044,'BIG LAKE 0  ', 115.0000,1, 301,   9,   1,1.01792383, -25.691572, 1.10000, 0.90000, 1.10000, 0.90000
3001045,'MIDLAND 5 0 ', 115.0000,1, 301,   9,   1,1.00344181, -24.054181, 1.10000, 0.90000, 1.10000, 0.90000
3001046,'OZONA 0     ', 115.0000,1, 301,   9,   1,1.02999997, -22.326136, 1.10000, 0.90000, 1.10000, 0.90000
3001047,'MONAHANS 1 0', 115.0000,1, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001048,'MONAHANS 1 1',  18.0000,2, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001049,'MONAHANS 1 2',  18.0000,2, 301,   9,   1,1.01174676, -13.129757, 1.10000, 0.90000, 1.10000, 0.90000
3001050,'MONAHANS 1 3',  18.0000,2, 301,   9,   1,1.00076413,  -8.084024, 1.10000, 0.90000, 1.10000, 0.90000
3001051,'MONAHANS 1 4',  18.0000,2, 301,   9,   1,1.00000000,  -6.604511, 1.10000, 0.90000, 1.10000, 0.90000
3001052,'MONAHANS 1 5',  18.0000,2, 301,   9,   1,1.00416362,  -8.947086, 1.10000, 0.90000, 1.10000, 0.90000
3001053,'MONAHANS 1 6', 230.0000,2, 301,   9,   1,1.02652562, -17.122419, 1.10000, 0.90000, 1.10000, 0.90000
3001054,'STANTON 0   ', 115.0000,1, 301,   9,   1,1.01319742, -22.132569, 1.10000, 0.90000, 1.10000, 0.90000
3001055,'ODONNELL 0  ', 115.0000,1, 301,   9,   1,1.00688279, -18.485224, 1.10000, 0.90000, 1.10000, 0.90000
3001056,'LENORAH 0   ', 115.0000,1, 301,   9,   1,1.02999997, -21.540866, 1.10000, 0.90000, 1.10000, 0.90000
3001057,'LENORAH 1   ',  18.0000,2, 301,   9,   1,1.02999997, -21.540866, 1.10000, 0.90000, 1.10000, 0.90000
3001058,'IRAAN 3 0   ', 115.0000,1, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001059,'IRAAN 3 1   ',  22.0000,2, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001060,'IRAAN 3 2   ',  22.0000,2, 301,   9,   1,1.02675164, -11.187799, 1.10000, 0.90000, 1.10000, 0.90000
3001061,'BIG SPRIN~10', 115.0000,1, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001062,'BIG SPRIN~11',  13.8000,2, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001063,'BIG SPRIN~12',  13.8000,2, 301,   9,   1,1.01393485, -17.059058, 1.10000, 0.90000, 1.10000, 0.90000
3001064,'ODESSA 3 0  ', 115.0000,1, 301,   9,   1,0.99339074, -23.729266, 1.10000, 0.90000, 1.10000, 0.90000
3001065,'BIG SPRING~4', 115.0000,1, 301,   9,   1,1.00911915, -14.739137, 1.10000, 0.90000, 1.10000, 0.90000
3001066,'BIG SPRING~5',  13.8000,2, 301,   9,   1,1.00000000,  -7.230577, 1.10000, 0.90000, 1.10000, 0.90000
3001067,'BIG SPRIN~13', 115.0000,1, 301,   9,   1,1.00407159, -15.500720, 1.10000, 0.90000, 1.10000, 0.90000
3001068,'MIDLAND 1 0 ', 115.0000,1, 301,   9,   1,0.99347150, -16.284911, 1.10000, 0.90000, 1.10000, 0.90000
3001069,'IRAAN 1 0   ', 115.0000,1, 301,   9,   1,1.02866948,  -8.713488, 1.10000, 0.90000, 1.10000, 0.90000
3001070,'IRAAN 1 1   ',  13.8000,2, 301,   9,   1,1.03999996,  -4.222002, 1.10000, 0.90000, 1.10000, 0.90000
3001071,'ODESSA 1 0  ', 115.0000,1, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001072,'ODESSA 1 1  ',  18.0000,2, 301,   9,   1,1.00999999, -11.835213, 1.10000, 0.90000, 1.10000, 0.90000
3001073,'ODESSA 1 2  ',  18.0000,2, 301,   9,   1,1.00999999,  -5.537427, 1.10000, 0.90000, 1.10000, 0.90000
3001074,'ODESSA 1 3  ',  18.0000,2, 301,   9,   1,1.00999999,  -7.548509, 1.10000, 0.90000, 1.10000, 0.90000
3001075,'ODESSA 1 4  ',  18.0000,2, 301,   9,   1,1.00999999, -10.280242, 1.10000, 0.90000, 1.10000, 0.90000
3001076,'ODESSA 1 5  ',  18.0000,2, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001077,'ODESSA 1 6  ',  18.0000,2, 301,   9,   1,1.00402057, -21.112637, 1.10000, 0.90000, 1.10000, 0.90000
3001078,'ODESSA 1 7  ',  18.0000,2, 301,   9,   1,1.00999999, -10.800482, 1.10000, 0.90000, 1.10000, 0.90000
3001079,'ODESSA 1 8  ', 500.0000,2, 301,   9,   1,1.02046108, -37.639561, 1.10000, 0.90000, 1.10000, 0.90000
3001080,'ODESSA 1 9  ',  18.0000,2, 301,   9,   1,1.00999999, -10.202302, 1.10000, 0.90000, 1.10000, 0.90000
3001081,'ODESSA 1 10 ', 230.0000,2, 301,   9,   1,1.02999997, -18.478809, 1.10000, 0.90000, 1.10000, 0.90000
3001082,'FORT STOCK~3', 115.0000,2, 301,   9,   1,1.02716708,  -5.936716, 1.10000, 0.90000, 1.10000, 0.90000
3001083,'FORT STOCK~4', 115.0000,1, 301,   9,   1,1.02999997,  -9.863200, 1.10000, 0.90000, 1.10000, 0.90000
3001084,'BIG SPRING~3', 115.0000,2, 301,   9,   1,1.03695631, -16.394296, 1.10000, 0.90000, 1.10000, 0.90000
3001085,'KERMIT 0    ', 115.0000,1, 301,   9,   1,1.01577711, -15.072704, 1.10000, 0.90000, 1.10000, 0.90000
3001086,'PECOS 0     ', 115.0000,1, 301,   9,   1,1.02999997, -17.399854, 1.10000, 0.90000, 1.10000, 0.90000
3001087,'SHEFFIELD 0 ', 115.0000,1, 301,   9,   1,1.02999997, -16.048996, 1.10000, 0.90000, 1.10000, 0.90000
3001088,'MCCAMEY 2 0 ', 115.0000,2, 301,   9,   1,1.00000000, -11.712330, 1.10000, 0.90000, 1.10000, 0.90000
3001089,'LAMESA 0    ', 115.0000,1, 301,   9,   1,0.98789817, -21.455135, 1.10000, 0.90000, 1.10000, 0.90000
3001090,'GOLDSMITH 0 ', 115.0000,2, 301,   9,   1,1.01999998, -15.726232, 1.10000, 0.90000, 1.10000, 0.90000
3001091,'RALLS 2 0   ', 161.0000,1, 301,   9,   1,1.03130746, -31.797027, 1.10000, 0.90000, 1.10000, 0.90000
3002001,'PARIS 3 0   ', 161.0000,1, 302,  11,   1,1.00762737, -59.654715, 1.10000, 0.90000, 1.10000, 0.90000
3002002,'SAVOY 0     ', 500.0000,1, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002003,'SAVOY 1     ', 161.0000,1, 302,  11,   1,1.02225339, -63.379969, 1.10000, 0.90000, 1.10000, 0.90000
3002004,'SAVOY 2     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002005,'SAVOY 3     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002006,'SAVOY 4     ',  13.8000,2, 302,  11,   1,1.02037311, -61.156032, 1.10000, 0.90000, 1.10000, 0.90000
3002007,'HONEY GROV~1', 161.0000,1, 302,  11,   1,1.00898910, -59.422735, 1.10000, 0.90000, 1.10000, 0.90000
3002008,'MEMPHIS 0   ', 161.0000,1, 302,  10,   1,1.01364756, -33.769043, 1.10000, 0.90000, 1.10000, 0.90000
3002009,'IOWA PARK 0 ', 161.0000,1, 302,  11,   1,1.02999997, -45.163745, 1.10000, 0.90000, 1.10000, 0.90000
3002010,'VERNON 2 0  ', 161.0000,1, 302,  10,   1,1.02999997, -36.640246, 1.10000, 0.90000, 1.10000, 0.90000
3002011,'PANHANDLE ~2', 500.0000,1, 302,  10,   1,1.02975571, -33.072360, 1.10000, 0.90000, 1.10000, 0.90000
3002012,'PANHANDLE ~3', 161.0000,1, 302,  10,   1,1.02028883, -30.862889, 1.10000, 0.90000, 1.10000, 0.90000
3002013,'PANHANDLE ~4',  18.0000,2, 302,  10,   1,1.02130449, -30.690396, 1.10000, 0.90000, 1.10000, 0.90000
3002014,'CHILDRESS 0 ', 161.0000,1, 302,  10,   1,1.01453674, -34.296197, 1.10000, 0.90000, 1.10000, 0.90000
3002015,'FORESTBURG 0', 161.0000,1, 302,  11,   1,1.01553071, -62.774711, 1.10000, 0.90000, 1.10000, 0.90000
3002016,'SHERMAN 3 0 ', 161.0000,1, 302,  11,   1,1.02041864, -69.304372, 1.10000, 0.90000, 1.10000, 0.90000
3002017,'PANHANDLE ~7', 500.0000,1, 302,  10,   1,1.02999997, -33.701704, 1.10000, 0.90000, 1.10000, 0.90000
3002018,'PANHANDLE ~8', 161.0000,1, 302,  10,   1,1.02480304, -32.784898, 1.10000, 0.90000, 1.10000, 0.90000
3002019,'PANHANDLE ~9',  20.0000,2, 302,  10,   1,1.02999997, -33.701704, 1.10000, 0.90000, 1.10000, 0.90000
3002020,'WICHITA F~12', 161.0000,1, 302,  11,   1,1.00042772, -44.752902, 1.10000, 0.90000, 1.10000, 0.90000
3002021,'PARIS 2 0   ', 500.0000,1, 302,  11,   1,1.01872456, -56.427174, 1.10000, 0.90000, 1.10000, 0.90000
3002022,'PARIS 2 1   ', 161.0000,1, 302,  11,   1,1.01557338, -58.327958, 1.10000, 0.90000, 1.10000, 0.90000
3002023,'PARIS 2 2   ',  13.8000,2, 302,  11,   1,1.01999998, -54.865380, 1.10000, 0.90000, 1.10000, 0.90000
3002024,'PARIS 2 3   ',  13.8000,2, 302,  11,   1,1.01999998, -54.202503, 1.10000, 0.90000, 1.10000, 0.90000
3002025,'WICHITA F~10', 161.0000,1, 302,  11,   1,0.99863553, -43.986084, 1.10000, 0.90000, 1.10000, 0.90000
3002026,'WHEELER 0   ', 161.0000,1, 302,  10,   1,1.01784635, -32.043648, 1.10000, 0.90000, 1.10000, 0.90000
3002027,'DEPORT 0    ', 161.0000,1, 302,  11,   1,1.00834632, -60.077504, 1.10000, 0.90000, 1.10000, 0.90000
3002028,'WICHITA FA~9', 161.0000,1, 302,  11,   1,1.00148678, -47.092167, 1.10000, 0.90000, 1.10000, 0.90000
3002029,'SILVERTON 0 ', 161.0000,1, 302,  10,   1,1.02212524, -33.631141, 1.10000, 0.90000, 1.10000, 0.90000
3002030,'BONHAM 0    ', 161.0000,1, 302,  11,   1,0.99744314, -63.603480, 1.10000, 0.90000, 1.10000, 0.90000
3002031,'MATADOR 0   ', 161.0000,1, 302,  10,   1,1.02761817, -30.050671, 1.10000, 0.90000, 1.10000, 0.90000
3002032,'ARTHUR CIT~1', 161.0000,1, 302,  11,   1,1.01070762, -58.831438, 1.10000, 0.90000, 1.10000, 0.90000
3002033,'LEONARD 0   ', 161.0000,1, 302,  11,   1,1.00116813, -65.067503, 1.10000, 0.90000, 1.10000, 0.90000
3002034,'GORDONVILL~1', 161.0000,1, 302,  11,   1,1.02409637, -68.708834, 1.10000, 0.90000, 1.10000, 0.90000
3002035,'KNOX CITY 0 ', 161.0000,1, 302,  10,   1,1.02346122, -30.777597, 1.10000, 0.90000, 1.10000, 0.90000
3002036,'WICHITA F~13', 161.0000,1, 302,  11,   1,1.00452948, -44.368632, 1.10000, 0.90000, 1.10000, 0.90000
3002037,'LINDSAY 0   ', 161.0000,1, 302,  11,   1,1.02657771, -63.103612, 1.10000, 0.90000, 1.10000, 0.90000
3002038,'ECTOR 0     ', 161.0000,1, 302,  11,   1,1.01891756, -63.840494, 1.10000, 0.90000, 1.10000, 0.90000
3002039,'SUNSET 0    ', 161.0000,1, 302,  11,   1,0.99939746, -60.194935, 1.10000, 0.90000, 1.10000, 0.90000
3002040,'CLARKSVILL~1', 161.0000,1, 302,  11,   1,1.01323521, -58.992535, 1.10000, 0.90000, 1.10000, 0.90000
3002041,'PANHANDLE ~5', 161.0000,1, 302,  10,   1,1.02091324, -28.641855, 1.10000, 0.90000, 1.10000, 0.90000
3002042,'PANHANDLE ~6',  18.0000,2, 302,  10,   1,1.01224411, -26.030230, 1.10000, 0.90000, 1.10000, 0.90000
3002043,'SADLER 0    ', 161.0000,1, 302,  11,   1,1.02241600, -68.981489, 1.10000, 0.90000, 1.10000, 0.90000
3002044,'WHITESBORO 0', 161.0000,1, 302,  11,   1,1.02315342, -64.832121, 1.10000, 0.90000, 1.10000, 0.90000
3002045,'SHEPPARD A~1', 161.0000,1, 302,  11,   1,1.00004363, -45.286459, 1.10000, 0.90000, 1.10000, 0.90000
3002046,'POTTSBORO 0 ', 161.0000,1, 302,  11,   1,1.02626109, -68.362113, 1.10000, 0.90000, 1.10000, 0.90000
3002047,'BELLS 0     ', 161.0000,1, 302,  11,   1,1.02278137, -64.273924, 1.10000, 0.90000, 1.10000, 0.90000
3002048,'CROSBYTON 0 ', 161.0000,1, 302,  10,   1,1.03120661, -32.246604, 1.10000, 0.90000, 1.10000, 0.90000
3002049,'ELECTRA 0   ', 161.0000,1, 302,  10,   1,1.02452242, -40.977440, 1.10000, 0.90000, 1.10000, 0.90000
3002050,'PATTONVILL~1', 161.0000,1, 302,  11,   1,1.00213838, -62.832631, 1.10000, 0.90000, 1.10000, 0.90000
3002051,'HENRIETTA 0 ', 161.0000,1, 302,  11,   1,0.99741626, -53.831668, 1.10000, 0.90000, 1.10000, 0.90000
3002052,'PANHANDLE~13', 161.0000,1, 302,  10,   1,1.01285481, -32.935490, 1.10000, 0.90000, 1.10000, 0.90000
3002053,'BOWIE 0     ', 161.0000,1, 302,  11,   1,0.99788654, -58.873908, 1.10000, 0.90000, 1.10000, 0.90000
3002054,'WICHITA FA~1', 500.0000,1, 302,  11,   1,1.00210249, -43.018983, 1.10000, 0.90000, 1.10000, 0.90000
3002055,'WICHITA FA~2', 161.0000,1, 302,  11,   1,1.00211585, -43.837380, 1.10000, 0.90000, 1.10000, 0.90000
3002056,'WICHITA FA~3',  18.0000,2, 302,  11,   1,1.00210249, -43.018983, 1.10000, 0.90000, 1.10000, 0.90000
3002057,'WICHITA FA~4',  18.0000,2, 302,  11,   1,0.99000001, -38.580737, 1.10000, 0.90000, 1.10000, 0.90000
3002058,'WHITE DEER 0', 161.0000,1, 302,  10,   1,1.02098274, -28.199539, 1.10000, 0.90000, 1.10000, 0.90000
3002059,'WHITE DEER 1',  13.8000,2, 302,  10,   1,1.01088488, -24.804057, 1.10000, 0.90000, 1.10000, 0.90000
3002060,'ROXTON 0    ', 161.0000,1, 302,  11,   1,1.00486648, -61.572523, 1.10000, 0.90000, 1.10000, 0.90000
3002061,'VERNON 1 0  ', 161.0000,1, 302,  10,   1,1.02539361, -37.506071, 1.10000, 0.90000, 1.10000, 0.90000
3002062,'VERNON 1 1  ',  18.0000,2, 302,  10,   1,1.01999998, -35.209516, 1.10000, 0.90000, 1.10000, 0.90000
3002063,'DENISON 2 0 ', 161.0000,1, 302,  11,   1,1.02999997, -67.769157, 1.10000, 0.90000, 1.10000, 0.90000
3002064,'SUMNER 0    ', 161.0000,1, 302,  11,   1,1.00958371, -59.936242, 1.10000, 0.90000, 1.10000, 0.90000
3002065,'GAINESVILL~1', 161.0000,1, 302,  11,   1,1.02999997, -65.029651, 1.10000, 0.90000, 1.10000, 0.90000
3002066,'ASPERMONT 0 ', 161.0000,1, 302,  10,   1,1.02193344, -27.843058, 1.10000, 0.90000, 1.10000, 0.90000
3002067,'WICHITA F~11', 161.0000,1, 302,  11,   1,0.99659824, -43.892264, 1.10000, 0.90000, 1.10000, 0.90000
3002068,'WINDTHORST 0', 161.0000,1, 302,  11,   1,1.00182354, -41.803702, 1.10000, 0.90000, 1.10000, 0.90000
3002069,'HOWE 0      ', 161.0000,1, 302,  11,   1,1.02999997, -68.442457, 1.10000, 0.90000, 1.10000, 0.90000
3002070,'ARCHER 2 0  ', 161.0000,1, 302,  11,   1,1.00369024, -41.364305, 1.10000, 0.90000, 1.10000, 0.90000
3002071,'ARCHER 2 1  ',  18.0000,2, 302,  11,   1,1.00000000, -37.692095, 1.10000, 0.90000, 1.10000, 0.90000
3002072,'COLLINSVIL~1', 161.0000,1, 302,  11,   1,1.02498734, -66.631542, 1.10000, 0.90000, 1.10000, 0.90000
3002073,'JAYTON 0    ', 161.0000,1, 302,  10,   1,1.02241468, -25.321502, 1.10000, 0.90000, 1.10000, 0.90000
3002074,'JAYTON 1    ', 115.0000,1, 302,  10,   1,1.01189566, -23.434516, 1.10000, 0.90000, 1.10000, 0.90000
3002075,'JAYTON 2    ', 115.0000,1, 302,  10,   1,1.01189566, -23.434516, 1.10000, 0.90000, 1.10000, 0.90000
3002076,'JAYTON 3    ',  24.0000,2, 302,  10,   1,1.02764440, -24.426947, 1.10000, 0.90000, 1.10000, 0.90000
3002077,'MUENSTER 1 0', 161.0000,1, 302,  11,   1,1.02634883, -60.718237, 1.10000, 0.90000, 1.10000, 0.90000
3002078,'MUENSTER 1 1',  13.8000,2, 302,  11,   1,1.01999998, -57.409666, 1.10000, 0.90000, 1.10000, 0.90000
3002079,'PADUCAH 0   ', 161.0000,1, 302,  10,   1,1.03140354, -34.986322, 1.10000, 0.90000, 1.10000, 0.90000
3002080,'NOCONA 0    ', 161.0000,1, 302,  11,   1,1.00277412, -57.109817, 1.10000, 0.90000, 1.10000, 0.90000
3002081,'DODD CITY 0 ', 161.0000,1, 302,  11,   1,1.01290905, -64.626403, 1.10000, 0.90000, 1.10000, 0.90000
3002082,'WICHITA FA~5', 161.0000,1, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002083,'WICHITA FA~6',  20.0000,2, 302,  11,   1,1.01999998, -43.148969, 1.10000, 0.90000, 1.10000, 0.90000
3002084,'WICHITA FA~7',  20.0000,2, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002085,'WICHITA FA~8',  20.0000,2, 302,  11,   1,1.00932753, -44.723167, 1.10000, 0.90000, 1.10000, 0.90000
3002086,'MONTAGUE 0  ', 161.0000,1, 302,  11,   1,1.00061536, -59.031535, 1.10000, 0.90000, 1.10000, 0.90000
3002087,'SPUR 0      ', 161.0000,1, 302,  10,   1,1.02435863, -27.778084, 1.10000, 0.90000, 1.10000, 0.90000
3002088,'ARCHER 1 0  ', 161.0000,1, 302,  11,   1,1.00271213, -41.495817, 1.10000, 0.90000, 1.10000, 0.90000
3002089,'ARCHER 1 1  ',  24.0000,2, 302,  11,   1,1.00000000, -37.899261, 1.10000, 0.90000, 1.10000, 0.90000
3002090,'ANNONA 0    ', 161.0000,1, 302,  11,   1,1.00914872, -60.683990, 1.10000, 0.90000, 1.10000, 0.90000
3002091,'SEYMOUR 0   ', 161.0000,1, 302,  10,   1,1.02546906, -34.197367, 1.10000, 0.90000, 1.10000, 0.90000
3002092,'DENISON 1 0 ', 161.0000,1, 302,  11,   1,1.02466679, -66.098814, 1.10000, 0.90000, 1.10000, 0.90000
3002093,'PANHANDLE~10', 161.0000,1, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002094,'PANHANDLE~11',  13.8000,2, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002095,'PANHANDLE~12',  13.8000,2, 302,  10,   1,1.02281904, -31.774436, 1.10000, 0.90000, 1.10000, 0.90000
3002096,'RALLS 1 0   ', 500.0000,1, 302,  10,   1,1.02999663, -29.025606, 1.10000, 0.90000, 1.10000, 0.90000
3002097,'RALLS 1 1   ', 230.0000,1, 302,  10,   1,1.02851963, -28.389089, 1.10000, 0.90000, 1.10000, 0.90000
3002098,'RALLS 1 2   ', 161.0000,1, 302,  10,   1,1.03245747, -31.260294, 1.10000, 0.90000, 1.10000, 0.90000
3002099,'RALLS 1 3   ',  18.0000,2, 302,  10,   1,1.02952909, -28.884470, 1.10000, 0.90000, 1.10000, 0.90000
3002100,'RALLS 1 4   ',  18.0000,2, 302,  10,   1,1.02079678, -26.419587, 1.10000, 0.90000, 1.10000, 0.90000
3002101,'SHERMAN 1 0 ', 500.0000,1, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002102,'SHERMAN 1 1 ', 161.0000,1, 302,  11,   1,1.02070594, -63.616751, 1.10000, 0.90000, 1.10000, 0.90000
3002103,'SHERMAN 1 2 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002104,'SHERMAN 1 3 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002105,'SHERMAN 1 4 ',  20.0000,2, 302,  11,   1,1.02049005, -62.215893, 1.10000, 0.90000, 1.10000, 0.90000
3002106,'WHITEWRIGH~1', 161.0000,1, 302,  11,   1,1.00011194, -65.687726, 1.10000, 0.90000, 1.10000, 0.90000
3002107,'SHERMAN 2 0 ', 161.0000,1, 302,  11,   1,1.01552546, -64.463523, 1.10000, 0.90000, 1.10000, 0.90000
3002108,'ROCHESTER 0 ', 161.0000,1, 302,  10,   1,1.00947678, -43.368013, 1.10000, 0.90000, 1.10000, 0.90000
3002109,'BURKBURNET~1', 161.0000,1, 302,  11,   1,1.01540053, -46.256018, 1.10000, 0.90000, 1.10000, 0.90000
3002110,'MUENSTER 2 0', 161.0000,1, 302,  11,   1,1.02999997, -61.781110, 1.10000, 0.90000, 1.10000, 0.90000
3002111,'ARCHER CIT~1', 161.0000,1, 302,  11,   1,1.00223088, -48.581698, 1.10000, 0.90000, 1.10000, 0.90000
3002112,'PETROLIA 0  ', 161.0000,1, 302,  11,   1,0.99890321, -49.176836, 1.10000, 0.90000, 1.10000, 0.90000
3002113,'PARIS 1 0   ', 500.0000,1, 302,  11,   1,1.01851285, -55.972413, 1.10000, 0.90000, 1.10000, 0.90000
3002114,'PARIS 1 1   ', 161.0000,1, 302,  11,   1,1.01657200, -57.235326, 1.10000, 0.90000, 1.10000, 0.90000
3002115,'PARIS 1 2   ',  13.8000,2, 302,  11,   1,1.00968373, -52.011214, 1.10000, 0.90000, 1.10000, 0.90000
3002116,'PARIS 1 3   ',  13.8000,2, 302,  11,   1,1.01430213, -53.919900, 1.10000, 0.90000, 1.10000, 0.90000
3002117,'PARIS 1 4   ',  13.8000,2, 302,  11,   1,1.00696707, -51.377195, 1.10000, 0.90000, 1.10000, 0.90000
3002118,'PARIS 1 5   ',  13.8000,2, 302,  11,   1,1.00561023, -50.873588, 1.10000, 0.90000, 1.10000, 0.90000
3002119,'PARIS 1 6   ',  13.8000,2, 302,  11,   1,1.01322865, -53.471109, 1.10000, 0.90000, 1.10000, 0.90000
3002120,'PARIS 1 7   ',  13.8000,2, 302,  11,   1,1.00999999, -51.096041, 1.10000, 0.90000, 1.10000, 0.90000
3002121,'BAGWELL 0   ', 161.0000,1, 302,  11,   1,1.01220596, -59.614082, 1.10000, 0.90000, 1.10000, 0.90000
3002122,'TELEPHONE 0 ', 161.0000,1, 302,  11,   1,1.00367308, -60.784210, 1.10000, 0.90000, 1.10000, 0.90000
3002123,'PANHANDLE ~1', 161.0000,2, 302,  10,   1,1.02135897, -27.973240, 1.10000, 0.90000, 1.10000, 0.90000
3002124,'VAN ALSTYN~1', 161.0000,1, 302,  11,   1,0.99955738, -66.721161, 1.10000, 0.90000, 1.10000, 0.90000
3002125,'TIOGA 0     ', 161.0000,1, 302,  11,   1,1.00487316, -66.714829, 1.10000, 0.90000, 1.10000, 0.90000
3002126,'VALLEY VIE~1', 161.0000,1, 302,  11,   1,1.01836598, -66.385170, 1.10000, 0.90000, 1.10000, 0.90000
3002127,'MIAMI 0     ', 500.0000,2, 302,  10,   1,1.03013706, -34.949713, 1.10000, 0.90000, 1.10000, 0.90000
3002128,'MIAMI 1     ', 161.0000,1, 302,  10,   1,1.02085268, -33.445158, 1.10000, 0.90000, 1.10000, 0.90000
3002129,'TRENTON 0   ', 161.0000,1, 302,  11,   1,1.00326693, -65.605299, 1.10000, 0.90000, 1.10000, 0.90000
3002130,'HASKELL 0   ', 161.0000,1, 302,  10,   1,1.01170182, -42.005124, 1.10000, 0.90000, 1.10000, 0.90000
3002131,'HASKELL 1   ', 115.0000,1, 302,  10,   1,1.00726640, -39.457337, 1.10000, 0.90000, 1.10000, 0.90000
3002132,'HASKELL 2   ', 115.0000,1, 302,  10,   1,1.02999997, -41.153365, 1.10000, 0.90000, 1.10000, 0.90000
3002133,'SAINT JO 0  ', 161.0000,1, 302,  11,   1,1.02131212, -60.060101, 1.10000, 0.90000, 1.10000, 0.90000
3003001,'KERRVILLE 0 ', 230.0000,1, 303,  28,   1,1.01393604, -55.242604, 1.10000, 0.90000, 1.10000, 0.90000
3003002,'KERRVILLE 1 ', 115.0000,1, 303,  28,   1,1.00197256, -57.672321, 1.10000, 0.90000, 1.10000, 0.90000
3003003,'SWEETWATER~8', 115.0000,1, 303,  27,   1,1.01933622, -18.196001, 1.10000, 0.90000, 1.10000, 0.90000
3003004,'SWEETWATER~9',  18.0000,2, 303,  27,   1,1.01446640, -16.611286, 1.10000, 0.90000, 1.10000, 0.90000
3003005,'LEAKEY 0    ', 115.0000,1, 303,  28,   1,1.02008975, -57.627433, 1.10000, 0.90000, 1.10000, 0.90000
3003006,'HAMLIN 0    ', 115.0000,1, 303,  27,   1,1.00904846, -26.815377, 1.10000, 0.90000, 1.10000, 0.90000
3003007,'MERKEL 3 0  ', 115.0000,1, 303,  27,   1,1.02110803, -24.642078, 1.10000, 0.90000, 1.10000, 0.90000
3003008,'COLEMAN 0   ', 115.0000,1, 303,  27,   1,1.01115835, -36.938223, 1.10000, 0.90000, 1.10000, 0.90000
3003009,'SONORA 0    ', 115.0000,1, 303,  28,   1,1.02356696, -30.910489, 1.10000, 0.90000, 1.10000, 0.90000
3003010,'CAMP WOOD 0 ', 115.0000,1, 303,  28,   1,1.00258172, -56.574884, 1.10000, 0.90000, 1.10000, 0.90000
3003011,'LLANO 0     ', 115.0000,1, 303,  28,   1,1.01711416, -60.598162, 1.10000, 0.90000, 1.10000, 0.90000
3003012,'WILLOW CIT~1', 115.0000,1, 303,  28,   1,1.01844382, -60.198405, 1.10000, 0.90000, 1.10000, 0.90000
3003013,'ABILENE 4 0 ', 115.0000,1, 303,  27,   1,1.02999997, -28.485801, 1.10000, 0.90000, 1.10000, 0.90000
3003014,'KINGSLAND 0 ', 115.0000,1, 303,  28,   1,1.02120543, -52.831503, 1.10000, 0.90000, 1.10000, 0.90000
3003015,'ROSCOE 6 0  ', 115.0000,1, 303,  27,   1,1.01665676, -17.040342, 1.10000, 0.90000, 1.10000, 0.90000
3003016,'BLACKWELL 0 ', 115.0000,1, 303,  27,   1,1.01401210, -21.867798, 1.10000, 0.90000, 1.10000, 0.90000
3003017,'BLACKWELL 1 ',  18.0000,2, 303,  27,   1,1.00999999, -16.681858, 1.10000, 0.90000, 1.10000, 0.90000
3003018,'CHRISTOVAL 0', 230.0000,1, 303,  27,   1,1.03123617, -28.834019, 1.10000, 0.90000, 1.10000, 0.90000
3003019,'CHRISTOVAL 1', 115.0000,1, 303,  27,   1,1.02999997, -30.429285, 1.10000, 0.90000, 1.10000, 0.90000
3003020,'CHRISTOVAL 2',  13.8000,2, 303,  27,   1,1.02999997, -24.716626, 1.10000, 0.90000, 1.10000, 0.90000
3003021,'LUEDERS 0   ', 115.0000,1, 303,  27,   1,1.01001358, -35.534121, 1.10000, 0.90000, 1.10000, 0.90000
3003022,'COLORADO C~1', 115.0000,1, 303,  27,   1,1.00029314, -18.222002, 1.10000, 0.90000, 1.10000, 0.90000
3003023,'STAMFORD 0  ', 115.0000,1, 303,  27,   1,1.02999997, -26.995464, 1.10000, 0.90000, 1.10000, 0.90000
3003024,'ELDORADO 0  ', 115.0000,1, 303,  28,   1,1.02648032, -30.871072, 1.10000, 0.90000, 1.10000, 0.90000
3003025,'SAN SABA 0  ', 115.0000,1, 303,  28,   1,1.00594103, -45.031543, 1.10000, 0.90000, 1.10000, 0.90000
3003026,'ABILENE 2 0 ', 230.0000,1, 303,  27,   1,1.03076267, -36.504137, 1.10000, 0.90000, 1.10000, 0.90000
3003027,'ABILENE 2 1 ', 115.0000,1, 303,  27,   1,1.02560782, -37.081804, 1.10000, 0.90000, 1.10000, 0.90000
3003028,'ABILENE 2 2 ',  18.0000,2, 303,  27,   1,1.03999996, -33.923244, 1.10000, 0.90000, 1.10000, 0.90000
3003029,'LOMETA 0    ', 115.0000,1, 303,  28,   1,1.03119850, -53.153587, 1.10000, 0.90000, 1.10000, 0.90000
3003030,'SAN ANGELO~1', 115.0000,1, 303,  27,   1,1.02999997, -39.752842, 1.10000, 0.90000, 1.10000, 0.90000
3003031,'TUSCOLA 0   ', 115.0000,1, 303,  27,   1,1.00477707, -26.130499, 1.10000, 0.90000, 1.10000, 0.90000
3003032,'ABILENE 7 0 ', 115.0000,1, 303,  27,   1,1.00743616, -26.990491, 1.10000, 0.90000, 1.10000, 0.90000
3003033,'SNYDER 1 0  ', 115.0000,1, 303,  27,   1,1.00964582, -15.203783, 1.10000, 0.90000, 1.10000, 0.90000
3003034,'SNYDER 1 1  ',  22.0000,2, 303,  27,   1,1.02999997,  -5.942933, 1.10000, 0.90000, 1.10000, 0.90000
3003035,'CHEROKEE 0  ', 115.0000,1, 303,  28,   1,1.00897694, -44.163764, 1.10000, 0.90000, 1.10000, 0.90000
3003036,'RICHLAND S~1', 115.0000,1, 303,  28,   1,1.00879300, -41.437436, 1.10000, 0.90000, 1.10000, 0.90000
3003037,'ROSCOE 2 0  ', 230.0000,1, 303,  27,   1,1.03065836, -25.558663, 1.10000, 0.90000, 1.10000, 0.90000
3003038,'ROSCOE 2 1  ', 115.0000,1, 303,  27,   1,1.00951076, -20.206520, 1.10000, 0.90000, 1.10000, 0.90000
3003039,'ROSCOE 2 2  ',  13.8000,2, 303,  27,   1,1.03999996, -22.986817, 1.10000, 0.90000, 1.10000, 0.90000
3003040,'BALLINGER 0 ', 115.0000,1, 303,  27,   1,1.00406802, -34.164593, 1.10000, 0.90000, 1.10000, 0.90000
3003041,'SILVER 0    ', 230.0000,1, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003042,'SILVER 1    ', 115.0000,1, 303,  27,   1,1.00968075, -18.741003, 1.10000, 0.90000, 1.10000, 0.90000
3003043,'SILVER 2    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003044,'SILVER 3    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003045,'SILVER 4    ',  13.8000,2, 303,  27,   1,1.02828157, -29.045646, 1.10000, 0.90000, 1.10000, 0.90000
3003046,'ROSCOE 5 0  ', 230.0000,1, 303,  27,   1,1.02999997, -34.408031, 1.10000, 0.90000, 1.10000, 0.90000
3003047,'ROSCOE 5 1  ', 115.0000,1, 303,  27,   1,1.02999997, -20.534890, 1.10000, 0.90000, 1.10000, 0.90000
3003048,'ROSCOE 5 2  ', 500.0000,2, 303,  27,   1,1.02682865, -41.080610, 1.10000, 0.90000, 1.10000, 0.90000
3003049,'ANSON 0     ', 115.0000,1, 303,  27,   1,1.01048219, -29.945745, 1.10000, 0.90000, 1.10000, 0.90000
3003050,'DEL RIO 0   ', 230.0000,1, 303,  28,   1,1.02999997, -33.617501, 1.10000, 0.90000, 1.10000, 0.90000
3003051,'DEL RIO 1   ', 115.0000,1, 303,  28,   1,1.02999997, -35.446691, 1.10000, 0.90000, 1.10000, 0.90000
3003052,'HUNT 0      ', 115.0000,1, 303,  28,   1,1.00630736, -58.046595, 1.10000, 0.90000, 1.10000, 0.90000
3003053,'WINGATE 0   ', 230.0000,1, 303,  27,   1,1.03193796, -27.001128, 1.10000, 0.90000, 1.10000, 0.90000
3003054,'WINGATE 1   ', 115.0000,1, 303,  27,   1,1.01295197, -26.561054, 1.10000, 0.90000, 1.10000, 0.90000
3003055,'WINGATE 2   ',  13.8000,2, 303,  27,   1,1.03999996, -24.119918, 1.10000, 0.90000, 1.10000, 0.90000
3003056,'WINGATE 3   ',  13.8000,2, 303,  27,   1,1.03999996, -21.545605, 1.10000, 0.90000, 1.10000, 0.90000
3003057,'WINGATE 4   ',  13.8000,2, 303,  27,   1,1.03999996, -21.708790, 1.10000, 0.90000, 1.10000, 0.90000
3003058,'STERLING C~1', 230.0000,1, 303,  27,   1,1.03469813, -23.800742, 1.10000, 0.90000, 1.10000, 0.90000
3003059,'STERLING C~2', 115.0000,1, 303,  27,   1,1.01552618, -17.206826, 1.10000, 0.90000, 1.10000, 0.90000
3003060,'STERLING C~3',  18.0000,2, 303,  27,   1,1.03999996, -16.250673, 1.10000, 0.90000, 1.10000, 0.90000
3003061,'STERLING C~4',  18.0000,2, 303,  27,   1,1.03999996, -18.416434, 1.10000, 0.90000, 1.10000, 0.90000
3003062,'STERLING C~5',  18.0000,2, 303,  27,   1,1.03999996, -21.087249, 1.10000, 0.90000, 1.10000, 0.90000
3003063,'STERLING C~6',  18.0000,2, 303,  27,   1,1.03999996, -19.937259, 1.10000, 0.90000, 1.10000, 0.90000
3003064,'ROSCOE 4 0  ', 115.0000,1, 303,  27,   1,1.02270257, -18.450144, 1.10000, 0.90000, 1.10000, 0.90000
3003065,'ROSCOE 4 1  ',  18.0000,2, 303,  27,   1,1.00148845, -12.367195, 1.10000, 0.90000, 1.10000, 0.90000
3003066,'BRADY 0     ', 115.0000,1, 303,  28,   1,1.01440990, -42.427199, 1.10000, 0.90000, 1.10000, 0.90000
3003067,'TRENT 1 0   ', 115.0000,1, 303,  27,   1,1.02964592, -19.752035, 1.10000, 0.90000, 1.10000, 0.90000
3003068,'TRENT 1 1   ',  20.0000,2, 303,  27,   1,1.03999996, -16.861080, 1.10000, 0.90000, 1.10000, 0.90000
3003069,'OVALO 0     ', 115.0000,1, 303,  27,   1,1.00734735, -29.466556, 1.10000, 0.90000, 1.10000, 0.90000
3003070,'NOLAN 0     ', 115.0000,1, 303,  27,   1,1.02090073, -21.015941, 1.10000, 0.90000, 1.10000, 0.90000
3003071,'NOLAN 1     ',  24.0000,2, 303,  27,   1,1.00648856, -16.450178, 1.10000, 0.90000, 1.10000, 0.90000
3003072,'MILES 0     ', 115.0000,1, 303,  27,   1,1.02052927, -38.379451, 1.10000, 0.90000, 1.10000, 0.90000
3003073,'BRACKETTVI~3', 115.0000,1, 303,  28,   1,1.00406599, -53.712935, 1.10000, 0.90000, 1.10000, 0.90000
3003074,'BRACKETTVI~4',  13.8000,2, 303,  28,   1,1.00000000, -51.193757, 1.10000, 0.90000, 1.10000, 0.90000
3003075,'MASON 0     ', 115.0000,1, 303,  28,   1,1.01484025, -39.966562, 1.10000, 0.90000, 1.10000, 0.90000
3003076,'BRACKETTVI~5', 115.0000,1, 303,  28,   1,1.00129223, -55.171860, 1.10000, 0.90000, 1.10000, 0.90000
3003077,'ABILENE 6 0 ', 115.0000,1, 303,  27,   1,1.00969660, -27.946201, 1.10000, 0.90000, 1.10000, 0.90000
3003078,'HERMLEIGH 0 ', 230.0000,1, 303,  27,   1,1.02728105, -25.933141, 1.10000, 0.90000, 1.10000, 0.90000
3003079,'HERMLEIGH 1 ', 161.0000,1, 303,  27,   1,1.02179146, -24.232482, 1.10000, 0.90000, 1.10000, 0.90000
3003080,'HERMLEIGH 2 ', 115.0000,1, 303,  27,   1,1.01057076, -21.296728, 1.10000, 0.90000, 1.10000, 0.90000
3003081,'HERMLEIGH 3 ',  20.0000,2, 303,  27,   1,1.03999996, -19.874163, 1.10000, 0.90000, 1.10000, 0.90000
3003082,'MERKEL 1 0  ', 230.0000,1, 303,  27,   1,1.02606320, -27.867078, 1.10000, 0.90000, 1.10000, 0.90000
3003083,'MERKEL 1 1  ', 115.0000,1, 303,  27,   1,1.01820660, -24.129557, 1.10000, 0.90000, 1.10000, 0.90000
3003084,'MERKEL 1 2  ',  13.8000,2, 303,  27,   1,1.00000000, -18.071028, 1.10000, 0.90000, 1.10000, 0.90000
3003085,'LORAINE 1 0 ', 115.0000,1, 303,  27,   1,1.00858533, -18.523811, 1.10000, 0.90000, 1.10000, 0.90000
3003086,'LORAINE 1 1 ',  13.2000,2, 303,  27,   1,1.00000000, -11.601595, 1.10000, 0.90000, 1.10000, 0.90000
3003087,'LORAINE 1 2 ',  13.2000,2, 303,  27,   1,1.00858533, -18.523811, 1.10000, 0.90000, 1.10000, 0.90000
3003088,'ABILENE 1 0 ', 230.0000,1, 303,  27,   1,1.02999997, -33.022411, 1.10000, 0.90000, 1.10000, 0.90000
3003089,'ABILENE 1 1 ', 161.0000,1, 303,  27,   1,1.02953613, -35.642646, 1.10000, 0.90000, 1.10000, 0.90000
3003090,'ABILENE 1 2 ', 161.0000,1, 303,  27,   1,1.02963161, -36.300611, 1.10000, 0.90000, 1.10000, 0.90000
3003091,'ABILENE 1 3 ', 115.0000,1, 303,  27,   1,1.02999997, -37.188184, 1.10000, 0.90000, 1.10000, 0.90000
3003092,'ABILENE 1 4 ',  13.8000,2, 303,  27,   1,1.03999996, -26.233998, 1.10000, 0.90000, 1.10000, 0.90000
3003093,'ROCKSPRING~1', 115.0000,1, 303,  28,   1,1.00410903, -57.396675, 1.10000, 0.90000, 1.10000, 0.90000
3003094,'MERKEL 2 0  ', 115.0000,1, 303,  27,   1,1.01972866, -23.186006, 1.10000, 0.90000, 1.10000, 0.90000
3003095,'MERKEL 2 1  ',  18.0000,2, 303,  27,   1,1.03999996, -15.285260, 1.10000, 0.90000, 1.10000, 0.90000
3003096,'FLUVANNA 2 0', 230.0000,1, 303,  27,   1,1.02586114, -22.072354, 1.10000, 0.90000, 1.10000, 0.90000
3003097,'FLUVANNA 2 1', 115.0000,1, 303,  27,   1,1.02130139, -20.188984, 1.10000, 0.90000, 1.10000, 0.90000
3003098,'FLUVANNA 2 2',  13.8000,2, 303,  27,   1,1.03999996, -13.435155, 1.10000, 0.90000, 1.10000, 0.90000
3003099,'DYESS AFB 0 ', 115.0000,1, 303,  27,   1,1.00714290, -28.716257, 1.10000, 0.90000, 1.10000, 0.90000
3003100,'HAWLEY 0    ', 115.0000,1, 303,  27,   1,1.00990689, -34.739660, 1.10000, 0.90000, 1.10000, 0.90000
3003101,'BUCHANAN D~4', 115.0000,1, 303,  28,   1,1.01099122, -47.488803, 1.10000, 0.90000, 1.10000, 0.90000
3003102,'ABILENE 3 0 ', 115.0000,1, 303,  27,   1,1.02053010, -37.325713, 1.10000, 0.90000, 1.10000, 0.90000
3003103,'SWEETWATE~16', 115.0000,1, 303,  27,   1,1.01192391, -20.615364, 1.10000, 0.90000, 1.10000, 0.90000
3003104,'BUCHANAN D~1', 115.0000,1, 303,  28,   1,1.01679325, -47.058876, 1.10000, 0.90000, 1.10000, 0.90000
3003105,'BUCHANAN D~2',  13.2000,2, 303,  28,   1,1.01466298, -41.527878, 1.10000, 0.90000, 1.10000, 0.90000
3003106,'BUCHANAN D~3',  13.2000,2, 303,  28,   1,1.00797284, -40.506775, 1.10000, 0.90000, 1.10000, 0.90000
3003107,'INGRAM 0    ', 115.0000,1, 303,  28,   1,1.00147545, -58.176348, 1.10000, 0.90000, 1.10000, 0.90000
3003108,'KEMPNER 0   ', 115.0000,1, 303,  28,   1,1.01281703, -56.319670, 1.10000, 0.90000, 1.10000, 0.90000
3003109,'FLUVANNA 1 0', 115.0000,1, 303,  27,   1,1.02120626, -18.774580, 1.10000, 0.90000, 1.10000, 0.90000
3003110,'FLUVANNA 1 1',  13.8000,2, 303,  27,   1,1.03999996, -11.287086, 1.10000, 0.90000, 1.10000, 0.90000
3003111,'STERLING C~7', 115.0000,1, 303,  27,   1,1.01383150, -16.381235, 1.10000, 0.90000, 1.10000, 0.90000
3003112,'STERLING C~8',  18.0000,2, 303,  27,   1,1.00000000,  -8.246389, 1.10000, 0.90000, 1.10000, 0.90000
3003113,'STERLING C~9',  18.0000,2, 303,  27,   1,1.00000000,  -8.247244, 1.10000, 0.90000, 1.10000, 0.90000
3003114,'SAN ANGELO~2', 115.0000,1, 303,  27,   1,1.01869202, -34.148904, 1.10000, 0.90000, 1.10000, 0.90000
3003115,'ROTAN 0     ', 115.0000,1, 303,  27,   1,1.00821209, -22.106025, 1.10000, 0.90000, 1.10000, 0.90000
3003116,'SYNDER 0    ', 115.0000,1, 303,  27,   1,1.00653350, -15.460364, 1.10000, 0.90000, 1.10000, 0.90000
3003117,'SYNDER 1    ',  13.8000,2, 303,  27,   1,1.00000000, -12.408442, 1.10000, 0.90000, 1.10000, 0.90000
3003118,'SYNDER 2    ',  13.8000,2, 303,  27,   1,1.00000000, -11.438297, 1.10000, 0.90000, 1.10000, 0.90000
3003119,'BRACKETTVI~1', 115.0000,1, 303,  28,   1,1.02918696, -51.228973, 1.10000, 0.90000, 1.10000, 0.90000
3003120,'BRACKETTVI~2',  13.8000,2, 303,  28,   1,1.02956879, -49.770301, 1.10000, 0.90000, 1.10000, 0.90000
3003121,'ROSCOE 1 0  ', 115.0000,1, 303,  27,   1,1.01896942, -16.455497, 1.10000, 0.90000, 1.10000, 0.90000
3003122,'ROSCOE 1 1  ',  18.0000,2, 303,  27,   1,1.00000000,  -7.613164, 1.10000, 0.90000, 1.10000, 0.90000
3003123,'UVALDE 0    ', 115.0000,1, 303,  28,   1,0.99791789, -56.239518, 1.10000, 0.90000, 1.10000, 0.90000
3003124,'FREDERICKS~1', 115.0000,1, 303,  28,   1,1.02999997, -59.157341, 1.10000, 0.90000, 1.10000, 0.90000
3003125,'ABILENE 5 0 ', 115.0000,1, 303,  27,   1,1.01380467, -37.355531, 1.10000, 0.90000, 1.10000, 0.90000
3003126,'SABINAL 0   ', 115.0000,1, 303,  28,   1,1.02999997, -56.697090, 1.10000, 0.90000, 1.10000, 0.90000
3003127,'SWEETWATER~3', 115.0000,2, 303,  27,   1,1.02027285, -16.474544, 1.10000, 0.90000, 1.10000, 0.90000
3003128,'LORAINE 2 0 ', 115.0000,1, 303,  27,   1,1.01183188, -18.141215, 1.10000, 0.90000, 1.10000, 0.90000
3003129,'ROSCOE 3 0  ', 115.0000,2, 303,  27,   1,1.02805567, -16.931593, 1.10000, 0.90000, 1.10000, 0.90000
3003130,'SAN ANGELO~3', 115.0000,1, 303,  27,   1,1.01462388, -18.960632, 1.10000, 0.90000, 1.10000, 0.90000
3003131,'TUSOCOLA 0  ', 115.0000,2, 303,  27,   1,1.01999998, -22.013884, 1.10000, 0.90000, 1.10000, 0.90000
3003132,'EDEN 0      ', 115.0000,1, 303,  28,   1,1.01606274, -40.073218, 1.10000, 0.90000, 1.10000, 0.90000
3003133,'SNYDER 2 0  ', 230.0000,2, 303,  27,   1,1.02400732, -22.472296, 1.10000, 0.90000, 1.10000, 0.90000
3003134,'SNYDER 2 1  ', 161.0000,1, 303,  27,   1,1.02298224, -23.086651, 1.10000, 0.90000, 1.10000, 0.90000
3003135,'SNYDER 2 2  ', 161.0000,1, 303,  27,   1,1.01211488, -19.517732, 1.10000, 0.90000, 1.10000, 0.90000
3003136,'SNYDER 2 3  ', 115.0000,1, 303,  27,   1,1.00382411, -15.804704, 1.10000, 0.90000, 1.10000, 0.90000
3003137,'SWEETWATER~1', 115.0000,2, 303,  27,   1,1.02442074, -23.532046, 1.10000, 0.90000, 1.10000, 0.90000
3003138,'MENARD 0    ', 115.0000,1, 303,  28,   1,1.02461147, -38.676469, 1.10000, 0.90000, 1.10000, 0.90000
3003139,'WINTERS 0   ', 115.0000,1, 303,  27,   1,0.99866098, -29.475367, 1.10000, 0.90000, 1.10000, 0.90000
3003140,'GOLDSBORO 0 ', 115.0000,1, 303,  27,   1,1.00499618, -29.962766, 1.10000, 0.90000, 1.10000, 0.90000
3003141,'SWEETWATER~6', 115.0000,2, 303,  27,   1,1.02118957, -17.786434, 1.10000, 0.90000, 1.10000, 0.90000
3003142,'GOODFELLOW~1', 115.0000,1, 303,  27,   1,1.02999997, -39.832803, 1.10000, 0.90000, 1.10000, 0.90000
3003143,'SANTA ANNA 0', 115.0000,1, 303,  28,   1,1.02999997, -38.789512, 1.10000, 0.90000, 1.10000, 0.90000
3003144,'ROWENA 0    ', 115.0000,1, 303,  28,   1,1.02152765, -39.604753, 1.10000, 0.90000, 1.10000, 0.90000
3003145,'TRENT 2 0   ', 115.0000,1, 303,  27,   1,1.01325274, -23.716476, 1.10000, 0.90000, 1.10000, 0.90000
3003146,'JUNCTION 0  ', 115.0000,1, 303,  28,   1,1.02999997, -35.271753, 1.10000, 0.90000, 1.10000, 0.90000
3003147,'LAMPASAS 0  ', 115.0000,1, 303,  28,   1,1.02999997, -55.391782, 1.10000, 0.90000, 1.10000, 0.90000
3004002,'LAUGHLIN A~1', 115.0000,1, 304,  20,   1,1.02012086, -52.305104, 1.10000, 0.90000, 1.10000, 0.90000
3004003,'EDINBURG 3 0', 115.0000,1, 304,  19,   1,1.01924741, -71.028640, 1.10000, 0.90000, 1.10000, 0.90000
3004004,'LAREDO 7 0  ', 230.0000,1, 304,  20,   1,1.02688515, -55.266397, 1.10000, 0.90000, 1.10000, 0.90000
3004005,'LAREDO 7 1  ', 115.0000,1, 304,  20,   1,1.02999997, -59.411478, 1.10000, 0.90000, 1.10000, 0.90000
3004006,'BRUNI 2 0   ', 115.0000,1, 304,  20,   1,1.02937126, -54.742675, 1.10000, 0.90000, 1.10000, 0.90000
3004007,'MCALLEN 2 0 ', 115.0000,1, 304,  19,   1,1.01694810, -71.635523, 1.10000, 0.90000, 1.10000, 0.90000
3004008,'POTEET 0    ', 115.0000,1, 304,  20,   1,0.99999082, -54.244304, 1.10000, 0.90000, 1.10000, 0.90000
3004009,'SARITA 3 0  ', 115.0000,1, 304,  21,   1,1.02614295, -45.624431, 1.10000, 0.90000, 1.10000, 0.90000
3004010,'SARITA 3 1  ',  20.0000,2, 304,  21,   1,1.02999997, -42.784243, 1.10000, 0.90000, 1.10000, 0.90000
3004011,'HEBBRONVIL~1', 115.0000,1, 304,  19,   1,1.02544188, -56.700406, 1.10000, 0.90000, 1.10000, 0.90000
3004012,'PROGRESO 0  ', 115.0000,1, 304,  19,   1,1.02999997, -67.917045, 1.10000, 0.90000, 1.10000, 0.90000
3004013,'EDINBURG 2 0', 115.0000,1, 304,  19,   1,1.02132499, -70.231741, 1.10000, 0.90000, 1.10000, 0.90000
3004014,'EAGLE PASS 0', 230.0000,1, 304,  20,   1,1.02717268, -52.280034, 1.10000, 0.90000, 1.10000, 0.90000
3004015,'EAGLE PASS 1', 115.0000,1, 304,  20,   1,1.02999997, -53.748514, 1.10000, 0.90000, 1.10000, 0.90000
3004016,'CHARLOTTE 0 ', 115.0000,1, 304,  20,   1,1.01263475, -49.607777, 1.10000, 0.90000, 1.10000, 0.90000
3004017,'CORPUS CH~24', 115.0000,1, 304,  21,   1,1.01817501, -47.513036, 1.10000, 0.90000, 1.10000, 0.90000
3004018,'WOODSBORO 0 ', 115.0000,1, 304,  21,   1,1.01668692, -46.582297, 1.10000, 0.90000, 1.10000, 0.90000
3004019,'MERCEDES 0  ', 115.0000,1, 304,  19,   1,1.00323319, -66.226436, 1.10000, 0.90000, 1.10000, 0.90000
3004020,'CORPUS CH~13', 115.0000,1, 304,  21,   1,0.99218482, -49.368857, 1.10000, 0.90000, 1.10000, 0.90000
3004021,'EDCOUCH 0   ', 115.0000,1, 304,  19,   1,1.01129591, -65.611624, 1.10000, 0.90000, 1.10000, 0.90000
3004022,'ENCINAL 0   ', 115.0000,1, 304,  20,   1,1.01660061, -58.911037, 1.10000, 0.90000, 1.10000, 0.90000
3004023,'MOORE 0     ', 115.0000,1, 304,  20,   1,1.01382577, -51.725132, 1.10000, 0.90000, 1.10000, 0.90000
3004024,'CHRISTINE 0 ', 230.0000,1, 304,  20,   1,1.02193403, -41.708933, 1.10000, 0.90000, 1.10000, 0.90000
3004025,'CHRISTINE 1 ', 115.0000,1, 304,  20,   1,1.02022171, -45.582552, 1.10000, 0.90000, 1.10000, 0.90000
3004026,'CHRISTINE 2 ',  13.8000,2, 304,  20,   1,1.02999997, -34.286692, 1.10000, 0.90000, 1.10000, 0.90000
3004027,'MCALLEN 3 0 ', 115.0000,1, 304,  19,   1,1.02419913, -71.619697, 1.10000, 0.90000, 1.10000, 0.90000
3004028,'FANNIN 0    ', 230.0000,1, 304,  21,   1,1.01640511, -33.382836, 1.10000, 0.90000, 1.10000, 0.90000
3004029,'FANNIN 1    ', 115.0000,1, 304,  21,   1,1.01689196, -35.331896, 1.10000, 0.90000, 1.10000, 0.90000
3004030,'FANNIN 2    ',  13.8000,2, 304,  21,   1,1.00999999, -29.953494, 1.10000, 0.90000, 1.10000, 0.90000
3004031,'SAN YGNACI~1', 115.0000,1, 304,  20,   1,1.02618480, -56.908562, 1.10000, 0.90000, 1.10000, 0.90000
3004032,'KINGSVILLE 0', 115.0000,1, 304,  21,   1,0.99449402, -54.073371, 1.10000, 0.90000, 1.10000, 0.90000
3004033,'LAREDO 6 0  ', 115.0000,1, 304,  20,   1,1.01078856, -57.969031, 1.10000, 0.90000, 1.10000, 0.90000
3004034,'HIDALGO 0   ', 115.0000,1, 304,  19,   1,1.01519620, -70.127553, 1.10000, 0.90000, 1.10000, 0.90000
3004035,'CORPUS CH~15', 115.0000,1, 304,  21,   1,0.99312603, -47.841606, 1.10000, 0.90000, 1.10000, 0.90000
3004036,'CRYSTAL CI~1', 115.0000,1, 304,  20,   1,1.00236273, -54.847222, 1.10000, 0.90000, 1.10000, 0.90000
3004037,'SINTON 0    ', 115.0000,1, 304,  21,   1,1.02999997, -48.501815, 1.10000, 0.90000, 1.10000, 0.90000
3004038,'BEEVILLE 0  ', 115.0000,1, 304,  21,   1,1.00477827, -47.927103, 1.10000, 0.90000, 1.10000, 0.90000
3004039,'MISSION 4 0 ', 230.0000,1, 304,  19,   1,1.01987910, -60.052594, 1.10000, 0.90000, 1.10000, 0.90000
3004040,'MISSION 4 1 ', 115.0000,1, 304,  19,   1,1.02999997, -63.611403, 1.10000, 0.90000, 1.10000, 0.90000
3004041,'SAN JUAN 0  ', 230.0000,1, 304,  19,   1,1.01423728, -64.519032, 1.10000, 0.90000, 1.10000, 0.90000
3004042,'SAN JUAN 1  ', 115.0000,1, 304,  19,   1,1.02175725, -69.614162, 1.10000, 0.90000, 1.10000, 0.90000
3004043,'FALCON HEI~5', 115.0000,1, 304,  19,   1,1.01720691, -57.020636, 1.10000, 0.90000, 1.10000, 0.90000
3004044,'FALCON HEI~1', 115.0000,1, 304,  19,   1,1.01825655, -55.735078, 1.10000, 0.90000, 1.10000, 0.90000
3004045,'FALCON HEI~2',  13.8000,2, 304,  19,   1,1.01999998, -47.391223, 1.10000, 0.90000, 1.10000, 0.90000
3004046,'FALCON HEI~3',  13.8000,2, 304,  19,   1,1.01999998, -51.871011, 1.10000, 0.90000, 1.10000, 0.90000
3004047,'FALCON HEI~4',  13.8000,2, 304,  19,   1,1.01999998, -54.348433, 1.10000, 0.90000, 1.10000, 0.90000
3004048,'LA JOYA 0   ', 115.0000,1, 304,  19,   1,1.01086617, -65.098028, 1.10000, 0.90000, 1.10000, 0.90000
3004049,'SEBASTIAN ~3', 115.0000,1, 304,  19,   1,1.01500666, -59.367601, 1.10000, 0.90000, 1.10000, 0.90000
3004050,'SEBASTIAN ~4',  13.8000,2, 304,  19,   1,1.00472462, -55.979172, 1.10000, 0.90000, 1.10000, 0.90000
3004051,'BISHOP 0    ', 115.0000,1, 304,  21,   1,0.99959242, -53.550879, 1.10000, 0.90000, 1.10000, 0.90000
3004052,'BISHOP 1    ',  18.0000,2, 304,  21,   1,1.03547060, -49.474277, 1.10000, 0.90000, 1.10000, 0.90000
3004053,'ARMSTRONG ~8', 115.0000,1, 304,  19,   1,1.01833928, -49.539854, 1.10000, 0.90000, 1.10000, 0.90000
3004054,'SKIDMORE 0  ', 115.0000,1, 304,  21,   1,1.01759243, -48.328127, 1.10000, 0.90000, 1.10000, 0.90000
3004055,'CORPUS CH~29', 115.0000,1, 304,  21,   1,0.99519104, -46.665471, 1.10000, 0.90000, 1.10000, 0.90000
3004056,'GREGORY 0   ', 230.0000,1, 304,  21,   1,1.02193081, -38.112380, 1.10000, 0.90000, 1.10000, 0.90000
3004057,'GREGORY 1   ', 115.0000,1, 304,  21,   1,1.00589168, -43.562888, 1.10000, 0.90000, 1.10000, 0.90000
3004058,'GREGORY 2   ',  13.8000,2, 304,  21,   1,1.02999997, -34.920524, 1.10000, 0.90000, 1.10000, 0.90000
3004059,'GREGORY 3   ',  13.8000,2, 304,  21,   1,1.02999997, -35.836671, 1.10000, 0.90000, 1.10000, 0.90000
3004060,'GREGORY 4   ',  13.8000,2, 304,  21,   1,1.02999997, -32.362457, 1.10000, 0.90000, 1.10000, 0.90000
3004061,'GREGORY 5   ',  13.8000,2, 304,  21,   1,1.02999997, -33.420310, 1.10000, 0.90000, 1.10000, 0.90000
3004062,'GREGORY 6   ',  13.8000,2, 304,  21,   1,1.02999997, -31.394811, 1.10000, 0.90000, 1.10000, 0.90000
3004063,'GREGORY 7   ',  13.8000,2, 304,  21,   1,1.02999997, -34.103613, 1.10000, 0.90000, 1.10000, 0.90000
3004064,'CORPUS CH~16', 115.0000,1, 304,  21,   1,1.00112736, -47.076000, 1.10000, 0.90000, 1.10000, 0.90000
3004065,'CORPUS CH~17',  18.0000,2, 304,  21,   1,1.01999998, -42.078316, 1.10000, 0.90000, 1.10000, 0.90000
3004066,'WESLACO 0   ', 115.0000,1, 304,  19,   1,1.02999997, -72.172703, 1.10000, 0.90000, 1.10000, 0.90000
3004067,'HARLINGEN ~1', 115.0000,1, 304,  19,   1,1.00400209, -63.430532, 1.10000, 0.90000, 1.10000, 0.90000
3004068,'ELSA 0      ', 115.0000,1, 304,  19,   1,1.02648842, -71.608871, 1.10000, 0.90000, 1.10000, 0.90000
3004069,'CORPUS CH~14', 115.0000,1, 304,  21,   1,1.00177467, -46.927091, 1.10000, 0.90000, 1.10000, 0.90000
3004070,'BROWNSVIL~13', 230.0000,1, 304,  19,   1,1.01431060, -50.301929, 1.10000, 0.90000, 1.10000, 0.90000
3004071,'BROWNSVIL~14', 115.0000,1, 304,  19,   1,0.99764746, -54.768118, 1.10000, 0.90000, 1.10000, 0.90000
3004072,'CORPUS CHR~7', 115.0000,1, 304,  21,   1,1.00246704, -46.600584, 1.10000, 0.90000, 1.10000, 0.90000
3004073,'MISSION 1 0 ', 230.0000,1, 304,  19,   1,1.01959562, -60.241374, 1.10000, 0.90000, 1.10000, 0.90000
3004074,'MISSION 1 1 ', 115.0000,1, 304,  19,   1,1.02777755, -62.752684, 1.10000, 0.90000, 1.10000, 0.90000
3004075,'MISSION 1 2 ',  24.0000,2, 304,  19,   1,1.01959562, -60.241374, 1.10000, 0.90000, 1.10000, 0.90000
3004076,'MISSION 1 3 ',  24.0000,2, 304,  19,   1,1.02999997, -54.492127, 1.10000, 0.90000, 1.10000, 0.90000
3004077,'MISSION 1 4 ',  24.0000,2, 304,  19,   1,1.02999997, -56.585966, 1.10000, 0.90000, 1.10000, 0.90000
3004078,'CORPUS CH~28', 115.0000,1, 304,  21,   1,0.99250931, -47.110417, 1.10000, 0.90000, 1.10000, 0.90000
3004079,'MISSION 3 0 ', 115.0000,1, 304,  19,   1,1.02161646, -66.643290, 1.10000, 0.90000, 1.10000, 0.90000
3004080,'CORPUS CH~18', 230.0000,1, 304,  21,   1,1.03095210, -43.187792, 1.10000, 0.90000, 1.10000, 0.90000
3004081,'CORPUS CH~19', 115.0000,1, 304,  21,   1,1.02184725, -46.644222, 1.10000, 0.90000, 1.10000, 0.90000
3004082,'CORPUS CH~20',  13.8000,2, 304,  21,   1,1.03999996, -36.628071, 1.10000, 0.90000, 1.10000, 0.90000
3004083,'CORPUS CH~21',  13.8000,2, 304,  21,   1,1.03999996, -37.146995, 1.10000, 0.90000, 1.10000, 0.90000
3004084,'CORPUS CH~22',  13.8000,2, 304,  21,   1,1.03999996, -39.898116, 1.10000, 0.90000, 1.10000, 0.90000
3004085,'CORPUS CH~23',  13.8000,2, 304,  21,   1,1.03999996, -41.210793, 1.10000, 0.90000, 1.10000, 0.90000
3004086,'RIO HONDO 0 ', 115.0000,1, 304,  19,   1,1.02999997, -60.004694, 1.10000, 0.90000, 1.10000, 0.90000
3004087,'CORPUS CH~25', 115.0000,1, 304,  21,   1,1.02999997, -48.250307, 1.10000, 0.90000, 1.10000, 0.90000
3004088,'PHARR 0     ', 115.0000,1, 304,  19,   1,1.02999997, -71.289621, 1.10000, 0.90000, 1.10000, 0.90000
3004089,'SANTA ROSA~1', 115.0000,1, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004090,'SANTA ROSA~2',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004091,'SANTA ROSA~3',  13.8000,2, 304,  19,   1,1.00999999, -60.731378, 1.10000, 0.90000, 1.10000, 0.90000
3004092,'SANTA ROSA~4',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004093,'SANTA ROSA~5',  13.8000,2, 304,  19,   1,1.00999999, -59.547481, 1.10000, 0.90000, 1.10000, 0.90000
3004094,'SANTA ROSA~6',  13.8000,2, 304,  19,   1,1.00999999, -61.922181, 1.10000, 0.90000, 1.10000, 0.90000
3004095,'SANTA ROSA~7',  13.8000,2, 304,  19,   1,1.00999999, -60.436922, 1.10000, 0.90000, 1.10000, 0.90000
3004096,'SANTA ROSA~8',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004097,'SANTA ROSA~9',  13.8000,2, 304,  19,   1,1.00999999, -60.046215, 1.10000, 0.90000, 1.10000, 0.90000
3004098,'SANTA ROS~10',  13.8000,2, 304,  19,   1,1.01209080, -63.369969, 1.10000, 0.90000, 1.10000, 0.90000
3004099,'ODEM 0      ', 115.0000,1, 304,  21,   1,1.00584269, -49.120969, 1.10000, 0.90000, 1.10000, 0.90000
3004100,'CORPUS CH~10', 115.0000,1, 304,  21,   1,0.99940217, -46.494860, 1.10000, 0.90000, 1.10000, 0.90000
3004101,'LAREDO 3 0  ', 115.0000,1, 304,  20,   1,1.00815153, -57.819928, 1.10000, 0.90000, 1.10000, 0.90000
3004102,'OLMITO 0    ', 115.0000,1, 304,  19,   1,1.01642311, -57.632535, 1.10000, 0.90000, 1.10000, 0.90000
3004103,'EDINBURG 1 0', 115.0000,1, 304,  19,   1,1.02999997, -72.625791, 1.10000, 0.90000, 1.10000, 0.90000
3004104,'TAFT 2 0    ', 115.0000,1, 304,  21,   1,1.00341344, -45.597475, 1.10000, 0.90000, 1.10000, 0.90000
3004105,'TAFT 2 1    ',  18.0000,2, 304,  21,   1,1.00999999, -42.224475, 1.10000, 0.90000, 1.10000, 0.90000
3004106,'PORT ISABE~1', 115.0000,1, 304,  19,   1,1.00121200, -56.912804, 1.10000, 0.90000, 1.10000, 0.90000
3004107,'DONNA 0     ', 115.0000,1, 304,  19,   1,1.02267075, -71.107453, 1.10000, 0.90000, 1.10000, 0.90000
3004108,'INGLESIDE 0 ', 115.0000,1, 304,  21,   1,1.00320089, -44.118545, 1.10000, 0.90000, 1.10000, 0.90000
3004109,'CORPUS CHR~8', 115.0000,1, 304,  21,   1,0.99209452, -48.829214, 1.10000, 0.90000, 1.10000, 0.90000
3004110,'LOS FRESNO~1', 115.0000,1, 304,  19,   1,1.01737642, -61.782702, 1.10000, 0.90000, 1.10000, 0.90000
3004111,'HARLINGEN ~2', 115.0000,1, 304,  19,   1,1.00751328, -65.997980, 1.10000, 0.90000, 1.10000, 0.90000
3004112,'RIVIERA 0   ', 115.0000,1, 304,  21,   1,1.02357447, -53.555964, 1.10000, 0.90000, 1.10000, 0.90000
3004113,'LAREDO 1 0  ', 230.0000,1, 304,  20,   1,1.02761340, -54.712298, 1.10000, 0.90000, 1.10000, 0.90000
3004114,'LAREDO 1 1  ', 115.0000,1, 304,  20,   1,1.01952302, -56.869825, 1.10000, 0.90000, 1.10000, 0.90000
3004115,'LAREDO 1 2  ',  13.8000,2, 304,  20,   1,1.03999996, -50.909884, 1.10000, 0.90000, 1.10000, 0.90000
3004116,'LAREDO 1 3  ',  13.8000,2, 304,  20,   1,1.03999996, -50.922998, 1.10000, 0.90000, 1.10000, 0.90000
3004117,'JOURDANTON 0', 115.0000,1, 304,  20,   1,1.01707923, -47.311604, 1.10000, 0.90000, 1.10000, 0.90000
3004118,'GEORGE WES~1', 115.0000,1, 304,  21,   1,0.99955440, -55.257105, 1.10000, 0.90000, 1.10000, 0.90000
3004119,'ROMA 0      ', 115.0000,1, 304,  19,   1,1.01420224, -56.973094, 1.10000, 0.90000, 1.10000, 0.90000
3004120,'CORPUS CHR~9', 115.0000,1, 304,  21,   1,0.99596649, -46.804312, 1.10000, 0.90000, 1.10000, 0.90000
3004121,'SANTA MARI~1', 115.0000,1, 304,  19,   1,1.02999997, -67.384167, 1.10000, 0.90000, 1.10000, 0.90000
3004122,'MCALLEN 1 0 ', 115.0000,1, 304,  19,   1,1.02999997, -70.458428, 1.10000, 0.90000, 1.10000, 0.90000
3004123,'CORPUS CH~27', 115.0000,1, 304,  21,   1,0.99799818, -48.932479, 1.10000, 0.90000, 1.10000, 0.90000
3004124,'FALFURRIAS 0', 115.0000,1, 304,  19,   1,1.01704836, -61.351013, 1.10000, 0.90000, 1.10000, 0.90000
3004125,'PETTUS 0    ', 115.0000,1, 304,  21,   1,1.00226271, -45.561726, 1.10000, 0.90000, 1.10000, 0.90000
3004126,'BROWNSVIL~15', 115.0000,1, 304,  19,   1,1.01178694, -55.220853, 1.10000, 0.90000, 1.10000, 0.90000
3004127,'ALICE 0     ', 115.0000,1, 304,  21,   1,1.02999997, -57.030324, 1.10000, 0.90000, 1.10000, 0.90000
3004128,'RIO GRANDE~1', 115.0000,1, 304,  19,   1,1.02999997, -68.234505, 1.10000, 0.90000, 1.10000, 0.90000
3004129,'PREMONT 0   ', 115.0000,1, 304,  20,   1,1.03254783, -55.193946, 1.10000, 0.90000, 1.10000, 0.90000
3004130,'FREER 0     ', 115.0000,1, 304,  20,   1,1.02999997, -56.636755, 1.10000, 0.90000, 1.10000, 0.90000
3004131,'PEARSALL 0  ', 230.0000,1, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004132,'PEARSALL 1  ', 115.0000,1, 304,  20,   1,1.02815485, -50.764992, 1.10000, 0.90000, 1.10000, 0.90000
3004133,'PEARSALL 2  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004134,'PEARSALL 3  ',  20.0000,2, 304,  20,   1,1.02472532, -49.001901, 1.10000, 0.90000, 1.10000, 0.90000
3004135,'PEARSALL 4  ',  20.0000,2, 304,  20,   1,1.02512074, -49.041284, 1.10000, 0.90000, 1.10000, 0.90000
3004136,'PEARSALL 5  ',  20.0000,2, 304,  20,   1,1.02343857, -48.789209, 1.10000, 0.90000, 1.10000, 0.90000
3004137,'PEARSALL 6  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004138,'PEARSALL 7  ',  20.0000,2, 304,  20,   1,1.02999997, -49.845737, 1.10000, 0.90000, 1.10000, 0.90000
3004139,'SANDIA 0    ', 115.0000,1, 304,  21,   1,1.00152767, -53.696403, 1.10000, 0.90000, 1.10000, 0.90000
3004140,'SARITA 1 0  ', 230.0000,1, 304,  21,   1,1.03292966, -47.643582, 1.10000, 0.90000, 1.10000, 0.90000
3004141,'SARITA 1 1  ', 115.0000,1, 304,  21,   1,1.02999997, -50.808285, 1.10000, 0.90000, 1.10000, 0.90000
3004142,'SARITA 1 2  ',  13.8000,2, 304,  21,   1,1.03999996, -45.553240, 1.10000, 0.90000, 1.10000, 0.90000
3004143,'DILLEY 0    ', 115.0000,1, 304,  20,   1,1.01241755, -53.338668, 1.10000, 0.90000, 1.10000, 0.90000
3004144,'ORANGE GRO~1', 115.0000,1, 304,  21,   1,1.00697291, -54.990615, 1.10000, 0.90000, 1.10000, 0.90000
3004145,'PORTLAND 0  ', 115.0000,1, 304,  21,   1,0.99858546, -45.620801, 1.10000, 0.90000, 1.10000, 0.90000
3004146,'LAREDO 4 0  ', 230.0000,1, 304,  20,   1,1.02758610, -54.886256, 1.10000, 0.90000, 1.10000, 0.90000
3004147,'LAREDO 4 1  ', 115.0000,1, 304,  20,   1,1.02999997, -56.704224, 1.10000, 0.90000, 1.10000, 0.90000
3004148,'THREE RIVE~1', 115.0000,1, 304,  20,   1,1.00380611, -56.781033, 1.10000, 0.90000, 1.10000, 0.90000
3004149,'ROCKPORT 0  ', 115.0000,1, 304,  21,   1,1.00557637, -44.216217, 1.10000, 0.90000, 1.10000, 0.90000
3004150,'CORPUS CH~12', 115.0000,1, 304,  21,   1,0.99633813, -47.482266, 1.10000, 0.90000, 1.10000, 0.90000
3004151,'ARMSTRONG ~1', 230.0000,1, 304,  21,   1,1.02807617, -48.835310, 1.10000, 0.90000, 1.10000, 0.90000
3004152,'ARMSTRONG ~2', 115.0000,1, 304,  21,   1,1.02314389, -47.420470, 1.10000, 0.90000, 1.10000, 0.90000
3004153,'ARMSTRONG ~3',  18.0000,2, 304,  21,   1,1.03815198, -47.016389, 1.10000, 0.90000, 1.10000, 0.90000
3004154,'PENITAS 0   ', 115.0000,1, 304,  19,   1,1.00890422, -66.484679, 1.10000, 0.90000, 1.10000, 0.90000
3004155,'SULLIVAN C~1', 115.0000,1, 304,  19,   1,1.01242220, -64.436763, 1.10000, 0.90000, 1.10000, 0.90000
3004156,'CORPUS CH~26', 115.0000,1, 304,  21,   1,1.00271010, -48.444787, 1.10000, 0.90000, 1.10000, 0.90000
3004157,'MISSION 2 0 ', 115.0000,1, 304,  19,   1,1.02287698, -68.920481, 1.10000, 0.90000, 1.10000, 0.90000
3004158,'CORPUS CHR~1', 230.0000,1, 304,  21,   1,1.01707113, -41.088485, 1.10000, 0.90000, 1.10000, 0.90000
3004159,'CORPUS CHR~2', 115.0000,1, 304,  21,   1,1.00514662, -45.285380, 1.10000, 0.90000, 1.10000, 0.90000
3004160,'CORPUS CHR~3',  13.8000,2, 304,  21,   1,1.02999997, -38.489205, 1.10000, 0.90000, 1.10000, 0.90000
3004161,'CORPUS CHR~4',  13.8000,2, 304,  21,   1,1.02999997, -38.197215, 1.10000, 0.90000, 1.10000, 0.90000
3004162,'CORPUS CHR~5',  13.8000,2, 304,  21,   1,1.02999997, -37.448172, 1.10000, 0.90000, 1.10000, 0.90000
3004163,'CORPUS CHR~6',  13.8000,2, 304,  21,   1,1.01707113, -41.088485, 1.10000, 0.90000, 1.10000, 0.90000
3004164,'GRULLA 0    ', 115.0000,1, 304,  19,   1,1.01196766, -63.441338, 1.10000, 0.90000, 1.10000, 0.90000
3004165,'SARITA 2 0  ', 115.0000,1, 304,  21,   1,1.02560008, -45.416113, 1.10000, 0.90000, 1.10000, 0.90000
3004166,'SARITA 2 1  ',  13.8000,2, 304,  21,   1,1.01173341, -41.564307, 1.10000, 0.90000, 1.10000, 0.90000
3004167,'HARGILL 0   ', 115.0000,1, 304,  19,   1,1.01817656, -66.687023, 1.10000, 0.90000, 1.10000, 0.90000
3004168,'CORPUS CH~11', 115.0000,1, 304,  21,   1,1.00388324, -45.595249, 1.10000, 0.90000, 1.10000, 0.90000
3004169,'MATHIS 0    ', 115.0000,1, 304,  21,   1,1.00276268, -51.154688, 1.10000, 0.90000, 1.10000, 0.90000
3004170,'ARANSAS PA~1', 115.0000,1, 304,  21,   1,0.99480069, -45.853386, 1.10000, 0.90000, 1.10000, 0.90000
3004171,'SAN BENITO 0', 115.0000,1, 304,  19,   1,1.02999997, -61.218979, 1.10000, 0.90000, 1.10000, 0.90000
3004172,'PLEASANTON 0', 115.0000,1, 304,  20,   1,1.01157236, -50.161278, 1.10000, 0.90000, 1.10000, 0.90000
3004173,'REFUGIO 0   ', 115.0000,1, 304,  21,   1,1.00717306, -39.941874, 1.10000, 0.90000, 1.10000, 0.90000
3004174,'LYTLE 0     ', 115.0000,1, 304,  20,   1,1.02999997, -56.992232, 1.10000, 0.90000, 1.10000, 0.90000
3004175,'LAREDO 2 0  ', 115.0000,1, 304,  20,   1,1.02999997, -55.202327, 1.10000, 0.90000, 1.10000, 0.90000
3004176,'BRUNI 1 0   ', 115.0000,1, 304,  20,   1,1.03900325, -51.732027, 1.10000, 0.90000, 1.10000, 0.90000
3004177,'BRUNI 1 1   ',  13.8000,2, 304,  20,   1,1.03999996, -48.367308, 1.10000, 0.90000, 1.10000, 0.90000
3004178,'GOLIAD 0    ', 115.0000,1, 304,  21,   1,1.02999997, -46.067164, 1.10000, 0.90000, 1.10000, 0.90000
3004179,'SAN DIEGO 0 ', 115.0000,1, 304,  20,   1,1.01829374, -57.268302, 1.10000, 0.90000, 1.10000, 0.90000
3004180,'PORT ARANS~1', 115.0000,1, 304,  21,   1,0.99344373, -46.902605, 1.10000, 0.90000, 1.10000, 0.90000
3004181,'TAFT 1 0    ', 230.0000,2, 304,  21,   1,1.02530313, -38.369359, 1.10000, 0.90000, 1.10000, 0.90000
3004182,'TAFT 1 1    ', 115.0000,1, 304,  21,   1,1.01138365, -42.504172, 1.10000, 0.90000, 1.10000, 0.90000
3004183,'SAN PERLIT~1', 230.0000,2, 304,  19,   1,1.02074277, -48.723195, 1.10000, 0.90000, 1.10000, 0.90000
3004184,'SAN PERLIT~2', 115.0000,1, 304,  19,   1,1.01328659, -56.460475, 1.10000, 0.90000, 1.10000, 0.90000
3004185,'ZAPATA 0    ', 115.0000,1, 304,  19,   1,1.02999997, -57.821083, 1.10000, 0.90000, 1.10000, 0.90000
3004186,'SANTA ROS~14', 115.0000,1, 304,  19,   1,1.02999997, -68.073442, 1.10000, 0.90000, 1.10000, 0.90000
3004187,'COTULLA 0   ', 115.0000,1, 304,  20,   1,1.00551116, -58.113831, 1.10000, 0.90000, 1.10000, 0.90000
3004188,'QUEMADO 0   ', 115.0000,1, 304,  20,   1,1.03041446, -52.449173, 1.10000, 0.90000, 1.10000, 0.90000
3004189,'CARRIZO SP~1', 115.0000,1, 304,  20,   1,0.99990815, -56.085914, 1.10000, 0.90000, 1.10000, 0.90000
3004190,'LAREDO 5 0  ', 115.0000,1, 304,  20,   1,1.01376641, -57.614681, 1.10000, 0.90000, 1.10000, 0.90000
3004191,'RAYMONDVIL~1', 115.0000,1, 304,  19,   1,1.00892019, -54.630814, 1.10000, 0.90000, 1.10000, 0.90000
3004192,'BROWNSVILL~2', 230.0000,2, 304,  19,   1,1.01999998, -49.437435, 1.10000, 0.90000, 1.10000, 0.90000
3004193,'BROWNSVILL~3', 115.0000,1, 304,  19,   1,1.01570022, -52.189732, 1.10000, 0.90000, 1.10000, 0.90000
3004194,'SEBASTIAN ~1', 115.0000,2, 304,  19,   1,1.01212335, -60.324108, 1.10000, 0.90000, 1.10000, 0.90000
3004195,'OILTON 0    ', 500.0000,2, 304,  20,   1,1.03254843, -50.536395, 1.10000, 0.90000, 1.10000, 0.90000
3004196,'OILTON 1    ', 230.0000,1, 304,  20,   1,1.02999997, -51.994159, 1.10000, 0.90000, 1.10000, 0.90000
3004197,'OILTON 2    ', 115.0000,1, 304,  20,   1,1.02999997, -53.962480, 1.10000, 0.90000, 1.10000, 0.90000
3005003,'GARLAND 5 0 ', 161.0000,1, 305,  16,   1,1.01141858, -70.171663, 1.10000, 0.90000, 1.10000, 0.90000
3005004,'KERENS 0    ', 161.0000,1, 305,  14,   1,0.99838269, -63.045644, 1.10000, 0.90000, 1.10000, 0.90000
3005005,'LIPAN 0     ', 161.0000,1, 305,  18,   1,1.02010596, -54.673038, 1.10000, 0.90000, 1.10000, 0.90000
3005006,'DALLAS 24 0 ', 161.0000,1, 305,  16,   1,1.02301383, -69.784828, 1.10000, 0.90000, 1.10000, 0.90000
3005007,'DENTON 4 0  ', 161.0000,1, 305,  17,   1,1.00572860, -65.501938, 1.10000, 0.90000, 1.10000, 0.90000
3005008,'ALBANY 2 0  ', 161.0000,1, 305,  15,   1,1.01579475, -43.171310, 1.10000, 0.90000, 1.10000, 0.90000
3005009,'DALLAS 21 0 ', 161.0000,1, 305,  16,   1,1.02292633, -70.957592, 1.10000, 0.90000, 1.10000, 0.90000
3005010,'PLANO 2 0   ', 161.0000,1, 305,  16,   1,1.02396309, -69.028924, 1.10000, 0.90000, 1.10000, 0.90000
3005011,'THORNTON 0  ', 161.0000,1, 305,  13,   1,1.00983381, -54.943985, 1.10000, 0.90000, 1.10000, 0.90000
3005012,'DENTON 5 0  ', 161.0000,1, 305,  17,   1,1.00385165, -65.969580, 1.10000, 0.90000, 1.10000, 0.90000
3005013,'EARLY 0     ', 161.0000,1, 305,  15,   1,1.02999997, -50.947296, 1.10000, 0.90000, 1.10000, 0.90000
3005014,'DECATUR 0   ', 161.0000,1, 305,  17,   1,1.00345802, -62.284618, 1.10000, 0.90000, 1.10000, 0.90000
3005015,'KELLER 2 0  ', 500.0000,1, 305,  17,   1,1.01302660, -61.041435, 1.10000, 0.90000, 1.10000, 0.90000
3005016,'KELLER 2 1  ', 161.0000,1, 305,  17,   1,1.01610243, -65.547304, 1.10000, 0.90000, 1.10000, 0.90000
3005017,'PONDER 0    ', 161.0000,1, 305,  17,   1,1.00532353, -66.816653, 1.10000, 0.90000, 1.10000, 0.90000
3005018,'JACKSBORO ~1', 500.0000,1, 305,  12,   1,1.00975716, -48.302958, 1.10000, 0.90000, 1.10000, 0.90000
3005019,'JACKSBORO ~2', 161.0000,1, 305,  12,   1,1.00784552, -50.031276, 1.10000, 0.90000, 1.10000, 0.90000
3005020,'JACKSBORO ~3',  13.8000,2, 305,  12,   1,1.00387692, -46.607626, 1.10000, 0.90000, 1.10000, 0.90000
3005021,'ALEDO 1 0   ', 500.0000,1, 305,  17,   1,1.01126003, -58.935346, 1.10000, 0.90000, 1.10000, 0.90000
3005022,'ALEDO 1 1   ', 161.0000,1, 305,  17,   1,1.01382029, -62.599927, 1.10000, 0.90000, 1.10000, 0.90000
3005023,'ALEDO 1 2   ',  13.8000,2, 305,  17,   1,1.01126003, -58.935346, 1.10000, 0.90000, 1.10000, 0.90000
3005024,'GATESVILLE~4', 161.0000,1, 305,  13,   1,1.01244998, -55.287653, 1.10000, 0.90000, 1.10000, 0.90000
3005025,'CLEBURNE 2 0', 161.0000,1, 305,  18,   1,1.00580883, -61.888563, 1.10000, 0.90000, 1.10000, 0.90000
3005026,'FORT WORTH~6', 161.0000,1, 305,  17,   1,1.01286876, -67.041360, 1.10000, 0.90000, 1.10000, 0.90000
3005027,'FORT WORT~16', 161.0000,1, 305,  17,   1,1.01530421, -67.851557, 1.10000, 0.90000, 1.10000, 0.90000
3005028,'FORT WORTH~1', 161.0000,1, 305,  17,   1,1.02021682, -67.994731, 1.10000, 0.90000, 1.10000, 0.90000
3005029,'TROY 0      ', 161.0000,1, 305,  13,   1,1.00994265, -54.215754, 1.10000, 0.90000, 1.10000, 0.90000
3005030,'SPRINGTOWN 0', 161.0000,1, 305,  12,   1,1.00509608, -65.598428, 1.10000, 0.90000, 1.10000, 0.90000
3005031,'PRINCETON 0 ', 161.0000,1, 305,  16,   1,1.01400220, -66.159343, 1.10000, 0.90000, 1.10000, 0.90000
3005032,'DALLAS 27 0 ', 161.0000,1, 305,  16,   1,1.01336288, -69.133119, 1.10000, 0.90000, 1.10000, 0.90000
3005033,'DALLAS 1 0  ', 500.0000,1, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005034,'DALLAS 1 1  ', 161.0000,1, 305,  16,   1,1.01704800, -65.589023, 1.10000, 0.90000, 1.10000, 0.90000
3005035,'DALLAS 1 2  ',  13.2000,2, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005036,'DALLAS 1 3  ',  13.2000,2, 305,  16,   1,1.01791000, -63.410609, 1.10000, 0.90000, 1.10000, 0.90000
3005037,'DALLAS 1 4  ',  13.2000,2, 305,  16,   1,1.01999998, -62.765463, 1.10000, 0.90000, 1.10000, 0.90000
3005038,'DALLAS 1 5  ',  13.2000,2, 305,  16,   1,1.01999998, -62.744515, 1.10000, 0.90000, 1.10000, 0.90000
3005039,'DALLAS 1 6  ',  13.2000,2, 305,  16,   1,1.01999998, -63.118768, 1.10000, 0.90000, 1.10000, 0.90000
3005040,'DALLAS 1 7  ',  13.2000,2, 305,  16,   1,1.01999998, -62.539056, 1.10000, 0.90000, 1.10000, 0.90000
3005041,'DALLAS 1 8  ',  13.2000,2, 305,  16,   1,1.01999998, -62.805434, 1.10000, 0.90000, 1.10000, 0.90000
3005042,'DALLAS 1 9  ',  13.2000,2, 305,  16,   1,1.01999998, -62.696588, 1.10000, 0.90000, 1.10000, 0.90000
3005043,'ROYSE CITY 0', 161.0000,1, 305,  16,   1,1.00184095, -69.103790, 1.10000, 0.90000, 1.10000, 0.90000
3005044,'BOYD 0      ', 161.0000,1, 305,  17,   1,1.01129925, -62.633497, 1.10000, 0.90000, 1.10000, 0.90000
3005045,'STEPHENVIL~1', 500.0000,1, 305,  18,   1,1.01692462, -48.443124, 1.10000, 0.90000, 1.10000, 0.90000
3005046,'STEPHENVIL~2', 161.0000,1, 305,  18,   1,1.01537800, -50.465232, 1.10000, 0.90000, 1.10000, 0.90000
3005047,'MANSFIELD 0 ', 500.0000,1, 305,  17,   1,1.01344192, -59.363544, 1.10000, 0.90000, 1.10000, 0.90000
3005048,'MANSFIELD 1 ', 161.0000,1, 305,  17,   1,1.00909364, -63.641626, 1.10000, 0.90000, 1.10000, 0.90000
3005049,'GREENVILLE~1', 500.0000,1, 305,  16,   1,1.01416695, -59.639723, 1.10000, 0.90000, 1.10000, 0.90000
3005050,'GREENVILLE~2', 161.0000,1, 305,  16,   1,1.01288116, -63.985397, 1.10000, 0.90000, 1.10000, 0.90000
3005051,'GREENVILLE~3',  22.0000,2, 305,  16,   1,1.01999998, -58.879489, 1.10000, 0.90000, 1.10000, 0.90000
3005052,'GREENVILLE~4', 115.0000,1, 305,  16,   1,1.01459873, -62.823247, 1.10000, 0.90000, 1.10000, 0.90000
3005053,'PLANO 4 0   ', 161.0000,1, 305,  16,   1,1.01063633, -68.931990, 1.10000, 0.90000, 1.10000, 0.90000
3005054,'GROESBECK 0 ', 161.0000,1, 305,  14,   1,1.00116003, -56.903307, 1.10000, 0.90000, 1.10000, 0.90000
3005055,'GRAHAM 0    ', 500.0000,1, 305,  12,   1,1.00788069, -49.794326, 1.10000, 0.90000, 1.10000, 0.90000
3005056,'GRAHAM 1    ', 161.0000,1, 305,  12,   1,1.00687742, -50.636919, 1.10000, 0.90000, 1.10000, 0.90000
3005057,'GRAHAM 2    ',  13.8000,2, 305,  12,   1,1.00788069, -49.794326, 1.10000, 0.90000, 1.10000, 0.90000
3005058,'GRAHAM 3    ',  13.8000,2, 305,  12,   1,1.00068676, -47.006687, 1.10000, 0.90000, 1.10000, 0.90000
3005059,'MABANK 2 0  ', 161.0000,1, 305,  14,   1,1.00663042, -63.677580, 1.10000, 0.90000, 1.10000, 0.90000
3005060,'MABANK 2 1  ', 115.0000,1, 305,  14,   1,1.00932097, -66.004578, 1.10000, 0.90000, 1.10000, 0.90000
3005061,'MABANK 2 2  ', 115.0000,1, 305,  14,   1,1.02999997, -69.293130, 1.10000, 0.90000, 1.10000, 0.90000
3005062,'MABANK 2 3  ', 115.0000,1, 305,  14,   1,1.00204337, -73.575911, 1.10000, 0.90000, 1.10000, 0.90000
3005063,'ARLINGTON ~1', 500.0000,1, 305,  17,   1,1.01939535, -61.651726, 1.10000, 0.90000, 1.10000, 0.90000
3005064,'ARLINGTON ~2', 161.0000,1, 305,  17,   1,1.01804638, -65.764394, 1.10000, 0.90000, 1.10000, 0.90000
3005065,'ARLINGTON ~3',  13.8000,2, 305,  17,   1,1.02034807, -61.550202, 1.10000, 0.90000, 1.10000, 0.90000
3005066,'ARLINGTON ~4',  13.8000,2, 305,  17,   1,1.01939535, -61.651726, 1.10000, 0.90000, 1.10000, 0.90000
3005067,'ARLINGTON ~5',  13.8000,2, 305,  17,   1,1.02999997, -59.087734, 1.10000, 0.90000, 1.10000, 0.90000
3005068,'ARLINGTON ~6',  13.8000,2, 305,  17,   1,1.02999997, -58.961547, 1.10000, 0.90000, 1.10000, 0.90000
3005069,'ARLINGTON ~7',  13.8000,2, 305,  17,   1,1.02999997, -58.790881, 1.10000, 0.90000, 1.10000, 0.90000
3005070,'DALLAS 41 0 ', 161.0000,1, 305,  17,   1,1.01251340, -69.592292, 1.10000, 0.90000, 1.10000, 0.90000
3005071,'WACO 3 0    ', 161.0000,1, 305,  13,   1,1.01821744, -54.288034, 1.10000, 0.90000, 1.10000, 0.90000
3005072,'DALLAS 19 0 ', 161.0000,1, 305,  16,   1,1.01916015, -69.233953, 1.10000, 0.90000, 1.10000, 0.90000
3005073,'BANGS 0     ', 161.0000,1, 305,  15,   1,1.02826798, -46.150854, 1.10000, 0.90000, 1.10000, 0.90000
3005074,'PROSPER 0   ', 161.0000,1, 305,  16,   1,1.01007974, -68.914703, 1.10000, 0.90000, 1.10000, 0.90000
3005075,'EVANT 0     ', 161.0000,1, 305,  18,   1,1.01346409, -56.324653, 1.10000, 0.90000, 1.10000, 0.90000
3005076,'TERRELL 1 0 ', 161.0000,1, 305,  16,   1,1.01485527, -70.917458, 1.10000, 0.90000, 1.10000, 0.90000
3005077,'TERRELL 1 1 ', 115.0000,1, 305,  16,   1,1.02999997, -71.915178, 1.10000, 0.90000, 1.10000, 0.90000
3005078,'AUBREY 0    ', 161.0000,1, 305,  17,   1,1.00096822, -66.273339, 1.10000, 0.90000, 1.10000, 0.90000
3005079,'WACO 4 0    ', 161.0000,1, 305,  13,   1,1.02567911, -55.744343, 1.10000, 0.90000, 1.10000, 0.90000
3005080,'LORENA 0    ', 161.0000,1, 305,  13,   1,1.00600886, -56.584429, 1.10000, 0.90000, 1.10000, 0.90000
3005081,'FORT HOOD 0 ', 161.0000,1, 305,  13,   1,1.00938463, -55.219539, 1.10000, 0.90000, 1.10000, 0.90000
3005082,'ARLINGTON~69', 161.0000,1, 305,  17,   1,1.02057886, -68.991201, 1.10000, 0.90000, 1.10000, 0.90000
3005083,'MCKINNEY 3 0', 500.0000,1, 305,  16,   1,1.02000272, -63.165139, 1.10000, 0.90000, 1.10000, 0.90000
3005084,'MCKINNEY 3 1', 161.0000,1, 305,  16,   1,1.01317585, -67.356477, 1.10000, 0.90000, 1.10000, 0.90000
3005085,'DALLAS 38 0 ', 161.0000,1, 305,  17,   1,1.00749934, -69.128932, 1.10000, 0.90000, 1.10000, 0.90000
3005086,'ARLINGTON~88', 161.0000,1, 305,  17,   1,1.01077497, -68.544937, 1.10000, 0.90000, 1.10000, 0.90000
3005087,'MILFORD 0   ', 161.0000,1, 305,  14,   1,1.00226986, -63.200109, 1.10000, 0.90000, 1.10000, 0.90000
3005088,'CLIFTON 1 0 ', 161.0000,1, 305,  18,   1,1.00805140, -58.565614, 1.10000, 0.90000, 1.10000, 0.90000
3005089,'CLIFTON 1 1 ',  13.8000,2, 305,  18,   1,1.00805140, -58.565614, 1.10000, 0.90000, 1.10000, 0.90000
3005090,'DALLAS 15 0 ', 161.0000,1, 305,  16,   1,1.02999997, -70.444761, 1.10000, 0.90000, 1.10000, 0.90000
3005091,'FROST 0     ', 161.0000,1, 305,  14,   1,1.00163114, -62.611094, 1.10000, 0.90000, 1.10000, 0.90000
3005092,'GRANDVIEW 0 ', 161.0000,1, 305,  14,   1,1.00755417, -66.451518, 1.10000, 0.90000, 1.10000, 0.90000
3005093,'HASLET 0    ', 161.0000,1, 305,  17,   1,1.02999997, -67.045909, 1.10000, 0.90000, 1.10000, 0.90000
3005094,'BARDWELL 0  ', 161.0000,1, 305,  14,   1,1.01538205, -60.476974, 1.10000, 0.90000, 1.10000, 0.90000
3005095,'LAKE DALLA~1', 161.0000,1, 305,  17,   1,1.01398349, -68.858197, 1.10000, 0.90000, 1.10000, 0.90000
3005096,'PLANO 1 0   ', 161.0000,1, 305,  16,   1,1.01943803, -68.071557, 1.10000, 0.90000, 1.10000, 0.90000
3005097,'EULESS 2 0  ', 161.0000,1, 305,  17,   1,1.01806343, -67.349920, 1.10000, 0.90000, 1.10000, 0.90000
3005098,'FORT WORT~17', 161.0000,1, 305,  17,   1,1.02999997, -68.111275, 1.10000, 0.90000, 1.10000, 0.90000
3005099,'FLOWER MOU~2', 161.0000,1, 305,  17,   1,1.02999997, -69.068819, 1.10000, 0.90000, 1.10000, 0.90000
3005100,'DALLAS 11 0 ', 161.0000,1, 305,  16,   1,1.01543307, -68.753101, 1.10000, 0.90000, 1.10000, 0.90000
3005101,'COMANCHE 0  ', 161.0000,1, 305,  15,   1,1.02490628, -52.126785, 1.10000, 0.90000, 1.10000, 0.90000
3005102,'RICHARDSON~2', 500.0000,1, 305,  16,   1,1.01718938, -64.191293, 1.10000, 0.90000, 1.10000, 0.90000
3005103,'RICHARDSON~3', 161.0000,1, 305,  16,   1,1.01731408, -68.379421, 1.10000, 0.90000, 1.10000, 0.90000
3005104,'FORT WORT~28', 161.0000,1, 305,  17,   1,1.00908482, -66.553356, 1.10000, 0.90000, 1.10000, 0.90000
3005105,'IRVING 1 0  ', 161.0000,1, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005106,'IRVING 1 1  ',  13.8000,2, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005107,'IRVING 1 2  ',  13.8000,2, 305,  17,   1,1.01334286, -69.973376, 1.10000, 0.90000, 1.10000, 0.90000
3005108,'DALLAS 44 0 ', 161.0000,1, 305,  17,   1,1.02999997, -67.649151, 1.10000, 0.90000, 1.10000, 0.90000
3005109,'LANCASTER ~1', 161.0000,1, 305,  16,   1,1.00157976, -68.497481, 1.10000, 0.90000, 1.10000, 0.90000
3005110,'PALO PINTO~8', 161.0000,1, 305,  12,   1,0.99604398, -54.029781, 1.10000, 0.90000, 1.10000, 0.90000
3005111,'ADDISON 0   ', 161.0000,1, 305,  16,   1,1.02455449, -70.467943, 1.10000, 0.90000, 1.10000, 0.90000
3005112,'HICO 0      ', 161.0000,1, 305,  18,   1,1.02126610, -55.527621, 1.10000, 0.90000, 1.10000, 0.90000
3005113,'KRUM 0      ', 161.0000,1, 305,  17,   1,1.01176012, -67.097682, 1.10000, 0.90000, 1.10000, 0.90000
3005114,'KAUFMAN 0   ', 161.0000,1, 305,  16,   1,1.01070654, -68.541761, 1.10000, 0.90000, 1.10000, 0.90000
3005115,'CADDO MILL~1', 161.0000,1, 305,  16,   1,1.02278364, -66.633345, 1.10000, 0.90000, 1.10000, 0.90000
3005116,'PLANO 7 0   ', 161.0000,1, 305,  16,   1,1.01628900, -69.819929, 1.10000, 0.90000, 1.10000, 0.90000
3005117,'FORT WORT~25', 161.0000,1, 305,  17,   1,1.00870943, -68.505527, 1.10000, 0.90000, 1.10000, 0.90000
3005118,'BAIRD 0     ', 161.0000,1, 305,  15,   1,1.01562381, -44.450714, 1.10000, 0.90000, 1.10000, 0.90000
3005119,'PERRIN 0    ', 161.0000,1, 305,  12,   1,1.00782406, -55.783712, 1.10000, 0.90000, 1.10000, 0.90000
3005120,'BROWNWOOD 0 ', 500.0000,1, 305,  15,   1,1.03134871, -46.211018, 1.10000, 0.90000, 1.10000, 0.90000
3005121,'BROWNWOOD 1 ', 161.0000,1, 305,  15,   1,1.02999997, -46.837578, 1.10000, 0.90000, 1.10000, 0.90000
3005122,'DALLAS 6 0  ', 161.0000,1, 305,  16,   1,1.02201033, -70.165803, 1.10000, 0.90000, 1.10000, 0.90000
3005123,'MARLIN 0    ', 161.0000,1, 305,  13,   1,1.01947939, -52.366828, 1.10000, 0.90000, 1.10000, 0.90000
3005124,'MARLIN 1    ', 115.0000,1, 305,  13,   1,1.01872337, -51.470909, 1.10000, 0.90000, 1.10000, 0.90000
3005125,'ARLINGTON~72', 161.0000,1, 305,  17,   1,1.01739192, -66.701421, 1.10000, 0.90000, 1.10000, 0.90000
3005126,'DALLAS 8 0  ', 161.0000,1, 305,  16,   1,1.01749921, -70.679863, 1.10000, 0.90000, 1.10000, 0.90000
3005127,'JONESBORO 0 ', 161.0000,1, 305,  18,   1,1.02377141, -55.796433, 1.10000, 0.90000, 1.10000, 0.90000
3005128,'DALLAS 33 0 ', 161.0000,1, 305,  16,   1,1.01336205, -69.879638, 1.10000, 0.90000, 1.10000, 0.90000
3005129,'GOLDTHWAIT~6', 161.0000,1, 305,  18,   1,1.03092933, -50.580621, 1.10000, 0.90000, 1.10000, 0.90000
3005130,'PLANO 5 0   ', 161.0000,1, 305,  16,   1,1.01314056, -68.897047, 1.10000, 0.90000, 1.10000, 0.90000
3005131,'BELTON 0    ', 500.0000,1, 305,  13,   1,1.02710795, -50.107026, 1.10000, 0.90000, 1.10000, 0.90000
3005132,'BELTON 1    ', 161.0000,1, 305,  13,   1,1.02055490, -52.304731, 1.10000, 0.90000, 1.10000, 0.90000
3005133,'TOLAR 0     ', 161.0000,1, 305,  18,   1,1.01963973, -55.115047, 1.10000, 0.90000, 1.10000, 0.90000
3005134,'BRECKENRID~1', 161.0000,1, 305,  15,   1,1.01123953, -47.274512, 1.10000, 0.90000, 1.10000, 0.90000
3005135,'EASTLAND 0  ', 161.0000,1, 305,  15,   1,1.02146661, -52.419742, 1.10000, 0.90000, 1.10000, 0.90000
