 5179,'1 ',1,   6,   1,     9.952,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5182,'1 ',1,   6,   1,    19.586,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5183,'1 ',1,   6,   1,    19.586,     2.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5183,'2 ',1,   6,   1,     1.834,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5186,'1 ',1,   6,   1,    30.067,     8.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5187,'1 ',1,   6,   1,     8.613,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5189,'1 ',1,   6,   1,     8.613,     3.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5190,'1 ',1,   6,   1,     8.255,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5190,'2 ',1,   6,   1,     8.255,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5191,'1 ',1,   6,   1,    12.255,     3.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5193,'1 ',1,   6,   1,    24.040,     3.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5195,'1 ',1,   6,   1,    27.753,     9.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5197,'1 ',1,   6,   1,     9.351,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5198,'1 ',1,   6,   1,     8.498,     1.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5199,'1 ',1,   6,   1,     9.351,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5201,'1 ',1,   6,   1,     6.282,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5201,'2 ',1,   6,   1,     4.042,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5203,'1 ',1,   6,   1,    10.002,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5204,'1 ',1,   6,   1,    25.488,    15.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5207,'1 ',1,   6,   1,    26.997,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5208,'1 ',1,   6,   1,    21.603,     6.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5211,'1 ',1,   6,   1,    27.951,    10.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5214,'1 ',1,   6,   1,    35.407,     6.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5215,'1 ',1,   6,   1,    47.288,    13.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5216,'1 ',1,   6,   1,    24.888,     6.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5217,'1 ',1,   6,   1,    16.114,     5.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5218,'1 ',1,   6,   1,    18.187,     3.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5219,'1 ',1,   6,   1,    19.545,     3.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5222,'1 ',1,   6,   1,    23.701,    10.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5223,'1 ',1,   6,   1,     7.179,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5224,'1 ',1,   6,   1,    12.632,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5225,'1 ',1,   6,   1,    33.430,     5.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5226,'1 ',1,   6,   1,    13.629,     3.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5228,'1 ',1,   6,   1,    34.437,     8.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5229,'1 ',1,   6,   1,     9.597,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5229,'2 ',1,   6,   1,     6.282,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5230,'1 ',1,   6,   1,    22.337,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5230,'2 ',1,   6,   1,     8.255,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5231,'1 ',1,   6,   1,    22.337,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5240,'1 ',1,   6,   1,    22.337,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5241,'1 ',1,   6,   1,    19.199,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5242,'1 ',1,   6,   1,     8.382,     4.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5242,'2 ',1,   6,   1,     6.282,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5243,'1 ',1,   6,   1,     6.248,     3.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5244,'1 ',1,   6,   1,     8.382,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5247,'1 ',1,   6,   1,    15.699,     2.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5248,'1 ',1,   6,   1,    24.147,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5250,'1 ',1,   6,   1,    15.699,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5251,'1 ',1,   6,   1,     8.191,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5251,'2 ',1,   6,   1,     1.790,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5252,'1 ',1,   6,   1,     8.191,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5252,'2 ',1,   6,   1,     3.617,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5253,'1 ',1,   6,   1,    24.906,    12.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5255,'1 ',1,   6,   1,    18.552,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5257,'1 ',1,   6,   1,     5.562,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5257,'2 ',1,   6,   1,     3.617,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5259,'1 ',1,   6,   1,     5.562,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5260,'1 ',1,   6,   1,    10.642,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5263,'1 ',1,   6,   1,    17.043,     3.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5267,'1 ',1,   6,   1,     3.560,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5268,'1 ',1,   6,   1,     8.700,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5269,'1 ',1,   6,   1,     7.986,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5270,'1 ',1,   6,   1,    13.878,     4.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5271,'1 ',1,   6,   1,    21.902,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5272,'1 ',1,   6,   1,    13.878,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5272,'2 ',1,   6,   1,    13.878,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5273,'1 ',1,   6,   1,     8.910,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5274,'1 ',1,   6,   1,    18.864,     8.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5279,'1 ',1,   6,   1,    37.144,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5281,'1 ',1,   6,   1,    44.267,    13.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5283,'1 ',1,   6,   1,    10.232,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5284,'1 ',1,   6,   1,    16.174,     7.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5285,'1 ',1,   6,   1,     6.668,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5286,'1 ',1,   6,   1,     6.668,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5288,'1 ',1,   6,   1,    15.728,     9.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5289,'1 ',1,   6,   1,     6.055,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5290,'1 ',1,   6,   1,    22.422,     4.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5291,'1 ',1,   6,   1,    19.390,     5.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5293,'1 ',1,   6,   1,     7.986,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5293,'2 ',1,   6,   1,     7.986,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5296,'1 ',1,   6,   1,    21.179,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5298,'1 ',1,   6,   1,     8.327,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5298,'2 ',1,   6,   1,     3.341,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5299,'1 ',1,   6,   1,     7.812,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5302,'1 ',1,   6,   1,     7.812,     4.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5303,'1 ',1,   6,   1,     7.812,     1.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5304,'1 ',1,   6,   1,    13.595,     6.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5305,'1 ',1,   6,   1,    11.434,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5308,'1 ',1,   6,   1,    18.922,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5309,'1 ',1,   6,   1,     7.802,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5310,'1 ',1,   6,   1,     7.802,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5311,'1 ',1,   6,   1,     8.482,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5313,'1 ',1,   6,   1,     8.482,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5314,'1 ',1,   6,   1,     8.482,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5315,'1 ',1,   6,   1,    17.967,     5.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5317,'1 ',1,   6,   1,     7.692,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5317,'2 ',1,   6,   1,     7.692,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5319,'1 ',1,   6,   1,     6.595,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5319,'2 ',1,   6,   1,     3.680,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5321,'1 ',1,   6,   1,    26.761,    12.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5323,'1 ',1,   6,   1,    30.940,    16.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5328,'1 ',1,   6,   1,    14.683,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5328,'2 ',1,   6,   1,     8.327,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5330,'1 ',1,   6,   1,    14.683,     3.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5331,'1 ',1,   6,   1,    14.683,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5334,'1 ',1,   6,   1,    10.107,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5335,'1 ',1,   6,   1,    21.298,     8.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5337,'1 ',1,   6,   1,    12.282,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5339,'1 ',1,   6,   1,     4.047,     2.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5339,'2 ',1,   6,   1,     1.512,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5341,'1 ',1,   6,   1,     5.396,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5342,'1 ',1,   6,   1,     6.912,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5343,'1 ',1,   6,   1,    12.337,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5345,'1 ',1,   6,   1,     5.523,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5345,'2 ',1,   6,   1,     4.456,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5347,'1 ',1,   6,   1,     7.493,     3.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5347,'2 ',1,   6,   1,     4.114,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5348,'1 ',1,   6,   1,     8.039,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5350,'1 ',1,   6,   1,     8.992,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5352,'1 ',1,   6,   1,     6.792,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5353,'1 ',1,   6,   1,     9.572,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5354,'1 ',1,   6,   1,    12.979,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5356,'1 ',1,   6,   1,    13.166,     3.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5360,'1 ',1,   6,   1,     6.977,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5365,'1 ',1,   6,   1,     8.098,     2.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5367,'1 ',1,   6,   1,    16.702,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5370,'1 ',1,   6,   1,    21.874,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5371,'1 ',1,   6,   1,     2.774,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5372,'1 ',1,   6,   1,     2.774,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5373,'1 ',1,   6,   1,     4.643,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5374,'1 ',1,   6,   1,     4.643,     1.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5375,'1 ',1,   6,   1,     4.643,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5399,'1 ',1,   6,   1,     5.255,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5403,'1 ',1,   6,   1,    28.178,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5410,'1 ',1,   6,   1,     9.273,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5410,'2 ',1,   6,   1,     5.255,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5412,'1 ',1,   6,   1,     2.472,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5419,'1 ',1,   6,   1,    10.614,     3.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5422,'1 ',1,   6,   1,     0.173,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5426,'1 ',1,   6,   1,    22.337,     6.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5432,'1 ',1,   6,   1,    22.337,     5.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5435,'1 ',1,   6,   1,     4.171,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5435,'2 ',1,   6,   1,     0.925,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5437,'1 ',1,   6,   1,     8.700,     4.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5437,'2 ',1,   6,   1,     4.508,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5442,'1 ',1,   6,   1,    15.699,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5449,'1 ',1,   6,   1,     7.493,     4.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5453,'1 ',1,   6,   1,     8.410,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5674,'1 ',1,   7,   1,    32.629,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5675,'1 ',1,   7,   1,    29.749,     7.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5676,'1 ',1,   7,   1,    44.005,     6.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5678,'1 ',1,   7,   1,    22.785,    11.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5679,'1 ',1,   7,   1,    22.838,     6.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5680,'1 ',1,   7,   1,    47.738,    11.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5681,'1 ',1,   7,   1,    73.934,     5.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5682,'1 ',1,   7,   1,    39.124,     6.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5685,'1 ',1,   7,   1,    22.838,     5.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5686,'1 ',1,   7,   1,    48.961,    15.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5687,'1 ',1,   7,   1,    24.925,     5.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5689,'1 ',1,   7,   1,    27.177,    14.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5691,'1 ',1,   7,   1,    27.177,    13.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5692,'1 ',1,   7,   1,    27.177,    14.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5693,'1 ',1,   7,   1,    53.806,    16.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5695,'1 ',1,   7,   1,    48.486,    13.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5696,'1 ',1,   7,   1,    27.177,     4.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5698,'1 ',1,   7,   1,    32.648,     9.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5700,'1 ',1,   7,   1,    21.309,    13.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5701,'1 ',1,   7,   1,    30.936,     7.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5702,'1 ',1,   7,   1,    27.399,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5703,'1 ',1,   7,   1,    22.388,    15.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5708,'1 ',1,   7,   1,    30.122,     7.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5710,'1 ',1,   7,   1,    35.057,    16.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5711,'1 ',1,   7,   1,    22.388,     3.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5712,'1 ',1,   7,   1,    22.388,     3.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5713,'1 ',1,   7,   1,    32.559,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5714,'1 ',1,   7,   1,    25.169,     5.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5716,'1 ',1,   7,   1,    52.197,     4.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5718,'1 ',1,   7,   1,    35.811,    10.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5719,'1 ',1,   7,   1,    22.258,    12.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5720,'1 ',1,   7,   1,    51.877,    37.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5725,'1 ',1,   7,   1,    21.927,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5727,'1 ',1,   7,   1,    41.473,     8.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5729,'1 ',1,   7,   1,    42.239,     4.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5730,'1 ',1,   7,   1,    21.927,     6.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5731,'1 ',1,   7,   1,    32.897,     3.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5732,'1 ',1,   7,   1,    31.250,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5734,'1 ',1,   7,   1,    60.208,    23.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5735,'1 ',1,   7,   1,    38.233,    11.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5737,'1 ',1,   7,   1,    27.508,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5738,'1 ',1,   7,   1,    23.687,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5739,'1 ',1,   7,   1,    49.348,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5741,'1 ',1,   7,   1,    41.532,    16.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5742,'1 ',1,   7,   1,    58.738,    18.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5743,'1 ',1,   7,   1,    21.220,     9.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5744,'1 ',1,   7,   1,    39.168,     6.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5746,'1 ',1,   7,   1,    19.256,     9.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5747,'1 ',1,   7,   1,    37.568,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5748,'1 ',1,   7,   1,    19.256,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5749,'1 ',1,   7,   1,    25.787,     9.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5750,'1 ',1,   7,   1,    21.104,     8.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5751,'1 ',1,   7,   1,    70.401,    36.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5753,'1 ',1,   7,   1,    50.747,    17.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5754,'1 ',1,   7,   1,    21.104,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5755,'1 ',1,   7,   1,    49.103,    15.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5760,'1 ',1,   7,   1,    48.779,    12.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5763,'1 ',1,   7,   1,    46.160,    14.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5765,'1 ',1,   7,   1,    42.352,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5766,'1 ',1,   7,   1,    37.641,     9.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5767,'1 ',1,   7,   1,    28.229,    13.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5769,'1 ',1,   7,   1,    34.351,    12.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5770,'1 ',1,   7,   1,    24.233,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5773,'1 ',1,   7,   1,    22.296,     3.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5774,'1 ',1,   7,   1,    41.560,     6.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5775,'1 ',1,   7,   1,    54.958,    10.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5777,'1 ',1,   7,   1,    46.282,     5.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5779,'1 ',1,   7,   1,    71.994,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5780,'1 ',1,   7,   1,    51.158,     4.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5783,'1 ',1,   7,   1,    26.275,     9.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5784,'1 ',1,   7,   1,    17.737,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5785,'1 ',1,   7,   1,    17.737,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5787,'1 ',1,   7,   1,    23.432,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5788,'1 ',1,   7,   1,    43.593,     5.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5789,'1 ',1,   7,   1,    61.750,    24.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5791,'1 ',1,   7,   1,    35.263,     8.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5792,'1 ',1,   7,   1,    20.674,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5794,'1 ',1,   7,   1,    19.662,     2.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5795,'1 ',1,   7,   1,    16.659,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5796,'1 ',1,   7,   1,    16.659,     4.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5798,'1 ',1,   7,   1,    17.368,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5799,'1 ',1,   7,   1,    15.682,     2.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5801,'1 ',1,   7,   1,    43.247,    13.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5802,'1 ',1,   7,   1,     8.432,     2.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5803,'1 ',1,   7,   1,    17.934,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5804,'1 ',1,   7,   1,    21.606,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5805,'1 ',1,   7,   1,     7.684,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5807,'1 ',1,   7,   1,     5.290,     1.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5808,'1 ',1,   7,   1,    12.475,     3.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5810,'1 ',1,   7,   1,     9.862,     1.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5812,'1 ',1,   7,   1,    10.629,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5813,'1 ',1,   7,   1,    14.096,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5814,'1 ',1,   7,   1,    21.258,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5816,'1 ',1,   7,   1,     8.164,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5817,'1 ',1,   7,   1,     8.164,     2.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5818,'1 ',1,   7,   1,     8.257,     2.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5821,'1 ',1,   7,   1,     8.738,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5822,'1 ',1,   7,   1,     2.667,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5824,'1 ',1,   7,   1,     5.335,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5825,'1 ',1,   7,   1,    16.855,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5826,'1 ',1,   7,   1,     5.780,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5827,'1 ',1,   7,   1,     5.503,     0.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5828,'1 ',1,   7,   1,     5.998,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5830,'1 ',1,   7,   1,    18.883,     6.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5832,'1 ',1,   7,   1,    18.227,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5833,'1 ',1,   7,   1,    26.668,     6.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5834,'1 ',1,   7,   1,    20.123,     8.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5835,'1 ',1,   7,   1,    18.051,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5837,'1 ',1,   7,   1,    17.980,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5838,'1 ',1,   7,   1,    17.980,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5839,'1 ',1,   7,   1,    18.308,     8.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5841,'1 ',1,   7,   1,     4.311,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5842,'1 ',1,   7,   1,     8.623,     3.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5843,'1 ',1,   7,   1,    10.967,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5844,'1 ',1,   7,   1,    14.825,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5845,'1 ',1,   7,   1,    14.743,    10.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5846,'1 ',1,   7,   1,    16.362,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5847,'1 ',1,   7,   1,    14.743,     4.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5848,'1 ',1,   7,   1,    48.028,    12.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5850,'1 ',1,   7,   1,    79.413,    30.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5851,'1 ',1,   7,   1,    25.233,     3.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5853,'1 ',1,   7,   1,    25.233,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5854,'1 ',1,   7,   1,    61.761,     8.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5855,'1 ',1,   7,   1,    50.121,     2.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5856,'1 ',1,   7,   1,    16.765,     7.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5858,'1 ',1,   7,   1,    22.870,    14.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5860,'1 ',1,   7,   1,    55.196,    11.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5862,'1 ',1,   7,   1,    38.382,     3.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5863,'1 ',1,   7,   1,    17.179,     8.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5865,'1 ',1,   7,   1,    22.091,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5867,'1 ',1,   7,   1,    47.963,    31.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5869,'1 ',1,   7,   1,    35.819,    17.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5871,'1 ',1,   7,   1,    53.813,     5.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5873,'1 ',1,   7,   1,    40.342,    15.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5876,'1 ',1,   7,   1,    51.772,    14.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5877,'1 ',1,   7,   1,    23.087,     4.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5878,'1 ',1,   7,   1,    71.817,    14.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5879,'1 ',1,   7,   1,    62.388,    12.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5881,'1 ',1,   7,   1,    54.108,     2.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5882,'1 ',1,   7,   1,    22.530,     3.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5883,'1 ',1,   7,   1,    22.530,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5884,'1 ',1,   7,   1,    14.001,     2.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5885,'1 ',1,   7,   1,    35.813,     6.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5886,'1 ',1,   7,   1,    21.426,     5.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5888,'1 ',1,   7,   1,    57.942,    13.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5890,'1 ',1,   7,   1,    26.148,     9.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5892,'1 ',1,   7,   1,    41.376,    13.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5893,'1 ',1,   7,   1,    56.882,    13.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5894,'1 ',1,   7,   1,    67.938,     7.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5895,'1 ',1,   7,   1,    26.451,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5896,'1 ',1,   7,   1,    60.882,    13.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5897,'1 ',1,   7,   1,    26.554,     6.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5898,'1 ',1,   7,   1,    48.496,    24.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5899,'1 ',1,   7,   1,    45.080,    13.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5900,'1 ',1,   7,   1,    35.647,    10.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5902,'1 ',1,   7,   1,    29.950,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5903,'1 ',1,   7,   1,    19.095,     6.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5905,'1 ',1,   7,   1,    65.468,    11.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5908,'1 ',1,   7,   1,    19.095,     6.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5909,'1 ',1,   7,   1,    60.059,    11.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5912,'1 ',1,   7,   1,    44.495,     6.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5913,'1 ',1,   7,   1,    62.963,    14.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5915,'1 ',1,   7,   1,    39.053,    13.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5916,'1 ',1,   7,   1,    38.463,     8.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5917,'1 ',1,   7,   1,    21.332,     8.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5919,'1 ',1,   7,   1,    21.332,     7.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5920,'1 ',1,   7,   1,    23.613,     7.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5921,'1 ',1,   7,   1,    21.329,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5922,'1 ',1,   7,   1,    38.508,     5.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5925,'1 ',1,   7,   1,    82.994,    17.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5926,'1 ',1,   7,   1,    51.235,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5927,'1 ',1,   7,   1,    72.714,    28.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5929,'1 ',1,   7,   1,   112.454,    44.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5930,'1 ',1,   7,   1,    50.318,    21.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5932,'1 ',1,   7,   1,    21.062,     4.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5934,'1 ',1,   7,   1,    50.841,     7.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5935,'1 ',1,   7,   1,    21.062,     3.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5936,'1 ',1,   7,   1,    37.389,    14.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5937,'1 ',1,   7,   1,    38.613,     2.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5938,'1 ',1,   7,   1,    52.704,    14.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5939,'1 ',1,   7,   1,    43.127,     5.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5940,'1 ',1,   7,   1,   111.745,     7.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5941,'1 ',1,   7,   1,    27.887,     8.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5943,'1 ',1,   7,   1,    49.219,    21.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5944,'1 ',1,   7,   1,    26.286,     5.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5945,'1 ',1,   7,   1,    26.286,     2.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5946,'1 ',1,   7,   1,    73.572,     9.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5948,'1 ',1,   7,   1,    26.286,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5949,'1 ',1,   7,   1,    26.286,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5951,'1 ',1,   7,   1,    28.964,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5953,'1 ',1,   7,   1,    25.822,    10.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5954,'1 ',1,   7,   1,    54.426,    12.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5955,'1 ',1,   7,   1,    48.691,    10.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5956,'1 ',1,   7,   1,    47.270,    11.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5958,'1 ',1,   7,   1,    60.535,     7.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5959,'1 ',1,   7,   1,    25.822,     2.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5960,'1 ',1,   7,   1,    37.600,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5961,'1 ',1,   7,   1,    20.835,     3.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5963,'1 ',1,   7,   1,    24.194,     7.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5964,'1 ',1,   7,   1,    62.825,    28.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5966,'1 ',1,   7,   1,    70.433,    10.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5968,'1 ',1,   7,   1,    24.194,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5969,'1 ',1,   7,   1,    61.292,    18.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5972,'1 ',1,   7,   1,    23.135,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5977,'1 ',1,   7,   1,    48.770,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5978,'1 ',1,   7,   1,    67.057,    27.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5979,'1 ',1,   7,   1,    39.599,    10.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5980,'1 ',1,   7,   1,    21.878,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5981,'1 ',1,   7,   1,    44.744,    14.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5982,'1 ',1,   7,   1,    49.144,    25.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5983,'1 ',1,   7,   1,   112.148,    69.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5984,'1 ',1,   7,   1,    32.111,    11.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5985,'1 ',1,   7,   1,    65.381,     6.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5987,'1 ',1,   7,   1,    22.405,     6.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5988,'1 ',1,   7,   1,    22.405,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5990,'1 ',1,   7,   1,    22.405,     3.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5991,'1 ',1,   7,   1,    22.405,     5.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5992,'1 ',1,   7,   1,    44.450,     6.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5993,'1 ',1,   7,   1,    65.224,    11.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5994,'1 ',1,   7,   1,    40.817,    18.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5995,'1 ',1,   7,   1,    42.367,    14.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5997,'1 ',1,   7,   1,    47.221,    13.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5998,'1 ',1,   7,   1,    77.152,    22.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5999,'1 ',1,   7,   1,    22.045,     5.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6001,'1 ',1,   7,   1,    39.596,     6.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6002,'1 ',1,   7,   1,    60.135,    13.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6003,'1 ',1,   7,   1,    36.782,    11.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6004,'1 ',1,   7,   1,    43.219,     5.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6005,'1 ',1,   7,   1,    26.485,     3.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6006,'1 ',1,   7,   1,    15.446,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6007,'1 ',1,   7,   1,    18.261,     5.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6009,'1 ',1,   7,   1,    13.880,     7.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6010,'1 ',1,   7,   1,    34.814,     9.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6011,'1 ',1,   7,   1,    14.488,     3.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6012,'1 ',1,   7,   1,    14.488,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6014,'1 ',1,   7,   1,    14.873,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6015,'1 ',1,   7,   1,    22.772,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6016,'1 ',1,   7,   1,    16.015,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6017,'1 ',1,   7,   1,    16.015,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6018,'1 ',1,   7,   1,    48.108,    32.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6019,'1 ',1,   7,   1,    42.871,     9.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6021,'1 ',1,   7,   1,    17.370,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6022,'1 ',1,   7,   1,    25.438,     4.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6023,'1 ',1,   7,   1,    13.481,     4.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6024,'1 ',1,   7,   1,    25.295,     9.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6025,'1 ',1,   7,   1,    32.479,    15.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6026,'1 ',1,   7,   1,    15.772,     1.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6028,'1 ',1,   7,   1,    36.203,     4.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6029,'1 ',1,   7,   1,    22.186,     5.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6031,'1 ',1,   7,   1,    33.038,    20.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6033,'1 ',1,   7,   1,    67.893,    34.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6034,'1 ',1,   7,   1,    36.406,     9.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6035,'1 ',1,   7,   1,    20.971,     5.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6037,'1 ',1,   7,   1,    20.974,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6039,'1 ',1,   7,   1,    29.001,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6040,'1 ',1,   7,   1,    29.431,     7.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6041,'1 ',1,   7,   1,    45.788,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6042,'1 ',1,   7,   1,    15.914,     6.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6044,'1 ',1,   7,   1,    15.278,     7.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6045,'1 ',1,   7,   1,    18.962,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6046,'1 ',1,   7,   1,    39.183,    10.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6047,'1 ',1,   7,   1,    34.574,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6048,'1 ',1,   7,   1,    43.267,    24.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6050,'1 ',1,   7,   1,    18.962,     6.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6052,'1 ',1,   7,   1,    39.910,    14.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6054,'1 ',1,   7,   1,    21.339,     6.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6056,'1 ',1,   7,   1,    16.612,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6057,'1 ',1,   7,   1,    32.628,    11.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6058,'1 ',1,   7,   1,    21.352,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6059,'1 ',1,   7,   1,    17.972,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6061,'1 ',1,   7,   1,    17.972,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6062,'1 ',1,   7,   1,    17.972,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6064,'1 ',1,   7,   1,    15.658,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6065,'1 ',1,   7,   1,    15.658,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6065,'2 ',1,   7,   1,     1.486,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6066,'1 ',1,   7,   1,    17.223,     4.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6069,'1 ',1,   7,   1,     9.520,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6069,'2 ',1,   7,   1,     4.687,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6071,'1 ',1,   7,   1,    47.436,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6073,'1 ',1,   7,   1,    18.078,     6.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6074,'1 ',1,   7,   1,     8.941,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6075,'1 ',1,   7,   1,    18.078,     2.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6076,'1 ',1,   7,   1,    51.164,    11.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6077,'1 ',1,   7,   1,    18.078,     2.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6077,'2 ',1,   7,   1,     6.894,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6078,'1 ',1,   7,   1,     9.391,     3.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6079,'1 ',1,   7,   1,    29.527,    10.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6080,'1 ',1,   7,   1,    14.835,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6082,'1 ',1,   7,   1,     8.042,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6082,'2 ',1,   7,   1,     1.636,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6083,'1 ',1,   7,   1,     8.042,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6083,'2 ',1,   7,   1,     6.728,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6084,'1 ',1,   7,   1,    15.972,     3.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6085,'1 ',1,   7,   1,    34.173,     4.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6087,'1 ',1,   7,   1,    34.611,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6088,'1 ',1,   7,   1,    38.566,    14.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6089,'1 ',1,   7,   1,    12.841,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6090,'1 ',1,   7,   1,    26.465,     8.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6091,'1 ',1,   7,   1,     5.604,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6091,'2 ',1,   7,   1,     1.803,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6092,'1 ',1,   7,   1,    24.824,     7.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6094,'1 ',1,   7,   1,     8.317,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6095,'1 ',1,   7,   1,    11.813,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6096,'1 ',1,   7,   1,    11.813,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6096,'2 ',1,   7,   1,     5.063,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6097,'1 ',1,   7,   1,     4.481,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6098,'1 ',1,   7,   1,    12.672,     3.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6099,'1 ',1,   7,   1,    12.672,     3.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6099,'2 ',1,   7,   1,     7.931,     0.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6100,'1 ',1,   7,   1,    35.931,     5.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6101,'1 ',1,   7,   1,    11.191,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6103,'1 ',1,   7,   1,    34.865,    12.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6104,'1 ',1,   7,   1,    11.191,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6105,'1 ',1,   7,   1,     6.909,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6105,'2 ',1,   7,   1,     1.921,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6107,'1 ',1,   7,   1,     8.941,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6107,'2 ',1,   7,   1,     0.010,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6108,'1 ',1,   7,   1,    24.716,     3.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6110,'1 ',1,   7,   1,    10.532,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6111,'1 ',1,   7,   1,    10.532,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6111,'2 ',1,   7,   1,     6.728,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6112,'1 ',1,   7,   1,    18.400,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6113,'1 ',1,   7,   1,    10.934,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6115,'1 ',1,   7,   1,    19.948,     5.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6116,'1 ',1,   7,   1,    12.841,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6117,'1 ',1,   7,   1,    16.847,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6118,'1 ',1,   7,   1,    32.938,     7.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6119,'1 ',1,   7,   1,    16.847,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6119,'2 ',1,   7,   1,     5.907,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6121,'1 ',1,   7,   1,    31.361,    13.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6122,'1 ',1,   7,   1,    13.565,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6123,'1 ',1,   7,   1,    13.565,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6123,'2 ',1,   7,   1,     9.919,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6125,'1 ',1,   7,   1,    13.565,     5.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6126,'1 ',1,   7,   1,    13.565,     7.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6126,'2 ',1,   7,   1,     9.516,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6127,'1 ',1,   7,   1,    35.433,    14.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6129,'1 ',1,   7,   1,    18.124,     3.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6131,'1 ',1,   7,   1,    37.504,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6133,'1 ',1,   7,   1,    15.378,     2.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6134,'1 ',1,   7,   1,    15.378,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6134,'2 ',1,   7,   1,     2.617,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6136,'1 ',1,   7,   1,    31.503,    13.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6138,'1 ',1,   7,   1,    17.868,     9.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6139,'1 ',1,   7,   1,    16.341,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6140,'1 ',1,   7,   1,    16.341,     6.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6140,'2 ',1,   7,   1,     3.913,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6142,'1 ',1,   7,   1,    16.341,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6142,'2 ',1,   7,   1,     8.526,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6147,'1 ',1,   7,   1,    17.600,     4.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6148,'1 ',1,   7,   1,    17.600,     2.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6149,'1 ',1,   7,   1,    17.600,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6150,'1 ',1,   7,   1,    18.119,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6150,'2 ',1,   7,   1,     9.627,     3.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6151,'1 ',1,   7,   1,    18.119,     4.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6151,'2 ',1,   7,   1,    10.550,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6153,'1 ',1,   7,   1,    52.907,    12.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6154,'1 ',1,   7,   1,    66.826,     9.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6155,'1 ',1,   7,   1,    19.263,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6155,'2 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6156,'1 ',1,   7,   1,    45.562,    16.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6157,'1 ',1,   7,   1,    18.963,     3.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6157,'2 ',1,   7,   1,     6.423,     2.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6159,'1 ',1,   7,   1,    27.489,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6160,'1 ',1,   7,   1,    33.296,     8.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6161,'1 ',1,   7,   1,    20.062,     8.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6162,'1 ',1,   7,   1,    20.062,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6163,'1 ',1,   7,   1,    49.726,     6.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6164,'1 ',1,   7,   1,    20.062,     8.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6164,'2 ',1,   7,   1,    15.360,     3.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6165,'1 ',1,   7,   1,    14.281,     2.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6166,'1 ',1,   7,   1,    26.488,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6166,'2 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6167,'1 ',1,   7,   1,    26.488,     7.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6167,'2 ',1,   7,   1,    15.167,     2.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6169,'1 ',1,   7,   1,    26.488,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6169,'2 ',1,   7,   1,    15.863,     5.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6171,'1 ',1,   7,   1,    26.488,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6173,'1 ',1,   7,   1,    26.488,    10.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6174,'1 ',1,   7,   1,    50.873,    32.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6175,'1 ',1,   7,   1,    31.358,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6176,'1 ',1,   7,   1,    19.919,     6.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6176,'2 ',1,   7,   1,    10.379,     4.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6177,'1 ',1,   7,   1,    80.605,    11.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6178,'1 ',1,   7,   1,    39.309,     6.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6180,'1 ',1,   7,   1,    36.793,    11.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6182,'1 ',1,   7,   1,    21.281,     4.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6182,'2 ',1,   7,   1,     7.315,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6184,'1 ',1,   7,   1,    44.974,     9.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6185,'1 ',1,   7,   1,    22.227,     9.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6186,'1 ',1,   7,   1,    21.281,     4.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6186,'2 ',1,   7,   1,    16.343,     4.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6187,'1 ',1,   7,   1,    40.515,    14.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6188,'1 ',1,   7,   1,    60.812,    22.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6189,'1 ',1,   7,   1,    15.167,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6189,'2 ',1,   7,   1,     0.001,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6191,'1 ',1,   7,   1,    20.495,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6192,'1 ',1,   7,   1,    20.495,     3.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6194,'1 ',1,   7,   1,    35.277,     9.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6195,'1 ',1,   7,   1,    20.495,     4.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6196,'1 ',1,   7,   1,    56.879,    11.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6197,'1 ',1,   7,   1,    45.981,    12.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6198,'1 ',1,   7,   1,    18.325,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6198,'2 ',1,   7,   1,    13.370,     7.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6200,'1 ',1,   7,   1,    33.901,     7.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6206,'1 ',1,   7,   1,    18.005,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6206,'2 ',1,   7,   1,     2.678,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6208,'1 ',1,   7,   1,    18.205,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6209,'1 ',1,   7,   1,    18.860,     5.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6210,'1 ',1,   7,   1,    38.433,    18.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6211,'1 ',1,   7,   1,    17.131,     4.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6211,'2 ',1,   7,   1,     2.911,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6213,'1 ',1,   7,   1,    13.370,     2.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6214,'1 ',1,   7,   1,    13.370,     7.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6214,'2 ',1,   7,   1,    10.971,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6215,'1 ',1,   7,   1,    13.375,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6216,'1 ',1,   7,   1,    13.423,     5.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6218,'1 ',1,   7,   1,    13.423,     3.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6219,'1 ',1,   7,   1,    25.774,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6221,'1 ',1,   7,   1,    14.366,     6.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6223,'1 ',1,   7,   1,    18.824,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6223,'2 ',1,   7,   1,    18.205,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6224,'1 ',1,   7,   1,    18.824,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6224,'2 ',1,   7,   1,     8.526,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6226,'1 ',1,   7,   1,    18.824,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6226,'2 ',1,   7,   1,     4.398,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6228,'1 ',1,   7,   1,    20.613,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6228,'2 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6230,'1 ',1,   7,   1,    55.446,    10.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6231,'1 ',1,   7,   1,    41.298,    25.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6232,'1 ',1,   7,   1,   111.842,    37.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6233,'1 ',1,   7,   1,    39.975,     5.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6235,'1 ',1,   7,   1,    22.795,     1.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6235,'2 ',1,   7,   1,    18.205,     2.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6236,'1 ',1,   7,   1,    33.766,     9.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6237,'1 ',1,   7,   1,     7.045,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6238,'1 ',1,   7,   1,     8.825,     2.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6239,'1 ',1,   7,   1,    15.587,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6240,'1 ',1,   7,   1,     7.347,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6241,'1 ',1,   7,   1,     7.347,     0.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6241,'2 ',1,   7,   1,     2.316,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6243,'1 ',1,   7,   1,     2.542,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6243,'2 ',1,   7,   1,     2.316,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6244,'1 ',1,   7,   1,     2.542,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6244,'2 ',1,   7,   1,     0.131,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6246,'1 ',1,   7,   1,     9.776,     4.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6247,'1 ',1,   7,   1,     7.716,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6249,'1 ',1,   7,   1,     7.716,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6249,'2 ',1,   7,   1,     2.316,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6250,'1 ',1,   7,   1,    13.461,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6252,'1 ',1,   7,   1,    20.164,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6253,'1 ',1,   7,   1,    17.415,     5.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6255,'1 ',1,   7,   1,    22.153,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6256,'1 ',1,   7,   1,    23.773,     6.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6257,'1 ',1,   7,   1,    25.358,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6258,'1 ',1,   7,   1,    25.978,     5.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6259,'1 ',1,   7,   1,    16.925,     4.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6260,'1 ',1,   7,   1,    18.072,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6261,'1 ',1,   7,   1,    15.868,     3.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6261,'2 ',1,   7,   1,     2.542,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6263,'1 ',1,   7,   1,    15.868,     7.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6264,'1 ',1,   7,   1,     5.713,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6264,'2 ',1,   7,   1,     0.203,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6266,'1 ',1,   7,   1,     5.713,     2.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6266,'2 ',1,   7,   1,     0.232,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6267,'1 ',1,   7,   1,    10.264,    10.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6268,'1 ',1,   7,   1,    17.057,     8.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6269,'1 ',1,   7,   1,    18.751,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6270,'1 ',1,   7,   1,    10.264,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6270,'2 ',1,   7,   1,     8.350,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6272,'1 ',1,   7,   1,    18.294,     2.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6272,'2 ',1,   7,   1,     0.837,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6273,'1 ',1,   7,   1,    18.294,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6274,'1 ',1,   7,   1,    18.294,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6274,'2 ',1,   7,   1,     0.071,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6275,'1 ',1,   7,   1,    26.634,     7.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6276,'1 ',1,   7,   1,    18.294,     7.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6276,'2 ',1,   7,   1,     4.858,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6277,'1 ',1,   7,   1,     7.833,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6278,'1 ',1,   7,   1,     6.022,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6280,'1 ',1,   7,   1,     6.469,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6285,'1 ',1,   7,   1,    11.560,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6288,'1 ',1,   7,   1,    18.596,    15.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6290,'1 ',1,   7,   1,     6.460,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6291,'1 ',1,   7,   1,     5.431,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6293,'1 ',1,   7,   1,     9.967,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6294,'1 ',1,   7,   1,     7.022,     2.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6295,'1 ',1,   7,   1,     1.854,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6296,'1 ',1,   7,   1,     7.022,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6297,'1 ',1,   7,   1,     7.236,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6298,'1 ',1,   7,   1,     9.784,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6299,'1 ',1,   7,   1,     7.236,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6299,'2 ',1,   7,   1,     7.236,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6300,'1 ',1,   7,   1,    13.370,     4.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6302,'1 ',1,   7,   1,    11.276,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6304,'1 ',1,   7,   1,    24.677,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6306,'1 ',1,   7,   1,    14.443,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6308,'1 ',1,   7,   1,     9.466,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6309,'1 ',1,   7,   1,    15.159,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6311,'1 ',1,   7,   1,     2.752,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6312,'1 ',1,   7,   1,    13.731,     5.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6313,'1 ',1,   7,   1,     8.193,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6313,'2 ',1,   7,   1,     2.653,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6314,'1 ',1,   7,   1,     8.193,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6314,'2 ',1,   7,   1,     4.527,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6317,'1 ',1,   7,   1,     8.193,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6318,'1 ',1,   7,   1,    10.748,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6318,'2 ',1,   7,   1,     2.017,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6319,'1 ',1,   7,   1,    10.748,     2.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6320,'1 ',1,   7,   1,    16.313,     4.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6321,'1 ',1,   7,   1,    10.748,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6322,'1 ',1,   7,   1,    16.491,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6323,'1 ',1,   7,   1,    11.062,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6324,'1 ',1,   7,   1,    11.062,     8.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6325,'1 ',1,   7,   1,    21.481,     4.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6327,'1 ',1,   7,   1,     4.527,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6328,'1 ',1,   7,   1,     7.564,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6329,'1 ',1,   7,   1,     7.787,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6329,'2 ',1,   7,   1,     6.673,     3.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6330,'1 ',1,   7,   1,    15.409,     3.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6330,'2 ',1,   7,   1,     7.734,     2.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6331,'1 ',1,   7,   1,    62.519,     8.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6332,'1 ',1,   7,   1,    16.288,     4.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6333,'1 ',1,   7,   1,    16.288,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6333,'2 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6334,'1 ',1,   7,   1,    12.015,     2.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6334,'2 ',1,   7,   1,     3.312,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6336,'1 ',1,   7,   1,     7.794,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6336,'2 ',1,   7,   1,     7.544,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6337,'1 ',1,   7,   1,    29.316,     6.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6339,'1 ',1,   7,   1,    26.383,    10.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6339,'2 ',1,   7,   1,    25.152,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6341,'1 ',1,   7,   1,    61.328,     8.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6343,'1 ',1,   7,   1,    26.383,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6344,'1 ',1,   7,   1,    26.383,    11.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6344,'2 ',1,   7,   1,    17.240,     9.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6346,'1 ',1,   7,   1,    87.925,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6348,'1 ',1,   7,   1,    34.289,    11.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6350,'1 ',1,   7,   1,    76.393,    12.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6352,'1 ',1,   7,   1,    72.446,    16.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6353,'1 ',1,   7,   1,    85.484,    74.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6355,'1 ',1,   7,   1,    42.567,    12.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6356,'1 ',1,   7,   1,    47.486,    10.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6358,'1 ',1,   7,   1,    28.230,     9.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6359,'1 ',1,   7,   1,    28.230,     5.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6359,'2 ',1,   7,   1,    14.692,     3.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6360,'1 ',1,   7,   1,    34.308,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6361,'1 ',1,   7,   1,    20.172,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6361,'2 ',1,   7,   1,    13.729,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6363,'1 ',1,   7,   1,    37.314,    10.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6364,'1 ',1,   7,   1,    40.502,    13.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6365,'1 ',1,   7,   1,    18.439,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6366,'1 ',1,   7,   1,    18.439,     5.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6368,'1 ',1,   7,   1,    36.919,    13.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6369,'1 ',1,   7,   1,    15.769,     2.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6369,'2 ',1,   7,   1,     7.388,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6371,'1 ',1,   7,   1,    15.769,     7.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6374,'1 ',1,   7,   1,    15.769,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6374,'2 ',1,   7,   1,     2.831,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6375,'1 ',1,   7,   1,    36.638,     6.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6376,'1 ',1,   7,   1,    27.957,     7.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6378,'1 ',1,   7,   1,    24.044,     3.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6380,'1 ',1,   7,   1,    29.204,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6381,'1 ',1,   7,   1,    23.094,    10.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6381,'2 ',1,   7,   1,    16.765,     3.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6383,'1 ',1,   7,   1,    51.377,    27.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6384,'1 ',1,   7,   1,    53.417,    15.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6385,'1 ',1,   7,   1,    61.230,    11.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6386,'1 ',1,   7,   1,    39.654,     9.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6387,'1 ',1,   7,   1,    54.748,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6389,'1 ',1,   7,   1,    76.261,    11.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6390,'1 ',1,   7,   1,    40.370,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6391,'1 ',1,   7,   1,    22.390,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6391,'2 ',1,   7,   1,    15.895,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6394,'1 ',1,   7,   1,    20.432,    10.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6396,'1 ',1,   7,   1,    53.687,    17.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6398,'1 ',1,   7,   1,    20.432,     9.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6398,'2 ',1,   7,   1,     4.866,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6399,'1 ',1,   7,   1,    20.432,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6399,'2 ',1,   7,   1,    15.228,     7.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6400,'1 ',1,   7,   1,    46.716,     4.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6401,'1 ',1,   7,   1,    18.039,     7.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6401,'2 ',1,   7,   1,     4.381,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6402,'1 ',1,   7,   1,    18.039,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6403,'1 ',1,   7,   1,    46.818,    14.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6404,'1 ',1,   7,   1,    37.950,     7.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6405,'1 ',1,   7,   1,    27.358,     7.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6406,'1 ',1,   7,   1,    49.010,     8.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6407,'1 ',1,   7,   1,    19.867,     2.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6408,'1 ',1,   7,   1,    92.330,    14.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6409,'1 ',1,   7,   1,    14.625,     7.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6411,'1 ',1,   7,   1,    14.513,     7.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6412,'1 ',1,   7,   1,    14.513,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6414,'1 ',1,   7,   1,    28.670,     9.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6415,'1 ',1,   7,   1,    35.314,    15.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6417,'1 ',1,   7,   1,    26.626,     3.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6418,'1 ',1,   7,   1,     9.909,     1.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6419,'1 ',1,   7,   1,    30.283,    12.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6420,'1 ',1,   7,   1,    10.544,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6423,'1 ',1,   7,   1,    38.239,     7.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6424,'1 ',1,   7,   1,    34.894,    14.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6425,'1 ',1,   7,   1,    50.254,     3.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6426,'1 ',1,   7,   1,    27.606,     5.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6427,'1 ',1,   7,   1,    61.427,    22.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6430,'1 ',1,   7,   1,    27.606,     4.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6430,'2 ',1,   7,   1,    21.329,     6.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6431,'1 ',1,   7,   1,    27.606,     7.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6431,'2 ',1,   7,   1,    10.982,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6432,'1 ',1,   7,   1,    27.606,    13.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6433,'1 ',1,   7,   1,    37.954,    10.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6434,'1 ',1,   7,   1,    42.452,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6435,'1 ',1,   7,   1,    23.712,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6438,'1 ',1,   7,   1,    40.718,     9.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6439,'1 ',1,   7,   1,    34.522,     9.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6440,'1 ',1,   7,   1,    31.041,    10.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6441,'1 ',1,   7,   1,    18.629,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6443,'1 ',1,   7,   1,    18.629,     3.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6444,'1 ',1,   7,   1,    57.662,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6445,'1 ',1,   7,   1,    39.226,    13.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6447,'1 ',1,   7,   1,    16.343,     5.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6447,'2 ',1,   7,   1,     4.673,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6448,'1 ',1,   7,   1,    31.656,     8.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6449,'1 ',1,   7,   1,    16.343,     5.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6450,'1 ',1,   7,   1,    16.443,     6.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6451,'1 ',1,   7,   1,    16.443,     4.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6451,'2 ',1,   7,   1,     2.539,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6453,'1 ',1,   7,   1,    44.227,    18.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6454,'1 ',1,   7,   1,    16.433,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6454,'2 ',1,   7,   1,    10.442,     5.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6455,'1 ',1,   7,   1,    16.433,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6455,'2 ',1,   7,   1,    16.433,    13.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6456,'1 ',1,   7,   1,    25.152,     5.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6456,'2 ',1,   7,   1,    19.919,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6457,'1 ',1,   7,   1,    62.761,     8.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6458,'1 ',1,   7,   1,    10.484,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6458,'2 ',1,   7,   1,     8.017,     6.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6459,'1 ',1,   7,   1,    10.484,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6461,'1 ',1,   7,   1,    10.484,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6462,'1 ',1,   7,   1,     8.017,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6464,'1 ',1,   7,   1,    30.140,    19.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6465,'1 ',1,   7,   1,    11.062,     2.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6466,'1 ',1,   7,   1,    30.040,    18.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6467,'1 ',1,   7,   1,    16.677,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6467,'2 ',1,   7,   1,    11.062,     2.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6468,'1 ',1,   7,   1,    16.677,     8.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6468,'2 ',1,   7,   1,    11.871,     3.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6469,'1 ',1,   7,   1,    17.721,     7.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6469,'2 ',1,   7,   1,    11.871,     4.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6471,'1 ',1,   7,   1,    23.943,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6473,'1 ',1,   7,   1,    23.943,    10.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6473,'2 ',1,   7,   1,    17.721,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6475,'1 ',1,   7,   1,    23.943,     8.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6475,'2 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6476,'1 ',1,   7,   1,    23.943,     7.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6478,'1 ',1,   7,   1,    23.943,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6479,'1 ',1,   7,   1,    23.943,     1.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6480,'1 ',1,   7,   1,    17.535,     5.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6482,'1 ',1,   7,   1,    17.535,    12.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6482,'2 ',1,   7,   1,    16.677,     6.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6483,'1 ',1,   7,   1,    18.785,     5.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6483,'2 ',1,   7,   1,     7.894,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6484,'1 ',1,   7,   1,    18.785,     5.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6484,'2 ',1,   7,   1,    11.490,     3.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6485,'1 ',1,   7,   1,    18.785,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6486,'1 ',1,   7,   1,    18.785,     4.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6487,'1 ',1,   7,   1,    11.490,     3.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6487,'2 ',1,   7,   1,    11.490,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6488,'1 ',1,   7,   1,    11.490,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6489,'1 ',1,   7,   1,    19.926,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6490,'1 ',1,   7,   1,    19.926,     3.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6491,'1 ',1,   7,   1,    19.926,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6492,'1 ',1,   7,   1,    19.926,     3.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6494,'1 ',1,   7,   1,    19.926,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6497,'1 ',1,   7,   1,    13.658,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6498,'1 ',1,   7,   1,    13.658,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6499,'1 ',1,   7,   1,    13.658,     1.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6500,'1 ',1,   7,   1,    13.658,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6501,'1 ',1,   7,   1,     7.894,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6501,'2 ',1,   7,   1,     7.894,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6502,'1 ',1,   7,   1,    19.087,     6.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6503,'1 ',1,   7,   1,    24.083,    10.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6504,'1 ',1,   7,   1,    25.103,     9.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6505,'1 ',1,   7,   1,    16.345,     8.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6505,'2 ',1,   7,   1,     7.494,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6507,'1 ',1,   7,   1,    16.345,     3.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6507,'2 ',1,   7,   1,     5.596,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6509,'1 ',1,   7,   1,    16.345,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6510,'1 ',1,   7,   1,    33.326,     8.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6511,'1 ',1,   7,   1,     9.679,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6512,'1 ',1,   7,   1,     9.679,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6514,'1 ',1,   7,   1,    19.411,     7.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6515,'1 ',1,   7,   1,    13.239,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6515,'2 ',1,   7,   1,     2.671,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6516,'1 ',1,   7,   1,    13.239,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6516,'2 ',1,   7,   1,     9.679,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6518,'1 ',1,   7,   1,    16.610,     8.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6519,'1 ',1,   7,   1,    19.512,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6520,'1 ',1,   7,   1,     8.283,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6520,'2 ',1,   7,   1,     0.060,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6521,'1 ',1,   7,   1,    12.879,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6523,'1 ',1,   7,   1,    28.457,     7.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6524,'1 ',1,   7,   1,    19.840,     7.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6524,'2 ',1,   7,   1,     1.105,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6525,'1 ',1,   7,   1,    19.840,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6527,'1 ',1,   7,   1,    19.840,     4.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6529,'1 ',1,   7,   1,    19.840,     8.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6529,'2 ',1,   7,   1,     4.890,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6530,'1 ',1,   7,   1,    14.116,     6.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6531,'1 ',1,   7,   1,    15.095,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6532,'1 ',1,   7,   1,    16.024,     7.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6534,'1 ',1,   7,   1,    12.193,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6536,'1 ',1,   7,   1,     9.855,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6537,'1 ',1,   7,   1,     5.596,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6538,'1 ',1,   7,   1,     9.855,     6.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6539,'1 ',1,   7,   1,    27.223,    10.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6540,'1 ',1,   7,   1,    11.386,     2.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6540,'2 ',1,   7,   1,    10.933,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6542,'1 ',1,   7,   1,    31.130,     9.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6544,'1 ',1,   7,   1,    21.014,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6545,'1 ',1,   7,   1,    38.876,    13.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6546,'1 ',1,   7,   1,    21.014,     4.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6546,'2 ',1,   7,   1,     0.077,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6547,'1 ',1,   7,   1,    21.014,     8.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6547,'2 ',1,   7,   1,     8.239,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6549,'1 ',1,   7,   1,     4.497,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6549,'2 ',1,   7,   1,     2.661,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6551,'1 ',1,   7,   1,     4.497,     2.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6553,'1 ',1,   7,   1,     5.825,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6554,'1 ',1,   7,   1,    20.410,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6556,'1 ',1,   7,   1,    20.410,     4.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6557,'1 ',1,   7,   1,    43.758,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6562,'1 ',1,   7,   1,    39.099,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6564,'1 ',1,   7,   1,    20.410,     5.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6566,'1 ',1,   7,   1,    12.259,     3.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6567,'1 ',1,   7,   1,    12.259,     4.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6567,'2 ',1,   7,   1,     7.775,     3.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6569,'1 ',1,   7,   1,    26.604,    20.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6570,'1 ',1,   7,   1,    12.259,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6571,'1 ',1,   7,   1,    14.774,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6571,'2 ',1,   7,   1,     7.065,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6573,'1 ',1,   7,   1,    14.774,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6573,'2 ',1,   7,   1,    12.243,     3.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6574,'1 ',1,   7,   1,    14.774,     4.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6576,'1 ',1,   7,   1,    14.774,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6578,'1 ',1,   7,   1,    12.243,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6578,'2 ',1,   7,   1,     6.894,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6584,'1 ',1,   7,   1,    12.243,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6584,'2 ',1,   7,   1,     9.199,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6585,'1 ',1,   7,   1,     8.340,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6585,'2 ',1,   7,   1,     8.340,     2.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6587,'1 ',1,   7,   1,    12.193,     1.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6587,'2 ',1,   7,   1,     7.590,     2.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6588,'1 ',1,   7,   1,    16.735,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6589,'1 ',1,   7,   1,    16.217,     7.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6590,'1 ',1,   7,   1,    30.825,     7.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6592,'1 ',1,   7,   1,    14.122,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6593,'1 ',1,   7,   1,     6.467,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6593,'2 ',1,   7,   1,     0.752,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6594,'1 ',1,   7,   1,    13.439,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6595,'1 ',1,   7,   1,     7.518,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6597,'1 ',1,   7,   1,    11.585,     2.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6598,'1 ',1,   7,   1,     6.223,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6600,'1 ',1,   7,   1,    12.677,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6601,'1 ',1,   7,   1,    12.677,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6601,'2 ',1,   7,   1,    12.677,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6602,'1 ',1,   7,   1,    12.677,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6604,'1 ',1,   7,   1,    19.501,     4.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6605,'1 ',1,   7,   1,     7.408,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6605,'2 ',1,   7,   1,     6.642,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6607,'1 ',1,   7,   1,     5.294,     3.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6607,'2 ',1,   7,   1,     5.294,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6608,'1 ',1,   7,   1,     8.189,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6609,'1 ',1,   7,   1,     8.696,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6610,'1 ',1,   7,   1,     7.878,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6610,'2 ',1,   7,   1,     0.292,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6611,'1 ',1,   7,   1,     7.878,     2.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6611,'2 ',1,   7,   1,     0.526,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6612,'1 ',1,   7,   1,     7.065,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6612,'2 ',1,   7,   1,     5.337,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6613,'1 ',1,   7,   1,     2.661,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6618,'1 ',1,   7,   1,    11.615,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6619,'1 ',1,   7,   1,    28.746,    11.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6620,'1 ',1,   7,   1,    11.615,     4.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6621,'1 ',1,   7,   1,     7.426,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6622,'1 ',1,   7,   1,    17.737,    11.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6623,'1 ',1,   7,   1,    17.737,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6623,'2 ',1,   7,   1,     3.524,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6625,'1 ',1,   7,   1,    17.737,     4.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6626,'1 ',1,   7,   1,    17.737,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6626,'2 ',1,   7,   1,     8.317,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6627,'1 ',1,   7,   1,    22.544,     7.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6627,'2 ',1,   7,   1,     9.516,     2.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6628,'1 ',1,   7,   1,    42.634,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6629,'1 ',1,   7,   1,    22.544,     5.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6629,'2 ',1,   7,   1,     6.894,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6631,'1 ',1,   7,   1,    22.544,     7.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6632,'1 ',1,   7,   1,    22.544,     7.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6632,'2 ',1,   7,   1,    11.773,     4.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6633,'1 ',1,   7,   1,     8.378,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6633,'2 ',1,   7,   1,     6.642,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6635,'1 ',1,   7,   1,     5.337,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6635,'2 ',1,   7,   1,     5.323,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6637,'1 ',1,   7,   1,    32.195,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6639,'1 ',1,   7,   1,    17.798,     3.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6642,'1 ',1,   7,   1,     7.962,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6643,'1 ',1,   7,   1,     6.937,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6643,'2 ',1,   7,   1,     5.323,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6644,'1 ',1,   7,   1,    15.355,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6644,'2 ',1,   7,   1,    11.386,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6646,'1 ',1,   7,   1,    15.355,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6646,'2 ',1,   7,   1,     8.119,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6647,'1 ',1,   7,   1,    25.471,    16.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6648,'1 ',1,   7,   1,    30.141,     4.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6649,'1 ',1,   7,   1,     8.161,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6649,'2 ',1,   7,   1,     6.833,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6650,'1 ',1,   7,   1,     8.161,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6650,'2 ',1,   7,   1,     0.740,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6651,'1 ',1,   7,   1,     2.794,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6652,'1 ',1,   7,   1,     8.161,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6653,'1 ',1,   7,   1,    19.572,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6654,'1 ',1,   7,   1,    16.686,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6656,'1 ',1,   7,   1,     7.661,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6658,'1 ',1,   7,   1,     7.661,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6659,'1 ',1,   7,   1,     9.625,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6660,'1 ',1,   7,   1,    30.809,     9.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6661,'1 ',1,   7,   1,    25.372,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6662,'1 ',1,   7,   1,    11.973,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6663,'1 ',1,   7,   1,    11.973,     2.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6664,'1 ',1,   7,   1,    13.578,     4.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6666,'1 ',1,   7,   1,    18.737,    18.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6667,'1 ',1,   7,   1,    28.730,    18.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6668,'1 ',1,   7,   1,    22.483,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6670,'1 ',1,   7,   1,     1.863,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6670,'2 ',1,   7,   1,     0.132,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6672,'1 ',1,   7,   1,     3.989,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6677,'1 ',1,   7,   1,     9.915,     3.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6678,'1 ',1,   7,   1,     7.065,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6679,'1 ',1,   7,   1,     8.137,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6681,'1 ',1,   7,   1,     9.199,     2.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6681,'2 ',1,   7,   1,     3.524,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6683,'1 ',1,   7,   1,     9.199,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6684,'1 ',1,   7,   1,     9.199,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6685,'1 ',1,   7,   1,     1.547,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6686,'1 ',1,   7,   1,    18.832,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6687,'1 ',1,   7,   1,    32.219,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6688,'1 ',1,   7,   1,    18.832,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6689,'1 ',1,   7,   1,    18.832,     9.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6689,'2 ',1,   7,   1,     2.010,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6690,'1 ',1,   7,   1,     5.022,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6691,'1 ',1,   7,   1,    10.179,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6693,'1 ',1,   7,   1,    29.763,     8.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6694,'1 ',1,   7,   1,    19.622,     7.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6695,'1 ',1,   7,   1,     7.187,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6695,'2 ',1,   7,   1,     3.553,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6697,'1 ',1,   7,   1,    11.412,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6697,'2 ',1,   7,   1,     3.833,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6698,'1 ',1,   7,   1,    16.046,     3.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6699,'1 ',1,   7,   1,    11.412,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6700,'1 ',1,   7,   1,    17.093,     2.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6701,'1 ',1,   7,   1,     7.117,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6701,'2 ',1,   7,   1,     4.421,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6702,'1 ',1,   7,   1,     7.117,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6702,'2 ',1,   7,   1,     7.076,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6703,'1 ',1,   7,   1,     6.520,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6704,'1 ',1,   7,   1,    16.137,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6705,'1 ',1,   7,   1,    16.137,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6705,'2 ',1,   7,   1,     7.426,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6706,'1 ',1,   7,   1,    16.137,     7.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6707,'1 ',1,   7,   1,     7.675,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6708,'1 ',1,   7,   1,     3.708,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6708,'2 ',1,   7,   1,     0.783,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6710,'1 ',1,   7,   1,     4.512,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6711,'1 ',1,   7,   1,     6.642,     2.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6711,'2 ',1,   7,   1,     0.077,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6713,'1 ',1,   7,   1,    28.607,    10.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6715,'1 ',1,   7,   1,    27.989,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6716,'1 ',1,   7,   1,    30.265,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6718,'1 ',1,   7,   1,    10.355,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6719,'1 ',1,   7,   1,    11.165,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6719,'2 ',1,   7,   1,     2.794,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6720,'1 ',1,   7,   1,    11.165,     5.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6720,'2 ',1,   7,   1,     7.661,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6722,'1 ',1,   7,   1,    11.165,     8.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6723,'1 ',1,   7,   1,    11.165,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6723,'2 ',1,   7,   1,     2.918,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6724,'1 ',1,   7,   1,    15.024,     2.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6726,'1 ',1,   7,   1,    24.571,     6.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6727,'1 ',1,   7,   1,    15.024,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6729,'1 ',1,   7,   1,    28.064,    10.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6730,'1 ',1,   7,   1,     8.151,     1.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6731,'1 ',1,   7,   1,     6.492,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6731,'2 ',1,   7,   1,     0.195,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6732,'1 ',1,   7,   1,     7.116,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6733,'1 ',1,   7,   1,     9.961,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6735,'1 ',1,   7,   1,     6.922,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6737,'1 ',1,   7,   1,    23.508,     4.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6739,'1 ',1,   7,   1,     4.773,     1.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6739,'2 ',1,   7,   1,     1.112,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6740,'1 ',1,   7,   1,    17.211,     5.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6741,'1 ',1,   7,   1,     3.793,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6742,'1 ',1,   7,   1,    16.893,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6744,'1 ',1,   7,   1,    16.893,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6745,'1 ',1,   7,   1,    16.893,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6746,'1 ',1,   7,   1,    28.633,     6.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6747,'1 ',1,   7,   1,    19.736,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6748,'1 ',1,   7,   1,    10.933,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6749,'1 ',1,   7,   1,     5.056,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6752,'1 ',1,   7,   1,     2.355,     0.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6754,'1 ',1,   7,   1,     3.760,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6757,'1 ',1,   7,   1,     3.909,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6762,'1 ',1,   7,   1,     1.995,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6763,'1 ',1,   7,   1,     3.512,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6765,'1 ',1,   7,   1,     4.044,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6765,'2 ',1,   7,   1,     0.923,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6766,'1 ',1,   7,   1,     7.704,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6767,'1 ',1,   7,   1,     8.564,     2.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6768,'1 ',1,   7,   1,     8.751,     3.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6769,'1 ',1,   7,   1,     0.101,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6770,'1 ',1,   7,   1,     6.341,     1.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6771,'1 ',1,   7,   1,     8.440,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6772,'1 ',1,   7,   1,     6.550,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6773,'1 ',1,   7,   1,     3.521,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6774,'1 ',1,   7,   1,    13.587,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6775,'1 ',1,   7,   1,     3.181,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6776,'1 ',1,   7,   1,     4.748,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6777,'1 ',1,   7,   1,     6.495,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6778,'1 ',1,   7,   1,     3.697,     1.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6780,'1 ',1,   7,   1,     1.854,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6780,'2 ',1,   7,   1,     1.109,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6781,'1 ',1,   7,   1,    16.564,     4.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6784,'1 ',1,   7,   1,    10.411,     4.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6786,'1 ',1,   7,   1,     9.635,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6787,'1 ',1,   7,   1,     7.689,     1.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6787,'2 ',1,   7,   1,     1.109,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6788,'1 ',1,   7,   1,     7.689,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6788,'2 ',1,   7,   1,     0.837,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6790,'1 ',1,   7,   1,     4.473,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6790,'2 ',1,   7,   1,     2.866,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6791,'1 ',1,   7,   1,     7.844,     2.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6792,'1 ',1,   7,   1,    10.948,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6793,'1 ',1,   7,   1,    19.023,     4.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6794,'1 ',1,   7,   1,     8.914,     3.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6794,'2 ',1,   7,   1,     8.914,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6795,'1 ',1,   7,   1,    17.712,     8.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6797,'1 ',1,   7,   1,    16.436,     8.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6798,'1 ',1,   7,   1,    14.751,     3.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6799,'1 ',1,   7,   1,     8.370,     2.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6802,'1 ',1,   7,   1,     7.984,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6803,'1 ',1,   7,   1,     9.611,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6804,'1 ',1,   7,   1,     7.058,     1.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6805,'1 ',1,   7,   1,    16.534,     4.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6806,'1 ',1,   7,   1,    13.390,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6807,'1 ',1,   7,   1,    11.262,     5.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6808,'1 ',1,   7,   1,     6.014,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6808,'2 ',1,   7,   1,     0.542,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6811,'1 ',1,   7,   1,     6.971,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6813,'1 ',1,   7,   1,     8.457,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6813,'2 ',1,   7,   1,     6.971,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6818,'1 ',1,   7,   1,     8.457,     1.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6818,'2 ',1,   7,   1,     6.371,     2.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6820,'1 ',1,   7,   1,    31.604,    28.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6822,'1 ',1,   7,   1,     8.327,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6823,'1 ',1,   7,   1,    29.780,     8.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6825,'1 ',1,   7,   1,    18.236,     3.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6827,'1 ',1,   7,   1,    33.114,     3.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6828,'1 ',1,   7,   1,    35.010,     5.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6829,'1 ',1,   7,   1,    38.799,    12.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6830,'1 ',1,   7,   1,    17.147,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6830,'2 ',1,   7,   1,     8.310,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6831,'1 ',1,   7,   1,    40.350,     8.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6832,'1 ',1,   7,   1,     2.653,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6832,'2 ',1,   7,   1,     2.653,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6834,'1 ',1,   7,   1,    24.517,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6835,'1 ',1,   7,   1,    13.354,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6835,'2 ',1,   7,   1,     0.683,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6836,'1 ',1,   7,   1,    31.026,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6838,'1 ',1,   7,   1,    13.354,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6838,'2 ',1,   7,   1,     0.079,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6839,'1 ',1,   7,   1,    13.481,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6841,'1 ',1,   7,   1,    16.441,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6842,'1 ',1,   7,   1,     9.899,     4.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6843,'1 ',1,   7,   1,    11.882,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6844,'1 ',1,   7,   1,    24.870,     3.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6846,'1 ',1,   7,   1,    20.572,     6.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6847,'1 ',1,   7,   1,    26.835,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6848,'1 ',1,   7,   1,    16.108,     7.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6850,'1 ',1,   7,   1,    16.108,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6850,'2 ',1,   7,   1,     3.669,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6851,'1 ',1,   7,   1,     5.840,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6854,'1 ',1,   7,   1,     2.865,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6855,'1 ',1,   7,   1,    20.981,     0.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6857,'1 ',1,   7,   1,    29.189,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6859,'1 ',1,   7,   1,    16.372,    11.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6860,'1 ',1,   7,   1,    30.697,     6.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6862,'1 ',1,   7,   1,    49.993,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6868,'1 ',1,   7,   1,     3.790,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6874,'1 ',1,   7,   1,     3.790,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6876,'1 ',1,   7,   1,     9.467,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6877,'1 ',1,   7,   1,    23.193,     1.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6879,'1 ',1,   7,   1,    21.215,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6880,'1 ',1,   7,   1,    26.865,     6.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6881,'1 ',1,   7,   1,    16.715,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6883,'1 ',1,   7,   1,     5.654,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6884,'1 ',1,   7,   1,    17.158,     4.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6887,'1 ',1,   7,   1,    20.430,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6888,'1 ',1,   7,   1,     7.159,     2.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6890,'1 ',1,   7,   1,     7.159,     4.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6890,'2 ',1,   7,   1,     4.100,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6892,'1 ',1,   7,   1,    26.449,     3.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6893,'1 ',1,   7,   1,    15.340,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6894,'1 ',1,   7,   1,    22.657,     7.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6895,'1 ',1,   7,   1,    10.550,     1.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6896,'1 ',1,   7,   1,    13.318,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6897,'1 ',1,   7,   1,    14.956,     4.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6899,'1 ',1,   7,   1,     3.073,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6900,'1 ',1,   7,   1,    21.300,     5.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6901,'1 ',1,   7,   1,    21.300,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6901,'2 ',1,   7,   1,     1.264,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6902,'1 ',1,   7,   1,    21.300,    14.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6902,'2 ',1,   7,   1,    16.341,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6903,'1 ',1,   7,   1,    21.300,     3.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6905,'1 ',1,   7,   1,    21.300,     6.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6906,'1 ',1,   7,   1,    12.669,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6906,'2 ',1,   7,   1,     3.098,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6907,'1 ',1,   7,   1,    28.007,    12.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6910,'1 ',1,   7,   1,     3.098,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6912,'1 ',1,   7,   1,    16.286,     6.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6914,'1 ',1,   7,   1,    16.286,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6914,'2 ',1,   7,   1,     9.627,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6916,'1 ',1,   7,   1,    20.211,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6918,'1 ',1,   7,   1,    16.404,     5.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6920,'1 ',1,   7,   1,    13.695,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7327,'1 ',1,   8,   1,    13.889,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7328,'1 ',1,   8,   1,    11.330,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7329,'1 ',1,   8,   1,    11.330,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7330,'1 ',1,   8,   1,    11.330,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7331,'1 ',1,   8,   1,     4.115,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7332,'1 ',1,   8,   1,     7.998,     2.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7333,'1 ',1,   8,   1,     3.634,     2.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7334,'1 ',1,   8,   1,    14.972,     7.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7335,'1 ',1,   8,   1,    12.580,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7336,'1 ',1,   8,   1,    12.848,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7337,'1 ',1,   8,   1,    12.580,     8.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7338,'1 ',1,   8,   1,     9.444,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7339,'1 ',1,   8,   1,    13.327,     2.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7341,'1 ',1,   8,   1,     9.222,     2.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7342,'1 ',1,   8,   1,     6.779,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7343,'1 ',1,   8,   1,     8.695,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7345,'1 ',1,   8,   1,    12.193,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7347,'1 ',1,   8,   1,     8.695,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7348,'1 ',1,   8,   1,     8.695,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7350,'1 ',1,   8,   1,     5.668,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7351,'1 ',1,   8,   1,     5.392,     1.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7352,'1 ',1,   8,   1,     9.788,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7353,'1 ',1,   8,   1,     4.926,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7354,'1 ',1,   8,   1,     4.281,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7356,'1 ',1,   8,   1,     2.423,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7357,'1 ',1,   8,   1,     8.259,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7358,'1 ',1,   8,   1,     8.259,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7359,'1 ',1,   8,   1,    16.509,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7360,'1 ',1,   8,   1,     8.259,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7361,'1 ',1,   8,   1,     2.569,     1.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7362,'1 ',1,   8,   1,     5.743,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7363,'1 ',1,   8,   1,     2.569,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7364,'1 ',1,   8,   1,    12.590,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7365,'1 ',1,   8,   1,     7.106,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7366,'1 ',1,   8,   1,     7.976,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7368,'1 ',1,   8,   1,    10.603,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7370,'1 ',1,   8,   1,     4.164,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7376,'1 ',1,   8,   1,     7.321,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7377,'1 ',1,   8,   1,     4.875,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7378,'1 ',1,   8,   1,     9.201,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7379,'1 ',1,   8,   1,     9.201,     4.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7380,'1 ',1,   8,   1,    16.357,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7382,'1 ',1,   8,   1,    19.165,     5.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7383,'1 ',1,   8,   1,     2.833,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7384,'1 ',1,   8,   1,     2.566,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7386,'1 ',1,   8,   1,     4.064,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7388,'1 ',1,   8,   1,     8.549,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7389,'1 ',1,   8,   1,    12.975,     4.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7391,'1 ',1,   8,   1,    15.047,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7392,'1 ',1,   8,   1,    11.812,     5.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7393,'1 ',1,   8,   1,    12.498,     2.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7394,'1 ',1,   8,   1,    14.883,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7396,'1 ',1,   8,   1,    21.855,     3.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7397,'1 ',1,   8,   1,    16.440,     5.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7399,'1 ',1,   8,   1,    12.721,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7400,'1 ',1,   8,   1,    12.492,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7402,'1 ',1,   8,   1,     9.022,     1.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7403,'1 ',1,   8,   1,     9.022,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7405,'1 ',1,   8,   1,     9.022,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7406,'1 ',1,   8,   1,    12.540,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7407,'1 ',1,   8,   1,    18.208,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7408,'1 ',1,   8,   1,    12.540,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7409,'1 ',1,   8,   1,    12.540,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7410,'1 ',1,   8,   1,     7.008,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7411,'1 ',1,   8,   1,     4.335,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7412,'1 ',1,   8,   1,     4.187,     2.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7413,'1 ',1,   8,   1,    11.583,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7414,'1 ',1,   8,   1,     9.687,     2.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7415,'1 ',1,   8,   1,     4.809,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7416,'1 ',1,   8,   1,     9.422,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7418,'1 ',1,   8,   1,    13.046,     3.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7419,'1 ',1,   8,   1,    13.708,     5.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7421,'1 ',1,   8,   1,     9.937,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7423,'1 ',1,   8,   1,    11.804,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7424,'1 ',1,   8,   1,     4.500,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7425,'1 ',1,   8,   1,     2.316,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7426,'1 ',1,   8,   1,     4.696,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7428,'1 ',1,   8,   1,     3.972,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7430,'1 ',1,   8,   1,     2.099,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7431,'1 ',1,   8,   1,     3.534,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7433,'1 ',1,   8,   1,     3.483,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7434,'1 ',1,   8,   1,     1.618,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7435,'1 ',1,   8,   1,     3.604,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7438,'1 ',1,   8,   1,     2.345,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7439,'1 ',1,   8,   1,     4.671,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7441,'1 ',1,   8,   1,     2.345,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7442,'1 ',1,   8,   1,     1.891,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7443,'1 ',1,   8,   1,     4.670,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7446,'1 ',1,   8,   1,     3.694,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7447,'1 ',1,   8,   1,     4.050,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7449,'1 ',1,   8,   1,     4.050,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7450,'1 ',1,   8,   1,     5.807,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7451,'1 ',1,   8,   1,     3.968,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7452,'1 ',1,   8,   1,     4.131,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7453,'1 ',1,   8,   1,     4.874,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7454,'1 ',1,   8,   1,    10.064,     2.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7455,'1 ',1,   8,   1,     7.304,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7457,'1 ',1,   8,   1,     7.962,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7459,'1 ',1,   8,   1,     3.086,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7461,'1 ',1,   8,   1,     1.873,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7463,'1 ',1,   8,   1,     1.873,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7465,'1 ',1,   8,   1,     5.385,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7466,'1 ',1,   8,   1,     6.319,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7468,'1 ',1,   8,   1,     5.621,     2.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7469,'1 ',1,   8,   1,     2.260,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7470,'1 ',1,   8,   1,     4.730,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7473,'1 ',1,   8,   1,     2.252,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7474,'1 ',1,   8,   1,     8.305,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7476,'1 ',1,   8,   1,     8.305,     1.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7477,'1 ',1,   8,   1,    11.961,     5.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7478,'1 ',1,   8,   1,    10.687,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7481,'1 ',1,   8,   1,    11.771,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7482,'1 ',1,   8,   1,    11.771,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7483,'1 ',1,   8,   1,    14.007,     4.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7486,'1 ',1,   8,   1,    12.408,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7487,'1 ',1,   8,   1,    12.856,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7488,'1 ',1,   8,   1,     5.364,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7491,'1 ',1,   8,   1,     3.459,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7494,'1 ',1,   8,   1,     3.459,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7497,'1 ',1,   8,   1,    10.008,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7498,'1 ',1,   8,   1,     7.880,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7500,'1 ',1,   8,   1,     7.880,     2.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7502,'1 ',1,   8,   1,    10.008,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7505,'1 ',1,   8,   1,     2.128,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7506,'1 ',1,   8,   1,     2.438,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7508,'1 ',1,   8,   1,     2.292,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7509,'1 ',1,   8,   1,     1.854,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7510,'1 ',1,   8,   1,    22.452,     5.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7513,'1 ',1,   8,   1,    27.833,    13.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7515,'1 ',1,   8,   1,    18.591,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7516,'1 ',1,   8,   1,    18.591,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7517,'1 ',1,   8,   1,     3.627,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7519,'1 ',1,   8,   1,     5.193,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7520,'1 ',1,   8,   1,     5.363,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7521,'1 ',1,   8,   1,     2.097,     0.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7522,'1 ',1,   8,   1,     8.426,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7523,'1 ',1,   8,   1,     8.024,     2.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7525,'1 ',1,   8,   1,     8.024,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7526,'1 ',1,   8,   1,     8.833,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7527,'1 ',1,   8,   1,     4.256,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7528,'1 ',1,   8,   1,     5.888,     2.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7530,'1 ',1,   8,   1,     4.401,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7531,'1 ',1,   8,   1,     3.698,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7532,'1 ',1,   8,   1,     2.438,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7533,'1 ',1,   8,   1,     5.057,     4.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7534,'1 ',1,   8,   1,     2.383,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7537,'1 ',1,   8,   1,     9.242,     4.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7538,'1 ',1,   8,   1,    18.483,     6.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7539,'1 ',1,   8,   1,     4.287,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7540,'1 ',1,   8,   1,     2.346,     0.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7541,'1 ',1,   8,   1,     5.190,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7542,'1 ',1,   8,   1,     3.568,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7543,'1 ',1,   8,   1,     3.568,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7544,'1 ',1,   8,   1,     5.139,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7547,'1 ',1,   8,   1,     4.373,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7549,'1 ',1,   8,   1,     4.395,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7550,'1 ',1,   8,   1,     5.187,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7551,'1 ',1,   8,   1,     4.486,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7554,'1 ',1,   8,   1,     4.698,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7555,'1 ',1,   8,   1,     4.167,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7556,'1 ',1,   8,   1,     4.799,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7557,'1 ',1,   8,   1,     2.091,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7558,'1 ',1,   8,   1,     2.811,     1.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7559,'1 ',1,   8,   1,     4.356,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7560,'1 ',1,   8,   1,     4.693,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7561,'1 ',1,   8,   1,     3.929,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7562,'1 ',1,   8,   1,     6.643,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7563,'1 ',1,   8,   1,     2.045,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7568,'1 ',1,   8,   1,     2.045,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7569,'1 ',1,   8,   1,     2.045,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7571,'1 ',1,   8,   1,     5.728,     2.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7572,'1 ',1,   8,   1,     8.519,     4.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7573,'1 ',1,   8,   1,     4.900,     1.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7574,'1 ',1,   8,   1,     2.355,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7575,'1 ',1,   8,   1,     1.049,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7576,'1 ',1,   8,   1,     1.049,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7578,'1 ',1,   8,   1,     3.857,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7579,'1 ',1,   8,   1,     2.885,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7580,'1 ',1,   8,   1,     2.489,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7581,'1 ',1,   8,   1,     1.633,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7582,'1 ',1,   8,   1,     7.886,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7584,'1 ',1,   8,   1,    17.522,     4.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7586,'1 ',1,   8,   1,     8.197,     5.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7587,'1 ',1,   8,   1,     5.973,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7588,'1 ',1,   8,   1,     2.741,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7589,'1 ',1,   8,   1,     4.714,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7590,'1 ',1,   8,   1,     3.882,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7591,'1 ',1,   8,   1,     4.300,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7593,'1 ',1,   8,   1,     4.328,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7594,'1 ',1,   8,   1,     9.128,     3.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7595,'1 ',1,   8,   1,     2.346,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7597,'1 ',1,   8,   1,     3.388,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7598,'1 ',1,   8,   1,    19.734,     5.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7599,'1 ',1,   8,   1,    22.651,     7.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7600,'1 ',1,   8,   1,    18.698,     6.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7602,'1 ',1,   8,   1,     5.131,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7603,'1 ',1,   8,   1,    13.288,     5.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7604,'1 ',1,   8,   1,    20.699,     5.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7605,'1 ',1,   8,   1,    13.288,     4.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7607,'1 ',1,   8,   1,    14.392,     5.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7608,'1 ',1,   8,   1,     3.111,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7610,'1 ',1,   8,   1,     3.418,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7611,'1 ',1,   8,   1,     2.084,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7613,'1 ',1,   8,   1,    12.647,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7614,'1 ',1,   8,   1,    15.552,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7615,'1 ',1,   8,   1,    12.741,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7618,'1 ',1,   8,   1,    12.647,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7619,'1 ',1,   8,   1,     3.597,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7620,'1 ',1,   8,   1,     3.597,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7621,'1 ',1,   8,   1,     5.429,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7623,'1 ',1,   8,   1,     2.513,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7624,'1 ',1,   8,   1,     4.453,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7625,'1 ',1,   8,   1,     2.513,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7626,'1 ',1,   8,   1,     3.772,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7627,'1 ',1,   8,   1,     8.065,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7628,'1 ',1,   8,   1,     2.194,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7629,'1 ',1,   8,   1,     4.870,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7631,'1 ',1,   8,   1,     2.032,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7632,'1 ',1,   8,   1,     1.459,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7634,'1 ',1,   8,   1,     5.033,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7635,'1 ',1,   8,   1,     3.574,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7637,'1 ',1,   8,   1,     3.574,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7638,'1 ',1,   8,   1,    15.626,    11.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7640,'1 ',1,   8,   1,    15.626,     2.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7641,'1 ',1,   8,   1,    15.877,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7642,'1 ',1,   8,   1,    26.223,     6.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7643,'1 ',1,   8,   1,     2.513,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7645,'1 ',1,   8,   1,     3.881,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7646,'1 ',1,   8,   1,     3.849,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7648,'1 ',1,   8,   1,     1.609,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7649,'1 ',1,   8,   1,     1.435,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7650,'1 ',1,   8,   1,     5.641,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7652,'1 ',1,   8,   1,     8.894,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7653,'1 ',1,   8,   1,     3.457,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7654,'1 ',1,   8,   1,     5.655,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7655,'1 ',1,   8,   1,     3.965,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7656,'1 ',1,   8,   1,     1.982,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7657,'1 ',1,   8,   1,     1.872,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7659,'1 ',1,   8,   1,     4.054,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7661,'1 ',1,   8,   1,     1.738,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7662,'1 ',1,   8,   1,     3.968,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7667,'1 ',1,   8,   1,     3.761,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7669,'1 ',1,   8,   1,     3.838,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7674,'1 ',1,   8,   1,     2.826,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7675,'1 ',1,   8,   1,     3.044,     1.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7677,'1 ',1,   8,   1,     6.330,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7678,'1 ',1,   8,   1,     6.397,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7679,'1 ',1,   8,   1,     6.330,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7679,'2 ',1,   8,   1,     0.578,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7680,'1 ',1,   8,   1,     6.330,     3.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7681,'1 ',1,   8,   1,     7.319,     2.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7682,'1 ',1,   8,   1,     3.838,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7683,'1 ',1,   8,   1,     2.888,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7684,'1 ',1,   8,   1,     1.864,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7685,'1 ',1,   8,   1,     8.327,     2.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7686,'1 ',1,   8,   1,     8.327,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7686,'2 ',1,   8,   1,     0.515,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7687,'1 ',1,   8,   1,     9.633,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7688,'1 ',1,   8,   1,    17.107,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7689,'1 ',1,   8,   1,    20.009,     2.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7694,'1 ',1,   8,   1,    19.330,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7699,'1 ',1,   8,   1,    17.107,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7700,'1 ',1,   8,   1,     7.612,     3.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7702,'1 ',1,   8,   1,     3.972,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7703,'1 ',1,   8,   1,     2.124,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7708,'1 ',1,   8,   1,     3.157,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7709,'1 ',1,   8,   1,     4.619,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7711,'1 ',1,   8,   1,     2.952,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7712,'1 ',1,   8,   1,     2.818,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7713,'1 ',1,   8,   1,     3.034,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7715,'1 ',1,   8,   1,     1.345,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7715,'2 ',1,   8,   1,     0.801,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7716,'1 ',1,   8,   1,     1.345,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7716,'2 ',1,   8,   1,     1.345,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7718,'1 ',1,   8,   1,     2.868,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7722,'1 ',1,   8,   1,     2.868,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7722,'2 ',1,   8,   1,     0.515,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7723,'1 ',1,   8,   1,     2.868,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7724,'1 ',1,   8,   1,     2.915,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7726,'1 ',1,   8,   1,     3.007,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7727,'1 ',1,   8,   1,     1.948,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7727,'2 ',1,   8,   1,     1.081,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7729,'1 ',1,   8,   1,     8.337,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7735,'1 ',1,   8,   1,     8.337,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7736,'1 ',1,   8,   1,     8.337,     2.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7737,'1 ',1,   8,   1,     8.337,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7737,'2 ',1,   8,   1,     1.081,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7740,'1 ',1,   8,   1,     4.238,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7742,'1 ',1,   8,   1,     4.238,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7745,'1 ',1,   8,   1,     5.079,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7749,'1 ',1,   8,   1,     5.079,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7749,'2 ',1,   8,   1,     4.238,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7750,'1 ',1,   8,   1,     5.079,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7750,'2 ',1,   8,   1,     0.732,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7752,'1 ',1,   8,   1,     7.029,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7752,'2 ',1,   8,   1,     0.291,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7753,'1 ',1,   8,   1,     8.873,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7754,'1 ',1,   8,   1,     7.029,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7754,'2 ',1,   8,   1,     0.786,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7755,'1 ',1,   8,   1,     6.833,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7755,'2 ',1,   8,   1,     0.814,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7757,'1 ',1,   8,   1,     6.833,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7760,'1 ',1,   8,   1,     6.833,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7760,'2 ',1,   8,   1,     0.814,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7761,'1 ',1,   8,   1,     6.833,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7763,'1 ',1,   8,   1,     2.749,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7764,'1 ',1,   8,   1,     2.396,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7765,'1 ',1,   8,   1,     9.661,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7767,'1 ',1,   8,   1,     8.590,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7767,'2 ',1,   8,   1,     7.029,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7769,'1 ',1,   8,   1,     8.590,     2.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7769,'2 ',1,   8,   1,     2.323,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7770,'1 ',1,   8,   1,     9.261,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7771,'1 ',1,   8,   1,     3.055,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7771,'2 ',1,   8,   1,     1.081,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7772,'1 ',1,   8,   1,     3.055,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7773,'1 ',1,   8,   1,     3.055,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7774,'1 ',1,   8,   1,     3.636,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7775,'1 ',1,   8,   1,     4.679,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7777,'1 ',1,   8,   1,     4.586,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7778,'1 ',1,   8,   1,     4.586,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7779,'1 ',1,   8,   1,     2.921,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7779,'2 ',1,   8,   1,     1.571,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7780,'1 ',1,   8,   1,     2.921,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7780,'2 ',1,   8,   1,     0.585,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7783,'1 ',1,   8,   1,     2.921,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7783,'2 ',1,   8,   1,     2.469,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7785,'1 ',1,   8,   1,     3.388,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7786,'1 ',1,   8,   1,     2.722,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7787,'1 ',1,   8,   1,     1.378,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7788,'1 ',1,   8,   1,     3.373,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7789,'1 ',1,   8,   1,     5.426,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7791,'1 ',1,   8,   1,     3.214,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7792,'1 ',1,   8,   1,     7.839,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7794,'1 ',1,   8,   1,     7.839,     2.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7796,'1 ',1,   8,   1,     7.839,     2.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7797,'1 ',1,   8,   1,     2.824,     1.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7798,'1 ',1,   8,   1,     2.824,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7798,'2 ',1,   8,   1,     2.824,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7799,'1 ',1,   8,   1,     8.779,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7800,'1 ',1,   8,   1,     2.480,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7801,'1 ',1,   8,   1,     2.779,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7803,'1 ',1,   8,   1,     4.125,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7805,'1 ',1,   8,   1,     2.256,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7807,'1 ',1,   8,   1,     1.119,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7807,'2 ',1,   8,   1,     0.800,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7808,'1 ',1,   8,   1,     1.333,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7808,'2 ',1,   8,   1,     1.203,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7809,'1 ',1,   8,   1,     8.412,     2.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7810,'1 ',1,   8,   1,     4.071,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7812,'1 ',1,   8,   1,     1.592,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7812,'2 ',1,   8,   1,     0.786,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7813,'1 ',1,   8,   1,     4.395,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7815,'1 ',1,   8,   1,     1.350,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7815,'2 ',1,   8,   1,     1.350,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7816,'1 ',1,   8,   1,     4.144,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7817,'1 ',1,   8,   1,     7.077,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7819,'1 ',1,   8,   1,     1.663,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7820,'1 ',1,   8,   1,     2.512,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7821,'1 ',1,   8,   1,     2.424,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7823,'1 ',1,   8,   1,     2.285,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7823,'2 ',1,   8,   1,     0.088,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7825,'1 ',1,   8,   1,     4.658,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7826,'1 ',1,   8,   1,     1.080,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7826,'2 ',1,   8,   1,     0.767,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7828,'1 ',1,   8,   1,     7.244,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7829,'1 ',1,   8,   1,     3.079,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7829,'2 ',1,   8,   1,     3.079,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7830,'1 ',1,   8,   1,     4.253,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7831,'1 ',1,   8,   1,    14.044,     4.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7831,'2 ',1,   8,   1,     3.564,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7832,'1 ',1,   8,   1,    14.044,     4.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7832,'2 ',1,   8,   1,     0.148,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7834,'1 ',1,   8,   1,    17.402,     3.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7835,'1 ',1,   8,   1,    19.396,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7838,'1 ',1,   8,   1,     0.682,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7838,'2 ',1,   8,   1,     0.682,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7839,'1 ',1,   8,   1,     2.179,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7841,'1 ',1,   8,   1,     2.981,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7846,'1 ',1,   8,   1,     7.458,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7847,'1 ',1,   8,   1,     2.248,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7849,'1 ',1,   8,   1,     5.104,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7852,'1 ',1,   8,   1,     1.597,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7853,'1 ',1,   8,   1,     3.927,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7854,'1 ',1,   8,   1,     3.374,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7856,'1 ',1,   8,   1,     6.648,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7857,'1 ',1,   8,   1,     3.642,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7858,'1 ',1,   8,   1,     6.212,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7861,'1 ',1,   8,   1,     2.886,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7862,'1 ',1,   8,   1,     8.095,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7863,'1 ',1,   8,   1,     7.504,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7863,'2 ',1,   8,   1,     0.921,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7864,'1 ',1,   8,   1,     7.938,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7865,'1 ',1,   8,   1,     9.554,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7868,'1 ',1,   8,   1,     1.702,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7869,'1 ',1,   8,   1,     1.702,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7869,'2 ',1,   8,   1,     0.434,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7870,'1 ',1,   8,   1,     1.702,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7873,'1 ',1,   8,   1,     3.835,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7874,'1 ',1,   8,   1,     2.902,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7875,'1 ',1,   8,   1,     7.206,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7876,'1 ',1,   8,   1,     8.940,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7878,'1 ',1,   8,   1,    11.170,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7879,'1 ',1,   8,   1,     9.759,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7881,'1 ',1,   8,   1,     6.336,     2.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7882,'1 ',1,   8,   1,     5.715,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7883,'1 ',1,   8,   1,     2.808,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7883,'2 ',1,   8,   1,     0.846,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7885,'1 ',1,   8,   1,     2.808,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7885,'2 ',1,   8,   1,     1.333,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7886,'1 ',1,   8,   1,     4.353,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7887,'1 ',1,   8,   1,     5.136,     2.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7888,'1 ',1,   8,   1,     6.435,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7889,'1 ',1,   8,   1,     2.903,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7890,'1 ',1,   8,   1,     2.903,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7890,'2 ',1,   8,   1,     0.334,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7892,'1 ',1,   8,   1,     1.799,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7893,'1 ',1,   8,   1,     2.524,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7895,'1 ',1,   8,   1,     1.583,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7897,'1 ',1,   8,   1,     7.250,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7898,'1 ',1,   8,   1,     5.330,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7899,'1 ',1,   8,   1,     2.909,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7900,'1 ',1,   8,   1,     1.872,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7901,'1 ',1,   8,   1,     2.720,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7903,'1 ',1,   8,   1,     2.391,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7905,'1 ',1,   8,   1,     1.495,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7905,'2 ',1,   8,   1,     0.113,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7906,'1 ',1,   8,   1,     1.495,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7906,'2 ',1,   8,   1,     0.113,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7908,'1 ',1,   8,   1,     1.495,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7909,'1 ',1,   8,   1,     3.809,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7911,'1 ',1,   8,   1,     1.994,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7912,'1 ',1,   8,   1,     5.155,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7913,'1 ',1,   8,   1,     4.028,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7915,'1 ',1,   8,   1,     2.264,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7916,'1 ',1,   8,   1,     3.240,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7917,'1 ',1,   8,   1,    10.678,    12.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7919,'1 ',1,   8,   1,     9.603,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7921,'1 ',1,   8,   1,    10.219,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7922,'1 ',1,   8,   1,    11.701,     3.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7923,'1 ',1,   8,   1,     4.042,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7924,'1 ',1,   8,   1,     5.924,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7925,'1 ',1,   8,   1,     1.928,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7925,'2 ',1,   8,   1,     0.287,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7926,'1 ',1,   8,   1,     1.221,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7926,'2 ',1,   8,   1,     0.343,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7927,'1 ',1,   8,   1,     3.541,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7928,'1 ',1,   8,   1,     3.380,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7929,'1 ',1,   8,   1,     3.904,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7930,'1 ',1,   8,   1,     2.469,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7930,'2 ',1,   8,   1,     0.219,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7931,'1 ',1,   8,   1,     3.759,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7933,'1 ',1,   8,   1,     2.130,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7934,'1 ',1,   8,   1,     2.071,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7935,'1 ',1,   8,   1,     4.249,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7937,'1 ',1,   8,   1,     7.123,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7938,'1 ',1,   8,   1,     7.425,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7939,'1 ',1,   8,   1,     4.518,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7941,'1 ',1,   8,   1,     3.040,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7942,'1 ',1,   8,   1,     1.645,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7942,'2 ',1,   8,   1,     0.832,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7944,'1 ',1,   8,   1,     1.645,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7944,'2 ',1,   8,   1,     1.350,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7945,'1 ',1,   8,   1,     5.109,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7947,'1 ',1,   8,   1,     7.535,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7948,'1 ',1,   8,   1,     5.109,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7949,'1 ',1,   8,   1,     1.350,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7951,'1 ',1,   8,   1,     2.465,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7952,'1 ',1,   8,   1,     3.502,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7953,'1 ',1,   8,   1,     5.742,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7954,'1 ',1,   8,   1,     3.866,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7955,'1 ',1,   8,   1,     5.300,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7956,'1 ',1,   8,   1,     7.261,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7957,'1 ',1,   8,   1,    14.248,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7958,'1 ',1,   8,   1,     9.346,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7959,'1 ',1,   8,   1,     7.114,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7961,'1 ',1,   8,   1,     9.009,     6.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7962,'1 ',1,   8,   1,     5.520,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7963,'1 ',1,   8,   1,     5.520,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7963,'2 ',1,   8,   1,     1.877,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7964,'1 ',1,   8,   1,     9.222,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7965,'1 ',1,   8,   1,     4.663,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7966,'1 ',1,   8,   1,     8.760,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7967,'1 ',1,   8,   1,     8.760,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7969,'1 ',1,   8,   1,    17.994,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7969,'2 ',1,   8,   1,     8.760,     2.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7970,'1 ',1,   8,   1,    17.994,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7972,'1 ',1,   8,   1,    17.994,     6.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7974,'1 ',1,   8,   1,    17.994,     5.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7978,'1 ',1,   8,   1,    17.994,     9.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7979,'1 ',1,   8,   1,    27.656,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7980,'1 ',1,   8,   1,     9.519,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7981,'1 ',1,   8,   1,    22.626,     6.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7983,'1 ',1,   8,   1,     9.862,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7984,'1 ',1,   8,   1,    12.292,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7984,'2 ',1,   8,   1,     6.467,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7985,'1 ',1,   8,   1,    21.721,     7.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7986,'1 ',1,   8,   1,    25.011,     6.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7987,'1 ',1,   8,   1,    12.292,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7987,'2 ',1,   8,   1,     5.959,     3.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7988,'1 ',1,   8,   1,     9.892,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7990,'1 ',1,   8,   1,     9.892,     3.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7991,'1 ',1,   8,   1,     8.305,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7992,'1 ',1,   8,   1,     9.892,     4.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7993,'1 ',1,   8,   1,    22.953,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7994,'1 ',1,   8,   1,     9.421,     4.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7995,'1 ',1,   8,   1,    19.155,    14.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7996,'1 ',1,   8,   1,     9.421,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7997,'1 ',1,   8,   1,     8.305,     4.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7998,'1 ',1,   8,   1,     8.305,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8001,'1 ',1,   8,   1,     8.305,     2.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8002,'1 ',1,   8,   1,    16.800,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8003,'1 ',1,   8,   1,    16.800,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8003,'2 ',1,   8,   1,     4.439,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8009,'1 ',1,   8,   1,    16.800,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8010,'1 ',1,   8,   1,    16.800,     9.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8012,'1 ',1,   8,   1,    14.022,     7.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8014,'1 ',1,   8,   1,    14.022,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8014,'2 ',1,   8,   1,     4.439,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8015,'1 ',1,   8,   1,    14.022,     5.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8016,'1 ',1,   8,   1,    14.022,     6.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8017,'1 ',1,   8,   1,     7.866,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8017,'2 ',1,   8,   1,     6.467,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8018,'1 ',1,   8,   1,     7.866,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8018,'2 ',1,   8,   1,     6.467,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8020,'1 ',1,   8,   1,    13.372,     3.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8021,'1 ',1,   8,   1,    10.275,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8022,'1 ',1,   8,   1,    10.275,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8023,'1 ',1,   8,   1,    10.275,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8023,'2 ',1,   8,   1,    10.175,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8024,'1 ',1,   8,   1,     6.230,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8025,'1 ',1,   8,   1,     9.497,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8026,'1 ',1,   8,   1,     9.497,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8026,'2 ',1,   8,   1,     0.377,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8028,'1 ',1,   8,   1,     9.497,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8028,'2 ',1,   8,   1,     5.959,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8029,'1 ',1,   8,   1,     9.497,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8032,'1 ',1,   8,   1,     5.002,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8034,'1 ',1,   8,   1,     9.839,     4.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8035,'1 ',1,   8,   1,     9.839,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8036,'1 ',1,   8,   1,     9.839,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8039,'1 ',1,   8,   1,     9.839,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8039,'2 ',1,   8,   1,     6.230,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8040,'1 ',1,   8,   1,     8.715,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8040,'2 ',1,   8,   1,     4.867,     4.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8042,'1 ',1,   8,   1,    34.577,     4.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8043,'1 ',1,   8,   1,     8.715,     3.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8044,'1 ',1,   8,   1,     8.229,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8045,'1 ',1,   8,   1,     8.229,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8045,'2 ',1,   8,   1,     7.996,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8046,'1 ',1,   8,   1,    10.175,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8049,'1 ',1,   8,   1,    10.175,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8050,'1 ',1,   8,   1,    10.175,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8051,'1 ',1,   8,   1,    16.753,     6.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8051,'2 ',1,   8,   1,    13.376,     3.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8052,'1 ',1,   8,   1,    16.753,     8.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8053,'1 ',1,   8,   1,    16.753,     3.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8053,'2 ',1,   8,   1,     2.190,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8055,'1 ',1,   8,   1,    16.753,     5.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8056,'1 ',1,   8,   1,     1.702,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8057,'1 ',1,   8,   1,     7.996,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8058,'1 ',1,   8,   1,     7.996,     4.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8059,'1 ',1,   8,   1,     7.996,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8060,'1 ',1,   8,   1,     6.460,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8061,'1 ',1,   8,   1,     6.460,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8061,'2 ',1,   8,   1,     4.439,     1.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8062,'1 ',1,   8,   1,    12.768,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8063,'1 ',1,   8,   1,     5.260,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8064,'1 ',1,   8,   1,     5.260,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8064,'2 ',1,   8,   1,     0.377,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8067,'1 ',1,   8,   1,     5.260,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8067,'2 ',1,   8,   1,     0.377,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8068,'1 ',1,   8,   1,     4.474,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8069,'1 ',1,   8,   1,     1.676,     1.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8071,'1 ',1,   8,   1,    10.392,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8071,'2 ',1,   8,   1,     8.204,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8073,'1 ',1,   8,   1,    10.392,     3.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8074,'1 ',1,   8,   1,    10.392,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8074,'2 ',1,   8,   1,     9.519,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8076,'1 ',1,   8,   1,    10.392,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8077,'1 ',1,   8,   1,     3.606,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8077,'2 ',1,   8,   1,     0.048,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8078,'1 ',1,   8,   1,     3.606,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8079,'1 ',1,   8,   1,     8.204,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8080,'1 ',1,   8,   1,     8.204,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8081,'1 ',1,   8,   1,     8.204,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8081,'2 ',1,   8,   1,     4.004,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8082,'1 ',1,   8,   1,     7.278,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8083,'1 ',1,   8,   1,    15.274,     5.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8084,'1 ',1,   8,   1,     9.711,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8086,'1 ',1,   8,   1,     4.545,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8087,'1 ',1,   8,   1,     6.298,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8088,'1 ',1,   8,   1,     5.002,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8089,'1 ',1,   8,   1,     5.002,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8090,'1 ',1,   8,   1,     4.004,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8092,'1 ',1,   8,   1,     8.557,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8093,'1 ',1,   8,   1,     8.557,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8094,'1 ',1,   8,   1,     8.557,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8095,'1 ',1,   8,   1,     3.349,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8096,'1 ',1,   8,   1,     8.557,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8098,'1 ',1,   8,   1,     4.545,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8099,'1 ',1,   8,   1,    17.614,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8100,'1 ',1,   8,   1,    17.614,     3.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8100,'2 ',1,   8,   1,     1.536,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8102,'1 ',1,   8,   1,    17.614,     6.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8103,'1 ',1,   8,   1,    17.614,     5.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8103,'2 ',1,   8,   1,     1.280,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8104,'1 ',1,   8,   1,     3.938,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8105,'1 ',1,   8,   1,     2.425,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8105,'2 ',1,   8,   1,     1.280,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'1 ',1,   8,   1,     4.402,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8107,'1 ',1,   8,   1,     4.118,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8107,'2 ',1,   8,   1,     4.118,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8109,'1 ',1,   8,   1,    14.810,     3.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8110,'1 ',1,   8,   1,     1.190,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8111,'1 ',1,   8,   1,    13.376,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8112,'1 ',1,   8,   1,    13.376,     5.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8114,'1 ',1,   8,   1,     1.877,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8115,'1 ',1,   8,   1,     1.877,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8115,'2 ',1,   8,   1,     0.604,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8116,'1 ',1,   8,   1,    12.584,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8118,'1 ',1,   8,   1,    12.584,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8119,'1 ',1,   8,   1,    12.584,     5.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8121,'1 ',1,   8,   1,    12.584,     3.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8122,'1 ',1,   8,   1,     2.087,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8124,'1 ',1,   8,   1,    17.504,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8124,'2 ',1,   8,   1,     7.866,     2.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8125,'1 ',1,   8,   1,    17.504,     6.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8127,'1 ',1,   8,   1,    17.504,     7.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8128,'1 ',1,   8,   1,    17.504,     5.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8128,'2 ',1,   8,   1,     0.626,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8130,'1 ',1,   8,   1,     4.238,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8131,'1 ',1,   8,   1,     1.411,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8132,'1 ',1,   8,   1,     1.907,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8134,'1 ',1,   8,   1,     6.604,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8135,'1 ',1,   8,   1,     1.295,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8137,'1 ',1,   8,   1,     3.315,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8140,'1 ',1,   8,   1,     3.076,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8140,'2 ',1,   8,   1,     3.076,     1.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8142,'1 ',1,   8,   1,     3.590,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8143,'1 ',1,   8,   1,     1.142,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8144,'1 ',1,   8,   1,     3.333,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8146,'1 ',1,   8,   1,     4.436,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8147,'1 ',1,   8,   1,     2.945,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8148,'1 ',1,   8,   1,     5.862,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8149,'1 ',1,   8,   1,     9.108,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8151,'1 ',1,   8,   1,     2.956,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8152,'1 ',1,   8,   1,     2.814,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8153,'1 ',1,   8,   1,     3.983,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8155,'1 ',1,   8,   1,     4.406,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8157,'1 ',1,   8,   1,     3.840,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8158,'1 ',1,   8,   1,     2.730,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8159,'1 ',1,   8,   1,     4.567,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8160,'1 ',1,   8,   1,     2.847,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8161,'1 ',1,   8,   1,     2.261,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8162,'1 ',1,   8,   1,     4.495,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8164,'1 ',1,   8,   1,     5.694,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8165,'1 ',1,   8,   1,     1.967,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8166,'1 ',1,   8,   1,     6.651,     2.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8168,'1 ',1,   8,   1,     7.362,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8169,'1 ',1,   8,   1,     1.632,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8170,'1 ',1,   8,   1,     6.651,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8171,'1 ',1,   8,   1,     6.942,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8172,'1 ',1,   8,   1,     1.632,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8172,'2 ',1,   8,   1,     1.196,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8174,'1 ',1,   8,   1,     1.632,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8175,'1 ',1,   8,   1,     0.730,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8177,'1 ',1,   8,   1,     2.000,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8178,'1 ',1,   8,   1,     3.427,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8179,'1 ',1,   8,   1,     3.814,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8180,'1 ',1,   8,   1,     3.427,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8181,'1 ',1,   8,   1,     1.277,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8182,'1 ',1,   8,   1,    12.154,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8182,'2 ',1,   8,   1,     0.512,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8184,'1 ',1,   8,   1,    12.154,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8184,'2 ',1,   8,   1,     0.512,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8185,'1 ',1,   8,   1,    13.086,     4.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8186,'1 ',1,   8,   1,    12.154,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8188,'1 ',1,   8,   1,     3.083,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8189,'1 ',1,   8,   1,     4.426,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8190,'1 ',1,   8,   1,     3.083,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8190,'2 ',1,   8,   1,     1.044,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8193,'1 ',1,   8,   1,     4.332,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8195,'1 ',1,   8,   1,     3.566,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8197,'1 ',1,   8,   1,     3.176,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8198,'1 ',1,   8,   1,     3.319,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8199,'1 ',1,   8,   1,     7.909,     5.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8200,'1 ',1,   8,   1,     3.887,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8200,'2 ',1,   8,   1,     0.135,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8202,'1 ',1,   8,   1,     9.985,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8204,'1 ',1,   8,   1,     9.985,     7.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8205,'1 ',1,   8,   1,     9.985,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8207,'1 ',1,   8,   1,     9.985,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8209,'1 ',1,   8,   1,     7.059,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8209,'2 ',1,   8,   1,     1.618,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8210,'1 ',1,   8,   1,     9.672,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8211,'1 ',1,   8,   1,    10.222,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8213,'1 ',1,   8,   1,     1.823,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8214,'1 ',1,   8,   1,     1.823,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8216,'1 ',1,   8,   1,     5.907,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8217,'1 ',1,   8,   1,     2.592,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8220,'1 ',1,   8,   1,     2.592,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8221,'1 ',1,   8,   1,     2.592,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8221,'2 ',1,   8,   1,     2.178,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8223,'1 ',1,   8,   1,     6.669,     4.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8224,'1 ',1,   8,   1,     5.500,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8224,'2 ',1,   8,   1,     0.931,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8225,'1 ',1,   8,   1,     5.500,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8225,'2 ',1,   8,   1,     1.112,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8227,'1 ',1,   8,   1,     9.789,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8227,'2 ',1,   8,   1,     0.680,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8229,'1 ',1,   8,   1,     9.789,     5.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8229,'2 ',1,   8,   1,     0.753,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8230,'1 ',1,   8,   1,    13.627,     6.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8231,'1 ',1,   8,   1,     9.789,     5.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8233,'1 ',1,   8,   1,     2.138,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8233,'2 ',1,   8,   1,     2.138,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8234,'1 ',1,   8,   1,     4.369,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8235,'1 ',1,   8,   1,     2.913,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8237,'1 ',1,   8,   1,     2.913,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8237,'2 ',1,   8,   1,     2.913,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8238,'1 ',1,   8,   1,     1.242,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8238,'2 ',1,   8,   1,     1.112,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8240,'1 ',1,   8,   1,     7.391,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8241,'1 ',1,   8,   1,     4.634,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8241,'2 ',1,   8,   1,     0.680,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8243,'1 ',1,   8,   1,     4.634,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8243,'2 ',1,   8,   1,     1.382,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8244,'1 ',1,   8,   1,     2.557,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8244,'2 ',1,   8,   1,     0.822,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8245,'1 ',1,   8,   1,     2.118,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8247,'1 ',1,   8,   1,     2.118,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8248,'1 ',1,   8,   1,     2.118,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8248,'2 ',1,   8,   1,     0.154,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8250,'1 ',1,   8,   1,     1.604,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8252,'1 ',1,   8,   1,     2.411,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8253,'1 ',1,   8,   1,     2.824,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8255,'1 ',1,   8,   1,     3.758,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8256,'1 ',1,   8,   1,     2.680,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8257,'1 ',1,   8,   1,     4.842,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8259,'1 ',1,   8,   1,     3.192,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8261,'1 ',1,   8,   1,     8.011,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8263,'1 ',1,   8,   1,     5.886,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8264,'1 ',1,   8,   1,     8.124,     1.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8265,'1 ',1,   8,   1,     5.263,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8268,'1 ',1,   8,   1,     5.524,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8270,'1 ',1,   8,   1,     6.835,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8271,'1 ',1,   8,   1,     2.304,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8273,'1 ',1,   8,   1,     2.113,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8275,'1 ',1,   8,   1,     2.900,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8276,'1 ',1,   8,   1,     2.946,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8278,'1 ',1,   8,   1,     1.984,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8279,'1 ',1,   8,   1,     4.289,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8280,'1 ',1,   8,   1,     2.103,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8282,'1 ',1,   8,   1,     1.058,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8283,'1 ',1,   8,   1,     1.184,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8284,'1 ',1,   8,   1,     0.640,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8285,'1 ',1,   8,   1,     2.444,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8288,'1 ',1,   8,   1,     2.554,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8290,'1 ',1,   8,   1,     2.567,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8291,'1 ',1,   8,   1,     4.595,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8292,'1 ',1,   8,   1,     9.354,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8293,'1 ',1,   8,   1,     5.652,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8293,'2 ',1,   8,   1,     0.406,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8294,'1 ',1,   8,   1,     5.652,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8296,'1 ',1,   8,   1,     6.214,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8296,'2 ',1,   8,   1,     0.603,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8297,'1 ',1,   8,   1,     6.214,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8298,'1 ',1,   8,   1,     6.214,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8298,'2 ',1,   8,   1,     0.603,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8299,'1 ',1,   8,   1,     7.071,     3.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8301,'1 ',1,   8,   1,     4.987,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8302,'1 ',1,   8,   1,     4.987,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8303,'1 ',1,   8,   1,     5.373,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8304,'1 ',1,   8,   1,     4.945,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8305,'1 ',1,   8,   1,     4.945,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8306,'1 ',1,   8,   1,     7.298,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8307,'1 ',1,   8,   1,     3.054,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8309,'1 ',1,   8,   1,     7.813,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8311,'1 ',1,   8,   1,     6.777,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8312,'1 ',1,   8,   1,     8.123,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8313,'1 ',1,   8,   1,     9.447,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8315,'1 ',1,   8,   1,     2.833,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8317,'1 ',1,   8,   1,     1.159,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8317,'2 ',1,   8,   1,     1.159,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8318,'1 ',1,   8,   1,     2.122,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8318,'2 ',1,   8,   1,     0.055,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8320,'1 ',1,   8,   1,     5.133,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8321,'1 ',1,   8,   1,     2.410,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8322,'1 ',1,   8,   1,     8.017,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8324,'1 ',1,   8,   1,     3.118,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8325,'1 ',1,   8,   1,     3.524,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8327,'1 ',1,   8,   1,     2.332,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8328,'1 ',1,   8,   1,    16.844,     2.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8329,'1 ',1,   8,   1,    13.968,     4.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8329,'2 ',1,   8,   1,     4.595,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8330,'1 ',1,   8,   1,    13.968,     5.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8332,'1 ',1,   8,   1,    13.968,     3.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8332,'2 ',1,   8,   1,     0.943,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8337,'1 ',1,   8,   1,     2.039,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8339,'1 ',1,   8,   1,     4.398,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8340,'1 ',1,   8,   1,     4.094,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8341,'1 ',1,   8,   1,     7.966,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8342,'1 ',1,   8,   1,     8.013,     3.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8343,'1 ',1,   8,   1,     2.906,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8344,'1 ',1,   8,   1,     3.431,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8346,'1 ',1,   8,   1,     0.963,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8346,'2 ',1,   8,   1,     0.963,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8347,'1 ',1,   8,   1,     4.247,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8349,'1 ',1,   8,   1,     1.731,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8350,'1 ',1,   8,   1,     0.958,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8350,'2 ',1,   8,   1,     0.958,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8351,'1 ',1,   8,   1,     1.522,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8352,'1 ',1,   8,   1,     6.105,     2.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8353,'1 ',1,   8,   1,     6.105,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8359,'1 ',1,   8,   1,     6.105,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8359,'2 ',1,   8,   1,     0.212,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8360,'1 ',1,   8,   1,     3.056,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8361,'1 ',1,   8,   1,     4.702,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8362,'1 ',1,   8,   1,     7.313,     1.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8363,'1 ',1,   8,   1,     1.270,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8365,'1 ',1,   8,   1,     2.871,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8366,'1 ',1,   8,   1,     4.955,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8368,'1 ',1,   8,   1,     2.231,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8368,'2 ',1,   8,   1,     0.282,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8369,'1 ',1,   8,   1,     2.231,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8369,'2 ',1,   8,   1,     0.712,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8370,'1 ',1,   8,   1,     2.515,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8370,'2 ',1,   8,   1,     2.515,     1.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8371,'1 ',1,   8,   1,    12.346,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8372,'1 ',1,   8,   1,     7.617,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8373,'1 ',1,   8,   1,     2.676,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8374,'1 ',1,   8,   1,     1.466,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8376,'1 ',1,   8,   1,     1.771,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8377,'1 ',1,   8,   1,     2.798,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8378,'1 ',1,   8,   1,     3.350,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8379,'1 ',1,   8,   1,     3.571,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8380,'1 ',1,   8,   1,     1.093,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8381,'1 ',1,   8,   1,     7.546,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8382,'1 ',1,   8,   1,     2.906,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8383,'1 ',1,   8,   1,    10.035,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8384,'1 ',1,   8,   1,     5.466,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8384,'2 ',1,   8,   1,     0.212,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8386,'1 ',1,   8,   1,    16.026,     4.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8386,'2 ',1,   8,   1,     0.491,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8387,'1 ',1,   8,   1,    17.450,     5.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8388,'1 ',1,   8,   1,    16.026,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8388,'2 ',1,   8,   1,     2.173,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8389,'1 ',1,   8,   1,    19.594,     6.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8390,'1 ',1,   8,   1,     4.998,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8391,'1 ',1,   8,   1,     3.298,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8392,'1 ',1,   8,   1,     3.298,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8393,'1 ',1,   8,   1,     6.223,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8394,'1 ',1,   8,   1,     8.376,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8395,'1 ',1,   8,   1,     2.625,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8396,'1 ',1,   8,   1,     2.218,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8398,'1 ',1,   8,   1,     1.964,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8399,'1 ',1,   8,   1,     1.151,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8400,'1 ',1,   8,   1,     1.151,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8402,'1 ',1,   8,   1,     2.141,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8403,'1 ',1,   8,   1,     0.928,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8403,'2 ',1,   8,   1,     0.185,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8405,'1 ',1,   8,   1,     3.938,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8406,'1 ',1,   8,   1,     1.357,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8406,'2 ',1,   8,   1,     0.494,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8407,'1 ',1,   8,   1,     2.046,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8408,'1 ',1,   8,   1,     2.019,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8409,'1 ',1,   8,   1,     1.982,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8412,'1 ',1,   8,   1,     8.803,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8414,'1 ',1,   8,   1,     1.904,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8415,'1 ',1,   8,   1,     4.000,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8415,'2 ',1,   8,   1,     0.466,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8417,'1 ',1,   8,   1,     4.265,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8418,'1 ',1,   8,   1,     4.000,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8418,'2 ',1,   8,   1,     0.466,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8419,'1 ',1,   8,   1,     4.427,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8421,'1 ',1,   8,   1,     2.687,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8421,'2 ',1,   8,   1,     1.765,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8422,'1 ',1,   8,   1,     1.841,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8424,'1 ',1,   8,   1,     2.111,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8425,'1 ',1,   8,   1,     6.392,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8426,'1 ',1,   8,   1,     6.392,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8426,'2 ',1,   8,   1,     0.038,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8427,'1 ',1,   8,   1,     6.392,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8428,'1 ',1,   8,   1,     6.201,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8430,'1 ',1,   8,   1,     6.398,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8431,'1 ',1,   8,   1,     6.201,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8431,'2 ',1,   8,   1,     0.062,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8432,'1 ',1,   8,   1,     4.815,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8433,'1 ',1,   8,   1,     4.815,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8434,'1 ',1,   8,   1,     2.390,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8434,'2 ',1,   8,   1,     1.496,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8436,'1 ',1,   8,   1,     4.803,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8438,'1 ',1,   8,   1,     9.370,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8439,'1 ',1,   8,   1,     8.153,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8440,'1 ',1,   8,   1,     6.216,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8442,'1 ',1,   8,   1,     3.199,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8443,'1 ',1,   8,   1,     2.776,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8445,'1 ',1,   8,   1,     2.275,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8446,'1 ',1,   8,   1,     2.845,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8446,'2 ',1,   8,   1,     1.212,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8448,'1 ',1,   8,   1,     2.845,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8448,'2 ',1,   8,   1,     0.038,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8449,'1 ',1,   8,   1,     2.845,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8450,'1 ',1,   8,   1,     0.176,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8451,'1 ',1,   8,   1,     7.162,     2.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8452,'1 ',1,   8,   1,     7.162,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8452,'2 ',1,   8,   1,     0.216,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8454,'1 ',1,   8,   1,     7.162,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8455,'1 ',1,   8,   1,     4.826,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8455,'2 ',1,   8,   1,     4.826,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8456,'1 ',1,   8,   1,     4.982,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8458,'1 ',1,   8,   1,     4.982,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8459,'1 ',1,   8,   1,     4.982,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8460,'1 ',1,   8,   1,     4.785,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8461,'1 ',1,   8,   1,     3.772,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8462,'1 ',1,   8,   1,     5.079,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8463,'1 ',1,   8,   1,     2.728,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8463,'2 ',1,   8,   1,     1.936,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8464,'1 ',1,   8,   1,     2.728,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8465,'1 ',1,   8,   1,     2.728,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8466,'1 ',1,   8,   1,     7.719,     3.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8467,'1 ',1,   8,   1,     6.538,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8467,'2 ',1,   8,   1,     4.826,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8468,'1 ',1,   8,   1,     6.538,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8468,'2 ',1,   8,   1,     4.924,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8470,'1 ',1,   8,   1,     6.538,     2.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8470,'2 ',1,   8,   1,     5.525,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8471,'1 ',1,   8,   1,     8.432,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8472,'1 ',1,   8,   1,     4.241,     1.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8474,'1 ',1,   8,   1,     2.456,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8476,'1 ',1,   8,   1,     8.559,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8477,'1 ',1,   8,   1,     7.910,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8479,'1 ',1,   8,   1,     8.290,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8480,'1 ',1,   8,   1,     2.522,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8481,'1 ',1,   8,   1,     5.719,     2.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8482,'1 ',1,   8,   1,     2.875,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8483,'1 ',1,   8,   1,     8.596,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8485,'1 ',1,   8,   1,     8.596,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8486,'1 ',1,   8,   1,     8.596,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8487,'1 ',1,   8,   1,     8.596,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8487,'2 ',1,   8,   1,     7.584,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8489,'1 ',1,   8,   1,     4.534,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8490,'1 ',1,   8,   1,     4.534,     1.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8490,'2 ',1,   8,   1,     0.278,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8492,'1 ',1,   8,   1,     4.491,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8493,'1 ',1,   8,   1,    17.264,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8494,'1 ',1,   8,   1,    17.264,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8494,'2 ',1,   8,   1,     0.067,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8495,'1 ',1,   8,   1,    17.264,     7.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8496,'1 ',1,   8,   1,    17.264,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8498,'1 ',1,   8,   1,     4.213,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8501,'1 ',1,   8,   1,     9.708,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8506,'1 ',1,   8,   1,     5.099,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8507,'1 ',1,   8,   1,     5.099,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8507,'2 ',1,   8,   1,     1.765,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8508,'1 ',1,   8,   1,     7.481,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8509,'1 ',1,   8,   1,     7.481,     2.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8514,'1 ',1,   8,   1,     7.481,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8516,'1 ',1,   8,   1,     7.481,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8517,'1 ',1,   8,   1,     4.489,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8518,'1 ',1,   8,   1,     4.489,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8519,'1 ',1,   8,   1,     4.489,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8520,'1 ',1,   8,   1,     1.281,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8520,'2 ',1,   8,   1,     0.970,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8522,'1 ',1,   8,   1,     1.281,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8522,'2 ',1,   8,   1,     0.970,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8523,'1 ',1,   8,   1,     5.987,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8524,'1 ',1,   8,   1,     5.987,     2.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8525,'1 ',1,   8,   1,     5.987,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8526,'1 ',1,   8,   1,     3.578,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8526,'2 ',1,   8,   1,     2.138,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8527,'1 ',1,   8,   1,     3.578,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8529,'1 ',1,   8,   1,     6.485,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8530,'1 ',1,   8,   1,     6.485,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8531,'1 ',1,   8,   1,     6.485,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8532,'1 ',1,   8,   1,     8.318,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8533,'1 ',1,   8,   1,     8.318,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8535,'1 ',1,   8,   1,     8.318,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8537,'1 ',1,   8,   1,     8.318,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8537,'2 ',1,   8,   1,     5.817,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8541,'1 ',1,   8,   1,    13.199,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8542,'1 ',1,   8,   1,    13.199,     3.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8544,'1 ',1,   8,   1,    13.199,     2.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8545,'1 ',1,   8,   1,    14.072,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8546,'1 ',1,   8,   1,    14.496,     8.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8547,'1 ',1,   8,   1,    14.496,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8549,'1 ',1,   8,   1,    14.496,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8549,'2 ',1,   8,   1,    11.984,     4.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8550,'1 ',1,   8,   1,    14.496,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8550,'2 ',1,   8,   1,     7.062,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8552,'1 ',1,   8,   1,    11.984,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8553,'1 ',1,   8,   1,    11.984,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8554,'1 ',1,   8,   1,    11.984,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8555,'1 ',1,   8,   1,     9.571,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8556,'1 ',1,   8,   1,     9.571,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8556,'2 ',1,   8,   1,     6.780,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8557,'1 ',1,   8,   1,     9.571,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8557,'2 ',1,   8,   1,     6.780,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8558,'1 ',1,   8,   1,    17.328,     1.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8560,'1 ',1,   8,   1,    12.617,     4.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8561,'1 ',1,   8,   1,    12.617,     2.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8563,'1 ',1,   8,   1,    12.617,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8566,'1 ',1,   8,   1,    12.617,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8568,'1 ',1,   8,   1,     6.762,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8570,'1 ',1,   8,   1,     6.762,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8571,'1 ',1,   8,   1,     6.762,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8573,'1 ',1,   8,   1,    14.197,     3.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8573,'2 ',1,   8,   1,     7.970,     3.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8574,'1 ',1,   8,   1,    14.197,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8575,'1 ',1,   8,   1,    14.197,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8575,'2 ',1,   8,   1,     6.870,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8577,'1 ',1,   8,   1,    14.197,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8578,'1 ',1,   8,   1,     8.249,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8579,'1 ',1,   8,   1,     8.249,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8580,'1 ',1,   8,   1,     8.249,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8580,'2 ',1,   8,   1,     5.817,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8581,'1 ',1,   8,   1,     8.259,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8582,'1 ',1,   8,   1,    17.880,     5.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8583,'1 ',1,   8,   1,    17.880,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8585,'1 ',1,   8,   1,    17.880,     2.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8585,'2 ',1,   8,   1,     7.970,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8587,'1 ',1,   8,   1,    17.880,    11.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8588,'1 ',1,   8,   1,    11.867,     3.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8590,'1 ',1,   8,   1,    11.867,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8590,'2 ',1,   8,   1,     7.306,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8591,'1 ',1,   8,   1,    18.910,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8592,'1 ',1,   8,   1,    11.867,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8593,'1 ',1,   8,   1,     7.062,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8593,'2 ',1,   8,   1,     0.976,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8595,'1 ',1,   8,   1,     7.062,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8596,'1 ',1,   8,   1,     6.870,     2.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8596,'2 ',1,   8,   1,     0.685,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8599,'1 ',1,   8,   1,     6.870,     3.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8600,'1 ',1,   8,   1,    14.874,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8601,'1 ',1,   8,   1,     6.814,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8601,'2 ',1,   8,   1,     4.534,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8603,'1 ',1,   8,   1,     6.814,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8604,'1 ',1,   8,   1,     5.817,     2.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8606,'1 ',1,   8,   1,     7.306,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8608,'1 ',1,   8,   1,     7.306,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8608,'2 ',1,   8,   1,     1.299,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8609,'1 ',1,   8,   1,    15.470,     3.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8610,'1 ',1,   8,   1,     8.259,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8611,'1 ',1,   8,   1,     8.259,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8612,'1 ',1,   8,   1,    10.559,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8612,'2 ',1,   8,   1,     0.685,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8613,'1 ',1,   8,   1,    10.559,     3.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8614,'1 ',1,   8,   1,    10.559,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8616,'1 ',1,   8,   1,    10.559,     2.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8616,'2 ',1,   8,   1,     7.306,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8617,'1 ',1,   8,   1,     2.629,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8618,'1 ',1,   8,   1,    15.244,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8620,'1 ',1,   8,   1,    15.244,     4.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8621,'1 ',1,   8,   1,    15.244,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8622,'1 ',1,   8,   1,    18.210,     4.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8625,'1 ',1,   8,   1,     9.626,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8626,'1 ',1,   8,   1,     9.626,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8628,'1 ',1,   8,   1,    15.467,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8630,'1 ',1,   8,   1,    15.093,     7.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8631,'1 ',1,   8,   1,    11.413,     3.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8632,'1 ',1,   8,   1,    11.413,     8.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8633,'1 ',1,   8,   1,    11.413,     2.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8634,'1 ',1,   8,   1,    11.413,     2.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8635,'1 ',1,   8,   1,     1.765,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8636,'1 ',1,   8,   1,     2.629,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8636,'2 ',1,   8,   1,     0.278,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8638,'1 ',1,   8,   1,     7.584,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8639,'1 ',1,   8,   1,     7.584,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8639,'2 ',1,   8,   1,     3.578,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8640,'1 ',1,   8,   1,     7.584,     3.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8641,'1 ',1,   8,   1,     8.113,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8641,'2 ',1,   8,   1,     4.815,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8642,'1 ',1,   8,   1,     8.113,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8642,'2 ',1,   8,   1,     0.742,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8643,'1 ',1,   8,   1,     8.113,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8644,'1 ',1,   8,   1,    16.997,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8645,'1 ',1,   8,   1,    16.997,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8646,'1 ',1,   8,   1,    16.997,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8648,'1 ',1,   8,   1,    16.997,     6.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8649,'1 ',1,   8,   1,    16.997,     3.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8651,'1 ',1,   8,   1,     5.743,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8652,'1 ',1,   8,   1,     5.743,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8652,'2 ',1,   8,   1,     2.629,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8654,'1 ',1,   8,   1,     2.119,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8655,'1 ',1,   8,   1,     5.330,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8657,'1 ',1,   8,   1,     2.169,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8663,'1 ',1,   8,   1,     1.396,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8665,'1 ',1,   8,   1,     4.110,     0.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8666,'1 ',1,   8,   1,     3.395,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8669,'1 ',1,   8,   1,     3.559,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8674,'1 ',1,   8,   1,     4.790,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8676,'1 ',1,   8,   1,     3.338,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8677,'1 ',1,   8,   1,     2.822,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8677,'2 ',1,   8,   1,     2.557,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8678,'1 ',1,   8,   1,     2.822,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8679,'1 ',1,   8,   1,     2.822,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8679,'2 ',1,   8,   1,     0.822,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8681,'1 ',1,   8,   1,    10.138,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8683,'1 ',1,   8,   1,    17.024,     5.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8684,'1 ',1,   8,   1,    17.024,     4.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8686,'1 ',1,   8,   1,    17.024,     8.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8687,'1 ',1,   8,   1,    17.024,     9.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8688,'1 ',1,   8,   1,    17.024,     5.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8689,'1 ',1,   8,   1,     3.294,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8690,'1 ',1,   8,   1,     3.294,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8691,'1 ',1,   8,   1,     3.294,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8692,'1 ',1,   8,   1,     7.097,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8692,'2 ',1,   8,   1,     0.060,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8694,'1 ',1,   8,   1,     7.097,     4.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8694,'2 ',1,   8,   1,     6.208,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8695,'1 ',1,   8,   1,     7.097,     4.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8696,'1 ',1,   8,   1,    12.763,     2.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8698,'1 ',1,   8,   1,    12.763,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8698,'2 ',1,   8,   1,     7.097,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8699,'1 ',1,   8,   1,    12.763,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8701,'1 ',1,   8,   1,    19.728,     3.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8703,'1 ',1,   8,   1,     7.178,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8704,'1 ',1,   8,   1,     7.178,     2.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8704,'2 ',1,   8,   1,     3.349,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8707,'1 ',1,   8,   1,    14.071,     5.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8708,'1 ',1,   8,   1,     3.349,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8709,'1 ',1,   8,   1,    15.154,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8710,'1 ',1,   8,   1,    15.154,     4.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8712,'1 ',1,   8,   1,    15.154,     4.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8717,'1 ',1,   8,   1,    15.154,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8719,'1 ',1,   8,   1,    15.154,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8720,'1 ',1,   8,   1,     2.958,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8720,'2 ',1,   8,   1,     1.792,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8721,'1 ',1,   8,   1,     2.958,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8721,'2 ',1,   8,   1,     1.792,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8722,'1 ',1,   8,   1,     2.958,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8723,'1 ',1,   8,   1,     3.482,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8724,'1 ',1,   8,   1,     1.792,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8724,'2 ',1,   8,   1,     0.329,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8725,'1 ',1,   8,   1,     3.245,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8727,'1 ',1,   8,   1,     3.245,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8728,'1 ',1,   8,   1,     2.421,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8730,'1 ',1,   8,   1,     2.030,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8730,'2 ',1,   8,   1,     0.176,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8731,'1 ',1,   8,   1,     5.103,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8732,'1 ',1,   8,   1,     9.081,     4.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8733,'1 ',1,   8,   1,     6.341,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8733,'2 ',1,   8,   1,     0.762,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8734,'1 ',1,   8,   1,     8.032,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8735,'1 ',1,   8,   1,     4.773,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8736,'1 ',1,   8,   1,     1.872,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8736,'2 ',1,   8,   1,     0.943,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8738,'1 ',1,   8,   1,     2.956,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8740,'1 ',1,   8,   1,     7.979,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8742,'1 ',1,   8,   1,    10.307,     3.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8743,'1 ',1,   8,   1,    18.054,     2.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8743,'2 ',1,   8,   1,     0.813,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8744,'1 ',1,   8,   1,    19.641,    10.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8745,'1 ',1,   8,   1,    19.809,     4.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8746,'1 ',1,   8,   1,    18.054,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8746,'2 ',1,   8,   1,     0.029,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8747,'1 ',1,   8,   1,     3.119,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8752,'1 ',1,   8,   1,    16.189,     8.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8754,'1 ',1,   8,   1,    16.189,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8754,'2 ',1,   8,   1,     0.604,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8755,'1 ',1,   8,   1,    16.189,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8755,'2 ',1,   8,   1,     4.128,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8756,'1 ',1,   8,   1,    16.189,     6.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8756,'2 ',1,   8,   1,     4.595,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8757,'1 ',1,   8,   1,     5.907,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8759,'1 ',1,   8,   1,     6.600,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8760,'1 ',1,   8,   1,     6.494,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8762,'1 ',1,   8,   1,     9.220,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8764,'1 ',1,   8,   1,     7.138,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8766,'1 ',1,   8,   1,     3.981,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8767,'1 ',1,   8,   1,     3.981,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8768,'1 ',1,   8,   1,    11.692,     7.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8769,'1 ',1,   8,   1,     1.105,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8770,'1 ',1,   8,   1,     6.531,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8772,'1 ',1,   8,   1,     3.458,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8773,'1 ',1,   8,   1,     6.531,     2.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8777,'1 ',1,   8,   1,     6.531,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8778,'1 ',1,   8,   1,     7.366,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8778,'2 ',1,   8,   1,     3.981,     1.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8780,'1 ',1,   8,   1,     7.366,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8781,'1 ',1,   8,   1,     9.528,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8782,'1 ',1,   8,   1,    13.232,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8784,'1 ',1,   8,   1,     5.995,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8785,'1 ',1,   8,   1,     5.995,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8786,'1 ',1,   8,   1,    17.941,     8.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8788,'1 ',1,   8,   1,     8.396,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8790,'1 ',1,   8,   1,    12.755,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8792,'1 ',1,   8,   1,     1.924,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8793,'1 ',1,   8,   1,    20.783,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8794,'1 ',1,   8,   1,     6.938,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8794,'2 ',1,   8,   1,     1.936,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8795,'1 ',1,   8,   1,     5.525,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8797,'1 ',1,   8,   1,     5.525,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8799,'1 ',1,   8,   1,     2.469,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8800,'1 ',1,   8,   1,     2.887,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8801,'1 ',1,   8,   1,    12.652,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8803,'1 ',1,   8,   1,    12.652,     4.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8805,'1 ',1,   8,   1,    12.652,     5.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8806,'1 ',1,   8,   1,    12.652,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8808,'1 ',1,   8,   1,     9.306,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8809,'1 ',1,   8,   1,    15.758,     3.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8811,'1 ',1,   8,   1,    24.761,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8813,'1 ',1,   8,   1,     9.306,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8814,'1 ',1,   8,   1,     3.458,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8814,'2 ',1,   8,   1,     1.309,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8815,'1 ',1,   8,   1,     3.458,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8815,'2 ',1,   8,   1,     1.309,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8816,'1 ',1,   8,   1,     1.309,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8816,'2 ',1,   8,   1,     1.304,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8817,'1 ',1,   8,   1,     2.642,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8818,'1 ',1,   8,   1,     3.706,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8819,'1 ',1,   8,   1,     8.550,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8819,'2 ',1,   8,   1,     3.045,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8820,'1 ',1,   8,   1,     8.550,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8820,'2 ',1,   8,   1,     6.732,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8821,'1 ',1,   8,   1,     8.550,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8823,'1 ',1,   8,   1,     3.650,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8825,'1 ',1,   8,   1,     3.650,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8826,'1 ',1,   8,   1,     9.599,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8827,'1 ',1,   8,   1,    24.113,    12.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8828,'1 ',1,   8,   1,     9.599,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8828,'2 ',1,   8,   1,     8.371,     4.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8829,'1 ',1,   8,   1,    21.015,     7.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8832,'1 ',1,   8,   1,    11.887,     8.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8835,'1 ',1,   8,   1,     7.416,     2.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8836,'1 ',1,   8,   1,     8.725,     2.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8837,'1 ',1,   8,   1,     7.416,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8837,'2 ',1,   8,   1,     3.650,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8838,'1 ',1,   8,   1,     6.732,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8838,'2 ',1,   8,   1,     4.924,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8839,'1 ',1,   8,   1,     6.732,     2.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8840,'1 ',1,   8,   1,     8.371,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8841,'1 ',1,   8,   1,     8.371,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8842,'1 ',1,   8,   1,     6.452,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8842,'2 ',1,   8,   1,     6.452,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8843,'1 ',1,   8,   1,     6.452,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8845,'1 ',1,   8,   1,     4.924,     0.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8847,'1 ',1,   8,   1,     4.979,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8849,'1 ',1,   8,   1,    11.595,     4.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8849,'2 ',1,   8,   1,     4.979,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8850,'1 ',1,   8,   1,     1.309,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8851,'1 ',1,   8,   1,    11.595,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8852,'1 ',1,   8,   1,    11.595,     4.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8852,'2 ',1,   8,   1,     7.782,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8853,'1 ',1,   8,   1,    11.595,     3.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8856,'1 ',1,   8,   1,     7.782,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8857,'1 ',1,   8,   1,     8.064,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8859,'1 ',1,   8,   1,     8.064,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8859,'2 ',1,   8,   1,     6.906,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8860,'1 ',1,   8,   1,     8.064,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8861,'1 ',1,   8,   1,     8.064,     3.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8862,'1 ',1,   8,   1,     6.403,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8863,'1 ',1,   8,   1,     6.403,     2.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8863,'2 ',1,   8,   1,     4.979,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8864,'1 ',1,   8,   1,     6.403,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8864,'2 ',1,   8,   1,     1.309,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8865,'1 ',1,   8,   1,     6.403,     5.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8867,'1 ',1,   8,   1,     6.476,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8869,'1 ',1,   8,   1,     3.483,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8869,'2 ',1,   8,   1,     0.131,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8871,'1 ',1,   8,   1,     3.483,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8873,'1 ',1,   8,   1,    11.343,     4.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8873,'2 ',1,   8,   1,     6.002,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8874,'1 ',1,   8,   1,    14.873,     7.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8875,'1 ',1,   8,   1,    11.343,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8878,'1 ',1,   8,   1,    11.343,     5.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8880,'1 ',1,   8,   1,     6.539,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8881,'1 ',1,   8,   1,     3.207,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8883,'1 ',1,   8,   1,     6.840,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8885,'1 ',1,   8,   1,     6.002,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8885,'2 ',1,   8,   1,     4.491,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8887,'1 ',1,   8,   1,     6.002,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8888,'1 ',1,   8,   1,    16.947,     8.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8890,'1 ',1,   8,   1,     8.437,     2.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8891,'1 ',1,   8,   1,     8.437,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8892,'1 ',1,   8,   1,     4.028,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8893,'1 ',1,   8,   1,     4.028,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8894,'1 ',1,   8,   1,     2.644,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8894,'2 ',1,   8,   1,     0.331,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8895,'1 ',1,   8,   1,     2.644,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8897,'1 ',1,   8,   1,     2.644,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8897,'2 ',1,   8,   1,     1.241,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8902,'1 ',1,   8,   1,     8.058,     4.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8904,'1 ',1,   8,   1,     7.827,     2.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8904,'2 ',1,   8,   1,     4.028,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8910,'1 ',1,   8,   1,     7.827,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8911,'1 ',1,   8,   1,    11.763,     7.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8912,'1 ',1,   8,   1,     5.356,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8914,'1 ',1,   8,   1,     5.356,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8915,'1 ',1,   8,   1,     2.481,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8915,'2 ',1,   8,   1,     2.481,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8916,'1 ',1,   8,   1,     2.481,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8918,'1 ',1,   8,   1,     2.379,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8919,'1 ',1,   8,   1,     3.530,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8921,'1 ',1,   8,   1,     8.115,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8921,'2 ',1,   8,   1,     0.659,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8922,'1 ',1,   8,   1,     8.115,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8923,'1 ',1,   8,   1,     8.115,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8923,'2 ',1,   8,   1,     0.659,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8925,'1 ',1,   8,   1,     1.656,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8927,'1 ',1,   8,   1,     6.262,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8927,'2 ',1,   8,   1,     0.154,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8928,'1 ',1,   8,   1,     2.557,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8929,'1 ',1,   8,   1,     6.262,     1.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8930,'1 ',1,   8,   1,     7.397,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8932,'1 ',1,   8,   1,     3.562,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8933,'1 ',1,   8,   1,     4.861,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8933,'2 ',1,   8,   1,     1.340,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8934,'1 ',1,   8,   1,    10.309,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8935,'1 ',1,   8,   1,     2.996,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8937,'1 ',1,   8,   1,    10.471,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8937,'2 ',1,   8,   1,     0.952,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8939,'1 ',1,   8,   1,    10.471,     2.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8941,'1 ',1,   8,   1,    10.471,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8942,'1 ',1,   8,   1,     1.340,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8944,'1 ',1,   8,   1,     3.559,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8945,'1 ',1,   8,   1,     3.559,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8945,'2 ',1,   8,   1,     3.559,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8946,'1 ',1,   8,   1,     2.181,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8948,'1 ',1,   8,   1,     2.181,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8950,'1 ',1,   8,   1,     2.377,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8951,'1 ',1,   8,   1,     2.377,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8953,'1 ',1,   8,   1,     3.613,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8953,'2 ',1,   8,   1,     2.181,     0.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8954,'1 ',1,   8,   1,     6.849,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8956,'1 ',1,   8,   1,     5.613,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8957,'1 ',1,   8,   1,     1.872,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8958,'1 ',1,   8,   1,     2.059,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8959,'1 ',1,   8,   1,     4.765,     1.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8960,'1 ',1,   8,   1,     5.527,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8961,'1 ',1,   8,   1,     6.034,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8962,'1 ',1,   8,   1,     4.228,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8964,'1 ',1,   8,   1,     3.670,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8966,'1 ',1,   8,   1,     0.058,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8971,'1 ',1,   8,   1,     3.114,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8972,'1 ',1,   8,   1,     3.404,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8973,'1 ',1,   8,   1,     4.696,     0.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8974,'1 ',1,   8,   1,     4.740,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8975,'1 ',1,   8,   1,     2.809,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8977,'1 ',1,   8,   1,     1.693,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8979,'1 ',1,   8,   1,     4.441,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8981,'1 ',1,   8,   1,     7.219,     1.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8982,'1 ',1,   8,   1,     6.831,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8983,'1 ',1,   8,   1,     4.397,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8983,'2 ',1,   8,   1,     0.475,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8985,'1 ',1,   8,   1,     4.397,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8985,'2 ',1,   8,   1,     0.106,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8987,'1 ',1,   8,   1,     5.068,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8988,'1 ',1,   8,   1,     8.186,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8990,'1 ',1,   8,   1,     5.068,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8990,'2 ',1,   8,   1,     0.249,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8991,'1 ',1,   8,   1,     3.507,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8991,'2 ',1,   8,   1,     0.878,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8992,'1 ',1,   8,   1,     4.573,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8993,'1 ',1,   8,   1,     5.319,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8994,'1 ',1,   8,   1,     3.196,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8995,'1 ',1,   8,   1,     4.624,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8996,'1 ',1,   8,   1,     7.782,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8997,'1 ',1,   8,   1,    13.321,     4.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8999,'1 ',1,   8,   1,     7.782,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9001,'1 ',1,   8,   1,     2.333,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9003,'1 ',1,   8,   1,     1.774,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9006,'1 ',1,   8,   1,     8.633,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9006,'2 ',1,   8,   1,     1.697,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9007,'1 ',1,   8,   1,     8.633,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9008,'1 ',1,   8,   1,     8.633,     2.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9008,'2 ',1,   8,   1,     5.392,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9010,'1 ',1,   8,   1,     3.759,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9011,'1 ',1,   8,   1,     8.250,     4.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9012,'1 ',1,   8,   1,    10.464,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9013,'1 ',1,   8,   1,    18.012,    10.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9014,'1 ',1,   8,   1,    21.633,     9.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9015,'1 ',1,   8,   1,    18.012,     4.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9016,'1 ',1,   8,   1,    18.012,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9018,'1 ',1,   8,   1,    18.012,     5.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9020,'1 ',1,   8,   1,     4.426,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9020,'2 ',1,   8,   1,     0.953,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9021,'1 ',1,   8,   1,     8.071,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9022,'1 ',1,   8,   1,     8.254,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9024,'1 ',1,   8,   1,     8.254,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9026,'1 ',1,   8,   1,    10.212,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9027,'1 ',1,   8,   1,    13.101,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9027,'2 ',1,   8,   1,     2.174,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9028,'1 ',1,   8,   1,    13.101,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9030,'1 ',1,   8,   1,    15.553,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9031,'1 ',1,   8,   1,    13.101,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9032,'1 ',1,   8,   1,    21.176,     7.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9035,'1 ',1,   8,   1,    17.546,     4.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9036,'1 ',1,   8,   1,    17.546,     3.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9037,'1 ',1,   8,   1,    17.546,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9038,'1 ',1,   8,   1,     3.472,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9038,'2 ',1,   8,   1,     1.847,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9039,'1 ',1,   8,   1,     7.180,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9041,'1 ',1,   8,   1,     3.472,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9042,'1 ',1,   8,   1,     5.291,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9043,'1 ',1,   8,   1,     5.291,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9044,'1 ',1,   8,   1,     1.659,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9044,'2 ',1,   8,   1,     1.588,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9046,'1 ',1,   8,   1,     3.201,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9047,'1 ',1,   8,   1,     7.315,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9049,'1 ',1,   8,   1,     7.315,     4.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9050,'1 ',1,   8,   1,     7.315,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9051,'1 ',1,   8,   1,     7.315,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9051,'2 ',1,   8,   1,     2.465,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9053,'1 ',1,   8,   1,     3.266,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9054,'1 ',1,   8,   1,     3.368,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9056,'1 ',1,   8,   1,     1.588,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9056,'2 ',1,   8,   1,     1.588,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9058,'1 ',1,   8,   1,    19.212,     5.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9059,'1 ',1,   8,   1,    15.504,     4.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9061,'1 ',1,   8,   1,    15.504,     6.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9062,'1 ',1,   8,   1,    15.504,     3.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9063,'1 ',1,   8,   1,    11.584,     4.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9064,'1 ',1,   8,   1,    11.584,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9064,'2 ',1,   8,   1,     4.308,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9065,'1 ',1,   8,   1,    11.584,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9066,'1 ',1,   8,   1,    18.066,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9069,'1 ',1,   8,   1,     3.488,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9070,'1 ',1,   8,   1,     2.287,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9070,'2 ',1,   8,   1,     0.272,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9071,'1 ',1,   8,   1,     4.238,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9072,'1 ',1,   8,   1,     4.238,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9073,'1 ',1,   8,   1,     2.769,     0.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9073,'2 ',1,   8,   1,     1.578,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9075,'1 ',1,   8,   1,    10.378,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9077,'1 ',1,   8,   1,     6.149,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9078,'1 ',1,   8,   1,     6.149,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9079,'1 ',1,   8,   1,     6.441,     1.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9079,'2 ',1,   8,   1,     3.201,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9080,'1 ',1,   8,   1,     6.441,     2.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9081,'1 ',1,   8,   1,     6.441,     4.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9081,'2 ',1,   8,   1,     2.392,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9082,'1 ',1,   8,   1,     4.308,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9083,'1 ',1,   8,   1,     3.637,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9084,'1 ',1,   8,   1,     2.191,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9085,'1 ',1,   8,   1,     5.321,     3.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9087,'1 ',1,   8,   1,     2.686,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9088,'1 ',1,   8,   1,     4.545,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9089,'1 ',1,   8,   1,     6.329,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9090,'1 ',1,   8,   1,     5.777,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9091,'1 ',1,   8,   1,     1.714,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9091,'2 ',1,   8,   1,     1.343,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9093,'1 ',1,   8,   1,     3.205,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9095,'1 ',1,   8,   1,     2.968,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9100,'1 ',1,   8,   1,     5.079,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9102,'1 ',1,   8,   1,     5.500,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9103,'1 ',1,   8,   1,    11.320,     2.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9104,'1 ',1,   8,   1,     3.782,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9104,'2 ',1,   8,   1,     0.655,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9105,'1 ',1,   8,   1,     3.782,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9105,'2 ',1,   8,   1,     0.021,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9106,'1 ',1,   8,   1,     5.945,     0.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9107,'1 ',1,   8,   1,     2.323,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9107,'2 ',1,   8,   1,     0.977,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9108,'1 ',1,   8,   1,     2.323,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9108,'2 ',1,   8,   1,     0.339,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9109,'1 ',1,   8,   1,     3.971,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9111,'1 ',1,   8,   1,     2.592,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9111,'2 ',1,   8,   1,     0.054,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9112,'1 ',1,   8,   1,     2.592,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9112,'2 ',1,   8,   1,     1.368,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9114,'1 ',1,   8,   1,     5.339,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9115,'1 ',1,   8,   1,     3.753,     1.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9117,'1 ',1,   8,   1,     6.568,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9118,'1 ',1,   8,   1,     2.312,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9120,'1 ',1,   8,   1,     6.020,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9121,'1 ',1,   8,   1,    15.636,     5.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9122,'1 ',1,   8,   1,     6.015,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9123,'1 ',1,   8,   1,     6.015,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9124,'1 ',1,   8,   1,     6.015,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9126,'1 ',1,   8,   1,     1.527,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9127,'1 ',1,   8,   1,     1.527,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9128,'1 ',1,   8,   1,     6.327,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9128,'2 ',1,   8,   1,     0.697,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9130,'1 ',1,   8,   1,     6.484,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9131,'1 ',1,   8,   1,     6.327,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9132,'1 ',1,   8,   1,     2.535,     0.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9133,'1 ',1,   8,   1,     5.699,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9135,'1 ',1,   8,   1,     1.320,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9135,'2 ',1,   8,   1,     1.320,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9137,'1 ',1,   8,   1,     1.320,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9137,'2 ',1,   8,   1,     1.059,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9139,'1 ',1,   8,   1,     2.482,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9141,'1 ',1,   8,   1,     6.964,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9142,'1 ',1,   8,   1,     6.964,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9145,'1 ',1,   8,   1,    11.887,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9147,'1 ',1,   8,   1,     6.964,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9147,'2 ',1,   8,   1,     1.527,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9148,'1 ',1,   8,   1,     1.781,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9149,'1 ',1,   8,   1,     1.659,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9150,'1 ',1,   8,   1,     4.246,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9152,'1 ',1,   8,   1,     7.973,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9153,'1 ',1,   8,   1,     6.910,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9155,'1 ',1,   8,   1,    15.198,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9157,'1 ',1,   8,   1,     6.991,     1.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9157,'2 ',1,   8,   1,     0.039,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9158,'1 ',1,   8,   1,     6.991,     1.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9158,'2 ',1,   8,   1,     1.046,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9160,'1 ',1,   8,   1,     7.069,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9161,'1 ',1,   8,   1,     8.904,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9162,'1 ',1,   8,   1,     3.963,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9163,'1 ',1,   8,   1,     1.921,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9164,'1 ',1,   8,   1,     3.014,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9166,'1 ',1,   8,   1,     3.230,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9167,'1 ',1,   8,   1,     3.916,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9168,'1 ',1,   8,   1,     3.066,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9168,'2 ',1,   8,   1,     0.439,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9169,'1 ',1,   8,   1,     3.066,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9170,'1 ',1,   8,   1,     3.099,     1.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9171,'1 ',1,   8,   1,     6.919,     5.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9171,'2 ',1,   8,   1,     0.410,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9172,'1 ',1,   8,   1,     6.919,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9173,'1 ',1,   8,   1,     6.919,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9175,'1 ',1,   8,   1,     1.856,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9175,'2 ',1,   8,   1,     1.343,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9176,'1 ',1,   8,   1,     1.856,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9176,'2 ',1,   8,   1,     1.343,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9177,'1 ',1,   8,   1,     1.856,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9178,'1 ',1,   8,   1,     6.038,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9181,'1 ',1,   8,   1,     4.573,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9184,'1 ',1,   8,   1,     2.685,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9186,'1 ',1,   8,   1,     2.882,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9187,'1 ',1,   8,   1,     5.401,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9188,'1 ',1,   8,   1,     2.654,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9190,'1 ',1,   8,   1,     1.056,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9190,'2 ',1,   8,   1,     1.056,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9191,'1 ',1,   8,   1,     1.810,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9192,'1 ',1,   8,   1,     1.810,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9193,'1 ',1,   8,   1,     2.021,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9195,'1 ',1,   8,   1,     4.566,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9195,'2 ',1,   8,   1,     4.566,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9196,'1 ',1,   8,   1,     4.566,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9197,'1 ',1,   8,   1,     1.281,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9197,'2 ',1,   8,   1,     1.281,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9198,'1 ',1,   8,   1,     2.227,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9200,'1 ',1,   8,   1,     5.338,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9201,'1 ',1,   8,   1,     4.108,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9202,'1 ',1,   8,   1,     3.418,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9203,'1 ',1,   8,   1,     3.991,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9204,'1 ',1,   8,   1,     6.585,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9205,'1 ',1,   8,   1,     6.585,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9206,'1 ',1,   8,   1,     6.585,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9207,'1 ',1,   8,   1,     4.749,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9208,'1 ',1,   8,   1,     2.316,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9209,'1 ',1,   8,   1,     3.006,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9209,'2 ',1,   8,   1,     0.108,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9210,'1 ',1,   8,   1,     6.420,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9211,'1 ',1,   8,   1,    21.466,     1.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9211,'2 ',1,   8,   1,     1.543,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9212,'1 ',1,   8,   1,    21.466,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9212,'2 ',1,   8,   1,     1.543,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9213,'1 ',1,   8,   1,    21.466,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9213,'2 ',1,   8,   1,     0.021,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9214,'1 ',1,   8,   1,    21.466,     4.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9217,'1 ',1,   8,   1,    21.466,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9218,'1 ',1,   8,   1,     2.143,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9218,'2 ',1,   8,   1,     2.143,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9219,'1 ',1,   8,   1,     3.119,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9220,'1 ',1,   8,   1,     4.506,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9222,'1 ',1,   8,   1,     3.119,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9223,'1 ',1,   8,   1,     4.706,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9224,'1 ',1,   8,   1,     5.542,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9226,'1 ',1,   8,   1,     4.980,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9227,'1 ',1,   8,   1,     2.834,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9227,'2 ',1,   8,   1,     1.810,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9228,'1 ',1,   8,   1,     2.834,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9228,'2 ',1,   8,   1,     0.915,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9229,'1 ',1,   8,   1,     2.834,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9229,'2 ',1,   8,   1,     1.896,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9230,'1 ',1,   8,   1,    15.796,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9231,'1 ',1,   8,   1,    14.717,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9231,'2 ',1,   8,   1,     0.781,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9232,'1 ',1,   8,   1,    15.546,     7.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9234,'1 ',1,   8,   1,    15.413,     4.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9237,'1 ',1,   8,   1,     4.014,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9238,'1 ',1,   8,   1,     7.891,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9238,'2 ',1,   8,   1,     0.157,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9239,'1 ',1,   8,   1,     7.891,     1.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9241,'1 ',1,   8,   1,     7.891,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9243,'1 ',1,   8,   1,     7.891,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9243,'2 ',1,   8,   1,     1.886,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9244,'1 ',1,   8,   1,     4.179,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9245,'1 ',1,   8,   1,     5.795,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9246,'1 ',1,   8,   1,     6.279,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9248,'1 ',1,   8,   1,     1.830,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9248,'2 ',1,   8,   1,     0.157,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9249,'1 ',1,   8,   1,     7.128,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9251,'1 ',1,   8,   1,     3.397,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9252,'1 ',1,   8,   1,     4.960,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9253,'1 ',1,   8,   1,     5.011,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9255,'1 ',1,   8,   1,     1.936,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9256,'1 ',1,   8,   1,     2.643,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9257,'1 ',1,   8,   1,     2.288,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9258,'1 ',1,   8,   1,     3.885,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9260,'1 ',1,   8,   1,     8.236,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9261,'1 ',1,   8,   1,     8.236,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9263,'1 ',1,   8,   1,     8.236,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9265,'1 ',1,   8,   1,     3.324,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9266,'1 ',1,   8,   1,     2.712,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9266,'2 ',1,   8,   1,     0.501,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9268,'1 ',1,   8,   1,     1.847,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9269,'1 ',1,   8,   1,     1.847,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9272,'1 ',1,   8,   1,    11.147,     3.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9273,'1 ',1,   8,   1,    11.147,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9274,'1 ',1,   8,   1,    11.147,     4.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9274,'2 ',1,   8,   1,     2.712,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9275,'1 ',1,   8,   1,    11.147,     2.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9275,'2 ',1,   8,   1,     0.111,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9276,'1 ',1,   8,   1,     2.577,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9276,'2 ',1,   8,   1,     0.336,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9277,'1 ',1,   8,   1,     3.189,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9278,'1 ',1,   8,   1,     2.577,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9279,'1 ',1,   8,   1,     1.976,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9281,'1 ',1,   8,   1,     4.218,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9283,'1 ',1,   8,   1,     5.293,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9284,'1 ',1,   8,   1,     1.540,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9284,'2 ',1,   8,   1,     0.340,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9285,'1 ',1,   8,   1,     6.807,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9287,'1 ',1,   8,   1,     2.171,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9290,'1 ',1,   8,   1,     4.660,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9291,'1 ',1,   8,   1,     3.979,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9291,'2 ',1,   8,   1,     3.979,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9292,'1 ',1,   8,   1,     3.693,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9292,'2 ',1,   8,   1,     2.582,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9293,'1 ',1,   8,   1,     3.693,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9293,'2 ',1,   8,   1,     2.582,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9294,'1 ',1,   8,   1,     3.693,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9298,'1 ',1,   8,   1,     1.655,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9302,'1 ',1,   8,   1,     7.609,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9302,'2 ',1,   8,   1,     5.291,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9303,'1 ',1,   8,   1,     7.609,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9304,'1 ',1,   8,   1,     7.609,     4.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9306,'1 ',1,   8,   1,     0.412,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9307,'1 ',1,   8,   1,     2.051,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9308,'1 ',1,   8,   1,     2.051,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9308,'2 ',1,   8,   1,     0.412,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9310,'1 ',1,   8,   1,     2.597,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9312,'1 ',1,   8,   1,     3.322,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9313,'1 ',1,   8,   1,     2.784,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9313,'2 ',1,   8,   1,     0.216,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9315,'1 ',1,   8,   1,     4.766,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9316,'1 ',1,   8,   1,     3.020,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9317,'1 ',1,   8,   1,     3.020,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9318,'1 ',1,   8,   1,     3.165,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9320,'1 ',1,   8,   1,     4.255,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9321,'1 ',1,   8,   1,     3.165,     1.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9322,'1 ',1,   8,   1,     5.882,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9323,'1 ',1,   8,   1,     4.398,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9324,'1 ',1,   8,   1,     4.398,     1.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9325,'1 ',1,   8,   1,     4.398,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9325,'2 ',1,   8,   1,     3.387,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9327,'1 ',1,   8,   1,     6.055,     1.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9328,'1 ',1,   8,   1,     8.024,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9329,'1 ',1,   8,   1,     4.160,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9330,'1 ',1,   8,   1,     2.898,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9331,'1 ',1,   8,   1,     3.286,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9333,'1 ',1,   8,   1,     3.122,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9334,'1 ',1,   8,   1,     7.478,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9335,'1 ',1,   8,   1,     3.268,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9336,'1 ',1,   8,   1,     2.560,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9338,'1 ',1,   8,   1,     5.409,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9339,'1 ',1,   8,   1,     3.478,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9340,'1 ',1,   8,   1,     3.478,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9340,'2 ',1,   8,   1,     0.239,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9342,'1 ',1,   8,   1,     1.915,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9345,'1 ',1,   8,   1,     3.754,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9346,'1 ',1,   8,   1,     7.179,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9347,'1 ',1,   8,   1,     9.123,     7.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9348,'1 ',1,   8,   1,     7.179,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9348,'2 ',1,   8,   1,     0.074,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9350,'1 ',1,   8,   1,     1.852,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9361,'1 ',1,   8,   1,     1.151,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9361,'2 ',1,   8,   1,     0.164,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9363,'1 ',1,   8,   1,     0.257,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9365,'1 ',1,   8,   1,     1.679,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9368,'1 ',1,   8,   1,     8.633,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9368,'2 ',1,   8,   1,     6.886,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9384,'1 ',1,   8,   1,     4.238,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9389,'1 ',1,   8,   1,     0.182,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9389,'2 ',1,   8,   1,     0.182,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9391,'1 ',1,   8,   1,     3.837,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9393,'1 ',1,   8,   1,     0.357,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9395,'1 ',1,   8,   1,     1.046,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9404,'1 ',1,   8,   1,     6.886,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9410,'1 ',1,   8,   1,     4.941,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9416,'1 ',1,   8,   1,     2.287,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9421,'1 ',1,   8,   1,     3.385,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9426,'1 ',1,   8,   1,     5.466,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 9430,'1 ',1,   8,   1,    16.593,     5.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10162,'1 ',1,   9,   1,     8.039,     4.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10163,'1 ',1,   9,   1,     8.499,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10164,'1 ',1,   9,   1,    17.247,     6.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10169,'1 ',1,   9,   1,    28.899,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10170,'1 ',1,   9,   1,    25.286,     6.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10171,'1 ',1,   9,   1,    17.247,     3.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10172,'1 ',1,   9,   1,    34.841,     6.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10173,'1 ',1,   9,   1,    23.831,     9.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10176,'1 ',1,   9,   1,    39.021,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10177,'1 ',1,   9,   1,    36.693,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10178,'1 ',1,   9,   1,     7.595,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10179,'1 ',1,   9,   1,    10.798,     2.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10180,'1 ',1,   9,   1,    10.798,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10181,'1 ',1,   9,   1,    13.589,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10185,'1 ',1,   9,   1,    25.626,    16.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10186,'1 ',1,   9,   1,    34.341,    10.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10189,'1 ',1,   9,   1,    48.594,     8.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10190,'1 ',1,   9,   1,    26.632,     4.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10191,'1 ',1,   9,   1,    18.062,     5.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10194,'1 ',1,   9,   1,    20.020,     4.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10195,'1 ',1,   9,   1,    18.062,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10196,'1 ',1,   9,   1,    16.165,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10198,'1 ',1,   9,   1,     5.697,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10200,'1 ',1,   9,   1,    18.893,     2.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10201,'1 ',1,   9,   1,    16.971,     4.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10202,'1 ',1,   9,   1,    33.997,    13.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10204,'1 ',1,   9,   1,    12.194,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10205,'1 ',1,   9,   1,    24.048,     6.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10206,'1 ',1,   9,   1,    11.623,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10208,'1 ',1,   9,   1,    11.623,     3.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10210,'1 ',1,   9,   1,    17.726,     5.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10212,'1 ',1,   9,   1,     8.556,     2.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10214,'1 ',1,   9,   1,    15.512,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10216,'1 ',1,   9,   1,    26.342,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10217,'1 ',1,   9,   1,    27.203,    13.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10219,'1 ',1,   9,   1,    26.121,    13.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10220,'1 ',1,   9,   1,    27.920,     6.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10221,'1 ',1,   9,   1,    29.438,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10222,'1 ',1,   9,   1,    24.253,     9.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10224,'1 ',1,   9,   1,    24.064,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10227,'1 ',1,   9,   1,    25.668,    17.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10228,'1 ',1,   9,   1,     6.896,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10230,'1 ',1,   9,   1,     7.902,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10231,'1 ',1,   9,   1,     6.822,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10232,'1 ',1,   9,   1,    25.969,     5.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10234,'1 ',1,   9,   1,    38.957,     6.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10236,'1 ',1,   9,   1,    36.519,     4.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10237,'1 ',1,   9,   1,    20.727,     3.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10238,'1 ',1,   9,   1,    14.215,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10239,'1 ',1,   9,   1,    63.730,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10241,'1 ',1,   9,   1,    10.865,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10243,'1 ',1,   9,   1,    45.058,     9.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10244,'1 ',1,   9,   1,    28.046,    11.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10245,'1 ',1,   9,   1,    16.339,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10246,'1 ',1,   9,   1,    40.317,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10248,'1 ',1,   9,   1,    41.834,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10249,'1 ',1,   9,   1,    33.173,    12.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10250,'1 ',1,   9,   1,    21.199,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10251,'1 ',1,   9,   1,    31.804,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10253,'1 ',1,   9,   1,    31.613,     5.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10254,'1 ',1,   9,   1,    44.615,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10255,'1 ',1,   9,   1,    23.156,     7.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10256,'1 ',1,   9,   1,    16.999,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10258,'1 ',1,   9,   1,    18.463,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10259,'1 ',1,   9,   1,    24.136,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10260,'1 ',1,   9,   1,    24.054,     4.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10262,'1 ',1,   9,   1,    27.243,     4.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10263,'1 ',1,   9,   1,    40.455,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10265,'1 ',1,   9,   1,    29.835,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10266,'1 ',1,   9,   1,    30.836,    11.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10267,'1 ',1,   9,   1,    51.706,    12.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10269,'1 ',1,   9,   1,    31.721,    15.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10270,'1 ',1,   9,   1,    22.638,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10271,'1 ',1,   9,   1,    20.230,     6.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10273,'1 ',1,   9,   1,    52.303,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10276,'1 ',1,   9,   1,    43.506,     5.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10283,'1 ',1,   9,   1,    46.796,    17.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10285,'1 ',1,   9,   1,     6.292,     2.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10287,'1 ',1,   9,   1,    30.378,     6.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10288,'1 ',1,   9,   1,    23.562,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10289,'1 ',1,   9,   1,     4.139,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10291,'1 ',1,   9,   1,    20.491,     9.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10293,'1 ',1,   9,   1,    32.644,    11.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10295,'1 ',1,   9,   1,    49.528,    20.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10296,'1 ',1,   9,   1,    45.029,     9.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10297,'1 ',1,   9,   1,    49.146,    16.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10299,'1 ',1,   9,   1,    37.910,    17.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10300,'1 ',1,   9,   1,    46.419,    21.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10302,'1 ',1,   9,   1,    11.635,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10303,'1 ',1,   9,   1,    37.683,     7.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10304,'1 ',1,   9,   1,    15.053,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10305,'1 ',1,   9,   1,    48.467,    14.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10306,'1 ',1,   9,   1,    71.552,    10.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10309,'1 ',1,   9,   1,    30.213,     7.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10310,'1 ',1,   9,   1,    24.191,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10311,'1 ',1,   9,   1,    22.748,     5.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10313,'1 ',1,   9,   1,    42.402,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10318,'1 ',1,   9,   1,    40.441,    17.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10320,'1 ',1,   9,   1,    42.009,    17.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10321,'1 ',1,   9,   1,    60.493,     3.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10323,'1 ',1,   9,   1,    32.545,    10.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10324,'1 ',1,   9,   1,    20.182,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10325,'1 ',1,   9,   1,    19.291,     4.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10327,'1 ',1,   9,   1,    12.941,     1.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10328,'1 ',1,   9,   1,    22.596,    11.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10329,'1 ',1,   9,   1,    28.548,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10331,'1 ',1,   9,   1,     9.013,     2.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10332,'1 ',1,   9,   1,    26.730,     8.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10333,'1 ',1,   9,   1,     9.270,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10336,'1 ',1,   9,   1,    12.817,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10337,'1 ',1,   9,   1,    21.467,     9.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10339,'1 ',1,   9,   1,    13.253,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10342,'1 ',1,   9,   1,    18.735,     9.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10343,'1 ',1,   9,   1,    23.668,     4.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10344,'1 ',1,   9,   1,    15.364,     4.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10347,'1 ',1,   9,   1,    20.208,     2.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10348,'1 ',1,   9,   1,    20.208,     4.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10349,'1 ',1,   9,   1,    20.208,     8.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10350,'1 ',1,   9,   1,     7.861,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10351,'1 ',1,   9,   1,     6.199,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10354,'1 ',1,   9,   1,    10.038,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10356,'1 ',1,   9,   1,    13.105,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10359,'1 ',1,   9,   1,    21.949,    14.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10362,'1 ',1,   9,   1,    21.949,     9.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10364,'1 ',1,   9,   1,    23.776,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10365,'1 ',1,   9,   1,    21.949,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10367,'1 ',1,   9,   1,    21.949,    13.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10370,'1 ',1,   9,   1,    16.375,     6.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10372,'1 ',1,   9,   1,    16.538,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10373,'1 ',1,   9,   1,    16.375,     3.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10375,'1 ',1,   9,   1,    20.679,     5.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10376,'1 ',1,   9,   1,    23.737,     6.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10377,'1 ',1,   9,   1,    14.890,     7.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10379,'1 ',1,   9,   1,    19.643,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10380,'1 ',1,   9,   1,    26.756,     7.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10381,'1 ',1,   9,   1,    21.088,     4.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10382,'1 ',1,   9,   1,    50.312,    19.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10383,'1 ',1,   9,   1,    25.223,     5.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10384,'1 ',1,   9,   1,    29.976,     8.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10385,'1 ',1,   9,   1,    37.930,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10386,'1 ',1,   9,   1,     6.147,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10387,'1 ',1,   9,   1,     5.431,     2.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10388,'1 ',1,   9,   1,    17.409,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10389,'1 ',1,   9,   1,    17.572,     4.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10390,'1 ',1,   9,   1,    64.964,     9.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10391,'1 ',1,   9,   1,    17.409,     5.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10393,'1 ',1,   9,   1,    20.182,     6.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10394,'1 ',1,   9,   1,    32.113,    10.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10396,'1 ',1,   9,   1,    18.357,     5.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10398,'1 ',1,   9,   1,    40.066,    11.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10399,'1 ',1,   9,   1,    49.693,     5.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10401,'1 ',1,   9,   1,    21.012,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10404,'1 ',1,   9,   1,    25.729,     6.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10406,'1 ',1,   9,   1,    14.983,     3.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10407,'1 ',1,   9,   1,    14.983,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10409,'1 ',1,   9,   1,    14.860,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10411,'1 ',1,   9,   1,    23.308,    12.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10412,'1 ',1,   9,   1,    24.898,     1.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10414,'1 ',1,   9,   1,    14.860,     4.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10415,'1 ',1,   9,   1,    28.301,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10417,'1 ',1,   9,   1,    19.194,     8.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10419,'1 ',1,   9,   1,    19.031,     6.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10420,'1 ',1,   9,   1,     7.169,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10422,'1 ',1,   9,   1,     8.953,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10424,'1 ',1,   9,   1,    10.111,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10425,'1 ',1,   9,   1,     9.921,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10427,'1 ',1,   9,   1,    10.326,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10429,'1 ',1,   9,   1,    23.493,     8.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10430,'1 ',1,   9,   1,    64.287,    38.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10431,'1 ',1,   9,   1,    27.837,     5.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10432,'1 ',1,   9,   1,    32.798,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10433,'1 ',1,   9,   1,     9.152,     3.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10435,'1 ',1,   9,   1,    32.674,    12.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10437,'1 ',1,   9,   1,    14.370,     2.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10438,'1 ',1,   9,   1,    29.360,    14.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10439,'1 ',1,   9,   1,    36.600,     8.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10442,'1 ',1,   9,   1,    38.277,    23.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10443,'1 ',1,   9,   1,    17.519,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10444,'1 ',1,   9,   1,    23.596,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10445,'1 ',1,   9,   1,    17.519,     3.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10446,'1 ',1,   9,   1,    31.049,    12.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10447,'1 ',1,   9,   1,    30.950,     4.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10449,'1 ',1,   9,   1,    29.326,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10451,'1 ',1,   9,   1,    41.661,    13.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10453,'1 ',1,   9,   1,    41.981,    15.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10454,'1 ',1,   9,   1,    32.338,     5.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10455,'1 ',1,   9,   1,    33.338,     9.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10457,'1 ',1,   9,   1,    34.607,     8.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10458,'1 ',1,   9,   1,    63.808,     7.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10462,'1 ',1,   9,   1,    39.165,    10.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10465,'1 ',1,   9,   1,    18.697,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10466,'1 ',1,   9,   1,    13.500,     3.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10467,'1 ',1,   9,   1,    42.060,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10469,'1 ',1,   9,   1,    13.500,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10470,'1 ',1,   9,   1,    49.309,    15.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10472,'1 ',1,   9,   1,    33.879,    22.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10473,'1 ',1,   9,   1,    10.986,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10475,'1 ',1,   9,   1,    17.395,     5.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10476,'1 ',1,   9,   1,    48.493,    26.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10477,'1 ',1,   9,   1,    24.384,     5.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10478,'1 ',1,   9,   1,    24.384,     4.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10480,'1 ',1,   9,   1,    28.892,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10482,'1 ',1,   9,   1,    38.609,     4.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10483,'1 ',1,   9,   1,    13.802,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10484,'1 ',1,   9,   1,    28.650,     9.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10486,'1 ',1,   9,   1,    24.287,     9.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10487,'1 ',1,   9,   1,    31.294,     4.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10489,'1 ',1,   9,   1,    18.526,     5.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10491,'1 ',1,   9,   1,    11.417,     5.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10492,'1 ',1,   9,   1,    11.417,     3.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10494,'1 ',1,   9,   1,    11.181,     3.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10495,'1 ',1,   9,   1,    32.728,     4.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10496,'1 ',1,   9,   1,    13.131,     6.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10497,'1 ',1,   9,   1,    32.697,    11.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10498,'1 ',1,   9,   1,    13.225,     2.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10499,'1 ',1,   9,   1,     8.326,     1.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10500,'1 ',1,   9,   1,    14.653,     5.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10502,'1 ',1,   9,   1,    10.909,     3.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10504,'1 ',1,   9,   1,    16.606,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10505,'1 ',1,   9,   1,    11.717,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10506,'1 ',1,   9,   1,    11.211,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10508,'1 ',1,   9,   1,    23.470,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10509,'1 ',1,   9,   1,    25.537,     4.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10510,'1 ',1,   9,   1,    23.961,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10511,'1 ',1,   9,   1,    23.007,     3.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10513,'1 ',1,   9,   1,    23.238,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10514,'1 ',1,   9,   1,     4.512,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10515,'1 ',1,   9,   1,    10.729,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10516,'1 ',1,   9,   1,    10.204,     3.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10517,'1 ',1,   9,   1,    27.754,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10519,'1 ',1,   9,   1,    23.162,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10520,'1 ',1,   9,   1,    22.513,     7.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10522,'1 ',1,   9,   1,    24.038,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10523,'1 ',1,   9,   1,     6.708,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10524,'1 ',1,   9,   1,    13.917,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10525,'1 ',1,   9,   1,    21.572,     8.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10527,'1 ',1,   9,   1,    10.776,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10528,'1 ',1,   9,   1,    21.628,     7.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10529,'1 ',1,   9,   1,    21.628,     4.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10530,'1 ',1,   9,   1,    32.510,     9.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10531,'1 ',1,   9,   1,    35.397,     2.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10532,'1 ',1,   9,   1,    38.603,     3.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10533,'1 ',1,   9,   1,    43.836,    20.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10534,'1 ',1,   9,   1,    41.393,    11.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10536,'1 ',1,   9,   1,    23.939,     5.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10537,'1 ',1,   9,   1,    53.397,    14.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10538,'1 ',1,   9,   1,    62.774,    22.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10539,'1 ',1,   9,   1,    80.162,    33.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10541,'1 ',1,   9,   1,    21.657,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10542,'1 ',1,   9,   1,    49.660,    14.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10544,'1 ',1,   9,   1,    26.000,     4.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10546,'1 ',1,   9,   1,    51.572,     8.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10548,'1 ',1,   9,   1,    53.764,    15.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10549,'1 ',1,   9,   1,    54.002,    15.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10550,'1 ',1,   9,   1,    34.578,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10553,'1 ',1,   9,   1,    29.928,     3.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10555,'1 ',1,   9,   1,    41.254,    14.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10556,'1 ',1,   9,   1,    43.651,    11.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10557,'1 ',1,   9,   1,    52.588,     6.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10559,'1 ',1,   9,   1,    33.986,     6.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10560,'1 ',1,   9,   1,    34.301,     8.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10561,'1 ',1,   9,   1,    44.420,    17.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10562,'1 ',1,   9,   1,    75.557,    14.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10563,'1 ',1,   9,   1,    22.646,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10565,'1 ',1,   9,   1,    43.767,     3.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10567,'1 ',1,   9,   1,    38.694,    11.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10568,'1 ',1,   9,   1,    38.469,    14.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10570,'1 ',1,   9,   1,    30.179,    11.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10571,'1 ',1,   9,   1,    18.857,     5.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10572,'1 ',1,   9,   1,    22.684,     5.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10573,'1 ',1,   9,   1,    46.321,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10574,'1 ',1,   9,   1,    52.136,    12.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10575,'1 ',1,   9,   1,    21.050,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10577,'1 ',1,   9,   1,    25.572,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10578,'1 ',1,   9,   1,    28.809,     7.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10579,'1 ',1,   9,   1,    17.081,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10579,'2 ',1,   9,   1,     9.274,     4.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10580,'1 ',1,   9,   1,    55.616,    10.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10582,'1 ',1,   9,   1,    34.245,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10583,'1 ',1,   9,   1,    34.924,    12.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10584,'1 ',1,   9,   1,     9.830,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10584,'2 ',1,   9,   1,     9.524,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10586,'1 ',1,   9,   1,    25.572,     4.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10586,'2 ',1,   9,   1,    13.632,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10587,'1 ',1,   9,   1,    69.260,    11.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10588,'1 ',1,   9,   1,    33.875,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10589,'1 ',1,   9,   1,    62.680,    15.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10591,'1 ',1,   9,   1,    21.291,     6.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10595,'1 ',1,   9,   1,    22.260,     9.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10595,'2 ',1,   9,   1,    15.823,     3.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10596,'1 ',1,   9,   1,    82.716,    22.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10598,'1 ',1,   9,   1,    53.709,     8.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10600,'1 ',1,   9,   1,    16.223,     9.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10601,'1 ',1,   9,   1,    14.233,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10603,'1 ',1,   9,   1,     8.454,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10604,'1 ',1,   9,   1,     8.136,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10606,'1 ',1,   9,   1,    12.097,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10606,'2 ',1,   9,   1,    10.204,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10607,'1 ',1,   9,   1,    18.470,     6.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10609,'1 ',1,   9,   1,    35.907,     8.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10611,'1 ',1,   9,   1,    32.394,     5.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10614,'1 ',1,   9,   1,    28.644,     6.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10619,'1 ',1,   9,   1,     9.493,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10619,'2 ',1,   9,   1,     4.041,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10620,'1 ',1,   9,   1,     9.493,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10620,'2 ',1,   9,   1,     4.041,     0.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10622,'1 ',1,   9,   1,     6.778,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10623,'1 ',1,   9,   1,    37.004,    14.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10624,'1 ',1,   9,   1,    22.553,     1.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10625,'1 ',1,   9,   1,    38.128,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10627,'1 ',1,   9,   1,    32.718,    10.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10628,'1 ',1,   9,   1,    11.289,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10628,'2 ',1,   9,   1,     0.110,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10630,'1 ',1,   9,   1,    13.104,     1.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10631,'1 ',1,   9,   1,    24.991,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10632,'1 ',1,   9,   1,    20.558,     3.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10634,'1 ',1,   9,   1,    35.057,     3.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10636,'1 ',1,   9,   1,    49.142,    20.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10639,'1 ',1,   9,   1,    29.821,     4.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10640,'1 ',1,   9,   1,    21.760,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10642,'1 ',1,   9,   1,   142.479,    56.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10643,'1 ',1,   9,   1,    87.353,     3.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10645,'1 ',1,   9,   1,    30.381,     7.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10645,'2 ',1,   9,   1,     3.990,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10646,'1 ',1,   9,   1,    30.381,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10648,'1 ',1,   9,   1,    30.381,    10.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10649,'1 ',1,   9,   1,    24.102,     2.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10649,'2 ',1,   9,   1,    12.384,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10650,'1 ',1,   9,   1,    24.102,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10652,'1 ',1,   9,   1,    24.102,    12.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10652,'2 ',1,   9,   1,    14.215,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10653,'1 ',1,   9,   1,    24.102,     5.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10653,'2 ',1,   9,   1,    10.085,     4.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10655,'1 ',1,   9,   1,    24.102,    15.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10655,'2 ',1,   9,   1,    21.902,     6.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10656,'1 ',1,   9,   1,    24.843,     7.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10657,'1 ',1,   9,   1,    24.843,     9.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10657,'2 ',1,   9,   1,    10.105,     5.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10658,'1 ',1,   9,   1,    10.085,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10659,'1 ',1,   9,   1,    24.843,     6.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10660,'1 ',1,   9,   1,    24.843,     2.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10660,'2 ',1,   9,   1,    11.848,     5.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10663,'1 ',1,   9,   1,    28.970,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10664,'1 ',1,   9,   1,    95.444,    26.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10665,'1 ',1,   9,   1,    28.970,     9.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10665,'2 ',1,   9,   1,    10.105,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10666,'1 ',1,   9,   1,    82.395,    56.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10667,'1 ',1,   9,   1,    25.386,     6.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10668,'1 ',1,   9,   1,    25.386,     5.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10668,'2 ',1,   9,   1,     6.577,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10669,'1 ',1,   9,   1,    25.386,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10670,'1 ',1,   9,   1,    25.386,     5.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10670,'2 ',1,   9,   1,    11.281,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10671,'1 ',1,   9,   1,    35.605,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10672,'1 ',1,   9,   1,    26.397,     5.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10672,'2 ',1,   9,   1,    12.384,     4.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10673,'1 ',1,   9,   1,    26.397,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10673,'2 ',1,   9,   1,    11.810,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10674,'1 ',1,   9,   1,    26.397,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10674,'2 ',1,   9,   1,    21.902,     6.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10677,'1 ',1,   9,   1,    54.757,    18.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10679,'1 ',1,   9,   1,    10.313,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10679,'2 ',1,   9,   1,     7.160,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10680,'1 ',1,   9,   1,    10.313,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10680,'2 ',1,   9,   1,    10.226,     5.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10681,'1 ',1,   9,   1,    24.512,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10683,'1 ',1,   9,   1,    47.304,     7.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10684,'1 ',1,   9,   1,    29.293,     6.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10684,'2 ',1,   9,   1,     9.274,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10685,'1 ',1,   9,   1,    29.293,     4.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10685,'2 ',1,   9,   1,     9.401,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10687,'1 ',1,   9,   1,    29.293,    19.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10688,'1 ',1,   9,   1,    29.293,    15.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10689,'1 ',1,   9,   1,    29.293,     6.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10689,'2 ',1,   9,   1,     9.249,     3.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10690,'1 ',1,   9,   1,    49.785,     5.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10692,'1 ',1,   9,   1,    32.060,    10.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10692,'2 ',1,   9,   1,     0.419,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10693,'1 ',1,   9,   1,    32.060,    13.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10693,'2 ',1,   9,   1,     1.856,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10695,'1 ',1,   9,   1,    32.060,     6.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10696,'1 ',1,   9,   1,    65.653,    18.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10697,'1 ',1,   9,   1,    29.346,     7.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10698,'1 ',1,   9,   1,    29.346,     3.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10699,'1 ',1,   9,   1,    48.600,     4.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10701,'1 ',1,   9,   1,    29.346,     3.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10701,'2 ',1,   9,   1,     7.160,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10703,'1 ',1,   9,   1,    29.346,     3.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10703,'2 ',1,   9,   1,    11.114,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10705,'1 ',1,   9,   1,    12.854,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10706,'1 ',1,   9,   1,    13.299,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10707,'1 ',1,   9,   1,     4.050,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10708,'1 ',1,   9,   1,    18.288,     5.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10710,'1 ',1,   9,   1,    18.288,     4.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10712,'1 ',1,   9,   1,    26.783,    11.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10715,'1 ',1,   9,   1,    25.223,    14.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10716,'1 ',1,   9,   1,     3.781,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10718,'1 ',1,   9,   1,    13.051,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10719,'1 ',1,   9,   1,    11.401,     3.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10721,'1 ',1,   9,   1,    21.021,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10722,'1 ',1,   9,   1,    15.904,     7.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10723,'1 ',1,   9,   1,     7.066,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10724,'1 ',1,   9,   1,     6.776,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10725,'1 ',1,   9,   1,     6.776,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10725,'2 ',1,   9,   1,     3.267,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10726,'1 ',1,   9,   1,    11.834,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10727,'1 ',1,   9,   1,    21.142,     5.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10729,'1 ',1,   9,   1,    22.133,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10730,'1 ',1,   9,   1,    26.133,     7.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10732,'1 ',1,   9,   1,    19.175,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10733,'1 ',1,   9,   1,     4.002,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10733,'2 ',1,   9,   1,     3.781,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10734,'1 ',1,   9,   1,     4.002,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10736,'1 ',1,   9,   1,    18.458,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10738,'1 ',1,   9,   1,    11.642,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10738,'2 ',1,   9,   1,     5.685,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10739,'1 ',1,   9,   1,    19.553,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10740,'1 ',1,   9,   1,     8.084,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10741,'1 ',1,   9,   1,    20.271,     7.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10742,'1 ',1,   9,   1,    27.475,     9.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10743,'1 ',1,   9,   1,    19.192,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10748,'1 ',1,   9,   1,     8.624,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10751,'1 ',1,   9,   1,    29.877,    14.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10752,'1 ',1,   9,   1,     0.182,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10753,'1 ',1,   9,   1,    16.791,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10756,'1 ',1,   9,   1,    16.791,     8.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10757,'1 ',1,   9,   1,    16.791,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10758,'1 ',1,   9,   1,    19.438,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10758,'2 ',1,   9,   1,    11.187,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10760,'1 ',1,   9,   1,    19.438,     2.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10761,'1 ',1,   9,   1,    19.438,     6.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10762,'1 ',1,   9,   1,    10.386,     3.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10762,'2 ',1,   9,   1,     9.906,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10764,'1 ',1,   9,   1,    19.274,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10766,'1 ',1,   9,   1,    28.583,     9.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10773,'1 ',1,   9,   1,    59.962,     2.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10775,'1 ',1,   9,   1,    48.116,    14.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10776,'1 ',1,   9,   1,    22.709,     3.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10778,'1 ',1,   9,   1,    11.716,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10779,'1 ',1,   9,   1,    11.716,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10779,'2 ',1,   9,   1,     0.705,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10780,'1 ',1,   9,   1,    12.984,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10781,'1 ',1,   9,   1,    10.882,     4.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10783,'1 ',1,   9,   1,    10.882,     7.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10783,'2 ',1,   9,   1,     7.273,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10785,'1 ',1,   9,   1,    28.369,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10786,'1 ',1,   9,   1,    21.539,     3.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10788,'1 ',1,   9,   1,    40.500,    16.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10790,'1 ',1,   9,   1,    30.646,     6.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10792,'1 ',1,   9,   1,    23.033,    12.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10792,'2 ',1,   9,   1,     6.484,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10794,'1 ',1,   9,   1,     2.937,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10795,'1 ',1,   9,   1,    23.033,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10796,'1 ',1,   9,   1,    51.252,    10.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10797,'1 ',1,   9,   1,    23.033,     6.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10797,'2 ',1,   9,   1,    10.386,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10798,'1 ',1,   9,   1,    27.765,     6.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10799,'1 ',1,   9,   1,    13.691,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10799,'2 ',1,   9,   1,    12.094,     6.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10801,'1 ',1,   9,   1,     7.273,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10803,'1 ',1,   9,   1,     7.273,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10803,'2 ',1,   9,   1,     2.937,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10804,'1 ',1,   9,   1,    13.756,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10804,'2 ',1,   9,   1,    13.691,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10806,'1 ',1,   9,   1,    13.756,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10809,'1 ',1,   9,   1,    13.756,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10811,'1 ',1,   9,   1,    29.387,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10812,'1 ',1,   9,   1,    24.282,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10813,'1 ',1,   9,   1,     9.100,     2.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10815,'1 ',1,   9,   1,    13.764,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10816,'1 ',1,   9,   1,    13.764,     2.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10816,'2 ',1,   9,   1,     2.300,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10817,'1 ',1,   9,   1,    13.764,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10817,'2 ',1,   9,   1,    11.956,     6.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10820,'1 ',1,   9,   1,    46.786,    13.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10821,'1 ',1,   9,   1,    11.484,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10821,'2 ',1,   9,   1,    10.876,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10822,'1 ',1,   9,   1,    22.316,     7.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10822,'2 ',1,   9,   1,     6.633,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10823,'1 ',1,   9,   1,    56.330,    17.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10824,'1 ',1,   9,   1,     1.750,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10825,'1 ',1,   9,   1,    22.316,     5.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10830,'1 ',1,   9,   1,    22.316,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10831,'1 ',1,   9,   1,     9.897,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10832,'1 ',1,   9,   1,    26.884,    13.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10832,'2 ',1,   9,   1,    11.122,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10833,'1 ',1,   9,   1,    44.426,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10836,'1 ',1,   9,   1,    58.845,    20.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10837,'1 ',1,   9,   1,    23.853,    18.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10838,'1 ',1,   9,   1,    23.853,     9.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10838,'2 ',1,   9,   1,    11.854,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10840,'1 ',1,   9,   1,    23.853,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10840,'2 ',1,   9,   1,     9.548,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10842,'1 ',1,   9,   1,    11.232,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10845,'1 ',1,   9,   1,    47.366,     7.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10846,'1 ',1,   9,   1,    16.989,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10847,'1 ',1,   9,   1,    11.790,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10847,'2 ',1,   9,   1,    10.481,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10848,'1 ',1,   9,   1,    20.707,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10851,'1 ',1,   9,   1,    39.937,     8.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10852,'1 ',1,   9,   1,    18.539,     6.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10852,'2 ',1,   9,   1,    10.481,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10854,'1 ',1,   9,   1,    10.375,     8.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10855,'1 ',1,   9,   1,    10.375,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10856,'1 ',1,   9,   1,    19.041,     2.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10857,'1 ',1,   9,   1,    21.989,     3.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10857,'2 ',1,   9,   1,     1.750,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10858,'1 ',1,   9,   1,    27.724,     7.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10859,'1 ',1,   9,   1,    38.286,     8.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10860,'1 ',1,   9,   1,    21.989,     8.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10860,'2 ',1,   9,   1,     6.749,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10861,'1 ',1,   9,   1,    37.005,     8.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10863,'1 ',1,   9,   1,    26.617,     4.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10863,'2 ',1,   9,   1,     9.976,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10864,'1 ',1,   9,   1,    26.617,     7.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10864,'2 ',1,   9,   1,    11.334,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10865,'1 ',1,   9,   1,    26.617,     7.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10866,'1 ',1,   9,   1,    26.617,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10866,'2 ',1,   9,   1,     3.666,     0.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10867,'1 ',1,   9,   1,    26.617,    11.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10868,'1 ',1,   9,   1,    24.795,    10.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10868,'2 ',1,   9,   1,    24.039,     4.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10869,'1 ',1,   9,   1,    24.795,     5.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10871,'1 ',1,   9,   1,    24.795,     3.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10873,'1 ',1,   9,   1,    24.795,     7.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10874,'1 ',1,   9,   1,    24.039,     8.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10875,'1 ',1,   9,   1,    24.039,    20.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10876,'1 ',1,   9,   1,    12.969,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10876,'2 ',1,   9,   1,     9.976,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10877,'1 ',1,   9,   1,    12.969,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10877,'2 ',1,   9,   1,     2.389,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10879,'1 ',1,   9,   1,    56.814,     9.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10881,'1 ',1,   9,   1,    25.594,     6.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10881,'2 ',1,   9,   1,    11.232,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10882,'1 ',1,   9,   1,    25.594,    14.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10884,'1 ',1,   9,   1,    25.594,     5.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10884,'2 ',1,   9,   1,     6.652,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10886,'1 ',1,   9,   1,    62.672,    15.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10887,'1 ',1,   9,   1,    37.441,     9.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10888,'1 ',1,   9,   1,    26.973,    18.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10888,'2 ',1,   9,   1,    10.953,     3.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10889,'1 ',1,   9,   1,    26.973,     6.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10891,'1 ',1,   9,   1,    26.973,    11.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10891,'2 ',1,   9,   1,    10.953,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10892,'1 ',1,   9,   1,     3.666,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10893,'1 ',1,   9,   1,    26.973,     6.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10894,'1 ',1,   9,   1,    16.810,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10895,'1 ',1,   9,   1,    12.094,     5.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10895,'2 ',1,   9,   1,     0.253,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10896,'1 ',1,   9,   1,    12.094,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10896,'2 ',1,   9,   1,     9.732,     2.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10898,'1 ',1,   9,   1,    11.334,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10898,'2 ',1,   9,   1,     6.652,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10899,'1 ',1,   9,   1,    11.334,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10899,'2 ',1,   9,   1,     9.548,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10900,'1 ',1,   9,   1,    14.181,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10900,'2 ',1,   9,   1,     2.222,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10906,'1 ',1,   9,   1,    14.181,     5.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10909,'1 ',1,   9,   1,    46.515,    22.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10910,'1 ',1,   9,   1,    14.181,     3.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10911,'1 ',1,   9,   1,    33.732,     9.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10912,'1 ',1,   9,   1,    14.085,     2.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10914,'1 ',1,   9,   1,    36.841,     8.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10915,'1 ',1,   9,   1,    19.124,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10916,'1 ',1,   9,   1,    23.593,    16.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10917,'1 ',1,   9,   1,    30.076,     8.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10919,'1 ',1,   9,   1,    27.658,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10922,'1 ',1,   9,   1,    38.747,    11.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10923,'1 ',1,   9,   1,    26.421,     4.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10924,'1 ',1,   9,   1,    21.527,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10925,'1 ',1,   9,   1,    25.517,     3.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10928,'1 ',1,   9,   1,    53.109,    13.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10930,'1 ',1,   9,   1,    25.517,     3.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10931,'1 ',1,   9,   1,    25.517,     3.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10931,'2 ',1,   9,   1,     0.837,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10933,'1 ',1,   9,   1,     8.201,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10933,'2 ',1,   9,   1,     4.896,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10934,'1 ',1,   9,   1,    42.475,    15.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10935,'1 ',1,   9,   1,    13.080,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10935,'2 ',1,   9,   1,     8.201,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10937,'1 ',1,   9,   1,    13.080,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10939,'1 ',1,   9,   1,    25.611,     9.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10941,'1 ',1,   9,   1,    25.611,    10.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10945,'1 ',1,   9,   1,    25.611,     6.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10947,'1 ',1,   9,   1,    25.611,     5.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10948,'1 ',1,   9,   1,    27.116,     9.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10949,'1 ',1,   9,   1,    27.116,     2.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10954,'1 ',1,   9,   1,    27.116,     8.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10955,'1 ',1,   9,   1,    27.116,    11.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10955,'2 ',1,   9,   1,     4.202,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10957,'1 ',1,   9,   1,    27.116,     4.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10957,'2 ',1,   9,   1,     5.663,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10959,'1 ',1,   9,   1,    27.520,     8.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10960,'1 ',1,   9,   1,    10.152,     1.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10961,'1 ',1,   9,   1,    23.078,     3.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10962,'1 ',1,   9,   1,    23.078,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10964,'1 ',1,   9,   1,    23.078,     5.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10965,'1 ',1,   9,   1,    23.078,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10967,'1 ',1,   9,   1,    10.659,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10968,'1 ',1,   9,   1,    26.446,     9.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10970,'1 ',1,   9,   1,    30.396,     5.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10972,'1 ',1,   9,   1,    32.613,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10975,'1 ',1,   9,   1,    37.263,     7.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10976,'1 ',1,   9,   1,    15.467,     3.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10977,'1 ',1,   9,   1,    29.218,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10980,'1 ',1,   9,   1,    14.617,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10982,'1 ',1,   9,   1,    11.246,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10983,'1 ',1,   9,   1,    11.246,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10983,'2 ',1,   9,   1,    11.246,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10984,'1 ',1,   9,   1,    33.473,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10987,'1 ',1,   9,   1,    35.017,     8.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10989,'1 ',1,   9,   1,    31.181,     4.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10990,'1 ',1,   9,   1,    36.473,    13.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10991,'1 ',1,   9,   1,    11.891,     3.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10992,'1 ',1,   9,   1,    24.177,     7.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10993,'1 ',1,   9,   1,    11.891,     2.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10993,'2 ',1,   9,   1,    11.790,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10994,'1 ',1,   9,   1,    10.152,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10995,'1 ',1,   9,   1,    11.891,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10996,'1 ',1,   9,   1,    22.626,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10998,'1 ',1,   9,   1,    22.626,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11002,'1 ',1,   9,   1,    22.626,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11002,'2 ',1,   9,   1,    12.977,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11004,'1 ',1,   9,   1,    22.626,     4.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11005,'1 ',1,   9,   1,    14.347,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11006,'1 ',1,   9,   1,    14.347,     3.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11007,'1 ',1,   9,   1,    22.700,    11.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11009,'1 ',1,   9,   1,    15.794,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11010,'1 ',1,   9,   1,     7.457,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11010,'2 ',1,   9,   1,     0.554,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11011,'1 ',1,   9,   1,    18.718,     4.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11013,'1 ',1,   9,   1,    16.115,     4.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11016,'1 ',1,   9,   1,    57.151,    19.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11017,'1 ',1,   9,   1,    16.115,     7.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11017,'2 ',1,   9,   1,     0.183,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11018,'1 ',1,   9,   1,    16.115,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11019,'1 ',1,   9,   1,    22.696,     6.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11020,'1 ',1,   9,   1,     9.200,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11020,'2 ',1,   9,   1,     3.369,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11022,'1 ',1,   9,   1,    19.437,     5.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11023,'1 ',1,   9,   1,    32.216,     7.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11026,'1 ',1,   9,   1,    57.361,     7.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11029,'1 ',1,   9,   1,    29.150,     4.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11032,'1 ',1,   9,   1,    24.412,     5.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11033,'1 ',1,   9,   1,    10.678,     2.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11034,'1 ',1,   9,   1,    19.243,     6.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11035,'1 ',1,   9,   1,    15.295,     5.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11035,'2 ',1,   9,   1,     3.369,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11040,'1 ',1,   9,   1,    34.839,    16.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11042,'1 ',1,   9,   1,    18.332,     5.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11043,'1 ',1,   9,   1,    18.676,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11048,'1 ',1,   9,   1,    10.096,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11048,'2 ',1,   9,   1,     1.342,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11050,'1 ',1,   9,   1,    23.870,     4.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11051,'1 ',1,   9,   1,    25.054,     9.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11056,'1 ',1,   9,   1,    39.393,    16.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11058,'1 ',1,   9,   1,    19.968,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11059,'1 ',1,   9,   1,    18.036,     4.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11060,'1 ',1,   9,   1,    21.506,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11061,'1 ',1,   9,   1,    17.480,     5.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11063,'1 ',1,   9,   1,    26.626,    10.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11064,'1 ',1,   9,   1,     8.521,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11064,'2 ',1,   9,   1,     4.325,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11065,'1 ',1,   9,   1,    23.328,    19.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11066,'1 ',1,   9,   1,    36.852,     7.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11067,'1 ',1,   9,   1,    41.388,    14.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11068,'1 ',1,   9,   1,    17.258,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11069,'1 ',1,   9,   1,    11.787,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11069,'2 ',1,   9,   1,     7.122,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11070,'1 ',1,   9,   1,    26.358,     8.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11070,'2 ',1,   9,   1,     0.003,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11073,'1 ',1,   9,   1,    35.361,    15.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11074,'1 ',1,   9,   1,    35.164,    18.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11075,'1 ',1,   9,   1,     0.750,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11076,'1 ',1,   9,   1,    26.358,     8.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11077,'1 ',1,   9,   1,    17.794,     2.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11078,'1 ',1,   9,   1,     9.286,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11080,'1 ',1,   9,   1,    17.656,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11080,'2 ',1,   9,   1,     7.519,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11081,'1 ',1,   9,   1,    32.976,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11082,'1 ',1,   9,   1,    17.656,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11086,'1 ',1,   9,   1,    36.215,    11.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11088,'1 ',1,   9,   1,     8.874,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11088,'2 ',1,   9,   1,     5.016,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11089,'1 ',1,   9,   1,    45.807,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11091,'1 ',1,   9,   1,    20.323,     5.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11092,'1 ',1,   9,   1,    16.095,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11094,'1 ',1,   9,   1,    15.431,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11096,'1 ',1,   9,   1,    40.288,    12.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11098,'1 ',1,   9,   1,    13.314,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11100,'1 ',1,   9,   1,    44.978,    20.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11101,'1 ',1,   9,   1,    23.132,     2.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11102,'1 ',1,   9,   1,    20.635,     5.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11103,'1 ',1,   9,   1,    13.525,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11104,'1 ',1,   9,   1,    13.525,     6.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11105,'1 ',1,   9,   1,    13.525,     5.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11105,'2 ',1,   9,   1,     0.743,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11106,'1 ',1,   9,   1,    18.138,     6.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11107,'1 ',1,   9,   1,    12.358,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11108,'1 ',1,   9,   1,    18.244,    11.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11109,'1 ',1,   9,   1,    12.358,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11109,'2 ',1,   9,   1,     8.873,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11110,'1 ',1,   9,   1,    16.634,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11112,'1 ',1,   9,   1,    19.064,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11112,'2 ',1,   9,   1,     8.873,     4.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11114,'1 ',1,   9,   1,    19.064,     7.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11116,'1 ',1,   9,   1,    19.064,     4.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11117,'1 ',1,   9,   1,    37.603,     9.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11118,'1 ',1,   9,   1,    12.055,     1.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11119,'1 ',1,   9,   1,    31.238,     6.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11120,'1 ',1,   9,   1,     5.658,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11121,'1 ',1,   9,   1,    12.055,     4.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11122,'1 ',1,   9,   1,    12.055,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11123,'1 ',1,   9,   1,    26.217,     8.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11123,'2 ',1,   9,   1,     3.597,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11125,'1 ',1,   9,   1,     4.326,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11126,'1 ',1,   9,   1,    26.217,     8.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11127,'1 ',1,   9,   1,    34.679,     5.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11128,'1 ',1,   9,   1,    26.217,    16.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11129,'1 ',1,   9,   1,    26.217,    12.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11129,'2 ',1,   9,   1,     2.211,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11130,'1 ',1,   9,   1,    37.292,    19.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11130,'2 ',1,   9,   1,     5.663,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11131,'1 ',1,   9,   1,    37.292,    14.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11133,'1 ',1,   9,   1,    37.292,     6.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11133,'2 ',1,   9,   1,     2.211,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11135,'1 ',1,   9,   1,    37.292,     8.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11136,'1 ',1,   9,   1,    65.513,     6.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11137,'1 ',1,   9,   1,    37.292,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11138,'1 ',1,   9,   1,     9.337,     3.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11140,'1 ',1,   9,   1,    12.811,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11141,'1 ',1,   9,   1,    14.632,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11141,'2 ',1,   9,   1,     0.416,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11142,'1 ',1,   9,   1,    14.632,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11142,'2 ',1,   9,   1,     2.951,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11144,'1 ',1,   9,   1,    14.632,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11145,'1 ',1,   9,   1,    14.632,     8.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11145,'2 ',1,   9,   1,     5.658,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11147,'1 ',1,   9,   1,    20.041,     1.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11148,'1 ',1,   9,   1,    20.041,    10.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11150,'1 ',1,   9,   1,    42.265,    13.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11152,'1 ',1,   9,   1,    20.041,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11154,'1 ',1,   9,   1,    14.704,    11.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11155,'1 ',1,   9,   1,    14.704,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11156,'1 ',1,   9,   1,    30.693,     6.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11156,'2 ',1,   9,   1,     1.192,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11162,'1 ',1,   9,   1,    33.529,    12.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11164,'1 ',1,   9,   1,    30.693,     3.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11164,'2 ',1,   9,   1,     1.192,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11165,'1 ',1,   9,   1,    30.693,    13.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11165,'2 ',1,   9,   1,    30.693,    11.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11166,'1 ',1,   9,   1,    15.244,     4.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11167,'1 ',1,   9,   1,    15.244,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11168,'1 ',1,   9,   1,    20.013,     8.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11169,'1 ',1,   9,   1,    37.256,     6.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11170,'1 ',1,   9,   1,    20.013,     8.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11172,'1 ',1,   9,   1,     2.951,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11172,'2 ',1,   9,   1,     2.951,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11173,'1 ',1,   9,   1,    23.925,     9.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11173,'2 ',1,   9,   1,    15.799,     2.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11175,'1 ',1,   9,   1,    38.655,    13.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11176,'1 ',1,   9,   1,    61.084,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11178,'1 ',1,   9,   1,    23.925,    10.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11178,'2 ',1,   9,   1,     7.290,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11180,'1 ',1,   9,   1,    33.257,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11181,'1 ',1,   9,   1,    16.298,     5.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11181,'2 ',1,   9,   1,     5.977,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11184,'1 ',1,   9,   1,    13.616,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11184,'2 ',1,   9,   1,     6.292,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11188,'1 ',1,   9,   1,    33.056,    11.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11189,'1 ',1,   9,   1,    32.083,    11.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11191,'1 ',1,   9,   1,     5.976,     4.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11191,'2 ',1,   9,   1,     5.976,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11192,'1 ',1,   9,   1,    15.799,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11192,'2 ',1,   9,   1,     6.120,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11193,'1 ',1,   9,   1,    19.701,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11194,'1 ',1,   9,   1,    33.651,    12.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11195,'1 ',1,   9,   1,    33.651,    11.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11195,'2 ',1,   9,   1,    10.349,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11196,'1 ',1,   9,   1,    33.651,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11197,'1 ',1,   9,   1,    96.491,    20.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11198,'1 ',1,   9,   1,    33.651,    27.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11198,'2 ',1,   9,   1,     9.751,     3.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11200,'1 ',1,   9,   1,    11.322,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11201,'1 ',1,   9,   1,    20.210,     4.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11206,'1 ',1,   9,   1,    44.260,     9.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11207,'1 ',1,   9,   1,    60.544,    17.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11208,'1 ',1,   9,   1,    19.604,     6.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11209,'1 ',1,   9,   1,    37.293,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11211,'1 ',1,   9,   1,    12.582,     5.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11212,'1 ',1,   9,   1,    28.119,     9.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11214,'1 ',1,   9,   1,     8.915,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11214,'2 ',1,   9,   1,     5.016,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11215,'1 ',1,   9,   1,     9.810,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11215,'2 ',1,   9,   1,     2.859,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11216,'1 ',1,   9,   1,     9.810,     2.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11217,'1 ',1,   9,   1,    60.995,     5.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11219,'1 ',1,   9,   1,    67.019,     7.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11220,'1 ',1,   9,   1,    26.374,    13.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11222,'1 ',1,   9,   1,    43.145,    26.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11223,'1 ',1,   9,   1,    26.374,     6.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11225,'1 ',1,   9,   1,     9.714,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11226,'1 ',1,   9,   1,     9.714,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11228,'1 ',1,   9,   1,    25.930,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11229,'1 ',1,   9,   1,    11.047,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11231,'1 ',1,   9,   1,    10.504,     4.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11232,'1 ',1,   9,   1,    12.223,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11234,'1 ',1,   9,   1,    10.491,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11234,'2 ',1,   9,   1,     1.313,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11235,'1 ',1,   9,   1,    10.491,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11237,'1 ',1,   9,   1,    10.491,     4.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11237,'2 ',1,   9,   1,     0.362,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11238,'1 ',1,   9,   1,     9.919,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11240,'1 ',1,   9,   1,     8.826,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11242,'1 ',1,   9,   1,     8.826,     2.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11242,'2 ',1,   9,   1,     0.181,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11243,'1 ',1,   9,   1,    15.283,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11244,'1 ',1,   9,   1,     9.091,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11244,'2 ',1,   9,   1,     0.284,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11245,'1 ',1,   9,   1,     9.091,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11245,'2 ',1,   9,   1,     3.829,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11246,'1 ',1,   9,   1,     5.325,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11247,'1 ',1,   9,   1,     9.091,     3.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11248,'1 ',1,   9,   1,     9.844,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11248,'2 ',1,   9,   1,     0.014,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11250,'1 ',1,   9,   1,    41.316,     9.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11251,'1 ',1,   9,   1,    22.878,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11251,'2 ',1,   9,   1,     0.014,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11252,'1 ',1,   9,   1,    29.056,    12.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11255,'1 ',1,   9,   1,    31.308,     5.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11257,'1 ',1,   9,   1,    23.116,    11.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11259,'1 ',1,   9,   1,    28.220,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11260,'1 ',1,   9,   1,    23.116,     7.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11260,'2 ',1,   9,   1,     8.310,     1.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11263,'1 ',1,   9,   1,    72.836,    23.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11266,'1 ',1,   9,   1,    52.606,    32.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11268,'1 ',1,   9,   1,    80.969,     5.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11270,'1 ',1,   9,   1,    62.721,     8.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11272,'1 ',1,   9,   1,    24.062,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11278,'1 ',1,   9,   1,    65.332,    34.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11280,'1 ',1,   9,   1,    24.062,    10.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11280,'2 ',1,   9,   1,     9.732,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11285,'1 ',1,   9,   1,    47.284,    11.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11291,'1 ',1,   9,   1,    42.043,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11293,'1 ',1,   9,   1,     9.225,     2.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11293,'2 ',1,   9,   1,     0.183,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11294,'1 ',1,   9,   1,     7.385,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11296,'1 ',1,   9,   1,    14.570,     2.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11297,'1 ',1,   9,   1,     5.073,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11299,'1 ',1,   9,   1,    11.783,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11301,'1 ',1,   9,   1,    11.276,     4.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11302,'1 ',1,   9,   1,    19.795,     3.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11303,'1 ',1,   9,   1,     7.359,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11305,'1 ',1,   9,   1,     9.834,     2.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11305,'2 ',1,   9,   1,     7.273,     2.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11306,'1 ',1,   9,   1,    15.608,     6.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11310,'1 ',1,   9,   1,    25.122,     4.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11311,'1 ',1,   9,   1,     3.409,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11311,'2 ',1,   9,   1,     0.096,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11313,'1 ',1,   9,   1,    20.983,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11314,'1 ',1,   9,   1,    15.839,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11314,'2 ',1,   9,   1,     4.038,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11316,'1 ',1,   9,   1,    15.839,     3.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11317,'1 ',1,   9,   1,    15.839,     9.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11320,'1 ',1,   9,   1,    28.819,    11.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11321,'1 ',1,   9,   1,    18.215,     4.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11322,'1 ',1,   9,   1,    12.752,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11322,'2 ',1,   9,   1,    12.752,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11325,'1 ',1,   9,   1,    18.392,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11327,'1 ',1,   9,   1,    11.787,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11329,'1 ',1,   9,   1,    11.787,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11334,'1 ',1,   9,   1,    30.014,     2.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11335,'1 ',1,   9,   1,    11.787,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11335,'2 ',1,   9,   1,     5.531,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11336,'1 ',1,   9,   1,     9.144,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11338,'1 ',1,   9,   1,    47.332,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11339,'1 ',1,   9,   1,    13.632,     4.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11341,'1 ',1,   9,   1,    24.612,     2.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11342,'1 ',1,   9,   1,    24.612,     6.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11344,'1 ',1,   9,   1,    24.612,     6.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11345,'1 ',1,   9,   1,    24.612,     6.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11345,'2 ',1,   9,   1,    14.085,     4.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11346,'1 ',1,   9,   1,    18.809,     4.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11346,'2 ',1,   9,   1,    14.693,     9.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11347,'1 ',1,   9,   1,    59.189,     2.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11348,'1 ',1,   9,   1,    18.809,     4.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11348,'2 ',1,   9,   1,     2.897,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11350,'1 ',1,   9,   1,    44.024,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11352,'1 ',1,   9,   1,    16.048,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11352,'2 ',1,   9,   1,    14.693,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11353,'1 ',1,   9,   1,    16.048,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11353,'2 ',1,   9,   1,    11.854,     4.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11355,'1 ',1,   9,   1,    34.441,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11356,'1 ',1,   9,   1,    12.892,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11356,'2 ',1,   9,   1,    11.534,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11357,'1 ',1,   9,   1,    44.811,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11358,'1 ',1,   9,   1,    25.287,     5.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11358,'2 ',1,   9,   1,    12.704,     3.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11360,'1 ',1,   9,   1,    41.563,    12.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11361,'1 ',1,   9,   1,    25.287,     6.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11362,'1 ',1,   9,   1,     9.454,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11367,'1 ',1,   9,   1,    22.458,     6.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11369,'1 ',1,   9,   1,    12.704,     3.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11370,'1 ',1,   9,   1,    16.476,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11371,'1 ',1,   9,   1,    49.520,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11373,'1 ',1,   9,   1,    36.248,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11374,'1 ',1,   9,   1,    23.449,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11376,'1 ',1,   9,   1,    43.711,    34.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11378,'1 ',1,   9,   1,    18.279,     9.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11378,'2 ',1,   9,   1,     9.824,     3.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11379,'1 ',1,   9,   1,    18.279,     6.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11380,'1 ',1,   9,   1,    17.436,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11381,'1 ',1,   9,   1,     6.082,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11381,'2 ',1,   9,   1,     0.126,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11382,'1 ',1,   9,   1,    11.836,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11384,'1 ',1,   9,   1,     7.676,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11384,'2 ',1,   9,   1,     0.013,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11386,'1 ',1,   9,   1,    16.813,     4.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11388,'1 ',1,   9,   1,     3.135,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11388,'2 ',1,   9,   1,     0.126,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11390,'1 ',1,   9,   1,     5.887,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11391,'1 ',1,   9,   1,    17.979,     4.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11391,'2 ',1,   9,   1,     0.069,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11393,'1 ',1,   9,   1,    17.979,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11393,'2 ',1,   9,   1,     6.776,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11394,'1 ',1,   9,   1,    17.979,     2.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11394,'2 ',1,   9,   1,     2.226,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11396,'1 ',1,   9,   1,    17.979,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11396,'2 ',1,   9,   1,     2.226,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11403,'1 ',1,   9,   1,     0.100,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11410,'1 ',1,   9,   1,    22.555,    10.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11424,'1 ',1,   9,   1,     4.498,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11435,'1 ',1,   9,   1,     5.683,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11449,'1 ',1,   9,   1,    13.420,     1.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11449,'2 ',1,   9,   1,     9.797,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11451,'1 ',1,   9,   1,    40.872,     6.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11459,'1 ',1,   9,   1,    43.263,    13.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11470,'1 ',1,   9,   1,     9.274,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11476,'1 ',1,   9,   1,    62.796,     7.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11480,'1 ',1,   9,   1,     9.645,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11480,'2 ',1,   9,   1,     2.300,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11491,'1 ',1,   9,   1,     9.824,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11506,'1 ',1,   9,   1,    11.956,     5.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11511,'1 ',1,   9,   1,     3.927,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11511,'2 ',1,   9,   1,     3.927,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11514,'1 ',1,   9,   1,     9.224,     3.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11520,'1 ',1,   9,   1,    10.882,     4.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11973,'1 ',1,  10,   1,     7.415,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11974,'1 ',1,  10,   1,    12.588,     1.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11975,'1 ',1,  10,   1,    13.855,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11976,'1 ',1,  10,   1,    13.952,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11977,'1 ',1,  10,   1,    10.588,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11979,'1 ',1,  10,   1,     9.814,     5.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11980,'1 ',1,  10,   1,     8.585,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11982,'1 ',1,  10,   1,     6.232,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11983,'1 ',1,  10,   1,     8.835,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11984,'1 ',1,  10,   1,     6.376,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11986,'1 ',1,  10,   1,     8.563,     1.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11991,'1 ',1,  10,   1,     8.563,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11993,'1 ',1,  10,   1,     8.707,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11995,'1 ',1,  10,   1,     8.235,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11997,'1 ',1,  10,   1,    16.502,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11998,'1 ',1,  10,   1,    16.502,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12000,'1 ',1,  10,   1,    16.502,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12001,'1 ',1,  10,   1,    16.756,     4.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12003,'1 ',1,  10,   1,    26.952,     5.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12004,'1 ',1,  10,   1,    26.952,    14.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12009,'1 ',1,  10,   1,    27.268,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12011,'1 ',1,  10,   1,    24.040,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12012,'1 ',1,  10,   1,    34.713,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12013,'1 ',1,  10,   1,     8.680,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12015,'1 ',1,  10,   1,     8.680,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12021,'1 ',1,  10,   1,     8.680,     3.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12022,'1 ',1,  10,   1,    23.444,     5.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12023,'1 ',1,  10,   1,    10.266,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12024,'1 ',1,  10,   1,    14.796,     2.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12026,'1 ',1,  10,   1,    20.314,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12027,'1 ',1,  10,   1,     8.324,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12029,'1 ',1,  10,   1,     5.890,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12030,'1 ',1,  10,   1,     9.396,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12031,'1 ',1,  10,   1,    18.791,     5.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12032,'1 ',1,  10,   1,    10.130,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12033,'1 ',1,  10,   1,    20.340,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12035,'1 ',1,  10,   1,     9.153,     2.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12036,'1 ',1,  10,   1,     8.648,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12038,'1 ',1,  10,   1,    11.991,     3.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12040,'1 ',1,  10,   1,    11.937,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12046,'1 ',1,  10,   1,    21.134,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12047,'1 ',1,  10,   1,     6.475,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12053,'1 ',1,  10,   1,     8.708,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12054,'1 ',1,  10,   1,    20.884,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12055,'1 ',1,  10,   1,    11.336,     3.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12056,'1 ',1,  10,   1,    18.696,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12059,'1 ',1,  10,   1,    14.221,     4.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12060,'1 ',1,  10,   1,    12.046,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12061,'1 ',1,  10,   1,     8.866,     3.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12062,'1 ',1,  10,   1,    19.631,     6.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12063,'1 ',1,  10,   1,    16.182,     5.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12064,'1 ',1,  10,   1,     9.890,     2.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12065,'1 ',1,  10,   1,    22.383,     7.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12067,'1 ',1,  10,   1,    13.398,     5.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12069,'1 ',1,  10,   1,    14.550,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12071,'1 ',1,  10,   1,    17.120,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12073,'1 ',1,  10,   1,    15.511,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12074,'1 ',1,  10,   1,    14.601,     3.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12075,'1 ',1,  10,   1,    17.775,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12080,'1 ',1,  10,   1,    20.396,     5.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12081,'1 ',1,  10,   1,     9.111,     0.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12083,'1 ',1,  10,   1,    12.023,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12085,'1 ',1,  10,   1,    11.425,     4.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12086,'1 ',1,  10,   1,    12.150,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12088,'1 ',1,  10,   1,     5.995,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12089,'1 ',1,  10,   1,    21.887,     9.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12095,'1 ',1,  10,   1,    21.887,     8.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12096,'1 ',1,  10,   1,    22.366,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12097,'1 ',1,  10,   1,    21.986,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12098,'1 ',1,  10,   1,    21.967,     4.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12099,'1 ',1,  10,   1,    20.564,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12101,'1 ',1,  10,   1,    31.295,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12102,'1 ',1,  10,   1,    20.564,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12103,'1 ',1,  10,   1,    20.763,     4.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12104,'1 ',1,  10,   1,    16.526,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12105,'1 ',1,  10,   1,    33.051,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12107,'1 ',1,  10,   1,    27.221,     6.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12108,'1 ',1,  10,   1,    10.695,     2.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12110,'1 ',1,  10,   1,    10.695,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12113,'1 ',1,  10,   1,    33.763,    11.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12114,'1 ',1,  10,   1,    19.716,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12115,'1 ',1,  10,   1,    19.716,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12117,'1 ',1,  10,   1,    19.716,     5.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12120,'1 ',1,  10,   1,    14.654,     2.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12121,'1 ',1,  10,   1,     8.436,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12122,'1 ',1,  10,   1,    26.228,     5.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12124,'1 ',1,  10,   1,    17.467,    10.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12125,'1 ',1,  10,   1,    24.266,    20.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12127,'1 ',1,  10,   1,    11.344,     3.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12128,'1 ',1,  10,   1,    13.470,     3.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12129,'1 ',1,  10,   1,    36.057,     2.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12130,'1 ',1,  10,   1,    29.383,     5.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12131,'1 ',1,  10,   1,     9.117,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12132,'1 ',1,  10,   1,    24.391,     8.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12133,'1 ',1,  10,   1,    13.360,     3.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12136,'1 ',1,  10,   1,    14.409,     4.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12137,'1 ',1,  10,   1,    17.873,     4.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12138,'1 ',1,  10,   1,    17.585,     7.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12139,'1 ',1,  10,   1,    19.793,     6.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12141,'1 ',1,  10,   1,     5.076,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12142,'1 ',1,  10,   1,     6.218,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12144,'1 ',1,  10,   1,    15.477,     4.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12145,'1 ',1,  10,   1,    12.751,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12146,'1 ',1,  10,   1,    13.455,     4.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12148,'1 ',1,  10,   1,     6.787,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12149,'1 ',1,  10,   1,    10.306,     6.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12150,'1 ',1,  10,   1,     4.922,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12151,'1 ',1,  10,   1,     4.321,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12153,'1 ',1,  10,   1,     4.321,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12154,'1 ',1,  10,   1,     5.853,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12156,'1 ',1,  10,   1,     9.284,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12159,'1 ',1,  10,   1,     3.527,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12161,'1 ',1,  10,   1,     2.694,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12163,'1 ',1,  10,   1,     3.338,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12164,'1 ',1,  10,   1,     3.574,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12166,'1 ',1,  10,   1,     5.659,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12167,'1 ',1,  10,   1,     6.353,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12169,'1 ',1,  10,   1,     9.625,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12173,'1 ',1,  10,   1,    17.098,     3.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12177,'1 ',1,  10,   1,     8.817,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12179,'1 ',1,  10,   1,     8.527,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12184,'1 ',1,  10,   1,     9.086,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12185,'1 ',1,  10,   1,     3.838,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12187,'1 ',1,  10,   1,     5.228,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12188,'1 ',1,  10,   1,     4.533,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12190,'1 ',1,  10,   1,     5.411,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12192,'1 ',1,  10,   1,     6.713,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12194,'1 ',1,  10,   1,     9.181,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12195,'1 ',1,  10,   1,    26.526,     4.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12196,'1 ',1,  10,   1,    26.526,    14.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12197,'1 ',1,  10,   1,    26.526,     5.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12198,'1 ',1,  10,   1,    26.526,    11.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12199,'1 ',1,  10,   1,    36.183,    15.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12201,'1 ',1,  10,   1,    22.894,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12202,'1 ',1,  10,   1,    42.927,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12203,'1 ',1,  10,   1,    12.701,     4.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12204,'1 ',1,  10,   1,    24.413,     9.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12205,'1 ',1,  10,   1,    13.689,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12207,'1 ',1,  10,   1,    10.215,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12208,'1 ',1,  10,   1,    20.430,     6.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12209,'1 ',1,  10,   1,     8.026,     2.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12210,'1 ',1,  10,   1,    26.939,     7.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12212,'1 ',1,  10,   1,    14.282,     4.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12213,'1 ',1,  10,   1,    13.326,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12214,'1 ',1,  10,   1,    21.107,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12215,'1 ',1,  10,   1,    16.521,     4.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12217,'1 ',1,  10,   1,    16.490,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12218,'1 ',1,  10,   1,    24.051,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12219,'1 ',1,  10,   1,    17.597,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12221,'1 ',1,  10,   1,    15.515,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12222,'1 ',1,  10,   1,    15.515,     1.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12224,'1 ',1,  10,   1,    20.531,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12226,'1 ',1,  10,   1,     9.385,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12229,'1 ',1,  10,   1,    20.946,     9.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12230,'1 ',1,  10,   1,    24.364,     6.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12231,'1 ',1,  10,   1,    36.461,    13.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12232,'1 ',1,  10,   1,    30.090,    12.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12233,'1 ',1,  10,   1,    10.419,     4.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12234,'1 ',1,  10,   1,    10.419,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12237,'1 ',1,  10,   1,    11.093,     4.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12238,'1 ',1,  10,   1,    11.093,     2.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12240,'1 ',1,  10,   1,    10.272,     4.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12243,'1 ',1,  10,   1,    36.189,    10.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12244,'1 ',1,  10,   1,     9.253,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12245,'1 ',1,  10,   1,    24.538,     7.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12246,'1 ',1,  10,   1,    24.538,     1.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12247,'1 ',1,  10,   1,    24.538,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12248,'1 ',1,  10,   1,    24.538,    10.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12249,'1 ',1,  10,   1,    45.484,    11.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12250,'1 ',1,  10,   1,    11.551,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12252,'1 ',1,  10,   1,    14.563,     3.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12254,'1 ',1,  10,   1,    11.872,     7.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12255,'1 ',1,  10,   1,    17.223,     3.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12260,'1 ',1,  10,   1,    28.316,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12261,'1 ',1,  10,   1,    17.223,     8.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12262,'1 ',1,  10,   1,    17.223,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12263,'1 ',1,  10,   1,     6.933,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12264,'1 ',1,  10,   1,    36.712,     7.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12265,'1 ',1,  10,   1,    32.877,    15.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12267,'1 ',1,  10,   1,    17.274,     1.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12268,'1 ',1,  10,   1,    17.223,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12269,'1 ',1,  10,   1,    25.907,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12270,'1 ',1,  10,   1,    17.923,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12271,'1 ',1,  10,   1,    26.089,    10.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12273,'1 ',1,  10,   1,    20.704,     6.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12274,'1 ',1,  10,   1,    42.306,    10.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12278,'1 ',1,  10,   1,    21.761,     6.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12280,'1 ',1,  10,   1,    15.866,     2.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12281,'1 ',1,  10,   1,    19.646,     5.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12282,'1 ',1,  10,   1,    20.838,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12284,'1 ',1,  10,   1,    21.874,    10.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12285,'1 ',1,  10,   1,    12.924,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12288,'1 ',1,  10,   1,    45.598,     2.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12292,'1 ',1,  10,   1,    22.704,     8.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12297,'1 ',1,  10,   1,    43.268,    18.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12300,'1 ',1,  10,   1,    22.704,     8.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12301,'1 ',1,  10,   1,    10.845,     5.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12302,'1 ',1,  10,   1,     9.652,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12304,'1 ',1,  10,   1,     3.085,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12306,'1 ',1,  10,   1,    24.469,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12310,'1 ',1,  10,   1,    24.469,     5.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12311,'1 ',1,  10,   1,    47.992,     7.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12312,'1 ',1,  10,   1,    29.405,     9.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12314,'1 ',1,  10,   1,    11.828,     0.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12315,'1 ',1,  10,   1,    33.249,    12.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12317,'1 ',1,  10,   1,     3.418,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12318,'1 ',1,  10,   1,     6.579,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12319,'1 ',1,  10,   1,    13.158,     4.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12320,'1 ',1,  10,   1,    11.055,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12321,'1 ',1,  10,   1,     5.134,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12322,'1 ',1,  10,   1,     7.889,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12323,'1 ',1,  10,   1,    36.209,     3.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12324,'1 ',1,  10,   1,    16.889,     6.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12329,'1 ',1,  10,   1,    20.093,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12331,'1 ',1,  10,   1,     7.342,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12333,'1 ',1,  10,   1,     6.770,     3.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12334,'1 ',1,  10,   1,     7.540,     3.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12335,'1 ',1,  10,   1,     9.979,     4.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12336,'1 ',1,  10,   1,    12.152,     2.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12339,'1 ',1,  10,   1,    33.201,     6.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12340,'1 ',1,  10,   1,    11.884,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12341,'1 ',1,  10,   1,    18.333,     8.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12346,'1 ',1,  10,   1,    10.687,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
