12348,'1 ',1,  10,   1,     8.923,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12349,'1 ',1,  10,   1,    15.419,    10.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12351,'1 ',1,  10,   1,    15.123,     5.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12352,'1 ',1,  10,   1,     6.910,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12353,'1 ',1,  10,   1,    13.899,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12354,'1 ',1,  10,   1,     3.847,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12355,'1 ',1,  10,   1,     6.839,     2.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12356,'1 ',1,  10,   1,     7.592,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12358,'1 ',1,  10,   1,    11.127,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12359,'1 ',1,  10,   1,    30.601,     1.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12360,'1 ',1,  10,   1,    25.019,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12363,'1 ',1,  10,   1,    25.019,     9.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12364,'1 ',1,  10,   1,    25.575,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12366,'1 ',1,  10,   1,    25.019,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12368,'1 ',1,  10,   1,     5.493,     0.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12369,'1 ',1,  10,   1,    22.458,    14.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12370,'1 ',1,  10,   1,    22.458,     7.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12371,'1 ',1,  10,   1,    32.442,     4.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12373,'1 ',1,  10,   1,    30.463,     4.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12374,'1 ',1,  10,   1,    22.458,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12375,'1 ',1,  10,   1,     9.984,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12376,'1 ',1,  10,   1,    16.470,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12377,'1 ',1,  10,   1,    11.646,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12382,'1 ',1,  10,   1,    19.871,     1.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12384,'1 ',1,  10,   1,    11.714,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12385,'1 ',1,  10,   1,     6.635,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12386,'1 ',1,  10,   1,     6.486,     2.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12388,'1 ',1,  10,   1,     9.495,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12390,'1 ',1,  10,   1,    30.385,     8.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12391,'1 ',1,  10,   1,     9.495,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12392,'1 ',1,  10,   1,    14.450,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12394,'1 ',1,  10,   1,    26.567,     6.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12395,'1 ',1,  10,   1,    30.900,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12396,'1 ',1,  10,   1,     8.700,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12397,'1 ',1,  10,   1,     9.698,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12398,'1 ',1,  10,   1,    17.100,     3.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12399,'1 ',1,  10,   1,     8.462,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12400,'1 ',1,  10,   1,    14.794,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12401,'1 ',1,  10,   1,    14.830,     3.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12403,'1 ',1,  10,   1,    34.361,     8.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12404,'1 ',1,  10,   1,    22.335,    14.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12405,'1 ',1,  10,   1,    22.045,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12406,'1 ',1,  10,   1,     9.265,     2.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12408,'1 ',1,  10,   1,    14.823,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12410,'1 ',1,  10,   1,    12.452,     2.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12411,'1 ',1,  10,   1,    12.452,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12412,'1 ',1,  10,   1,    18.653,     3.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12413,'1 ',1,  10,   1,     5.581,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12414,'1 ',1,  10,   1,     8.876,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12416,'1 ',1,  10,   1,    24.541,    13.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12417,'1 ',1,  10,   1,    25.173,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12420,'1 ',1,  10,   1,    24.541,     5.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12421,'1 ',1,  10,   1,    29.751,     4.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12423,'1 ',1,  10,   1,    10.234,     3.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12424,'1 ',1,  10,   1,    35.718,     4.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12425,'1 ',1,  10,   1,    10.180,     4.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12427,'1 ',1,  10,   1,     8.989,     2.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12430,'1 ',1,  10,   1,    18.013,     8.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12432,'1 ',1,  10,   1,    24.747,     4.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12433,'1 ',1,  10,   1,    31.863,     8.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12434,'1 ',1,  10,   1,    49.615,    25.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12436,'1 ',1,  10,   1,    19.254,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12437,'1 ',1,  10,   1,    48.455,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12438,'1 ',1,  10,   1,    23.677,     6.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12439,'1 ',1,  10,   1,    23.677,     5.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12440,'1 ',1,  10,   1,    24.226,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12441,'1 ',1,  10,   1,    33.910,    14.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12443,'1 ',1,  10,   1,    37.683,     9.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12444,'1 ',1,  10,   1,    25.041,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12447,'1 ',1,  10,   1,    36.133,     4.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12449,'1 ',1,  10,   1,    32.911,     5.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12454,'1 ',1,  10,   1,    37.635,    21.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12458,'1 ',1,  10,   1,    24.712,     7.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12459,'1 ',1,  10,   1,    10.831,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12462,'1 ',1,  10,   1,     4.831,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12463,'1 ',1,  10,   1,    10.161,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12465,'1 ',1,  10,   1,    10.656,     2.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12467,'1 ',1,  10,   1,    10.161,     3.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12468,'1 ',1,  10,   1,    11.877,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12469,'1 ',1,  10,   1,    11.577,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12471,'1 ',1,  10,   1,    11.702,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12475,'1 ',1,  10,   1,    11.390,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12477,'1 ',1,  10,   1,     3.684,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12478,'1 ',1,  10,   1,     9.702,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12480,'1 ',1,  10,   1,    13.473,     6.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12481,'1 ',1,  10,   1,     7.246,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12483,'1 ',1,  10,   1,    10.868,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12485,'1 ',1,  10,   1,     6.106,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12486,'1 ',1,  10,   1,    11.544,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12487,'1 ',1,  10,   1,    11.544,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12489,'1 ',1,  10,   1,    17.585,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12490,'1 ',1,  10,   1,    11.544,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12491,'1 ',1,  10,   1,    18.503,     5.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12493,'1 ',1,  10,   1,    18.503,     4.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12494,'1 ',1,  10,   1,    18.503,     2.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12499,'1 ',1,  10,   1,    26.951,    11.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12500,'1 ',1,  10,   1,     9.417,     2.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12502,'1 ',1,  10,   1,    11.545,     3.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12503,'1 ',1,  10,   1,    14.901,     6.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12504,'1 ',1,  10,   1,    10.886,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12506,'1 ',1,  10,   1,    10.886,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12507,'1 ',1,  10,   1,    10.886,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12508,'1 ',1,  10,   1,     6.118,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12509,'1 ',1,  10,   1,     3.278,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12510,'1 ',1,  10,   1,     3.221,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12513,'1 ',1,  10,   1,     5.987,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12514,'1 ',1,  10,   1,    10.284,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12516,'1 ',1,  10,   1,    21.707,     9.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12517,'1 ',1,  10,   1,    11.080,     5.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12518,'1 ',1,  10,   1,     7.509,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12520,'1 ',1,  10,   1,     7.846,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12522,'1 ',1,  10,   1,     5.001,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12523,'1 ',1,  10,   1,     5.001,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12525,'1 ',1,  10,   1,     7.815,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12526,'1 ',1,  10,   1,    41.968,    10.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12527,'1 ',1,  10,   1,    24.076,    10.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12529,'1 ',1,  10,   1,    32.271,    13.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12531,'1 ',1,  10,   1,    20.659,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12533,'1 ',1,  10,   1,    20.659,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12534,'1 ',1,  10,   1,    20.659,     7.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12535,'1 ',1,  10,   1,    25.099,     6.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12537,'1 ',1,  10,   1,    12.427,     3.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12539,'1 ',1,  10,   1,    12.707,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12540,'1 ',1,  10,   1,    12.427,     6.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12541,'1 ',1,  10,   1,    12.427,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12542,'1 ',1,  10,   1,    11.731,     1.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12543,'1 ',1,  10,   1,    20.050,     5.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12545,'1 ',1,  10,   1,    10.025,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12546,'1 ',1,  10,   1,     3.984,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12548,'1 ',1,  10,   1,    25.840,     9.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12549,'1 ',1,  10,   1,    25.065,    12.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12552,'1 ',1,  10,   1,    20.457,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12554,'1 ',1,  10,   1,    20.457,     6.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12558,'1 ',1,  10,   1,    28.983,     8.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12559,'1 ',1,  10,   1,    19.761,     5.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12560,'1 ',1,  10,   1,    19.607,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12561,'1 ',1,  10,   1,    19.761,     6.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12562,'1 ',1,  10,   1,    17.713,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12563,'1 ',1,  10,   1,     6.517,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12564,'1 ',1,  10,   1,    20.021,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12566,'1 ',1,  10,   1,    11.944,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12567,'1 ',1,  10,   1,     9.443,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12568,'1 ',1,  10,   1,    10.186,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12571,'1 ',1,  10,   1,    16.728,     3.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12573,'1 ',1,  10,   1,    16.728,     5.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12574,'1 ',1,  10,   1,    17.190,    11.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12576,'1 ',1,  10,   1,    16.728,     5.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12577,'1 ',1,  10,   1,     3.436,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12579,'1 ',1,  10,   1,     6.872,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12580,'1 ',1,  10,   1,     7.207,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12581,'1 ',1,  10,   1,     0.106,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12582,'1 ',1,  10,   1,     7.207,     2.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12583,'1 ',1,  10,   1,    11.403,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12585,'1 ',1,  10,   1,    25.528,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12587,'1 ',1,  10,   1,    24.823,    24.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12588,'1 ',1,  10,   1,    17.687,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12589,'1 ',1,  10,   1,    17.687,     4.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12591,'1 ',1,  10,   1,     6.526,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12592,'1 ',1,  10,   1,     6.526,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12594,'1 ',1,  10,   1,    20.225,     3.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12594,'2 ',1,  10,   1,     2.964,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12597,'1 ',1,  10,   1,    20.225,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12598,'1 ',1,  10,   1,    20.225,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12598,'2 ',1,  10,   1,    18.352,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12599,'1 ',1,  10,   1,    20.225,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12599,'2 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12600,'1 ',1,  10,   1,    26.191,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12601,'1 ',1,  10,   1,    29.651,     8.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12602,'1 ',1,  10,   1,    18.352,     1.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12602,'2 ',1,  10,   1,    12.525,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12603,'1 ',1,  10,   1,    13.821,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12604,'1 ',1,  10,   1,    13.821,     4.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12604,'2 ',1,  10,   1,     3.984,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12605,'1 ',1,  10,   1,    41.729,    20.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12606,'1 ',1,  10,   1,    16.221,     3.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12607,'1 ',1,  10,   1,     8.563,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12607,'2 ',1,  10,   1,     8.563,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12608,'1 ',1,  10,   1,    12.525,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12609,'1 ',1,  10,   1,    12.525,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12609,'2 ',1,  10,   1,     5.529,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12610,'1 ',1,  10,   1,    12.525,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12611,'1 ',1,  10,   1,     9.439,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12611,'2 ',1,  10,   1,     4.746,     1.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12612,'1 ',1,  10,   1,    14.599,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12612,'2 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12613,'1 ',1,  10,   1,    14.599,     1.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12613,'2 ',1,  10,   1,     6.077,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12614,'1 ',1,  10,   1,    35.176,    11.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12615,'1 ',1,  10,   1,    10.141,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12616,'1 ',1,  10,   1,    10.141,     2.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12617,'1 ',1,  10,   1,    10.141,     3.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12617,'2 ',1,  10,   1,     2.964,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12618,'1 ',1,  10,   1,    10.141,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12618,'2 ',1,  10,   1,     9.337,     4.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12619,'1 ',1,  10,   1,    13.093,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12619,'2 ',1,  10,   1,     0.145,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12621,'1 ',1,  10,   1,    13.093,     3.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12621,'2 ',1,  10,   1,    12.080,     2.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12623,'1 ',1,  10,   1,    13.093,     3.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12624,'1 ',1,  10,   1,    13.093,     5.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12624,'2 ',1,  10,   1,     9.439,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12625,'1 ',1,  10,   1,     7.393,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12626,'1 ',1,  10,   1,    14.680,     2.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12627,'1 ',1,  10,   1,    12.744,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12628,'1 ',1,  10,   1,    12.744,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12629,'1 ',1,  10,   1,    12.744,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12630,'1 ',1,  10,   1,    16.590,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12631,'1 ',1,  10,   1,    11.997,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12636,'1 ',1,  10,   1,    24.813,     6.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12639,'1 ',1,  10,   1,    12.080,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12641,'1 ',1,  10,   1,    24.695,     7.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12643,'1 ',1,  10,   1,    12.080,     3.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12644,'1 ',1,  10,   1,    19.843,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12645,'1 ',1,  10,   1,    12.671,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12645,'2 ',1,  10,   1,    10.953,     3.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12646,'1 ',1,  10,   1,    28.264,    11.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12647,'1 ',1,  10,   1,     9.938,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12652,'1 ',1,  10,   1,    46.216,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12653,'1 ',1,  10,   1,     9.938,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12653,'2 ',1,  10,   1,     9.057,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12655,'1 ',1,  10,   1,    12.270,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12656,'1 ',1,  10,   1,    12.609,     2.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12656,'2 ',1,  10,   1,     7.116,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12658,'1 ',1,  10,   1,    12.609,     5.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12658,'2 ',1,  10,   1,     8.817,     5.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12659,'1 ',1,  10,   1,    20.990,     5.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12659,'2 ',1,  10,   1,     3.510,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12661,'1 ',1,  10,   1,    31.583,     4.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12662,'1 ',1,  10,   1,    20.990,     6.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12662,'2 ',1,  10,   1,    12.671,     2.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12664,'1 ',1,  10,   1,    32.148,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12666,'1 ',1,  10,   1,    22.666,     6.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12667,'1 ',1,  10,   1,    13.958,     4.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12667,'2 ',1,  10,   1,    10.812,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12669,'1 ',1,  10,   1,    35.613,    11.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12670,'1 ',1,  10,   1,    36.435,    12.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12671,'1 ',1,  10,   1,    31.114,     7.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12672,'1 ',1,  10,   1,    18.366,     8.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12672,'2 ',1,  10,   1,     9.766,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12673,'1 ',1,  10,   1,     9.057,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12674,'1 ',1,  10,   1,    33.441,     7.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12675,'1 ',1,  10,   1,    10.310,     3.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12675,'2 ',1,  10,   1,     4.692,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12677,'1 ',1,  10,   1,    21.437,     7.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12678,'1 ',1,  10,   1,    21.437,     6.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12678,'2 ',1,  10,   1,     9.973,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12680,'1 ',1,  10,   1,    34.228,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12683,'1 ',1,  10,   1,    34.607,     8.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12684,'1 ',1,  10,   1,    35.279,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12685,'1 ',1,  10,   1,    32.139,     3.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12686,'1 ',1,  10,   1,    35.709,     8.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12687,'1 ',1,  10,   1,    28.757,     4.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12689,'1 ',1,  10,   1,    11.948,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12690,'1 ',1,  10,   1,    11.948,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12690,'2 ',1,  10,   1,     5.797,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12691,'1 ',1,  10,   1,    11.948,     5.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12691,'2 ',1,  10,   1,     2.923,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12693,'1 ',1,  10,   1,    11.948,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12695,'1 ',1,  10,   1,    30.708,    11.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12700,'1 ',1,  10,   1,    21.333,     5.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12701,'1 ',1,  10,   1,    21.333,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12701,'2 ',1,  10,   1,    10.814,     7.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12702,'1 ',1,  10,   1,    21.333,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12704,'1 ',1,  10,   1,     9.522,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12705,'1 ',1,  10,   1,    14.614,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12705,'2 ',1,  10,   1,     9.193,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12707,'1 ',1,  10,   1,    43.186,    12.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12709,'1 ',1,  10,   1,    14.614,     2.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12710,'1 ',1,  10,   1,     3.404,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12710,'2 ',1,  10,   1,     0.997,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12711,'1 ',1,  10,   1,    24.496,     5.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12712,'1 ',1,  10,   1,    24.496,     6.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12713,'1 ',1,  10,   1,    10.310,     3.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12714,'1 ',1,  10,   1,    24.496,    12.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12715,'1 ',1,  10,   1,    40.506,    23.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12716,'1 ',1,  10,   1,     2.669,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12716,'2 ',1,  10,   1,     1.991,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12717,'1 ',1,  10,   1,     9.037,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12718,'1 ',1,  10,   1,     6.038,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12720,'1 ',1,  10,   1,    13.374,     5.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12724,'1 ',1,  10,   1,     7.066,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12725,'1 ',1,  10,   1,     5.592,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12727,'1 ',1,  10,   1,     8.626,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12728,'1 ',1,  10,   1,     3.681,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12730,'1 ',1,  10,   1,    11.333,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12731,'1 ',1,  10,   1,    11.043,     6.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12732,'1 ',1,  10,   1,    11.043,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12733,'1 ',1,  10,   1,    14.044,     3.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12734,'1 ',1,  10,   1,    34.010,     7.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12735,'1 ',1,  10,   1,    13.136,     4.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12736,'1 ',1,  10,   1,    31.474,     8.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12737,'1 ',1,  10,   1,     8.672,     3.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12739,'1 ',1,  10,   1,     7.451,     3.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12740,'1 ',1,  10,   1,     7.747,     3.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12741,'1 ',1,  10,   1,     7.308,     1.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12742,'1 ',1,  10,   1,     5.924,     2.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12743,'1 ',1,  10,   1,     4.472,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12743,'2 ',1,  10,   1,     4.472,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12744,'1 ',1,  10,   1,     5.185,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12744,'2 ',1,  10,   1,     0.026,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12746,'1 ',1,  10,   1,     5.185,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12746,'2 ',1,  10,   1,     3.826,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12747,'1 ',1,  10,   1,    11.036,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12747,'2 ',1,  10,   1,     0.337,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12748,'1 ',1,  10,   1,    11.036,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12748,'2 ',1,  10,   1,     0.041,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12749,'1 ',1,  10,   1,    13.491,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12750,'1 ',1,  10,   1,    10.976,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12750,'2 ',1,  10,   1,     4.472,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12751,'1 ',1,  10,   1,    10.976,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12752,'1 ',1,  10,   1,    10.976,     4.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12753,'1 ',1,  10,   1,    10.522,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12755,'1 ',1,  10,   1,    11.871,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12757,'1 ',1,  10,   1,    17.476,     5.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12758,'1 ',1,  10,   1,    21.366,     2.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12759,'1 ',1,  10,   1,     8.403,     3.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12760,'1 ',1,  10,   1,    21.963,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12761,'1 ',1,  10,   1,    11.231,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12762,'1 ',1,  10,   1,    11.248,     5.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12762,'2 ',1,  10,   1,     9.734,     4.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12763,'1 ',1,  10,   1,    11.248,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12763,'2 ',1,  10,   1,     3.340,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12765,'1 ',1,  10,   1,    11.248,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12768,'1 ',1,  10,   1,    25.855,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12769,'1 ',1,  10,   1,    10.826,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12774,'1 ',1,  10,   1,    12.300,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12774,'2 ',1,  10,   1,    10.826,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12775,'1 ',1,  10,   1,    12.300,     9.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12776,'1 ',1,  10,   1,    12.300,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12778,'1 ',1,  10,   1,    12.300,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12778,'2 ',1,  10,   1,     9.734,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12779,'1 ',1,  10,   1,     9.793,     5.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12779,'2 ',1,  10,   1,     0.546,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12781,'1 ',1,  10,   1,    12.706,     4.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12781,'2 ',1,  10,   1,     0.942,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12782,'1 ',1,  10,   1,    40.893,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12783,'1 ',1,  10,   1,    18.259,     4.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12786,'1 ',1,  10,   1,    15.403,     4.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12787,'1 ',1,  10,   1,    10.657,     2.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12788,'1 ',1,  10,   1,    10.657,     2.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12788,'2 ',1,  10,   1,     5.995,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12790,'1 ',1,  10,   1,    10.657,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12791,'1 ',1,  10,   1,    11.397,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12792,'1 ',1,  10,   1,     7.700,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12794,'1 ',1,  10,   1,     9.196,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12795,'1 ',1,  10,   1,     9.196,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12796,'1 ',1,  10,   1,    10.391,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12797,'1 ',1,  10,   1,    34.617,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12801,'1 ',1,  10,   1,    29.712,    14.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12802,'1 ',1,  10,   1,    19.409,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12802,'2 ',1,  10,   1,     5.963,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12808,'1 ',1,  10,   1,    29.279,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12810,'1 ',1,  10,   1,    28.606,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12814,'1 ',1,  10,   1,    56.002,    12.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12815,'1 ',1,  10,   1,     7.136,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12816,'1 ',1,  10,   1,    25.072,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12817,'1 ',1,  10,   1,    25.072,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12818,'1 ',1,  10,   1,    25.072,     6.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12818,'2 ',1,  10,   1,     3.431,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12819,'1 ',1,  10,   1,    23.794,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12820,'1 ',1,  10,   1,    23.794,     3.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12821,'1 ',1,  10,   1,    30.224,     8.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12822,'1 ',1,  10,   1,    28.152,     5.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12823,'1 ',1,  10,   1,    29.623,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12823,'2 ',1,  10,   1,     4.728,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12824,'1 ',1,  10,   1,    29.623,    11.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12824,'2 ',1,  10,   1,     3.733,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12826,'1 ',1,  10,   1,    36.441,     9.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12829,'1 ',1,  10,   1,    29.623,     5.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12830,'1 ',1,  10,   1,    29.623,     8.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12833,'1 ',1,  10,   1,    19.040,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12834,'1 ',1,  10,   1,    25.469,     7.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12834,'2 ',1,  10,   1,     4.199,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12836,'1 ',1,  10,   1,    25.469,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12836,'2 ',1,  10,   1,     0.312,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12838,'1 ',1,  10,   1,    25.469,     5.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12839,'1 ',1,  10,   1,    25.469,    12.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12841,'1 ',1,  10,   1,    13.301,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12842,'1 ',1,  10,   1,    10.654,     2.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12843,'1 ',1,  10,   1,    12.700,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12844,'1 ',1,  10,   1,    13.898,     6.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12845,'1 ',1,  10,   1,    12.700,     6.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12845,'2 ',1,  10,   1,     4.816,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12847,'1 ',1,  10,   1,    19.905,     7.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12848,'1 ',1,  10,   1,     8.649,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12849,'1 ',1,  10,   1,     8.649,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12851,'1 ',1,  10,   1,    10.654,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12851,'2 ',1,  10,   1,     0.629,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12853,'1 ',1,  10,   1,    17.161,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12855,'1 ',1,  10,   1,    11.118,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12857,'1 ',1,  10,   1,     5.995,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12857,'2 ',1,  10,   1,     3.733,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12858,'1 ',1,  10,   1,    13.026,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12860,'1 ',1,  10,   1,    19.561,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12861,'1 ',1,  10,   1,    11.003,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12861,'2 ',1,  10,   1,     5.995,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12862,'1 ',1,  10,   1,    11.003,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12863,'1 ',1,  10,   1,     9.084,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12864,'1 ',1,  10,   1,    17.006,    12.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12866,'1 ',1,  10,   1,     3.556,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12866,'2 ',1,  10,   1,     3.074,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12868,'1 ',1,  10,   1,    11.461,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12869,'1 ',1,  10,   1,     3.074,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12870,'1 ',1,  10,   1,     9.575,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12871,'1 ',1,  10,   1,     9.575,     4.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12871,'2 ',1,  10,   1,     3.582,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12872,'1 ',1,  10,   1,    17.006,     5.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12873,'1 ',1,  10,   1,     4.728,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12873,'2 ',1,  10,   1,     4.728,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12874,'1 ',1,  10,   1,     7.136,     2.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12876,'1 ',1,  10,   1,     9.337,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12878,'1 ',1,  10,   1,    15.085,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12880,'1 ',1,  10,   1,     6.548,     1.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12881,'1 ',1,  10,   1,     6.548,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12881,'2 ',1,  10,   1,     0.261,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12883,'1 ',1,  10,   1,    22.187,    11.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12883,'2 ',1,  10,   1,     0.145,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12884,'1 ',1,  10,   1,    22.443,     6.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12885,'1 ',1,  10,   1,    22.187,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12885,'2 ',1,  10,   1,     0.637,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12886,'1 ',1,  10,   1,    22.187,     7.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12891,'1 ',1,  10,   1,    20.717,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12893,'1 ',1,  10,   1,    19.073,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12894,'1 ',1,  10,   1,    17.800,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12896,'1 ',1,  10,   1,    17.800,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12896,'2 ',1,  10,   1,     0.037,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12898,'1 ',1,  10,   1,    11.806,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12899,'1 ',1,  10,   1,     7.423,     2.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12899,'2 ',1,  10,   1,     2.881,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12900,'1 ',1,  10,   1,     7.423,     0.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12900,'2 ',1,  10,   1,     2.881,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12902,'1 ',1,  10,   1,    10.117,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12904,'1 ',1,  10,   1,    13.506,     4.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12906,'1 ',1,  10,   1,    30.405,     9.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12907,'1 ',1,  10,   1,    23.794,    13.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12908,'1 ',1,  10,   1,    23.794,    13.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12908,'2 ',1,  10,   1,    10.117,     3.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12909,'1 ',1,  10,   1,    23.794,     8.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12909,'2 ',1,  10,   1,    16.074,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12914,'1 ',1,  10,   1,    30.926,     8.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12916,'1 ',1,  10,   1,    21.671,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12916,'2 ',1,  10,   1,    10.361,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12918,'1 ',1,  10,   1,    21.671,     5.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12919,'1 ',1,  10,   1,    21.671,     9.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12920,'1 ',1,  10,   1,    21.671,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12920,'2 ',1,  10,   1,     0.192,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12921,'1 ',1,  10,   1,    21.671,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12922,'1 ',1,  10,   1,    25.834,     7.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12923,'1 ',1,  10,   1,    45.694,    10.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12924,'1 ',1,  10,   1,    26.211,     3.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12929,'1 ',1,  10,   1,    26.431,     7.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12932,'1 ',1,  10,   1,    29.002,    16.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12933,'1 ',1,  10,   1,    19.617,     8.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12934,'1 ',1,  10,   1,    19.617,     6.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12935,'1 ',1,  10,   1,    19.617,     9.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12935,'2 ',1,  10,   1,     0.284,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12937,'1 ',1,  10,   1,    22.436,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12937,'2 ',1,  10,   1,     7.397,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12938,'1 ',1,  10,   1,    22.436,     2.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12939,'1 ',1,  10,   1,    22.436,     9.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12939,'2 ',1,  10,   1,    10.117,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12940,'1 ',1,  10,   1,    22.436,     4.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12941,'1 ',1,  10,   1,    19.367,     4.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12941,'2 ',1,  10,   1,     0.192,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12942,'1 ',1,  10,   1,    19.367,     5.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12942,'2 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12943,'1 ',1,  10,   1,    29.049,    12.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12944,'1 ',1,  10,   1,    19.367,     2.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12946,'1 ',1,  10,   1,    11.155,     4.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12947,'1 ',1,  10,   1,    26.480,     8.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12948,'1 ',1,  10,   1,    10.361,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12948,'2 ',1,  10,   1,     5.488,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12950,'1 ',1,  10,   1,     6.780,     5.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12951,'1 ',1,  10,   1,    12.218,     2.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12952,'1 ',1,  10,   1,    18.313,     3.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12953,'1 ',1,  10,   1,     7.875,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12955,'1 ',1,  10,   1,     7.632,     2.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12956,'1 ',1,  10,   1,     9.794,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12957,'1 ',1,  10,   1,     9.127,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12958,'1 ',1,  10,   1,    16.074,     8.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12958,'2 ',1,  10,   1,     5.636,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12959,'1 ',1,  10,   1,    16.074,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12959,'2 ',1,  10,   1,     5.632,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12960,'1 ',1,  10,   1,    16.074,     3.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12960,'2 ',1,  10,   1,     0.051,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12961,'1 ',1,  10,   1,    10.785,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12962,'1 ',1,  10,   1,    10.785,     5.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12962,'2 ',1,  10,   1,     1.533,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12964,'1 ',1,  10,   1,    10.785,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12965,'1 ',1,  10,   1,    14.953,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12966,'1 ',1,  10,   1,     7.186,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12966,'2 ',1,  10,   1,     1.144,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12968,'1 ',1,  10,   1,     7.186,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12968,'2 ',1,  10,   1,     0.037,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12969,'1 ',1,  10,   1,     4.794,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12971,'1 ',1,  10,   1,    10.301,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12972,'1 ',1,  10,   1,     7.326,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12973,'1 ',1,  10,   1,    15.201,     5.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12975,'1 ',1,  10,   1,    15.988,     3.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12976,'1 ',1,  10,   1,    12.316,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12977,'1 ',1,  10,   1,     4.978,     3.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12978,'1 ',1,  10,   1,    15.744,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12979,'1 ',1,  10,   1,    33.761,     4.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12982,'1 ',1,  10,   1,    18.646,     3.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12985,'1 ',1,  10,   1,    18.646,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12985,'2 ',1,  10,   1,     6.012,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12986,'1 ',1,  10,   1,    18.646,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12986,'2 ',1,  10,   1,     2.313,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12988,'1 ',1,  10,   1,    16.573,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12989,'1 ',1,  10,   1,    10.584,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12990,'1 ',1,  10,   1,     9.295,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12993,'1 ',1,  10,   1,    18.241,     8.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12994,'1 ',1,  10,   1,    10.810,     2.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12994,'2 ',1,  10,   1,    10.810,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12995,'1 ',1,  10,   1,    10.250,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12996,'1 ',1,  10,   1,    10.250,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12998,'1 ',1,  10,   1,    20.334,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13000,'1 ',1,  10,   1,    10.250,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13001,'1 ',1,  10,   1,    25.333,     8.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13002,'1 ',1,  10,   1,    15.232,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13003,'1 ',1,  10,   1,    10.283,     2.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13004,'1 ',1,  10,   1,     7.074,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13004,'2 ',1,  10,   1,     7.024,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13006,'1 ',1,  10,   1,     7.074,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13006,'2 ',1,  10,   1,     2.313,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13007,'1 ',1,  10,   1,     7.074,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13008,'1 ',1,  10,   1,     7.024,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13008,'2 ',1,  10,   1,     2.313,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13009,'1 ',1,  10,   1,     7.024,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13010,'1 ',1,  10,   1,     5.070,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13011,'1 ',1,  10,   1,     7.406,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13012,'1 ',1,  10,   1,     2.055,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13015,'1 ',1,  10,   1,    24.076,     5.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13017,'1 ',1,  10,   1,    24.076,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13018,'1 ',1,  10,   1,    24.486,    10.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13019,'1 ',1,  10,   1,    24.076,     5.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13020,'1 ',1,  10,   1,    11.795,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13020,'2 ',1,  10,   1,     2.746,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13022,'1 ',1,  10,   1,    11.795,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13024,'1 ',1,  10,   1,    11.795,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13024,'2 ',1,  10,   1,     6.012,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13025,'1 ',1,  10,   1,    20.451,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13026,'1 ',1,  10,   1,     9.623,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13027,'1 ',1,  10,   1,     6.012,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13027,'2 ',1,  10,   1,     0.391,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13028,'1 ',1,  10,   1,     3.731,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13029,'1 ',1,  10,   1,     9.138,     3.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13031,'1 ',1,  10,   1,     4.079,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13033,'1 ',1,  10,   1,     4.079,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13034,'1 ',1,  10,   1,     5.757,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13036,'1 ',1,  10,   1,     7.125,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13037,'1 ',1,  10,   1,     3.693,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13037,'2 ',1,  10,   1,     3.693,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13038,'1 ',1,  10,   1,     9.746,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13039,'1 ',1,  10,   1,     9.746,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13039,'2 ',1,  10,   1,     1.416,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13040,'1 ',1,  10,   1,     3.780,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13042,'1 ',1,  10,   1,     8.583,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13043,'1 ',1,  10,   1,    26.685,     1.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13046,'1 ',1,  10,   1,    26.685,    17.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13047,'1 ',1,  10,   1,    26.685,    14.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13047,'2 ',1,  10,   1,     0.217,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13048,'1 ',1,  10,   1,    26.685,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13048,'2 ',1,  10,   1,     9.746,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13051,'1 ',1,  10,   1,     8.541,     2.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13052,'1 ',1,  10,   1,     8.541,     4.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13052,'2 ',1,  10,   1,     3.731,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13053,'1 ',1,  10,   1,     8.541,     4.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13053,'2 ',1,  10,   1,     2.529,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13054,'1 ',1,  10,   1,     3.807,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13055,'1 ',1,  10,   1,     5.613,     2.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13056,'1 ',1,  10,   1,    10.021,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13058,'1 ',1,  10,   1,     9.289,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13060,'1 ',1,  10,   1,    14.515,    10.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13062,'1 ',1,  10,   1,     7.739,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13064,'1 ',1,  10,   1,     6.112,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13065,'1 ',1,  10,   1,    10.590,     2.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13068,'1 ',1,  10,   1,    18.708,     4.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13069,'1 ',1,  10,   1,    16.358,     4.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13070,'1 ',1,  10,   1,    10.374,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13070,'2 ',1,  10,   1,     0.083,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13071,'1 ',1,  10,   1,    17.065,     4.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13071,'2 ',1,  10,   1,     0.535,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13072,'1 ',1,  10,   1,    17.065,     5.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13072,'2 ',1,  10,   1,     0.535,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13075,'1 ',1,  10,   1,    19.092,     7.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13077,'1 ',1,  10,   1,    17.065,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13080,'1 ',1,  10,   1,    17.558,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13084,'1 ',1,  10,   1,    13.973,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13085,'1 ',1,  10,   1,     8.370,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13086,'1 ',1,  10,   1,     8.040,     1.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13087,'1 ',1,  10,   1,    10.181,     8.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13088,'1 ',1,  10,   1,    18.978,     9.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13089,'1 ',1,  10,   1,    10.181,     2.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13090,'1 ',1,  10,   1,    24.222,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13092,'1 ',1,  10,   1,    29.295,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13094,'1 ',1,  10,   1,    19.219,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13095,'1 ',1,  10,   1,    20.037,     4.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13099,'1 ',1,  10,   1,    30.823,    16.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13103,'1 ',1,  10,   1,    13.218,     3.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13105,'1 ',1,  10,   1,     9.967,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13105,'2 ',1,  10,   1,     0.105,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13106,'1 ',1,  10,   1,     9.967,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13107,'1 ',1,  10,   1,    10.169,     3.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13107,'2 ',1,  10,   1,     3.744,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13108,'1 ',1,  10,   1,    19.366,     5.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13108,'2 ',1,  10,   1,    11.252,     4.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13109,'1 ',1,  10,   1,    19.366,     6.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13110,'1 ',1,  10,   1,    19.366,     6.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13110,'2 ',1,  10,   1,    12.270,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13111,'1 ',1,  10,   1,    21.508,     6.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13113,'1 ',1,  10,   1,    11.057,     2.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13113,'2 ',1,  10,   1,     0.587,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13114,'1 ',1,  10,   1,    11.057,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13115,'1 ',1,  10,   1,    11.057,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13116,'1 ',1,  10,   1,    23.202,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13118,'1 ',1,  10,   1,    35.098,     9.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13120,'1 ',1,  10,   1,    23.202,     5.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13121,'1 ',1,  10,   1,    23.202,     2.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13123,'1 ',1,  10,   1,    22.825,     8.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13125,'1 ',1,  10,   1,    18.323,     7.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13126,'1 ',1,  10,   1,    11.393,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13126,'2 ',1,  10,   1,    10.169,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13128,'1 ',1,  10,   1,    21.812,     7.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13129,'1 ',1,  10,   1,    27.477,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13130,'1 ',1,  10,   1,    11.239,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13130,'2 ',1,  10,   1,     0.080,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13131,'1 ',1,  10,   1,    18.878,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13131,'2 ',1,  10,   1,     9.415,     2.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13132,'1 ',1,  10,   1,    18.878,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13132,'2 ',1,  10,   1,    16.153,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13134,'1 ',1,  10,   1,    18.878,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13135,'1 ',1,  10,   1,    18.878,     5.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13135,'2 ',1,  10,   1,     8.743,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13136,'1 ',1,  10,   1,    18.179,     6.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13141,'1 ',1,  10,   1,    14.200,     5.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13144,'1 ',1,  10,   1,    31.807,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13146,'1 ',1,  10,   1,    20.003,     5.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13147,'1 ',1,  10,   1,    19.187,     6.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13148,'1 ',1,  10,   1,    27.739,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13150,'1 ',1,  10,   1,    10.641,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13150,'2 ',1,  10,   1,     9.353,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13151,'1 ',1,  10,   1,    14.006,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13151,'2 ',1,  10,   1,    14.006,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13154,'1 ',1,  10,   1,    14.006,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13156,'1 ',1,  10,   1,    34.680,     8.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13157,'1 ',1,  10,   1,     0.510,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13158,'1 ',1,  10,   1,    26.356,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13161,'1 ',1,  10,   1,    26.356,     7.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13161,'2 ',1,  10,   1,    10.778,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13164,'1 ',1,  10,   1,    26.356,     9.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13164,'2 ',1,  10,   1,     0.847,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13168,'1 ',1,  10,   1,    26.356,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13168,'2 ',1,  10,   1,     4.298,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13169,'1 ',1,  10,   1,    24.947,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13170,'1 ',1,  10,   1,    24.947,     6.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13170,'2 ',1,  10,   1,     8.380,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13171,'1 ',1,  10,   1,    24.947,    10.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13171,'2 ',1,  10,   1,     8.817,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13172,'1 ',1,  10,   1,    24.947,     6.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13175,'1 ',1,  10,   1,    26.445,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13176,'1 ',1,  10,   1,    26.445,     6.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13177,'1 ',1,  10,   1,     0.587,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13178,'1 ',1,  10,   1,    26.445,    16.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13181,'1 ',1,  10,   1,    26.445,     4.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13181,'2 ',1,  10,   1,     4.085,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13183,'1 ',1,  10,   1,    27.578,    10.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13185,'1 ',1,  10,   1,    39.864,    10.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13186,'1 ',1,  10,   1,    16.652,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13188,'1 ',1,  10,   1,    16.652,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13188,'2 ',1,  10,   1,    12.585,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13190,'1 ',1,  10,   1,    11.874,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13191,'1 ',1,  10,   1,    28.725,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13192,'1 ',1,  10,   1,    35.508,     8.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13193,'1 ',1,  10,   1,    11.678,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13193,'2 ',1,  10,   1,     0.510,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13194,'1 ',1,  10,   1,    11.678,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13195,'1 ',1,  10,   1,    15.538,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13196,'1 ',1,  10,   1,    15.941,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13197,'1 ',1,  10,   1,    15.258,     2.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13199,'1 ',1,  10,   1,    16.170,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13200,'1 ',1,  10,   1,    38.318,    10.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13202,'1 ',1,  10,   1,    27.319,     7.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13206,'1 ',1,  10,   1,    10.901,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13207,'1 ',1,  10,   1,     8.018,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13208,'1 ',1,  10,   1,     3.693,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13209,'1 ',1,  10,   1,     5.621,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13210,'1 ',1,  10,   1,    21.831,     8.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13211,'1 ',1,  10,   1,    15.780,     3.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13212,'1 ',1,  10,   1,    21.106,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13213,'1 ',1,  10,   1,     9.916,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13214,'1 ',1,  10,   1,     9.072,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13216,'1 ',1,  10,   1,    11.726,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13218,'1 ',1,  10,   1,    12.217,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13218,'2 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13219,'1 ',1,  10,   1,    12.217,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13219,'2 ',1,  10,   1,     0.437,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13220,'1 ',1,  10,   1,    24.838,     3.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13221,'1 ',1,  10,   1,    24.838,     3.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13221,'2 ',1,  10,   1,     9.406,     1.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13223,'1 ',1,  10,   1,    49.064,    16.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13224,'1 ',1,  10,   1,    24.838,     3.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13225,'1 ',1,  10,   1,     9.406,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13225,'2 ',1,  10,   1,     4.721,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13226,'1 ',1,  10,   1,    11.625,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13227,'1 ',1,  10,   1,    15.769,     4.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13228,'1 ',1,  10,   1,    15.769,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13228,'2 ',1,  10,   1,    12.217,     4.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13229,'1 ',1,  10,   1,    15.769,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13230,'1 ',1,  10,   1,    15.769,     6.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13232,'1 ',1,  10,   1,     7.315,     2.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13233,'1 ',1,  10,   1,     3.172,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13234,'1 ',1,  10,   1,    14.384,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13234,'2 ',1,  10,   1,     5.235,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13237,'1 ',1,  10,   1,    29.659,    10.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13239,'1 ',1,  10,   1,    10.667,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13240,'1 ',1,  10,   1,    13.781,     3.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13241,'1 ',1,  10,   1,    10.667,     1.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13241,'2 ',1,  10,   1,     4.721,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13242,'1 ',1,  10,   1,    10.667,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13242,'2 ',1,  10,   1,     0.978,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13243,'1 ',1,  10,   1,     6.672,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13243,'2 ',1,  10,   1,     2.462,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13245,'1 ',1,  10,   1,    13.600,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13246,'1 ',1,  10,   1,     9.090,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13248,'1 ',1,  10,   1,    11.042,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13250,'1 ',1,  10,   1,    13.316,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13251,'1 ',1,  10,   1,     6.247,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13251,'2 ',1,  10,   1,     2.840,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13252,'1 ',1,  10,   1,     8.105,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13253,'1 ',1,  10,   1,     6.247,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13253,'2 ',1,  10,   1,     1.945,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13254,'1 ',1,  10,   1,     6.890,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13255,'1 ',1,  10,   1,     8.728,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13257,'1 ',1,  10,   1,    10.487,     3.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13259,'1 ',1,  10,   1,    22.321,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13260,'1 ',1,  10,   1,     9.961,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13262,'1 ',1,  10,   1,    23.867,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13263,'1 ',1,  10,   1,     9.961,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13263,'2 ',1,  10,   1,     1.014,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13265,'1 ',1,  10,   1,     5.014,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13266,'1 ',1,  10,   1,     2.012,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13266,'2 ',1,  10,   1,     2.012,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13269,'1 ',1,  10,   1,    11.670,     2.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13270,'1 ',1,  10,   1,     3.424,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13270,'2 ',1,  10,   1,     3.424,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13271,'1 ',1,  10,   1,     5.957,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13273,'1 ',1,  10,   1,     2.669,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13274,'1 ',1,  10,   1,     5.957,     1.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13275,'1 ',1,  10,   1,     5.957,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13276,'1 ',1,  10,   1,     4.155,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13277,'1 ',1,  10,   1,     4.155,     1.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13278,'1 ',1,  10,   1,     4.155,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13278,'2 ',1,  10,   1,     1.508,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13280,'1 ',1,  10,   1,    54.414,    12.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13281,'1 ',1,  10,   1,    20.432,     3.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13281,'2 ',1,  10,   1,    10.272,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13282,'1 ',1,  10,   1,    38.546,     9.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13283,'1 ',1,  10,   1,    20.432,     4.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13284,'1 ',1,  10,   1,    18.467,     4.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13285,'1 ',1,  10,   1,    19.784,     4.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13286,'1 ',1,  10,   1,    19.784,     8.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13286,'2 ',1,  10,   1,    18.467,     7.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13288,'1 ',1,  10,   1,    19.784,     5.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13290,'1 ',1,  10,   1,    24.287,     6.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13291,'1 ',1,  10,   1,    24.287,     9.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13291,'2 ',1,  10,   1,    19.772,     5.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13292,'1 ',1,  10,   1,    24.287,    12.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13293,'1 ',1,  10,   1,    24.287,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13293,'2 ',1,  10,   1,     6.882,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13294,'1 ',1,  10,   1,    19.841,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13294,'2 ',1,  10,   1,     5.314,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13295,'1 ',1,  10,   1,    19.841,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13296,'1 ',1,  10,   1,    19.841,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13296,'2 ',1,  10,   1,    18.467,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13297,'1 ',1,  10,   1,    19.893,     2.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13297,'2 ',1,  10,   1,     5.314,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13298,'1 ',1,  10,   1,    19.893,     8.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13299,'1 ',1,  10,   1,    19.893,     6.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13300,'1 ',1,  10,   1,    19.772,     2.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13301,'1 ',1,  10,   1,    41.805,    19.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13302,'1 ',1,  10,   1,    26.293,     5.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13303,'1 ',1,  10,   1,    42.979,     8.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13304,'1 ',1,  10,   1,    26.293,     7.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13304,'2 ',1,  10,   1,    15.573,     8.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13305,'1 ',1,  10,   1,    26.293,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13305,'2 ',1,  10,   1,    19.893,     2.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13306,'1 ',1,  10,   1,    26.293,    11.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13307,'1 ',1,  10,   1,    30.157,     8.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13309,'1 ',1,  10,   1,    30.157,    12.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13310,'1 ',1,  10,   1,    30.157,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13310,'2 ',1,  10,   1,    19.841,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13311,'1 ',1,  10,   1,    30.157,     3.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13311,'2 ',1,  10,   1,    12.800,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13312,'1 ',1,  10,   1,    31.878,    21.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13312,'2 ',1,  10,   1,    19.784,     6.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13313,'1 ',1,  10,   1,    71.076,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13314,'1 ',1,  10,   1,    31.878,     7.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13314,'2 ',1,  10,   1,    19.772,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13315,'1 ',1,  10,   1,    31.878,     4.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13315,'2 ',1,  10,   1,    30.157,     8.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13317,'1 ',1,  10,   1,    31.878,     7.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13318,'1 ',1,  10,   1,    66.453,    15.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13319,'1 ',1,  10,   1,    51.541,    13.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13320,'1 ',1,  10,   1,    29.003,    20.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13322,'1 ',1,  10,   1,    53.408,     8.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13323,'1 ',1,  10,   1,    29.003,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13323,'2 ',1,  10,   1,     0.010,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13325,'1 ',1,  10,   1,    32.554,     7.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13325,'2 ',1,  10,   1,    11.393,     2.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13326,'1 ',1,  10,   1,    32.554,    15.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13326,'2 ',1,  10,   1,     9.415,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13327,'1 ',1,  10,   1,    32.554,    13.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13329,'1 ',1,  10,   1,    41.985,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13330,'1 ',1,  10,   1,    32.554,     5.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13332,'1 ',1,  10,   1,    13.717,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13332,'2 ',1,  10,   1,     9.353,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13337,'1 ',1,  10,   1,    35.398,    10.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13339,'1 ',1,  10,   1,    15.573,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13341,'1 ',1,  10,   1,    15.573,     9.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13341,'2 ',1,  10,   1,     3.164,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13342,'1 ',1,  10,   1,    25.876,    14.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13342,'2 ',1,  10,   1,     6.882,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13343,'1 ',1,  10,   1,    21.055,     4.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13344,'1 ',1,  10,   1,    25.876,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13346,'1 ',1,  10,   1,    25.876,     6.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13347,'1 ',1,  10,   1,    25.876,     5.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13347,'2 ',1,  10,   1,     6.882,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13348,'1 ',1,  10,   1,    25.876,     5.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13349,'1 ',1,  10,   1,    54.567,    10.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13350,'1 ',1,  10,   1,    18.747,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13350,'2 ',1,  10,   1,     5.627,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13351,'1 ',1,  10,   1,    18.747,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13351,'2 ',1,  10,   1,    11.850,     3.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13352,'1 ',1,  10,   1,    12.938,     2.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13352,'2 ',1,  10,   1,    11.850,     3.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13353,'1 ',1,  10,   1,    23.772,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13353,'2 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13354,'1 ',1,  10,   1,    23.772,     6.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13354,'2 ',1,  10,   1,     0.096,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13356,'1 ',1,  10,   1,    23.772,    18.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13359,'1 ',1,  10,   1,    23.772,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13360,'1 ',1,  10,   1,    23.772,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13360,'2 ',1,  10,   1,     3.748,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13362,'1 ',1,  10,   1,    21.646,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13364,'1 ',1,  10,   1,    47.674,    23.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13366,'1 ',1,  10,   1,    21.646,    10.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13367,'1 ',1,  10,   1,    21.646,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13368,'1 ',1,  10,   1,    19.283,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13369,'1 ',1,  10,   1,    19.283,    11.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13369,'2 ',1,  10,   1,     4.779,     5.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13371,'1 ',1,  10,   1,    19.283,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13372,'1 ',1,  10,   1,    21.670,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13372,'2 ',1,  10,   1,    13.717,     4.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13373,'1 ',1,  10,   1,    24.929,     5.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13376,'1 ',1,  10,   1,    31.644,     9.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13377,'1 ',1,  10,   1,    25.889,     8.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13378,'1 ',1,  10,   1,    25.889,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13379,'1 ',1,  10,   1,    25.889,     8.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13381,'1 ',1,  10,   1,    13.090,     8.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13383,'1 ',1,  10,   1,    14.860,     6.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13384,'1 ',1,  10,   1,    14.860,     4.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13387,'1 ',1,  10,   1,    53.520,    15.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13388,'1 ',1,  10,   1,    21.852,     3.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13388,'2 ',1,  10,   1,    13.968,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13389,'1 ',1,  10,   1,    21.852,     8.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13389,'2 ',1,  10,   1,     9.415,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13390,'1 ',1,  10,   1,    20.980,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13390,'2 ',1,  10,   1,     0.010,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13391,'1 ',1,  10,   1,    20.980,     8.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13391,'2 ',1,  10,   1,    13.090,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13393,'1 ',1,  10,   1,    25.575,     3.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13394,'1 ',1,  10,   1,    16.153,     5.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13394,'2 ',1,  10,   1,     5.859,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13395,'1 ',1,  10,   1,    32.182,    13.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13396,'1 ',1,  10,   1,    46.903,    10.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13397,'1 ',1,  10,   1,    22.591,     3.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13397,'2 ',1,  10,   1,     9.766,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13398,'1 ',1,  10,   1,    22.591,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13398,'2 ',1,  10,   1,    20.980,     3.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13400,'1 ',1,  10,   1,    78.281,     7.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13401,'1 ',1,  10,   1,    24.764,     9.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13401,'2 ',1,  10,   1,    13.090,     4.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13402,'1 ',1,  10,   1,    73.400,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13403,'1 ',1,  10,   1,    69.936,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13404,'1 ',1,  10,   1,    24.764,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13404,'2 ',1,  10,   1,    18.747,     6.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13406,'1 ',1,  10,   1,    41.946,     5.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13411,'1 ',1,  10,   1,    25.795,     1.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13411,'2 ',1,  10,   1,     4.085,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13413,'1 ',1,  10,   1,    65.474,    13.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13414,'1 ',1,  10,   1,    64.197,     2.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13416,'1 ',1,  10,   1,    30.998,     6.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13416,'2 ',1,  10,   1,    17.683,     4.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13418,'1 ',1,  10,   1,    43.171,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13419,'1 ',1,  10,   1,    30.998,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13419,'2 ',1,  10,   1,     7.599,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13421,'1 ',1,  10,   1,    30.998,     7.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13421,'2 ',1,  10,   1,    14.860,    10.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13423,'1 ',1,  10,   1,    30.998,     3.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13424,'1 ',1,  10,   1,    21.055,     3.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13424,'2 ',1,  10,   1,     4.711,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13425,'1 ',1,  10,   1,    48.992,    15.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13426,'1 ',1,  10,   1,    12.609,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13427,'1 ',1,  10,   1,    24.659,     8.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13428,'1 ',1,  10,   1,    24.659,    16.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13430,'1 ',1,  10,   1,    36.652,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13431,'1 ',1,  10,   1,    24.659,    14.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13432,'1 ',1,  10,   1,    14.469,     1.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13433,'1 ',1,  10,   1,    17.683,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13435,'1 ',1,  10,   1,    28.294,     6.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13436,'1 ',1,  10,   1,    43.310,     5.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13437,'1 ',1,  10,   1,    17.855,     5.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13437,'2 ',1,  10,   1,     9.353,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13438,'1 ',1,  10,   1,     8.779,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13440,'1 ',1,  10,   1,     5.142,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13441,'1 ',1,  10,   1,     6.181,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13442,'1 ',1,  10,   1,     6.181,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13442,'2 ',1,  10,   1,     0.595,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13443,'1 ',1,  10,   1,     6.395,     1.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13444,'1 ',1,  10,   1,     9.765,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13447,'1 ',1,  10,   1,    14.210,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13449,'1 ',1,  10,   1,    13.532,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13450,'1 ',1,  10,   1,    11.153,     3.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13451,'1 ',1,  10,   1,     3.252,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13451,'2 ',1,  10,   1,     0.139,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13453,'1 ',1,  10,   1,     3.252,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13454,'1 ',1,  10,   1,     3.252,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13455,'1 ',1,  10,   1,    11.609,     6.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13460,'1 ',1,  10,   1,    16.555,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13461,'1 ',1,  10,   1,    11.609,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13462,'1 ',1,  10,   1,     2.404,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13462,'2 ',1,  10,   1,     0.139,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13463,'1 ',1,  10,   1,    10.572,     1.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13464,'1 ',1,  10,   1,     9.720,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13465,'1 ',1,  10,   1,     6.994,     2.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13468,'1 ',1,  10,   1,    11.134,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13469,'1 ',1,  10,   1,     8.884,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13470,'1 ',1,  10,   1,     7.202,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13471,'1 ',1,  10,   1,     6.063,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13472,'1 ',1,  10,   1,    13.596,     4.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13473,'1 ',1,  10,   1,    12.292,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13475,'1 ',1,  10,   1,    14.791,     4.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13476,'1 ',1,  10,   1,    26.226,    15.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13477,'1 ',1,  10,   1,    14.900,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13479,'1 ',1,  10,   1,    17.363,     6.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13480,'1 ',1,  10,   1,    10.542,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13481,'1 ',1,  10,   1,    16.866,     6.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13482,'1 ',1,  10,   1,     9.263,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13482,'2 ',1,  10,   1,     0.298,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13483,'1 ',1,  10,   1,    16.878,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13484,'1 ',1,  10,   1,    12.978,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13486,'1 ',1,  10,   1,    16.254,    10.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13491,'1 ',1,  10,   1,    13.262,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13497,'1 ',1,  10,   1,     8.913,     3.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13499,'1 ',1,  10,   1,     8.913,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13499,'2 ',1,  10,   1,     1.817,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13501,'1 ',1,  10,   1,     9.789,     3.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13502,'1 ',1,  10,   1,     7.384,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13504,'1 ',1,  10,   1,    12.659,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13505,'1 ',1,  10,   1,     1.014,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13506,'1 ',1,  10,   1,    11.603,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13508,'1 ',1,  10,   1,    15.102,     5.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13510,'1 ',1,  10,   1,    17.788,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13511,'1 ',1,  10,   1,     5.519,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13513,'1 ',1,  10,   1,     8.851,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13514,'1 ',1,  10,   1,     7.884,     3.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13515,'1 ',1,  10,   1,     2.901,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13516,'1 ',1,  10,   1,     2.901,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13518,'1 ',1,  10,   1,     5.657,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13519,'1 ',1,  10,   1,     9.989,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13520,'1 ',1,  10,   1,     8.398,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13521,'1 ',1,  10,   1,     6.585,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13521,'2 ',1,  10,   1,     0.221,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13525,'1 ',1,  10,   1,     8.160,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13527,'1 ',1,  10,   1,    12.719,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13529,'1 ',1,  10,   1,     4.799,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13533,'1 ',1,  10,   1,     6.749,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13535,'1 ',1,  10,   1,     4.799,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13535,'2 ',1,  10,   1,     0.084,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13537,'1 ',1,  10,   1,     5.719,     1.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13539,'1 ',1,  10,   1,     7.060,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13541,'1 ',1,  10,   1,     4.664,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13542,'1 ',1,  10,   1,     3.937,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13545,'1 ',1,  10,   1,     7.695,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13546,'1 ',1,  10,   1,     5.965,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13546,'2 ',1,  10,   1,     1.415,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13548,'1 ',1,  10,   1,    11.093,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13549,'1 ',1,  10,   1,     9.998,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13550,'1 ',1,  10,   1,    17.621,     6.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13551,'1 ',1,  10,   1,    14.725,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13552,'1 ',1,  10,   1,    11.839,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13552,'2 ',1,  10,   1,     0.790,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13555,'1 ',1,  10,   1,    14.809,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13556,'1 ',1,  10,   1,    18.882,     4.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13557,'1 ',1,  10,   1,     8.000,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13557,'2 ',1,  10,   1,     0.174,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13563,'1 ',1,  10,   1,    16.058,     4.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13564,'1 ',1,  10,   1,     6.218,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13565,'1 ',1,  10,   1,    12.324,     6.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13567,'1 ',1,  10,   1,     5.232,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13568,'1 ',1,  10,   1,    13.178,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13569,'1 ',1,  10,   1,    20.576,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13571,'1 ',1,  10,   1,     3.165,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13572,'1 ',1,  10,   1,    11.678,     4.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13577,'1 ',1,  10,   1,     5.992,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13577,'2 ',1,  10,   1,     0.394,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13580,'1 ',1,  10,   1,     5.992,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13581,'1 ',1,  10,   1,     3.022,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13582,'1 ',1,  10,   1,     9.548,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13583,'1 ',1,  10,   1,     9.548,     4.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13584,'1 ',1,  10,   1,     9.548,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13586,'1 ',1,  10,   1,    10.774,     3.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13587,'1 ',1,  10,   1,     8.683,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13588,'1 ',1,  10,   1,    10.526,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13589,'1 ',1,  10,   1,    11.494,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13590,'1 ',1,  10,   1,    15.389,     5.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13590,'2 ',1,  10,   1,     3.113,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13591,'1 ',1,  10,   1,    22.918,     4.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13592,'1 ',1,  10,   1,    15.389,     6.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13593,'1 ',1,  10,   1,    15.389,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13593,'2 ',1,  10,   1,     4.527,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13594,'1 ',1,  10,   1,     8.299,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13595,'1 ',1,  10,   1,     8.299,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13596,'1 ',1,  10,   1,     8.299,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13597,'1 ',1,  10,   1,     4.790,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13597,'2 ',1,  10,   1,     1.783,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13598,'1 ',1,  10,   1,     6.027,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13600,'1 ',1,  10,   1,    13.113,     1.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13601,'1 ',1,  10,   1,     1.987,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13602,'1 ',1,  10,   1,     6.118,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13602,'2 ',1,  10,   1,     0.274,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13603,'1 ',1,  10,   1,     6.118,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13604,'1 ',1,  10,   1,    10.156,     2.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13605,'1 ',1,  10,   1,     6.031,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13605,'2 ',1,  10,   1,     0.208,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13606,'1 ',1,  10,   1,     6.031,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13607,'1 ',1,  10,   1,     6.031,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13608,'1 ',1,  10,   1,    29.354,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13609,'1 ',1,  10,   1,    24.170,     4.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13610,'1 ',1,  10,   1,    12.912,     4.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13612,'1 ',1,  10,   1,    18.692,     5.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13613,'1 ',1,  10,   1,     5.331,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13614,'1 ',1,  10,   1,     4.625,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13616,'1 ',1,  10,   1,    17.014,    12.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13617,'1 ',1,  10,   1,    10.673,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13617,'2 ',1,  10,   1,     6.585,     4.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13619,'1 ',1,  10,   1,     7.499,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13620,'1 ',1,  10,   1,    20.027,     6.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13623,'1 ',1,  10,   1,     7.499,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13624,'1 ',1,  10,   1,     4.381,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13624,'2 ',1,  10,   1,     1.614,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13625,'1 ',1,  10,   1,    13.238,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13625,'2 ',1,  10,   1,     0.629,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13626,'1 ',1,  10,   1,    13.238,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13627,'1 ',1,  10,   1,    13.238,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13627,'2 ',1,  10,   1,     5.833,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13628,'1 ',1,  10,   1,    13.238,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13628,'2 ',1,  10,   1,     8.683,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13629,'1 ',1,  10,   1,    21.725,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13630,'1 ',1,  10,   1,    21.725,    10.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13631,'1 ',1,  10,   1,    49.557,    28.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13632,'1 ',1,  10,   1,    23.328,     4.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13632,'2 ',1,  10,   1,     0.601,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13633,'1 ',1,  10,   1,    23.328,     4.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13634,'1 ',1,  10,   1,    36.844,     8.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13637,'1 ',1,  10,   1,    23.328,    10.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13637,'2 ',1,  10,   1,     1.876,     1.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13638,'1 ',1,  10,   1,    10.568,     4.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13638,'2 ',1,  10,   1,     1.876,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13639,'1 ',1,  10,   1,    10.568,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13639,'2 ',1,  10,   1,     4.722,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13641,'1 ',1,  10,   1,    10.568,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13642,'1 ',1,  10,   1,    21.221,     4.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13645,'1 ',1,  10,   1,    21.221,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13648,'1 ',1,  10,   1,    21.221,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13651,'1 ',1,  10,   1,    35.861,    17.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13652,'1 ',1,  10,   1,    14.263,     1.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13654,'1 ',1,  10,   1,    13.448,     5.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13654,'2 ',1,  10,   1,     4.722,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13655,'1 ',1,  10,   1,    13.448,     4.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13657,'1 ',1,  10,   1,    13.448,     3.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13657,'2 ',1,  10,   1,    10.568,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13658,'1 ',1,  10,   1,     4.527,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13658,'2 ',1,  10,   1,     1.963,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14120,'1 ',1,  11,   1,    14.514,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14121,'1 ',1,  11,   1,    14.514,     5.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14122,'1 ',1,  11,   1,    15.073,     5.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14123,'1 ',1,  11,   1,    14.514,     4.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14124,'1 ',1,  11,   1,     9.449,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14125,'1 ',1,  11,   1,    11.203,     4.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14126,'1 ',1,  11,   1,     9.616,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14127,'1 ',1,  11,   1,     7.529,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14130,'1 ',1,  11,   1,     7.529,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14131,'1 ',1,  11,   1,    10.190,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14133,'1 ',1,  11,   1,    18.979,     4.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14135,'1 ',1,  11,   1,    17.644,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14137,'1 ',1,  11,   1,    17.644,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14138,'1 ',1,  11,   1,    17.644,     6.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14140,'1 ',1,  11,   1,     7.200,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14142,'1 ',1,  11,   1,    13.765,     4.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14144,'1 ',1,  11,   1,     9.992,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14147,'1 ',1,  11,   1,    11.022,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14148,'1 ',1,  11,   1,    10.375,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14150,'1 ',1,  11,   1,     9.687,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14152,'1 ',1,  11,   1,    11.939,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14153,'1 ',1,  11,   1,    11.075,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14154,'1 ',1,  11,   1,    11.075,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14156,'1 ',1,  11,   1,    11.075,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14158,'1 ',1,  11,   1,     7.193,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14163,'1 ',1,  11,   1,     7.450,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14164,'1 ',1,  11,   1,    10.962,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14165,'1 ',1,  11,   1,    23.104,     6.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14167,'1 ',1,  11,   1,    12.564,     3.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14168,'1 ',1,  11,   1,     9.640,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14169,'1 ',1,  11,   1,     2.701,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14170,'1 ',1,  11,   1,     2.701,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14172,'1 ',1,  11,   1,     2.701,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14173,'1 ',1,  11,   1,    26.095,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14174,'1 ',1,  11,   1,    23.991,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14175,'1 ',1,  11,   1,    23.991,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14177,'1 ',1,  11,   1,    23.991,    17.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14179,'1 ',1,  11,   1,    25.346,     5.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14180,'1 ',1,  11,   1,     8.865,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14182,'1 ',1,  11,   1,     8.679,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14183,'1 ',1,  11,   1,     6.675,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14185,'1 ',1,  11,   1,    10.713,     3.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14186,'1 ',1,  11,   1,    16.162,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14187,'1 ',1,  11,   1,    16.162,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14188,'1 ',1,  11,   1,    26.290,     6.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14192,'1 ',1,  11,   1,    16.162,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14194,'1 ',1,  11,   1,    11.494,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14195,'1 ',1,  11,   1,    11.494,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14197,'1 ',1,  11,   1,    16.560,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14198,'1 ',1,  11,   1,    22.509,     3.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14199,'1 ',1,  11,   1,    11.311,     5.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14200,'1 ',1,  11,   1,    23.173,    11.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14201,'1 ',1,  11,   1,     5.588,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14202,'1 ',1,  11,   1,     7.986,     4.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14204,'1 ',1,  11,   1,    21.647,    12.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14205,'1 ',1,  11,   1,    21.647,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14207,'1 ',1,  11,   1,    25.452,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14212,'1 ',1,  11,   1,    31.869,    21.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14213,'1 ',1,  11,   1,    26.937,     6.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14214,'1 ',1,  11,   1,    29.179,     7.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14215,'1 ',1,  11,   1,    11.469,     3.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14217,'1 ',1,  11,   1,    11.893,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14218,'1 ',1,  11,   1,    11.098,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14222,'1 ',1,  11,   1,    11.936,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14224,'1 ',1,  11,   1,    13.848,     3.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14225,'1 ',1,  11,   1,    13.055,     4.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14226,'1 ',1,  11,   1,    36.563,     2.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14228,'1 ',1,  11,   1,    13.055,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14229,'1 ',1,  11,   1,    13.055,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14230,'1 ',1,  11,   1,     5.781,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14231,'1 ',1,  11,   1,    19.394,     5.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14237,'1 ',1,  11,   1,    13.960,     3.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14238,'1 ',1,  11,   1,    17.225,     6.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14239,'1 ',1,  11,   1,    12.830,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14240,'1 ',1,  11,   1,     5.124,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14241,'1 ',1,  11,   1,    11.071,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14244,'1 ',1,  11,   1,    15.827,     8.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14247,'1 ',1,  11,   1,     9.729,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14248,'1 ',1,  11,   1,    27.776,     8.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14249,'1 ',1,  11,   1,    16.923,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14250,'1 ',1,  11,   1,    16.923,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14251,'1 ',1,  11,   1,    19.165,    14.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14252,'1 ',1,  11,   1,    17.927,     5.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14253,'1 ',1,  11,   1,    13.767,     8.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14254,'1 ',1,  11,   1,    13.004,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14255,'1 ',1,  11,   1,    10.130,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14256,'1 ',1,  11,   1,     9.232,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14257,'1 ',1,  11,   1,     9.232,     4.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14258,'1 ',1,  11,   1,    28.199,     8.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14260,'1 ',1,  11,   1,    23.174,     6.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14261,'1 ',1,  11,   1,    26.387,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14262,'1 ',1,  11,   1,    23.174,     5.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14263,'1 ',1,  11,   1,     8.148,     4.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14264,'1 ',1,  11,   1,    14.080,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14265,'1 ',1,  11,   1,     8.148,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14271,'1 ',1,  11,   1,     8.236,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14272,'1 ',1,  11,   1,     7.932,     1.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14277,'1 ',1,  11,   1,     8.270,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14278,'1 ',1,  11,   1,     5.025,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14279,'1 ',1,  11,   1,     7.164,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14280,'1 ',1,  11,   1,     6.103,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14281,'1 ',1,  11,   1,    13.238,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14282,'1 ',1,  11,   1,    12.562,     4.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14283,'1 ',1,  11,   1,    14.111,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14284,'1 ',1,  11,   1,    12.562,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14285,'1 ',1,  11,   1,    21.291,     5.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14286,'1 ',1,  11,   1,    22.903,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14288,'1 ',1,  11,   1,    30.813,    18.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14289,'1 ',1,  11,   1,    20.662,    15.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14291,'1 ',1,  11,   1,    23.683,     2.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14296,'1 ',1,  11,   1,    18.558,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14297,'1 ',1,  11,   1,    18.558,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14298,'1 ',1,  11,   1,    18.851,     4.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14299,'1 ',1,  11,   1,    11.162,     2.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14302,'1 ',1,  11,   1,    10.588,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14303,'1 ',1,  11,   1,    11.035,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14305,'1 ',1,  11,   1,    13.657,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14306,'1 ',1,  11,   1,     8.290,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14308,'1 ',1,  11,   1,     8.290,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14309,'1 ',1,  11,   1,    35.791,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14311,'1 ',1,  11,   1,    17.097,     2.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14312,'1 ',1,  11,   1,    17.097,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14313,'1 ',1,  11,   1,    17.097,     5.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14315,'1 ',1,  11,   1,    26.196,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14316,'1 ',1,  11,   1,    16.264,     2.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14318,'1 ',1,  11,   1,    16.264,     5.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14319,'1 ',1,  11,   1,    16.264,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14320,'1 ',1,  11,   1,    17.960,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14321,'1 ',1,  11,   1,    16.903,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14322,'1 ',1,  11,   1,     8.977,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14324,'1 ',1,  11,   1,     9.061,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14326,'1 ',1,  11,   1,     9.061,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14327,'1 ',1,  11,   1,     8.079,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14328,'1 ',1,  11,   1,     8.079,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14329,'1 ',1,  11,   1,    20.831,     7.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14331,'1 ',1,  11,   1,     5.765,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14332,'1 ',1,  11,   1,     5.765,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14333,'1 ',1,  11,   1,     5.765,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14334,'1 ',1,  11,   1,    18.429,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14336,'1 ',1,  11,   1,    18.429,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14338,'1 ',1,  11,   1,    18.429,     2.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14340,'1 ',1,  11,   1,    18.429,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14342,'1 ',1,  11,   1,    16.823,     5.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14343,'1 ',1,  11,   1,    16.823,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14345,'1 ',1,  11,   1,    16.823,     7.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14346,'1 ',1,  11,   1,    30.034,     7.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14347,'1 ',1,  11,   1,     9.909,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14348,'1 ',1,  11,   1,    45.707,    10.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14349,'1 ',1,  11,   1,    17.760,     7.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14350,'1 ',1,  11,   1,    17.760,     5.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14351,'1 ',1,  11,   1,    35.851,     4.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14352,'1 ',1,  11,   1,     7.926,     4.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14354,'1 ',1,  11,   1,    14.070,     2.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14355,'1 ',1,  11,   1,    19.885,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14356,'1 ',1,  11,   1,    15.508,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14362,'1 ',1,  11,   1,    24.335,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14363,'1 ',1,  11,   1,    26.640,     6.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14365,'1 ',1,  11,   1,    19.053,     5.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14366,'1 ',1,  11,   1,    16.667,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14367,'1 ',1,  11,   1,    43.463,     5.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14368,'1 ',1,  11,   1,    17.594,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14369,'1 ',1,  11,   1,    22.020,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14370,'1 ',1,  11,   1,    21.484,     3.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14371,'1 ',1,  11,   1,    13.633,     2.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14373,'1 ',1,  11,   1,    11.133,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14374,'1 ',1,  11,   1,    11.133,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14375,'1 ',1,  11,   1,     8.828,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14376,'1 ',1,  11,   1,     8.828,     3.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14378,'1 ',1,  11,   1,    11.198,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14380,'1 ',1,  11,   1,    11.198,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14382,'1 ',1,  11,   1,    24.538,     5.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14383,'1 ',1,  11,   1,    13.952,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14385,'1 ',1,  11,   1,    13.952,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14387,'1 ',1,  11,   1,    14.256,     7.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14389,'1 ',1,  11,   1,    11.014,     6.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14390,'1 ',1,  11,   1,    25.032,     5.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14391,'1 ',1,  11,   1,    25.032,    11.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14393,'1 ',1,  11,   1,    25.032,     6.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14394,'1 ',1,  11,   1,    25.032,     2.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14399,'1 ',1,  11,   1,    10.513,     2.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14401,'1 ',1,  11,   1,    10.513,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14402,'1 ',1,  11,   1,    10.513,     2.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14403,'1 ',1,  11,   1,    10.513,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14404,'1 ',1,  11,   1,    28.488,     3.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14406,'1 ',1,  11,   1,     6.635,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14408,'1 ',1,  11,   1,     6.635,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14409,'1 ',1,  11,   1,     6.635,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14410,'1 ',1,  11,   1,    22.776,     9.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14411,'1 ',1,  11,   1,    23.524,     7.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14412,'1 ',1,  11,   1,    10.680,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14414,'1 ',1,  11,   1,    12.102,     3.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14415,'1 ',1,  11,   1,    11.607,     2.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14417,'1 ',1,  11,   1,    12.186,     6.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14418,'1 ',1,  11,   1,    12.186,     4.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14419,'1 ',1,  11,   1,    12.186,     2.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14420,'1 ',1,  11,   1,    22.773,     6.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14422,'1 ',1,  11,   1,    13.928,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14423,'1 ',1,  11,   1,    14.000,    14.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14424,'1 ',1,  11,   1,    13.064,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14426,'1 ',1,  11,   1,    17.694,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14427,'1 ',1,  11,   1,     8.558,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14428,'1 ',1,  11,   1,    10.577,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14430,'1 ',1,  11,   1,     6.761,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14431,'1 ',1,  11,   1,    11.747,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14432,'1 ',1,  11,   1,    12.125,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14434,'1 ',1,  11,   1,    11.747,     3.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14435,'1 ',1,  11,   1,     8.700,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14437,'1 ',1,  11,   1,    14.612,     8.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14439,'1 ',1,  11,   1,    10.127,     3.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14440,'1 ',1,  11,   1,     3.300,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14442,'1 ',1,  11,   1,     8.070,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14443,'1 ',1,  11,   1,    10.607,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14445,'1 ',1,  11,   1,     8.261,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14447,'1 ',1,  11,   1,     6.329,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14450,'1 ',1,  11,   1,     9.813,     6.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14451,'1 ',1,  11,   1,     7.378,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14453,'1 ',1,  11,   1,     6.165,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14455,'1 ',1,  11,   1,     6.165,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14455,'2 ',1,  11,   1,     0.191,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14456,'1 ',1,  11,   1,     6.165,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14456,'2 ',1,  11,   1,     0.167,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14457,'1 ',1,  11,   1,    10.394,     1.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14458,'1 ',1,  11,   1,    10.394,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14459,'1 ',1,  11,   1,    10.394,     0.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14459,'2 ',1,  11,   1,    10.394,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14460,'1 ',1,  11,   1,    30.330,     5.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14461,'1 ',1,  11,   1,    12.028,     1.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14463,'1 ',1,  11,   1,    12.028,     6.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14464,'1 ',1,  11,   1,    12.028,     3.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14465,'1 ',1,  11,   1,     5.749,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14467,'1 ',1,  11,   1,     4.989,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14467,'2 ',1,  11,   1,     1.683,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14468,'1 ',1,  11,   1,     7.642,     3.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14469,'1 ',1,  11,   1,    12.668,     2.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14475,'1 ',1,  11,   1,    12.668,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14475,'2 ',1,  11,   1,     0.936,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14478,'1 ',1,  11,   1,    12.668,     1.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14479,'1 ',1,  11,   1,    12.668,     6.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14481,'1 ',1,  11,   1,    12.575,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14486,'1 ',1,  11,   1,    11.100,     4.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14486,'2 ',1,  11,   1,     3.981,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14488,'1 ',1,  11,   1,    12.520,     4.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14489,'1 ',1,  11,   1,     4.433,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14491,'1 ',1,  11,   1,     4.433,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14492,'1 ',1,  11,   1,     6.889,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14495,'1 ',1,  11,   1,     4.319,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14496,'1 ',1,  11,   1,     7.905,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14497,'1 ',1,  11,   1,     6.596,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14497,'2 ',1,  11,   1,     0.270,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14499,'1 ',1,  11,   1,     7.100,     2.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14500,'1 ',1,  11,   1,     5.048,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14501,'1 ',1,  11,   1,     3.981,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14502,'1 ',1,  11,   1,     3.322,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14504,'1 ',1,  11,   1,    10.883,     5.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14504,'2 ',1,  11,   1,     0.123,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14505,'1 ',1,  11,   1,    11.480,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14506,'1 ',1,  11,   1,    10.883,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14507,'1 ',1,  11,   1,    13.150,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14508,'1 ',1,  11,   1,     8.204,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14509,'1 ',1,  11,   1,     8.204,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14510,'1 ',1,  11,   1,     8.204,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14512,'1 ',1,  11,   1,     8.047,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14513,'1 ',1,  11,   1,     3.739,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14513,'2 ',1,  11,   1,     2.012,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14515,'1 ',1,  11,   1,     7.960,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14516,'1 ',1,  11,   1,     2.582,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14516,'2 ',1,  11,   1,     0.163,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14517,'1 ',1,  11,   1,     2.582,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14519,'1 ',1,  11,   1,     2.582,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14519,'2 ',1,  11,   1,     1.503,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14520,'1 ',1,  11,   1,     2.616,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14521,'1 ',1,  11,   1,     3.415,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14522,'1 ',1,  11,   1,     2.125,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14524,'1 ',1,  11,   1,     6.976,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14525,'1 ',1,  11,   1,     2.935,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14526,'1 ',1,  11,   1,     4.622,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14528,'1 ',1,  11,   1,     7.823,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14529,'1 ',1,  11,   1,     9.092,     3.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14530,'1 ',1,  11,   1,     9.409,     2.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14531,'1 ',1,  11,   1,     4.300,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14532,'1 ',1,  11,   1,     6.428,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14533,'1 ',1,  11,   1,    19.098,     6.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14534,'1 ',1,  11,   1,    30.179,     8.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14535,'1 ',1,  11,   1,    21.214,     8.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14537,'1 ',1,  11,   1,    19.098,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14539,'1 ',1,  11,   1,     9.011,     4.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14540,'1 ',1,  11,   1,     9.011,     2.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14542,'1 ',1,  11,   1,     9.011,     2.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14543,'1 ',1,  11,   1,     9.011,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14544,'1 ',1,  11,   1,    16.984,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14546,'1 ',1,  11,   1,    16.984,    10.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14546,'2 ',1,  11,   1,     2.775,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14549,'1 ',1,  11,   1,    16.984,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14550,'1 ',1,  11,   1,    19.111,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14552,'1 ',1,  11,   1,     2.619,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14553,'1 ',1,  11,   1,     2.619,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14555,'1 ',1,  11,   1,     2.619,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14555,'2 ',1,  11,   1,     1.962,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14556,'1 ',1,  11,   1,    10.268,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14558,'1 ',1,  11,   1,    13.676,     5.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14559,'1 ',1,  11,   1,    10.268,     2.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14560,'1 ',1,  11,   1,    10.268,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14560,'2 ',1,  11,   1,     2.770,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14563,'1 ',1,  11,   1,     5.363,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14564,'1 ',1,  11,   1,    13.850,     5.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14566,'1 ',1,  11,   1,     1.958,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14567,'1 ',1,  11,   1,     1.958,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14568,'1 ',1,  11,   1,     8.030,     1.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14569,'1 ',1,  11,   1,     3.656,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14570,'1 ',1,  11,   1,     5.968,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14571,'1 ',1,  11,   1,     2.775,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14572,'1 ',1,  11,   1,     3.340,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14574,'1 ',1,  11,   1,     3.340,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14575,'1 ',1,  11,   1,     3.340,     0.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14576,'1 ',1,  11,   1,     2.775,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14577,'1 ',1,  11,   1,    10.197,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14580,'1 ',1,  11,   1,    10.197,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14580,'2 ',1,  11,   1,     1.369,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14582,'1 ',1,  11,   1,    11.262,     4.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14584,'1 ',1,  11,   1,    10.185,     2.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14584,'2 ',1,  11,   1,     0.378,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14585,'1 ',1,  11,   1,    22.153,     8.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14588,'1 ',1,  11,   1,     1.439,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14589,'1 ',1,  11,   1,     7.070,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14590,'1 ',1,  11,   1,     7.070,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14592,'1 ',1,  11,   1,     7.070,     2.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14592,'2 ',1,  11,   1,     0.638,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14593,'1 ',1,  11,   1,     4.304,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14594,'1 ',1,  11,   1,     5.225,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14594,'2 ',1,  11,   1,     3.656,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14595,'1 ',1,  11,   1,     5.225,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14595,'2 ',1,  11,   1,     1.782,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14597,'1 ',1,  11,   1,     3.123,     0.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14598,'1 ',1,  11,   1,     9.589,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14598,'2 ',1,  11,   1,     0.397,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14599,'1 ',1,  11,   1,     9.589,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14599,'2 ',1,  11,   1,     0.742,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14602,'1 ',1,  11,   1,    11.685,     2.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14603,'1 ',1,  11,   1,     2.914,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14605,'1 ',1,  11,   1,     6.779,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14607,'1 ',1,  11,   1,     6.739,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14608,'1 ',1,  11,   1,     3.212,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14609,'1 ',1,  11,   1,     4.096,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14611,'1 ',1,  11,   1,     1.755,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14611,'2 ',1,  11,   1,     0.293,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14613,'1 ',1,  11,   1,     6.335,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14614,'1 ',1,  11,   1,     6.335,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14615,'1 ',1,  11,   1,     6.335,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14616,'1 ',1,  11,   1,     3.488,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14617,'1 ',1,  11,   1,     1.622,     0.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14617,'2 ',1,  11,   1,     0.954,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14618,'1 ',1,  11,   1,     2.294,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14618,'2 ',1,  11,   1,     0.040,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14619,'1 ',1,  11,   1,     4.667,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14620,'1 ',1,  11,   1,     1.354,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14620,'2 ',1,  11,   1,     0.742,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14622,'1 ',1,  11,   1,     2.834,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14623,'1 ',1,  11,   1,     1.070,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14624,'1 ',1,  11,   1,     4.812,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14625,'1 ',1,  11,   1,     4.812,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14625,'2 ',1,  11,   1,     0.072,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14628,'1 ',1,  11,   1,     5.212,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14630,'1 ',1,  11,   1,     3.027,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14631,'1 ',1,  11,   1,     2.702,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14633,'1 ',1,  11,   1,     2.034,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14633,'2 ',1,  11,   1,     1.109,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14634,'1 ',1,  11,   1,     2.827,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14636,'1 ',1,  11,   1,     5.093,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14637,'1 ',1,  11,   1,    12.926,     6.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14638,'1 ',1,  11,   1,     5.651,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14638,'2 ',1,  11,   1,     0.140,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14640,'1 ',1,  11,   1,    14.073,     8.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14641,'1 ',1,  11,   1,     4.397,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14641,'2 ',1,  11,   1,     1.170,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14642,'1 ',1,  11,   1,     4.911,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14644,'1 ',1,  11,   1,     6.832,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14645,'1 ',1,  11,   1,     3.697,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14647,'1 ',1,  11,   1,     4.354,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14648,'1 ',1,  11,   1,     4.437,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14649,'1 ',1,  11,   1,     4.783,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14652,'1 ',1,  11,   1,    20.237,     8.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14655,'1 ',1,  11,   1,    20.237,     2.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14657,'1 ',1,  11,   1,    20.237,     7.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14658,'1 ',1,  11,   1,    20.237,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14659,'1 ',1,  11,   1,    17.659,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14659,'2 ',1,  11,   1,     0.591,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14660,'1 ',1,  11,   1,    17.659,     6.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14660,'2 ',1,  11,   1,     2.235,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14662,'1 ',1,  11,   1,    17.659,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14667,'1 ',1,  11,   1,    17.659,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14668,'1 ',1,  11,   1,     2.235,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14669,'1 ',1,  11,   1,     2.235,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14669,'2 ',1,  11,   1,     0.276,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14670,'1 ',1,  11,   1,     9.019,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14672,'1 ',1,  11,   1,    13.135,     6.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14673,'1 ',1,  11,   1,     9.019,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14673,'2 ',1,  11,   1,     0.238,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14674,'1 ',1,  11,   1,     4.206,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14675,'1 ',1,  11,   1,     4.160,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14680,'1 ',1,  11,   1,     2.070,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14680,'2 ',1,  11,   1,     1.223,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14682,'1 ',1,  11,   1,     9.284,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14684,'1 ',1,  11,   1,     9.284,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14686,'1 ',1,  11,   1,     9.284,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14687,'1 ',1,  11,   1,     9.284,     3.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14688,'1 ',1,  11,   1,    10.745,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14688,'2 ',1,  11,   1,     0.340,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14689,'1 ',1,  11,   1,    14.585,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14690,'1 ',1,  11,   1,    10.745,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14691,'1 ',1,  11,   1,     3.334,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14692,'1 ',1,  11,   1,     3.334,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14692,'2 ',1,  11,   1,     3.334,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14694,'1 ',1,  11,   1,     6.213,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14696,'1 ',1,  11,   1,     9.487,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14697,'1 ',1,  11,   1,     9.487,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14699,'1 ',1,  11,   1,    13.251,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14700,'1 ',1,  11,   1,     9.487,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14704,'1 ',1,  11,   1,    25.635,     3.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14706,'1 ',1,  11,   1,    25.635,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14709,'1 ',1,  11,   1,    24.122,    13.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14714,'1 ',1,  11,   1,    24.122,     7.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14714,'2 ',1,  11,   1,     1.503,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14715,'1 ',1,  11,   1,     3.321,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14717,'1 ',1,  11,   1,     3.321,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14718,'1 ',1,  11,   1,     6.594,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14721,'1 ',1,  11,   1,    16.766,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14721,'2 ',1,  11,   1,     1.753,     0.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14723,'1 ',1,  11,   1,    16.766,     2.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14727,'1 ',1,  11,   1,    22.230,     4.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14731,'1 ',1,  11,   1,     0.239,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14735,'1 ',1,  11,   1,    16.766,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14738,'1 ',1,  11,   1,     4.128,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14739,'1 ',1,  11,   1,     2.796,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14739,'2 ',1,  11,   1,     1.568,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14740,'1 ',1,  11,   1,     4.617,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14741,'1 ',1,  11,   1,     4.911,     0.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14742,'1 ',1,  11,   1,     7.348,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14743,'1 ',1,  11,   1,     4.911,     2.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14743,'2 ',1,  11,   1,     0.244,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14744,'1 ',1,  11,   1,     9.647,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14745,'1 ',1,  11,   1,     9.647,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14746,'1 ',1,  11,   1,     9.647,     4.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14746,'2 ',1,  11,   1,     1.253,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14751,'1 ',1,  11,   1,     9.647,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14751,'2 ',1,  11,   1,     2.644,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14752,'1 ',1,  11,   1,     2.802,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14752,'2 ',1,  11,   1,     0.916,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14753,'1 ',1,  11,   1,     2.802,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14753,'2 ',1,  11,   1,     0.398,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14754,'1 ',1,  11,   1,     2.802,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14755,'1 ',1,  11,   1,     2.619,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14756,'1 ',1,  11,   1,     2.424,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14756,'2 ',1,  11,   1,     1.782,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14757,'1 ',1,  11,   1,     6.104,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14758,'1 ',1,  11,   1,     3.203,     0.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14759,'1 ',1,  11,   1,     3.817,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14759,'2 ',1,  11,   1,     0.257,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14761,'1 ',1,  11,   1,     3.817,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14762,'1 ',1,  11,   1,    11.081,     3.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14762,'2 ',1,  11,   1,     0.097,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14763,'1 ',1,  11,   1,    11.081,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14764,'1 ',1,  11,   1,    11.081,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14765,'1 ',1,  11,   1,     2.200,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14765,'2 ',1,  11,   1,     2.200,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14767,'1 ',1,  11,   1,     2.200,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14767,'2 ',1,  11,   1,     0.293,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14769,'1 ',1,  11,   1,     3.370,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14770,'1 ',1,  11,   1,     2.176,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14771,'1 ',1,  11,   1,     5.927,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14772,'1 ',1,  11,   1,     3.548,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14773,'1 ',1,  11,   1,     4.047,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14773,'2 ',1,  11,   1,     0.438,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14774,'1 ',1,  11,   1,    14.037,     3.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14775,'1 ',1,  11,   1,     9.382,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14776,'1 ',1,  11,   1,     8.850,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14777,'1 ',1,  11,   1,     1.933,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14778,'1 ',1,  11,   1,     1.190,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14778,'2 ',1,  11,   1,     1.190,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14779,'1 ',1,  11,   1,     3.037,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14780,'1 ',1,  11,   1,     6.614,     2.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14781,'1 ',1,  11,   1,     9.923,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14782,'1 ',1,  11,   1,    12.279,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14783,'1 ',1,  11,   1,     9.923,     3.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14785,'1 ',1,  11,   1,    21.622,     2.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14788,'1 ',1,  11,   1,     6.623,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14789,'1 ',1,  11,   1,     4.470,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14790,'1 ',1,  11,   1,    13.464,     5.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14792,'1 ',1,  11,   1,     9.969,     3.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14792,'2 ',1,  11,   1,     0.361,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14794,'1 ',1,  11,   1,     3.338,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14794,'2 ',1,  11,   1,     3.140,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14795,'1 ',1,  11,   1,     8.878,     4.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14796,'1 ',1,  11,   1,    14.769,     4.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14797,'1 ',1,  11,   1,     3.338,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14798,'1 ',1,  11,   1,     8.878,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14799,'1 ',1,  11,   1,    12.683,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14800,'1 ',1,  11,   1,    15.211,     4.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14801,'1 ',1,  11,   1,    12.683,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14801,'2 ',1,  11,   1,     2.766,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14802,'1 ',1,  11,   1,    17.981,     5.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14803,'1 ',1,  11,   1,     3.754,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14804,'1 ',1,  11,   1,     4.234,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14805,'1 ',1,  11,   1,     7.643,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14806,'1 ',1,  11,   1,     6.438,     1.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14807,'1 ',1,  11,   1,     3.140,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14807,'2 ',1,  11,   1,     0.339,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14808,'1 ',1,  11,   1,     6.419,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14809,'1 ',1,  11,   1,     7.384,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14810,'1 ',1,  11,   1,     4.931,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14811,'1 ',1,  11,   1,     4.400,     1.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14812,'1 ',1,  11,   1,     2.843,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14812,'2 ',1,  11,   1,     0.591,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14814,'1 ',1,  11,   1,     2.843,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14814,'2 ',1,  11,   1,     0.163,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14815,'1 ',1,  11,   1,     2.325,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14816,'1 ',1,  11,   1,     5.934,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14817,'1 ',1,  11,   1,     2.608,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14819,'1 ',1,  11,   1,     1.833,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14819,'2 ',1,  11,   1,     1.656,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14820,'1 ',1,  11,   1,     8.854,     7.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14821,'1 ',1,  11,   1,     8.854,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14821,'2 ',1,  11,   1,     1.126,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14823,'1 ',1,  11,   1,    12.366,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14824,'1 ',1,  11,   1,     1.109,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14824,'2 ',1,  11,   1,     1.109,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14825,'1 ',1,  11,   1,     1.109,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14826,'1 ',1,  11,   1,     1.281,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14827,'1 ',1,  11,   1,     3.611,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14828,'1 ',1,  11,   1,     3.611,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14828,'2 ',1,  11,   1,     3.611,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14829,'1 ',1,  11,   1,     1.819,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14831,'1 ',1,  11,   1,     1.819,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14832,'1 ',1,  11,   1,     1.819,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14833,'1 ',1,  11,   1,    15.904,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14834,'1 ',1,  11,   1,    15.904,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14835,'1 ',1,  11,   1,    15.904,     5.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14835,'2 ',1,  11,   1,     0.239,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14838,'1 ',1,  11,   1,    15.904,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14838,'2 ',1,  11,   1,     0.239,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14839,'1 ',1,  11,   1,     3.179,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14840,'1 ',1,  11,   1,     7.400,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14842,'1 ',1,  11,   1,     3.567,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14842,'2 ',1,  11,   1,     3.143,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14843,'1 ',1,  11,   1,     3.567,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14844,'1 ',1,  11,   1,     1.592,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14845,'1 ',1,  11,   1,     6.022,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14847,'1 ',1,  11,   1,     4.727,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14847,'2 ',1,  11,   1,     4.727,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14848,'1 ',1,  11,   1,     4.841,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14850,'1 ',1,  11,   1,     2.206,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14851,'1 ',1,  11,   1,     1.837,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14852,'1 ',1,  11,   1,     1.807,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14853,'1 ',1,  11,   1,     2.358,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14853,'2 ',1,  11,   1,     0.383,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14854,'1 ',1,  11,   1,     2.358,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14855,'1 ',1,  11,   1,     3.174,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14856,'1 ',1,  11,   1,     8.925,     4.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14857,'1 ',1,  11,   1,     7.872,     3.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14860,'1 ',1,  11,   1,     9.711,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14861,'1 ',1,  11,   1,     8.421,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14862,'1 ',1,  11,   1,     5.613,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14863,'1 ',1,  11,   1,     5.613,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14863,'2 ',1,  11,   1,     1.092,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14865,'1 ',1,  11,   1,     2.616,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14867,'1 ',1,  11,   1,     0.296,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14868,'1 ',1,  11,   1,     3.143,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14873,'1 ',1,  11,   1,    25.580,     5.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14874,'1 ',1,  11,   1,    26.655,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14879,'1 ',1,  11,   1,    39.118,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14882,'1 ',1,  11,   1,    25.580,     8.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14882,'2 ',1,  11,   1,     0.385,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14885,'1 ',1,  11,   1,    14.152,     3.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14886,'1 ',1,  11,   1,    17.490,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14887,'1 ',1,  11,   1,    18.211,     5.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14889,'1 ',1,  11,   1,     1.465,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14890,'1 ',1,  11,   1,    14.152,     4.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14891,'1 ',1,  11,   1,    10.169,     1.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14893,'1 ',1,  11,   1,    10.169,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14895,'1 ',1,  11,   1,     8.068,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14895,'2 ',1,  11,   1,     1.489,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14897,'1 ',1,  11,   1,     8.068,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14898,'1 ',1,  11,   1,     9.111,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14899,'1 ',1,  11,   1,     3.238,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14901,'1 ',1,  11,   1,     3.411,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14902,'1 ',1,  11,   1,     3.551,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14903,'1 ',1,  11,   1,     5.118,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14904,'1 ',1,  11,   1,     2.823,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14905,'1 ',1,  11,   1,     4.159,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14906,'1 ',1,  11,   1,     4.805,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14907,'1 ',1,  11,   1,     4.204,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14908,'1 ',1,  11,   1,     3.189,     1.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14909,'1 ',1,  11,   1,     3.304,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14910,'1 ',1,  11,   1,     2.765,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14910,'2 ',1,  11,   1,     0.269,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14911,'1 ',1,  11,   1,     1.385,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14912,'1 ',1,  11,   1,     3.120,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14913,'1 ',1,  11,   1,     4.445,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14915,'1 ',1,  11,   1,     1.489,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14915,'2 ',1,  11,   1,     0.394,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14916,'1 ',1,  11,   1,     2.878,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14918,'1 ',1,  11,   1,     4.695,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14920,'1 ',1,  11,   1,     4.406,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14921,'1 ',1,  11,   1,     2.835,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14924,'1 ',1,  11,   1,     4.308,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14924,'2 ',1,  11,   1,     4.308,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14925,'1 ',1,  11,   1,     4.308,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14926,'1 ',1,  11,   1,    10.910,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14926,'2 ',1,  11,   1,     0.523,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14927,'1 ',1,  11,   1,    10.910,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14927,'2 ',1,  11,   1,     0.148,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14928,'1 ',1,  11,   1,    12.677,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14929,'1 ',1,  11,   1,     4.256,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14929,'2 ',1,  11,   1,     1.451,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14931,'1 ',1,  11,   1,     4.256,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14931,'2 ',1,  11,   1,     4.256,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14934,'1 ',1,  11,   1,     1.451,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14935,'1 ',1,  11,   1,    11.514,     5.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14936,'1 ',1,  11,   1,    13.785,     5.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14938,'1 ',1,  11,   1,    12.930,     7.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14939,'1 ',1,  11,   1,    15.193,     1.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14941,'1 ',1,  11,   1,     4.173,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14942,'1 ',1,  11,   1,     1.588,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14942,'2 ',1,  11,   1,     1.140,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14943,'1 ',1,  11,   1,     2.074,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14945,'1 ',1,  11,   1,     3.185,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14946,'1 ',1,  11,   1,     4.631,     1.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14947,'1 ',1,  11,   1,     5.703,     1.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14948,'1 ',1,  11,   1,     7.567,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14949,'1 ',1,  11,   1,     2.807,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14950,'1 ',1,  11,   1,     5.057,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14952,'1 ',1,  11,   1,     2.938,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14952,'2 ',1,  11,   1,     0.267,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14953,'1 ',1,  11,   1,     8.704,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14954,'1 ',1,  11,   1,     1.115,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14956,'1 ',1,  11,   1,    15.153,     7.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14958,'1 ',1,  11,   1,    12.965,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14960,'1 ',1,  11,   1,    13.567,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14962,'1 ',1,  11,   1,     8.622,     2.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14963,'1 ',1,  11,   1,     3.324,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14965,'1 ',1,  11,   1,     3.112,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14968,'1 ',1,  11,   1,     6.879,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14971,'1 ',1,  11,   1,     5.644,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14973,'1 ',1,  11,   1,     5.644,     1.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14974,'1 ',1,  11,   1,     1.585,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14975,'1 ',1,  11,   1,     3.870,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14976,'1 ',1,  11,   1,     1.854,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14978,'1 ',1,  11,   1,     5.243,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14978,'2 ',1,  11,   1,     1.135,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14984,'1 ',1,  11,   1,    11.397,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14986,'1 ',1,  11,   1,     5.243,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14987,'1 ',1,  11,   1,     5.600,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14987,'2 ',1,  11,   1,     0.154,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14988,'1 ',1,  11,   1,     0.710,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14989,'1 ',1,  11,   1,     5.600,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14990,'1 ',1,  11,   1,     5.600,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14991,'1 ',1,  11,   1,     2.604,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14993,'1 ',1,  11,   1,     2.604,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14993,'2 ',1,  11,   1,     0.064,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14994,'1 ',1,  11,   1,     2.604,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14995,'1 ',1,  11,   1,     4.387,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14996,'1 ',1,  11,   1,     4.387,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14996,'2 ',1,  11,   1,     0.449,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14998,'1 ',1,  11,   1,     4.387,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15000,'1 ',1,  11,   1,     4.331,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15001,'1 ',1,  11,   1,     4.331,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15001,'2 ',1,  11,   1,     0.250,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15003,'1 ',1,  11,   1,     4.331,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15003,'2 ',1,  11,   1,     0.319,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15004,'1 ',1,  11,   1,     2.796,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15005,'1 ',1,  11,   1,     2.796,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15005,'2 ',1,  11,   1,     0.319,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15006,'1 ',1,  11,   1,     1.160,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15007,'1 ',1,  11,   1,     1.160,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15011,'1 ',1,  11,   1,     9.016,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15013,'1 ',1,  11,   1,     9.016,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15014,'1 ',1,  11,   1,     0.735,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15015,'1 ',1,  11,   1,     9.016,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15016,'1 ',1,  11,   1,    12.689,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15018,'1 ',1,  11,   1,     8.349,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15019,'1 ',1,  11,   1,     8.349,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15020,'1 ',1,  11,   1,    10.866,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15022,'1 ',1,  11,   1,    10.866,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15023,'1 ',1,  11,   1,    10.866,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15027,'1 ',1,  11,   1,    10.866,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15027,'2 ',1,  11,   1,     0.743,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15029,'1 ',1,  11,   1,     2.372,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15030,'1 ',1,  11,   1,     5.847,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15031,'1 ',1,  11,   1,     3.096,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15031,'2 ',1,  11,   1,     0.743,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15032,'1 ',1,  11,   1,     3.096,     0.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15033,'1 ',1,  11,   1,     4.339,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15034,'1 ',1,  11,   1,     3.725,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15036,'1 ',1,  11,   1,     3.725,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15037,'1 ',1,  11,   1,     3.725,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15039,'1 ',1,  11,   1,    16.996,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15040,'1 ',1,  11,   1,    16.996,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15045,'1 ',1,  11,   1,    16.996,     8.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15046,'1 ',1,  11,   1,    16.996,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15046,'2 ',1,  11,   1,     0.319,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15047,'1 ',1,  11,   1,     4.289,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15047,'2 ',1,  11,   1,     0.710,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15048,'1 ',1,  11,   1,     6.367,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15049,'1 ',1,  11,   1,     4.289,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15050,'1 ',1,  11,   1,     2.382,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15051,'1 ',1,  11,   1,     2.382,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15053,'1 ',1,  11,   1,     2.382,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15054,'1 ',1,  11,   1,     1.679,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15054,'2 ',1,  11,   1,     1.135,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15055,'1 ',1,  11,   1,     9.065,     3.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15055,'2 ',1,  11,   1,     0.064,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15056,'1 ',1,  11,   1,     9.065,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15056,'2 ',1,  11,   1,     0.064,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15057,'1 ',1,  11,   1,     9.065,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15057,'2 ',1,  11,   1,     1.160,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15060,'1 ',1,  11,   1,     1.102,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15061,'1 ',1,  11,   1,     1.102,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15065,'1 ',1,  11,   1,     6.439,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15066,'1 ',1,  11,   1,     6.439,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15066,'2 ',1,  11,   1,     0.154,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15067,'1 ',1,  11,   1,     6.439,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15069,'1 ',1,  11,   1,     8.075,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15071,'1 ',1,  11,   1,     8.075,     2.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15073,'1 ',1,  11,   1,     8.075,     4.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15074,'1 ',1,  11,   1,     2.665,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15074,'2 ',1,  11,   1,     0.086,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15075,'1 ',1,  11,   1,     2.665,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15075,'2 ',1,  11,   1,     0.154,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15076,'1 ',1,  11,   1,     4.427,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15078,'1 ',1,  11,   1,     1.140,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15080,'1 ',1,  11,   1,     2.547,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15081,'1 ',1,  11,   1,     2.547,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15082,'1 ',1,  11,   1,     2.547,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15084,'1 ',1,  11,   1,     5.660,     2.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15087,'1 ',1,  11,   1,     5.237,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15088,'1 ',1,  11,   1,     5.026,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15088,'2 ',1,  11,   1,     0.020,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15089,'1 ',1,  11,   1,     2.897,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15089,'2 ',1,  11,   1,     0.184,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15090,'1 ',1,  11,   1,     6.287,     2.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15092,'1 ',1,  11,   1,     5.240,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15093,'1 ',1,  11,   1,     5.240,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15099,'1 ',1,  11,   1,     5.240,     1.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15100,'1 ',1,  11,   1,     0.848,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15104,'1 ',1,  11,   1,    10.526,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15106,'1 ',1,  11,   1,    10.787,     4.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15109,'1 ',1,  11,   1,    11.019,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15110,'1 ',1,  11,   1,     2.282,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15111,'1 ',1,  11,   1,     1.075,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15112,'1 ',1,  11,   1,     1.056,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15114,'1 ',1,  11,   1,     2.290,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15115,'1 ',1,  11,   1,    15.311,     7.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15117,'1 ',1,  11,   1,    15.311,     3.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15118,'1 ',1,  11,   1,    15.311,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15122,'1 ',1,  11,   1,    28.391,     6.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15124,'1 ',1,  11,   1,     9.068,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15125,'1 ',1,  11,   1,    16.019,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15126,'1 ',1,  11,   1,    20.195,    13.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15131,'1 ',1,  11,   1,    16.019,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15134,'1 ',1,  11,   1,    16.019,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15134,'2 ',1,  11,   1,     0.154,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15135,'1 ',1,  11,   1,    10.350,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15135,'2 ',1,  11,   1,     1.291,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15137,'1 ',1,  11,   1,    10.350,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15139,'1 ',1,  11,   1,     9.068,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15140,'1 ',1,  11,   1,    10.350,     2.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15141,'1 ',1,  11,   1,    10.350,     2.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15142,'1 ',1,  11,   1,    10.068,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15144,'1 ',1,  11,   1,    10.068,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15145,'1 ',1,  11,   1,    10.068,     4.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15145,'2 ',1,  11,   1,     8.833,     3.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15146,'1 ',1,  11,   1,    11.381,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15148,'1 ',1,  11,   1,     8.833,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15149,'1 ',1,  11,   1,     9.590,     1.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15150,'1 ',1,  11,   1,     9.590,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15151,'1 ',1,  11,   1,     9.590,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15152,'1 ',1,  11,   1,     9.957,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15153,'1 ',1,  11,   1,     9.957,     4.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15154,'1 ',1,  11,   1,     9.957,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15156,'1 ',1,  11,   1,     9.957,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15158,'1 ',1,  11,   1,     0.919,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15159,'1 ',1,  11,   1,    10.258,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15165,'1 ',1,  11,   1,    10.258,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15165,'2 ',1,  11,   1,    10.068,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15167,'1 ',1,  11,   1,    10.258,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15169,'1 ',1,  11,   1,    10.258,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15170,'1 ',1,  11,   1,    14.173,     3.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15171,'1 ',1,  11,   1,    14.173,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15175,'1 ',1,  11,   1,    14.173,     2.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15175,'2 ',1,  11,   1,     9.590,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15177,'1 ',1,  11,   1,    14.173,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15178,'1 ',1,  11,   1,     7.103,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15179,'1 ',1,  11,   1,     7.103,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15181,'1 ',1,  11,   1,     7.103,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15183,'1 ',1,  11,   1,     6.635,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15183,'2 ',1,  11,   1,     1.477,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15185,'1 ',1,  11,   1,     9.289,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15188,'1 ',1,  11,   1,     1.177,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15190,'1 ',1,  11,   1,     6.635,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15193,'1 ',1,  11,   1,     4.589,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15194,'1 ',1,  11,   1,     3.545,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15194,'2 ',1,  11,   1,     1.477,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15196,'1 ',1,  11,   1,     5.857,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15197,'1 ',1,  11,   1,     3.545,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15198,'1 ',1,  11,   1,     7.311,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15199,'1 ',1,  11,   1,     9.941,     0.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15200,'1 ',1,  11,   1,     9.941,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15201,'1 ',1,  11,   1,     9.941,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15202,'1 ',1,  11,   1,     2.357,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15204,'1 ',1,  11,   1,     2.357,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15205,'1 ',1,  11,   1,     2.357,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15207,'1 ',1,  11,   1,     4.997,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15209,'1 ',1,  11,   1,     9.503,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15210,'1 ',1,  11,   1,    10.391,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15212,'1 ',1,  11,   1,    14.704,     4.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15215,'1 ',1,  11,   1,    11.661,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15217,'1 ',1,  11,   1,     9.831,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15218,'1 ',1,  11,   1,    14.080,     2.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15220,'1 ',1,  11,   1,    11.850,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15221,'1 ',1,  11,   1,     4.035,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15222,'1 ',1,  11,   1,     1.983,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15223,'1 ',1,  11,   1,     3.195,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15224,'1 ',1,  11,   1,    14.263,     7.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15226,'1 ',1,  11,   1,    11.514,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15228,'1 ',1,  11,   1,    11.514,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15231,'1 ',1,  11,   1,    11.514,     3.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15231,'2 ',1,  11,   1,     0.500,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15232,'1 ',1,  11,   1,     8.214,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15233,'1 ',1,  11,   1,     3.779,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15233,'2 ',1,  11,   1,     0.782,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15235,'1 ',1,  11,   1,     3.779,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15235,'2 ',1,  11,   1,     2.371,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15237,'1 ',1,  11,   1,     3.779,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15237,'2 ',1,  11,   1,     0.089,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15238,'1 ',1,  11,   1,     3.132,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15239,'1 ',1,  11,   1,     6.561,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15241,'1 ',1,  11,   1,     2.739,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15242,'1 ',1,  11,   1,     2.921,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15244,'1 ',1,  11,   1,     5.206,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15245,'1 ',1,  11,   1,     4.888,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15246,'1 ',1,  11,   1,     4.942,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15248,'1 ',1,  11,   1,     2.145,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15250,'1 ',1,  11,   1,    10.356,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15251,'1 ',1,  11,   1,     2.371,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15251,'2 ',1,  11,   1,     0.782,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15252,'1 ',1,  11,   1,     4.606,     2.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15254,'1 ',1,  11,   1,     1.405,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15255,'1 ',1,  11,   1,     1.405,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15255,'2 ',1,  11,   1,     1.405,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15257,'1 ',1,  11,   1,     5.472,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15258,'1 ',1,  11,   1,     7.268,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15260,'1 ',1,  11,   1,     4.385,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15261,'1 ',1,  11,   1,     3.671,     2.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15263,'1 ',1,  11,   1,     9.835,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15263,'2 ',1,  11,   1,     2.420,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15264,'1 ',1,  11,   1,    10.565,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15266,'1 ',1,  11,   1,    14.094,     5.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15267,'1 ',1,  11,   1,     9.835,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15267,'2 ',1,  11,   1,     0.511,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15269,'1 ',1,  11,   1,     2.902,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15270,'1 ',1,  11,   1,     6.486,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15271,'1 ',1,  11,   1,     3.077,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15271,'2 ',1,  11,   1,     0.481,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15272,'1 ',1,  11,   1,     5.302,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15273,'1 ',1,  11,   1,     5.005,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15274,'1 ',1,  11,   1,     2.935,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15274,'2 ',1,  11,   1,     0.231,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15275,'1 ',1,  11,   1,     2.935,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15275,'2 ',1,  11,   1,     1.983,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15277,'1 ',1,  11,   1,     4.832,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15279,'1 ',1,  11,   1,     6.571,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15279,'2 ',1,  11,   1,     0.511,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15280,'1 ',1,  11,   1,     8.661,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15281,'1 ',1,  11,   1,     7.188,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15283,'1 ',1,  11,   1,     7.126,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15284,'1 ',1,  11,   1,     7.849,     3.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15286,'1 ',1,  11,   1,     5.135,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15286,'2 ',1,  11,   1,     1.632,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15287,'1 ',1,  11,   1,     2.361,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15288,'1 ',1,  11,   1,    19.846,     8.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15293,'1 ',1,  11,   1,    21.388,     7.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15297,'1 ',1,  11,   1,    21.747,     7.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15301,'1 ',1,  11,   1,    21.617,     4.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15302,'1 ',1,  11,   1,     3.632,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15304,'1 ',1,  11,   1,     6.773,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15306,'1 ',1,  11,   1,     2.248,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15307,'1 ',1,  11,   1,     1.617,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15307,'2 ',1,  11,   1,     0.285,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15308,'1 ',1,  11,   1,     5.560,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15309,'1 ',1,  11,   1,     2.132,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15310,'1 ',1,  11,   1,    20.071,     3.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15312,'1 ',1,  11,   1,    18.186,     2.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15314,'1 ',1,  11,   1,    19.725,     4.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15315,'1 ',1,  11,   1,    18.045,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15317,'1 ',1,  11,   1,    22.576,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15319,'1 ',1,  11,   1,    15.113,     3.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15321,'1 ',1,  11,   1,    17.783,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15322,'1 ',1,  11,   1,    15.113,     3.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15322,'2 ',1,  11,   1,     0.071,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15325,'1 ',1,  11,   1,     4.679,     1.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15326,'1 ',1,  11,   1,     3.303,     1.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15327,'1 ',1,  11,   1,    11.280,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15327,'2 ',1,  11,   1,     0.535,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15330,'1 ',1,  11,   1,    11.280,     4.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15330,'2 ',1,  11,   1,     7.086,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15331,'1 ',1,  11,   1,    11.444,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15333,'1 ',1,  11,   1,    11.744,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15335,'1 ',1,  11,   1,     7.086,     2.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15335,'2 ',1,  11,   1,     0.559,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15336,'1 ',1,  11,   1,     7.086,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15337,'1 ',1,  11,   1,     6.866,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15338,'1 ',1,  11,   1,     3.473,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15340,'1 ',1,  11,   1,     2.874,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15340,'2 ',1,  11,   1,     1.461,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15343,'1 ',1,  11,   1,     4.475,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15344,'1 ',1,  11,   1,    16.900,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15344,'2 ',1,  11,   1,     0.234,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15346,'1 ',1,  11,   1,    17.980,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15348,'1 ',1,  11,   1,    16.900,     2.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15348,'2 ',1,  11,   1,     0.234,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15350,'1 ',1,  11,   1,    17.717,     7.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15351,'1 ',1,  11,   1,     4.486,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15352,'1 ',1,  11,   1,     4.223,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15353,'1 ',1,  11,   1,     3.515,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15354,'1 ',1,  11,   1,     5.522,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15355,'1 ',1,  11,   1,     4.021,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15356,'1 ',1,  11,   1,     4.021,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15357,'1 ',1,  11,   1,     4.653,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15359,'1 ',1,  11,   1,     2.878,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15364,'1 ',1,  11,   1,     3.171,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15366,'1 ',1,  11,   1,     1.836,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15366,'2 ',1,  11,   1,     0.276,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15368,'1 ',1,  11,   1,     2.239,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15368,'2 ',1,  11,   1,     2.239,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15370,'1 ',1,  11,   1,     2.239,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15370,'2 ',1,  11,   1,     0.559,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15371,'1 ',1,  11,   1,     7.411,     1.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15372,'1 ',1,  11,   1,     7.754,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15373,'1 ',1,  11,   1,     4.289,     1.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15373,'2 ',1,  11,   1,     0.350,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15374,'1 ',1,  11,   1,     0.593,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15374,'2 ',1,  11,   1,     0.577,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15375,'1 ',1,  11,   1,     3.558,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15376,'1 ',1,  11,   1,     5.729,     1.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15377,'1 ',1,  11,   1,     3.748,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15378,'1 ',1,  11,   1,     4.809,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15379,'1 ',1,  11,   1,     4.805,     1.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15380,'1 ',1,  11,   1,     3.413,     2.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15382,'1 ',1,  11,   1,     2.797,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15384,'1 ',1,  11,   1,     7.131,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15387,'1 ',1,  11,   1,    13.848,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15388,'1 ',1,  11,   1,    11.846,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15390,'1 ',1,  11,   1,     0.104,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15391,'1 ',1,  11,   1,    11.846,     3.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15393,'1 ',1,  11,   1,     2.757,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15394,'1 ',1,  11,   1,     2.530,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15396,'1 ',1,  11,   1,     3.737,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15397,'1 ',1,  11,   1,     2.217,     0.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15398,'1 ',1,  11,   1,    10.772,     4.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15401,'1 ',1,  11,   1,    11.675,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15403,'1 ',1,  11,   1,    10.772,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15403,'2 ',1,  11,   1,     0.625,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15404,'1 ',1,  11,   1,    10.772,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15404,'2 ',1,  11,   1,     1.873,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15406,'1 ',1,  11,   1,     1.877,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15408,'1 ',1,  11,   1,     3.682,     0.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15409,'1 ',1,  11,   1,     1.063,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15409,'2 ',1,  11,   1,     1.063,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15411,'1 ',1,  11,   1,     2.312,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15412,'1 ',1,  11,   1,     4.261,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15412,'2 ',1,  11,   1,     0.927,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15414,'1 ',1,  11,   1,     4.261,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15415,'1 ',1,  11,   1,     4.261,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15416,'1 ',1,  11,   1,     2.415,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15417,'1 ',1,  11,   1,     1.873,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15417,'2 ',1,  11,   1,     0.385,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15419,'1 ',1,  11,   1,     2.464,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15420,'1 ',1,  11,   1,     9.899,     8.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15422,'1 ',1,  11,   1,     8.641,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15423,'1 ',1,  11,   1,     9.515,     2.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15425,'1 ',1,  11,   1,     4.555,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15426,'1 ',1,  11,   1,     7.907,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15427,'1 ',1,  11,   1,     3.220,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15429,'1 ',1,  11,   1,     7.404,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15430,'1 ',1,  11,   1,     8.876,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15432,'1 ',1,  11,   1,     7.635,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15434,'1 ',1,  11,   1,    20.736,     1.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15435,'1 ',1,  11,   1,    24.830,     9.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15437,'1 ',1,  11,   1,     1.360,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15438,'1 ',1,  11,   1,    20.736,     5.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15439,'1 ',1,  11,   1,    21.533,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15440,'1 ',1,  11,   1,     7.373,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15442,'1 ',1,  11,   1,     8.238,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15443,'1 ',1,  11,   1,     4.748,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15444,'1 ',1,  11,   1,     2.766,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15444,'2 ',1,  11,   1,     0.544,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15445,'1 ',1,  11,   1,     1.360,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15445,'2 ',1,  11,   1,     1.224,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15446,'1 ',1,  11,   1,     3.132,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15447,'1 ',1,  11,   1,     4.175,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15447,'2 ',1,  11,   1,     2.098,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15449,'1 ',1,  11,   1,     9.524,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15450,'1 ',1,  11,   1,     4.175,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15450,'2 ',1,  11,   1,     0.774,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15451,'1 ',1,  11,   1,     1.922,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15452,'1 ',1,  11,   1,     1.660,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15452,'2 ',1,  11,   1,     0.112,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15453,'1 ',1,  11,   1,     4.135,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15454,'1 ',1,  11,   1,     9.481,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15456,'1 ',1,  11,   1,     8.355,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15457,'1 ',1,  11,   1,     7.618,     2.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15459,'1 ',1,  11,   1,     5.315,     2.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15460,'1 ',1,  11,   1,     6.761,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15461,'1 ',1,  11,   1,     6.168,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15463,'1 ',1,  11,   1,     1.521,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15463,'2 ',1,  11,   1,     0.668,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15464,'1 ',1,  11,   1,     2.858,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15465,'1 ',1,  11,   1,     1.252,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15467,'1 ',1,  11,   1,     2.449,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15468,'1 ',1,  11,   1,     2.449,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15469,'1 ',1,  11,   1,    20.340,     2.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15472,'1 ',1,  11,   1,    21.667,     7.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15476,'1 ',1,  11,   1,    20.340,    13.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15476,'2 ',1,  11,   1,     2.644,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15480,'1 ',1,  11,   1,    20.340,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15480,'2 ',1,  11,   1,     0.688,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15482,'1 ',1,  11,   1,     9.230,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15483,'1 ',1,  11,   1,     9.230,     5.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15483,'2 ',1,  11,   1,     2.644,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15485,'1 ',1,  11,   1,     9.230,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15486,'1 ',1,  11,   1,     9.230,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15487,'1 ',1,  11,   1,     7.317,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15488,'1 ',1,  11,   1,     4.585,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15488,'2 ',1,  11,   1,     1.252,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15489,'1 ',1,  11,   1,     4.585,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15489,'2 ',1,  11,   1,     0.283,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15492,'1 ',1,  11,   1,     5.621,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15493,'1 ',1,  11,   1,     5.621,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15493,'2 ',1,  11,   1,     5.621,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15495,'1 ',1,  11,   1,     5.648,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15496,'1 ',1,  11,   1,     2.573,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15497,'1 ',1,  11,   1,     3.749,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15498,'1 ',1,  11,   1,     3.749,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15499,'1 ',1,  11,   1,    10.743,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15501,'1 ',1,  11,   1,    10.743,     2.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15502,'1 ',1,  11,   1,    11.043,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15505,'1 ',1,  11,   1,    10.743,     2.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15508,'1 ',1,  11,   1,     1.627,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15509,'1 ',1,  11,   1,     1.614,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15510,'1 ',1,  11,   1,     2.245,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15510,'2 ',1,  11,   1,     2.245,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15512,'1 ',1,  11,   1,     3.183,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15513,'1 ',1,  11,   1,     5.198,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15514,'1 ',1,  11,   1,     2.554,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15516,'1 ',1,  11,   1,     2.643,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15521,'1 ',1,  11,   1,     3.561,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15523,'1 ',1,  11,   1,     3.140,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15525,'1 ',1,  11,   1,     3.140,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15527,'1 ',1,  11,   1,     2.388,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15528,'1 ',1,  11,   1,     2.388,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15530,'1 ',1,  11,   1,     3.052,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15531,'1 ',1,  11,   1,     4.943,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15533,'1 ',1,  11,   1,     3.441,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15533,'2 ',1,  11,   1,     0.114,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15534,'1 ',1,  11,   1,     0.487,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15535,'1 ',1,  11,   1,     3.441,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15540,'1 ',1,  11,   1,     3.936,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15540,'2 ',1,  11,   1,     0.513,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15544,'1 ',1,  11,   1,     3.936,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15544,'2 ',1,  11,   1,     0.098,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15546,'1 ',1,  11,   1,     4.116,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15547,'1 ',1,  11,   1,     1.775,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15548,'1 ',1,  11,   1,     1.775,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15550,'1 ',1,  11,   1,     4.979,     1.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15551,'1 ',1,  11,   1,     1.612,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15551,'2 ',1,  11,   1,     0.061,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15553,'1 ',1,  11,   1,     2.156,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15555,'1 ',1,  11,   1,    10.133,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15556,'1 ',1,  11,   1,    10.133,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15561,'1 ',1,  11,   1,    10.133,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15563,'1 ',1,  11,   1,    10.133,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15563,'2 ',1,  11,   1,     3.749,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15565,'1 ',1,  11,   1,    10.310,     2.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15566,'1 ',1,  11,   1,    12.046,     6.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15568,'1 ',1,  11,   1,    10.310,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15569,'1 ',1,  11,   1,     1.817,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15570,'1 ',1,  11,   1,     4.022,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15571,'1 ',1,  11,   1,     7.414,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15572,'1 ',1,  11,   1,     2.172,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15572,'2 ',1,  11,   1,     0.449,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15573,'1 ',1,  11,   1,    11.185,     5.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15578,'1 ',1,  11,   1,    11.185,     3.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15582,'1 ',1,  11,   1,    11.185,     4.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15583,'1 ',1,  11,   1,     6.630,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15584,'1 ',1,  11,   1,     5.916,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15584,'2 ',1,  11,   1,     1.985,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15585,'1 ',1,  11,   1,     5.916,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15585,'2 ',1,  11,   1,     0.357,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15586,'1 ',1,  11,   1,     2.635,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15587,'1 ',1,  11,   1,     5.059,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15589,'1 ',1,  11,   1,     5.746,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15590,'1 ',1,  11,   1,     3.983,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15590,'2 ',1,  11,   1,     3.983,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15592,'1 ',1,  11,   1,     3.983,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15596,'1 ',1,  11,   1,    18.668,     5.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15598,'1 ',1,  11,   1,    12.672,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15598,'2 ',1,  11,   1,     0.296,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15599,'1 ',1,  11,   1,    12.672,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15599,'2 ',1,  11,   1,     0.939,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15600,'1 ',1,  11,   1,    15.506,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15601,'1 ',1,  11,   1,     3.707,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15601,'2 ',1,  11,   1,     0.098,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15602,'1 ',1,  11,   1,     3.707,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15602,'2 ',1,  11,   1,     0.296,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15603,'1 ',1,  11,   1,     3.707,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15603,'2 ',1,  11,   1,     0.098,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15604,'1 ',1,  11,   1,     3.458,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15604,'2 ',1,  11,   1,     0.296,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15606,'1 ',1,  11,   1,     6.577,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15608,'1 ',1,  11,   1,     4.723,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15609,'1 ',1,  11,   1,     4.723,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15610,'1 ',1,  11,   1,     4.723,     1.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15613,'1 ',1,  11,   1,     1.595,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15613,'2 ',1,  11,   1,     0.437,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15614,'1 ',1,  11,   1,     1.595,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15615,'1 ',1,  11,   1,     1.595,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15615,'2 ',1,  11,   1,     0.127,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15617,'1 ',1,  11,   1,     1.363,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15618,'1 ',1,  11,   1,     1.171,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15618,'2 ',1,  11,   1,     1.171,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15619,'1 ',1,  11,   1,     1.748,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15620,'1 ',1,  11,   1,     3.023,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15621,'1 ',1,  11,   1,     3.119,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15622,'1 ',1,  11,   1,     1.302,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15622,'2 ',1,  11,   1,     0.055,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15623,'1 ',1,  11,   1,     2.691,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15624,'1 ',1,  11,   1,     2.691,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15631,'1 ',1,  11,   1,     3.566,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15633,'1 ',1,  11,   1,     4.277,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15634,'1 ',1,  11,   1,     4.277,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15634,'2 ',1,  11,   1,     0.656,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15636,'1 ',1,  11,   1,     4.277,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15636,'2 ',1,  11,   1,     0.656,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15637,'1 ',1,  11,   1,     3.076,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15638,'1 ',1,  11,   1,     8.230,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15640,'1 ',1,  11,   1,     2.132,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15641,'1 ',1,  11,   1,     4.992,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15642,'1 ',1,  11,   1,     5.236,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15643,'1 ',1,  11,   1,     2.964,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15643,'2 ',1,  11,   1,     2.964,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15644,'1 ',1,  11,   1,     2.664,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15646,'1 ',1,  11,   1,     5.921,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15647,'1 ',1,  11,   1,     4.872,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15647,'2 ',1,  11,   1,     0.113,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15649,'1 ',1,  11,   1,     4.872,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15650,'1 ',1,  11,   1,     1.694,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15650,'2 ',1,  11,   1,     0.160,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15651,'1 ',1,  11,   1,     2.127,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15652,'1 ',1,  11,   1,     2.682,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15653,'1 ',1,  11,   1,     1.776,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15654,'1 ',1,  11,   1,     3.648,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15656,'1 ',1,  11,   1,    10.074,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15657,'1 ',1,  11,   1,    10.962,     3.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15658,'1 ',1,  11,   1,    11.984,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15661,'1 ',1,  11,   1,    11.021,     4.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15662,'1 ',1,  11,   1,     6.334,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15663,'1 ',1,  11,   1,     2.665,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15665,'1 ',1,  11,   1,     2.665,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15666,'1 ',1,  11,   1,     0.378,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15666,'2 ',1,  11,   1,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15667,'1 ',1,  11,   1,     9.782,     1.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15669,'1 ',1,  11,   1,     9.782,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15670,'1 ',1,  11,   1,    12.727,     2.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15672,'1 ',1,  11,   1,     9.782,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15672,'2 ',1,  11,   1,     1.568,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15673,'1 ',1,  11,   1,     2.217,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15674,'1 ',1,  11,   1,    13.515,     8.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15675,'1 ',1,  11,   1,    10.526,     4.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15677,'1 ',1,  11,   1,    12.755,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15681,'1 ',1,  11,   1,    13.113,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15682,'1 ',1,  11,   1,     3.756,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15683,'1 ',1,  11,   1,     4.740,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15684,'1 ',1,  11,   1,     3.469,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15685,'1 ',1,  11,   1,     2.823,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15686,'1 ',1,  11,   1,     2.823,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15687,'1 ',1,  11,   1,     2.220,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15688,'1 ',1,  11,   1,     5.123,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15689,'1 ',1,  11,   1,    12.994,     3.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15690,'1 ',1,  11,   1,    11.101,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15690,'2 ',1,  11,   1,     0.421,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15692,'1 ',1,  11,   1,    14.436,     4.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15694,'1 ',1,  11,   1,    14.119,     6.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15695,'1 ',1,  11,   1,     3.277,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15696,'1 ',1,  11,   1,     2.597,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15696,'2 ',1,  11,   1,     0.020,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15697,'1 ',1,  11,   1,     2.597,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15697,'2 ',1,  11,   1,     1.585,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15698,'1 ',1,  11,   1,     2.851,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15699,'1 ',1,  11,   1,     3.062,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15701,'1 ',1,  11,   1,     3.018,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15702,'1 ',1,  11,   1,     5.312,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15703,'1 ',1,  11,   1,     6.455,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15704,'1 ',1,  11,   1,     6.818,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15705,'1 ',1,  11,   1,     5.857,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15706,'1 ',1,  11,   1,    13.083,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15707,'1 ',1,  11,   1,     7.497,     2.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15708,'1 ',1,  11,   1,    24.663,    10.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15710,'1 ',1,  11,   1,    21.830,     9.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15710,'2 ',1,  11,   1,     3.018,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15711,'1 ',1,  11,   1,    21.830,     6.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15714,'1 ',1,  11,   1,    24.446,     3.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15716,'1 ',1,  11,   1,    12.834,     3.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15717,'1 ',1,  11,   1,     8.876,     5.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15719,'1 ',1,  11,   1,     9.998,     5.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15721,'1 ',1,  11,   1,     6.575,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15722,'1 ',1,  11,   1,     3.618,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15722,'2 ',1,  11,   1,     3.618,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15723,'1 ',1,  11,   1,     3.912,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15723,'2 ',1,  11,   1,     0.409,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15724,'1 ',1,  11,   1,     4.184,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15725,'1 ',1,  11,   1,     4.222,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15725,'2 ',1,  11,   1,     1.108,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15726,'1 ',1,  11,   1,     4.222,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15726,'2 ',1,  11,   1,     0.868,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15727,'1 ',1,  11,   1,     4.767,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15728,'1 ',1,  11,   1,     3.838,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15728,'2 ',1,  11,   1,     0.605,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15729,'1 ',1,  11,   1,     3.838,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15729,'2 ',1,  11,   1,     0.120,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15731,'1 ',1,  11,   1,     3.809,     1.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15732,'1 ',1,  11,   1,     8.904,     2.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15733,'1 ',1,  11,   1,     6.956,     1.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15737,'1 ',1,  11,   1,    26.101,     6.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15739,'1 ',1,  11,   1,    23.580,     6.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15743,'1 ',1,  11,   1,    23.580,     8.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15743,'2 ',1,  11,   1,     3.838,     0.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15745,'1 ',1,  11,   1,    23.580,     5.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15745,'2 ',1,  11,   1,     0.084,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15747,'1 ',1,  11,   1,    23.580,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15747,'2 ',1,  11,   1,     0.464,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15748,'1 ',1,  11,   1,     1.386,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15748,'2 ',1,  11,   1,     0.593,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15749,'1 ',1,  11,   1,     1.386,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15749,'2 ',1,  11,   1,     1.386,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15750,'1 ',1,  11,   1,     3.220,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15751,'1 ',1,  11,   1,     3.356,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15753,'1 ',1,  11,   1,     4.067,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15753,'2 ',1,  11,   1,     0.417,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15754,'1 ',1,  11,   1,     5.213,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15755,'1 ',1,  11,   1,     5.849,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15756,'1 ',1,  11,   1,     7.993,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15757,'1 ',1,  11,   1,     7.868,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15760,'1 ',1,  11,   1,    16.497,     5.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15761,'1 ',1,  11,   1,    29.072,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15764,'1 ',1,  11,   1,    33.252,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15772,'1 ',1,  11,   1,    31.737,     8.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15774,'1 ',1,  11,   1,    31.690,    10.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15779,'1 ',1,  11,   1,    31.204,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15781,'1 ',1,  11,   1,     5.191,     2.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15783,'1 ',1,  11,   1,    11.255,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15783,'2 ',1,  11,   1,     2.420,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15784,'1 ',1,  11,   1,    14.133,     4.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15785,'1 ',1,  11,   1,    17.065,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15787,'1 ',1,  11,   1,     0.268,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15788,'1 ',1,  11,   1,    11.255,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15789,'1 ',1,  11,   1,    17.911,     5.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15792,'1 ',1,  11,   1,    19.723,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15793,'1 ',1,  11,   1,    17.674,     2.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15794,'1 ',1,  11,   1,    18.460,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15795,'1 ',1,  11,   1,     7.103,     3.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15795,'2 ',1,  11,   1,     0.310,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15796,'1 ',1,  11,   1,     7.103,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15799,'1 ',1,  11,   1,     7.103,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15799,'2 ',1,  11,   1,     0.689,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15801,'1 ',1,  11,   1,     6.159,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15802,'1 ',1,  11,   1,    10.479,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15803,'1 ',1,  11,   1,     4.040,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15804,'1 ',1,  11,   1,     2.907,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15804,'2 ',1,  11,   1,     0.327,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15807,'1 ',1,  11,   1,     4.594,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15808,'1 ',1,  11,   1,     7.790,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15810,'1 ',1,  11,   1,     2.610,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15811,'1 ',1,  11,   1,     5.855,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16109,'1 ',1,  12,   1,    42.088,     3.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16111,'1 ',1,  12,   1,     8.430,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16112,'1 ',1,  12,   1,    67.976,    15.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16113,'1 ',1,  12,   1,    25.853,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16114,'1 ',1,  12,   1,    36.167,    12.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16116,'1 ',1,  12,   1,    30.199,     6.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16118,'1 ',1,  12,   1,    32.121,    11.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16119,'1 ',1,  12,   1,    26.369,     7.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16120,'1 ',1,  12,   1,    25.469,     9.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16121,'1 ',1,  12,   1,    11.235,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16122,'1 ',1,  12,   1,    21.892,     6.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16125,'1 ',1,  12,   1,    17.487,     4.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16126,'1 ',1,  12,   1,    23.720,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16127,'1 ',1,  12,   1,    11.489,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16128,'1 ',1,  12,   1,    10.050,     1.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16129,'1 ',1,  12,   1,    14.661,     5.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16131,'1 ',1,  12,   1,    14.164,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16131,'2 ',1,  12,   1,     6.190,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16132,'1 ',1,  12,   1,    14.164,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16132,'2 ',1,  12,   1,     4.346,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16134,'1 ',1,  12,   1,    14.164,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16135,'1 ',1,  12,   1,    14.164,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16136,'1 ',1,  12,   1,    16.951,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16137,'1 ',1,  12,   1,    16.951,     5.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16137,'2 ',1,  12,   1,     0.297,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16139,'1 ',1,  12,   1,    33.386,    11.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16140,'1 ',1,  12,   1,    28.906,     7.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16140,'2 ',1,  12,   1,     0.443,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16141,'1 ',1,  12,   1,    85.659,     9.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16143,'1 ',1,  12,   1,    33.451,     5.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16144,'1 ',1,  12,   1,    28.906,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16149,'1 ',1,  12,   1,    53.574,    11.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16152,'1 ',1,  12,   1,    48.805,    14.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16153,'1 ',1,  12,   1,    25.891,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16154,'1 ',1,  12,   1,    37.601,    10.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16155,'1 ',1,  12,   1,    34.958,    19.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16155,'2 ',1,  12,   1,     0.025,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16156,'1 ',1,  12,   1,   101.238,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16157,'1 ',1,  12,   1,    34.958,     6.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16157,'2 ',1,  12,   1,    13.234,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16159,'1 ',1,  12,   1,    34.958,     3.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16160,'1 ',1,  12,   1,    30.620,     9.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16162,'1 ',1,  12,   1,    48.810,     6.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16163,'1 ',1,  12,   1,    30.620,     8.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16163,'2 ',1,  12,   1,    22.426,     3.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16166,'1 ',1,  12,   1,    33.364,     6.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16167,'1 ',1,  12,   1,    30.280,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16169,'1 ',1,  12,   1,    30.280,     3.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16174,'1 ',1,  12,   1,    30.280,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16176,'1 ',1,  12,   1,    35.529,    12.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16177,'1 ',1,  12,   1,    55.097,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16178,'1 ',1,  12,   1,    11.457,     3.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16179,'1 ',1,  12,   1,    12.011,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16179,'2 ',1,  12,   1,     9.401,     4.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16180,'1 ',1,  12,   1,    30.209,    12.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16181,'1 ',1,  12,   1,    18.158,     5.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16181,'2 ',1,  12,   1,    12.011,     2.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16183,'1 ',1,  12,   1,    18.158,     1.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16184,'1 ',1,  12,   1,    45.742,     6.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16185,'1 ',1,  12,   1,    51.397,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16187,'1 ',1,  12,   1,    29.097,    10.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16188,'1 ',1,  12,   1,    30.191,    14.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16188,'2 ',1,  12,   1,     0.025,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16189,'1 ',1,  12,   1,    30.191,    19.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16189,'2 ',1,  12,   1,    14.230,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16191,'1 ',1,  12,   1,    57.861,    14.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16193,'1 ',1,  12,   1,    30.191,    14.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16193,'2 ',1,  12,   1,     0.108,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16194,'1 ',1,  12,   1,    40.519,     7.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16196,'1 ',1,  12,   1,    35.695,     6.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16197,'1 ',1,  12,   1,    28.351,    16.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16199,'1 ',1,  12,   1,    28.351,     5.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16201,'1 ',1,  12,   1,    13.880,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16202,'1 ',1,  12,   1,    90.554,    21.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16204,'1 ',1,  12,   1,    18.446,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16205,'1 ',1,  12,   1,     8.393,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16206,'1 ',1,  12,   1,     5.481,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16207,'1 ',1,  12,   1,    13.864,     5.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16207,'2 ',1,  12,   1,     2.480,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16208,'1 ',1,  12,   1,    13.864,     5.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16209,'1 ',1,  12,   1,    54.106,     8.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16210,'1 ',1,  12,   1,    34.294,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16212,'1 ',1,  12,   1,    11.431,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16217,'1 ',1,  12,   1,    14.492,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16217,'2 ',1,  12,   1,    12.179,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16218,'1 ',1,  12,   1,    14.492,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16218,'2 ',1,  12,   1,    12.179,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16219,'1 ',1,  12,   1,    33.272,    10.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16221,'1 ',1,  12,   1,    14.492,     3.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16222,'1 ',1,  12,   1,    30.770,     4.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16224,'1 ',1,  12,   1,    30.770,     5.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16226,'1 ',1,  12,   1,    18.143,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16227,'1 ',1,  12,   1,    21.551,     4.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16229,'1 ',1,  12,   1,     9.390,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16229,'2 ',1,  12,   1,     1.704,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16230,'1 ',1,  12,   1,    18.536,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16231,'1 ',1,  12,   1,    12.179,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16232,'1 ',1,  12,   1,    18.203,     3.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16233,'1 ',1,  12,   1,    28.543,    11.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16235,'1 ',1,  12,   1,    17.581,     6.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16237,'1 ',1,  12,   1,    17.581,     3.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16237,'2 ',1,  12,   1,     8.393,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16238,'1 ',1,  12,   1,     8.115,     3.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16239,'1 ',1,  12,   1,    27.158,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16240,'1 ',1,  12,   1,    12.405,     3.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16249,'1 ',1,  12,   1,     9.069,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16251,'1 ',1,  12,   1,     1.792,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16256,'1 ',1,  12,   1,     0.108,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16258,'1 ',1,  12,   1,     9.401,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16298,'1 ',1,  13,   1,    31.418,    12.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16300,'1 ',1,  13,   1,    34.524,    18.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16302,'1 ',1,  13,   1,    32.138,     3.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16303,'1 ',1,  13,   1,    33.360,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16304,'1 ',1,  13,   1,     7.541,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16305,'1 ',1,  13,   1,    19.108,     3.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16306,'1 ',1,  13,   1,    17.003,     4.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16307,'1 ',1,  13,   1,    15.711,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16308,'1 ',1,  13,   1,    20.561,     7.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16309,'1 ',1,  13,   1,     3.601,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16311,'1 ',1,  13,   1,    31.548,     4.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16313,'1 ',1,  13,   1,    25.624,     9.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16315,'1 ',1,  13,   1,    38.564,    10.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16320,'1 ',1,  13,   1,    25.624,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16321,'1 ',1,  13,   1,    21.113,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16322,'1 ',1,  13,   1,    21.113,     6.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16325,'1 ',1,  13,   1,    35.107,    11.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16326,'1 ',1,  13,   1,    25.964,     9.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16327,'1 ',1,  13,   1,    13.995,     9.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16329,'1 ',1,  13,   1,    15.375,     5.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16330,'1 ',1,  13,   1,    27.787,    10.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16332,'1 ',1,  13,   1,    28.863,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16333,'1 ',1,  13,   1,    26.378,     9.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16334,'1 ',1,  13,   1,    23.398,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16335,'1 ',1,  13,   1,    34.382,    15.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16337,'1 ',1,  13,   1,    22.692,     5.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16338,'1 ',1,  13,   1,    34.474,     3.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16339,'1 ',1,  13,   1,    17.594,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16340,'1 ',1,  13,   1,    17.594,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16341,'1 ',1,  13,   1,    10.327,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16342,'1 ',1,  13,   1,    23.395,     8.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16344,'1 ',1,  13,   1,    11.176,     3.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16345,'1 ',1,  13,   1,    14.381,     4.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16346,'1 ',1,  13,   1,    14.859,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16347,'1 ',1,  13,   1,    20.750,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16348,'1 ',1,  13,   1,    14.381,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16349,'1 ',1,  13,   1,     9.418,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16352,'1 ',1,  13,   1,    20.383,     5.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16353,'1 ',1,  13,   1,    20.383,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16354,'1 ',1,  13,   1,    40.766,     8.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16355,'1 ',1,  13,   1,    29.956,     9.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16357,'1 ',1,  13,   1,    29.956,    14.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16358,'1 ',1,  13,   1,    71.601,    29.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16359,'1 ',1,  13,   1,    29.956,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16360,'1 ',1,  13,   1,    29.956,     5.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16361,'1 ',1,  13,   1,    33.674,    21.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16362,'1 ',1,  13,   1,    38.859,     8.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16364,'1 ',1,  13,   1,    13.702,     5.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16366,'1 ',1,  13,   1,    30.177,     5.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16372,'1 ',1,  13,   1,    35.921,    12.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16374,'1 ',1,  13,   1,    35.751,    12.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16375,'1 ',1,  13,   1,    21.252,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16376,'1 ',1,  13,   1,    14.745,     2.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16377,'1 ',1,  13,   1,     8.951,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16378,'1 ',1,  13,   1,    40.833,    10.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16381,'1 ',1,  13,   1,    42.527,    13.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16386,'1 ',1,  13,   1,    48.670,     7.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16389,'1 ',1,  13,   1,    47.796,    21.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16391,'1 ',1,  13,   1,    33.801,     8.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16392,'1 ',1,  13,   1,    52.732,    15.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16393,'1 ',1,  13,   1,    22.239,    11.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16395,'1 ',1,  13,   1,    22.239,     8.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16396,'1 ',1,  13,   1,    40.866,    16.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16397,'1 ',1,  13,   1,    18.627,     4.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16399,'1 ',1,  13,   1,    43.687,    26.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16400,'1 ',1,  13,   1,    18.627,     7.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16401,'1 ',1,  13,   1,    10.238,     1.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16403,'1 ',1,  13,   1,    28.372,    18.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16404,'1 ',1,  13,   1,    40.474,    13.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16406,'1 ',1,  13,   1,    39.634,     5.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16407,'1 ',1,  13,   1,    50.917,     8.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16409,'1 ',1,  13,   1,    28.372,     4.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16410,'1 ',1,  13,   1,    35.447,    11.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16411,'1 ',1,  13,   1,    24.553,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16412,'1 ',1,  13,   1,    13.295,     3.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16413,'1 ',1,  13,   1,    32.636,    11.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16414,'1 ',1,  13,   1,    53.890,    28.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16416,'1 ',1,  13,   1,    33.570,     8.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16417,'1 ',1,  13,   1,    34.171,    15.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16418,'1 ',1,  13,   1,    33.570,     5.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16420,'1 ',1,  13,   1,    47.696,    16.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16421,'1 ',1,  13,   1,    90.355,    22.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16422,'1 ',1,  13,   1,    34.449,    14.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16423,'1 ',1,  13,   1,    27.417,     8.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16425,'1 ',1,  13,   1,    57.685,    13.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16426,'1 ',1,  13,   1,    27.417,     4.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16427,'1 ',1,  13,   1,    25.229,    14.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16428,'1 ',1,  13,   1,    28.210,    18.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16430,'1 ',1,  13,   1,    34.427,    15.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16432,'1 ',1,  13,   1,    26.548,     6.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16434,'1 ',1,  13,   1,    26.548,    10.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16436,'1 ',1,  13,   1,    26.548,     6.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16438,'1 ',1,  13,   1,    45.007,    26.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16440,'1 ',1,  13,   1,    27.303,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16442,'1 ',1,  13,   1,    23.733,     3.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16444,'1 ',1,  13,   1,    16.988,     7.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16445,'1 ',1,  13,   1,    31.129,     9.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16447,'1 ',1,  13,   1,    31.129,    10.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16448,'1 ',1,  13,   1,    31.129,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16450,'1 ',1,  13,   1,    31.129,     8.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16452,'1 ',1,  13,   1,    59.414,    15.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16453,'1 ',1,  13,   1,    47.842,    15.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16454,'1 ',1,  13,   1,    41.043,     5.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16455,'1 ',1,  13,   1,    53.608,    18.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16461,'1 ',1,  13,   1,    62.465,    12.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16463,'1 ',1,  13,   1,    29.402,     7.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16464,'1 ',1,  13,   1,    29.966,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16466,'1 ',1,  13,   1,    38.125,    10.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16468,'1 ',1,  13,   1,    38.407,     6.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16469,'1 ',1,  13,   1,     6.147,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16470,'1 ',1,  13,   1,    45.318,     8.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16472,'1 ',1,  13,   1,    31.137,    17.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16474,'1 ',1,  13,   1,    38.961,    16.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16475,'1 ',1,  13,   1,    40.150,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16476,'1 ',1,  13,   1,    55.068,    19.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16477,'1 ',1,  13,   1,    23.390,     9.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16482,'1 ',1,  13,   1,    23.390,     5.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16484,'1 ',1,  13,   1,    23.390,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16485,'1 ',1,  13,   1,    23.390,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16488,'1 ',1,  13,   1,    10.521,     4.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16489,'1 ',1,  13,   1,    10.521,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16495,'1 ',1,  13,   1,    11.279,     4.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16496,'1 ',1,  13,   1,    29.258,     9.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16498,'1 ',1,  13,   1,    28.105,    13.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16499,'1 ',1,  13,   1,    25.434,    19.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16500,'1 ',1,  13,   1,    10.928,     3.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16501,'1 ',1,  13,   1,    10.928,     5.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16503,'1 ',1,  13,   1,    25.860,     6.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16505,'1 ',1,  13,   1,    27.438,    10.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16507,'1 ',1,  13,   1,    27.341,     6.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16509,'1 ',1,  13,   1,    55.291,     9.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16513,'1 ',1,  13,   1,    26.836,    10.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16515,'1 ',1,  13,   1,    44.913,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16516,'1 ',1,  13,   1,    47.802,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16517,'1 ',1,  13,   1,    47.802,     7.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16518,'1 ',1,  13,   1,    30.008,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16520,'1 ',1,  13,   1,    30.470,     9.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16522,'1 ',1,  13,   1,    30.008,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16523,'1 ',1,  13,   1,    30.008,     7.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16524,'1 ',1,  13,   1,    16.093,     5.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16525,'1 ',1,  13,   1,    16.145,     5.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16527,'1 ',1,  13,   1,    38.922,     6.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16528,'1 ',1,  13,   1,    99.678,    15.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16529,'1 ',1,  13,   1,    39.181,    10.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16530,'1 ',1,  13,   1,    62.947,    11.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16531,'1 ',1,  13,   1,    11.906,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16533,'1 ',1,  13,   1,    12.003,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16534,'1 ',1,  13,   1,    20.374,    16.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16536,'1 ',1,  13,   1,    11.305,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16542,'1 ',1,  13,   1,    24.119,     9.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16544,'1 ',1,  13,   1,    23.657,     5.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16545,'1 ',1,  13,   1,    74.589,    15.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16547,'1 ',1,  13,   1,    23.657,     5.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16548,'1 ',1,  13,   1,    20.924,     4.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16549,'1 ',1,  13,   1,    20.924,     4.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16550,'1 ',1,  13,   1,    35.350,     7.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16551,'1 ',1,  13,   1,    23.562,     5.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16552,'1 ',1,  13,   1,    23.562,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16553,'1 ',1,  13,   1,    24.024,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16554,'1 ',1,  13,   1,    34.083,     6.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16556,'1 ',1,  13,   1,     8.722,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16558,'1 ',1,  13,   1,    25.432,     7.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16559,'1 ',1,  13,   1,    40.919,    11.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16561,'1 ',1,  13,   1,    25.234,    12.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16562,'1 ',1,  13,   1,     5.106,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16563,'1 ',1,  13,   1,     7.676,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16565,'1 ',1,  13,   1,    24.141,     9.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16566,'1 ',1,  13,   1,    24.141,     4.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16568,'1 ',1,  13,   1,    32.792,    14.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16569,'1 ',1,  13,   1,    17.347,     5.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16572,'1 ',1,  13,   1,    15.925,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16573,'1 ',1,  13,   1,    44.033,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16575,'1 ',1,  13,   1,    36.227,     4.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16576,'1 ',1,  13,   1,    34.669,    13.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16577,'1 ',1,  13,   1,    44.173,    22.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16580,'1 ',1,  13,   1,    22.370,     4.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16581,'1 ',1,  13,   1,    60.092,    19.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16582,'1 ',1,  13,   1,    65.224,     6.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16583,'1 ',1,  13,   1,    61.893,    13.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16585,'1 ',1,  13,   1,    69.779,    21.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16590,'1 ',1,  13,   1,    27.786,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16591,'1 ',1,  13,   1,    27.786,    14.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16592,'1 ',1,  13,   1,    59.737,    33.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16593,'1 ',1,  13,   1,    53.015,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16595,'1 ',1,  13,   1,    47.869,    22.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16597,'1 ',1,  13,   1,    32.734,    10.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16598,'1 ',1,  13,   1,    18.390,     6.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16600,'1 ',1,  13,   1,    54.881,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16601,'1 ',1,  13,   1,    23.622,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16603,'1 ',1,  13,   1,    46.811,    11.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16604,'1 ',1,  13,   1,    23.414,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16605,'1 ',1,  13,   1,    17.479,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16606,'1 ',1,  13,   1,    18.016,     7.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16607,'1 ',1,  13,   1,    18.987,     5.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16609,'1 ',1,  13,   1,    12.376,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16610,'1 ',1,  13,   1,    24.990,    13.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16612,'1 ',1,  13,   1,    13.231,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16613,'1 ',1,  13,   1,    23.746,    11.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16615,'1 ',1,  13,   1,    13.231,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16616,'1 ',1,  13,   1,    52.092,    31.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16617,'1 ',1,  13,   1,    20.305,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16618,'1 ',1,  13,   1,    13.872,    10.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16619,'1 ',1,  13,   1,    10.272,     2.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16619,'2 ',1,  13,   1,     0.243,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16620,'1 ',1,  13,   1,     6.018,     1.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16620,'2 ',1,  13,   1,     3.600,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16621,'1 ',1,  13,   1,    17.867,     2.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16622,'1 ',1,  13,   1,    24.959,     5.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16623,'1 ',1,  13,   1,     5.908,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16624,'1 ',1,  13,   1,     5.908,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16624,'2 ',1,  13,   1,     4.658,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16625,'1 ',1,  13,   1,     5.908,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16626,'1 ',1,  13,   1,     4.099,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16626,'2 ',1,  13,   1,     1.103,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16627,'1 ',1,  13,   1,     7.987,     6.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16629,'1 ',1,  13,   1,     5.638,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16630,'1 ',1,  13,   1,     4.990,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16631,'1 ',1,  13,   1,     9.905,     5.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16633,'1 ',1,  13,   1,     9.905,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16634,'1 ',1,  13,   1,    20.620,     4.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16635,'1 ',1,  13,   1,    20.620,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16640,'1 ',1,  13,   1,    37.609,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16641,'1 ',1,  13,   1,    20.620,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16642,'1 ',1,  13,   1,     5.334,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16643,'1 ',1,  13,   1,     5.334,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16643,'2 ',1,  13,   1,     4.911,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16644,'1 ',1,  13,   1,     5.334,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16645,'1 ',1,  13,   1,    33.753,     9.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16646,'1 ',1,  13,   1,    26.464,    10.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16647,'1 ',1,  13,   1,    26.464,    10.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16647,'2 ',1,  13,   1,     0.747,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16648,'1 ',1,  13,   1,     9.944,     2.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16649,'1 ',1,  13,   1,     9.944,     3.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16650,'1 ',1,  13,   1,     9.944,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16652,'1 ',1,  13,   1,     4.911,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16652,'2 ',1,  13,   1,     2.823,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16653,'1 ',1,  13,   1,    10.610,     2.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16659,'1 ',1,  13,   1,    25.752,    13.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16659,'2 ',1,  13,   1,     9.905,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16660,'1 ',1,  13,   1,    25.752,    11.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16660,'2 ',1,  13,   1,     2.205,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16661,'1 ',1,  13,   1,    25.752,    11.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16662,'1 ',1,  13,   1,    25.752,    10.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16665,'1 ',1,  13,   1,    14.113,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16665,'2 ',1,  13,   1,    14.113,     5.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16666,'1 ',1,  13,   1,    14.113,     4.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16668,'1 ',1,  13,   1,    14.113,     4.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16669,'1 ',1,  13,   1,     8.220,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16669,'2 ',1,  13,   1,     2.264,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16670,'1 ',1,  13,   1,     8.220,     6.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16670,'2 ',1,  13,   1,     1.966,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16671,'1 ',1,  13,   1,     3.150,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16672,'1 ',1,  13,   1,     3.984,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16674,'1 ',1,  13,   1,     8.408,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16676,'1 ',1,  13,   1,    12.086,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16679,'1 ',1,  13,   1,    31.292,    14.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16680,'1 ',1,  13,   1,     0.239,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16681,'1 ',1,  13,   1,    31.019,    10.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16682,'1 ',1,  13,   1,    31.292,    15.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16683,'1 ',1,  13,   1,     0.034,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16684,'1 ',1,  13,   1,    31.019,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16685,'1 ',1,  13,   1,    16.800,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16686,'1 ',1,  13,   1,    15.314,     5.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16687,'1 ',1,  13,   1,    11.073,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16687,'2 ',1,  13,   1,     0.711,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16688,'1 ',1,  13,   1,     5.289,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16689,'1 ',1,  13,   1,    11.073,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16690,'1 ',1,  13,   1,     9.976,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16691,'1 ',1,  13,   1,    17.863,     5.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16693,'1 ',1,  13,   1,     6.744,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16694,'1 ',1,  13,   1,    10.234,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16694,'2 ',1,  13,   1,     2.344,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16695,'1 ',1,  13,   1,    10.234,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16695,'2 ',1,  13,   1,     6.744,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16696,'1 ',1,  13,   1,    10.234,     4.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16697,'1 ',1,  13,   1,    11.030,     5.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16698,'1 ',1,  13,   1,     2.552,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16699,'1 ',1,  13,   1,    11.030,     2.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16701,'1 ',1,  13,   1,    11.030,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16701,'2 ',1,  13,   1,     0.855,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16703,'1 ',1,  13,   1,     5.447,     2.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16704,'1 ',1,  13,   1,     5.447,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16704,'2 ',1,  13,   1,     0.794,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16705,'1 ',1,  13,   1,     7.032,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16706,'1 ',1,  13,   1,     4.557,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16706,'2 ',1,  13,   1,     1.003,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16707,'1 ',1,  13,   1,    12.851,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16708,'1 ',1,  13,   1,    11.796,     2.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16709,'1 ',1,  13,   1,     5.043,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16709,'2 ',1,  13,   1,     0.243,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16710,'1 ',1,  13,   1,    28.610,     3.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16711,'1 ',1,  13,   1,     9.707,     4.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16711,'2 ',1,  13,   1,     2.729,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16713,'1 ',1,  13,   1,    18.675,     9.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16715,'1 ',1,  13,   1,    13.176,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16716,'1 ',1,  13,   1,    13.176,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16718,'1 ',1,  13,   1,    13.176,     4.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16719,'1 ',1,  13,   1,    16.390,     2.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16720,'1 ',1,  13,   1,    16.390,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16721,'1 ',1,  13,   1,    16.390,     3.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16722,'1 ',1,  13,   1,    21.637,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16725,'1 ',1,  13,   1,     7.481,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16727,'1 ',1,  13,   1,     2.778,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16727,'2 ',1,  13,   1,     0.323,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16728,'1 ',1,  13,   1,    16.849,     5.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16728,'2 ',1,  13,   1,     1.554,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16729,'1 ',1,  13,   1,    16.849,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16730,'1 ',1,  13,   1,    16.849,     3.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16732,'1 ',1,  13,   1,    17.406,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16733,'1 ',1,  13,   1,    19.585,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16735,'1 ',1,  13,   1,    40.573,    12.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16736,'1 ',1,  13,   1,    20.204,     4.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16736,'2 ',1,  13,   1,    17.406,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16742,'1 ',1,  13,   1,    35.001,     4.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16743,'1 ',1,  13,   1,    23.313,     4.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16744,'1 ',1,  13,   1,    38.436,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16747,'1 ',1,  13,   1,    27.011,     9.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16748,'1 ',1,  13,   1,    26.889,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16750,'1 ',1,  13,   1,    83.585,    27.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16751,'1 ',1,  13,   1,    29.222,     9.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16752,'1 ',1,  13,   1,    29.222,     7.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16752,'2 ',1,  13,   1,     5.055,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16753,'1 ',1,  13,   1,    89.511,    33.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16754,'1 ',1,  13,   1,    68.215,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16755,'1 ',1,  13,   1,    53.411,     9.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16757,'1 ',1,  13,   1,    18.452,    14.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16758,'1 ',1,  13,   1,    26.119,     2.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16759,'1 ',1,  13,   1,    29.451,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16760,'1 ',1,  13,   1,    20.497,     3.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16762,'1 ',1,  13,   1,    39.255,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16763,'1 ',1,  13,   1,    50.293,    13.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16764,'1 ',1,  13,   1,    26.780,     3.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16764,'2 ',1,  13,   1,    13.290,     8.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16766,'1 ',1,  13,   1,    39.989,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16767,'1 ',1,  13,   1,    30.517,    11.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16768,'1 ',1,  13,   1,   102.718,    29.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16769,'1 ',1,  13,   1,    32.663,     8.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16769,'2 ',1,  13,   1,    12.475,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16770,'1 ',1,  13,   1,    54.121,    20.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16771,'1 ',1,  13,   1,    86.423,    22.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16773,'1 ',1,  13,   1,    74.084,    15.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16774,'1 ',1,  13,   1,    36.299,    15.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16775,'1 ',1,  13,   1,    83.242,    33.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16778,'1 ',1,  13,   1,    22.882,     6.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16779,'1 ',1,  13,   1,    30.332,     4.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16779,'2 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16781,'1 ',1,  13,   1,    52.532,    15.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16782,'1 ',1,  13,   1,    30.332,     9.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16783,'1 ',1,  13,   1,    30.332,     2.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16784,'1 ',1,  13,   1,    30.332,    11.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16785,'1 ',1,  13,   1,    34.644,     6.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16787,'1 ',1,  13,   1,    27.824,    11.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16787,'2 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16789,'1 ',1,  13,   1,    27.824,     9.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16791,'1 ',1,  13,   1,    27.824,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16791,'2 ',1,  13,   1,     5.311,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16792,'1 ',1,  13,   1,    27.824,    11.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16793,'1 ',1,  13,   1,    21.374,    11.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16794,'1 ',1,  13,   1,    46.221,    25.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16795,'1 ',1,  13,   1,    24.868,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16796,'1 ',1,  13,   1,    24.868,     7.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16797,'1 ',1,  13,   1,    24.868,    11.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16797,'2 ',1,  13,   1,    21.316,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16798,'1 ',1,  13,   1,    22.016,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16799,'1 ',1,  13,   1,    66.128,     9.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16801,'1 ',1,  13,   1,    15.640,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16803,'1 ',1,  13,   1,    14.966,     5.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16804,'1 ',1,  13,   1,    13.959,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16805,'1 ',1,  13,   1,    12.088,     4.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16805,'2 ',1,  13,   1,     0.409,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16806,'1 ',1,  13,   1,    11.684,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16807,'1 ',1,  13,   1,    11.296,     3.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16809,'1 ',1,  13,   1,     5.560,     2.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16810,'1 ',1,  13,   1,     5.560,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16811,'1 ',1,  13,   1,    10.335,     7.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16812,'1 ',1,  13,   1,    12.211,     4.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16812,'2 ',1,  13,   1,     9.728,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16813,'1 ',1,  13,   1,    11.898,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16814,'1 ',1,  13,   1,     5.441,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16815,'1 ',1,  13,   1,    24.617,    13.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16816,'1 ',1,  13,   1,     2.181,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16817,'1 ',1,  13,   1,    24.617,     3.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16818,'1 ',1,  13,   1,    24.617,     9.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16818,'2 ',1,  13,   1,     0.007,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16820,'1 ',1,  13,   1,    24.617,     3.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16820,'2 ',1,  13,   1,    10.846,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16821,'1 ',1,  13,   1,    27.096,     8.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16823,'1 ',1,  13,   1,    54.284,    18.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16825,'1 ',1,  13,   1,    32.266,    12.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16827,'1 ',1,  13,   1,    25.650,    11.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16829,'1 ',1,  13,   1,    33.640,     7.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16830,'1 ',1,  13,   1,    22.916,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16831,'1 ',1,  13,   1,    22.916,     7.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16831,'2 ',1,  13,   1,     0.241,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16832,'1 ',1,  13,   1,    12.446,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16834,'1 ',1,  13,   1,    63.855,    12.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16835,'1 ',1,  13,   1,    18.369,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16836,'1 ',1,  13,   1,    15.746,     8.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16837,'1 ',1,  13,   1,     4.577,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16837,'2 ',1,  13,   1,     3.359,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16838,'1 ',1,  13,   1,    13.696,     2.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16839,'1 ',1,  13,   1,    14.723,     4.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16840,'1 ',1,  13,   1,    10.449,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16841,'1 ',1,  13,   1,    10.449,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16842,'1 ',1,  13,   1,    10.846,     5.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16842,'2 ',1,  13,   1,     4.803,     3.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16843,'1 ',1,  13,   1,    16.733,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16845,'1 ',1,  13,   1,    12.953,     5.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16846,'1 ',1,  13,   1,    18.646,     6.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16847,'1 ',1,  13,   1,    10.808,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16847,'2 ',1,  13,   1,     1.017,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16848,'1 ',1,  13,   1,    10.808,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16848,'2 ',1,  13,   1,    10.808,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16849,'1 ',1,  13,   1,    24.203,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16850,'1 ',1,  13,   1,     9.091,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16851,'1 ',1,  13,   1,     5.558,     3.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16853,'1 ',1,  13,   1,     8.142,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16854,'1 ',1,  13,   1,    11.629,     2.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16855,'1 ',1,  13,   1,    16.076,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16856,'1 ',1,  13,   1,    13.200,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16857,'1 ',1,  13,   1,    13.200,    10.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16858,'1 ',1,  13,   1,     5.007,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16859,'1 ',1,  13,   1,     5.033,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16860,'1 ',1,  13,   1,    14.987,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16861,'1 ',1,  13,   1,    14.987,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16861,'2 ',1,  13,   1,     3.150,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16862,'1 ',1,  13,   1,    26.599,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16863,'1 ',1,  13,   1,    27.375,     8.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16864,'1 ',1,  13,   1,    20.762,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16866,'1 ',1,  13,   1,    20.762,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16867,'1 ',1,  13,   1,    20.762,     4.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16869,'1 ',1,  13,   1,    32.301,     8.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16871,'1 ',1,  13,   1,    25.143,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16872,'1 ',1,  13,   1,    25.143,     9.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16874,'1 ',1,  13,   1,    25.143,     8.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16875,'1 ',1,  13,   1,    25.143,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16876,'1 ',1,  13,   1,    19.365,     8.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16876,'2 ',1,  13,   1,     2.239,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16877,'1 ',1,  13,   1,    19.365,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16878,'1 ',1,  13,   1,    19.365,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16878,'2 ',1,  13,   1,     5.069,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16879,'1 ',1,  13,   1,    19.365,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16879,'2 ',1,  13,   1,     3.218,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16881,'1 ',1,  13,   1,    17.033,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16882,'1 ',1,  13,   1,    17.033,     4.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16884,'1 ',1,  13,   1,    17.033,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16885,'1 ',1,  13,   1,    17.033,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16885,'2 ',1,  13,   1,     0.097,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16886,'1 ',1,  13,   1,    20.268,     6.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16887,'1 ',1,  13,   1,    11.042,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16887,'2 ',1,  13,   1,     4.327,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16888,'1 ',1,  13,   1,    11.042,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16888,'2 ',1,  13,   1,     0.259,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16889,'1 ',1,  13,   1,    12.696,     3.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16891,'1 ',1,  13,   1,    12.696,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16892,'1 ',1,  13,   1,    28.192,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16894,'1 ',1,  13,   1,    12.696,     4.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16894,'2 ',1,  13,   1,     0.333,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16896,'1 ',1,  13,   1,    16.818,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16901,'1 ',1,  13,   1,    20.810,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16903,'1 ',1,  13,   1,    19.458,     7.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16905,'1 ',1,  13,   1,     7.116,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16905,'2 ',1,  13,   1,     7.116,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16906,'1 ',1,  13,   1,    12.016,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16907,'1 ',1,  13,   1,     6.012,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16908,'1 ',1,  13,   1,    16.502,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16909,'1 ',1,  13,   1,    18.872,     5.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16910,'1 ',1,  13,   1,    21.045,     6.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16911,'1 ',1,  13,   1,    33.408,     9.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16912,'1 ',1,  13,   1,    29.089,    18.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16914,'1 ',1,  13,   1,    29.089,     6.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16916,'1 ',1,  13,   1,    29.089,     3.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16916,'2 ',1,  13,   1,    26.548,    12.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16917,'1 ',1,  13,   1,    29.089,    12.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16918,'1 ',1,  13,   1,    10.518,     4.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16919,'1 ',1,  13,   1,    26.706,     4.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16920,'1 ',1,  13,   1,    26.706,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16920,'2 ',1,  13,   1,    13.111,     2.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16922,'1 ',1,  13,   1,    26.706,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16923,'1 ',1,  13,   1,    26.706,    14.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16923,'2 ',1,  13,   1,    18.266,     6.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16924,'1 ',1,  13,   1,    18.375,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16927,'1 ',1,  13,   1,    31.694,    19.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16929,'1 ',1,  13,   1,    26.558,     9.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16929,'2 ',1,  13,   1,    10.518,     3.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16930,'1 ',1,  13,   1,    63.656,    18.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16932,'1 ',1,  13,   1,    26.558,     7.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16934,'1 ',1,  13,   1,    20.208,     5.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16936,'1 ',1,  13,   1,    20.208,     7.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16939,'1 ',1,  13,   1,    20.208,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16941,'1 ',1,  13,   1,    20.208,     9.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16941,'2 ',1,  13,   1,     0.002,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16943,'1 ',1,  13,   1,    16.521,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16945,'1 ',1,  13,   1,    11.953,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16947,'1 ',1,  13,   1,    11.953,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16953,'1 ',1,  13,   1,     9.267,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16954,'1 ',1,  13,   1,     6.971,     1.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16955,'1 ',1,  13,   1,     2.467,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16955,'2 ',1,  13,   1,     2.467,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16956,'1 ',1,  13,   1,    18.266,     7.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16956,'2 ',1,  13,   1,    10.518,     7.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16957,'1 ',1,  13,   1,    41.711,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16958,'1 ',1,  13,   1,    25.277,     3.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16958,'2 ',1,  13,   1,     0.237,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16959,'1 ',1,  13,   1,    44.713,    18.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16961,'1 ',1,  13,   1,    74.337,    10.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16962,'1 ',1,  13,   1,    25.277,     8.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16963,'1 ',1,  13,   1,    10.101,     2.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16964,'1 ',1,  13,   1,    29.886,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16965,'1 ',1,  13,   1,    30.979,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16967,'1 ',1,  13,   1,    13.198,     4.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16968,'1 ',1,  13,   1,    20.285,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16970,'1 ',1,  13,   1,    22.347,    11.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16971,'1 ',1,  13,   1,    13.294,     4.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16971,'2 ',1,  13,   1,    13.079,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16972,'1 ',1,  13,   1,    23.939,    11.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16972,'2 ',1,  13,   1,     1.825,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16973,'1 ',1,  13,   1,    23.939,     5.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16975,'1 ',1,  13,   1,    23.939,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16978,'1 ',1,  13,   1,    34.845,     9.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16980,'1 ',1,  13,   1,    34.845,     7.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16983,'1 ',1,  13,   1,    75.050,    12.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16984,'1 ',1,  13,   1,    34.845,    15.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16984,'2 ',1,  13,   1,     0.418,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16986,'1 ',1,  13,   1,    34.845,    10.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16987,'1 ',1,  13,   1,    16.991,     7.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16988,'1 ',1,  13,   1,    20.963,     4.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16989,'1 ',1,  13,   1,    16.991,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16989,'2 ',1,  13,   1,    13.294,     3.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16990,'1 ',1,  13,   1,    13.079,     4.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16991,'1 ',1,  13,   1,    13.079,     5.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16992,'1 ',1,  13,   1,    32.011,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16994,'1 ',1,  13,   1,    32.011,     6.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16994,'2 ',1,  13,   1,     0.132,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16995,'1 ',1,  13,   1,    32.011,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16995,'2 ',1,  13,   1,     0.418,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16996,'1 ',1,  13,   1,    32.011,     7.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16996,'2 ',1,  13,   1,    17.783,     2.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16998,'1 ',1,  13,   1,    32.011,    13.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16999,'1 ',1,  13,   1,    17.783,     6.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17000,'1 ',1,  13,   1,    39.722,    14.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17002,'1 ',1,  13,   1,    46.573,    14.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17004,'1 ',1,  13,   1,    21.998,     6.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17004,'2 ',1,  13,   1,     9.418,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17005,'1 ',1,  13,   1,    43.252,    11.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17006,'1 ',1,  13,   1,    54.514,    14.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17007,'1 ',1,  13,   1,    23.214,     3.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17008,'1 ',1,  13,   1,    23.214,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17009,'1 ',1,  13,   1,    41.548,    10.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17012,'1 ',1,  13,   1,    32.063,    20.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17014,'1 ',1,  13,   1,    17.413,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17015,'1 ',1,  13,   1,    17.413,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17016,'1 ',1,  13,   1,     7.173,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17018,'1 ',1,  13,   1,     7.677,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17020,'1 ',1,  13,   1,     1.825,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17021,'1 ',1,  13,   1,    27.683,    10.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17022,'1 ',1,  13,   1,    46.882,    10.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17024,'1 ',1,  13,   1,    27.683,    12.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17025,'1 ',1,  13,   1,    27.683,     6.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17026,'1 ',1,  13,   1,    27.683,     8.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17026,'2 ',1,  13,   1,     5.384,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17027,'1 ',1,  13,   1,    25.858,     1.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17028,'1 ',1,  13,   1,    25.858,     9.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17029,'1 ',1,  13,   1,    25.858,     7.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17029,'2 ',1,  13,   1,    23.939,     5.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17030,'1 ',1,  13,   1,    25.858,     9.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17031,'1 ',1,  13,   1,    28.155,    13.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17032,'1 ',1,  13,   1,    28.155,     4.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17033,'1 ',1,  13,   1,    28.155,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17033,'2 ',1,  13,   1,    13.198,     5.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17034,'1 ',1,  13,   1,    62.049,    12.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17035,'1 ',1,  13,   1,    20.697,     3.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17036,'1 ',1,  13,   1,    20.697,    10.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17036,'2 ',1,  13,   1,    12.586,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17037,'1 ',1,  13,   1,    24.295,     6.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17037,'2 ',1,  13,   1,     0.843,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17038,'1 ',1,  13,   1,    50.795,    17.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17040,'1 ',1,  13,   1,    24.295,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17041,'1 ',1,  13,   1,    27.253,     9.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17041,'2 ',1,  13,   1,    19.199,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17043,'1 ',1,  13,   1,    27.253,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17044,'1 ',1,  13,   1,    27.253,     3.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17047,'1 ',1,  13,   1,    45.291,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17050,'1 ',1,  13,   1,    42.626,    26.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17051,'1 ',1,  13,   1,    28.341,    15.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17052,'1 ',1,  13,   1,    67.989,    10.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17054,'1 ',1,  13,   1,   110.799,    26.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17056,'1 ',1,  13,   1,    55.469,    17.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17057,'1 ',1,  13,   1,    30.473,    13.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17058,'1 ',1,  13,   1,    36.100,    10.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17058,'2 ',1,  13,   1,    10.639,     2.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17060,'1 ',1,  13,   1,    69.434,    11.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17061,'1 ',1,  13,   1,    36.100,     6.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17061,'2 ',1,  13,   1,    17.413,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17063,'1 ',1,  13,   1,    36.100,    12.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17063,'2 ',1,  13,   1,     0.843,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17064,'1 ',1,  13,   1,    36.100,    10.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17065,'1 ',1,  13,   1,    26.118,     7.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17065,'2 ',1,  13,   1,     1.758,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17066,'1 ',1,  13,   1,    26.118,     8.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17066,'2 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17068,'1 ',1,  13,   1,    65.266,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17069,'1 ',1,  13,   1,    38.044,     6.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17070,'1 ',1,  13,   1,    18.401,     7.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17070,'2 ',1,  13,   1,     6.142,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17071,'1 ',1,  13,   1,    18.401,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17071,'2 ',1,  13,   1,    14.669,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17073,'1 ',1,  13,   1,    18.401,     7.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17073,'2 ',1,  13,   1,    17.594,     5.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17078,'1 ',1,  13,   1,    18.401,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17081,'1 ',1,  13,   1,    14.499,     7.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17082,'1 ',1,  13,   1,    14.499,     5.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17082,'2 ',1,  13,   1,     6.464,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17083,'1 ',1,  13,   1,    14.669,    11.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17084,'1 ',1,  13,   1,    18.844,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17089,'1 ',1,  13,   1,    18.844,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17091,'1 ',1,  13,   1,    49.361,    12.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17094,'1 ',1,  13,   1,    26.938,     9.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17095,'1 ',1,  13,   1,    26.938,    14.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17095,'2 ',1,  13,   1,     1.508,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17096,'1 ',1,  13,   1,    24.706,     6.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17098,'1 ',1,  13,   1,    24.706,     2.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17099,'1 ',1,  13,   1,    35.410,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17101,'1 ',1,  13,   1,    24.706,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17101,'2 ',1,  13,   1,     2.552,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17102,'1 ',1,  13,   1,    17.558,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17103,'1 ',1,  13,   1,    20.074,     7.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17104,'1 ',1,  13,   1,    20.074,     2.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17104,'2 ',1,  13,   1,    12.586,     3.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17105,'1 ',1,  13,   1,    30.456,     7.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17106,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17107,'1 ',1,  13,   1,    27.938,     5.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17108,'1 ',1,  13,   1,    72.927,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17109,'1 ',1,  13,   1,    27.938,     4.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17110,'1 ',1,  13,   1,    28.303,    10.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17111,'1 ',1,  13,   1,    28.303,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17114,'1 ',1,  13,   1,    28.303,     8.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17116,'1 ',1,  13,   1,    28.303,    13.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17117,'1 ',1,  13,   1,    28.303,     9.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17117,'2 ',1,  13,   1,     9.116,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17118,'1 ',1,  13,   1,    17.558,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17119,'1 ',1,  13,   1,    17.558,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17119,'2 ',1,  13,   1,     2.765,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17120,'1 ',1,  13,   1,    50.766,    26.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17121,'1 ',1,  13,   1,    31.030,     3.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17121,'2 ',1,  13,   1,    17.818,     4.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17122,'1 ',1,  13,   1,    31.030,     9.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17123,'1 ',1,  13,   1,    31.030,    12.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17123,'2 ',1,  13,   1,    17.818,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17125,'1 ',1,  13,   1,    61.078,     4.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17126,'1 ',1,  13,   1,    24.449,     5.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17126,'2 ',1,  13,   1,     2.765,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17129,'1 ',1,  13,   1,    57.559,     9.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17131,'1 ',1,  13,   1,    26.988,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17133,'1 ',1,  13,   1,    26.988,     5.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17133,'2 ',1,  13,   1,     8.661,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17135,'1 ',1,  13,   1,    26.988,     5.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17135,'2 ',1,  13,   1,    14.669,     2.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17136,'1 ',1,  13,   1,    26.988,     7.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17136,'2 ',1,  13,   1,    20.541,     8.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17137,'1 ',1,  13,   1,    54.220,    11.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17138,'1 ',1,  13,   1,    37.696,     5.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17139,'1 ',1,  13,   1,    20.282,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17140,'1 ',1,  13,   1,    19.845,    12.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17140,'2 ',1,  13,   1,    10.639,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17141,'1 ',1,  13,   1,    19.845,     3.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17141,'2 ',1,  13,   1,     5.311,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17143,'1 ',1,  13,   1,    43.514,     9.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17144,'1 ',1,  13,   1,    14.427,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17144,'2 ',1,  13,   1,     6.142,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17145,'1 ',1,  13,   1,    20.115,     8.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17147,'1 ',1,  13,   1,     2.765,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17148,'1 ',1,  13,   1,    20.115,     9.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17149,'1 ',1,  13,   1,    20.115,     5.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17149,'2 ',1,  13,   1,     2.552,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17150,'1 ',1,  13,   1,    47.172,     8.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17151,'1 ',1,  13,   1,    27.057,     7.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17152,'1 ',1,  13,   1,    45.509,    11.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17154,'1 ',1,  13,   1,    27.057,    14.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17155,'1 ',1,  13,   1,    29.731,     7.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17157,'1 ',1,  13,   1,    29.731,     7.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17159,'1 ',1,  13,   1,    29.731,     9.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17160,'1 ',1,  13,   1,    29.731,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17162,'1 ',1,  13,   1,    30.002,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17165,'1 ',1,  13,   1,    84.877,     4.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17166,'1 ',1,  13,   1,    30.002,     5.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17166,'2 ',1,  13,   1,    18.844,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17168,'1 ',1,  13,   1,    30.002,     9.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17168,'2 ',1,  13,   1,    14.499,     9.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17169,'1 ',1,  13,   1,     9.214,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17169,'2 ',1,  13,   1,     0.103,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17171,'1 ',1,  13,   1,     9.214,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17171,'2 ',1,  13,   1,     9.214,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17172,'1 ',1,  13,   1,     8.154,     3.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17173,'1 ',1,  13,   1,     9.169,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17175,'1 ',1,  13,   1,     9.335,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17176,'1 ',1,  13,   1,     4.589,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17176,'2 ',1,  13,   1,     4.589,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17178,'1 ',1,  13,   1,    14.202,     1.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17179,'1 ',1,  13,   1,    11.447,     3.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17180,'1 ',1,  13,   1,    11.447,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17180,'2 ',1,  13,   1,     5.439,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17181,'1 ',1,  13,   1,    11.447,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17181,'2 ',1,  13,   1,     5.439,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17182,'1 ',1,  13,   1,     9.050,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17183,'1 ',1,  13,   1,     9.996,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17184,'1 ',1,  13,   1,    11.521,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17185,'1 ',1,  13,   1,     5.234,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17187,'1 ',1,  13,   1,     6.803,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17187,'2 ',1,  13,   1,     3.013,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17188,'1 ',1,  13,   1,    14.174,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17191,'1 ',1,  13,   1,    15.191,     6.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17192,'1 ',1,  13,   1,    10.347,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17192,'2 ',1,  13,   1,     3.013,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17193,'1 ',1,  13,   1,    12.248,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17194,'1 ',1,  13,   1,     9.768,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17194,'2 ',1,  13,   1,     5.512,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17195,'1 ',1,  13,   1,     9.768,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17195,'2 ',1,  13,   1,     3.600,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17196,'1 ',1,  13,   1,     5.864,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17197,'1 ',1,  13,   1,     7.735,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17200,'1 ',1,  13,   1,    14.066,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17201,'1 ',1,  13,   1,     9.241,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17201,'2 ',1,  13,   1,     0.498,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17202,'1 ',1,  13,   1,     9.241,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17202,'2 ',1,  13,   1,     0.377,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17203,'1 ',1,  13,   1,     9.241,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17203,'2 ',1,  13,   1,     0.377,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17204,'1 ',1,  13,   1,    14.888,     2.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17205,'1 ',1,  13,   1,    36.060,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17207,'1 ',1,  13,   1,    19.273,     3.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17209,'1 ',1,  13,   1,    23.258,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17210,'1 ',1,  13,   1,    23.781,     9.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17213,'1 ',1,  13,   1,    25.924,    10.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17215,'1 ',1,  13,   1,     4.696,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17216,'1 ',1,  13,   1,    18.125,     8.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17218,'1 ',1,  13,   1,    20.199,     5.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17220,'1 ',1,  13,   1,    33.434,    14.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17221,'1 ',1,  13,   1,     4.567,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17222,'1 ',1,  13,   1,     8.373,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17223,'1 ',1,  13,   1,     8.837,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17226,'1 ',1,  13,   1,    12.387,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17227,'1 ',1,  13,   1,    17.384,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17229,'1 ',1,  13,   1,    34.517,    12.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17230,'1 ',1,  13,   1,    34.517,     7.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17230,'2 ',1,  13,   1,     0.126,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17233,'1 ',1,  13,   1,    70.673,    16.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17234,'1 ',1,  13,   1,    34.517,     2.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17234,'2 ',1,  13,   1,     0.922,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17236,'1 ',1,  13,   1,    32.694,    12.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17238,'1 ',1,  13,   1,    33.374,     7.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17239,'1 ',1,  13,   1,    21.932,     7.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17239,'2 ',1,  13,   1,     0.126,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17240,'1 ',1,  13,   1,    24.293,     6.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17241,'1 ',1,  13,   1,     7.656,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17243,'1 ',1,  13,   1,     3.502,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17243,'2 ',1,  13,   1,     0.957,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17245,'1 ',1,  13,   1,     6.476,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17246,'1 ',1,  13,   1,     8.364,     4.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17247,'1 ',1,  13,   1,     8.587,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17247,'2 ',1,  13,   1,     8.587,     3.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17248,'1 ',1,  13,   1,    15.230,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17249,'1 ',1,  13,   1,    12.696,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17252,'1 ',1,  13,   1,     9.310,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17254,'1 ',1,  13,   1,     6.398,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17255,'1 ',1,  13,   1,     7.582,     1.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17257,'1 ',1,  13,   1,     8.078,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17258,'1 ',1,  13,   1,     7.912,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17260,'1 ',1,  13,   1,    24.801,     3.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17262,'1 ',1,  13,   1,    31.820,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17263,'1 ',1,  13,   1,    21.146,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17264,'1 ',1,  13,   1,    27.191,     9.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17267,'1 ',1,  13,   1,    26.847,    11.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17268,'1 ',1,  13,   1,    26.847,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17268,'2 ',1,  13,   1,     2.055,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17270,'1 ',1,  13,   1,     6.014,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17271,'1 ',1,  13,   1,    26.847,     5.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17272,'1 ',1,  13,   1,    26.847,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17272,'2 ',1,  13,   1,     1.795,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17273,'1 ',1,  13,   1,    15.729,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17273,'2 ',1,  13,   1,     0.800,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17276,'1 ',1,  13,   1,    19.222,     7.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17277,'1 ',1,  13,   1,    16.495,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17279,'1 ',1,  13,   1,    15.729,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17280,'1 ',1,  13,   1,    15.716,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17282,'1 ',1,  13,   1,    10.313,     3.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17282,'2 ',1,  13,   1,     2.652,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17283,'1 ',1,  13,   1,    10.313,     4.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17284,'1 ',1,  13,   1,     6.794,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17285,'1 ',1,  13,   1,     4.677,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17285,'2 ',1,  13,   1,     3.011,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17287,'1 ',1,  13,   1,     5.967,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17522,'1 ',1,  14,   1,     7.562,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17523,'1 ',1,  14,   1,     9.080,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17524,'1 ',1,  14,   1,     5.461,     2.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17526,'1 ',1,  14,   1,    29.532,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17528,'1 ',1,  14,   1,    29.925,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17531,'1 ',1,  14,   1,    29.532,     8.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17532,'1 ',1,  14,   1,    29.532,     4.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17533,'1 ',1,  14,   1,    35.089,     3.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17534,'1 ',1,  14,   1,    25.131,     4.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17535,'1 ',1,  14,   1,    25.131,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17536,'1 ',1,  14,   1,    25.131,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17538,'1 ',1,  14,   1,     9.544,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17539,'1 ',1,  14,   1,    16.395,     8.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17540,'1 ',1,  14,   1,    16.897,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17542,'1 ',1,  14,   1,    20.195,     5.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17543,'1 ',1,  14,   1,    16.395,     3.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17545,'1 ',1,  14,   1,    12.338,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17546,'1 ',1,  14,   1,    12.338,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17547,'1 ',1,  14,   1,    16.662,     4.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17548,'1 ',1,  14,   1,    21.848,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17550,'1 ',1,  14,   1,    23.138,    12.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17551,'1 ',1,  14,   1,     7.304,     2.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17553,'1 ',1,  14,   1,     6.151,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17554,'1 ',1,  14,   1,     4.999,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17555,'1 ',1,  14,   1,     8.809,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17556,'1 ',1,  14,   1,     8.356,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17557,'1 ',1,  14,   1,     8.356,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17558,'1 ',1,  14,   1,    16.750,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17559,'1 ',1,  14,   1,    10.109,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17561,'1 ',1,  14,   1,    10.109,     1.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17562,'1 ',1,  14,   1,    12.774,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17564,'1 ',1,  14,   1,    18.385,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17565,'1 ',1,  14,   1,     5.547,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17570,'1 ',1,  14,   1,    10.205,     4.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17572,'1 ',1,  14,   1,    10.087,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17574,'1 ',1,  14,   1,     6.504,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17576,'1 ',1,  14,   1,    14.759,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17577,'1 ',1,  14,   1,    15.890,     2.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17579,'1 ',1,  14,   1,    14.903,     7.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17580,'1 ',1,  14,   1,     4.495,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17581,'1 ',1,  14,   1,     6.337,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17583,'1 ',1,  14,   1,    11.093,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17584,'1 ',1,  14,   1,    11.498,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17586,'1 ',1,  14,   1,    14.095,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17588,'1 ',1,  14,   1,    10.893,     3.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17589,'1 ',1,  14,   1,     6.682,     4.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17591,'1 ',1,  14,   1,    26.030,     8.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17592,'1 ',1,  14,   1,    13.365,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17593,'1 ',1,  14,   1,    12.665,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17594,'1 ',1,  14,   1,     4.296,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17596,'1 ',1,  14,   1,     4.096,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17597,'1 ',1,  14,   1,    13.269,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17599,'1 ',1,  14,   1,    15.367,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17601,'1 ',1,  14,   1,    11.539,     6.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17602,'1 ',1,  14,   1,     9.489,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17603,'1 ',1,  14,   1,     6.906,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17605,'1 ',1,  14,   1,    11.790,     6.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17606,'1 ',1,  14,   1,    12.092,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17609,'1 ',1,  14,   1,    10.070,     3.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17610,'1 ',1,  14,   1,    10.070,     2.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17611,'1 ',1,  14,   1,    10.497,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17612,'1 ',1,  14,   1,     3.684,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17613,'1 ',1,  14,   1,     9.195,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17614,'1 ',1,  14,   1,     9.195,     5.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17615,'1 ',1,  14,   1,     9.195,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17616,'1 ',1,  14,   1,     5.968,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17617,'1 ',1,  14,   1,     6.083,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17618,'1 ',1,  14,   1,     6.916,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17619,'1 ',1,  14,   1,    10.673,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17620,'1 ',1,  14,   1,     5.471,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17622,'1 ',1,  14,   1,    17.611,     4.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17623,'1 ',1,  14,   1,     5.771,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17624,'1 ',1,  14,   1,    11.304,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17625,'1 ',1,  14,   1,    16.780,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17626,'1 ',1,  14,   1,     6.324,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17628,'1 ',1,  14,   1,     8.201,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17629,'1 ',1,  14,   1,    27.423,     8.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17630,'1 ',1,  14,   1,    27.423,     6.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17631,'1 ',1,  14,   1,    27.423,     7.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17634,'1 ',1,  14,   1,    27.423,    10.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17635,'1 ',1,  14,   1,    22.000,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17636,'1 ',1,  14,   1,    10.890,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17637,'1 ',1,  14,   1,     8.228,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17638,'1 ',1,  14,   1,    12.419,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17640,'1 ',1,  14,   1,     9.575,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17643,'1 ',1,  14,   1,    26.386,     3.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17644,'1 ',1,  14,   1,    24.296,     6.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17646,'1 ',1,  14,   1,    26.439,     9.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17648,'1 ',1,  14,   1,    24.753,     5.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17649,'1 ',1,  14,   1,     3.595,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17649,'2 ',1,  14,   1,     3.595,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17650,'1 ',1,  14,   1,     7.394,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17652,'1 ',1,  14,   1,    14.640,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17654,'1 ',1,  14,   1,    14.640,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17654,'2 ',1,  14,   1,     0.021,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17655,'1 ',1,  14,   1,    19.626,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17656,'1 ',1,  14,   1,    17.806,     4.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17657,'1 ',1,  14,   1,     9.461,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17658,'1 ',1,  14,   1,    12.076,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17659,'1 ',1,  14,   1,     7.476,     2.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17661,'1 ',1,  14,   1,     7.476,     4.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17662,'1 ',1,  14,   1,     7.476,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17663,'1 ',1,  14,   1,    19.130,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17664,'1 ',1,  14,   1,    15.965,     6.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17666,'1 ',1,  14,   1,    15.965,     6.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17666,'2 ',1,  14,   1,     2.038,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17668,'1 ',1,  14,   1,    15.965,     6.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17669,'1 ',1,  14,   1,     4.817,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17671,'1 ',1,  14,   1,     4.817,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17671,'2 ',1,  14,   1,     4.817,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17672,'1 ',1,  14,   1,     6.316,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17673,'1 ',1,  14,   1,     6.316,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17673,'2 ',1,  14,   1,     6.316,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17674,'1 ',1,  14,   1,    13.350,     2.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17675,'1 ',1,  14,   1,    14.933,     3.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17675,'2 ',1,  14,   1,     0.200,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17676,'1 ',1,  14,   1,    14.933,     7.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17677,'1 ',1,  14,   1,    14.933,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17677,'2 ',1,  14,   1,     4.096,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17678,'1 ',1,  14,   1,    14.933,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17683,'1 ',1,  14,   1,    33.547,     9.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17684,'1 ',1,  14,   1,    33.547,    11.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17685,'1 ',1,  14,   1,    33.547,    12.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17687,'1 ',1,  14,   1,    33.547,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17688,'1 ',1,  14,   1,    25.272,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17689,'1 ',1,  14,   1,    10.816,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17689,'2 ',1,  14,   1,     3.155,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17691,'1 ',1,  14,   1,    20.453,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17692,'1 ',1,  14,   1,    14.381,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17694,'1 ',1,  14,   1,    14.381,     4.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17694,'2 ',1,  14,   1,     1.733,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17695,'1 ',1,  14,   1,     4.820,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17696,'1 ',1,  14,   1,     3.887,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17699,'1 ',1,  14,   1,     6.301,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17700,'1 ',1,  14,   1,    11.643,     3.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17701,'1 ',1,  14,   1,    11.643,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17702,'1 ',1,  14,   1,    11.643,     6.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17704,'1 ',1,  14,   1,     8.787,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17706,'1 ',1,  14,   1,     5.029,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17707,'1 ',1,  14,   1,    13.322,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17709,'1 ',1,  14,   1,    14.790,     4.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17710,'1 ',1,  14,   1,    33.180,     2.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17711,'1 ',1,  14,   1,    30.603,     4.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17712,'1 ',1,  14,   1,    20.473,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17714,'1 ',1,  14,   1,    20.473,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17715,'1 ',1,  14,   1,    58.555,     6.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17718,'1 ',1,  14,   1,    22.414,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17718,'2 ',1,  14,   1,    11.784,     3.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17719,'1 ',1,  14,   1,    22.414,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17720,'1 ',1,  14,   1,    22.414,     3.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17720,'2 ',1,  14,   1,     0.469,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17722,'1 ',1,  14,   1,    29.170,     7.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17722,'2 ',1,  14,   1,     0.226,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17723,'1 ',1,  14,   1,    29.170,    16.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17724,'1 ',1,  14,   1,    29.170,     3.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17724,'2 ',1,  14,   1,     0.898,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17725,'1 ',1,  14,   1,    29.170,    11.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17726,'1 ',1,  14,   1,    12.216,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17727,'1 ',1,  14,   1,     9.083,     5.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17728,'1 ',1,  14,   1,    13.292,     3.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17729,'1 ',1,  14,   1,    13.292,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17731,'1 ',1,  14,   1,    13.292,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17732,'1 ',1,  14,   1,    13.222,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17734,'1 ',1,  14,   1,    13.222,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17734,'2 ',1,  14,   1,     0.599,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17735,'1 ',1,  14,   1,    13.222,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17736,'1 ',1,  14,   1,    13.222,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17737,'1 ',1,  14,   1,    11.686,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17738,'1 ',1,  14,   1,     3.448,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17740,'1 ',1,  14,   1,     2.966,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17741,'1 ',1,  14,   1,    11.822,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17743,'1 ',1,  14,   1,    16.508,     4.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17745,'1 ',1,  14,   1,    10.090,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17747,'1 ',1,  14,   1,     8.971,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17748,'1 ',1,  14,   1,     7.699,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17749,'1 ',1,  14,   1,    18.566,     3.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17750,'1 ',1,  14,   1,     9.163,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17751,'1 ',1,  14,   1,     7.316,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17753,'1 ',1,  14,   1,    10.404,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17754,'1 ',1,  14,   1,     6.146,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17755,'1 ',1,  14,   1,    11.517,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17756,'1 ',1,  14,   1,     7.712,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17758,'1 ',1,  14,   1,     8.458,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17759,'1 ',1,  14,   1,    18.967,     3.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17762,'1 ',1,  14,   1,    14.988,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17763,'1 ',1,  14,   1,    12.668,     2.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17765,'1 ',1,  14,   1,    12.668,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17765,'2 ',1,  14,   1,     0.232,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17766,'1 ',1,  14,   1,    16.806,     4.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17767,'1 ',1,  14,   1,     9.071,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17767,'2 ',1,  14,   1,     1.431,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17768,'1 ',1,  14,   1,     9.071,     3.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17769,'1 ',1,  14,   1,     9.071,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17769,'2 ',1,  14,   1,     0.605,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17771,'1 ',1,  14,   1,     5.864,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17772,'1 ',1,  14,   1,     5.864,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17773,'1 ',1,  14,   1,     8.056,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17774,'1 ',1,  14,   1,     3.296,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17775,'1 ',1,  14,   1,     3.296,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17776,'1 ',1,  14,   1,     5.807,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17778,'1 ',1,  14,   1,     4.115,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17778,'2 ',1,  14,   1,     1.096,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17780,'1 ',1,  14,   1,     4.115,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17780,'2 ',1,  14,   1,     4.115,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17781,'1 ',1,  14,   1,    20.670,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17782,'1 ',1,  14,   1,    20.670,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17783,'1 ',1,  14,   1,    20.670,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17784,'1 ',1,  14,   1,    20.670,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17786,'1 ',1,  14,   1,     9.936,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17786,'2 ',1,  14,   1,     9.936,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17787,'1 ',1,  14,   1,     9.936,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17788,'1 ',1,  14,   1,    12.225,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17789,'1 ',1,  14,   1,     5.205,     2.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17791,'1 ',1,  14,   1,    13.567,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17792,'1 ',1,  14,   1,     9.783,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17793,'1 ',1,  14,   1,    13.902,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17795,'1 ',1,  14,   1,    28.166,     5.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17797,'1 ',1,  14,   1,    13.902,     5.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17798,'1 ',1,  14,   1,    13.902,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17798,'2 ',1,  14,   1,     3.503,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17799,'1 ',1,  14,   1,     9.545,     4.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17799,'2 ',1,  14,   1,     9.545,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17801,'1 ',1,  14,   1,    17.283,     2.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17802,'1 ',1,  14,   1,     1.916,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17802,'2 ',1,  14,   1,     1.001,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17803,'1 ',1,  14,   1,     2.718,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17803,'2 ',1,  14,   1,     0.515,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17805,'1 ',1,  14,   1,     6.774,     2.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17806,'1 ',1,  14,   1,     7.181,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17807,'1 ',1,  14,   1,    15.729,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17809,'1 ',1,  14,   1,     6.419,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17809,'2 ',1,  14,   1,     0.224,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17810,'1 ',1,  14,   1,     5.043,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17813,'1 ',1,  14,   1,     4.422,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17814,'1 ',1,  14,   1,     4.422,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17814,'2 ',1,  14,   1,     2.670,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17815,'1 ',1,  14,   1,     8.528,     3.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17816,'1 ',1,  14,   1,     3.899,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17818,'1 ',1,  14,   1,     4.069,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17819,'1 ',1,  14,   1,    10.164,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17821,'1 ',1,  14,   1,    24.639,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17822,'1 ',1,  14,   1,    23.401,     4.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17822,'2 ',1,  14,   1,    14.931,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17824,'1 ',1,  14,   1,    23.401,     7.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17825,'1 ',1,  14,   1,    23.401,    12.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17827,'1 ',1,  14,   1,    10.182,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17828,'1 ',1,  14,   1,     9.824,     1.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17829,'1 ',1,  14,   1,     6.450,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17831,'1 ',1,  14,   1,    16.389,     9.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17832,'1 ',1,  14,   1,     1.513,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17832,'2 ',1,  14,   1,     1.378,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17833,'1 ',1,  14,   1,     6.146,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17834,'1 ',1,  14,   1,     7.517,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17835,'1 ',1,  14,   1,     7.496,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17836,'1 ',1,  14,   1,     3.996,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17837,'1 ',1,  14,   1,     6.940,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17838,'1 ',1,  14,   1,    21.801,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17839,'1 ',1,  14,   1,    30.737,     9.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17841,'1 ',1,  14,   1,    21.801,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17841,'2 ',1,  14,   1,     4.421,     1.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17845,'1 ',1,  14,   1,    21.801,    13.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17845,'2 ',1,  14,   1,     1.935,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17846,'1 ',1,  14,   1,    24.851,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17848,'1 ',1,  14,   1,    24.851,     9.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17849,'1 ',1,  14,   1,    24.851,    10.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17852,'1 ',1,  14,   1,    24.851,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17853,'1 ',1,  14,   1,     7.226,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17854,'1 ',1,  14,   1,     7.226,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17855,'1 ',1,  14,   1,     7.226,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17857,'1 ',1,  14,   1,    14.474,     2.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17858,'1 ',1,  14,   1,     9.885,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17859,'1 ',1,  14,   1,    14.732,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17860,'1 ',1,  14,   1,     5.811,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17861,'1 ',1,  14,   1,     7.471,     1.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17862,'1 ',1,  14,   1,     4.546,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17862,'2 ',1,  14,   1,     2.418,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17863,'1 ',1,  14,   1,    10.675,     2.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17864,'1 ',1,  14,   1,     7.431,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17864,'2 ',1,  14,   1,     1.661,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17866,'1 ',1,  14,   1,     7.431,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17866,'2 ',1,  14,   1,     2.718,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17868,'1 ',1,  14,   1,     7.431,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17868,'2 ',1,  14,   1,     0.880,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17869,'1 ',1,  14,   1,    19.944,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17870,'1 ',1,  14,   1,    22.844,     7.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17871,'1 ',1,  14,   1,    21.271,     4.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17872,'1 ',1,  14,   1,    18.844,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17874,'1 ',1,  14,   1,     6.762,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17875,'1 ',1,  14,   1,     8.143,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17876,'1 ',1,  14,   1,     8.575,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17878,'1 ',1,  14,   1,     5.559,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17879,'1 ',1,  14,   1,    13.075,     8.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17881,'1 ',1,  14,   1,    13.075,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17882,'1 ',1,  14,   1,    13.075,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17883,'1 ',1,  14,   1,    11.897,     2.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17884,'1 ',1,  14,   1,    11.897,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17884,'2 ',1,  14,   1,     0.958,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17885,'1 ',1,  14,   1,    27.314,     5.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17886,'1 ',1,  14,   1,    11.897,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17889,'1 ',1,  14,   1,    14.084,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17889,'2 ',1,  14,   1,     2.719,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17890,'1 ',1,  14,   1,    21.402,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17891,'1 ',1,  14,   1,    12.260,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17893,'1 ',1,  14,   1,    14.947,     6.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17894,'1 ',1,  14,   1,     1.748,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17895,'1 ',1,  14,   1,     5.570,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17897,'1 ',1,  14,   1,    10.952,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17902,'1 ',1,  14,   1,    25.219,     7.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17905,'1 ',1,  14,   1,    25.219,     9.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17907,'1 ',1,  14,   1,    25.219,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17908,'1 ',1,  14,   1,    25.219,     6.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17909,'1 ',1,  14,   1,     4.901,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17910,'1 ',1,  14,   1,     4.222,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17911,'1 ',1,  14,   1,     5.461,     1.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17912,'1 ',1,  14,   1,    15.450,     4.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17912,'2 ',1,  14,   1,    14.084,     2.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17914,'1 ',1,  14,   1,     3.155,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17915,'1 ',1,  14,   1,    15.450,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17920,'1 ',1,  14,   1,    15.450,     5.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17921,'1 ',1,  14,   1,    15.450,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17922,'1 ',1,  14,   1,     4.846,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17922,'2 ',1,  14,   1,     1.401,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17923,'1 ',1,  14,   1,     4.846,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17923,'2 ',1,  14,   1,     4.846,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17925,'1 ',1,  14,   1,     7.736,     3.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17927,'1 ',1,  14,   1,     7.808,     5.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17928,'1 ',1,  14,   1,     3.750,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17930,'1 ',1,  14,   1,     3.750,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17932,'1 ',1,  14,   1,     3.996,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17933,'1 ',1,  14,   1,    18.095,     4.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17935,'1 ',1,  14,   1,    14.931,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17935,'2 ',1,  14,   1,     3.996,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17937,'1 ',1,  14,   1,    14.931,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17937,'2 ',1,  14,   1,     0.211,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17938,'1 ',1,  14,   1,    27.084,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17939,'1 ',1,  14,   1,    21.972,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17940,'1 ',1,  14,   1,    21.972,     6.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17943,'1 ',1,  14,   1,    21.972,     6.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17943,'2 ',1,  14,   1,     2.029,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17944,'1 ',1,  14,   1,    14.327,     7.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17946,'1 ',1,  14,   1,    14.327,    11.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17948,'1 ',1,  14,   1,    21.486,     5.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17950,'1 ',1,  14,   1,    21.486,     6.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17951,'1 ',1,  14,   1,    21.486,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17951,'2 ',1,  14,   1,     2.642,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17952,'1 ',1,  14,   1,    21.486,     7.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17952,'2 ',1,  14,   1,    14.327,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17953,'1 ',1,  14,   1,     5.913,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17953,'2 ',1,  14,   1,     4.483,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17955,'1 ',1,  14,   1,    11.225,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17956,'1 ',1,  14,   1,     5.913,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17958,'1 ',1,  14,   1,     9.393,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17959,'1 ',1,  14,   1,     5.636,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17961,'1 ',1,  14,   1,     5.436,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17962,'1 ',1,  14,   1,     5.436,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17963,'1 ',1,  14,   1,     5.436,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17964,'1 ',1,  14,   1,     4.077,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17964,'2 ',1,  14,   1,     0.811,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17965,'1 ',1,  14,   1,     6.256,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17966,'1 ',1,  14,   1,     4.077,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17968,'1 ',1,  14,   1,     8.567,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17971,'1 ',1,  14,   1,     6.377,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17971,'2 ',1,  14,   1,     0.954,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17972,'1 ',1,  14,   1,     8.284,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17975,'1 ',1,  14,   1,     7.570,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17976,'1 ',1,  14,   1,     6.752,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17977,'1 ',1,  14,   1,     8.216,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17978,'1 ',1,  14,   1,     8.216,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17978,'2 ',1,  14,   1,     0.592,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17980,'1 ',1,  14,   1,    11.387,     2.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17981,'1 ',1,  14,   1,     6.537,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17981,'2 ',1,  14,   1,     0.138,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17982,'1 ',1,  14,   1,     6.537,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17982,'2 ',1,  14,   1,     1.792,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17983,'1 ',1,  14,   1,    10.930,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17984,'1 ',1,  14,   1,     5.396,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17985,'1 ',1,  14,   1,     7.626,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17986,'1 ',1,  14,   1,    14.352,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17986,'2 ',1,  14,   1,     6.537,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17987,'1 ',1,  14,   1,    19.070,    10.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17988,'1 ',1,  14,   1,    14.352,     8.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17989,'1 ',1,  14,   1,     6.033,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17990,'1 ',1,  14,   1,     5.585,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17991,'1 ',1,  14,   1,     2.044,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17991,'2 ',1,  14,   1,     0.631,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17993,'1 ',1,  14,   1,    29.347,    14.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17995,'1 ',1,  14,   1,    33.617,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17997,'1 ',1,  14,   1,    35.632,    14.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17998,'1 ',1,  14,   1,    38.078,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17999,'1 ',1,  14,   1,    20.311,     5.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18000,'1 ',1,  14,   1,    23.649,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18001,'1 ',1,  14,   1,    20.311,     9.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18003,'1 ',1,  14,   1,    22.163,     4.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18005,'1 ',1,  14,   1,     7.001,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18006,'1 ',1,  14,   1,     1.935,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18007,'1 ',1,  14,   1,     7.001,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18008,'1 ',1,  14,   1,     7.714,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18009,'1 ',1,  14,   1,     7.328,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18010,'1 ',1,  14,   1,    10.672,     4.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18011,'1 ',1,  14,   1,    11.576,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18012,'1 ',1,  14,   1,    19.226,     4.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18013,'1 ',1,  14,   1,     7.279,     3.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18014,'1 ',1,  14,   1,     5.895,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18015,'1 ',1,  14,   1,    11.603,     5.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18016,'1 ',1,  14,   1,    21.549,     7.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18017,'1 ',1,  14,   1,    15.099,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18019,'1 ',1,  14,   1,     2.289,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18019,'2 ',1,  14,   1,     0.958,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18020,'1 ',1,  14,   1,     9.031,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18022,'1 ',1,  14,   1,     5.895,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18023,'1 ',1,  14,   1,     5.895,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18025,'1 ',1,  14,   1,     8.022,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18027,'1 ',1,  14,   1,    16.145,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18030,'1 ',1,  14,   1,     8.189,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18030,'2 ',1,  14,   1,     0.966,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18032,'1 ',1,  14,   1,     8.189,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18038,'1 ',1,  14,   1,     8.271,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18039,'1 ',1,  14,   1,     6.024,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18039,'2 ',1,  14,   1,     0.958,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18040,'1 ',1,  14,   1,     7.685,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18043,'1 ',1,  14,   1,    12.932,     2.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18045,'1 ',1,  14,   1,    12.932,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18045,'2 ',1,  14,   1,     2.204,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18047,'1 ',1,  14,   1,     1.431,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18048,'1 ',1,  14,   1,    12.932,     5.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18049,'1 ',1,  14,   1,    12.932,     4.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18050,'1 ',1,  14,   1,     4.389,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18050,'2 ',1,  14,   1,     4.389,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18051,'1 ',1,  14,   1,     4.389,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18052,'1 ',1,  14,   1,     6.446,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18053,'1 ',1,  14,   1,     8.502,     5.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18054,'1 ',1,  14,   1,     8.502,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18054,'2 ',1,  14,   1,     3.448,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18055,'1 ',1,  14,   1,    11.015,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18056,'1 ',1,  14,   1,     5.162,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18056,'2 ',1,  14,   1,     1.145,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18057,'1 ',1,  14,   1,     5.609,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18059,'1 ',1,  14,   1,     5.162,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18061,'1 ',1,  14,   1,     7.857,     1.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18062,'1 ',1,  14,   1,     1.352,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18063,'1 ',1,  14,   1,    11.983,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18064,'1 ',1,  14,   1,    11.983,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18064,'2 ',1,  14,   1,     0.210,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18067,'1 ',1,  14,   1,    23.313,     4.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18068,'1 ',1,  14,   1,    12.501,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18069,'1 ',1,  14,   1,    12.796,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18071,'1 ',1,  14,   1,    12.537,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18072,'1 ',1,  14,   1,    22.539,     7.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18073,'1 ',1,  14,   1,     3.795,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18073,'2 ',1,  14,   1,     1.776,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18075,'1 ',1,  14,   1,     8.846,     4.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18076,'1 ',1,  14,   1,     4.512,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18076,'2 ',1,  14,   1,     4.512,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18079,'1 ',1,  14,   1,     6.920,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18080,'1 ',1,  14,   1,    32.946,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18080,'2 ',1,  14,   1,     1.928,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18082,'1 ',1,  14,   1,    32.946,    14.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18082,'2 ',1,  14,   1,     2.494,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18084,'1 ',1,  14,   1,    36.803,     7.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18089,'1 ',1,  14,   1,    32.946,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18092,'1 ',1,  14,   1,    32.946,     8.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18093,'1 ',1,  14,   1,    23.015,     7.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18094,'1 ',1,  14,   1,     1.337,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18095,'1 ',1,  14,   1,    23.015,    17.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18096,'1 ',1,  14,   1,    23.015,     9.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18097,'1 ',1,  14,   1,    23.015,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18099,'1 ',1,  14,   1,    10.365,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18100,'1 ',1,  14,   1,     6.322,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18102,'1 ',1,  14,   1,    12.422,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18103,'1 ',1,  14,   1,     3.899,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18104,'1 ',1,  14,   1,     9.429,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18106,'1 ',1,  14,   1,    19.519,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18107,'1 ',1,  14,   1,    12.947,     6.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18108,'1 ',1,  14,   1,    10.700,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18109,'1 ',1,  14,   1,    10.700,     2.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18110,'1 ',1,  14,   1,     5.195,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18111,'1 ',1,  14,   1,     6.135,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18111,'2 ',1,  14,   1,     5.195,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18113,'1 ',1,  14,   1,     6.135,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18114,'1 ',1,  14,   1,     5.229,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18116,'1 ',1,  14,   1,     2.705,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18116,'2 ',1,  14,   1,     2.705,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18117,'1 ',1,  14,   1,     8.497,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18122,'1 ',1,  14,   1,     8.497,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18122,'2 ',1,  14,   1,     1.916,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18125,'1 ',1,  14,   1,    10.257,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18126,'1 ',1,  14,   1,     3.118,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18126,'2 ',1,  14,   1,     3.118,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18127,'1 ',1,  14,   1,    24.500,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18130,'1 ',1,  14,   1,     9.479,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18131,'1 ',1,  14,   1,     4.421,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18132,'1 ',1,  14,   1,     2.038,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18133,'1 ',1,  14,   1,     5.654,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18134,'1 ',1,  14,   1,     5.654,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18134,'2 ',1,  14,   1,     5.654,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18136,'1 ',1,  14,   1,     5.729,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18137,'1 ',1,  14,   1,    16.276,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18139,'1 ',1,  14,   1,     5.092,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18140,'1 ',1,  14,   1,     2.073,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18140,'2 ',1,  14,   1,     2.073,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18141,'1 ',1,  14,   1,    14.797,    10.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18141,'2 ',1,  14,   1,     0.355,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18143,'1 ',1,  14,   1,    14.797,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18144,'1 ',1,  14,   1,     2.473,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18145,'1 ',1,  14,   1,    14.797,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18146,'1 ',1,  14,   1,     6.697,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18147,'1 ',1,  14,   1,    28.144,    15.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18150,'1 ',1,  14,   1,    28.144,     7.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18152,'1 ',1,  14,   1,    28.144,     6.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18152,'2 ',1,  14,   1,     0.898,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18154,'1 ',1,  14,   1,    28.144,     5.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18156,'1 ',1,  14,   1,    11.784,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18158,'1 ',1,  14,   1,    11.784,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18159,'1 ',1,  14,   1,    29.846,    15.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18160,'1 ',1,  14,   1,    12.800,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18160,'2 ',1,  14,   1,    12.800,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18161,'1 ',1,  14,   1,    12.800,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18162,'1 ',1,  14,   1,    37.176,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18164,'1 ',1,  14,   1,    30.080,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18166,'1 ',1,  14,   1,     9.318,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18166,'2 ',1,  14,   1,     8.945,    16.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18167,'1 ',1,  14,   1,     8.945,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18169,'1 ',1,  14,   1,     7.764,     2.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18170,'1 ',1,  14,   1,     9.121,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18171,'1 ',1,  14,   1,     8.606,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18172,'1 ',1,  14,   1,    10.405,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18173,'1 ',1,  14,   1,     8.606,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18176,'1 ',1,  14,   1,    13.526,     2.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18178,'1 ',1,  14,   1,    11.666,     3.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18179,'1 ',1,  14,   1,     6.757,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18181,'1 ',1,  14,   1,     8.306,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18183,'1 ',1,  14,   1,    10.365,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18184,'1 ',1,  14,   1,     4.664,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18184,'2 ',1,  14,   1,     1.098,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18185,'1 ',1,  14,   1,     4.664,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18187,'1 ',1,  14,   1,     7.073,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18189,'1 ',1,  14,   1,     4.498,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18190,'1 ',1,  14,   1,     4.498,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18191,'1 ',1,  14,   1,     6.936,     2.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18192,'1 ',1,  14,   1,     6.936,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18192,'2 ',1,  14,   1,     0.599,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18193,'1 ',1,  14,   1,    12.475,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18194,'1 ',1,  14,   1,     7.859,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18194,'2 ',1,  14,   1,     3.512,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18195,'1 ',1,  14,   1,    11.785,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18196,'1 ',1,  14,   1,     7.859,     2.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18196,'2 ',1,  14,   1,     0.848,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18197,'1 ',1,  14,   1,     9.807,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18197,'2 ',1,  14,   1,     1.748,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18198,'1 ',1,  14,   1,     1.748,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18199,'1 ',1,  14,   1,     9.807,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18200,'1 ',1,  14,   1,     9.807,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18200,'2 ',1,  14,   1,     0.599,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18201,'1 ',1,  14,   1,     9.036,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18202,'1 ',1,  14,   1,    16.500,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18203,'1 ',1,  14,   1,    11.753,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18204,'1 ',1,  14,   1,     6.115,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18205,'1 ',1,  14,   1,     6.199,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18205,'2 ',1,  14,   1,     0.889,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18206,'1 ',1,  14,   1,    17.612,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18208,'1 ',1,  14,   1,    12.075,     3.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18209,'1 ',1,  14,   1,     7.061,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18210,'1 ',1,  14,   1,    15.906,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18212,'1 ',1,  14,   1,    11.285,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18212,'2 ',1,  14,   1,    11.285,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18213,'1 ',1,  14,   1,     6.381,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18214,'1 ',1,  14,   1,     9.016,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18215,'1 ',1,  14,   1,    14.819,     5.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18217,'1 ',1,  14,   1,     9.016,     5.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18217,'2 ',1,  14,   1,     1.441,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18218,'1 ',1,  14,   1,     4.354,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18219,'1 ',1,  14,   1,     7.188,     3.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18221,'1 ',1,  14,   1,     7.188,     4.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18221,'2 ',1,  14,   1,     5.827,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18222,'1 ',1,  14,   1,    14.095,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18224,'1 ',1,  14,   1,    11.831,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18224,'2 ',1,  14,   1,     0.358,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18227,'1 ',1,  14,   1,    25.698,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18228,'1 ',1,  14,   1,    11.831,     5.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18228,'2 ',1,  14,   1,     0.052,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18229,'1 ',1,  14,   1,     8.834,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18230,'1 ',1,  14,   1,     5.102,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18230,'2 ',1,  14,   1,     2.036,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18232,'1 ',1,  14,   1,     9.084,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18233,'1 ',1,  14,   1,     6.769,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18234,'1 ',1,  14,   1,    10.691,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18237,'1 ',1,  14,   1,     7.179,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18238,'1 ',1,  14,   1,     4.177,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18239,'1 ',1,  14,   1,    19.370,     5.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18244,'1 ',1,  14,   1,    21.037,     5.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18245,'1 ',1,  14,   1,     6.977,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18246,'1 ',1,  14,   1,     6.977,     2.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18246,'2 ',1,  14,   1,     6.503,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18247,'1 ',1,  14,   1,     3.749,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18248,'1 ',1,  14,   1,     4.898,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18250,'1 ',1,  14,   1,     6.132,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18250,'2 ',1,  14,   1,     1.059,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18251,'1 ',1,  14,   1,    12.849,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18252,'1 ',1,  14,   1,    12.082,     7.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18253,'1 ',1,  14,   1,     7.820,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18254,'1 ',1,  14,   1,     6.503,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18256,'1 ',1,  14,   1,    10.066,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18257,'1 ',1,  14,   1,    13.009,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18258,'1 ',1,  14,   1,    13.009,     5.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18259,'1 ',1,  14,   1,    13.009,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18261,'1 ',1,  14,   1,    13.009,     7.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18262,'1 ',1,  14,   1,    10.220,     5.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18263,'1 ',1,  14,   1,    10.220,     3.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18265,'1 ',1,  14,   1,    10.220,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18266,'1 ',1,  14,   1,     3.178,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18266,'2 ',1,  14,   1,     0.551,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18268,'1 ',1,  14,   1,     5.827,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18269,'1 ',1,  14,   1,     5.827,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18270,'1 ',1,  14,   1,     5.594,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18271,'1 ',1,  14,   1,     5.594,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18272,'1 ',1,  14,   1,     5.594,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18274,'1 ',1,  14,   1,     5.707,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18276,'1 ',1,  14,   1,     5.707,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18281,'1 ',1,  14,   1,    11.115,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18282,'1 ',1,  14,   1,    11.115,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18284,'1 ',1,  14,   1,    29.722,     6.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18286,'1 ',1,  14,   1,     6.354,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18286,'2 ',1,  14,   1,     6.354,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18287,'1 ',1,  14,   1,     6.354,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18288,'1 ',1,  14,   1,    14.797,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18288,'2 ',1,  14,   1,     3.887,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18289,'1 ',1,  14,   1,    14.797,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18289,'2 ',1,  14,   1,     1.299,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18290,'1 ',1,  14,   1,    14.797,     3.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18290,'2 ',1,  14,   1,     0.663,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18513,'1 ',1,  15,   1,    11.516,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18516,'1 ',1,  15,   1,     6.360,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18517,'1 ',1,  15,   1,    17.009,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18519,'1 ',1,  15,   1,     8.434,     2.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18521,'1 ',1,  15,   1,    11.547,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18522,'1 ',1,  15,   1,    10.738,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18523,'1 ',1,  15,   1,    10.917,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18526,'1 ',1,  15,   1,    11.123,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18527,'1 ',1,  15,   1,    11.493,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18528,'1 ',1,  15,   1,    23.649,    13.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18529,'1 ',1,  15,   1,    46.522,    18.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18531,'1 ',1,  15,   1,    48.874,    18.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18533,'1 ',1,  15,   1,    63.133,    24.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18534,'1 ',1,  15,   1,    59.634,    12.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18535,'1 ',1,  15,   1,    47.341,    11.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18538,'1 ',1,  15,   1,    74.704,    24.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18539,'1 ',1,  15,   1,    22.907,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18540,'1 ',1,  15,   1,    82.834,    14.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18542,'1 ',1,  15,   1,    22.907,     4.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18543,'1 ',1,  15,   1,    37.704,    13.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18544,'1 ',1,  15,   1,    77.220,     7.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18545,'1 ',1,  15,   1,    15.384,     5.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18546,'1 ',1,  15,   1,    10.752,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18547,'1 ',1,  15,   1,    16.902,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18549,'1 ',1,  15,   1,    10.752,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18550,'1 ',1,  15,   1,    24.553,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18551,'1 ',1,  15,   1,    57.803,    17.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18553,'1 ',1,  15,   1,    72.563,    10.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18554,'1 ',1,  15,   1,    29.190,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18556,'1 ',1,  15,   1,    78.061,    29.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18557,'1 ',1,  15,   1,    29.190,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18559,'1 ',1,  15,   1,    79.224,    15.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18560,'1 ',1,  15,   1,    94.481,    10.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18561,'1 ',1,  15,   1,    37.357,    12.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18563,'1 ',1,  15,   1,    52.910,    20.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18564,'1 ',1,  15,   1,    39.060,     4.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18566,'1 ',1,  15,   1,    29.579,     2.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18567,'1 ',1,  15,   1,    66.223,    29.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18568,'1 ',1,  15,   1,    41.235,    21.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18569,'1 ',1,  15,   1,    26.112,     6.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18571,'1 ',1,  15,   1,    23.088,     6.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18572,'1 ',1,  15,   1,    23.088,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18573,'1 ',1,  15,   1,     4.547,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18575,'1 ',1,  15,   1,     9.899,     2.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18577,'1 ',1,  15,   1,    14.861,     6.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18579,'1 ',1,  15,   1,     7.187,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18580,'1 ',1,  15,   1,     5.161,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18582,'1 ',1,  15,   1,    14.502,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18585,'1 ',1,  15,   1,    28.461,     5.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18590,'1 ',1,  15,   1,    14.167,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18591,'1 ',1,  15,   1,    12.619,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18592,'1 ',1,  15,   1,     7.588,     3.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18593,'1 ',1,  15,   1,    12.916,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18594,'1 ',1,  15,   1,     8.753,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18595,'1 ',1,  15,   1,    15.516,     3.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18596,'1 ',1,  15,   1,    26.057,     9.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18597,'1 ',1,  15,   1,    41.485,    15.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18599,'1 ',1,  15,   1,    58.264,    18.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18603,'1 ',1,  15,   1,    12.244,     4.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18604,'1 ',1,  15,   1,    12.244,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18605,'1 ',1,  15,   1,    16.265,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18606,'1 ',1,  15,   1,    14.925,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18607,'1 ',1,  15,   1,     5.315,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18608,'1 ',1,  15,   1,    15.846,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18610,'1 ',1,  15,   1,    26.794,    13.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18611,'1 ',1,  15,   1,    38.581,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18614,'1 ',1,  15,   1,    26.794,     6.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18616,'1 ',1,  15,   1,    52.348,    16.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18617,'1 ',1,  15,   1,    15.722,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18619,'1 ',1,  15,   1,    29.207,     8.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18620,'1 ',1,  15,   1,    37.302,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18621,'1 ',1,  15,   1,    28.657,     8.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18622,'1 ',1,  15,   1,    29.618,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18623,'1 ',1,  15,   1,    28.932,     8.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18624,'1 ',1,  15,   1,    25.997,     8.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18625,'1 ',1,  15,   1,    25.997,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18626,'1 ',1,  15,   1,    29.238,    10.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18627,'1 ',1,  15,   1,    37.764,    11.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18628,'1 ',1,  15,   1,    27.737,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18629,'1 ',1,  15,   1,    27.737,    19.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18630,'1 ',1,  15,   1,    27.737,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18631,'1 ',1,  15,   1,    27.737,     7.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18632,'1 ',1,  15,   1,    61.834,    55.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18633,'1 ',1,  15,   1,    35.305,    10.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18634,'1 ',1,  15,   1,    45.597,     3.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18635,'1 ',1,  15,   1,    37.372,    15.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18636,'1 ',1,  15,   1,    37.372,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18638,'1 ',1,  15,   1,    37.372,     5.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18639,'1 ',1,  15,   1,    74.745,    56.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18641,'1 ',1,  15,   1,    32.011,     5.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18642,'1 ',1,  15,   1,    32.011,    11.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18643,'1 ',1,  15,   1,    68.826,    15.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18644,'1 ',1,  15,   1,    41.924,     8.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18645,'1 ',1,  15,   1,    25.554,     3.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18647,'1 ',1,  15,   1,    25.554,    15.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18648,'1 ',1,  15,   1,    27.150,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18649,'1 ',1,  15,   1,    12.933,     4.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18650,'1 ',1,  15,   1,    11.851,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18655,'1 ',1,  15,   1,    26.063,     8.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18659,'1 ',1,  15,   1,    26.063,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18661,'1 ',1,  15,   1,    59.490,    12.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18663,'1 ',1,  15,   1,    26.063,    10.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18664,'1 ',1,  15,   1,    31.573,    14.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18665,'1 ',1,  15,   1,    22.104,     6.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18666,'1 ',1,  15,   1,    36.156,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18667,'1 ',1,  15,   1,    19.785,     7.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18668,'1 ',1,  15,   1,    18.423,    14.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18669,'1 ',1,  15,   1,    18.423,     6.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18671,'1 ',1,  15,   1,    18.423,     7.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18672,'1 ',1,  15,   1,    41.335,     4.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18673,'1 ',1,  15,   1,    29.035,    14.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18674,'1 ',1,  15,   1,    29.035,     2.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18676,'1 ',1,  15,   1,    29.035,     8.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18677,'1 ',1,  15,   1,    29.035,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18680,'1 ',1,  15,   1,    13.479,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18681,'1 ',1,  15,   1,    15.655,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18683,'1 ',1,  15,   1,    34.902,     3.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18686,'1 ',1,  15,   1,    37.101,    20.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18687,'1 ',1,  15,   1,    31.319,    10.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18688,'1 ',1,  15,   1,    33.637,     3.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18689,'1 ',1,  15,   1,    38.370,    12.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18690,'1 ',1,  15,   1,    19.947,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18696,'1 ',1,  15,   1,    19.947,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18697,'1 ',1,  15,   1,    35.512,     7.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18700,'1 ',1,  15,   1,    97.843,    35.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18701,'1 ',1,  15,   1,    23.302,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18702,'1 ',1,  15,   1,    36.286,     5.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18703,'1 ',1,  15,   1,    30.258,    13.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18704,'1 ',1,  15,   1,    43.737,    16.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18705,'1 ',1,  15,   1,    63.744,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18706,'1 ',1,  15,   1,    33.209,     6.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18707,'1 ',1,  15,   1,    33.209,     8.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18708,'1 ',1,  15,   1,    33.209,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18710,'1 ',1,  15,   1,    33.209,    12.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18711,'1 ',1,  15,   1,    25.849,     3.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18713,'1 ',1,  15,   1,    25.849,     7.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18714,'1 ',1,  15,   1,    67.693,    17.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18715,'1 ',1,  15,   1,    25.849,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18716,'1 ',1,  15,   1,    16.371,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18720,'1 ',1,  15,   1,    16.371,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18722,'1 ',1,  15,   1,     9.020,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18723,'1 ',1,  15,   1,    18.329,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
