26407,'1 ',1,  22,   1,     6.925,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26408,'1 ',1,  22,   1,    14.818,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26409,'1 ',1,  22,   1,    29.786,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26410,'1 ',1,  22,   1,    30.297,     4.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26411,'1 ',1,  22,   1,    16.283,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26412,'1 ',1,  22,   1,    11.256,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26412,'2 ',1,  22,   1,     0.533,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26413,'1 ',1,  22,   1,    25.855,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26414,'1 ',1,  22,   1,    24.573,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26414,'2 ',1,  22,   1,     0.533,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26415,'1 ',1,  22,   1,     0.513,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26416,'1 ',1,  22,   1,    24.573,    10.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26417,'1 ',1,  22,   1,    51.805,     9.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26418,'1 ',1,  22,   1,    44.660,    14.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26419,'1 ',1,  22,   1,    29.360,     6.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26420,'1 ',1,  22,   1,    15.888,    10.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26422,'1 ',1,  22,   1,    11.961,     3.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26422,'2 ',1,  22,   1,    11.961,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26423,'1 ',1,  22,   1,    22.930,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26425,'1 ',1,  22,   1,    23.687,     9.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26425,'2 ',1,  22,   1,    23.687,     5.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26427,'1 ',1,  22,   1,    23.687,     9.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26428,'1 ',1,  22,   1,    23.687,     6.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26428,'2 ',1,  22,   1,     9.930,     2.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26429,'1 ',1,  22,   1,    23.687,     6.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26430,'1 ',1,  22,   1,    12.419,     4.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26431,'1 ',1,  22,   1,    14.187,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26433,'1 ',1,  22,   1,    26.450,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26438,'1 ',1,  22,   1,     7.375,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26440,'1 ',1,  22,   1,    21.119,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26441,'1 ',1,  22,   1,    26.532,    13.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26442,'1 ',1,  22,   1,    10.116,     5.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26442,'2 ',1,  22,   1,     2.036,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26443,'1 ',1,  22,   1,    10.116,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26444,'1 ',1,  22,   1,    15.794,     6.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26445,'1 ',1,  22,   1,    26.267,    17.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26448,'1 ',1,  22,   1,    32.554,     8.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26450,'1 ',1,  22,   1,    10.514,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26451,'1 ',1,  22,   1,    28.636,    10.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26452,'1 ',1,  22,   1,    25.441,     4.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26454,'1 ',1,  22,   1,    14.456,     2.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26454,'2 ',1,  22,   1,    11.267,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26455,'1 ',1,  22,   1,    14.456,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26455,'2 ',1,  22,   1,    14.456,     6.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26457,'1 ',1,  22,   1,    48.770,    11.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26458,'1 ',1,  22,   1,    34.177,    11.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26461,'1 ',1,  22,   1,    51.345,     7.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26462,'1 ',1,  22,   1,    16.160,    10.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26462,'2 ',1,  22,   1,    10.432,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26463,'1 ',1,  22,   1,    78.578,    14.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26465,'1 ',1,  22,   1,    31.907,    18.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26466,'1 ',1,  22,   1,    43.833,    10.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26471,'1 ',1,  22,   1,    54.591,    20.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26473,'1 ',1,  22,   1,    13.404,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26473,'2 ',1,  22,   1,    10.941,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26474,'1 ',1,  22,   1,    24.511,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26475,'1 ',1,  22,   1,    10.941,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26475,'2 ',1,  22,   1,     2.629,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26476,'1 ',1,  22,   1,     7.222,     2.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26477,'1 ',1,  22,   1,     9.242,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26478,'1 ',1,  22,   1,    14.036,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26479,'1 ',1,  22,   1,     5.677,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26480,'1 ',1,  22,   1,     8.816,     2.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26481,'1 ',1,  22,   1,     8.816,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26482,'1 ',1,  22,   1,    37.907,    24.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26484,'1 ',1,  22,   1,    17.639,     4.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26484,'2 ',1,  22,   1,    16.684,     3.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26486,'1 ',1,  22,   1,    17.639,     7.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26489,'1 ',1,  22,   1,    62.751,    15.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26490,'1 ',1,  22,   1,    89.358,    23.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26491,'1 ',1,  22,   1,    23.223,     9.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26493,'1 ',1,  22,   1,    52.953,     8.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26494,'1 ',1,  22,   1,    11.868,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26495,'1 ',1,  22,   1,    11.868,     4.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26495,'2 ',1,  22,   1,    11.868,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26497,'1 ',1,  22,   1,    19.923,    10.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26499,'1 ',1,  22,   1,    19.923,    11.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26500,'1 ',1,  22,   1,    40.176,    12.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26501,'1 ',1,  22,   1,    19.923,     2.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26502,'1 ',1,  22,   1,    24.184,     4.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26504,'1 ',1,  22,   1,    10.033,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26504,'2 ',1,  22,   1,    10.033,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26505,'1 ',1,  22,   1,    26.837,    10.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26505,'2 ',1,  22,   1,     8.791,     2.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26506,'1 ',1,  22,   1,    26.837,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26507,'1 ',1,  22,   1,    26.837,     5.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26507,'2 ',1,  22,   1,    15.257,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26508,'1 ',1,  22,   1,    52.309,     8.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26509,'1 ',1,  22,   1,    23.750,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26510,'1 ',1,  22,   1,    23.750,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26511,'1 ',1,  22,   1,    23.750,     1.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26511,'2 ',1,  22,   1,    23.750,     3.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26512,'1 ',1,  22,   1,    23.750,    12.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26512,'2 ',1,  22,   1,     2.184,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26514,'1 ',1,  22,   1,    11.729,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26514,'2 ',1,  22,   1,     5.682,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26516,'1 ',1,  22,   1,    13.210,     4.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26518,'1 ',1,  22,   1,    11.729,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26519,'1 ',1,  22,   1,    24.094,     5.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26520,'1 ',1,  22,   1,    24.094,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26521,'1 ',1,  22,   1,    24.094,     8.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26526,'1 ',1,  22,   1,    27.777,     5.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26528,'1 ',1,  22,   1,    20.695,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26529,'1 ',1,  22,   1,    46.778,    27.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26530,'1 ',1,  22,   1,    22.555,     4.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26531,'1 ',1,  22,   1,    22.555,     3.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26531,'2 ',1,  22,   1,    18.855,     7.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26532,'1 ',1,  22,   1,    18.855,     7.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26533,'1 ',1,  22,   1,    53.902,    19.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26535,'1 ',1,  22,   1,    28.213,    12.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26535,'2 ',1,  22,   1,     0.022,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26536,'1 ',1,  22,   1,    53.237,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26537,'1 ',1,  22,   1,    28.213,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26538,'1 ',1,  22,   1,    47.742,    22.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26539,'1 ',1,  22,   1,    23.816,     5.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26540,'1 ',1,  22,   1,    23.816,    16.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26540,'2 ',1,  22,   1,    20.695,     4.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26542,'1 ',1,  22,   1,    47.816,     7.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26544,'1 ',1,  22,   1,    31.503,     7.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26545,'1 ',1,  22,   1,    20.216,     9.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26545,'2 ',1,  22,   1,    11.451,     5.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26546,'1 ',1,  22,   1,    20.216,     3.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26546,'2 ',1,  22,   1,     5.450,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26547,'1 ',1,  22,   1,    33.845,     9.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26548,'1 ',1,  22,   1,    56.754,    14.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26550,'1 ',1,  22,   1,    29.751,     2.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26550,'2 ',1,  22,   1,    29.751,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26551,'1 ',1,  22,   1,    29.751,     6.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26551,'2 ',1,  22,   1,    11.451,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26553,'1 ',1,  22,   1,    44.498,     8.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26554,'1 ',1,  22,   1,    23.018,     2.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26555,'1 ',1,  22,   1,    77.250,    17.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26557,'1 ',1,  22,   1,    91.949,    44.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26561,'1 ',1,  22,   1,    69.975,    19.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26563,'1 ',1,  22,   1,    25.464,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26563,'2 ',1,  22,   1,    14.013,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26564,'1 ',1,  22,   1,    37.348,    17.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26567,'1 ',1,  22,   1,    27.254,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26572,'1 ',1,  22,   1,    62.819,    39.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26573,'1 ',1,  22,   1,    69.754,    17.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26574,'1 ',1,  22,   1,    12.292,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26575,'1 ',1,  22,   1,    24.030,     9.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26576,'1 ',1,  22,   1,    27.257,     8.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26577,'1 ',1,  22,   1,    65.759,    15.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26579,'1 ',1,  22,   1,    85.939,    13.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26580,'1 ',1,  22,   1,    27.257,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26580,'2 ',1,  22,   1,     5.450,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26582,'1 ',1,  22,   1,    77.610,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26584,'1 ',1,  22,   1,    65.700,    19.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26585,'1 ',1,  22,   1,    79.967,    20.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26587,'1 ',1,  22,   1,    25.843,     8.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26589,'1 ',1,  22,   1,    53.958,    23.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26590,'1 ',1,  22,   1,    54.996,     5.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26591,'1 ',1,  22,   1,    42.790,    13.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26592,'1 ',1,  22,   1,    35.433,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26593,'1 ',1,  22,   1,    24.030,     5.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26593,'2 ',1,  22,   1,    21.102,     3.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26594,'1 ',1,  22,   1,    24.030,     5.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26596,'1 ',1,  22,   1,    59.560,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26597,'1 ',1,  22,   1,    65.137,    32.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26598,'1 ',1,  22,   1,    63.982,     8.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26599,'1 ',1,  22,   1,    77.192,    13.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26601,'1 ',1,  22,   1,    95.776,    22.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26603,'1 ',1,  22,   1,    18.049,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26604,'1 ',1,  22,   1,    62.616,     5.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26605,'1 ',1,  22,   1,    24.114,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26605,'2 ',1,  22,   1,    22.703,    14.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26606,'1 ',1,  22,   1,    63.186,    10.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26607,'1 ',1,  22,   1,    76.918,    34.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26609,'1 ',1,  22,   1,    26.232,     3.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26610,'1 ',1,  22,   1,    28.361,     6.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26610,'2 ',1,  22,   1,    13.764,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26611,'1 ',1,  22,   1,    28.361,    12.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26611,'2 ',1,  22,   1,    28.361,     6.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26614,'1 ',1,  22,   1,    66.826,    22.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26615,'1 ',1,  22,   1,    22.502,     7.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26617,'1 ',1,  22,   1,    22.502,     7.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26619,'1 ',1,  22,   1,    13.749,     5.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26620,'1 ',1,  22,   1,    38.215,     9.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26621,'1 ',1,  22,   1,    13.749,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26621,'2 ',1,  22,   1,    13.749,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26622,'1 ',1,  22,   1,    35.541,     9.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26623,'1 ',1,  22,   1,    44.628,    18.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26624,'1 ',1,  22,   1,    13.953,     3.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26625,'1 ',1,  22,   1,    20.653,     4.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26627,'1 ',1,  22,   1,    20.653,     7.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26627,'2 ',1,  22,   1,     0.085,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26629,'1 ',1,  22,   1,    20.653,     4.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26631,'1 ',1,  22,   1,    87.565,    18.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26633,'1 ',1,  22,   1,    15.479,     4.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26640,'1 ',1,  22,   1,    21.962,     4.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26641,'1 ',1,  22,   1,    15.479,     3.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26642,'1 ',1,  22,   1,    12.881,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26643,'1 ',1,  22,   1,    12.881,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26643,'2 ',1,  22,   1,     5.394,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26644,'1 ',1,  22,   1,    12.881,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26644,'2 ',1,  22,   1,     5.394,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26645,'1 ',1,  22,   1,    13.953,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26648,'1 ',1,  22,   1,    58.426,    13.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26650,'1 ',1,  22,   1,    55.036,    13.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26652,'1 ',1,  22,   1,    15.514,     3.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26653,'1 ',1,  22,   1,    24.713,     7.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26655,'1 ',1,  22,   1,    24.713,     6.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26655,'2 ',1,  22,   1,    15.514,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26656,'1 ',1,  22,   1,    24.713,    12.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26656,'2 ',1,  22,   1,    12.881,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26659,'1 ',1,  22,   1,    88.479,    16.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26660,'1 ',1,  22,   1,    27.383,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26660,'2 ',1,  22,   1,    15.514,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26661,'1 ',1,  22,   1,    27.383,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26662,'1 ',1,  22,   1,    27.287,     9.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26663,'1 ',1,  22,   1,    11.057,     2.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26663,'2 ',1,  22,   1,    10.835,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26664,'1 ',1,  22,   1,    11.990,     6.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26664,'2 ',1,  22,   1,    11.766,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26666,'1 ',1,  22,   1,    11.990,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26666,'2 ',1,  22,   1,     3.242,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26668,'1 ',1,  22,   1,    14.649,     4.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26669,'1 ',1,  22,   1,    33.414,    11.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26670,'1 ',1,  22,   1,    14.069,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26670,'2 ',1,  22,   1,    12.695,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26672,'1 ',1,  22,   1,    37.380,    11.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26673,'1 ',1,  22,   1,    41.605,     6.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26674,'1 ',1,  22,   1,    41.070,     2.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26676,'1 ',1,  22,   1,    34.227,    13.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26677,'1 ',1,  22,   1,    12.094,     7.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26678,'1 ',1,  22,   1,    18.587,     4.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26678,'2 ',1,  22,   1,     0.733,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26679,'1 ',1,  22,   1,    47.214,     9.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26680,'1 ',1,  22,   1,    18.587,     2.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26682,'1 ',1,  22,   1,    10.040,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26683,'1 ',1,  22,   1,    21.771,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26684,'1 ',1,  22,   1,    10.582,     3.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26687,'1 ',1,  22,   1,     9.596,     4.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26687,'2 ',1,  22,   1,     9.596,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26689,'1 ',1,  22,   1,     9.596,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26689,'2 ',1,  22,   1,     0.508,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26690,'1 ',1,  22,   1,    18.448,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26693,'1 ',1,  22,   1,    43.866,     3.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26694,'1 ',1,  22,   1,    17.432,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26694,'2 ',1,  22,   1,     1.491,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26695,'1 ',1,  22,   1,    14.669,     7.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26697,'1 ',1,  22,   1,    98.485,    17.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26698,'1 ',1,  22,   1,    22.399,     8.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26699,'1 ',1,  22,   1,    22.399,     8.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26699,'2 ',1,  22,   1,    13.863,     3.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26700,'1 ',1,  22,   1,   102.185,    37.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26701,'1 ',1,  22,   1,    50.100,    17.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26702,'1 ',1,  22,   1,     4.788,     1.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26702,'2 ',1,  22,   1,     2.459,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26703,'1 ',1,  22,   1,    61.476,    30.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26706,'1 ',1,  22,   1,    26.067,     7.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26709,'1 ',1,  22,   1,    68.746,    23.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26710,'1 ',1,  22,   1,    28.963,    11.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26711,'1 ',1,  22,   1,    76.782,    10.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26712,'1 ',1,  22,   1,    28.963,     8.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26712,'2 ',1,  22,   1,     6.831,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26714,'1 ',1,  22,   1,    28.963,    18.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26714,'2 ',1,  22,   1,    27.254,     8.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26716,'1 ',1,  22,   1,    10.086,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26716,'2 ',1,  22,   1,    10.086,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26718,'1 ',1,  22,   1,    95.429,    38.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26719,'1 ',1,  22,   1,    25.433,     5.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26720,'1 ',1,  22,   1,    69.561,    19.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26721,'1 ',1,  22,   1,    25.433,     8.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26722,'1 ',1,  22,   1,    18.496,     5.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26722,'2 ',1,  22,   1,    18.496,     6.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26724,'1 ',1,  22,   1,    33.417,    13.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26726,'1 ',1,  22,   1,    60.036,    14.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26727,'1 ',1,  22,   1,    26.993,     5.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26728,'1 ',1,  22,   1,    26.993,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26729,'1 ',1,  22,   1,    26.993,    11.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26731,'1 ',1,  22,   1,    22.398,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26732,'1 ',1,  22,   1,    18.630,     3.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26733,'1 ',1,  22,   1,    18.630,     7.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26734,'1 ',1,  22,   1,    18.145,     4.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26735,'1 ',1,  22,   1,    18.145,     2.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26735,'2 ',1,  22,   1,     3.528,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26737,'1 ',1,  22,   1,    18.145,     9.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26737,'2 ',1,  22,   1,    18.145,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26739,'1 ',1,  22,   1,    19.101,     5.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26739,'2 ',1,  22,   1,     3.528,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26744,'1 ',1,  22,   1,    60.784,     6.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26746,'1 ',1,  22,   1,    31.612,     3.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26747,'1 ',1,  22,   1,    19.101,     7.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26747,'2 ',1,  22,   1,     6.255,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26748,'1 ',1,  22,   1,    12.956,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26748,'2 ',1,  22,   1,    12.956,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26750,'1 ',1,  22,   1,    36.216,     6.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26752,'1 ',1,  22,   1,    15.771,     3.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26753,'1 ',1,  22,   1,    46.225,    15.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26755,'1 ',1,  22,   1,    23.719,     6.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26756,'1 ',1,  22,   1,    23.719,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26757,'1 ',1,  22,   1,    21.256,     7.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26759,'1 ',1,  22,   1,    19.072,     3.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26760,'1 ',1,  22,   1,    13.073,     2.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26761,'1 ',1,  22,   1,    25.983,     7.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26762,'1 ',1,  22,   1,    16.421,     4.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26763,'1 ',1,  22,   1,    13.726,     1.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26763,'2 ',1,  22,   1,     2.036,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26765,'1 ',1,  22,   1,    13.726,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26766,'1 ',1,  22,   1,    13.726,     3.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26769,'1 ',1,  22,   1,    23.798,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26770,'1 ',1,  22,   1,     8.388,     4.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26771,'1 ',1,  22,   1,    15.529,     5.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26771,'2 ',1,  22,   1,    10.897,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26772,'1 ',1,  22,   1,    60.711,    12.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26779,'1 ',1,  22,   1,    68.803,    20.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26780,'1 ',1,  22,   1,    54.852,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26781,'1 ',1,  22,   1,    28.964,     6.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26783,'1 ',1,  22,   1,    38.130,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26784,'1 ',1,  22,   1,    20.448,     9.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26786,'1 ',1,  22,   1,    20.448,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26786,'2 ',1,  22,   1,    13.661,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26787,'1 ',1,  22,   1,    20.448,     7.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26789,'1 ',1,  22,   1,    28.161,    17.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26790,'1 ',1,  22,   1,    87.409,    14.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26791,'1 ',1,  22,   1,    28.161,    19.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26791,'2 ',1,  22,   1,     3.074,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26792,'1 ',1,  22,   1,    28.851,     5.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26793,'1 ',1,  22,   1,    28.851,     3.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26793,'2 ',1,  22,   1,     2.673,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26794,'1 ',1,  22,   1,    60.086,     4.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26796,'1 ',1,  22,   1,    11.310,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26796,'2 ',1,  22,   1,     6.224,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26797,'1 ',1,  22,   1,    11.310,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26797,'2 ',1,  22,   1,     6.224,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26799,'1 ',1,  22,   1,    24.638,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26801,'1 ',1,  22,   1,    23.042,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26802,'1 ',1,  22,   1,    15.190,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26802,'2 ',1,  22,   1,    15.190,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26804,'1 ',1,  22,   1,    15.190,     7.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26805,'1 ',1,  22,   1,    15.190,     4.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26806,'1 ',1,  22,   1,    38.707,     9.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26807,'1 ',1,  22,   1,    12.284,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26807,'2 ',1,  22,   1,     6.065,     2.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26808,'1 ',1,  22,   1,    12.917,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26808,'2 ',1,  22,   1,    11.310,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26809,'1 ',1,  22,   1,    18.898,     4.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26809,'2 ',1,  22,   1,    10.865,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26811,'1 ',1,  22,   1,    95.141,    21.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26812,'1 ',1,  22,   1,    18.898,     2.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26812,'2 ',1,  22,   1,    12.971,     3.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27064,'1 ',1,  23,   1,    52.177,    12.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27066,'1 ',1,  23,   1,    47.390,    12.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27068,'1 ',1,  23,   1,    41.153,    22.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27069,'1 ',1,  23,   1,    26.894,    11.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27070,'1 ',1,  23,   1,    26.824,    10.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27071,'1 ',1,  23,   1,    17.161,     4.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27072,'1 ',1,  23,   1,    32.916,     4.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27073,'1 ',1,  23,   1,    17.161,    11.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27074,'1 ',1,  23,   1,    31.961,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27076,'1 ',1,  23,   1,    12.554,     4.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27077,'1 ',1,  23,   1,    25.213,     2.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27078,'1 ',1,  23,   1,    53.681,    15.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27079,'1 ',1,  23,   1,    41.090,    13.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27081,'1 ',1,  23,   1,    52.056,    26.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27082,'1 ',1,  23,   1,    52.012,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27083,'1 ',1,  23,   1,    18.662,     4.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27084,'1 ',1,  23,   1,    22.763,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27087,'1 ',1,  23,   1,    45.844,    10.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27088,'1 ',1,  23,   1,    25.154,     9.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27089,'1 ',1,  23,   1,    44.421,     7.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27091,'1 ',1,  23,   1,    27.182,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27092,'1 ',1,  23,   1,    75.004,    33.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27093,'1 ',1,  23,   1,    17.243,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27096,'1 ',1,  23,   1,    52.229,     9.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27097,'1 ',1,  23,   1,    54.090,     9.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27099,'1 ',1,  23,   1,    50.176,     3.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27101,'1 ',1,  23,   1,    33.407,    10.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27102,'1 ',1,  23,   1,    44.321,     6.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27103,'1 ',1,  23,   1,   100.427,    26.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27104,'1 ',1,  23,   1,   102.550,    20.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27106,'1 ',1,  23,   1,    66.934,    19.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27107,'1 ',1,  23,   1,    66.375,     6.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27108,'1 ',1,  23,   1,    33.294,     5.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27109,'1 ',1,  23,   1,    79.060,    18.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27112,'1 ',1,  23,   1,    85.884,    12.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27115,'1 ',1,  23,   1,    67.360,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27117,'1 ',1,  23,   1,    41.299,     5.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27118,'1 ',1,  23,   1,    92.572,     9.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27119,'1 ',1,  23,   1,    85.590,    38.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27120,'1 ',1,  23,   1,   113.702,    29.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27121,'1 ',1,  23,   1,    70.557,    24.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27122,'1 ',1,  23,   1,    57.352,     8.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27124,'1 ',1,  23,   1,    32.786,     2.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27125,'1 ',1,  23,   1,    51.933,     8.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27127,'1 ',1,  23,   1,    34.640,    14.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27129,'1 ',1,  23,   1,    34.640,    11.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27133,'1 ',1,  23,   1,   138.390,    48.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27134,'1 ',1,  23,   1,    76.849,    12.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27135,'1 ',1,  23,   1,    94.514,    60.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27136,'1 ',1,  23,   1,    64.894,     8.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27137,'1 ',1,  23,   1,    60.347,    17.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27138,'1 ',1,  23,   1,    14.558,     4.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27143,'1 ',1,  23,   1,    89.565,    17.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27145,'1 ',1,  23,   1,    35.773,    15.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27146,'1 ',1,  23,   1,    31.675,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27147,'1 ',1,  23,   1,    14.909,     3.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27149,'1 ',1,  23,   1,    29.817,     9.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27150,'1 ',1,  23,   1,    25.277,    10.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27152,'1 ',1,  23,   1,    82.601,    17.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27154,'1 ',1,  23,   1,   107.606,    51.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27156,'1 ',1,  23,   1,   146.813,    45.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27157,'1 ',1,  23,   1,   155.774,    57.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27158,'1 ',1,  23,   1,    65.514,    15.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27160,'1 ',1,  23,   1,    86.625,    35.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27166,'1 ',1,  23,   1,   132.347,    37.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27167,'1 ',1,  23,   1,    75.755,    17.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27168,'1 ',1,  23,   1,   101.627,    35.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27170,'1 ',1,  23,   1,    32.678,    17.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27172,'1 ',1,  23,   1,    67.661,    23.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27174,'1 ',1,  23,   1,   103.740,    11.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27175,'1 ',1,  23,   1,    30.346,    12.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27177,'1 ',1,  23,   1,    29.639,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27178,'1 ',1,  23,   1,    47.949,    12.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27180,'1 ',1,  23,   1,    68.909,    14.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27181,'1 ',1,  23,   1,    29.639,    12.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27183,'1 ',1,  23,   1,    23.251,     9.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27184,'1 ',1,  23,   1,    32.845,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27185,'1 ',1,  23,   1,    23.251,     9.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27187,'1 ',1,  23,   1,    19.115,     7.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27192,'1 ',1,  23,   1,    62.200,    13.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27193,'1 ',1,  23,   1,    57.445,    10.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27194,'1 ',1,  23,   1,    39.250,    15.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27196,'1 ',1,  23,   1,    53.206,     8.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27198,'1 ',1,  23,   1,    61.358,    21.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27199,'1 ',1,  23,   1,    45.802,    14.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27200,'1 ',1,  23,   1,    64.543,     3.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27202,'1 ',1,  23,   1,    26.687,    11.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27204,'1 ',1,  23,   1,    72.119,    31.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27205,'1 ',1,  23,   1,    52.448,    11.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27206,'1 ',1,  23,   1,    44.262,     5.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27207,'1 ',1,  23,   1,    48.724,    12.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27208,'1 ',1,  23,   1,    23.749,     4.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27209,'1 ',1,  23,   1,    67.608,     2.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27210,'1 ',1,  23,   1,    44.394,    29.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27211,'1 ',1,  23,   1,    43.287,     5.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27212,'1 ',1,  23,   1,    29.640,    10.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27214,'1 ',1,  23,   1,    39.130,    11.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27215,'1 ',1,  23,   1,    58.337,    33.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27216,'1 ',1,  23,   1,    25.610,     9.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27217,'1 ',1,  23,   1,    35.735,    11.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27218,'1 ',1,  23,   1,    52.735,    21.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27220,'1 ',1,  23,   1,    31.575,    12.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27221,'1 ',1,  23,   1,    27.200,     5.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27223,'1 ',1,  23,   1,    31.354,    13.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27224,'1 ',1,  23,   1,    18.418,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27226,'1 ',1,  23,   1,    18.418,     6.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27227,'1 ',1,  23,   1,    18.418,     4.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27229,'1 ',1,  23,   1,    44.834,    15.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27230,'1 ',1,  23,   1,    36.447,     8.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27233,'1 ',1,  23,   1,    31.665,    10.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27234,'1 ',1,  23,   1,    28.853,     7.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27236,'1 ',1,  23,   1,    28.199,     4.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27237,'1 ',1,  23,   1,    28.110,     4.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27238,'1 ',1,  23,   1,    32.736,     6.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27240,'1 ',1,  23,   1,    40.442,    12.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27244,'1 ',1,  23,   1,    23.582,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27245,'1 ',1,  23,   1,    21.917,     3.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27246,'1 ',1,  23,   1,    22.142,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27247,'1 ',1,  23,   1,     8.618,     3.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27249,'1 ',1,  23,   1,    20.660,     7.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27250,'1 ',1,  23,   1,    17.543,     5.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27253,'1 ',1,  23,   1,    17.543,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27257,'1 ',1,  23,   1,    19.385,     8.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27258,'1 ',1,  23,   1,    17.940,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27259,'1 ',1,  23,   1,    11.018,     2.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27260,'1 ',1,  23,   1,    10.559,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27261,'1 ',1,  23,   1,    21.083,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27262,'1 ',1,  23,   1,    27.064,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27263,'1 ',1,  23,   1,    30.183,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27264,'1 ',1,  23,   1,    16.799,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27266,'1 ',1,  23,   1,    16.799,     3.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27267,'1 ',1,  23,   1,    63.357,     5.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27268,'1 ',1,  23,   1,    33.096,     6.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27271,'1 ',1,  23,   1,    16.548,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27272,'1 ',1,  23,   1,    55.614,    12.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27273,'1 ',1,  23,   1,    28.334,     3.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27276,'1 ',1,  23,   1,    61.663,    12.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27277,'1 ',1,  23,   1,    58.372,    16.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27278,'1 ',1,  23,   1,    19.278,     4.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27279,'1 ',1,  23,   1,    19.278,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27280,'1 ',1,  23,   1,    12.207,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27281,'1 ',1,  23,   1,    12.207,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27282,'1 ',1,  23,   1,    12.207,     3.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27283,'1 ',1,  23,   1,    26.768,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27285,'1 ',1,  23,   1,    50.950,     4.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27287,'1 ',1,  23,   1,    51.240,    17.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27288,'1 ',1,  23,   1,    17.349,     4.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27289,'1 ',1,  23,   1,    17.349,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27290,'1 ',1,  23,   1,    26.310,     7.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27291,'1 ',1,  23,   1,    11.780,     3.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27293,'1 ',1,  23,   1,    11.696,     2.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27295,'1 ',1,  23,   1,    11.696,     7.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27296,'1 ',1,  23,   1,    14.843,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27298,'1 ',1,  23,   1,    40.283,     7.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27299,'1 ',1,  23,   1,    19.953,     4.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27302,'1 ',1,  23,   1,    20.141,     5.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27303,'1 ',1,  23,   1,    14.017,     4.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27304,'1 ',1,  23,   1,    26.192,     8.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27305,'1 ',1,  23,   1,    13.351,     2.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27306,'1 ',1,  23,   1,    18.033,     7.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27307,'1 ',1,  23,   1,    15.202,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27308,'1 ',1,  23,   1,    45.607,    10.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27309,'1 ',1,  23,   1,    16.025,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27310,'1 ',1,  23,   1,    16.025,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27312,'1 ',1,  23,   1,    16.062,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27313,'1 ',1,  23,   1,    28.129,     7.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27314,'1 ',1,  23,   1,    12.761,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27315,'1 ',1,  23,   1,     8.400,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27320,'1 ',1,  23,   1,    16.964,     3.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27322,'1 ',1,  23,   1,    12.629,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27323,'1 ',1,  23,   1,    12.629,     2.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27324,'1 ',1,  23,   1,     8.669,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27325,'1 ',1,  23,   1,    38.055,     3.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27326,'1 ',1,  23,   1,    12.685,     1.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27328,'1 ',1,  23,   1,    33.206,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27329,'1 ',1,  23,   1,    34.672,    11.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27330,'1 ',1,  23,   1,    44.938,     7.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27331,'1 ',1,  23,   1,    14.000,     4.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27332,'1 ',1,  23,   1,    30.195,    13.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27334,'1 ',1,  23,   1,    14.000,     4.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27336,'1 ',1,  23,   1,    13.236,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27338,'1 ',1,  23,   1,    13.236,     1.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27340,'1 ',1,  23,   1,    17.492,     6.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27341,'1 ',1,  23,   1,    25.365,     5.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27342,'1 ',1,  23,   1,    12.129,     5.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27343,'1 ',1,  23,   1,    21.645,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27344,'1 ',1,  23,   1,    12.953,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27346,'1 ',1,  23,   1,     9.516,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27348,'1 ',1,  23,   1,     9.516,     5.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27349,'1 ',1,  23,   1,    17.739,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27351,'1 ',1,  23,   1,    47.725,     4.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27354,'1 ',1,  23,   1,    26.730,     4.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27355,'1 ',1,  23,   1,    60.783,    13.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27357,'1 ',1,  23,   1,    58.174,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27358,'1 ',1,  23,   1,    26.730,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27359,'1 ',1,  23,   1,    10.999,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27361,'1 ',1,  23,   1,    28.433,    11.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27362,'1 ',1,  23,   1,    28.433,    10.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27364,'1 ',1,  23,   1,    40.655,     6.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27365,'1 ',1,  23,   1,    28.433,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27366,'1 ',1,  23,   1,    12.730,     4.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27367,'1 ',1,  23,   1,    12.730,     3.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27368,'1 ',1,  23,   1,    14.887,     2.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27371,'1 ',1,  23,   1,     9.912,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27372,'1 ',1,  23,   1,    39.927,     8.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27373,'1 ',1,  23,   1,    28.289,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27374,'1 ',1,  23,   1,    11.549,     4.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27376,'1 ',1,  23,   1,    27.925,     7.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27377,'1 ',1,  23,   1,    83.131,     2.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27378,'1 ',1,  23,   1,    42.750,    17.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27379,'1 ',1,  23,   1,    27.925,     5.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27382,'1 ',1,  23,   1,    24.765,     7.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27383,'1 ',1,  23,   1,    51.108,    22.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27384,'1 ',1,  23,   1,    63.838,    14.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27385,'1 ',1,  23,   1,    36.305,     9.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27386,'1 ',1,  23,   1,    34.574,    10.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27387,'1 ',1,  23,   1,    14.825,     7.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27388,'1 ',1,  23,   1,    40.032,     5.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27389,'1 ',1,  23,   1,    31.352,     6.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27390,'1 ',1,  23,   1,    28.621,     5.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27391,'1 ',1,  23,   1,    36.429,     5.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27392,'1 ',1,  23,   1,    61.076,    20.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27393,'1 ',1,  23,   1,    26.674,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27394,'1 ',1,  23,   1,    24.959,     7.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27396,'1 ',1,  23,   1,    24.636,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27397,'1 ',1,  23,   1,    32.706,    11.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27398,'1 ',1,  23,   1,    77.714,    40.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27403,'1 ',1,  23,   1,    36.932,     1.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27405,'1 ',1,  23,   1,    75.083,    39.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27406,'1 ',1,  23,   1,    56.170,    11.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27407,'1 ',1,  23,   1,    34.180,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27410,'1 ',1,  23,   1,    36.957,    13.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27411,'1 ',1,  23,   1,   101.617,    21.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27412,'1 ',1,  23,   1,    55.193,    19.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27414,'1 ',1,  23,   1,    26.794,     1.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27416,'1 ',1,  23,   1,    36.705,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27417,'1 ',1,  23,   1,    55.937,    12.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27418,'1 ',1,  23,   1,    45.418,    13.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27419,'1 ',1,  23,   1,    15.834,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27421,'1 ',1,  23,   1,    54.184,    12.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27422,'1 ',1,  23,   1,    49.210,    14.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27423,'1 ',1,  23,   1,    45.085,     9.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27425,'1 ',1,  23,   1,    47.622,    12.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27426,'1 ',1,  23,   1,    55.768,    14.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27428,'1 ',1,  23,   1,    32.662,     5.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27429,'1 ',1,  23,   1,    44.218,    11.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27430,'1 ',1,  23,   1,    25.989,     9.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27431,'1 ',1,  23,   1,    55.315,    17.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27432,'1 ',1,  23,   1,   100.995,     9.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27433,'1 ',1,  23,   1,    79.612,    25.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27435,'1 ',1,  23,   1,    39.709,     8.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27436,'1 ',1,  23,   1,    23.875,     7.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27438,'1 ',1,  23,   1,    78.197,     9.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27439,'1 ',1,  23,   1,    79.802,    22.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27441,'1 ',1,  23,   1,    35.063,     4.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27446,'1 ',1,  23,   1,    91.328,    24.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27448,'1 ',1,  23,   1,    47.139,    16.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27449,'1 ',1,  23,   1,    30.008,     4.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27450,'1 ',1,  23,   1,    57.294,    21.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27451,'1 ',1,  23,   1,    22.218,     2.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27452,'1 ',1,  23,   1,    32.081,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27453,'1 ',1,  23,   1,    59.528,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27454,'1 ',1,  23,   1,    45.529,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27455,'1 ',1,  23,   1,    74.505,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27457,'1 ',1,  23,   1,    45.029,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27458,'1 ',1,  23,   1,    40.899,     7.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27459,'1 ',1,  23,   1,    56.124,    42.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27460,'1 ',1,  23,   1,    28.582,    16.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27461,'1 ',1,  23,   1,    62.189,    14.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27463,'1 ',1,  23,   1,    33.725,    19.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27464,'1 ',1,  23,   1,    37.135,    12.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27466,'1 ',1,  23,   1,    41.378,    17.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27467,'1 ',1,  23,   1,    16.557,     7.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27468,'1 ',1,  23,   1,    16.298,     5.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27469,'1 ',1,  23,   1,    12.774,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27470,'1 ',1,  23,   1,    25.548,     6.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27471,'1 ',1,  23,   1,    10.040,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27472,'1 ',1,  23,   1,    10.040,     1.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27473,'1 ',1,  23,   1,    10.040,     1.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27474,'1 ',1,  23,   1,    15.842,     4.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27475,'1 ',1,  23,   1,    45.847,    35.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27477,'1 ',1,  23,   1,    25.414,    16.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27478,'1 ',1,  23,   1,    38.715,    12.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27480,'1 ',1,  23,   1,    27.469,    11.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27481,'1 ',1,  23,   1,    34.351,     7.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27483,'1 ',1,  23,   1,    24.296,     7.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27484,'1 ',1,  23,   1,    51.963,     5.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27485,'1 ',1,  23,   1,    56.724,    28.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27487,'1 ',1,  23,   1,    23.975,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27488,'1 ',1,  23,   1,    37.358,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27489,'1 ',1,  23,   1,    23.472,     2.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27490,'1 ',1,  23,   1,    14.854,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27492,'1 ',1,  23,   1,    24.825,     7.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27494,'1 ',1,  23,   1,    13.253,     7.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27494,'2 ',1,  23,   1,    13.253,     5.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27495,'1 ',1,  23,   1,    13.253,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27497,'1 ',1,  23,   1,    18.101,     5.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27497,'2 ',1,  23,   1,    17.885,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27499,'1 ',1,  23,   1,    75.836,    31.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27500,'1 ',1,  23,   1,    42.201,     8.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27501,'1 ',1,  23,   1,    11.571,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27501,'2 ',1,  23,   1,    11.571,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27502,'1 ',1,  23,   1,    47.052,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27503,'1 ',1,  23,   1,    19.669,     4.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27503,'2 ',1,  23,   1,     8.571,     2.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27505,'1 ',1,  23,   1,    47.871,     6.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27506,'1 ',1,  23,   1,    19.669,     3.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27507,'1 ',1,  23,   1,    23.032,    11.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27507,'2 ',1,  23,   1,     5.542,     1.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27509,'1 ',1,  23,   1,    23.032,     6.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27510,'1 ',1,  23,   1,    55.080,    18.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27511,'1 ',1,  23,   1,    13.383,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27511,'2 ',1,  23,   1,     1.412,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27512,'1 ',1,  23,   1,    13.383,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27513,'1 ',1,  23,   1,    43.947,    22.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27515,'1 ',1,  23,   1,    63.902,     8.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27520,'1 ',1,  23,   1,    59.269,     7.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27521,'1 ',1,  23,   1,    39.645,    18.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27523,'1 ',1,  23,   1,    47.242,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27525,'1 ',1,  23,   1,    40.976,    21.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27527,'1 ',1,  23,   1,    39.177,     9.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27528,'1 ',1,  23,   1,    21.191,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27530,'1 ',1,  23,   1,    24.576,     9.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27531,'1 ',1,  23,   1,    24.576,     5.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27532,'1 ',1,  23,   1,    60.347,     5.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27535,'1 ',1,  23,   1,    24.576,    13.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27536,'1 ',1,  23,   1,    10.989,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27536,'2 ',1,  23,   1,     9.889,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27537,'1 ',1,  23,   1,    10.989,     7.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27538,'1 ',1,  23,   1,    10.989,     5.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27540,'1 ',1,  23,   1,    10.989,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27540,'2 ',1,  23,   1,    10.737,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27541,'1 ',1,  23,   1,    14.648,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27542,'1 ',1,  23,   1,    31.355,     6.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27543,'1 ',1,  23,   1,    12.677,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27544,'1 ',1,  23,   1,    51.110,     9.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27546,'1 ',1,  23,   1,    28.622,     4.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27547,'1 ',1,  23,   1,    21.280,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27547,'2 ',1,  23,   1,    10.239,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27549,'1 ',1,  23,   1,    21.280,     7.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27550,'1 ',1,  23,   1,    21.280,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27550,'2 ',1,  23,   1,    19.100,     4.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27552,'1 ',1,  23,   1,    49.722,    18.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27554,'1 ',1,  23,   1,    19.054,     6.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27554,'2 ',1,  23,   1,     9.731,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27556,'1 ',1,  23,   1,    19.054,     4.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27556,'2 ',1,  23,   1,     4.289,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27557,'1 ',1,  23,   1,    30.855,     8.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27558,'1 ',1,  23,   1,    31.300,    11.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27561,'1 ',1,  23,   1,    60.361,    15.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27563,'1 ',1,  23,   1,    53.408,    27.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27565,'1 ',1,  23,   1,    59.075,    21.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27567,'1 ',1,  23,   1,    22.399,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27567,'2 ',1,  23,   1,    21.280,     8.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27569,'1 ',1,  23,   1,    22.399,    10.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27569,'2 ',1,  23,   1,     9.731,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27571,'1 ',1,  23,   1,    12.732,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27571,'2 ',1,  23,   1,    11.244,     6.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27573,'1 ',1,  23,   1,    24.840,    12.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27574,'1 ',1,  23,   1,    12.732,     2.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27574,'2 ',1,  23,   1,     9.853,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27575,'1 ',1,  23,   1,     5.441,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27575,'2 ',1,  23,   1,     5.441,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27576,'1 ',1,  23,   1,     5.441,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27577,'1 ',1,  23,   1,    25.351,    10.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27577,'2 ',1,  23,   1,    16.984,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27578,'1 ',1,  23,   1,    25.351,     5.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27579,'1 ',1,  23,   1,    62.229,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27580,'1 ',1,  23,   1,    16.541,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27581,'1 ',1,  23,   1,    42.206,    12.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27582,'1 ',1,  23,   1,    48.593,    12.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27583,'1 ',1,  23,   1,    16.779,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27583,'2 ',1,  23,   1,    10.475,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27585,'1 ',1,  23,   1,    37.593,    12.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27586,'1 ',1,  23,   1,    12.837,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27587,'1 ',1,  23,   1,    12.837,     3.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27587,'2 ',1,  23,   1,    10.259,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27588,'1 ',1,  23,   1,     8.459,     1.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27588,'2 ',1,  23,   1,     8.459,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27589,'1 ',1,  23,   1,    14.300,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27589,'2 ',1,  23,   1,    10.259,     2.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27590,'1 ',1,  23,   1,    14.300,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27590,'2 ',1,  23,   1,    14.300,     7.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27592,'1 ',1,  23,   1,    33.682,    12.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27594,'1 ',1,  23,   1,    47.461,    18.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27595,'1 ',1,  23,   1,    25.390,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27596,'1 ',1,  23,   1,    25.390,     5.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27597,'1 ',1,  23,   1,    25.390,     6.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27597,'2 ',1,  23,   1,    11.200,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27600,'1 ',1,  23,   1,    25.390,     7.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27600,'2 ',1,  23,   1,    10.316,     0.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27601,'1 ',1,  23,   1,    17.802,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27602,'1 ',1,  23,   1,    17.802,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27603,'1 ',1,  23,   1,    44.062,     1.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27604,'1 ',1,  23,   1,    28.504,     4.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27606,'1 ',1,  23,   1,    25.960,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27607,'1 ',1,  23,   1,    25.960,     3.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27609,'1 ',1,  23,   1,    47.726,    13.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27610,'1 ',1,  23,   1,    25.960,    15.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27610,'2 ',1,  23,   1,    12.837,     6.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27611,'1 ',1,  23,   1,    32.662,     4.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27611,'2 ',1,  23,   1,    12.085,     4.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27612,'1 ',1,  23,   1,    82.939,     6.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27614,'1 ',1,  23,   1,    89.128,    45.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27615,'1 ',1,  23,   1,    32.662,     8.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27615,'2 ',1,  23,   1,    27.039,    14.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27616,'1 ',1,  23,   1,    23.704,     5.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27616,'2 ',1,  23,   1,    23.704,     2.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27617,'1 ',1,  23,   1,    23.704,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27617,'2 ',1,  23,   1,    10.877,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27619,'1 ',1,  23,   1,    73.130,    18.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27620,'1 ',1,  23,   1,    79.249,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27621,'1 ',1,  23,   1,    23.306,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27621,'2 ',1,  23,   1,    17.469,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27622,'1 ',1,  23,   1,    73.687,     8.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27623,'1 ',1,  23,   1,   110.761,    33.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27624,'1 ',1,  23,   1,    37.135,     8.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27624,'2 ',1,  23,   1,    17.285,     7.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27625,'1 ',1,  23,   1,    37.135,     7.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27625,'2 ',1,  23,   1,    29.639,    13.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27626,'1 ',1,  23,   1,    37.135,     7.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27626,'2 ',1,  23,   1,    18.574,     8.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27627,'1 ',1,  23,   1,    60.147,    13.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27628,'1 ',1,  23,   1,    23.740,     8.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27628,'2 ',1,  23,   1,    21.750,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27629,'1 ',1,  23,   1,    21.902,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27629,'2 ',1,  23,   1,     9.931,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27630,'1 ',1,  23,   1,    21.916,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27630,'2 ',1,  23,   1,    10.497,     4.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27632,'1 ',1,  23,   1,    43.936,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27634,'1 ',1,  23,   1,    21.916,     6.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27635,'1 ',1,  23,   1,    25.200,     6.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27636,'1 ',1,  23,   1,    50.505,    17.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27637,'1 ',1,  23,   1,    25.200,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27637,'2 ',1,  23,   1,     5.735,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27638,'1 ',1,  23,   1,    11.562,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27638,'2 ',1,  23,   1,    11.562,     7.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27640,'1 ',1,  23,   1,    11.562,     2.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27641,'1 ',1,  23,   1,    11.959,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27641,'2 ',1,  23,   1,     9.948,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27642,'1 ',1,  23,   1,    11.959,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27642,'2 ',1,  23,   1,     0.270,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27643,'1 ',1,  23,   1,    11.959,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27645,'1 ',1,  23,   1,    11.959,     3.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27647,'1 ',1,  23,   1,    54.805,     6.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27648,'1 ',1,  23,   1,    26.556,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27648,'2 ',1,  23,   1,    23.603,     5.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27654,'1 ',1,  23,   1,    66.481,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27655,'1 ',1,  23,   1,    27.974,     9.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27655,'2 ',1,  23,   1,    19.815,     6.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27656,'1 ',1,  23,   1,    72.152,    17.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27657,'1 ',1,  23,   1,    69.405,    21.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27658,'1 ',1,  23,   1,    53.805,    11.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27659,'1 ',1,  23,   1,    82.034,    31.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27661,'1 ',1,  23,   1,    24.124,     5.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27661,'2 ',1,  23,   1,    12.109,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27664,'1 ',1,  23,   1,    59.953,    12.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27665,'1 ',1,  23,   1,    25.372,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27666,'1 ',1,  23,   1,   111.090,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27667,'1 ',1,  23,   1,    25.372,    11.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27667,'2 ',1,  23,   1,    10.877,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27668,'1 ',1,  23,   1,    18.574,     2.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27669,'1 ',1,  23,   1,    27.039,    11.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27669,'2 ',1,  23,   1,    23.172,    14.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27671,'1 ',1,  23,   1,    62.777,    25.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27672,'1 ',1,  23,   1,    62.738,    14.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27674,'1 ',1,  23,   1,    76.691,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27675,'1 ',1,  23,   1,    72.091,    25.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27676,'1 ',1,  23,   1,    24.199,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27676,'2 ',1,  23,   1,    17.285,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27678,'1 ',1,  23,   1,    24.199,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27678,'2 ',1,  23,   1,    24.199,     5.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27680,'1 ',1,  23,   1,    83.232,    15.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27681,'1 ',1,  23,   1,    59.439,    16.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27682,'1 ',1,  23,   1,    49.486,     6.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27685,'1 ',1,  23,   1,    27.076,    11.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27685,'2 ',1,  23,   1,     9.565,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27686,'1 ',1,  23,   1,    53.740,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27688,'1 ',1,  23,   1,    24.090,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27688,'2 ',1,  23,   1,    14.802,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27690,'1 ',1,  23,   1,    24.090,     3.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27690,'2 ',1,  23,   1,    23.740,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27692,'1 ',1,  23,   1,    24.090,    10.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27692,'2 ',1,  23,   1,    23.740,     8.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27693,'1 ',1,  23,   1,    91.702,    19.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27694,'1 ',1,  23,   1,    27.388,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27695,'1 ',1,  23,   1,    83.922,    27.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27697,'1 ',1,  23,   1,    20.897,     6.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27699,'1 ',1,  23,   1,    20.897,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27699,'2 ',1,  23,   1,    12.109,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27700,'1 ',1,  23,   1,    73.822,     9.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27701,'1 ',1,  23,   1,    24.065,     9.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27701,'2 ',1,  23,   1,    23.306,     1.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27702,'1 ',1,  23,   1,    65.391,    11.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27704,'1 ',1,  23,   1,    28.134,    21.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27704,'2 ',1,  23,   1,    23.667,     5.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27705,'1 ',1,  23,   1,    42.937,    12.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27706,'1 ',1,  23,   1,    28.134,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27706,'2 ',1,  23,   1,    27.348,     8.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27708,'1 ',1,  23,   1,    68.492,    10.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27709,'1 ',1,  23,   1,    76.802,    10.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27710,'1 ',1,  23,   1,    51.765,    16.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27711,'1 ',1,  23,   1,    61.497,    14.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27713,'1 ',1,  23,   1,    27.348,    10.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27714,'1 ',1,  23,   1,    28.861,     8.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27714,'2 ',1,  23,   1,    24.090,     6.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27720,'1 ',1,  23,   1,    28.861,     9.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27722,'1 ',1,  23,   1,    28.861,     9.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27723,'1 ',1,  23,   1,    28.861,    13.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27723,'2 ',1,  23,   1,    24.124,    10.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27724,'1 ',1,  23,   1,    28.861,     7.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27724,'2 ',1,  23,   1,    17.285,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27725,'1 ',1,  23,   1,    20.512,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27725,'2 ',1,  23,   1,    18.574,     5.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27726,'1 ',1,  23,   1,    52.498,    11.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27727,'1 ',1,  23,   1,    23.097,     7.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27727,'2 ',1,  23,   1,    15.309,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27728,'1 ',1,  23,   1,    71.848,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27729,'1 ',1,  23,   1,    42.337,    15.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27734,'1 ',1,  23,   1,    61.859,    36.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27736,'1 ',1,  23,   1,    21.293,     7.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27738,'1 ',1,  23,   1,    23.667,     6.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27739,'1 ',1,  23,   1,    21.293,    10.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27740,'1 ',1,  23,   1,    25.787,     6.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27741,'1 ',1,  23,   1,    83.179,     7.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27742,'1 ',1,  23,   1,    25.787,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27743,'1 ',1,  23,   1,    66.086,    33.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27745,'1 ',1,  23,   1,    80.003,    21.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27746,'1 ',1,  23,   1,    34.508,    15.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27747,'1 ',1,  23,   1,    95.938,    43.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27748,'1 ',1,  23,   1,    68.102,    20.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27749,'1 ',1,  23,   1,    28.026,    12.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27749,'2 ',1,  23,   1,     6.632,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27750,'1 ',1,  23,   1,    41.290,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27751,'1 ',1,  23,   1,    59.473,    13.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27752,'1 ',1,  23,   1,    32.498,     8.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27752,'2 ',1,  23,   1,    20.120,     5.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27755,'1 ',1,  23,   1,    69.709,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27756,'1 ',1,  23,   1,    70.087,     7.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27757,'1 ',1,  23,   1,    47.912,    10.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27758,'1 ',1,  23,   1,    32.498,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27759,'1 ',1,  23,   1,    27.340,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27760,'1 ',1,  23,   1,    27.340,     8.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27760,'2 ',1,  23,   1,     9.931,     2.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27761,'1 ',1,  23,   1,    27.340,    18.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27762,'1 ',1,  23,   1,    74.442,    31.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27763,'1 ',1,  23,   1,    20.535,     8.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27764,'1 ',1,  23,   1,    72.004,    20.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27765,'1 ',1,  23,   1,    87.229,    32.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27766,'1 ',1,  23,   1,    44.946,    25.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27767,'1 ',1,  23,   1,    58.497,    32.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27769,'1 ',1,  23,   1,    99.187,    39.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27770,'1 ',1,  23,   1,    83.531,    27.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27772,'1 ',1,  23,   1,    86.768,    16.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27773,'1 ',1,  23,   1,    98.289,    24.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27775,'1 ',1,  23,   1,    74.309,    16.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27776,'1 ',1,  23,   1,    18.672,     5.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27776,'2 ',1,  23,   1,    17.152,     6.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27777,'1 ',1,  23,   1,    11.084,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27778,'1 ',1,  23,   1,     8.070,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27779,'1 ',1,  23,   1,     9.948,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27780,'1 ',1,  23,   1,     9.948,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27781,'1 ',1,  23,   1,    21.132,     9.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27781,'2 ',1,  23,   1,    21.132,     8.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27782,'1 ',1,  23,   1,    21.132,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27782,'2 ',1,  23,   1,    21.132,     8.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27785,'1 ',1,  23,   1,    16.650,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27787,'1 ',1,  23,   1,     8.595,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27788,'1 ',1,  23,   1,    14.981,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27791,'1 ',1,  23,   1,    13.734,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27792,'1 ',1,  23,   1,    12.966,     4.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27793,'1 ',1,  23,   1,    12.966,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27795,'1 ',1,  23,   1,    12.966,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27795,'2 ',1,  23,   1,    12.966,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27797,'1 ',1,  23,   1,    19.840,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27799,'1 ',1,  23,   1,    19.840,    10.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27802,'1 ',1,  23,   1,    19.840,     4.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27802,'2 ',1,  23,   1,    13.000,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27805,'1 ',1,  23,   1,    19.840,     5.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27806,'1 ',1,  23,   1,    19.384,     4.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27807,'1 ',1,  23,   1,    19.384,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27809,'1 ',1,  23,   1,    19.384,     7.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27809,'2 ',1,  23,   1,    19.384,     7.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27810,'1 ',1,  23,   1,    14.630,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27811,'1 ',1,  23,   1,    14.630,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27811,'2 ',1,  23,   1,    14.630,    11.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27813,'1 ',1,  23,   1,    14.630,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27813,'2 ',1,  23,   1,     2.555,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27814,'1 ',1,  23,   1,     2.555,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27814,'2 ',1,  23,   1,     2.555,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27815,'1 ',1,  23,   1,    13.767,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27816,'1 ',1,  23,   1,    41.301,     6.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27817,'1 ',1,  23,   1,    12.470,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27818,'1 ',1,  23,   1,    11.751,     3.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27818,'2 ',1,  23,   1,    10.550,     2.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27820,'1 ',1,  23,   1,    24.767,    11.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27822,'1 ',1,  23,   1,   102.294,    19.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27826,'1 ',1,  23,   1,    24.767,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27827,'1 ',1,  23,   1,    26.806,    15.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27828,'1 ',1,  23,   1,    68.573,     6.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27829,'1 ',1,  23,   1,    99.016,    23.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27830,'1 ',1,  23,   1,    53.995,    10.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27833,'1 ',1,  23,   1,    41.537,    12.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27834,'1 ',1,  23,   1,    74.463,    21.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27835,'1 ',1,  23,   1,    67.385,    29.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27836,'1 ',1,  23,   1,    50.527,    11.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27837,'1 ',1,  23,   1,    54.920,    14.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27838,'1 ',1,  23,   1,    23.090,     2.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27838,'2 ',1,  23,   1,    12.272,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27840,'1 ',1,  23,   1,    19.117,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27840,'2 ',1,  23,   1,    11.751,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27842,'1 ',1,  23,   1,   100.101,    30.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27843,'1 ',1,  23,   1,    56.852,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27845,'1 ',1,  23,   1,    15.062,     4.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27845,'2 ',1,  23,   1,    13.473,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27846,'1 ',1,  23,   1,    41.042,    12.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27847,'1 ',1,  23,   1,    14.192,     5.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27849,'1 ',1,  23,   1,    45.021,    15.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27850,'1 ',1,  23,   1,    65.746,    11.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27851,'1 ',1,  23,   1,    26.181,     3.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27851,'2 ',1,  23,   1,     8.180,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27853,'1 ',1,  23,   1,    26.181,     5.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27854,'1 ',1,  23,   1,    19.783,     7.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27854,'2 ',1,  23,   1,    10.360,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27855,'1 ',1,  23,   1,    19.783,     5.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27855,'2 ',1,  23,   1,    15.985,     3.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27856,'1 ',1,  23,   1,    25.087,     4.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27859,'1 ',1,  23,   1,    90.640,    36.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27861,'1 ',1,  23,   1,    25.087,     5.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27863,'1 ',1,  23,   1,    25.087,     5.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27864,'1 ',1,  23,   1,    27.636,    10.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27867,'1 ',1,  23,   1,    61.990,    21.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27868,'1 ',1,  23,   1,    27.636,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27868,'2 ',1,  23,   1,     8.180,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27870,'1 ',1,  23,   1,    77.644,    12.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27872,'1 ',1,  23,   1,    27.636,    11.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27872,'2 ',1,  23,   1,    12.903,     3.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27873,'1 ',1,  23,   1,    19.840,     3.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27873,'2 ',1,  23,   1,    12.307,     6.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27874,'1 ',1,  23,   1,    19.840,     6.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27874,'2 ',1,  23,   1,    19.056,     3.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27875,'1 ',1,  23,   1,    17.059,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27876,'1 ',1,  23,   1,    17.059,     7.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27877,'1 ',1,  23,   1,    17.059,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27878,'1 ',1,  23,   1,    39.149,    11.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27879,'1 ',1,  23,   1,     7.356,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27880,'1 ',1,  23,   1,    13.533,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27881,'1 ',1,  23,   1,    23.141,     7.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27882,'1 ',1,  23,   1,    23.141,     5.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27885,'1 ',1,  23,   1,    69.543,    21.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27886,'1 ',1,  23,   1,    20.926,     7.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27886,'2 ',1,  23,   1,    10.872,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27887,'1 ',1,  23,   1,    50.298,     9.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27889,'1 ',1,  23,   1,    20.926,     7.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27889,'2 ',1,  23,   1,    10.872,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27890,'1 ',1,  23,   1,    12.660,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27891,'1 ',1,  23,   1,    27.611,     7.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27892,'1 ',1,  23,   1,    27.611,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27894,'1 ',1,  23,   1,    27.611,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27895,'1 ',1,  23,   1,    27.611,     8.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27896,'1 ',1,  23,   1,    27.611,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27897,'1 ',1,  23,   1,    43.962,    18.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27898,'1 ',1,  23,   1,    19.056,     5.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27898,'2 ',1,  23,   1,    17.662,     3.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27899,'1 ',1,  23,   1,    41.128,     9.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27900,'1 ',1,  23,   1,    33.536,    15.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27901,'1 ',1,  23,   1,    58.232,     7.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27903,'1 ',1,  23,   1,    87.737,    40.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27904,'1 ',1,  23,   1,    33.536,    13.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27904,'2 ',1,  23,   1,     9.267,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27905,'1 ',1,  23,   1,    61.525,     6.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27907,'1 ',1,  23,   1,    18.733,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27907,'2 ',1,  23,   1,     9.742,     3.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27908,'1 ',1,  23,   1,    56.178,    10.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27909,'1 ',1,  23,   1,    57.321,     9.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27910,'1 ',1,  23,   1,    53.827,    35.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27911,'1 ',1,  23,   1,    28.889,     5.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27911,'2 ',1,  23,   1,    16.905,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27912,'1 ',1,  23,   1,    79.441,     5.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27913,'1 ',1,  23,   1,    28.889,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27913,'2 ',1,  23,   1,    12.272,     4.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27914,'1 ',1,  23,   1,    73.792,    23.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27917,'1 ',1,  23,   1,    13.543,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27920,'1 ',1,  23,   1,    13.543,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27920,'2 ',1,  23,   1,    13.543,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27921,'1 ',1,  23,   1,    51.085,    11.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27923,'1 ',1,  23,   1,    47.662,     7.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27924,'1 ',1,  23,   1,    50.813,     9.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27925,'1 ',1,  23,   1,    20.094,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27925,'2 ',1,  23,   1,    11.372,     3.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27926,'1 ',1,  23,   1,    44.395,     1.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27927,'1 ',1,  23,   1,    84.807,    13.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27929,'1 ',1,  23,   1,    49.015,    31.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27931,'1 ',1,  23,   1,    71.995,    11.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27932,'1 ',1,  23,   1,    56.591,    16.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27934,'1 ',1,  23,   1,    61.719,    30.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27936,'1 ',1,  23,   1,    37.415,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27937,'1 ',1,  23,   1,    44.200,    13.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27939,'1 ',1,  23,   1,    72.996,    12.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27940,'1 ',1,  23,   1,    42.492,     7.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27942,'1 ',1,  23,   1,    38.061,    11.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27944,'1 ',1,  23,   1,     6.231,     1.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27945,'1 ',1,  23,   1,    11.106,     3.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27947,'1 ',1,  23,   1,    20.090,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27947,'2 ',1,  23,   1,    16.790,     3.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27949,'1 ',1,  23,   1,    43.254,    16.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27950,'1 ',1,  23,   1,    58.272,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27951,'1 ',1,  23,   1,    42.779,     8.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27952,'1 ',1,  23,   1,    16.607,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27952,'2 ',1,  23,   1,    11.106,     4.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27955,'1 ',1,  23,   1,    13.396,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27955,'2 ',1,  23,   1,    10.624,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27960,'1 ',1,  23,   1,    44.387,     9.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27962,'1 ',1,  23,   1,    38.352,    13.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27964,'1 ',1,  23,   1,    19.059,     8.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27964,'2 ',1,  23,   1,    10.343,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27965,'1 ',1,  23,   1,    15.214,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27965,'2 ',1,  23,   1,    10.343,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27966,'1 ',1,  23,   1,    16.720,     5.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27966,'2 ',1,  23,   1,     0.127,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27968,'1 ',1,  23,   1,    71.886,    33.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27969,'1 ',1,  23,   1,    76.765,    42.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27970,'1 ',1,  23,   1,    67.183,    39.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27971,'1 ',1,  23,   1,    21.061,     8.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27971,'2 ',1,  23,   1,    16.655,     6.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27972,'1 ',1,  23,   1,    21.061,     9.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27972,'2 ',1,  23,   1,     6.345,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27973,'1 ',1,  23,   1,    21.061,     3.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27974,'1 ',1,  23,   1,    61.427,    25.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27975,'1 ',1,  23,   1,    91.159,    28.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27976,'1 ',1,  23,   1,    72.153,    31.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27977,'1 ',1,  23,   1,    42.961,    14.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27978,'1 ',1,  23,   1,    78.865,    14.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27979,'1 ',1,  23,   1,    72.429,    17.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27980,'1 ',1,  23,   1,    48.004,     7.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27981,'1 ',1,  23,   1,    43.225,     7.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27982,'1 ',1,  23,   1,    57.212,    24.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27983,'1 ',1,  23,   1,    16.105,     7.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27988,'1 ',1,  23,   1,    47.320,    12.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27990,'1 ',1,  23,   1,    46.980,    14.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27991,'1 ',1,  23,   1,    58.820,    18.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27992,'1 ',1,  23,   1,    50.552,     9.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27993,'1 ',1,  23,   1,    16.790,     9.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27993,'2 ',1,  23,   1,    11.106,     6.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27995,'1 ',1,  23,   1,    16.790,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27995,'2 ',1,  23,   1,    13.543,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27996,'1 ',1,  23,   1,     6.441,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27997,'1 ',1,  23,   1,    18.552,     6.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27998,'1 ',1,  23,   1,    43.847,    12.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28000,'1 ',1,  23,   1,    17.696,    14.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28000,'2 ',1,  23,   1,     0.194,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28001,'1 ',1,  23,   1,    17.696,     5.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28001,'2 ',1,  23,   1,    17.696,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28002,'1 ',1,  23,   1,    13.000,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28002,'2 ',1,  23,   1,    13.000,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28003,'1 ',1,  23,   1,    13.000,     3.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28003,'2 ',1,  23,   1,     6.441,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28004,'1 ',1,  23,   1,    22.416,    13.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28006,'1 ',1,  23,   1,     9.835,     2.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28007,'1 ',1,  23,   1,     9.503,     2.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28012,'1 ',1,  23,   1,    47.699,    11.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28013,'1 ',1,  23,   1,    21.719,     5.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28014,'1 ',1,  23,   1,    21.719,     4.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28014,'2 ',1,  23,   1,     3.011,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28016,'1 ',1,  23,   1,    30.293,    10.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28017,'1 ',1,  23,   1,     9.561,     4.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28017,'2 ',1,  23,   1,     0.777,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28019,'1 ',1,  23,   1,     9.065,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28020,'1 ',1,  23,   1,    13.087,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28021,'1 ',1,  23,   1,    22.496,     6.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28023,'1 ',1,  23,   1,     9.866,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28023,'2 ',1,  23,   1,     0.417,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28024,'1 ',1,  23,   1,    14.876,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28024,'2 ',1,  23,   1,    14.876,     8.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28025,'1 ',1,  23,   1,    14.876,     3.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28025,'2 ',1,  23,   1,    14.876,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28026,'1 ',1,  23,   1,    21.679,     8.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28026,'2 ',1,  23,   1,    18.552,     5.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28027,'1 ',1,  23,   1,    21.679,     5.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28029,'1 ',1,  23,   1,    21.679,     3.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28030,'1 ',1,  23,   1,    17.408,     4.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28030,'2 ',1,  23,   1,    11.279,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28031,'1 ',1,  23,   1,    17.408,     2.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28032,'1 ',1,  23,   1,    43.110,    13.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28033,'1 ',1,  23,   1,    13.480,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28033,'2 ',1,  23,   1,    12.730,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28034,'1 ',1,  23,   1,    53.323,    29.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28036,'1 ',1,  23,   1,    17.408,     3.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28041,'1 ',1,  23,   1,    20.366,     7.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28042,'1 ',1,  23,   1,    20.366,     4.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28042,'2 ',1,  23,   1,     0.194,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28043,'1 ',1,  23,   1,    20.366,     5.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28044,'1 ',1,  23,   1,    14.704,     4.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28044,'2 ',1,  23,   1,    13.480,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28045,'1 ',1,  23,   1,    14.704,     5.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28046,'1 ',1,  23,   1,    14.704,     5.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28047,'1 ',1,  23,   1,    18.854,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28047,'2 ',1,  23,   1,     0.777,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28048,'1 ',1,  23,   1,    18.854,     5.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28048,'2 ',1,  23,   1,    18.480,     7.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28051,'1 ',1,  23,   1,    18.854,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28053,'1 ',1,  23,   1,    24.285,     9.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28053,'2 ',1,  23,   1,     2.361,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28054,'1 ',1,  23,   1,    24.285,     7.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28054,'2 ',1,  23,   1,    11.279,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28056,'1 ',1,  23,   1,    42.175,     8.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28057,'1 ',1,  23,   1,    24.285,     6.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28057,'2 ',1,  23,   1,    18.552,     4.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28059,'1 ',1,  23,   1,    26.213,    18.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28060,'1 ',1,  23,   1,    18.480,     4.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28060,'2 ',1,  23,   1,     9.561,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28061,'1 ',1,  23,   1,    18.480,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28061,'2 ',1,  23,   1,     0.236,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28063,'1 ',1,  23,   1,    10.437,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28063,'2 ',1,  23,   1,     6.104,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28065,'1 ',1,  23,   1,    11.546,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28065,'2 ',1,  23,   1,     7.958,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28066,'1 ',1,  23,   1,    29.331,     4.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28067,'1 ',1,  23,   1,    39.593,     6.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28069,'1 ',1,  23,   1,    15.329,     1.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28069,'2 ',1,  23,   1,    11.546,     5.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28070,'1 ',1,  23,   1,    15.329,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28070,'2 ',1,  23,   1,     4.731,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28073,'1 ',1,  23,   1,    15.329,     4.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28073,'2 ',1,  23,   1,     9.891,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28075,'1 ',1,  23,   1,    33.428,    11.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28076,'1 ',1,  23,   1,    41.201,     9.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28078,'1 ',1,  23,   1,    29.436,     9.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28080,'1 ',1,  23,   1,    42.636,    14.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28081,'1 ',1,  23,   1,    66.386,    29.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28082,'1 ',1,  23,   1,    50.959,     9.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28083,'1 ',1,  23,   1,    24.455,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28084,'1 ',1,  23,   1,    40.682,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28085,'1 ',1,  23,   1,    48.903,    16.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28086,'1 ',1,  23,   1,    44.567,     6.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28087,'1 ',1,  23,   1,    11.642,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28087,'2 ',1,  23,   1,    11.642,     5.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28088,'1 ',1,  23,   1,    11.579,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28088,'2 ',1,  23,   1,     6.104,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28090,'1 ',1,  23,   1,    11.579,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28091,'1 ',1,  23,   1,    11.307,     2.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28092,'1 ',1,  23,   1,    11.579,     3.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28093,'1 ',1,  23,   1,    27.906,     9.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28094,'1 ',1,  23,   1,    11.307,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28094,'2 ',1,  23,   1,    10.437,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28096,'1 ',1,  23,   1,    11.307,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28096,'2 ',1,  23,   1,     6.161,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28097,'1 ',1,  23,   1,    42.888,     8.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28099,'1 ',1,  23,   1,    21.203,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28099,'2 ',1,  23,   1,     4.731,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28101,'1 ',1,  23,   1,    21.203,     3.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28101,'2 ',1,  23,   1,     9.891,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28103,'1 ',1,  23,   1,    21.203,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28105,'1 ',1,  23,   1,    12.092,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28106,'1 ',1,  23,   1,    28.907,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28107,'1 ',1,  23,   1,    10.439,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28107,'2 ',1,  23,   1,     9.918,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28109,'1 ',1,  23,   1,    41.521,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28111,'1 ',1,  23,   1,    25.486,     4.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28113,'1 ',1,  23,   1,    15.770,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28114,'1 ',1,  23,   1,    59.769,    21.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28116,'1 ',1,  23,   1,    24.723,    10.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28117,'1 ',1,  23,   1,    24.723,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28117,'2 ',1,  23,   1,    11.791,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28119,'1 ',1,  23,   1,    45.080,     6.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28122,'1 ',1,  23,   1,    24.416,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28123,'1 ',1,  23,   1,    41.728,    11.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28124,'1 ',1,  23,   1,    24.598,     7.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28126,'1 ',1,  23,   1,    24.598,    13.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28126,'2 ',1,  23,   1,     3.631,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28127,'1 ',1,  23,   1,    24.598,    15.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28128,'1 ',1,  23,   1,    31.608,     1.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28128,'2 ',1,  23,   1,     5.241,     1.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28129,'1 ',1,  23,   1,    31.608,    11.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28129,'2 ',1,  23,   1,     5.241,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28131,'1 ',1,  23,   1,    58.367,    14.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28132,'1 ',1,  23,   1,    31.608,     5.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28133,'1 ',1,  23,   1,    61.572,    11.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28554,'1 ',1,  24,   1,    37.276,    13.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28556,'1 ',1,  24,   1,    20.126,    10.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28557,'1 ',1,  24,   1,    11.419,     4.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28558,'1 ',1,  24,   1,    18.755,     6.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28559,'1 ',1,  24,   1,    18.755,     6.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28561,'1 ',1,  24,   1,    18.755,     6.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28562,'1 ',1,  24,   1,    18.755,     5.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28563,'1 ',1,  24,   1,    52.965,    14.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28564,'1 ',1,  24,   1,    26.482,     6.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28565,'1 ',1,  24,   1,    26.482,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28567,'1 ',1,  24,   1,    19.398,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28568,'1 ',1,  24,   1,    17.872,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28569,'1 ',1,  24,   1,    23.047,     5.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28570,'1 ',1,  24,   1,    25.111,     3.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28571,'1 ',1,  24,   1,    18.120,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28574,'1 ',1,  24,   1,    20.211,     7.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28575,'1 ',1,  24,   1,    18.034,     2.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28578,'1 ',1,  24,   1,    18.034,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28579,'1 ',1,  24,   1,    21.047,     7.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28580,'1 ',1,  24,   1,    18.756,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28582,'1 ',1,  24,   1,    18.756,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28584,'1 ',1,  24,   1,    20.847,     7.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28585,'1 ',1,  24,   1,    44.955,    18.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28587,'1 ',1,  24,   1,    27.402,     8.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28588,'1 ',1,  24,   1,    27.707,     9.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28593,'1 ',1,  24,   1,    27.402,     5.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28594,'1 ',1,  24,   1,    23.602,     9.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28595,'1 ',1,  24,   1,    16.355,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28596,'1 ',1,  24,   1,    27.622,    17.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28598,'1 ',1,  24,   1,    32.769,    13.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28599,'1 ',1,  24,   1,    27.342,     7.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28600,'1 ',1,  24,   1,    27.342,     9.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28601,'1 ',1,  24,   1,    27.155,     8.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28602,'1 ',1,  24,   1,    37.153,     4.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28604,'1 ',1,  24,   1,    45.656,    12.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28605,'1 ',1,  24,   1,    26.299,     8.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28606,'1 ',1,  24,   1,    35.289,     6.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28607,'1 ',1,  24,   1,    21.636,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28609,'1 ',1,  24,   1,    13.109,     2.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28610,'1 ',1,  24,   1,     7.608,     3.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28611,'1 ',1,  24,   1,     7.608,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28612,'1 ',1,  24,   1,     7.608,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28613,'1 ',1,  24,   1,    18.357,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28614,'1 ',1,  24,   1,    18.357,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28615,'1 ',1,  24,   1,    16.600,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28617,'1 ',1,  24,   1,    18.154,     5.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28618,'1 ',1,  24,   1,    16.168,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28619,'1 ',1,  24,   1,     8.743,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28620,'1 ',1,  24,   1,    12.695,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28622,'1 ',1,  24,   1,    14.200,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28623,'1 ',1,  24,   1,     8.812,     2.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28625,'1 ',1,  24,   1,    12.157,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28627,'1 ',1,  24,   1,    14.266,     3.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28628,'1 ',1,  24,   1,    14.477,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28629,'1 ',1,  24,   1,    21.590,     6.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28631,'1 ',1,  24,   1,    15.976,     2.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28632,'1 ',1,  24,   1,    15.976,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28635,'1 ',1,  24,   1,    31.953,    18.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28637,'1 ',1,  24,   1,    21.776,    16.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28638,'1 ',1,  24,   1,    23.660,     6.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28639,'1 ',1,  24,   1,     9.849,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28640,'1 ',1,  24,   1,    14.967,     6.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28641,'1 ',1,  24,   1,    15.858,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28642,'1 ',1,  24,   1,    31.837,    15.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28643,'1 ',1,  24,   1,    19.414,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28644,'1 ',1,  24,   1,    26.365,     4.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28645,'1 ',1,  24,   1,    18.495,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28647,'1 ',1,  24,   1,     7.774,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28649,'1 ',1,  24,   1,    18.860,     6.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28650,'1 ',1,  24,   1,    18.649,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28651,'1 ',1,  24,   1,    10.222,     2.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28653,'1 ',1,  24,   1,    15.107,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28654,'1 ',1,  24,   1,    29.692,    13.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28655,'1 ',1,  24,   1,    19.258,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28656,'1 ',1,  24,   1,    16.484,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28658,'1 ',1,  24,   1,    16.484,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28659,'1 ',1,  24,   1,    36.411,     8.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28660,'1 ',1,  24,   1,    15.418,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28661,'1 ',1,  24,   1,    15.418,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28662,'1 ',1,  24,   1,    15.418,     5.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28664,'1 ',1,  24,   1,    48.747,    37.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28666,'1 ',1,  24,   1,    17.502,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28668,'1 ',1,  24,   1,    14.587,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28669,'1 ',1,  24,   1,    15.987,     3.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28671,'1 ',1,  24,   1,    22.591,     8.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28672,'1 ',1,  24,   1,    15.987,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28674,'1 ',1,  24,   1,    22.748,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28675,'1 ',1,  24,   1,    15.453,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28676,'1 ',1,  24,   1,    23.429,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28677,'1 ',1,  24,   1,    17.803,     3.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28678,'1 ',1,  24,   1,    15.460,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28680,'1 ',1,  24,   1,    15.298,     5.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28681,'1 ',1,  24,   1,    15.460,     4.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28683,'1 ',1,  24,   1,    15.298,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28685,'1 ',1,  24,   1,    31.581,     4.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28686,'1 ',1,  24,   1,    21.345,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28688,'1 ',1,  24,   1,    21.345,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28690,'1 ',1,  24,   1,    14.342,     6.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28691,'1 ',1,  24,   1,    14.342,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28696,'1 ',1,  24,   1,    15.391,     6.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28698,'1 ',1,  24,   1,    21.982,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28699,'1 ',1,  24,   1,    25.194,    10.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28700,'1 ',1,  24,   1,    21.610,     4.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28701,'1 ',1,  24,   1,     7.365,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28702,'1 ',1,  24,   1,    17.184,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28703,'1 ',1,  24,   1,    42.234,     7.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28705,'1 ',1,  24,   1,    23.165,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28706,'1 ',1,  24,   1,    11.476,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28708,'1 ',1,  24,   1,    22.951,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28709,'1 ',1,  24,   1,    14.233,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28711,'1 ',1,  24,   1,    11.263,     3.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28712,'1 ',1,  24,   1,    24.565,     7.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28713,'1 ',1,  24,   1,    21.405,     6.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28714,'1 ',1,  24,   1,    19.723,     6.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28715,'1 ',1,  24,   1,    38.273,    12.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28716,'1 ',1,  24,   1,    26.919,     8.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28719,'1 ',1,  24,   1,    32.933,    27.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28722,'1 ',1,  24,   1,    42.705,    12.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28723,'1 ',1,  24,   1,    19.454,     8.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28724,'1 ',1,  24,   1,    19.454,    11.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28726,'1 ',1,  24,   1,    19.454,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28727,'1 ',1,  24,   1,    19.454,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28729,'1 ',1,  24,   1,    24.156,     8.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28730,'1 ',1,  24,   1,    36.493,     6.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28731,'1 ',1,  24,   1,    51.186,    13.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28732,'1 ',1,  24,   1,    20.691,    11.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28733,'1 ',1,  24,   1,    15.801,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28734,'1 ',1,  24,   1,    26.039,     9.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28735,'1 ',1,  24,   1,    15.780,     7.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28737,'1 ',1,  24,   1,    26.402,     6.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28739,'1 ',1,  24,   1,    22.659,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28741,'1 ',1,  24,   1,    18.470,     3.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28742,'1 ',1,  24,   1,    17.540,     4.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28743,'1 ',1,  24,   1,    17.540,     3.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28745,'1 ',1,  24,   1,    17.540,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28746,'1 ',1,  24,   1,    17.352,     9.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28747,'1 ',1,  24,   1,    12.121,     4.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28748,'1 ',1,  24,   1,    19.354,     6.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28749,'1 ',1,  24,   1,    30.581,     7.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28750,'1 ',1,  24,   1,    24.614,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28752,'1 ',1,  24,   1,    27.403,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28753,'1 ',1,  24,   1,    21.825,     4.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28756,'1 ',1,  24,   1,    21.825,     7.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28757,'1 ',1,  24,   1,    14.671,     6.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28759,'1 ',1,  24,   1,    16.702,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28761,'1 ',1,  24,   1,    14.671,     2.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28762,'1 ',1,  24,   1,    19.095,     6.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28763,'1 ',1,  24,   1,    19.095,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28764,'1 ',1,  24,   1,    19.095,     3.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28765,'1 ',1,  24,   1,    12.725,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28766,'1 ',1,  24,   1,    11.232,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28767,'1 ',1,  24,   1,    26.428,     6.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28768,'1 ',1,  24,   1,    19.549,     8.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28769,'1 ',1,  24,   1,     8.533,     2.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28770,'1 ',1,  24,   1,    18.327,     3.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28772,'1 ',1,  24,   1,    20.099,     6.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28773,'1 ',1,  24,   1,    22.332,     6.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28775,'1 ',1,  24,   1,    39.013,    14.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28780,'1 ',1,  24,   1,    56.882,     4.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28782,'1 ',1,  24,   1,    19.694,     7.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28783,'1 ',1,  24,   1,    28.091,     4.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28784,'1 ',1,  24,   1,    19.694,    10.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28786,'1 ',1,  24,   1,    39.008,    12.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28787,'1 ',1,  24,   1,    35.543,     7.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28788,'1 ',1,  24,   1,     7.519,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28789,'1 ',1,  24,   1,    19.604,     7.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28790,'1 ',1,  24,   1,    19.604,    11.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28791,'1 ',1,  24,   1,    31.115,     4.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28792,'1 ',1,  24,   1,    19.480,     5.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28794,'1 ',1,  24,   1,    19.480,     5.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28795,'1 ',1,  24,   1,    28.076,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28796,'1 ',1,  24,   1,     6.691,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28797,'1 ',1,  24,   1,    13.383,     3.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28798,'1 ',1,  24,   1,    11.702,     1.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28799,'1 ',1,  24,   1,    29.234,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28801,'1 ',1,  24,   1,     8.832,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28803,'1 ',1,  24,   1,    11.734,     3.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28804,'1 ',1,  24,   1,    12.706,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28806,'1 ',1,  24,   1,    11.567,     3.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28808,'1 ',1,  24,   1,    14.827,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28809,'1 ',1,  24,   1,     6.437,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28810,'1 ',1,  24,   1,     7.948,     2.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28812,'1 ',1,  24,   1,    16.501,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28814,'1 ',1,  24,   1,    26.045,     7.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28815,'1 ',1,  24,   1,    17.508,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28816,'1 ',1,  24,   1,    11.748,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28817,'1 ',1,  24,   1,    12.137,     5.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28818,'1 ',1,  24,   1,    13.308,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28819,'1 ',1,  24,   1,    15.352,     9.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28821,'1 ',1,  24,   1,    20.146,     7.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28822,'1 ',1,  24,   1,     7.439,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28823,'1 ',1,  24,   1,    19.515,     4.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28824,'1 ',1,  24,   1,     6.830,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28826,'1 ',1,  24,   1,    21.937,     6.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28827,'1 ',1,  24,   1,     7.116,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28828,'1 ',1,  24,   1,    12.679,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28829,'1 ',1,  24,   1,    28.253,     4.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28831,'1 ',1,  24,   1,    29.903,     9.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28832,'1 ',1,  24,   1,    18.149,     4.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28833,'1 ',1,  24,   1,    18.974,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28835,'1 ',1,  24,   1,    26.353,    11.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28836,'1 ',1,  24,   1,    32.308,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28837,'1 ',1,  24,   1,    26.353,     2.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28839,'1 ',1,  24,   1,    26.353,    13.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28840,'1 ',1,  24,   1,    13.438,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28841,'1 ',1,  24,   1,    11.343,     1.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28843,'1 ',1,  24,   1,    11.343,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28843,'2 ',1,  24,   1,     1.897,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28844,'1 ',1,  24,   1,     9.276,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28845,'1 ',1,  24,   1,    13.176,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28846,'1 ',1,  24,   1,    11.142,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28847,'1 ',1,  24,   1,     6.127,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28848,'1 ',1,  24,   1,     6.127,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28849,'1 ',1,  24,   1,    11.884,     3.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28849,'2 ',1,  24,   1,     2.256,     1.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28850,'1 ',1,  24,   1,    11.884,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28850,'2 ',1,  24,   1,     6.074,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28851,'1 ',1,  24,   1,    11.884,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28851,'2 ',1,  24,   1,     0.373,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28852,'1 ',1,  24,   1,     4.121,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28853,'1 ',1,  24,   1,    10.814,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28854,'1 ',1,  24,   1,    10.814,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28855,'1 ',1,  24,   1,    14.629,     2.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28856,'1 ',1,  24,   1,    34.908,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28857,'1 ',1,  24,   1,    43.151,     7.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28861,'1 ',1,  24,   1,    34.908,     4.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28862,'1 ',1,  24,   1,    34.908,    15.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28862,'2 ',1,  24,   1,     2.256,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28863,'1 ',1,  24,   1,     4.657,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28864,'1 ',1,  24,   1,    13.176,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28865,'1 ',1,  24,   1,    13.176,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28865,'2 ',1,  24,   1,     2.879,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28867,'1 ',1,  24,   1,    13.176,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28868,'1 ',1,  24,   1,    19.804,     5.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28868,'2 ',1,  24,   1,    19.804,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28869,'1 ',1,  24,   1,    19.804,     3.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28870,'1 ',1,  24,   1,    19.804,     3.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28870,'2 ',1,  24,   1,     1.907,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28872,'1 ',1,  24,   1,    17.536,     4.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28873,'1 ',1,  24,   1,     6.479,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28873,'2 ',1,  24,   1,     2.879,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28874,'1 ',1,  24,   1,    12.234,     7.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28874,'2 ',1,  24,   1,     2.184,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28876,'1 ',1,  24,   1,    12.234,     1.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28876,'2 ',1,  24,   1,     6.127,     3.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28877,'1 ',1,  24,   1,    18.406,     7.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28878,'1 ',1,  24,   1,    12.378,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28879,'1 ',1,  24,   1,    12.378,     3.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28879,'2 ',1,  24,   1,    12.378,     8.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28881,'1 ',1,  24,   1,     6.072,     1.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28881,'2 ',1,  24,   1,     6.072,     1.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28882,'1 ',1,  24,   1,    55.050,     7.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28883,'1 ',1,  24,   1,    16.326,     4.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28885,'1 ',1,  24,   1,    14.606,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28887,'1 ',1,  24,   1,    14.606,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28888,'1 ',1,  24,   1,    14.606,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28889,'1 ',1,  24,   1,    11.377,     3.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28890,'1 ',1,  24,   1,    11.377,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28891,'1 ',1,  24,   1,    14.815,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28892,'1 ',1,  24,   1,    11.845,     5.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28893,'1 ',1,  24,   1,     8.443,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28894,'1 ',1,  24,   1,    21.785,    10.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28895,'1 ',1,  24,   1,    18.152,     7.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28896,'1 ',1,  24,   1,    18.152,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28896,'2 ',1,  24,   1,    11.845,     3.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28898,'1 ',1,  24,   1,    18.152,     3.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28898,'2 ',1,  24,   1,    18.152,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28899,'1 ',1,  24,   1,    20.196,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28900,'1 ',1,  24,   1,    12.106,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28900,'2 ',1,  24,   1,    12.106,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28902,'1 ',1,  24,   1,    15.918,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28904,'1 ',1,  24,   1,    15.918,     7.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28905,'1 ',1,  24,   1,    25.496,     5.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28906,'1 ',1,  24,   1,    15.918,     4.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28908,'1 ',1,  24,   1,    10.891,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28909,'1 ',1,  24,   1,    10.891,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28909,'2 ',1,  24,   1,     2.384,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28911,'1 ',1,  24,   1,    10.891,     3.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28912,'1 ',1,  24,   1,    14.067,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28912,'2 ',1,  24,   1,     0.764,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28913,'1 ',1,  24,   1,    34.394,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28914,'1 ',1,  24,   1,     9.228,     1.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28916,'1 ',1,  24,   1,    29.003,     7.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28917,'1 ',1,  24,   1,    20.452,     5.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28918,'1 ',1,  24,   1,    20.452,     1.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28918,'2 ',1,  24,   1,     2.932,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28919,'1 ',1,  24,   1,    20.452,     2.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28920,'1 ',1,  24,   1,     7.058,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28921,'1 ',1,  24,   1,     9.998,     5.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28921,'2 ',1,  24,   1,     0.925,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28923,'1 ',1,  24,   1,    21.846,     4.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28924,'1 ',1,  24,   1,    13.982,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28925,'1 ',1,  24,   1,    16.088,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28926,'1 ',1,  24,   1,    13.982,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28927,'1 ',1,  24,   1,     6.862,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28928,'1 ',1,  24,   1,    11.142,     3.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28929,'1 ',1,  24,   1,    14.193,     4.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28930,'1 ',1,  24,   1,     9.335,     1.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28931,'1 ',1,  24,   1,    20.186,     3.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28932,'1 ',1,  24,   1,    13.099,     1.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28933,'1 ',1,  24,   1,    16.281,     5.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28935,'1 ',1,  24,   1,    21.033,     4.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28936,'1 ',1,  24,   1,     9.825,     2.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28937,'1 ',1,  24,   1,    23.715,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28938,'1 ',1,  24,   1,    19.087,     9.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28938,'2 ',1,  24,   1,    13.016,     8.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28940,'1 ',1,  24,   1,    19.087,     2.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28940,'2 ',1,  24,   1,     2.771,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28941,'1 ',1,  24,   1,    19.087,     7.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28942,'1 ',1,  24,   1,    16.545,     5.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28943,'1 ',1,  24,   1,    16.545,     4.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28944,'1 ',1,  24,   1,    16.545,     7.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28944,'2 ',1,  24,   1,    11.735,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28945,'1 ',1,  24,   1,    13.016,     1.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28946,'1 ',1,  24,   1,    18.560,     5.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28947,'1 ',1,  24,   1,    16.617,     3.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28949,'1 ',1,  24,   1,     9.678,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28950,'1 ',1,  24,   1,     9.678,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28951,'1 ',1,  24,   1,    17.216,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28952,'1 ',1,  24,   1,    17.216,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28952,'2 ',1,  24,   1,     0.347,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28953,'1 ',1,  24,   1,    17.216,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28953,'2 ',1,  24,   1,     1.801,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28954,'1 ',1,  24,   1,    11.735,     6.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28955,'1 ',1,  24,   1,    11.735,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28957,'1 ',1,  24,   1,    29.688,    13.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28959,'1 ',1,  24,   1,    41.459,    13.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28960,'1 ',1,  24,   1,     8.567,     3.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28961,'1 ',1,  24,   1,    29.688,     4.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28962,'1 ',1,  24,   1,    38.232,    12.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28967,'1 ',1,  24,   1,     6.074,     0.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28967,'2 ',1,  24,   1,     6.074,     2.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28969,'1 ',1,  24,   1,    10.247,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28970,'1 ',1,  24,   1,    26.921,     4.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28972,'1 ',1,  24,   1,     8.567,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28973,'1 ',1,  24,   1,    14.685,     2.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28974,'1 ',1,  24,   1,     5.899,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28975,'1 ',1,  24,   1,     9.142,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28976,'1 ',1,  24,   1,     8.934,     2.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28977,'1 ',1,  24,   1,    23.843,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28977,'2 ',1,  24,   1,    23.843,    11.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28978,'1 ',1,  24,   1,    23.843,     9.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28978,'2 ',1,  24,   1,    23.843,     3.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28979,'1 ',1,  24,   1,    17.158,     4.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28979,'2 ',1,  24,   1,     1.386,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28980,'1 ',1,  24,   1,    17.158,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28981,'1 ',1,  24,   1,    17.158,     4.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28982,'1 ',1,  24,   1,    16.265,     4.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28983,'1 ',1,  24,   1,    44.113,    11.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28984,'1 ',1,  24,   1,    10.873,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28985,'1 ',1,  24,   1,    21.589,     7.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28986,'1 ',1,  24,   1,    19.421,     6.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28987,'1 ',1,  24,   1,    16.066,    12.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28988,'1 ',1,  24,   1,     7.061,     3.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28988,'2 ',1,  24,   1,     2.805,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28989,'1 ',1,  24,   1,     7.061,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28990,'1 ',1,  24,   1,    15.864,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28991,'1 ',1,  24,   1,    26.307,     5.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28992,'1 ',1,  24,   1,    18.594,     7.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28994,'1 ',1,  24,   1,    22.992,    11.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28995,'1 ',1,  24,   1,    10.145,     7.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28996,'1 ',1,  24,   1,     4.775,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28996,'2 ',1,  24,   1,     4.775,     1.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28998,'1 ',1,  24,   1,     9.630,     4.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28999,'1 ',1,  24,   1,    11.836,     3.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29000,'1 ',1,  24,   1,    17.075,     4.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29001,'1 ',1,  24,   1,     7.505,     2.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29002,'1 ',1,  24,   1,    14.802,     4.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29003,'1 ',1,  24,   1,    14.802,     5.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29003,'2 ',1,  24,   1,     7.505,     5.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29005,'1 ',1,  24,   1,    31.076,    11.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29007,'1 ',1,  24,   1,    17.264,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29007,'2 ',1,  24,   1,    17.264,     7.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29008,'1 ',1,  24,   1,    17.264,     7.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29009,'1 ',1,  24,   1,    19.919,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29009,'2 ',1,  24,   1,    12.387,     4.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29010,'1 ',1,  24,   1,    19.919,     6.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29011,'1 ',1,  24,   1,    19.919,     7.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29011,'2 ',1,  24,   1,     2.975,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29013,'1 ',1,  24,   1,    19.919,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29013,'2 ',1,  24,   1,     1.427,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29014,'1 ',1,  24,   1,    12.387,     4.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29016,'1 ',1,  24,   1,    12.387,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29016,'2 ',1,  24,   1,     7.111,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29017,'1 ',1,  24,   1,    14.054,     6.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29018,'1 ',1,  24,   1,    11.583,     2.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29018,'2 ',1,  24,   1,     1.492,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29019,'1 ',1,  24,   1,    18.594,     5.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29020,'1 ',1,  24,   1,    10.932,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29020,'2 ',1,  24,   1,     7.890,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29021,'1 ',1,  24,   1,    10.932,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29021,'2 ',1,  24,   1,     8.397,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29023,'1 ',1,  24,   1,    10.932,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29023,'2 ',1,  24,   1,     8.397,     4.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29024,'1 ',1,  24,   1,    12.965,     5.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29025,'1 ',1,  24,   1,    12.965,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29025,'2 ',1,  24,   1,    12.965,     3.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29026,'1 ',1,  24,   1,    16.668,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29028,'1 ',1,  24,   1,    21.088,     8.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29029,'1 ',1,  24,   1,    16.007,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29031,'1 ',1,  24,   1,    13.332,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29031,'2 ',1,  24,   1,     0.131,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29033,'1 ',1,  24,   1,    15.437,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29034,'1 ',1,  24,   1,    13.392,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29039,'1 ',1,  24,   1,    32.230,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29042,'1 ',1,  24,   1,    13.954,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29043,'1 ',1,  24,   1,    10.768,     3.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29045,'1 ',1,  24,   1,    17.665,     4.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29045,'2 ',1,  24,   1,     1.489,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29046,'1 ',1,  24,   1,    17.665,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29047,'1 ',1,  24,   1,    29.613,    15.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29048,'1 ',1,  24,   1,     7.569,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29049,'1 ',1,  24,   1,    21.884,     5.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29051,'1 ',1,  24,   1,    12.766,     3.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29052,'1 ',1,  24,   1,     5.362,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29052,'2 ',1,  24,   1,     5.362,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29054,'1 ',1,  24,   1,    45.186,     8.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29055,'1 ',1,  24,   1,    50.403,    15.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29057,'1 ',1,  24,   1,    35.133,     3.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29057,'2 ',1,  24,   1,    18.956,     5.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29059,'1 ',1,  24,   1,     2.138,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29060,'1 ',1,  24,   1,    35.133,    11.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29061,'1 ',1,  24,   1,    18.956,     6.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29061,'2 ',1,  24,   1,     0.943,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29063,'1 ',1,  24,   1,    18.956,     6.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29064,'1 ',1,  24,   1,    21.594,     7.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29065,'1 ',1,  24,   1,    22.956,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29066,'1 ',1,  24,   1,    14.688,     7.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29067,'1 ',1,  24,   1,     9.681,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29067,'2 ',1,  24,   1,     9.681,     4.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29068,'1 ',1,  24,   1,     9.681,     3.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29070,'1 ',1,  24,   1,    20.418,    14.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29071,'1 ',1,  24,   1,     8.752,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29073,'1 ',1,  24,   1,    21.857,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29074,'1 ',1,  24,   1,     7.859,     2.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29076,'1 ',1,  24,   1,    11.284,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29077,'1 ',1,  24,   1,     9.719,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29079,'1 ',1,  24,   1,     9.719,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29081,'1 ',1,  24,   1,    16.959,     4.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29082,'1 ',1,  24,   1,     8.096,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29082,'2 ',1,  24,   1,     2.291,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29083,'1 ',1,  24,   1,    17.580,     4.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29084,'1 ',1,  24,   1,    11.169,     3.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29086,'1 ',1,  24,   1,    20.350,     2.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29087,'1 ',1,  24,   1,     8.945,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29088,'1 ',1,  24,   1,    10.652,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29089,'1 ',1,  24,   1,    15.584,     4.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29090,'1 ',1,  24,   1,     4.561,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29090,'2 ',1,  24,   1,     4.561,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29091,'1 ',1,  24,   1,     4.692,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29091,'2 ',1,  24,   1,     4.692,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29093,'1 ',1,  24,   1,    15.314,    10.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29095,'1 ',1,  24,   1,    15.451,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29097,'1 ',1,  24,   1,    15.171,     9.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29097,'2 ',1,  24,   1,     0.216,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29098,'1 ',1,  24,   1,    21.656,     7.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29099,'1 ',1,  24,   1,    15.171,     6.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29099,'2 ',1,  24,   1,     0.216,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29100,'1 ',1,  24,   1,    12.493,     2.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29100,'2 ',1,  24,   1,    12.493,     3.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29102,'1 ',1,  24,   1,    14.029,     5.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29103,'1 ',1,  24,   1,     6.429,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29103,'2 ',1,  24,   1,     4.561,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29104,'1 ',1,  24,   1,     6.429,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29104,'2 ',1,  24,   1,     1.121,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29105,'1 ',1,  24,   1,     6.429,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29106,'1 ',1,  24,   1,    15.028,     6.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29108,'1 ',1,  24,   1,    30.502,     7.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29109,'1 ',1,  24,   1,    26.664,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29109,'2 ',1,  24,   1,    15.603,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29110,'1 ',1,  24,   1,    26.664,     6.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29110,'2 ',1,  24,   1,     6.333,     2.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29111,'1 ',1,  24,   1,    26.664,     7.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29112,'1 ',1,  24,   1,    18.557,     4.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29112,'2 ',1,  24,   1,     9.395,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29114,'1 ',1,  24,   1,    18.557,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29114,'2 ',1,  24,   1,    15.603,     5.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29115,'1 ',1,  24,   1,    18.557,     4.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29115,'2 ',1,  24,   1,    18.557,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29117,'1 ',1,  24,   1,    24.991,     7.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29118,'1 ',1,  24,   1,    24.991,     9.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29119,'1 ',1,  24,   1,    33.190,    13.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29120,'1 ',1,  24,   1,    33.168,    10.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29122,'1 ',1,  24,   1,    19.341,     5.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29122,'2 ',1,  24,   1,    14.466,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29123,'1 ',1,  24,   1,    16.876,     6.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29126,'1 ',1,  24,   1,    55.349,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29127,'1 ',1,  24,   1,    37.386,    13.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29128,'1 ',1,  24,   1,    41.092,    10.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29129,'1 ',1,  24,   1,    29.027,     7.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29129,'2 ',1,  24,   1,     1.231,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29130,'1 ',1,  24,   1,    29.027,     7.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29131,'1 ',1,  24,   1,    18.277,     3.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29133,'1 ',1,  24,   1,    68.887,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29134,'1 ',1,  24,   1,    58.778,    13.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29135,'1 ',1,  24,   1,    53.489,     7.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29137,'1 ',1,  24,   1,    50.775,    18.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29138,'1 ',1,  24,   1,    56.921,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29139,'1 ',1,  24,   1,    35.529,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29140,'1 ',1,  24,   1,    63.731,    11.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29141,'1 ',1,  24,   1,    30.557,    12.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29143,'1 ',1,  24,   1,    19.249,     3.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29143,'2 ',1,  24,   1,     0.197,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29144,'1 ',1,  24,   1,    42.437,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29145,'1 ',1,  24,   1,    58.140,    17.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29146,'1 ',1,  24,   1,    66.692,    19.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29147,'1 ',1,  24,   1,    58.450,    19.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29148,'1 ',1,  24,   1,    67.714,    14.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29149,'1 ',1,  24,   1,    36.903,    10.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29150,'1 ',1,  24,   1,    65.509,    18.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29152,'1 ',1,  24,   1,    63.886,    12.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29153,'1 ',1,  24,   1,    35.771,     4.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29153,'2 ',1,  24,   1,    35.771,    16.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29155,'1 ',1,  24,   1,    35.771,    13.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29156,'1 ',1,  24,   1,    18.289,     9.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29158,'1 ',1,  24,   1,    18.158,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29159,'1 ',1,  24,   1,    29.783,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29160,'1 ',1,  24,   1,    29.027,     9.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29161,'1 ',1,  24,   1,    30.920,     7.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29167,'1 ',1,  24,   1,    30.920,     9.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29167,'2 ',1,  24,   1,    29.027,     3.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29168,'1 ',1,  24,   1,    30.920,    12.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29170,'1 ',1,  24,   1,    59.472,    10.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29171,'1 ',1,  24,   1,    19.143,     7.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29172,'1 ',1,  24,   1,    19.143,     9.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29172,'2 ',1,  24,   1,    19.143,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29175,'1 ',1,  24,   1,    42.678,     3.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29177,'1 ',1,  24,   1,    38.942,     4.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29178,'1 ',1,  24,   1,    38.942,     9.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29179,'1 ',1,  24,   1,    57.681,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29180,'1 ',1,  24,   1,    92.581,    15.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29181,'1 ',1,  24,   1,    38.942,     5.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29183,'1 ',1,  24,   1,    31.823,    12.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29186,'1 ',1,  24,   1,    31.823,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29187,'1 ',1,  24,   1,    31.823,     7.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29187,'2 ',1,  24,   1,    17.025,     8.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29188,'1 ',1,  24,   1,    61.901,    19.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29190,'1 ',1,  24,   1,     4.846,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29190,'2 ',1,  24,   1,     4.846,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29192,'1 ',1,  24,   1,     4.846,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29193,'1 ',1,  24,   1,    36.215,     8.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29194,'1 ',1,  24,   1,    16.647,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29196,'1 ',1,  24,   1,    10.407,     1.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29197,'1 ',1,  24,   1,    29.806,    15.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29199,'1 ',1,  24,   1,    33.527,    14.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29201,'1 ',1,  24,   1,    31.892,     8.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29202,'1 ',1,  24,   1,    40.444,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29203,'1 ',1,  24,   1,    15.603,     9.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29203,'2 ',1,  24,   1,     9.395,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29204,'1 ',1,  24,   1,    18.618,     3.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29204,'2 ',1,  24,   1,     7.163,     2.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29205,'1 ',1,  24,   1,    18.618,     4.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29205,'2 ',1,  24,   1,     1.207,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29207,'1 ',1,  24,   1,    21.994,     7.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29209,'1 ',1,  24,   1,     4.235,     2.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29209,'2 ',1,  24,   1,     4.235,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29210,'1 ',1,  24,   1,    24.735,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29212,'1 ',1,  24,   1,    24.735,     7.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29212,'2 ',1,  24,   1,     5.118,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29213,'1 ',1,  24,   1,    24.735,     6.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29214,'1 ',1,  24,   1,    24.735,     1.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29215,'1 ',1,  24,   1,    31.730,    19.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29216,'1 ',1,  24,   1,    18.703,     5.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29217,'1 ',1,  24,   1,     4.214,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29217,'2 ',1,  24,   1,     0.131,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29218,'1 ',1,  24,   1,     5.854,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29219,'1 ',1,  24,   1,    13.472,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29220,'1 ',1,  24,   1,     6.110,     3.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29223,'1 ',1,  24,   1,    20.648,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29224,'1 ',1,  24,   1,     6.998,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29225,'1 ',1,  24,   1,     9.767,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29225,'2 ',1,  24,   1,     6.741,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29226,'1 ',1,  24,   1,    32.058,     2.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29226,'2 ',1,  24,   1,    11.845,     5.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29228,'1 ',1,  24,   1,    32.058,     5.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29230,'1 ',1,  24,   1,    32.058,     7.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29232,'1 ',1,  24,   1,    32.058,     5.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29232,'2 ',1,  24,   1,    12.721,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29233,'1 ',1,  24,   1,    20.512,     4.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29234,'1 ',1,  24,   1,    20.512,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29236,'1 ',1,  24,   1,    20.512,     9.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29236,'2 ',1,  24,   1,    20.512,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29238,'1 ',1,  24,   1,    18.419,     4.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29238,'2 ',1,  24,   1,    10.729,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29239,'1 ',1,  24,   1,    43.861,    16.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29241,'1 ',1,  24,   1,    18.419,     3.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29242,'1 ',1,  24,   1,    14.286,     5.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29243,'1 ',1,  24,   1,    16.629,     6.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29245,'1 ',1,  24,   1,    10.729,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29246,'1 ',1,  24,   1,     2.517,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29246,'2 ',1,  24,   1,     2.517,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29247,'1 ',1,  24,   1,    30.010,     7.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29248,'1 ',1,  24,   1,    90.031,    24.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29249,'1 ',1,  24,   1,    10.155,     1.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29250,'1 ',1,  24,   1,    18.302,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29250,'2 ',1,  24,   1,     1.719,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29251,'1 ',1,  24,   1,    18.302,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29251,'2 ',1,  24,   1,     6.727,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29253,'1 ',1,  24,   1,    18.302,     6.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29254,'1 ',1,  24,   1,    10.741,     3.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29254,'2 ',1,  24,   1,    10.741,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29256,'1 ',1,  24,   1,    10.741,     2.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29258,'1 ',1,  24,   1,    32.620,    10.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29259,'1 ',1,  24,   1,    32.620,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29259,'2 ',1,  24,   1,     4.126,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29262,'1 ',1,  24,   1,    32.620,    19.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29262,'2 ',1,  24,   1,    16.566,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29263,'1 ',1,  24,   1,    32.620,     6.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29264,'1 ',1,  24,   1,    21.685,     3.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29264,'2 ',1,  24,   1,     0.030,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29265,'1 ',1,  24,   1,    34.180,    12.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29266,'1 ',1,  24,   1,    21.685,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29266,'2 ',1,  24,   1,    21.685,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29267,'1 ',1,  24,   1,    15.543,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29268,'1 ',1,  24,   1,    16.566,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29270,'1 ',1,  24,   1,    16.566,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29270,'2 ',1,  24,   1,     0.578,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29271,'1 ',1,  24,   1,    16.566,     2.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29271,'2 ',1,  24,   1,     4.126,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29272,'1 ',1,  24,   1,    21.821,     2.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29273,'1 ',1,  24,   1,    21.821,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29273,'2 ',1,  24,   1,    21.821,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29275,'1 ',1,  24,   1,    88.738,    47.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29277,'1 ',1,  24,   1,    18.454,     6.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29278,'1 ',1,  24,   1,    31.051,    10.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29279,'1 ',1,  24,   1,    14.952,     5.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29281,'1 ',1,  24,   1,    14.952,     4.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29282,'1 ',1,  24,   1,    24.809,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29283,'1 ',1,  24,   1,    24.809,     4.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29283,'2 ',1,  24,   1,     3.853,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29284,'1 ',1,  24,   1,    62.146,    36.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29285,'1 ',1,  24,   1,    43.421,    10.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29286,'1 ',1,  24,   1,    20.186,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29286,'2 ',1,  24,   1,     9.767,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29287,'1 ',1,  24,   1,    20.186,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29288,'1 ',1,  24,   1,    20.186,     8.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29289,'1 ',1,  24,   1,    11.617,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29290,'1 ',1,  24,   1,    20.215,     4.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29290,'2 ',1,  24,   1,    17.054,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29293,'1 ',1,  24,   1,    20.215,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29293,'2 ',1,  24,   1,    20.215,     4.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29294,'1 ',1,  24,   1,    11.811,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29294,'2 ',1,  24,   1,     2.549,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29295,'1 ',1,  24,   1,    11.811,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29295,'2 ',1,  24,   1,     0.089,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29296,'1 ',1,  24,   1,    12.733,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29297,'1 ',1,  24,   1,    16.820,     5.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29297,'2 ',1,  24,   1,     0.089,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29299,'1 ',1,  24,   1,    16.820,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29300,'1 ',1,  24,   1,    17.054,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29301,'1 ',1,  24,   1,    30.536,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29302,'1 ',1,  24,   1,    20.991,     6.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29303,'1 ',1,  24,   1,     5.209,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29303,'2 ',1,  24,   1,     1.526,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29305,'1 ',1,  24,   1,    13.353,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29306,'1 ',1,  24,   1,    13.109,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29308,'1 ',1,  24,   1,    14.088,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29310,'1 ',1,  24,   1,    12.528,     5.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29311,'1 ',1,  24,   1,    12.528,     8.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29312,'1 ',1,  24,   1,    18.734,     6.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29313,'1 ',1,  24,   1,    16.746,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29315,'1 ',1,  24,   1,    16.746,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29316,'1 ',1,  24,   1,    16.746,     4.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29317,'1 ',1,  24,   1,    62.539,    11.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29319,'1 ',1,  24,   1,    58.685,     4.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29320,'1 ',1,  24,   1,    21.133,     4.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29322,'1 ',1,  24,   1,    21.133,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29323,'1 ',1,  24,   1,    20.924,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29324,'1 ',1,  24,   1,    20.924,     2.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29325,'1 ',1,  24,   1,    25.025,     7.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29327,'1 ',1,  24,   1,    25.025,     5.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29328,'1 ',1,  24,   1,    25.025,     8.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29328,'2 ',1,  24,   1,    18.623,     3.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29329,'1 ',1,  24,   1,    25.025,     4.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29330,'1 ',1,  24,   1,    64.197,    15.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29331,'1 ',1,  24,   1,    22.104,     5.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29332,'1 ',1,  24,   1,    22.104,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29332,'2 ',1,  24,   1,     2.549,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29334,'1 ',1,  24,   1,    55.655,    12.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29335,'1 ',1,  24,   1,    18.619,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29336,'1 ',1,  24,   1,    30.081,    13.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29336,'2 ',1,  24,   1,     8.392,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29337,'1 ',1,  24,   1,    30.081,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29338,'1 ',1,  24,   1,    53.435,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29343,'1 ',1,  24,   1,    30.081,    14.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29344,'1 ',1,  24,   1,    25.501,    15.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29346,'1 ',1,  24,   1,    37.565,    23.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29348,'1 ',1,  24,   1,    25.501,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29349,'1 ',1,  24,   1,    14.962,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29349,'2 ',1,  24,   1,     8.392,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29350,'1 ',1,  24,   1,    16.731,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29351,'1 ',1,  24,   1,    41.142,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29351,'2 ',1,  24,   1,     0.833,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29353,'1 ',1,  24,   1,    57.135,    22.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29354,'1 ',1,  24,   1,    41.142,    16.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29355,'1 ',1,  24,   1,    96.827,    32.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29357,'1 ',1,  24,   1,     6.635,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29357,'2 ',1,  24,   1,     6.635,     4.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29358,'1 ',1,  24,   1,    15.990,     2.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29359,'1 ',1,  24,   1,    17.244,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29361,'1 ',1,  24,   1,    15.235,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29364,'1 ',1,  24,   1,    18.623,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29364,'2 ',1,  24,   1,    18.623,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29365,'1 ',1,  24,   1,    10.997,     4.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29366,'1 ',1,  24,   1,    16.216,    11.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29367,'1 ',1,  24,   1,    10.997,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29367,'2 ',1,  24,   1,     0.182,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29370,'1 ',1,  24,   1,    13.244,     4.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29371,'1 ',1,  24,   1,    11.468,     3.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29373,'1 ',1,  24,   1,    15.062,     6.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29374,'1 ',1,  24,   1,    11.988,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29375,'1 ',1,  24,   1,     4.408,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29376,'1 ',1,  24,   1,     4.408,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29378,'1 ',1,  24,   1,    20.462,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29378,'2 ',1,  24,   1,    20.462,     5.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29380,'1 ',1,  24,   1,    20.462,     8.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29381,'1 ',1,  24,   1,    20.462,     3.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29383,'1 ',1,  24,   1,    18.813,    10.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29384,'1 ',1,  24,   1,     7.730,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29384,'2 ',1,  24,   1,     4.447,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29385,'1 ',1,  24,   1,     7.730,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29385,'2 ',1,  24,   1,     0.768,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29386,'1 ',1,  24,   1,     7.024,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29386,'2 ',1,  24,   1,     7.024,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29387,'1 ',1,  24,   1,     7.115,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29387,'2 ',1,  24,   1,     7.115,     4.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29388,'1 ',1,  24,   1,    17.904,     5.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29389,'1 ',1,  24,   1,     9.410,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29390,'1 ',1,  24,   1,     9.410,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29390,'2 ',1,  24,   1,     7.115,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29392,'1 ',1,  24,   1,     9.530,     3.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29393,'1 ',1,  24,   1,    16.701,     4.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29394,'1 ',1,  24,   1,    16.701,     7.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29395,'1 ',1,  24,   1,    33.181,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29396,'1 ',1,  24,   1,    15.373,     2.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29397,'1 ',1,  24,   1,     0.212,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29398,'1 ',1,  24,   1,    15.373,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29399,'1 ',1,  24,   1,    15.373,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29399,'2 ',1,  24,   1,     0.212,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29400,'1 ',1,  24,   1,    19.591,     4.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29402,'1 ',1,  24,   1,    16.344,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29402,'2 ',1,  24,   1,     0.212,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29403,'1 ',1,  24,   1,    45.622,    13.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29404,'1 ',1,  24,   1,    22.709,     4.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29405,'1 ',1,  24,   1,    29.584,     3.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29406,'1 ',1,  24,   1,    29.584,    10.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29407,'1 ',1,  24,   1,    75.154,    19.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29408,'1 ',1,  24,   1,    29.584,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29410,'1 ',1,  24,   1,    70.687,    11.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29411,'1 ',1,  24,   1,    36.219,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29413,'1 ',1,  24,   1,    36.219,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29414,'1 ',1,  24,   1,    36.219,     5.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29415,'1 ',1,  24,   1,    25.394,    11.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29415,'2 ',1,  24,   1,     0.863,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29417,'1 ',1,  24,   1,    63.067,    41.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29418,'1 ',1,  24,   1,    25.394,     2.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29423,'1 ',1,  24,   1,    28.194,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29425,'1 ',1,  24,   1,    68.100,    17.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29426,'1 ',1,  24,   1,     7.999,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29428,'1 ',1,  24,   1,    47.813,    27.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29429,'1 ',1,  24,   1,    18.692,     7.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29431,'1 ',1,  24,   1,    18.745,     6.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29433,'1 ',1,  24,   1,    35.210,     5.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29434,'1 ',1,  24,   1,    31.744,     8.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29435,'1 ',1,  24,   1,    18.024,     2.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29436,'1 ',1,  24,   1,    35.463,     7.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29437,'1 ',1,  24,   1,    35.463,    23.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29438,'1 ',1,  24,   1,    53.861,    21.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29439,'1 ',1,  24,   1,    35.463,     6.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29440,'1 ',1,  24,   1,    79.549,    10.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29441,'1 ',1,  24,   1,    12.373,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29443,'1 ',1,  24,   1,    38.040,    18.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29444,'1 ',1,  24,   1,    18.894,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29446,'1 ',1,  24,   1,    60.552,    23.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29447,'1 ',1,  24,   1,    19.256,     5.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29448,'1 ',1,  24,   1,    49.603,    13.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29449,'1 ',1,  24,   1,    18.024,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29450,'1 ',1,  24,   1,    24.193,     7.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29451,'1 ',1,  24,   1,    66.861,     6.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29453,'1 ',1,  24,   1,    24.193,     5.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29453,'2 ',1,  24,   1,     0.026,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29455,'1 ',1,  24,   1,    24.193,     6.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29456,'1 ',1,  24,   1,    15.789,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29458,'1 ',1,  24,   1,    15.427,     8.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29459,'1 ',1,  24,   1,     8.143,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29460,'1 ',1,  24,   1,    28.747,     8.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29461,'1 ',1,  24,   1,    12.403,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29461,'2 ',1,  24,   1,     4.802,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29463,'1 ',1,  24,   1,    15.776,     4.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29464,'1 ',1,  24,   1,    36.248,     7.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29465,'1 ',1,  24,   1,    23.470,    11.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29466,'1 ',1,  24,   1,    56.811,    15.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29467,'1 ',1,  24,   1,    59.411,    33.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29468,'1 ',1,  24,   1,    24.343,     5.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29468,'2 ',1,  24,   1,     0.816,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29470,'1 ',1,  24,   1,    24.343,     2.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29470,'2 ',1,  24,   1,    17.026,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29471,'1 ',1,  24,   1,    44.410,     4.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29473,'1 ',1,  24,   1,    17.026,     7.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29474,'1 ',1,  24,   1,    19.968,     5.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29476,'1 ',1,  24,   1,    47.662,    18.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29477,'1 ',1,  24,   1,    70.530,     7.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29478,'1 ',1,  24,   1,    43.024,     8.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29480,'1 ',1,  24,   1,    43.024,     6.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29480,'2 ',1,  24,   1,     8.846,     2.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29481,'1 ',1,  24,   1,    43.024,     6.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29482,'1 ',1,  24,   1,    39.511,    15.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29484,'1 ',1,  24,   1,    39.511,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29488,'1 ',1,  24,   1,    39.511,     6.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29488,'2 ',1,  24,   1,    15.951,     3.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29490,'1 ',1,  24,   1,    64.670,    21.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29492,'1 ',1,  24,   1,    39.511,     9.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29493,'1 ',1,  24,   1,    21.333,     5.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29494,'1 ',1,  24,   1,    33.831,     5.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29495,'1 ',1,  24,   1,    33.831,     6.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29496,'1 ',1,  24,   1,    73.272,    33.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29497,'1 ',1,  24,   1,    23.842,     5.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29502,'1 ',1,  24,   1,    23.842,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29504,'1 ',1,  24,   1,    23.842,     5.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29505,'1 ',1,  24,   1,    23.842,    16.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29507,'1 ',1,  24,   1,    17.528,     5.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29508,'1 ',1,  24,   1,    10.056,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29509,'1 ',1,  24,   1,    23.470,     6.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29510,'1 ',1,  24,   1,     8.076,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29511,'1 ',1,  24,   1,    18.002,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29512,'1 ',1,  24,   1,    16.155,     4.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29514,'1 ',1,  24,   1,     2.557,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29514,'2 ',1,  24,   1,     2.557,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29516,'1 ',1,  24,   1,     7.958,     3.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29518,'1 ',1,  24,   1,    16.024,     8.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29519,'1 ',1,  24,   1,    18.364,     9.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29520,'1 ',1,  24,   1,    17.158,     5.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29522,'1 ',1,  24,   1,    16.315,     5.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29524,'1 ',1,  24,   1,    15.763,     4.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29525,'1 ',1,  24,   1,    69.200,     4.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29527,'1 ',1,  24,   1,    18.006,    12.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29528,'1 ',1,  24,   1,    18.423,     6.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29530,'1 ',1,  24,   1,    18.423,     4.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29532,'1 ',1,  24,   1,    18.423,     7.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29533,'1 ',1,  24,   1,    13.783,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29536,'1 ',1,  24,   1,     6.055,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29539,'1 ',1,  24,   1,    18.495,     4.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29541,'1 ',1,  24,   1,    25.766,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29542,'1 ',1,  24,   1,    25.766,     7.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29544,'1 ',1,  24,   1,    25.766,     4.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29546,'1 ',1,  24,   1,    25.766,     2.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29547,'1 ',1,  24,   1,    11.511,     5.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29548,'1 ',1,  24,   1,    11.511,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29548,'2 ',1,  24,   1,     2.727,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29549,'1 ',1,  24,   1,    22.617,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29549,'2 ',1,  24,   1,    12.097,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29550,'1 ',1,  24,   1,    22.617,     6.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29550,'2 ',1,  24,   1,    12.097,     4.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29551,'1 ',1,  24,   1,    12.097,     2.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29552,'1 ',1,  24,   1,    22.617,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29553,'1 ',1,  24,   1,    22.617,    12.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29554,'1 ',1,  24,   1,    12.894,     3.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29555,'1 ',1,  24,   1,    28.317,     9.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29556,'1 ',1,  24,   1,    15.647,     3.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29557,'1 ',1,  24,   1,    20.225,     5.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29558,'1 ',1,  24,   1,     9.588,     2.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29558,'2 ',1,  24,   1,     5.448,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29559,'1 ',1,  24,   1,    13.659,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29559,'2 ',1,  24,   1,     0.363,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29561,'1 ',1,  24,   1,    13.659,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29562,'1 ',1,  24,   1,    18.133,     2.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29562,'2 ',1,  24,   1,     1.049,     0.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29563,'1 ',1,  24,   1,    31.854,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29564,'1 ',1,  24,   1,    32.155,     8.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29565,'1 ',1,  24,   1,    24.594,     2.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29567,'1 ',1,  24,   1,    18.445,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29568,'1 ',1,  24,   1,    34.801,    15.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29569,'1 ',1,  24,   1,    28.528,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29570,'1 ',1,  24,   1,    12.869,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29571,'1 ',1,  24,   1,     7.764,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29572,'1 ',1,  24,   1,    24.209,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29573,'1 ',1,  24,   1,     7.163,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29573,'2 ',1,  24,   1,     1.093,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29575,'1 ',1,  24,   1,     6.300,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29576,'1 ',1,  24,   1,     5.955,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29576,'2 ',1,  24,   1,     5.955,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29578,'1 ',1,  24,   1,    16.823,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29579,'1 ',1,  24,   1,     3.445,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29580,'1 ',1,  24,   1,    10.832,     5.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29581,'1 ',1,  24,   1,    29.386,    10.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29583,'1 ',1,  24,   1,    24.682,     9.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29584,'1 ',1,  24,   1,    14.576,     6.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29586,'1 ',1,  24,   1,    19.531,     9.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29587,'1 ',1,  24,   1,    19.531,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29589,'1 ',1,  24,   1,    19.004,     6.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29590,'1 ',1,  24,   1,    19.004,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29590,'2 ',1,  24,   1,     0.778,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29592,'1 ',1,  24,   1,    19.004,     2.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29593,'1 ',1,  24,   1,    17.473,     3.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29594,'1 ',1,  24,   1,     4.108,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29594,'2 ',1,  24,   1,     4.108,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29595,'1 ',1,  24,   1,    39.180,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29595,'2 ',1,  24,   1,    10.619,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29597,'1 ',1,  24,   1,    39.180,    12.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29598,'1 ',1,  24,   1,    47.189,    20.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29599,'1 ',1,  24,   1,    47.324,    13.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29600,'1 ',1,  24,   1,    20.879,     7.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29601,'1 ',1,  24,   1,    20.879,     5.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29601,'2 ',1,  24,   1,    20.879,     4.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29602,'1 ',1,  24,   1,    14.576,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29603,'1 ',1,  24,   1,    20.879,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29604,'1 ',1,  24,   1,    37.002,     9.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29606,'1 ',1,  24,   1,    37.002,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29606,'2 ',1,  24,   1,    10.619,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29611,'1 ',1,  24,   1,    37.002,    14.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29612,'1 ',1,  24,   1,    37.002,    12.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29612,'2 ',1,  24,   1,     4.924,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29613,'1 ',1,  24,   1,    18.162,     2.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29613,'2 ',1,  24,   1,     5.083,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29615,'1 ',1,  24,   1,    55.854,     9.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29616,'1 ',1,  24,   1,     8.731,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29619,'1 ',1,  24,   1,    18.225,     3.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29620,'1 ',1,  24,   1,    13.655,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29621,'1 ',1,  24,   1,    13.655,     3.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29621,'2 ',1,  24,   1,    13.655,     6.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29623,'1 ',1,  24,   1,    11.879,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29624,'1 ',1,  24,   1,    11.879,     3.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29625,'1 ',1,  24,   1,    17.811,     3.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29625,'2 ',1,  24,   1,     4.458,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29627,'1 ',1,  24,   1,    30.292,     6.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29628,'1 ',1,  24,   1,    27.333,     7.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29629,'1 ',1,  24,   1,     7.641,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29630,'1 ',1,  24,   1,     7.641,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29630,'2 ',1,  24,   1,     1.334,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29631,'1 ',1,  24,   1,    19.007,     3.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29632,'1 ',1,  24,   1,    14.947,     3.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29633,'1 ',1,  24,   1,    17.047,     4.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29634,'1 ',1,  24,   1,     8.870,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29636,'1 ',1,  24,   1,     6.512,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29637,'1 ',1,  24,   1,    13.517,     4.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29639,'1 ',1,  24,   1,    12.894,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29640,'1 ',1,  24,   1,     6.131,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29641,'1 ',1,  24,   1,     6.131,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29642,'1 ',1,  24,   1,     6.131,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29642,'2 ',1,  24,   1,     1.482,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30015,'1 ',1,  25,   1,    30.556,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30017,'1 ',1,  25,   1,    30.556,     4.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30018,'1 ',1,  25,   1,    30.556,     9.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30019,'1 ',1,  25,   1,    30.556,    12.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30021,'1 ',1,  25,   1,    11.329,     2.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30022,'1 ',1,  25,   1,    27.531,     9.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30023,'1 ',1,  25,   1,    27.531,     3.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30024,'1 ',1,  25,   1,    27.531,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30026,'1 ',1,  25,   1,    30.517,     6.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30027,'1 ',1,  25,   1,    15.218,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30028,'1 ',1,  25,   1,    11.839,     3.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30029,'1 ',1,  25,   1,    14.205,     2.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30030,'1 ',1,  25,   1,     9.366,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30031,'1 ',1,  25,   1,     7.459,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30033,'1 ',1,  25,   1,     9.405,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30034,'1 ',1,  25,   1,    13.977,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30035,'1 ',1,  25,   1,     6.320,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30036,'1 ',1,  25,   1,    12.640,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30037,'1 ',1,  25,   1,    13.439,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30039,'1 ',1,  25,   1,    16.401,     3.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30041,'1 ',1,  25,   1,    10.905,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30042,'1 ',1,  25,   1,    16.084,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30043,'1 ',1,  25,   1,     8.528,     5.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30044,'1 ',1,  25,   1,    24.162,    11.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30045,'1 ',1,  25,   1,    12.081,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30046,'1 ',1,  25,   1,    15.658,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30047,'1 ',1,  25,   1,    15.658,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30048,'1 ',1,  25,   1,    15.658,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30049,'1 ',1,  25,   1,    15.658,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30050,'1 ',1,  25,   1,    14.923,     4.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30052,'1 ',1,  25,   1,    20.522,     5.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30053,'1 ',1,  25,   1,    33.763,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30054,'1 ',1,  25,   1,     9.847,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30055,'1 ',1,  25,   1,    10.749,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30056,'1 ',1,  25,   1,    16.850,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30057,'1 ',1,  25,   1,    16.051,     8.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30058,'1 ',1,  25,   1,    16.674,     2.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30059,'1 ',1,  25,   1,    15.064,     3.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30060,'1 ',1,  25,   1,    20.341,     7.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30061,'1 ',1,  25,   1,    17.633,     7.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30062,'1 ',1,  25,   1,    20.203,     4.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30065,'1 ',1,  25,   1,    11.654,     7.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30066,'1 ',1,  25,   1,    13.044,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30067,'1 ',1,  25,   1,    20.853,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30068,'1 ',1,  25,   1,    16.390,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30070,'1 ',1,  25,   1,    16.188,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30072,'1 ',1,  25,   1,     5.884,     2.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30073,'1 ',1,  25,   1,    22.775,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30074,'1 ',1,  25,   1,    19.295,     6.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30076,'1 ',1,  25,   1,    19.461,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30077,'1 ',1,  25,   1,    21.581,     6.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30079,'1 ',1,  25,   1,    38.019,    28.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30080,'1 ',1,  25,   1,    19.882,     5.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30081,'1 ',1,  25,   1,    21.704,     3.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30083,'1 ',1,  25,   1,    18.356,     4.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30084,'1 ',1,  25,   1,    22.097,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30086,'1 ',1,  25,   1,    18.589,     6.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30088,'1 ',1,  25,   1,     8.795,     3.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30089,'1 ',1,  25,   1,    14.999,     5.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30090,'1 ',1,  25,   1,     9.344,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30091,'1 ',1,  25,   1,    20.964,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30092,'1 ',1,  25,   1,     7.753,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30094,'1 ',1,  25,   1,    14.373,     5.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30095,'1 ',1,  25,   1,    18.508,     3.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30096,'1 ',1,  25,   1,     7.929,     2.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30097,'1 ',1,  25,   1,    11.873,     7.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30100,'1 ',1,  25,   1,    12.935,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30102,'1 ',1,  25,   1,    11.884,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30108,'1 ',1,  25,   1,    11.884,     2.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30109,'1 ',1,  25,   1,    13.764,     4.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30111,'1 ',1,  25,   1,    23.906,     3.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30112,'1 ',1,  25,   1,    28.734,     7.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30114,'1 ',1,  25,   1,    27.765,     8.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30115,'1 ',1,  25,   1,    34.968,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30117,'1 ',1,  25,   1,    17.391,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30119,'1 ',1,  25,   1,    34.782,     4.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30122,'1 ',1,  25,   1,    20.429,     7.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30123,'1 ',1,  25,   1,    11.806,     4.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30125,'1 ',1,  25,   1,     9.228,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30126,'1 ',1,  25,   1,    22.182,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30127,'1 ',1,  25,   1,    23.522,     4.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30128,'1 ',1,  25,   1,    10.893,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30129,'1 ',1,  25,   1,    21.188,     8.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30130,'1 ',1,  25,   1,    16.462,     3.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30131,'1 ',1,  25,   1,    21.406,     5.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30132,'1 ',1,  25,   1,     7.345,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30133,'1 ',1,  25,   1,    19.762,     6.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30135,'1 ',1,  25,   1,    22.247,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30136,'1 ',1,  25,   1,     8.838,     2.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30137,'1 ',1,  25,   1,     7.452,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30139,'1 ',1,  25,   1,    22.176,     8.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30140,'1 ',1,  25,   1,    18.307,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30141,'1 ',1,  25,   1,    13.444,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30142,'1 ',1,  25,   1,     9.229,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30144,'1 ',1,  25,   1,     5.762,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30146,'1 ',1,  25,   1,    25.939,     8.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30147,'1 ',1,  25,   1,    25.939,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30148,'1 ',1,  25,   1,    25.939,    11.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30150,'1 ',1,  25,   1,    25.939,    11.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30151,'1 ',1,  25,   1,    12.226,     2.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30153,'1 ',1,  25,   1,     8.985,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30155,'1 ',1,  25,   1,    13.453,     5.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30156,'1 ',1,  25,   1,     8.985,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30157,'1 ',1,  25,   1,     4.826,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30159,'1 ',1,  25,   1,    11.390,     5.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30164,'1 ',1,  25,   1,    14.266,     2.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30167,'1 ',1,  25,   1,    14.266,     6.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30168,'1 ',1,  25,   1,    28.531,    14.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30169,'1 ',1,  25,   1,    11.408,     6.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30170,'1 ',1,  25,   1,    17.719,     5.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30171,'1 ',1,  25,   1,    15.753,     9.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30171,'2 ',1,  25,   1,    15.753,     5.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30172,'1 ',1,  25,   1,    15.753,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30173,'1 ',1,  25,   1,    18.866,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30174,'1 ',1,  25,   1,    20.971,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30176,'1 ',1,  25,   1,    31.375,     9.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30178,'1 ',1,  25,   1,    15.212,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30179,'1 ',1,  25,   1,    40.166,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30180,'1 ',1,  25,   1,    11.853,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30181,'1 ',1,  25,   1,    11.853,     2.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30182,'1 ',1,  25,   1,    10.173,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30183,'1 ',1,  25,   1,    10.173,     4.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30183,'2 ',1,  25,   1,    10.173,     6.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30185,'1 ',1,  25,   1,    12.299,     7.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30187,'1 ',1,  25,   1,    12.299,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30189,'1 ',1,  25,   1,    12.299,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30189,'2 ',1,  25,   1,     6.938,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30190,'1 ',1,  25,   1,    83.375,    23.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30191,'1 ',1,  25,   1,    40.981,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30192,'1 ',1,  25,   1,    40.981,    24.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30193,'1 ',1,  25,   1,    35.430,     5.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30193,'2 ',1,  25,   1,     2.216,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30194,'1 ',1,  25,   1,    35.430,     7.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30194,'2 ',1,  25,   1,     2.216,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30195,'1 ',1,  25,   1,    35.430,     6.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30195,'2 ',1,  25,   1,     2.216,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30196,'1 ',1,  25,   1,    35.430,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30198,'1 ',1,  25,   1,     6.938,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30198,'2 ',1,  25,   1,     6.938,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30199,'1 ',1,  25,   1,     7.623,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30199,'2 ',1,  25,   1,     3.881,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30200,'1 ',1,  25,   1,     7.623,     3.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30201,'1 ',1,  25,   1,     7.623,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30202,'1 ',1,  25,   1,     7.303,     3.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30204,'1 ',1,  25,   1,     7.303,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30204,'2 ',1,  25,   1,     7.303,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30206,'1 ',1,  25,   1,    12.280,     6.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30207,'1 ',1,  25,   1,    12.280,     1.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30207,'2 ',1,  25,   1,    12.280,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30208,'1 ',1,  25,   1,     8.370,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30208,'2 ',1,  25,   1,     3.490,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30209,'1 ',1,  25,   1,    19.938,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30210,'1 ',1,  25,   1,    16.256,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30211,'1 ',1,  25,   1,    16.256,     5.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30211,'2 ',1,  25,   1,    16.256,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30212,'1 ',1,  25,   1,    16.256,     3.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30213,'1 ',1,  25,   1,    15.159,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30213,'2 ',1,  25,   1,    15.159,     7.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30214,'1 ',1,  25,   1,    14.174,     2.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30215,'1 ',1,  25,   1,    15.159,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30216,'1 ',1,  25,   1,    46.160,     4.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30217,'1 ',1,  25,   1,    23.036,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30218,'1 ',1,  25,   1,    23.036,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30220,'1 ',1,  25,   1,    23.036,    11.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30222,'1 ',1,  25,   1,    24.632,     3.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30224,'1 ',1,  25,   1,    24.632,     7.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30224,'2 ',1,  25,   1,     2.946,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30229,'1 ',1,  25,   1,    41.387,     7.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30230,'1 ',1,  25,   1,    34.743,     4.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30232,'1 ',1,  25,   1,    34.743,     7.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30237,'1 ',1,  25,   1,    34.743,     8.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30238,'1 ',1,  25,   1,    34.743,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30239,'1 ',1,  25,   1,    34.743,     7.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30241,'1 ',1,  25,   1,    33.748,     8.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30242,'1 ',1,  25,   1,    33.748,     7.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30242,'2 ',1,  25,   1,     7.804,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30243,'1 ',1,  25,   1,    33.748,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30245,'1 ',1,  25,   1,    67.330,    23.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30247,'1 ',1,  25,   1,    14.174,     7.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30248,'1 ',1,  25,   1,     7.804,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30249,'1 ',1,  25,   1,    36.745,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30250,'1 ',1,  25,   1,    20.210,     8.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30250,'2 ',1,  25,   1,     1.414,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30251,'1 ',1,  25,   1,    29.592,    15.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30252,'1 ',1,  25,   1,    20.210,     5.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30253,'1 ',1,  25,   1,    20.210,     3.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30254,'1 ',1,  25,   1,    15.404,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30255,'1 ',1,  25,   1,    15.404,     5.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30255,'2 ',1,  25,   1,    15.404,     6.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30256,'1 ',1,  25,   1,    19.701,     6.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30257,'1 ',1,  25,   1,    28.476,     9.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30259,'1 ',1,  25,   1,    22.242,     8.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30260,'1 ',1,  25,   1,    22.242,     1.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30260,'2 ',1,  25,   1,     1.289,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30262,'1 ',1,  25,   1,    22.242,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30264,'1 ',1,  25,   1,    25.563,    19.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30265,'1 ',1,  25,   1,     6.048,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30267,'1 ',1,  25,   1,    28.737,    13.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30270,'1 ',1,  25,   1,    25.481,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30271,'1 ',1,  25,   1,    25.481,    12.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30273,'1 ',1,  25,   1,    25.481,     9.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30274,'1 ',1,  25,   1,    11.123,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30275,'1 ',1,  25,   1,    11.123,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30276,'1 ',1,  25,   1,    11.123,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30277,'1 ',1,  25,   1,     9.048,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30277,'2 ',1,  25,   1,     1.628,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30278,'1 ',1,  25,   1,    20.296,     7.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30279,'1 ',1,  25,   1,     9.553,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30280,'1 ',1,  25,   1,     9.553,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30280,'2 ',1,  25,   1,     9.553,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30281,'1 ',1,  25,   1,    10.833,     3.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30282,'1 ',1,  25,   1,     4.348,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30282,'2 ',1,  25,   1,     1.659,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30283,'1 ',1,  25,   1,     4.348,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30284,'1 ',1,  25,   1,     4.348,     2.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30285,'1 ',1,  25,   1,    12.251,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30286,'1 ',1,  25,   1,    18.498,    10.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30288,'1 ',1,  25,   1,    22.061,     3.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30289,'1 ',1,  25,   1,    18.498,     4.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30290,'1 ',1,  25,   1,    15.404,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30291,'1 ',1,  25,   1,    15.404,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30292,'1 ',1,  25,   1,    15.404,     7.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30293,'1 ',1,  25,   1,    10.563,     4.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30294,'1 ',1,  25,   1,    10.563,     3.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30295,'1 ',1,  25,   1,    45.730,    19.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30297,'1 ',1,  25,   1,    16.606,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30297,'2 ',1,  25,   1,    15.918,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30299,'1 ',1,  25,   1,    16.606,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30301,'1 ',1,  25,   1,    26.212,     8.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30303,'1 ',1,  25,   1,    26.212,    10.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30304,'1 ',1,  25,   1,    26.212,    10.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30304,'2 ',1,  25,   1,    15.404,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30306,'1 ',1,  25,   1,    26.212,     3.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30307,'1 ',1,  25,   1,    16.394,     4.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30310,'1 ',1,  25,   1,    16.394,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30312,'1 ',1,  25,   1,    16.394,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30313,'1 ',1,  25,   1,     7.319,     4.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30313,'2 ',1,  25,   1,     1.782,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30314,'1 ',1,  25,   1,    25.201,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30316,'1 ',1,  25,   1,    16.761,     4.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30317,'1 ',1,  25,   1,    16.761,     4.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30318,'1 ',1,  25,   1,    16.761,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30320,'1 ',1,  25,   1,    16.761,     5.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30321,'1 ',1,  25,   1,    30.917,    10.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30322,'1 ',1,  25,   1,    30.917,     3.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30324,'1 ',1,  25,   1,    30.917,    15.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30326,'1 ',1,  25,   1,    30.917,     9.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30327,'1 ',1,  25,   1,    37.110,    11.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30328,'1 ',1,  25,   1,    20.778,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30328,'2 ',1,  25,   1,    15.341,     4.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30331,'1 ',1,  25,   1,    51.460,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30333,'1 ',1,  25,   1,    20.778,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30334,'1 ',1,  25,   1,    34.254,    26.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30335,'1 ',1,  25,   1,    34.254,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30336,'1 ',1,  25,   1,    34.254,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30337,'1 ',1,  25,   1,    34.254,     6.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30338,'1 ',1,  25,   1,    34.254,     9.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30340,'1 ',1,  25,   1,    29.076,    14.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30341,'1 ',1,  25,   1,    15.918,     4.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30342,'1 ',1,  25,   1,    52.613,    23.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30344,'1 ',1,  25,   1,    17.152,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30346,'1 ',1,  25,   1,    17.152,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30347,'1 ',1,  25,   1,    21.819,     8.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30348,'1 ',1,  25,   1,    18.383,     5.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30350,'1 ',1,  25,   1,    18.383,     6.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30351,'1 ',1,  25,   1,    18.383,     5.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30352,'1 ',1,  25,   1,    18.383,     9.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30354,'1 ',1,  25,   1,     4.289,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30355,'1 ',1,  25,   1,     4.289,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30356,'1 ',1,  25,   1,    15.814,     6.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30356,'2 ',1,  25,   1,    15.814,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30357,'1 ',1,  25,   1,    24.212,    10.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30357,'2 ',1,  25,   1,    13.263,     4.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30358,'1 ',1,  25,   1,    24.212,     6.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30358,'2 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30360,'1 ',1,  25,   1,    24.212,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30360,'2 ',1,  25,   1,     4.289,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30361,'1 ',1,  25,   1,    24.212,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30363,'1 ',1,  25,   1,    16.398,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30364,'1 ',1,  25,   1,     6.736,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30366,'1 ',1,  25,   1,     6.736,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30366,'2 ',1,  25,   1,     2.763,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30367,'1 ',1,  25,   1,    11.949,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30369,'1 ',1,  25,   1,    18.397,     5.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30369,'2 ',1,  25,   1,    15.814,     6.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30371,'1 ',1,  25,   1,    27.821,     9.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30372,'1 ',1,  25,   1,    69.306,    18.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30373,'1 ',1,  25,   1,    23.947,     7.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30374,'1 ',1,  25,   1,    70.384,    18.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30375,'1 ',1,  25,   1,    55.824,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30378,'1 ',1,  25,   1,    27.988,    12.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30379,'1 ',1,  25,   1,    55.630,    13.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30380,'1 ',1,  25,   1,    27.988,     9.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30382,'1 ',1,  25,   1,    33.491,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30383,'1 ',1,  25,   1,    23.167,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30384,'1 ',1,  25,   1,    31.434,    12.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30384,'2 ',1,  25,   1,    18.397,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30385,'1 ',1,  25,   1,    59.985,     6.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30387,'1 ',1,  25,   1,     4.352,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30388,'1 ',1,  25,   1,    31.434,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30389,'1 ',1,  25,   1,    31.434,    17.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30394,'1 ',1,  25,   1,    21.100,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30394,'2 ',1,  25,   1,     0.901,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30396,'1 ',1,  25,   1,    29.848,    11.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30398,'1 ',1,  25,   1,    13.263,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30399,'1 ',1,  25,   1,    13.263,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30400,'1 ',1,  25,   1,    19.293,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30401,'1 ',1,  25,   1,    14.532,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30402,'1 ',1,  25,   1,    18.051,     5.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30404,'1 ',1,  25,   1,    20.987,     8.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30406,'1 ',1,  25,   1,     9.395,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30408,'1 ',1,  25,   1,    19.774,     7.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30409,'1 ',1,  25,   1,    19.774,     3.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30409,'2 ',1,  25,   1,     4.152,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30411,'1 ',1,  25,   1,    20.714,     4.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30413,'1 ',1,  25,   1,    19.774,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30413,'2 ',1,  25,   1,     0.772,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30414,'1 ',1,  25,   1,    18.497,    11.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30417,'1 ',1,  25,   1,    46.509,    14.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30418,'1 ',1,  25,   1,    14.800,     2.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30419,'1 ',1,  25,   1,    29.605,    12.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30421,'1 ',1,  25,   1,    34.695,    12.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30422,'1 ',1,  25,   1,    18.367,     2.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30423,'1 ',1,  25,   1,    10.404,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30424,'1 ',1,  25,   1,     4.411,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30424,'2 ',1,  25,   1,     4.411,     1.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30425,'1 ',1,  25,   1,    21.554,     8.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30426,'1 ',1,  25,   1,    12.149,     6.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30427,'1 ',1,  25,   1,    15.924,    10.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30428,'1 ',1,  25,   1,     9.042,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30428,'2 ',1,  25,   1,     6.906,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30429,'1 ',1,  25,   1,    15.133,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30431,'1 ',1,  25,   1,    26.681,     8.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30432,'1 ',1,  25,   1,    16.334,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30433,'1 ',1,  25,   1,    16.334,     5.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30433,'2 ',1,  25,   1,     4.098,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30434,'1 ',1,  25,   1,    16.229,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30434,'2 ',1,  25,   1,    13.532,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30435,'1 ',1,  25,   1,    16.229,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30437,'1 ',1,  25,   1,    16.229,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30438,'1 ',1,  25,   1,    16.229,     3.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30439,'1 ',1,  25,   1,    16.927,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30440,'1 ',1,  25,   1,    16.927,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30440,'2 ',1,  25,   1,    16.927,     4.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30442,'1 ',1,  25,   1,    16.927,     6.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30443,'1 ',1,  25,   1,    17.375,     5.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30444,'1 ',1,  25,   1,    17.375,     7.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30444,'2 ',1,  25,   1,    14.610,     5.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30445,'1 ',1,  25,   1,    17.375,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30446,'1 ',1,  25,   1,    34.920,     4.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30447,'1 ',1,  25,   1,    55.846,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30448,'1 ',1,  25,   1,    34.920,    14.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30450,'1 ',1,  25,   1,    34.920,     8.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30451,'1 ',1,  25,   1,    13.532,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30452,'1 ',1,  25,   1,    14.610,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30453,'1 ',1,  25,   1,    14.610,     5.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30453,'2 ',1,  25,   1,    13.532,     3.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30454,'1 ',1,  25,   1,    13.541,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30455,'1 ',1,  25,   1,    21.332,     8.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30458,'1 ',1,  25,   1,    20.732,    13.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30458,'2 ',1,  25,   1,    20.133,     2.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30459,'1 ',1,  25,   1,    47.227,    12.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30460,'1 ',1,  25,   1,    20.732,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30460,'2 ',1,  25,   1,     0.864,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30461,'1 ',1,  25,   1,     4.182,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30462,'1 ',1,  25,   1,    24.265,     6.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30464,'1 ',1,  25,   1,     6.815,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30464,'2 ',1,  25,   1,     6.815,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30465,'1 ',1,  25,   1,     6.815,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30466,'1 ',1,  25,   1,     8.666,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30467,'1 ',1,  25,   1,     3.699,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30468,'1 ',1,  25,   1,     3.699,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30470,'1 ',1,  25,   1,    16.686,     3.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30471,'1 ',1,  25,   1,    16.686,     3.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30472,'1 ',1,  25,   1,    16.686,     4.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30474,'1 ',1,  25,   1,    16.686,     6.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30475,'1 ',1,  25,   1,     3.881,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30475,'2 ',1,  25,   1,     3.881,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30476,'1 ',1,  25,   1,    16.275,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30477,'1 ',1,  25,   1,    37.184,     4.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30478,'1 ',1,  25,   1,    27.114,     8.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30479,'1 ',1,  25,   1,    20.133,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30480,'1 ',1,  25,   1,    20.133,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30482,'1 ',1,  25,   1,     4.633,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30482,'2 ',1,  25,   1,     4.633,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30483,'1 ',1,  25,   1,    24.919,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30485,'1 ',1,  25,   1,     6.056,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30485,'2 ',1,  25,   1,     6.056,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30486,'1 ',1,  25,   1,     6.056,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30486,'2 ',1,  25,   1,     2.638,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30488,'1 ',1,  25,   1,    11.724,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30489,'1 ',1,  25,   1,    23.497,     8.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30490,'1 ',1,  25,   1,    23.497,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30492,'1 ',1,  25,   1,    23.497,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30492,'2 ',1,  25,   1,    23.497,    10.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30493,'1 ',1,  25,   1,     2.638,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30493,'2 ',1,  25,   1,     2.638,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30494,'1 ',1,  25,   1,     9.416,     5.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30495,'1 ',1,  25,   1,    18.169,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30496,'1 ',1,  25,   1,     9.509,     4.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30497,'1 ',1,  25,   1,     9.509,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30499,'1 ',1,  25,   1,     9.369,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30504,'1 ',1,  25,   1,    15.240,     1.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30505,'1 ',1,  25,   1,    15.240,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30506,'1 ',1,  25,   1,    15.240,     2.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30506,'2 ',1,  25,   1,     8.713,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30508,'1 ',1,  25,   1,    27.332,     3.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30509,'1 ',1,  25,   1,     6.305,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30511,'1 ',1,  25,   1,    46.756,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30513,'1 ',1,  25,   1,    34.681,    20.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30513,'2 ',1,  25,   1,     5.289,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30515,'1 ',1,  25,   1,    34.681,    12.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30515,'2 ',1,  25,   1,     2.066,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30516,'1 ',1,  25,   1,    34.681,     9.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30516,'2 ',1,  25,   1,     0.940,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30517,'1 ',1,  25,   1,    18.700,     5.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30517,'2 ',1,  25,   1,     3.497,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30518,'1 ',1,  25,   1,    25.129,     6.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30520,'1 ',1,  25,   1,    18.700,     3.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30521,'1 ',1,  25,   1,    18.700,    10.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30521,'2 ',1,  25,   1,     3.497,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30522,'1 ',1,  25,   1,     8.366,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30523,'1 ',1,  25,   1,    22.593,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30524,'1 ',1,  25,   1,     1.622,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30525,'1 ',1,  25,   1,    19.307,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30527,'1 ',1,  25,   1,    31.224,     9.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30528,'1 ',1,  25,   1,    19.307,     2.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30530,'1 ',1,  25,   1,    36.781,    16.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30531,'1 ',1,  25,   1,    38.410,     3.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30532,'1 ',1,  25,   1,     3.761,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30533,'1 ',1,  25,   1,     3.761,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30534,'1 ',1,  25,   1,    13.175,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30536,'1 ',1,  25,   1,     5.757,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30537,'1 ',1,  25,   1,    18.721,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30538,'1 ',1,  25,   1,    10.135,     4.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30540,'1 ',1,  25,   1,    14.954,     5.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30545,'1 ',1,  25,   1,    20.926,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30547,'1 ',1,  25,   1,    18.058,     9.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30550,'1 ',1,  25,   1,    24.886,     7.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30551,'1 ',1,  25,   1,    14.990,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30556,'1 ',1,  25,   1,    20.595,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30558,'1 ',1,  25,   1,    28.228,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30558,'2 ',1,  25,   1,     5.926,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30559,'1 ',1,  25,   1,    28.228,     7.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30559,'2 ',1,  25,   1,     6.906,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30560,'1 ',1,  25,   1,    46.541,     4.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30561,'1 ',1,  25,   1,    28.228,    12.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30561,'2 ',1,  25,   1,     0.989,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30562,'1 ',1,  25,   1,    30.845,    12.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30563,'1 ',1,  25,   1,    16.449,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30564,'1 ',1,  25,   1,     8.214,     2.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30565,'1 ',1,  25,   1,     8.214,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30565,'2 ',1,  25,   1,     8.214,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30567,'1 ',1,  25,   1,     6.348,     2.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30568,'1 ',1,  25,   1,     6.348,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30572,'1 ',1,  25,   1,    14.864,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30574,'1 ',1,  25,   1,    43.508,    12.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30575,'1 ',1,  25,   1,    17.636,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30576,'1 ',1,  25,   1,    21.624,    13.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30577,'1 ',1,  25,   1,     3.314,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30578,'1 ',1,  25,   1,    21.624,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30579,'1 ',1,  25,   1,    21.624,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30580,'1 ',1,  25,   1,    21.624,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30580,'2 ',1,  25,   1,     3.314,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30581,'1 ',1,  25,   1,    54.975,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30582,'1 ',1,  25,   1,    42.966,    20.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30584,'1 ',1,  25,   1,    39.792,    16.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30584,'2 ',1,  25,   1,     2.423,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30587,'1 ',1,  25,   1,    45.354,    11.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30588,'1 ',1,  25,   1,    40.243,     4.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30589,'1 ',1,  25,   1,    24.946,     4.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30589,'2 ',1,  25,   1,    24.946,     7.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30590,'1 ',1,  25,   1,    24.946,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30590,'2 ',1,  25,   1,     1.547,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30591,'1 ',1,  25,   1,    24.946,     6.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30592,'1 ',1,  25,   1,    34.155,    11.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30593,'1 ',1,  25,   1,    34.155,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30594,'1 ',1,  25,   1,    91.477,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30595,'1 ',1,  25,   1,    23.290,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30598,'1 ',1,  25,   1,    23.290,     2.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30599,'1 ',1,  25,   1,    25.091,     5.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30600,'1 ',1,  25,   1,     8.123,     2.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30601,'1 ',1,  25,   1,     8.123,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30602,'1 ',1,  25,   1,    12.289,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30603,'1 ',1,  25,   1,     8.320,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30604,'1 ',1,  25,   1,    16.175,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30606,'1 ',1,  25,   1,    16.175,     4.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30609,'1 ',1,  25,   1,    16.175,     5.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30614,'1 ',1,  25,   1,    14.874,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30616,'1 ',1,  25,   1,    14.874,     6.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30616,'2 ',1,  25,   1,    14.874,     6.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30617,'1 ',1,  25,   1,    15.785,     7.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30618,'1 ',1,  25,   1,    23.001,     5.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30619,'1 ',1,  25,   1,    15.785,     3.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30619,'2 ',1,  25,   1,     9.042,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30620,'1 ',1,  25,   1,     9.662,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30621,'1 ',1,  25,   1,     8.460,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30623,'1 ',1,  25,   1,    23.558,     7.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30625,'1 ',1,  25,   1,     6.809,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30626,'1 ',1,  25,   1,     3.726,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30627,'1 ',1,  25,   1,     3.726,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30629,'1 ',1,  25,   1,    23.582,     6.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30634,'1 ',1,  25,   1,     9.017,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30634,'2 ',1,  25,   1,     3.726,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30637,'1 ',1,  25,   1,    13.876,     5.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30639,'1 ',1,  25,   1,     9.739,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30641,'1 ',1,  25,   1,     3.381,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30641,'2 ',1,  25,   1,     3.381,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30642,'1 ',1,  25,   1,     8.713,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30644,'1 ',1,  25,   1,    21.323,     7.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30645,'1 ',1,  25,   1,    11.582,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30646,'1 ',1,  25,   1,     0.214,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30647,'1 ',1,  25,   1,    20.516,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30648,'1 ',1,  25,   1,    20.516,     4.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30649,'1 ',1,  25,   1,    20.516,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30650,'1 ',1,  25,   1,    20.516,     7.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30652,'1 ',1,  25,   1,    17.678,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30659,'1 ',1,  25,   1,    17.678,     7.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30659,'2 ',1,  25,   1,     3.426,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30660,'1 ',1,  25,   1,    20.875,    10.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30661,'1 ',1,  25,   1,    17.678,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30661,'2 ',1,  25,   1,     5.919,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30662,'1 ',1,  25,   1,    12.435,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30663,'1 ',1,  25,   1,    15.996,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30664,'1 ',1,  25,   1,    32.317,    10.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30664,'2 ',1,  25,   1,     0.588,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30665,'1 ',1,  25,   1,    32.317,     8.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30666,'1 ',1,  25,   1,    51.860,    17.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30668,'1 ',1,  25,   1,    32.317,     4.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30669,'1 ',1,  25,   1,    32.639,     6.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30670,'1 ',1,  25,   1,    32.639,     8.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30671,'1 ',1,  25,   1,    32.639,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30672,'1 ',1,  25,   1,    32.639,     7.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30673,'1 ',1,  25,   1,    38.917,     5.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30674,'1 ',1,  25,   1,    18.602,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30674,'2 ',1,  25,   1,    11.853,     3.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30675,'1 ',1,  25,   1,    18.602,     4.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30675,'2 ',1,  25,   1,     1.390,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30676,'1 ',1,  25,   1,    28.409,    10.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30677,'1 ',1,  25,   1,    27.881,     6.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30679,'1 ',1,  25,   1,    12.597,     7.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30679,'2 ',1,  25,   1,     0.588,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30680,'1 ',1,  25,   1,    13.478,     2.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30682,'1 ',1,  25,   1,    30.192,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30683,'1 ',1,  25,   1,    68.099,    12.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30686,'1 ',1,  25,   1,    72.328,    15.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30687,'1 ',1,  25,   1,    18.769,     3.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30687,'2 ',1,  25,   1,    18.769,     6.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30688,'1 ',1,  25,   1,    26.163,     8.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30689,'1 ',1,  25,   1,     5.860,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30690,'1 ',1,  25,   1,     5.636,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30691,'1 ',1,  25,   1,     6.756,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30693,'1 ',1,  25,   1,     8.044,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30698,'1 ',1,  25,   1,    13.180,     5.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30698,'2 ',1,  25,   1,    12.597,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30700,'1 ',1,  25,   1,    19.575,     5.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30701,'1 ',1,  25,   1,    13.180,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30703,'1 ',1,  25,   1,    11.903,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30704,'1 ',1,  25,   1,    15.695,     3.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30705,'1 ',1,  25,   1,    14.664,     1.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30705,'2 ',1,  25,   1,     0.033,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30706,'1 ',1,  25,   1,    33.580,    13.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30708,'1 ',1,  25,   1,    16.350,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30709,'1 ',1,  25,   1,    10.304,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30711,'1 ',1,  25,   1,    14.837,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30713,'1 ',1,  25,   1,    19.131,     7.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30714,'1 ',1,  25,   1,    14.702,     3.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30716,'1 ',1,  25,   1,    18.222,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30716,'2 ',1,  25,   1,    18.222,     8.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30717,'1 ',1,  25,   1,    18.222,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30718,'1 ',1,  25,   1,    12.348,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30719,'1 ',1,  25,   1,     3.444,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30719,'2 ',1,  25,   1,     3.444,     1.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30721,'1 ',1,  25,   1,     9.677,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30722,'1 ',1,  25,   1,    14.155,     6.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30723,'1 ',1,  25,   1,    11.442,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30725,'1 ',1,  25,   1,     8.032,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30725,'2 ',1,  25,   1,     4.132,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30726,'1 ',1,  25,   1,     9.999,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30728,'1 ',1,  25,   1,    15.687,     8.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30728,'2 ',1,  25,   1,     3.497,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30730,'1 ',1,  25,   1,    15.687,     3.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30730,'2 ',1,  25,   1,     1.333,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30731,'1 ',1,  25,   1,    15.687,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30731,'2 ',1,  25,   1,     5.002,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30733,'1 ',1,  25,   1,    15.687,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30734,'1 ',1,  25,   1,    30.810,     9.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30735,'1 ',1,  25,   1,    30.810,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30736,'1 ',1,  25,   1,    30.810,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30737,'1 ',1,  25,   1,    30.810,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30738,'1 ',1,  25,   1,    22.857,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30738,'2 ',1,  25,   1,     0.042,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30740,'1 ',1,  25,   1,    22.857,     3.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30741,'1 ',1,  25,   1,    22.857,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30746,'1 ',1,  25,   1,    22.940,     4.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30748,'1 ',1,  25,   1,    22.538,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30750,'1 ',1,  25,   1,    10.711,     3.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30751,'1 ',1,  25,   1,     7.114,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30752,'1 ',1,  25,   1,     7.617,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30754,'1 ',1,  25,   1,     7.617,     4.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30754,'2 ',1,  25,   1,     7.617,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30755,'1 ',1,  25,   1,    14.760,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30755,'2 ',1,  25,   1,     2.423,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30756,'1 ',1,  25,   1,    14.760,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30757,'1 ',1,  25,   1,    23.231,     9.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30758,'1 ',1,  25,   1,    14.760,     7.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30760,'1 ',1,  25,   1,     8.621,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30762,'1 ',1,  25,   1,     8.820,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30978,'1 ',1,  26,   1,    22.402,    14.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30979,'1 ',1,  26,   1,    25.719,     3.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30980,'1 ',1,  26,   1,    22.402,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30981,'1 ',1,  26,   1,    23.725,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30983,'1 ',1,  26,   1,    45.430,    11.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30985,'1 ',1,  26,   1,    22.715,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30987,'1 ',1,  26,   1,    26.120,     3.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30988,'1 ',1,  26,   1,    25.839,     8.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30989,'1 ',1,  26,   1,    41.375,     4.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30991,'1 ',1,  26,   1,    25.839,    11.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30993,'1 ',1,  26,   1,    25.839,     5.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30994,'1 ',1,  26,   1,    39.056,     5.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30996,'1 ',1,  26,   1,    27.635,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30998,'1 ',1,  26,   1,    44.299,    13.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30999,'1 ',1,  26,   1,    19.175,     4.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31000,'1 ',1,  26,   1,    10.232,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31001,'1 ',1,  26,   1,    15.291,     4.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31002,'1 ',1,  26,   1,    18.879,     4.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31003,'1 ',1,  26,   1,    24.631,     7.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31005,'1 ',1,  26,   1,    37.758,    12.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31006,'1 ',1,  26,   1,    24.874,     6.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31008,'1 ',1,  26,   1,    36.549,    21.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31010,'1 ',1,  26,   1,    18.274,     5.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31011,'1 ',1,  26,   1,    10.606,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31013,'1 ',1,  26,   1,    27.058,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31014,'1 ',1,  26,   1,    32.006,    17.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31015,'1 ',1,  26,   1,    35.524,     7.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31016,'1 ',1,  26,   1,    34.242,     8.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31017,'1 ',1,  26,   1,    28.487,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31018,'1 ',1,  26,   1,    29.179,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31019,'1 ',1,  26,   1,    29.800,    10.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31025,'1 ',1,  26,   1,    25.101,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31027,'1 ',1,  26,   1,    23.319,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31028,'1 ',1,  26,   1,    15.702,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31029,'1 ',1,  26,   1,    11.817,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31031,'1 ',1,  26,   1,    12.396,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31032,'1 ',1,  26,   1,    27.404,     3.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31033,'1 ',1,  26,   1,    24.911,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31034,'1 ',1,  26,   1,    12.353,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31036,'1 ',1,  26,   1,    19.655,     6.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31037,'1 ',1,  26,   1,    16.628,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31044,'1 ',1,  26,   1,    36.283,     8.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31046,'1 ',1,  26,   1,    16.010,     5.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31047,'1 ',1,  26,   1,    23.725,     6.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31049,'1 ',1,  26,   1,    23.110,    10.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31050,'1 ',1,  26,   1,    11.887,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31051,'1 ',1,  26,   1,    23.773,    15.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31052,'1 ',1,  26,   1,    23.346,     8.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31055,'1 ',1,  26,   1,    60.606,    17.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31057,'1 ',1,  26,   1,    32.521,     1.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31059,'1 ',1,  26,   1,    20.313,    11.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31061,'1 ',1,  26,   1,    34.006,     7.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31062,'1 ',1,  26,   1,    38.431,    12.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31064,'1 ',1,  26,   1,    52.952,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31065,'1 ',1,  26,   1,    92.624,     6.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31066,'1 ',1,  26,   1,    32.866,     6.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31068,'1 ',1,  26,   1,    21.858,     8.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31069,'1 ',1,  26,   1,    34.936,     7.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31071,'1 ',1,  26,   1,    21.858,     8.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31072,'1 ',1,  26,   1,    21.858,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31074,'1 ',1,  26,   1,    27.551,     8.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31076,'1 ',1,  26,   1,    28.147,     2.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31079,'1 ',1,  26,   1,    55.699,    14.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31080,'1 ',1,  26,   1,    29.381,     7.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31081,'1 ',1,  26,   1,    29.381,    22.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31082,'1 ',1,  26,   1,    23.313,    10.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31083,'1 ',1,  26,   1,    21.473,     6.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31085,'1 ',1,  26,   1,    28.933,     6.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31086,'1 ',1,  26,   1,    23.318,     4.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31087,'1 ',1,  26,   1,    15.201,     7.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31088,'1 ',1,  26,   1,    23.815,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31089,'1 ',1,  26,   1,    47.629,    19.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31090,'1 ',1,  26,   1,    26.937,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31091,'1 ',1,  26,   1,    26.937,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31093,'1 ',1,  26,   1,    26.937,     6.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31094,'1 ',1,  26,   1,    76.778,    24.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31096,'1 ',1,  26,   1,    26.482,    11.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31098,'1 ',1,  26,   1,    58.215,     7.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31102,'1 ',1,  26,   1,    21.054,     6.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31103,'1 ',1,  26,   1,    11.815,     1.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31105,'1 ',1,  26,   1,    20.216,     9.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31107,'1 ',1,  26,   1,    23.633,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31108,'1 ',1,  26,   1,    12.686,     4.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31109,'1 ',1,  26,   1,    21.756,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31110,'1 ',1,  26,   1,    60.029,    25.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31111,'1 ',1,  26,   1,     7.124,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31112,'1 ',1,  26,   1,    13.166,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31114,'1 ',1,  26,   1,    28.271,     5.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31116,'1 ',1,  26,   1,    28.271,    12.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31117,'1 ',1,  26,   1,    37.810,     3.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31118,'1 ',1,  26,   1,    37.352,    13.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31119,'1 ',1,  26,   1,    19.547,     3.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31120,'1 ',1,  26,   1,     7.680,     1.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31122,'1 ',1,  26,   1,    35.722,    22.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31123,'1 ',1,  26,   1,    21.349,     4.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31125,'1 ',1,  26,   1,    10.193,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31130,'1 ',1,  26,   1,    10.193,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31132,'1 ',1,  26,   1,    15.299,     6.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31134,'1 ',1,  26,   1,     9.663,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31135,'1 ',1,  26,   1,    11.742,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31136,'1 ',1,  26,   1,    23.790,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31137,'1 ',1,  26,   1,    34.666,     4.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31138,'1 ',1,  26,   1,    38.651,    13.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31140,'1 ',1,  26,   1,    41.489,    20.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31141,'1 ',1,  26,   1,    37.296,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31143,'1 ',1,  26,   1,    38.383,     7.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31145,'1 ',1,  26,   1,    17.038,     4.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31147,'1 ',1,  26,   1,    33.975,     9.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31148,'1 ',1,  26,   1,    29.309,     7.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31150,'1 ',1,  26,   1,    29.309,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31151,'1 ',1,  26,   1,    40.241,     8.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31153,'1 ',1,  26,   1,    29.309,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31155,'1 ',1,  26,   1,    18.113,     2.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31156,'1 ',1,  26,   1,    32.252,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31157,'1 ',1,  26,   1,    44.991,    13.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31159,'1 ',1,  26,   1,    43.318,    12.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31160,'1 ',1,  26,   1,    29.793,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31161,'1 ',1,  26,   1,    32.237,    12.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31163,'1 ',1,  26,   1,    29.793,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31164,'1 ',1,  26,   1,    80.671,    36.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31166,'1 ',1,  26,   1,    10.932,     3.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31167,'1 ',1,  26,   1,     5.844,     1.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31170,'1 ',1,  26,   1,    14.950,     9.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31171,'1 ',1,  26,   1,    23.281,     6.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31172,'1 ',1,  26,   1,    33.547,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31173,'1 ',1,  26,   1,    23.516,     6.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31175,'1 ',1,  26,   1,    21.063,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31176,'1 ',1,  26,   1,    13.106,     5.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31177,'1 ',1,  26,   1,    20.128,     6.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31178,'1 ',1,  26,   1,    34.752,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31179,'1 ',1,  26,   1,    45.607,     7.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31180,'1 ',1,  26,   1,    34.752,    10.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31182,'1 ',1,  26,   1,    17.131,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31183,'1 ',1,  26,   1,     8.331,     4.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31184,'1 ',1,  26,   1,     8.331,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31185,'1 ',1,  26,   1,    30.565,    15.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31186,'1 ',1,  26,   1,    13.166,     3.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31187,'1 ',1,  26,   1,    22.610,     6.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31188,'1 ',1,  26,   1,    21.718,     1.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31190,'1 ',1,  26,   1,    17.634,     3.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31191,'1 ',1,  26,   1,    10.738,     2.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31192,'1 ',1,  26,   1,     7.559,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31194,'1 ',1,  26,   1,    44.543,     7.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31195,'1 ',1,  26,   1,     6.469,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31197,'1 ',1,  26,   1,    15.401,     4.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31198,'1 ',1,  26,   1,    32.229,     6.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31199,'1 ',1,  26,   1,    14.993,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31201,'1 ',1,  26,   1,    10.376,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31202,'1 ',1,  26,   1,    15.964,     1.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31203,'1 ',1,  26,   1,    19.377,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31205,'1 ',1,  26,   1,    21.632,     5.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31206,'1 ',1,  26,   1,     7.030,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31208,'1 ',1,  26,   1,    24.631,     7.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31210,'1 ',1,  26,   1,    22.262,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31211,'1 ',1,  26,   1,    28.059,     5.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31213,'1 ',1,  26,   1,    22.262,     4.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31214,'1 ',1,  26,   1,    19.669,     7.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31215,'1 ',1,  26,   1,    28.311,     9.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31217,'1 ',1,  26,   1,    19.669,     3.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31219,'1 ',1,  26,   1,    19.669,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31220,'1 ',1,  26,   1,    12.652,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31221,'1 ',1,  26,   1,    13.464,     6.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31222,'1 ',1,  26,   1,    24.889,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31224,'1 ',1,  26,   1,    24.278,     8.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31225,'1 ',1,  26,   1,    22.269,     4.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31226,'1 ',1,  26,   1,    24.889,    13.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31227,'1 ',1,  26,   1,    21.170,     4.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31228,'1 ',1,  26,   1,    13.665,     9.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31230,'1 ',1,  26,   1,    16.204,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31231,'1 ',1,  26,   1,    27.235,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31233,'1 ',1,  26,   1,    13.589,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31234,'1 ',1,  26,   1,    16.758,     7.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31236,'1 ',1,  26,   1,    13.589,     2.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31238,'1 ',1,  26,   1,    16.364,     4.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31239,'1 ',1,  26,   1,    16.364,     1.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31240,'1 ',1,  26,   1,    16.364,     4.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31241,'1 ',1,  26,   1,    18.554,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31242,'1 ',1,  26,   1,    16.170,     3.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31243,'1 ',1,  26,   1,    32.333,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31244,'1 ',1,  26,   1,    24.149,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31246,'1 ',1,  26,   1,     9.785,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31247,'1 ',1,  26,   1,    19.723,     5.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31249,'1 ',1,  26,   1,    20.486,     8.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31251,'1 ',1,  26,   1,    16.910,     5.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31253,'1 ',1,  26,   1,    16.910,     6.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31254,'1 ',1,  26,   1,    43.550,    11.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31255,'1 ',1,  26,   1,    20.728,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31256,'1 ',1,  26,   1,    20.728,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31257,'1 ',1,  26,   1,    45.475,     6.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31258,'1 ',1,  26,   1,    70.682,     9.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31259,'1 ',1,  26,   1,    45.475,     5.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31261,'1 ',1,  26,   1,    82.457,    32.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31262,'1 ',1,  26,   1,    45.475,     8.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31263,'1 ',1,  26,   1,    45.475,     7.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31264,'1 ',1,  26,   1,    61.417,    11.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31265,'1 ',1,  26,   1,    34.128,     3.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31267,'1 ',1,  26,   1,    68.257,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31268,'1 ',1,  26,   1,    75.292,    16.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31269,'1 ',1,  26,   1,    33.490,     3.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31270,'1 ',1,  26,   1,    33.490,     5.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31271,'1 ',1,  26,   1,    63.582,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31273,'1 ',1,  26,   1,    33.490,     6.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31274,'1 ',1,  26,   1,    47.140,    19.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31276,'1 ',1,  26,   1,    26.287,     6.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31277,'1 ',1,  26,   1,    26.287,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31279,'1 ',1,  26,   1,    33.989,     5.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31281,'1 ',1,  26,   1,    41.815,    14.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31282,'1 ',1,  26,   1,    30.650,    10.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31283,'1 ',1,  26,   1,    30.650,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31284,'1 ',1,  26,   1,    75.707,     8.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31285,'1 ',1,  26,   1,    49.956,    17.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31286,'1 ',1,  26,   1,    27.416,     7.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31287,'1 ',1,  26,   1,    27.416,     6.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31288,'1 ',1,  26,   1,    27.416,     3.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31290,'1 ',1,  26,   1,    49.341,    13.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31291,'1 ',1,  26,   1,    57.671,     7.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31292,'1 ',1,  26,   1,    78.338,    21.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31293,'1 ',1,  26,   1,    37.915,    12.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31294,'1 ',1,  26,   1,    32.338,    14.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31295,'1 ',1,  26,   1,    32.338,     6.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31296,'1 ',1,  26,   1,    51.644,    20.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31297,'1 ',1,  26,   1,    32.338,     8.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31299,'1 ',1,  26,   1,    32.338,    21.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31300,'1 ',1,  26,   1,    20.930,     6.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31301,'1 ',1,  26,   1,    73.296,    41.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31302,'1 ',1,  26,   1,    74.273,    23.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31303,'1 ',1,  26,   1,    44.143,     8.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31304,'1 ',1,  26,   1,    24.837,     5.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31305,'1 ',1,  26,   1,    22.358,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31307,'1 ',1,  26,   1,    32.825,     4.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31309,'1 ',1,  26,   1,    30.346,     8.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31310,'1 ',1,  26,   1,    44.324,    14.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31311,'1 ',1,  26,   1,    15.324,     6.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31314,'1 ',1,  26,   1,    30.848,    15.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31315,'1 ',1,  26,   1,    69.404,    10.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31317,'1 ',1,  26,   1,    66.124,    19.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31319,'1 ',1,  26,   1,    41.913,    12.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31320,'1 ',1,  26,   1,    53.377,    12.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31321,'1 ',1,  26,   1,    52.029,     8.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31322,'1 ',1,  26,   1,   130.646,    28.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31324,'1 ',1,  26,   1,    67.356,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31325,'1 ',1,  26,   1,    52.029,    11.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31328,'1 ',1,  26,   1,    17.529,     3.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31331,'1 ',1,  26,   1,    25.207,     8.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31333,'1 ',1,  26,   1,    56.966,     7.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31334,'1 ',1,  26,   1,    25.751,    11.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31335,'1 ',1,  26,   1,    25.751,     5.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31336,'1 ',1,  26,   1,    56.124,     7.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31337,'1 ',1,  26,   1,    50.286,     6.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31338,'1 ',1,  26,   1,    31.851,     8.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31340,'1 ',1,  26,   1,    31.851,    17.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31341,'1 ',1,  26,   1,    31.851,    18.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31342,'1 ',1,  26,   1,    18.525,     5.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31343,'1 ',1,  26,   1,    10.489,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31344,'1 ',1,  26,   1,    11.474,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31346,'1 ',1,  26,   1,    14.064,     6.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31347,'1 ',1,  26,   1,    12.339,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31349,'1 ',1,  26,   1,     7.590,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31350,'1 ',1,  26,   1,    18.306,     6.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31351,'1 ',1,  26,   1,    10.547,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31352,'1 ',1,  26,   1,    20.973,     5.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31353,'1 ',1,  26,   1,    15.933,     8.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31354,'1 ',1,  26,   1,     8.288,     2.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31355,'1 ',1,  26,   1,    20.541,     7.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31356,'1 ',1,  26,   1,    23.511,    10.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31357,'1 ',1,  26,   1,     7.222,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31358,'1 ',1,  26,   1,    23.511,     3.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31359,'1 ',1,  26,   1,    23.511,     2.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31360,'1 ',1,  26,   1,    23.511,     8.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31360,'2 ',1,  26,   1,     7.450,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31361,'1 ',1,  26,   1,    32.013,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31362,'1 ',1,  26,   1,    12.464,     3.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31362,'2 ',1,  26,   1,     1.424,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31363,'1 ',1,  26,   1,    31.106,    12.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31365,'1 ',1,  26,   1,    33.751,     5.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31368,'1 ',1,  26,   1,    32.935,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31373,'1 ',1,  26,   1,    25.293,     5.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31374,'1 ',1,  26,   1,     8.889,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31374,'2 ',1,  26,   1,     2.620,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31375,'1 ',1,  26,   1,     8.889,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31377,'1 ',1,  26,   1,     9.248,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31378,'1 ',1,  26,   1,    33.866,     8.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31379,'1 ',1,  26,   1,    33.866,     3.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31379,'2 ',1,  26,   1,    11.874,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31380,'1 ',1,  26,   1,    33.866,    14.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31380,'2 ',1,  26,   1,     0.554,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31382,'1 ',1,  26,   1,    33.866,    13.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31383,'1 ',1,  26,   1,    33.855,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31384,'1 ',1,  26,   1,    33.855,     8.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31384,'2 ',1,  26,   1,    13.995,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31385,'1 ',1,  26,   1,    33.855,    14.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31385,'2 ',1,  26,   1,     7.984,     3.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31387,'1 ',1,  26,   1,    33.855,     1.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31387,'2 ',1,  26,   1,     7.984,     3.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31388,'1 ',1,  26,   1,    33.855,    13.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31388,'2 ',1,  26,   1,    13.995,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31390,'1 ',1,  26,   1,     7.869,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31391,'1 ',1,  26,   1,    12.672,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31393,'1 ',1,  26,   1,    11.642,     5.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31394,'1 ',1,  26,   1,    11.015,     3.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31396,'1 ',1,  26,   1,    17.213,     7.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31397,'1 ',1,  26,   1,    17.117,     4.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31399,'1 ',1,  26,   1,    13.799,     4.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31404,'1 ',1,  26,   1,    12.692,     5.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31404,'2 ',1,  26,   1,    12.692,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31405,'1 ',1,  26,   1,    17.994,     1.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31407,'1 ',1,  26,   1,    15.654,     5.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31408,'1 ',1,  26,   1,    12.422,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31409,'1 ',1,  26,   1,     9.367,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31412,'1 ',1,  26,   1,    18.583,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31413,'1 ',1,  26,   1,    31.016,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31415,'1 ',1,  26,   1,    16.929,     8.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31417,'1 ',1,  26,   1,    11.244,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31419,'1 ',1,  26,   1,    24.805,    11.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31421,'1 ',1,  26,   1,    14.236,     3.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31422,'1 ',1,  26,   1,    17.616,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31423,'1 ',1,  26,   1,    12.454,     7.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31424,'1 ',1,  26,   1,     5.759,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31426,'1 ',1,  26,   1,    16.643,     3.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31426,'2 ',1,  26,   1,     7.869,     4.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31427,'1 ',1,  26,   1,    16.643,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31427,'2 ',1,  26,   1,     3.202,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31428,'1 ',1,  26,   1,    16.643,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31430,'1 ',1,  26,   1,    12.406,     2.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31431,'1 ',1,  26,   1,     9.724,     3.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31433,'1 ',1,  26,   1,    13.604,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31434,'1 ',1,  26,   1,    19.148,     7.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31435,'1 ',1,  26,   1,    17.408,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31437,'1 ',1,  26,   1,    20.828,     5.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31438,'1 ',1,  26,   1,    11.037,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31440,'1 ',1,  26,   1,    11.037,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31440,'2 ',1,  26,   1,    11.037,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31441,'1 ',1,  26,   1,    11.174,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31442,'1 ',1,  26,   1,     6.491,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31444,'1 ',1,  26,   1,    14.827,     5.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31446,'1 ',1,  26,   1,     5.584,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31446,'2 ',1,  26,   1,     5.584,     2.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31447,'1 ',1,  26,   1,     5.288,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31447,'2 ',1,  26,   1,     5.288,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31449,'1 ',1,  26,   1,     9.536,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31450,'1 ',1,  26,   1,    19.395,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31450,'2 ',1,  26,   1,     6.569,     2.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31451,'1 ',1,  26,   1,    19.395,     6.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31452,'1 ',1,  26,   1,    19.395,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31452,'2 ',1,  26,   1,    19.395,     4.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31453,'1 ',1,  26,   1,     6.033,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31453,'2 ',1,  26,   1,     6.033,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31454,'1 ',1,  26,   1,     9.050,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31454,'2 ',1,  26,   1,     1.226,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31455,'1 ',1,  26,   1,    20.908,     5.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31457,'1 ',1,  26,   1,     9.050,     3.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31458,'1 ',1,  26,   1,    15.428,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31458,'2 ',1,  26,   1,    15.428,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31459,'1 ',1,  26,   1,    15.428,     4.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31459,'2 ',1,  26,   1,     0.263,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31460,'1 ',1,  26,   1,    25.053,     7.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31461,'1 ',1,  26,   1,    11.170,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31462,'1 ',1,  26,   1,    14.000,     3.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31465,'1 ',1,  26,   1,     7.613,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31465,'2 ',1,  26,   1,     2.658,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31466,'1 ',1,  26,   1,     9.674,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31467,'1 ',1,  26,   1,    19.634,     6.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31468,'1 ',1,  26,   1,    19.638,     4.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31469,'1 ',1,  26,   1,     9.938,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31469,'2 ',1,  26,   1,     5.654,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31470,'1 ',1,  26,   1,    27.473,     3.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31472,'1 ',1,  26,   1,     9.938,     3.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31474,'1 ',1,  26,   1,    16.009,     7.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31474,'2 ',1,  26,   1,     5.654,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31475,'1 ',1,  26,   1,    16.009,     1.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31475,'2 ',1,  26,   1,    16.009,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31476,'1 ',1,  26,   1,    16.009,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31477,'1 ',1,  26,   1,    21.086,     2.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31478,'1 ',1,  26,   1,     8.067,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31479,'1 ',1,  26,   1,    17.035,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31481,'1 ',1,  26,   1,    15.176,     4.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31482,'1 ',1,  26,   1,    15.176,     7.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31484,'1 ',1,  26,   1,    43.857,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31485,'1 ',1,  26,   1,    28.772,    10.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31486,'1 ',1,  26,   1,    45.837,     9.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31487,'1 ',1,  26,   1,    28.772,    16.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31487,'2 ',1,  26,   1,     7.613,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31488,'1 ',1,  26,   1,    28.772,    12.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31488,'2 ',1,  26,   1,     7.735,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31490,'1 ',1,  26,   1,     9.818,     4.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31491,'1 ',1,  26,   1,    34.356,    11.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31492,'1 ',1,  26,   1,     7.735,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31493,'1 ',1,  26,   1,     7.735,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31494,'1 ',1,  26,   1,    27.531,     4.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31499,'1 ',1,  26,   1,    45.629,     6.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31502,'1 ',1,  26,   1,    30.255,     8.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31504,'1 ',1,  26,   1,    16.933,     1.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31504,'2 ',1,  26,   1,     4.544,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31505,'1 ',1,  26,   1,    16.933,     5.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31505,'2 ',1,  26,   1,     0.298,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31507,'1 ',1,  26,   1,    61.887,    18.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31508,'1 ',1,  26,   1,    30.784,    13.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31513,'1 ',1,  26,   1,    18.227,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31513,'2 ',1,  26,   1,     2.165,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31516,'1 ',1,  26,   1,    18.227,    10.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31516,'2 ',1,  26,   1,     1.805,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31521,'1 ',1,  26,   1,    18.227,     7.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31521,'2 ',1,  26,   1,    10.361,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31522,'1 ',1,  26,   1,    37.049,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31523,'1 ',1,  26,   1,    48.314,    13.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31524,'1 ',1,  26,   1,    47.409,    14.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31525,'1 ',1,  26,   1,    20.770,     5.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31527,'1 ',1,  26,   1,    16.804,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31527,'2 ',1,  26,   1,    14.019,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31529,'1 ',1,  26,   1,    16.804,     5.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31529,'2 ',1,  26,   1,     1.724,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31530,'1 ',1,  26,   1,    16.804,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31531,'1 ',1,  26,   1,     8.484,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31532,'1 ',1,  26,   1,    32.175,    15.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31536,'1 ',1,  26,   1,    32.175,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31536,'2 ',1,  26,   1,     4.327,     2.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31538,'1 ',1,  26,   1,    64.443,    10.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31539,'1 ',1,  26,   1,    18.227,     6.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31540,'1 ',1,  26,   1,    32.175,     7.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31545,'1 ',1,  26,   1,    32.175,    10.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31545,'2 ',1,  26,   1,     4.327,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31547,'1 ',1,  26,   1,    14.019,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31547,'2 ',1,  26,   1,     5.235,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31548,'1 ',1,  26,   1,    14.019,     3.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31550,'1 ',1,  26,   1,    34.837,     2.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31550,'2 ',1,  26,   1,    23.346,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31551,'1 ',1,  26,   1,    34.837,     8.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31554,'1 ',1,  26,   1,    34.837,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31555,'1 ',1,  26,   1,    34.837,     6.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31556,'1 ',1,  26,   1,    28.052,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31557,'1 ',1,  26,   1,    35.092,    23.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31558,'1 ',1,  26,   1,    39.419,     8.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31560,'1 ',1,  26,   1,    28.052,     2.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31562,'1 ',1,  26,   1,    13.320,     3.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31563,'1 ',1,  26,   1,    13.320,     5.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31564,'1 ',1,  26,   1,    36.655,     7.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31565,'1 ',1,  26,   1,    13.208,     5.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31567,'1 ',1,  26,   1,    10.049,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31568,'1 ',1,  26,   1,    18.222,     6.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31570,'1 ',1,  26,   1,    10.463,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31571,'1 ',1,  26,   1,     3.198,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31571,'2 ',1,  26,   1,     0.019,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31573,'1 ',1,  26,   1,    10.663,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31574,'1 ',1,  26,   1,    10.411,     4.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31575,'1 ',1,  26,   1,    32.089,     7.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31576,'1 ',1,  26,   1,    16.881,     7.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31577,'1 ',1,  26,   1,    15.308,     2.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31577,'2 ',1,  26,   1,     0.019,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31578,'1 ',1,  26,   1,    17.339,     2.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31579,'1 ',1,  26,   1,    17.339,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31581,'1 ',1,  26,   1,    17.339,     9.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31581,'2 ',1,  26,   1,     5.968,     3.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31582,'1 ',1,  26,   1,    34.833,    17.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31584,'1 ',1,  26,   1,    34.833,    11.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31584,'2 ',1,  26,   1,     5.968,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31586,'1 ',1,  26,   1,    34.833,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31587,'1 ',1,  26,   1,    34.833,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31587,'2 ',1,  26,   1,     6.483,     2.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31589,'1 ',1,  26,   1,     5.968,     1.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31589,'2 ',1,  26,   1,     4.725,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31591,'1 ',1,  26,   1,    18.539,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31592,'1 ',1,  26,   1,    18.539,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31592,'2 ',1,  26,   1,     4.725,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31593,'1 ',1,  26,   1,    18.539,     9.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31595,'1 ',1,  26,   1,    27.005,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31597,'1 ',1,  26,   1,    25.175,    10.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31598,'1 ',1,  26,   1,    16.907,     5.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31598,'2 ',1,  26,   1,     6.040,     2.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31599,'1 ',1,  26,   1,    16.907,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31600,'1 ',1,  26,   1,    15.141,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31601,'1 ',1,  26,   1,    15.141,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31601,'2 ',1,  26,   1,     1.133,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31602,'1 ',1,  26,   1,    15.141,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31602,'2 ',1,  26,   1,    15.141,     5.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31603,'1 ',1,  26,   1,    21.445,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31604,'1 ',1,  26,   1,    18.501,     5.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31606,'1 ',1,  26,   1,    33.052,     7.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31611,'1 ',1,  26,   1,    15.923,     4.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31612,'1 ',1,  26,   1,    41.359,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31614,'1 ',1,  26,   1,    21.883,    12.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31616,'1 ',1,  26,   1,    17.531,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31616,'2 ',1,  26,   1,     1.109,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31618,'1 ',1,  26,   1,     7.491,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31620,'1 ',1,  26,   1,    11.856,     4.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31621,'1 ',1,  26,   1,     9.054,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31621,'2 ',1,  26,   1,     9.054,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31623,'1 ',1,  26,   1,    11.945,     2.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31623,'2 ',1,  26,   1,     1.600,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31624,'1 ',1,  26,   1,    11.945,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31624,'2 ',1,  26,   1,    11.945,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31626,'1 ',1,  26,   1,    15.647,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31627,'1 ',1,  26,   1,     7.450,     3.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31627,'2 ',1,  26,   1,     7.450,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31630,'1 ',1,  26,   1,     8.693,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31631,'1 ',1,  26,   1,    16.611,     2.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31632,'1 ',1,  26,   1,     1.779,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31633,'1 ',1,  26,   1,     5.977,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31635,'1 ',1,  26,   1,    31.449,     9.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31636,'1 ',1,  26,   1,    11.259,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31638,'1 ',1,  26,   1,    51.068,    14.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31639,'1 ',1,  26,   1,    31.918,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31639,'2 ',1,  26,   1,    31.918,     9.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31640,'1 ',1,  26,   1,    31.918,     6.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31641,'1 ',1,  26,   1,    10.485,     1.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31642,'1 ',1,  26,   1,     9.159,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31644,'1 ',1,  26,   1,    14.720,     4.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31645,'1 ',1,  26,   1,    14.720,     4.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31646,'1 ',1,  26,   1,    14.720,     6.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31647,'1 ',1,  26,   1,    15.000,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31647,'2 ',1,  26,   1,     8.694,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31649,'1 ',1,  26,   1,    15.000,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31650,'1 ',1,  26,   1,    15.000,     4.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31650,'2 ',1,  26,   1,     8.694,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31652,'1 ',1,  26,   1,     8.694,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31652,'2 ',1,  26,   1,     4.329,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31654,'1 ',1,  26,   1,    51.277,     4.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31655,'1 ',1,  26,   1,    25.444,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31656,'1 ',1,  26,   1,    25.444,     7.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31657,'1 ',1,  26,   1,    25.444,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31659,'1 ',1,  26,   1,    38.584,     8.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31660,'1 ',1,  26,   1,    17.770,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31662,'1 ',1,  26,   1,    18.215,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31663,'1 ',1,  26,   1,    18.647,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31665,'1 ',1,  26,   1,    14.770,     4.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31665,'2 ',1,  26,   1,     4.614,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31667,'1 ',1,  26,   1,    34.835,     8.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31669,'1 ',1,  26,   1,    14.770,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31671,'1 ',1,  26,   1,    17.986,     3.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31672,'1 ',1,  26,   1,    17.986,     4.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31672,'2 ',1,  26,   1,     1.840,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31674,'1 ',1,  26,   1,    17.107,     5.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31676,'1 ',1,  26,   1,    17.107,     3.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31677,'1 ',1,  26,   1,    26.841,     8.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31678,'1 ',1,  26,   1,    20.943,     3.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31678,'2 ',1,  26,   1,    13.060,     3.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31680,'1 ',1,  26,   1,    20.943,    16.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31680,'2 ',1,  26,   1,     4.425,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31681,'1 ',1,  26,   1,    20.943,     7.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31681,'2 ',1,  26,   1,    17.986,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31682,'1 ',1,  26,   1,    89.397,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31683,'1 ',1,  26,   1,    37.266,    12.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31683,'2 ',1,  26,   1,    13.060,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31684,'1 ',1,  26,   1,    56.877,    11.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31686,'1 ',1,  26,   1,    53.545,    23.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31687,'1 ',1,  26,   1,    24.529,     3.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31688,'1 ',1,  26,   1,    50.921,    10.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31689,'1 ',1,  26,   1,    24.563,     5.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31691,'1 ',1,  26,   1,    58.702,    22.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31693,'1 ',1,  26,   1,    73.009,    39.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31695,'1 ',1,  26,   1,    24.563,     7.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31698,'1 ',1,  26,   1,    76.110,    11.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31699,'1 ',1,  26,   1,    28.867,     5.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31699,'2 ',1,  26,   1,     6.711,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31700,'1 ',1,  26,   1,    28.867,     7.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31700,'2 ',1,  26,   1,    28.867,    11.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31701,'1 ',1,  26,   1,    23.888,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31701,'2 ',1,  26,   1,    23.888,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31702,'1 ',1,  26,   1,    23.888,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31703,'1 ',1,  26,   1,    23.888,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31703,'2 ',1,  26,   1,    17.986,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31704,'1 ',1,  26,   1,    16.851,     6.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31704,'2 ',1,  26,   1,    16.851,     8.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31705,'1 ',1,  26,   1,    20.973,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31705,'2 ',1,  26,   1,    12.929,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31706,'1 ',1,  26,   1,    20.973,     5.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31706,'2 ',1,  26,   1,    16.851,     3.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31708,'1 ',1,  26,   1,    20.973,    12.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31708,'2 ',1,  26,   1,     6.711,     1.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31710,'1 ',1,  26,   1,    20.973,    10.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31711,'1 ',1,  26,   1,    14.864,     5.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31712,'1 ',1,  26,   1,    31.124,     6.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31714,'1 ',1,  26,   1,    21.811,     6.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31715,'1 ',1,  26,   1,    10.739,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31715,'2 ',1,  26,   1,    10.595,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31716,'1 ',1,  26,   1,    12.929,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31718,'1 ',1,  26,   1,    12.929,     3.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31719,'1 ',1,  26,   1,    10.050,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31720,'1 ',1,  26,   1,    28.310,     6.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31721,'1 ',1,  26,   1,    11.511,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31721,'2 ',1,  26,   1,     1.971,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31724,'1 ',1,  26,   1,     5.899,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31724,'2 ',1,  26,   1,     3.280,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31725,'1 ',1,  26,   1,     5.899,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31725,'2 ',1,  26,   1,     5.899,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31727,'1 ',1,  26,   1,    10.843,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31728,'1 ',1,  26,   1,    11.737,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31733,'1 ',1,  26,   1,    14.733,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31735,'1 ',1,  26,   1,     7.542,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31735,'2 ',1,  26,   1,     4.320,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31736,'1 ',1,  26,   1,    13.152,     2.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31739,'1 ',1,  26,   1,     7.542,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31742,'1 ',1,  26,   1,     9.309,     2.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31743,'1 ',1,  26,   1,    13.381,     3.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31745,'1 ',1,  26,   1,    13.381,     4.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31745,'2 ',1,  26,   1,    13.381,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31747,'1 ',1,  26,   1,    27.609,    14.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31749,'1 ',1,  26,   1,    15.939,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31749,'2 ',1,  26,   1,    13.381,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31751,'1 ',1,  26,   1,    15.939,     4.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31751,'2 ',1,  26,   1,    15.939,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31752,'1 ',1,  26,   1,    13.901,     5.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31753,'1 ',1,  26,   1,    17.376,     2.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31754,'1 ',1,  26,   1,    17.376,     4.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31756,'1 ',1,  26,   1,    17.376,     4.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31756,'2 ',1,  26,   1,    14.340,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31758,'1 ',1,  26,   1,     5.878,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31759,'1 ',1,  26,   1,     5.878,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31759,'2 ',1,  26,   1,     5.878,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31761,'1 ',1,  26,   1,     6.344,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31761,'2 ',1,  26,   1,     6.344,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31762,'1 ',1,  26,   1,    18.094,    11.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31763,'1 ',1,  26,   1,    16.691,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31765,'1 ',1,  26,   1,    16.134,     3.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31767,'1 ',1,  26,   1,    16.134,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31767,'2 ',1,  26,   1,     0.967,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31768,'1 ',1,  26,   1,    16.134,     4.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31769,'1 ',1,  26,   1,    10.653,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31769,'2 ',1,  26,   1,    10.653,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31771,'1 ',1,  26,   1,    10.653,     1.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31771,'2 ',1,  26,   1,     6.344,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31772,'1 ',1,  26,   1,    39.203,     4.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31773,'1 ',1,  26,   1,    31.853,     4.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31778,'1 ',1,  26,   1,    31.853,    12.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31783,'1 ',1,  26,   1,    31.853,     7.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31783,'2 ',1,  26,   1,     1.362,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31786,'1 ',1,  26,   1,     9.771,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31791,'1 ',1,  26,   1,     8.768,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31795,'1 ',1,  26,   1,     7.295,     3.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31800,'1 ',1,  26,   1,    23.194,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31802,'1 ',1,  26,   1,    23.188,     9.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31805,'1 ',1,  26,   1,    11.747,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31806,'1 ',1,  26,   1,    16.429,     3.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31807,'1 ',1,  26,   1,    37.910,     7.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31808,'1 ',1,  26,   1,    37.910,     9.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31810,'1 ',1,  26,   1,    37.910,    14.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31811,'1 ',1,  26,   1,    37.910,    10.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31814,'1 ',1,  26,   1,    37.910,     5.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31815,'1 ',1,  26,   1,    10.643,     6.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31816,'1 ',1,  26,   1,    22.984,    11.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31817,'1 ',1,  26,   1,    22.984,     4.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31818,'1 ',1,  26,   1,    22.984,     9.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31818,'2 ',1,  26,   1,    22.984,     7.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31820,'1 ',1,  26,   1,    22.151,     7.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31820,'2 ',1,  26,   1,     2.480,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31821,'1 ',1,  26,   1,    22.151,     6.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31821,'2 ',1,  26,   1,     5.059,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31822,'1 ',1,  26,   1,    22.151,     2.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31823,'1 ',1,  26,   1,     5.396,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31824,'1 ',1,  26,   1,    22.151,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31825,'1 ',1,  26,   1,     9.557,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31825,'2 ',1,  26,   1,     3.026,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31827,'1 ',1,  26,   1,     9.557,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31827,'2 ',1,  26,   1,     9.557,     4.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31829,'1 ',1,  26,   1,    19.446,    10.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31830,'1 ',1,  26,   1,    14.811,     7.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31833,'1 ',1,  26,   1,    23.151,     5.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31835,'1 ',1,  26,   1,    43.021,    10.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31836,'1 ',1,  26,   1,    14.151,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31837,'1 ',1,  26,   1,    15.753,     6.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31840,'1 ',1,  26,   1,     7.042,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31841,'1 ',1,  26,   1,    22.356,     3.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31843,'1 ',1,  26,   1,    18.743,     3.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31844,'1 ',1,  26,   1,    18.685,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31845,'1 ',1,  26,   1,     9.432,     4.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31845,'2 ',1,  26,   1,     1.854,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31846,'1 ',1,  26,   1,     9.432,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31846,'2 ',1,  26,   1,     9.432,     2.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31849,'1 ',1,  26,   1,    39.084,     4.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31849,'2 ',1,  26,   1,     3.081,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31850,'1 ',1,  26,   1,    39.084,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31852,'1 ',1,  26,   1,    39.084,     9.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31852,'2 ',1,  26,   1,     1.064,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31855,'1 ',1,  26,   1,    46.574,    10.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31855,'2 ',1,  26,   1,    39.084,    16.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31856,'1 ',1,  26,   1,    46.574,    26.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31858,'1 ',1,  26,   1,    46.574,    20.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31858,'2 ',1,  26,   1,    34.752,    11.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31859,'1 ',1,  26,   1,    46.574,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31859,'2 ',1,  26,   1,    46.574,     6.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31861,'1 ',1,  26,   1,    13.149,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31862,'1 ',1,  26,   1,    16.196,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31863,'1 ',1,  26,   1,    15.536,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31864,'1 ',1,  26,   1,    15.536,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31864,'2 ',1,  26,   1,     0.195,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31865,'1 ',1,  26,   1,    15.536,     9.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31868,'1 ',1,  26,   1,    16.531,     6.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31870,'1 ',1,  26,   1,     8.173,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31872,'1 ',1,  26,   1,     8.713,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31872,'2 ',1,  26,   1,     0.573,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31873,'1 ',1,  26,   1,    13.875,     5.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31874,'1 ',1,  26,   1,     8.713,     3.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31874,'2 ',1,  26,   1,     2.363,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31875,'1 ',1,  26,   1,     9.098,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31876,'1 ',1,  26,   1,    14.059,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31877,'1 ',1,  26,   1,    14.720,     5.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31877,'2 ',1,  26,   1,     1.341,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31878,'1 ',1,  26,   1,    44.159,    15.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31880,'1 ',1,  26,   1,    23.073,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31881,'1 ',1,  26,   1,    50.336,    15.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31882,'1 ',1,  26,   1,    27.455,    11.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31883,'1 ',1,  26,   1,    28.667,     6.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31884,'1 ',1,  26,   1,    11.482,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31884,'2 ',1,  26,   1,     2.359,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31886,'1 ',1,  26,   1,    19.150,     4.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31888,'1 ',1,  26,   1,     8.765,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31889,'1 ',1,  26,   1,    17.383,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31890,'1 ',1,  26,   1,    16.442,     7.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31892,'1 ',1,  26,   1,    11.841,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31894,'1 ',1,  26,   1,    13.741,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31895,'1 ',1,  26,   1,    13.741,     1.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31896,'1 ',1,  26,   1,    13.741,     4.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31896,'2 ',1,  26,   1,    13.741,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31897,'1 ',1,  26,   1,    19.704,     9.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31899,'1 ',1,  26,   1,    15.486,     4.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31900,'1 ',1,  26,   1,    15.486,     6.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31901,'1 ',1,  26,   1,    19.418,     7.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31902,'1 ',1,  26,   1,    19.418,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31903,'1 ',1,  26,   1,    19.418,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31905,'1 ',1,  26,   1,    19.418,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31905,'2 ',1,  26,   1,     6.995,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31906,'1 ',1,  26,   1,    24.981,     2.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31907,'1 ',1,  26,   1,    24.981,     3.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31908,'1 ',1,  26,   1,    24.981,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31908,'2 ',1,  26,   1,    15.486,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31909,'1 ',1,  26,   1,    24.981,     2.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31910,'1 ',1,  26,   1,    15.826,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31911,'1 ',1,  26,   1,    34.491,     9.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31914,'1 ',1,  26,   1,     7.322,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31914,'2 ',1,  26,   1,     7.322,     3.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31916,'1 ',1,  26,   1,    24.276,     2.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31917,'1 ',1,  26,   1,    13.734,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31917,'2 ',1,  26,   1,     2.620,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31918,'1 ',1,  26,   1,    13.734,     3.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31919,'1 ',1,  26,   1,    33.900,    14.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31919,'2 ',1,  26,   1,     5.842,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31920,'1 ',1,  26,   1,    33.900,    10.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31920,'2 ',1,  26,   1,     4.251,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31922,'1 ',1,  26,   1,    33.900,     7.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31925,'1 ',1,  26,   1,    46.707,    17.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31926,'1 ',1,  26,   1,    34.176,    15.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31927,'1 ',1,  26,   1,    34.176,    12.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31927,'2 ',1,  26,   1,     3.220,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31928,'1 ',1,  26,   1,    34.176,    23.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31928,'2 ',1,  26,   1,    13.734,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31929,'1 ',1,  26,   1,    34.176,     8.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31930,'1 ',1,  26,   1,    36.241,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31932,'1 ',1,  26,   1,    36.241,    13.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31933,'1 ',1,  26,   1,    45.061,     2.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31934,'1 ',1,  26,   1,    36.241,     8.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31935,'1 ',1,  26,   1,    46.417,    13.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31936,'1 ',1,  26,   1,    34.328,     9.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31936,'2 ',1,  26,   1,     2.152,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31937,'1 ',1,  26,   1,    34.328,    14.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31937,'2 ',1,  26,   1,    34.176,     7.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31938,'1 ',1,  26,   1,    34.328,     8.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31940,'1 ',1,  26,   1,    34.328,    12.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31942,'1 ',1,  26,   1,    27.416,     6.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31943,'1 ',1,  26,   1,    34.328,     3.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31944,'1 ',1,  26,   1,    12.051,     1.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31945,'1 ',1,  26,   1,     4.278,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31946,'1 ',1,  26,   1,    11.142,     3.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31947,'1 ',1,  26,   1,    23.621,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31948,'1 ',1,  26,   1,     7.811,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31950,'1 ',1,  26,   1,    18.402,     8.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31951,'1 ',1,  26,   1,     7.620,     3.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31951,'2 ',1,  26,   1,     7.620,     2.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31952,'1 ',1,  26,   1,    18.213,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31954,'1 ',1,  26,   1,    18.213,     9.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31956,'1 ',1,  26,   1,    18.213,     5.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31957,'1 ',1,  26,   1,    11.445,     5.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31957,'2 ',1,  26,   1,     7.129,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31959,'1 ',1,  26,   1,    34.431,     6.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31964,'1 ',1,  26,   1,    46.685,    16.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31965,'1 ',1,  26,   1,    37.479,    12.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31966,'1 ',1,  26,   1,    37.479,     8.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31968,'1 ',1,  26,   1,    37.479,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31968,'2 ',1,  26,   1,    36.495,     3.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31969,'1 ',1,  26,   1,    37.479,    11.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31969,'2 ',1,  26,   1,     7.984,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31971,'1 ',1,  26,   1,    30.501,     8.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31972,'1 ',1,  26,   1,    30.501,     5.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31974,'1 ',1,  26,   1,    30.501,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31974,'2 ',1,  26,   1,    19.542,     4.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31975,'1 ',1,  26,   1,    30.501,    12.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31977,'1 ',1,  26,   1,    20.919,     8.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31978,'1 ',1,  26,   1,    20.919,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31978,'2 ',1,  26,   1,    19.427,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31980,'1 ',1,  26,   1,    14.129,     9.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31983,'1 ',1,  26,   1,    58.691,    16.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31986,'1 ',1,  26,   1,    20.366,     3.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31986,'2 ',1,  26,   1,    15.397,     5.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31988,'1 ',1,  26,   1,    23.683,     8.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31991,'1 ',1,  26,   1,    23.683,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31992,'1 ',1,  26,   1,    62.291,    16.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31995,'1 ',1,  26,   1,    15.397,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31998,'1 ',1,  26,   1,    32.429,     8.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32004,'1 ',1,  26,   1,    32.429,     8.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32007,'1 ',1,  26,   1,    32.429,    13.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32007,'2 ',1,  26,   1,    32.429,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32009,'1 ',1,  26,   1,    32.429,     5.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32011,'1 ',1,  26,   1,    92.997,    38.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32013,'1 ',1,  26,   1,    36.316,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32015,'1 ',1,  26,   1,    36.316,     3.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32015,'2 ',1,  26,   1,    18.085,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32017,'1 ',1,  26,   1,     7.173,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32020,'1 ',1,  26,   1,    15.201,     5.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32026,'1 ',1,  26,   1,    23.407,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32026,'2 ',1,  26,   1,     8.507,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32027,'1 ',1,  26,   1,    23.407,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32029,'1 ',1,  26,   1,    13.995,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32033,'1 ',1,  26,   1,    34.042,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32035,'1 ',1,  26,   1,    69.984,    15.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32036,'1 ',1,  26,   1,    34.042,     6.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32038,'1 ',1,  26,   1,    72.963,    52.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32041,'1 ',1,  26,   1,    35.151,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32046,'1 ',1,  26,   1,    35.151,    16.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32047,'1 ',1,  26,   1,    35.151,    15.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32047,'2 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32048,'1 ',1,  26,   1,    82.482,    46.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32049,'1 ',1,  26,   1,    36.075,    15.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32050,'1 ',1,  26,   1,    36.075,     8.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32050,'2 ',1,  26,   1,    34.042,    15.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32051,'1 ',1,  26,   1,    36.075,    14.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32053,'1 ',1,  26,   1,    36.075,    11.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32053,'2 ',1,  26,   1,    19.542,     5.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32054,'1 ',1,  26,   1,   118.640,    41.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32055,'1 ',1,  26,   1,    19.427,     6.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32056,'1 ',1,  26,   1,    21.985,     4.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32056,'2 ',1,  26,   1,    20.919,     4.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32057,'1 ',1,  26,   1,    60.138,    14.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32060,'1 ',1,  26,   1,    31.451,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32061,'1 ',1,  26,   1,    31.451,    12.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32062,'1 ',1,  26,   1,    71.912,     7.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32063,'1 ',1,  26,   1,    31.451,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32063,'2 ',1,  26,   1,    22.729,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32064,'1 ',1,  26,   1,    64.081,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32065,'1 ',1,  26,   1,    31.493,     6.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32065,'2 ',1,  26,   1,    16.294,     4.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32067,'1 ',1,  26,   1,    31.493,     7.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32069,'1 ',1,  26,   1,    54.900,     7.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32071,'1 ',1,  26,   1,    68.153,    10.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32073,'1 ',1,  26,   1,    66.670,    18.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32074,'1 ',1,  26,   1,    39.031,    10.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32074,'2 ',1,  26,   1,    15.201,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32075,'1 ',1,  26,   1,    39.031,     4.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32075,'2 ',1,  26,   1,    39.031,    15.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32077,'1 ',1,  26,   1,    18.085,    14.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32077,'2 ',1,  26,   1,     0.093,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32079,'1 ',1,  26,   1,    50.164,    21.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32080,'1 ',1,  26,   1,    36.495,     7.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32080,'2 ',1,  26,   1,     0.093,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32081,'1 ',1,  26,   1,    36.495,     9.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32082,'1 ',1,  26,   1,    89.931,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32084,'1 ',1,  26,   1,    26.672,    16.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32085,'1 ',1,  26,   1,    24.301,     6.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32086,'1 ',1,  26,   1,    24.960,    12.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32088,'1 ',1,  26,   1,    56.060,    11.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32089,'1 ',1,  26,   1,    19.337,     5.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32090,'1 ',1,  26,   1,    10.065,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32091,'1 ',1,  26,   1,    17.640,     5.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32093,'1 ',1,  26,   1,    35.785,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32094,'1 ',1,  26,   1,    35.785,     5.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32095,'1 ',1,  26,   1,    35.785,    16.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32097,'1 ',1,  26,   1,    35.785,    17.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32099,'1 ',1,  26,   1,    14.990,     4.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32105,'1 ',1,  26,   1,    14.990,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32106,'1 ',1,  26,   1,    14.990,     4.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32107,'1 ',1,  26,   1,    27.404,     9.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32108,'1 ',1,  26,   1,     7.871,     4.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32109,'1 ',1,  26,   1,    15.075,     2.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32112,'1 ',1,  26,   1,    18.783,     6.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32113,'1 ',1,  26,   1,    16.531,     6.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32113,'2 ',1,  26,   1,     8.204,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32114,'1 ',1,  26,   1,    14.787,     4.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32115,'1 ',1,  26,   1,    14.787,     6.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32115,'2 ',1,  26,   1,    14.787,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32118,'1 ',1,  26,   1,    34.019,    11.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32119,'1 ',1,  26,   1,    34.019,     5.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32120,'1 ',1,  26,   1,    34.019,    15.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32121,'1 ',1,  26,   1,    34.019,     6.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32123,'1 ',1,  26,   1,    35.881,     6.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32124,'1 ',1,  26,   1,    23.999,    10.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32126,'1 ',1,  26,   1,    35.881,    13.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32127,'1 ',1,  26,   1,    23.999,    12.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32127,'2 ',1,  26,   1,     2.444,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32128,'1 ',1,  26,   1,    67.035,    10.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32129,'1 ',1,  26,   1,    23.386,     7.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32129,'2 ',1,  26,   1,    16.956,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32131,'1 ',1,  26,   1,    23.386,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32132,'1 ',1,  26,   1,    23.386,     3.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32132,'2 ',1,  26,   1,     6.483,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32133,'1 ',1,  26,   1,    23.386,     3.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32133,'2 ',1,  26,   1,     6.483,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32135,'1 ',1,  26,   1,    37.199,     5.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32136,'1 ',1,  26,   1,     6.995,     1.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32137,'1 ',1,  26,   1,    37.199,    16.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32138,'1 ',1,  26,   1,    37.199,     6.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32140,'1 ',1,  26,   1,    37.199,    17.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32140,'2 ',1,  26,   1,     4.306,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32141,'1 ',1,  26,   1,    41.242,    12.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32142,'1 ',1,  26,   1,    41.242,     8.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32143,'1 ',1,  26,   1,    41.242,    13.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32145,'1 ',1,  26,   1,    41.242,    12.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32146,'1 ',1,  26,   1,    41.242,    10.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32147,'1 ',1,  26,   1,    13.573,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32147,'2 ',1,  26,   1,     5.781,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32148,'1 ',1,  26,   1,    13.573,     2.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32150,'1 ',1,  26,   1,    13.573,     3.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32150,'2 ',1,  26,   1,    13.573,     4.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32155,'1 ',1,  26,   1,    13.690,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32157,'1 ',1,  26,   1,    14.790,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32158,'1 ',1,  26,   1,    14.790,     5.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32158,'2 ',1,  26,   1,     5.533,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32160,'1 ',1,  26,   1,    18.173,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32162,'1 ',1,  26,   1,    29.813,     4.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32163,'1 ',1,  26,   1,    27.489,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32169,'1 ',1,  26,   1,    17.017,     7.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32170,'1 ',1,  26,   1,    11.557,     4.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32171,'1 ',1,  26,   1,    17.769,     2.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32173,'1 ',1,  26,   1,     7.288,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32175,'1 ',1,  26,   1,    14.762,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32176,'1 ',1,  26,   1,    12.067,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32177,'1 ',1,  26,   1,    29.767,    10.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32178,'1 ',1,  26,   1,    19.799,     2.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32179,'1 ',1,  26,   1,    31.173,     7.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32180,'1 ',1,  26,   1,     8.362,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32181,'1 ',1,  26,   1,    33.959,     8.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32183,'1 ',1,  26,   1,    20.577,     7.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32183,'2 ',1,  26,   1,     4.251,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32185,'1 ',1,  26,   1,    20.577,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32185,'2 ',1,  26,   1,     2.152,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32186,'1 ',1,  26,   1,    16.442,     4.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32188,'1 ',1,  26,   1,    16.442,     6.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32189,'1 ',1,  26,   1,    16.442,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32191,'1 ',1,  26,   1,    13.650,     4.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32525,'1 ',1,  27,   1,    17.534,     8.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32526,'1 ',1,  27,   1,    15.965,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32527,'1 ',1,  27,   1,    15.965,     8.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32530,'1 ',1,  27,   1,    15.965,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32531,'1 ',1,  27,   1,     4.023,     2.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32532,'1 ',1,  27,   1,    18.856,     3.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32533,'1 ',1,  27,   1,     9.391,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32534,'1 ',1,  27,   1,     5.252,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32536,'1 ',1,  27,   1,    11.855,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32538,'1 ',1,  27,   1,    11.855,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32539,'1 ',1,  27,   1,    11.855,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32540,'1 ',1,  27,   1,    13.401,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32541,'1 ',1,  27,   1,    13.401,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32542,'1 ',1,  27,   1,    17.040,     4.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32543,'1 ',1,  27,   1,    18.843,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32544,'1 ',1,  27,   1,    17.788,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32545,'1 ',1,  27,   1,    16.806,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32546,'1 ',1,  27,   1,     4.331,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32547,'1 ',1,  27,   1,     6.919,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32548,'1 ',1,  27,   1,     5.839,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32549,'1 ',1,  27,   1,    16.827,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32550,'1 ',1,  27,   1,    16.827,     3.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32552,'1 ',1,  27,   1,    16.827,     5.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32553,'1 ',1,  27,   1,    22.453,     6.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32555,'1 ',1,  27,   1,    17.432,     9.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32556,'1 ',1,  27,   1,    16.318,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32557,'1 ',1,  27,   1,    16.318,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32558,'1 ',1,  27,   1,    16.318,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32559,'1 ',1,  27,   1,    21.178,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32560,'1 ',1,  27,   1,    21.795,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32561,'1 ',1,  27,   1,    21.178,     4.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32563,'1 ',1,  27,   1,    21.178,     8.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32564,'1 ',1,  27,   1,     7.513,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32565,'1 ',1,  27,   1,     6.591,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32567,'1 ',1,  27,   1,     6.591,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32570,'1 ',1,  27,   1,     6.591,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32571,'1 ',1,  27,   1,     7.568,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32573,'1 ',1,  27,   1,     4.780,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32577,'1 ',1,  27,   1,     5.225,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32578,'1 ',1,  27,   1,    10.949,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32579,'1 ',1,  27,   1,    10.447,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32580,'1 ',1,  27,   1,     9.210,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32581,'1 ',1,  27,   1,    35.964,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32583,'1 ',1,  27,   1,    33.088,     6.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32584,'1 ',1,  27,   1,    30.425,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32585,'1 ',1,  27,   1,    30.425,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32587,'1 ',1,  27,   1,     7.011,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32588,'1 ',1,  27,   1,     7.011,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32589,'1 ',1,  27,   1,     9.540,     1.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32590,'1 ',1,  27,   1,    18.438,     7.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32591,'1 ',1,  27,   1,    11.882,     3.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32592,'1 ',1,  27,   1,    11.028,     2.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32593,'1 ',1,  27,   1,    20.831,     9.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32595,'1 ',1,  27,   1,    20.831,     8.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32598,'1 ',1,  27,   1,    20.831,     7.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32599,'1 ',1,  27,   1,    20.831,     9.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32600,'1 ',1,  27,   1,     3.245,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32602,'1 ',1,  27,   1,     8.774,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32607,'1 ',1,  27,   1,     9.982,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32609,'1 ',1,  27,   1,     8.774,     3.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32610,'1 ',1,  27,   1,     3.793,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32612,'1 ',1,  27,   1,     8.795,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32613,'1 ',1,  27,   1,     4.550,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32614,'1 ',1,  27,   1,    18.139,     5.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32617,'1 ',1,  27,   1,    19.195,     4.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32618,'1 ',1,  27,   1,    18.139,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32619,'1 ',1,  27,   1,     5.491,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32620,'1 ',1,  27,   1,    14.489,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32621,'1 ',1,  27,   1,    14.489,     3.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32622,'1 ',1,  27,   1,    16.287,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32623,'1 ',1,  27,   1,    25.097,     3.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32624,'1 ',1,  27,   1,    22.625,    10.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32626,'1 ',1,  27,   1,    25.097,    14.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32627,'1 ',1,  27,   1,    25.097,     7.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32629,'1 ',1,  27,   1,    16.839,     3.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32631,'1 ',1,  27,   1,    27.413,    10.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32632,'1 ',1,  27,   1,    27.413,     4.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32634,'1 ',1,  27,   1,    27.413,     4.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32635,'1 ',1,  27,   1,    27.413,     7.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32637,'1 ',1,  27,   1,    40.074,    11.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32643,'1 ',1,  27,   1,    40.074,    20.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32645,'1 ',1,  27,   1,    40.074,    10.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32646,'1 ',1,  27,   1,    80.149,    25.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32647,'1 ',1,  27,   1,    18.659,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32648,'1 ',1,  27,   1,    18.659,     6.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32650,'1 ',1,  27,   1,    18.659,     8.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32652,'1 ',1,  27,   1,    16.915,     3.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32654,'1 ',1,  27,   1,    21.612,    11.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32655,'1 ',1,  27,   1,    21.612,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32656,'1 ',1,  27,   1,    16.915,     6.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32657,'1 ',1,  27,   1,    26.640,     5.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32659,'1 ',1,  27,   1,    18.220,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32661,'1 ',1,  27,   1,    20.861,     2.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32662,'1 ',1,  27,   1,    11.165,     5.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32664,'1 ',1,  27,   1,    12.446,     4.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32665,'1 ',1,  27,   1,    13.134,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32667,'1 ',1,  27,   1,    15.926,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32668,'1 ',1,  27,   1,    15.926,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32669,'1 ',1,  27,   1,    19.650,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32670,'1 ',1,  27,   1,    15.926,     9.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32671,'1 ',1,  27,   1,    41.445,     5.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32672,'1 ',1,  27,   1,    45.139,     8.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32674,'1 ',1,  27,   1,    41.445,     9.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32676,'1 ',1,  27,   1,    41.445,     9.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32680,'1 ',1,  27,   1,    31.877,    13.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32681,'1 ',1,  27,   1,    31.877,    17.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32682,'1 ',1,  27,   1,    31.877,    14.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32683,'1 ',1,  27,   1,    57.983,     4.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32685,'1 ',1,  27,   1,    18.266,     7.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32688,'1 ',1,  27,   1,    18.266,     7.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32689,'1 ',1,  27,   1,    18.266,     6.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32690,'1 ',1,  27,   1,    18.266,     3.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32691,'1 ',1,  27,   1,    18.805,     3.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32692,'1 ',1,  27,   1,    20.968,     7.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32693,'1 ',1,  27,   1,    18.805,     4.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32695,'1 ',1,  27,   1,    18.805,     5.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32702,'1 ',1,  27,   1,    32.822,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32704,'1 ',1,  27,   1,    21.766,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32705,'1 ',1,  27,   1,    21.766,     7.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32706,'1 ',1,  27,   1,    23.929,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32709,'1 ',1,  27,   1,    17.330,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32710,'1 ',1,  27,   1,    13.262,    13.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32711,'1 ',1,  27,   1,    13.262,     4.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32713,'1 ',1,  27,   1,     8.703,     2.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32714,'1 ',1,  27,   1,    26.756,     4.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32716,'1 ',1,  27,   1,    27.137,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32717,'1 ',1,  27,   1,    24.341,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32718,'1 ',1,  27,   1,    27.137,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32720,'1 ',1,  27,   1,     5.393,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32721,'1 ',1,  27,   1,     5.262,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32722,'1 ',1,  27,   1,    11.650,     2.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32724,'1 ',1,  27,   1,     7.001,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32726,'1 ',1,  27,   1,     5.510,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32728,'1 ',1,  27,   1,    11.052,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32729,'1 ',1,  27,   1,     9.711,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32730,'1 ',1,  27,   1,     9.711,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32732,'1 ',1,  27,   1,     9.711,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32733,'1 ',1,  27,   1,     4.665,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32734,'1 ',1,  27,   1,    13.161,     5.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32739,'1 ',1,  27,   1,    10.076,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32741,'1 ',1,  27,   1,    10.076,     2.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32742,'1 ',1,  27,   1,    21.949,     7.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32743,'1 ',1,  27,   1,     9.766,     2.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32744,'1 ',1,  27,   1,     8.233,     1.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32745,'1 ',1,  27,   1,    10.139,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32746,'1 ',1,  27,   1,    15.378,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32748,'1 ',1,  27,   1,    22.014,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32749,'1 ',1,  27,   1,    15.328,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32751,'1 ',1,  27,   1,     4.497,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32752,'1 ',1,  27,   1,     5.206,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32754,'1 ',1,  27,   1,     7.186,     2.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32757,'1 ',1,  27,   1,    11.239,     3.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32758,'1 ',1,  27,   1,     7.938,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32758,'2 ',1,  27,   1,     0.325,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32759,'1 ',1,  27,   1,     7.938,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32759,'2 ',1,  27,   1,     0.626,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32761,'1 ',1,  27,   1,    11.924,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32762,'1 ',1,  27,   1,     5.006,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32762,'2 ',1,  27,   1,     2.494,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32763,'1 ',1,  27,   1,     5.006,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32763,'2 ',1,  27,   1,     3.080,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32764,'1 ',1,  27,   1,     5.006,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32765,'1 ',1,  27,   1,    15.387,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32768,'1 ',1,  27,   1,     0.564,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32769,'1 ',1,  27,   1,    15.387,     5.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32771,'1 ',1,  27,   1,    15.387,     3.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32771,'2 ',1,  27,   1,     0.564,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32773,'1 ',1,  27,   1,    15.387,    12.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32775,'1 ',1,  27,   1,     7.262,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32776,'1 ',1,  27,   1,    26.537,    12.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32777,'1 ',1,  27,   1,    38.013,    16.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32778,'1 ',1,  27,   1,    14.499,     7.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32779,'1 ',1,  27,   1,     7.177,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32780,'1 ',1,  27,   1,     5.484,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32781,'1 ',1,  27,   1,     5.484,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32781,'2 ',1,  27,   1,     2.660,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32783,'1 ',1,  27,   1,    36.944,    14.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32784,'1 ',1,  27,   1,    36.944,     6.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32784,'2 ',1,  27,   1,     0.080,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32785,'1 ',1,  27,   1,    36.944,    10.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32787,'1 ',1,  27,   1,    36.944,     5.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32787,'2 ',1,  27,   1,    35.516,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32788,'1 ',1,  27,   1,    37.487,     8.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32789,'1 ',1,  27,   1,    40.709,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32790,'1 ',1,  27,   1,    37.487,     8.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32791,'1 ',1,  27,   1,    37.487,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32793,'1 ',1,  27,   1,    38.467,     5.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32793,'2 ',1,  27,   1,    13.647,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32794,'1 ',1,  27,   1,    38.467,    16.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32795,'1 ',1,  27,   1,    50.590,    15.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32797,'1 ',1,  27,   1,    38.467,     9.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32798,'1 ',1,  27,   1,    19.393,     5.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32799,'1 ',1,  27,   1,    19.393,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32800,'1 ',1,  27,   1,    19.393,     6.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32801,'1 ',1,  27,   1,    19.393,     3.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32802,'1 ',1,  27,   1,    32.808,     8.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32802,'2 ',1,  27,   1,     0.080,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32804,'1 ',1,  27,   1,    32.808,     5.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32805,'1 ',1,  27,   1,    32.808,     8.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32806,'1 ',1,  27,   1,    38.372,    17.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32807,'1 ',1,  27,   1,    19.104,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32813,'1 ',1,  27,   1,    19.104,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32813,'2 ',1,  27,   1,     1.115,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32816,'1 ',1,  27,   1,    19.104,     6.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32816,'2 ',1,  27,   1,     0.146,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32817,'1 ',1,  27,   1,    11.641,     4.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32819,'1 ',1,  27,   1,    13.603,    10.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32820,'1 ',1,  27,   1,    14.012,     4.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32822,'1 ',1,  27,   1,    44.630,    22.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32823,'1 ',1,  27,   1,    44.630,     8.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32824,'1 ',1,  27,   1,    44.630,    11.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32827,'1 ',1,  27,   1,    44.983,    16.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32828,'1 ',1,  27,   1,    46.990,    17.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32833,'1 ',1,  27,   1,     5.323,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32835,'1 ',1,  27,   1,     5.323,     0.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32835,'2 ',1,  27,   1,     0.658,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32836,'1 ',1,  27,   1,     5.323,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32839,'1 ',1,  27,   1,     8.015,     4.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32840,'1 ',1,  27,   1,    14.088,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32843,'1 ',1,  27,   1,    14.171,     9.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32844,'1 ',1,  27,   1,    14.171,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32844,'2 ',1,  27,   1,     1.485,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32845,'1 ',1,  27,   1,    14.171,     7.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32847,'1 ',1,  27,   1,     9.005,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32852,'1 ',1,  27,   1,     9.005,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32852,'2 ',1,  27,   1,     1.738,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32853,'1 ',1,  27,   1,     9.005,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32853,'2 ',1,  27,   1,     0.711,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32854,'1 ',1,  27,   1,    13.722,     4.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32856,'1 ',1,  27,   1,     7.082,     2.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32857,'1 ',1,  27,   1,     7.082,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32858,'1 ',1,  27,   1,    11.256,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32860,'1 ',1,  27,   1,    11.256,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32861,'1 ',1,  27,   1,    16.429,     8.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32862,'1 ',1,  27,   1,    15.146,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32864,'1 ',1,  27,   1,    15.146,     4.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32867,'1 ',1,  27,   1,    15.146,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32868,'1 ',1,  27,   1,     6.234,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32870,'1 ',1,  27,   1,    19.353,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32870,'2 ',1,  27,   1,     4.550,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32871,'1 ',1,  27,   1,    19.353,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32872,'1 ',1,  27,   1,    21.984,     7.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32873,'1 ',1,  27,   1,    22.228,     3.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32875,'1 ',1,  27,   1,     2.870,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32876,'1 ',1,  27,   1,     2.870,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32876,'2 ',1,  27,   1,     2.870,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32877,'1 ',1,  27,   1,     3.114,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32878,'1 ',1,  27,   1,    29.729,     9.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32879,'1 ',1,  27,   1,    29.729,    13.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32879,'2 ',1,  27,   1,     3.114,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32880,'1 ',1,  27,   1,    33.686,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32881,'1 ',1,  27,   1,    29.729,     6.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32881,'2 ',1,  27,   1,     1.621,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32882,'1 ',1,  27,   1,     1.621,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32883,'1 ',1,  27,   1,     1.621,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32884,'1 ',1,  27,   1,    28.296,     2.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32885,'1 ',1,  27,   1,    16.453,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32887,'1 ',1,  27,   1,    16.453,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32887,'2 ',1,  27,   1,     5.927,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32889,'1 ',1,  27,   1,    25.484,     5.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32890,'1 ',1,  27,   1,     5.927,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32890,'2 ',1,  27,   1,     2.332,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32891,'1 ',1,  27,   1,     5.927,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32891,'2 ',1,  27,   1,     5.605,     1.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32893,'1 ',1,  27,   1,     7.135,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32896,'1 ',1,  27,   1,     7.135,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32897,'1 ',1,  27,   1,    16.500,     6.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32900,'1 ',1,  27,   1,    16.500,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32900,'2 ',1,  27,   1,     1.563,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32902,'1 ',1,  27,   1,    33.739,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32904,'1 ',1,  27,   1,    35.302,     8.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32905,'1 ',1,  27,   1,    20.921,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32908,'1 ',1,  27,   1,    20.921,     3.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32909,'1 ',1,  27,   1,    20.921,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32914,'1 ',1,  27,   1,    20.921,     7.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32914,'2 ',1,  27,   1,     8.120,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32915,'1 ',1,  27,   1,    27.718,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32916,'1 ',1,  27,   1,    16.509,     5.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32916,'2 ',1,  27,   1,     0.968,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32919,'1 ',1,  27,   1,     7.517,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32920,'1 ',1,  27,   1,    14.953,     2.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32921,'1 ',1,  27,   1,     6.796,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32921,'2 ',1,  27,   1,     0.778,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32922,'1 ',1,  27,   1,     6.796,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32922,'2 ',1,  27,   1,     6.796,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32923,'1 ',1,  27,   1,    15.644,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32924,'1 ',1,  27,   1,    14.463,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32925,'1 ',1,  27,   1,     9.968,     2.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32925,'2 ',1,  27,   1,     9.968,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32927,'1 ',1,  27,   1,     4.613,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32927,'2 ',1,  27,   1,     4.613,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32928,'1 ',1,  27,   1,     4.613,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32929,'1 ',1,  27,   1,     7.898,     1.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32930,'1 ',1,  27,   1,    19.428,     3.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32930,'2 ',1,  27,   1,     0.122,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32932,'1 ',1,  27,   1,    19.428,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32933,'1 ',1,  27,   1,    21.202,     5.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32934,'1 ',1,  27,   1,    20.380,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32935,'1 ',1,  27,   1,    20.380,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32937,'1 ',1,  27,   1,    20.380,    12.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32937,'2 ',1,  27,   1,     4.201,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32940,'1 ',1,  27,   1,    20.380,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32940,'2 ',1,  27,   1,     4.201,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32942,'1 ',1,  27,   1,    17.544,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32943,'1 ',1,  27,   1,    17.544,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32943,'2 ',1,  27,   1,     0.122,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32945,'1 ',1,  27,   1,    18.233,     5.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32946,'1 ',1,  27,   1,     4.816,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32947,'1 ',1,  27,   1,    10.878,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32948,'1 ',1,  27,   1,     8.083,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32950,'1 ',1,  27,   1,     6.592,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32951,'1 ',1,  27,   1,    11.640,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32952,'1 ',1,  27,   1,     5.646,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32953,'1 ',1,  27,   1,     5.503,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32953,'2 ',1,  27,   1,     0.711,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32954,'1 ',1,  27,   1,     5.503,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32955,'1 ',1,  27,   1,     2.405,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32956,'1 ',1,  27,   1,     5.503,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32957,'1 ',1,  27,   1,    19.887,     4.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32957,'2 ',1,  27,   1,     3.462,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32959,'1 ',1,  27,   1,    19.887,     6.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32960,'1 ',1,  27,   1,    19.887,     6.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32962,'1 ',1,  27,   1,    19.887,     4.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32962,'2 ',1,  27,   1,     0.279,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32963,'1 ',1,  27,   1,    42.585,    12.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32966,'1 ',1,  27,   1,    42.585,     7.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32968,'1 ',1,  27,   1,    42.585,    14.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32970,'1 ',1,  27,   1,    42.585,    12.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32971,'1 ',1,  27,   1,     4.684,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32972,'1 ',1,  27,   1,     4.684,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32972,'2 ',1,  27,   1,     0.711,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32975,'1 ',1,  27,   1,    11.223,     3.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32977,'1 ',1,  27,   1,    11.223,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32978,'1 ',1,  27,   1,    15.227,     1.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32980,'1 ',1,  27,   1,     3.462,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32980,'2 ',1,  27,   1,     1.726,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
