32982,'1 ',1,  27,   1,     6.913,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32984,'1 ',1,  27,   1,    33.679,     6.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32985,'1 ',1,  27,   1,    33.679,     7.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32986,'1 ',1,  27,   1,    33.679,     8.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32987,'1 ',1,  27,   1,    33.679,     6.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32988,'1 ',1,  27,   1,    35.350,    10.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32989,'1 ',1,  27,   1,    35.350,    13.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32990,'1 ',1,  27,   1,    35.350,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32991,'1 ',1,  27,   1,    35.350,     3.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32992,'1 ',1,  27,   1,    21.930,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32995,'1 ',1,  27,   1,    21.930,     6.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32997,'1 ',1,  27,   1,    21.930,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32999,'1 ',1,  27,   1,    21.930,     7.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33000,'1 ',1,  27,   1,    18.380,     4.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33001,'1 ',1,  27,   1,    20.835,     8.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33003,'1 ',1,  27,   1,    20.529,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33004,'1 ',1,  27,   1,    18.380,     6.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33004,'2 ',1,  27,   1,     4.439,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33005,'1 ',1,  27,   1,    19.191,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33006,'1 ',1,  27,   1,    19.191,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33007,'1 ',1,  27,   1,     0.336,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33008,'1 ',1,  27,   1,    19.191,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33009,'1 ',1,  27,   1,    20.156,    10.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33010,'1 ',1,  27,   1,     5.607,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33012,'1 ',1,  27,   1,     6.504,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33013,'1 ',1,  27,   1,    13.655,     4.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33013,'2 ',1,  27,   1,     0.174,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33014,'1 ',1,  27,   1,     0.174,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33015,'1 ',1,  27,   1,    13.655,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33016,'1 ',1,  27,   1,    13.655,     2.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33016,'2 ',1,  27,   1,     6.621,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33018,'1 ',1,  27,   1,     8.766,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33019,'1 ',1,  27,   1,     8.766,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33020,'1 ',1,  27,   1,     8.766,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33020,'2 ',1,  27,   1,     0.464,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33021,'1 ',1,  27,   1,    20.115,     4.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33022,'1 ',1,  27,   1,    20.115,     5.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33023,'1 ',1,  27,   1,    20.115,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33024,'1 ',1,  27,   1,    20.115,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33026,'1 ',1,  27,   1,    11.069,     4.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33027,'1 ',1,  27,   1,     5.431,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33028,'1 ',1,  27,   1,     5.431,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33030,'1 ',1,  27,   1,     5.912,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33032,'1 ',1,  27,   1,     5.912,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33033,'1 ',1,  27,   1,     5.912,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33033,'2 ',1,  27,   1,     0.209,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33034,'1 ',1,  27,   1,    13.745,     4.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33035,'1 ',1,  27,   1,    11.990,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33036,'1 ',1,  27,   1,    10.887,     4.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33038,'1 ',1,  27,   1,     5.744,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33039,'1 ',1,  27,   1,     6.669,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33040,'1 ',1,  27,   1,     5.396,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33041,'1 ',1,  27,   1,     6.429,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33041,'2 ',1,  27,   1,     5.148,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33042,'1 ',1,  27,   1,     6.429,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33043,'1 ',1,  27,   1,     6.429,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33044,'1 ',1,  27,   1,     5.148,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33044,'2 ',1,  27,   1,     2.476,     0.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33045,'1 ',1,  27,   1,     5.148,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33045,'2 ',1,  27,   1,     2.476,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33047,'1 ',1,  27,   1,    42.546,     9.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33048,'1 ',1,  27,   1,    42.546,    25.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33049,'1 ',1,  27,   1,    42.546,     9.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33049,'2 ',1,  27,   1,     0.111,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33050,'1 ',1,  27,   1,    42.546,    11.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33052,'1 ',1,  27,   1,    39.006,    11.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33053,'1 ',1,  27,   1,    39.006,    23.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33054,'1 ',1,  27,   1,    49.319,    19.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33055,'1 ',1,  27,   1,    39.006,     4.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33056,'1 ',1,  27,   1,    15.842,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33057,'1 ',1,  27,   1,     7.837,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33057,'2 ',1,  27,   1,     4.463,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33058,'1 ',1,  27,   1,     7.751,     2.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33060,'1 ',1,  27,   1,     7.751,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33060,'2 ',1,  27,   1,     7.751,     2.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33062,'1 ',1,  27,   1,     3.796,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33063,'1 ',1,  27,   1,    16.187,     3.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33064,'1 ',1,  27,   1,    11.825,     4.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33066,'1 ',1,  27,   1,     6.739,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33068,'1 ',1,  27,   1,    10.458,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33069,'1 ',1,  27,   1,     6.739,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33069,'2 ',1,  27,   1,     0.779,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33070,'1 ',1,  27,   1,    15.306,     2.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33071,'1 ',1,  27,   1,    14.683,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33071,'2 ',1,  27,   1,     0.311,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33073,'1 ',1,  27,   1,    14.683,     7.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33074,'1 ',1,  27,   1,    17.458,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33074,'2 ',1,  27,   1,     4.185,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33075,'1 ',1,  27,   1,    17.458,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33076,'1 ',1,  27,   1,    17.458,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33077,'1 ',1,  27,   1,    25.773,     8.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33077,'2 ',1,  27,   1,    23.628,     3.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33078,'1 ',1,  27,   1,    25.773,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33080,'1 ',1,  27,   1,    25.773,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33080,'2 ',1,  27,   1,    19.578,     3.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33081,'1 ',1,  27,   1,    25.773,     3.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33082,'1 ',1,  27,   1,    28.073,    10.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33083,'1 ',1,  27,   1,    28.073,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33084,'1 ',1,  27,   1,    28.073,     4.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33085,'1 ',1,  27,   1,    28.073,     7.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33086,'1 ',1,  27,   1,    25.719,     8.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33086,'2 ',1,  27,   1,     2.577,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33087,'1 ',1,  27,   1,    25.719,    17.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33088,'1 ',1,  27,   1,    25.719,    12.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33089,'1 ',1,  27,   1,    25.719,     6.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33091,'1 ',1,  27,   1,    53.478,    15.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33092,'1 ',1,  27,   1,    26.105,    10.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33094,'1 ',1,  27,   1,    32.299,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33096,'1 ',1,  27,   1,    23.628,     3.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33096,'2 ',1,  27,   1,     2.349,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33097,'1 ',1,  27,   1,    23.628,     6.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33099,'1 ',1,  27,   1,    32.445,    14.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33100,'1 ',1,  27,   1,    32.445,     9.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33101,'1 ',1,  27,   1,    46.230,    15.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33103,'1 ',1,  27,   1,    32.445,     7.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33104,'1 ',1,  27,   1,    14.695,     4.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33104,'2 ',1,  27,   1,     2.577,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33106,'1 ',1,  27,   1,    19.578,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33106,'2 ',1,  27,   1,     0.061,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33108,'1 ',1,  27,   1,    19.578,     4.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33109,'1 ',1,  27,   1,    35.315,     6.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33110,'1 ',1,  27,   1,    35.315,    13.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33110,'2 ',1,  27,   1,     3.745,     1.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33111,'1 ',1,  27,   1,    35.315,    11.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33111,'2 ',1,  27,   1,     2.577,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33112,'1 ',1,  27,   1,    35.315,    10.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33112,'2 ',1,  27,   1,    14.695,     2.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33113,'1 ',1,  27,   1,     7.259,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33114,'1 ',1,  27,   1,     3.344,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33116,'1 ',1,  27,   1,     9.561,     1.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33116,'2 ',1,  27,   1,     0.305,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33117,'1 ',1,  27,   1,     9.561,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33117,'2 ',1,  27,   1,     3.344,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33118,'1 ',1,  27,   1,     9.561,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33120,'1 ',1,  27,   1,     9.067,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33121,'1 ',1,  27,   1,     6.608,     5.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33123,'1 ',1,  27,   1,    11.505,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33125,'1 ',1,  27,   1,     7.773,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33126,'1 ',1,  27,   1,    10.518,     3.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33128,'1 ',1,  27,   1,    12.062,     2.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33134,'1 ',1,  27,   1,    15.803,     8.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33135,'1 ',1,  27,   1,     7.038,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33136,'1 ',1,  27,   1,    10.294,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33138,'1 ',1,  27,   1,    12.928,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33139,'1 ',1,  27,   1,    10.596,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33141,'1 ',1,  27,   1,    17.919,     5.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33143,'1 ',1,  27,   1,    18.626,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33144,'1 ',1,  27,   1,    15.306,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33144,'2 ',1,  27,   1,     2.002,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33146,'1 ',1,  27,   1,    11.288,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33149,'1 ',1,  27,   1,    39.752,    14.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33150,'1 ',1,  27,   1,    39.752,    10.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33155,'1 ',1,  27,   1,    39.752,    16.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33155,'2 ',1,  27,   1,     0.618,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33158,'1 ',1,  27,   1,    39.752,     9.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33158,'2 ',1,  27,   1,     0.618,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33160,'1 ',1,  27,   1,    39.752,     3.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33162,'1 ',1,  27,   1,    11.096,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33163,'1 ',1,  27,   1,     4.395,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33164,'1 ',1,  27,   1,     4.395,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33164,'2 ',1,  27,   1,     4.395,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33165,'1 ',1,  27,   1,     6.185,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33165,'2 ',1,  27,   1,     1.227,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33167,'1 ',1,  27,   1,     6.185,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33168,'1 ',1,  27,   1,    13.094,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33171,'1 ',1,  27,   1,     4.352,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33173,'1 ',1,  27,   1,     4.352,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33173,'2 ',1,  27,   1,     4.352,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33176,'1 ',1,  27,   1,     7.455,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33181,'1 ',1,  27,   1,     7.455,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33185,'1 ',1,  27,   1,     7.455,     2.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33186,'1 ',1,  27,   1,     7.296,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33187,'1 ',1,  27,   1,    15.920,     3.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33188,'1 ',1,  27,   1,    23.833,     7.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33193,'1 ',1,  27,   1,    23.833,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33193,'2 ',1,  27,   1,     0.859,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33196,'1 ',1,  27,   1,    28.878,     7.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33197,'1 ',1,  27,   1,    23.833,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33202,'1 ',1,  27,   1,     6.177,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33202,'2 ',1,  27,   1,     5.137,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33205,'1 ',1,  27,   1,     6.177,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33206,'1 ',1,  27,   1,     6.177,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33207,'1 ',1,  27,   1,    18.842,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33208,'1 ',1,  27,   1,    18.842,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33210,'1 ',1,  27,   1,     0.703,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33211,'1 ',1,  27,   1,    18.842,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33212,'1 ',1,  27,   1,    13.375,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33213,'1 ',1,  27,   1,    15.663,     5.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33214,'1 ',1,  27,   1,    15.521,     4.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33216,'1 ',1,  27,   1,    15.521,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33217,'1 ',1,  27,   1,     3.724,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33218,'1 ',1,  27,   1,     3.724,     1.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33219,'1 ',1,  27,   1,     4.300,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33220,'1 ',1,  27,   1,     4.300,     1.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33220,'2 ',1,  27,   1,     3.693,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33222,'1 ',1,  27,   1,     4.300,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33223,'1 ',1,  27,   1,    14.702,     6.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33224,'1 ',1,  27,   1,    14.416,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33225,'1 ',1,  27,   1,    28.720,     5.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33226,'1 ',1,  27,   1,     9.823,     3.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33227,'1 ',1,  27,   1,     9.823,     1.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33229,'1 ',1,  27,   1,     9.823,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33230,'1 ',1,  27,   1,    10.723,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33231,'1 ',1,  27,   1,    10.655,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33234,'1 ',1,  27,   1,    23.240,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33238,'1 ',1,  27,   1,    23.240,     7.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33238,'2 ',1,  27,   1,     1.446,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33240,'1 ',1,  27,   1,    23.240,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33240,'2 ',1,  27,   1,     3.550,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33241,'1 ',1,  27,   1,    23.240,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33241,'2 ',1,  27,   1,     3.796,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33242,'1 ',1,  27,   1,     1.906,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33242,'2 ',1,  27,   1,     1.227,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33243,'1 ',1,  27,   1,     8.683,     3.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33245,'1 ',1,  27,   1,     8.055,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33246,'1 ',1,  27,   1,     3.550,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33246,'2 ',1,  27,   1,     1.227,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33247,'1 ',1,  27,   1,     8.231,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33248,'1 ',1,  27,   1,     7.793,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33250,'1 ',1,  27,   1,    18.715,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33251,'1 ',1,  27,   1,     6.064,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33252,'1 ',1,  27,   1,    24.373,     5.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33254,'1 ',1,  27,   1,    24.373,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33255,'1 ',1,  27,   1,    24.373,    18.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33256,'1 ',1,  27,   1,    24.373,     5.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33256,'2 ',1,  27,   1,     0.186,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33259,'1 ',1,  27,   1,     5.050,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33261,'1 ',1,  27,   1,     6.967,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33263,'1 ',1,  27,   1,     6.203,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33264,'1 ',1,  27,   1,     6.523,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33266,'1 ',1,  27,   1,     3.975,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33266,'2 ',1,  27,   1,     0.747,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33267,'1 ',1,  27,   1,     2.476,     0.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33267,'2 ',1,  27,   1,     0.568,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33268,'1 ',1,  27,   1,    11.056,     5.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33268,'2 ',1,  27,   1,     7.157,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33269,'1 ',1,  27,   1,    11.056,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33270,'1 ',1,  27,   1,     3.290,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33273,'1 ',1,  27,   1,    20.319,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33274,'1 ',1,  27,   1,    13.740,     3.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33274,'2 ',1,  27,   1,     2.476,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33275,'1 ',1,  27,   1,    13.740,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33275,'2 ',1,  27,   1,     2.476,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33276,'1 ',1,  27,   1,     7.157,     4.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33276,'2 ',1,  27,   1,     2.163,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33277,'1 ',1,  27,   1,     7.157,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33279,'1 ',1,  27,   1,     5.456,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33280,'1 ',1,  27,   1,     7.473,     2.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33281,'1 ',1,  27,   1,    17.675,     2.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33284,'1 ',1,  27,   1,     7.850,     1.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33285,'1 ',1,  27,   1,     9.195,     2.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33286,'1 ',1,  27,   1,     6.301,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33286,'2 ',1,  27,   1,     0.972,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33287,'1 ',1,  27,   1,     6.301,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33288,'1 ',1,  27,   1,     6.881,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33289,'1 ',1,  27,   1,    38.652,     9.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33289,'2 ',1,  27,   1,     2.637,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33290,'1 ',1,  27,   1,    38.652,    16.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33291,'1 ',1,  27,   1,    38.652,    12.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33292,'1 ',1,  27,   1,    38.652,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33294,'1 ',1,  27,   1,    38.652,     3.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33295,'1 ',1,  27,   1,    13.532,     2.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33295,'2 ',1,  27,   1,     1.956,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33296,'1 ',1,  27,   1,    13.532,     8.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33296,'2 ',1,  27,   1,     1.956,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33297,'1 ',1,  27,   1,    13.532,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33298,'1 ',1,  27,   1,     0.688,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33299,'1 ',1,  27,   1,     6.415,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33300,'1 ',1,  27,   1,     6.415,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33302,'1 ',1,  27,   1,    11.940,     3.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33303,'1 ',1,  27,   1,    23.633,     5.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33304,'1 ',1,  27,   1,    23.633,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33306,'1 ',1,  27,   1,    23.633,    13.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33308,'1 ',1,  27,   1,    26.165,     8.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33309,'1 ',1,  27,   1,     8.095,     3.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33309,'2 ',1,  27,   1,     8.095,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33311,'1 ',1,  27,   1,     3.657,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33311,'2 ',1,  27,   1,     3.589,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33313,'1 ',1,  27,   1,     3.657,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33313,'2 ',1,  27,   1,     2.637,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33315,'1 ',1,  27,   1,     7.055,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33316,'1 ',1,  27,   1,    13.826,    10.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33318,'1 ',1,  27,   1,    13.456,     4.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33319,'1 ',1,  27,   1,     8.934,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33320,'1 ',1,  27,   1,     5.990,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33322,'1 ',1,  27,   1,     5.655,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33323,'1 ',1,  27,   1,     9.714,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33324,'1 ',1,  27,   1,    10.371,     4.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33325,'1 ',1,  27,   1,     5.300,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33325,'2 ',1,  27,   1,     0.644,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33326,'1 ',1,  27,   1,     9.182,     4.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33327,'1 ',1,  27,   1,     9.401,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33328,'1 ',1,  27,   1,     7.233,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33329,'1 ',1,  27,   1,    22.615,     7.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33330,'1 ',1,  27,   1,     9.567,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33332,'1 ',1,  27,   1,     9.950,     1.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33333,'1 ',1,  27,   1,     3.693,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33334,'1 ',1,  27,   1,     7.806,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33335,'1 ',1,  27,   1,    17.774,     2.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33336,'1 ',1,  27,   1,     4.752,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33337,'1 ',1,  27,   1,    12.366,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33338,'1 ',1,  27,   1,    38.287,    14.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33340,'1 ',1,  27,   1,    38.287,     5.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33341,'1 ',1,  27,   1,    38.287,     3.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33341,'2 ',1,  27,   1,     2.862,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33342,'1 ',1,  27,   1,    41.364,     2.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33343,'1 ',1,  27,   1,     4.678,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33344,'1 ',1,  27,   1,     8.863,     2.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33345,'1 ',1,  27,   1,     5.065,     2.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33345,'2 ',1,  27,   1,     5.065,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33348,'1 ',1,  27,   1,    24.459,     1.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33350,'1 ',1,  27,   1,    22.920,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33350,'2 ',1,  27,   1,     0.785,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33351,'1 ',1,  27,   1,    22.920,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33352,'1 ',1,  27,   1,    26.016,     8.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33354,'1 ',1,  27,   1,     9.174,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33355,'1 ',1,  27,   1,    12.710,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33357,'1 ',1,  27,   1,     4.483,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33358,'1 ',1,  27,   1,     9.651,     2.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33359,'1 ',1,  27,   1,     4.168,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33359,'2 ',1,  27,   1,     2.131,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33360,'1 ',1,  27,   1,    13.490,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33362,'1 ',1,  27,   1,    26.983,     5.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33363,'1 ',1,  27,   1,    37.023,     5.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33364,'1 ',1,  27,   1,    34.030,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33367,'1 ',1,  27,   1,    29.737,    14.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33368,'1 ',1,  27,   1,    10.783,     5.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33369,'1 ',1,  27,   1,     3.883,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33371,'1 ',1,  27,   1,    11.612,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33372,'1 ',1,  27,   1,    23.682,     7.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33374,'1 ',1,  27,   1,    19.743,     3.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33374,'2 ',1,  27,   1,    18.912,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33377,'1 ',1,  27,   1,    19.743,     4.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33377,'2 ',1,  27,   1,    16.838,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33378,'1 ',1,  27,   1,    19.743,     9.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33378,'2 ',1,  27,   1,     9.052,     1.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33379,'1 ',1,  27,   1,    19.029,     4.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33380,'1 ',1,  27,   1,    19.029,     4.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33380,'2 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33382,'1 ',1,  27,   1,    23.737,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33383,'1 ',1,  27,   1,    32.789,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33384,'1 ',1,  27,   1,    23.737,     6.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33384,'2 ',1,  27,   1,    15.782,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33385,'1 ',1,  27,   1,    18.912,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33386,'1 ',1,  27,   1,    18.912,     1.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33386,'2 ',1,  27,   1,     0.079,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33391,'1 ',1,  27,   1,    77.905,    10.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33392,'1 ',1,  27,   1,    72.585,    19.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33395,'1 ',1,  27,   1,    29.819,     7.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33396,'1 ',1,  27,   1,    29.819,    11.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33397,'1 ',1,  27,   1,    29.819,     3.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33397,'2 ',1,  27,   1,    21.412,     4.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33398,'1 ',1,  27,   1,    17.680,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33398,'2 ',1,  27,   1,    16.718,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33399,'1 ',1,  27,   1,    31.159,     4.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33402,'1 ',1,  27,   1,    17.680,     5.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33403,'1 ',1,  27,   1,    19.812,     6.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33406,'1 ',1,  27,   1,    22.669,    12.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33407,'1 ',1,  27,   1,    22.669,     6.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33409,'1 ',1,  27,   1,    22.669,     5.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33410,'1 ',1,  27,   1,    22.669,     3.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33412,'1 ',1,  27,   1,    17.729,     8.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33415,'1 ',1,  27,   1,    17.729,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33417,'1 ',1,  27,   1,    17.729,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33419,'1 ',1,  27,   1,    27.262,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33421,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33422,'1 ',1,  27,   1,    16.838,     4.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33426,'1 ',1,  27,   1,    16.838,     3.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33426,'2 ',1,  27,   1,    12.998,     2.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33427,'1 ',1,  27,   1,    36.323,    10.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33430,'1 ',1,  27,   1,    36.323,     3.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33430,'2 ',1,  27,   1,    19.812,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33432,'1 ',1,  27,   1,    36.323,     6.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33432,'2 ',1,  27,   1,    16.718,     7.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33433,'1 ',1,  27,   1,    41.643,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33434,'1 ',1,  27,   1,    36.323,    16.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33434,'2 ',1,  27,   1,     0.481,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33435,'1 ',1,  27,   1,    22.343,     7.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33437,'1 ',1,  27,   1,    22.343,     3.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33438,'1 ',1,  27,   1,    22.343,     8.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33438,'2 ',1,  27,   1,    19.743,     5.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33439,'1 ',1,  27,   1,    40.848,    10.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33440,'1 ',1,  27,   1,    40.848,    16.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33441,'1 ',1,  27,   1,    40.848,    25.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33443,'1 ',1,  27,   1,    40.848,     7.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33444,'1 ',1,  27,   1,    16.718,     3.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33446,'1 ',1,  27,   1,    31.737,     6.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33447,'1 ',1,  27,   1,    31.737,     6.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33447,'2 ',1,  27,   1,     0.382,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33448,'1 ',1,  27,   1,    31.737,     8.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33449,'1 ',1,  27,   1,    51.530,    12.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33450,'1 ',1,  27,   1,    38.127,    16.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33451,'1 ',1,  27,   1,    38.127,    17.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33452,'1 ',1,  27,   1,    38.127,     8.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33453,'1 ',1,  27,   1,    31.737,     9.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33454,'1 ',1,  27,   1,    33.192,    11.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33455,'1 ',1,  27,   1,    15.782,     6.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33456,'1 ',1,  27,   1,    33.192,    18.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33457,'1 ',1,  27,   1,    33.192,    13.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33459,'1 ',1,  27,   1,    33.192,     7.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33460,'1 ',1,  27,   1,    21.412,     9.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33461,'1 ',1,  27,   1,    21.412,     2.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33463,'1 ',1,  27,   1,    22.066,     6.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33463,'2 ',1,  27,   1,    21.412,     9.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33464,'1 ',1,  27,   1,    22.066,     5.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33464,'2 ',1,  27,   1,     5.504,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33465,'1 ',1,  27,   1,    22.066,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33467,'1 ',1,  27,   1,    22.066,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33467,'2 ',1,  27,   1,    16.750,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33468,'1 ',1,  27,   1,    15.782,     6.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33469,'1 ',1,  27,   1,    15.782,     5.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33470,'1 ',1,  27,   1,    29.060,     4.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33471,'1 ',1,  27,   1,    29.060,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33472,'1 ',1,  27,   1,    29.060,     7.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33474,'1 ',1,  27,   1,    29.060,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33474,'2 ',1,  27,   1,     0.405,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33475,'1 ',1,  27,   1,    14.610,     4.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33475,'2 ',1,  27,   1,     0.079,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33477,'1 ',1,  27,   1,    14.610,     6.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33480,'1 ',1,  27,   1,    13.647,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33481,'1 ',1,  27,   1,    14.610,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33484,'1 ',1,  27,   1,    13.647,     3.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33485,'1 ',1,  27,   1,    30.184,     4.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33485,'2 ',1,  27,   1,     4.362,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33491,'1 ',1,  27,   1,    30.184,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33492,'1 ',1,  27,   1,    30.184,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33493,'1 ',1,  27,   1,    30.184,     3.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33493,'2 ',1,  27,   1,     1.115,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33494,'1 ',1,  27,   1,    26.531,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33495,'1 ',1,  27,   1,    26.531,     4.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33496,'1 ',1,  27,   1,    26.531,     8.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33498,'1 ',1,  27,   1,    26.531,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33500,'1 ',1,  27,   1,    35.516,    10.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33505,'1 ',1,  27,   1,    35.516,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33507,'1 ',1,  27,   1,    35.516,     8.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33508,'1 ',1,  27,   1,    16.750,     6.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33508,'2 ',1,  27,   1,     7.296,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33509,'1 ',1,  27,   1,    17.919,    11.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33514,'1 ',1,  27,   1,    16.750,     1.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33515,'1 ',1,  27,   1,    40.604,    11.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33518,'1 ',1,  27,   1,    40.604,    15.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33519,'1 ',1,  27,   1,    40.604,    17.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33520,'1 ',1,  27,   1,    40.604,     7.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33520,'2 ',1,  27,   1,     9.846,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33522,'1 ',1,  27,   1,    22.464,     5.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33523,'1 ',1,  27,   1,    22.464,    10.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33524,'1 ',1,  27,   1,    22.464,     3.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33526,'1 ',1,  27,   1,    22.464,     1.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33526,'2 ',1,  27,   1,    14.695,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33527,'1 ',1,  27,   1,     9.969,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33529,'1 ',1,  27,   1,     9.846,     4.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33531,'1 ',1,  27,   1,     7.452,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33533,'1 ',1,  27,   1,     6.491,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33534,'1 ',1,  27,   1,    17.026,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33535,'1 ',1,  27,   1,    11.522,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33537,'1 ',1,  27,   1,    22.626,     5.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33540,'1 ',1,  27,   1,    11.499,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33541,'1 ',1,  27,   1,     9.063,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33543,'1 ',1,  27,   1,    25.937,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33543,'2 ',1,  27,   1,    16.509,     3.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33544,'1 ',1,  27,   1,    25.937,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33549,'1 ',1,  27,   1,    25.937,    16.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33551,'1 ',1,  27,   1,    41.999,     6.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33553,'1 ',1,  27,   1,     9.279,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33553,'2 ',1,  27,   1,     8.120,     1.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33556,'1 ',1,  27,   1,     8.120,     3.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33560,'1 ',1,  27,   1,    39.037,    15.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33561,'1 ',1,  27,   1,    39.037,     4.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33561,'2 ',1,  27,   1,    39.037,     2.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33562,'1 ',1,  27,   1,    39.037,    26.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33563,'1 ',1,  27,   1,    26.863,    13.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33563,'2 ',1,  27,   1,     4.515,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33565,'1 ',1,  27,   1,    26.863,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33567,'1 ',1,  27,   1,    26.863,     9.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33569,'1 ',1,  27,   1,    32.145,     7.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33571,'1 ',1,  27,   1,    20.916,     5.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33571,'2 ',1,  27,   1,     1.563,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33572,'1 ',1,  27,   1,    20.916,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33573,'1 ',1,  27,   1,    20.916,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33573,'2 ',1,  27,   1,    16.509,     5.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33575,'1 ',1,  27,   1,    20.916,    15.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33576,'1 ',1,  27,   1,    16.028,     6.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33577,'1 ',1,  27,   1,    23.802,     8.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33580,'1 ',1,  27,   1,    34.898,     6.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33581,'1 ',1,  27,   1,    19.400,     5.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33583,'1 ',1,  27,   1,    10.729,     2.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33584,'1 ',1,  27,   1,     8.591,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33585,'1 ',1,  27,   1,    19.539,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33587,'1 ',1,  27,   1,    11.399,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33588,'1 ',1,  27,   1,    14.880,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33588,'2 ',1,  27,   1,     0.982,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33590,'1 ',1,  27,   1,    17.218,     3.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33591,'1 ',1,  27,   1,    27.577,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33593,'1 ',1,  27,   1,    15.050,     3.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33594,'1 ',1,  27,   1,    29.571,     5.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33595,'1 ',1,  27,   1,    29.571,     4.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33596,'1 ',1,  27,   1,    29.571,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33597,'1 ',1,  27,   1,    29.571,     2.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33599,'1 ',1,  27,   1,     5.713,     2.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33601,'1 ',1,  27,   1,    15.775,     7.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33602,'1 ',1,  27,   1,    14.607,     3.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33604,'1 ',1,  27,   1,     3.383,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33604,'2 ',1,  27,   1,     3.383,     1.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33605,'1 ',1,  27,   1,    24.768,    16.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33607,'1 ',1,  27,   1,    17.981,    13.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33608,'1 ',1,  27,   1,    10.173,     2.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33609,'1 ',1,  27,   1,     7.332,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33611,'1 ',1,  27,   1,     7.332,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33612,'1 ',1,  27,   1,    10.721,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33614,'1 ',1,  27,   1,    15.679,     7.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33619,'1 ',1,  27,   1,    19.589,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33620,'1 ',1,  27,   1,    17.700,     7.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33622,'1 ',1,  27,   1,     8.858,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33623,'1 ',1,  27,   1,     6.111,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33624,'1 ',1,  27,   1,     8.930,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33625,'1 ',1,  27,   1,    11.652,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33627,'1 ',1,  27,   1,     6.241,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33629,'1 ',1,  27,   1,     5.015,     1.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33630,'1 ',1,  27,   1,    10.878,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33633,'1 ',1,  27,   1,    14.999,     5.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33635,'1 ',1,  27,   1,    10.009,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33636,'1 ',1,  27,   1,    11.113,     1.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33637,'1 ',1,  27,   1,     4.447,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33639,'1 ',1,  27,   1,    16.556,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33641,'1 ',1,  27,   1,    21.693,     3.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33642,'1 ',1,  27,   1,    14.647,     9.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33643,'1 ',1,  27,   1,     3.026,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33644,'1 ',1,  27,   1,     3.026,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33644,'2 ',1,  27,   1,     3.026,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33646,'1 ',1,  27,   1,    10.496,     3.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33647,'1 ',1,  27,   1,    10.496,     3.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33647,'2 ',1,  27,   1,    10.496,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33648,'1 ',1,  27,   1,    10.602,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33649,'1 ',1,  27,   1,     9.530,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33650,'1 ',1,  27,   1,    24.151,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33652,'1 ',1,  27,   1,     7.386,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33653,'1 ',1,  27,   1,    11.412,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33655,'1 ',1,  27,   1,     3.193,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33657,'1 ',1,  27,   1,     7.483,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33658,'1 ',1,  27,   1,     7.227,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33658,'2 ',1,  27,   1,     7.227,     3.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33660,'1 ',1,  27,   1,     7.227,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33661,'1 ',1,  27,   1,     9.516,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33662,'1 ',1,  27,   1,    19.343,     7.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33664,'1 ',1,  27,   1,    19.343,     4.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33666,'1 ',1,  27,   1,    19.343,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33668,'1 ',1,  27,   1,     9.806,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33669,'1 ',1,  27,   1,    44.754,    16.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33672,'1 ',1,  27,   1,    44.754,    15.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33674,'1 ',1,  27,   1,    44.754,     3.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33675,'1 ',1,  27,   1,    44.754,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33676,'1 ',1,  27,   1,    44.754,     6.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33677,'1 ',1,  27,   1,     4.185,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33678,'1 ',1,  27,   1,    16.012,     3.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33679,'1 ',1,  27,   1,    17.632,     4.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33681,'1 ',1,  27,   1,    16.012,     8.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33682,'1 ',1,  27,   1,    16.515,     1.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33683,'1 ',1,  27,   1,    17.971,     5.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33684,'1 ',1,  27,   1,    22.673,     8.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33686,'1 ',1,  27,   1,    12.212,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33688,'1 ',1,  27,   1,     4.944,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33689,'1 ',1,  27,   1,    11.062,     3.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33690,'1 ',1,  27,   1,    11.062,     3.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33690,'2 ',1,  27,   1,     1.424,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33691,'1 ',1,  27,   1,    14.713,     4.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33693,'1 ',1,  27,   1,     8.449,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33693,'2 ',1,  27,   1,     2.792,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33698,'1 ',1,  27,   1,     8.449,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33699,'1 ',1,  27,   1,     3.122,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33700,'1 ',1,  27,   1,     8.449,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33701,'1 ',1,  27,   1,     8.634,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33703,'1 ',1,  27,   1,     4.550,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33704,'1 ',1,  27,   1,    10.324,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33706,'1 ',1,  27,   1,    12.807,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33707,'1 ',1,  27,   1,     8.573,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33707,'2 ',1,  27,   1,     1.970,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33708,'1 ',1,  27,   1,     8.998,     7.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33709,'1 ',1,  27,   1,     7.868,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33710,'1 ',1,  27,   1,    19.018,     7.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33712,'1 ',1,  27,   1,    19.018,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33712,'2 ',1,  27,   1,     2.423,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33713,'1 ',1,  27,   1,    19.018,     4.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33714,'1 ',1,  27,   1,    29.805,     9.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33716,'1 ',1,  27,   1,    28.030,     6.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33717,'1 ',1,  27,   1,    28.030,    13.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33718,'1 ',1,  27,   1,    28.030,     5.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33721,'1 ',1,  27,   1,    29.757,     8.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33721,'2 ',1,  27,   1,     3.122,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33722,'1 ',1,  27,   1,    29.757,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33722,'2 ',1,  27,   1,     2.466,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33725,'1 ',1,  27,   1,    29.757,     9.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33726,'1 ',1,  27,   1,    29.757,     6.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33726,'2 ',1,  27,   1,     3.062,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33727,'1 ',1,  27,   1,     5.395,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33729,'1 ',1,  27,   1,     5.395,     3.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33729,'2 ',1,  27,   1,     5.395,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33731,'1 ',1,  27,   1,     4.363,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33733,'1 ',1,  27,   1,    13.821,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33734,'1 ',1,  27,   1,    10.207,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33735,'1 ',1,  27,   1,     5.462,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33735,'2 ',1,  27,   1,     5.462,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33737,'1 ',1,  27,   1,     5.462,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33738,'1 ',1,  27,   1,     3.109,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33738,'2 ',1,  27,   1,     3.109,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33739,'1 ',1,  27,   1,     6.174,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33740,'1 ',1,  27,   1,     6.174,     2.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33740,'2 ',1,  27,   1,     0.179,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33742,'1 ',1,  27,   1,     6.727,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33743,'1 ',1,  27,   1,    18.553,     4.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33746,'1 ',1,  27,   1,    18.553,    11.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33747,'1 ',1,  27,   1,    18.553,     3.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33749,'1 ',1,  27,   1,    18.553,     5.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33751,'1 ',1,  27,   1,    20.569,     4.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33752,'1 ',1,  27,   1,     5.595,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33754,'1 ',1,  27,   1,    15.483,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33755,'1 ',1,  27,   1,    21.629,     5.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33757,'1 ',1,  27,   1,    24.131,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33758,'1 ',1,  27,   1,     6.135,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33760,'1 ',1,  27,   1,     9.310,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33761,'1 ',1,  27,   1,     8.838,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33763,'1 ',1,  27,   1,     0.668,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33764,'1 ',1,  27,   1,     8.838,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33769,'1 ',1,  27,   1,    14.135,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33770,'1 ',1,  27,   1,    11.660,     5.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33772,'1 ',1,  27,   1,    20.789,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33774,'1 ',1,  27,   1,    27.916,    10.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33775,'1 ',1,  27,   1,    19.382,     2.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33775,'2 ',1,  27,   1,     0.710,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33776,'1 ',1,  27,   1,    19.382,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33777,'1 ',1,  27,   1,     7.626,     3.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33778,'1 ',1,  27,   1,     7.353,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33779,'1 ',1,  27,   1,     7.353,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33780,'1 ',1,  27,   1,     7.353,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33781,'1 ',1,  27,   1,     9.863,     6.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33782,'1 ',1,  27,   1,     7.440,     4.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33783,'1 ',1,  27,   1,     9.276,     2.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33784,'1 ',1,  27,   1,    15.394,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33786,'1 ',1,  27,   1,    17.699,     7.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33788,'1 ',1,  27,   1,    14.336,     8.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33789,'1 ',1,  27,   1,     8.718,     3.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33791,'1 ',1,  27,   1,     8.956,     2.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33792,'1 ',1,  27,   1,     2.405,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33793,'1 ',1,  27,   1,    15.702,     6.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33794,'1 ',1,  27,   1,    15.702,     4.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33794,'2 ',1,  27,   1,     1.144,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33795,'1 ',1,  27,   1,    15.702,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33801,'1 ',1,  27,   1,    31.230,     7.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33804,'1 ',1,  27,   1,    32.295,     5.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33807,'1 ',1,  27,   1,    28.316,     7.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33807,'2 ',1,  27,   1,    28.316,     7.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33809,'1 ',1,  27,   1,     4.943,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33811,'1 ',1,  27,   1,     4.646,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33811,'2 ',1,  27,   1,     2.327,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33812,'1 ',1,  27,   1,    10.875,     4.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33813,'1 ',1,  27,   1,     8.223,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33814,'1 ',1,  27,   1,     8.223,     1.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33814,'2 ',1,  27,   1,     4.463,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33815,'1 ',1,  27,   1,     8.576,     3.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33816,'1 ',1,  27,   1,    20.036,     5.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33817,'1 ',1,  27,   1,    20.036,     2.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33818,'1 ',1,  27,   1,    28.870,     9.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33820,'1 ',1,  27,   1,    20.036,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33820,'2 ',1,  27,   1,     4.362,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33822,'1 ',1,  27,   1,     7.296,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33822,'2 ',1,  27,   1,     0.079,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33823,'1 ',1,  27,   1,     4.362,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33823,'2 ',1,  27,   1,     2.848,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33824,'1 ',1,  27,   1,    16.008,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33825,'1 ',1,  27,   1,    19.149,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33827,'1 ',1,  27,   1,     7.123,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33828,'1 ',1,  27,   1,    15.055,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33829,'1 ',1,  27,   1,    10.886,     0.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33830,'1 ',1,  27,   1,     4.666,     1.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33830,'2 ',1,  27,   1,     1.339,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33831,'1 ',1,  27,   1,    14.456,     5.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33833,'1 ',1,  27,   1,    14.991,     5.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33834,'1 ',1,  27,   1,    16.937,     5.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33836,'1 ',1,  27,   1,    11.010,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33837,'1 ',1,  27,   1,     9.170,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33839,'1 ',1,  27,   1,    14.939,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33841,'1 ',1,  27,   1,     3.058,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33841,'2 ',1,  27,   1,     0.954,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33842,'1 ',1,  27,   1,    13.280,     2.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33843,'1 ',1,  27,   1,    14.976,     3.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33847,'1 ',1,  27,   1,    23.356,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33847,'2 ',1,  27,   1,    23.356,     5.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33848,'1 ',1,  27,   1,    33.655,     4.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33849,'1 ',1,  27,   1,    26.409,     4.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33850,'1 ',1,  27,   1,     3.752,     1.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33850,'2 ',1,  27,   1,     0.513,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33852,'1 ',1,  27,   1,    10.822,     3.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33853,'1 ',1,  27,   1,     8.956,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33854,'1 ',1,  27,   1,     7.381,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33856,'1 ',1,  27,   1,    13.845,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33857,'1 ',1,  27,   1,     7.884,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33859,'1 ',1,  27,   1,     7.884,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33860,'1 ',1,  27,   1,     7.884,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33862,'1 ',1,  27,   1,    11.685,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33863,'1 ',1,  27,   1,     4.265,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33863,'2 ',1,  27,   1,     1.072,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33864,'1 ',1,  27,   1,     2.092,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33865,'1 ',1,  27,   1,     4.265,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33866,'1 ',1,  27,   1,     7.810,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33867,'1 ',1,  27,   1,     7.810,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33867,'2 ',1,  27,   1,     0.982,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33868,'1 ',1,  27,   1,     7.810,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33869,'1 ',1,  27,   1,     7.063,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33870,'1 ',1,  27,   1,     7.063,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33871,'1 ',1,  27,   1,     7.063,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33872,'1 ',1,  27,   1,    17.636,    10.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33873,'1 ',1,  27,   1,     4.265,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33874,'1 ',1,  27,   1,    17.636,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33876,'1 ',1,  27,   1,    17.636,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33877,'1 ',1,  27,   1,    17.636,     9.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33880,'1 ',1,  27,   1,    22.951,     3.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33880,'2 ',1,  27,   1,     1.072,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33882,'1 ',1,  27,   1,    22.951,     7.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33883,'1 ',1,  27,   1,    22.951,     8.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33885,'1 ',1,  27,   1,    22.951,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33886,'1 ',1,  27,   1,    20.410,     4.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33888,'1 ',1,  27,   1,    12.431,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33893,'1 ',1,  27,   1,    12.431,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33893,'2 ',1,  27,   1,     1.509,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33895,'1 ',1,  27,   1,     4.201,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33897,'1 ',1,  27,   1,     6.621,     2.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33897,'2 ',1,  27,   1,     0.174,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33898,'1 ',1,  27,   1,     7.904,     3.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33900,'1 ',1,  27,   1,    36.543,    24.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33901,'1 ',1,  27,   1,    28.095,     3.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33901,'2 ',1,  27,   1,     2.848,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33902,'1 ',1,  27,   1,    28.095,     8.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33903,'1 ',1,  27,   1,    28.095,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33904,'1 ',1,  27,   1,     6.836,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33906,'1 ',1,  27,   1,     6.836,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33907,'1 ',1,  27,   1,     6.836,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33908,'1 ',1,  27,   1,    29.684,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33910,'1 ',1,  27,   1,    29.684,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33911,'1 ',1,  27,   1,    29.684,     6.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33914,'1 ',1,  27,   1,    29.684,     4.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33915,'1 ',1,  27,   1,     9.148,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33916,'1 ',1,  27,   1,     9.148,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33916,'2 ',1,  27,   1,     1.096,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33917,'1 ',1,  27,   1,     9.148,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33918,'1 ',1,  27,   1,    10.331,     1.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33920,'1 ',1,  27,   1,     3.300,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33922,'1 ',1,  27,   1,    19.305,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33923,'1 ',1,  27,   1,    17.941,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33924,'1 ',1,  27,   1,    17.941,     6.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33925,'1 ',1,  27,   1,    10.510,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33926,'1 ',1,  27,   1,    11.126,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33927,'1 ',1,  27,   1,    11.126,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33927,'2 ',1,  27,   1,     0.209,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33928,'1 ',1,  27,   1,    16.632,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33929,'1 ',1,  27,   1,     5.722,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33931,'1 ',1,  27,   1,    18.983,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33932,'1 ',1,  27,   1,    30.660,     4.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33934,'1 ',1,  27,   1,    22.178,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33935,'1 ',1,  27,   1,    18.983,     8.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33935,'2 ',1,  27,   1,     1.597,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33936,'1 ',1,  27,   1,     6.591,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33937,'1 ',1,  27,   1,     3.457,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33938,'1 ',1,  27,   1,     3.457,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33938,'2 ',1,  27,   1,     3.457,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33940,'1 ',1,  27,   1,     4.513,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33940,'2 ',1,  27,   1,     2.259,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33942,'1 ',1,  27,   1,    11.950,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34187,'1 ',1,  28,   1,     8.572,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34188,'1 ',1,  28,   1,     7.207,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34189,'1 ',1,  28,   1,     6.224,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34190,'1 ',1,  28,   1,    15.563,     9.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34191,'1 ',1,  28,   1,    14.185,     3.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34192,'1 ',1,  28,   1,    15.591,     7.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34193,'1 ',1,  28,   1,    14.579,     3.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34194,'1 ',1,  28,   1,    14.579,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34196,'1 ',1,  28,   1,    15.308,     5.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34197,'1 ',1,  28,   1,    14.579,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34198,'1 ',1,  28,   1,     4.708,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34199,'1 ',1,  28,   1,     3.306,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34200,'1 ',1,  28,   1,     2.765,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34201,'1 ',1,  28,   1,     2.655,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34202,'1 ',1,  28,   1,     8.592,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34203,'1 ',1,  28,   1,     9.913,     5.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34205,'1 ',1,  28,   1,     7.656,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34206,'1 ',1,  28,   1,     3.263,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34207,'1 ',1,  28,   1,     1.555,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34208,'1 ',1,  28,   1,     7.408,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34210,'1 ',1,  28,   1,     7.408,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34212,'1 ',1,  28,   1,     7.408,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34214,'1 ',1,  28,   1,     9.128,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34215,'1 ',1,  28,   1,     9.128,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34217,'1 ',1,  28,   1,     9.128,     4.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34219,'1 ',1,  28,   1,     3.970,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34221,'1 ',1,  28,   1,     3.970,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34222,'1 ',1,  28,   1,     3.970,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34223,'1 ',1,  28,   1,    14.131,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34225,'1 ',1,  28,   1,    14.131,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34227,'1 ',1,  28,   1,    14.131,     7.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34228,'1 ',1,  28,   1,    10.632,     5.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34230,'1 ',1,  28,   1,    10.632,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34232,'1 ',1,  28,   1,    10.632,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34233,'1 ',1,  28,   1,     8.004,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34234,'1 ',1,  28,   1,     8.004,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34236,'1 ',1,  28,   1,     8.004,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34239,'1 ',1,  28,   1,    14.427,     2.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34242,'1 ',1,  28,   1,    14.427,     4.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34243,'1 ',1,  28,   1,    14.427,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34244,'1 ',1,  28,   1,    12.423,     2.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34245,'1 ',1,  28,   1,    12.423,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34246,'1 ',1,  28,   1,    12.423,     3.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34247,'1 ',1,  28,   1,    14.468,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34248,'1 ',1,  28,   1,    14.468,     4.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34250,'1 ',1,  28,   1,    14.468,     4.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34251,'1 ',1,  28,   1,    14.468,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34253,'1 ',1,  28,   1,    11.869,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34255,'1 ',1,  28,   1,    11.869,     7.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34256,'1 ',1,  28,   1,    11.869,     3.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34258,'1 ',1,  28,   1,     7.465,     2.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34259,'1 ',1,  28,   1,     7.346,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34261,'1 ',1,  28,   1,     7.346,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34262,'1 ',1,  28,   1,     2.952,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34263,'1 ',1,  28,   1,     3.443,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34264,'1 ',1,  28,   1,     9.706,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34265,'1 ',1,  28,   1,    10.647,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34266,'1 ',1,  28,   1,    11.395,     3.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34267,'1 ',1,  28,   1,     2.970,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34269,'1 ',1,  28,   1,     7.178,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34270,'1 ',1,  28,   1,     4.239,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34271,'1 ',1,  28,   1,     5.439,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34272,'1 ',1,  28,   1,     2.762,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34273,'1 ',1,  28,   1,     2.612,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34274,'1 ',1,  28,   1,     2.827,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34275,'1 ',1,  28,   1,     3.714,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34276,'1 ',1,  28,   1,     4.802,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34278,'1 ',1,  28,   1,     5.029,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34279,'1 ',1,  28,   1,     3.795,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34280,'1 ',1,  28,   1,     2.358,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34281,'1 ',1,  28,   1,     2.802,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34282,'1 ',1,  28,   1,     3.062,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34283,'1 ',1,  28,   1,     2.611,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34286,'1 ',1,  28,   1,     3.547,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34287,'1 ',1,  28,   1,     1.653,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34288,'1 ',1,  28,   1,     4.320,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34289,'1 ',1,  28,   1,     2.441,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34290,'1 ',1,  28,   1,     2.719,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34293,'1 ',1,  28,   1,     2.946,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34294,'1 ',1,  28,   1,     3.410,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34295,'1 ',1,  28,   1,     1.773,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34297,'1 ',1,  28,   1,     3.180,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34298,'1 ',1,  28,   1,     1.663,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34300,'1 ',1,  28,   1,     1.654,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34302,'1 ',1,  28,   1,     2.911,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34303,'1 ',1,  28,   1,     3.370,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34304,'1 ',1,  28,   1,     5.113,     4.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34305,'1 ',1,  28,   1,     2.032,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34307,'1 ',1,  28,   1,     3.159,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34309,'1 ',1,  28,   1,     4.833,     0.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34310,'1 ',1,  28,   1,    10.608,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34313,'1 ',1,  28,   1,     1.506,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34314,'1 ',1,  28,   1,     1.226,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34314,'2 ',1,  28,   1,     1.168,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34316,'1 ',1,  28,   1,     2.458,     1.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34318,'1 ',1,  28,   1,     6.553,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34319,'1 ',1,  28,   1,     6.553,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34320,'1 ',1,  28,   1,     6.553,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34323,'1 ',1,  28,   1,    16.316,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34325,'1 ',1,  28,   1,    16.133,     3.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34326,'1 ',1,  28,   1,    16.133,     9.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34327,'1 ',1,  28,   1,    21.048,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34329,'1 ',1,  28,   1,    10.723,     3.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34330,'1 ',1,  28,   1,     8.328,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34332,'1 ',1,  28,   1,     8.328,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34333,'1 ',1,  28,   1,    31.821,     6.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34335,'1 ',1,  28,   1,    31.821,    11.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34338,'1 ',1,  28,   1,    31.821,     8.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34341,'1 ',1,  28,   1,    31.821,    19.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34341,'2 ',1,  28,   1,     0.509,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34342,'1 ',1,  28,   1,    12.492,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34343,'1 ',1,  28,   1,    12.492,     1.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34345,'1 ',1,  28,   1,    12.492,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34346,'1 ',1,  28,   1,     4.970,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34347,'1 ',1,  28,   1,     4.970,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34348,'1 ',1,  28,   1,     5.828,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34349,'1 ',1,  28,   1,     5.006,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34350,'1 ',1,  28,   1,     5.006,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34351,'1 ',1,  28,   1,     5.006,     3.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34352,'1 ',1,  28,   1,     1.540,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34353,'1 ',1,  28,   1,     1.540,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34354,'1 ',1,  28,   1,    17.230,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34355,'1 ',1,  28,   1,     2.746,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34356,'1 ',1,  28,   1,    17.230,     3.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34358,'1 ',1,  28,   1,    17.230,     2.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34362,'1 ',1,  28,   1,    17.230,     3.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34364,'1 ',1,  28,   1,     7.684,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34365,'1 ',1,  28,   1,    11.931,     4.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34366,'1 ',1,  28,   1,     7.684,     1.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34366,'2 ',1,  28,   1,     2.123,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34367,'1 ',1,  28,   1,     6.661,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34367,'2 ',1,  28,   1,     6.661,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34368,'1 ',1,  28,   1,     6.661,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34369,'1 ',1,  28,   1,    12.166,     3.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34369,'2 ',1,  28,   1,     0.974,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34371,'1 ',1,  28,   1,    12.166,     3.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34372,'1 ',1,  28,   1,    12.166,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34374,'1 ',1,  28,   1,    12.166,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34376,'1 ',1,  28,   1,    15.326,     5.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34377,'1 ',1,  28,   1,    15.326,     3.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34378,'1 ',1,  28,   1,    15.326,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34379,'1 ',1,  28,   1,    15.326,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34381,'1 ',1,  28,   1,     1.966,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34381,'2 ',1,  28,   1,     1.966,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34386,'1 ',1,  28,   1,     1.966,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34389,'1 ',1,  28,   1,     9.225,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34390,'1 ',1,  28,   1,     9.225,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34390,'2 ',1,  28,   1,     0.719,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34392,'1 ',1,  28,   1,     9.225,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34393,'1 ',1,  28,   1,     4.452,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34394,'1 ',1,  28,   1,     4.452,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34394,'2 ',1,  28,   1,     1.540,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34395,'1 ',1,  28,   1,     4.452,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34396,'1 ',1,  28,   1,     2.521,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34398,'1 ',1,  28,   1,     1.845,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34399,'1 ',1,  28,   1,     1.184,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34399,'2 ',1,  28,   1,     0.551,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34400,'1 ',1,  28,   1,     2.083,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34402,'1 ',1,  28,   1,     2.432,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34403,'1 ',1,  28,   1,     5.948,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34405,'1 ',1,  28,   1,     6.381,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34407,'1 ',1,  28,   1,     4.486,     2.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34407,'2 ',1,  28,   1,     0.831,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34409,'1 ',1,  28,   1,     4.486,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34410,'1 ',1,  28,   1,     4.339,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34411,'1 ',1,  28,   1,     2.159,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34411,'2 ',1,  28,   1,     0.055,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34413,'1 ',1,  28,   1,     2.159,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34413,'2 ',1,  28,   1,     0.481,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34414,'1 ',1,  28,   1,     1.960,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34415,'1 ',1,  28,   1,     2.328,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34416,'1 ',1,  28,   1,     4.550,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34418,'1 ',1,  28,   1,     2.772,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34419,'1 ',1,  28,   1,     5.724,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34419,'2 ',1,  28,   1,     0.272,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34421,'1 ',1,  28,   1,     5.724,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34422,'1 ',1,  28,   1,     5.724,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34424,'1 ',1,  28,   1,     2.763,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34425,'1 ',1,  28,   1,     3.255,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34426,'1 ',1,  28,   1,     1.778,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34427,'1 ',1,  28,   1,     2.727,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34428,'1 ',1,  28,   1,     2.283,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34430,'1 ',1,  28,   1,     4.291,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34431,'1 ',1,  28,   1,     1.305,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34432,'1 ',1,  28,   1,     3.962,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34432,'2 ',1,  28,   1,     0.987,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34433,'1 ',1,  28,   1,     6.840,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34435,'1 ',1,  28,   1,     3.962,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34435,'2 ',1,  28,   1,     0.259,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34436,'1 ',1,  28,   1,     6.910,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34436,'2 ',1,  28,   1,     0.698,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34437,'1 ',1,  28,   1,     6.910,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34438,'1 ',1,  28,   1,     8.105,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34439,'1 ',1,  28,   1,     4.206,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34440,'1 ',1,  28,   1,     4.872,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34441,'1 ',1,  28,   1,     4.784,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34442,'1 ',1,  28,   1,     3.684,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34443,'1 ',1,  28,   1,     6.702,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34444,'1 ',1,  28,   1,     3.215,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34445,'1 ',1,  28,   1,     1.877,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34445,'2 ',1,  28,   1,     0.576,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34446,'1 ',1,  28,   1,     1.402,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34446,'2 ',1,  28,   1,     1.402,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34447,'1 ',1,  28,   1,     1.402,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34447,'2 ',1,  28,   1,     0.426,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34448,'1 ',1,  28,   1,    10.076,     2.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34450,'1 ',1,  28,   1,     8.070,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34450,'2 ',1,  28,   1,     1.270,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34451,'1 ',1,  28,   1,     8.070,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34451,'2 ',1,  28,   1,     0.354,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34452,'1 ',1,  28,   1,     1.086,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34452,'2 ',1,  28,   1,     1.086,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34453,'1 ',1,  28,   1,     4.129,     1.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34455,'1 ',1,  28,   1,     2.878,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34457,'1 ',1,  28,   1,     2.933,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34458,'1 ',1,  28,   1,     2.627,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34460,'1 ',1,  28,   1,     3.476,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34462,'1 ',1,  28,   1,     4.134,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34463,'1 ',1,  28,   1,     7.588,     2.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34464,'1 ',1,  28,   1,     6.836,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34467,'1 ',1,  28,   1,     6.836,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34467,'2 ',1,  28,   1,     0.466,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34468,'1 ',1,  28,   1,     6.836,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34470,'1 ',1,  28,   1,     4.516,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34471,'1 ',1,  28,   1,    12.825,     3.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34472,'1 ',1,  28,   1,    11.761,     9.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34473,'1 ',1,  28,   1,    12.364,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34475,'1 ',1,  28,   1,     3.755,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34475,'2 ',1,  28,   1,     0.435,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34476,'1 ',1,  28,   1,     3.755,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34476,'2 ',1,  28,   1,     0.840,     0.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34478,'1 ',1,  28,   1,     5.185,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34479,'1 ',1,  28,   1,     2.677,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34480,'1 ',1,  28,   1,     2.110,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34481,'1 ',1,  28,   1,     2.110,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34481,'2 ',1,  28,   1,     0.426,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34482,'1 ',1,  28,   1,     4.302,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34483,'1 ',1,  28,   1,     1.270,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34483,'2 ',1,  28,   1,     0.576,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34484,'1 ',1,  28,   1,     1.341,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34485,'1 ',1,  28,   1,     1.647,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34486,'1 ',1,  28,   1,     5.052,     2.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34486,'2 ',1,  28,   1,     0.221,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34487,'1 ',1,  28,   1,     6.185,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34490,'1 ',1,  28,   1,     6.701,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34491,'1 ',1,  28,   1,     4.073,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34492,'1 ',1,  28,   1,    13.129,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34492,'2 ',1,  28,   1,     2.105,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34493,'1 ',1,  28,   1,    16.825,     3.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34494,'1 ',1,  28,   1,    13.129,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34494,'2 ',1,  28,   1,     1.154,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34495,'1 ',1,  28,   1,     2.278,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34495,'2 ',1,  28,   1,     0.377,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34497,'1 ',1,  28,   1,     2.278,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34497,'2 ',1,  28,   1,     0.815,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34499,'1 ',1,  28,   1,     2.278,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34499,'2 ',1,  28,   1,     0.815,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34500,'1 ',1,  28,   1,     2.971,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34501,'1 ',1,  28,   1,     3.900,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34502,'1 ',1,  28,   1,     6.193,     1.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34503,'1 ',1,  28,   1,     6.193,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34505,'1 ',1,  28,   1,     6.193,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34506,'1 ',1,  28,   1,     5.311,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34507,'1 ',1,  28,   1,     5.311,     2.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34509,'1 ',1,  28,   1,     6.301,     3.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34510,'1 ',1,  28,   1,     0.923,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34510,'2 ',1,  28,   1,     0.923,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34512,'1 ',1,  28,   1,     1.523,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34512,'2 ',1,  28,   1,     1.523,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34513,'1 ',1,  28,   1,     1.498,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34513,'2 ',1,  28,   1,     0.514,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34515,'1 ',1,  28,   1,     1.498,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34515,'2 ',1,  28,   1,     0.341,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34517,'1 ',1,  28,   1,     9.006,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34518,'1 ',1,  28,   1,    10.427,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34519,'1 ',1,  28,   1,    11.187,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34521,'1 ',1,  28,   1,     2.735,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34522,'1 ',1,  28,   1,     1.269,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34522,'2 ',1,  28,   1,     0.505,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34523,'1 ',1,  28,   1,     1.269,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34524,'1 ',1,  28,   1,     1.269,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34524,'2 ',1,  28,   1,     0.514,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34526,'1 ',1,  28,   1,     2.665,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34527,'1 ',1,  28,   1,     2.665,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34527,'2 ',1,  28,   1,     0.632,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34528,'1 ',1,  28,   1,     2.665,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34529,'1 ',1,  28,   1,     6.497,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34531,'1 ',1,  28,   1,     8.754,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34532,'1 ',1,  28,   1,     5.615,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34533,'1 ',1,  28,   1,     1.861,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34534,'1 ',1,  28,   1,     3.898,     1.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34535,'1 ',1,  28,   1,     3.934,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34536,'1 ',1,  28,   1,     1.877,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34537,'1 ',1,  28,   1,     5.146,     2.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34538,'1 ',1,  28,   1,     5.146,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34540,'1 ',1,  28,   1,     5.146,     2.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34541,'1 ',1,  28,   1,     5.587,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34542,'1 ',1,  28,   1,     8.889,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34544,'1 ',1,  28,   1,     5.587,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34546,'1 ',1,  28,   1,     5.160,     2.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34547,'1 ',1,  28,   1,     3.426,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34549,'1 ',1,  28,   1,     1.677,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34550,'1 ',1,  28,   1,     1.677,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34552,'1 ',1,  28,   1,     1.677,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34553,'1 ',1,  28,   1,     2.076,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34555,'1 ',1,  28,   1,     1.834,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34556,'1 ',1,  28,   1,     2.906,     0.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34557,'1 ',1,  28,   1,     4.118,     1.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34558,'1 ',1,  28,   1,     2.487,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34558,'2 ',1,  28,   1,     0.447,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34559,'1 ',1,  28,   1,     0.857,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34559,'2 ',1,  28,   1,     0.857,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34560,'1 ',1,  28,   1,     2.501,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34561,'1 ',1,  28,   1,     8.681,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34564,'1 ',1,  28,   1,     6.378,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34564,'2 ',1,  28,   1,     0.676,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34565,'1 ',1,  28,   1,     6.378,     3.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34565,'2 ',1,  28,   1,     1.519,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34566,'1 ',1,  28,   1,     0.476,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34567,'1 ',1,  28,   1,     2.151,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34568,'1 ',1,  28,   1,     2.151,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34568,'2 ',1,  28,   1,     0.325,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34571,'1 ',1,  28,   1,     2.151,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34572,'1 ',1,  28,   1,     4.840,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34574,'1 ',1,  28,   1,     6.485,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34576,'1 ',1,  28,   1,     4.840,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34581,'1 ',1,  28,   1,     6.139,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34585,'1 ',1,  28,   1,     6.139,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34588,'1 ',1,  28,   1,     6.139,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34589,'1 ',1,  28,   1,     1.554,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34589,'2 ',1,  28,   1,     1.554,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34590,'1 ',1,  28,   1,     1.103,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34591,'1 ',1,  28,   1,     2.250,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34592,'1 ',1,  28,   1,     1.682,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34592,'2 ',1,  28,   1,     0.325,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34593,'1 ',1,  28,   1,     1.682,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34594,'1 ',1,  28,   1,     1.682,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34596,'1 ',1,  28,   1,     8.293,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34599,'1 ',1,  28,   1,     6.490,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34601,'1 ',1,  28,   1,     6.490,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34601,'2 ',1,  28,   1,     0.700,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34603,'1 ',1,  28,   1,     3.735,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34604,'1 ',1,  28,   1,    24.026,     6.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34609,'1 ',1,  28,   1,    22.522,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34609,'2 ',1,  28,   1,     2.814,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34611,'1 ',1,  28,   1,    25.043,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34613,'1 ',1,  28,   1,    22.522,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34613,'2 ',1,  28,   1,     0.598,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34614,'1 ',1,  28,   1,    30.613,    13.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34614,'2 ',1,  28,   1,     1.809,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34615,'1 ',1,  28,   1,    30.613,     5.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34617,'1 ',1,  28,   1,    30.613,     4.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34618,'1 ',1,  28,   1,    32.278,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34619,'1 ',1,  28,   1,     3.769,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34619,'2 ',1,  28,   1,     3.769,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34621,'1 ',1,  28,   1,     3.769,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34621,'2 ',1,  28,   1,     0.676,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34623,'1 ',1,  28,   1,     3.820,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34624,'1 ',1,  28,   1,     5.008,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34625,'1 ',1,  28,   1,     5.172,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34626,'1 ',1,  28,   1,     2.882,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34627,'1 ',1,  28,   1,     2.379,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34627,'2 ',1,  28,   1,     0.142,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34628,'1 ',1,  28,   1,     5.264,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34628,'2 ',1,  28,   1,     1.809,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34630,'1 ',1,  28,   1,     5.264,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34631,'1 ',1,  28,   1,     8.246,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34633,'1 ',1,  28,   1,     2.814,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34633,'2 ',1,  28,   1,     2.814,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34634,'1 ',1,  28,   1,     5.871,     1.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34634,'2 ',1,  28,   1,     0.452,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34636,'1 ',1,  28,   1,     9.287,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34637,'1 ',1,  28,   1,     7.599,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34639,'1 ',1,  28,   1,     3.027,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34640,'1 ',1,  28,   1,     3.853,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34641,'1 ',1,  28,   1,     1.687,     1.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34641,'2 ',1,  28,   1,     0.886,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34642,'1 ',1,  28,   1,     3.049,     1.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34642,'2 ',1,  28,   1,     0.887,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34644,'1 ',1,  28,   1,     3.049,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34646,'1 ',1,  28,   1,     3.049,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34647,'1 ',1,  28,   1,     1.057,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34649,'1 ',1,  28,   1,     3.385,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34650,'1 ',1,  28,   1,     8.152,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34651,'1 ',1,  28,   1,     8.152,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34652,'1 ',1,  28,   1,     8.152,     5.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34653,'1 ',1,  28,   1,     9.180,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34654,'1 ',1,  28,   1,    12.576,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34656,'1 ',1,  28,   1,    10.624,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34658,'1 ',1,  28,   1,     2.257,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34660,'1 ',1,  28,   1,     2.257,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34661,'1 ',1,  28,   1,     1.057,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34662,'1 ',1,  28,   1,     2.257,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34663,'1 ',1,  28,   1,    12.598,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34664,'1 ',1,  28,   1,    12.598,     3.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34665,'1 ',1,  28,   1,    12.598,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34665,'2 ',1,  28,   1,     1.443,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34666,'1 ',1,  28,   1,    12.598,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34667,'1 ',1,  28,   1,    12.664,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34667,'2 ',1,  28,   1,     1.899,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34668,'1 ',1,  28,   1,    12.664,     6.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34668,'2 ',1,  28,   1,     0.119,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34670,'1 ',1,  28,   1,    14.683,     3.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34672,'1 ',1,  28,   1,     6.182,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34672,'2 ',1,  28,   1,     1.899,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34674,'1 ',1,  28,   1,     6.182,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34676,'1 ',1,  28,   1,     6.182,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34677,'1 ',1,  28,   1,     1.443,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34679,'1 ',1,  28,   1,     1.443,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34680,'1 ',1,  28,   1,     2.745,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34682,'1 ',1,  28,   1,     0.999,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34683,'1 ',1,  28,   1,     2.745,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34684,'1 ',1,  28,   1,     4.293,     1.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34685,'1 ',1,  28,   1,     8.370,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34688,'1 ',1,  28,   1,     6.006,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34689,'1 ',1,  28,   1,    12.097,     3.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34690,'1 ',1,  28,   1,     5.243,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34691,'1 ',1,  28,   1,     2.383,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34693,'1 ',1,  28,   1,     2.940,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34694,'1 ',1,  28,   1,     5.841,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34695,'1 ',1,  28,   1,     2.734,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34697,'1 ',1,  28,   1,    11.158,     3.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34698,'1 ',1,  28,   1,    11.158,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34699,'1 ',1,  28,   1,    11.158,     1.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34699,'2 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34701,'1 ',1,  28,   1,    11.158,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34702,'1 ',1,  28,   1,     7.017,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34703,'1 ',1,  28,   1,     7.017,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34703,'2 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34704,'1 ',1,  28,   1,     9.385,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34706,'1 ',1,  28,   1,    15.079,     4.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34708,'1 ',1,  28,   1,     8.656,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34709,'1 ',1,  28,   1,     6.331,     2.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34710,'1 ',1,  28,   1,     6.840,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34711,'1 ',1,  28,   1,     6.331,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34711,'2 ',1,  28,   1,     0.054,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34712,'1 ',1,  28,   1,    29.151,     5.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34713,'1 ',1,  28,   1,    13.178,     8.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34714,'1 ',1,  28,   1,    13.178,     8.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34716,'1 ',1,  28,   1,    10.671,     2.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34718,'1 ',1,  28,   1,    10.671,     5.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34719,'1 ',1,  28,   1,    10.671,     3.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34719,'2 ',1,  28,   1,     0.054,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34720,'1 ',1,  28,   1,    14.688,     3.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34722,'1 ',1,  28,   1,    14.688,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34727,'1 ',1,  28,   1,    14.688,     3.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34729,'1 ',1,  28,   1,    13.257,     3.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34730,'1 ',1,  28,   1,    13.257,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34730,'2 ',1,  28,   1,     2.734,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34731,'1 ',1,  28,   1,    13.257,     4.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34732,'1 ',1,  28,   1,    14.348,     2.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34733,'1 ',1,  28,   1,    14.348,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34734,'1 ',1,  28,   1,    14.348,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34735,'1 ',1,  28,   1,     6.003,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34736,'1 ',1,  28,   1,     6.003,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34738,'1 ',1,  28,   1,     6.003,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34739,'1 ',1,  28,   1,     9.829,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34740,'1 ',1,  28,   1,     9.829,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34743,'1 ',1,  28,   1,     9.829,     3.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34745,'1 ',1,  28,   1,    11.541,     7.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34747,'1 ',1,  28,   1,    11.541,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34748,'1 ',1,  28,   1,    11.541,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34750,'1 ',1,  28,   1,     4.979,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34751,'1 ',1,  28,   1,     3.043,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34753,'1 ',1,  28,   1,     2.156,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34754,'1 ',1,  28,   1,    10.452,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34756,'1 ',1,  28,   1,     8.465,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34757,'1 ',1,  28,   1,    17.822,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34760,'1 ',1,  28,   1,    17.822,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34760,'2 ',1,  28,   1,     1.352,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34762,'1 ',1,  28,   1,    17.822,     4.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34762,'2 ',1,  28,   1,     0.912,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34764,'1 ',1,  28,   1,    17.822,     4.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34765,'1 ',1,  28,   1,     3.542,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34766,'1 ',1,  28,   1,     2.656,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34767,'1 ',1,  28,   1,     2.600,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34768,'1 ',1,  28,   1,     2.031,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34769,'1 ',1,  28,   1,     9.547,     1.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34770,'1 ',1,  28,   1,     9.547,     4.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34770,'2 ',1,  28,   1,     0.621,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34772,'1 ',1,  28,   1,     9.547,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34772,'2 ',1,  28,   1,     0.539,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34773,'1 ',1,  28,   1,     4.784,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34775,'1 ',1,  28,   1,     2.612,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34775,'2 ',1,  28,   1,     1.086,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34776,'1 ',1,  28,   1,     4.684,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34777,'1 ',1,  28,   1,     0.453,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34778,'1 ',1,  28,   1,     3.440,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34779,'1 ',1,  28,   1,     3.440,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34780,'1 ',1,  28,   1,     3.440,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34780,'2 ',1,  28,   1,     1.115,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34781,'1 ',1,  28,   1,     4.018,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34782,'1 ',1,  28,   1,     1.731,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34784,'1 ',1,  28,   1,     3.466,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34785,'1 ',1,  28,   1,     0.912,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34785,'2 ',1,  28,   1,     0.912,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34787,'1 ',1,  28,   1,     2.177,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34788,'1 ',1,  28,   1,     2.177,     0.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34789,'1 ',1,  28,   1,     6.424,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34790,'1 ',1,  28,   1,     4.267,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34791,'1 ',1,  28,   1,     2.868,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34792,'1 ',1,  28,   1,     6.472,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34794,'1 ',1,  28,   1,     5.632,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34796,'1 ',1,  28,   1,     2.809,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34797,'1 ',1,  28,   1,     1.936,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34798,'1 ',1,  28,   1,     3.026,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34799,'1 ',1,  28,   1,     6.534,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34800,'1 ',1,  28,   1,     5.137,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34800,'2 ',1,  28,   1,     1.133,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34803,'1 ',1,  28,   1,     7.115,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34804,'1 ',1,  28,   1,     1.211,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34804,'2 ',1,  28,   1,     0.951,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34806,'1 ',1,  28,   1,     1.211,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34806,'2 ',1,  28,   1,     0.600,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34807,'1 ',1,  28,   1,     5.367,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34810,'1 ',1,  28,   1,     2.365,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34812,'1 ',1,  28,   1,     3.613,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34813,'1 ',1,  28,   1,     1.587,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34813,'2 ',1,  28,   1,     1.233,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34815,'1 ',1,  28,   1,     4.416,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34817,'1 ',1,  28,   1,     3.068,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34818,'1 ',1,  28,   1,     4.281,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34819,'1 ',1,  28,   1,     3.547,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34819,'2 ',1,  28,   1,     0.341,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34820,'1 ',1,  28,   1,     4.885,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34821,'1 ',1,  28,   1,    10.987,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34821,'2 ',1,  28,   1,     1.163,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34822,'1 ',1,  28,   1,    11.213,     2.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34823,'1 ',1,  28,   1,    10.987,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34825,'1 ',1,  28,   1,     2.576,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34826,'1 ',1,  28,   1,     4.815,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34828,'1 ',1,  28,   1,     3.455,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34829,'1 ',1,  28,   1,     5.195,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34830,'1 ',1,  28,   1,     6.845,     3.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34832,'1 ',1,  28,   1,     3.003,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34833,'1 ',1,  28,   1,     2.817,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34834,'1 ',1,  28,   1,     2.075,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34835,'1 ',1,  28,   1,     2.075,     0.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34835,'2 ',1,  28,   1,     2.075,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34836,'1 ',1,  28,   1,    11.975,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34836,'2 ',1,  28,   1,     2.817,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34837,'1 ',1,  28,   1,    11.975,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34837,'2 ',1,  28,   1,     1.047,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34838,'1 ',1,  28,   1,    11.975,     5.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34839,'1 ',1,  28,   1,    15.839,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34840,'1 ',1,  28,   1,     8.705,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34841,'1 ',1,  28,   1,     8.705,     6.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34843,'1 ',1,  28,   1,    11.203,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34845,'1 ',1,  28,   1,     4.512,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34848,'1 ',1,  28,   1,     1.733,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34849,'1 ',1,  28,   1,     4.489,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34851,'1 ',1,  28,   1,     1.651,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34852,'1 ',1,  28,   1,     4.011,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34853,'1 ',1,  28,   1,     2.304,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34855,'1 ',1,  28,   1,     2.304,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34856,'1 ',1,  28,   1,     0.719,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34857,'1 ',1,  28,   1,     2.304,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34859,'1 ',1,  28,   1,    16.207,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34864,'1 ',1,  28,   1,    16.207,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34866,'1 ',1,  28,   1,     2.177,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34867,'1 ',1,  28,   1,    16.207,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34871,'1 ',1,  28,   1,    16.207,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34873,'1 ',1,  28,   1,     3.488,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34874,'1 ',1,  28,   1,     3.488,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34874,'2 ',1,  28,   1,     0.709,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34875,'1 ',1,  28,   1,     4.556,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34876,'1 ',1,  28,   1,     4.146,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34877,'1 ',1,  28,   1,     2.024,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34879,'1 ',1,  28,   1,     3.796,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34881,'1 ',1,  28,   1,     5.609,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34882,'1 ',1,  28,   1,     1.543,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34883,'1 ',1,  28,   1,     1.543,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34884,'1 ',1,  28,   1,     8.956,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34885,'1 ',1,  28,   1,    10.223,     3.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34887,'1 ',1,  28,   1,     8.956,     3.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34888,'1 ',1,  28,   1,     5.874,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34889,'1 ',1,  28,   1,     2.981,     0.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34890,'1 ',1,  28,   1,     5.410,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34891,'1 ',1,  28,   1,     3.360,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34892,'1 ',1,  28,   1,     2.947,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34893,'1 ',1,  28,   1,     5.121,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34894,'1 ',1,  28,   1,     2.612,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34895,'1 ',1,  28,   1,     1.078,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34896,'1 ',1,  28,   1,     1.826,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34898,'1 ',1,  28,   1,     2.449,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34900,'1 ',1,  28,   1,     3.561,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34902,'1 ',1,  28,   1,     3.055,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34904,'1 ',1,  28,   1,     5.044,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34906,'1 ',1,  28,   1,     1.916,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34909,'1 ',1,  28,   1,     5.599,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34911,'1 ',1,  28,   1,     4.921,     2.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34913,'1 ',1,  28,   1,     6.324,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34914,'1 ',1,  28,   1,     5.146,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34916,'1 ',1,  28,   1,     2.035,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34916,'2 ',1,  28,   1,     0.295,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34917,'1 ',1,  28,   1,     2.035,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34917,'2 ',1,  28,   1,     0.252,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34919,'1 ',1,  28,   1,    19.164,     3.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34921,'1 ',1,  28,   1,    16.301,     4.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34922,'1 ',1,  28,   1,    15.382,    11.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34927,'1 ',1,  28,   1,    16.954,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34928,'1 ',1,  28,   1,     2.920,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34929,'1 ',1,  28,   1,     3.035,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34930,'1 ',1,  28,   1,     0.881,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34930,'2 ',1,  28,   1,     0.881,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34932,'1 ',1,  28,   1,    22.522,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34932,'2 ',1,  28,   1,     1.115,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34935,'1 ',1,  28,   1,    23.112,     8.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34936,'1 ',1,  28,   1,    22.522,     2.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34937,'1 ',1,  28,   1,    22.522,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34938,'1 ',1,  28,   1,     6.536,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34940,'1 ',1,  28,   1,     3.986,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34941,'1 ',1,  28,   1,     6.496,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34942,'1 ',1,  28,   1,     4.858,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34943,'1 ',1,  28,   1,     2.748,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34943,'2 ',1,  28,   1,     1.519,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34945,'1 ',1,  28,   1,     0.879,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34946,'1 ',1,  28,   1,     0.879,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34946,'2 ',1,  28,   1,     0.879,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34947,'1 ',1,  28,   1,     6.171,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34948,'1 ',1,  28,   1,     2.748,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34949,'1 ',1,  28,   1,     6.171,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34952,'1 ',1,  28,   1,     6.171,     3.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34954,'1 ',1,  28,   1,     2.273,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34955,'1 ',1,  28,   1,     4.540,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34957,'1 ',1,  28,   1,     3.757,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34958,'1 ',1,  28,   1,     1.569,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34960,'1 ',1,  28,   1,    10.981,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34962,'1 ',1,  28,   1,     5.751,     2.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34963,'1 ',1,  28,   1,     6.439,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34964,'1 ',1,  28,   1,     1.269,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34964,'2 ',1,  28,   1,     1.269,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34965,'1 ',1,  28,   1,     1.269,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34965,'2 ',1,  28,   1,     0.645,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34967,'1 ',1,  28,   1,     2.126,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34967,'2 ',1,  28,   1,     0.529,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34968,'1 ',1,  28,   1,     2.126,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34968,'2 ',1,  28,   1,     0.727,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34970,'1 ',1,  28,   1,     3.363,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34971,'1 ',1,  28,   1,     3.159,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34971,'2 ',1,  28,   1,     0.197,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34972,'1 ',1,  28,   1,     3.159,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34973,'1 ',1,  28,   1,     3.159,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34975,'1 ',1,  28,   1,     1.233,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34977,'1 ',1,  28,   1,     2.656,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34979,'1 ',1,  28,   1,     1.574,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34981,'1 ',1,  28,   1,     1.574,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34981,'2 ',1,  28,   1,     0.642,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34982,'1 ',1,  28,   1,     1.574,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34982,'2 ',1,  28,   1,     0.727,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34983,'1 ',1,  28,   1,     7.630,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34984,'1 ',1,  28,   1,     6.746,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34985,'1 ',1,  28,   1,     6.746,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34986,'1 ',1,  28,   1,     4.070,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34987,'1 ',1,  28,   1,     2.589,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34987,'2 ',1,  28,   1,     0.780,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34988,'1 ',1,  28,   1,     2.589,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34989,'1 ',1,  28,   1,     2.513,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34990,'1 ',1,  28,   1,     2.513,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34992,'1 ',1,  28,   1,     2.513,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34993,'1 ',1,  28,   1,    17.353,     5.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34994,'1 ',1,  28,   1,    14.516,     3.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34994,'2 ',1,  28,   1,     0.778,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34995,'1 ',1,  28,   1,    14.516,     4.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34997,'1 ',1,  28,   1,    14.516,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34999,'1 ',1,  28,   1,    28.691,     9.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35000,'1 ',1,  28,   1,    28.691,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35000,'2 ',1,  28,   1,     0.778,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35002,'1 ',1,  28,   1,    28.691,    15.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35004,'1 ',1,  28,   1,    28.691,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35005,'1 ',1,  28,   1,    22.862,     3.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35006,'1 ',1,  28,   1,    21.586,     2.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35009,'1 ',1,  28,   1,     0.768,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35011,'1 ',1,  28,   1,    21.586,     8.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35014,'1 ',1,  28,   1,    21.586,     4.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35015,'1 ',1,  28,   1,     1.843,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35016,'1 ',1,  28,   1,     1.655,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35016,'2 ',1,  28,   1,     1.655,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35017,'1 ',1,  28,   1,     3.255,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35018,'1 ',1,  28,   1,     1.469,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35020,'1 ',1,  28,   1,     1.469,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35021,'1 ',1,  28,   1,     4.040,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35023,'1 ',1,  28,   1,     6.260,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35025,'1 ',1,  28,   1,     4.040,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35025,'2 ',1,  28,   1,     1.655,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35026,'1 ',1,  28,   1,     2.410,     1.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35028,'1 ',1,  28,   1,     2.410,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35029,'1 ',1,  28,   1,     2.775,     1.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35030,'1 ',1,  28,   1,    12.465,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35032,'1 ',1,  28,   1,    12.465,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35033,'1 ',1,  28,   1,    12.465,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35034,'1 ',1,  28,   1,     2.774,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35035,'1 ',1,  28,   1,     1.923,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35037,'1 ',1,  28,   1,     0.960,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35037,'2 ',1,  28,   1,     0.960,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35039,'1 ',1,  28,   1,     4.703,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35041,'1 ',1,  28,   1,     4.144,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35042,'1 ',1,  28,   1,     9.559,     3.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35045,'1 ',1,  28,   1,     1.230,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35045,'2 ',1,  28,   1,     1.086,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35046,'1 ',1,  28,   1,     1.459,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35047,'1 ',1,  28,   1,     4.222,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35048,'1 ',1,  28,   1,     1.871,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35049,'1 ',1,  28,   1,     1.871,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35050,'1 ',1,  28,   1,     2.528,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35051,'1 ',1,  28,   1,     9.521,     3.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35052,'1 ',1,  28,   1,     9.521,     2.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35053,'1 ',1,  28,   1,     9.521,     4.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35054,'1 ',1,  28,   1,     6.123,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35055,'1 ',1,  28,   1,     3.041,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35055,'2 ',1,  28,   1,     3.041,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35056,'1 ',1,  28,   1,     1.856,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35056,'2 ',1,  28,   1,     0.419,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35057,'1 ',1,  28,   1,     1.856,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35059,'1 ',1,  28,   1,     2.176,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35060,'1 ',1,  28,   1,     1.339,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35062,'1 ',1,  28,   1,     1.339,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35063,'1 ',1,  28,   1,     1.339,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35064,'1 ',1,  28,   1,     1.740,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35065,'1 ',1,  28,   1,     2.908,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35065,'2 ',1,  28,   1,     0.700,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35066,'1 ',1,  28,   1,     2.908,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35066,'2 ',1,  28,   1,     2.908,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35067,'1 ',1,  28,   1,     2.571,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35069,'1 ',1,  28,   1,     1.912,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35070,'1 ',1,  28,   1,     2.750,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35071,'1 ',1,  28,   1,     0.990,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35072,'1 ',1,  28,   1,     6.055,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35074,'1 ',1,  28,   1,     6.055,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35074,'2 ',1,  28,   1,     0.990,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35076,'1 ',1,  28,   1,     6.055,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35078,'1 ',1,  28,   1,     2.330,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35078,'2 ',1,  28,   1,     0.876,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35079,'1 ',1,  28,   1,     2.330,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35079,'2 ',1,  28,   1,     0.876,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35081,'1 ',1,  28,   1,     2.330,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35083,'1 ',1,  28,   1,     2.480,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35084,'1 ',1,  28,   1,     1.798,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35085,'1 ',1,  28,   1,     2.265,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35086,'1 ',1,  28,   1,     1.513,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35088,'1 ',1,  28,   1,     1.513,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35088,'2 ',1,  28,   1,     1.513,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35089,'1 ',1,  28,   1,     4.477,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35091,'1 ',1,  28,   1,     3.467,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35092,'1 ',1,  28,   1,     3.467,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35092,'2 ',1,  28,   1,     0.496,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35094,'1 ',1,  28,   1,     1.812,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35095,'1 ',1,  28,   1,     1.812,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35097,'1 ',1,  28,   1,     2.822,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35098,'1 ',1,  28,   1,     1.063,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35100,'1 ',1,  28,   1,     6.970,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35101,'1 ',1,  28,   1,     6.970,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35102,'1 ',1,  28,   1,     6.970,     2.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35103,'1 ',1,  28,   1,     2.587,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35105,'1 ',1,  28,   1,    10.333,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35106,'1 ',1,  28,   1,     5.645,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35107,'1 ',1,  28,   1,     1.812,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35108,'1 ',1,  28,   1,     5.645,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35109,'1 ',1,  28,   1,     2.344,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35111,'1 ',1,  28,   1,     1.200,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35111,'2 ',1,  28,   1,     1.200,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35112,'1 ',1,  28,   1,     4.164,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35113,'1 ',1,  28,   1,     4.164,     2.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35114,'1 ',1,  28,   1,     4.164,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35115,'1 ',1,  28,   1,     3.590,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35115,'2 ',1,  28,   1,     0.768,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35116,'1 ',1,  28,   1,     3.590,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35117,'1 ',1,  28,   1,     5.381,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35119,'1 ',1,  28,   1,     2.204,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35119,'2 ',1,  28,   1,     1.661,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35121,'1 ',1,  28,   1,     2.204,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35122,'1 ',1,  28,   1,     1.661,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35122,'2 ',1,  28,   1,     1.661,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35123,'1 ',1,  28,   1,     5.094,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35123,'2 ',1,  28,   1,     0.789,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35124,'1 ',1,  28,   1,     5.094,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35125,'1 ',1,  28,   1,     2.470,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35126,'1 ',1,  28,   1,     2.470,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35126,'2 ',1,  28,   1,     0.652,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35127,'1 ',1,  28,   1,     2.470,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35128,'1 ',1,  28,   1,     7.890,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35129,'1 ',1,  28,   1,     7.890,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35131,'1 ',1,  28,   1,     7.890,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35131,'2 ',1,  28,   1,     5.439,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35132,'1 ',1,  28,   1,     5.439,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35132,'2 ',1,  28,   1,     2.204,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35133,'1 ',1,  28,   1,    12.520,     2.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35134,'1 ',1,  28,   1,     9.610,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35135,'1 ',1,  28,   1,     7.955,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35135,'2 ',1,  28,   1,     0.153,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35137,'1 ',1,  28,   1,    11.997,     5.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35139,'1 ',1,  28,   1,    25.820,     7.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35140,'1 ',1,  28,   1,    26.277,     7.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35141,'1 ',1,  28,   1,    25.423,     8.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35143,'1 ',1,  28,   1,    24.857,     6.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35143,'2 ',1,  28,   1,     0.481,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35144,'1 ',1,  28,   1,     2.147,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35144,'2 ',1,  28,   1,     0.276,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35146,'1 ',1,  28,   1,     6.380,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35147,'1 ',1,  28,   1,     4.915,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35148,'1 ',1,  28,   1,     3.916,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35149,'1 ',1,  28,   1,     4.970,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35150,'1 ',1,  28,   1,     0.334,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35151,'1 ',1,  28,   1,     2.455,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35152,'1 ',1,  28,   1,     0.276,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35153,'1 ',1,  28,   1,     3.941,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35154,'1 ',1,  28,   1,     3.941,     1.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35155,'1 ',1,  28,   1,     7.647,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35156,'1 ',1,  28,   1,     4.021,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35158,'1 ',1,  28,   1,     6.125,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35160,'1 ',1,  28,   1,     0.598,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35161,'1 ',1,  28,   1,     6.125,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35162,'1 ',1,  28,   1,     7.172,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35163,'1 ',1,  28,   1,     5.957,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35165,'1 ',1,  28,   1,     2.393,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35167,'1 ',1,  28,   1,     5.781,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35168,'1 ',1,  28,   1,     2.409,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35169,'1 ',1,  28,   1,     5.364,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35171,'1 ',1,  28,   1,     4.371,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35172,'1 ',1,  28,   1,     4.371,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35173,'1 ',1,  28,   1,     4.316,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35175,'1 ',1,  28,   1,     6.684,     2.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35176,'1 ',1,  28,   1,     2.892,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35177,'1 ',1,  28,   1,     3.964,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35178,'1 ',1,  28,   1,     0.081,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35179,'1 ',1,  28,   1,     3.443,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35182,'1 ',1,  28,   1,     4.831,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35183,'1 ',1,  28,   1,     2.702,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35185,'1 ',1,  28,   1,    14.396,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35186,'1 ',1,  28,   1,    15.730,     3.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35188,'1 ',1,  28,   1,    14.994,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35189,'1 ',1,  28,   1,     2.624,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35190,'1 ',1,  28,   1,     2.387,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35191,'1 ',1,  28,   1,     2.758,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35192,'1 ',1,  28,   1,     2.014,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35194,'1 ',1,  28,   1,     2.014,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35194,'2 ',1,  28,   1,     0.059,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35196,'1 ',1,  28,   1,     2.862,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35197,'1 ',1,  28,   1,     3.619,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35198,'1 ',1,  28,   1,     2.859,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35199,'1 ',1,  28,   1,     3.605,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35200,'1 ',1,  28,   1,     3.333,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35202,'1 ',1,  28,   1,     4.392,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35203,'1 ',1,  28,   1,     3.333,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35206,'1 ',1,  28,   1,     0.887,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35206,'2 ',1,  28,   1,     0.887,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35208,'1 ',1,  28,   1,     2.154,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35209,'1 ',1,  28,   1,     2.063,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35210,'1 ',1,  28,   1,     2.277,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35212,'1 ',1,  28,   1,     0.959,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35212,'2 ',1,  28,   1,     0.722,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35213,'1 ',1,  28,   1,     7.649,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35213,'2 ',1,  28,   1,     1.669,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35214,'1 ',1,  28,   1,     7.649,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35215,'1 ',1,  28,   1,     0.690,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35216,'1 ',1,  28,   1,     7.649,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35217,'1 ',1,  28,   1,     1.669,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35218,'1 ',1,  28,   1,     1.669,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35219,'1 ',1,  28,   1,     2.308,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35221,'1 ',1,  28,   1,     1.359,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35222,'1 ',1,  28,   1,     1.359,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35222,'2 ',1,  28,   1,     0.815,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35223,'1 ',1,  28,   1,     1.982,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35225,'1 ',1,  28,   1,     1.004,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35225,'2 ',1,  28,   1,     0.825,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35226,'1 ',1,  28,   1,     3.089,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35226,'2 ',1,  28,   1,     1.200,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35227,'1 ',1,  28,   1,     4.919,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35228,'1 ',1,  28,   1,     4.919,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35229,'1 ',1,  28,   1,     4.259,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35231,'1 ',1,  28,   1,     2.419,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35232,'1 ',1,  28,   1,     4.415,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35234,'1 ',1,  28,   1,     2.708,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35236,'1 ',1,  28,   1,     3.282,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35236,'2 ',1,  28,   1,     0.990,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35239,'1 ',1,  28,   1,     8.409,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35240,'1 ',1,  28,   1,     3.282,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35242,'1 ',1,  28,   1,     2.549,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35242,'2 ',1,  28,   1,     1.041,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35244,'1 ',1,  28,   1,     5.661,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35246,'1 ',1,  28,   1,     1.872,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35247,'1 ',1,  28,   1,     3.382,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35249,'1 ',1,  28,   1,     1.899,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35251,'1 ',1,  28,   1,     1.345,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35252,'1 ',1,  28,   1,     0.974,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35252,'2 ',1,  28,   1,     0.974,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35253,'1 ',1,  28,   1,     3.020,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35254,'1 ',1,  28,   1,     1.077,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35254,'2 ',1,  28,   1,     1.077,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35255,'1 ',1,  28,   1,     1.221,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35255,'2 ',1,  28,   1,     1.221,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35256,'1 ',1,  28,   1,     3.970,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35258,'1 ',1,  28,   1,     3.970,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35259,'1 ',1,  28,   1,     3.970,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35261,'1 ',1,  28,   1,     2.043,     0.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35262,'1 ',1,  28,   1,     5.164,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35263,'1 ',1,  28,   1,     5.799,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35263,'2 ',1,  28,   1,     5.799,     1.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35264,'1 ',1,  28,   1,     5.799,     1.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35265,'1 ',1,  28,   1,     2.746,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35267,'1 ',1,  28,   1,     2.746,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35268,'1 ',1,  28,   1,     2.294,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35269,'1 ',1,  28,   1,     2.294,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35270,'1 ',1,  28,   1,     2.294,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35272,'1 ',1,  28,   1,     1.221,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35273,'1 ',1,  28,   1,     6.551,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35274,'1 ',1,  28,   1,     6.551,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35275,'1 ',1,  28,   1,     6.551,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35276,'1 ',1,  28,   1,     4.915,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35278,'1 ',1,  28,   1,     3.724,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35279,'1 ',1,  28,   1,     2.936,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35279,'2 ',1,  28,   1,     0.249,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35280,'1 ',1,  28,   1,     1.768,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35282,'1 ',1,  28,   1,     3.555,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35283,'1 ',1,  28,   1,     3.772,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35284,'1 ',1,  28,   1,     3.555,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35284,'2 ',1,  28,   1,     0.448,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35285,'1 ',1,  28,   1,     2.894,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35287,'1 ',1,  28,   1,     2.695,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35288,'1 ',1,  28,   1,     2.853,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35290,'1 ',1,  28,   1,     1.089,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35290,'2 ',1,  28,   1,     1.089,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35292,'1 ',1,  28,   1,     1.561,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35293,'1 ',1,  28,   1,     2.636,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35295,'1 ',1,  28,   1,     0.947,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35297,'1 ',1,  28,   1,     3.674,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35298,'1 ',1,  28,   1,     2.254,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35299,'1 ',1,  28,   1,     2.254,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35299,'2 ',1,  28,   1,     0.876,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35301,'1 ',1,  28,   1,     1.396,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35303,'1 ',1,  28,   1,     1.396,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35304,'1 ',1,  28,   1,     2.540,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35306,'1 ',1,  28,   1,     2.540,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35306,'2 ',1,  28,   1,     2.540,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35308,'1 ',1,  28,   1,     6.225,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35308,'2 ',1,  28,   1,     1.057,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35309,'1 ',1,  28,   1,     0.831,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35310,'1 ',1,  28,   1,     6.225,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35311,'1 ',1,  28,   1,     6.225,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35312,'1 ',1,  28,   1,    22.199,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35313,'1 ',1,  28,   1,    22.199,     3.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35314,'1 ',1,  28,   1,    22.199,     5.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35316,'1 ',1,  28,   1,    22.199,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35317,'1 ',1,  28,   1,    12.409,     3.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35318,'1 ',1,  28,   1,    12.409,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35319,'1 ',1,  28,   1,    12.409,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35319,'2 ',1,  28,   1,    12.169,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35324,'1 ',1,  28,   1,    12.409,     7.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35326,'1 ',1,  28,   1,    12.169,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35327,'1 ',1,  28,   1,    12.169,     1.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35329,'1 ',1,  28,   1,     8.272,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35331,'1 ',1,  28,   1,     6.045,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35333,'1 ',1,  28,   1,     6.045,     1.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35334,'1 ',1,  28,   1,     5.902,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35335,'1 ',1,  28,   1,     5.902,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35336,'1 ',1,  28,   1,     5.902,     2.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35338,'1 ',1,  28,   1,     6.195,     2.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35340,'1 ',1,  28,   1,     3.319,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35341,'1 ',1,  28,   1,     6.964,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35342,'1 ',1,  28,   1,     3.254,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35343,'1 ',1,  28,   1,     5.322,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35344,'1 ',1,  28,   1,     2.405,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35345,'1 ',1,  28,   1,     2.733,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35347,'1 ',1,  28,   1,     3.356,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35349,'1 ',1,  28,   1,     6.020,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35350,'1 ',1,  28,   1,     5.367,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35352,'1 ',1,  28,   1,     4.389,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35353,'1 ',1,  28,   1,     5.208,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35354,'1 ',1,  28,   1,     6.707,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35356,'1 ',1,  28,   1,     4.420,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35358,'1 ',1,  28,   1,     4.311,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35538,'1 ',1,  29,   1,     5.464,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35539,'1 ',1,  29,   1,     8.258,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35540,'1 ',1,  29,   1,     3.902,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35541,'1 ',1,  29,   1,     7.519,     2.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35542,'1 ',1,  29,   1,    18.817,     2.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35543,'1 ',1,  29,   1,     8.870,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35544,'1 ',1,  29,   1,     4.943,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35545,'1 ',1,  29,   1,    12.104,     4.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35546,'1 ',1,  29,   1,    16.433,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35547,'1 ',1,  29,   1,    10.275,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35549,'1 ',1,  29,   1,    10.506,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35551,'1 ',1,  29,   1,    11.384,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35552,'1 ',1,  29,   1,     9.682,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35553,'1 ',1,  29,   1,    23.374,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35555,'1 ',1,  29,   1,    26.681,     6.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35556,'1 ',1,  29,   1,    23.374,     2.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35559,'1 ',1,  29,   1,    27.939,     9.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35563,'1 ',1,  29,   1,     7.899,     1.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35565,'1 ',1,  29,   1,    10.447,     3.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35566,'1 ',1,  29,   1,     5.832,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35568,'1 ',1,  29,   1,    13.087,     5.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35569,'1 ',1,  29,   1,     8.258,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35570,'1 ',1,  29,   1,     9.025,     4.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35572,'1 ',1,  29,   1,    11.513,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35577,'1 ',1,  29,   1,    11.142,     2.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35580,'1 ',1,  29,   1,     7.677,     2.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35582,'1 ',1,  29,   1,    11.553,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35583,'1 ',1,  29,   1,    10.473,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35584,'1 ',1,  29,   1,     8.335,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35585,'1 ',1,  29,   1,    12.616,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35586,'1 ',1,  29,   1,    11.564,     2.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35587,'1 ',1,  29,   1,    11.564,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35590,'1 ',1,  29,   1,    15.705,     4.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35591,'1 ',1,  29,   1,    12.425,     4.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35594,'1 ',1,  29,   1,    12.557,     5.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35595,'1 ',1,  29,   1,    14.078,     4.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35596,'1 ',1,  29,   1,    15.431,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35597,'1 ',1,  29,   1,     8.640,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35598,'1 ',1,  29,   1,    11.197,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35599,'1 ',1,  29,   1,     9.324,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35604,'1 ',1,  29,   1,    29.414,     7.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35605,'1 ',1,  29,   1,    18.998,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35607,'1 ',1,  29,   1,     8.422,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35608,'1 ',1,  29,   1,    16.772,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35609,'1 ',1,  29,   1,     6.946,     4.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35610,'1 ',1,  29,   1,     4.147,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35611,'1 ',1,  29,   1,    12.175,     4.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35613,'1 ',1,  29,   1,    16.605,     8.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35619,'1 ',1,  29,   1,    10.946,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35620,'1 ',1,  29,   1,     9.419,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35621,'1 ',1,  29,   1,    14.650,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35622,'1 ',1,  29,   1,    20.684,     5.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35623,'1 ',1,  29,   1,    12.922,     7.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35624,'1 ',1,  29,   1,    14.282,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35625,'1 ',1,  29,   1,     4.880,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35627,'1 ',1,  29,   1,    11.279,     3.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35629,'1 ',1,  29,   1,    11.279,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35630,'1 ',1,  29,   1,    11.279,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35631,'1 ',1,  29,   1,    19.128,     3.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35632,'1 ',1,  29,   1,    16.561,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35635,'1 ',1,  29,   1,    11.936,     2.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35636,'1 ',1,  29,   1,    15.401,     3.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35637,'1 ',1,  29,   1,    17.158,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35638,'1 ',1,  29,   1,    16.491,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35641,'1 ',1,  29,   1,    16.372,     9.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35642,'1 ',1,  29,   1,    16.372,     6.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35643,'1 ',1,  29,   1,    16.372,     3.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35644,'1 ',1,  29,   1,    11.004,     5.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35646,'1 ',1,  29,   1,     5.509,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35647,'1 ',1,  29,   1,    11.678,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35648,'1 ',1,  29,   1,    20.328,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35649,'1 ',1,  29,   1,     9.910,     3.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35650,'1 ',1,  29,   1,     5.687,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35651,'1 ',1,  29,   1,    16.922,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35653,'1 ',1,  29,   1,     8.311,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35654,'1 ',1,  29,   1,    40.234,     9.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35655,'1 ',1,  29,   1,    19.107,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35657,'1 ',1,  29,   1,    27.569,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35658,'1 ',1,  29,   1,    19.298,     3.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35660,'1 ',1,  29,   1,    29.500,    11.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35661,'1 ',1,  29,   1,    38.217,    12.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35662,'1 ',1,  29,   1,    30.083,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35663,'1 ',1,  29,   1,    30.083,     6.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35664,'1 ',1,  29,   1,    33.596,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35665,'1 ',1,  29,   1,    30.083,     5.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35666,'1 ',1,  29,   1,    19.468,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35667,'1 ',1,  29,   1,    38.183,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35670,'1 ',1,  29,   1,    38.183,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35671,'1 ',1,  29,   1,    38.183,     8.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35674,'1 ',1,  29,   1,    65.068,    13.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35676,'1 ',1,  29,   1,    38.183,    14.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35678,'1 ',1,  29,   1,    28.832,    12.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35679,'1 ',1,  29,   1,    28.832,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35680,'1 ',1,  29,   1,    76.185,    10.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35681,'1 ',1,  29,   1,    28.832,     6.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35682,'1 ',1,  29,   1,    10.995,     2.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35683,'1 ',1,  29,   1,    10.995,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35685,'1 ',1,  29,   1,    11.623,     6.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35686,'1 ',1,  29,   1,    33.597,     7.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35689,'1 ',1,  29,   1,    44.382,     5.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35690,'1 ',1,  29,   1,    28.946,    16.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35691,'1 ',1,  29,   1,    28.946,     7.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35693,'1 ',1,  29,   1,    28.946,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35695,'1 ',1,  29,   1,    28.946,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35701,'1 ',1,  29,   1,    47.065,     6.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35702,'1 ',1,  29,   1,     7.807,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35704,'1 ',1,  29,   1,    18.521,     6.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35706,'1 ',1,  29,   1,    18.521,     6.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35708,'1 ',1,  29,   1,    21.759,     6.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35709,'1 ',1,  29,   1,    12.694,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35710,'1 ',1,  29,   1,    12.694,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35712,'1 ',1,  29,   1,    26.885,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35714,'1 ',1,  29,   1,    26.885,     9.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35715,'1 ',1,  29,   1,    26.885,    20.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35716,'1 ',1,  29,   1,    26.885,    10.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35717,'1 ',1,  29,   1,     4.194,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35718,'1 ',1,  29,   1,    10.161,     2.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35722,'1 ',1,  29,   1,    21.759,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35723,'1 ',1,  29,   1,    10.098,     3.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35724,'1 ',1,  29,   1,     7.123,     1.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35726,'1 ',1,  29,   1,     9.515,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35728,'1 ',1,  29,   1,     9.342,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35730,'1 ',1,  29,   1,     8.469,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35731,'1 ',1,  29,   1,    13.769,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35732,'1 ',1,  29,   1,     7.688,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35733,'1 ',1,  29,   1,    12.296,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35734,'1 ',1,  29,   1,    11.614,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35735,'1 ',1,  29,   1,    11.614,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35738,'1 ',1,  29,   1,     8.962,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35739,'1 ',1,  29,   1,     5.775,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35740,'1 ',1,  29,   1,     8.807,     2.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35741,'1 ',1,  29,   1,    20.934,     7.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35742,'1 ',1,  29,   1,    20.934,     2.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35746,'1 ',1,  29,   1,    43.112,    20.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35748,'1 ',1,  29,   1,    11.378,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35749,'1 ',1,  29,   1,    16.571,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35750,'1 ',1,  29,   1,    14.306,     3.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35753,'1 ',1,  29,   1,    28.612,     8.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35754,'1 ',1,  29,   1,    10.965,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35755,'1 ',1,  29,   1,    16.210,    10.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35756,'1 ',1,  29,   1,    30.257,    13.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35758,'1 ',1,  29,   1,    31.309,     4.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35759,'1 ',1,  29,   1,    32.751,     6.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35764,'1 ',1,  29,   1,    37.730,    11.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35769,'1 ',1,  29,   1,    35.332,    17.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35770,'1 ',1,  29,   1,    17.092,     8.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35772,'1 ',1,  29,   1,    16.485,     4.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35773,'1 ',1,  29,   1,     3.238,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35774,'1 ',1,  29,   1,     3.486,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35775,'1 ',1,  29,   1,    36.877,    11.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35776,'1 ',1,  29,   1,    22.604,    11.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35778,'1 ',1,  29,   1,    22.604,    11.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35781,'1 ',1,  29,   1,    44.044,     9.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35784,'1 ',1,  29,   1,    17.475,     8.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35787,'1 ',1,  29,   1,    12.649,     3.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35788,'1 ',1,  29,   1,    12.649,     7.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35789,'1 ',1,  29,   1,    24.605,    10.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35790,'1 ',1,  29,   1,    12.837,     5.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35791,'1 ',1,  29,   1,    25.674,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35792,'1 ',1,  29,   1,    33.505,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35793,'1 ',1,  29,   1,    13.835,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35794,'1 ',1,  29,   1,    19.039,     2.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35795,'1 ',1,  29,   1,    24.870,     3.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35796,'1 ',1,  29,   1,     6.759,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35797,'1 ',1,  29,   1,    28.237,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35798,'1 ',1,  29,   1,    17.056,     3.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35799,'1 ',1,  29,   1,    15.536,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35801,'1 ',1,  29,   1,    21.567,     1.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35803,'1 ',1,  29,   1,    37.103,    17.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35807,'1 ',1,  29,   1,    39.166,     9.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35808,'1 ',1,  29,   1,    22.206,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35809,'1 ',1,  29,   1,    19.567,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35810,'1 ',1,  29,   1,    54.216,    11.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35812,'1 ',1,  29,   1,    32.268,     5.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35813,'1 ',1,  29,   1,    35.540,     4.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35815,'1 ',1,  29,   1,    12.701,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35817,'1 ',1,  29,   1,    24.730,     5.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35819,'1 ',1,  29,   1,    14.916,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35821,'1 ',1,  29,   1,    15.259,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35822,'1 ',1,  29,   1,    14.916,     5.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35823,'1 ',1,  29,   1,    14.697,     3.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35824,'1 ',1,  29,   1,    10.434,     3.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35825,'1 ',1,  29,   1,    10.133,     2.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35826,'1 ',1,  29,   1,    46.143,    14.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35833,'1 ',1,  29,   1,    58.015,     6.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35835,'1 ',1,  29,   1,    40.974,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35836,'1 ',1,  29,   1,    29.190,     7.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35837,'1 ',1,  29,   1,    44.818,     7.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35838,'1 ',1,  29,   1,    34.206,     7.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35839,'1 ',1,  29,   1,    24.549,     2.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35841,'1 ',1,  29,   1,    21.505,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35842,'1 ',1,  29,   1,    21.977,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35844,'1 ',1,  29,   1,     8.912,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35845,'1 ',1,  29,   1,     8.912,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35846,'1 ',1,  29,   1,    10.523,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35847,'1 ',1,  29,   1,     4.973,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35849,'1 ',1,  29,   1,     6.439,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35851,'1 ',1,  29,   1,     6.955,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35852,'1 ',1,  29,   1,     6.338,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35854,'1 ',1,  29,   1,     4.348,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35855,'1 ',1,  29,   1,     4.827,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35856,'1 ',1,  29,   1,     8.979,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35861,'1 ',1,  29,   1,     9.318,     2.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35863,'1 ',1,  29,   1,    10.644,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35865,'1 ',1,  29,   1,    28.712,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35866,'1 ',1,  29,   1,    15.743,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35867,'1 ',1,  29,   1,    16.202,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35869,'1 ',1,  29,   1,    15.248,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35871,'1 ',1,  29,   1,    15.248,     6.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35873,'1 ',1,  29,   1,     5.797,     2.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35875,'1 ',1,  29,   1,    10.435,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35876,'1 ',1,  29,   1,    13.057,     3.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35877,'1 ',1,  29,   1,    13.057,     5.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35877,'2 ',1,  29,   1,     0.757,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35880,'1 ',1,  29,   1,    13.057,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35882,'1 ',1,  29,   1,    13.057,     3.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35882,'2 ',1,  29,   1,     0.065,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35883,'1 ',1,  29,   1,     6.115,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35885,'1 ',1,  29,   1,     3.952,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35885,'2 ',1,  29,   1,     3.952,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35886,'1 ',1,  29,   1,     4.543,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35888,'1 ',1,  29,   1,     4.225,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35888,'2 ',1,  29,   1,     4.225,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35890,'1 ',1,  29,   1,     2.461,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35891,'1 ',1,  29,   1,     7.935,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35892,'1 ',1,  29,   1,    13.480,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35892,'2 ',1,  29,   1,     2.461,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35894,'1 ',1,  29,   1,    14.013,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35895,'1 ',1,  29,   1,    13.480,     4.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35896,'1 ',1,  29,   1,    13.480,     3.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35897,'1 ',1,  29,   1,     6.831,     3.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35897,'2 ',1,  29,   1,     2.136,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35898,'1 ',1,  29,   1,    16.996,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35899,'1 ',1,  29,   1,    15.654,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35901,'1 ',1,  29,   1,    12.064,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35902,'1 ',1,  29,   1,     4.537,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35903,'1 ',1,  29,   1,    30.025,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35905,'1 ',1,  29,   1,    30.025,     7.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35908,'1 ',1,  29,   1,    31.579,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35909,'1 ',1,  29,   1,    32.926,    10.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35910,'1 ',1,  29,   1,    31.536,     2.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35911,'1 ',1,  29,   1,     7.411,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35912,'1 ',1,  29,   1,    11.831,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35913,'1 ',1,  29,   1,     7.797,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35914,'1 ',1,  29,   1,     9.511,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35918,'1 ',1,  29,   1,    30.775,     6.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35919,'1 ',1,  29,   1,     4.900,     0.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35919,'2 ',1,  29,   1,     1.228,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35921,'1 ',1,  29,   1,    13.646,     4.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35923,'1 ',1,  29,   1,     9.013,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35924,'1 ',1,  29,   1,    15.707,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35924,'2 ',1,  29,   1,     2.094,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35925,'1 ',1,  29,   1,    15.707,     5.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35925,'2 ',1,  29,   1,    15.707,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35927,'1 ',1,  29,   1,    19.768,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35929,'1 ',1,  29,   1,     3.949,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35930,'1 ',1,  29,   1,     7.351,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35931,'1 ',1,  29,   1,     8.683,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35932,'1 ',1,  29,   1,     8.352,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35933,'1 ',1,  29,   1,     3.161,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35934,'1 ',1,  29,   1,    12.679,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35936,'1 ',1,  29,   1,     9.714,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35938,'1 ',1,  29,   1,     5.002,     2.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35939,'1 ',1,  29,   1,     6.580,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35940,'1 ',1,  29,   1,     6.842,     2.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35941,'1 ',1,  29,   1,     9.036,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35942,'1 ',1,  29,   1,     6.842,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35944,'1 ',1,  29,   1,    26.363,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35945,'1 ',1,  29,   1,    30.105,     9.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35946,'1 ',1,  29,   1,    26.363,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35948,'1 ',1,  29,   1,    26.363,     6.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35948,'2 ',1,  29,   1,     1.007,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35949,'1 ',1,  29,   1,    26.363,    11.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35950,'1 ',1,  29,   1,    25.774,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35951,'1 ',1,  29,   1,    25.774,    11.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35954,'1 ',1,  29,   1,    25.774,    14.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35955,'1 ',1,  29,   1,    21.445,     6.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35955,'2 ',1,  29,   1,    21.417,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35956,'1 ',1,  29,   1,    21.445,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35958,'1 ',1,  29,   1,    21.445,     2.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35959,'1 ',1,  29,   1,     9.408,     2.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35960,'1 ',1,  29,   1,     9.408,     3.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35961,'1 ',1,  29,   1,    11.250,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35963,'1 ',1,  29,   1,    11.250,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35963,'2 ',1,  29,   1,     2.192,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35967,'1 ',1,  29,   1,     1.097,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35968,'1 ',1,  29,   1,    11.250,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35970,'1 ',1,  29,   1,    16.934,     9.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35970,'2 ',1,  29,   1,     0.070,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35971,'1 ',1,  29,   1,    16.934,     5.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35972,'1 ',1,  29,   1,    16.934,     4.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35973,'1 ',1,  29,   1,     6.075,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35973,'2 ',1,  29,   1,     6.075,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35974,'1 ',1,  29,   1,     6.075,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35975,'1 ',1,  29,   1,    22.618,    18.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35976,'1 ',1,  29,   1,    25.049,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35977,'1 ',1,  29,   1,    21.776,     8.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35977,'2 ',1,  29,   1,     0.236,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35979,'1 ',1,  29,   1,    21.776,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35980,'1 ',1,  29,   1,     7.718,     2.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35982,'1 ',1,  29,   1,    26.592,     7.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35983,'1 ',1,  29,   1,    26.592,     7.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35984,'1 ',1,  29,   1,    26.592,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35986,'1 ',1,  29,   1,    26.592,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35988,'1 ',1,  29,   1,     5.185,     0.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35988,'2 ',1,  29,   1,     1.453,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35989,'1 ',1,  29,   1,    10.559,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35991,'1 ',1,  29,   1,    12.146,     6.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35992,'1 ',1,  29,   1,     0.070,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35993,'1 ',1,  29,   1,    10.645,     3.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35995,'1 ',1,  29,   1,    10.645,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35996,'1 ',1,  29,   1,    20.513,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35996,'2 ',1,  29,   1,    16.934,     3.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35997,'1 ',1,  29,   1,    20.513,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35997,'2 ',1,  29,   1,    10.645,     3.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35998,'1 ',1,  29,   1,    44.009,     9.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36000,'1 ',1,  29,   1,    20.513,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36001,'1 ',1,  29,   1,     4.563,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36003,'1 ',1,  29,   1,     4.121,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36003,'2 ',1,  29,   1,     2.877,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36004,'1 ',1,  29,   1,    15.229,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36005,'1 ',1,  29,   1,    11.657,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36006,'1 ',1,  29,   1,    23.185,     3.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36006,'2 ',1,  29,   1,    11.107,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36008,'1 ',1,  29,   1,    23.185,     6.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36009,'1 ',1,  29,   1,    34.712,    12.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36010,'1 ',1,  29,   1,     4.217,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36010,'2 ',1,  29,   1,     4.121,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36011,'1 ',1,  29,   1,    16.246,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36012,'1 ',1,  29,   1,    16.246,     3.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36012,'2 ',1,  29,   1,     2.012,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36013,'1 ',1,  29,   1,    16.246,     6.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36013,'2 ',1,  29,   1,     2.877,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36014,'1 ',1,  29,   1,    16.246,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36014,'2 ',1,  29,   1,     2.877,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36015,'1 ',1,  29,   1,    42.993,    16.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36020,'1 ',1,  29,   1,    32.644,     7.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36022,'1 ',1,  29,   1,    32.644,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36022,'2 ',1,  29,   1,     2.028,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36023,'1 ',1,  29,   1,    32.644,    12.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36023,'2 ',1,  29,   1,     2.331,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36024,'1 ',1,  29,   1,    32.644,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36026,'1 ',1,  29,   1,    10.816,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36028,'1 ',1,  29,   1,    18.936,     5.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36029,'1 ',1,  29,   1,    18.936,     4.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36030,'1 ',1,  29,   1,    18.936,     5.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36032,'1 ',1,  29,   1,    18.936,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36034,'1 ',1,  29,   1,    34.765,     7.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36035,'1 ',1,  29,   1,    26.331,     5.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36037,'1 ',1,  29,   1,    26.331,     3.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36037,'2 ',1,  29,   1,    23.185,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36039,'1 ',1,  29,   1,    26.331,     6.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36039,'2 ',1,  29,   1,     0.108,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36041,'1 ',1,  29,   1,    28.406,     4.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36043,'1 ',1,  29,   1,    28.406,     5.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36043,'2 ',1,  29,   1,     0.420,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36044,'1 ',1,  29,   1,    43.132,    15.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36046,'1 ',1,  29,   1,    14.618,     1.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36047,'1 ',1,  29,   1,    28.406,     7.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36048,'1 ',1,  29,   1,    28.406,    10.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36049,'1 ',1,  29,   1,     6.976,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36050,'1 ',1,  29,   1,    14.830,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36051,'1 ',1,  29,   1,     8.267,     2.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36051,'2 ',1,  29,   1,     2.267,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36053,'1 ',1,  29,   1,    17.382,     6.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36054,'1 ',1,  29,   1,     7.920,     1.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36055,'1 ',1,  29,   1,     6.621,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36056,'1 ',1,  29,   1,    11.940,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36057,'1 ',1,  29,   1,     5.201,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36058,'1 ',1,  29,   1,    15.279,     7.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36058,'2 ',1,  29,   1,     0.239,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36060,'1 ',1,  29,   1,    15.279,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36060,'2 ',1,  29,   1,     1.539,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36061,'1 ',1,  29,   1,    15.279,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36063,'1 ',1,  29,   1,    15.279,     9.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36064,'1 ',1,  29,   1,     1.539,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36067,'1 ',1,  29,   1,    15.568,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36068,'1 ',1,  29,   1,    15.568,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36068,'2 ',1,  29,   1,     0.347,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36070,'1 ',1,  29,   1,    15.568,     3.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36071,'1 ',1,  29,   1,    15.568,     4.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36072,'1 ',1,  29,   1,    26.368,     0.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36072,'2 ',1,  29,   1,     3.168,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36074,'1 ',1,  29,   1,    17.117,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36075,'1 ',1,  29,   1,    26.368,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36076,'1 ',1,  29,   1,    53.981,     5.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36077,'1 ',1,  29,   1,    26.368,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36077,'2 ',1,  29,   1,    20.854,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36078,'1 ',1,  29,   1,    15.932,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36078,'2 ',1,  29,   1,     8.615,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36080,'1 ',1,  29,   1,    15.932,     2.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36081,'1 ',1,  29,   1,    15.932,     3.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36081,'2 ',1,  29,   1,     3.168,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36083,'1 ',1,  29,   1,    25.398,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36084,'1 ',1,  29,   1,    25.398,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36085,'1 ',1,  29,   1,    25.398,    11.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36085,'2 ',1,  29,   1,     7.405,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36091,'1 ',1,  29,   1,    25.398,    10.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36092,'1 ',1,  29,   1,    11.208,     2.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36093,'1 ',1,  29,   1,    25.398,     5.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36093,'2 ',1,  29,   1,    18.579,     3.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36095,'1 ',1,  29,   1,    16.885,     5.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36097,'1 ',1,  29,   1,    16.885,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36098,'1 ',1,  29,   1,    16.885,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36099,'1 ',1,  29,   1,    16.885,     1.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36100,'1 ',1,  29,   1,    17.117,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36100,'2 ',1,  29,   1,     3.168,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36103,'1 ',1,  29,   1,    26.509,     9.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36104,'1 ',1,  29,   1,    26.509,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36105,'1 ',1,  29,   1,    26.509,     7.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36106,'1 ',1,  29,   1,    26.509,     5.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36108,'1 ',1,  29,   1,    28.036,     6.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36109,'1 ',1,  29,   1,    28.036,    18.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36114,'1 ',1,  29,   1,    28.036,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36116,'1 ',1,  29,   1,    28.036,    15.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36118,'1 ',1,  29,   1,    28.036,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36118,'2 ',1,  29,   1,    13.484,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36120,'1 ',1,  29,   1,    21.417,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36121,'1 ',1,  29,   1,    21.417,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36121,'2 ',1,  29,   1,    13.872,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36122,'1 ',1,  29,   1,    21.417,     6.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36123,'1 ',1,  29,   1,    13.872,     7.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36125,'1 ',1,  29,   1,    14.796,     8.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36126,'1 ',1,  29,   1,    54.162,    15.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36127,'1 ',1,  29,   1,    14.796,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36127,'2 ',1,  29,   1,     8.615,     1.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36128,'1 ',1,  29,   1,    18.579,     8.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36129,'1 ',1,  29,   1,    18.579,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36130,'1 ',1,  29,   1,    18.579,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36131,'1 ',1,  29,   1,    54.087,    15.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36132,'1 ',1,  29,   1,    24.314,     9.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36134,'1 ',1,  29,   1,    78.887,    10.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36135,'1 ',1,  29,   1,    42.015,    17.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36136,'1 ',1,  29,   1,    12.707,     6.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36139,'1 ',1,  29,   1,    20.854,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36140,'1 ',1,  29,   1,    20.854,     8.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36141,'1 ',1,  29,   1,    20.854,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36141,'2 ',1,  29,   1,     0.108,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36142,'1 ',1,  29,   1,    27.804,     9.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36143,'1 ',1,  29,   1,    27.804,    10.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36143,'2 ',1,  29,   1,     4.217,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36144,'1 ',1,  29,   1,    27.804,     9.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36145,'1 ',1,  29,   1,    27.804,     3.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36145,'2 ',1,  29,   1,    11.682,     3.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36146,'1 ',1,  29,   1,    28.841,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36147,'1 ',1,  29,   1,    28.841,    18.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36147,'2 ',1,  29,   1,    28.841,     4.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36148,'1 ',1,  29,   1,    36.703,     9.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36150,'1 ',1,  29,   1,    31.321,    12.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36151,'1 ',1,  29,   1,    18.651,     3.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36152,'1 ',1,  29,   1,    14.618,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36154,'1 ',1,  29,   1,    14.977,     2.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36155,'1 ',1,  29,   1,    14.977,     3.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36156,'1 ',1,  29,   1,    18.746,     6.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36157,'1 ',1,  29,   1,    18.746,     8.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36158,'1 ',1,  29,   1,    28.908,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36160,'1 ',1,  29,   1,    66.210,    11.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36161,'1 ',1,  29,   1,    28.908,     1.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36162,'1 ',1,  29,   1,    28.908,    14.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36162,'2 ',1,  29,   1,    14.618,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36163,'1 ',1,  29,   1,    24.739,     3.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36163,'2 ',1,  29,   1,    18.651,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36164,'1 ',1,  29,   1,    24.739,     8.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36164,'2 ',1,  29,   1,     0.298,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36165,'1 ',1,  29,   1,    24.739,     8.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36165,'2 ',1,  29,   1,     2.181,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36167,'1 ',1,  29,   1,    24.739,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36167,'2 ',1,  29,   1,    12.707,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36168,'1 ',1,  29,   1,    24.739,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36169,'1 ',1,  29,   1,    18.973,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36170,'1 ',1,  29,   1,    18.973,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36170,'2 ',1,  29,   1,     0.067,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36171,'1 ',1,  29,   1,    18.973,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36172,'1 ',1,  29,   1,    18.973,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36173,'1 ',1,  29,   1,    52.085,     4.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36175,'1 ',1,  29,   1,    32.016,     7.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36175,'2 ',1,  29,   1,     1.323,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36177,'1 ',1,  29,   1,    32.016,     9.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36177,'2 ',1,  29,   1,     1.323,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36178,'1 ',1,  29,   1,    32.016,     6.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36179,'1 ',1,  29,   1,    32.016,    21.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36180,'1 ',1,  29,   1,    11.107,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36180,'2 ',1,  29,   1,     2.376,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36182,'1 ',1,  29,   1,    29.601,     8.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36182,'2 ',1,  29,   1,    25.774,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36184,'1 ',1,  29,   1,    29.601,    15.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36184,'2 ',1,  29,   1,    18.746,     3.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36186,'1 ',1,  29,   1,    29.601,     3.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36186,'2 ',1,  29,   1,     2.066,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36187,'1 ',1,  29,   1,    29.601,    10.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36187,'2 ',1,  29,   1,    21.445,     4.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36193,'1 ',1,  29,   1,    75.409,    23.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36195,'1 ',1,  29,   1,     9.115,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36196,'1 ',1,  29,   1,    14.088,     7.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36197,'1 ',1,  29,   1,    14.088,     5.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36198,'1 ',1,  29,   1,    11.297,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36199,'1 ',1,  29,   1,    11.959,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36201,'1 ',1,  29,   1,    11.297,     5.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36202,'1 ',1,  29,   1,    11.490,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36203,'1 ',1,  29,   1,    11.490,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36203,'2 ',1,  29,   1,     3.623,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36205,'1 ',1,  29,   1,    11.490,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36206,'1 ',1,  29,   1,    30.683,    10.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36215,'1 ',1,  29,   1,    88.938,    12.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36217,'1 ',1,  29,   1,    30.683,     8.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36217,'2 ',1,  29,   1,    17.117,     2.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36218,'1 ',1,  29,   1,    30.683,     9.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36218,'2 ',1,  29,   1,    13.484,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36219,'1 ',1,  29,   1,     6.316,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36220,'1 ',1,  29,   1,     6.316,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36221,'1 ',1,  29,   1,     3.191,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36223,'1 ',1,  29,   1,    16.690,     8.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36224,'1 ',1,  29,   1,    10.308,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36225,'1 ',1,  29,   1,    10.308,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36227,'1 ',1,  29,   1,    15.481,     5.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36228,'1 ',1,  29,   1,    20.835,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36229,'1 ',1,  29,   1,     4.221,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36230,'1 ',1,  29,   1,     9.157,     4.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36231,'1 ',1,  29,   1,     7.348,     3.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36232,'1 ',1,  29,   1,    39.896,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36234,'1 ',1,  29,   1,     9.784,     4.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36234,'2 ',1,  29,   1,     2.239,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36235,'1 ',1,  29,   1,    27.362,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36235,'2 ',1,  29,   1,     9.894,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36236,'1 ',1,  29,   1,    27.362,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36237,'1 ',1,  29,   1,    27.362,     5.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36239,'1 ',1,  29,   1,    39.477,    10.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36240,'1 ',1,  29,   1,    27.362,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36242,'1 ',1,  29,   1,    40.058,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36243,'1 ',1,  29,   1,    18.026,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36245,'1 ',1,  29,   1,    43.050,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36246,'1 ',1,  29,   1,    10.472,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36246,'2 ',1,  29,   1,    10.384,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36248,'1 ',1,  29,   1,    11.109,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36248,'2 ',1,  29,   1,     0.119,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36249,'1 ',1,  29,   1,    11.109,     2.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36251,'1 ',1,  29,   1,    11.109,     5.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36251,'2 ',1,  29,   1,     6.760,     3.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36253,'1 ',1,  29,   1,    14.203,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36254,'1 ',1,  29,   1,    35.059,    15.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36256,'1 ',1,  29,   1,    26.226,     7.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36257,'1 ',1,  29,   1,    19.008,    11.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36258,'1 ',1,  29,   1,    19.008,     8.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36259,'1 ',1,  29,   1,    19.008,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36262,'1 ',1,  29,   1,    20.468,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36262,'2 ',1,  29,   1,     2.257,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36264,'1 ',1,  29,   1,    20.468,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36265,'1 ',1,  29,   1,    20.468,     8.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36265,'2 ',1,  29,   1,     2.239,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36266,'1 ',1,  29,   1,    20.468,     8.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36267,'1 ',1,  29,   1,    25.514,    11.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36269,'1 ',1,  29,   1,    25.514,     5.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36269,'2 ',1,  29,   1,     1.828,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36270,'1 ',1,  29,   1,    25.514,    12.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36270,'2 ',1,  29,   1,     0.248,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36272,'1 ',1,  29,   1,    25.514,    16.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36272,'2 ',1,  29,   1,     1.828,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36273,'1 ',1,  29,   1,    11.801,     2.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36274,'1 ',1,  29,   1,    24.436,     4.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36275,'1 ',1,  29,   1,    15.825,     1.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36276,'1 ',1,  29,   1,    16.730,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36277,'1 ',1,  29,   1,    13.945,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36277,'2 ',1,  29,   1,     1.802,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36278,'1 ',1,  29,   1,     4.450,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36280,'1 ',1,  29,   1,     8.225,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36282,'1 ',1,  29,   1,     7.197,     3.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36283,'1 ',1,  29,   1,     1.345,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36284,'1 ',1,  29,   1,     4.944,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36285,'1 ',1,  29,   1,    12.232,     5.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36286,'1 ',1,  29,   1,     8.277,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36288,'1 ',1,  29,   1,     7.381,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36294,'1 ',1,  29,   1,    18.691,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36295,'1 ',1,  29,   1,    18.691,     5.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36295,'2 ',1,  29,   1,     6.368,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36296,'1 ',1,  29,   1,    18.691,     8.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36297,'1 ',1,  29,   1,    18.691,     8.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36298,'1 ',1,  29,   1,    11.784,     3.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36298,'2 ',1,  29,   1,     0.343,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36299,'1 ',1,  29,   1,    15.338,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36299,'2 ',1,  29,   1,     0.628,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36300,'1 ',1,  29,   1,    15.338,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36301,'1 ',1,  29,   1,    15.338,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36301,'2 ',1,  29,   1,    13.588,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36303,'1 ',1,  29,   1,    15.338,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36305,'1 ',1,  29,   1,    62.582,     5.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36307,'1 ',1,  29,   1,    28.012,    12.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36308,'1 ',1,  29,   1,    28.012,     5.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36308,'2 ',1,  29,   1,     4.201,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36309,'1 ',1,  29,   1,    28.012,     8.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36310,'1 ',1,  29,   1,    15.108,     5.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36312,'1 ',1,  29,   1,    47.281,    10.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36313,'1 ',1,  29,   1,    15.108,    15.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36315,'1 ',1,  29,   1,    20.292,     7.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36317,'1 ',1,  29,   1,    65.270,    46.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36319,'1 ',1,  29,   1,    31.785,     5.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36320,'1 ',1,  29,   1,    27.956,     8.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36321,'1 ',1,  29,   1,    15.126,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36321,'2 ',1,  29,   1,     6.368,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36323,'1 ',1,  29,   1,    16.818,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36323,'2 ',1,  29,   1,    15.108,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36329,'1 ',1,  29,   1,    72.923,    29.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36331,'1 ',1,  29,   1,    30.439,     7.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36332,'1 ',1,  29,   1,    19.396,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36334,'1 ',1,  29,   1,    19.396,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36334,'2 ',1,  29,   1,    11.320,     4.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36335,'1 ',1,  29,   1,    19.396,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36335,'2 ',1,  29,   1,    11.289,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36338,'1 ',1,  29,   1,    34.153,     8.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36339,'1 ',1,  29,   1,    13.600,     3.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36340,'1 ',1,  29,   1,     2.062,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36341,'1 ',1,  29,   1,    13.600,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36343,'1 ',1,  29,   1,    13.600,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36343,'2 ',1,  29,   1,     2.062,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36344,'1 ',1,  29,   1,    23.093,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36346,'1 ',1,  29,   1,    11.289,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36346,'2 ',1,  29,   1,     8.257,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36347,'1 ',1,  29,   1,    25.505,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36348,'1 ',1,  29,   1,    23.988,     2.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36349,'1 ',1,  29,   1,    17.067,     3.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36350,'1 ',1,  29,   1,    17.067,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36350,'2 ',1,  29,   1,    10.828,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36351,'1 ',1,  29,   1,    56.547,    28.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36353,'1 ',1,  29,   1,    26.058,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36355,'1 ',1,  29,   1,    15.243,    10.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36355,'2 ',1,  29,   1,    11.320,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36356,'1 ',1,  29,   1,    24.736,    11.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36357,'1 ',1,  29,   1,    65.194,     8.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36361,'1 ',1,  29,   1,    57.012,    10.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36366,'1 ',1,  29,   1,    24.736,     3.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36367,'1 ',1,  29,   1,    52.688,    21.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36368,'1 ',1,  29,   1,     8.773,     3.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36368,'2 ',1,  29,   1,     5.001,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36370,'1 ',1,  29,   1,    11.892,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36372,'1 ',1,  29,   1,    11.892,     2.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36373,'1 ',1,  29,   1,    23.137,     7.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36374,'1 ',1,  29,   1,     8.257,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36374,'2 ',1,  29,   1,     4.201,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36375,'1 ',1,  29,   1,    12.066,     2.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36376,'1 ',1,  29,   1,     0.162,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36377,'1 ',1,  29,   1,    10.828,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36378,'1 ',1,  29,   1,    10.828,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36378,'2 ',1,  29,   1,     0.182,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36379,'1 ',1,  29,   1,    29.294,     4.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36380,'1 ',1,  29,   1,    13.281,     4.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36382,'1 ',1,  29,   1,    21.424,     4.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36383,'1 ',1,  29,   1,    25.076,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36383,'2 ',1,  29,   1,    20.292,     5.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36384,'1 ',1,  29,   1,    25.076,     6.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36388,'1 ',1,  29,   1,    36.067,     7.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36390,'1 ',1,  29,   1,    15.126,     3.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36391,'1 ',1,  29,   1,    25.076,    12.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36392,'1 ',1,  29,   1,    25.076,     5.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36392,'2 ',1,  29,   1,     7.981,     2.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36394,'1 ',1,  29,   1,    18.862,     2.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36396,'1 ',1,  29,   1,    18.862,     5.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36397,'1 ',1,  29,   1,    18.862,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36398,'1 ',1,  29,   1,    18.862,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36399,'1 ',1,  29,   1,     0.252,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36400,'1 ',1,  29,   1,    12.228,     6.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36401,'1 ',1,  29,   1,    12.228,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36402,'1 ',1,  29,   1,    12.276,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36407,'1 ',1,  29,   1,    28.413,    12.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36409,'1 ',1,  29,   1,     7.566,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36410,'1 ',1,  29,   1,    11.583,     7.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36411,'1 ',1,  29,   1,     7.193,     5.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36413,'1 ',1,  29,   1,     6.113,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36414,'1 ',1,  29,   1,    11.060,     5.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36415,'1 ',1,  29,   1,     5.487,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36415,'2 ',1,  29,   1,     2.027,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36416,'1 ',1,  29,   1,    13.956,     3.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36417,'1 ',1,  29,   1,    16.552,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36418,'1 ',1,  29,   1,     4.223,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36419,'1 ',1,  29,   1,     7.809,     3.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36420,'1 ',1,  29,   1,     9.835,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36421,'1 ',1,  29,   1,     6.508,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36424,'1 ',1,  29,   1,    11.183,     1.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36425,'1 ',1,  29,   1,     9.161,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36428,'1 ',1,  29,   1,    25.810,     5.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36429,'1 ',1,  29,   1,    13.119,     4.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36430,'1 ',1,  29,   1,    14.896,     2.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36432,'1 ',1,  29,   1,    14.714,     6.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36434,'1 ',1,  29,   1,    11.108,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36435,'1 ',1,  29,   1,    31.697,    10.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36435,'2 ',1,  29,   1,     0.065,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36437,'1 ',1,  29,   1,    31.697,     7.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36440,'1 ',1,  29,   1,    31.697,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36441,'1 ',1,  29,   1,    31.697,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36442,'1 ',1,  29,   1,    31.697,     7.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36443,'1 ',1,  29,   1,    10.933,     5.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36445,'1 ',1,  29,   1,    10.933,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36445,'2 ',1,  29,   1,     3.817,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36446,'1 ',1,  29,   1,    10.933,     3.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36448,'1 ',1,  29,   1,    10.933,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36449,'1 ',1,  29,   1,    11.539,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36451,'1 ',1,  29,   1,    10.468,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36453,'1 ',1,  29,   1,    10.557,     6.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36454,'1 ',1,  29,   1,     8.847,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36455,'1 ',1,  29,   1,    13.049,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36456,'1 ',1,  29,   1,    13.049,     5.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36456,'2 ',1,  29,   1,     0.260,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36458,'1 ',1,  29,   1,    13.049,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36463,'1 ',1,  29,   1,    20.113,     5.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36465,'1 ',1,  29,   1,    31.443,     4.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36467,'1 ',1,  29,   1,    22.464,     8.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36468,'1 ',1,  29,   1,    11.324,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36469,'1 ',1,  29,   1,    18.548,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36470,'1 ',1,  29,   1,     7.353,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36471,'1 ',1,  29,   1,     7.660,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36472,'1 ',1,  29,   1,     8.878,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36474,'1 ',1,  29,   1,    10.777,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36475,'1 ',1,  29,   1,     7.946,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36475,'2 ',1,  29,   1,     7.353,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36476,'1 ',1,  29,   1,     7.946,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36476,'2 ',1,  29,   1,     7.946,     3.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36477,'1 ',1,  29,   1,    12.537,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36478,'1 ',1,  29,   1,    19.136,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36480,'1 ',1,  29,   1,     6.884,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36481,'1 ',1,  29,   1,    19.899,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36482,'1 ',1,  29,   1,    19.899,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36483,'1 ',1,  29,   1,    19.899,     4.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36483,'2 ',1,  29,   1,     5.022,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36485,'1 ',1,  29,   1,    19.899,     4.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36486,'1 ',1,  29,   1,     7.489,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36486,'2 ',1,  29,   1,     1.006,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36488,'1 ',1,  29,   1,     7.489,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36488,'2 ',1,  29,   1,     2.773,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36489,'1 ',1,  29,   1,    11.576,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36490,'1 ',1,  29,   1,    14.820,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36491,'1 ',1,  29,   1,     2.715,     1.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36492,'1 ',1,  29,   1,    14.820,     4.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36493,'1 ',1,  29,   1,    14.820,     4.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36493,'2 ',1,  29,   1,     0.135,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36497,'1 ',1,  29,   1,    14.820,     3.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36499,'1 ',1,  29,   1,     9.498,     7.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36505,'1 ',1,  29,   1,    20.001,     4.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36507,'1 ',1,  29,   1,    11.941,     3.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36508,'1 ',1,  29,   1,     2.773,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36509,'1 ',1,  29,   1,    11.941,     3.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36510,'1 ',1,  29,   1,    11.941,     2.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36511,'1 ',1,  29,   1,     4.602,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36513,'1 ',1,  29,   1,    16.540,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36514,'1 ',1,  29,   1,    12.084,     4.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36515,'1 ',1,  29,   1,    12.316,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36516,'1 ',1,  29,   1,    11.946,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36516,'2 ',1,  29,   1,     0.104,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36517,'1 ',1,  29,   1,    20.173,     4.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36518,'1 ',1,  29,   1,    11.946,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36518,'2 ',1,  29,   1,     8.267,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36520,'1 ',1,  29,   1,    12.304,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36521,'1 ',1,  29,   1,     9.511,     4.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36522,'1 ',1,  29,   1,     7.250,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36523,'1 ',1,  29,   1,     5.624,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36524,'1 ',1,  29,   1,    32.664,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36524,'2 ',1,  29,   1,    12.084,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36530,'1 ',1,  29,   1,    42.468,     9.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36534,'1 ',1,  29,   1,    32.664,     9.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36539,'1 ',1,  29,   1,    39.832,    19.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36541,'1 ',1,  29,   1,    32.664,     6.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36544,'1 ',1,  29,   1,    13.179,     2.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36544,'2 ',1,  29,   1,     4.350,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36545,'1 ',1,  29,   1,    13.179,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36546,'1 ',1,  29,   1,    13.179,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36546,'2 ',1,  29,   1,     4.096,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36548,'1 ',1,  29,   1,    18.974,     7.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36549,'1 ',1,  29,   1,    11.164,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36550,'1 ',1,  29,   1,    12.089,     5.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36551,'1 ',1,  29,   1,     8.345,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36552,'1 ',1,  29,   1,     6.326,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36552,'2 ',1,  29,   1,     6.326,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36553,'1 ',1,  29,   1,     8.130,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36554,'1 ',1,  29,   1,     6.435,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36554,'2 ',1,  29,   1,     0.244,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36556,'1 ',1,  29,   1,     6.435,     4.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36557,'1 ',1,  29,   1,     5.230,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36558,'1 ',1,  29,   1,     7.807,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36559,'1 ',1,  29,   1,     9.205,     2.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36561,'1 ',1,  29,   1,    13.158,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36563,'1 ',1,  29,   1,    10.311,     4.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36564,'1 ',1,  29,   1,     4.267,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36565,'1 ',1,  29,   1,     7.648,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36567,'1 ',1,  29,   1,     9.101,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36568,'1 ',1,  29,   1,    12.976,     4.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36568,'2 ',1,  29,   1,     3.546,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36570,'1 ',1,  29,   1,    12.976,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36570,'2 ',1,  29,   1,     0.170,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36571,'1 ',1,  29,   1,    12.976,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36571,'2 ',1,  29,   1,     0.279,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36572,'1 ',1,  29,   1,    12.976,     5.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36573,'1 ',1,  29,   1,     7.768,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36574,'1 ',1,  29,   1,     5.594,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36574,'2 ',1,  29,   1,     4.052,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36580,'1 ',1,  29,   1,     5.594,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36582,'1 ',1,  29,   1,     5.515,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36583,'1 ',1,  29,   1,    11.640,     1.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36585,'1 ',1,  29,   1,    14.691,     4.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36586,'1 ',1,  29,   1,    14.691,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36586,'2 ',1,  29,   1,     0.586,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36588,'1 ',1,  29,   1,    21.345,    16.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36590,'1 ',1,  29,   1,    14.691,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36590,'2 ',1,  29,   1,     0.586,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36591,'1 ',1,  29,   1,    17.243,     6.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36591,'2 ',1,  29,   1,     1.799,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36592,'1 ',1,  29,   1,    17.243,     1.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36592,'2 ',1,  29,   1,     4.900,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36593,'1 ',1,  29,   1,    19.872,     5.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36594,'1 ',1,  29,   1,    17.243,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36596,'1 ',1,  29,   1,    12.558,     3.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36596,'2 ',1,  29,   1,    12.558,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36598,'1 ',1,  29,   1,    26.903,     4.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36599,'1 ',1,  29,   1,    24.065,    12.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36599,'2 ',1,  29,   1,     1.127,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36600,'1 ',1,  29,   1,    24.065,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36601,'1 ',1,  29,   1,    24.065,     5.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36602,'1 ',1,  29,   1,    24.065,    12.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36604,'1 ',1,  29,   1,    16.197,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36606,'1 ',1,  29,   1,     3.661,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36611,'1 ',1,  29,   1,     9.788,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36613,'1 ',1,  29,   1,     6.623,     2.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36614,'1 ',1,  29,   1,    12.362,     3.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36619,'1 ',1,  29,   1,     9.686,     2.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36625,'1 ',1,  29,   1,    35.352,    17.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36626,'1 ',1,  29,   1,    36.381,    10.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36627,'1 ',1,  29,   1,    14.423,     4.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36627,'2 ',1,  29,   1,     1.234,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36628,'1 ',1,  29,   1,     1.127,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36629,'1 ',1,  29,   1,    11.536,     3.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36630,'1 ',1,  29,   1,    23.206,     3.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36631,'1 ',1,  29,   1,    22.111,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36632,'1 ',1,  29,   1,    10.439,     6.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36633,'1 ',1,  29,   1,    12.979,     2.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36635,'1 ',1,  29,   1,    48.184,    12.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36636,'1 ',1,  29,   1,     9.894,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36638,'1 ',1,  29,   1,    33.233,     4.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36639,'1 ',1,  29,   1,    15.011,     7.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36639,'2 ',1,  29,   1,    12.450,     2.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36640,'1 ',1,  29,   1,    26.234,     6.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36641,'1 ',1,  29,   1,    15.892,     1.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36643,'1 ',1,  29,   1,    56.251,     7.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36644,'1 ',1,  29,   1,    21.427,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36644,'2 ',1,  29,   1,    12.450,     1.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36645,'1 ',1,  29,   1,    21.427,     6.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36645,'2 ',1,  29,   1,     1.234,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36648,'1 ',1,  29,   1,    42.939,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36650,'1 ',1,  29,   1,    41.210,    10.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36651,'1 ',1,  29,   1,    17.425,     3.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36651,'2 ',1,  29,   1,    15.011,     9.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36652,'1 ',1,  29,   1,    49.053,    27.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36657,'1 ',1,  29,   1,    34.465,    12.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36659,'1 ',1,  29,   1,    17.731,    12.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36660,'1 ',1,  29,   1,    17.731,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36661,'1 ',1,  29,   1,    17.731,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36661,'2 ',1,  29,   1,    10.384,     3.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36662,'1 ',1,  29,   1,    29.703,     3.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36664,'1 ',1,  29,   1,    12.450,     3.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36666,'1 ',1,  29,   1,    60.765,    24.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36667,'1 ',1,  29,   1,    20.525,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36668,'1 ',1,  29,   1,    20.525,     5.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36669,'1 ',1,  29,   1,    20.525,     9.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36669,'2 ',1,  29,   1,     1.081,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36670,'1 ',1,  29,   1,    25.197,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36671,'1 ',1,  29,   1,    25.197,     4.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36672,'1 ',1,  29,   1,    25.197,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36673,'1 ',1,  29,   1,    25.197,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36674,'1 ',1,  29,   1,     5.612,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36674,'2 ',1,  29,   1,     2.418,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36675,'1 ',1,  29,   1,    16.330,     2.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36675,'2 ',1,  29,   1,    16.330,     8.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36676,'1 ',1,  29,   1,    16.330,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36677,'1 ',1,  29,   1,    16.330,     3.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36678,'1 ',1,  29,   1,    10.422,     3.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36678,'2 ',1,  29,   1,     1.311,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36680,'1 ',1,  29,   1,    10.422,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36680,'2 ',1,  29,   1,     3.546,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36681,'1 ',1,  29,   1,    16.254,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36682,'1 ',1,  29,   1,     7.233,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36683,'1 ',1,  29,   1,    12.063,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36685,'1 ',1,  29,   1,     9.817,     7.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36687,'1 ',1,  29,   1,    14.178,     2.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36689,'1 ',1,  29,   1,    10.301,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36690,'1 ',1,  29,   1,     4.988,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36690,'2 ',1,  29,   1,     4.988,     3.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36691,'1 ',1,  29,   1,     7.760,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36693,'1 ',1,  29,   1,    13.933,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36694,'1 ',1,  29,   1,    12.381,     2.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36695,'1 ',1,  29,   1,     7.225,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36697,'1 ',1,  29,   1,     4.175,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36698,'1 ',1,  29,   1,     9.580,     1.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36699,'1 ',1,  29,   1,     0.153,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36700,'1 ',1,  29,   1,     9.580,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36701,'1 ',1,  29,   1,     9.580,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36703,'1 ',1,  29,   1,     8.762,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36704,'1 ',1,  29,   1,     6.434,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36705,'1 ',1,  29,   1,    12.266,     4.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36706,'1 ',1,  29,   1,    30.492,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36706,'2 ',1,  29,   1,     0.982,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36708,'1 ',1,  29,   1,    30.492,    12.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36709,'1 ',1,  29,   1,    30.492,    10.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36709,'2 ',1,  29,   1,     1.833,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36710,'1 ',1,  29,   1,    32.757,    14.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36711,'1 ',1,  29,   1,    30.492,     8.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36713,'1 ',1,  29,   1,     3.893,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36714,'1 ',1,  29,   1,    11.544,     7.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36715,'1 ',1,  29,   1,    22.960,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36716,'1 ',1,  29,   1,     9.692,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36717,'1 ',1,  29,   1,     4.296,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36717,'2 ',1,  29,   1,     1.850,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36718,'1 ',1,  29,   1,     9.770,     2.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36719,'1 ',1,  29,   1,    19.960,     5.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36721,'1 ',1,  29,   1,     3.881,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36721,'2 ',1,  29,   1,     0.221,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36722,'1 ',1,  29,   1,     3.881,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36723,'1 ',1,  29,   1,     3.881,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36724,'1 ',1,  29,   1,    10.553,     4.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36725,'1 ',1,  29,   1,    12.213,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36726,'1 ',1,  29,   1,    12.213,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36729,'1 ',1,  29,   1,    18.641,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36730,'1 ',1,  29,   1,    10.268,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36731,'1 ',1,  29,   1,     6.993,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36731,'2 ',1,  29,   1,     6.993,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36733,'1 ',1,  29,   1,    13.163,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36734,'1 ',1,  29,   1,    13.163,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36734,'2 ',1,  29,   1,     0.030,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36735,'1 ',1,  29,   1,    13.163,     7.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36737,'1 ',1,  29,   1,     7.725,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36739,'1 ',1,  29,   1,    15.352,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36740,'1 ',1,  29,   1,    10.748,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36741,'1 ',1,  29,   1,    10.748,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36741,'2 ',1,  29,   1,     0.762,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36742,'1 ',1,  29,   1,    10.748,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36744,'1 ',1,  29,   1,    10.748,     3.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36746,'1 ',1,  29,   1,     8.007,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36747,'1 ',1,  29,   1,     4.839,     2.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36747,'2 ',1,  29,   1,     2.418,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36748,'1 ',1,  29,   1,     4.759,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36748,'2 ',1,  29,   1,     1.543,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36751,'1 ',1,  29,   1,     6.031,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36752,'1 ',1,  29,   1,     4.759,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36752,'2 ',1,  29,   1,     1.207,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36754,'1 ',1,  29,   1,     5.592,     1.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36755,'1 ',1,  29,   1,    13.673,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36756,'1 ',1,  29,   1,    20.700,     7.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36757,'1 ',1,  29,   1,    20.700,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36759,'1 ',1,  29,   1,    20.700,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36762,'1 ',1,  29,   1,    26.980,     9.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36763,'1 ',1,  29,   1,    18.851,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36765,'1 ',1,  29,   1,    21.379,     3.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36766,'1 ',1,  29,   1,    11.094,     6.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36766,'2 ',1,  29,   1,     3.817,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36768,'1 ',1,  29,   1,    14.505,     5.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36769,'1 ',1,  29,   1,    20.333,     6.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36770,'1 ',1,  29,   1,     6.075,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36772,'1 ',1,  29,   1,    12.733,     7.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36774,'1 ',1,  29,   1,    12.733,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36776,'1 ',1,  29,   1,    12.733,     2.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36776,'2 ',1,  29,   1,     0.139,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36777,'1 ',1,  29,   1,    12.733,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36778,'1 ',1,  29,   1,    17.373,     4.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36779,'1 ',1,  29,   1,    24.546,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36781,'1 ',1,  29,   1,    20.848,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36782,'1 ',1,  29,   1,    20.223,     5.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36783,'1 ',1,  29,   1,    13.230,     3.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36785,'1 ',1,  29,   1,     7.509,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36786,'1 ',1,  29,   1,    25.690,    11.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36786,'2 ',1,  29,   1,    15.628,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36789,'1 ',1,  29,   1,    25.690,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36789,'2 ',1,  29,   1,    20.525,     6.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36791,'1 ',1,  29,   1,    30.829,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36792,'1 ',1,  29,   1,    25.690,     2.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36794,'1 ',1,  29,   1,    35.312,    12.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36795,'1 ',1,  29,   1,    27.744,     8.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36797,'1 ',1,  29,   1,    43.358,    10.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36799,'1 ',1,  29,   1,    27.744,     7.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36800,'1 ',1,  29,   1,    27.744,    11.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36800,'2 ',1,  29,   1,     4.057,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36801,'1 ',1,  29,   1,    16.127,     2.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36803,'1 ',1,  29,   1,    16.171,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36804,'1 ',1,  29,   1,    10.347,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36805,'1 ',1,  29,   1,     9.089,     2.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36810,'1 ',1,  29,   1,    25.540,     8.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36812,'1 ',1,  29,   1,     7.418,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36813,'1 ',1,  29,   1,    19.033,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36814,'1 ',1,  29,   1,    22.144,     6.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36815,'1 ',1,  29,   1,    19.033,     6.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36817,'1 ',1,  29,   1,    23.587,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37156,'1 ',1,  30,   1,    15.413,     3.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37158,'1 ',1,  30,   1,    10.350,     2.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37159,'1 ',1,  30,   1,    13.854,     4.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37160,'1 ',1,  30,   1,     6.152,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37161,'1 ',1,  30,   1,     9.440,     5.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37162,'1 ',1,  30,   1,     7.001,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37163,'1 ',1,  30,   1,     6.462,     4.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37164,'1 ',1,  30,   1,     5.688,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37165,'1 ',1,  30,   1,    14.729,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37167,'1 ',1,  30,   1,    12.821,     4.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37168,'1 ',1,  30,   1,    11.872,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37169,'1 ',1,  30,   1,    11.589,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37170,'1 ',1,  30,   1,     8.879,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37171,'1 ',1,  30,   1,    10.807,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37174,'1 ',1,  30,   1,    21.956,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37178,'1 ',1,  30,   1,    11.162,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37180,'1 ',1,  30,   1,    11.162,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37182,'1 ',1,  30,   1,    17.333,     4.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37183,'1 ',1,  30,   1,    24.156,     3.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37184,'1 ',1,  30,   1,    19.605,    10.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37185,'1 ',1,  30,   1,    17.828,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37186,'1 ',1,  30,   1,    15.565,     4.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37188,'1 ',1,  30,   1,    30.988,    10.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37190,'1 ',1,  30,   1,    15.422,     7.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37191,'1 ',1,  30,   1,    10.794,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37193,'1 ',1,  30,   1,    25.806,     6.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37195,'1 ',1,  30,   1,    10.191,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37196,'1 ',1,  30,   1,    10.818,     2.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37198,'1 ',1,  30,   1,    10.191,     3.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37199,'1 ',1,  30,   1,     5.765,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37200,'1 ',1,  30,   1,     4.556,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37203,'1 ',1,  30,   1,    22.516,     6.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37204,'1 ',1,  30,   1,    34.958,    11.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37205,'1 ',1,  30,   1,    22.876,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37207,'1 ',1,  30,   1,    22.156,     4.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37208,'1 ',1,  30,   1,    15.243,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37209,'1 ',1,  30,   1,    10.071,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37210,'1 ',1,  30,   1,     4.965,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37211,'1 ',1,  30,   1,     9.258,     6.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37212,'1 ',1,  30,   1,    36.235,    22.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37214,'1 ',1,  30,   1,    17.537,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37217,'1 ',1,  30,   1,    30.610,    14.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37218,'1 ',1,  30,   1,    22.499,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37220,'1 ',1,  30,   1,    11.282,     4.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37221,'1 ',1,  30,   1,     8.021,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37222,'1 ',1,  30,   1,     5.749,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37223,'1 ',1,  30,   1,    14.397,     3.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37224,'1 ',1,  30,   1,    17.600,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37225,'1 ',1,  30,   1,    32.293,    11.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37227,'1 ',1,  30,   1,    29.971,     4.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37229,'1 ',1,  30,   1,    36.875,    10.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37231,'1 ',1,  30,   1,    32.293,     3.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37232,'1 ',1,  30,   1,     7.089,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37238,'1 ',1,  30,   1,    11.546,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37240,'1 ',1,  30,   1,    24.416,     9.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37241,'1 ',1,  30,   1,    22.893,     4.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37244,'1 ',1,  30,   1,    27.579,     7.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37245,'1 ',1,  30,   1,    25.236,    12.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37248,'1 ',1,  30,   1,    14.364,     4.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37249,'1 ',1,  30,   1,    11.407,     2.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37250,'1 ',1,  30,   1,    11.407,     4.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37252,'1 ',1,  30,   1,    11.407,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37253,'1 ',1,  30,   1,    13.681,     2.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37254,'1 ',1,  30,   1,    19.972,     3.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37256,'1 ',1,  30,   1,    16.726,     8.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37257,'1 ',1,  30,   1,     8.415,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37258,'1 ',1,  30,   1,     9.837,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37259,'1 ',1,  30,   1,     9.837,     7.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37260,'1 ',1,  30,   1,     7.200,     3.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37261,'1 ',1,  30,   1,     5.971,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37262,'1 ',1,  30,   1,    20.147,     6.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37263,'1 ',1,  30,   1,    27.347,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37264,'1 ',1,  30,   1,    27.236,    19.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37265,'1 ',1,  30,   1,    13.986,     7.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37266,'1 ',1,  30,   1,    19.121,     4.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37267,'1 ',1,  30,   1,    12.557,     9.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37269,'1 ',1,  30,   1,     9.498,     2.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37270,'1 ',1,  30,   1,    12.582,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37272,'1 ',1,  30,   1,    16.793,     5.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37273,'1 ',1,  30,   1,     6.434,     1.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37274,'1 ',1,  30,   1,    12.841,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37275,'1 ',1,  30,   1,    26.025,     9.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37276,'1 ',1,  30,   1,    14.028,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37277,'1 ',1,  30,   1,     8.820,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37279,'1 ',1,  30,   1,    28.628,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37280,'1 ',1,  30,   1,    24.176,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37282,'1 ',1,  30,   1,    24.176,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37283,'1 ',1,  30,   1,    24.314,    11.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37284,'1 ',1,  30,   1,     9.259,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37286,'1 ',1,  30,   1,    13.884,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37289,'1 ',1,  30,   1,    29.960,    17.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37291,'1 ',1,  30,   1,    16.055,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37296,'1 ',1,  30,   1,    22.128,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37297,'1 ',1,  30,   1,    17.516,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37298,'1 ',1,  30,   1,    17.781,     4.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37299,'1 ',1,  30,   1,    13.234,     4.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37300,'1 ',1,  30,   1,     6.632,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37302,'1 ',1,  30,   1,    12.900,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37303,'1 ',1,  30,   1,     8.984,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37304,'1 ',1,  30,   1,    11.764,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37305,'1 ',1,  30,   1,     6.555,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37306,'1 ',1,  30,   1,    25.013,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37307,'1 ',1,  30,   1,    12.506,     2.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37309,'1 ',1,  30,   1,    20.334,     3.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37310,'1 ',1,  30,   1,    27.139,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37312,'1 ',1,  30,   1,    18.311,     4.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37314,'1 ',1,  30,   1,    18.311,     4.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37315,'1 ',1,  30,   1,     6.560,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37316,'1 ',1,  30,   1,    13.119,     2.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37318,'1 ',1,  30,   1,     7.351,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37320,'1 ',1,  30,   1,    26.864,     5.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37321,'1 ',1,  30,   1,    12.517,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37323,'1 ',1,  30,   1,    14.061,     5.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37324,'1 ',1,  30,   1,     5.913,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37326,'1 ',1,  30,   1,     8.462,     3.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37327,'1 ',1,  30,   1,    11.728,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37328,'1 ',1,  30,   1,    11.909,     2.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37329,'1 ',1,  30,   1,    11.728,     3.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37330,'1 ',1,  30,   1,    14.626,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37331,'1 ',1,  30,   1,     5.370,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37332,'1 ',1,  30,   1,     7.263,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37333,'1 ',1,  30,   1,    15.757,     2.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37335,'1 ',1,  30,   1,    25.584,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37336,'1 ',1,  30,   1,    14.905,     4.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37339,'1 ',1,  30,   1,    34.643,     7.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37340,'1 ',1,  30,   1,    33.482,     5.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37342,'1 ',1,  30,   1,    23.329,     5.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37343,'1 ',1,  30,   1,    34.643,     9.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37344,'1 ',1,  30,   1,    20.386,    10.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37345,'1 ',1,  30,   1,    20.386,     7.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37347,'1 ',1,  30,   1,    27.155,    11.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37349,'1 ',1,  30,   1,    18.316,     6.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37350,'1 ',1,  30,   1,    13.344,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37351,'1 ',1,  30,   1,    23.874,    14.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37353,'1 ',1,  30,   1,    13.153,     6.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37354,'1 ',1,  30,   1,    13.153,     6.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37356,'1 ',1,  30,   1,    13.153,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37357,'1 ',1,  30,   1,    25.469,     6.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37358,'1 ',1,  30,   1,    27.586,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37359,'1 ',1,  30,   1,    35.150,    10.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37361,'1 ',1,  30,   1,    19.540,     7.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37363,'1 ',1,  30,   1,    16.782,     3.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37364,'1 ',1,  30,   1,    65.185,    16.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37366,'1 ',1,  30,   1,    61.888,     5.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37372,'1 ',1,  30,   1,    44.474,    25.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37374,'1 ',1,  30,   1,    27.886,     9.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37376,'1 ',1,  30,   1,    22.756,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37377,'1 ',1,  30,   1,    54.674,    17.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37379,'1 ',1,  30,   1,    55.575,    25.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37380,'1 ',1,  30,   1,    55.611,     4.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37381,'1 ',1,  30,   1,    18.424,     6.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37385,'1 ',1,  30,   1,    55.161,    13.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37386,'1 ',1,  30,   1,    53.864,     6.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37388,'1 ',1,  30,   1,    27.700,     9.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37389,'1 ',1,  30,   1,    27.700,     5.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37390,'1 ',1,  30,   1,    26.223,    13.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37391,'1 ',1,  30,   1,    26.223,     8.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37392,'1 ',1,  30,   1,    26.223,    13.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37394,'1 ',1,  30,   1,    57.606,    19.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37396,'1 ',1,  30,   1,    15.508,     4.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37396,'2 ',1,  30,   1,     7.587,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37397,'1 ',1,  30,   1,     5.102,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37398,'1 ',1,  30,   1,    15.508,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37399,'1 ',1,  30,   1,    18.449,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37402,'1 ',1,  30,   1,    41.854,    12.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37403,'1 ',1,  30,   1,    24.668,     3.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37404,'1 ',1,  30,   1,    17.541,     6.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37405,'1 ',1,  30,   1,    24.668,     8.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37406,'1 ',1,  30,   1,    89.359,    69.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37407,'1 ',1,  30,   1,    26.164,    11.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37407,'2 ',1,  30,   1,    15.919,     6.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37408,'1 ',1,  30,   1,    26.164,     4.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37409,'1 ',1,  30,   1,    27.248,     9.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37410,'1 ',1,  30,   1,    27.248,     8.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37411,'1 ',1,  30,   1,    98.267,    62.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37413,'1 ',1,  30,   1,    49.585,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37415,'1 ',1,  30,   1,    27.461,    14.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37416,'1 ',1,  30,   1,    27.843,     9.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37417,'1 ',1,  30,   1,    27.843,     3.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37418,'1 ',1,  30,   1,    60.551,    16.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37419,'1 ',1,  30,   1,    27.843,    17.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37420,'1 ',1,  30,   1,    20.053,     5.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37421,'1 ',1,  30,   1,    47.814,    31.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37422,'1 ',1,  30,   1,    54.281,    14.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37423,'1 ',1,  30,   1,    18.400,     9.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37423,'2 ',1,  30,   1,    13.884,     5.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37424,'1 ',1,  30,   1,    18.400,     5.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37426,'1 ',1,  30,   1,    41.376,    12.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37427,'1 ',1,  30,   1,    19.680,     3.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37427,'2 ',1,  30,   1,    14.021,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37428,'1 ',1,  30,   1,    16.684,     5.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37429,'1 ',1,  30,   1,    19.680,     6.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37433,'1 ',1,  30,   1,    19.680,     8.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37433,'2 ',1,  30,   1,    13.344,     4.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37435,'1 ',1,  30,   1,    19.927,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37435,'2 ',1,  30,   1,     6.983,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37437,'1 ',1,  30,   1,    19.927,     5.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37438,'1 ',1,  30,   1,    19.927,     9.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37438,'2 ',1,  30,   1,    17.541,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37440,'1 ',1,  30,   1,    98.748,    44.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37441,'1 ',1,  30,   1,    26.578,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37441,'2 ',1,  30,   1,    14.021,     7.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37442,'1 ',1,  30,   1,    26.578,     2.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37442,'2 ',1,  30,   1,    24.668,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37443,'1 ',1,  30,   1,    27.750,     4.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37444,'1 ',1,  30,   1,    27.750,     7.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37445,'1 ',1,  30,   1,    27.750,     7.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37446,'1 ',1,  30,   1,    14.446,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37447,'1 ',1,  30,   1,    27.750,    11.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37448,'1 ',1,  30,   1,    27.750,     6.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37448,'2 ',1,  30,   1,    13.125,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37449,'1 ',1,  30,   1,    12.852,     4.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37449,'2 ',1,  30,   1,    11.532,     3.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37451,'1 ',1,  30,   1,    12.852,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37451,'2 ',1,  30,   1,    11.532,     3.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37452,'1 ',1,  30,   1,    23.998,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37454,'1 ',1,  30,   1,    41.628,     4.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37455,'1 ',1,  30,   1,    96.610,    17.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37458,'1 ',1,  30,   1,    67.743,     9.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37459,'1 ',1,  30,   1,    82.615,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37461,'1 ',1,  30,   1,    15.919,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37463,'1 ',1,  30,   1,    15.919,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37464,'1 ',1,  30,   1,    22.538,     5.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37466,'1 ',1,  30,   1,    22.538,     3.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37466,'2 ',1,  30,   1,    11.500,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37467,'1 ',1,  30,   1,    22.538,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37467,'2 ',1,  30,   1,     7.733,     2.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37468,'1 ',1,  30,   1,    22.538,     7.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37469,'1 ',1,  30,   1,    20.820,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37469,'2 ',1,  30,   1,     6.983,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37470,'1 ',1,  30,   1,    20.820,     6.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37471,'1 ',1,  30,   1,    20.820,     4.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37471,'2 ',1,  30,   1,    13.344,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37473,'1 ',1,  30,   1,    13.125,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37474,'1 ',1,  30,   1,    20.820,    10.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37478,'1 ',1,  30,   1,    15.297,     4.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37478,'2 ',1,  30,   1,    13.136,     5.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37480,'1 ',1,  30,   1,    15.297,     5.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37480,'2 ',1,  30,   1,    13.884,     5.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37481,'1 ',1,  30,   1,    15.297,     4.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37481,'2 ',1,  30,   1,    13.125,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37482,'1 ',1,  30,   1,    15.297,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37483,'1 ',1,  30,   1,    13.125,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37484,'1 ',1,  30,   1,    13.884,     4.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37486,'1 ',1,  30,   1,    16.684,     5.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37491,'1 ',1,  30,   1,    16.684,    10.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37493,'1 ',1,  30,   1,    16.684,     4.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37493,'2 ',1,  30,   1,    11.885,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37494,'1 ',1,  30,   1,    13.136,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37496,'1 ',1,  30,   1,    13.136,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37497,'1 ',1,  30,   1,    13.136,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37499,'1 ',1,  30,   1,    17.541,     4.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37501,'1 ',1,  30,   1,    17.541,     6.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37503,'1 ',1,  30,   1,    74.824,    35.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37506,'1 ',1,  30,   1,    22.419,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37511,'1 ',1,  30,   1,    22.419,     8.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37512,'1 ',1,  30,   1,    11.994,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37513,'1 ',1,  30,   1,    30.509,    10.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37514,'1 ',1,  30,   1,    16.745,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37515,'1 ',1,  30,   1,     6.450,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37516,'1 ',1,  30,   1,    19.642,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37516,'2 ',1,  30,   1,     0.168,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37518,'1 ',1,  30,   1,    19.642,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37519,'1 ',1,  30,   1,    19.642,     7.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37520,'1 ',1,  30,   1,    19.642,     9.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37521,'1 ',1,  30,   1,     7.014,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37523,'1 ',1,  30,   1,     5.546,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37525,'1 ',1,  30,   1,     6.265,     1.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37526,'1 ',1,  30,   1,     5.605,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37528,'1 ',1,  30,   1,    28.416,     8.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37529,'1 ',1,  30,   1,    12.818,     3.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37530,'1 ',1,  30,   1,     8.657,     4.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37532,'1 ',1,  30,   1,    11.752,     8.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37533,'1 ',1,  30,   1,    16.253,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37534,'1 ',1,  30,   1,    18.582,     2.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37536,'1 ',1,  30,   1,    11.434,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37536,'2 ',1,  30,   1,     2.675,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37537,'1 ',1,  30,   1,    17.464,     4.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37538,'1 ',1,  30,   1,     3.015,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37539,'1 ',1,  30,   1,    11.434,     7.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37540,'1 ',1,  30,   1,    34.154,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37541,'1 ',1,  30,   1,    16.306,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37543,'1 ',1,  30,   1,    16.306,     7.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37545,'1 ',1,  30,   1,    28.106,     4.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37547,'1 ',1,  30,   1,    29.742,     7.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37549,'1 ',1,  30,   1,    28.106,     5.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37549,'2 ',1,  30,   1,     3.415,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37551,'1 ',1,  30,   1,    28.106,    13.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37552,'1 ',1,  30,   1,    10.891,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37552,'2 ',1,  30,   1,     1.541,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37553,'1 ',1,  30,   1,    10.891,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37554,'1 ',1,  30,   1,    10.891,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37556,'1 ',1,  30,   1,    16.460,     7.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37557,'1 ',1,  30,   1,    15.993,     5.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37560,'1 ',1,  30,   1,     7.287,     2.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37560,'2 ',1,  30,   1,     3.667,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37561,'1 ',1,  30,   1,     7.287,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37561,'2 ',1,  30,   1,     1.371,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37562,'1 ',1,  30,   1,     9.825,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37564,'1 ',1,  30,   1,     6.731,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37566,'1 ',1,  30,   1,    37.454,     4.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37568,'1 ',1,  30,   1,    21.061,     8.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37571,'1 ',1,  30,   1,    12.132,     4.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37571,'2 ',1,  30,   1,     1.418,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37572,'1 ',1,  30,   1,    14.969,     1.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37573,'1 ',1,  30,   1,    12.775,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37574,'1 ',1,  30,   1,     6.985,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37575,'1 ',1,  30,   1,    16.871,     5.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37576,'1 ',1,  30,   1,    13.399,     5.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37577,'1 ',1,  30,   1,    13.399,     7.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37578,'1 ',1,  30,   1,    13.399,     3.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37580,'1 ',1,  30,   1,    13.399,     5.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37580,'2 ',1,  30,   1,    11.885,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37582,'1 ',1,  30,   1,     5.886,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37583,'1 ',1,  30,   1,    11.885,     2.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37583,'2 ',1,  30,   1,     4.003,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37584,'1 ',1,  30,   1,    11.885,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37584,'2 ',1,  30,   1,     7.295,     4.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37586,'1 ',1,  30,   1,    22.215,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37587,'1 ',1,  30,   1,    16.137,     5.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37589,'1 ',1,  30,   1,    16.137,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37590,'1 ',1,  30,   1,    16.137,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37590,'2 ',1,  30,   1,     4.049,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37592,'1 ',1,  30,   1,    20.041,     5.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37593,'1 ',1,  30,   1,     7.588,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37594,'1 ',1,  30,   1,    22.698,     6.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37595,'1 ',1,  30,   1,     7.875,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37596,'1 ',1,  30,   1,    32.996,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37598,'1 ',1,  30,   1,    32.996,     6.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37600,'1 ',1,  30,   1,    32.996,    13.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37601,'1 ',1,  30,   1,    32.996,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37602,'1 ',1,  30,   1,    32.996,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37604,'1 ',1,  30,   1,     7.802,     4.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37605,'1 ',1,  30,   1,     8.872,     3.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37608,'1 ',1,  30,   1,    12.871,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37609,'1 ',1,  30,   1,     9.830,     3.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37615,'1 ',1,  30,   1,    33.134,     9.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37616,'1 ',1,  30,   1,    32.324,     6.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37617,'1 ',1,  30,   1,    33.747,     4.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37618,'1 ',1,  30,   1,    30.128,     8.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37621,'1 ',1,  30,   1,    30.912,     7.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37622,'1 ',1,  30,   1,    10.997,     2.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37623,'1 ',1,  30,   1,    16.418,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37625,'1 ',1,  30,   1,    15.451,     1.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37626,'1 ',1,  30,   1,    14.221,     5.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37627,'1 ',1,  30,   1,    13.889,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37629,'1 ',1,  30,   1,    11.745,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37630,'1 ',1,  30,   1,    14.397,     2.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37632,'1 ',1,  30,   1,     9.005,     2.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37633,'1 ',1,  30,   1,     4.969,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37634,'1 ',1,  30,   1,    20.506,     7.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37636,'1 ',1,  30,   1,    13.423,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37638,'1 ',1,  30,   1,    26.214,    11.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37639,'1 ',1,  30,   1,    13.179,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37640,'1 ',1,  30,   1,     4.929,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37640,'2 ',1,  30,   1,     2.388,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37641,'1 ',1,  30,   1,    14.892,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37643,'1 ',1,  30,   1,    10.758,     2.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37645,'1 ',1,  30,   1,    13.276,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37647,'1 ',1,  30,   1,    10.195,     2.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37647,'2 ',1,  30,   1,     2.175,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37649,'1 ',1,  30,   1,    10.195,     2.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37649,'2 ',1,  30,   1,     1.161,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37652,'1 ',1,  30,   1,    16.058,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37655,'1 ',1,  30,   1,    23.002,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37657,'1 ',1,  30,   1,    23.002,     3.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37659,'1 ',1,  30,   1,    23.002,     6.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37659,'2 ',1,  30,   1,    23.002,     3.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37661,'1 ',1,  30,   1,    48.328,    21.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37662,'1 ',1,  30,   1,    32.113,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37664,'1 ',1,  30,   1,    30.957,    16.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37665,'1 ',1,  30,   1,    30.957,    18.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37665,'2 ',1,  30,   1,    30.957,     8.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37666,'1 ',1,  30,   1,     6.474,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37668,'1 ',1,  30,   1,    10.841,     5.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37670,'1 ',1,  30,   1,    44.351,    10.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37671,'1 ',1,  30,   1,    24.135,     4.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37672,'1 ',1,  30,   1,    24.135,     6.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37674,'1 ',1,  30,   1,    24.135,     4.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37675,'1 ',1,  30,   1,    24.135,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37676,'1 ',1,  30,   1,    23.139,    10.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37677,'1 ',1,  30,   1,    14.227,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37677,'2 ',1,  30,   1,    10.891,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37678,'1 ',1,  30,   1,    14.227,     9.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37679,'1 ',1,  30,   1,    14.227,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37679,'2 ',1,  30,   1,    12.505,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37680,'1 ',1,  30,   1,    39.611,     5.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37681,'1 ',1,  30,   1,    35.959,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37682,'1 ',1,  30,   1,    15.468,     3.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37684,'1 ',1,  30,   1,    45.453,    10.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37685,'1 ',1,  30,   1,     7.733,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37688,'1 ',1,  30,   1,    35.216,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37690,'1 ',1,  30,   1,    35.216,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37691,'1 ',1,  30,   1,    35.216,    17.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37692,'1 ',1,  30,   1,    35.216,     9.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37692,'2 ',1,  30,   1,    11.500,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37693,'1 ',1,  30,   1,    35.216,    13.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37693,'2 ',1,  30,   1,    12.505,     5.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37694,'1 ',1,  30,   1,    16.805,     4.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37696,'1 ',1,  30,   1,    24.792,     7.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37698,'1 ',1,  30,   1,     5.588,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37700,'1 ',1,  30,   1,     5.588,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37700,'2 ',1,  30,   1,     5.588,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37701,'1 ',1,  30,   1,    20.447,     6.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37701,'2 ',1,  30,   1,    13.595,     7.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37702,'1 ',1,  30,   1,    54.489,    27.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37704,'1 ',1,  30,   1,    20.447,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37704,'2 ',1,  30,   1,    12.505,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37706,'1 ',1,  30,   1,    13.595,     5.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37707,'1 ',1,  30,   1,    12.505,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37708,'1 ',1,  30,   1,    33.997,    14.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37708,'2 ',1,  30,   1,     0.776,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37709,'1 ',1,  30,   1,    33.997,     8.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37710,'1 ',1,  30,   1,    40.134,     4.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37715,'1 ',1,  30,   1,    42.884,    16.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37716,'1 ',1,  30,   1,    33.997,    16.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37718,'1 ',1,  30,   1,    20.251,     4.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37719,'1 ',1,  30,   1,    20.251,    15.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37720,'1 ',1,  30,   1,    38.910,     9.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37721,'1 ',1,  30,   1,    20.251,     6.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37722,'1 ',1,  30,   1,    10.667,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37724,'1 ',1,  30,   1,    21.551,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37725,'1 ',1,  30,   1,    21.231,     8.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37726,'1 ',1,  30,   1,    10.507,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37726,'2 ',1,  30,   1,     0.217,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37728,'1 ',1,  30,   1,     7.540,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37729,'1 ',1,  30,   1,    11.255,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37730,'1 ',1,  30,   1,    11.255,    10.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37730,'2 ',1,  30,   1,     6.953,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37731,'1 ',1,  30,   1,    18.684,     1.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37731,'2 ',1,  30,   1,     3.280,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37733,'1 ',1,  30,   1,    41.193,    18.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37735,'1 ',1,  30,   1,    18.684,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37736,'1 ',1,  30,   1,    24.334,     1.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37737,'1 ',1,  30,   1,    14.298,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37737,'2 ',1,  30,   1,     6.849,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37739,'1 ',1,  30,   1,    14.298,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37739,'2 ',1,  30,   1,     3.984,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37742,'1 ',1,  30,   1,    23.830,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37743,'1 ',1,  30,   1,    27.547,     8.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37744,'1 ',1,  30,   1,     6.850,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37745,'1 ',1,  30,   1,    22.075,     2.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37746,'1 ',1,  30,   1,    22.075,    18.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37748,'1 ',1,  30,   1,    22.075,     7.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37748,'2 ',1,  30,   1,     6.850,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37749,'1 ',1,  30,   1,    24.073,     7.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37750,'1 ',1,  30,   1,    43.093,    10.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37751,'1 ',1,  30,   1,    48.051,    15.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37753,'1 ',1,  30,   1,    20.327,    10.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37756,'1 ',1,  30,   1,    20.327,     3.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37756,'2 ',1,  30,   1,    13.802,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37757,'1 ',1,  30,   1,    11.313,     1.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37758,'1 ',1,  30,   1,    21.670,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37759,'1 ',1,  30,   1,    59.566,    22.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37760,'1 ',1,  30,   1,    13.157,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37763,'1 ',1,  30,   1,    24.562,     7.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37764,'1 ',1,  30,   1,    13.157,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37764,'2 ',1,  30,   1,     6.849,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37765,'1 ',1,  30,   1,    13.802,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37767,'1 ',1,  30,   1,    18.104,     4.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37768,'1 ',1,  30,   1,    18.104,     6.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37768,'2 ',1,  30,   1,    13.802,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37769,'1 ',1,  30,   1,    16.215,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37770,'1 ',1,  30,   1,    27.017,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37771,'1 ',1,  30,   1,    41.641,    14.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37774,'1 ',1,  30,   1,    58.923,    17.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37775,'1 ',1,  30,   1,    55.537,    23.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37776,'1 ',1,  30,   1,    16.411,     9.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37776,'2 ',1,  30,   1,     5.744,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37777,'1 ',1,  30,   1,    22.980,     4.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37778,'1 ',1,  30,   1,    19.417,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37779,'1 ',1,  30,   1,    29.824,     5.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37780,'1 ',1,  30,   1,    19.417,     6.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37782,'1 ',1,  30,   1,    53.777,     4.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37783,'1 ',1,  30,   1,    16.226,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37783,'2 ',1,  30,   1,     5.350,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37786,'1 ',1,  30,   1,    52.886,    20.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37787,'1 ',1,  30,   1,    20.064,     5.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37787,'2 ',1,  30,   1,     4.621,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37788,'1 ',1,  30,   1,    20.064,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37789,'1 ',1,  30,   1,    44.323,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37790,'1 ',1,  30,   1,    18.238,     7.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37792,'1 ',1,  30,   1,    18.450,     3.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37797,'1 ',1,  30,   1,    15.107,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37797,'2 ',1,  30,   1,     4.537,     1.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37799,'1 ',1,  30,   1,    16.565,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37800,'1 ',1,  30,   1,    15.107,     5.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37801,'1 ',1,  30,   1,    21.902,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37803,'1 ',1,  30,   1,    13.607,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37807,'1 ',1,  30,   1,    19.185,     6.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37809,'1 ',1,  30,   1,     9.113,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37811,'1 ',1,  30,   1,    18.800,     3.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37812,'1 ',1,  30,   1,     9.548,     4.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37813,'1 ',1,  30,   1,     9.548,     7.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37813,'2 ',1,  30,   1,     4.813,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37814,'1 ',1,  30,   1,    19.090,     3.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37816,'1 ',1,  30,   1,    27.639,     7.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37817,'1 ',1,  30,   1,     9.506,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37817,'2 ',1,  30,   1,     0.078,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37818,'1 ',1,  30,   1,    17.269,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37819,'1 ',1,  30,   1,    27.452,     7.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37820,'1 ',1,  30,   1,    13.260,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37821,'1 ',1,  30,   1,    21.087,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37823,'1 ',1,  30,   1,    10.937,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37823,'2 ',1,  30,   1,     5.355,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37824,'1 ',1,  30,   1,    19.020,     7.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37824,'2 ',1,  30,   1,    10.135,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37826,'1 ',1,  30,   1,    29.272,     9.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37828,'1 ',1,  30,   1,    33.936,     8.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37829,'1 ',1,  30,   1,    38.663,     5.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37830,'1 ',1,  30,   1,    13.475,     5.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37830,'2 ',1,  30,   1,     4.806,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37832,'1 ',1,  30,   1,    20.564,     3.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37833,'1 ',1,  30,   1,    13.475,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37833,'2 ',1,  30,   1,     2.472,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37835,'1 ',1,  30,   1,    23.580,     5.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37835,'2 ',1,  30,   1,     9.320,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37836,'1 ',1,  30,   1,    23.580,     4.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37836,'2 ',1,  30,   1,    13.475,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37840,'1 ',1,  30,   1,    54.324,    10.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37842,'1 ',1,  30,   1,    23.580,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37842,'2 ',1,  30,   1,     5.355,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37843,'1 ',1,  30,   1,    15.393,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37843,'2 ',1,  30,   1,     2.893,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37844,'1 ',1,  30,   1,    28.372,     7.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37847,'1 ',1,  30,   1,    38.282,    15.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37848,'1 ',1,  30,   1,    13.264,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37849,'1 ',1,  30,   1,    12.853,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37851,'1 ',1,  30,   1,    10.412,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37852,'1 ',1,  30,   1,    18.737,     5.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37855,'1 ',1,  30,   1,    38.043,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37856,'1 ',1,  30,   1,     7.033,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37857,'1 ',1,  30,   1,    28.255,     5.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37859,'1 ',1,  30,   1,    28.255,    15.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37859,'2 ',1,  30,   1,     7.537,     2.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37861,'1 ',1,  30,   1,    56.204,     6.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37862,'1 ',1,  30,   1,    29.830,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37863,'1 ',1,  30,   1,    29.830,     6.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37865,'1 ',1,  30,   1,    50.158,     8.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37867,'1 ',1,  30,   1,    38.155,     9.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37868,'1 ',1,  30,   1,     7.654,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37869,'1 ',1,  30,   1,    11.824,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37871,'1 ',1,  30,   1,    16.927,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37872,'1 ',1,  30,   1,     4.414,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37872,'2 ',1,  30,   1,     2.063,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37873,'1 ',1,  30,   1,     8.120,     4.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37873,'2 ',1,  30,   1,     1.741,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37874,'1 ',1,  30,   1,    20.518,     6.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37878,'1 ',1,  30,   1,    53.309,    12.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37879,'1 ',1,  30,   1,    20.518,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37881,'1 ',1,  30,   1,    13.454,     8.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37882,'1 ',1,  30,   1,     4.132,     1.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37883,'1 ',1,  30,   1,    12.701,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37884,'1 ',1,  30,   1,    12.701,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37885,'1 ',1,  30,   1,    12.701,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37885,'2 ',1,  30,   1,    11.452,     2.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37886,'1 ',1,  30,   1,     7.735,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37887,'1 ',1,  30,   1,    17.777,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37889,'1 ',1,  30,   1,    16.910,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37891,'1 ',1,  30,   1,     5.022,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37893,'1 ',1,  30,   1,     6.732,     2.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37895,'1 ',1,  30,   1,     7.767,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37896,'1 ',1,  30,   1,     2.640,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37897,'1 ',1,  30,   1,     7.561,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37898,'1 ',1,  30,   1,    17.543,     7.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37899,'1 ',1,  30,   1,    12.614,     2.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37899,'2 ',1,  30,   1,     0.103,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37900,'1 ',1,  30,   1,    12.614,     5.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37901,'1 ',1,  30,   1,    12.614,     4.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37902,'1 ',1,  30,   1,     7.960,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37904,'1 ',1,  30,   1,     8.900,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37905,'1 ',1,  30,   1,     7.408,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37906,'1 ',1,  30,   1,    13.530,     4.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37907,'1 ',1,  30,   1,    11.404,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37912,'1 ',1,  30,   1,    52.602,    11.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37913,'1 ',1,  30,   1,    21.865,     4.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37914,'1 ',1,  30,   1,    15.608,     4.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37915,'1 ',1,  30,   1,    21.865,    11.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37916,'1 ',1,  30,   1,    17.668,     5.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37917,'1 ',1,  30,   1,     6.318,     2.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37917,'2 ',1,  30,   1,     2.415,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37920,'1 ',1,  30,   1,    41.369,     6.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37922,'1 ',1,  30,   1,    17.328,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37922,'2 ',1,  30,   1,     5.403,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37923,'1 ',1,  30,   1,    17.328,     6.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37924,'1 ',1,  30,   1,    17.328,     2.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37925,'1 ',1,  30,   1,    25.980,    11.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37925,'2 ',1,  30,   1,     5.168,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37927,'1 ',1,  30,   1,    58.487,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37933,'1 ',1,  30,   1,    49.030,    18.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37935,'1 ',1,  30,   1,    25.980,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37935,'2 ',1,  30,   1,     5.168,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37936,'1 ',1,  30,   1,     7.295,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37938,'1 ',1,  30,   1,    18.414,     8.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37939,'1 ',1,  30,   1,    30.195,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37940,'1 ',1,  30,   1,    12.284,     3.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37941,'1 ',1,  30,   1,    21.296,     1.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37942,'1 ',1,  30,   1,    23.003,     6.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37942,'2 ',1,  30,   1,     4.757,     1.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37943,'1 ',1,  30,   1,    23.003,     6.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37944,'1 ',1,  30,   1,    35.427,     9.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37945,'1 ',1,  30,   1,    26.538,     8.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37945,'2 ',1,  30,   1,    11.253,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37946,'1 ',1,  30,   1,    26.538,    17.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37946,'2 ',1,  30,   1,    11.253,     4.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37947,'1 ',1,  30,   1,    26.538,    11.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37948,'1 ',1,  30,   1,    26.538,     8.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37949,'1 ',1,  30,   1,    11.253,     2.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37949,'2 ',1,  30,   1,    11.253,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37951,'1 ',1,  30,   1,    12.240,     6.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37951,'2 ',1,  30,   1,     4.581,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37952,'1 ',1,  30,   1,    10.037,     1.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37954,'1 ',1,  30,   1,    13.240,     4.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37956,'1 ',1,  30,   1,    10.037,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37957,'1 ',1,  30,   1,    18.362,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37958,'1 ',1,  30,   1,    17.720,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37959,'1 ',1,  30,   1,    13.255,     7.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37960,'1 ',1,  30,   1,    27.865,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37961,'1 ',1,  30,   1,    13.073,     6.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37962,'1 ',1,  30,   1,    13.073,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37963,'1 ',1,  30,   1,     9.501,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37964,'1 ',1,  30,   1,     9.501,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37964,'2 ',1,  30,   1,     2.424,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37965,'1 ',1,  30,   1,     9.501,     2.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37965,'2 ',1,  30,   1,     1.333,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37967,'1 ',1,  30,   1,    22.237,     3.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37968,'1 ',1,  30,   1,    20.947,     3.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37969,'1 ',1,  30,   1,    20.947,     5.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37970,'1 ',1,  30,   1,    20.947,     5.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37970,'2 ',1,  30,   1,     0.058,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37971,'1 ',1,  30,   1,     7.720,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37972,'1 ',1,  30,   1,     7.586,     1.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37973,'1 ',1,  30,   1,     6.323,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37974,'1 ',1,  30,   1,     6.995,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37975,'1 ',1,  30,   1,    22.354,     8.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37976,'1 ',1,  30,   1,    26.159,     2.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37977,'1 ',1,  30,   1,    20.788,     6.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37978,'1 ',1,  30,   1,    20.148,     2.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37978,'2 ',1,  30,   1,     2.147,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37979,'1 ',1,  30,   1,    10.186,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37982,'1 ',1,  30,   1,    47.099,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37983,'1 ',1,  30,   1,    11.503,     4.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37983,'2 ',1,  30,   1,     8.602,     2.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37984,'1 ',1,  30,   1,    11.503,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37985,'1 ',1,  30,   1,    12.385,     4.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37987,'1 ',1,  30,   1,    12.385,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37988,'1 ',1,  30,   1,    10.915,     3.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37988,'2 ',1,  30,   1,     8.383,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37989,'1 ',1,  30,   1,    12.950,     4.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37989,'2 ',1,  30,   1,    12.950,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37990,'1 ',1,  30,   1,    12.950,     3.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37991,'1 ',1,  30,   1,     8.271,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37994,'1 ',1,  30,   1,    33.588,     8.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37996,'1 ',1,  30,   1,    12.859,     3.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37997,'1 ',1,  30,   1,     8.271,     3.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37998,'1 ',1,  30,   1,    12.859,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37999,'1 ',1,  30,   1,    23.687,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38000,'1 ',1,  30,   1,    17.200,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38001,'1 ',1,  30,   1,    17.200,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38001,'2 ',1,  30,   1,     8.383,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38002,'1 ',1,  30,   1,     8.383,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38003,'1 ',1,  30,   1,    12.160,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38005,'1 ',1,  30,   1,     8.410,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38005,'2 ',1,  30,   1,     8.124,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38007,'1 ',1,  30,   1,    11.476,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38008,'1 ',1,  30,   1,    12.499,     4.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38009,'1 ',1,  30,   1,    12.499,     5.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38011,'1 ',1,  30,   1,    32.427,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38012,'1 ',1,  30,   1,     8.602,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38013,'1 ',1,  30,   1,    15.682,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38014,'1 ',1,  30,   1,    13.939,     5.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38015,'1 ',1,  30,   1,    13.939,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38015,'2 ',1,  30,   1,     3.481,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38016,'1 ',1,  30,   1,    34.840,    13.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38018,'1 ',1,  30,   1,    26.044,     8.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38019,'1 ',1,  30,   1,    26.044,     4.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38020,'1 ',1,  30,   1,    26.044,     5.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38020,'2 ',1,  30,   1,     2.674,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38022,'1 ',1,  30,   1,    47.361,     6.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38023,'1 ',1,  30,   1,    35.130,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38025,'1 ',1,  30,   1,    22.996,     8.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38026,'1 ',1,  30,   1,    12.340,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38026,'2 ',1,  30,   1,     2.674,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38027,'1 ',1,  30,   1,    19.440,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38028,'1 ',1,  30,   1,    26.722,     7.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38031,'1 ',1,  30,   1,    56.871,    15.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38032,'1 ',1,  30,   1,    26.722,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38033,'1 ',1,  30,   1,    26.722,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38033,'2 ',1,  30,   1,     1.144,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38034,'1 ',1,  30,   1,    18.876,     3.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38034,'2 ',1,  30,   1,    12.859,     6.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38036,'1 ',1,  30,   1,    10.915,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38037,'1 ',1,  30,   1,    18.876,     7.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38038,'1 ',1,  30,   1,    18.876,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38038,'2 ',1,  30,   1,     0.073,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38040,'1 ',1,  30,   1,    18.876,     6.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38042,'1 ',1,  30,   1,    40.345,     8.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38044,'1 ',1,  30,   1,    45.608,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38045,'1 ',1,  30,   1,    33.072,    10.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38046,'1 ',1,  30,   1,    15.608,     5.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38046,'2 ',1,  30,   1,     1.271,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38052,'1 ',1,  30,   1,    32.024,     2.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38053,'1 ',1,  30,   1,    15.608,     7.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38053,'2 ',1,  30,   1,     6.981,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38054,'1 ',1,  30,   1,    39.436,     7.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38055,'1 ',1,  30,   1,    31.753,    11.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38056,'1 ',1,  30,   1,    39.072,     3.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38057,'1 ',1,  30,   1,    22.683,     3.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38058,'1 ',1,  30,   1,    12.895,     5.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38058,'2 ',1,  30,   1,     8.021,     2.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38059,'1 ',1,  30,   1,    12.895,     3.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38060,'1 ',1,  30,   1,    35.724,     5.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38061,'1 ',1,  30,   1,    15.407,     4.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38061,'2 ',1,  30,   1,    10.508,    10.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38062,'1 ',1,  30,   1,    15.407,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38062,'2 ',1,  30,   1,    15.407,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38064,'1 ',1,  30,   1,    46.006,    19.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38065,'1 ',1,  30,   1,    15.540,     6.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38066,'1 ',1,  30,   1,    15.540,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38066,'2 ',1,  30,   1,    15.540,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38067,'1 ',1,  30,   1,    42.950,     8.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38068,'1 ',1,  30,   1,    12.457,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38069,'1 ',1,  30,   1,    20.267,     3.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38069,'2 ',1,  30,   1,     7.033,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38070,'1 ',1,  30,   1,    44.159,     9.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38074,'1 ',1,  30,   1,    55.799,    32.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38076,'1 ',1,  30,   1,    14.002,     7.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38076,'2 ',1,  30,   1,    12.736,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38078,'1 ',1,  30,   1,    14.002,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38080,'1 ',1,  30,   1,    14.002,     4.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38080,'2 ',1,  30,   1,    11.313,     5.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38081,'1 ',1,  30,   1,    14.002,     1.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38082,'1 ',1,  30,   1,    13.851,     3.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38083,'1 ',1,  30,   1,    13.851,     4.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38083,'2 ',1,  30,   1,     5.168,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38084,'1 ',1,  30,   1,    13.851,     2.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38084,'2 ',1,  30,   1,    10.190,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38086,'1 ',1,  30,   1,     6.792,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38087,'1 ',1,  30,   1,    20.424,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38088,'1 ',1,  30,   1,    11.925,     3.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38088,'2 ',1,  30,   1,     1.239,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38090,'1 ',1,  30,   1,    11.925,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38092,'1 ',1,  30,   1,    29.954,     4.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38095,'1 ',1,  30,   1,    25.021,     4.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38096,'1 ',1,  30,   1,     4.339,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38096,'2 ',1,  30,   1,     1.483,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38098,'1 ',1,  30,   1,    16.048,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38100,'1 ',1,  30,   1,    14.354,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38101,'1 ',1,  30,   1,    43.063,     6.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38103,'1 ',1,  30,   1,    13.344,     5.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38104,'1 ',1,  30,   1,    38.690,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38105,'1 ',1,  30,   1,    17.814,    11.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38105,'2 ',1,  30,   1,    11.301,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38107,'1 ',1,  30,   1,    17.814,     3.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38107,'2 ',1,  30,   1,    10.569,     3.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38108,'1 ',1,  30,   1,    11.301,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38108,'2 ',1,  30,   1,     4.537,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38109,'1 ',1,  30,   1,    11.301,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38110,'1 ',1,  30,   1,    21.134,     7.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38111,'1 ',1,  30,   1,    15.749,     6.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38111,'2 ',1,  30,   1,    11.925,     3.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38112,'1 ',1,  30,   1,    15.749,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38113,'1 ',1,  30,   1,    15.749,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38113,'2 ',1,  30,   1,     3.883,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38115,'1 ',1,  30,   1,    15.749,     4.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38116,'1 ',1,  30,   1,    12.413,     2.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38117,'1 ',1,  30,   1,    10.463,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38118,'1 ',1,  30,   1,    22.072,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38119,'1 ',1,  30,   1,    14.803,     5.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38121,'1 ',1,  30,   1,     7.442,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38123,'1 ',1,  30,   1,     7.141,     2.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38124,'1 ',1,  30,   1,     6.264,     1.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38125,'1 ',1,  30,   1,     7.141,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38126,'1 ',1,  30,   1,    12.313,     4.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38127,'1 ',1,  30,   1,    12.313,     5.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38128,'1 ',1,  30,   1,    25.006,     5.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38129,'1 ',1,  30,   1,     5.067,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38131,'1 ',1,  30,   1,     7.098,     2.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38133,'1 ',1,  30,   1,    15.135,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38134,'1 ',1,  30,   1,     7.098,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38134,'2 ',1,  30,   1,     2.490,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38135,'1 ',1,  30,   1,    21.459,     3.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38135,'2 ',1,  30,   1,     0.318,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38136,'1 ',1,  30,   1,    35.596,    22.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38137,'1 ',1,  30,   1,    21.459,     5.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38138,'1 ',1,  30,   1,    21.459,    17.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38139,'1 ',1,  30,   1,    14.169,     6.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38140,'1 ',1,  30,   1,    16.398,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38142,'1 ',1,  30,   1,    25.346,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38142,'2 ',1,  30,   1,     0.318,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38143,'1 ',1,  30,   1,    25.346,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38144,'1 ',1,  30,   1,    25.346,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38146,'1 ',1,  30,   1,    25.346,     9.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38148,'1 ',1,  30,   1,     6.387,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38149,'1 ',1,  30,   1,    13.189,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38150,'1 ',1,  30,   1,     9.532,     2.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38150,'2 ',1,  30,   1,     5.517,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38151,'1 ',1,  30,   1,     9.532,     1.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38423,'1 ',1,  31,   1,     3.602,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38424,'1 ',1,  31,   1,     8.053,     2.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38425,'1 ',1,  31,   1,     5.048,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38426,'1 ',1,  31,   1,     3.582,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38427,'1 ',1,  31,   1,     3.970,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38428,'1 ',1,  31,   1,     3.998,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38430,'1 ',1,  31,   1,     4.048,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38432,'1 ',1,  31,   1,    13.830,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38434,'1 ',1,  31,   1,     8.672,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38439,'1 ',1,  31,   1,     6.693,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38442,'1 ',1,  31,   1,     1.202,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38444,'1 ',1,  31,   1,    19.046,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38445,'1 ',1,  31,   1,    19.046,     7.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38450,'1 ',1,  31,   1,    19.046,     9.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38451,'1 ',1,  31,   1,    19.046,     8.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38453,'1 ',1,  31,   1,     5.785,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38454,'1 ',1,  31,   1,     7.604,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38455,'1 ',1,  31,   1,     8.215,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38456,'1 ',1,  31,   1,     1.367,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38457,'1 ',1,  31,   1,     4.906,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38458,'1 ',1,  31,   1,     3.826,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38459,'1 ',1,  31,   1,     1.737,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38460,'1 ',1,  31,   1,    12.883,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38461,'1 ',1,  31,   1,    12.883,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38462,'1 ',1,  31,   1,    12.883,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38463,'1 ',1,  31,   1,    12.883,     2.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38466,'1 ',1,  31,   1,     8.947,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38467,'1 ',1,  31,   1,     6.538,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38469,'1 ',1,  31,   1,     6.659,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38475,'1 ',1,  31,   1,     4.098,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38476,'1 ',1,  31,   1,     7.400,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38477,'1 ',1,  31,   1,     6.252,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38480,'1 ',1,  31,   1,    11.940,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38481,'1 ',1,  31,   1,     8.791,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38482,'1 ',1,  31,   1,    11.852,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38483,'1 ',1,  31,   1,     4.086,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38484,'1 ',1,  31,   1,     6.940,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38485,'1 ',1,  31,   1,     6.940,     2.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38486,'1 ',1,  31,   1,     6.940,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38488,'1 ',1,  31,   1,     5.406,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38489,'1 ',1,  31,   1,     5.406,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38492,'1 ',1,  31,   1,     5.406,     1.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38493,'1 ',1,  31,   1,     3.282,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38495,'1 ',1,  31,   1,     5.146,     2.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38496,'1 ',1,  31,   1,     5.325,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38497,'1 ',1,  31,   1,     5.503,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38498,'1 ',1,  31,   1,     4.758,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38500,'1 ',1,  31,   1,     4.678,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38501,'1 ',1,  31,   1,    10.682,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38503,'1 ',1,  31,   1,     6.998,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38504,'1 ',1,  31,   1,     2.450,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38506,'1 ',1,  31,   1,     7.238,     3.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38508,'1 ',1,  31,   1,     5.488,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38510,'1 ',1,  31,   1,     5.488,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38512,'1 ',1,  31,   1,     5.488,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38513,'1 ',1,  31,   1,     8.603,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38514,'1 ',1,  31,   1,     3.888,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38516,'1 ',1,  31,   1,     2.984,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38518,'1 ',1,  31,   1,     3.909,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38519,'1 ',1,  31,   1,     3.792,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38521,'1 ',1,  31,   1,     5.772,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38522,'1 ',1,  31,   1,     3.792,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38523,'1 ',1,  31,   1,     2.859,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38525,'1 ',1,  31,   1,     4.982,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38528,'1 ',1,  31,   1,     9.761,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38530,'1 ',1,  31,   1,     1.683,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38531,'1 ',1,  31,   1,     3.208,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38533,'1 ',1,  31,   1,     4.959,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38534,'1 ',1,  31,   1,     8.472,     3.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38535,'1 ',1,  31,   1,    23.038,     5.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38536,'1 ',1,  31,   1,    23.038,     4.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38537,'1 ',1,  31,   1,    23.038,    12.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38538,'1 ',1,  31,   1,    23.038,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38539,'1 ',1,  31,   1,    16.602,     6.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38541,'1 ',1,  31,   1,    15.471,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38542,'1 ',1,  31,   1,    16.814,     2.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38544,'1 ',1,  31,   1,    15.471,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38546,'1 ',1,  31,   1,    11.149,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38547,'1 ',1,  31,   1,     8.689,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38548,'1 ',1,  31,   1,     9.819,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38549,'1 ',1,  31,   1,    10.588,     3.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38550,'1 ',1,  31,   1,    19.060,     5.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38551,'1 ',1,  31,   1,    10.588,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38553,'1 ',1,  31,   1,     6.821,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38554,'1 ',1,  31,   1,     3.307,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38555,'1 ',1,  31,   1,     3.307,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38556,'1 ',1,  31,   1,    18.317,     2.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38559,'1 ',1,  31,   1,    20.955,     7.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38560,'1 ',1,  31,   1,    18.317,     4.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38561,'1 ',1,  31,   1,    18.317,     4.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38562,'1 ',1,  31,   1,     8.665,     3.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38564,'1 ',1,  31,   1,     3.219,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38565,'1 ',1,  31,   1,     9.893,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38566,'1 ',1,  31,   1,     9.893,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38567,'1 ',1,  31,   1,     9.893,     4.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38568,'1 ',1,  31,   1,     4.454,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38569,'1 ',1,  31,   1,    10.352,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38571,'1 ',1,  31,   1,     6.147,     1.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38572,'1 ',1,  31,   1,     2.535,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38572,'2 ',1,  31,   1,     1.224,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38574,'1 ',1,  31,   1,    11.842,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38576,'1 ',1,  31,   1,     4.731,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38577,'1 ',1,  31,   1,     2.379,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38578,'1 ',1,  31,   1,     7.271,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38579,'1 ',1,  31,   1,     6.065,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38582,'1 ',1,  31,   1,    21.544,     4.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38583,'1 ',1,  31,   1,    21.544,    11.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38583,'2 ',1,  31,   1,     2.576,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38586,'1 ',1,  31,   1,    21.544,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38589,'1 ',1,  31,   1,    21.544,     5.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38589,'2 ',1,  31,   1,     2.343,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38590,'1 ',1,  31,   1,    10.174,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38591,'1 ',1,  31,   1,     9.569,     3.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38591,'2 ',1,  31,   1,     1.410,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38592,'1 ',1,  31,   1,    10.053,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38594,'1 ',1,  31,   1,     9.569,     2.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38594,'2 ',1,  31,   1,     0.242,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38595,'1 ',1,  31,   1,     3.882,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38596,'1 ',1,  31,   1,     3.469,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38596,'2 ',1,  31,   1,     0.249,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38597,'1 ',1,  31,   1,     7.787,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38598,'1 ',1,  31,   1,     3.683,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38600,'1 ',1,  31,   1,    10.923,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38601,'1 ',1,  31,   1,    11.067,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38605,'1 ',1,  31,   1,    10.923,     3.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38606,'1 ',1,  31,   1,     8.772,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38607,'1 ',1,  31,   1,     4.659,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38608,'1 ',1,  31,   1,     3.544,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38609,'1 ',1,  31,   1,     5.644,     3.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38610,'1 ',1,  31,   1,     3.413,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38611,'1 ',1,  31,   1,     3.143,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38612,'1 ',1,  31,   1,     5.689,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38613,'1 ',1,  31,   1,     3.143,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38614,'1 ',1,  31,   1,     7.105,     1.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38615,'1 ',1,  31,   1,     2.176,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38616,'1 ',1,  31,   1,     2.402,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38617,'1 ',1,  31,   1,     1.144,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38619,'1 ',1,  31,   1,     5.001,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38620,'1 ',1,  31,   1,    11.258,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38621,'1 ',1,  31,   1,     1.081,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38623,'1 ',1,  31,   1,     2.275,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38625,'1 ',1,  31,   1,     4.015,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38627,'1 ',1,  31,   1,     4.417,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38628,'1 ',1,  31,   1,    12.090,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38629,'1 ',1,  31,   1,    13.286,     4.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38630,'1 ',1,  31,   1,    11.162,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38632,'1 ',1,  31,   1,     6.702,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38637,'1 ',1,  31,   1,     6.702,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38640,'1 ',1,  31,   1,     6.702,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38641,'1 ',1,  31,   1,     5.388,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38642,'1 ',1,  31,   1,     4.912,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38642,'2 ',1,  31,   1,     1.269,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38643,'1 ',1,  31,   1,     4.912,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38645,'1 ',1,  31,   1,     8.972,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38648,'1 ',1,  31,   1,     8.972,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38649,'1 ',1,  31,   1,     8.972,     7.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38651,'1 ',1,  31,   1,     8.972,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38654,'1 ',1,  31,   1,     9.952,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38654,'2 ',1,  31,   1,     9.952,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38655,'1 ',1,  31,   1,     9.952,     4.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38657,'1 ',1,  31,   1,     3.878,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38657,'2 ',1,  31,   1,     1.081,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38658,'1 ',1,  31,   1,     8.836,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38659,'1 ',1,  31,   1,     3.339,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38660,'1 ',1,  31,   1,     7.530,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38661,'1 ',1,  31,   1,     7.509,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38663,'1 ',1,  31,   1,     7.509,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38665,'1 ',1,  31,   1,    11.970,     6.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38666,'1 ',1,  31,   1,     2.918,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38667,'1 ',1,  31,   1,     2.918,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38667,'2 ',1,  31,   1,     2.918,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38669,'1 ',1,  31,   1,    15.683,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38670,'1 ',1,  31,   1,     7.788,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38672,'1 ',1,  31,   1,    11.285,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38673,'1 ',1,  31,   1,     0.748,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38674,'1 ',1,  31,   1,     9.844,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38675,'1 ',1,  31,   1,     9.844,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38675,'2 ',1,  31,   1,     0.515,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38676,'1 ',1,  31,   1,     9.844,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38676,'2 ',1,  31,   1,     0.515,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38678,'1 ',1,  31,   1,     9.844,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38679,'1 ',1,  31,   1,     2.286,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38682,'1 ',1,  31,   1,    23.061,     9.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38683,'1 ',1,  31,   1,     5.826,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38685,'1 ',1,  31,   1,     4.895,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38685,'2 ',1,  31,   1,     4.895,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38687,'1 ',1,  31,   1,     4.325,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38688,'1 ',1,  31,   1,    10.546,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38692,'1 ',1,  31,   1,    18.140,     2.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38693,'1 ',1,  31,   1,     4.714,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38695,'1 ',1,  31,   1,    10.366,     6.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38698,'1 ',1,  31,   1,    11.927,     3.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38700,'1 ',1,  31,   1,     3.526,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38701,'1 ',1,  31,   1,     5.328,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38702,'1 ',1,  31,   1,     5.328,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38703,'1 ',1,  31,   1,     5.328,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38704,'1 ',1,  31,   1,    16.590,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38705,'1 ',1,  31,   1,     7.166,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38707,'1 ',1,  31,   1,     6.453,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38708,'1 ',1,  31,   1,     6.453,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38709,'1 ',1,  31,   1,     6.641,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38711,'1 ',1,  31,   1,     7.006,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38712,'1 ',1,  31,   1,     7.006,     2.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38713,'1 ',1,  31,   1,     7.006,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38714,'1 ',1,  31,   1,     4.081,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38715,'1 ',1,  31,   1,     4.081,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38716,'1 ',1,  31,   1,     4.081,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38716,'2 ',1,  31,   1,     1.269,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38718,'1 ',1,  31,   1,     1.466,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38718,'2 ',1,  31,   1,     1.466,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38719,'1 ',1,  31,   1,     4.933,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38720,'1 ',1,  31,   1,     6.012,     1.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38721,'1 ',1,  31,   1,     6.012,     3.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38724,'1 ',1,  31,   1,     6.012,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38725,'1 ',1,  31,   1,     1.376,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38725,'2 ',1,  31,   1,     0.717,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38726,'1 ',1,  31,   1,     1.376,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38726,'2 ',1,  31,   1,     1.376,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38727,'1 ',1,  31,   1,     2.283,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38728,'1 ',1,  31,   1,     5.477,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38729,'1 ',1,  31,   1,     3.553,     1.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38730,'1 ',1,  31,   1,     1.060,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38730,'2 ',1,  31,   1,     0.374,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38732,'1 ',1,  31,   1,     1.850,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38732,'2 ',1,  31,   1,     1.850,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38733,'1 ',1,  31,   1,     2.802,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38733,'2 ',1,  31,   1,     1.450,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38734,'1 ',1,  31,   1,     2.802,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38734,'2 ',1,  31,   1,     2.802,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38735,'1 ',1,  31,   1,     2.576,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38735,'2 ',1,  31,   1,     2.576,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38736,'1 ',1,  31,   1,     5.894,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38736,'2 ',1,  31,   1,     0.080,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38737,'1 ',1,  31,   1,    16.232,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38738,'1 ',1,  31,   1,     1.450,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38738,'2 ',1,  31,   1,     1.450,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38739,'1 ',1,  31,   1,    18.192,     5.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38740,'1 ',1,  31,   1,    18.192,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38741,'1 ',1,  31,   1,    18.192,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38743,'1 ',1,  31,   1,    18.192,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38743,'2 ',1,  31,   1,     0.080,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38744,'1 ',1,  31,   1,    12.887,     3.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38745,'1 ',1,  31,   1,     9.778,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38746,'1 ',1,  31,   1,     9.778,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38747,'1 ',1,  31,   1,     5.834,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38748,'1 ',1,  31,   1,     2.314,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38750,'1 ',1,  31,   1,     4.571,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38750,'2 ',1,  31,   1,     1.041,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38751,'1 ',1,  31,   1,     4.571,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38753,'1 ',1,  31,   1,     4.571,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38754,'1 ',1,  31,   1,     2.542,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38755,'1 ',1,  31,   1,     5.995,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38756,'1 ',1,  31,   1,     8.073,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38757,'1 ',1,  31,   1,     8.073,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38757,'2 ',1,  31,   1,     8.073,     3.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38759,'1 ',1,  31,   1,     8.693,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38760,'1 ',1,  31,   1,     6.846,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38761,'1 ',1,  31,   1,     6.000,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38762,'1 ',1,  31,   1,     2.092,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38762,'2 ',1,  31,   1,     2.092,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38764,'1 ',1,  31,   1,     7.357,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38766,'1 ',1,  31,   1,     5.287,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38767,'1 ',1,  31,   1,     5.287,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38768,'1 ',1,  31,   1,     7.287,     3.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38769,'1 ',1,  31,   1,    10.608,     1.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38770,'1 ',1,  31,   1,     7.287,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38771,'1 ',1,  31,   1,     4.084,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38772,'1 ',1,  31,   1,     3.110,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38773,'1 ',1,  31,   1,     1.544,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38774,'1 ',1,  31,   1,     5.714,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38776,'1 ',1,  31,   1,     5.714,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38778,'1 ',1,  31,   1,     5.714,     1.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38778,'2 ',1,  31,   1,     2.093,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38779,'1 ',1,  31,   1,     1.864,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38780,'1 ',1,  31,   1,     1.864,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38781,'1 ',1,  31,   1,    10.976,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38782,'1 ',1,  31,   1,     4.670,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38782,'2 ',1,  31,   1,     1.200,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38785,'1 ',1,  31,   1,     5.049,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38786,'1 ',1,  31,   1,     6.261,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38787,'1 ',1,  31,   1,     4.072,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38788,'1 ',1,  31,   1,     8.795,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38789,'1 ',1,  31,   1,     5.786,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38791,'1 ',1,  31,   1,     5.772,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38793,'1 ',1,  31,   1,     2.492,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38793,'2 ',1,  31,   1,     0.795,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38794,'1 ',1,  31,   1,     5.386,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38797,'1 ',1,  31,   1,     3.568,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38797,'2 ',1,  31,   1,     1.281,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38799,'1 ',1,  31,   1,     7.814,     2.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38800,'1 ',1,  31,   1,     3.059,     1.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38800,'2 ',1,  31,   1,     1.281,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38801,'1 ',1,  31,   1,     4.371,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38802,'1 ',1,  31,   1,     9.700,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38804,'1 ',1,  31,   1,     4.613,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38804,'2 ',1,  31,   1,     4.613,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38808,'1 ',1,  31,   1,     7.350,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38809,'1 ',1,  31,   1,     2.542,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38811,'1 ',1,  31,   1,     3.192,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38812,'1 ',1,  31,   1,     4.507,     1.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38813,'1 ',1,  31,   1,     2.282,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38813,'2 ',1,  31,   1,     0.117,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38815,'1 ',1,  31,   1,     2.282,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38816,'1 ',1,  31,   1,     2.695,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38818,'1 ',1,  31,   1,    22.711,    10.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38818,'2 ',1,  31,   1,     1.269,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38821,'1 ',1,  31,   1,    22.711,     5.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38822,'1 ',1,  31,   1,    22.711,     7.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38823,'1 ',1,  31,   1,    22.711,    10.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38824,'1 ',1,  31,   1,    22.711,     4.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38825,'1 ',1,  31,   1,     2.203,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38825,'2 ',1,  31,   1,     2.203,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38826,'1 ',1,  31,   1,     5.389,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38828,'1 ',1,  31,   1,     5.389,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38829,'1 ',1,  31,   1,     5.389,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38831,'1 ',1,  31,   1,     3.944,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38832,'1 ',1,  31,   1,     9.601,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38834,'1 ',1,  31,   1,     6.227,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38835,'1 ',1,  31,   1,     6.227,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38837,'1 ',1,  31,   1,     6.227,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38838,'1 ',1,  31,   1,     9.183,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38838,'2 ',1,  31,   1,     4.153,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38840,'1 ',1,  31,   1,     9.183,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38840,'2 ',1,  31,   1,     1.727,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38842,'1 ',1,  31,   1,     9.183,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38842,'2 ',1,  31,   1,     4.153,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38843,'1 ',1,  31,   1,     9.183,     4.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38845,'1 ',1,  31,   1,     8.497,     3.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38846,'1 ',1,  31,   1,     6.435,     3.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38847,'1 ',1,  31,   1,     6.361,     1.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38847,'2 ',1,  31,   1,     6.361,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38848,'1 ',1,  31,   1,     6.361,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38849,'1 ',1,  31,   1,     6.028,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38851,'1 ',1,  31,   1,     6.232,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38853,'1 ',1,  31,   1,     4.116,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38854,'1 ',1,  31,   1,     4.153,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38854,'2 ',1,  31,   1,     1.727,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38855,'1 ',1,  31,   1,     3.326,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38857,'1 ',1,  31,   1,     9.275,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38858,'1 ',1,  31,   1,     4.793,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38860,'1 ',1,  31,   1,     4.184,     2.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38861,'1 ',1,  31,   1,     6.132,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38863,'1 ',1,  31,   1,     8.892,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38864,'1 ',1,  31,   1,     2.401,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38866,'1 ',1,  31,   1,     4.663,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38867,'1 ',1,  31,   1,     5.017,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38869,'1 ',1,  31,   1,     7.805,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38870,'1 ',1,  31,   1,     8.810,     1.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38871,'1 ',1,  31,   1,     8.764,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38872,'1 ',1,  31,   1,     3.785,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38872,'2 ',1,  31,   1,     1.194,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38873,'1 ',1,  31,   1,     1.576,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38875,'1 ',1,  31,   1,     3.894,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38876,'1 ',1,  31,   1,     5.627,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38877,'1 ',1,  31,   1,     3.894,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38877,'2 ',1,  31,   1,     0.773,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38878,'1 ',1,  31,   1,     3.492,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38879,'1 ',1,  31,   1,     3.492,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38880,'1 ',1,  31,   1,     3.492,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38880,'2 ',1,  31,   1,     1.576,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38881,'1 ',1,  31,   1,     3.005,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38882,'1 ',1,  31,   1,     2.343,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38882,'2 ',1,  31,   1,     2.343,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38885,'1 ',1,  31,   1,     0.522,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38885,'2 ',1,  31,   1,     0.522,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38886,'1 ',1,  31,   1,     6.062,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38887,'1 ',1,  31,   1,     4.542,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38889,'1 ',1,  31,   1,     7.581,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38890,'1 ',1,  31,   1,     3.218,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38890,'2 ',1,  31,   1,     3.218,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38891,'1 ',1,  31,   1,     3.304,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38893,'1 ',1,  31,   1,     4.093,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38897,'1 ',1,  31,   1,     4.093,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38898,'1 ',1,  31,   1,     4.093,     1.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38900,'1 ',1,  31,   1,     3.164,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38901,'1 ',1,  31,   1,     3.377,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38902,'1 ',1,  31,   1,     0.824,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38902,'2 ',1,  31,   1,     0.824,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38903,'1 ',1,  31,   1,     2.181,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38904,'1 ',1,  31,   1,     4.159,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38906,'1 ',1,  31,   1,     4.660,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38907,'1 ',1,  31,   1,     3.042,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38907,'2 ',1,  31,   1,     0.530,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38909,'1 ',1,  31,   1,     4.186,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38910,'1 ',1,  31,   1,     7.488,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38911,'1 ',1,  31,   1,     1.870,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38912,'1 ',1,  31,   1,    10.643,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38912,'2 ',1,  31,   1,     1.164,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38914,'1 ',1,  31,   1,    11.050,     3.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38915,'1 ',1,  31,   1,    10.643,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38916,'1 ',1,  31,   1,     7.213,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38918,'1 ',1,  31,   1,     2.743,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38918,'2 ',1,  31,   1,     1.850,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38919,'1 ',1,  31,   1,     2.853,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38920,'1 ',1,  31,   1,     2.962,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38921,'1 ',1,  31,   1,     5.309,     2.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38921,'2 ',1,  31,   1,     0.386,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38922,'1 ',1,  31,   1,     5.309,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38922,'2 ',1,  31,   1,     0.386,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38923,'1 ',1,  31,   1,     6.014,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38924,'1 ',1,  31,   1,     9.263,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38925,'1 ',1,  31,   1,     9.263,     2.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38925,'2 ',1,  31,   1,     1.081,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38927,'1 ',1,  31,   1,     9.263,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38929,'1 ',1,  31,   1,     6.079,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38931,'1 ',1,  31,   1,     6.079,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38931,'2 ',1,  31,   1,     0.386,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38932,'1 ',1,  31,   1,     6.079,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38933,'1 ',1,  31,   1,     2.494,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38934,'1 ',1,  31,   1,     1.517,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38934,'2 ',1,  31,   1,     1.517,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38935,'1 ',1,  31,   1,     9.577,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38935,'2 ',1,  31,   1,     1.164,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38936,'1 ',1,  31,   1,     9.577,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38937,'1 ',1,  31,   1,     9.577,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38938,'1 ',1,  31,   1,    14.217,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38939,'1 ',1,  31,   1,     2.024,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38939,'2 ',1,  31,   1,     2.024,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38940,'1 ',1,  31,   1,    11.414,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38941,'1 ',1,  31,   1,    11.414,     1.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38943,'1 ',1,  31,   1,    11.414,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38946,'1 ',1,  31,   1,    11.414,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38946,'2 ',1,  31,   1,     4.121,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38947,'1 ',1,  31,   1,     4.810,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38949,'1 ',1,  31,   1,    11.555,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38950,'1 ',1,  31,   1,     1.935,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38950,'2 ',1,  31,   1,     1.935,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38951,'1 ',1,  31,   1,     3.385,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38951,'2 ',1,  31,   1,     1.601,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38953,'1 ',1,  31,   1,     3.385,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38954,'1 ',1,  31,   1,     7.080,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38955,'1 ',1,  31,   1,     8.371,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38956,'1 ',1,  31,   1,     9.147,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38958,'1 ',1,  31,   1,     9.147,     2.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38959,'1 ',1,  31,   1,     9.147,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38959,'2 ',1,  31,   1,     6.119,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38960,'1 ',1,  31,   1,     4.121,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38966,'1 ',1,  31,   1,     5.400,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38968,'1 ',1,  31,   1,     2.356,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38973,'1 ',1,  31,   1,     9.147,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38977,'1 ',1,  31,   1,     9.147,     1.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38977,'2 ',1,  31,   1,     1.350,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38978,'1 ',1,  31,   1,    11.846,     7.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38979,'1 ',1,  31,   1,     2.987,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38980,'1 ',1,  31,   1,     2.163,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38981,'1 ',1,  31,   1,     6.818,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38982,'1 ',1,  31,   1,     3.423,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38983,'1 ',1,  31,   1,     4.599,     2.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38983,'2 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38984,'1 ',1,  31,   1,    11.740,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38985,'1 ',1,  31,   1,    18.552,     5.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38988,'1 ',1,  31,   1,    18.552,     4.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38989,'1 ',1,  31,   1,    18.552,     7.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38991,'1 ',1,  31,   1,    18.552,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38992,'1 ',1,  31,   1,     6.039,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38993,'1 ',1,  31,   1,     6.039,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38995,'1 ',1,  31,   1,     6.039,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38996,'1 ',1,  31,   1,    12.051,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38999,'1 ',1,  31,   1,    12.051,     7.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39001,'1 ',1,  31,   1,    12.051,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39002,'1 ',1,  31,   1,    12.051,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39002,'2 ',1,  31,   1,     2.045,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39003,'1 ',1,  31,   1,     5.800,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39004,'1 ',1,  31,   1,     5.800,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39006,'1 ',1,  31,   1,     5.800,     2.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39008,'1 ',1,  31,   1,     4.445,     1.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39008,'2 ',1,  31,   1,     4.445,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39010,'1 ',1,  31,   1,     2.787,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39011,'1 ',1,  31,   1,     2.787,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39011,'2 ',1,  31,   1,     2.787,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39013,'1 ',1,  31,   1,     5.632,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39014,'1 ',1,  31,   1,     1.821,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39014,'2 ',1,  31,   1,     1.821,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39015,'1 ',1,  31,   1,    16.417,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39016,'1 ',1,  31,   1,     6.538,     0.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39018,'1 ',1,  31,   1,     0.917,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39019,'1 ',1,  31,   1,     6.538,     2.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39024,'1 ',1,  31,   1,     6.921,     2.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39025,'1 ',1,  31,   1,     9.803,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39026,'1 ',1,  31,   1,     7.506,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39027,'1 ',1,  31,   1,     9.191,     3.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39028,'1 ',1,  31,   1,     2.738,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39031,'1 ',1,  31,   1,     2.738,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39032,'1 ',1,  31,   1,     0.352,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39033,'1 ',1,  31,   1,     2.738,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39034,'1 ',1,  31,   1,     1.579,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39035,'1 ',1,  31,   1,     1.579,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39037,'1 ',1,  31,   1,     8.373,     2.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39038,'1 ',1,  31,   1,     8.373,     2.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39038,'2 ',1,  31,   1,     8.373,     2.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39039,'1 ',1,  31,   1,     2.769,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39039,'2 ',1,  31,   1,     1.477,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39041,'1 ',1,  31,   1,     2.769,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39043,'1 ',1,  31,   1,     5.223,     2.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39044,'1 ',1,  31,   1,    11.922,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39045,'1 ',1,  31,   1,    11.795,     7.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39045,'2 ',1,  31,   1,     0.721,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39047,'1 ',1,  31,   1,    11.795,     3.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39048,'1 ',1,  31,   1,    11.795,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39048,'2 ',1,  31,   1,     6.756,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39049,'1 ',1,  31,   1,    11.795,     3.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39050,'1 ',1,  31,   1,    23.389,    11.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39051,'1 ',1,  31,   1,    23.389,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39052,'1 ',1,  31,   1,    23.389,     6.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39054,'1 ',1,  31,   1,    23.389,     2.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39055,'1 ',1,  31,   1,     4.549,     0.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39055,'2 ',1,  31,   1,     0.854,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39056,'1 ',1,  31,   1,     4.549,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39058,'1 ',1,  31,   1,     4.549,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39058,'2 ',1,  31,   1,     0.854,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39060,'1 ',1,  31,   1,    27.473,     8.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39061,'1 ',1,  31,   1,     6.756,     2.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39062,'1 ',1,  31,   1,     6.756,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39063,'1 ',1,  31,   1,     4.533,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39064,'1 ',1,  31,   1,     4.533,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39065,'1 ',1,  31,   1,     6.578,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39066,'1 ',1,  31,   1,     6.119,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39066,'2 ',1,  31,   1,     0.207,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39068,'1 ',1,  31,   1,     6.534,     3.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39069,'1 ',1,  31,   1,     4.858,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39070,'1 ',1,  31,   1,     4.858,     1.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
