39071,'1 ',1,  31,   1,     4.858,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39071,'2 ',1,  31,   1,     1.022,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39072,'1 ',1,  31,   1,     1.477,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39073,'1 ',1,  31,   1,     1.756,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39074,'1 ',1,  31,   1,     3.809,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39076,'1 ',1,  31,   1,     7.322,     3.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39077,'1 ',1,  31,   1,     6.264,     4.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39079,'1 ',1,  31,   1,     3.511,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39080,'1 ',1,  31,   1,     6.628,     1.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39081,'1 ',1,  31,   1,     5.891,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39083,'1 ',1,  31,   1,     5.005,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39084,'1 ',1,  31,   1,     8.090,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39085,'1 ',1,  31,   1,     8.090,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39085,'2 ',1,  31,   1,     0.654,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39088,'1 ',1,  31,   1,     1.908,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39090,'1 ',1,  31,   1,     8.090,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39091,'1 ',1,  31,   1,     3.341,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39092,'1 ',1,  31,   1,     1.830,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39094,'1 ',1,  31,   1,     2.178,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39095,'1 ',1,  31,   1,     4.637,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39096,'1 ',1,  31,   1,     3.085,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39098,'1 ',1,  31,   1,    14.241,     1.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39099,'1 ',1,  31,   1,    16.039,     3.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39101,'1 ',1,  31,   1,    11.075,     1.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39103,'1 ',1,  31,   1,    11.075,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39104,'1 ',1,  31,   1,     1.273,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39106,'1 ',1,  31,   1,     3.910,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39107,'1 ',1,  31,   1,     3.510,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39108,'1 ',1,  31,   1,     3.510,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39108,'2 ',1,  31,   1,     0.582,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39109,'1 ',1,  31,   1,     3.510,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39109,'2 ',1,  31,   1,     0.582,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39110,'1 ',1,  31,   1,     6.047,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39111,'1 ',1,  31,   1,     7.039,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39113,'1 ',1,  31,   1,     8.062,     2.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39115,'1 ',1,  31,   1,     3.549,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39116,'1 ',1,  31,   1,     3.549,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39116,'2 ',1,  31,   1,     3.549,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39117,'1 ',1,  31,   1,     3.071,     2.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39117,'2 ',1,  31,   1,     3.071,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39119,'1 ',1,  31,   1,     3.071,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39120,'1 ',1,  31,   1,     5.633,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39122,'1 ',1,  31,   1,     5.633,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39124,'1 ',1,  31,   1,    15.273,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39126,'1 ',1,  31,   1,    15.273,     5.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39127,'1 ',1,  31,   1,    15.273,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39128,'1 ',1,  31,   1,    15.273,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39129,'1 ',1,  31,   1,    17.093,     5.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39131,'1 ',1,  31,   1,    17.093,     7.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39132,'1 ',1,  31,   1,    17.093,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39133,'1 ',1,  31,   1,    17.093,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39133,'2 ',1,  31,   1,     0.272,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39135,'1 ',1,  31,   1,     9.778,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39137,'1 ',1,  31,   1,     9.778,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39138,'1 ',1,  31,   1,     9.778,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39139,'1 ',1,  31,   1,    23.409,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39145,'1 ',1,  31,   1,    26.687,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39151,'1 ',1,  31,   1,    26.522,     8.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39152,'1 ',1,  31,   1,    21.795,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39152,'2 ',1,  31,   1,     1.342,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39153,'1 ',1,  31,   1,     9.429,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39154,'1 ',1,  31,   1,     9.429,     1.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39154,'2 ',1,  31,   1,     2.257,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39155,'1 ',1,  31,   1,     9.429,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39156,'1 ',1,  31,   1,     4.888,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39156,'2 ',1,  31,   1,     1.041,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39157,'1 ',1,  31,   1,     4.888,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39157,'2 ',1,  31,   1,     4.888,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39158,'1 ',1,  31,   1,     2.073,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39158,'2 ',1,  31,   1,     2.073,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39160,'1 ',1,  31,   1,     4.843,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39160,'2 ',1,  31,   1,     1.194,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39161,'1 ',1,  31,   1,     8.904,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39163,'1 ',1,  31,   1,     5.272,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39164,'1 ',1,  31,   1,     3.209,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39165,'1 ',1,  31,   1,     1.089,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39166,'1 ',1,  31,   1,     3.617,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39167,'1 ',1,  31,   1,     3.617,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39167,'2 ',1,  31,   1,     3.617,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39168,'1 ',1,  31,   1,     8.300,     4.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39169,'1 ',1,  31,   1,     4.347,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39170,'1 ',1,  31,   1,     4.347,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39171,'1 ',1,  31,   1,     5.114,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39173,'1 ',1,  31,   1,     4.261,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39174,'1 ',1,  31,   1,     3.400,     2.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39175,'1 ',1,  31,   1,     9.442,     2.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39176,'1 ',1,  31,   1,     9.442,     2.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39177,'1 ',1,  31,   1,     9.442,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39177,'2 ',1,  31,   1,     1.200,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39178,'1 ',1,  31,   1,     3.561,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39179,'1 ',1,  31,   1,     7.440,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39179,'2 ',1,  31,   1,     5.633,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39180,'1 ',1,  31,   1,     7.440,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39182,'1 ',1,  31,   1,     7.440,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39182,'2 ',1,  31,   1,     6.453,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39205,'1 ',1,  31,   1,     1.330,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39207,'1 ',1,  31,   1,     1.035,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39213,'1 ',1,  31,   1,     0.721,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39224,'1 ',1,  31,   1,     1.976,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39229,'1 ',1,  31,   1,     1.227,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39235,'1 ',1,  31,   1,     1.388,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39238,'1 ',1,  31,   1,     0.041,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39240,'1 ',1,  31,   1,     1.578,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39240,'2 ',1,  31,   1,     1.578,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39249,'1 ',1,  31,   1,     1.636,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39251,'1 ',1,  31,   1,     1.636,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39252,'1 ',1,  31,   1,     0.979,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39255,'1 ',1,  31,   1,     2.429,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39256,'1 ',1,  31,   1,     6.283,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39280,'1 ',1,  31,   1,     6.174,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39294,'1 ',1,  31,   1,     0.654,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39294,'2 ',1,  31,   1,     3.344,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39301,'1 ',1,  31,   1,    11.162,     3.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39302,'1 ',1,  31,   1,     2.704,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39308,'1 ',1,  31,   1,     4.834,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39313,'1 ',1,  31,   1,     0.110,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39313,'2 ',1,  31,   1,     0.110,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39317,'1 ',1,  31,   1,    10.126,     4.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39344,'1 ',1,  31,   1,     4.041,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39357,'1 ',1,  31,   1,     4.843,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39358,'1 ',1,  31,   1,     3.105,     0.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39647,'1 ',1,  32,   1,     9.860,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39648,'1 ',1,  32,   1,    11.514,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39649,'1 ',1,  32,   1,     9.860,     3.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39650,'1 ',1,  32,   1,     9.860,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39651,'1 ',1,  32,   1,    22.604,     3.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39653,'1 ',1,  32,   1,    11.302,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39654,'1 ',1,  32,   1,    11.302,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39656,'1 ',1,  32,   1,    11.392,     2.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39659,'1 ',1,  32,   1,    31.551,     4.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39660,'1 ',1,  32,   1,    20.159,     7.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39662,'1 ',1,  32,   1,    13.000,     6.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39664,'1 ',1,  32,   1,    14.240,     5.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39665,'1 ',1,  32,   1,    18.401,     5.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39666,'1 ',1,  32,   1,     8.217,     1.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39668,'1 ',1,  32,   1,     9.498,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39669,'1 ',1,  32,   1,     8.664,     6.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39670,'1 ',1,  32,   1,    14.135,     1.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39671,'1 ',1,  32,   1,    13.391,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39672,'1 ',1,  32,   1,     8.835,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39674,'1 ',1,  32,   1,    53.081,    15.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39675,'1 ',1,  32,   1,    50.926,     7.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39676,'1 ',1,  32,   1,    25.524,     3.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39678,'1 ',1,  32,   1,    49.984,    10.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39681,'1 ',1,  32,   1,    33.292,    12.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39682,'1 ',1,  32,   1,    18.866,     4.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39684,'1 ',1,  32,   1,    18.866,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39685,'1 ',1,  32,   1,    16.936,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39686,'1 ',1,  32,   1,    13.472,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39687,'1 ',1,  32,   1,     6.736,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39689,'1 ',1,  32,   1,    29.734,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39690,'1 ',1,  32,   1,    10.822,     2.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39691,'1 ',1,  32,   1,    17.111,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39692,'1 ',1,  32,   1,    10.450,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39694,'1 ',1,  32,   1,    10.571,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39695,'1 ',1,  32,   1,    10.450,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39696,'1 ',1,  32,   1,    14.356,     9.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39697,'1 ',1,  32,   1,    18.629,     7.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39699,'1 ',1,  32,   1,    15.595,     8.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39701,'1 ',1,  32,   1,    21.491,    13.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39703,'1 ',1,  32,   1,    39.130,     9.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39704,'1 ',1,  32,   1,    11.795,     2.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39705,'1 ',1,  32,   1,    13.111,     7.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39707,'1 ',1,  32,   1,    12.974,     6.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39708,'1 ',1,  32,   1,    12.170,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39709,'1 ',1,  32,   1,    13.102,     5.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39710,'1 ',1,  32,   1,    12.197,     2.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39711,'1 ',1,  32,   1,    19.322,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39713,'1 ',1,  32,   1,    12.299,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39714,'1 ',1,  32,   1,    21.709,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39715,'1 ',1,  32,   1,    10.280,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39716,'1 ',1,  32,   1,     7.189,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39717,'1 ',1,  32,   1,    21.243,     5.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39718,'1 ',1,  32,   1,    18.054,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39719,'1 ',1,  32,   1,    18.054,     2.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39720,'1 ',1,  32,   1,    33.213,    14.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39721,'1 ',1,  32,   1,    31.415,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39722,'1 ',1,  32,   1,     8.385,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39723,'1 ',1,  32,   1,    19.501,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39725,'1 ',1,  32,   1,    10.770,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39726,'1 ',1,  32,   1,    11.202,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39727,'1 ',1,  32,   1,    13.734,     5.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39729,'1 ',1,  32,   1,    11.202,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39730,'1 ',1,  32,   1,     9.890,     1.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39731,'1 ',1,  32,   1,    21.067,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39734,'1 ',1,  32,   1,    31.288,    10.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39737,'1 ',1,  32,   1,    23.690,     3.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39738,'1 ',1,  32,   1,    21.067,     8.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39740,'1 ',1,  32,   1,    22.873,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39741,'1 ',1,  32,   1,    13.509,     1.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39743,'1 ',1,  32,   1,    22.257,     5.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39746,'1 ',1,  32,   1,    14.523,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39747,'1 ',1,  32,   1,    13.251,     3.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39748,'1 ',1,  32,   1,     5.737,     2.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39749,'1 ',1,  32,   1,     9.461,     5.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39750,'1 ',1,  32,   1,    10.724,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39751,'1 ',1,  32,   1,    11.575,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39753,'1 ',1,  32,   1,    24.644,     6.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39754,'1 ',1,  32,   1,    14.113,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39757,'1 ',1,  32,   1,    28.225,     9.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39758,'1 ',1,  32,   1,     9.874,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39759,'1 ',1,  32,   1,    12.969,     3.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39760,'1 ',1,  32,   1,    13.367,     3.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39762,'1 ',1,  32,   1,     8.288,     1.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39764,'1 ',1,  32,   1,    13.385,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39765,'1 ',1,  32,   1,    13.054,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39766,'1 ',1,  32,   1,    10.763,     2.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39767,'1 ',1,  32,   1,    24.607,     9.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39768,'1 ',1,  32,   1,    15.338,     5.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39769,'1 ',1,  32,   1,    14.127,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39770,'1 ',1,  32,   1,    25.369,     8.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39771,'1 ',1,  32,   1,    19.820,     3.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39772,'1 ',1,  32,   1,    13.889,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39773,'1 ',1,  32,   1,    13.772,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39774,'1 ',1,  32,   1,    27.692,    17.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39776,'1 ',1,  32,   1,    16.377,     3.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39777,'1 ',1,  32,   1,    17.042,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39778,'1 ',1,  32,   1,    17.042,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39779,'1 ',1,  32,   1,    12.021,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39781,'1 ',1,  32,   1,    12.021,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39782,'1 ',1,  32,   1,    15.493,     3.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39784,'1 ',1,  32,   1,    18.095,     9.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39787,'1 ',1,  32,   1,    11.082,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39788,'1 ',1,  32,   1,    14.554,     4.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39789,'1 ',1,  32,   1,    21.845,     4.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39791,'1 ',1,  32,   1,    23.782,     8.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39792,'1 ',1,  32,   1,     8.472,     2.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39798,'1 ',1,  32,   1,    29.054,     7.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39799,'1 ',1,  32,   1,    10.781,     2.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39800,'1 ',1,  32,   1,    10.431,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39801,'1 ',1,  32,   1,    10.431,     4.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39804,'1 ',1,  32,   1,    24.563,     5.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39805,'1 ',1,  32,   1,    12.284,     5.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39807,'1 ',1,  32,   1,    14.012,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39812,'1 ',1,  32,   1,    32.750,    10.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39814,'1 ',1,  32,   1,    23.291,     6.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39820,'1 ',1,  32,   1,    27.209,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39821,'1 ',1,  32,   1,    23.291,     3.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39822,'1 ',1,  32,   1,    23.291,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39823,'1 ',1,  32,   1,     7.588,     2.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39825,'1 ',1,  32,   1,    25.588,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39830,'1 ',1,  32,   1,    11.892,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39831,'1 ',1,  32,   1,    13.778,     2.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39832,'1 ',1,  32,   1,    18.918,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39833,'1 ',1,  32,   1,    11.787,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39834,'1 ',1,  32,   1,    13.235,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39835,'1 ',1,  32,   1,    17.168,     2.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39836,'1 ',1,  32,   1,    24.559,     2.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39837,'1 ',1,  32,   1,    24.559,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39838,'1 ',1,  32,   1,    34.002,     8.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39840,'1 ',1,  32,   1,    12.336,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39841,'1 ',1,  32,   1,    13.267,     4.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39842,'1 ',1,  32,   1,    22.005,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39843,'1 ',1,  32,   1,    11.632,     2.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39844,'1 ',1,  32,   1,    11.816,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39845,'1 ',1,  32,   1,    25.586,     9.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39846,'1 ',1,  32,   1,    13.248,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39847,'1 ',1,  32,   1,     9.064,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39848,'1 ',1,  32,   1,    15.637,     4.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39854,'1 ',1,  32,   1,     9.064,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39856,'1 ',1,  32,   1,    14.827,     3.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39857,'1 ',1,  32,   1,    18.195,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39858,'1 ',1,  32,   1,    18.195,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39860,'1 ',1,  32,   1,    18.195,     5.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39861,'1 ',1,  32,   1,    52.553,     7.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39863,'1 ',1,  32,   1,    64.998,    10.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39865,'1 ',1,  32,   1,    24.677,     6.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39866,'1 ',1,  32,   1,    22.763,     3.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39868,'1 ',1,  32,   1,     9.835,     2.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39869,'1 ',1,  32,   1,    12.529,     5.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39871,'1 ',1,  32,   1,    12.969,     2.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39872,'1 ',1,  32,   1,    25.059,     7.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39873,'1 ',1,  32,   1,     5.030,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39874,'1 ',1,  32,   1,    18.562,     6.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39876,'1 ',1,  32,   1,    29.589,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39878,'1 ',1,  32,   1,    37.242,    18.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39879,'1 ',1,  32,   1,    19.555,     6.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39880,'1 ',1,  32,   1,    12.395,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39881,'1 ',1,  32,   1,    13.385,     4.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39882,'1 ',1,  32,   1,    20.849,     8.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39883,'1 ',1,  32,   1,    25.753,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39885,'1 ',1,  32,   1,    23.788,     6.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39886,'1 ',1,  32,   1,    20.849,     8.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39887,'1 ',1,  32,   1,    14.590,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39888,'1 ',1,  32,   1,    50.727,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39889,'1 ',1,  32,   1,    30.186,     4.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39891,'1 ',1,  32,   1,    32.199,     4.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39893,'1 ',1,  32,   1,    37.016,    19.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39894,'1 ',1,  32,   1,    28.142,    17.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39895,'1 ',1,  32,   1,    17.036,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39897,'1 ',1,  32,   1,    63.793,     7.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39899,'1 ',1,  32,   1,    49.384,     3.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39901,'1 ',1,  32,   1,    40.861,     4.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39902,'1 ',1,  32,   1,    10.995,     1.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39903,'1 ',1,  32,   1,    14.283,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39904,'1 ',1,  32,   1,    18.250,     6.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39906,'1 ',1,  32,   1,    18.250,     5.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39907,'1 ',1,  32,   1,    15.037,     4.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39910,'1 ',1,  32,   1,    26.032,     4.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39912,'1 ',1,  32,   1,    21.420,     4.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39913,'1 ',1,  32,   1,    15.037,     6.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39915,'1 ',1,  32,   1,    27.989,     8.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39917,'1 ',1,  32,   1,    22.341,     8.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39920,'1 ',1,  32,   1,    34.071,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39921,'1 ',1,  32,   1,    30.349,     6.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39923,'1 ',1,  32,   1,    30.113,    10.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39924,'1 ',1,  32,   1,    11.730,     3.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39925,'1 ',1,  32,   1,    22.474,     9.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39926,'1 ',1,  32,   1,    11.730,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39928,'1 ',1,  32,   1,    14.022,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39930,'1 ',1,  32,   1,    12.766,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39932,'1 ',1,  32,   1,    22.651,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39933,'1 ',1,  32,   1,    15.416,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39935,'1 ',1,  32,   1,    25.335,     7.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39937,'1 ',1,  32,   1,     3.501,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39938,'1 ',1,  32,   1,    15.621,     6.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39939,'1 ',1,  32,   1,    12.773,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39942,'1 ',1,  32,   1,    35.120,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39944,'1 ',1,  32,   1,    12.773,     1.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39945,'1 ',1,  32,   1,     5.463,     2.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39946,'1 ',1,  32,   1,     5.758,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39947,'1 ',1,  32,   1,     4.239,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39948,'1 ',1,  32,   1,     8.653,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39950,'1 ',1,  32,   1,     9.625,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39951,'1 ',1,  32,   1,    21.822,     4.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39952,'1 ',1,  32,   1,    11.179,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39953,'1 ',1,  32,   1,    22.045,     2.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39954,'1 ',1,  32,   1,    17.059,     7.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39956,'1 ',1,  32,   1,    14.344,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39957,'1 ',1,  32,   1,    13.298,     2.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39959,'1 ',1,  32,   1,     8.385,     4.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39960,'1 ',1,  32,   1,    25.395,     7.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39961,'1 ',1,  32,   1,    11.595,     6.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39962,'1 ',1,  32,   1,    11.595,     3.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39963,'1 ',1,  32,   1,    17.503,    10.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39964,'1 ',1,  32,   1,    29.002,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39965,'1 ',1,  32,   1,    19.613,     3.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39966,'1 ',1,  32,   1,    28.502,     3.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39967,'1 ',1,  32,   1,    29.144,    15.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39968,'1 ',1,  32,   1,    19.613,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39969,'1 ',1,  32,   1,    16.915,    12.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39970,'1 ',1,  32,   1,    13.569,     1.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39971,'1 ',1,  32,   1,    14.642,     5.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39972,'1 ',1,  32,   1,    11.434,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39973,'1 ',1,  32,   1,    11.434,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39974,'1 ',1,  32,   1,    11.434,     6.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39976,'1 ',1,  32,   1,    20.109,     7.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39978,'1 ',1,  32,   1,     5.932,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39980,'1 ',1,  32,   1,     9.674,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39981,'1 ',1,  32,   1,     8.466,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39982,'1 ',1,  32,   1,     8.466,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39984,'1 ',1,  32,   1,     8.466,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39985,'1 ',1,  32,   1,    16.669,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39986,'1 ',1,  32,   1,    20.275,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39987,'1 ',1,  32,   1,    18.472,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39988,'1 ',1,  32,   1,    16.837,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39989,'1 ',1,  32,   1,    24.015,     7.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39990,'1 ',1,  32,   1,    15.822,     5.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39991,'1 ',1,  32,   1,    15.665,     2.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39994,'1 ',1,  32,   1,    18.872,     4.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39995,'1 ',1,  32,   1,     9.436,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39996,'1 ',1,  32,   1,     9.436,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39998,'1 ',1,  32,   1,    10.034,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39999,'1 ',1,  32,   1,    10.341,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40001,'1 ',1,  32,   1,    27.479,     9.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40002,'1 ',1,  32,   1,    10.913,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40003,'1 ',1,  32,   1,     6.585,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40004,'1 ',1,  32,   1,    23.450,     4.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40006,'1 ',1,  32,   1,    23.450,     3.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40007,'1 ',1,  32,   1,    24.237,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40008,'1 ',1,  32,   1,    21.724,     7.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40010,'1 ',1,  32,   1,    21.724,    14.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40011,'1 ',1,  32,   1,    21.724,     7.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40017,'1 ',1,  32,   1,    20.516,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40018,'1 ',1,  32,   1,    43.545,    16.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40020,'1 ',1,  32,   1,    31.785,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40021,'1 ',1,  32,   1,    20.516,     6.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40023,'1 ',1,  32,   1,     5.750,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40024,'1 ',1,  32,   1,     5.530,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40025,'1 ',1,  32,   1,    15.542,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40027,'1 ',1,  32,   1,    11.852,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40028,'1 ',1,  32,   1,    11.140,     3.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40030,'1 ',1,  32,   1,    15.689,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40032,'1 ',1,  32,   1,    19.413,     6.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40034,'1 ',1,  32,   1,    31.903,     6.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40037,'1 ',1,  32,   1,    55.257,    18.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40038,'1 ',1,  32,   1,    39.054,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40039,'1 ',1,  32,   1,    44.879,    11.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40040,'1 ',1,  32,   1,    48.239,    26.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40041,'1 ',1,  32,   1,    24.312,     5.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40042,'1 ',1,  32,   1,    19.751,     2.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40044,'1 ',1,  32,   1,    14.433,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40045,'1 ',1,  32,   1,    17.193,     6.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40047,'1 ',1,  32,   1,    15.860,     3.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40048,'1 ',1,  32,   1,    35.852,     5.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40050,'1 ',1,  32,   1,    25.078,     6.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40051,'1 ',1,  32,   1,     6.942,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40052,'1 ',1,  32,   1,    14.795,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40054,'1 ',1,  32,   1,    20.839,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40056,'1 ',1,  32,   1,    16.203,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40057,'1 ',1,  32,   1,    15.296,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40058,'1 ',1,  32,   1,    45.319,     9.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40059,'1 ',1,  32,   1,    10.661,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40060,'1 ',1,  32,   1,    22.684,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40061,'1 ',1,  32,   1,    15.633,     1.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40062,'1 ',1,  32,   1,    10.613,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40063,'1 ',1,  32,   1,    10.338,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40065,'1 ',1,  32,   1,     9.217,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40065,'2 ',1,  32,   1,     6.995,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40066,'1 ',1,  32,   1,    25.428,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40067,'1 ',1,  32,   1,    15.540,     6.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40068,'1 ',1,  32,   1,    15.540,     4.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40068,'2 ',1,  32,   1,    10.613,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40069,'1 ',1,  32,   1,    31.751,     6.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40071,'1 ',1,  32,   1,    17.715,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40071,'2 ',1,  32,   1,    15.164,     7.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40072,'1 ',1,  32,   1,    45.120,    11.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40074,'1 ',1,  32,   1,    44.217,     9.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40075,'1 ',1,  32,   1,    22.697,     2.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40075,'2 ',1,  32,   1,     6.768,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40076,'1 ',1,  32,   1,    22.697,     6.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40076,'2 ',1,  32,   1,    15.540,     3.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40077,'1 ',1,  32,   1,    22.697,     6.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40077,'2 ',1,  32,   1,    15.563,     7.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40078,'1 ',1,  32,   1,    22.697,    12.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40078,'2 ',1,  32,   1,    20.396,     4.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40079,'1 ',1,  32,   1,    12.241,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40080,'1 ',1,  32,   1,    12.241,     5.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40081,'1 ',1,  32,   1,    17.612,     5.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40082,'1 ',1,  32,   1,    20.396,     4.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40082,'2 ',1,  32,   1,    17.793,     9.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40083,'1 ',1,  32,   1,    20.396,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40084,'1 ',1,  32,   1,    20.396,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40084,'2 ',1,  32,   1,    15.563,     6.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40085,'1 ',1,  32,   1,    17.793,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40085,'2 ',1,  32,   1,     8.767,     5.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40086,'1 ',1,  32,   1,     5.739,     2.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40087,'1 ',1,  32,   1,    18.092,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40088,'1 ',1,  32,   1,    18.092,     7.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40090,'1 ',1,  32,   1,    39.318,    15.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40092,'1 ',1,  32,   1,    20.123,     3.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40093,'1 ',1,  32,   1,    20.123,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40094,'1 ',1,  32,   1,    20.123,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40094,'2 ',1,  32,   1,    18.092,     4.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40095,'1 ',1,  32,   1,    20.123,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40097,'1 ',1,  32,   1,     8.767,     3.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40097,'2 ',1,  32,   1,     5.739,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40098,'1 ',1,  32,   1,    22.216,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40098,'2 ',1,  32,   1,    15.164,     4.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40099,'1 ',1,  32,   1,    22.216,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40099,'2 ',1,  32,   1,    17.322,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40100,'1 ',1,  32,   1,    75.518,    26.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40101,'1 ',1,  32,   1,    22.216,     6.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40101,'2 ',1,  32,   1,    17.322,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40102,'1 ',1,  32,   1,    17.798,     4.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40103,'1 ',1,  32,   1,    48.449,     7.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40104,'1 ',1,  32,   1,    15.559,     5.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40105,'1 ',1,  32,   1,    15.559,     4.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40105,'2 ',1,  32,   1,     6.768,     2.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40107,'1 ',1,  32,   1,    19.146,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40112,'1 ',1,  32,   1,    19.146,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40112,'2 ',1,  32,   1,    19.146,    10.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40113,'1 ',1,  32,   1,    19.146,    10.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40115,'1 ',1,  32,   1,     9.867,     4.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40116,'1 ',1,  32,   1,    15.164,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40117,'1 ',1,  32,   1,    16.740,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40118,'1 ',1,  32,   1,    16.500,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40119,'1 ',1,  32,   1,     7.057,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40119,'2 ',1,  32,   1,     4.593,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40120,'1 ',1,  32,   1,     7.057,     2.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40121,'1 ',1,  32,   1,     7.057,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40123,'1 ',1,  32,   1,    33.886,     2.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40124,'1 ',1,  32,   1,    17.450,     4.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40124,'2 ',1,  32,   1,     0.119,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40125,'1 ',1,  32,   1,    17.450,     3.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40128,'1 ',1,  32,   1,    17.450,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40129,'1 ',1,  32,   1,    14.137,     2.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40131,'1 ',1,  32,   1,     6.377,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40133,'1 ',1,  32,   1,     6.377,     4.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40133,'2 ',1,  32,   1,     4.299,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40139,'1 ',1,  32,   1,    55.208,    13.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40141,'1 ',1,  32,   1,    13.140,     6.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40142,'1 ',1,  32,   1,    20.449,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40143,'1 ',1,  32,   1,    23.443,     3.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40144,'1 ',1,  32,   1,    23.443,     3.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40144,'2 ',1,  32,   1,     1.602,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40145,'1 ',1,  32,   1,    23.443,     7.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40145,'2 ',1,  32,   1,     0.126,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40146,'1 ',1,  32,   1,    26.647,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40147,'1 ',1,  32,   1,     5.479,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40148,'1 ',1,  32,   1,    15.616,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40150,'1 ',1,  32,   1,     7.826,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40151,'1 ',1,  32,   1,    12.571,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40152,'1 ',1,  32,   1,    11.645,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40153,'1 ',1,  32,   1,    11.487,     2.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40154,'1 ',1,  32,   1,    12.171,     2.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40154,'2 ',1,  32,   1,    12.171,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40155,'1 ',1,  32,   1,    12.171,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40156,'1 ',1,  32,   1,    12.171,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40158,'1 ',1,  32,   1,    26.436,     3.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40159,'1 ',1,  32,   1,    11.196,     5.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40159,'2 ',1,  32,   1,     0.801,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40160,'1 ',1,  32,   1,    11.181,     3.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40160,'2 ',1,  32,   1,     5.602,     2.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40162,'1 ',1,  32,   1,    32.079,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40163,'1 ',1,  32,   1,    11.181,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40163,'2 ',1,  32,   1,     4.904,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40164,'1 ',1,  32,   1,    11.181,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40165,'1 ',1,  32,   1,    35.630,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40166,'1 ',1,  32,   1,    15.000,     6.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40166,'2 ',1,  32,   1,     0.156,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40168,'1 ',1,  32,   1,    15.000,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40168,'2 ',1,  32,   1,     0.156,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40169,'1 ',1,  32,   1,    25.339,     9.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40170,'1 ',1,  32,   1,    13.577,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40171,'1 ',1,  32,   1,    10.223,     3.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40173,'1 ',1,  32,   1,    10.223,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40173,'2 ',1,  32,   1,     3.316,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40174,'1 ',1,  32,   1,    11.586,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40175,'1 ',1,  32,   1,    11.162,     2.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40176,'1 ',1,  32,   1,    11.162,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40177,'1 ',1,  32,   1,    11.162,     3.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40182,'1 ',1,  32,   1,    24.363,     2.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40182,'2 ',1,  32,   1,    11.811,     3.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40185,'1 ',1,  32,   1,    24.363,     9.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40186,'1 ',1,  32,   1,    48.010,     6.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40188,'1 ',1,  32,   1,    24.363,    11.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40188,'2 ',1,  32,   1,     0.024,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40189,'1 ',1,  32,   1,    11.811,     5.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40191,'1 ',1,  32,   1,    16.639,     5.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40192,'1 ',1,  32,   1,    16.639,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40193,'1 ',1,  32,   1,    16.639,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40193,'2 ',1,  32,   1,    16.639,     3.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40195,'1 ',1,  32,   1,     9.041,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40197,'1 ',1,  32,   1,    16.628,     3.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40198,'1 ',1,  32,   1,    23.300,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40199,'1 ',1,  32,   1,    23.300,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40199,'2 ',1,  32,   1,    17.653,     5.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40201,'1 ',1,  32,   1,    23.300,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40202,'1 ',1,  32,   1,    23.300,     4.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40202,'2 ',1,  32,   1,    15.488,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40203,'1 ',1,  32,   1,    11.906,     5.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40203,'2 ',1,  32,   1,     9.253,     4.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40204,'1 ',1,  32,   1,    33.641,     8.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40205,'1 ',1,  32,   1,    42.958,    19.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40206,'1 ',1,  32,   1,    19.742,     6.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40206,'2 ',1,  32,   1,     9.392,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40207,'1 ',1,  32,   1,    51.076,     4.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40209,'1 ',1,  32,   1,    59.151,     7.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40210,'1 ',1,  32,   1,    18.360,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40210,'2 ',1,  32,   1,    17.369,    10.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40211,'1 ',1,  32,   1,    18.360,     6.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40212,'1 ',1,  32,   1,    18.360,     3.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40213,'1 ',1,  32,   1,    15.727,     2.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40214,'1 ',1,  32,   1,    17.369,     5.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40215,'1 ',1,  32,   1,    60.228,    20.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40216,'1 ',1,  32,   1,    13.963,     5.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40216,'2 ',1,  32,   1,     9.392,     4.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40217,'1 ',1,  32,   1,    13.963,     4.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40217,'2 ',1,  32,   1,     9.253,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40218,'1 ',1,  32,   1,    35.981,     9.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40221,'1 ',1,  32,   1,    75.568,    18.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40222,'1 ',1,  32,   1,    15.488,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40223,'1 ',1,  32,   1,    23.739,     7.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40224,'1 ',1,  32,   1,    23.739,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40226,'1 ',1,  32,   1,    23.739,     9.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40227,'1 ',1,  32,   1,    23.739,     7.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40227,'2 ',1,  32,   1,    12.773,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40228,'1 ',1,  32,   1,    23.739,    10.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40228,'2 ',1,  32,   1,    15.075,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40229,'1 ',1,  32,   1,    22.765,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40230,'1 ',1,  32,   1,     9.829,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40230,'2 ',1,  32,   1,     0.900,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40231,'1 ',1,  32,   1,    22.368,     8.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40233,'1 ',1,  32,   1,    22.368,     7.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40234,'1 ',1,  32,   1,    22.368,     3.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40235,'1 ',1,  32,   1,    22.368,     9.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40238,'1 ',1,  32,   1,    16.629,     3.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40239,'1 ',1,  32,   1,    12.673,     6.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40240,'1 ',1,  32,   1,    14.638,     4.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40242,'1 ',1,  32,   1,    22.338,     5.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40243,'1 ',1,  32,   1,    27.532,     6.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40244,'1 ',1,  32,   1,    15.147,    10.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40245,'1 ',1,  32,   1,    20.813,     8.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40246,'1 ',1,  32,   1,    21.514,     4.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40246,'2 ',1,  32,   1,    11.489,     2.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40249,'1 ',1,  32,   1,    51.039,     8.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40251,'1 ',1,  32,   1,    47.504,     9.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40252,'1 ',1,  32,   1,    12.765,     2.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40252,'2 ',1,  32,   1,    11.013,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40254,'1 ',1,  32,   1,    11.489,     5.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40255,'1 ',1,  32,   1,    11.489,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40255,'2 ',1,  32,   1,    11.327,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40258,'1 ',1,  32,   1,    47.228,    13.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40260,'1 ',1,  32,   1,    19.268,     8.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40260,'2 ',1,  32,   1,    15.075,     4.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40261,'1 ',1,  32,   1,    15.075,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40262,'1 ',1,  32,   1,    24.270,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40263,'1 ',1,  32,   1,    86.011,    35.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40266,'1 ',1,  32,   1,    69.021,     5.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40268,'1 ',1,  32,   1,    69.802,    11.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40269,'1 ',1,  32,   1,    28.360,    10.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40270,'1 ',1,  32,   1,    33.399,     9.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40271,'1 ',1,  32,   1,    35.760,     9.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40272,'1 ',1,  32,   1,    44.197,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40273,'1 ',1,  32,   1,    15.101,     5.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40273,'2 ',1,  32,   1,    11.519,     1.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40278,'1 ',1,  32,   1,    47.001,     6.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40279,'1 ',1,  32,   1,    14.573,     3.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40279,'2 ',1,  32,   1,    11.411,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40280,'1 ',1,  32,   1,    34.917,     7.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40281,'1 ',1,  32,   1,    45.222,    15.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40282,'1 ',1,  32,   1,    53.580,    17.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40283,'1 ',1,  32,   1,    18.148,    10.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40284,'1 ',1,  32,   1,    10.231,     1.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40284,'2 ',1,  32,   1,    10.231,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40285,'1 ',1,  32,   1,    24.013,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40287,'1 ',1,  32,   1,    24.013,     8.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40287,'2 ',1,  32,   1,    21.619,     5.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40288,'1 ',1,  32,   1,    24.013,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40289,'1 ',1,  32,   1,    24.013,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40291,'1 ',1,  32,   1,     7.660,     3.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40293,'1 ',1,  32,   1,    12.644,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40294,'1 ',1,  32,   1,     5.118,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40295,'1 ',1,  32,   1,     8.871,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40297,'1 ',1,  32,   1,    12.149,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40297,'2 ',1,  32,   1,     2.477,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40298,'1 ',1,  32,   1,     7.530,     2.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40299,'1 ',1,  32,   1,    19.844,     7.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40300,'1 ',1,  32,   1,    20.942,     1.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40302,'1 ',1,  32,   1,    16.653,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40304,'1 ',1,  32,   1,    16.653,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40305,'1 ',1,  32,   1,    16.653,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40305,'2 ',1,  32,   1,     2.651,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40306,'1 ',1,  32,   1,    16.653,     5.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40306,'2 ',1,  32,   1,     0.081,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40308,'1 ',1,  32,   1,    15.022,     6.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40308,'2 ',1,  32,   1,     2.651,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40310,'1 ',1,  32,   1,    25.285,     8.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40311,'1 ',1,  32,   1,    15.022,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40312,'1 ',1,  32,   1,    15.022,     3.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40314,'1 ',1,  32,   1,     6.942,     4.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40315,'1 ',1,  32,   1,    31.041,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40316,'1 ',1,  32,   1,     8.754,     2.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40318,'1 ',1,  32,   1,    28.299,    10.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40320,'1 ',1,  32,   1,    17.168,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40322,'1 ',1,  32,   1,    24.294,    14.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40323,'1 ',1,  32,   1,    12.319,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40324,'1 ',1,  32,   1,    13.110,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40325,'1 ',1,  32,   1,     8.318,     2.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40327,'1 ',1,  32,   1,    16.256,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40328,'1 ',1,  32,   1,     6.257,     1.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40328,'2 ',1,  32,   1,     1.871,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40331,'1 ',1,  32,   1,     4.903,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40332,'1 ',1,  32,   1,    20.605,     3.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40333,'1 ',1,  32,   1,    51.754,    13.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40334,'1 ',1,  32,   1,    20.605,     6.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40334,'2 ',1,  32,   1,    10.545,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40337,'1 ',1,  32,   1,    16.716,     4.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40337,'2 ',1,  32,   1,     4.903,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40338,'1 ',1,  32,   1,    16.716,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40340,'1 ',1,  32,   1,    16.716,     2.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40340,'2 ',1,  32,   1,    16.716,     6.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40342,'1 ',1,  32,   1,    10.545,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40343,'1 ',1,  32,   1,    20.608,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40345,'1 ',1,  32,   1,    13.272,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40346,'1 ',1,  32,   1,    13.272,     4.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40348,'1 ',1,  32,   1,    12.807,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40348,'2 ',1,  32,   1,     9.894,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40350,'1 ',1,  32,   1,    24.996,     9.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40352,'1 ',1,  32,   1,    12.807,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40353,'1 ',1,  32,   1,    40.318,    18.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40354,'1 ',1,  32,   1,    50.503,    11.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40355,'1 ',1,  32,   1,    12.454,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40356,'1 ',1,  32,   1,    31.675,     6.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40357,'1 ',1,  32,   1,    12.203,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40360,'1 ',1,  32,   1,    45.864,    13.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40361,'1 ',1,  32,   1,    14.463,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40361,'2 ',1,  32,   1,     9.526,     2.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40363,'1 ',1,  32,   1,    31.274,    10.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40364,'1 ',1,  32,   1,    12.711,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40364,'2 ',1,  32,   1,    12.221,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40366,'1 ',1,  32,   1,    37.231,     7.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40367,'1 ',1,  32,   1,    12.666,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40367,'2 ',1,  32,   1,    10.768,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40368,'1 ',1,  32,   1,    29.990,    19.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40369,'1 ',1,  32,   1,     8.593,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40369,'2 ',1,  32,   1,     6.034,     2.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40371,'1 ',1,  32,   1,     8.593,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40371,'2 ',1,  32,   1,     8.593,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40373,'1 ',1,  32,   1,    52.588,     3.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40374,'1 ',1,  32,   1,    16.851,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40374,'2 ',1,  32,   1,    12.773,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40376,'1 ',1,  32,   1,    50.546,    12.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40377,'1 ',1,  32,   1,     9.538,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40377,'2 ',1,  32,   1,     6.361,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40378,'1 ',1,  32,   1,     9.538,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40378,'2 ',1,  32,   1,     6.182,     2.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40379,'1 ',1,  32,   1,    27.647,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40381,'1 ',1,  32,   1,    43.930,    10.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40387,'1 ',1,  32,   1,    68.280,    28.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40389,'1 ',1,  32,   1,    12.372,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40389,'2 ',1,  32,   1,    10.521,     6.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40390,'1 ',1,  32,   1,    12.372,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40390,'2 ',1,  32,   1,    12.221,     7.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40392,'1 ',1,  32,   1,    40.161,    10.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40393,'1 ',1,  32,   1,    44.893,    19.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40394,'1 ',1,  32,   1,    34.289,    10.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40396,'1 ',1,  32,   1,    31.400,    17.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40397,'1 ',1,  32,   1,    40.338,     9.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40398,'1 ',1,  32,   1,    41.412,     5.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40399,'1 ',1,  32,   1,    23.477,     7.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40399,'2 ',1,  32,   1,     8.816,     3.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40400,'1 ',1,  32,   1,    23.477,     5.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40401,'1 ',1,  32,   1,    15.147,     0.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40402,'1 ',1,  32,   1,    23.477,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40404,'1 ',1,  32,   1,    16.534,     6.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40404,'2 ',1,  32,   1,    15.147,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40405,'1 ',1,  32,   1,    16.534,     2.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40405,'2 ',1,  32,   1,     9.726,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40406,'1 ',1,  32,   1,    16.534,     4.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40406,'2 ',1,  32,   1,    11.411,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40407,'1 ',1,  32,   1,    16.534,     9.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40407,'2 ',1,  32,   1,     8.816,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40408,'1 ',1,  32,   1,    18.613,     6.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40408,'2 ',1,  32,   1,    13.880,     2.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40409,'1 ',1,  32,   1,    57.824,    17.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40410,'1 ',1,  32,   1,    18.613,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40410,'2 ',1,  32,   1,     9.319,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40412,'1 ',1,  32,   1,    56.270,     5.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40413,'1 ',1,  32,   1,    13.880,     4.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40413,'2 ',1,  32,   1,    11.113,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40415,'1 ',1,  32,   1,    14.407,     5.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40415,'2 ',1,  32,   1,    10.521,     3.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40418,'1 ',1,  32,   1,    98.102,    21.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40420,'1 ',1,  32,   1,    44.152,     8.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40421,'1 ',1,  32,   1,    40.332,     5.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40422,'1 ',1,  32,   1,    12.995,     4.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40423,'1 ',1,  32,   1,    12.995,     1.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40423,'2 ',1,  32,   1,    12.454,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40426,'1 ',1,  32,   1,    14.193,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40426,'2 ',1,  32,   1,    14.193,     4.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40427,'1 ',1,  32,   1,    31.830,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40428,'1 ',1,  32,   1,    14.165,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40428,'2 ',1,  32,   1,    12.995,     2.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40429,'1 ',1,  32,   1,    35.485,     8.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40430,'1 ',1,  32,   1,    14.165,     6.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40430,'2 ',1,  32,   1,     6.087,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40432,'1 ',1,  32,   1,    41.857,    13.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40434,'1 ',1,  32,   1,    12.235,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40434,'2 ',1,  32,   1,     9.085,     2.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40435,'1 ',1,  32,   1,    39.995,    13.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40438,'1 ',1,  32,   1,    48.385,     4.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40439,'1 ',1,  32,   1,    35.537,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40440,'1 ',1,  32,   1,     9.894,     1.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40440,'2 ',1,  32,   1,     5.372,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40441,'1 ',1,  32,   1,    11.767,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40441,'2 ',1,  32,   1,     2.685,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40442,'1 ',1,  32,   1,    11.767,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40443,'1 ',1,  32,   1,    16.561,     5.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40448,'1 ',1,  32,   1,    16.561,     8.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40450,'1 ',1,  32,   1,    16.561,     6.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40450,'2 ',1,  32,   1,     2.580,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40452,'1 ',1,  32,   1,    16.561,     4.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40454,'1 ',1,  32,   1,    37.699,    13.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40455,'1 ',1,  32,   1,    25.401,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40455,'2 ',1,  32,   1,    15.595,     5.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40456,'1 ',1,  32,   1,    25.401,    10.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40457,'1 ',1,  32,   1,    14.426,     4.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40458,'1 ',1,  32,   1,    14.426,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40459,'1 ',1,  32,   1,    14.426,     3.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40460,'1 ',1,  32,   1,     6.149,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40461,'1 ',1,  32,   1,     8.640,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40462,'1 ',1,  32,   1,     7.502,     1.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40463,'1 ',1,  32,   1,     5.685,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40463,'2 ',1,  32,   1,     0.625,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40464,'1 ',1,  32,   1,     7.166,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40465,'1 ',1,  32,   1,     4.161,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40465,'2 ',1,  32,   1,     4.161,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40466,'1 ',1,  32,   1,     8.385,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40467,'1 ',1,  32,   1,     4.859,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40467,'2 ',1,  32,   1,     2.381,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40468,'1 ',1,  32,   1,    16.040,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40468,'2 ',1,  32,   1,     1.193,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40469,'1 ',1,  32,   1,    16.040,     5.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40469,'2 ',1,  32,   1,     0.625,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40474,'1 ',1,  32,   1,    16.040,     7.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40474,'2 ',1,  32,   1,     5.932,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40477,'1 ',1,  32,   1,    16.040,     5.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40478,'1 ',1,  32,   1,    19.795,     5.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40480,'1 ',1,  32,   1,    24.947,    16.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40481,'1 ',1,  32,   1,    14.869,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40483,'1 ',1,  32,   1,    11.076,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40485,'1 ',1,  32,   1,    15.378,     5.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40486,'1 ',1,  32,   1,    21.388,     8.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40489,'1 ',1,  32,   1,     8.582,     2.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40491,'1 ',1,  32,   1,    16.320,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40493,'1 ',1,  32,   1,     7.533,     3.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40494,'1 ',1,  32,   1,    31.002,     7.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40495,'1 ',1,  32,   1,    60.956,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40496,'1 ',1,  32,   1,    23.172,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40496,'2 ',1,  32,   1,     4.224,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40498,'1 ',1,  32,   1,    23.172,     7.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40499,'1 ',1,  32,   1,     9.310,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40500,'1 ',1,  32,   1,     9.310,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40500,'2 ',1,  32,   1,     3.918,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40501,'1 ',1,  32,   1,    11.277,     3.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40502,'1 ',1,  32,   1,    16.159,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40503,'1 ',1,  32,   1,    11.277,     5.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40504,'1 ',1,  32,   1,    11.277,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40505,'1 ',1,  32,   1,     8.579,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40506,'1 ',1,  32,   1,     4.168,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40506,'2 ',1,  32,   1,     1.863,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40507,'1 ',1,  32,   1,     9.683,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40508,'1 ',1,  32,   1,    19.312,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40509,'1 ',1,  32,   1,     5.041,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40509,'2 ',1,  32,   1,     5.041,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40510,'1 ',1,  32,   1,    10.295,     3.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40510,'2 ',1,  32,   1,     6.942,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40511,'1 ',1,  32,   1,    10.295,     3.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40511,'2 ',1,  32,   1,    10.295,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40512,'1 ',1,  32,   1,    19.241,     4.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40513,'1 ',1,  32,   1,    19.241,     4.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40514,'1 ',1,  32,   1,    19.241,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40515,'1 ',1,  32,   1,    21.744,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40516,'1 ',1,  32,   1,    21.744,     4.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40516,'2 ',1,  32,   1,    14.848,     3.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40517,'1 ',1,  32,   1,    21.744,     5.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40519,'1 ',1,  32,   1,    21.744,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40519,'2 ',1,  32,   1,     5.224,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40520,'1 ',1,  32,   1,    24.088,    15.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40522,'1 ',1,  32,   1,    24.088,     7.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40524,'1 ',1,  32,   1,    24.088,    11.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40524,'2 ',1,  32,   1,     5.530,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40528,'1 ',1,  32,   1,    24.088,     7.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40528,'2 ',1,  32,   1,    10.911,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40530,'1 ',1,  32,   1,    24.088,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40531,'1 ',1,  32,   1,     0.081,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40532,'1 ',1,  32,   1,    14.848,     4.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40533,'1 ',1,  32,   1,    14.848,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40533,'2 ',1,  32,   1,    14.848,     4.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40535,'1 ',1,  32,   1,     9.498,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40535,'2 ',1,  32,   1,     9.498,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40536,'1 ',1,  32,   1,     9.498,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40536,'2 ',1,  32,   1,     3.629,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40538,'1 ',1,  32,   1,    10.911,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40539,'1 ',1,  32,   1,    10.911,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40542,'1 ',1,  32,   1,    47.713,    23.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40544,'1 ',1,  32,   1,    30.647,     4.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40545,'1 ',1,  32,   1,    22.679,    10.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40545,'2 ',1,  32,   1,    19.241,     7.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40546,'1 ',1,  32,   1,    22.679,     5.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40547,'1 ',1,  32,   1,    22.679,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40547,'2 ',1,  32,   1,     9.143,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40550,'1 ',1,  32,   1,    37.496,    10.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40552,'1 ',1,  32,   1,    21.671,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40553,'1 ',1,  32,   1,    21.671,     6.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40554,'1 ',1,  32,   1,    21.671,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40555,'1 ',1,  32,   1,    21.671,     4.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40556,'1 ',1,  32,   1,    27.754,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40556,'2 ',1,  32,   1,     5.224,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40557,'1 ',1,  32,   1,    27.754,     8.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40558,'1 ',1,  32,   1,    27.754,     9.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40561,'1 ',1,  32,   1,    27.754,    11.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40562,'1 ',1,  32,   1,    27.754,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40563,'1 ',1,  32,   1,    72.613,    28.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40564,'1 ',1,  32,   1,    22.313,    11.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40565,'1 ',1,  32,   1,    22.313,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40566,'1 ',1,  32,   1,    42.338,     6.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40568,'1 ',1,  32,   1,    23.282,     7.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40570,'1 ',1,  32,   1,    23.282,     7.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40570,'2 ',1,  32,   1,    22.313,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40571,'1 ',1,  32,   1,    68.877,    24.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40573,'1 ',1,  32,   1,    54.517,    12.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40574,'1 ',1,  32,   1,    51.940,    16.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40575,'1 ',1,  32,   1,    80.364,    18.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40576,'1 ',1,  32,   1,    21.549,    10.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40576,'2 ',1,  32,   1,    14.378,     2.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40577,'1 ',1,  32,   1,    63.525,     9.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40578,'1 ',1,  32,   1,    18.008,     9.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40578,'2 ',1,  32,   1,     6.261,     3.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40579,'1 ',1,  32,   1,    18.008,     2.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40579,'2 ',1,  32,   1,     8.866,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40580,'1 ',1,  32,   1,    38.163,     8.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40582,'1 ',1,  32,   1,    38.676,     8.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40583,'1 ',1,  32,   1,    50.809,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40585,'1 ',1,  32,   1,    65.575,    17.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40586,'1 ',1,  32,   1,    48.374,    25.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40587,'1 ',1,  32,   1,    20.714,     6.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40588,'1 ',1,  32,   1,    24.996,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40588,'2 ',1,  32,   1,    19.268,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40589,'1 ',1,  32,   1,    56.217,    36.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40590,'1 ',1,  32,   1,    73.585,    27.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40594,'1 ',1,  32,   1,    92.792,    24.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40596,'1 ',1,  32,   1,    41.104,    10.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40597,'1 ',1,  32,   1,    71.872,    33.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40599,'1 ',1,  32,   1,    21.307,     4.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40599,'2 ',1,  32,   1,    15.700,     5.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40601,'1 ',1,  32,   1,    21.307,    16.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40607,'1 ',1,  32,   1,    60.120,    45.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40608,'1 ',1,  32,   1,    35.263,     9.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40609,'1 ',1,  32,   1,    50.850,     9.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40610,'1 ',1,  32,   1,    74.143,     5.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40612,'1 ',1,  32,   1,    80.811,    10.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40614,'1 ',1,  32,   1,    53.575,     8.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40615,'1 ',1,  32,   1,    25.219,    19.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40615,'2 ',1,  32,   1,     5.359,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40617,'1 ',1,  32,   1,    15.727,     4.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40617,'2 ',1,  32,   1,    11.013,     4.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40618,'1 ',1,  32,   1,    62.297,    26.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40619,'1 ',1,  32,   1,    42.200,     9.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40620,'1 ',1,  32,   1,    45.342,     9.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40621,'1 ',1,  32,   1,    43.964,    15.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40622,'1 ',1,  32,   1,    18.014,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40622,'2 ',1,  32,   1,    16.122,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40623,'1 ',1,  32,   1,    14.378,     3.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40624,'1 ',1,  32,   1,    58.663,     9.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40625,'1 ',1,  32,   1,    20.603,     2.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40625,'2 ',1,  32,   1,    20.603,    10.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40626,'1 ',1,  32,   1,    58.468,    18.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40627,'1 ',1,  32,   1,    44.345,     6.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40628,'1 ',1,  32,   1,    29.532,     5.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40629,'1 ',1,  32,   1,    53.234,    24.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40630,'1 ',1,  32,   1,    47.673,    12.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40631,'1 ',1,  32,   1,    53.353,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40632,'1 ',1,  32,   1,    23.667,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40633,'1 ',1,  32,   1,    23.667,    10.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40633,'2 ',1,  32,   1,    21.978,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40634,'1 ',1,  32,   1,    23.667,    12.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40636,'1 ',1,  32,   1,    17.602,    13.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40636,'2 ',1,  32,   1,    16.122,     4.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40637,'1 ',1,  32,   1,    17.602,     4.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40637,'2 ',1,  32,   1,    11.493,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40639,'1 ',1,  32,   1,     8.117,     5.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40640,'1 ',1,  32,   1,    17.602,     6.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40644,'1 ',1,  32,   1,    56.134,     9.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40645,'1 ',1,  32,   1,    15.700,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40645,'2 ',1,  32,   1,    12.072,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40648,'1 ',1,  32,   1,    57.964,    39.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40650,'1 ',1,  32,   1,    22.154,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40656,'1 ',1,  32,   1,    53.545,     9.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40659,'1 ',1,  32,   1,    68.157,    21.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40660,'1 ',1,  32,   1,    33.569,     5.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40661,'1 ',1,  32,   1,    42.162,     2.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40663,'1 ',1,  32,   1,    17.691,     3.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40663,'2 ',1,  32,   1,    10.057,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40664,'1 ',1,  32,   1,    21.929,     6.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40664,'2 ',1,  32,   1,    10.012,     3.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40666,'1 ',1,  32,   1,    45.975,    20.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40667,'1 ',1,  32,   1,    21.929,     7.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40667,'2 ',1,  32,   1,    17.743,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40668,'1 ',1,  32,   1,    52.331,    11.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40669,'1 ',1,  32,   1,    40.802,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40670,'1 ',1,  32,   1,    20.160,     6.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40670,'2 ',1,  32,   1,    15.700,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40671,'1 ',1,  32,   1,    20.160,     8.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40671,'2 ',1,  32,   1,    17.691,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40672,'1 ',1,  32,   1,    31.792,     9.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40673,'1 ',1,  32,   1,    21.697,     9.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40675,'1 ',1,  32,   1,    44.352,    18.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40676,'1 ',1,  32,   1,    17.885,     5.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40678,'1 ',1,  32,   1,    17.052,     4.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40678,'2 ',1,  32,   1,     7.847,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40680,'1 ',1,  32,   1,    17.052,     3.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40681,'1 ',1,  32,   1,    17.052,     6.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40681,'2 ',1,  32,   1,    16.003,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40682,'1 ',1,  32,   1,    90.643,    41.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40683,'1 ',1,  32,   1,    28.661,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40683,'2 ',1,  32,   1,     6.942,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40684,'1 ',1,  32,   1,    68.633,    44.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40685,'1 ',1,  32,   1,    28.661,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40685,'2 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40686,'1 ',1,  32,   1,    24.506,    10.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40688,'1 ',1,  32,   1,    40.920,    11.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40689,'1 ',1,  32,   1,    58.414,    15.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40690,'1 ',1,  32,   1,    24.506,     6.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40691,'1 ',1,  32,   1,    21.619,     8.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40692,'1 ',1,  32,   1,    21.619,     8.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40692,'2 ',1,  32,   1,    17.691,     5.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40694,'1 ',1,  32,   1,    21.619,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40694,'2 ',1,  32,   1,    20.160,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40695,'1 ',1,  32,   1,    20.717,     7.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40695,'2 ',1,  32,   1,    15.395,     4.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40698,'1 ',1,  32,   1,    59.319,    12.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40699,'1 ',1,  32,   1,    76.366,    24.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40710,'1 ',1,  32,   1,    46.490,    11.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40718,'1 ',1,  32,   1,    17.347,     3.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40745,'1 ',1,  32,   1,     5.553,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40745,'2 ',1,  32,   1,     5.553,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40747,'1 ',1,  32,   1,    21.621,     6.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41130,'1 ',1,  33,   1,    30.764,    11.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41131,'1 ',1,  33,   1,    23.174,     6.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41132,'1 ',1,  33,   1,    15.768,     7.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41133,'1 ',1,  33,   1,    18.231,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41134,'1 ',1,  33,   1,    17.874,     9.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41136,'1 ',1,  33,   1,    15.162,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41137,'1 ',1,  33,   1,    15.764,     2.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41138,'1 ',1,  33,   1,    15.162,     6.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41140,'1 ',1,  33,   1,    15.162,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41141,'1 ',1,  33,   1,     3.943,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41142,'1 ',1,  33,   1,     8.329,     3.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41143,'1 ',1,  33,   1,     8.527,     5.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41145,'1 ',1,  33,   1,     7.341,     5.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41146,'1 ',1,  33,   1,    15.044,     5.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41147,'1 ',1,  33,   1,    29.319,    16.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41153,'1 ',1,  33,   1,    24.286,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41154,'1 ',1,  33,   1,    16.704,    10.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41155,'1 ',1,  33,   1,    13.319,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41156,'1 ',1,  33,   1,    16.563,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41159,'1 ',1,  33,   1,    33.373,     8.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41161,'1 ',1,  33,   1,    10.506,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41163,'1 ',1,  33,   1,    22.000,     9.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41164,'1 ',1,  33,   1,    22.000,     6.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41165,'1 ',1,  33,   1,    22.000,     6.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41167,'1 ',1,  33,   1,    22.000,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41168,'1 ',1,  33,   1,    22.732,     5.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41171,'1 ',1,  33,   1,    32.378,     5.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41172,'1 ',1,  33,   1,    30.183,     7.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41173,'1 ',1,  33,   1,    28.658,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41175,'1 ',1,  33,   1,    19.025,     2.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41178,'1 ',1,  33,   1,    38.049,    12.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41179,'1 ',1,  33,   1,    12.978,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41181,'1 ',1,  33,   1,    24.399,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41182,'1 ',1,  33,   1,    12.978,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41183,'1 ',1,  33,   1,    15.657,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41185,'1 ',1,  33,   1,    34.662,     4.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41187,'1 ',1,  33,   1,    15.592,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41188,'1 ',1,  33,   1,    15.592,     5.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41190,'1 ',1,  33,   1,    13.223,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41191,'1 ',1,  33,   1,    13.223,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41192,'1 ',1,  33,   1,    31.923,     9.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41193,'1 ',1,  33,   1,    21.417,     4.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41194,'1 ',1,  33,   1,    33.352,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41195,'1 ',1,  33,   1,    14.629,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41198,'1 ',1,  33,   1,    16.611,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41200,'1 ',1,  33,   1,    39.763,    14.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41201,'1 ',1,  33,   1,    16.994,     3.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41202,'1 ',1,  33,   1,    30.346,     8.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41204,'1 ',1,  33,   1,    17.344,     4.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41206,'1 ',1,  33,   1,    22.554,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41207,'1 ',1,  33,   1,    43.971,    12.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41209,'1 ',1,  33,   1,    22.554,     4.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41210,'1 ',1,  33,   1,    66.894,     5.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41212,'1 ',1,  33,   1,    38.413,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41213,'1 ',1,  33,   1,    27.135,     2.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41215,'1 ',1,  33,   1,    34.889,     6.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41216,'1 ',1,  33,   1,    17.859,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41217,'1 ',1,  33,   1,    17.859,     8.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41219,'1 ',1,  33,   1,    26.385,     7.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41220,'1 ',1,  33,   1,    17.859,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41222,'1 ',1,  33,   1,    15.344,     5.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41223,'1 ',1,  33,   1,     7.284,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41224,'1 ',1,  33,   1,    10.754,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41226,'1 ',1,  33,   1,    17.187,     4.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41227,'1 ',1,  33,   1,    25.853,     2.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41228,'1 ',1,  33,   1,    20.052,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41229,'1 ',1,  33,   1,     7.115,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41230,'1 ',1,  33,   1,    13.773,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41231,'1 ',1,  33,   1,    12.463,     2.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41233,'1 ',1,  33,   1,    35.563,     3.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41234,'1 ',1,  33,   1,    33.642,    14.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41235,'1 ',1,  33,   1,    35.561,    20.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41240,'1 ',1,  33,   1,    33.642,    11.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41242,'1 ',1,  33,   1,    42.740,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41244,'1 ',1,  33,   1,    41.894,    17.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41245,'1 ',1,  33,   1,     8.750,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41246,'1 ',1,  33,   1,    17.500,     7.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41247,'1 ',1,  33,   1,     9.170,     5.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41249,'1 ',1,  33,   1,     5.521,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41251,'1 ',1,  33,   1,    14.734,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41252,'1 ',1,  33,   1,    23.232,     6.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41253,'1 ',1,  33,   1,    23.400,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41254,'1 ',1,  33,   1,    25.321,    11.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41255,'1 ',1,  33,   1,    23.232,     7.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41256,'1 ',1,  33,   1,    14.085,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41258,'1 ',1,  33,   1,     8.933,     2.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41260,'1 ',1,  33,   1,     5.772,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41261,'1 ',1,  33,   1,     8.793,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41262,'1 ',1,  33,   1,     6.388,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41263,'1 ',1,  33,   1,     6.213,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41264,'1 ',1,  33,   1,     4.099,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41265,'1 ',1,  33,   1,    10.581,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41267,'1 ',1,  33,   1,    14.082,     4.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41268,'1 ',1,  33,   1,    17.724,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41269,'1 ',1,  33,   1,    16.399,     3.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41270,'1 ',1,  33,   1,    16.399,     5.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41271,'1 ',1,  33,   1,    21.077,     9.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41273,'1 ',1,  33,   1,    18.333,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41274,'1 ',1,  33,   1,    15.697,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41275,'1 ',1,  33,   1,    47.216,    18.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41276,'1 ',1,  33,   1,    27.182,    11.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41277,'1 ',1,  33,   1,    27.182,     7.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41278,'1 ',1,  33,   1,    34.004,    17.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41281,'1 ',1,  33,   1,    47.634,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41282,'1 ',1,  33,   1,    22.559,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41284,'1 ',1,  33,   1,    27.251,     8.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41285,'1 ',1,  33,   1,    20.159,     4.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41287,'1 ',1,  33,   1,    39.953,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41288,'1 ',1,  33,   1,     6.686,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41289,'1 ',1,  33,   1,    17.813,    13.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41293,'1 ',1,  33,   1,    39.306,    23.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41294,'1 ',1,  33,   1,    17.813,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41295,'1 ',1,  33,   1,     7.375,     2.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41296,'1 ',1,  33,   1,    10.311,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41297,'1 ',1,  33,   1,     4.877,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41298,'1 ',1,  33,   1,    11.822,     3.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41299,'1 ',1,  33,   1,    22.930,    18.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41300,'1 ',1,  33,   1,    21.630,     6.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41306,'1 ',1,  33,   1,    19.793,     6.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41306,'2 ',1,  33,   1,     8.825,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41307,'1 ',1,  33,   1,    33.276,     2.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41308,'1 ',1,  33,   1,    33.116,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41310,'1 ',1,  33,   1,    33.116,    25.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41313,'1 ',1,  33,   1,    43.302,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41315,'1 ',1,  33,   1,     6.913,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41316,'1 ',1,  33,   1,    19.029,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41318,'1 ',1,  33,   1,     8.080,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41320,'1 ',1,  33,   1,     8.080,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41320,'2 ',1,  33,   1,     8.080,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41321,'1 ',1,  33,   1,    13.656,     5.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41323,'1 ',1,  33,   1,     5.202,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41323,'2 ',1,  33,   1,     5.202,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41325,'1 ',1,  33,   1,     7.758,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41326,'1 ',1,  33,   1,     3.762,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41326,'2 ',1,  33,   1,     1.877,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41327,'1 ',1,  33,   1,     8.665,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41327,'2 ',1,  33,   1,     8.665,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41328,'1 ',1,  33,   1,     8.665,     1.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41328,'2 ',1,  33,   1,     0.150,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41329,'1 ',1,  33,   1,    11.028,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41330,'1 ',1,  33,   1,    22.398,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41331,'1 ',1,  33,   1,    19.292,     3.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41332,'1 ',1,  33,   1,    26.734,     4.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41333,'1 ',1,  33,   1,    19.292,     5.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41333,'2 ',1,  33,   1,     1.269,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41336,'1 ',1,  33,   1,    30.697,     6.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41337,'1 ',1,  33,   1,    34.306,     8.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41339,'1 ',1,  33,   1,    25.782,    10.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41341,'1 ',1,  33,   1,    23.309,     5.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41341,'2 ',1,  33,   1,     0.106,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41344,'1 ',1,  33,   1,    24.448,     4.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41345,'1 ',1,  33,   1,    14.696,     5.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41346,'1 ',1,  33,   1,    16.242,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41348,'1 ',1,  33,   1,    12.465,     1.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41349,'1 ',1,  33,   1,     7.336,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41350,'1 ',1,  33,   1,    19.191,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41350,'2 ',1,  33,   1,     0.249,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41351,'1 ',1,  33,   1,    19.191,     3.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41351,'2 ',1,  33,   1,     1.839,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41352,'1 ',1,  33,   1,    22.894,     3.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41354,'1 ',1,  33,   1,    21.565,     4.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41355,'1 ',1,  33,   1,     5.080,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41358,'1 ',1,  33,   1,    15.647,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41360,'1 ',1,  33,   1,    15.647,     5.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41361,'1 ',1,  33,   1,    15.647,     3.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41362,'1 ',1,  33,   1,    15.768,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41364,'1 ',1,  33,   1,    15.768,     4.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41364,'2 ',1,  33,   1,     4.498,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41365,'1 ',1,  33,   1,    15.768,     3.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41366,'1 ',1,  33,   1,    11.748,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41368,'1 ',1,  33,   1,    21.418,     6.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41369,'1 ',1,  33,   1,    15.541,     6.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41371,'1 ',1,  33,   1,    36.113,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41372,'1 ',1,  33,   1,    36.113,     8.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41372,'2 ',1,  33,   1,    15.768,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41373,'1 ',1,  33,   1,    36.113,    11.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41376,'1 ',1,  33,   1,    36.113,     9.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41377,'1 ',1,  33,   1,     6.280,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41378,'1 ',1,  33,   1,    30.667,     8.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41379,'1 ',1,  33,   1,    11.748,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41380,'1 ',1,  33,   1,    30.667,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41382,'1 ',1,  33,   1,    30.667,    12.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41383,'1 ',1,  33,   1,    30.667,     5.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41384,'1 ',1,  33,   1,    30.667,     8.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41386,'1 ',1,  33,   1,    12.968,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41387,'1 ',1,  33,   1,    25.869,     6.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41388,'1 ',1,  33,   1,    12.968,     2.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41388,'2 ',1,  33,   1,     1.880,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41390,'1 ',1,  33,   1,    19.460,     5.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41391,'1 ',1,  33,   1,     8.230,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41394,'1 ',1,  33,   1,    23.365,     9.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41396,'1 ',1,  33,   1,    17.891,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41400,'1 ',1,  33,   1,    16.632,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41401,'1 ',1,  33,   1,    17.181,     3.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41403,'1 ',1,  33,   1,     7.894,     3.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41404,'1 ',1,  33,   1,     8.398,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41406,'1 ',1,  33,   1,     7.257,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41407,'1 ',1,  33,   1,     3.162,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41407,'2 ',1,  33,   1,     3.162,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41408,'1 ',1,  33,   1,     7.453,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41409,'1 ',1,  33,   1,    33.321,    10.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41410,'1 ',1,  33,   1,    33.319,    12.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41411,'1 ',1,  33,   1,    33.699,     7.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41413,'1 ',1,  33,   1,    28.566,     3.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41415,'1 ',1,  33,   1,    11.637,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41416,'1 ',1,  33,   1,     7.289,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41417,'1 ',1,  33,   1,     6.999,     2.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41418,'1 ',1,  33,   1,    12.789,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41419,'1 ',1,  33,   1,     4.489,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41421,'1 ',1,  33,   1,    10.050,     3.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41423,'1 ',1,  33,   1,     8.229,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41424,'1 ',1,  33,   1,     9.146,     2.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41424,'2 ',1,  33,   1,     9.146,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41431,'1 ',1,  33,   1,     9.146,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41432,'1 ',1,  33,   1,    10.592,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41433,'1 ',1,  33,   1,     5.015,     1.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41434,'1 ',1,  33,   1,     5.015,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41435,'1 ',1,  33,   1,     9.260,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41437,'1 ',1,  33,   1,    14.160,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41437,'2 ',1,  33,   1,     4.744,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41438,'1 ',1,  33,   1,    29.217,     4.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41439,'1 ',1,  33,   1,    16.362,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41440,'1 ',1,  33,   1,    11.221,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41442,'1 ',1,  33,   1,    18.303,     6.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41444,'1 ',1,  33,   1,    11.221,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41446,'1 ',1,  33,   1,    12.325,     7.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41449,'1 ',1,  33,   1,    23.058,     7.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41451,'1 ',1,  33,   1,     4.603,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41451,'2 ',1,  33,   1,     3.541,     3.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41453,'1 ',1,  33,   1,    10.846,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41454,'1 ',1,  33,   1,    18.518,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41456,'1 ',1,  33,   1,    18.518,     2.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41461,'1 ',1,  33,   1,    18.518,     7.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41462,'1 ',1,  33,   1,    18.518,     6.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41462,'2 ',1,  33,   1,     6.942,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41463,'1 ',1,  33,   1,    15.402,     2.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41464,'1 ',1,  33,   1,     6.595,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41465,'1 ',1,  33,   1,    18.154,     5.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41467,'1 ',1,  33,   1,    16.610,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41469,'1 ',1,  33,   1,    11.729,     1.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41470,'1 ',1,  33,   1,    21.424,     6.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41472,'1 ',1,  33,   1,    12.626,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41474,'1 ',1,  33,   1,    12.626,     3.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41475,'1 ',1,  33,   1,    16.822,     3.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41475,'2 ',1,  33,   1,     1.583,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41476,'1 ',1,  33,   1,    16.822,     4.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41479,'1 ',1,  33,   1,    16.822,     6.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41480,'1 ',1,  33,   1,    17.330,     4.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41481,'1 ',1,  33,   1,    16.170,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41487,'1 ',1,  33,   1,    12.048,     5.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41488,'1 ',1,  33,   1,    16.636,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41489,'1 ',1,  33,   1,    22.663,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41491,'1 ',1,  33,   1,    15.319,     3.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41492,'1 ',1,  33,   1,     3.755,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41493,'1 ',1,  33,   1,     3.755,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41494,'1 ',1,  33,   1,    25.791,     4.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41495,'1 ',1,  33,   1,    22.422,     6.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41496,'1 ',1,  33,   1,    12.163,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41496,'2 ',1,  33,   1,     0.110,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41497,'1 ',1,  33,   1,    17.087,     4.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41498,'1 ',1,  33,   1,    14.989,     4.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41499,'1 ',1,  33,   1,    23.385,     7.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41501,'1 ',1,  33,   1,    15.677,     4.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41501,'2 ',1,  33,   1,    11.261,     4.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41502,'1 ',1,  33,   1,    15.677,     5.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41502,'2 ',1,  33,   1,     6.487,     2.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41505,'1 ',1,  33,   1,    15.677,     4.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41505,'2 ',1,  33,   1,    15.524,    10.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41506,'1 ',1,  33,   1,    15.677,     3.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41506,'2 ',1,  33,   1,     3.513,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41508,'1 ',1,  33,   1,     6.487,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41508,'2 ',1,  33,   1,     6.224,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41509,'1 ',1,  33,   1,    12.278,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41511,'1 ',1,  33,   1,    45.886,    20.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41515,'1 ',1,  33,   1,    24.225,     7.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41517,'1 ',1,  33,   1,    40.934,     9.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41518,'1 ',1,  33,   1,    20.482,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41518,'2 ',1,  33,   1,     0.206,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41520,'1 ',1,  33,   1,    20.482,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41520,'2 ',1,  33,   1,    20.482,     9.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41521,'1 ',1,  33,   1,     6.224,     2.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41522,'1 ',1,  33,   1,    24.642,     6.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41524,'1 ',1,  33,   1,    24.642,    10.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41524,'2 ',1,  33,   1,    20.482,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41526,'1 ',1,  33,   1,    24.642,    12.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41526,'2 ',1,  33,   1,     2.899,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41528,'1 ',1,  33,   1,    38.331,    17.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41529,'1 ',1,  33,   1,    15.505,     8.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41530,'1 ',1,  33,   1,    14.012,     6.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41532,'1 ',1,  33,   1,    12.531,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41533,'1 ',1,  33,   1,     7.569,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41533,'2 ',1,  33,   1,     2.899,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41535,'1 ',1,  33,   1,     9.731,     2.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41536,'1 ',1,  33,   1,    15.139,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41537,'1 ',1,  33,   1,     7.925,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41539,'1 ',1,  33,   1,    13.730,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41540,'1 ',1,  33,   1,    10.534,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41542,'1 ',1,  33,   1,    10.360,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41544,'1 ',1,  33,   1,    10.360,     1.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41544,'2 ',1,  33,   1,     1.318,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41545,'1 ',1,  33,   1,    10.360,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41546,'1 ',1,  33,   1,    16.965,     5.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41546,'2 ',1,  33,   1,     0.552,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41547,'1 ',1,  33,   1,    16.965,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41547,'2 ',1,  33,   1,     2.042,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41549,'1 ',1,  33,   1,    16.965,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41549,'2 ',1,  33,   1,    16.965,     6.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41550,'1 ',1,  33,   1,    29.483,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41551,'1 ',1,  33,   1,    32.512,     4.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41554,'1 ',1,  33,   1,    32.512,     5.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41554,'2 ',1,  33,   1,    19.189,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41555,'1 ',1,  33,   1,    32.512,     2.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41556,'1 ',1,  33,   1,    32.512,     3.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41558,'1 ',1,  33,   1,    27.052,     6.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41559,'1 ',1,  33,   1,    27.052,     7.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41560,'1 ',1,  33,   1,    27.052,    11.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41562,'1 ',1,  33,   1,    27.052,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41565,'1 ',1,  33,   1,    58.322,    19.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41566,'1 ',1,  33,   1,    19.189,     9.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41567,'1 ',1,  33,   1,    24.767,     3.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41569,'1 ',1,  33,   1,    24.767,    10.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41570,'1 ',1,  33,   1,    47.647,    13.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41571,'1 ',1,  33,   1,    21.079,     3.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41571,'2 ',1,  33,   1,     3.934,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41572,'1 ',1,  33,   1,    21.079,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41572,'2 ',1,  33,   1,     3.934,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41573,'1 ',1,  33,   1,    21.079,     5.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41575,'1 ',1,  33,   1,    21.079,    12.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41576,'1 ',1,  33,   1,    24.721,     7.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41581,'1 ',1,  33,   1,    51.531,     9.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41582,'1 ',1,  33,   1,    24.721,     4.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41584,'1 ',1,  33,   1,    24.721,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41584,'2 ',1,  33,   1,     3.838,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41587,'1 ',1,  33,   1,    38.913,    12.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41588,'1 ',1,  33,   1,    22.711,     9.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41590,'1 ',1,  33,   1,    12.599,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41591,'1 ',1,  33,   1,    33.758,     7.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41592,'1 ',1,  33,   1,    17.010,     2.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41593,'1 ',1,  33,   1,    15.883,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41594,'1 ',1,  33,   1,    13.255,     2.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41594,'2 ',1,  33,   1,     4.520,     1.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41595,'1 ',1,  33,   1,    13.255,     6.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41600,'1 ',1,  33,   1,    14.366,     5.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41603,'1 ',1,  33,   1,    10.126,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41605,'1 ',1,  33,   1,    22.028,     5.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41606,'1 ',1,  33,   1,    10.126,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41607,'1 ',1,  33,   1,    18.919,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41609,'1 ',1,  33,   1,    18.919,     8.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41612,'1 ',1,  33,   1,    18.919,     9.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41613,'1 ',1,  33,   1,    20.148,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41614,'1 ',1,  33,   1,     9.367,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41615,'1 ',1,  33,   1,    12.221,     4.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41618,'1 ',1,  33,   1,     4.769,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41618,'2 ',1,  33,   1,     1.477,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41619,'1 ',1,  33,   1,    23.472,     8.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41620,'1 ',1,  33,   1,    19.989,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41621,'1 ',1,  33,   1,    11.274,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41622,'1 ',1,  33,   1,     6.932,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41622,'2 ',1,  33,   1,     6.932,     3.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41623,'1 ',1,  33,   1,     7.118,     2.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41625,'1 ',1,  33,   1,     8.212,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41626,'1 ',1,  33,   1,     8.634,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41627,'1 ',1,  33,   1,    18.734,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41628,'1 ',1,  33,   1,     8.587,     4.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41629,'1 ',1,  33,   1,     6.625,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41630,'1 ',1,  33,   1,     9.937,     4.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41631,'1 ',1,  33,   1,    14.669,    10.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41632,'1 ',1,  33,   1,     9.810,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41633,'1 ',1,  33,   1,     6.996,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41635,'1 ',1,  33,   1,     6.330,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41636,'1 ',1,  33,   1,     6.330,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41637,'1 ',1,  33,   1,     8.108,     3.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41638,'1 ',1,  33,   1,    11.086,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41639,'1 ',1,  33,   1,    12.017,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41640,'1 ',1,  33,   1,     9.629,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41642,'1 ',1,  33,   1,     4.590,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41643,'1 ',1,  33,   1,     7.707,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41644,'1 ',1,  33,   1,     8.747,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41648,'1 ',1,  33,   1,    15.817,     4.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41649,'1 ',1,  33,   1,    15.817,     3.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41651,'1 ',1,  33,   1,    15.817,     5.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41651,'2 ',1,  33,   1,     0.202,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41652,'1 ',1,  33,   1,     7.370,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41653,'1 ',1,  33,   1,     9.764,     2.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41655,'1 ',1,  33,   1,    12.800,     5.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41655,'2 ',1,  33,   1,     4.708,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41656,'1 ',1,  33,   1,    29.980,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41658,'1 ',1,  33,   1,    18.570,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41659,'1 ',1,  33,   1,     4.708,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41659,'2 ',1,  33,   1,     4.381,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41660,'1 ',1,  33,   1,    12.213,     4.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41662,'1 ',1,  33,   1,    11.152,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41664,'1 ',1,  33,   1,     9.822,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41665,'1 ',1,  33,   1,     7.800,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41666,'1 ',1,  33,   1,    17.827,     3.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41667,'1 ',1,  33,   1,    13.299,     4.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41667,'2 ',1,  33,   1,     4.708,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41669,'1 ',1,  33,   1,    13.299,     4.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41670,'1 ',1,  33,   1,    12.557,     5.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41670,'2 ',1,  33,   1,     0.046,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41672,'1 ',1,  33,   1,    28.813,     3.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41673,'1 ',1,  33,   1,    15.992,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41675,'1 ',1,  33,   1,    14.577,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41677,'1 ',1,  33,   1,    10.570,     3.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41678,'1 ',1,  33,   1,    19.523,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41678,'2 ',1,  33,   1,     6.906,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41679,'1 ',1,  33,   1,    19.523,     5.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41679,'2 ',1,  33,   1,     3.445,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41680,'1 ',1,  33,   1,    19.523,     6.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41680,'2 ',1,  33,   1,     0.835,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41681,'1 ',1,  33,   1,    32.548,     8.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41682,'1 ',1,  33,   1,    12.411,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41684,'1 ',1,  33,   1,    11.789,     3.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41686,'1 ',1,  33,   1,    16.941,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41687,'1 ',1,  33,   1,    24.996,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41689,'1 ',1,  33,   1,    42.424,     9.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41690,'1 ',1,  33,   1,    30.128,     8.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41693,'1 ',1,  33,   1,    46.061,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41695,'1 ',1,  33,   1,     9.980,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41695,'2 ',1,  33,   1,     5.166,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41697,'1 ',1,  33,   1,    15.442,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41699,'1 ',1,  33,   1,    12.360,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41700,'1 ',1,  33,   1,    17.907,     4.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41703,'1 ',1,  33,   1,    15.939,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41704,'1 ',1,  33,   1,    12.350,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41704,'2 ',1,  33,   1,     4.334,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41705,'1 ',1,  33,   1,    11.007,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41706,'1 ',1,  33,   1,    34.104,     5.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41711,'1 ',1,  33,   1,    34.104,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41711,'2 ',1,  33,   1,     7.175,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41713,'1 ',1,  33,   1,    34.104,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41717,'1 ',1,  33,   1,    34.104,    19.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41720,'1 ',1,  33,   1,    28.173,    20.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41721,'1 ',1,  33,   1,    28.173,    12.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41722,'1 ',1,  33,   1,    28.173,    10.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41723,'1 ',1,  33,   1,    28.173,    17.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41724,'1 ',1,  33,   1,    19.023,     4.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41725,'1 ',1,  33,   1,     7.246,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41726,'1 ',1,  33,   1,    28.982,     4.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41727,'1 ',1,  33,   1,    28.982,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41728,'1 ',1,  33,   1,    28.982,     9.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41731,'1 ',1,  33,   1,    28.982,     7.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41731,'2 ',1,  33,   1,    24.007,     6.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41732,'1 ',1,  33,   1,    30.461,     8.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41733,'1 ',1,  33,   1,    30.461,     8.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41733,'2 ',1,  33,   1,     1.827,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41735,'1 ',1,  33,   1,    30.461,     6.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41735,'2 ',1,  33,   1,     7.314,     3.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41737,'1 ',1,  33,   1,    30.461,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41738,'1 ',1,  33,   1,    10.706,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41739,'1 ',1,  33,   1,     5.518,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41740,'1 ',1,  33,   1,    15.125,     5.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41741,'1 ',1,  33,   1,    15.125,     5.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41743,'1 ',1,  33,   1,    15.125,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41745,'1 ',1,  33,   1,    14.976,     4.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41746,'1 ',1,  33,   1,    35.898,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41747,'1 ',1,  33,   1,    19.095,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41747,'2 ',1,  33,   1,    14.976,     6.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41748,'1 ',1,  33,   1,    26.168,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41748,'2 ',1,  33,   1,     3.136,     0.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41750,'1 ',1,  33,   1,    26.168,     8.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41750,'2 ',1,  33,   1,    20.475,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41752,'1 ',1,  33,   1,    26.168,     3.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41752,'2 ',1,  33,   1,     0.183,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41753,'1 ',1,  33,   1,    46.693,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41754,'1 ',1,  33,   1,    10.974,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41754,'2 ',1,  33,   1,    10.706,     3.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41755,'1 ',1,  33,   1,    38.465,    19.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41756,'1 ',1,  33,   1,    28.027,     9.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41756,'2 ',1,  33,   1,     3.043,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41757,'1 ',1,  33,   1,    28.027,     7.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41757,'2 ',1,  33,   1,     3.043,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41758,'1 ',1,  33,   1,    28.027,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41759,'1 ',1,  33,   1,    24.007,     8.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41761,'1 ',1,  33,   1,    24.007,    10.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41762,'1 ',1,  33,   1,    24.007,     5.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41763,'1 ',1,  33,   1,    21.597,     6.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41764,'1 ',1,  33,   1,    21.597,    13.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41765,'1 ',1,  33,   1,    21.597,     4.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41766,'1 ',1,  33,   1,    21.597,     2.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41768,'1 ',1,  33,   1,    31.123,    12.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41769,'1 ',1,  33,   1,    35.621,     7.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41770,'1 ',1,  33,   1,    35.026,    10.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41771,'1 ',1,  33,   1,    46.704,    13.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41772,'1 ',1,  33,   1,    22.014,     5.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41777,'1 ',1,  33,   1,    22.014,     9.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41777,'2 ',1,  33,   1,     1.827,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41780,'1 ',1,  33,   1,    22.014,     2.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41780,'2 ',1,  33,   1,    20.466,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41781,'1 ',1,  33,   1,    20.466,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41782,'1 ',1,  33,   1,    20.466,     4.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41782,'2 ',1,  33,   1,     0.538,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41783,'1 ',1,  33,   1,     8.748,     3.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41784,'1 ',1,  33,   1,    12.880,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41784,'2 ',1,  33,   1,     0.493,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41786,'1 ',1,  33,   1,    25.632,     3.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41787,'1 ',1,  33,   1,    13.847,     6.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41787,'2 ',1,  33,   1,    10.706,     3.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41788,'1 ',1,  33,   1,    13.847,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41789,'1 ',1,  33,   1,    19.028,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41791,'1 ',1,  33,   1,     9.119,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41792,'1 ',1,  33,   1,    16.297,     8.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41794,'1 ',1,  33,   1,    14.867,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41795,'1 ',1,  33,   1,    13.503,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41796,'1 ',1,  33,   1,    15.898,     4.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41797,'1 ',1,  33,   1,    23.095,     6.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41798,'1 ',1,  33,   1,     6.089,     1.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41799,'1 ',1,  33,   1,    25.641,    11.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41800,'1 ',1,  33,   1,    25.641,     6.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41803,'1 ',1,  33,   1,    56.682,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41806,'1 ',1,  33,   1,    15.141,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41807,'1 ',1,  33,   1,    15.141,     8.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41807,'2 ',1,  33,   1,    15.141,     4.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41809,'1 ',1,  33,   1,    14.943,     5.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41810,'1 ',1,  33,   1,     5.680,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41810,'2 ',1,  33,   1,     2.076,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41811,'1 ',1,  33,   1,    19.104,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41812,'1 ',1,  33,   1,    19.193,     6.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41814,'1 ',1,  33,   1,    21.478,     3.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41815,'1 ',1,  33,   1,    15.796,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41817,'1 ',1,  33,   1,    20.034,     7.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41818,'1 ',1,  33,   1,    20.034,     7.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41818,'2 ',1,  33,   1,    19.627,     8.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41819,'1 ',1,  33,   1,    20.034,     5.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41819,'2 ',1,  33,   1,    19.627,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41820,'1 ',1,  33,   1,    18.615,     4.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41820,'2 ',1,  33,   1,     3.918,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41821,'1 ',1,  33,   1,    18.615,     9.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41822,'1 ',1,  33,   1,    18.615,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41823,'1 ',1,  33,   1,    18.615,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41823,'2 ',1,  33,   1,     0.347,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41824,'1 ',1,  33,   1,    19.193,     6.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41826,'1 ',1,  33,   1,    24.475,    18.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41826,'2 ',1,  33,   1,     0.088,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41827,'1 ',1,  33,   1,    24.475,     2.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41828,'1 ',1,  33,   1,    24.475,    14.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41829,'1 ',1,  33,   1,    24.475,     2.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41829,'2 ',1,  33,   1,     0.088,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41830,'1 ',1,  33,   1,    10.995,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41831,'1 ',1,  33,   1,     4.395,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41831,'2 ',1,  33,   1,     1.665,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41834,'1 ',1,  33,   1,    10.726,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41835,'1 ',1,  33,   1,    11.639,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41837,'1 ',1,  33,   1,     8.001,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41839,'1 ',1,  33,   1,    10.253,     2.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41840,'1 ',1,  33,   1,     6.240,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41841,'1 ',1,  33,   1,    26.872,    15.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41842,'1 ',1,  33,   1,    78.040,    21.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41843,'1 ',1,  33,   1,    14.814,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41844,'1 ',1,  33,   1,    20.927,    10.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41845,'1 ',1,  33,   1,    39.355,    15.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41848,'1 ',1,  33,   1,    61.026,     8.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41849,'1 ',1,  33,   1,    37.934,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41851,'1 ',1,  33,   1,    28.825,     6.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41856,'1 ',1,  33,   1,    32.809,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41857,'1 ',1,  33,   1,    28.825,     8.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41858,'1 ',1,  33,   1,    28.825,     2.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41861,'1 ',1,  33,   1,    21.981,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41861,'2 ',1,  33,   1,     2.481,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41864,'1 ',1,  33,   1,    21.981,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41865,'1 ',1,  33,   1,    21.981,     7.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41867,'1 ',1,  33,   1,    25.673,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41868,'1 ',1,  33,   1,     9.082,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41869,'1 ',1,  33,   1,     6.329,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41870,'1 ',1,  33,   1,    11.196,     3.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41872,'1 ',1,  33,   1,    20.801,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41873,'1 ',1,  33,   1,    14.769,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41874,'1 ',1,  33,   1,     6.085,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41876,'1 ',1,  33,   1,    15.022,     5.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41877,'1 ',1,  33,   1,    14.496,     7.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41878,'1 ',1,  33,   1,     9.524,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41879,'1 ',1,  33,   1,    16.783,     3.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41880,'1 ',1,  33,   1,    14.605,     2.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41880,'2 ',1,  33,   1,    14.605,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41882,'1 ',1,  33,   1,     9.115,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41883,'1 ',1,  33,   1,    12.697,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41883,'2 ',1,  33,   1,     2.375,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41884,'1 ',1,  33,   1,    12.697,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41885,'1 ',1,  33,   1,    12.697,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41885,'2 ',1,  33,   1,     1.003,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41887,'1 ',1,  33,   1,     8.567,     2.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41889,'1 ',1,  33,   1,     8.567,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41889,'2 ',1,  33,   1,     1.090,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41890,'1 ',1,  33,   1,     8.567,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41891,'1 ',1,  33,   1,     4.933,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41892,'1 ',1,  33,   1,    16.055,     2.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41895,'1 ',1,  33,   1,    17.791,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41896,'1 ',1,  33,   1,    13.163,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41896,'2 ',1,  33,   1,     2.471,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41897,'1 ',1,  33,   1,     6.148,     1.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41898,'1 ',1,  33,   1,     5.717,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41899,'1 ',1,  33,   1,     5.717,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41899,'2 ',1,  33,   1,     0.156,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41900,'1 ',1,  33,   1,     8.281,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41901,'1 ',1,  33,   1,     6.407,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41902,'1 ',1,  33,   1,     7.469,     3.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41903,'1 ',1,  33,   1,    18.344,     3.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41904,'1 ',1,  33,   1,    17.720,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41905,'1 ',1,  33,   1,    17.720,     3.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41906,'1 ',1,  33,   1,    17.720,     3.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41907,'1 ',1,  33,   1,    17.720,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41909,'1 ',1,  33,   1,     5.652,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41910,'1 ',1,  33,   1,    11.693,     3.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41911,'1 ',1,  33,   1,     8.471,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41914,'1 ',1,  33,   1,    23.598,     9.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41917,'1 ',1,  33,   1,    22.259,     3.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41918,'1 ',1,  33,   1,    21.736,     2.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41919,'1 ',1,  33,   1,    20.094,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41920,'1 ',1,  33,   1,     6.382,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41921,'1 ',1,  33,   1,    25.062,    15.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41923,'1 ',1,  33,   1,    25.062,     3.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41923,'2 ',1,  33,   1,     6.382,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41924,'1 ',1,  33,   1,    25.062,     3.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41927,'1 ',1,  33,   1,    25.062,    21.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41930,'1 ',1,  33,   1,    24.558,     6.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41931,'1 ',1,  33,   1,    24.558,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41932,'1 ',1,  33,   1,    24.558,     6.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41932,'2 ',1,  33,   1,    13.753,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41933,'1 ',1,  33,   1,    24.558,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41935,'1 ',1,  33,   1,    31.367,     3.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41935,'2 ',1,  33,   1,    31.367,     3.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41938,'1 ',1,  33,   1,    31.367,     5.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41939,'1 ',1,  33,   1,    31.367,    11.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41940,'1 ',1,  33,   1,    31.367,     3.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41940,'2 ',1,  33,   1,    12.711,     5.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41941,'1 ',1,  33,   1,    12.508,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41942,'1 ',1,  33,   1,    12.508,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41942,'2 ',1,  33,   1,    12.508,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41944,'1 ',1,  33,   1,    29.580,    12.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41947,'1 ',1,  33,   1,    27.660,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41948,'1 ',1,  33,   1,    24.969,     8.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41950,'1 ',1,  33,   1,    24.969,     5.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41951,'1 ',1,  33,   1,    12.711,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41951,'2 ',1,  33,   1,     0.493,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41952,'1 ',1,  33,   1,    15.123,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41953,'1 ',1,  33,   1,    13.690,     1.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41955,'1 ',1,  33,   1,    21.617,     4.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41956,'1 ',1,  33,   1,    21.617,     9.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41957,'1 ',1,  33,   1,    21.617,     5.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41958,'1 ',1,  33,   1,    24.063,     7.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41959,'1 ',1,  33,   1,     8.683,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41960,'1 ',1,  33,   1,     9.573,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41961,'1 ',1,  33,   1,    17.516,     8.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41963,'1 ',1,  33,   1,    22.438,     2.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41965,'1 ',1,  33,   1,    10.474,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41970,'1 ',1,  33,   1,    10.474,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41970,'2 ',1,  33,   1,     0.266,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41972,'1 ',1,  33,   1,     9.819,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41975,'1 ',1,  33,   1,    13.256,     4.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41976,'1 ',1,  33,   1,     5.155,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41977,'1 ',1,  33,   1,     8.529,     2.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41978,'1 ',1,  33,   1,    17.822,     5.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41979,'1 ',1,  33,   1,    17.230,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41980,'1 ',1,  33,   1,    26.424,     4.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41981,'1 ',1,  33,   1,    13.327,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41981,'2 ',1,  33,   1,     5.284,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41982,'1 ',1,  33,   1,    43.884,    16.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41983,'1 ',1,  33,   1,    10.440,     4.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41986,'1 ',1,  33,   1,    19.113,     4.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41987,'1 ',1,  33,   1,    12.962,     5.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41987,'2 ',1,  33,   1,     6.038,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41989,'1 ',1,  33,   1,    21.879,    10.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41990,'1 ',1,  33,   1,     8.559,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41991,'1 ',1,  33,   1,     5.956,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41991,'2 ',1,  33,   1,     3.934,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41992,'1 ',1,  33,   1,    10.264,     0.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41993,'1 ',1,  33,   1,    15.256,     2.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41996,'1 ',1,  33,   1,    15.256,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41998,'1 ',1,  33,   1,    39.160,     6.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
41999,'1 ',1,  33,   1,    39.160,     5.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42000,'1 ',1,  33,   1,    39.160,     9.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42001,'1 ',1,  33,   1,    39.160,     8.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42002,'1 ',1,  33,   1,    39.160,     6.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42003,'1 ',1,  33,   1,    16.809,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42003,'2 ',1,  33,   1,    14.922,     4.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42004,'1 ',1,  33,   1,    16.809,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42004,'2 ',1,  33,   1,    15.256,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42005,'1 ',1,  33,   1,    16.809,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42007,'1 ',1,  33,   1,    23.981,     2.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42008,'1 ',1,  33,   1,    49.702,    19.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42010,'1 ',1,  33,   1,    23.981,     1.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42011,'1 ',1,  33,   1,    23.981,     4.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42012,'1 ',1,  33,   1,    55.075,     8.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42013,'1 ',1,  33,   1,    13.626,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42014,'1 ',1,  33,   1,    39.840,     8.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42016,'1 ',1,  33,   1,    13.626,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42017,'1 ',1,  33,   1,     9.617,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42018,'1 ',1,  33,   1,    42.843,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42019,'1 ',1,  33,   1,    12.523,     6.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42021,'1 ',1,  33,   1,    12.523,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42022,'1 ',1,  33,   1,    18.365,     6.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42022,'2 ',1,  33,   1,    18.365,     1.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42024,'1 ',1,  33,   1,    18.365,     3.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42024,'2 ',1,  33,   1,    10.659,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42025,'1 ',1,  33,   1,    18.706,     7.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42026,'1 ',1,  33,   1,    18.706,     4.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42027,'1 ',1,  33,   1,    13.085,     2.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42028,'1 ',1,  33,   1,    13.085,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42028,'2 ',1,  33,   1,    10.659,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42029,'1 ',1,  33,   1,    13.085,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42030,'1 ',1,  33,   1,    11.225,     5.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42031,'1 ',1,  33,   1,    11.225,     3.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42033,'1 ',1,  33,   1,    11.225,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42034,'1 ',1,  33,   1,    71.432,    34.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42036,'1 ',1,  33,   1,    19.160,     5.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42037,'1 ',1,  33,   1,    25.230,    11.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42037,'2 ',1,  33,   1,    13.752,     8.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42038,'1 ',1,  33,   1,    25.230,     9.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42039,'1 ',1,  33,   1,    25.230,    12.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42039,'2 ',1,  33,   1,     0.430,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42040,'1 ',1,  33,   1,    25.230,     2.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42040,'2 ',1,  33,   1,    12.647,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42041,'1 ',1,  33,   1,    12.647,     3.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42043,'1 ',1,  33,   1,    14.151,     8.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42043,'2 ',1,  33,   1,     0.416,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42044,'1 ',1,  33,   1,    20.025,     7.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42045,'1 ',1,  33,   1,    14.151,     6.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42047,'1 ',1,  33,   1,    15.008,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42049,'1 ',1,  33,   1,    30.960,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42050,'1 ',1,  33,   1,    30.960,     4.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42054,'1 ',1,  33,   1,    85.103,    36.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42057,'1 ',1,  33,   1,    30.960,     1.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42058,'1 ',1,  33,   1,    19.059,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42059,'1 ',1,  33,   1,    53.805,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42064,'1 ',1,  33,   1,    91.610,    46.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42066,'1 ',1,  33,   1,    14.922,     8.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42066,'2 ',1,  33,   1,    14.861,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42067,'1 ',1,  33,   1,    50.905,    13.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42068,'1 ',1,  33,   1,    56.659,    11.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42071,'1 ',1,  33,   1,    13.198,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42073,'1 ',1,  33,   1,    13.198,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42073,'2 ',1,  33,   1,    12.523,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42074,'1 ',1,  33,   1,     5.153,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42075,'1 ',1,  33,   1,    35.247,    11.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42075,'2 ',1,  33,   1,     3.875,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42077,'1 ',1,  33,   1,    35.247,     7.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42079,'1 ',1,  33,   1,    39.615,    14.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42082,'1 ',1,  33,   1,    37.048,     4.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42083,'1 ',1,  33,   1,    35.227,    11.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42085,'1 ',1,  33,   1,    35.227,    16.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42086,'1 ',1,  33,   1,    36.668,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42087,'1 ',1,  33,   1,    35.227,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42088,'1 ',1,  33,   1,    18.591,     1.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42090,'1 ',1,  33,   1,     3.875,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42091,'1 ',1,  33,   1,     7.989,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42093,'1 ',1,  33,   1,     8.978,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42094,'1 ',1,  33,   1,    29.800,     4.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42095,'1 ',1,  33,   1,     8.978,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42096,'1 ',1,  33,   1,    15.752,     4.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42098,'1 ',1,  33,   1,    10.472,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42098,'2 ',1,  33,   1,    10.472,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42100,'1 ',1,  33,   1,    23.951,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42102,'1 ',1,  33,   1,    26.282,    10.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42103,'1 ',1,  33,   1,    22.474,     7.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42105,'1 ',1,  33,   1,    45.307,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42107,'1 ',1,  33,   1,    11.021,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42109,'1 ',1,  33,   1,     5.770,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42109,'2 ',1,  33,   1,     0.078,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42110,'1 ',1,  33,   1,     5.770,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42112,'1 ',1,  33,   1,     5.770,     1.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42113,'1 ',1,  33,   1,     5.471,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42114,'1 ',1,  33,   1,    13.542,     3.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42114,'2 ',1,  33,   1,     3.192,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42115,'1 ',1,  33,   1,    13.542,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42115,'2 ',1,  33,   1,     7.569,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42116,'1 ',1,  33,   1,    17.166,     6.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42118,'1 ',1,  33,   1,    13.542,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42120,'1 ',1,  33,   1,    14.435,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42120,'2 ',1,  33,   1,     2.418,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42121,'1 ',1,  33,   1,    14.435,     3.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42124,'1 ',1,  33,   1,    15.524,     3.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42125,'1 ',1,  33,   1,    15.524,     5.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42125,'2 ',1,  33,   1,    14.435,     9.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42126,'1 ',1,  33,   1,    50.293,    17.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42128,'1 ',1,  33,   1,    24.891,     8.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42129,'1 ',1,  33,   1,    25.002,    15.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42133,'1 ',1,  33,   1,    25.002,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42134,'1 ',1,  33,   1,    25.002,     7.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42134,'2 ',1,  33,   1,    24.891,    10.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42135,'1 ',1,  33,   1,    68.422,    11.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42136,'1 ',1,  33,   1,    31.452,     7.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42138,'1 ',1,  33,   1,    31.452,     2.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42140,'1 ',1,  33,   1,    50.576,    12.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42141,'1 ',1,  33,   1,    19.627,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42141,'2 ',1,  33,   1,    15.886,     4.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42142,'1 ',1,  33,   1,    19.627,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42143,'1 ',1,  33,   1,    23.707,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42144,'1 ',1,  33,   1,    23.707,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42145,'1 ',1,  33,   1,    47.561,    15.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42146,'1 ',1,  33,   1,    23.707,     4.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42147,'1 ',1,  33,   1,    23.440,     7.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42149,'1 ',1,  33,   1,    23.440,     5.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42149,'2 ',1,  33,   1,    13.191,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42151,'1 ',1,  33,   1,    68.342,    10.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42152,'1 ',1,  33,   1,    23.440,    16.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42152,'2 ',1,  33,   1,    22.014,     2.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42153,'1 ',1,  33,   1,    27.398,     9.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42153,'2 ',1,  33,   1,    12.711,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42154,'1 ',1,  33,   1,    27.398,    10.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42154,'2 ',1,  33,   1,    24.891,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42156,'1 ',1,  33,   1,    27.398,     5.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42157,'1 ',1,  33,   1,    28.125,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42158,'1 ',1,  33,   1,    28.125,     8.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42158,'2 ',1,  33,   1,    20.475,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42159,'1 ',1,  33,   1,    28.125,     1.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42159,'2 ',1,  33,   1,    20.475,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42161,'1 ',1,  33,   1,    21.312,     6.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42162,'1 ',1,  33,   1,    21.312,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42164,'1 ',1,  33,   1,    21.312,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42166,'1 ',1,  33,   1,    21.312,     8.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42167,'1 ',1,  33,   1,    27.491,     5.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42169,'1 ',1,  33,   1,    27.491,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42171,'1 ',1,  33,   1,    80.888,     6.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42174,'1 ',1,  33,   1,    68.080,    10.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42175,'1 ',1,  33,   1,    28.338,     5.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42175,'2 ',1,  33,   1,     5.518,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42178,'1 ',1,  33,   1,    28.338,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42178,'2 ',1,  33,   1,    17.958,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42179,'1 ',1,  33,   1,    28.338,    16.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42179,'2 ',1,  33,   1,    20.159,     4.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42180,'1 ',1,  33,   1,    28.338,     5.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42180,'2 ',1,  33,   1,     7.880,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42183,'1 ',1,  33,   1,    35.452,    15.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42183,'2 ',1,  33,   1,    19.095,     5.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42184,'1 ',1,  33,   1,    35.452,    10.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42184,'2 ',1,  33,   1,    17.958,     9.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42186,'1 ',1,  33,   1,    35.452,    12.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42187,'1 ',1,  33,   1,    35.452,    22.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42188,'1 ',1,  33,   1,    36.878,     4.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42190,'1 ',1,  33,   1,    36.878,     7.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42193,'1 ',1,  33,   1,    69.759,     5.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42194,'1 ',1,  33,   1,    36.878,     8.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42195,'1 ',1,  33,   1,    36.878,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42198,'1 ',1,  33,   1,    15.886,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42198,'2 ',1,  33,   1,    13.191,     4.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42199,'1 ',1,  33,   1,    54.961,    12.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42200,'1 ',1,  33,   1,    22.040,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42202,'1 ',1,  33,   1,    22.040,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42202,'2 ',1,  33,   1,     7.314,     1.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42204,'1 ',1,  33,   1,    38.647,     2.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42206,'1 ',1,  33,   1,    22.040,     8.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42207,'1 ',1,  33,   1,    31.996,     9.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42207,'2 ',1,  33,   1,    20.466,     3.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42208,'1 ',1,  33,   1,    31.996,     8.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42210,'1 ',1,  33,   1,    13.753,     3.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42211,'1 ',1,  33,   1,    31.996,     3.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42212,'1 ',1,  33,   1,    31.996,    21.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42214,'1 ',1,  33,   1,    47.247,    12.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42215,'1 ',1,  33,   1,    24.766,     5.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42215,'2 ',1,  33,   1,    11.240,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42216,'1 ',1,  33,   1,    24.766,    10.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42216,'2 ',1,  33,   1,     6.382,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42218,'1 ',1,  33,   1,    24.766,     7.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42220,'1 ',1,  33,   1,    30.762,     5.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42221,'1 ',1,  33,   1,    30.762,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42221,'2 ',1,  33,   1,     8.825,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42223,'1 ',1,  33,   1,    30.762,     7.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42224,'1 ',1,  33,   1,    30.762,    16.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42224,'2 ',1,  33,   1,     8.825,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42225,'1 ',1,  33,   1,     8.435,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42227,'1 ',1,  33,   1,    10.842,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42228,'1 ',1,  33,   1,    10.842,     2.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42229,'1 ',1,  33,   1,    15.031,     3.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42230,'1 ',1,  33,   1,     4.642,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42231,'1 ',1,  33,   1,    19.056,     5.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42231,'2 ',1,  33,   1,     4.152,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42232,'1 ',1,  33,   1,    19.056,     7.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42233,'1 ',1,  33,   1,    19.056,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42233,'2 ',1,  33,   1,     0.466,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42239,'1 ',1,  33,   1,    19.056,    14.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42241,'1 ',1,  33,   1,    14.410,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42242,'1 ',1,  33,   1,    10.817,     8.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42244,'1 ',1,  33,   1,    14.883,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42250,'1 ',1,  33,   1,    16.978,    13.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42250,'2 ',1,  33,   1,     4.086,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42252,'1 ',1,  33,   1,    16.978,     6.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42253,'1 ',1,  33,   1,    16.978,    10.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42254,'1 ',1,  33,   1,    20.007,     4.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42254,'2 ',1,  33,   1,     1.346,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42255,'1 ',1,  33,   1,    34.306,     2.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42256,'1 ',1,  33,   1,    20.007,     7.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42259,'1 ',1,  33,   1,    20.007,     7.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42261,'1 ',1,  33,   1,    17.410,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42262,'1 ',1,  33,   1,     8.598,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42263,'1 ',1,  33,   1,    20.046,     6.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42265,'1 ',1,  33,   1,     5.476,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42266,'1 ',1,  33,   1,     5.423,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42268,'1 ',1,  33,   1,    21.330,     2.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42270,'1 ',1,  33,   1,     7.401,     2.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42272,'1 ',1,  33,   1,    11.145,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42274,'1 ',1,  33,   1,    12.008,     4.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42276,'1 ',1,  33,   1,    18.637,     4.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42277,'1 ',1,  33,   1,    18.637,     9.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42277,'2 ',1,  33,   1,     1.612,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42279,'1 ',1,  33,   1,    18.637,     9.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42279,'2 ',1,  33,   1,    13.223,     3.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42281,'1 ',1,  33,   1,    18.637,     6.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42283,'1 ',1,  33,   1,     5.900,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42283,'2 ',1,  33,   1,     4.603,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42284,'1 ',1,  33,   1,    18.068,    10.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42285,'1 ',1,  33,   1,     7.955,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42286,'1 ',1,  33,   1,     8.277,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42287,'1 ',1,  33,   1,     8.277,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42287,'2 ',1,  33,   1,     0.979,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42288,'1 ',1,  33,   1,     8.277,     1.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42289,'1 ',1,  33,   1,    16.951,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42290,'1 ',1,  33,   1,    16.951,     8.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42291,'1 ',1,  33,   1,    16.951,     8.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42294,'1 ',1,  33,   1,    16.951,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42294,'2 ',1,  33,   1,     2.076,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42295,'1 ',1,  33,   1,     4.727,     2.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42296,'1 ',1,  33,   1,     9.572,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42296,'2 ',1,  33,   1,     1.325,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42297,'1 ',1,  33,   1,    11.839,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42298,'1 ',1,  33,   1,    12.154,     3.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42301,'1 ',1,  33,   1,     9.932,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42303,'1 ',1,  33,   1,    28.805,     8.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42305,'1 ',1,  33,   1,    23.304,     6.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42306,'1 ',1,  33,   1,     6.483,     1.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42306,'2 ',1,  33,   1,     3.680,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42307,'1 ',1,  33,   1,    10.739,     5.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42308,'1 ',1,  33,   1,     7.881,     3.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42310,'1 ',1,  33,   1,     9.582,     2.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42311,'1 ',1,  33,   1,    19.547,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42313,'1 ',1,  33,   1,    19.547,    11.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42318,'1 ',1,  33,   1,    19.547,    10.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42318,'2 ',1,  33,   1,     0.720,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42320,'1 ',1,  33,   1,    19.547,     7.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42322,'1 ',1,  33,   1,     9.343,     2.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42323,'1 ',1,  33,   1,     5.125,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42323,'2 ',1,  33,   1,     1.125,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42324,'1 ',1,  33,   1,    31.243,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42325,'1 ',1,  33,   1,    31.243,     9.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42326,'1 ',1,  33,   1,    31.243,     3.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42327,'1 ',1,  33,   1,    54.856,    15.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42329,'1 ',1,  33,   1,    32.047,    14.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42331,'1 ',1,  33,   1,    32.047,    12.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42332,'1 ',1,  33,   1,    32.047,     7.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42334,'1 ',1,  33,   1,    43.193,    21.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42335,'1 ',1,  33,   1,    31.384,     8.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42336,'1 ',1,  33,   1,    31.384,     6.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42336,'2 ',1,  33,   1,     0.430,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42337,'1 ',1,  33,   1,    31.384,    10.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42339,'1 ',1,  33,   1,    31.384,     7.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42341,'1 ',1,  33,   1,    53.887,     7.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42343,'1 ',1,  33,   1,    21.005,    10.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42345,'1 ',1,  33,   1,    21.005,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42346,'1 ',1,  33,   1,    32.764,    13.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42348,'1 ',1,  33,   1,    14.456,     6.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42350,'1 ',1,  33,   1,     8.310,     3.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42351,'1 ',1,  33,   1,    16.302,    19.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42353,'1 ',1,  33,   1,     6.235,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42354,'1 ',1,  33,   1,    16.916,     5.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42355,'1 ',1,  33,   1,     8.485,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42356,'1 ',1,  33,   1,     7.090,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42358,'1 ',1,  33,   1,     9.076,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42359,'1 ',1,  33,   1,     7.686,     2.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42359,'2 ',1,  33,   1,     7.686,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42360,'1 ',1,  33,   1,    12.305,     3.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42363,'1 ',1,  33,   1,    15.464,     6.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42364,'1 ',1,  33,   1,     9.319,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42365,'1 ',1,  33,   1,     9.119,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42366,'1 ',1,  33,   1,    21.604,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42367,'1 ',1,  33,   1,     9.119,     2.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42367,'2 ',1,  33,   1,     0.215,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42368,'1 ',1,  33,   1,    14.615,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42369,'1 ',1,  33,   1,     5.260,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42370,'1 ',1,  33,   1,     6.626,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42372,'1 ',1,  33,   1,     4.849,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42373,'1 ',1,  33,   1,    13.749,     5.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42374,'1 ',1,  33,   1,    15.929,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42374,'2 ',1,  33,   1,     1.426,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42375,'1 ',1,  33,   1,    15.929,     6.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42375,'2 ',1,  33,   1,     3.479,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42376,'1 ',1,  33,   1,     1.315,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42377,'1 ',1,  33,   1,    15.929,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42379,'1 ',1,  33,   1,    24.031,    12.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42380,'1 ',1,  33,   1,    26.439,     7.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42383,'1 ',1,  33,   1,    22.461,     7.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42383,'2 ',1,  33,   1,     5.026,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42384,'1 ',1,  33,   1,    22.461,     5.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42386,'1 ',1,  33,   1,    18.415,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42387,'1 ',1,  33,   1,    20.225,     5.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42388,'1 ',1,  33,   1,    20.091,     3.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42389,'1 ',1,  33,   1,    13.893,     1.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42390,'1 ',1,  33,   1,    14.206,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42395,'1 ',1,  33,   1,     6.106,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42395,'2 ',1,  33,   1,     6.106,     1.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42397,'1 ',1,  33,   1,     1.735,     0.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42398,'1 ',1,  33,   1,     6.106,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42399,'1 ',1,  33,   1,     7.457,     2.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42400,'1 ',1,  33,   1,    45.978,     9.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42401,'1 ',1,  33,   1,    24.838,     9.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42402,'1 ',1,  33,   1,    24.838,    10.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42404,'1 ',1,  33,   1,    43.042,    12.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42405,'1 ',1,  33,   1,    20.254,     9.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42406,'1 ',1,  33,   1,    20.254,     9.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42407,'1 ',1,  33,   1,    20.254,     5.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42409,'1 ',1,  33,   1,    10.442,     4.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42410,'1 ',1,  33,   1,    24.386,     6.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42411,'1 ',1,  33,   1,    23.880,    12.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42412,'1 ',1,  33,   1,    51.718,     4.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42413,'1 ',1,  33,   1,    23.880,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42413,'2 ',1,  33,   1,    17.287,     4.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42416,'1 ',1,  33,   1,    23.880,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42418,'1 ',1,  33,   1,    30.768,    11.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42419,'1 ',1,  33,   1,    15.729,     2.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42420,'1 ',1,  33,   1,    15.729,     4.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42421,'1 ',1,  33,   1,    10.337,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42421,'2 ',1,  33,   1,     6.101,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42423,'1 ',1,  33,   1,    17.287,     4.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42424,'1 ',1,  33,   1,    17.287,     7.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42425,'1 ',1,  33,   1,    17.287,     4.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42425,'2 ',1,  33,   1,     7.358,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42426,'1 ',1,  33,   1,    20.712,     5.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42427,'1 ',1,  33,   1,    20.712,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42428,'1 ',1,  33,   1,    20.712,     6.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42428,'2 ',1,  33,   1,    11.728,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42429,'1 ',1,  33,   1,    11.728,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42430,'1 ',1,  33,   1,    20.712,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42431,'1 ',1,  33,   1,    12.366,     2.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42432,'1 ',1,  33,   1,    12.366,     3.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42432,'2 ',1,  33,   1,     7.875,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42433,'1 ',1,  33,   1,    12.366,     4.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42435,'1 ',1,  33,   1,    12.366,     4.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42437,'1 ',1,  33,   1,    14.828,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42438,'1 ',1,  33,   1,    12.126,     4.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42440,'1 ',1,  33,   1,    12.126,     3.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42442,'1 ',1,  33,   1,    23.766,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42443,'1 ',1,  33,   1,    14.558,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42444,'1 ',1,  33,   1,    28.719,     7.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42445,'1 ',1,  33,   1,    14.558,     4.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42446,'1 ',1,  33,   1,     7.610,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42447,'1 ',1,  33,   1,     7.610,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42449,'1 ',1,  33,   1,     5.890,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42450,'1 ',1,  33,   1,     4.394,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42450,'2 ',1,  33,   1,     4.394,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42451,'1 ',1,  33,   1,     9.076,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42451,'2 ',1,  33,   1,     0.085,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42452,'1 ',1,  33,   1,    21.708,     9.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42453,'1 ',1,  33,   1,    16.931,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42454,'1 ',1,  33,   1,    19.808,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42455,'1 ',1,  33,   1,    13.144,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42456,'1 ',1,  33,   1,    13.144,     5.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42458,'1 ',1,  33,   1,    32.971,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42460,'1 ',1,  33,   1,    31.420,    12.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42461,'1 ',1,  33,   1,    31.420,    21.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42463,'1 ',1,  33,   1,    35.507,     4.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42465,'1 ',1,  33,   1,    65.333,    15.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42467,'1 ',1,  33,   1,    37.515,     8.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42469,'1 ',1,  33,   1,    31.794,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42470,'1 ',1,  33,   1,    50.186,    11.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42471,'1 ',1,  33,   1,    43.264,    19.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42471,'2 ',1,  33,   1,     3.788,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42473,'1 ',1,  33,   1,    49.625,    28.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42474,'1 ',1,  33,   1,     3.788,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42475,'1 ',1,  33,   1,    43.264,    10.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42477,'1 ',1,  33,   1,    43.264,     6.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42478,'1 ',1,  33,   1,    10.039,     2.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42478,'2 ',1,  33,   1,     0.046,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42479,'1 ',1,  33,   1,    10.039,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42479,'2 ',1,  33,   1,     1.826,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42480,'1 ',1,  33,   1,    19.096,     3.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42482,'1 ',1,  33,   1,    30.281,    11.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42482,'2 ',1,  33,   1,     2.458,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42483,'1 ',1,  33,   1,    30.281,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42484,'1 ',1,  33,   1,    30.578,     2.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42485,'1 ',1,  33,   1,    30.281,     9.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42487,'1 ',1,  33,   1,    30.281,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42488,'1 ',1,  33,   1,    15.768,    10.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42488,'2 ',1,  33,   1,     5.593,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42489,'1 ',1,  33,   1,    15.768,     3.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42491,'1 ',1,  33,   1,    15.768,     4.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42492,'1 ',1,  33,   1,    25.402,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42493,'1 ',1,  33,   1,    25.402,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42494,'1 ',1,  33,   1,    25.402,    17.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42495,'1 ',1,  33,   1,    41.642,    12.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42497,'1 ',1,  33,   1,    11.878,     4.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42498,'1 ',1,  33,   1,    27.541,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42499,'1 ',1,  33,   1,    27.541,    10.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42502,'1 ',1,  33,   1,    27.541,    16.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42503,'1 ',1,  33,   1,    28.487,     4.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42505,'1 ',1,  33,   1,    21.853,     7.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42506,'1 ',1,  33,   1,    21.853,     2.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42507,'1 ',1,  33,   1,     5.593,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42508,'1 ',1,  33,   1,    21.853,     5.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42509,'1 ',1,  33,   1,    21.853,     9.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42509,'2 ',1,  33,   1,     2.884,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42510,'1 ',1,  33,   1,    14.061,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42511,'1 ',1,  33,   1,    14.061,     3.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42514,'1 ',1,  33,   1,    14.061,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42515,'1 ',1,  33,   1,    11.878,     8.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42516,'1 ',1,  33,   1,    14.061,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42517,'1 ',1,  33,   1,     9.548,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42518,'1 ',1,  33,   1,     4.758,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42520,'1 ',1,  33,   1,    13.229,     8.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42522,'1 ',1,  33,   1,    12.363,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42523,'1 ',1,  33,   1,    10.858,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42523,'2 ',1,  33,   1,     0.247,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42525,'1 ',1,  33,   1,    17.040,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42525,'2 ',1,  33,   1,     0.237,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42527,'1 ',1,  33,   1,    32.580,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42528,'1 ',1,  33,   1,    37.397,     4.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42530,'1 ',1,  33,   1,    11.865,     4.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42530,'2 ',1,  33,   1,     0.374,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42532,'1 ',1,  33,   1,    15.182,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42533,'1 ',1,  33,   1,    30.568,    16.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42538,'1 ',1,  33,   1,    14.404,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42540,'1 ',1,  33,   1,    14.045,     3.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42540,'2 ',1,  33,   1,     0.424,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42541,'1 ',1,  33,   1,    14.045,     2.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42541,'2 ',1,  33,   1,     9.700,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42542,'1 ',1,  33,   1,    14.338,     3.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42543,'1 ',1,  33,   1,    19.620,     6.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42546,'1 ',1,  33,   1,    28.615,     7.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42551,'1 ',1,  33,   1,    23.435,     7.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42553,'1 ',1,  33,   1,    18.156,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42555,'1 ',1,  33,   1,     4.218,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42556,'1 ',1,  33,   1,     5.678,     0.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42557,'1 ',1,  33,   1,     8.108,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42559,'1 ',1,  33,   1,    27.797,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42560,'1 ',1,  33,   1,    27.797,    13.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42562,'1 ',1,  33,   1,    27.797,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42563,'1 ',1,  33,   1,    27.797,     3.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42563,'2 ',1,  33,   1,     5.593,     2.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42564,'1 ',1,  33,   1,    12.124,     3.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42566,'1 ',1,  33,   1,    12.124,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42567,'1 ',1,  33,   1,    12.124,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42567,'2 ',1,  33,   1,     1.010,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42569,'1 ',1,  33,   1,    12.124,     4.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42569,'2 ',1,  33,   1,     6.932,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42574,'1 ',1,  33,   1,     8.371,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42576,'1 ',1,  33,   1,    13.425,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42578,'1 ',1,  33,   1,    13.890,     5.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
42579,'1 ',1,  33,   1,    13.051,     3.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43073,'1 ',1,  34,   1,    25.011,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43076,'1 ',1,  34,   1,    29.477,     7.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43077,'1 ',1,  34,   1,    34.685,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43082,'1 ',1,  34,   1,    26.265,     6.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43084,'1 ',1,  34,   1,    16.871,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43085,'1 ',1,  34,   1,    14.863,     3.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43087,'1 ',1,  34,   1,    12.855,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43088,'1 ',1,  34,   1,    16.268,     6.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43089,'1 ',1,  34,   1,    32.320,     6.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43091,'1 ',1,  34,   1,    32.320,    10.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43092,'1 ',1,  34,   1,    16.268,     4.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43093,'1 ',1,  34,   1,    10.301,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43094,'1 ',1,  34,   1,    10.301,     6.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43095,'1 ',1,  34,   1,    14.270,     2.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43097,'1 ',1,  34,   1,    36.032,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43099,'1 ',1,  34,   1,    21.079,    11.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43100,'1 ',1,  34,   1,    43.008,     7.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43101,'1 ',1,  34,   1,    36.032,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43103,'1 ',1,  34,   1,    13.886,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43104,'1 ',1,  34,   1,    13.886,     4.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43106,'1 ',1,  34,   1,    23.672,     3.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43108,'1 ',1,  34,   1,    24.779,     6.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43109,'1 ',1,  34,   1,    15.225,     2.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43111,'1 ',1,  34,   1,     9.786,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43112,'1 ',1,  34,   1,    20.404,     7.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43113,'1 ',1,  34,   1,     8.643,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43114,'1 ',1,  34,   1,    10.901,     2.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43115,'1 ',1,  34,   1,    10.037,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43116,'1 ',1,  34,   1,    34.969,     1.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43118,'1 ',1,  34,   1,    15.809,     7.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43119,'1 ',1,  34,   1,    13.192,     5.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43120,'1 ',1,  34,   1,    17.812,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43121,'1 ',1,  34,   1,    11.812,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43122,'1 ',1,  34,   1,     5.458,     1.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43124,'1 ',1,  34,   1,    14.188,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43125,'1 ',1,  34,   1,     5.340,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43127,'1 ',1,  34,   1,     8.533,     4.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43129,'1 ',1,  34,   1,    11.597,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43130,'1 ',1,  34,   1,     7.351,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43132,'1 ',1,  34,   1,    13.780,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43134,'1 ',1,  34,   1,    39.103,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43135,'1 ',1,  34,   1,    32.426,    10.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43136,'1 ',1,  34,   1,    46.844,     1.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43138,'1 ',1,  34,   1,    40.335,    15.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43139,'1 ',1,  34,   1,    28.022,    10.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43140,'1 ',1,  34,   1,    47.573,    13.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43141,'1 ',1,  34,   1,    30.536,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43142,'1 ',1,  34,   1,    30.536,     6.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43143,'1 ',1,  34,   1,    61.072,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43144,'1 ',1,  34,   1,    29.035,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43147,'1 ',1,  34,   1,    58.070,     9.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43151,'1 ',1,  34,   1,    47.083,    21.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43152,'1 ',1,  34,   1,    35.150,    11.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43153,'1 ',1,  34,   1,    54.598,     7.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43154,'1 ',1,  34,   1,    23.925,     7.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43155,'1 ',1,  34,   1,    39.842,    20.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43157,'1 ',1,  34,   1,    28.762,     6.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43158,'1 ',1,  34,   1,    33.776,     5.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43160,'1 ',1,  34,   1,    28.762,     7.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43161,'1 ',1,  34,   1,    50.131,    38.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43164,'1 ',1,  34,   1,    53.627,    11.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43165,'1 ',1,  34,   1,    62.026,    28.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43167,'1 ',1,  34,   1,    36.518,     3.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43168,'1 ',1,  34,   1,    51.984,    25.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43170,'1 ',1,  34,   1,   123.039,    46.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43174,'1 ',1,  34,   1,    27.777,    12.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43175,'1 ',1,  34,   1,    43.793,    13.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43177,'1 ',1,  34,   1,    44.235,    15.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43179,'1 ',1,  34,   1,    31.901,     9.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43180,'1 ',1,  34,   1,    26.387,     3.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43181,'1 ',1,  34,   1,    26.832,    13.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43183,'1 ',1,  34,   1,    36.734,     3.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43186,'1 ',1,  34,   1,   114.332,    30.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43188,'1 ',1,  34,   1,   102.991,     9.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43189,'1 ',1,  34,   1,    87.518,    11.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43190,'1 ',1,  34,   1,    40.487,    15.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43191,'1 ',1,  34,   1,   131.592,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43193,'1 ',1,  34,   1,   145.490,    46.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43195,'1 ',1,  34,   1,    46.706,     7.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43197,'1 ',1,  34,   1,    86.162,    24.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43198,'1 ',1,  34,   1,   127.822,    46.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43199,'1 ',1,  34,   1,    42.357,     8.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43200,'1 ',1,  34,   1,    29.968,     6.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43201,'1 ',1,  34,   1,    39.800,    17.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43202,'1 ',1,  34,   1,    50.811,     9.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43203,'1 ',1,  34,   1,    48.465,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43204,'1 ',1,  34,   1,   170.286,    51.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43206,'1 ',1,  34,   1,    81.525,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43208,'1 ',1,  34,   1,   126.185,    35.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43210,'1 ',1,  34,   1,    70.289,    11.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43212,'1 ',1,  34,   1,    84.472,     4.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43213,'1 ',1,  34,   1,    39.701,    22.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43216,'1 ',1,  34,   1,    39.701,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43217,'1 ',1,  34,   1,    39.701,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43219,'1 ',1,  34,   1,    59.981,    15.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43222,'1 ',1,  34,   1,   106.593,    21.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43225,'1 ',1,  34,   1,    88.969,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43226,'1 ',1,  34,   1,    41.161,     8.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43228,'1 ',1,  34,   1,    43.756,    14.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43229,'1 ',1,  34,   1,    83.101,     9.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43232,'1 ',1,  34,   1,   172.429,   115.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43233,'1 ',1,  34,   1,    77.485,    35.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43234,'1 ',1,  34,   1,    63.738,    20.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43236,'1 ',1,  34,   1,    65.442,     5.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43237,'1 ',1,  34,   1,    65.023,    21.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43238,'1 ',1,  34,   1,    78.312,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43240,'1 ',1,  34,   1,    76.313,     9.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43242,'1 ',1,  34,   1,    90.596,    16.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43244,'1 ',1,  34,   1,    80.599,    18.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43249,'1 ',1,  34,   1,    40.299,    15.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43252,'1 ',1,  34,   1,    77.592,    16.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43253,'1 ',1,  34,   1,    49.057,     9.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43255,'1 ',1,  34,   1,    83.476,    13.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43256,'1 ',1,  34,   1,    68.689,    22.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43258,'1 ',1,  34,   1,    55.638,    42.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43259,'1 ',1,  34,   1,    45.660,    10.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43261,'1 ',1,  34,   1,    35.604,     6.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43262,'1 ',1,  34,   1,    63.381,    13.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43263,'1 ',1,  34,   1,    74.170,    25.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43264,'1 ',1,  34,   1,    35.604,    10.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43265,'1 ',1,  34,   1,    99.181,    16.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43267,'1 ',1,  34,   1,    26.388,     6.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43268,'1 ',1,  34,   1,    75.692,    23.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43270,'1 ',1,  34,   1,    46.073,    18.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43272,'1 ',1,  34,   1,    81.456,     6.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43273,'1 ',1,  34,   1,    72.129,    16.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43274,'1 ',1,  34,   1,    53.373,    13.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43277,'1 ',1,  34,   1,    54.119,    45.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43278,'1 ',1,  34,   1,    83.336,    10.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43280,'1 ',1,  34,   1,    52.781,    14.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43281,'1 ',1,  34,   1,    74.330,     9.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43282,'1 ',1,  34,   1,   122.233,    15.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43283,'1 ',1,  34,   1,   123.084,    28.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43284,'1 ',1,  34,   1,    38.198,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43285,'1 ',1,  34,   1,    87.557,    17.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43287,'1 ',1,  34,   1,    47.120,    24.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43288,'1 ',1,  34,   1,    52.507,    23.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43290,'1 ',1,  34,   1,    35.958,    21.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43291,'1 ',1,  34,   1,    35.958,    13.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43292,'1 ',1,  34,   1,    63.746,     8.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43293,'1 ',1,  34,   1,    54.277,     8.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43295,'1 ',1,  34,   1,    42.162,    18.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43296,'1 ',1,  34,   1,    68.882,    19.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43297,'1 ',1,  34,   1,    28.118,     5.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43298,'1 ',1,  34,   1,    48.829,    23.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43301,'1 ',1,  34,   1,    27.425,     7.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43302,'1 ',1,  34,   1,    44.507,    35.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43303,'1 ',1,  34,   1,    44.232,     7.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43305,'1 ',1,  34,   1,    51.196,    21.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43306,'1 ',1,  34,   1,    50.632,    17.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43307,'1 ',1,  34,   1,    48.918,     8.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43308,'1 ',1,  34,   1,    80.698,    29.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43311,'1 ',1,  34,   1,    60.072,    25.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43316,'1 ',1,  34,   1,    80.682,    20.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43317,'1 ',1,  34,   1,    45.078,    15.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43318,'1 ',1,  34,   1,    96.901,    20.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43320,'1 ',1,  34,   1,    45.078,    17.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43321,'1 ',1,  34,   1,   107.403,    56.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43324,'1 ',1,  34,   1,   111.651,    15.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43326,'1 ',1,  34,   1,    65.789,    13.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43327,'1 ',1,  34,   1,    28.334,     7.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43328,'1 ',1,  34,   1,    48.105,    23.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43329,'1 ',1,  34,   1,    28.334,    10.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43330,'1 ',1,  34,   1,    55.759,     9.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43331,'1 ',1,  34,   1,    45.197,    11.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43332,'1 ',1,  34,   1,    37.780,     9.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43333,'1 ',1,  34,   1,    51.688,    11.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43334,'1 ',1,  34,   1,    41.686,     3.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43335,'1 ',1,  34,   1,    35.359,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43337,'1 ',1,  34,   1,    99.953,    30.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43339,'1 ',1,  34,   1,    35.359,     8.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43340,'1 ',1,  34,   1,    90.799,    25.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43341,'1 ',1,  34,   1,    40.008,    13.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43342,'1 ',1,  34,   1,    40.463,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43348,'1 ',1,  34,   1,    71.017,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43350,'1 ',1,  34,   1,    57.639,     9.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43351,'1 ',1,  34,   1,    93.108,    13.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43353,'1 ',1,  34,   1,    38.852,    17.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43354,'1 ',1,  34,   1,    64.603,     5.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43355,'1 ',1,  34,   1,   105.377,    21.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43356,'1 ',1,  34,   1,    74.211,    15.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43358,'1 ',1,  34,   1,    39.609,    19.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43359,'1 ',1,  34,   1,    27.673,    13.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43360,'1 ',1,  34,   1,    45.304,    17.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43361,'1 ',1,  34,   1,    64.869,    23.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43362,'1 ',1,  34,   1,   118.120,    19.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43363,'1 ',1,  34,   1,    65.844,     5.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43365,'1 ',1,  34,   1,    80.609,    14.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43368,'1 ',1,  34,   1,    52.210,    10.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43369,'1 ',1,  34,   1,    50.196,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43370,'1 ',1,  34,   1,    47.746,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43371,'1 ',1,  34,   1,    47.746,     7.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43372,'1 ',1,  34,   1,    61.323,    22.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43373,'1 ',1,  34,   1,    48.708,    31.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43375,'1 ',1,  34,   1,    70.641,    19.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43377,'1 ',1,  34,   1,    39.045,     8.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43378,'1 ',1,  34,   1,    55.738,     5.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43381,'1 ',1,  34,   1,    60.745,    12.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43382,'1 ',1,  34,   1,    16.122,     5.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43383,'1 ',1,  34,   1,    18.559,     8.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43385,'1 ',1,  34,   1,    66.099,    11.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43386,'1 ',1,  34,   1,    68.063,     4.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43388,'1 ',1,  34,   1,    66.657,    59.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43389,'1 ',1,  34,   1,    51.888,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43390,'1 ',1,  34,   1,    53.364,    17.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43391,'1 ',1,  34,   1,    94.251,    15.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43392,'1 ',1,  34,   1,    57.707,     8.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43393,'1 ',1,  34,   1,    55.879,    18.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43395,'1 ',1,  34,   1,    28.229,    28.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43397,'1 ',1,  34,   1,    28.229,     6.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43398,'1 ',1,  34,   1,    39.547,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43400,'1 ',1,  34,   1,    54.897,    11.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43402,'1 ',1,  34,   1,    48.254,    14.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43403,'1 ',1,  34,   1,    23.420,     3.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43404,'1 ',1,  34,   1,    43.716,    12.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43405,'1 ',1,  34,   1,    25.690,     5.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43407,'1 ',1,  34,   1,    72.298,    18.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43408,'1 ',1,  34,   1,    84.196,    27.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43410,'1 ',1,  34,   1,    62.814,    12.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43411,'1 ',1,  34,   1,    56.090,    18.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43412,'1 ',1,  34,   1,    60.518,     9.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43413,'1 ',1,  34,   1,    68.298,     6.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43415,'1 ',1,  34,   1,   106.413,    12.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43417,'1 ',1,  34,   1,    29.722,     5.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43419,'1 ',1,  34,   1,    48.440,     2.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43420,'1 ',1,  34,   1,    29.864,    12.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43421,'1 ',1,  34,   1,    29.864,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43422,'1 ',1,  34,   1,    45.972,     7.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43428,'1 ',1,  34,   1,    68.085,    22.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43430,'1 ',1,  34,   1,    29.750,     8.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43431,'1 ',1,  34,   1,    33.679,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43432,'1 ',1,  34,   1,    21.068,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43433,'1 ',1,  34,   1,    21.068,     5.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43435,'1 ',1,  34,   1,    66.258,    15.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43437,'1 ',1,  34,   1,    27.080,     4.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43438,'1 ',1,  34,   1,    61.764,     9.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43439,'1 ',1,  34,   1,    26.386,     6.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43440,'1 ',1,  34,   1,    26.386,     5.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43443,'1 ',1,  34,   1,    79.252,    52.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43444,'1 ',1,  34,   1,    43.378,    12.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43446,'1 ',1,  34,   1,    33.525,    12.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43447,'1 ',1,  34,   1,    20.494,     4.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43449,'1 ',1,  34,   1,    31.098,     8.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43450,'1 ',1,  34,   1,    39.123,    12.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43452,'1 ',1,  34,   1,    38.343,     5.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43454,'1 ',1,  34,   1,    42.224,     6.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43455,'1 ',1,  34,   1,    50.260,    10.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43456,'1 ',1,  34,   1,    31.044,     5.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43458,'1 ',1,  34,   1,    71.938,    31.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43459,'1 ',1,  34,   1,    21.791,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43464,'1 ',1,  34,   1,    33.917,     4.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43466,'1 ',1,  34,   1,    30.628,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43467,'1 ',1,  34,   1,    31.621,     4.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43468,'1 ',1,  34,   1,    22.091,     6.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43469,'1 ',1,  34,   1,    14.643,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43470,'1 ',1,  34,   1,    42.945,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43472,'1 ',1,  34,   1,    37.976,     9.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43474,'1 ',1,  34,   1,    42.443,     6.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43475,'1 ',1,  34,   1,    18.044,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43475,'2 ',1,  34,   1,    10.215,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43476,'1 ',1,  34,   1,    63.178,     8.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43478,'1 ',1,  34,   1,    46.310,    33.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43479,'1 ',1,  34,   1,    30.591,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43479,'2 ',1,  34,   1,    26.997,     8.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43480,'1 ',1,  34,   1,    30.591,    13.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43480,'2 ',1,  34,   1,     2.198,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43481,'1 ',1,  34,   1,    19.122,     5.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43482,'1 ',1,  34,   1,    30.591,    10.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43483,'1 ',1,  34,   1,    52.253,    14.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43484,'1 ',1,  34,   1,    20.727,     9.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43484,'2 ',1,  34,   1,     0.445,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43485,'1 ',1,  34,   1,    20.727,     5.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43486,'1 ',1,  34,   1,    27.656,     5.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43487,'1 ',1,  34,   1,    27.656,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43487,'2 ',1,  34,   1,    27.656,    12.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43489,'1 ',1,  34,   1,    41.460,    12.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43494,'1 ',1,  34,   1,    62.428,    25.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43495,'1 ',1,  34,   1,    19.369,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43495,'2 ',1,  34,   1,     8.882,     6.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43496,'1 ',1,  34,   1,    86.463,    27.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43497,'1 ',1,  34,   1,    31.498,    14.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43498,'1 ',1,  34,   1,    31.498,     6.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43498,'2 ',1,  34,   1,    13.055,     8.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43499,'1 ',1,  34,   1,   100.785,    13.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43501,'1 ',1,  34,   1,    31.498,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43501,'2 ',1,  34,   1,    19.771,     6.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43503,'1 ',1,  34,   1,    53.523,     4.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43504,'1 ',1,  34,   1,    22.235,     5.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43504,'2 ',1,  34,   1,    11.932,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43505,'1 ',1,  34,   1,    62.692,    12.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43506,'1 ',1,  34,   1,    26.816,     3.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43506,'2 ',1,  34,   1,    18.648,     6.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43508,'1 ',1,  34,   1,    26.816,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43508,'2 ',1,  34,   1,    26.816,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43509,'1 ',1,  34,   1,    18.037,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43509,'2 ',1,  34,   1,    16.913,     9.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43510,'1 ',1,  34,   1,    18.037,     8.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43512,'1 ',1,  34,   1,    63.707,    13.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43513,'1 ',1,  34,   1,    26.997,     2.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43514,'1 ',1,  34,   1,    26.997,     5.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43515,'1 ',1,  34,   1,    26.720,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43515,'2 ',1,  34,   1,    13.696,     3.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43517,'1 ',1,  34,   1,    75.172,    20.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43518,'1 ',1,  34,   1,    26.720,    12.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43518,'2 ',1,  34,   1,    11.280,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43519,'1 ',1,  34,   1,     4.403,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43520,'1 ',1,  34,   1,    26.720,     3.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43521,'1 ',1,  34,   1,    15.315,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43523,'1 ',1,  34,   1,    50.513,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43525,'1 ',1,  34,   1,    25.951,    10.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43526,'1 ',1,  34,   1,    25.951,     5.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43526,'2 ',1,  34,   1,    18.576,    11.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43527,'1 ',1,  34,   1,    69.139,    28.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43529,'1 ',1,  34,   1,    25.951,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43531,'1 ',1,  34,   1,    29.856,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43532,'1 ',1,  34,   1,    47.195,     4.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43533,'1 ',1,  34,   1,    16.992,     2.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43534,'1 ',1,  34,   1,    20.094,    10.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43535,'1 ',1,  34,   1,    27.138,     9.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43536,'1 ',1,  34,   1,    27.138,     6.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43536,'2 ',1,  34,   1,    16.992,    10.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43537,'1 ',1,  34,   1,    27.138,     3.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43538,'1 ',1,  34,   1,    27.138,     1.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43538,'2 ',1,  34,   1,    13.696,     3.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43539,'1 ',1,  34,   1,    62.152,     4.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43540,'1 ',1,  34,   1,    43.014,    11.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43541,'1 ',1,  34,   1,    27.649,    14.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43544,'1 ',1,  34,   1,    27.649,     4.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43544,'2 ',1,  34,   1,     9.566,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43545,'1 ',1,  34,   1,    77.980,    11.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43546,'1 ',1,  34,   1,    10.735,     4.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43546,'2 ',1,  34,   1,     4.844,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43548,'1 ',1,  34,   1,    64.443,     5.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43550,'1 ',1,  34,   1,    61.827,    11.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43553,'1 ',1,  34,   1,    55.172,     5.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43554,'1 ',1,  34,   1,    26.426,     7.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43555,'1 ',1,  34,   1,    18.648,     4.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43555,'2 ',1,  34,   1,    18.648,     8.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43556,'1 ',1,  34,   1,    26.061,     9.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43558,'1 ',1,  34,   1,    64.916,    21.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43559,'1 ',1,  34,   1,    51.633,    29.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43561,'1 ',1,  34,   1,    56.939,    14.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43563,'1 ',1,  34,   1,    19.034,     4.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43563,'2 ',1,  34,   1,    12.115,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43564,'1 ',1,  34,   1,    19.034,     6.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43565,'1 ',1,  34,   1,    19.034,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43565,'2 ',1,  34,   1,     4.844,     1.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43566,'1 ',1,  34,   1,    18.711,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43566,'2 ',1,  34,   1,     7.528,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43567,'1 ',1,  34,   1,    68.326,    29.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43568,'1 ',1,  34,   1,    38.881,     1.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43569,'1 ',1,  34,   1,    25.635,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43569,'2 ',1,  34,   1,     4.210,     0.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43571,'1 ',1,  34,   1,    33.158,     7.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43573,'1 ',1,  34,   1,    55.590,    16.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43575,'1 ',1,  34,   1,    11.147,     2.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43578,'1 ',1,  34,   1,    31.267,    12.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43580,'1 ',1,  34,   1,    13.242,     5.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43580,'2 ',1,  34,   1,     1.564,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43581,'1 ',1,  34,   1,    11.572,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43581,'2 ',1,  34,   1,     6.692,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43582,'1 ',1,  34,   1,    11.572,     2.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43583,'1 ',1,  34,   1,    11.572,     2.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43583,'2 ',1,  34,   1,     6.692,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43584,'1 ',1,  34,   1,    14.713,     3.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43585,'1 ',1,  34,   1,    16.687,     1.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43586,'1 ',1,  34,   1,    16.251,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43588,'1 ',1,  34,   1,    21.348,     2.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43590,'1 ',1,  34,   1,    16.235,     4.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43592,'1 ',1,  34,   1,    16.550,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43593,'1 ',1,  34,   1,     8.163,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43594,'1 ',1,  34,   1,    15.601,     6.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43596,'1 ',1,  34,   1,    29.173,    12.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43597,'1 ',1,  34,   1,    15.124,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43598,'1 ',1,  34,   1,    15.124,     8.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43599,'1 ',1,  34,   1,     9.460,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43600,'1 ',1,  34,   1,    27.090,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43601,'1 ',1,  34,   1,    52.400,    26.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43602,'1 ',1,  34,   1,    27.090,     9.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43603,'1 ',1,  34,   1,    15.147,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43604,'1 ',1,  34,   1,    26.259,    11.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43605,'1 ',1,  34,   1,    17.977,     4.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43606,'1 ',1,  34,   1,    26.259,     8.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43607,'1 ',1,  34,   1,    26.259,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43608,'1 ',1,  34,   1,    26.259,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43608,'2 ',1,  34,   1,    25.038,    10.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43609,'1 ',1,  34,   1,    20.011,     2.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43609,'2 ',1,  34,   1,    18.434,     4.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43610,'1 ',1,  34,   1,    20.011,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43610,'2 ',1,  34,   1,    15.147,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43615,'1 ',1,  34,   1,    81.547,    16.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43616,'1 ',1,  34,   1,    33.899,    12.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43617,'1 ',1,  34,   1,    15.744,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43619,'1 ',1,  34,   1,    62.227,    18.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43620,'1 ',1,  34,   1,    29.313,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43621,'1 ',1,  34,   1,    29.313,    10.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43621,'2 ',1,  34,   1,    24.876,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43622,'1 ',1,  34,   1,    29.313,    14.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43622,'2 ',1,  34,   1,    27.566,     6.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43623,'1 ',1,  34,   1,    65.569,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43626,'1 ',1,  34,   1,    55.663,    13.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43628,'1 ',1,  34,   1,    29.539,     9.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43629,'1 ',1,  34,   1,    29.539,     5.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43629,'2 ',1,  34,   1,    12.500,     5.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43630,'1 ',1,  34,   1,    60.552,    17.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43631,'1 ',1,  34,   1,    38.155,     8.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43633,'1 ',1,  34,   1,    63.893,    23.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43637,'1 ',1,  34,   1,    37.046,    15.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43638,'1 ',1,  34,   1,    19.046,     8.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43640,'1 ',1,  34,   1,   131.333,    35.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43641,'1 ',1,  34,   1,    20.141,     3.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43643,'1 ',1,  34,   1,    26.180,     7.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43644,'1 ',1,  34,   1,    26.180,     3.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43644,'2 ',1,  34,   1,    18.743,     3.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43645,'1 ',1,  34,   1,    26.180,     6.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43647,'1 ',1,  34,   1,    26.180,     6.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43647,'2 ',1,  34,   1,    18.743,     6.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43649,'1 ',1,  34,   1,    23.809,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43654,'1 ',1,  34,   1,    23.809,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43654,'2 ',1,  34,   1,    23.439,     7.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43656,'1 ',1,  34,   1,    43.948,    13.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43657,'1 ',1,  34,   1,    23.809,     4.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43657,'2 ',1,  34,   1,    13.213,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43658,'1 ',1,  34,   1,    18.743,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43659,'1 ',1,  34,   1,    71.347,    23.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43660,'1 ',1,  34,   1,    19.969,     6.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43661,'1 ',1,  34,   1,    28.513,     8.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43664,'1 ',1,  34,   1,    78.176,    28.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43665,'1 ',1,  34,   1,    28.513,     4.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43666,'1 ',1,  34,   1,    24.876,     7.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43667,'1 ',1,  34,   1,    24.876,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43669,'1 ',1,  34,   1,    79.886,    14.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43670,'1 ',1,  34,   1,    29.715,     1.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43671,'1 ',1,  34,   1,    28.063,     6.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43672,'1 ',1,  34,   1,    28.063,    11.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43673,'1 ',1,  34,   1,    28.063,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43674,'1 ',1,  34,   1,    28.609,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43674,'2 ',1,  34,   1,    15.450,     3.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43676,'1 ',1,  34,   1,   137.123,    10.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43679,'1 ',1,  34,   1,    21.296,     5.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43680,'1 ',1,  34,   1,    21.296,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43681,'1 ',1,  34,   1,    21.296,     5.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43681,'2 ',1,  34,   1,    19.781,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43682,'1 ',1,  34,   1,    48.097,     4.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43683,'1 ',1,  34,   1,    19.969,     9.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43683,'2 ',1,  34,   1,    12.532,     3.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43685,'1 ',1,  34,   1,    25.295,     8.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43686,'1 ',1,  34,   1,    25.295,    10.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43687,'1 ',1,  34,   1,    25.295,     8.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43689,'1 ',1,  34,   1,    33.986,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43690,'1 ',1,  34,   1,    52.666,    22.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43692,'1 ',1,  34,   1,    20.094,     6.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43692,'2 ',1,  34,   1,     9.846,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43694,'1 ',1,  34,   1,    42.439,    17.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43696,'1 ',1,  34,   1,     2.260,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43697,'1 ',1,  34,   1,    21.102,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43699,'1 ',1,  34,   1,    21.102,     7.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43701,'1 ',1,  34,   1,    21.102,    13.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43701,'2 ',1,  34,   1,    19.969,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43702,'1 ',1,  34,   1,    22.186,     8.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43704,'1 ',1,  34,   1,    22.186,     7.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43704,'2 ',1,  34,   1,     9.132,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43705,'1 ',1,  34,   1,    62.371,    18.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43707,'1 ',1,  34,   1,    22.186,     7.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43708,'1 ',1,  34,   1,    11.714,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43709,'1 ',1,  34,   1,    12.658,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43710,'1 ',1,  34,   1,    12.658,     4.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43710,'2 ',1,  34,   1,    12.046,     2.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43712,'1 ',1,  34,   1,    17.744,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43713,'1 ',1,  34,   1,    14.080,     3.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43715,'1 ',1,  34,   1,    14.080,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43715,'2 ',1,  34,   1,     3.133,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43716,'1 ',1,  34,   1,    14.080,     4.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43717,'1 ',1,  34,   1,     5.426,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43718,'1 ',1,  34,   1,     8.806,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43720,'1 ',1,  34,   1,     8.027,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43721,'1 ',1,  34,   1,    12.458,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43723,'1 ',1,  34,   1,    10.539,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43723,'2 ',1,  34,   1,     0.380,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43724,'1 ',1,  34,   1,    11.980,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43725,'1 ',1,  34,   1,    10.539,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43725,'2 ',1,  34,   1,     1.284,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43726,'1 ',1,  34,   1,     8.798,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43728,'1 ',1,  34,   1,     4.494,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43729,'1 ',1,  34,   1,     4.494,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43730,'1 ',1,  34,   1,     8.067,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43732,'1 ',1,  34,   1,     9.019,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43734,'1 ',1,  34,   1,     6.298,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43735,'1 ',1,  34,   1,     4.494,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43739,'1 ',1,  34,   1,     5.512,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43740,'1 ',1,  34,   1,     8.409,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43741,'1 ',1,  34,   1,    11.415,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43744,'1 ',1,  34,   1,    22.294,    10.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43746,'1 ',1,  34,   1,    22.294,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43748,'1 ',1,  34,   1,    22.294,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43750,'1 ',1,  34,   1,    29.369,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43751,'1 ',1,  34,   1,    29.369,     6.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43751,'2 ',1,  34,   1,    11.841,     2.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43752,'1 ',1,  34,   1,    29.369,     3.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43753,'1 ',1,  34,   1,    29.369,     9.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43754,'1 ',1,  34,   1,    47.009,     7.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43756,'1 ',1,  34,   1,    35.351,     3.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43757,'1 ',1,  34,   1,    35.351,     8.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43758,'1 ',1,  34,   1,    35.351,     9.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43758,'2 ',1,  34,   1,    12.500,     1.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43760,'1 ',1,  34,   1,    35.351,     7.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43761,'1 ',1,  34,   1,    74.912,    11.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43762,'1 ',1,  34,   1,   111.102,    60.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43764,'1 ',1,  34,   1,    26.701,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43764,'2 ',1,  34,   1,     2.260,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43765,'1 ',1,  34,   1,    26.701,     7.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43765,'2 ',1,  34,   1,    26.262,     4.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43767,'1 ',1,  34,   1,    30.565,    11.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43768,'1 ',1,  34,   1,     9.576,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43770,'1 ',1,  34,   1,    57.078,     7.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43771,'1 ',1,  34,   1,    26.262,    13.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43771,'2 ',1,  34,   1,    15.691,     3.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43772,'1 ',1,  34,   1,    26.262,     7.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43772,'2 ',1,  34,   1,     2.260,     0.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43773,'1 ',1,  34,   1,    26.262,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43773,'2 ',1,  34,   1,    11.318,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43775,'1 ',1,  34,   1,    13.112,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43776,'1 ',1,  34,   1,    19.781,     8.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43778,'1 ',1,  34,   1,    19.781,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43780,'1 ',1,  34,   1,    19.781,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43781,'1 ',1,  34,   1,    18.315,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43781,'2 ',1,  34,   1,     1.564,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43782,'1 ',1,  34,   1,    18.315,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43782,'2 ',1,  34,   1,     0.517,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43784,'1 ',1,  34,   1,    18.315,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43785,'1 ',1,  34,   1,    18.315,     3.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43785,'2 ',1,  34,   1,     6.475,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43787,'1 ',1,  34,   1,    18.434,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43787,'2 ',1,  34,   1,    15.450,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43788,'1 ',1,  34,   1,    42.116,    19.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43789,'1 ',1,  34,   1,    25.038,    10.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43790,'1 ',1,  34,   1,    25.038,    10.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43790,'2 ',1,  34,   1,    18.434,     4.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43791,'1 ',1,  34,   1,    25.309,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43793,'1 ',1,  34,   1,    17.703,    10.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43794,'1 ',1,  34,   1,    15.691,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43796,'1 ',1,  34,   1,    15.691,     4.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43797,'1 ',1,  34,   1,    10.892,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43797,'2 ',1,  34,   1,     9.576,     2.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43798,'1 ',1,  34,   1,    20.782,     5.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43799,'1 ',1,  34,   1,     7.199,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43800,'1 ',1,  34,   1,    15.635,     4.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43800,'2 ',1,  34,   1,    12.658,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43801,'1 ',1,  34,   1,    39.488,     4.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43802,'1 ',1,  34,   1,    15.450,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43802,'2 ',1,  34,   1,    15.450,     4.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43805,'1 ',1,  34,   1,    53.876,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43806,'1 ',1,  34,   1,    17.977,     8.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43806,'2 ',1,  34,   1,    14.171,     4.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43807,'1 ',1,  34,   1,    25.623,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43809,'1 ',1,  34,   1,    25.623,    16.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43809,'2 ',1,  34,   1,    15.635,     2.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43810,'1 ',1,  34,   1,    25.623,     5.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43813,'1 ',1,  34,   1,    11.577,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43815,'1 ',1,  34,   1,    25.623,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43816,'1 ',1,  34,   1,    24.549,    13.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43817,'1 ',1,  34,   1,    11.948,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43817,'2 ',1,  34,   1,     1.026,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43818,'1 ',1,  34,   1,    15.259,     2.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43819,'1 ',1,  34,   1,     1.026,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43820,'1 ',1,  34,   1,    15.522,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43821,'1 ',1,  34,   1,    15.522,     4.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43822,'1 ',1,  34,   1,    16.665,     2.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43823,'1 ',1,  34,   1,    21.950,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43824,'1 ',1,  34,   1,    16.827,     3.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43825,'1 ',1,  34,   1,    16.827,     1.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43825,'2 ',1,  34,   1,    16.827,     6.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43826,'1 ',1,  34,   1,    18.609,     4.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43826,'2 ',1,  34,   1,     5.120,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43828,'1 ',1,  34,   1,    35.343,    10.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43830,'1 ',1,  34,   1,    18.609,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43831,'1 ',1,  34,   1,     9.072,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43832,'1 ',1,  34,   1,     9.072,     1.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43832,'2 ',1,  34,   1,     9.072,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43833,'1 ',1,  34,   1,    24.969,    11.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43833,'2 ',1,  34,   1,    10.669,     2.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43834,'1 ',1,  34,   1,    24.969,     5.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43835,'1 ',1,  34,   1,    24.969,     7.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43836,'1 ',1,  34,   1,    48.107,    17.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43838,'1 ',1,  34,   1,    26.278,     4.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43839,'1 ',1,  34,   1,    74.312,     6.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43840,'1 ',1,  34,   1,    20.611,     8.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43842,'1 ',1,  34,   1,    14.491,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43843,'1 ',1,  34,   1,    24.314,     7.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43843,'2 ',1,  34,   1,    11.614,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43844,'1 ',1,  34,   1,    24.314,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43844,'2 ',1,  34,   1,     9.084,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43846,'1 ',1,  34,   1,    24.314,     6.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43846,'2 ',1,  34,   1,    16.827,    10.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43847,'1 ',1,  34,   1,    28.856,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43847,'2 ',1,  34,   1,     5.120,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43848,'1 ',1,  34,   1,    28.856,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43850,'1 ',1,  34,   1,    28.856,    17.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43853,'1 ',1,  34,   1,    28.856,     4.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43853,'2 ',1,  34,   1,    26.997,    11.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43854,'1 ',1,  34,   1,    20.148,     6.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43854,'2 ',1,  34,   1,    17.830,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43856,'1 ',1,  34,   1,    20.148,     7.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43857,'1 ',1,  34,   1,    17.445,     7.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43857,'2 ',1,  34,   1,    11.614,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43858,'1 ',1,  34,   1,    44.289,     5.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43859,'1 ',1,  34,   1,    40.056,     7.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43861,'1 ',1,  34,   1,    26.076,     9.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43862,'1 ',1,  34,   1,    21.897,     4.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43862,'2 ',1,  34,   1,     8.541,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43863,'1 ',1,  34,   1,    25.753,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43864,'1 ',1,  34,   1,    25.753,     9.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43864,'2 ',1,  34,   1,    11.614,     5.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43868,'1 ',1,  34,   1,    70.870,    17.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43870,'1 ',1,  34,   1,    51.088,    10.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43873,'1 ',1,  34,   1,    33.241,    16.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43874,'1 ',1,  34,   1,    33.241,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43874,'2 ',1,  34,   1,    24.314,     6.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43875,'1 ',1,  34,   1,    33.241,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43875,'2 ',1,  34,   1,    25.753,     6.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43876,'1 ',1,  34,   1,    59.993,    14.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43878,'1 ',1,  34,   1,     9.306,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43879,'1 ',1,  34,   1,    55.418,    11.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43881,'1 ',1,  34,   1,    17.830,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43883,'1 ',1,  34,   1,    18.682,     5.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43885,'1 ',1,  34,   1,    18.682,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43885,'2 ',1,  34,   1,     9.041,     5.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43886,'1 ',1,  34,   1,    26.278,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43887,'1 ',1,  34,   1,    39.730,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43888,'1 ',1,  34,   1,    39.730,     8.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43888,'2 ',1,  34,   1,    10.669,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43890,'1 ',1,  34,   1,    70.928,    10.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43892,'1 ',1,  34,   1,    39.730,     5.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43892,'2 ',1,  34,   1,    10.669,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43895,'1 ',1,  34,   1,    39.730,     4.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43895,'2 ',1,  34,   1,    20.148,     6.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43896,'1 ',1,  34,   1,    46.075,    18.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43897,'1 ',1,  34,   1,    49.447,    18.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43898,'1 ',1,  34,   1,    21.540,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43898,'2 ',1,  34,   1,     6.368,     2.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43899,'1 ',1,  34,   1,     9.776,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43899,'2 ',1,  34,   1,     0.656,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43900,'1 ',1,  34,   1,    16.531,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43901,'1 ',1,  34,   1,     7.603,     2.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43901,'2 ',1,  34,   1,     3.133,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43902,'1 ',1,  34,   1,     7.603,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43902,'2 ',1,  34,   1,     3.133,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43904,'1 ',1,  34,   1,    13.013,     3.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43905,'1 ',1,  34,   1,    16.790,     4.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43906,'1 ',1,  34,   1,    16.790,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43907,'1 ',1,  34,   1,    16.790,     4.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43907,'2 ',1,  34,   1,    16.790,    10.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43908,'1 ',1,  34,   1,    10.678,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43909,'1 ',1,  34,   1,    14.125,     2.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43911,'1 ',1,  34,   1,    16.443,     5.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43911,'2 ',1,  34,   1,     0.155,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43912,'1 ',1,  34,   1,    18.174,     4.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43913,'1 ',1,  34,   1,    16.443,     4.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43913,'2 ',1,  34,   1,     0.487,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43914,'1 ',1,  34,   1,    16.560,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43915,'1 ',1,  34,   1,     5.422,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43917,'1 ',1,  34,   1,    11.273,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43918,'1 ',1,  34,   1,     3.571,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43918,'2 ',1,  34,   1,     1.453,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43919,'1 ',1,  34,   1,    16.602,     6.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43920,'1 ',1,  34,   1,    28.330,    23.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43921,'1 ',1,  34,   1,    18.809,     4.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43922,'1 ',1,  34,   1,    15.189,     4.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43922,'2 ',1,  34,   1,     1.453,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43923,'1 ',1,  34,   1,    15.189,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43925,'1 ',1,  34,   1,    15.189,     3.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43925,'2 ',1,  34,   1,     0.129,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43926,'1 ',1,  34,   1,    26.897,     2.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43927,'1 ',1,  34,   1,    26.897,     5.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43927,'2 ',1,  34,   1,     7.892,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43928,'1 ',1,  34,   1,    26.897,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43928,'2 ',1,  34,   1,     7.892,     1.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43929,'1 ',1,  34,   1,    26.897,     9.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43930,'1 ',1,  34,   1,    26.897,     8.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43933,'1 ',1,  34,   1,    41.318,     2.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43934,'1 ',1,  34,   1,    20.073,     3.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43934,'2 ',1,  34,   1,     6.475,     2.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43935,'1 ',1,  34,   1,    20.073,     5.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43937,'1 ',1,  34,   1,    18.609,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43938,'1 ',1,  34,   1,    20.073,     1.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43939,'1 ',1,  34,   1,    33.927,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43940,'1 ',1,  34,   1,    22.318,     4.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43940,'2 ',1,  34,   1,    10.267,     7.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43941,'1 ',1,  34,   1,    22.318,     2.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43941,'2 ',1,  34,   1,     1.564,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43942,'1 ',1,  34,   1,    22.318,    10.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43945,'1 ',1,  34,   1,    54.602,    15.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43946,'1 ',1,  34,   1,    13.090,     7.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43948,'1 ',1,  34,   1,    15.542,    10.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43949,'1 ',1,  34,   1,     9.063,     1.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43950,'1 ',1,  34,   1,     7.416,     2.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43950,'2 ',1,  34,   1,     0.067,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43951,'1 ',1,  34,   1,    11.005,     2.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43952,'1 ',1,  34,   1,    22.568,     6.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43953,'1 ',1,  34,   1,    27.197,     9.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43954,'1 ',1,  34,   1,    14.223,     5.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43955,'1 ',1,  34,   1,    28.317,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43956,'1 ',1,  34,   1,    39.402,     7.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43958,'1 ',1,  34,   1,    33.044,     5.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43959,'1 ',1,  34,   1,    13.471,     5.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43960,'1 ',1,  34,   1,    35.107,    10.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43962,'1 ',1,  34,   1,    42.786,     7.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43965,'1 ',1,  34,   1,    22.911,     5.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43967,'1 ',1,  34,   1,    24.985,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43970,'1 ',1,  34,   1,    24.985,     7.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43974,'1 ',1,  34,   1,    24.985,    13.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43974,'2 ',1,  34,   1,     5.420,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43977,'1 ',1,  34,   1,    47.765,    14.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43978,'1 ',1,  34,   1,    24.985,    11.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43979,'1 ',1,  34,   1,    27.088,     4.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43981,'1 ',1,  34,   1,    27.088,     6.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43981,'2 ',1,  34,   1,     0.980,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43982,'1 ',1,  34,   1,    38.943,     9.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43985,'1 ',1,  34,   1,    27.088,    10.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43986,'1 ',1,  34,   1,     9.932,     4.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43988,'1 ',1,  34,   1,    11.062,     4.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43989,'1 ',1,  34,   1,    24.378,     5.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43990,'1 ',1,  34,   1,    24.173,     7.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43991,'1 ',1,  34,   1,    30.522,     8.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43995,'1 ',1,  34,   1,    29.970,     8.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43997,'1 ',1,  34,   1,    13.449,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
43999,'1 ',1,  34,   1,     9.001,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44001,'1 ',1,  34,   1,     6.197,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44002,'1 ',1,  34,   1,     8.546,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44004,'1 ',1,  34,   1,     6.746,     2.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44004,'2 ',1,  34,   1,     6.746,     3.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44005,'1 ',1,  34,   1,    10.766,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44005,'2 ',1,  34,   1,     7.199,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44006,'1 ',1,  34,   1,    10.766,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44006,'2 ',1,  34,   1,     7.199,     2.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44008,'1 ',1,  34,   1,    10.766,     3.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44010,'1 ',1,  34,   1,    15.750,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44011,'1 ',1,  34,   1,    69.815,    22.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44012,'1 ',1,  34,   1,    27.090,     5.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44012,'2 ',1,  34,   1,    25.623,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44017,'1 ',1,  34,   1,    27.090,    12.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44018,'1 ',1,  34,   1,    17.977,     5.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44019,'1 ',1,  34,   1,    47.101,    19.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44020,'1 ',1,  34,   1,    11.883,     4.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44021,'1 ',1,  34,   1,    14.822,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44022,'1 ',1,  34,   1,    29.030,     7.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44023,'1 ',1,  34,   1,    64.631,     9.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44024,'1 ',1,  34,   1,    57.275,    12.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44025,'1 ',1,  34,   1,    25.532,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44025,'2 ',1,  34,   1,    15.750,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44027,'1 ',1,  34,   1,    52.237,    17.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44028,'1 ',1,  34,   1,     9.163,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44028,'2 ',1,  34,   1,     9.163,     5.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44029,'1 ',1,  34,   1,     9.163,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44031,'1 ',1,  34,   1,    16.913,     3.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44031,'2 ',1,  34,   1,    14.822,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44032,'1 ',1,  34,   1,    16.913,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44034,'1 ',1,  34,   1,     8.510,     2.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44034,'2 ',1,  34,   1,     5.647,     1.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44035,'1 ',1,  34,   1,     8.510,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44035,'2 ',1,  34,   1,     5.647,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44036,'1 ',1,  34,   1,     8.510,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44036,'2 ',1,  34,   1,     5.647,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44039,'1 ',1,  34,   1,    23.589,    10.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44040,'1 ',1,  34,   1,    23.589,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44043,'1 ',1,  34,   1,    16.913,     3.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44045,'1 ',1,  34,   1,    23.589,     8.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44047,'1 ',1,  34,   1,    23.589,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44048,'1 ',1,  34,   1,    69.303,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44049,'1 ',1,  34,   1,    27.566,     3.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44049,'2 ',1,  34,   1,    14.171,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44050,'1 ',1,  34,   1,    12.046,     2.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44051,'1 ',1,  34,   1,    12.046,     3.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44052,'1 ',1,  34,   1,    16.052,     6.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44053,'1 ',1,  34,   1,    14.223,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44054,'1 ',1,  34,   1,    14.953,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44055,'1 ',1,  34,   1,    14.953,     2.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44056,'1 ',1,  34,   1,    17.020,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44056,'2 ',1,  34,   1,     1.060,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44058,'1 ',1,  34,   1,    17.020,    12.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44058,'2 ',1,  34,   1,     2.932,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44060,'1 ',1,  34,   1,    17.020,     5.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44060,'2 ',1,  34,   1,    16.052,     9.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44063,'1 ',1,  34,   1,    56.562,    13.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44064,'1 ',1,  34,   1,    50.316,     6.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44065,'1 ',1,  34,   1,    28.783,     1.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44066,'1 ',1,  34,   1,    13.344,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44067,'1 ',1,  34,   1,    13.344,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44069,'1 ',1,  34,   1,    13.344,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44071,'1 ',1,  34,   1,    10.893,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44072,'1 ',1,  34,   1,    10.893,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44072,'2 ',1,  34,   1,     0.174,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44073,'1 ',1,  34,   1,     5.558,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44079,'1 ',1,  34,   1,    80.350,    15.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44084,'1 ',1,  34,   1,    33.165,     4.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44088,'1 ',1,  34,   1,     5.349,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44093,'1 ',1,  34,   1,    11.280,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44104,'1 ',1,  34,   1,     1.682,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44104,'2 ',1,  34,   1,     1.126,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44113,'1 ',1,  34,   1,    11.883,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44113,'2 ',1,  34,   1,    12.683,     4.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44127,'1 ',1,  34,   1,    41.991,     6.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44131,'1 ',1,  34,   1,     0.081,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44140,'1 ',1,  34,   1,    40.559,     6.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44144,'1 ',1,  34,   1,     8.964,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44154,'1 ',1,  34,   1,     3.564,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44162,'1 ',1,  34,   1,     2.694,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44170,'1 ',1,  34,   1,     8.323,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44576,'1 ',1,  35,   1,     3.587,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44578,'1 ',1,  35,   1,     4.172,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44579,'1 ',1,  35,   1,     3.484,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44580,'1 ',1,  35,   1,     4.170,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44583,'1 ',1,  35,   1,     2.017,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44584,'1 ',1,  35,   1,     2.762,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44586,'1 ',1,  35,   1,     2.182,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44587,'1 ',1,  35,   1,     3.770,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44588,'1 ',1,  35,   1,     1.517,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44591,'1 ',1,  35,   1,     3.359,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44592,'1 ',1,  35,   1,     2.107,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44593,'1 ',1,  35,   1,     4.811,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44595,'1 ',1,  35,   1,     3.906,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44596,'1 ',1,  35,   1,     6.484,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44599,'1 ',1,  35,   1,     4.039,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44600,'1 ',1,  35,   1,     4.418,     3.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44601,'1 ',1,  35,   1,    23.377,     6.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44603,'1 ',1,  35,   1,    23.377,     4.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44606,'1 ',1,  35,   1,    23.377,     5.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44607,'1 ',1,  35,   1,    23.377,    12.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44610,'1 ',1,  35,   1,    12.501,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44611,'1 ',1,  35,   1,    12.501,     4.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44612,'1 ',1,  35,   1,    12.501,     3.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44615,'1 ',1,  35,   1,    12.501,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44616,'1 ',1,  35,   1,     3.475,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44620,'1 ',1,  35,   1,     6.110,     2.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44621,'1 ',1,  35,   1,     2.981,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44625,'1 ',1,  35,   1,     9.558,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44628,'1 ',1,  35,   1,     6.101,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44629,'1 ',1,  35,   1,     6.227,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44631,'1 ',1,  35,   1,     2.381,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44632,'1 ',1,  35,   1,     3.788,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44633,'1 ',1,  35,   1,     5.248,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44636,'1 ',1,  35,   1,    11.434,     4.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44638,'1 ',1,  35,   1,    10.204,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44640,'1 ',1,  35,   1,     9.882,     2.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44641,'1 ',1,  35,   1,     5.014,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44642,'1 ',1,  35,   1,     3.343,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44643,'1 ',1,  35,   1,     4.130,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44644,'1 ',1,  35,   1,     3.343,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44646,'1 ',1,  35,   1,     4.984,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44647,'1 ',1,  35,   1,     5.205,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44648,'1 ',1,  35,   1,     5.205,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44651,'1 ',1,  35,   1,     6.257,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44653,'1 ',1,  35,   1,     3.986,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44654,'1 ',1,  35,   1,     1.285,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44655,'1 ',1,  35,   1,     4.135,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44656,'1 ',1,  35,   1,     2.746,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44658,'1 ',1,  35,   1,     5.975,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44659,'1 ',1,  35,   1,    16.241,     3.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44660,'1 ',1,  35,   1,    15.468,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44661,'1 ',1,  35,   1,    13.124,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44667,'1 ',1,  35,   1,     5.320,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44668,'1 ',1,  35,   1,     3.610,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44670,'1 ',1,  35,   1,     2.216,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44672,'1 ',1,  35,   1,     3.019,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44673,'1 ',1,  35,   1,     4.775,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44674,'1 ',1,  35,   1,     2.927,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44675,'1 ',1,  35,   1,     3.041,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44676,'1 ',1,  35,   1,     4.365,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44681,'1 ',1,  35,   1,     5.305,     2.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44683,'1 ',1,  35,   1,     7.436,     1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44684,'1 ',1,  35,   1,     9.607,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44686,'1 ',1,  35,   1,     7.390,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44687,'1 ',1,  35,   1,     2.535,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44689,'1 ',1,  35,   1,     2.240,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44690,'1 ',1,  35,   1,     2.729,     0.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44691,'1 ',1,  35,   1,     3.467,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44692,'1 ',1,  35,   1,    16.369,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44693,'1 ',1,  35,   1,    14.964,     7.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44694,'1 ',1,  35,   1,    16.941,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44695,'1 ',1,  35,   1,    14.964,     9.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44697,'1 ',1,  35,   1,    20.895,     4.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44699,'1 ',1,  35,   1,    20.895,     4.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44702,'1 ',1,  35,   1,    20.895,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44703,'1 ',1,  35,   1,    20.895,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44704,'1 ',1,  35,   1,    25.598,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44705,'1 ',1,  35,   1,    25.598,     5.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44710,'1 ',1,  35,   1,    55.174,    16.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44711,'1 ',1,  35,   1,    25.598,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44712,'1 ',1,  35,   1,     2.836,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44713,'1 ',1,  35,   1,     3.844,     1.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44714,'1 ',1,  35,   1,     3.990,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44715,'1 ',1,  35,   1,     4.689,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44716,'1 ',1,  35,   1,     3.990,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44718,'1 ',1,  35,   1,     4.254,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44719,'1 ',1,  35,   1,     2.907,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44721,'1 ',1,  35,   1,     6.770,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44722,'1 ',1,  35,   1,    14.711,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44724,'1 ',1,  35,   1,    12.896,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44725,'1 ',1,  35,   1,    12.194,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44726,'1 ',1,  35,   1,     5.185,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44727,'1 ',1,  35,   1,     9.946,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44728,'1 ',1,  35,   1,     6.329,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44729,'1 ',1,  35,   1,     1.453,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44731,'1 ',1,  35,   1,    13.904,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44732,'1 ',1,  35,   1,    13.558,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44734,'1 ',1,  35,   1,    15.617,     4.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44735,'1 ',1,  35,   1,     5.771,     2.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44736,'1 ',1,  35,   1,     5.771,     1.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44737,'1 ',1,  35,   1,     8.876,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44738,'1 ',1,  35,   1,     8.629,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44741,'1 ',1,  35,   1,     6.990,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44742,'1 ',1,  35,   1,     5.540,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44743,'1 ',1,  35,   1,     3.862,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44744,'1 ',1,  35,   1,     9.227,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44749,'1 ',1,  35,   1,    13.194,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44752,'1 ',1,  35,   1,    13.194,     3.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44753,'1 ',1,  35,   1,    13.194,     6.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44754,'1 ',1,  35,   1,    13.194,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44757,'1 ',1,  35,   1,    21.424,     6.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44758,'1 ',1,  35,   1,    21.424,     8.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44760,'1 ',1,  35,   1,    21.424,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44761,'1 ',1,  35,   1,     6.228,     2.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44762,'1 ',1,  35,   1,     6.175,     3.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44763,'1 ',1,  35,   1,     3.082,     0.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44764,'1 ',1,  35,   1,     2.329,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44765,'1 ',1,  35,   1,     4.746,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44768,'1 ',1,  35,   1,     2.805,     0.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44770,'1 ',1,  35,   1,     2.451,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44771,'1 ',1,  35,   1,     1.505,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44772,'1 ',1,  35,   1,     2.649,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44773,'1 ',1,  35,   1,     6.839,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44775,'1 ',1,  35,   1,     4.125,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44776,'1 ',1,  35,   1,     8.605,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44777,'1 ',1,  35,   1,     8.438,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44778,'1 ',1,  35,   1,     7.522,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44779,'1 ',1,  35,   1,     7.024,     2.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44780,'1 ',1,  35,   1,     3.788,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44782,'1 ',1,  35,   1,     8.314,     1.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44784,'1 ',1,  35,   1,     5.250,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44786,'1 ',1,  35,   1,    12.447,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44788,'1 ',1,  35,   1,     3.197,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44790,'1 ',1,  35,   1,    13.121,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44791,'1 ',1,  35,   1,    14.598,     5.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44792,'1 ',1,  35,   1,    11.824,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44795,'1 ',1,  35,   1,    11.326,     2.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44796,'1 ',1,  35,   1,     4.394,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44802,'1 ',1,  35,   1,     4.394,     0.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44803,'1 ',1,  35,   1,     5.107,     1.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44804,'1 ',1,  35,   1,     2.983,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44806,'1 ',1,  35,   1,     6.828,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44808,'1 ',1,  35,   1,     7.497,     1.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44809,'1 ',1,  35,   1,     6.828,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44811,'1 ',1,  35,   1,     4.860,     1.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44812,'1 ',1,  35,   1,     2.235,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44814,'1 ',1,  35,   1,     3.677,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44815,'1 ',1,  35,   1,     8.716,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44816,'1 ',1,  35,   1,    11.918,     2.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44817,'1 ',1,  35,   1,    11.918,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44818,'1 ',1,  35,   1,    13.545,     5.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44820,'1 ',1,  35,   1,     3.355,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44821,'1 ',1,  35,   1,     3.330,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44822,'1 ',1,  35,   1,     4.768,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44824,'1 ',1,  35,   1,     6.960,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44825,'1 ',1,  35,   1,     7.907,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44826,'1 ',1,  35,   1,     6.203,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44829,'1 ',1,  35,   1,     3.684,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44830,'1 ',1,  35,   1,     5.583,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44832,'1 ',1,  35,   1,     5.293,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44834,'1 ',1,  35,   1,     3.999,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44835,'1 ',1,  35,   1,     5.387,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44836,'1 ',1,  35,   1,     5.914,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44838,'1 ',1,  35,   1,     6.901,     1.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44839,'1 ',1,  35,   1,     2.033,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44841,'1 ',1,  35,   1,     3.839,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44846,'1 ',1,  35,   1,     2.219,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44851,'1 ',1,  35,   1,     1.488,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44853,'1 ',1,  35,   1,     3.619,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44854,'1 ',1,  35,   1,     1.728,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44856,'1 ',1,  35,   1,     2.332,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44857,'1 ',1,  35,   1,     2.332,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44859,'1 ',1,  35,   1,     7.087,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44860,'1 ',1,  35,   1,     5.719,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44861,'1 ',1,  35,   1,     5.719,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44862,'1 ',1,  35,   1,     9.336,     8.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44863,'1 ',1,  35,   1,     9.810,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44866,'1 ',1,  35,   1,     9.857,     3.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44869,'1 ',1,  35,   1,    15.522,     6.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44871,'1 ',1,  35,   1,    17.675,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44873,'1 ',1,  35,   1,    16.110,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44875,'1 ',1,  35,   1,    15.522,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44877,'1 ',1,  35,   1,     3.313,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44878,'1 ',1,  35,   1,    11.060,     6.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44879,'1 ',1,  35,   1,    11.060,     4.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44881,'1 ',1,  35,   1,    11.453,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44882,'1 ',1,  35,   1,    12.646,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44883,'1 ',1,  35,   1,     8.508,     1.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44885,'1 ',1,  35,   1,     4.342,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44887,'1 ',1,  35,   1,     3.222,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44888,'1 ',1,  35,   1,     2.152,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44889,'1 ',1,  35,   1,     2.152,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44891,'1 ',1,  35,   1,     6.374,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44892,'1 ',1,  35,   1,     6.436,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44893,'1 ',1,  35,   1,     7.039,     1.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44895,'1 ',1,  35,   1,     4.121,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44897,'1 ',1,  35,   1,     4.121,     1.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44899,'1 ',1,  35,   1,     4.596,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44900,'1 ',1,  35,   1,     5.197,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44902,'1 ',1,  35,   1,     8.975,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44903,'1 ',1,  35,   1,     2.460,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44905,'1 ',1,  35,   1,     3.590,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44906,'1 ',1,  35,   1,    17.724,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44911,'1 ',1,  35,   1,    20.186,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44914,'1 ',1,  35,   1,    17.724,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44914,'2 ',1,  35,   1,     1.241,     0.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44917,'1 ',1,  35,   1,    17.724,     1.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44918,'1 ',1,  35,   1,     3.476,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44919,'1 ',1,  35,   1,    15.518,     9.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44922,'1 ',1,  35,   1,    15.518,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44923,'1 ',1,  35,   1,    15.518,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44924,'1 ',1,  35,   1,    17.819,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44925,'1 ',1,  35,   1,     0.387,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44926,'1 ',1,  35,   1,     3.143,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44928,'1 ',1,  35,   1,     3.143,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44928,'2 ',1,  35,   1,     1.195,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44929,'1 ',1,  35,   1,     5.265,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44931,'1 ',1,  35,   1,     1.511,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44933,'1 ',1,  35,   1,     3.262,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44934,'1 ',1,  35,   1,     7.402,     2.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44934,'2 ',1,  35,   1,     0.699,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44935,'1 ',1,  35,   1,     7.402,     1.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44936,'1 ',1,  35,   1,     7.402,     3.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44937,'1 ',1,  35,   1,     5.134,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44938,'1 ',1,  35,   1,     2.232,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44939,'1 ',1,  35,   1,     1.991,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44939,'2 ',1,  35,   1,     1.991,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44940,'1 ',1,  35,   1,    10.588,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44943,'1 ',1,  35,   1,    11.877,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44945,'1 ',1,  35,   1,    10.588,     1.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44946,'1 ',1,  35,   1,     4.476,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44948,'1 ',1,  35,   1,     4.476,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44948,'2 ',1,  35,   1,     0.379,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44950,'1 ',1,  35,   1,     4.476,     1.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44952,'1 ',1,  35,   1,     2.866,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44952,'2 ',1,  35,   1,     1.215,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44954,'1 ',1,  35,   1,     4.439,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44955,'1 ',1,  35,   1,     2.866,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44957,'1 ',1,  35,   1,     2.194,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44958,'1 ',1,  35,   1,     3.454,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44958,'2 ',1,  35,   1,     0.837,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44959,'1 ',1,  35,   1,     7.969,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44961,'1 ',1,  35,   1,     2.367,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44961,'2 ',1,  35,   1,     0.519,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44963,'1 ',1,  35,   1,     2.367,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44963,'2 ',1,  35,   1,     1.215,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44966,'1 ',1,  35,   1,     2.367,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44966,'2 ',1,  35,   1,     0.387,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44967,'1 ',1,  35,   1,    10.592,     3.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44968,'1 ',1,  35,   1,     9.247,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44968,'2 ',1,  35,   1,     0.513,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44970,'1 ',1,  35,   1,    11.025,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44971,'1 ',1,  35,   1,     3.769,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44973,'1 ',1,  35,   1,     2.755,     1.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44974,'1 ',1,  35,   1,     4.070,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44974,'2 ',1,  35,   1,     0.879,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44975,'1 ',1,  35,   1,     7.165,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44976,'1 ',1,  35,   1,     2.281,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44977,'1 ',1,  35,   1,     4.006,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44978,'1 ',1,  35,   1,    10.635,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44980,'1 ',1,  35,   1,     3.865,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44981,'1 ',1,  35,   1,     2.587,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44982,'1 ',1,  35,   1,     1.555,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44982,'2 ',1,  35,   1,     1.555,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44983,'1 ',1,  35,   1,     5.125,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44984,'1 ',1,  35,   1,     5.739,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44984,'2 ',1,  35,   1,     0.752,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44985,'1 ',1,  35,   1,     5.739,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44986,'1 ',1,  35,   1,     5.739,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44987,'1 ',1,  35,   1,     2.261,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44987,'2 ',1,  35,   1,     0.145,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44988,'1 ',1,  35,   1,     2.261,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44989,'1 ',1,  35,   1,     2.261,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44989,'2 ',1,  35,   1,     0.620,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44990,'1 ',1,  35,   1,     1.225,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44992,'1 ',1,  35,   1,     4.671,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44993,'1 ',1,  35,   1,     5.727,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44994,'1 ',1,  35,   1,     3.915,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44996,'1 ',1,  35,   1,     3.150,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44997,'1 ',1,  35,   1,     2.631,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44998,'1 ',1,  35,   1,     1.923,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44999,'1 ',1,  35,   1,     4.596,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45001,'1 ',1,  35,   1,     2.742,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45003,'1 ',1,  35,   1,     4.090,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45005,'1 ',1,  35,   1,     4.090,     0.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45005,'2 ',1,  35,   1,     0.789,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45007,'1 ',1,  35,   1,     4.090,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45008,'1 ',1,  35,   1,     4.276,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45009,'1 ',1,  35,   1,     4.629,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45010,'1 ',1,  35,   1,     1.932,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45010,'2 ',1,  35,   1,     0.757,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45012,'1 ',1,  35,   1,     1.932,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45013,'1 ',1,  35,   1,    13.224,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45014,'1 ',1,  35,   1,    13.224,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45014,'2 ',1,  35,   1,     1.313,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45015,'1 ',1,  35,   1,    13.224,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45017,'1 ',1,  35,   1,    13.224,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45017,'2 ',1,  35,   1,     1.499,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45018,'1 ',1,  35,   1,     2.057,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45018,'2 ',1,  35,   1,     1.969,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45019,'1 ',1,  35,   1,     2.057,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45020,'1 ',1,  35,   1,     2.057,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45022,'1 ',1,  35,   1,     1.313,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45022,'2 ',1,  35,   1,     1.313,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45024,'1 ',1,  35,   1,     1.969,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45025,'1 ',1,  35,   1,     2.679,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45026,'1 ',1,  35,   1,     3.978,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45027,'1 ',1,  35,   1,     2.316,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45027,'2 ',1,  35,   1,     2.316,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45028,'1 ',1,  35,   1,    14.338,     2.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45029,'1 ',1,  35,   1,    10.328,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45031,'1 ',1,  35,   1,    10.298,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45032,'1 ',1,  35,   1,     3.804,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45033,'1 ',1,  35,   1,     2.069,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45034,'1 ',1,  35,   1,     3.660,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45035,'1 ',1,  35,   1,     2.521,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45036,'1 ',1,  35,   1,    12.775,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45037,'1 ',1,  35,   1,    10.401,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45037,'2 ',1,  35,   1,     0.299,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45046,'1 ',1,  35,   1,    10.401,     2.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45047,'1 ',1,  35,   1,    10.658,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45048,'1 ',1,  35,   1,     1.863,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45048,'2 ',1,  35,   1,     0.187,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45049,'1 ',1,  35,   1,     3.525,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45050,'1 ',1,  35,   1,     2.715,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45050,'2 ',1,  35,   1,     2.377,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45051,'1 ',1,  35,   1,     6.904,     3.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45052,'1 ',1,  35,   1,     3.444,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45053,'1 ',1,  35,   1,     2.661,     0.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45053,'2 ',1,  35,   1,     1.794,     0.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45055,'1 ',1,  35,   1,     4.969,     2.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45056,'1 ',1,  35,   1,     4.942,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45057,'1 ',1,  35,   1,    11.658,     3.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45058,'1 ',1,  35,   1,    12.301,     3.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45060,'1 ',1,  35,   1,    14.292,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45061,'1 ',1,  35,   1,     5.321,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45062,'1 ',1,  35,   1,     3.911,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45064,'1 ',1,  35,   1,     2.357,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45069,'1 ',1,  35,   1,    13.360,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45070,'1 ',1,  35,   1,    12.664,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45071,'1 ',1,  35,   1,    12.354,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45071,'2 ',1,  35,   1,     0.197,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45072,'1 ',1,  35,   1,    12.354,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45072,'2 ',1,  35,   1,     0.215,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45073,'1 ',1,  35,   1,     3.601,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45074,'1 ',1,  35,   1,     1.642,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45080,'1 ',1,  35,   1,     7.366,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45082,'1 ',1,  35,   1,     3.120,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45084,'1 ',1,  35,   1,     2.241,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45085,'1 ',1,  35,   1,     4.972,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45086,'1 ',1,  35,   1,     5.597,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45092,'1 ',1,  35,   1,     4.972,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45094,'1 ',1,  35,   1,     3.822,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45095,'1 ',1,  35,   1,     3.503,     1.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45096,'1 ',1,  35,   1,     3.503,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45096,'2 ',1,  35,   1,     0.215,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45097,'1 ',1,  35,   1,     8.358,     4.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45098,'1 ',1,  35,   1,     3.628,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45100,'1 ',1,  35,   1,     4.145,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45101,'1 ',1,  35,   1,     3.805,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45102,'1 ',1,  35,   1,    14.006,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45103,'1 ',1,  35,   1,     6.014,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45104,'1 ',1,  35,   1,     3.827,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45105,'1 ',1,  35,   1,     2.782,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45107,'1 ',1,  35,   1,     8.493,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45109,'1 ',1,  35,   1,     4.674,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45111,'1 ',1,  35,   1,     2.662,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45112,'1 ',1,  35,   1,     4.326,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45113,'1 ',1,  35,   1,     3.523,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45115,'1 ',1,  35,   1,     3.523,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45116,'1 ',1,  35,   1,     0.495,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45117,'1 ',1,  35,   1,     3.523,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45119,'1 ',1,  35,   1,     1.855,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45120,'1 ',1,  35,   1,     3.985,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45121,'1 ',1,  35,   1,     5.789,     2.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45123,'1 ',1,  35,   1,     6.195,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45124,'1 ',1,  35,   1,     4.171,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45125,'1 ',1,  35,   1,     3.018,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45126,'1 ',1,  35,   1,     4.792,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45127,'1 ',1,  35,   1,     8.677,     3.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45127,'2 ',1,  35,   1,     1.555,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45128,'1 ',1,  35,   1,    22.612,     3.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45129,'1 ',1,  35,   1,    12.926,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45135,'1 ',1,  35,   1,     5.634,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45135,'2 ',1,  35,   1,     1.626,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45137,'1 ',1,  35,   1,     4.510,     1.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45138,'1 ',1,  35,   1,     3.758,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45139,'1 ',1,  35,   1,     6.207,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45141,'1 ',1,  35,   1,     4.149,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45143,'1 ',1,  35,   1,    10.942,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45145,'1 ',1,  35,   1,    10.942,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45146,'1 ',1,  35,   1,    10.942,     4.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45147,'1 ',1,  35,   1,     1.006,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45147,'2 ',1,  35,   1,     1.006,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45148,'1 ',1,  35,   1,     4.341,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45150,'1 ',1,  35,   1,     2.736,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45151,'1 ',1,  35,   1,     3.153,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45152,'1 ',1,  35,   1,     5.307,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45152,'2 ',1,  35,   1,     1.317,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45153,'1 ',1,  35,   1,     5.307,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45155,'1 ',1,  35,   1,     5.307,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45155,'2 ',1,  35,   1,     0.066,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45156,'1 ',1,  35,   1,     1.867,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45156,'2 ',1,  35,   1,     0.406,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45158,'1 ',1,  35,   1,     4.492,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45160,'1 ',1,  35,   1,     1.650,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45163,'1 ',1,  35,   1,     9.231,     2.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45164,'1 ',1,  35,   1,     3.777,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45166,'1 ',1,  35,   1,     2.288,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45168,'1 ',1,  35,   1,     2.288,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45168,'2 ',1,  35,   1,     2.288,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45169,'1 ',1,  35,   1,     3.310,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45175,'1 ',1,  35,   1,     3.333,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45177,'1 ',1,  35,   1,     3.651,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45178,'1 ',1,  35,   1,     3.333,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45179,'1 ',1,  35,   1,     7.781,     2.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45182,'1 ',1,  35,   1,     1.555,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45183,'1 ',1,  35,   1,     3.804,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45186,'1 ',1,  35,   1,     0.694,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45186,'2 ',1,  35,   1,     0.694,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45187,'1 ',1,  35,   1,     3.919,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45188,'1 ',1,  35,   1,     1.242,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45189,'1 ',1,  35,   1,     0.926,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45190,'1 ',1,  35,   1,     2.800,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45190,'2 ',1,  35,   1,     0.271,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45191,'1 ',1,  35,   1,     2.800,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45192,'1 ',1,  35,   1,     2.800,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45193,'1 ',1,  35,   1,     4.674,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45195,'1 ',1,  35,   1,     3.333,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45197,'1 ',1,  35,   1,     2.111,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45200,'1 ',1,  35,   1,     2.595,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45201,'1 ',1,  35,   1,     4.123,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45202,'1 ',1,  35,   1,    10.750,     3.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45204,'1 ',1,  35,   1,     0.630,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45205,'1 ',1,  35,   1,    10.750,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45206,'1 ',1,  35,   1,    10.750,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45207,'1 ',1,  35,   1,     3.113,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45209,'1 ',1,  35,   1,     5.475,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45210,'1 ',1,  35,   1,     5.838,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45212,'1 ',1,  35,   1,     4.301,     2.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45214,'1 ',1,  35,   1,     3.234,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45215,'1 ',1,  35,   1,     2.998,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45216,'1 ',1,  35,   1,     4.004,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45218,'1 ',1,  35,   1,     3.058,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45220,'1 ',1,  35,   1,     3.058,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45221,'1 ',1,  35,   1,     3.387,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45222,'1 ',1,  35,   1,     4.321,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45223,'1 ',1,  35,   1,     3.022,     0.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45224,'1 ',1,  35,   1,     2.858,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45226,'1 ',1,  35,   1,     5.038,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45227,'1 ',1,  35,   1,     1.510,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45227,'2 ',1,  35,   1,     0.062,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45228,'1 ',1,  35,   1,     4.208,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45230,'1 ',1,  35,   1,     2.220,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45230,'2 ',1,  35,   1,     1.267,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45231,'1 ',1,  35,   1,     5.035,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45232,'1 ',1,  35,   1,     4.162,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45233,'1 ',1,  35,   1,     1.418,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45234,'1 ',1,  35,   1,     0.848,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45235,'1 ',1,  35,   1,     1.968,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45236,'1 ',1,  35,   1,     1.968,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45237,'1 ',1,  35,   1,     4.436,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45238,'1 ',1,  35,   1,     4.062,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45239,'1 ',1,  35,   1,     5.707,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45242,'1 ',1,  35,   1,    11.770,     6.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45243,'1 ',1,  35,   1,     3.053,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45244,'1 ',1,  35,   1,     2.280,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45245,'1 ',1,  35,   1,     2.280,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45246,'1 ',1,  35,   1,     5.598,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45249,'1 ',1,  35,   1,     4.165,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45250,'1 ',1,  35,   1,     4.587,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45251,'1 ',1,  35,   1,     0.497,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45252,'1 ',1,  35,   1,     4.587,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45254,'1 ',1,  35,   1,     7.249,     3.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45255,'1 ',1,  35,   1,     2.959,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45258,'1 ',1,  35,   1,     6.639,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45259,'1 ',1,  35,   1,     6.639,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45260,'1 ',1,  35,   1,     8.832,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45262,'1 ',1,  35,   1,     3.095,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45263,'1 ',1,  35,   1,     1.998,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45263,'2 ',1,  35,   1,     0.697,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45265,'1 ',1,  35,   1,     1.998,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45268,'1 ',1,  35,   1,    23.001,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45272,'1 ',1,  35,   1,    18.824,     7.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45275,'1 ',1,  35,   1,    18.824,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45275,'2 ',1,  35,   1,     0.346,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45276,'1 ',1,  35,   1,    18.824,     9.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45276,'2 ',1,  35,   1,     0.346,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45277,'1 ',1,  35,   1,     2.735,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45277,'2 ',1,  35,   1,     2.735,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45278,'1 ',1,  35,   1,     2.735,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45278,'2 ',1,  35,   1,     0.625,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45279,'1 ',1,  35,   1,    12.551,     6.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45280,'1 ',1,  35,   1,     5.484,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45282,'1 ',1,  35,   1,     6.281,     1.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45283,'1 ',1,  35,   1,    10.989,     5.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45284,'1 ',1,  35,   1,     8.502,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45284,'2 ',1,  35,   1,     7.765,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45285,'1 ',1,  35,   1,     8.502,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45285,'2 ',1,  35,   1,     0.697,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45287,'1 ',1,  35,   1,     2.079,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45288,'1 ',1,  35,   1,     3.229,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45289,'1 ',1,  35,   1,    10.808,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45292,'1 ',1,  35,   1,    10.808,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45292,'2 ',1,  35,   1,    10.808,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45293,'1 ',1,  35,   1,    14.004,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45294,'1 ',1,  35,   1,     2.512,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45295,'1 ',1,  35,   1,     2.330,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45296,'1 ',1,  35,   1,     3.448,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45297,'1 ',1,  35,   1,     3.099,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45298,'1 ',1,  35,   1,     5.240,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45301,'1 ',1,  35,   1,     1.285,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45301,'2 ',1,  35,   1,     0.955,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45302,'1 ',1,  35,   1,     5.477,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45304,'1 ',1,  35,   1,     4.174,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45305,'1 ',1,  35,   1,     5.929,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45306,'1 ',1,  35,   1,    16.695,     4.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45306,'2 ',1,  35,   1,     0.902,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45307,'1 ',1,  35,   1,    16.695,     3.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45307,'2 ',1,  35,   1,     1.088,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45308,'1 ',1,  35,   1,    16.695,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45309,'1 ',1,  35,   1,    19.265,     4.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45311,'1 ',1,  35,   1,     1.088,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45311,'2 ',1,  35,   1,     0.786,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45314,'1 ',1,  35,   1,     0.587,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45315,'1 ',1,  35,   1,     0.902,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45319,'1 ',1,  35,   1,     1.936,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45319,'2 ',1,  35,   1,     0.929,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45320,'1 ',1,  35,   1,     1.936,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45320,'2 ',1,  35,   1,     0.546,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45321,'1 ',1,  35,   1,     3.313,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45323,'1 ',1,  35,   1,     6.144,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45324,'1 ',1,  35,   1,     6.144,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45324,'2 ',1,  35,   1,     1.121,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45326,'1 ',1,  35,   1,     6.722,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45327,'1 ',1,  35,   1,     1.178,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45327,'2 ',1,  35,   1,     1.051,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45329,'1 ',1,  35,   1,     1.178,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45329,'2 ',1,  35,   1,     1.178,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45331,'1 ',1,  35,   1,     3.355,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45332,'1 ',1,  35,   1,    11.422,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45333,'1 ',1,  35,   1,    11.422,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45334,'1 ',1,  35,   1,    11.422,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45336,'1 ',1,  35,   1,    11.422,     2.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45337,'1 ',1,  35,   1,     4.731,     1.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45338,'1 ',1,  35,   1,     1.840,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45338,'2 ',1,  35,   1,     0.896,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45339,'1 ',1,  35,   1,    13.615,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45341,'1 ',1,  35,   1,    12.005,     2.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45347,'1 ',1,  35,   1,    13.861,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45348,'1 ',1,  35,   1,     3.494,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45350,'1 ',1,  35,   1,     8.859,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45352,'1 ',1,  35,   1,     2.880,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45353,'1 ',1,  35,   1,     4.447,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45354,'1 ',1,  35,   1,     2.880,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45356,'1 ',1,  35,   1,     2.496,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45357,'1 ',1,  35,   1,     2.611,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45358,'1 ',1,  35,   1,     6.401,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45359,'1 ',1,  35,   1,     4.879,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45361,'1 ',1,  35,   1,     4.879,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45362,'1 ',1,  35,   1,    20.157,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45364,'1 ',1,  35,   1,    20.157,     4.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45365,'1 ',1,  35,   1,    20.157,     5.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45368,'1 ',1,  35,   1,    20.157,     7.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45375,'1 ',1,  35,   1,     9.948,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45376,'1 ',1,  35,   1,     9.948,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45378,'1 ',1,  35,   1,     4.719,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45380,'1 ',1,  35,   1,     3.111,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45381,'1 ',1,  35,   1,     3.111,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45381,'2 ',1,  35,   1,     3.111,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45383,'1 ',1,  35,   1,    25.731,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45383,'2 ',1,  35,   1,     0.497,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45384,'1 ',1,  35,   1,    25.731,     6.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45384,'2 ',1,  35,   1,     1.493,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45388,'1 ',1,  35,   1,    25.731,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45388,'2 ',1,  35,   1,     2.270,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45391,'1 ',1,  35,   1,    25.731,    13.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45391,'2 ',1,  35,   1,     9.948,     2.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45392,'1 ',1,  35,   1,    11.235,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45393,'1 ',1,  35,   1,    11.235,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45394,'1 ',1,  35,   1,    11.235,     4.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45395,'1 ',1,  35,   1,    13.243,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45396,'1 ',1,  35,   1,     5.636,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45397,'1 ',1,  35,   1,     6.170,     3.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45398,'1 ',1,  35,   1,     4.511,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45400,'1 ',1,  35,   1,     5.638,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45401,'1 ',1,  35,   1,     3.612,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45402,'1 ',1,  35,   1,     2.580,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45403,'1 ',1,  35,   1,     2.542,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45405,'1 ',1,  35,   1,     2.659,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45407,'1 ',1,  35,   1,     2.659,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45407,'2 ',1,  35,   1,     0.986,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45408,'1 ',1,  35,   1,     4.216,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45411,'1 ',1,  35,   1,    24.091,     5.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45411,'2 ',1,  35,   1,     0.107,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45413,'1 ',1,  35,   1,    24.091,    15.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45413,'2 ',1,  35,   1,     0.630,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45419,'1 ',1,  35,   1,    24.091,     9.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45420,'1 ',1,  35,   1,     1.034,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45421,'1 ',1,  35,   1,    24.091,     6.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45422,'1 ',1,  35,   1,     7.938,     9.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45423,'1 ',1,  35,   1,     3.530,     0.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45423,'2 ',1,  35,   1,     0.517,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45424,'1 ',1,  35,   1,     4.729,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45425,'1 ',1,  35,   1,     3.607,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45426,'1 ',1,  35,   1,     2.731,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45427,'1 ',1,  35,   1,     7.496,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45428,'1 ',1,  35,   1,     8.796,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45429,'1 ',1,  35,   1,    15.924,     4.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45430,'1 ',1,  35,   1,    13.942,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45430,'2 ',1,  35,   1,     0.260,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45432,'1 ',1,  35,   1,    14.508,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45434,'1 ',1,  35,   1,    13.942,     3.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45434,'2 ',1,  35,   1,     0.991,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45436,'1 ',1,  35,   1,     2.280,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45437,'1 ',1,  35,   1,     4.691,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45438,'1 ',1,  35,   1,     7.931,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45439,'1 ',1,  35,   1,     2.829,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45440,'1 ',1,  35,   1,     6.958,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45442,'1 ',1,  35,   1,     6.958,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45442,'2 ',1,  35,   1,     1.572,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45444,'1 ',1,  35,   1,     6.958,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45445,'1 ',1,  35,   1,     3.865,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45447,'1 ',1,  35,   1,     2.349,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45447,'2 ',1,  35,   1,     0.259,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45448,'1 ',1,  35,   1,     2.349,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45449,'1 ',1,  35,   1,     4.053,     0.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45450,'1 ',1,  35,   1,     2.935,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45452,'1 ',1,  35,   1,     1.194,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45454,'1 ',1,  35,   1,     4.522,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45454,'2 ',1,  35,   1,     0.218,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45457,'1 ',1,  35,   1,     9.302,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45458,'1 ',1,  35,   1,     4.300,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45459,'1 ',1,  35,   1,     4.890,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45460,'1 ',1,  35,   1,     3.298,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45461,'1 ',1,  35,   1,     1.875,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45461,'2 ',1,  35,   1,     1.875,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45463,'1 ',1,  35,   1,     1.875,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45465,'1 ',1,  35,   1,     2.229,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45466,'1 ',1,  35,   1,    13.351,     3.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45467,'1 ',1,  35,   1,    13.351,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45468,'1 ',1,  35,   1,    13.351,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45468,'2 ',1,  35,   1,     1.405,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45470,'1 ',1,  35,   1,     3.575,     0.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45470,'2 ',1,  35,   1,     0.789,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45471,'1 ',1,  35,   1,     3.575,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45471,'2 ',1,  35,   1,     0.528,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45473,'1 ',1,  35,   1,     5.281,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45474,'1 ',1,  35,   1,     4.729,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45475,'1 ',1,  35,   1,     6.165,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45478,'1 ',1,  35,   1,    14.130,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45479,'1 ',1,  35,   1,    14.130,     3.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45480,'1 ',1,  35,   1,    15.106,     6.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45481,'1 ',1,  35,   1,    14.130,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45481,'2 ',1,  35,   1,     0.114,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45483,'1 ',1,  35,   1,     2.982,     1.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45484,'1 ',1,  35,   1,     5.476,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45485,'1 ',1,  35,   1,     0.837,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45485,'2 ',1,  35,   1,     0.681,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45487,'1 ',1,  35,   1,     2.770,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45488,'1 ',1,  35,   1,     2.457,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45488,'2 ',1,  35,   1,     1.537,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45489,'1 ',1,  35,   1,     2.457,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45489,'2 ',1,  35,   1,     1.142,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45490,'1 ',1,  35,   1,     4.944,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45491,'1 ',1,  35,   1,    23.597,     6.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45491,'2 ',1,  35,   1,     0.422,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45492,'1 ',1,  35,   1,    23.597,     7.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45492,'2 ',1,  35,   1,     1.142,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45494,'1 ',1,  35,   1,    23.597,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45496,'1 ',1,  35,   1,    29.310,     7.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45498,'1 ',1,  35,   1,    13.350,     4.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45499,'1 ',1,  35,   1,    11.516,     3.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45499,'2 ',1,  35,   1,     2.158,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45500,'1 ',1,  35,   1,    13.835,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45501,'1 ',1,  35,   1,    12.513,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45502,'1 ',1,  35,   1,    24.827,    10.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45502,'2 ',1,  35,   1,     0.097,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45504,'1 ',1,  35,   1,    24.827,     6.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45504,'2 ',1,  35,   1,     0.085,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45506,'1 ',1,  35,   1,    27.609,    10.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45508,'1 ',1,  35,   1,    27.713,    11.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45509,'1 ',1,  35,   1,     3.263,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45510,'1 ',1,  35,   1,     8.054,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45512,'1 ',1,  35,   1,     3.250,     1.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45513,'1 ',1,  35,   1,     5.690,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45514,'1 ',1,  35,   1,     4.255,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45515,'1 ',1,  35,   1,     5.788,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45515,'2 ',1,  35,   1,     0.842,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45517,'1 ',1,  35,   1,     5.788,     2.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45517,'2 ',1,  35,   1,     0.842,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45518,'1 ',1,  35,   1,     5.788,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45520,'1 ',1,  35,   1,     3.378,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45522,'1 ',1,  35,   1,    45.531,    10.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45527,'1 ',1,  35,   1,    22.648,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45528,'1 ',1,  35,   1,    22.648,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45529,'1 ',1,  35,   1,    11.873,     2.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45530,'1 ',1,  35,   1,     9.615,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45531,'1 ',1,  35,   1,     7.714,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45533,'1 ',1,  35,   1,    16.409,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45534,'1 ',1,  35,   1,     1.234,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45535,'1 ',1,  35,   1,     3.865,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45536,'1 ',1,  35,   1,     0.193,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45537,'1 ',1,  35,   1,     4.519,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45538,'1 ',1,  35,   1,     4.880,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45540,'1 ',1,  35,   1,     4.347,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45542,'1 ',1,  35,   1,     7.776,     2.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45543,'1 ',1,  35,   1,     8.245,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45545,'1 ',1,  35,   1,     8.245,     1.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45546,'1 ',1,  35,   1,     9.499,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45547,'1 ',1,  35,   1,     4.841,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45548,'1 ',1,  35,   1,     3.059,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45554,'1 ',1,  35,   1,    11.197,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45556,'1 ',1,  35,   1,     3.551,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45557,'1 ',1,  35,   1,     1.343,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45557,'2 ',1,  35,   1,     1.343,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45558,'1 ',1,  35,   1,     1.392,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45558,'2 ',1,  35,   1,     0.450,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45560,'1 ',1,  35,   1,     3.483,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45561,'1 ',1,  35,   1,     6.426,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45561,'2 ',1,  35,   1,     1.618,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45563,'1 ',1,  35,   1,     9.503,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45564,'1 ',1,  35,   1,     0.402,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45565,'1 ',1,  35,   1,     6.426,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45567,'1 ',1,  35,   1,     5.601,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45568,'1 ',1,  35,   1,     5.317,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45569,'1 ',1,  35,   1,     4.897,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45571,'1 ',1,  35,   1,    10.328,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45571,'2 ',1,  35,   1,     3.328,     1.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45573,'1 ',1,  35,   1,    14.028,     4.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45578,'1 ',1,  35,   1,    23.150,     7.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45580,'1 ',1,  35,   1,    23.150,    14.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45582,'1 ',1,  35,   1,    23.150,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45582,'2 ',1,  35,   1,     8.079,     1.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45583,'1 ',1,  35,   1,    23.150,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45583,'2 ',1,  35,   1,     7.350,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45584,'1 ',1,  35,   1,    11.991,     4.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45586,'1 ',1,  35,   1,     9.026,     2.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45587,'1 ',1,  35,   1,     9.026,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45590,'1 ',1,  35,   1,     8.755,     0.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45591,'1 ',1,  35,   1,    23.370,     5.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45592,'1 ',1,  35,   1,    23.370,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45593,'1 ',1,  35,   1,    23.370,     3.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45593,'2 ',1,  35,   1,     2.611,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45595,'1 ',1,  35,   1,    23.370,     2.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45597,'1 ',1,  35,   1,    12.760,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45598,'1 ',1,  35,   1,    15.932,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45599,'1 ',1,  35,   1,    12.760,     4.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45601,'1 ',1,  35,   1,    30.286,     3.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45607,'1 ',1,  35,   1,    32.981,     8.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45611,'1 ',1,  35,   1,    30.286,     8.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45612,'1 ',1,  35,   1,     6.968,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45613,'1 ',1,  35,   1,    30.286,    10.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45615,'1 ',1,  35,   1,     4.475,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45617,'1 ',1,  35,   1,     4.475,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45617,'2 ',1,  35,   1,     1.927,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45620,'1 ',1,  35,   1,     1.927,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45622,'1 ',1,  35,   1,     4.475,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45623,'1 ',1,  35,   1,     7.071,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45625,'1 ',1,  35,   1,     7.071,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45627,'1 ',1,  35,   1,     3.945,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45628,'1 ',1,  35,   1,    13.266,     3.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45628,'2 ',1,  35,   1,     7.071,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45629,'1 ',1,  35,   1,    13.266,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45629,'2 ',1,  35,   1,     1.990,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45632,'1 ',1,  35,   1,    13.266,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45633,'1 ',1,  35,   1,    15.630,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45634,'1 ',1,  35,   1,    24.032,     6.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45635,'1 ',1,  35,   1,    10.375,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45635,'2 ',1,  35,   1,     1.347,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45636,'1 ',1,  35,   1,     8.600,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45637,'1 ',1,  35,   1,     2.611,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45639,'1 ',1,  35,   1,     5.626,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45644,'1 ',1,  35,   1,     5.712,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45645,'1 ',1,  35,   1,     2.695,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45646,'1 ',1,  35,   1,     1.921,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45647,'1 ',1,  35,   1,     1.921,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45647,'2 ',1,  35,   1,     1.921,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45649,'1 ',1,  35,   1,    10.512,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45651,'1 ',1,  35,   1,    10.512,     4.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45652,'1 ',1,  35,   1,    14.037,     2.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45654,'1 ',1,  35,   1,    10.345,     4.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45655,'1 ',1,  35,   1,    10.345,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45655,'2 ',1,  35,   1,     0.042,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45656,'1 ',1,  35,   1,    10.345,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45656,'2 ',1,  35,   1,     0.042,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45657,'1 ',1,  35,   1,     2.692,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45657,'2 ',1,  35,   1,     1.389,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45658,'1 ',1,  35,   1,     2.692,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45660,'1 ',1,  35,   1,     2.692,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45660,'2 ',1,  35,   1,     1.389,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45662,'1 ',1,  35,   1,     3.051,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45663,'1 ',1,  35,   1,     2.349,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45663,'2 ',1,  35,   1,     0.441,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45664,'1 ',1,  35,   1,     2.349,     1.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45665,'1 ',1,  35,   1,     2.844,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45666,'1 ',1,  35,   1,     5.030,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45668,'1 ',1,  35,   1,     2.928,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45669,'1 ',1,  35,   1,     5.213,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45671,'1 ',1,  35,   1,     2.525,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45672,'1 ',1,  35,   1,     6.560,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45673,'1 ',1,  35,   1,     3.352,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45675,'1 ',1,  35,   1,     3.222,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45676,'1 ',1,  35,   1,     3.948,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45676,'2 ',1,  35,   1,     3.948,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45677,'1 ',1,  35,   1,     3.948,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45679,'1 ',1,  35,   1,     2.809,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45679,'2 ',1,  35,   1,     0.597,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45684,'1 ',1,  35,   1,     2.809,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45685,'1 ',1,  35,   1,     2.809,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45687,'1 ',1,  35,   1,     3.208,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45688,'1 ',1,  35,   1,     2.645,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45690,'1 ',1,  35,   1,     2.645,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45692,'1 ',1,  35,   1,     2.645,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45693,'1 ',1,  35,   1,     3.041,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45695,'1 ',1,  35,   1,     2.083,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45697,'1 ',1,  35,   1,    12.802,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45698,'1 ',1,  35,   1,    10.713,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45699,'1 ',1,  35,   1,    10.713,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45699,'2 ',1,  35,   1,     0.660,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45700,'1 ',1,  35,   1,     4.290,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45701,'1 ',1,  35,   1,     7.213,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45702,'1 ',1,  35,   1,    16.921,     6.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45704,'1 ',1,  35,   1,    16.186,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45706,'1 ',1,  35,   1,    15.295,     6.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45707,'1 ',1,  35,   1,    15.295,     6.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45709,'1 ',1,  35,   1,    25.003,    14.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45710,'1 ',1,  35,   1,    25.003,     4.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45711,'1 ',1,  35,   1,    25.003,     6.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45712,'1 ',1,  35,   1,    25.003,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45714,'1 ',1,  35,   1,    24.917,     6.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45717,'1 ',1,  35,   1,    24.917,     8.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45718,'1 ',1,  35,   1,    28.787,     4.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45719,'1 ',1,  35,   1,    24.917,     2.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45721,'1 ',1,  35,   1,    14.662,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45722,'1 ',1,  35,   1,    11.323,     3.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45723,'1 ',1,  35,   1,    11.323,     6.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45723,'2 ',1,  35,   1,     4.070,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45724,'1 ',1,  35,   1,     1.428,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45724,'2 ',1,  35,   1,     0.794,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45725,'1 ',1,  35,   1,     4.823,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45727,'1 ',1,  35,   1,     1.935,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45727,'2 ',1,  35,   1,     0.888,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45728,'1 ',1,  35,   1,     6.290,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45729,'1 ',1,  35,   1,     3.889,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45731,'1 ',1,  35,   1,     6.468,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45733,'1 ',1,  35,   1,     3.889,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45735,'1 ',1,  35,   1,     2.781,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45740,'1 ',1,  35,   1,     7.477,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45745,'1 ',1,  35,   1,     2.781,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45747,'1 ',1,  35,   1,    29.295,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45750,'1 ',1,  35,   1,    33.292,     5.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45751,'1 ',1,  35,   1,    29.295,    14.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45752,'1 ',1,  35,   1,    29.295,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45752,'2 ',1,  35,   1,     1.301,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45753,'1 ',1,  35,   1,    29.295,     4.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45754,'1 ',1,  35,   1,     4.071,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45755,'1 ',1,  35,   1,     3.223,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45756,'1 ',1,  35,   1,     8.341,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45758,'1 ',1,  35,   1,     5.682,     3.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45759,'1 ',1,  35,   1,     5.682,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45760,'1 ',1,  35,   1,     2.366,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45760,'2 ',1,  35,   1,     2.366,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45763,'1 ',1,  35,   1,     3.167,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45764,'1 ',1,  35,   1,     2.108,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45765,'1 ',1,  35,   1,     5.196,     2.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45767,'1 ',1,  35,   1,     5.196,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45767,'2 ',1,  35,   1,     0.376,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45773,'1 ',1,  35,   1,     6.362,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45775,'1 ',1,  35,   1,     3.873,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45780,'1 ',1,  35,   1,     1.389,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45780,'2 ',1,  35,   1,     1.389,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45781,'1 ',1,  35,   1,     2.969,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45782,'1 ',1,  35,   1,     2.398,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45782,'2 ',1,  35,   1,     0.489,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45784,'1 ',1,  35,   1,     4.607,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45785,'1 ',1,  35,   1,     2.398,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45787,'1 ',1,  35,   1,     2.979,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45788,'1 ',1,  35,   1,     3.845,     0.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45789,'1 ',1,  35,   1,    11.599,     7.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45790,'1 ',1,  35,   1,    11.599,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45792,'1 ',1,  35,   1,    11.599,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45794,'1 ',1,  35,   1,     3.082,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45794,'2 ',1,  35,   1,     0.745,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45795,'1 ',1,  35,   1,     1.213,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45797,'1 ',1,  35,   1,     2.554,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45798,'1 ',1,  35,   1,     6.177,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45798,'2 ',1,  35,   1,     0.745,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45799,'1 ',1,  35,   1,     6.177,     1.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45799,'2 ',1,  35,   1,     1.409,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45800,'1 ',1,  35,   1,     9.740,     4.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45801,'1 ',1,  35,   1,     1.476,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45802,'1 ',1,  35,   1,     5.088,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45804,'1 ',1,  35,   1,    11.502,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45805,'1 ',1,  35,   1,    11.502,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45806,'1 ',1,  35,   1,    11.502,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45807,'1 ',1,  35,   1,    12.633,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45809,'1 ',1,  35,   1,     3.282,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45811,'1 ',1,  35,   1,     7.821,     5.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45811,'2 ',1,  35,   1,     0.452,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45812,'1 ',1,  35,   1,    10.503,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45813,'1 ',1,  35,   1,     9.045,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45814,'1 ',1,  35,   1,     4.016,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45815,'1 ',1,  35,   1,     3.928,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45816,'1 ',1,  35,   1,     4.482,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45818,'1 ',1,  35,   1,    18.692,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45820,'1 ',1,  35,   1,    18.692,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45820,'2 ',1,  35,   1,     0.273,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45822,'1 ',1,  35,   1,    18.692,     5.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45824,'1 ',1,  35,   1,    18.692,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45824,'2 ',1,  35,   1,     0.242,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45826,'1 ',1,  35,   1,     3.667,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45827,'1 ',1,  35,   1,     3.608,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45828,'1 ',1,  35,   1,     2.767,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45828,'2 ',1,  35,   1,     0.401,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45830,'1 ',1,  35,   1,     2.767,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45830,'2 ',1,  35,   1,     2.767,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45832,'1 ',1,  35,   1,     6.918,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45833,'1 ',1,  35,   1,     7.101,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45834,'1 ',1,  35,   1,     3.491,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45836,'1 ',1,  35,   1,     1.773,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45836,'2 ',1,  35,   1,     1.773,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45838,'1 ',1,  35,   1,     6.668,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45839,'1 ',1,  35,   1,     3.009,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45844,'1 ',1,  35,   1,     3.009,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45846,'1 ',1,  35,   1,     3.009,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45847,'1 ',1,  35,   1,     8.329,     2.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45847,'2 ',1,  35,   1,     5.647,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45848,'1 ',1,  35,   1,     8.786,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45849,'1 ',1,  35,   1,    10.339,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45850,'1 ',1,  35,   1,     2.463,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45851,'1 ',1,  35,   1,     2.695,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45851,'2 ',1,  35,   1,     1.126,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45853,'1 ',1,  35,   1,     2.695,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45853,'2 ',1,  35,   1,     1.126,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45855,'1 ',1,  35,   1,     3.868,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45856,'1 ',1,  35,   1,     3.489,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45856,'2 ',1,  35,   1,     2.241,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45857,'1 ',1,  35,   1,    19.132,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45860,'1 ',1,  35,   1,    20.358,     4.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45861,'1 ',1,  35,   1,    19.132,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45862,'1 ',1,  35,   1,    19.132,     8.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45863,'1 ',1,  35,   1,    15.534,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45865,'1 ',1,  35,   1,    15.534,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45867,'1 ',1,  35,   1,    15.534,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45868,'1 ',1,  35,   1,    15.534,     2.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45869,'1 ',1,  35,   1,    24.678,     4.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45871,'1 ',1,  35,   1,    12.188,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45871,'2 ',1,  35,   1,     0.355,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45872,'1 ',1,  35,   1,    12.188,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45873,'1 ',1,  35,   1,    12.188,     2.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45874,'1 ',1,  35,   1,    21.916,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45875,'1 ',1,  35,   1,    21.916,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45875,'2 ',1,  35,   1,     5.647,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45878,'1 ',1,  35,   1,    27.074,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45879,'1 ',1,  35,   1,    21.916,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45879,'2 ',1,  35,   1,     0.355,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45880,'1 ',1,  35,   1,     7.434,     3.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45881,'1 ',1,  35,   1,     7.434,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45881,'2 ',1,  35,   1,     0.221,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45883,'1 ',1,  35,   1,    11.290,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45883,'2 ',1,  35,   1,     0.974,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45885,'1 ',1,  35,   1,    11.290,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45886,'1 ',1,  35,   1,    11.290,     4.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45887,'1 ',1,  35,   1,    11.290,     4.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45887,'2 ',1,  35,   1,     0.974,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45888,'1 ',1,  35,   1,    10.102,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45888,'2 ',1,  35,   1,     0.974,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45889,'1 ',1,  35,   1,    15.832,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45890,'1 ',1,  35,   1,    10.102,     3.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45892,'1 ',1,  35,   1,     5.647,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45892,'2 ',1,  35,   1,     0.221,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45893,'1 ',1,  35,   1,     6.516,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45894,'1 ',1,  35,   1,     3.077,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45894,'2 ',1,  35,   1,     2.463,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45895,'1 ',1,  35,   1,     5.553,     2.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45897,'1 ',1,  35,   1,     7.709,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45898,'1 ',1,  35,   1,     7.018,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45900,'1 ',1,  35,   1,     4.974,     2.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45900,'2 ',1,  35,   1,     1.918,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45901,'1 ',1,  35,   1,     4.010,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45903,'1 ',1,  35,   1,     4.766,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45904,'1 ',1,  35,   1,     7.765,     1.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45904,'2 ',1,  35,   1,     0.643,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45905,'1 ',1,  35,   1,     7.765,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45905,'2 ',1,  35,   1,     2.455,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45906,'1 ',1,  35,   1,     3.429,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45907,'1 ',1,  35,   1,     1.971,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45907,'2 ',1,  35,   1,     0.546,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45908,'1 ',1,  35,   1,     1.971,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45911,'1 ',1,  35,   1,     1.820,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45911,'2 ',1,  35,   1,     1.820,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45913,'1 ',1,  35,   1,     5.583,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45915,'1 ',1,  35,   1,     5.132,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45916,'1 ',1,  35,   1,     8.486,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45917,'1 ',1,  35,   1,     6.863,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45917,'2 ',1,  35,   1,     0.089,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45919,'1 ',1,  35,   1,    10.767,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45921,'1 ',1,  35,   1,     3.803,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45922,'1 ',1,  35,   1,     3.052,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45924,'1 ',1,  35,   1,     7.666,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45926,'1 ',1,  35,   1,     5.866,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45926,'2 ',1,  35,   1,     5.866,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45928,'1 ',1,  35,   1,    11.939,     2.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45930,'1 ',1,  35,   1,    14.376,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45933,'1 ',1,  35,   1,    11.939,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45933,'2 ',1,  35,   1,     0.115,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45935,'1 ',1,  35,   1,     4.246,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45936,'1 ',1,  35,   1,     6.145,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45938,'1 ',1,  35,   1,     2.967,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45940,'1 ',1,  35,   1,     3.493,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45941,'1 ',1,  35,   1,     5.447,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45943,'1 ',1,  35,   1,     6.096,     2.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45945,'1 ',1,  35,   1,     9.267,     5.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45945,'2 ',1,  35,   1,     0.410,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45950,'1 ',1,  35,   1,     9.267,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45951,'1 ',1,  35,   1,     9.267,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45953,'1 ',1,  35,   1,     4.054,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45954,'1 ',1,  35,   1,     6.974,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45955,'1 ',1,  35,   1,     4.766,     1.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45956,'1 ',1,  35,   1,     2.968,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45958,'1 ',1,  35,   1,     1.953,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45958,'2 ',1,  35,   1,     0.140,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45959,'1 ',1,  35,   1,     1.953,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45959,'2 ',1,  35,   1,     1.953,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45960,'1 ',1,  35,   1,     5.547,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45960,'2 ',1,  35,   1,     0.874,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45961,'1 ',1,  35,   1,     5.547,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45962,'1 ',1,  35,   1,     5.547,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45962,'2 ',1,  35,   1,     0.874,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45963,'1 ',1,  35,   1,     3.514,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45964,'1 ',1,  35,   1,     5.806,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45965,'1 ',1,  35,   1,    11.281,     3.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45971,'1 ',1,  35,   1,    11.281,     3.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45972,'1 ',1,  35,   1,    13.794,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45974,'1 ',1,  35,   1,     2.128,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45976,'1 ',1,  35,   1,     5.341,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45977,'1 ',1,  35,   1,     1.741,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45978,'1 ',1,  35,   1,     5.307,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45978,'2 ',1,  35,   1,     1.415,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45979,'1 ',1,  35,   1,     8.026,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45981,'1 ',1,  35,   1,    11.956,     2.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45983,'1 ',1,  35,   1,    17.742,     1.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45984,'1 ',1,  35,   1,     3.067,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45985,'1 ',1,  35,   1,     3.671,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45986,'1 ',1,  35,   1,    11.139,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45988,'1 ',1,  35,   1,     8.618,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45990,'1 ',1,  35,   1,     6.682,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45992,'1 ',1,  35,   1,    12.550,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45993,'1 ',1,  35,   1,     7.062,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45993,'2 ',1,  35,   1,     0.789,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45995,'1 ',1,  35,   1,     7.062,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45995,'2 ',1,  35,   1,     0.789,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45996,'1 ',1,  35,   1,     7.062,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45998,'1 ',1,  35,   1,    25.817,     5.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45999,'1 ',1,  35,   1,    25.817,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45999,'2 ',1,  35,   1,     9.512,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46001,'1 ',1,  35,   1,    25.817,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46001,'2 ',1,  35,   1,     1.064,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46004,'1 ',1,  35,   1,    27.583,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46009,'1 ',1,  35,   1,    27.583,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46009,'2 ',1,  35,   1,    11.956,     4.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46011,'1 ',1,  35,   1,    27.583,     4.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46011,'2 ',1,  35,   1,    25.817,    10.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46012,'1 ',1,  35,   1,    27.583,    11.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46013,'1 ',1,  35,   1,    10.628,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46013,'2 ',1,  35,   1,     1.064,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46014,'1 ',1,  35,   1,    10.628,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46015,'1 ',1,  35,   1,    10.628,     3.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46016,'1 ',1,  35,   1,    10.628,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46017,'1 ',1,  35,   1,    21.006,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46018,'1 ',1,  35,   1,    21.006,     5.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46020,'1 ',1,  35,   1,    21.006,     9.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46022,'1 ',1,  35,   1,    21.006,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46023,'1 ',1,  35,   1,     9.512,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46023,'2 ',1,  35,   1,     1.064,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46025,'1 ',1,  35,   1,     9.512,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46025,'2 ',1,  35,   1,     5.250,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46026,'1 ',1,  35,   1,     6.201,     1.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46027,'1 ',1,  35,   1,     6.260,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46029,'1 ',1,  35,   1,     5.173,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46030,'1 ',1,  35,   1,     9.842,     6.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46031,'1 ',1,  35,   1,    10.090,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46032,'1 ',1,  35,   1,     8.075,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46033,'1 ',1,  35,   1,     1.195,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46033,'2 ',1,  35,   1,     0.789,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46034,'1 ',1,  35,   1,     2.779,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46037,'1 ',1,  35,   1,     1.415,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46039,'1 ',1,  35,   1,    12.160,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46044,'1 ',1,  35,   1,    24.314,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46045,'1 ',1,  35,   1,    12.160,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46049,'1 ',1,  35,   1,    20.598,    12.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46049,'2 ',1,  35,   1,    12.160,     3.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46051,'1 ',1,  35,   1,    31.023,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46052,'1 ',1,  35,   1,     6.703,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46053,'1 ',1,  35,   1,    20.598,     3.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46055,'1 ',1,  35,   1,    20.598,    12.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46056,'1 ',1,  35,   1,    19.292,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46062,'1 ',1,  35,   1,    19.292,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46062,'2 ',1,  35,   1,     4.968,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46063,'1 ',1,  35,   1,    19.292,     4.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46065,'1 ',1,  35,   1,    19.292,     3.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46067,'1 ',1,  35,   1,    14.199,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46069,'1 ',1,  35,   1,    14.199,     6.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46070,'1 ',1,  35,   1,    14.199,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46071,'1 ',1,  35,   1,    14.199,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46073,'1 ',1,  35,   1,     6.703,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
