55422,'1 ',1,  40,   1,     5.563,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55425,'1 ',1,  40,   1,    12.903,     2.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55431,'1 ',1,  40,   1,    17.605,     5.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55432,'1 ',1,  40,   1,    13.939,     8.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55434,'1 ',1,  40,   1,    12.443,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55435,'1 ',1,  40,   1,     7.379,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55437,'1 ',1,  40,   1,     5.272,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55440,'1 ',1,  40,   1,     9.133,     3.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55442,'1 ',1,  40,   1,     5.272,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55448,'1 ',1,  40,   1,     8.140,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55449,'1 ',1,  40,   1,     3.775,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55452,'1 ',1,  40,   1,    14.272,     4.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55453,'1 ',1,  40,   1,     9.132,     1.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55454,'1 ',1,  40,   1,     4.624,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55455,'1 ',1,  40,   1,     5.467,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55456,'1 ',1,  40,   1,     6.161,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55457,'1 ',1,  40,   1,     5.205,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55458,'1 ',1,  40,   1,    10.249,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55459,'1 ',1,  40,   1,     4.126,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55461,'1 ',1,  40,   1,     5.333,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55462,'1 ',1,  40,   1,     3.032,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55463,'1 ',1,  40,   1,     6.141,     1.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55464,'1 ',1,  40,   1,     9.933,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55465,'1 ',1,  40,   1,     9.289,     2.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55468,'1 ',1,  40,   1,    32.048,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55473,'1 ',1,  40,   1,    31.829,    13.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55475,'1 ',1,  40,   1,    31.829,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55478,'1 ',1,  40,   1,    31.829,     9.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55480,'1 ',1,  40,   1,    30.069,     4.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55482,'1 ',1,  40,   1,    30.288,    11.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55484,'1 ',1,  40,   1,    30.069,    23.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55486,'1 ',1,  40,   1,    30.069,    13.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55488,'1 ',1,  40,   1,    33.872,     9.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55489,'1 ',1,  40,   1,    34.436,    15.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55495,'1 ',1,  40,   1,    39.756,     3.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55497,'1 ',1,  40,   1,    34.436,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55500,'1 ',1,  40,   1,    36.556,     9.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55508,'1 ',1,  40,   1,    34.436,     3.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55509,'1 ',1,  40,   1,     9.101,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55510,'1 ',1,  40,   1,     8.034,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55512,'1 ',1,  40,   1,     7.456,     2.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55514,'1 ',1,  40,   1,     5.013,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55517,'1 ',1,  40,   1,     8.262,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55518,'1 ',1,  40,   1,     3.585,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55519,'1 ',1,  40,   1,     7.194,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55526,'1 ',1,  40,   1,     6.955,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55527,'1 ',1,  40,   1,     4.840,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55529,'1 ',1,  40,   1,     2.625,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55532,'1 ',1,  40,   1,    27.992,     2.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55533,'1 ',1,  40,   1,    27.992,     2.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55534,'1 ',1,  40,   1,    27.992,     8.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55539,'1 ',1,  40,   1,    29.244,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55541,'1 ',1,  40,   1,     7.480,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55542,'1 ',1,  40,   1,     3.085,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55544,'1 ',1,  40,   1,     4.148,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55545,'1 ',1,  40,   1,     8.207,     3.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55546,'1 ',1,  40,   1,    19.326,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55547,'1 ',1,  40,   1,    20.174,     4.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55548,'1 ',1,  40,   1,    18.118,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55551,'1 ',1,  40,   1,    18.118,     6.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55553,'1 ',1,  40,   1,    10.177,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55555,'1 ',1,  40,   1,    13.850,     3.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55557,'1 ',1,  40,   1,    26.034,     3.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55561,'1 ',1,  40,   1,    26.034,     3.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55566,'1 ',1,  40,   1,    26.200,     7.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55568,'1 ',1,  40,   1,    24.699,    10.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55573,'1 ',1,  40,   1,    10.632,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55574,'1 ',1,  40,   1,     4.872,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55576,'1 ',1,  40,   1,     7.165,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55578,'1 ',1,  40,   1,     9.533,     3.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55581,'1 ',1,  40,   1,    14.031,     2.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55582,'1 ',1,  40,   1,    14.251,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55586,'1 ',1,  40,   1,    24.944,     9.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55588,'1 ',1,  40,   1,    23.316,     5.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55590,'1 ',1,  40,   1,    24.682,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55592,'1 ',1,  40,   1,    23.316,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55594,'1 ',1,  40,   1,     9.385,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55596,'1 ',1,  40,   1,     5.782,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55597,'1 ',1,  40,   1,     5.338,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55599,'1 ',1,  40,   1,    18.579,     2.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55600,'1 ',1,  40,   1,    12.638,     8.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55602,'1 ',1,  40,   1,     6.319,     4.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55604,'1 ',1,  40,   1,     8.992,     3.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55607,'1 ',1,  40,   1,    14.629,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55608,'1 ',1,  40,   1,     8.992,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55609,'1 ',1,  40,   1,    29.726,    12.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55612,'1 ',1,  40,   1,    29.726,     1.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55613,'1 ',1,  40,   1,    29.726,     2.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55620,'1 ',1,  40,   1,    29.795,     8.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55624,'1 ',1,  40,   1,     9.293,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55627,'1 ',1,  40,   1,     5.931,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55629,'1 ',1,  40,   1,    20.880,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55630,'1 ',1,  40,   1,    21.778,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55632,'1 ',1,  40,   1,    19.884,     8.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55636,'1 ',1,  40,   1,    20.384,     8.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55638,'1 ',1,  40,   1,     5.496,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55639,'1 ',1,  40,   1,     4.075,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55640,'1 ',1,  40,   1,    13.493,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55642,'1 ',1,  40,   1,    13.493,     3.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55644,'1 ',1,  40,   1,    13.493,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55646,'1 ',1,  40,   1,    13.493,     4.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55646,'2 ',1,  40,   1,     0.142,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55648,'1 ',1,  40,   1,     7.257,     2.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55651,'1 ',1,  40,   1,    14.582,     3.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55652,'1 ',1,  40,   1,    10.937,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55656,'1 ',1,  40,   1,    10.937,     4.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55657,'1 ',1,  40,   1,    13.462,     3.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55659,'1 ',1,  40,   1,     2.904,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55660,'1 ',1,  40,   1,     3.703,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55661,'1 ',1,  40,   1,     2.904,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55663,'1 ',1,  40,   1,     4.542,     4.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55665,'1 ',1,  40,   1,     5.913,     1.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55666,'1 ',1,  40,   1,     4.542,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55666,'2 ',1,  40,   1,     0.688,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55667,'1 ',1,  40,   1,     8.937,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55670,'1 ',1,  40,   1,     6.685,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55671,'1 ',1,  40,   1,     4.587,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55672,'1 ',1,  40,   1,     6.398,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55673,'1 ',1,  40,   1,    30.758,     2.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55673,'2 ',1,  40,   1,     1.863,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55674,'1 ',1,  40,   1,    30.758,     9.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55676,'1 ',1,  40,   1,    36.648,    12.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55678,'1 ',1,  40,   1,    30.758,     8.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55678,'2 ',1,  40,   1,    10.177,     5.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55681,'1 ',1,  40,   1,     4.819,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55682,'1 ',1,  40,   1,     8.126,     1.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55683,'1 ',1,  40,   1,     3.296,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55683,'2 ',1,  40,   1,     1.863,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55686,'1 ',1,  40,   1,    17.457,     4.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55687,'1 ',1,  40,   1,     8.305,     4.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55687,'2 ',1,  40,   1,     0.846,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55688,'1 ',1,  40,   1,     3.285,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55689,'1 ',1,  40,   1,     5.592,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55689,'2 ',1,  40,   1,     5.592,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55690,'1 ',1,  40,   1,     9.203,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55693,'1 ',1,  40,   1,     9.203,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55696,'1 ',1,  40,   1,     9.203,     1.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55697,'1 ',1,  40,   1,     5.404,     0.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55698,'1 ',1,  40,   1,     7.217,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55699,'1 ',1,  40,   1,     7.217,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55699,'2 ',1,  40,   1,     1.361,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55701,'1 ',1,  40,   1,     9.939,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55703,'1 ',1,  40,   1,    10.105,     2.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55703,'2 ',1,  40,   1,     0.893,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55704,'1 ',1,  40,   1,    10.105,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55704,'2 ',1,  40,   1,     0.378,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55705,'1 ',1,  40,   1,    10.105,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55706,'1 ',1,  40,   1,    15.495,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55706,'2 ',1,  40,   1,     0.036,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55708,'1 ',1,  40,   1,     0.567,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55709,'1 ',1,  40,   1,    15.495,     6.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55713,'1 ',1,  40,   1,    16.751,     4.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55717,'1 ',1,  40,   1,     8.487,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55718,'1 ',1,  40,   1,     7.130,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55720,'1 ',1,  40,   1,     6.303,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55720,'2 ',1,  40,   1,     0.558,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55723,'1 ',1,  40,   1,    20.714,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55726,'1 ',1,  40,   1,    17.277,     5.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55729,'1 ',1,  40,   1,    15.059,     3.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55730,'1 ',1,  40,   1,     4.344,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55732,'1 ',1,  40,   1,     7.295,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55735,'1 ',1,  40,   1,     9.363,     2.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55736,'1 ',1,  40,   1,     7.295,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55737,'1 ',1,  40,   1,    26.149,    10.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55737,'2 ',1,  40,   1,     1.715,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55739,'1 ',1,  40,   1,    26.149,     8.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55748,'1 ',1,  40,   1,    26.149,     4.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55752,'1 ',1,  40,   1,    26.149,     3.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55753,'1 ',1,  40,   1,     0.893,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55757,'1 ',1,  40,   1,    10.124,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55761,'1 ',1,  40,   1,    11.341,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55762,'1 ',1,  40,   1,    10.124,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55764,'1 ',1,  40,   1,     5.232,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55764,'2 ',1,  40,   1,     5.232,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55768,'1 ',1,  40,   1,     5.232,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55768,'2 ',1,  40,   1,     0.237,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55769,'1 ',1,  40,   1,     5.725,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55771,'1 ',1,  40,   1,     3.466,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55773,'1 ',1,  40,   1,     4.357,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55778,'1 ',1,  40,   1,     9.733,     1.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55780,'1 ',1,  40,   1,    10.687,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55781,'1 ',1,  40,   1,    10.687,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55783,'1 ',1,  40,   1,    11.275,     5.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55784,'1 ',1,  40,   1,     7.586,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55786,'1 ',1,  40,   1,     2.765,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55787,'1 ',1,  40,   1,    21.022,     6.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55790,'1 ',1,  40,   1,    20.113,     3.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55791,'1 ',1,  40,   1,    20.113,     4.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55793,'1 ',1,  40,   1,    20.113,    15.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55794,'1 ',1,  40,   1,     6.823,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55797,'1 ',1,  40,   1,     6.823,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55797,'2 ',1,  40,   1,     0.237,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55799,'1 ',1,  40,   1,     6.823,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55801,'1 ',1,  40,   1,     4.004,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55801,'2 ',1,  40,   1,     1.733,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55803,'1 ',1,  40,   1,     8.591,     5.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55805,'1 ',1,  40,   1,     7.524,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55806,'1 ',1,  40,   1,     6.751,     3.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55807,'1 ',1,  40,   1,     3.582,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55808,'1 ',1,  40,   1,     3.899,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55809,'1 ',1,  40,   1,    13.949,     8.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55809,'2 ',1,  40,   1,     0.200,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55811,'1 ',1,  40,   1,    13.949,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55811,'2 ',1,  40,   1,     2.556,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55813,'1 ',1,  40,   1,    13.949,     5.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55814,'1 ',1,  40,   1,    16.975,     1.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55815,'1 ',1,  40,   1,     6.847,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55817,'1 ',1,  40,   1,     6.847,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55817,'2 ',1,  40,   1,     3.087,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55818,'1 ',1,  40,   1,     2.556,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55818,'2 ',1,  40,   1,     2.556,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55819,'1 ',1,  40,   1,    10.294,     5.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55820,'1 ',1,  40,   1,     4.848,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55822,'1 ',1,  40,   1,     7.902,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55824,'1 ',1,  40,   1,     3.489,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55826,'1 ',1,  40,   1,     9.134,     4.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55831,'1 ',1,  40,   1,    10.992,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55832,'1 ',1,  40,   1,     5.285,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55835,'1 ',1,  40,   1,    13.087,     3.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55836,'1 ',1,  40,   1,    12.635,     3.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55838,'1 ',1,  40,   1,    13.283,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55840,'1 ',1,  40,   1,     9.165,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55841,'1 ',1,  40,   1,    12.635,     4.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55842,'1 ',1,  40,   1,    12.703,     2.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55844,'1 ',1,  40,   1,    12.703,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55844,'2 ',1,  40,   1,     0.062,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55845,'1 ',1,  40,   1,    12.703,     5.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55845,'2 ',1,  40,   1,     6.422,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55850,'1 ',1,  40,   1,    19.639,     2.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55851,'1 ',1,  40,   1,    14.062,     5.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55852,'1 ',1,  40,   1,    14.062,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55853,'1 ',1,  40,   1,    14.062,    10.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55855,'1 ',1,  40,   1,    13.300,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55856,'1 ',1,  40,   1,     6.422,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55856,'2 ',1,  40,   1,     3.439,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55857,'1 ',1,  40,   1,     0.782,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55858,'1 ',1,  40,   1,    17.381,     8.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55859,'1 ',1,  40,   1,    17.381,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55861,'1 ',1,  40,   1,    17.381,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55861,'2 ',1,  40,   1,     1.711,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55865,'1 ',1,  40,   1,    17.381,     5.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55865,'2 ',1,  40,   1,     5.958,     1.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55866,'1 ',1,  40,   1,     2.425,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55867,'1 ',1,  40,   1,     2.425,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55867,'2 ',1,  40,   1,     2.425,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55871,'1 ',1,  40,   1,     7.553,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55872,'1 ',1,  40,   1,     6.164,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55872,'2 ',1,  40,   1,     0.694,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55873,'1 ',1,  40,   1,     6.164,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55873,'2 ',1,  40,   1,     0.803,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55874,'1 ',1,  40,   1,     7.012,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55877,'1 ',1,  40,   1,    11.394,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55879,'1 ',1,  40,   1,     4.973,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55879,'2 ',1,  40,   1,     1.841,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55880,'1 ',1,  40,   1,     8.655,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55881,'1 ',1,  40,   1,     4.973,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55885,'1 ',1,  40,   1,     7.653,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55887,'1 ',1,  40,   1,     4.302,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55888,'1 ',1,  40,   1,     6.361,     2.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55888,'2 ',1,  40,   1,     2.168,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55889,'1 ',1,  40,   1,     6.361,     2.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55890,'1 ',1,  40,   1,     6.361,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55893,'1 ',1,  40,   1,     2.168,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55893,'2 ',1,  40,   1,     2.168,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55894,'1 ',1,  40,   1,     6.058,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55896,'1 ',1,  40,   1,     3.966,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55897,'1 ',1,  40,   1,     7.626,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55900,'1 ',1,  40,   1,    10.299,     2.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55905,'1 ',1,  40,   1,     4.738,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55907,'1 ',1,  40,   1,     4.738,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55907,'2 ',1,  40,   1,     1.431,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55909,'1 ',1,  40,   1,     6.295,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55910,'1 ',1,  40,   1,     4.488,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55911,'1 ',1,  40,   1,     4.957,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55912,'1 ',1,  40,   1,    28.617,     6.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55915,'1 ',1,  40,   1,     3.614,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55917,'1 ',1,  40,   1,    28.617,    11.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55919,'1 ',1,  40,   1,    28.744,     7.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55922,'1 ',1,  40,   1,    50.027,    11.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55923,'1 ',1,  40,   1,    10.738,     4.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55924,'1 ',1,  40,   1,    10.738,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55926,'1 ',1,  40,   1,     9.761,     1.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55927,'1 ',1,  40,   1,    12.931,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55927,'2 ',1,  40,   1,     0.828,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55928,'1 ',1,  40,   1,    12.931,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55929,'1 ',1,  40,   1,    15.058,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55930,'1 ',1,  40,   1,    12.931,     2.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55930,'2 ',1,  40,   1,     0.828,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55931,'1 ',1,  40,   1,     8.163,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55933,'1 ',1,  40,   1,     8.163,     3.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55933,'2 ',1,  40,   1,     2.235,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55934,'1 ',1,  40,   1,    16.727,     5.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55934,'2 ',1,  40,   1,     0.033,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55937,'1 ',1,  40,   1,    35.828,     3.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55940,'1 ',1,  40,   1,    16.727,     5.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55940,'2 ',1,  40,   1,     0.142,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55941,'1 ',1,  40,   1,     7.632,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55946,'1 ',1,  40,   1,    12.658,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55949,'1 ',1,  40,   1,    14.916,     5.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55950,'1 ',1,  40,   1,    14.916,     7.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55950,'2 ',1,  40,   1,    14.336,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55951,'1 ',1,  40,   1,    35.630,    16.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55952,'1 ',1,  40,   1,    35.630,     8.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55955,'1 ',1,  40,   1,    35.630,     5.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55956,'1 ',1,  40,   1,    35.630,    21.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55957,'1 ',1,  40,   1,    21.328,     8.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55960,'1 ',1,  40,   1,    24.976,     2.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55963,'1 ',1,  40,   1,    38.861,    13.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55965,'1 ',1,  40,   1,    21.328,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55967,'1 ',1,  40,   1,    12.836,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55969,'1 ',1,  40,   1,    12.836,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55970,'1 ',1,  40,   1,    12.836,     5.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55971,'1 ',1,  40,   1,    12.691,     5.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55972,'1 ',1,  40,   1,    12.691,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55972,'2 ',1,  40,   1,    12.691,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55973,'1 ',1,  40,   1,    12.691,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55974,'1 ',1,  40,   1,    15.606,     6.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55976,'1 ',1,  40,   1,    14.916,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55977,'1 ',1,  40,   1,    15.606,     2.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55982,'1 ',1,  40,   1,    15.606,     9.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55982,'2 ',1,  40,   1,     8.163,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55983,'1 ',1,  40,   1,    40.209,    17.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55984,'1 ',1,  40,   1,    21.343,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55985,'1 ',1,  40,   1,    21.343,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55985,'2 ',1,  40,   1,     0.067,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55988,'1 ',1,  40,   1,     8.008,     3.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55988,'2 ',1,  40,   1,     0.033,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55989,'1 ',1,  40,   1,     8.008,     2.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55989,'2 ',1,  40,   1,     3.614,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55991,'1 ',1,  40,   1,     6.132,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55993,'1 ',1,  40,   1,     7.563,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55997,'1 ',1,  40,   1,     3.877,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55998,'1 ',1,  40,   1,     4.235,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55999,'1 ',1,  40,   1,     3.445,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56000,'1 ',1,  40,   1,    10.094,     0.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56003,'1 ',1,  40,   1,     3.670,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56004,'1 ',1,  40,   1,     5.574,     2.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56005,'1 ',1,  40,   1,     5.337,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56006,'1 ',1,  40,   1,     1.637,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56010,'1 ',1,  40,   1,     9.226,     5.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56011,'1 ',1,  40,   1,     5.714,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56013,'1 ',1,  40,   1,     9.226,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56013,'2 ',1,  40,   1,     1.395,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56015,'1 ',1,  40,   1,     1.790,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56016,'1 ',1,  40,   1,     9.226,     2.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56017,'1 ',1,  40,   1,     9.226,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56018,'1 ',1,  40,   1,    14.818,     3.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56019,'1 ',1,  40,   1,     5.627,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56021,'1 ',1,  40,   1,     3.314,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56021,'2 ',1,  40,   1,     0.135,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56022,'1 ',1,  40,   1,     6.524,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56023,'1 ',1,  40,   1,     6.524,     3.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56023,'2 ',1,  40,   1,     6.524,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56025,'1 ',1,  40,   1,     7.419,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56026,'1 ',1,  40,   1,     4.677,     1.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56029,'1 ',1,  40,   1,    18.854,     2.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56030,'1 ',1,  40,   1,    18.854,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56031,'1 ',1,  40,   1,    18.854,     5.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56033,'1 ',1,  40,   1,     2.082,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56034,'1 ',1,  40,   1,    18.854,     6.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56035,'1 ',1,  40,   1,    12.734,     2.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56037,'1 ',1,  40,   1,     2.082,     1.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56038,'1 ',1,  40,   1,    12.734,     3.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56042,'1 ',1,  40,   1,    12.734,     4.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56042,'2 ',1,  40,   1,    12.734,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56044,'1 ',1,  40,   1,     6.822,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56047,'1 ',1,  40,   1,    13.450,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56049,'1 ',1,  40,   1,    16.090,     4.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56051,'1 ',1,  40,   1,    10.508,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56052,'1 ',1,  40,   1,    10.508,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56053,'1 ',1,  40,   1,     3.041,     1.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56055,'1 ',1,  40,   1,     5.882,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56057,'1 ',1,  40,   1,    10.317,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56058,'1 ',1,  40,   1,     8.534,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56058,'2 ',1,  40,   1,     0.935,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56059,'1 ',1,  40,   1,     8.534,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56059,'2 ',1,  40,   1,     0.360,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56060,'1 ',1,  40,   1,    12.296,     4.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56061,'1 ',1,  40,   1,    12.296,     5.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56062,'1 ',1,  40,   1,    12.296,     7.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56063,'1 ',1,  40,   1,     3.784,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56065,'1 ',1,  40,   1,     3.784,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56066,'1 ',1,  40,   1,     8.481,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56069,'1 ',1,  40,   1,     9.467,     3.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56070,'1 ',1,  40,   1,     8.864,     1.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56071,'1 ',1,  40,   1,     8.864,     2.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56072,'1 ',1,  40,   1,     4.542,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56073,'1 ',1,  40,   1,    17.819,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56074,'1 ',1,  40,   1,    17.819,     7.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56075,'1 ',1,  40,   1,    17.819,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56075,'2 ',1,  40,   1,     0.081,     0.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56077,'1 ',1,  40,   1,    17.819,     7.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56077,'2 ',1,  40,   1,     0.081,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56078,'1 ',1,  40,   1,    14.269,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56080,'1 ',1,  40,   1,    19.681,     3.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56082,'1 ',1,  40,   1,     3.569,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56083,'1 ',1,  40,   1,     3.569,     1.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56084,'1 ',1,  40,   1,    12.437,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56086,'1 ',1,  40,   1,    12.437,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56087,'1 ',1,  40,   1,    12.437,     2.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56087,'2 ',1,  40,   1,     1.929,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56089,'1 ',1,  40,   1,     3.685,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56092,'1 ',1,  40,   1,    12.764,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56093,'1 ',1,  40,   1,     4.975,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56094,'1 ',1,  40,   1,     7.682,     2.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56094,'2 ',1,  40,   1,     0.464,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56096,'1 ',1,  40,   1,     8.610,     2.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56098,'1 ',1,  40,   1,     8.412,     3.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56099,'1 ',1,  40,   1,     6.260,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56100,'1 ',1,  40,   1,     6.260,     1.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56104,'1 ',1,  40,   1,     6.260,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56106,'1 ',1,  40,   1,     4.733,     0.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56108,'1 ',1,  40,   1,     3.538,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56109,'1 ',1,  40,   1,    14.277,     4.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56109,'2 ',1,  40,   1,     0.132,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56111,'1 ',1,  40,   1,     0.132,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56112,'1 ',1,  40,   1,    14.277,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56114,'1 ',1,  40,   1,    14.277,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56117,'1 ',1,  40,   1,    16.437,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56120,'1 ',1,  40,   1,     5.997,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56121,'1 ',1,  40,   1,     2.729,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56121,'2 ',1,  40,   1,     0.192,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56122,'1 ',1,  40,   1,     9.465,     3.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56123,'1 ',1,  40,   1,     3.737,     2.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56124,'1 ',1,  40,   1,     7.453,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56125,'1 ',1,  40,   1,     6.316,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56127,'1 ',1,  40,   1,     6.763,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56128,'1 ',1,  40,   1,     4.479,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56129,'1 ',1,  40,   1,     8.287,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56130,'1 ',1,  40,   1,     4.073,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56130,'2 ',1,  40,   1,     1.097,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56131,'1 ',1,  40,   1,     5.326,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56132,'1 ',1,  40,   1,     6.903,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56135,'1 ',1,  40,   1,    10.161,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56137,'1 ',1,  40,   1,    18.672,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56139,'1 ',1,  40,   1,    20.476,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56142,'1 ',1,  40,   1,    22.454,     8.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56145,'1 ',1,  40,   1,    18.672,     1.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56148,'1 ',1,  40,   1,    12.312,     5.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56149,'1 ',1,  40,   1,     3.208,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56152,'1 ',1,  40,   1,     6.871,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56153,'1 ',1,  40,   1,     2.991,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56156,'1 ',1,  40,   1,     4.937,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56157,'1 ',1,  40,   1,     4.937,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56158,'1 ',1,  40,   1,     6.065,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56159,'1 ',1,  40,   1,     2.885,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56160,'1 ',1,  40,   1,     6.170,     1.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56161,'1 ',1,  40,   1,     7.335,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56162,'1 ',1,  40,   1,     8.136,     3.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56163,'1 ',1,  40,   1,     7.567,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56164,'1 ',1,  40,   1,     3.430,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56164,'2 ',1,  40,   1,     0.113,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56165,'1 ',1,  40,   1,     3.430,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56165,'2 ',1,  40,   1,     0.508,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56168,'1 ',1,  40,   1,     5.563,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56169,'1 ',1,  40,   1,     2.540,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56170,'1 ',1,  40,   1,     3.610,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56171,'1 ',1,  40,   1,     2.878,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56173,'1 ',1,  40,   1,     7.646,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56175,'1 ',1,  40,   1,    16.835,     5.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56177,'1 ',1,  40,   1,     7.646,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56178,'1 ',1,  40,   1,     6.213,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56179,'1 ',1,  40,   1,     6.189,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56184,'1 ',1,  40,   1,     5.532,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56186,'1 ',1,  40,   1,     3.367,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56186,'2 ',1,  40,   1,     0.364,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56191,'1 ',1,  40,   1,     9.963,     3.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56192,'1 ',1,  40,   1,     5.092,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56194,'1 ',1,  40,   1,     8.199,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56197,'1 ',1,  40,   1,    10.150,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56200,'1 ',1,  40,   1,    15.866,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56202,'1 ',1,  40,   1,    12.160,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56206,'1 ',1,  40,   1,    27.644,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56208,'1 ',1,  40,   1,    10.611,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56209,'1 ',1,  40,   1,    11.588,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56212,'1 ',1,  40,   1,    10.611,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56214,'1 ',1,  40,   1,    13.251,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56214,'2 ',1,  40,   1,     3.569,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56219,'1 ',1,  40,   1,    13.251,     2.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56220,'1 ',1,  40,   1,    13.251,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56221,'1 ',1,  40,   1,     5.426,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56222,'1 ',1,  40,   1,     9.522,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56223,'1 ',1,  40,   1,     3.964,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56224,'1 ',1,  40,   1,     2.776,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56227,'1 ',1,  40,   1,     6.547,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56228,'1 ',1,  40,   1,     3.144,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56230,'1 ',1,  40,   1,    10.416,     3.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56232,'1 ',1,  40,   1,     8.348,     1.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56234,'1 ',1,  40,   1,     0.439,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56235,'1 ',1,  40,   1,     5.857,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56237,'1 ',1,  40,   1,     8.537,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56239,'1 ',1,  40,   1,     6.434,     2.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56240,'1 ',1,  40,   1,     7.809,     2.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56243,'1 ',1,  40,   1,     9.774,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56244,'1 ',1,  40,   1,     5.275,     2.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56246,'1 ',1,  40,   1,     5.278,     1.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56248,'1 ',1,  40,   1,     7.368,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56250,'1 ',1,  40,   1,    11.474,     4.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56256,'1 ',1,  40,   1,     3.801,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56258,'1 ',1,  40,   1,    15.692,     6.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56260,'1 ',1,  40,   1,    26.937,    10.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56262,'1 ',1,  40,   1,    20.884,     6.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56263,'1 ',1,  40,   1,    15.692,     2.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56266,'1 ',1,  40,   1,    22.425,    13.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56267,'1 ',1,  40,   1,    34.691,     7.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56268,'1 ',1,  40,   1,    29.829,     7.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56269,'1 ',1,  40,   1,    29.829,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56270,'1 ',1,  40,   1,    29.829,     4.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56273,'1 ',1,  40,   1,    29.829,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56274,'1 ',1,  40,   1,    35.013,     4.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56275,'1 ',1,  40,   1,    35.013,    10.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56278,'1 ',1,  40,   1,    35.013,    10.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56283,'1 ',1,  40,   1,    35.013,    13.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56285,'1 ',1,  40,   1,    31.340,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56285,'2 ',1,  40,   1,     0.317,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56289,'1 ',1,  40,   1,    31.340,     7.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56295,'1 ',1,  40,   1,    31.340,     5.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56296,'1 ',1,  40,   1,    31.340,     7.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56296,'2 ',1,  40,   1,     0.003,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56299,'1 ',1,  40,   1,    31.340,     9.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56303,'1 ',1,  40,   1,    29.609,    20.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56304,'1 ',1,  40,   1,    29.609,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56307,'1 ',1,  40,   1,    29.609,     9.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56308,'1 ',1,  40,   1,    29.609,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56308,'2 ',1,  40,   1,     0.003,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56309,'1 ',1,  40,   1,    29.609,     4.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56310,'1 ',1,  40,   1,    32.571,     5.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56311,'1 ',1,  40,   1,    32.571,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56313,'1 ',1,  40,   1,    48.918,    16.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56317,'1 ',1,  40,   1,    32.571,    14.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56323,'1 ',1,  40,   1,    45.755,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56325,'1 ',1,  40,   1,    45.755,    18.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56329,'1 ',1,  40,   1,    45.755,     6.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56332,'1 ',1,  40,   1,    45.755,    22.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56334,'1 ',1,  40,   1,    45.755,     3.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56337,'1 ',1,  40,   1,    28.868,    15.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56340,'1 ',1,  40,   1,    28.868,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56341,'1 ',1,  40,   1,    28.868,     2.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56345,'1 ',1,  40,   1,    42.542,    10.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56347,'1 ',1,  40,   1,     8.889,     4.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56348,'1 ',1,  40,   1,     5.250,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56350,'1 ',1,  40,   1,    21.266,     4.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56353,'1 ',1,  40,   1,    21.266,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56358,'1 ',1,  40,   1,    21.266,    10.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56362,'1 ',1,  40,   1,    36.146,     7.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56364,'1 ',1,  40,   1,    13.450,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56367,'1 ',1,  40,   1,    17.799,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56369,'1 ',1,  40,   1,    13.450,     3.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56372,'1 ',1,  40,   1,    36.345,     1.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56374,'1 ',1,  40,   1,     8.903,     2.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56377,'1 ',1,  40,   1,    36.345,    15.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56378,'1 ',1,  40,   1,    36.345,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56384,'1 ',1,  40,   1,    36.345,     4.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56388,'1 ',1,  40,   1,    36.345,     8.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56388,'2 ',1,  40,   1,     8.903,     3.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56393,'1 ',1,  40,   1,    29.350,     7.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56393,'2 ',1,  40,   1,    11.216,     5.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56395,'1 ',1,  40,   1,    29.350,     2.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56396,'1 ',1,  40,   1,    29.350,    10.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56397,'1 ',1,  40,   1,    29.350,     6.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56398,'1 ',1,  40,   1,    11.378,     3.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56398,'2 ',1,  40,   1,     0.649,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56400,'1 ',1,  40,   1,    33.487,     7.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56401,'1 ',1,  40,   1,    33.487,     5.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56402,'1 ',1,  40,   1,    33.487,    11.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56402,'2 ',1,  40,   1,     9.165,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56403,'1 ',1,  40,   1,    33.487,     5.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56404,'1 ',1,  40,   1,    14.336,     4.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56404,'2 ',1,  40,   1,     0.324,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56405,'1 ',1,  40,   1,    12.635,     3.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56406,'1 ',1,  40,   1,    14.336,     7.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56408,'1 ',1,  40,   1,    14.336,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56411,'1 ',1,  40,   1,     0.579,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56413,'1 ',1,  40,   1,    34.723,    11.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56419,'1 ',1,  40,   1,    34.723,    10.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56420,'1 ',1,  40,   1,     0.317,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56421,'1 ',1,  40,   1,    34.723,    17.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56426,'1 ',1,  40,   1,    34.723,     8.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56427,'1 ',1,  40,   1,    15.570,     5.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56428,'1 ',1,  40,   1,    14.342,     4.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56428,'2 ',1,  40,   1,     0.649,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56431,'1 ',1,  40,   1,    11.378,     5.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56432,'1 ',1,  40,   1,    31.145,     5.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56433,'1 ',1,  40,   1,    31.145,    15.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56433,'2 ',1,  40,   1,    12.245,     2.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56436,'1 ',1,  40,   1,    31.145,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56438,'1 ',1,  40,   1,    31.145,     9.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56442,'1 ',1,  40,   1,    31.145,    15.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56444,'1 ',1,  40,   1,     7.444,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56446,'1 ',1,  40,   1,     9.165,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56447,'1 ',1,  40,   1,    43.902,     5.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56449,'1 ',1,  40,   1,    15.829,     2.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56450,'1 ',1,  40,   1,    15.829,     6.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56452,'1 ',1,  40,   1,    18.061,     7.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56455,'1 ',1,  40,   1,    45.906,    14.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56457,'1 ',1,  40,   1,    18.061,     4.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56457,'2 ',1,  40,   1,    18.061,     4.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56461,'1 ',1,  40,   1,    16.291,     4.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56462,'1 ',1,  40,   1,    16.291,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56463,'1 ',1,  40,   1,    16.291,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56463,'2 ',1,  40,   1,     0.579,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56465,'1 ',1,  40,   1,    16.291,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56466,'1 ',1,  40,   1,    16.678,     4.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56471,'1 ',1,  40,   1,    38.768,     6.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56472,'1 ',1,  40,   1,    16.678,    10.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56472,'2 ',1,  40,   1,     0.317,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56477,'1 ',1,  40,   1,    31.370,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56479,'1 ',1,  40,   1,    67.117,    21.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56483,'1 ',1,  40,   1,    31.370,    13.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56483,'2 ',1,  40,   1,    14.684,     1.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56486,'1 ',1,  40,   1,    86.305,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56487,'1 ',1,  40,   1,    31.370,    12.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56488,'1 ',1,  40,   1,    26.002,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56494,'1 ',1,  40,   1,    26.002,     8.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56495,'1 ',1,  40,   1,    26.002,     7.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56497,'1 ',1,  40,   1,    17.227,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56498,'1 ',1,  40,   1,    17.227,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56498,'2 ',1,  40,   1,    11.085,     7.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56501,'1 ',1,  40,   1,    48.796,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56504,'1 ',1,  40,   1,    54.567,     8.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56505,'1 ',1,  40,   1,     8.787,     3.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56505,'2 ',1,  40,   1,     8.787,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56507,'1 ',1,  40,   1,    34.056,     7.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56510,'1 ',1,  40,   1,    34.056,     1.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56514,'1 ',1,  40,   1,    34.056,    13.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56515,'1 ',1,  40,   1,    34.056,     9.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56516,'1 ',1,  40,   1,    44.691,     9.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56517,'1 ',1,  40,   1,    10.420,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56518,'1 ',1,  40,   1,    24.293,     6.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56519,'1 ',1,  40,   1,    24.293,    10.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56519,'2 ',1,  40,   1,    14.266,     3.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56520,'1 ',1,  40,   1,    24.293,     4.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56520,'2 ',1,  40,   1,     8.787,     4.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56526,'1 ',1,  40,   1,    72.692,    30.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56528,'1 ',1,  40,   1,    31.853,    11.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56531,'1 ',1,  40,   1,    82.244,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56533,'1 ',1,  40,   1,    31.853,     5.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56533,'2 ',1,  40,   1,    17.416,     5.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56535,'1 ',1,  40,   1,    31.853,     7.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56535,'2 ',1,  40,   1,    26.002,     2.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56537,'1 ',1,  40,   1,    31.853,     5.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56538,'1 ',1,  40,   1,     9.865,     3.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56539,'1 ',1,  40,   1,    14.266,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56540,'1 ',1,  40,   1,    14.266,     6.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56540,'2 ',1,  40,   1,    13.814,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56541,'1 ',1,  40,   1,    14.684,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56541,'2 ',1,  40,   1,    14.342,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56542,'1 ',1,  40,   1,    27.430,    13.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56545,'1 ',1,  40,   1,    27.430,    10.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56547,'1 ',1,  40,   1,    44.951,     4.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56552,'1 ',1,  40,   1,    27.430,     6.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56553,'1 ',1,  40,   1,    29.232,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56554,'1 ',1,  40,   1,    29.232,    10.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56555,'1 ',1,  40,   1,    29.232,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56555,'2 ',1,  40,   1,    12.245,     4.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56556,'1 ',1,  40,   1,    29.232,    12.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56557,'1 ',1,  40,   1,    15.060,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56557,'2 ',1,  40,   1,    12.245,     2.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56559,'1 ',1,  40,   1,    15.060,     8.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56559,'2 ',1,  40,   1,    12.245,     0.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56560,'1 ',1,  40,   1,    15.060,     6.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56560,'2 ',1,  40,   1,     9.502,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56565,'1 ',1,  40,   1,    12.203,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56567,'1 ',1,  40,   1,    12.203,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56569,'1 ',1,  40,   1,    23.705,     5.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56569,'2 ',1,  40,   1,    10.420,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56572,'1 ',1,  40,   1,    23.705,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56572,'2 ',1,  40,   1,    12.836,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56574,'1 ',1,  40,   1,    23.705,     7.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56574,'2 ',1,  40,   1,    10.420,     3.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56580,'1 ',1,  40,   1,    23.705,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56581,'1 ',1,  40,   1,    31.085,    13.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56583,'1 ',1,  40,   1,    31.085,    14.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56585,'1 ',1,  40,   1,    31.085,     3.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56585,'2 ',1,  40,   1,    13.541,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56586,'1 ',1,  40,   1,    31.085,     6.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56589,'1 ',1,  40,   1,    13.541,     2.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56590,'1 ',1,  40,   1,    16.629,     5.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56591,'1 ',1,  40,   1,    16.629,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56591,'2 ',1,  40,   1,     0.003,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56593,'1 ',1,  40,   1,    16.629,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56594,'1 ',1,  40,   1,    23.629,     9.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56595,'1 ',1,  40,   1,    23.629,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56597,'1 ',1,  40,   1,    23.629,     7.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56597,'2 ',1,  40,   1,    11.378,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56598,'1 ',1,  40,   1,    23.629,     4.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56598,'2 ',1,  40,   1,    13.541,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56600,'1 ',1,  40,   1,    33.048,    15.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56601,'1 ',1,  40,   1,    37.693,     6.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56602,'1 ',1,  40,   1,    15.065,     4.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56602,'2 ',1,  40,   1,     7.429,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56603,'1 ',1,  40,   1,    15.065,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56603,'2 ',1,  40,   1,    14.176,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56604,'1 ',1,  40,   1,    15.065,     4.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56604,'2 ',1,  40,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56606,'1 ',1,  40,   1,    12.245,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56607,'1 ',1,  40,   1,    14.738,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56608,'1 ',1,  40,   1,    21.563,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56609,'1 ',1,  40,   1,    21.563,    14.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56609,'2 ',1,  40,   1,     9.502,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56611,'1 ',1,  40,   1,    21.563,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56611,'2 ',1,  40,   1,    15.065,     3.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56612,'1 ',1,  40,   1,    16.776,     7.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56612,'2 ',1,  40,   1,    12.825,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56613,'1 ',1,  40,   1,    16.776,    11.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56614,'1 ',1,  40,   1,    14.176,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56615,'1 ',1,  40,   1,    16.403,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56616,'1 ',1,  40,   1,    16.403,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56619,'1 ',1,  40,   1,    53.319,     5.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56621,'1 ',1,  40,   1,    35.159,     9.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56621,'2 ',1,  40,   1,    14.176,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56625,'1 ',1,  40,   1,    73.125,    21.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56626,'1 ',1,  40,   1,    51.561,    11.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56631,'1 ',1,  40,   1,    35.159,    13.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56631,'2 ',1,  40,   1,     9.865,     2.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56632,'1 ',1,  40,   1,    13.814,     6.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56633,'1 ',1,  40,   1,    34.962,     7.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56635,'1 ',1,  40,   1,    16.447,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56635,'2 ',1,  40,   1,     9.865,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56638,'1 ',1,  40,   1,    31.766,     7.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56641,'1 ',1,  40,   1,    44.146,    24.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56642,'1 ',1,  40,   1,    18.402,     2.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56647,'1 ',1,  40,   1,    52.955,     3.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56650,'1 ',1,  40,   1,    21.759,     7.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56651,'1 ',1,  40,   1,    21.759,     4.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56654,'1 ',1,  40,   1,    12.161,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56654,'2 ',1,  40,   1,    12.161,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56658,'1 ',1,  40,   1,    12.161,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56660,'1 ',1,  40,   1,     5.598,     1.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56661,'1 ',1,  40,   1,    14.241,     3.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56663,'1 ',1,  40,   1,    29.931,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56666,'1 ',1,  40,   1,    14.129,     7.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56666,'2 ',1,  40,   1,     0.812,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56668,'1 ',1,  40,   1,     5.811,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56671,'1 ',1,  40,   1,     8.555,     3.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56672,'1 ',1,  40,   1,     8.191,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56673,'1 ',1,  40,   1,     8.992,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56674,'1 ',1,  40,   1,     3.937,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56677,'1 ',1,  40,   1,    17.567,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56680,'1 ',1,  40,   1,     9.604,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56681,'1 ',1,  40,   1,     9.604,     2.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56683,'1 ',1,  40,   1,     9.604,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56683,'2 ',1,  40,   1,     1.089,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56685,'1 ',1,  40,   1,     7.025,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56686,'1 ',1,  40,   1,     4.401,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56689,'1 ',1,  40,   1,     3.558,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56691,'1 ',1,  40,   1,     6.291,     3.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56693,'1 ',1,  40,   1,     3.558,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57021,'1 ',1,  41,   1,     7.570,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57022,'1 ',1,  41,   1,     4.410,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57024,'1 ',1,  41,   1,     3.196,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57026,'1 ',1,  41,   1,    19.404,     8.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57029,'1 ',1,  41,   1,    19.404,     9.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57030,'1 ',1,  41,   1,    19.912,     5.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57031,'1 ',1,  41,   1,    19.404,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57033,'1 ',1,  41,   1,    15.195,     4.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57037,'1 ',1,  41,   1,    14.170,     4.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57038,'1 ',1,  41,   1,    14.170,     4.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57041,'1 ',1,  41,   1,    11.920,     2.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57045,'1 ',1,  41,   1,    11.445,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57047,'1 ',1,  41,   1,    11.299,     5.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57048,'1 ',1,  41,   1,     3.572,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57049,'1 ',1,  41,   1,     5.627,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57050,'1 ',1,  41,   1,     2.594,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57051,'1 ',1,  41,   1,     4.690,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57052,'1 ',1,  41,   1,     5.249,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57056,'1 ',1,  41,   1,    16.394,     2.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57058,'1 ',1,  41,   1,    14.764,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57059,'1 ',1,  41,   1,    13.066,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57060,'1 ',1,  41,   1,     8.966,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57062,'1 ',1,  41,   1,     8.966,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57064,'1 ',1,  41,   1,     9.044,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57066,'1 ',1,  41,   1,    10.593,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57067,'1 ',1,  41,   1,     4.448,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57068,'1 ',1,  41,   1,     3.781,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57070,'1 ',1,  41,   1,     2.692,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57071,'1 ',1,  41,   1,    11.811,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57072,'1 ',1,  41,   1,     5.307,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57074,'1 ',1,  41,   1,    11.718,     2.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57081,'1 ',1,  41,   1,    13.592,     6.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57083,'1 ',1,  41,   1,    13.592,     1.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57085,'1 ',1,  41,   1,    13.592,     7.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57088,'1 ',1,  41,   1,     8.458,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57090,'1 ',1,  41,   1,     5.208,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57091,'1 ',1,  41,   1,     3.882,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57093,'1 ',1,  41,   1,     9.206,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57097,'1 ',1,  41,   1,    10.853,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57101,'1 ',1,  41,   1,     2.899,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57102,'1 ',1,  41,   1,     5.731,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57105,'1 ',1,  41,   1,     7.776,     1.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57108,'1 ',1,  41,   1,     3.499,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57109,'1 ',1,  41,   1,     6.970,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57110,'1 ',1,  41,   1,     6.944,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57111,'1 ',1,  41,   1,     1.607,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57112,'1 ',1,  41,   1,     2.795,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57113,'1 ',1,  41,   1,     8.876,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57116,'1 ',1,  41,   1,     8.876,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57119,'1 ',1,  41,   1,     8.876,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57121,'1 ',1,  41,   1,     7.154,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57122,'1 ',1,  41,   1,     4.583,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57124,'1 ',1,  41,   1,     3.866,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57125,'1 ',1,  41,   1,     4.998,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57126,'1 ',1,  41,   1,     8.275,     1.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57127,'1 ',1,  41,   1,    11.305,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57128,'1 ',1,  41,   1,     3.970,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57129,'1 ',1,  41,   1,     7.414,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57130,'1 ',1,  41,   1,     3.492,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57131,'1 ',1,  41,   1,     6.428,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57133,'1 ',1,  41,   1,     7.654,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57136,'1 ',1,  41,   1,     7.654,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57137,'1 ',1,  41,   1,     7.654,     2.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57139,'1 ',1,  41,   1,     2.361,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57141,'1 ',1,  41,   1,     4.784,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57143,'1 ',1,  41,   1,     8.950,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57145,'1 ',1,  41,   1,     5.073,     3.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57147,'1 ',1,  41,   1,    14.274,     4.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57148,'1 ',1,  41,   1,    16.376,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57151,'1 ',1,  41,   1,    14.274,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57152,'1 ',1,  41,   1,     3.414,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57155,'1 ',1,  41,   1,     4.664,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57157,'1 ',1,  41,   1,     6.694,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57159,'1 ',1,  41,   1,     4.298,     2.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57160,'1 ',1,  41,   1,     3.280,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57161,'1 ',1,  41,   1,     3.280,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57163,'1 ',1,  41,   1,     4.472,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57164,'1 ',1,  41,   1,     4.244,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57167,'1 ',1,  41,   1,     7.621,     2.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57168,'1 ',1,  41,   1,     4.030,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57171,'1 ',1,  41,   1,     8.060,     1.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57172,'1 ',1,  41,   1,    11.325,     1.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57174,'1 ',1,  41,   1,    12.150,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57176,'1 ',1,  41,   1,    11.325,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57180,'1 ',1,  41,   1,     8.392,     0.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57181,'1 ',1,  41,   1,    11.283,     6.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57182,'1 ',1,  41,   1,     6.895,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57183,'1 ',1,  41,   1,     3.536,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57186,'1 ',1,  41,   1,    12.797,     5.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57187,'1 ',1,  41,   1,     7.103,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57188,'1 ',1,  41,   1,     3.440,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57189,'1 ',1,  41,   1,    26.379,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57194,'1 ',1,  41,   1,    16.812,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57196,'1 ',1,  41,   1,    14.791,     1.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57199,'1 ',1,  41,   1,    27.373,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57200,'1 ',1,  41,   1,    13.912,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57202,'1 ',1,  41,   1,    13.912,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57203,'1 ',1,  41,   1,    15.444,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57204,'1 ',1,  41,   1,    14.987,     1.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57205,'1 ',1,  41,   1,    12.613,     4.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57206,'1 ',1,  41,   1,    12.777,     1.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57209,'1 ',1,  41,   1,     9.594,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57212,'1 ',1,  41,   1,     8.313,     3.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57215,'1 ',1,  41,   1,    14.167,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57219,'1 ',1,  41,   1,    15.933,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57223,'1 ',1,  41,   1,    14.167,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57224,'1 ',1,  41,   1,     9.302,     4.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57225,'1 ',1,  41,   1,     3.256,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57226,'1 ',1,  41,   1,     4.577,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57229,'1 ',1,  41,   1,     9.232,     2.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57230,'1 ',1,  41,   1,     4.577,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57231,'1 ',1,  41,   1,     5.571,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57232,'1 ',1,  41,   1,     6.005,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57234,'1 ',1,  41,   1,    15.381,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57236,'1 ',1,  41,   1,    16.470,     7.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57243,'1 ',1,  41,   1,    19.395,     5.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57245,'1 ',1,  41,   1,     6.492,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57248,'1 ',1,  41,   1,     4.289,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57251,'1 ',1,  41,   1,    15.178,     5.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57252,'1 ',1,  41,   1,     5.317,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57254,'1 ',1,  41,   1,     8.653,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57255,'1 ',1,  41,   1,     3.766,     0.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57258,'1 ',1,  41,   1,     5.092,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57258,'2 ',1,  41,   1,     1.989,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57259,'1 ',1,  41,   1,     5.092,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57260,'1 ',1,  41,   1,     5.092,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57261,'1 ',1,  41,   1,     3.323,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57263,'1 ',1,  41,   1,     6.878,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57264,'1 ',1,  41,   1,     5.616,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57266,'1 ',1,  41,   1,     7.149,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57269,'1 ',1,  41,   1,     5.293,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57271,'1 ',1,  41,   1,     4.771,     1.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57272,'1 ',1,  41,   1,    22.012,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57272,'2 ',1,  41,   1,    22.012,     2.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57273,'1 ',1,  41,   1,     1.481,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57274,'1 ',1,  41,   1,    22.012,     3.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57277,'1 ',1,  41,   1,    23.668,    12.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57279,'1 ',1,  41,   1,     2.158,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57280,'1 ',1,  41,   1,     7.390,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57283,'1 ',1,  41,   1,     7.430,     2.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57284,'1 ',1,  41,   1,     8.196,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57284,'2 ',1,  41,   1,     0.125,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57286,'1 ',1,  41,   1,    24.222,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57288,'1 ',1,  41,   1,    15.488,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57289,'1 ',1,  41,   1,    15.488,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57289,'2 ',1,  41,   1,     0.314,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57290,'1 ',1,  41,   1,     3.563,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57291,'1 ',1,  41,   1,     3.647,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57292,'1 ',1,  41,   1,    10.856,     4.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57294,'1 ',1,  41,   1,    15.564,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57296,'1 ',1,  41,   1,    15.564,     7.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57298,'1 ',1,  41,   1,     9.584,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57299,'1 ',1,  41,   1,     9.584,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57300,'1 ',1,  41,   1,     9.584,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57300,'2 ',1,  41,   1,     0.029,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57302,'1 ',1,  41,   1,    13.852,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57302,'2 ',1,  41,   1,     0.125,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57305,'1 ',1,  41,   1,    22.173,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57306,'1 ',1,  41,   1,    13.852,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57308,'1 ',1,  41,   1,    16.953,     3.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57309,'1 ',1,  41,   1,     0.369,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57310,'1 ',1,  41,   1,    16.953,     4.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57311,'1 ',1,  41,   1,    16.953,     6.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57313,'1 ',1,  41,   1,     8.437,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57313,'2 ',1,  41,   1,     0.927,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57316,'1 ',1,  41,   1,     8.437,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57318,'1 ',1,  41,   1,     8.437,     2.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57321,'1 ',1,  41,   1,    10.341,     6.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57324,'1 ',1,  41,   1,     9.103,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57327,'1 ',1,  41,   1,     6.932,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57328,'1 ',1,  41,   1,     5.662,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57328,'2 ',1,  41,   1,     0.582,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57331,'1 ',1,  41,   1,     0.799,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57331,'2 ',1,  41,   1,     5.662,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57335,'1 ',1,  41,   1,     5.662,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57337,'1 ',1,  41,   1,     7.842,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57339,'1 ',1,  41,   1,     6.615,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57342,'1 ',1,  41,   1,     9.238,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57343,'1 ',1,  41,   1,     5.371,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57344,'1 ',1,  41,   1,     4.654,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57345,'1 ',1,  41,   1,     3.238,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57347,'1 ',1,  41,   1,     5.726,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57348,'1 ',1,  41,   1,     4.864,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57349,'1 ',1,  41,   1,     3.528,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57349,'2 ',1,  41,   1,     3.528,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57350,'1 ',1,  41,   1,     3.590,     0.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57351,'1 ',1,  41,   1,     3.336,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57352,'1 ',1,  41,   1,     8.185,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57353,'1 ',1,  41,   1,     5.641,     2.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57353,'2 ',1,  41,   1,     4.306,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57356,'1 ',1,  41,   1,     5.641,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57357,'1 ',1,  41,   1,     7.960,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57357,'2 ',1,  41,   1,     5.641,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57359,'1 ',1,  41,   1,     7.305,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57360,'1 ',1,  41,   1,     4.476,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57361,'1 ',1,  41,   1,     4.476,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57361,'2 ',1,  41,   1,     0.282,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57363,'1 ',1,  41,   1,     4.476,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57364,'1 ',1,  41,   1,     6.146,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57364,'2 ',1,  41,   1,     1.023,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57365,'1 ',1,  41,   1,     8.652,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57367,'1 ',1,  41,   1,    10.565,     4.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57368,'1 ',1,  41,   1,     5.478,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57371,'1 ',1,  41,   1,    24.078,     6.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57374,'1 ',1,  41,   1,    24.078,     9.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57374,'2 ',1,  41,   1,     5.037,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57375,'1 ',1,  41,   1,    24.078,     6.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57375,'2 ',1,  41,   1,     5.037,     1.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57377,'1 ',1,  41,   1,    23.054,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57379,'1 ',1,  41,   1,    23.054,     6.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57385,'1 ',1,  41,   1,    23.054,     5.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57389,'1 ',1,  41,   1,    23.054,    12.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57391,'1 ',1,  41,   1,     9.058,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57393,'1 ',1,  41,   1,     9.058,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57396,'1 ',1,  41,   1,    15.801,     5.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57398,'1 ',1,  41,   1,    14.172,     1.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57399,'1 ',1,  41,   1,    14.172,     4.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57399,'2 ',1,  41,   1,     1.458,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57403,'1 ',1,  41,   1,    14.172,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57405,'1 ',1,  41,   1,    12.238,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57411,'1 ',1,  41,   1,    12.238,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57411,'2 ',1,  41,   1,     0.282,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57412,'1 ',1,  41,   1,    12.238,     2.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57413,'1 ',1,  41,   1,     5.412,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57415,'1 ',1,  41,   1,     9.180,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57417,'1 ',1,  41,   1,     5.412,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57422,'1 ',1,  41,   1,    17.324,     4.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57423,'1 ',1,  41,   1,    13.106,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57424,'1 ',1,  41,   1,    13.106,     4.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57425,'1 ',1,  41,   1,    13.106,     5.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57425,'2 ',1,  41,   1,     1.675,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57426,'1 ',1,  41,   1,     1.919,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57427,'1 ',1,  41,   1,     4.457,     1.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57429,'1 ',1,  41,   1,     4.457,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57430,'1 ',1,  41,   1,    13.019,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57431,'1 ',1,  41,   1,    13.019,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57431,'2 ',1,  41,   1,     5.557,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57432,'1 ',1,  41,   1,    15.539,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57433,'1 ',1,  41,   1,    13.019,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57435,'1 ',1,  41,   1,    44.636,    12.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57436,'1 ',1,  41,   1,    39.405,     9.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57438,'1 ',1,  41,   1,    22.078,     4.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57441,'1 ',1,  41,   1,    22.078,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57442,'1 ',1,  41,   1,     0.299,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57443,'1 ',1,  41,   1,     5.818,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57444,'1 ',1,  41,   1,    32.717,    17.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57445,'1 ',1,  41,   1,    15.092,     2.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57445,'2 ',1,  41,   1,     8.291,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57447,'1 ',1,  41,   1,    32.454,    16.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57450,'1 ',1,  41,   1,    33.254,     8.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57451,'1 ',1,  41,   1,    36.625,     8.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57454,'1 ',1,  41,   1,    45.996,    15.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57456,'1 ',1,  41,   1,    12.369,     3.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57457,'1 ',1,  41,   1,    12.369,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57458,'1 ',1,  41,   1,    17.685,     5.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57459,'1 ',1,  41,   1,    17.685,     2.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57464,'1 ',1,  41,   1,    17.685,     6.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57465,'1 ',1,  41,   1,     0.299,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57466,'1 ',1,  41,   1,    17.685,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57468,'1 ',1,  41,   1,    14.042,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57468,'2 ',1,  41,   1,     0.380,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57469,'1 ',1,  41,   1,    14.042,     7.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57469,'2 ',1,  41,   1,     4.457,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57472,'1 ',1,  41,   1,    14.042,     4.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57473,'1 ',1,  41,   1,     6.590,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57476,'1 ',1,  41,   1,     6.590,     1.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57476,'2 ',1,  41,   1,     2.220,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57477,'1 ',1,  41,   1,     6.590,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57480,'1 ',1,  41,   1,    29.296,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57482,'1 ',1,  41,   1,    29.296,    11.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57482,'2 ',1,  41,   1,     0.380,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57487,'1 ',1,  41,   1,    29.296,     6.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57490,'1 ',1,  41,   1,    29.296,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57492,'1 ',1,  41,   1,     6.777,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57495,'1 ',1,  41,   1,    14.509,     5.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57498,'1 ',1,  41,   1,    12.349,     2.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57498,'2 ',1,  41,   1,     0.958,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57499,'1 ',1,  41,   1,    12.349,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57501,'1 ',1,  41,   1,     6.374,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57502,'1 ',1,  41,   1,     3.665,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57502,'2 ',1,  41,   1,     1.919,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57504,'1 ',1,  41,   1,    12.600,     5.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57505,'1 ',1,  41,   1,    14.241,     4.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57506,'1 ',1,  41,   1,     0.664,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57507,'1 ',1,  41,   1,    12.600,     5.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57508,'1 ',1,  41,   1,     4.096,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57509,'1 ',1,  41,   1,     5.616,     2.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57511,'1 ',1,  41,   1,     1.732,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57511,'2 ',1,  41,   1,     1.732,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57512,'1 ',1,  41,   1,     4.229,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57512,'2 ',1,  41,   1,     0.977,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57514,'1 ',1,  41,   1,     7.853,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57516,'1 ',1,  41,   1,     5.691,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57517,'1 ',1,  41,   1,    14.959,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57520,'1 ',1,  41,   1,     4.376,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57521,'1 ',1,  41,   1,     5.862,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57524,'1 ',1,  41,   1,     8.314,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57525,'1 ',1,  41,   1,     5.355,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57526,'1 ',1,  41,   1,     3.232,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57526,'2 ',1,  41,   1,     1.755,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57528,'1 ',1,  41,   1,     3.232,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57529,'1 ',1,  41,   1,     9.384,     2.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57535,'1 ',1,  41,   1,    20.657,     8.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57538,'1 ',1,  41,   1,     3.164,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57538,'2 ',1,  41,   1,     3.164,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57539,'1 ',1,  41,   1,     3.164,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57539,'2 ',1,  41,   1,     2.687,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57540,'1 ',1,  41,   1,     2.971,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57543,'1 ',1,  41,   1,    11.973,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57546,'1 ',1,  41,   1,     6.044,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57546,'2 ',1,  41,   1,     1.755,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57548,'1 ',1,  41,   1,     6.044,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57549,'1 ',1,  41,   1,     6.044,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57551,'1 ',1,  41,   1,     2.055,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57551,'2 ',1,  41,   1,     2.055,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57552,'1 ',1,  41,   1,     4.030,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57554,'1 ',1,  41,   1,     4.704,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57555,'1 ',1,  41,   1,     4.597,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57559,'1 ',1,  41,   1,    10.192,     1.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57560,'1 ',1,  41,   1,     3.381,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57560,'2 ',1,  41,   1,     0.502,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57562,'1 ',1,  41,   1,     5.827,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57563,'1 ',1,  41,   1,     4.972,     1.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57568,'1 ',1,  41,   1,     5.141,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57570,'1 ',1,  41,   1,     9.103,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57575,'1 ',1,  41,   1,     8.500,     2.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57579,'1 ',1,  41,   1,     8.500,     2.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57581,'1 ',1,  41,   1,     8.500,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57584,'1 ',1,  41,   1,     7.820,     3.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57585,'1 ',1,  41,   1,     3.803,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57587,'1 ',1,  41,   1,     6.377,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57588,'1 ',1,  41,   1,     4.847,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57590,'1 ',1,  41,   1,     5.393,     0.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57591,'1 ',1,  41,   1,    12.120,     2.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57592,'1 ',1,  41,   1,    29.717,    22.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57592,'2 ',1,  41,   1,    16.945,     2.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57593,'1 ',1,  41,   1,    29.717,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57594,'1 ',1,  41,   1,    29.717,     8.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57596,'1 ',1,  41,   1,    29.717,     7.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57596,'2 ',1,  41,   1,    12.120,     5.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57598,'1 ',1,  41,   1,    33.028,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57604,'1 ',1,  41,   1,    33.028,     9.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57606,'1 ',1,  41,   1,    33.028,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57609,'1 ',1,  41,   1,    33.028,     7.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57612,'1 ',1,  41,   1,    11.398,     1.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57613,'1 ',1,  41,   1,    11.398,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57614,'1 ',1,  41,   1,    16.945,     5.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57616,'1 ',1,  41,   1,    16.945,     9.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57618,'1 ',1,  41,   1,    16.945,     5.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57620,'1 ',1,  41,   1,    35.499,    10.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57620,'2 ',1,  41,   1,    11.398,     2.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57623,'1 ',1,  41,   1,    35.499,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57625,'1 ',1,  41,   1,    35.499,     9.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57626,'1 ',1,  41,   1,    67.537,    21.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57627,'1 ',1,  41,   1,    35.499,     9.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57627,'2 ',1,  41,   1,    12.120,     4.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57629,'1 ',1,  41,   1,    35.748,    28.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57631,'1 ',1,  41,   1,    35.748,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57632,'1 ',1,  41,   1,    35.748,    10.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57632,'2 ',1,  41,   1,     7.960,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57635,'1 ',1,  41,   1,    35.748,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57636,'1 ',1,  41,   1,     7.510,     2.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57642,'1 ',1,  41,   1,     7.510,     4.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57642,'2 ',1,  41,   1,     7.510,     1.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57648,'1 ',1,  41,   1,     9.198,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57648,'2 ',1,  41,   1,     2.648,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57649,'1 ',1,  41,   1,     9.198,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57649,'2 ',1,  41,   1,     1.373,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57650,'1 ',1,  41,   1,    13.600,     7.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57651,'1 ',1,  41,   1,     8.768,     2.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57653,'1 ',1,  41,   1,    13.056,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57654,'1 ',1,  41,   1,     8.768,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57656,'1 ',1,  41,   1,     0.520,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57657,'1 ',1,  41,   1,     4.937,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57659,'1 ',1,  41,   1,     5.337,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57661,'1 ',1,  41,   1,     6.179,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57662,'1 ',1,  41,   1,     2.798,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57663,'1 ',1,  41,   1,     3.205,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57664,'1 ',1,  41,   1,     3.987,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57665,'1 ',1,  41,   1,     4.818,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57666,'1 ',1,  41,   1,     4.749,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57667,'1 ',1,  41,   1,     2.028,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57667,'2 ',1,  41,   1,     1.688,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57668,'1 ',1,  41,   1,     2.028,     0.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57668,'2 ',1,  41,   1,     2.028,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57669,'1 ',1,  41,   1,     4.822,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57670,'1 ',1,  41,   1,     1.637,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57670,'2 ',1,  41,   1,     1.637,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57671,'1 ',1,  41,   1,     4.695,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57672,'1 ',1,  41,   1,     3.023,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57673,'1 ',1,  41,   1,     3.467,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57674,'1 ',1,  41,   1,     5.180,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57675,'1 ',1,  41,   1,     4.626,     1.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57676,'1 ',1,  41,   1,    10.027,     2.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57678,'1 ',1,  41,   1,    20.024,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57680,'1 ',1,  41,   1,    46.123,    19.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57684,'1 ',1,  41,   1,    20.024,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57686,'1 ',1,  41,   1,    20.024,     2.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57688,'1 ',1,  41,   1,    25.208,     5.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57691,'1 ',1,  41,   1,     5.074,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57693,'1 ',1,  41,   1,    25.208,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57695,'1 ',1,  41,   1,    25.208,    10.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57698,'1 ',1,  41,   1,    25.208,     6.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57700,'1 ',1,  41,   1,    13.384,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57702,'1 ',1,  41,   1,    13.384,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57702,'2 ',1,  41,   1,     8.196,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57713,'1 ',1,  41,   1,    13.384,     3.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57713,'2 ',1,  41,   1,     3.563,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57715,'1 ',1,  41,   1,    21.218,     9.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57717,'1 ',1,  41,   1,    19.721,     3.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57717,'2 ',1,  41,   1,     5.802,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57719,'1 ',1,  41,   1,    19.721,     5.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57720,'1 ',1,  41,   1,    19.141,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57721,'1 ',1,  41,   1,    15.225,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57722,'1 ',1,  41,   1,    15.225,     4.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57723,'1 ',1,  41,   1,    15.225,     1.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57724,'1 ',1,  41,   1,    13.385,     8.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57724,'2 ',1,  41,   1,     7.170,     2.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57725,'1 ',1,  41,   1,    13.385,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57725,'2 ',1,  41,   1,     1.484,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57729,'1 ',1,  41,   1,    13.385,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57730,'1 ',1,  41,   1,     7.170,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57731,'1 ',1,  41,   1,    13.900,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57733,'1 ',1,  41,   1,    27.340,     6.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57735,'1 ',1,  41,   1,    27.340,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57735,'2 ',1,  41,   1,     1.897,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57736,'1 ',1,  41,   1,    29.687,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57737,'1 ',1,  41,   1,    27.340,     5.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57738,'1 ',1,  41,   1,    17.909,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57738,'2 ',1,  41,   1,     5.727,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57743,'1 ',1,  41,   1,    39.124,     9.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57744,'1 ',1,  41,   1,    27.482,     7.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57745,'1 ',1,  41,   1,    17.909,     3.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57746,'1 ',1,  41,   1,    19.621,     8.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57747,'1 ',1,  41,   1,    16.886,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57748,'1 ',1,  41,   1,    16.886,     5.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57748,'2 ',1,  41,   1,     0.418,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57749,'1 ',1,  41,   1,    44.125,     7.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57750,'1 ',1,  41,   1,    27.277,     9.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57751,'1 ',1,  41,   1,    27.277,    12.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57756,'1 ',1,  41,   1,    27.277,     4.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57758,'1 ',1,  41,   1,    27.277,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57764,'1 ',1,  41,   1,    20.425,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57764,'2 ',1,  41,   1,    19.721,    10.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57767,'1 ',1,  41,   1,    20.425,     2.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57776,'1 ',1,  41,   1,    47.445,    10.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57780,'1 ',1,  41,   1,    55.629,    30.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57781,'1 ',1,  41,   1,    17.743,    10.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57781,'2 ',1,  41,   1,    10.213,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57783,'1 ',1,  41,   1,    17.743,     5.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57783,'2 ',1,  41,   1,     0.369,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57784,'1 ',1,  41,   1,    10.213,     0.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57785,'1 ',1,  41,   1,    19.957,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57791,'1 ',1,  41,   1,    39.242,    14.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57792,'1 ',1,  41,   1,    12.503,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57793,'1 ',1,  41,   1,    12.503,     2.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57794,'1 ',1,  41,   1,    26.499,    12.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57799,'1 ',1,  41,   1,    52.426,    16.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57800,'1 ',1,  41,   1,    13.996,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57800,'2 ',1,  41,   1,     8.772,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57801,'1 ',1,  41,   1,     7.013,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57802,'1 ',1,  41,   1,    13.608,     4.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57803,'1 ',1,  41,   1,    13.608,     4.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57803,'2 ',1,  41,   1,    11.363,     7.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57805,'1 ',1,  41,   1,    16.547,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57805,'2 ',1,  41,   1,     7.013,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57810,'1 ',1,  41,   1,    38.424,    17.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57812,'1 ',1,  41,   1,    16.547,    10.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57814,'1 ',1,  41,   1,    14.869,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57814,'2 ',1,  41,   1,    12.196,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57815,'1 ',1,  41,   1,    11.363,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57815,'2 ',1,  41,   1,     5.802,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57816,'1 ',1,  41,   1,    19.845,    12.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57817,'1 ',1,  41,   1,    12.369,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57818,'1 ',1,  41,   1,    12.369,     3.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57818,'2 ',1,  41,   1,    12.369,     4.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57819,'1 ',1,  41,   1,    17.333,     4.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57821,'1 ',1,  41,   1,    35.114,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57824,'1 ',1,  41,   1,    17.333,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57824,'2 ',1,  41,   1,    14.869,     4.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57826,'1 ',1,  41,   1,    51.094,    15.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57827,'1 ',1,  41,   1,     5.802,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57828,'1 ',1,  41,   1,     8.772,     2.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57828,'2 ',1,  41,   1,     0.016,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57829,'1 ',1,  41,   1,    32.684,     5.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57832,'1 ',1,  41,   1,    18.700,     7.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57832,'2 ',1,  41,   1,     1.481,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57836,'1 ',1,  41,   1,    18.700,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57836,'2 ',1,  41,   1,    14.869,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57839,'1 ',1,  41,   1,    18.700,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57841,'1 ',1,  41,   1,    18.700,     4.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57842,'1 ',1,  41,   1,    17.704,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57843,'1 ',1,  41,   1,    17.704,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57844,'1 ',1,  41,   1,    17.704,     8.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57846,'1 ',1,  41,   1,    17.704,     7.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57847,'1 ',1,  41,   1,    13.100,     5.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57848,'1 ',1,  41,   1,    13.100,     4.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57849,'1 ',1,  41,   1,    13.100,     3.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57851,'1 ',1,  41,   1,    16.452,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57852,'1 ',1,  41,   1,    16.452,     2.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57855,'1 ',1,  41,   1,    49.977,    29.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57856,'1 ',1,  41,   1,    16.452,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57856,'2 ',1,  41,   1,     2.318,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57857,'1 ',1,  41,   1,    18.689,     3.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57857,'2 ',1,  41,   1,     0.029,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57858,'1 ',1,  41,   1,    18.689,     6.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57861,'1 ',1,  41,   1,    18.689,     9.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57861,'2 ',1,  41,   1,     1.897,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57862,'1 ',1,  41,   1,    18.689,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57862,'2 ',1,  41,   1,     0.369,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57864,'1 ',1,  41,   1,    12.715,     3.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57867,'1 ',1,  41,   1,    19.404,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57870,'1 ',1,  41,   1,     3.009,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57871,'1 ',1,  41,   1,    10.289,     6.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57872,'1 ',1,  41,   1,    10.289,     3.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57874,'1 ',1,  41,   1,    10.289,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57876,'1 ',1,  41,   1,    26.384,     8.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57881,'1 ',1,  41,   1,    19.332,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57883,'1 ',1,  41,   1,    21.042,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57884,'1 ',1,  41,   1,    19.332,     7.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57884,'2 ',1,  41,   1,     0.135,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57885,'1 ',1,  41,   1,     3.029,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57886,'1 ',1,  41,   1,     3.029,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57886,'2 ',1,  41,   1,     0.179,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57889,'1 ',1,  41,   1,    28.063,     4.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57889,'2 ',1,  41,   1,     0.457,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57894,'1 ',1,  41,   1,    28.063,     3.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57894,'2 ',1,  41,   1,     2.045,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57896,'1 ',1,  41,   1,    28.063,     9.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57897,'1 ',1,  41,   1,    28.063,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57897,'2 ',1,  41,   1,     0.413,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57902,'1 ',1,  41,   1,    30.298,     7.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57902,'2 ',1,  41,   1,     0.179,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57906,'1 ',1,  41,   1,    61.010,     3.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57909,'1 ',1,  41,   1,    33.740,    16.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57911,'1 ',1,  41,   1,     8.648,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57913,'1 ',1,  41,   1,     4.528,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57915,'1 ',1,  41,   1,    16.667,     8.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57916,'1 ',1,  41,   1,    20.200,     6.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57917,'1 ',1,  41,   1,    15.423,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57918,'1 ',1,  41,   1,     8.254,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57920,'1 ',1,  41,   1,     2.550,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57920,'2 ',1,  41,   1,     2.550,     1.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57921,'1 ',1,  41,   1,     3.885,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57922,'1 ',1,  41,   1,     4.373,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57924,'1 ',1,  41,   1,     7.326,     2.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57925,'1 ',1,  41,   1,     4.190,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57926,'1 ',1,  41,   1,     7.078,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57928,'1 ',1,  41,   1,     7.078,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57928,'2 ',1,  41,   1,     0.314,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57929,'1 ',1,  41,   1,     2.550,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57930,'1 ',1,  41,   1,     7.078,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57931,'1 ',1,  41,   1,     6.440,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57931,'2 ',1,  41,   1,     2.045,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57932,'1 ',1,  41,   1,    11.905,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57935,'1 ',1,  41,   1,    13.261,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57936,'1 ',1,  41,   1,    10.241,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57938,'1 ',1,  41,   1,    10.241,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57941,'1 ',1,  41,   1,    10.241,     6.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57942,'1 ',1,  41,   1,     9.167,     2.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57944,'1 ',1,  41,   1,    22.293,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57945,'1 ',1,  41,   1,    22.293,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57948,'1 ',1,  41,   1,    22.293,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57951,'1 ',1,  41,   1,    22.293,     5.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57953,'1 ',1,  41,   1,     6.622,     1.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57953,'2 ',1,  41,   1,     0.682,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57954,'1 ',1,  41,   1,     6.622,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57954,'2 ',1,  41,   1,     0.197,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57955,'1 ',1,  41,   1,     9.086,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57956,'1 ',1,  41,   1,     7.070,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57957,'1 ',1,  41,   1,     6.233,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57957,'2 ',1,  41,   1,     0.891,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57960,'1 ',1,  41,   1,     7.475,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57962,'1 ',1,  41,   1,     4.489,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57963,'1 ',1,  41,   1,     4.306,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57964,'1 ',1,  41,   1,     4.306,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57965,'1 ',1,  41,   1,     5.752,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57966,'1 ',1,  41,   1,     4.207,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57971,'1 ',1,  41,   1,    10.927,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57972,'1 ',1,  41,   1,     9.145,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57975,'1 ',1,  41,   1,     9.145,     3.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57975,'2 ',1,  41,   1,     3.328,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57976,'1 ',1,  41,   1,     3.147,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57978,'1 ',1,  41,   1,     7.738,     3.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57979,'1 ',1,  41,   1,    15.548,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57981,'1 ',1,  41,   1,    13.880,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57985,'1 ',1,  41,   1,    13.392,     3.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57987,'1 ',1,  41,   1,     6.330,     1.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57988,'1 ',1,  41,   1,     6.330,     1.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57989,'1 ',1,  41,   1,     7.271,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57992,'1 ',1,  41,   1,    10.527,     2.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57998,'1 ',1,  41,   1,    22.532,     5.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58002,'1 ',1,  41,   1,    19.431,     7.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58007,'1 ',1,  41,   1,    19.431,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58007,'2 ',1,  41,   1,     0.179,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58009,'1 ',1,  41,   1,    19.431,     5.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58010,'1 ',1,  41,   1,     4.490,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58011,'1 ',1,  41,   1,     4.490,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58011,'2 ',1,  41,   1,     4.490,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58012,'1 ',1,  41,   1,     4.577,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58012,'2 ',1,  41,   1,     0.471,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58013,'1 ',1,  41,   1,     4.577,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58017,'1 ',1,  41,   1,     7.653,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58020,'1 ',1,  41,   1,     6.457,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58021,'1 ',1,  41,   1,     6.457,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58025,'1 ',1,  41,   1,     6.457,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58027,'1 ',1,  41,   1,     5.904,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58029,'1 ',1,  41,   1,     2.959,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58031,'1 ',1,  41,   1,     4.286,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58032,'1 ',1,  41,   1,    10.649,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58033,'1 ',1,  41,   1,     2.556,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58033,'2 ',1,  41,   1,     1.989,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58034,'1 ',1,  41,   1,     2.556,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58035,'1 ',1,  41,   1,     7.318,     4.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58038,'1 ',1,  41,   1,    15.367,     4.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58042,'1 ',1,  41,   1,     5.885,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58044,'1 ',1,  41,   1,     5.039,     1.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58044,'2 ',1,  41,   1,     1.598,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58045,'1 ',1,  41,   1,     7.529,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58049,'1 ',1,  41,   1,     5.039,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58049,'2 ',1,  41,   1,     1.598,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58050,'1 ',1,  41,   1,     3.987,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58052,'1 ',1,  41,   1,     3.501,     1.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58053,'1 ',1,  41,   1,    12.939,     5.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58054,'1 ',1,  41,   1,    14.569,     4.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58057,'1 ',1,  41,   1,    15.138,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58059,'1 ',1,  41,   1,     0.819,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58060,'1 ',1,  41,   1,    12.939,     5.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58061,'1 ',1,  41,   1,     3.947,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58068,'1 ',1,  41,   1,     4.465,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58069,'1 ',1,  41,   1,    12.869,     3.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58070,'1 ',1,  41,   1,    12.869,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58070,'2 ',1,  41,   1,     0.357,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58071,'1 ',1,  41,   1,    12.869,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58073,'1 ',1,  41,   1,    12.869,     5.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58076,'1 ',1,  41,   1,    27.671,    11.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58082,'1 ',1,  41,   1,    27.671,     4.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58082,'2 ',1,  41,   1,     1.453,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58084,'1 ',1,  41,   1,    27.671,     4.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58086,'1 ',1,  41,   1,     1.007,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58087,'1 ',1,  41,   1,    27.671,     9.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58088,'1 ',1,  41,   1,    19.488,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58088,'2 ',1,  41,   1,     0.742,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58089,'1 ',1,  41,   1,    19.488,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58092,'1 ',1,  41,   1,    19.488,     5.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58094,'1 ',1,  41,   1,    19.488,     3.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58094,'2 ',1,  41,   1,     3.282,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58096,'1 ',1,  41,   1,     9.967,     2.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58098,'1 ',1,  41,   1,     9.967,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58098,'2 ',1,  41,   1,     9.967,     1.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58101,'1 ',1,  41,   1,    21.014,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58101,'2 ',1,  41,   1,     0.742,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58102,'1 ',1,  41,   1,    21.014,     4.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58102,'2 ',1,  41,   1,     3.282,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58103,'1 ',1,  41,   1,    37.473,    10.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58105,'1 ',1,  41,   1,    32.694,     9.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58109,'1 ',1,  41,   1,     6.836,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58112,'1 ',1,  41,   1,    14.726,     3.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58114,'1 ',1,  41,   1,    13.442,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58115,'1 ',1,  41,   1,    13.442,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58116,'1 ',1,  41,   1,     3.114,     0.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58116,'2 ',1,  41,   1,     0.794,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58119,'1 ',1,  41,   1,     8.739,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58120,'1 ',1,  41,   1,    14.047,     2.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58121,'1 ',1,  41,   1,    14.047,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58125,'1 ',1,  41,   1,    19.624,     5.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58126,'1 ',1,  41,   1,    14.047,     4.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58127,'1 ',1,  41,   1,     2.671,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58128,'1 ',1,  41,   1,     8.620,     1.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58131,'1 ',1,  41,   1,     4.667,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58132,'1 ',1,  41,   1,     4.611,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58137,'1 ',1,  41,   1,    19.674,     3.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58139,'1 ',1,  41,   1,    11.988,     4.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58141,'1 ',1,  41,   1,     6.166,     2.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58143,'1 ',1,  41,   1,     2.628,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58143,'2 ',1,  41,   1,     0.444,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58144,'1 ',1,  41,   1,     4.102,     1.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58146,'1 ',1,  41,   1,     5.668,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58148,'1 ',1,  41,   1,    19.609,     4.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58152,'1 ',1,  41,   1,    25.432,     8.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58154,'1 ',1,  41,   1,    19.609,     3.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58156,'1 ',1,  41,   1,    30.173,    20.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58159,'1 ',1,  41,   1,     5.297,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58160,'1 ',1,  41,   1,     8.845,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58165,'1 ',1,  41,   1,    11.855,     4.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58166,'1 ',1,  41,   1,     2.525,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58167,'1 ',1,  41,   1,     6.600,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58170,'1 ',1,  41,   1,     8.395,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58171,'1 ',1,  41,   1,     9.742,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58171,'2 ',1,  41,   1,     1.428,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58173,'1 ',1,  41,   1,     9.742,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58174,'1 ',1,  41,   1,     9.742,     3.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58175,'1 ',1,  41,   1,     4.055,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58176,'1 ',1,  41,   1,     7.586,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58177,'1 ',1,  41,   1,    13.411,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58178,'1 ',1,  41,   1,     4.366,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58181,'1 ',1,  41,   1,    16.948,     5.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58182,'1 ',1,  41,   1,    14.638,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58182,'2 ',1,  41,   1,     0.657,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58185,'1 ',1,  41,   1,    17.137,     7.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58188,'1 ',1,  41,   1,    15.546,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58191,'1 ',1,  41,   1,    33.779,     7.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58192,'1 ',1,  41,   1,     2.687,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58589,'1 ',1,  42,   1,     7.497,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58590,'1 ',1,  42,   1,     6.277,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58592,'1 ',1,  42,   1,     6.640,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58593,'1 ',1,  42,   1,     3.959,     0.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58594,'1 ',1,  42,   1,    16.842,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58595,'1 ',1,  42,   1,    14.099,     3.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58598,'1 ',1,  42,   1,    15.259,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58599,'1 ',1,  42,   1,    16.236,     6.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58602,'1 ',1,  42,   1,    29.388,    11.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58603,'1 ',1,  42,   1,     8.575,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58604,'1 ',1,  42,   1,     8.811,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58605,'1 ',1,  42,   1,     8.040,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58606,'1 ',1,  42,   1,     2.599,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58607,'1 ',1,  42,   1,     3.513,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58608,'1 ',1,  42,   1,     7.914,     4.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58609,'1 ',1,  42,   1,     6.326,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58610,'1 ',1,  42,   1,     8.867,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58611,'1 ',1,  42,   1,     4.008,     1.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58616,'1 ',1,  42,   1,     3.458,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58618,'1 ',1,  42,   1,    18.419,     7.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58619,'1 ',1,  42,   1,    26.969,     7.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58620,'1 ',1,  42,   1,    27.205,    10.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58621,'1 ',1,  42,   1,    27.696,     3.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58623,'1 ',1,  42,   1,    29.802,     8.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58624,'1 ',1,  42,   1,    42.412,     9.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58626,'1 ',1,  42,   1,    13.433,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58631,'1 ',1,  42,   1,    13.433,     1.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58632,'1 ',1,  42,   1,    13.433,     2.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58635,'1 ',1,  42,   1,    13.433,     6.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58639,'1 ',1,  42,   1,    59.019,     7.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58641,'1 ',1,  42,   1,    36.533,     9.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58642,'1 ',1,  42,   1,    36.533,    20.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58648,'1 ',1,  42,   1,    36.533,     7.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58649,'1 ',1,  42,   1,    11.243,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58650,'1 ',1,  42,   1,     5.612,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58651,'1 ',1,  42,   1,     5.612,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58655,'1 ',1,  42,   1,     5.612,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58658,'1 ',1,  42,   1,    24.895,     8.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58659,'1 ',1,  42,   1,    10.496,     5.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58660,'1 ',1,  42,   1,    11.122,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58662,'1 ',1,  42,   1,     9.484,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58664,'1 ',1,  42,   1,     5.757,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58665,'1 ',1,  42,   1,    13.537,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58669,'1 ',1,  42,   1,     7.656,     1.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58670,'1 ',1,  42,   1,     7.656,     2.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58671,'1 ',1,  42,   1,     7.656,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58674,'1 ',1,  42,   1,    37.200,    11.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58676,'1 ',1,  42,   1,    34.321,     6.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58678,'1 ',1,  42,   1,    34.321,    12.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58680,'1 ',1,  42,   1,    34.321,     8.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58682,'1 ',1,  42,   1,    31.630,     9.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58683,'1 ',1,  42,   1,    29.887,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58684,'1 ',1,  42,   1,    43.425,     8.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58685,'1 ',1,  42,   1,    29.887,    10.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58686,'1 ',1,  42,   1,    27.644,     2.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58688,'1 ',1,  42,   1,    18.931,    13.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58690,'1 ',1,  42,   1,    23.079,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58692,'1 ',1,  42,   1,    18.931,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58693,'1 ',1,  42,   1,    31.543,     4.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58694,'1 ',1,  42,   1,    35.029,    18.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58695,'1 ',1,  42,   1,    31.543,     7.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58696,'1 ',1,  42,   1,    31.543,    13.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58697,'1 ',1,  42,   1,    35.864,     1.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58698,'1 ',1,  42,   1,    35.864,     6.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58699,'1 ',1,  42,   1,    49.402,    13.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58704,'1 ',1,  42,   1,    35.864,    11.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58705,'1 ',1,  42,   1,    35.864,    11.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58706,'1 ',1,  42,   1,     6.762,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58707,'1 ',1,  42,   1,    26.920,    10.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58710,'1 ',1,  42,   1,    26.920,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58712,'1 ',1,  42,   1,    27.252,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58714,'1 ',1,  42,   1,    28.625,     9.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58716,'1 ',1,  42,   1,     5.632,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58718,'1 ',1,  42,   1,     6.252,     1.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58720,'1 ',1,  42,   1,     3.553,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58721,'1 ',1,  42,   1,     4.177,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58722,'1 ',1,  42,   1,     4.279,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58723,'1 ',1,  42,   1,     9.340,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58724,'1 ',1,  42,   1,    12.296,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58725,'1 ',1,  42,   1,    13.304,     3.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58726,'1 ',1,  42,   1,     9.563,     2.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58728,'1 ',1,  42,   1,     7.715,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58729,'1 ',1,  42,   1,    12.482,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58730,'1 ',1,  42,   1,    13.749,     3.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58731,'1 ',1,  42,   1,    12.714,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58732,'1 ',1,  42,   1,     6.071,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58733,'1 ',1,  42,   1,     4.567,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58734,'1 ',1,  42,   1,    36.337,    28.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58735,'1 ',1,  42,   1,    18.105,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58737,'1 ',1,  42,   1,    18.231,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58738,'1 ',1,  42,   1,     7.116,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58739,'1 ',1,  42,   1,     7.116,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58740,'1 ',1,  42,   1,     8.437,     1.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58741,'1 ',1,  42,   1,     4.948,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58743,'1 ',1,  42,   1,     8.480,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58747,'1 ',1,  42,   1,    12.425,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58749,'1 ',1,  42,   1,    12.425,     3.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58749,'2 ',1,  42,   1,     0.624,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58750,'1 ',1,  42,   1,    12.425,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58754,'1 ',1,  42,   1,    13.241,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58755,'1 ',1,  42,   1,     5.294,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58756,'1 ',1,  42,   1,     5.294,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58756,'2 ',1,  42,   1,     5.294,     1.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58757,'1 ',1,  42,   1,    17.726,     7.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58758,'1 ',1,  42,   1,     8.551,     2.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58759,'1 ',1,  42,   1,    11.356,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58759,'2 ',1,  42,   1,     0.649,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58760,'1 ',1,  42,   1,    11.356,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58762,'1 ',1,  42,   1,    11.356,     2.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58763,'1 ',1,  42,   1,     4.515,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58764,'1 ',1,  42,   1,     9.250,     5.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58765,'1 ',1,  42,   1,     3.840,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58766,'1 ',1,  42,   1,     3.840,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58767,'1 ',1,  42,   1,     6.453,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58768,'1 ',1,  42,   1,     6.131,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58772,'1 ',1,  42,   1,     6.131,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58773,'1 ',1,  42,   1,     6.131,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58774,'1 ',1,  42,   1,     4.346,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58774,'2 ',1,  42,   1,     1.923,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58775,'1 ',1,  42,   1,     4.346,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58776,'1 ',1,  42,   1,     6.538,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58778,'1 ',1,  42,   1,    15.636,     2.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58779,'1 ',1,  42,   1,    19.713,     4.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58780,'1 ',1,  42,   1,    13.956,     2.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58781,'1 ',1,  42,   1,    20.518,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58782,'1 ',1,  42,   1,     9.919,     4.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58783,'1 ',1,  42,   1,     4.867,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58783,'2 ',1,  42,   1,     0.040,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58785,'1 ',1,  42,   1,     7.127,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58787,'1 ',1,  42,   1,     5.925,     1.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58788,'1 ',1,  42,   1,     0.112,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58791,'1 ',1,  42,   1,     6.790,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58793,'1 ',1,  42,   1,     6.451,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58797,'1 ',1,  42,   1,     7.079,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58799,'1 ',1,  42,   1,     0.696,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58800,'1 ',1,  42,   1,     6.101,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58802,'1 ',1,  42,   1,     5.429,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58803,'1 ',1,  42,   1,     6.326,     1.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58806,'1 ',1,  42,   1,     4.509,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58806,'2 ',1,  42,   1,     0.489,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58808,'1 ',1,  42,   1,    11.201,     5.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58810,'1 ',1,  42,   1,     9.983,     2.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58812,'1 ',1,  42,   1,     7.789,     2.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58813,'1 ',1,  42,   1,    14.917,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58813,'2 ',1,  42,   1,     5.511,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58818,'1 ',1,  42,   1,    14.917,     3.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58820,'1 ',1,  42,   1,    14.917,     2.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58825,'1 ',1,  42,   1,     8.702,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58827,'1 ',1,  42,   1,     4.443,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58828,'1 ',1,  42,   1,     4.551,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58829,'1 ',1,  42,   1,     7.173,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58830,'1 ',1,  42,   1,     5.511,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58831,'1 ',1,  42,   1,     5.511,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58832,'1 ',1,  42,   1,     9.121,     2.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58833,'1 ',1,  42,   1,    31.650,    11.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58835,'1 ',1,  42,   1,    33.691,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58837,'1 ',1,  42,   1,    32.397,     8.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58838,'1 ',1,  42,   1,    35.781,    25.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58840,'1 ',1,  42,   1,     5.898,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58841,'1 ',1,  42,   1,     9.707,     3.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58843,'1 ',1,  42,   1,     5.411,     3.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58844,'1 ',1,  42,   1,    30.651,     5.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58846,'1 ',1,  42,   1,    30.651,     7.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58850,'1 ',1,  42,   1,    30.651,     3.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58851,'1 ',1,  42,   1,    30.651,    11.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58852,'1 ',1,  42,   1,     7.204,     2.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58853,'1 ',1,  42,   1,     7.204,     5.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58854,'1 ',1,  42,   1,     7.204,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58856,'1 ',1,  42,   1,     9.838,     2.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58857,'1 ',1,  42,   1,     9.838,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58859,'1 ',1,  42,   1,     9.838,     3.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58861,'1 ',1,  42,   1,     6.194,     3.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58862,'1 ',1,  42,   1,    15.037,     7.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58862,'2 ',1,  42,   1,     1.252,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58863,'1 ',1,  42,   1,    15.037,     6.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58864,'1 ',1,  42,   1,    15.037,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58867,'1 ',1,  42,   1,    15.037,     2.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58868,'1 ',1,  42,   1,     8.211,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58869,'1 ',1,  42,   1,     3.133,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58869,'2 ',1,  42,   1,     2.841,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58870,'1 ',1,  42,   1,     2.237,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58870,'2 ',1,  42,   1,     2.237,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58871,'1 ',1,  42,   1,     3.308,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58872,'1 ',1,  42,   1,     8.061,     2.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58874,'1 ',1,  42,   1,    16.064,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58876,'1 ',1,  42,   1,    12.138,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58877,'1 ',1,  42,   1,     8.050,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58878,'1 ',1,  42,   1,     8.050,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58878,'2 ',1,  42,   1,     2.003,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58879,'1 ',1,  42,   1,     2.614,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58879,'2 ',1,  42,   1,     2.614,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58880,'1 ',1,  42,   1,    10.222,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58882,'1 ',1,  42,   1,     1.686,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58882,'2 ',1,  42,   1,     1.686,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58883,'1 ',1,  42,   1,     4.792,     2.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58884,'1 ',1,  42,   1,     9.143,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58886,'1 ',1,  42,   1,     9.143,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58889,'1 ',1,  42,   1,     9.143,     1.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58889,'2 ',1,  42,   1,     0.744,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58890,'1 ',1,  42,   1,     4.311,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58891,'1 ',1,  42,   1,    13.683,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58891,'2 ',1,  42,   1,     2.557,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58892,'1 ',1,  42,   1,    13.683,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58894,'1 ',1,  42,   1,    13.683,     5.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58896,'1 ',1,  42,   1,     8.079,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58898,'1 ',1,  42,   1,     8.184,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58900,'1 ',1,  42,   1,     2.730,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58900,'2 ',1,  42,   1,     2.730,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58901,'1 ',1,  42,   1,     6.882,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58902,'1 ',1,  42,   1,     6.882,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58902,'2 ',1,  42,   1,     6.882,     0.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58905,'1 ',1,  42,   1,    12.386,     6.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58906,'1 ',1,  42,   1,     4.246,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58907,'1 ',1,  42,   1,     7.338,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58910,'1 ',1,  42,   1,    38.390,     2.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58910,'2 ',1,  42,   1,     0.659,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58911,'1 ',1,  42,   1,    39.896,     5.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58913,'1 ',1,  42,   1,    38.390,     8.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58914,'1 ',1,  42,   1,    38.390,     5.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58915,'1 ',1,  42,   1,    38.390,    11.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58915,'2 ',1,  42,   1,     0.361,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58916,'1 ',1,  42,   1,    20.958,     7.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58917,'1 ',1,  42,   1,    20.958,     7.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58917,'2 ',1,  42,   1,     0.361,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58919,'1 ',1,  42,   1,    20.958,     8.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58920,'1 ',1,  42,   1,    20.958,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58920,'2 ',1,  42,   1,     0.361,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58922,'1 ',1,  42,   1,     6.801,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58923,'1 ',1,  42,   1,     3.894,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58925,'1 ',1,  42,   1,     2.337,     0.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58925,'2 ',1,  42,   1,     2.337,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58928,'1 ',1,  42,   1,    35.165,    11.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58929,'1 ',1,  42,   1,    32.159,    12.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58931,'1 ',1,  42,   1,    39.266,    11.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58933,'1 ',1,  42,   1,    32.159,     9.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58937,'1 ',1,  42,   1,     7.255,     2.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58938,'1 ',1,  42,   1,    16.407,     5.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58940,'1 ',1,  42,   1,    16.407,     4.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58942,'1 ',1,  42,   1,    16.407,     5.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58942,'2 ',1,  42,   1,     0.687,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58944,'1 ',1,  42,   1,     5.357,     2.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58945,'1 ',1,  42,   1,     5.365,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58946,'1 ',1,  42,   1,     9.942,     4.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58947,'1 ',1,  42,   1,     5.275,     2.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58947,'2 ',1,  42,   1,     5.275,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58949,'1 ',1,  42,   1,     5.275,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58949,'2 ',1,  42,   1,     0.687,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58950,'1 ',1,  42,   1,     5.996,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58952,'1 ',1,  42,   1,    30.411,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58952,'2 ',1,  42,   1,    23.337,     3.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58953,'1 ',1,  42,   1,    30.411,    11.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58955,'1 ',1,  42,   1,    69.490,     9.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58957,'1 ',1,  42,   1,    37.420,    11.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58959,'1 ',1,  42,   1,     3.315,     0.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58960,'1 ',1,  42,   1,    10.979,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58962,'1 ',1,  42,   1,     4.467,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58963,'1 ',1,  42,   1,     6.679,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58964,'1 ',1,  42,   1,     3.789,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58964,'2 ',1,  42,   1,     3.789,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58965,'1 ',1,  42,   1,     9.261,     3.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58967,'1 ',1,  42,   1,    14.129,     4.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58970,'1 ',1,  42,   1,    14.129,     3.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58972,'1 ',1,  42,   1,    17.887,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58973,'1 ',1,  42,   1,     4.011,     1.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58974,'1 ',1,  42,   1,     2.115,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58974,'2 ',1,  42,   1,     2.115,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58975,'1 ',1,  42,   1,     2.115,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58975,'2 ',1,  42,   1,     0.243,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58981,'1 ',1,  42,   1,    23.267,    14.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58981,'2 ',1,  42,   1,    14.129,     1.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58983,'1 ',1,  42,   1,    28.343,     4.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58988,'1 ',1,  42,   1,    23.267,    10.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58989,'1 ',1,  42,   1,    23.267,     5.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58990,'1 ',1,  42,   1,     2.354,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58990,'2 ',1,  42,   1,     2.354,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58991,'1 ',1,  42,   1,     6.365,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58993,'1 ',1,  42,   1,     3.921,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58995,'1 ',1,  42,   1,     5.488,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58996,'1 ',1,  42,   1,    16.343,    11.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58996,'2 ',1,  42,   1,     2.698,     0.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58997,'1 ',1,  42,   1,    16.343,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58997,'2 ',1,  42,   1,     2.354,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58998,'1 ',1,  42,   1,    16.343,     6.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58998,'2 ',1,  42,   1,     0.232,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58999,'1 ',1,  42,   1,     6.725,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59000,'1 ',1,  42,   1,     5.948,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59001,'1 ',1,  42,   1,    16.171,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59002,'1 ',1,  42,   1,     7.829,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59002,'2 ',1,  42,   1,     1.320,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59003,'1 ',1,  42,   1,     7.098,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59004,'1 ',1,  42,   1,    16.440,     2.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59007,'1 ',1,  42,   1,     2.637,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59009,'1 ',1,  42,   1,     5.605,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59010,'1 ',1,  42,   1,     2.805,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59011,'1 ',1,  42,   1,    13.733,     4.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59014,'1 ',1,  42,   1,    18.074,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59015,'1 ',1,  42,   1,    13.733,     4.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59016,'1 ',1,  42,   1,    13.733,    11.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59018,'1 ',1,  42,   1,    32.727,    20.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59019,'1 ',1,  42,   1,    34.000,    11.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59020,'1 ',1,  42,   1,    31.261,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59021,'1 ',1,  42,   1,    31.261,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59026,'1 ',1,  42,   1,    28.057,     4.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59028,'1 ',1,  42,   1,    28.057,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59030,'1 ',1,  42,   1,    28.057,    18.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59030,'2 ',1,  42,   1,     1.289,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59032,'1 ',1,  42,   1,    28.057,     6.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59037,'1 ',1,  42,   1,    46.456,    17.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59039,'1 ',1,  42,   1,    39.915,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59039,'2 ',1,  42,   1,     3.121,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59040,'1 ',1,  42,   1,    39.915,    17.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59041,'1 ',1,  42,   1,    39.915,    24.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59041,'2 ',1,  42,   1,     6.397,     1.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59042,'1 ',1,  42,   1,    14.201,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59042,'2 ',1,  42,   1,     0.074,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59043,'1 ',1,  42,   1,    14.572,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59044,'1 ',1,  42,   1,    15.949,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59045,'1 ',1,  42,   1,    14.201,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59045,'2 ',1,  42,   1,     0.403,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59046,'1 ',1,  42,   1,    33.896,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59046,'2 ',1,  42,   1,     0.733,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59049,'1 ',1,  42,   1,    33.896,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59049,'2 ',1,  42,   1,     7.983,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59050,'1 ',1,  42,   1,    33.896,    13.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59052,'1 ',1,  42,   1,    33.896,    10.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59054,'1 ',1,  42,   1,    13.408,     1.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59055,'1 ',1,  42,   1,     6.397,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59057,'1 ',1,  42,   1,     6.015,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59058,'1 ',1,  42,   1,    28.212,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59059,'1 ',1,  42,   1,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59060,'1 ',1,  42,   1,    28.212,     5.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59061,'1 ',1,  42,   1,    28.212,     4.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59062,'1 ',1,  42,   1,    28.212,     5.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59063,'1 ',1,  42,   1,    10.803,     4.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59064,'1 ',1,  42,   1,    10.803,     4.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59065,'1 ',1,  42,   1,    10.803,     3.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59065,'2 ',1,  42,   1,     1.153,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59066,'1 ',1,  42,   1,     5.973,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59068,'1 ',1,  42,   1,     5.949,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59068,'2 ',1,  42,   1,     0.381,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59069,'1 ',1,  42,   1,    12.278,     3.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59070,'1 ',1,  42,   1,    12.111,     2.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59070,'2 ',1,  42,   1,    12.111,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59072,'1 ',1,  42,   1,    12.111,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59073,'1 ',1,  42,   1,     7.514,     1.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59073,'2 ',1,  42,   1,     1.098,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59074,'1 ',1,  42,   1,     7.514,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59074,'2 ',1,  42,   1,     7.514,     1.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59076,'1 ',1,  42,   1,     6.223,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59078,'1 ',1,  42,   1,     7.900,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59079,'1 ',1,  42,   1,     5.624,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59079,'2 ',1,  42,   1,     4.553,     2.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59080,'1 ',1,  42,   1,    11.662,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59082,'1 ',1,  42,   1,    13.655,     5.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59084,'1 ',1,  42,   1,     4.553,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59085,'1 ',1,  42,   1,     9.324,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59086,'1 ',1,  42,   1,     3.478,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59087,'1 ',1,  42,   1,     3.478,     1.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59088,'1 ',1,  42,   1,     0.301,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59089,'1 ',1,  42,   1,     4.603,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59090,'1 ',1,  42,   1,     9.568,     3.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59092,'1 ',1,  42,   1,     9.356,     5.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59094,'1 ',1,  42,   1,    26.321,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59095,'1 ',1,  42,   1,    26.321,     8.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59095,'2 ',1,  42,   1,     2.441,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59096,'1 ',1,  42,   1,    26.321,     4.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59097,'1 ',1,  42,   1,    26.321,     4.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59099,'1 ',1,  42,   1,    38.767,     6.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59101,'1 ',1,  42,   1,    38.767,     3.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59102,'1 ',1,  42,   1,    38.767,    13.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59105,'1 ',1,  42,   1,    38.767,     7.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59106,'1 ',1,  42,   1,    13.841,     3.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59107,'1 ',1,  42,   1,    13.841,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59109,'1 ',1,  42,   1,    13.841,     2.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59110,'1 ',1,  42,   1,    13.841,     4.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59113,'1 ',1,  42,   1,     7.101,     4.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59114,'1 ',1,  42,   1,     2.240,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59114,'2 ',1,  42,   1,     2.240,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59115,'1 ',1,  42,   1,     4.672,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59115,'2 ',1,  42,   1,     1.923,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59116,'1 ',1,  42,   1,     5.613,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59116,'2 ',1,  42,   1,     1.923,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59117,'1 ',1,  42,   1,     8.795,     2.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59119,'1 ',1,  42,   1,     5.613,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59119,'2 ',1,  42,   1,     4.672,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59122,'1 ',1,  42,   1,    24.371,     9.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59122,'2 ',1,  42,   1,     4.848,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59123,'1 ',1,  42,   1,    24.371,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59124,'1 ',1,  42,   1,    24.371,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59125,'1 ',1,  42,   1,    24.371,     3.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59125,'2 ',1,  42,   1,     4.848,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59126,'1 ',1,  42,   1,     6.196,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59127,'1 ',1,  42,   1,     6.196,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59127,'2 ',1,  42,   1,     3.858,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59128,'1 ',1,  42,   1,     5.291,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59129,'1 ',1,  42,   1,     5.729,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59130,'1 ',1,  42,   1,    16.834,     1.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59131,'1 ',1,  42,   1,    14.287,     5.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59133,'1 ',1,  42,   1,    14.287,     2.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59134,'1 ',1,  42,   1,     6.137,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59135,'1 ',1,  42,   1,    16.049,     4.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59137,'1 ',1,  42,   1,    16.049,     6.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59138,'1 ',1,  42,   1,    16.049,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59138,'2 ',1,  42,   1,     0.935,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59139,'1 ',1,  42,   1,    16.049,     3.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59140,'1 ',1,  42,   1,     3.553,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59140,'2 ',1,  42,   1,     1.121,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59143,'1 ',1,  42,   1,     4.762,     2.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59144,'1 ',1,  42,   1,     5.016,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59145,'1 ',1,  42,   1,    14.945,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59145,'2 ',1,  42,   1,     0.917,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59146,'1 ',1,  42,   1,    14.945,     4.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59148,'1 ',1,  42,   1,    14.945,     6.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59149,'1 ',1,  42,   1,    14.945,     5.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59150,'1 ',1,  42,   1,    12.021,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59152,'1 ',1,  42,   1,    12.021,     3.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59154,'1 ',1,  42,   1,    12.021,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59156,'1 ',1,  42,   1,     5.047,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59157,'1 ',1,  42,   1,     7.014,     2.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59157,'2 ',1,  42,   1,     0.768,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59158,'1 ',1,  42,   1,    14.970,     1.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59159,'1 ',1,  42,   1,     5.340,     1.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59160,'1 ',1,  42,   1,     5.340,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59160,'2 ',1,  42,   1,     4.672,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59162,'1 ',1,  42,   1,     2.497,     2.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59164,'1 ',1,  42,   1,     9.386,     2.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59165,'1 ',1,  42,   1,    12.515,     3.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59166,'1 ',1,  42,   1,    20.843,     3.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59166,'2 ',1,  42,   1,     0.969,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59167,'1 ',1,  42,   1,    20.843,     6.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59168,'1 ',1,  42,   1,    20.843,     7.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59169,'1 ',1,  42,   1,    20.843,     4.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59170,'1 ',1,  42,   1,     2.713,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59171,'1 ',1,  42,   1,     2.713,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59173,'1 ',1,  42,   1,     4.508,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59174,'1 ',1,  42,   1,     4.370,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59176,'1 ',1,  42,   1,     2.667,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59176,'2 ',1,  42,   1,     2.667,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59177,'1 ',1,  42,   1,     3.677,     1.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59179,'1 ',1,  42,   1,     8.949,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59180,'1 ',1,  42,   1,    22.401,     9.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59181,'1 ',1,  42,   1,    24.267,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59186,'1 ',1,  42,   1,    22.401,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59188,'1 ',1,  42,   1,    24.299,     9.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59189,'1 ',1,  42,   1,     5.111,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59190,'1 ',1,  42,   1,     7.324,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59192,'1 ',1,  42,   1,     5.111,     1.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59193,'1 ',1,  42,   1,     5.729,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59193,'2 ',1,  42,   1,     1.532,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59195,'1 ',1,  42,   1,    13.495,     3.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59196,'1 ',1,  42,   1,     7.376,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59198,'1 ',1,  42,   1,    14.084,     2.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59199,'1 ',1,  42,   1,     0.477,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59200,'1 ',1,  42,   1,    13.646,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59201,'1 ',1,  42,   1,    16.441,     3.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59203,'1 ',1,  42,   1,     4.326,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59204,'1 ',1,  42,   1,     3.703,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59205,'1 ',1,  42,   1,     4.540,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59206,'1 ',1,  42,   1,    13.562,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59207,'1 ',1,  42,   1,     5.027,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59209,'1 ',1,  42,   1,    10.417,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59210,'1 ',1,  42,   1,    11.257,     4.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59211,'1 ',1,  42,   1,    10.417,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59212,'1 ',1,  42,   1,     9.352,     2.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59214,'1 ',1,  42,   1,     5.038,     3.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59215,'1 ',1,  42,   1,     5.312,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59216,'1 ',1,  42,   1,     9.951,     5.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59217,'1 ',1,  42,   1,     5.031,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59218,'1 ',1,  42,   1,     8.249,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59219,'1 ',1,  42,   1,    13.103,     6.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59220,'1 ',1,  42,   1,    11.468,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59221,'1 ',1,  42,   1,     6.518,     1.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59222,'1 ',1,  42,   1,    15.464,     2.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59222,'2 ',1,  42,   1,     1.560,     0.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59223,'1 ',1,  42,   1,    15.464,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59223,'2 ',1,  42,   1,     0.511,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59225,'1 ',1,  42,   1,    15.712,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59226,'1 ',1,  42,   1,    15.464,     1.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59227,'1 ',1,  42,   1,     3.203,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59228,'1 ',1,  42,   1,    18.851,     5.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59229,'1 ',1,  42,   1,    17.726,     2.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59229,'2 ',1,  42,   1,    17.726,     9.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59230,'1 ',1,  42,   1,     8.650,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59237,'1 ',1,  42,   1,     5.520,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59239,'1 ',1,  42,   1,     4.656,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59239,'2 ',1,  42,   1,     4.656,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59240,'1 ',1,  42,   1,     6.286,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59241,'1 ',1,  42,   1,     3.391,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59241,'2 ',1,  42,   1,     3.391,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59242,'1 ',1,  42,   1,     2.510,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59243,'1 ',1,  42,   1,     1.565,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59243,'2 ',1,  42,   1,     1.565,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59244,'1 ',1,  42,   1,     3.507,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59245,'1 ',1,  42,   1,     7.366,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59246,'1 ',1,  42,   1,    13.407,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59247,'1 ',1,  42,   1,     2.509,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59247,'2 ',1,  42,   1,     2.509,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59249,'1 ',1,  42,   1,     2.876,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59251,'1 ',1,  42,   1,     3.972,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59257,'1 ',1,  42,   1,     6.390,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59262,'1 ',1,  42,   1,     9.314,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59264,'1 ',1,  42,   1,     8.514,     1.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59264,'2 ',1,  42,   1,     0.157,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59265,'1 ',1,  42,   1,     9.275,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59267,'1 ',1,  42,   1,     6.594,     3.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59272,'1 ',1,  42,   1,    19.957,     6.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59277,'1 ',1,  42,   1,    20.505,     3.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59278,'1 ',1,  42,   1,    19.230,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59279,'1 ',1,  42,   1,    17.958,    14.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59279,'2 ',1,  42,   1,     0.512,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59280,'1 ',1,  42,   1,     9.715,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59281,'1 ',1,  42,   1,     7.695,     1.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59281,'2 ',1,  42,   1,     0.161,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59282,'1 ',1,  42,   1,     7.695,     2.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59284,'1 ',1,  42,   1,    10.273,     3.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59285,'1 ',1,  42,   1,     4.631,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59286,'1 ',1,  42,   1,     3.674,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59287,'1 ',1,  42,   1,    10.621,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59287,'2 ',1,  42,   1,     0.231,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59288,'1 ',1,  42,   1,    10.621,     4.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59289,'1 ',1,  42,   1,    11.720,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59291,'1 ',1,  42,   1,     6.920,     2.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59292,'1 ',1,  42,   1,     0.863,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59296,'1 ',1,  42,   1,     3.399,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59298,'1 ',1,  42,   1,     9.995,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59300,'1 ',1,  42,   1,    10.354,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59302,'1 ',1,  42,   1,    10.354,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59303,'1 ',1,  42,   1,    10.354,     2.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59304,'1 ',1,  42,   1,    12.572,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59304,'2 ',1,  42,   1,     2.638,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59305,'1 ',1,  42,   1,    12.572,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59306,'1 ',1,  42,   1,    12.572,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59306,'2 ',1,  42,   1,     1.008,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59307,'1 ',1,  42,   1,     9.446,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59308,'1 ',1,  42,   1,     6.581,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59310,'1 ',1,  42,   1,     6.322,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59311,'1 ',1,  42,   1,     7.983,     2.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59312,'1 ',1,  42,   1,     7.983,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59314,'1 ',1,  42,   1,     4.495,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59315,'1 ',1,  42,   1,     4.495,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59315,'2 ',1,  42,   1,     0.647,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59316,'1 ',1,  42,   1,     4.495,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59317,'1 ',1,  42,   1,    12.765,     3.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59318,'1 ',1,  42,   1,    12.765,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59320,'1 ',1,  42,   1,    12.765,     7.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59321,'1 ',1,  42,   1,     3.538,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59322,'1 ',1,  42,   1,     9.688,     1.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59323,'1 ',1,  42,   1,     9.688,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59325,'1 ',1,  42,   1,     9.688,     1.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59326,'1 ',1,  42,   1,     9.001,     3.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59327,'1 ',1,  42,   1,    15.531,     6.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59328,'1 ',1,  42,   1,    25.223,     8.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59329,'1 ',1,  42,   1,    25.223,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59332,'1 ',1,  42,   1,    25.223,     9.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59333,'1 ',1,  42,   1,    25.223,     6.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59334,'1 ',1,  42,   1,     4.781,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59336,'1 ',1,  42,   1,     7.883,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59337,'1 ',1,  42,   1,    11.581,     4.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59338,'1 ',1,  42,   1,     5.557,     2.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59338,'2 ',1,  42,   1,     2.355,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59339,'1 ',1,  42,   1,     5.539,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59342,'1 ',1,  42,   1,     3.344,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59343,'1 ',1,  42,   1,     4.045,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59345,'1 ',1,  42,   1,     5.323,     3.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59347,'1 ',1,  42,   1,     9.394,     2.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59348,'1 ',1,  42,   1,     6.220,     4.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59348,'2 ',1,  42,   1,     1.565,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59349,'1 ',1,  42,   1,     6.220,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59350,'1 ',1,  42,   1,    32.521,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59350,'2 ',1,  42,   1,     0.434,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59352,'1 ',1,  42,   1,    32.521,     4.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59357,'1 ',1,  42,   1,    32.521,    12.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59360,'1 ',1,  42,   1,    32.521,    12.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59361,'1 ',1,  42,   1,    25.412,     5.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59362,'1 ',1,  42,   1,    22.456,     5.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59363,'1 ',1,  42,   1,    21.390,     6.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59363,'2 ',1,  42,   1,     2.011,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59365,'1 ',1,  42,   1,    21.390,     9.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59366,'1 ',1,  42,   1,     5.400,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59369,'1 ',1,  42,   1,     9.189,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59370,'1 ',1,  42,   1,     6.821,     2.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59372,'1 ',1,  42,   1,    11.968,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59373,'1 ',1,  42,   1,     5.814,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59374,'1 ',1,  42,   1,    10.520,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59376,'1 ',1,  42,   1,    10.241,     2.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59377,'1 ',1,  42,   1,    12.419,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59378,'1 ',1,  42,   1,     5.524,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59379,'1 ',1,  42,   1,    10.455,     2.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59380,'1 ',1,  42,   1,     0.864,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59381,'1 ',1,  42,   1,     5.174,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59382,'1 ',1,  42,   1,     6.913,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59384,'1 ',1,  42,   1,     3.115,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59385,'1 ',1,  42,   1,     5.578,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59386,'1 ',1,  42,   1,     4.804,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59389,'1 ',1,  42,   1,     6.426,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59391,'1 ',1,  42,   1,     3.728,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59391,'2 ',1,  42,   1,     1.646,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59392,'1 ',1,  42,   1,    10.236,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59394,'1 ',1,  42,   1,     3.569,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59396,'1 ',1,  42,   1,     5.192,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59399,'1 ',1,  42,   1,     6.312,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59401,'1 ',1,  42,   1,     4.078,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59403,'1 ',1,  42,   1,    12.915,     6.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59404,'1 ',1,  42,   1,     2.868,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59405,'1 ',1,  42,   1,     5.123,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59406,'1 ',1,  42,   1,     2.976,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59406,'2 ',1,  42,   1,     1.117,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59408,'1 ',1,  42,   1,     8.319,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59409,'1 ',1,  42,   1,     3.889,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59409,'2 ',1,  42,   1,     1.077,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59410,'1 ',1,  42,   1,     6.065,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59412,'1 ',1,  42,   1,     6.978,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59414,'1 ',1,  42,   1,     6.727,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59416,'1 ',1,  42,   1,     4.372,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59418,'1 ',1,  42,   1,     4.372,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59420,'1 ',1,  42,   1,     1.702,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59420,'2 ',1,  42,   1,     0.447,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59421,'1 ',1,  42,   1,     2.623,     1.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59423,'1 ',1,  42,   1,     6.583,     1.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59424,'1 ',1,  42,   1,     6.583,     3.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59425,'1 ',1,  42,   1,     6.583,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59427,'1 ',1,  42,   1,    10.837,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59432,'1 ',1,  42,   1,    10.837,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59432,'2 ',1,  42,   1,     3.294,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59433,'1 ',1,  42,   1,    10.837,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59434,'1 ',1,  42,   1,     4.455,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59436,'1 ',1,  42,   1,     6.937,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59437,'1 ',1,  42,   1,     3.005,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59437,'2 ',1,  42,   1,     3.005,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59438,'1 ',1,  42,   1,     7.690,     3.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59440,'1 ',1,  42,   1,     7.690,     3.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59440,'2 ',1,  42,   1,     7.690,     2.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59441,'1 ',1,  42,   1,     3.744,     1.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59441,'2 ',1,  42,   1,     3.744,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59442,'1 ',1,  42,   1,     3.744,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59444,'1 ',1,  42,   1,    11.242,     1.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59444,'2 ',1,  42,   1,     2.939,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59446,'1 ',1,  42,   1,    11.242,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59448,'1 ',1,  42,   1,    11.242,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59448,'2 ',1,  42,   1,     2.730,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59450,'1 ',1,  42,   1,     6.516,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59451,'1 ',1,  42,   1,     5.831,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59453,'1 ',1,  42,   1,    17.710,     6.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59453,'2 ',1,  42,   1,     0.649,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59456,'1 ',1,  42,   1,    17.710,    10.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59456,'2 ',1,  42,   1,     0.649,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59458,'1 ',1,  42,   1,    17.710,     6.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59458,'2 ',1,  42,   1,     1.710,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59460,'1 ',1,  42,   1,     9.336,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59461,'1 ',1,  42,   1,     9.336,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59462,'1 ',1,  42,   1,     9.336,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59464,'1 ',1,  42,   1,     5.743,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59465,'1 ',1,  42,   1,     2.706,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59465,'2 ',1,  42,   1,     0.788,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59467,'1 ',1,  42,   1,    11.345,     1.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59468,'1 ',1,  42,   1,    16.676,     3.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59470,'1 ',1,  42,   1,    19.971,     4.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59471,'1 ',1,  42,   1,    16.676,     4.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59473,'1 ',1,  42,   1,    16.676,     3.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59474,'1 ',1,  42,   1,    18.718,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59475,'1 ',1,  42,   1,    18.718,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59477,'1 ',1,  42,   1,    18.718,     3.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59479,'1 ',1,  42,   1,    18.718,     7.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59480,'1 ',1,  42,   1,     5.951,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59482,'1 ',1,  42,   1,    12.756,     4.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59483,'1 ',1,  42,   1,     8.750,     2.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59484,'1 ',1,  42,   1,    16.819,     5.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59485,'1 ',1,  42,   1,    16.819,    10.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59486,'1 ',1,  42,   1,    16.819,     5.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59487,'1 ',1,  42,   1,    11.874,     4.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59489,'1 ',1,  42,   1,    73.524,    15.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59490,'1 ',1,  42,   1,    29.011,     8.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59491,'1 ',1,  42,   1,    29.011,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59491,'2 ',1,  42,   1,    16.981,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59492,'1 ',1,  42,   1,    29.011,    12.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59494,'1 ',1,  42,   1,    20.527,     8.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59496,'1 ',1,  42,   1,    20.527,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59497,'1 ',1,  42,   1,    20.527,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59498,'1 ',1,  42,   1,    20.527,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59498,'2 ',1,  42,   1,    15.063,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59500,'1 ',1,  42,   1,    22.869,     3.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59501,'1 ',1,  42,   1,    22.869,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59501,'2 ',1,  42,   1,     3.858,     1.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59502,'1 ',1,  42,   1,    22.869,     4.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59503,'1 ',1,  42,   1,    22.869,     5.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59505,'1 ',1,  42,   1,    12.309,     2.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59506,'1 ',1,  42,   1,    60.332,    16.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59507,'1 ',1,  42,   1,    28.896,     6.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59508,'1 ',1,  42,   1,    28.896,     9.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59508,'2 ',1,  42,   1,    28.896,    14.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59509,'1 ',1,  42,   1,    16.967,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59511,'1 ',1,  42,   1,    16.967,     6.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59516,'1 ',1,  42,   1,    16.967,     4.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59517,'1 ',1,  42,   1,    19.000,     6.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59520,'1 ',1,  42,   1,    19.000,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59522,'1 ',1,  42,   1,    19.000,     5.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59528,'1 ',1,  42,   1,    15.119,     4.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59528,'2 ',1,  42,   1,     3.121,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59529,'1 ',1,  42,   1,    17.752,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59529,'2 ',1,  42,   1,    15.119,    11.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59530,'1 ',1,  42,   1,    17.752,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59531,'1 ',1,  42,   1,    17.752,     9.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59532,'1 ',1,  42,   1,    17.752,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59533,'1 ',1,  42,   1,    13.640,     4.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59533,'2 ',1,  42,   1,    12.309,     2.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59534,'1 ',1,  42,   1,    13.640,     4.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59534,'2 ',1,  42,   1,     0.006,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59539,'1 ',1,  42,   1,    15.563,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59539,'2 ',1,  42,   1,     4.848,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59540,'1 ',1,  42,   1,    15.563,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59540,'2 ',1,  42,   1,     6.196,     2.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59541,'1 ',1,  42,   1,    15.563,     6.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59543,'1 ',1,  42,   1,    18.986,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59545,'1 ',1,  42,   1,    18.986,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59546,'1 ',1,  42,   1,    18.986,     6.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59548,'1 ',1,  42,   1,    18.986,     8.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59548,'2 ',1,  42,   1,    15.119,     6.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59549,'1 ',1,  42,   1,    15.063,     7.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59550,'1 ',1,  42,   1,    15.063,     5.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59551,'1 ',1,  42,   1,    19.127,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59551,'2 ',1,  42,   1,     1.219,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59552,'1 ',1,  42,   1,    21.564,    14.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59555,'1 ',1,  42,   1,    19.127,     5.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59556,'1 ',1,  42,   1,    15.094,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59556,'2 ',1,  42,   1,     2.974,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59559,'1 ',1,  42,   1,    15.094,     3.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59560,'1 ',1,  42,   1,    29.942,    15.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59561,'1 ',1,  42,   1,    20.163,     2.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59562,'1 ',1,  42,   1,    60.496,    11.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59563,'1 ',1,  42,   1,     4.239,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59564,'1 ',1,  42,   1,     8.231,     3.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59569,'1 ',1,  42,   1,    20.839,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59571,'1 ',1,  42,   1,    15.825,     3.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59572,'1 ',1,  42,   1,    14.896,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59573,'1 ',1,  42,   1,    25.718,     8.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59575,'1 ',1,  42,   1,    20.836,     7.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59575,'2 ',1,  42,   1,    20.836,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59577,'1 ',1,  42,   1,    24.146,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59578,'1 ',1,  42,   1,    16.981,     6.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59579,'1 ',1,  42,   1,    16.981,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59581,'1 ',1,  42,   1,    11.510,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59582,'1 ',1,  42,   1,     8.393,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59583,'1 ',1,  42,   1,     3.474,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59583,'2 ',1,  42,   1,     1.655,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59590,'1 ',1,  42,   1,     8.603,     4.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59591,'1 ',1,  42,   1,     2.569,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59593,'1 ',1,  42,   1,     9.659,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59594,'1 ',1,  42,   1,     2.993,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59595,'1 ',1,  42,   1,     9.659,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59596,'1 ',1,  42,   1,     9.659,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59598,'1 ',1,  42,   1,     3.634,     0.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59600,'1 ',1,  42,   1,     3.400,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59601,'1 ',1,  42,   1,     5.192,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59602,'1 ',1,  42,   1,     5.191,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59602,'2 ',1,  42,   1,     0.029,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59603,'1 ',1,  42,   1,     5.681,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59604,'1 ',1,  42,   1,     5.968,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59605,'1 ',1,  42,   1,    19.270,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59606,'1 ',1,  42,   1,    19.270,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59608,'1 ',1,  42,   1,    19.270,     7.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59609,'1 ',1,  42,   1,    19.270,     4.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59610,'1 ',1,  42,   1,    23.337,    16.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59610,'2 ',1,  42,   1,     5.635,     2.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59615,'1 ',1,  42,   1,    34.606,     7.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59616,'1 ',1,  42,   1,    23.337,     7.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59618,'1 ',1,  42,   1,    19.540,     7.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59619,'1 ',1,  42,   1,    19.540,     5.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59620,'1 ',1,  42,   1,    15.920,     4.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59621,'1 ',1,  42,   1,    15.920,     5.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59622,'1 ',1,  42,   1,    15.920,     8.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59623,'1 ',1,  42,   1,     8.486,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59623,'2 ',1,  42,   1,     8.486,     2.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59625,'1 ',1,  42,   1,     8.486,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59626,'1 ',1,  42,   1,     2.993,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59627,'1 ',1,  42,   1,    17.287,     7.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59629,'1 ',1,  42,   1,    37.567,    18.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59630,'1 ',1,  42,   1,     6.994,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59631,'1 ',1,  42,   1,     4.591,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59632,'1 ',1,  42,   1,     4.591,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59632,'2 ',1,  42,   1,     0.374,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59634,'1 ',1,  42,   1,     6.249,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59634,'2 ',1,  42,   1,     6.249,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59636,'1 ',1,  42,   1,     7.316,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59637,'1 ',1,  42,   1,    13.391,     6.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59640,'1 ',1,  42,   1,    13.391,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59643,'1 ',1,  42,   1,    15.564,     3.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59644,'1 ',1,  42,   1,     9.971,     3.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59645,'1 ',1,  42,   1,     9.732,     3.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59647,'1 ',1,  42,   1,     4.746,     1.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59648,'1 ',1,  42,   1,     4.084,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59649,'1 ',1,  42,   1,    28.750,    28.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59649,'2 ',1,  42,   1,     0.178,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59650,'1 ',1,  42,   1,    28.750,     6.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59652,'1 ',1,  42,   1,    28.750,     9.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59653,'1 ',1,  42,   1,    28.750,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59654,'1 ',1,  42,   1,     9.264,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59655,'1 ',1,  42,   1,     2.566,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59655,'2 ',1,  42,   1,     1.305,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59657,'1 ',1,  42,   1,     7.742,     2.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59658,'1 ',1,  42,   1,     9.026,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59660,'1 ',1,  42,   1,     9.026,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59661,'1 ',1,  42,   1,     9.026,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59663,'1 ',1,  42,   1,    35.505,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59663,'2 ',1,  42,   1,     7.284,     2.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59665,'1 ',1,  42,   1,    35.505,    21.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59666,'1 ',1,  42,   1,    35.505,     9.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59668,'1 ',1,  42,   1,    35.505,    10.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59669,'1 ',1,  42,   1,    19.042,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59671,'1 ',1,  42,   1,    19.042,     5.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59673,'1 ',1,  42,   1,    19.042,     7.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59674,'1 ',1,  42,   1,    19.042,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59676,'1 ',1,  42,   1,     6.358,     3.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59677,'1 ',1,  42,   1,    12.816,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59679,'1 ',1,  42,   1,    22.303,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59681,'1 ',1,  42,   1,     9.444,     2.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59682,'1 ',1,  42,   1,     7.284,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59685,'1 ',1,  42,   1,     7.284,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59686,'1 ',1,  42,   1,    11.438,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59687,'1 ',1,  42,   1,     7.827,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59687,'2 ',1,  42,   1,     2.303,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59688,'1 ',1,  42,   1,     7.827,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59688,'2 ',1,  42,   1,     0.257,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59690,'1 ',1,  42,   1,    14.263,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59691,'1 ',1,  42,   1,    14.263,     2.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59691,'2 ',1,  42,   1,     3.419,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59692,'1 ',1,  42,   1,    14.263,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59692,'2 ',1,  42,   1,     1.370,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59693,'1 ',1,  42,   1,     9.280,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59693,'2 ',1,  42,   1,     3.218,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59694,'1 ',1,  42,   1,     9.280,     1.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59695,'1 ',1,  42,   1,     9.280,     2.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59695,'2 ',1,  42,   1,     0.262,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59696,'1 ',1,  42,   1,     3.419,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59696,'2 ',1,  42,   1,     3.419,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59698,'1 ',1,  42,   1,     6.326,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59699,'1 ',1,  42,   1,     6.327,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59700,'1 ',1,  42,   1,     5.900,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59702,'1 ',1,  42,   1,     2.232,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59702,'2 ',1,  42,   1,     2.232,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59703,'1 ',1,  42,   1,     5.581,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59948,'1 ',1,  43,   1,    17.840,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59949,'1 ',1,  43,   1,    18.076,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59950,'1 ',1,  43,   1,    18.266,     5.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59951,'1 ',1,  43,   1,    41.523,    14.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59952,'1 ',1,  43,   1,    23.535,     6.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59953,'1 ',1,  43,   1,    20.762,     8.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59955,'1 ',1,  43,   1,    15.944,     4.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59958,'1 ',1,  43,   1,    21.057,     3.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59960,'1 ',1,  43,   1,    20.631,     4.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59962,'1 ',1,  43,   1,    18.534,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59963,'1 ',1,  43,   1,    34.154,    14.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59964,'1 ',1,  43,   1,    17.327,     5.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59966,'1 ',1,  43,   1,    18.707,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59967,'1 ',1,  43,   1,    40.188,    15.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59968,'1 ',1,  43,   1,    16.712,     3.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59969,'1 ',1,  43,   1,    14.356,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59970,'1 ',1,  43,   1,    26.405,     7.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59971,'1 ',1,  43,   1,    18.502,     6.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59972,'1 ',1,  43,   1,    16.404,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59974,'1 ',1,  43,   1,    15.864,     4.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59975,'1 ',1,  43,   1,    10.928,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59976,'1 ',1,  43,   1,    12.454,     0.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59978,'1 ',1,  43,   1,    23.542,     6.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59979,'1 ',1,  43,   1,    15.291,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59980,'1 ',1,  43,   1,    17.196,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59982,'1 ',1,  43,   1,    14.653,     6.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59984,'1 ',1,  43,   1,    16.958,     3.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59985,'1 ',1,  43,   1,    17.349,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59987,'1 ',1,  43,   1,    21.449,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59988,'1 ',1,  43,   1,    38.793,    12.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59989,'1 ',1,  43,   1,    10.248,     3.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59990,'1 ',1,  43,   1,    39.319,     6.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59992,'1 ',1,  43,   1,    57.387,    35.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59996,'1 ',1,  43,   1,    49.331,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59997,'1 ',1,  43,   1,    48.644,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59998,'1 ',1,  43,   1,    36.715,     4.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
59999,'1 ',1,  43,   1,    36.715,    10.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60000,'1 ',1,  43,   1,    36.715,    11.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60001,'1 ',1,  43,   1,    93.942,    39.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60003,'1 ',1,  43,   1,    18.818,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60004,'1 ',1,  43,   1,    20.768,     5.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60005,'1 ',1,  43,   1,    18.656,     4.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60006,'1 ',1,  43,   1,    30.084,    17.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60007,'1 ',1,  43,   1,    23.477,     4.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60008,'1 ',1,  43,   1,    36.839,    10.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60010,'1 ',1,  43,   1,    23.625,     1.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60011,'1 ',1,  43,   1,    35.470,    19.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60012,'1 ',1,  43,   1,     8.185,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60013,'1 ',1,  43,   1,    16.370,     8.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60014,'1 ',1,  43,   1,    49.442,    13.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60017,'1 ',1,  43,   1,    50.109,    17.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60018,'1 ',1,  43,   1,    43.790,    16.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60019,'1 ',1,  43,   1,    43.790,    11.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60020,'1 ',1,  43,   1,    22.426,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60021,'1 ',1,  43,   1,    20.308,    10.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60023,'1 ',1,  43,   1,     8.303,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60024,'1 ',1,  43,   1,    20.393,    10.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60026,'1 ',1,  43,   1,    14.147,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60028,'1 ',1,  43,   1,    20.117,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60029,'1 ',1,  43,   1,    18.086,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60030,'1 ',1,  43,   1,    22.279,     6.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60031,'1 ',1,  43,   1,    22.165,     8.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60032,'1 ',1,  43,   1,    20.315,     5.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60034,'1 ',1,  43,   1,    11.921,     2.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60035,'1 ',1,  43,   1,    35.980,    10.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60036,'1 ',1,  43,   1,    51.153,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60038,'1 ',1,  43,   1,    35.980,    10.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60039,'1 ',1,  43,   1,    35.980,    11.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60040,'1 ',1,  43,   1,    15.809,     5.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60041,'1 ',1,  43,   1,     9.700,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60043,'1 ',1,  43,   1,    38.036,     1.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60049,'1 ',1,  43,   1,    26.452,     8.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60054,'1 ',1,  43,   1,    27.575,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60056,'1 ',1,  43,   1,    26.493,     7.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60057,'1 ',1,  43,   1,    25.565,     4.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60059,'1 ',1,  43,   1,    12.510,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60061,'1 ',1,  43,   1,    13.590,     5.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60062,'1 ',1,  43,   1,     9.398,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60064,'1 ',1,  43,   1,    13.351,     0.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60066,'1 ',1,  43,   1,    12.294,     6.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60067,'1 ',1,  43,   1,    13.362,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60068,'1 ',1,  43,   1,    15.878,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60069,'1 ',1,  43,   1,    19.292,     9.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60071,'1 ',1,  43,   1,    12.279,     5.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60072,'1 ',1,  43,   1,    20.623,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60078,'1 ',1,  43,   1,    44.391,    10.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60079,'1 ',1,  43,   1,    20.623,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60081,'1 ',1,  43,   1,    13.534,     3.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60082,'1 ',1,  43,   1,    10.537,     5.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60083,'1 ',1,  43,   1,    11.959,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60084,'1 ',1,  43,   1,    20.137,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60085,'1 ',1,  43,   1,    16.494,     6.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60087,'1 ',1,  43,   1,    17.089,     7.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60089,'1 ',1,  43,   1,    39.129,     5.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60090,'1 ',1,  43,   1,    50.250,    17.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60093,'1 ',1,  43,   1,    39.129,     6.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60095,'1 ',1,  43,   1,    76.329,    11.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60096,'1 ',1,  43,   1,    35.696,    10.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60099,'1 ',1,  43,   1,    51.570,     3.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60104,'1 ',1,  43,   1,    31.907,     4.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60106,'1 ',1,  43,   1,    31.907,     9.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60107,'1 ',1,  43,   1,    14.328,     4.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60110,'1 ',1,  43,   1,    19.663,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60111,'1 ',1,  43,   1,    19.663,     9.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60112,'1 ',1,  43,   1,    24.591,     7.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60113,'1 ',1,  43,   1,    18.664,     7.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60114,'1 ',1,  43,   1,    12.735,     4.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60116,'1 ',1,  43,   1,    20.081,    10.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60117,'1 ',1,  43,   1,    53.635,     7.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60119,'1 ',1,  43,   1,    22.290,     2.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60121,'1 ',1,  43,   1,    55.953,    14.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60122,'1 ',1,  43,   1,    34.391,     8.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60123,'1 ',1,  43,   1,    34.391,     6.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60125,'1 ',1,  43,   1,    34.391,     4.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60126,'1 ',1,  43,   1,    34.391,     4.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60127,'1 ',1,  43,   1,    23.639,     5.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60129,'1 ',1,  43,   1,    18.456,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60131,'1 ',1,  43,   1,    33.689,    12.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60132,'1 ',1,  43,   1,    23.602,     7.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60133,'1 ',1,  43,   1,    16.555,     4.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60134,'1 ',1,  43,   1,    18.091,     9.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60135,'1 ',1,  43,   1,    38.691,     8.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60136,'1 ',1,  43,   1,    46.023,    13.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60139,'1 ',1,  43,   1,    72.997,    21.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60140,'1 ',1,  43,   1,    61.571,    17.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60141,'1 ',1,  43,   1,    22.542,     0.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60142,'1 ',1,  43,   1,    22.542,     2.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60143,'1 ',1,  43,   1,    42.623,     4.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60145,'1 ',1,  43,   1,    21.830,     4.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60146,'1 ',1,  43,   1,    21.830,     4.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60147,'1 ',1,  43,   1,    22.948,     9.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60148,'1 ',1,  43,   1,    25.194,     8.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60149,'1 ',1,  43,   1,    27.280,    16.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60150,'1 ',1,  43,   1,    35.794,    10.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60151,'1 ',1,  43,   1,    25.194,     8.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60151,'2 ',1,  43,   1,    20.745,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60152,'1 ',1,  43,   1,    15.686,     5.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60153,'1 ',1,  43,   1,    15.686,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60153,'2 ',1,  43,   1,    15.686,     4.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60156,'1 ',1,  43,   1,    27.691,     8.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60157,'1 ',1,  43,   1,    18.167,     9.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60158,'1 ',1,  43,   1,    26.025,     5.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60159,'1 ',1,  43,   1,    12.362,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60161,'1 ',1,  43,   1,    19.048,     6.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60166,'1 ',1,  43,   1,     8.388,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60168,'1 ',1,  43,   1,    11.807,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60170,'1 ',1,  43,   1,    24.022,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60172,'1 ',1,  43,   1,    32.951,     5.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60173,'1 ',1,  43,   1,    32.951,     7.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60174,'1 ',1,  43,   1,    32.951,     4.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60175,'1 ',1,  43,   1,    32.951,    11.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60176,'1 ',1,  43,   1,    33.314,    16.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60177,'1 ',1,  43,   1,    33.314,    17.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60178,'1 ',1,  43,   1,    33.314,     3.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60178,'2 ',1,  43,   1,    13.744,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60179,'1 ',1,  43,   1,    33.314,    13.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60182,'1 ',1,  43,   1,    26.007,    20.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60184,'1 ',1,  43,   1,    26.007,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60185,'1 ',1,  43,   1,    26.007,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60186,'1 ',1,  43,   1,    26.007,     9.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60188,'1 ',1,  43,   1,    19.593,     4.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60188,'2 ',1,  43,   1,    19.593,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60189,'1 ',1,  43,   1,    19.593,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60190,'1 ',1,  43,   1,    52.785,    13.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60193,'1 ',1,  43,   1,    19.448,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60193,'2 ',1,  43,   1,    13.744,     3.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60194,'1 ',1,  43,   1,    19.448,     6.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60195,'1 ',1,  43,   1,    28.643,     3.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60200,'1 ',1,  43,   1,    28.643,     7.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60202,'1 ',1,  43,   1,    28.643,     2.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60204,'1 ',1,  43,   1,    28.643,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60205,'1 ',1,  43,   1,    14.575,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60206,'1 ',1,  43,   1,    14.575,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60208,'1 ',1,  43,   1,    17.999,     5.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60209,'1 ',1,  43,   1,     8.715,     2.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60210,'1 ',1,  43,   1,     8.715,     1.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60210,'2 ',1,  43,   1,     8.715,     2.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60211,'1 ',1,  43,   1,     8.540,     2.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60212,'1 ',1,  43,   1,     8.540,     5.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60214,'1 ',1,  43,   1,    19.337,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60215,'1 ',1,  43,   1,     9.710,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60216,'1 ',1,  43,   1,    16.368,     6.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60217,'1 ',1,  43,   1,     5.627,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60218,'1 ',1,  43,   1,     4.660,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60218,'2 ',1,  43,   1,     4.660,     1.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60220,'1 ',1,  43,   1,    19.536,     4.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60221,'1 ',1,  43,   1,     8.017,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60222,'1 ',1,  43,   1,    34.010,     6.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60223,'1 ',1,  43,   1,    27.224,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60224,'1 ',1,  43,   1,    16.540,     7.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60225,'1 ',1,  43,   1,    13.930,     4.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60225,'2 ',1,  43,   1,     1.342,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60226,'1 ',1,  43,   1,    14.212,     2.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60227,'1 ',1,  43,   1,    13.930,     0.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60230,'1 ',1,  43,   1,    13.348,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60231,'1 ',1,  43,   1,    13.348,     6.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60234,'1 ',1,  43,   1,    13.348,     3.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60236,'1 ',1,  43,   1,    29.947,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60237,'1 ',1,  43,   1,    18.736,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60238,'1 ',1,  43,   1,    14.082,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60239,'1 ',1,  43,   1,    13.918,     3.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60239,'2 ',1,  43,   1,     2.936,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60242,'1 ',1,  43,   1,    28.851,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60243,'1 ',1,  43,   1,    15.481,     6.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60244,'1 ',1,  43,   1,    20.150,    12.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60244,'2 ',1,  43,   1,    18.554,     6.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60245,'1 ',1,  43,   1,    20.150,     9.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60250,'1 ',1,  43,   1,    20.150,     7.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60254,'1 ',1,  43,   1,    27.744,    11.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60255,'1 ',1,  43,   1,    27.744,     8.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60257,'1 ',1,  43,   1,    30.432,     7.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60257,'2 ',1,  43,   1,    18.554,     4.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60258,'1 ',1,  43,   1,    30.432,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60260,'1 ',1,  43,   1,    30.432,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60260,'2 ',1,  43,   1,    19.691,     4.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60261,'1 ',1,  43,   1,    30.432,     6.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60262,'1 ',1,  43,   1,   103.268,     9.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60263,'1 ',1,  43,   1,    64.102,    11.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60265,'1 ',1,  43,   1,    29.208,     6.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60267,'1 ',1,  43,   1,    82.934,    13.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60268,'1 ',1,  43,   1,    33.073,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60269,'1 ',1,  43,   1,    33.073,    12.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60271,'1 ',1,  43,   1,    39.758,     8.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60272,'1 ',1,  43,   1,    33.090,     6.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60274,'1 ',1,  43,   1,    39.164,    10.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60275,'1 ',1,  43,   1,    25.488,     9.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60275,'2 ',1,  43,   1,     1.811,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60278,'1 ',1,  43,   1,    53.290,    18.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60279,'1 ',1,  43,   1,    38.645,     9.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60279,'2 ',1,  43,   1,     8.198,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60281,'1 ',1,  43,   1,    38.645,     6.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60281,'2 ',1,  43,   1,     0.951,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60282,'1 ',1,  43,   1,    73.963,     7.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60284,'1 ',1,  43,   1,    63.187,    14.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60286,'1 ',1,  43,   1,    30.601,     8.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60287,'1 ',1,  43,   1,    30.601,     8.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60288,'1 ',1,  43,   1,    43.950,     6.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60288,'2 ',1,  43,   1,    29.208,    13.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60291,'1 ',1,  43,   1,   105.153,    21.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60293,'1 ',1,  43,   1,    77.190,    28.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60296,'1 ',1,  43,   1,    43.950,     8.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60297,'1 ',1,  43,   1,    31.738,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60298,'1 ',1,  43,   1,    31.738,     6.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60299,'1 ',1,  43,   1,    31.738,     1.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60299,'2 ',1,  43,   1,    25.488,     9.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60301,'1 ',1,  43,   1,    13.090,     5.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60302,'1 ',1,  43,   1,    17.523,     4.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60302,'2 ',1,  43,   1,     1.377,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60304,'1 ',1,  43,   1,    17.523,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60304,'2 ',1,  43,   1,     1.811,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60305,'1 ',1,  43,   1,    28.649,     9.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60306,'1 ',1,  43,   1,    25.345,     6.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60308,'1 ',1,  43,   1,    20.248,     7.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60309,'1 ',1,  43,   1,     7.751,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60309,'2 ',1,  43,   1,     1.217,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60310,'1 ',1,  43,   1,    16.939,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60312,'1 ',1,  43,   1,    24.870,     5.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60313,'1 ',1,  43,   1,     9.031,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60313,'2 ',1,  43,   1,     5.792,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60316,'1 ',1,  43,   1,    14.518,     8.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60317,'1 ',1,  43,   1,     5.792,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60317,'2 ',1,  43,   1,     5.792,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60319,'1 ',1,  43,   1,    25.354,    11.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60320,'1 ',1,  43,   1,    25.354,     5.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60322,'1 ',1,  43,   1,    43.879,     7.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60323,'1 ',1,  43,   1,    26.760,    11.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60324,'1 ',1,  43,   1,     9.170,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60324,'2 ',1,  43,   1,     0.346,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60326,'1 ',1,  43,   1,    22.983,     3.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60328,'1 ',1,  43,   1,    15.815,     4.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60329,'1 ',1,  43,   1,     7.573,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60331,'1 ',1,  43,   1,    20.668,     3.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60332,'1 ',1,  43,   1,    43.071,    14.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60333,'1 ',1,  43,   1,    27.365,     2.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60335,'1 ',1,  43,   1,     8.928,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60335,'2 ',1,  43,   1,     8.928,     4.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60336,'1 ',1,  43,   1,     8.928,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60338,'1 ',1,  43,   1,    13.895,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60339,'1 ',1,  43,   1,    19.459,     5.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60342,'1 ',1,  43,   1,    23.508,    11.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60344,'1 ',1,  43,   1,    19.459,     2.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60345,'1 ',1,  43,   1,     8.181,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60347,'1 ',1,  43,   1,     6.691,     1.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60347,'2 ',1,  43,   1,     6.691,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60348,'1 ',1,  43,   1,     8.688,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60350,'1 ',1,  43,   1,     6.157,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60350,'2 ',1,  43,   1,     6.157,     2.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60351,'1 ',1,  43,   1,     7.289,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60352,'1 ',1,  43,   1,     6.979,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60353,'1 ',1,  43,   1,    10.100,     3.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60355,'1 ',1,  43,   1,    16.687,     6.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60357,'1 ',1,  43,   1,    10.851,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60357,'2 ',1,  43,   1,     7.586,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60358,'1 ',1,  43,   1,    10.851,     4.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60358,'2 ',1,  43,   1,     1.266,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60359,'1 ',1,  43,   1,    16.683,     1.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60359,'2 ',1,  43,   1,     0.301,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60361,'1 ',1,  43,   1,    16.683,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60362,'1 ',1,  43,   1,    33.222,     4.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60363,'1 ',1,  43,   1,    19.539,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60364,'1 ',1,  43,   1,    15.842,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60364,'2 ',1,  43,   1,    15.842,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60365,'1 ',1,  43,   1,    42.757,    20.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60366,'1 ',1,  43,   1,    42.757,     6.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60368,'1 ',1,  43,   1,    42.757,    11.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60370,'1 ',1,  43,   1,    49.592,    23.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60371,'1 ',1,  43,   1,    19.428,     7.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60373,'1 ',1,  43,   1,    18.826,     6.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60374,'1 ',1,  43,   1,    18.826,     6.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60377,'1 ',1,  43,   1,    18.826,     6.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60378,'1 ',1,  43,   1,    25.063,    16.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60379,'1 ',1,  43,   1,    60.382,     7.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60380,'1 ',1,  43,   1,    19.208,     4.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60381,'1 ',1,  43,   1,    36.073,    14.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60382,'1 ',1,  43,   1,    16.659,     2.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60383,'1 ',1,  43,   1,    21.433,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60384,'1 ',1,  43,   1,    17.892,     5.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60384,'2 ',1,  43,   1,     1.377,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60386,'1 ',1,  43,   1,    28.883,     6.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60388,'1 ',1,  43,   1,    17.892,     7.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60389,'1 ',1,  43,   1,     6.667,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60390,'1 ',1,  43,   1,     4.931,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60391,'1 ',1,  43,   1,     3.808,     1.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60391,'2 ',1,  43,   1,     3.808,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60394,'1 ',1,  43,   1,    43.859,    10.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60395,'1 ',1,  43,   1,    39.076,     6.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60397,'1 ',1,  43,   1,    42.370,    12.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60400,'1 ',1,  43,   1,    31.428,     1.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60400,'2 ',1,  43,   1,     6.401,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60401,'1 ',1,  43,   1,     8.187,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60402,'1 ',1,  43,   1,     8.369,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60403,'1 ',1,  43,   1,     7.189,     4.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60403,'2 ',1,  43,   1,     1.260,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60405,'1 ',1,  43,   1,     8.467,     2.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60406,'1 ',1,  43,   1,    39.766,    10.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60406,'2 ',1,  43,   1,    15.863,     7.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60407,'1 ',1,  43,   1,    84.441,    19.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60408,'1 ',1,  43,   1,    39.766,     6.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60408,'2 ',1,  43,   1,     9.531,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60409,'1 ',1,  43,   1,    39.766,    12.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60410,'1 ',1,  43,   1,   108.969,    55.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60412,'1 ',1,  43,   1,    40.585,     6.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60412,'2 ',1,  43,   1,    16.788,     7.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60413,'1 ',1,  43,   1,    69.196,    24.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60414,'1 ',1,  43,   1,    43.226,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60415,'1 ',1,  43,   1,    17.394,     7.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60415,'2 ',1,  43,   1,    15.978,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60416,'1 ',1,  43,   1,    41.608,     1.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60416,'2 ',1,  43,   1,    17.645,     7.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60417,'1 ',1,  43,   1,    41.608,     5.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60418,'1 ',1,  43,   1,    41.608,    20.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60420,'1 ',1,  43,   1,    41.608,    17.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60420,'2 ',1,  43,   1,     4.161,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60421,'1 ',1,  43,   1,    26.938,    10.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60422,'1 ',1,  43,   1,    41.608,    14.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60423,'1 ',1,  43,   1,    45.864,     6.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60426,'1 ',1,  43,   1,    45.864,     7.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60426,'2 ',1,  43,   1,     2.176,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60427,'1 ',1,  43,   1,    45.864,    14.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60427,'2 ',1,  43,   1,    16.319,    10.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60428,'1 ',1,  43,   1,    45.864,    16.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60428,'2 ',1,  43,   1,    40.585,     3.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60429,'1 ',1,  43,   1,    60.515,    17.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60431,'1 ',1,  43,   1,    38.661,    13.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60431,'2 ',1,  43,   1,    32.223,     5.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60432,'1 ',1,  43,   1,    38.661,    10.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60433,'1 ',1,  43,   1,    38.661,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60433,'2 ',1,  43,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60434,'1 ',1,  43,   1,    19.209,     7.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60434,'2 ',1,  43,   1,    15.978,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60435,'1 ',1,  43,   1,    19.209,     5.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60435,'2 ',1,  43,   1,    17.394,     1.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60436,'1 ',1,  43,   1,    77.456,    23.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60439,'1 ',1,  43,   1,    40.853,     9.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60439,'2 ',1,  43,   1,    19.209,     7.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60441,'1 ',1,  43,   1,    40.853,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60441,'2 ',1,  43,   1,    11.019,     4.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60442,'1 ',1,  43,   1,    40.853,     3.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60442,'2 ',1,  43,   1,    17.118,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60443,'1 ',1,  43,   1,    46.842,    28.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60445,'1 ',1,  43,   1,    60.727,     7.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60446,'1 ',1,  43,   1,    32.223,     7.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60446,'2 ',1,  43,   1,    26.938,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60447,'1 ',1,  43,   1,    32.223,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60447,'2 ',1,  43,   1,    26.938,    12.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60448,'1 ',1,  43,   1,    33.577,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60450,'1 ',1,  43,   1,    26.964,     7.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60451,'1 ',1,  43,   1,    32.257,    13.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60453,'1 ',1,  43,   1,    26.964,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60454,'1 ',1,  43,   1,    26.964,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60456,'1 ',1,  43,   1,    33.167,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60457,'1 ',1,  43,   1,    62.405,    12.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60458,'1 ',1,  43,   1,    55.540,     9.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60459,'1 ',1,  43,   1,    31.907,     3.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60459,'2 ',1,  43,   1,    28.303,     8.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60461,'1 ',1,  43,   1,    31.907,     8.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60461,'2 ',1,  43,   1,    15.864,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60462,'1 ',1,  43,   1,    31.907,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60463,'1 ',1,  43,   1,    31.907,     8.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60465,'1 ',1,  43,   1,    28.303,    12.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60465,'2 ',1,  43,   1,    10.001,     4.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60466,'1 ',1,  43,   1,    76.474,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60468,'1 ',1,  43,   1,    41.883,    13.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60471,'1 ',1,  43,   1,    74.231,    19.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60472,'1 ',1,  43,   1,    86.130,    24.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60473,'1 ',1,  43,   1,    16.848,     2.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60474,'1 ',1,  43,   1,    35.419,     8.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60474,'2 ',1,  43,   1,    28.303,     9.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60477,'1 ',1,  43,   1,    35.419,    10.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60478,'1 ',1,  43,   1,    35.419,     8.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60478,'2 ',1,  43,   1,    19.208,     6.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60480,'1 ',1,  43,   1,    54.991,    10.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60481,'1 ',1,  43,   1,    10.001,     3.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60481,'2 ',1,  43,   1,     0.075,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60483,'1 ',1,  43,   1,    22.401,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60484,'1 ',1,  43,   1,    13.233,     2.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60484,'2 ',1,  43,   1,     3.740,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60485,'1 ',1,  43,   1,    13.233,     7.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60487,'1 ',1,  43,   1,    13.233,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60487,'2 ',1,  43,   1,     9.688,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60489,'1 ',1,  43,   1,    22.453,     8.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60492,'1 ',1,  43,   1,    10.083,     3.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60493,'1 ',1,  43,   1,     6.690,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60493,'2 ',1,  43,   1,     6.690,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60494,'1 ',1,  43,   1,     6.690,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60494,'2 ',1,  43,   1,     5.973,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60495,'1 ',1,  43,   1,    12.385,     1.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60496,'1 ',1,  43,   1,    40.540,     9.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60497,'1 ',1,  43,   1,    26.977,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60498,'1 ',1,  43,   1,    31.037,    12.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60499,'1 ',1,  43,   1,    31.037,     6.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60500,'1 ',1,  43,   1,    31.037,     4.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60501,'1 ',1,  43,   1,    31.037,     5.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60501,'2 ',1,  43,   1,     9.666,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60502,'1 ',1,  43,   1,     9.688,     4.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60502,'2 ',1,  43,   1,     9.688,     3.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60503,'1 ',1,  43,   1,    12.491,     3.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60504,'1 ',1,  43,   1,     9.666,     3.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60505,'1 ',1,  43,   1,    20.281,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60507,'1 ',1,  43,   1,    19.438,    11.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60507,'2 ',1,  43,   1,     0.170,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60508,'1 ',1,  43,   1,    19.438,     4.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60508,'2 ',1,  43,   1,    19.438,     6.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60509,'1 ',1,  43,   1,     5.416,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60509,'2 ',1,  43,   1,     5.416,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60511,'1 ',1,  43,   1,    23.788,     7.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60514,'1 ',1,  43,   1,    21.115,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60514,'2 ',1,  43,   1,    21.115,     2.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60515,'1 ',1,  43,   1,    21.115,     6.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60516,'1 ',1,  43,   1,    42.020,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60517,'1 ',1,  43,   1,    41.175,    11.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60519,'1 ',1,  43,   1,    41.175,     7.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60520,'1 ',1,  43,   1,    41.175,    20.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60522,'1 ',1,  43,   1,    41.175,     7.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60524,'1 ',1,  43,   1,    41.175,    17.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60525,'1 ',1,  43,   1,    26.466,     9.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60526,'1 ',1,  43,   1,    26.466,    11.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60529,'1 ',1,  43,   1,    42.402,    18.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60530,'1 ',1,  43,   1,    26.466,     8.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60530,'2 ',1,  43,   1,     2.054,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60532,'1 ',1,  43,   1,    25.157,     4.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60534,'1 ',1,  43,   1,    13.881,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60534,'2 ',1,  43,   1,    11.548,     3.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60536,'1 ',1,  43,   1,    22.468,    11.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60537,'1 ',1,  43,   1,    23.595,     9.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60538,'1 ',1,  43,   1,    13.797,     3.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60539,'1 ',1,  43,   1,    13.797,     3.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60540,'1 ',1,  43,   1,     7.732,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60540,'2 ',1,  43,   1,     7.732,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60541,'1 ',1,  43,   1,     7.732,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60541,'2 ',1,  43,   1,     7.144,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60542,'1 ',1,  43,   1,    11.548,     4.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60542,'2 ',1,  43,   1,     7.144,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60543,'1 ',1,  43,   1,    14.096,     3.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60545,'1 ',1,  43,   1,    21.346,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60546,'1 ',1,  43,   1,    25.599,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60547,'1 ',1,  43,   1,    21.346,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60547,'2 ',1,  43,   1,     6.838,     3.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60549,'1 ',1,  43,   1,    21.346,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60550,'1 ',1,  43,   1,    16.195,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60552,'1 ',1,  43,   1,    15.018,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60553,'1 ',1,  43,   1,    16.260,    12.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60554,'1 ',1,  43,   1,    23.673,     8.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60555,'1 ',1,  43,   1,    23.673,     5.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60555,'2 ',1,  43,   1,     0.710,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60556,'1 ',1,  43,   1,    23.673,     8.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60556,'2 ',1,  43,   1,    23.673,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60557,'1 ',1,  43,   1,     9.989,     4.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60559,'1 ',1,  43,   1,    12.347,     2.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60560,'1 ',1,  43,   1,    15.264,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60562,'1 ',1,  43,   1,    11.606,     4.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60564,'1 ',1,  43,   1,    11.606,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60565,'1 ',1,  43,   1,    10.274,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60566,'1 ',1,  43,   1,    28.296,     4.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60566,'2 ',1,  43,   1,    28.296,     5.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60568,'1 ',1,  43,   1,    28.296,     9.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60568,'2 ',1,  43,   1,     0.323,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60571,'1 ',1,  43,   1,    28.296,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60571,'2 ',1,  43,   1,     1.659,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60572,'1 ',1,  43,   1,     5.948,     2.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60573,'1 ',1,  43,   1,    14.267,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60574,'1 ',1,  43,   1,    55.935,     4.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60577,'1 ',1,  43,   1,   162.071,    18.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60578,'1 ',1,  43,   1,    32.250,     8.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60578,'2 ',1,  43,   1,    19.643,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60579,'1 ',1,  43,   1,    32.250,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60579,'2 ',1,  43,   1,    24.377,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60581,'1 ',1,  43,   1,    49.609,     9.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60582,'1 ',1,  43,   1,    50.449,     8.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60583,'1 ',1,  43,   1,    33.586,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60584,'1 ',1,  43,   1,   106.581,    22.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60585,'1 ',1,  43,   1,    36.862,    15.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60585,'2 ',1,  43,   1,    20.829,     3.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60587,'1 ',1,  43,   1,    72.483,    26.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60589,'1 ',1,  43,   1,    36.862,    10.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60589,'2 ',1,  43,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60592,'1 ',1,  43,   1,    36.862,     8.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60593,'1 ',1,  43,   1,   130.248,     6.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60594,'1 ',1,  43,   1,    29.064,     1.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60595,'1 ',1,  43,   1,    96.919,    45.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60596,'1 ',1,  43,   1,    63.150,    13.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60597,'1 ',1,  43,   1,    70.766,     7.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60598,'1 ',1,  43,   1,    20.829,     4.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60598,'2 ',1,  43,   1,    17.412,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60600,'1 ',1,  43,   1,    41.837,    12.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60601,'1 ',1,  43,   1,    55.360,     8.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60603,'1 ',1,  43,   1,    17.412,     5.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60603,'2 ',1,  43,   1,    17.412,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60604,'1 ',1,  43,   1,    12.297,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60604,'2 ',1,  43,   1,    12.297,     3.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60605,'1 ',1,  43,   1,    30.439,     1.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60605,'2 ',1,  43,   1,    23.270,     8.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60606,'1 ',1,  43,   1,    30.439,    19.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60606,'2 ',1,  43,   1,     5.992,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60607,'1 ',1,  43,   1,    49.519,    11.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60609,'1 ',1,  43,   1,    30.439,     7.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60609,'2 ',1,  43,   1,    16.319,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60610,'1 ',1,  43,   1,    24.594,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60612,'1 ',1,  43,   1,     9.589,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60613,'1 ',1,  43,   1,    20.675,    11.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60615,'1 ',1,  43,   1,    20.675,     8.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60616,'1 ',1,  43,   1,    20.675,     6.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60618,'1 ',1,  43,   1,    29.552,     4.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60619,'1 ',1,  43,   1,    29.552,     4.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60620,'1 ',1,  43,   1,    29.552,     2.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60621,'1 ',1,  43,   1,    29.552,    12.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60622,'1 ',1,  43,   1,    37.754,    12.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60624,'1 ',1,  43,   1,    37.754,     4.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60625,'1 ',1,  43,   1,    42.473,    13.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60627,'1 ',1,  43,   1,    52.598,    12.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60628,'1 ',1,  43,   1,    33.215,     8.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60629,'1 ',1,  43,   1,    33.215,     9.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60631,'1 ',1,  43,   1,    54.099,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60632,'1 ',1,  43,   1,    33.215,     7.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60634,'1 ',1,  43,   1,    21.918,    10.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60635,'1 ',1,  43,   1,    21.918,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60635,'2 ',1,  43,   1,     3.808,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60636,'1 ',1,  43,   1,    21.918,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60637,'1 ',1,  43,   1,    21.918,    11.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60637,'2 ',1,  43,   1,     0.209,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60638,'1 ',1,  43,   1,    15.863,     5.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60638,'2 ',1,  43,   1,     2.176,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60639,'1 ',1,  43,   1,    15.863,     1.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60639,'2 ',1,  43,   1,    15.863,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60640,'1 ',1,  43,   1,    12.857,     3.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60642,'1 ',1,  43,   1,     7.752,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60643,'1 ',1,  43,   1,    15.443,     2.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60644,'1 ',1,  43,   1,    13.099,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60646,'1 ',1,  43,   1,    22.701,     3.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60647,'1 ',1,  43,   1,    25.286,     5.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60648,'1 ',1,  43,   1,    23.259,    11.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60650,'1 ',1,  43,   1,    55.225,    24.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60652,'1 ',1,  43,   1,    23.259,     4.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60652,'2 ',1,  43,   1,    15.312,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60654,'1 ',1,  43,   1,    23.259,    12.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60655,'1 ',1,  43,   1,    23.561,     7.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60656,'1 ',1,  43,   1,    21.383,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60658,'1 ',1,  43,   1,    21.383,     7.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60659,'1 ',1,  43,   1,    21.383,     2.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60659,'2 ',1,  43,   1,     2.447,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60660,'1 ',1,  43,   1,    35.636,     4.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60661,'1 ',1,  43,   1,    10.446,     4.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60663,'1 ',1,  43,   1,     9.326,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60663,'2 ',1,  43,   1,     6.691,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60665,'1 ',1,  43,   1,     5.925,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60665,'2 ',1,  43,   1,     5.925,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60666,'1 ',1,  43,   1,    17.809,     5.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60667,'1 ',1,  43,   1,    10.250,     6.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60668,'1 ',1,  43,   1,    15.048,     0.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60669,'1 ',1,  43,   1,    22.458,     7.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60670,'1 ',1,  43,   1,    22.034,     4.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60671,'1 ',1,  43,   1,    20.802,     6.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60672,'1 ',1,  43,   1,     6.219,     1.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60673,'1 ',1,  43,   1,     6.219,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60674,'1 ',1,  43,   1,     6.219,     1.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60675,'1 ',1,  43,   1,     2.574,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60676,'1 ',1,  43,   1,     2.574,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60677,'1 ',1,  43,   1,    26.930,     6.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60678,'1 ',1,  43,   1,    28.977,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60679,'1 ',1,  43,   1,    12.530,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60681,'1 ',1,  43,   1,    13.990,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60682,'1 ',1,  43,   1,     6.006,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60682,'2 ',1,  43,   1,     6.006,     1.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60683,'1 ',1,  43,   1,     9.023,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60683,'2 ',1,  43,   1,     6.006,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60684,'1 ',1,  43,   1,    36.349,     1.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60685,'1 ',1,  43,   1,    17.026,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60686,'1 ',1,  43,   1,    48.309,    13.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60688,'1 ',1,  43,   1,    34.698,     8.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60688,'2 ',1,  43,   1,     4.161,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60689,'1 ',1,  43,   1,    34.698,    14.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60689,'2 ',1,  43,   1,     4.161,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60690,'1 ',1,  43,   1,    62.417,    29.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60691,'1 ',1,  43,   1,    16.919,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60693,'1 ',1,  43,   1,    16.919,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60693,'2 ',1,  43,   1,     1.785,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60695,'1 ',1,  43,   1,    11.019,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60696,'1 ',1,  43,   1,    11.019,     1.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60700,'1 ',1,  43,   1,    38.489,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60701,'1 ',1,  43,   1,    18.718,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60702,'1 ',1,  43,   1,    20.806,     6.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60703,'1 ',1,  43,   1,    15.690,     5.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60706,'1 ',1,  43,   1,    13.784,     3.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60711,'1 ',1,  43,   1,    19.556,     2.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60713,'1 ',1,  43,   1,    25.395,     8.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60714,'1 ',1,  43,   1,    13.356,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60715,'1 ',1,  43,   1,    24.180,     5.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60717,'1 ',1,  43,   1,    31.441,    15.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60718,'1 ',1,  43,   1,    13.268,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60719,'1 ',1,  43,   1,    13.268,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60720,'1 ',1,  43,   1,     8.090,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60721,'1 ',1,  43,   1,    40.491,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60722,'1 ',1,  43,   1,    39.669,    12.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60723,'1 ',1,  43,   1,    39.669,    18.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60723,'2 ',1,  43,   1,     0.236,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60725,'1 ',1,  43,   1,     6.302,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60726,'1 ',1,  43,   1,    39.669,     5.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60727,'1 ',1,  43,   1,    10.456,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60728,'1 ',1,  43,   1,    13.864,     4.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60729,'1 ',1,  43,   1,    11.472,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60730,'1 ',1,  43,   1,    11.472,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60730,'2 ',1,  43,   1,    11.472,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60732,'1 ',1,  43,   1,    20.138,     7.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60733,'1 ',1,  43,   1,    28.273,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60734,'1 ',1,  43,   1,    24.820,     6.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60735,'1 ',1,  43,   1,    18.514,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60737,'1 ',1,  43,   1,    37.592,     8.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60738,'1 ',1,  43,   1,    20.384,     9.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60740,'1 ',1,  43,   1,    35.114,    13.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60741,'1 ',1,  43,   1,    20.725,     1.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60743,'1 ',1,  43,   1,    31.678,    19.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60745,'1 ',1,  43,   1,    31.678,    16.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60746,'1 ',1,  43,   1,    31.678,     8.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60747,'1 ',1,  43,   1,    31.678,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60748,'1 ',1,  43,   1,    38.378,    11.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60749,'1 ',1,  43,   1,    16.894,     5.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60755,'1 ',1,  43,   1,    16.894,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60757,'1 ',1,  43,   1,    16.894,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60758,'1 ',1,  43,   1,    10.742,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60760,'1 ',1,  43,   1,    14.706,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60761,'1 ',1,  43,   1,    14.706,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60761,'2 ',1,  43,   1,     9.965,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60762,'1 ',1,  43,   1,    13.770,     6.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60763,'1 ',1,  43,   1,    13.770,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60764,'1 ',1,  43,   1,    17.770,     6.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60765,'1 ',1,  43,   1,    25.286,     7.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60768,'1 ',1,  43,   1,    82.294,    17.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60769,'1 ',1,  43,   1,    25.286,    10.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60770,'1 ',1,  43,   1,    21.757,     6.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60771,'1 ',1,  43,   1,    21.757,     2.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60773,'1 ',1,  43,   1,    21.757,     3.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60776,'1 ',1,  43,   1,    17.858,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60778,'1 ',1,  43,   1,    17.858,    11.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60780,'1 ',1,  43,   1,    17.858,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60781,'1 ',1,  43,   1,    80.656,    10.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60782,'1 ',1,  43,   1,    35.691,     7.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60784,'1 ',1,  43,   1,    28.305,    12.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60785,'1 ',1,  43,   1,    35.691,    11.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60787,'1 ',1,  43,   1,    35.691,    27.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60787,'2 ',1,  43,   1,    12.297,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60788,'1 ',1,  43,   1,    22.483,     4.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60788,'2 ',1,  43,   1,    14.706,     6.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60789,'1 ',1,  43,   1,    22.483,     6.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60790,'1 ',1,  43,   1,    28.305,     8.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60791,'1 ',1,  43,   1,    28.305,     3.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60794,'1 ',1,  43,   1,    28.305,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60796,'1 ',1,  43,   1,    20.772,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60797,'1 ',1,  43,   1,    20.772,    13.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60797,'2 ',1,  43,   1,     7.144,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60798,'1 ',1,  43,   1,    49.765,    12.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60800,'1 ',1,  43,   1,    19.073,     3.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60802,'1 ',1,  43,   1,    25.391,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60803,'1 ',1,  43,   1,    25.391,     9.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60804,'1 ',1,  43,   1,    25.391,     2.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60806,'1 ',1,  43,   1,    25.391,     6.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60807,'1 ',1,  43,   1,     8.746,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60808,'1 ',1,  43,   1,     8.034,     2.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60809,'1 ',1,  43,   1,    11.312,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60810,'1 ',1,  43,   1,     8.334,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60812,'1 ',1,  43,   1,     8.334,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60813,'1 ',1,  43,   1,    26.892,     5.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60814,'1 ',1,  43,   1,    26.892,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60816,'1 ',1,  43,   1,    37.001,    18.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60817,'1 ',1,  43,   1,    26.892,     6.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60818,'1 ',1,  43,   1,    26.977,     9.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60820,'1 ',1,  43,   1,    38.239,    11.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60821,'1 ',1,  43,   1,    26.977,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60822,'1 ',1,  43,   1,    10.570,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60824,'1 ',1,  43,   1,    13.542,     4.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60824,'2 ',1,  43,   1,    13.542,     9.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60829,'1 ',1,  43,   1,    13.542,     1.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60831,'1 ',1,  43,   1,    12.930,     5.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60833,'1 ',1,  43,   1,     9.760,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60839,'1 ',1,  43,   1,    25.905,     3.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60841,'1 ',1,  43,   1,    25.756,    14.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60842,'1 ',1,  43,   1,    25.756,    15.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60844,'1 ',1,  43,   1,    25.756,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60850,'1 ',1,  43,   1,    14.046,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60852,'1 ',1,  43,   1,    14.046,     4.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60852,'2 ',1,  43,   1,    14.046,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60853,'1 ',1,  43,   1,    16.147,     2.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60853,'2 ',1,  43,   1,     3.496,     0.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60854,'1 ',1,  43,   1,    22.582,     3.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60855,'1 ',1,  43,   1,    16.147,     2.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60855,'2 ',1,  43,   1,     2.011,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60857,'1 ',1,  43,   1,     3.496,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60858,'1 ',1,  43,   1,    23.160,     9.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60860,'1 ',1,  43,   1,    23.160,     5.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60861,'1 ',1,  43,   1,    23.160,     4.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60862,'1 ',1,  43,   1,    23.160,    15.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60862,'2 ',1,  43,   1,     0.899,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60865,'1 ',1,  43,   1,     8.604,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60868,'1 ',1,  43,   1,    18.864,     5.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60870,'1 ',1,  43,   1,    18.864,     2.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60873,'1 ',1,  43,   1,    18.864,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60873,'2 ',1,  43,   1,    18.864,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60874,'1 ',1,  43,   1,    11.738,     3.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60875,'1 ',1,  43,   1,     7.274,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60876,'1 ',1,  43,   1,    11.540,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60877,'1 ',1,  43,   1,    33.753,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60879,'1 ',1,  43,   1,    22.361,     9.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60880,'1 ',1,  43,   1,    20.233,     2.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60880,'2 ',1,  43,   1,     1.093,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60881,'1 ',1,  43,   1,    11.226,     3.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60881,'2 ',1,  43,   1,     0.346,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60882,'1 ',1,  43,   1,    11.226,     2.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60882,'2 ',1,  43,   1,     0.346,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60885,'1 ',1,  43,   1,    14.128,     5.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60886,'1 ',1,  43,   1,     8.892,     3.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60887,'1 ',1,  43,   1,    22.253,     6.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60888,'1 ',1,  43,   1,    19.970,     7.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60890,'1 ',1,  43,   1,    20.315,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60891,'1 ',1,  43,   1,     8.291,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60893,'1 ',1,  43,   1,    15.322,     3.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60894,'1 ',1,  43,   1,    15.322,     3.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
60896,'1 ',1,  43,   1,    15.659,     3.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61249,'1 ',1,  44,   1,     6.447,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61251,'1 ',1,  44,   1,     6.626,     2.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61253,'1 ',1,  44,   1,    13.252,     6.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61254,'1 ',1,  44,   1,     6.420,     4.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61255,'1 ',1,  44,   1,     6.420,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61258,'1 ',1,  44,   1,    10.271,     2.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61259,'1 ',1,  44,   1,     7.253,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61260,'1 ',1,  44,   1,    20.126,     2.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61261,'1 ',1,  44,   1,    34.082,     7.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61262,'1 ',1,  44,   1,    21.758,    11.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61264,'1 ',1,  44,   1,    21.758,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61265,'1 ',1,  44,   1,    21.758,     5.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61267,'1 ',1,  44,   1,    25.178,     9.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61268,'1 ',1,  44,   1,    32.611,    18.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61271,'1 ',1,  44,   1,    32.396,    11.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61274,'1 ',1,  44,   1,    71.847,    32.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61275,'1 ',1,  44,   1,    15.452,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61277,'1 ',1,  44,   1,    22.635,     6.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61279,'1 ',1,  44,   1,    19.775,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61281,'1 ',1,  44,   1,    26.197,    13.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61282,'1 ',1,  44,   1,    25.561,     5.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61284,'1 ',1,  44,   1,     6.159,     2.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61285,'1 ',1,  44,   1,     5.751,     1.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61287,'1 ',1,  44,   1,    16.737,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61288,'1 ',1,  44,   1,    14.513,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61289,'1 ',1,  44,   1,    11.730,     4.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61290,'1 ',1,  44,   1,    19.625,     5.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61291,'1 ',1,  44,   1,    18.807,     7.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61292,'1 ',1,  44,   1,    20.301,     6.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61294,'1 ',1,  44,   1,    23.272,     8.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61295,'1 ',1,  44,   1,    11.636,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61296,'1 ',1,  44,   1,    23.877,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61298,'1 ',1,  44,   1,    21.898,     6.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61299,'1 ',1,  44,   1,    21.898,     8.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61299,'2 ',1,  44,   1,    21.898,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61300,'1 ',1,  44,   1,    21.898,     8.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61300,'2 ',1,  44,   1,    15.703,     2.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61302,'1 ',1,  44,   1,    20.783,    10.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61303,'1 ',1,  44,   1,    20.783,     5.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61304,'1 ',1,  44,   1,    20.783,     6.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61304,'2 ',1,  44,   1,     0.265,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61305,'1 ',1,  44,   1,    27.131,     8.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61307,'1 ',1,  44,   1,    14.145,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61307,'2 ',1,  44,   1,     6.493,     4.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61312,'1 ',1,  44,   1,    24.832,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61314,'1 ',1,  44,   1,    24.832,    17.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61314,'2 ',1,  44,   1,     5.536,     3.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61315,'1 ',1,  44,   1,    24.832,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61316,'1 ',1,  44,   1,    35.904,    12.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61317,'1 ',1,  44,   1,    26.716,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61319,'1 ',1,  44,   1,    55.007,    21.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61320,'1 ',1,  44,   1,    26.716,     5.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61320,'2 ',1,  44,   1,    20.783,     3.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61322,'1 ',1,  44,   1,    58.768,     8.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61323,'1 ',1,  44,   1,     8.704,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61324,'1 ',1,  44,   1,    12.515,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61325,'1 ',1,  44,   1,    12.319,     6.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61326,'1 ',1,  44,   1,    10.102,     2.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61326,'2 ',1,  44,   1,     1.610,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61327,'1 ',1,  44,   1,    17.853,    13.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61329,'1 ',1,  44,   1,    17.853,     8.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61330,'1 ',1,  44,   1,    17.853,     4.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61331,'1 ',1,  44,   1,    17.853,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61334,'1 ',1,  44,   1,     8.830,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61335,'1 ',1,  44,   1,    15.271,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61336,'1 ',1,  44,   1,    17.974,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61337,'1 ',1,  44,   1,    32.950,     2.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61338,'1 ',1,  44,   1,    13.135,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61340,'1 ',1,  44,   1,     8.467,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61341,'1 ',1,  44,   1,    10.247,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61342,'1 ',1,  44,   1,    30.801,     5.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61343,'1 ',1,  44,   1,    15.259,     1.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61344,'1 ',1,  44,   1,    15.259,     3.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61344,'2 ',1,  44,   1,     6.067,     1.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61347,'1 ',1,  44,   1,    15.259,     3.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61347,'2 ',1,  44,   1,    15.259,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61348,'1 ',1,  44,   1,    38.677,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61349,'1 ',1,  44,   1,    22.112,     9.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61350,'1 ',1,  44,   1,    15.431,     4.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61351,'1 ',1,  44,   1,    15.474,     6.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61353,'1 ',1,  44,   1,     3.131,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61353,'2 ',1,  44,   1,     3.131,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61354,'1 ',1,  44,   1,    10.592,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61354,'2 ',1,  44,   1,     1.204,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61356,'1 ',1,  44,   1,    10.592,     4.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61358,'1 ',1,  44,   1,     5.708,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61360,'1 ',1,  44,   1,    14.400,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61360,'2 ',1,  44,   1,     3.131,     1.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61363,'1 ',1,  44,   1,    43.199,    11.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61364,'1 ',1,  44,   1,     9.071,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61366,'1 ',1,  44,   1,    24.625,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61367,'1 ',1,  44,   1,    24.129,     2.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61367,'2 ',1,  44,   1,     3.443,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61368,'1 ',1,  44,   1,    24.129,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61368,'2 ',1,  44,   1,    10.592,     5.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61369,'1 ',1,  44,   1,    24.129,    12.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61369,'2 ',1,  44,   1,    13.393,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61370,'1 ',1,  44,   1,    24.129,     5.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61372,'1 ',1,  44,   1,    30.228,    11.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61373,'1 ',1,  44,   1,    36.124,     8.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61374,'1 ',1,  44,   1,    36.124,     9.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61376,'1 ',1,  44,   1,    36.124,    22.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61377,'1 ',1,  44,   1,    36.124,     8.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61380,'1 ',1,  44,   1,    42.343,    19.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61381,'1 ',1,  44,   1,    56.389,    10.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61382,'1 ',1,  44,   1,    25.220,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61383,'1 ',1,  44,   1,    64.147,    28.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61384,'1 ',1,  44,   1,    48.199,    28.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61385,'1 ',1,  44,   1,    15.218,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61386,'1 ',1,  44,   1,    14.411,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61386,'2 ',1,  44,   1,    14.411,     4.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61387,'1 ',1,  44,   1,    19.148,     7.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61388,'1 ',1,  44,   1,    19.148,     6.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61388,'2 ',1,  44,   1,    15.521,     5.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61389,'1 ',1,  44,   1,    19.148,     2.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61389,'2 ',1,  44,   1,     3.443,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61390,'1 ',1,  44,   1,    19.148,    14.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61390,'2 ',1,  44,   1,    15.521,     7.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61391,'1 ',1,  44,   1,    77.655,    17.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61392,'1 ',1,  44,   1,    33.122,     3.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61393,'1 ',1,  44,   1,    33.122,     9.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61395,'1 ',1,  44,   1,    33.122,     7.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61395,'2 ',1,  44,   1,    14.411,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61396,'1 ',1,  44,   1,    15.061,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61397,'1 ',1,  44,   1,    16.332,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61399,'1 ',1,  44,   1,    15.521,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61401,'1 ',1,  44,   1,    17.993,     3.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61402,'1 ',1,  44,   1,    17.993,     3.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61403,'1 ',1,  44,   1,    17.993,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61404,'1 ',1,  44,   1,    17.993,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61406,'1 ',1,  44,   1,    16.652,     2.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61408,'1 ',1,  44,   1,    16.652,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61409,'1 ',1,  44,   1,    16.652,     3.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61411,'1 ',1,  44,   1,    10.520,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61412,'1 ',1,  44,   1,    12.000,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61413,'1 ',1,  44,   1,    21.121,     8.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61414,'1 ',1,  44,   1,    14.475,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61416,'1 ',1,  44,   1,    14.475,    10.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61417,'1 ',1,  44,   1,    14.475,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61418,'1 ',1,  44,   1,    18.716,     6.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61423,'1 ',1,  44,   1,     3.387,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61423,'2 ',1,  44,   1,     3.387,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61425,'1 ',1,  44,   1,    15.841,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61427,'1 ',1,  44,   1,     9.671,     6.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61428,'1 ',1,  44,   1,    10.704,     3.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61431,'1 ',1,  44,   1,    17.820,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61433,'1 ',1,  44,   1,    22.480,     3.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61435,'1 ',1,  44,   1,    20.328,     3.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61436,'1 ',1,  44,   1,    20.328,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61438,'1 ',1,  44,   1,    20.328,     5.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61440,'1 ',1,  44,   1,     9.781,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61441,'1 ',1,  44,   1,     9.781,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61442,'1 ',1,  44,   1,    23.915,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61442,'2 ',1,  44,   1,     9.781,     4.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61445,'1 ',1,  44,   1,    23.915,    12.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61446,'1 ',1,  44,   1,    23.915,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61446,'2 ',1,  44,   1,    23.915,     3.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61447,'1 ',1,  44,   1,    22.417,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61448,'1 ',1,  44,   1,     0.273,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61449,'1 ',1,  44,   1,    16.633,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61450,'1 ',1,  44,   1,    24.073,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61451,'1 ',1,  44,   1,    12.897,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61452,'1 ',1,  44,   1,    11.710,     3.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61453,'1 ',1,  44,   1,    11.919,     8.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61454,'1 ',1,  44,   1,    15.903,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61455,'1 ',1,  44,   1,    17.689,     4.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61456,'1 ',1,  44,   1,    29.021,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61457,'1 ',1,  44,   1,    32.081,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61459,'1 ',1,  44,   1,    29.021,     8.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61459,'2 ',1,  44,   1,     0.079,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61460,'1 ',1,  44,   1,    31.469,     4.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61462,'1 ',1,  44,   1,    21.495,     6.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61463,'1 ',1,  44,   1,    11.119,     2.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61464,'1 ',1,  44,   1,     7.878,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61464,'2 ',1,  44,   1,     2.407,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61465,'1 ',1,  44,   1,     7.878,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61465,'2 ',1,  44,   1,     7.878,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61467,'1 ',1,  44,   1,     5.708,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61468,'1 ',1,  44,   1,    16.285,     1.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61473,'1 ',1,  44,   1,    40.692,    18.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61474,'1 ',1,  44,   1,    23.248,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61475,'1 ',1,  44,   1,     8.121,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61476,'1 ',1,  44,   1,    30.058,     6.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61481,'1 ',1,  44,   1,    30.058,     9.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61481,'2 ',1,  44,   1,     0.858,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61482,'1 ',1,  44,   1,    30.058,     1.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61483,'1 ',1,  44,   1,    30.058,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61484,'1 ',1,  44,   1,    10.377,     5.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61485,'1 ',1,  44,   1,     7.698,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61487,'1 ',1,  44,   1,     3.878,     0.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61487,'2 ',1,  44,   1,     3.878,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61488,'1 ',1,  44,   1,    12.008,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61489,'1 ',1,  44,   1,    12.008,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61489,'2 ',1,  44,   1,    12.008,     2.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61490,'1 ',1,  44,   1,    10.368,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61491,'1 ',1,  44,   1,    11.181,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61493,'1 ',1,  44,   1,    27.597,     6.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61494,'1 ',1,  44,   1,    16.649,     6.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61496,'1 ',1,  44,   1,    22.664,    14.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61497,'1 ',1,  44,   1,    13.618,     5.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61502,'1 ',1,  44,   1,    34.042,    13.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61504,'1 ',1,  44,   1,     9.052,     2.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61504,'2 ',1,  44,   1,     9.052,     1.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61505,'1 ',1,  44,   1,    20.206,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61510,'1 ',1,  44,   1,    15.218,     5.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61524,'1 ',1,  44,   1,     0.893,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61525,'1 ',1,  44,   1,     1.710,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61533,'1 ',1,  44,   1,    17.462,     8.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61533,'2 ',1,  44,   1,    17.462,     6.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61649,'1 ',1,  45,   1,    13.434,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61650,'1 ',1,  45,   1,     8.937,     2.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61651,'1 ',1,  45,   1,     8.880,     2.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61653,'1 ',1,  45,   1,     8.880,     1.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61654,'1 ',1,  45,   1,     9.043,     5.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61655,'1 ',1,  45,   1,     4.902,     1.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61657,'1 ',1,  45,   1,    12.782,     4.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61657,'2 ',1,  45,   1,    12.782,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61659,'1 ',1,  45,   1,    12.782,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61660,'1 ',1,  45,   1,     2.681,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61663,'1 ',1,  45,   1,     2.046,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61664,'1 ',1,  45,   1,     4.305,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61665,'1 ',1,  45,   1,     7.805,     2.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61666,'1 ',1,  45,   1,     7.805,     2.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61666,'2 ',1,  45,   1,     7.805,     2.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61667,'1 ',1,  45,   1,     3.450,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61668,'1 ',1,  45,   1,     5.268,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61669,'1 ',1,  45,   1,     3.450,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61671,'1 ',1,  45,   1,    16.153,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61676,'1 ',1,  45,   1,    16.153,     7.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61678,'1 ',1,  45,   1,    16.153,     4.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61679,'1 ',1,  45,   1,    12.791,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61681,'1 ',1,  45,   1,    11.612,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61682,'1 ',1,  45,   1,    11.137,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61683,'1 ',1,  45,   1,    25.748,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61685,'1 ',1,  45,   1,    25.748,     4.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61685,'2 ',1,  45,   1,     0.187,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61686,'1 ',1,  45,   1,    25.748,     8.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61686,'2 ',1,  45,   1,     0.187,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61689,'1 ',1,  45,   1,    25.748,     9.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61690,'1 ',1,  45,   1,     6.565,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61691,'1 ',1,  45,   1,    13.966,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61692,'1 ',1,  45,   1,     3.387,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61694,'1 ',1,  45,   1,     5.330,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61696,'1 ',1,  45,   1,     4.487,     2.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61697,'1 ',1,  45,   1,     4.487,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61698,'1 ',1,  45,   1,    15.148,     3.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61701,'1 ',1,  45,   1,    15.148,     6.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61702,'1 ',1,  45,   1,    15.148,     5.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61703,'1 ',1,  45,   1,    15.418,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61704,'1 ',1,  45,   1,    12.311,     4.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61705,'1 ',1,  45,   1,    19.650,     3.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61706,'1 ',1,  45,   1,    17.018,     2.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61707,'1 ',1,  45,   1,    18.553,     8.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61708,'1 ',1,  45,   1,     0.768,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61709,'1 ',1,  45,   1,    17.018,     3.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61710,'1 ',1,  45,   1,    17.018,     2.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61711,'1 ',1,  45,   1,     5.079,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61712,'1 ',1,  45,   1,    16.517,     2.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61714,'1 ',1,  45,   1,     7.610,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61715,'1 ',1,  45,   1,    17.305,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61717,'1 ',1,  45,   1,    17.305,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61719,'1 ',1,  45,   1,    18.670,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61720,'1 ',1,  45,   1,    10.019,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61721,'1 ',1,  45,   1,     7.640,     1.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61723,'1 ',1,  45,   1,     4.245,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61724,'1 ',1,  45,   1,    12.247,     6.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61726,'1 ',1,  45,   1,    15.056,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61728,'1 ',1,  45,   1,    15.056,     5.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61729,'1 ',1,  45,   1,    15.056,    10.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61729,'2 ',1,  45,   1,    10.006,     1.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61730,'1 ',1,  45,   1,    13.434,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61730,'2 ',1,  45,   1,     1.304,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61732,'1 ',1,  45,   1,    13.434,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61733,'1 ',1,  45,   1,    28.807,    12.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61734,'1 ',1,  45,   1,    28.807,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61735,'1 ',1,  45,   1,    33.316,    12.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61738,'1 ',1,  45,   1,    28.807,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61739,'1 ',1,  45,   1,    31.143,     4.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61741,'1 ',1,  45,   1,    13.968,     4.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61742,'1 ',1,  45,   1,    13.968,     3.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61743,'1 ',1,  45,   1,    43.652,    15.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61746,'1 ',1,  45,   1,    21.518,     8.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61747,'1 ',1,  45,   1,     7.170,     2.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61748,'1 ',1,  45,   1,    18.909,     2.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61749,'1 ',1,  45,   1,    18.909,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61751,'1 ',1,  45,   1,    41.286,     8.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61757,'1 ',1,  45,   1,    15.787,     1.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61757,'2 ',1,  45,   1,    15.056,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61758,'1 ',1,  45,   1,    32.041,     2.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61761,'1 ',1,  45,   1,    15.787,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61762,'1 ',1,  45,   1,    15.280,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61762,'2 ',1,  45,   1,    11.221,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61763,'1 ',1,  45,   1,    34.828,     7.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61763,'2 ',1,  45,   1,    13.968,     2.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61765,'1 ',1,  45,   1,    34.828,    13.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61767,'1 ',1,  45,   1,    65.389,    12.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61768,'1 ',1,  45,   1,    34.828,    13.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61769,'1 ',1,  45,   1,    28.824,    10.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61770,'1 ',1,  45,   1,    28.824,     8.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61770,'2 ',1,  45,   1,     6.389,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61771,'1 ',1,  45,   1,    28.824,    11.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61772,'1 ',1,  45,   1,    28.824,     9.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61773,'1 ',1,  45,   1,    22.459,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61774,'1 ',1,  45,   1,     3.935,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61775,'1 ',1,  45,   1,     3.935,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61775,'2 ',1,  45,   1,     3.935,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61776,'1 ',1,  45,   1,    12.220,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61777,'1 ',1,  45,   1,    15.742,     4.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61778,'1 ',1,  45,   1,    14.438,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61779,'1 ',1,  45,   1,    14.457,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61781,'1 ',1,  45,   1,    14.438,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61782,'1 ',1,  45,   1,     5.269,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61784,'1 ',1,  45,   1,     2.904,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61786,'1 ',1,  45,   1,    16.789,     7.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61786,'2 ',1,  45,   1,     0.012,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61788,'1 ',1,  45,   1,    16.789,     8.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61789,'1 ',1,  45,   1,    16.789,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61790,'1 ',1,  45,   1,    16.789,     2.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61793,'1 ',1,  45,   1,    13.955,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61795,'1 ',1,  45,   1,    13.731,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61796,'1 ',1,  45,   1,    13.731,     2.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61797,'1 ',1,  45,   1,    17.205,     1.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61797,'2 ',1,  45,   1,     0.112,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61798,'1 ',1,  45,   1,     0.175,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61799,'1 ',1,  45,   1,    17.205,     1.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61800,'1 ',1,  45,   1,    17.555,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61802,'1 ',1,  45,   1,    17.205,     5.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61804,'1 ',1,  45,   1,     2.919,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61805,'1 ',1,  45,   1,     2.816,     0.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61805,'2 ',1,  45,   1,     2.816,     0.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61806,'1 ',1,  45,   1,    13.627,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61807,'1 ',1,  45,   1,    15.816,     4.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61808,'1 ',1,  45,   1,    13.627,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61808,'2 ',1,  45,   1,     0.281,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61811,'1 ',1,  45,   1,     6.933,     1.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61814,'1 ',1,  45,   1,    11.221,     7.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61814,'2 ',1,  45,   1,     9.462,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61816,'1 ',1,  45,   1,     0.113,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61816,'2 ',1,  45,   1,     0.113,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61829,'1 ',1,  45,   1,     2.505,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61829,'2 ',1,  45,   1,     0.007,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61831,'1 ',1,  45,   1,     0.466,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61831,'2 ',1,  45,   1,    10.006,     3.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61916,'1 ',1,  46,   1,    31.954,     3.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61917,'1 ',1,  46,   1,    31.954,     6.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61919,'1 ',1,  46,   1,    31.954,     7.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61921,'1 ',1,  46,   1,    31.954,     8.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61925,'1 ',1,  46,   1,    32.941,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61927,'1 ',1,  46,   1,     1.285,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61928,'1 ',1,  46,   1,     4.558,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61929,'1 ',1,  46,   1,     2.135,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61930,'1 ',1,  46,   1,     2.135,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61932,'1 ',1,  46,   1,     2.135,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61933,'1 ',1,  46,   1,     8.238,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61935,'1 ',1,  46,   1,     3.832,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61936,'1 ',1,  46,   1,    32.970,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61937,'1 ',1,  46,   1,    32.970,     7.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61938,'1 ',1,  46,   1,    33.108,     8.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61939,'1 ',1,  46,   1,    32.970,    11.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61940,'1 ',1,  46,   1,     7.267,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61941,'1 ',1,  46,   1,     7.267,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61943,'1 ',1,  46,   1,     7.267,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61944,'1 ',1,  46,   1,     7.668,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61945,'1 ',1,  46,   1,    17.079,     4.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61946,'1 ',1,  46,   1,    16.973,     4.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61948,'1 ',1,  46,   1,    16.973,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61950,'1 ',1,  46,   1,     1.596,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61950,'2 ',1,  46,   1,     1.596,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61951,'1 ',1,  46,   1,     1.679,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61952,'1 ',1,  46,   1,     0.575,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61954,'1 ',1,  46,   1,     1.601,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61955,'1 ',1,  46,   1,     8.217,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61956,'1 ',1,  46,   1,     8.217,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61958,'1 ',1,  46,   1,     8.217,     2.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61960,'1 ',1,  46,   1,     1.304,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61962,'1 ',1,  46,   1,     0.320,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61962,'2 ',1,  46,   1,     0.320,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61963,'1 ',1,  46,   1,    16.892,     4.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61964,'1 ',1,  46,   1,    16.553,     6.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61964,'2 ',1,  46,   1,     0.052,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61966,'1 ',1,  46,   1,    16.553,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61967,'1 ',1,  46,   1,    16.553,     6.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61969,'1 ',1,  46,   1,     1.182,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61971,'1 ',1,  46,   1,     0.151,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61971,'2 ',1,  46,   1,     0.151,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61971,'3 ',1,  46,   1,     0.151,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61973,'1 ',1,  46,   1,     0.219,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61973,'2 ',1,  46,   1,     0.219,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61973,'3 ',1,  46,   1,     0.219,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61983,'1 ',1,  46,   1,     0.288,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61986,'1 ',1,  46,   1,     0.180,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61986,'2 ',1,  46,   1,     0.180,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
61989,'1 ',1,  46,   1,     0.180,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62017,'1 ',1,  47,   1,     6.485,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62018,'1 ',1,  47,   1,     6.623,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62019,'1 ',1,  47,   1,     9.553,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62021,'1 ',1,  47,   1,     4.898,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62022,'1 ',1,  47,   1,    15.457,     5.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62023,'1 ',1,  47,   1,    30.265,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62024,'1 ',1,  47,   1,    16.144,     3.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62025,'1 ',1,  47,   1,    17.814,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62026,'1 ',1,  47,   1,    17.814,     4.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62028,'1 ',1,  47,   1,     7.198,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62029,'1 ',1,  47,   1,    12.825,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62030,'1 ',1,  47,   1,    12.236,     3.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62032,'1 ',1,  47,   1,     3.490,     1.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62033,'1 ',1,  47,   1,     8.101,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62034,'1 ',1,  47,   1,     8.101,     1.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62035,'1 ',1,  47,   1,     8.232,     2.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62037,'1 ',1,  47,   1,     9.647,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62039,'1 ',1,  47,   1,     4.256,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62041,'1 ',1,  47,   1,    14.212,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62042,'1 ',1,  47,   1,    11.966,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62044,'1 ',1,  47,   1,    15.022,     3.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62045,'1 ',1,  47,   1,     7.235,     1.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62046,'1 ',1,  47,   1,    12.744,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62047,'1 ',1,  47,   1,     8.335,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62048,'1 ',1,  47,   1,     5.474,     2.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62050,'1 ',1,  47,   1,     7.141,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62051,'1 ',1,  47,   1,     7.427,     1.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62052,'1 ',1,  47,   1,     2.773,     0.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62054,'1 ',1,  47,   1,     2.551,     1.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62055,'1 ',1,  47,   1,     6.403,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62056,'1 ',1,  47,   1,     2.054,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62057,'1 ',1,  47,   1,     7.391,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62058,'1 ',1,  47,   1,     2.984,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62059,'1 ',1,  47,   1,    16.741,     5.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62060,'1 ',1,  47,   1,    16.741,     0.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62062,'1 ',1,  47,   1,    20.362,     3.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62067,'1 ',1,  47,   1,     5.460,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62069,'1 ',1,  47,   1,     7.210,     1.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62070,'1 ',1,  47,   1,     7.849,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62071,'1 ',1,  47,   1,     7.210,     3.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62072,'1 ',1,  47,   1,     5.911,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62073,'1 ',1,  47,   1,     2.782,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62074,'1 ',1,  47,   1,     4.677,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62075,'1 ',1,  47,   1,     8.879,     3.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62077,'1 ',1,  47,   1,     4.197,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62078,'1 ',1,  47,   1,     4.178,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62079,'1 ',1,  47,   1,     8.519,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62080,'1 ',1,  47,   1,     8.529,     3.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62083,'1 ',1,  47,   1,    14.482,     2.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62085,'1 ',1,  47,   1,     6.138,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62087,'1 ',1,  47,   1,     2.838,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62088,'1 ',1,  47,   1,     2.838,     1.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62090,'1 ',1,  47,   1,    14.741,     8.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62092,'1 ',1,  47,   1,    10.080,     0.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62094,'1 ',1,  47,   1,     4.996,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62095,'1 ',1,  47,   1,    22.687,     5.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62098,'1 ',1,  47,   1,    20.749,     8.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62099,'1 ',1,  47,   1,    19.849,     2.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62099,'2 ',1,  47,   1,     0.760,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62100,'1 ',1,  47,   1,    19.849,     4.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62101,'1 ',1,  47,   1,     3.632,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62102,'1 ',1,  47,   1,    10.507,     4.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62103,'1 ',1,  47,   1,    11.290,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62104,'1 ',1,  47,   1,    23.850,     6.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62106,'1 ',1,  47,   1,     4.400,     2.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62107,'1 ',1,  47,   1,     4.400,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62109,'1 ',1,  47,   1,     4.400,     1.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62111,'1 ',1,  47,   1,     7.752,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62112,'1 ',1,  47,   1,     3.404,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62112,'2 ',1,  47,   1,     2.405,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62113,'1 ',1,  47,   1,    10.113,     2.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62114,'1 ',1,  47,   1,     8.560,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62115,'1 ',1,  47,   1,     5.267,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62116,'1 ',1,  47,   1,     5.649,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62117,'1 ',1,  47,   1,     8.027,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62118,'1 ',1,  47,   1,     5.649,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62119,'1 ',1,  47,   1,     7.681,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62120,'1 ',1,  47,   1,     6.295,     2.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62121,'1 ',1,  47,   1,     5.080,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62122,'1 ',1,  47,   1,    16.503,     2.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62124,'1 ',1,  47,   1,    16.503,     3.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62124,'2 ',1,  47,   1,     1.418,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62125,'1 ',1,  47,   1,    16.503,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62126,'1 ',1,  47,   1,    16.503,     4.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62127,'1 ',1,  47,   1,    18.292,     6.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62127,'2 ',1,  47,   1,     4.970,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62130,'1 ',1,  47,   1,    18.292,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62132,'1 ',1,  47,   1,    18.292,     7.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62132,'2 ',1,  47,   1,    18.292,     9.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62134,'1 ',1,  47,   1,     2.551,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62134,'2 ',1,  47,   1,     2.551,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62137,'1 ',1,  47,   1,    21.368,     9.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62138,'1 ',1,  47,   1,    15.312,     4.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62139,'1 ',1,  47,   1,    21.368,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62140,'1 ',1,  47,   1,    21.368,     9.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62140,'2 ',1,  47,   1,     4.970,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62141,'1 ',1,  47,   1,    24.664,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62142,'1 ',1,  47,   1,     9.213,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62143,'1 ',1,  47,   1,    40.819,    11.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62146,'1 ',1,  47,   1,    40.819,     6.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62147,'1 ',1,  47,   1,    40.819,    11.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62148,'1 ',1,  47,   1,    40.819,     7.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62151,'1 ',1,  47,   1,    40.819,    14.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62153,'1 ',1,  47,   1,    30.998,     4.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62154,'1 ',1,  47,   1,    30.998,     4.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62154,'2 ',1,  47,   1,     0.263,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62156,'1 ',1,  47,   1,    39.482,    14.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62159,'1 ',1,  47,   1,    30.998,     6.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62160,'1 ',1,  47,   1,     5.401,     1.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62161,'1 ',1,  47,   1,     9.155,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62163,'1 ',1,  47,   1,     4.242,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62165,'1 ',1,  47,   1,     6.514,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62166,'1 ',1,  47,   1,     7.391,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62168,'1 ',1,  47,   1,    12.624,     2.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62169,'1 ',1,  47,   1,    22.119,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62170,'1 ',1,  47,   1,    10.729,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62171,'1 ',1,  47,   1,     6.345,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62171,'2 ',1,  47,   1,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62172,'1 ',1,  47,   1,     6.345,     1.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62172,'2 ',1,  47,   1,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62173,'1 ',1,  47,   1,     9.729,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62174,'1 ',1,  47,   1,    22.445,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62175,'1 ',1,  47,   1,     9.551,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62176,'1 ',1,  47,   1,     5.068,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62176,'2 ',1,  47,   1,     1.032,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62178,'1 ',1,  47,   1,     8.341,     2.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62179,'1 ',1,  47,   1,     6.213,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62181,'1 ',1,  47,   1,    26.724,     6.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62182,'1 ',1,  47,   1,    28.882,     2.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62185,'1 ',1,  47,   1,    26.724,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62186,'1 ',1,  47,   1,    26.724,     5.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62187,'1 ',1,  47,   1,     6.026,     1.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62187,'2 ',1,  47,   1,     3.210,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62189,'1 ',1,  47,   1,     6.026,     0.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62190,'1 ',1,  47,   1,     6.026,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62191,'1 ',1,  47,   1,     6.390,     1.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62192,'1 ',1,  47,   1,     7.157,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62193,'1 ',1,  47,   1,    15.101,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62195,'1 ',1,  47,   1,     8.112,     1.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62196,'1 ',1,  47,   1,    10.102,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62197,'1 ',1,  47,   1,    10.102,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62199,'1 ',1,  47,   1,    13.469,     4.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62200,'1 ',1,  47,   1,     4.821,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62201,'1 ',1,  47,   1,    15.425,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62202,'1 ',1,  47,   1,     6.798,     3.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62203,'1 ',1,  47,   1,     1.676,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62204,'1 ',1,  47,   1,     1.997,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62205,'1 ',1,  47,   1,     1.997,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62205,'2 ',1,  47,   1,     1.997,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62207,'1 ',1,  47,   1,    18.469,    11.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62209,'1 ',1,  47,   1,    18.469,     1.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62210,'1 ',1,  47,   1,    18.469,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62211,'1 ',1,  47,   1,    18.469,     2.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62212,'1 ',1,  47,   1,    28.776,     6.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62213,'1 ',1,  47,   1,    12.146,     3.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62214,'1 ',1,  47,   1,    11.603,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62216,'1 ',1,  47,   1,    11.603,     4.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62216,'2 ',1,  47,   1,    11.603,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62218,'1 ',1,  47,   1,    10.991,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62219,'1 ',1,  47,   1,    10.991,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62220,'1 ',1,  47,   1,    10.991,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62221,'1 ',1,  47,   1,    13.853,     3.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62222,'1 ',1,  47,   1,    13.853,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62223,'1 ',1,  47,   1,    13.853,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62225,'1 ',1,  47,   1,    12.350,     4.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62226,'1 ',1,  47,   1,    12.350,     6.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62228,'1 ',1,  47,   1,    12.350,     3.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62229,'1 ',1,  47,   1,    21.222,     3.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62231,'1 ',1,  47,   1,    21.222,    13.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62232,'1 ',1,  47,   1,    32.581,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62234,'1 ',1,  47,   1,    32.581,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62234,'2 ',1,  47,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62236,'1 ',1,  47,   1,    32.581,    20.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62237,'1 ',1,  47,   1,    37.982,    24.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62237,'2 ',1,  47,   1,     3.091,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62238,'1 ',1,  47,   1,    37.982,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62238,'2 ',1,  47,   1,     7.746,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62239,'1 ',1,  47,   1,    37.982,     4.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62239,'2 ',1,  47,   1,    21.222,     4.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62241,'1 ',1,  47,   1,    44.164,     6.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62242,'1 ',1,  47,   1,     5.106,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62243,'1 ',1,  47,   1,    18.219,     5.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62244,'1 ',1,  47,   1,    27.902,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62245,'1 ',1,  47,   1,    39.833,     8.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62246,'1 ',1,  47,   1,    15.312,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62247,'1 ',1,  47,   1,    28.814,    10.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62248,'1 ',1,  47,   1,    26.936,     8.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62249,'1 ',1,  47,   1,    26.936,     7.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62249,'2 ',1,  47,   1,     1.537,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62251,'1 ',1,  47,   1,    26.936,     9.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62252,'1 ',1,  47,   1,    26.936,     3.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62252,'2 ',1,  47,   1,     2.109,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62254,'1 ',1,  47,   1,    38.103,    15.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62254,'2 ',1,  47,   1,     5.494,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62255,'1 ',1,  47,   1,    47.433,    12.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62256,'1 ',1,  47,   1,    38.103,     6.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62258,'1 ',1,  47,   1,    21.222,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62259,'1 ',1,  47,   1,    38.103,    12.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62260,'1 ',1,  47,   1,    38.103,     9.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62262,'1 ',1,  47,   1,    19.202,     7.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62263,'1 ',1,  47,   1,     6.874,     3.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62264,'1 ',1,  47,   1,    31.367,     8.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62265,'1 ',1,  47,   1,    31.367,     8.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62266,'1 ',1,  47,   1,    31.367,    10.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62268,'1 ',1,  47,   1,    73.619,    22.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62269,'1 ',1,  47,   1,     5.888,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62270,'1 ',1,  47,   1,     5.575,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62271,'1 ',1,  47,   1,     3.706,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62272,'1 ',1,  47,   1,     4.970,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62272,'2 ',1,  47,   1,     0.249,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62273,'1 ',1,  47,   1,     6.118,     0.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62274,'1 ',1,  47,   1,     6.404,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62276,'1 ',1,  47,   1,     3.860,     1.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62277,'1 ',1,  47,   1,     7.874,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62278,'1 ',1,  47,   1,     6.134,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62280,'1 ',1,  47,   1,     6.134,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62280,'2 ',1,  47,   1,     0.519,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62281,'1 ',1,  47,   1,     9.587,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62282,'1 ',1,  47,   1,    13.100,     3.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62283,'1 ',1,  47,   1,    12.044,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62284,'1 ',1,  47,   1,    13.012,     2.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62285,'1 ',1,  47,   1,    13.012,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62285,'2 ',1,  47,   1,     0.505,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62287,'1 ',1,  47,   1,     5.800,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62289,'1 ',1,  47,   1,    22.979,     8.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62291,'1 ',1,  47,   1,    18.580,     5.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62293,'1 ',1,  47,   1,    18.580,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62294,'1 ',1,  47,   1,    26.312,     3.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62295,'1 ',1,  47,   1,    35.364,     9.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62295,'2 ',1,  47,   1,     0.505,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62297,'1 ',1,  47,   1,    35.364,     9.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62303,'1 ',1,  47,   1,    35.364,     9.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62303,'2 ',1,  47,   1,    13.012,     7.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62305,'1 ',1,  47,   1,    35.364,     8.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62306,'1 ',1,  47,   1,    35.364,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62307,'1 ',1,  47,   1,    20.277,     5.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62307,'2 ',1,  47,   1,     0.505,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62308,'1 ',1,  47,   1,    20.277,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62309,'1 ',1,  47,   1,    20.277,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62310,'1 ',1,  47,   1,    20.277,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62311,'1 ',1,  47,   1,    11.765,     2.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62312,'1 ',1,  47,   1,    11.765,     4.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62313,'1 ',1,  47,   1,    11.765,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62314,'1 ',1,  47,   1,    10.579,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62315,'1 ',1,  47,   1,     4.377,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62318,'1 ',1,  47,   1,     4.377,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62319,'1 ',1,  47,   1,     4.377,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62321,'1 ',1,  47,   1,    25.235,     3.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62324,'1 ',1,  47,   1,    25.235,     8.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62325,'1 ',1,  47,   1,    25.235,     5.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62326,'1 ',1,  47,   1,     0.506,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62327,'1 ',1,  47,   1,    25.235,     7.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62328,'1 ',1,  47,   1,     3.690,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62329,'1 ',1,  47,   1,     5.424,     0.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62330,'1 ',1,  47,   1,     8.589,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62331,'1 ',1,  47,   1,    11.478,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62332,'1 ',1,  47,   1,     9.333,     4.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62334,'1 ',1,  47,   1,     7.106,     2.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62336,'1 ',1,  47,   1,     7.106,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62337,'1 ',1,  47,   1,     7.106,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62339,'1 ',1,  47,   1,    20.075,     5.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62345,'1 ',1,  47,   1,    36.702,     7.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62347,'1 ',1,  47,   1,    19.582,     5.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62353,'1 ',1,  47,   1,     9.584,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62354,'1 ',1,  47,   1,    14.011,     2.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62355,'1 ',1,  47,   1,    14.011,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62356,'1 ',1,  47,   1,    14.011,     5.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62357,'1 ',1,  47,   1,     6.401,     0.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62358,'1 ',1,  47,   1,    12.698,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62359,'1 ',1,  47,   1,    13.065,     3.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62360,'1 ',1,  47,   1,    16.878,     3.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62361,'1 ',1,  47,   1,    10.672,     4.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62362,'1 ',1,  47,   1,     9.031,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62363,'1 ',1,  47,   1,     8.764,     3.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62363,'2 ',1,  47,   1,     4.461,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62364,'1 ',1,  47,   1,     8.764,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62365,'1 ',1,  47,   1,     8.764,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62366,'1 ',1,  47,   1,     8.476,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62367,'1 ',1,  47,   1,    16.362,     2.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62368,'1 ',1,  47,   1,    26.455,    16.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62369,'1 ',1,  47,   1,    26.455,     8.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62371,'1 ',1,  47,   1,    26.455,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62372,'1 ',1,  47,   1,    26.455,     7.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62374,'1 ',1,  47,   1,    35.311,    10.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62376,'1 ',1,  47,   1,    27.566,    10.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62376,'2 ',1,  47,   1,     4.461,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62377,'1 ',1,  47,   1,    27.566,    13.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62378,'1 ',1,  47,   1,    27.566,     7.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62380,'1 ',1,  47,   1,    13.862,     9.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62381,'1 ',1,  47,   1,     8.933,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62383,'1 ',1,  47,   1,     7.229,     3.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62384,'1 ',1,  47,   1,     6.918,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62386,'1 ',1,  47,   1,     7.182,     5.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62387,'1 ',1,  47,   1,    12.187,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62388,'1 ',1,  47,   1,    12.187,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62388,'2 ',1,  47,   1,     0.712,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62389,'1 ',1,  47,   1,    12.187,     5.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62389,'2 ',1,  47,   1,     0.315,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62390,'1 ',1,  47,   1,     3.440,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62391,'1 ',1,  47,   1,    15.427,     4.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62394,'1 ',1,  47,   1,    15.427,     6.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62394,'2 ',1,  47,   1,     0.754,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62395,'1 ',1,  47,   1,    15.427,     7.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62396,'1 ',1,  47,   1,    10.391,     2.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62397,'1 ',1,  47,   1,    17.054,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62400,'1 ',1,  47,   1,    17.054,     2.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62405,'1 ',1,  47,   1,    17.054,     4.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62407,'1 ',1,  47,   1,     9.306,     2.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62409,'1 ',1,  47,   1,     9.306,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62411,'1 ',1,  47,   1,     9.306,     1.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62412,'1 ',1,  47,   1,     6.047,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62412,'2 ',1,  47,   1,     0.695,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62413,'1 ',1,  47,   1,     6.047,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62413,'2 ',1,  47,   1,     1.744,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62414,'1 ',1,  47,   1,     8.486,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62417,'1 ',1,  47,   1,     4.185,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62417,'2 ',1,  47,   1,     4.185,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62419,'1 ',1,  47,   1,     4.185,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62421,'1 ',1,  47,   1,     6.369,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62423,'1 ',1,  47,   1,     2.945,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62425,'1 ',1,  47,   1,     8.737,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62426,'1 ',1,  47,   1,     3.298,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62427,'1 ',1,  47,   1,     5.356,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62428,'1 ',1,  47,   1,     3.229,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62429,'1 ',1,  47,   1,     5.914,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62430,'1 ',1,  47,   1,    22.017,     3.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62431,'1 ',1,  47,   1,    22.017,    13.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62432,'1 ',1,  47,   1,    24.713,     2.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62433,'1 ',1,  47,   1,    22.017,     9.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62433,'2 ',1,  47,   1,     0.554,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62434,'1 ',1,  47,   1,     0.437,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62435,'1 ',1,  47,   1,    24.807,     9.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62440,'1 ',1,  47,   1,    26.519,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62441,'1 ',1,  47,   1,    24.807,     8.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62443,'1 ',1,  47,   1,    24.807,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62444,'1 ',1,  47,   1,     5.566,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62446,'1 ',1,  47,   1,     5.053,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62448,'1 ',1,  47,   1,     5.050,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62450,'1 ',1,  47,   1,     6.934,     1.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62452,'1 ',1,  47,   1,     4.482,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62453,'1 ',1,  47,   1,     1.921,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62455,'1 ',1,  47,   1,     5.880,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62456,'1 ',1,  47,   1,     6.856,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62457,'1 ',1,  47,   1,     8.085,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62458,'1 ',1,  47,   1,     5.282,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62459,'1 ',1,  47,   1,     4.921,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62461,'1 ',1,  47,   1,     3.267,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62462,'1 ',1,  47,   1,     4.553,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62463,'1 ',1,  47,   1,    17.187,     2.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62464,'1 ',1,  47,   1,     7.473,     1.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62465,'1 ',1,  47,   1,     7.046,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62466,'1 ',1,  47,   1,    11.264,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62466,'2 ',1,  47,   1,     5.002,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62471,'1 ',1,  47,   1,    11.264,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62471,'2 ',1,  47,   1,    11.264,     3.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62472,'1 ',1,  47,   1,     3.194,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62473,'1 ',1,  47,   1,    10.463,     3.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62475,'1 ',1,  47,   1,     4.369,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62475,'2 ',1,  47,   1,     4.369,     0.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62476,'1 ',1,  47,   1,     5.002,     1.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62478,'1 ',1,  47,   1,    15.587,     5.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62479,'1 ',1,  47,   1,    15.587,     3.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62481,'1 ',1,  47,   1,    15.587,     4.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62482,'1 ',1,  47,   1,    15.587,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62482,'2 ',1,  47,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62483,'1 ',1,  47,   1,    20.736,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62484,'1 ',1,  47,   1,    22.438,    11.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62487,'1 ',1,  47,   1,    28.370,     9.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62488,'1 ',1,  47,   1,    21.906,     3.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62489,'1 ',1,  47,   1,    13.634,     4.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62490,'1 ',1,  47,   1,    13.634,     3.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62492,'1 ',1,  47,   1,    13.634,     1.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62493,'1 ',1,  47,   1,     6.073,     3.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62494,'1 ',1,  47,   1,     7.669,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62495,'1 ',1,  47,   1,     8.595,     2.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62497,'1 ',1,  47,   1,    10.277,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62499,'1 ',1,  47,   1,     4.277,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62500,'1 ',1,  47,   1,     9.137,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62502,'1 ',1,  47,   1,     5.047,     1.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62503,'1 ',1,  47,   1,     9.338,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62504,'1 ',1,  47,   1,     4.014,     1.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62507,'1 ',1,  47,   1,     3.698,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62508,'1 ',1,  47,   1,    13.515,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62509,'1 ',1,  47,   1,    13.515,     4.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62511,'1 ',1,  47,   1,    15.968,     7.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62512,'1 ',1,  47,   1,    13.515,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62513,'1 ',1,  47,   1,    10.476,     2.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62514,'1 ',1,  47,   1,     1.505,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62514,'2 ',1,  47,   1,     1.505,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62515,'1 ',1,  47,   1,    11.477,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62516,'1 ',1,  47,   1,    10.762,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62517,'1 ',1,  47,   1,     9.319,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62518,'1 ',1,  47,   1,     9.319,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62519,'1 ',1,  47,   1,     3.770,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62520,'1 ',1,  47,   1,     9.852,     3.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62522,'1 ',1,  47,   1,    11.547,     2.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62523,'1 ',1,  47,   1,    10.768,     3.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62525,'1 ',1,  47,   1,     2.989,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62527,'1 ',1,  47,   1,     2.989,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62527,'2 ',1,  47,   1,     2.989,     1.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62528,'1 ',1,  47,   1,     7.128,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62529,'1 ',1,  47,   1,    14.990,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62534,'1 ',1,  47,   1,    22.145,    10.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62535,'1 ',1,  47,   1,    19.202,     4.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62535,'2 ',1,  47,   1,     0.196,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62536,'1 ',1,  47,   1,    20.676,     8.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62537,'1 ',1,  47,   1,    19.595,     4.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62539,'1 ',1,  47,   1,     6.324,     3.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62539,'2 ',1,  47,   1,     6.324,     1.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62540,'1 ',1,  47,   1,     6.324,     0.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62541,'1 ',1,  47,   1,     3.199,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62542,'1 ',1,  47,   1,     5.603,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62544,'1 ',1,  47,   1,     7.180,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62546,'1 ',1,  47,   1,    31.921,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62547,'1 ',1,  47,   1,    27.337,     6.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62548,'1 ',1,  47,   1,    32.191,     5.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62549,'1 ',1,  47,   1,    27.337,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62550,'1 ',1,  47,   1,     3.648,     0.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62551,'1 ',1,  47,   1,     8.571,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62552,'1 ',1,  47,   1,     5.617,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62552,'2 ',1,  47,   1,     0.925,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62553,'1 ',1,  47,   1,     5.617,     1.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62553,'2 ',1,  47,   1,     0.796,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62554,'1 ',1,  47,   1,    10.308,     1.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62555,'1 ',1,  47,   1,     9.122,     5.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62557,'1 ',1,  47,   1,    11.174,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62558,'1 ',1,  47,   1,    15.904,     6.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62561,'1 ',1,  47,   1,    17.978,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62562,'1 ',1,  47,   1,    17.978,     8.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62564,'1 ',1,  47,   1,    17.978,     6.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62565,'1 ',1,  47,   1,    17.978,     6.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62566,'1 ',1,  47,   1,    14.556,     4.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62568,'1 ',1,  47,   1,    29.678,     8.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62569,'1 ',1,  47,   1,     3.742,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62571,'1 ',1,  47,   1,     4.606,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62571,'2 ',1,  47,   1,     0.831,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62572,'1 ',1,  47,   1,    10.256,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62574,'1 ',1,  47,   1,     2.189,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62574,'2 ',1,  47,   1,     1.263,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62575,'1 ',1,  47,   1,    12.262,     3.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62577,'1 ',1,  47,   1,    15.568,     8.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62579,'1 ',1,  47,   1,    29.340,     7.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62581,'1 ',1,  47,   1,     5.050,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62582,'1 ',1,  47,   1,    11.405,     1.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62583,'1 ',1,  47,   1,     8.862,     2.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62584,'1 ',1,  47,   1,     6.972,     1.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62585,'1 ',1,  47,   1,    17.075,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62586,'1 ',1,  47,   1,     2.910,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62587,'1 ',1,  47,   1,     5.944,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62588,'1 ',1,  47,   1,    11.784,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62589,'1 ',1,  47,   1,     3.094,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62590,'1 ',1,  47,   1,     8.073,     2.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62590,'2 ',1,  47,   1,     1.278,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62593,'1 ',1,  47,   1,    18.562,     6.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62594,'1 ',1,  47,   1,     9.213,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62595,'1 ',1,  47,   1,     4.401,     0.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62595,'2 ',1,  47,   1,     0.206,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62597,'1 ',1,  47,   1,    13.643,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62598,'1 ',1,  47,   1,    21.154,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62600,'1 ',1,  47,   1,     3.777,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62601,'1 ',1,  47,   1,     1.722,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62601,'2 ',1,  47,   1,     1.722,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62602,'1 ',1,  47,   1,     3.191,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62602,'2 ',1,  47,   1,     3.191,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62603,'1 ',1,  47,   1,     4.846,     1.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62605,'1 ',1,  47,   1,    12.397,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62606,'1 ',1,  47,   1,    13.765,     2.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62606,'2 ',1,  47,   1,     3.191,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62607,'1 ',1,  47,   1,    18.249,     9.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62608,'1 ',1,  47,   1,    13.765,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62610,'1 ',1,  47,   1,     4.243,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62612,'1 ',1,  47,   1,     7.971,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62613,'1 ',1,  47,   1,     7.971,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62615,'1 ',1,  47,   1,    12.456,     6.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62616,'1 ',1,  47,   1,    13.954,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62618,'1 ',1,  47,   1,     8.981,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62618,'2 ',1,  47,   1,     1.060,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62620,'1 ',1,  47,   1,     8.981,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62622,'1 ',1,  47,   1,    13.894,     8.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62622,'2 ',1,  47,   1,     1.483,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62624,'1 ',1,  47,   1,    16.619,     2.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62625,'1 ',1,  47,   1,    14.156,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62626,'1 ',1,  47,   1,     0.493,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62627,'1 ',1,  47,   1,    12.281,     2.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62628,'1 ',1,  47,   1,    12.281,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62628,'2 ',1,  47,   1,    12.281,     2.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62630,'1 ',1,  47,   1,     6.136,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62632,'1 ',1,  47,   1,     4.957,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62633,'1 ',1,  47,   1,    11.819,     2.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62638,'1 ',1,  47,   1,     5.489,     1.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62640,'1 ',1,  47,   1,     6.480,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62640,'2 ',1,  47,   1,     1.767,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62641,'1 ',1,  47,   1,     9.341,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62642,'1 ',1,  47,   1,     6.241,     2.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62644,'1 ',1,  47,   1,     6.241,     2.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62644,'2 ',1,  47,   1,     0.840,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62645,'1 ',1,  47,   1,     6.241,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62646,'1 ',1,  47,   1,     5.336,     1.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62648,'1 ',1,  47,   1,     5.336,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62648,'2 ',1,  47,   1,     1.108,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62649,'1 ',1,  47,   1,     5.336,     3.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62649,'2 ',1,  47,   1,     4.957,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62651,'1 ',1,  47,   1,     7.462,     1.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62652,'1 ',1,  47,   1,    13.702,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62652,'2 ',1,  47,   1,     2.189,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62653,'1 ',1,  47,   1,    35.386,     3.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62653,'2 ',1,  47,   1,     2.577,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62655,'1 ',1,  47,   1,    40.541,     5.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62657,'1 ',1,  47,   1,    35.386,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62658,'1 ',1,  47,   1,    35.386,    14.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62659,'1 ',1,  47,   1,    17.951,     4.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62661,'1 ',1,  47,   1,    17.951,     6.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62662,'1 ',1,  47,   1,    17.951,     4.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62662,'2 ',1,  47,   1,    17.951,     6.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62663,'1 ',1,  47,   1,     4.565,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62664,'1 ',1,  47,   1,     9.191,     2.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62665,'1 ',1,  47,   1,     6.844,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62665,'2 ',1,  47,   1,     6.844,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62667,'1 ',1,  47,   1,     4.019,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62668,'1 ',1,  47,   1,     5.272,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62669,'1 ',1,  47,   1,     3.984,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62670,'1 ',1,  47,   1,     6.810,     2.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62671,'1 ',1,  47,   1,     4.951,     1.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62672,'1 ',1,  47,   1,     4.746,     1.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62674,'1 ',1,  47,   1,     8.757,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62674,'2 ',1,  47,   1,     3.535,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62676,'1 ',1,  47,   1,    18.455,     2.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62677,'1 ',1,  47,   1,     9.516,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62678,'1 ',1,  47,   1,    11.739,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62680,'1 ',1,  47,   1,     9.516,     2.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62680,'2 ',1,  47,   1,     0.471,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62681,'1 ',1,  47,   1,    13.826,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62682,'1 ',1,  47,   1,     5.988,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62682,'2 ',1,  47,   1,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62683,'1 ',1,  47,   1,     5.988,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62683,'2 ',1,  47,   1,     5.988,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62684,'1 ',1,  47,   1,     7.969,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62686,'1 ',1,  47,   1,     7.969,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62687,'1 ',1,  47,   1,     7.969,     0.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62688,'1 ',1,  47,   1,     6.988,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62690,'1 ',1,  47,   1,    14.460,     6.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62691,'1 ',1,  47,   1,    14.460,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62692,'1 ',1,  47,   1,    14.460,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62692,'2 ',1,  47,   1,     3.413,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62693,'1 ',1,  47,   1,    14.460,     1.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62694,'1 ',1,  47,   1,     7.746,     2.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62695,'1 ',1,  47,   1,    10.977,     4.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62696,'1 ',1,  47,   1,    10.977,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62698,'1 ',1,  47,   1,    18.861,     7.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62700,'1 ',1,  47,   1,     2.354,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62701,'1 ',1,  47,   1,    13.423,     1.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62702,'1 ',1,  47,   1,    13.423,     1.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62703,'1 ',1,  47,   1,    13.423,     3.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62704,'1 ',1,  47,   1,     3.859,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62705,'1 ',1,  47,   1,     4.613,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62706,'1 ',1,  47,   1,     8.122,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62707,'1 ',1,  47,   1,    11.729,     0.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62709,'1 ',1,  47,   1,    11.729,     2.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62710,'1 ',1,  47,   1,    11.729,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62712,'1 ',1,  47,   1,     2.158,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62714,'1 ',1,  47,   1,     4.329,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62715,'1 ',1,  47,   1,    12.219,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62716,'1 ',1,  47,   1,    11.704,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62717,'1 ',1,  47,   1,    11.704,     4.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62718,'1 ',1,  47,   1,     4.594,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62720,'1 ',1,  47,   1,    15.069,     7.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62722,'1 ',1,  47,   1,    11.514,     3.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62723,'1 ',1,  47,   1,    11.514,     2.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62724,'1 ',1,  47,   1,    12.363,     4.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62724,'2 ',1,  47,   1,     1.086,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62726,'1 ',1,  47,   1,    12.363,     3.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62727,'1 ',1,  47,   1,    13.533,     7.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62729,'1 ',1,  47,   1,    11.980,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62730,'1 ',1,  47,   1,     3.737,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62730,'2 ',1,  47,   1,     0.656,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62733,'1 ',1,  47,   1,     9.477,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62734,'1 ',1,  47,   1,     7.002,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62735,'1 ',1,  47,   1,     2.995,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62735,'2 ',1,  47,   1,     2.305,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62738,'1 ',1,  47,   1,     9.875,     5.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62738,'2 ',1,  47,   1,     9.875,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62739,'1 ',1,  47,   1,    11.988,     3.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62740,'1 ',1,  47,   1,    11.307,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62741,'1 ',1,  47,   1,     6.009,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62741,'2 ',1,  47,   1,     6.009,     2.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62742,'1 ',1,  47,   1,     6.009,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62743,'1 ',1,  47,   1,    15.510,     6.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62744,'1 ',1,  47,   1,    21.677,     2.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62745,'1 ',1,  47,   1,    17.771,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62746,'1 ',1,  47,   1,    15.510,     1.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62747,'1 ',1,  47,   1,    27.254,    18.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62748,'1 ',1,  47,   1,    32.313,    11.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62749,'1 ',1,  47,   1,    27.254,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62750,'1 ',1,  47,   1,    27.254,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62752,'1 ',1,  47,   1,     7.327,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62753,'1 ',1,  47,   1,    11.095,     2.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62754,'1 ',1,  47,   1,     6.667,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62755,'1 ',1,  47,   1,     8.443,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62755,'2 ',1,  47,   1,     0.879,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62756,'1 ',1,  47,   1,     8.443,     4.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
