62756,'2 ',1,  47,   1,     8.443,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62758,'1 ',1,  47,   1,    21.181,     3.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62758,'2 ',1,  47,   1,     2.716,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62759,'1 ',1,  47,   1,    21.181,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62760,'1 ',1,  47,   1,    21.181,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62761,'1 ',1,  47,   1,    24.569,    10.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62762,'1 ',1,  47,   1,     7.209,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62762,'2 ',1,  47,   1,     7.209,     1.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62763,'1 ',1,  47,   1,    10.812,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62764,'1 ',1,  47,   1,     7.895,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62765,'1 ',1,  47,   1,     7.362,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62766,'1 ',1,  47,   1,     7.362,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62769,'1 ',1,  47,   1,     7.362,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62771,'1 ',1,  47,   1,     5.868,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62772,'1 ',1,  47,   1,    10.682,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62773,'1 ',1,  47,   1,    23.550,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62774,'1 ',1,  47,   1,    17.572,     7.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62776,'1 ',1,  47,   1,    17.572,     7.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62777,'1 ',1,  47,   1,    18.298,     5.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62778,'1 ',1,  47,   1,    18.298,     5.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62780,'1 ',1,  47,   1,    18.298,     3.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62780,'2 ',1,  47,   1,    13.702,     2.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62781,'1 ',1,  47,   1,    22.943,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62783,'1 ',1,  47,   1,    22.943,     5.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62785,'1 ',1,  47,   1,    22.943,    10.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62785,'2 ',1,  47,   1,    13.702,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62786,'1 ',1,  47,   1,    56.702,    19.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62787,'1 ',1,  47,   1,    59.555,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62788,'1 ',1,  47,   1,    38.991,    14.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62789,'1 ',1,  47,   1,    38.991,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62789,'2 ',1,  47,   1,    27.462,    10.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62790,'1 ',1,  47,   1,    38.991,    14.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62792,'1 ',1,  47,   1,     6.994,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62793,'1 ',1,  47,   1,    16.071,     9.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62793,'2 ',1,  47,   1,    10.935,     4.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62794,'1 ',1,  47,   1,    42.343,    10.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62795,'1 ',1,  47,   1,    50.819,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62797,'1 ',1,  47,   1,    23.573,     3.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62798,'1 ',1,  47,   1,    23.573,     3.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62798,'2 ',1,  47,   1,    17.572,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62800,'1 ',1,  47,   1,    23.573,     6.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62800,'2 ',1,  47,   1,     6.165,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62801,'1 ',1,  47,   1,    13.623,     5.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62801,'2 ',1,  47,   1,     4.970,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62802,'1 ',1,  47,   1,    22.145,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62804,'1 ',1,  47,   1,    18.277,    12.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62804,'2 ',1,  47,   1,     4.565,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62806,'1 ',1,  47,   1,    18.277,     9.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62806,'2 ',1,  47,   1,    13.941,     5.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62807,'1 ',1,  47,   1,    37.828,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62808,'1 ',1,  47,   1,    28.991,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62810,'1 ',1,  47,   1,    59.226,    25.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62812,'1 ',1,  47,   1,    28.991,     9.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62812,'2 ',1,  47,   1,     1.711,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62813,'1 ',1,  47,   1,    31.916,     3.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62815,'1 ',1,  47,   1,    26.226,     6.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62817,'1 ',1,  47,   1,    27.462,     3.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62818,'1 ',1,  47,   1,    27.462,    11.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62820,'1 ',1,  47,   1,    27.462,     5.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62822,'1 ',1,  47,   1,    15.462,     6.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62823,'1 ',1,  47,   1,    18.230,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62823,'2 ',1,  47,   1,     1.969,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62824,'1 ',1,  47,   1,    18.230,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62826,'1 ',1,  47,   1,    56.728,    20.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62827,'1 ',1,  47,   1,    16.059,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62829,'1 ',1,  47,   1,    16.059,     4.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62829,'2 ',1,  47,   1,     7.713,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62830,'1 ',1,  47,   1,    16.059,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62831,'1 ',1,  47,   1,    27.820,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62831,'2 ',1,  47,   1,    18.277,     2.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62832,'1 ',1,  47,   1,    27.820,     7.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62832,'2 ',1,  47,   1,     3.613,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62833,'1 ',1,  47,   1,    27.820,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62834,'1 ',1,  47,   1,    94.297,     7.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62836,'1 ',1,  47,   1,    30.906,    14.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62837,'1 ',1,  47,   1,    30.906,     9.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62837,'2 ',1,  47,   1,    15.462,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62839,'1 ',1,  47,   1,    30.906,     6.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62839,'2 ',1,  47,   1,     5.106,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62840,'1 ',1,  47,   1,    15.577,     3.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62840,'2 ',1,  47,   1,     3.722,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62842,'1 ',1,  47,   1,    15.577,     1.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62842,'2 ',1,  47,   1,    13.623,     3.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62843,'1 ',1,  47,   1,    28.850,     3.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62844,'1 ',1,  47,   1,    51.393,    11.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62846,'1 ',1,  47,   1,    23.552,     6.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62847,'1 ',1,  47,   1,    17.252,     2.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62847,'2 ',1,  47,   1,     6.994,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62849,'1 ',1,  47,   1,    17.252,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62849,'2 ',1,  47,   1,     0.493,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62850,'1 ',1,  47,   1,    17.252,     3.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62852,'1 ',1,  47,   1,    23.458,     4.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62855,'1 ',1,  47,   1,     5.103,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62858,'1 ',1,  47,   1,    23.458,     2.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62860,'1 ',1,  47,   1,    23.458,     8.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62862,'1 ',1,  47,   1,    23.458,     5.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62862,'2 ',1,  47,   1,    15.577,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62863,'1 ',1,  47,   1,    12.670,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62864,'1 ',1,  47,   1,    12.670,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62865,'1 ',1,  47,   1,    33.286,    15.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62867,'1 ',1,  47,   1,    24.635,     4.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62868,'1 ',1,  47,   1,    24.635,     5.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62868,'2 ',1,  47,   1,     5.103,     3.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62870,'1 ',1,  47,   1,    24.635,     4.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62870,'2 ',1,  47,   1,    10.935,     4.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62871,'1 ',1,  47,   1,    18.174,     7.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62872,'1 ',1,  47,   1,    21.075,     8.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62874,'1 ',1,  47,   1,    15.332,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62874,'2 ',1,  47,   1,     0.292,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62875,'1 ',1,  47,   1,    21.075,     4.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62876,'1 ',1,  47,   1,     8.716,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62877,'1 ',1,  47,   1,    16.861,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62877,'2 ',1,  47,   1,     2.253,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62878,'1 ',1,  47,   1,    16.861,     1.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62879,'1 ',1,  47,   1,    16.861,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62884,'1 ',1,  47,   1,     6.248,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62885,'1 ',1,  47,   1,     7.172,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62887,'1 ',1,  47,   1,     0.693,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62888,'1 ',1,  47,   1,     5.402,     1.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62890,'1 ',1,  47,   1,    14.537,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62891,'1 ',1,  47,   1,     6.769,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62893,'1 ',1,  47,   1,     6.769,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62895,'1 ',1,  47,   1,     6.769,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62897,'1 ',1,  47,   1,    16.481,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62903,'1 ',1,  47,   1,    18.043,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62904,'1 ',1,  47,   1,    16.481,     1.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62904,'2 ',1,  47,   1,     6.056,     1.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62905,'1 ',1,  47,   1,     6.056,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62905,'2 ',1,  47,   1,     2.444,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62906,'1 ',1,  47,   1,    39.095,     6.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62908,'1 ',1,  47,   1,    15.663,     4.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62909,'1 ',1,  47,   1,    15.663,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62909,'2 ',1,  47,   1,    15.222,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62910,'1 ',1,  47,   1,    12.541,     4.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62911,'1 ',1,  47,   1,    12.541,     1.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62911,'2 ',1,  47,   1,     6.056,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62913,'1 ',1,  47,   1,    15.986,     5.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62915,'1 ',1,  47,   1,    15.222,     1.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62915,'2 ',1,  47,   1,    12.541,     3.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62921,'1 ',1,  47,   1,     6.843,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62923,'1 ',1,  47,   1,     3.668,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62923,'2 ',1,  47,   1,     3.668,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62927,'1 ',1,  47,   1,     3.422,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62927,'2 ',1,  47,   1,     3.422,     0.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62929,'1 ',1,  47,   1,     8.631,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62929,'2 ',1,  47,   1,     2.667,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62930,'1 ',1,  47,   1,    16.668,     7.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62931,'1 ',1,  47,   1,    16.494,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62933,'1 ',1,  47,   1,    16.937,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62934,'1 ',1,  47,   1,    53.130,     8.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62937,'1 ',1,  47,   1,    37.812,     8.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62938,'1 ',1,  47,   1,    25.901,     6.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62939,'1 ',1,  47,   1,     6.785,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62940,'1 ',1,  47,   1,    25.802,     9.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62941,'1 ',1,  47,   1,     2.064,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62942,'1 ',1,  47,   1,    25.802,     3.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62945,'1 ',1,  47,   1,    30.337,    16.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62946,'1 ',1,  47,   1,    26.807,     3.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62947,'1 ',1,  47,   1,     5.208,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62949,'1 ',1,  47,   1,     6.830,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62950,'1 ',1,  47,   1,     6.179,     2.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62951,'1 ',1,  47,   1,     3.706,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62953,'1 ',1,  47,   1,     5.032,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62954,'1 ',1,  47,   1,    34.803,     9.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62957,'1 ',1,  47,   1,    19.221,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62958,'1 ',1,  47,   1,    19.221,     5.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62960,'1 ',1,  47,   1,    19.221,     2.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62961,'1 ',1,  47,   1,    17.423,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62962,'1 ',1,  47,   1,    17.423,     6.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62964,'1 ',1,  47,   1,    17.423,     5.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62965,'1 ',1,  47,   1,    17.423,     3.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62967,'1 ',1,  47,   1,    13.988,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62968,'1 ',1,  47,   1,    20.510,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62969,'1 ',1,  47,   1,     3.758,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62970,'1 ',1,  47,   1,     5.680,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62971,'1 ',1,  47,   1,     8.314,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62972,'1 ',1,  47,   1,     9.542,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62972,'2 ',1,  47,   1,     9.542,     7.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62973,'1 ',1,  47,   1,     9.542,     3.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62973,'2 ',1,  47,   1,     0.103,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62974,'1 ',1,  47,   1,    24.901,     8.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62976,'1 ',1,  47,   1,    24.901,     8.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62978,'1 ',1,  47,   1,    24.901,     5.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62978,'2 ',1,  47,   1,    15.663,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62980,'1 ',1,  47,   1,    24.901,     2.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62982,'1 ',1,  47,   1,    15.663,     4.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62983,'1 ',1,  47,   1,    15.663,     7.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62984,'1 ',1,  47,   1,    15.663,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62985,'1 ',1,  47,   1,    15.406,     4.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62986,'1 ',1,  47,   1,    15.659,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62987,'1 ',1,  47,   1,    15.406,     3.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62987,'2 ',1,  47,   1,     2.479,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62989,'1 ',1,  47,   1,    15.406,     2.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62989,'2 ',1,  47,   1,     5.106,     0.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62990,'1 ',1,  47,   1,     5.106,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62990,'2 ',1,  47,   1,     5.106,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62993,'1 ',1,  47,   1,    34.328,    12.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62993,'2 ',1,  47,   1,     2.444,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62994,'1 ',1,  47,   1,    34.328,    10.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62995,'1 ',1,  47,   1,    34.328,    14.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62995,'2 ',1,  47,   1,     8.863,     2.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62997,'1 ',1,  47,   1,    53.141,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62998,'1 ',1,  47,   1,     6.822,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
62999,'1 ',1,  47,   1,    15.563,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63000,'1 ',1,  47,   1,    15.563,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63000,'2 ',1,  47,   1,     0.367,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63001,'1 ',1,  47,   1,    15.563,     3.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63001,'2 ',1,  47,   1,     0.271,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63003,'1 ',1,  47,   1,    12.665,     1.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63004,'1 ',1,  47,   1,     5.432,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63004,'2 ',1,  47,   1,     5.432,     0.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63006,'1 ',1,  47,   1,    13.618,     1.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63008,'1 ',1,  47,   1,    16.347,     6.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63009,'1 ',1,  47,   1,    13.618,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63009,'2 ',1,  47,   1,     0.588,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63011,'1 ',1,  47,   1,    13.618,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63011,'2 ',1,  47,   1,     1.364,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63013,'1 ',1,  47,   1,     6.017,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63014,'1 ',1,  47,   1,    15.328,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63015,'1 ',1,  47,   1,    15.328,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63016,'1 ',1,  47,   1,    15.328,     2.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63017,'1 ',1,  47,   1,    12.065,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63019,'1 ',1,  47,   1,     1.350,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63020,'1 ',1,  47,   1,     1.350,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63021,'1 ',1,  47,   1,     7.489,     4.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63023,'1 ',1,  47,   1,    15.537,     4.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63024,'1 ',1,  47,   1,     5.011,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63025,'1 ',1,  47,   1,    19.934,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63026,'1 ',1,  47,   1,    19.934,     7.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63028,'1 ',1,  47,   1,    19.934,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63028,'2 ',1,  47,   1,     8.476,     2.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63030,'1 ',1,  47,   1,    19.934,     5.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63031,'1 ',1,  47,   1,    22.585,     1.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63033,'1 ',1,  47,   1,    22.585,     6.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63034,'1 ',1,  47,   1,    22.585,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63035,'1 ',1,  47,   1,    50.094,    15.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63036,'1 ',1,  47,   1,    40.843,     7.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63036,'2 ',1,  47,   1,     8.863,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63037,'1 ',1,  47,   1,    40.843,     3.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63038,'1 ',1,  47,   1,    40.843,     7.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63039,'1 ',1,  47,   1,    40.843,    11.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63040,'1 ',1,  47,   1,    40.843,     6.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63041,'1 ',1,  47,   1,    30.689,     6.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63042,'1 ',1,  47,   1,    30.689,     7.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63043,'1 ',1,  47,   1,    30.689,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63046,'1 ',1,  47,   1,    30.689,     8.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63047,'1 ',1,  47,   1,    12.026,     1.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63048,'1 ',1,  47,   1,    18.322,     2.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63050,'1 ',1,  47,   1,    13.454,     3.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63052,'1 ',1,  47,   1,    15.057,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63053,'1 ',1,  47,   1,    15.057,     1.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63053,'2 ',1,  47,   1,     4.214,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63054,'1 ',1,  47,   1,    23.560,     9.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63055,'1 ',1,  47,   1,    23.560,     8.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63056,'1 ',1,  47,   1,    23.560,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63058,'1 ',1,  47,   1,    23.560,     4.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63058,'2 ',1,  47,   1,     4.214,     1.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63059,'1 ',1,  47,   1,    39.538,     6.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63060,'1 ',1,  47,   1,    35.899,    11.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63061,'1 ',1,  47,   1,    17.269,     7.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63061,'2 ',1,  47,   1,     3.284,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63062,'1 ',1,  47,   1,    32.948,     5.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63063,'1 ',1,  47,   1,    17.587,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63063,'2 ',1,  47,   1,    15.057,     1.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63064,'1 ',1,  47,   1,    18.357,     8.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63064,'2 ',1,  47,   1,    15.663,     5.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63065,'1 ',1,  47,   1,    18.357,    14.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63065,'2 ',1,  47,   1,    15.000,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63067,'1 ',1,  47,   1,    18.357,     5.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63069,'1 ',1,  47,   1,    18.357,    14.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63070,'1 ',1,  47,   1,    75.972,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63071,'1 ',1,  47,   1,    20.360,     2.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63073,'1 ',1,  47,   1,    20.360,     4.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63075,'1 ',1,  47,   1,    15.000,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63075,'2 ',1,  47,   1,    15.000,     2.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63076,'1 ',1,  47,   1,    26.048,     6.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63078,'1 ',1,  47,   1,    16.841,     5.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63080,'1 ',1,  47,   1,    16.841,     6.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63080,'2 ',1,  47,   1,    13.386,     2.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63081,'1 ',1,  47,   1,    38.530,    10.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63082,'1 ',1,  47,   1,    38.530,    17.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63083,'1 ',1,  47,   1,    38.530,    12.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63083,'2 ',1,  47,   1,    13.386,     7.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63085,'1 ',1,  47,   1,    38.530,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63085,'2 ',1,  47,   1,    13.754,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63086,'1 ',1,  47,   1,    36.252,    10.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63087,'1 ',1,  47,   1,    13.386,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63089,'1 ',1,  47,   1,    48.923,    24.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63090,'1 ',1,  47,   1,    18.328,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63090,'2 ',1,  47,   1,     8.926,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63091,'1 ',1,  47,   1,    18.328,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63093,'1 ',1,  47,   1,    15.444,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63094,'1 ',1,  47,   1,    18.328,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63097,'1 ',1,  47,   1,    52.729,    20.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63098,'1 ',1,  47,   1,    52.729,    15.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63099,'1 ',1,  47,   1,    27.249,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63099,'2 ',1,  47,   1,    14.003,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63100,'1 ',1,  47,   1,    48.539,     5.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63102,'1 ',1,  47,   1,    22.842,     8.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63103,'1 ',1,  47,   1,    22.842,    18.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63103,'2 ',1,  47,   1,    14.003,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63105,'1 ',1,  47,   1,    22.842,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63106,'1 ',1,  47,   1,    22.842,     6.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63108,'1 ',1,  47,   1,    15.444,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63109,'1 ',1,  47,   1,    17.093,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63110,'1 ',1,  47,   1,    17.093,     3.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63110,'2 ',1,  47,   1,     0.174,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63111,'1 ',1,  47,   1,    17.093,     4.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63113,'1 ',1,  47,   1,     6.515,     4.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63114,'1 ',1,  47,   1,     5.082,     1.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63115,'1 ',1,  47,   1,    17.744,     2.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63116,'1 ',1,  47,   1,    17.744,     2.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63117,'1 ',1,  47,   1,    17.744,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63118,'1 ',1,  47,   1,    22.853,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63122,'1 ',1,  47,   1,    47.959,    18.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63124,'1 ',1,  47,   1,    22.853,     5.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63124,'2 ',1,  47,   1,     6.068,     6.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63126,'1 ',1,  47,   1,     6.068,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63126,'2 ',1,  47,   1,     1.220,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63127,'1 ',1,  47,   1,     6.068,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63127,'2 ',1,  47,   1,     1.220,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63128,'1 ',1,  47,   1,    10.559,     2.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63130,'1 ',1,  47,   1,     5.240,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63131,'1 ',1,  47,   1,     3.763,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63132,'1 ',1,  47,   1,     8.505,     3.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63133,'1 ',1,  47,   1,    10.262,     2.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63134,'1 ',1,  47,   1,     4.203,     2.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63136,'1 ',1,  47,   1,     7.281,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63608,'1 ',1,  48,   1,    13.611,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63609,'1 ',1,  48,   1,    12.768,     4.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63610,'1 ',1,  48,   1,    12.768,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63611,'1 ',1,  48,   1,     2.961,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63612,'1 ',1,  48,   1,     3.393,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63614,'1 ',1,  48,   1,     6.484,     4.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63615,'1 ',1,  48,   1,     9.011,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63616,'1 ',1,  48,   1,     9.280,     4.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63617,'1 ',1,  48,   1,    10.854,    13.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63618,'1 ',1,  48,   1,     1.419,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63619,'1 ',1,  48,   1,     5.196,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63622,'1 ',1,  48,   1,     5.786,     0.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63623,'1 ',1,  48,   1,     5.780,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63626,'1 ',1,  48,   1,    14.676,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63627,'1 ',1,  48,   1,     2.600,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63628,'1 ',1,  48,   1,     3.037,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63631,'1 ',1,  48,   1,    16.716,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63632,'1 ',1,  48,   1,    15.543,     5.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63635,'1 ',1,  48,   1,    16.130,     3.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63637,'1 ',1,  48,   1,     6.643,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63642,'1 ',1,  48,   1,     7.091,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63644,'1 ',1,  48,   1,     8.241,     3.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63646,'1 ',1,  48,   1,     4.870,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63648,'1 ',1,  48,   1,     3.859,     1.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63651,'1 ',1,  48,   1,     7.255,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63652,'1 ',1,  48,   1,     5.071,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63654,'1 ',1,  48,   1,     3.806,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63655,'1 ',1,  48,   1,     4.275,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63657,'1 ',1,  48,   1,     1.924,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63659,'1 ',1,  48,   1,     3.042,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63661,'1 ',1,  48,   1,     1.866,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63662,'1 ',1,  48,   1,     3.554,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63663,'1 ',1,  48,   1,     3.280,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63665,'1 ',1,  48,   1,     2.832,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63666,'1 ',1,  48,   1,     4.421,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63667,'1 ',1,  48,   1,     3.118,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63668,'1 ',1,  48,   1,     3.604,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63669,'1 ',1,  48,   1,     4.406,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63670,'1 ',1,  48,   1,    16.695,     3.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63673,'1 ',1,  48,   1,    16.695,     6.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63675,'1 ',1,  48,   1,    16.695,     4.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63677,'1 ',1,  48,   1,    18.478,     3.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63679,'1 ',1,  48,   1,     3.634,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63682,'1 ',1,  48,   1,     7.268,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63685,'1 ',1,  48,   1,     2.744,     0.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63686,'1 ',1,  48,   1,     2.858,     1.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63687,'1 ',1,  48,   1,     6.841,     4.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63692,'1 ',1,  48,   1,     6.404,     3.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63694,'1 ',1,  48,   1,    16.835,     3.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63695,'1 ',1,  48,   1,    14.302,     5.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63696,'1 ',1,  48,   1,    14.195,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63697,'1 ',1,  48,   1,     2.888,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63699,'1 ',1,  48,   1,     6.718,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63702,'1 ',1,  48,   1,    10.911,     3.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63708,'1 ',1,  48,   1,     9.970,     2.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63709,'1 ',1,  48,   1,     6.499,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63711,'1 ',1,  48,   1,     3.739,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63714,'1 ',1,  48,   1,    15.634,     6.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63717,'1 ',1,  48,   1,    15.553,     6.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63720,'1 ',1,  48,   1,    15.890,     7.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63721,'1 ',1,  48,   1,     3.213,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63722,'1 ',1,  48,   1,    15.696,     3.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63724,'1 ',1,  48,   1,    15.696,     3.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63727,'1 ',1,  48,   1,    18.765,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63729,'1 ',1,  48,   1,     4.299,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63731,'1 ',1,  48,   1,     3.110,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63732,'1 ',1,  48,   1,     1.562,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63735,'1 ',1,  48,   1,     8.256,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63737,'1 ',1,  48,   1,     3.836,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63740,'1 ',1,  48,   1,    15.692,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63746,'1 ',1,  48,   1,    15.229,     3.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63748,'1 ',1,  48,   1,    15.229,     3.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63749,'1 ',1,  48,   1,    15.229,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63751,'1 ',1,  48,   1,     4.279,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63752,'1 ',1,  48,   1,     1.967,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63753,'1 ',1,  48,   1,    19.929,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63755,'1 ',1,  48,   1,    20.519,     8.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63759,'1 ',1,  48,   1,    19.602,     2.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63763,'1 ',1,  48,   1,    22.518,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63765,'1 ',1,  48,   1,     2.553,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63766,'1 ',1,  48,   1,     7.208,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63768,'1 ',1,  48,   1,     7.208,     2.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63769,'1 ',1,  48,   1,     7.208,     3.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63770,'1 ',1,  48,   1,     5.661,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63771,'1 ',1,  48,   1,     3.906,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63773,'1 ',1,  48,   1,     3.671,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63774,'1 ',1,  48,   1,     1.650,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63775,'1 ',1,  48,   1,     1.785,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63776,'1 ',1,  48,   1,     3.960,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63779,'1 ',1,  48,   1,     7.919,     2.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63780,'1 ',1,  48,   1,    24.662,    10.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63781,'1 ',1,  48,   1,    24.147,     3.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63783,'1 ',1,  48,   1,    24.147,     8.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63789,'1 ',1,  48,   1,    25.684,     7.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63790,'1 ',1,  48,   1,     2.540,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63791,'1 ',1,  48,   1,     3.928,     1.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63792,'1 ',1,  48,   1,     1.919,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63799,'1 ',1,  48,   1,     3.992,     1.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63801,'1 ',1,  48,   1,     3.737,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63802,'1 ',1,  48,   1,     3.396,     1.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63804,'1 ',1,  48,   1,     3.147,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63805,'1 ',1,  48,   1,     6.752,     1.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63806,'1 ',1,  48,   1,     8.060,     2.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63808,'1 ',1,  48,   1,     9.212,     2.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63809,'1 ',1,  48,   1,     1.902,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63812,'1 ',1,  48,   1,     6.642,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63814,'1 ',1,  48,   1,     6.686,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63815,'1 ',1,  48,   1,     6.686,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63817,'1 ',1,  48,   1,     6.265,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63818,'1 ',1,  48,   1,     6.162,     0.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63819,'1 ',1,  48,   1,     6.162,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63820,'1 ',1,  48,   1,     4.804,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63822,'1 ',1,  48,   1,     5.806,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63823,'1 ',1,  48,   1,     5.104,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63824,'1 ',1,  48,   1,     3.202,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63826,'1 ',1,  48,   1,    24.264,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63831,'1 ',1,  48,   1,    22.796,     7.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63837,'1 ',1,  48,   1,    24.485,     2.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63839,'1 ',1,  48,   1,     0.111,     0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63840,'1 ',1,  48,   1,    21.006,     5.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63841,'1 ',1,  48,   1,     2.652,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63842,'1 ',1,  48,   1,     1.105,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63843,'1 ',1,  48,   1,     2.278,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63845,'1 ',1,  48,   1,     2.278,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63846,'1 ',1,  48,   1,     2.278,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63847,'1 ',1,  48,   1,     3.268,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63849,'1 ',1,  48,   1,     1.634,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63851,'1 ',1,  48,   1,     3.665,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63855,'1 ',1,  48,   1,     2.376,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63856,'1 ',1,  48,   1,    11.795,     3.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63858,'1 ',1,  48,   1,    11.459,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63858,'2 ',1,  48,   1,    11.459,     2.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63865,'1 ',1,  48,   1,     6.801,     2.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63865,'2 ',1,  48,   1,     0.295,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63866,'1 ',1,  48,   1,     6.801,     2.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63866,'2 ',1,  48,   1,     6.801,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63867,'1 ',1,  48,   1,     5.204,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63868,'1 ',1,  48,   1,     2.936,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63870,'1 ',1,  48,   1,     2.826,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63871,'1 ',1,  48,   1,     4.821,     2.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63873,'1 ',1,  48,   1,     5.335,     1.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63873,'2 ',1,  48,   1,     0.101,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63875,'1 ',1,  48,   1,     5.335,     0.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63875,'2 ',1,  48,   1,     0.697,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63876,'1 ',1,  48,   1,     5.536,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63878,'1 ',1,  48,   1,     3.075,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63880,'1 ',1,  48,   1,     7.464,     3.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63881,'1 ',1,  48,   1,     7.868,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63882,'1 ',1,  48,   1,     9.138,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63883,'1 ',1,  48,   1,     2.305,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63884,'1 ',1,  48,   1,     4.528,     1.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63885,'1 ',1,  48,   1,     6.282,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63886,'1 ',1,  48,   1,     4.528,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63886,'2 ',1,  48,   1,     1.823,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63888,'1 ',1,  48,   1,     3.061,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63889,'1 ',1,  48,   1,     0.922,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63890,'1 ',1,  48,   1,     0.922,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63892,'1 ',1,  48,   1,     2.863,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63893,'1 ',1,  48,   1,     1.823,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63893,'2 ',1,  48,   1,     1.823,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63894,'1 ',1,  48,   1,     1.894,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63895,'1 ',1,  48,   1,     2.897,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63896,'1 ',1,  48,   1,     1.521,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63896,'2 ',1,  48,   1,     0.880,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63901,'1 ',1,  48,   1,     1.201,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63901,'2 ',1,  48,   1,     1.201,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63903,'1 ',1,  48,   1,     1.764,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63906,'1 ',1,  48,   1,    14.013,     3.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63909,'1 ',1,  48,   1,    14.013,     3.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63913,'1 ',1,  48,   1,    14.013,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63919,'1 ',1,  48,   1,    14.013,     6.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63920,'1 ',1,  48,   1,     2.816,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63922,'1 ',1,  48,   1,     2.041,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63923,'1 ',1,  48,   1,    14.597,     6.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63927,'1 ',1,  48,   1,     9.509,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63929,'1 ',1,  48,   1,     9.509,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63931,'1 ',1,  48,   1,     1.646,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63931,'2 ',1,  48,   1,     1.646,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63932,'1 ',1,  48,   1,    12.940,     3.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63935,'1 ',1,  48,   1,    12.940,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63937,'1 ',1,  48,   1,    12.940,     3.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63940,'1 ',1,  48,   1,    15.300,     3.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63941,'1 ',1,  48,   1,     7.434,     2.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63943,'1 ',1,  48,   1,     4.079,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63946,'1 ',1,  48,   1,     9.441,     5.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63951,'1 ',1,  48,   1,     4.758,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63952,'1 ',1,  48,   1,     4.941,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63953,'1 ',1,  48,   1,     6.197,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63954,'1 ',1,  48,   1,     4.941,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63954,'2 ',1,  48,   1,     1.217,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63956,'1 ',1,  48,   1,     1.293,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63957,'1 ',1,  48,   1,     1.719,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63958,'1 ',1,  48,   1,     1.010,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63959,'1 ',1,  48,   1,     2.618,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63961,'1 ',1,  48,   1,     2.618,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63961,'2 ',1,  48,   1,     2.618,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63962,'1 ',1,  48,   1,     7.032,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63964,'1 ',1,  48,   1,     2.792,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63965,'1 ',1,  48,   1,     3.966,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63967,'1 ',1,  48,   1,     4.208,     0.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63969,'1 ',1,  48,   1,     3.787,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63969,'2 ',1,  48,   1,     0.201,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63970,'1 ',1,  48,   1,     4.426,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63971,'1 ',1,  48,   1,     5.279,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63972,'1 ',1,  48,   1,     2.524,     0.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63976,'1 ',1,  48,   1,    22.667,     3.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63976,'2 ',1,  48,   1,     1.281,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63982,'1 ',1,  48,   1,    22.667,     9.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63983,'1 ',1,  48,   1,    22.667,     5.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63983,'2 ',1,  48,   1,     1.281,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63984,'1 ',1,  48,   1,    22.667,     4.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63985,'1 ',1,  48,   1,     2.630,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63986,'1 ',1,  48,   1,     5.110,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63989,'1 ',1,  48,   1,     6.609,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63990,'1 ',1,  48,   1,     3.984,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63991,'1 ',1,  48,   1,     3.385,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63992,'1 ',1,  48,   1,     2.307,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63993,'1 ',1,  48,   1,     2.848,     2.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63993,'2 ',1,  48,   1,     1.048,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63996,'1 ',1,  48,   1,     7.790,     3.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63997,'1 ',1,  48,   1,     8.429,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
63998,'1 ',1,  48,   1,     8.429,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64000,'1 ',1,  48,   1,     8.429,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64001,'1 ',1,  48,   1,     3.387,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64002,'1 ',1,  48,   1,     3.387,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64002,'2 ',1,  48,   1,     3.387,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64003,'1 ',1,  48,   1,     8.706,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64003,'2 ',1,  48,   1,     2.295,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64004,'1 ',1,  48,   1,     8.706,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64005,'1 ',1,  48,   1,     8.706,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64008,'1 ',1,  48,   1,    24.083,     2.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64013,'1 ',1,  48,   1,    24.083,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64014,'1 ',1,  48,   1,    24.083,     3.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64014,'2 ',1,  48,   1,     2.286,     0.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64016,'1 ',1,  48,   1,    24.083,     2.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64017,'1 ',1,  48,   1,    16.486,     3.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64017,'2 ',1,  48,   1,     2.286,     0.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64018,'1 ',1,  48,   1,    16.486,     8.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64020,'1 ',1,  48,   1,    16.486,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64022,'1 ',1,  48,   1,     2.286,     0.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64023,'1 ',1,  48,   1,    16.486,    10.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64029,'1 ',1,  48,   1,    15.482,     2.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64029,'2 ',1,  48,   1,     2.824,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64030,'1 ',1,  48,   1,    15.482,     5.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64032,'1 ',1,  48,   1,    15.482,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64035,'1 ',1,  48,   1,    15.482,     6.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64040,'1 ',1,  48,   1,    21.999,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64044,'1 ',1,  48,   1,    26.116,     3.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64047,'1 ',1,  48,   1,    21.999,     5.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64049,'1 ',1,  48,   1,    21.999,     3.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64050,'1 ',1,  48,   1,     2.824,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64050,'2 ',1,  48,   1,     0.819,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64051,'1 ',1,  48,   1,     5.779,     1.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64052,'1 ',1,  48,   1,     4.615,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64052,'2 ',1,  48,   1,     2.952,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64053,'1 ',1,  48,   1,     4.615,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64054,'1 ',1,  48,   1,     3.183,     1.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64057,'1 ',1,  48,   1,     1.999,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64058,'1 ',1,  48,   1,     4.836,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64059,'1 ',1,  48,   1,     3.071,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64061,'1 ',1,  48,   1,     2.217,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64064,'1 ',1,  48,   1,     5.492,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64066,'1 ',1,  48,   1,     9.336,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64069,'1 ',1,  48,   1,     4.468,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64071,'1 ',1,  48,   1,     4.709,     1.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64074,'1 ',1,  48,   1,     9.339,     2.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64075,'1 ',1,  48,   1,    20.168,     4.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64076,'1 ',1,  48,   1,    20.168,     5.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64078,'1 ',1,  48,   1,    20.527,     3.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64082,'1 ',1,  48,   1,    20.168,    12.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64083,'1 ',1,  48,   1,     1.750,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64084,'1 ',1,  48,   1,     2.955,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64084,'2 ',1,  48,   1,     2.955,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64085,'1 ',1,  48,   1,     4.236,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64087,'1 ',1,  48,   1,     7.413,     2.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64088,'1 ',1,  48,   1,     3.272,     1.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64089,'1 ',1,  48,   1,     5.424,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64091,'1 ',1,  48,   1,     4.152,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64091,'2 ',1,  48,   1,     0.284,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64092,'1 ',1,  48,   1,     4.152,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64093,'1 ',1,  48,   1,     1.833,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64094,'1 ',1,  48,   1,     4.105,     1.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64095,'1 ',1,  48,   1,     1.192,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64095,'2 ',1,  48,   1,     1.192,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64097,'1 ',1,  48,   1,     1.192,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64097,'2 ',1,  48,   1,     0.340,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64098,'1 ',1,  48,   1,     3.338,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64103,'1 ',1,  48,   1,     3.338,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64103,'2 ',1,  48,   1,     3.338,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64104,'1 ',1,  48,   1,     3.329,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64107,'1 ',1,  48,   1,    28.557,     7.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64108,'1 ',1,  48,   1,    28.557,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64109,'1 ',1,  48,   1,    28.557,     5.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64111,'1 ',1,  48,   1,    28.557,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64112,'1 ',1,  48,   1,     3.041,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64113,'1 ',1,  48,   1,     3.041,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64113,'2 ',1,  48,   1,     3.041,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64114,'1 ',1,  48,   1,     1.643,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64115,'1 ',1,  48,   1,     0.972,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64115,'2 ',1,  48,   1,     0.972,     0.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64116,'1 ',1,  48,   1,     5.619,     1.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64116,'2 ',1,  48,   1,     5.619,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64117,'1 ',1,  48,   1,     5.619,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64121,'1 ',1,  48,   1,    26.665,     9.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64122,'1 ',1,  48,   1,    25.899,     6.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64122,'2 ',1,  48,   1,     0.186,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64124,'1 ',1,  48,   1,    27.072,     7.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64128,'1 ',1,  48,   1,    25.899,     3.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64128,'2 ',1,  48,   1,     0.186,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64129,'1 ',1,  48,   1,     3.031,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64131,'1 ',1,  48,   1,     6.891,     3.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64131,'2 ',1,  48,   1,     0.883,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64133,'1 ',1,  48,   1,    11.639,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64136,'1 ',1,  48,   1,     9.118,     1.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64139,'1 ',1,  48,   1,    13.704,     6.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64141,'1 ',1,  48,   1,    13.704,     4.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64145,'1 ',1,  48,   1,    17.079,     2.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64149,'1 ',1,  48,   1,    16.555,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64151,'1 ',1,  48,   1,     2.486,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64151,'2 ',1,  48,   1,     1.068,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64153,'1 ',1,  48,   1,     2.486,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64154,'1 ',1,  48,   1,     2.486,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64155,'1 ',1,  48,   1,     2.054,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64156,'1 ',1,  48,   1,     2.465,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64157,'1 ',1,  48,   1,    16.140,     3.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64158,'1 ',1,  48,   1,    19.885,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64160,'1 ',1,  48,   1,    16.140,     3.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64163,'1 ',1,  48,   1,    37.163,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64163,'2 ',1,  48,   1,     4.084,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64165,'1 ',1,  48,   1,    37.163,     3.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64166,'1 ',1,  48,   1,    37.163,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64168,'1 ',1,  48,   1,    37.163,    23.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64168,'2 ',1,  48,   1,     4.084,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64170,'1 ',1,  48,   1,     1.281,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64172,'1 ',1,  48,   1,     1.600,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64174,'1 ',1,  48,   1,     4.336,     1.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64175,'1 ',1,  48,   1,     1.505,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64176,'1 ',1,  48,   1,     2.278,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64177,'1 ',1,  48,   1,     2.875,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64178,'1 ',1,  48,   1,     2.875,     0.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64178,'2 ',1,  48,   1,     2.875,     2.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64183,'1 ',1,  48,   1,     3.701,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64184,'1 ',1,  48,   1,     2.459,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64185,'1 ',1,  48,   1,     1.641,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64186,'1 ',1,  48,   1,     5.861,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64187,'1 ',1,  48,   1,     1.851,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64188,'1 ',1,  48,   1,     2.434,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64189,'1 ',1,  48,   1,     1.223,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64190,'1 ',1,  48,   1,     1.745,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64193,'1 ',1,  48,   1,     5.508,     2.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64194,'1 ',1,  48,   1,     3.402,     1.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64195,'1 ',1,  48,   1,     2.233,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64196,'1 ',1,  48,   1,     2.233,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64197,'1 ',1,  48,   1,     3.257,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64198,'1 ',1,  48,   1,     8.902,     2.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64199,'1 ',1,  48,   1,     8.902,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64201,'1 ',1,  48,   1,     0.802,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64202,'1 ',1,  48,   1,     8.902,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64204,'1 ',1,  48,   1,     4.587,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64205,'1 ',1,  48,   1,     1.783,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64205,'2 ',1,  48,   1,     0.383,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64207,'1 ',1,  48,   1,     1.409,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64212,'1 ',1,  48,   1,     1.409,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64212,'2 ',1,  48,   1,     1.409,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64214,'1 ',1,  48,   1,     4.118,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64214,'2 ',1,  48,   1,     0.485,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64217,'1 ',1,  48,   1,     8.699,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64218,'1 ',1,  48,   1,     2.579,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64220,'1 ',1,  48,   1,     4.113,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64223,'1 ',1,  48,   1,     8.953,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64224,'1 ',1,  48,   1,     2.967,     1.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64226,'1 ',1,  48,   1,     2.994,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64227,'1 ',1,  48,   1,     2.967,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64228,'1 ',1,  48,   1,     3.060,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64230,'1 ',1,  48,   1,     4.183,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64231,'1 ',1,  48,   1,     7.858,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64233,'1 ',1,  48,   1,     6.946,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64235,'1 ',1,  48,   1,     9.925,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64240,'1 ',1,  48,   1,     3.317,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64240,'2 ',1,  48,   1,     3.317,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64241,'1 ',1,  48,   1,     4.696,     2.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64241,'2 ',1,  48,   1,     0.609,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64243,'1 ',1,  48,   1,     9.718,     1.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64245,'1 ',1,  48,   1,     4.696,     2.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64246,'1 ',1,  48,   1,     3.366,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64247,'1 ',1,  48,   1,     3.366,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64248,'1 ',1,  48,   1,     2.889,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64250,'1 ',1,  48,   1,     2.022,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64250,'2 ',1,  48,   1,     2.022,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64251,'1 ',1,  48,   1,     8.493,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64253,'1 ',1,  48,   1,     3.947,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64253,'2 ',1,  48,   1,     0.599,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64255,'1 ',1,  48,   1,    11.196,     5.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64256,'1 ',1,  48,   1,    11.196,     6.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64257,'1 ',1,  48,   1,    11.196,     3.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64259,'1 ',1,  48,   1,     1.994,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64260,'1 ',1,  48,   1,     1.994,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64261,'1 ',1,  48,   1,     2.548,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64266,'1 ',1,  48,   1,     7.137,     2.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64267,'1 ',1,  48,   1,     2.827,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64269,'1 ',1,  48,   1,     1.590,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64270,'1 ',1,  48,   1,     1.590,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64271,'1 ',1,  48,   1,     2.449,     0.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64272,'1 ',1,  48,   1,     7.596,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64273,'1 ',1,  48,   1,     6.420,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64274,'1 ',1,  48,   1,     3.798,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64274,'2 ',1,  48,   1,     2.331,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64276,'1 ',1,  48,   1,     6.900,     3.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64277,'1 ',1,  48,   1,     9.964,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64279,'1 ',1,  48,   1,     3.831,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64280,'1 ',1,  48,   1,     9.817,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64280,'2 ',1,  48,   1,     0.654,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64282,'1 ',1,  48,   1,    12.805,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64284,'1 ',1,  48,   1,     9.817,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64286,'1 ',1,  48,   1,     3.232,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64288,'1 ',1,  48,   1,    10.094,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64289,'1 ',1,  48,   1,     2.979,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64289,'2 ',1,  48,   1,     2.867,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64290,'1 ',1,  48,   1,     2.979,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64291,'1 ',1,  48,   1,     3.007,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64294,'1 ',1,  48,   1,     3.007,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64294,'2 ',1,  48,   1,     2.776,     0.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64295,'1 ',1,  48,   1,     2.776,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64296,'1 ',1,  48,   1,     3.007,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64298,'1 ',1,  48,   1,    10.771,     4.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64300,'1 ',1,  48,   1,    11.028,     0.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64301,'1 ',1,  48,   1,    11.028,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64302,'1 ',1,  48,   1,    11.028,     4.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64304,'1 ',1,  48,   1,     2.810,     1.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64305,'1 ',1,  48,   1,     2.775,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64307,'1 ',1,  48,   1,     2.570,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64309,'1 ',1,  48,   1,     5.520,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64312,'1 ',1,  48,   1,     5.870,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64316,'1 ',1,  48,   1,     2.905,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64319,'1 ',1,  48,   1,     6.509,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64321,'1 ',1,  48,   1,    32.334,     4.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64322,'1 ',1,  48,   1,    23.139,     4.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64323,'1 ',1,  48,   1,    25.331,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64325,'1 ',1,  48,   1,    17.764,     5.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64326,'1 ',1,  48,   1,    10.953,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64332,'1 ',1,  48,   1,    10.953,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64334,'1 ',1,  48,   1,    10.953,     2.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64335,'1 ',1,  48,   1,    16.578,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64338,'1 ',1,  48,   1,    16.578,     5.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64339,'1 ',1,  48,   1,    16.578,     6.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64339,'2 ',1,  48,   1,    15.341,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64341,'1 ',1,  48,   1,    12.968,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64342,'1 ',1,  48,   1,    20.993,     8.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64342,'2 ',1,  48,   1,    11.475,     3.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64343,'1 ',1,  48,   1,    20.993,     6.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64345,'1 ',1,  48,   1,    20.993,     3.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64346,'1 ',1,  48,   1,    20.993,     9.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64347,'1 ',1,  48,   1,    11.849,     7.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64348,'1 ',1,  48,   1,    11.849,     5.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64350,'1 ',1,  48,   1,     8.060,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64350,'2 ',1,  48,   1,     5.134,     2.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64351,'1 ',1,  48,   1,    13.707,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64352,'1 ',1,  48,   1,    14.934,     4.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64355,'1 ',1,  48,   1,    43.890,    19.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64356,'1 ',1,  48,   1,    37.836,     7.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64356,'2 ',1,  48,   1,     1.211,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64357,'1 ',1,  48,   1,    37.836,    13.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64357,'2 ',1,  48,   1,     0.278,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64361,'1 ',1,  48,   1,    37.836,    16.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64364,'1 ',1,  48,   1,    51.030,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64367,'1 ',1,  48,   1,    40.409,    13.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64368,'1 ',1,  48,   1,    50.451,     8.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64374,'1 ',1,  48,   1,    50.451,    13.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64375,'1 ',1,  48,   1,    50.451,     9.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64379,'1 ',1,  48,   1,    50.451,     6.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64385,'1 ',1,  48,   1,    50.451,    12.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64387,'1 ',1,  48,   1,    15.960,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64387,'2 ',1,  48,   1,    14.695,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64388,'1 ',1,  48,   1,    15.960,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64388,'2 ',1,  48,   1,     6.010,     1.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64389,'1 ',1,  48,   1,    14.695,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64391,'1 ',1,  48,   1,    15.341,     6.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64392,'1 ',1,  48,   1,    15.341,     1.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64393,'1 ',1,  48,   1,    15.341,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64394,'1 ',1,  48,   1,    27.201,     9.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64395,'1 ',1,  48,   1,    27.201,     6.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64396,'1 ',1,  48,   1,    27.201,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64396,'2 ',1,  48,   1,    14.934,     3.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64399,'1 ',1,  48,   1,    27.201,    11.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64399,'2 ',1,  48,   1,    23.155,     3.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64400,'1 ',1,  48,   1,    23.155,     9.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64400,'2 ',1,  48,   1,    14.695,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64403,'1 ',1,  48,   1,    23.155,    15.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64405,'1 ',1,  48,   1,    23.155,     4.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64407,'1 ',1,  48,   1,    13.211,     4.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64408,'1 ',1,  48,   1,    13.211,     5.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64409,'1 ',1,  48,   1,    12.898,     5.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64410,'1 ',1,  48,   1,    12.898,     5.996,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64412,'1 ',1,  48,   1,    12.898,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64417,'1 ',1,  48,   1,    18.441,     5.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64417,'2 ',1,  48,   1,     4.832,     4.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64420,'1 ',1,  48,   1,    16.578,     4.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64421,'1 ',1,  48,   1,    18.441,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64423,'1 ',1,  48,   1,    13.466,     2.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64424,'1 ',1,  48,   1,    18.441,     4.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64425,'1 ',1,  48,   1,    42.207,     3.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64426,'1 ',1,  48,   1,    13.466,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64427,'1 ',1,  48,   1,    13.466,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64428,'1 ',1,  48,   1,    17.751,     3.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64430,'1 ',1,  48,   1,    15.960,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64431,'1 ',1,  48,   1,    17.751,     8.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64434,'1 ',1,  48,   1,    37.293,     6.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64436,'1 ',1,  48,   1,    15.960,     2.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64437,'1 ',1,  48,   1,    16.235,     8.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64438,'1 ',1,  48,   1,    16.235,     4.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64439,'1 ',1,  48,   1,    16.235,     2.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64441,'1 ',1,  48,   1,    20.652,     9.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64441,'2 ',1,  48,   1,    11.849,     4.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64445,'1 ',1,  48,   1,    20.652,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64448,'1 ',1,  48,   1,    20.652,     7.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64448,'2 ',1,  48,   1,    11.475,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64449,'1 ',1,  48,   1,    20.652,     2.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64451,'1 ',1,  48,   1,     6.010,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64452,'1 ',1,  48,   1,     8.762,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64452,'2 ',1,  48,   1,     6.010,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64453,'1 ',1,  48,   1,     8.762,     4.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64455,'1 ',1,  48,   1,    14.551,     3.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64455,'2 ',1,  48,   1,     8.762,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64456,'1 ',1,  48,   1,    14.551,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64456,'2 ',1,  48,   1,     2.295,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64460,'1 ',1,  48,   1,    14.551,     2.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64461,'1 ',1,  48,   1,     5.134,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64462,'1 ',1,  48,   1,    10.068,     4.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64464,'1 ',1,  48,   1,    10.068,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64465,'1 ',1,  48,   1,    10.068,     2.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64466,'1 ',1,  48,   1,     8.790,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64467,'1 ',1,  48,   1,    12.946,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64469,'1 ',1,  48,   1,     3.252,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64470,'1 ',1,  48,   1,     0.197,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64471,'1 ',1,  48,   1,     3.252,     1.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64472,'1 ',1,  48,   1,     3.252,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64472,'2 ',1,  48,   1,     0.197,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64478,'1 ',1,  48,   1,     7.985,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64480,'1 ',1,  48,   1,     0.398,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64483,'1 ',1,  48,   1,     4.389,     2.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64484,'1 ',1,  48,   1,     4.389,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64484,'2 ',1,  48,   1,     0.398,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64487,'1 ',1,  48,   1,     4.502,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64488,'1 ',1,  48,   1,     5.926,     3.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64489,'1 ',1,  48,   1,     4.920,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64489,'2 ',1,  48,   1,     1.096,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64492,'1 ',1,  48,   1,     8.342,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64494,'1 ',1,  48,   1,     2.610,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64495,'1 ',1,  48,   1,     3.815,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64496,'1 ',1,  48,   1,     2.736,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64497,'1 ',1,  48,   1,     5.659,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64498,'1 ',1,  48,   1,     4.148,     1.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64500,'1 ',1,  48,   1,     4.148,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64501,'1 ',1,  48,   1,     5.032,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64503,'1 ',1,  48,   1,    16.049,     7.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64508,'1 ',1,  48,   1,    15.247,     3.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64509,'1 ',1,  48,   1,    15.247,     7.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64510,'1 ',1,  48,   1,     3.892,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64513,'1 ',1,  48,   1,    14.697,     2.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64513,'2 ',1,  48,   1,     0.421,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64515,'1 ',1,  48,   1,    15.540,     1.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64523,'1 ',1,  48,   1,    14.697,     3.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64523,'2 ',1,  48,   1,     1.735,     0.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64525,'1 ',1,  48,   1,     6.287,     2.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64527,'1 ',1,  48,   1,     6.344,     1.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64528,'1 ',1,  48,   1,     6.344,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64531,'1 ',1,  48,   1,    19.454,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64532,'1 ',1,  48,   1,    12.667,     2.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64534,'1 ',1,  48,   1,    12.667,     4.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64535,'1 ',1,  48,   1,     1.629,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64535,'2 ',1,  48,   1,     1.629,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64537,'1 ',1,  48,   1,     6.488,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64538,'1 ',1,  48,   1,     6.488,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64540,'1 ',1,  48,   1,    17.357,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64543,'1 ',1,  48,   1,    17.357,     3.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64544,'1 ',1,  48,   1,    17.357,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64547,'1 ',1,  48,   1,    17.357,     7.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64547,'2 ',1,  48,   1,    13.707,     3.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64549,'1 ',1,  48,   1,    12.189,     2.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64554,'1 ',1,  48,   1,    12.189,     2.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64554,'2 ',1,  48,   1,     6.344,     0.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64555,'1 ',1,  48,   1,    12.189,     2.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64560,'1 ',1,  48,   1,    30.065,    12.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64562,'1 ',1,  48,   1,     1.629,     0.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64565,'1 ',1,  48,   1,    30.065,    11.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64566,'1 ',1,  48,   1,    30.065,    12.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64568,'1 ',1,  48,   1,     6.488,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64569,'1 ',1,  48,   1,    30.065,    12.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64570,'1 ',1,  48,   1,     3.865,     1.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64571,'1 ',1,  48,   1,     2.237,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64572,'1 ',1,  48,   1,     2.237,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64572,'2 ',1,  48,   1,     0.278,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64573,'1 ',1,  48,   1,     3.861,     2.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64574,'1 ',1,  48,   1,     3.020,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64576,'1 ',1,  48,   1,     3.847,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64577,'1 ',1,  48,   1,     3.847,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64577,'2 ',1,  48,   1,     3.847,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64578,'1 ',1,  48,   1,     4.617,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64580,'1 ',1,  48,   1,     3.793,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64581,'1 ',1,  48,   1,     2.270,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64582,'1 ',1,  48,   1,     2.376,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64587,'1 ',1,  48,   1,     2.376,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64587,'2 ',1,  48,   1,     2.376,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64588,'1 ',1,  48,   1,     3.007,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64593,'1 ',1,  48,   1,     4.779,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64595,'1 ',1,  48,   1,     2.906,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64596,'1 ',1,  48,   1,     0.844,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64598,'1 ',1,  48,   1,     1.705,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64599,'1 ',1,  48,   1,     4.271,     2.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64602,'1 ',1,  48,   1,     6.347,     3.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64605,'1 ',1,  48,   1,     4.331,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64606,'1 ',1,  48,   1,     4.331,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64606,'2 ',1,  48,   1,     0.863,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64607,'1 ',1,  48,   1,     5.491,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64608,'1 ',1,  48,   1,     1.655,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64611,'1 ',1,  48,   1,    15.089,     1.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64614,'1 ',1,  48,   1,     2.989,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64616,'1 ',1,  48,   1,     3.621,     1.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64617,'1 ',1,  48,   1,     8.559,     4.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64620,'1 ',1,  48,   1,     5.779,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64623,'1 ',1,  48,   1,     4.886,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64624,'1 ',1,  48,   1,     1.460,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64624,'2 ',1,  48,   1,     1.460,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64626,'1 ',1,  48,   1,     3.539,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64628,'1 ',1,  48,   1,     4.944,     1.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64630,'1 ',1,  48,   1,    10.853,     3.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64633,'1 ',1,  48,   1,     7.737,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64639,'1 ',1,  48,   1,     8.804,     2.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64641,'1 ',1,  48,   1,     5.352,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64641,'2 ',1,  48,   1,     1.553,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64643,'1 ',1,  48,   1,     5.352,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64644,'1 ',1,  48,   1,     5.352,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64646,'1 ',1,  48,   1,    12.855,     9.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64646,'2 ',1,  48,   1,     0.451,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64649,'1 ',1,  48,   1,    12.855,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64650,'1 ',1,  48,   1,    12.855,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64651,'1 ',1,  48,   1,    12.855,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64652,'1 ',1,  48,   1,     2.866,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64653,'1 ',1,  48,   1,     1.686,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64653,'2 ',1,  48,   1,     0.831,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64654,'1 ',1,  48,   1,     1.686,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64655,'1 ',1,  48,   1,     1.686,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64656,'1 ',1,  48,   1,     8.502,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64658,'1 ',1,  48,   1,     8.502,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64663,'1 ',1,  48,   1,     8.502,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64665,'1 ',1,  48,   1,    13.967,     3.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64666,'1 ',1,  48,   1,    13.967,     2.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64667,'1 ',1,  48,   1,    13.967,     3.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64669,'1 ',1,  48,   1,     1.831,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64670,'1 ',1,  48,   1,     4.459,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64673,'1 ',1,  48,   1,     4.946,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64674,'1 ',1,  48,   1,     4.193,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64675,'1 ',1,  48,   1,    15.318,     8.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64676,'1 ',1,  48,   1,     0.442,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64677,'1 ',1,  48,   1,    15.318,     8.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64680,'1 ',1,  48,   1,    17.061,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64681,'1 ',1,  48,   1,     4.023,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64684,'1 ',1,  48,   1,     8.889,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64685,'1 ',1,  48,   1,     3.379,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64690,'1 ',1,  48,   1,     2.891,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64690,'2 ',1,  48,   1,     2.891,     0.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64692,'1 ',1,  48,   1,     2.241,     1.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64694,'1 ',1,  48,   1,     3.112,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64699,'1 ',1,  48,   1,     5.641,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64700,'1 ',1,  48,   1,     5.389,     3.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64703,'1 ',1,  48,   1,     9.012,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64706,'1 ',1,  48,   1,     5.545,     2.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64708,'1 ',1,  48,   1,     7.205,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64710,'1 ',1,  48,   1,     2.200,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64711,'1 ',1,  48,   1,     1.966,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64713,'1 ',1,  48,   1,     2.976,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64715,'1 ',1,  48,   1,     1.206,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64721,'1 ',1,  48,   1,     2.277,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64723,'1 ',1,  48,   1,     4.929,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64728,'1 ',1,  48,   1,     4.929,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64728,'2 ',1,  48,   1,     0.677,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64729,'1 ',1,  48,   1,     4.929,     2.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64732,'1 ',1,  48,   1,     6.073,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64734,'1 ',1,  48,   1,     3.293,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64734,'2 ',1,  48,   1,     2.036,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64735,'1 ',1,  48,   1,     3.293,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64735,'2 ',1,  48,   1,     1.144,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64737,'1 ',1,  48,   1,     2.026,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64737,'2 ',1,  48,   1,     2.026,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64738,'1 ',1,  48,   1,     4.101,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64739,'1 ',1,  48,   1,     5.299,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64740,'1 ',1,  48,   1,     3.865,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64742,'1 ',1,  48,   1,     3.314,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64744,'1 ',1,  48,   1,     2.071,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64745,'1 ',1,  48,   1,     1.373,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64747,'1 ',1,  48,   1,     5.858,     2.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64749,'1 ',1,  48,   1,     5.146,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64751,'1 ',1,  48,   1,     3.282,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64752,'1 ',1,  48,   1,     5.438,     1.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64754,'1 ',1,  48,   1,    34.916,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64756,'1 ',1,  48,   1,    34.916,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64759,'1 ',1,  48,   1,    34.916,     8.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64766,'1 ',1,  48,   1,    34.916,    10.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64767,'1 ',1,  48,   1,    34.916,    12.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64768,'1 ',1,  48,   1,    14.043,     4.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64771,'1 ',1,  48,   1,     6.673,     0.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64771,'2 ',1,  48,   1,     0.412,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64772,'1 ',1,  48,   1,     2.354,     0.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64774,'1 ',1,  48,   1,     4.100,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64776,'1 ',1,  48,   1,     3.936,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64779,'1 ',1,  48,   1,     4.888,     1.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64780,'1 ',1,  48,   1,     4.914,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64781,'1 ',1,  48,   1,     1.956,     1.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64782,'1 ',1,  48,   1,     2.956,     1.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64783,'1 ',1,  48,   1,     2.956,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64783,'2 ',1,  48,   1,     2.956,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64786,'1 ',1,  48,   1,    17.508,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64787,'1 ',1,  48,   1,     8.607,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64789,'1 ',1,  48,   1,     3.688,     0.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64790,'1 ',1,  48,   1,     1.860,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64790,'2 ',1,  48,   1,     1.860,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64791,'1 ',1,  48,   1,     9.269,     1.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64793,'1 ',1,  48,   1,    10.693,     2.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64796,'1 ',1,  48,   1,    10.367,     6.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64797,'1 ',1,  48,   1,     1.155,     0.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64798,'1 ',1,  48,   1,     4.371,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64800,'1 ',1,  48,   1,     1.822,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64800,'2 ',1,  48,   1,     0.209,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64801,'1 ',1,  48,   1,     2.009,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64802,'1 ',1,  48,   1,     7.347,     3.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64804,'1 ',1,  48,   1,     7.883,     1.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64807,'1 ',1,  48,   1,     3.842,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64808,'1 ',1,  48,   1,     2.969,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64809,'1 ',1,  48,   1,     2.463,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64811,'1 ',1,  48,   1,     2.401,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64811,'2 ',1,  48,   1,     2.401,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64813,'1 ',1,  48,   1,     6.218,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64816,'1 ',1,  48,   1,    23.062,     5.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64819,'1 ',1,  48,   1,    23.062,     1.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64821,'1 ',1,  48,   1,    23.062,     7.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64822,'1 ',1,  48,   1,    28.615,     9.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64824,'1 ',1,  48,   1,    20.119,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64826,'1 ',1,  48,   1,    20.119,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64832,'1 ',1,  48,   1,    43.014,    13.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64834,'1 ',1,  48,   1,     7.658,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64835,'1 ',1,  48,   1,     5.531,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64837,'1 ',1,  48,   1,     3.497,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64837,'2 ',1,  48,   1,     0.349,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64838,'1 ',1,  48,   1,     5.003,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64840,'1 ',1,  48,   1,     6.251,     2.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64841,'1 ',1,  48,   1,     3.295,     0.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64844,'1 ',1,  48,   1,     1.478,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64845,'1 ',1,  48,   1,     2.420,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64846,'1 ',1,  48,   1,     2.115,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64847,'1 ',1,  48,   1,     3.427,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64848,'1 ',1,  48,   1,     4.897,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64850,'1 ',1,  48,   1,     6.666,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64853,'1 ',1,  48,   1,     4.897,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64853,'2 ',1,  48,   1,     3.497,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64855,'1 ',1,  48,   1,    15.174,     5.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64860,'1 ',1,  48,   1,    15.174,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64860,'2 ',1,  48,   1,     1.559,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64865,'1 ',1,  48,   1,    15.174,     4.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64866,'1 ',1,  48,   1,     4.084,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64866,'2 ',1,  48,   1,     2.358,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64867,'1 ',1,  48,   1,     2.358,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64867,'2 ',1,  48,   1,     1.872,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64869,'1 ',1,  48,   1,     2.358,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64870,'1 ',1,  48,   1,     1.922,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64871,'1 ',1,  48,   1,     5.031,     1.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64872,'1 ',1,  48,   1,     6.617,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64873,'1 ',1,  48,   1,     2.845,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64874,'1 ',1,  48,   1,     4.312,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64875,'1 ',1,  48,   1,     3.885,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64877,'1 ',1,  48,   1,     8.544,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64881,'1 ',1,  48,   1,     5.475,     0.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64882,'1 ',1,  48,   1,     5.475,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64883,'1 ',1,  48,   1,     3.005,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64883,'2 ',1,  48,   1,     1.894,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64884,'1 ',1,  48,   1,     6.589,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64886,'1 ',1,  48,   1,     2.608,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64886,'2 ',1,  48,   1,     0.438,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64889,'1 ',1,  48,   1,    22.524,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64893,'1 ',1,  48,   1,    22.524,     2.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64897,'1 ',1,  48,   1,    22.524,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64897,'2 ',1,  48,   1,     0.337,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64902,'1 ',1,  48,   1,    22.524,    11.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64903,'1 ',1,  48,   1,     2.084,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64903,'2 ',1,  48,   1,     0.915,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64905,'1 ',1,  48,   1,    11.640,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64908,'1 ',1,  48,   1,    13.385,     3.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64909,'1 ',1,  48,   1,    10.912,     3.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64910,'1 ',1,  48,   1,    15.518,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64911,'1 ',1,  48,   1,    15.518,     3.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64912,'1 ',1,  48,   1,    15.518,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64913,'1 ',1,  48,   1,    26.516,     5.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64913,'2 ',1,  48,   1,     1.574,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64914,'1 ',1,  48,   1,    26.516,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64915,'1 ',1,  48,   1,    26.516,    17.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64915,'2 ',1,  48,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64918,'1 ',1,  48,   1,    14.247,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64920,'1 ',1,  48,   1,    17.962,    11.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64921,'1 ',1,  48,   1,    17.962,     5.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64923,'1 ',1,  48,   1,    17.962,     4.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64923,'2 ',1,  48,   1,    16.062,     1.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64928,'1 ',1,  48,   1,    17.962,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64930,'1 ',1,  48,   1,    14.247,     1.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64933,'1 ',1,  48,   1,    12.870,     4.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64933,'2 ',1,  48,   1,    11.254,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64935,'1 ',1,  48,   1,    12.870,     1.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64941,'1 ',1,  48,   1,    12.870,     4.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64943,'1 ',1,  48,   1,    22.864,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64948,'1 ',1,  48,   1,    22.864,     4.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64954,'1 ',1,  48,   1,    22.864,    11.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64954,'2 ',1,  48,   1,     0.080,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64958,'1 ',1,  48,   1,    22.864,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64958,'2 ',1,  48,   1,     0.337,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64959,'1 ',1,  48,   1,    15.391,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64960,'1 ',1,  48,   1,    15.391,     6.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64960,'2 ',1,  48,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64961,'1 ',1,  48,   1,    15.391,     5.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64962,'1 ',1,  48,   1,    15.391,     5.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64962,'2 ',1,  48,   1,     1.741,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64963,'1 ',1,  48,   1,    15.429,     4.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64963,'2 ',1,  48,   1,     0.389,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64965,'1 ',1,  48,   1,    15.429,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64965,'2 ',1,  48,   1,    14.247,     5.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64966,'1 ',1,  48,   1,    15.429,     3.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64966,'2 ',1,  48,   1,     6.450,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64967,'1 ',1,  48,   1,    17.496,     5.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64967,'2 ',1,  48,   1,     1.741,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64968,'1 ',1,  48,   1,    17.496,     5.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64970,'1 ',1,  48,   1,    17.496,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64973,'1 ',1,  48,   1,    17.496,     4.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64975,'1 ',1,  48,   1,    26.516,    10.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64976,'1 ',1,  48,   1,    37.889,     1.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64977,'1 ',1,  48,   1,    51.403,    14.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64978,'1 ',1,  48,   1,    59.933,     5.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64979,'1 ',1,  48,   1,    37.889,    17.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64979,'2 ',1,  48,   1,     1.574,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64980,'1 ',1,  48,   1,    18.109,     8.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64981,'1 ',1,  48,   1,    18.109,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64983,'1 ',1,  48,   1,    18.109,    11.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64984,'1 ',1,  48,   1,    18.109,     2.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64985,'1 ',1,  48,   1,    14.019,     5.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64987,'1 ',1,  48,   1,    14.019,     3.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64987,'2 ',1,  48,   1,     1.741,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64988,'1 ',1,  48,   1,     6.450,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64988,'2 ',1,  48,   1,     0.389,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64989,'1 ',1,  48,   1,    20.375,     3.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64991,'1 ',1,  48,   1,    20.375,     9.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64995,'1 ',1,  48,   1,    51.357,     8.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64997,'1 ',1,  48,   1,    20.375,     6.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
64998,'1 ',1,  48,   1,    25.583,    11.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65003,'1 ',1,  48,   1,    25.583,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65005,'1 ',1,  48,   1,    25.583,     4.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65007,'1 ',1,  48,   1,    25.583,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65008,'1 ',1,  48,   1,    19.299,     3.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65008,'2 ',1,  48,   1,    14.019,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65010,'1 ',1,  48,   1,    19.299,     5.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65010,'2 ',1,  48,   1,    14.247,     7.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65013,'1 ',1,  48,   1,    42.665,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65017,'1 ',1,  48,   1,    13.697,     4.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65018,'1 ',1,  48,   1,    13.697,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65019,'1 ',1,  48,   1,    13.697,     3.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65019,'2 ',1,  48,   1,     0.580,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65021,'1 ',1,  48,   1,    16.062,     5.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65022,'1 ',1,  48,   1,    16.062,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65025,'1 ',1,  48,   1,    15.049,     2.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65025,'2 ',1,  48,   1,     4.073,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65026,'1 ',1,  48,   1,    17.346,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65027,'1 ',1,  48,   1,    20.019,     3.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65028,'1 ',1,  48,   1,    12.870,     3.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65029,'1 ',1,  48,   1,    15.049,     2.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65030,'1 ',1,  48,   1,    11.254,     2.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65031,'1 ',1,  48,   1,    11.254,     3.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65032,'1 ',1,  48,   1,    12.934,     3.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65034,'1 ',1,  48,   1,    12.934,     2.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65034,'2 ',1,  48,   1,     1.894,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65037,'1 ',1,  48,   1,    18.707,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65045,'1 ',1,  48,   1,    18.707,     9.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65047,'1 ',1,  48,   1,    18.707,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65050,'1 ',1,  48,   1,    18.707,     5.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65051,'1 ',1,  48,   1,     0.802,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65051,'2 ',1,  48,   1,     0.802,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65053,'1 ',1,  48,   1,     3.339,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65055,'1 ',1,  48,   1,     3.339,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65056,'1 ',1,  48,   1,     2.070,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65056,'2 ',1,  48,   1,     2.070,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65059,'1 ',1,  48,   1,     6.040,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65060,'1 ',1,  48,   1,    29.353,    17.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65062,'1 ',1,  48,   1,    19.784,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65063,'1 ',1,  48,   1,    19.784,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65064,'1 ',1,  48,   1,    19.784,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65069,'1 ',1,  48,   1,    23.820,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65071,'1 ',1,  48,   1,    16.881,     7.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65071,'2 ',1,  48,   1,    11.110,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65075,'1 ',1,  48,   1,    31.005,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65076,'1 ',1,  48,   1,    16.881,     3.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65078,'1 ',1,  48,   1,     2.799,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65079,'1 ',1,  48,   1,    12.751,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65080,'1 ',1,  48,   1,    12.751,     1.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65080,'2 ',1,  48,   1,     0.654,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65082,'1 ',1,  48,   1,     3.798,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65085,'1 ',1,  48,   1,    12.751,     2.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65086,'1 ',1,  48,   1,    11.863,     4.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65086,'2 ',1,  48,   1,     2.799,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65088,'1 ',1,  48,   1,    29.806,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65089,'1 ',1,  48,   1,     6.770,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65089,'2 ',1,  48,   1,     2.261,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65091,'1 ',1,  48,   1,     6.770,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65092,'1 ',1,  48,   1,     7.987,     1.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65092,'2 ',1,  48,   1,     0.086,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65093,'1 ',1,  48,   1,     7.987,     5.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65093,'2 ',1,  48,   1,     0.086,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65095,'1 ',1,  48,   1,    10.260,     7.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65095,'2 ',1,  48,   1,     3.339,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65098,'1 ',1,  48,   1,    10.260,     6.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65099,'1 ',1,  48,   1,    10.260,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65099,'2 ',1,  48,   1,     3.180,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65100,'1 ',1,  48,   1,    19.909,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65101,'1 ',1,  48,   1,    11.110,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65108,'1 ',1,  48,   1,    26.573,     2.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65113,'1 ',1,  48,   1,    26.573,    16.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65113,'2 ',1,  48,   1,     3.180,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65115,'1 ',1,  48,   1,    26.573,    10.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65120,'1 ',1,  48,   1,    26.573,    10.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65123,'1 ',1,  48,   1,     3.180,     1.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65124,'1 ',1,  48,   1,    11.090,     1.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65125,'1 ',1,  48,   1,     6.638,     3.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65125,'2 ',1,  48,   1,     0.727,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65126,'1 ',1,  48,   1,    10.624,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65131,'1 ',1,  48,   1,    27.590,     8.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65132,'1 ',1,  48,   1,     3.469,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65132,'2 ',1,  48,   1,     1.144,     0.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65135,'1 ',1,  48,   1,     5.844,     1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65136,'1 ',1,  48,   1,     6.188,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65137,'1 ',1,  48,   1,     6.188,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65140,'1 ',1,  48,   1,     5.092,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65141,'1 ',1,  48,   1,     4.060,     1.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65143,'1 ',1,  48,   1,     2.164,     0.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65144,'1 ',1,  48,   1,     2.164,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65145,'1 ',1,  48,   1,     2.164,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65145,'2 ',1,  48,   1,     0.817,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65146,'1 ',1,  48,   1,     3.418,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65147,'1 ',1,  48,   1,     3.696,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65148,'1 ',1,  48,   1,     5.629,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65150,'1 ',1,  48,   1,     5.629,     2.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65153,'1 ',1,  48,   1,     5.629,     2.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65154,'1 ',1,  48,   1,     3.554,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65154,'2 ',1,  48,   1,     2.068,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65155,'1 ',1,  48,   1,     3.554,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65156,'1 ',1,  48,   1,     5.458,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65157,'1 ',1,  48,   1,     4.265,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65158,'1 ',1,  48,   1,    10.781,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65160,'1 ',1,  48,   1,    11.518,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65163,'1 ',1,  48,   1,     5.834,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65164,'1 ',1,  48,   1,     4.551,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65165,'1 ',1,  48,   1,     4.922,     0.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65166,'1 ',1,  48,   1,     1.409,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65166,'2 ',1,  48,   1,     0.905,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65168,'1 ',1,  48,   1,     4.421,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65171,'1 ',1,  48,   1,     2.152,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65172,'1 ',1,  48,   1,     4.649,     1.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65173,'1 ',1,  48,   1,     2.902,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65174,'1 ',1,  48,   1,     3.817,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65175,'1 ',1,  48,   1,     1.885,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65177,'1 ',1,  48,   1,     4.410,     0.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65182,'1 ',1,  48,   1,     2.520,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65182,'2 ',1,  48,   1,     2.520,     1.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65183,'1 ',1,  48,   1,    14.939,     6.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65185,'1 ',1,  48,   1,    14.939,     3.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65188,'1 ',1,  48,   1,    14.942,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65193,'1 ',1,  48,   1,    24.816,     9.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65195,'1 ',1,  48,   1,    24.816,     5.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65200,'1 ',1,  48,   1,    24.816,     2.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65200,'2 ',1,  48,   1,     3.304,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65203,'1 ',1,  48,   1,    24.816,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65205,'1 ',1,  48,   1,    15.745,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65206,'1 ',1,  48,   1,    15.745,     2.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65206,'2 ',1,  48,   1,    13.707,     4.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65207,'1 ',1,  48,   1,    21.527,     8.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65209,'1 ',1,  48,   1,    21.527,     6.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65209,'2 ',1,  48,   1,     0.003,     0.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65211,'1 ',1,  48,   1,    21.527,     1.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65212,'1 ',1,  48,   1,    21.527,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65212,'2 ',1,  48,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65214,'1 ',1,  48,   1,    19.804,     6.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65215,'1 ',1,  48,   1,    19.804,     6.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65215,'2 ',1,  48,   1,    17.751,     2.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65217,'1 ',1,  48,   1,    19.804,     6.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65220,'1 ',1,  48,   1,    19.804,    12.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65220,'2 ',1,  48,   1,    13.707,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65221,'1 ',1,  48,   1,    11.475,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65223,'1 ',1,  48,   1,    12.948,     3.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65225,'1 ',1,  48,   1,    12.948,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65228,'1 ',1,  48,   1,    12.948,     2.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65233,'1 ',1,  48,   1,     1.189,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65237,'1 ',1,  48,   1,     2.297,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65239,'1 ',1,  48,   1,     0.290,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65239,'2 ',1,  48,   1,     0.290,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65280,'1 ',1,  48,   1,     6.525,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65293,'1 ',1,  48,   1,     2.954,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65315,'1 ',1,  48,   1,     0.435,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65327,'1 ',1,  48,   1,     1.306,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65333,'1 ',1,  48,   1,     2.517,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65333,'2 ',1,  48,   1,     2.517,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65338,'1 ',1,  48,   1,     0.206,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65338,'2 ',1,  48,   1,     7.347,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65350,'1 ',1,  48,   1,     3.787,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65358,'1 ',1,  48,   1,     0.103,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65366,'1 ',1,  48,   1,    10.781,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65369,'1 ',1,  48,   1,     8.725,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65372,'1 ',1,  48,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65379,'1 ',1,  48,   1,     0.269,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65391,'1 ',1,  48,   1,     3.032,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65394,'1 ',1,  48,   1,     5.833,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65397,'1 ',1,  48,   1,     3.282,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65400,'1 ',1,  48,   1,     1.350,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65426,'1 ',1,  48,   1,     1.994,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65431,'1 ',1,  48,   1,     0.831,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65431,'2 ',1,  48,   1,     0.831,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65434,'1 ',1,  48,   1,     1.646,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
65439,'1 ',1,  48,   1,     2.068,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66006,'1 ',1,  49,   1,     2.927,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66009,'1 ',1,  49,   1,     6.201,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66013,'1 ',1,  49,   1,     3.239,     1.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66016,'1 ',1,  49,   1,     4.793,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66022,'1 ',1,  49,   1,    28.410,    13.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66024,'1 ',1,  49,   1,    25.234,     2.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66029,'1 ',1,  49,   1,    26.720,     6.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66030,'1 ',1,  49,   1,    25.234,    14.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66033,'1 ',1,  49,   1,     6.382,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66035,'1 ',1,  49,   1,     2.585,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66037,'1 ',1,  49,   1,     1.551,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66037,'2 ',1,  49,   1,     0.591,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66038,'1 ',1,  49,   1,     3.078,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66040,'1 ',1,  49,   1,     3.078,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66041,'1 ',1,  49,   1,     3.078,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66043,'1 ',1,  49,   1,     3.420,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66045,'1 ',1,  49,   1,     5.130,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66047,'1 ',1,  49,   1,     2.228,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66049,'1 ',1,  49,   1,     1.601,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66049,'2 ',1,  49,   1,     1.601,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66050,'1 ',1,  49,   1,     3.981,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66051,'1 ',1,  49,   1,     2.975,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66052,'1 ',1,  49,   1,     1.177,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66054,'1 ',1,  49,   1,     2.627,     0.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66055,'1 ',1,  49,   1,     2.627,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66057,'1 ',1,  49,   1,     4.150,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66058,'1 ',1,  49,   1,     2.275,     0.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66063,'1 ',1,  49,   1,     2.364,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66064,'1 ',1,  49,   1,     2.306,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66065,'1 ',1,  49,   1,     2.306,     0.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66065,'2 ',1,  49,   1,     2.306,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66066,'1 ',1,  49,   1,     4.147,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66068,'1 ',1,  49,   1,     3.358,     2.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66069,'1 ',1,  49,   1,     1.532,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66072,'1 ',1,  49,   1,     1.467,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66073,'1 ',1,  49,   1,     0.969,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66074,'1 ',1,  49,   1,     3.001,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66075,'1 ',1,  49,   1,     3.001,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66077,'1 ',1,  49,   1,     5.499,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66080,'1 ',1,  49,   1,     1.157,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66083,'1 ',1,  49,   1,     0.047,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66083,'2 ',1,  49,   1,    14.254,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66087,'1 ',1,  49,   1,    14.254,     4.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66090,'1 ',1,  49,   1,    14.548,     3.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66093,'1 ',1,  49,   1,     1.743,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66095,'1 ',1,  49,   1,     4.103,     0.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66096,'1 ',1,  49,   1,     8.699,     4.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66097,'1 ',1,  49,   1,     2.050,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66099,'1 ',1,  49,   1,     2.050,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66099,'2 ',1,  49,   1,     2.050,     0.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66101,'1 ',1,  49,   1,     2.677,     0.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66103,'1 ',1,  49,   1,     1.723,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66105,'1 ',1,  49,   1,     4.397,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66106,'1 ',1,  49,   1,     3.788,     0.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66106,'2 ',1,  49,   1,     3.788,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66107,'1 ',1,  49,   1,     3.181,     1.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66108,'1 ',1,  49,   1,     1.486,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66109,'1 ',1,  49,   1,     3.893,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66110,'1 ',1,  49,   1,     1.452,     0.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66110,'2 ',1,  49,   1,     1.452,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66112,'1 ',1,  49,   1,    12.926,     2.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66117,'1 ',1,  49,   1,    13.077,    10.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66120,'1 ',1,  49,   1,     0.075,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66123,'1 ',1,  49,   1,    12.926,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66124,'1 ',1,  49,   1,     3.961,     2.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66125,'1 ',1,  49,   1,     1.919,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66127,'1 ',1,  49,   1,     2.787,     0.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66129,'1 ',1,  49,   1,     2.025,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66132,'1 ',1,  49,   1,     3.337,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66133,'1 ',1,  49,   1,     3.171,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66134,'1 ',1,  49,   1,     3.618,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66136,'1 ',1,  49,   1,     3.171,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66138,'1 ',1,  49,   1,     1.703,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66144,'1 ',1,  49,   1,     2.041,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66145,'1 ',1,  49,   1,     2.565,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66147,'1 ',1,  49,   1,     1.874,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66148,'1 ',1,  49,   1,     2.155,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66149,'1 ',1,  49,   1,     2.155,     0.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66150,'1 ',1,  49,   1,     0.340,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66151,'1 ',1,  49,   1,     2.155,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66153,'1 ',1,  49,   1,     3.760,     1.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66156,'1 ',1,  49,   1,     3.760,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66156,'2 ',1,  49,   1,     3.760,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66159,'1 ',1,  49,   1,    20.686,     4.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66161,'1 ',1,  49,   1,     0.490,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66162,'1 ',1,  49,   1,    18.693,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66163,'1 ',1,  49,   1,    18.693,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66164,'1 ',1,  49,   1,    18.693,     4.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66167,'1 ',1,  49,   1,    15.803,     4.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66172,'1 ',1,  49,   1,    15.803,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66174,'1 ',1,  49,   1,    15.803,     9.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66178,'1 ',1,  49,   1,    15.803,     5.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66182,'1 ',1,  49,   1,     2.731,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66183,'1 ',1,  49,   1,     2.811,     0.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66184,'1 ',1,  49,   1,     4.919,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66185,'1 ',1,  49,   1,     4.187,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66186,'1 ',1,  49,   1,     1.972,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66187,'1 ',1,  49,   1,     1.972,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66187,'2 ',1,  49,   1,     1.972,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66188,'1 ',1,  49,   1,     0.956,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66188,'2 ',1,  49,   1,     0.956,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66195,'1 ',1,  49,   1,     3.443,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66196,'1 ',1,  49,   1,     5.024,     2.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66197,'1 ',1,  49,   1,     4.139,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66198,'1 ',1,  49,   1,     3.599,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66201,'1 ',1,  49,   1,     5.301,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66203,'1 ',1,  49,   1,     3.197,     0.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66205,'1 ',1,  49,   1,     3.197,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66210,'1 ',1,  49,   1,     4.855,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66213,'1 ',1,  49,   1,     4.939,     0.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66218,'1 ',1,  49,   1,    29.252,     9.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66220,'1 ',1,  49,   1,    26.987,     5.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66220,'2 ',1,  49,   1,     0.440,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66225,'1 ',1,  49,   1,    26.987,     8.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66227,'1 ',1,  49,   1,     1.000,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66230,'1 ',1,  49,   1,    26.987,     8.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66232,'1 ',1,  49,   1,     5.093,     1.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66232,'2 ',1,  49,   1,     0.784,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66237,'1 ',1,  49,   1,     6.503,     2.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66238,'1 ',1,  49,   1,     6.485,     0.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66240,'1 ',1,  49,   1,     4.099,     1.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66241,'1 ',1,  49,   1,     7.180,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66246,'1 ',1,  49,   1,     8.891,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66247,'1 ',1,  49,   1,     5.469,     1.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66249,'1 ',1,  49,   1,     6.962,     0.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66251,'1 ',1,  49,   1,     4.500,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66252,'1 ',1,  49,   1,     5.584,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66255,'1 ',1,  49,   1,    11.357,     2.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66260,'1 ',1,  49,   1,     5.159,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66261,'1 ',1,  49,   1,     2.493,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66263,'1 ',1,  49,   1,    15.859,     2.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66266,'1 ',1,  49,   1,    15.859,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66271,'1 ',1,  49,   1,    15.859,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66273,'1 ',1,  49,   1,     2.769,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66275,'1 ',1,  49,   1,     4.886,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66275,'2 ',1,  49,   1,     1.337,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66277,'1 ',1,  49,   1,     7.757,     2.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66278,'1 ',1,  49,   1,     4.671,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66279,'1 ',1,  49,   1,     2.990,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66281,'1 ',1,  49,   1,     2.857,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66283,'1 ',1,  49,   1,     2.375,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66285,'1 ',1,  49,   1,     5.676,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66286,'1 ',1,  49,   1,     5.279,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66287,'1 ',1,  49,   1,     3.833,     1.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66289,'1 ',1,  49,   1,     0.932,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66290,'1 ',1,  49,   1,     3.833,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66291,'1 ',1,  49,   1,     4.124,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66293,'1 ',1,  49,   1,     4.678,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66294,'1 ',1,  49,   1,     3.587,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66296,'1 ',1,  49,   1,     2.395,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66299,'1 ',1,  49,   1,     4.685,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66302,'1 ',1,  49,   1,     4.521,     0.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66305,'1 ',1,  49,   1,    18.308,    10.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66306,'1 ',1,  49,   1,    18.308,     1.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66308,'1 ',1,  49,   1,    19.679,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66314,'1 ',1,  49,   1,    18.308,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66316,'1 ',1,  49,   1,     1.685,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66317,'1 ',1,  49,   1,     1.652,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66322,'1 ',1,  49,   1,     6.750,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66323,'1 ',1,  49,   1,     3.290,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66324,'1 ',1,  49,   1,     4.074,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66326,'1 ',1,  49,   1,     1.582,     1.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66327,'1 ',1,  49,   1,     1.498,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66328,'1 ',1,  49,   1,     1.838,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66331,'1 ',1,  49,   1,     9.721,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66332,'1 ',1,  49,   1,     0.996,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66335,'1 ',1,  49,   1,     3.393,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66337,'1 ',1,  49,   1,     2.608,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66340,'1 ',1,  49,   1,     5.113,     0.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66342,'1 ',1,  49,   1,     5.113,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66347,'1 ',1,  49,   1,     5.113,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66348,'1 ',1,  49,   1,     2.907,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66349,'1 ',1,  49,   1,     2.677,     0.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66350,'1 ',1,  49,   1,     9.913,     5.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66352,'1 ',1,  49,   1,     9.913,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66355,'1 ',1,  49,   1,     9.913,     4.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66358,'1 ',1,  49,   1,     6.990,     4.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66358,'2 ',1,  49,   1,     0.779,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66359,'1 ',1,  49,   1,     1.141,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66360,'1 ',1,  49,   1,     6.990,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66361,'1 ',1,  49,   1,     6.990,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66361,'2 ',1,  49,   1,     1.873,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66363,'1 ',1,  49,   1,     3.774,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66364,'1 ',1,  49,   1,     2.921,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66365,'1 ',1,  49,   1,     2.421,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66366,'1 ',1,  49,   1,     3.618,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66367,'1 ',1,  49,   1,     3.247,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66370,'1 ',1,  49,   1,     5.135,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66372,'1 ',1,  49,   1,     2.410,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66372,'2 ',1,  49,   1,     0.204,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66374,'1 ',1,  49,   1,     1.716,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66374,'2 ',1,  49,   1,     1.153,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66375,'1 ',1,  49,   1,     1.716,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66378,'1 ',1,  49,   1,     3.285,     0.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66381,'1 ',1,  49,   1,     7.292,     3.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66382,'1 ',1,  49,   1,     3.531,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66385,'1 ',1,  49,   1,     9.297,     1.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66387,'1 ',1,  49,   1,     9.297,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66387,'2 ',1,  49,   1,     0.274,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66388,'1 ',1,  49,   1,     9.297,     3.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66389,'1 ',1,  49,   1,     1.291,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66389,'2 ',1,  49,   1,     1.291,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66390,'1 ',1,  49,   1,     2.061,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66392,'1 ',1,  49,   1,     5.312,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66397,'1 ',1,  49,   1,     6.253,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66399,'1 ',1,  49,   1,     6.253,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66400,'1 ',1,  49,   1,     0.383,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66401,'1 ',1,  49,   1,     6.253,     1.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66403,'1 ',1,  49,   1,     2.298,     0.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66404,'1 ',1,  49,   1,     5.887,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66407,'1 ',1,  49,   1,     4.833,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66409,'1 ',1,  49,   1,     2.283,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66410,'1 ',1,  49,   1,     1.189,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66411,'1 ',1,  49,   1,     1.189,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66411,'2 ',1,  49,   1,     1.189,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66412,'1 ',1,  49,   1,     6.171,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66413,'1 ',1,  49,   1,     6.171,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66414,'1 ',1,  49,   1,     6.171,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66414,'2 ',1,  49,   1,     0.780,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66415,'1 ',1,  49,   1,     3.922,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66416,'1 ',1,  49,   1,     2.107,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66417,'1 ',1,  49,   1,     5.731,     1.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66419,'1 ',1,  49,   1,     5.831,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66421,'1 ',1,  49,   1,     5.731,     3.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66426,'1 ',1,  49,   1,     3.605,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66429,'1 ',1,  49,   1,     2.140,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66431,'1 ',1,  49,   1,     1.220,     0.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66431,'2 ',1,  49,   1,     1.220,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66432,'1 ',1,  49,   1,     2.048,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66433,'1 ',1,  49,   1,     3.367,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66433,'2 ',1,  49,   1,     0.885,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66434,'1 ',1,  49,   1,     1.642,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66435,'1 ',1,  49,   1,     1.642,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66435,'2 ',1,  49,   1,     1.642,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66436,'1 ',1,  49,   1,     3.026,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66438,'1 ',1,  49,   1,     6.432,     3.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66441,'1 ',1,  49,   1,     3.294,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66442,'1 ',1,  49,   1,    14.791,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66446,'1 ',1,  49,   1,    36.314,     7.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66448,'1 ',1,  49,   1,    14.791,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66452,'1 ',1,  49,   1,     9.403,     3.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66452,'2 ',1,  49,   1,     0.331,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66454,'1 ',1,  49,   1,     0.056,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66455,'1 ',1,  49,   1,     9.403,     4.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66456,'1 ',1,  49,   1,     9.403,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66459,'1 ',1,  49,   1,     1.866,     0.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66462,'1 ',1,  49,   1,     2.528,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66464,'1 ',1,  49,   1,     1.866,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66464,'2 ',1,  49,   1,     0.124,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66465,'1 ',1,  49,   1,     1.595,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66470,'1 ',1,  49,   1,     1.595,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66470,'2 ',1,  49,   1,     1.595,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66471,'1 ',1,  49,   1,     6.775,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66472,'1 ',1,  49,   1,     6.775,     2.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66477,'1 ',1,  49,   1,     6.775,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66479,'1 ',1,  49,   1,     5.091,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66480,'1 ',1,  49,   1,     2.344,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66481,'1 ',1,  49,   1,     2.800,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66482,'1 ',1,  49,   1,     1.743,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66484,'1 ',1,  49,   1,    15.697,     3.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66485,'1 ',1,  49,   1,    15.697,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66485,'2 ',1,  49,   1,     1.469,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66486,'1 ',1,  49,   1,    15.697,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66487,'1 ',1,  49,   1,     1.469,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66487,'2 ',1,  49,   1,     1.469,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66488,'1 ',1,  49,   1,     4.152,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66491,'1 ',1,  49,   1,     2.686,     1.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66491,'2 ',1,  49,   1,     2.686,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66492,'1 ',1,  49,   1,     2.686,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66493,'1 ',1,  49,   1,    10.470,     2.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66494,'1 ',1,  49,   1,     8.486,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66497,'1 ',1,  49,   1,     8.486,     4.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66498,'1 ',1,  49,   1,    29.085,     8.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66499,'1 ',1,  49,   1,    29.085,    10.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66499,'2 ',1,  49,   1,     0.924,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66500,'1 ',1,  49,   1,    30.639,     1.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66501,'1 ',1,  49,   1,    29.085,    10.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66503,'1 ',1,  49,   1,     2.228,     0.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66503,'2 ',1,  49,   1,     0.299,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66506,'1 ',1,  49,   1,     4.540,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66510,'1 ',1,  49,   1,     4.323,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66511,'1 ',1,  49,   1,     3.578,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66512,'1 ',1,  49,   1,     3.333,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66515,'1 ',1,  49,   1,     4.708,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66517,'1 ',1,  49,   1,     1.971,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66519,'1 ',1,  49,   1,    13.215,     4.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66519,'2 ',1,  49,   1,    12.387,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66521,'1 ',1,  49,   1,    13.215,     2.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66521,'2 ',1,  49,   1,     1.269,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66523,'1 ',1,  49,   1,    23.520,     8.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66524,'1 ',1,  49,   1,     9.718,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66525,'1 ',1,  49,   1,    15.724,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66526,'1 ',1,  49,   1,    15.724,     3.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66528,'1 ',1,  49,   1,    15.724,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66530,'1 ',1,  49,   1,    15.724,     4.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66533,'1 ',1,  49,   1,     7.790,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66534,'1 ',1,  49,   1,    11.807,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66536,'1 ',1,  49,   1,     7.790,     3.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66536,'2 ',1,  49,   1,     1.269,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66539,'1 ',1,  49,   1,    33.191,     5.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66539,'2 ',1,  49,   1,     3.922,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66540,'1 ',1,  49,   1,    33.191,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66543,'1 ',1,  49,   1,    33.191,    11.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66544,'1 ',1,  49,   1,    33.191,     8.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66545,'1 ',1,  49,   1,    22.829,     6.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66546,'1 ',1,  49,   1,    22.829,     7.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66546,'2 ',1,  49,   1,     1.269,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66551,'1 ',1,  49,   1,    22.829,     7.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66552,'1 ',1,  49,   1,    22.829,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66554,'1 ',1,  49,   1,    19.089,     8.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66556,'1 ',1,  49,   1,    12.504,     6.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66559,'1 ',1,  49,   1,    19.089,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66561,'1 ',1,  49,   1,    19.089,     3.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66562,'1 ',1,  49,   1,    15.023,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66565,'1 ',1,  49,   1,    19.089,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66565,'2 ',1,  49,   1,     7.452,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66567,'1 ',1,  49,   1,    28.238,     5.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66567,'2 ',1,  49,   1,     6.655,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66570,'1 ',1,  49,   1,    28.238,    14.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66573,'1 ',1,  49,   1,    28.238,     6.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66576,'1 ',1,  49,   1,    28.238,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66576,'2 ',1,  49,   1,     6.655,     0.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66577,'1 ',1,  49,   1,    18.721,     4.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66578,'1 ',1,  49,   1,    18.721,     4.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66578,'2 ',1,  49,   1,     2.008,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66579,'1 ',1,  49,   1,    18.721,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66582,'1 ',1,  49,   1,    11.711,     4.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66583,'1 ',1,  49,   1,    11.711,     1.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66584,'1 ',1,  49,   1,    22.399,     2.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66585,'1 ',1,  49,   1,    22.399,     4.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66586,'1 ',1,  49,   1,    22.399,     8.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66587,'1 ',1,  49,   1,    22.399,     4.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66589,'1 ',1,  49,   1,    14.692,     5.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66594,'1 ',1,  49,   1,    14.692,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66595,'1 ',1,  49,   1,    16.209,     3.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66596,'1 ',1,  49,   1,    16.209,     2.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66597,'1 ',1,  49,   1,    16.209,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66599,'1 ',1,  49,   1,    24.348,     8.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66601,'1 ',1,  49,   1,    24.348,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66604,'1 ',1,  49,   1,    24.348,     8.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66605,'1 ',1,  49,   1,    24.348,     2.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66605,'2 ',1,  49,   1,     3.922,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66607,'1 ',1,  49,   1,    31.933,     5.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66609,'1 ',1,  49,   1,    11.987,     3.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66610,'1 ',1,  49,   1,    12.504,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66610,'2 ',1,  49,   1,     3.238,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66611,'1 ',1,  49,   1,    12.504,     4.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66612,'1 ',1,  49,   1,    15.023,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66613,'1 ',1,  49,   1,    53.456,    13.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66614,'1 ',1,  49,   1,    20.220,     5.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66617,'1 ',1,  49,   1,    20.220,     7.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66617,'2 ',1,  49,   1,    15.023,     8.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66618,'1 ',1,  49,   1,    20.220,     5.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66619,'1 ',1,  49,   1,    17.208,     1.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66621,'1 ',1,  49,   1,    17.208,     4.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66624,'1 ',1,  49,   1,    17.208,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66626,'1 ',1,  49,   1,    17.208,    10.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66627,'1 ',1,  49,   1,    15.706,     7.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66629,'1 ',1,  49,   1,    11.711,     1.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66630,'1 ',1,  49,   1,    15.706,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66631,'1 ',1,  49,   1,    15.706,     7.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66632,'1 ',1,  49,   1,    18.002,     5.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66633,'1 ',1,  49,   1,    18.002,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66634,'1 ',1,  49,   1,    18.002,     5.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66637,'1 ',1,  49,   1,    27.056,     9.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66639,'1 ',1,  49,   1,    27.056,    17.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66640,'1 ',1,  49,   1,    27.056,     5.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66643,'1 ',1,  49,   1,    27.056,     5.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66643,'2 ',1,  49,   1,    14.692,     3.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66644,'1 ',1,  49,   1,    24.775,     3.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66644,'2 ',1,  49,   1,    10.254,     3.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66646,'1 ',1,  49,   1,    24.775,     1.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66646,'2 ',1,  49,   1,    11.987,     2.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66648,'1 ',1,  49,   1,    24.775,     2.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66652,'1 ',1,  49,   1,    24.775,     7.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66653,'1 ',1,  49,   1,    23.862,     6.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66655,'1 ',1,  49,   1,    23.862,    15.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66659,'1 ',1,  49,   1,    23.862,     3.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66659,'2 ',1,  49,   1,    10.254,     1.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66660,'1 ',1,  49,   1,    23.862,     4.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66661,'1 ',1,  49,   1,    23.203,     1.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66661,'2 ',1,  49,   1,     0.951,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66662,'1 ',1,  49,   1,    23.203,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66664,'1 ',1,  49,   1,    23.203,     5.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66667,'1 ',1,  49,   1,    23.203,     8.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66668,'1 ',1,  49,   1,     7.452,     1.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66669,'1 ',1,  49,   1,     7.452,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66669,'2 ',1,  49,   1,     3.238,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66672,'1 ',1,  49,   1,    21.728,     5.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66673,'1 ',1,  49,   1,    21.728,     4.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66674,'1 ',1,  49,   1,    21.728,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66676,'1 ',1,  49,   1,    21.728,     3.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66678,'1 ',1,  49,   1,    39.161,    12.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66681,'1 ',1,  49,   1,    26.547,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66683,'1 ',1,  49,   1,    26.223,    13.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66684,'1 ',1,  49,   1,    26.223,     2.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66685,'1 ',1,  49,   1,     4.310,     1.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66685,'2 ',1,  49,   1,     4.310,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66686,'1 ',1,  49,   1,     4.310,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66686,'2 ',1,  49,   1,     1.131,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66689,'1 ',1,  49,   1,     3.266,     0.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66689,'2 ',1,  49,   1,     2.502,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66690,'1 ',1,  49,   1,     3.266,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66690,'2 ',1,  49,   1,     2.502,     2.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66691,'1 ',1,  49,   1,     2.220,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66693,'1 ',1,  49,   1,     1.721,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66693,'2 ',1,  49,   1,     1.721,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66695,'1 ',1,  49,   1,     3.841,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66696,'1 ',1,  49,   1,     3.093,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66697,'1 ',1,  49,   1,     3.839,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66698,'1 ',1,  49,   1,     3.285,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66699,'1 ',1,  49,   1,     3.285,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66699,'2 ',1,  49,   1,     0.289,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66701,'1 ',1,  49,   1,     4.274,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66702,'1 ',1,  49,   1,     2.142,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66703,'1 ',1,  49,   1,     2.324,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66706,'1 ',1,  49,   1,     6.662,     1.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66709,'1 ',1,  49,   1,     2.230,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66710,'1 ',1,  49,   1,     1.904,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66712,'1 ',1,  49,   1,     1.803,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66716,'1 ',1,  49,   1,     6.013,     3.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66719,'1 ',1,  49,   1,     4.765,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66720,'1 ',1,  49,   1,     3.524,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66721,'1 ',1,  49,   1,     1.720,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66722,'1 ',1,  49,   1,    12.063,     4.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66723,'1 ',1,  49,   1,    12.063,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66724,'1 ',1,  49,   1,    12.063,     8.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66725,'1 ',1,  49,   1,     2.636,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66726,'1 ',1,  49,   1,     4.869,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66727,'1 ',1,  49,   1,     2.571,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66728,'1 ',1,  49,   1,     1.000,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66730,'1 ',1,  49,   1,     4.374,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66731,'1 ',1,  49,   1,     4.281,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66734,'1 ',1,  49,   1,    18.570,     5.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66736,'1 ',1,  49,   1,    18.570,     8.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66736,'2 ',1,  49,   1,     0.655,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66738,'1 ',1,  49,   1,    18.570,     5.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66739,'1 ',1,  49,   1,     3.825,     1.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66741,'1 ',1,  49,   1,     1.369,     0.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66742,'1 ',1,  49,   1,     2.186,     1.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66744,'1 ',1,  49,   1,     2.396,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66744,'2 ',1,  49,   1,     1.152,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66745,'1 ',1,  49,   1,     2.396,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66745,'2 ',1,  49,   1,     1.227,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66746,'1 ',1,  49,   1,     4.938,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66747,'1 ',1,  49,   1,     3.084,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66749,'1 ',1,  49,   1,     3.873,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66755,'1 ',1,  49,   1,     8.015,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66759,'1 ',1,  49,   1,     7.239,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66761,'1 ',1,  49,   1,     2.685,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66762,'1 ',1,  49,   1,     0.900,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66765,'1 ',1,  49,   1,     2.823,     0.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66767,'1 ',1,  49,   1,     1.648,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66769,'1 ',1,  49,   1,     1.648,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66769,'2 ',1,  49,   1,     1.648,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66773,'1 ',1,  49,   1,     3.065,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66775,'1 ',1,  49,   1,     6.311,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66777,'1 ',1,  49,   1,     3.779,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66779,'1 ',1,  49,   1,     2.546,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66780,'1 ',1,  49,   1,     1.200,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66781,'1 ',1,  49,   1,     1.200,     0.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66783,'1 ',1,  49,   1,     1.200,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66784,'1 ',1,  49,   1,     2.664,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66785,'1 ',1,  49,   1,     4.247,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66786,'1 ',1,  49,   1,     1.805,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66786,'2 ',1,  49,   1,     1.037,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66787,'1 ',1,  49,   1,     1.805,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66787,'2 ',1,  49,   1,     1.805,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66788,'1 ',1,  49,   1,     2.520,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66789,'1 ',1,  49,   1,     2.520,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66789,'2 ',1,  49,   1,     2.520,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66798,'1 ',1,  49,   1,    30.960,     7.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66800,'1 ',1,  49,   1,    28.730,     9.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66805,'1 ',1,  49,   1,    28.730,    19.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66805,'2 ',1,  49,   1,     0.885,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66809,'1 ',1,  49,   1,    28.730,     6.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66809,'2 ',1,  49,   1,     1.141,     0.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66810,'1 ',1,  49,   1,    21.601,     4.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66812,'1 ',1,  49,   1,    21.601,     2.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66814,'1 ',1,  49,   1,    21.601,     2.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66816,'1 ',1,  49,   1,    21.601,     5.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66817,'1 ',1,  49,   1,     2.816,     2.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66818,'1 ',1,  49,   1,     1.873,     0.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66820,'1 ',1,  49,   1,     0.705,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66821,'1 ',1,  49,   1,     1.873,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66823,'1 ',1,  49,   1,     4.858,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66826,'1 ',1,  49,   1,     4.268,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66827,'1 ',1,  49,   1,     3.834,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66828,'1 ',1,  49,   1,     4.553,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66830,'1 ',1,  49,   1,     8.384,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66830,'2 ',1,  49,   1,     0.844,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66833,'1 ',1,  49,   1,    11.558,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66835,'1 ',1,  49,   1,     8.886,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66837,'1 ',1,  49,   1,     2.594,     0.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66838,'1 ',1,  49,   1,     1.526,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66838,'2 ',1,  49,   1,     1.053,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66839,'1 ',1,  49,   1,     1.526,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66839,'2 ',1,  49,   1,     1.526,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66841,'1 ',1,  49,   1,     0.636,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66841,'2 ',1,  49,   1,     0.636,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66843,'1 ',1,  49,   1,     0.809,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66843,'2 ',1,  49,   1,     0.809,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66844,'1 ',1,  49,   1,     0.831,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66844,'2 ',1,  49,   1,     0.465,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66848,'1 ',1,  49,   1,     2.447,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66853,'1 ',1,  49,   1,     3.059,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66854,'1 ',1,  49,   1,     1.053,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66854,'2 ',1,  49,   1,     1.053,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66859,'1 ',1,  49,   1,     6.044,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66860,'1 ',1,  49,   1,     2.824,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66861,'1 ',1,  49,   1,     2.279,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66862,'1 ',1,  49,   1,     6.239,     0.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66864,'1 ',1,  49,   1,     6.239,     3.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66867,'1 ',1,  49,   1,     6.939,     2.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66870,'1 ',1,  49,   1,     3.198,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66873,'1 ',1,  49,   1,     1.312,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66873,'2 ',1,  49,   1,     1.312,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66874,'1 ',1,  49,   1,     2.884,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66875,'1 ',1,  49,   1,     3.022,     1.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66876,'1 ',1,  49,   1,     1.311,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66878,'1 ',1,  49,   1,     1.089,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66878,'2 ',1,  49,   1,     1.089,     0.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66881,'1 ',1,  49,   1,    10.471,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66883,'1 ',1,  49,   1,     4.199,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66883,'2 ',1,  49,   1,     0.619,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66885,'1 ',1,  49,   1,     6.667,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66885,'2 ',1,  49,   1,     0.414,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66887,'1 ',1,  49,   1,     6.667,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66889,'1 ',1,  49,   1,     6.667,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66889,'2 ',1,  49,   1,     0.543,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66891,'1 ',1,  49,   1,     3.727,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66892,'1 ',1,  49,   1,     5.091,     1.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66897,'1 ',1,  49,   1,     4.062,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66897,'2 ',1,  49,   1,     0.386,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66899,'1 ',1,  49,   1,     4.062,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66899,'2 ',1,  49,   1,     0.859,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66900,'1 ',1,  49,   1,     4.062,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66901,'1 ',1,  49,   1,     4.519,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66903,'1 ',1,  49,   1,     5.126,     1.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66903,'2 ',1,  49,   1,     0.272,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66906,'1 ',1,  49,   1,    10.524,     3.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66907,'1 ',1,  49,   1,     2.524,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66908,'1 ',1,  49,   1,     2.740,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66909,'1 ',1,  49,   1,     7.365,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66910,'1 ',1,  49,   1,     7.365,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66913,'1 ',1,  49,   1,     7.365,     4.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66913,'2 ',1,  49,   1,     0.426,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66914,'1 ',1,  49,   1,     4.734,     1.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66915,'1 ',1,  49,   1,     2.341,     1.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66916,'1 ',1,  49,   1,     0.493,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66916,'2 ',1,  49,   1,     0.493,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66918,'1 ',1,  49,   1,     2.253,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66919,'1 ',1,  49,   1,     2.253,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66920,'1 ',1,  49,   1,     2.253,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66922,'1 ',1,  49,   1,     5.760,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66923,'1 ',1,  49,   1,     1.386,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66923,'2 ',1,  49,   1,     1.386,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66925,'1 ',1,  49,   1,     1.386,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66929,'1 ',1,  49,   1,     3.928,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66930,'1 ',1,  49,   1,     4.073,     1.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66931,'1 ',1,  49,   1,     2.160,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66932,'1 ',1,  49,   1,    10.631,     2.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66938,'1 ',1,  49,   1,    10.631,     1.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66940,'1 ',1,  49,   1,    10.631,     3.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66940,'2 ',1,  49,   1,     0.619,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66942,'1 ',1,  49,   1,     4.079,     0.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66948,'1 ',1,  49,   1,     9.104,     2.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66949,'1 ',1,  49,   1,     3.609,     1.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66950,'1 ',1,  49,   1,     5.845,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66952,'1 ',1,  49,   1,    25.123,     8.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66953,'1 ',1,  49,   1,    25.123,    15.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66953,'2 ',1,  49,   1,     0.687,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66955,'1 ',1,  49,   1,    25.123,    15.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66957,'1 ',1,  49,   1,    25.123,    15.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66957,'2 ',1,  49,   1,     0.889,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66958,'1 ',1,  49,   1,    14.615,     2.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66960,'1 ',1,  49,   1,    14.615,     5.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66961,'1 ',1,  49,   1,    14.615,     4.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66962,'1 ',1,  49,   1,    14.615,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66963,'1 ',1,  49,   1,    15.745,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66963,'2 ',1,  49,   1,     1.459,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66964,'1 ',1,  49,   1,    15.745,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66964,'2 ',1,  49,   1,     0.061,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66965,'1 ',1,  49,   1,    15.745,     4.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66967,'1 ',1,  49,   1,    17.663,     4.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66968,'1 ',1,  49,   1,    14.494,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66968,'2 ',1,  49,   1,     1.775,     0.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66969,'1 ',1,  49,   1,    14.494,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66970,'1 ',1,  49,   1,    14.494,     7.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66970,'2 ',1,  49,   1,     0.937,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66971,'1 ',1,  49,   1,    14.494,     9.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66974,'1 ',1,  49,   1,    26.764,     3.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66975,'1 ',1,  49,   1,    26.764,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66977,'1 ',1,  49,   1,    26.764,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66978,'1 ',1,  49,   1,    26.764,     7.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66980,'1 ',1,  49,   1,    18.867,     6.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66982,'1 ',1,  49,   1,    20.429,     6.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66984,'1 ',1,  49,   1,    17.917,     6.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66987,'1 ',1,  49,   1,    18.480,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66990,'1 ',1,  49,   1,    18.480,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66991,'1 ',1,  49,   1,    18.480,     4.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66991,'2 ',1,  49,   1,     0.687,     0.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66992,'1 ',1,  49,   1,    19.642,    16.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
66995,'1 ',1,  49,   1,    19.642,     4.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67000,'1 ',1,  49,   1,    19.642,     6.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67002,'1 ',1,  49,   1,    19.642,     7.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67003,'1 ',1,  49,   1,    14.885,     3.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67004,'1 ',1,  49,   1,    14.885,     1.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67004,'2 ',1,  49,   1,     1.775,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67006,'1 ',1,  49,   1,    14.885,     5.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67009,'1 ',1,  49,   1,    37.300,     6.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67009,'2 ',1,  49,   1,     1.790,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67011,'1 ',1,  49,   1,    37.300,    10.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67016,'1 ',1,  49,   1,    39.453,     7.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67020,'1 ',1,  49,   1,    37.300,     7.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67023,'1 ',1,  49,   1,    30.384,    12.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67029,'1 ',1,  49,   1,    33.895,     8.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67032,'1 ',1,  49,   1,    30.384,    12.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67032,'2 ',1,  49,   1,     0.061,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67036,'1 ',1,  49,   1,    30.384,     6.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67038,'1 ',1,  49,   1,    16.249,    13.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67038,'2 ',1,  49,   1,     1.674,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67040,'1 ',1,  49,   1,    21.488,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67041,'1 ',1,  49,   1,    16.249,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67041,'2 ',1,  49,   1,     8.024,     1.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67042,'1 ',1,  49,   1,     7.638,     2.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67043,'1 ',1,  49,   1,     7.638,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67043,'2 ',1,  49,   1,     0.629,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67044,'1 ',1,  49,   1,     6.128,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67046,'1 ',1,  49,   1,     6.128,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67047,'1 ',1,  49,   1,     6.128,     1.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67049,'1 ',1,  49,   1,    17.207,     5.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67051,'1 ',1,  49,   1,     8.024,     1.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67053,'1 ',1,  49,   1,     4.369,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67055,'1 ',1,  49,   1,     7.207,     3.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67058,'1 ',1,  49,   1,     1.194,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67058,'2 ',1,  49,   1,     1.040,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67059,'1 ',1,  49,   1,     1.864,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67061,'1 ',1,  49,   1,     1.864,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67061,'2 ',1,  49,   1,     1.864,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67062,'1 ',1,  49,   1,     1.040,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67064,'1 ',1,  49,   1,    28.633,     1.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67070,'1 ',1,  49,   1,    28.633,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67072,'1 ',1,  49,   1,    28.633,     8.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67077,'1 ',1,  49,   1,    28.633,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67080,'1 ',1,  49,   1,     3.344,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67081,'1 ',1,  49,   1,     6.852,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67082,'1 ',1,  49,   1,     1.723,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67083,'1 ',1,  49,   1,     1.939,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67084,'1 ',1,  49,   1,     1.846,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67084,'2 ',1,  49,   1,     1.007,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67086,'1 ',1,  49,   1,     4.699,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67087,'1 ',1,  49,   1,     2.197,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67087,'2 ',1,  49,   1,     0.920,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67088,'1 ',1,  49,   1,     5.394,     0.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67089,'1 ',1,  49,   1,     4.162,     0.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67089,'2 ',1,  49,   1,     0.613,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67094,'1 ',1,  49,   1,     4.162,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67096,'1 ',1,  49,   1,    29.367,     2.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67104,'1 ',1,  49,   1,    29.367,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67105,'1 ',1,  49,   1,    29.367,     6.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67110,'1 ',1,  49,   1,    29.367,    16.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67111,'1 ',1,  49,   1,     1.689,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67112,'1 ',1,  49,   1,     6.334,     2.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67116,'1 ',1,  49,   1,    10.854,     2.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67121,'1 ',1,  49,   1,     2.229,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67123,'1 ',1,  49,   1,     3.969,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67126,'1 ',1,  49,   1,     3.148,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67127,'1 ',1,  49,   1,     3.148,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67127,'2 ',1,  49,   1,     0.716,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67128,'1 ',1,  49,   1,     3.148,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67129,'1 ',1,  49,   1,     2.156,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67135,'1 ',1,  49,   1,     2.233,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67135,'2 ',1,  49,   1,     2.233,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67136,'1 ',1,  49,   1,     2.233,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67138,'1 ',1,  49,   1,     7.629,     2.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67141,'1 ',1,  49,   1,     6.327,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67143,'1 ',1,  49,   1,    12.546,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67146,'1 ',1,  49,   1,     5.753,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67147,'1 ',1,  49,   1,     3.862,     2.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67148,'1 ',1,  49,   1,     4.240,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67151,'1 ',1,  49,   1,     4.522,     1.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67152,'1 ',1,  49,   1,     1.877,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67154,'1 ',1,  49,   1,     2.417,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67159,'1 ',1,  49,   1,     3.663,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67160,'1 ',1,  49,   1,     2.133,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67161,'1 ',1,  49,   1,    11.127,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67163,'1 ',1,  49,   1,    14.831,     4.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67166,'1 ',1,  49,   1,    12.857,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67170,'1 ',1,  49,   1,     8.208,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67171,'1 ',1,  49,   1,     5.144,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67173,'1 ',1,  49,   1,     2.015,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67175,'1 ',1,  49,   1,     3.968,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67178,'1 ',1,  49,   1,     3.761,     1.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67180,'1 ',1,  49,   1,     2.266,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67182,'1 ',1,  49,   1,     2.266,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67182,'2 ',1,  49,   1,     0.346,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67184,'1 ',1,  49,   1,     3.748,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67188,'1 ',1,  49,   1,     2.929,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67189,'1 ',1,  49,   1,     1.900,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67190,'1 ',1,  49,   1,     5.508,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67195,'1 ',1,  49,   1,     4.052,     2.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67195,'2 ',1,  49,   1,     4.052,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67196,'1 ',1,  49,   1,     4.052,     0.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67197,'1 ',1,  49,   1,     3.012,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67198,'1 ',1,  49,   1,     4.194,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67200,'1 ',1,  49,   1,     6.170,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67202,'1 ',1,  49,   1,     1.918,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67203,'1 ',1,  49,   1,     1.671,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67204,'1 ',1,  49,   1,     2.431,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67205,'1 ',1,  49,   1,     6.528,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67210,'1 ',1,  49,   1,     7.880,     2.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67212,'1 ',1,  49,   1,     6.528,     0.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67215,'1 ',1,  49,   1,     1.563,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67215,'2 ',1,  49,   1,     1.563,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67219,'1 ',1,  49,   1,     1.563,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67223,'1 ',1,  49,   1,     6.045,     3.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67224,'1 ',1,  49,   1,     2.024,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67224,'2 ',1,  49,   1,     2.024,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67226,'1 ',1,  49,   1,     2.699,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67227,'1 ',1,  49,   1,    21.191,     6.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67228,'1 ',1,  49,   1,    21.191,     5.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67231,'1 ',1,  49,   1,    21.191,     6.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67238,'1 ',1,  49,   1,    21.191,     5.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67242,'1 ',1,  49,   1,    13.215,     6.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67244,'1 ',1,  49,   1,    26.739,    15.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67250,'1 ',1,  49,   1,    26.739,    10.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67253,'1 ',1,  49,   1,    26.739,     9.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67254,'1 ',1,  49,   1,    26.739,    12.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67255,'1 ',1,  49,   1,    13.838,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67258,'1 ',1,  49,   1,    20.788,     5.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67260,'1 ',1,  49,   1,    13.838,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67262,'1 ',1,  49,   1,    17.028,     2.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67263,'1 ',1,  49,   1,    17.028,     3.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67264,'1 ',1,  49,   1,    17.028,     7.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67264,'2 ',1,  49,   1,    12.387,     4.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67265,'1 ',1,  49,   1,    17.655,     1.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67265,'2 ',1,  49,   1,     0.951,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67266,'1 ',1,  49,   1,    17.655,     5.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67269,'1 ',1,  49,   1,    17.655,     7.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67270,'1 ',1,  49,   1,    15.337,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67271,'1 ',1,  49,   1,    15.337,     5.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67272,'1 ',1,  49,   1,    15.337,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67275,'1 ',1,  49,   1,    24.120,     3.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67276,'1 ',1,  49,   1,    24.120,     5.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67279,'1 ',1,  49,   1,    24.120,     9.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67284,'1 ',1,  49,   1,    24.120,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67286,'1 ',1,  49,   1,    12.387,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67286,'2 ',1,  49,   1,     0.527,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67287,'1 ',1,  49,   1,     4.032,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67289,'1 ',1,  49,   1,    13.794,     5.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67291,'1 ',1,  49,   1,     5.199,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67292,'1 ',1,  49,   1,     2.220,     0.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67293,'1 ',1,  49,   1,     7.200,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67293,'2 ',1,  49,   1,     0.659,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67294,'1 ',1,  49,   1,     7.200,     2.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67296,'1 ',1,  49,   1,    11.080,     7.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67298,'1 ',1,  49,   1,     5.228,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67300,'1 ',1,  49,   1,     4.941,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67301,'1 ',1,  49,   1,     2.371,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67303,'1 ',1,  49,   1,     4.952,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67304,'1 ',1,  49,   1,     4.554,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67304,'2 ',1,  49,   1,     0.124,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67305,'1 ',1,  49,   1,     4.554,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67309,'1 ',1,  49,   1,     4.554,     2.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67310,'1 ',1,  49,   1,     2.435,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67310,'2 ',1,  49,   1,     2.435,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67311,'1 ',1,  49,   1,     2.435,     1.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67316,'1 ',1,  49,   1,    17.234,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67317,'1 ',1,  49,   1,    17.234,     2.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67319,'1 ',1,  49,   1,    17.234,     7.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67322,'1 ',1,  49,   1,    17.234,     2.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67324,'1 ',1,  49,   1,     6.337,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67326,'1 ',1,  49,   1,     6.451,     1.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67328,'1 ',1,  49,   1,     4.158,     2.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67329,'1 ',1,  49,   1,    10.949,     2.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67334,'1 ',1,  49,   1,    10.949,     3.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67334,'2 ',1,  49,   1,     4.158,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67336,'1 ',1,  49,   1,    10.949,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67336,'2 ',1,  49,   1,     0.448,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67337,'1 ',1,  49,   1,     4.818,     1.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67339,'1 ',1,  49,   1,     5.325,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67341,'1 ',1,  49,   1,     2.164,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67344,'1 ',1,  49,   1,     5.896,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67345,'1 ',1,  49,   1,     1.990,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67347,'1 ',1,  49,   1,     2.267,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67348,'1 ',1,  49,   1,     3.416,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67349,'1 ',1,  49,   1,     2.459,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67350,'1 ',1,  49,   1,     3.106,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67353,'1 ',1,  49,   1,     3.106,     1.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67355,'1 ',1,  49,   1,     3.106,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67358,'1 ',1,  49,   1,     3.728,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67363,'1 ',1,  49,   1,     3.132,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67365,'1 ',1,  49,   1,     3.935,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67367,'1 ',1,  49,   1,     5.273,     1.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67368,'1 ',1,  49,   1,     0.435,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67369,'1 ',1,  49,   1,     1.814,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67371,'1 ',1,  49,   1,     8.227,     3.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67373,'1 ',1,  49,   1,     5.667,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67375,'1 ',1,  49,   1,     3.630,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67376,'1 ',1,  49,   1,     4.102,     1.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67377,'1 ',1,  49,   1,     7.809,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67378,'1 ',1,  49,   1,     4.678,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67379,'1 ',1,  49,   1,     7.752,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67380,'1 ',1,  49,   1,    15.684,     5.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67383,'1 ',1,  49,   1,    15.684,     6.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67384,'1 ',1,  49,   1,    15.684,     7.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67385,'1 ',1,  49,   1,     3.238,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67386,'1 ',1,  49,   1,     2.168,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67387,'1 ',1,  49,   1,     1.713,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67387,'2 ',1,  49,   1,     1.713,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67388,'1 ',1,  49,   1,     2.076,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67390,'1 ',1,  49,   1,     1.006,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67390,'2 ',1,  49,   1,     0.571,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67393,'1 ',1,  49,   1,    25.674,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67398,'1 ',1,  49,   1,    13.934,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67405,'1 ',1,  49,   1,     2.639,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67409,'1 ',1,  49,   1,     2.570,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67424,'1 ',1,  49,   1,     3.104,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67439,'1 ',1,  49,   1,     4.162,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67445,'1 ',1,  49,   1,     3.428,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67456,'1 ',1,  49,   1,     0.913,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67465,'1 ',1,  49,   1,     0.444,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67466,'1 ',1,  49,   1,     0.444,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67468,'1 ',1,  49,   1,     2.620,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67472,'1 ',1,  49,   1,     2.620,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67480,'1 ',1,  49,   1,     1.030,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67480,'2 ',1,  49,   1,     1.030,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67485,'1 ',1,  49,   1,     0.992,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67490,'1 ',1,  49,   1,     5.994,     2.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67892,'1 ',1,  50,   1,     2.486,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67897,'1 ',1,  50,   1,     4.696,     2.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67898,'1 ',1,  50,   1,     2.550,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67900,'1 ',1,  50,   1,     4.062,     1.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67901,'1 ',1,  50,   1,     2.764,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67902,'1 ',1,  50,   1,     1.869,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67905,'1 ',1,  50,   1,     0.935,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67908,'1 ',1,  50,   1,     4.763,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67909,'1 ',1,  50,   1,     2.127,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67910,'1 ',1,  50,   1,     1.556,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67911,'1 ',1,  50,   1,     2.610,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67914,'1 ',1,  50,   1,    18.933,     8.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67915,'1 ',1,  50,   1,    19.533,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67917,'1 ',1,  50,   1,    18.555,     6.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67922,'1 ',1,  50,   1,     1.058,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67923,'1 ',1,  50,   1,     2.606,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67924,'1 ',1,  50,   1,     1.251,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67927,'1 ',1,  50,   1,     3.321,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67930,'1 ',1,  50,   1,     3.340,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67931,'1 ',1,  50,   1,     1.861,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67932,'1 ',1,  50,   1,     2.866,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67933,'1 ',1,  50,   1,     2.866,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67934,'1 ',1,  50,   1,     3.243,     0.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67936,'1 ',1,  50,   1,     2.910,     1.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67937,'1 ',1,  50,   1,     2.910,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67939,'1 ',1,  50,   1,     2.910,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67942,'1 ',1,  50,   1,     1.847,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67946,'1 ',1,  50,   1,     5.569,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67949,'1 ',1,  50,   1,     2.058,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67950,'1 ',1,  50,   1,     2.850,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67951,'1 ',1,  50,   1,     2.440,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67952,'1 ',1,  50,   1,     1.943,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67952,'2 ',1,  50,   1,     1.272,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67953,'1 ',1,  50,   1,     4.221,     0.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67954,'1 ',1,  50,   1,     3.077,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67957,'1 ',1,  50,   1,     3.077,     0.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67959,'1 ',1,  50,   1,     3.077,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67960,'1 ',1,  50,   1,     1.284,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67961,'1 ',1,  50,   1,     1.284,     0.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67963,'1 ',1,  50,   1,     3.868,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67966,'1 ',1,  50,   1,     1.925,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67966,'2 ',1,  50,   1,     1.925,     0.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67967,'1 ',1,  50,   1,     1.925,     0.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67968,'1 ',1,  50,   1,     2.632,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67971,'1 ',1,  50,   1,     2.632,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67971,'2 ',1,  50,   1,     0.096,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67972,'1 ',1,  50,   1,     2.632,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67975,'1 ',1,  50,   1,     2.073,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67976,'1 ',1,  50,   1,     3.305,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67979,'1 ',1,  50,   1,    23.487,     5.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67980,'1 ',1,  50,   1,    23.487,     9.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67983,'1 ',1,  50,   1,    23.487,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67988,'1 ',1,  50,   1,    23.487,     9.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67993,'1 ',1,  50,   1,     2.938,     0.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67994,'1 ',1,  50,   1,     0.566,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67994,'2 ',1,  50,   1,     0.566,     0.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67995,'1 ',1,  50,   1,     4.350,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67996,'1 ',1,  50,   1,     3.521,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67996,'2 ',1,  50,   1,     3.521,     1.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
67998,'1 ',1,  50,   1,     2.689,     1.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68002,'1 ',1,  50,   1,     1.504,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68002,'2 ',1,  50,   1,     1.504,     0.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68005,'1 ',1,  50,   1,    28.783,     5.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68010,'1 ',1,  50,   1,    28.783,     9.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68011,'1 ',1,  50,   1,    30.425,     9.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68012,'1 ',1,  50,   1,    28.783,     7.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68013,'1 ',1,  50,   1,     2.258,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68014,'1 ',1,  50,   1,     1.503,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68015,'1 ',1,  50,   1,     2.169,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68016,'1 ',1,  50,   1,     1.422,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68018,'1 ',1,  50,   1,     2.405,     0.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68019,'1 ',1,  50,   1,     2.640,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68019,'2 ',1,  50,   1,     0.792,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68021,'1 ',1,  50,   1,     2.640,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68023,'1 ',1,  50,   1,     3.439,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68028,'1 ',1,  50,   1,     2.961,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68031,'1 ',1,  50,   1,     2.927,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68032,'1 ',1,  50,   1,     2.927,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68035,'1 ',1,  50,   1,     2.927,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68036,'1 ',1,  50,   1,     0.466,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68036,'2 ',1,  50,   1,     0.466,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68040,'1 ',1,  50,   1,     4.030,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68043,'1 ',1,  50,   1,     0.763,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68043,'2 ',1,  50,   1,     0.763,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68045,'1 ',1,  50,   1,     0.924,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68047,'1 ',1,  50,   1,     3.899,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68048,'1 ',1,  50,   1,     0.666,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68049,'1 ',1,  50,   1,     3.899,     0.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68052,'1 ',1,  50,   1,     5.232,     2.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68053,'1 ',1,  50,   1,     1.726,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68053,'2 ',1,  50,   1,     1.039,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68055,'1 ',1,  50,   1,     1.726,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68056,'1 ',1,  50,   1,     1.726,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68057,'1 ',1,  50,   1,     3.185,     1.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68058,'1 ',1,  50,   1,     3.185,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68060,'1 ',1,  50,   1,     3.185,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68061,'1 ',1,  50,   1,     1.039,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68062,'1 ',1,  50,   1,     1.039,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68063,'1 ',1,  50,   1,     2.525,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68065,'1 ',1,  50,   1,     1.947,     1.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68065,'2 ',1,  50,   1,     1.947,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68069,'1 ',1,  50,   1,     5.040,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68070,'1 ',1,  50,   1,     1.383,     0.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68073,'1 ',1,  50,   1,     0.809,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68074,'1 ',1,  50,   1,     0.809,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68076,'1 ',1,  50,   1,     1.572,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68077,'1 ',1,  50,   1,     1.440,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68077,'2 ',1,  50,   1,     1.440,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68078,'1 ',1,  50,   1,     0.798,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68078,'2 ',1,  50,   1,     0.798,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68079,'1 ',1,  50,   1,     1.378,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68081,'1 ',1,  50,   1,     2.048,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68082,'1 ',1,  50,   1,     2.544,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68084,'1 ',1,  50,   1,     5.878,     2.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68085,'1 ',1,  50,   1,     5.089,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68086,'1 ',1,  50,   1,     4.430,     0.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68086,'2 ',1,  50,   1,     0.253,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68089,'1 ',1,  50,   1,     4.951,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68090,'1 ',1,  50,   1,     3.711,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68091,'1 ',1,  50,   1,     2.853,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68092,'1 ',1,  50,   1,     2.391,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68093,'1 ',1,  50,   1,     3.374,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68098,'1 ',1,  50,   1,     3.913,     1.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68102,'1 ',1,  50,   1,     7.494,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68104,'1 ',1,  50,   1,     3.591,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68109,'1 ',1,  50,   1,     2.865,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68110,'1 ',1,  50,   1,     4.284,     1.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68113,'1 ',1,  50,   1,     4.284,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68115,'1 ',1,  50,   1,     4.284,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68116,'1 ',1,  50,   1,     1.878,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68116,'2 ',1,  50,   1,     1.878,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68117,'1 ',1,  50,   1,     1.878,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68118,'1 ',1,  50,   1,     2.838,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68119,'1 ',1,  50,   1,    15.305,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68124,'1 ',1,  50,   1,    15.305,     4.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68124,'2 ',1,  50,   1,     0.908,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68128,'1 ',1,  50,   1,    15.305,     8.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68131,'1 ',1,  50,   1,     4.767,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68133,'1 ',1,  50,   1,     0.908,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68133,'2 ',1,  50,   1,     0.908,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68134,'1 ',1,  50,   1,     2.597,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68135,'1 ',1,  50,   1,     2.285,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68136,'1 ',1,  50,   1,     2.570,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68139,'1 ',1,  50,   1,    23.921,     6.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68140,'1 ',1,  50,   1,    23.921,     4.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68142,'1 ',1,  50,   1,    23.921,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68145,'1 ',1,  50,   1,    24.243,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68146,'1 ',1,  50,   1,     1.448,     0.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68147,'1 ',1,  50,   1,     1.586,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68149,'1 ',1,  50,   1,     0.440,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68150,'1 ',1,  50,   1,     1.421,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68152,'1 ',1,  50,   1,     1.283,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68153,'1 ',1,  50,   1,     5.110,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68154,'1 ',1,  50,   1,     5.629,     1.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68156,'1 ',1,  50,   1,     5.110,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68164,'1 ',1,  50,   1,     3.488,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68166,'1 ',1,  50,   1,     1.708,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68167,'1 ',1,  50,   1,     0.586,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68168,'1 ',1,  50,   1,     1.143,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68169,'1 ',1,  50,   1,     2.315,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68170,'1 ',1,  50,   1,    17.594,     8.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68174,'1 ',1,  50,   1,    17.594,     1.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68176,'1 ',1,  50,   1,    17.594,     4.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68178,'1 ',1,  50,   1,    17.594,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68178,'2 ',1,  50,   1,     1.280,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68180,'1 ',1,  50,   1,     1.280,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68180,'2 ',1,  50,   1,     1.280,     0.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68181,'1 ',1,  50,   1,     2.059,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68182,'1 ',1,  50,   1,     2.768,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68184,'1 ',1,  50,   1,     3.600,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68187,'1 ',1,  50,   1,     6.262,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68189,'1 ',1,  50,   1,     1.731,     0.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68189,'2 ',1,  50,   1,     1.626,     0.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68192,'1 ',1,  50,   1,     4.240,     0.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68195,'1 ',1,  50,   1,     4.247,     1.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68197,'1 ',1,  50,   1,     2.645,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68197,'2 ',1,  50,   1,     0.617,     0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68198,'1 ',1,  50,   1,     2.645,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68198,'2 ',1,  50,   1,     0.417,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68201,'1 ',1,  50,   1,     1.626,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68201,'2 ',1,  50,   1,     1.626,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68202,'1 ',1,  50,   1,     2.547,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68203,'1 ',1,  50,   1,     1.934,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68204,'1 ',1,  50,   1,     5.400,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68214,'1 ',1,  50,   1,     5.400,     2.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68214,'2 ',1,  50,   1,     5.400,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68217,'1 ',1,  50,   1,     2.316,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68218,'1 ',1,  50,   1,     2.515,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68220,'1 ',1,  50,   1,     2.124,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68221,'1 ',1,  50,   1,     1.540,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68223,'1 ',1,  50,   1,     4.407,     1.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68225,'1 ',1,  50,   1,     1.448,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68227,'1 ',1,  50,   1,     2.844,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68230,'1 ',1,  50,   1,     2.844,     1.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68231,'1 ',1,  50,   1,     2.844,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68234,'1 ',1,  50,   1,     3.074,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68235,'1 ',1,  50,   1,     1.333,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68237,'1 ',1,  50,   1,     3.531,     1.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68239,'1 ',1,  50,   1,     2.581,     0.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68241,'1 ',1,  50,   1,     2.017,     0.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68242,'1 ',1,  50,   1,     2.648,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68245,'1 ',1,  50,   1,     2.334,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68248,'1 ',1,  50,   1,     2.608,     0.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68249,'1 ',1,  50,   1,     1.487,     0.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68252,'1 ',1,  50,   1,     4.993,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68253,'1 ',1,  50,   1,     4.219,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68253,'2 ',1,  50,   1,     0.591,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68254,'1 ',1,  50,   1,     4.962,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68256,'1 ',1,  50,   1,     0.862,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68257,'1 ',1,  50,   1,     1.333,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68258,'1 ',1,  50,   1,     1.333,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68259,'1 ',1,  50,   1,     6.128,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68262,'1 ',1,  50,   1,     7.140,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68265,'1 ',1,  50,   1,     8.569,     1.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68266,'1 ',1,  50,   1,     2.401,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68268,'1 ',1,  50,   1,     2.755,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68269,'1 ',1,  50,   1,     2.237,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68274,'1 ',1,  50,   1,     2.811,     1.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68275,'1 ',1,  50,   1,     1.513,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68277,'1 ',1,  50,   1,     2.426,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68280,'1 ',1,  50,   1,     2.426,     1.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68280,'2 ',1,  50,   1,     2.426,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68282,'1 ',1,  50,   1,     2.334,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68284,'1 ',1,  50,   1,     0.992,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68285,'1 ',1,  50,   1,     2.676,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68287,'1 ',1,  50,   1,     1.795,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68288,'1 ',1,  50,   1,     1.795,     0.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68289,'1 ',1,  50,   1,     2.890,     0.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68291,'1 ',1,  50,   1,     5.363,     4.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68293,'1 ',1,  50,   1,     9.127,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68295,'1 ',1,  50,   1,     1.674,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68297,'1 ',1,  50,   1,     7.332,     1.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68302,'1 ',1,  50,   1,     0.932,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68302,'2 ',1,  50,   1,     0.932,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68303,'1 ',1,  50,   1,     1.360,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68305,'1 ',1,  50,   1,     1.809,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68307,'1 ',1,  50,   1,     2.551,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68309,'1 ',1,  50,   1,     0.555,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68310,'1 ',1,  50,   1,     1.272,     0.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68311,'1 ',1,  50,   1,     1.773,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68312,'1 ',1,  50,   1,     2.202,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68315,'1 ',1,  50,   1,    15.616,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68316,'1 ',1,  50,   1,    15.616,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68317,'1 ',1,  50,   1,    15.616,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68320,'1 ',1,  50,   1,    15.616,     3.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68325,'1 ',1,  50,   1,     4.773,     1.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68327,'1 ',1,  50,   1,     2.583,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68328,'1 ',1,  50,   1,     2.583,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68329,'1 ',1,  50,   1,     2.583,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68332,'1 ',1,  50,   1,     5.278,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68334,'1 ',1,  50,   1,     3.914,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68336,'1 ',1,  50,   1,     1.731,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68337,'1 ',1,  50,   1,     4.742,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68340,'1 ',1,  50,   1,     1.270,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68340,'2 ',1,  50,   1,     1.270,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68341,'1 ',1,  50,   1,     1.270,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68341,'2 ',1,  50,   1,     0.195,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68343,'1 ',1,  50,   1,     0.890,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68344,'1 ',1,  50,   1,     1.111,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68344,'2 ',1,  50,   1,     0.177,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68347,'1 ',1,  50,   1,     1.111,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68347,'2 ',1,  50,   1,     1.111,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68348,'1 ',1,  50,   1,     1.134,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68352,'1 ',1,  50,   1,     2.569,     0.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68353,'1 ',1,  50,   1,     2.164,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68354,'1 ',1,  50,   1,     2.164,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68357,'1 ',1,  50,   1,     2.774,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68358,'1 ',1,  50,   1,     3.958,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68359,'1 ',1,  50,   1,     6.378,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68360,'1 ',1,  50,   1,     6.378,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68362,'1 ',1,  50,   1,     0.546,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68363,'1 ',1,  50,   1,     6.378,     1.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68367,'1 ',1,  50,   1,    12.739,     2.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68369,'1 ',1,  50,   1,    11.231,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68370,'1 ',1,  50,   1,    10.743,     4.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68372,'1 ',1,  50,   1,     2.594,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68373,'1 ',1,  50,   1,     1.140,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68373,'2 ',1,  50,   1,     0.885,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68375,'1 ',1,  50,   1,     2.135,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68376,'1 ',1,  50,   1,     3.322,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68377,'1 ',1,  50,   1,     2.135,     0.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68377,'2 ',1,  50,   1,     0.909,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68378,'1 ',1,  50,   1,     6.717,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68379,'1 ',1,  50,   1,     5.668,     2.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68382,'1 ',1,  50,   1,     5.668,     2.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68386,'1 ',1,  50,   1,     7.540,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68387,'1 ',1,  50,   1,     7.540,     2.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68387,'2 ',1,  50,   1,     1.690,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68389,'1 ',1,  50,   1,     4.168,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68389,'2 ',1,  50,   1,     1.690,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68390,'1 ',1,  50,   1,     4.168,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68392,'1 ',1,  50,   1,     5.225,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68396,'1 ',1,  50,   1,    38.158,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68397,'1 ',1,  50,   1,    38.158,     9.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68397,'2 ',1,  50,   1,     1.392,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68402,'1 ',1,  50,   1,    39.460,    10.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68408,'1 ',1,  50,   1,    38.158,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68411,'1 ',1,  50,   1,    16.533,     2.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68413,'1 ',1,  50,   1,    16.533,     1.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68414,'1 ',1,  50,   1,    16.533,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68414,'2 ',1,  50,   1,     1.224,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68417,'1 ',1,  50,   1,     7.540,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68418,'1 ',1,  50,   1,    16.533,     9.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68419,'1 ',1,  50,   1,    11.180,     0.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68420,'1 ',1,  50,   1,     6.475,     1.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68420,'2 ',1,  50,   1,     6.475,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68422,'1 ',1,  50,   1,     3.619,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68423,'1 ',1,  50,   1,     7.345,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68425,'1 ',1,  50,   1,     1.605,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68426,'1 ',1,  50,   1,     5.546,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68428,'1 ',1,  50,   1,     3.160,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68430,'1 ',1,  50,   1,     0.568,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68430,'2 ',1,  50,   1,     0.568,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68433,'1 ',1,  50,   1,     6.064,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68434,'1 ',1,  50,   1,     2.864,     0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68438,'1 ',1,  50,   1,     8.404,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68443,'1 ',1,  50,   1,     6.336,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68444,'1 ',1,  50,   1,     6.336,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68446,'1 ',1,  50,   1,     3.711,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68448,'1 ',1,  50,   1,     1.481,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68448,'2 ',1,  50,   1,     1.481,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68450,'1 ',1,  50,   1,     1.532,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68450,'2 ',1,  50,   1,     1.532,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68453,'1 ',1,  50,   1,     3.301,     1.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68454,'1 ',1,  50,   1,     1.494,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68454,'2 ',1,  50,   1,     1.494,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68455,'1 ',1,  50,   1,     3.070,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68456,'1 ',1,  50,   1,     2.417,     0.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68457,'1 ',1,  50,   1,     6.258,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68458,'1 ',1,  50,   1,     2.519,     0.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68460,'1 ',1,  50,   1,     2.519,     0.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68461,'1 ',1,  50,   1,     2.519,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68462,'1 ',1,  50,   1,     1.353,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68464,'1 ',1,  50,   1,     1.353,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68464,'2 ',1,  50,   1,     1.353,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68470,'1 ',1,  50,   1,     1.698,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68472,'1 ',1,  50,   1,     1.698,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68474,'1 ',1,  50,   1,     1.698,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68475,'1 ',1,  50,   1,     5.680,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68476,'1 ',1,  50,   1,     5.999,     1.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68478,'1 ',1,  50,   1,     5.680,     1.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68481,'1 ',1,  50,   1,     1.478,     0.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68482,'1 ',1,  50,   1,     2.264,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68484,'1 ',1,  50,   1,     2.897,     1.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68486,'1 ',1,  50,   1,     2.455,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68487,'1 ',1,  50,   1,     2.399,     0.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68488,'1 ',1,  50,   1,     2.399,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68489,'1 ',1,  50,   1,    13.371,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68491,'1 ',1,  50,   1,    13.371,     5.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68492,'1 ',1,  50,   1,    13.371,     3.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68493,'1 ',1,  50,   1,     1.752,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68493,'2 ',1,  50,   1,     1.752,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68495,'1 ',1,  50,   1,     3.521,     1.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68496,'1 ',1,  50,   1,     6.017,     1.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68498,'1 ',1,  50,   1,     6.017,     1.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68498,'2 ',1,  50,   1,     0.124,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68499,'1 ',1,  50,   1,     6.017,     2.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68499,'2 ',1,  50,   1,     1.532,     0.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68500,'1 ',1,  50,   1,    33.015,     7.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68505,'1 ',1,  50,   1,    33.015,    16.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68507,'1 ',1,  50,   1,    33.015,    11.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68508,'1 ',1,  50,   1,    33.015,     9.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68509,'1 ',1,  50,   1,    24.800,     8.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68511,'1 ',1,  50,   1,    24.800,     2.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68511,'2 ',1,  50,   1,     1.224,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68516,'1 ',1,  50,   1,    28.591,     7.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68518,'1 ',1,  50,   1,    24.800,     5.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68519,'1 ',1,  50,   1,    21.322,     8.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68520,'1 ',1,  50,   1,    21.322,    10.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68521,'1 ',1,  50,   1,    21.322,     2.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68521,'2 ',1,  50,   1,     0.078,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68523,'1 ',1,  50,   1,    21.322,     8.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68523,'2 ',1,  50,   1,     0.078,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68526,'1 ',1,  50,   1,    17.661,     4.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68527,'1 ',1,  50,   1,    10.270,     3.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68527,'2 ',1,  50,   1,    10.270,     2.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68530,'1 ',1,  50,   1,    15.714,     2.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68533,'1 ',1,  50,   1,    15.714,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68534,'1 ',1,  50,   1,    15.714,     1.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68535,'1 ',1,  50,   1,     5.702,     1.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68541,'1 ',1,  50,   1,     2.099,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68542,'1 ',1,  50,   1,     2.613,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68543,'1 ',1,  50,   1,     4.402,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68548,'1 ',1,  50,   1,     4.402,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68548,'2 ',1,  50,   1,     4.402,     0.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68550,'1 ',1,  50,   1,     1.972,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68552,'1 ',1,  50,   1,     0.674,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68554,'1 ',1,  50,   1,     3.467,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68555,'1 ',1,  50,   1,     2.558,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68557,'1 ',1,  50,   1,     1.603,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68558,'1 ',1,  50,   1,     1.395,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68559,'1 ',1,  50,   1,     1.395,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68559,'2 ',1,  50,   1,     1.395,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68560,'1 ',1,  50,   1,     1.351,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68560,'2 ',1,  50,   1,     0.554,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68561,'1 ',1,  50,   1,     3.715,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68562,'1 ',1,  50,   1,     2.990,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68563,'1 ',1,  50,   1,     1.962,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68564,'1 ',1,  50,   1,     2.344,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68567,'1 ',1,  50,   1,    10.096,     5.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68571,'1 ',1,  50,   1,     4.895,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68573,'1 ',1,  50,   1,     2.635,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68573,'2 ',1,  50,   1,     2.635,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68575,'1 ',1,  50,   1,     2.635,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68576,'1 ',1,  50,   1,     2.358,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68581,'1 ',1,  50,   1,     2.358,     0.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68583,'1 ',1,  50,   1,     2.756,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68584,'1 ',1,  50,   1,     0.955,     0.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68586,'1 ',1,  50,   1,     0.955,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68586,'2 ',1,  50,   1,     0.955,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68587,'1 ',1,  50,   1,     2.068,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68589,'1 ',1,  50,   1,     1.771,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68589,'2 ',1,  50,   1,     1.046,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68592,'1 ',1,  50,   1,     3.852,     0.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68593,'1 ',1,  50,   1,     4.827,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68594,'1 ',1,  50,   1,     3.568,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68594,'2 ',1,  50,   1,     0.629,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68595,'1 ',1,  50,   1,     3.568,     1.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68598,'1 ',1,  50,   1,     2.128,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68598,'2 ',1,  50,   1,     2.128,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68599,'1 ',1,  50,   1,     2.128,     0.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68601,'1 ',1,  50,   1,     7.391,     2.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68603,'1 ',1,  50,   1,     7.391,     2.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68607,'1 ',1,  50,   1,     7.391,     4.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68612,'1 ',1,  50,   1,     4.456,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68614,'1 ',1,  50,   1,     0.799,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68614,'2 ',1,  50,   1,     0.799,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68615,'1 ',1,  50,   1,     0.406,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68615,'2 ',1,  50,   1,     0.406,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68618,'1 ',1,  50,   1,     4.619,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68743,'1 ',1,  51,   1,     2.022,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68746,'1 ',1,  51,   1,     2.022,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68747,'1 ',1,  51,   1,     2.022,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68749,'1 ',1,  51,   1,     2.139,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68752,'1 ',1,  51,   1,     2.139,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68753,'1 ',1,  51,   1,     2.139,     0.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68756,'1 ',1,  51,   1,     1.267,     0.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68758,'1 ',1,  51,   1,     1.267,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68759,'1 ',1,  51,   1,     1.267,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68760,'1 ',1,  51,   1,     0.357,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68760,'2 ',1,  51,   1,     0.357,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68761,'1 ',1,  51,   1,     1.576,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68763,'1 ',1,  51,   1,     2.045,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68764,'1 ',1,  51,   1,     1.549,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68764,'2 ',1,  51,   1,     0.357,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68765,'1 ',1,  51,   1,     1.549,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68767,'1 ',1,  51,   1,     1.770,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68769,'1 ',1,  51,   1,     2.184,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68770,'1 ',1,  51,   1,     1.159,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68773,'1 ',1,  51,   1,     2.565,     0.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68775,'1 ',1,  51,   1,     1.552,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68776,'1 ',1,  51,   1,     1.349,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68778,'1 ',1,  51,   1,     0.908,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68780,'1 ',1,  51,   1,     2.937,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68785,'1 ',1,  51,   1,     8.903,     2.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68787,'1 ',1,  51,   1,     8.903,     1.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68790,'1 ',1,  51,   1,     8.903,     4.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68793,'1 ',1,  51,   1,     1.829,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68794,'1 ',1,  51,   1,     1.089,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68796,'1 ',1,  51,   1,    10.982,     1.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68797,'1 ',1,  51,   1,    10.982,     1.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68801,'1 ',1,  51,   1,    13.204,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68802,'1 ',1,  51,   1,     1.308,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68804,'1 ',1,  51,   1,     3.712,     1.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68810,'1 ',1,  51,   1,     1.886,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68810,'2 ',1,  51,   1,     0.713,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68811,'1 ',1,  51,   1,     2.160,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68813,'1 ',1,  51,   1,     2.891,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68814,'1 ',1,  51,   1,     2.891,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68817,'1 ',1,  51,   1,     2.891,     2.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68819,'1 ',1,  51,   1,     0.724,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68819,'2 ',1,  51,   1,     0.724,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68820,'1 ',1,  51,   1,     1.419,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68823,'1 ',1,  51,   1,     2.428,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68824,'1 ',1,  51,   1,     2.407,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68826,'1 ',1,  51,   1,     4.232,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68827,'1 ',1,  51,   1,     4.232,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68828,'1 ',1,  51,   1,     4.232,     1.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68833,'1 ',1,  51,   1,     1.425,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68835,'1 ',1,  51,   1,     1.830,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68838,'1 ',1,  51,   1,     1.507,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68839,'1 ',1,  51,   1,     1.337,     0.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68840,'1 ',1,  51,   1,     0.915,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68841,'1 ',1,  51,   1,     0.441,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68842,'1 ',1,  51,   1,     1.658,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68844,'1 ',1,  51,   1,     1.658,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68844,'2 ',1,  51,   1,     1.658,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68847,'1 ',1,  51,   1,     1.353,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68848,'1 ',1,  51,   1,     1.116,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68849,'1 ',1,  51,   1,     1.117,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68852,'1 ',1,  51,   1,     4.102,     0.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68853,'1 ',1,  51,   1,     4.102,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68854,'1 ',1,  51,   1,     4.102,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68856,'1 ',1,  51,   1,     3.688,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68859,'1 ',1,  51,   1,     3.688,     0.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68861,'1 ',1,  51,   1,     3.688,     0.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68862,'1 ',1,  51,   1,     2.517,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68863,'1 ',1,  51,   1,     1.764,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68865,'1 ',1,  51,   1,     0.848,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68866,'1 ',1,  51,   1,     1.229,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68866,'2 ',1,  51,   1,     0.151,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68868,'1 ',1,  51,   1,     1.229,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68869,'1 ',1,  51,   1,     1.934,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68870,'1 ',1,  51,   1,     1.608,     0.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68871,'1 ',1,  51,   1,     1.156,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68872,'1 ',1,  51,   1,     1.070,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68873,'1 ',1,  51,   1,     0.357,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68873,'2 ',1,  51,   1,     0.357,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68874,'1 ',1,  51,   1,     0.678,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68875,'1 ',1,  51,   1,     1.630,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68876,'1 ',1,  51,   1,     0.611,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68876,'2 ',1,  51,   1,     0.611,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68877,'1 ',1,  51,   1,     1.058,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68878,'1 ',1,  51,   1,     2.639,     0.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68881,'1 ',1,  51,   1,     2.639,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68881,'2 ',1,  51,   1,     2.639,     0.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68884,'1 ',1,  51,   1,     2.224,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68885,'1 ',1,  51,   1,     1.696,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68886,'1 ',1,  51,   1,     0.669,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68887,'1 ',1,  51,   1,     1.767,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68889,'1 ',1,  51,   1,     1.022,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68890,'1 ',1,  51,   1,     1.804,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68892,'1 ',1,  51,   1,     4.027,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68896,'1 ',1,  51,   1,     1.269,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68897,'1 ',1,  51,   1,     2.295,     0.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68899,'1 ',1,  51,   1,     3.359,     1.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68902,'1 ',1,  51,   1,     2.594,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68905,'1 ',1,  51,   1,     2.594,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68908,'1 ',1,  51,   1,    23.426,     6.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68911,'1 ',1,  51,   1,    23.426,    14.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68913,'1 ',1,  51,   1,    23.426,     9.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68913,'2 ',1,  51,   1,     0.904,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68915,'1 ',1,  51,   1,    23.426,     6.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68917,'1 ',1,  51,   1,    21.488,     6.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68917,'2 ',1,  51,   1,     0.002,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68919,'1 ',1,  51,   1,    21.488,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68920,'1 ',1,  51,   1,    21.488,     6.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68925,'1 ',1,  51,   1,    23.686,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68930,'1 ',1,  51,   1,    20.326,     4.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68930,'2 ',1,  51,   1,     0.200,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68933,'1 ',1,  51,   1,    20.330,     8.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68935,'1 ',1,  51,   1,    20.326,     7.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68936,'1 ',1,  51,   1,    20.326,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68937,'1 ',1,  51,   1,     0.904,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68938,'1 ',1,  51,   1,     0.904,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68938,'2 ',1,  51,   1,     0.179,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68939,'1 ',1,  51,   1,     1.727,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68940,'1 ',1,  51,   1,     4.139,     1.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68941,'1 ',1,  51,   1,     1.499,     0.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68943,'1 ',1,  51,   1,     2.484,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68945,'1 ',1,  51,   1,     1.509,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68946,'1 ',1,  51,   1,     2.754,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68946,'2 ',1,  51,   1,     2.754,     1.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68951,'1 ',1,  51,   1,     2.754,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68951,'2 ',1,  51,   1,     1.300,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68954,'1 ',1,  51,   1,    24.925,     5.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68955,'1 ',1,  51,   1,    24.925,     6.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68956,'1 ',1,  51,   1,    24.925,     3.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68958,'1 ',1,  51,   1,    24.925,    12.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68964,'1 ',1,  51,   1,    31.598,    23.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68965,'1 ',1,  51,   1,    31.598,    15.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68968,'1 ',1,  51,   1,    31.598,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68975,'1 ',1,  51,   1,    31.598,     7.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68977,'1 ',1,  51,   1,    31.598,     2.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68981,'1 ',1,  51,   1,    23.649,     3.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68981,'2 ',1,  51,   1,     2.764,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68982,'1 ',1,  51,   1,    23.649,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68987,'1 ',1,  51,   1,    23.649,     7.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68989,'1 ',1,  51,   1,    23.649,     2.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68991,'1 ',1,  51,   1,     2.764,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68992,'1 ',1,  51,   1,     2.764,     1.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68993,'1 ',1,  51,   1,     1.509,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68995,'1 ',1,  51,   1,     1.044,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68996,'1 ',1,  51,   1,     2.799,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68997,'1 ',1,  51,   1,     3.750,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68998,'1 ',1,  51,   1,     4.611,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68999,'1 ',1,  51,   1,     3.963,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
68999,'2 ',1,  51,   1,     1.623,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69000,'1 ',1,  51,   1,     3.963,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69002,'1 ',1,  51,   1,     1.301,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69003,'1 ',1,  51,   1,     1.623,     0.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69006,'1 ',1,  51,   1,     3.700,     0.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69011,'1 ',1,  51,   1,     0.647,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69011,'2 ',1,  51,   1,     0.498,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69012,'1 ',1,  51,   1,     0.647,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69012,'2 ',1,  51,   1,     0.647,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69013,'1 ',1,  51,   1,     2.296,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69014,'1 ',1,  51,   1,     1.300,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69017,'1 ',1,  51,   1,    21.978,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69017,'2 ',1,  51,   1,     1.543,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69019,'1 ',1,  51,   1,    21.978,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69021,'1 ',1,  51,   1,    21.978,     7.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69023,'1 ',1,  51,   1,    21.978,     4.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69025,'1 ',1,  51,   1,     1.770,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69027,'1 ',1,  51,   1,     2.560,     0.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69029,'1 ',1,  51,   1,     2.866,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69032,'1 ',1,  51,   1,     2.866,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69032,'2 ',1,  51,   1,     2.866,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69035,'1 ',1,  51,   1,     2.000,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69036,'1 ',1,  51,   1,     0.878,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69038,'1 ',1,  51,   1,     1.251,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69039,'1 ',1,  51,   1,     0.902,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69041,'1 ',1,  51,   1,     1.604,     0.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69041,'2 ',1,  51,   1,     0.578,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69042,'1 ',1,  51,   1,     1.604,     0.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69044,'1 ',1,  51,   1,     1.604,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69046,'1 ',1,  51,   1,     3.841,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69048,'1 ',1,  51,   1,     1.216,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69049,'1 ',1,  51,   1,     1.216,     0.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69052,'1 ',1,  51,   1,     1.524,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69055,'1 ',1,  51,   1,     2.188,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69056,'1 ',1,  51,   1,     2.188,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69058,'1 ',1,  51,   1,     2.188,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69058,'2 ',1,  51,   1,     0.433,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69060,'1 ',1,  51,   1,     1.035,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69061,'1 ',1,  51,   1,     0.433,     0.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69062,'1 ',1,  51,   1,     0.433,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69063,'1 ',1,  51,   1,     1.747,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69065,'1 ',1,  51,   1,     5.136,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69068,'1 ',1,  51,   1,     2.985,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69068,'2 ',1,  51,   1,     0.348,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69070,'1 ',1,  51,   1,     2.985,     0.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69072,'1 ',1,  51,   1,     2.985,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69073,'1 ',1,  51,   1,     0.711,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69074,'1 ',1,  51,   1,     1.442,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69077,'1 ',1,  51,   1,     2.973,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69079,'1 ',1,  51,   1,     0.652,     0.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69084,'1 ',1,  51,   1,     1.677,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69086,'1 ',1,  51,   1,     1.139,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69087,'1 ',1,  51,   1,     1.092,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69088,'1 ',1,  51,   1,    17.600,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69090,'1 ',1,  51,   1,    17.600,     4.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69097,'1 ',1,  51,   1,    17.600,     3.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69100,'1 ',1,  51,   1,    17.600,     5.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69101,'1 ',1,  51,   1,     0.292,     0.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69101,'2 ',1,  51,   1,     0.292,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69102,'1 ',1,  51,   1,     1.677,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69103,'1 ',1,  51,   1,     0.786,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69103,'2 ',1,  51,   1,     0.292,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69106,'1 ',1,  51,   1,     2.190,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69108,'1 ',1,  51,   1,     1.104,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69111,'1 ',1,  51,   1,     1.104,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69111,'2 ',1,  51,   1,     1.104,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69113,'1 ',1,  51,   1,     1.496,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69116,'1 ',1,  51,   1,     1.496,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69118,'1 ',1,  51,   1,     1.496,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69119,'1 ',1,  51,   1,     1.012,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69120,'1 ',1,  51,   1,     1.012,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69120,'2 ',1,  51,   1,     1.012,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69121,'1 ',1,  51,   1,     2.321,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69122,'1 ',1,  51,   1,     1.099,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69122,'2 ',1,  51,   1,     1.099,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69126,'1 ',1,  51,   1,     4.067,     1.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69127,'1 ',1,  51,   1,     3.122,     0.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69128,'1 ',1,  51,   1,     3.122,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69129,'1 ',1,  51,   1,     3.173,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69129,'2 ',1,  51,   1,     0.178,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69130,'1 ',1,  51,   1,     3.173,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69133,'1 ',1,  51,   1,     3.173,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69135,'1 ',1,  51,   1,     0.986,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69136,'1 ',1,  51,   1,     1.949,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69137,'1 ',1,  51,   1,     1.949,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69137,'2 ',1,  51,   1,     0.217,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69140,'1 ',1,  51,   1,     1.949,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69141,'1 ',1,  51,   1,     1.082,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69143,'1 ',1,  51,   1,     0.972,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69144,'1 ',1,  51,   1,     1.338,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69147,'1 ',1,  51,   1,     2.001,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69149,'1 ',1,  51,   1,     2.001,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69151,'1 ',1,  51,   1,     2.001,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69152,'1 ',1,  51,   1,     1.119,     0.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69153,'1 ',1,  51,   1,     2.251,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69155,'1 ',1,  51,   1,     0.991,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69157,'1 ',1,  51,   1,     1.457,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69159,'1 ',1,  51,   1,     3.063,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69160,'1 ',1,  51,   1,     1.371,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69161,'1 ',1,  51,   1,     0.819,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69162,'1 ',1,  51,   1,     1.583,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69163,'1 ',1,  51,   1,     2.310,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69164,'1 ',1,  51,   1,     1.593,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69167,'1 ',1,  51,   1,    29.125,     3.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69170,'1 ',1,  51,   1,    29.125,    18.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69170,'2 ',1,  51,   1,    15.221,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69173,'1 ',1,  51,   1,    33.220,     9.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69176,'1 ',1,  51,   1,    29.125,     5.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69177,'1 ',1,  51,   1,     2.047,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69178,'1 ',1,  51,   1,    15.221,     4.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69179,'1 ',1,  51,   1,     0.971,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69180,'1 ',1,  51,   1,    15.221,     4.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69181,'1 ',1,  51,   1,    15.221,     5.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69183,'1 ',1,  51,   1,     3.163,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69186,'1 ',1,  51,   1,     6.153,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69187,'1 ',1,  51,   1,     4.388,     1.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69190,'1 ',1,  51,   1,     4.262,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69191,'1 ',1,  51,   1,     2.281,     0.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69191,'2 ',1,  51,   1,     0.409,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69196,'1 ',1,  51,   1,     5.240,     1.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69197,'1 ',1,  51,   1,     2.265,     1.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69199,'1 ',1,  51,   1,     1.238,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69200,'1 ',1,  51,   1,     1.238,     0.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69200,'2 ',1,  51,   1,     1.238,     0.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69202,'1 ',1,  51,   1,     1.692,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69203,'1 ',1,  51,   1,     1.692,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69203,'2 ',1,  51,   1,     0.250,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69205,'1 ',1,  51,   1,     1.692,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69206,'1 ',1,  51,   1,     2.213,     0.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69208,'1 ',1,  51,   1,     2.213,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69210,'1 ',1,  51,   1,     4.662,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69211,'1 ',1,  51,   1,     0.882,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69214,'1 ',1,  51,   1,     2.512,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69216,'1 ',1,  51,   1,     2.438,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69220,'1 ',1,  51,   1,     1.052,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69222,'1 ',1,  51,   1,     1.052,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69224,'1 ',1,  51,   1,     0.636,     0.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69225,'1 ',1,  51,   1,     0.636,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69225,'2 ',1,  51,   1,     0.636,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69226,'1 ',1,  51,   1,     1.280,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69228,'1 ',1,  51,   1,     1.280,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69228,'2 ',1,  51,   1,     1.280,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69233,'1 ',1,  51,   1,     0.725,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69235,'1 ',1,  51,   1,     1.470,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69236,'1 ',1,  51,   1,     1.535,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69236,'2 ',1,  51,   1,     0.386,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69237,'1 ',1,  51,   1,     1.625,     0.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69238,'1 ',1,  51,   1,     1.535,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69239,'1 ',1,  51,   1,     0.845,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69241,'1 ',1,  51,   1,     3.814,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69242,'1 ',1,  51,   1,     1.178,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69243,'1 ',1,  51,   1,     1.047,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69244,'1 ',1,  51,   1,     0.905,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69245,'1 ',1,  51,   1,     2.024,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69246,'1 ',1,  51,   1,     2.564,     0.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69247,'1 ',1,  51,   1,     1.339,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69248,'1 ',1,  51,   1,     0.379,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69248,'2 ',1,  51,   1,     0.379,     0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69250,'1 ',1,  51,   1,     1.483,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69251,'1 ',1,  51,   1,     0.862,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69252,'1 ',1,  51,   1,     1.202,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69254,'1 ',1,  51,   1,     1.546,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69256,'1 ',1,  51,   1,     0.998,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69257,'1 ',1,  51,   1,     1.117,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69262,'1 ',1,  51,   1,     2.231,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69265,'1 ',1,  51,   1,     3.131,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69270,'1 ',1,  51,   1,     1.208,     0.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69273,'1 ',1,  51,   1,     1.483,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69273,'2 ',1,  51,   1,     1.483,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69274,'1 ',1,  51,   1,     1.483,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69279,'1 ',1,  51,   1,     2.070,     0.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69280,'1 ',1,  51,   1,     0.788,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69281,'1 ',1,  51,   1,     1.002,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69282,'1 ',1,  51,   1,     0.503,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69282,'2 ',1,  51,   1,     0.503,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69283,'1 ',1,  51,   1,     1.850,     0.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69286,'1 ',1,  51,   1,     3.754,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69288,'1 ',1,  51,   1,     1.765,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69290,'1 ',1,  51,   1,     2.177,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69293,'1 ',1,  51,   1,     2.388,     0.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69297,'1 ',1,  51,   1,     1.342,     0.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69298,'1 ',1,  51,   1,     0.862,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69301,'1 ',1,  51,   1,     1.576,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69302,'1 ',1,  51,   1,     1.045,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69303,'1 ',1,  51,   1,     0.665,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69304,'1 ',1,  51,   1,     3.899,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69306,'1 ',1,  51,   1,     3.899,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69309,'1 ',1,  51,   1,     3.899,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69310,'1 ',1,  51,   1,    15.340,     3.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69313,'1 ',1,  51,   1,    15.340,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69315,'1 ',1,  51,   1,     0.325,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69316,'1 ',1,  51,   1,    15.340,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69317,'1 ',1,  51,   1,    15.340,     1.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69318,'1 ',1,  51,   1,     1.049,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69319,'1 ',1,  51,   1,     2.727,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69319,'2 ',1,  51,   1,     2.727,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69320,'1 ',1,  51,   1,     2.727,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69321,'1 ',1,  51,   1,     0.914,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69321,'2 ',1,  51,   1,     0.914,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69322,'1 ',1,  51,   1,     0.914,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69322,'2 ',1,  51,   1,     0.164,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69325,'1 ',1,  51,   1,     1.381,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69326,'1 ',1,  51,   1,     1.381,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69328,'1 ',1,  51,   1,     1.381,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69329,'1 ',1,  51,   1,     1.287,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69331,'1 ',1,  51,   1,     1.377,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69334,'1 ',1,  51,   1,     1.374,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69335,'1 ',1,  51,   1,     2.390,     0.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69336,'1 ',1,  51,   1,     1.900,     0.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69338,'1 ',1,  51,   1,     3.271,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69339,'1 ',1,  51,   1,     1.061,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69340,'1 ',1,  51,   1,     1.860,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69341,'1 ',1,  51,   1,     1.860,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69341,'2 ',1,  51,   1,     1.860,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69342,'1 ',1,  51,   1,     4.029,     1.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69344,'1 ',1,  51,   1,     4.029,     1.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69346,'1 ',1,  51,   1,     4.029,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69348,'1 ',1,  51,   1,     1.216,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69349,'1 ',1,  51,   1,     3.853,     1.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69352,'1 ',1,  51,   1,     3.853,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69353,'1 ',1,  51,   1,     3.853,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69354,'1 ',1,  51,   1,     2.247,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69356,'1 ',1,  51,   1,     1.520,     0.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69357,'1 ',1,  51,   1,    19.108,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69360,'1 ',1,  51,   1,    19.509,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69363,'1 ',1,  51,   1,    19.108,     4.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69366,'1 ',1,  51,   1,    19.108,     1.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69367,'1 ',1,  51,   1,     2.201,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69370,'1 ',1,  51,   1,     2.201,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69372,'1 ',1,  51,   1,     2.201,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69374,'1 ',1,  51,   1,     1.326,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69375,'1 ',1,  51,   1,     1.158,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69375,'2 ',1,  51,   1,     0.504,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69378,'1 ',1,  51,   1,     2.584,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69379,'1 ',1,  51,   1,     1.349,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69381,'1 ',1,  51,   1,     1.948,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69382,'1 ',1,  51,   1,     1.948,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69385,'1 ',1,  51,   1,     1.948,     0.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69385,'2 ',1,  51,   1,     0.177,     0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69389,'1 ',1,  51,   1,     1.425,     0.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69391,'1 ',1,  51,   1,     1.067,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69391,'2 ',1,  51,   1,     1.067,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69397,'1 ',1,  51,   1,     2.430,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69398,'1 ',1,  51,   1,     2.053,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69399,'1 ',1,  51,   1,     1.328,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69399,'2 ',1,  51,   1,     1.328,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69400,'1 ',1,  51,   1,     1.328,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69401,'1 ',1,  51,   1,     2.627,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69401,'2 ',1,  51,   1,     0.149,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69404,'1 ',1,  51,   1,     4.305,     0.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69405,'1 ',1,  51,   1,     2.627,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69405,'2 ',1,  51,   1,     0.170,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69406,'1 ',1,  51,   1,     1.326,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69407,'1 ',1,  51,   1,     1.516,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69411,'1 ',1,  51,   1,     0.788,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69413,'1 ',1,  51,   1,     0.788,     0.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69414,'1 ',1,  51,   1,     2.008,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69416,'1 ',1,  51,   1,     0.741,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69417,'1 ',1,  51,   1,     1.050,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69419,'1 ',1,  51,   1,     1.533,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69420,'1 ',1,  51,   1,     0.707,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69422,'1 ',1,  51,   1,     3.483,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69423,'1 ',1,  51,   1,     4.732,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69424,'1 ',1,  51,   1,     3.483,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69424,'2 ',1,  51,   1,     1.549,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69425,'1 ',1,  51,   1,     1.480,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69427,'1 ',1,  51,   1,     2.133,     0.305,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69429,'1 ',1,  51,   1,     1.480,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69430,'1 ',1,  51,   1,     1.042,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69431,'1 ',1,  51,   1,     1.407,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69432,'1 ',1,  51,   1,     1.205,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69433,'1 ',1,  51,   1,     0.723,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69435,'1 ',1,  51,   1,     1.971,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69438,'1 ',1,  51,   1,     1.720,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69438,'2 ',1,  51,   1,     0.137,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69439,'1 ',1,  51,   1,     1.720,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69440,'1 ',1,  51,   1,     1.720,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69441,'1 ',1,  51,   1,     1.304,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69443,'1 ',1,  51,   1,     1.529,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69444,'1 ',1,  51,   1,     1.304,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69445,'1 ',1,  51,   1,     1.821,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69446,'1 ',1,  51,   1,    10.924,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69447,'1 ',1,  51,   1,    10.327,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69450,'1 ',1,  51,   1,    10.651,     0.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69451,'1 ',1,  51,   1,     0.876,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69452,'1 ',1,  51,   1,     2.986,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69455,'1 ',1,  51,   1,     7.469,     0.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69458,'1 ',1,  51,   1,     7.221,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69461,'1 ',1,  51,   1,     7.221,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69463,'1 ',1,  51,   1,     1.202,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69464,'1 ',1,  51,   1,     1.202,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69465,'1 ',1,  51,   1,     2.356,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69466,'1 ',1,  51,   1,     1.900,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69466,'2 ',1,  51,   1,     0.052,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69468,'1 ',1,  51,   1,     1.900,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69468,'2 ',1,  51,   1,     1.900,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69469,'1 ',1,  51,   1,     1.371,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69470,'1 ',1,  51,   1,     1.371,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69471,'1 ',1,  51,   1,     1.371,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69472,'1 ',1,  51,   1,     1.501,     0.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69474,'1 ',1,  51,   1,     1.362,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69476,'1 ',1,  51,   1,     4.539,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69478,'1 ',1,  51,   1,     1.259,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69480,'1 ',1,  51,   1,     2.548,     0.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69483,'1 ',1,  51,   1,     0.888,     0.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69485,'1 ',1,  51,   1,     0.888,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69485,'2 ',1,  51,   1,     0.888,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69491,'1 ',1,  51,   1,     8.313,     2.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69494,'1 ',1,  51,   1,     1.316,     0.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69495,'1 ',1,  51,   1,     2.134,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69497,'1 ',1,  51,   1,     2.134,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69500,'1 ',1,  51,   1,     2.134,     0.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69502,'1 ',1,  51,   1,     0.596,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69502,'2 ',1,  51,   1,     0.596,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69503,'1 ',1,  51,   1,     0.853,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69504,'1 ',1,  51,   1,     1.617,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69505,'1 ',1,  51,   1,     0.738,     0.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69505,'2 ',1,  51,   1,     0.738,     0.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69506,'1 ',1,  51,   1,     1.239,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69507,'1 ',1,  51,   1,     2.550,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69508,'1 ',1,  51,   1,     1.061,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69510,'1 ',1,  51,   1,     1.604,     0.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69511,'1 ',1,  51,   1,     1.005,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69514,'1 ',1,  51,   1,    14.314,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69516,'1 ',1,  51,   1,    15.368,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69518,'1 ',1,  51,   1,    15.554,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69522,'1 ',1,  51,   1,    14.314,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69522,'2 ',1,  51,   1,     0.350,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69523,'1 ',1,  51,   1,     0.875,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69524,'1 ',1,  51,   1,     0.775,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69527,'1 ',1,  51,   1,     3.750,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69528,'1 ',1,  51,   1,     1.497,     0.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69530,'1 ',1,  51,   1,     1.541,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69532,'1 ',1,  51,   1,     2.862,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69533,'1 ',1,  51,   1,     1.452,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69533,'2 ',1,  51,   1,     1.452,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69534,'1 ',1,  51,   1,     2.483,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69534,'2 ',1,  51,   1,     0.236,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'1 ',1,  51,   1,     2.483,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'2 ',1,  51,   1,     0.114,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69535,'3 ',1,  51,   1,     0.052,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69536,'1 ',1,  51,   1,     2.493,     0.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69539,'1 ',1,  51,   1,     2.493,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69539,'2 ',1,  51,   1,     2.493,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69540,'1 ',1,  51,   1,     1.725,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69541,'1 ',1,  51,   1,     6.122,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69544,'1 ',1,  51,   1,     6.122,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69546,'1 ',1,  51,   1,     6.122,     1.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69549,'1 ',1,  51,   1,     2.171,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69551,'1 ',1,  51,   1,     3.665,     1.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69554,'1 ',1,  51,   1,     0.294,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69554,'2 ',1,  51,   1,     0.294,     0.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69555,'1 ',1,  51,   1,     2.171,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69557,'1 ',1,  51,   1,     1.688,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69557,'2 ',1,  51,   1,     0.448,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69558,'1 ',1,  51,   1,     1.688,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'1 ',1,  51,   1,     1.688,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'2 ',1,  51,   1,     0.448,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69559,'3 ',1,  51,   1,     0.448,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69560,'1 ',1,  51,   1,    23.687,     8.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69561,'1 ',1,  51,   1,    24.821,     5.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69564,'1 ',1,  51,   1,    23.687,     6.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69569,'1 ',1,  51,   1,    23.687,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69569,'2 ',1,  51,   1,     0.774,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69572,'1 ',1,  51,   1,    16.196,     0.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69572,'2 ',1,  51,   1,     0.841,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69575,'1 ',1,  51,   1,    16.196,     6.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'1 ',1,  51,   1,    16.196,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'2 ',1,  51,   1,     0.567,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69578,'3 ',1,  51,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69581,'1 ',1,  51,   1,    16.196,     8.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69582,'1 ',1,  51,   1,     5.311,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69582,'2 ',1,  51,   1,     0.836,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'1 ',1,  51,   1,     5.311,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'2 ',1,  51,   1,     0.836,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69583,'3 ',1,  51,   1,     5.311,     1.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69584,'1 ',1,  51,   1,     0.774,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69584,'2 ',1,  51,   1,     0.774,     0.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69586,'1 ',1,  51,   1,     0.314,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69586,'2 ',1,  51,   1,     0.314,     0.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69587,'1 ',1,  51,   1,     1.215,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69588,'1 ',1,  51,   1,     1.215,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69588,'2 ',1,  51,   1,     0.314,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69589,'1 ',1,  51,   1,     1.215,     0.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69592,'1 ',1,  51,   1,     2.522,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69597,'1 ',1,  51,   1,     2.540,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69599,'1 ',1,  51,   1,     0.983,     0.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69599,'2 ',1,  51,   1,     0.983,     0.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69601,'1 ',1,  51,   1,     0.325,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69601,'2 ',1,  51,   1,     0.325,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69763,'1 ',1,  52,   1,     0.531,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69764,'1 ',1,  52,   1,     0.701,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69767,'1 ',1,  52,   1,     2.742,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69770,'1 ',1,  52,   1,     0.488,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69771,'1 ',1,  52,   1,     0.641,     0.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69772,'1 ',1,  52,   1,     0.474,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69775,'1 ',1,  52,   1,    12.696,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69780,'1 ',1,  52,   1,    12.696,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69783,'1 ',1,  52,   1,    12.696,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69784,'1 ',1,  52,   1,     1.142,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69785,'1 ',1,  52,   1,     1.016,     0.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69787,'1 ',1,  52,   1,     1.016,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69789,'1 ',1,  52,   1,     1.016,     0.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69791,'1 ',1,  52,   1,     0.942,     0.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69793,'1 ',1,  52,   1,     0.874,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69794,'1 ',1,  52,   1,     0.707,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69800,'1 ',1,  52,   1,     1.635,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69803,'1 ',1,  52,   1,     1.751,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69804,'1 ',1,  52,   1,     1.502,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69805,'1 ',1,  52,   1,     1.264,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69807,'1 ',1,  52,   1,     1.264,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69808,'1 ',1,  52,   1,     1.264,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69809,'1 ',1,  52,   1,     0.885,     0.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69811,'1 ',1,  52,   1,     9.248,     3.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69817,'1 ',1,  52,   1,     9.248,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69819,'1 ',1,  52,   1,     9.248,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69821,'1 ',1,  52,   1,     0.498,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69824,'1 ',1,  52,   1,     1.162,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69825,'1 ',1,  52,   1,     2.522,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69826,'1 ',1,  52,   1,     2.781,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69829,'1 ',1,  52,   1,     5.699,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69830,'1 ',1,  52,   1,     1.002,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69831,'1 ',1,  52,   1,     0.454,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69832,'1 ',1,  52,   1,     0.315,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69833,'1 ',1,  52,   1,     2.712,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69834,'1 ',1,  52,   1,     0.462,     0.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69835,'1 ',1,  52,   1,     0.504,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69840,'1 ',1,  52,   1,     1.216,     0.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69842,'1 ',1,  52,   1,     0.688,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69844,'1 ',1,  52,   1,     5.678,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69846,'1 ',1,  52,   1,     5.678,     0.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69848,'1 ',1,  52,   1,     5.678,     1.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69851,'1 ',1,  52,   1,     0.321,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69852,'1 ',1,  52,   1,     3.381,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69853,'1 ',1,  52,   1,     3.381,     0.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69855,'1 ',1,  52,   1,     3.381,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69857,'1 ',1,  52,   1,     0.579,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69857,'2 ',1,  52,   1,     0.579,     0.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69858,'1 ',1,  52,   1,     0.579,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69859,'1 ',1,  52,   1,     0.585,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69860,'1 ',1,  52,   1,     0.431,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69863,'1 ',1,  52,   1,     1.291,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69863,'2 ',1,  52,   1,     1.291,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69864,'1 ',1,  52,   1,     1.291,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69864,'2 ',1,  52,   1,     0.039,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69870,'1 ',1,  52,   1,     0.374,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69873,'1 ',1,  52,   1,     3.888,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69874,'1 ',1,  52,   1,     0.859,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69874,'2 ',1,  52,   1,     0.859,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69876,'1 ',1,  52,   1,     0.859,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69877,'1 ',1,  52,   1,     1.032,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69877,'2 ',1,  52,   1,     1.032,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69878,'1 ',1,  52,   1,     1.032,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69879,'1 ',1,  52,   1,     1.846,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69880,'1 ',1,  52,   1,     1.846,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69881,'1 ',1,  52,   1,     1.846,     0.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69882,'1 ',1,  52,   1,     1.319,     0.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69885,'1 ',1,  52,   1,     3.818,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69890,'1 ',1,  52,   1,     3.818,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69892,'1 ',1,  52,   1,     3.818,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69893,'1 ',1,  52,   1,     8.393,     2.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69895,'1 ',1,  52,   1,     8.171,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69898,'1 ',1,  52,   1,     8.171,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69898,'2 ',1,  52,   1,     0.111,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69900,'1 ',1,  52,   1,     0.623,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69900,'2 ',1,  52,   1,     0.623,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69901,'1 ',1,  52,   1,     1.545,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69902,'1 ',1,  52,   1,     0.910,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69907,'1 ',1,  52,   1,     2.554,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69907,'2 ',1,  52,   1,     2.554,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69910,'1 ',1,  52,   1,     2.554,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69915,'1 ',1,  52,   1,     3.279,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69915,'2 ',1,  52,   1,     0.031,     0.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69919,'1 ',1,  52,   1,     3.279,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69922,'1 ',1,  52,   1,     3.279,     1.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69923,'1 ',1,  52,   1,     0.943,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69924,'1 ',1,  52,   1,     1.382,     0.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69926,'1 ',1,  52,   1,     4.702,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69930,'1 ',1,  52,   1,     2.837,     1.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69931,'1 ',1,  52,   1,     1.395,     0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69932,'1 ',1,  52,   1,     0.623,     0.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69932,'2 ',1,  52,   1,     0.623,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69933,'1 ',1,  52,   1,     0.623,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69934,'1 ',1,  52,   1,     4.999,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69939,'1 ',1,  52,   1,     4.999,     0.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69940,'1 ',1,  52,   1,     4.999,     1.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69942,'1 ',1,  52,   1,     0.460,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69943,'1 ',1,  52,   1,     0.460,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69943,'2 ',1,  52,   1,     0.460,     0.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69946,'1 ',1,  52,   1,     0.848,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69946,'2 ',1,  52,   1,     0.848,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69948,'1 ',1,  52,   1,     0.848,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'1 ',1,  52,   1,     0.220,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'2 ',1,  52,   1,     0.220,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69949,'3 ',1,  52,   1,     0.220,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69950,'1 ',1,  52,   1,     0.954,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'1 ',1,  52,   1,     1.132,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'2 ',1,  52,   1,     1.132,     0.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
69953,'3 ',1,  52,   1,     1.132,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010001,'1 ',1, 201,   1,     9.636,     2.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010002,'1 ',1, 201,   1,    15.026,     5.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010002,'2 ',1, 201,   1,     0.955,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010003,'1 ',1, 201,   1,    13.882,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010003,'2 ',1, 201,   1,     0.506,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010005,'1 ',1, 201,   1,     7.001,     1.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010005,'2 ',1, 201,   1,     3.446,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010006,'1 ',1, 201,   1,    13.442,     1.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010009,'1 ',1, 201,   1,    16.822,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010010,'1 ',1, 201,   1,    33.492,    15.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010011,'1 ',1, 201,   1,    32.023,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010013,'1 ',1, 201,   1,    57.792,    30.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010015,'1 ',1, 201,   1,    25.013,    11.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010017,'1 ',1, 201,   1,    25.894,     7.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010018,'1 ',1, 201,   1,    24.242,     6.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010018,'2 ',1, 201,   1,     0.223,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010020,'1 ',1, 201,   1,    53.352,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010021,'1 ',1, 201,   1,     8.990,     2.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010022,'1 ',1, 201,   1,    43.956,    15.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010022,'2 ',1, 201,   1,     4.234,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010024,'1 ',1, 201,   1,    43.956,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010025,'1 ',1, 201,   1,    30.888,    12.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010026,'1 ',1, 201,   1,    18.394,     4.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010026,'2 ',1, 201,   1,     0.254,     0.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010028,'1 ',1, 201,   1,    32.227,    12.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010029,'1 ',1, 201,   1,    32.227,     1.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010031,'1 ',1, 201,   1,    33.756,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010031,'2 ',1, 201,   1,     6.046,     1.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010032,'1 ',1, 201,   1,    33.756,     2.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010032,'2 ',1, 201,   1,     7.740,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010033,'1 ',1, 201,   1,    59.046,     6.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010035,'1 ',1, 201,   1,    59.046,    42.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010037,'1 ',1, 201,   1,    58.289,    11.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010038,'1 ',1, 201,   1,    36.589,    13.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010040,'1 ',1, 201,   1,    36.589,    12.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010040,'2 ',1, 201,   1,     6.982,     0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010041,'1 ',1, 201,   1,    20.076,     9.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010042,'1 ',1, 201,   1,    57.890,    10.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010042,'2 ',1, 201,   1,     1.356,     0.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010044,'1 ',1, 201,   1,    37.543,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010045,'1 ',1, 201,   1,    21.919,    12.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010045,'2 ',1, 201,   1,     3.430,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010047,'1 ',1, 201,   1,    45.760,     5.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010048,'1 ',1, 201,   1,    45.760,    10.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010052,'1 ',1, 201,   1,    17.506,     1.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010053,'1 ',1, 201,   1,    43.678,     4.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010054,'1 ',1, 201,   1,    35.338,    14.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010054,'2 ',1, 201,   1,     7.982,     1.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010055,'1 ',1, 201,   1,    17.568,     5.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010058,'1 ',1, 201,   1,    43.933,     8.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010060,'1 ',1, 201,   1,    43.933,    27.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010061,'1 ',1, 201,   1,    48.398,    18.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010061,'2 ',1, 201,   1,     2.676,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010064,'1 ',1, 201,   1,    36.244,     9.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010065,'1 ',1, 201,   1,    36.244,     4.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010065,'2 ',1, 201,   1,    10.015,     2.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010069,'1 ',1, 201,   1,    58.855,    14.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010070,'1 ',1, 201,   1,    11.074,     0.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010071,'1 ',1, 201,   1,    38.370,    10.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010073,'1 ',1, 201,   1,    38.370,    20.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010075,'1 ',1, 201,   1,    14.719,     4.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010076,'1 ',1, 201,   1,    25.308,     2.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010076,'2 ',1, 201,   1,     2.657,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010077,'1 ',1, 201,   1,    28.459,     7.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010079,'1 ',1, 201,   1,    55.860,    12.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010083,'1 ',1, 201,   1,    22.325,     8.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010085,'1 ',1, 201,   1,    37.704,     4.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010085,'2 ',1, 201,   1,     3.154,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010087,'1 ',1, 201,   1,    10.867,     8.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010089,'1 ',1, 201,   1,    33.232,     4.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010090,'1 ',1, 201,   1,    33.232,     6.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010091,'1 ',1, 201,   1,    37.670,     4.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010092,'1 ',1, 201,   1,    31.460,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010093,'1 ',1, 201,   1,    31.460,    11.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010096,'1 ',1, 201,   1,    18.019,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010097,'1 ',1, 201,   1,    28.870,     4.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010097,'2 ',1, 201,   1,     2.148,     0.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010098,'1 ',1, 201,   1,    19.841,     5.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010102,'1 ',1, 201,   1,    33.876,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010104,'1 ',1, 201,   1,    57.737,    17.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010106,'1 ',1, 201,   1,    49.030,    12.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010106,'2 ',1, 201,   1,     2.314,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010107,'1 ',1, 201,   1,    26.947,     1.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010110,'1 ',1, 201,   1,    12.480,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010112,'1 ',1, 201,   1,    11.201,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010114,'1 ',1, 201,   1,    31.056,    13.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010115,'1 ',1, 201,   1,    31.056,    11.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010116,'1 ',1, 201,   1,    45.388,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010116,'2 ',1, 201,   1,     2.556,     2.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010118,'1 ',1, 201,   1,    45.388,    21.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010122,'1 ',1, 201,   1,    35.434,    19.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010125,'1 ',1, 201,   1,    35.434,     7.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010128,'1 ',1, 201,   1,    44.887,    16.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010129,'1 ',1, 201,   1,    50.088,    14.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010130,'1 ',1, 201,   1,    50.088,    14.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010132,'1 ',1, 201,   1,    41.724,    12.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010134,'1 ',1, 201,   1,    71.028,     8.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010135,'1 ',1, 201,   1,    53.666,    10.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010135,'2 ',1, 201,   1,     7.346,     3.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010137,'1 ',1, 201,   1,    20.074,     5.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010138,'1 ',1, 201,   1,    38.052,     7.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010139,'1 ',1, 201,   1,    35.002,     8.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010140,'1 ',1, 201,   1,    16.073,     5.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010141,'1 ',1, 201,   1,    41.110,    16.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010142,'1 ',1, 201,   1,    41.110,     1.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010145,'1 ',1, 201,   1,    37.973,     9.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010146,'1 ',1, 201,   1,    37.973,     9.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010148,'1 ',1, 201,   1,    52.250,    24.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010150,'1 ',1, 201,   1,     7.990,     4.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010151,'1 ',1, 201,   1,    11.729,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010153,'1 ',1, 201,   1,    35.347,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010154,'1 ',1, 201,   1,    33.055,    13.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010156,'1 ',1, 201,   1,    33.055,     3.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010156,'2 ',1, 201,   1,     0.461,     0.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010157,'1 ',1, 201,   1,    32.333,    10.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010159,'1 ',1, 201,   1,    15.216,     4.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010160,'1 ',1, 201,   1,    55.260,    20.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010162,'1 ',1, 201,   1,    22.313,     3.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010162,'2 ',1, 201,   1,     3.288,     1.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010164,'1 ',1, 201,   1,    26.638,     6.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010166,'1 ',1, 201,   1,    47.724,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010167,'1 ',1, 201,   1,    32.362,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010168,'1 ',1, 201,   1,    32.362,    10.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010170,'1 ',1, 201,   1,    14.513,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010171,'1 ',1, 201,   1,    51.864,     8.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010174,'1 ',1, 201,   1,    41.078,     5.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010175,'1 ',1, 201,   1,    41.078,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010177,'1 ',1, 201,   1,    36.998,    12.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010178,'1 ',1, 201,   1,    36.998,     6.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010179,'1 ',1, 201,   1,    55.406,     4.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010180,'1 ',1, 201,   1,     1.459,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010182,'1 ',1, 201,   1,    55.406,     4.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010183,'1 ',1, 201,   1,    35.700,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010183,'2 ',1, 201,   1,    12.890,     1.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010185,'1 ',1, 201,   1,    68.064,    27.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010187,'1 ',1, 201,   1,    37.586,     7.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010188,'1 ',1, 201,   1,    51.737,    17.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010191,'1 ',1, 201,   1,    63.472,     6.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010193,'1 ',1, 201,   1,    63.472,    25.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010198,'1 ',1, 201,   1,    55.174,    29.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010199,'1 ',1, 201,   1,    25.498,    11.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010199,'2 ',1, 201,   1,     0.010,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010200,'1 ',1, 201,   1,    54.842,    18.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010200,'2 ',1, 201,   1,     3.139,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010201,'1 ',1, 201,   1,    45.343,     7.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010202,'1 ',1, 201,   1,    21.665,     3.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010204,'1 ',1, 201,   1,    12.667,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010206,'1 ',1, 201,   1,    40.747,     8.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010207,'1 ',1, 201,   1,    40.747,     6.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010208,'1 ',1, 201,   1,    24.166,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010209,'1 ',1, 201,   1,    81.391,    49.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010210,'1 ',1, 201,   1,    49.482,    10.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010211,'1 ',1, 201,   1,    49.482,    11.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010214,'1 ',1, 201,   1,    12.521,     3.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010215,'1 ',1, 201,   1,    36.385,     3.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010217,'1 ',1, 201,   1,    36.385,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010218,'1 ',1, 201,   1,    30.667,     6.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010219,'1 ',1, 201,   1,    38.503,    11.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010221,'1 ',1, 201,   1,    38.503,     7.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010223,'1 ',1, 201,   1,     9.408,     2.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010225,'1 ',1, 201,   1,    35.593,    23.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010226,'1 ',1, 201,   1,    35.593,    19.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010227,'1 ',1, 201,   1,    47.246,    13.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010228,'1 ',1, 201,   1,    53.378,    19.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010229,'1 ',1, 201,   1,    35.448,     4.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010230,'1 ',1, 201,   1,    51.808,    10.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010231,'1 ',1, 201,   1,    51.808,    15.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010232,'1 ',1, 201,   1,    48.362,    11.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010234,'1 ',1, 201,   1,    37.638,     3.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010236,'1 ',1, 201,   1,    37.638,    13.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010237,'1 ',1, 201,   1,    33.479,     6.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010238,'1 ',1, 201,   1,    33.479,     8.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010239,'1 ',1, 201,   1,    50.014,     9.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010241,'1 ',1, 201,   1,    50.753,    10.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010243,'1 ',1, 201,   1,    45.672,     5.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010243,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010244,'1 ',1, 201,   1,    34.460,     5.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010245,'1 ',1, 201,   1,    34.460,     8.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010247,'1 ',1, 201,   1,    24.415,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010247,'2 ',1, 201,   1,    16.742,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010248,'1 ',1, 201,   1,    43.930,    29.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010249,'1 ',1, 201,   1,    50.494,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010250,'1 ',1, 201,   1,    57.012,    12.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010251,'1 ',1, 201,   1,    57.012,    22.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010252,'1 ',1, 201,   1,    31.106,     9.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010254,'1 ',1, 201,   1,    31.106,    19.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010257,'1 ',1, 201,   1,    24.336,    12.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010259,'1 ',1, 201,   1,    48.722,     8.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010260,'1 ',1, 201,   1,    30.307,    12.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010262,'1 ',1, 201,   1,    54.895,    12.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010263,'1 ',1, 201,   1,    35.690,     9.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010266,'1 ',1, 201,   1,    49.716,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010267,'1 ',1, 201,   1,    16.111,     2.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010267,'2 ',1, 201,   1,     7.157,     1.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010269,'1 ',1, 201,   1,    53.466,    13.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010271,'1 ',1, 201,   1,    53.466,     7.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010272,'1 ',1, 201,   1,    55.093,     7.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010273,'1 ',1, 201,   1,    55.093,    20.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010274,'1 ',1, 201,   1,    24.571,     5.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010276,'1 ',1, 201,   1,    43.105,    11.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010277,'1 ',1, 201,   1,    43.105,    19.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010277,'2 ',1, 201,   1,     1.819,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010279,'1 ',1, 201,   1,    28.634,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010283,'1 ',1, 201,   1,    31.428,     7.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010283,'2 ',1, 201,   1,     1.546,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010285,'1 ',1, 201,   1,    24.024,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010286,'1 ',1, 201,   1,    53.390,    18.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010288,'1 ',1, 201,   1,    49.123,     9.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010289,'1 ',1, 201,   1,    32.236,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010290,'1 ',1, 201,   1,    32.236,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010292,'1 ',1, 201,   1,    49.814,     3.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010293,'1 ',1, 201,   1,    52.981,    28.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010294,'1 ',1, 201,   1,    52.981,    12.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010296,'1 ',1, 201,   1,    41.501,     5.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010296,'2 ',1, 201,   1,    15.214,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010299,'1 ',1, 201,   1,    41.501,    28.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010301,'1 ',1, 201,   1,    50.369,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010301,'2 ',1, 201,   1,     0.204,     0.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010305,'1 ',1, 201,   1,    47.863,    19.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010306,'1 ',1, 201,   1,    53.698,    23.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010306,'2 ',1, 201,   1,     7.130,     1.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010307,'1 ',1, 201,   1,    48.614,    20.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010309,'1 ',1, 201,   1,    39.334,    13.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010310,'1 ',1, 201,   1,    39.334,     5.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010312,'1 ',1, 201,   1,    40.481,    22.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010314,'1 ',1, 201,   1,    40.481,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010315,'1 ',1, 201,   1,    44.497,     8.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010316,'1 ',1, 201,   1,    44.497,     7.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010318,'1 ',1, 201,   1,    37.745,     7.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010320,'1 ',1, 201,   1,    37.745,     9.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010321,'1 ',1, 201,   1,    32.257,    13.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010322,'1 ',1, 201,   1,    32.257,     6.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010323,'1 ',1, 201,   1,    50.585,    11.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010324,'1 ',1, 201,   1,    32.267,     4.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010326,'1 ',1, 201,   1,    32.267,     7.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010328,'1 ',1, 201,   1,    52.709,     7.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010332,'1 ',1, 201,   1,    52.709,    12.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010334,'1 ',1, 201,   1,    55.447,    10.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010338,'1 ',1, 201,   1,    55.447,    18.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010339,'1 ',1, 201,   1,    43.200,     7.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010342,'1 ',1, 201,   1,    43.200,     9.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010344,'1 ',1, 201,   1,    57.835,     9.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010344,'2 ',1, 201,   1,    29.330,     6.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010348,'1 ',1, 201,   1,    55.466,     9.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010354,'1 ',1, 201,   1,    51.277,    15.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010355,'1 ',1, 201,   1,    51.277,    18.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010356,'1 ',1, 201,   1,    35.971,     3.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010358,'1 ',1, 201,   1,    35.971,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010361,'1 ',1, 201,   1,    53.940,     6.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010362,'1 ',1, 201,   1,    38.293,    10.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010363,'1 ',1, 201,   1,    38.293,    29.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010366,'1 ',1, 201,   1,    44.832,    11.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010367,'1 ',1, 201,   1,    44.832,    13.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010368,'1 ',1, 201,   1,    47.256,    13.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010370,'1 ',1, 201,   1,    47.256,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010372,'1 ',1, 201,   1,    40.624,     5.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010374,'1 ',1, 201,   1,    40.624,     8.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010374,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010376,'1 ',1, 201,   1,    49.006,    10.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010377,'1 ',1, 201,   1,    57.821,    24.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010379,'1 ',1, 201,   1,    50.928,    12.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010380,'1 ',1, 201,   1,    32.621,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010381,'1 ',1, 201,   1,    32.621,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010384,'1 ',1, 201,   1,    54.478,    37.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010385,'1 ',1, 201,   1,    41.225,    10.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010389,'1 ',1, 201,   1,    41.225,    19.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010390,'1 ',1, 201,   1,    25.106,     4.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010392,'1 ',1, 201,   1,    25.471,     2.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010393,'1 ',1, 201,   1,    37.976,     4.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010394,'1 ',1, 201,   1,    37.976,     9.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010395,'1 ',1, 201,   1,    48.488,    17.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010396,'1 ',1, 201,   1,    48.488,     9.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010397,'1 ',1, 201,   1,    35.498,     8.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010398,'1 ',1, 201,   1,    35.498,    11.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010400,'1 ',1, 201,   1,    32.066,     7.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010404,'1 ',1, 201,   1,    32.066,    11.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010406,'1 ',1, 201,   1,    33.535,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010407,'1 ',1, 201,   1,    33.535,    15.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010407,'2 ',1, 201,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010408,'1 ',1, 201,   1,    35.054,    12.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010409,'1 ',1, 201,   1,    35.054,    11.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010410,'1 ',1, 201,   1,    52.570,    23.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010411,'1 ',1, 201,   1,    61.363,    11.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010413,'1 ',1, 201,   1,    61.363,    11.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010415,'1 ',1, 201,   1,    40.523,    24.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010416,'1 ',1, 201,   1,    40.523,    14.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010417,'1 ',1, 201,   1,    43.897,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010419,'1 ',1, 201,   1,    43.897,    15.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010420,'1 ',1, 201,   1,    41.206,    22.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010421,'1 ',1, 201,   1,    41.206,     6.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010423,'1 ',1, 201,   1,    38.987,     8.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010425,'1 ',1, 201,   1,    38.987,     9.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010426,'1 ',1, 201,   1,    62.162,     9.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010429,'1 ',1, 201,   1,    62.162,    12.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010430,'1 ',1, 201,   1,    42.514,     5.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010433,'1 ',1, 201,   1,    53.171,     7.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010433,'2 ',1, 201,   1,     1.589,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010434,'1 ',1, 201,   1,    53.171,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010435,'1 ',1, 201,   1,    28.726,     8.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010436,'1 ',1, 201,   1,    43.637,     7.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010438,'1 ',1, 201,   1,    43.637,    10.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010439,'1 ',1, 201,   1,    29.479,     5.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010440,'1 ',1, 201,   1,    55.079,     4.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010441,'1 ',1, 201,   1,    55.079,     5.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010442,'1 ',1, 201,   1,    40.301,    12.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010445,'1 ',1, 201,   1,    59.734,    15.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010448,'1 ',1, 201,   1,    53.549,    15.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010449,'1 ',1, 201,   1,    47.779,     4.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010451,'1 ',1, 201,   1,    47.779,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010452,'1 ',1, 201,   1,    50.326,     5.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010453,'1 ',1, 201,   1,    50.326,    14.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010456,'1 ',1, 201,   1,    58.394,    24.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010456,'2 ',1, 201,   1,     0.588,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010457,'1 ',1, 201,   1,    17.465,     1.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010458,'1 ',1, 201,   1,    70.130,    13.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010460,'1 ',1, 201,   1,    70.130,    15.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010461,'1 ',1, 201,   1,    52.408,    15.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010463,'1 ',1, 201,   1,    52.408,    11.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010463,'2 ',1, 201,   1,    12.060,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010464,'1 ',1, 201,   1,    41.356,    15.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010465,'1 ',1, 201,   1,    41.356,    17.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010465,'2 ',1, 201,   1,     0.773,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010466,'1 ',1, 201,   1,    33.547,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010467,'1 ',1, 201,   1,    33.547,    12.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010469,'1 ',1, 201,   1,    58.586,     7.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010470,'1 ',1, 201,   1,    36.629,     3.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010474,'1 ',1, 201,   1,    36.629,     6.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010475,'1 ',1, 201,   1,    36.365,     3.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010475,'2 ',1, 201,   1,     1.102,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010476,'1 ',1, 201,   1,     6.890,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010477,'1 ',1, 201,   1,    32.604,    11.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010479,'1 ',1, 201,   1,    30.898,    10.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010482,'1 ',1, 201,   1,    30.898,     2.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010483,'1 ',1, 201,   1,    49.716,    16.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010484,'1 ',1, 201,   1,    45.082,     3.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010485,'1 ',1, 201,   1,    58.435,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010486,'1 ',1, 201,   1,    31.369,    21.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010487,'1 ',1, 201,   1,    31.369,    16.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010488,'1 ',1, 201,   1,    39.257,    18.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010489,'1 ',1, 201,   1,    39.257,    13.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010491,'1 ',1, 201,   1,    37.405,     8.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010491,'2 ',1, 201,   1,     7.848,     1.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010492,'1 ',1, 201,   1,    37.405,    10.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010494,'1 ',1, 201,   1,     7.440,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010494,'2 ',1, 201,   1,     2.033,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010495,'1 ',1, 201,   1,    48.978,    14.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010497,'1 ',1, 201,   1,    48.978,    16.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010499,'1 ',1, 201,   1,     1.685,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010500,'1 ',1, 201,   1,    50.369,    11.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010502,'1 ',1, 201,   1,    13.560,     1.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010503,'1 ',1, 201,   1,    33.530,     1.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010504,'1 ',1, 201,   1,    33.530,     3.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010505,'1 ',1, 201,   1,    16.236,     3.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010507,'1 ',1, 201,   1,    25.740,     1.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010509,'1 ',1, 201,   1,    30.478,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010509,'2 ',1, 201,   1,     0.706,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010513,'1 ',1, 201,   1,    15.828,     2.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010514,'1 ',1, 201,   1,    21.065,     8.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010515,'1 ',1, 201,   1,    35.952,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010516,'1 ',1, 201,   1,    10.961,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010516,'2 ',1, 201,   1,     1.008,     0.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010517,'1 ',1, 201,   1,    23.342,    17.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010518,'1 ',1, 201,   1,     5.110,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010519,'1 ',1, 201,   1,    12.648,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010521,'1 ',1, 201,   1,     8.114,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010523,'1 ',1, 201,   1,    34.841,    16.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010524,'1 ',1, 201,   1,    23.345,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010525,'1 ',1, 201,   1,    21.096,    16.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010526,'1 ',1, 201,   1,    17.095,     4.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010528,'1 ',1, 201,   1,     5.592,     0.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010529,'1 ',1, 201,   1,    52.694,    12.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010530,'1 ',1, 201,   1,    42.288,     8.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010531,'1 ',1, 201,   1,    40.735,    11.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010533,'1 ',1, 201,   1,    55.586,    19.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010535,'1 ',1, 201,   1,    55.586,    16.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010536,'1 ',1, 201,   1,    36.415,     8.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010539,'1 ',1, 201,   1,    20.006,     7.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010540,'1 ',1, 201,   1,    36.287,     3.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010541,'1 ',1, 201,   1,    36.287,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010541,'2 ',1, 201,   1,     2.681,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010542,'1 ',1, 201,   1,    36.203,    17.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010543,'1 ',1, 201,   1,    36.203,     6.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010546,'1 ',1, 201,   1,     0.574,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010547,'1 ',1, 201,   1,    15.346,     7.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010549,'1 ',1, 201,   1,    49.172,    12.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010550,'1 ',1, 201,   1,    49.172,    17.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010552,'1 ',1, 201,   1,     5.323,     0.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010552,'2 ',1, 201,   1,     0.360,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010554,'1 ',1, 201,   1,    31.740,     3.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010555,'1 ',1, 201,   1,     7.282,     1.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010557,'1 ',1, 201,   1,    48.667,    18.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010558,'1 ',1, 201,   1,    34.463,     9.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010558,'2 ',1, 201,   1,     3.650,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010559,'1 ',1, 201,   1,    34.463,     8.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010561,'1 ',1, 201,   1,     5.150,     0.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010561,'2 ',1, 201,   1,     3.703,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010564,'1 ',1, 201,   1,    16.954,     2.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010566,'1 ',1, 201,   1,    10.056,     4.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010567,'1 ',1, 201,   1,    36.605,    16.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010570,'1 ',1, 201,   1,    27.643,     3.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010570,'2 ',1, 201,   1,     0.434,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010571,'1 ',1, 201,   1,    11.758,     7.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010573,'1 ',1, 201,   1,    20.359,     2.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010574,'1 ',1, 201,   1,    31.150,     9.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010574,'2 ',1, 201,   1,     0.511,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010576,'1 ',1, 201,   1,    10.375,     5.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010576,'2 ',1, 201,   1,     1.274,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010577,'1 ',1, 201,   1,    52.834,    24.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010578,'1 ',1, 201,   1,    26.532,     6.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010580,'1 ',1, 201,   1,    11.642,     4.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010580,'2 ',1, 201,   1,     1.354,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010581,'1 ',1, 201,   1,    22.082,     6.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010582,'1 ',1, 201,   1,    13.666,     3.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010584,'1 ',1, 201,   1,    31.934,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010585,'1 ',1, 201,   1,    47.666,    13.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010588,'1 ',1, 201,   1,    47.666,    13.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010588,'2 ',1, 201,   1,     0.768,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010589,'1 ',1, 201,   1,    51.223,    19.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010590,'1 ',1, 201,   1,    32.370,    19.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010592,'1 ',1, 201,   1,    32.370,     7.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010592,'2 ',1, 201,   1,     0.845,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010594,'1 ',1, 201,   1,    27.732,    18.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010595,'1 ',1, 201,   1,     2.587,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010596,'1 ',1, 201,   1,    22.073,     6.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010597,'1 ',1, 201,   1,    15.439,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010598,'1 ',1, 201,   1,    11.376,     2.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010598,'2 ',1, 201,   1,     0.348,     0.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010599,'1 ',1, 201,   1,     7.296,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010600,'1 ',1, 201,   1,    40.361,    10.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010601,'1 ',1, 201,   1,    58.504,     8.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010602,'1 ',1, 201,   1,    58.504,    37.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010604,'1 ',1, 201,   1,    35.814,     6.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010604,'2 ',1, 201,   1,     0.518,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010605,'1 ',1, 201,   1,    35.814,    17.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010606,'1 ',1, 201,   1,     9.797,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010607,'1 ',1, 201,   1,    81.829,    24.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010609,'1 ',1, 201,   1,    81.829,     3.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010609,'2 ',1, 201,   1,     2.177,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010610,'1 ',1, 201,   1,    19.082,     2.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010613,'1 ',1, 201,   1,     8.842,     3.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'1 ',1, 201,   1,    11.894,     2.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'2 ',1, 201,   1,     2.122,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010614,'3 ',1, 201,   1,     0.816,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'1 ',1, 201,   1,     7.733,     1.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'2 ',1, 201,   1,     2.234,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010616,'3 ',1, 201,   1,     0.571,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'1 ',1, 201,   1,    22.085,     2.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'2 ',1, 201,   1,     3.240,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010617,'3 ',1, 201,   1,     0.384,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010618,'1 ',1, 201,   1,    11.539,     4.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010620,'1 ',1, 201,   1,    18.182,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010622,'1 ',1, 201,   1,    16.747,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010625,'1 ',1, 201,   1,     8.959,     2.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010625,'2 ',1, 201,   1,     4.565,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010626,'1 ',1, 201,   1,    12.060,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010627,'1 ',1, 201,   1,    33.559,     6.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010628,'1 ',1, 201,   1,    44.131,    15.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010629,'1 ',1, 201,   1,    21.967,     4.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010630,'1 ',1, 201,   1,    44.102,     7.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010630,'2 ',1, 201,   1,     0.386,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010631,'1 ',1, 201,   1,     4.284,     0.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010631,'2 ',1, 201,   1,     0.502,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010632,'1 ',1, 201,   1,    21.701,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010633,'1 ',1, 201,   1,    43.894,    21.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'1 ',1, 201,   1,    28.670,     5.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'2 ',1, 201,   1,     4.001,     2.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010634,'3 ',1, 201,   1,     5.054,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010635,'1 ',1, 201,   1,    59.032,    26.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010637,'1 ',1, 201,   1,    59.032,    31.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010638,'1 ',1, 201,   1,    50.564,    26.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010639,'1 ',1, 201,   1,    50.564,    11.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010641,'1 ',1, 201,   1,    32.021,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010643,'1 ',1, 201,   1,    16.034,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010643,'2 ',1, 201,   1,     0.197,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010646,'1 ',1, 201,   1,    12.430,     6.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010647,'1 ',1, 201,   1,    37.274,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010648,'1 ',1, 201,   1,    48.461,     9.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010649,'1 ',1, 201,   1,    37.025,    10.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010650,'1 ',1, 201,   1,    37.025,    18.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010651,'1 ',1, 201,   1,    51.792,     4.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010652,'1 ',1, 201,   1,    20.578,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010653,'1 ',1, 201,   1,    35.128,    16.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010655,'1 ',1, 201,   1,    42.810,    15.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010657,'1 ',1, 201,   1,    46.073,    12.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010658,'1 ',1, 201,   1,    11.635,     4.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'1 ',1, 201,   1,    46.915,     9.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'2 ',1, 201,   1,     4.500,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010659,'3 ',1, 201,   1,     0.655,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010660,'1 ',1, 201,   1,    41.815,    16.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010662,'1 ',1, 201,   1,    41.762,     6.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010665,'1 ',1, 201,   1,    41.762,     7.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010667,'1 ',1, 201,   1,     9.473,     2.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010668,'1 ',1, 201,   1,    58.469,    16.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010669,'1 ',1, 201,   1,    37.685,    10.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010670,'1 ',1, 201,   1,    43.920,    41.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010671,'1 ',1, 201,   1,    31.135,    10.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010672,'1 ',1, 201,   1,    19.474,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010673,'1 ',1, 201,   1,    22.018,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010675,'1 ',1, 201,   1,    14.642,     2.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'1 ',1, 201,   1,    29.952,     9.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'2 ',1, 201,   1,     2.477,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010677,'3 ',1, 201,   1,     0.677,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010678,'1 ',1, 201,   1,    22.805,     5.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010679,'1 ',1, 201,   1,    12.557,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010692,'1 ',1, 201,   1,     0.706,     0.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010693,'1 ',1, 201,   1,     2.328,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010693,'2 ',1, 201,   1,     4.613,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010700,'1 ',1, 201,   1,     1.188,     0.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'1 ',1, 201,   1,     0.924,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'2 ',1, 201,   1,     0.271,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010704,'3 ',1, 201,   1,     0.960,     0.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010716,'1 ',1, 201,   1,     0.170,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010719,'1 ',1, 201,   1,     0.307,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010741,'1 ',1, 201,   1,     0.360,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010745,'1 ',1, 201,   1,     0.425,     0.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010749,'1 ',1, 201,   1,     7.622,     0.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010749,'2 ',1, 201,   1,     1.186,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010757,'1 ',1, 201,   1,     1.466,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010757,'2 ',1, 201,   1,     9.485,     1.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010759,'1 ',1, 201,   1,     9.660,     2.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010767,'1 ',1, 201,   1,     5.402,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010770,'1 ',1, 201,   1,     1.042,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010770,'2 ',1, 201,   1,     1.282,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010792,'1 ',1, 201,   1,    13.858,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010799,'1 ',1, 201,   1,     9.922,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010815,'1 ',1, 201,   1,     2.441,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010819,'1 ',1, 201,   1,     2.904,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010822,'1 ',1, 201,   1,     0.521,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2010827,'1 ',1, 201,   1,     5.503,     1.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013000,'1 ',1, 202,   1,    18.953,     3.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013001,'1 ',1, 202,   1,     5.921,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013003,'1 ',1, 202,   1,    12.434,     3.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013004,'1 ',1, 202,   1,    35.230,     8.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013006,'1 ',1, 202,   1,    35.537,    17.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013008,'1 ',1, 202,   1,    16.342,     3.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013010,'1 ',1, 202,   1,    32.968,    11.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013012,'1 ',1, 202,   1,    37.669,    13.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013013,'1 ',1, 202,   1,    39.686,    27.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013014,'1 ',1, 202,   1,    26.393,     5.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013016,'1 ',1, 202,   1,    11.359,     1.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013016,'2 ',1, 202,   1,     1.958,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013018,'1 ',1, 202,   1,    31.380,     1.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013019,'1 ',1, 202,   1,    14.172,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013019,'2 ',1, 202,   1,     3.319,     0.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013020,'1 ',1, 202,   1,    16.522,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013021,'1 ',1, 202,   1,    11.688,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013022,'1 ',1, 202,   1,    19.166,     3.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013023,'1 ',1, 202,   1,     7.262,     2.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013025,'1 ',1, 202,   1,    16.536,     3.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013026,'1 ',1, 202,   1,    23.069,     7.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013027,'1 ',1, 202,   1,    31.536,     4.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013029,'1 ',1, 202,   1,    40.462,     9.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013030,'1 ',1, 202,   1,    24.050,    15.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013032,'1 ',1, 202,   1,    21.238,     4.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013034,'1 ',1, 202,   1,     7.570,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013034,'2 ',1, 202,   1,     4.507,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013035,'1 ',1, 202,   1,     5.707,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013036,'1 ',1, 202,   1,    38.518,    13.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013037,'1 ',1, 202,   1,    34.920,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013037,'2 ',1, 202,   1,     1.714,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013039,'1 ',1, 202,   1,    22.200,     3.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013041,'1 ',1, 202,   1,    19.850,     7.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013041,'2 ',1, 202,   1,     1.042,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013044,'1 ',1, 202,   1,    17.064,     5.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013047,'1 ',1, 202,   1,    21.317,     8.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013049,'1 ',1, 202,   1,    40.456,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013050,'1 ',1, 202,   1,    40.456,     4.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013050,'2 ',1, 202,   1,     1.766,     0.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013053,'1 ',1, 202,   1,    20.278,    13.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013054,'1 ',1, 202,   1,    13.675,     9.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013055,'1 ',1, 202,   1,    48.108,     5.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013055,'2 ',1, 202,   1,     2.582,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013056,'1 ',1, 202,   1,    27.019,     9.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013056,'2 ',1, 202,   1,     2.306,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013059,'1 ',1, 202,   1,    41.046,     8.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013060,'1 ',1, 202,   1,    41.046,    14.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013061,'1 ',1, 202,   1,    12.353,     4.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013063,'1 ',1, 202,   1,    51.305,    22.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013064,'1 ',1, 202,   1,    43.369,     9.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013065,'1 ',1, 202,   1,    43.369,    16.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013065,'2 ',1, 202,   1,     9.106,     2.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013066,'1 ',1, 202,   1,    29.386,     8.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013067,'1 ',1, 202,   1,    14.599,     7.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013068,'1 ',1, 202,   1,    49.766,    23.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013068,'2 ',1, 202,   1,     5.779,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013069,'1 ',1, 202,   1,    49.766,    24.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013069,'2 ',1, 202,   1,     4.022,     1.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013070,'1 ',1, 202,   1,    47.964,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013074,'1 ',1, 202,   1,     8.314,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013074,'2 ',1, 202,   1,     0.468,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013075,'1 ',1, 202,   1,    68.222,    13.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013077,'1 ',1, 202,   1,    60.410,    12.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013078,'1 ',1, 202,   1,    32.558,    12.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013080,'1 ',1, 202,   1,    22.812,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013080,'2 ',1, 202,   1,     9.451,     3.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013081,'1 ',1, 202,   1,    10.608,     1.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013081,'2 ',1, 202,   1,     8.174,     5.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013082,'1 ',1, 202,   1,    53.574,    20.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013082,'2 ',1, 202,   1,     0.929,     0.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013083,'1 ',1, 202,   1,    53.574,    11.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013085,'1 ',1, 202,   1,    57.850,    13.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013087,'1 ',1, 202,   1,    59.827,    15.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013091,'1 ',1, 202,   1,    16.603,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013092,'1 ',1, 202,   1,    24.737,     8.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013094,'1 ',1, 202,   1,    38.706,     7.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013095,'1 ',1, 202,   1,    38.706,     7.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013096,'1 ',1, 202,   1,    14.311,     1.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013097,'1 ',1, 202,   1,    34.145,     8.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013098,'1 ',1, 202,   1,    34.145,    18.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013099,'1 ',1, 202,   1,    32.832,     0.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013100,'1 ',1, 202,   1,    32.832,     3.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013101,'1 ',1, 202,   1,    48.625,     5.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013102,'1 ',1, 202,   1,    48.625,     8.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013104,'1 ',1, 202,   1,    11.429,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013104,'2 ',1, 202,   1,     8.976,     5.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013105,'1 ',1, 202,   1,    44.557,     4.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013106,'1 ',1, 202,   1,    44.557,     7.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013106,'2 ',1, 202,   1,     1.752,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013108,'1 ',1, 202,   1,    11.042,     4.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013109,'1 ',1, 202,   1,    28.106,     6.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013110,'1 ',1, 202,   1,    16.598,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013110,'2 ',1, 202,   1,     5.294,     0.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013111,'1 ',1, 202,   1,    11.549,     2.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013112,'1 ',1, 202,   1,    27.893,     5.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013114,'1 ',1, 202,   1,    33.972,    19.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013116,'1 ',1, 202,   1,    23.318,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013117,'1 ',1, 202,   1,    13.450,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013118,'1 ',1, 202,   1,    46.396,     5.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013120,'1 ',1, 202,   1,    46.396,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013122,'1 ',1, 202,   1,     9.600,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013125,'1 ',1, 202,   1,    40.847,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013128,'1 ',1, 202,   1,    40.847,    22.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013129,'1 ',1, 202,   1,     5.357,     1.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013130,'1 ',1, 202,   1,    42.226,     3.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013130,'2 ',1, 202,   1,     2.227,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013131,'1 ',1, 202,   1,    44.249,    20.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013135,'1 ',1, 202,   1,    44.249,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013135,'2 ',1, 202,   1,     6.091,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013137,'1 ',1, 202,   1,    64.222,    15.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013138,'1 ',1, 202,   1,    64.222,    15.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013139,'1 ',1, 202,   1,    51.442,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013142,'1 ',1, 202,   1,    33.934,    14.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013143,'1 ',1, 202,   1,    16.058,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013145,'1 ',1, 202,   1,    53.444,    10.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013146,'1 ',1, 202,   1,    53.444,    36.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013147,'1 ',1, 202,   1,    40.070,     8.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013149,'1 ',1, 202,   1,     9.156,     3.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013149,'2 ',1, 202,   1,     3.137,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013151,'1 ',1, 202,   1,    33.233,     4.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013153,'1 ',1, 202,   1,    33.233,     5.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013154,'1 ',1, 202,   1,    38.297,     9.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013154,'2 ',1, 202,   1,     3.790,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013155,'1 ',1, 202,   1,    58.019,     7.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013158,'1 ',1, 202,   1,    58.019,    33.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013162,'1 ',1, 202,   1,    12.991,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013164,'1 ',1, 202,   1,    12.458,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013166,'1 ',1, 202,   1,    48.211,    18.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013167,'1 ',1, 202,   1,    48.211,    17.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013168,'1 ',1, 202,   1,    25.267,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013169,'1 ',1, 202,   1,    58.452,     7.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013172,'1 ',1, 202,   1,    50.540,     9.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013173,'1 ',1, 202,   1,    50.540,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013175,'1 ',1, 202,   1,    80.345,    37.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013175,'2 ',1, 202,   1,    13.495,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013177,'1 ',1, 202,   1,    80.345,    13.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013179,'1 ',1, 202,   1,    56.338,     6.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013181,'1 ',1, 202,   1,    75.643,    25.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013183,'1 ',1, 202,   1,    75.643,    25.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013184,'1 ',1, 202,   1,    15.874,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013186,'1 ',1, 202,   1,    44.413,     2.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013189,'1 ',1, 202,   1,    44.413,     4.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013189,'2 ',1, 202,   1,     2.858,     0.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013190,'1 ',1, 202,   1,     3.408,     0.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013191,'1 ',1, 202,   1,     5.604,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013193,'1 ',1, 202,   1,    34.564,    16.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013196,'1 ',1, 202,   1,    34.564,    15.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013197,'1 ',1, 202,   1,    34.336,    16.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013199,'1 ',1, 202,   1,    34.336,     9.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013200,'1 ',1, 202,   1,    19.032,     3.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013201,'1 ',1, 202,   1,    12.113,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013203,'1 ',1, 202,   1,    69.860,    22.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013205,'1 ',1, 202,   1,    69.860,    17.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013208,'1 ',1, 202,   1,    34.763,    15.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013211,'1 ',1, 202,   1,    34.763,    13.423,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013212,'1 ',1, 202,   1,    59.774,     3.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013213,'1 ',1, 202,   1,    53.333,    18.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013215,'1 ',1, 202,   1,    53.333,    14.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013217,'1 ',1, 202,   1,    37.346,    10.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013220,'1 ',1, 202,   1,    37.346,     8.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013223,'1 ',1, 202,   1,    13.853,     5.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013228,'1 ',1, 202,   1,    12.103,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013228,'2 ',1, 202,   1,     0.427,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013231,'1 ',1, 202,   1,    56.039,    11.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013235,'1 ',1, 202,   1,    56.039,     6.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013238,'1 ',1, 202,   1,    50.297,     3.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013240,'1 ',1, 202,   1,    10.411,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013241,'1 ',1, 202,   1,    58.022,    18.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013243,'1 ',1, 202,   1,    32.921,     4.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013245,'1 ',1, 202,   1,    32.921,    17.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013246,'1 ',1, 202,   1,    37.250,    13.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013248,'1 ',1, 202,   1,    37.250,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013250,'1 ',1, 202,   1,    27.912,    10.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013251,'1 ',1, 202,   1,    39.230,    13.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013253,'1 ',1, 202,   1,    26.129,     8.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013253,'2 ',1, 202,   1,    18.451,     2.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013255,'1 ',1, 202,   1,    57.389,     3.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013258,'1 ',1, 202,   1,    43.464,     8.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013259,'1 ',1, 202,   1,    35.306,    17.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013260,'1 ',1, 202,   1,    37.726,     9.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013261,'1 ',1, 202,   1,    37.726,    19.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013262,'1 ',1, 202,   1,    46.451,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013265,'1 ',1, 202,   1,    46.451,    11.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013265,'2 ',1, 202,   1,    37.162,    12.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013267,'1 ',1, 202,   1,    33.960,    14.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013271,'1 ',1, 202,   1,    35.880,    11.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013273,'1 ',1, 202,   1,    45.372,    13.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013274,'1 ',1, 202,   1,    33.966,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013276,'1 ',1, 202,   1,    33.966,    19.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013278,'1 ',1, 202,   1,    54.451,    10.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013279,'1 ',1, 202,   1,    34.702,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013279,'2 ',1, 202,   1,     1.579,     1.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013282,'1 ',1, 202,   1,    46.514,    14.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013283,'1 ',1, 202,   1,    46.514,     8.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013284,'1 ',1, 202,   1,    27.533,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013285,'1 ',1, 202,   1,    57.902,    21.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013285,'2 ',1, 202,   1,     9.233,     2.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013286,'1 ',1, 202,   1,    57.151,    10.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013286,'2 ',1, 202,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013288,'1 ',1, 202,   1,    37.505,    15.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013292,'1 ',1, 202,   1,    37.505,    19.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013292,'2 ',1, 202,   1,    10.272,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013293,'1 ',1, 202,   1,    41.975,     4.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013294,'1 ',1, 202,   1,    41.975,     8.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013295,'1 ',1, 202,   1,    37.007,    19.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013296,'1 ',1, 202,   1,    37.007,    12.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013298,'1 ',1, 202,   1,    34.946,     6.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013299,'1 ',1, 202,   1,    39.300,    10.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013300,'1 ',1, 202,   1,    35.063,     8.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013301,'1 ',1, 202,   1,    35.063,    12.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013303,'1 ',1, 202,   1,    57.115,     7.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013304,'1 ',1, 202,   1,    57.115,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013306,'1 ',1, 202,   1,    29.114,     2.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013307,'1 ',1, 202,   1,    58.726,    11.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013309,'1 ',1, 202,   1,    34.194,     8.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013311,'1 ',1, 202,   1,    34.194,    10.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013313,'1 ',1, 202,   1,    36.271,     9.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013315,'1 ',1, 202,   1,    37.426,    16.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013315,'2 ',1, 202,   1,     2.486,     1.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013317,'1 ',1, 202,   1,    39.960,    11.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013319,'1 ',1, 202,   1,    39.960,     6.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013321,'1 ',1, 202,   1,    46.850,     7.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013323,'1 ',1, 202,   1,    61.631,    27.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013323,'2 ',1, 202,   1,     7.015,     1.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013325,'1 ',1, 202,   1,    61.631,     9.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013328,'1 ',1, 202,   1,    31.212,    14.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013329,'1 ',1, 202,   1,    31.212,     2.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013332,'1 ',1, 202,   1,    44.222,     7.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013334,'1 ',1, 202,   1,    44.222,    19.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013336,'1 ',1, 202,   1,    47.702,    22.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013337,'1 ',1, 202,   1,    47.702,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013339,'1 ',1, 202,   1,    47.240,    21.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013342,'1 ',1, 202,   1,    47.240,     9.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013343,'1 ',1, 202,   1,    10.531,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013343,'2 ',1, 202,   1,     7.013,     5.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013346,'1 ',1, 202,   1,    28.766,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013348,'1 ',1, 202,   1,    24.581,     2.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013349,'1 ',1, 202,   1,    44.032,     9.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013352,'1 ',1, 202,   1,    44.032,     6.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013354,'1 ',1, 202,   1,    14.640,     4.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013356,'1 ',1, 202,   1,    49.066,     4.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013357,'1 ',1, 202,   1,    49.066,    11.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
