2013357,'2 ',1, 202,   1,     8.933,     3.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013358,'1 ',1, 202,   1,     9.305,     1.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013358,'2 ',1, 202,   1,     1.848,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013359,'1 ',1, 202,   1,    50.942,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013359,'2 ',1, 202,   1,     3.091,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013360,'1 ',1, 202,   1,    18.629,     4.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013360,'2 ',1, 202,   1,     7.586,     1.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013362,'1 ',1, 202,   1,    23.597,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013364,'1 ',1, 202,   1,    48.168,    20.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013366,'1 ',1, 202,   1,    53.902,     6.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013366,'2 ',1, 202,   1,     0.211,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013369,'1 ',1, 202,   1,    15.106,     2.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013369,'2 ',1, 202,   1,     0.437,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013370,'1 ',1, 202,   1,     0.478,     0.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013371,'1 ',1, 202,   1,    35.430,    20.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013373,'1 ',1, 202,   1,    35.430,     8.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013374,'1 ',1, 202,   1,    11.040,     2.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013376,'1 ',1, 202,   1,    14.417,     0.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013380,'1 ',1, 202,   1,    44.100,    10.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013381,'1 ',1, 202,   1,    13.954,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013382,'1 ',1, 202,   1,    28.030,     7.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013383,'1 ',1, 202,   1,     3.518,     1.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013383,'2 ',1, 202,   1,     3.266,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013384,'1 ',1, 202,   1,     9.019,     1.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013385,'1 ',1, 202,   1,    12.156,     7.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013386,'1 ',1, 202,   1,    48.700,     4.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013389,'1 ',1, 202,   1,    48.700,    17.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013391,'1 ',1, 202,   1,    16.217,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013392,'1 ',1, 202,   1,     4.838,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013393,'1 ',1, 202,   1,    40.265,     9.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013395,'1 ',1, 202,   1,    40.265,    13.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013397,'1 ',1, 202,   1,    70.792,    17.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013399,'1 ',1, 202,   1,    70.792,    29.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013400,'1 ',1, 202,   1,    53.210,    10.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013402,'1 ',1, 202,   1,    29.662,     6.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013404,'1 ',1, 202,   1,    45.084,     6.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013405,'1 ',1, 202,   1,     5.030,     0.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013407,'1 ',1, 202,   1,    13.714,     1.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013409,'1 ',1, 202,   1,     9.982,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013411,'1 ',1, 202,   1,     9.134,     1.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013413,'1 ',1, 202,   1,     4.759,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013414,'1 ',1, 202,   1,    18.624,     7.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013415,'1 ',1, 202,   1,    30.415,     9.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013415,'2 ',1, 202,   1,     2.604,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013417,'1 ',1, 202,   1,    30.415,     5.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013417,'2 ',1, 202,   1,     6.264,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013420,'1 ',1, 202,   1,    18.379,     5.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013422,'1 ',1, 202,   1,    17.592,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013425,'1 ',1, 202,   1,     4.778,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013425,'2 ',1, 202,   1,     0.653,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013426,'1 ',1, 202,   1,    51.650,    21.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013426,'2 ',1, 202,   1,     1.956,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013427,'1 ',1, 202,   1,    34.154,     3.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013429,'1 ',1, 202,   1,    49.267,    11.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013432,'1 ',1, 202,   1,    49.267,    13.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013439,'1 ',1, 202,   1,    43.843,     4.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013440,'1 ',1, 202,   1,     6.307,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013441,'1 ',1, 202,   1,    32.086,     9.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013442,'1 ',1, 202,   1,     5.935,     0.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013442,'2 ',1, 202,   1,     3.986,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013444,'1 ',1, 202,   1,    13.493,     6.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013446,'1 ',1, 202,   1,    11.914,     3.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013448,'1 ',1, 202,   1,    46.092,    10.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013448,'2 ',1, 202,   1,     1.661,     0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013449,'1 ',1, 202,   1,     4.538,     0.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013449,'2 ',1, 202,   1,     0.367,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013458,'1 ',1, 202,   1,     1.553,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013461,'1 ',1, 202,   1,     1.872,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013465,'1 ',1, 202,   1,     0.866,     0.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013469,'1 ',1, 202,   1,     2.042,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013482,'1 ',1, 202,   1,     1.831,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013482,'2 ',1, 202,   1,     2.148,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013485,'1 ',1, 202,   1,     1.622,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013490,'1 ',1, 202,   1,     2.976,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013492,'1 ',1, 202,   1,     1.898,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013505,'1 ',1, 202,   1,     0.653,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013513,'1 ',1, 202,   1,     1.433,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013514,'1 ',1, 202,   1,     4.994,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013522,'1 ',1, 202,   1,     0.509,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013525,'1 ',1, 202,   1,     6.686,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013525,'2 ',1, 202,   1,     0.605,     0.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013531,'1 ',1, 202,   1,     1.961,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013536,'1 ',1, 202,   1,     2.196,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013536,'2 ',1, 202,   1,     2.426,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013544,'1 ',1, 202,   1,     2.366,     0.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013545,'1 ',1, 202,   1,     0.235,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013550,'1 ',1, 202,   1,     1.140,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2013572,'1 ',1, 202,   1,     3.504,     1.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020000,'1 ',1, 203,   1,    43.988,    19.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020001,'1 ',1, 203,   1,    47.718,    14.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020003,'1 ',1, 203,   1,    43.970,    20.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020004,'1 ',1, 203,   1,    39.575,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020007,'1 ',1, 203,   1,    51.473,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020009,'1 ',1, 203,   1,    39.877,     9.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020011,'1 ',1, 203,   1,    16.702,     4.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020012,'1 ',1, 203,   1,    12.996,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020014,'1 ',1, 203,   1,    27.142,     5.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020016,'1 ',1, 203,   1,    13.725,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020018,'1 ',1, 203,   1,    10.579,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020020,'1 ',1, 203,   1,    24.001,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020021,'1 ',1, 203,   1,    10.858,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020023,'1 ',1, 203,   1,    31.743,    13.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020025,'1 ',1, 203,   1,    30.330,    17.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020026,'1 ',1, 203,   1,     7.726,     0.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020027,'1 ',1, 203,   1,    23.281,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020028,'1 ',1, 203,   1,    12.825,     4.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020029,'1 ',1, 203,   1,    27.932,    14.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020030,'1 ',1, 203,   1,    11.110,     1.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020031,'1 ',1, 203,   1,    13.727,     2.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020033,'1 ',1, 203,   1,    20.183,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020035,'1 ',1, 203,   1,    19.116,     7.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020036,'1 ',1, 203,   1,    35.217,    10.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020037,'1 ',1, 203,   1,    16.040,     1.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020039,'1 ',1, 203,   1,    12.843,     1.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020041,'1 ',1, 203,   1,    30.479,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020042,'1 ',1, 203,   1,    30.479,    11.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020042,'2 ',1, 203,   1,    18.148,     5.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020043,'1 ',1, 203,   1,    28.382,     3.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020043,'2 ',1, 203,   1,     1.807,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020044,'1 ',1, 203,   1,    25.888,    12.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020046,'1 ',1, 203,   1,    25.888,     5.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020047,'1 ',1, 203,   1,    19.494,     4.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020048,'1 ',1, 203,   1,     1.436,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020049,'1 ',1, 203,   1,     8.233,     0.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020050,'1 ',1, 203,   1,    29.968,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020052,'1 ',1, 203,   1,    29.968,     7.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020053,'1 ',1, 203,   1,    10.786,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020053,'2 ',1, 203,   1,     0.099,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020055,'1 ',1, 203,   1,    41.114,    12.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020056,'1 ',1, 203,   1,    35.649,     9.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020057,'1 ',1, 203,   1,    17.523,     2.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020058,'1 ',1, 203,   1,    27.887,     9.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020059,'1 ',1, 203,   1,    40.015,     6.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020060,'1 ',1, 203,   1,    43.998,     9.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020062,'1 ',1, 203,   1,     7.348,     2.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020062,'2 ',1, 203,   1,     1.989,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020064,'1 ',1, 203,   1,     8.734,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020066,'1 ',1, 203,   1,    11.750,     6.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020068,'1 ',1, 203,   1,    24.304,     2.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020069,'1 ',1, 203,   1,    11.779,     4.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020070,'1 ',1, 203,   1,    39.008,    11.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020071,'1 ',1, 203,   1,    34.151,     8.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020074,'1 ',1, 203,   1,    32.860,     5.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020074,'2 ',1, 203,   1,     4.682,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020075,'1 ',1, 203,   1,    32.860,     8.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020076,'1 ',1, 203,   1,    33.953,     9.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020078,'1 ',1, 203,   1,    33.953,     7.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020078,'2 ',1, 203,   1,     1.582,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020079,'1 ',1, 203,   1,    28.761,     7.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020081,'1 ',1, 203,   1,    28.761,    10.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020082,'1 ',1, 203,   1,    42.329,    12.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020083,'1 ',1, 203,   1,    42.329,     3.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020086,'1 ',1, 203,   1,    19.292,     4.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020086,'2 ',1, 203,   1,     5.798,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020087,'1 ',1, 203,   1,    34.510,     4.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020089,'1 ',1, 203,   1,    22.374,    12.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020090,'1 ',1, 203,   1,    39.424,    22.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020091,'1 ',1, 203,   1,    32.460,     5.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020093,'1 ',1, 203,   1,    32.460,     9.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020096,'1 ',1, 203,   1,    24.794,    16.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020096,'2 ',1, 203,   1,     0.257,     0.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020097,'1 ',1, 203,   1,    24.794,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020100,'1 ',1, 203,   1,    36.534,     5.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020100,'2 ',1, 203,   1,    23.859,     6.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020102,'1 ',1, 203,   1,    39.480,    24.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020105,'1 ',1, 203,   1,    31.263,     7.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020106,'1 ',1, 203,   1,    31.263,     2.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020108,'1 ',1, 203,   1,    22.052,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020108,'2 ',1, 203,   1,     2.342,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020110,'1 ',1, 203,   1,    36.691,    26.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020113,'1 ',1, 203,   1,    23.859,     3.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020115,'1 ',1, 203,   1,    25.522,     7.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020116,'1 ',1, 203,   1,    37.189,     8.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020117,'1 ',1, 203,   1,    37.189,    12.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020118,'1 ',1, 203,   1,    32.342,    14.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020120,'1 ',1, 203,   1,    32.342,     5.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020121,'1 ',1, 203,   1,    23.309,     6.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020123,'1 ',1, 203,   1,    33.564,     6.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020123,'2 ',1, 203,   1,    17.860,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020124,'1 ',1, 203,   1,    35.598,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020125,'1 ',1, 203,   1,    35.660,    13.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020126,'1 ',1, 203,   1,    21.463,    10.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020130,'1 ',1, 203,   1,    28.183,     5.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020131,'1 ',1, 203,   1,    28.183,     4.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020133,'1 ',1, 203,   1,    38.112,     9.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020133,'2 ',1, 203,   1,    23.309,     2.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020134,'1 ',1, 203,   1,    38.112,    16.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020135,'1 ',1, 203,   1,    28.042,     2.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020135,'2 ',1, 203,   1,    13.671,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020136,'1 ',1, 203,   1,    27.819,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020136,'2 ',1, 203,   1,    10.755,     4.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020138,'1 ',1, 203,   1,    24.361,     1.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020140,'1 ',1, 203,   1,    44.424,     7.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020142,'1 ',1, 203,   1,    33.088,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020143,'1 ',1, 203,   1,    33.088,    10.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020145,'1 ',1, 203,   1,    54.391,    11.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020147,'1 ',1, 203,   1,    54.391,    15.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020147,'2 ',1, 203,   1,     0.509,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020148,'1 ',1, 203,   1,    31.032,    11.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020150,'1 ',1, 203,   1,    31.032,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020151,'1 ',1, 203,   1,    68.350,    19.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020152,'1 ',1, 203,   1,    66.587,    26.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020155,'1 ',1, 203,   1,    27.199,    14.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020157,'1 ',1, 203,   1,     4.522,     0.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020159,'1 ',1, 203,   1,    30.854,     8.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020162,'1 ',1, 203,   1,    36.200,    10.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020164,'1 ',1, 203,   1,    36.200,     4.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020165,'1 ',1, 203,   1,     1.040,     0.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020166,'1 ',1, 203,   1,    27.579,     2.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020169,'1 ',1, 203,   1,    27.579,     3.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020170,'1 ',1, 203,   1,    27.976,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020171,'1 ',1, 203,   1,    27.976,    10.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020172,'1 ',1, 203,   1,    52.076,    12.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020173,'1 ',1, 203,   1,    52.076,     7.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020174,'1 ',1, 203,   1,    30.195,     3.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020175,'1 ',1, 203,   1,    30.195,     2.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020176,'1 ',1, 203,   1,    27.643,     3.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020178,'1 ',1, 203,   1,    27.643,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020179,'1 ',1, 203,   1,    32.965,     1.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020180,'1 ',1, 203,   1,    32.965,     6.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020181,'1 ',1, 203,   1,    40.405,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020182,'1 ',1, 203,   1,    46.683,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020182,'2 ',1, 203,   1,    11.313,     3.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020183,'1 ',1, 203,   1,    46.683,    12.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020183,'2 ',1, 203,   1,     4.279,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020184,'1 ',1, 203,   1,    40.543,    17.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020184,'2 ',1, 203,   1,     1.330,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020185,'1 ',1, 203,   1,    40.543,     5.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020185,'2 ',1, 203,   1,    28.625,     5.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020186,'1 ',1, 203,   1,    28.625,     6.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020191,'1 ',1, 203,   1,    35.006,    16.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020193,'1 ',1, 203,   1,    53.476,    11.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020196,'1 ',1, 203,   1,    53.476,    16.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020197,'1 ',1, 203,   1,    36.484,    13.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020199,'1 ',1, 203,   1,    44.559,    11.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020200,'1 ',1, 203,   1,    55.790,    14.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020201,'1 ',1, 203,   1,    55.790,     1.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020201,'2 ',1, 203,   1,     7.765,     2.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020204,'1 ',1, 203,   1,    54.320,    14.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020205,'1 ',1, 203,   1,    42.619,     6.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020205,'2 ',1, 203,   1,     2.207,     0.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020206,'1 ',1, 203,   1,    35.837,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020207,'1 ',1, 203,   1,    35.837,    10.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020209,'1 ',1, 203,   1,    37.073,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020210,'1 ',1, 203,   1,    37.073,    17.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020212,'1 ',1, 203,   1,    47.676,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020213,'1 ',1, 203,   1,    47.676,     9.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020213,'2 ',1, 203,   1,     1.681,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020214,'1 ',1, 203,   1,    30.577,     3.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020215,'1 ',1, 203,   1,    30.577,     8.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020217,'1 ',1, 203,   1,    39.732,     3.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020219,'1 ',1, 203,   1,    39.732,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020221,'1 ',1, 203,   1,    26.342,    11.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020227,'1 ',1, 203,   1,    26.342,     3.793,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020228,'1 ',1, 203,   1,    36.176,     9.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020229,'1 ',1, 203,   1,    36.176,     2.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020229,'2 ',1, 203,   1,    28.402,     5.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020231,'1 ',1, 203,   1,    26.812,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020232,'1 ',1, 203,   1,    26.812,     3.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020233,'1 ',1, 203,   1,    41.999,    12.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020236,'1 ',1, 203,   1,    28.402,     9.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020237,'1 ',1, 203,   1,    27.347,     5.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020238,'1 ',1, 203,   1,    17.622,     6.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020238,'2 ',1, 203,   1,     2.821,     0.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020239,'1 ',1, 203,   1,    13.948,     5.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020240,'1 ',1, 203,   1,    38.628,     6.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020242,'1 ',1, 203,   1,    22.405,     7.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020245,'1 ',1, 203,   1,    64.962,    21.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020248,'1 ',1, 203,   1,    64.962,     9.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020249,'1 ',1, 203,   1,    22.679,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020250,'1 ',1, 203,   1,    35.534,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020251,'1 ',1, 203,   1,    31.516,     7.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020251,'2 ',1, 203,   1,     8.253,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020252,'1 ',1, 203,   1,    52.166,    10.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020253,'1 ',1, 203,   1,    34.917,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020253,'2 ',1, 203,   1,     8.591,     2.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020254,'1 ',1, 203,   1,    34.917,     5.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020256,'1 ',1, 203,   1,    13.702,     5.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020257,'1 ',1, 203,   1,    22.679,     4.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020259,'1 ',1, 203,   1,    26.203,    11.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020260,'1 ',1, 203,   1,    26.203,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020261,'1 ',1, 203,   1,    32.108,    14.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020263,'1 ',1, 203,   1,    12.731,     1.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020264,'1 ',1, 203,   1,    17.091,     1.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020264,'2 ',1, 203,   1,     0.416,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020265,'1 ',1, 203,   1,    10.937,     2.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020266,'1 ',1, 203,   1,    49.189,     3.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020268,'1 ',1, 203,   1,    54.779,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020270,'1 ',1, 203,   1,    43.157,     2.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020271,'1 ',1, 203,   1,    15.831,     2.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020272,'1 ',1, 203,   1,    15.916,     5.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020272,'2 ',1, 203,   1,     1.982,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020274,'1 ',1, 203,   1,     5.796,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020276,'1 ',1, 203,   1,    19.411,    10.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020279,'1 ',1, 203,   1,    55.512,    12.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020280,'1 ',1, 203,   1,    26.813,     5.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020282,'1 ',1, 203,   1,    27.299,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020287,'1 ',1, 203,   1,     5.690,     2.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020287,'2 ',1, 203,   1,     1.867,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020292,'1 ',1, 203,   1,     1.915,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020298,'1 ',1, 203,   1,     2.731,     1.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020303,'1 ',1, 203,   1,     1.075,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020310,'1 ',1, 203,   1,     8.590,     0.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020310,'2 ',1, 203,   1,     6.028,     1.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020321,'1 ',1, 203,   1,     0.392,     0.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020322,'1 ',1, 203,   1,     0.308,     0.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020323,'1 ',1, 203,   1,    13.502,     5.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020333,'1 ',1, 203,   1,     1.370,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020346,'1 ',1, 203,   1,     2.484,     0.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020352,'1 ',1, 203,   1,     1.258,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020352,'2 ',1, 203,   1,     2.628,     0.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020356,'1 ',1, 203,   1,    27.199,    13.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020358,'1 ',1, 203,   1,     2.932,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020366,'1 ',1, 203,   1,     1.125,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020373,'1 ',1, 203,   1,    14.031,     2.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020378,'1 ',1, 203,   1,     0.079,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020380,'1 ',1, 203,   1,     2.594,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020382,'1 ',1, 203,   1,     5.384,     0.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020385,'1 ',1, 203,   1,     0.104,     0.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020386,'1 ',1, 203,   1,     0.216,     0.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020389,'1 ',1, 203,   1,     0.778,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020389,'2 ',1, 203,   1,     2.050,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020411,'1 ',1, 203,   1,     1.186,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020417,'1 ',1, 203,   1,     1.840,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020417,'2 ',1, 203,   1,     2.232,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020434,'1 ',1, 203,   1,     1.769,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020451,'1 ',1, 203,   1,     3.865,     0.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020451,'2 ',1, 203,   1,     5.207,     0.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2020462,'1 ',1, 203,   1,     1.080,     0.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021000,'1 ',1, 204,   1,    17.924,     0.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021003,'1 ',1, 204,   1,    30.334,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021003,'2 ',1, 204,   1,     3.625,     1.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021004,'1 ',1, 204,   1,    30.038,     6.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021007,'1 ',1, 204,   1,    25.429,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021007,'2 ',1, 204,   1,     1.346,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021009,'1 ',1, 204,   1,    25.679,    11.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021012,'1 ',1, 204,   1,    25.679,     3.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021013,'1 ',1, 204,   1,    45.190,    10.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021015,'1 ',1, 204,   1,    33.283,    13.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021016,'1 ',1, 204,   1,     1.507,     0.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021017,'1 ',1, 204,   1,    29.572,    11.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021019,'1 ',1, 204,   1,    52.241,     4.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021023,'1 ',1, 204,   1,    40.648,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021027,'1 ',1, 204,   1,    40.648,    11.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021030,'1 ',1, 204,   1,    35.417,    21.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021030,'2 ',1, 204,   1,     1.136,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021031,'1 ',1, 204,   1,    35.417,     1.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021032,'1 ',1, 204,   1,    38.853,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021034,'1 ',1, 204,   1,    42.957,     1.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021039,'1 ',1, 204,   1,    35.785,     7.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021040,'1 ',1, 204,   1,    35.785,     6.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021042,'1 ',1, 204,   1,    38.518,    17.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021043,'1 ',1, 204,   1,    48.724,    25.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021044,'1 ',1, 204,   1,    15.300,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021046,'1 ',1, 204,   1,    12.690,     2.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021048,'1 ',1, 204,   1,    27.271,    11.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021049,'1 ',1, 204,   1,    24.468,     6.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021050,'1 ',1, 204,   1,    28.332,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021050,'2 ',1, 204,   1,    12.346,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021051,'1 ',1, 204,   1,    27.446,    10.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021051,'2 ',1, 204,   1,     2.398,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021053,'1 ',1, 204,   1,    27.446,     4.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021055,'1 ',1, 204,   1,    21.591,    10.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021055,'2 ',1, 204,   1,     2.948,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021057,'1 ',1, 204,   1,    33.628,    15.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021059,'1 ',1, 204,   1,    33.628,    13.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021061,'1 ',1, 204,   1,    26.136,    12.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021062,'1 ',1, 204,   1,    26.136,     5.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021062,'2 ',1, 204,   1,     9.169,     1.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021063,'1 ',1, 204,   1,    19.525,    13.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021066,'1 ',1, 204,   1,    30.901,    14.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021068,'1 ',1, 204,   1,    30.964,     2.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021068,'2 ',1, 204,   1,     1.462,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021069,'1 ',1, 204,   1,    16.655,     5.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021070,'1 ',1, 204,   1,    37.041,    14.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021071,'1 ',1, 204,   1,    41.759,    12.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021072,'1 ',1, 204,   1,    37.083,    12.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021073,'1 ',1, 204,   1,    37.083,     8.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021074,'1 ',1, 204,   1,    11.327,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021075,'1 ',1, 204,   1,    24.453,     6.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021076,'1 ',1, 204,   1,    39.328,    21.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021077,'1 ',1, 204,   1,    39.328,     3.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021080,'1 ',1, 204,   1,    50.421,     8.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021082,'1 ',1, 204,   1,    50.421,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021084,'1 ',1, 204,   1,    25.316,    13.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021086,'1 ',1, 204,   1,    25.316,     6.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021087,'1 ',1, 204,   1,    54.834,     7.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021088,'1 ',1, 204,   1,    54.834,    10.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021090,'1 ',1, 204,   1,    33.566,    15.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021093,'1 ',1, 204,   1,    33.566,    12.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021093,'2 ',1, 204,   1,     5.243,     1.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021094,'1 ',1, 204,   1,    31.855,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021095,'1 ',1, 204,   1,    31.855,     8.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021096,'1 ',1, 204,   1,    22.453,     4.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021097,'1 ',1, 204,   1,    54.026,    19.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021098,'1 ',1, 204,   1,    34.487,     5.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021099,'1 ',1, 204,   1,    34.720,     7.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021104,'1 ',1, 204,   1,    64.041,    37.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021105,'1 ',1, 204,   1,    35.252,     4.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021106,'1 ',1, 204,   1,    42.313,    25.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021106,'2 ',1, 204,   1,     7.708,     0.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021108,'1 ',1, 204,   1,    42.313,     9.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021108,'2 ',1, 204,   1,    36.718,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021110,'1 ',1, 204,   1,    47.644,    22.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021113,'1 ',1, 204,   1,    47.644,    12.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021114,'1 ',1, 204,   1,    47.644,    12.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021115,'1 ',1, 204,   1,    24.193,    13.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021115,'2 ',1, 204,   1,     1.229,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021117,'1 ',1, 204,   1,    41.558,     8.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021117,'2 ',1, 204,   1,    12.506,     4.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021119,'1 ',1, 204,   1,    29.719,     5.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021121,'1 ',1, 204,   1,   105.834,    27.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021124,'1 ',1, 204,   1,    28.012,    10.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021126,'1 ',1, 204,   1,    37.017,    19.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021128,'1 ',1, 204,   1,    37.017,     8.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021129,'1 ',1, 204,   1,    85.127,    20.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021131,'1 ',1, 204,   1,    50.386,    12.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021131,'2 ',1, 204,   1,    29.719,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021133,'1 ',1, 204,   1,    57.578,    14.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021137,'1 ',1, 204,   1,    57.578,    26.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021138,'1 ',1, 204,   1,    23.447,     6.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021140,'1 ',1, 204,   1,    62.400,    23.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021140,'2 ',1, 204,   1,    24.453,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021142,'1 ',1, 204,   1,    62.400,    16.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021143,'1 ',1, 204,   1,    36.718,     7.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021144,'1 ',1, 204,   1,    33.163,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021145,'1 ',1, 204,   1,    23.613,     6.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021146,'1 ',1, 204,   1,    38.765,     4.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021147,'1 ',1, 204,   1,    23.939,     3.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021148,'1 ',1, 204,   1,    30.596,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021148,'2 ',1, 204,   1,    24.782,     7.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021150,'1 ',1, 204,   1,    26.456,     5.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021153,'1 ',1, 204,   1,    26.456,    18.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021155,'1 ',1, 204,   1,    36.663,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021156,'1 ',1, 204,   1,    36.663,     4.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021158,'1 ',1, 204,   1,     5.472,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021159,'1 ',1, 204,   1,    43.166,     8.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021161,'1 ',1, 204,   1,    34.703,    17.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021161,'2 ',1, 204,   1,    25.217,    14.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021165,'1 ',1, 204,   1,    89.552,    32.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021167,'1 ',1, 204,   1,    53.875,    26.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021169,'1 ',1, 204,   1,    53.875,     7.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021169,'2 ',1, 204,   1,     0.356,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021172,'1 ',1, 204,   1,    24.566,     2.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021176,'1 ',1, 204,   1,    30.986,     3.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021177,'1 ',1, 204,   1,    24.466,     3.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021178,'1 ',1, 204,   1,    24.466,     3.566,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021179,'1 ',1, 204,   1,    35.678,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021179,'2 ',1, 204,   1,    30.374,     6.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021180,'1 ',1, 204,   1,    35.678,     9.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021182,'1 ',1, 204,   1,    79.422,    30.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021183,'1 ',1, 204,   1,     0.124,     0.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021184,'1 ',1, 204,   1,    23.393,     8.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021186,'1 ',1, 204,   1,    42.979,    14.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021187,'1 ',1, 204,   1,    23.288,     4.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021188,'1 ',1, 204,   1,    23.288,     7.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021189,'1 ',1, 204,   1,    35.307,     7.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021190,'1 ',1, 204,   1,    25.217,     5.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021190,'2 ',1, 204,   1,    21.251,     7.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021191,'1 ',1, 204,   1,    28.762,     3.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021192,'1 ',1, 204,   1,    44.827,    10.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021192,'2 ',1, 204,   1,    24.178,     4.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021194,'1 ',1, 204,   1,    32.917,     4.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021194,'2 ',1, 204,   1,    15.631,     4.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021195,'1 ',1, 204,   1,    21.078,     6.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021196,'1 ',1, 204,   1,    54.191,    18.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021197,'1 ',1, 204,   1,    54.191,    23.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021198,'1 ',1, 204,   1,    35.723,    11.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021199,'1 ',1, 204,   1,    26.249,     8.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021202,'1 ',1, 204,   1,    26.249,     6.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021204,'1 ',1, 204,   1,    30.374,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021204,'2 ',1, 204,   1,    23.393,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021205,'1 ',1, 204,   1,    35.426,     9.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021207,'1 ',1, 204,   1,    37.073,     4.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021207,'2 ',1, 204,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021209,'1 ',1, 204,   1,    43.366,    13.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021210,'1 ',1, 204,   1,    19.773,     5.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021211,'1 ',1, 204,   1,    31.878,     4.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021211,'2 ',1, 204,   1,     5.629,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021212,'1 ',1, 204,   1,    31.878,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021214,'1 ',1, 204,   1,    20.446,     4.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021214,'2 ',1, 204,   1,    11.761,     8.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021216,'1 ',1, 204,   1,    24.480,     4.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021217,'1 ',1, 204,   1,    33.005,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021218,'1 ',1, 204,   1,    33.005,    20.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021218,'2 ',1, 204,   1,     1.753,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021219,'1 ',1, 204,   1,    26.358,     8.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021220,'1 ',1, 204,   1,    26.358,     7.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021222,'1 ',1, 204,   1,    60.147,    34.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021223,'1 ',1, 204,   1,    60.147,     6.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021224,'1 ',1, 204,   1,    22.972,     4.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021226,'1 ',1, 204,   1,    28.883,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021229,'1 ',1, 204,   1,    32.620,    25.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021230,'1 ',1, 204,   1,    12.760,     3.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021234,'1 ',1, 204,   1,    32.620,    10.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021234,'2 ',1, 204,   1,    30.986,     3.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021236,'1 ',1, 204,   1,    26.888,     4.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021237,'1 ',1, 204,   1,    26.888,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021237,'2 ',1, 204,   1,     1.336,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021238,'1 ',1, 204,   1,    45.265,     9.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021239,'1 ',1, 204,   1,    45.265,    16.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021241,'1 ',1, 204,   1,    26.883,     1.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021241,'2 ',1, 204,   1,    23.033,     5.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021244,'1 ',1, 204,   1,    25.496,     4.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021245,'1 ',1, 204,   1,    25.496,    11.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021248,'1 ',1, 204,   1,    32.908,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021250,'1 ',1, 204,   1,    32.908,     5.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021252,'1 ',1, 204,   1,    47.738,     5.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021254,'1 ',1, 204,   1,    47.738,    13.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021256,'1 ',1, 204,   1,    27.854,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021258,'1 ',1, 204,   1,    27.854,     7.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021259,'1 ',1, 204,   1,    31.810,     9.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021260,'1 ',1, 204,   1,    28.263,     5.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021262,'1 ',1, 204,   1,    28.263,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021262,'2 ',1, 204,   1,    26.883,     9.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021263,'1 ',1, 204,   1,    36.473,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021264,'1 ',1, 204,   1,    36.473,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021266,'1 ',1, 204,   1,    28.134,     9.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021267,'1 ',1, 204,   1,    41.004,     9.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021269,'1 ',1, 204,   1,    41.004,     9.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021270,'1 ',1, 204,   1,    37.028,     4.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021271,'1 ',1, 204,   1,    35.114,    20.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'1 ',1, 204,   1,    30.591,    12.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'2 ',1, 204,   1,     0.346,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021272,'3 ',1, 204,   1,     2.806,     1.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021274,'1 ',1, 204,   1,    16.162,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021274,'2 ',1, 204,   1,    14.000,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021276,'1 ',1, 204,   1,    33.300,     8.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021276,'2 ',1, 204,   1,    23.822,     4.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021278,'1 ',1, 204,   1,    42.358,     8.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021280,'1 ',1, 204,   1,    42.358,     8.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021281,'1 ',1, 204,   1,    24.379,     5.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021283,'1 ',1, 204,   1,    24.379,     4.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021285,'1 ',1, 204,   1,    32.774,    11.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021286,'1 ',1, 204,   1,    32.774,    22.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021287,'1 ',1, 204,   1,    24.437,     2.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021288,'1 ',1, 204,   1,    24.437,     2.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021291,'1 ',1, 204,   1,    41.938,    13.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021292,'1 ',1, 204,   1,    23.822,     6.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021292,'2 ',1, 204,   1,     6.529,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021293,'1 ',1, 204,   1,    26.736,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021295,'1 ',1, 204,   1,    26.736,     3.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021296,'1 ',1, 204,   1,    34.702,     5.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021296,'2 ',1, 204,   1,     1.287,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021297,'1 ',1, 204,   1,    34.702,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021299,'1 ',1, 204,   1,    41.739,     1.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021303,'1 ',1, 204,   1,    41.739,    12.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021303,'2 ',1, 204,   1,     1.501,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021304,'1 ',1, 204,   1,    40.920,     9.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021305,'1 ',1, 204,   1,    40.920,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021307,'1 ',1, 204,   1,    27.412,     6.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021308,'1 ',1, 204,   1,    24.178,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021309,'1 ',1, 204,   1,    30.729,     8.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021312,'1 ',1, 204,   1,    30.729,     7.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021314,'1 ',1, 204,   1,    40.293,    14.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021315,'1 ',1, 204,   1,    29.696,     7.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021316,'1 ',1, 204,   1,    29.696,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021317,'1 ',1, 204,   1,    55.471,    15.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021318,'1 ',1, 204,   1,    55.471,    13.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021320,'1 ',1, 204,   1,    54.645,     4.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021322,'1 ',1, 204,   1,    54.645,     8.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021323,'1 ',1, 204,   1,    16.481,     5.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021325,'1 ',1, 204,   1,    37.988,    14.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021327,'1 ',1, 204,   1,    37.988,    15.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021327,'2 ',1, 204,   1,    35.114,     8.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021330,'1 ',1, 204,   1,    30.212,    11.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021331,'1 ',1, 204,   1,    30.212,    16.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021332,'1 ',1, 204,   1,    23.926,     7.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021333,'1 ',1, 204,   1,    36.499,     6.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021334,'1 ',1, 204,   1,    25.522,     2.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021335,'1 ',1, 204,   1,    25.522,     4.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021336,'1 ',1, 204,   1,    29.565,     5.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021336,'2 ',1, 204,   1,     0.380,     0.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021338,'1 ',1, 204,   1,    13.196,     3.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021340,'1 ',1, 204,   1,    65.723,    20.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021342,'1 ',1, 204,   1,    65.723,    23.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021344,'1 ',1, 204,   1,    27.555,     3.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021345,'1 ',1, 204,   1,    27.555,    12.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021348,'1 ',1, 204,   1,    33.487,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021351,'1 ',1, 204,   1,    33.487,    10.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021352,'1 ',1, 204,   1,    36.067,    10.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021354,'1 ',1, 204,   1,    22.891,     4.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021356,'1 ',1, 204,   1,    48.864,     6.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021358,'1 ',1, 204,   1,    48.864,    15.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021359,'1 ',1, 204,   1,    38.316,     3.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021360,'1 ',1, 204,   1,    38.316,     6.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021362,'1 ',1, 204,   1,    41.127,    13.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021362,'2 ',1, 204,   1,     1.607,     0.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021364,'1 ',1, 204,   1,    41.127,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021366,'1 ',1, 204,   1,    30.941,     1.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021367,'1 ',1, 204,   1,    30.941,    14.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021368,'1 ',1, 204,   1,    24.100,    12.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021369,'1 ',1, 204,   1,    24.100,     6.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021371,'1 ',1, 204,   1,    26.017,    14.871,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021372,'1 ',1, 204,   1,    26.800,     5.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021374,'1 ',1, 204,   1,    62.564,    38.932,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021375,'1 ',1, 204,   1,    62.564,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021375,'2 ',1, 204,   1,     1.665,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021377,'1 ',1, 204,   1,    38.245,    12.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021379,'1 ',1, 204,   1,    34.641,     7.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021381,'1 ',1, 204,   1,    26.548,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021384,'1 ',1, 204,   1,    33.215,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021384,'2 ',1, 204,   1,    23.236,     4.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021386,'1 ',1, 204,   1,     6.827,     3.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021387,'1 ',1, 204,   1,    62.349,    15.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021389,'1 ',1, 204,   1,    62.349,     0.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021390,'1 ',1, 204,   1,    34.848,    13.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021390,'2 ',1, 204,   1,     3.971,     1.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021391,'1 ',1, 204,   1,    34.848,    13.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021393,'1 ',1, 204,   1,    23.236,     8.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021395,'1 ',1, 204,   1,    27.992,     8.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021396,'1 ',1, 204,   1,    27.992,     6.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021397,'1 ',1, 204,   1,    32.471,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021397,'2 ',1, 204,   1,     0.288,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021400,'1 ',1, 204,   1,    32.471,     1.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021400,'2 ',1, 204,   1,    13.909,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021403,'1 ',1, 204,   1,    25.040,     4.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'1 ',1, 204,   1,    16.870,     5.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'2 ',1, 204,   1,     1.217,     0.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021404,'3 ',1, 204,   1,    11.360,     2.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021406,'1 ',1, 204,   1,    48.894,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021410,'1 ',1, 204,   1,    48.894,    20.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021414,'1 ',1, 204,   1,    14.603,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021415,'1 ',1, 204,   1,    23.024,     3.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021416,'1 ',1, 204,   1,    61.911,     3.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021418,'1 ',1, 204,   1,    61.911,     9.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021419,'1 ',1, 204,   1,    31.373,     8.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021421,'1 ',1, 204,   1,    31.373,     6.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021423,'1 ',1, 204,   1,    42.055,     5.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021427,'1 ',1, 204,   1,    55.033,    18.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021429,'1 ',1, 204,   1,    55.033,    17.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021430,'1 ',1, 204,   1,    27.060,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021431,'1 ',1, 204,   1,    27.060,     3.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021432,'1 ',1, 204,   1,    37.124,     5.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021433,'1 ',1, 204,   1,    37.124,    15.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021435,'1 ',1, 204,   1,    40.734,    14.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021436,'1 ',1, 204,   1,    40.734,    19.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021437,'1 ',1, 204,   1,    16.447,     7.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021438,'1 ',1, 204,   1,    32.331,     7.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021440,'1 ',1, 204,   1,    32.331,     1.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021441,'1 ',1, 204,   1,    27.482,     8.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021445,'1 ',1, 204,   1,    31.352,     9.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021447,'1 ',1, 204,   1,    18.277,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021448,'1 ',1, 204,   1,    25.437,     8.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021449,'1 ',1, 204,   1,    25.437,     8.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021451,'1 ',1, 204,   1,    22.580,     4.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021453,'1 ',1, 204,   1,    22.580,     2.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021456,'1 ',1, 204,   1,    42.374,     2.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021459,'1 ',1, 204,   1,    42.374,    21.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021462,'1 ',1, 204,   1,    58.586,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021462,'2 ',1, 204,   1,     0.279,     0.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021464,'1 ',1, 204,   1,    58.586,     6.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021467,'1 ',1, 204,   1,    27.944,     4.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021468,'1 ',1, 204,   1,    27.944,    10.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021469,'1 ',1, 204,   1,    34.683,     2.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021470,'1 ',1, 204,   1,    34.683,    16.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021471,'1 ',1, 204,   1,    41.414,    22.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021471,'2 ',1, 204,   1,     1.735,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021473,'1 ',1, 204,   1,    41.414,     9.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021475,'1 ',1, 204,   1,    40.414,     4.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021476,'1 ',1, 204,   1,    45.028,    15.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021478,'1 ',1, 204,   1,    45.028,     9.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021479,'1 ',1, 204,   1,    33.714,     3.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021480,'1 ',1, 204,   1,    50.785,     6.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021481,'1 ',1, 204,   1,    50.785,    14.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021483,'1 ',1, 204,   1,    50.785,     4.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021483,'2 ',1, 204,   1,     0.194,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021484,'1 ',1, 204,   1,    25.708,     6.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021489,'1 ',1, 204,   1,    25.708,     7.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021490,'1 ',1, 204,   1,    46.745,    18.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021492,'1 ',1, 204,   1,    46.745,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021492,'2 ',1, 204,   1,     3.739,     1.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021493,'1 ',1, 204,   1,    28.739,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021493,'2 ',1, 204,   1,    22.861,     8.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021494,'1 ',1, 204,   1,    28.739,     8.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021495,'1 ',1, 204,   1,    50.334,    19.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021497,'1 ',1, 204,   1,    50.334,     6.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021497,'2 ',1, 204,   1,    31.352,    13.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021498,'1 ',1, 204,   1,    43.153,    20.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021499,'1 ',1, 204,   1,    22.293,     4.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021502,'1 ',1, 204,   1,    60.249,     5.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021505,'1 ',1, 204,   1,    60.249,     3.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021506,'1 ',1, 204,   1,    22.861,     8.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021511,'1 ',1, 204,   1,    27.758,     8.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021512,'1 ',1, 204,   1,    46.346,     4.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021515,'1 ',1, 204,   1,    46.346,    18.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021517,'1 ',1, 204,   1,    38.690,     3.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021518,'1 ',1, 204,   1,    38.690,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021520,'1 ',1, 204,   1,    36.796,    10.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021522,'1 ',1, 204,   1,    36.796,     5.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021522,'2 ',1, 204,   1,    27.758,    10.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021524,'1 ',1, 204,   1,    33.711,    20.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021526,'1 ',1, 204,   1,    33.711,    10.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021528,'1 ',1, 204,   1,    50.890,     8.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021529,'1 ',1, 204,   1,    50.890,     7.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021530,'1 ',1, 204,   1,    56.005,     5.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021530,'2 ',1, 204,   1,     0.144,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021532,'1 ',1, 204,   1,    56.005,    12.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021533,'1 ',1, 204,   1,    52.619,    20.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021534,'1 ',1, 204,   1,    52.619,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021534,'2 ',1, 204,   1,    12.146,     1.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021537,'1 ',1, 204,   1,    56.195,    17.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021539,'1 ',1, 204,   1,    56.195,     7.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021541,'1 ',1, 204,   1,    33.722,    16.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021543,'1 ',1, 204,   1,    33.722,     3.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021545,'1 ',1, 204,   1,    55.193,    14.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021546,'1 ',1, 204,   1,    55.193,    17.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021547,'1 ',1, 204,   1,    17.946,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021549,'1 ',1, 204,   1,    40.975,    11.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021549,'2 ',1, 204,   1,     0.344,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021552,'1 ',1, 204,   1,    40.975,     3.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021554,'1 ',1, 204,   1,    36.261,    10.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021557,'1 ',1, 204,   1,    36.261,    12.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021557,'2 ',1, 204,   1,     0.742,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021558,'1 ',1, 204,   1,    36.995,    25.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021558,'2 ',1, 204,   1,     2.230,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021559,'1 ',1, 204,   1,    33.180,    15.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021560,'1 ',1, 204,   1,    33.180,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021561,'1 ',1, 204,   1,    36.269,     3.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021562,'1 ',1, 204,   1,    36.269,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021563,'1 ',1, 204,   1,    34.000,     1.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021564,'1 ',1, 204,   1,    32.864,    11.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021564,'2 ',1, 204,   1,     3.847,     0.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021566,'1 ',1, 204,   1,    32.864,     2.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021567,'1 ',1, 204,   1,    36.216,    10.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021569,'1 ',1, 204,   1,    24.553,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021570,'1 ',1, 204,   1,    24.553,     4.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021572,'1 ',1, 204,   1,    49.145,    11.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021573,'1 ',1, 204,   1,    49.145,    19.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021574,'1 ',1, 204,   1,    17.926,     6.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021574,'2 ',1, 204,   1,     2.448,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021575,'1 ',1, 204,   1,    11.551,     3.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021578,'1 ',1, 204,   1,    41.021,    12.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021579,'1 ',1, 204,   1,    41.021,     7.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021580,'1 ',1, 204,   1,    24.125,     7.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021581,'1 ',1, 204,   1,    42.206,    22.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021582,'1 ',1, 204,   1,    42.206,     9.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021583,'1 ',1, 204,   1,    51.614,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021584,'1 ',1, 204,   1,    51.614,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021585,'1 ',1, 204,   1,    27.812,    10.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021587,'1 ',1, 204,   1,    27.812,     9.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021590,'1 ',1, 204,   1,    25.096,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2021592,'1 ',1, 204,   1,    25.096,     6.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023000,'1 ',1, 205,   1,    35.210,    15.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023001,'1 ',1, 205,   1,    27.637,     3.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023002,'1 ',1, 205,   1,    28.453,    18.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023003,'1 ',1, 205,   1,    58.477,    16.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023004,'1 ',1, 205,   1,    30.023,    15.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023007,'1 ',1, 205,   1,    40.331,     7.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023008,'1 ',1, 205,   1,    49.484,    13.834,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023009,'1 ',1, 205,   1,    49.484,    10.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023010,'1 ',1, 205,   1,    51.963,     8.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023011,'1 ',1, 205,   1,    62.584,     4.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023012,'1 ',1, 205,   1,    13.766,     4.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023013,'1 ',1, 205,   1,    60.567,    18.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023014,'1 ',1, 205,   1,    53.515,     7.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023015,'1 ',1, 205,   1,    24.177,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023017,'1 ',1, 205,   1,    97.731,    17.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023018,'1 ',1, 205,   1,    56.190,     9.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023020,'1 ',1, 205,   1,    44.873,     9.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023021,'1 ',1, 205,   1,    44.873,    13.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023022,'1 ',1, 205,   1,    58.630,     6.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023023,'1 ',1, 205,   1,    58.504,    10.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023024,'1 ',1, 205,   1,    28.271,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023025,'1 ',1, 205,   1,    31.585,     5.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023027,'1 ',1, 205,   1,    25.383,     7.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023033,'1 ',1, 205,   1,    58.393,     7.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023035,'1 ',1, 205,   1,    44.553,    17.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023036,'1 ',1, 205,   1,    43.957,    20.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023036,'2 ',1, 205,   1,     7.283,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023037,'1 ',1, 205,   1,     3.008,     1.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023038,'1 ',1, 205,   1,    24.372,     4.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023039,'1 ',1, 205,   1,    24.372,     7.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023039,'2 ',1, 205,   1,    15.707,     3.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023040,'1 ',1, 205,   1,    28.253,     6.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023041,'1 ',1, 205,   1,    43.169,    15.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023042,'1 ',1, 205,   1,    43.169,     7.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023043,'1 ',1, 205,   1,    25.007,     5.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023044,'1 ',1, 205,   1,     2.781,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023045,'1 ',1, 205,   1,    25.007,     7.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023047,'1 ',1, 205,   1,    32.135,     8.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023049,'1 ',1, 205,   1,    34.262,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023050,'1 ',1, 205,   1,    35.108,     2.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023052,'1 ',1, 205,   1,    35.108,    10.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023054,'1 ',1, 205,   1,    28.401,    10.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023057,'1 ',1, 205,   1,    28.401,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023058,'1 ',1, 205,   1,    26.024,     4.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023059,'1 ',1, 205,   1,    22.715,     1.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023059,'2 ',1, 205,   1,    22.715,     7.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023060,'1 ',1, 205,   1,    24.630,     5.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023061,'1 ',1, 205,   1,    22.713,     3.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023061,'2 ',1, 205,   1,     2.495,     0.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023064,'1 ',1, 205,   1,    38.407,     9.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023066,'1 ',1, 205,   1,    38.407,    16.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023066,'2 ',1, 205,   1,    34.262,     3.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023068,'1 ',1, 205,   1,    21.082,     3.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023070,'1 ',1, 205,   1,    41.803,    24.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023070,'2 ',1, 205,   1,     7.601,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023073,'1 ',1, 205,   1,    42.455,    14.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023074,'1 ',1, 205,   1,    42.455,    12.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023075,'1 ',1, 205,   1,    29.835,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023077,'1 ',1, 205,   1,    28.501,     3.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023078,'1 ',1, 205,   1,    28.501,     8.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023080,'1 ',1, 205,   1,    27.826,     3.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023080,'2 ',1, 205,   1,    22.855,     5.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023082,'1 ',1, 205,   1,    28.559,     5.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023082,'2 ',1, 205,   1,     0.544,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023083,'1 ',1, 205,   1,    45.941,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023085,'1 ',1, 205,   1,    45.941,    11.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023085,'2 ',1, 205,   1,    24.505,     6.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023087,'1 ',1, 205,   1,    23.074,     8.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023090,'1 ',1, 205,   1,    41.812,     5.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023091,'1 ',1, 205,   1,    41.812,     9.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023092,'1 ',1, 205,   1,    22.280,     6.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023093,'1 ',1, 205,   1,    38.478,     8.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023094,'1 ',1, 205,   1,    38.478,    18.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023094,'2 ',1, 205,   1,     7.187,     2.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023096,'1 ',1, 205,   1,    52.480,    14.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023096,'2 ',1, 205,   1,    20.806,     4.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023099,'1 ',1, 205,   1,    52.480,    19.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023099,'2 ',1, 205,   1,    22.855,     6.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023101,'1 ',1, 205,   1,    41.711,    20.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023103,'1 ',1, 205,   1,    13.183,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023104,'1 ',1, 205,   1,    37.081,     6.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023105,'1 ',1, 205,   1,    17.246,     5.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023105,'2 ',1, 205,   1,     3.148,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023106,'1 ',1, 205,   1,    32.558,    11.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023108,'1 ',1, 205,   1,    32.558,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023109,'1 ',1, 205,   1,    27.594,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023110,'1 ',1, 205,   1,    34.898,    21.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023111,'1 ',1, 205,   1,    34.898,     9.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023111,'2 ',1, 205,   1,     3.654,     0.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023113,'1 ',1, 205,   1,    23.432,     0.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023115,'1 ',1, 205,   1,    27.848,     8.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023117,'1 ',1, 205,   1,    60.327,    21.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023119,'1 ',1, 205,   1,    28.449,    13.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023119,'2 ',1, 205,   1,     7.157,     2.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023120,'1 ',1, 205,   1,    27.823,    10.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023120,'2 ',1, 205,   1,     0.482,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023122,'1 ',1, 205,   1,    33.366,    12.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023122,'2 ',1, 205,   1,     1.642,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023124,'1 ',1, 205,   1,    33.366,     7.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023125,'1 ',1, 205,   1,    27.724,     1.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023127,'1 ',1, 205,   1,     9.526,     0.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023127,'2 ',1, 205,   1,     7.276,     0.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023128,'1 ',1, 205,   1,    19.584,     8.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023129,'1 ',1, 205,   1,    25.657,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023130,'1 ',1, 205,   1,    17.246,     5.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023131,'1 ',1, 205,   1,    29.670,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023133,'1 ',1, 205,   1,    29.670,    11.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023135,'1 ',1, 205,   1,    27.724,     3.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023136,'1 ',1, 205,   1,    17.651,     6.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023137,'1 ',1, 205,   1,    21.384,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023138,'1 ',1, 205,   1,    35.107,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023139,'1 ',1, 205,   1,    30.538,     3.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023140,'1 ',1, 205,   1,    30.538,    11.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023144,'1 ',1, 205,   1,    11.612,     4.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023145,'1 ',1, 205,   1,    44.049,    10.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023146,'1 ',1, 205,   1,    41.759,    17.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023147,'1 ',1, 205,   1,    16.015,     3.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023149,'1 ',1, 205,   1,    42.899,    12.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023150,'1 ',1, 205,   1,    33.969,    11.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023151,'1 ',1, 205,   1,    33.969,    10.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023153,'1 ',1, 205,   1,    53.867,     5.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023154,'1 ',1, 205,   1,    27.952,     6.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023156,'1 ',1, 205,   1,    44.161,     6.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023158,'1 ',1, 205,   1,    44.161,    17.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023160,'1 ',1, 205,   1,    25.141,     4.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023161,'1 ',1, 205,   1,    27.104,     7.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023162,'1 ',1, 205,   1,    36.978,    12.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023164,'1 ',1, 205,   1,    36.978,    15.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023166,'1 ',1, 205,   1,    45.869,     3.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023167,'1 ',1, 205,   1,    45.869,    13.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023168,'1 ',1, 205,   1,    74.953,    20.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023171,'1 ',1, 205,   1,    21.434,     5.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023172,'1 ',1, 205,   1,    33.058,    19.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023173,'1 ',1, 205,   1,    33.058,     9.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023173,'2 ',1, 205,   1,    33.033,    13.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023174,'1 ',1, 205,   1,    49.104,    15.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023176,'1 ',1, 205,   1,    33.671,     6.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023178,'1 ',1, 205,   1,    33.033,    13.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023179,'1 ',1, 205,   1,    24.440,     6.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023180,'1 ',1, 205,   1,    28.681,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023180,'2 ',1, 205,   1,    24.440,     6.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023181,'1 ',1, 205,   1,    36.634,    18.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023182,'1 ',1, 205,   1,    36.634,    17.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023182,'2 ',1, 205,   1,    12.526,     6.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023183,'1 ',1, 205,   1,    40.672,     5.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023188,'1 ',1, 205,   1,    40.672,    20.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023188,'2 ',1, 205,   1,    22.552,     8.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023189,'1 ',1, 205,   1,    27.182,    12.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023189,'2 ',1, 205,   1,    27.182,     7.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023190,'1 ',1, 205,   1,    17.894,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023192,'1 ',1, 205,   1,    43.746,     8.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023193,'1 ',1, 205,   1,    43.746,     7.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023194,'1 ',1, 205,   1,    27.211,     5.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023196,'1 ',1, 205,   1,    44.962,    10.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023196,'2 ',1, 205,   1,    10.152,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023198,'1 ',1, 205,   1,     4.729,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023199,'1 ',1, 205,   1,    31.816,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023201,'1 ',1, 205,   1,    67.796,    27.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023203,'1 ',1, 205,   1,    64.638,    19.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023205,'1 ',1, 205,   1,    64.638,    19.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023207,'1 ',1, 205,   1,    41.053,    12.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023208,'1 ',1, 205,   1,    41.053,     9.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023211,'1 ',1, 205,   1,    27.213,    13.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023212,'1 ',1, 205,   1,    27.213,     9.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023213,'1 ',1, 205,   1,    18.491,     4.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023215,'1 ',1, 205,   1,    58.738,    19.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023216,'1 ',1, 205,   1,    58.738,     4.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023217,'1 ',1, 205,   1,    26.068,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023219,'1 ',1, 205,   1,    36.033,    16.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023220,'1 ',1, 205,   1,    23.471,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023220,'2 ',1, 205,   1,    23.471,     8.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023221,'1 ',1, 205,   1,    28.694,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023222,'1 ',1, 205,   1,    31.499,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023222,'2 ',1, 205,   1,     4.687,     0.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023223,'1 ',1, 205,   1,    31.499,     5.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023224,'1 ',1, 205,   1,    26.798,    10.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023226,'1 ',1, 205,   1,    26.798,     6.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023227,'1 ',1, 205,   1,    52.155,    20.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023228,'1 ',1, 205,   1,    45.546,    18.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023230,'1 ',1, 205,   1,    47.564,    17.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023230,'2 ',1, 205,   1,    45.546,     7.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023232,'1 ',1, 205,   1,    47.564,    17.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023232,'2 ',1, 205,   1,    10.876,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023234,'1 ',1, 205,   1,    62.749,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023236,'1 ',1, 205,   1,    62.749,    12.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023237,'1 ',1, 205,   1,    10.355,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023237,'2 ',1, 205,   1,     6.449,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023238,'1 ',1, 205,   1,    19.003,     7.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023238,'2 ',1, 205,   1,     1.246,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023240,'1 ',1, 205,   1,    18.349,     5.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023242,'1 ',1, 205,   1,    35.129,     4.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023243,'1 ',1, 205,   1,    35.129,     4.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023246,'1 ',1, 205,   1,    19.087,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023247,'1 ',1, 205,   1,    29.255,     9.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023248,'1 ',1, 205,   1,    26.753,     7.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023249,'1 ',1, 205,   1,    46.271,    10.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023250,'1 ',1, 205,   1,    26.901,     6.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023250,'2 ',1, 205,   1,     4.097,     0.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023251,'1 ',1, 205,   1,    53.203,    10.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023256,'1 ',1, 205,   1,    45.002,    13.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023256,'2 ',1, 205,   1,     6.658,     1.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023258,'1 ',1, 205,   1,    55.696,    24.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023259,'1 ',1, 205,   1,    19.168,     3.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023262,'1 ',1, 205,   1,    26.188,     9.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023263,'1 ',1, 205,   1,    18.409,     3.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023263,'2 ',1, 205,   1,     0.801,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023264,'1 ',1, 205,   1,    14.611,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023271,'1 ',1, 205,   1,    35.539,    13.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023274,'1 ',1, 205,   1,    13.250,     2.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023279,'1 ',1, 205,   1,    12.613,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023281,'1 ',1, 205,   1,     0.441,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023281,'2 ',1, 205,   1,     4.428,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023286,'1 ',1, 205,   1,     1.150,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023292,'1 ',1, 205,   1,     2.446,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023301,'1 ',1, 205,   1,     2.426,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023306,'1 ',1, 205,   1,     5.708,     0.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023307,'1 ',1, 205,   1,     0.835,     0.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023314,'1 ',1, 205,   1,     3.038,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023317,'1 ',1, 205,   1,    10.656,     3.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023319,'1 ',1, 205,   1,     1.928,     0.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023327,'1 ',1, 205,   1,     1.427,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023330,'1 ',1, 205,   1,     0.911,     0.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023335,'1 ',1, 205,   1,     8.834,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023342,'1 ',1, 205,   1,    27.826,    13.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023346,'1 ',1, 205,   1,    28.294,     2.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023347,'1 ',1, 205,   1,     6.725,     1.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023347,'2 ',1, 205,   1,     0.974,     0.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023350,'1 ',1, 205,   1,    37.081,    17.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023353,'1 ',1, 205,   1,     1.213,     0.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023356,'1 ',1, 205,   1,    16.096,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023364,'1 ',1, 205,   1,     3.173,     0.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023366,'1 ',1, 205,   1,    12.433,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023370,'1 ',1, 205,   1,     7.484,     3.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023385,'1 ',1, 205,   1,     0.115,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023390,'1 ',1, 205,   1,    11.738,     2.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023398,'1 ',1, 205,   1,     0.221,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023404,'1 ',1, 205,   1,     7.873,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023405,'1 ',1, 205,   1,     1.066,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2023408,'1 ',1, 205,   1,    13.163,     4.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025000,'1 ',1, 206,   1,    12.308,     3.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025001,'1 ',1, 206,   1,    31.122,    10.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025002,'1 ',1, 206,   1,    19.420,     2.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025003,'1 ',1, 206,   1,    16.475,     7.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025005,'1 ',1, 206,   1,    31.896,     4.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025006,'1 ',1, 206,   1,    31.896,     9.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025008,'1 ',1, 206,   1,    39.343,     6.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025010,'1 ',1, 206,   1,    39.343,    13.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025014,'1 ',1, 206,   1,    30.729,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025017,'1 ',1, 206,   1,    28.238,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025018,'1 ',1, 206,   1,    16.052,     2.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025023,'1 ',1, 206,   1,    23.692,     1.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025025,'1 ',1, 206,   1,    25.230,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025026,'1 ',1, 206,   1,    25.230,     6.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025027,'1 ',1, 206,   1,    12.798,     3.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025029,'1 ',1, 206,   1,    34.639,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025031,'1 ',1, 206,   1,    49.888,    15.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025033,'1 ',1, 206,   1,    62.799,    23.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025034,'1 ',1, 206,   1,    30.790,    10.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025036,'1 ',1, 206,   1,    25.572,     6.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025038,'1 ',1, 206,   1,    43.801,     5.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025039,'1 ',1, 206,   1,    37.516,    10.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025041,'1 ',1, 206,   1,    48.615,    30.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025042,'1 ',1, 206,   1,    48.615,     4.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025044,'1 ',1, 206,   1,    32.803,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025045,'1 ',1, 206,   1,    34.263,     5.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025046,'1 ',1, 206,   1,     9.909,     1.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025047,'1 ',1, 206,   1,    26.926,     4.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025049,'1 ',1, 206,   1,    47.895,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025052,'1 ',1, 206,   1,    47.895,    18.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025054,'1 ',1, 206,   1,    31.266,     8.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025055,'1 ',1, 206,   1,    47.421,     4.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025056,'1 ',1, 206,   1,    30.292,    14.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025057,'1 ',1, 206,   1,    28.515,     9.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025058,'1 ',1, 206,   1,    28.515,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025060,'1 ',1, 206,   1,    36.448,    12.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025063,'1 ',1, 206,   1,    21.613,     1.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025065,'1 ',1, 206,   1,    48.508,     8.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025067,'1 ',1, 206,   1,    24.437,     6.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025070,'1 ',1, 206,   1,    24.437,    18.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025071,'1 ',1, 206,   1,    31.226,     5.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025073,'1 ',1, 206,   1,    37.060,     6.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025075,'1 ',1, 206,   1,    10.991,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025077,'1 ',1, 206,   1,    39.388,     6.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025078,'1 ',1, 206,   1,    40.597,    11.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025079,'1 ',1, 206,   1,     7.517,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025080,'1 ',1, 206,   1,    24.959,     9.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025082,'1 ',1, 206,   1,    45.427,    16.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025084,'1 ',1, 206,   1,    45.427,     9.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025085,'1 ',1, 206,   1,    50.093,     9.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025087,'1 ',1, 206,   1,    50.093,     8.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025088,'1 ',1, 206,   1,    24.340,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025089,'1 ',1, 206,   1,    37.522,    17.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025090,'1 ',1, 206,   1,    37.522,    17.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025092,'1 ',1, 206,   1,    36.746,     8.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025095,'1 ',1, 206,   1,    36.746,     7.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025096,'1 ',1, 206,   1,    53.435,    20.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025096,'2 ',1, 206,   1,    24.959,    12.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025097,'1 ',1, 206,   1,    53.435,    11.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025100,'1 ',1, 206,   1,    26.234,    12.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025102,'1 ',1, 206,   1,    26.234,     5.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025102,'2 ',1, 206,   1,     5.584,     2.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025104,'1 ',1, 206,   1,    49.637,    15.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025106,'1 ',1, 206,   1,    49.637,    12.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025107,'1 ',1, 206,   1,    49.637,     7.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025110,'1 ',1, 206,   1,    51.067,    21.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025110,'2 ',1, 206,   1,    22.046,     4.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025111,'1 ',1, 206,   1,    51.067,     6.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025112,'1 ',1, 206,   1,    42.554,     5.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025113,'1 ',1, 206,   1,    29.530,     9.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025114,'1 ',1, 206,   1,    29.530,     8.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025115,'1 ',1, 206,   1,    38.611,    12.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025115,'2 ',1, 206,   1,     0.599,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025116,'1 ',1, 206,   1,    38.611,     9.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025118,'1 ',1, 206,   1,    52.568,     9.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025119,'1 ',1, 206,   1,    52.568,     8.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025122,'1 ',1, 206,   1,    39.198,    14.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025123,'1 ',1, 206,   1,    39.198,    12.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025126,'1 ',1, 206,   1,    15.975,     3.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025127,'1 ',1, 206,   1,    43.858,    15.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025128,'1 ',1, 206,   1,    43.858,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025129,'1 ',1, 206,   1,    31.155,     5.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025131,'1 ',1, 206,   1,    31.155,    10.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025132,'1 ',1, 206,   1,    33.841,    14.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025133,'1 ',1, 206,   1,    33.841,    13.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025136,'1 ',1, 206,   1,    39.847,    17.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025137,'1 ',1, 206,   1,    39.847,    12.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025139,'1 ',1, 206,   1,    49.595,     6.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025140,'1 ',1, 206,   1,    49.595,    15.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025143,'1 ',1, 206,   1,    49.595,    26.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025145,'1 ',1, 206,   1,    31.480,     9.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025146,'1 ',1, 206,   1,    32.780,    12.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025147,'1 ',1, 206,   1,    32.780,    11.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025151,'1 ',1, 206,   1,    31.201,     7.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025153,'1 ',1, 206,   1,    36.788,     9.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025155,'1 ',1, 206,   1,    38.162,    15.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025157,'1 ',1, 206,   1,    38.162,    16.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025160,'1 ',1, 206,   1,    32.609,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025161,'1 ',1, 206,   1,    37.688,    21.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025163,'1 ',1, 206,   1,    32.441,     6.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025164,'1 ',1, 206,   1,    32.441,     8.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025165,'1 ',1, 206,   1,    47.202,    22.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025166,'1 ',1, 206,   1,     0.508,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025167,'1 ',1, 206,   1,    47.202,    25.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025169,'1 ',1, 206,   1,    58.128,    31.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025169,'2 ',1, 206,   1,     0.380,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025170,'1 ',1, 206,   1,    58.128,    24.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025171,'1 ',1, 206,   1,    65.257,    11.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025174,'1 ',1, 206,   1,    65.257,    15.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025176,'1 ',1, 206,   1,    24.860,     4.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025177,'1 ',1, 206,   1,    22.939,     7.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025178,'1 ',1, 206,   1,    22.939,     3.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025180,'1 ',1, 206,   1,    26.869,     6.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025181,'1 ',1, 206,   1,    26.869,     7.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025182,'1 ',1, 206,   1,     3.656,     2.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025183,'1 ',1, 206,   1,    48.929,    21.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025185,'1 ',1, 206,   1,    25.850,     6.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025186,'1 ',1, 206,   1,    48.929,    19.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025187,'1 ',1, 206,   1,    23.138,    11.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025188,'1 ',1, 206,   1,    23.138,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025188,'2 ',1, 206,   1,     0.072,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025189,'1 ',1, 206,   1,    44.053,    11.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025190,'1 ',1, 206,   1,    36.284,    10.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025192,'1 ',1, 206,   1,    29.344,     5.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025193,'1 ',1, 206,   1,    29.344,    10.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025195,'1 ',1, 206,   1,    45.208,     8.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025198,'1 ',1, 206,   1,    45.208,     7.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025198,'2 ',1, 206,   1,    24.170,    16.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025201,'1 ',1, 206,   1,    35.549,     5.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025202,'1 ',1, 206,   1,    35.549,     4.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025204,'1 ',1, 206,   1,    32.901,     8.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025205,'1 ',1, 206,   1,    32.901,     6.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025207,'1 ',1, 206,   1,    24.170,     4.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025208,'1 ',1, 206,   1,    23.266,     9.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025211,'1 ',1, 206,   1,    23.266,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025213,'1 ',1, 206,   1,    40.555,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025214,'1 ',1, 206,   1,    40.555,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025214,'2 ',1, 206,   1,     4.864,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025216,'1 ',1, 206,   1,    30.337,     9.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025218,'1 ',1, 206,   1,    30.337,    10.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025219,'1 ',1, 206,   1,    24.902,     2.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025220,'1 ',1, 206,   1,    26.512,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025221,'1 ',1, 206,   1,    26.512,     8.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025222,'1 ',1, 206,   1,    41.375,     9.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025223,'1 ',1, 206,   1,    66.927,    25.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025225,'1 ',1, 206,   1,    66.927,    15.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025226,'1 ',1, 206,   1,    11.462,     2.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025229,'1 ',1, 206,   1,    29.175,     7.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025229,'2 ',1, 206,   1,    27.892,    10.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025230,'1 ',1, 206,   1,    29.175,     6.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025230,'2 ',1, 206,   1,    16.879,     6.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025231,'1 ',1, 206,   1,    24.208,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025232,'1 ',1, 206,   1,    24.208,     6.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025233,'1 ',1, 206,   1,    46.572,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025236,'1 ',1, 206,   1,    46.572,    16.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025236,'2 ',1, 206,   1,    25.850,     4.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025237,'1 ',1, 206,   1,    30.013,     4.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025238,'1 ',1, 206,   1,    30.013,     5.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025239,'1 ',1, 206,   1,    31.167,     1.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025239,'2 ',1, 206,   1,     0.916,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025241,'1 ',1, 206,   1,    31.167,     8.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025242,'1 ',1, 206,   1,    44.145,    11.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025243,'1 ',1, 206,   1,    31.934,     6.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025245,'1 ',1, 206,   1,    31.934,    11.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025246,'1 ',1, 206,   1,    46.402,    10.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025248,'1 ',1, 206,   1,    46.402,     3.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025249,'1 ',1, 206,   1,    31.394,    11.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025251,'1 ',1, 206,   1,    31.394,    11.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025252,'1 ',1, 206,   1,    54.229,     8.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025253,'1 ',1, 206,   1,    54.229,     8.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025253,'2 ',1, 206,   1,     0.002,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025254,'1 ',1, 206,   1,    38.448,     5.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025255,'1 ',1, 206,   1,    24.467,    12.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025255,'2 ',1, 206,   1,    24.002,     3.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025256,'1 ',1, 206,   1,     9.835,     3.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025257,'1 ',1, 206,   1,    25.507,     5.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025259,'1 ',1, 206,   1,    25.507,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025260,'1 ',1, 206,   1,    42.271,     9.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025265,'1 ',1, 206,   1,    44.330,     2.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025268,'1 ',1, 206,   1,    38.837,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025268,'2 ',1, 206,   1,    36.869,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025269,'1 ',1, 206,   1,    25.623,     9.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025270,'1 ',1, 206,   1,    29.126,     2.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025273,'1 ',1, 206,   1,    29.126,     7.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025276,'1 ',1, 206,   1,    46.031,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025276,'2 ',1, 206,   1,    30.769,     8.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025278,'1 ',1, 206,   1,    46.031,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025282,'1 ',1, 206,   1,    37.932,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025284,'1 ',1, 206,   1,    62.835,    14.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025284,'2 ',1, 206,   1,    25.870,     2.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025289,'1 ',1, 206,   1,    62.835,    21.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025289,'2 ',1, 206,   1,    50.709,    10.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025290,'1 ',1, 206,   1,    30.769,     5.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025292,'1 ',1, 206,   1,    42.707,    15.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025294,'1 ',1, 206,   1,    42.707,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025294,'2 ',1, 206,   1,    28.589,    16.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025296,'1 ',1, 206,   1,    27.892,     7.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025298,'1 ',1, 206,   1,    35.357,     6.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025299,'1 ',1, 206,   1,    35.357,     2.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025299,'2 ',1, 206,   1,    24.902,     1.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025300,'1 ',1, 206,   1,    12.100,     4.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025301,'1 ',1, 206,   1,    49.749,    18.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025303,'1 ',1, 206,   1,   112.633,    49.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025305,'1 ',1, 206,   1,    22.863,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025306,'1 ',1, 206,   1,    25.134,     7.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025307,'1 ',1, 206,   1,    62.213,    19.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025308,'1 ',1, 206,   1,    62.213,    29.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025310,'1 ',1, 206,   1,    62.213,    15.724,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025311,'1 ',1, 206,   1,    35.615,    14.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025313,'1 ',1, 206,   1,    35.532,     4.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025315,'1 ',1, 206,   1,    35.532,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025318,'1 ',1, 206,   1,    39.134,     6.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025321,'1 ',1, 206,   1,    31.622,     4.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025323,'1 ',1, 206,   1,    50.709,     9.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025324,'1 ',1, 206,   1,    25.134,    11.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025326,'1 ',1, 206,   1,    52.168,    15.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025327,'1 ',1, 206,   1,    52.168,    18.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025328,'1 ',1, 206,   1,    35.111,     9.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025329,'1 ',1, 206,   1,    28.589,     4.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025330,'1 ',1, 206,   1,    26.131,     5.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025331,'1 ',1, 206,   1,    27.268,     5.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025335,'1 ',1, 206,   1,    40.462,     6.954,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025335,'2 ',1, 206,   1,    33.293,     7.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025337,'1 ',1, 206,   1,    40.462,    10.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025337,'2 ',1, 206,   1,    15.181,     1.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025338,'1 ',1, 206,   1,    31.764,     5.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025340,'1 ',1, 206,   1,    72.906,    10.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025341,'1 ',1, 206,   1,    55.035,     2.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025343,'1 ',1, 206,   1,    55.035,    16.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025345,'1 ',1, 206,   1,    55.035,     9.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025346,'1 ',1, 206,   1,    38.515,    15.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025346,'2 ',1, 206,   1,    33.913,     9.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025347,'1 ',1, 206,   1,    33.462,     7.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025347,'2 ',1, 206,   1,     0.005,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025348,'1 ',1, 206,   1,    36.295,     7.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025349,'1 ',1, 206,   1,    36.295,     6.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025350,'1 ',1, 206,   1,    36.064,    12.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025352,'1 ',1, 206,   1,    36.064,    10.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025354,'1 ',1, 206,   1,    63.826,    22.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025355,'1 ',1, 206,   1,    63.826,     2.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025356,'1 ',1, 206,   1,    31.451,    11.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025356,'2 ',1, 206,   1,     5.791,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025357,'1 ',1, 206,   1,    37.624,     7.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025357,'2 ',1, 206,   1,    31.764,    13.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025359,'1 ',1, 206,   1,    43.026,     4.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025361,'1 ',1, 206,   1,    43.723,    16.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025361,'2 ',1, 206,   1,    26.131,     3.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025362,'1 ',1, 206,   1,    43.723,    30.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025362,'2 ',1, 206,   1,    43.026,    13.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025363,'1 ',1, 206,   1,    32.911,     8.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025363,'2 ',1, 206,   1,    21.838,     3.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025364,'1 ',1, 206,   1,    73.689,     2.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025365,'1 ',1, 206,   1,    26.474,    11.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025367,'1 ',1, 206,   1,    26.474,     7.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025370,'1 ',1, 206,   1,    42.836,     3.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025371,'1 ',1, 206,   1,     0.970,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025373,'1 ',1, 206,   1,    42.836,     9.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025374,'1 ',1, 206,   1,    39.945,    13.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025375,'1 ',1, 206,   1,    96.222,    28.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025376,'1 ',1, 206,   1,    31.432,     4.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025376,'2 ',1, 206,   1,    29.094,    10.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025377,'1 ',1, 206,   1,    26.735,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025379,'1 ',1, 206,   1,    31.432,    12.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025380,'1 ',1, 206,   1,    33.178,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025381,'1 ',1, 206,   1,    33.178,     3.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025381,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025382,'1 ',1, 206,   1,    55.916,    14.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025383,'1 ',1, 206,   1,    55.916,    21.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025385,'1 ',1, 206,   1,    55.916,    16.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025385,'2 ',1, 206,   1,    38.862,     5.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025387,'1 ',1, 206,   1,    33.010,    11.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025388,'1 ',1, 206,   1,    33.010,     8.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025388,'2 ',1, 206,   1,    24.002,     4.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025391,'1 ',1, 206,   1,    27.700,     6.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025392,'1 ',1, 206,   1,    25.663,    10.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025395,'1 ',1, 206,   1,    27.700,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025396,'1 ',1, 206,   1,    29.094,    10.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025398,'1 ',1, 206,   1,    34.038,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025399,'1 ',1, 206,   1,    58.012,    15.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025400,'1 ',1, 206,   1,    58.012,    19.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025400,'2 ',1, 206,   1,    33.462,     4.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025403,'1 ',1, 206,   1,   104.805,    29.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025404,'1 ',1, 206,   1,    36.670,    12.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025404,'2 ',1, 206,   1,    20.468,     5.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025405,'1 ',1, 206,   1,    23.558,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025406,'1 ',1, 206,   1,    40.115,    35.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025408,'1 ',1, 206,   1,    28.892,     3.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025409,'1 ',1, 206,   1,    28.892,     7.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025411,'1 ',1, 206,   1,    44.890,    11.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025411,'2 ',1, 206,   1,    26.025,     5.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025415,'1 ',1, 206,   1,    26.025,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025415,'2 ',1, 206,   1,    25.843,     4.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025416,'1 ',1, 206,   1,    34.027,     5.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025417,'1 ',1, 206,   1,    44.379,    14.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025418,'1 ',1, 206,   1,    44.379,    12.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025420,'1 ',1, 206,   1,    38.862,    20.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025420,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025421,'1 ',1, 206,   1,    38.007,     5.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025422,'1 ',1, 206,   1,    55.962,    14.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025424,'1 ',1, 206,   1,    55.962,     9.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025426,'1 ',1, 206,   1,    77.325,    11.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025430,'1 ',1, 206,   1,    43.745,     9.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025432,'1 ',1, 206,   1,    43.745,    18.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025434,'1 ',1, 206,   1,    33.913,     1.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025435,'1 ',1, 206,   1,    22.911,     2.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025436,'1 ',1, 206,   1,    42.738,     9.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025439,'1 ',1, 206,   1,   139.402,    34.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025442,'1 ',1, 206,   1,    40.636,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025443,'1 ',1, 206,   1,    40.636,     4.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025443,'2 ',1, 206,   1,    24.682,     4.715,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025444,'1 ',1, 206,   1,    34.755,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025445,'1 ',1, 206,   1,    34.755,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025445,'2 ',1, 206,   1,     4.363,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025447,'1 ',1, 206,   1,   107.853,    34.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025448,'1 ',1, 206,   1,    53.267,     8.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025451,'1 ',1, 206,   1,    37.528,     6.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025452,'1 ',1, 206,   1,    53.867,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025453,'1 ',1, 206,   1,    53.867,     8.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025453,'2 ',1, 206,   1,    12.609,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025455,'1 ',1, 206,   1,    53.867,    12.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025455,'2 ',1, 206,   1,    29.539,     4.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025456,'1 ',1, 206,   1,    41.006,     9.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025457,'1 ',1, 206,   1,    56.048,    27.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025462,'1 ',1, 206,   1,    56.048,    10.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025462,'2 ',1, 206,   1,     6.840,     2.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025465,'1 ',1, 206,   1,    31.622,     6.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025466,'1 ',1, 206,   1,    36.828,     1.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025468,'1 ',1, 206,   1,    36.828,    17.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025468,'2 ',1, 206,   1,    27.993,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025469,'1 ',1, 206,   1,    53.696,    22.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025470,'1 ',1, 206,   1,    53.696,    10.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025472,'1 ',1, 206,   1,    40.498,    18.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025472,'2 ',1, 206,   1,    25.576,    10.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025474,'1 ',1, 206,   1,    59.639,    19.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025474,'2 ',1, 206,   1,    45.969,    11.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025476,'1 ',1, 206,   1,    59.639,    13.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025479,'1 ',1, 206,   1,    41.094,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025480,'1 ',1, 206,   1,    34.175,     5.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025482,'1 ',1, 206,   1,    42.782,    23.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025482,'2 ',1, 206,   1,    20.799,     5.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025484,'1 ',1, 206,   1,    51.526,    14.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025487,'1 ',1, 206,   1,    51.526,     7.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025488,'1 ',1, 206,   1,    61.082,     7.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025488,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025490,'1 ',1, 206,   1,    61.082,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025490,'2 ',1, 206,   1,    18.911,     1.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025491,'1 ',1, 206,   1,    48.434,     8.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025496,'1 ',1, 206,   1,    48.434,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025497,'1 ',1, 206,   1,    53.244,    12.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025498,'1 ',1, 206,   1,    25.663,     4.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025499,'1 ',1, 206,   1,    62.335,    25.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025500,'1 ',1, 206,   1,    62.335,    16.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025502,'1 ',1, 206,   1,    62.335,    15.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025504,'1 ',1, 206,   1,    23.391,     8.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025506,'1 ',1, 206,   1,    36.857,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025507,'1 ',1, 206,   1,    51.399,    17.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025508,'1 ',1, 206,   1,    27.320,    14.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025509,'1 ',1, 206,   1,    46.101,    13.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025509,'2 ',1, 206,   1,    23.391,     8.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025510,'1 ',1, 206,   1,    46.101,    10.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025511,'1 ',1, 206,   1,    34.029,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025513,'1 ',1, 206,   1,    34.029,     5.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025514,'1 ',1, 206,   1,    45.718,     8.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025515,'1 ',1, 206,   1,    45.718,    15.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025516,'1 ',1, 206,   1,    27.993,     7.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025516,'2 ',1, 206,   1,    27.290,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025517,'1 ',1, 206,   1,    24.826,    10.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025519,'1 ',1, 206,   1,    24.826,     3.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025520,'1 ',1, 206,   1,    28.682,     4.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025521,'1 ',1, 206,   1,    44.395,    13.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025522,'1 ',1, 206,   1,    44.395,     6.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025524,'1 ',1, 206,   1,    40.974,     5.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025524,'2 ',1, 206,   1,    15.147,     5.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025526,'1 ',1, 206,   1,    40.974,    12.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025528,'1 ',1, 206,   1,    22.688,     4.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025529,'1 ',1, 206,   1,    33.062,    17.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025530,'1 ',1, 206,   1,    33.062,     7.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025530,'2 ',1, 206,   1,    22.688,     6.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025531,'1 ',1, 206,   1,    14.387,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025532,'1 ',1, 206,   1,    45.040,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025534,'1 ',1, 206,   1,    45.040,    13.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025536,'1 ',1, 206,   1,    45.040,     4.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025536,'2 ',1, 206,   1,     5.801,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025537,'1 ',1, 206,   1,    29.759,     2.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025539,'1 ',1, 206,   1,    29.759,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025539,'2 ',1, 206,   1,     0.281,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025540,'1 ',1, 206,   1,    43.967,    15.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025543,'1 ',1, 206,   1,    43.967,    12.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025544,'1 ',1, 206,   1,    35.412,     6.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025544,'2 ',1, 206,   1,    32.418,    12.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025545,'1 ',1, 206,   1,    35.412,    12.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025546,'1 ',1, 206,   1,    35.384,     3.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025546,'2 ',1, 206,   1,    24.635,     7.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025547,'1 ',1, 206,   1,    35.384,    10.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025548,'1 ',1, 206,   1,    48.334,    18.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025549,'1 ',1, 206,   1,    48.334,     7.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025550,'1 ',1, 206,   1,    36.504,    14.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025551,'1 ',1, 206,   1,    62.770,    10.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025553,'1 ',1, 206,   1,    62.770,    11.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025554,'1 ',1, 206,   1,    41.313,     4.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025554,'2 ',1, 206,   1,    36.857,     3.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025556,'1 ',1, 206,   1,    41.313,     7.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025558,'1 ',1, 206,   1,    37.624,     9.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025559,'1 ',1, 206,   1,    53.020,    13.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025560,'1 ',1, 206,   1,    53.020,    15.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025561,'1 ',1, 206,   1,    56.638,     5.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025562,'1 ',1, 206,   1,    56.638,     5.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025563,'1 ',1, 206,   1,    56.638,    22.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025564,'1 ',1, 206,   1,    56.187,    21.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025565,'1 ',1, 206,   1,    56.187,    16.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025565,'2 ',1, 206,   1,     7.112,     2.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025566,'1 ',1, 206,   1,    38.159,    15.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025568,'1 ',1, 206,   1,    38.159,    17.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025569,'1 ',1, 206,   1,    24.635,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025570,'1 ',1, 206,   1,    50.182,    29.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025570,'2 ',1, 206,   1,    24.050,     4.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025572,'1 ',1, 206,   1,    50.182,    20.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025573,'1 ',1, 206,   1,    41.207,    22.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025573,'2 ',1, 206,   1,    23.558,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025574,'1 ',1, 206,   1,    41.207,     6.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025574,'2 ',1, 206,   1,    29.241,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025576,'1 ',1, 206,   1,    56.114,     9.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025576,'2 ',1, 206,   1,    24.185,     5.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025577,'1 ',1, 206,   1,    56.114,    30.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025579,'1 ',1, 206,   1,    56.114,    11.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025580,'1 ',1, 206,   1,    28.333,     9.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025581,'1 ',1, 206,   1,    28.333,    10.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025583,'1 ',1, 206,   1,    60.767,    43.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025586,'1 ',1, 206,   1,    60.767,    29.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025587,'1 ',1, 206,   1,    60.767,    14.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025587,'2 ',1, 206,   1,    24.746,    10.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025588,'1 ',1, 206,   1,    21.190,    12.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025589,'1 ',1, 206,   1,    48.689,    15.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025590,'1 ',1, 206,   1,    48.689,    12.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025592,'1 ',1, 206,   1,    24.732,    16.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025593,'1 ',1, 206,   1,    23.054,     4.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025595,'1 ',1, 206,   1,    60.461,     7.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025595,'2 ',1, 206,   1,    33.076,     7.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025598,'1 ',1, 206,   1,    60.461,     7.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025598,'2 ',1, 206,   1,    51.399,    12.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025599,'1 ',1, 206,   1,    35.407,    18.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025601,'1 ',1, 206,   1,    35.407,    13.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025603,'1 ',1, 206,   1,    36.280,     9.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025605,'1 ',1, 206,   1,    36.280,     7.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025606,'1 ',1, 206,   1,    28.349,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025606,'2 ',1, 206,   1,     0.211,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025607,'1 ',1, 206,   1,    28.349,     1.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025608,'1 ',1, 206,   1,    27.290,     4.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025609,'1 ',1, 206,   1,    34.436,     8.595,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025611,'1 ',1, 206,   1,    29.468,     7.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025613,'1 ',1, 206,   1,    68.642,    21.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025614,'1 ',1, 206,   1,    39.147,    29.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025614,'2 ',1, 206,   1,    27.997,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025618,'1 ',1, 206,   1,    97.741,    23.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025619,'1 ',1, 206,   1,    32.513,    15.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025620,'1 ',1, 206,   1,    32.513,     6.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025620,'2 ',1, 206,   1,    27.320,     6.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025621,'1 ',1, 206,   1,    28.828,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025623,'1 ',1, 206,   1,    28.828,     3.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025624,'1 ',1, 206,   1,    43.612,    10.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025625,'1 ',1, 206,   1,    38.159,     6.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025628,'1 ',1, 206,   1,    38.159,    19.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025630,'1 ',1, 206,   1,    47.462,    21.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025633,'1 ',1, 206,   1,    47.462,    17.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025633,'2 ',1, 206,   1,    24.682,     4.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025634,'1 ',1, 206,   1,    45.969,    17.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025635,'1 ',1, 206,   1,    45.969,    12.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025638,'1 ',1, 206,   1,    33.076,    11.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025641,'1 ',1, 206,   1,    67.436,    24.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025642,'1 ',1, 206,   1,    67.436,    17.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025643,'1 ',1, 206,   1,    23.288,     5.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025645,'1 ',1, 206,   1,    35.760,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025646,'1 ',1, 206,   1,    35.760,     3.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025646,'2 ',1, 206,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025648,'1 ',1, 206,   1,    25.133,     4.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025651,'1 ',1, 206,   1,    34.409,     7.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025653,'1 ',1, 206,   1,    34.409,    13.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025655,'1 ',1, 206,   1,    56.294,    16.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025657,'1 ',1, 206,   1,    56.294,    33.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025657,'2 ',1, 206,   1,    23.199,     8.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025658,'1 ',1, 206,   1,    34.628,    16.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025659,'1 ',1, 206,   1,    43.178,     7.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025659,'2 ',1, 206,   1,    34.628,    14.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025660,'1 ',1, 206,   1,    56.635,    22.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025662,'1 ',1, 206,   1,    56.635,     6.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025663,'1 ',1, 206,   1,    29.646,     8.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025664,'1 ',1, 206,   1,    29.646,     7.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025665,'1 ',1, 206,   1,    55.887,    11.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025665,'2 ',1, 206,   1,    23.288,     5.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025670,'1 ',1, 206,   1,    55.887,    27.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025672,'1 ',1, 206,   1,    63.329,    12.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025673,'1 ',1, 206,   1,    63.329,    10.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025675,'1 ',1, 206,   1,   162.968,    48.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025679,'1 ',1, 206,   1,    29.864,     7.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025682,'1 ',1, 206,   1,    36.698,     3.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025684,'1 ',1, 206,   1,    42.712,     7.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025685,'1 ',1, 206,   1,    44.459,    10.964,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025685,'2 ',1, 206,   1,    19.933,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025686,'1 ',1, 206,   1,    44.459,    11.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025687,'1 ',1, 206,   1,    29.156,    14.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025689,'1 ',1, 206,   1,    26.759,     9.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025690,'1 ',1, 206,   1,    30.899,     1.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025691,'1 ',1, 206,   1,    30.899,     3.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025693,'1 ',1, 206,   1,    39.506,    10.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025694,'1 ',1, 206,   1,    39.506,    14.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025695,'1 ',1, 206,   1,    30.685,     5.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025697,'1 ',1, 206,   1,    30.685,     8.315,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025698,'1 ',1, 206,   1,    26.632,     6.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025699,'1 ',1, 206,   1,    43.194,     8.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025701,'1 ',1, 206,   1,    43.194,    11.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025702,'1 ',1, 206,   1,    28.777,     4.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025704,'1 ',1, 206,   1,    28.777,    14.690,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025705,'1 ',1, 206,   1,    28.543,     5.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025707,'1 ',1, 206,   1,    28.543,     6.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025708,'1 ',1, 206,   1,    36.298,     6.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025709,'1 ',1, 206,   1,    36.298,     9.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025711,'1 ',1, 206,   1,    34.342,    16.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025712,'1 ',1, 206,   1,    34.342,    15.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025714,'1 ',1, 206,   1,    55.247,    15.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025714,'2 ',1, 206,   1,    51.024,    13.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025715,'1 ',1, 206,   1,    55.247,    11.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025716,'1 ',1, 206,   1,    35.466,     7.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025717,'1 ',1, 206,   1,    35.466,     6.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025718,'1 ',1, 206,   1,    44.111,     5.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025718,'2 ',1, 206,   1,    25.531,     6.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025719,'1 ',1, 206,   1,    36.538,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025722,'1 ',1, 206,   1,    36.538,     9.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025722,'2 ',1, 206,   1,    22.820,    19.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025723,'1 ',1, 206,   1,    36.113,     2.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025725,'1 ',1, 206,   1,    27.437,     5.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025726,'1 ',1, 206,   1,    27.437,     9.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025727,'1 ',1, 206,   1,    23.459,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025728,'1 ',1, 206,   1,    48.612,     2.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025730,'1 ',1, 206,   1,    48.612,    14.921,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025730,'2 ',1, 206,   1,    44.111,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025732,'1 ',1, 206,   1,    45.943,     8.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025732,'2 ',1, 206,   1,    23.566,    14.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025735,'1 ',1, 206,   1,    45.943,    14.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025735,'2 ',1, 206,   1,    26.632,     9.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025736,'1 ',1, 206,   1,    45.943,     7.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025737,'1 ',1, 206,   1,    23.467,    14.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025738,'1 ',1, 206,   1,    23.467,     9.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025739,'1 ',1, 206,   1,    60.857,     8.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025741,'1 ',1, 206,   1,    60.857,    29.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025743,'1 ',1, 206,   1,    40.416,     1.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025744,'1 ',1, 206,   1,    40.416,    12.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025746,'1 ',1, 206,   1,    51.024,    14.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025747,'1 ',1, 206,   1,    51.024,    13.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025748,'1 ',1, 206,   1,    30.968,     5.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025749,'1 ',1, 206,   1,    30.968,    23.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025750,'1 ',1, 206,   1,    27.769,     5.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025752,'1 ',1, 206,   1,    27.769,    10.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025753,'1 ',1, 206,   1,    40.865,     4.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025754,'1 ',1, 206,   1,    40.865,    10.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025756,'1 ',1, 206,   1,    29.173,     9.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025760,'1 ',1, 206,   1,    29.173,     7.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025763,'1 ',1, 206,   1,    32.895,    13.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025763,'2 ',1, 206,   1,     2.504,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025764,'1 ',1, 206,   1,    25.268,     5.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025764,'2 ',1, 206,   1,     5.533,     1.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025765,'1 ',1, 206,   1,    53.734,     9.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025769,'1 ',1, 206,   1,    77.233,     8.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025773,'1 ',1, 206,   1,    64.841,    52.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025773,'2 ',1, 206,   1,     0.412,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025778,'1 ',1, 206,   1,    64.841,    18.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025779,'1 ',1, 206,   1,    22.820,     5.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025782,'1 ',1, 206,   1,    38.771,     8.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025783,'1 ',1, 206,   1,    38.771,    10.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025784,'1 ',1, 206,   1,    23.566,     6.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025785,'1 ',1, 206,   1,    23.242,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025786,'1 ',1, 206,   1,    23.242,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025788,'1 ',1, 206,   1,    41.811,     2.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025790,'1 ',1, 206,   1,    41.811,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025791,'1 ',1, 206,   1,    16.078,     2.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025793,'1 ',1, 206,   1,    29.807,     4.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025794,'1 ',1, 206,   1,    29.807,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025796,'1 ',1, 206,   1,    31.083,     6.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025798,'1 ',1, 206,   1,    31.083,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025801,'1 ',1, 206,   1,    29.924,     4.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025801,'2 ',1, 206,   1,     0.857,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025802,'1 ',1, 206,   1,    29.924,     8.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025804,'1 ',1, 206,   1,    64.439,    26.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025808,'1 ',1, 206,   1,    64.439,     7.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025810,'1 ',1, 206,   1,    43.261,    23.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025812,'1 ',1, 206,   1,    43.261,    16.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025814,'1 ',1, 206,   1,    32.135,    19.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025815,'1 ',1, 206,   1,    32.135,     3.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025817,'1 ',1, 206,   1,    29.304,    10.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025818,'1 ',1, 206,   1,     1.105,     0.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025821,'1 ',1, 206,   1,    29.743,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025822,'1 ',1, 206,   1,     8.809,     1.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025860,'1 ',1, 206,   1,     0.182,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025870,'1 ',1, 206,   1,     4.138,     0.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025888,'1 ',1, 206,   1,    20.257,    10.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025899,'1 ',1, 206,   1,     2.063,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025912,'1 ',1, 206,   1,     0.214,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025913,'1 ',1, 206,   1,     8.338,     3.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025920,'1 ',1, 206,   1,    29.977,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025931,'1 ',1, 206,   1,    25.133,     8.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025944,'1 ',1, 206,   1,     5.278,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2025977,'1 ',1, 206,   1,     9.841,     1.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028000,'1 ',1, 207,   1,    39.152,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028002,'1 ',1, 207,   1,    70.185,    13.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028003,'1 ',1, 207,   1,    70.002,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028004,'1 ',1, 207,   1,    40.602,    13.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028005,'1 ',1, 207,   1,    40.602,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028007,'1 ',1, 207,   1,    51.521,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028008,'1 ',1, 207,   1,    51.521,     7.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028009,'1 ',1, 207,   1,    26.950,    11.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028010,'1 ',1, 207,   1,    53.848,    18.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028013,'1 ',1, 207,   1,    80.799,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028015,'1 ',1, 207,   1,    53.848,     5.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028017,'1 ',1, 207,   1,    63.275,    10.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028018,'1 ',1, 207,   1,    29.561,     7.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028021,'1 ',1, 207,   1,    29.561,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028022,'1 ',1, 207,   1,    51.548,    16.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028024,'1 ',1, 207,   1,    80.765,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028026,'1 ',1, 207,   1,    51.548,     7.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028027,'1 ',1, 207,   1,    43.753,     7.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028029,'1 ',1, 207,   1,    49.702,     8.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028031,'1 ',1, 207,   1,    49.702,    14.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028032,'1 ',1, 207,   1,    46.590,    20.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028034,'1 ',1, 207,   1,    46.590,     1.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028037,'1 ',1, 207,   1,    55.861,     7.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028039,'1 ',1, 207,   1,    55.861,    31.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028041,'1 ',1, 207,   1,    50.404,     3.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028042,'1 ',1, 207,   1,    51.224,    17.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028044,'1 ',1, 207,   1,    38.968,     6.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028045,'1 ',1, 207,   1,    48.675,     6.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028048,'1 ',1, 207,   1,    79.992,    34.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028050,'1 ',1, 207,   1,    10.406,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028051,'1 ',1, 207,   1,    40.693,     8.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028052,'1 ',1, 207,   1,    40.693,     4.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028053,'1 ',1, 207,   1,    44.554,     6.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028054,'1 ',1, 207,   1,    38.438,    14.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028055,'1 ',1, 207,   1,    38.438,    14.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028060,'1 ',1, 207,   1,    86.266,    12.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028064,'1 ',1, 207,   1,    83.183,    16.814,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028065,'1 ',1, 207,   1,    43.218,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028065,'2 ',1, 207,   1,    22.864,     0.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028066,'1 ',1, 207,   1,    44.407,     7.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028067,'1 ',1, 207,   1,    44.407,     3.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028069,'1 ',1, 207,   1,    58.900,     6.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028070,'1 ',1, 207,   1,    58.900,    19.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028072,'1 ',1, 207,   1,    63.361,    10.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028073,'1 ',1, 207,   1,    63.361,    11.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028078,'1 ',1, 207,   1,   132.523,    25.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028080,'1 ',1, 207,   1,    52.874,    22.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028082,'1 ',1, 207,   1,    30.784,    12.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028084,'1 ',1, 207,   1,    31.980,    11.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028086,'1 ',1, 207,   1,    31.980,     1.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028089,'1 ',1, 207,   1,    32.811,     5.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028090,'1 ',1, 207,   1,    31.317,     8.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028091,'1 ',1, 207,   1,    33.456,     3.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028093,'1 ',1, 207,   1,    33.456,     2.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028099,'1 ',1, 207,   1,    53.543,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028099,'2 ',1, 207,   1,    42.986,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028101,'1 ',1, 207,   1,    53.543,    18.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028102,'1 ',1, 207,   1,    15.007,     6.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028103,'1 ',1, 207,   1,    48.517,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028105,'1 ',1, 207,   1,    48.517,    31.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028106,'1 ',1, 207,   1,    46.830,    23.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028107,'1 ',1, 207,   1,    46.830,    16.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028108,'1 ',1, 207,   1,    32.554,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028109,'1 ',1, 207,   1,    35.467,     9.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028110,'1 ',1, 207,   1,    40.064,     6.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028112,'1 ',1, 207,   1,    40.064,     5.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028113,'1 ',1, 207,   1,    44.546,     5.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028113,'2 ',1, 207,   1,    24.168,     5.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028114,'1 ',1, 207,   1,    24.770,     6.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028115,'1 ',1, 207,   1,    51.967,    12.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028116,'1 ',1, 207,   1,    51.967,     6.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028117,'1 ',1, 207,   1,    38.691,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028122,'1 ',1, 207,   1,   110.608,    28.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028126,'1 ',1, 207,   1,    33.466,    13.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028128,'1 ',1, 207,   1,   103.830,    22.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028130,'1 ',1, 207,   1,    40.235,    21.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028132,'1 ',1, 207,   1,    32.554,     2.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028133,'1 ',1, 207,   1,    41.458,    18.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028134,'1 ',1, 207,   1,    36.331,     7.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028134,'2 ',1, 207,   1,    23.180,     9.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028136,'1 ',1, 207,   1,    34.637,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028138,'1 ',1, 207,   1,    34.637,     3.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028139,'1 ',1, 207,   1,    41.168,    11.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028140,'1 ',1, 207,   1,    36.070,     7.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028142,'1 ',1, 207,   1,    67.316,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028142,'2 ',1, 207,   1,     6.503,     3.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028143,'1 ',1, 207,   1,    67.316,    15.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028143,'2 ',1, 207,   1,     6.064,     3.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028145,'1 ',1, 207,   1,    29.459,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028147,'1 ',1, 207,   1,    28.822,    11.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028150,'1 ',1, 207,   1,    44.141,    11.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028151,'1 ',1, 207,   1,    22.460,     2.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028152,'1 ',1, 207,   1,    44.141,     7.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028153,'1 ',1, 207,   1,    36.011,     7.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028153,'2 ',1, 207,   1,    33.466,    15.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028154,'1 ',1, 207,   1,    23.180,    11.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028154,'2 ',1, 207,   1,    13.046,     2.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028157,'1 ',1, 207,   1,    56.967,    13.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028160,'1 ',1, 207,   1,    56.967,    20.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028162,'1 ',1, 207,   1,    32.737,     5.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028163,'1 ',1, 207,   1,    32.737,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028166,'1 ',1, 207,   1,    26.362,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028167,'1 ',1, 207,   1,    26.362,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028167,'2 ',1, 207,   1,    17.534,     6.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028169,'1 ',1, 207,   1,    53.264,    21.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028170,'1 ',1, 207,   1,    53.264,    33.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028170,'2 ',1, 207,   1,     0.889,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028172,'1 ',1, 207,   1,    48.215,    15.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028174,'1 ',1, 207,   1,    48.215,    21.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028176,'1 ',1, 207,   1,    48.215,    23.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028178,'1 ',1, 207,   1,    20.246,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028180,'1 ',1, 207,   1,    50.271,    20.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028182,'1 ',1, 207,   1,    50.271,    11.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028184,'1 ',1, 207,   1,    42.824,     9.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028188,'1 ',1, 207,   1,    42.824,     5.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028190,'1 ',1, 207,   1,    46.049,     8.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028191,'1 ',1, 207,   1,    46.049,     7.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028192,'1 ',1, 207,   1,    23.344,     0.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028194,'1 ',1, 207,   1,    23.344,     4.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028196,'1 ',1, 207,   1,    42.500,     4.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028197,'1 ',1, 207,   1,    42.500,     7.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028198,'1 ',1, 207,   1,    39.499,    15.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028199,'1 ',1, 207,   1,    52.887,     7.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028199,'2 ',1, 207,   1,     3.501,     0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028200,'1 ',1, 207,   1,    52.887,    10.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028202,'1 ',1, 207,   1,    26.378,     9.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028206,'1 ',1, 207,   1,    39.413,     6.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028207,'1 ',1, 207,   1,    39.413,    12.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028209,'1 ',1, 207,   1,    31.258,     5.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028212,'1 ',1, 207,   1,    31.258,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028212,'2 ',1, 207,   1,    26.378,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028213,'1 ',1, 207,   1,    31.018,     5.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028214,'1 ',1, 207,   1,    31.018,     6.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028216,'1 ',1, 207,   1,    48.677,    12.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028218,'1 ',1, 207,   1,    48.677,    24.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028219,'1 ',1, 207,   1,    29.350,    21.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028220,'1 ',1, 207,   1,    29.350,     5.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028221,'1 ',1, 207,   1,    61.125,    23.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028223,'1 ',1, 207,   1,    61.125,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028224,'1 ',1, 207,   1,    35.078,    13.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028226,'1 ',1, 207,   1,    35.078,    22.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028227,'1 ',1, 207,   1,    51.222,    24.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028229,'1 ',1, 207,   1,    51.222,    13.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028230,'1 ',1, 207,   1,    60.233,    14.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028231,'1 ',1, 207,   1,    60.233,     7.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028232,'1 ',1, 207,   1,    44.532,     7.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028233,'1 ',1, 207,   1,    24.478,    11.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028234,'1 ',1, 207,   1,    30.173,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028234,'2 ',1, 207,   1,    11.196,     3.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028236,'1 ',1, 207,   1,    27.042,     4.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028237,'1 ',1, 207,   1,    27.042,     8.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028241,'1 ',1, 207,   1,    42.070,     3.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028243,'1 ',1, 207,   1,    42.070,    17.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028244,'1 ',1, 207,   1,    27.892,     4.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028244,'2 ',1, 207,   1,    24.478,    14.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028245,'1 ',1, 207,   1,    27.892,     7.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028246,'1 ',1, 207,   1,    31.315,    12.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028246,'2 ',1, 207,   1,     1.273,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028247,'1 ',1, 207,   1,    31.315,    13.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028249,'1 ',1, 207,   1,    42.905,    15.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028251,'1 ',1, 207,   1,    42.905,    10.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028252,'1 ',1, 207,   1,    26.371,     3.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028254,'1 ',1, 207,   1,    26.371,     6.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028255,'1 ',1, 207,   1,    34.064,     5.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028256,'1 ',1, 207,   1,    34.064,     3.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028258,'1 ',1, 207,   1,    57.238,    19.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028261,'1 ',1, 207,   1,    57.238,     9.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028262,'1 ',1, 207,   1,    57.238,    21.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028264,'1 ',1, 207,   1,    53.051,    20.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028265,'1 ',1, 207,   1,    53.051,    22.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028267,'1 ',1, 207,   1,    53.051,    27.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028269,'1 ',1, 207,   1,    29.452,     7.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028271,'1 ',1, 207,   1,    29.452,     5.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028272,'1 ',1, 207,   1,    28.179,    17.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028274,'1 ',1, 207,   1,    50.711,    25.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028275,'1 ',1, 207,   1,    50.711,    17.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028278,'1 ',1, 207,   1,    50.711,    31.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028279,'1 ',1, 207,   1,    45.118,     9.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028280,'1 ',1, 207,   1,    45.118,    11.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028281,'1 ',1, 207,   1,    45.118,    10.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028283,'1 ',1, 207,   1,    49.372,    24.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028286,'1 ',1, 207,   1,    49.372,     9.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028288,'1 ',1, 207,   1,    35.980,    12.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028289,'1 ',1, 207,   1,    37.384,    11.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028291,'1 ',1, 207,   1,    48.400,     6.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028292,'1 ',1, 207,   1,    48.400,    17.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028293,'1 ',1, 207,   1,    27.747,     9.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028294,'1 ',1, 207,   1,    51.020,    33.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028295,'1 ',1, 207,   1,    51.020,    13.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028297,'1 ',1, 207,   1,    48.910,     3.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028299,'1 ',1, 207,   1,    48.910,    11.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028300,'1 ',1, 207,   1,    48.910,    14.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028302,'1 ',1, 207,   1,    85.377,    15.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028303,'1 ',1, 207,   1,    45.194,    10.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028305,'1 ',1, 207,   1,    45.194,    11.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028306,'1 ',1, 207,   1,    31.500,    13.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028307,'1 ',1, 207,   1,    39.601,    12.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028309,'1 ',1, 207,   1,    39.601,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028310,'1 ',1, 207,   1,    36.338,     7.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028311,'1 ',1, 207,   1,    29.913,     8.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028311,'2 ',1, 207,   1,     2.003,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028313,'1 ',1, 207,   1,    29.913,     1.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028316,'1 ',1, 207,   1,    11.482,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028318,'1 ',1, 207,   1,    55.871,    21.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028320,'1 ',1, 207,   1,    55.871,    15.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028322,'1 ',1, 207,   1,    31.500,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028324,'1 ',1, 207,   1,    52.202,    23.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028326,'1 ',1, 207,   1,    52.202,    22.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028327,'1 ',1, 207,   1,    48.327,    16.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028328,'1 ',1, 207,   1,    48.327,    26.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028329,'1 ',1, 207,   1,    23.593,     8.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028330,'1 ',1, 207,   1,    24.884,     8.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028330,'2 ',1, 207,   1,    21.701,     9.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028335,'1 ',1, 207,   1,    24.884,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028336,'1 ',1, 207,   1,    38.192,    20.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028338,'1 ',1, 207,   1,    38.192,    17.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028340,'1 ',1, 207,   1,    25.986,    12.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028342,'1 ',1, 207,   1,    47.229,    13.364,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028347,'1 ',1, 207,   1,    47.229,    17.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028348,'1 ',1, 207,   1,    47.229,    18.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028348,'2 ',1, 207,   1,     2.263,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028349,'1 ',1, 207,   1,    44.469,    16.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028350,'1 ',1, 207,   1,    44.469,     7.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028352,'1 ',1, 207,   1,    46.652,    14.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028353,'1 ',1, 207,   1,    46.652,     4.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028354,'1 ',1, 207,   1,    40.329,    27.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028354,'2 ',1, 207,   1,    36.338,     6.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028356,'1 ',1, 207,   1,    38.160,    13.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028357,'1 ',1, 207,   1,    38.160,     2.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028359,'1 ',1, 207,   1,    50.854,    24.543,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028361,'1 ',1, 207,   1,    50.854,    18.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028361,'2 ',1, 207,   1,    27.747,     7.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028363,'1 ',1, 207,   1,    48.686,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028365,'1 ',1, 207,   1,   107.852,    13.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028366,'1 ',1, 207,   1,    16.904,     6.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028367,'1 ',1, 207,   1,    27.488,     3.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028367,'2 ',1, 207,   1,     0.563,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028369,'1 ',1, 207,   1,    44.209,    16.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028370,'1 ',1, 207,   1,    44.209,    25.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028370,'2 ',1, 207,   1,     1.886,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028371,'1 ',1, 207,   1,    26.866,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028372,'1 ',1, 207,   1,    26.866,     4.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028372,'2 ',1, 207,   1,     6.588,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028374,'1 ',1, 207,   1,    45.288,    14.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028376,'1 ',1, 207,   1,    45.288,     3.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028378,'1 ',1, 207,   1,    42.103,     6.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028378,'2 ',1, 207,   1,    22.807,     1.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028380,'1 ',1, 207,   1,    42.103,     8.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028381,'1 ',1, 207,   1,    30.015,     7.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028382,'1 ',1, 207,   1,    23.677,     7.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028384,'1 ',1, 207,   1,    33.277,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028385,'1 ',1, 207,   1,    66.350,    15.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028386,'1 ',1, 207,   1,    66.350,    17.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028387,'1 ',1, 207,   1,    36.672,     4.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028387,'2 ',1, 207,   1,    18.772,     1.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028389,'1 ',1, 207,   1,    36.672,    14.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028390,'1 ',1, 207,   1,    24.664,     7.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028392,'1 ',1, 207,   1,    24.664,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028392,'2 ',1, 207,   1,    17.163,     0.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028395,'1 ',1, 207,   1,    34.794,     3.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028397,'1 ',1, 207,   1,    41.208,     9.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028397,'2 ',1, 207,   1,     1.028,     0.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028398,'1 ',1, 207,   1,    41.208,     7.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028398,'2 ',1, 207,   1,     6.183,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028399,'1 ',1, 207,   1,    27.733,    11.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028401,'1 ',1, 207,   1,    52.444,    10.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028401,'2 ',1, 207,   1,    38.806,     8.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028402,'1 ',1, 207,   1,    52.444,    28.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028404,'1 ',1, 207,   1,     7.522,     1.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028407,'1 ',1, 207,   1,    44.046,    16.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028409,'1 ',1, 207,   1,    44.046,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028410,'1 ',1, 207,   1,    42.435,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028410,'2 ',1, 207,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028411,'1 ',1, 207,   1,    41.615,     7.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028414,'1 ',1, 207,   1,    41.615,     5.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028417,'1 ',1, 207,   1,    47.264,     4.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028417,'2 ',1, 207,   1,    27.733,     2.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028418,'1 ',1, 207,   1,    47.264,     7.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028420,'1 ',1, 207,   1,    42.889,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028422,'1 ',1, 207,   1,    42.889,    13.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028423,'1 ',1, 207,   1,    46.199,     5.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028423,'2 ',1, 207,   1,    25.786,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028426,'1 ',1, 207,   1,    46.199,     7.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028427,'1 ',1, 207,   1,    19.064,     6.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028429,'1 ',1, 207,   1,    35.667,    13.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028429,'2 ',1, 207,   1,    33.559,    16.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028433,'1 ',1, 207,   1,    49.431,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028435,'1 ',1, 207,   1,    49.431,     8.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028436,'1 ',1, 207,   1,    38.615,    16.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028437,'1 ',1, 207,   1,    38.615,     9.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028438,'1 ',1, 207,   1,    39.060,    10.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028439,'1 ',1, 207,   1,    39.060,     4.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028440,'1 ',1, 207,   1,    46.084,    19.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028441,'1 ',1, 207,   1,    36.240,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028441,'2 ',1, 207,   1,     4.561,     1.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028442,'1 ',1, 207,   1,    36.240,    17.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028443,'1 ',1, 207,   1,    39.355,     6.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028445,'1 ',1, 207,   1,    39.355,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028447,'1 ',1, 207,   1,    33.386,    12.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028447,'2 ',1, 207,   1,     0.356,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028449,'1 ',1, 207,   1,    62.888,    18.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028451,'1 ',1, 207,   1,    40.586,     5.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028454,'1 ',1, 207,   1,    40.586,    12.692,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028455,'1 ',1, 207,   1,    27.959,     6.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028457,'1 ',1, 207,   1,    27.959,     4.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028459,'1 ',1, 207,   1,    35.853,     5.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028462,'1 ',1, 207,   1,    35.853,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028463,'1 ',1, 207,   1,    30.081,     9.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028463,'2 ',1, 207,   1,     3.478,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028465,'1 ',1, 207,   1,    30.081,     2.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028466,'1 ',1, 207,   1,    41.732,     8.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028468,'1 ',1, 207,   1,    41.732,    10.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028470,'1 ',1, 207,   1,    48.503,     4.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028471,'1 ',1, 207,   1,    48.503,    12.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028472,'1 ',1, 207,   1,    33.944,     6.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028473,'1 ',1, 207,   1,    66.009,    13.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028474,'1 ',1, 207,   1,    66.009,    10.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028474,'2 ',1, 207,   1,    24.141,     4.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028475,'1 ',1, 207,   1,    24.141,     3.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028476,'1 ',1, 207,   1,    33.867,     9.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028478,'1 ',1, 207,   1,    33.867,     9.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028479,'1 ',1, 207,   1,    35.403,    13.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028480,'1 ',1, 207,   1,    35.403,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028481,'1 ',1, 207,   1,    34.238,    11.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028483,'1 ',1, 207,   1,    39.973,    11.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028484,'1 ',1, 207,   1,    39.973,    16.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028486,'1 ',1, 207,   1,    46.382,     8.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028489,'1 ',1, 207,   1,    46.382,    11.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028490,'1 ',1, 207,   1,    28.512,     6.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028492,'1 ',1, 207,   1,    23.146,     5.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028494,'1 ',1, 207,   1,    50.459,    22.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028496,'1 ',1, 207,   1,    50.459,    10.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028497,'1 ',1, 207,   1,    38.940,     4.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028498,'1 ',1, 207,   1,    38.940,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028498,'2 ',1, 207,   1,    25.786,     9.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028500,'1 ',1, 207,   1,    44.030,    18.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028503,'1 ',1, 207,   1,    44.030,     8.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028503,'2 ',1, 207,   1,    34.267,     9.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028505,'1 ',1, 207,   1,    35.168,    16.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028507,'1 ',1, 207,   1,    35.168,    10.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028509,'1 ',1, 207,   1,    34.445,    15.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028510,'1 ',1, 207,   1,    34.445,     6.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028512,'1 ',1, 207,   1,    54.290,    18.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028515,'1 ',1, 207,   1,    54.290,    12.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028518,'1 ',1, 207,   1,    62.832,    17.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028518,'2 ',1, 207,   1,     1.006,     0.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028521,'1 ',1, 207,   1,    62.832,    21.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028522,'1 ',1, 207,   1,    27.399,     4.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028522,'2 ',1, 207,   1,    23.685,    13.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028523,'1 ',1, 207,   1,    29.508,     6.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028524,'1 ',1, 207,   1,    44.980,    20.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028524,'2 ',1, 207,   1,     8.543,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028525,'1 ',1, 207,   1,    44.980,     6.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028527,'1 ',1, 207,   1,    52.704,    21.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028527,'2 ',1, 207,   1,    27.399,     7.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028530,'1 ',1, 207,   1,    52.704,    21.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028531,'1 ',1, 207,   1,    14.585,     7.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028531,'2 ',1, 207,   1,     9.482,     2.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028533,'1 ',1, 207,   1,    42.741,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028540,'1 ',1, 207,   1,    42.741,    13.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028542,'1 ',1, 207,   1,    23.685,     5.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028542,'2 ',1, 207,   1,    22.914,     8.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028544,'1 ',1, 207,   1,    45.481,     6.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028544,'2 ',1, 207,   1,    22.807,     8.546,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028546,'1 ',1, 207,   1,    45.481,    14.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028547,'1 ',1, 207,   1,    58.890,     9.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028549,'1 ',1, 207,   1,    58.890,    11.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028549,'2 ',1, 207,   1,    45.481,     3.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028552,'1 ',1, 207,   1,    49.799,    17.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028553,'1 ',1, 207,   1,    49.799,     7.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028554,'1 ',1, 207,   1,    49.799,     9.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028555,'1 ',1, 207,   1,    14.018,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028556,'1 ',1, 207,   1,    41.710,     5.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028557,'1 ',1, 207,   1,    31.613,    15.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028561,'1 ',1, 207,   1,    31.613,     4.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028562,'1 ',1, 207,   1,    26.486,     6.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028562,'2 ',1, 207,   1,    23.146,     9.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028565,'1 ',1, 207,   1,    65.243,    11.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028567,'1 ',1, 207,   1,    65.243,    16.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028568,'1 ',1, 207,   1,    35.511,     9.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028568,'2 ',1, 207,   1,    17.026,     6.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028569,'1 ',1, 207,   1,    35.511,     7.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028571,'1 ',1, 207,   1,    41.503,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028573,'1 ',1, 207,   1,    34.262,    14.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028575,'1 ',1, 207,   1,    34.262,     7.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028575,'2 ',1, 207,   1,    22.914,     9.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028576,'1 ',1, 207,   1,    28.168,     5.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028577,'1 ',1, 207,   1,    43.114,     9.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028579,'1 ',1, 207,   1,    43.114,     6.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028579,'2 ',1, 207,   1,    29.508,    11.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028580,'1 ',1, 207,   1,    31.775,     7.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028580,'2 ',1, 207,   1,    28.601,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028582,'1 ',1, 207,   1,    58.108,     8.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028584,'1 ',1, 207,   1,    47.345,    11.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028586,'1 ',1, 207,   1,    47.825,     3.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028586,'2 ',1, 207,   1,     0.297,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028587,'1 ',1, 207,   1,    47.825,     6.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028589,'1 ',1, 207,   1,    47.825,    19.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028590,'1 ',1, 207,   1,    28.601,     8.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028591,'1 ',1, 207,   1,    52.531,     5.353,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028593,'1 ',1, 207,   1,    52.531,     2.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028594,'1 ',1, 207,   1,    48.080,    14.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028595,'1 ',1, 207,   1,    48.080,    13.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028596,'1 ',1, 207,   1,    39.244,     3.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028597,'1 ',1, 207,   1,    39.244,    11.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028597,'2 ',1, 207,   1,     4.590,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028599,'1 ',1, 207,   1,    36.874,    21.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028599,'2 ',1, 207,   1,    26.486,    10.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028600,'1 ',1, 207,   1,    36.874,    12.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028603,'1 ',1, 207,   1,    48.493,    19.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028604,'1 ',1, 207,   1,    48.493,    29.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028604,'2 ',1, 207,   1,     0.392,     0.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028607,'1 ',1, 207,   1,    51.990,    17.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028609,'1 ',1, 207,   1,    51.990,    12.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028610,'1 ',1, 207,   1,    61.029,    14.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028611,'1 ',1, 207,   1,    30.200,     8.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028612,'1 ',1, 207,   1,    30.200,    13.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028614,'1 ',1, 207,   1,    44.386,     8.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028615,'1 ',1, 207,   1,    27.806,     3.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028616,'1 ',1, 207,   1,    27.212,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028618,'1 ',1, 207,   1,    27.212,     3.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028620,'1 ',1, 207,   1,    11.619,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028621,'1 ',1, 207,   1,    37.153,    21.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028621,'2 ',1, 207,   1,     2.608,     0.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028623,'1 ',1, 207,   1,    37.153,    17.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028624,'1 ',1, 207,   1,    40.261,    10.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028624,'2 ',1, 207,   1,     6.858,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028627,'1 ',1, 207,   1,    40.261,     9.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028628,'1 ',1, 207,   1,    38.338,     3.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028628,'2 ',1, 207,   1,    16.013,     1.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028630,'1 ',1, 207,   1,    38.338,     9.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028632,'1 ',1, 207,   1,    58.561,    10.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028633,'1 ',1, 207,   1,    58.561,     6.693,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028633,'2 ',1, 207,   1,     6.192,     1.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028636,'1 ',1, 207,   1,    31.873,     8.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028637,'1 ',1, 207,   1,    31.873,    13.412,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028637,'2 ',1, 207,   1,     2.241,     0.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028639,'1 ',1, 207,   1,    28.474,     2.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028639,'2 ',1, 207,   1,     4.086,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028640,'1 ',1, 207,   1,    28.474,    12.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028641,'1 ',1, 207,   1,    23.992,     5.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028642,'1 ',1, 207,   1,    15.523,     5.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028642,'2 ',1, 207,   1,     1.786,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028644,'1 ',1, 207,   1,    35.311,     8.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028645,'1 ',1, 207,   1,    22.041,    11.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028646,'1 ',1, 207,   1,    12.033,     2.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028647,'1 ',1, 207,   1,    23.561,     7.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028647,'2 ',1, 207,   1,     7.067,     0.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028648,'1 ',1, 207,   1,    23.561,     8.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028648,'2 ',1, 207,   1,     2.230,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028649,'1 ',1, 207,   1,    31.250,     9.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028653,'1 ',1, 207,   1,    31.250,    10.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028653,'2 ',1, 207,   1,     6.458,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028657,'1 ',1, 207,   1,    34.889,    23.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028658,'1 ',1, 207,   1,    46.036,     2.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028659,'1 ',1, 207,   1,    46.036,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028661,'1 ',1, 207,   1,    22.585,     6.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028663,'1 ',1, 207,   1,    22.585,     8.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028663,'2 ',1, 207,   1,     1.033,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028665,'1 ',1, 207,   1,    30.996,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028665,'2 ',1, 207,   1,     2.990,     0.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028666,'1 ',1, 207,   1,    28.578,     3.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028666,'2 ',1, 207,   1,     8.419,     2.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028667,'1 ',1, 207,   1,    28.578,    12.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028668,'1 ',1, 207,   1,    43.729,    34.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028672,'1 ',1, 207,   1,    15.845,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028672,'2 ',1, 207,   1,    13.653,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028673,'1 ',1, 207,   1,    17.365,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028674,'1 ',1, 207,   1,    33.536,     5.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028676,'1 ',1, 207,   1,    33.536,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028678,'1 ',1, 207,   1,    23.044,     3.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028679,'1 ',1, 207,   1,    55.644,    16.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028681,'1 ',1, 207,   1,    55.644,    16.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028683,'1 ',1, 207,   1,    36.975,    17.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028685,'1 ',1, 207,   1,    36.975,    12.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028685,'2 ',1, 207,   1,    23.044,    11.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028688,'1 ',1, 207,   1,     6.986,     2.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028690,'1 ',1, 207,   1,    35.642,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028692,'1 ',1, 207,   1,     6.923,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028692,'2 ',1, 207,   1,     0.022,     0.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028694,'1 ',1, 207,   1,    22.982,     9.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028696,'1 ',1, 207,   1,    38.849,     8.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028696,'2 ',1, 207,   1,     3.281,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028697,'1 ',1, 207,   1,    43.040,    13.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028697,'2 ',1, 207,   1,     0.031,     0.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028698,'1 ',1, 207,   1,    43.227,    12.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028698,'2 ',1, 207,   1,     0.702,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028700,'1 ',1, 207,   1,    43.227,     2.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028701,'1 ',1, 207,   1,     4.187,     0.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028702,'1 ',1, 207,   1,    14.578,     1.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028704,'1 ',1, 207,   1,    35.166,     5.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028705,'1 ',1, 207,   1,    35.166,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028707,'1 ',1, 207,   1,    13.201,     5.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028709,'1 ',1, 207,   1,    23.611,     3.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028710,'1 ',1, 207,   1,    23.611,     5.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028712,'1 ',1, 207,   1,    20.678,     6.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028714,'1 ',1, 207,   1,    46.780,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028715,'1 ',1, 207,   1,     9.578,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028715,'2 ',1, 207,   1,     0.117,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028719,'1 ',1, 207,   1,     3.046,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028728,'1 ',1, 207,   1,     2.012,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028739,'1 ',1, 207,   1,     0.401,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028756,'1 ',1, 207,   1,    14.018,     2.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028760,'1 ',1, 207,   1,     0.162,     0.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028764,'1 ',1, 207,   1,     1.550,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028813,'1 ',1, 207,   1,     4.498,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028813,'2 ',1, 207,   1,     2.912,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028815,'1 ',1, 207,   1,     3.272,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028815,'2 ',1, 207,   1,     0.225,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028822,'1 ',1, 207,   1,    24.770,     3.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028827,'1 ',1, 207,   1,     4.378,     1.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028827,'2 ',1, 207,   1,     2.711,     0.746,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028832,'1 ',1, 207,   1,    23.593,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2028888,'1 ',1, 207,   1,     0.421,     0.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030000,'1 ',1, 208,   1,    26.790,     8.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030000,'2 ',1, 208,   1,     0.258,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030001,'1 ',1, 208,   1,    47.060,    16.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030004,'1 ',1, 208,   1,    47.060,     4.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030005,'1 ',1, 208,   1,    34.986,     6.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030010,'1 ',1, 208,   1,     8.982,     2.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030013,'1 ',1, 208,   1,    37.516,     4.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030015,'1 ',1, 208,   1,    37.516,     8.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030017,'1 ',1, 208,   1,    14.907,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030017,'2 ',1, 208,   1,     1.965,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030018,'1 ',1, 208,   1,    25.176,     5.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030020,'1 ',1, 208,   1,    41.837,     7.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030023,'1 ',1, 208,   1,    41.837,    11.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030025,'1 ',1, 208,   1,    29.142,     7.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030027,'1 ',1, 208,   1,    50.093,    11.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030028,'1 ',1, 208,   1,    50.093,    16.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030029,'1 ',1, 208,   1,    57.569,    23.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030030,'1 ',1, 208,   1,    57.569,    28.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030031,'1 ',1, 208,   1,    12.870,     2.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030031,'2 ',1, 208,   1,     0.213,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030032,'1 ',1, 208,   1,    38.361,     7.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030033,'1 ',1, 208,   1,    38.361,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030034,'1 ',1, 208,   1,    39.708,     8.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030034,'2 ',1, 208,   1,     2.787,     0.341,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030037,'1 ',1, 208,   1,    60.564,    15.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030038,'1 ',1, 208,   1,    31.395,    19.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030038,'2 ',1, 208,   1,     5.085,     1.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030039,'1 ',1, 208,   1,    54.283,    18.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030040,'1 ',1, 208,   1,    54.283,     4.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030042,'1 ',1, 208,   1,    12.756,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030043,'1 ',1, 208,   1,    65.349,     8.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030044,'1 ',1, 208,   1,    65.349,    30.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030047,'1 ',1, 208,   1,    41.438,    14.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030047,'2 ',1, 208,   1,     0.537,     0.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030049,'1 ',1, 208,   1,    41.438,     5.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030049,'2 ',1, 208,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030052,'1 ',1, 208,   1,    58.530,    33.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030052,'2 ',1, 208,   1,     2.841,     0.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030054,'1 ',1, 208,   1,    38.574,    11.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030055,'1 ',1, 208,   1,    38.574,     8.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030056,'1 ',1, 208,   1,    55.300,    13.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030058,'1 ',1, 208,   1,    55.300,    25.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030059,'1 ',1, 208,   1,    34.626,    12.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030061,'1 ',1, 208,   1,    38.124,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030064,'1 ',1, 208,   1,    38.124,    11.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030065,'1 ',1, 208,   1,     6.636,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030066,'1 ',1, 208,   1,    31.671,     8.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030067,'1 ',1, 208,   1,    42.474,     6.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030068,'1 ',1, 208,   1,     8.202,     3.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030068,'2 ',1, 208,   1,     1.299,     0.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030069,'1 ',1, 208,   1,    22.881,    12.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030071,'1 ',1, 208,   1,    58.878,    19.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030072,'1 ',1, 208,   1,    23.793,     7.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030074,'1 ',1, 208,   1,    14.256,     4.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030076,'1 ',1, 208,   1,    74.316,    20.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030077,'1 ',1, 208,   1,    49.746,     5.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030078,'1 ',1, 208,   1,    15.450,     5.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030078,'2 ',1, 208,   1,     1.164,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030079,'1 ',1, 208,   1,     2.682,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030080,'1 ',1, 208,   1,    16.074,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030081,'1 ',1, 208,   1,     3.186,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030081,'2 ',1, 208,   1,     3.186,     0.580,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'1 ',1, 208,   1,     3.096,     2.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'2 ',1, 208,   1,     0.855,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030083,'3 ',1, 208,   1,     0.321,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030084,'1 ',1, 208,   1,     4.368,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030085,'1 ',1, 208,   1,     0.474,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030086,'1 ',1, 208,   1,     8.181,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030089,'1 ',1, 208,   1,     7.539,     1.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030091,'1 ',1, 208,   1,    63.507,    24.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030092,'1 ',1, 208,   1,     4.224,     1.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030095,'1 ',1, 208,   1,    69.894,    12.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'1 ',1, 208,   1,    40.038,    17.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'2 ',1, 208,   1,     0.804,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030096,'3 ',1, 208,   1,     0.603,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030098,'1 ',1, 208,   1,     2.823,     0.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030098,'2 ',1, 208,   1,     3.021,     0.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030099,'1 ',1, 208,   1,    39.627,     8.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030100,'1 ',1, 208,   1,     3.672,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030100,'2 ',1, 208,   1,     0.528,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030101,'1 ',1, 208,   1,    72.432,    23.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030102,'1 ',1, 208,   1,    36.354,     5.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030104,'1 ',1, 208,   1,    56.142,    14.556,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030105,'1 ',1, 208,   1,    72.120,    12.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030106,'1 ',1, 208,   1,    59.568,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030107,'1 ',1, 208,   1,    59.568,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030108,'1 ',1, 208,   1,    38.358,    10.908,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030109,'1 ',1, 208,   1,    46.714,    32.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030111,'1 ',1, 208,   1,    46.714,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030113,'1 ',1, 208,   1,    76.878,    32.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030116,'1 ',1, 208,   1,    76.878,    26.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'1 ',1, 208,   1,    41.382,    10.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'2 ',1, 208,   1,     0.315,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030119,'3 ',1, 208,   1,     7.020,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030121,'1 ',1, 208,   1,    41.382,     6.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'1 ',1, 208,   1,    83.124,    25.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'2 ',1, 208,   1,     0.939,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030124,'3 ',1, 208,   1,     0.552,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030126,'1 ',1, 208,   1,    83.124,    22.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030127,'1 ',1, 208,   1,    74.667,    17.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030128,'1 ',1, 208,   1,    74.667,    13.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030131,'1 ',1, 208,   1,    69.558,     2.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030132,'1 ',1, 208,   1,    53.504,    10.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030133,'1 ',1, 208,   1,    53.504,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030135,'1 ',1, 208,   1,    71.400,    34.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030137,'1 ',1, 208,   1,    64.608,    20.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030138,'1 ',1, 208,   1,    64.608,    30.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030139,'1 ',1, 208,   1,    49.523,    10.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030141,'1 ',1, 208,   1,    49.523,     2.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030143,'1 ',1, 208,   1,    57.213,    17.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030143,'2 ',1, 208,   1,    10.101,     2.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030144,'1 ',1, 208,   1,   105.184,    46.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030146,'1 ',1, 208,   1,   105.184,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030147,'1 ',1, 208,   1,    57.954,    11.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030149,'1 ',1, 208,   1,    75.779,    20.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030151,'1 ',1, 208,   1,    75.779,     9.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030153,'1 ',1, 208,   1,    45.715,    13.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030154,'1 ',1, 208,   1,    45.715,     9.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030155,'1 ',1, 208,   1,    54.423,    28.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030157,'1 ',1, 208,   1,    54.423,    21.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030159,'1 ',1, 208,   1,    37.725,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030161,'1 ',1, 208,   1,    37.725,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030161,'2 ',1, 208,   1,     0.450,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030165,'1 ',1, 208,   1,    53.638,     7.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030166,'1 ',1, 208,   1,    53.638,    10.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030167,'1 ',1, 208,   1,    42.780,    10.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030168,'1 ',1, 208,   1,    65.511,    11.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030169,'1 ',1, 208,   1,    60.445,    28.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030170,'1 ',1, 208,   1,    60.445,     9.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030172,'1 ',1, 208,   1,    90.883,    22.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030174,'1 ',1, 208,   1,    90.883,    35.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030175,'1 ',1, 208,   1,    23.310,     3.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030176,'1 ',1, 208,   1,    38.638,     5.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030178,'1 ',1, 208,   1,    38.638,     4.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030180,'1 ',1, 208,   1,    54.008,    15.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030181,'1 ',1, 208,   1,    54.008,     6.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030182,'1 ',1, 208,   1,    84.450,    14.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030184,'1 ',1, 208,   1,    84.450,    26.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030185,'1 ',1, 208,   1,    74.168,    15.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030187,'1 ',1, 208,   1,    74.168,    10.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030188,'1 ',1, 208,   1,    69.912,    16.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030189,'1 ',1, 208,   1,    80.892,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030189,'2 ',1, 208,   1,     2.571,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030190,'1 ',1, 208,   1,    80.892,    13.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030191,'1 ',1, 208,   1,    69.082,    20.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030192,'1 ',1, 208,   1,    69.082,    44.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030194,'1 ',1, 208,   1,    59.864,     7.789,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030197,'1 ',1, 208,   1,    59.864,    23.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030198,'1 ',1, 208,   1,    14.178,     4.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030200,'1 ',1, 208,   1,    44.661,    10.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030201,'1 ',1, 208,   1,    44.661,    17.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030203,'1 ',1, 208,   1,    69.933,     6.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030205,'1 ',1, 208,   1,    96.144,    39.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030207,'1 ',1, 208,   1,    96.144,    29.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030209,'1 ',1, 208,   1,    70.643,    17.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030211,'1 ',1, 208,   1,    70.643,     6.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030212,'1 ',1, 208,   1,    55.383,    20.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030214,'1 ',1, 208,   1,    55.383,    30.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030215,'1 ',1, 208,   1,    70.821,    36.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030217,'1 ',1, 208,   1,    70.821,    29.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030220,'1 ',1, 208,   1,   106.491,    32.465,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030221,'1 ',1, 208,   1,   106.491,    16.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030222,'1 ',1, 208,   1,    43.628,     8.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030223,'1 ',1, 208,   1,    43.628,     9.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030225,'1 ',1, 208,   1,    88.191,     9.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030226,'1 ',1, 208,   1,    88.191,    29.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030228,'1 ',1, 208,   1,    68.580,    23.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030230,'1 ',1, 208,   1,    68.580,    12.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030231,'1 ',1, 208,   1,    50.596,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030232,'1 ',1, 208,   1,    50.596,    11.877,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030233,'1 ',1, 208,   1,    41.691,    12.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030234,'1 ',1, 208,   1,    41.691,    11.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030235,'1 ',1, 208,   1,    58.650,     6.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030237,'1 ',1, 208,   1,    47.820,    18.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030238,'1 ',1, 208,   1,    47.820,    15.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030239,'1 ',1, 208,   1,    58.490,     2.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030241,'1 ',1, 208,   1,    58.490,     6.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030242,'1 ',1, 208,   1,     4.200,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'1 ',1, 208,   1,     5.466,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'2 ',1, 208,   1,     0.819,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030243,'3 ',1, 208,   1,     0.810,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030246,'1 ',1, 208,   1,    45.195,    15.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030249,'1 ',1, 208,   1,     3.684,     0.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030249,'2 ',1, 208,   1,     0.126,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030252,'1 ',1, 208,   1,    29.157,    10.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030255,'1 ',1, 208,   1,    22.638,    11.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030256,'1 ',1, 208,   1,    11.163,     3.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030258,'1 ',1, 208,   1,     4.524,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030261,'1 ',1, 208,   1,     4.287,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030261,'2 ',1, 208,   1,     1.431,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030262,'1 ',1, 208,   1,    10.815,     3.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030263,'1 ',1, 208,   1,     3.030,     0.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030265,'1 ',1, 208,   1,    13.464,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030267,'1 ',1, 208,   1,    45.825,    18.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030267,'2 ',1, 208,   1,     4.053,     2.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030278,'1 ',1, 208,   1,     0.849,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030283,'1 ',1, 208,   1,     3.354,     0.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030285,'1 ',1, 208,   1,     1.980,     0.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030285,'2 ',1, 208,   1,     0.948,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030288,'1 ',1, 208,   1,     1.023,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030290,'1 ',1, 208,   1,     0.378,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030290,'2 ',1, 208,   1,     0.234,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030315,'1 ',1, 208,   1,     0.144,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030315,'2 ',1, 208,   1,     1.047,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2030318,'1 ',1, 208,   1,     1.446,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040000,'1 ',1, 209,   1,    38.276,    11.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040001,'1 ',1, 209,   1,    38.276,     8.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040001,'2 ',1, 209,   1,     2.100,     0.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040002,'1 ',1, 209,   1,    63.642,    19.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040003,'1 ',1, 209,   1,    56.178,    19.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040003,'2 ',1, 209,   1,    56.178,     6.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040004,'1 ',1, 209,   1,    56.178,    17.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040004,'2 ',1, 209,   1,    56.178,    15.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040006,'1 ',1, 209,   1,     0.333,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040007,'1 ',1, 209,   1,    41.589,     5.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040008,'1 ',1, 209,   1,    50.073,    22.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040009,'1 ',1, 209,   1,    50.073,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040011,'1 ',1, 209,   1,    20.718,     3.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040013,'1 ',1, 209,   1,     4.446,     1.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040013,'2 ',1, 209,   1,     0.777,     0.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040015,'1 ',1, 209,   1,    21.486,     7.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040017,'1 ',1, 209,   1,    61.287,    18.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040018,'1 ',1, 209,   1,     6.312,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040020,'1 ',1, 209,   1,     1.209,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040020,'2 ',1, 209,   1,     0.933,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040021,'1 ',1, 209,   1,     6.672,     1.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040022,'1 ',1, 209,   1,    47.406,    12.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040024,'1 ',1, 209,   1,    36.309,     1.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040025,'1 ',1, 209,   1,    48.729,     3.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040027,'1 ',1, 209,   1,    27.441,     4.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'1 ',1, 209,   1,    13.617,     2.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'2 ',1, 209,   1,     2.148,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040028,'3 ',1, 209,   1,     1.383,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040029,'1 ',1, 209,   1,     1.257,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040030,'1 ',1, 209,   1,    13.269,     4.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040032,'1 ',1, 209,   1,    69.837,    17.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040035,'1 ',1, 209,   1,    69.837,     7.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040040,'1 ',1, 209,   1,    71.289,    17.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040040,'2 ',1, 209,   1,     2.739,     0.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040041,'1 ',1, 209,   1,     3.867,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040041,'2 ',1, 209,   1,     0.228,     0.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040042,'1 ',1, 209,   1,    39.707,    12.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040043,'1 ',1, 209,   1,    39.707,     7.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040044,'1 ',1, 209,   1,     3.636,     1.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040045,'1 ',1, 209,   1,     8.358,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040046,'1 ',1, 209,   1,    72.867,     9.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'1 ',1, 209,   1,     4.470,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'2 ',1, 209,   1,     0.228,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040047,'3 ',1, 209,   1,     0.672,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040048,'1 ',1, 209,   1,    11.799,     2.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040048,'2 ',1, 209,   1,     1.461,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040050,'1 ',1, 209,   1,     3.591,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040050,'2 ',1, 209,   1,     2.283,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040053,'1 ',1, 209,   1,     6.657,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040053,'2 ',1, 209,   1,     1.989,     1.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040054,'1 ',1, 209,   1,    19.935,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040055,'1 ',1, 209,   1,     3.801,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040056,'1 ',1, 209,   1,    18.255,     8.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040057,'1 ',1, 209,   1,    52.068,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040057,'2 ',1, 209,   1,     2.229,     0.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040058,'1 ',1, 209,   1,     6.438,     3.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040060,'1 ',1, 209,   1,    25.863,     5.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040061,'1 ',1, 209,   1,     6.630,     0.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040062,'1 ',1, 209,   1,     8.379,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040064,'1 ',1, 209,   1,    36.489,     4.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040066,'1 ',1, 209,   1,    13.305,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040066,'2 ',1, 209,   1,     0.117,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040067,'1 ',1, 209,   1,     5.655,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040068,'1 ',1, 209,   1,     4.911,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040070,'1 ',1, 209,   1,    20.100,     4.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040070,'2 ',1, 209,   1,     4.734,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040073,'1 ',1, 209,   1,    77.557,     9.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040076,'1 ',1, 209,   1,    77.557,    19.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040076,'2 ',1, 209,   1,     0.588,     0.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040077,'1 ',1, 209,   1,    14.955,     5.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040079,'1 ',1, 209,   1,    26.235,     1.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040082,'1 ',1, 209,   1,    28.719,     7.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040083,'1 ',1, 209,   1,    51.246,    31.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040085,'1 ',1, 209,   1,    70.470,    14.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040089,'1 ',1, 209,   1,    61.878,    15.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040090,'1 ',1, 209,   1,     0.771,     0.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040092,'1 ',1, 209,   1,     4.455,     1.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040093,'1 ',1, 209,   1,    39.393,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040094,'1 ',1, 209,   1,    39.393,    22.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040095,'1 ',1, 209,   1,    61.673,    21.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040096,'1 ',1, 209,   1,    61.673,     4.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040098,'1 ',1, 209,   1,    47.466,    18.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040100,'1 ',1, 209,   1,    38.883,     3.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040103,'1 ',1, 209,   1,    38.883,     5.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040105,'1 ',1, 209,   1,    70.719,    22.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040108,'1 ',1, 209,   1,    70.719,     7.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040109,'1 ',1, 209,   1,    59.598,    15.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040110,'1 ',1, 209,   1,    59.598,    21.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040111,'1 ',1, 209,   1,    41.554,     7.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040112,'1 ',1, 209,   1,    41.554,     4.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040115,'1 ',1, 209,   1,    47.681,    12.901,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040116,'1 ',1, 209,   1,    47.681,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040117,'1 ',1, 209,   1,    59.260,    20.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040118,'1 ',1, 209,   1,    59.260,    11.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040119,'1 ',1, 209,   1,    27.690,    15.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040120,'1 ',1, 209,   1,    52.965,    21.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040122,'1 ',1, 209,   1,    52.965,     9.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040123,'1 ',1, 209,   1,    51.601,    18.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040124,'1 ',1, 209,   1,    51.601,     3.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040125,'1 ',1, 209,   1,    18.468,     5.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040126,'1 ',1, 209,   1,    52.068,    15.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040128,'1 ',1, 209,   1,    41.684,     7.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040129,'1 ',1, 209,   1,    41.684,     5.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040131,'1 ',1, 209,   1,    46.516,     3.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040132,'1 ',1, 209,   1,    46.516,    13.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040134,'1 ',1, 209,   1,    21.702,     4.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040135,'1 ',1, 209,   1,    67.156,    25.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040137,'1 ',1, 209,   1,    67.156,    19.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040138,'1 ',1, 209,   1,    32.466,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040139,'1 ',1, 209,   1,    60.681,     9.229,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040140,'1 ',1, 209,   1,    60.681,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040142,'1 ',1, 209,   1,    55.773,    30.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040143,'1 ',1, 209,   1,    55.773,    12.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040144,'1 ',1, 209,   1,    84.312,     9.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040145,'1 ',1, 209,   1,    84.312,    29.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040146,'1 ',1, 209,   1,    72.747,    27.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040147,'1 ',1, 209,   1,    45.465,     4.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040149,'1 ',1, 209,   1,    45.465,    16.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040151,'1 ',1, 209,   1,    79.555,     6.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040154,'1 ',1, 209,   1,    79.555,    37.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040155,'1 ',1, 209,   1,    45.840,     7.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040156,'1 ',1, 209,   1,    45.840,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040158,'1 ',1, 209,   1,    71.229,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040159,'1 ',1, 209,   1,    71.229,    23.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040160,'1 ',1, 209,   1,    95.814,    44.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040162,'1 ',1, 209,   1,    95.814,    27.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040163,'1 ',1, 209,   1,    38.824,     7.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040164,'1 ',1, 209,   1,    38.824,    19.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040166,'1 ',1, 209,   1,    55.364,    14.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040167,'1 ',1, 209,   1,    55.364,    11.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040168,'1 ',1, 209,   1,    90.241,    18.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040169,'1 ',1, 209,   1,    90.241,    10.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040170,'1 ',1, 209,   1,    72.573,    42.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040171,'1 ',1, 209,   1,    45.739,     6.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040173,'1 ',1, 209,   1,    45.739,    22.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040174,'1 ',1, 209,   1,    53.379,    23.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040175,'1 ',1, 209,   1,    53.379,    11.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040178,'1 ',1, 209,   1,    57.021,    11.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040179,'1 ',1, 209,   1,    54.312,     9.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040180,'1 ',1, 209,   1,    53.937,     8.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040181,'1 ',1, 209,   1,    37.563,    13.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040182,'1 ',1, 209,   1,    37.563,    19.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040185,'1 ',1, 209,   1,    60.562,    21.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040187,'1 ',1, 209,   1,    60.562,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040188,'1 ',1, 209,   1,    42.720,     6.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040190,'1 ',1, 209,   1,    42.720,    16.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040191,'1 ',1, 209,   1,    78.780,    27.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040192,'1 ',1, 209,   1,    78.780,    22.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040193,'1 ',1, 209,   1,    23.124,     4.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040194,'1 ',1, 209,   1,     1.155,     0.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040195,'1 ',1, 209,   1,    18.270,     7.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040195,'2 ',1, 209,   1,     2.277,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040196,'1 ',1, 209,   1,    58.308,    16.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040196,'2 ',1, 209,   1,    16.746,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040197,'1 ',1, 209,   1,    58.308,    11.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040198,'1 ',1, 209,   1,    12.504,     4.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040198,'2 ',1, 209,   1,     1.431,     0.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040200,'1 ',1, 209,   1,    60.742,    31.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040202,'1 ',1, 209,   1,    60.742,    43.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040206,'1 ',1, 209,   1,    82.420,    10.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040208,'1 ',1, 209,   1,    82.420,    36.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040209,'1 ',1, 209,   1,    64.850,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040210,'1 ',1, 209,   1,    64.850,    17.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040212,'1 ',1, 209,   1,    26.574,     5.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040212,'2 ',1, 209,   1,     3.537,     1.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040213,'1 ',1, 209,   1,    21.714,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040215,'1 ',1, 209,   1,    56.466,     5.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040216,'1 ',1, 209,   1,    56.466,     4.220,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040217,'1 ',1, 209,   1,    46.911,     6.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040219,'1 ',1, 209,   1,    46.911,    16.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040221,'1 ',1, 209,   1,    56.615,    17.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040222,'1 ',1, 209,   1,    56.615,    11.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040223,'1 ',1, 209,   1,    55.710,    14.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040224,'1 ',1, 209,   1,    55.710,     7.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040225,'1 ',1, 209,   1,    42.120,    30.695,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040226,'1 ',1, 209,   1,    52.551,    32.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040227,'1 ',1, 209,   1,    57.942,     9.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040228,'1 ',1, 209,   1,    17.202,     5.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040228,'2 ',1, 209,   1,     0.531,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040229,'1 ',1, 209,   1,    28.107,    10.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040232,'1 ',1, 209,   1,    14.895,     6.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040233,'1 ',1, 209,   1,    74.346,    20.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040234,'1 ',1, 209,   1,    50.173,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040237,'1 ',1, 209,   1,    50.173,    10.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040239,'1 ',1, 209,   1,    49.275,    15.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040240,'1 ',1, 209,   1,    49.275,    15.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040241,'1 ',1, 209,   1,    38.613,     1.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040243,'1 ',1, 209,   1,    38.613,     9.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040245,'1 ',1, 209,   1,    69.592,    11.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040246,'1 ',1, 209,   1,    69.592,     8.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040249,'1 ',1, 209,   1,     8.658,     3.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040250,'1 ',1, 209,   1,    61.443,     8.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040252,'1 ',1, 209,   1,    61.443,    34.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040256,'1 ',1, 209,   1,    68.694,    10.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040258,'1 ',1, 209,   1,    44.028,    10.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040259,'1 ',1, 209,   1,    44.028,    10.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040259,'2 ',1, 209,   1,    19.170,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040262,'1 ',1, 209,   1,    70.032,     8.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040264,'1 ',1, 209,   1,     0.084,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040265,'1 ',1, 209,   1,     7.881,     4.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040266,'1 ',1, 209,   1,    50.844,    25.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040268,'1 ',1, 209,   1,    50.844,    10.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040269,'1 ',1, 209,   1,    56.990,    13.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040271,'1 ',1, 209,   1,    56.990,    17.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040272,'1 ',1, 209,   1,    56.064,    26.433,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040274,'1 ',1, 209,   1,    56.064,     6.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040278,'1 ',1, 209,   1,    57.471,    18.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040279,'1 ',1, 209,   1,    98.228,    36.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040281,'1 ',1, 209,   1,    98.228,    54.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040283,'1 ',1, 209,   1,    38.604,    11.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040285,'1 ',1, 209,   1,    38.604,     2.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040286,'1 ',1, 209,   1,    19.470,     3.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040287,'1 ',1, 209,   1,     4.104,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040288,'1 ',1, 209,   1,    50.450,     6.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040289,'1 ',1, 209,   1,    50.450,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040291,'1 ',1, 209,   1,    54.097,    12.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040296,'1 ',1, 209,   1,    54.097,    15.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040299,'1 ',1, 209,   1,    84.218,    14.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040301,'1 ',1, 209,   1,    84.218,    67.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040302,'1 ',1, 209,   1,    51.141,    13.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040303,'1 ',1, 209,   1,    68.701,    13.971,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040304,'1 ',1, 209,   1,    68.701,    30.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040306,'1 ',1, 209,   1,    16.152,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040307,'1 ',1, 209,   1,    49.437,    13.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040309,'1 ',1, 209,   1,    86.022,    38.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040310,'1 ',1, 209,   1,    86.022,    32.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040312,'1 ',1, 209,   1,    73.006,    15.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040313,'1 ',1, 209,   1,    73.006,    21.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040315,'1 ',1, 209,   1,    67.220,    26.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040319,'1 ',1, 209,   1,    67.220,    17.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040320,'1 ',1, 209,   1,    51.585,    14.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040321,'1 ',1, 209,   1,    51.585,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040322,'1 ',1, 209,   1,    34.218,    11.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040323,'1 ',1, 209,   1,    40.132,    16.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040326,'1 ',1, 209,   1,    40.132,     1.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040328,'1 ',1, 209,   1,     9.153,     0.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040330,'1 ',1, 209,   1,    40.440,     4.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040333,'1 ',1, 209,   1,    40.440,     3.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040334,'1 ',1, 209,   1,    15.456,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040339,'1 ',1, 209,   1,    70.026,    10.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040340,'1 ',1, 209,   1,    54.084,    15.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040341,'1 ',1, 209,   1,    54.084,    25.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040342,'1 ',1, 209,   1,    47.718,     8.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040343,'1 ',1, 209,   1,    64.194,    19.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040344,'1 ',1, 209,   1,    64.194,    30.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040345,'1 ',1, 209,   1,    55.913,     9.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040347,'1 ',1, 209,   1,    55.913,     4.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040349,'1 ',1, 209,   1,    44.732,     7.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040353,'1 ',1, 209,   1,    44.732,    13.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040355,'1 ',1, 209,   1,    33.960,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040357,'1 ',1, 209,   1,    69.138,    22.466,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040358,'1 ',1, 209,   1,    69.138,    12.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040359,'1 ',1, 209,   1,    14.922,     3.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040361,'1 ',1, 209,   1,    54.696,    16.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040362,'1 ',1, 209,   1,    54.696,    22.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040363,'1 ',1, 209,   1,    58.395,    22.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040363,'2 ',1, 209,   1,     6.534,     0.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040365,'1 ',1, 209,   1,    58.395,    15.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040367,'1 ',1, 209,   1,   104.715,    20.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040369,'1 ',1, 209,   1,   104.715,    46.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040373,'1 ',1, 209,   1,    55.905,     5.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040375,'1 ',1, 209,   1,    55.905,    13.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040377,'1 ',1, 209,   1,    14.718,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040378,'1 ',1, 209,   1,    56.346,    18.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040379,'1 ',1, 209,   1,    56.346,     5.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040380,'1 ',1, 209,   1,    64.266,     5.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040381,'1 ',1, 209,   1,    33.825,     8.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040383,'1 ',1, 209,   1,    53.312,    14.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040385,'1 ',1, 209,   1,    53.312,     6.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040386,'1 ',1, 209,   1,    34.440,     7.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040388,'1 ',1, 209,   1,    55.362,    22.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040389,'1 ',1, 209,   1,    55.362,    20.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040390,'1 ',1, 209,   1,    91.328,    17.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040391,'1 ',1, 209,   1,    91.328,    17.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040392,'1 ',1, 209,   1,    19.047,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040392,'2 ',1, 209,   1,     2.001,     0.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040394,'1 ',1, 209,   1,    47.695,    10.812,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040397,'1 ',1, 209,   1,    47.695,     2.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040399,'1 ',1, 209,   1,    76.413,    29.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040401,'1 ',1, 209,   1,    76.413,    13.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040403,'1 ',1, 209,   1,    68.052,     7.931,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040404,'1 ',1, 209,   1,    57.498,    18.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040405,'1 ',1, 209,   1,    57.498,    29.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040406,'1 ',1, 209,   1,    55.199,    19.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040408,'1 ',1, 209,   1,    55.199,    12.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040409,'1 ',1, 209,   1,    75.021,    25.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040410,'1 ',1, 209,   1,    75.021,    20.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040411,'1 ',1, 209,   1,    13.629,     3.320,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040412,'1 ',1, 209,   1,    40.468,    16.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040413,'1 ',1, 209,   1,    40.468,    11.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040414,'1 ',1, 209,   1,    64.437,    13.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040416,'1 ',1, 209,   1,    59.787,    18.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040417,'1 ',1, 209,   1,    59.787,    38.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040418,'1 ',1, 209,   1,    49.731,    23.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040420,'1 ',1, 209,   1,    49.731,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040421,'1 ',1, 209,   1,    32.031,     7.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040422,'1 ',1, 209,   1,     2.109,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040423,'1 ',1, 209,   1,    14.418,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'1 ',1, 209,   1,    19.086,     9.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'2 ',1, 209,   1,     0.231,     0.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040425,'3 ',1, 209,   1,     0.069,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040427,'1 ',1, 209,   1,    61.164,     5.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040429,'1 ',1, 209,   1,    61.164,    11.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040430,'1 ',1, 209,   1,    56.065,    11.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040432,'1 ',1, 209,   1,    56.065,    16.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040434,'1 ',1, 209,   1,    73.305,    28.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040435,'1 ',1, 209,   1,    73.305,    10.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040438,'1 ',1, 209,   1,    67.116,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040441,'1 ',1, 209,   1,    67.116,     6.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040442,'1 ',1, 209,   1,    73.476,    56.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040444,'1 ',1, 209,   1,    20.163,    12.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040447,'1 ',1, 209,   1,    52.143,     5.285,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040448,'1 ',1, 209,   1,    52.143,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040449,'1 ',1, 209,   1,    47.889,     5.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040452,'1 ',1, 209,   1,    42.252,    12.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040454,'1 ',1, 209,   1,    42.252,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040455,'1 ',1, 209,   1,     8.847,     1.487,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040456,'1 ',1, 209,   1,    54.051,     5.778,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040456,'2 ',1, 209,   1,     1.545,     0.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040457,'1 ',1, 209,   1,    55.067,     7.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040458,'1 ',1, 209,   1,    55.067,     8.505,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040460,'1 ',1, 209,   1,    44.469,     7.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040461,'1 ',1, 209,   1,     6.333,     1.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040462,'1 ',1, 209,   1,    52.522,     6.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040463,'1 ',1, 209,   1,    52.522,     8.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040464,'1 ',1, 209,   1,    63.657,    15.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040466,'1 ',1, 209,   1,     5.823,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040467,'1 ',1, 209,   1,    30.849,    15.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040467,'2 ',1, 209,   1,     1.164,     0.339,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040469,'1 ',1, 209,   1,     6.318,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040470,'1 ',1, 209,   1,    45.249,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040471,'1 ',1, 209,   1,    56.007,     9.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040471,'2 ',1, 209,   1,     0.186,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040473,'1 ',1, 209,   1,    56.007,    23.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040474,'1 ',1, 209,   1,    14.925,     2.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040474,'2 ',1, 209,   1,     0.162,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040475,'1 ',1, 209,   1,    33.750,    13.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040476,'1 ',1, 209,   1,    36.738,     7.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040478,'1 ',1, 209,   1,    65.631,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040479,'1 ',1, 209,   1,    50.334,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040481,'1 ',1, 209,   1,    50.334,     7.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040483,'1 ',1, 209,   1,     4.503,     0.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040483,'2 ',1, 209,   1,     2.334,     0.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040484,'1 ',1, 209,   1,    43.716,    41.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040485,'1 ',1, 209,   1,    43.716,    16.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040487,'1 ',1, 209,   1,     6.693,     2.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040487,'2 ',1, 209,   1,     2.094,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040489,'1 ',1, 209,   1,    23.370,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040490,'1 ',1, 209,   1,     8.616,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040491,'1 ',1, 209,   1,    50.964,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040493,'1 ',1, 209,   1,    34.062,     4.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040494,'1 ',1, 209,   1,    55.509,    26.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040495,'1 ',1, 209,   1,    55.509,    11.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040496,'1 ',1, 209,   1,    18.975,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040497,'1 ',1, 209,   1,    37.818,     7.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040498,'1 ',1, 209,   1,    37.818,     9.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040499,'1 ',1, 209,   1,     6.933,     1.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040501,'1 ',1, 209,   1,    64.586,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040502,'1 ',1, 209,   1,    64.586,    28.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040503,'1 ',1, 209,   1,    49.497,     3.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040504,'1 ',1, 209,   1,    49.497,    11.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040504,'2 ',1, 209,   1,     0.291,     0.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'1 ',1, 209,   1,    57.240,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'2 ',1, 209,   1,     3.933,     0.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040505,'3 ',1, 209,   1,     1.323,     0.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040506,'1 ',1, 209,   1,     6.987,     3.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040508,'1 ',1, 209,   1,    70.704,    26.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040515,'1 ',1, 209,   1,    75.226,    18.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040516,'1 ',1, 209,   1,    75.226,     6.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040518,'1 ',1, 209,   1,    86.282,    24.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040519,'1 ',1, 209,   1,    86.282,    24.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040520,'1 ',1, 209,   1,    53.544,    23.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040521,'1 ',1, 209,   1,    46.393,    16.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040524,'1 ',1, 209,   1,    46.393,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040525,'1 ',1, 209,   1,    45.321,     2.842,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040526,'1 ',1, 209,   1,    14.949,     6.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040526,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040527,'1 ',1, 209,   1,    45.027,     5.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040528,'1 ',1, 209,   1,    65.983,    14.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040529,'1 ',1, 209,   1,    65.983,    38.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040531,'1 ',1, 209,   1,    62.181,     9.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040533,'1 ',1, 209,   1,     5.406,     1.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040534,'1 ',1, 209,   1,    82.814,     9.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040535,'1 ',1, 209,   1,    82.814,    19.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040535,'2 ',1, 209,   1,     1.974,     0.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040536,'1 ',1, 209,   1,    49.279,     6.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040536,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040537,'1 ',1, 209,   1,    49.279,    22.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040539,'1 ',1, 209,   1,    65.685,     6.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040539,'2 ',1, 209,   1,     3.804,     0.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040540,'1 ',1, 209,   1,    41.050,    12.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040542,'1 ',1, 209,   1,    41.050,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040543,'1 ',1, 209,   1,    69.162,    23.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040544,'1 ',1, 209,   1,    53.554,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040546,'1 ',1, 209,   1,    53.554,    10.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040549,'1 ',1, 209,   1,    13.560,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040551,'1 ',1, 209,   1,    48.999,     2.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040552,'1 ',1, 209,   1,    48.999,    12.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040553,'1 ',1, 209,   1,    61.876,     6.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040553,'2 ',1, 209,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040556,'1 ',1, 209,   1,    61.876,    11.769,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040558,'1 ',1, 209,   1,     8.940,     1.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040559,'1 ',1, 209,   1,    53.106,    26.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040561,'1 ',1, 209,   1,    72.483,    29.807,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040561,'2 ',1, 209,   1,     0.150,     0.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040563,'1 ',1, 209,   1,    81.659,     3.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040564,'1 ',1, 209,   1,    81.659,    15.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040565,'1 ',1, 209,   1,    12.753,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040567,'1 ',1, 209,   1,    12.219,     5.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040569,'1 ',1, 209,   1,    69.174,    14.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040570,'1 ',1, 209,   1,    40.035,    16.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040571,'1 ',1, 209,   1,    54.261,    22.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040572,'1 ',1, 209,   1,    57.485,    12.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040574,'1 ',1, 209,   1,    57.485,     8.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040575,'1 ',1, 209,   1,    57.096,    36.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040577,'1 ',1, 209,   1,     4.122,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040579,'1 ',1, 209,   1,     4.278,     1.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040580,'1 ',1, 209,   1,     6.360,     1.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040580,'2 ',1, 209,   1,     1.890,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040583,'1 ',1, 209,   1,    44.910,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040586,'1 ',1, 209,   1,    65.259,    15.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040589,'1 ',1, 209,   1,     5.805,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040591,'1 ',1, 209,   1,    10.890,     3.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040591,'2 ',1, 209,   1,     5.175,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040592,'1 ',1, 209,   1,     5.394,     2.584,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040593,'1 ',1, 209,   1,     4.401,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'1 ',1, 209,   1,     9.099,     2.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'2 ',1, 209,   1,     0.621,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'3 ',1, 209,   1,     1.863,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040595,'4 ',1, 209,   1,     3.306,     0.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040597,'1 ',1, 209,   1,    14.370,     0.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040598,'1 ',1, 209,   1,    28.392,     4.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040599,'1 ',1, 209,   1,    16.803,     1.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040600,'1 ',1, 209,   1,     5.400,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040602,'1 ',1, 209,   1,     4.362,     0.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040603,'1 ',1, 209,   1,    16.698,     3.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040603,'2 ',1, 209,   1,     2.895,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040606,'1 ',1, 209,   1,     9.588,     4.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040608,'1 ',1, 209,   1,     4.527,     2.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040611,'1 ',1, 209,   1,    23.532,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040614,'1 ',1, 209,   1,    16.074,     7.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040615,'1 ',1, 209,   1,    28.239,    10.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040616,'1 ',1, 209,   1,    45.837,    15.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040618,'1 ',1, 209,   1,     6.207,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040621,'1 ',1, 209,   1,     8.457,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040621,'2 ',1, 209,   1,     2.904,     0.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040622,'1 ',1, 209,   1,    52.091,    30.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040624,'1 ',1, 209,   1,    52.091,    24.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040628,'1 ',1, 209,   1,     6.813,     1.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040628,'2 ',1, 209,   1,     5.334,     2.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'1 ',1, 209,   1,    17.028,     7.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'2 ',1, 209,   1,     0.960,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040629,'3 ',1, 209,   1,     0.141,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040630,'1 ',1, 209,   1,    13.200,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040630,'2 ',1, 209,   1,     1.722,     0.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040631,'1 ',1, 209,   1,     0.240,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040632,'1 ',1, 209,   1,    22.914,     7.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040633,'1 ',1, 209,   1,     0.534,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040635,'1 ',1, 209,   1,     5.568,     0.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040637,'1 ',1, 209,   1,     5.919,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040639,'1 ',1, 209,   1,    51.621,    31.776,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040641,'1 ',1, 209,   1,    11.466,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040641,'2 ',1, 209,   1,     1.224,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040642,'1 ',1, 209,   1,    29.823,     6.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040642,'2 ',1, 209,   1,     0.795,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040643,'1 ',1, 209,   1,    29.430,     5.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040643,'2 ',1, 209,   1,     1.791,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040644,'1 ',1, 209,   1,    24.966,     4.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040646,'1 ',1, 209,   1,     5.379,     2.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'1 ',1, 209,   1,    21.465,     3.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'2 ',1, 209,   1,     2.691,     1.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040647,'3 ',1, 209,   1,     3.831,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040648,'1 ',1, 209,   1,    14.205,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040648,'2 ',1, 209,   1,     3.258,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040651,'1 ',1, 209,   1,     3.597,     1.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040651,'2 ',1, 209,   1,     1.926,     0.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'1 ',1, 209,   1,    18.654,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'2 ',1, 209,   1,     1.869,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'3 ',1, 209,   1,     0.063,     0.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040652,'4 ',1, 209,   1,     1.215,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040654,'1 ',1, 209,   1,    23.046,     9.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040656,'1 ',1, 209,   1,    32.142,     4.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040657,'1 ',1, 209,   1,     4.329,     1.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040658,'1 ',1, 209,   1,     8.049,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'1 ',1, 209,   1,     5.949,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'2 ',1, 209,   1,     3.999,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040659,'3 ',1, 209,   1,     2.505,     0.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040661,'1 ',1, 209,   1,     4.950,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040661,'2 ',1, 209,   1,     3.513,     0.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040662,'1 ',1, 209,   1,     7.014,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040663,'1 ',1, 209,   1,     4.392,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040664,'1 ',1, 209,   1,     8.829,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040664,'2 ',1, 209,   1,     0.123,     0.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040665,'1 ',1, 209,   1,     8.622,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040667,'1 ',1, 209,   1,    56.775,     7.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040669,'1 ',1, 209,   1,    59.031,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040673,'1 ',1, 209,   1,     7.098,     0.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040674,'1 ',1, 209,   1,     9.951,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'1 ',1, 209,   1,    14.679,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'2 ',1, 209,   1,     0.528,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'3 ',1, 209,   1,     1.392,     0.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040676,'4 ',1, 209,   1,     1.092,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040678,'1 ',1, 209,   1,    12.879,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040680,'1 ',1, 209,   1,     7.020,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040682,'1 ',1, 209,   1,     6.270,     2.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040683,'1 ',1, 209,   1,     7.317,     2.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040685,'1 ',1, 209,   1,     3.963,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040686,'1 ',1, 209,   1,    11.082,     2.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040686,'2 ',1, 209,   1,     2.256,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040687,'1 ',1, 209,   1,     3.801,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040688,'1 ',1, 209,   1,     7.764,     1.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040689,'1 ',1, 209,   1,    19.767,     7.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040689,'2 ',1, 209,   1,     3.264,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040691,'1 ',1, 209,   1,     8.004,     1.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040692,'1 ',1, 209,   1,    13.437,     4.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040699,'1 ',1, 209,   1,     2.370,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040713,'1 ',1, 209,   1,     1.749,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040727,'1 ',1, 209,   1,     6.915,     2.594,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040727,'2 ',1, 209,   1,     3.063,     1.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040749,'1 ',1, 209,   1,     0.666,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040767,'1 ',1, 209,   1,     3.552,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040767,'2 ',1, 209,   1,     1.176,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040775,'1 ',1, 209,   1,     3.747,     0.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2040777,'1 ',1, 209,   1,     2.256,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050000,'1 ',1, 210,   1,     7.345,     1.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050001,'1 ',1, 210,   1,    20.472,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050002,'1 ',1, 210,   1,    15.972,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050004,'1 ',1, 210,   1,    55.514,    26.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050005,'1 ',1, 210,   1,    50.870,    17.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050007,'1 ',1, 210,   1,     3.942,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050007,'2 ',1, 210,   1,     0.177,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050009,'1 ',1, 210,   1,    46.501,    19.837,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050010,'1 ',1, 210,   1,    46.501,    16.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050012,'1 ',1, 210,   1,    48.766,    18.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050014,'1 ',1, 210,   1,     3.637,     1.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050014,'2 ',1, 210,   1,     1.667,     0.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050015,'1 ',1, 210,   1,     3.034,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050015,'2 ',1, 210,   1,     0.489,     0.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050016,'1 ',1, 210,   1,    10.572,     4.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050016,'2 ',1, 210,   1,     2.987,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050017,'1 ',1, 210,   1,    38.579,     5.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050018,'1 ',1, 210,   1,    51.233,    25.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050018,'2 ',1, 210,   1,     0.676,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050020,'1 ',1, 210,   1,    54.499,    10.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050022,'1 ',1, 210,   1,     7.137,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050022,'2 ',1, 210,   1,     0.637,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050024,'1 ',1, 210,   1,     7.457,     4.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050025,'1 ',1, 210,   1,     8.819,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050027,'1 ',1, 210,   1,    24.630,     9.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050030,'1 ',1, 210,   1,     5.457,     3.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050032,'1 ',1, 210,   1,     9.859,     1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050034,'1 ',1, 210,   1,    17.391,     7.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050035,'1 ',1, 210,   1,     4.433,     1.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050036,'1 ',1, 210,   1,     3.575,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050036,'2 ',1, 210,   1,     0.525,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050038,'1 ',1, 210,   1,     5.491,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050038,'2 ',1, 210,   1,     1.453,     0.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050041,'1 ',1, 210,   1,     7.974,     3.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050041,'2 ',1, 210,   1,     1.232,     0.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050042,'1 ',1, 210,   1,     3.055,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050044,'1 ',1, 210,   1,    31.720,     7.682,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050049,'1 ',1, 210,   1,    57.603,    22.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050050,'1 ',1, 210,   1,     3.055,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050051,'1 ',1, 210,   1,    57.603,     4.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050052,'1 ',1, 210,   1,     2.894,     0.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050053,'1 ',1, 210,   1,    14.446,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050054,'1 ',1, 210,   1,    34.481,     7.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050055,'1 ',1, 210,   1,    34.481,     8.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050056,'1 ',1, 210,   1,    13.751,     5.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050057,'1 ',1, 210,   1,     7.067,     2.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050058,'1 ',1, 210,   1,    19.711,     5.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050061,'1 ',1, 210,   1,    73.272,    20.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050062,'1 ',1, 210,   1,    73.272,    23.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050064,'1 ',1, 210,   1,    11.297,     2.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050066,'1 ',1, 210,   1,    43.415,    12.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050067,'1 ',1, 210,   1,    43.415,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050067,'2 ',1, 210,   1,     2.148,     0.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050069,'1 ',1, 210,   1,    63.716,    20.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050070,'1 ',1, 210,   1,     4.061,     1.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050072,'1 ',1, 210,   1,     7.930,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050075,'1 ',1, 210,   1,    81.242,    36.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050077,'1 ',1, 210,   1,    81.242,    42.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050078,'1 ',1, 210,   1,    61.628,    27.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050078,'2 ',1, 210,   1,     2.296,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050080,'1 ',1, 210,   1,    48.677,     3.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050083,'1 ',1, 210,   1,    48.677,     2.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050087,'1 ',1, 210,   1,    36.378,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050088,'1 ',1, 210,   1,    36.378,     6.385,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050090,'1 ',1, 210,   1,    52.952,    12.913,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050092,'1 ',1, 210,   1,    52.952,    36.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050094,'1 ',1, 210,   1,     8.759,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050095,'1 ',1, 210,   1,    46.309,    10.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050096,'1 ',1, 210,   1,    46.309,     8.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050099,'1 ',1, 210,   1,    88.784,    19.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050099,'2 ',1, 210,   1,     5.049,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050101,'1 ',1, 210,   1,    88.784,    23.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050102,'1 ',1, 210,   1,    63.643,    21.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050103,'1 ',1, 210,   1,    63.643,    11.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050104,'1 ',1, 210,   1,    55.666,    19.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050104,'2 ',1, 210,   1,     2.629,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050106,'1 ',1, 210,   1,     8.606,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050109,'1 ',1, 210,   1,    58.012,     8.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050110,'1 ',1, 210,   1,    58.012,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050113,'1 ',1, 210,   1,    64.659,    20.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050115,'1 ',1, 210,   1,    65.736,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050117,'1 ',1, 210,   1,    65.736,    18.449,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050120,'1 ',1, 210,   1,    34.459,     4.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050121,'1 ',1, 210,   1,    34.459,     2.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050124,'1 ',1, 210,   1,    40.752,     5.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050125,'1 ',1, 210,   1,    40.752,    12.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050126,'1 ',1, 210,   1,    48.421,    13.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050126,'2 ',1, 210,   1,    13.720,     3.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050128,'1 ',1, 210,   1,    48.421,     3.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050129,'1 ',1, 210,   1,    46.284,    15.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050130,'1 ',1, 210,   1,    46.284,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050132,'1 ',1, 210,   1,    43.286,     6.698,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050134,'1 ',1, 210,   1,    43.286,    11.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050134,'2 ',1, 210,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050135,'1 ',1, 210,   1,    43.380,    14.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050136,'1 ',1, 210,   1,    43.380,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050138,'1 ',1, 210,   1,    69.000,    29.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050139,'1 ',1, 210,   1,    69.000,    30.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050140,'1 ',1, 210,   1,    13.120,     2.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050142,'1 ',1, 210,   1,    49.618,     7.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050146,'1 ',1, 210,   1,    49.618,    13.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050147,'1 ',1, 210,   1,    36.356,     7.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050147,'2 ',1, 210,   1,     0.637,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050148,'1 ',1, 210,   1,    59.868,    24.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050150,'1 ',1, 210,   1,     7.197,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050152,'1 ',1, 210,   1,    49.270,    19.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050154,'1 ',1, 210,   1,    49.270,     7.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050155,'1 ',1, 210,   1,    42.110,     8.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050160,'1 ',1, 210,   1,    43.875,    11.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050161,'1 ',1, 210,   1,    47.557,    42.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050162,'1 ',1, 210,   1,    47.557,     9.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050164,'1 ',1, 210,   1,    47.463,     9.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050165,'1 ',1, 210,   1,    37.617,     7.899,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050166,'1 ',1, 210,   1,    37.617,    10.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050167,'1 ',1, 210,   1,    64.137,    20.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050168,'1 ',1, 210,   1,    64.639,     8.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050169,'1 ',1, 210,   1,    40.122,    13.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050170,'1 ',1, 210,   1,    40.122,    18.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050171,'1 ',1, 210,   1,    39.697,    13.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050172,'1 ',1, 210,   1,    27.934,     3.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050173,'1 ',1, 210,   1,    33.641,    10.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050174,'1 ',1, 210,   1,    63.739,    12.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050177,'1 ',1, 210,   1,    63.739,    24.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050178,'1 ',1, 210,   1,    51.695,     6.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050179,'1 ',1, 210,   1,    51.695,    13.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050180,'1 ',1, 210,   1,    58.267,     7.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050180,'2 ',1, 210,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050181,'1 ',1, 210,   1,    58.267,     1.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050183,'1 ',1, 210,   1,    15.018,     4.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050184,'1 ',1, 210,   1,    45.295,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050185,'1 ',1, 210,   1,    36.490,     1.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050186,'1 ',1, 210,   1,    36.490,    11.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050188,'1 ',1, 210,   1,    57.564,    14.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050189,'1 ',1, 210,   1,    43.399,    12.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050191,'1 ',1, 210,   1,    43.399,    17.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050194,'1 ',1, 210,   1,    10.689,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050196,'1 ',1, 210,   1,     5.816,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050199,'1 ',1, 210,   1,     6.812,     3.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050200,'1 ',1, 210,   1,    54.818,     6.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050202,'1 ',1, 210,   1,    57.296,    18.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050205,'1 ',1, 210,   1,    57.296,    13.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050208,'1 ',1, 210,   1,     4.332,     1.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050208,'2 ',1, 210,   1,     1.823,     1.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050213,'1 ',1, 210,   1,    63.193,     6.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050215,'1 ',1, 210,   1,    60.138,    26.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050216,'1 ',1, 210,   1,     3.944,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050216,'2 ',1, 210,   1,     1.573,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050217,'1 ',1, 210,   1,     4.584,     2.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050218,'1 ',1, 210,   1,    10.187,     5.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050218,'2 ',1, 210,   1,     5.403,     2.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050219,'1 ',1, 210,   1,    55.367,    12.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050220,'1 ',1, 210,   1,    18.767,     2.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050223,'1 ',1, 210,   1,     7.077,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050225,'1 ',1, 210,   1,    10.488,     3.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050226,'1 ',1, 210,   1,    30.363,     4.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050227,'1 ',1, 210,   1,    52.283,    24.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050228,'1 ',1, 210,   1,    25.527,     4.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050231,'1 ',1, 210,   1,    53.919,     5.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050233,'1 ',1, 210,   1,    39.702,    12.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050234,'1 ',1, 210,   1,    39.702,     7.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050235,'1 ',1, 210,   1,    26.244,     5.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050236,'1 ',1, 210,   1,    60.988,    26.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050236,'2 ',1, 210,   1,     2.725,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050238,'1 ',1, 210,   1,    54.213,    14.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050241,'1 ',1, 210,   1,    54.213,     6.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050242,'1 ',1, 210,   1,    47.666,     9.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050243,'1 ',1, 210,   1,    47.666,    10.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050244,'1 ',1, 210,   1,    38.383,    18.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050246,'1 ',1, 210,   1,    38.383,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050247,'1 ',1, 210,   1,    62.031,    11.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050248,'1 ',1, 210,   1,    25.579,     2.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050249,'1 ',1, 210,   1,    40.932,    12.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050250,'1 ',1, 210,   1,    40.932,     6.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050252,'1 ',1, 210,   1,    49.393,    15.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050253,'1 ',1, 210,   1,    49.393,     9.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050254,'1 ',1, 210,   1,    55.099,    30.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050256,'1 ',1, 210,   1,    55.099,    28.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050259,'1 ',1, 210,   1,    24.154,     1.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050259,'2 ',1, 210,   1,     2.683,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050260,'1 ',1, 210,   1,    55.437,     6.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050262,'1 ',1, 210,   1,    56.250,     9.723,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050264,'1 ',1, 210,   1,    56.250,     6.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050266,'1 ',1, 210,   1,    20.553,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050267,'1 ',1, 210,   1,    20.662,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050269,'1 ',1, 210,   1,     6.126,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050271,'1 ',1, 210,   1,     6.991,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050272,'1 ',1, 210,   1,    41.978,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050273,'1 ',1, 210,   1,    41.978,    18.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050275,'1 ',1, 210,   1,     7.498,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050276,'1 ',1, 210,   1,     9.225,     3.196,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050276,'2 ',1, 210,   1,     1.373,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050278,'1 ',1, 210,   1,    10.850,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050279,'1 ',1, 210,   1,     4.391,     2.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050280,'1 ',1, 210,   1,    63.889,     9.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050283,'1 ',1, 210,   1,    63.889,    29.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050286,'1 ',1, 210,   1,    20.886,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050288,'1 ',1, 210,   1,    21.024,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050289,'1 ',1, 210,   1,    44.933,     7.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050291,'1 ',1, 210,   1,    11.367,     2.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050291,'2 ',1, 210,   1,     1.932,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050293,'1 ',1, 210,   1,    19.750,     5.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050294,'1 ',1, 210,   1,    38.967,     7.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050295,'1 ',1, 210,   1,    38.967,    14.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050296,'1 ',1, 210,   1,     6.581,     1.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050297,'1 ',1, 210,   1,     4.844,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050298,'1 ',1, 210,   1,    10.449,     3.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050299,'1 ',1, 210,   1,    44.847,    17.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050300,'1 ',1, 210,   1,     9.246,     1.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050300,'2 ',1, 210,   1,     0.164,     0.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050301,'1 ',1, 210,   1,     3.913,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050302,'1 ',1, 210,   1,     3.656,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050302,'2 ',1, 210,   1,     1.017,     0.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050303,'1 ',1, 210,   1,     4.672,     0.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050303,'2 ',1, 210,   1,     0.590,     0.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050305,'1 ',1, 210,   1,     7.129,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050308,'1 ',1, 210,   1,    15.717,     3.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050308,'2 ',1, 210,   1,     0.673,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050309,'1 ',1, 210,   1,     4.446,     0.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050309,'2 ',1, 210,   1,     0.835,     0.194,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050311,'1 ',1, 210,   1,    10.748,     4.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050312,'1 ',1, 210,   1,    35.391,    10.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050312,'2 ',1, 210,   1,     0.468,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050313,'1 ',1, 210,   1,     8.705,     1.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050316,'1 ',1, 210,   1,    37.996,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050318,'1 ',1, 210,   1,     8.640,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050318,'2 ',1, 210,   1,     1.175,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050319,'1 ',1, 210,   1,     3.385,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050319,'2 ',1, 210,   1,     0.985,     0.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050320,'1 ',1, 210,   1,     5.179,     1.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050322,'1 ',1, 210,   1,     0.120,     0.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050323,'1 ',1, 210,   1,     3.076,     0.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050324,'1 ',1, 210,   1,    29.336,     7.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050324,'2 ',1, 210,   1,     1.924,     1.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050325,'1 ',1, 210,   1,     2.899,     0.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050325,'2 ',1, 210,   1,     1.381,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050326,'1 ',1, 210,   1,     3.648,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050326,'2 ',1, 210,   1,     0.868,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050328,'1 ',1, 210,   1,     4.337,     3.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050329,'1 ',1, 210,   1,     2.865,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050329,'2 ',1, 210,   1,     1.014,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050333,'1 ',1, 210,   1,     2.842,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050333,'2 ',1, 210,   1,     0.694,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050336,'1 ',1, 210,   1,     6.763,     1.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050339,'1 ',1, 210,   1,    26.642,     4.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050341,'1 ',1, 210,   1,    33.606,    12.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050341,'2 ',1, 210,   1,     2.062,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050342,'1 ',1, 210,   1,     0.692,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050344,'1 ',1, 210,   1,    33.606,     2.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050346,'1 ',1, 210,   1,    12.147,     2.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050353,'1 ',1, 210,   1,     6.900,     1.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2050355,'1 ',1, 210,   1,     1.945,     0.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053000,'1 ',1, 211,   1,    29.539,     1.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053002,'1 ',1, 211,   1,     6.198,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053003,'1 ',1, 211,   1,     3.711,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053004,'1 ',1, 211,   1,     6.273,     0.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053005,'1 ',1, 211,   1,    16.388,     7.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053007,'1 ',1, 211,   1,     6.154,     1.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053008,'1 ',1, 211,   1,     5.097,     0.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053011,'1 ',1, 211,   1,     5.824,     2.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053012,'1 ',1, 211,   1,     8.757,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053013,'1 ',1, 211,   1,     5.657,     0.321,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053015,'1 ',1, 211,   1,     9.527,     2.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053018,'1 ',1, 211,   1,     4.414,     1.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053019,'1 ',1, 211,   1,    12.383,     7.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053019,'2 ',1, 211,   1,     0.020,     0.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053020,'1 ',1, 211,   1,    11.638,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053021,'1 ',1, 211,   1,     2.591,     0.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053022,'1 ',1, 211,   1,     9.131,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053023,'1 ',1, 211,   1,    21.206,     4.084,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053025,'1 ',1, 211,   1,    24.294,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053026,'1 ',1, 211,   1,    21.709,     7.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053026,'2 ',1, 211,   1,     0.262,     0.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053027,'1 ',1, 211,   1,     4.864,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053028,'1 ',1, 211,   1,     6.553,     3.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053029,'1 ',1, 211,   1,    14.171,     6.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053030,'1 ',1, 211,   1,    10.175,     3.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053030,'2 ',1, 211,   1,     0.059,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053031,'1 ',1, 211,   1,    25.456,     9.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053031,'2 ',1, 211,   1,     1.292,     0.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053032,'1 ',1, 211,   1,    20.467,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053034,'1 ',1, 211,   1,     7.263,     2.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053035,'1 ',1, 211,   1,    25.043,     6.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053038,'1 ',1, 211,   1,    28.078,     5.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053039,'1 ',1, 211,   1,     4.276,     0.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053041,'1 ',1, 211,   1,    29.911,     8.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053045,'1 ',1, 211,   1,    32.123,     8.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053046,'1 ',1, 211,   1,     1.595,     0.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053049,'1 ',1, 211,   1,    32.123,    11.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053050,'1 ',1, 211,   1,    18.347,     5.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053053,'1 ',1, 211,   1,    21.991,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053053,'2 ',1, 211,   1,     0.073,     0.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053054,'1 ',1, 211,   1,     2.615,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053054,'2 ',1, 211,   1,     0.452,     0.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053056,'1 ',1, 211,   1,    27.160,     9.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053058,'1 ',1, 211,   1,     6.852,     1.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053061,'1 ',1, 211,   1,    13.446,     2.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053063,'1 ',1, 211,   1,    10.536,     1.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053064,'1 ',1, 211,   1,     6.199,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053065,'1 ',1, 211,   1,     7.073,     0.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053067,'1 ',1, 211,   1,    41.448,     2.257,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053069,'1 ',1, 211,   1,    29.028,     9.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053071,'1 ',1, 211,   1,    39.543,     9.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053072,'1 ',1, 211,   1,    39.543,    12.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053074,'1 ',1, 211,   1,    25.168,    10.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053075,'1 ',1, 211,   1,    30.509,     1.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053075,'2 ',1, 211,   1,     3.573,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053077,'1 ',1, 211,   1,    30.509,     4.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053079,'1 ',1, 211,   1,    28.302,    12.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053081,'1 ',1, 211,   1,    28.302,     3.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053082,'1 ',1, 211,   1,    27.011,    14.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053084,'1 ',1, 211,   1,    27.011,     8.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053085,'1 ',1, 211,   1,    27.053,     8.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053087,'1 ',1, 211,   1,    27.053,     5.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053089,'1 ',1, 211,   1,    20.268,    10.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053091,'1 ',1, 211,   1,    14.190,     4.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053094,'1 ',1, 211,   1,    17.919,     4.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053094,'2 ',1, 211,   1,     0.690,     0.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053095,'1 ',1, 211,   1,    40.376,    10.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053097,'1 ',1, 211,   1,    40.376,    11.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053100,'1 ',1, 211,   1,     3.501,     1.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053102,'1 ',1, 211,   1,    18.909,     2.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053104,'1 ',1, 211,   1,    18.909,     9.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053105,'1 ',1, 211,   1,    12.155,     0.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053108,'1 ',1, 211,   1,    21.828,     3.509,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053109,'1 ',1, 211,   1,    21.828,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053111,'1 ',1, 211,   1,    29.686,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053112,'1 ',1, 211,   1,    19.389,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053112,'2 ',1, 211,   1,     2.318,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053113,'1 ',1, 211,   1,    19.389,     8.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053114,'1 ',1, 211,   1,     4.077,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053115,'1 ',1, 211,   1,    32.974,     5.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053118,'1 ',1, 211,   1,     5.407,     1.099,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053119,'1 ',1, 211,   1,    16.972,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053119,'2 ',1, 211,   1,     0.434,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053120,'1 ',1, 211,   1,     8.046,     1.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053122,'1 ',1, 211,   1,    43.136,    27.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053124,'1 ',1, 211,   1,    43.136,    20.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053126,'1 ',1, 211,   1,     5.102,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053126,'2 ',1, 211,   1,     1.270,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053127,'1 ',1, 211,   1,    26.403,    10.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053128,'1 ',1, 211,   1,    26.403,    10.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053130,'1 ',1, 211,   1,     6.770,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053131,'1 ',1, 211,   1,    26.239,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053131,'2 ',1, 211,   1,     0.976,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053132,'1 ',1, 211,   1,    26.239,    13.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053134,'1 ',1, 211,   1,    40.616,     7.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053136,'1 ',1, 211,   1,    40.616,    11.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053137,'1 ',1, 211,   1,    18.173,     1.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053138,'1 ',1, 211,   1,    18.173,     1.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053138,'2 ',1, 211,   1,     0.378,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053139,'1 ',1, 211,   1,    35.983,    10.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053141,'1 ',1, 211,   1,    35.983,     7.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053142,'1 ',1, 211,   1,     8.539,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053143,'1 ',1, 211,   1,    18.981,     7.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053144,'1 ',1, 211,   1,     1.252,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053145,'1 ',1, 211,   1,    18.981,     5.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053147,'1 ',1, 211,   1,    16.988,     3.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053148,'1 ',1, 211,   1,    35.803,    11.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053149,'1 ',1, 211,   1,    35.803,     8.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053150,'1 ',1, 211,   1,    35.803,    11.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053151,'1 ',1, 211,   1,    35.871,    15.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053153,'1 ',1, 211,   1,     7.529,     4.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053154,'1 ',1, 211,   1,    25.789,     2.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053157,'1 ',1, 211,   1,    30.852,     7.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053159,'1 ',1, 211,   1,    30.852,    10.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053161,'1 ',1, 211,   1,    12.648,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053164,'1 ',1, 211,   1,     4.624,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053164,'2 ',1, 211,   1,     1.702,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053165,'1 ',1, 211,   1,     8.757,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053167,'1 ',1, 211,   1,     9.391,     2.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053170,'1 ',1, 211,   1,     4.525,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053171,'1 ',1, 211,   1,     3.090,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053171,'2 ',1, 211,   1,     0.386,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053172,'1 ',1, 211,   1,     5.459,     0.649,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053174,'1 ',1, 211,   1,     4.143,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053175,'1 ',1, 211,   1,    32.511,    15.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053177,'1 ',1, 211,   1,     9.614,     5.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053178,'1 ',1, 211,   1,    24.644,     6.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053178,'2 ',1, 211,   1,     1.483,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053179,'1 ',1, 211,   1,    15.886,     4.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053181,'1 ',1, 211,   1,    23.509,     7.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053181,'2 ',1, 211,   1,     0.634,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053182,'1 ',1, 211,   1,     7.927,     0.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053185,'1 ',1, 211,   1,    13.075,     1.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053186,'1 ',1, 211,   1,    15.448,     0.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053186,'2 ',1, 211,   1,     2.507,     0.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053187,'1 ',1, 211,   1,    32.405,     3.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053188,'1 ',1, 211,   1,    32.405,    12.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053190,'1 ',1, 211,   1,     8.639,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053193,'1 ',1, 211,   1,    26.019,     3.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053194,'1 ',1, 211,   1,     9.674,     3.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053196,'1 ',1, 211,   1,     2.085,     0.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053196,'2 ',1, 211,   1,     2.085,     0.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053198,'1 ',1, 211,   1,     7.636,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053198,'2 ',1, 211,   1,     2.619,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053200,'1 ',1, 211,   1,     5.891,     1.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053200,'2 ',1, 211,   1,     0.811,     0.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053202,'1 ',1, 211,   1,    10.094,     2.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053203,'1 ',1, 211,   1,    33.144,    16.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053203,'2 ',1, 211,   1,     2.565,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053205,'1 ',1, 211,   1,     2.547,     0.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053207,'1 ',1, 211,   1,     9.939,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053209,'1 ',1, 211,   1,    11.036,     2.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053209,'2 ',1, 211,   1,     1.291,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053210,'1 ',1, 211,   1,     4.690,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053210,'2 ',1, 211,   1,     2.363,     0.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053211,'1 ',1, 211,   1,    16.754,     0.571,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053221,'1 ',1, 211,   1,     0.650,     0.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053221,'2 ',1, 211,   1,     1.352,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053231,'1 ',1, 211,   1,     2.451,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053236,'1 ',1, 211,   1,     2.104,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053246,'1 ',1, 211,   1,     0.326,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2053246,'2 ',1, 211,   1,     5.127,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060000,'1 ',1, 212,   1,     5.853,     0.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060003,'1 ',1, 212,   1,    40.032,     9.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060003,'2 ',1, 212,   1,     1.984,     0.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060004,'1 ',1, 212,   1,    10.790,     3.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060007,'1 ',1, 212,   1,    43.477,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060012,'1 ',1, 212,   1,     8.510,     3.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060015,'1 ',1, 212,   1,    39.211,    12.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060017,'1 ',1, 212,   1,    61.009,    16.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060019,'1 ',1, 212,   1,    25.425,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060020,'1 ',1, 212,   1,    28.499,     3.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060021,'1 ',1, 212,   1,    37.025,     3.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060022,'1 ',1, 212,   1,    37.025,     2.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060024,'1 ',1, 212,   1,     5.390,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060024,'2 ',1, 212,   1,     0.361,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060026,'1 ',1, 212,   1,    39.650,     4.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060027,'1 ',1, 212,   1,    34.962,     8.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060030,'1 ',1, 212,   1,    10.993,     4.790,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060031,'1 ',1, 212,   1,    13.835,     5.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060032,'1 ',1, 212,   1,    10.579,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060032,'2 ',1, 212,   1,     0.068,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060034,'1 ',1, 212,   1,    14.102,     3.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060035,'1 ',1, 212,   1,     5.702,     2.044,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060037,'1 ',1, 212,   1,    36.072,     8.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060040,'1 ',1, 212,   1,     0.733,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060042,'1 ',1, 212,   1,    11.463,     0.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060044,'1 ',1, 212,   1,    33.816,    13.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060046,'1 ',1, 212,   1,    15.488,     4.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060047,'1 ',1, 212,   1,     4.303,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060048,'1 ',1, 212,   1,     4.456,     2.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060051,'1 ',1, 212,   1,    27.388,     1.406,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060052,'1 ',1, 212,   1,    16.172,     1.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060053,'1 ',1, 212,   1,    20.132,    11.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060054,'1 ',1, 212,   1,    15.270,     3.072,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060055,'1 ',1, 212,   1,    36.800,    26.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060058,'1 ',1, 212,   1,    36.800,    14.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060060,'1 ',1, 212,   1,    58.336,    14.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060060,'2 ',1, 212,   1,     4.191,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060062,'1 ',1, 212,   1,    14.061,     6.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060063,'1 ',1, 212,   1,     9.968,     4.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060063,'2 ',1, 212,   1,     0.291,     0.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060064,'1 ',1, 212,   1,    10.096,     2.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060064,'2 ',1, 212,   1,     3.996,     0.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060065,'1 ',1, 212,   1,     0.647,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060066,'1 ',1, 212,   1,    33.595,     4.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060068,'1 ',1, 212,   1,    12.750,     7.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060070,'1 ',1, 212,   1,    13.585,     1.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060070,'2 ',1, 212,   1,     0.702,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060072,'1 ',1, 212,   1,     9.623,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060072,'2 ',1, 212,   1,     0.411,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060073,'1 ',1, 212,   1,    18.470,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060075,'1 ',1, 212,   1,    21.393,    10.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060076,'1 ',1, 212,   1,    40.149,     5.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060077,'1 ',1, 212,   1,     0.081,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060078,'1 ',1, 212,   1,     6.404,     1.784,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060079,'1 ',1, 212,   1,    39.611,    11.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060079,'2 ',1, 212,   1,     3.617,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060081,'1 ',1, 212,   1,    20.075,     3.280,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060081,'2 ',1, 212,   1,     0.270,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060083,'1 ',1, 212,   1,    29.760,     5.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060083,'2 ',1, 212,   1,     1.745,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060084,'1 ',1, 212,   1,    25.901,     7.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060087,'1 ',1, 212,   1,    12.363,     2.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060088,'1 ',1, 212,   1,     7.381,     0.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060088,'2 ',1, 212,   1,     0.052,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060089,'1 ',1, 212,   1,    15.376,     7.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060089,'2 ',1, 212,   1,     0.629,     0.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060090,'1 ',1, 212,   1,    44.348,     8.968,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060091,'1 ',1, 212,   1,     8.658,     3.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060094,'1 ',1, 212,   1,    21.359,     2.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060095,'1 ',1, 212,   1,    25.795,    10.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060095,'2 ',1, 212,   1,     0.159,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060097,'1 ',1, 212,   1,    26.718,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060097,'2 ',1, 212,   1,     2.915,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060099,'1 ',1, 212,   1,    27.170,    21.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060101,'1 ',1, 212,   1,     6.370,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060102,'1 ',1, 212,   1,     8.401,     3.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060102,'2 ',1, 212,   1,     2.985,     0.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060103,'1 ',1, 212,   1,    23.239,     9.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060104,'1 ',1, 212,   1,     5.327,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060105,'1 ',1, 212,   1,     7.387,     2.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060106,'1 ',1, 212,   1,    18.434,     6.419,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060109,'1 ',1, 212,   1,    15.119,     2.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060110,'1 ',1, 212,   1,    18.205,     1.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060112,'1 ',1, 212,   1,     9.558,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060112,'2 ',1, 212,   1,     0.720,     0.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060114,'1 ',1, 212,   1,    19.094,     3.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060116,'1 ',1, 212,   1,     6.087,     1.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060116,'2 ',1, 212,   1,     1.050,     0.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060117,'1 ',1, 212,   1,    14.479,     3.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060120,'1 ',1, 212,   1,    26.967,     3.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060122,'1 ',1, 212,   1,    25.030,     8.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060122,'2 ',1, 212,   1,     2.426,     1.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060123,'1 ',1, 212,   1,     9.802,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060127,'1 ',1, 212,   1,    15.792,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060129,'1 ',1, 212,   1,    22.799,     3.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060130,'1 ',1, 212,   1,    11.258,     1.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060134,'1 ',1, 212,   1,    38.155,    13.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060135,'1 ',1, 212,   1,     7.394,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060137,'1 ',1, 212,   1,     6.331,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060138,'1 ',1, 212,   1,     9.820,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060140,'1 ',1, 212,   1,     7.145,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060142,'1 ',1, 212,   1,    24.840,     5.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060144,'1 ',1, 212,   1,     5.681,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060147,'1 ',1, 212,   1,    14.854,     6.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060150,'1 ',1, 212,   1,    24.599,     7.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060151,'1 ',1, 212,   1,    61.823,    10.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060151,'2 ',1, 212,   1,     3.182,     1.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060153,'1 ',1, 212,   1,     9.958,     5.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060155,'1 ',1, 212,   1,     6.557,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060157,'1 ',1, 212,   1,    38.665,     8.816,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060159,'1 ',1, 212,   1,    38.665,     7.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060159,'2 ',1, 212,   1,     2.096,     0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060161,'1 ',1, 212,   1,    35.023,     7.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060162,'1 ',1, 212,   1,    46.541,     4.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060163,'1 ',1, 212,   1,     7.046,     1.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060165,'1 ',1, 212,   1,     2.626,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060166,'1 ',1, 212,   1,    11.599,     6.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060171,'1 ',1, 212,   1,     8.546,     2.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060172,'1 ',1, 212,   1,    13.468,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060173,'1 ',1, 212,   1,     0.658,     0.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060174,'1 ',1, 212,   1,    47.349,     6.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060175,'1 ',1, 212,   1,    33.310,     4.523,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060177,'1 ',1, 212,   1,    33.310,     3.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060179,'1 ',1, 212,   1,    17.103,     1.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060181,'1 ',1, 212,   1,    21.720,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060181,'2 ',1, 212,   1,     0.478,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060183,'1 ',1, 212,   1,    43.872,    16.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060185,'1 ',1, 212,   1,    51.191,     7.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060186,'1 ',1, 212,   1,    51.191,    22.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060188,'1 ',1, 212,   1,    40.383,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060189,'1 ',1, 212,   1,    40.383,     5.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060191,'1 ',1, 212,   1,    58.139,    41.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060193,'1 ',1, 212,   1,    39.382,     6.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060193,'2 ',1, 212,   1,     0.512,     0.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060194,'1 ',1, 212,   1,    58.643,    11.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060194,'2 ',1, 212,   1,    40.344,     5.348,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060195,'1 ',1, 212,   1,    18.881,     0.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060197,'1 ',1, 212,   1,    10.460,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060199,'1 ',1, 212,   1,     6.854,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060200,'1 ',1, 212,   1,    50.467,    12.263,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060201,'1 ',1, 212,   1,    50.467,    10.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060202,'1 ',1, 212,   1,    39.179,    13.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060203,'1 ',1, 212,   1,    39.179,     6.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060206,'1 ',1, 212,   1,    55.376,     6.873,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060208,'1 ',1, 212,   1,    55.376,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060211,'1 ',1, 212,   1,    40.344,     6.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060214,'1 ',1, 212,   1,     9.966,     1.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060216,'1 ',1, 212,   1,     5.343,     0.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060217,'1 ',1, 212,   1,    57.438,    17.868,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060218,'1 ',1, 212,   1,    57.438,     9.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060220,'1 ',1, 212,   1,    26.478,     8.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060222,'1 ',1, 212,   1,    33.219,     7.479,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060225,'1 ',1, 212,   1,    33.219,    10.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060226,'1 ',1, 212,   1,    43.432,    10.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060228,'1 ',1, 212,   1,    43.432,    16.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060229,'1 ',1, 212,   1,    46.660,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060231,'1 ',1, 212,   1,    46.660,     7.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060232,'1 ',1, 212,   1,    46.392,    24.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060234,'1 ',1, 212,   1,    39.066,    10.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060237,'1 ',1, 212,   1,    39.066,     8.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060238,'1 ',1, 212,   1,    30.560,     6.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060238,'2 ',1, 212,   1,     2.395,     0.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060240,'1 ',1, 212,   1,     7.059,     1.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060243,'1 ',1, 212,   1,    46.852,     4.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060246,'1 ',1, 212,   1,    26.770,    10.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060247,'1 ',1, 212,   1,     0.289,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060248,'1 ',1, 212,   1,    51.377,     7.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060249,'1 ',1, 212,   1,    51.377,    16.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060250,'1 ',1, 212,   1,    62.319,     4.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060252,'1 ',1, 212,   1,    34.291,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060254,'1 ',1, 212,   1,    34.291,    10.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060256,'1 ',1, 212,   1,    40.209,    19.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060256,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060257,'1 ',1, 212,   1,    40.209,    10.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060258,'1 ',1, 212,   1,    55.669,     8.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060259,'1 ',1, 212,   1,    43.767,     5.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060260,'1 ',1, 212,   1,    43.767,     9.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060260,'2 ',1, 212,   1,     1.591,     0.173,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060261,'1 ',1, 212,   1,    19.685,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060265,'1 ',1, 212,   1,    45.484,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060265,'2 ',1, 212,   1,     0.632,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060269,'1 ',1, 212,   1,    45.484,    11.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060270,'1 ',1, 212,   1,    60.932,     8.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060271,'1 ',1, 212,   1,    60.932,    22.883,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060272,'1 ',1, 212,   1,    58.233,    14.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060273,'1 ',1, 212,   1,    58.233,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060275,'1 ',1, 212,   1,    64.535,     6.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060280,'1 ',1, 212,   1,    45.999,     9.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060282,'1 ',1, 212,   1,    45.999,    12.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060285,'1 ',1, 212,   1,    26.494,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060286,'1 ',1, 212,   1,    57.109,    20.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060289,'1 ',1, 212,   1,    57.109,     7.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060291,'1 ',1, 212,   1,    22.469,    10.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060291,'2 ',1, 212,   1,     1.118,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060292,'1 ',1, 212,   1,    46.933,    18.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060294,'1 ',1, 212,   1,    41.920,     7.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060295,'1 ',1, 212,   1,    44.112,    12.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060297,'1 ',1, 212,   1,    44.112,     5.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060299,'1 ',1, 212,   1,    39.855,     7.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060301,'1 ',1, 212,   1,    64.955,     9.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060306,'1 ',1, 212,   1,    62.945,    30.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060308,'1 ',1, 212,   1,    79.685,     8.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060309,'1 ',1, 212,   1,    79.685,    34.074,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060309,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060310,'1 ',1, 212,   1,    11.240,     5.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060311,'1 ',1, 212,   1,    60.939,    11.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060312,'1 ',1, 212,   1,    60.939,    17.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060314,'1 ',1, 212,   1,    41.168,     6.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060315,'1 ',1, 212,   1,    41.168,    10.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060318,'1 ',1, 212,   1,    52.660,    12.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060318,'2 ',1, 212,   1,     9.854,     2.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060319,'1 ',1, 212,   1,    40.941,     8.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060321,'1 ',1, 212,   1,    40.941,    12.803,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060325,'1 ',1, 212,   1,    41.058,    17.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060326,'1 ',1, 212,   1,    41.058,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060327,'1 ',1, 212,   1,    36.966,    17.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060328,'1 ',1, 212,   1,    36.966,     1.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060329,'1 ',1, 212,   1,    54.254,     3.672,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060330,'1 ',1, 212,   1,    49.113,     9.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060332,'1 ',1, 212,   1,    49.113,    11.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060333,'1 ',1, 212,   1,    35.109,    10.673,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060334,'1 ',1, 212,   1,    35.109,    14.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060336,'1 ',1, 212,   1,    40.079,     3.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060338,'1 ',1, 212,   1,    40.836,    20.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060340,'1 ',1, 212,   1,    40.836,    13.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060341,'1 ',1, 212,   1,    46.660,    17.215,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060342,'1 ',1, 212,   1,    46.766,     2.801,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060343,'1 ',1, 212,   1,    33.718,     3.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060345,'1 ',1, 212,   1,    33.718,     3.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060347,'1 ',1, 212,   1,    26.385,     5.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060349,'1 ',1, 212,   1,    48.981,     6.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060353,'1 ',1, 212,   1,    46.613,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060356,'1 ',1, 212,   1,    55.968,     5.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060357,'1 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060358,'1 ',1, 212,   1,    53.461,    18.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060360,'1 ',1, 212,   1,    37.987,     3.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060360,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060362,'1 ',1, 212,   1,    44.130,    13.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060364,'1 ',1, 212,   1,    44.130,     2.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060364,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060365,'1 ',1, 212,   1,    51.607,    24.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060367,'1 ',1, 212,   1,    51.607,    21.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060369,'1 ',1, 212,   1,    28.402,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060371,'1 ',1, 212,   1,    64.477,    19.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060372,'1 ',1, 212,   1,    64.477,    11.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060373,'1 ',1, 212,   1,    10.676,     1.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060376,'1 ',1, 212,   1,    38.718,     8.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060377,'1 ',1, 212,   1,    38.718,    13.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060379,'1 ',1, 212,   1,    41.270,    12.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060381,'1 ',1, 212,   1,    41.270,    20.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060382,'1 ',1, 212,   1,    46.418,     6.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060384,'1 ',1, 212,   1,    55.955,     8.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060386,'1 ',1, 212,   1,    59.002,     6.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060388,'1 ',1, 212,   1,    59.002,    28.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060389,'1 ',1, 212,   1,    29.383,     1.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060389,'2 ',1, 212,   1,     9.441,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060390,'1 ',1, 212,   1,    33.475,     9.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060391,'1 ',1, 212,   1,    52.190,    19.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060392,'1 ',1, 212,   1,    35.170,    11.918,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060393,'1 ',1, 212,   1,    35.170,    10.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060395,'1 ',1, 212,   1,    55.162,    11.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060396,'1 ',1, 212,   1,    43.588,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060397,'1 ',1, 212,   1,    43.588,     3.431,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060400,'1 ',1, 212,   1,    35.965,     6.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060402,'1 ',1, 212,   1,    35.965,    13.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060402,'2 ',1, 212,   1,     3.895,     1.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060403,'1 ',1, 212,   1,    44.866,     3.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060403,'2 ',1, 212,   1,    37.987,    30.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060406,'1 ',1, 212,   1,    49.397,    17.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060407,'1 ',1, 212,   1,    13.801,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060407,'2 ',1, 212,   1,     5.309,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060408,'1 ',1, 212,   1,     4.909,     1.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060410,'1 ',1, 212,   1,    45.679,     9.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060411,'1 ',1, 212,   1,    44.769,    27.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060412,'1 ',1, 212,   1,    53.755,    15.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060412,'2 ',1, 212,   1,     3.723,     0.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060414,'1 ',1, 212,   1,    46.852,    22.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060416,'1 ',1, 212,   1,    19.653,     3.963,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060417,'1 ',1, 212,   1,    41.765,    10.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060418,'1 ',1, 212,   1,    41.765,     9.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060419,'1 ',1, 212,   1,    28.740,     7.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060420,'1 ',1, 212,   1,    26.151,     1.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060421,'1 ',1, 212,   1,    33.084,     8.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060422,'1 ',1, 212,   1,    33.084,     5.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060423,'1 ',1, 212,   1,    54.227,    22.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060424,'1 ',1, 212,   1,    49.035,    12.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060424,'2 ',1, 212,   1,     3.949,     1.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060425,'1 ',1, 212,   1,    37.632,    10.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060426,'1 ',1, 212,   1,    37.632,    17.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060428,'1 ',1, 212,   1,    51.654,    13.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060430,'1 ',1, 212,   1,    51.646,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060431,'1 ',1, 212,   1,    51.646,    13.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060431,'2 ',1, 212,   1,     0.593,     0.110,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060432,'1 ',1, 212,   1,    17.373,     6.116,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060432,'2 ',1, 212,   1,    11.788,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060433,'1 ',1, 212,   1,    37.982,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060435,'1 ',1, 212,   1,    37.982,    17.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060440,'1 ',1, 212,   1,    58.791,     7.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060442,'1 ',1, 212,   1,    35.617,    15.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060444,'1 ',1, 212,   1,    35.617,     1.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060448,'1 ',1, 212,   1,    15.306,     3.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060448,'2 ',1, 212,   1,     2.673,     0.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060449,'1 ',1, 212,   1,    51.056,    20.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060450,'1 ',1, 212,   1,    52.666,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060452,'1 ',1, 212,   1,    52.666,    16.262,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060454,'1 ',1, 212,   1,    42.260,     9.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060455,'1 ',1, 212,   1,    47.723,    25.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060455,'2 ',1, 212,   1,     0.720,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060456,'1 ',1, 212,   1,    47.723,    31.481,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060457,'1 ',1, 212,   1,    60.664,    12.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060458,'1 ',1, 212,   1,    60.664,    19.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060459,'1 ',1, 212,   1,    35.864,    15.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060460,'1 ',1, 212,   1,    35.864,     5.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060464,'1 ',1, 212,   1,    34.785,     8.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060465,'1 ',1, 212,   1,    34.785,    14.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060467,'1 ',1, 212,   1,    39.148,     6.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060468,'1 ',1, 212,   1,    38.967,     4.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060469,'1 ',1, 212,   1,    38.967,    12.917,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060469,'2 ',1, 212,   1,     3.214,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060470,'1 ',1, 212,   1,    10.858,     4.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060471,'1 ',1, 212,   1,    31.951,     6.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060472,'1 ',1, 212,   1,    43.983,    11.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060473,'1 ',1, 212,   1,    43.983,     5.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060477,'1 ',1, 212,   1,    31.405,     4.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060478,'1 ',1, 212,   1,    55.509,     8.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060478,'2 ',1, 212,   1,     4.394,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060479,'1 ',1, 212,   1,    55.509,    15.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060481,'1 ',1, 212,   1,    68.719,    11.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060483,'1 ',1, 212,   1,    68.719,     7.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060484,'1 ',1, 212,   1,    44.551,     5.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060486,'1 ',1, 212,   1,    44.551,     3.469,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060487,'1 ',1, 212,   1,    61.699,    19.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060488,'1 ',1, 212,   1,    61.699,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060490,'1 ',1, 212,   1,    59.107,     9.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060492,'1 ',1, 212,   1,    59.107,    23.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060494,'1 ',1, 212,   1,    81.162,    34.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060495,'1 ',1, 212,   1,    81.162,     4.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060497,'1 ',1, 212,   1,    71.597,     9.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060499,'1 ',1, 212,   1,    71.597,    18.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060500,'1 ',1, 212,   1,    46.461,    17.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060501,'1 ',1, 212,   1,    46.461,     5.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060503,'1 ',1, 212,   1,    37.432,    13.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060503,'2 ',1, 212,   1,     1.004,     0.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060504,'1 ',1, 212,   1,    37.432,    13.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060505,'1 ',1, 212,   1,    38.622,     2.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060506,'1 ',1, 212,   1,    38.622,    12.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060507,'1 ',1, 212,   1,    50.140,    42.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060508,'1 ',1, 212,   1,    50.140,     9.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060508,'2 ',1, 212,   1,    14.238,     4.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060512,'1 ',1, 212,   1,    90.464,    32.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060514,'1 ',1, 212,   1,    90.464,    12.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060515,'1 ',1, 212,   1,    38.055,    18.040,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060515,'2 ',1, 212,   1,    10.925,     5.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060517,'1 ',1, 212,   1,    38.055,    15.189,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060518,'1 ',1, 212,   1,    14.794,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060519,'1 ',1, 212,   1,    31.130,     7.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060521,'1 ',1, 212,   1,    39.775,     4.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060522,'1 ',1, 212,   1,    39.775,    11.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060523,'1 ',1, 212,   1,    46.215,    33.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060524,'1 ',1, 212,   1,    50.749,    15.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060525,'1 ',1, 212,   1,    33.937,     9.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060527,'1 ',1, 212,   1,    35.551,    13.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060529,'1 ',1, 212,   1,    33.202,    16.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060529,'2 ',1, 212,   1,     4.394,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060530,'1 ',1, 212,   1,     4.056,     1.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060531,'1 ',1, 212,   1,    33.202,    10.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060533,'1 ',1, 212,   1,    10.249,     1.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060535,'1 ',1, 212,   1,    45.032,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060535,'2 ',1, 212,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060536,'1 ',1, 212,   1,    45.032,    20.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060538,'1 ',1, 212,   1,    53.585,    16.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060542,'1 ',1, 212,   1,    53.585,    24.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060544,'1 ',1, 212,   1,    34.514,     3.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060545,'1 ',1, 212,   1,    34.514,     5.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060546,'1 ',1, 212,   1,    60.850,     7.177,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060548,'1 ',1, 212,   1,    35.950,    16.297,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060549,'1 ',1, 212,   1,    23.936,     5.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060550,'1 ',1, 212,   1,    35.504,    12.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060550,'2 ',1, 212,   1,     7.769,     1.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060551,'1 ',1, 212,   1,    35.504,     4.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060552,'1 ',1, 212,   1,    63.184,    15.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060555,'1 ',1, 212,   1,    63.184,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060557,'1 ',1, 212,   1,    38.722,     4.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060559,'1 ',1, 212,   1,    38.722,     9.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060560,'1 ',1, 212,   1,    10.153,     2.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060560,'2 ',1, 212,   1,     2.460,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060562,'1 ',1, 212,   1,    19.081,     5.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060565,'1 ',1, 212,   1,    19.453,     2.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060566,'1 ',1, 212,   1,    38.841,    11.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060567,'1 ',1, 212,   1,    25.067,     2.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060568,'1 ',1, 212,   1,    11.203,     4.618,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060571,'1 ',1, 212,   1,    12.269,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060573,'1 ',1, 212,   1,    31.309,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060575,'1 ',1, 212,   1,    39.647,    14.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060576,'1 ',1, 212,   1,    39.647,    16.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060577,'1 ',1, 212,   1,    32.955,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060579,'1 ',1, 212,   1,    11.003,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060581,'1 ',1, 212,   1,    29.934,     4.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060581,'2 ',1, 212,   1,     2.785,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060583,'1 ',1, 212,   1,    57.182,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060585,'1 ',1, 212,   1,     7.829,     2.468,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060586,'1 ',1, 212,   1,     7.771,     0.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060587,'1 ',1, 212,   1,    14.336,     3.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060587,'2 ',1, 212,   1,     3.440,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060588,'1 ',1, 212,   1,     6.726,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060588,'2 ',1, 212,   1,     1.019,     0.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060589,'1 ',1, 212,   1,    21.039,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060590,'1 ',1, 212,   1,    12.568,     4.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060592,'1 ',1, 212,   1,     3.445,     0.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060592,'2 ',1, 212,   1,     1.960,     0.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060593,'1 ',1, 212,   1,     6.391,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060593,'2 ',1, 212,   1,     3.045,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060594,'1 ',1, 212,   1,     4.826,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060594,'2 ',1, 212,   1,     1.693,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060595,'1 ',1, 212,   1,    10.460,     7.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060596,'1 ',1, 212,   1,     9.318,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060597,'1 ',1, 212,   1,    45.079,     8.197,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060598,'1 ',1, 212,   1,    16.627,    10.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060599,'1 ',1, 212,   1,     8.739,     3.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060600,'1 ',1, 212,   1,     2.369,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060601,'1 ',1, 212,   1,     8.687,     2.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060602,'1 ',1, 212,   1,    20.704,    11.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060604,'1 ',1, 212,   1,    25.724,     5.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060604,'2 ',1, 212,   1,     0.751,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060605,'1 ',1, 212,   1,    52.793,    11.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060607,'1 ',1, 212,   1,     6.651,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060609,'1 ',1, 212,   1,    14.841,     4.767,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060610,'1 ',1, 212,   1,     5.824,     1.542,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060612,'1 ',1, 212,   1,     6.113,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060614,'1 ',1, 212,   1,    15.683,     3.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060615,'1 ',1, 212,   1,    28.124,     7.909,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060616,'1 ',1, 212,   1,     3.884,     0.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060616,'2 ',1, 212,   1,     2.283,     0.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060617,'1 ',1, 212,   1,     4.727,     0.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060620,'1 ',1, 212,   1,     7.917,     3.702,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060621,'1 ',1, 212,   1,    13.790,     2.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060622,'1 ',1, 212,   1,     3.775,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060623,'1 ',1, 212,   1,    12.449,     2.624,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060624,'1 ',1, 212,   1,     5.741,     1.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060625,'1 ',1, 212,   1,     5.080,     1.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060628,'1 ',1, 212,   1,     0.406,     0.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060628,'2 ',1, 212,   1,     1.201,     0.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060633,'1 ',1, 212,   1,     3.562,     0.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060647,'1 ',1, 212,   1,     0.585,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060647,'2 ',1, 212,   1,     1.404,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060652,'1 ',1, 212,   1,     0.281,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060667,'1 ',1, 212,   1,     0.892,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060667,'2 ',1, 212,   1,     2.842,     0.548,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060681,'1 ',1, 212,   1,     4.724,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060695,'1 ',1, 212,   1,     2.093,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060695,'2 ',1, 212,   1,     1.381,     0.533,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060696,'1 ',1, 212,   1,     1.976,     0.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060696,'2 ',1, 212,   1,     2.501,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2060699,'1 ',1, 212,   1,     0.582,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070000,'1 ',1, 213,   1,    12.269,     3.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070001,'1 ',1, 213,   1,    10.868,     4.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070002,'1 ',1, 213,   1,    15.530,     2.993,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070005,'1 ',1, 213,   1,     6.321,     2.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070006,'1 ',1, 213,   1,    43.532,     6.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070007,'1 ',1, 213,   1,    10.260,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070008,'1 ',1, 213,   1,    10.218,     3.798,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070009,'1 ',1, 213,   1,    10.371,     2.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070010,'1 ',1, 213,   1,    14.524,    10.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070012,'1 ',1, 213,   1,     6.222,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070014,'1 ',1, 213,   1,    36.644,    11.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070016,'1 ',1, 213,   1,    42.500,     9.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070017,'1 ',1, 213,   1,    37.145,    16.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070019,'1 ',1, 213,   1,    36.362,    15.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070022,'1 ',1, 213,   1,     5.567,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070025,'1 ',1, 213,   1,    34.294,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070026,'1 ',1, 213,   1,    36.351,    12.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070029,'1 ',1, 213,   1,    12.212,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070029,'2 ',1, 213,   1,     2.257,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070030,'1 ',1, 213,   1,    54.717,    35.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070031,'1 ',1, 213,   1,     9.235,     3.105,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070031,'2 ',1, 213,   1,     2.036,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070033,'1 ',1, 213,   1,    20.452,     5.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070033,'2 ',1, 213,   1,     0.260,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070034,'1 ',1, 213,   1,     7.800,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070035,'1 ',1, 213,   1,     7.886,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070037,'1 ',1, 213,   1,    28.361,    15.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070038,'1 ',1, 213,   1,     6.575,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070041,'1 ',1, 213,   1,     5.382,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070043,'1 ',1, 213,   1,     8.962,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070045,'1 ',1, 213,   1,    33.647,     3.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070046,'1 ',1, 213,   1,    33.914,    17.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070048,'1 ',1, 213,   1,    23.717,     7.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070050,'1 ',1, 213,   1,    37.453,    12.864,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070052,'1 ',1, 213,   1,    35.620,     7.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070052,'2 ',1, 213,   1,     3.848,     0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070054,'1 ',1, 213,   1,    40.898,    14.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070058,'1 ',1, 213,   1,    10.351,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070060,'1 ',1, 213,   1,    10.754,     5.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070061,'1 ',1, 213,   1,    52.174,    14.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070063,'1 ',1, 213,   1,    49.842,     4.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070065,'1 ',1, 213,   1,    59.808,    26.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070066,'1 ',1, 213,   1,     5.600,     0.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070067,'1 ',1, 213,   1,    40.729,    16.172,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070068,'1 ',1, 213,   1,    25.191,    11.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070070,'1 ',1, 213,   1,    16.814,     1.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070070,'2 ',1, 213,   1,     1.037,     0.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070072,'1 ',1, 213,   1,    46.129,    11.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070076,'1 ',1, 213,   1,    46.129,     6.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070076,'2 ',1, 213,   1,     0.351,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070077,'1 ',1, 213,   1,    10.733,     6.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070079,'1 ',1, 213,   1,    41.214,    22.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070081,'1 ',1, 213,   1,     0.101,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070082,'1 ',1, 213,   1,    43.021,    12.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070083,'1 ',1, 213,   1,     7.662,     1.457,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070085,'1 ',1, 213,   1,    49.650,    12.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070085,'2 ',1, 213,   1,     1.084,     0.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070088,'1 ',1, 213,   1,     4.072,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070088,'2 ',1, 213,   1,     0.723,     0.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070091,'1 ',1, 213,   1,     7.457,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070092,'1 ',1, 213,   1,     8.364,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070093,'1 ',1, 213,   1,     6.380,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070094,'1 ',1, 213,   1,    29.965,    17.716,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070108,'1 ',1, 213,   1,     0.060,     0.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070111,'1 ',1, 213,   1,     0.546,     0.085,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070111,'2 ',1, 213,   1,     2.415,     0.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070113,'1 ',1, 213,   1,     0.970,     0.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070119,'1 ',1, 213,   1,     0.351,     0.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070124,'1 ',1, 213,   1,     1.893,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070129,'1 ',1, 213,   1,     0.697,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070129,'2 ',1, 213,   1,     0.055,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070130,'1 ',1, 213,   1,     7.374,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070145,'1 ',1, 213,   1,     0.933,     0.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070145,'2 ',1, 213,   1,     0.135,     0.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070147,'1 ',1, 213,   1,     0.182,     0.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070147,'2 ',1, 213,   1,     0.481,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070152,'1 ',1, 213,   1,     2.527,     0.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2070167,'1 ',1, 213,   1,     4.779,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074000,'1 ',1, 214,   1,    13.578,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074001,'1 ',1, 214,   1,    16.784,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074002,'1 ',1, 214,   1,    40.969,    11.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074003,'1 ',1, 214,   1,    40.969,     8.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074005,'1 ',1, 214,   1,    18.883,     7.764,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074005,'2 ',1, 214,   1,     1.399,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074007,'1 ',1, 214,   1,    30.043,     3.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074009,'1 ',1, 214,   1,    34.782,     9.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074010,'1 ',1, 214,   1,    31.524,    12.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074012,'1 ',1, 214,   1,    12.958,     2.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074013,'1 ',1, 214,   1,    37.653,     8.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074015,'1 ',1, 214,   1,    44.323,     5.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074016,'1 ',1, 214,   1,     3.720,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074016,'2 ',1, 214,   1,     3.172,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074017,'1 ',1, 214,   1,    15.842,     3.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074017,'2 ',1, 214,   1,     9.673,     2.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074018,'1 ',1, 214,   1,    13.948,     7.627,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074018,'2 ',1, 214,   1,     4.413,     1.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074019,'1 ',1, 214,   1,     9.563,     4.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074019,'2 ',1, 214,   1,     2.622,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074020,'1 ',1, 214,   1,    12.657,     1.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074023,'1 ',1, 214,   1,     6.802,     1.093,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074024,'1 ',1, 214,   1,    34.117,    13.228,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074025,'1 ',1, 214,   1,    34.117,     1.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074026,'1 ',1, 214,   1,    47.810,    21.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074026,'2 ',1, 214,   1,     1.280,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074028,'1 ',1, 214,   1,    12.899,     4.544,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074029,'1 ',1, 214,   1,    21.738,     5.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074029,'2 ',1, 214,   1,     0.337,     0.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074031,'1 ',1, 214,   1,    13.530,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074032,'1 ',1, 214,   1,     2.548,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074033,'1 ',1, 214,   1,    43.978,    25.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074034,'1 ',1, 214,   1,    43.614,    14.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074035,'1 ',1, 214,   1,    43.614,     5.983,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074037,'1 ',1, 214,   1,    54.358,     8.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074043,'1 ',1, 214,   1,    31.472,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074044,'1 ',1, 214,   1,    31.472,    11.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074048,'1 ',1, 214,   1,    50.846,    11.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074049,'1 ',1, 214,   1,    50.846,     7.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074051,'1 ',1, 214,   1,    21.947,     5.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074053,'1 ',1, 214,   1,    24.438,     4.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074055,'1 ',1, 214,   1,    19.015,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074057,'1 ',1, 214,   1,    16.399,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074058,'1 ',1, 214,   1,    32.667,     4.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074060,'1 ',1, 214,   1,    32.667,     5.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074063,'1 ',1, 214,   1,    40.313,     5.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074064,'1 ',1, 214,   1,    33.928,     7.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074066,'1 ',1, 214,   1,    16.203,     1.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074068,'1 ',1, 214,   1,    51.808,     8.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074069,'1 ',1, 214,   1,    51.808,     8.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074070,'1 ',1, 214,   1,    40.709,     8.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074071,'1 ',1, 214,   1,    40.709,    16.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074074,'1 ',1, 214,   1,    50.116,     9.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074076,'1 ',1, 214,   1,    30.913,     7.751,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074077,'1 ',1, 214,   1,    30.913,    14.460,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074082,'1 ',1, 214,   1,    53.887,     6.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074084,'1 ',1, 214,   1,    55.037,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074086,'1 ',1, 214,   1,    55.037,    15.995,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074087,'1 ',1, 214,   1,    44.638,     8.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074088,'1 ',1, 214,   1,    43.591,     8.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074090,'1 ',1, 214,   1,    43.591,    14.515,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074092,'1 ',1, 214,   1,    36.443,     7.281,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074095,'1 ',1, 214,   1,    29.294,     8.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074096,'1 ',1, 214,   1,    29.294,     8.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074102,'1 ',1, 214,   1,    32.705,     5.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074103,'1 ',1, 214,   1,    32.705,     9.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074104,'1 ',1, 214,   1,     2.869,     0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074105,'1 ',1, 214,   1,    49.045,    16.537,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074106,'1 ',1, 214,   1,    14.843,     3.068,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074108,'1 ',1, 214,   1,    12.307,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074111,'1 ',1, 214,   1,    27.480,     3.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074112,'1 ',1, 214,   1,    17.926,     3.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074113,'1 ',1, 214,   1,    21.144,     5.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074114,'1 ',1, 214,   1,     4.211,     1.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074115,'1 ',1, 214,   1,    13.695,     4.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074116,'1 ',1, 214,   1,    19.241,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074117,'1 ',1, 214,   1,    31.951,    12.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074120,'1 ',1, 214,   1,    45.736,    14.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074121,'1 ',1, 214,   1,     5.397,     2.606,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074121,'2 ',1, 214,   1,     0.073,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074122,'1 ',1, 214,   1,     4.402,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074122,'2 ',1, 214,   1,     0.827,     0.126,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074123,'1 ',1, 214,   1,    21.177,     5.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074124,'1 ',1, 214,   1,    11.891,     5.747,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074125,'1 ',1, 214,   1,    16.586,     6.757,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074126,'1 ',1, 214,   1,    12.978,     6.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074128,'1 ',1, 214,   1,    13.405,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074129,'1 ',1, 214,   1,    57.211,    18.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074131,'1 ',1, 214,   1,    57.211,     8.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074132,'1 ',1, 214,   1,    12.448,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074133,'1 ',1, 214,   1,    47.274,    15.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074136,'1 ',1, 214,   1,     7.326,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074136,'2 ',1, 214,   1,     2.336,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074137,'1 ',1, 214,   1,    14.280,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074137,'2 ',1, 214,   1,     4.532,     2.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074138,'1 ',1, 214,   1,     6.811,     2.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074139,'1 ',1, 214,   1,    30.642,     1.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074141,'1 ',1, 214,   1,     7.975,     1.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074141,'2 ',1, 214,   1,     0.290,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074143,'1 ',1, 214,   1,     4.048,     1.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074143,'2 ',1, 214,   1,     2.482,     0.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074146,'1 ',1, 214,   1,    17.145,     5.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074148,'1 ',1, 214,   1,    10.892,     3.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074150,'1 ',1, 214,   1,    37.897,     4.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074150,'2 ',1, 214,   1,     3.172,     1.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074151,'1 ',1, 214,   1,     7.168,     2.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074153,'1 ',1, 214,   1,    26.990,     2.658,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074154,'1 ',1, 214,   1,     8.914,     3.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074155,'1 ',1, 214,   1,     7.130,     2.667,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074156,'1 ',1, 214,   1,     1.168,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074157,'1 ',1, 214,   1,    14.023,     2.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074159,'1 ',1, 214,   1,     7.588,     3.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074160,'1 ',1, 214,   1,    39.657,     1.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074160,'2 ',1, 214,   1,     2.585,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074161,'1 ',1, 214,   1,    29.723,     2.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074162,'1 ',1, 214,   1,    33.016,    21.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074163,'1 ',1, 214,   1,     9.616,     1.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074164,'1 ',1, 214,   1,    40.919,     1.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074164,'2 ',1, 214,   1,     0.680,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074165,'1 ',1, 214,   1,    40.919,     3.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074166,'1 ',1, 214,   1,    11.898,     3.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074169,'1 ',1, 214,   1,    47.538,    16.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074170,'1 ',1, 214,   1,    36.858,     9.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074171,'1 ',1, 214,   1,    28.676,     5.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074172,'1 ',1, 214,   1,    20.341,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074173,'1 ',1, 214,   1,    47.533,    33.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074175,'1 ',1, 214,   1,    42.350,     9.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074176,'1 ',1, 214,   1,    46.708,    12.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074177,'1 ',1, 214,   1,    41.763,     4.731,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074177,'2 ',1, 214,   1,     1.168,     0.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074178,'1 ',1, 214,   1,     5.005,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074178,'2 ',1, 214,   1,     0.744,     0.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074180,'1 ',1, 214,   1,    41.703,    15.188,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074181,'1 ',1, 214,   1,    38.071,     9.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074181,'2 ',1, 214,   1,     3.830,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074182,'1 ',1, 214,   1,    34.984,    21.259,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074184,'1 ',1, 214,   1,    23.683,    13.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074186,'1 ',1, 214,   1,     9.376,     2.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074187,'1 ',1, 214,   1,    26.277,    15.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074188,'1 ',1, 214,   1,    11.414,     2.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074189,'1 ',1, 214,   1,    13.673,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074190,'1 ',1, 214,   1,     9.918,     2.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074191,'1 ',1, 214,   1,    20.832,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074193,'1 ',1, 214,   1,     2.787,     0.862,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074215,'1 ',1, 214,   1,     2.176,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074224,'1 ',1, 214,   1,     7.124,     2.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074224,'2 ',1, 214,   1,     2.629,     0.825,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074227,'1 ',1, 214,   1,     5.194,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074228,'1 ',1, 214,   1,     7.564,     3.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074228,'2 ',1, 214,   1,     1.214,     0.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074235,'1 ',1, 214,   1,     3.104,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074235,'2 ',1, 214,   1,     2.273,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074251,'1 ',1, 214,   1,     2.081,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074251,'2 ',1, 214,   1,     4.235,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074267,'1 ',1, 214,   1,     0.099,     0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074270,'1 ',1, 214,   1,     2.937,     1.338,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074274,'1 ',1, 214,   1,     6.101,     1.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074281,'1 ',1, 214,   1,     1.364,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074281,'2 ',1, 214,   1,     3.337,     1.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2074285,'1 ',1, 214,   1,     3.698,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077000,'1 ',1, 215,   1,     6.398,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077001,'1 ',1, 215,   1,     8.136,     0.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077002,'1 ',1, 215,   1,    49.228,     6.895,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077004,'1 ',1, 215,   1,    10.730,     4.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077006,'1 ',1, 215,   1,     6.746,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077007,'1 ',1, 215,   1,     4.364,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077008,'1 ',1, 215,   1,    10.946,     1.759,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077009,'1 ',1, 215,   1,     7.994,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077010,'1 ',1, 215,   1,     6.008,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077012,'1 ',1, 215,   1,     6.962,     2.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077014,'1 ',1, 215,   1,    42.906,     7.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077016,'1 ',1, 215,   1,    39.562,    20.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077019,'1 ',1, 215,   1,    29.954,    13.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077020,'1 ',1, 215,   1,    29.624,     9.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077021,'1 ',1, 215,   1,    10.224,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077022,'1 ',1, 215,   1,    46.564,    15.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077023,'1 ',1, 215,   1,    46.564,     2.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077024,'1 ',1, 215,   1,    25.902,    11.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077025,'1 ',1, 215,   1,     5.772,     2.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077027,'1 ',1, 215,   1,    23.344,     7.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077028,'1 ',1, 215,   1,     3.680,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077029,'1 ',1, 215,   1,     5.178,     1.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077030,'1 ',1, 215,   1,     5.942,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077031,'1 ',1, 215,   1,     6.636,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077032,'1 ',1, 215,   1,     7.944,     2.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077033,'1 ',1, 215,   1,     4.650,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077034,'1 ',1, 215,   1,    22.298,     6.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077037,'1 ',1, 215,   1,     8.138,     3.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
2077039,'1 ',1, 215,   1,     5.076,     1.565,     0.000,     0.000,     0.000,     0.000,   1,1, 0
