54678,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    89.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54679,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    72.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54680,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    40.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54684,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54685,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54687,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54691,'1 ',     5.993,    -0.864,     1.278,    -0.864,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54692,'1 ',     2.497,    -0.360,     0.532,    -0.360,1.04250,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54692,'2 ',     0.000,     0.000,     0.320,    -0.216,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54696,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54697,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54699,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54700,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'2 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'3 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'4 ',     1.598,    -0.195,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54709,'1 ',     0.000,     0.000,    29.990,   -20.275,1.04000,    0,   168.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.800,    39.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54712,'1 ',    17.979,    -1.998,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     1.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54712,'2 ',    17.979,    -1.998,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54717,'1 ',     0.000,     0.000,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    55.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54721,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54722,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54724,'1 ',     1.798,     0.097,     0.839,    -0.220,1.00450,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54727,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54728,'1 ',     1.698,    -0.207,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54728,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'1 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'2 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'3 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'4 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'5 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'6 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54739,'1 ',    21.275,    -2.599,     9.926,    -2.599,1.03800,    0,    25.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     8.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54742,'1 ',     2.147,    -0.262,     1.002,    -0.262,1.03850,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54742,'2 ',     2.147,    -0.262,     1.002,    -0.262,1.03850,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54743,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54743,'2 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54744,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54749,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54750,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     1.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54752,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54753,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     1.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54755,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.03100,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.866,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54755,'2 ',     2.913,    -0.356,     1.359,    -0.356,1.03100,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'1 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'2 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'3 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'4 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'5 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'6 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54761,'1 ',    22.473,     1.188,    11.452,    -2.497,1.04500,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54761,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04500,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54765,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54765,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54766,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54772,'1 ',   250.701,    35.251,    53.463,   -36.144,1.04000,54769,   301.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   251.000,    81.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54775,'1 ',     2.097,    -0.233,     1.069,    -0.233,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54775,'2 ',     2.097,    -0.233,     1.069,    -0.233,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54781,'1 ',   149.821,    -3.207,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    18.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54782,'1 ',     0.000,     0.000,     0.490,    -0.331,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54789,'1 ',    59.479,     8.827,    30.311,    -6.610,1.00450,    0,    71.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.550,    18.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54790,'1 ',    59.479,    16.329,    30.311,    -6.610,1.00450,    0,    71.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.550,    12.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54791,'1 ',     2.497,    -0.277,     1.273,    -0.277,1.01050,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54795,'1 ',     2.131,    -0.260,     0.994,    -0.260,1.04000,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54796,'1 ',     2.131,    -0.260,     0.994,    -0.260,1.04000,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54798,'1 ',     2.131,     0.004,     0.994,    -0.260,1.04900,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54801,'1 ',    12.485,    -1.525,     5.825,    -1.525,1.04050,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'1 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'2 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'3 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54810,'1 ',   218.239,   101.821,   101.821,   -26.657,1.04100,54807,   262.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.500,    63.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54814,'1 ',    79.905,   -11.520,    17.040,   -11.520,1.03250,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    28.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54817,'1 ',    45.046,    21.017,    21.017,    -5.502,1.04700,    0,    54.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    22.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54817,'2 ',    45.046,    21.017,    21.017,    -5.502,1.04700,    0,    54.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    11.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54823,'1 ',     2.897,     0.350,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54823,'2 ',     2.897,     0.350,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54824,'1 ',     2.897,     0.229,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54825,'1 ',     2.197,     0.136,     1.025,    -0.268,1.04500,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54833,'1 ',   119.457,   -17.222,    25.475,   -17.222,1.04500,    0,   143.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.600,    48.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54837,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54838,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54839,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54840,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54840,'2 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'1 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'2 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'3 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'4 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'5 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54847,'1 ',    98.882,    21.087,    21.087,   -14.256,1.04400,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    33.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54854,'1 ',    62.925,    29.358,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    13.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54855,'1 ',    62.925,    29.358,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    26.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54856,'1 ',    62.925,    19.049,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    30.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54860,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54861,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54862,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54869,'1 ',   211.747,    98.792,    98.792,   -25.864,1.04800,54866,   254.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.000,    25.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54873,'1 ',     2.264,    -0.209,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54873,'2 ',     2.264,    -0.209,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.948,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54874,'1 ',     2.264,    -0.216,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54878,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54879,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54881,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54881,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54884,'1 ',     3.163,     1.612,     1.612,    -0.351,1.04300,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54885,'1 ',     1.798,     0.916,     0.916,    -0.200,1.04100,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'1 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'2 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'3 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'4 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'5 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54892,'1 ',     0.000,     0.000,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   200.000,    20.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54895,'1 ',    99.881,    21.300,    21.300,   -14.400,1.04400,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    22.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54900,'1 ',    89.893,     1.112,    41.940,   -10.980,1.04300,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    44.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54900,'2 ',    89.893,     1.112,    41.940,   -10.980,1.04300,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     9.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54904,'1 ',    99.881,    21.300,    21.300,   -14.400,1.04600,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    20.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54914,'1 ',     0.000,     0.000,    63.900,   -43.200,1.04400,54909,   360.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   300.000,    45.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54917,'1 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'2 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'3 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'4 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'5 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54922,'1 ',   321.514,   155.128,   338.269,   -88.560,1.04600,54919,   871.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   725.900,   321.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54926,'1 ',    34.958,    -3.885,    17.815,    -3.885,1.03600,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    16.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54930,'1 ',    98.882,    21.087,    21.087,   -14.256,1.01850,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    32.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54936,'1 ',    24.970,    -1.811,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54937,'1 ',    24.970,    -1.811,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54942,'1 ',     1.998,    -0.171,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54942,'2 ',     1.998,    -0.171,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54943,'1 ',     1.998,    -0.187,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54943,'2 ',     1.998,    -0.187,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54944,'1 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54944,'2 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54947,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54948,'1 ',     1.199,    -0.173,     0.256,    -0.173,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54949,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54956,'1 ',    87.928,    25.165,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    41.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54957,'1 ',    87.928,    29.151,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    16.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54958,'1 ',    87.928,    19.869,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    29.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54963,'1 ',    19.677,     2.764,    10.027,    -2.187,1.06750,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     8.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54963,'2 ',    19.677,     2.764,    10.027,    -2.187,1.06750,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54964,'1 ',    19.677,     1.642,    10.027,    -2.187,1.06300,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     8.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54964,'2 ',    19.677,     1.642,    10.027,    -2.187,1.06300,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54972,'1 ',    40.751,    -5.613,     8.690,    -5.875,1.04500,    0,    48.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.800,     8.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54980,'1 ',    99.881,    21.300,    21.300,   -14.400,1.05200,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    17.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54985,'1 ',    97.883,    20.874,    20.874,   -14.112,1.05200,    0,   117.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    39.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54993,'1 ',   174.592,    37.232,    37.232,   -25.171,1.04100,54988,   209.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.800,    72.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54994,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55002,'1 ',   244.062,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,    71.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55003,'1 ',   199.471,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,   159.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55004,'1 ',   231.656,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,    40.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55008,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55008,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55009,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55009,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55010,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55010,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55011,'1 ',     1.448,    -0.177,     0.676,    -0.177,1.03600,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55011,'2 ',     1.448,    -0.177,     0.676,    -0.177,1.03600,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'2 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    11.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'3 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55020,'1 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55020,'2 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55021,'1 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55027,'1 ',   194.360,    96.406,   324.289,   -84.900,1.03900,55024,   835.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   695.900,    70.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'1 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    33.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'2 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    16.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'3 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    23.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'4 ',     0.000,     0.000,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    73.375,    29.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55037,'1 ',     5.294,     1.448,     2.470,    -0.647,1.04500,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55038,'1 ',     0.579,     0.149,     0.270,    -0.071,1.04500,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55038,'2 ',     0.579,     0.149,     0.270,    -0.071,1.04500,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55039,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55040,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55041,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55047,'1 ',    81.503,    -9.058,    41.534,    -9.058,1.04050,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    27.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55051,'1 ',     6.992,     3.262,     3.262,    -0.854,1.04750,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55056,'1 ',    78.706,    36.189,    40.109,    -8.747,1.01800,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    22.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55057,'1 ',    78.706,    35.095,    40.109,    -8.747,1.01800,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    31.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55061,'1 ',    20.775,    -0.536,     7.987,    -1.019,1.04400,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     5.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55061,'2 ',    20.775,    -0.536,     7.987,    -1.019,1.04400,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     2.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55064,'1 ',     0.000,     0.000,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.800,     8.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55065,'1 ',    20.775,    -1.019,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     6.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55067,'1 ',    20.775,    -1.019,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     5.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55068,'1 ',     0.000,     0.000,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.800,     8.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55072,'1 ',    75.010,    15.996,    15.996,   -10.814,1.04900,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    11.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55072,'2 ',     0.000,     0.000,    15.996,   -10.814,1.04900,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.100,    32.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55073,'1 ',     1.498,     0.320,     0.320,    -0.216,1.05050,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55078,'1 ',    74.911,    15.975,    15.975,   -10.800,1.02050,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     7.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55079,'1 ',     0.899,     0.192,     0.192,    -0.130,1.02050,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55079,'2 ',     0.899,     0.192,     0.192,    -0.130,1.02050,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55080,'1 ',     0.899,    -0.076,     0.192,    -0.130,1.01750,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55083,'1 ',     3.995,     1.864,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55084,'1 ',     3.995,    -0.488,     1.864,    -0.488,1.03850,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'1 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'2 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'3 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'4 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55089,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55090,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55093,'1 ',     0.000,     0.000,    17.083,   -11.549,1.04000,    0,    96.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.200,    17.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55099,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55100,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     2.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55101,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55107,'1 ',   199.762,    42.600,    42.600,   -28.800,1.03900,55104,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    79.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55111,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.03900,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'2 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'3 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'4 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'5 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'6 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55112,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.04250,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55117,'1 ',    65.921,    14.058,    14.058,    -9.504,1.03400,    0,    79.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    29.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55120,'1 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'2 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'3 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'4 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'5 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'6 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55123,'1 ',    34.359,    15.085,    16.030,    -4.197,1.04100,    0,    41.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,     5.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55127,'1 ',     7.491,    -0.833,     3.818,    -0.833,1.03800,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55133,'1 ',     0.999,    -0.144,     0.213,    -0.144,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55134,'1 ',    10.487,    -1.512,     2.237,    -1.512,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55139,'1 ',     9.988,    -1.110,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55144,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55144,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55145,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55145,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55146,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55149,'1 ',    79.905,    17.040,    17.040,   -11.520,1.04800,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    34.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55155,'1 ',     1.548,    -0.189,     0.722,    -0.189,1.03650,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55155,'2 ',     1.548,    -0.189,     0.722,    -0.189,1.03650,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'1 ',     1.598,     0.075,     0.746,    -0.195,1.04100,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'2 ',     5.294,     0.075,     2.470,    -0.647,1.04100,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'3 ',     5.294,     0.075,     2.470,    -0.647,1.04100,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55161,'1 ',   443.371,    76.558,    94.551,   -63.922,1.04400,55159,   532.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   443.900,   145.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55164,'1 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    24.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55164,'2 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    11.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55164,'3 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    30.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'1 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    16.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'2 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    19.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'3 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    18.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55174,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55174,'2 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55175,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55176,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55176,'2 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55177,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     1.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55181,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55181,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55187,'1 ',   101.079,    21.556,    21.556,   -14.573,1.04300,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    37.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55190,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55190,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55196,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55196,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55197,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55197,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55198,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     1.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55198,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55205,'1 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55205,'2 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     2.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55206,'1 ',     4.661,     2.175,     2.175,    -0.569,1.03550,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55207,'1 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55207,'2 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55208,'1 ',     4.661,     2.175,     2.175,    -0.569,1.03550,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'1 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'2 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'3 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'4 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55212,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55213,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55218,'1 ',     1.998,     0.407,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55219,'1 ',     1.998,     0.407,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55223,'1 ',     2.297,    -0.281,     1.072,    -0.281,1.03600,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55223,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55225,'1 ',     7.891,     0.609,     3.681,    -0.964,1.03700,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55228,'1 ',    21.674,    -2.409,    11.045,    -2.409,1.03800,    0,    26.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.700,     2.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55229,'1 ',    21.674,    -2.409,    11.045,    -2.409,1.03800,    0,    26.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.700,     4.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55235,'1 ',    31.113,    -0.083,    15.855,    -3.458,1.04000,    0,    37.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.150,     5.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55236,'1 ',    31.113,    -0.083,    15.855,    -3.458,1.04000,    0,    37.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.150,     3.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55242,'1 ',     0.000,     0.000,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     4.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55245,'1 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'2 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'3 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55250,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    26.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55251,'1 ',     0.000,     0.000,    15.251,   -10.310,1.04000,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.600,    11.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55252,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    29.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55253,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    22.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55260,'1 ',    41.950,    -6.048,     8.946,    -6.048,1.04250,    0,    50.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    12.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55263,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55263,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55263,'3 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55268,'1 ',     0.000,     0.000,    17.040,   -11.520,1.04000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    37.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55269,'1 ',     0.000,     0.000,    17.040,   -11.520,1.04000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    10.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55270,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04400,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55270,'2 ',     1.498,    -0.178,     0.320,    -0.216,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55274,'1 ',    39.303,    -4.801,    18.337,    -4.801,1.03800,    0,    47.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.350,    16.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55274,'2 ',    39.303,    -4.801,    18.337,    -4.801,1.03800,    0,    47.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.350,    18.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55280,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55281,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55282,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55283,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55285,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55286,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55292,'1 ',     0.000,     0.000,    10.650,    -7.200,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    21.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55297,'1 ',    10.487,    -0.948,     2.237,    -1.512,1.04950,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     2.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55301,'1 ',    21.308,     0.947,    10.859,    -2.368,1.04000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55302,'1 ',    21.308,     0.947,    10.859,    -2.368,1.04000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     6.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55304,'1 ',    21.308,    10.859,    10.859,    -2.368,1.05000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     3.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55304,'2 ',    21.308,    10.859,    10.859,    -2.368,1.05000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55305,'1 ',    21.308,    10.859,    10.859,    -2.368,1.04750,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     3.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55305,'2 ',    21.308,    10.859,    10.859,    -2.368,1.04750,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55309,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55309,'2 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55310,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55311,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55311,'2 ',     0.000,     0.000,     0.320,    -0.216,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55315,'1 ',     1.065,    -0.052,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55315,'2 ',     0.000,     0.000,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55316,'1 ',     1.065,    -0.052,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55316,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.03800,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55317,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55323,'1 ',   210.258,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,   152.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55324,'1 ',   256.834,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,   132.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55325,'1 ',     0.000,     0.000,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   444.725,   168.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55326,'1 ',   208.068,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,    51.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55330,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55330,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55331,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55331,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55336,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55336,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55337,'1 ',     2.996,    -0.166,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55337,'2 ',     2.996,    -0.166,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55338,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55338,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55343,'1 ',    11.486,    -1.296,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     5.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55344,'1 ',     0.000,     0.000,     5.359,    -1.403,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55345,'1 ',    11.486,    -1.403,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55345,'2 ',    11.486,    -1.403,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     3.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55353,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55354,'1 ',    35.957,    -5.184,     7.668,    -5.184,1.04000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55358,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55360,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55361,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04100,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'2 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'3 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'4 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55367,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55368,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55369,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55378,'1 ',     0.000,     0.000,    32.589,   -22.032,1.04000,    0,   183.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   153.000,    23.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55381,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'2 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'3 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'4 ',     1.998,     0.415,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55383,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55384,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55388,'1 ',     0.000,     0.000,    21.087,   -14.256,1.04000,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    41.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
56695,'1 ',    11.253,    -1.226,     5.735,    -1.251,1.03850,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     2.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56695,'2 ',    11.253,    -1.226,     5.735,    -1.251,1.03850,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     1.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56696,'1 ',    11.253,    -1.251,     5.735,    -1.251,1.03950,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     4.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56701,'1 ',    29.465,     3.718,    13.747,    -3.599,1.04050,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     4.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56701,'2 ',     0.000,     0.000,    13.747,    -3.599,1.04050,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.500,     3.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56706,'1 ',     6.812,     1.202,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56706,'2 ',     6.812,     1.202,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56707,'1 ',     6.812,     0.432,     3.471,    -0.757,1.01350,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     2.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56707,'2 ',     6.812,     0.432,     3.471,    -0.757,1.01350,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56708,'1 ',     6.812,     2.729,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'1 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     1.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'2 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     1.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'3 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'4 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'5 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'6 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56718,'1 ',   260.689,    85.299,   121.626,   -31.842,1.04300,    0,   313.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   261.000,    32.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56722,'1 ',     0.749,     0.350,     0.350,    -0.091,1.04250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56722,'2 ',     0.749,     0.350,     0.350,    -0.091,1.04250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56723,'1 ',     0.749,     0.350,     0.350,    -0.091,1.06250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56724,'1 ',     0.749,     0.350,     0.350,    -0.091,1.05000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56730,'1 ',   235.595,   256.160,   256.160,   -67.063,1.04400,56727,   659.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   549.700,   157.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56731,'1 ',     0.000,     0.000,   256.160,   -67.063,1.04400,56727,   659.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   549.700,   273.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56737,'1 ',    60.528,    26.414,    28.240,    -7.393,1.05450,    0,    72.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.600,    18.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56740,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56749,'1 ',   252.998,   128.930,   128.930,   -28.116,1.04500,56742,   303.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,    88.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56750,'1 ',   252.998,   128.930,   128.930,   -28.116,1.04500,56742,   303.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,    76.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'1 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'2 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'3 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56764,'1 ',   288.991,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   132.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56765,'1 ',   254.721,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   162.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56766,'1 ',   219.347,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   103.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56771,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04300,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     0.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56771,'2 ',     3.496,    -0.389,     1.781,    -0.389,1.04300,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56775,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56775,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56778,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56778,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56784,'1 ',   296.501,   302.900,   302.900,   -79.300,1.04600,56780,   780.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   296.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56785,'1 ',     0.000,     0.000,   302.900,   -79.300,1.04600,56780,   780.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   650.000,   311.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56789,'1 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56789,'2 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     4.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56790,'1 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     3.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56794,'1 ',     9.988,    -1.110,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56800,'1 ',    47.343,    22.088,    22.088,    -5.783,1.04000,    0,    56.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    22.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56805,'1 ',    23.672,    12.063,    12.063,    -2.631,1.04100,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     7.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56806,'1 ',    23.672,    12.063,    12.063,    -2.631,1.04100,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     6.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'1 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'2 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'3 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'4 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56819,'1 ',   135.571,    32.482,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    17.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56820,'1 ',   135.571,    42.315,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    36.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56821,'1 ',   135.571,    34.217,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    20.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56822,'1 ',   135.571,    26.819,    69.088,   -15.066,1.05350,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    56.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56823,'1 ',   135.571,    47.597,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    14.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56824,'1 ',   135.571,    39.202,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    28.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56828,'1 ',     2.297,    -0.108,     1.072,    -0.281,1.01850,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56828,'2 ',     2.297,    -0.108,     1.072,    -0.281,1.01850,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56832,'1 ',     1.798,     0.353,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56833,'1 ',     1.798,     0.353,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'3 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'4 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56839,'1 ',    14.982,     0.510,     7.635,    -1.665,1.04400,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56842,'1 ',    21.175,     9.127,    10.791,    -2.353,1.01800,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     3.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56845,'1 ',    55.933,    -6.216,    28.504,    -6.216,1.04100,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,     6.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'1 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     4.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'2 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     9.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'3 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    14.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'4 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     8.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56853,'1 ',     0.000,     0.000,    10.368,    -1.323,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,    13.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56857,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56858,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56858,'2 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56859,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56859,'2 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56860,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56865,'1 ',    60.628,    21.162,    28.286,    -7.405,1.01900,    0,    72.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.700,    29.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'1 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'2 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'3 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    11.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'4 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     8.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'1 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'2 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'3 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'4 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'5 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'1 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'2 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'3 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'4 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'5 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56876,'1 ',    68.219,    31.828,    31.828,    -8.333,1.04550,    0,    81.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,     9.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04400,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'2 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'3 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'4 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'5 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'6 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'7 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56885,'1 ',  1234.326,   178.220,   454.774,  -101.336,1.03800,56882,  1482.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1235.800,   512.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56893,'1 ',   216.827,   131.723,   289.386,   -75.762,1.04100,56888,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   116.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56894,'1 ',   176.251,   131.723,   289.386,   -75.762,1.04100,56888,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   176.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56900,'1 ',     2.647,     1.235,     1.235,    -0.323,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56901,'1 ',     2.647,     1.235,     1.235,    -0.323,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56903,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05600,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56904,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05050,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56904,'2 ',     2.647,     1.235,     1.235,    -0.323,1.05050,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56905,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05800,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56909,'1 ',     5.993,     0.957,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56910,'1 ',     5.993,     0.957,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56917,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,    57.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56918,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,   113.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56919,'1 ',     0.000,     0.000,   107.529,   -28.152,1.04000,    0,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.750,   109.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56920,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,    75.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56925,'1 ',   121.055,    44.323,    61.691,   -13.453,1.05100,    0,   145.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.200,    13.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56929,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56929,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56930,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04300,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'1 ',     0.000,     0.000,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.667,    11.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'2 ',    34.625,    13.312,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,    15.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'3 ',    34.625,    13.312,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     5.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'1 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     4.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'2 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,    10.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'3 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     5.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56938,'1 ',    60.727,    28.333,    28.333,    -7.418,1.04200,    0,    72.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.800,     8.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56945,'1 ',     0.000,     0.000,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56946,'1 ',     0.000,     0.000,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56951,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56951,'2 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56952,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04750,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56956,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56956,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56960,'1 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56960,'2 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56961,'1 ',     1.648,    -0.188,     0.769,    -0.201,1.03150,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.650,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56961,'2 ',     1.648,    -0.188,     0.769,    -0.201,1.03150,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.650,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'1 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'2 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'3 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'4 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'5 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'6 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56969,'1 ',   203.757,    78.336,    78.336,    -9.996,1.01650,    0,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    91.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56970,'1 ',   203.757,    78.336,    78.336,    -9.996,1.04300,56966,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    51.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56973,'1 ',    30.963,    -1.519,    11.904,    -1.519,1.04000,    0,    37.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     3.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56979,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56979,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56980,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56981,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56986,'1 ',    13.284,    -1.476,     6.770,    -1.476,1.03800,    0,    15.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.300,     3.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56992,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.731,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56993,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56993,'2 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56994,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56994,'2 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56995,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56999,'1 ',     6.908,     3.521,     3.521,    -0.768,1.04000,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'1 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     0.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'2 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'3 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'4 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'5 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57007,'1 ',    61.926,    28.892,    28.892,    -7.564,1.04000,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     8.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'4 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57015,'1 ',   203.769,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   203.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57016,'1 ',   183.221,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   183.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57017,'1 ',   291.921,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   291.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57018,'1 ',   235.353,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   235.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58195,'1 ',    20.143,    -2.238,    10.265,    -2.238,1.03600,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     8.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58195,'2 ',    20.143,    -2.238,    10.265,    -2.238,1.03600,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     3.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58196,'1 ',    20.143,    -2.238,    10.265,    -2.238,1.03800,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     3.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'1 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,    12.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'2 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,    17.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'3 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,     8.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58204,'1 ',    73.912,    37.666,    37.666,    -8.214,1.05250,    0,    88.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    16.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58209,'1 ',     0.000,     0.000,   382.120,  -100.040,1.04300,58206,   984.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   820.000,   347.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58210,'1 ',   107.334,   -57.396,   382.120,  -100.040,1.04300,58206,   984.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   107.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58213,'1 ',     0.000,     0.000,    19.968,    -2.548,1.04000,    0,    62.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.000,    20.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58221,'1 ',    60.927,    25.294,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    17.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58222,'1 ',    60.927,    26.356,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    11.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58223,'1 ',    60.927,    17.198,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     7.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58224,'1 ',    60.927,    18.574,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    14.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58227,'1 ',     4.994,    -0.720,     1.065,    -0.720,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58231,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02550,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    34.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58232,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02300,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    42.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58233,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02300,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    14.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58240,'1 ',    58.830,    29.980,    29.980,    -6.538,1.06950,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    26.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58241,'1 ',    58.830,    29.980,    29.980,    -6.538,1.07200,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    14.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58245,'1 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58246,'1 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58246,'2 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58252,'1 ',   157.612,    30.001,    80.320,   -17.516,1.04300,58249,   189.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    24.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58253,'1 ',   157.612,    63.476,    80.320,   -17.516,1.05700,    0,   189.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    55.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58254,'1 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58254,'2 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58255,'1 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58261,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    73.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58262,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    38.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58263,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    47.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'3 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'4 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58273,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    40.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58274,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    19.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58275,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    13.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58276,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    44.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'1 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'2 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'3 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'4 ',     0.000,     0.000,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58281,'1 ',     2.797,     0.000,     0.000,     0.000,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58281,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.900,     1.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58284,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58285,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58287,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58287,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58288,'1 ',     1.998,    -0.233,     0.932,    -0.244,1.02600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58296,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    73.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58297,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    52.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58298,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    36.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58301,'1 ',     0.000,     0.000,    10.735,    -7.258,1.04000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.400,    17.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58306,'1 ',    17.979,     1.289,     8.388,    -2.196,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58307,'1 ',    17.979,     1.289,     8.388,    -2.196,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58310,'1 ',    84.899,    -9.435,    43.265,    -9.435,1.04250,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    37.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58319,'1 ',    89.893,    41.940,    41.940,   -10.980,1.04900,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    38.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58323,'1 ',    18.877,    -2.306,     8.807,    -2.306,1.01000,    0,    22.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     5.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58323,'2 ',    18.877,    -2.306,     8.807,    -2.306,1.01000,    0,    22.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     7.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58328,'1 ',   106.972,    37.157,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    34.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58329,'1 ',   106.972,    22.360,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    14.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58330,'1 ',   106.972,    20.962,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    11.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58334,'1 ',     1.448,    -0.177,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58334,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58335,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58335,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58336,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58337,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'1 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'2 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'3 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'4 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58341,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58342,'1 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58351,'1 ',   188.941,    96.286,    96.286,   -20.998,1.02850,    0,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    39.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58352,'1 ',   188.941,    96.286,    96.286,   -20.998,1.04600,58346,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    53.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58353,'1 ',   188.941,    96.286,    96.286,   -20.998,1.04600,58346,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    55.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'2 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'3 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'5 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'6 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'7 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'8 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     1.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'9 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58363,'1 ',     0.000,     0.000,     3.546,    -0.773,1.03800,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.967,     1.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58363,'2 ',     6.958,     2.981,     3.546,    -0.773,1.03800,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58364,'1 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     2.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58364,'2 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58365,'1 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58365,'2 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     3.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58370,'1 ',    50.340,    -7.258,    10.735,    -7.258,1.03050,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    17.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58375,'1 ',    54.435,    27.740,    27.740,    -6.050,1.06250,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,     8.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58376,'1 ',    54.435,    27.740,    27.740,    -6.050,1.06500,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    13.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58381,'1 ',    98.632,    17.941,    50.264,   -10.961,1.04900,    0,   118.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.750,    26.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58382,'1 ',    98.632,    19.507,    50.264,   -10.961,1.04900,    0,   118.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.750,    15.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58388,'1 ',    26.568,    -0.989,    12.396,    -3.245,1.01600,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    11.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58388,'2 ',    26.568,    -0.989,    12.396,    -3.245,1.01600,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     9.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58392,'1 ',    21.974,     0.280,    10.252,    -2.684,1.05050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     8.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58399,'1 ',   122.853,   -11.665,    62.607,   -13.653,1.03450,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    18.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58405,'1 ',   212.546,    85.733,    99.165,   -25.962,1.03900,58402,   255.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.800,    58.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58410,'1 ',     2.331,    -0.043,     1.087,    -0.285,1.04950,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58410,'2 ',     2.331,    -0.043,     1.087,    -0.285,1.04950,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58411,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.04700,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58411,'2 ',     2.331,    -0.285,     1.087,    -0.285,1.04700,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.676,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58412,'1 ',     2.331,    -0.125,     1.087,    -0.285,1.04900,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58413,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58416,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58422,'1 ',    76.908,    34.345,    39.193,    -8.547,1.02900,    0,    92.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    28.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58423,'1 ',    76.908,    28.930,    39.193,    -8.547,1.02400,    0,    92.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    24.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58426,'1 ',     0.000,     0.000,    10.718,    -2.806,1.04000,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     6.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58426,'2 ',     0.000,     0.000,    10.718,    -2.806,1.04000,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,    10.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58430,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,     8.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58431,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    20.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58432,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    19.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58433,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06250,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    22.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58434,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    30.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58435,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    39.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58439,'1 ',   246.705,    51.070,   115.102,   -30.134,1.03800,58438,   296.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.000,    32.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58440,'1 ',     0.000,     0.000,   115.102,   -30.134,1.03800,58438,   296.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   247.000,    89.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58445,'1 ',    21.474,     0.186,    10.943,    -2.386,1.04500,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     2.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58445,'2 ',    21.474,     0.186,    10.943,    -2.386,1.04500,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     4.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58449,'1 ',    18.977,     8.854,     8.854,    -2.318,1.04400,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     5.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58449,'2 ',    18.977,     8.854,     8.854,    -2.318,1.04400,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     3.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58458,'1 ',   160.808,    67.698,    81.949,   -17.871,1.01550,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    22.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58459,'1 ',   160.808,    81.118,    81.949,   -17.871,1.01800,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    38.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58464,'1 ',     0.000,     0.000,    10.330,    -1.318,1.04000,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     3.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58464,'2 ',     0.000,     0.000,    10.330,    -1.318,1.04000,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     5.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58465,'1 ',    26.868,     0.603,    10.330,    -1.318,1.04050,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     7.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58466,'1 ',     0.000,     0.000,    10.330,    -1.318,1.01250,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     5.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58466,'2 ',    26.868,    10.330,    10.330,    -1.318,1.01250,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     6.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58467,'1 ',    26.868,     0.446,    10.330,    -1.318,1.04050,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58468,'1 ',     0.000,     0.000,     0.576,    -0.074,1.01250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58468,'2 ',     1.498,     0.576,     0.576,    -0.074,1.01250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58472,'1 ',     6.292,    -0.664,     3.207,    -0.699,1.00850,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58472,'2 ',     6.292,    -0.664,     3.207,    -0.699,1.00850,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     0.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58479,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58480,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    16.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58481,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    19.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58482,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     8.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58487,'1 ',   187.731,    53.682,   276.944,   -72.505,1.04100,58485,   713.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   594.300,    86.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58495,'1 ',     0.000,     0.000,    31.098,   -21.024,1.04000,    0,   175.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   146.000,    58.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58499,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58506,'1 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58506,'2 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58507,'1 ',     2.181,     0.111,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58508,'1 ',     2.181,     0.044,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58508,'2 ',     2.181,     0.044,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58509,'1 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58513,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58513,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58514,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58515,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58522,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58523,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58525,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58525,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58526,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58529,'1 ',     0.000,     0.000,     5.243,    -1.373,1.04000,    0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.250,     2.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58530,'1 ',     0.000,     0.000,     5.243,    -1.373,1.04000,    0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.250,     2.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58538,'1 ',    50.540,     5.813,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    17.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58539,'1 ',    50.540,     5.327,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    20.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58540,'1 ',    50.540,     3.997,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     6.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58541,'1 ',    50.540,     7.948,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     7.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58542,'1 ',    50.540,     4.193,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    12.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58545,'1 ',    56.632,    -8.165,    12.077,    -8.165,1.04000,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     7.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58548,'1 ',    15.182,    -1.512,     7.737,    -1.687,1.04100,    0,    18.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     5.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58549,'1 ',     3.995,    -0.200,     2.036,    -0.444,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58554,'1 ',    39.952,    -2.824,    20.360,    -4.440,1.04500,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    18.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58560,'1 ',    17.979,     9.162,     9.162,    -1.998,1.05000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58560,'2 ',    17.979,     9.162,     9.162,    -1.998,1.05000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58564,'1 ',    39.952,    -4.440,    20.360,    -4.440,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58564,'2 ',    39.952,    -4.440,    20.360,    -4.440,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58571,'1 ',   149.821,    31.950,    31.950,   -21.600,1.02250,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58575,'1 ',     0.000,     0.000,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.720,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'2 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     1.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'3 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'4 ',     0.000,     0.000,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.720,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'5 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     1.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58583,'1 ',   187.776,    37.483,    87.608,   -22.936,1.04600,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    72.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58584,'1 ',   187.776,    29.890,    87.608,   -22.936,1.04600,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    93.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58585,'1 ',   187.776,    57.232,    87.608,   -22.936,1.04100,58580,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59707,'1 ',   197.149,   335.520,   335.520,   -87.840,1.04200,59704,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   197.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59713,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,    76.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59714,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,   121.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59715,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,    97.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59721,'1 ',     0.000,     0.000,   283.794,   -74.298,1.03900,59718,   730.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   609.000,   241.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59725,'1 ',     0.300,     0.140,     0.140,    -0.037,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59726,'1 ',     1.438,     0.671,     0.671,    -0.176,1.04000,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59728,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59728,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59729,'1 ',     0.000,     0.000,     0.746,    -0.195,1.01650,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59729,'2 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59730,'1 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59731,'1 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59731,'2 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59735,'1 ',     6.392,     3.258,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59735,'2 ',     0.000,     0.000,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     2.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59736,'1 ',     6.392,     3.258,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59739,'1 ',    19.976,    10.180,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59742,'1 ',     0.000,     0.000,    15.437,    -1.970,1.04400,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.200,    11.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59742,'2 ',    40.152,    15.437,    15.437,    -1.970,1.04400,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    11.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59748,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59749,'1 ',    10.787,    -0.085,     4.147,    -0.529,1.03000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59750,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     4.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59754,'1 ',    39.952,    -1.263,    15.360,    -1.960,1.04400,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     8.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'1 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    27.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'2 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    24.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'3 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    16.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'4 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    35.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'5 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    29.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'6 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    42.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59764,'1 ',   135.838,    47.490,    69.224,   -15.096,1.05050,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    32.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59772,'1 ',     0.000,     0.000,   419.400,  -109.800,1.03900,59767,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   900.000,   398.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59773,'1 ',   116.661,   419.400,   419.400,  -109.800,1.03900,59767,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   116.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59779,'1 ',   921.400,   145.966,   339.480,   -75.645,1.04100,59776,  1107.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   922.500,   380.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59780,'1 ',   921.400,   145.966,   339.480,   -75.645,1.04100,59776,  1107.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   922.500,   137.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59784,'1 ',     0.000,     0.000,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.200,     8.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59784,'2 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    18.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59787,'1 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,     9.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59788,'1 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    19.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59792,'1 ',    19.477,     9.926,     9.926,    -2.165,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     7.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59792,'2 ',     0.000,     0.000,     9.926,    -2.165,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.500,     9.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'1 ',     8.490,    -0.130,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     2.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'2 ',     8.490,    -0.130,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'3 ',     0.000,     0.000,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.500,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59796,'1 ',     3.496,     1.344,     1.344,    -0.172,1.04100,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59796,'2 ',    47.943,    18.432,    18.432,    -2.352,1.04100,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     9.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'1 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     0.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'2 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'3 ',    47.943,    10.694,    18.432,    -2.352,1.04000,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    13.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59803,'1 ',   117.859,    52.167,    60.062,   -13.098,1.04900,    0,   141.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    18.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59804,'1 ',   117.859,    37.428,    60.062,   -13.098,1.04900,    0,   141.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    41.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59813,'1 ',   188.407,   260.028,   260.028,   -68.076,1.03900,59807,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   188.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59819,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,    50.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59820,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   184.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59821,'1 ',   362.026,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   193.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59822,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,    76.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59823,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   114.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59824,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   100.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59825,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59835,'1 ',   226.097,   115.221,   115.221,   -25.127,1.03800,59828,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    57.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59836,'1 ',   226.097,   115.221,   115.221,   -25.127,1.03800,59828,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    36.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59837,'1 ',   226.097,   115.221,   115.221,   -25.127,1.04300,    0,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    75.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59843,'1 ',    55.933,    20.059,    21.504,    -2.744,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    19.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59844,'1 ',    55.933,    17.525,    21.504,    -2.744,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    21.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59847,'1 ',    37.455,    14.400,    14.400,    -1.837,1.04100,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    16.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59848,'1 ',    37.455,    -1.837,    14.400,    -1.837,1.03900,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    10.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'1 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'2 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'3 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'4 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     3.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59857,'1 ',   432.590,   134.109,   281.223,   -61.327,1.04700,59855,   663.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.500,   254.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59863,'1 ',    56.599,    -2.777,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.667,    23.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59864,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    23.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59865,'1 ',    56.599,    -2.777,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.667,    14.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59866,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    15.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59867,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    21.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59868,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    18.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59871,'1 ',    92.390,    47.082,    47.082,   -10.267,1.04350,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.500,    19.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59871,'2 ',    92.390,    47.082,    47.082,   -10.267,1.04350,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.500,    12.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59876,'1 ',    22.673,     8.717,     8.717,    -1.112,1.04000,    0,    27.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59876,'2 ',     0.000,     0.000,     8.717,    -1.112,1.04000,    0,    27.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.700,     3.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59879,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59879,'2 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     0.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59880,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59881,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59885,'1 ',    27.967,     4.685,    10.752,    -1.372,1.05850,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59885,'2 ',    27.967,     4.685,    10.752,    -1.372,1.05850,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     4.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59886,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04850,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59886,'2 ',     2.996,     1.152,     1.152,    -0.147,1.04850,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59887,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04550,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59890,'1 ',    27.967,    -1.372,    10.752,    -1.372,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     4.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59894,'1 ',    21.974,     4.764,    11.198,    -2.442,1.04050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59894,'2 ',    21.974,     4.764,    11.198,    -2.442,1.04050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59895,'1 ',    21.974,    11.198,    11.198,    -2.442,1.04950,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     3.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59902,'1 ',   119.857,    34.588,    61.080,   -13.320,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    40.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59908,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,    97.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59909,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,    99.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59910,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,   107.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59913,'1 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    15.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59914,'1 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    11.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59914,'2 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    12.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59918,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04350,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    15.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59920,'1 ',     0.000,     0.000,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.860,     9.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59921,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,     5.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59923,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    18.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59924,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    13.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59929,'1 ',     0.000,     0.000,    78.793,   -17.183,1.03800,59928,   185.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   154.800,    76.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59934,'1 ',   179.191,   201.013,   419.400,  -109.800,1.03800,59931,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   179.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59935,'1 ',   194.059,   201.013,   419.400,  -109.800,1.03800,59931,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   194.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59938,'1 ',    19.976,     7.680,     7.680,    -0.980,1.04300,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59939,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     8.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59940,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     7.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59942,'1 ',    19.976,    -0.980,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59943,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     9.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'1 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    21.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'2 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    37.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'3 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    29.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60900,'1 ',    80.804,    14.775,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    17.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60901,'1 ',    80.804,    13.943,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    15.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60902,'1 ',    80.804,    10.429,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    20.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60903,'1 ',    80.804,    14.426,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    31.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60907,'1 ',   113.465,    49.837,    57.822,   -12.610,1.00900,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    52.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60908,'1 ',   113.465,    50.476,    57.822,   -12.610,1.00900,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    37.866,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60913,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    45.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60914,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    65.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60915,'1 ',   229.060,     5.992,   116.731,   -25.456,1.04950,    0,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    83.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60916,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    35.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60917,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    53.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60918,'1 ',   229.060,     6.229,   116.731,   -25.456,1.04950,    0,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    85.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60922,'1 ',   185.978,    53.319,    94.776,   -20.668,1.04600,60921,   223.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.200,    91.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60925,'1 ',   207.752,    30.942,   105.872,   -23.088,1.05400,    0,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    56.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60926,'1 ',   207.752,    34.372,   105.872,   -23.088,1.05400,    0,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    30.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60927,'1 ',   207.752,    41.372,   105.872,   -23.088,1.04300,60924,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    34.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60931,'1 ',     9.988,     1.403,     5.090,    -1.110,1.04500,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60935,'1 ',   377.050,   108.411,   192.148,   -41.903,1.04000,60933,   453.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.500,   158.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60936,'1 ',   377.050,   108.411,   192.148,   -41.903,1.04000,60933,   453.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.500,   183.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60940,'1 ',   113.498,    18.263,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    54.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60941,'1 ',   113.498,    18.498,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    48.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60942,'1 ',   113.498,    17.142,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    41.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60946,'1 ',     3.995,     1.818,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60947,'1 ',     0.000,     0.000,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60949,'1 ',     0.000,     0.000,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60953,'1 ',   216.242,    73.816,   110.198,   -24.032,1.04700,60952,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,    47.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60954,'1 ',   216.242,    79.242,   110.198,   -24.032,1.02700,    0,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,   107.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60955,'1 ',   216.242,    73.816,   110.198,   -24.032,1.04700,60952,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,    67.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60962,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   175.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60963,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   153.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60964,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   160.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60968,'1 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60968,'2 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60969,'1 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60969,'2 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60970,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60970,'2 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60971,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60976,'1 ',   184.259,   158.429,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   634.300,    72.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60977,'1 ',     0.000,     0.000,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   634.300,   164.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60978,'1 ',     0.000,     0.000,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   634.300,   132.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60982,'1 ',   421.497,    15.368,   214.798,   -46.842,1.03600,60981,   506.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   422.000,   187.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60983,'1 ',   421.497,    15.368,   214.798,   -46.842,1.03600,60981,   506.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   422.000,   152.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60987,'1 ',    40.951,    19.106,    19.106,    -5.002,1.06250,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    16.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60990,'1 ',    19.577,     9.976,     9.976,    -2.176,1.05250,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     2.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60993,'1 ',    11.986,     6.108,     6.108,    -1.332,1.04250,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60994,'1 ',    11.986,     6.108,     6.108,    -1.332,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60999,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    22.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61000,'1 ',   150.470,    -5.755,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    33.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61001,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    62.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61002,'1 ',   150.470,    -4.545,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    36.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61003,'1 ',   150.470,    -4.704,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    74.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61004,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    39.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61009,'1 ',    69.917,    20.988,    35.630,    -7.770,1.04200,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    33.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61010,'1 ',    69.917,    15.098,    35.630,    -7.770,1.04200,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    19.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61015,'1 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,     5.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61015,'2 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,     3.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61016,'1 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,    11.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'1 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    41.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'2 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    41.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'3 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    14.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61029,'1 ',   132.642,     7.109,    67.595,   -14.741,1.04500,    0,   159.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    43.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61030,'1 ',   132.642,     6.893,    67.595,   -14.741,1.04500,    0,   159.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    17.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61031,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61032,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61033,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61033,'2 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61034,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61034,'2 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61037,'1 ',    39.952,    -4.440,    20.360,    -4.440,1.03800,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61037,'2 ',    39.952,    -4.440,    20.360,    -4.440,1.03800,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    17.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61044,'1 ',   702.961,   -69.228,   327.971,   -85.864,1.04200,61043,   844.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   703.800,   231.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     0.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'2 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     2.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'3 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61047,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     0.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61048,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61052,'1 ',     0.000,     0.000,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61052,'2 ',    14.283,     7.279,     7.279,    -1.587,1.04000,    0,    17.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.300,     6.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61056,'1 ',  1034.665,    27.391,   381.211,   -84.944,1.04500,61054,  1243.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1035.900,   309.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61060,'1 ',     0.000,     0.000,    11.198,    -2.442,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     6.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61061,'1 ',    21.974,     0.904,    11.198,    -2.442,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'1 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     0.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'2 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     1.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'3 ',    38.354,    19.546,    19.546,    -4.262,1.04000,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    12.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'4 ',    38.354,    19.546,    19.546,    -4.262,1.04000,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,     7.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61068,'1 ',   124.851,    63.625,    63.625,   -13.875,1.05250,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    36.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61072,'1 ',   101.878,    17.074,    51.918,   -11.322,1.04700,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    10.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61073,'1 ',   101.878,    24.497,    51.918,   -11.322,1.05150,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    24.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61074,'1 ',   101.878,    21.903,    51.918,   -11.322,1.05150,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    20.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61079,'1 ',   566.324,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   222.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61080,'1 ',   470.744,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   198.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61081,'1 ',   388.644,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   323.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61086,'1 ',   189.773,    96.710,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    29.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61087,'1 ',   189.773,    96.295,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    94.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61088,'1 ',   189.773,    96.279,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    91.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61091,'1 ',     0.000,     0.000,    12.288,    -1.568,1.04000,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,    15.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'1 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     8.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'2 ',    31.962,     7.049,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    13.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'3 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,    12.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'4 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     3.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'5 ',    31.962,     7.049,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     5.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61097,'1 ',    29.115,     9.760,    14.837,    -3.236,1.04050,    0,    34.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.150,    13.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61098,'1 ',    29.115,    -3.236,    14.837,    -3.236,1.03700,    0,    34.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.150,    13.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61105,'1 ',   179.186,    91.315,    91.315,   -19.913,1.04600,    0,   215.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.400,    75.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61106,'1 ',   179.186,    90.273,    91.315,   -19.913,1.04850,    0,   215.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.400,    43.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61113,'1 ',     0.000,     0.000,   286.404,   -74.981,1.03900,61109,   737.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   614.600,   290.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61116,'1 ',    38.354,    -4.262,    19.546,    -4.262,1.03400,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    18.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61118,'1 ',    20.675,     9.535,    10.536,    -2.298,1.04400,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     4.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61121,'1 ',   371.456,   149.821,   226.760,   -49.450,1.04700,61120,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,    77.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61125,'1 ',    50.340,    25.654,    25.654,    -5.594,1.02850,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    13.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61126,'1 ',    50.340,    25.654,    25.654,    -5.594,1.02850,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    13.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61130,'1 ',   444.969,   -47.464,   226.760,   -49.450,1.03600,61129,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,    76.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61131,'1 ',   444.969,   -47.464,   226.760,   -49.450,1.03600,61129,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   134.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61138,'1 ',   223.283,   -21.809,   113.787,   -24.814,1.03600,61134,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    59.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61139,'1 ',   223.283,   -13.569,   113.787,   -24.814,1.03300,    0,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    75.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61140,'1 ',   223.283,   -18.156,   113.787,   -24.814,1.03100,    0,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    41.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61141,'1 ',   223.283,   -21.809,   113.787,   -24.814,1.03600,61134,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    93.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61146,'1 ',    50.340,    25.654,    25.654,    -5.594,1.05750,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61147,'1 ',    50.340,    25.654,    25.654,    -5.594,1.05000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    11.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61150,'1 ',    83.800,     3.202,    42.705,    -9.313,1.03900,    0,   100.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.900,    37.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61154,'1 ',     0.000,     0.000,   335.846,   -87.925,1.03900,61152,   864.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   720.700,   309.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61159,'1 ',     0.000,     0.000,   260.028,   -68.076,1.03800,61157,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   558.000,   204.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61163,'1 ',    12.485,     6.363,     6.363,    -1.388,1.01350,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61164,'1 ',    12.485,     4.512,     6.363,    -1.388,1.01100,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'1 ',     0.000,     0.000,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    98.250,    37.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'2 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    18.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'3 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    39.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'4 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    21.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'5 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    47.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'6 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    26.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61173,'1 ',  1198.369,   278.556,   441.526,   -98.384,1.04100,61171,  1439.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1199.800,   413.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61178,'1 ',   186.477,    37.241,    95.030,   -20.724,1.04200,61176,   224.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.700,    51.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61179,'1 ',   186.477,    39.121,    95.030,   -20.724,1.04950,    0,   224.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.700,    21.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'1 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'2 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'3 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'4 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'5 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61184,'1 ',    24.970,    12.725,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61186,'1 ',     8.390,     4.276,     4.276,    -0.932,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61186,'2 ',     8.390,     4.276,     4.276,    -0.932,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'2 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'3 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'4 ',     0.000,     0.000,     3.054,    -0.666,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'5 ',    18.977,     9.671,     9.671,    -2.109,1.04000,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     9.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61190,'1 ',    59.928,    27.960,    27.960,    -7.320,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    19.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61194,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    89.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61195,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    38.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61196,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    27.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'1 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,     5.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'2 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'3 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,     4.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'4 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'5 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    13.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'6 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'1 ',     0.000,     0.000,     3.818,    -0.833,1.04150,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'2 ',    22.473,    11.452,    11.452,    -2.497,1.04150,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    11.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'3 ',    22.473,    11.452,    11.452,    -2.497,1.04150,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61209,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,    72.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61210,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   136.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61211,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,    62.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61212,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   192.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61213,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   140.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'1 ',     0.000,     0.000,     3.665,    -0.799,1.04000,    0,     8.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     1.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'2 ',    38.404,    12.695,    19.571,    -4.268,1.04000,    0,    46.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.450,    11.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'3 ',    38.404,    12.695,    19.571,    -4.268,1.04000,    0,    46.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.450,     8.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61218,'1 ',     0.000,     0.000,     1.137,    -0.248,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'1 ',     0.000,     0.000,     1.137,    -0.248,1.03900,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'2 ',     0.000,     0.000,     1.137,    -0.248,1.03900,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'3 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     8.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'4 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     5.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'5 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     6.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'6 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     6.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61225,'1 ',   113.465,    -6.281,    52.938,   -13.859,1.03600,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    56.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61226,'1 ',   113.465,    -4.233,    52.938,   -13.859,1.03600,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    29.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61227,'1 ',     4.095,    -0.008,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61227,'2 ',     4.095,    -0.008,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61232,'1 ',   103.876,    31.363,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    44.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61233,'1 ',   103.876,    26.974,    52.936,   -11.544,1.04050,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    20.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61234,'1 ',   103.876,    25.432,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    24.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61235,'1 ',   103.876,    37.843,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    48.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'1 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     4.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'2 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     6.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'3 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     7.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61242,'1 ',   184.340,     3.860,    93.941,   -20.486,1.04500,61240,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    87.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61243,'1 ',   184.340,    12.007,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    60.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61244,'1 ',   184.340,    13.568,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    20.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61245,'1 ',   184.340,    15.570,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    87.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61246,'1 ',   184.340,    14.923,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    68.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61505,'1 ',     0.000,     0.000,     7.533,    -1.643,1.04000,    0,    17.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.800,     4.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61508,'1 ',     4.994,     2.545,     2.545,    -0.555,1.05000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61508,'2 ',     0.000,     0.000,     2.545,    -0.555,1.05000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61509,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61509,'2 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61513,'1 ',    37.955,    -4.218,    19.342,    -4.218,1.03200,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    13.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61516,'1 ',    84.899,    14.429,    43.265,    -9.435,1.04000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    21.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61516,'2 ',    84.899,    14.429,    43.265,    -9.435,1.04000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    32.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04300,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'2 ',     0.000,     0.000,     1.536,    -0.196,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'3 ',     3.995,     1.536,     1.536,    -0.196,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'4 ',    25.969,     9.984,     9.984,    -1.274,1.04300,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     6.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'5 ',    25.969,     9.984,     9.984,    -1.274,1.04300,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     3.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61524,'1 ',    40.452,    11.880,    15.552,    -1.984,1.03800,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    13.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61524,'2 ',    40.452,    11.880,    15.552,    -1.984,1.03800,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     6.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61528,'1 ',   131.743,    67.137,    67.137,   -14.641,1.05050,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    57.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61529,'1 ',   131.743,    67.137,    67.137,   -14.641,1.04100,61526,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    55.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61530,'1 ',   131.743,    67.137,    67.137,   -14.641,1.05550,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    31.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61531,'1 ',     0.000,     0.000,    67.137,   -14.641,1.04000,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   131.900,    18.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61538,'1 ',   398.971,   140.227,   335.986,   -87.962,1.03700,61534,   865.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   721.000,   319.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61541,'1 ',     0.000,     0.000,    19.647,    -4.285,1.04400,    0,    46.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.600,    16.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61541,'2 ',    38.554,    19.647,    19.647,    -4.285,1.04400,    0,    46.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    16.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61543,'1 ',    38.354,    11.109,    19.546,    -4.262,1.03700,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,     8.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61545,'1 ',    86.397,    44.028,    44.028,    -9.601,1.03900,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    32.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61545,'2 ',    86.397,    44.028,    44.028,    -9.601,1.03900,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    29.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61551,'1 ',   175.261,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,    80.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61552,'1 ',   183.583,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   183.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61553,'1 ',   232.457,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   232.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61557,'1 ',   125.101,    -6.516,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    49.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61558,'1 ',   125.101,    -4.217,    63.752,   -13.903,1.03600,61556,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    30.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61559,'1 ',   125.101,    -6.910,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    57.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61560,'1 ',   125.101,    -7.365,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    45.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'1 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'2 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'3 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'4 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     7.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'5 ',    28.506,    14.527,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.540,     5.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61566,'1 ',    35.158,    -1.623,    17.917,    -3.907,1.04000,    0,    42.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.200,    14.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61567,'1 ',     0.000,     0.000,    17.917,    -3.907,1.04000,    0,    42.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.200,     6.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61572,'1 ',   226.449,   -23.029,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,    85.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61573,'1 ',   335.318,   -23.029,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,   335.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61574,'1 ',     0.000,     0.000,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   793.200,   333.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61581,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,    87.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61582,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,   168.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61583,'1 ',     0.000,     0.000,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   410.240,    60.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61584,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,    59.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61585,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,   184.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61592,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,    33.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61593,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,   127.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61594,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,    90.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61597,'1 ',    47.993,    -3.436,    24.457,    -5.334,1.03650,    0,    57.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.050,    19.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61597,'2 ',    47.993,    -3.436,    24.457,    -5.334,1.03650,    0,    57.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.050,    11.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61600,'1 ',     0.000,     0.000,     9.569,    -2.087,1.04000,    0,    22.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.800,     8.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61603,'1 ',    49.291,    22.554,    25.119,    -5.478,1.04400,    0,    59.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,    21.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61603,'2 ',    49.291,    22.554,    25.119,    -5.478,1.04400,    0,    59.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,     9.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61606,'1 ',    39.952,    20.360,    20.360,    -4.440,1.05000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61609,'1 ',     0.000,     0.000,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.500,    15.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61609,'2 ',    35.458,     2.930,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,     7.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61610,'1 ',    35.458,     2.377,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61615,'1 ',   168.133,    41.833,    85.682,   -18.685,1.05450,    0,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    71.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61616,'1 ',   168.133,    36.390,    85.682,   -18.685,1.03600,61613,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    17.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61617,'1 ',   168.133,    32.427,    85.682,   -18.685,1.05450,    0,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    60.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61622,'1 ',   155.714,    79.353,    79.353,   -17.305,1.04300,61620,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    52.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61623,'1 ',   155.714,    79.353,    79.353,   -17.305,1.07000,    0,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    30.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61624,'1 ',   155.714,    79.353,    79.353,   -17.305,1.04300,61620,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    17.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61631,'1 ',   238.648,    -4.790,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    76.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61632,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    70.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61633,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    47.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61634,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    34.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61635,'1 ',   238.648,    -2.274,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    93.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61636,'1 ',   238.648,    -1.662,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    41.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61640,'1 ',   189.773,    17.294,    96.710,   -21.090,1.04300,61639,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    60.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61641,'1 ',   189.773,    14.746,    96.710,   -21.090,1.04950,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    88.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61642,'1 ',   189.773,    17.294,    96.710,   -21.090,1.04300,61639,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    50.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61645,'1 ',    42.949,    21.887,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    13.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'1 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    20.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'2 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    18.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'3 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    15.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'4 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    21.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'5 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    19.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61812,'1 ',     0.000,     0.000,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     4.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61814,'1 ',     0.000,     0.000,     5.853,    -1.276,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61814,'2 ',     0.000,     0.000,     5.853,    -1.276,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61817,'1 ',    23.372,    -2.597,    11.911,    -2.597,1.04100,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     9.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61823,'1 ',   121.805,    62.073,    62.073,   -13.536,1.04200,    0,   146.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.950,    46.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61824,'1 ',   121.805,    62.073,    62.073,   -13.536,1.04650,    0,   146.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.950,    37.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61825,'1 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61825,'2 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61826,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61829,'1 ',    49.441,     4.623,    10.543,    -7.128,1.03800,    0,    59.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    23.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61831,'1 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    11.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61831,'2 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     6.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61831,'3 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    12.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61833,'1 ',    61.127,    13.036,    13.036,    -8.813,1.03850,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    14.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61834,'1 ',     0.000,     0.000,     1.598,    -1.080,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     3.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61834,'2 ',     0.000,     0.000,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61837,'1 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61837,'2 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61838,'1 ',     0.000,     0.000,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61839,'1 ',     2.097,     0.447,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61845,'1 ',   108.470,    21.622,    55.277,   -12.055,1.04600,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    43.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61846,'1 ',   108.470,    24.516,    55.277,   -12.055,1.05050,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    50.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61847,'1 ',   108.470,    27.089,    55.277,   -12.055,1.05050,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    34.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61848,'1 ',   108.470,    20.865,    55.277,   -12.055,1.04600,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    47.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61856,'1 ',   233.858,   151.086,   264.641,   -69.284,1.04300,61851,   681.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   233.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61857,'1 ',   165.684,   151.086,   264.641,   -69.284,1.04300,61851,   681.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   165.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61864,'1 ',    27.867,     8.576,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,    11.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61865,'1 ',    27.867,     8.109,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     5.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61865,'2 ',    27.867,     8.109,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     8.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61866,'1 ',    27.867,     4.477,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     5.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61866,'2 ',    27.867,     4.477,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     8.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61867,'1 ',    27.867,    -3.097,    14.201,    -3.097,1.03900,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     7.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61874,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.03200,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61874,'2 ',     0.000,     0.000,     2.130,    -1.440,1.03200,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61875,'1 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61876,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.02800,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61876,'2 ',     9.988,    -1.440,     2.130,    -1.440,1.02800,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61880,'1 ',    79.705,   -11.491,    16.997,   -11.491,1.03600,    0,    95.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.800,    24.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61881,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61881,'2 ',     2.996,    -0.432,     0.639,    -0.432,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61884,'1 ',    20.975,    10.689,    10.689,    -2.331,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     7.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61886,'1 ',    48.742,    24.839,    24.839,    -5.417,1.04000,    0,    58.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    18.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61887,'1 ',    48.742,    -5.417,    24.839,    -5.417,1.03850,    0,    58.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    22.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61891,'1 ',     0.000,     0.000,    10.307,    -2.248,1.04000,    0,    24.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.250,     4.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61891,'2 ',     0.000,     0.000,    10.307,    -2.248,1.04000,    0,    24.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.250,    10.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61897,'1 ',     0.000,     0.000,    24.282,   -16.416,1.04000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   114.000,    47.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61898,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61899,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61905,'1 ',   173.460,   -19.277,    88.396,   -19.277,1.03600,    0,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    61.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61906,'1 ',   173.460,    -5.055,    88.396,   -19.277,1.05100,61902,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    18.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61907,'1 ',   173.460,   -19.277,    88.396,   -19.277,1.03600,    0,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    84.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61911,'1 ',   169.797,    65.076,    86.530,   -18.870,1.05700,61910,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    51.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61912,'1 ',     0.000,     0.000,    86.530,   -18.870,1.04000,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.000,    51.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61913,'1 ',     0.000,     0.000,    86.530,   -18.870,1.05700,61910,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.000,    59.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61974,'1 ',     0.000,     0.000,     5.751,    -3.888,1.03800,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61974,'2 ',    27.267,    -3.931,     5.815,    -3.931,1.03800,    0,    32.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.300,    12.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61978,'1 ',     0.000,     0.000,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.300,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61978,'2 ',     0.000,     0.000,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.300,     2.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61979,'1 ',     9.289,    -1.032,     4.734,    -1.032,1.03800,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     1.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61979,'2 ',     9.289,    -1.032,     4.734,    -1.032,1.03800,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     2.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61980,'1 ',     9.289,    -1.032,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     3.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61983,'1 ',    49.141,    -5.461,    25.043,    -5.461,1.04000,    0,    59.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,     8.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61983,'2 ',    49.141,    -5.461,    25.043,    -5.461,1.04000,    0,    59.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,    20.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61987,'1 ',   203.757,    28.910,    43.452,   -29.376,1.07200,61985,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    38.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61992,'1 ',   219.205,    66.587,   111.709,   -24.361,1.00200,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    99.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61993,'1 ',   219.205,    15.692,   111.709,   -24.361,1.00000,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    85.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61994,'1 ',   219.205,    17.559,   111.709,   -24.361,1.00000,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    33.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61999,'1 ',   132.542,   -14.730,    67.544,   -14.730,1.02000,    0,   159.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.700,    20.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62000,'1 ',   132.542,   -14.730,    67.544,   -14.730,1.01600,    0,   159.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.700,    24.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62003,'1 ',     9.888,    -1.426,     2.109,    -1.426,1.04000,    0,    11.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     1.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62003,'2 ',     9.888,    -1.426,     2.109,    -1.426,1.04000,    0,    11.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     4.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'2 ',     1.898,    -0.274,     0.405,    -0.274,1.04250,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'3 ',    39.952,    -5.760,     8.520,    -5.760,1.04250,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'4 ',    39.952,    -5.760,     8.520,    -5.760,1.04250,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    17.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62008,'1 ',   126.749,   -12.471,    64.592,   -14.086,1.01800,    0,   152.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.900,    51.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62009,'1 ',   126.749,   -14.086,    64.592,   -14.086,1.04400,62007,   152.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.900,    27.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'2 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'3 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'4 ',    10.088,     0.000,     0.000,     0.000,1.04000,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     3.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62015,'1 ',     0.000,     0.000,    57.822,   -12.610,1.04000,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   113.600,    27.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63137,'1 ',     0.000,     0.000,    12.326,    -1.573,1.04100,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.100,    11.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63137,'2 ',     0.000,     0.000,    12.326,    -1.573,1.04100,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.100,     6.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63137,'3 ',    32.062,    -0.751,    12.326,    -1.573,1.04100,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    15.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63137,'4 ',    32.062,    -0.751,    12.326,    -1.573,1.04100,    0,    38.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,     9.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63140,'1 ',    49.274,     8.217,    25.111,    -5.476,1.05400,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,     6.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63141,'1 ',    49.274,     9.475,    25.111,    -5.476,1.05400,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,     9.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63141,'2 ',    49.274,     9.475,    25.111,    -5.476,1.05400,    0,    59.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    23.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63146,'1 ',   129.845,    17.077,    27.690,   -18.720,1.04200,63144,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    21.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63150,'1 ',     0.000,     0.000,     2.138,    -0.466,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63151,'1 ',     4.195,     2.138,     2.138,    -0.466,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     2.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63153,'1 ',   155.980,    10.562,    79.489,   -17.334,1.03400,63149,   187.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.167,    18.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63154,'1 ',   155.980,    11.610,    79.489,   -17.334,1.04050,    0,   187.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.167,    75.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63155,'1 ',   155.980,    10.562,    79.489,   -17.334,1.03400,63149,   187.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.167,    41.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63156,'1 ',     4.195,     0.351,     2.138,    -0.466,1.03550,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63157,'1 ',     4.195,     0.861,     2.138,    -0.466,1.03800,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63162,'1 ',     0.000,     0.000,    17.708,    -4.636,1.03850,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.000,    13.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63162,'2 ',    37.955,    -4.636,    17.708,    -4.636,1.03850,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     7.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63163,'1 ',     0.000,     0.000,    17.708,    -4.636,1.04000,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.000,    16.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63170,'1 ',   198.763,    21.548,    42.387,   -28.656,1.04200,63166,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    59.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63174,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63175,'1 ',     0.000,     0.000,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63180,'1 ',   178.054,    50.803,    90.738,   -19.788,1.03900,63178,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    48.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63181,'1 ',   178.054,    31.018,    90.738,   -19.788,1.04850,    0,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    27.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63182,'1 ',   178.054,    39.865,    90.738,   -19.788,1.05300,    0,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    74.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63183,'1 ',   178.054,    50.803,    90.738,   -19.788,1.03900,63178,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    19.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63184,'1 ',   178.054,    36.450,    90.738,   -19.788,1.04850,    0,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    36.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63185,'1 ',   178.054,    34.496,    90.738,   -19.788,1.04850,    0,   213.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.267,    43.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63190,'1 ',   298.144,     7.004,    63.581,   -42.984,1.04400,63188,   358.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.500,   140.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63195,'1 ',     0.000,     0.000,    31.694,   -21.427,1.03900,63193,   178.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   148.800,    21.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63199,'1 ',     8.190,     3.821,     3.821,    -1.000,1.06550,    0,     9.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     3.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63199,'2 ',     4.495,     2.097,     2.097,    -0.549,1.06550,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63200,'1 ',     0.000,     0.000,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     1.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63201,'1 ',     2.247,     1.048,     1.048,    -0.274,1.05800,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63202,'1 ',     2.247,     1.048,     1.048,    -0.274,1.05800,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63203,'1 ',     2.247,     1.048,     1.048,    -0.274,1.05550,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63204,'1 ',     0.000,     0.000,     1.048,    -0.274,1.04000,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.250,     0.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63213,'1 ',   234.920,    22.568,    50.098,   -33.869,1.04200,    0,   282.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.200,    96.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63219,'1 ',   160.808,    65.466,    81.949,   -17.871,1.04600,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    34.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63220,'1 ',   160.808,    75.519,    81.949,   -17.871,1.04100,63216,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    45.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63221,'1 ',   160.808,    54.015,    81.949,   -17.871,1.04600,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    25.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63225,'1 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63226,'1 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63228,'1 ',    11.336,     5.777,     5.777,    -1.260,1.04250,    0,    13.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     4.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63228,'2 ',     0.000,     0.000,     5.777,    -1.260,1.04250,    0,    13.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.350,     3.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63229,'1 ',     0.000,     0.000,     1.357,    -0.296,1.04000,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.667,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63234,'1 ',   175.457,    42.467,    89.414,   -19.499,1.04750,    0,   210.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.667,    29.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63235,'1 ',   175.457,    37.594,    89.414,   -19.499,1.03800,63232,   210.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.667,    56.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63236,'1 ',   175.457,    37.594,    89.414,   -19.499,1.03800,63232,   210.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.667,    62.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63243,'1 ',   104.975,    -3.294,    53.496,   -11.666,1.04500,    0,   126.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.100,    30.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63244,'1 ',   104.975,    -3.169,    53.496,   -11.666,1.04500,    0,   126.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.100,    16.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63245,'1 ',   104.975,     5.639,    53.496,   -11.666,1.04700,    0,   126.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.100,    46.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63249,'1 ',     0.000,     0.000,    15.826,   -10.699,1.04000,    0,    89.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    74.300,    21.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63257,'1 ',   566.324,   137.092,   288.603,   -62.937,1.04100,63252,   680.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,    80.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63258,'1 ',   566.324,   137.092,   288.603,   -62.937,1.04100,63252,   680.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,   213.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63259,'1 ',   566.324,   137.092,   288.603,   -62.937,1.04100,63252,   680.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,   187.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63262,'1 ',    19.477,     7.488,     7.488,    -0.955,1.03850,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     7.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63263,'1 ',    19.477,    -0.955,     7.488,    -0.955,1.03900,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     7.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63267,'1 ',   472.436,    20.270,   240.757,   -52.503,1.04200,63266,   567.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   142.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63268,'1 ',   472.436,    20.270,   240.757,   -52.503,1.04200,63266,   567.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   232.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63271,'1 ',    47.943,    -5.328,    24.432,    -5.328,1.03750,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     5.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63273,'1 ',     0.000,     0.000,     0.926,    -0.202,1.04500,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.820,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63273,'2 ',    84.399,    43.011,    43.011,    -9.380,1.04500,    0,   101.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    20.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63273,'3 ',    84.399,    43.011,    43.011,    -9.380,1.04500,    0,   101.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    11.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63273,'4 ',    84.399,    43.011,    43.011,    -9.380,1.04500,    0,   101.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    36.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63273,'5 ',    84.399,    43.011,    43.011,    -9.380,1.04500,    0,   101.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    24.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63274,'1 ',     0.000,     0.000,     0.926,    -0.202,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.820,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63275,'1 ',     0.000,     0.000,     0.926,    -0.202,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.820,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63275,'2 ',     0.000,     0.000,     0.926,    -0.202,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.820,     0.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63275,'3 ',     0.000,     0.000,     0.926,    -0.202,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.820,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63280,'1 ',    27.467,    -0.305,    10.560,    -1.347,1.01800,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     3.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63281,'1 ',    27.467,    -0.214,    10.560,    -1.347,1.01800,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     8.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63281,'2 ',    27.467,    -0.214,    10.560,    -1.347,1.01800,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     3.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63282,'1 ',    27.467,    -0.289,    10.560,    -1.347,1.01800,    0,    33.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     6.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63285,'1 ',    94.387,   -13.608,    20.129,   -13.608,1.04250,    0,   113.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    27.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63288,'1 ',   131.843,   -17.194,    28.116,   -19.008,1.02450,    0,   158.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    37.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63290,'1 ',    44.946,    -4.995,    22.905,    -4.995,1.04000,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     6.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63291,'1 ',    44.946,    -1.574,    22.905,    -4.995,1.04000,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    13.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63292,'1 ',    44.946,    -1.574,    22.905,    -4.995,1.04000,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    21.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63300,'1 ',     0.000,     0.000,    21.130,   -14.285,1.04000,    0,   119.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.200,    26.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63306,'1 ',    47.943,    11.524,    18.432,    -2.352,1.04300,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    20.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63306,'2 ',     0.000,     0.000,    18.432,    -2.352,1.04300,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.000,    13.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63307,'1 ',    47.943,    13.553,    18.432,    -2.352,1.04300,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     5.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63307,'2 ',    47.943,    13.553,    18.432,    -2.352,1.04300,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    19.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63308,'1 ',    47.943,     2.653,    18.432,    -2.352,1.04500,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63309,'1 ',    47.943,    10.355,    18.432,    -2.352,1.04300,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63313,'1 ',    11.187,     1.174,     4.301,    -0.549,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63314,'1 ',    11.187,     1.174,     4.301,    -0.549,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     5.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63316,'1 ',     0.000,     0.000,     4.301,    -0.549,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     2.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63317,'1 ',    11.187,     0.827,     4.301,    -0.549,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.924,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63324,'1 ',     0.000,     0.000,   266.552,   -69.784,1.04500,63321,   686.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   572.000,   190.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63325,'1 ',   250.502,   266.552,   266.552,   -69.784,1.04500,63321,   686.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   170.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63326,'1 ',   220.426,   266.552,   266.552,   -69.784,1.04500,63321,   686.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   133.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63329,'1 ',     0.000,     0.000,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63329,'2 ',     3.995,     1.864,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03700,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'10',     0.000,     0.000,     1.165,    -0.305,1.03700,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.152,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'11',     3.995,    -0.488,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'12',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'13',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'14',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'15',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'16',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'17',     4.095,    -0.500,     1.911,    -0.500,1.03700,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'4 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'5 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'6 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'7 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'8 ',     1.998,    -0.244,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63330,'9 ',     0.000,     0.000,     1.165,    -0.305,1.03700,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63338,'1 ',   312.952,    79.488,   207.836,   -54.412,1.04100,63333,   535.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   114.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63343,'1 ',    79.905,   -11.520,    17.040,   -11.520,1.04000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    37.982,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63347,'1 ',   100.680,     2.402,    21.470,   -14.515,1.00450,    0,   120.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.800,    30.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63349,'1 ',    50.939,    -7.344,    10.863,    -7.344,1.04000,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    23.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63349,'2 ',    50.939,    -7.344,    10.863,    -7.344,1.04000,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     8.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63353,'1 ',   119.857,   -17.280,    25.560,   -17.280,1.04000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    34.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63354,'1 ',    18.877,    -0.647,     4.026,    -2.722,1.04500,    0,    22.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     4.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63358,'1 ',   132.592,    60.886,    67.570,   -14.735,1.01350,    0,   159.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.750,    24.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63359,'1 ',   132.592,    58.885,    67.570,   -14.735,1.01350,    0,   159.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.750,    55.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63360,'1 ',   132.592,    53.644,    67.570,   -14.735,1.04700,63357,   159.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.750,    57.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63361,'1 ',   132.592,    59.981,    67.570,   -14.735,1.01350,    0,   159.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.750,    25.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63365,'1 ',     0.000,     0.000,     0.853,    -0.186,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63366,'1 ',     0.000,     0.000,     0.853,    -0.186,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63368,'1 ',    86.397,    14.870,    44.028,    -9.601,1.00450,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    17.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63369,'1 ',    86.397,    13.007,    44.028,    -9.601,1.00450,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    16.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63370,'1 ',     0.000,     0.000,     0.853,    -0.186,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63370,'2 ',     0.000,     0.000,     0.853,    -0.186,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.675,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63376,'1 ',   202.092,    57.561,   102.988,   -22.459,1.05150,    0,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    96.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63377,'1 ',   202.092,    66.827,   102.988,   -22.459,1.04200,63373,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    38.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63378,'1 ',   202.092,    62.250,   102.988,   -22.459,1.05600,    0,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    66.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63379,'1 ',   202.092,    66.827,   102.988,   -22.459,1.04200,63373,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    32.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63380,'1 ',   202.092,    57.651,   102.988,   -22.459,1.05600,    0,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    29.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63381,'1 ',   202.092,    56.685,   102.988,   -22.459,1.05150,    0,   242.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   202.333,    33.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63384,'1 ',    61.127,    10.631,    31.151,    -6.793,1.03700,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    14.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63384,'2 ',    61.127,    10.631,    31.151,    -6.793,1.03700,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    22.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63388,'1 ',    29.964,    -1.470,    11.520,    -1.470,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    14.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63389,'1 ',     0.000,     0.000,    11.520,    -1.470,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.000,    14.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63391,'1 ',    29.964,     2.488,    11.520,    -1.470,1.00200,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     7.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63396,'1 ',   149.821,   -21.600,    31.950,   -21.600,1.03800,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    54.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63403,'1 ',     0.000,     0.000,   220.418,   -57.706,1.04500,63399,   567.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   473.000,   216.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63404,'1 ',     0.000,     0.000,   220.418,   -57.706,1.04500,63399,   567.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   473.000,   232.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63408,'1 ',   198.763,   -27.343,    42.387,   -28.656,1.02600,    0,   238.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    87.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63411,'1 ',    36.856,    -4.096,    18.782,    -4.096,1.04000,    0,    44.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63411,'2 ',    36.856,    -4.096,    18.782,    -4.096,1.04000,    0,    44.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     5.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63415,'1 ',    39.952,    -5.760,     8.520,    -5.760,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    16.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63417,'1 ',    52.937,    -5.590,    26.977,    -5.883,1.04300,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    16.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63417,'2 ',    52.937,    -5.590,    26.977,    -5.883,1.04300,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    12.094,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63417,'3 ',    52.937,    -5.590,    26.977,    -5.883,1.04300,    0,    63.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    10.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63422,'1 ',   101.079,   -14.573,    21.556,   -14.573,1.04000,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    12.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63429,'1 ',   101.545,    39.787,    51.748,   -11.285,1.05550,    0,   122.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.667,    23.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63430,'1 ',   101.545,    26.048,    51.748,   -11.285,1.05550,    0,   122.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.667,    47.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63431,'1 ',   101.545,    22.725,    51.748,   -11.285,1.05550,    0,   122.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.667,    17.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63432,'1 ',     0.000,     0.000,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63433,'1 ',     0.000,     0.000,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63433,'2 ',     0.000,     0.000,     1.425,    -0.311,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.800,     1.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63434,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63434,'2 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63435,'1 ',     0.000,     0.000,     0.662,    -0.144,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63439,'1 ',   169.797,    32.046,    86.530,   -18.870,1.04100,63438,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    30.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63440,'1 ',   169.797,    42.301,    86.530,   -18.870,1.05850,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    31.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63445,'1 ',   100.680,     4.049,    21.470,   -14.515,1.04500,    0,   120.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.800,    11.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63452,'1 ',     0.000,     0.000,   265.154,   -69.418,1.05300,63448,   682.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   569.000,   252.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63453,'1 ',   172.118,   -42.705,   265.154,   -69.418,1.05300,63448,   682.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   569.000,    73.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63456,'1 ',    49.940,    19.200,    19.200,    -2.450,1.03900,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63456,'2 ',    49.940,    19.200,    19.200,    -2.450,1.03900,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    16.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63460,'1 ',    96.551,    49.203,    49.203,   -10.730,1.04800,    0,   116.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.667,    31.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63460,'2 ',    96.551,    49.203,    49.203,   -10.730,1.04800,    0,   116.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.667,    16.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63460,'3 ',    96.551,    49.203,    49.203,   -10.730,1.04800,    0,   116.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.667,    36.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63465,'1 ',    86.397,    10.153,    44.028,    -9.601,1.04200,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    23.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63465,'2 ',    86.397,    10.153,    44.028,    -9.601,1.04200,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    35.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63468,'1 ',    19.976,     3.406,     7.680,    -0.980,1.05400,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63468,'2 ',    19.976,     3.406,     7.680,    -0.980,1.05400,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63469,'1 ',    19.976,     7.680,     7.680,    -0.980,1.04650,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63475,'1 ',    98.932,    21.098,    21.098,   -14.263,1.01650,    0,   118.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.050,    16.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63476,'1 ',    98.932,    21.098,    21.098,   -14.263,1.01650,    0,   118.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.050,    19.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63485,'1 ',   203.028,   264.222,   264.222,   -69.174,1.04700,63479,   680.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,   112.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63486,'1 ',   210.521,   264.222,   264.222,   -69.174,1.04700,63479,   680.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,   122.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63490,'1 ',   472.436,    72.318,   240.757,   -52.503,1.05300,63489,   567.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   224.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63494,'1 ',   150.820,   -12.999,    32.163,   -21.744,1.04200,63492,   181.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.000,    19.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63498,'1 ',    22.973,    -2.553,    11.707,    -2.553,1.03800,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63504,'1 ',   228.061,    57.573,   116.222,   -25.345,1.05000,    0,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    44.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63505,'1 ',   228.061,    48.526,   116.222,   -25.345,1.05000,    0,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    35.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63506,'1 ',   228.061,    60.009,   116.222,   -25.345,1.05000,    0,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    38.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63507,'1 ',   228.061,    52.976,   116.222,   -25.345,1.04500,63501,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    81.152,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63508,'1 ',   228.061,    56.015,   116.222,   -25.345,1.05000,    0,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    97.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63509,'1 ',   228.061,    52.976,   116.222,   -25.345,1.04500,63501,   274.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.333,    80.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63513,'1 ',    60.428,    15.155,    30.795,    -6.716,1.06300,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    27.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63516,'1 ',    36.956,    -1.813,    14.208,    -1.813,1.04550,    0,    44.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,     8.093,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63522,'1 ',   238.648,    53.180,   121.617,   -26.522,1.04100,63519,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    59.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63523,'1 ',   238.648,    53.180,   121.617,   -26.522,1.04100,63519,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    50.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63524,'1 ',   238.648,    53.180,   121.617,   -26.522,1.04100,63519,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    26.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63525,'1 ',   238.648,    64.705,   121.617,   -26.522,1.04600,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,   104.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63526,'1 ',   238.648,    49.212,   121.617,   -26.522,1.04600,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    25.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63527,'1 ',   238.648,    87.549,   121.617,   -26.522,1.04600,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,   111.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63533,'1 ',   150.470,    55.628,    76.681,   -16.722,1.04600,63530,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    22.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63534,'1 ',   150.470,    46.507,    76.681,   -16.722,1.03750,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    33.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63535,'1 ',   150.470,    55.628,    76.681,   -16.722,1.04600,63530,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    62.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63536,'1 ',   150.470,    64.907,    76.681,   -16.722,1.03750,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    36.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63537,'1 ',   150.470,    55.628,    76.681,   -16.722,1.04600,63530,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    74.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63538,'1 ',   150.470,    55.628,    76.681,   -16.722,1.04600,63530,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    39.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63543,'1 ',    34.958,     6.817,    13.440,    -1.715,1.06250,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     7.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63543,'2 ',    34.958,     6.817,    13.440,    -1.715,1.06250,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     9.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63546,'1 ',    44.946,    10.570,    22.905,    -4.995,1.04200,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    16.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63546,'2 ',    44.946,    10.570,    22.905,    -4.995,1.04200,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    17.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63551,'1 ',   226.729,    48.351,    48.351,   -32.688,1.04200,63548,   272.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   227.000,    87.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63556,'1 ',     0.000,     0.000,    26.199,   -17.712,1.04000,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   123.000,    34.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63560,'1 ',    28.166,    -3.130,    14.354,    -3.130,1.00800,    0,    33.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     6.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63560,'2 ',    28.166,    -3.130,    14.354,    -3.130,1.00800,    0,    33.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     7.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63561,'1 ',    28.166,    -3.130,    14.354,    -3.130,1.00800,    0,    33.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     6.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63566,'1 ',   275.005,   -27.401,   140.145,   -30.562,1.03700,63564,   330.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.333,   116.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63567,'1 ',   275.005,   -27.401,   140.145,   -30.562,1.03700,63564,   330.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.333,    88.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63568,'1 ',   275.005,   -27.401,   140.145,   -30.562,1.03700,63564,   330.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.333,   104.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63572,'1 ',    99.881,   -14.367,    21.300,   -14.400,1.02200,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    35.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63575,'1 ',    98.482,   -14.198,    21.002,   -14.198,1.04300,    0,   118.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.600,    15.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63580,'1 ',    21.657,     3.278,     8.326,    -1.062,1.04000,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     5.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63581,'1 ',    21.657,     3.278,     8.326,    -1.062,1.04000,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     2.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63583,'1 ',    21.657,    -0.151,     8.326,    -1.062,1.04250,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     4.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63583,'2 ',     0.000,     0.000,     8.326,    -1.062,1.04250,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.683,     6.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63584,'1 ',    21.657,     8.326,     8.326,    -1.062,1.04750,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     6.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63585,'1 ',    21.657,    -0.297,     8.326,    -1.062,1.04250,    0,    26.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     4.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63590,'1 ',     0.000,     0.000,    32.333,   -21.859,1.04000,    0,   182.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   151.800,    26.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
63594,'1 ',    40.951,     0.572,    20.869,    -4.551,1.04000,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,     5.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63595,'1 ',    40.951,     0.572,    20.869,    -4.551,1.04000,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,     6.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63604,'1 ',     0.000,     0.000,    81.550,   -21.350,1.04000,    0,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   175.000,    19.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
63605,'1 ',     0.000,     0.000,    81.550,   -21.350,1.05500,63599,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   175.000,    29.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65231,'1 ',   149.821,    26.842,    31.950,   -21.600,1.04300,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    22.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65234,'1 ',     0.000,     0.000,     0.702,    -0.153,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65234,'2 ',     0.000,     0.000,     0.702,    -0.153,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65234,'3 ',     0.000,     0.000,     0.702,    -0.153,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65234,'4 ',     0.000,     0.000,     0.702,    -0.153,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65234,'5 ',     0.000,     0.000,     0.702,    -0.153,1.04000,    0,     1.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.380,     0.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65236,'1 ',     1.698,    -0.189,     0.865,    -0.189,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65236,'2 ',     1.698,    -0.189,     0.865,    -0.189,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65236,'3 ',     1.698,    -0.189,     0.865,    -0.189,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65236,'4 ',     1.698,    -0.189,     0.865,    -0.189,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65236,'5 ',     1.698,    -0.189,     0.865,    -0.189,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65240,'1 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65240,'2 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65241,'1 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65242,'1 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65243,'1 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65243,'2 ',     0.000,     0.000,     0.585,    -0.128,1.04000,    0,     1.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.150,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65247,'1 ',    26.468,     1.409,    13.488,    -2.942,1.04600,    0,    31.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,    11.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65255,'1 ',    59.928,    30.540,    30.540,    -6.660,1.04500,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    17.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65259,'1 ',     2.547,    -0.015,     1.188,    -0.311,1.04900,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     0.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65259,'2 ',     2.547,    -0.015,     1.188,    -0.311,1.04900,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     0.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65259,'3 ',     2.547,    -0.015,     1.188,    -0.311,1.04900,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     0.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65259,'4 ',     2.547,    -0.015,     1.188,    -0.311,1.04900,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     0.883,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65260,'1 ',     2.547,    -0.311,     1.188,    -0.311,1.04000,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     0.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65261,'1 ',     2.547,    -0.311,     1.188,    -0.311,1.04000,    0,     3.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.550,     1.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65266,'1 ',     3.096,    -0.344,     1.578,    -0.344,1.03800,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65266,'2 ',     3.096,    -0.344,     1.578,    -0.344,1.03800,    0,     3.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     1.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65268,'1 ',    10.987,    -1.221,     5.599,    -1.221,1.04250,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65271,'1 ',     1.998,     0.044,     0.932,    -0.244,1.00200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65276,'1 ',     2.996,     0.089,     1.527,    -0.333,1.04250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65276,'2 ',     2.996,     0.089,     1.527,    -0.333,1.04250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65277,'1 ',     2.996,     1.146,     1.527,    -0.333,1.05400,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65277,'2 ',     2.996,     1.146,     1.527,    -0.333,1.05400,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65278,'1 ',     2.996,     0.943,     1.527,    -0.333,1.05150,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65279,'1 ',     2.996,     0.309,     1.527,    -0.333,1.04250,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65283,'1 ',     1.998,     0.086,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65283,'2 ',     1.998,     0.086,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65284,'1 ',     1.998,     0.067,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65284,'2 ',     1.998,     0.067,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65285,'1 ',     1.998,     0.075,     1.018,    -0.222,1.03950,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65285,'2 ',     0.000,     0.000,     1.018,    -0.222,1.03950,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65289,'1 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65290,'1 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65290,'2 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65291,'1 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65291,'2 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65292,'1 ',     0.000,     0.000,     0.691,    -0.181,1.04000,    0,     1.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.483,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65296,'1 ',     1.998,    -0.222,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65301,'1 ',    43.648,    13.588,    22.243,    -4.851,1.05600,    0,    52.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.700,     9.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65306,'1 ',     1.848,    -0.205,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65307,'1 ',     1.848,    -0.205,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65309,'1 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65309,'2 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65310,'1 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65310,'2 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65314,'1 ',     7.491,     0.342,     3.818,    -0.833,1.02250,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65314,'2 ',     7.491,     0.342,     3.818,    -0.833,1.02250,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65318,'1 ',     5.169,    -0.574,     2.634,    -0.574,1.03850,    0,     6.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     0.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65318,'2 ',     5.169,    -0.574,     2.634,    -0.574,1.03850,    0,     6.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     1.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65319,'1 ',     5.169,    -0.574,     2.634,    -0.574,1.03900,    0,     6.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     2.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65319,'2 ',     5.169,    -0.574,     2.634,    -0.574,1.03900,    0,     6.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     0.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65322,'1 ',    93.888,    35.248,    47.846,   -10.434,1.04000,    0,   112.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    13.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65328,'1 ',     0.000,     0.000,    23.004,   -15.552,1.04000,    0,   129.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   108.000,    33.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65332,'1 ',     2.097,    -0.256,     0.979,    -0.256,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65336,'1 ',    15.981,     8.144,     8.144,    -1.776,1.04000,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65340,'1 ',     5.993,    -0.732,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65340,'2 ',     5.993,    -0.732,     2.796,    -0.732,1.03800,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65343,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65346,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65347,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65352,'1 ',    48.417,    -3.554,    24.674,    -5.381,1.03950,    0,    58.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.475,     7.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65352,'2 ',    48.417,    -3.554,    24.674,    -5.381,1.03950,    0,    58.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.475,    13.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65355,'1 ',    48.417,    12.760,    24.674,    -5.381,1.04000,    0,    58.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.475,    22.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65356,'1 ',    48.417,    12.760,    24.674,    -5.381,1.04000,    0,    58.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.475,    18.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65365,'1 ',    19.976,    -2.220,    10.180,    -2.220,1.04250,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65368,'1 ',     2.897,    -0.354,     1.351,    -0.354,1.03800,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65371,'1 ',    17.879,     6.729,     9.111,    -1.987,1.04150,    0,    21.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.900,     8.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65373,'1 ',     0.000,     0.000,     0.407,    -0.089,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65373,'2 ',     2.996,    -0.333,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65376,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.02450,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65376,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.02450,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65377,'1 ',     2.697,    -0.031,     1.258,    -0.329,1.02650,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65378,'1 ',     2.697,    -0.052,     1.258,    -0.329,1.02650,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65378,'2 ',     2.697,    -0.052,     1.258,    -0.329,1.02650,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65384,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.263,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65384,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65385,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65385,'2 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65386,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65386,'2 ',     0.000,     0.000,     0.288,    -0.063,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.567,     0.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65387,'1 ',     0.000,     0.000,     0.288,    -0.063,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.567,     0.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65387,'2 ',     0.000,     0.000,     0.288,    -0.063,1.04000,    0,     0.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.567,     0.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65390,'1 ',    74.161,   -10.692,    15.815,   -10.692,1.04000,    0,    89.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.250,    15.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65390,'2 ',     0.000,     0.000,    15.815,   -10.692,1.04000,    0,    89.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    74.250,    11.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65393,'1 ',     2.497,    -0.294,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65393,'2 ',     2.497,    -0.294,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65395,'1 ',     1.773,     0.903,     0.903,    -0.197,1.04400,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.775,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65395,'2 ',     1.773,     0.903,     0.903,    -0.197,1.04400,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.775,     0.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65395,'3 ',     1.773,     0.903,     0.903,    -0.197,1.04400,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.775,     0.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65396,'1 ',     1.773,     0.724,     0.903,    -0.197,1.04350,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.775,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65401,'1 ',   199.762,    41.303,    42.600,   -28.800,1.04300,65399,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    69.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65405,'1 ',   100.680,   -14.515,    21.470,   -14.515,1.02600,    0,   120.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.800,    29.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65408,'1 ',     9.189,    -1.021,     4.683,    -1.021,1.04000,    0,    11.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     4.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65409,'1 ',     9.189,    -1.021,     4.683,    -1.021,1.04000,    0,    11.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65411,'1 ',     9.189,    -1.021,     4.683,    -1.021,1.04000,    0,    11.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65414,'1 ',     1.523,    -0.169,     0.776,    -0.169,1.04000,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65414,'2 ',     0.000,     0.000,     0.776,    -0.169,1.04000,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.525,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65415,'1 ',     1.523,    -0.169,     0.776,    -0.169,1.04000,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65415,'2 ',     1.523,    -0.169,     0.776,    -0.169,1.04000,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65416,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65417,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65424,'1 ',     0.000,     0.000,    53.207,   -35.971,1.04000,    0,   299.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   249.800,    34.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65429,'1 ',    49.940,    22.536,    25.450,    -5.550,1.04800,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    13.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65436,'1 ',     1.698,     0.792,     0.792,    -0.207,1.05400,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65436,'2 ',     1.698,     0.792,     0.792,    -0.207,1.05400,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65437,'1 ',     1.698,     0.792,     0.792,    -0.207,1.05150,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65441,'1 ',    11.486,    -1.256,     5.853,    -1.276,1.03900,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     4.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65449,'1 ',    84.899,    25.193,    43.265,    -9.435,1.05000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    12.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65454,'1 ',    65.622,    30.616,    30.616,    -8.015,1.04250,    0,    78.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    10.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65455,'1 ',    65.622,    30.616,    30.616,    -8.015,1.04500,    0,    78.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    19.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65459,'1 ',     1.598,    -0.195,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65460,'1 ',     1.598,    -0.195,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65466,'1 ',   245.620,   324.402,   335.520,   -87.840,1.04000,65463,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   245.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65467,'1 ',     0.000,     0.000,   335.520,   -87.840,1.04000,65463,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   720.000,   351.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65468,'1 ',   216.130,   324.402,   335.520,   -87.840,1.04000,65463,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65473,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65474,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65476,'1 ',     3.329,     0.205,     1.553,    -0.407,1.04500,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65476,'2 ',     3.329,     0.205,     1.553,    -0.407,1.04500,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65477,'1 ',     3.329,     0.432,     1.553,    -0.407,1.04500,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65477,'2 ',     3.329,     0.432,     1.553,    -0.407,1.04500,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'2 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'3 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'4 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'5 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'6 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'7 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65480,'8 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65482,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65489,'1 ',     2.857,    -0.349,     1.333,    -0.349,1.04000,    0,     3.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.860,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65490,'1 ',     2.857,    -0.349,     1.333,    -0.349,1.04000,    0,     3.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.860,     0.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65490,'2 ',     2.857,    -0.349,     1.333,    -0.349,1.04000,    0,     3.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.860,     1.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65491,'1 ',     2.857,    -0.349,     1.333,    -0.349,1.04000,    0,     3.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.860,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65491,'2 ',     2.857,    -0.349,     1.333,    -0.349,1.04000,    0,     3.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.860,     1.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65495,'1 ',     0.000,     0.000,     0.501,    -0.131,1.04000,    0,     1.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.075,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65496,'1 ',     0.000,     0.000,     0.501,    -0.131,1.04000,    0,     1.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.075,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65498,'1 ',     0.000,     0.000,     0.501,    -0.131,1.04000,    0,     1.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.075,     0.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65498,'2 ',     0.000,     0.000,     0.501,    -0.131,1.04000,    0,     1.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.075,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65502,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65502,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65503,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.782,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65506,'1 ',     0.000,     0.000,    21.087,   -14.256,1.04000,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    44.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65517,'1 ',     0.000,     0.000,     0.687,    -0.180,1.04000,    0,     1.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.475,     0.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65517,'2 ',     0.000,     0.000,     0.687,    -0.180,1.04000,    0,     1.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.475,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65518,'1 ',     0.000,     0.000,     0.687,    -0.180,1.04000,    0,     1.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.475,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65518,'2 ',     0.000,     0.000,     0.687,    -0.180,1.04000,    0,     1.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.475,     0.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65521,'1 ',     3.995,     2.036,     2.036,    -0.444,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65521,'2 ',     3.995,     2.036,     2.036,    -0.444,1.04250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65523,'1 ',     7.990,     4.072,     4.072,    -0.888,1.04300,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     3.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65525,'1 ',     7.990,     3.107,     4.072,    -0.888,1.04200,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     3.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65530,'1 ',    71.115,    -1.865,    33.179,    -8.686,1.01350,    0,    85.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    20.415,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65531,'1 ',     1.598,     0.137,     0.746,    -0.195,1.02150,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'1 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'2 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'3 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'4 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'5 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65534,'6 ',     1.765,    -0.196,     0.899,    -0.196,1.04000,    0,     2.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.767,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65537,'1 ',    38.854,    -4.318,    19.800,    -4.318,1.04400,    0,    46.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.900,    14.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65545,'1 ',     4.794,    -0.533,     2.443,    -0.533,1.03450,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65545,'2 ',     4.794,    -0.533,     2.443,    -0.533,1.03450,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65546,'1 ',     4.794,    -0.533,     2.443,    -0.533,1.03450,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     2.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65546,'2 ',     4.794,    -0.533,     2.443,    -0.533,1.03450,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     1.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65549,'1 ',    81.503,    41.534,    41.534,    -9.058,1.04150,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,     8.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65555,'1 ',     3.196,     0.863,     1.491,    -0.390,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     1.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65555,'2 ',     3.196,     0.863,     1.491,    -0.390,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65558,'1 ',     1.532,     0.780,     0.780,    -0.170,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65559,'1 ',     1.532,     0.780,     0.780,    -0.170,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65559,'2 ',     1.532,     0.780,     0.780,    -0.170,1.04000,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65564,'1 ',     2.347,    -0.261,     1.196,    -0.261,1.04250,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65564,'2 ',     2.347,    -0.261,     1.196,    -0.261,1.04250,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     1.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65565,'1 ',     2.347,    -0.261,     1.196,    -0.261,1.04250,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.797,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65565,'2 ',     2.347,    -0.261,     1.196,    -0.261,1.04250,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65571,'1 ',   148.323,    25.956,    31.631,   -21.384,1.04100,65568,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    28.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65577,'1 ',   115.862,    54.056,    54.056,   -14.152,1.02050,    0,   139.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    33.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65578,'1 ',   115.862,    54.056,    54.056,   -14.152,1.02050,    0,   139.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    18.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65583,'1 ',     0.000,     0.000,   162.494,   -42.541,1.04600,65581,   418.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   348.700,   166.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65586,'1 ',     2.897,     1.351,     1.351,    -0.354,1.04100,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65586,'2 ',     2.897,     1.351,     1.351,    -0.354,1.04100,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65588,'1 ',     2.897,    -0.354,     1.351,    -0.354,1.04200,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65588,'2 ',     2.897,    -0.354,     1.351,    -0.354,1.04200,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65589,'1 ',     2.897,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65590,'1 ',     2.897,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65596,'1 ',     2.697,    -0.227,     1.374,    -0.300,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65596,'2 ',     2.697,    -0.227,     1.374,    -0.300,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65597,'1 ',     2.697,    -0.174,     1.374,    -0.300,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65597,'2 ',     2.697,    -0.174,     1.374,    -0.300,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65601,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65602,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65609,'1 ',     0.000,     0.000,   100.153,   -67.709,1.04300,65606,   564.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   470.200,   108.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65612,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65612,'2 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65613,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65614,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65619,'1 ',     3.063,    -0.374,     1.429,    -0.374,1.03650,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65619,'2 ',     3.063,    -0.374,     1.429,    -0.374,1.03650,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65620,'1 ',     3.063,    -0.374,     1.429,    -0.374,1.03650,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65620,'2 ',     0.499,    -0.061,     0.233,    -0.061,1.03650,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65621,'1 ',     0.499,    -0.057,     0.233,    -0.061,1.03400,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65624,'1 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65624,'2 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65625,'1 ',     0.000,     0.000,     0.489,    -0.128,1.03900,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65625,'2 ',     0.000,     0.000,     0.489,    -0.128,1.03900,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65625,'3 ',     1.498,    -0.183,     0.699,    -0.183,1.03900,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65628,'1 ',    49.940,    10.650,    10.650,    -7.200,1.04750,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    21.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65636,'1 ',  1266.188,   231.716,   466.514,  -103.951,1.04200,65633,  1521.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1267.700,   538.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65642,'1 ',   121.555,    37.567,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    36.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65643,'1 ',   121.555,    26.004,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    27.054,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65644,'1 ',   121.555,    61.945,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    15.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65645,'1 ',   121.555,    26.635,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    51.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65646,'1 ',   121.555,    31.203,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    12.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65647,'1 ',   121.555,    21.849,    61.945,   -13.509,1.05100,    0,   146.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.700,    23.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65652,'1 ',    12.485,    -0.768,     2.662,    -1.800,1.00600,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65655,'1 ',    98.782,   -14.242,    21.066,   -14.242,1.04000,    0,   118.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,    18.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65662,'1 ',   124.884,    52.360,    63.642,   -13.879,1.03850,    0,   150.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.033,    52.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65663,'1 ',   124.884,    38.298,    63.642,   -13.879,1.03850,    0,   150.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.033,    17.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65664,'1 ',   124.884,    37.366,    63.642,   -13.879,1.03850,    0,   150.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.033,    32.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65669,'1 ',     0.000,     0.000,    26.875,    -5.861,1.04000,    0,    63.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.800,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65670,'1 ',    52.737,    10.509,    26.875,    -5.861,1.01300,    0,    63.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.800,    11.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65671,'1 ',    52.737,     8.506,    26.875,    -5.861,1.01300,    0,    63.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.800,    26.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65674,'1 ',     4.328,     2.206,     2.206,    -0.481,1.04000,    0,     5.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.333,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65675,'1 ',     4.328,    -0.042,     2.206,    -0.481,1.04000,    0,     5.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.333,     2.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65676,'1 ',     4.328,    -0.042,     2.206,    -0.481,1.04000,    0,     5.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.333,     1.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65682,'1 ',     0.000,     0.000,     0.641,    -0.168,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.375,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65682,'2 ',     0.000,     0.000,     0.641,    -0.168,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.375,     0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65683,'1 ',     0.000,     0.000,     0.641,    -0.168,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.375,     0.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65683,'2 ',     0.000,     0.000,     0.641,    -0.168,1.04000,    0,     1.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.375,     0.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65689,'1 ',    70.915,    19.193,    36.139,    -7.881,1.02800,    0,    85.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    30.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65690,'1 ',    70.915,    24.280,    36.139,    -7.881,1.02800,    0,    85.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    11.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65691,'1 ',    70.915,    20.135,    36.139,    -7.881,1.03250,    0,    85.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    25.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65697,'1 ',     0.000,     0.000,    23.856,   -16.128,1.04000,    0,   134.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   112.000,    44.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65705,'1 ',   188.442,    31.947,    87.919,   -23.017,1.04600,65700,   226.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.667,    82.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65706,'1 ',   188.442,    36.604,    87.919,   -23.017,1.05100,    0,   226.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.667,    52.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65707,'1 ',   188.442,    34.835,    87.919,   -23.017,1.05100,    0,   226.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.667,    64.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65713,'1 ',    91.191,    27.700,    46.472,   -10.134,1.03150,    0,   109.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    15.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65714,'1 ',    91.191,    32.668,    46.472,   -10.134,1.03150,    0,   109.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    10.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65715,'1 ',    91.191,    30.065,    46.472,   -10.134,1.03150,    0,   109.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    11.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65716,'1 ',    91.191,    32.995,    46.472,   -10.134,1.02900,    0,   109.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    18.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65719,'1 ',     3.180,    -0.353,     1.620,    -0.353,1.04000,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65720,'1 ',     3.180,    -0.008,     1.620,    -0.353,1.04500,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     0.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65720,'2 ',     3.180,    -0.008,     1.620,    -0.353,1.04500,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     0.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65720,'3 ',     3.180,    -0.008,     1.620,    -0.353,1.04500,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     1.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65720,'4 ',     3.180,    -0.008,     1.620,    -0.353,1.04500,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     1.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65720,'5 ',     3.180,    -0.008,     1.620,    -0.353,1.04500,    0,     3.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.183,     1.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'1 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'2 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'3 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'4 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'5 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65724,'6 ',     0.000,     0.000,     0.412,    -0.108,1.04000,    0,     1.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.883,     0.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65728,'1 ',     1.948,     0.549,     0.909,    -0.238,1.04250,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65728,'2 ',     1.948,     0.549,     0.909,    -0.238,1.04250,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65729,'1 ',     1.948,     0.514,     0.909,    -0.238,1.04250,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65729,'2 ',     1.948,     0.514,     0.909,    -0.238,1.04250,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65730,'1 ',     1.948,     0.292,     0.909,    -0.238,1.04000,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65730,'2 ',     1.948,     0.292,     0.909,    -0.238,1.04000,    0,     2.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.950,     0.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65735,'1 ',     0.000,     0.000,   121.626,   -31.842,1.03700,65733,   313.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   261.000,    90.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65740,'1 ',     1.715,    -0.209,     0.800,    -0.209,1.04000,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65741,'1 ',     1.715,    -0.209,     0.800,    -0.209,1.04000,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65743,'1 ',     1.715,    -0.209,     0.800,    -0.209,1.03300,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65744,'1 ',     1.715,     0.427,     0.800,    -0.209,1.02850,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65744,'2 ',     1.715,     0.427,     0.800,    -0.209,1.02850,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65745,'1 ',     1.715,     0.800,     0.800,    -0.209,1.03650,    0,     2.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.717,     0.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65751,'1 ',   100.380,    21.407,    21.407,   -14.472,1.04500,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    34.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65752,'1 ',   100.380,    21.407,    21.407,   -14.472,1.04500,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    37.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65755,'1 ',    44.297,    20.667,    20.667,    -5.411,1.04300,    0,    53.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.350,     6.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65756,'1 ',    44.297,    -5.411,    20.667,    -5.411,1.04300,    0,    53.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.350,     8.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65761,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65761,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65761,'3 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65761,'4 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65767,'1 ',   119.407,     9.259,    55.710,   -14.585,1.03500,65763,   143.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.550,    15.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65768,'1 ',   119.407,     9.259,    55.710,   -14.585,1.03500,65763,   143.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.550,    35.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65775,'1 ',    29.315,    11.394,    14.939,    -3.258,1.05000,    0,    35.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.350,    14.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65775,'2 ',    29.315,    11.394,    14.939,    -3.258,1.05000,    0,    35.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.350,    11.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65780,'1 ',    55.167,    28.114,    28.114,    -6.131,1.05250,    0,    66.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.233,    10.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65781,'1 ',    55.167,    28.114,    28.114,    -6.131,1.05750,    0,    66.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.233,    26.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65782,'1 ',     0.000,     0.000,    28.114,    -6.131,1.04000,    0,    66.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.233,    21.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65786,'1 ',   171.795,   -19.092,    87.548,   -19.092,1.03000,    0,   206.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    43.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65788,'1 ',    12.585,     6.413,     6.413,    -1.399,1.04150,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     3.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65788,'2 ',    12.585,     6.413,     6.413,    -1.399,1.04150,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     4.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65789,'1 ',    12.585,     2.727,     6.413,    -1.399,1.03900,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     1.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65789,'2 ',    12.585,     2.727,     6.413,    -1.399,1.03900,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     1.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65789,'3 ',    12.585,     2.727,     6.413,    -1.399,1.03900,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     1.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65789,'4 ',    12.585,     2.727,     6.413,    -1.399,1.03900,    0,    15.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     5.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65795,'1 ',    97.783,   -10.867,    49.831,   -10.867,1.04000,    0,   117.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.900,    16.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65799,'1 ',     3.562,    -0.396,     1.815,    -0.396,1.03800,    0,     4.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.567,     1.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65800,'1 ',     3.562,    -0.245,     1.815,    -0.396,1.04000,    0,     4.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.567,     1.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65801,'1 ',     3.562,    -0.245,     1.815,    -0.396,1.04000,    0,     4.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.567,     0.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65805,'1 ',     3.063,     1.429,     1.429,    -0.374,1.04800,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65806,'1 ',     3.063,     1.429,     1.429,    -0.374,1.04650,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65806,'2 ',     3.063,     1.429,     1.429,    -0.374,1.04650,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65807,'1 ',     3.063,     0.077,     1.429,    -0.374,1.05100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     1.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65807,'2 ',     3.063,     0.077,     1.429,    -0.374,1.05100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65807,'3 ',     3.063,     0.077,     1.429,    -0.374,1.05100,    0,     3.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.067,     0.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65810,'1 ',    14.982,    -1.665,     7.635,    -1.665,1.03800,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65814,'1 ',     1.698,     0.792,     0.792,    -0.207,1.03350,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.679,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65814,'2 ',     1.698,     0.792,     0.792,    -0.207,1.03350,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65815,'1 ',     1.698,     0.792,     0.792,    -0.207,1.03600,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65816,'1 ',     1.698,     0.244,     0.792,    -0.207,1.05500,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65816,'2 ',     1.698,     0.244,     0.792,    -0.207,1.05500,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65817,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65822,'1 ',   113.864,    58.026,    58.026,   -12.654,1.07250,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    37.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65823,'1 ',   113.864,    58.026,    58.026,   -12.654,1.07500,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65826,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65830,'1 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     1.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65831,'1 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     0.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65831,'2 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     0.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65832,'1 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     0.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65832,'2 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     1.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65833,'1 ',     3.213,    -0.392,     1.499,    -0.392,1.04000,    0,     3.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.217,     0.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65837,'1 ',     7.591,    -0.844,     3.868,    -0.844,1.03800,    0,     9.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     2.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65837,'2 ',     7.591,    -0.844,     3.868,    -0.844,1.03800,    0,     9.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     1.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65838,'1 ',     7.591,    -0.844,     3.868,    -0.844,1.04000,    0,     9.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     2.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65841,'1 ',     1.998,     0.611,     1.018,    -0.222,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65841,'2 ',     1.998,     0.611,     1.018,    -0.222,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65848,'1 ',   210.424,   367.674,   367.674,   -96.258,1.04100,65843,   946.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   789.000,   210.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65849,'1 ',   317.865,   367.674,   367.674,   -96.258,1.04100,65843,   946.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   789.000,   317.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65853,'1 ',     0.519,     0.051,     0.242,    -0.063,1.04000,    0,     0.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.520,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65854,'1 ',     0.519,     0.051,     0.242,    -0.063,1.04000,    0,     0.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.520,     0.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65856,'1 ',     0.519,     0.242,     0.242,    -0.063,1.05000,    0,     0.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.520,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65856,'2 ',     0.519,     0.242,     0.242,    -0.063,1.05000,    0,     0.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.520,     0.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65857,'1 ',     0.519,     0.242,     0.242,    -0.063,1.06250,    0,     0.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.520,     0.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65861,'1 ',    19.976,    -2.220,    10.180,    -2.220,1.03900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65866,'1 ',    89.893,    45.810,    45.810,    -9.990,1.04400,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65874,'1 ',     2.863,     0.254,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65874,'2 ',     2.863,     0.254,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65875,'1 ',     2.863,     0.099,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65875,'2 ',     2.863,     0.099,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65876,'1 ',     2.863,     0.102,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65876,'2 ',     2.863,     0.102,     1.336,    -0.350,1.04000,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65880,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65880,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65883,'1 ',     1.998,     0.932,     0.932,    -0.244,1.02400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65884,'1 ',     1.998,     0.932,     0.932,    -0.244,1.02400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65884,'2 ',     0.000,     0.000,     0.326,    -0.085,1.02400,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65887,'1 ',     3.696,    -0.411,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65887,'2 ',     3.696,    -0.411,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65887,'3 ',     3.696,    -0.411,     1.883,    -0.411,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65889,'1 ',    19.976,     9.780,    10.180,    -2.220,1.04250,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04900,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'2 ',    19.976,    -0.926,    10.180,    -2.220,1.04900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'3 ',    19.976,    -0.926,    10.180,    -2.220,1.04900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'4 ',    19.976,    -0.926,    10.180,    -2.220,1.04900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'5 ',    19.976,    -0.926,    10.180,    -2.220,1.04900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65890,'6 ',    19.976,    -0.926,    10.180,    -2.220,1.04900,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65898,'1 ',   167.700,    35.546,    35.763,   -24.178,1.05000,    0,   201.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.900,    81.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65901,'1 ',    49.940,    -7.200,    10.650,    -7.200,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65906,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65907,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65909,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65916,'1 ',   115.462,   -12.832,    58.840,   -12.832,1.03800,    0,   138.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.600,    35.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65920,'1 ',     4.395,     0.674,     2.240,    -0.488,1.04250,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     2.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65930,'1 ',     0.000,     0.000,    42.813,   -28.944,1.04100,65925,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   201.000,    26.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65936,'1 ',    49.940,    23.459,    25.450,    -5.550,1.06300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65941,'1 ',   148.822,    18.372,    75.841,   -16.539,1.00200,    0,   178.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,    66.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'1 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'2 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'3 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'4 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'5 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65944,'6 ',     2.730,    -0.333,     1.274,    -0.333,1.04000,    0,     3.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.733,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65947,'1 ',     0.000,     0.000,     0.617,    -0.162,1.04000,    0,     1.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.325,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65947,'2 ',     0.000,     0.000,     0.617,    -0.162,1.04000,    0,     1.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.325,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65948,'1 ',     0.000,     0.000,     0.617,    -0.162,1.04000,    0,     1.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.325,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65948,'2 ',     0.000,     0.000,     0.617,    -0.162,1.04000,    0,     1.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.325,     0.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65955,'1 ',     1.665,    -0.203,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65956,'1 ',     1.665,    -0.203,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.592,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
