65958,'1 ',     1.665,    -0.203,     0.777,    -0.203,1.04000,    0,     2.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.667,     0.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65962,'1 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65962,'2 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65963,'1 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65963,'2 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65964,'1 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65965,'1 ',     1.165,    -0.057,     0.448,    -0.057,1.04750,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.167,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65969,'1 ',    19.577,     9.976,     9.976,    -2.176,1.07250,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     4.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65969,'2 ',    19.577,     9.976,     9.976,    -2.176,1.07250,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     7.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65972,'1 ',    71.714,    36.546,    36.546,    -7.970,1.04450,    0,    86.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.800,    27.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65972,'2 ',    71.714,    36.546,    36.546,    -7.970,1.04450,    0,    86.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.800,    17.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65979,'1 ',   103.876,   -14.976,    22.152,   -14.976,1.04000,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    40.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
65984,'1 ',     3.646,    -0.348,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65984,'2 ',     3.646,    -0.348,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     1.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65985,'1 ',     3.646,    -0.396,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     1.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65985,'2 ',     3.646,    -0.396,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     1.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65986,'1 ',     3.646,    -0.383,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65986,'2 ',     3.646,    -0.383,     1.858,    -0.405,1.03600,    0,     4.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65990,'1 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65990,'2 ',     4.994,     2.545,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65993,'1 ',     4.395,    -0.488,     2.240,    -0.488,1.03800,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.400,     1.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
65997,'1 ',    13.983,    -1.554,     7.126,    -1.554,1.04000,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
66002,'1 ',   262.686,    60.434,   133.867,   -29.193,1.04100,65999,   315.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.000,    57.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
66003,'1 ',   262.686,    60.434,   133.867,   -29.193,1.04100,65999,   315.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   263.000,    39.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67402,'1 ',     1.239,     0.094,     0.578,    -0.151,1.04700,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67402,'2 ',     1.239,     0.094,     0.578,    -0.151,1.04700,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67403,'1 ',     1.239,     0.578,     0.578,    -0.151,1.04500,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67403,'2 ',     1.239,     0.578,     0.578,    -0.151,1.04500,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67404,'1 ',     1.239,     0.578,     0.578,    -0.151,1.04500,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67408,'1 ',     0.000,     0.000,     0.038,    -0.005,1.04100,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.100,     0.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67408,'2 ',     0.100,     0.038,     0.038,    -0.005,1.04100,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.100,     0.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67408,'3 ',     2.797,     1.075,     1.075,    -0.137,1.04100,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67408,'4 ',     2.797,     1.075,     1.075,    -0.137,1.04100,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67408,'5 ',     2.797,     1.075,     1.075,    -0.137,1.04100,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67413,'1 ',     1.873,     0.954,     0.954,    -0.208,1.04000,    0,     2.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.875,     0.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67414,'1 ',     1.873,     0.954,     0.954,    -0.208,1.04000,    0,     2.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.875,     0.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67416,'1 ',     1.873,     0.954,     0.954,    -0.208,1.04700,    0,     2.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.875,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67416,'2 ',     1.873,     0.954,     0.954,    -0.208,1.04700,    0,     2.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.875,     0.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67422,'1 ',   114.214,    53.287,    53.287,   -13.951,1.02650,    0,   137.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.350,    35.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67423,'1 ',   114.214,    53.287,    53.287,   -13.951,1.02650,    0,   137.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.350,    20.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67431,'1 ',    56.632,    26.422,    26.422,    -6.917,1.04000,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    10.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67435,'1 ',     1.448,     0.046,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67436,'1 ',     1.448,     0.073,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67436,'2 ',     1.448,     0.073,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67437,'1 ',     1.448,     0.338,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67443,'1 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     4.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67444,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67448,'1 ',     0.000,     0.000,     0.221,    -0.058,1.04000,    0,     0.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.475,     0.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67448,'2 ',     0.000,     0.000,     0.221,    -0.058,1.04000,    0,     0.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.475,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67449,'1 ',     0.000,     0.000,     0.221,    -0.058,1.04000,    0,     0.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.475,     0.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67449,'2 ',     0.000,     0.000,     0.221,    -0.058,1.04000,    0,     0.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.475,     0.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67452,'1 ',    79.805,    17.019,    17.019,   -11.506,1.04400,    0,    95.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.900,    21.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67459,'1 ',    13.084,     5.030,     5.030,    -0.642,1.03800,    0,    15.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     5.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67459,'2 ',    13.084,     5.030,     5.030,    -0.642,1.03800,    0,    15.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     4.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67464,'1 ',     4.345,     0.898,     2.214,    -0.483,1.02000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67464,'2 ',     4.345,     0.898,     2.214,    -0.483,1.02000,    0,     5.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.350,     1.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67468,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67469,'1 ',     0.000,     0.000,     0.303,    -0.079,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67470,'1 ',     0.000,     0.000,     0.303,    -0.079,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67478,'1 ',   172.294,    87.802,    87.802,   -19.148,1.04800,67474,   207.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.500,    57.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67479,'1 ',   172.294,    87.802,    87.802,   -19.148,1.06000,    0,   207.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.500,    32.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67482,'1 ',     0.100,    -0.012,     0.047,    -0.012,1.04000,    0,     0.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.100,     0.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67482,'2 ',     3.629,    -0.443,     1.693,    -0.443,1.04000,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     1.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67484,'1 ',     3.629,     0.358,     1.693,    -0.443,1.04050,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     1.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67484,'2 ',     3.629,     0.358,     1.693,    -0.443,1.04050,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     1.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67484,'3 ',     3.629,     0.358,     1.693,    -0.443,1.04050,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     0.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67484,'4 ',     3.629,     0.358,     1.693,    -0.443,1.04050,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     1.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67484,'5 ',     3.629,     0.358,     1.693,    -0.443,1.04050,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     1.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67487,'1 ',    56.632,    -6.917,    26.422,    -6.917,1.04000,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    27.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67497,'1 ',     0.000,     0.000,    16.934,    -2.161,1.04000,    0,    52.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.100,    18.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67498,'1 ',    44.047,    -2.161,    16.934,    -2.161,1.04000,    0,    52.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    10.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67500,'1 ',    44.047,    16.216,    16.934,    -2.161,1.00450,    0,    52.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,     9.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67504,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04050,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67504,'2 ',     0.000,     0.000,     0.233,    -0.061,1.04050,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67507,'1 ',    59.329,    12.652,    12.652,    -8.554,1.04350,    0,    71.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.400,    17.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67514,'1 ',    26.968,    13.743,    13.743,    -2.997,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67518,'1 ',     3.496,     1.631,     1.631,    -0.427,1.04750,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67523,'1 ',    43.282,    12.954,    20.193,    -5.287,1.04800,    0,    52.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.333,    18.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67523,'2 ',    43.282,    12.954,    20.193,    -5.287,1.04800,    0,    52.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.333,     4.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67524,'1 ',    43.282,    -5.287,    20.193,    -5.287,1.03450,    0,    52.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.333,    10.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67528,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67529,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67531,'1 ',     0.000,     0.000,     0.373,    -0.098,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67534,'1 ',    74.711,   -10.771,    15.932,   -10.771,1.04000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    31.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67536,'1 ',     0.000,     0.000,     0.128,    -0.086,1.04250,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67536,'2 ',     0.599,    -0.086,     0.128,    -0.086,1.04250,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67541,'1 ',     2.897,    -0.354,     1.351,    -0.354,1.04250,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67544,'1 ',     0.000,     0.000,     8.626,    -5.832,1.04000,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.500,    13.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67548,'1 ',     1.448,     0.676,     0.676,    -0.177,1.02700,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67548,'2 ',     1.448,     0.676,     0.676,    -0.177,1.02700,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67549,'1 ',     1.448,     0.517,     0.676,    -0.177,1.02700,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67549,'2 ',     1.448,     0.517,     0.676,    -0.177,1.02700,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.494,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'1 ',     0.000,     0.000,     0.305,    -0.067,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'2 ',     0.000,     0.000,     0.305,    -0.067,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'3 ',     0.849,     0.433,     0.433,    -0.094,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'4 ',     0.849,     0.433,     0.433,    -0.094,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'5 ',     0.849,     0.433,     0.433,    -0.094,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67553,'6 ',     0.849,     0.433,     0.433,    -0.094,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67556,'1 ',     0.899,     0.458,     0.458,    -0.100,1.04000,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67556,'2 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67556,'3 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67556,'4 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67556,'5 ',     1.848,     0.942,     0.942,    -0.205,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67558,'1 ',    82.268,    41.925,    41.925,    -9.143,1.04900,    0,    98.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.367,    31.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67558,'2 ',    82.268,    41.925,    41.925,    -9.143,1.04900,    0,    98.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.367,    32.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67558,'3 ',    82.268,    41.925,    41.925,    -9.143,1.04900,    0,    98.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.367,    16.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67565,'1 ',     1.398,    -0.171,     0.652,    -0.171,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67565,'2 ',     1.398,    -0.171,     0.652,    -0.171,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67566,'1 ',     1.398,    -0.171,     0.652,    -0.171,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67567,'1 ',     1.398,    -0.171,     0.652,    -0.171,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67567,'2 ',     1.398,    -0.171,     0.652,    -0.171,1.03800,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67568,'1 ',     0.000,     0.000,     0.350,    -0.091,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67568,'2 ',     0.000,     0.000,     0.350,    -0.091,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.183,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67574,'1 ',   501.401,   184.736,   184.736,   -41.164,1.04600,67571,   602.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   502.000,   100.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67577,'1 ',     2.347,    -0.287,     1.095,    -0.287,1.03800,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67577,'2 ',     2.347,    -0.287,     1.095,    -0.287,1.03800,    0,     2.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.350,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67580,'1 ',     0.000,     0.000,     0.576,    -0.074,1.04450,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67580,'2 ',    22.473,     8.640,     8.640,    -1.103,1.04450,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     7.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67584,'1 ',     0.000,     0.000,     0.303,    -0.079,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67584,'2 ',     0.000,     0.000,     0.303,    -0.079,1.04000,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67585,'1 ',     0.000,     0.000,     0.151,    -0.040,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.325,     0.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67585,'2 ',     0.000,     0.000,     0.151,    -0.040,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.325,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67586,'1 ',     0.000,     0.000,     0.151,    -0.040,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.325,     0.116,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67586,'2 ',     0.000,     0.000,     0.151,    -0.040,1.04000,    0,     0.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.325,     0.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67589,'1 ',    64.922,    30.290,    30.290,    -7.930,1.04000,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    20.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67589,'2 ',    64.922,    30.290,    30.290,    -7.930,1.04000,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,     6.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67596,'1 ',    47.543,    16.742,    24.228,    -5.284,1.04800,    0,    57.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.600,     9.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67596,'2 ',    47.543,    16.742,    24.228,    -5.284,1.04800,    0,    57.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.600,     8.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67597,'1 ',    47.543,    23.739,    24.228,    -5.284,1.04800,    0,    57.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.600,    17.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67600,'1 ',     0.000,     0.000,     0.268,    -0.070,1.04000,    0,     0.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.575,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67600,'2 ',     0.000,     0.000,     0.268,    -0.070,1.04000,    0,     0.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.575,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67600,'3 ',     0.000,     0.000,     0.268,    -0.070,1.04000,    0,     0.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.575,     0.152,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67600,'4 ',     0.000,     0.000,     0.268,    -0.070,1.04000,    0,     0.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.575,     0.231,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67607,'1 ',     0.000,     0.000,    19.200,    -2.450,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    23.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67610,'1 ',     1.199,    -0.146,     0.559,    -0.146,1.04250,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67610,'2 ',     1.199,    -0.146,     0.559,    -0.146,1.04250,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67610,'3 ',     1.199,    -0.146,     0.559,    -0.146,1.04250,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67612,'1 ',     1.224,    -0.136,     0.624,    -0.136,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.225,     0.319,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67612,'2 ',     1.224,    -0.136,     0.624,    -0.136,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.225,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67612,'3 ',     1.224,    -0.136,     0.624,    -0.136,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.225,     0.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67612,'4 ',     1.224,    -0.136,     0.624,    -0.136,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.225,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67615,'1 ',     1.024,    -0.114,     0.522,    -0.114,1.03400,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67615,'2 ',     0.000,     0.000,     0.522,    -0.114,1.03400,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67616,'1 ',     1.024,    -0.114,     0.522,    -0.114,1.03400,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67616,'2 ',     1.024,    -0.114,     0.522,    -0.114,1.03400,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.025,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67617,'1 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67617,'2 ',     0.000,     0.000,     0.382,    -0.083,1.04000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.750,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67621,'1 ',     2.122,    -0.236,     1.082,    -0.236,1.00000,    0,     2.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.125,     0.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67622,'1 ',     2.122,    -0.236,     1.082,    -0.236,1.00600,    0,     2.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.125,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67622,'2 ',     2.122,    -0.236,     1.082,    -0.236,1.00600,    0,     2.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.125,     0.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67623,'1 ',     2.122,    -0.236,     1.082,    -0.236,1.00600,    0,     2.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.125,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67634,'1 ',    59.928,    12.780,    12.780,    -8.640,1.04250,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    15.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67639,'1 ',     3.113,    -0.346,     1.586,    -0.346,1.04500,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     0.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67639,'2 ',     3.113,    -0.346,     1.586,    -0.346,1.04500,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67639,'3 ',     3.113,    -0.346,     1.586,    -0.346,1.04500,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     1.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67639,'4 ',     3.113,    -0.346,     1.586,    -0.346,1.04500,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     0.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67640,'1 ',     3.113,    -0.346,     1.586,    -0.346,1.04000,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     1.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67641,'1 ',     3.113,    -0.346,     1.586,    -0.346,1.04000,    0,     3.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.117,     1.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67645,'1 ',    87.629,    44.656,    44.656,    -9.738,1.04300,    0,   105.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.733,    40.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67645,'2 ',    87.629,    44.656,    44.656,    -9.738,1.04300,    0,   105.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.733,    16.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67645,'3 ',    87.629,    44.656,    44.656,    -9.738,1.04300,    0,   105.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.733,    22.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67649,'1 ',    32.628,    16.627,    16.627,    -3.626,1.04400,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,     6.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67650,'1 ',    32.628,    13.605,    16.627,    -3.626,1.04400,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,     8.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67650,'2 ',    32.628,    13.605,    16.627,    -3.626,1.04400,    0,    39.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.667,    12.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67655,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67655,'2 ',     4.495,    -0.549,     2.097,    -0.549,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     2.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67658,'1 ',     0.974,     0.219,     0.496,    -0.108,1.04000,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67658,'2 ',     0.974,     0.219,     0.496,    -0.108,1.04000,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67659,'1 ',     0.974,     0.232,     0.496,    -0.108,1.04000,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67659,'2 ',     0.974,     0.232,     0.496,    -0.108,1.04000,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67663,'1 ',     4.495,    -0.500,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67664,'1 ',     4.495,    -0.500,     2.290,    -0.500,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67670,'1 ',     0.000,     0.000,    15.570,   -10.526,1.04000,    0,    87.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    73.100,    18.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67676,'1 ',     3.413,     1.739,     1.739,    -0.379,1.04950,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67676,'2 ',     3.413,     1.739,     1.739,    -0.379,1.04950,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67677,'1 ',     3.413,     1.739,     1.739,    -0.379,1.04950,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67677,'2 ',     3.413,     1.739,     1.739,    -0.379,1.04950,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     0.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67678,'1 ',     3.413,    -0.379,     1.739,    -0.379,1.04000,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67678,'2 ',     3.413,    -0.379,     1.739,    -0.379,1.04000,    0,     4.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     1.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67682,'1 ',     1.132,     0.577,     0.577,    -0.126,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67682,'2 ',     1.132,     0.577,     0.577,    -0.126,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67683,'1 ',     1.132,     0.577,     0.577,    -0.126,1.04000,    0,     1.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.133,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67687,'1 ',     0.000,     0.000,     0.388,    -0.102,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.833,     0.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67688,'1 ',     0.832,    -0.076,     0.388,    -0.102,1.00200,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67688,'2 ',     0.832,    -0.076,     0.388,    -0.102,1.00200,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67691,'1 ',     0.000,     0.000,     0.295,    -0.077,1.04800,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67691,'2 ',     0.000,     0.000,     0.295,    -0.077,1.04800,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67691,'3 ',     2.397,     1.118,     1.118,    -0.293,1.04800,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67691,'4 ',     2.397,     1.118,     1.118,    -0.293,1.04800,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67693,'1 ',     0.000,     0.000,     0.295,    -0.077,1.04450,    0,     0.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.633,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67693,'2 ',     2.397,     1.118,     1.118,    -0.293,1.04450,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67693,'3 ',     2.397,     1.118,     1.118,    -0.293,1.04450,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67693,'4 ',     2.397,     1.118,     1.118,    -0.293,1.04450,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67697,'1 ',     4.994,     2.330,     2.330,    -0.610,1.04250,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67702,'1 ',   247.657,   317.486,   317.486,   -83.119,1.03900,67699,   817.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   681.300,   140.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67703,'1 ',     0.000,     0.000,   317.486,   -83.119,1.03900,67699,   817.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   681.300,   230.679,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67707,'1 ',    39.952,    14.767,    20.360,    -4.440,1.03600,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     7.856,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67712,'1 ',    39.952,    -5.760,     8.520,    -5.760,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     9.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67716,'1 ',     1.249,    -0.152,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67717,'1 ',     1.249,    -0.152,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67719,'1 ',     1.249,    -0.152,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67719,'2 ',     1.249,    -0.152,     0.582,    -0.152,1.04000,    0,     1.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.250,     0.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67725,'1 ',     0.000,     0.000,    17.253,   -11.664,1.04000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    81.000,    18.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67729,'1 ',     1.598,    -0.052,     0.814,    -0.178,1.01600,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67729,'2 ',     1.598,    -0.052,     0.814,    -0.178,1.01600,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67730,'1 ',     1.598,    -0.067,     0.814,    -0.178,1.01600,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67733,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.03800,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67734,'1 ',     4.095,    -0.455,     2.087,    -0.455,1.04500,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67734,'2 ',     4.095,    -0.455,     2.087,    -0.455,1.04500,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67734,'3 ',     4.095,    -0.455,     2.087,    -0.455,1.04500,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67734,'4 ',     4.095,    -0.455,     2.087,    -0.455,1.04500,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67734,'5 ',     4.095,    -0.455,     2.087,    -0.455,1.04500,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67738,'1 ',     2.737,    -0.304,     1.395,    -0.304,1.03600,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67738,'2 ',     2.737,    -0.304,     1.395,    -0.304,1.03600,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67739,'1 ',     2.737,    -0.304,     1.395,    -0.304,1.03600,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     1.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67739,'2 ',     2.737,    -0.304,     1.395,    -0.304,1.03600,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67740,'1 ',     2.737,    -0.304,     1.395,    -0.304,1.03600,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'1 ',     0.275,     0.128,     0.128,    -0.034,1.04500,    0,     0.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.275,     0.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'2 ',     0.275,     0.128,     0.128,    -0.034,1.04500,    0,     0.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.275,     0.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'3 ',     0.275,     0.128,     0.128,    -0.034,1.04500,    0,     0.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.275,     0.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'4 ',     0.000,     0.000,     0.128,    -0.034,1.04500,    0,     0.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.275,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'5 ',     0.000,     0.000,     0.280,    -0.073,1.04500,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'6 ',     0.000,     0.000,     0.303,    -0.079,1.04500,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67743,'7 ',     0.000,     0.000,     0.303,    -0.079,1.04500,    0,     0.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.650,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67747,'1 ',   319.880,   323.627,   323.777,   -84.766,1.04400,67745,   833.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   694.800,    71.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67748,'1 ',   271.549,   323.627,   323.777,   -84.766,1.04400,67745,   833.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   694.800,   166.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67752,'1 ',     6.326,    -0.703,     3.224,    -0.703,1.04000,    0,     7.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.333,     1.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67752,'2 ',     6.326,    -0.703,     3.224,    -0.703,1.04000,    0,     7.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.333,     0.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67752,'3 ',     6.326,    -0.703,     3.224,    -0.703,1.04000,    0,     7.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.333,     2.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67755,'1 ',    79.805,    17.019,    17.019,   -11.506,1.04550,    0,    95.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.900,    14.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67763,'1 ',    56.632,    -6.294,    28.860,    -6.294,1.03200,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    22.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67766,'1 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67767,'1 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67767,'2 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67767,'3 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67767,'4 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67767,'5 ',     1.598,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67770,'1 ',     1.898,     0.405,     0.405,    -0.274,1.04100,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67777,'1 ',   108.670,    55.379,    55.379,   -12.077,1.02450,    0,   130.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,    53.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67783,'1 ',     0.000,     0.000,    43.984,   -29.736,1.04000,    0,   247.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.500,    41.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67790,'1 ',     1.498,     0.320,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67791,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67795,'1 ',     1.199,    -0.059,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67795,'2 ',     0.000,     0.000,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67802,'1 ',     0.000,     0.000,    51.167,   -13.396,1.04000,    0,   131.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   109.800,    45.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67807,'1 ',    71.315,    33.272,    33.272,    -8.711,1.04500,    0,    85.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.400,    29.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67811,'1 ',     1.032,    -0.126,     0.482,    -0.126,1.03800,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67811,'2 ',     1.032,    -0.126,     0.482,    -0.126,1.03800,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67812,'1 ',     1.032,    -0.126,     0.482,    -0.126,1.03800,    0,     1.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.033,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67815,'1 ',     1.998,    -0.222,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67815,'2 ',     1.998,    -0.222,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67821,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     1.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67822,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     5.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67827,'1 ',   800.045,   112.320,   294.768,   -65.682,1.03800,67825,   961.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   801.000,   346.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67830,'1 ',     5.993,     3.054,     3.054,    -0.666,1.04400,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67833,'1 ',     0.974,     0.454,     0.454,    -0.119,1.00200,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67833,'2 ',     0.974,     0.454,     0.454,    -0.119,1.00200,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67834,'1 ',     0.974,     0.454,     0.454,    -0.119,1.00400,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67834,'2 ',     0.974,     0.454,     0.454,    -0.119,1.00400,    0,     1.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.975,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67839,'1 ',     0.000,     0.000,    60.086,   -15.731,1.04000,    0,   154.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   128.940,    44.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67840,'1 ',   128.786,    38.011,    60.086,   -15.731,1.06300,    0,   154.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.940,    57.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67841,'1 ',   128.786,    33.987,    60.086,   -15.731,1.06300,    0,   154.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.940,    52.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67842,'1 ',   128.786,    52.137,    60.086,   -15.731,1.03800,67837,   154.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.940,    46.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67843,'1 ',   128.786,    35.795,    60.086,   -15.731,1.06300,    0,   154.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.940,    29.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67848,'1 ',    60.428,     4.897,    30.795,    -6.716,1.04500,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    17.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67855,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67855,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67856,'1 ',     0.000,     0.000,     0.186,    -0.049,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67856,'2 ',     0.000,     0.000,     0.186,    -0.049,1.04000,    0,     0.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'1 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'2 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'3 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'4 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'5 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67859,'6 ',     0.000,     0.000,     0.399,    -0.087,1.04000,    0,     0.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.783,     0.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67861,'1 ',     7.891,     0.463,     3.681,    -0.964,1.03600,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     2.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67865,'1 ',    66.760,    15.967,    34.022,    -7.419,1.04050,    0,    80.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.840,    23.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67866,'1 ',    66.760,     5.053,    34.022,    -7.419,1.04050,    0,    80.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.840,    28.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67867,'1 ',    66.760,     7.237,    34.022,    -7.419,1.04050,    0,    80.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.840,    23.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67868,'1 ',    66.760,     5.244,    34.022,    -7.419,1.04050,    0,    80.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.840,    18.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67869,'1 ',    66.760,     5.794,    34.022,    -7.419,1.04050,    0,    80.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.840,    17.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67872,'1 ',    49.674,    25.314,    25.314,    -5.520,1.04250,    0,    59.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.733,    20.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67873,'1 ',    49.674,    -5.520,    25.314,    -5.520,1.04450,    0,    59.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.733,    14.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67873,'2 ',    49.674,    -5.520,    25.314,    -5.520,1.04450,    0,    59.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.733,     8.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67880,'1 ',    10.487,     2.237,     2.237,    -1.512,1.04400,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     2.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
67882,'1 ',     1.265,     0.590,     0.590,    -0.155,1.04100,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.267,     0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67882,'2 ',     1.265,     0.590,     0.590,    -0.155,1.04100,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.267,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67882,'3 ',     1.265,     0.590,     0.590,    -0.155,1.04100,    0,     1.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.267,     0.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67887,'1 ',    15.182,     5.837,     5.837,    -0.745,1.04300,    0,    18.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     4.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67888,'1 ',    15.182,     5.837,     5.837,    -0.745,1.00450,    0,    18.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     3.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
67888,'2 ',    15.182,     5.837,     5.837,    -0.745,1.00450,    0,    18.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     3.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68619,'1 ',     0.000,     0.000,     4.154,    -2.808,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.500,     9.324,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68627,'1 ',     0.000,     0.000,     5.325,    -3.600,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     5.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68632,'1 ',    28.766,     1.010,    13.421,    -3.514,1.04500,    0,    34.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     8.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68632,'2 ',     2.697,     1.010,     1.258,    -0.329,1.04500,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     1.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68638,'1 ',   161.807,    82.458,    82.458,   -17.982,1.01450,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    78.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68639,'1 ',     0.000,     0.000,    82.458,   -17.982,1.04000,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   162.000,    54.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68643,'1 ',    28.915,     0.233,    14.736,    -3.213,1.05050,    0,    34.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.950,    11.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68643,'2 ',    28.915,     0.233,    14.736,    -3.213,1.05050,    0,    34.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.950,     6.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68650,'1 ',    98.882,    21.087,    21.087,   -14.256,1.04550,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    18.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68657,'1 ',    82.102,    41.840,    41.840,    -9.124,1.04700,    0,    98.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.200,    15.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68667,'1 ',    40.452,     8.626,     8.626,    -5.832,1.01900,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    11.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68672,'1 ',   236.416,    88.274,   212.496,   -55.632,1.04300,68670,   547.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   456.000,    90.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68678,'1 ',     0.000,     0.000,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.333,    24.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68679,'1 ',    53.270,    -2.613,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    16.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68680,'1 ',     0.000,     0.000,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.333,    14.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68681,'1 ',     0.000,     0.000,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.333,     8.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68682,'1 ',    53.270,    -2.613,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.333,    11.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68683,'1 ',     0.000,     0.000,    20.480,    -2.613,1.04000,    0,    64.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.333,    21.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68686,'1 ',    67.420,    31.455,    31.455,    -8.235,1.04100,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    20.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68687,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68688,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68689,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68691,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68692,'1 ',     0.000,     0.000,     0.699,    -0.183,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68698,'1 ',    67.420,    31.455,    31.455,    -8.235,1.05200,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    27.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68699,'1 ',    67.420,    27.554,    31.455,    -8.235,1.05200,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    27.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68702,'1 ',     1.848,    -0.226,     0.862,    -0.226,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68702,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68703,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68703,'2 ',    24.071,    -2.940,    11.231,    -2.940,1.04000,    0,    28.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     7.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68704,'1 ',     1.848,    -0.226,     0.862,    -0.226,1.04000,    0,     2.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.850,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68704,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68704,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68707,'1 ',     0.000,     0.000,    11.502,    -7.776,1.04150,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,     6.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68707,'2 ',    53.936,    11.502,    11.502,    -7.776,1.04150,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     7.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68707,'3 ',    53.936,    11.502,    11.502,    -7.776,1.04150,    0,    64.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    10.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68709,'1 ',     1.298,     0.277,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68710,'1 ',     0.000,     0.000,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68714,'1 ',    50.939,    10.863,    10.863,    -7.344,1.04300,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     8.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
68722,'1 ',    94.138,    24.076,    47.973,   -10.462,1.05250,    0,   113.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.250,    13.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68723,'1 ',    94.138,    43.026,    47.973,   -10.462,1.05700,    0,   113.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.250,    34.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68729,'1 ',   130.511,    50.176,    50.176,    -6.403,1.00400,    0,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.667,    16.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68730,'1 ',   130.511,    50.176,    50.176,    -6.403,1.06900,68726,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.667,    57.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68731,'1 ',     0.000,     0.000,    50.176,    -6.403,1.04000,    0,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   130.667,    30.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68732,'1 ',   130.511,    50.176,    50.176,    -6.403,1.00400,    0,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.667,    49.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68733,'1 ',   130.511,    47.385,    50.176,    -6.403,1.00400,    0,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.667,    50.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68734,'1 ',     0.000,     0.000,    50.176,    -6.403,1.04000,    0,   156.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   130.667,    46.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'1 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    31.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'2 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    11.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'3 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    39.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'4 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    15.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'5 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    23.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
68737,'6 ',    82.252,    18.252,    31.622,    -4.035,1.04200,    0,    98.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.350,    20.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69602,'1 ',    50.540,    -7.286,    10.778,    -7.286,1.04000,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    18.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69603,'1 ',    47.943,    -5.866,    10.224,    -6.912,1.04400,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    20.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69606,'1 ',    47.943,    -3.532,    10.224,    -6.912,1.04250,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     6.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69606,'2 ',    62.326,    -3.532,    13.291,    -8.986,1.04250,    0,    74.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.400,     8.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69613,'1 ',     0.000,     0.000,    26.795,    -7.015,1.04000,    0,    69.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.500,     6.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69614,'1 ',     0.000,     0.000,    26.795,    -7.015,1.04000,    0,    69.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.500,    21.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69622,'1 ',   179.785,    38.340,    38.340,   -25.920,1.02050,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    59.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69623,'1 ',     0.000,     0.000,    13.100,    -8.856,1.04000,    0,    73.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.500,    25.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69629,'1 ',     0.000,     0.000,    24.601,   -16.632,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   115.500,    47.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69630,'1 ',    11.886,    -1.714,     2.535,    -1.714,1.03600,    0,    14.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.900,     5.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69631,'1 ',     3.546,    -0.511,     0.756,    -0.511,1.03600,    0,     4.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.550,     1.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69631,'2 ',     0.000,     0.000,     0.756,    -0.511,1.03600,    0,     4.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.550,     1.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69639,'1 ',   148.822,    14.361,    31.737,   -21.456,1.04850,    0,   178.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,    29.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69645,'1 ',   330.211,    77.459,   202.663,   -53.058,1.04600,69642,   521.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   434.900,   174.475,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69646,'1 ',   220.484,    77.459,   202.663,   -53.058,1.04600,69642,   521.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   434.900,    78.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69652,'1 ',   148.323,    31.631,    31.631,   -21.384,1.04900,    0,   178.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,    66.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69658,'1 ',   106.073,    44.952,    49.489,   -12.956,1.02700,    0,   127.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.200,    20.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69659,'1 ',     0.000,     0.000,     6.198,    -1.623,1.04000,    0,    15.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.300,     2.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69662,'1 ',    60.428,    26.555,    30.795,    -6.716,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    10.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69662,'2 ',    60.428,    26.555,    30.795,    -6.716,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69662,'3 ',    60.428,    26.555,    30.795,    -6.716,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69662,'4 ',    60.428,    26.555,    30.795,    -6.716,1.04100,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69662,'5 ',    87.895,    26.555,    44.792,    -9.768,1.04100,    0,   105.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    32.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69670,'1 ',   251.032,   150.681,   152.848,   -40.016,1.04800,69666,   393.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   328.000,   136.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69671,'1 ',   198.077,   150.681,   152.848,   -40.016,1.04800,69666,   393.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   328.000,   112.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69677,'1 ',   158.810,    23.138,    33.867,   -22.896,1.05200,    0,   190.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.000,    54.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69678,'1 ',    40.452,     8.106,     8.626,    -5.832,1.05200,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    15.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69678,'2 ',    40.452,     8.106,     8.626,    -5.832,1.05200,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    10.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69684,'1 ',     0.999,     0.213,     0.213,    -0.144,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69685,'1 ',     0.000,     0.000,     0.213,    -0.144,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69687,'1 ',    39.703,     8.467,     8.467,    -5.724,1.04500,    0,    47.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.750,    11.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69687,'2 ',    39.703,     8.467,     8.467,    -5.724,1.04500,    0,    47.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.750,    15.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69688,'1 ',    24.071,    -3.308,     5.133,    -3.470,1.03800,    0,    28.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     3.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69688,'2 ',     0.000,     0.000,     5.133,    -3.470,1.03800,    0,    28.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.100,     3.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69689,'1 ',     1.998,     0.426,     0.426,    -0.288,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69689,'2 ',     0.000,     0.000,     0.426,    -0.288,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69690,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69691,'1 ',     1.998,     0.426,     0.426,    -0.288,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69691,'2 ',     0.000,     0.000,     0.426,    -0.288,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69692,'1 ',     1.998,    -0.068,     0.426,    -0.288,1.04450,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69692,'2 ',     0.000,     0.000,     0.383,    -0.259,1.04450,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69693,'1 ',     1.498,     0.107,     0.320,    -0.216,1.04200,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69693,'2 ',     0.000,     0.000,     0.213,    -0.144,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69694,'1 ',     0.999,     0.213,     0.213,    -0.144,1.04500,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69694,'2 ',     0.999,     0.213,     0.213,    -0.144,1.04500,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69699,'1 ',     0.000,     0.000,    25.560,   -17.280,1.05100,69697,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    46.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69700,'1 ',    49.441,     1.031,    10.543,    -7.128,1.04950,    0,    59.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    12.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69707,'1 ',     0.000,     0.000,    22.365,   -15.120,1.04000,    0,   126.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   105.000,    47.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69711,'1 ',   189.973,   -23.204,    88.633,   -23.204,1.02600,    0,   228.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.200,    93.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69715,'1 ',   104.875,    -9.779,    22.365,   -15.120,1.03100,    0,   126.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    52.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69716,'1 ',     0.000,     0.000,     4.154,    -2.808,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.500,     6.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69724,'1 ',    24.720,    -3.564,     5.272,    -3.564,1.04000,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    11.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69725,'1 ',    24.720,    -3.564,     5.272,    -3.564,1.04000,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     8.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69727,'1 ',     0.000,     0.000,    21.811,   -14.746,1.04000,    0,   122.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   102.400,    16.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69728,'1 ',    49.441,    -3.601,    10.543,    -7.128,1.00900,    0,    59.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    24.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
69734,'1 ',     0.000,     0.000,   171.022,   -44.774,1.04000,69731,   440.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   367.000,   139.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69735,'1 ',   236.448,   171.022,   171.022,   -44.774,1.04000,69731,   440.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   367.000,    41.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69741,'1 ',     0.000,     0.000,    47.155,    -6.017,1.04000,    0,   147.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   122.800,    30.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69742,'1 ',   122.654,    -6.017,    47.155,    -6.017,1.04300,    0,   147.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.800,    30.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69743,'1 ',   122.654,    -6.017,    47.155,    -6.017,1.04300,    0,   147.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.800,    50.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69744,'1 ',   122.654,    -6.017,    47.155,    -6.017,1.04300,    0,   147.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.800,    45.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69745,'1 ',   122.654,    -6.017,    47.155,    -6.017,1.04300,    0,   147.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.800,    25.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69753,'1 ',   322.132,   136.385,   281.837,   -73.786,1.03900,69748,   725.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   604.800,   134.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69754,'1 ',   223.391,   136.385,   281.837,   -73.786,1.03900,69748,   725.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   604.800,   223.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69760,'1 ',   262.692,    37.599,   209.700,   -54.900,1.04700,69757,   540.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   450.000,   138.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69955,'1 ',    29.964,    -3.660,    13.980,    -3.660,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     7.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69955,'2 ',     0.000,     0.000,    21.483,    -5.624,1.04000,    0,    55.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.100,    22.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69963,'1 ',     0.000,     0.000,    46.319,   -10.101,1.04000,    0,   109.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    91.000,    28.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69967,'1 ',    23.272,    -2.263,    11.860,    -2.586,1.04600,    0,    27.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     8.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69967,'2 ',    41.800,    -2.263,    21.302,    -4.645,1.04600,    0,    50.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.850,     4.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69967,'3 ',    41.800,    -2.263,    21.302,    -4.645,1.04600,    0,    50.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.850,    13.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69975,'1 ',    37.016,    14.231,    14.231,    -1.816,1.04000,    0,    44.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,    10.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69976,'1 ',    37.016,    14.231,    14.231,    -1.816,1.04000,    0,    44.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,    18.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69978,'1 ',     0.000,     0.000,    14.231,    -1.816,1.05750,    0,    44.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.060,    12.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69978,'2 ',    37.016,    14.231,    14.231,    -1.816,1.05750,    0,    44.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,    10.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69979,'1 ',     0.000,     0.000,    14.231,    -1.816,1.04000,    0,    44.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.060,     9.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69986,'1 ',     1.998,     0.542,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69987,'1 ',     1.998,     0.542,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69989,'1 ',     0.000,     0.000,    23.300,    -6.100,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    18.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69995,'1 ',   165.962,   -64.926,   264.688,   -69.296,1.06100,69992,   681.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   165.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69996,'1 ',   163.937,   -64.926,   264.688,   -69.296,1.06100,69992,   681.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   163.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69997,'1 ',   139.712,   -64.926,   264.688,   -69.296,1.06100,69992,   681.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   139.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
69998,'1 ',   167.399,   -64.926,   264.688,   -69.296,1.06100,69992,   681.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   167.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010683,'1 ',     0.000,     0.000,    61.160,    -7.800,1.04645,2010680,   207.736,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   159.270,    52.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010684,'1 ',    85.288,    56.744,    61.158,    -7.804,1.04645,2010680,   201.132,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.267,    32.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010685,'1 ',   138.645,    56.744,    61.158,    -7.804,1.04645,2010680,   217.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.267,    56.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010686,'1 ',   115.540,     0.000,    61.158,    -7.804,1.04645,2010680,   214.151,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   159.267,    56.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010687,'1 ',   120.630,    56.744,    61.158,    -7.804,1.04645,2010680,   188.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.267,    39.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010688,'1 ',   109.928,    56.744,    61.158,    -7.804,1.04645,2010680,   201.281,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.267,    19.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010689,'1 ',     9.015,     4.954,     4.954,    -0.632,1.05354,2010681,    12.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.900,     1.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010691,'1 ',    59.722,    21.066,    21.066,   -14.242,1.05000,2010690,    98.924,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,    16.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010694,'1 ',    23.015,     5.330,    13.440,    -1.715,1.04401,2010693,    35.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     3.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010695,'1 ',    25.548,     5.330,    13.440,    -1.715,1.04401,2010693,    41.358,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    13.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010699,'1 ',    79.420,   -14.500,    21.450,   -14.500,1.02508,2010697,   120.641,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.700,    13.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010703,'1 ',   136.300,    29.032,    29.032,   -19.627,1.04300,2010702,   174.639,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.300,    43.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010710,'1 ',   171.160,   -10.610,    83.170,   -10.610,1.02606,2010707,   238.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.600,    77.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010711,'1 ',   189.673,   -10.613,    83.174,   -10.613,1.02606,2010707,   219.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.600,    69.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010712,'1 ',   135.950,   -10.610,    83.170,   -10.610,1.02606,2010707,   219.917,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.600,    52.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010713,'1 ',   189.370,   -10.610,    83.170,   -10.610,1.02606,2010707,   259.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.600,    81.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010714,'1 ',     0.000,     0.000,    83.170,   -10.610,1.02606,2010707,   235.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.600,    42.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010715,'1 ',   172.430,   -10.613,    83.174,   -10.613,1.02606,2010707,   279.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.600,    92.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010722,'1 ',    77.841,     0.000,    40.282,    -5.140,1.04400,2010717,   131.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   104.900,    32.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010723,'1 ',    82.249,    40.282,    40.282,    -5.140,1.04480,2010717,   152.844,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.900,    41.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010724,'1 ',   104.900,    40.282,    40.282,    -5.140,1.04480,2010717,   115.759,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.900,    11.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010725,'1 ',    71.290,    40.282,    40.282,    -5.140,1.04480,2010717,   116.266,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.900,    16.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010726,'1 ',    71.081,    40.282,    40.282,    -5.140,1.04480,2010717,   106.558,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.900,    31.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010727,'1 ',    70.160,     0.000,    40.282,    -5.140,1.04400,2010717,   122.586,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   104.900,    28.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010728,'1 ',    23.813,    -1.045,    10.733,    -1.370,1.01773,    0,    32.267,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.950,    13.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010728,'2 ',     0.000,     0.000,    10.730,    -1.370,1.01773,    0,    35.803,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.950,     6.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010729,'1 ',     0.000,     0.000,    10.730,    -1.370,1.01332,    0,    27.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.950,     6.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010729,'2 ',    20.459,    -1.370,    10.733,    -1.370,1.01332,    0,    32.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.950,    13.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010731,'1 ',     0.000,     0.000,     6.500,    -0.830,1.01724,    0,    18.621,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.920,     5.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010731,'2 ',    14.989,     0.000,     6.497,    -0.829,1.01724,    0,    21.247,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.920,     6.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010731,'3 ',    16.920,     0.000,     6.497,    -0.829,1.01724,    0,    16.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.920,     3.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010731,'4 ',     9.830,    -0.830,     6.500,    -0.830,1.01724,    0,    19.886,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.920,     4.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010731,'5 ',    12.369,     0.000,     6.497,    -0.829,1.01724,    0,    20.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.920,     4.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010737,'1 ',   159.150,    81.007,    81.007,   -17.666,1.04600,2010734,   193.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.150,    72.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010738,'1 ',   159.150,    81.007,    81.007,   -17.666,1.04600,2010734,   195.427,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.150,    58.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010742,'1 ',    80.000,    -3.920,    30.720,    -3.920,1.02273,2010739,    96.139,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    14.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010743,'1 ',    68.983,     0.000,    30.720,    -3.920,1.02273,2010739,    93.176,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    31.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010744,'1 ',    64.230,    -3.920,    30.720,    -3.920,1.02273,2010739,   106.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    33.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010746,'1 ',    66.350,   -12.960,    19.170,   -12.960,1.00041,2010745,    98.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    19.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010750,'1 ',   409.370,   -20.060,   157.200,   -20.060,1.00929,2010747,   498.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.370,   146.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010751,'1 ',   201.055,     0.000,   157.197,   -20.059,1.04900,2010747,   454.462,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   409.367,    47.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010752,'1 ',   293.048,   -20.059,   157.197,   -20.059,1.00929,2010747,   417.454,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.367,    60.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010753,'1 ',   302.576,     0.000,   157.197,   -20.059,1.04900,2010747,   459.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   409.367,    49.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010754,'1 ',   323.104,   -20.059,   157.197,   -20.059,1.00929,2010747,   487.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.367,   185.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010755,'1 ',   333.930,   -20.060,   157.200,   -20.060,1.00929,2010747,   548.585,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.370,   100.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010757,'1 ',    40.500,    -1.984,    15.552,    -1.984,1.02312,    0,    45.683,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     9.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010757,'2 ',    40.500,    -1.984,    15.552,    -1.984,1.02312,    0,    47.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     6.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010757,'3 ',    28.941,    -1.984,    15.552,    -1.984,1.02312,    0,    57.718,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     7.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010757,'4 ',     0.000,     0.000,    15.550,    -1.980,1.02312,    0,    56.801,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.500,     9.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010758,'1 ',    34.493,     0.000,    21.350,    -2.724,1.04000,    0,    64.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.600,    19.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010758,'2 ',    55.600,    21.350,    21.350,    -2.724,1.04000,    0,    63.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.600,    18.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010760,'1 ',    46.287,     0.000,     0.000,     0.000,1.04000,    0,    69.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.500,    13.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010768,'1 ',   212.508,    56.828,    56.828,   -38.419,1.04400,2010766,   301.555,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.800,   122.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010771,'1 ',    51.825,    19.901,    19.901,    -2.539,1.04500,2010769,    72.351,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.825,    16.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010772,'1 ',    41.623,    19.901,    19.901,    -2.539,1.04500,2010769,    52.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.825,    22.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010773,'1 ',     0.000,     0.000,    19.900,    -2.540,1.02410,2010769,    66.706,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.820,    20.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010774,'1 ',    41.383,    19.901,    19.901,    -2.539,1.04500,2010769,    57.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.825,    19.729,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010776,'1 ',     0.000,     0.000,     0.000,     0.000,1.00601,2010775,    32.065,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     3.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010776,'2 ',    14.321,     0.000,     0.000,     0.000,1.00601,2010775,    23.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010778,'1 ',     8.028,    -0.490,     3.840,    -0.490,1.01920,    0,    11.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010778,'2 ',    14.800,    -0.730,     5.680,    -0.730,1.01920,    0,    14.942,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     5.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010782,'1 ',    13.432,     0.000,     0.000,     0.000,1.01434,2010781,    27.319,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.333,     6.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010782,'2 ',    14.651,     0.000,     0.000,     0.000,1.01434,2010781,    18.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.333,     7.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010783,'1 ',    13.243,     0.000,     0.000,     0.000,1.01434,2010781,    22.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.333,     3.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010784,'1 ',    17.213,     0.000,     0.000,     0.000,1.01920,    0,    43.835,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.400,     5.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010784,'2 ',    42.830,     0.000,     0.000,     0.000,1.01920,    0,    64.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.200,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010785,'1 ',    39.400,     0.000,     0.000,     0.000,1.01920,    0,    44.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.400,     6.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010785,'2 ',    31.080,     0.000,     0.000,     0.000,1.01920,    0,    49.642,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.400,    16.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010791,'1 ',    58.197,    22.429,    22.429,   -15.163,1.04040,2010789,   136.186,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    19.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010796,'1 ',     0.000,     0.000,    21.230,    -4.630,1.04300,2010794,    55.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.700,     7.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010797,'1 ',    41.700,    10.438,    21.225,    -4.629,1.04300,2010794,    62.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.700,     8.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010797,'2 ',    41.700,    10.438,    21.225,    -4.629,1.04300,2010794,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.700,    16.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010798,'1 ',    41.700,    -4.630,    21.230,    -4.630,1.02704,2010795,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.700,    13.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010800,'1 ',    82.340,   -14.083,    20.831,   -14.083,1.04000,    0,   129.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.800,    28.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010802,'1 ',    10.220,     4.608,     4.608,    -0.588,1.04027,2010801,    14.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010803,'1 ',    12.000,     4.608,     4.608,    -0.588,1.04027,2010801,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010806,'1 ',    34.738,    -2.234,    17.510,    -2.234,1.02214,2010805,    52.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.600,    17.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010806,'2 ',    42.973,    -2.234,    17.510,    -2.234,1.02214,2010805,    61.483,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.600,    17.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010807,'1 ',     0.000,     0.000,    17.510,    -2.230,1.02214,2010805,    68.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    45.600,    21.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010807,'2 ',    30.260,    -2.230,    17.510,    -2.230,1.02214,2010805,    51.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.600,    14.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010811,'1 ',  1200.000,   237.259,   441.600,   -98.400,1.04200,2010808,  1400.378,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1200.000,   469.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010813,'1 ',    56.320,    -3.280,    25.730,    -3.280,1.01528,    0,    74.504,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010813,'2 ',    67.000,     0.000,    25.728,    -3.283,1.01528,    0,    91.699,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.000,    30.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010817,'1 ',    50.700,     0.000,     0.000,     0.000,1.04000,    0,    68.964,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.700,    22.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010818,'1 ',     6.031,     0.000,     0.000,     0.000,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     2.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010821,'1 ',   130.218,     0.000,    32.206,   -21.773,1.05000,2010820,   208.019,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   151.200,    63.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010829,'1 ',    75.243,     4.459,    51.840,    -6.615,1.02312,2010824,   168.302,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    19.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010830,'1 ',   135.000,     4.459,    51.840,    -6.615,1.02312,2010824,   159.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    57.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010831,'1 ',   106.152,     4.459,    51.840,    -6.615,1.02312,2010824,   152.074,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    45.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010832,'1 ',   135.000,     4.459,    51.840,    -6.620,1.02312,2010824,   143.537,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    45.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010833,'1 ',    88.144,     4.459,    51.840,    -6.615,1.02312,2010824,   177.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    49.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010834,'1 ',    75.587,     4.459,    51.840,    -6.615,1.02312,2010824,   175.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    34.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010836,'1 ',    88.900,    -9.868,    45.250,    -9.868,1.02214,    0,   116.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.900,    20.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010836,'2 ',    88.900,    -9.870,    45.250,    -9.870,1.02214,    0,    90.427,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.900,    14.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010838,'1 ',    45.584,     0.000,     0.000,     0.000,1.04000,    0,    91.576,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,    18.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010842,'1 ',    10.497,     4.915,     4.915,    -0.627,1.03800,    0,    12.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     5.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010842,'2 ',     8.220,     4.915,     4.915,    -0.627,1.03800,    0,    16.019,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010843,'1 ',    11.050,    -0.627,     4.915,    -0.627,1.01822,    0,    13.058,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     1.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010843,'2 ',     7.484,     0.000,     4.915,    -0.627,1.01822,    0,    14.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     3.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010843,'3 ',     8.890,    -0.630,     4.920,    -0.630,1.01822,    0,    12.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     5.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010847,'1 ',   100.500,    -4.924,    38.592,    -4.924,1.00298,2010844,   118.856,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    13.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010848,'1 ',    78.524,    -4.924,    38.592,    -4.924,1.00298,2010844,   140.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    17.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010849,'1 ',    83.390,    -4.920,    38.590,    -4.920,1.00298,2010844,   128.446,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    10.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010850,'1 ',    87.300,    -4.920,    38.590,    -4.920,1.00298,2010844,   120.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    48.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010851,'1 ',    80.357,    -4.924,    38.592,    -4.924,1.00298,2010844,   108.117,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    46.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010852,'1 ',    99.060,    -4.924,    38.592,    -4.924,1.00298,2010844,   100.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    45.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010853,'1 ',     6.861,     0.000,     3.840,    -0.490,1.04200,2010844,    13.293,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010859,'1 ',   357.249,     0.000,   340.133,   -89.048,1.04692,2010856,   844.804,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   729.900,   357.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010860,'1 ',   332.300,   -89.050,   340.130,   -89.050,1.02598,2010856,   887.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   729.900,   312.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010864,'1 ',   103.608,    57.600,    57.600,    -7.350,1.04700,2010862,   187.869,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    48.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010865,'1 ',   110.960,    57.600,    57.600,    -7.350,1.04700,2010862,   209.002,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    54.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010867,'1 ',    11.120,    -0.740,     5.760,    -0.740,1.01397,2010866,    15.209,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010867,'2 ',    11.393,    -0.735,     5.760,    -0.735,1.01397,2010866,    20.366,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010869,'1 ',     0.000,     0.000,     3.840,    -0.490,1.02064,2010868,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010869,'2 ',    10.000,     3.840,     3.840,    -0.490,1.02064,2010868,    11.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010872,'1 ',    61.800,    31.456,    31.456,    -6.860,1.04285,2010870,    90.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.800,    28.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010873,'1 ',    21.910,    -1.450,    11.370,    -1.450,1.01920,    0,    33.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.600,    12.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010873,'2 ',    18.945,     0.000,    11.366,    -1.450,1.01920,    0,    38.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.600,     4.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010879,'1 ',    70.430,    -6.620,    51.840,    -6.620,1.00883,2010874,   149.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    28.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010880,'1 ',   109.220,    -6.620,    51.840,    -6.620,1.00883,2010874,   176.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    52.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010881,'1 ',    73.157,    -6.615,    51.840,    -6.615,1.00883,2010874,   177.998,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    18.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010882,'1 ',     0.000,     0.000,    51.840,    -6.620,1.02508,2010874,   183.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,    26.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010883,'1 ',     0.000,     0.000,    51.840,    -6.620,1.02508,2010874,   146.945,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,    57.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010884,'1 ',   118.129,    -6.615,    51.840,    -6.615,1.00883,2010874,   153.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    60.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010889,'1 ',    87.800,    42.279,    44.690,    -9.750,1.03270,2010887,   110.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.800,    43.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010890,'1 ',    37.700,     0.000,    19.189,    -4.185,1.03270,2010887,    38.422,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.700,    15.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010895,'1 ',    94.000,   -10.430,    47.850,   -10.430,1.02508,2010892,   115.417,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    38.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010896,'1 ',    94.000,   -10.430,    47.850,   -10.430,1.02508,2010892,   108.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010897,'1 ',    94.000,   -10.434,    47.846,   -10.434,1.02508,2010892,   118.829,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    28.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010898,'1 ',    94.000,   -10.430,    47.850,   -10.430,1.02508,2010892,   138.069,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    39.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010901,'1 ',    36.210,    -2.250,    17.660,    -2.250,1.02626,2010900,    61.876,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     6.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010902,'1 ',    23.566,     0.000,    17.664,    -2.254,1.04900,2010899,    46.651,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.000,    10.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010904,'1 ',    37.130,    -1.175,    10.650,    -7.200,1.04553,2010903,    64.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    24.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010908,'1 ',   115.411,    -8.372,    65.613,    -8.372,1.01321,2010905,   202.811,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.867,    73.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010909,'1 ',   170.867,     0.000,    65.613,    -8.372,1.04800,2010905,   171.051,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.867,    37.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010910,'1 ',    99.624,    -8.372,    65.613,    -8.372,1.01321,2010905,   185.542,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.867,    60.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010911,'1 ',   131.784,     0.000,    65.613,    -8.372,1.04800,2010905,   204.997,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.867,    51.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010912,'1 ',   116.300,    -8.370,    65.610,    -8.370,1.01321,2010905,   246.018,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.870,    66.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010913,'1 ',   170.867,     0.000,    65.613,    -8.372,1.04800,2010905,   188.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.867,    17.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010914,'1 ',     7.230,    -0.460,     3.610,    -0.460,1.01321,2010905,     9.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     1.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010919,'1 ',   112.500,    -5.510,    43.200,    -5.510,1.02018,2010916,   148.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010920,'1 ',   112.500,     0.000,    43.200,    -5.513,1.04100,2010916,   112.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    49.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010921,'1 ',    93.790,    -5.510,    43.200,    -5.510,1.02018,2010916,   131.627,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    55.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010922,'1 ',   112.500,     0.000,    43.200,    -5.513,1.04100,2010916,   153.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    42.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010923,'1 ',    84.600,    43.061,    43.061,    -9.391,1.04400,    0,   107.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.600,    19.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010923,'2 ',    84.600,    43.061,    43.061,    -9.391,1.04400,    0,    85.561,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.600,    35.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010925,'1 ',    16.800,    -0.823,     6.451,    -0.823,1.01567,2010924,    16.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.800,     3.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010925,'2 ',     6.520,    -0.370,     2.880,    -0.370,1.01567,2010924,     8.367,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010930,'1 ',    90.574,    59.000,   118.427,   -25.826,1.04400,2010928,   310.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.667,    84.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010931,'1 ',   232.667,    59.000,   118.427,   -25.826,1.04400,2010928,   290.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.667,    37.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010932,'1 ',   232.667,    59.000,   118.427,   -25.826,1.04400,2010928,   261.173,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.667,    90.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010933,'1 ',    50.000,    -7.200,    10.650,    -7.200,1.01920,    0,    50.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010934,'1 ',    36.000,    -1.760,    13.820,    -1.760,1.01724,    0,    39.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    11.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010934,'2 ',    36.000,    -1.760,    13.820,    -1.760,1.01724,    0,    53.417,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    11.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010938,'1 ',    14.838,     0.000,     0.000,     0.000,1.03897,2010937,    20.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010939,'1 ',     7.500,     0.000,     0.000,     0.000,1.03897,2010937,     8.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010940,'1 ',     7.500,     0.000,     0.000,     0.000,1.03897,2010937,     8.271,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010944,'1 ',   123.260,    -6.620,    51.840,    -6.620,1.02000,2010941,   147.932,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    64.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010945,'1 ',   118.785,    -6.615,    51.840,    -6.615,1.02000,2010941,   194.092,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    53.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010946,'1 ',   135.000,    -6.620,    51.840,    -6.620,1.02000,2010941,   154.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    15.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010947,'1 ',   109.120,    -6.620,    51.840,    -6.620,1.02000,2010941,   200.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010948,'1 ',     0.000,     0.000,    51.840,    -6.620,1.02000,2010941,   185.188,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,    44.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010949,'1 ',    90.419,    -6.615,    51.840,    -6.615,1.02000,2010941,   172.190,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    45.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010951,'1 ',    13.226,     0.000,     7.430,    -0.948,1.01626,2010950,    19.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.350,     4.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010951,'2 ',     0.000,     0.000,     7.430,    -0.950,1.01626,2010950,    21.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.350,     8.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010955,'1 ',    32.110,    -1.670,    13.060,    -1.670,1.01724,2010953,    34.018,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,     8.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010955,'2 ',    17.040,    -1.666,    13.056,    -1.666,1.01724,2010953,    41.899,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,     4.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010956,'1 ',    23.930,     0.000,    13.056,    -1.666,1.03800,2010953,    44.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,     4.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010956,'2 ',    34.000,     0.000,    13.056,    -1.666,1.03800,2010953,    45.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,    16.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010959,'1 ',   221.288,    55.849,    55.849,   -37.757,1.04800,2010957,   336.759,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.200,    64.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010965,'1 ',     0.000,     0.000,    73.000,   -49.350,1.02312,2010961,   382.507,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   342.700,   148.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010966,'1 ',     6.900,     0.000,     2.650,    -0.338,1.02214,    0,     6.957,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.900,     2.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010966,'2 ',     5.280,    -0.340,     2.650,    -0.340,1.02214,    0,     9.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010966,'3 ',    20.121,    -1.347,    10.560,    -1.347,1.02214,    0,    35.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    12.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010969,'1 ',     0.000,     0.000,    13.230,    -2.890,1.01724,2010968,    32.282,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.000,    10.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010972,'1 ',    13.160,    -0.860,     6.720,    -0.860,0.99586,2010971,    18.984,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     4.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010972,'2 ',    17.500,    -0.857,     6.720,    -0.857,0.99586,2010971,    21.373,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     7.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010973,'1 ',     0.000,     0.000,     6.720,    -0.860,0.99586,2010971,    21.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     8.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010973,'2 ',    17.500,    -0.860,     6.720,    -0.860,0.99586,2010971,    19.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     3.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010978,'1 ',    95.900,    -5.920,    20.427,   -13.810,1.03998,2010974,   103.796,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.900,    19.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010981,'1 ',    97.591,    20.219,    29.032,   -19.627,1.04386,2010979,   168.902,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.300,    48.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010982,'1 ',    92.017,    20.219,    29.032,   -19.627,1.04386,2010979,   154.448,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.300,    58.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010985,'1 ',   199.000,   -28.656,    42.387,   -28.656,1.03138,2010983,   199.133,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    24.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2010989,'1 ',   216.670,   -24.050,   110.280,   -24.050,1.02000,2010986,   295.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.670,    63.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010990,'1 ',   216.667,   -24.050,   110.283,   -24.050,1.02000,2010986,   242.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    56.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010991,'1 ',   216.670,   -24.050,   110.280,   -24.050,1.02000,2010986,   322.303,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.670,    22.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010993,'1 ',    19.372,     0.000,     7.920,    -1.011,1.03586,2010992,    24.816,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.625,     9.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010993,'2 ',     0.000,     0.000,     7.920,    -1.010,1.03586,2010992,    21.046,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.620,     7.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010994,'1 ',     0.000,     0.000,     7.920,    -1.010,1.03586,2010992,    30.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.620,     4.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010995,'1 ',    20.625,    -1.011,     7.920,    -1.011,1.04120,2010992,    25.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.625,     5.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010998,'1 ',    16.510,    -1.220,     9.600,    -1.220,1.00476,2010997,    34.251,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2010998,'2 ',    25.000,    -1.220,     9.600,    -1.220,1.00476,2010997,    28.913,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011005,'1 ',   142.150,    72.354,    72.354,   -15.779,1.04400,2011000,   171.014,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.150,    44.799,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011006,'1 ',   142.150,    72.354,    72.354,   -15.779,1.04400,2011000,   185.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.150,    15.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011008,'1 ',    21.600,    -1.058,     8.294,    -1.058,1.02366,2011007,    27.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     2.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011009,'1 ',    16.296,    -1.058,     8.294,    -1.058,1.02366,2011007,    22.458,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     7.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011009,'2 ',     5.970,    -0.630,     4.920,    -0.630,1.02366,2011007,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011014,'1 ',   812.691,   320.321,   415.680,   -53.043,1.04100,2011011,  1169.434,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1082.500,   416.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011015,'1 ',  1016.613,     0.000,   415.680,   -53.043,1.04100,2011011,  1277.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1082.500,   277.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011016,'1 ',  1082.500,   320.321,   415.680,   -53.043,1.04100,2011011,  1357.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1082.500,   475.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011017,'1 ',     0.000,     0.000,   415.680,   -53.040,1.04100,2011011,  1214.025,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1082.500,   214.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011018,'1 ',   885.081,   320.321,   415.680,   -53.043,1.04100,2011011,  1082.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1082.500,   330.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011019,'1 ',   754.611,   320.321,   415.680,   -53.043,1.04100,2011011,  1299.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1082.500,   424.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011020,'1 ',    52.333,    20.096,    20.096,    -2.564,1.04100,2011011,    59.065,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.333,    14.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011021,'1 ',    26.496,    20.096,    20.096,    -2.564,1.04100,2011011,    56.775,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.333,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011022,'1 ',    52.333,     0.000,    20.096,    -2.564,1.04100,2011011,    61.872,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.333,     8.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011023,'1 ',    40.811,    20.096,    20.096,    -2.564,1.04100,2011011,    66.305,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.333,    24.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011024,'1 ',    44.276,     0.000,    20.096,    -2.564,1.04100,2011011,    75.124,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.333,    23.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011025,'1 ',    40.917,    20.096,    20.096,    -2.564,1.04100,2011011,    61.615,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.333,    10.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011031,'1 ',    95.170,   -10.560,    48.440,   -10.560,1.01626,2011027,   125.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.170,    16.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011032,'1 ',    95.167,   -10.564,    48.440,   -10.564,1.01626,2011027,   114.430,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.167,    22.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011033,'1 ',    95.167,   -10.564,    48.440,   -10.564,1.01626,2011027,   118.262,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.167,    21.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011035,'1 ',    14.850,     0.000,     0.000,     0.000,1.04000,    0,    17.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.850,     2.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011035,'2 ',     7.713,     0.000,     0.000,     0.000,1.04000,    0,    15.947,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.850,     2.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011035,'3 ',    14.850,     0.000,     0.000,     0.000,1.04000,    0,    16.367,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.850,     5.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011035,'4 ',    12.114,     0.000,     0.000,     0.000,1.04000,    0,    14.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.850,     6.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011037,'1 ',     9.690,    -0.590,     4.610,    -0.590,1.02116,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011037,'2 ',    37.760,    -2.568,    20.122,    -2.568,1.02116,    0,    71.378,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.400,     5.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011037,'3 ',     0.000,     0.000,    20.120,    -2.570,1.02116,    0,    72.343,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.400,     6.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011041,'1 ',   120.063,     0.000,    66.547,    -8.492,1.04700,2011038,   233.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.300,    77.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011042,'1 ',   124.050,     0.000,    66.547,    -8.492,1.04700,2011038,   173.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.300,    79.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011043,'1 ',     0.000,     0.000,    66.550,    -8.490,1.02606,2011038,   173.886,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.300,    80.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011044,'1 ',   151.681,     0.000,    66.547,    -8.492,1.04700,2011038,   198.616,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.300,    43.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011045,'1 ',   131.960,    -8.490,    66.550,    -8.490,1.02606,2011038,   213.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.300,    69.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011046,'1 ',   129.260,    -8.490,    66.550,    -8.490,1.02606,2011038,   205.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.300,    85.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011047,'1 ',    22.814,    -0.524,    10.291,    -1.313,1.04000,    0,    31.775,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.800,     4.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011050,'1 ',   248.000,   126.232,   126.232,   -27.528,1.03850,2011048,   301.425,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.000,   115.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011052,'1 ',    44.369,   -11.275,    16.678,   -11.275,1.01822,2011051,    84.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.300,     8.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011053,'1 ',    51.880,   -11.280,    16.680,   -11.280,1.01822,2011051,    87.816,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.300,    25.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011054,'1 ',     6.589,     3.072,     3.072,    -0.392,1.01822,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011054,'2 ',     5.960,     3.070,     3.070,    -0.390,1.01822,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011054,'3 ',     6.190,     3.070,     3.070,    -0.390,1.01822,    0,     8.983,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     3.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011054,'4 ',     0.000,     0.000,     3.070,    -0.390,1.01822,    0,     9.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     0.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011060,'1 ',   105.300,    22.429,    22.429,   -15.163,1.03907,2011056,   131.754,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    49.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011061,'1 ',   105.300,    22.429,    22.429,   -15.163,1.03907,2011056,   119.418,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    51.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011062,'1 ',    11.400,     0.000,     5.803,    -1.265,1.01920,    0,    14.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.400,     3.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011062,'2 ',     0.000,     0.000,     5.800,    -1.270,1.01920,    0,    12.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.400,     2.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011062,'3 ',    11.400,     0.000,     5.803,    -1.265,1.01920,    0,    13.516,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.400,     1.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011062,'4 ',    11.400,    -1.265,     5.803,    -1.265,1.01920,    0,    12.626,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.400,     2.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011065,'1 ',   130.662,    37.680,    37.680,   -25.474,1.04600,2011063,   186.092,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.900,    52.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011069,'1 ',   204.000,    43.452,    43.452,   -29.376,1.04420,2011067,   219.022,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    65.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2011072,'1 ',   159.500,   -17.705,    81.186,   -17.705,1.01531,2011070,   217.043,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    34.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011073,'1 ',   159.500,   -17.700,    81.190,   -17.700,1.01531,2011070,   217.259,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    28.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011077,'1 ',   100.987,    -6.321,    49.536,    -6.321,1.01424,2011074,   148.121,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    55.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011078,'1 ',     0.000,     0.000,    49.540,    -6.320,1.02802,2011074,   129.985,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   129.000,    23.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011079,'1 ',    84.917,    -6.321,    49.536,    -6.321,1.01424,2011074,   146.731,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    51.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011080,'1 ',   106.467,    -6.321,    49.536,    -6.321,1.01424,2011074,   154.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    52.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011081,'1 ',    73.620,     0.000,    49.536,    -6.321,1.04900,2011074,   178.438,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   129.000,    25.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2011082,'1 ',    98.220,    -6.320,    49.540,    -6.320,1.01424,2011074,   164.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    20.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013454,'1 ',    38.100,    12.761,    14.630,    -1.867,1.03600,    0,    54.771,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.100,     5.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013454,'2 ',    38.100,    12.761,    14.630,    -1.867,1.03600,    0,    38.544,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.100,    10.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013454,'3 ',    26.182,    12.761,    14.630,    -1.867,1.03600,    0,    46.657,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.100,     8.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013458,'1 ',    98.700,   -14.213,    21.023,   -14.213,1.04000,    0,   123.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.700,    36.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013460,'1 ',    13.809,     6.605,     6.605,    -0.843,1.01920,    0,    25.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013460,'2 ',    31.358,    10.203,    18.950,    -2.418,1.01920,    0,    49.979,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,    10.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013460,'3 ',    49.350,    10.203,    18.950,    -2.420,1.01920,    0,    67.151,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,     9.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'1 ',    34.470,    -3.830,    17.540,    -3.830,1.01920,    0,    48.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.470,     4.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'2 ',    34.467,     0.000,    17.544,    -3.826,1.01920,    0,    40.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.467,     6.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'3 ',    34.467,     0.000,    17.544,    -3.826,1.01920,    0,    38.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.467,    11.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'4 ',    34.467,    -3.826,    17.544,    -3.826,1.01920,    0,    41.381,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.467,    11.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'5 ',    34.467,    -3.826,    17.544,    -3.826,1.01920,    0,    43.766,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.467,     5.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013462,'6 ',    34.470,    -3.830,    17.540,    -3.830,1.01920,    0,    45.163,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.470,     7.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013466,'1 ',    86.505,   -17.683,    26.156,   -17.683,1.02855,2013464,   122.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.800,    18.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013468,'1 ',   100.500,   -14.472,    21.407,   -14.472,1.03419,2013467,   112.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    28.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013475,'1 ',   165.083,    -8.089,    63.392,    -8.089,1.01724,2013470,   174.088,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.083,    71.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013476,'1 ',   139.145,    -8.089,    63.392,    -8.089,1.01724,2013470,   196.064,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.083,    33.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013477,'1 ',   165.080,    -8.090,    63.390,    -8.090,1.01724,2013470,   177.069,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.080,    70.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013478,'1 ',    80.736,     0.000,    63.392,    -8.089,1.03800,2013470,   222.634,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   165.083,    18.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013479,'1 ',   131.282,    -8.089,    63.392,    -8.089,1.01724,2013470,   216.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.083,    81.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013480,'1 ',    96.689,    -8.089,    63.392,    -8.089,1.01724,2013470,   216.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.083,    55.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013483,'1 ',    84.639,     0.000,    21.449,   -14.501,1.05000,2013481,   108.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.700,    38.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013486,'1 ',   148.750,   -21.420,    31.684,   -21.420,1.01382,2013484,   199.932,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.750,    29.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013487,'1 ',   148.750,   -21.420,    31.680,   -21.420,1.01382,2013484,   183.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.750,    20.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013488,'1 ',    39.143,     0.000,    19.200,    -2.450,1.03800,    0,    61.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    19.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013488,'2 ',    37.310,    19.200,    19.200,    -2.450,1.03800,    0,    65.052,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    24.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013489,'1 ',    10.750,     0.000,     6.912,    -0.882,1.04000,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     6.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013492,'1 ',    27.650,     0.000,     0.000,     0.000,1.04000,    0,    30.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.650,    11.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013493,'1 ',    16.254,     0.000,     0.000,     0.000,1.04000,2013492,    21.014,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     9.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013494,'1 ',     0.000,     0.000,     0.000,     0.000,0.99360,2013492,    36.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.650,    12.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013499,'1 ',   229.403,   -17.640,   138.240,   -17.640,1.02018,2013496,   500.738,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,    58.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013500,'1 ',     0.000,     0.000,   138.240,   -17.640,1.02018,2013496,   365.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   360.000,    58.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013501,'1 ',   290.080,   -17.640,   138.240,   -17.640,1.02018,2013496,   442.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,    71.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013502,'1 ',   304.830,   -17.640,   138.240,   -17.640,1.02018,2013496,   363.694,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,   134.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013503,'1 ',   231.150,   -17.640,   138.240,   -17.640,1.02018,2013496,   413.285,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,    64.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013504,'1 ',   316.700,   -17.640,   138.240,   -17.640,1.02018,2013496,   370.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,   145.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013509,'1 ',   229.800,   -25.510,   116.970,   -25.510,1.01920,2013506,   309.231,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.800,   106.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013510,'1 ',   229.800,   -25.510,   116.970,   -25.510,1.01920,2013506,   271.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.800,   110.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013511,'1 ',   229.800,   -25.510,   116.970,   -25.510,1.01920,2013506,   247.185,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.800,   113.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013512,'1 ',    29.354,     0.000,     0.000,     0.000,1.04000,    0,    44.144,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     9.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013513,'1 ',    10.460,    -0.740,     5.760,    -0.740,1.01430,    0,    17.203,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013513,'2 ',     8.650,    -0.740,     5.760,    -0.740,1.01430,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013515,'1 ',    21.570,    -3.590,     5.300,    -3.590,1.01205,2013514,    25.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013515,'2 ',    22.566,    -3.586,     5.304,    -3.586,1.01205,2013514,    25.586,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    12.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013518,'1 ',   119.829,   -21.586,    31.929,   -21.586,1.02527,2013516,   206.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.900,    72.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013519,'1 ',   132.390,   -21.590,    31.930,   -21.590,1.02527,2013516,   212.759,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.900,    21.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013520,'1 ',   149.900,   -21.586,    31.929,   -21.586,1.02527,2013516,   166.649,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.900,    28.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013521,'1 ',     7.460,    -1.296,     1.917,    -1.296,1.02527,2013516,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     4.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013522,'1 ',    29.400,    -3.263,    14.965,    -3.263,1.01920,    0,    31.878,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,     6.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013522,'2 ',    29.400,     0.000,    14.965,    -3.263,1.01920,    0,    43.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.400,    11.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013522,'3 ',    29.400,    -3.263,    14.965,    -3.263,1.01920,    0,    32.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,     4.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013522,'4 ',     0.000,     0.000,    14.960,    -3.260,1.01920,    0,    32.708,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.400,     7.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013526,'1 ',   124.167,    -6.084,    47.680,    -6.084,1.03974,2013523,   125.793,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.167,    41.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013527,'1 ',    68.070,    -6.084,    47.680,    -6.084,1.03974,2013523,   148.858,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.167,    17.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013528,'1 ',     0.000,     0.000,    47.680,    -6.080,1.02704,2013523,   124.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   124.170,    44.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013530,'1 ',    60.821,    -2.492,    23.004,   -15.552,1.04720,2013529,   113.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    25.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013533,'1 ',     9.899,    -0.637,     4.992,    -0.637,1.01332,2013532,    16.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013534,'1 ',    13.000,    -0.640,     4.990,    -0.640,1.01332,2013532,    13.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013539,'1 ',   155.300,   -17.240,    79.050,   -17.240,1.00473,2013537,   196.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.300,    75.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013540,'1 ',   155.300,   -17.238,    79.048,   -17.238,1.00473,2013537,   214.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.300,    68.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013541,'1 ',   155.300,   -17.238,    79.048,   -17.238,1.00473,2013537,   196.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.300,    73.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013542,'1 ',   155.300,   -17.238,    79.048,   -17.238,1.00473,2013537,   202.196,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.300,    18.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013543,'1 ',    39.780,    -2.330,    18.240,    -2.330,1.01724,    0,    47.785,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.500,    22.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013543,'2 ',     0.000,     0.000,    18.240,    -2.330,1.01724,    0,    58.026,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.500,    19.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013544,'1 ',    47.500,     0.000,    18.240,    -2.327,1.04000,    0,    60.152,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.500,    19.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013544,'2 ',    40.732,    18.240,    18.240,    -2.327,1.04000,    0,    63.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.500,    15.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013548,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,     8.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.580,     1.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013548,'2 ',     6.288,     0.000,     0.000,     0.000,1.01920,    0,     9.917,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.583,     3.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013549,'1 ',     7.500,     0.000,     0.000,     0.000,1.01920,    0,     7.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013549,'2 ',     5.779,     0.000,     0.000,     0.000,1.01920,    0,     8.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.583,     3.028,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013549,'3 ',     7.675,     0.000,     0.000,     0.000,1.01920,    0,     9.623,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.583,     1.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013549,'4 ',     7.180,     0.000,     0.000,     0.000,1.01920,    0,     9.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.580,     1.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013549,'5 ',     5.172,     0.000,     0.000,     0.000,1.01920,    0,    10.119,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.583,     2.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013551,'1 ',   133.150,   -14.780,    67.773,   -14.780,1.03306,2013550,   156.724,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.150,    56.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013552,'1 ',   133.150,   -14.780,    67.773,   -14.780,1.03306,2013550,   190.642,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.150,    21.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013559,'1 ',   167.167,     0.000,    85.088,   -18.555,1.05100,2013554,   207.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   167.167,    62.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013560,'1 ',   167.167,   -18.555,    85.088,   -18.555,1.02018,2013554,   195.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.167,    31.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013561,'1 ',   167.170,   -18.560,    85.090,   -18.560,1.02018,2013554,   187.127,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.170,    41.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013563,'1 ',    12.970,     0.000,     0.000,     0.000,1.01920,    0,    20.695,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.250,     7.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013563,'2 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    18.672,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.250,     7.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013563,'3 ',    13.816,     0.000,     0.000,     0.000,1.01920,    0,    21.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.800,     8.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013566,'1 ',    11.730,     0.000,     0.000,     0.000,1.03710,2013562,    16.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.250,     5.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013567,'1 ',    12.594,     0.000,     0.000,     0.000,1.03710,2013562,    17.063,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.250,     7.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013570,'1 ',    69.482,    13.501,    20.661,   -13.968,1.04728,2013569,    97.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.000,    15.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013572,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    19.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.650,     5.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013572,'2 ',    18.650,     0.000,     0.000,     0.000,1.01920,    0,    23.447,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.650,     2.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013573,'1 ',    18.440,     5.325,     5.325,    -3.600,1.04000,    0,    29.978,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013574,'1 ',     0.000,     0.000,     2.110,    -1.430,1.01920,    0,     9.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013574,'2 ',    72.000,   -10.368,    15.336,   -10.368,1.01920,    0,    85.371,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    24.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013577,'1 ',    23.325,     8.649,     9.792,    -1.249,1.03400,2013576,    29.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     8.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013578,'1 ',    24.180,     4.325,     9.792,    -1.249,1.03400,2013576,    26.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    12.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013578,'2 ',     8.083,     4.325,     4.608,    -0.588,1.03400,2013576,    13.463,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013583,'1 ',     0.000,     0.000,    15.360,    -1.960,1.02067,2013580,    44.159,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    11.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013583,'2 ',    23.969,    -1.960,    15.360,    -1.960,1.02067,2013580,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     7.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013584,'1 ',    33.808,    -1.960,    15.360,    -1.960,1.02067,2013580,    48.785,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    17.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013585,'1 ',    14.057,    -0.735,     5.760,    -0.735,1.02067,2013580,    21.717,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013586,'1 ',     6.000,    -0.390,     3.070,    -0.390,1.01568,2013581,    10.124,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     3.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013586,'2 ',     5.700,    -0.390,     3.050,    -0.390,1.01568,2013581,     9.842,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.950,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013587,'1 ',     6.960,    -0.390,     3.050,    -0.390,1.02067,2013580,     8.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.950,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013590,'1 ',   103.000,   -14.830,    21.940,   -14.830,1.02390,2013589,   130.631,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    38.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013593,'1 ',    14.620,    -1.000,     7.830,    -1.000,1.01773,    0,    20.457,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.400,     5.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013593,'2 ',     0.000,     0.000,     7.830,    -1.000,1.01773,    0,    25.965,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.400,     6.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013597,'1 ',   111.486,     0.000,    50.112,    -6.395,1.02000,2013594,   162.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   130.500,    52.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013598,'1 ',    88.030,    50.110,    50.110,    -6.390,1.02000,2013594,   155.756,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    23.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013599,'1 ',   115.670,    50.110,    50.110,    -6.390,1.02000,2013594,   179.309,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    41.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013600,'1 ',     9.204,     4.224,     4.224,    -0.539,1.04250,    0,    11.431,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013600,'2 ',    14.660,     6.912,     6.912,    -0.882,1.04250,    0,    26.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013602,'1 ',    12.171,     5.760,     5.760,    -0.735,1.04597,2013601,    16.766,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013603,'1 ',    19.827,     0.000,     9.984,    -1.274,1.04800,2013601,    30.157,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.000,    12.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013606,'1 ',    65.410,   -14.240,    21.070,   -14.240,1.01939,2013605,   141.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,    16.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013612,'1 ',    14.635,     0.000,     6.144,    -0.784,1.02116,2013611,    16.235,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013612,'2 ',    16.000,    -0.784,     6.144,    -0.784,1.02116,2013611,    20.683,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013613,'1 ',     5.260,    -0.350,     2.760,    -0.350,1.02116,2013611,     7.990,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     1.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013614,'1 ',     0.000,     0.000,     2.110,    -1.430,1.01920,    0,    10.657,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     2.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013614,'2 ',     9.326,     0.000,     2.109,    -1.426,1.01920,    0,    10.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     3.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013614,'3 ',    10.000,     0.000,     2.130,    -1.440,1.01920,    0,    11.223,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013614,'4 ',     7.520,    -1.440,     2.130,    -1.440,1.01920,    0,    12.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013618,'1 ',   171.489,   -28.944,    42.813,   -28.944,1.03747,2013616,   216.744,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    86.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013625,'1 ',     0.000,     0.000,   116.460,   -14.860,1.02510,2013620,   348.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   303.280,    90.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013626,'1 ',   246.092,   -14.861,   116.461,   -14.861,1.02510,2013620,   310.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   303.283,    37.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013627,'1 ',   230.229,   -14.861,   116.461,   -14.861,1.02510,2013620,   367.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   303.283,   119.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013628,'1 ',     0.000,     0.000,   116.460,   -14.860,1.02510,2013620,   421.349,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   303.280,   114.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013629,'1 ',   303.280,   -14.860,   116.460,   -14.860,1.02510,2013620,   341.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   303.280,    33.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013630,'1 ',   268.233,     0.000,   116.461,   -14.861,1.04602,2013620,   389.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   303.283,    76.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013632,'1 ',    11.546,     0.000,     0.000,     0.000,1.04000,    0,    18.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.333,     5.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013632,'2 ',    10.533,     0.000,     0.000,     0.000,1.04000,    0,    16.357,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     4.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013632,'3 ',     9.803,     0.000,     0.000,     0.000,1.04000,    0,    15.238,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     5.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013633,'1 ',    32.000,    -1.570,    12.290,    -1.570,1.02165,    0,    37.845,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    10.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013634,'1 ',    94.342,   -14.213,    21.023,   -14.213,1.04000,    0,    99.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.700,    30.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013641,'1 ',    49.230,    -9.072,    13.419,    -9.072,1.01411,2013637,    85.987,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,     7.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013642,'1 ',    34.870,    -5.900,     8.730,    -5.900,1.01411,2013637,    51.879,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    16.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013645,'1 ',    97.700,   -10.845,    49.729,   -10.845,1.01920,    0,   103.743,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    16.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013645,'2 ',     0.000,     0.000,    49.730,   -10.840,1.01920,    0,   143.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    97.700,    36.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013645,'3 ',    97.700,   -10.840,    49.730,   -10.840,1.01920,    0,   113.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    37.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013645,'4 ',    97.700,   -10.840,    49.730,   -10.840,1.01920,    0,   100.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    20.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013645,'5 ',    97.700,   -10.840,    49.730,   -10.840,1.01920,    0,    97.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    33.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013645,'6 ',    97.700,   -10.845,    49.729,   -10.845,1.01920,    0,   108.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    19.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013646,'1 ',    10.900,    -1.210,     5.548,    -1.210,1.02018,    0,    12.024,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     2.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013646,'2 ',    13.100,    -1.454,     6.668,    -1.454,1.02018,    0,    19.203,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     3.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013646,'3 ',    24.500,    -2.720,    12.470,    -2.720,1.02018,    0,    34.274,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     4.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013650,'1 ',    33.306,    -1.960,    15.360,    -1.960,1.02165,    0,    48.526,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013650,'2 ',    40.000,    -1.960,    15.360,    -1.960,1.02165,    0,    41.657,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    16.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013652,'1 ',     5.945,    -0.490,     3.840,    -0.490,1.02165,2013650,    11.027,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013653,'1 ',     6.990,    -0.490,     3.840,    -0.490,1.02165,2013650,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013655,'1 ',    24.500,    -1.200,     9.410,    -1.200,1.01626,    0,    24.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,    10.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013655,'2 ',    19.261,    -1.201,     9.408,    -1.201,1.01626,    0,    24.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     9.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013658,'1 ',    10.219,     0.934,     5.453,    -0.696,1.02116,2013656,    16.364,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     5.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013658,'2 ',     0.000,     0.000,     5.450,    -0.700,1.02116,2013656,    14.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.200,     6.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013659,'1 ',    13.397,     0.467,     5.453,    -0.696,1.02116,2013656,    15.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     3.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013659,'2 ',     7.595,     0.467,     4.224,    -0.539,1.02116,2013656,    11.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013661,'1 ',    56.640,   -10.800,    15.970,   -10.800,1.03390,2013660,   105.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    32.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013662,'1 ',    15.000,    -3.530,     5.220,    -3.530,1.03390,2013660,    26.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     6.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013663,'1 ',     0.000,     0.000,     7.530,    -0.960,1.02214,    0,    21.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     4.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013663,'2 ',    29.325,    -1.793,    14.054,    -1.793,1.02214,    0,    40.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.600,     8.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013663,'3 ',     0.000,     0.000,    14.050,    -1.790,1.02214,    0,    50.033,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    36.600,    14.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013663,'4 ',    28.420,    -1.793,    14.054,    -1.793,1.02214,    0,    36.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.600,     4.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013665,'1 ',    13.790,    -1.160,     9.100,    -1.160,1.01626,2013664,    26.614,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     3.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013665,'2 ',     0.000,     0.000,     4.530,    -0.580,1.01626,2013664,    12.528,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.800,     5.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013669,'1 ',   178.708,     0.000,    74.368,    -9.490,1.04700,2013666,   244.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   193.667,    80.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013670,'1 ',   193.670,    -9.490,    74.370,    -9.490,1.01968,2013666,   200.548,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.670,    94.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013671,'1 ',   126.431,    -9.490,    74.368,    -9.490,1.01968,2013666,   232.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.667,    73.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013672,'1 ',     0.000,     0.000,    74.370,    -9.490,1.02606,2013666,   249.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   193.670,    57.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013673,'1 ',     0.000,     0.000,    74.370,    -9.490,1.02606,2013666,   245.861,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   193.670,    84.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013674,'1 ',   193.667,    -9.490,    74.368,    -9.490,1.01968,2013666,   217.282,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.667,    89.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013677,'1 ',   143.500,     0.000,    73.041,   -15.928,1.04600,2013675,   168.886,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   143.500,    35.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013678,'1 ',   143.500,   -15.930,    73.040,   -15.930,1.02508,2013675,   183.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.500,    65.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013680,'1 ',    38.500,    -1.890,    14.780,    -1.890,1.02704,2013679,    39.699,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    13.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013684,'1 ',   267.921,    61.770,    61.770,   -41.760,1.04300,2013681,   314.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.000,   138.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013685,'1 ',   191.319,    61.770,    61.770,   -41.760,1.04300,2013681,   397.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.000,    47.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013686,'1 ',   222.304,     0.000,    56.445,   -38.160,1.04300,2013681,   274.047,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   265.000,   130.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2013687,'1 ',     6.412,     0.000,     0.000,     0.000,1.01920,    0,     9.466,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013687,'2 ',     8.910,     0.000,     0.000,     0.000,1.01920,    0,    11.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     5.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013687,'3 ',     9.582,     0.000,     0.000,     0.000,1.01920,    0,    11.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013687,'4 ',     8.823,     0.000,     0.000,     0.000,1.01920,    0,    13.765,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013693,'1 ',   241.500,    88.311,   122.924,   -26.807,1.03054,2013689,   338.222,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.500,    99.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013694,'1 ',   241.500,    88.311,   122.924,   -26.807,1.03054,2013689,   244.411,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.500,    33.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2013698,'1 ',   642.200,   299.265,   299.265,   -78.348,1.04400,2013695,   692.827,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   642.200,   188.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020283,'1 ',    60.362,    10.435,    28.454,    -3.631,1.04000,    0,    93.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.100,    22.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020284,'1 ',    12.336,    -0.750,     5.875,    -0.750,1.04000,    0,    15.542,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.300,     6.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020288,'1 ',    77.000,    39.193,    39.193,    -8.547,1.04250,    0,    98.013,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    23.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020293,'1 ',    42.410,    21.560,    21.560,   -14.570,1.02116,2020291,   111.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    14.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2020295,'1 ',    85.298,    45.274,    45.274,    -5.777,1.05600,2020294,   153.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.900,    48.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020299,'1 ',   237.467,    51.384,   120.871,   -26.359,1.02606,2020296,   314.158,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.467,    56.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020300,'1 ',   237.470,    51.384,   120.870,   -26.360,1.02606,2020296,   327.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.470,    51.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020301,'1 ',   237.470,    51.384,   120.870,   -26.360,1.02606,2020296,   298.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.470,    86.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020302,'1 ',    28.600,    14.560,    14.560,    -3.170,1.02606,2020296,    31.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.600,     4.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020304,'1 ',    38.542,     0.000,     0.000,     0.000,1.04000,    0,    61.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    11.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020304,'2 ',    55.000,     0.000,     0.000,     0.000,1.04000,    0,    55.921,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    24.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020306,'1 ',    44.080,     0.000,     0.000,     0.000,1.00604,2020305,    61.509,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    25.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020307,'1 ',     8.821,     0.000,     0.000,     0.000,1.00604,2020305,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020307,'2 ',    10.640,     0.000,     0.000,     0.000,1.00604,2020305,    12.634,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020313,'1 ',   133.000,     0.000,    51.072,    -6.517,1.03684,2020308,   184.576,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.000,    62.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020314,'1 ',   119.270,    51.070,    51.070,    -6.520,1.03684,2020308,   157.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    57.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020315,'1 ',     5.480,    -0.340,     2.690,    -0.340,1.02018,2020310,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020319,'1 ',    51.545,    -4.131,    32.371,    -4.131,1.02724,2020316,   114.397,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.300,    26.893,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020320,'1 ',    73.190,    -4.130,    32.370,    -4.130,1.02724,2020316,   113.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.300,    31.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020323,'1 ',    14.670,    -1.310,    10.250,    -1.310,1.01920,    0,    37.862,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020323,'2 ',    20.060,     0.000,    10.253,    -1.308,1.01920,    0,    29.748,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.700,    11.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020323,'3 ',    19.198,    -1.308,    10.253,    -1.308,1.01920,    0,    32.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,    11.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020328,'1 ',    62.650,    24.058,    24.058,    -3.070,1.04600,2020324,    62.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.650,    25.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020329,'1 ',    62.650,    24.058,    24.058,    -3.070,1.04600,2020324,    71.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.650,    11.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020330,'1 ',    12.953,     0.000,     5.568,    -0.710,1.01920,    0,    14.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.500,     6.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020330,'2 ',    10.110,    -0.900,     7.070,    -0.900,1.01920,    0,    18.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.400,     5.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020330,'3 ',    23.097,    -1.808,    14.170,    -1.808,1.01920,    0,    41.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,     7.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020330,'4 ',    35.592,    -1.808,    14.170,    -1.808,1.01920,    0,    40.512,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.900,    14.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020332,'1 ',    33.000,    -3.660,    16.800,    -3.660,1.00888,2020331,    48.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    15.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020332,'2 ',    33.000,    -3.663,    16.797,    -3.663,1.00888,2020331,    42.162,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     6.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020335,'1 ',    78.098,    30.298,    30.298,    -3.866,1.04000,    0,    78.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.900,    22.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020335,'2 ',    61.122,    30.298,    30.298,    -3.866,1.04000,    0,   113.905,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.900,    12.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020336,'1 ',    10.000,    -0.490,     3.840,    -0.490,1.01920,    0,    12.517,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020336,'2 ',    10.000,    -0.490,     3.840,    -0.490,1.01920,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020339,'1 ',    54.667,    -6.068,    27.825,    -6.068,1.01724,    0,    64.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.667,     6.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020339,'2 ',    54.670,    -6.070,    27.830,    -6.070,1.01724,    0,    68.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.670,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020339,'3 ',    54.667,    -6.068,    27.825,    -6.068,1.01724,    0,    59.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.667,    12.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020344,'1 ',    13.600,     5.222,     5.222,    -0.666,1.02192,2020343,    15.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020344,'2 ',     9.620,     4.880,     4.880,    -0.620,1.02192,2020343,    12.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     5.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020345,'1 ',     6.374,     0.000,     3.149,    -0.402,1.03100,2020343,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.200,     2.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020345,'2 ',     5.334,     0.000,     3.149,    -0.402,1.03100,2020343,     8.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.200,     1.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020347,'1 ',    32.687,     8.365,    14.822,    -1.891,1.04000,    0,    51.069,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    13.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020349,'1 ',    15.807,     0.000,     0.000,     0.000,1.01686,2020348,    25.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,     8.681,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020349,'2 ',    14.030,     0.000,     0.000,     0.000,1.01686,2020348,    23.187,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,     8.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020350,'1 ',    18.300,     0.000,     0.000,     0.000,1.01686,2020348,    21.912,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,     8.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020351,'1 ',    64.428,    26.880,    26.880,    -3.430,1.04000,    0,    70.358,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    16.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020351,'2 ',    70.000,     0.000,    26.880,    -3.430,1.04000,    0,    80.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.000,    26.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020353,'1 ',    39.892,    -2.533,    19.853,    -2.533,1.01920,    0,    76.172,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    18.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020353,'2 ',    39.980,    -2.530,    19.850,    -2.530,1.01920,    0,    74.725,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    25.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020355,'1 ',    35.750,    18.197,    18.197,    -3.968,1.02067,    0,    39.675,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.750,     8.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020355,'2 ',    54.000,    27.490,    27.490,    -5.990,1.02067,    0,    61.374,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    12.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020356,'1 ',    35.750,    18.197,    18.197,    -3.968,1.03900,    0,    47.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.750,    12.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020357,'1 ',    15.225,    -1.078,     8.448,    -1.078,1.01920,    0,    32.916,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020357,'2 ',    32.460,    -1.620,    12.670,    -1.620,1.01920,    0,    33.808,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    12.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020357,'3 ',    24.916,    -1.617,    12.672,    -1.617,1.01920,    0,    45.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     5.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020359,'1 ',     0.000,     0.000,     0.000,     0.000,1.01214,2020358,    37.789,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    36.200,    11.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020363,'1 ',    91.904,     0.000,    31.950,   -21.600,1.04000,2020361,   160.279,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    20.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2020367,'1 ',    44.410,    21.082,    21.082,    -2.690,1.04540,2020365,    63.252,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.900,    20.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020368,'1 ',    42.083,    21.082,    21.082,    -2.690,1.04540,2020365,    54.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.900,    11.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020369,'1 ',     9.293,     4.646,     4.646,    -0.593,1.04540,2020365,    14.678,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     1.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020369,'2 ',     8.500,     3.264,     3.264,    -0.416,1.04540,2020365,     9.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     2.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020370,'1 ',     4.980,     1.026,     2.918,    -0.372,1.02606,    0,     7.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     2.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020371,'1 ',     3.980,    -0.330,     2.610,    -0.330,1.02606,    0,     6.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020371,'2 ',     6.089,     0.000,     2.573,    -0.328,1.02606,    0,     7.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.700,     2.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020372,'1 ',     6.307,     2.765,     2.765,    -0.353,1.04100,    0,     9.445,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     3.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020372,'2 ',     8.335,     3.917,     3.917,    -0.500,1.04100,    0,    12.166,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     1.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020372,'3 ',    35.984,    17.933,    17.933,    -2.288,1.04100,    0,    67.133,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.700,    13.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020376,'1 ',     0.000,     0.000,    22.640,    -2.890,1.01430,2020374,    75.961,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    58.950,     7.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020377,'1 ',    58.950,    22.637,    22.637,    -2.889,1.03500,2020374,    68.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.950,    20.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020379,'1 ',    62.282,    -3.499,    27.418,    -3.499,1.01920,    0,   100.165,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.400,    29.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020379,'2 ',    53.560,    -3.500,    27.420,    -3.500,1.01920,    0,   107.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.400,    30.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020383,'1 ',    59.000,    -2.890,    22.660,    -2.890,1.02174,2020382,    85.673,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    23.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020384,'1 ',     4.800,    -0.590,     4.650,    -0.590,1.02174,2020382,    12.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     1.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020385,'1 ',    19.638,     9.446,     9.446,    -1.205,1.04000,    0,    36.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     5.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020385,'2 ',    20.109,     9.446,     9.446,    -1.205,1.04000,    0,    27.097,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,    10.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020385,'3 ',    19.549,     0.000,     9.446,    -1.205,1.04000,    0,    31.558,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.600,    11.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020390,'1 ',    70.361,    -5.831,    45.696,    -5.831,1.02508,2020387,   137.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    29.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020391,'1 ',    88.308,    -5.831,    45.696,    -5.831,1.02508,2020387,   157.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    39.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020392,'1 ',    74.940,    -5.830,    45.700,    -5.830,1.02508,2020387,   157.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    23.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020393,'1 ',   119.000,    -5.830,    45.700,    -5.830,1.02508,2020387,   155.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    16.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020394,'1 ',   119.000,     0.000,    45.696,    -5.831,1.04600,2020387,   156.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   119.000,    17.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020395,'1 ',     0.000,     0.000,    45.700,    -5.830,1.02508,2020387,   119.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   119.000,    44.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020396,'1 ',    48.826,    25.421,    25.421,    -3.244,1.04100,    0,    73.974,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,     7.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020396,'2 ',    50.606,    25.421,    25.421,    -3.244,1.04100,    0,    67.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    17.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020396,'3 ',    66.200,    25.421,    25.421,    -3.244,1.04100,    0,    88.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    20.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020397,'1 ',     4.620,    -0.330,     2.570,    -0.330,1.01920,    0,     8.225,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     2.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020397,'2 ',     5.310,    -0.330,     2.570,    -0.330,1.01920,    0,     8.297,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     1.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020401,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020401,'2 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    37.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020406,'1 ',     8.790,    -0.490,     3.840,    -0.490,1.02802,2020405,    11.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020407,'1 ',    21.649,    -1.249,     9.792,    -1.249,1.02802,2020405,    25.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     4.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020410,'1 ',    27.560,     0.000,    20.390,    -2.602,1.04000,    0,    68.117,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.100,     6.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020412,'1 ',     5.777,     2.534,     2.534,    -0.323,1.04210,2020410,     9.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     0.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020413,'1 ',     7.000,     2.688,     2.688,    -0.343,1.04210,2020410,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020415,'1 ',     6.840,     3.840,     3.840,    -0.490,1.02018,    0,    11.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020416,'1 ',    10.000,     3.840,     3.840,    -0.490,1.01920,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020416,'2 ',    11.320,     5.180,     5.180,    -0.660,1.01920,    0,    14.906,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     6.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020416,'3 ',    10.660,     5.180,     5.180,    -0.660,1.01920,    0,    16.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     6.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020416,'4 ',    14.081,     6.912,     6.912,    -0.882,1.01920,    0,    22.766,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020418,'1 ',    47.452,    -2.844,    22.291,    -2.844,1.01920,    0,    82.801,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.050,    21.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020418,'2 ',    58.050,    -2.840,    22.290,    -2.840,1.01920,    0,    63.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.050,    18.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020428,'1 ',     0.000,     0.000,   107.910,   -23.530,1.01822,2020423,   249.367,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   212.000,    98.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020429,'1 ',   212.000,   -23.530,   107.910,   -23.530,1.01822,2020423,   236.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.000,    40.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020430,'1 ',   212.000,   -23.532,   107.908,   -23.532,1.01822,2020423,   273.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.000,    91.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'1 ',     8.830,     0.000,     0.000,     0.000,1.01920,    0,    13.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.830,     4.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'2 ',     9.050,     0.000,     0.000,     0.000,1.01920,    0,    10.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.830,     3.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'3 ',    10.833,     0.000,     0.000,     0.000,1.01920,    0,    10.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.833,     4.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'4 ',    13.800,     0.000,     0.000,     0.000,1.01920,    0,    13.993,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     5.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'5 ',    16.130,     0.000,     0.000,     0.000,1.01920,    0,    18.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.800,     9.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020432,'6 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    24.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020435,'1 ',    16.176,     0.000,    10.483,    -1.338,1.03345,2020434,    27.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.300,     4.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020435,'2 ',    12.950,     8.450,     8.450,    -1.080,1.03345,2020434,    24.511,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     2.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020439,'1 ',    95.829,    -5.733,    44.928,    -5.733,1.02018,2020436,   148.407,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    42.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020440,'1 ',    95.327,     0.000,    44.928,    -5.733,1.04100,2020436,   126.974,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.000,    50.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020441,'1 ',     0.000,     0.000,    44.930,    -5.730,1.02018,2020436,   150.411,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.000,    40.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020442,'1 ',    97.700,    -4.787,    37.517,    -4.787,1.02018,2020436,   107.606,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    11.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020443,'1 ',    97.700,    -4.790,    37.520,    -4.790,1.02018,2020436,   109.151,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.700,    20.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020444,'1 ',    97.700,     0.000,    37.517,    -4.787,1.04100,2020436,    99.523,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    97.700,    35.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020445,'1 ',     7.620,    -0.490,     3.840,    -0.490,1.01563,2020437,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020447,'1 ',    55.000,     0.000,     0.000,     0.000,1.02068,2020446,    79.252,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    17.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020448,'1 ',    41.980,     0.000,     0.000,     0.000,1.02068,2020446,    68.284,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    25.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020449,'1 ',     9.070,     0.000,     0.000,     0.000,1.02068,2020446,    13.308,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.200,     5.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020449,'2 ',    12.200,     0.000,     0.000,     0.000,1.02068,2020446,    12.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.200,     3.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020450,'1 ',    14.580,     0.000,     0.000,     0.000,1.01920,    0,    21.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     4.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020450,'2 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    19.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     2.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020453,'1 ',    49.500,    25.196,    25.196,    -5.494,1.04150,    0,    49.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    17.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020454,'1 ',    53.930,    -3.880,    30.410,    -3.880,1.01773,    0,    89.576,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.200,    20.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020456,'1 ',    47.000,    23.923,    23.923,    -5.217,1.04100,2020455,    47.372,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     9.396,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020460,'1 ',    47.300,    24.076,    24.076,    -5.250,1.03993,2020459,    47.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,    19.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020462,'1 ',    32.580,     5.449,    14.980,    -1.910,1.02018,    0,    43.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    11.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020462,'2 ',    26.811,     5.449,    14.976,    -1.911,1.02018,    0,    43.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    16.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020462,'3 ',    28.369,     0.000,    14.976,    -1.911,1.02018,    0,    47.523,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    39.000,    18.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020463,'1 ',    51.078,     0.000,     0.000,     0.000,1.01920,    0,    98.003,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    16.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020463,'2 ',    65.430,     0.000,     0.000,     0.000,1.01920,    0,    88.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    32.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020468,'1 ',   176.670,   -19.610,    89.920,   -19.610,1.02410,2020465,   249.497,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.670,    71.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020469,'1 ',   176.667,   -19.610,    89.923,   -19.610,1.02410,2020465,   205.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.667,    60.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020470,'1 ',   176.667,   -19.610,    89.923,   -19.610,1.02410,2020465,   233.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.667,    53.606,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020471,'1 ',    49.000,    -5.440,    24.940,    -5.440,1.01724,    0,    53.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    10.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020472,'1 ',    40.000,    11.533,    15.360,    -1.960,1.04000,    0,    45.428,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     9.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020474,'1 ',    78.000,     0.000,     0.000,     0.000,1.02656,2020473,   113.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    15.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020475,'1 ',     9.300,     0.000,     0.000,     0.000,1.04000,    0,     9.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.300,     1.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020475,'2 ',     8.415,     0.000,     0.000,     0.000,1.04000,    0,    11.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.400,     2.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020475,'3 ',    11.577,     0.000,     0.000,     0.000,1.04000,    0,    13.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     3.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020475,'4 ',    14.579,     0.000,     0.000,     0.000,1.04000,    0,    22.547,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020475,'5 ',    31.000,     0.000,     0.000,     0.000,1.04000,    0,    41.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,    11.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020478,'1 ',    90.000,     0.000,    34.560,    -4.410,1.01626,2020476,   117.546,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.000,    44.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020479,'1 ',    53.690,    15.289,    34.560,    -4.410,1.01626,2020476,    95.351,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     9.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020482,'1 ',    61.310,    29.640,    29.640,    -3.780,1.02312,2020480,    92.067,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.200,    19.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020483,'1 ',    69.110,    29.640,    29.640,    -3.780,1.02312,2020480,   105.267,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.200,    34.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020487,'1 ',   200.289,     0.000,     0.000,     0.000,1.04360,2020484,   244.591,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   212.167,   102.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020488,'1 ',   182.079,     0.000,     0.000,     0.000,1.03910,2020484,   269.692,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.167,    73.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020489,'1 ',   212.167,     0.000,     0.000,     0.000,1.03080,2020484,   299.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   212.167,    55.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020490,'1 ',   212.167,     0.000,     0.000,     0.000,1.03910,2020484,   212.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.167,   103.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020491,'1 ',   127.290,     0.000,     0.000,     0.000,1.03910,2020484,   265.556,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.170,    45.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020492,'1 ',   212.167,     0.000,     0.000,     0.000,1.03910,2020484,   273.527,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.167,    78.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020494,'1 ',    39.600,    15.206,    15.206,    -1.940,1.04000,    0,    40.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    13.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020494,'2 ',    36.687,    15.206,    15.206,    -1.940,1.04000,    0,    46.884,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,     7.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020496,'1 ',     7.480,     0.000,     0.000,     0.000,1.04000,    0,    11.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.400,     4.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020496,'2 ',     9.153,     0.000,     0.000,     0.000,1.04000,    0,    12.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020496,'3 ',    13.750,     0.000,     0.000,     0.000,1.04000,    0,    16.435,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     2.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020496,'4 ',     8.063,     0.000,     0.000,     0.000,1.04000,    0,    14.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     1.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020499,'1 ',    24.600,     5.892,    12.520,    -2.730,1.02312,2020498,    24.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     4.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020500,'1 ',     0.000,     0.000,    12.520,    -2.730,1.02312,2020498,    27.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.600,     2.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020502,'1 ',    36.433,    18.545,    18.545,    -4.044,1.02214,2020497,    45.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.433,    11.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020502,'2 ',    36.430,    18.540,    18.540,    -4.040,1.02214,2020497,    41.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.430,     8.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020503,'1 ',    15.217,     0.000,    18.545,    -4.044,1.02214,2020497,    36.756,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    36.433,    15.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020503,'2 ',    24.600,    12.520,    12.520,    -2.730,1.02214,2020497,    25.798,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     9.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020505,'1 ',     7.100,    -0.590,     4.650,    -0.590,1.01626,2020504,    12.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     3.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020506,'1 ',    40.293,    -2.156,    16.896,    -2.156,1.01626,2020504,    48.684,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    11.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020509,'1 ',    11.278,     0.000,    22.396,    -4.884,1.02067,    0,    58.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.000,    11.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020509,'2 ',    49.800,    -5.530,    25.350,    -5.530,1.02067,    0,    59.489,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020509,'3 ',    49.800,    -5.528,    25.348,    -5.528,1.02067,    0,    55.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020509,'4 ',     0.000,     0.000,    25.350,    -5.530,1.02067,    0,    56.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.800,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020515,'1 ',    20.110,     0.000,     0.000,     0.000,1.00769,2020514,    28.597,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     4.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020516,'1 ',    16.775,     0.000,     0.000,     0.000,1.00769,2020514,    19.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.200,     7.239,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020516,'2 ',     8.390,     0.000,     0.000,     0.000,1.00769,2020514,     9.163,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020517,'1 ',     6.640,     0.000,     0.000,     0.000,1.00769,2020514,    12.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020519,'1 ',    13.598,     0.000,    10.560,    -1.347,1.01724,    0,    27.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.500,     5.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020519,'2 ',    27.500,    -1.347,    10.560,    -1.347,1.01724,    0,    30.575,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    10.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020519,'3 ',    20.411,    -1.347,    10.560,    -1.347,1.01724,    0,    27.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    11.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020519,'4 ',     0.000,     0.000,    12.520,    -1.600,1.01724,    0,    43.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.600,    12.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020521,'1 ',    24.987,     0.000,    16.090,    -2.053,1.04100,2020520,    43.221,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,     5.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020523,'1 ',    86.950,    18.488,    44.260,    -9.650,1.01822,    0,   126.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.950,    24.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020523,'2 ',    86.950,    18.488,    44.258,    -9.651,1.01822,    0,    99.914,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.950,    37.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020525,'1 ',    28.110,    13.290,    13.290,    -1.700,1.02263,    0,    41.692,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.600,    11.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020526,'1 ',     8.560,     3.840,     3.840,    -0.490,1.04500,    0,    10.246,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020526,'2 ',     7.203,     3.840,     3.840,    -0.490,1.04500,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020526,'3 ',    25.659,     0.000,    11.482,    -1.465,1.04500,    0,    34.561,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.900,     6.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020526,'4 ',    21.009,    13.286,    13.286,    -1.695,1.04500,    0,    44.088,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.600,     8.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'1 ',     7.733,     0.000,     3.936,    -0.858,1.01920,    0,     9.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.733,     1.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'2 ',     0.000,     0.000,     3.940,    -0.860,1.01920,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.730,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'3 ',     7.730,     3.940,     3.940,    -0.860,1.01920,    0,    11.595,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.730,     3.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'4 ',     0.000,     0.000,     3.940,    -0.860,1.01920,    0,    11.173,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.730,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'5 ',     7.733,     3.936,     3.936,    -0.858,1.01920,    0,     8.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.733,     2.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020528,'6 ',     7.730,     3.940,     3.940,    -0.860,1.01920,    0,     9.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.730,     2.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020530,'1 ',    27.833,    14.167,    14.167,    -3.090,1.04000,    0,    41.745,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.833,     6.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020530,'2 ',    27.833,     0.000,    14.167,    -3.090,1.04000,    0,    27.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.833,     7.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020531,'1 ',    27.830,    -3.090,    14.170,    -3.090,1.01920,    0,    37.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.830,    10.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020531,'2 ',    27.833,    -3.090,    14.167,    -3.090,1.01920,    0,    29.929,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.833,     5.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020531,'3 ',    27.830,    -3.090,    14.170,    -3.090,1.01920,    0,    29.222,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.830,    11.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020531,'4 ',    27.830,    -3.090,    14.170,    -3.090,1.01920,    0,    28.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.830,    13.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020534,'1 ',    10.340,    -0.600,     4.720,    -0.600,1.01920,    0,    15.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.300,     3.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020534,'2 ',     0.000,     0.000,     4.720,    -0.600,1.01920,    0,    15.683,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.300,     4.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020534,'3 ',    12.300,    -0.603,     4.723,    -0.603,1.01920,    0,    12.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.300,     3.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020534,'4 ',     8.757,     0.000,     4.723,    -0.603,1.01920,    0,    15.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.300,     5.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020536,'1 ',    23.080,    -1.730,    13.590,    -1.730,1.02333,2020535,    36.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.400,     7.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020536,'2 ',    15.962,    -1.735,    13.594,    -1.735,1.02333,2020535,    36.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.400,     4.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020537,'1 ',    27.400,    -1.735,    13.594,    -1.735,1.02333,2020535,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.400,    10.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020538,'1 ',    35.400,    -1.730,    13.590,    -1.730,1.02333,2020535,    35.504,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.400,    11.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020540,'1 ',    61.743,    31.027,    31.027,    -3.959,1.04535,2020539,   103.362,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.800,    38.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020541,'1 ',    60.200,    31.027,    31.027,    -3.959,1.04535,2020539,    93.139,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.800,    13.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020544,'1 ',   124.180,    -7.717,    60.480,    -7.717,1.02797,2020542,   177.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.500,    32.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2020545,'1 ',     0.000,     0.000,    60.480,    -7.720,1.02704,2020542,   205.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   157.500,    42.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021596,'1 ',   207.000,    62.616,   105.363,   -22.977,1.02000,2021593,   249.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    26.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021597,'1 ',   207.000,    62.616,   105.360,   -22.980,1.02000,2021593,   212.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    34.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021598,'1 ',   207.000,    62.616,   105.363,   -22.977,1.02000,2021593,   267.729,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    83.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021599,'1 ',   207.000,    62.616,   105.363,   -22.977,1.02000,2021593,   310.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    22.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021602,'1 ',    57.050,    12.152,    12.152,    -8.215,1.02284,2021600,    66.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.050,    23.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021603,'1 ',    36.471,    12.152,    12.152,    -8.215,1.02284,2021600,    65.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.050,    22.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021604,'1 ',    38.970,    12.150,    12.150,    -8.220,1.02284,2021600,    57.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.050,    18.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021605,'1 ',    36.120,    12.150,    12.150,    -8.220,1.02284,2021600,    80.491,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.050,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021611,'1 ',   235.880,    25.206,   120.060,   -26.180,1.02116,2021607,   244.295,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.880,    25.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021612,'1 ',   235.875,    25.206,   120.060,   -26.182,1.02116,2021607,   266.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.875,    97.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021613,'1 ',   235.875,    25.206,   120.060,   -26.182,1.02116,2021607,   298.351,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.875,    32.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021614,'1 ',     0.000,     0.000,   120.060,   -26.180,1.02116,2021607,   311.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   235.880,    57.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021617,'1 ',   283.168,    70.823,    70.823,   -47.880,1.03700,2021615,   395.463,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   332.500,   140.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021618,'1 ',    16.220,     5.110,     5.110,    -3.460,1.02792,2021616,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021619,'1 ',    18.000,     3.834,     3.834,    -2.592,1.03700,2021615,    19.084,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021619,'2 ',    11.427,     0.000,     3.834,    -2.592,1.03700,2021615,    22.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     2.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021620,'1 ',    10.900,     2.322,     2.322,    -1.570,1.03700,2021615,    10.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     1.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021620,'2 ',    10.500,     2.237,     2.237,    -1.512,1.03700,2021615,    13.438,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021623,'1 ',   206.570,    -4.165,   105.140,   -22.930,1.01920,2021621,   221.173,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.570,    33.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021624,'1 ',   206.570,    -4.165,   105.140,   -22.930,1.01920,2021621,   267.918,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.570,    71.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021625,'1 ',   206.567,    -4.165,   105.142,   -22.929,1.01920,2021621,   258.089,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.567,    73.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021627,'1 ',    51.333,    26.129,    26.129,    -5.698,1.04000,    0,    67.084,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,     8.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021627,'2 ',    51.333,    26.129,    26.129,    -5.698,1.04000,    0,    55.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,    19.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021627,'3 ',    51.333,    26.129,    26.129,    -5.698,1.04000,    0,    75.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,    10.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021628,'1 ',    13.500,     6.871,     6.871,    -1.498,1.03600,    0,    13.501,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     2.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021628,'2 ',    13.500,     0.000,     6.871,    -1.498,1.03600,    0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.500,     2.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021631,'1 ',    55.300,    25.770,    25.770,    -6.750,1.03155,2021630,    68.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.300,     9.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021636,'1 ',    26.400,    13.440,    13.440,    -2.930,1.03713,2021632,    30.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.400,     4.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021637,'1 ',    26.400,    13.440,    13.440,    -2.930,1.02124,2021633,    29.651,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.400,    10.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021639,'1 ',    65.000,    22.576,    33.085,    -7.215,1.01626,    0,    87.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    24.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021639,'2 ',     0.000,     0.000,    33.090,    -7.210,1.01626,    0,    86.404,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    65.000,    29.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021646,'1 ',   259.489,   238.195,   238.195,   -51.944,1.04200,2021641,   472.893,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   467.967,   191.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021647,'1 ',   467.967,   238.195,   238.195,   -51.944,1.04200,2021641,   568.579,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   467.967,    74.013,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021648,'1 ',   202.996,     0.000,   238.195,   -51.944,1.04200,2021641,   506.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   467.967,   202.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021651,'1 ',   226.100,    64.414,   115.080,   -25.100,1.02116,2021649,   339.110,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,    83.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021652,'1 ',   226.100,    64.414,   115.080,   -25.100,1.02116,2021649,   273.133,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,    63.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021653,'1 ',   226.100,    64.414,   115.080,   -25.100,1.02116,2021649,   336.562,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.100,   108.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021654,'1 ',    23.000,     0.000,     0.000,     0.000,1.04000,    0,    23.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     8.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021654,'2 ',    16.221,     0.000,     0.000,     0.000,1.04000,    0,    29.855,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.300,     8.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021656,'1 ',    47.000,    23.923,    23.923,    -5.217,1.04300,    0,    48.139,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    20.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021656,'2 ',    47.000,    23.923,    23.923,    -5.217,1.04300,    0,    49.132,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     6.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021656,'3 ',    47.000,    23.923,    23.923,    -5.217,1.04300,    0,    60.987,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    16.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021662,'1 ',    22.803,     0.000,    25.399,    -5.539,1.04239,2021660,    55.493,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.900,    22.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021662,'2 ',    49.900,    25.399,    25.399,    -5.539,1.04239,2021660,    71.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    12.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021663,'1 ',    49.900,    25.399,    25.399,    -5.539,1.04239,2021660,    49.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    17.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021663,'2 ',    49.900,    25.399,    25.399,    -5.539,1.04239,2021660,    63.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    22.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021668,'1 ',    74.500,    34.720,    34.720,    -9.090,1.01797,2021664,    85.891,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    21.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021669,'1 ',    74.500,    34.717,    34.717,    -9.089,1.01797,2021664,    98.732,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    22.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021670,'1 ',    14.381,     0.000,    34.717,    -9.089,1.03500,2021664,    82.853,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    74.500,    14.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021673,'1 ',    60.500,     4.917,    30.790,    -6.720,1.01626,    0,    78.213,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021675,'1 ',    47.000,    23.920,    23.920,    -5.220,1.02165,    0,    54.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    19.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021676,'1 ',    32.641,     7.838,     7.838,    -5.299,1.04200,    0,    47.906,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.800,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021676,'2 ',    81.000,    17.253,    17.253,   -11.664,1.04200,    0,    81.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    11.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021676,'3 ',    71.802,    17.253,    17.253,   -11.664,1.04200,    0,    96.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    15.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021681,'1 ',   110.828,    31.950,    31.950,   -21.600,1.06087,2021679,   196.425,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    54.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021689,'1 ',   211.667,   107.738,   107.738,   -23.495,1.03800,2021684,   224.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.667,    22.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021690,'1 ',   211.667,   107.738,   107.738,   -23.495,1.03800,2021684,   255.571,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.667,    80.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021691,'1 ',   211.667,   107.738,   107.738,   -23.495,1.03800,2021684,   261.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.667,    95.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021693,'1 ',   102.500,     0.000,    21.833,   -14.760,1.04000,2021692,   140.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   102.500,    49.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021694,'1 ',    47.000,    23.920,    23.920,    -5.220,1.02165,    0,    62.314,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    22.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021694,'2 ',    51.000,    25.959,    25.959,    -5.661,1.02165,    0,    58.302,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    22.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021699,'1 ',    37.830,     2.670,    19.260,    -4.200,1.01430,    0,    50.705,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.830,    12.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021699,'2 ',    37.830,     2.670,    19.260,    -4.200,1.01430,    0,    42.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.830,     8.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021699,'3 ',    37.830,     2.670,    19.260,    -4.200,1.01430,    0,    38.557,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.830,     8.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021702,'1 ',   112.033,     1.991,    57.025,   -12.436,1.01626,2021700,   123.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.033,    16.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021703,'1 ',   112.033,     1.991,    57.025,   -12.436,1.01626,2021700,   128.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.033,    21.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021704,'1 ',   112.030,     1.991,    57.020,   -12.440,1.01626,2021700,   124.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.030,    22.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021706,'1 ',    14.250,     0.000,     7.253,    -1.582,1.00548,2021705,    17.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.250,     1.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021707,'1 ',     0.000,     0.000,     7.250,    -1.580,1.00548,2021705,    14.319,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.250,     5.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021709,'1 ',    27.400,    13.950,    13.950,    -3.040,1.00548,2021705,    35.779,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,    10.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021710,'1 ',    27.400,    13.947,    13.947,    -3.041,1.00548,2021705,    30.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,     8.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021716,'1 ',     0.000,     0.000,     3.450,    -2.330,1.02312,    0,    19.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.200,     2.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021716,'2 ',    52.684,    14.603,    16.657,   -11.261,1.02312,    0,   101.244,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.200,    27.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021718,'1 ',    33.333,    16.967,    16.967,    -3.700,1.01723,2021717,    39.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    12.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021718,'2 ',    33.330,    16.970,    16.970,    -3.700,1.01723,2021717,    36.855,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,     9.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021719,'1 ',    33.330,    16.970,    16.970,    -3.700,1.01723,2021717,    47.899,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,     8.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'1 ',     8.933,     4.163,     4.163,    -1.090,1.01920,    0,     8.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.933,     1.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'2 ',     8.933,     4.163,     4.163,    -1.090,1.01920,    0,     8.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.933,     3.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'3 ',     0.000,     0.000,     4.160,    -1.090,1.01920,    0,     9.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.930,     2.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'4 ',     0.000,     0.000,     4.160,    -1.090,1.01920,    0,    11.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.930,     1.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'5 ',     8.933,     4.163,     4.163,    -1.090,1.01920,    0,     9.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.933,     2.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021720,'6 ',     8.933,     4.163,     4.163,    -1.090,1.01920,    0,     9.867,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.933,     1.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021726,'1 ',   247.400,    81.494,   125.930,   -27.460,1.01822,2021722,   322.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.400,    49.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021730,'1 ',   218.330,   111.130,   111.130,   -24.230,1.01843,2021727,   223.081,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.330,    91.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021731,'1 ',   218.333,   111.132,   111.132,   -24.235,1.01843,2021727,   244.426,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.333,   106.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021732,'1 ',   218.333,   111.132,   111.132,   -24.235,1.01843,2021727,   233.083,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.333,    55.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021735,'1 ',    61.220,    31.161,    31.161,    -6.795,1.01617,2021733,    68.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.220,    22.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021736,'1 ',     7.661,     0.000,    31.161,    -6.795,1.02700,2021733,    73.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.220,     7.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021737,'1 ',    61.220,    31.160,    31.160,    -6.800,1.01617,2021733,    82.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.220,    21.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021738,'1 ',    17.550,     0.000,    31.161,    -6.795,1.02700,2021733,    65.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.220,    17.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021739,'1 ',    61.220,    31.160,    31.160,    -6.800,1.01617,2021733,    65.468,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.220,    11.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021740,'1 ',     9.162,     0.000,     8.144,    -1.776,1.02700,2021733,    17.856,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021740,'2 ',    16.000,     0.000,     8.144,    -1.776,1.02700,2021733,    17.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     5.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021742,'1 ',    68.890,    16.660,    16.660,   -11.260,1.01724,    0,   113.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.200,    38.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021743,'1 ',    38.000,    -5.470,     8.090,    -5.470,1.01724,    0,    41.995,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     7.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2021744,'1 ',    45.000,    14.179,    22.905,    -4.995,1.01822,    0,    55.767,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     4.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021748,'1 ',    45.000,    14.179,    22.900,    -4.990,1.01822,2021744,    45.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    18.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021749,'1 ',    45.000,    14.179,    22.905,    -4.995,1.01822,2021744,    50.971,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    21.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021753,'1 ',    62.600,    31.863,    31.863,    -6.949,1.04100,    0,    72.390,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.600,    12.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021753,'2 ',    62.600,    31.863,    31.863,    -6.949,1.04100,    0,    92.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.600,    23.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021754,'1 ',    30.400,    15.474,    15.474,    -3.374,1.03700,    0,    36.775,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,    12.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021756,'1 ',    18.300,     0.000,     9.315,    -2.031,1.03300,2021755,    21.798,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.300,     6.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021756,'2 ',    18.300,     0.000,     9.315,    -2.031,1.03300,2021755,    20.435,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.300,     5.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021757,'1 ',    18.300,     9.315,     9.315,    -2.031,1.04738,2021755,    19.474,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,     3.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021758,'1 ',    32.300,    16.440,    16.440,    -3.590,1.01920,    0,    48.098,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.300,     8.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021758,'2 ',    32.300,    16.440,    16.440,    -3.590,1.01920,    0,    46.415,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.300,     6.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2021760,'1 ',    70.010,   -14.590,    21.580,   -14.590,1.02312,2021759,   101.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    30.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2023267,'1 ',    49.000,    24.941,    24.941,    -5.439,1.04522,2023265,    64.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    12.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023268,'1 ',    49.000,    24.941,    24.941,    -5.439,1.04522,2023265,    62.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    11.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023270,'1 ',    27.400,    -3.041,    13.947,    -3.041,1.01724,    0,    31.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,    12.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023270,'2 ',    50.000,    -5.550,    25.450,    -5.550,1.01724,    0,    58.605,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     6.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'1 ',     6.400,    -0.490,     3.840,    -0.490,1.01920,    0,    11.516,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'2 ',    13.536,    -0.794,     6.221,    -0.794,1.01920,    0,    17.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.200,     7.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'3 ',    57.700,    -3.528,    27.648,    -3.528,1.01920,    0,    83.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    18.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023277,'1 ',    24.444,     0.000,    13.120,    -1.674,1.04000,    0,    37.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.167,    15.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'1 ',     7.867,     0.000,     3.021,    -0.385,1.02263,    0,     9.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.867,     2.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'2 ',     7.036,    -0.385,     3.021,    -0.385,1.02263,    0,    10.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.867,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'3 ',     7.867,    -0.385,     3.021,    -0.385,1.02263,    0,     9.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.867,     2.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'4 ',    34.167,     0.000,    13.120,    -1.674,1.02263,    0,    41.595,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.167,     7.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'5 ',     0.000,     0.000,    13.120,    -1.670,1.02263,    0,    40.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.170,    12.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023281,'1 ',    42.091,    19.200,    19.200,    -2.450,1.03800,    0,    58.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023281,'2 ',    38.603,     0.000,    19.200,    -2.450,1.03800,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    14.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'1 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    24.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'2 ',    12.920,     0.000,     0.000,     0.000,1.01920,    0,    20.097,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'3 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    22.996,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     7.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'4 ',    17.330,     0.000,     0.000,     0.000,1.01920,    0,    33.138,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023287,'1 ',   108.000,     1.794,    54.970,   -11.990,1.02214,2023284,   131.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    51.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023288,'1 ',   108.000,     1.794,    54.972,   -11.988,1.02214,2023284,   136.922,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    22.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023289,'1 ',   108.000,     1.794,    54.972,   -11.988,1.02214,2023284,   128.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    16.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023290,'1 ',   108.000,     1.794,    54.970,   -11.990,1.02214,2023284,   155.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023293,'1 ',   113.371,    -6.836,    53.568,    -6.836,1.02704,2023291,   167.683,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.500,    48.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023294,'1 ',     0.000,     0.000,     4.340,    -0.550,1.02606,2023292,    13.533,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.300,     2.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023295,'1 ',    11.300,     4.339,     4.339,    -0.554,1.04700,2023292,    11.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     1.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023295,'2 ',     7.943,     3.917,     3.917,    -0.500,1.04700,2023292,    13.485,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     2.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023296,'1 ',     5.066,    -0.500,     3.917,    -0.500,1.02704,2023291,    10.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     2.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023297,'1 ',    10.200,    -0.500,     3.920,    -0.500,1.02704,2023291,    10.332,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'1 ',    28.113,     0.000,     0.000,     0.000,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'2 ',    27.553,     0.000,     0.000,     0.000,1.04000,    0,    35.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'3 ',    22.762,     0.000,     0.000,     0.000,1.04000,    0,    36.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     3.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023302,'1 ',    47.514,     0.000,     0.000,     0.000,1.04750,2023300,    56.199,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    21.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023303,'1 ',    20.200,     0.000,     0.000,     0.000,1.04750,2023300,    20.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     8.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023303,'2 ',    14.200,     0.000,     0.000,     0.000,1.04750,2023300,    22.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023304,'1 ',    20.000,     0.000,     0.000,     0.000,1.03113,2023301,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023305,'1 ',    10.122,     0.000,     0.000,     0.000,1.03150,2023300,    25.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.800,     3.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023306,'1 ',    36.361,     8.127,    19.200,    -2.450,1.03800,    0,    50.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023306,'2 ',    33.660,     8.127,    19.200,    -2.450,1.03800,    0,    67.909,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    11.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023307,'1 ',    15.370,    -0.980,     7.720,    -0.980,1.01920,    0,    20.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.100,     5.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023307,'2 ',    38.832,     0.000,    18.662,    -2.381,1.01920,    0,    63.309,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.600,     6.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'1 ',    55.870,    -6.200,    28.440,    -6.200,1.01724,    0,    75.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.870,     5.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'2 ',    55.875,    -6.202,    28.440,    -6.202,1.01724,    0,    67.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.875,    15.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'3 ',    55.875,    -6.202,    28.440,    -6.202,1.01724,    0,    75.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.875,    20.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'4 ',    55.870,    -6.200,    28.440,    -6.200,1.01724,    0,    59.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.870,    27.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'1 ',    33.820,    -1.710,    13.390,    -1.710,1.02410,    0,    52.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,    16.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'2 ',    34.880,    -1.709,    13.394,    -1.709,1.02410,    0,    44.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,     4.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'3 ',    31.323,     0.000,    13.394,    -1.709,1.02410,    0,    44.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.880,     7.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'4 ',    24.681,    -1.709,    13.394,    -1.709,1.02410,    0,    46.985,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,    15.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'5 ',    22.647,     0.000,    13.394,    -1.709,1.02410,    0,    44.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.880,     6.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023313,'1 ',    11.370,     0.000,     0.000,     0.000,1.01414,2023312,    20.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023313,'2 ',    14.508,     0.000,     0.000,     0.000,1.01414,2023312,    23.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023315,'1 ',    38.200,    13.327,    19.444,    -4.240,1.04000,    0,    46.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,    16.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023318,'1 ',    27.400,    13.947,    13.947,    -3.041,1.01920,    0,    30.617,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,     7.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023318,'2 ',    27.400,    13.950,    13.950,    -3.040,1.01920,    0,    30.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023319,'1 ',    67.500,    25.920,    25.920,    -3.308,1.04400,    0,    75.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    11.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023319,'2 ',    42.085,     0.000,    25.920,    -3.308,1.04400,    0,    74.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    16.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023321,'1 ',    10.800,    -0.530,     4.150,    -0.530,1.02812,2023320,    11.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023322,'1 ',    18.220,    -1.080,     8.480,    -1.080,1.02812,2023320,    22.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.080,     6.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023324,'1 ',    19.998,    -1.082,     8.477,    -1.082,1.02812,2023320,    22.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.075,     3.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023325,'1 ',    13.961,    -1.082,     8.477,    -1.082,1.02812,2023320,    24.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.075,     3.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023326,'1 ',    22.080,    -1.080,     8.480,    -1.080,1.02812,2023320,    23.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.080,     9.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023329,'1 ',    66.600,     6.585,    33.899,    -7.393,1.04000,    0,    74.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.600,    13.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023329,'2 ',    66.600,     6.585,    33.899,    -7.393,1.04000,    0,    76.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.600,     8.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023333,'1 ',     0.000,     0.000,     0.000,     0.000,1.00842,2023331,    35.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.730,     3.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023333,'2 ',    24.870,     0.000,     0.000,     0.000,1.00842,2023331,    33.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.733,     9.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023334,'1 ',     0.000,     0.000,     0.000,     0.000,1.00176,2023331,    31.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.730,    14.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023337,'1 ',    27.450,    -1.840,    14.400,    -1.840,1.01626,2023336,    43.599,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     7.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023338,'1 ',    60.152,     0.000,    30.106,    -3.842,1.04000,    0,   115.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    78.400,    22.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023338,'2 ',    60.586,    30.106,    30.106,    -3.842,1.04000,    0,    90.817,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.400,    32.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023340,'1 ',     0.000,     0.000,    30.790,    -6.720,1.01528,    0,    69.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,     9.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023340,'2 ',    60.500,    -6.720,    30.790,    -6.720,1.01528,    0,    77.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    21.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023345,'1 ',    12.500,     0.000,     6.363,    -1.388,1.04000,    0,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     6.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'1 ',    18.100,     9.210,     9.210,    -2.010,1.01920,    0,    18.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'2 ',    18.100,     9.210,     9.210,    -2.010,1.01920,    0,    26.621,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     2.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'3 ',    49.000,    24.941,    24.941,    -5.439,1.01920,    0,    50.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'1 ',     0.000,     0.000,     4.340,    -0.550,1.01920,    0,    11.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.300,     4.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'2 ',    38.500,    -1.887,    14.784,    -1.887,1.01920,    0,    43.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    15.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'3 ',    27.834,    -1.887,    14.784,    -1.887,1.01920,    0,    42.902,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    15.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'4 ',    31.941,    -1.887,    14.784,    -1.887,1.01920,    0,    43.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    11.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023348,'1 ',    71.200,    13.294,    33.180,    -8.690,1.01430,    0,    95.203,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    18.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023348,'2 ',    71.200,    13.294,    33.180,    -8.690,1.01430,    0,    74.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    13.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023351,'1 ',    24.900,    12.674,    12.674,    -2.764,1.02756,2023350,    27.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    11.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023351,'2 ',    24.900,    12.670,    12.670,    -2.760,1.02756,2023350,    24.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023352,'1 ',    24.000,    12.216,    12.216,    -2.664,1.02756,2023350,    35.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023353,'1 ',    21.032,     0.000,    14.400,    -1.837,1.01920,    0,    52.394,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.500,     4.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023353,'2 ',    33.780,    -1.840,    14.400,    -1.840,1.01920,    0,    37.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    17.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'1 ',    42.999,     0.000,    27.136,    -3.463,1.02410,    0,    91.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    15.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'2 ',    70.667,    27.136,    27.136,    -3.463,1.02410,    0,   105.218,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.667,     7.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'3 ',    56.256,     0.000,    27.136,    -3.463,1.02410,    0,    80.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    13.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'4 ',    70.667,     0.000,    27.136,    -3.463,1.02410,    0,    89.483,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    11.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'5 ',     0.000,     0.000,    27.140,    -3.460,1.02410,    0,    76.674,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.670,    12.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'6 ',    49.367,     0.000,    27.136,    -3.463,1.02410,    0,   100.338,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    19.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023360,'1 ',    16.738,     0.000,     0.000,     0.000,1.01531,2023359,    21.946,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023361,'1 ',    12.920,     0.000,     0.000,     0.000,1.01531,2023359,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023363,'1 ',    28.546,    14.400,    14.400,    -1.837,1.04000,    0,    41.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     7.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023366,'1 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023366,'2 ',    17.740,     0.000,     0.000,     0.000,1.01920,    0,    26.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023367,'1 ',     8.444,     0.000,     0.000,     0.000,1.04144,2023366,    12.736,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     4.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023368,'1 ',    15.050,     0.000,     0.000,     0.000,1.01920,2023366,    24.451,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'1 ',    11.561,     0.000,     5.222,    -0.666,1.04000,    0,    16.565,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.600,     6.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'2 ',    20.663,     0.000,    10.022,    -1.279,1.04000,    0,    29.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     6.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'3 ',    16.761,     0.000,    10.022,    -1.279,1.04000,    0,    27.571,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     4.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023372,'1 ',    49.450,    -2.690,    21.120,    -2.690,1.01920,    0,    55.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    21.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023372,'2 ',    43.410,    -2.690,    21.120,    -2.690,1.01920,    0,    56.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    26.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023377,'1 ',   347.371,   -35.565,   357.320,   -77.920,1.02312,2023374,   822.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   702.000,   328.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023378,'1 ',     0.000,     0.000,   357.320,   -77.920,1.02312,2023374,   802.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   702.000,   294.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023379,'1 ',   233.000,   -25.860,   118.600,   -25.860,1.02312,2023374,   251.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    94.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023380,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   255.965,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    80.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023381,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   233.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    70.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023382,'1 ',   214.445,   -25.863,   118.597,   -25.863,1.02312,2023374,   318.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,   108.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023383,'1 ',   233.000,   -25.860,   118.600,   -25.860,1.02312,2023374,   252.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    44.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023384,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   233.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,   100.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'1 ',    21.970,     0.000,     0.000,     0.000,1.01920,    0,    41.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'2 ',    30.000,     0.000,     0.000,     0.000,1.01920,    0,    32.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'3 ',    26.397,     0.000,     0.000,     0.000,1.01920,    0,    40.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    11.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023386,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.02165,    0,    68.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    11.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023389,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    72.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    23.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'1 ',     4.793,     0.000,     0.000,     0.000,1.01920,    0,     8.679,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'2 ',    14.030,     0.000,     0.000,     0.000,1.01920,    0,    33.234,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     5.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'3 ',    25.000,     0.000,     0.000,     0.000,1.01920,    0,    25.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'4 ',     7.557,     0.000,     0.000,     0.000,1.01920,    0,    30.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023393,'1 ',    32.639,    14.400,    14.400,    -1.837,1.04380,2023391,    41.604,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    18.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023396,'1 ',    44.233,     0.000,     0.000,     0.000,1.03727,2023395,    76.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.000,    18.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023399,'1 ',    27.530,     1.285,    14.010,    -3.060,1.02214,2023398,    35.857,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.530,     7.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023400,'1 ',    27.530,     1.285,    14.010,    -3.060,1.02214,2023398,    28.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.530,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023401,'1 ',    27.533,     1.285,    14.014,    -3.056,1.02214,2023398,    35.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.533,     9.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023403,'1 ',    46.000,    23.410,    23.410,    -5.110,1.02235,2023402,    60.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023405,'1 ',    47.300,    -5.250,    24.080,    -5.250,1.01920,    0,    70.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,    21.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023406,'1 ',    60.500,    30.795,    30.795,    -6.716,1.01920,    0,    78.082,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    28.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023406,'2 ',    60.500,    30.790,    30.790,    -6.720,1.01920,    0,    76.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023411,'1 ',   150.667,    76.723,    76.723,    -9.790,1.04698,2023409,   252.218,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.800,    79.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023417,'1 ',   291.979,    44.481,   134.784,   -17.199,1.02508,2023412,   414.266,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    83.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023418,'1 ',   351.000,    44.481,   134.780,   -17.200,1.02508,2023412,   371.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    35.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023419,'1 ',   346.133,    44.481,   134.784,   -17.199,1.02508,2023412,   426.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,   110.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023421,'1 ',    49.500,    25.196,    25.196,    -5.494,1.03650,    0,    54.553,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    16.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023422,'1 ',    38.400,     4.044,    19.546,    -4.262,1.04000,    0,    42.857,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    15.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023423,'1 ',    81.900,    31.450,    31.450,    -4.013,1.03850,    0,    94.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.900,    21.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023425,'1 ',    46.100,    -4.499,    23.465,    -5.117,1.04000,    0,    51.088,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.100,    19.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023426,'1 ',    46.100,    23.465,    23.465,    -5.117,1.04100,    0,    46.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.100,    13.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023434,'1 ',   185.000,    -0.110,    94.160,   -20.530,1.02442,2023431,   257.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    58.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023435,'1 ',   103.900,    -0.110,    52.890,   -11.530,1.02442,2023431,   120.779,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.900,    12.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'1 ',    33.547,     0.000,    21.120,    -2.695,1.01920,    0,    74.889,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    20.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'2 ',    51.300,    -2.690,    21.120,    -2.690,1.01920,    0,    59.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    23.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'3 ',    33.474,    -2.695,    21.120,    -2.695,1.01920,    0,    73.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,     7.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'1 ',     8.020,     0.000,     0.000,     0.000,1.01920,    0,    12.011,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'2 ',    14.769,     0.000,     0.000,     0.000,1.01920,    0,    19.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.400,     8.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'3 ',    12.750,     0.000,     0.000,     0.000,1.01920,    0,    25.005,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'4 ',    14.099,     0.000,     0.000,     0.000,1.01920,    0,    25.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'5 ',    12.580,     0.000,     0.000,     0.000,1.01920,    0,    20.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    12.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     4.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'2 ',     8.832,     0.000,     0.000,     0.000,1.01920,    0,    14.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'3 ',    19.726,     0.000,     0.000,     0.000,1.01920,    0,    35.446,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    11.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023445,'1 ',   100.200,    51.000,    51.000,   -11.120,1.03370,2023442,   135.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023446,'1 ',   100.200,    51.002,    51.002,   -11.122,1.03370,2023442,   118.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    42.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023447,'1 ',   100.200,    51.002,    51.002,   -11.122,1.03370,2023442,   115.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    16.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023449,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04300,    0,    86.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    21.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023453,'1 ',    91.830,    -7.350,    57.600,    -7.350,1.02018,2023450,   182.173,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    23.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023454,'1 ',   132.319,    -7.350,    57.600,    -7.350,1.02018,2023450,   172.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    42.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023455,'1 ',     5.790,    -0.400,     3.100,    -0.400,1.02018,2023450,     8.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.070,     2.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023456,'1 ',     5.850,    -0.400,     3.100,    -0.400,1.01198,2023451,     8.979,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.070,     2.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023456,'2 ',     5.830,    -0.395,     3.098,    -0.395,1.01198,2023451,     8.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.067,     2.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023459,'1 ',    14.450,    -0.810,     6.370,    -0.810,1.02998,2023458,    16.679,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     6.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023460,'1 ',    12.914,     0.000,     6.374,    -0.813,1.05100,2023458,    20.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.600,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023462,'1 ',    11.652,    -0.813,     6.374,    -0.813,1.02998,2023458,    16.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     4.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023463,'1 ',    11.027,    -0.813,     6.374,    -0.813,1.02998,2023458,    19.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     1.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023469,'1 ',     6.777,     0.000,     3.456,    -0.441,1.01920,    0,    12.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     3.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023469,'2 ',     0.000,     0.000,    36.290,    -4.630,1.01920,    0,   132.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    94.500,    35.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023471,'1 ',    38.900,    -4.318,    19.800,    -4.318,1.02988,2023470,    56.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.900,     8.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023477,'1 ',    50.400,    25.650,    25.650,    25.650,1.02214,2023473,    59.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     5.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023478,'1 ',    49.100,    15.200,    24.992,    -5.450,1.02214,2023473,    58.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,    10.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023478,'2 ',    49.100,    15.200,    24.992,    -5.450,1.02214,2023473,    60.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,     6.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023479,'1 ',     8.400,     4.276,     4.276,    -0.932,1.02214,2023473,    10.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023479,'2 ',     8.400,     0.000,     4.276,    -0.932,1.02214,2023473,    10.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023480,'1 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    10.286,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     3.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023480,'2 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    12.467,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     3.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023481,'1 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    10.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023481,'2 ',     8.400,     0.000,     4.276,    -0.932,1.01332,2023474,    10.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.894,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023484,'1 ',    31.000,    -1.519,    11.904,    -1.519,1.02141,2023482,    34.139,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     3.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023485,'1 ',    40.940,    -2.380,    18.660,    -2.380,1.02141,2023482,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.600,    17.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023487,'1 ',    33.450,    -2.380,    18.660,    -2.380,1.00621,2023483,    49.086,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.600,    12.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023490,'1 ',    12.809,     0.562,     8.064,    -1.029,1.04958,2023489,    23.853,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023491,'1 ',    21.000,     0.562,     8.060,    -1.030,1.04958,2023489,    21.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     7.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023493,'1 ',    95.000,    36.480,    36.480,    -4.655,1.04000,    0,   111.016,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    18.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023493,'2 ',    95.000,    36.480,    36.480,    -4.655,1.04000,    0,   127.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    45.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'1 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,     8.923,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     1.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'2 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,    11.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     2.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'3 ',     8.267,     4.208,     4.208,    -0.918,1.01920,    0,     9.241,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.267,     3.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'4 ',     0.000,     0.000,     4.210,    -0.920,1.01920,    0,     9.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.270,     1.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'5 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,    11.413,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     2.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'6 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,     8.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     1.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023499,'1 ',    69.900,    -7.760,    35.580,    -7.760,1.01724,    0,    77.959,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    26.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023499,'2 ',    69.900,    -7.759,    35.579,    -7.759,1.01724,    0,    79.039,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    27.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023501,'1 ',    27.854,    -2.092,    16.397,    -2.092,1.01871,    0,    58.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,     6.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023501,'2 ',    36.510,    -2.090,    16.400,    -2.090,1.01871,    0,    58.986,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    11.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023502,'1 ',     0.000,     0.000,    16.400,    -2.090,1.02508,2023500,    43.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.700,    20.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023503,'1 ',    27.907,    -2.092,    16.397,    -2.092,1.02788,2023500,    43.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    16.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023510,'1 ',   229.470,    16.669,   116.800,   -25.470,1.02606,2023505,   320.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.470,    85.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023511,'1 ',   229.467,    16.669,   116.799,   -25.471,1.02606,2023505,   289.274,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.467,    85.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023512,'1 ',   119.492,    16.669,   116.799,   -25.471,1.02606,2023505,   239.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.467,   113.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023513,'1 ',     7.500,     0.000,     3.818,    -0.833,1.02606,2023505,     7.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     3.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025829,'1 ',   149.585,     0.000,   410.254,   -89.466,1.04200,2025824,   941.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   806.000,   149.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025830,'1 ',   806.000,   410.254,   410.254,   -89.466,1.04200,2025824,   951.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   806.000,   320.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025831,'1 ',    29.000,    14.761,    14.761,    -3.219,1.04200,2025824,    29.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     3.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025834,'1 ',   136.122,    40.257,    40.257,   -27.216,1.04068,2025832,   233.298,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    31.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025835,'1 ',    60.000,    -8.640,    12.780,    -8.640,1.02165,    0,    71.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    27.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025837,'1 ',    27.900,     0.000,    14.201,    -3.097,1.04100,2025836,    31.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.900,     5.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025837,'2 ',    27.900,    14.201,    14.201,    -3.097,1.04100,2025836,    41.628,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     9.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025839,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    62.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    16.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025840,'1 ',    34.350,    17.484,    17.484,    -3.813,1.04300,    0,    45.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.350,     9.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025840,'2 ',    34.350,    17.484,    17.484,    -3.813,1.04300,    0,    41.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.350,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025843,'1 ',    49.960,     0.000,     0.000,     0.000,1.01920,    0,    55.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,     6.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025844,'1 ',    40.069,     0.000,     0.000,     0.000,1.04000,    0,    58.475,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,    22.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025844,'2 ',    37.519,     0.000,     0.000,     0.000,1.04000,    0,    56.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.960,    20.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025845,'1 ',     0.000,     0.000,     0.000,     0.000,1.01044,2025843,    50.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.960,    22.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025846,'1 ',    39.480,     0.000,     0.000,     0.000,1.01920,2025843,    67.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,    21.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025852,'1 ',   103.163,    32.312,    32.312,   -21.845,1.04300,2025850,   189.826,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.700,    24.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025854,'1 ',    31.900,     0.000,     0.000,     0.000,1.00952,2025853,    41.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.900,    14.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025855,'1 ',     0.000,     0.000,     0.000,     0.000,1.01324,2025853,    34.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,    12.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025857,'1 ',    57.400,    -6.370,    29.220,    -6.370,1.01773,    0,    74.176,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    23.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025863,'1 ',    91.275,     0.000,    28.755,   -19.440,1.04700,2025859,   194.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,    43.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025867,'1 ',   111.796,    31.950,    31.950,   -21.600,1.03184,2025864,   205.842,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    56.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025868,'1 ',   119.000,    31.950,    31.950,   -21.600,1.03184,2025864,   176.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    44.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025869,'1 ',    25.250,     0.000,     0.000,     0.000,1.01920,    0,    45.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,    11.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025871,'1 ',    20.640,     0.000,     0.000,     0.000,1.01920,2025869,    41.547,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     4.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025872,'1 ',    26.080,     0.000,     0.000,     0.000,1.01920,2025869,    43.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,    12.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'1 ',    12.365,     0.000,    34.358,    -7.492,1.01577,    0,    67.606,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    12.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'2 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    94.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    29.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'3 ',    67.500,    -7.492,    34.358,    -7.492,1.01577,    0,    78.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    32.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'4 ',    67.500,    -7.492,    34.358,    -7.492,1.01577,    0,    96.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    16.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'5 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    93.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    31.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'6 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    89.059,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    14.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025875,'1 ',    12.000,     0.000,     6.108,    -1.332,1.04000,    0,    12.136,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     4.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'1 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   129.967,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    38.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'2 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   101.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    22.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'3 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   137.237,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    18.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'4 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   141.897,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    41.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'5 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   143.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    31.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025881,'1 ',    58.000,    -6.438,    29.522,    -6.438,1.02244,2025880,    82.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    25.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025887,'1 ',     0.000,     0.000,     0.000,     0.000,1.01347,2025884,   276.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   253.000,    57.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025889,'1 ',    75.000,    38.175,    38.175,    -8.325,1.04358,2025888,    83.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    19.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025890,'1 ',    30.830,     0.000,     0.000,     0.000,1.01920,    0,    68.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     8.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025892,'1 ',    49.800,    -5.528,    25.348,    -5.528,1.04200,2025891,    50.199,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025896,'1 ',    80.310,     0.000,     0.000,     0.000,1.02407,2025894,   161.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   110.000,    30.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025899,'1 ',    15.556,     4.271,     4.686,    -3.168,1.04000,    0,    22.405,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     4.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025899,'2 ',    58.871,     4.271,    16.380,   -11.074,1.04000,    0,    76.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.900,    14.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025900,'1 ',    17.147,     0.000,     0.000,     0.000,1.04000,    0,    25.132,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     8.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025900,'2 ',    15.991,     0.000,     0.000,     0.000,1.04000,    0,    20.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025904,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   201.622,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    71.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025905,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   225.229,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    57.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025906,'1 ',   155.800,    37.243,    79.300,   -17.290,1.02000,2025901,   157.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    66.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025907,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   198.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    18.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025908,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   215.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    73.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025911,'1 ',    16.778,     0.000,    17.801,    -4.660,1.03500,2025910,    45.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.200,    16.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025914,'1 ',    23.300,     7.437,    11.860,    -2.586,1.03313,2025913,    28.959,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     2.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025914,'2 ',    23.300,     7.437,    11.860,    -2.586,1.03313,2025913,    23.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     6.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'1 ',    10.267,    -1.140,     5.226,    -1.140,1.01332,    0,    11.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.267,     4.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'2 ',    10.270,    -1.140,     5.230,    -1.140,1.01332,    0,    11.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.270,     4.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'3 ',    10.267,     0.000,     5.226,    -1.140,1.01332,    0,    10.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.267,     3.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'4 ',    24.400,    -2.710,    12.420,    -2.710,1.01332,    0,    33.142,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.400,     5.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'5 ',    24.400,    -2.708,    12.420,    -2.708,1.01332,    0,    24.598,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.400,     6.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025916,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04050,    0,    60.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     9.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025917,'1 ',    23.843,     6.177,     6.177,    -4.176,1.04250,    0,    39.985,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     3.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025917,'2 ',    27.768,     0.000,     9.968,    -6.739,1.04250,    0,    69.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.800,     5.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025918,'1 ',     7.560,     0.000,     0.000,     0.000,1.01920,    0,    10.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'2 ',     8.739,     0.000,     0.000,     0.000,1.01920,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     5.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'3 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    25.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'4 ',    14.310,     0.000,     0.000,     0.000,1.01920,    0,    22.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025923,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   196.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    49.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025924,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   165.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    33.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025925,'1 ',   134.350,    49.957,    68.380,   -14.910,1.02357,2025919,   134.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    58.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025926,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   168.219,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    63.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025927,'1 ',    35.600,    -3.950,    18.120,    -3.950,1.02312,    0,    51.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.600,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025932,'1 ',    49.800,    25.348,    25.348,    -5.528,1.03800,2025930,    59.148,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025932,'2 ',    15.350,     0.000,     7.813,    -1.704,1.03800,2025930,    17.095,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.350,     6.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025933,'1 ',    15.350,     0.000,     7.813,    -1.704,1.02700,2025931,    16.906,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.350,     3.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025933,'2 ',     6.700,     0.000,     3.410,    -0.744,1.02700,2025931,     9.062,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.700,     2.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'1 ',    40.059,     0.000,     0.000,     0.000,1.04000,    0,    63.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,     8.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'2 ',    42.425,     0.000,     0.000,     0.000,1.04000,    0,    51.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.100,    10.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'3 ',    47.100,     0.000,     0.000,     0.000,1.04000,    0,    54.681,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,     5.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025935,'1 ',    47.100,     0.000,     0.000,     0.000,1.04000,    0,    54.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    13.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025935,'2 ',    28.229,     0.000,     0.000,     0.000,1.04000,    0,    67.497,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    17.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025938,'1 ',   342.000,   -37.962,   174.078,   -37.962,1.02268,2025937,   434.912,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   342.000,   113.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025940,'1 ',    36.048,     0.000,     0.000,     0.000,1.03929,2025939,    46.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025940,'2 ',    10.638,     0.000,     0.000,     0.000,1.03929,2025939,    16.278,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025941,'1 ',     0.000,     0.000,     0.000,     0.000,1.01654,2025939,     9.021,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.500,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025943,'1 ',    48.500,    22.202,    24.687,    -5.384,1.03800,    0,    67.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    17.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'1 ',    12.290,    -0.850,     6.650,    -0.850,1.01528,    0,    21.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.330,     5.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'2 ',    17.325,    -0.849,     6.653,    -0.849,1.01528,    0,    23.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.325,     2.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'3 ',    13.798,    -0.849,     6.653,    -0.849,1.01528,    0,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.325,     2.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'4 ',     0.000,     0.000,     6.650,    -0.850,1.01528,    0,    22.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.330,     3.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025947,'1 ',     5.971,    -1.242,     1.837,    -1.242,1.02622,2025945,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     3.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025948,'1 ',     8.625,    -1.242,     1.837,    -1.242,1.02622,2025945,    10.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     3.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025950,'1 ',    30.000,    -4.320,     6.390,    -4.320,1.02622,2025945,    33.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025950,'2 ',    27.180,    -4.320,     6.390,    -4.320,1.02622,2025945,    41.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025951,'1 ',    24.360,    -4.180,     6.180,    -4.180,1.02622,2025945,    40.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    10.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025951,'2 ',    22.845,    -4.133,     6.113,    -4.133,1.02622,2025945,    42.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,     8.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025952,'1 ',    25.000,     0.000,     5.325,    -3.600,1.04200,2025946,    29.101,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     3.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025953,'1 ',    20.340,    -3.380,     5.010,    -3.380,1.00543,2025946,    26.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025954,'1 ',    20.430,    -3.240,     4.790,    -3.240,1.02622,2025945,    33.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    10.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025954,'2 ',     6.918,    -1.242,     1.837,    -1.242,1.02622,2025945,     8.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     2.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025955,'1 ',     6.812,     0.000,     1.837,    -1.242,1.04200,2025946,    11.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.625,     4.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'1 ',     7.400,    -1.066,     1.576,    -1.066,1.01724,    0,     7.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     1.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'2 ',     5.830,    -1.580,     2.330,    -1.580,1.01724,    0,    12.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.950,     2.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'3 ',     9.427,    -1.577,     2.332,    -1.577,1.01724,    0,    10.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.950,     2.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'4 ',     0.000,     0.000,     3.000,    -2.030,1.01724,    0,    17.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.100,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'5 ',    18.400,     0.000,     3.919,    -2.650,1.01724,    0,    23.364,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.400,     4.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'6 ',     0.000,     0.000,     4.520,    -3.050,1.01724,    0,    21.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.200,     5.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025960,'1 ',    24.900,    12.674,    12.674,    -2.764,1.03756,2025959,    29.557,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    12.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025961,'1 ',    24.900,    12.674,    12.674,    -2.764,1.03756,2025959,    24.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025963,'1 ',    24.900,    -2.764,    12.674,    -2.764,1.02116,2025962,    27.802,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     5.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025964,'1 ',    24.900,    -2.760,    12.670,    -2.760,1.02116,2025962,    30.402,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     6.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025968,'1 ',   109.850,    20.135,    25.560,   -17.280,1.03415,2025966,   132.894,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    27.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025969,'1 ',    16.000,     0.000,     3.408,    -2.304,1.04500,2025967,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025969,'2 ',     5.275,     1.598,     1.598,    -1.080,1.04500,2025967,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025970,'1 ',     4.638,     1.470,     1.470,    -0.994,1.04500,2025967,     8.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025972,'1 ',    63.000,    -6.990,    32.070,    -6.990,1.01577,    0,    69.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    29.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'2 ',    63.000,    -6.993,    32.067,    -6.993,1.01577,    0,    83.013,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    25.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'3 ',    63.000,    -6.990,    32.070,    -6.990,1.01577,    0,    75.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    16.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'4 ',    63.000,    -6.993,    32.067,    -6.993,1.01577,    0,    70.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025975,'1 ',   132.000,   -19.008,    28.116,   -19.008,1.02259,2025974,   146.321,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    25.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025977,'1 ',    15.000,     3.195,     3.195,    -2.160,1.04000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025977,'2 ',    27.100,     5.772,     5.772,    -3.902,1.04000,    0,    30.073,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.100,    12.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025978,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    46.844,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,     9.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025980,'1 ',    24.900,    -2.764,    12.674,    -2.764,1.01139,2025979,    34.321,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     3.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025980,'2 ',    24.900,    -2.760,    12.670,    -2.760,1.01139,2025979,    27.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     7.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025982,'1 ',    24.650,    12.547,    12.547,    -2.736,1.04100,    0,    25.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.650,    11.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025982,'2 ',    24.650,    12.547,    12.547,    -2.736,1.04100,    0,    24.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.650,     5.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025984,'1 ',    44.650,    -4.960,    22.730,    -4.960,1.02165,    0,    47.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    20.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025984,'2 ',    44.650,    -4.956,    22.727,    -4.956,1.02165,    0,    49.544,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    14.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025985,'1 ',    44.650,    -4.960,    22.730,    -4.960,1.01920,    0,    56.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,     8.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025985,'2 ',    44.650,    -4.960,    22.730,    -4.960,1.01920,    0,    66.975,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    15.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'1 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    79.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'2 ',    60.500,    -6.716,    30.795,    -6.716,1.02214,    0,    71.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'3 ',    60.500,    -6.716,    30.795,    -6.716,1.02214,    0,    79.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'4 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    80.242,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'5 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    82.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'6 ',    81.867,    -9.087,    41.670,    -9.087,1.02214,    0,    91.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.867,    37.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'7 ',    81.870,    -9.090,    41.670,    -9.090,1.02214,    0,   112.325,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.870,    15.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'8 ',    81.867,    -9.087,    41.670,    -9.087,1.02214,    0,    90.433,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.867,    29.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'1 ',     5.560,     0.000,     0.000,     0.000,1.01920,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'2 ',    13.594,     0.000,     0.000,     0.000,1.01920,    0,    24.243,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'3 ',    15.720,     0.000,     0.000,     0.000,1.01920,    0,    24.929,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'4 ',    12.760,     0.000,     0.000,     0.000,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025995,'1 ',   129.410,   -21.600,    31.950,   -21.600,1.02508,2025994,   196.386,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    51.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025996,'1 ',    51.302,     0.000,    12.695,    -8.582,1.04000,    0,    63.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.600,    20.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025998,'1 ',    46.000,    23.414,    23.414,    -5.106,1.04000,    0,    51.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    12.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'1 ',    12.000,     0.000,     6.108,    -1.332,1.01920,    0,    12.119,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     1.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'2 ',    52.930,    -5.880,    26.940,    -5.880,1.01920,    0,    77.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.930,    13.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'3 ',    52.933,    -5.876,    26.943,    -5.876,1.01920,    0,    71.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.933,    25.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'4 ',    52.933,    -5.876,    26.943,    -5.876,1.01920,    0,    52.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.933,    23.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026000,'1 ',    12.400,    -1.376,     6.312,    -1.376,1.01920,    0,    12.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     2.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026000,'2 ',    22.100,    -2.450,    11.250,    -2.450,1.01920,    0,    33.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.100,     4.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026004,'1 ',   135.750,   -21.600,    31.950,   -21.600,1.02214,2026003,   163.114,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    35.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026006,'1 ',    15.550,     0.000,     7.915,    -1.726,1.02116,    0,    15.891,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.550,     1.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026006,'2 ',    15.550,    -1.726,     7.915,    -1.726,1.02116,    0,    15.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.550,     3.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026006,'3 ',    48.500,    -5.380,    24.690,    -5.380,1.02116,    0,    62.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    19.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026009,'1 ',    18.000,     0.000,     9.162,    -1.998,1.03800,    0,    20.106,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     2.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026009,'2 ',    18.000,     9.162,     9.162,    -1.998,1.03800,    0,    19.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026012,'1 ',    90.806,    35.784,    35.784,   -24.192,1.04500,2026010,   222.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.000,    18.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026013,'1 ',     0.000,     0.000,    23.410,    -5.110,1.01920,    0,    60.989,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.000,    19.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026017,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   369.627,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,    83.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026018,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   354.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,   162.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026019,'1 ',   329.100,   167.510,   167.510,   -36.530,1.02764,2026014,   393.867,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,   112.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026020,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   457.849,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,    95.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026023,'1 ',    10.600,     0.000,     5.395,    -1.177,1.02312,    0,    13.772,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     1.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026023,'2 ',    46.000,    -5.110,    23.410,    -5.110,1.02312,    0,    53.507,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    10.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'1 ',    14.333,    -1.591,     7.296,    -1.591,1.01920,    0,    15.909,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.333,     5.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'2 ',     0.000,     0.000,     7.300,    -1.590,1.01920,    0,    18.055,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.330,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'3 ',     0.000,     0.000,     7.300,    -1.590,1.01920,    0,    14.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.330,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'1 ',     0.000,     0.000,    15.280,    -3.330,1.01773,    0,    41.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.020,    13.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'2 ',    30.020,    -3.330,    15.280,    -3.330,1.01773,    0,    39.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.020,     5.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'3 ',    30.020,    -3.330,    15.280,    -3.330,1.01773,    0,    45.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.020,     4.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'4 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,    0,    45.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,     9.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026030,'1 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,2026029,    33.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,    12.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026031,'1 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,2026029,    34.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,     9.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026034,'1 ',    46.000,    23.414,    23.414,    -5.106,1.03500,    0,    66.428,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    17.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026038,'1 ',   218.000,    90.763,   110.960,   -24.200,1.02116,2026035,   283.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    53.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026039,'1 ',   218.000,    90.763,   110.962,   -24.198,1.02116,2026035,   218.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,   105.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026040,'1 ',   138.000,    70.240,    70.240,   -15.320,1.02116,2026035,   156.397,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.000,    40.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026042,'1 ',    58.500,    -3.752,    29.776,    -6.493,1.02273,2026041,    78.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,    26.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026043,'1 ',     0.000,     0.000,     5.090,    -1.110,1.02273,2026041,    10.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026044,'1 ',    54.850,    26.377,    27.919,    -6.088,1.03800,    0,    71.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.850,     8.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026044,'2 ',    54.850,    26.377,    27.919,    -6.088,1.03800,    0,    59.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.850,    11.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026047,'1 ',   108.588,     7.223,    31.950,   -21.600,1.03600,2026046,   206.771,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    35.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026051,'1 ',    35.489,     0.000,   102.716,   -22.400,1.04600,2026048,   253.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   201.800,    35.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026052,'1 ',   201.800,   102.716,   102.716,   -22.400,1.04600,2026048,   263.455,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.800,    36.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026053,'1 ',   201.800,   102.716,   102.716,   -22.400,1.04600,2026048,   256.473,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.800,    39.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026056,'1 ',    46.000,    -5.110,    23.410,    -5.110,1.02116,2026055,    67.977,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    11.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026061,'1 ',   210.000,   106.890,   106.890,   -23.310,1.02410,2026058,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    31.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026062,'1 ',    23.074,     0.000,   106.890,   -23.310,1.04500,2026058,   271.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   210.000,    23.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026063,'1 ',   210.000,   106.890,   106.890,   -23.310,1.02410,2026058,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    88.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026064,'1 ',    60.500,    30.795,    30.795,    -6.716,1.02410,2026058,    69.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026066,'1 ',     9.600,     0.000,     4.886,    -1.066,1.04200,2026065,    12.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026067,'1 ',     9.600,     0.000,     4.886,    -1.066,1.04200,2026065,     9.713,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     4.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026069,'1 ',     9.600,    -1.070,     4.890,    -1.070,1.02116,2026065,    12.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     1.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026069,'2 ',     9.600,     0.000,     4.886,    -1.066,1.02116,2026065,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     3.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026073,'1 ',    38.700,    -4.296,    19.698,    -4.296,1.02872,2026071,    46.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.700,     5.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026074,'1 ',     8.800,     4.479,     4.479,    -0.977,1.04500,2026072,     9.772,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.800,     2.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026074,'2 ',     8.800,     0.000,     4.479,    -0.977,1.04500,2026072,     8.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.800,     1.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026076,'1 ',    14.970,    -1.660,     7.620,    -1.660,1.02312,    0,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.970,     7.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026076,'2 ',    14.975,    -1.662,     7.622,    -1.662,1.02312,    0,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.975,     6.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026077,'1 ',    14.970,    -1.660,     7.620,    -1.660,1.01685,2026075,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.970,     7.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026078,'1 ',    14.975,     0.000,     7.622,    -1.662,1.01685,2026075,    18.738,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.975,     6.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'1 ',    15.500,     7.890,     7.890,    -1.720,1.03600,    0,    15.962,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.500,     4.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'2 ',     5.112,     0.000,     7.890,    -1.720,1.03600,    0,    15.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.500,     5.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'3 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    40.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,     6.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'4 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    31.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,     5.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'5 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    33.622,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,    11.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026085,'1 ',    22.665,     0.000,    14.246,    -1.818,1.02214,2026083,    37.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.100,    13.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026085,'2 ',     0.000,     0.000,    14.250,    -1.820,1.02214,2026083,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.100,    10.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026086,'1 ',    14.257,     7.526,     7.526,    -0.960,1.02580,2026083,    19.874,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026089,'1 ',   120.310,   -23.330,    34.510,   -23.330,1.02704,2026087,   180.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    29.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026091,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    40.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.500,     4.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026091,'2 ',    24.880,     0.000,     0.000,     0.000,1.01920,    0,    36.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026093,'1 ',    22.079,     0.000,     0.000,     0.000,1.01697,2026092,    51.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    12.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026093,'2 ',     8.150,     0.000,     0.000,     0.000,1.01697,2026092,    11.363,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     2.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026097,'1 ',   320.333,   151.518,   163.050,   -35.557,1.02606,2026094,   383.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.333,    56.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026098,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   389.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,    58.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026099,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   444.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,   127.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026100,'1 ',   320.333,   151.518,   163.050,   -35.557,1.02606,2026094,   446.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.333,   140.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026101,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   320.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,    67.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026102,'1 ',     0.000,     0.000,   163.050,   -35.560,1.02606,2026094,   402.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   320.330,   116.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026105,'1 ',    45.000,    -4.990,    22.900,    -4.990,1.01822,    0,    53.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026105,'2 ',    45.000,    -4.995,    22.905,    -4.995,1.01822,    0,    65.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026106,'1 ',     0.000,     0.000,     7.200,    -1.570,1.01822,2026105,    20.555,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.150,     6.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026107,'1 ',    14.150,     0.000,     7.202,    -1.571,1.03900,2026105,    14.477,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.150,     3.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026110,'1 ',    48.200,    -5.350,    24.530,    -5.350,1.01066,2026109,    53.367,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.200,     9.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026116,'1 ',   168.000,    35.784,    35.784,   -24.192,1.03891,2026112,   187.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.000,    17.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026117,'1 ',    81.907,    21.726,    21.726,   -14.688,1.03891,2026112,   137.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    49.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026120,'1 ',    90.000,     0.000,    19.170,   -12.960,1.04300,2026119,    90.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.000,    22.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026121,'1 ',     8.450,    -1.630,     2.420,    -1.630,1.01957,2026119,    17.025,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     2.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026122,'1 ',     9.762,    -1.634,     2.418,    -1.634,1.01957,2026119,    15.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     3.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026122,'2 ',     8.700,    -1.253,     1.853,    -1.253,1.01957,2026119,    12.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026128,'1 ',    53.787,     0.000,    98.644,   -21.512,1.03900,2026125,   250.686,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   193.800,    53.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026129,'1 ',   193.800,    98.640,    98.640,   -21.510,1.01898,2026125,   233.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.800,    42.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026133,'1 ',  1161.500,    55.444,   427.430,   -95.240,1.02312,2026130,  1398.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1161.500,   165.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026134,'1 ',  1161.500,    55.444,   427.432,   -95.243,1.02312,2026130,  1384.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1161.500,   130.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026138,'1 ',     0.000,     0.000,     6.820,    -1.490,1.02116,2026137,    13.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     1.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026139,'1 ',     0.000,     0.000,     6.820,    -1.490,1.02116,2026137,    15.791,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     6.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026141,'1 ',    22.500,    11.452,    11.452,    -2.497,1.03088,2026137,    23.418,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     5.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026145,'1 ',     0.000,     0.000,     0.000,     0.000,1.00862,2026142,   175.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.180,    20.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026146,'1 ',   117.180,     0.000,     0.000,     0.000,1.03420,2026142,   138.093,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    40.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026147,'1 ',   114.328,     0.000,     0.000,     0.000,1.03420,2026142,   133.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    53.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026148,'1 ',    95.920,     0.000,     0.000,     0.000,1.03420,2026142,   125.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    55.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026149,'1 ',   103.225,     0.000,     0.000,     0.000,1.03140,2026142,   149.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.180,    35.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026150,'1 ',    66.000,     0.000,     0.000,     0.000,1.01920,    0,    80.723,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    19.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026157,'1 ',   131.940,     0.000,     0.000,     0.000,1.01430,2026152,   289.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    77.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026158,'1 ',   114.120,     0.000,     0.000,     0.000,1.01430,2026152,   250.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    37.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026159,'1 ',     0.000,     0.000,     0.000,     0.000,1.00832,2026152,   259.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   199.000,    66.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026163,'1 ',   600.000,   -66.600,   305.400,   -66.600,1.00283,2026160,   716.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,   194.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026164,'1 ',   305.105,   -33.867,   155.298,   -33.867,1.00283,2026160,   407.078,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.105,    83.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026165,'1 ',   300.000,   -33.300,   152.700,   -33.300,1.00283,2026160,   390.905,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,    68.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026166,'1 ',   300.000,   -33.300,   152.700,   -33.300,1.00283,2026160,   342.407,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   129.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'1 ',    78.000,    -8.658,    39.702,    -8.658,1.01920,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    25.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'2 ',    78.000,    -8.660,    39.700,    -8.660,1.01920,    0,   107.053,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    27.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'3 ',    78.000,    -8.658,    39.702,    -8.658,1.01920,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    31.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026173,'1 ',    58.823,     0.000,   117.070,   -25.530,1.04080,2026171,   310.865,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    58.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026174,'1 ',   230.000,   -25.530,   117.070,   -25.530,1.01998,2026171,   249.381,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    24.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026175,'1 ',     0.000,     0.000,   106.870,   -23.310,1.01998,2026171,   290.793,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   209.970,   101.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026176,'1 ',   209.970,   -23.310,   106.870,   -23.310,1.01998,2026171,   242.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.970,    36.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026177,'1 ',   209.967,   -23.306,   106.873,   -23.306,1.01998,2026171,   220.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.967,    51.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026178,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   122.452,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    13.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026179,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   122.659,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    43.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026180,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   114.244,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    49.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026181,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   129.532,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    30.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026182,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   136.209,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    31.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026183,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   153.966,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    22.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026185,'1 ',    39.100,    19.902,    19.902,    -4.340,1.04000,    0,    48.438,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,    18.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026190,'1 ',    35.800,    -3.970,    18.220,    -3.970,1.02312,2026186,    40.009,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    16.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026190,'2 ',    35.800,    -3.974,    18.222,    -3.974,1.02312,2026186,    35.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    12.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026191,'1 ',    35.800,    -3.970,    18.220,    -3.970,1.02312,2026186,    43.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    10.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026197,'1 ',   178.602,    58.313,   104.064,   -13.279,1.02214,2026194,   306.427,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    46.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026198,'1 ',   196.900,    58.313,   104.060,   -13.280,1.02214,2026194,   274.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    65.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026199,'1 ',   180.950,    58.313,   104.060,   -13.280,1.02214,2026194,   344.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    67.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026200,'1 ',   237.951,    58.313,   104.064,   -13.279,1.02214,2026194,   345.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    29.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026201,'1 ',   257.842,    58.313,   104.064,   -13.279,1.02214,2026194,   307.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    93.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026202,'1 ',   194.090,    58.313,   104.060,   -13.280,1.02214,2026194,   284.062,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    41.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026203,'1 ',     0.000,     0.000,    21.500,    -2.740,1.02214,2026194,    62.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.000,    19.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026205,'1 ',     0.000,     0.000,     7.700,    -0.980,1.01920,    0,    20.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.050,     6.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'1 ',     4.320,    -0.320,     2.530,    -0.320,1.01920,    0,     6.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     1.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'2 ',     7.000,    -0.340,     2.690,    -0.340,1.01920,    0,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'3 ',     5.827,     0.000,     2.688,    -0.343,1.01920,    0,     7.803,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     1.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'4 ',     7.480,    -0.470,     3.650,    -0.470,1.01920,    0,     9.746,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'5 ',    15.288,    -0.982,     7.699,    -0.982,1.01920,    0,    29.649,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.050,     8.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026208,'1 ',    21.400,    10.890,    10.890,    -2.380,1.03650,2026207,    23.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.400,     9.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026208,'2 ',    21.400,    10.893,    10.893,    -2.375,1.03650,2026207,    32.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.400,     9.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026210,'1 ',    83.110,   -14.690,    21.730,   -14.690,1.02508,2026209,   130.228,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    20.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026215,'1 ',   274.400,   -30.458,   139.670,   -30.458,1.02116,2026212,   274.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,   124.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026216,'1 ',   274.400,   -30.460,   139.670,   -30.460,1.02116,2026212,   276.916,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,    75.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026217,'1 ',   274.400,   -30.458,   139.670,   -30.458,1.02116,2026212,   325.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,    71.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026219,'1 ',    46.000,    -1.966,    23.414,    -5.106,1.03099,2026218,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    11.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026222,'1 ',     7.390,     3.260,     3.260,    -0.420,1.04124,2026220,     8.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     3.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026223,'1 ',     9.900,     0.000,     3.802,    -0.485,1.04300,2026220,     9.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     4.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026225,'1 ',    10.593,     5.376,     5.376,    -0.686,1.04800,2026221,    14.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026226,'1 ',     6.926,     5.376,     5.376,    -0.686,1.04124,2026220,    20.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     1.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026226,'2 ',    14.000,     5.380,     5.380,    -0.690,1.04124,2026220,    14.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026227,'1 ',     7.877,     4.224,     4.224,    -0.539,1.04124,2026220,    13.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026227,'2 ',     7.800,     3.880,     3.880,    -0.490,1.04124,2026220,    11.761,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     4.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026229,'1 ',    31.400,    15.983,    15.983,    -3.485,1.04000,    0,    41.617,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,    13.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026230,'1 ',    31.400,    -3.485,    15.983,    -3.485,1.01920,    0,    38.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,     7.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026230,'2 ',    31.400,    -3.490,    15.980,    -3.490,1.01920,    0,    31.911,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,    14.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026234,'1 ',   110.940,   -19.870,    29.390,   -19.870,1.01228,2026233,   183.518,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.000,    45.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026236,'1 ',    32.506,     0.000,     0.000,     0.000,1.04000,    0,    54.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    21.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'2 ',    44.250,     0.000,     0.000,     0.000,1.04000,    0,    44.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    17.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'3 ',    35.456,     0.000,     0.000,     0.000,1.04000,    0,    61.756,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    11.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'4 ',    28.327,     0.000,     0.000,     0.000,1.04000,    0,    54.787,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,     5.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026237,'1 ',    18.303,     0.000,    29.217,    -6.371,1.04000,    0,    60.310,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    18.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'1 ',    30.125,    -3.344,    15.334,    -3.344,1.01871,    0,    30.576,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.125,     7.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'2 ',    30.125,    -3.344,    15.334,    -3.344,1.01871,    0,    30.812,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.125,     5.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'3 ',    30.130,    -3.340,    15.330,    -3.340,1.01871,    0,    34.827,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.130,     7.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'4 ',    30.130,    -3.340,    15.330,    -3.340,1.01871,    0,    38.303,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.130,     8.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'5 ',    41.000,    -4.551,    20.869,    -4.551,1.01871,    0,    55.342,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    10.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'6 ',    41.000,    -4.551,    20.869,    -4.551,1.01871,    0,    48.007,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    14.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'7 ',    41.000,    -4.550,    20.870,    -4.550,1.01871,    0,    41.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,     8.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028720,'1 ',   103.466,     0.000,     0.000,     0.000,1.02840,2028717,   174.403,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    54.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028721,'1 ',    90.102,     0.000,     0.000,     0.000,1.03330,2028717,   195.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.000,    19.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028722,'1 ',    16.452,     0.000,     0.000,     0.000,1.02840,2028717,    22.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028723,'1 ',    10.000,     0.000,     0.000,     0.000,1.03686,2028718,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028725,'1 ',    58.900,    29.980,    29.980,    -6.540,1.03118,2028724,    61.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    20.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028727,'1 ',    39.868,    10.543,    10.543,    -7.128,1.03575,2028726,    49.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    17.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028729,'1 ',    60.500,    30.795,    30.795,    -6.716,1.03900,2028728,    86.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    25.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028732,'1 ',     7.159,     0.000,     0.000,     0.000,1.04141,2028731,    13.991,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028733,'1 ',    10.602,     0.000,     0.000,     0.000,1.04141,2028731,    14.154,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028735,'1 ',     0.000,     0.000,     0.000,     0.000,1.01137,2028731,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,    10.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028736,'1 ',    12.850,     0.000,     0.000,     0.000,1.04141,2028731,    16.819,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028736,'2 ',    11.624,     0.000,     0.000,     0.000,1.02058,2028731,    16.671,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.800,     5.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028740,'1 ',    52.280,     0.000,     0.000,     0.000,1.01156,2028737,    75.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,    20.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028741,'1 ',    52.283,     0.000,     0.000,     0.000,1.03870,2028737,    52.599,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.283,    17.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028742,'1 ',    44.471,     0.000,     0.000,     0.000,1.01156,2028737,    75.561,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.283,    24.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028743,'1 ',    38.890,     0.000,     0.000,     0.000,1.01156,2028737,    70.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,    21.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028744,'1 ',    25.360,     0.000,     0.000,     0.000,1.01156,2028737,    54.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,     5.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028744,'2 ',    38.361,     0.000,     0.000,     0.000,1.01156,2028737,    59.415,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.283,    25.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028746,'1 ',    26.150,     0.000,     0.000,     0.000,1.01156,2028737,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.620,     5.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028746,'2 ',     0.000,     0.000,     0.000,     0.000,1.01156,2028737,    41.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.620,    10.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028747,'1 ',    31.568,     0.000,     0.000,     0.000,1.01156,2028737,    48.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,    12.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028747,'2 ',    35.984,     0.000,     0.000,     0.000,1.01156,2028737,    46.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,     8.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028748,'1 ',    41.617,     0.000,     0.000,     0.000,1.01156,2028737,    42.606,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.617,     4.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028748,'2 ',    28.272,     0.000,     0.000,     0.000,1.01156,2028737,    43.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,    16.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028751,'1 ',    23.521,     0.000,     0.000,     0.000,1.00869,2028749,    29.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,    11.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028751,'2 ',    25.120,     0.000,     0.000,     0.000,1.00869,2028749,    41.582,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.130,     9.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028752,'1 ',    21.579,     0.000,     0.000,     0.000,1.00869,2028749,    29.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     5.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028753,'1 ',    29.133,     0.000,     0.000,     0.000,1.00869,2028749,    36.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     7.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028753,'2 ',    20.690,     0.000,     0.000,     0.000,1.00869,2028749,    37.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     7.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028754,'1 ',    22.200,     0.000,     0.000,     0.000,1.00869,2028749,    31.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.130,    10.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'1 ',     6.659,     0.000,     0.000,     0.000,1.01920,    0,    22.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'2 ',    15.360,     0.000,     0.000,     0.000,1.01920,    0,    20.117,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'3 ',    13.517,     0.000,     0.000,     0.000,1.01920,    0,    19.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'4 ',    11.337,     0.000,     0.000,     0.000,1.01920,    0,    16.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     6.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028757,'1 ',    40.213,    10.650,    10.650,    -7.200,1.04165,2028756,    56.829,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028761,'1 ',    82.810,     0.000,     0.000,     0.000,1.02940,2028758,   187.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.400,    49.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028765,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   143.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    29.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028766,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   179.846,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    17.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028767,'1 ',    51.291,     0.000,    67.867,   -14.800,1.02508,2028762,   189.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.333,    51.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028768,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   164.895,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    60.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028769,'1 ',   133.330,     1.827,    67.870,   -14.800,1.02508,2028762,   190.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.330,    39.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028770,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   150.589,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    18.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028771,'1 ',     7.200,     1.827,     3.660,    -0.800,1.02508,2028762,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     2.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028778,'1 ',    53.000,    26.977,    26.977,    -5.883,1.01924,2028773,    60.274,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    10.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028779,'1 ',    53.000,    26.980,    26.980,    -5.880,1.01924,2028773,    60.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    12.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028784,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   220.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    17.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028785,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   202.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    28.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028786,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   203.637,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    58.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028787,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   200.771,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    73.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028788,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   179.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    17.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028789,'1 ',   172.800,   -19.180,    87.960,   -19.180,1.00163,2028781,   227.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    39.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028791,'1 ',    25.700,    13.081,    13.081,    -2.853,1.03800,2028790,    30.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     7.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028792,'1 ',    25.700,    13.081,    13.081,    -2.853,1.03800,2028790,    34.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     7.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028797,'1 ',   333.000,   169.497,   169.497,   -36.963,1.06030,2028794,   376.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   333.000,   143.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028798,'1 ',   333.000,   169.497,   169.497,   -36.963,1.06030,2028794,   366.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   333.000,    36.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028799,'1 ',     0.000,     0.000,     3.720,    -0.810,1.01724,    0,     7.457,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.300,     2.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028799,'2 ',    49.800,    25.348,    25.348,    -5.528,1.01724,    0,    71.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    12.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028800,'1 ',    23.500,    11.960,    11.960,    -2.610,1.01920,    0,    24.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,    10.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'1 ',    15.419,     0.000,     0.000,     0.000,1.04000,    0,    25.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     9.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'2 ',    15.974,     0.000,     0.000,     0.000,1.04000,    0,    26.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.833,     7.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'3 ',    18.605,     0.000,     0.000,     0.000,1.04000,    0,    21.349,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.833,     3.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028805,'1 ',    48.700,    -5.410,    24.790,    -5.410,1.01332,    0,    57.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.700,    23.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028811,'1 ',    59.000,    30.031,    30.031,    -6.549,1.03271,2028807,    67.521,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    23.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028812,'1 ',    59.000,    30.030,    30.030,    -6.550,1.03271,2028807,    75.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    27.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'1 ',    20.830,    -2.540,     9.710,    -2.540,1.01969,    0,    22.967,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.830,     5.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'2 ',    20.833,    -2.542,     9.708,    -2.542,1.01969,    0,    25.388,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     2.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'3 ',    20.833,    -2.542,     9.708,    -2.542,1.01969,    0,    31.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     8.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028816,'1 ',     5.004,     0.000,     6.990,    -1.830,1.01969,2028815,    19.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     5.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028817,'1 ',     0.000,     0.000,     6.990,    -1.830,1.01969,2028815,    15.254,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028820,'1 ',    20.000,    10.180,    10.180,    -2.220,1.02603,2028819,    22.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028821,'1 ',     9.500,     4.840,     4.840,    -1.050,1.02603,2028819,    10.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     4.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028821,'2 ',     9.500,     4.840,     4.840,    -1.050,1.02603,2028819,    11.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028823,'1 ',    24.071,     0.000,     0.000,     0.000,1.04000,    0,    42.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    15.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028824,'1 ',    35.750,     9.585,     9.585,    -6.480,1.03800,    0,    57.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028828,'1 ',    53.900,     0.000,     0.000,     0.000,1.01441,2028826,    74.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    11.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028829,'1 ',     7.860,     0.000,     0.000,     0.000,1.01584,2028827,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028829,'2 ',     5.012,     0.000,     0.000,     0.000,1.01584,2028827,     8.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.667,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028830,'1 ',     6.670,     0.000,     0.000,     0.000,1.01441,2028826,     9.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.670,     2.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028830,'2 ',     6.670,     0.000,     0.000,     0.000,1.01441,2028826,     7.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.670,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028831,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04000,    0,    88.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028833,'1 ',    55.500,     0.000,     0.000,     0.000,1.04000,    0,    61.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.500,    11.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028834,'1 ',    22.389,     0.000,     0.000,     0.000,1.04000,    0,    28.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.000,    12.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'1 ',     8.900,     0.000,     4.530,    -0.988,1.03800,    0,     9.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.900,     2.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'2 ',    24.900,     4.263,    12.674,    -2.764,1.03800,    0,    27.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'3 ',    24.900,     4.263,    12.674,    -2.764,1.03800,    0,    28.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     3.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028837,'1 ',     0.000,     0.000,     5.600,    -1.220,1.01826,2028836,    13.821,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028837,'2 ',    11.000,     5.599,     5.599,    -1.221,1.01826,2028836,    13.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028838,'1 ',    11.000,     5.599,     5.599,    -1.221,1.01826,2028836,    11.291,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028839,'1 ',    62.023,     0.000,     0.000,     0.000,1.04000,    0,   118.537,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    20.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028844,'1 ',   186.330,   -20.680,    94.840,   -20.680,1.02099,2028841,   188.024,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.330,    28.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028845,'1 ',   186.333,   -20.683,    94.844,   -20.683,1.02099,2028841,   214.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    90.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028846,'1 ',   186.333,   -20.683,    94.844,   -20.683,1.02099,2028841,   235.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    70.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028850,'1 ',   213.000,   -23.643,   108.417,   -23.643,1.02018,2028847,   237.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    43.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028851,'1 ',   213.000,   -23.640,   108.420,   -23.640,1.02018,2028847,   317.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    79.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
