2028852,'1 ',   213.000,   -23.643,   108.417,   -23.643,1.02018,2028847,   265.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    93.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028853,'1 ',     0.000,     0.000,   108.420,   -23.640,1.02018,2028847,   223.792,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,    95.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028854,'1 ',    20.000,    -2.220,    10.180,    -2.220,1.02018,2028847,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028855,'1 ',    18.000,     9.160,     9.160,    -2.000,1.01920,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028856,'1 ',    49.900,    25.399,    25.399,    -5.539,1.03650,    0,    58.447,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     5.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028858,'1 ',     6.150,     0.000,     0.000,     0.000,1.01920,    0,    13.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     3.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028858,'2 ',    31.526,     0.000,     0.000,     0.000,1.01920,    0,    51.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    12.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028859,'1 ',     0.000,     0.000,     1.700,    -1.150,1.01920,    0,    11.963,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     2.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028859,'2 ',    14.471,     0.000,     4.260,    -2.880,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     3.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028859,'3 ',    31.800,     0.000,    10.437,    -7.056,1.01920,    0,    49.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    15.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028862,'1 ',     6.330,     3.030,     3.030,    -0.390,1.01728,2028860,     8.135,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     2.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028863,'1 ',    18.720,     9.180,     9.180,    -1.170,1.01728,2028860,    33.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     4.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028865,'1 ',    54.930,    26.520,    26.520,    -3.380,1.01728,2028860,    86.729,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,     7.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028866,'1 ',    42.118,     0.000,    26.515,    -3.383,1.03500,2028860,    69.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.050,    11.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028867,'1 ',    48.471,    26.515,    26.515,    -3.383,1.01728,2028860,    82.874,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,    25.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028868,'1 ',    47.615,    26.515,    26.515,    -3.383,1.01728,2028860,    86.598,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,    20.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028869,'1 ',    69.001,     0.000,     0.000,     0.000,1.04000,    0,   117.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    14.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028871,'1 ',    24.500,    11.860,    12.471,    -2.719,1.01011,2028870,    29.031,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     4.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028872,'1 ',    24.500,    11.860,    12.470,    -2.720,1.01011,2028870,    24.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     9.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028874,'1 ',    49.200,    25.040,    25.040,    -5.460,1.01920,    0,    72.834,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,    11.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'1 ',    45.828,     0.000,     0.000,     0.000,1.04000,    0,    60.753,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    19.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'2 ',    43.319,     0.000,     0.000,     0.000,1.04000,    0,    56.093,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    10.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'3 ',    48.137,     0.000,     0.000,     0.000,1.04000,    0,    66.068,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    18.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028885,'1 ',   197.000,   -21.867,   100.273,   -21.867,1.01920,2028879,   227.641,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028886,'1 ',   197.000,   -21.870,   100.270,   -21.870,1.01920,2028879,   280.326,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    71.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028887,'1 ',   197.000,   -21.867,   100.273,   -21.867,1.01920,2028879,   269.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    74.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028890,'1 ',   133.000,     0.000,     0.000,     0.000,1.04510,2028889,   166.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    56.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028893,'1 ',    14.490,     0.000,     0.000,     0.000,1.02570,2028892,    25.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028893,'2 ',    12.704,     0.000,     0.000,     0.000,1.02570,2028892,    26.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     8.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028896,'1 ',    10.900,     4.186,     4.186,    -0.534,1.03319,    0,    11.665,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     5.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028897,'1 ',     9.761,     0.000,     4.186,    -0.534,1.03300,2028896,    12.187,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.900,     1.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028898,'1 ',    10.900,     4.186,     4.186,    -0.534,1.03319,2028896,    10.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     1.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028901,'1 ',    49.000,    -5.440,    24.940,    -5.440,1.02380,2028900,    68.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    19.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028902,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    58.121,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.500,    21.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028906,'1 ',   265.400,   -38.220,    56.530,   -38.220,1.01067,2028903,   265.655,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.400,    45.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028907,'1 ',    12.800,     6.515,     6.515,    -1.421,1.04000,    0,    12.973,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'1 ',    12.800,     0.000,     6.515,    -1.421,1.01773,    0,    12.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     2.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'2 ',     0.000,     0.000,    10.260,    -2.240,1.01773,    0,    20.186,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.150,     4.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'3 ',    20.150,    -2.237,    10.256,    -2.237,1.01773,    0,    20.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.150,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028913,'1 ',     0.000,     0.000,     0.000,     0.000,1.01175,2028911,   183.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   147.400,    66.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'1 ',     7.810,    -0.480,     3.760,    -0.480,1.02165,    0,    12.621,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.800,     4.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'2 ',     9.800,    -0.480,     3.763,    -0.480,1.02165,    0,    10.081,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.800,     4.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'3 ',    10.357,     0.000,     6.336,    -0.809,1.02165,    0,    16.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.500,     5.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'4 ',     7.800,    -0.810,     6.340,    -0.810,1.02165,    0,    18.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     1.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028918,'1 ',    25.400,    -3.660,     5.410,    -3.660,1.02116,2028917,    35.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.400,    12.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028918,'2 ',    11.445,     0.000,     4.047,    -2.736,1.02116,2028917,    20.823,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     5.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028919,'1 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    70.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    14.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'2 ',    55.340,    -6.140,    28.170,    -6.140,1.01920,    0,    83.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    13.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'3 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    74.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    17.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'4 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    76.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    20.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'5 ',    55.340,    -6.140,    28.170,    -6.140,1.01920,    0,    55.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    19.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'6 ',    81.600,    -9.058,    41.534,    -9.058,1.01920,    0,   110.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    20.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028926,'1 ',    24.914,     0.000,    25.399,    -5.539,1.00951,2028924,    61.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.900,    24.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028926,'2 ',    49.900,    -5.540,    25.400,    -5.540,1.00951,2028924,    54.323,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    24.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028927,'1 ',    49.900,    25.399,    25.399,    -5.539,1.04500,2028925,    49.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    11.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,    0,    10.468,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     2.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'2 ',    18.370,     4.848,     9.350,    -2.040,1.01791,    0,    18.597,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.370,     2.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'3 ',    18.370,     4.848,     9.350,    -2.040,1.01791,    0,    23.133,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.370,     5.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'4 ',    18.367,     4.848,     9.349,    -2.039,1.01791,    0,    20.154,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.367,     2.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028929,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,2028928,     9.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     3.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028930,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,2028928,    13.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     1.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028934,'1 ',    34.000,    17.306,    17.306,    -3.774,1.04606,2028933,    45.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,    10.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'1 ',    49.737,     0.000,     0.000,     0.000,1.04000,    0,    93.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.633,    30.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'2 ',    66.633,     0.000,     0.000,     0.000,1.04000,    0,    89.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.633,    11.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'3 ',    63.599,     0.000,     0.000,     0.000,1.04000,    0,    89.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    66.633,    20.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028938,'1 ',     0.000,     0.000,     5.700,    -1.240,1.00842,2028937,    14.094,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     5.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028939,'1 ',    11.200,     5.700,     5.700,    -1.240,1.01973,2028937,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028941,'1 ',    11.200,     0.000,     5.701,    -1.243,1.02900,2028937,    14.291,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     3.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028942,'1 ',    11.200,     5.701,     5.701,    -1.243,1.01973,2028937,    15.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028946,'1 ',    49.800,    25.348,    25.348,    -5.528,1.04200,2028945,    49.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028948,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    21.828,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.800,     4.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028948,'2 ',    17.701,     0.000,     0.000,     0.000,1.01920,    0,    20.086,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.800,     4.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028951,'1 ',    74.500,     0.000,     0.000,     0.000,1.04250,2028949,   161.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    43.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028952,'1 ',     0.000,     0.000,     0.000,     0.000,1.02586,2028949,   150.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.000,    36.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028953,'1 ',     0.000,     0.000,     0.000,     0.000,1.01881,2028950,    31.031,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'1 ',    10.000,     0.000,     5.090,    -1.110,1.01920,    0,    13.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'2 ',     0.000,     0.000,     5.090,    -1.110,1.01920,    0,    11.213,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'3 ',     0.000,     0.000,     5.090,    -1.110,1.01920,    0,    12.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'4 ',    10.000,     0.000,     5.090,    -1.110,1.01920,    0,    10.415,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028961,'1 ',    15.240,     0.000,     0.000,     0.000,1.02124,2028959,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028962,'1 ',    14.840,     0.000,     0.000,     0.000,1.04767,2028960,    20.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028963,'1 ',    10.097,     0.000,     0.000,     0.000,1.04767,2028960,    17.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     4.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028963,'2 ',     6.930,     0.000,     0.000,     0.000,1.04767,2028960,    11.636,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028969,'1 ',    10.900,     0.000,     0.000,     0.000,1.01298,2028965,    12.706,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     3.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028970,'1 ',     8.754,     0.000,     0.000,     0.000,1.01298,2028965,    13.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     2.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028972,'1 ',    12.680,     0.000,     0.000,     0.000,1.01870,2028966,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028972,'2 ',    13.330,     0.000,     0.000,     0.000,1.01870,2028966,    16.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     4.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028973,'1 ',    13.330,     0.000,     0.000,     0.000,1.01870,2028966,    18.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     3.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028973,'2 ',    12.299,     0.000,     0.000,     0.000,1.01870,2028966,    13.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     2.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028974,'1 ',    11.013,     0.000,     0.000,     0.000,1.03125,2028965,    18.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.333,     1.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028975,'1 ',    10.350,     0.000,     0.000,     0.000,1.01298,2028965,    13.525,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     5.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028978,'1 ',    72.000,    36.650,    36.650,    -7.990,1.01920,    0,    89.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    22.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028978,'2 ',    51.806,     0.000,    36.648,    -7.992,1.01920,    0,    99.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028980,'1 ',    14.130,     8.060,     8.060,    -1.030,1.01920,    0,    21.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028980,'2 ',    16.880,     8.060,     8.060,    -1.030,1.01920,    0,    26.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028982,'1 ',    25.829,     0.000,     0.000,     0.000,1.03165,2028981,    46.394,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.800,    16.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028984,'1 ',    49.800,    25.350,    25.350,    -5.530,1.01659,2028983,    60.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    24.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028987,'1 ',    33.701,     0.000,     0.000,     0.000,1.02844,2028986,    75.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.300,     8.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028991,'1 ',    28.739,    -1.470,    11.520,    -1.470,1.02596,2028988,    33.391,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028991,'2 ',    23.983,    -1.470,    11.520,    -1.470,1.02596,2028988,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    11.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028992,'1 ',    24.480,    -1.470,    11.520,    -1.470,1.02596,2028988,    34.604,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028992,'2 ',    30.000,    -1.470,    11.520,    -1.470,1.02596,2028988,    44.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028994,'1 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    34.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,    10.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028994,'2 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    25.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     2.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028995,'1 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    31.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     5.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028995,'2 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    23.149,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     9.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029000,'1 ',    49.000,    22.540,    24.941,    -5.439,1.00448,2028998,    57.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029001,'1 ',    49.000,    11.270,    24.940,    -5.440,1.00448,2028998,    52.319,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    19.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029001,'2 ',    49.000,    11.270,    24.941,    -5.439,1.00448,2028998,    61.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    15.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029002,'1 ',    49.000,    22.540,    24.940,    -5.440,1.00448,2028998,    50.019,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    23.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029004,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.01577,    0,    51.097,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    20.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029006,'1 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    15.141,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029006,'2 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    11.388,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029007,'1 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    11.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029007,'2 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    12.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029010,'1 ',    14.387,     0.000,    30.795,    -6.716,1.04600,2029008,    75.242,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    14.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029011,'1 ',    60.500,    -6.716,    30.795,    -6.716,1.03649,2029008,    67.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029013,'1 ',    47.000,     0.000,    23.923,    -5.217,1.02500,2029012,    52.026,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     7.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029018,'1 ',   229.500,    10.752,   116.815,   -25.475,1.02000,2029015,   243.174,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,    74.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029019,'1 ',   229.500,    10.752,   116.815,   -25.475,1.02000,2029015,   233.605,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,   102.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029020,'1 ',   229.500,    10.752,   116.820,   -25.470,1.02000,2029015,   296.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,    39.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029022,'1 ',   108.984,     0.000,     0.000,     0.000,1.03658,2029021,   134.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.900,    50.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029027,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   215.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    70.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029028,'1 ',   196.320,    49.268,    99.927,   -21.792,1.02410,2029024,   207.362,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    22.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029029,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   274.033,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    66.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029030,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   198.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    37.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029031,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   218.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    61.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029032,'1 ',    18.000,     9.162,     9.162,    -1.998,1.03925,2029025,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029033,'1 ',    10.070,    -1.810,     2.670,    -1.810,1.01724,    0,    18.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.550,     1.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029033,'2 ',    16.000,    -2.300,     3.410,    -2.300,1.01724,    0,    17.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029034,'1 ',     7.300,    -1.051,     1.555,    -1.051,1.01724,2029033,     7.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029035,'1 ',    10.537,    -1.807,     2.673,    -1.807,1.01724,2029033,    12.694,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.550,     4.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029038,'1 ',    16.660,    -3.230,     4.770,    -3.230,1.01724,    0,    25.366,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     5.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029038,'2 ',    34.090,    -6.250,     9.240,    -6.250,1.01724,    0,    60.746,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     9.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029042,'1 ',     0.000,     0.000,   110.960,   -24.200,1.01920,2029039,   235.136,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    74.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029043,'1 ',   218.000,   110.962,   110.962,   -24.198,1.04000,2029039,   302.933,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    26.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'1 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     9.041,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     1.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'2 ',     7.440,     0.000,     3.787,    -0.826,1.04000,    0,     9.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.440,     1.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'3 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'4 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     9.407,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     1.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'5 ',     7.440,     0.000,     3.787,    -0.826,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.440,     1.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029046,'1 ',     8.756,     0.000,     1.992,    -1.346,1.01920,    0,    11.435,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.350,     4.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029046,'2 ',     5.631,    -1.346,     1.992,    -1.346,1.01920,    0,     9.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.350,     1.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029047,'1 ',    22.410,    -4.800,     7.090,    -4.800,1.01920,2029046,    47.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,     8.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029047,'2 ',    19.321,    -4.795,     7.093,    -4.795,1.01920,2029046,    36.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,     7.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029048,'1 ',    10.100,     0.000,     2.492,    -1.685,1.02312,2029046,    12.167,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.700,     2.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029048,'2 ',     0.000,     0.000,     2.490,    -1.680,1.02312,2029046,    13.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.700,     3.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029051,'1 ',    39.252,     0.000,     0.000,     0.000,1.02756,2029050,    63.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    11.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029052,'1 ',    18.886,     0.000,     0.000,     0.000,1.02896,2029050,    26.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     3.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029054,'1 ',    16.204,     0.000,     0.000,     0.000,1.04000,    0,    19.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     5.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029056,'1 ',     5.170,     0.000,     0.000,     0.000,1.01972,2029055,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029057,'1 ',    10.430,     0.000,     0.000,     0.000,1.01972,2029055,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029059,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.01822,    0,    59.905,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     9.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029059,'2 ',    49.900,    -5.540,    25.400,    -5.540,1.01822,    0,    73.862,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    13.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029060,'1 ',    44.000,    22.396,    22.396,    -4.884,1.04100,    0,    48.657,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     6.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029062,'1 ',    23.310,    -5.720,     8.460,    -5.720,1.01969,    0,    43.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.700,     4.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029063,'1 ',    15.256,     0.000,     3.514,    -2.376,1.04400,2029062,    18.487,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.500,     2.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029064,'1 ',    21.560,    -4.310,     6.370,    -4.310,1.01969,2029062,    36.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.900,     7.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029070,'1 ',    46.372,    13.100,    13.100,    -8.856,1.03800,2029066,    77.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    28.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029071,'1 ',    31.000,     6.603,     6.603,    -4.464,1.03800,2029066,    35.911,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029073,'1 ',    82.750,     0.000,     0.000,     0.000,1.01067,2029072,   159.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.400,    23.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'1 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    55.672,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     7.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'2 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    68.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'3 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    66.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'4 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    58.819,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     9.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029076,'1 ',    10.500,     0.000,     5.345,    -1.166,1.04000,    0,    11.872,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     5.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029076,'2 ',    10.500,     0.000,     5.345,    -1.166,1.04000,    0,    11.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     1.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029083,'1 ',   409.500,   208.436,   208.436,   -45.454,1.04600,2029080,   452.278,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.500,   120.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029084,'1 ',   107.658,     0.000,   208.436,   -45.454,1.04600,2029080,   463.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   409.500,   107.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030269,'1 ',     7.690,     0.000,     0.000,     0.000,1.00502,2030268,    18.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030269,'2 ',     8.838,     0.000,     0.000,     0.000,1.00502,2030268,    15.997,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    21.474,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.300,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'2 ',    18.463,     0.000,     0.000,     0.000,1.01920,    0,    28.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.300,     6.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'3 ',    14.620,     0.000,     0.000,     0.000,1.01920,    0,    28.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     3.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030274,'1 ',    11.491,     0.000,     0.000,     0.000,1.02126,2030273,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     5.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030277,'1 ',    10.000,     0.000,     0.000,     0.000,1.04000,    0,    10.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030279,'1 ',     7.831,     0.000,     0.000,     0.000,1.02660,2030278,    17.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.800,     1.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030280,'1 ',     7.907,     0.000,     0.000,     0.000,1.03020,2030278,    13.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     4.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'1 ',     8.608,     0.000,     9.976,    -2.176,1.01528,    0,    26.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     8.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'2 ',     4.899,     0.000,     9.976,    -2.176,1.01528,    0,    19.631,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     4.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'3 ',    19.600,    -2.176,     9.976,    -2.176,1.01528,    0,    21.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     4.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'4 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     7.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'5 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    24.957,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     6.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'6 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     4.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030285,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     5.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'1 ',     6.836,     0.000,     0.000,     0.000,1.01920,    0,     8.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.225,     1.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'2 ',     8.080,     0.000,     0.000,     0.000,1.01920,    0,    10.309,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.220,     2.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'3 ',     7.147,     0.000,     0.000,     0.000,1.01920,    0,     8.762,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.225,     3.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'4 ',     8.220,     0.000,     0.000,     0.000,1.01920,    0,     8.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.220,     2.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030291,'1 ',     9.877,     0.000,     0.000,     0.000,1.03863,2030289,    17.156,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030291,'2 ',     8.416,     0.000,     0.000,     0.000,1.03863,2030289,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030293,'1 ',    26.486,     0.000,     0.000,     0.000,1.04000,    0,    34.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030297,'1 ',     0.000,     0.000,    94.760,   -20.660,1.02312,2030295,   279.255,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   186.170,    36.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030298,'1 ',    73.595,    34.394,    94.760,   -20.660,1.02312,2030295,   186.324,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.170,    39.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030299,'1 ',   125.003,    34.394,    94.760,   -20.660,1.02312,2030295,   224.411,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.170,    20.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030300,'1 ',    93.250,    34.394,    47.460,   -10.350,1.02312,2030295,   118.872,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.250,     9.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030301,'1 ',    93.250,    34.394,    47.464,   -10.351,1.02312,2030295,   136.493,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.250,    41.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030306,'1 ',    58.737,    59.187,   112.770,   -29.520,1.02038,2030302,   299.837,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,    52.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030307,'1 ',    60.500,     0.000,     0.000,     0.000,1.04000,    0,    82.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    28.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030309,'1 ',     9.460,     0.000,     0.000,     0.000,1.01920,    0,    16.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030309,'2 ',    13.000,     0.000,     0.000,     0.000,1.01920,    0,    16.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030310,'1 ',    15.000,     0.000,     0.000,     0.000,1.01920,    0,    19.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030310,'2 ',     9.550,     0.000,     0.000,     0.000,1.01920,    0,    18.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030316,'1 ',   283.500,    73.221,   132.110,   -34.590,1.02508,2030313,   392.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,   114.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030317,'1 ',   124.491,    73.221,   132.110,   -34.590,1.02508,2030313,   284.946,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,   116.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030319,'1 ',     8.340,     0.000,     0.000,     0.000,1.01792,2030318,    11.796,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030320,'1 ',     6.260,     0.000,     0.000,     0.000,1.04359,2030318,    10.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.300,     3.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'1 ',    42.400,    -4.706,    21.582,    -4.706,1.01381,    0,    48.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,     8.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'2 ',    42.400,    -4.710,    21.580,    -4.710,1.01381,    0,    42.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    17.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'3 ',    42.400,    -4.710,    21.580,    -4.710,1.01381,    0,    58.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,     5.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030326,'1 ',     8.013,     0.000,     0.000,     0.000,1.01920,    0,     9.677,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030326,'2 ',     7.090,     0.000,     0.000,     0.000,1.01920,    0,    11.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'1 ',     5.890,     0.000,     0.000,     0.000,1.01920,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'2 ',     8.568,     0.000,     0.000,     0.000,1.01920,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'3 ',     7.270,     0.000,     0.000,     0.000,1.01920,    0,    13.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'1 ',    24.075,     0.000,    12.254,    -2.672,1.01577,    0,    28.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     4.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'2 ',     0.000,     0.000,    12.250,    -2.670,1.01577,    0,    24.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.070,     3.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'3 ',    24.075,     0.000,    12.254,    -2.672,1.01577,    0,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     5.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'4 ',    24.075,    -2.672,    12.254,    -2.672,1.01577,    0,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     3.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030335,'1 ',    17.834,     0.000,     0.000,     0.000,1.01834,2030334,    22.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     3.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030335,'2 ',    11.800,     0.000,     0.000,     0.000,1.01834,2030334,    16.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030336,'1 ',     8.857,     0.000,     0.000,     0.000,1.01834,2030334,    14.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     2.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030336,'2 ',     0.000,     0.000,     0.000,     0.000,1.01403,2030334,    15.222,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.800,     5.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030337,'1 ',     8.380,     0.000,     0.000,     0.000,1.01834,2030334,    14.836,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     3.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030342,'1 ',    27.754,    10.233,    90.941,   -19.832,1.01724,2030338,   223.069,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    22.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030343,'1 ',   178.670,    10.233,    90.940,   -19.830,1.01724,2030338,   207.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.670,    69.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030344,'1 ',    64.963,    10.233,    90.940,   -19.830,1.01724,2030338,   212.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.670,    60.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030347,'1 ',   294.800,   137.377,   137.377,   -35.966,1.04400,2030345,   393.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.800,   132.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030349,'1 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    27.293,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     2.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030349,'2 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    36.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,    11.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030350,'1 ',     3.331,     0.000,    12.254,    -2.672,1.03800,2030348,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     3.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030350,'2 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    24.595,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     7.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030351,'1 ',    30.663,     0.000,     0.000,     0.000,1.04000,    0,    35.786,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    16.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'1 ',    27.740,     0.000,     0.000,     0.000,1.01920,    0,    52.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    15.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'2 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    48.863,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    16.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'3 ',    18.821,     0.000,     0.000,     0.000,1.01920,    0,    35.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     5.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'4 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    40.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     7.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'5 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    39.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    12.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030357,'1 ',     8.503,     0.000,     0.000,     0.000,1.03310,2030356,    12.887,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.750,     5.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030358,'1 ',    11.464,     0.000,     0.000,     0.000,1.02200,2030356,    13.028,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.750,     4.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030363,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.330,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030364,'1 ',    14.200,     0.000,     0.000,     0.000,0.99774,2030362,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.330,     4.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030365,'1 ',     9.000,     0.000,     0.000,     0.000,0.99774,2030362,    21.526,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.333,     3.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030368,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,   109.434,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.700,    21.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030372,'1 ',    29.977,     0.000,   124.332,   -27.114,1.02018,2030369,   312.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   244.267,    29.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030373,'1 ',     0.000,     0.000,   124.330,   -27.110,1.02018,2030369,   318.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   244.270,    36.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030374,'1 ',   244.270,    80.413,   124.330,   -27.110,1.02018,2030369,   244.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.270,    88.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030375,'1 ',    95.191,    80.413,   124.332,   -27.114,1.02018,2030369,   317.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    88.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030376,'1 ',   244.267,    80.413,   124.332,   -27.114,1.02018,2030369,   245.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    66.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030377,'1 ',    81.851,    80.413,   124.332,   -27.114,1.02018,2030369,   285.524,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    75.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'1 ',    28.292,    37.666,    37.666,    -8.214,1.04000,    0,    76.314,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    26.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'2 ',    33.625,    37.666,    37.666,    -8.214,1.04000,    0,    74.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    20.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'3 ',    74.000,    37.666,    37.666,    -8.214,1.04000,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    18.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030381,'1 ',    14.309,     0.000,     0.000,     0.000,1.04000,    0,    24.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     9.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030386,'1 ',   150.000,    31.950,    31.950,   -21.600,1.01626,2030382,   206.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    47.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2030390,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   148.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    15.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030391,'1 ',    79.437,   -16.500,    75.650,   -16.500,1.01822,2030387,   203.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    26.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030392,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   165.797,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    62.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030393,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   152.397,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    24.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030394,'1 ',   148.620,   -16.500,    75.650,   -16.500,1.01822,2030387,   170.483,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    29.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030395,'1 ',    28.491,   -13.300,    60.980,   -13.300,1.01822,2030387,   130.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.800,    25.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030396,'1 ',    85.000,    -9.440,    43.260,    -9.440,1.01822,2030387,    93.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030397,'1 ',     9.735,     0.000,    43.265,    -9.435,1.03900,2030387,    89.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    85.000,     9.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030398,'1 ',    10.050,     0.000,     0.000,     0.000,1.04000,    0,    10.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.050,     3.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030398,'2 ',     7.462,     0.000,     0.000,     0.000,1.04000,    0,    10.266,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.050,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030404,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   156.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    61.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030405,'1 ',    66.038,    30.175,    67.595,   -14.741,1.02606,2030399,   174.794,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    62.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030406,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   150.067,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    50.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030407,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   140.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    57.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030408,'1 ',    52.451,    30.175,    67.595,   -14.741,1.02606,2030399,   167.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    48.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030409,'1 ',    18.399,    30.175,    67.600,   -14.740,1.02606,2030399,   173.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    14.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030410,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   136.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    16.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030411,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   104.921,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    22.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030412,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,    98.046,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    45.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030413,'1 ',    34.467,    30.175,    49.102,   -10.708,1.02606,2030399,   100.361,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    31.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030414,'1 ',    40.948,    30.175,    49.100,   -10.710,1.02606,2030399,   113.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.470,    38.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030415,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   135.359,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    13.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030421,'1 ',    75.840,     0.000,   112.777,   -24.594,1.04300,2030417,   225.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   221.567,    75.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030422,'1 ',    80.402,   112.777,   112.777,   -24.594,1.03441,2030417,   296.502,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.567,    74.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030423,'1 ',    76.898,   112.780,   112.780,   -24.590,1.03441,2030417,   273.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.570,    33.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030425,'1 ',    16.890,     0.000,     0.000,     0.000,1.01920,    0,    20.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'1 ',    13.060,     0.000,     0.000,     0.000,1.01920,    0,    21.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'2 ',    12.860,     0.000,     0.000,     0.000,1.01920,    0,    17.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'3 ',    16.000,     0.000,     0.000,     0.000,1.01920,    0,    16.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     2.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030427,'1 ',    17.882,     0.000,     0.000,     0.000,1.04000,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'1 ',    42.721,    -4.871,    32.067,    -6.993,1.01920,    0,    77.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,     7.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'2 ',    63.000,    -4.871,    32.070,    -6.990,1.01920,    0,    87.615,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    20.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'3 ',    23.717,    -4.871,    32.067,    -6.993,1.01920,    0,    66.161,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    21.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'4 ',    63.000,    -4.871,    32.070,    -6.990,1.01920,    0,    86.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    11.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'1 ',     9.628,    24.062,    30.450,    -6.640,1.01920,    0,    73.984,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.820,     7.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'2 ',    43.488,    24.062,    30.447,    -6.640,1.01920,    0,    60.935,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    14.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'3 ',    59.817,    24.062,    30.447,    -6.640,1.01920,    0,    69.441,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    20.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'4 ',    22.000,    24.062,    30.447,    -6.640,1.01920,    0,    80.143,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    20.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'5 ',    26.718,    24.062,    30.450,    -6.640,1.01920,    0,    79.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.820,    25.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'6 ',    59.817,    24.062,    30.447,    -6.640,1.01920,    0,    81.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    28.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'1 ',    21.440,     0.000,     0.000,     0.000,1.01920,    0,    36.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    31.333,    13.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'2 ',    21.810,     0.000,     0.000,     0.000,1.01920,    0,    34.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.330,     7.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'3 ',    21.023,     0.000,     0.000,     0.000,1.01920,    0,    45.457,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.333,     4.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030435,'1 ',     6.538,     0.000,     0.000,     0.000,1.04000,    0,    11.849,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030441,'1 ',   200.200,   101.902,   101.902,   -22.222,1.03125,2030437,   268.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    36.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030442,'1 ',    61.156,   101.900,   101.900,   -22.220,1.03125,2030437,   221.732,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    55.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030443,'1 ',   200.200,   101.902,   101.902,   -22.222,1.03125,2030437,   297.219,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    27.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030445,'1 ',     9.100,     0.000,     0.000,     0.000,1.04000,    0,    10.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.100,     3.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030445,'2 ',     7.925,     0.000,     0.000,     0.000,1.04000,    0,     9.195,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     1.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030446,'1 ',     9.100,     0.000,     0.000,     0.000,1.04000,2030445,    10.087,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030447,'1 ',     6.049,     0.000,     0.000,     0.000,1.04000,2030445,    10.234,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     1.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030451,'1 ',   144.400,     0.000,    66.522,    -8.488,1.04500,2030449,   239.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.233,    57.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030452,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   255.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    34.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030453,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   185.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    23.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030454,'1 ',   137.192,    66.522,    66.522,    -8.488,1.04500,2030449,   217.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    25.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030455,'1 ',   115.708,    66.522,    66.522,    -8.488,1.04500,2030449,   208.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    65.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030456,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   226.559,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    83.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030460,'1 ',   115.000,    58.530,    58.530,   -12.760,1.03067,2030458,   115.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    43.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030461,'1 ',   115.000,    58.530,    58.530,   -12.760,1.03067,2030458,   145.024,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    24.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040695,'1 ',    61.500,    31.300,    31.300,    -6.830,1.02665,2040693,    79.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    29.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040696,'1 ',    12.323,     0.000,    31.304,    -6.826,1.04700,2040693,    66.873,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.500,    12.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040697,'1 ',    61.500,    31.304,    31.304,    -6.826,1.02665,2040693,    62.003,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    20.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040700,'1 ',    95.910,     0.000,     0.000,     0.000,1.01303,2040698,   135.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    40.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040701,'1 ',    90.966,     0.000,     0.000,     0.000,1.01303,2040698,   141.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    36.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040702,'1 ',   115.900,     0.000,     0.000,     0.000,1.01303,2040698,   148.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    17.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040703,'1 ',    16.779,    -6.716,    30.795,    -6.716,1.01724,    0,    68.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040703,'2 ',    60.500,    -6.720,    30.790,    -6.720,1.01724,    0,    82.846,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    17.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040706,'1 ',     0.000,     0.000,    13.740,    -3.000,1.02910,2040704,    32.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     7.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040706,'2 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    31.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040707,'1 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    34.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    11.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040707,'2 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    29.719,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     3.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040708,'1 ',     7.500,    -0.830,     3.820,    -0.830,1.01920,    0,     8.396,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040708,'2 ',     0.000,     0.000,     3.820,    -0.830,1.01920,    0,     8.425,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040709,'1 ',     7.500,    -0.833,     3.818,    -0.833,1.01920,2040708,     7.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040710,'1 ',     7.500,    -0.833,     3.818,    -0.833,1.01920,2040708,    10.716,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040712,'1 ',    23.961,    13.824,    13.824,    -1.764,1.03700,    0,    36.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     5.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040715,'1 ',    63.420,    21.130,    21.130,   -14.280,1.01920,    0,    99.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    25.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040719,'1 ',    10.000,     3.840,     3.840,    -0.490,1.01920,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'2 ',     8.160,     3.840,     3.840,    -0.490,1.01920,    0,    13.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'3 ',    10.000,     0.000,     3.840,    -0.490,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'4 ',     0.000,     0.000,     3.840,    -0.490,1.01920,    0,    14.761,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     4.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040721,'1 ',     9.991,     0.000,     0.000,     0.000,1.03080,2040720,    16.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040722,'1 ',    48.120,    -5.340,    24.490,    -5.340,1.01920,    0,    56.142,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,    22.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040722,'2 ',    86.700,    -9.624,    44.130,    -9.624,1.01920,    0,   117.298,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.700,    37.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'1 ',    16.404,     0.000,    24.493,    -5.341,1.01920,    0,    65.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.120,    16.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'2 ',    48.120,    -5.341,    24.493,    -5.341,1.01920,    0,    52.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,    16.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'3 ',     7.434,     0.000,    24.493,    -5.341,1.01920,    0,    56.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.120,     7.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'4 ',    48.120,    -5.340,    24.490,    -5.340,1.01920,    0,    55.972,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,     6.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'5 ',     0.000,     0.000,    24.860,    -5.420,1.01920,    0,    55.168,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.850,    12.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'6 ',    48.850,    -5.422,    24.865,    -5.422,1.01920,    0,    54.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.850,     4.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040728,'1 ',    26.100,     0.000,    12.163,    -3.184,1.03100,2040727,    35.192,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     7.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040732,'1 ',    41.000,     6.997,    19.570,    -2.500,1.02753,2040729,    60.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    10.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040733,'1 ',    45.251,     6.997,    19.569,    -2.497,1.02753,2040729,    68.973,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,     6.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040734,'1 ',     0.000,     0.000,    19.570,    -2.500,1.02753,2040729,    61.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.960,    13.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040735,'1 ',    44.507,     6.997,    19.569,    -2.497,1.02753,2040729,    50.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    24.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040736,'1 ',    50.960,     6.997,    19.569,    -2.497,1.02753,2040729,    61.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    16.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040739,'1 ',    37.340,     0.000,    74.314,   -16.206,1.04300,2040737,   181.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   146.000,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040740,'1 ',   146.000,    74.314,    74.314,   -16.206,1.04300,2040737,   186.134,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,    15.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040741,'1 ',    28.100,     0.000,    29.471,    -6.427,1.04300,2040737,    78.431,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.900,    28.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040742,'1 ',    57.900,    29.471,    29.471,    -6.427,1.04300,2040737,    68.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    10.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040743,'1 ',    57.900,    29.471,    29.471,    -6.427,1.04300,2040737,    80.349,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    14.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040744,'1 ',    54.000,    27.486,    27.486,    -5.994,1.04300,2040737,    71.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     6.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040745,'1 ',    54.000,    27.486,    27.486,    -5.994,1.04300,2040737,    56.021,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    21.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040747,'1 ',    13.600,     0.000,     0.000,     0.000,1.01920,    0,    17.253,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040750,'1 ',     0.000,     0.000,     0.000,     0.000,0.98949,2040749,    16.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040756,'1 ',   105.142,   -26.200,   120.120,   -26.200,1.02341,2040751,   236.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,    98.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040757,'1 ',     0.000,     0.000,   120.120,   -26.200,1.04468,2040751,   267.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   236.000,    70.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040758,'1 ',   115.632,   -26.200,   120.120,   -26.200,1.02341,2040751,   270.869,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,   109.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040763,'1 ',   197.260,   191.479,   191.479,   -50.130,1.03517,2040760,   471.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.900,   185.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040764,'1 ',   243.907,   191.480,   191.480,   -50.130,1.03517,2040760,   521.051,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.900,   113.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040768,'1 ',    37.051,    49.681,    95.060,   -24.890,1.02000,2040765,   235.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    31.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040769,'1 ',   204.000,    49.681,    95.064,   -24.888,1.02000,2040765,   250.047,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    45.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040770,'1 ',    81.600,    38.026,    38.026,    -9.955,1.02000,2040765,   106.297,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    33.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040771,'1 ',    42.775,     0.000,    19.933,    -5.219,1.02000,2040765,    49.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.775,     5.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040772,'1 ',    42.770,    19.930,    19.930,    -5.220,1.02000,2040765,    62.458,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.770,    17.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040772,'2 ',    42.770,    19.930,    19.930,    -5.220,1.02000,2040765,    43.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.770,    20.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040773,'1 ',     7.161,     0.000,    19.933,    -5.219,1.02000,2040765,    52.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.775,     7.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040774,'1 ',    15.348,     0.000,     0.000,     0.000,1.04000,    0,    25.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040775,'1 ',     8.860,     3.530,     3.530,    -0.450,1.01920,    0,    10.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040775,'2 ',     0.000,     0.000,    20.850,    -2.660,1.01920,    0,    59.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.300,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040778,'1 ',    21.123,     0.000,     0.000,     0.000,1.04167,2040777,    38.113,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     5.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040778,'2 ',    18.703,     0.000,     0.000,     0.000,1.04167,2040777,    28.584,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    11.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040779,'1 ',    25.800,     0.000,     0.000,     0.000,1.04167,2040777,    30.207,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    12.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040779,'2 ',    25.020,     0.000,     0.000,     0.000,1.04167,2040777,    37.413,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     9.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040780,'1 ',    20.340,     0.000,     0.000,     0.000,1.04167,2040777,    28.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    12.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040782,'1 ',    55.279,    13.419,    13.419,    -9.072,1.04000,    0,    79.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    16.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040786,'1 ',   569.263,    25.999,   374.240,   -97.980,1.02000,2040783,   968.039,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   163.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040787,'1 ',   803.100,    25.999,   374.245,   -97.978,1.02000,2040783,   856.083,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   339.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040788,'1 ',   318.456,    25.999,   374.245,   -97.978,1.02000,2040783,   944.996,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   296.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040790,'1 ',    12.477,     0.000,     0.000,     0.000,1.04000,    0,    23.928,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.600,     4.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'1 ',    22.350,     0.000,     0.000,     0.000,1.01920,    0,    38.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.333,     2.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'2 ',    19.000,     0.000,     0.000,     0.000,1.01920,    0,    33.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.330,    12.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'3 ',    28.333,     0.000,     0.000,     0.000,1.01920,    0,    31.878,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.333,     3.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'4 ',    19.120,     0.000,     0.000,     0.000,1.01920,    0,    39.172,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.330,     5.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'5 ',    14.416,     0.000,     0.000,     0.000,1.01920,    0,    28.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.333,     3.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'6 ',    25.531,     0.000,     0.000,     0.000,1.01920,    0,    31.442,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.333,    10.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040797,'1 ',    65.487,    -5.706,    93.418,   -20.372,1.02704,2040794,   198.431,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    60.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040798,'1 ',    89.116,    -5.706,    93.420,   -20.370,1.02704,2040794,   233.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.530,    84.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040799,'1 ',     0.000,     0.000,    93.420,   -20.370,1.02704,2040794,   209.515,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   183.530,    70.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040800,'1 ',    68.921,     0.000,    93.418,   -20.372,1.02704,2040794,   190.681,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   183.533,    68.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040801,'1 ',   109.985,    -5.706,    93.418,   -20.372,1.02704,2040794,   206.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    85.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040802,'1 ',   183.533,    -5.706,    93.418,   -20.372,1.02704,2040794,   214.194,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    62.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040803,'1 ',    53.100,    -5.706,    27.028,    -5.894,1.02704,2040794,    54.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    12.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040804,'1 ',    53.100,    -5.706,    27.028,    -5.894,1.02704,2040794,    67.831,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'1 ',    26.950,    -2.990,    13.720,    -2.990,1.01381,    0,    31.733,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.950,     6.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'2 ',     6.099,     0.000,    13.718,    -2.991,1.01381,    0,    26.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.950,     6.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'3 ',    26.950,    -2.990,    13.720,    -2.990,1.01381,    0,    31.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.950,    10.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'4 ',     5.990,     0.000,    13.718,    -2.991,1.01381,    0,    32.168,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.950,     5.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040808,'1 ',    15.310,     0.000,     0.000,     0.000,0.99933,2040807,    19.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     5.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040813,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   162.137,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    58.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040814,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   163.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    31.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040815,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   183.063,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    39.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040816,'1 ',    74.300,    37.820,    37.820,    -8.250,1.02508,2040809,    74.522,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    25.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040817,'1 ',    74.300,    37.820,    37.820,    -8.250,1.02508,2040809,   101.597,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    10.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040818,'1 ',    74.300,    37.819,    37.819,    -8.247,1.02508,2040809,    76.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    15.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040824,'1 ',    17.164,    12.477,    61.590,   -13.430,1.02214,2040819,   151.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040825,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   142.341,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    53.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040826,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   155.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    21.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040827,'1 ',   121.000,    12.477,    61.590,   -13.430,1.02214,2040819,   155.188,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    47.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040828,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   139.619,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    25.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040829,'1 ',   121.000,    12.477,    61.590,   -13.430,1.02214,2040819,   154.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    22.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040833,'1 ',     5.428,     0.000,     0.000,     0.000,1.04396,2040832,    10.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040834,'1 ',    10.310,     0.000,     0.000,     0.000,1.01920,    0,    13.548,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     4.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040836,'1 ',   101.252,     0.000,   117.341,   -25.589,1.03593,2040835,   230.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.533,   101.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040837,'1 ',   203.005,   -21.065,   117.341,   -25.589,1.03593,2040835,   264.305,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.533,    61.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040838,'1 ',   230.533,   -21.065,   117.341,   -25.589,1.03593,2040835,   309.241,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.533,    66.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040843,'1 ',  1403.200,   516.378,   516.378,  -115.062,1.04300,2040840,  1663.528,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   305.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040844,'1 ',  1403.200,   516.378,   516.378,  -115.062,1.04300,2040840,  1764.359,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   295.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040845,'1 ',  1404.800,   144.251,   516.380,  -115.060,1.04300,2040840,  1608.372,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   446.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040849,'1 ',   119.093,     0.000,     0.000,     0.000,1.03310,2040847,   165.807,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    50.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040850,'1 ',     0.000,     0.000,     0.000,     0.000,1.00734,2040847,   176.745,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.000,    35.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040854,'1 ',   173.300,    80.760,    80.760,   -21.140,1.03328,2040851,   235.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.300,    72.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040855,'1 ',   110.400,    51.446,    51.446,   -13.469,1.03328,2040851,   136.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    53.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040856,'1 ',   110.400,    51.446,    51.446,   -13.469,1.03328,2040851,   124.225,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    27.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040857,'1 ',   110.400,    51.450,    51.450,   -13.470,1.03328,2040851,   156.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    19.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040858,'1 ',    27.000,    12.582,    12.582,    -3.294,1.03328,2040851,    35.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     4.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040859,'1 ',    27.000,    -3.290,    12.580,    -3.290,1.02998,2040852,    27.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    10.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040861,'1 ',    31.300,     0.000,    15.932,    -3.474,1.04000,    0,    35.902,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    31.300,    13.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040861,'2 ',    31.300,    15.932,    15.932,    -3.474,1.04000,    0,    44.509,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,     4.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040863,'1 ',     9.200,     4.680,     4.680,    -1.020,1.02573,2040862,    11.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040865,'1 ',    85.000,    43.265,    43.265,    -9.435,1.04250,    0,    85.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    16.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040868,'1 ',   215.370,   -23.910,   109.620,   -23.910,1.01714,2040866,   323.055,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.370,    56.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040869,'1 ',   184.185,   -23.906,   109.622,   -23.906,1.01714,2040866,   267.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.367,    29.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040870,'1 ',   215.367,   -23.906,   109.622,   -23.906,1.01714,2040866,   290.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.367,    77.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040871,'1 ',     9.000,     4.580,     4.580,    -1.000,1.01920,    0,     9.081,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040873,'1 ',    20.000,     0.000,     0.000,     0.000,1.00493,2040872,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040878,'1 ',   441.450,    47.553,   205.716,   -53.857,1.02018,2040875,   565.189,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,   112.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040879,'1 ',   150.117,     0.000,   205.716,   -53.857,1.02018,2040875,   454.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   441.450,   150.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040880,'1 ',   298.740,    47.553,   205.720,   -53.860,1.02018,2040875,   532.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,    54.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040881,'1 ',   441.450,    47.553,   205.720,   -53.860,1.02018,2040875,   514.016,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,    68.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040884,'1 ',    69.226,   -22.903,   105.024,   -22.903,1.01528,2040883,   257.897,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    63.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040885,'1 ',   137.807,   -22.900,   105.020,   -22.900,1.01528,2040883,   258.594,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    82.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040886,'1 ',   104.882,   -22.903,   105.024,   -22.903,1.01528,2040883,   266.684,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    27.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040887,'1 ',   188.097,   -22.900,   105.020,   -22.900,1.01528,2040883,   267.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    86.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040888,'1 ',    94.635,   -22.900,   105.020,   -22.900,1.01528,2040883,   249.521,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    88.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040889,'1 ',   102.301,   -22.903,   105.024,   -22.903,1.01528,2040883,   214.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    96.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040892,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   117.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    44.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040893,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   116.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    23.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040894,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   111.947,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    37.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040895,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   111.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    14.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040896,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   131.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    35.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040897,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   119.046,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    32.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040903,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   261.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    24.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040904,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   227.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    80.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040905,'1 ',   221.000,    31.482,   112.490,   -24.530,1.02116,2040898,   247.262,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    74.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040906,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   262.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    67.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040907,'1 ',   221.000,    31.482,   112.490,   -24.530,1.02116,2040898,   237.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    31.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040908,'1 ',   107.449,    31.482,   112.490,   -24.530,1.02116,2040898,   221.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,   101.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040912,'1 ',    45.965,   -24.510,   112.410,   -24.510,1.03488,2040909,   256.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    39.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040913,'1 ',   220.850,   -24.514,   112.413,   -24.514,1.03488,2040909,   272.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    26.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040914,'1 ',     0.000,     0.000,   112.410,   -24.510,1.03488,2040909,   302.801,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   220.850,    91.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040915,'1 ',   220.850,   -24.510,   112.410,   -24.510,1.03488,2040909,   292.792,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    61.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040916,'1 ',   220.850,   -24.510,   112.410,   -24.510,1.03488,2040909,   228.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    70.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040917,'1 ',   220.850,   -24.514,   112.413,   -24.514,1.03488,2040909,   238.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,   103.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040918,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    29.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.200,    11.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040919,'1 ',     9.399,     0.000,     0.000,     0.000,1.04000,    0,    18.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     2.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040921,'1 ',     6.672,     0.000,     0.000,     0.000,1.02488,2040920,    11.109,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040924,'1 ',   178.482,   -10.715,    83.968,   -10.715,1.02606,2040922,   314.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.667,    88.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040925,'1 ',   218.670,   -10.710,    83.970,   -10.710,1.02606,2040922,   275.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.670,    83.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040926,'1 ',     0.000,     0.000,    83.970,   -10.710,1.02606,2040922,   265.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.670,    44.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040927,'1 ',   179.810,   -10.710,    83.970,   -10.710,1.02606,2040922,   260.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.670,    57.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040928,'1 ',   185.072,     0.000,    83.968,   -10.715,1.02606,2040922,   218.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.667,    65.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040929,'1 ',   128.982,     0.000,    83.968,   -10.715,1.02606,2040922,   267.798,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.667,    75.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040934,'1 ',   282.200,    85.589,   131.505,   -34.428,1.02214,2040931,   417.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,    41.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040935,'1 ',   282.200,    85.589,   131.510,   -34.430,1.02214,2040931,   302.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,   140.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040936,'1 ',   172.075,    85.589,   131.510,   -34.430,1.02214,2040931,   337.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,    85.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040937,'1 ',   133.674,    85.589,   131.505,   -34.428,1.02214,2040931,   327.444,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,   125.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040943,'1 ',   113.600,    17.689,    57.820,   -12.610,1.02528,2040939,   119.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    42.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040944,'1 ',    51.912,     0.000,    57.822,   -12.610,1.02528,2040939,   133.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   113.600,    51.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040945,'1 ',    53.100,    17.689,    27.028,    -5.894,1.02528,2040939,    54.167,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     7.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040946,'1 ',    53.100,    17.689,    27.028,    -5.894,1.02528,2040939,    70.426,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    19.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040947,'1 ',    49.232,    -9.374,    13.866,    -9.374,1.04000,    0,    65.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.100,    26.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040949,'1 ',    10.362,     4.992,     4.992,    -0.637,1.04300,    0,    18.166,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040950,'1 ',    12.485,     0.000,     0.000,     0.000,1.01920,    0,    20.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     6.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040950,'2 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.637,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     7.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040953,'1 ',    85.735,     0.000,    38.323,    -4.890,1.04000,    0,   123.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.800,    26.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'1 ',     7.961,     3.802,     3.802,    -0.485,1.05300,    0,    14.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     4.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'2 ',     6.363,     3.802,     3.802,    -0.485,1.05300,    0,    12.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     3.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'3 ',     6.985,     0.000,     3.802,    -0.485,1.05300,    0,     9.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     1.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040959,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   265.586,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    64.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040960,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   226.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    74.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040961,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   217.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    49.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040962,'1 ',    87.828,     0.000,   105.024,   -22.903,1.03684,2040956,   239.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.333,    87.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040963,'1 ',   206.330,    51.930,   105.020,   -22.900,1.03684,2040956,   209.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    47.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040964,'1 ',    96.465,     0.000,   105.024,   -22.903,1.03684,2040956,   254.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.333,    96.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040966,'1 ',     7.628,     0.000,     0.000,     0.000,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     2.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040969,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   199.258,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    90.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040970,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   231.879,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    61.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040971,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   246.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    65.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040972,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   275.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    78.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040973,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   243.591,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    24.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040974,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   220.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    66.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040976,'1 ',    11.000,     0.000,     0.000,     0.000,1.01240,2040975,    11.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040977,'1 ',     7.800,     0.000,     0.000,     0.000,1.01240,2040975,    11.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040984,'1 ',   173.233,    29.463,    66.522,    -8.488,1.02410,2040979,   251.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    21.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040985,'1 ',    90.548,    29.463,    66.522,    -8.488,1.02410,2040979,   259.845,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    26.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040986,'1 ',   142.761,    29.463,    66.522,    -8.488,1.02410,2040979,   195.263,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    26.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040987,'1 ',   131.550,    29.463,    66.520,    -8.490,1.02410,2040979,   234.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.230,    77.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040988,'1 ',     0.000,     0.000,    66.520,    -8.490,1.02410,2040979,   191.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.230,    27.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040989,'1 ',     0.000,     0.000,    66.520,    -8.490,1.02410,2040979,   234.619,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.230,    49.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040990,'1 ',    27.388,     0.000,     0.000,     0.000,1.04000,    0,    37.931,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     7.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040993,'1 ',     0.000,     0.000,   120.970,   -26.380,1.01724,2040991,   250.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   237.670,    27.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040994,'1 ',    87.566,   120.972,   120.972,   -26.381,1.03800,2040991,   298.531,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    81.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040995,'1 ',    45.834,     0.000,   120.972,   -26.381,1.03800,2040991,   240.197,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   237.667,    45.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040996,'1 ',     9.968,     0.000,     0.000,     0.000,1.04000,    0,    21.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040997,'1 ',    15.610,     0.000,     0.000,     0.000,1.04000,    0,    27.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     2.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041000,'1 ',    36.921,   117.340,   117.340,   -25.590,1.03754,2040998,   263.852,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.530,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041001,'1 ',     0.000,     0.000,   117.340,   -25.590,1.02312,2040998,   260.163,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.530,    47.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041002,'1 ',   114.455,     0.000,   117.341,   -25.589,1.04400,2040998,   296.192,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.533,   114.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041005,'1 ',    11.600,     0.000,     0.000,     0.000,1.01434,2041004,    17.077,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     7.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041009,'1 ',   119.290,    20.741,   111.030,   -24.210,1.02410,2041006,   237.856,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.130,    43.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041010,'1 ',   218.133,    20.741,   111.030,   -24.213,1.02410,2041006,   281.766,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.133,    69.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041011,'1 ',   218.133,    20.741,   111.030,   -24.213,1.02410,2041006,   261.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.133,   103.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041014,'1 ',     0.000,     0.000,     0.000,     0.000,1.00286,2041013,    23.191,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     4.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041016,'1 ',    11.819,     0.000,     0.000,     0.000,1.04000,    0,    18.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     5.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041017,'1 ',     7.278,    -1.440,     2.130,    -1.440,1.04000,    0,    13.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050360,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   272.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    49.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050361,'1 ',    84.096,     0.000,   117.494,   -25.622,1.02214,2050356,   288.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.833,    84.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050362,'1 ',   199.740,    42.968,   117.494,   -25.622,1.02214,2050356,   250.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    43.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050363,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   318.997,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    59.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050364,'1 ',     0.000,     0.000,   117.490,   -25.620,1.02214,2050356,   236.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.830,    69.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050365,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   307.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    61.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050366,'1 ',     7.500,     3.820,     3.820,    -0.830,1.02214,2050356,     8.383,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050367,'1 ',    58.100,    27.075,    27.075,    -7.088,1.04600,    0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.100,     6.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'1 ',     7.400,     0.000,     3.767,    -0.821,1.01724,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.400,     2.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'2 ',     0.000,     0.000,     6.360,    -1.390,1.01724,    0,    13.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     4.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'3 ',    12.500,    -1.388,     6.363,    -1.388,1.01724,    0,    13.844,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050374,'1 ',    43.400,     6.385,    22.091,    -4.817,1.02116,2050370,    63.808,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     7.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050374,'2 ',    43.400,     6.385,    22.091,    -4.817,1.02116,2050370,    47.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     9.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050375,'1 ',    43.400,     6.385,    22.090,    -4.820,1.02116,2050370,    61.247,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    11.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050375,'2 ',    43.400,     6.385,    22.090,    -4.820,1.02116,2050370,    64.308,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050376,'1 ',    43.400,    12.771,    22.091,    -4.817,1.02116,2050370,    62.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    13.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050379,'1 ',    11.930,    -0.740,     5.760,    -0.740,1.00305,2050378,    19.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050379,'2 ',    15.000,    -0.740,     5.760,    -0.740,1.00305,2050378,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050382,'1 ',   499.500,    37.206,   232.767,   -60.939,1.04100,2050380,   528.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.500,   191.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050385,'1 ',   820.000,  -100.040,   382.120,  -100.040,1.01795,2050383,   936.789,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   114.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050386,'1 ',   820.000,  -100.040,   382.120,  -100.040,1.01795,2050383,   866.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   100.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050387,'1 ',     7.000,     0.000,     3.262,    -0.854,1.05945,2050384,     8.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     3.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050387,'2 ',     7.000,     3.262,     3.262,    -0.854,1.05945,2050384,     9.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050390,'1 ',    16.052,     0.000,     0.000,     0.000,1.04860,2050389,    26.658,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     6.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050390,'2 ',    17.464,     0.000,     0.000,     0.000,1.04860,2050389,    29.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     4.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050391,'1 ',     9.486,     0.000,     0.000,     0.000,1.04860,2050389,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050393,'1 ',    12.500,     0.000,     0.000,     0.000,1.04620,2050392,    13.899,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     2.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050393,'2 ',    10.081,     0.000,     0.000,     0.000,1.04620,2050392,    12.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     4.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050397,'1 ',   525.730,   -57.706,   244.990,   -64.140,1.02018,2050395,   592.391,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.730,    69.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050398,'1 ',   525.733,   -57.706,   244.992,   -64.139,1.02018,2050395,   587.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.733,   171.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050399,'1 ',   525.733,   -57.706,   244.992,   -64.139,1.02018,2050395,   585.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.733,    55.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050402,'1 ',   216.330,    19.436,   110.110,   -24.010,1.02802,2050400,   221.083,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.330,    98.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050403,'1 ',   216.330,    19.436,   110.110,   -24.010,1.02802,2050400,   244.916,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.330,    86.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050404,'1 ',   216.333,    19.436,   110.114,   -24.013,1.02802,2050400,   270.362,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.333,    23.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050409,'1 ',   160.850,    43.350,    43.350,   -29.300,1.03674,2050406,   257.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.500,    73.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050412,'1 ',    10.133,     0.000,     5.158,    -1.125,1.02884,2050411,    10.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.133,     1.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050412,'2 ',    10.133,     5.158,     5.158,    -1.125,1.02884,2050411,    10.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.133,     3.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050413,'1 ',    10.133,     5.158,     5.158,    -1.125,1.02884,2050411,    11.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.133,     3.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050418,'1 ',   104.300,   -12.720,    48.600,   -12.720,1.01822,2050414,   104.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.300,    38.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050419,'1 ',   104.300,   -12.720,    48.600,   -12.720,1.01822,2050414,   142.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.300,    11.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050421,'1 ',    91.741,    21.726,    21.726,   -14.688,1.06200,2050420,   114.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    49.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050424,'1 ',    70.000,    35.630,    35.630,    -7.770,1.02704,    0,    78.259,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    14.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050424,'2 ',    70.000,    35.630,    35.630,    -7.770,1.02704,    0,    71.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    28.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050433,'1 ',   127.660,   -20.740,    30.670,   -20.740,1.03684,2050429,   171.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    58.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050434,'1 ',     0.000,     0.000,     4.030,    -2.720,1.03684,2050429,    21.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.900,     5.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050437,'1 ',    14.000,     0.000,     7.126,    -1.554,1.01920,    0,    14.263,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     6.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050437,'2 ',    14.000,     0.000,     7.126,    -1.554,1.01920,    0,    14.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     3.263,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050437,'3 ',    14.000,     7.130,     7.130,    -1.550,1.01920,    0,    17.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050440,'1 ',    45.500,    10.221,    21.203,    -5.551,1.02116,2050438,    48.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     7.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050440,'2 ',    45.500,    10.221,    21.203,    -5.551,1.02116,2050438,    50.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     6.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050441,'1 ',    45.500,    10.221,    21.200,    -5.550,1.02116,2050438,    67.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     9.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050441,'2 ',    45.500,    10.221,    21.200,    -5.550,1.02116,2050438,    46.459,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     6.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050442,'1 ',    31.800,    14.819,    14.819,    -3.880,1.02116,2050438,    39.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.800,    12.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'1 ',    71.000,     4.343,    36.140,    -7.880,1.02410,    0,    83.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,     9.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'2 ',    71.000,     4.343,    36.139,    -7.881,1.02410,    0,    99.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,     7.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'3 ',    71.000,     4.343,    36.139,    -7.881,1.02410,    0,    97.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    14.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'4 ',    93.033,     4.343,    47.354,   -10.327,1.02410,    0,    97.485,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.033,    39.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'5 ',    93.030,     4.343,    47.350,   -10.330,1.02410,    0,    97.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.030,    35.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'6 ',    93.030,     4.343,    47.350,   -10.330,1.02410,    0,   101.447,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.030,    24.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050448,'1 ',   518.650,   241.691,   241.691,   -63.275,1.04700,2050446,   609.956,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   518.650,   245.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050449,'1 ',   136.801,     0.000,   241.691,   -63.275,1.04700,2050446,   582.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   518.650,   136.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'1 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    20.335,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'2 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    20.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'3 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    16.405,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050457,'1 ',     0.000,     0.000,    20.360,    -4.440,1.03380,2050453,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    14.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050457,'2 ',    40.000,    -4.440,    20.360,    -4.440,1.03380,2050453,    45.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'1 ',    30.160,    -2.480,    19.430,    -2.480,1.02165,    0,    60.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     9.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'2 ',    39.061,    -2.479,    19.430,    -2.479,1.02165,    0,    63.417,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'3 ',    43.010,    -2.480,    19.430,    -2.480,1.02165,    0,    56.827,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053215,'1 ',   112.418,     0.000,   215.292,   -56.364,1.04750,2053212,   519.255,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   462.000,   112.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053216,'1 ',    87.221,   -56.364,   215.292,   -56.364,1.02655,2053212,   571.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,    74.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053217,'1 ',   150.365,   -56.364,   215.292,   -56.364,1.02655,2053212,   527.574,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,   137.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053218,'1 ',    69.029,   -56.360,   215.290,   -56.360,1.02655,2053212,   533.989,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,    56.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053222,'1 ',    15.000,    -0.740,     5.760,    -0.740,1.01724,2053221,    15.014,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053222,'2 ',    13.029,    -0.735,     5.760,    -0.735,1.01724,2053221,    18.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053223,'1 ',     8.138,    -0.456,     3.571,    -0.456,1.01724,2053221,     9.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     3.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053223,'2 ',     7.444,    -0.456,     3.571,    -0.456,1.01724,2053221,    10.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     1.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053224,'1 ',     4.588,    -0.456,     3.571,    -0.456,1.01724,2053221,    10.884,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     0.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053224,'2 ',     6.423,    -0.392,     3.072,    -0.392,1.01724,2053221,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053226,'1 ',     0.000,     0.000,    10.740,    -7.260,1.01920,    0,    65.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.400,    21.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053233,'1 ',   257.000,   119.762,   119.762,   -31.354,1.06220,2053228,   328.254,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    53.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'1 ',     7.567,    -0.923,     3.526,    -0.923,1.01920,    0,     7.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.567,     2.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'2 ',     7.567,    -0.923,     3.526,    -0.923,1.01920,    0,     8.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.567,     2.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'3 ',     3.327,     0.000,     3.526,    -0.923,1.01920,    0,     7.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     3.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'4 ',     7.567,     0.000,     3.526,    -0.923,1.01920,    0,    11.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     2.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'5 ',     7.567,     0.000,     3.526,    -0.923,1.01920,    0,     7.692,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     2.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'6 ',     0.000,     0.000,     3.530,    -0.920,1.01920,    0,    10.467,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.570,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053241,'1 ',   106.000,    53.954,    53.954,   -11.766,1.04414,2053238,   126.634,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    20.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053242,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,   112.206,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    28.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053243,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,   116.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    11.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053244,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,    89.529,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    28.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053246,'1 ',    44.000,    -2.290,    22.396,    -4.884,1.04000,    0,    51.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    14.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053246,'2 ',    44.000,    -2.290,    22.396,    -4.884,1.04000,    0,    50.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     5.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'1 ',    15.000,     0.000,     7.635,    -1.665,1.04300,    0,    20.753,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'2 ',    15.000,     7.635,     7.635,    -1.665,1.04300,    0,    16.831,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'3 ',    15.000,     7.635,     7.635,    -1.665,1.04300,    0,    20.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053253,'1 ',   216.667,    76.922,   110.283,   -24.050,1.02000,2053250,   234.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    54.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053254,'1 ',   216.667,     0.000,   110.283,   -24.050,1.02000,2053250,   233.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.667,    99.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053255,'1 ',   216.670,    76.922,   110.280,   -24.050,1.02000,2053250,   266.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.670,   106.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053261,'1 ',   159.500,    68.992,    81.186,   -17.705,1.04183,2053257,   207.414,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    74.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053263,'1 ',     0.000,     0.000,     0.000,     0.000,1.00240,2053262,    20.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.200,     2.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053263,'2 ',    12.000,     0.000,     0.000,     0.000,1.00240,2053262,    13.281,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053264,'1 ',     7.548,     0.000,     0.000,     0.000,1.00240,2053262,    12.678,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053264,'2 ',     7.500,     0.000,     0.000,     0.000,1.00240,2053262,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053268,'1 ',   150.000,   -16.650,    76.350,   -16.650,1.01920,2053266,   170.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    57.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053269,'1 ',     6.850,     3.487,     3.487,    -0.760,1.03551,2053267,     8.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.850,     3.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053269,'2 ',     6.850,     3.487,     3.487,    -0.760,1.03551,2053267,     6.991,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.850,     3.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053270,'1 ',   100.000,    21.300,    21.300,   -14.400,1.03800,    0,   123.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    38.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053277,'1 ',    92.380,   -14.750,    21.810,   -14.750,1.01528,2053273,   110.947,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    39.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053279,'1 ',    30.400,    -3.370,    15.470,    -3.370,1.01920,    0,    44.217,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     6.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'2 ',    30.400,    -3.374,    15.474,    -3.374,1.01920,    0,    30.779,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,    11.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'3 ',    30.400,    -3.370,    15.470,    -3.370,1.01920,    0,    35.268,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     4.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'4 ',     0.000,     0.000,    15.470,    -3.370,1.01920,    0,    37.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.400,    14.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053284,'1 ',    27.000,    13.743,    13.743,    -2.997,1.04100,2053282,    30.802,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053285,'1 ',    27.000,    13.743,    13.743,    -2.997,1.04100,2053282,    30.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053288,'1 ',    19.320,     0.000,    23.668,    -5.161,1.04000,    0,    50.613,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.500,    19.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'1 ',    46.500,    -5.160,    23.670,    -5.160,1.02802,    0,    54.213,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,     8.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'2 ',    46.500,    -5.160,    23.670,    -5.160,1.02802,    0,    68.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,    22.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'3 ',    46.500,    -5.161,    23.668,    -5.161,1.02802,    0,    53.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,     8.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053292,'1 ',   143.500,     6.147,    73.040,   -15.930,1.02214,2053290,   170.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.500,    71.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053293,'1 ',   143.500,     6.147,    73.041,   -15.928,1.02214,2053290,   206.516,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.500,    28.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053297,'1 ',   818.100,   -99.810,   381.230,   -99.810,1.01577,2053294,   931.249,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.100,   206.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053298,'1 ',   299.030,   -99.808,   381.235,   -99.808,1.01577,2053294,   972.381,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.100,   276.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053300,'1 ',    43.359,     0.000,     0.000,     0.000,1.04000,    0,    62.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    17.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053301,'1 ',     4.594,     0.000,     0.000,     0.000,1.01920,    0,     8.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053301,'2 ',    23.180,     0.000,     0.000,     0.000,1.01920,    0,    43.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,     6.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'1 ',     8.200,    -0.910,     4.170,    -0.910,1.01430,    0,     9.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'2 ',     8.200,    -0.910,     4.174,    -0.910,1.01430,    0,     9.205,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     2.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'3 ',     8.200,    -0.910,     4.170,    -0.910,1.01430,    0,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     1.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'4 ',    33.500,    -2.920,    17.052,    -3.718,1.01430,    0,    35.979,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     6.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'5 ',    33.500,    -2.920,    17.052,    -3.718,1.01430,    0,    39.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     4.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'1 ',    51.333,    -5.698,    26.129,    -5.698,1.04000,    0,    69.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,     7.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'2 ',    51.330,    -5.700,    26.130,    -5.700,1.04000,    0,    76.995,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.330,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'3 ',    51.333,    -5.698,    26.129,    -5.698,1.04000,    0,    70.121,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,    22.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060629,'1 ',   151.114,     0.000,    42.813,   -28.944,1.04200,2060626,   301.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   201.000,    49.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060631,'1 ',    71.038,    18.563,    18.563,   -12.550,1.02802,    0,    87.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.150,    34.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060631,'2 ',    63.780,    18.560,    18.560,   -12.550,1.02802,    0,    97.377,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.150,    34.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060635,'1 ',    38.000,    -4.218,    19.342,    -4.218,1.03047,    0,    38.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    12.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'2 ',    38.000,    -4.218,    19.342,    -4.218,1.03047,    0,    43.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     9.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'3 ',     5.987,    -4.218,    19.342,    -4.218,1.03047,    0,    51.149,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     4.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'4 ',    38.000,    -4.220,    19.340,    -4.220,1.03047,    0,    55.325,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'5 ',     7.008,    -4.218,    19.342,    -4.218,1.03047,    0,    44.867,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     5.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'6 ',    26.427,    -4.220,    19.340,    -4.220,1.03047,    0,    50.575,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060646,'1 ',   180.876,    64.007,    64.007,   -43.272,1.06000,2060640,   351.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.500,    83.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060651,'1 ',   167.947,    53.676,    53.676,   -36.288,1.03800,2060648,   347.481,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.000,    76.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060656,'1 ',   167.961,    42.494,    42.494,   -28.728,1.04400,2060653,   244.727,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    54.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060662,'1 ',   545.100,   113.055,   254.017,   -66.502,1.01874,2060657,   598.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   234.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060663,'1 ',   545.100,   113.055,   254.017,   -66.502,1.01874,2060657,   593.174,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   143.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060664,'1 ',   545.100,   113.055,   254.020,   -66.500,1.01874,2060657,   688.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   233.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060668,'1 ',   200.000,    42.600,    42.600,   -28.800,1.04700,2060665,   255.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    48.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060670,'1 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    72.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    22.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'2 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    80.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    25.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'3 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    85.157,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    12.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'4 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    86.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    17.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'5 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    66.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,     6.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'6 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    94.422,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,     7.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060677,'1 ',   191.700,    89.332,    89.332,   -23.387,1.02018,2060674,   275.731,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.700,    30.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060678,'1 ',    59.300,    27.630,    27.630,    -7.230,1.02018,2060674,    71.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.300,    24.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060679,'1 ',    64.700,    -7.893,    30.150,    -7.893,1.04000,    0,    87.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,    19.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060679,'2 ',    64.700,    -7.893,    30.150,    -7.893,1.04000,    0,    87.227,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,    28.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060686,'1 ',    59.832,    39.641,   110.440,   -24.084,1.02312,2060682,   269.879,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.975,    53.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060687,'1 ',     0.000,     0.000,   110.440,   -24.080,1.02312,2060682,   221.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.970,    99.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060688,'1 ',   105.318,    39.641,   110.440,   -24.080,1.02312,2060682,   248.610,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.970,    99.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060689,'1 ',   100.252,     0.000,   110.440,   -24.084,1.02312,2060682,   261.759,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.975,   100.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060690,'1 ',    60.312,    39.641,    71.413,   -15.573,1.02312,2060682,   152.837,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.300,    56.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060691,'1 ',    53.729,     0.000,    71.413,   -15.573,1.02312,2060682,   163.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.300,    53.729,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060692,'1 ',    37.000,    -4.110,    18.830,    -4.110,1.01547,2060683,    51.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,    17.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060695,'1 ',    11.375,     4.950,    13.539,    -2.953,1.02312,    0,    27.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    10.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060695,'2 ',    26.600,     4.950,    13.540,    -2.950,1.02312,    0,    36.894,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     5.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060696,'1 ',    21.750,    10.140,    10.140,    -2.650,1.01626,    0,    24.364,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.750,     7.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060696,'2 ',    21.750,    10.136,    10.136,    -2.654,1.01626,    0,    22.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.750,    10.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060701,'1 ',    69.054,    15.975,    15.975,   -10.800,1.01280,2060697,    86.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    33.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060702,'1 ',    29.000,     6.180,     6.180,    -4.180,1.01280,2060697,    39.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    10.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060707,'1 ',   232.700,   -28.389,   108.438,   -28.389,1.02018,2060704,   258.034,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.700,    44.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060708,'1 ',   232.700,   -28.390,   108.440,   -28.390,1.02018,2060704,   303.396,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.700,    51.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060712,'1 ',   250.800,    53.420,    53.420,   -36.115,1.04800,2060709,   337.507,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.800,   120.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060716,'1 ',    68.933,   101.240,   101.240,   -22.078,1.04400,2060713,   271.238,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    63.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060717,'1 ',    89.628,   101.240,   101.240,   -22.078,1.04400,2060713,   253.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    84.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060721,'1 ',   139.820,   -28.890,    42.730,   -28.890,1.02121,2060719,   222.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    73.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060722,'1 ',    38.200,    14.669,    14.669,    -1.872,1.03900,    0,    38.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,     8.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060727,'1 ',   275.650,    45.681,   128.453,   -33.629,1.02417,2060724,   412.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.650,    44.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060728,'1 ',   275.650,    45.681,   128.453,   -33.629,1.02417,2060724,   354.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.650,   110.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060729,'1 ',    11.670,     5.440,     5.440,    -1.420,1.03328,2060725,    17.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.670,     5.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060730,'1 ',    11.670,     5.440,     5.440,    -1.420,1.03328,2060725,    11.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.670,     1.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060730,'2 ',    11.667,     5.437,     5.437,    -1.423,1.03328,2060725,    13.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.667,     1.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060731,'1 ',    23.800,    -2.640,    12.110,    -2.640,1.01920,    0,    29.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     8.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060731,'2 ',    45.567,    -5.058,    23.193,    -5.058,1.01920,    0,    55.067,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,     6.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'1 ',    20.063,    -5.058,    23.193,    -5.058,1.02508,    0,    65.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,    18.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'2 ',    11.466,    -5.060,    23.190,    -5.060,1.02508,    0,    60.247,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.570,    10.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'3 ',    45.567,    -5.058,    23.193,    -5.058,1.02508,    0,    59.314,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,     8.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'4 ',     0.000,     0.000,    23.190,    -5.060,1.02508,    0,    58.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    45.570,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'5 ',    45.567,    -5.058,    23.193,    -5.058,1.02508,    0,    54.486,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,    21.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060734,'1 ',    28.450,    -3.471,    13.258,    -3.471,1.04000,    0,    28.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     5.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'1 ',    28.450,    -3.471,    13.258,    -3.471,1.01920,    0,    42.675,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     3.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'2 ',    28.450,    -3.471,    13.258,    -3.471,1.01920,    0,    34.113,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     8.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'3 ',    28.450,    -3.470,    13.260,    -3.470,1.01920,    0,    41.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,    11.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060743,'1 ',     0.000,     0.000,     3.000,    -0.380,1.02508,2060738,     8.373,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.800,     3.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060744,'1 ',    21.540,    10.600,    10.600,    -1.350,1.02508,2060738,    28.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     8.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060746,'1 ',   124.584,    36.159,    57.600,    -7.350,1.02508,2060738,   175.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    61.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060747,'1 ',    94.450,    36.159,    57.600,    -7.350,1.02508,2060738,   184.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    58.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060751,'1 ',   552.300,   123.666,   257.372,   -67.381,1.04900,2060748,   598.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,    78.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060752,'1 ',    77.100,    39.244,    39.244,    -8.558,1.04750,    0,   107.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    16.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060752,'2 ',    77.100,    39.244,    39.244,    -8.558,1.04750,    0,    87.146,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    12.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060760,'1 ',   142.310,    34.510,    34.510,   -23.330,1.02214,2060757,   211.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    70.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060763,'1 ',     8.635,     0.000,    10.112,    -2.205,1.02116,2060762,    21.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.867,     8.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060763,'2 ',     0.000,     0.000,    10.110,    -2.210,1.02116,2060762,    24.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.870,     7.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060764,'1 ',     2.408,     0.000,    10.112,    -2.205,1.04200,2060762,    19.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.867,     2.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060765,'1 ',     9.900,     3.800,     3.800,    -0.490,1.02214,    0,    12.712,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     3.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060765,'2 ',    17.840,    10.750,    10.750,    -1.370,1.02214,    0,    28.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060766,'1 ',    26.094,    -8.560,    39.240,    -8.560,1.01920,    0,    78.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    23.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060766,'2 ',    15.212,    -8.558,    39.244,    -8.558,1.01920,    0,   104.441,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    13.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'1 ',    19.000,     9.671,     9.671,    -2.109,1.01920,    0,    22.279,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'2 ',    19.000,     9.671,     9.671,    -2.109,1.01920,    0,    21.085,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'3 ',    19.000,     9.670,     9.670,    -2.110,1.01920,    0,    21.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'4 ',    19.000,     9.670,     9.670,    -2.110,1.01920,    0,    26.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     9.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'5 ',     0.000,     0.000,     9.670,    -2.110,1.01920,    0,    23.884,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     2.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'6 ',     0.000,     0.000,     9.670,    -2.110,1.01920,    0,    19.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     8.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060775,'1 ',   207.000,   -25.250,    96.460,   -25.250,1.02214,2060774,   282.594,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    66.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060776,'1 ',    37.800,    -4.610,    17.610,    -4.610,1.02214,2060774,    56.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.800,    17.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060776,'2 ',    37.800,    -4.612,    17.615,    -4.612,1.02214,2060774,    38.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.800,    15.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060780,'1 ',   175.680,   -28.800,    42.600,   -28.800,1.02346,2060778,   252.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    69.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060783,'1 ',    30.750,    -2.110,    16.510,    -2.110,1.01528,    0,    54.978,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,     9.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060784,'1 ',     6.505,     3.264,     3.264,    -0.416,1.03500,    0,    11.383,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060784,'2 ',    29.140,    16.512,    16.512,    -2.107,1.03500,    0,    52.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,     6.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060788,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    40.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    16.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060789,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    39.094,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     9.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060791,'1 ',    22.484,    50.900,    50.900,   -11.100,1.02508,2060785,   120.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    19.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060792,'1 ',   100.000,    50.900,    50.900,   -11.100,1.02508,2060785,   124.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    36.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060793,'1 ',    15.584,     0.000,    16.967,    -3.700,1.05200,2060786,    45.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.333,    15.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060794,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    11.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060794,'2 ',    13.978,    16.970,    16.970,    -3.700,1.02508,2060785,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,    13.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060795,'1 ',    33.330,    16.970,    16.970,    -3.700,1.02508,2060785,    37.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,     8.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060798,'1 ',     9.340,    -0.640,     4.990,    -0.640,1.02116,2060797,    14.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060798,'2 ',     8.990,    -0.640,     4.990,    -0.640,1.02116,2060797,    13.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060799,'1 ',     6.318,    -0.353,     2.765,    -0.353,1.02116,2060797,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     1.883,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060799,'2 ',     6.052,    -0.353,     2.765,    -0.353,1.02116,2060797,     7.651,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     3.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060801,'1 ',     8.813,     0.000,     0.000,     0.000,1.04000,    0,    11.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'1 ',     7.740,     0.000,     0.000,     0.000,1.01920,    0,    10.618,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'2 ',    21.830,     0.000,     0.000,     0.000,1.01920,    0,    31.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'3 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    51.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    16.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060803,'1 ',     7.541,     0.000,     0.000,     0.000,1.04000,    0,     9.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060807,'1 ',    75.190,    33.250,    33.250,    -4.240,1.02312,2060804,   103.023,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.600,    30.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060808,'1 ',    86.600,     0.000,    33.254,    -4.243,1.04400,2060804,   113.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    86.600,    25.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060809,'1 ',     6.310,    -0.560,     4.380,    -0.560,1.01179,2060805,    11.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.400,     2.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060810,'1 ',    75.000,    38.175,    38.175,    -8.325,1.04000,    0,    83.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    14.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060811,'1 ',    26.079,    16.589,    16.589,    -2.117,1.04300,    0,    48.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,     4.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060811,'2 ',    33.131,     0.000,    16.589,    -2.117,1.04300,    0,    50.297,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    43.200,     5.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060814,'1 ',    28.955,     0.000,    76.350,   -16.650,1.04800,2060813,   174.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    28.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060815,'1 ',     0.000,     0.000,    76.350,   -16.650,1.02704,2060813,   199.627,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    45.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060820,'1 ',    41.044,     9.691,     9.691,    -6.552,1.03550,2060816,    57.207,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,    22.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060820,'2 ',    35.210,     9.691,     9.691,    -6.552,1.03550,2060816,    63.387,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     7.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060822,'1 ',    39.820,    -7.340,    10.860,    -7.340,1.01920,    0,    51.659,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    11.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060825,'1 ',     3.861,     0.000,     5.599,    -1.221,1.01822,    0,    14.492,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     3.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'2 ',    11.000,    -0.525,     5.600,    -1.220,1.01822,    0,    11.211,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'3 ',    11.000,    -0.525,     5.600,    -1.220,1.01822,    0,    11.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'4 ',     0.000,     0.000,    36.190,    -7.890,1.01822,    0,    93.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.100,    35.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'5 ',    71.100,    -0.525,    36.190,    -7.892,1.01822,    0,    94.187,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    13.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060827,'1 ',    67.630,     0.000,    38.400,    -4.900,1.04000,    0,   117.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.000,    25.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060827,'2 ',    78.852,    -4.900,    38.400,    -4.900,1.04000,    0,   130.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    48.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060833,'1 ',   228.367,    93.535,   116.239,   -25.349,1.02508,2060830,   294.767,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.367,    95.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060834,'1 ',   228.370,    93.535,   116.240,   -25.350,1.02508,2060830,   296.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.370,    89.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060835,'1 ',    68.580,    93.535,   116.239,   -25.349,1.02508,2060830,   266.311,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.367,    62.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060839,'1 ',    21.990,     0.000,    32.915,    -7.178,1.01724,2060836,    82.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    64.667,    21.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060840,'1 ',     9.732,    32.915,    32.915,    -7.178,1.01724,2060836,    83.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.667,     7.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060841,'1 ',    64.670,    32.920,    32.920,    -7.180,1.01724,2060836,    73.006,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.670,     9.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060844,'1 ',    50.400,    15.523,    25.654,    -5.594,1.03900,    0,    62.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    21.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060844,'2 ',     8.007,    15.523,    25.654,    -5.594,1.03900,    0,    56.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     6.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'1 ',     0.000,     0.000,    10.690,    -2.330,1.01920,    0,    24.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,    10.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'2 ',     0.000,     0.000,    10.690,    -2.330,1.01920,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     4.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'3 ',    21.000,    -2.331,    10.689,    -2.331,1.01920,    0,    28.955,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     4.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060848,'1 ',    21.000,    10.689,    10.689,    -2.331,1.04000,    0,    31.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060848,'2 ',    26.600,    13.539,    13.539,    -2.953,1.04000,    0,    29.971,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    10.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'1 ',    19.600,     9.980,     9.980,    -2.180,1.01920,    0,    19.673,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     2.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'2 ',    19.600,     9.976,     9.976,    -2.176,1.01920,    0,    26.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     5.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'3 ',     9.230,     0.000,     9.976,    -2.176,1.01920,    0,    25.646,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     9.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'1 ',     9.047,     0.000,     9.976,    -2.176,1.01969,    0,    23.227,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     9.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'2 ',     5.288,     0.000,     9.976,    -2.176,1.01969,    0,    19.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     5.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'3 ',    19.600,     9.980,     9.980,     9.980,1.01969,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'1 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,   127.087,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    31.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'2 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,   128.025,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    30.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'3 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,    86.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    17.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060856,'1 ',     9.631,     5.760,     5.760,    -0.735,1.04400,2060855,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060856,'2 ',    10.867,     5.760,     5.760,    -0.735,1.04400,2060855,    21.522,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060857,'1 ',    13.518,     5.760,     5.760,    -0.735,1.04400,2060855,    15.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060857,'2 ',     8.100,     0.000,     3.110,    -0.397,1.04400,2060855,     9.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.100,     2.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060861,'1 ',    50.705,   100.273,   100.273,   -21.867,1.05693,2060858,   224.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    45.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060862,'1 ',     0.000,     0.000,   100.270,   -21.870,1.02508,2060858,   242.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   197.000,    91.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060865,'1 ',     0.000,     0.000,    12.780,    -8.640,1.01920,    0,    60.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    24.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060872,'1 ',   475.870,    56.492,   221.750,   -58.060,1.01822,2060867,   593.455,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.870,    61.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060873,'1 ',   475.870,    56.492,   221.750,   -58.060,1.01822,2060867,   565.195,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.870,   167.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060874,'1 ',   475.867,    56.492,   221.754,   -58.056,1.01822,2060867,   480.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.867,   232.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060875,'1 ',    20.860,     2.594,     6.330,    -4.280,1.01920,    0,    43.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060875,'2 ',    22.130,     2.594,     6.667,    -4.507,1.01920,    0,    35.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,     7.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060875,'3 ',    22.364,     2.594,     6.667,    -4.507,1.01920,    0,    31.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,    11.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060881,'1 ',     0.000,     0.000,    91.790,   -20.020,1.02312,2060876,   183.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   180.330,    43.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060882,'1 ',   180.333,    91.790,    91.790,   -20.017,1.02312,2060876,   225.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.333,    38.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060883,'1 ',    36.978,    91.790,    91.790,   -20.020,1.02312,2060876,   259.492,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.330,    32.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060891,'1 ',   293.600,    41.113,   136.818,   -35.819,1.02410,2060884,   293.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.600,    87.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060892,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   113.183,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    46.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060893,'1 ',   101.360,    41.113,    47.234,   -12.366,1.02410,2060884,   137.929,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    11.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060894,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   118.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    36.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060895,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   125.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    33.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060896,'1 ',   101.360,    41.113,    47.234,   -12.366,1.02410,2060884,   101.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    30.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070097,'1 ',   104.338,     0.000,   107.436,   -28.127,1.03940,2070095,   267.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,   104.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070098,'1 ',    30.110,   103.415,   107.436,   -28.127,1.03940,2070095,   285.372,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.550,    23.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070099,'1 ',     0.000,     0.000,   107.440,   -28.130,1.03940,2070095,   274.809,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,   115.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070100,'1 ',     0.000,     0.000,   107.440,   -28.130,1.03940,2070095,   303.981,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,    32.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070104,'1 ',   185.190,     2.494,    42.600,   -28.800,1.03476,2070103,   256.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    82.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070105,'1 ',    38.385,   -10.740,    41.010,   -10.740,1.01724,    0,   116.998,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    35.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070107,'1 ',    23.134,     6.262,     6.262,    -4.234,1.03700,    0,    36.724,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,    13.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070107,'2 ',    30.774,     8.946,     8.946,    -6.048,1.03700,    0,    52.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    17.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070110,'1 ',     7.552,    -4.880,    18.640,    -4.880,1.01724,    0,    46.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070110,'2 ',    18.163,    -9.760,    37.280,    -9.760,1.01724,    0,   117.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    15.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070111,'1 ',    29.770,    -1.640,    12.830,    -1.640,1.01724,    0,    48.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    13.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070111,'2 ',    33.400,    -1.637,    12.826,    -1.637,1.01724,    0,    44.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,     8.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070114,'1 ',    86.232,    22.003,    22.003,   -14.875,1.04400,2070112,   112.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.300,    14.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070115,'1 ',    24.861,     6.326,     6.326,    -4.277,1.04400,2070112,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    10.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070121,'1 ',   119.707,   -51.299,   225.400,   -59.010,1.02312,2070117,   603.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   483.700,   106.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070125,'1 ',    94.111,   -33.830,   129.240,   -33.830,1.01499,2070122,   277.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.330,    86.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070126,'1 ',   108.239,   -33.835,   129.237,   -33.835,1.01499,2070122,   300.236,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.333,   100.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070127,'1 ',   124.679,   -33.835,   129.237,   -33.835,1.01499,2070122,   309.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.333,   117.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070128,'1 ',    11.500,    -1.656,     2.450,    -1.656,1.01920,    0,    14.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     1.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'2 ',    10.923,    -2.146,     3.578,    -2.419,1.01920,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.800,     4.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'3 ',     0.000,     0.000,     5.280,    -3.570,1.01920,    0,    25.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.800,     9.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'4 ',    28.332,    -2.146,     8.818,    -5.962,1.01920,    0,    51.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,     9.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'5 ',    32.040,    -2.146,    10.650,    -7.200,1.01920,    0,    62.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     7.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070131,'1 ',    48.172,    11.234,    12.993,    -8.784,1.03347,2070130,    87.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    22.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070134,'1 ',   101.274,   183.742,   187.470,   -49.080,1.02606,2070132,   438.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.300,    90.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070141,'1 ',     7.783,    16.967,    16.967,    -3.700,1.03900,2070135,    44.881,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     6.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070142,'1 ',    14.296,    16.967,    16.967,    -3.700,1.03900,2070135,    39.236,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    13.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070144,'1 ',     8.020,    20.360,    20.360,    -4.440,1.03900,2070135,    50.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     6.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070144,'2 ',     7.241,    16.967,    16.967,    -3.700,1.03900,2070135,    42.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     6.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070146,'1 ',    75.680,   -16.680,    24.670,   -16.680,1.00067,2070145,   137.699,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.800,    43.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070147,'1 ',     0.000,     0.000,     3.180,    -0.830,1.01822,    0,     6.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.830,     2.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'2 ',     1.798,    -0.830,     3.180,    -0.830,1.01822,    0,     8.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.830,     1.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'3 ',     2.700,    -0.834,     3.184,    -0.834,1.01822,    0,     7.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     2.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'4 ',     1.620,    -0.834,     3.184,    -0.834,1.01822,    0,     8.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'5 ',     1.104,    -0.834,     3.184,    -0.834,1.01822,    0,     6.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     0.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'6 ',     2.459,     0.000,     3.184,    -0.834,1.01822,    0,     7.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.833,     2.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'7 ',     0.000,     0.000,     6.990,    -1.830,1.01822,    0,    18.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'8 ',     0.000,     0.000,     6.990,    -1.830,1.01822,    0,    19.517,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070149,'1 ',    92.880,     0.000,    21.087,   -14.256,1.03800,2070148,   110.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    43.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070150,'1 ',    13.538,     0.000,     3.621,    -2.448,1.03800,2070148,    19.459,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.000,     6.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070153,'1 ',   161.167,   -38.461,   284.481,   -74.478,1.01724,2070151,   797.758,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   144.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070154,'1 ',   192.620,   -38.461,   284.480,   -74.480,1.01724,2070151,   717.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.480,   175.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070155,'1 ',   232.526,   -38.461,   284.481,   -74.478,1.01724,2070151,   717.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   215.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070156,'1 ',   210.248,   -38.461,   284.481,   -74.478,1.01724,2070151,   686.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   193.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070160,'1 ',    87.222,    22.003,    22.003,   -14.875,1.04400,2070159,   123.541,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.300,    42.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070163,'1 ',     0.000,     0.000,     7.950,    -1.010,1.02508,2070162,    23.238,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.700,     4.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070164,'1 ',    16.258,     7.949,     7.949,    -1.014,1.04600,2070162,    21.156,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     7.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070164,'2 ',    16.341,     0.000,     7.296,    -0.931,1.04600,2070162,    24.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     4.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070165,'1 ',    13.568,     7.296,     7.296,    -0.931,1.04600,2070162,    21.836,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     6.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070165,'2 ',     9.056,     3.840,     3.840,    -0.490,1.04600,2070162,    10.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070166,'1 ',     4.762,     0.000,     2.880,    -0.368,1.02939,2070161,     9.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070166,'2 ',     6.660,     2.880,     2.880,    -0.370,1.02939,2070161,     9.389,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'1 ',     3.067,    -0.830,     3.820,    -0.830,1.02214,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'10',    12.798,    -4.440,    20.360,    -4.440,1.02214,    0,    44.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'2 ',     3.460,    -0.833,     3.818,    -0.833,1.02214,    0,     8.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'3 ',     3.827,    -0.830,     3.820,    -0.830,1.02214,    0,     7.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'4 ',     2.054,    -0.833,     3.818,    -0.833,1.02214,    0,    10.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'5 ',     1.487,    -0.830,     3.820,    -0.830,1.02214,    0,    10.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'6 ',     2.558,    -0.833,     3.818,    -0.833,1.02214,    0,     8.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'7 ',     1.837,    -0.830,     3.820,    -0.830,1.02214,    0,     7.626,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'8 ',     1.034,    -0.833,     3.818,    -0.833,1.02214,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'9 ',     3.380,    -0.833,     3.818,    -0.833,1.02214,    0,     9.631,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070168,'1 ',     0.000,     0.000,    17.040,   -11.520,1.01920,    0,   103.437,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    28.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070172,'1 ',   206.567,    58.795,   265.620,   -69.540,1.05154,2070170,   648.326,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,   190.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070173,'1 ',   144.594,    58.795,   265.620,   -69.540,1.05154,2070170,   662.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,   128.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070174,'1 ',   110.266,    58.795,   265.620,   -69.540,1.05154,2070170,   604.835,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,    94.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070176,'1 ',    40.104,    54.149,    54.149,   -14.176,1.04300,2070175,   118.721,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.200,    36.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070177,'1 ',    42.551,     6.628,    13.163,    -8.899,1.03450,    0,    64.311,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.800,     6.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070177,'2 ',    55.224,     6.628,    13.163,    -8.899,1.03450,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.800,     6.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070180,'1 ',    72.000,   -10.370,    15.340,   -10.370,1.00421,2070179,   100.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    35.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070181,'1 ',     0.000,     0.000,    15.340,   -10.370,1.02214,2070179,    72.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    18.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070182,'1 ',     7.280,    -0.588,     4.608,    -0.588,1.01773,    0,    17.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'2 ',    10.863,    -0.588,     4.608,    -0.588,1.01773,    0,    14.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'3 ',     9.263,    -0.588,     4.608,    -0.588,1.01773,    0,    15.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'4 ',    12.639,    -0.843,     6.605,    -0.843,1.01773,    0,    21.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     3.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'5 ',    11.083,    -0.843,     6.605,    -0.843,1.01773,    0,    17.511,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     6.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'6 ',    11.790,    -0.840,     6.600,    -0.840,1.01773,    0,    17.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070184,'1 ',     0.000,     0.000,    44.270,   -11.590,1.02214,2070183,    95.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.000,    33.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070188,'1 ',    16.172,    -1.129,    18.324,    -3.996,1.03117,2070187,    42.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070188,'2 ',    16.652,    -1.129,    18.324,    -3.996,1.03117,2070187,    39.709,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070189,'1 ',    14.854,    -2.258,    18.324,    -3.996,1.03117,2070187,    44.092,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    13.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074196,'1 ',     0.000,     0.000,    16.930,    -2.160,1.02312,2074192,    61.915,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.100,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074196,'2 ',    33.049,     0.000,    16.934,    -2.161,1.02312,2074192,    50.835,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.100,    14.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074197,'1 ',    44.100,    16.934,    16.934,    -2.161,1.02312,2074192,    62.893,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    18.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074197,'2 ',    37.110,    16.930,    16.930,    -2.160,1.02312,2074192,    55.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    21.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'1 ',    15.000,    -0.740,     5.760,    -0.740,1.01920,    0,    15.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'2 ',     8.039,    -0.735,     5.760,    -0.735,1.01920,    0,    21.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'3 ',    12.938,    -0.735,     5.760,    -0.735,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'4 ',    12.990,    -0.740,     5.760,    -0.740,1.01920,    0,    19.102,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074200,'1 ',     6.739,     0.000,     3.187,    -0.407,1.01920,2074199,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.300,     3.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074201,'1 ',    10.178,    -0.661,     5.184,    -0.661,1.01920,2074199,    13.559,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     2.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074204,'1 ',   172.800,   -19.180,    87.960,   -19.180,1.00949,2074203,   193.745,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    63.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074205,'1 ',     0.000,     0.000,     5.290,    -1.150,1.00949,2074203,    11.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.400,     3.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074205,'2 ',    10.400,    -1.154,     5.294,    -1.154,1.00949,2074203,    10.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     2.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074211,'1 ',   150.750,    40.498,    76.730,   -16.730,1.02214,2074207,   189.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.750,    28.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074212,'1 ',   150.750,    40.498,    76.732,   -16.733,1.02214,2074207,   166.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.750,    48.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074213,'1 ',    38.285,     0.000,     0.000,     0.000,1.04000,    0,    46.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,    10.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'1 ',     9.350,     0.000,     0.000,     0.000,1.01920,    0,    11.089,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'2 ',     7.460,     0.000,     0.000,     0.000,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'3 ',    33.928,     0.000,     0.000,     0.000,1.01920,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,    12.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074220,'1 ',    28.360,    12.950,    12.950,    -1.650,1.02508,2074218,    39.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.730,    10.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074220,'2 ',    27.570,    12.950,    12.950,    -1.650,1.02508,2074218,    33.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.730,    10.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074221,'1 ',    33.733,    12.954,    12.954,    -1.653,1.02508,2074218,    33.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.733,     3.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074221,'2 ',     0.000,     0.000,     2.880,    -0.370,1.02508,2074218,     9.547,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074222,'1 ',     5.256,     2.880,     2.880,    -0.368,1.02508,2074218,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'1 ',     0.000,     0.000,    45.960,   -10.020,1.01920,    0,   124.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.300,    23.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'2 ',    90.300,   -10.020,    45.960,   -10.020,1.01920,    0,   105.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    33.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'3 ',    90.300,   -10.023,    45.963,   -10.023,1.01920,    0,   123.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    21.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074225,'1 ',    50.071,    -6.775,    13.738,    -9.288,1.03600,    0,    64.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    27.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074226,'1 ',    16.800,    -2.420,     3.580,    -2.420,1.01920,    0,    18.477,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.800,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074226,'2 ',     6.553,    -2.722,     4.026,    -2.722,1.01920,    0,    20.921,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     2.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074228,'1 ',     5.646,     2.688,     2.688,    -0.343,1.04200,    0,     7.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074228,'2 ',     8.060,     4.800,     4.800,    -0.612,1.04200,    0,    12.809,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074228,'3 ',    12.357,     4.800,     4.800,    -0.612,1.04200,    0,    15.157,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074230,'1 ',     9.893,    -1.512,     2.237,    -1.512,1.05100,2074229,    13.382,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074231,'1 ',    16.104,    -3.024,     4.473,    -3.024,1.05100,2074229,    21.371,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074233,'1 ',    17.913,     0.000,     4.473,    -3.024,1.05100,2074229,    25.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     7.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074236,'1 ',    36.590,    13.081,    25.460,    -3.250,1.02508,2074234,    74.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,     8.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074237,'1 ',    45.589,    13.081,    25.459,    -3.249,1.02508,2074234,    74.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    24.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074238,'1 ',    44.899,    13.081,    25.459,    -3.249,1.02508,2074234,    84.301,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    11.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074239,'1 ',    47.540,    13.081,    25.460,    -3.250,1.02508,2074234,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    21.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074240,'1 ',    83.200,     7.231,    42.350,    -9.240,1.01626,    0,    97.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.200,    24.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074240,'2 ',    83.200,     7.231,    42.349,    -9.235,1.01626,    0,    83.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.200,    23.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074245,'1 ',     5.430,    -0.340,     2.660,    -0.340,1.01920,2074244,     6.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.930,     0.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074246,'1 ',     0.000,     0.000,     2.660,    -0.340,1.01920,2074244,     7.762,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.930,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074248,'1 ',     3.404,    -0.339,     2.659,    -0.339,1.01920,2074244,     6.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.925,     0.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074248,'2 ',     5.298,     0.000,     2.659,    -0.339,1.01920,2074244,     6.964,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.925,     2.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074252,'1 ',    89.210,     1.821,    44.960,    -5.740,1.01430,2074250,   117.229,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    12.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074253,'1 ',    89.432,     0.000,    44.959,    -5.737,1.01430,2074250,   158.758,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.080,    50.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074254,'1 ',    83.060,     1.821,    44.960,    -5.740,1.01430,2074250,   125.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    13.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074255,'1 ',    80.110,     1.821,    44.960,    -5.740,1.01430,2074250,   154.544,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    28.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074256,'1 ',   105.820,     1.821,    44.960,    -5.740,1.01430,2074250,   137.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    45.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074259,'1 ',    22.500,    -3.240,     4.792,    -3.240,1.05100,2074258,    22.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     4.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074259,'2 ',    16.456,    -3.024,     4.473,    -3.024,1.05100,2074258,    26.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074260,'1 ',     0.000,     0.000,     2.240,    -1.510,1.03880,2074257,    13.786,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     2.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074261,'1 ',    25.000,    -1.225,     9.600,    -1.225,1.01920,    0,    32.609,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074261,'2 ',    20.310,    -1.220,     9.600,    -1.220,1.01920,    0,    37.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074261,'3 ',    25.000,     0.000,     9.600,    -1.225,1.01920,    0,    25.532,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     7.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074263,'1 ',     0.000,     0.000,    16.870,   -11.400,1.02900,2074262,    84.883,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.200,     8.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074265,'1 ',     7.486,    -0.622,     4.877,    -0.622,1.03488,2074264,    12.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     1.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074266,'1 ',    12.700,    -0.620,     4.880,    -0.620,1.03488,2074264,    16.983,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     6.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074266,'2 ',    10.529,     0.000,     4.877,    -0.622,1.03488,2074264,    18.382,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.700,     6.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'1 ',     5.030,    -0.390,     3.070,    -0.390,1.02165,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'2 ',     4.146,     0.000,     3.072,    -0.392,1.02165,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     1.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'3 ',     8.000,    -0.390,     3.070,    -0.390,1.02165,    0,     8.451,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'4 ',     0.000,     0.000,     8.990,    -1.150,1.02165,    0,    34.697,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.400,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074270,'1 ',    18.068,    -3.226,     4.771,    -3.226,1.01920,    0,    22.744,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074270,'2 ',    16.560,    -3.310,     4.900,    -3.310,1.01920,    0,    23.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     9.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074270,'3 ',    23.000,    -3.310,     4.900,    -3.310,1.01920,    0,    24.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     9.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074271,'1 ',    48.320,    -8.290,    12.270,    -8.290,1.01724,    0,    81.006,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.600,    20.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074276,'1 ',    90.644,    30.084,    51.200,    -6.533,1.04100,2074272,   194.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    30.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074277,'1 ',   133.333,     0.000,    51.200,    -6.533,1.04100,2074272,   165.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.333,    37.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074278,'1 ',   117.940,    30.084,    51.200,    -6.533,1.04100,2074272,   151.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    37.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074280,'1 ',   100.137,    25.496,    25.496,   -17.237,1.04500,2074279,   175.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.700,    36.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074282,'1 ',    23.000,     0.000,     4.899,    -3.312,1.05100,2074281,    25.701,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     4.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074283,'1 ',     0.000,     0.000,     4.900,    -3.310,1.02998,2074281,    23.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074284,'1 ',     6.333,     3.840,     3.840,    -0.490,1.04000,    0,    10.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074284,'2 ',     6.272,     3.840,     3.840,    -0.490,1.04000,    0,    14.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074284,'3 ',     6.083,     0.000,     3.840,    -0.490,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074288,'1 ',     0.000,     0.000,     2.240,    -1.510,1.04530,2074287,    11.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     4.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074289,'1 ',    10.500,    -1.512,     2.237,    -1.512,1.04530,2074287,    10.518,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     2.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074291,'1 ',     0.000,     0.000,     2.880,    -1.940,1.04530,2074287,    15.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.500,     5.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074292,'1 ',     9.229,    -1.728,     2.556,    -1.728,1.04530,2074287,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074295,'1 ',    17.560,     4.470,     4.470,    -3.020,1.01920,    0,    25.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'1 ',    14.847,    -3.024,     4.473,    -3.024,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'2 ',    15.011,    -3.312,     4.899,    -3.312,1.04000,    0,    29.726,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     4.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'3 ',    16.336,     0.000,     4.899,    -3.312,1.04000,    0,    33.259,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     9.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074298,'1 ',    18.194,     0.000,     7.680,    -0.980,1.01723,2074297,    20.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074298,'2 ',    16.300,    -0.980,     7.680,    -0.980,1.01723,2074297,    24.095,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074301,'1 ',     9.940,     5.380,     5.380,    -0.690,1.01544,2074300,    14.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074302,'1 ',    11.550,     5.376,     5.376,    -0.686,1.01544,2074300,    15.673,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074302,'2 ',    10.494,     0.000,     5.376,    -0.686,1.01544,2074300,    14.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     3.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074303,'1 ',    18.180,    -3.240,     4.790,    -3.240,1.01920,    0,    22.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    10.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074303,'2 ',    17.290,    -3.240,     4.790,    -3.240,1.01920,    0,    26.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074305,'1 ',    14.886,     0.000,     0.000,     0.000,1.01401,2074304,    19.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074305,'2 ',    11.560,     0.000,     0.000,     0.000,1.01401,2074304,    15.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.900,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'1 ',    25.472,     7.294,    10.598,    -1.352,1.03800,    0,    33.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     2.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'2 ',    17.700,     0.000,    10.598,    -1.352,1.03800,    0,    38.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.600,    10.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'3 ',    24.900,     7.294,    10.598,    -1.352,1.03800,    0,    33.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,    11.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074310,'1 ',    88.000,    26.520,    26.520,   -17.930,1.03690,2074308,   157.402,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.500,    43.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074313,'1 ',    27.139,    11.827,    11.827,    -1.509,1.04970,2074311,    30.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     4.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074314,'1 ',    15.206,    11.827,    11.827,    -1.509,1.04970,2074311,    36.861,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     7.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074316,'1 ',    17.141,    11.827,    11.827,    -1.509,1.05200,2074312,    36.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     3.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074317,'1 ',     6.645,     4.224,     4.224,    -0.539,1.04000,    0,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074317,'2 ',     8.475,     0.000,     4.224,    -0.539,1.04000,    0,    11.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     4.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074318,'1 ',     5.413,     2.784,     2.784,    -0.355,1.04600,    0,     8.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.250,     3.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074318,'2 ',    10.927,     0.000,     4.224,    -0.539,1.04600,    0,    11.998,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     5.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074319,'1 ',     5.849,     0.000,     2.784,    -0.355,1.04000,    0,    10.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.250,     3.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074322,'1 ',    21.036,    10.118,    10.118,    -1.291,1.03240,2074321,    27.542,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.350,     6.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074322,'2 ',    22.053,    10.118,    10.118,    -1.291,1.03240,2074321,    27.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.350,    10.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'1 ',    15.658,     0.000,     7.616,    -0.972,1.01871,    0,    24.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.833,     5.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'2 ',    18.290,     7.620,     7.620,    -0.970,1.01871,    0,    23.945,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.830,     4.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'3 ',    19.830,     7.620,     7.620,    -0.970,1.01871,    0,    21.172,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.830,     6.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074328,'1 ',   159.250,    40.998,    81.058,   -17.677,1.02312,2074326,   172.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.250,    39.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074329,'1 ',   159.250,    40.998,    81.060,   -17.680,1.02312,2074326,   230.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.250,    73.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074332,'1 ',     5.730,     1.951,     3.460,    -0.440,1.02900,    0,    10.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074332,'2 ',     6.357,     1.951,     3.456,    -0.441,1.02900,2074331,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074333,'1 ',     6.805,     0.780,     3.168,    -0.404,1.02900,    0,     8.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.250,     1.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074333,'2 ',     4.136,     0.780,     3.168,    -0.404,1.02900,    0,     8.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.250,     2.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074334,'1 ',    26.930,    -5.760,     8.520,    -5.760,1.01920,    0,    46.303,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'1 ',     0.000,     0.000,     2.560,    -1.730,1.01920,    0,    13.052,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     4.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'2 ',     8.690,    -1.841,     2.880,    -1.940,1.01920,    0,    16.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     1.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'3 ',    11.059,    -1.841,     4.154,    -2.808,1.01920,    0,    19.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077187,'1 ',    82.003,    -5.145,    40.320,    -5.145,1.02116,2077185,   127.541,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    31.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077188,'1 ',    65.450,    -5.140,    40.320,    -5.140,1.02116,2077185,   131.585,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    14.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077189,'1 ',    77.225,    -5.145,    40.320,    -5.145,1.02116,2077185,   112.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    14.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077190,'1 ',    89.780,    -5.140,    40.320,    -5.140,1.02116,2077185,   152.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    18.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077191,'1 ',    90.220,    -5.140,    40.320,    -5.140,1.02116,2077185,   106.162,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    20.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077195,'1 ',    67.700,     9.160,    34.460,    -7.510,1.02214,2077193,    74.663,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,    26.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077196,'1 ',    67.700,     9.160,    34.459,    -7.515,1.02214,2077193,    99.618,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,    26.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077197,'1 ',    67.700,     0.000,    34.459,    -7.515,1.02214,2077193,    71.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.700,    24.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077199,'1 ',     0.000,     0.000,    21.480,    -5.620,1.02116,2077198,    50.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.100,     9.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'1 ',     4.350,     0.764,     3.070,    -0.390,1.01920,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'2 ',     4.918,     0.000,     3.072,    -0.392,1.01920,    0,    10.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     1.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'3 ',     5.320,     0.764,     3.070,    -0.390,1.01920,    0,     8.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077204,'1 ',    94.040,     0.000,    22.684,   -15.336,1.03800,2077202,   152.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.500,    49.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077207,'1 ',     5.794,     2.066,     2.066,    -1.397,1.04200,2077206,    10.426,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     2.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077207,'2 ',     5.496,     0.000,     2.045,    -1.382,1.04200,2077206,     9.811,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     1.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077213,'1 ',   172.800,   -21.082,    80.525,   -21.082,1.03217,2077209,   210.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    36.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077216,'1 ',     0.000,     0.000,    24.000,    -3.060,1.01822,2077214,    63.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    62.500,    22.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077217,'1 ',    43.198,    24.000,    24.000,    -3.063,1.03900,2077214,    89.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    27.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077218,'1 ',    35.527,    24.000,    24.000,    -3.063,1.03900,2077214,    86.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    10.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077219,'1 ',    40.324,    24.000,    24.000,    -3.063,1.03900,2077214,    80.302,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    21.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077223,'1 ',    83.190,    19.377,    41.090,    -5.240,1.01724,2077221,   133.574,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    50.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077224,'1 ',    90.980,    19.377,    41.090,    -5.240,1.01724,2077221,   129.994,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    36.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077225,'1 ',   107.000,    19.377,    41.090,    -5.240,1.01724,2077221,   138.511,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    48.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077226,'1 ',    96.295,     0.000,    41.088,    -5.243,1.01724,2077221,   134.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   107.000,    48.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077228,'1 ',     8.423,     3.725,     3.725,    -0.475,1.04000,    0,    11.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     4.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'1 ',    12.969,     4.297,     6.374,    -0.813,1.02508,    0,    20.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     6.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'2 ',     0.000,     0.000,     6.370,    -0.810,1.02508,    0,    16.828,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.600,     8.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'3 ',     9.010,     4.297,     6.370,    -0.810,1.02508,    0,    18.628,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     1.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077231,'1 ',     0.000,     0.000,     1.920,    -1.300,1.01920,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077231,'2 ',     7.231,    -1.440,     2.130,    -1.440,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077236,'1 ',    57.439,    22.849,    26.573,    -3.391,1.01802,2077232,   100.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    28.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077237,'1 ',    47.120,    22.849,    26.570,    -3.390,1.01802,2077232,    69.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    20.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077238,'1 ',    54.180,    22.849,    26.573,    -3.391,1.01802,2077232,    79.623,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    19.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077243,'1 ',    29.197,    11.053,    14.231,    -1.816,1.02018,2077239,    40.937,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     9.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077243,'2 ',    37.060,    11.053,    14.231,    -1.816,1.02018,2077239,    42.185,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     8.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077244,'1 ',    28.907,    11.053,    14.231,    -1.816,1.02018,2077239,    45.995,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     6.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077244,'2 ',    27.910,    11.053,    14.230,    -1.820,1.02018,2077239,    43.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,    11.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077245,'1 ',    18.640,    14.230,    14.230,    -1.820,1.02018,2077239,    42.865,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     7.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077248,'1 ',    68.000,    -8.300,    31.690,    -8.300,1.00342,2077247,    73.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    14.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077250,'1 ',     7.000,    -1.440,     2.130,    -1.440,1.01949,2077249,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077251,'1 ',     7.220,    -1.440,     2.130,    -1.440,1.01949,2077249,    12.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077252,'1 ',    10.660,     5.574,     5.574,    -0.711,1.04000,    0,    14.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     1.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'1 ',    14.517,    -0.711,     5.574,    -0.711,1.01920,    0,    18.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     3.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'2 ',    12.390,    -0.710,     5.570,    -0.710,1.01920,    0,    18.053,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.520,     5.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'3 ',     8.807,    -0.711,     5.574,    -0.711,1.01920,    0,    16.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     5.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'4 ',    10.573,    -0.711,     5.574,    -0.711,1.01920,    0,    15.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     4.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'5 ',    10.560,    -0.710,     5.570,    -0.710,1.01920,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.520,     4.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077258,'1 ',   183.989,   -24.359,   264.688,   -69.296,1.02018,2077254,   634.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   168.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077259,'1 ',   568.000,   -24.359,   264.688,   -69.296,1.02018,2077254,   618.205,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   270.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077260,'1 ',   206.250,   -24.359,   264.688,   -69.296,1.02018,2077254,   690.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,    96.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077261,'1 ',   568.000,   -24.359,   264.690,   -69.300,1.02018,2077254,   696.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   106.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'1 ',     9.150,     0.121,     4.657,    -1.016,1.01822,    0,     9.215,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'2 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'3 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.301,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'4 ',     9.150,     0.000,     4.657,    -1.016,1.01822,    0,     9.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.150,     1.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'5 ',     3.042,     0.121,     4.660,    -1.020,1.01822,    0,    10.439,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'6 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.712,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077267,'1 ',    57.690,    -2.890,    22.660,    -2.890,1.01920,    0,    64.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    25.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077268,'1 ',    22.985,    11.597,    11.597,    -1.480,1.04000,    0,    30.607,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.200,     6.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077269,'1 ',    21.980,    -1.480,    11.600,    -1.480,1.01920,    0,    40.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.200,    10.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'1 ',     9.270,     1.080,     3.686,    -0.470,1.01724,    0,    10.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'2 ',     6.626,     1.080,     3.686,    -0.470,1.01724,    0,    10.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'3 ',     9.600,     1.080,     3.686,    -0.470,1.01724,    0,     9.804,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'4 ',     7.330,     1.080,     3.690,    -0.470,1.01724,    0,    10.795,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077274,'1 ',    78.260,    40.890,    40.890,    -5.220,1.01822,2077272,   141.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    36.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077275,'1 ',    75.250,    40.890,    40.890,    -5.220,1.01822,2077272,   106.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    48.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077276,'1 ',    68.376,    40.888,    40.888,    -5.218,1.01822,2077272,   118.878,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    15.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077277,'1 ',     0.000,     0.000,    40.890,    -5.220,1.01822,2077272,   119.041,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.480,    33.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077278,'1 ',     0.000,     0.000,    40.890,    -5.220,1.01822,2077272,   111.466,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.480,    49.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077280,'1 ',    78.360,    22.046,    22.046,   -14.904,1.05800,2077279,   124.524,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    47.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077286,'1 ',   115.700,   -14.120,    53.920,   -14.120,1.02116,2077282,   132.935,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.700,    36.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077289,'1 ',   180.650,    19.299,    40.260,   -27.220,1.02018,2077287,   259.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    41.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077290,'1 ',     7.860,    21.683,    21.683,    -4.729,1.04000,    0,    47.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.600,     6.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'1 ',     5.477,    -0.412,     3.226,    -0.412,1.01920,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'2 ',     8.400,    -0.412,     3.226,    -0.412,1.01920,    0,    10.527,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'3 ',     8.400,    -0.412,     3.226,    -0.412,1.01920,    0,     8.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'4 ',     0.000,     0.000,     3.230,    -0.410,1.01920,    0,     8.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'5 ',     6.757,    -0.412,     3.226,    -0.412,1.01920,    0,     9.869,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'6 ',     8.200,    -0.412,     3.226,    -0.412,1.01920,    0,     8.585,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'1 ',     0.000,     0.000,     2.880,    -0.370,1.01920,    0,     8.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'2 ',     0.000,     0.000,    10.370,    -1.320,1.01920,    0,    30.165,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     3.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'3 ',    22.542,    -1.323,    10.368,    -1.323,1.01920,    0,    29.915,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    10.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080085,'1 ',     0.000,     0.000,    40.970,    -8.940,1.01920,    0,    93.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.500,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080091,'1 ',   104.667,    32.561,    53.275,   -11.618,1.02214,2080086,   141.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.667,    36.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080092,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   135.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    38.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080093,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   120.747,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    26.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080094,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   153.119,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    13.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080095,'1 ',   104.667,    32.561,    53.275,   -11.618,1.02214,2080086,   120.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.667,    52.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080096,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   110.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    23.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080097,'1 ',     0.000,     0.000,    48.360,   -10.540,1.02214,2080086,   132.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.000,    40.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080098,'1 ',    95.000,    32.561,    48.355,   -10.545,1.02214,2080086,   125.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    41.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080099,'1 ',    95.000,    32.561,    48.360,   -10.540,1.02214,2080086,    97.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    39.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080100,'1 ',     6.667,     0.000,     0.000,     0.000,1.04000,    0,    12.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001004,'1 ',   158.250,   -30.380,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001006,'1 ',    25.730,    -4.940,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001011,'1 ',     9.985,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001021,'1 ',   149.630,   -28.730,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001023,'1 ',   135.000,    -1.359,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001026,'1 ',    93.150,    -7.891,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001033,'1 ',   208.500,   -40.030,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001035,'1 ',    67.500,   -12.960,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001039,'1 ',   110.630,   -21.240,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001043,'1 ',    44.100,    -4.931,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001050,'1 ',    89.268,    -9.920,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001051,'1 ',    89.268,    -7.944,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001052,'1 ',    89.268,    -9.920,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001066,'1 ',   106.880,    -4.787,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001070,'1 ',   120.380,    16.420,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001072,'1 ',   191.847,    10.706,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001073,'1 ',   191.847,    23.645,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001074,'1 ',   191.847,    18.704,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001075,'1 ',   191.847,    17.009,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001078,'1 ',    95.359,     9.083,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001079,'1 ',    95.359,   -10.600,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001080,'1 ',    95.359,     6.368,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    0,   343.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001088,'1 ',    56.250,    -8.128,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001090,'1 ',   114.370,     9.597,    32.480,   -21.960,1.02000,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001090,'2 ',    27.000,     7.670,     7.670,    -5.180,1.02000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,    0,   240.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,    0,   261.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002023,'1 ',    83.207,     3.634,    42.420,    -9.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002024,'1 ',   166.424,     6.124,    84.830,   -18.500,1.02000,    0,   200.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002042,'1 ',    59.700,   -11.460,    16.950,   -11.460,1.01000,    0,    95.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002057,'1 ',   579.666,   -79.150,   335.520,   -87.840,0.99000,    0,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002059,'1 ',    60.000,   -11.520,    17.040,   -11.520,1.00000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002062,'1 ',   101.550,   -15.321,    28.840,   -19.500,1.02000,    0,   162.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002071,'1 ',   112.500,    -5.397,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002078,'1 ',    84.380,    -8.991,    23.960,   -16.200,1.02000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002083,'1 ',    19.971,     7.320,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002089,'1 ',    50.700,    -1.654,    14.400,    -9.730,1.00000,    0,    81.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002099,'1 ',     7.500,    -1.440,     2.130,    -1.440,1.02000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002100,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.02000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002115,'1 ',   184.448,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002116,'1 ',   184.448,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002117,'1 ',   184.448,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002118,'1 ',   184.448,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002119,'1 ',   184.448,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002120,'1 ',   184.448,   -13.019,    94.020,   -20.500,1.01000,    0,   221.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3002123,'1 ',   136.280,   -26.160,    38.700,   -26.160,1.00000,    0,   218.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3002127,'1 ',   216.450,    61.470,    61.470,   -41.560,1.04000,    0,   346.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003004,'1 ',    28.130,    -5.400,     7.990,    -5.400,1.00000,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003017,'1 ',   127.130,    -3.109,    36.100,   -24.410,1.01000,    0,   203.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003020,'1 ',   112.500,    -0.042,    31.950,   -21.600,1.03000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003028,'1 ',   150.000,    30.899,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003034,'1 ',    97.870,    16.694,    27.800,   -18.790,1.03000,    0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003039,'1 ',   156.750,    32.463,    44.520,   -30.100,1.04000,    0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,    0,   536.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,    0,   289.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003055,'1 ',   183.880,    29.028,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003056,'1 ',   183.880,    20.549,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003057,'1 ',   183.880,    18.827,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003060,'1 ',   124.220,    10.786,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003061,'1 ',   124.220,    10.592,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003062,'1 ',   124.220,    12.866,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003063,'1 ',   124.220,    10.230,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003065,'1 ',    60.370,   -11.590,    17.150,   -11.590,1.00000,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003068,'1 ',   112.500,    22.419,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003071,'1 ',   127.650,   -24.510,    36.250,   -24.510,1.00000,    0,   204.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003074,'1 ',    74.850,    -7.146,    21.260,   -14.370,1.00000,    0,   119.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003081,'1 ',   186.750,    25.426,    53.040,   -35.860,1.04000,    0,   298.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003084,'1 ',   174.370,   -14.087,    49.520,   -33.480,1.00000,    0,   279.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003086,'1 ',    56.250,    -2.404,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003092,'1 ',   150.000,    18.475,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003095,'1 ',    90.450,    17.279,    25.690,   -17.370,1.04000,    0,   144.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003098,'1 ',   120.000,    16.958,    34.080,   -23.040,1.04000,    0,   192.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003105,'1 ',    44.500,    -0.740,    17.071,    -0.740,1.00000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003106,'1 ',    53.019,    -2.690,    62.477,    -2.690,1.00000,    0,    65.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003110,'1 ',    63.000,    11.523,    17.890,   -12.100,1.04000,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003112,'1 ',    56.100,    -3.997,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003113,'1 ',    56.100,    -3.310,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003117,'1 ',    47.250,    -5.592,    13.420,    -9.070,1.00000,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003118,'1 ',    90.000,    -9.262,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,    0,    47.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003122,'1 ',   147.750,   -14.420,    41.960,   -28.370,1.00000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003129,'1 ',    94.880,   -18.220,    26.940,   -18.220,1.00000,    0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003131,'1 ',    85.500,     6.752,    24.280,   -16.420,1.02000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3003137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3003141,'1 ',    68.620,   -13.180,    19.490,   -13.180,1.00000,    0,   109.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004010,'1 ',   151.200,     9.117,    42.940,   -29.030,1.03000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004026,'1 ',   409.396,    42.349,   191.060,   -50.020,1.03000,    0,   492.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004030,'1 ',   465.826,   -41.422,   290.040,   -75.930,1.01000,    0,   746.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004045,'1 ',    93.400,     5.864,    35.862,    -1.540,1.02000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004046,'1 ',    28.500,     0.908,    10.936,    -0.470,1.02000,    0,    11.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004047,'1 ',    27.484,     0.602,    75.102,    -3.230,1.02000,    0,    79.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004050,'1 ',   150.000,   -28.800,    42.600,   -28.800,1.00000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004052,'1 ',    44.135,    22.500,    22.500,    -4.910,1.04000,    0,    53.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004058,'1 ',   100.819,    14.697,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004059,'1 ',    85.297,    15.119,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004060,'1 ',   125.617,    12.987,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004061,'1 ',   150.331,    16.737,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004062,'1 ',   172.076,    14.762,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004063,'1 ',   126.205,    16.974,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004065,'1 ',    46.931,     9.839,    23.920,    -5.220,1.02000,    0,    56.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004076,'1 ',   176.070,    22.286,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004077,'1 ',    98.553,    16.903,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004082,'1 ',   243.041,    26.693,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004083,'1 ',   243.041,    27.209,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004084,'1 ',   243.041,    40.302,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004085,'1 ',   171.025,    41.932,   179.170,   -39.070,1.04000,    0,   422.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004091,'1 ',    23.465,    -1.013,    10.950,    -2.870,1.01000,    0,    28.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,    0,     9.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004093,'1 ',    27.959,    -1.550,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004094,'1 ',    27.959,    -2.660,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004095,'1 ',    27.959,    -1.567,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004097,'1 ',    27.959,    -1.408,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004105,'1 ',   135.000,    13.097,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004115,'1 ',   131.606,    25.727,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004116,'1 ',   124.877,    23.207,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004134,'1 ',    10.495,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004135,'1 ',    10.495,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004136,'1 ',    10.495,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,    0,    80.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,    0,    79.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004142,'1 ',   141.000,    26.198,    40.040,   -27.070,1.04000,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004153,'1 ',   212.400,    60.320,    60.320,   -40.780,1.04000,    0,   339.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004160,'1 ',   197.478,    55.669,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004161,'1 ',    89.459,    23.491,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004162,'1 ',   114.137,    22.390,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,    0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004177,'1 ',   112.500,    -0.145,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004181,'1 ',   150.070,    42.620,    42.620,   -28.810,1.04000,    0,   240.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,    0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004192,'1 ',    74.889,    12.561,    38.170,    -8.330,1.02000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'10',   183.499,    12.561,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'3 ',    60.910,    12.561,    31.050,    -6.770,1.02000,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'4 ',    10.385,     5.290,     5.290,    -1.150,1.02000,    0,    12.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'5 ',   138.737,    12.561,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'6 ',   158.155,    12.561,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'7 ',   158.155,    12.561,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'8 ',   183.499,    12.561,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004192,'9 ',   183.499,    12.561,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3004194,'1 ',   151.200,    42.940,    42.940,   -29.030,1.02000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3004195,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005020,'1 ',    90.000,   -17.280,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,    0,     5.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005037,'1 ',    96.347,    16.884,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005038,'1 ',    96.347,    16.547,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005039,'1 ',    96.347,    37.466,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005040,'1 ',    96.347,    11.888,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005041,'1 ',    96.347,    17.402,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005042,'1 ',    96.347,    15.518,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005051,'1 ',    84.575,    35.749,    43.110,    -9.400,1.02000,    0,   101.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005058,'1 ',   253.849,   -35.230,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005065,'1 ',    10.584,     5.400,     5.400,    -1.180,1.03000,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005067,'1 ',   437.624,   106.807,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005068,'1 ',   437.624,   100.318,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005069,'1 ',   437.624,    94.112,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005089,'1 ',     0.000,     0.000,    47.569,    -2.050,1.01000,    0,    50.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,    0,     6.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005166,'1 ',   126.313,    64.390,    64.390,   -14.040,1.04000,    0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005167,'1 ',     1.598,     0.810,     0.810,    -0.180,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005170,'1 ',    45.000,    -8.640,    12.780,    -8.640,1.00000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005198,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005206,'1 ',   209.208,     9.888,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005207,'1 ',   182.111,    15.950,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005208,'1 ',   182.111,    13.075,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005238,'1 ',   168.750,   -32.400,    47.930,   -32.400,1.00000,    0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005243,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005262,'1 ',  1213.209,   -13.004,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005263,'1 ',  1034.260,   -45.303,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005281,'1 ',   267.335,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005282,'1 ',   267.335,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005297,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005298,'1 ',   114.830,    58.530,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005299,'1 ',   114.830,    58.530,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005300,'1 ',   114.830,    58.530,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005301,'1 ',    82.578,    42.090,    42.090,    -9.180,1.04000,    0,    99.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005302,'1 ',   463.066,   116.595,   236.050,   -51.480,1.04000,    0,   556.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005303,'1 ',   463.066,   150.385,   236.050,   -51.480,1.04000,    0,   556.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005319,'1 ',    82.083,   -18.344,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005321,'1 ',    82.083,   -19.320,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005324,'1 ',   283.651,    98.392,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005325,'1 ',   283.651,   100.445,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005326,'1 ',   283.651,   144.590,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005342,'1 ',     8.400,     3.201,     3.201,    -0.140,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005343,'1 ',   207.500,    44.353,    79.667,    -3.430,1.04000,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005360,'1 ',  1006.514,   -64.494,   469.730,  -122.980,1.01000,    0,  1209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005363,'1 ',    10.385,    -1.150,     5.290,    -1.150,1.00000,    0,    12.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005364,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005365,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005366,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005367,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005368,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005369,'1 ',   213.015,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005382,'1 ',    65.279,   106.380,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005383,'1 ',    65.279,   106.380,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005399,'1 ',   124.200,    35.270,    35.270,   -23.850,1.04000,    0,   198.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3005403,'1 ',    89.268,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005404,'1 ',    77.987,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005405,'1 ',    85.527,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005406,'1 ',    89.268,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005415,'1 ',   121.820,   -13.540,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005416,'1 ',   121.820,   -13.540,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005417,'1 ',   121.820,   -13.540,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005418,'1 ',   118.625,   -13.190,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005419,'1 ',   118.625,   -13.190,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005423,'1 ',    12.382,    -1.380,     6.310,    -1.380,1.00000,    0,    14.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'4 ',   288.574,   -32.080,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'5 ',   288.574,   -32.080,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'7 ',   141.092,   -15.680,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3005444,'8 ',   141.092,   -15.680,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006006,'1 ',   212.686,    53.601,   108.420,   -23.640,1.04000,    0,   255.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,    0,   511.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006008,'1 ',   198.038,    47.361,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006009,'1 ',   198.038,    29.986,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006010,'1 ',   198.038,    39.695,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006041,'1 ',     0.000,    20.480,    20.480,    -0.880,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006042,'1 ',     0.000,    34.459,   122.908,    -5.290,1.04000,    0,   129.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006049,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,    0,    11.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006051,'1 ',    57.315,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006052,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006053,'1 ',    57.315,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006054,'1 ',    57.315,    24.275,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006069,'1 ',   125.350,    23.905,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006070,'1 ',   132.824,    10.940,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006071,'1 ',   107.432,    31.064,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006072,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006073,'1 ',   132.824,    18.289,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006074,'1 ',   132.824,    17.594,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006078,'1 ',   482.066,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006079,'1 ',   333.685,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006080,'1 ',   333.685,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006082,'1 ',    41.373,    12.073,    25.044,    -1.080,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006083,'1 ',    65.300,     9.551,    25.044,    -1.080,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,    0,    16.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006104,'1 ',    60.411,    30.790,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006105,'1 ',    60.411,    30.790,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006106,'1 ',   120.822,    61.590,    61.590,   -13.430,1.04000,    0,   145.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006110,'1 ',   306.174,    64.214,   275.220,   -72.050,1.04000,    0,   708.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006111,'1 ',   299.224,    64.898,   308.260,   -80.700,1.04000,    0,   793.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006144,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006145,'1 ',   326.624,    22.120,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006146,'1 ',   326.624,    22.860,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006147,'1 ',   291.103,    23.684,   474.390,  -103.450,1.03000,    0,  1118.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006149,'1 ',   225.511,    67.306,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006164,'1 ',    73.421,    23.320,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006165,'1 ',    73.421,    20.537,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006166,'1 ',    73.421,    50.054,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006167,'1 ',    73.421,    26.613,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006213,'1 ',   177.900,    11.107,    68.286,    -2.940,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006214,'1 ',   552.300,    41.911,   212.059,    -9.130,1.04000,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006215,'1 ',   552.300,    47.411,   212.059,    -9.130,1.04000,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006216,'1 ',   552.300,    35.399,   212.059,    -9.130,1.04000,    0,   223.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006242,'1 ',    60.910,    14.871,    31.050,    -6.770,1.04000,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006243,'1 ',   182.730,    36.248,    93.150,   -20.310,1.04000,    0,   219.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006244,'1 ',   297.561,    44.325,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006245,'1 ',   297.561,    50.830,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006246,'1 ',   297.561,    94.930,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006247,'1 ',   183.060,    77.623,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006248,'1 ',   183.060,    40.114,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006249,'1 ',   183.060,    27.745,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006257,'1 ',    60.594,   -21.530,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006258,'1 ',   108.600,   -21.530,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006260,'1 ',    80.272,   -28.530,   130.810,   -28.530,1.02000,    0,   308.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006266,'1 ',     4.500,     1.719,     1.719,    -0.070,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006267,'1 ',     7.200,     2.727,     2.727,    -0.120,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006268,'1 ',     4.500,     1.719,     1.719,    -0.070,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006269,'1 ',     7.200,     2.727,     2.727,    -0.120,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006270,'1 ',     0.000,     0.000,     6.817,    -0.290,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006272,'1 ',     0.000,     0.000,     2.727,    -0.120,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006273,'1 ',     0.000,     0.000,     2.727,    -0.120,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006274,'1 ',     8.400,     3.201,     3.201,    -0.140,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006295,'1 ',    64.415,   -22.890,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006296,'1 ',    64.415,   -22.890,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006297,'1 ',    64.445,   -22.890,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006302,'1 ',   246.885,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006303,'1 ',   215.918,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006304,'1 ',   246.885,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006305,'1 ',   246.885,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'11',    32.171,    52.430,    52.430,   -11.430,1.04000,    0,   123.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,    0,     5.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'7 ',   113.380,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'8 ',   113.380,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3006349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007005,'1 ',   162.760,    31.995,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007006,'1 ',   162.760,    55.981,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007007,'1 ',   162.760,    36.940,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007008,'1 ',   162.760,    34.592,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007009,'1 ',   162.760,    31.408,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007021,'1 ',    22.367,    11.400,    11.400,    -2.490,1.04000,    0,    26.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007022,'1 ',    47.330,    24.130,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007023,'1 ',    47.330,    24.130,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007024,'1 ',    94.660,    48.250,    48.250,   -10.520,1.04000,    0,   113.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,    0,    46.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007045,'1 ',   188.172,    25.831,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007046,'1 ',   188.172,    53.774,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007061,'1 ',    68.060,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007062,'1 ',    68.060,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007063,'1 ',    68.060,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007064,'1 ',    84.146,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007065,'1 ',    84.146,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007066,'1 ',    69.077,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007079,'1 ',   161.820,    35.839,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007080,'1 ',   167.448,    28.086,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007081,'1 ',   167.448,    28.433,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007082,'1 ',   167.448,    34.705,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007098,'1 ',  1236.219,   189.285,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007099,'1 ',  1352.303,   -14.478,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007107,'1 ',   149.779,    75.034,    76.350,   -16.650,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007108,'1 ',    50.925,    16.824,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007109,'1 ',    50.925,    20.452,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007110,'1 ',   195.711,    42.288,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007111,'1 ',   195.711,    41.227,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007112,'1 ',   195.711,    65.181,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007113,'1 ',   195.711,    35.401,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007114,'1 ',   195.711,    69.108,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007115,'1 ',   195.711,    69.467,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007133,'1 ',    16.276,    -1.810,     8.300,    -1.810,1.00000,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007134,'1 ',   206.245,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007135,'1 ',   206.245,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007136,'1 ',   206.245,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007137,'1 ',   206.245,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007138,'1 ',   380.139,   -42.260,   193.780,   -42.260,1.00000,    0,   456.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007139,'1 ',    58.913,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007140,'1 ',    58.913,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007141,'1 ',    58.913,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007142,'1 ',    58.913,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007146,'1 ',    10.185,    -1.130,     5.190,    -1.130,1.01000,    0,    12.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007162,'1 ',   110.437,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007163,'1 ',   110.437,    49.511,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007164,'1 ',   110.437,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007165,'1 ',   110.437,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007166,'1 ',   110.437,    42.448,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007167,'1 ',   110.437,    35.372,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007168,'1 ',    87.591,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007169,'1 ',    87.591,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007170,'1 ',   336.725,   101.632,   178.590,   -38.950,1.04000,    0,   421.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007189,'1 ',     6.890,     3.510,     3.510,    -0.770,1.03000,    0,     8.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007190,'1 ',    47.929,     9.972,    24.430,    -5.330,1.03000,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007192,'1 ',    34.948,    14.050,    17.810,    -3.880,1.03000,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007193,'1 ',     7.489,     3.820,     3.820,    -0.830,1.03000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007194,'1 ',   230.610,    35.467,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007195,'1 ',   230.610,    30.531,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007196,'1 ',   230.610,    54.897,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007197,'1 ',   230.610,    85.190,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007208,'1 ',   763.872,    76.507,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007209,'1 ',   763.872,    98.880,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007210,'1 ',   178.237,    25.655,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007211,'1 ',   178.237,    36.020,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007212,'1 ',   178.237,    23.524,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007266,'1 ',   304.151,   -33.810,   155.040,   -33.810,1.01000,    0,   365.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007267,'1 ',    90.506,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007268,'1 ',    90.506,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007269,'1 ',    90.506,   -10.060,    46.140,   -10.060,1.01000,    0,   108.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007270,'1 ',   181.013,   -20.120,    92.270,   -20.120,1.01000,    0,   217.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007280,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,    0,    30.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007281,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007284,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007285,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007286,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007287,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007288,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,    0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007307,'1 ',    96.537,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007308,'1 ',    96.537,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007310,'1 ',    96.537,    44.296,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007311,'1 ',   193.085,    98.420,    98.420,   -21.460,1.04000,    0,   232.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007323,'1 ',    38.876,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007324,'1 ',    38.876,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007325,'1 ',    38.876,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007326,'1 ',    38.876,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007329,'1 ',    31.828,    34.788,    51.870,   -11.310,1.04000,    0,   122.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007334,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007335,'1 ',   141.647,   128.352,   211.330,   -55.330,1.04000,    0,   544.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007349,'1 ',   313.367,   118.997,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007350,'1 ',   313.367,    51.568,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007351,'1 ',   313.367,    40.829,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007352,'1 ',   313.367,    42.215,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007353,'1 ',   600.630,    67.238,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007354,'1 ',   596.856,   107.196,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007355,'1 ',   596.856,   106.444,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007356,'1 ',   596.804,   110.034,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007357,'1 ',    16.276,     8.300,     8.300,    -1.810,1.04000,    0,    19.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007358,'1 ',   224.868,    33.793,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007359,'1 ',   224.868,    74.017,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007360,'1 ',   224.868,    45.384,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007361,'1 ',   102.549,    27.742,    52.270,   -11.400,1.04000,    0,   123.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007369,'1 ',   107.112,    27.682,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007370,'1 ',   107.112,    22.322,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007371,'1 ',   107.112,    26.668,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007372,'1 ',   107.112,    28.440,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007373,'1 ',   107.112,    54.600,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007374,'1 ',   107.112,    34.913,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007375,'1 ',   183.389,    34.361,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007376,'1 ',   183.389,    37.303,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007377,'1 ',   183.389,    47.306,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007378,'1 ',   183.389,    38.643,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007379,'1 ',   183.389,    41.663,    93.480,   -20.390,1.04000,    0,   220.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007389,'1 ',   542.000,   276.290,   276.290,   -60.250,1.04000,    0,   651.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'1 ',    71.894,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'2 ',    71.894,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'3 ',    71.894,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'4 ',    71.894,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'5 ',   143.788,   -15.980,    73.300,   -15.980,1.00000,    0,   172.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007400,'6 ',   445.742,   -49.550,   227.220,   -49.550,1.00000,    0,   535.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007406,'1 ',    63.007,    32.120,    32.120,    -7.000,1.04000,    0,    75.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007406,'2 ',   309.543,   157.790,   157.790,   -34.410,1.04000,    0,   372.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007414,'1 ',   102.249,    52.120,    52.120,   -11.370,1.03000,    0,   122.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007419,'1 ',    88.070,    -9.790,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007419,'2 ',    88.070,    -9.790,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'1 ',     2.124,     3.460,     3.460,    -0.750,1.04000,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'10',    53.785,    41.763,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'11',    53.785,    41.763,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'2 ',    35.138,    41.763,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'3 ',    35.138,    41.763,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'4 ',    35.138,    41.763,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'5 ',    35.138,    41.763,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'6 ',    59.689,    41.763,    97.270,   -21.210,1.04000,    0,   229.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'7 ',    53.785,    41.763,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'8 ',    53.785,    41.763,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007422,'9 ',    53.785,    41.763,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'1 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'10',    40.604,    20.892,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'11',    40.604,    20.892,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'2 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'3 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'4 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'5 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'6 ',    31.401,    20.892,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'7 ',    23.426,    20.892,    38.170,    -8.330,1.04000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'8 ',     0.000,    23.536,    41.230,    -8.990,1.04000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3007428,'9 ',     3.654,     5.960,     5.960,    -1.300,1.04000,    0,    14.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008034,'1 ',     0.000,   101.400,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008046,'1 ',   172.415,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008048,'1 ',   172.415,    76.279,    87.890,   -19.170,1.04000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008049,'1 ',   172.415,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008071,'1 ',   923.536,  -112.840,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008077,'1 ',   234.554,     2.310,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008078,'1 ',   234.554,     1.145,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008079,'1 ',   234.554,     0.279,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008080,'1 ',   234.554,     1.100,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008088,'1 ',   896.377,   112.947,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008117,'1 ',   230.485,    55.604,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008129,'1 ',   659.027,   -43.877,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008130,'1 ',   659.027,    -6.481,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008131,'1 ',   659.027,   -31.642,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008147,'1 ',     0.000,     1.860,     1.860,    -0.490,1.03000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008147,'2 ',     0.000,    98.216,   111.510,   -29.190,1.03000,    0,   287.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   239.300,    71.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008155,'2 ',   174.343,   -21.300,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,    0,   126.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   105.000,    31.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3008158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,    0,   117.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    98.200,    29.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,     5,'1 ',2.23843E-4,1.07289E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,     6,'1 ',2.03866E-4,1.03094E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   170,     2,'1 ',6.30051E-3,3.14084E-2,5.23739E-3, 186.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   234,     5,'1 ',1.70033E-3,1.31486E-2,2.37890E-2, 531.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,   874,'1 ',1.58050E-3,1.41745E-2,6.17122E-2, 600.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,     9,'1 ',2.35513E-4,1.11151E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,    29,'1 ',1.64549E-3,1.37857E-2,3.06114E-2, 509.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   477,'1 ',1.12587E-3,1.11008E-2,4.77067E-2, 401.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   874,'1 ',1.56498E-3,1.18328E-2,1.96092E-2, 529.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   979,'1 ',1.46582E-3,6.47465E-3,9.05674E-3, 193.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    10,    28,'1 ',2.21325E-3,1.50920E-2,3.36554E-3, 156.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1173,    10,'1 ',3.06373E-3,1.31702E-2,1.60067E-3, 151.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11,    28,'1 ',2.16377E-3,9.17895E-3,2.57632E-3, 131.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11,   982,'1 ',1.76519E-3,7.90200E-3,2.41966E-3, 163.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,    34,'1 ',2.49962E-3,1.22612E-2,3.28903E-3, 155.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1072,    12,'1 ',3.86783E-3,2.11274E-2,6.87826E-3, 164.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,    14,'1 ',2.06535E-4,1.03446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    49,    14,'1 ',5.32547E-3,1.71241E-2,2.89609E-3, 130.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    14,    51,'1 ',4.84985E-3,1.52548E-2,3.75991E-3, 149.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,    15,'1 ',2.78243E-3,1.27777E-2,4.81629E-3, 166.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,    15,'1 ',2.83526E-3,1.56369E-2,9.41021E-3, 158.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,    17,'1 ',1.05961E-2,4.80472E-2,7.15865E-3, 171.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,    18,'1 ',2.26936E-4,1.04045E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,    17,'1 ',8.95019E-3,3.94280E-2,2.14502E-2, 183.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,    20,'1 ',2.58285E-4,1.10504E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   875,    19,'1 ',2.31270E-3,1.18798E-2,3.07468E-3, 177.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   886,'1 ',2.16891E-3,9.18423E-3,1.31122E-3, 130.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,    23,'1 ',2.82101E-4,1.14667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    34,    22,'1 ',3.35630E-3,1.57426E-2,4.17545E-3, 168.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   886,    22,'1 ',1.33905E-3,7.49098E-3,5.80620E-3, 179.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,    26,'1 ',1.08048E-3,1.11118E-2,1.65772E-2, 414.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   874,    23,'1 ',7.09026E-4,6.27411E-3,1.28205E-2, 565.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1215,    23,'1 ',9.13029E-4,9.08289E-3,5.47899E-2, 544.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    24,    26,'1 ',2.90998E-4,1.06588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    25,    46,'1 ',3.88135E-3,1.63979E-2,4.96060E-3, 136.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   874,    26,'1 ',9.92184E-4,8.99110E-3,3.26708E-2, 527.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    27,    29,'1 ',2.04681E-4,1.11817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,    29,'1 ',1.27685E-3,1.18375E-2,4.45910E-2, 554.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    29,   874,'1 ',1.14573E-3,8.67786E-3,2.29871E-2, 468.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,   231,'1 ',9.32730E-3,3.30764E-2,8.55680E-3, 183.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,   888,'1 ',5.56833E-3,1.84835E-2,5.86445E-3, 192.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,    32,'1 ',2.34734E-4,1.02114E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,    34,'1 ',3.64129E-3,1.60155E-2,2.41554E-3, 176.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,    35,'1 ',4.51790E-3,1.79639E-2,4.17990E-3, 172.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,    31,'1 ',2.87737E-3,1.43577E-2,1.08044E-2, 125.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,    34,'1 ',2.70921E-4,1.14148E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,    36,'1 ',2.18877E-4,1.09888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   888,'1 ',2.18686E-3,1.01098E-2,5.23366E-3, 161.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,   616,'1 ',4.72610E-3,1.73021E-2,3.05309E-3, 147.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,   248,'1 ',6.09090E-3,3.27509E-2,4.71220E-3, 133.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1077,    38,'1 ',3.01993E-3,1.69634E-2,4.59036E-3, 133.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,    40,'1 ',2.12823E-4,1.12487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  1077,'1 ',4.13183E-3,1.88287E-2,1.99222E-3, 195.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,    41,'1 ',4.59435E-3,1.86060E-2,7.06331E-3, 168.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    41,    44,'1 ',6.38552E-3,2.56727E-2,5.76358E-3, 160.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,    43,'1 ',7.22106E-3,3.23950E-2,3.89516E-3, 174.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,    49,'1 ',4.23143E-3,2.26961E-2,3.97724E-2, 178.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,  1137,'1 ',5.46935E-3,2.46057E-2,6.15268E-3, 125.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,   172,'1 ',4.12581E-3,1.96774E-2,1.03876E-2, 207.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,   191,'1 ',4.32381E-3,2.49144E-2,1.93336E-2, 198.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,  1173,'1 ',3.91228E-3,1.60000E-2,6.84413E-3, 119.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   340,    47,'1 ',3.49326E-3,1.72609E-2,4.27380E-3, 170.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   616,    47,'1 ',8.43837E-3,3.62683E-2,6.08027E-3, 162.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,    50,'1 ',2.16513E-4,1.10616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,  1078,'1 ',2.07817E-3,1.57220E-2,6.70974E-2, 587.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    51,   456,'1 ',5.24237E-3,2.78964E-2,1.70533E-2, 165.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,    53,'1 ',2.50685E-4,1.06122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,    52,'1 ',6.91508E-3,2.97284E-2,9.68447E-3, 159.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   560,    52,'1 ',2.61981E-2,9.67911E-2,2.83318E-2, 166.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,    55,'1 ',2.08207E-4,1.01905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,   111,'1 ',3.50281E-2,1.22634E-1,3.00343E-2, 153.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,   104,'1 ',1.31883E-2,4.69657E-2,1.02204E-2, 158.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,    56,'1 ',1.21601E-2,5.21049E-2,2.09012E-2, 132.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,    61,'1 ',4.85933E-3,2.61133E-2,8.23365E-3, 131.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,    87,'1 ',8.50664E-3,5.22698E-2,8.91708E-3, 142.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1176,    57,'1 ',4.04885E-3,2.26057E-2,2.94408E-3, 175.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,    60,'1 ',2.61237E-4,1.03292E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,    73,'1 ',6.60216E-3,5.39059E-2,1.24997E-1, 474.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1180,    58,'1 ',1.94991E-3,1.58141E-2,5.15192E-2, 527.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,    59,'1 ',1.06480E-2,5.47540E-2,1.21733E-2, 166.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1176,    61,'1 ',6.67610E-3,3.67279E-2,8.19479E-3, 165.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,    62,'1 ',1.30898E-2,5.99097E-2,1.04682E-2, 162.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,  1050,'1 ',6.94895E-3,2.66459E-2,8.20148E-3, 166.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63,   732,'1 ',1.29764E-2,8.75334E-2,2.46918E-2, 169.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1050,    63,'1 ',8.90459E-3,4.12028E-2,1.19951E-2, 175.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,    65,'1 ',2.45986E-4,1.17261E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    75,    64,'1 ',3.04736E-2,1.21733E-1,1.61344E-2, 133.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,   119,'1 ',3.45200E-2,1.80582E-1,1.90620E-2, 120.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    72,    66,'1 ',1.85697E-2,1.00939E-1,1.04269E-2, 148.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    66,   112,'1 ',1.34001E-2,6.42617E-2,1.58318E-2, 139.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    67,'1 ',9.34394E-3,3.79123E-2,9.44012E-3, 137.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    67,  1018,'1 ',1.01922E-2,5.13492E-2,7.72079E-3, 124.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    68,'1 ',1.10302E-2,4.19363E-2,5.26727E-3, 125.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,  1176,'1 ',2.51797E-3,1.03156E-2,9.35598E-3, 147.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    70,'1 ',2.78017E-4,1.16828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,    69,'1 ',1.90347E-2,8.20010E-2,1.04023E-2, 147.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,  1176,'1 ',2.61711E-3,1.02034E-2,3.03782E-2, 163.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    71,    73,'1 ',2.58495E-4,1.10830E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,    75,'1 ',2.85975E-4,1.02039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    76,    75,'1 ',7.20644E-3,3.80012E-2,1.18824E-2, 156.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,    76,'1 ',7.87101E-3,3.61824E-2,1.80512E-2, 158.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    76,   125,'1 ',3.61153E-2,1.84220E-1,2.50310E-2, 128.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,    78,'1 ',5.27229E-3,2.54636E-2,1.00705E-2, 146.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,    81,'1 ',2.01828E-3,1.15441E-2,2.55039E-3, 175.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,    79,'1 ',2.04829E-4,1.04898E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,    78,'1 ',4.66666E-3,2.49203E-2,3.83633E-3, 167.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,    78,'1 ',1.18750E-2,5.75399E-2,1.35869E-2, 149.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,    82,'1 ',2.31767E-4,1.02214E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,    83,'1 ',2.62980E-3,2.54156E-2,1.02739E-1, 491.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,   895,'1 ',3.97233E-3,3.63333E-2,1.03365E-1, 492.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,    81,'1 ',1.29550E-2,5.10183E-2,1.65450E-2, 134.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,    84,'1 ',2.00407E-4,1.01349E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,  1038,'1 ',8.33321E-3,7.46427E-2,1.67470E-1, 504.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,    86,'1 ',2.84411E-4,1.17516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,   111,'1 ',2.30006E-2,8.79328E-2,2.62668E-2, 133.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,   124,'1 ',1.50174E-2,7.82534E-2,4.74278E-2, 105.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88,    87,'1 ',1.05863E-2,3.48522E-2,1.27658E-2, 129.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,    87,'1 ',5.01894E-3,2.43560E-2,7.37433E-3, 123.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,    88,'1 ',8.32747E-3,5.15685E-2,1.44167E-2, 128.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,    91,'1 ',2.93130E-4,1.14137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,    95,'1 ',5.20833E-3,2.35586E-2,1.72038E-2,  93.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,   129,'1 ',4.32734E-2,2.35689E-1,4.21493E-2, 142.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    92,    94,'1 ',2.37044E-4,1.09681E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    92,  1180,'1 ',5.51740E-3,4.35837E-2,1.85809E-1, 499.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,    93,'1 ',7.67723E-3,3.47614E-2,1.76805E-2, 163.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    93,   118,'1 ',6.18261E-3,2.80135E-2,1.08822E-2, 157.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,    95,'1 ',1.24763E-2,6.78769E-2,9.42076E-3, 145.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,   100,'1 ',2.57672E-4,1.10416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,  1019,'1 ',3.01354E-3,2.88599E-2,4.66587E-2, 468.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    97,   103,'1 ',5.40657E-3,2.92847E-2,3.81805E-3, 159.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,   102,'1 ',2.20836E-4,1.12849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,   129,'1 ',1.46392E-2,7.86619E-2,1.07599E-2, 143.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,  1198,'1 ',6.85344E-3,3.79398E-2,2.28531E-2, 156.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   129,   103,'1 ',1.09167E-2,3.93666E-2,1.91240E-2, 148.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   104,   113,'1 ',6.67224E-3,3.50083E-2,7.62781E-3, 169.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
