 69606, 69609,'1 ',2.86397E-4,1.05947E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69651, 69607,'1 ',1.55938E-2,4.17120E-2,1.06746E-3,  61.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69608, 69654,'1 ',1.23395E-3,7.14141E-3,5.62428E-3, 256.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69610, 69731,'1 ',3.40298E-4,5.66843E-3,6.46258E-1,2796.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69611, 69615,'1 ',2.21802E-4,1.04303E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69611, 69616,'1 ',2.06985E-4,1.14406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69617, 69624,'1 ',2.16811E-4,1.08613E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69617, 69625,'1 ',2.59744E-4,1.08739E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69626, 69632,'1 ',2.01846E-4,1.18552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69627, 69633,'1 ',2.13991E-4,1.00823E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69632, 69747,'1 ',4.80013E-4,7.64099E-3,6.80267E-1,2631.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69634, 69640,'1 ',2.79432E-4,1.11205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69635, 69641,'1 ',2.25198E-4,1.10942E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69674, 69640,'1 ',1.37313E-3,2.08203E-2,1.63914E0,2760.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69642, 69648,'1 ',2.09062E-4,1.00629E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69643, 69647,'1 ',2.20817E-4,1.18627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69648, 69672,'1 ',4.18930E-4,5.84234E-3,6.13839E-1,2783.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69747, 69648,'1 ',2.86383E-4,5.00189E-3,5.87615E-1,2687.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69648, 69762,'1 ',1.42306E-4,2.58567E-3,3.62650E-1,2511.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69649, 69653,'1 ',2.88739E-4,1.00250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69650, 69654,'1 ',2.29275E-4,1.14306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69660, 69653,'1 ',4.88090E-4,9.28565E-3,7.10908E-1,3094.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69701, 69654,'1 ',6.34065E-3,3.44795E-2,3.41190E-2, 222.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69655, 69660,'1 ',2.38613E-4,1.03467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69655, 69661,'1 ',2.21034E-4,1.04927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69660, 69729,'1 ',1.52230E-3,2.51969E-2,3.52602E0,3421.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69662, 69664,'1 ',2.09492E-4,1.19434E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69662, 69665,'1 ',2.11429E-4,1.15386E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69958, 69664,'1 ',3.08825E-4,5.60176E-3,4.57664E-1,2539.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69664, 69980,'1 ',1.35024E-3,2.43163E-2,2.82063E0,2367.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 124.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69666, 69672,'1 ',2.74293E-4,1.12447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69666, 69673,'1 ',2.69152E-4,1.15506E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69667, 69712,'1 ',3.78041E-3,2.16815E-2,7.02748E-3, 291.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69672, 69731,'1 ',1.51141E-4,2.73793E-3,5.15070E-1,2965.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69748, 69672,'1 ',1.49066E-4,2.64601E-3,2.57103E-1,2413.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69675, 69679,'1 ',2.34047E-4,1.15391E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69675, 69680,'1 ',2.73468E-4,1.10346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69681, 69695,'1 ',2.56425E-4,1.16021E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69682, 69696,'1 ',2.60580E-4,1.09858E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69704, 69683,'1 ',9.94600E-3,2.43492E-2,7.19693E-4,  51.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69714, 69683,'1 ',1.30251E-2,3.54570E-2,2.01035E-3,  45.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69695, 69731,'1 ',2.95646E-4,4.23792E-3,4.26452E-1,2733.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69762, 69695,'1 ',3.03790E-4,4.80099E-3,5.87774E-1,2772.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69696, 69708,'1 ',4.77888E-4,3.01171E-3,7.21733E-3, 295.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69717, 69696,'1 ',9.25071E-4,6.18681E-3,1.02723E-2, 251.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69697, 69701,'1 ',2.20623E-4,1.00664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69697, 69702,'1 ',2.91428E-4,1.14352E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69703, 69708,'1 ',2.28350E-4,1.03656E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69703, 69709,'1 ',2.39040E-4,1.06553E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69704, 69714,'1 ',1.72872E-2,4.65298E-2,2.09446E-3,  48.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69708, 69717,'1 ',1.64874E-3,1.02301E-2,9.38447E-3, 257.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69710, 69712,'1 ',2.11587E-4,1.00164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69712, 69755,'1 ',7.86424E-3,5.54691E-2,2.22335E-2, 274.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69713, 69717,'1 ',2.60498E-4,1.16426E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69713, 69718,'1 ',2.94490E-4,1.03307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69719, 69729,'1 ',2.29709E-4,1.02120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69720, 69730,'1 ',2.01475E-4,1.17713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69731, 69729,'1 ',3.56756E-4,5.86756E-3,5.42935E-1,3022.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69729, 69748,'1 ',4.12703E-4,6.78786E-3,8.28734E-1,3122.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69732, 69736,'1 ',2.57345E-4,1.18117E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69732, 69737,'1 ',2.85412E-4,1.12803E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69738, 69747,'1 ',2.09317E-4,1.17010E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69739, 69746,'1 ',2.01947E-4,1.06935E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69748, 69747,'1 ',2.35506E-4,3.97617E-3,3.89641E-1,2619.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69749, 69755,'1 ',2.44217E-4,1.05393E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69749, 69756,'1 ',2.97599E-4,1.16183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69757, 69762,'1 ',2.88284E-4,1.12083E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69758, 69761,'1 ',2.63247E-4,1.01581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69764, 69763,'1 ',1.17140E-1,2.75646E-1,3.01561E-2,  73.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69763, 69770,'1 ',1.74114E-1,4.26818E-1,8.70847E-3,  74.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69766, 69764,'1 ',1.50303E-1,4.50605E-1,1.55020E-2,  77.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69765, 69769,'1 ',2.51157E-4,1.11645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69769, 69871,'1 ',2.83517E-2,1.92799E-1,8.07267E-2, 272.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69869, 69770,'1 ',6.34675E-2,1.44287E-1,2.77261E-2,  75.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69810, 69771,'1 ',1.33944E-1,3.12249E-1,2.52987E-2,  68.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69771, 69830,'1 ',1.43151E-1,3.90173E-1,6.00391E-3,  68.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69772, 69782,'1 ',1.68591E-1,3.94715E-1,1.39954E-2,  55.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69772, 69790,'1 ',7.98595E-2,1.60810E-1,2.30266E-2,  52.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69773, 69777,'1 ',2.55552E-4,1.08919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69774, 69782,'1 ',3.28920E-2,9.48984E-2,2.67313E-3,  59.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69784, 69774,'1 ',1.85542E-1,3.52671E-1,1.65654E-2,  75.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69778, 69777,'1 ',5.16310E-3,3.18667E-2,2.16486E-2, 253.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69777, 69781,'1 ',3.12325E-3,1.80881E-2,1.50633E-2, 254.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69788, 69777,'1 ',1.03424E-2,6.53621E-2,2.78636E-1, 255.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69777, 69921,'1 ',2.15914E-2,1.10114E-1,9.16714E-2, 272.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69778, 69780,'1 ',2.52508E-4,1.04935E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69782, 69779,'1 ',2.38087E-2,6.04256E-2,2.50273E-3,  54.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69781, 69783,'1 ',2.41348E-4,1.13216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69784, 69955,'1 ',9.92034E-2,2.00371E-1,3.39123E-2,  76.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69787, 69785,'1 ',3.30905E-2,1.17543E-1,2.50390E-3,  44.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69790, 69785,'1 ',1.76215E-2,4.81761E-2,6.79993E-3,  48.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69786, 69788,'1 ',2.00910E-4,1.00418E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69787, 69835,'1 ',1.28613E-1,3.69407E-1,1.32050E-2,  64.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69819, 69788,'1 ',1.30454E-2,8.20576E-2,8.17088E-2, 225.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69788, 69833,'1 ',3.07422E-2,1.63945E-1,2.11690E-1, 251.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69789, 69790,'1 ',2.89937E-4,1.14423E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69864, 69791,'1 ',2.15114E-1,5.14956E-1,1.38939E-2,  60.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69872, 69791,'1 ',1.26856E-1,3.41500E-1,1.52710E-2,  59.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69792, 69793,'1 ',2.28173E-4,1.03275E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69792, 69804,'1 ',6.59920E-2,1.69767E-1,7.50193E-3,  48.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69792, 69890,'1 ',9.84960E-2,2.38711E-1,1.24515E-2,  42.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69794, 69798,'1 ',2.29452E-4,1.07515E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69794, 69799,'1 ',2.38117E-4,1.16410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69800, 69798,'1 ',1.74607E-1,4.83368E-1,1.21797E-2,  50.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69798, 69949,'1 ',1.24311E-1,3.26212E-1,1.02346E-2,  52.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69802, 69800,'1 ',4.13102E-2,8.88195E-2,8.32586E-3,  49.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69801, 69803,'1 ',2.72864E-4,1.07538E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69891, 69801,'1 ',2.18857E-2,1.37216E-1,5.16859E-2, 233.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69802, 69804,'1 ',2.64809E-2,6.84491E-2,5.15134E-3,  54.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69807, 69805,'1 ',1.69718E-2,5.64997E-2,6.11423E-3,  57.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69841, 69805,'1 ',1.01553E-1,2.31555E-1,1.47752E-2,  60.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69805, 69842,'1 ',1.92524E-1,4.61593E-1,9.78464E-3,  47.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69806, 69808,'1 ',2.05963E-4,1.00597E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69806, 69822,'1 ',1.67980E-2,1.15714E-1,5.47133E-2, 177.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69809, 69810,'1 ',2.15618E-4,1.12980E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69810, 69812,'1 ',2.86692E-2,6.30752E-2,2.71394E-2,  69.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69811, 69812,'1 ',2.79768E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69812, 69818,'1 ',3.47849E-2,8.21908E-2,3.57863E-3,  54.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69812, 69968,'1 ',1.92745E-2,4.65614E-2,1.86470E-3,  81.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69813, 69817,'1 ',2.87941E-4,1.09897E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69813, 69818,'1 ',2.91864E-4,1.14740E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69968, 69818,'1 ',1.94526E-2,5.87408E-2,2.20459E-3,  72.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69819, 69969,'1 ',1.89317E-3,9.52435E-3,6.53945E-3, 251.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69820, 69821,'1 ',2.18010E-4,1.11591E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69882, 69820,'1 ',2.54122E-1,5.11809E-1,1.53538E-2,  56.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69820, 69968,'1 ',8.27469E-2,2.06168E-1,1.61974E-2,  58.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69822, 69824,'1 ',2.37188E-4,1.09731E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69825, 69822,'1 ',1.30231E-2,7.46969E-2,5.91409E-2, 182.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69823, 69842,'1 ',1.34934E-1,3.01322E-1,7.47978E-3,  41.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69882, 69823,'1 ',1.21082E-1,2.48245E-1,7.65755E-3,  51.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69893, 69825,'1 ',1.13608E-2,7.17256E-2,4.33703E-2, 211.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69826, 69828,'1 ',4.72960E-2,1.28231E-1,4.85197E-3,  60.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69826, 69830,'1 ',7.25816E-2,2.21052E-1,7.14241E-3,  65.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69827, 69829,'1 ',2.46141E-4,1.09837E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69831, 69834,'1 ',1.06781E-1,2.75703E-1,1.12045E-2,  47.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69852, 69831,'1 ',2.86777E-1,6.64727E-1,1.53990E-2,  50.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69832, 69835,'1 ',1.11574E-1,2.56730E-1,3.54294E-2,  44.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69833, 69935,'1 ',1.55441E-2,1.02673E-1,1.43847E-1, 241.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69841, 69835,'1 ',1.04061E-1,2.44006E-1,3.80971E-2,  62.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69836, 69840,'1 ',2.92062E-4,1.11080E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69836, 69841,'1 ',2.22987E-4,1.11474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69843, 69845,'1 ',2.02335E-4,1.02122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69844, 69846,'1 ',4.33205E-2,1.11716E-1,1.98864E-3,  26.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69844, 69848,'1 ',2.61838E-2,7.89905E-2,4.38417E-3,  51.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69845, 69849,'1 ',3.06516E-3,2.05362E-2,1.27662E-2, 238.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69887, 69845,'1 ',8.28502E-3,5.14392E-2,6.65167E-2, 249.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69846, 69848,'1 ',7.48179E-3,1.50594E-2,2.62131E-3,  62.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69847, 69849,'1 ',2.10510E-4,1.01554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69848, 69933,'1 ',8.70899E-2,2.14098E-1,9.51982E-3,  63.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69850, 69851,'1 ',2.29780E-4,1.01716E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69850, 69858,'1 ',1.82582E-1,4.83800E-1,1.65573E-2,  46.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69859, 69850,'1 ',1.57188E-1,4.57819E-1,9.09660E-3,  39.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69855, 69852,'1 ',7.90059E-2,1.81761E-1,3.34455E-3,  60.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69852, 69860,'1 ',9.17152E-2,2.54972E-1,3.19927E-2,  45.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69853, 69854,'1 ',2.87683E-4,1.01757E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69935, 69854,'1 ',3.19472E-2,2.05642E-1,6.72628E-2, 221.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69854, 69941,'1 ',2.11508E-2,1.13187E-1,1.38530E-1, 237.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69855, 69856,'1 ',1.46548E-1,4.10723E-1,1.46529E-2,  57.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69858, 69855,'1 ',1.46766E-1,3.28047E-1,2.88536E-2,  61.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69856, 69857,'1 ',2.26944E-4,1.10866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69856, 69859,'1 ',1.45317E-1,3.01877E-1,9.27087E-3,  51.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69856, 69936,'1 ',2.96107E-1,6.84791E-1,8.86711E-3,  57.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69859, 69858,'1 ',7.70185E-2,1.83615E-1,4.98936E-3,  52.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69858, 69942,'1 ',7.59038E-2,2.57966E-1,1.07802E-2,  65.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69861, 69863,'1 ',2.73774E-4,1.07955E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69871, 69861,'1 ',1.20315E-2,7.23539E-2,9.04312E-2, 277.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69861, 69956,'1 ',2.41249E-2,1.49454E-1,9.66987E-2, 285.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69864, 69862,'1 ',3.91334E-2,7.52028E-2,5.08728E-3,  63.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69862, 69902,'1 ',1.07742E-1,2.86626E-1,7.71608E-3,  51.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69902, 69864,'1 ',7.16078E-2,1.64606E-1,9.28208E-3,  46.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69865, 69869,'1 ',2.83233E-4,1.03227E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69865, 69870,'1 ',2.56722E-4,1.05650E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69869, 69872,'1 ',2.09752E-1,3.99998E-1,6.57627E-3,  75.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69871, 69873,'1 ',2.51956E-4,1.11355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69875, 69874,'1 ',4.00935E-2,7.76927E-2,6.16472E-3,  56.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69874, 69892,'1 ',9.23989E-2,1.89494E-1,8.26057E-3,  50.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69875, 69876,'1 ',2.11547E-4,1.11084E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69875, 69878,'1 ',8.65591E-2,1.51946E-1,5.23621E-3,  59.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69877, 69878,'1 ',3.21781E-2,8.83588E-2,3.54582E-3,  52.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69881, 69877,'1 ',1.17293E-1,2.56946E-1,5.38797E-3,  53.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69960, 69877,'1 ',3.54546E-2,9.65438E-2,7.45423E-3,  61.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69878, 69960,'1 ',9.89435E-2,2.15647E-1,7.64221E-3,  57.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69879, 69881,'1 ',3.54692E-2,7.70396E-2,4.31324E-3,  33.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69879, 69899,'1 ',9.00390E-2,1.94219E-1,7.90108E-3,  53.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69964, 69880,'1 ',1.16723E-2,5.91227E-2,5.30883E-2, 270.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69990, 69880,'1 ',6.29958E-3,3.87711E-2,3.96319E-2, 268.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69883, 69887,'1 ',2.40840E-4,1.19196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69883, 69888,'1 ',2.81338E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69890, 69884,'1 ',4.84052E-2,1.25794E-1,5.39748E-3,  39.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69891, 69887,'1 ',6.97786E-3,4.18496E-2,1.40701E-2, 254.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69889, 69891,'1 ',2.77584E-4,1.12127E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69890, 69892,'1 ',8.66946E-2,1.78183E-1,6.18189E-3,  57.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69891, 69964,'1 ',6.10816E-3,4.19679E-2,1.84631E-1, 262.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69896, 69893,'1 ',3.76732E-3,2.52841E-2,1.59842E-2, 230.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69893, 69990,'1 ',2.58628E-3,1.60225E-2,2.99921E-2, 252.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69894, 69896,'1 ',2.80681E-4,1.08210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69897, 69895,'1 ',4.48703E-2,1.51416E-1,7.17352E-3,  56.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69896, 69990,'1 ',7.40820E-3,4.68019E-2,2.27842E-2, 239.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69897, 69898,'1 ',2.80473E-4,1.00920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69983, 69897,'1 ',3.09960E-2,5.64822E-2,1.50984E-3,  62.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69899, 69900,'1 ',2.82775E-4,1.11901E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69899, 69960,'1 ',6.39719E-2,1.84616E-1,5.48250E-3,  57.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69923, 69901,'1 ',1.03434E-1,2.16140E-1,9.89367E-3,  59.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69960, 69901,'1 ',7.72318E-2,1.85157E-1,6.40417E-3,  62.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69903, 69907,'1 ',2.99174E-4,1.03658E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69903, 69908,'1 ',2.84144E-4,1.01645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69909, 69908,'1 ',3.29619E-2,9.70020E-2,3.63557E-3,  55.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69908, 69922,'1 ',1.12384E-1,2.77786E-1,1.02034E-2,  58.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69955, 69908,'1 ',3.05577E-2,9.14553E-2,1.43060E-3,  60.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69908, 69994,'1 ',3.26300E-2,8.38603E-2,3.24052E-3,  63.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69909, 69910,'1 ',2.12011E-4,1.06189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69918, 69909,'1 ',6.21737E-2,1.74750E-1,4.14763E-3,  59.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69994, 69909,'1 ',8.38063E-2,1.75850E-1,4.74594E-3,  59.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69911, 69915,'1 ',2.92381E-4,1.10285E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69911, 69916,'1 ',2.03662E-4,1.08345E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69921, 69916,'1 ',9.12903E-3,5.01650E-2,1.54455E-2, 241.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69956, 69916,'1 ',9.41761E-3,5.59860E-2,4.34436E-2, 249.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69917, 69921,'1 ',2.19500E-4,1.18180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69918, 69922,'1 ',5.80773E-2,1.45742E-1,3.36060E-3,  29.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69918, 69955,'1 ',9.58014E-2,1.87976E-1,4.11677E-3,  65.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69956, 69921,'1 ',5.92382E-3,3.74989E-2,2.49034E-2, 264.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69926, 69923,'1 ',1.41314E-1,2.82224E-1,1.19096E-2,  57.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69924, 69929,'1 ',7.79167E-3,5.31868E-2,3.41658E-2, 255.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69964, 69924,'1 ',1.20882E-2,9.06691E-2,3.90227E-2, 256.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69925, 69929,'1 ',2.89523E-4,1.12431E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69926, 69930,'1 ',1.76881E-2,4.98380E-2,2.44937E-3,  71.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69930, 69931,'1 ',1.05100E-1,2.42757E-1,1.09702E-2,  65.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69932, 69933,'1 ',2.20835E-4,1.01649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69933, 69945,'1 ',1.02451E-1,2.70245E-1,3.44327E-3,  66.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69936, 69934,'1 ',2.53941E-2,6.62900E-2,3.28529E-3,  56.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69940, 69934,'1 ',1.87362E-2,4.55674E-2,8.31671E-3,  55.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69935, 69939,'1 ',2.92061E-4,1.03712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69940, 69936,'1 ',3.80462E-2,7.98571E-2,3.29626E-3,  50.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69947, 69940,'1 ',8.49330E-2,1.93712E-1,1.50078E-2,  60.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69950, 69940,'1 ',1.21518E-1,3.41975E-1,9.12970E-3,  52.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69941, 69943,'1 ',2.21297E-4,1.16476E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69944, 69941,'1 ',1.33648E-2,7.48718E-2,1.21144E-1, 256.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69942, 69949,'1 ',1.36244E-1,3.68990E-1,2.46107E-2,  55.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69944, 69946,'1 ',2.03810E-4,1.04172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69944, 69972,'1 ',9.99546E-3,6.48232E-2,3.84253E-2, 268.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69945, 69947,'1 ',3.63982E-2,1.02324E-1,3.18590E-3,  66.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69947, 69948,'1 ',2.77656E-4,1.07107E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69947, 69950,'1 ',5.62809E-2,1.32352E-1,1.29778E-2,  56.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69951, 69953,'1 ',2.45194E-4,1.11048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69954, 69956,'1 ',2.80866E-4,1.04978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69954, 69957,'1 ',2.68966E-4,1.14930E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69955, 69994,'1 ',4.44564E-2,1.19993E-1,5.04748E-3,  49.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 70000, 69956,'1 ',3.35967E-3,2.08038E-2,2.32380E-2, 295.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69980, 69958,'1 ',1.66192E-3,2.36721E-2,2.54861E0,2469.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69959, 69964,'1 ',2.77606E-4,1.03602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69959, 69965,'1 ',2.16309E-4,1.17287E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69966, 69970,'1 ',2.27298E-4,1.15978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69967, 69969,'1 ',2.85536E-4,1.04441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69970, 69999,'1 ',1.52994E-3,2.97074E-2,3.45192E0,2697.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 133.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69971, 69980,'1 ',2.93196E-4,1.02774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69971, 69981,'1 ',2.02047E-4,1.07762E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69999, 69980,'1 ',1.62071E-3,3.56275E-2,3.35811E0,2524.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 164.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69982, 69990,'1 ',2.47933E-4,1.19204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69982, 69991,'1 ',2.95396E-4,1.00496E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69992, 69999,'1 ',2.74760E-4,1.18433E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 69993, 70000,'1 ',2.24508E-4,1.13711E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010002,2010001,'1 ',5.74738E-2,2.97874E-1,4.55668E-2, 185.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010011,2010001,'1 ',2.78953E-2,2.00986E-1,6.27058E-2, 167.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010014,2010002,'1 ',2.82865E-2,1.32954E-1,7.20452E-2, 207.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010004,2010003,'1 ',1.20992E-2,7.32884E-2,1.17145E-2, 170.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010003,2010010,'1 ',1.24231E-2,7.91270E-2,1.76577E-2, 201.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010937,2010003,'1 ',9.51553E-3,5.01894E-2,2.74358E-2, 211.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010004,2010005,'1 ',2.01234E-4,1.17276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010004,2010937,'1 ',1.94819E-2,1.00643E-1,2.12080E-2, 195.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010006,2010007,'1 ',2.71877E-4,1.13675E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010008,2010007,'1 ',8.71039E-3,6.55571E-2,1.55957E-2, 212.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010007,2013019,'1 ',5.84762E-3,3.86642E-2,2.06158E-2, 218.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010007,2013028,'1 ',1.89943E-2,1.03855E-1,1.87895E-1, 231.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010008,2010009,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010016,2010008,'1 ',1.30327E-2,8.37995E-2,3.00995E-2, 229.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013019,2010008,'1 ',1.35504E-2,6.52144E-2,3.20007E-2, 184.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010014,2010010,'1 ',7.78123E-3,3.08408E-2,2.24138E-2, 197.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010011,2010020,'1 ',2.28169E-2,1.11030E-1,2.45801E-2, 214.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010012,2010023,'1 ',1.39581E-3,1.65653E-2,3.14524E-1,1105.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010012,2010987,'1 ',8.82636E-4,9.39338E-3,1.70783E-1,1237.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010014,2010013,'1 ',2.09304E-3,8.44959E-3,4.06874E-3, 236.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010013,2010076,'1 ',1.53666E-2,1.01403E-1,1.15105E-1, 239.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010014,2010015,'1 ',2.70419E-4,1.08935E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010016,2010017,'1 ',2.50491E-4,1.15199E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010016,2013463,'1 ',8.94642E-3,4.68569E-2,1.98854E-1, 245.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010018,2010032,'1 ',2.24117E-3,1.45996E-2,3.36712E-2, 250.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010018,2010988,'1 ',6.28405E-3,3.83612E-2,2.02122E-2, 263.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010730,2010019,'1 ',2.14154E-3,2.68630E-2,5.81950E-1,1150.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010020,2010029,'1 ',5.70815E-3,3.97064E-2,2.23911E-2, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010021,2013074,'1 ',6.46381E-3,3.51128E-2,1.24963E-1, 251.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010021,2013512,'1 ',2.49519E-3,1.79997E-2,1.13660E-2, 201.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013690,2010021,'1 ',5.19345E-3,3.72929E-2,1.32311E-2, 247.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010022,2010024,'1 ',1.58316E-3,1.08432E-2,5.79428E-3, 204.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010022,2010030,'1 ',7.08298E-3,3.65609E-2,1.22072E-2, 210.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010730,2010023,'1 ',5.87412E-4,7.38041E-3,2.18921E-1,1205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010987,2010023,'1 ',1.08397E-3,1.26809E-2,2.36852E-1,1271.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010024,2010039,'1 ',3.24880E-3,1.37273E-2,4.12603E-3, 261.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010025,2010858,'1 ',6.29794E-3,3.90826E-2,3.13523E-2, 188.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010025,2010929,'1 ',1.21249E-2,6.81239E-2,1.75470E-2, 219.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010051,2010026,'1 ',4.52845E-3,2.58202E-2,1.12258E-2, 220.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010027,2010028,'1 ',2.48750E-4,1.02587E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010027,2010029,'1 ',6.28798E-3,3.66064E-2,1.10791E-2, 209.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010054,2010027,'1 ',5.90840E-3,3.55199E-2,3.71819E-2, 199.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010030,2010031,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010030,2010988,'1 ',1.12322E-2,5.54103E-2,3.88524E-2, 237.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010032,2010040,'1 ',5.93195E-3,3.32156E-2,4.05027E-2, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010036,2010033,'1 ',1.43803E-3,6.27484E-3,3.53433E-3, 216.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010033,2010045,'1 ',1.09510E-2,4.75327E-2,3.42685E-2, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010033,2011071,'1 ',1.42190E-3,7.39776E-3,2.83062E-3, 237.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010033,2013147,'1 ',7.90931E-3,5.28923E-2,5.83677E-2, 246.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010034,2010035,'1 ',2.01248E-4,1.02180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010034,2010036,'1 ',2.48014E-4,1.18503E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011071,2010036,'1 ',4.99811E-4,2.49557E-3,2.32847E-3, 254.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010037,2010041,'1 ',3.46811E-3,1.89932E-2,8.95409E-2, 230.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010037,2010053,'1 ',6.05701E-3,2.92278E-2,2.14822E-1, 255.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010929,2010037,'1 ',4.39339E-3,1.75859E-2,6.77403E-3, 255.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010038,2010039,'1 ',2.76241E-4,1.08582E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010040,2010039,'1 ',2.87154E-3,1.78202E-2,1.24587E-2, 243.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010040,2010061,'1 ',4.53120E-3,2.14320E-2,2.90090E-2, 245.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010045,2010041,'1 ',5.71315E-3,3.73096E-2,1.19914E-2, 236.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010041,2010757,'1 ',3.75448E-3,1.96477E-2,8.43909E-2, 270.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010112,2010042,'1 ',6.69555E-3,3.32968E-2,2.39711E-2, 241.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010042,2010858,'1 ',1.26803E-3,3.82509E-3,1.20883E-3, 265.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010043,2010044,'1 ',2.34704E-4,1.16649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010065,2010043,'1 ',4.19186E-3,2.70142E-2,1.31031E-2, 234.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010043,2010731,'1 ',8.23550E-3,4.93414E-2,2.22310E-2, 254.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010046,2010047,'1 ',2.20981E-4,1.00875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010049,2010046,'1 ',1.36580E-3,6.44703E-3,3.50092E-3, 199.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010046,2010053,'1 ',4.16506E-3,2.72148E-2,7.50412E-3, 230.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010046,2010060,'1 ',3.00359E-3,1.71959E-2,4.65348E-3, 209.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010048,2010049,'1 ',2.33349E-4,1.05391E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010048,2010050,'1 ',2.18903E-4,1.02609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010049,2010858,'1 ',8.74435E-3,4.80842E-2,3.52065E-2, 236.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010051,2010052,'1 ',2.66724E-4,1.15222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010051,2010106,'1 ',1.15582E-2,5.25536E-2,6.61618E-2, 232.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010054,2010087,'1 ',9.80702E-3,5.18663E-2,6.32110E-2, 227.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010055,2010056,'1 ',2.98923E-4,1.01557E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010071,2010056,'1 ',1.75628E-3,1.31748E-2,1.31247E-2, 213.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010056,2010111,'1 ',5.76326E-3,3.11107E-2,7.26446E-2, 227.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010057,2010059,'1 ',2.36948E-4,1.07425E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010060,2010058,'1 ',1.63231E-3,1.09461E-2,8.45750E-3, 201.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010058,2010072,'1 ',1.80254E-3,1.33539E-2,3.41605E-3, 235.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010058,2010099,'1 ',3.26780E-3,2.11908E-2,3.67055E-2, 230.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010059,2010462,'1 ',1.13687E-3,1.44189E-2,7.02358E-1,1228.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010857,2010059,'1 ',8.36770E-4,9.45969E-3,1.94275E-1,1358.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010061,2010133,'1 ',2.58287E-3,1.37414E-2,1.25419E-2, 211.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010062,2010063,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010062,2010064,'1 ',2.62745E-4,1.12860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010065,2010063,'1 ',3.06454E-3,1.81433E-2,6.58473E-3, 196.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010063,2010149,'1 ',3.67548E-3,2.41607E-2,1.53354E-2, 206.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010069,2010074,'1 ',5.92761E-3,3.36318E-2,1.17389E-2, 203.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010781,2010069,'1 ',2.92110E-3,1.37471E-2,1.01991E-2, 244.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010070,2010090,'1 ',2.73367E-3,1.82787E-2,1.64458E-2, 221.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010095,2010070,'1 ',3.47319E-3,2.24384E-2,9.51548E-3, 229.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010112,2010071,'1 ',3.37889E-3,1.69530E-2,2.42268E-2, 236.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010071,2010153,'1 ',2.96575E-3,1.57951E-2,1.00327E-1, 232.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010072,2010073,'1 ',2.99004E-4,1.13645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010072,2010155,'1 ',5.62893E-3,2.96883E-2,6.99323E-3, 205.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010074,2010075,'1 ',2.27897E-4,1.09666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013154,2010074,'1 ',7.95368E-3,5.06852E-2,1.61117E-2, 181.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010076,2010133,'1 ',1.32298E-3,6.40319E-3,2.92568E-2, 218.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010077,2010092,'1 ',2.24796E-3,1.14111E-2,4.81106E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010077,2010097,'1 ',7.26243E-3,2.99467E-2,8.60420E-2, 216.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010077,2010137,'1 ',5.96530E-3,2.28085E-2,3.09677E-2, 236.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010077,2013292,'1 ',2.44172E-3,1.48414E-2,8.83246E-3, 229.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010078,2010838,'1 ',9.56727E-4,1.20683E-2,6.81872E-1,1170.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010079,2010124,'1 ',3.04170E-3,1.74447E-2,6.00480E-3, 219.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010140,2010079,'1 ',2.99970E-3,1.80602E-2,3.37460E-2, 246.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010082,2010083,'1 ',2.80274E-4,1.06227E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010113,2010082,'1 ',2.02289E-3,1.64039E-2,4.64686E-3, 182.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010082,2010121,'1 ',2.12015E-3,1.01072E-2,7.55503E-3, 198.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010084,2010085,'1 ',2.26000E-4,1.17907E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010084,2010086,'1 ',2.06745E-4,1.00544E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010086,2010136,'1 ',2.64263E-3,1.79862E-2,1.02976E-2, 216.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010086,2010216,'1 ',1.03229E-2,5.48052E-2,4.34100E-2, 176.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010087,2010121,'1 ',7.47886E-3,3.49818E-2,1.93594E-2, 206.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010203,2010087,'1 ',4.73171E-3,3.20546E-2,2.71282E-2, 214.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010088,2010089,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010088,2010128,'1 ',1.61874E-3,9.11618E-3,2.59542E-3, 258.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010088,2010149,'1 ',2.09687E-3,1.20798E-2,6.03789E-3, 223.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010088,2010227,'1 ',5.32306E-3,2.89241E-2,3.71045E-2, 212.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010090,2010138,'1 ',3.31047E-3,1.73724E-2,4.79261E-3, 189.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010090,2010149,'1 ',7.32607E-3,3.30465E-2,1.20527E-2, 172.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010137,2010091,'1 ',1.15263E-3,7.94035E-3,4.34202E-3, 248.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010091,2010176,'1 ',3.45047E-3,1.95987E-2,2.87494E-2, 214.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010091,2010954,'1 ',3.02859E-3,1.37008E-2,4.19046E-2, 249.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010092,2010148,'1 ',2.73143E-3,1.63003E-2,8.61351E-3, 229.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010092,2010173,'1 ',5.40909E-3,2.77373E-2,2.91071E-2, 235.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010093,2013144,'1 ',9.41854E-3,7.27947E-2,2.97916E-2, 218.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010093,2013147,'1 ',3.34859E-3,1.64149E-2,6.08287E-2, 258.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010093,2013182,'1 ',4.09649E-3,2.16426E-2,5.53741E-3, 234.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010093,2013204,'1 ',3.50986E-3,1.71551E-2,1.85420E-2, 217.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013292,2010093,'1 ',2.60912E-3,1.23964E-2,5.39156E-3, 233.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010094,2010095,'1 ',2.28701E-4,1.06453E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010094,2010096,'1 ',2.03166E-4,1.05044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010133,2010095,'1 ',2.79440E-3,1.83393E-2,1.15953E-2, 168.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010095,2011010,'1 ',9.22568E-3,4.99234E-2,8.67651E-2, 241.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010097,2010954,'1 ',5.36060E-3,3.11088E-2,1.03498E-2, 240.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010098,2010099,'1 ',2.90928E-4,1.13707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010155,2010099,'1 ',1.70861E-3,9.50854E-3,1.51326E-2, 214.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010100,2010101,'1 ',2.17447E-4,1.04653E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010100,2010102,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013260,2010101,'1 ',1.37062E-3,6.62757E-3,9.40283E-3, 194.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013301,2010101,'1 ',1.58556E-3,6.32965E-3,2.71234E-3, 212.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013314,2010101,'1 ',6.06238E-4,3.74771E-3,1.88362E-3, 194.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010103,2010104,'1 ',2.93506E-4,1.04033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010103,2010105,'1 ',2.51920E-4,1.12040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010131,2010105,'1 ',3.28519E-4,2.05042E-3,1.60707E-3, 209.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010148,2010105,'1 ',1.11874E-3,7.12632E-3,2.93717E-3, 143.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2010105,'1 ',1.86958E-3,9.75296E-3,1.14690E-2, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010106,2010215,'1 ',6.43480E-3,4.89326E-2,1.51300E-2, 212.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010107,2010108,'1 ',2.11353E-4,1.16545E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010107,2010109,'1 ',2.91747E-4,1.02573E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010108,2010186,'1 ',4.71457E-3,2.42963E-2,1.31349E-2, 249.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010203,2010108,'1 ',4.36408E-3,2.79552E-2,2.17937E-2, 235.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010110,2010111,'1 ',2.20954E-4,1.09178E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010111,2010213,'1 ',7.99581E-3,5.92934E-2,3.77456E-2, 236.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010113,2010114,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010113,2010128,'1 ',3.76390E-3,1.72425E-2,7.86989E-2, 216.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010128,2010115,'1 ',3.63761E-3,1.64026E-2,4.82424E-3, 234.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010140,2010115,'1 ',1.71156E-3,1.12298E-2,3.11968E-3, 212.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010118,2010116,'1 ',3.10834E-3,1.90221E-2,8.51326E-3, 188.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010116,2010397,'1 ',7.77732E-3,3.67271E-2,7.40437E-2, 221.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010116,2010795,'1 ',9.39610E-3,5.53828E-2,2.54793E-2, 245.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010275,2010117,'1 ',1.23316E-3,1.33032E-2,3.98510E-1,1345.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010799,2010117,'1 ',7.70770E-4,9.84715E-3,2.29985E-1,1180.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010893,2010117,'1 ',7.49088E-4,8.12522E-3,2.06958E-1,1332.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010118,2010186,'1 ',3.22800E-3,1.55104E-2,7.85849E-3, 266.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010118,2010244,'1 ',3.10132E-3,2.00772E-2,5.48412E-2, 246.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010118,2010300,'1 ',4.38863E-3,2.99203E-2,1.64983E-2, 238.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010121,2010122,'1 ',2.27297E-4,1.13246E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010121,2010124,'1 ',2.54608E-3,1.40442E-2,7.58243E-3, 179.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010121,2010325,'1 ',4.61243E-3,2.88030E-2,6.09788E-2, 208.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010123,2010124,'1 ',2.04844E-4,1.15164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010123,2010125,'1 ',2.23551E-4,1.13913E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010123,2010126,'1 ',2.52104E-4,1.08315E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010127,2010730,'1 ',1.13540E-3,1.47050E-2,3.13856E-1,1116.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010838,2010127,'1 ',9.35462E-4,1.14347E-2,2.19461E-1,1195.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010128,2010138,'1 ',4.03495E-3,2.62826E-2,1.20493E-2, 239.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010129,2013285,'1 ',6.19804E-4,4.34046E-3,1.83247E-3, 221.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010129,2013310,'1 ',1.97722E-3,1.24656E-2,4.52456E-3, 239.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013314,2010129,'1 ',5.69986E-4,4.13310E-3,8.72685E-3, 231.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010130,2010147,'1 ',5.98615E-4,3.65745E-3,1.43132E-2, 223.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013312,2010130,'1 ',1.63897E-3,1.13649E-2,2.59973E-3, 182.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010131,2010132,'1 ',2.47346E-4,1.15508E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010178,2010131,'1 ',2.14082E-3,1.38301E-2,5.85016E-3, 203.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010131,2013300,'1 ',9.78787E-4,6.11238E-3,7.19135E-3, 225.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010133,2010134,'1 ',2.80114E-4,1.02961E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010135,2010136,'1 ',2.48735E-4,1.14828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010136,2010210,'1 ',4.39492E-3,2.27643E-2,3.39346E-2, 202.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010136,2011028,'1 ',3.01359E-3,1.74770E-2,1.01619E-2, 264.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010138,2010199,'1 ',5.13085E-3,2.66975E-2,1.75915E-2, 220.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010139,2010154,'1 ',4.30167E-4,2.94038E-3,1.00810E-3, 278.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010139,2010154,'2 ',4.30167E-4,2.94038E-3,1.00810E-3, 278.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010197,2010139,'1 ',1.17150E-3,6.69137E-3,4.32316E-3, 280.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010197,2010139,'2 ',1.17150E-3,6.69137E-3,4.32316E-3, 280.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010140,2010141,'1 ',2.58013E-4,1.14468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010140,2010143,'1 ',2.47917E-3,1.34548E-2,5.31303E-3, 232.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010142,2010143,'1 ',2.56193E-4,1.13578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010142,2010144,'1 ',2.60426E-4,1.08662E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010160,2010143,'1 ',4.50488E-3,2.31674E-2,1.35797E-2, 198.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010145,2010190,'1 ',6.87035E-4,5.32056E-3,9.35736E-3, 242.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010145,2010193,'1 ',1.72666E-3,9.05307E-3,2.56814E-3, 214.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010146,2010147,'1 ',2.39789E-4,1.13849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010193,2010147,'1 ',1.21688E-3,7.08226E-3,4.58480E-3, 246.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010153,2010164,'1 ',1.13287E-3,7.42103E-3,5.27912E-3, 204.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010154,2010184,'1 ',3.44086E-3,2.26622E-2,8.37207E-3, 274.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010155,2010156,'1 ',2.64438E-4,1.08036E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010155,2010164,'1 ',2.26656E-3,9.62989E-3,4.53837E-3, 205.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010157,2010158,'1 ',2.14056E-4,1.16969E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010158,2010159,'1 ',2.91002E-3,1.55906E-2,8.70228E-3, 155.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010158,2010184,'1 ',1.40886E-3,6.54451E-3,1.14334E-2, 249.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010220,2010158,'1 ',1.14319E-3,8.34487E-3,4.93630E-3, 232.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010208,2010159,'1 ',4.40204E-4,3.27762E-3,1.86216E-2, 198.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010160,2010272,'1 ',4.09057E-3,1.91707E-2,7.32824E-3, 218.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010161,2010162,'1 ',2.97371E-4,1.14221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010161,2010163,'1 ',2.68870E-4,1.07031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010235,2010163,'1 ',3.80887E-3,1.89147E-2,5.19978E-3, 209.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010164,2010169,'1 ',1.73440E-3,9.01394E-3,2.28578E-2, 200.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010165,2010166,'1 ',2.61643E-4,1.16266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010199,2010165,'1 ',2.04106E-3,1.31919E-2,1.12002E-2, 198.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010165,2010250,'1 ',5.51679E-3,2.59815E-2,1.12025E-2, 212.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010167,2011049,'1 ',2.99286E-3,1.48626E-2,3.42803E-2, 192.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010167,2013301,'1 ',1.86253E-3,1.02883E-2,6.96542E-3, 233.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010167,2013303,'1 ',1.58000E-3,7.49524E-3,2.43191E-3, 317.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010167,2013304,'1 ',1.92427E-3,1.11103E-2,2.00617E-2, 328.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010168,2010761,'1 ',2.77858E-3,1.52979E-2,2.76419E-2, 216.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010168,2013337,'1 ',3.76880E-4,2.21343E-3,2.83860E-3, 183.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010168,2013347,'1 ',2.19341E-3,1.24852E-2,8.19763E-3, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010169,2010170,'1 ',2.63694E-4,1.04071E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010169,2010837,'1 ',3.48842E-3,2.77368E-2,1.13699E-2, 175.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010250,2010171,'1 ',1.12544E-3,7.79267E-3,1.96117E-3, 250.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010258,2010171,'1 ',1.76638E-3,1.25286E-2,3.71469E-3, 196.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010171,2010298,'1 ',2.50462E-3,1.60527E-2,1.32146E-2, 208.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010171,2010839,'1 ',8.54047E-4,6.02484E-3,2.41598E-3, 267.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010172,2010173,'1 ',2.43020E-4,1.11463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010172,2010174,'1 ',2.53587E-4,1.19325E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010190,2010173,'1 ',2.66431E-3,1.68635E-2,8.39312E-3, 217.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010173,2010935,'1 ',5.09015E-3,3.11677E-2,9.02985E-2, 271.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010175,2010176,'1 ',2.66070E-4,1.17792E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010176,2010741,'1 ',7.97118E-3,5.46659E-2,4.87415E-2, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010177,2013289,'1 ',3.48533E-4,2.22712E-3,9.50620E-4, 214.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010177,2013300,'1 ',1.86214E-3,8.33181E-3,1.42105E-2, 246.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2010177,'1 ',9.61680E-4,5.70176E-3,1.28980E-3, 272.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010193,2010178,'1 ',2.64865E-3,1.58331E-2,5.35928E-3, 233.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010210,2010179,'1 ',2.95213E-3,1.77295E-2,8.41441E-3, 189.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010923,2010179,'1 ',6.20094E-3,3.51070E-2,1.01143E-2, 237.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010180,2010181,'1 ',2.16842E-4,1.01282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010180,2010182,'1 ',2.05123E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010181,2010785,'1 ',5.57338E-3,3.09267E-2,1.19461E-2, 204.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011028,2010181,'1 ',8.69656E-3,4.91706E-2,1.51686E-2, 215.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010251,2010183,'1 ',2.00061E-3,8.68007E-3,3.03903E-3, 192.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010183,2010839,'1 ',1.83137E-3,1.17662E-2,3.29960E-3, 235.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010184,2010185,'1 ',2.92173E-4,1.14241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010186,2010187,'1 ',2.83157E-4,1.07434E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010188,2010189,'1 ',2.59734E-4,1.17627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010189,2010213,'1 ',1.75953E-2,4.89439E-2,8.70812E-2, 226.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010189,2010843,'1 ',3.38120E-3,2.45682E-2,1.48107E-2, 174.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010190,2010191,'1 ',2.96063E-4,1.11848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010190,2010476,'1 ',4.14201E-3,2.94645E-2,1.16644E-1, 256.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010192,2010813,'1 ',7.77170E-4,1.07969E-2,2.37450E-1,1215.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010192,2011001,'1 ',2.34689E-3,2.91450E-2,1.41418E0,1396.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010192,2013180,'1 ',6.12794E-4,7.34547E-3,1.80067E-1,1182.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013302,2010192,'1 ',4.61886E-4,5.27764E-3,1.81982E-1,1341.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010196,2010198,'1 ',2.77853E-4,1.05729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010196,2010735,'1 ',4.01543E-4,5.20701E-3,1.43623E-1,1224.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010838,2010196,'1 ',4.92583E-4,6.12327E-3,1.35082E-1,1215.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010196,2010857,'1 ',1.28865E-3,1.48388E-2,3.61379E-1,1224.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010200,2010207,'1 ',1.12192E-3,7.37899E-3,5.51716E-3, 207.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010200,2010251,'1 ',1.44753E-3,5.57088E-3,1.63969E-3, 243.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010280,2010201,'1 ',6.31430E-3,3.52578E-2,2.06829E-2, 194.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010888,2010201,'1 ',6.71557E-3,3.79159E-2,1.97172E-2, 233.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010238,2010202,'1 ',1.52950E-3,6.88836E-3,5.47096E-3, 221.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010202,2010761,'1 ',2.34894E-3,1.48403E-2,2.49661E-2, 236.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010203,2010204,'1 ',2.46348E-4,1.18392E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010218,2010203,'1 ',6.25117E-3,4.03336E-2,1.16304E-2, 225.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010248,2010203,'1 ',6.49077E-3,3.04040E-2,2.23499E-2, 230.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010205,2010206,'1 ',2.40951E-4,1.06406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010205,2010226,'1 ',5.82164E-4,3.46880E-3,4.39195E-3, 203.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010205,2010365,'1 ',4.30957E-3,2.47710E-2,1.41548E-2, 235.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010207,2010220,'1 ',1.49259E-3,8.32400E-3,2.62420E-3, 201.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010208,2010839,'1 ',2.89083E-3,1.85156E-2,1.53607E-2, 220.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010224,2010209,'1 ',3.67367E-3,2.30882E-2,1.36495E-2, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010209,2010290,'1 ',1.75034E-3,8.73805E-3,8.53121E-3, 203.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010212,2010210,'1 ',2.83626E-3,1.73202E-2,7.88796E-3, 203.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010211,2010212,'1 ',2.41933E-4,1.18078E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010785,2010212,'1 ',2.45461E-3,1.44909E-2,3.61460E-3, 240.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010213,2010214,'1 ',2.55194E-4,1.07923E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010693,2010213,'1 ',7.36336E-3,4.92987E-2,1.76195E-2, 223.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010213,2010863,'1 ',4.28545E-3,2.63633E-2,8.83852E-3, 249.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010215,2010216,'1 ',2.40371E-3,1.59041E-2,7.26167E-3, 254.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010894,2010215,'1 ',1.09015E-2,7.16058E-2,1.38524E-1, 250.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010216,2010217,'1 ',2.33527E-4,1.10695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010216,2010222,'1 ',4.23264E-3,3.04201E-2,1.36605E-2, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010785,2010216,'1 ',1.67886E-3,8.88773E-3,1.10128E-2, 275.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010218,2010235,'1 ',4.54941E-3,2.14507E-2,2.97234E-2, 211.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010248,2010218,'1 ',2.85714E-3,1.77747E-2,4.85914E-3, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010219,2010220,'1 ',2.22091E-4,1.14117E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010286,2010221,'1 ',1.23410E-3,6.97211E-3,1.18305E-3, 224.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010221,2010295,'1 ',2.37528E-3,1.30941E-2,3.00629E-2, 252.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010365,2010221,'1 ',1.67768E-3,9.88466E-3,5.17341E-3, 298.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010222,2010223,'1 ',2.52451E-4,1.01543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010222,2010888,'1 ',1.87111E-2,6.87284E-2,6.24643E-2, 221.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010224,2010225,'1 ',2.73090E-4,1.09939E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010224,2010837,'1 ',2.21799E-3,1.28970E-2,9.09533E-3, 254.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010226,2010247,'1 ',1.46521E-3,1.02686E-2,2.79317E-3, 197.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010235,2010227,'1 ',5.57472E-3,3.46146E-2,1.36154E-2, 201.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010319,2010228,'1 ',1.21872E-3,7.30211E-3,4.30260E-3, 222.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010228,2010383,'1 ',1.46973E-3,1.05316E-2,5.88046E-3, 255.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010229,2010284,'1 ',1.34607E-3,8.15379E-3,4.16554E-3, 234.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010229,2010374,'1 ',2.25339E-3,1.19561E-2,2.38254E-3, 208.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010365,2010230,'1 ',7.27576E-4,4.81821E-3,8.01625E-3, 178.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010230,2010736,'1 ',2.03197E-3,1.31050E-2,3.40878E-3, 231.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010231,2010251,'1 ',4.42851E-3,2.37520E-2,5.60493E-2, 269.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010231,2010736,'1 ',2.69163E-3,1.86506E-2,1.12731E-2, 278.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010231,2010736,'2 ',2.69163E-3,1.86506E-2,1.12731E-2, 278.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010298,2010232,'1 ',1.21272E-3,7.13333E-3,3.91877E-3, 237.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010364,2010232,'1 ',1.16635E-3,8.29130E-3,1.13923E-2, 264.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010233,2010234,'1 ',2.77629E-4,1.13543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010233,2010242,'1 ',1.86738E-3,1.24496E-2,9.59814E-3, 188.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010233,2010309,'1 ',1.44037E-3,6.75262E-3,1.26857E-3, 226.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010315,2010233,'1 ',7.52653E-4,5.33922E-3,1.67444E-3, 205.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010235,2010236,'1 ',2.06775E-4,1.11487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010238,2010237,'1 ',1.99689E-3,1.23402E-2,3.87327E-3, 187.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010237,2013350,'1 ',2.47388E-3,1.46212E-2,9.56631E-3, 209.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010239,2010240,'1 ',2.54559E-4,1.08170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010284,2010240,'1 ',9.03952E-4,6.70122E-3,1.14481E-3, 184.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010240,2010306,'1 ',2.74134E-3,1.47087E-2,5.90641E-3, 222.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010260,2010241,'1 ',5.54413E-4,3.93703E-3,2.42763E-3, 190.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010241,2010322,'1 ',1.25489E-3,4.38861E-3,9.23524E-3, 216.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010242,2010243,'1 ',2.16109E-4,1.05764E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010270,2010242,'1 ',1.98790E-3,9.77195E-3,3.98035E-3, 229.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010244,2010246,'1 ',5.75276E-4,3.16759E-3,1.31427E-3, 213.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010777,2010244,'1 ',3.41368E-3,1.44288E-2,9.95749E-3, 246.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010245,2010246,'1 ',2.00394E-4,1.19609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010246,2010894,'1 ',3.59817E-3,1.96595E-2,1.08576E-2, 238.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010247,2010367,'1 ',1.69191E-3,9.24382E-3,2.74563E-3, 247.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010247,2010843,'1 ',8.16515E-3,4.60405E-2,8.72531E-2, 271.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010249,2010291,'1 ',6.79741E-4,4.22614E-3,1.90301E-3, 192.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010315,2010249,'1 ',6.58026E-4,4.01021E-3,3.97358E-3, 222.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010321,2010249,'1 ',1.93805E-3,7.37986E-3,5.86670E-3, 175.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010251,2010258,'1 ',3.32899E-3,1.77474E-2,1.28819E-2, 188.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010252,2010253,'1 ',2.23183E-4,1.05499E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010253,2010314,'1 ',2.68625E-3,1.47930E-2,4.03165E-3, 213.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010253,2010415,'1 ',1.08185E-3,5.73169E-3,2.30207E-2, 237.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010254,2010255,'1 ',2.01592E-4,1.13394E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010313,2010255,'1 ',1.49239E-3,1.00131E-2,3.69346E-3, 197.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010255,2010374,'1 ',2.02013E-3,1.31549E-2,3.67031E-3, 198.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010256,2010257,'1 ',2.42260E-4,1.13410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010256,2010258,'1 ',2.86122E-4,1.16900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010373,2010259,'1 ',1.71119E-3,8.94035E-3,6.80916E-3, 205.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010259,2010839,'1 ',6.14131E-3,3.43265E-2,1.57857E-2, 209.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010318,2010260,'1 ',1.10671E-3,7.97531E-3,1.62599E-3, 221.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010261,2010262,'1 ',2.91974E-4,1.16146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010261,2010270,'1 ',3.20564E-3,2.17116E-2,1.09942E-2, 234.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010261,2010272,'1 ',7.56104E-4,4.59021E-3,1.38123E-3, 179.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010777,2010263,'1 ',6.18176E-4,3.66167E-3,1.88706E-3, 195.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010263,2010795,'1 ',5.97524E-3,2.87918E-2,1.12940E-2, 225.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010264,2010265,'1 ',2.32832E-4,1.10949E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010264,2010266,'1 ',2.22743E-4,1.09953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010319,2010265,'1 ',1.31621E-3,7.00566E-3,2.45809E-3, 180.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010265,2010323,'1 ',7.50137E-4,3.74655E-3,2.18301E-3, 223.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010378,2010267,'1 ',4.54729E-3,2.57963E-2,3.23727E-2, 248.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010267,2010814,'1 ',6.95942E-3,3.07521E-2,2.78503E-2, 258.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010268,2010269,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010326,2010268,'1 ',9.74533E-4,4.06517E-3,1.80198E-3, 212.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010268,2010341,'1 ',1.81784E-3,8.97978E-3,4.18783E-3, 219.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010268,2010368,'1 ',2.21505E-3,1.06625E-2,5.72621E-3, 224.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010401,2010268,'1 ',8.32856E-4,5.36210E-3,2.60653E-3, 165.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010270,2010271,'1 ',2.25216E-4,1.05048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010270,2010409,'1 ',3.09122E-3,1.87841E-2,1.84934E-2, 275.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010270,2010409,'2 ',3.09122E-3,1.87841E-2,1.84934E-2, 275.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010272,2010334,'1 ',2.27337E-3,1.12550E-2,3.84251E-2, 249.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010273,2010291,'1 ',1.05091E-3,5.31100E-3,3.66028E-3, 235.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010334,2010273,'1 ',3.04052E-4,2.26910E-3,1.12285E-3, 264.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010329,2010274,'1 ',1.74891E-3,9.56947E-3,2.19943E-3, 231.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010274,2010408,'1 ',2.26315E-3,1.30124E-2,6.31853E-3, 246.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010275,2010330,'1 ',6.98665E-4,8.55780E-3,1.84533E-1,1189.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010369,2010275,'1 ',5.11046E-4,5.79988E-3,9.92691E-2,1199.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010427,2010275,'1 ',2.75640E-4,3.17145E-3,7.88095E-2,1106.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010275,2010758,'1 ',2.11602E-3,2.72248E-2,6.19434E-1,1303.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010276,2010308,'1 ',1.32887E-3,7.99517E-3,4.09443E-3, 250.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010276,'1 ',5.67049E-4,3.85477E-3,3.14820E-3, 286.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010276,'2 ',5.67049E-4,3.85477E-3,3.14820E-3, 286.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010276,'3 ',5.67049E-4,3.85477E-3,3.14820E-3, 286.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010276,2010386,'1 ',6.68584E-4,3.20068E-3,1.27396E-3, 258.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010403,2010276,'1 ',9.88697E-4,5.71531E-3,2.09283E-3, 269.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010276,2010489,'1 ',3.43140E-3,1.96438E-2,1.80748E-2, 242.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010325,2010277,'1 ',2.31119E-3,1.17388E-2,5.05220E-3, 231.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010386,2010277,'1 ',3.12363E-3,1.77735E-2,5.22127E-3, 239.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010388,2010277,'1 ',2.17148E-3,1.03651E-2,4.55791E-3, 214.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010278,2010279,'1 ',2.65327E-4,1.08899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010278,2010280,'1 ',2.17334E-4,1.16593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010278,2010281,'1 ',2.05402E-4,1.12675E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010278,2010282,'1 ',2.77083E-4,1.19666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010457,2010280,'1 ',1.26159E-2,6.92709E-2,1.41877E-2, 196.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010280,2010785,'1 ',8.01119E-3,4.77570E-2,2.32934E-2, 159.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010283,2010284,'1 ',2.34848E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010284,2010331,'1 ',3.22978E-3,2.05097E-2,1.71640E-2, 256.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010422,2010285,'1 ',1.12485E-3,5.89589E-3,3.83699E-3, 180.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010285,2010424,'1 ',3.83657E-3,1.60267E-2,1.88303E-2, 235.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010454,2010285,'1 ',6.69873E-4,4.28592E-3,7.24698E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010286,2010287,'1 ',4.47187E-3,3.01294E-2,2.27466E-2, 250.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010361,2010286,'1 ',6.15068E-4,2.33183E-3,7.75694E-4, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010286,2010736,'1 ',1.54352E-3,1.03340E-2,2.17395E-2, 293.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010286,2010736,'2 ',1.54352E-3,1.03340E-2,2.17395E-2, 293.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010286,2010736,'3 ',1.54352E-3,1.03340E-2,2.17395E-2, 293.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010287,2010288,'1 ',2.58328E-4,1.18031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010287,2010297,'1 ',3.70978E-3,1.77653E-2,9.40558E-3, 219.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010289,2010345,'1 ',1.87617E-3,1.43293E-2,4.27662E-3, 210.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010289,2010837,'1 ',4.69648E-3,2.42256E-2,1.33878E-2, 233.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010361,2010290,'1 ',3.00686E-3,1.41200E-2,3.80323E-3, 228.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010291,2010292,'1 ',2.62630E-4,1.18206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010293,2010416,'1 ',1.50107E-3,1.02151E-2,6.40052E-3, 196.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010293,2010475,'1 ',4.92647E-3,3.57245E-2,2.76213E-2, 219.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010294,2010295,'1 ',2.40361E-4,1.01281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010364,2010295,'1 ',1.84222E-3,7.36448E-3,1.25379E-3, 219.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010296,2010297,'1 ',2.88268E-4,1.04846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010297,2010373,'1 ',1.31408E-3,5.73606E-3,4.29637E-3, 213.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010297,2010417,'1 ',1.36539E-3,7.98362E-3,4.99289E-3, 226.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010298,2010299,'1 ',2.98795E-4,1.03575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010300,2010301,'1 ',2.26092E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010380,2010300,'1 ',2.65352E-3,1.40404E-2,1.10184E-2, 205.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010397,2010300,'1 ',7.18011E-3,4.13746E-2,1.93674E-2, 183.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010302,2010303,'1 ',2.79575E-4,1.09606E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010302,2010304,'1 ',2.96029E-4,1.10871E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010302,2010305,'1 ',2.53196E-4,1.18103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010303,2010356,'1 ',1.13884E-3,4.82900E-3,1.51366E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010303,2010403,'1 ',1.27782E-3,6.48017E-3,1.06961E-2, 257.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010303,2010467,'1 ',1.36059E-3,7.82674E-3,1.46156E-2, 256.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010306,2010317,'1 ',2.16924E-3,1.06803E-2,9.05781E-3, 257.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010307,2010308,'1 ',2.65143E-4,1.06123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010308,2010356,'1 ',2.31504E-3,1.30714E-2,1.10602E-2, 221.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010318,2010309,'1 ',1.16909E-3,7.18294E-3,2.86552E-3, 280.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010318,2010309,'2 ',1.16909E-3,7.18294E-3,2.86552E-3, 280.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010309,2010323,'1 ',7.24919E-4,3.90368E-3,1.44162E-2, 266.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010310,2010326,'1 ',2.10461E-3,1.46490E-2,6.91635E-3, 166.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010375,2010310,'1 ',2.27524E-3,7.62665E-3,2.97587E-3, 218.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010311,2010312,'1 ',2.89499E-4,1.19856E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010311,2010313,'1 ',2.23632E-4,1.01246E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010313,2010362,'1 ',1.99364E-3,1.39529E-2,1.46102E-2, 231.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010314,2010418,'1 ',2.48307E-3,1.55822E-2,1.36678E-2, 183.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010315,2010467,'1 ',3.16678E-3,1.96586E-2,2.76650E-2, 237.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010316,2010317,'1 ',2.01162E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010331,2010317,'1 ',4.78425E-4,2.41215E-3,9.87457E-4, 274.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010409,2010318,'1 ',1.90643E-3,1.15398E-2,3.53702E-3, 287.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010409,2010318,'2 ',1.90643E-3,1.15398E-2,3.53702E-3, 287.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010409,2010318,'3 ',1.90643E-3,1.15398E-2,3.53702E-3, 287.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010319,2010320,'1 ',2.39716E-4,1.00819E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010323,2010321,'1 ',1.02945E-3,5.66160E-3,2.92375E-3, 211.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010322,2010331,'1 ',1.88636E-3,8.24799E-3,1.96349E-3, 265.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010324,2010325,'1 ',2.68332E-4,1.11806E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010327,2010328,'1 ',2.00281E-4,1.18446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010327,2010329,'1 ',2.14001E-4,1.13807E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010329,2010338,'1 ',3.40406E-3,1.06002E-2,3.45197E-3, 176.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010330,2010332,'1 ',2.55836E-4,1.13106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010353,2010330,'1 ',3.07929E-4,3.49078E-3,1.12927E-1,1192.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010468,2010330,'1 ',5.60212E-4,6.15276E-3,1.18216E-1,1204.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010383,2010331,'1 ',1.10620E-3,4.95052E-3,2.25853E-3, 285.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010383,2010331,'2 ',1.10620E-3,4.95052E-3,2.25853E-3, 285.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010383,2010331,'3 ',1.10620E-3,4.95052E-3,2.25853E-3, 285.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010333,2010427,'1 ',4.06340E-4,4.95995E-3,1.25153E-1,1137.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010459,2010333,'1 ',2.71963E-4,3.76437E-3,1.14594E-1,1110.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010334,2010339,'1 ',3.36601E-3,2.00124E-2,1.67192E-2, 207.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010338,2010431,'1 ',1.90249E-3,9.16738E-3,2.46900E-3, 242.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010446,2010338,'1 ',2.54759E-3,1.33360E-2,9.25304E-3, 266.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010339,2010401,'1 ',2.47891E-3,1.32444E-2,1.03572E-2, 238.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010340,2010341,'1 ',2.36547E-4,1.02454E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010340,2010342,'1 ',2.44364E-4,1.12090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010341,'1 ',1.50593E-3,1.16275E-2,9.48116E-3, 247.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010343,2010344,'1 ',2.03849E-4,1.08260E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010343,2010345,'1 ',2.16759E-4,1.10997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010345,2010435,'1 ',9.15080E-3,5.15069E-2,1.61333E-2, 235.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010346,2010353,'1 ',2.63185E-4,1.12934E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010347,2010422,'1 ',2.89771E-3,1.41025E-2,1.12923E-2, 223.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010347,2010436,'1 ',3.42780E-4,2.16896E-3,1.07612E-3, 245.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010414,2010353,'1 ',5.10751E-4,5.66389E-3,1.50768E-1,1237.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010353,2010468,'1 ',4.16754E-4,5.95770E-3,9.72315E-2,1118.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010354,2010452,'1 ',1.22348E-3,8.12896E-3,1.91751E-2, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010354,2010461,'1 ',1.32532E-3,9.07832E-3,4.75652E-3, 219.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010391,2010355,'1 ',6.06720E-4,4.15626E-3,8.21196E-3, 201.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010355,2010454,'1 ',1.37003E-3,6.12609E-3,1.70933E-3, 213.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010411,2010356,'1 ',9.99016E-4,6.63778E-3,8.46317E-3, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010368,'1 ',1.20585E-3,9.10698E-3,5.04985E-3, 253.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010401,'1 ',2.24521E-3,1.37607E-2,8.43119E-3, 255.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010357,2010473,'1 ',1.50802E-3,1.00358E-2,5.92586E-2, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010361,2010364,'1 ',3.31459E-3,1.99717E-2,2.28622E-2, 241.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010415,2010362,'1 ',8.04153E-4,4.02356E-3,1.38709E-3, 251.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010363,2010364,'1 ',2.95691E-4,1.04766E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010367,2010364,'1 ',6.92708E-4,4.21818E-3,8.16211E-3, 220.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010365,2010366,'1 ',2.77446E-4,1.05007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010736,2010365,'1 ',1.64334E-3,7.88501E-3,3.69114E-3, 277.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010736,2010365,'2 ',1.64334E-3,7.88501E-3,3.69114E-3, 277.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010728,2010369,'1 ',8.16678E-4,8.13938E-3,2.38127E-1,1145.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010369,2010893,'1 ',1.66888E-3,2.04076E-2,4.29510E-1,1319.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010398,2010370,'1 ',1.65292E-3,9.69805E-3,7.18730E-3, 261.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010370,2010439,'1 ',1.52389E-3,8.91652E-3,3.26906E-3, 234.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010473,2010370,'1 ',2.80588E-3,1.65143E-2,9.73535E-3, 248.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010371,2010372,'1 ',2.53650E-4,1.12383E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010371,2010373,'1 ',2.86647E-4,1.13529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010373,2010415,'1 ',1.16319E-3,6.53367E-3,1.77242E-3, 211.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010374,2010407,'1 ',3.17903E-3,1.64691E-2,1.73345E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010375,2010376,'1 ',2.18557E-4,1.15588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010409,2010375,'1 ',1.71751E-3,8.42220E-3,8.83424E-3, 213.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010375,2010447,'1 ',1.69270E-3,9.71009E-3,4.06472E-2, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010377,2010406,'1 ',1.44755E-3,9.55354E-3,5.03392E-3, 159.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010377,2010464,'1 ',4.62736E-4,2.67732E-3,5.40369E-3, 233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010378,2010379,'1 ',2.11120E-4,1.15472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013359,2010378,'1 ',8.28990E-3,2.66591E-2,2.10944E-2, 213.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010380,2010471,'1 ',6.36073E-3,2.70581E-2,5.50391E-2, 189.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010381,2010382,'1 ',2.62982E-4,1.07365E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010439,2010382,'1 ',1.14538E-3,6.26489E-3,2.53481E-3, 212.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010441,2010382,'1 ',9.32565E-4,6.08838E-3,1.28278E-2, 174.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010383,2010384,'1 ',2.48050E-4,1.09017E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010383,2010436,'1 ',2.02529E-3,1.22225E-2,4.75096E-2, 288.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010385,2010386,'1 ',2.45656E-4,1.06057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010387,2010388,'1 ',2.68002E-4,1.09848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010387,2010389,'1 ',2.91918E-4,1.16820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010398,2010388,'1 ',3.30254E-3,2.22102E-2,1.07164E-2, 243.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010390,2010449,'1 ',2.01646E-3,1.10941E-2,2.67944E-2, 188.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010390,2010463,'1 ',6.42701E-3,3.21250E-2,1.45373E-2, 214.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010391,2010392,'1 ',2.95628E-4,1.14944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010410,2010391,'1 ',2.02040E-3,7.77320E-3,4.13382E-3, 199.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010391,2010465,'1 ',3.72877E-3,2.46710E-2,2.97679E-2, 210.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010415,2010393,'1 ',2.68640E-4,1.87786E-3,3.35766E-3, 270.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010416,2010393,'1 ',1.11622E-3,6.38088E-3,2.06603E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010449,2010394,'1 ',1.08597E-3,5.88776E-3,9.49977E-3, 267.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010394,2010461,'1 ',2.71857E-3,2.03874E-2,3.13978E-2, 251.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010395,2010420,'1 ',2.18145E-3,1.09347E-2,2.78348E-2, 229.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010395,2010428,'1 ',1.23700E-3,6.07954E-3,1.23781E-3, 270.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010396,2010409,'1 ',6.72937E-4,3.95931E-3,6.00882E-3, 293.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010396,2010409,'2 ',6.72937E-4,3.95931E-3,6.00882E-3, 293.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010396,2010409,'3 ',6.72937E-4,3.95931E-3,6.00882E-3, 293.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010396,2010409,'4 ',6.72937E-4,3.95931E-3,6.00882E-3, 293.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010460,2010396,'1 ',1.25432E-3,8.60573E-3,5.18617E-3, 303.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010460,2010396,'2 ',1.25432E-3,8.60573E-3,5.18617E-3, 303.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010460,2010396,'3 ',1.25432E-3,8.60573E-3,5.18617E-3, 303.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010460,2010396,'4 ',1.25432E-3,8.60573E-3,5.18617E-3, 303.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010399,2010400,'1 ',2.26667E-4,1.15702E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010399,2010401,'1 ',2.46124E-4,1.01244E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010402,2010403,'1 ',2.27719E-4,1.17790E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010402,2010404,'1 ',2.88140E-4,1.06744E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010402,2010405,'1 ',2.13770E-4,1.01441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010406,2010431,'1 ',6.51926E-4,3.82806E-3,2.27334E-3, 213.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010407,2010437,'1 ',3.61964E-4,2.00036E-3,1.35838E-2, 237.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010408,2010409,'1 ',1.02244E-3,5.98791E-3,2.43950E-3, 290.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010410,2010452,'1 ',1.03923E-3,6.07004E-3,4.23627E-3, 239.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010411,2010428,'1 ',1.12596E-3,4.89010E-3,2.90069E-3, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010412,2010413,'1 ',2.13075E-4,1.07978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010466,2010412,'1 ',4.57971E-3,1.98055E-2,6.85878E-3, 219.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010412,2010729,'1 ',5.55127E-3,3.32394E-2,6.04413E-2, 257.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010735,2010414,'1 ',1.02759E-3,1.11566E-2,2.30755E-1,1312.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010414,2010838,'1 ',6.50520E-4,7.21451E-3,1.61259E-1,1170.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010416,2010475,'1 ',4.54718E-3,2.71154E-2,2.77051E-2, 224.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010417,2010463,'1 ',5.31066E-3,3.62028E-2,1.45344E-2, 253.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010418,2010419,'1 ',2.94474E-4,1.15616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010418,2010490,'1 ',7.26211E-3,3.04555E-2,3.02287E-2, 226.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010421,2010420,'1 ',2.99542E-3,1.63507E-2,4.31610E-3, 243.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010420,2010460,'1 ',9.44148E-4,5.13074E-3,2.56640E-3, 413.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010477,2010421,'1 ',2.55850E-3,1.60627E-2,7.60462E-3, 215.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010422,2010423,'1 ',2.47389E-4,1.09204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010424,2010425,'1 ',2.38874E-4,1.18410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010450,2010424,'1 ',3.92231E-3,2.57939E-2,1.31888E-2, 280.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010450,2010424,'2 ',3.92231E-3,2.57939E-2,1.31888E-2, 280.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010424,2010452,'1 ',9.84861E-4,7.71413E-3,5.58354E-3, 257.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010488,2010426,'1 ',2.84309E-3,2.01722E-2,1.12503E-2, 210.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010426,2010489,'1 ',2.16998E-3,1.20233E-2,5.95245E-3, 215.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010427,2010429,'1 ',2.76708E-4,1.08130E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010427,2010728,'1 ',6.72524E-4,8.76488E-3,2.88838E-1,1263.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010428,2010447,'1 ',4.10016E-4,3.31018E-3,9.40723E-4, 316.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010430,2010431,'1 ',2.79701E-4,1.07769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010432,2010462,'1 ',5.95503E-4,7.22494E-3,2.06215E-1,1372.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010432,2010701,'1 ',2.75377E-3,3.65389E-2,6.77104E-1,1337.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010432,2010735,'1 ',5.49575E-4,6.43600E-3,1.91022E-1,1263.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010434,2010433,'1 ',2.51605E-3,1.21202E-2,3.02047E-3, 276.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010498,2010433,'1 ',4.53550E-3,3.35483E-2,2.31061E-2, 188.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010434,2010475,'1 ',6.21398E-3,2.58129E-2,2.51029E-2, 265.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010999,2010435,'1 ',5.19927E-3,2.84176E-2,3.44471E-2, 249.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010436,2010437,'1 ',5.10718E-4,2.36350E-3,1.39847E-3, 301.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010437,2010438,'1 ',2.16173E-4,1.12003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010437,2010454,'1 ',1.12083E-3,7.96162E-3,1.71530E-3, 219.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010441,2010440,'1 ',2.63082E-3,1.42195E-2,7.03584E-3, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010471,2010440,'1 ',1.88216E-3,1.44226E-2,2.23703E-2, 252.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010441,2010495,'1 ',7.68720E-3,4.88416E-2,3.82368E-2, 203.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010442,2010443,'1 ',2.33252E-4,1.18886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010442,2010444,'1 ',2.37646E-4,1.01115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010456,2010443,'1 ',8.75000E-3,5.74839E-2,1.72988E-2, 208.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010443,2010471,'1 ',6.95121E-3,3.37478E-2,9.01662E-2, 226.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010495,2010443,'1 ',6.58740E-3,3.57721E-2,1.74355E-2, 239.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010443,2010759,'1 ',8.90883E-3,5.63950E-2,5.91595E-2, 269.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010445,2010446,'1 ',2.01804E-4,1.08703E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010446,2010458,'1 ',1.49738E-3,9.45858E-3,3.13158E-3, 336.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010447,2010448,'1 ',2.45682E-4,1.12530E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010449,2010463,'1 ',1.16706E-3,7.06274E-3,5.85543E-3, 275.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010450,2010451,'1 ',2.96438E-4,1.16960E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010463,2010450,'1 ',9.50809E-4,6.28917E-3,7.58773E-3, 292.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010463,2010450,'2 ',9.50809E-4,6.28917E-3,7.58773E-3, 292.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010463,2010450,'3 ',9.50809E-4,6.28917E-3,7.58773E-3, 292.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010490,2010450,'1 ',3.57553E-3,2.34574E-2,1.12878E-2, 254.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010452,2010483,'1 ',2.11141E-3,9.69602E-3,7.78639E-3, 212.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010453,2010454,'1 ',2.45893E-4,1.00417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010453,2010455,'1 ',2.87649E-4,1.05769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010456,2011037,'1 ',1.05298E-2,7.32543E-2,3.26680E-2, 247.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011037,2010457,'1 ',9.95451E-3,7.72248E-2,4.50591E-2, 213.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010458,2010460,'1 ',2.20542E-3,1.15953E-2,6.73378E-3, 283.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010458,2010460,'2 ',2.20542E-3,1.15953E-2,6.73378E-3, 283.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010458,2010460,'3 ',2.20542E-3,1.15953E-2,6.73378E-3, 283.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010468,2010459,'1 ',5.89225E-4,7.06157E-3,1.11021E-1,1031.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010459,2010728,'1 ',8.84286E-4,1.13760E-2,2.32722E-1,1226.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010459,2010893,'1 ',1.65176E-3,2.33430E-2,7.42823E-1,1337.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010459,2011075,'1 ',3.43995E-3,4.60198E-2,1.64956E0,1472.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010462,2010468,'1 ',6.01521E-4,6.78661E-3,2.38856E-1,1062.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010463,2010486,'1 ',5.13323E-3,2.29389E-2,1.14522E-2, 250.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010464,2010469,'1 ',1.85464E-3,8.11119E-3,2.84072E-3, 255.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010469,2010465,'1 ',9.98773E-4,7.29444E-3,9.16901E-3, 240.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010466,2010502,'1 ',7.69628E-3,4.65700E-2,3.12817E-2, 185.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010468,2010708,'1 ',2.93935E-3,3.29662E-2,1.42932E0,1533.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010470,2010471,'1 ',2.29083E-4,1.13400E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010470,2010472,'1 ',2.94224E-4,1.00252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010496,2010471,'1 ',4.12835E-3,2.71360E-2,1.84799E-2, 250.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010473,2010474,'1 ',2.56821E-4,1.01917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013668,2010476,'1 ',6.19469E-3,3.63480E-2,1.99505E-2, 257.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010484,2010477,'1 ',1.38409E-3,7.96474E-3,4.67063E-3, 207.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010505,2010477,'1 ',4.09499E-3,2.07232E-2,1.66346E-2, 204.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010478,2010479,'1 ',2.15101E-4,1.03349E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010478,2010480,'1 ',2.03232E-4,1.16790E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010480,2010481,'1 ',1.00172E-3,4.15983E-3,2.14140E-3, 227.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010480,2010952,'1 ',6.22427E-3,3.26366E-2,3.35370E-2, 246.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010481,2010482,'1 ',2.85256E-4,1.15551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010484,2010481,'1 ',3.01735E-3,1.27096E-2,7.71236E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010483,2010485,'1 ',3.44174E-3,1.24854E-2,8.53214E-3, 193.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010483,2010866,'1 ',8.13911E-3,4.47792E-2,3.43959E-2, 239.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010486,2010485,'1 ',4.14127E-3,2.45608E-2,1.05980E-2, 235.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010485,2010492,'1 ',6.21616E-4,3.54164E-3,9.44598E-4, 189.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010487,2010492,'1 ',1.34491E-3,9.26466E-3,6.89171E-3, 225.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010487,2010502,'1 ',5.57675E-3,3.73643E-2,1.98671E-2, 181.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010487,2010801,'1 ',6.78305E-3,4.51047E-2,5.28181E-2, 248.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010504,2010488,'1 ',3.78828E-3,2.54396E-2,2.68961E-2, 238.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010490,2010491,'1 ',2.32889E-4,1.05243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010493,2010494,'1 ',2.85486E-4,1.15441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010493,2013368,'1 ',5.37268E-2,3.39944E-1,1.11060E-1, 189.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010493,2013376,'1 ',8.81660E-3,5.27750E-2,4.43648E-2, 231.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013664,2010493,'1 ',6.10595E-3,4.02394E-2,1.91695E-2, 216.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010496,2010497,'1 ',2.73671E-4,1.18328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010496,2010805,'1 ',2.22021E-2,9.71594E-2,1.61584E-1, 268.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010967,2010498,'1 ',4.22512E-2,1.90180E-1,5.79269E-2, 222.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010503,2010510,'1 ',3.65226E-3,1.36103E-2,7.81864E-2, 180.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010503,2010512,'1 ',2.01721E-3,1.41818E-2,6.85130E-3, 218.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010512,2010504,'1 ',5.86892E-3,3.54196E-2,5.90779E-3, 186.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010504,2010729,'1 ',1.38142E-3,9.16507E-3,3.54014E-3, 259.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010926,2010505,'1 ',3.91314E-3,3.10221E-2,1.02613E-2, 218.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010506,2010507,'1 ',2.98669E-4,1.05982E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010506,2010525,'1 ',1.88219E-2,1.01135E-1,9.32212E-2, 237.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010926,2010506,'1 ',1.71787E-3,9.28486E-3,2.52038E-3, 220.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010508,2010509,'1 ',2.94329E-4,1.06902E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010508,2010510,'1 ',2.58010E-4,1.13964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010508,2010511,'1 ',2.40161E-4,1.00272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010510,2010926,'1 ',3.36369E-3,1.83376E-2,7.35177E-3, 209.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010512,2010513,'1 ',2.33410E-4,1.14382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010516,2010512,'1 ',3.01314E-3,1.79115E-2,1.09645E-2, 225.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010516,2010514,'1 ',9.78499E-3,5.83110E-2,1.68908E-2, 233.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010514,2010518,'1 ',1.21609E-2,7.81364E-2,2.70647E-2, 245.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010515,2010538,'1 ',1.20297E-2,8.75785E-2,1.85272E-1, 271.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010515,2010801,'1 ',3.45156E-3,1.87003E-2,8.98598E-3, 260.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010517,2013380,'1 ',9.53670E-3,4.79667E-2,1.91890E-2, 188.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013401,2010517,'1 ',2.09018E-2,1.26936E-1,2.52386E-2, 192.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010518,2010556,'1 ',1.64166E-2,1.15579E-1,1.08955E-1, 248.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010531,2010519,'1 ',1.40872E-2,8.94390E-2,4.16806E-2, 197.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010519,2010967,'1 ',2.13843E-2,1.25796E-1,1.73016E-2, 171.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010520,2010521,'1 ',2.99052E-4,1.14636E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010520,2010522,'1 ',2.40215E-4,1.13581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013401,2010522,'1 ',2.29870E-3,1.38977E-2,4.86371E-3, 256.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010522,2013517,'1 ',1.35081E-2,6.13155E-2,8.02854E-2, 261.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010523,2010527,'1 ',1.66338E-2,7.51004E-2,3.77679E-2, 226.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010523,2010967,'1 ',1.47418E-2,1.25682E-1,3.29791E-2, 198.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010698,2010524,'1 ',1.40886E-2,5.66438E-2,1.66226E-2, 257.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010524,2010952,'1 ',1.65966E-2,1.23028E-1,1.29253E-1, 248.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010525,2010538,'1 ',1.56966E-2,9.80255E-2,4.87821E-2, 249.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010526,2010705,'1 ',3.60782E-3,2.20227E-2,1.16633E-2, 191.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013498,2010526,'1 ',6.04957E-3,3.22376E-2,3.85457E-2, 179.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010527,2010528,'1 ',2.00688E-4,1.05497E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010527,2010566,'1 ',1.31244E-2,6.81775E-2,1.14407E-1, 230.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010529,2010535,'1 ',6.37736E-3,3.39719E-2,2.23565E-2, 202.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010529,2010745,'1 ',2.03806E-2,1.16457E-1,4.70638E-2, 241.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010531,2010530,'1 ',8.66854E-3,4.61542E-2,1.66937E-2, 230.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010535,2010530,'1 ',4.64042E-3,2.87527E-2,3.39308E-2, 249.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010530,2010542,'1 ',5.70492E-3,3.26247E-2,3.68104E-2, 193.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010532,2010533,'1 ',2.42447E-4,1.01228E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010535,2010532,'1 ',3.49179E-3,2.33577E-2,1.29724E-2, 228.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010536,2010532,'1 ',3.60206E-3,2.45632E-2,9.93115E-3, 180.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010534,2010681,'1 ',1.14534E-3,1.33475E-2,3.98500E-1,1167.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010536,2010557,'1 ',8.32649E-3,5.45285E-2,4.19082E-2, 221.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010537,2010538,'1 ',2.08657E-4,1.07751E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010537,2010539,'1 ',2.75797E-4,1.16338E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010709,2010538,'1 ',6.30466E-3,3.15900E-2,1.86983E-2, 281.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010709,2010538,'2 ',6.30466E-3,3.15900E-2,1.86983E-2, 281.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010709,2010538,'3 ',6.30466E-3,3.15900E-2,1.86983E-2, 281.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010541,2010540,'1 ',4.19614E-3,2.44540E-2,9.07263E-3, 228.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010540,2010544,'1 ',8.26261E-3,4.26113E-2,4.38111E-2, 197.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010980,2010541,'1 ',8.24993E-3,3.97666E-2,1.96229E-2, 250.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010542,2010544,'1 ',4.03627E-3,2.46411E-2,6.09761E-3, 225.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010543,2010544,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010543,2010545,'1 ',2.67411E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010544,2010569,'1 ',1.17653E-2,6.51123E-2,1.34218E-1, 239.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010546,2010547,'1 ',2.75606E-4,1.17853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010556,2010546,'1 ',5.10275E-3,3.18371E-2,9.91403E-2, 236.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010546,2010873,'1 ',8.26176E-3,6.12762E-2,4.54232E-2, 245.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010548,2010549,'1 ',2.26234E-4,1.05853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010550,2010548,'1 ',3.46370E-3,2.22807E-2,1.28154E-2, 179.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010548,2010562,'1 ',4.98781E-3,3.01160E-2,1.96544E-2, 223.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010550,2010980,'1 ',8.47765E-3,3.76902E-2,1.06358E-1, 229.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010551,2010552,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010551,2010553,'1 ',2.88053E-4,1.05221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010553,2010556,'1 ',1.14102E-2,7.28609E-2,2.56879E-2, 212.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010579,2010553,'1 ',2.20873E-2,1.39647E-1,6.91755E-2, 215.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010554,2010566,'1 ',5.61849E-3,3.93051E-2,2.39029E-2, 199.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010554,2011068,'1 ',1.92272E-2,8.17778E-2,6.35255E-2, 225.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010555,2010556,'1 ',2.53692E-4,1.09312E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010557,2010682,'1 ',1.11353E-2,5.77385E-2,3.60278E-2, 249.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010559,2010558,'1 ',1.64773E-3,1.11017E-2,3.56415E-3, 199.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010719,2010558,'1 ',5.19482E-3,3.66732E-2,2.06928E-2, 205.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010559,2010578,'1 ',1.40718E-2,7.36921E-2,6.22962E-2, 227.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010560,2010561,'1 ',2.91140E-4,1.09860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010560,2010562,'1 ',2.50932E-4,1.06164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010562,2010719,'1 ',1.01242E-2,4.43429E-2,1.51825E-2, 228.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010563,2010564,'1 ',2.20017E-4,1.04575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010563,2010565,'1 ',2.16544E-4,1.14864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010873,2010565,'1 ',5.26412E-3,2.85057E-2,7.92657E-3, 232.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011076,2010565,'1 ',1.49782E-3,1.08127E-2,7.18897E-2, 242.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010566,2013410,'1 ',1.30993E-2,8.61293E-2,3.18140E-2, 226.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010567,2010568,'1 ',2.31670E-4,1.18144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010575,2010568,'1 ',7.06370E-3,4.23773E-2,3.59700E-2, 215.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013410,2010568,'1 ',1.58554E-2,9.12358E-2,5.73586E-2, 148.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010569,2010570,'1 ',2.66437E-4,1.06473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010576,2010569,'1 ',1.46867E-2,7.30792E-2,3.69013E-2, 207.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010569,2010587,'1 ',1.11676E-2,5.29060E-2,6.79169E-2, 242.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010571,2010579,'1 ',8.34717E-3,3.95262E-2,4.54052E-2, 225.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010749,2010571,'1 ',3.42579E-3,2.06092E-2,1.13431E-2, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010572,2010573,'1 ',2.49741E-4,1.15593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010572,2010577,'1 ',5.38398E-3,2.81645E-2,4.30961E-2, 179.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010572,2010907,'1 ',1.50322E-2,6.97779E-2,3.08011E-2, 199.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010574,2010575,'1 ',2.50737E-4,1.15581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010575,2010581,'1 ',7.12281E-3,4.45674E-2,2.54438E-2, 188.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010575,2013676,'1 ',6.08514E-3,3.21865E-2,1.21941E-1, 243.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010576,2010682,'1 ',6.11873E-3,3.11788E-2,6.02789E-2, 214.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010810,2010577,'1 ',7.31429E-3,3.17264E-2,2.92997E-2, 231.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010578,2010582,'1 ',5.02003E-3,2.16206E-2,8.03620E-3, 213.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010578,2011047,'1 ',7.35971E-3,3.95437E-2,5.68382E-2, 223.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010579,2010580,'1 ',2.70373E-4,1.07552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010589,2010581,'1 ',7.78950E-3,5.08683E-2,1.93877E-2, 195.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010900,2010582,'1 ',8.28421E-3,3.95057E-2,1.99621E-2, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010583,2010584,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010583,2010589,'1 ',2.97475E-3,1.64243E-2,5.30292E-3, 202.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010583,2010810,'1 ',4.05958E-3,2.09217E-2,4.61657E-2, 227.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010587,2010585,'1 ',3.08198E-3,1.81904E-2,1.09733E-2, 224.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010585,2010606,'1 ',5.50094E-3,3.58718E-2,7.43109E-2, 168.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010586,2010588,'1 ',2.65519E-4,1.02734E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010586,2010899,'1 ',1.23341E-3,1.48297E-2,1.90056E-1,1161.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010590,2010589,'1 ',1.53011E-3,8.43041E-3,3.85894E-3, 182.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010589,2011062,'1 ',3.86094E-3,2.70093E-2,2.49109E-2, 159.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010589,2013472,'1 ',6.91901E-3,3.92801E-2,1.13975E-1, 227.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010590,2010810,'1 ',8.98584E-3,5.45864E-2,1.84759E-2, 209.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010591,2010592,'1 ',2.92316E-4,1.13121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010591,2010593,'1 ',2.56251E-4,1.12555E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010593,2010605,'1 ',6.21233E-3,2.47707E-2,7.03458E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013414,2010593,'1 ',5.75600E-3,3.24285E-2,6.65318E-2, 194.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010593,2013418,'1 ',1.26246E-2,7.04271E-2,6.21516E-2, 201.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010594,2010601,'1 ',9.31224E-4,5.57084E-3,1.13749E-2, 219.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010594,2010975,'1 ',5.91438E-3,2.58276E-2,1.45454E-2, 237.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010595,2010596,'1 ',2.53539E-4,1.10690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010595,2010597,'1 ',1.54700E-2,1.03227E-1,3.63698E-2, 195.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010611,2010595,'1 ',1.94513E-2,8.67988E-2,5.45802E-2, 211.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010595,2010900,'1 ',1.13248E-2,6.97285E-2,2.78401E-1, 187.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010597,2010598,'1 ',1.51721E-2,7.55109E-2,4.63440E-2, 168.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010615,2010598,'1 ',1.64807E-2,9.13220E-2,9.35508E-2, 196.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010599,2010600,'1 ',1.65595E-2,8.04781E-2,2.67240E-2, 208.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010810,2010599,'1 ',5.38544E-3,2.77436E-2,3.99618E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010600,2010606,'1 ',5.83127E-3,3.17249E-2,1.19233E-2, 193.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010614,2010600,'1 ',1.94294E-2,1.07560E-1,3.67361E-2, 210.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010601,2010846,'1 ',4.19132E-3,1.89695E-2,5.78408E-2, 201.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010602,2010603,'1 ',2.10703E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010603,2010613,'1 ',5.23736E-3,2.81857E-2,2.14589E-2, 225.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010603,2011062,'1 ',8.15401E-3,4.15990E-2,1.24225E-2, 189.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010604,2010605,'1 ',1.99919E-3,1.32735E-2,2.31257E-3, 215.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011064,2010604,'1 ',7.00878E-3,4.11991E-2,1.14193E-2, 241.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010607,2010608,'1 ',2.74261E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010846,2010608,'1 ',2.21180E-3,1.42312E-2,7.97518E-3, 222.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010608,2010943,'1 ',9.49381E-3,6.21975E-2,6.24319E-2, 220.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010609,2010810,'1 ',5.47837E-3,2.84942E-2,4.00643E-2, 225.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010609,2010846,'1 ',8.41559E-3,5.93626E-2,2.84923E-2, 216.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010610,2010611,'1 ',2.74006E-4,1.18333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010610,2010612,'1 ',2.66424E-4,1.06849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011013,2010611,'1 ',6.45683E-3,3.44466E-2,1.56695E-2, 226.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010846,2010613,'1 ',4.61169E-3,2.21861E-2,7.64803E-3, 231.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010614,2010943,'1 ',9.74201E-3,6.29712E-2,1.63421E-2, 222.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010615,2010616,'1 ',2.45303E-4,1.09028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010615,2011013,'1 ',2.87109E-2,1.68555E-1,5.46405E-2, 208.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010617,2013439,'1 ',4.29512E-2,1.82489E-1,9.29023E-2, 200.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010617,2013573,'1 ',7.44831E-3,3.56944E-2,2.89289E-2, 222.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010618,2010876,'1 ',4.64176E-2,1.46949E-1,8.09978E-2, 213.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010618,2010968,'1 ',9.90958E-3,6.71150E-2,2.49441E-1, 208.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010619,2010620,'1 ',2.24977E-4,1.15888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011013,2010619,'1 ',1.20027E-2,8.03135E-2,1.15866E-1, 183.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010619,2011055,'1 ',2.65874E-2,1.28178E-1,2.26081E-2, 192.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010621,2010622,'1 ',2.47091E-4,1.11015E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010621,2010623,'1 ',2.75221E-4,1.14851E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010627,2010623,'1 ',5.55091E-3,3.08380E-2,4.30584E-2, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010623,2010818,'1 ',2.73811E-3,1.64673E-2,4.63492E-3, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2010625,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2010659,'1 ',1.10075E-2,7.02504E-2,5.10007E-2, 218.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2011057,'1 ',5.81005E-3,3.58424E-2,1.90867E-2, 228.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010626,2010868,'1 ',4.09642E-3,2.47309E-2,1.76565E-1, 215.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010626,2011055,'1 ',1.01975E-2,6.56498E-2,2.09432E-2, 225.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010627,2010629,'1 ',1.00467E-2,6.45154E-2,4.48092E-2, 203.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010628,2010630,'1 ',3.94912E-3,1.51577E-2,3.06106E-2, 161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010633,2010628,'1 ',3.47351E-3,2.22565E-2,5.05603E-2, 154.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010628,2010676,'1 ',5.87226E-3,3.02689E-2,2.36960E-1, 224.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010629,2010634,'1 ',2.14756E-2,9.34148E-2,2.83281E-2, 161.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010630,2010790,'1 ',2.66474E-2,1.22151E-1,2.49736E-2, 222.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010631,2010632,'1 ',2.99005E-4,1.15813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010632,2010636,'1 ',4.42464E-3,3.02281E-2,2.25988E-2, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010971,2010632,'1 ',8.98003E-3,5.86918E-2,1.59877E-2, 249.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010633,2010868,'1 ',4.30344E-3,1.97346E-2,7.95075E-3, 222.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010971,2010634,'1 ',1.06630E-2,6.46615E-2,4.33586E-2, 219.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010636,2010635,'1 ',3.27134E-3,1.60185E-2,4.70501E-3, 219.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010635,2010647,'1 ',3.11580E-3,1.85642E-2,3.75428E-3, 202.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010636,2010637,'1 ',2.13648E-4,1.08361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010650,2010636,'1 ',2.04348E-3,9.74804E-3,4.19773E-3, 218.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010644,2010638,'1 ',1.25560E-3,8.26099E-3,5.89033E-3, 186.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010638,2010648,'1 ',2.35555E-3,1.67184E-2,7.17188E-3, 221.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010779,2010638,'1 ',2.32115E-3,1.74252E-2,6.48501E-3, 166.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010639,2010640,'1 ',2.30461E-4,1.18020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010640,2010641,'1 ',2.88510E-3,1.92952E-2,1.37166E-2, 224.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010640,2010665,'1 ',1.58636E-3,9.14889E-3,5.73570E-2, 181.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010641,2010665,'1 ',2.02967E-3,1.59487E-2,6.13969E-3, 228.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010871,2010641,'1 ',4.57621E-4,3.17112E-3,7.51445E-4, 266.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010642,2010643,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010642,2010644,'1 ',2.95285E-4,1.16006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010968,2010644,'1 ',2.50167E-3,1.09655E-2,6.47773E-3, 207.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010645,2010646,'1 ',2.47609E-4,1.10891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010645,2010826,'1 ',5.52314E-3,3.17979E-2,4.81691E-2, 209.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2010645,'1 ',2.13100E-2,9.26409E-2,3.05932E-2, 197.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2010647,'1 ',3.99990E-3,2.58533E-2,9.26863E-3, 232.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010656,2010648,'1 ',4.51922E-3,2.76469E-2,1.00224E-2, 180.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010648,2010662,'1 ',1.53464E-3,8.23754E-3,4.14438E-3, 253.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010651,2010649,'1 ',1.16065E-3,6.97181E-3,3.35176E-3, 212.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010649,2010662,'1 ',2.95734E-3,2.21818E-2,2.71826E-2, 239.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010871,2010650,'1 ',2.43222E-3,1.36795E-2,3.21075E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010651,2010779,'1 ',2.62683E-3,1.32388E-2,4.02490E-3, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2010658,'1 ',5.56714E-3,3.04569E-2,2.76505E-2, 222.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2074021,'1 ',7.80559E-3,4.64599E-2,5.27885E-2, 214.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010653,2010654,'1 ',2.92732E-4,1.03254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010662,2010654,'1 ',1.36464E-3,6.64472E-3,4.58900E-3, 275.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010654,2010671,'1 ',2.58832E-3,1.85688E-2,8.56365E-3, 217.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010654,2074002,'1 ',4.98697E-3,3.17305E-2,6.83926E-2, 238.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010655,2010656,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010656,2010662,'1 ',4.96272E-3,2.44256E-2,1.53414E-2, 216.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010657,2010665,'1 ',1.85419E-3,8.30183E-3,2.96904E-3, 171.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010657,2010671,'1 ',5.93000E-3,2.93705E-2,1.08820E-2, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2010658,'1 ',4.51847E-3,2.18576E-2,1.45569E-2, 229.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010659,2074014,'1 ',1.78663E-2,8.42405E-2,3.76306E-2, 195.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010660,2010679,'1 ',5.88303E-3,3.32853E-2,1.35597E-2, 202.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010660,2010871,'1 ',3.94317E-3,2.05593E-2,8.16880E-3, 205.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010661,2010663,'1 ',2.41720E-4,1.08346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010661,2010664,'1 ',2.17105E-4,1.04177E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2010661,'1 ',1.10000E-3,1.20000E-2,2.60000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010793,2010663,'1 ',3.04657E-3,3.33666E-2,5.14617E-1,1038.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010663,2074234,'1 ',2.79624E-3,3.85340E-2,7.29305E-1,1220.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2010667,'1 ',2.42500E-4,1.09820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2074300,'1 ',7.54924E-3,3.94743E-2,3.80613E-2, 236.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010668,'1 ',2.26059E-3,1.39062E-2,3.93797E-3, 179.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010668,2010678,'1 ',3.56036E-3,2.41681E-2,2.33998E-2, 236.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010669,2010826,'1 ',5.12973E-3,3.29902E-2,8.06710E-3, 223.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2010669,'1 ',1.37833E-2,8.03626E-2,2.22172E-2, 182.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010670,2010826,'1 ',7.70588E-3,4.24272E-2,2.16338E-2, 229.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010670,2074027,'1 ',1.12164E-2,5.10997E-2,5.14854E-2, 189.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010671,2074025,'1 ',9.33610E-3,5.61241E-2,2.21874E-2, 216.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010672,2074300,'1 ',8.22649E-3,3.42915E-2,1.21630E-2, 212.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010672,2077184,'1 ',2.17576E-2,1.47352E-1,2.59222E-1, 229.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010679,2010673,'1 ',3.74748E-3,2.43174E-2,3.70556E-2, 196.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074006,2010673,'1 ',4.23782E-3,2.29036E-2,1.37035E-2, 226.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010675,'1 ',2.17195E-4,1.18016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010679,'1 ',2.99596E-3,1.89319E-2,9.09433E-3, 189.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2010677,'1 ',2.65970E-4,1.17686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2010790,'1 ',1.22194E-2,6.28253E-2,8.32575E-2, 234.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2074003,'1 ',3.95108E-3,2.23268E-2,5.01837E-2, 201.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010678,2074241,'1 ',4.62337E-3,3.07480E-2,3.83764E-2, 248.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010679,2074024,'1 ',8.35154E-3,5.05692E-2,4.42490E-2, 211.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010680,2010812,'1 ',1.09331E-4,3.06423E-3,1.70908E0,4069.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010680,2010905,'1 ',6.26735E-5,1.80708E-3,7.75136E-1,3916.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2010680,'1 ',2.66942E-4,8.21657E-3,3.72116E0,4131.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010681,2010915,'1 ',7.44437E-4,8.15452E-3,2.45501E-1,1037.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2010692,'1 ',2.70811E-4,1.16914E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2010984,'1 ',2.97999E-3,2.09824E-2,1.49188E-2, 207.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2011068,'1 ',4.98677E-4,3.15966E-3,5.48865E-4, 215.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010693,2010863,'1 ',1.31166E-2,6.95157E-2,2.32492E-2, 167.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010697,2010700,'1 ',2.37613E-4,1.00758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010697,2010701,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010701,2010718,'1 ',1.48326E-3,1.84545E-2,3.52617E-1,1199.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010701,2010979,'1 ',1.49595E-3,1.78080E-2,2.09631E-1,1197.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010704,'1 ',2.88390E-4,1.00009E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010705,'1 ',2.50796E-4,1.07435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010706,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010705,2011002,'1 ',3.46448E-3,2.00376E-2,1.26877E-2, 138.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010705,2013380,'1 ',1.24757E-2,8.39368E-2,9.40194E-2, 266.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010707,2010716,'1 ',2.79594E-4,1.18886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010718,2010708,'1 ',6.83580E-4,7.90906E-3,1.77747E-1,1094.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011075,2010708,'1 ',1.68812E-3,1.94960E-2,4.15607E-1,1258.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2010717,'1 ',7.12960E-5,1.95184E-3,8.21741E-1,4009.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2010734,'1 ',4.21113E-4,1.13388E-2,5.17633E0,4230.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2011011,'1 ',2.41603E-4,6.64656E-3,4.30227E0,4243.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2010861,'1 ',5.05960E-4,1.39922E-2,7.90759E0,4141.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2010892,'1 ',5.05730E-4,1.51454E-2,8.23779E0,4081.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 155.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010905,2010717,'1 ',1.21478E-4,3.35261E-3,2.15736E0,3936.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2011074,'1 ',2.11033E-4,5.14192E-3,2.28746E0,4192.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010728,2010748,'1 ',4.45511E-3,5.27050E-2,1.37519E0,1373.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 110.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010769,2010728,'1 ',2.18785E-3,2.61469E-2,8.31426E-1,1335.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011010,2010731,'1 ',5.79836E-3,2.36212E-2,6.89384E-3, 210.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010734,2010861,'1 ',1.39062E-4,3.89512E-3,1.53156E0,4058.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010735,2010838,'1 ',4.59333E-4,5.26216E-3,1.88507E-1,1391.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010837,2010736,'1 ',5.26703E-4,2.62619E-3,1.24382E-3, 313.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013666,2010739,'1 ',1.12126E-4,3.34014E-3,1.84027E0,3975.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010813,2010740,'1 ',5.40319E-4,6.38696E-3,9.14664E-2,1330.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010862,2010740,'1 ',1.15747E-3,1.15757E-2,6.83044E-1,1129.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010741,2010935,'1 ',3.02301E-3,1.42039E-2,6.03799E-3, 239.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010907,2010745,'1 ',6.18415E-3,3.22033E-2,2.17333E-2, 182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010747,2010916,'1 ',3.25106E-4,9.30472E-3,5.77305E0,4211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2010747,'1 ',1.33886E-4,3.64980E-3,1.80593E0,4182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010747,2011074,'1 ',4.78424E-5,1.29613E-3,6.46878E-1,3989.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010748,2011075,'1 ',4.73978E-4,5.16957E-3,1.47213E-1,1221.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010862,2010756,'1 ',4.50328E-4,5.22099E-3,1.00183E-1,1149.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010928,2010756,'1 ',5.47830E-4,7.13933E-3,2.42202E-1,1177.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010769,2010758,'1 ',1.26004E-3,1.64419E-2,2.98276E-1,1170.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010758,2010917,'1 ',1.66086E-3,1.97199E-2,4.24954E-1,1235.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010762,'1 ',2.75253E-4,1.16245E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010763,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010764,'1 ',2.22094E-4,1.15457E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010765,'1 ',2.06064E-4,1.03815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010761,2013335,'1 ',4.87627E-3,2.62851E-2,1.68567E-2, 222.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010761,2013350,'1 ',2.03710E-3,1.32122E-2,3.42743E-3, 242.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013302,2010762,'1 ',3.60381E-4,4.63880E-3,1.26284E-1,1369.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013340,2010762,'1 ',4.07528E-4,4.97124E-3,1.02576E-1,1198.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010762,2013621,'1 ',2.09696E-3,2.35679E-2,1.18070E0,1390.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010762,2013667,'1 ',1.13111E-3,1.21949E-2,2.80312E-1,1305.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010766,2011056,'1 ',5.71602E-4,7.68393E-3,1.68245E-1,1103.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013438,2010766,'1 ',9.30034E-4,1.30195E-2,3.06500E-1,1221.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013432,2010767,'1 ',1.64879E-2,1.06146E-1,3.17039E-2, 216.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010917,2010769,'1 ',3.81222E-4,4.71824E-3,8.60396E-2,1376.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011037,2010770,'1 ',9.15182E-3,6.20665E-2,5.03382E-2, 239.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010775,2010777,'1 ',2.71550E-4,1.06654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010777,2010894,'1 ',6.61482E-4,3.82403E-3,8.80168E-4, 231.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010778,2010779,'1 ',2.43943E-4,1.18612E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010778,2010780,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011036,2010781,'1 ',1.44048E-3,7.81466E-3,1.16532E-2, 217.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010784,2010786,'1 ',2.10729E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010784,2010787,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010786,2011034,'1 ',4.68547E-4,5.55429E-3,1.20758E-1,1127.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010893,2010788,'1 ',1.58567E-3,1.47180E-2,3.97438E-1, 995.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010789,2010792,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010789,2010793,'1 ',2.85645E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010825,2010793,'1 ',2.06081E-3,2.35387E-2,3.37092E-1,1030.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010794,2010799,'1 ',2.87758E-4,1.14168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010893,2010799,'1 ',3.31366E-4,3.93036E-3,6.74617E-2,1295.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010800,2010933,'1 ',6.67196E-3,2.78773E-2,3.84909E-2, 241.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010800,2013458,'1 ',9.83087E-3,6.08267E-2,4.20136E-2, 219.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013517,2010800,'1 ',6.47739E-3,4.11311E-2,1.79791E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010801,2010866,'1 ',7.03479E-3,2.96740E-2,6.69682E-3, 224.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010918,2010805,'1 ',4.16173E-3,1.84768E-2,4.33396E-3, 212.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010808,2010812,'1 ',2.27740E-4,1.07202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010809,2010974,'1 ',8.42885E-4,1.19892E-2,4.03942E-1,1061.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010810,2010943,'1 ',9.11438E-3,4.27432E-2,2.52854E-1, 236.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010812,2013470,'1 ',1.47308E-4,4.28660E-3,1.76737E0,4021.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010813,2010953,'1 ',4.33870E-4,5.37195E-3,1.42442E-1,1108.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010817,2010819,'1 ',2.84849E-4,1.09722E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010819,2011026,'1 ',3.33768E-3,4.03821E-2,6.12558E-1,1092.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011039,2010819,'1 ',2.39807E-3,2.90716E-2,4.37242E-1,1108.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010820,2010822,'1 ',2.51747E-4,1.12483E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010820,2010823,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013410,2010823,'1 ',1.00641E-2,4.51843E-2,2.69431E-2, 194.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2010823,'1 ',4.92712E-3,3.16971E-2,4.23734E-2, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010824,2010835,'1 ',2.25091E-4,1.18282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010961,2010825,'1 ',1.15160E-3,1.30897E-2,2.07318E-1,1037.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010825,2074217,'1 ',1.20639E-3,1.60456E-2,2.91696E-1,1077.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010885,2010835,'1 ',1.20552E-4,3.21808E-3,1.50370E0,3955.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013594,2010835,'1 ',4.02948E-4,1.22782E-2,5.13549E0,4016.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010836,2010837,'1 ',2.93502E-4,1.08621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010842,2010862,'1 ',1.00597E-3,1.19981E-2,2.20971E-1,1150.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010999,2010843,'1 ',1.75258E-3,8.36146E-3,6.44898E-3, 225.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010844,2010855,'1 ',2.26751E-4,1.11398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010845,2010854,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013465,2010846,'1 ',1.25965E-2,7.05358E-2,2.73727E-2, 219.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010942,2010854,'1 ',1.27462E-3,1.56662E-2,2.66207E-1,1113.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010854,2010974,'1 ',8.04269E-4,9.21693E-3,1.58897E-1,1107.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010855,2010941,'1 ',1.34835E-4,3.58567E-3,1.59146E0,4116.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013470,2010855,'1 ',1.20232E-4,3.05045E-3,2.08467E0,4200.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010856,2010861,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010857,2010928,'1 ',3.94683E-4,5.13307E-3,1.25739E-1,1312.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010986,2010861,'1 ',1.22640E-4,3.13614E-3,2.48570E0,3963.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2010870,'1 ',1.09671E-3,1.17960E-2,2.60466E-1,1109.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010870,2074207,'1 ',1.24593E-3,1.42488E-2,1.91858E-1,1074.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010874,2010885,'1 ',2.09777E-4,1.14435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010874,2010886,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010942,2010875,'1 ',1.43459E-3,1.61306E-2,2.85086E-1,1123.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010876,2010962,'1 ',5.50264E-3,3.64399E-2,1.72463E-2, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010885,2010941,'1 ',1.04641E-4,2.95687E-3,1.51343E0,3996.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010887,2010891,'1 ',2.09681E-4,1.16830E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011034,2010891,'1 ',1.10865E-3,1.28864E-2,3.08305E-1, 993.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010892,2010916,'1 ',2.66779E-4,7.22514E-3,4.75886E0,4073.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011026,2010899,'1 ',1.79999E-3,2.19615E-2,3.51550E-1,1193.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010900,2011047,'1 ',7.16742E-3,3.89603E-2,1.68730E-2, 204.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010903,2010933,'1 ',1.34466E-2,7.71098E-2,5.41845E-2, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010903,2010984,'1 ',2.05370E-3,1.04773E-2,4.59894E-3, 195.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010906,2010915,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010915,2010979,'1 ',5.94558E-4,6.82915E-3,2.63109E-1,1161.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011028,2010923,'1 ',1.38438E-4,7.73037E-4,3.31825E-4, 203.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010924,2010926,'1 ',2.41243E-4,1.17601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010924,2010927,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2010933,'1 ',2.16862E-3,1.24647E-2,5.38620E-3, 336.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013498,2010933,'1 ',3.80429E-3,1.89267E-2,1.22236E-2, 207.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010934,2010935,'1 ',2.16220E-4,1.13825E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010934,2010936,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010937,2010988,'1 ',6.12662E-3,3.78252E-2,3.16201E-2, 195.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013430,2010943,'1 ',1.59007E-2,9.47274E-2,5.14799E-2, 194.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010950,2010952,'1 ',2.12539E-4,1.06046E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010953,2011048,'1 ',9.85413E-4,1.17831E-2,2.73650E-1,1221.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010953,2011070,'1 ',1.11168E-3,1.34435E-2,3.35699E-1,1225.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010957,2010960,'1 ',2.04794E-4,1.02732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'1 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'2 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'3 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'4 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'1 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'2 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'3 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2011067,'1 ',1.05653E-3,1.21297E-2,3.66592E-1,1194.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2013516,'1 ',4.66414E-4,5.75730E-3,1.53656E-1,1235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2013667,'1 ',1.67092E-3,2.15065E-2,8.26492E-1,1433.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010961,2011056,'1 ',5.88842E-4,6.92077E-3,1.12537E-1,1094.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011051,2010962,'1 ',7.18261E-3,4.20096E-2,9.44179E-3, 200.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010966,2010967,'1 ',2.00649E-4,1.14495E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011012,2010970,'1 ',2.20000E-3,2.40000E-2,5.20000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2074234,'1 ',3.63749E-3,3.59880E-2,1.16051E0,1201.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011055,2010971,'1 ',2.77936E-3,1.45011E-2,1.02158E-2, 218.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011066,2010974,'1 ',4.30465E-4,4.80493E-3,1.31771E-1,1128.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010974,2013507,'1 ',6.81720E-4,8.51896E-3,4.00199E-1,1178.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011067,2010983,'1 ',2.15363E-4,2.15580E-3,1.01192E-1,1014.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010983,2013505,'1 ',8.27328E-4,1.01025E-2,3.09786E-1,1208.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010992,2010996,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011040,2010996,'1 ',5.78078E-3,3.38081E-2,4.88219E-2, 194.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010996,2074052,'1 ',2.87602E-2,1.80387E-1,4.84700E-2, 187.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010997,2010999,'1 ',2.07828E-4,1.07774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013470,'1 ',2.40878E-4,7.39159E-3,5.03125E0,4166.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013631,'1 ',7.13399E-5,2.03789E-3,1.33413E0,4171.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013666,'1 ',2.14267E-4,6.33713E-3,2.96301E0,4163.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011001,2013484,'1 ',1.04587E-3,1.15267E-2,2.82264E-1,1205.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013505,2011001,'1 ',4.76391E-4,4.88748E-3,1.51927E-1,1187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011007,2011010,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2011038,'1 ',4.10460E-4,1.18512E-2,6.01005E0,3971.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 119.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2011074,'1 ',1.50399E-4,4.53641E-3,2.70718E0,4161.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011012,2011026,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011026,2011075,'1 ',2.16923E-3,2.23563E-2,5.47147E-1,1158.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011027,2011034,'1 ',2.36000E-4,1.12300E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011035,2011036,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011036,2011071,'1 ',1.06900E-3,5.79008E-3,2.25997E-3, 198.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074267,2011040,'1 ',1.80226E-2,9.76009E-2,7.47064E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013180,2011048,'1 ',3.60946E-4,4.01651E-3,7.05405E-2,1129.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011048,2013302,'1 ',4.22493E-4,5.37111E-3,1.78488E-1,1217.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011048,2013648,'1 ',1.63317E-3,2.24972E-2,4.70142E-1,1256.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011049,2013123,'1 ',4.49380E-3,2.98683E-2,2.87710E-2, 221.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011049,2013155,'1 ',8.34468E-3,4.63567E-2,2.24296E-2, 244.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'1 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'2 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'3 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013292,2011049,'1 ',1.65377E-3,8.32872E-3,3.81670E-3, 230.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011051,2013427,'1 ',8.17177E-3,4.21471E-2,2.93961E-1, 262.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011054,2011055,'1 ',2.39752E-4,1.07913E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011063,2011066,'1 ',2.81254E-4,1.19179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013464,2011066,'1 ',3.94861E-4,4.23737E-3,6.75861E-2,1077.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011068,2013467,'1 ',5.91679E-3,3.41894E-2,2.85518E-2, 196.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013569,2011068,'1 ',9.44350E-3,6.47991E-2,1.26044E-2, 202.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013648,2011070,'1 ',3.88645E-4,4.89497E-3,1.90669E-1,1062.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013689,2011070,'1 ',6.23900E-4,6.45739E-3,1.49094E-1,1079.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013001,2013000,'1 ',1.09560E-2,6.00710E-2,6.35226E-2, 223.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013000,2013007,'1 ',8.60015E-3,5.16215E-2,2.49139E-2, 234.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013001,2013002,'1 ',1.27917E-2,7.93192E-2,2.55080E-2, 218.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013002,2013003,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013002,2013005,'1 ',2.92230E-2,1.49390E-1,3.77755E-2, 209.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013004,'1 ',8.36263E-3,4.92287E-2,1.81976E-2, 193.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013024,2013004,'1 ',1.37872E-2,7.55575E-2,8.38373E-2, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2013006,'1 ',2.47609E-4,1.10891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2020006,'1 ',6.36305E-3,3.59948E-2,4.70989E-2, 228.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2020008,'1 ',5.12405E-2,2.69366E-1,1.32419E-1, 222.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013008,'1 ',2.44677E-4,1.05811E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013010,'1 ',5.09884E-3,3.08167E-2,1.29066E-2, 260.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013016,'1 ',8.14506E-3,5.88087E-2,2.21731E-2, 211.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013076,2013009,'1 ',3.69519E-3,3.45475E-2,7.53672E-1,1184.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013010,'1 ',6.38178E-3,2.86682E-2,8.60622E-3, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013012,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013013,2013020,'1 ',1.44866E-2,7.51099E-2,3.99730E-2, 240.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013013,2013024,'1 ',7.34140E-3,4.29502E-2,5.93446E-2, 216.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013014,2013015,'1 ',2.44161E-4,1.19018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013022,2013015,'1 ',3.30454E-3,1.79315E-2,6.18614E-3, 187.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013015,2013034,'1 ',1.23596E-2,8.03643E-2,8.69863E-2, 215.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013016,2013038,'1 ',1.47903E-2,6.80518E-2,5.34891E-2, 194.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013017,2013018,'1 ',2.46669E-4,1.04293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013021,2013017,'1 ',1.27966E-2,7.44189E-2,2.87917E-2, 213.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013017,2013022,'1 ',5.46494E-3,3.63459E-2,3.05558E-2, 170.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013019,2013029,'1 ',8.00189E-3,4.22401E-2,2.78307E-2, 225.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013572,2013020,'1 ',7.43773E-3,4.52437E-2,1.91322E-2, 250.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013026,2013021,'1 ',5.94022E-3,4.32770E-2,1.91171E-1, 222.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013022,2013572,'1 ',6.91662E-3,3.66058E-2,1.13880E-2, 186.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013034,2013023,'1 ',1.44152E-2,8.15087E-2,3.59515E-2, 221.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013023,2013115,'1 ',1.01253E-2,5.28624E-2,1.91911E-1, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013024,2013025,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013028,2013026,'1 ',1.02240E-2,3.46544E-2,2.70868E-2, 234.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013027,2013028,'1 ',2.54833E-4,1.10185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013081,2013028,'1 ',5.88025E-3,2.56757E-2,1.67152E-1, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013512,2013029,'1 ',6.95181E-3,4.30289E-2,2.14876E-2, 250.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013030,2013154,'1 ',4.43453E-3,2.83334E-2,1.66420E-1, 222.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013030,2013647,'1 ',9.52939E-3,6.48909E-2,5.52572E-2, 236.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013031,2013032,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013031,2013033,'1 ',2.84502E-4,1.16298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2013048,'1 ',1.24736E-2,8.74733E-2,6.26786E-2, 223.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2013110,'1 ',1.50345E-2,7.46348E-2,5.62534E-2, 187.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2020015,'1 ',4.50305E-2,2.25043E-1,1.30441E-1, 214.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013034,2013046,'1 ',5.90790E-3,4.03462E-2,1.92969E-2, 177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013035,2013059,'1 ',7.25846E-3,3.05538E-2,5.15089E-2, 219.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013035,2013549,'1 ',1.65820E-2,1.06204E-1,6.92936E-2, 226.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013038,2013036,'1 ',2.23066E-3,1.19697E-2,3.69258E-3, 195.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013036,'1 ',7.49893E-3,4.88106E-2,1.97021E-2, 231.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013037,2013038,'1 ',2.46527E-4,1.14505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013039,2013079,'1 ',8.68677E-3,4.16519E-2,4.40360E-2, 200.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013039,2013549,'1 ',5.38865E-3,3.05199E-2,2.00284E-2, 222.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013040,2013041,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013040,2013042,'1 ',2.18129E-4,1.02271E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013042,2013062,'1 ',7.84913E-3,4.98617E-2,1.37216E-2, 203.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013572,2013042,'1 ',9.58469E-3,6.11919E-2,3.91065E-2, 222.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013043,2013044,'1 ',2.91125E-4,1.19120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013043,2013045,'1 ',2.99005E-4,1.15813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013045,2013060,'1 ',1.38646E-2,6.45639E-2,2.88261E-2, 210.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013079,2013045,'1 ',8.19077E-3,5.55963E-2,2.04435E-2, 223.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013046,2013047,'1 ',2.65605E-4,1.09029E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013046,2013138,'1 ',4.00846E-3,1.98586E-2,1.31611E-1, 204.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013049,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013051,'1 ',6.12947E-3,4.44072E-2,1.17754E-2, 198.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013059,'1 ',7.76988E-3,4.52893E-2,2.01315E-2, 235.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013050,2013051,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013051,2013059,'1 ',5.86032E-3,3.32742E-2,2.17534E-2, 233.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013052,2013053,'1 ',2.70670E-4,1.03793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013054,2013052,'1 ',1.07090E-2,5.86630E-2,3.22874E-2, 208.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013052,'1 ',3.35033E-3,2.20383E-2,7.30174E-3, 178.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013054,2013162,'1 ',8.56187E-3,6.46651E-2,5.21730E-2, 218.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013068,2013055,'1 ',3.65979E-3,2.15030E-2,5.07809E-2, 207.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013055,2013092,'1 ',2.10826E-3,1.17880E-2,3.55905E-3, 241.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013056,2013057,'1 ',2.86968E-4,1.19793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013057,2013068,'1 ',2.87395E-3,1.70176E-2,7.46105E-3, 210.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013057,2013087,'1 ',7.15409E-3,3.37718E-2,2.32695E-2, 231.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013171,2013058,'1 ',1.44200E-3,1.82180E-2,2.25785E-1,1121.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013058,2013548,'1 ',2.08543E-3,2.28619E-2,4.23792E-1,1300.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013058,2020005,'1 ',2.82157E-3,3.10347E-2,7.27803E-1,1125.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013059,2013060,'1 ',3.70570E-3,1.96615E-2,1.47092E-2, 190.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013090,2013059,'1 ',3.02825E-3,1.46474E-2,9.80932E-3, 185.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013080,2013061,'1 ',9.00930E-3,4.48876E-2,2.22513E-2, 213.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013082,2013061,'1 ',1.51204E-2,7.21974E-2,3.06146E-2, 222.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013062,2013063,'1 ',2.26218E-4,1.09680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013069,2013062,'1 ',6.07291E-3,3.52929E-2,1.33070E-2, 208.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013104,2013064,'1 ',2.08675E-3,1.17286E-2,1.24147E-2, 176.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013064,2013218,'1 ',7.05213E-3,4.11161E-2,6.52650E-2, 223.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013065,2013104,'1 ',6.68275E-3,5.27338E-2,1.36938E-2, 220.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013065,2013118,'1 ',5.77564E-3,2.55185E-2,3.16758E-2, 189.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013066,2013075,'1 ',5.71129E-3,2.80959E-2,1.73074E-2, 197.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013066,2013109,'1 ',3.72369E-3,1.97188E-2,4.87816E-2, 226.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013067,2013143,'1 ',3.32608E-3,2.32307E-2,2.53409E-2, 239.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013647,2013067,'1 ',3.47362E-3,2.26879E-2,6.44004E-3, 249.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013069,2013099,'1 ',5.59733E-3,3.47333E-2,2.96863E-2, 245.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013080,'1 ',4.81367E-3,2.80938E-2,5.98353E-3, 171.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013129,'1 ',7.20225E-3,4.89694E-2,4.13268E-2, 257.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013074,2013096,'1 ',9.57591E-3,4.88323E-2,2.98527E-2, 247.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013075,2013103,'1 ',4.63611E-3,3.04560E-2,2.14075E-2, 224.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013562,2013076,'1 ',6.44727E-4,7.22698E-3,1.93052E-1,1255.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013077,'1 ',4.69522E-3,2.12788E-2,7.73208E-3, 220.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013078,2013079,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013549,2013079,'1 ',5.45784E-3,4.01396E-2,1.99477E-2, 230.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013081,2013157,'1 ',5.75911E-3,3.54070E-2,2.89780E-2, 233.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013082,2013582,'1 ',1.62745E-2,7.74001E-2,4.69277E-2, 253.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013113,'1 ',4.62112E-3,2.93351E-2,1.22989E-2, 177.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013084,2013085,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013096,2013084,'1 ',1.01930E-2,4.07434E-2,1.95682E-2, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013084,2013115,'1 ',2.61653E-3,1.60468E-2,1.05740E-2, 190.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013086,2013136,'1 ',4.80098E-4,5.58299E-3,1.41030E-1,1352.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013571,2013086,'1 ',1.93149E-3,2.36037E-2,4.35518E-1,1135.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013099,2013087,'1 ',9.16321E-4,3.43435E-3,1.69908E-3, 328.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013090,2013091,'1 ',2.65532E-4,1.09164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013107,2013090,'1 ',8.56600E-3,4.46111E-2,2.18557E-2, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013092,'1 ',3.06336E-3,1.82079E-2,2.29938E-2, 254.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013093,2013094,'1 ',2.95280E-4,1.06435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013093,2013095,'1 ',1.70870E-3,1.22556E-2,1.22832E-2, 217.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013111,2013093,'1 ',7.87796E-3,4.75698E-2,1.19402E-2, 241.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013095,2013109,'1 ',2.68315E-3,1.41418E-2,4.07670E-3, 149.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013097,2013098,'1 ',7.91419E-3,3.89719E-2,1.27786E-2, 190.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013097,2013196,'1 ',7.52981E-3,3.94267E-2,2.34396E-2, 222.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013118,2013098,'1 ',1.75657E-3,1.20102E-2,6.47680E-3, 202.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013099,2013100,'1 ',1.25220E-3,8.19692E-3,4.25658E-3, 235.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013100,2013117,'1 ',1.48771E-3,1.08217E-2,8.09022E-3, 206.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013100,2013198,'1 ',6.01450E-3,2.72425E-2,9.07799E-2, 187.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013131,2013101,'1 ',6.09410E-4,3.40529E-3,1.64808E-3, 195.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013563,2013101,'1 ',2.84855E-3,1.66792E-2,6.87982E-3, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013102,2013103,'1 ',2.75142E-4,1.09493E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013103,2013563,'1 ',4.18065E-3,2.27401E-2,1.69110E-2, 251.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013104,2013175,'1 ',7.07463E-3,3.56704E-2,3.28418E-2, 232.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013137,2013105,'1 ',1.82544E-3,8.21114E-3,1.39711E-3, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013105,2013138,'1 ',1.51905E-3,7.96228E-3,2.92118E-3, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013121,'1 ',2.27735E-3,1.64415E-2,2.18455E-2, 237.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013148,'1 ',8.86235E-3,4.23802E-2,4.95747E-2, 243.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013107,2013108,'1 ',2.31349E-4,1.05552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013107,'1 ',3.94048E-3,2.68430E-2,9.38119E-3, 215.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013131,2013109,'1 ',3.82875E-3,2.42326E-2,9.92075E-3, 217.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013109,2013189,'1 ',7.45953E-3,3.80714E-2,4.54300E-2, 218.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013110,2013173,'1 ',8.99937E-3,3.94334E-2,2.59980E-2, 212.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013110,2020028,'1 ',2.61103E-2,1.34181E-1,5.67318E-2, 133.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013111,2013651,'1 ',1.03320E-2,5.16903E-2,8.71623E-2, 248.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013112,2013113,'1 ',2.75582E-4,1.00788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013113,2013135,'1 ',5.29330E-3,2.46234E-2,1.64526E-2, 212.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013114,2013115,'1 ',2.23566E-4,1.06116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013115,2013157,'1 ',2.11329E-3,1.19917E-2,4.24541E-3, 239.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013116,2013130,'1 ',5.21450E-3,3.17499E-2,1.03382E-2, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013116,2013190,'1 ',7.60482E-3,4.64894E-2,1.66371E-2, 215.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013117,2013128,'1 ',4.51962E-3,2.55172E-2,2.15961E-2, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013118,'1 ',1.45270E-3,1.09086E-2,1.52778E-2, 244.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013119,2013120,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013119,2013121,'1 ',2.33527E-4,1.10695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013121,2013137,'1 ',2.41302E-3,1.30491E-2,6.16464E-3, 262.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013122,2013123,'1 ',2.39380E-4,1.19678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013204,2013123,'1 ',4.66871E-3,2.20897E-2,1.20145E-2, 211.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013128,'1 ',2.18319E-3,8.48092E-3,5.64501E-3, 210.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013163,'1 ',7.37911E-3,3.53995E-2,1.94348E-2, 199.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013257,'1 ',8.04032E-3,4.14166E-2,2.58067E-2, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013129,2013657,'1 ',8.59948E-3,5.91565E-2,6.19952E-2, 260.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013130,2013563,'1 ',7.50172E-3,5.56106E-2,5.34330E-2, 213.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013563,2013131,'1 ',2.59264E-3,1.87523E-2,1.16426E-2, 233.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013135,2013563,'1 ',5.47828E-3,2.85381E-2,5.57506E-3, 201.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013135,2013582,'1 ',7.48942E-3,4.36738E-2,1.72028E-2, 232.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013136,2013174,'1 ',1.57996E-3,1.76006E-2,3.63558E-1,1261.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013136,2013264,'1 ',1.88244E-3,2.33230E-2,5.54129E-1,1308.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013138,'1 ',5.03893E-3,2.36310E-2,1.68200E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013139,2013140,'1 ',2.22525E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013140,2013141,'1 ',3.88968E-3,1.77967E-2,1.90635E-2, 206.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013146,2013140,'1 ',1.96438E-3,1.26024E-2,3.69280E-3, 207.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013141,2013142,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013141,2013244,'1 ',1.91351E-3,1.05364E-2,1.83047E-2, 232.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013143,2013154,'1 ',6.22377E-3,3.52477E-2,1.61469E-2, 230.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013144,2013145,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013144,2013157,'1 ',4.09685E-3,1.88850E-2,1.95458E-2, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013175,2013146,'1 ',2.62917E-3,1.27308E-2,3.68143E-3, 244.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013154,2013147,'1 ',6.39572E-3,3.67540E-2,1.64313E-2, 234.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013148,2013149,'1 ',2.24321E-4,1.06028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013148,2013196,'1 ',3.26838E-3,1.78675E-2,1.50578E-2, 250.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013150,2013151,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013150,2013172,'1 ',9.76231E-4,5.41581E-3,3.37410E-3, 262.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013173,2013150,'1 ',5.85856E-3,2.91074E-2,2.18979E-2, 245.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013153,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013632,'1 ',5.04974E-3,3.12885E-2,2.57029E-2, 237.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013157,2013155,'1 ',1.45534E-3,7.74056E-3,3.43989E-3, 196.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013156,2013160,'1 ',2.59951E-4,1.05164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013156,2013161,'1 ',2.97371E-4,1.14221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013157,2013182,'1 ',3.93106E-3,2.05954E-2,3.39249E-2, 231.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013160,2013180,'1 ',5.14024E-4,6.17895E-3,1.24152E-1,1134.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013162,2013198,'1 ',6.67063E-3,3.30994E-2,2.60851E-2, 173.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013162,2013651,'1 ',1.13620E-2,6.88127E-2,6.64798E-2, 230.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013163,2013164,'1 ',2.20145E-4,1.19467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013163,2013259,'1 ',6.04516E-3,3.65534E-2,3.24360E-2, 214.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013166,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013227,'1 ',3.25123E-3,1.58596E-2,2.58024E-2, 265.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013170,2013167,'1 ',1.52562E-3,7.81675E-3,1.46420E-2, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013167,2013227,'1 ',3.61508E-3,1.53170E-2,5.51997E-2, 260.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013168,2013632,'1 ',5.75927E-3,3.56408E-2,1.34587E-2, 239.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013655,2013168,'1 ',9.29328E-3,5.70143E-2,2.77214E-2, 252.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013169,2013170,'1 ',2.23265E-4,1.00470E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013170,'1 ',4.65386E-3,2.48651E-2,1.07864E-2, 181.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013171,2020415,'1 ',1.40000E-3,1.80000E-2,2.26000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013213,2013172,'1 ',7.05958E-3,3.47324E-2,2.45211E-2, 342.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013174,2013233,'1 ',5.03774E-4,6.39860E-3,1.19808E-1,1163.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013174,2013264,'1 ',9.07746E-4,8.40043E-3,2.10374E-1,1310.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013176,2013177,'1 ',2.88430E-4,1.16539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013176,2013218,'1 ',1.77236E-3,1.22726E-2,7.52271E-3, 204.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013176,'1 ',5.62478E-4,3.34192E-3,1.87926E-3, 256.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013179,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013230,'1 ',6.21052E-3,2.89783E-2,1.61956E-2, 241.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013492,'1 ',4.83495E-3,2.29851E-2,3.48403E-2, 199.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013181,2013182,'1 ',1.28870E-3,7.23450E-3,2.42107E-3, 240.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013261,2013181,'1 ',1.01299E-3,6.87429E-3,2.45784E-3, 218.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013182,2013183,'1 ',2.21860E-4,1.14955E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013239,'1 ',5.51828E-3,3.14201E-2,5.58039E-2, 242.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013186,'1 ',2.81021E-4,1.02138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013187,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013188,'1 ',2.71092E-4,1.06273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013252,2013187,'1 ',7.17851E-3,5.60888E-2,3.82519E-2, 228.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013187,2013563,'1 ',5.05471E-3,2.61610E-2,1.12891E-2, 185.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013189,2013532,'1 ',1.88428E-2,1.02153E-1,5.08985E-2, 248.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013190,2013191,'1 ',2.64426E-4,1.06061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013190,2013582,'1 ',8.24311E-3,3.65839E-2,1.31984E-2, 221.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013193,'1 ',2.84802E-4,1.12188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013194,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013195,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013196,'1 ',6.17919E-3,2.86985E-2,1.25027E-2, 259.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'1 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'2 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'3 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013237,'1 ',4.53988E-3,1.72945E-2,7.88898E-3, 228.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'1 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'2 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'3 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013492,2013196,'1 ',2.23247E-3,1.05129E-2,7.49339E-2, 233.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013198,2013197,'1 ',3.78287E-3,1.78560E-2,4.71018E-3, 200.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013197,2013252,'1 ',3.31995E-3,1.59042E-2,6.20447E-2, 180.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013651,2013197,'1 ',1.18785E-2,6.78609E-2,2.86228E-2, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013198,2013199,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013200,2013201,'1 ',2.79732E-3,1.65137E-2,4.47527E-3, 250.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020416,2013200,'1 ',2.01671E-2,1.00209E-1,3.35166E-2, 264.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013201,2013213,'1 ',5.01357E-3,2.45630E-2,1.19535E-2, 243.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013203,'1 ',2.91640E-4,1.01848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013210,'1 ',2.02926E-3,1.04697E-2,6.96447E-3, 236.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013212,2013202,'1 ',1.26373E-3,7.27085E-3,3.67318E-3, 232.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013218,'1 ',3.47338E-3,1.69661E-2,1.84363E-2, 232.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013204,2013205,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013206,2013207,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013206,2013208,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013207,2013242,'1 ',1.87289E-3,9.75952E-3,3.65583E-3, 233.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013256,2013207,'1 ',1.64102E-3,9.75214E-3,7.77847E-3, 208.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013209,2013210,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013209,2013211,'1 ',2.60557E-4,1.11971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013210,2013260,'1 ',4.49220E-3,2.40003E-2,1.60947E-2, 255.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013212,2013272,'1 ',1.67585E-3,1.00551E-2,6.32141E-2, 263.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013307,2013213,'1 ',6.42486E-3,2.90464E-2,1.46003E-2, 208.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013214,2013215,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013214,2013224,'1 ',5.36257E-3,3.31249E-2,6.08700E-3, 237.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013279,2013214,'1 ',5.60486E-3,3.21401E-2,1.69659E-2, 217.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013632,2013214,'1 ',3.67782E-3,1.80477E-2,8.77598E-3, 201.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013217,'1 ',2.50407E-4,1.16265E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013218,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013219,'1 ',2.44496E-4,1.17693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013220,2013221,'1 ',2.03733E-4,1.07277E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013241,'1 ',2.37878E-3,1.54120E-2,2.11333E-2, 263.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013268,'1 ',1.65112E-3,1.07119E-2,1.58172E-2, 205.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013223,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013224,'1 ',2.70811E-4,1.16914E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013225,'1 ',2.51264E-4,1.05728E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013224,2013655,'1 ',1.18649E-2,7.43657E-2,1.71558E-2, 246.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013226,2013227,'1 ',2.76640E-4,1.13116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013226,2013228,'1 ',2.57316E-4,1.17699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013229,2013233,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013230,2013236,'1 ',3.19600E-3,1.70666E-2,6.20471E-3, 240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013230,2013250,'1 ',1.38553E-3,6.68270E-3,3.36386E-3, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013233,2013264,'1 ',5.36356E-4,7.06208E-3,9.30365E-2,1242.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013234,2013235,'1 ',2.29802E-4,1.03417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013234,2013236,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013236,'1 ',2.68333E-3,1.22825E-2,3.51195E-3, 196.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013237,2013238,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013237,'1 ',1.22285E-3,8.64212E-3,1.91013E-3, 190.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013237,2013293,'1 ',3.33055E-3,2.13818E-2,1.68088E-2, 235.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013239,2013240,'1 ',2.09781E-4,1.17869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013239,2013344,'1 ',5.97047E-3,3.86655E-2,5.03220E-2, 249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013241,2013246,'1 ',2.64088E-3,1.54341E-2,8.00675E-3, 255.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013253,2013241,'1 ',1.82853E-3,7.97735E-3,1.47555E-2, 239.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013242,2013243,'1 ',2.49741E-4,1.15593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013242,2013294,'1 ',3.18440E-3,1.92680E-2,1.27885E-2, 251.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013245,'1 ',2.75606E-4,1.17853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013262,'1 ',2.09278E-3,1.41231E-2,9.18725E-3, 239.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013246,2013304,'1 ',1.12061E-3,5.09874E-3,1.24996E-3, 271.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013247,2013248,'1 ',2.81201E-4,1.16733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013247,2013249,'1 ',2.68558E-4,1.19755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2013253,'1 ',2.76309E-3,1.53509E-2,1.27837E-2, 262.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013260,2013249,'1 ',1.16535E-3,6.29025E-3,3.16048E-3, 375.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'1 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'2 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'3 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013250,2013274,'1 ',7.59983E-4,4.19433E-3,3.47207E-3, 268.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013251,2013252,'1 ',2.45711E-4,1.00266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013252,2013651,'1 ',6.57239E-3,3.45078E-2,1.58332E-2, 252.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013261,2013253,'1 ',8.90187E-4,5.31042E-3,2.60157E-3, 168.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013254,2013255,'1 ',2.86975E-4,1.10254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013254,2013256,'1 ',2.14645E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013256,2013268,'1 ',2.02880E-3,1.17809E-2,5.45172E-3, 210.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013257,2013258,'1 ',2.66954E-4,1.10964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013257,2013355,'1 ',8.26745E-3,5.22330E-2,3.77160E-2, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013259,2013313,'1 ',1.55246E-2,7.78685E-2,3.25352E-2, 236.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013301,2013260,'1 ',1.55066E-3,9.17833E-3,4.82600E-3, 214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013262,2013274,'1 ',1.11624E-3,4.92831E-3,4.50793E-3, 263.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013649,2013263,'1 ',2.26394E-4,6.29565E-3,3.48014E0,3979.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013263,2013666,'1 ',1.39297E-4,3.70166E-3,2.21876E0,4246.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013264,2013302,'1 ',2.83307E-4,3.19870E-3,5.93436E-2,1260.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013324,2013264,'1 ',6.57906E-4,7.08521E-3,7.82289E-2,1286.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013295,2013265,'1 ',1.06624E-3,4.65726E-3,1.24313E-3, 251.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013265,2013318,'1 ',8.89869E-4,6.11524E-3,4.13980E-3, 209.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013267,'1 ',2.51347E-4,1.17223E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013268,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013269,'1 ',2.26684E-4,1.16232E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013268,2013281,'1 ',3.95653E-3,2.13268E-2,1.73310E-2, 249.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013270,2013271,'1 ',2.24656E-4,1.19886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013270,2013272,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'1 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'2 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'3 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013323,'1 ',1.82570E-3,9.21778E-3,5.21270E-2, 225.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013325,'1 ',9.74067E-4,3.33876E-3,1.36203E-3, 210.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013333,'1 ',3.19979E-3,1.52769E-2,1.14168E-2, 290.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013274,2013284,'1 ',9.66315E-4,5.17879E-3,2.72050E-3, 202.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013275,2013276,'1 ',2.99120E-4,1.15388E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013284,2013275,'1 ',2.60062E-4,1.72792E-3,7.28685E-3, 228.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013275,'1 ',2.83520E-3,1.51484E-2,1.23426E-2, 247.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013278,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013325,'1 ',5.20486E-3,2.65955E-2,2.41918E-2, 234.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013307,2013279,'1 ',4.30315E-3,2.35534E-2,2.78340E-2, 248.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013279,2013367,'1 ',1.21583E-2,5.64658E-2,6.38475E-2, 246.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013280,2013281,'1 ',2.62963E-4,1.13224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013280,2013282,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013281,2013304,'1 ',2.33880E-3,1.43811E-2,4.17123E-3, 269.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013283,'1 ',1.37340E-3,7.82368E-3,3.28725E-3, 219.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013283,2013294,'1 ',2.06371E-3,1.19045E-2,2.78075E-2, 183.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013283,2013318,'1 ',1.89230E-3,8.60898E-3,1.23014E-2, 250.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013289,'1 ',1.44808E-3,8.90863E-3,1.02642E-2, 274.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013289,'2 ',1.44808E-3,8.90863E-3,1.02642E-2, 274.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013301,'1 ',9.23432E-4,6.43735E-3,7.40747E-3, 220.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013295,'1 ',1.79054E-3,8.63857E-3,9.89262E-3, 253.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013288,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013289,'1 ',2.84679E-4,1.19533E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013290,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013291,'1 ',2.66724E-4,1.15222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013289,2013297,'1 ',1.08396E-3,7.27712E-3,4.77052E-3, 230.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'1 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'2 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'3 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013293,2013294,'1 ',4.63262E-4,2.57664E-3,3.42283E-3, 259.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'1 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'2 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'3 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013299,2013295,'1 ',8.25917E-4,4.05316E-3,1.40373E-3, 216.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013295,2013328,'1 ',1.17155E-3,5.87932E-3,3.64822E-3, 240.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013305,2013296,'1 ',2.64175E-3,1.40365E-2,3.57833E-3, 225.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'1 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'2 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'3 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013296,2013351,'1 ',4.30658E-3,2.29286E-2,3.56354E-2, 233.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013297,2013298,'1 ',2.65108E-4,1.08027E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013297,2013346,'1 ',7.52042E-3,3.82842E-2,1.70861E-2, 197.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013299,2013322,'1 ',1.68443E-3,8.81486E-3,6.72367E-2, 135.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013302,2013667,'1 ',1.50426E-3,1.77618E-2,3.33132E-1,1314.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'1 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'2 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'3 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'4 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'5 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'1 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'2 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'3 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013312,'1 ',3.75179E-3,2.29508E-2,8.17947E-3, 218.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013337,'1 ',3.50322E-3,2.06000E-2,1.05492E-2, 236.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013304,2013318,'1 ',1.64751E-3,6.61045E-3,8.92049E-3, 241.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013304,2013328,'1 ',2.18826E-3,7.34580E-3,2.52771E-3, 223.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013305,2013306,'1 ',2.26888E-4,1.09786E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013344,2013305,'1 ',3.41438E-3,2.02641E-2,5.85726E-3, 197.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013308,2013309,'1 ',2.61608E-4,1.02745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013308,2013310,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013330,'1 ',2.03825E-3,1.18208E-2,3.62071E-3, 253.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013338,2013310,'1 ',1.11722E-3,7.78180E-3,5.59360E-3, 259.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013311,2013312,'1 ',2.32036E-4,1.03927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013313,2013579,'1 ',7.83482E-3,4.47409E-2,1.02517E-1, 257.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013314,2013315,'1 ',2.42780E-4,1.01694E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013316,2013317,'1 ',2.73132E-4,1.10750E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013316,2013318,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013318,2013330,'1 ',5.21237E-4,3.96163E-3,2.58405E-2, 209.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013319,2013323,'1 ',3.31769E-3,1.99018E-2,4.95444E-2, 196.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013319,2013341,'1 ',2.60824E-3,1.46092E-2,1.13504E-2, 232.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013320,2013321,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013320,2013322,'1 ',2.73090E-4,1.09939E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013322,2013351,'1 ',1.54905E-3,8.55736E-3,3.76499E-3, 224.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013328,2013338,'1 ',8.28599E-4,5.13262E-3,3.30545E-3, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013329,2013330,'1 ',2.66400E-4,1.17051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013330,2013334,'1 ',6.91222E-4,3.11985E-3,2.02658E-3, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013331,2013332,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013331,2013333,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013351,'1 ',2.94332E-3,1.86545E-2,1.42213E-2, 237.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'1 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'2 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'3 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'4 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013334,2013350,'1 ',2.67574E-3,1.35139E-2,4.74814E-2, 177.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013335,2013336,'1 ',2.27779E-4,1.06650E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013356,2013335,'1 ',1.68583E-3,8.43187E-3,4.04328E-3, 177.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013337,2013347,'1 ',1.95034E-3,1.11441E-2,3.23207E-3, 191.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013338,2013339,'1 ',2.82502E-4,1.01649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013340,2013342,'1 ',2.71196E-4,1.13641E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013351,2013341,'1 ',5.60035E-4,3.83272E-3,3.91482E-3, 229.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013341,2013356,'1 ',9.67593E-4,5.43919E-3,3.53341E-3, 228.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013343,2013344,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013343,2013345,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013344,2013361,'1 ',3.67599E-3,2.70740E-2,2.87408E-2, 247.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013357,2013346,'1 ',3.48099E-3,1.72916E-2,2.29351E-2, 228.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013346,2013360,'1 ',2.32496E-3,1.36971E-2,1.41409E-2, 223.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013347,2013348,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013349,2013350,'1 ',2.38753E-4,1.15698E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013351,2013352,'1 ',2.06403E-4,1.17208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013353,2013354,'1 ',2.02192E-4,1.12714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013353,2013355,'1 ',2.12737E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013489,2013355,'1 ',5.80682E-3,3.33191E-2,2.52728E-2, 259.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013357,'1 ',8.21780E-3,3.84255E-2,2.37774E-2, 286.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013358,2013513,'1 ',3.10540E-3,1.89529E-2,1.26991E-2, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013358,'1 ',1.70754E-2,1.01799E-1,5.28367E-2, 215.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013360,2013359,'1 ',4.22403E-3,1.87248E-2,5.42353E-3, 195.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013361,2013362,'1 ',2.03949E-4,1.01832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013361,2013593,'1 ',4.26511E-4,2.86382E-3,1.18112E-3, 260.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013363,2013364,'1 ',2.89660E-4,1.10218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013363,2013365,'1 ',2.20821E-4,1.16106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'1 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'2 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'3 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'4 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'5 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013366,2013367,'1 ',2.68422E-4,1.04652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013367,2013375,'1 ',3.97842E-2,2.24660E-1,6.84960E-2, 216.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013367,2013460,'1 ',1.05541E-2,7.44349E-2,3.71932E-2, 253.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013368,2013369,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013454,2013368,'1 ',9.18777E-3,5.07918E-2,1.87690E-2, 178.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013370,2013371,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2013370,'1 ',6.30460E-3,3.42172E-2,3.99789E-2, 193.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013384,2013370,'1 ',1.08379E-2,6.20297E-2,1.88801E-2, 168.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013370,2013522,'1 ',9.53565E-3,4.72673E-2,1.96351E-2, 226.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013373,'1 ',2.34600E-4,1.01754E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013383,'1 ',8.31994E-3,4.66422E-2,1.89296E-2, 213.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013556,'1 ',3.68470E-3,1.95773E-2,1.56462E-2, 236.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013374,2013375,'1 ',2.25799E-4,1.13393E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013375,2013382,'1 ',3.13687E-2,1.55278E-1,7.83900E-2, 224.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013380,2013376,'1 ',1.45065E-2,1.03076E-1,1.92775E-2, 239.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013381,2013382,'1 ',1.10926E-2,7.58530E-2,3.06874E-2, 243.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013381,2013388,'1 ',8.80240E-3,5.75604E-2,3.94853E-2, 250.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020271,'1 ',4.88705E-2,2.64727E-1,8.70319E-2, 177.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020323,'1 ',7.39507E-2,3.19762E-1,1.10817E-1, 191.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020475,'1 ',5.71956E-2,4.09588E-1,1.22317E-1, 189.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020495,'1 ',5.13549E-2,3.00874E-1,1.20224E-1, 191.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013384,2013408,'1 ',1.00974E-2,4.88438E-2,3.18398E-1, 189.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013385,2013489,'1 ',2.20218E-2,1.29999E-1,1.39279E-1, 232.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013385,2013663,'1 ',6.09177E-3,3.19131E-2,1.20206E-2, 237.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013386,2013387,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013388,'1 ',6.86400E-3,3.55387E-2,1.64548E-2, 206.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013392,'1 ',6.94968E-3,4.65514E-2,3.13494E-2, 235.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013403,'1 ',2.43639E-2,1.37629E-1,5.87637E-2, 202.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013406,'1 ',5.19930E-2,3.35952E-1,1.05447E-1, 218.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013388,2013389,'1 ',2.19478E-4,1.10670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013388,2013399,'1 ',2.25786E-3,1.25805E-2,3.45392E-2, 271.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013391,'1 ',2.53650E-4,1.12383E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'1 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'2 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'3 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'1 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'2 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'3 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013392,2013393,'1 ',2.04929E-4,1.07850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013392,2013394,'1 ',4.27880E-3,2.21154E-2,5.55931E-3, 260.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013394,2013395,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013394,2013397,'1 ',2.64533E-3,1.42637E-2,6.96187E-3, 272.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013396,2013398,'1 ',2.06982E-4,1.09622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013399,2013397,'1 ',3.33045E-3,1.85593E-2,4.91604E-3, 274.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013399,2013397,'2 ',3.33045E-3,1.85593E-2,4.91604E-3, 274.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013398,2013524,'1 ',1.68815E-3,1.98160E-2,2.86768E-1,1139.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013400,2013401,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013401,2013622,'1 ',1.86513E-3,1.38390E-2,4.03942E-3, 400.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013403,2013402,'1 ',1.93980E-2,1.35710E-1,3.63800E-2, 236.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'1 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'2 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'3 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013403,2013404,'1 ',2.29981E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013405,2013406,'1 ',2.39864E-4,1.16984E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013408,2013406,'1 ',4.10669E-2,2.13382E-1,1.50085E-1, 214.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013407,2013408,'1 ',2.16759E-4,1.10997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020271,2013408,'1 ',4.06921E-2,2.49986E-1,7.84560E-2, 178.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013409,2013410,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013410,2013553,'1 ',8.68186E-3,5.03251E-2,2.90788E-2, 243.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013676,2013411,'1 ',3.87751E-3,1.82679E-2,1.52028E-2, 210.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013411,2013697,'1 ',7.51887E-3,4.85528E-2,3.72846E-2, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013412,2013413,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013412,2013615,'1 ',1.53705E-2,8.75378E-2,5.43817E-2, 177.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013414,2013676,'1 ',9.23491E-3,3.81357E-2,2.39777E-2, 213.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013415,2013416,'1 ',2.41299E-4,1.07498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013416,2013426,'1 ',1.44802E-2,7.49754E-2,2.26066E-2, 204.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013508,2013416,'1 ',7.01269E-3,2.70347E-2,1.36054E-2, 229.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013417,2013418,'1 ',2.01162E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013418,2013538,'1 ',3.87947E-3,2.05360E-2,1.64167E-2, 229.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013420,'1 ',2.55074E-4,1.17307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013423,'1 ',2.91519E-2,1.69418E-1,1.32119E-1, 217.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013425,'1 ',3.14448E-2,1.93026E-1,1.11297E-1, 230.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013422,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013423,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013424,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013423,2074000,'1 ',2.25944E-2,1.04777E-1,3.63429E-1, 198.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013426,2013425,'1 ',1.73560E-2,1.04878E-1,2.47090E-2, 209.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013425,2013615,'1 ',2.17749E-2,1.23479E-1,7.20637E-2, 213.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013426,2013573,'1 ',1.23902E-2,7.93827E-2,3.28148E-2, 231.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013427,2013442,'1 ',9.03557E-3,6.06597E-2,3.32540E-1, 245.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013428,2013429,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013428,2013430,'1 ',2.69349E-4,1.12559E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013432,2013430,'1 ',1.78806E-3,7.21193E-3,7.00695E-3, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013431,2013438,'1 ',2.69126E-4,1.18039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013643,2013438,'1 ',1.02008E-3,1.06329E-2,2.52764E-1,1167.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013439,2013440,'1 ',2.20825E-2,9.76511E-2,5.91784E-2, 208.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013440,2013446,'1 ',1.76321E-2,8.11524E-2,6.11396E-2, 186.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013440,2013607,'1 ',1.09726E-2,8.16847E-2,1.37893E-1, 220.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013441,2013442,'1 ',1.71657E-2,8.18245E-2,5.11773E-2, 236.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013445,2013441,'1 ',2.41039E-2,1.22854E-1,1.91099E-1, 253.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013482,2013441,'1 ',1.03176E-2,6.79140E-2,2.13186E-2, 233.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013443,2013444,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013443,2013445,'1 ',2.77769E-4,1.06447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013445,2013688,'1 ',3.94986E-3,2.11893E-2,2.74226E-2, 212.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074000,2013445,'1 ',2.03081E-2,1.02346E-1,7.24155E-2, 239.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013446,2013449,'1 ',8.50476E-3,4.25788E-2,6.67206E-2, 210.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074013,2013446,'1 ',1.74342E-2,9.92080E-2,8.05154E-2, 221.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013447,2074218,'1 ',2.28521E-3,2.56015E-2,8.97249E-1,1213.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013447,2074250,'1 ',2.19319E-3,2.83682E-2,6.79018E-1,1393.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074330,2013447,'1 ',7.33463E-4,9.01769E-3,1.51248E-1,1155.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2013688,'1 ',1.11670E-2,6.71482E-2,3.58112E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074004,2013448,'1 ',1.20850E-2,6.11639E-2,3.46565E-2, 239.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074012,'1 ',9.78493E-3,5.73771E-2,3.40615E-2, 247.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074109,'1 ',1.76121E-2,1.20550E-1,1.10620E-1, 223.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074327,'1 ',2.13904E-3,1.69146E-2,6.40962E-2, 252.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013449,2074115,'1 ',5.58692E-2,3.59950E-1,8.33298E-2, 207.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013449,2074251,'1 ',1.84324E-2,9.52335E-2,1.33617E-1, 227.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013453,2013457,'1 ',2.90080E-4,1.07217E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013454,'1 ',1.00220E-2,5.93679E-2,2.28101E-2, 257.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013524,2013457,'1 ',2.47580E-3,2.79104E-2,4.88315E-1,1267.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013457,2013650,'1 ',1.12197E-3,1.27393E-2,3.99795E-1,1256.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2013458,'1 ',7.58793E-3,2.65503E-2,5.41860E-3, 230.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2013461,'1 ',2.93062E-4,1.05141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2013555,'1 ',5.67735E-4,7.45370E-3,1.74074E-1,1294.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2020291,'1 ',3.47042E-3,3.96206E-2,1.21111E0,1214.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020415,2013459,'1 ',7.71334E-4,9.51567E-3,2.30857E-1,1071.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013460,2020048,'1 ',2.20766E-2,1.11396E-1,5.47003E-2, 224.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013462,2013463,'1 ',2.13838E-4,1.08542E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013463,2013647,'1 ',4.91355E-4,3.51919E-3,8.67737E-4, 244.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013463,2013690,'1 ',1.50635E-4,9.00179E-4,2.30841E-4, 199.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013464,2013643,'1 ',5.13017E-4,5.70697E-3,1.81567E-1,1022.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013467,2013469,'1 ',2.73689E-4,1.15072E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2013467,'1 ',2.89603E-3,1.86362E-2,9.71644E-3, 261.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013617,2013467,'1 ',2.75679E-3,1.08900E-2,5.94745E-3, 208.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013470,2013506,'1 ',3.95180E-5,1.06725E-3,8.09446E-1,4000.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013695,2013470,'1 ',1.14548E-4,3.33083E-3,1.48725E0,4180.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013471,2013537,'1 ',3.28210E-4,4.00540E-3,1.67173E-1,1132.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013643,2013481,'1 ',3.08245E-3,3.60645E-2,9.30735E-1,1174.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013481,2074250,'1 ',1.93447E-3,2.16549E-2,6.36032E-1,1123.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013484,2013505,'1 ',6.34725E-4,8.05655E-3,1.40528E-1,1183.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013484,2013619,'1 ',5.28909E-4,6.43260E-3,1.58711E-1,1194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013485,'1 ',4.64703E-3,2.82456E-2,8.23698E-3, 242.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'1 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'2 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'3 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013488,2013490,'1 ',2.86534E-4,1.17793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013488,2013491,'1 ',2.93902E-4,1.14611E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013491,2013592,'1 ',1.45922E-3,1.80186E-2,3.81080E-1,1249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013650,2013491,'1 ',9.81183E-4,1.22089E-2,2.72406E-1,1237.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013496,2013523,'1 ',3.31287E-4,8.90429E-3,5.97516E0,4233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013631,2013496,'1 ',1.00155E-4,2.83665E-3,1.31045E0,4092.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013496,2013695,'1 ',1.78388E-4,5.30160E-3,2.19180E0,4094.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013497,2013505,'1 ',2.09584E-4,1.04096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013516,2013505,'1 ',4.45245E-4,5.54600E-3,6.58472E-2,1217.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013505,2013621,'1 ',8.43628E-4,1.07053E-2,2.76073E-1,1336.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013695,2013506,'1 ',7.96171E-5,2.27644E-3,1.58513E0,4217.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013537,2013507,'1 ',1.38289E-4,1.67203E-3,3.58555E-2,1164.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013512,2013647,'1 ',5.74932E-3,3.19680E-2,2.67098E-2, 243.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013513,2013582,'1 ',8.14140E-3,5.65082E-2,5.87763E-2, 220.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013635,2013514,'1 ',1.22744E-2,7.68121E-2,2.97685E-2, 208.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013514,2013683,'1 ',6.11027E-3,3.33829E-2,1.11857E-2, 190.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013516,2013619,'1 ',7.00439E-4,7.98192E-3,1.84189E-1,1185.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013660,2013517,'1 ',5.60403E-3,2.02776E-2,1.52015E-2, 210.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013522,2013556,'1 ',3.62653E-4,1.96789E-3,5.63376E-4, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013554,'1 ',6.17100E-4,1.89423E-2,9.29809E0,4347.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 183.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013554,'2 ',6.17100E-4,1.89423E-2,9.29809E0,4347.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 183.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013580,'1 ',3.08377E-4,9.05273E-3,6.26692E0,4286.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013681,2013523,'1 ',2.95627E-4,8.16228E-3,4.65478E0,4266.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013695,'1 ',4.02531E-4,1.08275E-2,7.38366E0,4255.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 116.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013525,2013663,'1 ',6.81194E-3,3.50772E-2,1.27412E-2, 191.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013531,'1 ',2.06284E-4,1.09956E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013575,'1 ',2.47543E-2,1.22037E-1,5.16713E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013635,'1 ',6.82318E-3,3.10192E-2,7.42306E-3, 263.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013660,'1 ',4.47132E-3,1.96278E-2,6.55665E-3, 253.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013536,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013675,2013537,'1 ',8.42477E-4,9.12836E-3,1.56681E-1,1226.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013543,2013547,'1 ',2.42219E-4,1.02133E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013544,2074114,'1 ',3.99693E-2,1.75397E-1,5.83950E-2, 235.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2013544,'1 ',1.23455E-2,6.03256E-2,1.54577E-2, 205.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013595,2013547,'1 ',1.02598E-3,1.24452E-2,2.01336E-1,1291.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013547,2074250,'1 ',4.91552E-4,6.35000E-3,1.22127E-1,1090.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013547,2074330,'1 ',3.78689E-3,3.99199E-2,9.98503E-1,1339.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013548,2013588,'1 ',3.35792E-3,3.42730E-2,7.67010E-1,1371.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013550,2013553,'1 ',2.49498E-4,1.06980E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013553,2013615,'1 ',1.09846E-2,6.35564E-2,2.17466E-2, 212.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013676,2013553,'1 ',2.02884E-4,6.54491E-4,2.85971E-4, 273.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2013554,'1 ',2.92139E-4,8.52116E-3,6.32090E0,4332.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2013554,'2 ',2.92139E-4,8.52116E-3,6.32090E0,4332.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013554,2020387,'1 ',4.63847E-4,1.25482E-2,5.56725E0,4202.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 118.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013556,2020156,'1 ',2.55496E-2,1.25901E-1,8.03159E-2, 214.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013562,2013588,'1 ',6.05604E-4,7.15208E-3,1.97396E-1,1160.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013650,2013562,'1 ',1.45493E-3,1.46546E-2,4.26180E-1,1317.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013569,2013617,'1 ',3.68964E-3,1.41787E-2,8.28373E-3, 222.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013573,2013638,'1 ',2.25791E-3,1.25982E-2,6.65024E-3, 245.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013574,2013575,'1 ',2.03573E-4,1.04446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013575,2013591,'1 ',5.46711E-3,2.60277E-2,2.60104E-2, 199.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013576,2013579,'1 ',2.08345E-4,1.13282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013579,2013664,'1 ',6.05784E-3,3.13142E-2,1.48814E-1, 227.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013580,2013631,'1 ',2.62248E-4,7.49909E-3,4.46471E0,4222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013580,2020321,'1 ',8.00687E-4,2.21120E-2,1.33614E1,4166.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 228.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013581,2013588,'1 ',2.00688E-4,1.02701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013588,2013656,'1 ',2.78281E-3,3.12031E-2,4.83903E-1,1105.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013589,2013591,'1 ',2.84434E-4,1.06345E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013592,2013667,'1 ',1.52399E-3,1.83702E-2,2.95572E-1,1325.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013595,2074250,'1 ',1.16290E-3,1.57565E-2,4.25262E-1,1216.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013596,2074113,'1 ',2.98398E-2,1.65693E-1,8.55047E-2, 227.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013600,2013657,'1 ',1.71434E-3,9.64185E-3,4.50919E-3, 194.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013679,2013600,'1 ',1.72309E-3,1.00846E-2,1.44087E-2, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013633,'1 ',4.70053E-3,2.33148E-2,3.12343E-2, 174.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013655,'1 ',1.94634E-2,1.07597E-1,1.35837E-1, 248.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013657,2013601,'1 ',1.43242E-3,8.89462E-3,5.59396E-3, 208.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013679,'1 ',1.62109E-3,7.64085E-3,1.68764E-3, 221.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013607,'1 ',2.65242E-4,1.11006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013608,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013609,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013610,'1 ',2.29076E-4,1.01390E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013638,2013607,'1 ',2.60901E-3,1.64751E-2,6.12618E-3, 204.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013633,2013611,'1 ',3.34944E-2,2.04546E-1,6.92238E-2, 211.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013655,2013611,'1 ',1.23093E-2,6.35457E-2,1.30319E-2, 227.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013614,2013615,'1 ',2.30206E-4,1.06014E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013616,2013619,'1 ',2.97362E-4,1.12045E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013619,2013675,'1 ',1.31662E-3,1.42077E-2,5.08618E-1,1202.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013620,2013631,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013666,2013631,'1 ',1.67029E-4,4.39152E-3,2.32019E0,4150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013634,2013635,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013634,2013636,'1 ',2.39737E-4,1.17678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013637,2013643,'1 ',2.37051E-4,1.03658E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013637,2013644,'1 ',2.56193E-4,1.13578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013645,2013649,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013646,2013648,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013689,2013648,'1 ',3.79581E-5,4.64872E-4,7.21156E-3,1265.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013675,2013699,'1 ',6.89869E-4,8.64222E-3,1.16986E-1,1188.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013681,2013695,'1 ',1.31341E-4,3.94932E-3,1.49980E0,4144.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013682,2013699,'1 ',2.21780E-3,2.58644E-2,3.51887E-1,1132.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013687,2013688,'1 ',2.16173E-4,1.12003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013696,2013699,'1 ',2.59734E-4,1.17627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020000,2020004,'1 ',2.58566E-4,1.73041E-3,2.26157E-3, 173.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020000,2020433,'1 ',4.67628E-3,2.81767E-2,1.00014E-2, 208.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020001,'1 ',1.72396E-3,1.17359E-2,1.62431E-2, 243.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020001,2020010,'1 ',2.69736E-2,1.48936E-1,6.79040E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020003,'1 ',2.47022E-4,1.01669E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020532,'1 ',6.70340E-3,3.10998E-2,7.25657E-3, 270.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020004,2020015,'1 ',1.31424E-2,8.74009E-2,5.57289E-2, 194.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020433,2020004,'1 ',5.33871E-3,3.76872E-2,7.91251E-3, 202.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020005,2020007,'1 ',2.35304E-4,1.07019E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020006,2020028,'1 ',5.43825E-2,3.94748E-1,9.07892E-2, 179.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020008,2020009,'1 ',2.69446E-4,1.04931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020008,2020433,'1 ',5.02574E-3,3.98381E-2,5.99801E-2, 170.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020010,2020011,'1 ',2.62992E-4,1.11444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020017,2020010,'1 ',1.20437E-2,5.38632E-2,4.26435E-2, 239.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020026,2020010,'1 ',1.29386E-2,9.63332E-2,8.31623E-2, 229.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020012,2020013,'1 ',2.43020E-4,1.11463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020013,2020014,'1 ',7.44534E-3,4.93395E-2,2.83738E-2, 187.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020025,2020013,'1 ',1.51284E-2,9.77859E-2,5.58027E-2, 165.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020014,2020017,'1 ',2.24257E-2,1.19515E-1,3.64552E-2, 233.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020014,2020019,'1 ',4.57228E-3,3.04787E-2,3.65478E-2, 202.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020015,2020016,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020017,2020018,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020019,2020020,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020021,2020019,'1 ',6.28120E-3,4.54330E-2,3.33750E-2, 179.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020019,2020023,'1 ',5.71630E-3,3.42013E-2,9.26701E-2, 175.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020025,2020021,'1 ',4.11549E-3,2.55334E-2,1.59947E-2, 186.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020021,2020031,'1 ',7.09331E-3,5.08041E-2,4.34942E-2, 185.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020022,2020024,'1 ',2.60944E-4,1.13686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020023,2020025,'1 ',1.41900E-3,9.14415E-3,4.01124E-3, 217.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020029,2020023,'1 ',9.88157E-3,5.60718E-2,5.87184E-2, 215.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020024,2020533,'1 ',8.73771E-3,8.78239E-2,1.25278E0,1234.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 136.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020024,2021035,'1 ',3.08967E-3,3.41702E-2,7.67334E-1,1142.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020481,2020026,'1 ',1.43599E-2,7.78803E-2,1.17949E-1, 233.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020027,2021002,'1 ',6.53300E-3,4.49874E-2,2.78812E-2, 218.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020032,2020029,'1 ',3.05202E-3,1.89990E-2,7.80026E-3, 183.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020029,2020036,'1 ',6.70860E-3,3.97115E-2,4.79293E-2, 159.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020030,2020352,'1 ',6.94283E-3,3.48531E-2,2.10584E-2, 193.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020030,2020477,'1 ',1.11383E-2,4.54513E-2,8.76523E-2, 177.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020032,2020033,'1 ',2.67224E-4,1.18339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020036,2020032,'1 ',9.29018E-3,4.63195E-2,1.86083E-2, 172.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020034,2020035,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020038,2020034,'1 ',1.24707E-2,5.65917E-2,4.12218E-2, 190.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020048,2020034,'1 ',6.83769E-3,3.90841E-2,2.29675E-2, 210.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020036,2020486,'1 ',1.00020E-2,4.54302E-2,3.27045E-2, 217.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2020305,'1 ',6.40174E-3,3.61972E-2,2.01681E-2, 216.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2020450,'1 ',3.25701E-3,1.99514E-2,1.99623E-2, 240.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2021011,'1 ',5.66764E-3,2.88823E-2,4.04329E-2, 233.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2021047,'1 ',1.48211E-2,7.50945E-2,2.74245E-2, 206.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020038,2020039,'1 ',2.03940E-4,1.04140E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020047,2020038,'1 ',9.19942E-3,5.63033E-2,1.92586E-2, 171.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020041,'1 ',2.87288E-4,1.12322E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020051,'1 ',4.01107E-3,2.36041E-2,1.05191E-2, 219.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020498,'1 ',9.99706E-4,6.63704E-3,2.87247E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020042,2020051,'1 ',1.37262E-3,9.97868E-3,1.81250E-3, 212.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020059,2020042,'1 ',5.68297E-3,3.25885E-2,1.49345E-2, 179.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020043,2020045,'1 ',5.95834E-3,3.11561E-2,4.90112E-2, 237.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020348,2020043,'1 ',4.17020E-3,2.62825E-2,3.19940E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020044,2020045,'1 ',2.46381E-4,1.00801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020056,2020045,'1 ',1.66084E-2,8.89330E-2,2.74064E-2, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020046,2020052,'1 ',8.03310E-3,5.05373E-2,3.44040E-2, 238.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020046,2020529,'1 ',8.73533E-3,3.85364E-2,1.64864E-2, 223.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020047,2020292,'1 ',6.58944E-3,3.66370E-2,2.84176E-1, 179.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020048,2020049,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020050,2020051,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020051,2020462,'1 ',1.80336E-3,1.13341E-2,8.95142E-3, 267.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020052,2020054,'1 ',2.73280E-3,1.33825E-2,7.42671E-3, 226.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020498,2020052,'1 ',3.27958E-3,1.47033E-2,9.35971E-3, 226.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020053,2020070,'1 ',7.23061E-3,3.80292E-2,2.61115E-1, 248.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020298,2020053,'1 ',1.05242E-2,5.61378E-2,5.10162E-2, 256.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020054,2020055,'1 ',2.31466E-4,1.15374E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020348,2020054,'1 ',3.11360E-3,2.14473E-2,1.31665E-2, 188.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020054,2020389,'1 ',7.30657E-3,3.43261E-2,6.55524E-2, 238.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020056,2020058,'1 ',1.30474E-2,5.90662E-2,2.33089E-2, 232.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020529,2020056,'1 ',8.45624E-3,5.25738E-2,5.24671E-2, 226.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020058,2020057,'1 ',1.17496E-2,5.42929E-2,1.90158E-2, 209.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020057,2020087,'1 ',1.25950E-2,7.90611E-2,4.74455E-2, 191.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020061,2020059,'1 ',1.62359E-3,8.68059E-3,1.00337E-2, 223.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020060,2020061,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020061,2020495,'1 ',1.46371E-2,7.64738E-2,3.40401E-2, 249.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020062,2020348,'1 ',7.86196E-3,3.88953E-2,1.93698E-2, 234.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020062,2020354,'1 ',9.13985E-3,5.69306E-2,1.17107E-1, 241.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020063,2020064,'1 ',2.32603E-4,1.16424E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020063,2020065,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020080,'1 ',1.59019E-2,9.94380E-2,4.51683E-2, 224.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020498,'1 ',1.06934E-2,6.59234E-2,9.71963E-2, 243.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020529,'1 ',7.10634E-3,3.59179E-2,1.46842E-2, 201.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020066,2020334,'1 ',1.36043E-2,6.67335E-2,9.36696E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021324,2020066,'1 ',9.04465E-3,5.54872E-2,1.05952E-2, 236.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020068,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020082,'1 ',1.77303E-2,8.18766E-2,1.80128E-1, 230.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020298,'1 ',9.52530E-3,4.79340E-2,3.71943E-2, 243.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020069,2020292,'1 ',1.11464E-2,5.56828E-2,7.16861E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020472,2020069,'1 ',1.85142E-2,1.04716E-1,1.28315E-1, 232.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020070,2020072,'1 ',3.10634E-3,1.54919E-2,3.51613E-3, 216.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020070,2020107,'1 ',2.60236E-3,1.37133E-2,6.48673E-2, 251.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020071,2020072,'1 ',2.40110E-4,1.01173E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020401,2020072,'1 ',4.09756E-3,2.25541E-2,3.06579E-3, 238.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020073,'1 ',2.88598E-3,3.54490E-2,1.03912E0,1330.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020381,2020073,'1 ',1.09128E-3,1.29533E-2,2.64654E-1,1073.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020073,2020396,'1 ',2.44634E-3,2.61465E-2,1.63411E0,1295.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020074,2020077,'1 ',2.89391E-3,1.59305E-2,3.48928E-3, 232.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020076,2020075,'1 ',1.75493E-3,1.21568E-2,1.23219E-2, 244.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020075,2020519,'1 ',5.73282E-3,3.68015E-2,3.29170E-2, 226.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020077,2020076,'1 ',3.20111E-3,1.65373E-2,9.54596E-3, 203.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020079,2020076,'1 ',6.05086E-3,3.05882E-2,1.33376E-2, 192.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020076,2020109,'1 ',6.50283E-3,3.75683E-2,6.28050E-2, 234.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020077,2020078,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020079,2020529,'1 ',1.39313E-2,8.08971E-2,6.42549E-2, 222.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020080,2020081,'1 ',2.26922E-4,1.02707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020080,2020097,'1 ',3.49102E-3,1.72661E-2,6.46687E-3, 195.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020082,2020099,'1 ',1.52646E-2,6.55343E-2,1.12608E-1, 231.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020082,2021570,'1 ',3.74531E-3,1.91691E-2,5.79354E-3, 240.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020083,2020084,'1 ',2.24715E-4,1.05395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2020084,'1 ',3.42978E-3,1.95142E-2,9.77242E-3, 195.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020084,2021570,'1 ',4.53885E-3,2.33923E-2,2.84639E-2, 214.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020084,2021674,'1 ',8.45159E-3,5.60355E-2,1.61581E-2, 191.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020086,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020132,'1 ',9.07813E-3,6.65179E-2,2.06537E-2, 223.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020453,'1 ',4.17111E-3,2.75917E-2,3.91650E-2, 236.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020095,'1 ',2.93368E-2,1.41850E-1,3.72960E-2, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020334,'1 ',4.35868E-3,2.32184E-2,1.51319E-1, 258.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020519,'1 ',4.96484E-3,2.91750E-2,2.33760E-2, 243.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2020089,'1 ',2.35981E-4,1.10081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021565,'1 ',1.17968E-2,5.22722E-2,1.99833E-2, 201.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021601,'1 ',9.76499E-4,7.03847E-3,4.97741E-3, 165.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021677,'1 ',2.37516E-3,1.16260E-2,1.05269E-2, 255.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2023023,'1 ',2.06302E-2,9.50748E-2,3.81946E-2, 226.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020090,2020401,'1 ',1.45792E-3,7.85226E-3,8.13937E-3, 270.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020090,2021570,'1 ',5.18730E-3,2.91730E-2,3.00916E-2, 251.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020099,'1 ',2.08758E-3,9.96893E-3,2.65771E-3, 208.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020112,'1 ',5.32504E-3,3.22001E-2,2.03930E-2, 254.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020425,'1 ',4.90840E-4,2.45795E-3,1.76732E-3, 281.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020092,2020093,'1 ',2.29470E-4,1.07071E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020092,2020094,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020094,2020167,'1 ',6.49413E-3,3.79173E-2,5.38389E-2, 242.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020094,2020461,'1 ',1.22503E-3,6.30337E-3,7.78369E-3, 224.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020095,2020096,'1 ',2.75361E-4,1.02258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020095,2020097,'1 ',2.55247E-3,1.36608E-2,5.36508E-3, 229.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020109,2020097,'1 ',6.97068E-3,4.09682E-2,1.32109E-2, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020098,2020099,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020098,2020100,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020099,2020334,'1 ',1.39881E-3,8.64720E-3,4.23757E-3, 246.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020102,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020103,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020104,'1 ',2.34688E-4,1.13712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020103,2020112,'1 ',1.41338E-3,8.43934E-3,8.72340E-3, 239.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020103,2020183,'1 ',4.50647E-3,2.71356E-2,2.42919E-2, 210.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020105,'1 ',9.12141E-4,5.37769E-3,5.19697E-3, 197.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020105,2020121,'1 ',8.14707E-4,5.56384E-3,1.22720E-2, 175.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020106,2020107,'1 ',2.80102E-4,1.10103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020121,2020107,'1 ',1.68808E-3,1.23864E-2,6.49279E-3, 205.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021569,2020107,'1 ',2.60673E-3,1.84183E-2,9.21824E-3, 211.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020108,2020109,'1 ',2.91638E-4,1.17305E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020109,2020325,'1 ',3.19080E-3,1.57105E-2,6.81673E-2, 277.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020110,2020130,'1 ',9.25519E-3,5.83948E-2,5.50775E-2, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020110,2020438,'1 ',1.37132E-3,6.90050E-3,3.03816E-3, 258.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020111,2020112,'1 ',2.56645E-4,1.06729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020111,2020113,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020115,'1 ',2.22028E-4,1.00747E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020136,'1 ',3.71414E-3,1.85525E-2,4.08634E-2, 221.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020133,'1 ',1.35261E-3,9.59506E-3,1.53378E-2, 185.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020171,'1 ',1.38734E-3,8.30633E-3,9.55796E-3, 203.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020510,'1 ',1.12866E-3,6.51570E-3,1.18593E-2, 240.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020117,2020161,'1 ',9.14277E-4,5.46425E-3,6.46228E-3, 198.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020356,2020117,'1 ',1.92502E-3,1.13009E-2,7.19341E-3, 230.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020118,2020119,'1 ',2.60545E-4,1.00588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020124,'1 ',2.16840E-3,1.38777E-2,4.39086E-3, 187.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020177,'1 ',9.91583E-4,5.78078E-3,3.18914E-3, 203.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020205,'1 ',4.38289E-3,3.20663E-2,5.08918E-2, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020135,2020120,'1 ',8.09502E-4,4.89466E-3,5.92323E-3, 195.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020120,2020141,'1 ',8.55080E-4,5.54357E-3,1.38595E-3, 227.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020290,2020122,'1 ',4.41589E-4,5.24208E-3,9.06156E-2,1153.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020404,2020122,'1 ',5.71175E-4,6.80558E-3,1.60071E-1,1144.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020123,2020125,'1 ',1.95389E-3,1.18808E-2,1.36853E-2, 248.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2020123,'1 ',1.16698E-3,4.69861E-3,1.65649E-3, 262.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020123,2020148,'1 ',2.98610E-3,1.80774E-2,1.18153E-2, 216.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020124,2020175,'1 ',1.37787E-3,8.93705E-3,1.21922E-2, 226.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020125,2020176,'1 ',1.45262E-3,7.12706E-3,2.82298E-3, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020126,2020144,'1 ',2.39952E-3,1.10132E-2,4.28735E-3, 192.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020126,2020146,'1 ',1.41271E-3,6.46010E-3,5.03865E-2, 216.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020132,2020130,'1 ',2.75957E-3,1.93842E-2,8.98754E-3, 245.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020130,2020522,'1 ',1.61456E-2,9.47579E-2,3.96725E-2, 220.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020131,2020132,'1 ',2.53348E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020132,2020183,'1 ',7.33474E-3,4.19724E-2,9.22581E-2, 262.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020139,2020133,'1 ',1.06142E-3,5.58081E-3,3.17318E-3, 223.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020149,2020133,'1 ',1.20498E-3,7.12805E-3,1.09251E-2, 218.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020133,2020524,'1 ',2.64391E-3,1.46089E-2,1.41952E-2, 216.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020134,'1 ',1.80284E-3,1.03309E-2,3.91548E-3, 212.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020134,2020524,'1 ',1.01582E-3,7.58120E-3,4.32508E-3, 239.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021570,2020135,'1 ',3.20361E-3,1.88390E-2,1.87277E-2, 201.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020175,2020136,'1 ',1.52228E-3,1.07440E-2,4.97216E-3, 241.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020186,2020136,'1 ',1.67076E-3,8.31058E-3,2.24541E-3, 233.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020136,2020234,'1 ',2.08830E-3,1.25568E-2,4.12968E-2, 216.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020136,2020457,'1 ',8.12548E-3,4.72452E-2,8.83747E-2, 281.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020137,2020138,'1 ',2.78871E-4,1.16500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020137,'1 ',2.06031E-3,7.44018E-3,2.08025E-3, 191.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020137,2020289,'1 ',2.59774E-3,1.27187E-2,2.67930E-3, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020139,2020140,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021570,2020139,'1 ',1.57248E-3,9.23065E-3,4.54453E-2, 255.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2020142,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2021569,'1 ',4.14783E-3,1.71102E-2,3.04954E-2, 197.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020143,2020174,'1 ',1.15278E-3,7.27938E-3,5.09971E-3, 178.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020143,2020185,'1 ',3.11216E-3,1.45421E-2,5.36292E-3, 197.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020145,'1 ',2.25819E-4,1.08518E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020152,'1 ',5.77417E-4,2.74719E-3,3.18056E-3, 196.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020163,'1 ',3.09340E-4,2.38580E-3,3.34655E-3, 228.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020200,2020144,'1 ',2.79686E-3,1.58789E-2,1.26601E-2, 221.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020147,'1 ',2.80850E-4,1.16631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020179,'1 ',2.99362E-3,1.56071E-2,1.35584E-2, 198.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020197,'1 ',3.16240E-3,1.76798E-2,6.69330E-3, 208.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020148,'1 ',4.08077E-4,2.75932E-3,1.49399E-2, 178.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020149,2020150,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020161,2020149,'1 ',1.78214E-3,1.04297E-2,3.17107E-2, 179.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020151,2020160,'1 ',2.19478E-3,1.33438E-2,5.41779E-2, 229.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2020151,'1 ',1.01968E-2,5.46635E-2,1.98621E-2, 182.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020152,2020356,'1 ',2.87055E-3,1.35729E-2,4.88936E-3, 245.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020153,2020154,'1 ',2.07210E-4,1.16431E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020153,2020155,'1 ',2.89499E-4,1.19856E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020173,'1 ',1.98428E-3,1.12930E-2,1.64106E-3, 168.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020213,'1 ',3.01880E-3,1.85528E-2,7.09356E-3, 204.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020510,'1 ',1.43350E-3,7.08556E-3,5.51445E-3, 230.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020156,2020157,'1 ',2.58814E-4,1.00715E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020526,2020156,'1 ',3.04723E-2,1.63243E-1,7.70993E-2, 204.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020158,2020159,'1 ',2.27152E-4,1.09306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020158,2020160,'1 ',2.68881E-4,1.06044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020160,2020356,'1 ',1.25314E-3,6.45661E-3,4.41404E-2, 202.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020160,2020510,'1 ',1.22733E-3,6.72580E-3,4.54707E-3, 232.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020161,2020162,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020163,2020164,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020163,2020356,'1 ',1.87486E-3,1.20853E-2,4.69618E-3, 250.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020165,2020166,'1 ',2.40725E-4,1.04002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020165,2020167,'1 ',2.96344E-4,1.10474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020167,2020380,'1 ',6.06755E-3,3.38931E-2,7.70756E-2, 265.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020168,2020169,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020168,2020373,'1 ',3.78034E-3,2.12085E-2,1.52640E-1, 223.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020438,2020168,'1 ',2.24722E-3,1.18269E-2,1.09468E-2, 231.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020519,2020168,'1 ',1.30520E-3,9.68653E-3,5.03280E-2, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020171,2020170,'1 ',1.76470E-3,1.05376E-2,4.92212E-3, 158.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020170,2020176,'1 ',1.83050E-3,1.14778E-2,5.58140E-3, 204.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020181,2020172,'1 ',3.25226E-4,2.13520E-3,1.87286E-3, 209.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020172,2020232,'1 ',1.71299E-3,1.03350E-2,2.72284E-2, 187.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020173,2020190,'1 ',3.33086E-3,1.43851E-2,2.78687E-2, 221.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020174,2020175,'1 ',1.32900E-3,9.60094E-3,1.66137E-3, 215.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020186,2020175,'1 ',1.36942E-3,8.33066E-3,3.55935E-3, 214.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020176,2020177,'1 ',8.99369E-4,5.76809E-3,2.23824E-2, 159.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020177,2020178,'1 ',2.81415E-4,1.17291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020179,2020524,'1 ',2.49924E-3,1.08670E-2,3.66964E-3, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020180,2020182,'1 ',1.94208E-3,1.08624E-2,6.80442E-2, 208.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020180,'1 ',2.08891E-3,1.15739E-2,5.73252E-3, 216.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020206,2020180,'1 ',1.12283E-3,8.13054E-3,5.76179E-3, 214.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020181,2020340,'1 ',7.00788E-3,4.03456E-2,3.09122E-2, 238.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020182,2020183,'1 ',3.41608E-3,1.83127E-2,1.54345E-2, 249.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020184,2020195,'1 ',3.64500E-3,1.91018E-2,8.35400E-3, 208.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020184,2020289,'1 ',2.17634E-3,1.52423E-2,4.38797E-3, 239.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020185,2020340,'1 ',3.65593E-3,2.33197E-2,1.60541E-2, 248.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020191,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020289,'1 ',2.11682E-3,1.13743E-2,4.39568E-3, 232.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020192,2020193,'1 ',2.65826E-4,1.18376E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020192,2020194,'1 ',2.40396E-4,1.16847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020202,'1 ',1.91870E-3,1.24239E-2,7.96214E-3, 214.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020213,'1 ',2.08870E-3,1.27845E-2,7.85204E-3, 190.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020219,'1 ',3.78627E-3,2.49896E-2,1.45719E-2, 233.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
