2020194,2020237,'1 ',3.64908E-3,1.93647E-2,1.47843E-2, 220.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020196,'1 ',2.65242E-4,1.11006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020202,'1 ',2.40121E-3,1.40655E-2,2.39320E-2, 199.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020510,2020197,'1 ',1.04517E-3,5.85770E-3,4.07811E-3, 233.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020199,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020289,'1 ',3.36110E-3,1.92895E-2,1.66161E-2, 207.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023031,2020200,'1 ',1.65945E-2,8.78564E-2,2.91029E-2, 188.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020201,2020202,'1 ',2.20480E-4,1.10093E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020203,2020204,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020205,2020203,'1 ',1.57518E-3,9.78958E-3,3.03579E-3, 245.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020203,2020382,'1 ',1.65717E-2,7.79410E-2,1.38874E-1, 272.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020518,2020203,'1 ',2.87653E-3,1.51837E-2,3.95200E-3, 171.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020206,2020210,'1 ',3.14667E-3,1.62052E-2,4.11855E-2, 235.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020207,2020231,'1 ',7.79067E-4,3.97227E-3,2.31539E-3, 160.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020207,2020239,'1 ',1.90812E-3,1.16555E-2,3.75022E-2, 207.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020208,2020209,'1 ',2.78779E-4,1.10398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020236,2020208,'1 ',1.52154E-3,8.56013E-3,2.54194E-3, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020208,2020240,'1 ',9.74555E-4,5.83996E-3,8.00664E-3, 189.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020234,2020210,'1 ',1.91219E-3,1.12316E-2,7.25183E-3, 232.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020210,2020252,'1 ',8.60257E-3,4.48955E-2,6.39887E-2, 221.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020211,2020212,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020218,2020211,'1 ',8.21922E-4,4.73916E-3,3.08112E-3, 181.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020211,2020231,'1 ',2.09078E-3,1.29008E-2,8.22379E-3, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020216,2020214,'1 ',2.91491E-3,1.74168E-2,8.90524E-3, 186.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020214,2020346,'1 ',4.65104E-3,2.88963E-2,1.20177E-2, 205.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020214,2023318,'1 ',2.44026E-3,1.25448E-2,4.45739E-2, 189.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020215,2020216,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020216,2020241,'1 ',3.01080E-3,2.09721E-2,1.14803E-2, 220.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020217,2020218,'1 ',2.76640E-4,1.13116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020244,2020218,'1 ',9.64825E-4,5.53854E-3,8.24316E-3, 226.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020244,2020219,'1 ',2.62310E-4,1.77321E-3,1.55378E-3, 259.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020220,2020221,'1 ',2.13034E-4,1.10967E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020220,2020467,'1 ',7.03350E-3,3.13259E-2,1.57806E-2, 240.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023074,2020220,'1 ',5.78946E-3,3.64534E-2,2.26056E-2, 238.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020222,2020226,'1 ',2.53985E-4,1.03772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020222,2020227,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020226,2020467,'1 ',6.31320E-3,3.58972E-2,2.28683E-2, 254.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023058,2020226,'1 ',4.09810E-3,2.68011E-2,2.11932E-2, 252.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020240,2020228,'1 ',1.01802E-3,5.34126E-3,1.76899E-3, 192.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020228,2020518,'1 ',3.81034E-3,1.73631E-2,4.29961E-2, 227.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020229,2020230,'1 ',2.49782E-4,1.07554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020230,2020232,'1 ',2.48158E-3,1.55403E-2,8.54005E-3, 217.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020230,2020248,'1 ',2.62122E-3,1.46834E-2,1.10119E-2, 260.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020248,2020231,'1 ',1.92692E-3,8.36787E-3,5.72761E-3, 230.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020233,2020234,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020233,2020235,'1 ',2.23566E-4,1.06116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020340,2020234,'1 ',1.62755E-3,8.69951E-3,9.44443E-3, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023318,2020234,'1 ',5.48824E-4,2.98093E-3,7.86538E-4, 249.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020236,'1 ',3.06615E-3,1.47070E-2,1.03077E-2, 241.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020237,2020253,'1 ',7.01714E-3,3.57805E-2,3.43236E-2, 234.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020261,2020238,'1 ',7.32242E-3,4.00123E-2,2.58082E-2, 238.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020238,2020543,'1 ',2.50630E-3,1.62875E-2,4.91938E-3, 252.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020239,'1 ',1.89432E-3,1.05221E-2,4.57660E-2, 221.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020241,2020242,'1 ',2.56171E-4,1.11586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020251,2020241,'1 ',3.53236E-3,2.30002E-2,3.16690E-2, 198.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020346,2020241,'1 ',3.03167E-3,1.96034E-2,1.00292E-2, 179.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020241,2020454,'1 ',7.82685E-3,4.86638E-2,5.62803E-2, 257.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020243,2020247,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020247,2020396,'1 ',3.13035E-4,3.73235E-3,1.30595E-1,1202.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020248,'1 ',1.17176E-3,8.56765E-3,3.47858E-3, 303.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020248,'2 ',1.17176E-3,8.56765E-3,3.47858E-3, 303.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020250,'1 ',2.09225E-4,1.07696E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020257,'1 ',3.96724E-3,2.40899E-2,1.09363E-2, 194.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020504,'1 ',3.23166E-3,2.32741E-2,2.56912E-2, 209.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020251,2020252,'1 ',2.13660E-3,1.59101E-2,8.46240E-3, 187.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020264,2020252,'1 ',4.73382E-3,3.10569E-2,2.55270E-2, 267.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020254,2020253,'1 ',5.06818E-4,2.47047E-3,1.85138E-2, 268.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020253,2020260,'1 ',4.95941E-3,2.31201E-2,8.87106E-3, 167.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020254,2020539,'1 ',6.93181E-3,4.57197E-2,1.40218E-1, 279.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020255,2020256,'1 ',2.39162E-4,1.09417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020255,'1 ',6.62716E-3,4.33698E-2,6.20321E-2, 200.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020255,'1 ',1.44530E-2,8.92177E-2,2.68100E-2, 194.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020255,2020360,'1 ',3.29378E-2,1.60290E-1,5.27617E-2, 188.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020257,2020261,'1 ',2.42381E-3,9.75946E-3,2.18187E-2, 217.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020259,'1 ',2.41137E-4,1.04896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020260,'1 ',1.03650E-3,8.60592E-3,7.85766E-3, 237.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020260,2020310,'1 ',8.26052E-3,3.89915E-2,2.39457E-2, 251.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020263,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020275,'1 ',2.41015E-2,1.16290E-1,4.29342E-2, 228.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020386,'1 ',5.35317E-3,3.69449E-2,2.42389E-2, 259.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020496,2020262,'1 ',7.86723E-3,4.14477E-2,7.04595E-3, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020265,2020264,'1 ',4.28039E-3,2.39750E-2,1.06117E-2, 219.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020264,2020373,'1 ',1.03161E-2,4.74744E-2,8.46522E-2, 243.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020265,2020534,'1 ',7.39495E-3,4.05384E-2,7.99352E-2, 227.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020266,2020310,'1 ',2.89736E-3,1.99735E-2,1.16482E-2, 253.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020266,2023092,'1 ',6.92719E-3,3.63551E-2,2.73899E-1, 224.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020267,2020268,'1 ',2.81021E-4,1.02138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023278,2020267,'1 ',6.30089E-3,3.63310E-2,7.59259E-2, 240.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023371,2020267,'1 ',8.11567E-3,5.30920E-2,4.31024E-2, 179.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020269,2020270,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020269,'1 ',1.20255E-2,6.90372E-2,2.20454E-2, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020360,2020269,'1 ',6.51738E-3,4.30659E-2,7.04296E-2, 193.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020269,2020526,'1 ',2.15576E-2,1.29270E-1,1.35755E-1, 246.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020272,2020310,'1 ',7.24619E-3,2.19426E-2,1.14090E-1, 236.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020272,2020347,'1 ',2.08759E-3,1.14621E-2,3.79714E-2, 252.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020274,'1 ',2.60672E-4,1.05872E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030003,2020275,'1 ',1.89095E-2,1.25290E-1,6.15878E-2, 225.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020279,2020434,'1 ',1.07378E-2,5.87796E-2,1.27636E-1, 251.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020279,2030013,'1 ',1.23502E-2,5.91609E-2,1.45413E-2, 215.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2020281,'1 ',1.99602E-3,9.98651E-3,4.14789E-3, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2023214,'1 ',8.10203E-2,4.51561E-1,1.36531E-1, 168.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2030007,'1 ',6.08342E-3,3.53443E-2,8.80930E-3, 169.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020281,2020282,'1 ',2.79285E-4,1.15099E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020409,2020281,'1 ',1.46699E-2,6.68086E-2,4.28465E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030007,2020281,'1 ',4.66683E-3,2.98458E-2,1.17608E-2, 203.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020283,2020287,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020283,2020422,'1 ',6.26195E-4,8.91446E-3,1.65553E-1, 766.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020284,2020347,'1 ',4.43100E-3,2.43719E-2,2.44005E-2, 233.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020288,2020290,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020290,2020339,'1 ',5.16610E-4,6.22245E-3,1.67261E-1,1118.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020396,2020290,'1 ',5.07637E-4,6.94036E-3,1.56049E-1,1131.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020509,2020290,'1 ',4.06066E-4,4.37020E-3,1.27247E-1,1062.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020291,2020322,'1 ',4.09707E-4,5.38667E-3,1.52111E-1,1154.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020324,2020291,'1 ',2.70675E-3,3.42338E-2,1.08662E0,1283.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020291,'1 ',4.96311E-4,6.25297E-3,1.15322E-1,1119.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020291,2020527,'1 ',7.82072E-4,8.11242E-3,2.51127E-1, 965.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020292,2020354,'1 ',4.16353E-3,2.79461E-2,1.54392E-2, 204.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020292,2020475,'1 ',2.85963E-3,2.03297E-2,9.61365E-3, 232.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020357,2020294,'1 ',6.17944E-3,3.83739E-2,1.13486E-2, 200.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020294,'1 ',5.30585E-3,3.03573E-2,1.30402E-2, 230.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020296,2020303,'1 ',2.61599E-4,1.10180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020297,2020404,'1 ',2.45649E-3,2.78228E-2,7.19919E-1,1217.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020297,2020497,'1 ',4.24229E-3,4.21201E-2,9.64205E-1,1283.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020303,2021593,'1 ',3.55411E-4,1.07750E-2,5.19448E0,4067.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020304,2020446,'1 ',6.91966E-4,2.74808E-3,9.70293E-4, 233.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020304,2021139,'1 ',8.89932E-3,5.74478E-2,6.18167E-2, 233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020305,2020464,'1 ',2.00453E-3,1.45798E-2,9.35903E-3, 223.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020305,2021024,'1 ',8.13406E-3,5.41678E-2,7.11641E-2, 234.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020308,2020436,'1 ',2.57000E-4,7.32400E-3,3.73839E0,4130.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023457,2020308,'1 ',2.48869E-4,6.48549E-3,3.30434E0,4152.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020309,2020396,'1 ',6.99988E-4,9.03567E-3,2.35272E-1,1150.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020309,2023280,'1 ',1.53373E-3,1.89397E-2,2.97903E-1,1161.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020316,2020321,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020317,2020322,'1 ',2.71550E-4,1.06654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020318,2020495,'1 ',2.58690E-3,1.28317E-2,2.17391E-2, 171.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020535,2020318,'1 ',3.60834E-4,2.50012E-3,1.42166E-3, 224.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2020387,'1 ',1.32854E-4,3.62383E-3,1.90969E0,4211.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020436,2020321,'1 ',4.01147E-4,1.07180E-2,6.91847E0,4276.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020322,2020365,'1 ',5.48947E-4,6.49319E-3,1.03083E-1,1212.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020323,2020354,'1 ',3.70476E-3,2.23660E-2,1.00189E-2, 205.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020324,'1 ',7.01953E-4,8.13927E-3,2.09085E-1,1094.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020324,2020381,'1 ',7.65008E-4,8.21079E-3,1.93445E-1,1254.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020357,2020325,'1 ',1.73637E-3,7.31617E-3,1.66243E-3, 238.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020330,2020357,'1 ',3.94612E-3,2.22208E-2,2.02350E-2, 189.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020380,2020330,'1 ',2.92950E-3,1.79971E-2,3.17696E-2, 245.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020331,2020333,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020331,2020334,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020425,2020334,'1 ',2.04118E-4,1.28843E-3,1.85043E-4, 172.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020422,2020335,'1 ',7.08060E-4,7.55621E-3,1.32778E-1,1144.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020335,2030048,'1 ',1.74360E-3,1.97208E-2,8.40274E-1,1202.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020336,2020347,'1 ',3.20042E-3,1.93166E-2,1.69329E-2, 221.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020539,2020336,'1 ',4.34569E-4,2.73192E-3,1.33328E-3, 206.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020339,2020431,'1 ',1.36211E-3,1.43963E-2,2.97585E-1,1179.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020343,2020346,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020409,2020347,'1 ',3.36003E-3,1.95275E-2,7.98763E-3, 221.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020351,2020480,'1 ',6.58409E-4,7.96208E-3,1.69140E-1,1046.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020353,2020354,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020355,2020466,'1 ',6.58204E-4,8.41461E-3,2.66979E-1,1048.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020355,2020509,'1 ',4.94034E-4,6.15002E-3,7.77946E-2,1132.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020358,2020360,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020361,2020364,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021277,'1 ',5.60445E-3,3.04028E-2,2.73294E-2, 240.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021481,'1 ',1.66256E-3,8.63358E-3,1.17573E-2, 267.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2020362,'1 ',2.69832E-3,1.69549E-2,6.51419E-3, 230.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021539,'1 ',9.85740E-3,5.82512E-2,1.59150E-2, 205.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021716,2020362,'1 ',9.26595E-4,5.82153E-3,3.84909E-3, 178.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021759,2020362,'1 ',1.03054E-3,5.56081E-3,2.86509E-3, 276.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020364,2021642,'1 ',3.25141E-4,3.85211E-3,6.09147E-2,1159.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021682,2020364,'1 ',2.12098E-4,2.44882E-3,4.76660E-2,1029.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020476,'1 ',1.10621E-3,1.34822E-2,4.58914E-1,1127.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020366,2020535,'1 ',5.37060E-3,2.83983E-2,2.60358E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020372,2020373,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020374,2020378,'1 ',2.36667E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020382,'1 ',8.76283E-3,4.69999E-2,1.62927E-1, 271.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020386,2020375,'1 ',8.09285E-5,3.45309E-4,1.07415E-3, 232.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020472,'1 ',5.03675E-3,2.50683E-2,1.75418E-2, 254.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020388,'1 ',4.03777E-3,5.24412E-2,7.27267E-1,1180.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020404,'1 ',3.87026E-3,4.35867E-2,1.92918E0,1253.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 109.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020379,2020381,'1 ',2.94097E-4,1.02397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020437,2020381,'1 ',4.92266E-4,6.32956E-3,1.74558E-1,1279.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020522,2020382,'1 ',4.11192E-3,2.76728E-2,7.39604E-3, 221.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020385,2020386,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020423,'1 ',3.83978E-4,1.24163E-2,7.63325E0,4206.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020484,'1 ',4.77665E-4,1.42059E-2,8.36184E0,4223.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 153.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020530,'1 ',4.94398E-4,1.44935E-2,5.76512E0,3975.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020476,2020388,'1 ',2.99135E-4,4.13526E-3,9.23602E-2,1108.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020400,2020404,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020431,2020404,'1 ',1.31084E-3,1.38182E-2,3.10054E-1,1213.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020404,2021081,'1 ',2.39044E-3,2.34829E-2,1.35176E0,1339.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020405,2020409,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020410,2020422,'1 ',8.71611E-4,1.04778E-2,1.98843E-1,1106.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020542,2020410,'1 ',1.04782E-3,1.36869E-2,3.01870E-1,1176.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020534,2020411,'1 ',1.22172E-4,6.96239E-4,5.68315E-4, 262.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020415,2020417,'1 ',2.73132E-4,1.10750E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020418,2020422,'1 ',2.71861E-4,1.15539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020419,2020454,'1 ',6.64342E-3,4.91573E-2,9.83145E-3, 225.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020423,2020436,'1 ',1.40522E-4,4.17351E-3,1.78505E0,4081.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020423,2020465,'1 ',2.54784E-4,6.38448E-3,3.64373E0,4095.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020513,2020423,'1 ',1.77287E-4,4.70771E-3,2.38241E0,4161.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020424,2020431,'1 ',2.23259E-4,1.11301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2020431,'1 ',4.06261E-4,4.98079E-3,8.35185E-2,1046.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020432,2020433,'1 ',2.45685E-4,1.11179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020434,2020504,'1 ',2.67135E-3,1.36256E-2,8.93315E-3, 178.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020434,2020534,'1 ',3.42663E-3,1.65192E-2,1.13648E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030387,2020436,'1 ',2.60000E-3,7.30000E-3,3.74000E0,4130.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2020437,'1 ',1.33240E-3,1.75073E-2,3.26243E-1,1263.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020437,2020542,'1 ',8.22973E-4,1.03514E-2,3.61937E-1,1156.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2020486,'1 ',1.19912E-3,5.49125E-3,1.14775E-2, 273.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2021013,'1 ',9.65194E-3,3.88584E-2,3.84389E-2, 251.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2021045,'1 ',3.67468E-3,2.40745E-2,2.05317E-2, 249.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020450,2020451,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020464,2020450,'1 ',1.16587E-3,6.52379E-3,2.20589E-3, 246.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2021385,'1 ',2.21202E-3,2.52559E-2,8.18737E-1,1282.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020453,2020457,'1 ',1.93566E-3,1.12373E-2,6.87740E-3, 238.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020461,2020453,'1 ',2.40946E-4,1.45713E-3,5.60032E-4, 200.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020453,2020471,'1 ',1.17860E-4,7.18945E-4,3.23834E-4, 222.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020455,2020457,'1 ',2.86936E-4,1.07356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020455,2020458,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020457,2020461,'1 ',1.97835E-3,1.19324E-2,5.55806E-3, 236.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020459,2020461,'1 ',2.32036E-4,1.03927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020461,2020471,'1 ',3.95727E-4,1.80873E-3,5.86109E-4, 154.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020462,2020477,'1 ',1.20133E-3,7.25767E-3,3.54240E-3, 227.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020463,2020464,'1 ',2.95602E-4,1.14234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020473,2020464,'1 ',6.92929E-4,4.03842E-3,1.60929E-3, 268.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020464,2021002,'1 ',3.06764E-3,1.86129E-2,3.54004E-2, 254.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020465,2023431,'1 ',8.25762E-5,2.52042E-3,1.59556E0,4120.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020466,2023473,'1 ',2.43448E-3,2.82995E-2,4.70092E-1,1176.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023072,2020467,'1 ',2.01257E-2,7.40125E-2,1.04367E-2, 213.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020473,2020486,'1 ',5.24421E-4,2.97241E-3,3.45552E-3, 218.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020476,2020497,'1 ',4.05516E-4,5.13560E-3,1.39139E-1,1208.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020480,2020497,'1 ',7.06054E-4,8.62704E-3,1.47633E-1,1111.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021641,2020484,'1 ',2.88973E-4,8.12900E-3,4.76994E0,4089.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020485,2020493,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2020486,'1 ',7.74116E-3,3.28385E-2,2.26597E-2, 241.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021026,2020493,'1 ',9.42251E-4,1.01882E-2,4.26694E-1,1433.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2020493,'1 ',1.10102E-3,1.43222E-2,2.25020E-1,1365.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020494,2020495,'1 ',2.72207E-4,1.15972E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020496,2030003,'1 ',1.53399E-2,9.52110E-2,1.97487E-1, 253.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020508,2020513,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023431,2020513,'1 ',1.41865E-4,3.48845E-3,1.53798E0,4064.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020514,2020518,'1 ',2.48273E-4,1.08729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020520,2020522,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020523,2020524,'1 ',2.42800E-4,1.17932E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020525,2020527,'1 ',2.98161E-4,1.18705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020528,2020529,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020531,2020533,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021000,2021001,'1 ',2.63572E-4,1.07485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2021001,'1 ',2.01298E-3,1.38713E-2,5.57080E-2, 258.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021001,2021005,'1 ',3.35102E-3,1.76079E-2,5.09741E-2, 244.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2021003,'1 ',2.05573E-4,1.05384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021004,2021005,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021005,2021006,'1 ',2.15757E-3,1.31472E-2,4.04209E-3, 208.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021005,2021060,'1 ',7.31909E-3,4.82914E-2,6.77823E-2, 245.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021006,2021007,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021027,2021006,'1 ',1.16092E-3,6.61828E-3,1.56714E-3, 230.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021008,2021009,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021008,2021010,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021011,'1 ',3.95338E-3,1.98621E-2,8.32127E-3, 224.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021013,'1 ',4.45603E-3,2.08441E-2,4.53830E-3, 228.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021031,'1 ',3.24987E-3,1.99502E-2,1.03380E-2, 241.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021011,2021012,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021014,2021015,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021027,2021014,'1 ',2.18002E-3,1.06881E-2,5.44872E-3, 231.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021014,2021040,'1 ',1.80881E-3,1.04424E-2,4.45023E-3, 206.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021017,'1 ',2.75496E-4,1.14614E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021019,'1 ',3.94837E-3,2.68655E-2,1.47855E-2, 256.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021043,'1 ',2.23784E-3,1.45543E-2,4.55396E-3, 238.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021018,2021026,'1 ',6.48565E-4,8.14875E-3,1.67793E-1,1238.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021019,2021034,'1 ',1.55839E-3,9.82794E-3,7.94067E-3, 272.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021023,'1 ',2.90197E-4,1.09357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021024,'1 ',2.80911E-4,1.14473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021025,'1 ',2.73270E-4,1.12526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021030,2021024,'1 ',3.27730E-3,2.28811E-2,1.05673E-2, 209.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021026,2021035,'1 ',4.24118E-4,4.89760E-3,2.13904E-1,1137.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021033,2021030,'1 ',4.16924E-3,2.07088E-2,2.12158E-2, 209.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021030,2021041,'1 ',3.28767E-3,1.75475E-2,8.28661E-3, 215.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021031,2021060,'1 ',8.70989E-3,5.23583E-2,4.86085E-2, 216.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021032,2021033,'1 ',2.75582E-4,1.00788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021033,2021056,'1 ',1.39356E-3,7.61149E-3,2.05542E-2, 181.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021034,2021069,'1 ',7.19180E-3,4.05766E-2,1.18824E-1, 250.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021039,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021166,'1 ',1.03116E-3,1.23322E-2,4.72271E-1,1345.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021221,'1 ',7.49108E-4,9.53280E-3,2.33755E-1,1145.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021041,2021036,'1 ',9.94925E-4,4.49892E-3,9.47470E-3, 249.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021036,'1 ',2.74139E-3,1.36074E-2,1.31021E-2, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021040,2021041,'1 ',2.30267E-3,1.61866E-2,2.80728E-2, 185.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021041,2021042,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021043,2021067,'1 ',4.48944E-3,2.53703E-2,1.34681E-2, 197.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021055,2021044,'1 ',1.33617E-3,7.81649E-3,3.65753E-3, 171.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021044,2021082,'1 ',1.23493E-3,7.72100E-3,6.95414E-3, 261.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021045,2021046,'1 ',2.12771E-4,1.04034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021049,2021045,'1 ',4.96406E-3,2.63231E-2,3.14933E-2, 243.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021048,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021056,'1 ',4.76934E-3,2.63453E-2,5.57052E-2, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021049,2021094,'1 ',1.24067E-2,6.27092E-2,5.58644E-2, 229.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021050,2021062,'1 ',2.31978E-3,1.34120E-2,8.20870E-3, 187.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021070,2021050,'1 ',1.06891E-3,5.51117E-3,2.12136E-3, 221.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021050,2021095,'1 ',3.54169E-3,1.84606E-2,7.85393E-2, 185.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021051,2021069,'1 ',1.18542E-3,6.01006E-3,3.47933E-3, 225.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021051,2021119,'1 ',2.56192E-3,1.87629E-2,2.23452E-2, 194.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021052,2021053,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021052,2021054,'1 ',2.16842E-4,1.01282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021054,'1 ',2.26884E-3,8.97005E-3,4.60696E-3, 232.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021054,'1 ',3.86836E-3,1.81497E-2,4.46865E-3, 250.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021069,2021055,'1 ',2.43908E-3,1.27871E-2,5.42364E-3, 204.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021071,2021055,'1 ',3.23664E-3,1.98100E-2,3.02739E-2, 173.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021056,2021057,'1 ',2.99822E-4,1.00241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021058,2021059,'1 ',2.10692E-4,1.03307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021058,2021060,'1 ',2.51537E-4,1.11081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021060,2021061,'1 ',1.53718E-3,9.16138E-3,1.56531E-2, 250.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021061,2021067,'1 ',3.67323E-3,1.79491E-2,7.26915E-3, 232.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021062,2021070,'1 ',4.05871E-3,1.80757E-2,7.23702E-3, 202.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021063,2021064,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021111,2021064,'1 ',3.14323E-3,1.54532E-2,7.99704E-3, 259.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021064,2021115,'1 ',3.01452E-3,1.53282E-2,7.64661E-3, 228.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021064,2021167,'1 ',5.84747E-3,2.90882E-2,4.26399E-2, 240.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021066,'1 ',2.47022E-4,1.01669E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021118,'1 ',7.59332E-3,4.29470E-2,2.65152E-2, 228.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021167,'1 ',1.44500E-3,9.01045E-3,9.25916E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021067,2021068,'1 ',2.33527E-4,1.10695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021067,2021071,'1 ',4.45901E-3,2.08744E-2,1.51235E-2, 223.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021070,2021167,'1 ',5.35216E-4,2.98943E-3,4.20216E-3, 258.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021072,'1 ',1.93942E-3,1.11799E-2,6.86581E-3, 202.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021072,2021119,'1 ',3.36389E-4,2.21230E-3,1.00002E-2, 233.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021073,2021079,'1 ',2.87481E-4,1.88629E-3,1.06738E-3, 199.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021108,2021073,'1 ',5.74100E-4,3.47304E-3,1.13000E-2, 229.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021139,'1 ',1.08503E-2,6.42740E-2,2.72374E-2, 224.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021223,'1 ',4.91701E-3,2.12152E-2,4.63868E-2, 188.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021237,'1 ',3.61904E-3,2.02549E-2,1.05742E-1, 201.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021076,'1 ',2.59242E-4,1.18276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021079,'1 ',1.97397E-3,1.32464E-2,6.37953E-3, 211.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021101,'1 ',1.60036E-3,1.04787E-2,4.68280E-3, 255.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021077,2021078,'1 ',2.96380E-4,1.13445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021078,'1 ',9.04686E-4,4.87604E-3,1.58360E-3, 199.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021078,2021111,'1 ',9.20910E-4,6.89378E-3,3.26264E-3, 201.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021079,2021080,'1 ',2.46128E-4,1.16452E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021100,2021081,'1 ',2.75254E-4,3.43578E-3,1.36863E-1,1222.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021081,2021107,'1 ',5.31171E-4,6.82266E-3,1.54782E-1,1127.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021753,2021081,'1 ',5.19257E-4,6.93349E-3,1.08859E-1,1130.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021083,2021084,'1 ',2.15703E-4,1.06670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021083,2021085,'1 ',2.34848E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021091,'1 ',2.59032E-3,8.50314E-3,4.61880E-2, 269.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021101,'1 ',8.41870E-4,4.92450E-3,4.25554E-3, 255.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021086,2021087,'1 ',7.25995E-4,4.01074E-3,4.61300E-3, 211.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021086,'1 ',1.53914E-3,5.29731E-3,1.42719E-3, 228.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021097,2021087,'1 ',1.16466E-3,6.27134E-3,2.98840E-3, 203.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021088,2021133,'1 ',4.28455E-3,1.92495E-2,3.99519E-3, 214.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021146,2021088,'1 ',6.06016E-4,3.21049E-3,5.10960E-3, 199.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021090,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021091,'1 ',2.73671E-4,1.18328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021092,'1 ',2.66437E-4,1.06473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021098,'1 ',1.18766E-3,7.12783E-3,2.90229E-3, 177.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021099,'1 ',1.16759E-3,6.12888E-3,6.17653E-3, 191.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021114,2021091,'1 ',8.35856E-4,4.22833E-3,4.07853E-3, 210.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021093,2021136,'1 ',1.90675E-3,1.01440E-2,5.75616E-3, 232.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021094,2021177,'1 ',4.14418E-3,2.51396E-2,1.83383E-2, 205.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021095,2021177,'1 ',2.81493E-3,1.37952E-2,1.48342E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021095,2021178,'1 ',6.62037E-3,3.41587E-2,1.37591E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021096,2021151,'1 ',2.05819E-3,1.10604E-2,6.11738E-3, 253.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021191,2021096,'1 ',1.32096E-3,6.99128E-3,3.53747E-3, 239.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021097,2021106,'1 ',3.46073E-3,1.93634E-2,4.00017E-2, 242.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021098,2021111,'1 ',3.56740E-3,1.82840E-2,1.42042E-2, 218.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021099,2021143,'1 ',1.78586E-3,9.70462E-3,8.08308E-3, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021100,2021104,'1 ',2.99120E-4,1.15388E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021125,'1 ',1.09056E-3,6.84524E-3,5.55786E-3, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021106,2021145,'1 ',6.05136E-3,2.78619E-2,2.44953E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021148,2021106,'1 ',1.09082E-3,4.78044E-3,3.07828E-3, 186.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021132,2021107,'1 ',6.04987E-4,8.04691E-3,2.10574E-1,1183.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021107,2021181,'1 ',3.08443E-4,3.73456E-3,1.29605E-1,1153.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021141,2021108,'1 ',9.87732E-4,5.34666E-3,2.01553E-3, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021108,2021146,'1 ',1.58363E-3,1.08777E-2,1.61049E-2, 232.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021110,'1 ',2.82275E-4,1.14232E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021111,'1 ',2.45711E-4,1.00266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021112,'1 ',2.64657E-4,1.03665E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021143,2021113,'1 ',1.19258E-3,7.08481E-3,8.97111E-3, 240.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021113,2021182,'1 ',3.44717E-4,1.44625E-3,6.00896E-4, 266.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021114,2021141,'1 ',1.43809E-3,7.46218E-3,1.00159E-2, 193.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021118,'1 ',2.71106E-3,1.33939E-2,2.00858E-2, 274.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'1 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'2 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'3 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021116,2021117,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021116,2021118,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021119,2021118,'1 ',8.21234E-4,5.31595E-3,1.97896E-3, 240.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021118,2021145,'1 ',1.97575E-3,1.01350E-2,6.97300E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021181,2021120,'1 ',3.40346E-4,3.44883E-3,1.09578E-1,1105.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021120,2021382,'1 ',7.19588E-4,8.20170E-3,1.83191E-1,1258.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021121,2021125,'1 ',4.47398E-4,2.65501E-3,1.66357E-3, 262.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021124,2021125,'1 ',2.77939E-4,1.09625E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021125,2021130,'1 ',1.24858E-3,7.21169E-3,4.60441E-2, 228.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021126,2021129,'1 ',3.07746E-3,1.49225E-2,7.27131E-2, 239.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021126,2021143,'1 ',6.91597E-4,3.94234E-3,1.51934E-3, 214.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021127,2021128,'1 ',2.30304E-4,1.13205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021127,2021143,'1 ',2.57098E-3,1.18826E-2,9.22914E-3, 226.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021176,2021127,'1 ',1.24861E-3,7.49714E-3,2.43483E-3, 188.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021129,2021152,'1 ',7.02559E-4,3.23300E-3,1.10106E-3, 228.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021129,2021165,'1 ',5.12354E-4,3.05594E-3,2.11597E-3, 257.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021130,2021131,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021130,2021182,'1 ',1.19122E-3,9.09518E-3,4.56820E-3, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021132,2021232,'1 ',3.99612E-4,4.65071E-3,1.08251E-1,1223.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021133,2021157,'1 ',3.61169E-3,1.72005E-2,1.45300E-2, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021133,2021158,'1 ',4.56704E-3,2.67598E-2,1.11609E-2, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021136,2021137,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021136,2021154,'1 ',1.14651E-3,7.87618E-3,4.31682E-3, 152.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021138,2021139,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021148,2021140,'1 ',1.99549E-3,1.26118E-2,7.91115E-3, 239.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021242,2021140,'1 ',8.17939E-4,4.54904E-3,1.90085E-3, 286.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021141,2021142,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021154,'1 ',4.76426E-3,2.34334E-2,1.17222E-2, 214.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021158,'1 ',1.91867E-3,1.32921E-2,7.48031E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021180,'1 ',3.64764E-3,2.06491E-2,3.05770E-2, 225.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021147,2021239,'1 ',1.01934E-3,7.23431E-3,3.74481E-3, 206.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021147,2021665,'1 ',2.08528E-3,1.35280E-2,9.12507E-3, 227.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021149,2021150,'1 ',2.90356E-4,1.19288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021149,2021151,'1 ',2.74142E-4,1.18151E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021754,2021151,'1 ',1.01767E-3,5.03894E-3,2.13758E-3, 264.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021152,2021153,'1 ',2.48050E-4,1.09017E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021152,2021191,'1 ',1.70741E-3,1.09192E-2,2.66948E-2, 244.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021154,2021155,'1 ',2.29056E-4,1.01667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021156,2021157,'1 ',2.05794E-4,1.19042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021157,2021176,'1 ',1.01949E-3,4.19136E-3,1.82950E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021158,2021159,'1 ',2.81369E-4,1.14618E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021160,2021164,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021161,2021165,'1 ',1.40540E-3,7.75709E-3,9.70878E-3, 302.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021161,2021190,'1 ',1.11187E-3,6.67020E-3,4.52862E-3, 209.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021259,2021161,'1 ',9.15714E-4,5.21182E-3,2.96350E-3, 207.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021164,2021642,'1 ',1.01221E-3,1.26772E-2,2.76249E-1,1304.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021671,2021164,'1 ',3.30735E-4,3.89545E-3,7.30350E-2,1086.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021165,'1 ',2.14264E-3,1.46157E-2,9.99160E-3, 189.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021753,2021166,'1 ',6.08126E-4,6.07532E-3,1.07449E-1,1177.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021168,2021169,'1 ',2.20145E-4,1.19467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021168,2021170,'1 ',2.31906E-4,1.04221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021170,2021654,'1 ',1.33665E-3,7.20193E-3,1.98747E-3, 234.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021170,2021723,'1 ',1.70447E-3,7.82513E-3,8.94084E-3, 273.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021170,'1 ',1.24761E-3,7.43391E-3,1.81455E-3, 200.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021172,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021173,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021174,'1 ',2.60938E-4,1.14490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021175,'1 ',2.52451E-4,1.01543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021173,2021195,'1 ',3.40728E-3,1.49739E-2,7.51705E-3, 235.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021173,'1 ',6.77797E-4,3.76768E-3,7.21967E-3, 250.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021178,2021237,'1 ',3.94921E-3,1.70136E-2,1.64977E-2, 212.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021178,2021389,'1 ',6.20701E-3,3.01540E-2,4.52007E-2, 257.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021231,2021179,'1 ',1.07735E-3,6.96171E-3,8.31854E-3, 161.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021255,2021179,'1 ',5.92856E-4,3.54252E-3,1.20387E-3, 238.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021180,2021233,'1 ',7.64031E-4,5.35352E-3,1.87318E-3, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021181,2021671,'1 ',3.37437E-4,3.87962E-3,1.07536E-1,1245.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021183,2021184,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021183,'1 ',9.86097E-4,3.90033E-3,5.06921E-3, 193.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021264,2021183,'1 ',1.42714E-3,6.83161E-3,2.27377E-3, 220.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021186,'1 ',2.91720E-4,1.10564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021192,'1 ',4.95807E-3,2.44444E-2,1.87536E-2, 230.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021187,2021188,'1 ',5.00539E-4,3.22949E-3,1.48366E-3, 243.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021187,2021273,'1 ',2.66591E-3,1.69225E-2,9.57641E-3, 229.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021188,2021201,'1 ',3.96564E-3,1.63430E-2,1.26298E-2, 186.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021188,2021633,'1 ',1.45987E-3,9.00574E-3,4.67981E-3, 261.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021189,2021206,'1 ',1.59135E-3,9.15718E-3,4.51854E-3, 206.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021353,2021189,'1 ',1.97410E-3,1.11385E-2,2.27628E-2, 179.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021189,2021717,'1 ',5.71353E-3,3.18619E-2,1.98865E-2, 229.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021190,2021259,'1 ',7.81950E-4,4.06240E-3,2.91234E-3, 191.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021191,2021195,'1 ',2.08615E-3,1.24038E-2,3.28394E-3, 220.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021192,2021208,'1 ',9.84397E-4,5.98177E-3,2.90669E-3, 270.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021193,2021194,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021206,2021193,'1 ',3.56517E-3,1.48483E-2,8.76717E-3, 185.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021193,2021654,'1 ',2.23304E-3,1.21818E-2,9.17072E-3, 234.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021196,2021197,'1 ',6.14770E-4,3.66806E-3,2.50609E-3, 231.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021196,2021317,'1 ',1.53350E-3,7.62272E-3,2.04615E-2, 173.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021197,2021262,'1 ',8.28186E-4,5.96995E-3,5.75985E-3, 251.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021268,2021197,'1 ',1.53488E-3,6.37029E-3,2.20163E-3, 204.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021217,2021198,'1 ',7.11628E-4,4.70662E-3,4.14955E-3, 180.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021198,2021224,'1 ',7.80695E-4,4.75515E-3,1.64947E-3, 207.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021199,2021200,'1 ',2.74632E-4,1.01147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021200,2021233,'1 ',1.26896E-3,5.47515E-3,2.90343E-3, 235.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021200,2021294,'1 ',6.37695E-4,3.75483E-3,2.81472E-3, 216.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021201,2021202,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021201,2021294,'1 ',3.78758E-3,1.93811E-2,3.68654E-2, 190.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021204,'1 ',2.62415E-4,1.12189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021233,'1 ',2.48576E-3,1.44273E-2,1.25610E-2, 215.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021205,2021213,'1 ',3.57093E-3,2.83313E-2,3.15619E-2, 202.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021254,2021205,'1 ',4.35938E-3,2.42550E-2,1.50482E-2, 230.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021206,2021207,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021208,2021209,'1 ',2.77754E-4,1.01283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021283,2021208,'1 ',2.50183E-3,1.13539E-2,5.74366E-3, 228.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021208,2021695,'1 ',2.61654E-3,1.45139E-2,9.68635E-3, 262.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021227,2021210,'1 ',2.47711E-3,1.22662E-2,5.49707E-3, 216.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021210,2021251,'1 ',2.54755E-3,1.29420E-2,7.87343E-3, 230.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021213,2021211,'1 ',1.21934E-3,7.30927E-3,3.23572E-3, 184.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021211,2021252,'1 ',1.89973E-3,1.37248E-2,2.03406E-2, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021212,2021213,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021214,2021265,'1 ',7.48287E-3,2.96682E-2,3.26486E-2, 203.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021214,2021294,'1 ',2.08615E-3,1.44198E-2,7.81633E-3, 230.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021215,2021216,'1 ',2.45693E-4,1.13434E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021269,2021215,'1 ',2.01309E-3,1.35336E-2,7.18772E-3, 234.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021729,2021215,'1 ',2.14287E-3,1.19507E-2,6.36823E-3, 249.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021217,2021351,'1 ',2.56557E-3,1.36411E-2,4.37360E-2, 218.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021218,'1 ',1.56243E-3,8.57361E-3,6.57258E-3, 206.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021218,2021665,'1 ',1.31335E-3,7.63988E-3,1.01675E-2, 233.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021268,2021219,'1 ',1.39947E-3,1.07157E-2,4.25060E-3, 236.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021297,2021219,'1 ',1.05262E-3,5.52250E-3,2.37161E-3, 165.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021219,2021327,'1 ',1.68607E-3,1.13809E-2,6.31349E-3, 251.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021220,2021269,'1 ',1.70613E-3,8.84109E-3,3.62025E-3, 200.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021220,2021270,'1 ',7.03048E-4,3.45647E-3,1.42626E-3, 246.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021221,2021253,'1 ',7.91101E-4,9.76979E-3,1.33742E-1,1036.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021222,2021286,'1 ',2.95201E-3,2.04669E-2,5.05690E-2, 228.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021324,2021223,'1 ',5.91110E-3,3.71993E-2,2.83074E-2, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021224,2021754,'1 ',4.63788E-3,2.45250E-2,2.06970E-2, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021225,2021226,'1 ',2.11986E-4,1.13449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021225,2021227,'1 ',2.87758E-4,1.14168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021227,'1 ',6.11237E-4,3.91693E-3,1.54221E-3, 182.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021229,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021230,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021231,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021361,2021231,'1 ',5.68426E-4,3.65603E-3,2.83793E-3, 225.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021231,2021729,'1 ',4.12619E-3,1.44946E-2,2.01605E-2, 249.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021232,2021234,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021638,2021232,'1 ',7.23112E-4,8.60433E-3,1.39718E-1,1246.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021264,2021233,'1 ',2.20944E-3,1.33691E-2,5.60863E-3, 188.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021236,'1 ',2.14645E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021237,'1 ',5.26864E-4,3.56252E-3,2.10363E-3, 206.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021254,'1 ',4.49608E-3,3.04496E-2,1.99441E-2, 227.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021235,'1 ',3.53592E-3,1.99512E-2,8.85518E-3, 226.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021238,2021242,'1 ',1.06048E-3,5.12635E-3,3.32296E-3, 254.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021665,2021238,'1 ',4.46667E-4,2.54387E-3,1.18700E-3, 290.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021239,2021270,'1 ',7.37848E-4,4.87382E-3,3.22480E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021241,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021242,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021243,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021242,2021715,'1 ',9.06040E-4,5.69126E-3,1.88610E-3, 285.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021244,2021297,'1 ',9.41765E-4,6.74722E-3,2.03800E-3, 234.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021244,2021327,'1 ',1.28758E-3,7.04739E-3,4.44364E-3, 249.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021245,2021246,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021246,2021307,'1 ',9.99278E-4,5.84163E-3,1.24779E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021336,2021246,'1 ',9.74325E-4,5.66010E-3,1.70961E-3, 201.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021248,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021249,2021250,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021249,2021251,'1 ',2.62982E-4,1.07365E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021271,'1 ',7.69740E-4,4.24937E-3,1.97174E-3, 249.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021308,'1 ',2.68758E-3,1.48932E-2,8.62769E-3, 254.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021333,'1 ',1.90522E-3,9.84978E-3,4.00022E-3, 247.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021252,2021284,'1 ',6.26202E-3,4.16637E-2,2.69217E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021252,2021482,'1 ',7.79035E-3,4.16052E-2,2.99406E-2, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021388,2021253,'1 ',4.79810E-4,5.62923E-3,8.51244E-2,1113.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021286,2021254,'1 ',2.88274E-3,1.44550E-2,4.41324E-3, 199.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021255,2021256,'1 ',2.84766E-4,1.03912E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021255,'1 ',1.38592E-3,7.41862E-3,1.37246E-2, 152.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021729,2021255,'1 ',1.56214E-3,1.09323E-2,8.30631E-3, 255.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021257,2021258,'1 ',2.26404E-4,1.11964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021294,2021257,'1 ',1.16482E-3,6.27271E-3,2.15270E-3, 233.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021257,2021304,'1 ',1.47931E-3,8.85967E-3,5.68928E-2, 250.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021290,2021259,'1 ',1.58608E-3,8.06644E-3,5.52589E-3, 199.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021327,2021260,'1 ',1.17647E-3,6.42536E-3,3.89014E-3, 230.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021260,2021420,'1 ',3.20442E-3,1.47988E-2,7.47038E-3, 207.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021261,2021326,'1 ',4.16358E-4,4.66615E-3,1.08431E-1,1131.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021728,2021261,'1 ',3.02053E-4,3.79875E-3,8.28798E-2,1155.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021262,2021270,'1 ',8.36485E-4,5.24100E-3,6.16792E-3, 277.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021315,2021263,'1 ',1.02883E-3,6.70544E-3,1.45412E-2, 218.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021263,2021321,'1 ',1.85284E-3,9.00881E-3,4.61963E-3, 169.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021265,2021266,'1 ',2.81012E-4,1.19056E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021273,2021265,'1 ',1.78526E-3,1.05459E-2,6.99124E-3, 201.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021265,2021322,'1 ',9.17809E-4,4.80401E-3,1.20986E-2, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021267,2021268,'1 ',2.71861E-4,1.15539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021271,2021336,'1 ',1.03757E-3,6.08246E-3,9.62044E-3, 226.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021272,2021273,'1 ',2.22525E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021274,2021299,'1 ',6.02708E-3,3.43849E-2,1.93844E-2, 236.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021402,2021274,'1 ',2.37300E-3,1.53002E-2,8.35404E-3, 214.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021409,2021275,'1 ',4.02558E-4,4.25766E-3,1.36836E-1,1164.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021275,2021474,'1 ',9.05562E-4,1.13177E-2,5.66449E-1,1234.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021275,2021638,'1 ',4.54548E-4,5.69148E-3,1.03500E-1,1141.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021276,2021292,'1 ',9.03767E-4,6.52309E-3,1.31493E-2, 224.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021276,2021315,'1 ',1.27298E-3,5.64688E-3,1.11187E-2, 238.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021316,2021276,'1 ',2.44059E-3,1.36281E-2,3.40745E-3, 239.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021277,2021278,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021695,2021277,'1 ',2.75862E-3,1.51833E-2,1.16413E-2, 215.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021280,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021290,'1 ',5.44472E-3,3.69890E-2,1.88425E-2, 235.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021331,'1 ',3.49009E-3,1.73024E-2,9.71046E-3, 251.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021370,'1 ',1.04404E-3,8.36970E-3,2.69071E-3, 188.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021281,2021282,'1 ',2.42592E-4,1.14034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021282,2021695,'1 ',2.76053E-3,1.47097E-2,1.05223E-2, 200.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021723,2021282,'1 ',1.12392E-3,5.74428E-3,1.51849E-3, 174.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021349,2021283,'1 ',1.54809E-3,5.64320E-3,2.50759E-3, 212.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021283,2021717,'1 ',1.28261E-3,8.71047E-3,2.27841E-3, 223.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021284,2021285,'1 ',2.81518E-4,1.18252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021284,2021386,'1 ',3.76708E-3,2.19584E-2,1.05672E-2, 241.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021287,'1 ',5.29716E-4,3.10030E-3,1.64602E-3, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021287,2021307,'1 ',1.11390E-3,5.55744E-3,4.92517E-3, 212.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021288,2021293,'1 ',1.90721E-3,1.10817E-2,9.13895E-3, 224.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021288,2021359,'1 ',3.10304E-3,1.53296E-2,3.30761E-2, 202.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021289,2021290,'1 ',2.57637E-4,1.15955E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021289,2021291,'1 ',2.78705E-4,1.17652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021332,2021292,'1 ',1.56367E-3,9.39991E-3,4.71767E-3, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021292,2021357,'1 ',3.53376E-3,2.00973E-2,1.10012E-2, 231.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021317,2021293,'1 ',2.21291E-3,1.18431E-2,1.34572E-2, 227.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021293,2021729,'1 ',2.12201E-3,9.22014E-3,5.56126E-3, 269.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021294,2021295,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021297,'1 ',6.05404E-4,3.84184E-3,1.17707E-2, 204.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021383,'1 ',5.46120E-3,3.03438E-2,1.45731E-2, 239.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021298,2021398,'1 ',5.64340E-4,6.41776E-3,2.94587E-1,1108.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021298,2021685,'1 ',9.71677E-4,1.20849E-2,3.16285E-1,1157.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021299,'1 ',3.30191E-3,1.64817E-2,6.07202E-3, 242.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021299,2021337,'1 ',2.87445E-3,9.94462E-3,1.24809E-2, 238.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021303,'1 ',2.91962E-4,1.06064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021454,'1 ',4.19802E-3,2.11438E-2,3.87380E-2, 214.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021334,2021304,'1 ',2.74146E-3,1.62927E-2,1.63867E-2, 235.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021633,2021304,'1 ',3.53314E-3,1.99536E-2,6.48959E-3, 205.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021305,2021306,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021306,2021359,'1 ',1.63059E-3,9.83819E-3,4.54310E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021306,'1 ',2.47974E-3,1.31044E-2,1.16679E-2, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021308,2021331,'1 ',4.70047E-3,2.24620E-2,3.80397E-2, 262.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021309,2021310,'1 ',2.32298E-4,1.00770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021309,2021311,'1 ',2.88268E-4,1.04846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021334,2021310,'1 ',1.72244E-3,1.12020E-2,5.58132E-3, 214.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021438,2021310,'1 ',9.99294E-4,5.42474E-3,2.24384E-3, 174.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021312,2021313,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021340,2021313,'1 ',1.29350E-3,5.81722E-3,8.05740E-3, 260.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021313,2021359,'1 ',1.00139E-3,4.64460E-3,4.39218E-3, 195.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021378,2021314,'1 ',1.58517E-3,6.38536E-3,3.83832E-3, 218.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021314,2021410,'1 ',6.66656E-4,3.21301E-3,7.99288E-3, 244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021316,2021322,'1 ',6.78567E-4,4.12496E-3,2.64811E-3, 218.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021318,2021394,'1 ',2.43480E-3,1.73779E-2,4.14245E-2, 201.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021318,2021471,'1 ',3.42243E-3,1.92077E-2,2.62893E-2, 214.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021319,2021320,'1 ',2.79867E-4,1.13022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021319,2021321,'1 ',2.84570E-4,1.12006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021321,2021335,'1 ',1.98218E-3,9.04316E-3,2.76935E-3, 227.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021323,2021324,'1 ',2.28355E-4,1.18788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021371,2021325,'1 ',1.21985E-3,6.08232E-3,2.78667E-3, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021325,2021392,'1 ',1.52536E-3,1.13393E-2,1.42191E-2, 239.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021326,2021382,'1 ',4.10957E-4,5.17265E-3,1.14119E-1,1211.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021326,2021607,'1 ',9.75120E-4,1.10900E-2,3.71606E-1,1312.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021499,2021330,'1 ',1.75235E-3,1.15158E-2,3.25281E-3, 228.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021330,2021643,'1 ',5.86778E-3,2.92330E-2,3.43546E-2, 247.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021331,2021692,'1 ',7.36847E-3,3.91943E-2,3.38189E-2, 250.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021331,2021699,'1 ',7.24346E-4,3.12666E-3,5.59599E-3, 280.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021332,2021633,'1 ',3.04745E-3,1.95392E-2,3.86163E-3, 237.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021333,2021383,'1 ',1.31523E-3,7.82401E-3,3.18328E-3, 267.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021335,2021406,'1 ',1.63328E-3,9.12945E-3,4.07891E-3, 242.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021337,2021338,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021337,2021404,'1 ',3.73626E-3,2.26128E-2,1.35193E-2, 230.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021405,2021339,'1 ',4.41911E-4,4.44176E-3,1.19358E-1,1285.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021339,2021607,'1 ',1.04152E-3,1.38757E-2,5.98301E-1,1322.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021728,2021339,'1 ',5.48835E-4,6.50210E-3,2.63850E-1,1167.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021361,2021340,'1 ',8.63439E-4,4.69577E-3,1.90766E-3, 222.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021342,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021729,'1 ',3.10724E-3,1.64540E-2,4.36652E-3, 236.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021344,'1 ',2.61455E-4,1.07196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021363,'1 ',2.10637E-3,1.55455E-2,4.99785E-3, 207.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021410,2021343,'1 ',5.30436E-4,2.98226E-3,1.10178E-3, 216.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021434,2021343,'1 ',1.59458E-3,8.15354E-3,9.89715E-3, 188.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021484,'1 ',1.38507E-3,7.49712E-3,5.33359E-2, 211.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021345,2021346,'1 ',2.11353E-4,1.16545E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021346,2021357,'1 ',4.81848E-4,4.16117E-3,2.67215E-3, 196.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021346,2021378,'1 ',1.35135E-3,7.66762E-3,4.39097E-3, 185.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021348,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021349,'1 ',2.59734E-4,1.17627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021350,'1 ',2.79656E-4,1.05618E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021349,2021370,'1 ',2.24132E-3,8.90757E-3,1.60896E-2, 237.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021351,2021353,'1 ',1.34514E-3,8.44141E-3,5.60767E-3, 221.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021383,2021351,'1 ',1.38095E-3,8.58103E-3,4.27139E-3, 263.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021352,2021353,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021354,2021729,'1 ',3.60628E-3,1.89461E-2,1.38508E-2, 260.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021356,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021424,'1 ',9.51173E-4,4.69337E-3,9.53802E-3, 171.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021628,'1 ',3.14978E-3,1.78335E-2,5.58906E-3, 224.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021357,2021358,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021357,2021402,'1 ',2.12039E-3,1.29695E-2,4.21361E-2, 183.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021359,2021361,'1 ',2.40434E-3,1.02458E-2,9.07336E-3, 226.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021359,2021417,'1 ',1.36309E-3,8.54132E-3,1.14148E-2, 179.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021360,2021361,'1 ',2.20480E-4,1.10093E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021362,2021363,'1 ',2.45888E-4,1.12273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021363,2021491,'1 ',2.09860E-3,1.27509E-2,6.47453E-3, 190.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021364,2021442,'1 ',1.11880E-3,5.55743E-3,4.13563E-3, 209.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021364,2021466,'1 ',1.69448E-3,9.53975E-3,9.78165E-3, 185.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021365,2021366,'1 ',2.64669E-4,1.05875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021365,2021367,'1 ',4.14166E-4,2.45126E-3,1.25530E-2, 183.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021386,2021365,'1 ',2.44355E-3,1.34199E-2,6.27632E-3, 202.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021674,2021367,'1 ',2.78644E-3,1.30121E-2,2.90321E-3, 219.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021368,2021499,'1 ',1.88886E-3,9.73573E-3,2.38565E-3, 223.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021368,2021699,'1 ',4.20852E-3,2.38569E-2,3.20221E-2, 239.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021369,2021370,'1 ',2.45502E-4,1.05200E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021370,2021643,'1 ',4.52667E-3,2.80613E-2,2.47152E-2, 258.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021420,2021371,'1 ',1.18637E-3,7.58400E-3,2.47187E-3, 173.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021392,'1 ',1.58640E-3,9.02952E-3,5.21813E-3, 225.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021470,'1 ',9.32646E-4,6.40022E-3,1.50978E-3, 220.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021555,'1 ',4.89064E-3,3.13455E-2,2.09017E-2, 214.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021474,2021373,'1 ',2.68195E-4,3.75785E-3,7.05140E-2,1169.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021379,'1 ',2.61789E-3,1.55033E-2,5.44716E-2, 275.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021418,2021374,'1 ',4.00002E-3,2.43036E-2,9.42773E-3, 258.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021472,'1 ',1.90180E-3,9.75721E-3,3.15705E-3, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021520,'1 ',4.26111E-3,1.93888E-2,1.61262E-2, 220.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021375,2021472,'1 ',2.00665E-3,1.18759E-2,1.26254E-2, 169.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021375,2021521,'1 ',1.56597E-3,1.02027E-2,3.95280E-3, 237.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021376,2021377,'1 ',2.09642E-4,1.16936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021376,2021378,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021430,2021378,'1 ',7.60016E-4,3.87965E-3,1.95170E-3, 180.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021379,'1 ',1.81370E-3,8.55220E-3,1.63369E-2, 255.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021380,2021381,'1 ',2.26234E-4,1.05853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021380,'1 ',2.89886E-3,1.48743E-2,4.51517E-3, 218.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021498,2021380,'1 ',7.15512E-3,3.87780E-2,1.72913E-2, 188.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021384,'1 ',2.86537E-4,1.18166E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021474,'1 ',4.79505E-4,6.55739E-3,1.70424E-1,1200.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021642,'1 ',6.84390E-4,8.20189E-3,1.30928E-1,1328.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021649,'1 ',4.33799E-4,4.88663E-3,2.83797E-1,1457.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021383,2021432,'1 ',2.32219E-3,1.45422E-2,4.92976E-2, 281.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021385,2021387,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021388,2021385,'1 ',4.38627E-4,5.35605E-3,1.38215E-1,1110.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021462,2021386,'1 ',3.78065E-3,1.65527E-2,7.44607E-3, 229.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021657,2021388,'1 ',3.90025E-4,4.91838E-3,1.21030E-1,1155.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021450,2021389,'1 ',5.19395E-4,2.59422E-3,1.90857E-2, 240.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021389,2021465,'1 ',2.38434E-3,1.44323E-2,5.45190E-3, 235.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021424,'1 ',1.63863E-3,9.16477E-3,7.41789E-3, 211.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021492,'1 ',1.98828E-3,1.19390E-2,7.51303E-3, 220.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021628,2021390,'1 ',9.24279E-4,5.67767E-3,3.26025E-3, 250.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021758,'1 ',5.67475E-4,3.71955E-3,1.42478E-3, 205.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021391,2021479,'1 ',4.33719E-4,1.92075E-3,1.15417E-3, 238.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021391,2021628,'1 ',1.79948E-3,1.19522E-2,1.34894E-2, 258.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021392,2021393,'1 ',2.60557E-4,1.11971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021392,2021394,'1 ',2.37705E-3,1.25837E-2,5.90873E-3, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021392,'1 ',2.96367E-3,1.67769E-2,5.26343E-3, 254.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021394,2021395,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021481,'1 ',5.26360E-3,3.49000E-2,5.32244E-2, 236.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021573,'1 ',2.53444E-3,1.70196E-2,9.56024E-2, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021399,2021397,'1 ',2.47131E-3,1.59759E-2,4.39255E-2, 236.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2021397,'1 ',1.53084E-2,1.02408E-1,3.53040E-2, 217.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021398,2021400,'1 ',2.24157E-4,1.09279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021398,2023016,'1 ',8.49805E-4,9.47917E-3,2.86702E-1,1045.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023375,2021398,'1 ',5.02655E-4,6.64480E-3,1.16180E-1,1252.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021399,2021437,'1 ',3.94598E-3,1.83386E-2,5.43940E-3, 270.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021401,2021402,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021401,2021403,'1 ',2.71205E-4,1.01082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021404,2021434,'1 ',3.17891E-3,2.03140E-2,3.77608E-2, 207.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021629,2021405,'1 ',3.59334E-4,4.39250E-3,9.11142E-2,1124.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021406,'1 ',1.16584E-3,6.04236E-3,7.31715E-3, 253.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021438,2021406,'1 ',9.50227E-4,5.34828E-3,4.77069E-3, 207.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021458,2021409,'1 ',3.47121E-4,4.36778E-3,1.26981E-1,1160.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021409,2021629,'1 ',4.77564E-4,5.60235E-3,9.41184E-2,1158.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021414,'1 ',2.40186E-4,1.19474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021454,'1 ',3.11969E-3,1.61018E-2,8.21644E-3, 228.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021415,2021436,'1 ',2.13904E-3,1.02097E-2,1.08326E-2, 179.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021415,2021497,'1 ',2.08055E-3,1.23330E-2,2.70228E-2, 208.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021416,2021417,'1 ',2.69506E-4,1.08445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021417,2021729,'1 ',6.35305E-3,2.85862E-2,2.45257E-2, 237.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021418,2021504,'1 ',3.85145E-3,2.38822E-2,1.06449E-2, 220.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021419,2021475,'1 ',4.81270E-4,2.35919E-3,9.64601E-4, 291.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021521,2021419,'1 ',9.81394E-4,6.77973E-3,2.79405E-3, 274.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021420,2021421,'1 ',2.22924E-4,1.07670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021423,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021424,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021425,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021424,2021468,'1 ',1.45869E-3,6.23030E-3,1.84420E-3, 187.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021426,2021427,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021426,2021428,'1 ',2.38404E-4,1.05556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021428,2021466,'1 ',8.02954E-4,5.19029E-3,1.35817E-2, 217.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021428,2021734,'1 ',4.11798E-4,2.98830E-3,2.22390E-3, 254.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021439,'1 ',1.29215E-3,7.43640E-3,3.77195E-3, 185.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021479,2021430,'1 ',1.87051E-3,8.11826E-3,7.04578E-3, 214.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021431,2021444,'1 ',4.24083E-4,2.86205E-3,7.15674E-3, 203.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021431,2021494,'1 ',5.87930E-4,3.89086E-3,1.26087E-3, 176.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021432,2021433,'1 ',3.01718E-3,1.37954E-2,5.02343E-3, 229.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021432,2021608,'1 ',3.60983E-3,2.12672E-2,1.32414E-2, 270.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021480,2021433,'1 ',2.18139E-3,1.30947E-2,7.61700E-3, 254.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021434,2021435,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021451,2021436,'1 ',3.03986E-3,1.07724E-2,1.14612E-2, 230.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021436,'1 ',1.37684E-3,8.20641E-3,1.99540E-3, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2021498,'1 ',2.61815E-3,1.20459E-2,3.21893E-2, 208.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023008,'1 ',1.94089E-3,1.20469E-2,5.07419E-2, 222.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023010,'1 ',3.30602E-3,1.80169E-2,1.82796E-2, 204.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023012,'1 ',4.32114E-2,1.68992E-1,5.67867E-2, 192.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021439,2021440,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021439,2021734,'1 ',2.32359E-3,1.08775E-2,5.18752E-3, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021441,2021442,'1 ',2.66964E-4,1.05472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021441,2021443,'1 ',2.86040E-4,1.05018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021529,2021442,'1 ',8.24903E-4,4.95811E-3,1.33369E-3, 218.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021734,2021442,'1 ',6.70395E-4,4.23893E-3,1.28626E-3, 256.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021444,2021445,'1 ',2.20626E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021519,2021444,'1 ',3.26938E-3,1.74184E-2,8.64546E-3, 150.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021444,2021686,'1 ',3.14062E-3,2.06005E-2,1.59321E-2, 228.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021446,2021447,'1 ',2.47543E-4,1.06578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021517,2021446,'1 ',5.12018E-3,2.79123E-2,7.56069E-3, 188.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021446,'1 ',4.60282E-3,2.95509E-2,2.96601E-2, 178.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021656,2021448,'1 ',2.65006E-3,1.17613E-2,4.12974E-3, 251.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021448,2021759,'1 ',9.52769E-4,6.27262E-3,1.92704E-2, 238.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021449,2021450,'1 ',2.09110E-4,1.03352E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021450,2021656,'1 ',3.23894E-3,1.78167E-2,3.80286E-2, 256.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021451,2021459,'1 ',8.73499E-4,5.04462E-3,4.27964E-3, 244.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021452,2021453,'1 ',2.26888E-4,1.09786E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021452,2021454,'1 ',2.11666E-4,1.15836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021454,2021459,'1 ',6.70336E-4,4.70572E-3,3.11308E-3, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021455,2021456,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021455,2021457,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021494,'1 ',1.28925E-3,9.96161E-3,1.04626E-2, 214.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021532,'1 ',1.65760E-3,6.93732E-3,5.37075E-3, 227.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021465,2021462,'1 ',3.13134E-3,1.91956E-2,1.20462E-2, 171.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021463,2021464,'1 ',2.87698E-4,1.13165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021463,2021465,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021466,2021467,'1 ',2.02277E-4,1.12288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021758,2021468,'1 ',1.60540E-3,7.43964E-3,5.19515E-3, 219.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021471,2021469,'1 ',3.17921E-3,9.79039E-3,7.12516E-3, 223.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021475,2021469,'1 ',2.10355E-3,1.02872E-2,4.28380E-3, 245.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021499,2021470,'1 ',2.24743E-3,1.01364E-2,7.17953E-3, 241.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021520,2021471,'1 ',1.07929E-3,7.34055E-3,4.97205E-2, 243.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021471,2021743,'1 ',9.00179E-3,3.65403E-2,2.42489E-2, 259.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021472,2021473,'1 ',2.16173E-4,1.12003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021472,2021475,'1 ',2.70474E-3,1.69148E-2,1.95307E-2, 265.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021474,2021626,'1 ',1.07388E-3,1.21481E-2,2.62942E-1,1314.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021474,'1 ',6.36121E-4,7.67642E-3,1.29915E-1,1222.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021476,2021501,'1 ',1.55376E-3,8.12217E-3,4.41048E-3, 187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021476,2021504,'1 ',2.06992E-3,1.06983E-2,1.04974E-2, 212.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021478,'1 ',2.77384E-4,1.05459E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021504,'1 ',1.47094E-3,1.06057E-2,3.15112E-3, 228.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021650,2021480,'1 ',1.47679E-4,7.23222E-4,2.16580E-3, 279.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2021483,'1 ',2.67888E-4,1.19198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2021716,'1 ',3.43993E-3,2.10449E-2,1.01918E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021721,2021484,'1 ',1.87347E-3,8.52511E-3,7.96457E-3, 230.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021489,'1 ',2.95337E-4,1.12948E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021516,'1 ',1.42682E-3,7.04960E-3,1.50589E-2, 229.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021529,'1 ',7.59766E-4,4.41494E-3,1.54621E-3, 260.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021551,'1 ',1.48231E-3,1.14282E-2,4.54310E-2, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021490,2021491,'1 ',2.50739E-4,1.16011E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021497,2021491,'1 ',6.88100E-4,3.65396E-3,1.98199E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021492,2021546,'1 ',3.35325E-3,1.90783E-2,2.77885E-2, 226.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021492,2021721,'1 ',1.32345E-3,7.74061E-3,5.27967E-3, 232.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021495,2021493,'1 ',5.60002E-4,3.75282E-3,3.19989E-3, 211.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021493,2021497,'1 ',8.07434E-4,5.49202E-3,2.93834E-3, 248.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021533,2021495,'1 ',7.74698E-4,3.79720E-3,1.56505E-3, 199.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021496,2021527,'1 ',2.22726E-4,2.62937E-3,6.00344E-2,1261.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021496,2021685,'1 ',4.48825E-4,5.50590E-3,1.22603E-1,1073.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021497,2021533,'1 ',7.77036E-4,4.29092E-3,1.26538E-2, 264.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021500,2021501,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021500,2021502,'1 ',2.18565E-4,1.13594E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021559,2021501,'1 ',1.04107E-2,3.73740E-2,4.02777E-2, 243.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021562,2021501,'1 ',1.91456E-3,9.36921E-3,2.25559E-2, 185.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021503,2021504,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021503,2021505,'1 ',2.56652E-4,1.01936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021513,2021506,'1 ',9.72960E-4,5.45196E-3,2.15404E-3, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021561,2021506,'1 ',2.90140E-3,1.91285E-2,1.07274E-2, 223.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021562,2021506,'1 ',1.89505E-3,1.29509E-2,9.69120E-3, 193.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021506,2021582,'1 ',5.44523E-3,2.03646E-2,1.04892E-1, 245.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021510,2021511,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021559,2021510,'1 ',2.06507E-3,1.23534E-2,2.54136E-2, 265.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021510,2021616,'1 ',3.62764E-3,1.58166E-2,5.25292E-2, 279.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021512,2021513,'1 ',2.44181E-4,1.02991E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021550,2021513,'1 ',1.78923E-3,1.02411E-2,9.35929E-3, 223.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021514,2021515,'1 ',2.33516E-4,1.07947E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021514,2021516,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021516,2021562,'1 ',1.08322E-3,5.46741E-3,6.27793E-3, 183.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021519,2021517,'1 ',2.18844E-3,1.22987E-2,1.03615E-2, 216.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021517,2021532,'1 ',4.61416E-4,2.19831E-3,1.79190E-3, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021518,2021519,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021521,2021522,'1 ',2.68530E-4,1.07061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021523,2021524,'1 ',2.90510E-4,1.04406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021523,'1 ',6.67620E-4,4.25674E-3,7.42149E-4, 204.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021523,2021533,'1 ',1.00549E-3,6.43279E-3,1.15841E-2, 185.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021526,'1 ',2.31466E-4,1.15374E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021630,'1 ',2.03885E-3,1.17785E-2,7.74112E-3, 186.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021686,'1 ',2.04452E-3,1.39021E-2,1.96983E-2, 225.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021527,2021700,'1 ',1.36834E-3,1.58272E-2,3.62484E-1,1224.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021527,2023432,'1 ',2.04520E-3,2.56200E-2,6.94064E-1,1243.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021542,'1 ',2.09602E-3,1.39399E-2,6.54012E-2, 236.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021544,'1 ',9.82534E-4,5.68612E-3,2.61699E-3, 251.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021547,'1 ',4.62890E-3,2.77701E-2,1.72893E-2, 212.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021529,2021734,'1 ',9.75738E-4,5.03775E-3,3.27426E-3, 268.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021686,2021530,'1 ',2.61534E-3,1.29417E-2,6.44494E-3, 233.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021530,'1 ',4.94869E-3,3.07949E-2,2.19873E-2, 175.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021685,2021531,'1 ',5.54201E-4,6.36516E-3,1.00665E-1,1183.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021533,2021563,'1 ',1.88794E-3,9.44158E-3,1.09472E-2, 214.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021534,2021535,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021535,2021579,'1 ',2.19148E-3,1.44778E-2,1.32781E-2, 187.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021630,2021535,'1 ',1.38737E-3,6.80898E-3,2.82319E-3, 241.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021536,2021537,'1 ',2.65970E-4,1.17686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021536,2021538,'1 ',2.53650E-4,1.12383E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021555,2021538,'1 ',3.81123E-3,2.20918E-2,1.48375E-2, 239.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021538,2021571,'1 ',1.09186E-3,5.17425E-3,7.09951E-3, 258.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021675,2021538,'1 ',3.11314E-3,1.21211E-2,6.94248E-3, 204.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021675,2021539,'1 ',4.62971E-3,2.31757E-2,1.58402E-2, 203.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021540,2021541,'1 ',2.60058E-4,1.09878E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021542,2021540,'1 ',4.93419E-4,3.21278E-3,3.68208E-3, 209.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021540,'1 ',8.21499E-4,5.44876E-3,1.77915E-3, 171.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021542,2021543,'1 ',2.68073E-4,1.04088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021544,2021545,'1 ',2.48273E-4,1.08729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021544,2021546,'1 ',6.15306E-3,2.96248E-2,8.66559E-3, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021563,2021546,'1 ',1.16091E-3,7.29417E-3,2.61274E-3, 207.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021547,'1 ',8.37001E-4,4.94749E-3,2.62099E-3, 191.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021548,2021549,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021548,2021550,'1 ',2.54454E-4,1.17687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021550,2023076,'1 ',8.42707E-3,4.93123E-2,1.65263E-1, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021552,'1 ',2.30676E-4,1.18895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021554,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021555,'1 ',2.38753E-4,1.15698E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021556,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021564,2021557,'1 ',5.32589E-3,2.18133E-2,2.23844E-2, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021622,2021557,'1 ',2.25599E-3,1.17124E-2,5.50097E-3, 262.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2021569,'1 ',4.90466E-3,2.93530E-2,4.26621E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021560,2021574,'1 ',1.46542E-3,9.35171E-3,4.26009E-3, 193.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021743,2021560,'1 ',1.97679E-3,1.04772E-2,7.64200E-3, 226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021568,2021561,'1 ',2.49968E-3,1.23500E-2,5.74270E-3, 182.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021568,2021563,'1 ',1.04046E-3,5.16591E-3,1.88827E-3, 207.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021564,2023022,'1 ',3.21607E-3,1.56579E-2,1.21220E-2, 220.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021565,2021566,'1 ',2.38938E-4,1.16259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021573,2021565,'1 ',2.27598E-3,1.59771E-2,1.25179E-2, 242.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021565,2021622,'1 ',2.84458E-3,1.93250E-2,1.64682E-2, 248.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021567,2021568,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021571,2021572,'1 ',2.81226E-4,1.10519E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021622,2021571,'1 ',2.66627E-3,1.12776E-2,5.81835E-3, 282.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021580,2021573,'1 ',6.23329E-4,4.00361E-3,3.27120E-3, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021574,2021582,'1 ',7.35916E-3,3.98123E-2,5.73127E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021661,2021574,'1 ',5.89339E-4,4.59159E-3,5.59412E-3, 297.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021575,2021576,'1 ',2.81858E-4,1.15756E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021576,2021640,'1 ',4.91441E-3,2.34855E-2,1.04196E-2, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021576,'1 ',2.70357E-3,1.67167E-2,4.42724E-3, 230.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021577,2021578,'1 ',2.70135E-4,1.05579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021579,2021577,'1 ',3.84225E-3,2.18898E-2,1.39332E-2, 208.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021577,2021582,'1 ',4.61989E-3,3.03348E-2,8.74558E-2, 240.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021580,2021601,'1 ',1.29734E-2,4.62677E-2,4.14543E-2, 227.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2021585,'1 ',6.15610E-3,3.95535E-2,3.37601E-2, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2023061,'1 ',1.11693E-2,6.07178E-2,3.12659E-2, 192.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2023103,'1 ',2.92115E-2,1.33344E-1,4.35982E-2, 177.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021582,2023076,'1 ',1.51639E-2,8.87603E-2,3.65318E-2, 214.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021583,2021745,'1 ',5.01807E-3,3.39839E-2,1.06787E-2, 222.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021583,2023128,'1 ',3.49189E-2,1.93789E-1,8.05041E-2, 181.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2021584,'1 ',1.45500E-3,9.44974E-3,3.66983E-3, 254.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023036,2021584,'1 ',4.10821E-3,2.45435E-2,3.40662E-2, 217.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021584,2023081,'1 ',4.85602E-2,3.26761E-1,9.44553E-2, 184.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021701,2021585,'1 ',3.56538E-3,2.00553E-2,6.74702E-3, 243.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021616,2021586,'1 ',3.41326E-3,1.88807E-2,3.70506E-3, 231.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021586,2023021,'1 ',5.23164E-3,3.11915E-2,3.77717E-2, 208.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021590,2021591,'1 ',2.65143E-4,1.06123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2021592,'1 ',2.04308E-3,1.12244E-2,5.86102E-3, 146.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2021601,'1 ',4.14770E-3,2.57158E-2,4.91401E-2, 253.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023022,'1 ',3.15737E-3,1.56267E-2,1.30564E-2, 240.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023058,'1 ',9.35910E-3,5.31367E-2,1.82397E-2, 180.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023074,'1 ',1.07846E-2,4.60573E-2,3.92992E-2, 190.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021592,2023031,'1 ',3.02618E-3,1.93764E-2,1.81750E-2, 206.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021593,2021641,'1 ',3.42823E-5,9.64192E-4,4.29533E-1,4059.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021727,2021593,'1 ',1.24394E-4,3.70923E-3,2.10732E0,4134.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023431,2021593,'1 ',8.14212E-5,2.29501E-3,1.02140E0,4146.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021607,2021594,'1 ',2.14633E-4,2.45478E-3,5.97039E-2,1097.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021594,2021626,'1 ',3.00161E-5,3.86614E-4,6.37390E-3, 858.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021594,2021660,'1 ',8.62997E-4,9.77427E-3,2.12757E-1,1215.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021594,'1 ',5.03031E-4,6.76137E-3,2.17100E-1,1322.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021595,2021622,'1 ',3.53577E-4,2.00791E-3,1.22876E-3, 284.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021600,2021606,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021626,2021606,'1 ',2.45811E-4,3.19654E-3,1.23727E-1,1052.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021606,2021678,'1 ',1.91950E-4,2.01058E-3,2.90975E-2,1097.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021607,2021642,'1 ',1.54888E-4,1.79420E-3,4.87351E-2,1150.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021649,2021607,'1 ',1.12816E-4,1.19716E-3,2.12870E-2,1059.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021615,2021660,'1 ',3.89595E-4,3.55856E-3,7.06555E-2,1137.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021615,2021741,'1 ',9.82944E-4,1.20657E-2,2.93718E-1,1292.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021615,'1 ',2.75903E-4,3.41700E-3,8.67995E-2,1093.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021621,2021626,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021627,2021629,'1 ',2.83663E-4,1.13890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021721,2021628,'1 ',1.14041E-3,6.57526E-3,2.03484E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021629,2021741,'1 ',1.95704E-4,2.40993E-3,5.17965E-2,1182.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021630,2021686,'1 ',2.92239E-3,1.55798E-2,7.06849E-3, 212.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021632,2021638,'1 ',2.30299E-4,1.16294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021639,2021640,'1 ',2.57793E-4,1.02703E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2021640,'1 ',2.09451E-4,1.39983E-3,4.31544E-4, 172.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021642,2021649,'1 ',6.07103E-5,8.62690E-4,2.43961E-2,1320.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021642,2021698,'1 ',5.09012E-4,6.07991E-3,1.38325E-1,1280.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021649,2021671,'1 ',1.00020E-3,1.21457E-2,3.98031E-1,1319.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021657,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021658,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021659,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021657,2021682,'1 ',1.63791E-4,2.05742E-3,6.68825E-2,1188.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021660,2021700,'1 ',5.04861E-4,5.92459E-3,8.28728E-2,1106.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021664,2021671,'1 ',2.80850E-4,1.16631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021664,2021672,'1 ',2.91800E-4,1.06252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021715,2021665,'1 ',6.04986E-4,3.83115E-3,1.73551E-3, 229.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021673,2021674,'1 ',2.60277E-4,1.05082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021676,2021678,'1 ',2.81327E-4,1.08175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021678,2021682,'1 ',1.47686E-4,1.90951E-3,4.83971E-2,1156.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021679,2021682,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021679,2021683,'1 ',2.51032E-4,1.15695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021692,2021680,'1 ',1.94151E-4,1.22912E-3,6.46471E-4, 250.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023374,2021684,'1 ',1.06137E-4,3.03992E-3,1.43694E0,3868.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021685,2021751,'1 ',8.01577E-4,9.16114E-3,2.82081E-1,1079.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021695,'1 ',2.98161E-4,1.18705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021696,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021697,'1 ',2.74967E-4,1.04525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021722,2021698,'1 ',4.14587E-4,5.20170E-3,1.28530E-1,1201.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021701,2023024,'1 ',4.80222E-3,2.48571E-2,1.95539E-2, 246.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021705,2021715,'1 ',2.49741E-4,1.15593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021720,2021721,'1 ',2.79066E-4,1.07816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021722,2021753,'1 ',4.38461E-4,5.29005E-3,1.73421E-1,1282.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021733,2021741,'1 ',2.27758E-4,1.08022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021744,2021751,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021744,2021752,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2023034,'1 ',3.10911E-3,2.11971E-2,3.56855E-2, 238.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023358,2021751,'1 ',1.13642E-3,1.49730E-2,2.64721E-1, 921.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2023001,'1 ',3.48620E-3,2.16717E-2,5.37479E-2, 223.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2023004,'1 ',4.99226E-3,3.53703E-2,2.70006E-2, 226.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023001,2023002,'1 ',2.21658E-3,1.50586E-2,6.85320E-3, 189.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023002,2023003,'1 ',2.30114E-3,1.46706E-2,5.07620E-3, 206.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023003,2023017,'1 ',6.63991E-3,3.83656E-2,2.15744E-2, 252.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023004,2023017,'1 ',1.54839E-3,1.18673E-2,9.96218E-3, 250.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023005,2023006,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023005,2023007,'1 ',2.56821E-4,1.01917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023011,2023006,'1 ',4.92258E-3,2.92400E-2,1.15675E-2, 239.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023376,2023006,'1 ',3.27283E-3,1.54749E-2,1.00244E-2, 270.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023010,2023008,'1 ',2.78232E-3,1.96176E-2,4.15627E-3, 180.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023376,2023010,'1 ',5.58214E-3,4.58282E-2,1.65702E-2, 222.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023013,2023011,'1 ',4.45584E-3,2.54400E-2,7.68658E-3, 238.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023011,2023014,'1 ',4.99577E-3,2.18744E-2,6.44417E-3, 239.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023039,2023012,'1 ',8.31869E-3,4.22491E-2,2.03393E-2, 170.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023018,2023013,'1 ',4.51969E-3,3.10349E-2,8.99113E-3, 178.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023014,2023017,'1 ',2.09306E-3,1.07987E-2,5.11127E-3, 282.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023018,2023015,'1 ',2.29738E-3,1.08118E-2,9.10847E-3, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023015,2023376,'1 ',9.16622E-3,4.54563E-2,4.03745E-2, 262.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023016,2023375,'1 ',4.65648E-4,4.88476E-3,1.23229E-1,1279.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023017,2023376,'1 ',1.27562E-3,9.83690E-3,6.06787E-2, 377.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023019,2023020,'1 ',2.88494E-4,1.09655E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023021,2023019,'1 ',2.30750E-3,1.39553E-2,6.22279E-3, 190.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023024,2023019,'1 ',2.58417E-3,1.43542E-2,4.92976E-3, 236.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023021,2023054,'1 ',5.06407E-3,2.48090E-2,1.60239E-2, 179.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023022,2023023,'1 ',4.52520E-3,2.62286E-2,3.08700E-2, 237.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023040,2023023,'1 ',2.51988E-3,1.22817E-2,1.92717E-2, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023025,2023026,'1 ',2.42336E-4,1.16086E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023039,2023026,'1 ',7.02517E-3,3.94847E-2,2.07764E-2, 195.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023026,2023330,'1 ',7.40345E-3,3.27811E-2,3.58193E-2, 226.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023027,2023031,'1 ',2.56151E-4,1.17723E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023433,2023031,'1 ',1.95112E-3,1.19486E-2,5.15770E-3, 241.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023033,'1 ',2.29802E-4,1.03417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023041,'1 ',3.03891E-3,1.49493E-2,3.57318E-3, 244.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023042,'1 ',2.48047E-3,1.50855E-2,1.16046E-2, 189.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023034,2023035,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023036,2023034,'1 ',1.48402E-3,8.95200E-3,2.99732E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023037,2023038,'1 ',2.10665E-4,1.09276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023037,2023039,'1 ',5.59986E-3,3.51595E-2,3.07693E-2, 213.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023286,2023037,'1 ',2.24576E-2,1.10885E-1,9.13121E-2, 234.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023040,2023067,'1 ',2.52698E-3,1.34147E-2,6.51737E-2, 208.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023041,2023271,'1 ',3.64180E-3,1.96724E-2,1.25816E-2, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023042,2023059,'1 ',2.07312E-3,1.30521E-2,6.66673E-3, 221.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023043,2023044,'1 ',2.71645E-3,1.55121E-2,5.50786E-3, 229.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023043,2023067,'1 ',4.71282E-3,2.25491E-2,5.89644E-2, 212.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023044,2023045,'1 ',2.81296E-4,1.13253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023044,2023053,'1 ',2.52384E-3,1.30821E-2,1.61227E-2, 252.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023047,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023056,2023046,'1 ',2.53380E-3,1.17093E-2,6.19761E-3, 222.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023086,'1 ',4.68373E-3,2.46212E-2,3.31984E-2, 230.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023402,'1 ',4.01267E-3,1.43780E-2,7.45597E-3, 205.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023067,2023048,'1 ',4.96826E-3,2.61665E-2,1.77947E-2, 223.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023048,2023071,'1 ',1.85453E-3,9.88322E-3,1.19283E-2, 230.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023048,2023390,'1 ',1.85845E-3,1.19878E-2,1.98333E-2, 313.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023052,2023053,'1 ',2.67245E-4,1.00790E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023053,2023058,'1 ',2.49074E-3,1.34380E-2,9.73380E-2, 238.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023390,2023053,'1 ',1.78377E-3,1.02452E-2,6.88841E-3, 237.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023054,2023056,'1 ',1.51795E-3,1.00120E-2,4.41393E-3, 221.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023055,2023056,'1 ',2.40110E-4,1.01173E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023055,2023057,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023056,2023100,'1 ',2.54847E-3,1.28875E-2,6.31837E-2, 213.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023059,2023063,'1 ',8.51491E-3,4.51376E-2,3.93686E-2, 208.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023059,2023433,'1 ',5.18608E-3,2.97596E-2,1.75688E-2, 272.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023060,2023078,'1 ',4.96654E-3,3.12051E-2,2.51927E-2, 147.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023083,2023060,'1 ',1.08710E-2,4.71439E-2,1.99361E-2, 212.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023069,2023061,'1 ',4.26665E-3,2.59024E-2,3.00254E-2, 191.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023062,2023063,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023062,2023064,'1 ',2.93062E-4,1.05141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023063,2023402,'1 ',4.92631E-3,2.83795E-2,1.09052E-2, 205.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023065,2023066,'1 ',2.91880E-4,1.18225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023065,2023067,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023088,2023067,'1 ',4.71767E-3,2.68057E-2,1.30446E-2, 186.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023068,2023069,'1 ',2.20821E-4,1.16106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023355,2023069,'1 ',5.81879E-3,3.18836E-2,3.08256E-2, 217.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023070,2023071,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023072,2023073,'1 ',2.51269E-4,1.08227E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023109,2023072,'1 ',4.95655E-3,2.77867E-2,3.16654E-2, 202.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023075,2023089,'1 ',2.16090E-3,1.13071E-2,1.62343E-2, 210.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023474,2023075,'1 ',2.93553E-3,1.46550E-2,3.56078E-3, 231.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023077,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023091,'1 ',2.06002E-3,1.20143E-2,1.35771E-2, 234.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023100,'1 ',2.73717E-3,1.85731E-2,8.62876E-3, 227.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023310,'1 ',4.47141E-3,2.34434E-2,6.04264E-3, 229.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023078,2023310,'1 ',2.17041E-3,1.01402E-2,3.71948E-3, 215.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023079,2023080,'1 ',2.68429E-4,1.14898E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023079,2023089,'1 ',1.31366E-3,6.99128E-3,3.88916E-3, 209.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023349,2023079,'1 ',2.60476E-3,1.19809E-2,5.69819E-3, 248.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023081,2023082,'1 ',2.99280E-4,1.19964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023405,2023081,'1 ',4.27019E-3,2.74111E-2,2.15818E-2, 207.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023083,2023341,'1 ',2.01592E-3,1.35159E-2,5.06805E-3, 249.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023084,2023085,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023084,2023086,'1 ',2.81327E-4,1.08175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023086,2023421,'1 ',1.02003E-3,5.96475E-3,1.96871E-2, 287.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023087,2023088,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023119,2023088,'1 ',7.40754E-3,5.19906E-2,2.98261E-2, 198.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023089,2023090,'1 ',2.61455E-4,1.07196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023310,2023091,'1 ',7.93430E-4,5.44629E-3,3.32840E-3, 267.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023092,2023109,'1 ',3.01072E-3,1.68723E-2,3.43380E-2, 226.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023092,2023278,'1 ',7.96157E-3,5.49701E-2,2.78596E-2, 201.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023104,2023093,'1 ',9.02630E-4,4.99072E-3,4.06221E-3, 191.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023093,2023310,'1 ',3.76003E-3,1.76361E-2,8.24087E-3, 227.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023094,2023104,'1 ',1.92503E-3,1.24177E-2,3.57427E-3, 215.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023094,2023444,'1 ',2.60653E-3,1.31732E-2,6.81220E-3, 249.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023095,2023096,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023095,2023097,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023097,2023349,'1 ',1.70401E-3,1.03284E-2,2.57220E-3, 241.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023097,2023444,'1 ',4.50371E-3,2.17364E-2,3.07190E-2, 194.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023098,2023099,'1 ',2.83663E-4,1.13890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023098,2023100,'1 ',2.20168E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023100,2023474,'1 ',1.23779E-3,6.97731E-3,3.30733E-3, 300.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023101,2023102,'1 ',2.81811E-4,1.16204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023349,2023102,'1 ',1.54001E-3,8.24388E-3,6.15717E-3, 191.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023102,2023501,'1 ',1.59240E-2,5.79840E-2,8.62204E-2, 217.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023103,2023108,'1 ',8.55963E-3,4.35302E-2,4.01497E-2, 205.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023108,2023105,'1 ',2.84747E-3,1.92410E-2,8.02084E-3, 219.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023105,2023452,'1 ',2.20648E-2,1.13223E-1,4.68873E-2, 233.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023106,2023107,'1 ',2.55678E-4,1.19581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023107,2023112,'1 ',6.30596E-3,3.02544E-2,6.69237E-3, 220.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023107,2023444,'1 ',3.20599E-3,1.91792E-2,8.05592E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023108,2023350,'1 ',5.00864E-3,2.92527E-2,1.61531E-2, 208.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023111,2023110,'1 ',2.57455E-3,1.86139E-2,9.64231E-3, 193.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023110,2023128,'1 ',1.11436E-2,5.40962E-2,1.39954E-2, 215.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023110,2023350,'1 ',5.22432E-3,3.91113E-2,1.41353E-1, 252.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023355,2023111,'1 ',7.84451E-3,4.70265E-2,2.68758E-2, 215.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023112,2023113,'1 ',2.47467E-4,1.04042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023120,2023112,'1 ',4.08839E-3,2.58842E-2,1.54578E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023115,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023127,'1 ',5.14478E-3,3.95422E-2,6.76688E-2, 245.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023278,'1 ',4.21792E-3,2.21225E-2,2.69315E-2, 266.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023116,2023117,'1 ',2.19478E-4,1.10670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023116,2023118,'1 ',2.50464E-4,1.14218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023118,2023139,'1 ',8.43715E-3,4.50032E-2,1.10142E-1, 227.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023501,2023118,'1 ',6.01899E-3,3.48776E-2,3.37249E-2, 274.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023119,2023127,'1 ',1.05004E-2,7.24552E-2,2.75589E-2, 231.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023124,2023120,'1 ',6.52828E-3,3.60872E-2,1.25779E-2, 204.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023122,'1 ',2.74911E-4,1.01652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023131,'1 ',4.99073E-3,3.14496E-2,5.01587E-2, 216.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023134,'1 ',2.80810E-3,1.25895E-2,3.86513E-3, 242.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023159,2023123,'1 ',1.59494E-3,1.90120E-2,5.56753E-1,1277.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023443,2023123,'1 ',1.48941E-3,1.58342E-2,1.79130E-1,1205.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023123,2023500,'1 ',1.41266E-3,1.61865E-2,2.29331E-1,1214.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023124,2023140,'1 ',5.45970E-3,1.62650E-2,6.71214E-3, 240.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023134,2023129,'1 ',2.61956E-3,1.29888E-2,1.34370E-2, 265.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023129,2023147,'1 ',6.04141E-3,2.31500E-2,1.01475E-1, 239.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023129,2023347,'1 ',1.45203E-2,8.61719E-2,1.28625E-1, 270.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023469,2023129,'1 ',5.05562E-3,3.26508E-2,3.76413E-2, 258.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023130,2023152,'1 ',1.44170E-2,6.98137E-2,2.83177E-2, 219.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023499,2023130,'1 ',7.91040E-3,4.70224E-2,3.99335E-2, 230.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023131,'1 ',3.90846E-3,2.01560E-2,1.16655E-2, 231.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023131,2023139,'1 ',4.32646E-3,2.76038E-2,2.30665E-2, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023133,'1 ',2.24321E-4,1.06028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023148,'1 ',7.26757E-3,4.88619E-2,3.17914E-2, 210.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023134,2023135,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023136,2023145,'1 ',9.65182E-3,5.02786E-2,1.33326E-2, 215.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023452,2023136,'1 ',9.17526E-3,5.04749E-2,8.12654E-3, 227.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023137,'1 ',5.04758E-3,2.16932E-2,7.62006E-3, 224.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023137,2023449,'1 ',1.05452E-2,4.60480E-2,2.25292E-2, 239.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023138,2023312,'1 ',7.20911E-3,4.04823E-2,7.73171E-2, 212.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023138,2023387,'1 ',1.58496E-2,8.31208E-2,9.34973E-2, 231.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023422,2023138,'1 ',1.11724E-3,6.52880E-3,2.08389E-2, 188.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023140,2023139,'1 ',4.37227E-3,2.24183E-2,7.55794E-3, 220.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023371,2023144,'1 ',1.02552E-2,6.92477E-2,1.44907E-2, 172.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023144,2023489,'1 ',1.12789E-2,5.58214E-2,9.07678E-3, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023146,'1 ',3.72918E-3,2.21696E-2,9.03161E-3, 226.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023160,'1 ',7.86542E-3,5.18437E-2,2.44354E-1, 257.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023273,'1 ',1.05847E-2,6.53015E-2,4.51668E-2, 236.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023146,2023281,'1 ',7.33556E-3,3.74188E-2,4.38081E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023424,2023146,'1 ',4.02771E-3,2.19260E-2,1.27263E-2, 257.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023147,2023496,'1 ',1.35180E-2,8.50569E-2,1.64939E-2, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023149,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023152,'1 ',8.43382E-3,4.35348E-2,1.64631E-2, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023449,'1 ',1.59962E-2,9.51338E-2,6.86920E-2, 225.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023152,2023150,'1 ',2.72523E-3,1.31663E-2,2.49270E-2, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023496,2023150,'1 ',8.11244E-3,4.06761E-2,2.31291E-2, 205.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023151,2023152,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023162,2023153,'1 ',3.30829E-3,1.82316E-2,5.54014E-2, 215.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023153,'1 ',5.41314E-3,4.08996E-2,3.47741E-2, 261.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2023266,'1 ',1.05030E-2,4.53668E-2,9.49707E-2, 201.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023312,2023154,'1 ',8.89175E-3,5.02372E-2,1.20692E-2, 227.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2025055,'1 ',7.21295E-2,4.28145E-1,1.17738E-1, 213.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2026144,'1 ',1.72329E-2,9.00360E-2,6.94629E-2, 192.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023156,'1 ',2.96632E-4,1.16660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023158,'1 ',3.19205E-3,1.74930E-2,6.68572E-3, 191.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023496,'1 ',8.06362E-3,4.37804E-2,3.87551E-2, 220.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023157,2023159,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023158,2023177,'1 ',3.19554E-3,2.36765E-2,8.49479E-2, 268.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023159,2023184,'1 ',8.75763E-4,1.06164E-2,1.93092E-1,1167.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023194,2023160,'1 ',1.23537E-2,7.77997E-2,2.52331E-2, 238.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023161,2023216,'1 ',5.88592E-3,3.78132E-2,6.91347E-2, 242.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023161,2023366,'1 ',9.60966E-3,4.44309E-2,1.13906E-1, 263.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023163,2023162,'1 ',2.23663E-3,1.18611E-2,5.39151E-3, 238.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023197,2023162,'1 ',4.75881E-3,2.30770E-2,3.34531E-2, 228.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023163,2023164,'1 ',2.09225E-4,1.07696E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023398,2023163,'1 ',5.67081E-3,3.11452E-2,1.76053E-2, 266.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023165,2023166,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023177,2023165,'1 ',2.41893E-3,1.57583E-2,5.02108E-3, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023180,2023165,'1 ',1.89120E-3,1.31597E-2,3.68481E-3, 201.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023167,2023172,'1 ',2.99351E-3,1.92936E-2,3.88203E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023167,2023179,'1 ',3.52873E-3,2.14153E-2,1.60005E-2, 184.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023168,2023169,'1 ',2.66964E-4,1.05472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023169,2023183,'1 ',4.60552E-3,2.73329E-2,1.94740E-2, 227.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023169,2023407,'1 ',2.14136E-3,1.53213E-2,1.53233E-2, 218.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023170,2023171,'1 ',2.00647E-4,1.12593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023170,2023172,'1 ',4.39665E-3,2.86809E-2,1.37408E-2, 184.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023194,2023170,'1 ',1.24137E-2,7.67445E-2,2.95489E-2, 216.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023172,2023441,'1 ',4.58374E-3,2.83731E-2,1.78764E-1, 255.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023173,2023217,'1 ',5.28951E-3,2.30312E-2,1.24012E-2, 233.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023173,2023292,'1 ',8.49716E-3,4.50253E-2,3.31944E-2, 286.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023175,'1 ',6.78577E-3,3.53365E-2,2.39148E-2, 215.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023266,2023174,'1 ',2.97889E-3,1.52700E-2,4.52514E-3, 204.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023422,'1 ',2.28560E-2,1.01258E-1,3.69164E-2, 216.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023439,'1 ',8.66372E-3,4.35851E-2,1.51715E-2, 217.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023176,'1 ',2.66954E-4,1.10964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023283,'1 ',4.83572E-3,2.45335E-2,9.43174E-3, 204.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023362,'1 ',5.38696E-3,3.69846E-2,1.81222E-2, 195.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023177,2023178,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023179,'1 ',2.48025E-3,1.30609E-2,1.41778E-2, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023180,2023182,'1 ',1.98223E-3,1.27534E-2,5.27386E-3, 224.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023182,2023181,'1 ',2.19791E-3,1.33325E-2,5.59769E-3, 204.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023407,2023181,'1 ',2.96007E-3,1.79707E-2,4.08206E-3, 235.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023182,2023407,'1 ',4.31442E-3,1.72786E-2,1.46560E-2, 245.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023185,'1 ',2.17971E-3,1.06292E-2,1.95798E-3, 222.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023190,'1 ',4.46606E-3,2.65527E-2,4.88998E-2, 242.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023184,2023188,'1 ',2.18965E-4,1.16020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023291,2023184,'1 ',1.07134E-3,1.28506E-2,1.88667E-1,1184.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023184,2023408,'1 ',4.65721E-4,5.40889E-3,1.44388E-1,1162.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023185,2023189,'1 ',3.64805E-3,1.75122E-2,6.49346E-3, 273.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023201,2023189,'1 ',1.49779E-3,8.19873E-3,4.95815E-3, 229.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023190,'1 ',8.32144E-3,4.94437E-2,1.35441E-2, 260.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023192,'1 ',2.56289E-4,1.15654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023193,2023191,'1 ',1.68505E-3,9.35926E-3,6.60507E-3, 210.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023201,'1 ',9.58732E-4,5.64306E-3,2.82610E-3, 206.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023407,'1 ',3.99584E-3,1.15805E-2,2.22603E-2, 254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023193,2023209,'1 ',3.85906E-3,2.65586E-2,5.73268E-3, 210.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023195,2023196,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023195,2023197,'1 ',2.55836E-4,1.13106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023197,2023210,'1 ',3.75805E-3,1.71469E-2,3.96952E-2, 180.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023198,2023199,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023198,2023200,'1 ',2.12737E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023200,'1 ',2.42770E-3,1.48676E-2,7.99149E-3, 214.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023204,2023200,'1 ',1.96905E-3,1.03761E-2,8.19448E-3, 213.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023200,2023206,'1 ',3.81703E-3,2.18646E-2,1.48123E-2, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023203,'1 ',2.94285E-4,1.02961E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023346,'1 ',1.09187E-3,6.34605E-3,5.20075E-3, 265.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023204,2023205,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023407,2023204,'1 ',4.06953E-3,1.59246E-2,1.32329E-2, 223.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023207,'1 ',2.82696E-4,1.14310E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023217,'1 ',2.18108E-3,1.12951E-2,6.34181E-3, 222.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023218,'1 ',3.86442E-3,2.11900E-2,1.30595E-2, 202.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023311,'1 ',1.15649E-2,6.49573E-2,6.66108E-2, 290.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023208,2023209,'1 ',2.36386E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023209,2023217,'1 ',1.95094E-3,1.07234E-2,4.68556E-3, 242.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023210,2023211,'1 ',2.89243E-4,1.10269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023210,2023224,'1 ',4.28995E-3,2.50829E-2,6.33846E-2, 219.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023212,2023225,'1 ',6.08337E-3,4.10035E-2,4.38455E-2, 226.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023227,2023212,'1 ',3.89841E-3,2.07557E-2,5.34419E-2, 198.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023213,2023214,'1 ',2.42592E-4,1.14034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023214,2023339,'1 ',1.71650E-2,9.58726E-2,1.00906E-1, 198.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023215,2023266,'1 ',5.96389E-3,3.33611E-2,4.53095E-2, 223.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023426,2023215,'1 ',2.09745E-3,9.95273E-3,5.71706E-3, 210.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023216,2023220,'1 ',1.09521E-2,5.39938E-2,1.63741E-2, 176.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023218,2023219,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023218,2023222,'1 ',2.34702E-3,1.51340E-2,2.08307E-2, 207.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023362,2023220,'1 ',6.88484E-3,3.83526E-2,1.58592E-2, 226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023221,2023231,'1 ',4.00749E-3,2.38949E-2,3.39488E-2, 216.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023221,2023232,'1 ',7.67353E-3,3.04154E-2,3.81118E-2, 237.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023223,2023222,'1 ',1.98722E-3,1.27200E-2,8.87522E-3, 184.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023222,2023319,'1 ',1.49889E-2,7.94957E-2,4.77514E-2, 242.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023223,2023225,'1 ',4.06807E-3,1.92837E-2,3.16198E-3, 212.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023346,2023224,'1 ',4.67404E-3,2.31962E-2,8.03389E-3, 240.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023225,2023226,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023346,2023225,'1 ',2.84838E-3,1.86611E-2,2.33991E-2, 183.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023225,2023494,'1 ',1.22229E-2,8.19086E-2,7.57241E-2, 273.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023232,2023227,'1 ',5.87506E-3,2.95277E-2,9.71519E-3, 204.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023239,2023227,'1 ',6.54262E-3,4.03906E-2,2.05070E-2, 207.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023228,2023229,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023234,2023229,'1 ',3.72141E-3,1.71277E-2,1.01850E-2, 250.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023229,'1 ',4.57096E-3,2.34351E-2,1.11352E-2, 207.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023249,2023229,'1 ',7.44874E-3,4.60797E-2,9.02146E-3, 228.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023230,2023231,'1 ',2.13464E-4,1.04713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023231,'1 ',3.87280E-3,2.32170E-2,1.23524E-2, 204.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023231,2023283,'1 ',5.55690E-3,2.98438E-2,1.40118E-1, 256.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023243,2023232,'1 ',8.13033E-4,4.70427E-3,3.02317E-2, 251.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023232,2023248,'1 ',3.83953E-3,2.65904E-2,2.27413E-2, 241.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023257,2023233,'1 ',1.28116E-3,1.69816E-2,2.83645E-1,1168.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023233,2023265,'1 ',1.15356E-3,1.38816E-2,4.97530E-1,1140.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023233,2023345,'1 ',1.26825E-3,1.44739E-2,4.33498E-1,1195.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023234,2023237,'1 ',8.50617E-3,4.42669E-2,3.22211E-2, 228.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023234,'1 ',3.47561E-3,2.04752E-2,2.10139E-2, 191.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023236,'1 ',2.67168E-4,1.19163E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023426,'1 ',7.38217E-3,4.49175E-2,3.58815E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025087,2023237,'1 ',8.34114E-3,4.06281E-2,2.91008E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023238,2023239,'1 ',2.90494E-4,1.06890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023247,2023239,'1 ',4.96055E-3,2.51687E-2,2.59542E-2, 225.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023240,2023241,'1 ',2.66412E-4,1.13776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023301,2023241,'1 ',4.06355E-3,1.95015E-2,5.17833E-3, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023241,2025076,'1 ',1.29722E-2,7.83824E-2,6.13808E-2, 220.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023245,'1 ',5.17407E-3,2.43618E-2,5.43204E-3, 214.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023243,2023437,'1 ',3.95336E-3,2.76909E-2,1.85093E-1, 281.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023244,2023245,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023244,2023246,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023245,2023250,'1 ',8.22629E-3,4.04414E-2,1.41194E-2, 227.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023247,2023483,'1 ',1.05362E-2,7.05472E-2,2.06056E-2, 246.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023248,2023414,'1 ',1.11104E-2,7.18123E-2,1.14768E-1, 263.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023255,2023249,'1 ',9.46732E-3,4.60240E-2,3.13288E-2, 166.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023250,2023437,'1 ',1.22573E-2,4.76553E-2,1.72023E-1, 251.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025086,'1 ',7.95237E-3,5.47598E-2,1.83487E-2, 212.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025165,'1 ',1.65623E-2,1.03114E-1,2.99126E-2, 202.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025240,'1 ',2.12647E-2,1.19196E-1,1.37394E-1, 162.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025241,'1 ',5.46575E-2,3.00521E-1,8.56421E-2, 192.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025962,'1 ',1.65105E-2,1.08469E-1,4.08160E-2, 221.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023255,2023256,'1 ',2.17486E-4,1.19276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023258,2023255,'1 ',2.45555E-3,1.46760E-2,4.24810E-3, 230.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023257,2026205,'1 ',1.69844E-3,2.00220E-2,3.54271E-1,1086.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023259,2023260,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023336,2023260,'1 ',7.47964E-3,3.98116E-2,2.53363E-2, 200.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023392,2023260,'1 ',7.36171E-3,3.54616E-2,1.85912E-2, 174.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023262,'1 ',2.45115E-4,1.19849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023336,'1 ',1.07228E-2,7.50854E-2,1.83217E-2, 196.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023392,'1 ',7.19380E-3,4.24229E-2,3.46283E-2, 195.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023263,2023264,'1 ',1.19508E-2,6.60231E-2,4.84654E-2, 185.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030118,2023263,'1 ',4.92433E-2,2.16127E-1,5.46568E-2, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023264,2023397,'1 ',1.10332E-2,8.11987E-2,7.90587E-2, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023365,2023265,'1 ',1.81894E-3,2.09695E-2,3.61977E-1,1198.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023429,2023265,'1 ',8.15086E-4,8.34341E-3,1.56975E-1,1104.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023283,2023266,'1 ',3.03550E-3,1.67896E-2,1.10555E-2, 230.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023266,2023439,'1 ',6.67877E-3,3.24033E-2,2.38965E-2, 219.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023270,2023271,'1 ',2.08245E-4,1.12927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023271,2023433,'1 ',1.40362E-4,7.84770E-4,3.90656E-4, 246.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023272,2023276,'1 ',2.19247E-4,1.09900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023338,2023276,'1 ',1.12508E-3,1.43051E-2,2.62913E-1, 992.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023277,2023279,'1 ',2.96083E-4,1.04250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023277,2023280,'1 ',2.42800E-4,1.17932E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023501,2023281,'1 ',5.87933E-3,3.16156E-2,2.16019E-2, 221.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023282,2023283,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023374,2023284,'1 ',2.76813E-4,7.26690E-3,3.68776E0,4073.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023448,2023284,'1 ',2.34213E-4,6.74517E-3,3.84708E0,4120.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023284,2026048,'1 ',3.88419E-4,1.12569E-2,7.11674E0,4223.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 125.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023329,2023285,'1 ',2.25764E-3,2.57576E-2,4.68901E-1,1137.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023285,2023365,'1 ',6.05576E-4,8.54630E-3,1.84422E-1,1289.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023286,2023441,'1 ',7.61998E-3,4.18352E-2,2.75146E-2, 247.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023449,2023286,'1 ',9.83190E-5,8.02601E-4,1.09977E-3, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023409,2023291,'1 ',6.36058E-4,7.70596E-3,3.27127E-1,1216.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023291,2023429,'1 ',3.42387E-3,3.58230E-2,5.65019E-1,1155.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023306,'1 ',4.92549E-3,3.31962E-2,9.42571E-3, 246.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023328,'1 ',5.77600E-3,3.19617E-2,8.43306E-2, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023298,2023299,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023299,2023332,'1 ',8.62975E-4,3.88859E-3,4.40132E-3, 247.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2023299,'1 ',8.58618E-4,4.26662E-3,3.89490E-3, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023429,2023300,'1 ',1.41475E-3,1.77627E-2,3.55125E-1,1206.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023300,2026090,'1 ',4.65053E-4,5.99929E-3,3.34555E-1,1235.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023311,2023306,'1 ',3.01820E-3,2.13654E-2,1.43729E-2, 174.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023307,2023308,'1 ',2.50566E-4,1.07741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023437,2023308,'1 ',3.90606E-3,2.29017E-2,2.46246E-2, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023308,2023483,'1 ',2.71979E-3,1.69335E-2,8.88894E-3, 240.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023309,2023443,'1 ',5.52188E-4,5.65259E-3,1.16872E-1,1147.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023473,2023309,'1 ',3.29506E-4,4.40415E-3,5.25529E-2,1145.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023353,2023311,'1 ',2.91703E-3,1.28350E-2,2.18601E-2, 225.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023312,2023314,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023315,2023316,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023315,2023317,'1 ',2.71162E-4,1.13836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2023472,'1 ',1.70190E-3,1.26539E-2,2.57597E-3, 213.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2025000,'1 ',1.03476E-2,5.28951E-2,5.04423E-2, 216.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2025003,'1 ',1.83123E-2,1.15702E-1,6.23688E-2, 213.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023319,2023483,'1 ',4.23830E-3,2.17845E-2,5.77818E-3, 172.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023320,2023327,'1 ',2.25875E-4,1.01414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023320,2023328,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023328,2023468,'1 ',1.41465E-3,9.19872E-3,1.55287E-2, 196.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023329,2025009,'1 ',1.88590E-3,2.36212E-2,4.08137E-1,1168.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023330,2023405,'1 ',4.49207E-4,2.15757E-3,3.88975E-4, 214.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023330,2023472,'1 ',4.36475E-3,2.64737E-2,1.30077E-1, 250.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023331,2023335,'1 ',2.28738E-4,1.14372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023332,2025819,'1 ',1.72625E-2,9.23131E-2,4.70174E-2, 201.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023335,2028718,'1 ',2.06944E-3,2.34415E-2,1.37238E0,1108.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028814,2023335,'1 ',1.30427E-3,1.68645E-2,3.26556E-1,1034.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023336,'1 ',4.90798E-3,2.76727E-2,7.00763E-3, 163.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023338,2023500,'1 ',1.38556E-3,1.51842E-2,3.43505E-1,1059.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023339,2023347,'1 ',1.13620E-3,6.49583E-3,3.35231E-3, 182.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023340,2023344,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023341,2023421,'1 ',1.94202E-4,1.07937E-3,3.32537E-4, 248.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023389,2023344,'1 ',5.99392E-4,7.82170E-3,2.40182E-1,1115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023345,2023436,'1 ',7.64425E-4,8.50540E-3,1.92655E-1,1254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023348,2023349,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023350,2023444,'1 ',2.54880E-4,1.86661E-3,1.70560E-3, 239.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023373,2023353,'1 ',7.38966E-4,4.49197E-3,4.45560E-3, 266.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023353,2023494,'1 ',1.09237E-3,5.18361E-3,1.60173E-3, 262.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023354,2023358,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023359,2023362,'1 ',2.07737E-4,1.01900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023364,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023414,'1 ',2.41483E-2,1.08436E-1,6.75665E-2, 212.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023398,'1 ',2.69137E-3,2.06078E-2,3.27866E-2, 194.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023370,2023371,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023372,2023373,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023468,2023373,'1 ',1.00944E-4,5.25254E-4,3.87289E-4, 154.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2025764,'1 ',2.11264E-2,1.28112E-1,1.88629E-1, 226.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025819,2023385,'1 ',9.12526E-3,6.40723E-2,4.70074E-2, 205.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2025820,'1 ',2.22310E-2,1.11161E-1,4.67170E-2, 208.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023386,2023387,'1 ',2.61169E-4,1.00138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023386,2023388,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023387,2023449,'1 ',1.68659E-4,8.72083E-4,8.06974E-4, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023387,2023499,'1 ',1.81777E-4,1.31960E-3,4.19140E-4, 222.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023432,2023389,'1 ',5.00921E-4,6.69636E-3,1.00597E-1,1240.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023391,2023394,'1 ',2.11288E-4,1.07410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023394,2023493,'1 ',1.71613E-3,2.16031E-2,7.24712E-1, 995.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023395,2023397,'1 ',2.64742E-4,1.10379E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023397,2028760,'1 ',1.22452E-2,8.14197E-2,2.19258E-2, 229.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030159,2023397,'1 ',6.11251E-3,3.77852E-2,3.73126E-2, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023402,2023404,'1 ',2.13860E-4,1.19447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023406,2023408,'1 ',2.50902E-4,1.00438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023409,2023493,'1 ',2.91972E-4,3.66494E-3,8.51883E-2,1085.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023410,2023468,'1 ',1.77230E-3,1.01125E-2,2.06793E-2, 211.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023412,2023420,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023412,2023420,'2 ',2.83000E-4,1.03600E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023413,'1 ',5.14805E-4,6.11826E-3,1.20723E-1,1204.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025864,2023420,'1 ',5.35000E-4,1.60470E-2,7.23715E0,4210.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 161.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023420,2030387,'1 ',6.97630E-4,1.95545E-2,8.67547E0,4062.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 190.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023423,2023424,'1 ',2.44181E-4,1.02991E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023425,2023429,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023425,2023430,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023436,'1 ',5.14676E-4,5.57777E-3,2.03686E-1,1281.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023438,2023439,'1 ',2.23259E-4,1.11301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023438,2023440,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023442,2023448,'1 ',2.37426E-4,1.05894E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023448,2023457,'1 ',1.55430E-4,4.24387E-3,2.06243E0,4114.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023449,2023499,'1 ',2.35294E-4,1.38587E-3,4.48096E-4, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023450,2023457,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023500,2023451,'1 ',6.86590E-4,8.88926E-3,1.93330E-1,1241.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023458,2023468,'1 ',2.56171E-4,1.11586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023469,2023501,'1 ',3.14247E-3,2.06973E-2,4.67969E-2, 257.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023470,2023472,'1 ',2.24715E-4,1.05395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025001,'1 ',1.62500E-2,8.36538E-2,1.12652E-1, 224.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025008,'1 ',1.63439E-2,8.94436E-2,2.66701E-2, 204.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025027,'1 ',4.73873E-2,2.53997E-1,1.54930E-1, 217.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023482,2023488,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023493,'1 ',9.07832E-4,1.08105E-2,4.54829E-1,1128.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023489,2030017,'1 ',1.06289E-2,6.40589E-2,2.25075E-1, 208.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023496,'1 ',2.98409E-4,1.14738E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023497,'1 ',2.36779E-4,1.16313E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023498,'1 ',2.30299E-4,1.16294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023505,2023514,'1 ',2.40725E-4,1.04002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023505,2023515,'1 ',2.68558E-4,1.19755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023506,2028759,'1 ',3.95569E-4,5.49984E-3,1.16280E-1,1121.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023506,2030125,'1 ',1.30229E-3,1.61903E-2,3.51468E-1,1136.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2028645,'1 ',6.76511E-2,4.30675E-1,9.61353E-2, 222.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2028716,'1 ',4.46405E-2,2.80664E-1,7.51378E-2, 201.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028891,2023507,'1 ',4.49470E-3,2.72921E-2,2.22556E-2, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2030180,'1 ',8.75733E-3,5.75010E-2,7.06022E-2, 253.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023514,2028758,'1 ',3.54555E-5,1.01246E-3,4.51732E-1,4085.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023514,2030399,'1 ',1.55808E-4,4.22137E-3,1.80982E0,4036.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025000,2025007,'1 ',1.14906E-2,7.78312E-2,5.89886E-2, 197.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025001,2025002,'1 ',4.60518E-3,2.36087E-2,1.00879E-2, 178.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025002,2025003,'1 ',2.25662E-3,1.22513E-2,8.89127E-2, 190.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025015,2025003,'1 ',2.68807E-3,1.21732E-2,5.23601E-3, 171.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025004,2025009,'1 ',1.35228E-3,1.47475E-2,3.28627E-1,1100.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025030,2025004,'1 ',9.21792E-4,1.12926E-2,6.62661E-1,1189.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025004,2026136,'1 ',6.39343E-4,7.46137E-3,1.16576E-1,1216.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025016,2025005,'1 ',3.55062E-3,2.15233E-2,9.15638E-3, 209.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025005,2025024,'1 ',6.23856E-3,3.27757E-2,2.05033E-2, 226.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025006,2025007,'1 ',2.91314E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025026,2025007,'1 ',3.57390E-3,1.72770E-2,2.71948E-2, 212.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025007,2026132,'1 ',6.24047E-3,3.58349E-2,6.97166E-3, 223.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025010,2025008,'1 ',4.64675E-3,2.53173E-2,1.03647E-2, 201.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025010,2025015,'1 ',1.04337E-2,5.87090E-2,3.54974E-2, 212.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025013,2025014,'1 ',2.57635E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025013,2025015,'1 ',2.01736E-4,1.07708E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025016,2025017,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025026,2025016,'1 ',4.56112E-3,2.82618E-2,2.68896E-2, 164.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025018,2025026,'1 ',4.37058E-3,1.89581E-2,7.30583E-3, 219.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026132,2025018,'1 ',5.16888E-3,2.59195E-2,1.59563E-2, 228.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025019,2025023,'1 ',2.34414E-4,1.12687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025019,2025026,'1 ',7.18352E-3,3.14679E-2,2.06456E-2, 226.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025019,'1 ',3.02918E-3,1.76757E-2,8.02026E-3, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025024,2025025,'1 ',2.96063E-4,1.11848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025024,'1 ',7.16799E-3,4.32172E-2,2.81624E-2, 209.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2025027,'1 ',5.41942E-3,3.52906E-2,1.42224E-2, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025027,2025046,'1 ',3.23409E-2,1.13088E-1,6.00407E-2, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025029,'1 ',2.37469E-4,1.04640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025032,'1 ',7.37806E-3,3.55966E-2,2.31650E-2, 195.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025045,'1 ',7.81122E-3,4.73047E-2,3.54139E-2, 200.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025048,2025030,'1 ',1.25524E-3,1.63522E-2,3.34951E-1,1293.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026136,2025030,'1 ',1.20973E-3,1.32271E-2,4.80081E-1,1268.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025038,2025031,'1 ',3.14666E-3,1.36186E-2,4.51692E-3, 235.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025031,2025039,'1 ',6.05465E-3,3.19960E-2,1.02380E-2, 219.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2025033,'1 ',2.41626E-4,1.01469E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2026132,'1 ',2.04420E-2,7.87076E-2,3.76903E-2, 236.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025034,'1 ',8.43166E-3,4.99369E-2,1.83260E-2, 205.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025034,2026144,'1 ',1.00831E-2,5.16754E-2,8.61225E-2, 226.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025035,2025036,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025035,2025037,'1 ',2.28643E-4,1.17890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025043,'1 ',6.55375E-3,4.08350E-2,2.93607E-1, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025038,'1 ',5.52966E-3,3.91535E-2,2.30452E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025044,2025039,'1 ',7.63155E-3,3.59309E-2,2.05334E-2, 178.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025041,'1 ',2.31764E-4,1.14958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025043,'1 ',5.80709E-3,2.85504E-2,4.23367E-2, 197.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025042,2025043,'1 ',2.29341E-4,1.12773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025047,2025044,'1 ',9.21196E-3,4.61508E-2,4.87784E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025044,2026168,'1 ',1.01785E-2,5.59804E-2,1.69020E-1, 229.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025045,2025998,'1 ',1.11122E-2,5.90559E-2,1.48916E-1, 224.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025047,2025046,'1 ',1.13330E-2,4.89895E-2,2.17869E-2, 191.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025049,2025046,'1 ',5.01675E-3,2.69850E-2,2.25544E-2, 173.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025055,2025047,'1 ',1.36114E-2,6.88031E-2,3.67273E-2, 202.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025048,2025059,'1 ',9.78957E-4,1.04445E-2,2.74267E-1,1233.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025052,2025049,'1 ',1.87739E-3,9.22719E-3,1.26770E-2, 205.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025983,2025052,'1 ',3.36166E-3,1.96102E-2,6.06901E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025054,'1 ',2.60687E-4,1.13222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025057,2025053,'1 ',1.28964E-3,5.96638E-3,1.01001E-2, 220.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025058,'1 ',6.58632E-3,3.21043E-2,8.42737E-2, 245.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025063,2025053,'1 ',6.46404E-3,2.44527E-2,5.55873E-2, 248.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025115,'1 ',3.83885E-3,2.39165E-2,9.65533E-2, 265.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025056,2025882,'1 ',8.87767E-3,4.89995E-2,1.97689E-2, 163.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025056,2025983,'1 ',1.14073E-2,6.76583E-2,3.89780E-2, 207.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025057,'1 ',1.06061E-3,5.50893E-3,8.10673E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025058,2025060,'1 ',2.92613E-3,1.49106E-2,2.70349E-3, 262.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025064,2025059,'1 ',9.89376E-4,1.11272E-2,3.09150E-1,1247.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025848,2025059,'1 ',3.71206E-3,3.43516E-2,7.82026E-1,1229.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025060,2025063,'1 ',3.01491E-3,1.81227E-2,6.12848E-3, 264.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025882,2025060,'1 ',3.23884E-3,1.88500E-2,2.79335E-2, 226.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025064,2026005,'1 ',6.59131E-4,8.54834E-3,2.40388E-1,1172.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025073,'1 ',4.23237E-3,2.10800E-2,2.84438E-2, 200.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025074,'1 ',5.65514E-3,2.75340E-2,1.80375E-2, 245.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025067,'1 ',2.67758E-4,1.10055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025069,'1 ',6.67956E-3,3.44721E-2,8.79848E-3, 221.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025127,'1 ',8.41187E-3,4.85146E-2,8.90756E-2, 203.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025068,2025069,'1 ',2.40718E-4,1.13615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025068,2025070,'1 ',2.62650E-4,1.00000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025913,2025069,'1 ',1.08740E-2,7.07814E-2,1.63821E-2, 234.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025071,2025072,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025072,2026162,'1 ',7.67389E-3,4.79267E-2,1.38004E-2, 199.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026185,2025072,'1 ',2.59282E-3,1.84225E-2,5.23887E-3, 191.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025079,2025073,'1 ',4.67006E-3,3.09158E-2,2.65880E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025074,2025075,'1 ',2.69963E-4,1.07585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025084,2025074,'1 ',1.93846E-3,1.11025E-2,1.99741E-2, 241.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025076,2025077,'1 ',2.10009E-4,1.08249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025088,2025076,'1 ',8.13521E-3,4.65248E-2,1.14886E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025076,2025959,'1 ',7.33397E-3,3.44351E-2,2.43859E-2, 177.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025111,2025078,'1 ',6.79113E-3,3.20881E-2,1.49726E-2, 196.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026154,2025078,'1 ',8.45113E-3,4.15554E-2,2.31927E-2, 226.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025079,2026072,'1 ',1.93481E-2,1.19882E-1,4.35238E-2, 231.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025089,2025080,'1 ',1.81746E-3,1.03180E-2,4.41564E-3, 214.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025107,2025080,'1 ',2.15872E-3,1.35974E-2,1.25975E-2, 229.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025080,2025841,'1 ',1.38436E-3,8.63083E-3,6.05182E-3, 222.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025081,2025082,'1 ',2.75253E-4,1.16245E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025081,2025083,'1 ',2.46066E-4,1.14856E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025083,'1 ',1.33876E-3,5.91081E-3,5.21627E-3, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025083,2025114,'1 ',4.69550E-3,2.26770E-2,1.24513E-2, 207.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025114,2025084,'1 ',2.37171E-3,1.42732E-2,1.06466E-2, 217.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025085,2025086,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026091,2025086,'1 ',8.17596E-3,4.10165E-2,2.07141E-2, 234.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025087,2025943,'1 ',7.85990E-3,3.33748E-2,1.69808E-2, 198.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025088,2026091,'1 ',7.01868E-3,3.44043E-2,8.41324E-3, 203.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026037,2025089,'1 ',1.18252E-3,6.77461E-3,6.75416E-3, 235.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025090,'1 ',7.84527E-4,3.98254E-3,5.15773E-3, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025090,2025116,'1 ',7.20007E-3,4.12218E-2,1.39296E-2, 214.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025092,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025123,'1 ',4.11444E-3,2.88452E-2,6.20487E-3, 208.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025918,'1 ',5.47884E-3,3.02807E-2,1.28636E-2, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025959,'1 ',7.60956E-3,4.18726E-2,1.29612E-1, 246.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025093,2025094,'1 ',2.75819E-4,1.06294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025093,2025095,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025143,2025094,'1 ',4.59022E-3,2.79639E-2,2.61669E-2, 213.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025094,2026218,'1 ',7.06399E-3,4.56837E-2,7.85732E-2, 233.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025096,2025107,'1 ',1.71327E-3,9.05085E-3,8.32709E-3, 190.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025096,2025157,'1 ',4.11697E-3,2.45132E-2,1.03759E-1, 223.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025826,2025096,'1 ',9.94401E-4,5.14491E-3,8.02153E-3, 255.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025115,'1 ',3.41648E-3,1.38491E-2,1.28331E-2, 195.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025893,'1 ',1.51965E-3,8.22372E-3,1.82018E-2, 250.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025099,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025100,'1 ',2.92814E-4,1.03124E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025101,'1 ',2.46616E-4,1.00125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025115,'1 ',1.36328E-3,7.45464E-3,2.17676E-3, 237.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025150,'1 ',4.43404E-3,2.80051E-2,5.38433E-2, 227.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2026006,'1 ',2.06259E-3,1.26764E-2,1.36333E-2, 237.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025102,2025104,'1 ',3.94181E-3,2.10235E-2,2.37737E-2, 226.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025102,2025113,'1 ',2.78422E-3,1.63976E-2,7.15008E-3, 204.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2025156,'1 ',5.78697E-4,7.30264E-3,2.55937E-1,1211.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2026005,'1 ',5.32513E-4,5.60654E-3,8.89737E-2,1200.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2026036,'1 ',5.99013E-4,7.16544E-3,1.13411E-1,1218.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025104,2025105,'1 ',6.12057E-4,3.93239E-3,1.03407E-2, 264.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025105,2025106,'1 ',2.77546E-4,1.07776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025105,2025130,'1 ',3.44812E-3,1.79551E-2,8.89952E-3, 238.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025108,2025110,'1 ',2.25057E-4,1.07595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025138,2025108,'1 ',5.20194E-4,6.47058E-3,9.85606E-2,1073.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025108,2026153,'1 ',1.05330E-3,1.28808E-2,1.97118E-1,1197.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025109,2025111,'1 ',1.96002E-3,1.07910E-2,1.02449E-2, 212.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025133,2025109,'1 ',2.73046E-3,1.71157E-2,3.91947E-3, 220.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025112,2025152,'1 ',1.15310E-3,5.79143E-3,2.33249E-2, 207.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025112,2025202,'1 ',7.87704E-3,4.17328E-2,2.80449E-2, 191.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025113,2025114,'1 ',1.68516E-3,7.04118E-3,7.91852E-3, 174.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025114,2025146,'1 ',2.40144E-3,1.09438E-2,8.27144E-2, 212.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025116,'1 ',5.96102E-3,2.30405E-2,1.20974E-2, 219.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025163,2025116,'1 ',3.40636E-3,1.97934E-2,1.30086E-2, 219.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2025118,'1 ',2.19148E-4,1.04637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025127,2025117,'1 ',2.32667E-3,1.44870E-2,1.62627E-2, 232.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2025915,'1 ',3.60812E-3,1.29314E-2,1.54159E-2, 221.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2026009,'1 ',1.03853E-3,7.22939E-3,4.38354E-3, 234.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025119,2025120,'1 ',2.18903E-4,1.02609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025120,2025127,'1 ',1.58498E-3,9.12161E-3,5.04133E-3, 227.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025128,2025120,'1 ',1.96503E-3,1.11607E-2,1.13562E-2, 177.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025122,'1 ',2.59287E-4,1.07489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025141,'1 ',3.47958E-3,2.79417E-2,8.09706E-3, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025143,'1 ',1.67631E-3,9.65954E-3,1.21216E-2, 248.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025123,2025143,'1 ',1.80214E-3,7.89839E-3,4.45587E-3, 183.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025124,2025125,'1 ',2.79439E-4,1.00615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025124,2025126,'1 ',2.47389E-4,1.09204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025141,'1 ',6.82083E-3,4.19255E-2,7.05333E-2, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025146,'1 ',1.89271E-2,8.45720E-2,7.46075E-2, 232.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025903,'1 ',1.13834E-2,7.00538E-2,1.57702E-2, 223.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025127,2025133,'1 ',1.48220E-3,8.82407E-3,3.42843E-3, 185.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025839,2025128,'1 ',3.02515E-3,2.15316E-2,9.83104E-3, 215.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025129,2025130,'1 ',2.09009E-4,1.19138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025130,2025131,'1 ',5.93892E-3,2.68021E-2,1.17982E-2, 222.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025131,2025150,'1 ',6.57232E-3,3.47042E-2,6.84399E-2, 206.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025177,2025131,'1 ',2.99481E-3,1.95058E-2,1.25316E-2, 221.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025132,2025139,'1 ',1.43298E-3,9.10430E-3,4.15455E-3, 200.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025132,2025144,'1 ',3.61306E-3,2.54805E-2,1.02927E-2, 192.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025134,2025135,'1 ',2.28355E-4,1.18788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025134,2025136,'1 ',2.41496E-4,1.16717E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'1 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'2 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'3 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'1 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'2 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'3 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025152,2025137,'1 ',2.78621E-3,1.90923E-2,6.74036E-3, 232.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025137,2025826,'1 ',4.32836E-3,1.82258E-2,4.56033E-2, 248.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2025138,'1 ',5.37921E-4,6.79620E-3,1.15955E-1,1126.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025168,2025138,'1 ',6.47445E-4,7.40961E-3,1.47332E-1,1057.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025138,2026057,'1 ',6.78160E-4,7.20307E-3,1.47944E-1,1167.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025140,2025141,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025162,2025141,'1 ',2.09215E-3,1.36207E-2,2.54847E-3, 198.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2025902,'1 ',7.79335E-4,1.02688E-2,1.63656E-1,1221.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2026049,'1 ',1.21607E-3,1.51445E-2,4.99772E-1,1225.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025145,'1 ',2.60960E-4,1.17741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025169,'1 ',4.74149E-3,2.53601E-2,2.38148E-2, 184.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025890,'1 ',7.80143E-3,3.37329E-2,5.07399E-2, 225.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025148,2025146,'1 ',2.00983E-3,1.03592E-2,6.27942E-3, 233.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025147,2025148,'1 ',2.75099E-4,1.04193E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025148,'1 ',3.86552E-3,2.92742E-2,2.78748E-2, 216.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025149,2025150,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025149,2025151,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025152,2025153,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025155,'1 ',2.24588E-4,1.10399E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025177,'1 ',1.75250E-3,9.87752E-3,7.10005E-3, 204.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025179,'1 ',2.13871E-3,1.38735E-2,6.24780E-2, 193.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025156,2025196,'1 ',5.90434E-4,7.61984E-3,1.52655E-1,1035.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025157,'1 ',1.42270E-3,9.32012E-3,3.44450E-3, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025157,'2 ',1.42270E-3,9.32012E-3,3.44450E-3, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025160,'1 ',3.54874E-3,1.92138E-2,4.54197E-3, 178.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025160,2025339,'1 ',2.06880E-3,9.28350E-3,2.51125E-3, 205.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025161,2025162,'1 ',2.36547E-4,1.02454E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025918,2025162,'1 ',8.18610E-3,4.18441E-2,1.22564E-2, 226.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025163,2025221,'1 ',1.15925E-2,5.11062E-2,4.11281E-2, 189.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025172,2025164,'1 ',2.42975E-3,1.04493E-2,5.18745E-3, 233.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025164,2025175,'1 ',7.01622E-4,3.98084E-3,2.31264E-3, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025198,2025164,'1 ',1.25771E-3,7.68678E-3,3.04162E-3, 231.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025165,2025166,'1 ',4.18286E-3,2.18537E-2,9.11387E-3, 209.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025166,2025167,'1 ',2.33051E-4,1.03189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025269,2025166,'1 ',6.36741E-3,4.28481E-2,2.66702E-2, 237.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025170,2025910,'1 ',4.01832E-3,2.76556E-2,1.50637E-1, 208.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025170,2026034,'1 ',8.14489E-3,3.47482E-2,2.02244E-2, 206.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025171,2025172,'1 ',2.84958E-4,1.11306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025172,2025212,'1 ',1.74073E-3,1.10468E-2,1.46929E-2, 176.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025173,2025174,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025173,2025175,'1 ',2.55171E-4,1.10595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025175,'1 ',3.02935E-3,2.01816E-2,2.11835E-2, 193.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025175,2026084,'1 ',7.60253E-3,4.98064E-2,1.15774E-1, 257.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025179,2025176,'1 ',1.51632E-3,9.95022E-3,3.61855E-3, 241.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025187,'1 ',2.74852E-3,1.46968E-2,1.06413E-2, 248.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025178,2025179,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025179,2025208,'1 ',5.36065E-3,4.08528E-2,4.05336E-2, 222.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025181,'1 ',4.72921E-3,1.77044E-2,3.76994E-2, 228.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025192,'1 ',2.12765E-3,8.43049E-3,6.73731E-3, 193.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025216,'1 ',3.83850E-3,2.51954E-2,3.11120E-2, 222.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026196,2025181,'1 ',1.95246E-3,9.84291E-3,3.05005E-3, 241.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025183,'1 ',2.16200E-4,1.18810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2025186,'1 ',2.13204E-4,1.03078E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2025184,'1 ',6.03404E-4,7.38109E-3,1.29023E-1,1189.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025199,2025184,'1 ',4.90205E-4,6.00377E-3,1.12491E-1,1188.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2025902,'1 ',1.45650E-3,1.72056E-2,7.51549E-1,1271.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2026195,'1 ',6.19313E-4,7.23033E-3,2.06789E-1,1309.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025185,2025193,'1 ',1.70772E-3,8.81057E-3,5.50342E-3, 250.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025205,2025185,'1 ',7.92664E-4,4.70917E-3,3.51952E-3, 243.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025187,2025300,'1 ',3.69776E-3,1.87154E-2,5.85234E-2, 238.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025188,'1 ',1.51980E-3,9.60014E-3,5.79507E-3, 261.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025202,2025188,'1 ',1.02117E-3,6.91535E-3,5.67565E-3, 245.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025202,2025189,'1 ',1.66542E-3,1.06731E-2,3.64828E-3, 222.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025210,'1 ',3.77925E-3,1.59240E-2,5.38885E-3, 237.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025212,'1 ',3.02765E-3,1.54219E-2,4.66937E-3, 212.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025221,2025189,'1 ',1.97529E-3,1.13194E-2,1.83295E-2, 195.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025190,2025191,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025203,2025191,'1 ',9.52830E-4,6.62669E-3,3.52991E-3, 189.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025191,2025235,'1 ',8.92689E-4,4.28544E-3,8.83374E-3, 204.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026196,2025192,'1 ',6.07369E-3,4.16831E-2,1.73051E-2, 219.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025193,2025252,'1 ',1.80443E-3,1.38266E-2,9.29792E-3, 239.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025194,2025196,'1 ',2.84909E-4,1.03467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025195,2025220,'1 ',2.02914E-3,1.39324E-2,6.65129E-3, 243.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025222,2025195,'1 ',5.74696E-4,4.24627E-3,2.92163E-3, 244.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025195,2025253,'1 ',1.32839E-3,6.81352E-3,1.49782E-3, 225.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2025483,'1 ',5.04227E-4,6.49202E-3,2.18202E-1,1250.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2026195,'1 ',1.15729E-3,1.22233E-2,4.31565E-1,1288.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025197,2025199,'1 ',2.48123E-4,1.10735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025198,'1 ',1.70527E-3,9.42496E-3,4.15715E-2, 232.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025200,2025201,'1 ',2.55094E-4,1.00576E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025223,2025200,'1 ',1.54203E-3,8.76772E-3,1.31866E-2, 246.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025200,2025243,'1 ',2.81677E-3,1.86136E-2,3.12258E-2, 231.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025253,2025200,'1 ',1.07331E-3,4.56731E-3,4.36992E-3, 191.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025203,2025204,'1 ',2.85595E-4,1.04733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025203,'1 ',3.32098E-3,1.39212E-2,1.99830E-3, 244.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026207,2025203,'1 ',9.84234E-4,6.89705E-3,5.85031E-3, 267.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025205,2025216,'1 ',3.37232E-3,1.71179E-2,1.97642E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025207,'1 ',2.81781E-4,1.13104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025219,'1 ',2.09756E-3,8.46081E-3,5.39130E-3, 203.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025244,'1 ',1.30135E-3,8.52909E-3,1.15310E-2, 158.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025208,2025300,'1 ',1.94897E-3,1.15439E-2,4.48528E-3, 204.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025209,2025210,'1 ',2.02722E-4,1.12540E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025209,2025211,'1 ',2.91817E-4,1.03760E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025210,2025232,'1 ',4.27264E-3,1.90404E-2,3.17852E-3, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025212,2025213,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025214,2025215,'1 ',2.39789E-4,1.13849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025216,'1 ',1.50859E-3,7.66894E-3,6.55938E-3, 236.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025223,'1 ',1.89730E-3,9.44919E-3,6.88258E-3, 246.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025218,'1 ',2.22094E-4,1.15457E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025223,'1 ',2.45635E-3,1.59457E-2,4.33712E-2, 232.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025222,2025219,'1 ',2.54183E-3,1.30255E-2,6.18232E-3, 222.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025220,2025230,'1 ',1.60515E-3,6.86239E-3,1.65709E-3, 229.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025225,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025226,'1 ',2.29709E-4,1.05364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025227,'1 ',2.98080E-4,1.02236E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025230,2025227,'1 ',1.52604E-3,9.03426E-3,2.02501E-3, 198.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025231,2025227,'1 ',3.14877E-3,1.39463E-2,3.93774E-3, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025228,2025229,'1 ',2.37523E-4,1.00773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2025228,'1 ',2.16356E-3,1.25826E-2,4.13372E-3, 243.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025228,2025291,'1 ',1.04314E-3,6.66731E-3,4.25743E-2, 212.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025231,2025322,'1 ',1.67391E-3,1.16489E-2,5.78728E-3, 241.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025244,2025232,'1 ',1.53737E-3,8.80647E-3,2.50813E-3, 209.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025233,2025234,'1 ',2.21962E-4,1.01775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025234,2025306,'1 ',9.77558E-4,6.71882E-3,2.82673E-3, 235.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025234,2025333,'1 ',2.57712E-3,1.19344E-2,3.04800E-3, 255.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025235,2025236,'1 ',2.06775E-4,1.11487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025237,2025235,'1 ',1.06506E-3,6.71564E-3,3.35740E-3, 245.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026221,2025237,'1 ',4.08785E-3,2.49457E-2,2.61393E-2, 262.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025250,2025238,'1 ',2.21969E-3,1.53703E-2,5.01544E-3, 269.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025271,'1 ',2.08034E-3,1.48993E-2,1.84998E-2, 209.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025944,'1 ',6.60019E-3,3.94356E-2,3.40405E-2, 275.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025944,'2 ',6.60019E-3,3.94356E-2,3.40405E-2, 275.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025239,2025240,'1 ',2.25176E-4,1.13482E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025240,2025967,'1 ',5.33627E-3,3.16344E-2,5.03578E-2, 211.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025241,2026046,'1 ',3.33560E-3,2.15070E-2,2.62262E-2, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025242,2025303,'1 ',6.60463E-4,3.55630E-3,1.68731E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025242,2025365,'1 ',1.32705E-3,7.83030E-3,2.15493E-3, 221.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025325,2025243,'1 ',5.38368E-4,3.28003E-3,4.75043E-3, 211.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025244,2025245,'1 ',2.17438E-4,1.10544E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025246,2025299,'1 ',1.68251E-3,5.34516E-3,1.25101E-3, 212.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025246,2025322,'1 ',9.15153E-4,5.23992E-3,4.13253E-3, 264.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025333,2025246,'1 ',1.66641E-3,7.30110E-3,6.80031E-3, 266.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2025248,'1 ',2.91216E-4,1.07864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2025333,'1 ',1.16301E-3,6.50178E-3,4.96250E-3, 232.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2026105,'1 ',2.47078E-3,1.71825E-2,3.46280E-2, 254.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025249,2025250,'1 ',3.23047E-3,1.75327E-2,1.75972E-2, 253.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025249,2025306,'1 ',1.33652E-3,7.66861E-3,9.27242E-3, 239.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025250,2025251,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025252,2025299,'1 ',2.91077E-3,1.68296E-2,1.12475E-2, 206.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025254,2025330,'1 ',2.00457E-3,1.26217E-2,1.43342E-2, 237.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025254,2025337,'1 ',1.36123E-3,7.68617E-3,4.68500E-3, 216.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025255,2025293,'1 ',6.03727E-4,4.35131E-3,4.32398E-3, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025255,2025369,'1 ',1.08450E-3,6.53592E-3,1.15219E-2, 245.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025256,2025257,'1 ',2.44364E-4,1.12090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025256,2025363,'1 ',1.62792E-3,9.03958E-3,1.02002E-2, 246.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026033,2025256,'1 ',1.31996E-3,7.38696E-3,3.15150E-3, 233.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026214,2025256,'1 ',9.22924E-4,6.85558E-3,3.51368E-3, 231.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025259,'1 ',2.74941E-4,1.06755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025300,'1 ',3.66681E-3,1.92404E-2,5.57897E-3, 209.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025260,2025290,'1 ',3.32562E-3,2.07121E-2,2.19291E-2, 243.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025260,2025330,'1 ',9.71116E-4,4.69058E-3,4.79551E-3, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025261,2025265,'1 ',2.53982E-4,1.06512E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025261,2025267,'1 ',1.29099E-3,8.15653E-3,1.03703E-2, 214.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025331,2025261,'1 ',1.07740E-3,6.37379E-3,4.78640E-3, 179.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025268,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025334,'1 ',6.36731E-4,7.81483E-3,1.94848E-1,1239.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025475,'1 ',5.91102E-4,6.83618E-3,2.08075E-1,1207.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2026126,'1 ',5.39939E-4,5.68375E-3,1.42694E-1,1302.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025326,2025267,'1 ',3.68350E-4,2.03185E-3,8.52021E-4, 238.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025267,2025381,'1 ',1.80661E-3,1.14517E-2,3.93414E-3, 216.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025267,'1 ',2.00977E-3,1.11521E-2,7.66578E-3, 244.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025267,2025423,'1 ',1.01340E-3,6.74131E-3,2.62669E-2, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025269,2026206,'1 ',3.85699E-3,2.73121E-2,3.24370E-2, 248.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025270,2025271,'1 ',2.14104E-4,1.13401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025271,2025349,'1 ',3.09553E-3,1.36004E-2,6.94898E-3, 163.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025272,2025273,'1 ',2.37758E-4,1.09139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025272,2025274,'1 ',2.90509E-4,1.12554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025274,2025299,'1 ',5.57666E-3,3.40498E-2,3.35676E-2, 233.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025274,2026196,'1 ',2.75117E-3,1.96182E-2,5.26028E-2, 246.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2025276,'1 ',2.54657E-4,1.11408E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2026060,'1 ',1.10872E-3,7.26819E-3,1.65830E-2, 273.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2026060,'2 ',1.10872E-3,7.26819E-3,1.65830E-2, 273.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025278,'1 ',2.31461E-4,1.18435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025279,'1 ',2.58013E-4,1.14468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025280,'1 ',2.90596E-4,1.03339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025288,2025279,'1 ',1.29143E-4,6.66799E-4,2.81329E-3, 298.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025279,2025362,'1 ',8.95844E-4,5.71965E-3,1.30541E-3, 258.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025281,2025282,'1 ',2.97839E-4,1.16021E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025281,2025283,'1 ',2.74622E-4,1.16416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025283,2025380,'1 ',9.56497E-4,6.31988E-3,3.41800E-3, 225.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025283,2025383,'1 ',2.56598E-3,1.08273E-2,1.30777E-2, 202.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025446,2025283,'1 ',1.28822E-3,8.98521E-3,7.31996E-3, 174.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025284,2025285,'1 ',2.04374E-4,1.15729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025284,2025286,'1 ',2.05720E-4,1.19304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025285,2025348,'1 ',3.45077E-3,2.08519E-2,2.03412E-2, 226.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025285,2026060,'1 ',1.45285E-3,8.28053E-3,5.22888E-3, 210.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2025289,'1 ',2.20969E-4,1.15884E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2025489,'1 ',3.51343E-4,3.78149E-3,5.05941E-2,1220.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026059,2025287,'1 ',4.00173E-4,3.77929E-3,6.17239E-2,1174.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2026104,'1 ',6.32610E-4,7.44611E-3,3.28051E-1,1217.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026126,2025287,'1 ',1.35383E-4,1.48271E-3,5.29294E-2,1294.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2026237,'1 ',2.47034E-4,2.87436E-3,7.25857E-2,1181.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025288,2025330,'1 ',6.43030E-4,4.78342E-3,1.25659E-2, 226.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025308,2025290,'1 ',2.70867E-3,1.75738E-2,8.30381E-3, 232.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'1 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'2 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'3 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025360,'1 ',7.71820E-4,3.56225E-3,1.93873E-3, 261.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025291,2025292,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025356,2025291,'1 ',1.27312E-3,7.82396E-3,5.24110E-3, 181.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025293,2025294,'1 ',2.92067E-4,1.15342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025365,2025293,'1 ',7.17581E-4,4.54158E-3,2.62967E-3, 203.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025295,2025296,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025295,2025297,'1 ',2.96999E-4,1.17329E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025297,2025381,'1 ',1.17070E-3,6.36956E-3,1.03767E-2, 177.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026027,2025297,'1 ',1.01034E-3,5.34979E-3,5.89545E-3, 202.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025298,2025306,'1 ',3.64531E-3,1.53849E-2,1.51709E-2, 232.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025298,2025331,'1 ',1.16028E-3,6.83388E-3,1.39660E-2, 212.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025300,2025301,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025300,2025329,'1 ',2.50836E-3,1.63556E-2,7.74063E-3, 195.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025302,2026213,'1 ',7.85683E-5,8.89262E-4,4.97463E-2,1232.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025303,2025376,'1 ',5.30200E-4,2.93452E-3,1.53160E-3, 230.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025305,'1 ',2.90179E-4,1.00859E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025402,'1 ',2.11482E-3,1.20500E-2,4.03482E-3, 229.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025520,'1 ',1.11990E-3,6.62449E-3,4.28037E-3, 216.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025306,2025307,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025308,2025341,'1 ',2.22578E-3,1.23211E-2,4.56265E-3, 208.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026060,2025308,'1 ',1.36310E-3,8.13026E-3,2.42047E-3, 203.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2025334,'1 ',2.03374E-4,2.92453E-3,1.65601E-1,1127.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2025990,'1 ',1.28569E-3,1.21052E-2,4.33151E-1,1320.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2026104,'1 ',4.81698E-4,5.60022E-3,1.31057E-1,1234.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025348,'1 ',1.27056E-3,6.86284E-3,3.18493E-3, 244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'1 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'2 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'3 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025311,2025312,'1 ',2.71097E-4,1.00957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'1 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'2 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'3 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'1 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'2 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'3 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025712,'1 ',1.14028E-2,5.26762E-2,7.74438E-2, 260.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2026123,'1 ',1.10199E-2,6.39362E-2,9.41518E-2, 247.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025313,2025363,'1 ',2.85507E-3,1.47306E-2,1.57019E-2, 216.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025470,2025313,'1 ',2.23782E-3,1.26089E-2,8.62386E-3, 216.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025313,2026016,'1 ',2.32951E-4,1.63122E-3,9.85873E-4, 254.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025314,2025315,'1 ',2.22595E-4,1.00569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025314,2025316,'1 ',2.35882E-4,1.02568E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025316,2025319,'1 ',4.50156E-4,2.75647E-3,2.14505E-2, 238.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025316,'1 ',2.60644E-4,1.69357E-3,2.66096E-3, 220.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025318,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025319,'1 ',2.23498E-4,1.09709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025320,'1 ',2.89715E-4,1.03712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'1 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'2 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'3 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025500,'1 ',4.95223E-4,3.94302E-3,2.62675E-2, 256.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025321,2025447,'1 ',2.00087E-3,1.16216E-2,1.30867E-2, 220.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025321,2025459,'1 ',1.01454E-3,6.77472E-3,3.25814E-3, 237.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025322,2025323,'1 ',2.66429E-4,1.17781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025324,2025325,'1 ',2.57321E-4,1.15141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025325,2025329,'1 ',1.47704E-3,9.09376E-3,9.49982E-3, 181.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025337,2025325,'1 ',1.07565E-3,8.18077E-3,1.95727E-3, 197.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025329,2025326,'1 ',1.36109E-3,6.08355E-3,2.53985E-3, 208.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025327,'1 ',9.54542E-4,4.30881E-3,8.00606E-3, 227.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025327,2025383,'1 ',7.68039E-4,3.51814E-3,1.04027E-3, 213.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025327,2025417,'1 ',1.16926E-3,7.74302E-3,2.11665E-2, 207.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025328,2025351,'1 ',3.27590E-3,2.27153E-2,5.63538E-3, 197.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025375,2025328,'1 ',7.66389E-4,5.23542E-3,2.88627E-3, 176.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025328,2025435,'1 ',1.05232E-3,6.50301E-3,6.58335E-3, 203.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026027,2025329,'1 ',3.81378E-4,2.05869E-3,1.53042E-3, 179.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025334,'1 ',2.13661E-4,1.13901E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025335,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025336,'1 ',2.91140E-4,1.09860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026059,2025334,'1 ',2.35827E-4,2.59257E-3,8.55592E-2, 992.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025334,2026083,'1 ',1.31976E-3,1.27610E-2,5.69083E-1,1250.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025334,2026195,'1 ',8.59190E-4,1.16876E-2,3.01937E-1,1306.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025338,2025364,'1 ',3.83931E-3,1.80506E-2,8.01891E-3, 206.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026016,2025338,'1 ',9.12173E-4,6.24824E-3,2.98153E-3, 228.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025339,2025340,'1 ',2.70214E-4,1.16826E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025368,2025339,'1 ',1.31326E-3,5.04365E-3,1.75047E-3, 245.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025341,'1 ',2.88307E-3,1.71239E-2,4.11116E-3, 205.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025342,2025343,'1 ',2.35672E-4,1.09141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025342,2025344,'1 ',2.50845E-4,1.09995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025360,2025344,'1 ',2.35666E-3,1.25138E-2,4.08220E-3, 239.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025517,2025344,'1 ',4.13326E-3,1.79108E-2,1.05372E-2, 207.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025345,'1 ',2.75746E-3,1.27519E-2,9.08710E-3, 267.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025345,2025664,'1 ',8.13452E-3,5.16101E-2,5.79190E-2, 243.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025501,'1 ',2.19270E-3,8.28009E-3,1.94631E-2, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025347,2025356,'1 ',9.56281E-4,6.28962E-3,2.64374E-3, 218.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025412,2025347,'1 ',1.15093E-3,6.67622E-3,6.81956E-3, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025347,2025490,'1 ',1.41333E-3,6.94378E-3,5.70708E-3, 270.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025349,2025514,'1 ',4.23193E-3,2.68714E-2,4.41865E-2, 211.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025350,2025351,'1 ',2.76435E-4,1.06135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025351,2026016,'1 ',1.94053E-3,1.08965E-2,3.70328E-3, 224.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025410,2025352,'1 ',1.16109E-3,6.88199E-3,2.30897E-3, 162.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025352,2025454,'1 ',9.17992E-4,5.46515E-3,2.15352E-3, 212.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025354,'1 ',2.94422E-4,1.10990E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025851,2025353,'1 ',1.68356E-3,8.63200E-3,2.18786E-2, 237.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025900,'1 ',4.19670E-3,1.92315E-2,4.71674E-2, 261.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'1 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'2 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'3 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025355,2025397,'1 ',3.51999E-3,2.01664E-2,1.24584E-2, 220.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025355,2026151,'1 ',4.35654E-3,2.71962E-2,2.20567E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025356,2025361,'1 ',2.14854E-3,9.56453E-3,5.10069E-3, 164.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025357,2025486,'1 ',1.06401E-3,6.17117E-3,3.04937E-3, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025358,2025359,'1 ',2.37247E-4,1.16055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025358,2025360,'1 ',2.89833E-4,1.12092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025361,2025478,'1 ',9.43903E-4,6.62717E-3,4.73146E-3, 234.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025412,2025362,'1 ',2.08255E-3,8.58277E-3,3.88377E-3, 210.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025363,2025405,'1 ',1.05396E-3,5.72202E-3,7.05897E-3, 239.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025364,2025376,'1 ',2.20081E-3,1.23078E-2,5.47824E-2, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026137,2025364,'1 ',3.56787E-4,1.86659E-3,1.90545E-3, 218.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025366,2025367,'1 ',2.51014E-4,1.06569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025366,2025368,'1 ',2.72176E-4,1.19640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025399,2025368,'1 ',1.13202E-3,6.01823E-3,3.84503E-3, 213.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025368,2026214,'1 ',1.27204E-3,9.09058E-3,1.47530E-2, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2025370,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2025371,'1 ',2.36936E-4,1.10712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2026214,'1 ',1.49722E-3,8.28811E-3,6.06705E-2, 266.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025373,'1 ',2.11402E-4,1.06299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025400,2025372,'1 ',1.40768E-3,9.03258E-3,4.90750E-3, 224.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025418,'1 ',6.12553E-4,3.74408E-3,3.03429E-3, 215.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025451,'1 ',2.26435E-3,1.16042E-2,1.78240E-2, 238.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025457,'1 ',5.54375E-4,2.85530E-3,1.14306E-3, 263.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2025470,'1 ',7.71118E-4,4.29829E-3,3.85536E-3, 195.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2025590,'1 ',1.16096E-3,5.99874E-3,2.53592E-2, 236.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2026137,'1 ',1.37389E-3,7.58522E-3,2.60264E-3, 202.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025375,2025530,'1 ',1.30626E-3,9.22456E-3,9.02591E-3, 243.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025377,2025378,'1 ',2.06231E-4,1.18064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025377,2025379,'1 ',2.94938E-4,1.05481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025378,2025501,'1 ',1.00385E-3,6.43859E-3,2.99367E-2, 234.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025561,2025378,'1 ',1.32618E-3,9.00999E-3,7.02973E-3, 195.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025380,2025449,'1 ',8.53290E-4,5.42712E-3,5.05599E-3, 241.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025382,'1 ',1.15317E-3,5.75548E-3,4.17169E-3, 230.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025382,2025533,'1 ',7.56617E-4,5.07345E-3,4.38461E-3, 181.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025383,2025431,'1 ',1.12406E-3,6.02238E-3,9.86892E-3, 226.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025500,2025383,'1 ',8.04433E-4,3.95718E-3,1.83618E-3, 225.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2025385,'1 ',2.42188E-4,1.15009E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2025937,'1 ',2.15096E-3,1.34169E-2,1.21208E-2, 232.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2026016,'1 ',4.17243E-4,3.02552E-3,7.39578E-4, 205.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2025387,'1 ',2.42447E-4,1.01228E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2025407,'1 ',2.31684E-3,1.37298E-2,2.79220E-3, 209.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2026033,'1 ',1.58768E-3,9.20764E-3,4.78860E-3, 230.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025388,2025435,'1 ',1.11635E-3,6.64994E-3,4.98288E-3, 221.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025388,2025528,'1 ',9.48681E-4,5.66509E-3,1.60086E-3, 248.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025390,'1 ',2.62982E-4,1.07365E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025391,'1 ',2.90757E-4,1.02146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025392,'1 ',2.09681E-4,1.16830E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025393,'1 ',2.10703E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025396,'1 ',2.20451E-3,1.42179E-2,1.04185E-2, 243.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025406,'1 ',2.43679E-3,1.25324E-2,4.22772E-3, 247.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025418,'1 ',2.50497E-3,1.20813E-2,6.88284E-3, 238.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'1 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'2 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'3 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025395,'1 ',2.95896E-4,1.18576E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025527,'1 ',1.64603E-3,8.25437E-3,1.21342E-2, 262.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025574,'1 ',1.49880E-3,8.99724E-3,2.84986E-3, 231.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2026238,'1 ',2.76381E-3,1.01994E-2,4.45465E-3, 241.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025396,2025422,'1 ',1.66864E-3,9.39459E-3,4.70969E-3, 196.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025396,2025446,'1 ',1.11151E-3,7.04427E-3,8.33963E-3, 220.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2025398,'1 ',2.81692E-4,1.11643E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2025935,'1 ',2.44783E-3,1.64936E-2,7.96491E-3, 208.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2026236,'1 ',2.29448E-3,1.60409E-2,4.82783E-3, 222.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025399,2025459,'1 ',1.26848E-3,7.98258E-3,9.87113E-3, 203.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025400,2025490,'1 ',1.72271E-3,9.46041E-3,4.63441E-3, 268.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025401,2025403,'1 ',2.79713E-4,1.13689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025463,2025401,'1 ',2.18457E-4,2.53674E-3,2.83370E-2, 985.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025401,2025919,'1 ',2.53546E-4,3.12635E-3,8.50482E-2,1312.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025402,2025407,'1 ',1.33970E-3,5.68701E-3,2.15120E-2, 254.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'1 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'2 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'3 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025537,'1 ',1.72703E-3,1.15195E-2,4.86379E-3, 231.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025550,'1 ',2.71960E-3,1.74413E-2,1.40446E-2, 271.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025550,'2 ',2.71960E-3,1.74413E-2,1.40446E-2, 271.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025405,2025584,'1 ',1.11637E-3,6.97387E-3,1.50501E-2, 228.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025406,2025569,'1 ',2.10549E-3,1.20889E-2,1.18831E-2, 229.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025407,2025408,'1 ',2.06717E-4,1.13716E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025407,2025937,'1 ',1.53955E-3,1.02632E-2,4.14145E-3, 255.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025409,2025410,'1 ',2.57902E-4,1.15044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025410,'1 ',1.04686E-3,7.50602E-3,3.01850E-3, 228.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025410,2025431,'1 ',3.64330E-3,2.06780E-2,8.18340E-3, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025411,2025412,'1 ',2.63185E-4,1.12934E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025411,2025413,'1 ',2.49742E-4,1.16714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025415,'1 ',2.13849E-4,1.19785E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025422,'1 ',9.23156E-4,4.78048E-3,2.00999E-3, 216.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025443,2025416,'1 ',1.06541E-3,5.25225E-3,4.92125E-3, 202.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025416,2025444,'1 ',7.66005E-4,5.12316E-3,5.43839E-3, 209.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025416,2025537,'1 ',1.47681E-3,7.64614E-3,3.52812E-3, 213.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025538,2025416,'1 ',1.88326E-3,9.31444E-3,3.94534E-3, 188.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025417,2025482,'1 ',1.27804E-3,8.49021E-3,7.07287E-3, 234.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025420,'1 ',2.14060E-4,1.03907E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025560,2025419,'1 ',1.03317E-3,6.08458E-3,1.44954E-3, 223.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025566,'1 ',7.52177E-4,4.98088E-3,5.54978E-3, 262.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025578,'1 ',2.04763E-3,1.04524E-2,1.20458E-2, 265.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025875,2025421,'1 ',8.08474E-4,3.86307E-3,1.50315E-3, 220.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025421,2026081,'1 ',1.12376E-3,5.41195E-3,2.74129E-3, 180.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025423,2025424,'1 ',2.01975E-4,1.18871E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025423,2025482,'1 ',5.60723E-4,3.01977E-3,8.29232E-4, 211.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025425,2025427,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025425,2025428,'1 ',2.07205E-4,1.10216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025452,'1 ',2.32600E-3,1.08234E-2,3.44859E-3, 231.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025453,'1 ',1.17459E-3,6.17653E-3,1.22494E-2, 241.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025499,'1 ',3.96887E-4,2.58085E-3,4.31775E-3, 209.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025546,2025426,'1 ',8.00537E-4,4.34760E-3,1.67389E-3, 218.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025427,2025674,'1 ',3.95956E-4,5.38283E-3,1.37324E-1,1217.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025999,2025427,'1 ',2.30338E-4,2.85406E-3,9.28673E-2,1184.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025427,2026126,'1 ',5.47187E-4,5.21324E-3,1.05528E-1,1352.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026237,2025427,'1 ',3.08544E-4,3.91169E-3,7.23006E-2,1265.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025430,'1 ',2.89147E-4,1.14762E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025465,'1 ',1.58957E-3,7.35039E-3,4.79440E-3, 247.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025431,2025432,'1 ',2.39362E-4,1.05350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025431,2025516,'1 ',9.16883E-4,6.36084E-3,7.94321E-3, 218.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025433,2025434,'1 ',2.24157E-4,1.09279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025433,2025588,'1 ',8.19475E-4,5.47410E-3,1.95697E-3, 204.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025433,'1 ',1.46785E-3,7.24336E-3,1.64369E-3, 228.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025436,2025937,'1 ',2.09122E-3,1.16539E-2,5.68778E-3, 204.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026033,2025436,'1 ',1.01832E-3,5.07328E-3,3.44901E-3, 197.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025439,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025440,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025441,'1 ',2.62753E-4,1.02816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025447,'1 ',1.02636E-3,6.21815E-3,2.51152E-3, 230.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025477,'1 ',1.17043E-3,7.11809E-3,2.26139E-2, 247.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025575,2025440,'1 ',1.45304E-4,1.97333E-3,6.48334E-2,1107.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025440,2026126,'1 ',6.20410E-4,7.62979E-3,1.83154E-1,1339.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025497,2025442,'1 ',1.36788E-3,8.25313E-3,1.82037E-3, 236.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025550,2025442,'1 ',2.12246E-3,1.10732E-2,8.08512E-3, 254.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2025443,'1 ',1.54944E-3,8.39764E-3,4.02512E-3, 162.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025443,2026238,'1 ',1.25171E-3,7.28862E-3,2.32575E-3, 220.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025444,2025916,'1 ',7.32322E-4,3.68158E-3,2.05795E-3, 231.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025445,2025446,'1 ',2.82466E-4,1.16944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025448,2025449,'1 ',2.39102E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025448,2025450,'1 ',2.35564E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025459,2025449,'1 ',5.57974E-4,3.47407E-3,1.44805E-3, 267.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025451,2026127,'1 ',1.74677E-3,8.79064E-3,3.69081E-3, 255.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025452,2025488,'1 ',9.97962E-4,3.88726E-3,1.43203E-3, 186.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025569,2025453,'1 ',6.36542E-4,4.73998E-3,2.71101E-3, 203.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025455,'1 ',2.32889E-4,1.05243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025501,'1 ',9.43070E-4,6.41735E-3,2.68351E-3, 249.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025520,'1 ',4.20432E-4,3.11980E-3,3.31791E-3, 188.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025456,2025556,'1 ',1.12552E-3,5.63086E-3,3.48013E-3, 183.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025456,2025593,'1 ',1.79314E-3,8.69973E-3,4.42167E-2, 222.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025457,'1 ',1.24466E-3,6.72310E-3,1.35011E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025462,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025463,'1 ',2.41805E-4,1.16997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025464,'1 ',2.06221E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025463,2026126,'1 ',7.38636E-4,8.24862E-3,1.54317E-1,1262.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025465,2025466,'1 ',2.60000E-4,1.07647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025465,2025937,'1 ',2.84001E-3,1.10442E-2,2.61115E-2, 271.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025467,2025468,'1 ',2.80382E-4,1.08827E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025608,2025467,'1 ',1.04234E-3,5.20738E-3,4.58230E-3, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025467,'1 ',2.03647E-4,1.49231E-3,2.22902E-3, 295.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025469,2025486,'1 ',1.64000E-3,9.09004E-3,1.07607E-2, 271.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025469,2025486,'2 ',1.64000E-3,9.09004E-3,1.07607E-2, 271.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2025472,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2025499,'1 ',2.52343E-3,1.06842E-2,1.19917E-2, 248.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025541,2025471,'1 ',7.29211E-4,4.85182E-3,2.52069E-3, 224.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2026045,'1 ',1.65231E-3,9.49322E-3,1.40688E-2, 258.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025473,2025475,'1 ',2.74006E-4,1.18333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'1 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'2 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'3 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025551,'1 ',1.83027E-3,8.80089E-3,3.53160E-3, 226.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025587,2025474,'1 ',1.31456E-3,8.08526E-3,4.53181E-3, 286.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025598,'1 ',6.49036E-4,3.43725E-3,2.83571E-3, 273.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025598,'2 ',6.49036E-4,3.43725E-3,2.83571E-3, 273.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025575,2025475,'1 ',2.00426E-4,2.71862E-3,4.01094E-2,1109.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025475,2025999,'1 ',1.26111E-4,1.66411E-3,3.86550E-2,1358.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025476,2025477,'1 ',2.58707E-4,1.01382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'1 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'2 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'3 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025551,2025477,'1 ',8.96807E-4,4.75648E-3,3.19080E-3, 210.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025478,2025479,'1 ',2.23677E-4,1.18546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025478,2026127,'1 ',1.51131E-3,6.31713E-3,2.91542E-3, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025480,2025562,'1 ',2.06155E-3,1.29870E-2,4.35944E-3, 216.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025633,2025480,'1 ',9.07102E-4,5.38555E-3,3.97930E-3, 234.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025481,2025483,'1 ',2.36780E-4,1.17097E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025489,2025483,'1 ',2.93619E-4,3.59115E-3,6.65783E-2,1050.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025484,2025485,'1 ',2.12051E-4,1.13525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025485,2025491,'1 ',2.00282E-3,9.86663E-3,1.13594E-2, 244.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025485,2025683,'1 ',1.28875E-3,7.55328E-3,8.36424E-3, 220.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025487,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'1 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'2 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'3 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025488,'1 ',6.50442E-4,3.64623E-3,1.07491E-3, 209.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025488,2025660,'1 ',8.08177E-4,4.79320E-3,1.06262E-2, 200.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025489,2026126,'1 ',2.15868E-4,2.64970E-3,4.47520E-2,1419.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025541,2025490,'1 ',1.49376E-3,7.94000E-3,2.62784E-3, 245.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025549,2025491,'1 ',5.43987E-4,3.55261E-3,6.14360E-3, 232.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025491,2025853,'1 ',2.77028E-4,1.71790E-3,1.18135E-3, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026192,2025491,'1 ',3.33276E-4,1.92298E-3,7.69516E-4, 227.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025496,'1 ',2.88050E-4,1.09610E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025567,2025495,'1 ',1.87020E-3,1.02105E-2,3.94173E-3, 241.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025928,'1 ',1.29965E-3,6.95260E-3,8.95104E-3, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025989,'1 ',2.22186E-3,1.19763E-2,1.19658E-2, 229.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025497,2025593,'1 ',1.02477E-3,6.49015E-3,1.04881E-2, 202.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025556,2025498,'1 ',8.81147E-4,5.18011E-3,1.92601E-3, 228.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025985,2025498,'1 ',1.38527E-3,6.72196E-3,7.27339E-3, 240.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025499,2025660,'1 ',1.46177E-3,7.52398E-3,9.47904E-3, 236.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025502,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025504,'1 ',2.40704E-4,1.07784E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025580,'1 ',8.38755E-4,5.23976E-3,9.48419E-3, 226.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025634,'1 ',1.23325E-3,9.27865E-3,1.56354E-2, 201.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025643,2025503,'1 ',1.17079E-3,6.58869E-3,4.14507E-3, 190.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025505,2025506,'1 ',2.36795E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025505,'1 ',1.53686E-3,6.80049E-3,8.54714E-3, 248.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025505,2025581,'1 ',1.25327E-3,6.68930E-3,5.59091E-3, 233.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025507,2025608,'1 ',1.26470E-3,9.00370E-3,4.04633E-3, 223.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025626,2025507,'1 ',7.22305E-4,4.32663E-3,1.43629E-3, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025591,2025508,'1 ',4.58793E-3,2.62681E-2,1.97290E-2, 255.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025508,2025631,'1 ',9.50062E-3,4.72339E-2,1.62835E-2, 228.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'1 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'2 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'3 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025508,2025642,'1 ',3.60234E-3,2.06966E-2,1.37794E-2, 248.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025509,2025536,'1 ',3.25933E-3,1.41850E-2,3.55396E-2, 241.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'1 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'2 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'3 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025605,2025509,'1 ',9.48151E-4,6.01624E-3,3.82743E-3, 258.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025536,'1 ',1.72155E-3,8.24050E-3,2.06744E-2, 216.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025563,'1 ',5.71749E-4,3.03966E-3,1.77135E-3, 199.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025838,'1 ',2.86128E-3,1.83272E-2,1.12868E-2, 232.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025511,2025517,'1 ',2.47457E-3,1.31502E-2,1.70514E-2, 170.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025511,2025538,'1 ',1.85153E-3,1.06250E-2,9.52241E-3, 199.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025620,2025511,'1 ',1.47452E-3,7.30037E-3,2.57138E-3, 221.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025513,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025516,'1 ',2.60521E-3,1.21598E-2,6.23847E-3, 190.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025633,'1 ',9.32374E-4,4.86534E-3,1.75614E-3, 220.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025514,2025515,'1 ',4.08643E-3,1.95027E-2,6.28639E-3, 228.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025514,2025727,'1 ',1.63460E-2,8.27986E-2,2.93042E-2, 199.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'1 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'2 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'3 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025991,'1 ',3.03043E-3,1.69371E-2,8.71001E-3, 269.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025569,'1 ',1.76325E-3,7.71011E-3,5.83722E-3, 227.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025612,'1 ',2.60011E-3,1.26917E-2,3.38145E-3, 201.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025665,'1 ',1.07930E-3,6.29945E-3,4.13323E-2, 238.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025519,'1 ',2.19066E-4,1.05154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025620,'1 ',5.43180E-3,3.34041E-2,2.25942E-2, 249.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025518,'1 ',2.44722E-3,1.70447E-2,7.54356E-3, 248.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025521,2025536,'1 ',1.96484E-3,7.09277E-3,1.42249E-2, 232.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025521,'1 ',7.61320E-4,4.95701E-3,3.47028E-3, 207.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025522,2025523,'1 ',2.49351E-4,1.12280E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025523,2025545,'1 ',7.95680E-4,5.43467E-3,5.24227E-3, 189.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025523,2025685,'1 ',1.26560E-3,6.63054E-3,1.65178E-3, 225.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025524,2025591,'1 ',1.88615E-3,1.06625E-2,2.96069E-3, 244.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025690,2025524,'1 ',8.47594E-4,6.34443E-3,2.33262E-3, 214.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025525,2025526,'1 ',2.90238E-4,1.05682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025525,2025527,'1 ',2.05573E-4,1.02574E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025527,2025547,'1 ',5.18359E-4,3.03360E-3,6.19731E-3, 223.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025564,2025527,'1 ',1.78077E-3,9.61568E-3,1.11502E-2, 212.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025528,2025529,'1 ',2.22629E-4,1.12036E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025875,2025528,'1 ',2.04540E-3,9.15455E-3,5.47469E-3, 217.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025528,2025989,'1 ',6.08094E-4,3.51419E-3,2.37644E-3, 399.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025530,2026041,'1 ',3.26169E-4,2.10559E-3,1.41240E-3, 269.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025530,2026041,'2 ',3.26169E-4,2.10559E-3,1.41240E-3, 269.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025531,2025602,'1 ',5.83065E-3,3.00999E-2,5.79029E-2, 236.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025531,2025640,'1 ',2.06031E-3,1.39968E-2,8.23074E-3, 230.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025532,2025533,'1 ',2.34848E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025533,2025563,'1 ',1.24067E-3,7.20301E-3,9.07610E-3, 202.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025576,2025533,'1 ',1.16155E-3,5.29587E-3,1.72678E-3, 226.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025534,2025535,'1 ',2.09827E-4,1.02288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025535,2025576,'1 ',1.28679E-3,9.35117E-3,5.04351E-3, 209.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025535,2025598,'1 ',4.29964E-4,3.19410E-3,3.55107E-3, 194.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025536,2025688,'1 ',1.44803E-3,8.98517E-3,3.63962E-3, 179.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025538,2025539,'1 ',2.93506E-4,1.04033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025540,2025541,'1 ',2.14892E-4,1.12005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025543,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025606,2025544,'1 ',1.48623E-3,7.78991E-3,4.76587E-3, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025858,2025544,'1 ',1.58819E-3,5.75232E-3,2.45089E-3, 266.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025636,2025545,'1 ',1.16395E-3,7.63817E-3,2.74631E-3, 224.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025547,2025546,'1 ',9.86972E-4,6.25939E-3,5.69022E-3, 197.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025548,2025656,'1 ',4.28439E-4,2.70837E-3,1.03020E-3, 275.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025548,2025656,'2 ',4.28439E-4,2.70837E-3,1.03020E-3, 275.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025989,2025549,'1 ',5.99811E-4,3.30752E-3,2.57965E-3, 273.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025989,2025549,'2 ',5.99811E-4,3.30752E-3,2.57965E-3, 273.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025549,2026081,'1 ',8.33865E-4,4.94141E-3,1.99766E-3, 226.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025573,2025551,'1 ',1.11632E-3,6.05674E-3,2.62721E-3, 207.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025553,'1 ',2.32156E-4,1.02520E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025555,'1 ',7.37297E-4,3.86377E-3,1.82878E-3, 212.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025554,2025555,'1 ',2.51234E-4,1.17654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025555,2025656,'1 ',9.50812E-4,6.04107E-3,8.69614E-3, 252.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025556,'1 ',1.46675E-3,9.28899E-3,3.66470E-3, 208.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2025559,'1 ',2.24320E-4,1.06096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2025874,'1 ',4.32410E-4,5.02484E-3,2.47461E-1,1182.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2026095,'1 ',4.12076E-4,4.69949E-3,8.72377E-2,1250.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2028158,'1 ',6.79488E-4,8.56716E-3,3.74799E-1,1229.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025558,2025604,'1 ',5.13632E-4,2.76801E-3,1.72461E-3, 264.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025558,2028030,'1 ',5.36668E-3,2.90189E-2,3.27195E-2, 220.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025560,2025875,'1 ',1.04492E-3,6.19616E-3,3.02373E-3, 248.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025581,2025561,'1 ',5.81457E-4,3.56381E-3,2.83509E-3, 217.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025562,2025658,'1 ',2.36003E-3,1.35808E-2,3.31472E-3, 196.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025562,2025665,'1 ',1.35456E-3,8.73225E-3,4.35317E-3, 162.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025598,2025563,'1 ',7.67398E-4,4.14310E-3,2.78249E-3, 224.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025564,2025888,'1 ',1.42566E-3,8.24896E-3,5.73080E-3, 202.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025565,2025570,'1 ',1.13518E-3,6.93182E-3,8.92000E-3, 223.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025565,'1 ',9.72484E-4,4.08127E-3,3.23244E-3, 184.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2025566,'1 ',3.24620E-4,2.33373E-3,2.26837E-3, 237.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025566,2026081,'1 ',2.36435E-4,1.38672E-3,3.96606E-3, 241.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025567,2025568,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025985,2025570,'1 ',1.13182E-3,6.60221E-3,2.72169E-3, 262.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025572,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025673,'1 ',2.10475E-3,1.17351E-2,1.78410E-2, 179.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025931,'1 ',2.77555E-3,1.75969E-2,1.49413E-2, 218.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025573,'1 ',1.38506E-3,8.38894E-3,4.48996E-3, 214.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025574,'1 ',2.68039E-3,1.20651E-2,8.01940E-3, 269.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'1 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'2 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'3 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026021,2025575,'1 ',4.16079E-4,5.53191E-3,1.28386E-1,1172.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025576,2025584,'1 ',1.37348E-3,5.49399E-3,4.26818E-3, 137.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025577,2025578,'1 ',2.55670E-4,1.14852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025578,2025673,'1 ',1.87299E-3,7.89538E-3,3.08927E-2, 238.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'1 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'2 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'3 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025605,2025580,'1 ',1.06616E-3,6.19947E-3,2.70063E-3, 240.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025583,'1 ',2.83493E-4,1.07828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025584,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025585,'1 ',2.10420E-4,1.10765E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025709,2025586,'1 ',5.19163E-4,3.54942E-3,5.42393E-3, 220.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025931,2025586,'1 ',1.52063E-3,7.23691E-3,2.37541E-3, 248.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025587,2025626,'1 ',2.20163E-3,1.20653E-2,8.60427E-3, 214.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025588,2025589,'1 ',2.36189E-4,1.12264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025656,2025588,'1 ',8.12641E-4,4.19729E-3,2.17148E-3, 218.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'1 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'2 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'3 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'4 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025591,2025592,'1 ',2.86968E-4,1.15249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025593,'1 ',1.49087E-3,7.83927E-3,6.09896E-3, 223.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2025639,'1 ',6.23078E-4,7.13111E-3,4.24434E-1,1319.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2025594,'1 ',3.10946E-4,3.83032E-3,4.74195E-2,1262.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2025986,'1 ',2.87724E-4,3.59124E-3,4.69965E-2,1155.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2026126,'1 ',6.82812E-4,8.86685E-3,1.43827E-1,1244.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025637,'1 ',1.67346E-3,9.37978E-3,6.80299E-3, 254.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025715,2025595,'1 ',1.80414E-3,1.02384E-2,1.12097E-2, 217.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025726,'1 ',1.04256E-3,6.46307E-3,1.96140E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025743,'1 ',2.04396E-3,1.33621E-2,2.39277E-2, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025599,2025600,'1 ',2.83679E-4,1.11172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025600,2025602,'1 ',5.44899E-3,3.41062E-2,7.97725E-3, 240.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025600,2025851,'1 ',6.94967E-3,3.63476E-2,7.05324E-2, 257.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025601,2025602,'1 ',2.18529E-4,1.19525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025602,2025710,'1 ',3.76482E-3,2.44650E-2,2.56593E-2, 207.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025603,2025604,'1 ',2.39659E-4,1.07816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025604,2025622,'1 ',1.79834E-3,1.02449E-2,2.71806E-3, 210.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028000,2025604,'1 ',2.83637E-4,1.74593E-3,5.88800E-3, 240.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025606,2025621,'1 ',5.35448E-3,2.66046E-2,2.05145E-2, 226.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025683,2025606,'1 ',1.23773E-3,5.99135E-3,1.64329E-3, 179.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025634,2025607,'1 ',9.85520E-4,6.37765E-3,3.33260E-3, 204.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025651,2025607,'1 ',8.88860E-4,4.65681E-3,5.91336E-3, 231.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025607,2028024,'1 ',3.71748E-3,2.07470E-2,2.21608E-2, 258.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025609,2026172,'1 ',3.15810E-3,1.56893E-2,7.51552E-3, 285.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025609,2028042,'1 ',1.09429E-3,6.98901E-3,2.60482E-3, 242.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025611,'1 ',2.55801E-4,1.04788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
