2025663,2025610,'1 ',7.20125E-4,3.65953E-3,7.07396E-3, 186.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025612,2025613,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025612,2026000,'1 ',1.63154E-3,9.77162E-3,5.26447E-3, 242.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025614,2025615,'1 ',2.49763E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025614,2025616,'1 ',2.90664E-4,1.06113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025709,2025615,'1 ',1.32377E-3,6.58724E-3,6.48553E-3, 236.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028004,2025615,'1 ',9.73274E-4,5.55458E-3,2.62510E-3, 187.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025618,'1 ',2.38237E-4,1.08825E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025619,2025664,'1 ',3.16659E-3,1.77423E-2,4.21363E-2, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025695,2025619,'1 ',1.71349E-3,8.05184E-3,3.01272E-3, 206.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025621,2025652,'1 ',2.25016E-3,6.99880E-3,5.80714E-3, 206.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2025623,'1 ',2.68565E-4,1.03112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028000,2025622,'1 ',7.50677E-4,4.17770E-3,9.20898E-3, 231.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2028008,'1 ',8.17599E-4,5.02975E-3,1.86420E-3, 197.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2028063,'1 ',1.90455E-3,1.11408E-2,1.23791E-2, 217.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025624,2025696,'1 ',2.72036E-3,1.36436E-2,1.08753E-2, 210.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025624,2025985,'1 ',1.79917E-3,1.34488E-2,4.91664E-3, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025625,2025626,'1 ',2.14185E-4,1.14375E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025625,2025627,'1 ',2.61687E-4,1.10680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025628,2025695,'1 ',3.49196E-3,1.82564E-2,1.78252E-2, 169.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025628,2026076,'1 ',2.08140E-3,1.20608E-2,4.98882E-3, 217.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025629,2025630,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025629,2025631,'1 ',2.67266E-4,1.19835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025715,2025631,'1 ',2.33579E-3,1.07112E-2,4.47648E-3, 192.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025632,2025930,'1 ',4.35788E-4,5.45701E-3,1.15622E-1,1146.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025632,2026126,'1 ',6.09874E-4,6.87654E-3,1.66530E-1,1344.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025633,2025663,'1 ',7.55347E-4,5.66642E-3,1.38989E-2, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025635,2025636,'1 ',2.11394E-4,1.12759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025636,2028024,'1 ',1.82679E-3,1.29423E-2,4.51775E-3, 280.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025637,2025638,'1 ',2.81518E-4,1.18252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025637,2025694,'1 ',7.50806E-4,4.48708E-3,1.05864E-2, 239.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025639,2025641,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025990,2025639,'1 ',1.21513E-3,1.29327E-2,2.47753E-1,1284.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025639,2026228,'1 ',1.01444E-3,1.05894E-2,2.75215E-1,1221.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025642,'1 ',2.59186E-3,1.45553E-2,4.82308E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025643,2025673,'1 ',1.20878E-3,6.43619E-3,9.24301E-3, 187.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2025645,'1 ',2.34704E-4,1.16649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025644,'1 ',9.69962E-4,4.25601E-3,1.67361E-3, 210.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2028022,'1 ',8.41020E-4,3.98727E-3,1.66227E-3, 242.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2028025,'1 ',1.29422E-3,7.20835E-3,2.26443E-2, 240.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025646,2025838,'1 ',2.67411E-3,1.20928E-2,8.40265E-3, 216.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025646,2026081,'1 ',1.29608E-3,6.46342E-3,1.97164E-2, 236.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025648,'1 ',2.20017E-4,1.04575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025649,'1 ',2.00272E-4,1.11460E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025650,'1 ',2.67138E-4,1.07761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2025700,'1 ',1.33679E-3,7.37142E-3,3.50306E-3, 383.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'1 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'2 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'3 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'4 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'1 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'2 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'3 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'4 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025651,2028004,'1 ',3.30441E-3,1.52738E-2,1.50942E-2, 209.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2025653,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2025686,'1 ',6.98788E-4,4.32102E-3,2.55813E-3, 240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028009,'1 ',1.46560E-3,6.32600E-3,3.27596E-3, 374.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028010,'1 ',1.85642E-3,9.47355E-3,1.29162E-2, 239.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028100,'1 ',2.78284E-3,1.39156E-2,1.67524E-2, 230.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025654,2025655,'1 ',2.20626E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025654,2025656,'1 ',2.05087E-4,1.03562E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025657,2025675,'1 ',8.75604E-4,5.46852E-3,2.82918E-2, 222.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025742,2025657,'1 ',1.72554E-3,8.47712E-3,3.55525E-3, 265.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025658,2025985,'1 ',3.44028E-3,2.54165E-2,1.52795E-2, 223.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025659,2025671,'1 ',1.26578E-3,6.64148E-3,8.73607E-3, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025659,'1 ',1.57355E-3,1.17369E-2,8.19990E-3, 217.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025662,'1 ',2.41897E-4,1.00633E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025663,'1 ',1.61505E-3,7.35191E-3,9.45267E-3, 221.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025690,'1 ',1.47138E-3,8.99409E-3,6.42432E-2, 175.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025696,2025661,'1 ',9.86145E-4,5.71915E-3,3.70354E-3, 163.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025666,2025670,'1 ',2.89251E-4,1.03125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025666,2025671,'1 ',2.80959E-4,1.03020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025671,2025694,'1 ',4.65775E-4,2.82662E-3,2.72569E-3, 218.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025671,2025726,'1 ',2.08011E-3,1.36631E-2,1.03989E-2, 222.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025688,2025672,'1 ',6.19118E-4,3.08838E-3,6.06483E-3, 199.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025672,2025931,'1 ',9.84982E-4,4.66016E-3,2.06369E-3, 238.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025930,2025674,'1 ',1.85044E-4,2.15839E-3,3.52114E-2,1037.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025678,2025679,'1 ',2.34045E-4,1.06774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025678,2025680,'1 ',2.03021E-4,1.00208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025680,2025717,'1 ',2.34150E-3,1.19037E-2,3.63388E-3, 228.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025730,2025680,'1 ',1.20602E-3,7.82068E-3,3.17154E-3, 253.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2025680,'1 ',1.78448E-3,1.02157E-2,8.10007E-3, 205.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025681,2025682,'1 ',2.05123E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025681,2025683,'1 ',2.48007E-4,1.15621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025684,2028001,'1 ',2.97010E-4,1.92309E-3,1.26628E-3, 181.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025684,'1 ',9.87091E-4,4.36569E-3,1.23136E-3, 227.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025685,2028003,'1 ',1.66355E-3,7.48142E-3,4.39634E-3, 255.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'1 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'2 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'3 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025686,2028033,'1 ',3.24775E-3,1.73424E-2,6.44996E-3, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025686,2028073,'1 ',2.04411E-3,7.67408E-3,2.93220E-3, 248.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025734,2025687,'1 ',1.53813E-3,6.62305E-3,1.91681E-3, 207.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025878,2025687,'1 ',1.42660E-3,7.82383E-3,5.93294E-3, 226.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025688,2025689,'1 ',2.73423E-4,1.10746E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025691,2025692,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025692,2025734,'1 ',9.34457E-4,4.99038E-3,6.83825E-3, 219.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025743,2025692,'1 ',1.24976E-3,7.27538E-3,2.42657E-3, 236.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025693,2025720,'1 ',1.82813E-3,1.05807E-2,6.59157E-2, 199.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025693,2025985,'1 ',1.32185E-3,8.76825E-3,1.16692E-2, 227.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025696,2025697,'1 ',2.18886E-4,1.18121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025698,2025728,'1 ',3.40935E-3,1.56711E-2,2.04756E-2, 229.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025698,2026076,'1 ',1.97184E-3,1.07574E-2,2.73533E-3, 241.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025699,2025709,'1 ',1.60662E-3,8.90530E-3,1.25154E-2, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025699,2028024,'1 ',3.49189E-3,1.93174E-2,1.20392E-2, 250.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025700,2025701,'1 ',2.62745E-4,1.12860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2025700,'1 ',1.47110E-3,7.70426E-3,2.52472E-3, 268.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025702,2025717,'1 ',1.79581E-3,9.11816E-3,3.30754E-3, 203.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028084,2025702,'1 ',4.03453E-3,2.37566E-2,4.89950E-3, 178.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025703,2025704,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025706,2025703,'1 ',1.63937E-3,8.86885E-3,1.52460E-3, 214.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025703,2025714,'1 ',1.50289E-3,9.02452E-3,3.68666E-3, 239.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025747,2025703,'1 ',1.27453E-3,8.21478E-3,5.57162E-3, 198.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025705,'1 ',1.37191E-3,5.35364E-3,2.83920E-3, 212.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025726,2025705,'1 ',8.66627E-4,3.19835E-3,4.83563E-3, 229.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025706,2025707,'1 ',2.40399E-4,1.19759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025759,2025706,'1 ',1.08856E-3,6.39362E-3,4.00617E-3, 181.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025716,2025708,'1 ',6.98607E-4,3.52625E-3,1.76992E-3, 195.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025708,2025723,'1 ',1.52600E-3,1.08367E-2,1.91887E-2, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026076,2025708,'1 ',8.22605E-4,4.34533E-3,2.86274E-3, 261.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025710,2025711,'1 ',2.92731E-4,1.11430E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025710,2025773,'1 ',7.34279E-3,4.64200E-2,1.55234E-2, 229.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025712,'1 ',9.19160E-3,4.56992E-2,3.88030E-2, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2025771,'1 ',6.01630E-4,6.19902E-3,1.12730E-1,1228.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2028141,'1 ',5.61878E-4,6.09564E-3,2.02754E-1,1182.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025721,'1 ',2.13871E-3,1.39356E-2,2.37199E-2, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025737,'1 ',1.12245E-3,7.67722E-3,5.96240E-3, 178.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025763,2025714,'1 ',2.67667E-3,9.18274E-3,4.72112E-3, 231.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025716,2025878,'1 ',3.10998E-3,1.54257E-2,1.30909E-2, 200.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028019,2025718,'1 ',4.46025E-4,2.23580E-3,4.31745E-3, 226.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025718,2028947,'1 ',3.98375E-4,2.43073E-3,2.80757E-3, 201.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025719,2025720,'1 ',2.81267E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025738,2025720,'1 ',1.18890E-3,7.20355E-3,3.69366E-3, 198.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025721,2025722,'1 ',2.62583E-4,1.10136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025721,2025759,'1 ',1.29615E-3,7.87887E-3,3.99094E-3, 194.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025723,2028084,'1 ',9.48995E-4,5.30703E-3,1.43060E-3, 214.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025725,'1 ',2.34221E-4,1.11404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025737,'1 ',2.02165E-3,1.27192E-2,4.06137E-3, 180.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025727,2025775,'1 ',5.42746E-3,3.21369E-2,2.36829E-2, 218.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025728,2025751,'1 ',1.45279E-3,1.05294E-2,1.56666E-2, 218.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025728,2025790,'1 ',1.11276E-3,5.65804E-3,3.69452E-3, 215.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2025728,'1 ',2.27748E-3,1.07084E-2,3.90713E-3, 199.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2025930,'1 ',2.76520E-4,3.34212E-3,4.91861E-2,1062.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2025986,'1 ',6.15958E-4,7.26709E-3,2.28476E-1,1224.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2028038,'1 ',4.23558E-4,4.91648E-3,1.12307E-1,1122.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025731,2025732,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025731,2025733,'1 ',2.64521E-4,1.00386E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025733,2025744,'1 ',8.42219E-4,4.77856E-3,8.59924E-3, 197.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025733,2025878,'1 ',2.86638E-3,1.50754E-2,1.10365E-2, 238.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028087,2025733,'1 ',2.52051E-3,9.69645E-3,7.58942E-3, 211.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025734,2025735,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025745,2025736,'1 ',1.04041E-3,5.94791E-3,5.72217E-3, 211.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025736,'1 ',2.09602E-3,1.10335E-2,6.75372E-3, 189.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025737,2025749,'1 ',3.30245E-3,1.72253E-2,1.81321E-2, 180.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025749,2025738,'1 ',2.82417E-3,1.15327E-2,1.05972E-2, 215.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025738,2025768,'1 ',1.55779E-3,1.00184E-2,8.13347E-3, 238.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2025754,'1 ',1.16756E-3,7.26723E-3,5.18975E-3, 198.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028053,'1 ',2.44148E-3,1.64054E-2,1.14236E-2, 217.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028054,'1 ',2.62910E-3,1.95366E-2,1.82889E-2, 197.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028111,'1 ',4.30310E-4,2.49486E-3,2.50264E-3, 200.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025740,2025741,'1 ',2.18273E-4,1.02483E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025740,2025742,'1 ',2.26559E-4,1.18043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025742,2025931,'1 ',3.64939E-3,1.77786E-2,1.22139E-2, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025744,2028142,'1 ',2.18025E-3,1.33052E-2,1.16363E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025745,2025746,'1 ',2.68157E-4,1.13721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025812,2025745,'1 ',2.79745E-3,1.65829E-2,9.64374E-3, 240.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025747,2025763,'1 ',1.40288E-3,8.03448E-3,3.47381E-3, 211.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025768,'1 ',5.83743E-3,2.68358E-2,3.19252E-2, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025799,'1 ',1.24551E-3,8.01311E-3,3.45862E-3, 214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025750,2025751,'1 ',2.08233E-4,1.06092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025878,2025751,'1 ',3.17379E-3,1.70580E-2,3.94530E-3, 233.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025752,2025780,'1 ',2.59064E-3,1.26193E-2,2.23737E-2, 196.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025752,2025878,'1 ',3.30208E-3,2.16447E-2,6.56222E-3, 218.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025753,2028172,'1 ',2.08911E-3,9.75628E-3,3.08333E-2, 212.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025753,2029045,'1 ',1.06782E-3,7.49219E-3,2.28642E-3, 176.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025754,2028071,'1 ',1.51539E-3,9.35037E-3,4.27599E-3, 203.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025756,'1 ',2.25036E-4,1.19110E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025757,'1 ',2.09722E-4,1.05347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025758,'1 ',2.11503E-4,1.11532E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025780,2025757,'1 ',1.68866E-3,9.12611E-3,1.16487E-2, 200.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025757,2025781,'1 ',2.09019E-3,1.12614E-2,1.52287E-2, 222.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025759,2025799,'1 ',2.39063E-3,1.23996E-2,1.87672E-2, 174.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026111,2025764,'1 ',4.77632E-3,2.41648E-2,2.15943E-2, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025765,2025766,'1 ',2.96811E-4,1.08032E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025766,2025823,'1 ',5.14112E-3,2.39901E-2,3.13113E-2, 232.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028192,2025766,'1 ',9.75420E-3,6.19706E-2,1.94753E-2, 192.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025767,2025771,'1 ',2.75052E-4,1.13727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025767,2025772,'1 ',2.83460E-4,1.01241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025794,'1 ',2.14205E-3,1.43446E-2,3.60899E-2, 233.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025771,2025774,'1 ',1.33807E-3,1.67145E-2,3.48518E-1,1179.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025813,2025771,'1 ',7.08037E-4,7.86409E-3,1.06732E-1,1194.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025771,2025936,'1 ',1.40770E-3,1.76500E-2,7.58687E-1,1370.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025773,2026003,'1 ',1.59096E-2,6.86367E-2,6.76155E-2, 260.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025774,2025778,'1 ',2.53539E-4,1.10690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025774,2025869,'1 ',1.37664E-3,1.59923E-2,3.08660E-1,1233.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025775,2026092,'1 ',4.48679E-3,2.62077E-2,1.59983E-1, 268.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2025775,'1 ',1.12228E-2,5.89690E-2,3.93228E-2, 263.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025779,2025780,'1 ',2.33433E-4,1.12201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025783,2025780,'1 ',2.40341E-3,1.20558E-2,3.62280E-3, 199.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025780,2028087,'1 ',2.02534E-3,1.24426E-2,3.35342E-2, 210.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025781,2025782,'1 ',2.51248E-4,1.19979E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025781,2025789,'1 ',4.98546E-4,3.48331E-3,1.37222E-3, 242.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028142,2025783,'1 ',1.43815E-3,8.91374E-3,2.71414E-3, 234.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025793,2025784,'1 ',1.21585E-3,7.40665E-3,3.94814E-3, 203.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025784,2025812,'1 ',1.96403E-3,1.22505E-2,2.64882E-3, 220.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025785,2025814,'1 ',9.35972E-4,4.24765E-3,7.39777E-3, 190.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025785,2028218,'1 ',3.92006E-3,2.59657E-2,1.10742E-2, 213.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025786,2025800,'1 ',3.42653E-3,1.59236E-2,7.90756E-3, 198.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025786,2025814,'1 ',1.15079E-3,6.64209E-3,3.24480E-2, 173.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025787,2025788,'1 ',2.20813E-4,1.18177E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025787,2025789,'1 ',2.36605E-4,1.13769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026023,2025789,'1 ',1.11488E-3,5.83343E-3,3.40164E-3, 262.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2025790,'1 ',7.60558E-4,4.95856E-3,3.14531E-3, 173.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025791,2025792,'1 ',2.24629E-4,1.18980E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025792,2025802,'1 ',8.72443E-3,5.82106E-2,5.35333E-2, 194.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2025792,'1 ',8.63989E-3,4.74061E-2,1.86309E-2, 209.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025794,2025793,'1 ',1.68717E-3,8.88461E-3,3.35858E-3, 217.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025815,2025793,'1 ',1.34432E-3,6.69868E-3,6.04322E-3, 210.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025795,2025796,'1 ',2.63854E-4,1.01988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025795,2025797,'1 ',2.96173E-4,1.02387E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025797,2026023,'1 ',2.19226E-3,9.61789E-3,8.92698E-3, 237.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025797,2028173,'1 ',2.82155E-3,1.19648E-2,5.20543E-3, 221.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028232,2025797,'1 ',2.10359E-3,1.38761E-2,1.24107E-2, 170.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025798,2025799,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025800,2025801,'1 ',2.41731E-4,1.18007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2025800,'1 ',2.88691E-3,1.51170E-2,1.18560E-2, 226.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2025810,'1 ',2.72647E-3,1.10614E-2,6.13480E-2, 192.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2025815,'1 ',9.43150E-4,5.14856E-3,4.83538E-3, 156.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2028267,'1 ',6.12481E-3,3.15016E-2,3.61685E-2, 161.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025803,2028141,'1 ',1.85776E-4,2.42433E-3,3.33968E-2,1190.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028172,2025804,'1 ',9.80465E-4,5.22784E-3,2.76458E-3, 274.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025807,2025808,'1 ',2.68534E-4,1.16834E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025807,2025809,'1 ',2.66406E-4,1.07598E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028142,2025809,'1 ',1.99857E-3,9.22697E-3,1.07530E-2, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025809,2028173,'1 ',2.67617E-3,1.54186E-2,5.92086E-3, 191.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026023,2025810,'1 ',1.79757E-3,7.85104E-3,3.30760E-3, 226.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025811,2025813,'1 ',2.80148E-4,1.00051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025814,2025812,'1 ',8.04956E-4,4.59192E-3,5.04317E-3, 244.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2025813,'1 ',5.31243E-4,5.05165E-3,1.45905E-1,1182.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025813,2026024,'1 ',2.72294E-4,3.43561E-3,7.14701E-2,1189.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025817,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025818,'1 ',2.00529E-4,1.16795E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025819,'1 ',2.72477E-4,1.16096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2025819,'1 ',6.10383E-3,4.48989E-2,2.04400E-2, 189.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2025821,'1 ',2.30283E-4,1.19123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2028610,'1 ',6.35479E-2,3.38623E-1,5.96374E-2, 161.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025822,2025823,'1 ',2.72174E-4,1.03713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2028195,'1 ',6.59940E-3,4.03323E-2,4.41566E-2, 208.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028234,2025823,'1 ',3.36260E-3,1.72786E-2,2.34900E-2, 215.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2028271,'1 ',5.10932E-3,2.88343E-2,4.32519E-2, 248.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2025824,'1 ',3.35039E-5,9.01023E-4,5.15773E-1,3958.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025824,2026212,'1 ',1.75561E-4,5.14032E-3,2.34552E0,4060.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026005,2025825,'1 ',2.66674E-4,3.31654E-3,6.24924E-2,1169.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025832,'1 ',1.96506E-4,2.37910E-3,6.34201E-2,1236.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025832,2025971,'1 ',5.29422E-4,5.89744E-3,1.11034E-1,1158.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025833,2025851,'1 ',2.52304E-3,1.50233E-2,8.74785E-3, 264.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025833,2025994,'1 ',4.19691E-3,2.35153E-2,3.49171E-2, 250.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2025958,'1 ',2.82773E-3,1.48806E-2,5.91338E-3, 217.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2025994,'1 ',1.12695E-3,6.76295E-3,7.42284E-3, 229.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2026011,'1 ',7.81079E-4,5.18973E-3,4.48939E-2, 219.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025836,2025838,'1 ',2.03791E-4,1.01508E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025839,2026034,'1 ',4.10209E-3,3.10781E-2,1.44247E-2, 215.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025840,2025841,'1 ',2.61591E-4,1.04756E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025840,2025842,'1 ',2.02724E-4,1.02799E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026006,2025841,'1 ',1.75470E-4,1.08958E-3,2.56521E-4, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025843,2025848,'1 ',2.01259E-4,1.06259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025843,2025849,'1 ',2.62152E-4,1.09558E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025844,2025913,'1 ',5.78721E-3,2.76268E-2,4.55405E-2, 208.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025848,2026143,'1 ',4.67812E-4,5.59621E-3,1.23660E-1,1160.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025897,'1 ',5.43003E-4,4.58904E-3,8.00568E-2,1221.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025990,'1 ',6.23114E-4,8.44810E-3,1.93641E-1,1226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2026228,'1 ',1.02578E-3,1.22329E-2,4.09994E-1,1263.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2025858,'1 ',8.19700E-4,6.29796E-3,1.33520E-3, 193.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2026192,'1 ',2.51061E-4,1.62494E-3,3.74874E-4, 222.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025857,2025858,'1 ',2.69031E-4,1.06238E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025973,2025858,'1 ',5.40001E-4,3.15194E-3,1.85840E-3, 248.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026010,2025859,'1 ',8.23432E-4,8.92893E-3,1.28002E-1,1171.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026087,2025859,'1 ',4.13036E-4,4.99341E-3,8.53522E-2,1139.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025860,2025899,'1 ',5.62380E-3,2.72348E-2,6.88226E-3, 220.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025884,2025864,'1 ',8.26292E-5,2.17643E-3,1.14875E0,4013.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025864,2026125,'1 ',2.25593E-4,5.93789E-3,3.86127E0,4161.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025865,2025936,'1 ',4.15308E-4,5.90360E-3,1.68379E-1,1280.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025865,2025956,'1 ',1.38769E-4,1.71469E-3,3.97496E-2,1166.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2025900,'1 ',3.49484E-3,2.29052E-2,3.79089E-2, 252.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025994,2025866,'1 ',5.13698E-4,3.85910E-3,7.37093E-4, 238.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2025997,'1 ',2.97348E-3,1.82078E-2,7.40302E-3, 194.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2026003,'1 ',1.04285E-3,6.35695E-3,1.62032E-2, 320.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025869,2028460,'1 ',2.13231E-3,2.31470E-2,4.10483E-1,1140.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025869,2028718,'1 ',6.58669E-4,9.14470E-3,1.14006E-1,1292.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2025870,'1 ',6.04413E-4,3.12978E-3,1.59658E-3, 236.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025870,2026111,'1 ',2.90277E-3,1.91038E-2,2.89144E-2, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025870,2028645,'1 ',2.19653E-2,1.45946E-1,1.20979E-1, 189.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025874,2025972,'1 ',2.12040E-4,2.69563E-3,5.97839E-2,1120.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025988,2025874,'1 ',1.74666E-4,1.87633E-3,3.05836E-2,1288.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026021,2025874,'1 ',4.24898E-4,5.35352E-3,1.71763E-1,1144.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025876,2025879,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2025930,'1 ',4.24978E-4,5.51814E-3,1.48856E-1,1164.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2026024,'1 ',5.78904E-4,6.34994E-3,9.97888E-2,1227.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026075,2025877,'1 ',2.93319E-4,3.56460E-3,6.23129E-2,1194.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2028118,'1 ',7.66932E-4,8.48237E-3,1.57159E-1,1240.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2029079,'1 ',6.46044E-4,7.90354E-3,9.56071E-2,1186.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025879,2026204,'1 ',2.47436E-4,6.63826E-3,3.13676E0,4094.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025879,2028794,'1 ',1.04977E-4,2.81501E-3,1.44628E0,3982.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025880,2025882,'1 ',2.74518E-4,1.06135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025880,2025883,'1 ',2.16687E-4,1.01067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2025884,'1 ',1.11469E-4,3.06037E-3,1.21801E0,4162.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025884,2026058,'1 ',1.47334E-4,3.98970E-3,2.73471E0,4123.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025885,2025990,'1 ',4.71786E-4,5.94612E-3,1.16671E-1,1242.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026195,2025885,'1 ',6.53658E-4,7.18831E-3,3.17264E-1,1210.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026236,2025886,'1 ',1.74940E-3,1.11833E-2,3.46152E-3, 210.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025888,2025985,'1 ',2.46875E-4,1.10657E-3,5.49383E-4, 210.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025962,2025890,'1 ',2.76620E-3,1.77231E-2,1.23888E-2, 204.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025891,2025893,'1 ',2.54559E-4,1.08170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025893,2026037,'1 ',3.27176E-4,2.49742E-3,6.57861E-4, 230.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025894,2025897,'1 ',2.77421E-4,1.15673E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025894,2025898,'1 ',2.29088E-4,1.18321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025895,2026046,'1 ',5.42465E-3,2.83660E-2,1.63816E-2, 231.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025897,2026010,'1 ',3.68813E-4,4.68223E-3,1.39982E-1,1181.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026088,2025899,'1 ',6.94620E-3,2.98511E-2,1.62205E-2, 205.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025901,2025909,'1 ',2.88959E-4,1.19638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025902,2026083,'1 ',8.74758E-4,1.06441E-2,2.02930E-1,1261.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026048,'1 ',2.04379E-4,4.74957E-3,3.12724E0,4177.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026160,'1 ',1.76259E-4,5.11691E-3,3.20719E0,4185.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026204,'1 ',9.51995E-5,2.58408E-3,1.65666E0,4245.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025910,2025912,'1 ',2.77083E-4,1.19666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025910,2025943,'1 ',5.70755E-3,3.85203E-2,2.41418E-2, 208.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026230,2025913,'1 ',2.15785E-3,1.17963E-2,7.93109E-3, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026034,2025915,'1 ',1.99650E-3,1.16753E-2,3.70825E-3, 200.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025916,2026045,'1 ',1.58060E-4,1.05504E-3,3.64409E-4, 187.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026127,2025916,'1 ',2.70888E-4,1.43964E-3,3.45596E-4, 196.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025967,2025917,'1 ',1.31766E-3,9.54889E-3,5.17705E-3, 216.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025997,2025917,'1 ',6.54384E-4,2.17785E-3,7.10744E-4, 192.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025919,2026213,'1 ',3.75676E-5,4.14061E-4,1.32323E-2, 968.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025920,2025937,'1 ',2.14653E-4,1.34844E-3,3.48291E-4, 217.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026214,2025920,'1 ',5.36256E-4,3.17091E-3,1.35341E-3, 247.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025927,2025928,'1 ',2.92181E-4,1.14967E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025927,2025929,'1 ',2.87793E-4,1.16219E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025928,2025973,'1 ',6.02910E-4,3.93879E-3,2.20427E-3, 215.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025934,2025936,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025935,2026211,'1 ',8.11954E-3,3.38952E-2,3.05154E-2, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025936,2025990,'1 ',4.85327E-4,6.22993E-3,1.14301E-1,1240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026118,2025936,'1 ',4.90597E-4,5.86123E-3,1.96704E-1,1327.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025939,2025942,'1 ',2.35564E-4,1.00247E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025977,2025942,'1 ',2.62811E-3,1.06635E-2,3.01965E-3, 211.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025942,2026011,'1 ',7.97005E-4,5.33925E-3,5.28348E-3, 238.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026151,2025944,'1 ',8.57322E-3,4.82046E-2,2.72250E-2, 221.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025944,2026236,'1 ',5.26576E-3,2.82264E-2,4.36801E-2, 260.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025945,2025956,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025946,2025976,'1 ',1.00247E-3,5.12035E-3,1.09048E-2, 204.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025956,2025971,'1 ',2.35270E-4,2.99212E-3,8.72751E-2,1055.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026118,2025956,'1 ',1.64411E-4,1.90962E-3,3.75243E-2,1033.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025957,2025958,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025958,2025967,'1 ',1.72536E-3,1.23665E-2,7.41864E-3, 231.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025959,2025962,'1 ',6.04840E-4,3.54311E-3,2.31318E-3, 181.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025959,2025981,'1 ',9.59114E-4,4.16961E-3,3.66406E-3, 230.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025966,2025971,'1 ',2.03733E-4,1.16299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026123,2025967,'1 ',2.24863E-3,1.38134E-2,3.88084E-3, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025974,2025976,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026003,2025976,'1 ',4.02436E-4,2.73118E-3,1.90679E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025977,2026235,'1 ',1.30771E-3,6.76481E-3,5.45162E-3, 168.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026092,2025978,'1 ',7.09216E-4,3.78778E-3,6.82731E-4, 251.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2028270,'1 ',1.55962E-2,7.96916E-2,6.71110E-2, 236.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2028869,'1 ',5.45622E-3,2.79800E-2,3.89074E-2, 251.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025979,2025981,'1 ',2.00720E-4,1.05632E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026055,2025981,'1 ',1.12591E-3,4.50215E-3,5.78027E-3, 195.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025982,2025983,'1 ',2.51510E-4,1.15301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025984,2025986,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025986,2026126,'1 ',4.94709E-4,5.50614E-3,1.40443E-1,1304.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025986,2026237,'1 ',3.37056E-4,3.94672E-3,1.35799E-1,1213.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026014,2025987,'1 ',3.90572E-5,1.05510E-3,5.08455E-1,4064.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025987,2026103,'1 ',3.69342E-5,1.06573E-3,5.27844E-1,4104.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025987,2026212,'1 ',5.59455E-5,1.52581E-3,7.54634E-1,4096.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026070,2025989,'1 ',9.51082E-4,6.06135E-3,5.23538E-3, 237.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025996,2025997,'1 ',2.46128E-4,1.16452E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026162,2025998,'1 ',4.17486E-3,2.32445E-2,8.97590E-3, 178.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025999,2026126,'1 ',6.29355E-4,7.63087E-3,1.55190E-1,1318.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026036,2026005,'1 ',2.32806E-4,3.02469E-3,5.29938E-2,1176.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026009,2026013,'1 ',2.48140E-3,1.48925E-2,6.25266E-3, 225.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026010,2026118,'1 ',1.77887E-4,2.43215E-3,4.03599E-2,1126.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026013,2026055,'1 ',1.34839E-4,6.46189E-4,2.86511E-4, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026015,2026021,'1 ',2.09819E-4,1.10244E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026022,2026024,'1 ',2.06064E-4,1.03815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026022,2026025,'1 ',2.36003E-4,1.02130E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026024,2028141,'1 ',1.51961E-4,1.95736E-3,1.09154E-1,1219.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026026,2026027,'1 ',2.26631E-4,1.05205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026026,2026028,'1 ',2.53537E-4,1.03001E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026029,2026033,'1 ',2.77358E-4,1.00410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2026125,'1 ',2.05005E-4,5.97850E-3,3.83504E0,4115.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2026152,'1 ',2.95736E-4,8.24395E-3,4.61728E0,4158.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026041,2026070,'1 ',2.10384E-4,1.24924E-3,6.38320E-4, 241.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026044,2026045,'1 ',2.27149E-4,1.19893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026048,2026160,'1 ',3.27748E-5,8.53378E-4,4.27729E-1,4088.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026048,2026204,'1 ',2.47590E-4,7.64386E-3,4.45653E0,4197.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026049,2026071,'1 ',5.71051E-4,6.64145E-3,1.15780E-1,1196.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026167,2026049,'1 ',1.21666E-4,1.64393E-3,5.99629E-2,1214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026168,2026050,'1 ',3.53458E-3,1.76191E-2,4.75036E-3, 209.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026050,2026185,'1 ',1.31921E-3,6.82181E-3,2.31502E-3, 204.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026054,2026057,'1 ',2.88761E-4,1.12120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026057,2026090,'1 ',9.60628E-4,1.09737E-2,2.54454E-1,1184.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026058,2026125,'1 ',2.88518E-5,8.05595E-4,4.18576E-1,4280.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026204,2026058,'1 ',1.03454E-4,3.03913E-3,1.55733E0,4122.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026065,2026070,'1 ',2.24738E-4,1.16449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026071,2026153,'1 ',4.87392E-4,6.47410E-3,2.04708E-1,1199.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026071,2026195,'1 ',1.53091E-3,2.03880E-2,9.59089E-1,1330.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026072,2026218,'1 ',1.34270E-3,5.25140E-3,1.60458E-3, 204.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026080,2026081,'1 ',2.49516E-4,1.08500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026080,2026082,'1 ',2.35505E-4,1.10812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026083,2026195,'1 ',6.49130E-4,6.33694E-3,1.04177E-1,1105.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026088,2026235,'1 ',1.12391E-2,5.34828E-2,5.42860E-2, 202.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026094,2026103,'1 ',2.73684E-4,1.10490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2026184,'1 ',3.39574E-5,3.41504E-4,5.25716E-3,1680.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028011,'1 ',2.26639E-4,2.78777E-3,7.69790E-2,1371.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028023,'1 ',1.39880E-4,1.38549E-3,3.38693E-2,1454.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028049,'1 ',6.55838E-4,8.98238E-3,1.62982E-1,1290.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2026096,'1 ',4.61186E-4,2.60173E-3,1.82550E-3, 412.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026103,2029039,'1 ',4.63327E-5,1.25602E-3,6.01731E-1,4036.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026104,2026195,'1 ',6.80391E-4,9.29048E-3,2.06806E-1,1286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026228,2026104,'1 ',4.47255E-4,5.04699E-3,1.20380E-1,1256.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026105,2026207,'1 ',6.22691E-4,3.25597E-3,8.42136E-4, 245.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026109,2026111,'1 ',2.55194E-4,1.07923E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026112,2026118,'1 ',2.53149E-4,1.04104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026113,2026211,'1 ',2.41517E-4,1.39704E-3,2.56567E-4, 233.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026113,2026235,'1 ',1.26018E-3,8.29203E-3,1.41796E-2, 257.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026119,2026123,'1 ',2.77359E-4,1.03583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026119,2026124,'1 ',2.83952E-4,1.07224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026125,2026204,'1 ',1.41391E-4,4.22010E-3,2.08813E0,4133.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026237,2026126,'1 ',1.45493E-4,2.01659E-3,3.15667E-2,1384.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026130,2026135,'1 ',2.94874E-4,1.11888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026130,2026135,'2 ',2.95000E-4,1.11900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026131,2026136,'1 ',2.35520E-4,1.04972E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026142,2026135,'1 ',1.78609E-4,5.27974E-3,2.34714E0,4098.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026135,2026160,'1 ',3.05657E-4,8.55258E-3,4.20686E0,4113.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026142,2026160,'1 ',1.08219E-4,3.09678E-3,1.86074E0,4129.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026150,2026151,'1 ',2.17040E-4,1.19259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026160,2026152,'1 ',3.58203E-5,1.01053E-3,4.64544E-1,4126.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026153,2026161,'1 ',3.68521E-4,4.69077E-3,7.91482E-2,1226.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026153,2026167,'1 ',5.88180E-4,6.69658E-3,1.37106E-1,1064.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026229,2026167,'1 ',5.78599E-4,6.84798E-3,2.08935E-1,1107.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026171,2026184,'1 ',2.73645E-4,1.17195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026172,2028003,'1 ',4.10108E-4,2.82503E-3,1.97645E-3, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026172,2028003,'2 ',4.10108E-4,2.82503E-3,1.97645E-3, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2026172,'1 ',6.88538E-4,4.14388E-3,7.11163E-4, 219.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026184,2028023,'1 ',1.54473E-4,1.67957E-3,2.65095E-2,1375.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026186,2026192,'1 ',2.38869E-4,1.00968E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026186,2026193,'1 ',2.48895E-4,1.10039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026194,2026204,'1 ',2.31573E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026195,2026228,'1 ',4.04704E-4,4.96776E-3,1.59519E-1,1275.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026209,2026211,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026220,2026228,'1 ',2.24168E-4,1.12089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026233,2026235,'1 ',2.99520E-4,1.01501E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028042,2028000,'1 ',8.28152E-4,3.77259E-3,4.60877E-3, 207.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2028002,'1 ',2.92067E-4,1.15342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'1 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'2 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'3 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028012,'1 ',1.38772E-3,1.01731E-2,1.38560E-2, 252.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028022,'1 ',1.59953E-3,1.13319E-2,7.06710E-3, 262.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028052,'1 ',1.64362E-3,9.27307E-3,1.34962E-2, 255.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028073,2028005,'1 ',1.14100E-3,4.60393E-3,3.33422E-3, 234.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2028007,'1 ',2.24230E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2028029,'1 ',2.99340E-3,1.68428E-2,1.02242E-2, 271.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028008,2029041,'1 ',1.25562E-3,8.12103E-3,3.66379E-3, 216.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2028021,'1 ',2.57243E-3,1.51038E-2,1.28315E-2, 262.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2028024,'1 ',2.70150E-3,1.14418E-2,3.58710E-3, 423.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028010,2028103,'1 ',1.15030E-3,6.26791E-3,1.23822E-2, 213.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028011,2028013,'1 ',2.67688E-4,1.01435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028011,2028035,'1 ',3.67201E-4,4.17727E-3,1.66722E-1,1176.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028012,2028025,'1 ',1.54791E-3,9.46377E-3,4.00476E-3, 241.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028042,2028012,'1 ',1.24841E-3,5.73810E-3,4.48532E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028012,2028110,'1 ',4.44901E-3,3.05838E-2,2.96722E-2, 236.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028014,2028015,'1 ',2.00352E-4,1.17404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028014,2028029,'1 ',4.38311E-3,2.07489E-2,9.92212E-3, 246.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028014,'1 ',1.12541E-3,6.13404E-3,2.45411E-3, 186.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028103,2028014,'1 ',1.86645E-3,9.40739E-3,5.42890E-3, 198.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028017,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028021,'1 ',6.80730E-4,3.23028E-3,7.13315E-3, 246.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028111,'1 ',3.44019E-3,1.77260E-2,9.17701E-3, 220.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028018,2028019,'1 ',2.42531E-4,1.09335E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028018,2028020,'1 ',2.69031E-4,1.06238E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028019,2028073,'1 ',1.04753E-3,5.47873E-3,5.16927E-3, 245.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028023,2028038,'1 ',4.65458E-4,5.22428E-3,1.11601E-1,1207.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028025,2028026,'1 ',2.65461E-4,1.03156E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028025,2028068,'1 ',1.39453E-3,9.78963E-3,4.55929E-2, 257.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028027,2028028,'1 ',2.26820E-4,1.13214E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028028,2028070,'1 ',2.17522E-3,1.20332E-2,9.49968E-3, 212.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028028,2028100,'1 ',1.66399E-3,1.09870E-2,1.87404E-2, 193.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028030,2028031,'1 ',2.60687E-4,1.13222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028075,2028030,'1 ',1.26877E-3,7.47171E-3,9.11587E-3, 204.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028114,2028030,'1 ',1.19281E-3,7.82035E-3,2.72926E-3, 202.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2028087,'1 ',1.87858E-3,1.02052E-2,7.49614E-3, 214.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028034,'1 ',2.33321E-4,1.08515E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028039,'1 ',7.85043E-4,4.90639E-3,2.01030E-3, 185.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028073,2028033,'1 ',8.49498E-4,5.10271E-3,4.93750E-3, 206.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028107,'1 ',1.48955E-3,8.62723E-3,5.98612E-3, 207.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2028037,'1 ',2.74393E-4,1.10460E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028038,2028035,'1 ',2.33114E-4,2.74955E-3,5.17985E-2,1114.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2028118,'1 ',2.06583E-4,2.49245E-3,5.12944E-2,1159.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2029079,'1 ',2.02270E-4,2.56027E-3,7.36505E-2,1157.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028045,'1 ',8.64828E-4,2.99187E-3,1.16722E-3, 247.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028115,'1 ',1.04437E-3,5.90230E-3,1.37159E-3, 226.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028129,'1 ',1.57224E-3,6.89529E-3,1.02559E-2, 254.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028039,2028053,'1 ',7.59629E-4,3.39116E-3,3.34340E-3, 278.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028039,'1 ',1.24900E-3,7.79899E-3,4.49978E-3, 188.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028039,2028107,'1 ',1.61126E-3,8.83693E-3,3.11825E-3, 202.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028041,'1 ',2.91216E-4,1.07864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028075,'1 ',1.17552E-3,8.62541E-3,2.66697E-3, 252.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028133,'1 ',1.30160E-3,8.64527E-3,9.31670E-3, 218.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028044,'1 ',2.96292E-4,1.12549E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028149,'1 ',1.32501E-3,7.34055E-3,2.93073E-3, 209.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028822,'1 ',2.19650E-3,1.38127E-2,1.44225E-2, 240.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028045,2028054,'1 ',8.66191E-4,5.09143E-3,5.25177E-3, 232.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028045,2028110,'1 ',8.91512E-4,4.09212E-3,2.67625E-3, 200.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028115,2028045,'1 ',9.72814E-4,5.75561E-3,2.36776E-3, 175.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028046,2028048,'1 ',2.72339E-4,1.05674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028046,2028049,'1 ',2.03863E-4,1.15120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028047,2028088,'1 ',2.19670E-3,1.14300E-2,5.37286E-3, 240.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028047,2028117,'1 ',2.12668E-3,1.34278E-2,7.28455E-3, 242.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028145,2028047,'1 ',1.85011E-3,1.03926E-2,3.92708E-3, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028049,'1 ',3.19464E-4,3.74978E-3,6.69434E-2,1094.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028050,2028051,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028055,2028050,'1 ',8.50344E-4,4.69238E-3,1.83239E-3, 233.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028050,2029076,'1 ',5.33737E-4,3.41148E-3,1.02547E-3, 261.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028052,2028071,'1 ',1.27986E-3,7.43917E-3,4.55332E-2, 249.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028052,2028947,'1 ',7.41491E-4,5.08191E-3,1.69051E-3, 211.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028065,2028053,'1 ',1.59203E-3,8.72178E-3,7.94957E-3, 199.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028053,2028106,'1 ',1.39598E-3,9.24547E-3,5.38762E-3, 227.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028055,2028111,'1 ',2.07349E-3,1.21741E-2,8.84622E-3, 199.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028074,2028059,'1 ',3.13923E-4,3.73439E-3,7.74539E-2,1220.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028059,2028097,'1 ',2.87077E-4,3.49329E-3,6.45214E-2,1032.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028060,2028066,'1 ',7.25674E-4,3.58573E-3,2.43431E-3, 249.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028822,2028060,'1 ',1.45682E-3,7.56146E-3,3.91503E-3, 230.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028063,2028064,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029041,2028063,'1 ',2.78318E-3,1.47898E-2,6.33389E-3, 223.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028065,2028875,'1 ',1.88403E-3,8.33278E-3,6.72998E-3, 225.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028066,2028114,'1 ',1.70142E-3,1.14462E-2,7.05423E-3, 210.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028066,2028152,'1 ',2.22785E-3,1.46744E-2,5.84080E-3, 242.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028067,2028075,'1 ',2.92187E-3,1.54220E-2,5.30045E-3, 239.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028067,2028133,'1 ',8.50693E-4,4.88947E-3,3.86281E-3, 202.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028068,2028069,'1 ',2.26000E-4,1.17907E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028068,2028090,'1 ',1.80934E-3,9.60809E-3,2.77000E-3, 223.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028070,2029041,'1 ',2.06977E-3,1.30396E-2,7.47000E-3, 251.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028071,2028072,'1 ',2.30614E-4,1.10918E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028074,2028078,'1 ',2.23246E-4,1.05817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029040,2028074,'1 ',1.45444E-4,1.80385E-3,4.60844E-2,1427.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028080,'1 ',2.35011E-4,1.03290E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028090,'1 ',2.54627E-3,1.27523E-2,8.91369E-3, 215.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028117,'1 ',1.78628E-3,1.06798E-2,7.33736E-3, 200.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028081,2028082,'1 ',2.33516E-4,1.07947E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028081,2028083,'1 ',2.98795E-4,1.03575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028092,2028083,'1 ',1.30581E-3,6.64543E-3,3.04640E-3, 227.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028083,2028132,'1 ',5.42464E-4,3.29002E-3,2.61596E-2, 165.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028083,2029076,'1 ',1.27396E-3,6.31092E-3,1.03622E-2, 246.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028085,2028086,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028085,2028087,'1 ',2.98080E-4,1.02236E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028089,'1 ',2.23677E-4,1.18546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028133,'1 ',2.53210E-3,1.45410E-2,2.05936E-2, 198.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028138,'1 ',1.43524E-3,1.02012E-2,1.03222E-2, 231.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028090,2028145,'1 ',2.14333E-3,1.08036E-2,3.98877E-3, 202.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028091,2028092,'1 ',2.51078E-4,1.01566E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028131,2028092,'1 ',2.57101E-3,1.63202E-2,8.67674E-3, 196.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028119,2028093,'1 ',7.77429E-4,5.46069E-3,3.06117E-3, 255.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028093,2028129,'1 ',1.03697E-3,4.98430E-3,8.80923E-3, 176.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028093,2028153,'1 ',2.34533E-3,1.38824E-2,6.53995E-3, 235.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028099,'1 ',2.02643E-4,1.18003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028118,'1 ',4.40428E-4,4.89975E-3,1.90392E-1,1167.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028098,2028116,'1 ',1.94315E-3,8.56461E-3,2.67070E-3, 260.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028148,2028098,'1 ',3.37603E-3,1.97068E-2,1.54063E-2, 242.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028101,'1 ',2.37029E-4,1.17119E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028102,'1 ',2.41496E-4,1.16717E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028104,2028105,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028104,2028125,'1 ',2.23499E-3,1.20371E-2,1.02960E-2, 213.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028138,2028104,'1 ',6.73962E-4,4.05066E-3,1.77906E-3, 198.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028106,2028129,'1 ',1.76319E-3,7.99270E-3,1.22090E-2, 170.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028108,2028109,'1 ',2.68633E-4,1.08896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028108,2029045,'1 ',1.42505E-3,1.01224E-2,1.28885E-2, 196.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029076,2028108,'1 ',1.55293E-3,9.20121E-3,4.17433E-3, 230.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028111,2028112,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028116,2028113,'1 ',1.18691E-3,8.29713E-3,1.36309E-3, 234.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028113,2028117,'1 ',2.10037E-3,8.89733E-3,1.19654E-2, 190.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028119,2028125,'1 ',1.33656E-3,8.32385E-3,3.30423E-3, 239.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028125,2028126,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028127,2028128,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028127,2028129,'1 ',2.49742E-4,1.16714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028130,2028131,'1 ',2.36605E-4,1.13769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028199,2028131,'1 ',1.57551E-3,8.43467E-3,4.02200E-3, 204.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028132,2028172,'1 ',2.63247E-3,1.66754E-2,1.19104E-2, 214.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028134,'1 ',1.10560E-3,5.86982E-3,2.35333E-3, 252.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028134,2028205,'1 ',4.30032E-3,2.23982E-2,1.28498E-2, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028135,2028136,'1 ',2.48050E-4,1.09017E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028135,2028137,'1 ',2.37613E-4,1.00758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028137,2028148,'1 ',1.56467E-3,8.48872E-3,6.05833E-3, 197.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028169,2028137,'1 ',5.75018E-4,3.46595E-3,4.50519E-3, 232.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028137,2028207,'1 ',2.35835E-3,1.45586E-2,2.07803E-2, 218.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028153,2028139,'1 ',1.05463E-3,5.33006E-3,4.26026E-3, 187.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028139,2028870,'1 ',6.04872E-3,3.09193E-2,2.32830E-2, 227.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028140,'1 ',1.68475E-3,1.18915E-2,3.95056E-3, 185.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028172,2028140,'1 ',3.16283E-3,1.71043E-2,7.28015E-3, 210.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028143,2028144,'1 ',2.19075E-4,1.07096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028144,'1 ',3.80614E-3,2.15061E-2,2.34759E-2, 214.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028199,'1 ',2.38717E-3,1.48397E-2,1.53740E-2, 216.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028933,'1 ',4.03726E-3,2.28217E-2,3.26764E-2, 248.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028146,2028147,'1 ',2.76435E-4,1.11160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028146,2028148,'1 ',2.06139E-4,1.06709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028148,2028179,'1 ',2.03458E-3,1.20994E-2,1.90454E-2, 206.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028150,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028151,'1 ',2.41272E-4,1.00106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028152,2028149,'1 ',1.00273E-3,6.16440E-3,1.71410E-3, 208.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028167,'1 ',1.77917E-3,1.29880E-2,1.98988E-2, 191.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028212,2028154,'1 ',7.45058E-3,3.84464E-2,9.28439E-3, 206.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028155,2028157,'1 ',2.24290E-4,1.02141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028155,2028158,'1 ',2.55171E-4,1.10595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028156,'1 ',3.27808E-3,1.40351E-2,7.47964E-3, 238.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028185,'1 ',8.51372E-4,5.27221E-3,3.03697E-3, 253.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028189,'1 ',9.15006E-4,6.16528E-3,6.86661E-3, 270.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028168,2028158,'1 ',3.90554E-4,4.81023E-3,1.11214E-1,1093.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028211,2028158,'1 ',6.86213E-4,6.28437E-3,1.51082E-1,1063.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028160,'1 ',2.57330E-4,1.12463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028203,'1 ',1.29962E-3,9.39216E-3,9.41267E-3, 185.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028162,'1 ',2.85486E-4,1.15441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028227,'1 ',1.89617E-3,1.05562E-2,2.25085E-2, 238.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028175,'1 ',1.22174E-3,5.84507E-3,1.47312E-2, 243.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028190,'1 ',8.40320E-4,5.75425E-3,3.52286E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028232,'1 ',1.38549E-3,6.37985E-3,6.21453E-3, 251.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028164,2028165,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028164,2028166,'1 ',2.34221E-4,1.11404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028165,2028205,'1 ',1.75653E-3,8.67682E-3,3.86292E-3, 200.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028167,2028189,'1 ',1.86668E-3,8.85177E-3,5.41784E-3, 231.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028168,2029081,'1 ',1.27919E-3,1.50880E-2,2.92410E-1,1218.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028169,2028196,'1 ',1.62616E-3,1.19744E-2,2.39759E-3, 241.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028170,2028171,'1 ',2.84151E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028196,2028171,'1 ',3.31406E-3,1.08786E-2,8.08971E-3, 204.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028171,'1 ',3.32895E-3,1.84099E-2,3.27038E-2, 210.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028173,2028174,'1 ',2.72013E-4,1.16347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028180,2028173,'1 ',2.20215E-3,1.15592E-2,2.67364E-3, 191.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028175,2028176,'1 ',2.27779E-4,1.06650E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028175,2028181,'1 ',1.05597E-3,6.47156E-3,4.35065E-3, 206.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028177,2028178,'1 ',2.64277E-4,1.15585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028177,2028179,'1 ',2.23026E-4,1.04926E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028179,'1 ',1.50998E-3,1.08692E-2,8.65532E-3, 178.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028180,2028231,'1 ',4.24322E-3,2.58979E-2,2.75704E-2, 237.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028181,2028182,'1 ',2.30320E-4,1.09139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028181,2028191,'1 ',1.02654E-3,5.24654E-3,2.87169E-3, 225.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028225,2028181,'1 ',3.89208E-3,1.49966E-2,8.97778E-3, 241.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028184,'1 ',2.92316E-4,1.13121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028185,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028186,'1 ',2.33410E-4,1.14382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028203,2028185,'1 ',1.77067E-3,9.75386E-3,3.90272E-3, 229.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028187,2028188,'1 ',2.31524E-4,1.10206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028187,2028189,'1 ',2.96583E-4,1.05832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028189,2028198,'1 ',2.84590E-3,1.68344E-2,5.32403E-2, 185.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'1 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'2 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'3 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028191,2028199,'1 ',7.00431E-3,2.58395E-2,4.04824E-2, 222.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028191,2028232,'1 ',1.11817E-3,5.89555E-3,2.65762E-3, 224.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028216,2028192,'1 ',1.57527E-3,8.41228E-3,9.79936E-3, 222.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028192,2028228,'1 ',2.04052E-3,1.41446E-2,1.23862E-2, 230.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028193,2028194,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028193,2028195,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028231,2028195,'1 ',1.72102E-3,1.06764E-2,8.12241E-3, 182.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028205,'1 ',1.97276E-3,9.42281E-3,2.00338E-2, 189.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028210,2028197,'1 ',1.10964E-3,7.90281E-3,6.27647E-3, 164.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028219,'1 ',1.41112E-3,9.65758E-3,4.66077E-3, 214.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028252,'1 ',3.17925E-3,1.92465E-2,2.76844E-2, 198.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028253,'1 ',2.11781E-3,1.43239E-2,1.61224E-2, 218.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028220,2028198,'1 ',1.42786E-3,1.06105E-2,7.45229E-3, 226.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028200,2028275,'1 ',2.08251E-3,9.48927E-3,3.30329E-3, 165.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028200,2028999,'1 ',3.57776E-3,2.68926E-2,2.16613E-2, 231.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028202,'1 ',2.63696E-4,1.13993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028203,'1 ',2.85595E-4,1.04733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028204,'1 ',2.27146E-4,1.06315E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028203,2028210,'1 ',1.70737E-3,1.00365E-2,3.98165E-2, 215.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028205,2028206,'1 ',2.42046E-4,1.15102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028207,2028219,'1 ',2.44050E-3,1.61732E-2,9.83276E-3, 169.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028208,2028209,'1 ',2.42561E-4,1.04255E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028208,2028210,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028211,2029025,'1 ',1.18846E-3,1.38279E-2,3.11143E-1,1239.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028212,2028220,'1 ',3.14051E-3,1.89207E-2,1.62369E-2, 245.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028272,2028212,'1 ',4.14549E-3,2.81065E-2,8.54888E-3, 237.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028215,2028213,'1 ',1.10320E-3,6.73425E-3,3.75340E-3, 175.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028213,2028363,'1 ',3.55715E-3,1.66764E-2,3.23194E-2, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028214,2028215,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028215,2028272,'1 ',2.94987E-3,1.98270E-2,1.60880E-2, 216.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028224,2028216,'1 ',1.58625E-3,1.03312E-2,3.10049E-3, 180.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028795,2028217,'1 ',4.12682E-4,5.60105E-3,1.37833E-1,1302.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028217,2028831,'1 ',6.36297E-4,7.87941E-3,2.21271E-1,1215.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2028225,'1 ',1.96855E-3,8.53357E-3,3.90971E-2, 257.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2028231,'1 ',1.37405E-3,7.17473E-3,4.23347E-3, 265.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028233,'1 ',2.24452E-3,1.36503E-2,9.33545E-3, 223.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028250,'1 ',3.35554E-3,2.08573E-2,2.78120E-2, 225.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028222,2029003,'1 ',3.77236E-4,4.79198E-3,1.23431E-1,1212.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028223,2028275,'1 ',1.99703E-3,1.15084E-2,9.98815E-3, 227.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028223,2029014,'1 ',1.04529E-3,6.14637E-3,1.38779E-3, 268.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028224,2028267,'1 ',1.88214E-3,1.25808E-2,1.68993E-2, 221.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028225,2028226,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028227,2028800,'1 ',2.00692E-3,1.04006E-2,2.56150E-3, 264.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028229,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028282,'1 ',2.70774E-3,1.50386E-2,8.39650E-3, 226.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028796,'1 ',3.79245E-3,2.24081E-2,6.76950E-3, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028230,2028260,'1 ',1.36524E-3,8.86743E-3,3.99768E-3, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028230,'1 ',3.15002E-3,1.74675E-2,1.21223E-2, 247.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028233,2028870,'1 ',2.42064E-3,1.03880E-2,2.36414E-3, 239.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2028234,'1 ',7.54487E-3,3.22037E-2,3.19210E-2, 243.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028235,2028236,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028244,2028235,'1 ',9.15614E-4,5.98564E-3,3.27523E-3, 211.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028235,2029014,'1 ',1.62455E-3,9.91678E-3,5.66905E-3, 232.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028237,2028238,'1 ',2.25239E-4,1.10148E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028933,2028238,'1 ',1.10386E-3,6.43274E-3,4.45940E-3, 233.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028238,2028985,'1 ',1.47065E-3,9.04157E-3,3.70432E-3, 215.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028238,2028999,'1 ',2.49467E-3,1.15374E-2,4.41461E-2, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028240,'1 ',2.70586E-4,1.19223E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028241,'1 ',2.79911E-4,1.10421E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028242,'1 ',2.03733E-4,1.16299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028251,2028240,'1 ',1.91542E-3,1.11331E-2,8.01035E-3, 240.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028256,2028240,'1 ',1.61021E-3,9.29966E-3,3.74005E-3, 261.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028243,2028250,'1 ',2.34311E-3,1.14564E-2,3.31583E-3, 251.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028800,2028243,'1 ',1.98098E-3,1.05426E-2,1.24712E-2, 272.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028244,2028251,'1 ',1.93502E-3,8.79620E-3,2.19156E-3, 203.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028245,'1 ',1.11344E-3,6.57318E-3,9.79199E-3, 215.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028245,2028832,'1 ',3.41021E-3,2.38978E-2,3.07832E-2, 237.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028246,2028267,'1 ',2.22568E-3,1.35947E-2,9.08167E-3, 254.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028246,2028341,'1 ',9.67989E-3,4.30534E-2,3.15461E-2, 268.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028247,2028260,'1 ',9.98929E-4,6.40309E-3,3.67225E-3, 207.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028247,2028933,'1 ',1.15535E-3,7.62554E-3,2.48893E-2, 178.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028248,2028249,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028248,2028250,'1 ',2.18903E-4,1.02609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028252,2028327,'1 ',1.70131E-3,9.09146E-3,7.25625E-3, 224.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028253,2028254,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028253,2028304,'1 ',5.50850E-3,3.27584E-2,2.95190E-2, 239.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028255,2028263,'1 ',3.47790E-3,2.13176E-2,1.89080E-2, 180.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028255,2028800,'1 ',2.25564E-3,1.29947E-2,6.03296E-3, 210.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028292,2028256,'1 ',8.10525E-4,5.53563E-3,2.12032E-3, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028999,2028256,'1 ',8.49333E-4,4.50132E-3,2.09936E-3, 283.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028999,2028256,'2 ',8.49333E-4,4.50132E-3,2.09936E-3, 283.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028258,'1 ',2.94474E-4,1.15616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028279,'1 ',1.36140E-3,6.22570E-3,3.98753E-3, 199.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028292,'1 ',1.49387E-3,9.58342E-3,1.21289E-2, 193.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028832,'1 ',2.82461E-3,1.50422E-2,7.89502E-3, 236.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028259,2028260,'1 ',2.39102E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028259,2028261,'1 ',2.19148E-4,1.04637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028260,2028796,'1 ',2.43848E-3,1.23778E-2,1.51399E-3, 235.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028262,2028298,'1 ',1.75767E-3,1.01560E-2,1.19310E-2, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028299,2028262,'1 ',5.79372E-4,3.09628E-3,8.66343E-4, 194.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028263,2028264,'1 ',2.48750E-4,1.02587E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028279,2028263,'1 ',3.06839E-3,1.79899E-2,5.73726E-3, 207.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029005,2028263,'1 ',9.94345E-4,4.97787E-3,3.27622E-2, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028265,2028266,'1 ',2.48545E-4,1.07796E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028293,'1 ',5.01890E-3,3.01061E-2,2.52567E-2, 209.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028301,'1 ',7.66037E-4,4.53506E-3,2.20618E-3, 166.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028344,'1 ',3.17853E-3,1.62490E-2,4.24922E-2, 279.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028268,2028269,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028268,2028270,'1 ',2.43209E-4,1.15919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028312,2028270,'1 ',1.68262E-3,1.07750E-2,6.18979E-3, 184.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028270,2028357,'1 ',3.95637E-3,1.96309E-2,6.67700E-2, 231.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2028849,'1 ',1.01551E-2,5.60464E-2,1.46760E-2, 252.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028274,'1 ',2.99283E-4,1.09136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028306,'1 ',2.11164E-3,1.38797E-2,3.25628E-3, 217.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028323,2028273,'1 ',3.15932E-3,1.93286E-2,1.03046E-2, 185.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028943,'1 ',5.11112E-3,2.50016E-2,2.52452E-2, 235.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028276,2028277,'1 ',2.02847E-4,1.18671E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028276,2028278,'1 ',2.13620E-4,1.09213E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028324,2028277,'1 ',1.65831E-3,1.08813E-2,4.36975E-3, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028277,2028371,'1 ',2.33328E-3,1.23842E-2,7.70341E-2, 226.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028277,2028400,'1 ',1.88812E-3,1.26811E-2,8.15787E-3, 231.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028280,2028291,'1 ',1.95563E-3,1.22415E-2,1.25038E-2, 246.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028280,2028306,'1 ',4.91700E-4,2.94181E-3,2.00432E-3, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028281,2028282,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028985,2028282,'1 ',5.57768E-4,3.58007E-3,2.05648E-3, 253.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028283,2028284,'1 ',2.31295E-4,1.14874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028283,2028285,'1 ',2.78187E-4,1.04960E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028290,2028284,'1 ',5.03525E-4,4.47830E-3,1.67971E-3, 218.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028284,2028366,'1 ',2.43548E-3,1.36133E-2,5.80197E-2, 245.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028284,2028462,'1 ',5.99906E-3,2.55290E-2,2.56615E-2, 250.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028355,2028286,'1 ',3.22709E-3,1.91043E-2,7.25311E-3, 252.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028286,2028849,'1 ',2.39978E-3,1.01492E-2,9.66033E-3, 273.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028287,2028288,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028287,2028339,'1 ',1.91368E-3,9.25054E-3,4.37691E-3, 250.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028348,2028287,'1 ',2.90866E-3,1.30610E-2,1.71669E-2, 228.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028896,2028287,'1 ',2.78471E-3,1.28775E-2,9.32197E-3, 243.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028289,2028290,'1 ',2.95551E-4,1.03183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028290,'1 ',2.23967E-3,1.48860E-2,3.79216E-3, 244.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028326,2028291,'1 ',9.27914E-4,4.70259E-3,1.94787E-3, 269.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028293,2028999,'1 ',3.77715E-3,2.31153E-2,9.81884E-3, 150.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028344,2028294,'1 ',1.18574E-3,6.44256E-3,2.46467E-3, 172.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028294,2028355,'1 ',4.71613E-3,3.64797E-2,6.38753E-2, 231.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028401,2028295,'1 ',9.02083E-4,5.87623E-3,1.65802E-3, 235.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028783,2028295,'1 ',2.84207E-3,1.62267E-2,1.22275E-2, 263.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028296,2028297,'1 ',2.77673E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028296,2028298,'1 ',2.07783E-4,1.12551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028329,2028298,'1 ',1.25101E-3,5.39186E-3,6.01931E-3, 217.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028298,2028861,'1 ',1.43631E-3,6.22665E-3,2.82963E-3, 269.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028299,2028339,'1 ',2.01714E-3,1.41594E-2,7.28812E-3, 238.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028300,2028301,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028301,2028861,'1 ',4.52588E-3,1.99669E-2,1.91021E-2, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028302,2028350,'1 ',3.83007E-3,2.05232E-2,1.46335E-2, 196.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028302,2028432,'1 ',2.47118E-3,1.03393E-2,6.68793E-3, 255.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028303,2028318,'1 ',3.59410E-3,2.79373E-2,8.94959E-3, 225.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028303,2028372,'1 ',5.78510E-3,2.64077E-2,6.29544E-3, 152.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2028305,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028372,2028304,'1 ',4.19455E-3,1.98894E-2,7.90873E-3, 215.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2028429,'1 ',1.24786E-3,6.55442E-3,3.83739E-3, 250.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2029082,'1 ',5.50628E-3,2.95859E-2,2.15567E-2, 231.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028306,2028307,'1 ',2.88878E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028309,'1 ',2.05092E-4,1.08043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028349,'1 ',2.93452E-3,1.64758E-2,5.85491E-2, 254.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028400,'1 ',1.65463E-3,9.52154E-3,2.99581E-3, 246.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028418,2028308,'1 ',1.70846E-3,9.78537E-3,2.11113E-2, 244.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2028337,'1 ',1.16733E-3,5.33003E-3,9.77023E-3, 286.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2028363,'1 ',1.78163E-3,1.07828E-2,1.03624E-2, 245.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2029026,'1 ',1.65998E-3,1.06338E-2,6.22934E-2, 225.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028316,'1 ',6.94799E-3,4.49470E-2,2.67741E-2, 244.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028462,'1 ',2.68821E-3,1.61904E-2,7.61579E-2, 269.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028849,'1 ',1.08018E-3,6.81822E-3,5.52244E-3, 246.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028312,'1 ',1.25703E-3,9.82836E-3,6.83239E-3, 218.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028316,2028719,'1 ',1.15783E-2,6.12178E-2,3.18943E-2, 248.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028317,2028428,'1 ',6.29154E-4,7.49022E-3,8.48161E-2,1183.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028318,2028319,'1 ',2.76579E-3,1.34539E-2,4.17814E-3, 241.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028411,2028318,'1 ',2.20768E-3,1.57812E-2,3.19194E-3, 208.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028319,2028320,'1 ',2.50682E-4,1.19908E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028319,2028338,'1 ',4.07636E-3,2.22077E-2,1.95324E-2, 192.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028321,2028322,'1 ',2.12867E-4,1.19362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028321,2028323,'1 ',2.99725E-4,1.15282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028323,2028328,'1 ',9.22853E-4,6.07702E-3,5.63079E-3, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028324,2028326,'1 ',1.41017E-3,9.19107E-3,3.82382E-3, 254.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028325,2028782,'1 ',5.44129E-4,6.88623E-3,1.46778E-1,1216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028326,2028375,'1 ',1.11097E-3,6.63561E-3,2.59622E-3, 192.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028958,2028326,'1 ',3.36666E-4,2.00733E-3,1.62171E-3, 225.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028327,2028371,'1 ',3.73228E-3,1.70904E-2,5.19632E-3, 201.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028327,2028418,'1 ',7.20566E-3,3.69036E-2,6.22025E-2, 241.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028328,2028381,'1 ',4.50473E-3,2.70046E-2,3.90389E-2, 243.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028402,2028329,'1 ',2.12783E-3,1.37291E-2,2.64882E-3, 193.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028330,2028353,'1 ',9.81252E-4,4.62633E-3,3.83577E-3, 222.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028330,2028391,'1 ',2.22593E-3,1.29894E-2,8.68223E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028334,2028335,'1 ',2.20439E-4,1.19446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028354,2028334,'1 ',1.44915E-3,8.20756E-3,3.29860E-3, 188.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028334,2029026,'1 ',1.49119E-3,8.40692E-3,4.05049E-3, 210.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028336,2028337,'1 ',2.69401E-4,1.10630E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028337,2028365,'1 ',4.27918E-4,2.43685E-3,5.49123E-3, 330.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028338,2028439,'1 ',6.21274E-3,3.12102E-2,9.62481E-2, 206.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028339,2028340,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028342,'1 ',2.53539E-4,1.10690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028348,'1 ',2.99920E-3,1.90143E-2,1.53244E-2, 256.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'1 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'2 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'3 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028343,2028347,'1 ',2.09722E-4,1.05347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028343,2028460,'1 ',8.35995E-4,8.93307E-3,2.55864E-1,1326.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028860,2028343,'1 ',3.18857E-4,4.20812E-3,9.87704E-2,1129.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028344,2028896,'1 ',4.14115E-4,2.46167E-3,1.74885E-3, 230.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028362,2028349,'1 ',1.90580E-3,1.09977E-2,8.99691E-3, 263.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028349,2028432,'1 ',8.65679E-4,5.06802E-3,1.93193E-3, 281.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028442,2028349,'1 ',1.49784E-3,9.64282E-3,5.41646E-3, 231.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028349,2028463,'1 ',1.70298E-3,9.52436E-3,6.81299E-3, 218.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028360,2028350,'1 ',1.23332E-3,7.21859E-3,4.02490E-3, 209.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028351,2028352,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028365,2028351,'1 ',2.59894E-3,1.68719E-2,5.20119E-3, 196.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028351,2028503,'1 ',6.64622E-3,3.33229E-2,3.09122E-2, 212.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028353,2028354,'1 ',5.77489E-3,1.39010E-2,6.63632E-3, 220.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028353,2028368,'1 ',1.02112E-3,4.81027E-3,1.92026E-3, 222.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029026,2028354,'1 ',4.44854E-4,2.80063E-3,9.56131E-4, 264.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028355,2028356,'1 ',2.52593E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028357,2028427,'1 ',4.39688E-3,3.00894E-2,3.17378E-2, 272.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028357,2028459,'1 ',3.15741E-3,2.13491E-2,1.05763E-2, 265.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028358,2028359,'1 ',2.27516E-4,1.06357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028358,2028360,'1 ',2.06231E-4,1.18064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028360,2028367,'1 ',1.50930E-3,1.03073E-2,3.52542E-3, 215.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028360,'1 ',1.49401E-3,7.76597E-3,1.62929E-3, 225.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028361,2028362,'1 ',2.86379E-4,1.03613E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028362,2028375,'1 ',3.45244E-3,1.69563E-2,1.69212E-2, 215.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029025,2028364,'1 ',3.91606E-4,4.64309E-3,9.78692E-2,1219.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028365,2028383,'1 ',3.20211E-3,1.63783E-2,7.51593E-3, 204.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028441,2028366,'1 ',3.41429E-3,1.98329E-2,1.36245E-2, 235.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028367,2028427,'1 ',7.30172E-3,3.47741E-2,3.33440E-2, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028368,2028369,'1 ',2.80959E-4,1.03020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028368,2029026,'1 ',1.28287E-3,8.58608E-3,2.78143E-3, 250.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028370,2028382,'1 ',3.52717E-3,1.81354E-2,8.85268E-3, 213.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028374,'1 ',2.07673E-4,1.02410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028417,2028373,'1 ',1.26022E-3,6.08823E-3,4.23036E-3, 250.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028418,'1 ',4.75129E-4,3.08538E-3,1.31582E-3, 413.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028555,'1 ',3.62756E-3,2.16241E-2,6.74406E-2, 255.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028375,2028376,'1 ',2.48515E-4,1.06638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028378,'1 ',2.99052E-4,1.14636E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028404,'1 ',5.66708E-3,2.17056E-2,2.76194E-2, 182.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028447,'1 ',5.37933E-3,2.34820E-2,1.08238E-2, 233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028380,'1 ',2.12580E-4,1.12085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028425,'1 ',2.21966E-3,1.36943E-2,1.13841E-2, 192.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028472,'1 ',3.34311E-3,2.29596E-2,4.74497E-2, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029082,2028381,'1 ',7.52179E-4,4.82085E-3,1.87557E-3, 257.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028382,2028404,'1 ',3.51199E-3,2.16526E-2,1.07630E-2, 231.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028383,2028384,'1 ',2.63854E-4,1.01988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028383,2028466,'1 ',7.75566E-3,3.51553E-2,3.23408E-2, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028385,2028504,'1 ',1.29137E-3,9.73583E-3,2.87444E-3, 200.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028385,2028508,'1 ',2.29516E-3,1.51749E-2,2.72570E-2, 248.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028386,2028783,'1 ',4.22129E-3,2.43964E-2,3.03369E-2, 264.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028958,2028386,'1 ',7.43103E-4,3.91275E-3,4.47818E-3, 225.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028387,2028388,'1 ',2.55469E-4,1.13601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028391,'1 ',2.32946E-3,1.21486E-2,9.99585E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028393,'1 ',1.92071E-3,1.17989E-2,3.71458E-3, 205.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028436,2028388,'1 ',1.34322E-3,9.64323E-3,5.25823E-3, 237.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028724,'1 ',1.84322E-3,1.12534E-2,1.85631E-2, 266.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028389,2028436,'1 ',1.80189E-3,7.58351E-3,3.40463E-3, 203.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028467,2028389,'1 ',2.07373E-3,1.33786E-2,5.63592E-3, 192.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028390,2028391,'1 ',2.83090E-4,1.18119E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028392,2028393,'1 ',2.23004E-4,1.18700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028393,2029004,'1 ',2.79758E-3,1.34190E-2,1.28198E-2, 239.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028394,2028395,'1 ',2.28091E-4,1.10707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028394,'1 ',1.75555E-3,9.22578E-3,1.43683E-2, 208.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028394,2028558,'1 ',1.32249E-3,6.88805E-3,9.52184E-3, 185.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028397,'1 ',2.32889E-4,1.05243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028398,'1 ',6.10057E-4,3.72054E-3,1.59728E-3, 224.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028908,'1 ',3.69608E-3,1.62578E-2,9.80437E-3, 248.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028398,2028456,'1 ',1.95715E-3,1.05578E-2,8.38509E-2, 167.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028399,2028400,'1 ',2.35392E-4,1.04196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028402,2028401,'1 ',2.16903E-3,8.89797E-3,9.61045E-3, 212.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028441,2028402,'1 ',1.84073E-3,1.18958E-2,1.27146E-2, 241.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028403,2028407,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028403,2028408,'1 ',2.25771E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028404,2028409,'1 ',5.43338E-4,3.41581E-3,1.18337E-3, 255.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028404,2028836,'1 ',9.17259E-4,4.77538E-3,1.81672E-3, 217.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028780,2028408,'1 ',3.68842E-4,3.67831E-3,4.92047E-2,1094.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028408,'1 ',7.89331E-4,9.19915E-3,2.10144E-1,1280.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028443,'1 ',4.22466E-4,2.83235E-3,1.71573E-3, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028450,'1 ',1.61136E-3,8.56633E-3,4.13928E-3, 243.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028473,'1 ',1.36829E-3,8.14318E-3,7.60166E-3, 256.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028453,2028410,'1 ',8.01758E-4,5.88698E-3,2.32470E-3, 237.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028908,2028410,'1 ',1.46661E-3,6.69873E-3,1.17186E-2, 257.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028411,2028469,'1 ',4.17305E-3,2.12357E-2,2.89189E-2, 194.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028413,'1 ',2.79701E-4,1.07769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028414,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028415,'1 ',2.10420E-4,1.10765E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028421,2028413,'1 ',5.59027E-3,2.71778E-2,2.09789E-2, 194.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028413,2028469,'1 ',2.22417E-3,1.43960E-2,8.57406E-2, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028413,2028808,'1 ',1.59756E-3,9.77156E-3,2.94778E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028416,2028782,'1 ',5.83286E-4,7.44059E-3,1.52134E-1,1217.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028508,2028417,'1 ',1.25436E-3,7.65679E-3,2.99549E-3, 246.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028419,2028420,'1 ',2.61643E-4,1.16266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028419,2028421,'1 ',2.71205E-4,1.01082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028421,2028808,'1 ',7.23435E-3,4.13128E-2,1.48010E-2, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028422,2028481,'1 ',3.42726E-3,2.12750E-2,1.16046E-2, 222.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028422,2028724,'1 ',1.37783E-3,5.80399E-3,5.93295E-3, 247.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028423,2028424,'1 ',2.36003E-4,1.02130E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028424,2028446,'1 ',2.43434E-3,1.69456E-2,5.10079E-3, 231.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028456,2028424,'1 ',1.12821E-3,7.04301E-3,4.03745E-3, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028424,2028495,'1 ',3.44291E-3,1.71826E-2,9.24736E-3, 226.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028425,2028426,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028425,2028836,'1 ',1.30677E-3,8.22861E-3,2.94654E-3, 234.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028427,2028441,'1 ',5.56341E-3,3.30144E-2,3.17996E-2, 230.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028428,2029081,'1 ',3.36855E-4,4.39457E-3,1.84010E-1,1299.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028433,'1 ',2.17917E-4,1.11250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'1 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'2 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'3 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028434,2028435,'1 ',2.69322E-4,1.16251E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028508,2028434,'1 ',5.89839E-3,2.38917E-2,2.69008E-2, 217.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028434,2028531,'1 ',2.79243E-3,1.54962E-2,4.96838E-3, 250.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028437,2028524,'1 ',1.79629E-3,1.19827E-2,4.01203E-3, 231.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028437,2028843,'1 ',1.81041E-3,1.13717E-2,1.10615E-2, 233.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029004,2028437,'1 ',1.73923E-3,8.55143E-3,9.97040E-3, 217.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028438,'1 ',1.38558E-3,8.44429E-3,3.01710E-2, 226.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028438,2028626,'1 ',4.71270E-3,2.17817E-2,3.81357E-2, 248.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029082,2028439,'1 ',3.42067E-3,2.31459E-2,6.09729E-3, 239.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028440,2028504,'1 ',1.97162E-3,1.03131E-2,4.98012E-3, 196.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028440,2028583,'1 ',6.03590E-3,3.09187E-2,2.48686E-2, 236.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028442,2028783,'1 ',1.84042E-3,9.59011E-3,1.75096E-2, 251.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028444,2028445,'1 ',2.97634E-4,1.11039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028444,2028446,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028446,'1 ',3.26791E-3,1.31674E-2,1.02775E-2, 251.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028493,'1 ',2.73604E-3,1.70343E-2,2.47790E-2, 229.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028495,'1 ',2.08822E-3,9.61388E-3,1.65705E-3, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'1 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'2 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'3 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028449,'1 ',2.33870E-4,1.10023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028572,'1 ',1.70748E-3,9.45560E-3,3.30229E-3, 157.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028806,'1 ',2.77312E-3,1.55891E-2,3.14027E-2, 238.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028450,2028451,'1 ',2.05080E-4,1.02800E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028774,2028450,'1 ',1.69587E-3,1.19522E-2,1.16384E-2, 265.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028452,2028453,'1 ',2.52165E-4,1.03971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028452,2028454,'1 ',2.85900E-4,1.04005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028453,2028455,'1 ',1.39257E-3,7.91846E-3,2.98003E-3, 202.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028456,2028457,'1 ',2.06403E-4,1.17208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028458,2028460,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028458,2028461,'1 ',2.61687E-4,1.10680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028459,2028476,'1 ',2.73124E-3,1.44518E-2,5.33663E-3, 212.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028460,2028848,'1 ',4.86862E-4,6.68109E-3,1.48658E-1,1113.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028460,2028964,'1 ',1.35447E-3,1.74123E-2,3.22712E-1,1273.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028463,'1 ',1.16687E-3,5.08775E-3,5.65173E-3, 244.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028463,2028783,'1 ',1.21289E-3,6.67645E-3,1.39493E-3, 303.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028465,'1 ',2.18565E-4,1.13594E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028503,2028466,'1 ',3.33960E-3,1.61967E-2,5.24863E-3, 228.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028467,2028468,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028524,2028467,'1 ',2.23502E-3,1.43107E-2,8.96446E-3, 232.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028470,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028471,'1 ',1.90474E-3,1.05004E-2,6.92345E-3, 163.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028471,2028567,'1 ',7.74358E-3,4.73535E-2,1.45352E-2, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028472,2028549,'1 ',1.20627E-3,5.63305E-3,7.12574E-3, 231.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028473,2028485,'1 ',3.28497E-3,2.05080E-2,9.93327E-3, 217.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028475,'1 ',1.42792E-3,7.98302E-3,7.85172E-3, 192.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028522,'1 ',1.52107E-3,9.36158E-3,7.54656E-3, 203.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028774,'1 ',5.94398E-4,3.52221E-3,3.19819E-3, 306.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028475,2028490,'1 ',1.66824E-3,9.58111E-3,2.33054E-2, 268.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028475,2028523,'1 ',4.85532E-3,2.63734E-2,1.17583E-2, 174.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028475,'1 ',2.90963E-4,1.84801E-3,7.39586E-4, 282.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028475,'2 ',2.90963E-4,1.84801E-3,7.39586E-4, 282.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028476,'1 ',3.82566E-3,2.53944E-2,4.84761E-3, 174.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028478,'1 ',2.03877E-4,1.15746E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028619,'1 ',8.66542E-3,5.60714E-2,2.11790E-2, 218.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028485,2028479,'1 ',1.76254E-3,1.22885E-2,1.53033E-2, 207.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028577,2028479,'1 ',4.12596E-3,2.39755E-2,6.82592E-3, 236.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028480,2028485,'1 ',2.62064E-3,1.37457E-2,5.11917E-3, 194.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028480,2028488,'1 ',1.37694E-3,8.90146E-3,1.94876E-3, 201.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028481,2028501,'1 ',1.57309E-3,7.90165E-3,2.29392E-2, 208.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028980,2028481,'1 ',8.13447E-4,3.95824E-3,2.19764E-3, 216.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028483,'1 ',2.65327E-4,1.08899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028513,'1 ',1.27217E-3,6.00649E-3,3.40807E-3, 173.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028545,'1 ',8.77766E-4,3.88757E-3,1.22669E-3, 241.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2029017,'1 ',2.02379E-3,1.31370E-2,3.47632E-2, 261.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028484,2028513,'1 ',1.36473E-3,5.87024E-3,5.13768E-3, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028484,'1 ',2.84042E-3,1.43282E-2,5.02906E-3, 207.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028485,2028486,'1 ',2.32156E-4,1.02520E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028487,2028488,'1 ',2.83321E-4,1.06292E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028487,2028489,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028980,2028488,'1 ',3.04976E-3,1.70989E-2,5.89566E-3, 240.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028490,2028541,'1 ',9.04588E-4,6.02200E-3,1.61470E-2, 231.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028572,2028490,'1 ',1.24787E-3,7.41320E-3,1.53809E-3, 220.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028492,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028563,'1 ',2.25409E-3,1.30410E-2,1.06105E-2, 218.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028599,'1 ',4.19387E-3,2.13493E-2,2.05736E-2, 235.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028493,2028494,'1 ',2.32098E-4,1.05638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028493,2028516,'1 ',7.31011E-4,3.09160E-3,2.69188E-3, 156.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028495,2028496,'1 ',2.53477E-4,1.15547E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028497,2029017,'1 ',3.62735E-3,2.14884E-2,2.12381E-2, 228.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028497,2029061,'1 ',1.33312E-3,8.49411E-3,1.01213E-2, 191.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028519,2028498,'1 ',3.00331E-3,1.23445E-2,7.35664E-3, 220.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028498,'1 ',3.36033E-4,2.01357E-3,8.24742E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028499,2028500,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028499,2028501,'1 ',2.08299E-4,1.03888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028501,2028790,'1 ',1.87103E-3,1.24456E-2,5.72396E-3, 243.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028813,2028502,'1 ',5.28808E-4,6.40159E-3,1.63686E-1,1108.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028502,'1 ',4.48141E-4,4.55536E-3,9.48824E-2,1276.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028604,2028503,'1 ',2.12403E-3,1.04529E-2,2.73668E-3, 241.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028504,2028505,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028506,2028507,'1 ',2.68157E-4,1.13721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028506,2028508,'1 ',2.59242E-4,1.18276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028510,2028509,'1 ',3.77682E-3,2.38837E-2,7.52434E-3, 228.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028567,2028509,'1 ',4.01133E-3,2.44608E-2,4.06979E-3, 231.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028509,2028624,'1 ',7.63550E-3,3.91903E-2,1.67424E-2, 211.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028510,2028564,'1 ',3.48680E-3,1.85926E-2,1.78221E-2, 195.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028511,2028512,'1 ',2.43483E-4,1.19761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028511,2028513,'1 ',2.54444E-4,1.01109E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028513,2028728,'1 ',5.74294E-3,2.33177E-2,2.47527E-2, 240.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028515,'1 ',2.11402E-4,1.06299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028516,'1 ',2.89251E-4,1.03125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028517,'1 ',2.01804E-4,1.08703E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028516,'1 ',3.00674E-4,1.88500E-3,1.41128E-3, 231.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028518,2028519,'1 ',2.17447E-4,1.04653E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028908,2028519,'1 ',5.36252E-4,3.42775E-3,5.04677E-3, 258.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028521,'1 ',2.61322E-4,1.03241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028544,'1 ',1.60678E-3,8.74322E-3,6.66687E-3, 225.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028549,'1 ',1.27343E-3,7.88100E-3,1.41320E-3, 195.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028522,2028979,'1 ',2.18342E-3,1.63127E-2,4.95600E-3, 210.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028523,2028900,'1 ',3.96895E-3,1.45189E-2,1.61516E-2, 205.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028524,2028808,'1 ',9.03455E-3,4.87581E-2,1.93941E-2, 231.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028525,2028603,'1 ',1.32198E-3,9.85425E-3,4.28835E-3, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028604,2028525,'1 ',3.35087E-3,1.80832E-2,2.79704E-2, 201.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028527,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028528,'1 ',2.33433E-4,1.12201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028529,'1 ',2.16958E-4,1.12045E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028595,2028528,'1 ',1.12613E-3,7.51527E-3,7.76184E-3, 216.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028528,2028979,'1 ',2.05410E-3,9.95496E-3,5.90072E-3, 264.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028530,'1 ',1.19325E-3,6.71562E-3,3.36167E-3, 194.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028530,2028806,'1 ',1.01372E-3,5.34847E-3,2.18871E-3, 215.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028530,2028856,'1 ',1.48053E-3,7.51211E-3,1.86107E-3, 216.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028531,2028582,'1 ',3.15187E-3,2.35685E-2,1.09276E-2, 235.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028531,2028640,'1 ',7.01607E-3,4.26661E-2,3.83119E-2, 230.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028532,2028533,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028532,2028534,'1 ',2.51014E-4,1.06569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028534,'1 ',2.84753E-3,1.47566E-2,4.34875E-3, 238.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028534,2028688,'1 ',1.87853E-2,1.16496E-1,1.26355E-1, 260.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028535,2028540,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028535,2028631,'1 ',5.67496E-4,5.72288E-3,1.06863E-1,1038.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028535,'1 ',6.41596E-4,8.28453E-3,1.31021E-1,1291.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028577,'1 ',2.37008E-3,1.79533E-2,4.03736E-3, 258.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028536,'1 ',5.28096E-3,2.65708E-2,9.51428E-3, 237.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028603,'1 ',2.88578E-3,2.19284E-2,3.04678E-2, 244.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028623,2028536,'1 ',4.53301E-3,2.67019E-2,2.04431E-2, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028635,'1 ',2.13959E-3,9.09179E-3,5.61049E-3, 174.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028637,'1 ',2.79518E-3,1.97464E-2,1.26807E-2, 178.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028542,'1 ',2.11936E-4,1.16913E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028606,'1 ',1.75525E-3,1.01837E-2,1.37554E-3, 214.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028932,'1 ',2.05903E-3,1.69635E-2,1.65359E-2, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028543,'1 ',1.44163E-4,1.65042E-3,3.32441E-2,1086.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028543,2029016,'1 ',6.67080E-4,8.59255E-3,1.13037E-1,1271.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028547,'1 ',1.47530E-3,9.68918E-3,6.93168E-3, 229.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028545,2028546,'1 ',2.81525E-4,1.10639E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028580,2028545,'1 ',1.84419E-3,9.27532E-3,9.25385E-3, 206.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028932,'1 ',1.50888E-3,6.20973E-3,2.58838E-3, 233.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028598,'1 ',4.89387E-4,5.97189E-3,1.54843E-1,1129.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028909,'1 ',2.87997E-4,3.71881E-3,6.61678E-2,1227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028978,2028548,'1 ',5.24042E-4,6.39227E-3,8.85918E-2,1158.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2029016,'1 ',5.26291E-4,6.13522E-3,2.30000E-1,1368.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028549,2028560,'1 ',1.79818E-3,7.62744E-3,1.62957E-3, 228.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028573,2028552,'1 ',2.32377E-3,1.36935E-2,3.73601E-3, 213.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028552,2028580,'1 ',1.34612E-3,6.99583E-3,1.81900E-3, 177.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028552,2028601,'1 ',2.23202E-3,1.51787E-2,1.30808E-2, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028554,2028553,'1 ',2.06233E-3,1.30304E-2,8.11757E-3, 236.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028558,2028553,'1 ',1.74884E-3,8.77011E-3,1.06803E-2, 218.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028553,2028599,'1 ',1.61775E-3,9.73211E-3,6.78232E-3, 254.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028553,2029061,'1 ',9.88128E-4,4.65478E-3,5.25940E-3, 231.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028563,2028554,'1 ',1.79251E-3,6.09582E-3,6.36416E-3, 190.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2028555,'1 ',4.12129E-3,2.14020E-2,2.24934E-2, 195.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2028555,'1 ',4.23205E-3,2.19455E-2,8.04153E-3, 254.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028556,2028568,'1 ',3.25111E-3,1.90887E-2,7.08945E-3, 188.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028556,2028617,'1 ',1.86652E-3,1.16480E-2,5.64793E-3, 215.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028557,2028558,'1 ',2.76424E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028557,2028559,'1 ',2.41720E-4,1.08346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028560,2028561,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028560,2028606,'1 ',1.49472E-3,9.25167E-3,2.30752E-2, 201.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028562,2028563,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028564,2028565,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028564,2028808,'1 ',5.79617E-3,3.11421E-2,9.04323E-3, 227.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028566,2028625,'1 ',7.52780E-4,8.65454E-3,9.51389E-2,1139.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028567,2028646,'1 ',1.14760E-2,6.24708E-2,6.27753E-2, 210.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028568,2029082,'1 ',2.30822E-3,1.31915E-2,1.77152E-2, 236.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028569,2028611,'1 ',4.00471E-3,2.25419E-2,9.28429E-3, 176.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028569,2028647,'1 ',1.45862E-2,6.88525E-2,5.07775E-2, 218.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028570,2028571,'1 ',2.89719E-4,1.15121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028570,2028572,'1 ',2.17040E-4,1.19259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028573,2028575,'1 ',2.27044E-3,1.22627E-2,5.02730E-3, 239.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028574,2028780,'1 ',6.04542E-4,6.45880E-3,2.85256E-1,1151.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029016,2028574,'1 ',4.88814E-4,6.19735E-3,1.49097E-1,1342.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028601,2028575,'1 ',1.92541E-3,1.38397E-2,6.20789E-3, 237.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028575,2028628,'1 ',1.42186E-3,8.96353E-3,6.00200E-2, 220.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028575,2028629,'1 ',1.52351E-3,7.80613E-3,2.38255E-3, 226.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028612,2028576,'1 ',3.27790E-3,1.63560E-2,7.59185E-3, 187.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028618,2028576,'1 ',1.22169E-3,9.42851E-3,4.04031E-3, 200.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028579,'1 ',2.94329E-4,1.06902E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028595,'1 ',1.51658E-3,1.01657E-2,1.31659E-2, 187.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028580,2028615,'1 ',4.72834E-3,2.55672E-2,1.70884E-2, 214.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028581,2028782,'1 ',5.81583E-4,7.31218E-3,1.43802E-1,1038.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028581,2028924,'1 ',1.14116E-3,1.41945E-2,3.64884E-1,1169.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028582,2028583,'1 ',6.07177E-3,3.03322E-2,1.81284E-2, 255.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028583,2028584,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028596,2028583,'1 ',2.86841E-3,1.28151E-2,3.37753E-3, 187.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028585,2028586,'1 ',2.93288E-4,1.00901E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028585,2028615,'1 ',8.45092E-4,5.33483E-3,5.25993E-3, 234.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029017,2028585,'1 ',1.43772E-3,7.64681E-3,4.21836E-3, 258.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028587,2028588,'1 ',2.51510E-4,1.15301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028588,2029017,'1 ',1.17154E-3,6.32823E-3,3.72305E-3, 184.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028588,2029059,'1 ',1.25630E-3,6.82509E-3,1.99462E-3, 220.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028599,2028589,'1 ',1.10007E-3,5.54832E-3,1.56325E-3, 223.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2028589,'1 ',1.45838E-3,8.55093E-3,4.46084E-3, 174.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028628,2028590,'1 ',2.39541E-3,1.13928E-2,1.11280E-2, 192.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028590,2028632,'1 ',4.22622E-3,2.16701E-2,1.01978E-2, 221.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028591,2028629,'1 ',7.23163E-4,5.35262E-3,1.08721E-3, 189.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028856,2028591,'1 ',2.39416E-3,1.36624E-2,1.00738E-2, 222.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028593,'1 ',2.02086E-4,1.16982E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028806,'1 ',1.12378E-3,7.29739E-3,4.81850E-3, 218.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028594,2028595,'1 ',3.10726E-3,1.34736E-2,6.81039E-3, 200.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028594,2028979,'1 ',2.29586E-3,1.66724E-2,1.56233E-2, 241.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028595,2028608,'1 ',1.04488E-3,4.66982E-3,1.16539E-3, 162.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2028596,'1 ',5.19367E-3,3.75016E-2,1.78624E-2, 227.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2029066,'1 ',6.47093E-3,3.63527E-2,4.06787E-2, 260.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028598,2029016,'1 ',4.50643E-4,5.29610E-3,6.26558E-2,1328.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028600,2028601,'1 ',2.76046E-4,1.13125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028600,2028602,'1 ',2.87649E-4,1.05769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028601,2028643,'1 ',3.36348E-3,1.90054E-2,2.90703E-2, 159.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028605,2028606,'1 ',2.44161E-4,1.19018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028605,2028607,'1 ',2.78705E-4,1.17652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028608,2028609,'1 ',2.54952E-4,1.15571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028608,2028856,'1 ',4.34787E-3,1.63519E-2,1.46812E-2, 229.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028610,2028891,'1 ',3.10964E-2,2.28525E-1,2.23357E-1, 236.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028611,2028626,'1 ',2.62998E-3,1.22199E-2,7.45419E-3, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028617,2028612,'1 ',1.82479E-3,9.14696E-3,4.35393E-3, 234.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028626,2028612,'1 ',2.45890E-3,1.27307E-2,6.21738E-3, 254.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2028614,'1 ',2.26104E-4,1.11741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2029059,'1 ',3.63961E-3,1.97833E-2,3.36818E-2, 226.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028616,2028617,'1 ',2.90928E-4,1.13707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028618,2028654,'1 ',1.38118E-2,8.86817E-2,4.24220E-2, 225.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028619,2028620,'1 ',2.66887E-4,1.16076E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028641,2028619,'1 ',1.09458E-2,6.24402E-2,4.83779E-2, 206.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028619,2028960,'1 ',1.62332E-2,5.95007E-2,3.92286E-2, 242.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028621,2028622,'1 ',2.09009E-4,1.19138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028622,2028623,'1 ',1.77303E-3,9.02498E-3,5.94395E-3, 193.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028622,2028632,'1 ',4.23305E-3,2.01821E-2,9.68243E-3, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028632,2028623,'1 ',2.01324E-3,1.29572E-2,4.15322E-3, 212.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028624,2028656,'1 ',8.69885E-3,5.02203E-2,8.17453E-2, 245.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028625,2028627,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028763,2028625,'1 ',1.10696E-3,1.32827E-2,3.87275E-1,1330.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028629,2028630,'1 ',2.99587E-4,1.01308E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028857,2028631,'1 ',6.07406E-4,6.72246E-3,1.12380E-1,1125.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028633,2028634,'1 ',2.09110E-4,1.03352E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028644,2028634,'1 ',3.66566E-3,1.76882E-2,8.60524E-3, 229.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028634,2028756,'1 ',1.78736E-2,8.25566E-2,5.88342E-2, 264.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028636,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028637,'1 ',8.94121E-4,4.47265E-3,2.71421E-2, 211.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2028639,'1 ',2.95628E-4,1.14944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028640,2028638,'1 ',2.34402E-3,1.21766E-2,5.91973E-3, 192.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2029037,'1 ',3.20183E-3,1.85631E-2,1.37228E-1, 265.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029062,2028640,'1 ',5.57698E-3,3.35591E-2,2.27390E-2, 253.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028641,'1 ',1.09921E-2,6.08361E-2,2.76011E-2, 162.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028642,2028643,'1 ',2.48331E-4,1.00395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028643,2028644,'1 ',5.29143E-3,2.97318E-2,2.28340E-2, 196.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028646,2028685,'1 ',8.43902E-3,5.58892E-2,7.64496E-2, 220.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028647,2028859,'1 ',6.09827E-3,3.15228E-2,1.34588E-2, 241.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028648,2028917,'1 ',1.37267E-3,7.95753E-3,9.92247E-3, 176.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028648,'1 ',1.50063E-3,9.38100E-3,5.10947E-3, 236.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029066,2028648,'1 ',6.89199E-4,4.35622E-3,6.17064E-3, 214.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028658,2028649,'1 ',2.49198E-3,1.26103E-2,5.89901E-3, 207.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028649,2028925,'1 ',2.71416E-3,1.38669E-2,1.26070E-2, 233.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028653,2028654,'1 ',2.14352E-4,1.16453E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028654,'1 ',6.12065E-3,2.94915E-2,1.59011E-2, 247.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028657,'1 ',2.73090E-4,1.09939E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028684,'1 ',4.86731E-4,6.57825E-3,1.30335E-1,1099.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028924,'1 ',6.76114E-4,8.48133E-3,2.44195E-1,1100.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028656,'1 ',2.68280E-3,1.59945E-2,6.44552E-3, 177.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028656,2028666,'1 ',3.76737E-3,1.78625E-2,3.31548E-3, 220.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028658,2028659,'1 ',3.99530E-3,2.91067E-2,1.04036E-2, 189.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028859,2028658,'1 ',2.34845E-3,1.35962E-2,1.43125E-2, 212.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028659,2028726,'1 ',6.81333E-3,4.15348E-2,2.41843E-2, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028660,2028661,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028660,'1 ',6.10688E-3,3.77199E-2,3.13317E-2, 243.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028660,2029062,'1 ',4.92959E-3,2.63263E-2,1.73296E-1, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028663,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028673,'1 ',8.79002E-3,4.31776E-2,5.80536E-2, 202.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028665,'1 ',2.59747E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028917,'1 ',7.63752E-3,4.31601E-2,5.35466E-2, 211.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028666,2028667,'1 ',3.38980E-3,1.70729E-2,1.74032E-2, 177.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028667,2028675,'1 ',1.58562E-3,9.47251E-3,1.48975E-2, 204.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028668,2028672,'1 ',3.00224E-3,1.88890E-2,5.01490E-3, 193.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028685,2028668,'1 ',5.70191E-3,3.01156E-2,1.20580E-2, 234.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028677,2028672,'1 ',2.38962E-3,1.50456E-2,4.15275E-3, 195.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028673,'1 ',5.06851E-3,3.21490E-2,1.73757E-2, 219.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028674,2028680,'1 ',6.99630E-3,3.81530E-2,9.28555E-3, 221.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028674,2028948,'1 ',1.94875E-2,9.94994E-2,1.26648E-1, 244.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028676,'1 ',2.49755E-4,1.10098E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028677,'1 ',2.71664E-3,1.98248E-2,3.78521E-2, 218.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028685,'1 ',2.57302E-3,1.02819E-2,4.59821E-3, 253.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028677,2028678,'1 ',2.01699E-4,1.12637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028834,2028679,'1 ',1.01785E-2,6.07551E-2,1.59261E-2, 218.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028996,2028679,'1 ',6.03006E-3,3.14261E-2,1.07514E-2, 198.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028680,2028681,'1 ',2.77754E-4,1.01283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028834,2028680,'1 ',6.52776E-3,2.88818E-2,1.30541E-2, 224.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028680,2028996,'1 ',2.10664E-3,1.30891E-2,7.57296E-3, 215.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028682,2028683,'1 ',2.57020E-4,1.01080E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028682,2028685,'1 ',1.87702E-3,9.68966E-3,5.51254E-3, 241.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028996,2028682,'1 ',3.31443E-3,1.43862E-2,4.59853E-3, 257.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028833,2028684,'1 ',5.07898E-4,6.27844E-3,1.55027E-1,1225.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028688,2028986,'1 ',1.31673E-2,6.29660E-2,7.18958E-2, 238.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028688,2029053,'1 ',1.13560E-2,7.86239E-2,8.03948E-2, 228.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028689,2028690,'1 ',2.64521E-4,1.00386E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028694,2028689,'1 ',5.17824E-3,2.82007E-2,3.94242E-2, 219.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028689,2028823,'1 ',1.79786E-2,8.28258E-2,7.01223E-2, 244.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028691,2028692,'1 ',2.69246E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028691,2028693,'1 ',2.26631E-4,1.05205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028697,2028693,'1 ',1.43051E-2,1.02427E-1,2.73105E-2, 195.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028693,'1 ',9.65018E-3,5.15706E-2,2.04173E-2, 186.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028694,2028834,'1 ',3.71891E-3,2.13661E-2,1.69684E-2, 198.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028695,2028696,'1 ',2.37107E-4,1.03488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028755,2028695,'1 ',6.59236E-3,3.49043E-2,1.55849E-2, 178.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028695,2028835,'1 ',3.40056E-3,2.62369E-2,9.68131E-3, 226.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028739,2028697,'1 ',1.77622E-2,1.08954E-1,4.96378E-2, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028698,'1 ',2.12317E-3,1.20307E-2,5.46099E-3, 185.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028698,2028750,'1 ',4.89840E-3,1.90465E-2,1.28049E-2, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028700,'1 ',2.25334E-4,1.01781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028921,'1 ',3.07849E-3,1.72131E-2,9.13397E-3, 216.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028701,2028702,'1 ',2.36823E-4,1.18787E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028701,2028703,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028703,2028858,'1 ',5.65343E-3,3.45385E-2,7.39018E-3, 183.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029009,2028703,'1 ',1.90406E-3,1.17395E-2,2.39845E-3, 191.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028705,2028704,'1 ',6.82444E-3,4.46753E-2,1.26735E-2, 186.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028894,2028704,'1 ',7.29508E-3,3.35712E-2,3.11017E-2, 182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028704,2028966,'1 ',1.52409E-3,8.38310E-3,1.04748E-2, 228.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028705,2029023,'1 ',4.62738E-3,2.56137E-2,4.99834E-2, 208.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028706,2028707,'1 ',2.94874E-4,1.11888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028706,2028750,'1 ',4.98737E-3,2.49561E-2,1.96692E-2, 233.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028905,2028706,'1 ',1.12335E-2,6.33501E-2,3.05095E-2, 224.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028708,2028709,'1 ',2.33408E-4,1.18384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028708,2028710,'1 ',1.33383E-3,6.33314E-3,6.97457E-3, 192.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028835,2028708,'1 ',8.91388E-3,3.27551E-2,1.99418E-2, 216.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028710,2028878,'1 ',4.21273E-3,2.84881E-2,3.83977E-2, 189.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028711,2028731,'1 ',1.18913E-2,5.15452E-2,1.50101E-2, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028711,2028915,'1 ',3.01052E-2,1.16986E-1,2.46232E-2, 195.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040725,2028712,'1 ',1.75038E-2,9.06590E-2,3.60681E-2, 116.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028713,2028714,'1 ',2.67644E-4,1.03537E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028713,2028881,'1 ',6.49137E-3,3.69626E-2,1.80062E-2, 220.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028950,2028713,'1 ',2.04666E-2,1.15680E-1,2.78614E-2, 178.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028715,2028716,'1 ',2.10669E-4,1.19006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028716,2030285,'1 ',3.19508E-2,1.82144E-1,6.32221E-2, 179.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028758,2028717,'1 ',4.61587E-4,1.28897E-2,5.71685E0,4198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028717,2028847,'1 ',1.05562E-4,3.04295E-3,1.71323E0,4162.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028719,2028869,'1 ',2.76923E-3,1.47417E-2,3.16577E-3, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028843,2028724,'1 ',2.72408E-4,1.29553E-3,6.34802E-4, 285.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028843,2028724,'2 ',2.72408E-4,1.29553E-3,6.34802E-4, 285.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028724,2029004,'1 ',3.81550E-4,2.47323E-3,7.16321E-4, 244.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028726,2028764,'1 ',1.04408E-3,5.69074E-3,8.87995E-3, 188.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028726,2028925,'1 ',1.13174E-3,4.49588E-3,2.33562E-3, 193.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029059,2028728,'1 ',4.11165E-4,2.26812E-3,9.20595E-4, 189.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028730,2028920,'1 ',8.74598E-4,9.84586E-3,2.07701E-1, 980.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028731,2028921,'1 ',5.03000E-3,3.48177E-2,5.31913E-2, 198.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028888,2028737,'1 ',1.81138E-4,5.21263E-3,2.54517E0,4121.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028737,2040759,'1 ',3.32515E-4,9.71253E-3,4.18378E0,4073.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028954,2028738,'1 ',9.77964E-4,1.26350E-2,3.38436E-1,1201.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029054,2028738,'1 ',2.08943E-3,2.81815E-2,5.72756E-1,1238.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028745,2028772,'1 ',2.98733E-4,8.35259E-3,3.54094E0,4125.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028745,2028841,'1 ',4.69867E-4,1.26904E-2,7.01590E0,4128.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028911,2028749,'1 ',2.86937E-4,4.01962E-3,1.01391E-1,1223.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028749,2028935,'1 ',2.21790E-4,2.74278E-3,5.67896E-2,1140.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029023,2028750,'1 ',1.62777E-3,8.67198E-3,3.08544E-3, 247.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028755,2028902,'1 ',4.32029E-3,2.37264E-2,4.43556E-2, 220.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028905,2028756,'1 ',1.80244E-2,7.81897E-2,3.08385E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028758,2040979,'1 ',1.93031E-4,5.46975E-3,3.31232E0,4074.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028759,2028964,'1 ',4.01094E-3,4.36755E-2,1.18581E0,1300.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028760,2028891,'1 ',1.36576E-3,9.71200E-3,3.32711E-3, 209.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028762,2028772,'1 ',2.82466E-4,1.16944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028924,2028763,'1 ',1.34077E-4,1.84455E-3,2.28579E-2,1103.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028764,2028825,'1 ',1.14671E-3,7.38169E-3,1.84761E-3, 217.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028764,'1 ',5.99657E-4,3.01873E-3,6.76639E-4, 235.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028772,2028781,'1 ',1.67124E-4,4.63282E-3,1.95642E0,4021.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029080,2028772,'1 ',1.52137E-4,4.34659E-3,1.82886E0,4022.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028773,2028780,'1 ',2.40451E-4,1.19699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028774,2028900,'1 ',1.66540E-4,9.78191E-4,3.26510E-4, 203.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028780,2028978,'1 ',1.60116E-4,1.91218E-3,4.14627E-2,1143.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028794,2028781,'1 ',6.22271E-5,1.88514E-3,9.91758E-1,3978.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028781,2028847,'1 ',1.52872E-4,3.84021E-3,2.14967E0,4122.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028782,2028831,'1 ',4.12578E-4,4.30418E-3,9.67557E-2,1336.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028782,2029003,'1 ',6.94403E-4,8.97108E-3,1.39217E-1,1293.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028790,2029004,'1 ',1.09714E-3,5.30139E-3,2.68597E-3, 200.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028795,2028803,'1 ',4.50985E-4,5.67681E-3,6.90701E-2,1187.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028860,2028795,'1 ',5.58543E-4,6.09501E-3,1.95589E-1,1128.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028796,2028985,'1 ',4.21971E-4,2.52038E-3,1.31669E-3, 245.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028799,2028803,'1 ',2.91016E-4,1.03517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028804,2028912,'1 ',4.05326E-3,2.34198E-2,4.31828E-2, 202.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028804,2028966,'1 ',1.30965E-3,5.81596E-3,2.58743E-3, 180.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028805,2028806,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028856,2028806,'1 ',1.92730E-4,9.42276E-4,2.78347E-4, 248.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028807,2028813,'1 ',2.84849E-4,1.09722E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028840,2028815,'1 ',1.78626E-2,1.12851E-1,1.33836E-1, 212.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028819,2028822,'1 ',2.45334E-4,1.08873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028948,2028823,'1 ',3.46009E-4,1.83078E-3,2.77444E-4, 205.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028823,2028981,'1 ',8.26055E-4,4.91455E-3,3.38596E-3, 244.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028824,2028825,'1 ',2.34244E-4,1.18048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028825,2029037,'1 ',1.74438E-3,8.67140E-3,3.62332E-3, 242.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028826,2028833,'1 ',2.32452E-3,2.32450E-2,5.12023E-1,1235.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028877,2028826,'1 ',4.64096E-4,5.09566E-3,1.44837E-1,1176.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029008,2028826,'1 ',5.26127E-4,6.66065E-3,1.47607E-1,1058.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028827,2028902,'1 ',2.08955E-4,1.62650E-3,2.71979E-4, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028832,2029005,'1 ',2.36180E-4,1.86141E-3,1.40824E-2, 246.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028894,2028835,'1 ',3.23639E-3,1.94636E-2,7.35651E-3, 216.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028839,2028840,'1 ',2.52451E-4,1.01543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028840,2028869,'1 ',1.06238E-3,4.65114E-3,2.47286E-3, 252.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029015,2028841,'1 ',1.51290E-4,4.06701E-3,2.15945E0,3852.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029024,2028841,'1 ',4.93069E-5,1.41651E-3,6.12319E-1,3974.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028978,'1 ',9.04715E-4,1.05844E-2,2.19284E-1,1285.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028855,2028857,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028857,2029016,'1 ',8.29957E-4,9.82825E-3,1.49155E-1,1227.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028858,2028950,'1 ',1.56733E-2,9.52220E-2,1.35904E-1, 224.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028858,2028981,'1 ',1.98072E-3,7.79478E-3,4.84149E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028859,2028925,'1 ',1.02459E-3,7.15355E-3,5.80107E-3, 256.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029014,2028870,'1 ',1.97024E-3,1.12822E-2,8.90733E-3, 240.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028874,2028875,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028874,2028876,'1 ',2.84751E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029076,2028875,'1 ',5.92644E-4,2.70728E-3,1.01567E-3, 163.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028877,2028911,'1 ',9.01533E-4,1.10886E-2,4.52253E-1,1068.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028879,2028888,'1 ',2.59287E-4,1.07489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028880,2028954,'1 ',7.72968E-4,1.00130E-2,2.15185E-1,1080.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028880,2040726,'1 ',2.26986E-3,2.82375E-2,8.53652E-1,1123.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028881,2028989,'1 ',2.93361E-2,2.24669E-1,1.15287E-1, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028882,2040013,'1 ',2.03805E-2,1.15992E-1,1.37900E-2, 151.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040722,2028888,'1 ',2.37718E-4,6.49965E-3,3.47824E0,3998.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028888,2040909,'1 ',4.24256E-4,1.09745E-2,4.99250E0,4129.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028889,2028891,'1 ',2.00281E-4,1.18446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028892,2028894,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028892,2028895,'1 ',2.66971E-4,1.12000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028902,2028948,'1 ',7.53205E-4,4.29938E-3,4.99196E-3, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028902,2028986,'1 ',4.38935E-4,2.46119E-3,8.19695E-4, 214.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028903,2028919,'1 ',1.09507E-4,3.04437E-3,1.75251E0,4131.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029015,2028903,'1 ',2.26409E-4,6.17570E-3,3.18597E0,4185.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028911,2028904,'1 ',6.52716E-4,8.95078E-3,2.46231E-1,1247.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029016,2028904,'1 ',2.17741E-3,2.51018E-2,7.68992E-1,1299.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028907,2028909,'1 ',2.40704E-4,1.07784E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028907,2028910,'1 ',2.26353E-4,1.14852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028920,2028911,'1 ',4.56727E-4,6.08136E-3,1.31689E-1,1086.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028914,2028916,'1 ',2.04839E-4,1.00646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040726,2028916,'1 ',5.89952E-5,7.41384E-4,1.50012E-2, 985.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028919,2040722,'1 ',1.60765E-4,4.81677E-3,3.00507E0,4073.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029054,2028924,'1 ',1.46412E-3,1.57971E-2,2.87538E-1,1189.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028925,2029049,'1 ',9.33805E-4,5.49264E-3,2.36770E-3, 192.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028928,2028932,'1 ',2.48032E-4,1.02378E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028935,2028976,'1 ',1.59171E-4,2.08456E-3,7.59209E-2,1031.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029023,2028936,'1 ',3.86462E-3,1.96338E-2,5.71536E-3, 173.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028937,2028943,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028937,2028944,'1 ',2.31153E-4,1.07798E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029005,2028943,'1 ',1.90790E-4,8.29775E-4,3.49448E-4, 218.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028945,2028947,'1 ',2.40438E-4,1.15931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028948,2029053,'1 ',1.50798E-3,7.71178E-3,1.66371E-2, 188.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028954,'1 ',2.48735E-4,1.14828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028955,'1 ',2.91974E-4,1.16146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028956,'1 ',2.30283E-4,1.19123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028954,2028988,'1 ',2.66192E-3,3.83438E-2,7.20866E-1,1134.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028957,2028958,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028959,2028964,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028965,2028976,'1 ',2.83493E-4,1.07828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028965,2028977,'1 ',2.15249E-4,1.09870E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028983,2028985,'1 ',2.81957E-4,1.04710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028988,2040039,'1 ',4.18587E-4,5.02720E-3,7.20331E-2,1071.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040027,2028990,'1 ',2.47450E-2,1.26434E-1,2.02056E-2, 138.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028990,2040040,'1 ',1.27606E-2,4.76782E-2,6.76812E-3, 112.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028993,2028996,'1 ',2.40643E-4,1.17440E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028993,2028997,'1 ',2.10909E-4,1.10159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028998,2029003,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029012,2029014,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029021,2029023,'1 ',2.63996E-4,1.02770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029033,2029037,'1 ',2.00688E-4,1.05497E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2029049,'1 ',6.57928E-4,3.85655E-3,3.64344E-3, 216.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029044,2029045,'1 ',2.69506E-4,1.08445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029046,2029049,'1 ',2.60685E-4,1.05218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029050,2029053,'1 ',2.08202E-4,1.19206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029060,2029061,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029072,2029074,'1 ',2.04405E-4,1.13774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029074,2030118,'1 ',1.68547E-2,9.45092E-2,5.10033E-2, 218.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029074,2030159,'1 ',1.50413E-2,1.11929E-1,4.63066E-2, 224.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029075,2029079,'1 ',2.64657E-4,1.03665E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030016,2030000,'1 ',3.16973E-3,2.03237E-2,2.23682E-2, 253.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030000,2030046,'1 ',9.35827E-4,5.46042E-3,6.96682E-3, 276.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030001,2030002,'1 ',4.97055E-4,3.24993E-3,1.70503E-3, 265.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030001,2030014,'1 ',8.37811E-3,4.85078E-2,3.48864E-2, 187.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030004,'1 ',2.04005E-4,1.14622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030005,'1 ',8.26806E-3,5.21623E-2,4.15758E-2, 234.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030028,'1 ',4.57173E-3,2.36351E-2,1.39130E-2, 250.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030036,2030005,'1 ',7.73269E-3,4.44173E-2,1.70520E-2, 244.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030006,2030010,'1 ',2.24480E-4,1.07973E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030006,2030011,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030011,2030034,'1 ',2.71701E-3,1.47156E-2,1.44771E-2, 235.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030012,2030014,'1 ',2.20168E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030015,2030014,'1 ',5.93166E-4,3.26177E-3,6.60013E-3, 214.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030031,2030015,'1 ',4.46303E-3,2.60322E-2,1.01787E-2, 249.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030015,2030051,'1 ',2.45496E-3,1.45567E-2,9.40805E-2, 220.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030038,2030016,'1 ',2.43688E-3,1.38182E-2,2.71015E-2, 255.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030018,2030033,'1 ',2.38239E-3,1.41050E-2,2.79339E-2, 249.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030018,2030042,'1 ',2.81055E-3,1.57912E-2,1.89597E-2, 270.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030020,'1 ',2.54822E-4,1.19067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030022,'1 ',5.80972E-4,3.19044E-3,2.66662E-3, 239.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030019,'1 ',1.56476E-3,9.78601E-3,9.12418E-3, 250.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030062,'1 ',3.16349E-3,1.81803E-2,2.47013E-2, 245.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030021,2030022,'1 ',2.66315E-4,1.18183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030021,2030023,'1 ',2.33280E-4,1.00656E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030022,2030042,'1 ',2.07686E-3,1.25986E-2,8.52191E-3, 247.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030024,2030025,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030024,2030046,'1 ',4.07306E-3,2.36292E-2,3.52209E-2, 263.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030049,2030024,'1 ',1.66172E-3,1.02869E-2,9.43231E-3, 242.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030026,2030027,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030026,'1 ',9.36829E-4,5.75662E-3,1.42494E-2, 233.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030026,2030311,'1 ',2.10482E-3,1.17722E-2,9.13644E-3, 259.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030028,2030039,'1 ',1.00071E-3,4.86674E-3,1.09094E-2, 243.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030029,2030030,'1 ',1.48248E-3,8.31837E-3,8.09294E-3, 242.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030036,2030029,'1 ',1.05865E-3,7.15407E-3,1.78311E-2, 263.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030029,2030059,'1 ',1.60815E-3,8.42094E-3,3.76800E-2, 248.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030030,2030036,'1 ',2.07629E-3,1.05958E-2,4.40850E-3, 260.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030046,2030031,'1 ',1.94931E-3,1.07230E-2,6.96271E-3, 260.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030033,2030032,'1 ',1.16890E-3,5.61444E-3,4.11825E-3, 259.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030039,2030032,'1 ',2.40070E-3,1.31423E-2,9.33690E-3, 205.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030040,2030033,'1 ',3.49695E-4,2.02841E-3,2.90241E-3, 266.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030034,2030038,'1 ',3.35859E-3,2.04735E-2,2.28402E-2, 237.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030034,2030066,'1 ',3.80336E-3,2.46376E-2,2.62098E-2, 242.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030035,2030037,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030388,2030035,'1 ',8.45228E-4,9.72130E-3,2.01837E-1,1165.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030038,2030049,'1 ',2.54605E-3,1.50996E-2,1.41709E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030039,2030389,'1 ',5.19501E-3,3.46157E-2,4.59742E-2, 280.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030040,2030389,'1 ',3.06985E-3,2.02073E-2,5.49529E-2, 304.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030041,2030043,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030048,2030041,'1 ',7.65016E-4,9.43576E-3,1.66920E-1,1034.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030041,2030458,'1 ',1.27762E-3,1.75415E-2,6.64240E-1,1192.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030044,'1 ',2.07264E-3,1.20711E-2,7.85234E-3, 250.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030053,'1 ',1.53889E-3,1.00197E-2,9.43252E-3, 219.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030044,2030398,'1 ',2.87903E-3,1.55120E-2,1.70701E-2, 255.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030045,2030047,'1 ',2.11288E-4,1.07410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030045,2030048,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030067,2030049,'1 ',5.09272E-3,2.91835E-2,4.31009E-2, 259.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030050,2030051,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030050,2030052,'1 ',2.44787E-4,1.15718E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030275,2030051,'1 ',2.95510E-3,1.63836E-2,2.86704E-2, 278.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030053,2030054,'1 ',2.71162E-4,1.13836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030053,2030428,'1 ',4.77971E-3,3.37844E-2,3.34310E-2, 254.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030055,2030311,'1 ',3.00361E-3,1.72296E-2,2.14369E-2, 247.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030055,2030459,'1 ',1.23309E-2,7.02230E-2,1.30883E-1, 278.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030057,'1 ',2.19170E-3,1.20723E-2,1.38972E-2, 239.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030059,'1 ',9.94492E-4,5.79590E-3,1.22438E-2, 262.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030426,'1 ',9.94146E-3,5.78959E-2,1.24272E-1, 285.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030436,'1 ',7.25143E-3,4.99110E-2,5.09297E-1, 256.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030057,2030058,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030057,2030282,'1 ',6.17301E-3,3.52380E-2,3.15440E-2, 259.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030063,2030059,'1 ',1.28569E-3,9.50924E-3,9.77497E-3, 243.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030060,2030061,'1 ',2.03626E-4,1.17891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030060,2030062,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030062,2030063,'1 ',1.16038E-3,6.97760E-3,9.07234E-3, 275.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030062,2030071,'1 ',9.06447E-3,5.47669E-2,7.43019E-2, 279.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030062,'1 ',2.83460E-3,1.65488E-2,1.32771E-2, 273.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030063,2030064,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030065,'1 ',1.20766E-2,7.05586E-2,1.18510E-1, 256.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030436,2030065,'1 ',7.79061E-3,4.69761E-2,6.37002E-2, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030066,2030072,'1 ',1.50711E-2,8.31528E-2,5.34190E-2, 264.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030067,2030069,'1 ',3.17916E-3,1.77886E-2,4.41656E-2, 289.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030068,2030072,'1 ',5.02197E-3,2.79981E-2,1.61435E-2, 244.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030068,2030459,'1 ',7.39230E-3,5.85092E-2,1.14710E-1, 255.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030282,'1 ',5.27253E-3,3.27201E-2,7.88838E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030334,'1 ',1.72441E-2,9.57322E-2,1.42729E-1, 266.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030459,'1 ',9.57145E-3,5.98174E-2,3.61583E-2, 278.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030271,2030070,'1 ',4.58276E-3,6.18528E-2,1.14869E0,1168.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 116.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030070,2030367,'1 ',5.74377E-3,6.95604E-2,1.38699E0,1154.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030388,2030070,'1 ',7.55246E-4,8.83024E-3,3.39481E-1,1179.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030072,'1 ',1.62445E-2,7.80712E-2,7.26987E-2, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030072,2030381,'1 ',1.71138E-2,1.29250E-1,1.11629E-1, 252.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030074,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030381,'1 ',1.54071E-2,1.00004E-1,4.35398E-2, 249.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030307,2030075,'1 ',1.59523E-3,2.02225E-2,3.99718E-1,1199.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030458,2030075,'1 ',2.42926E-3,3.22826E-2,6.27660E-1,1144.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030076,'1 ',1.47378E-2,7.63297E-2,4.54923E-2, 206.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030079,2030077,'1 ',2.32281E-2,1.41227E-1,1.20365E-1, 226.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030077,2030315,'1 ',2.62849E-2,1.60881E-1,1.49918E-1, 262.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030309,2030078,'1 ',1.92748E-2,1.20771E-1,1.79133E-1, 258.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030078,2030360,'1 ',1.66112E-2,9.97059E-2,9.64274E-2, 272.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030079,2030272,'1 ',2.52654E-2,1.33132E-1,3.19693E-1, 232.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030315,2030080,'1 ',6.92380E-3,4.06388E-2,1.71015E-1, 207.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030080,2030318,'1 ',1.14374E-2,6.65997E-2,3.23802E-2, 277.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030360,2030080,'1 ',1.92691E-2,1.13545E-1,5.38149E-2, 263.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030081,2030082,'1 ',2.74632E-4,1.01147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030082,2030087,'1 ',3.16290E-2,1.70472E-1,8.59731E-2, 267.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030082,2030363,'1 ',2.59225E-2,1.50472E-1,8.57037E-2, 273.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030084,2030083,'1 ',2.06766E-2,1.13294E-1,6.01640E-2, 218.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030083,2030091,'1 ',1.94482E-2,8.58476E-2,3.86268E-1, 232.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030099,2030084,'1 ',3.23353E-2,1.77406E-1,9.27138E-2, 175.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030085,2030086,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030085,2030087,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030087,2030100,'1 ',4.09643E-2,2.73447E-1,1.67275E-1, 262.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030089,'1 ',2.72527E-4,1.03416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030092,'1 ',2.30962E-2,1.45178E-1,1.29876E-1, 211.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030097,'1 ',1.97015E-2,9.57850E-2,1.14802E-1, 234.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030303,'1 ',1.25089E-2,7.72431E-2,5.78816E-2, 199.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030090,2030173,'1 ',1.64722E-3,2.21726E-2,5.36123E-1,1088.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030092,2030252,'1 ',2.90225E-2,1.88757E-1,1.37101E-1, 199.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030302,2030093,'1 ',2.75985E-3,3.07166E-2,7.19152E-1,1285.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030093,2074223,'1 ',5.01317E-3,5.25484E-2,2.01649E0,1340.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030289,2030094,'1 ',1.39960E-2,8.71633E-2,3.22367E-2, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030303,2030094,'1 ',2.46121E-2,1.27653E-1,1.74211E-1, 276.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030290,2030095,'1 ',1.44696E-2,9.36582E-2,2.96360E-2, 227.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030096,2030097,'1 ',2.15798E-4,1.16153E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030097,2030243,'1 ',1.53005E-2,7.60297E-2,2.14686E-1, 268.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030098,2030099,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030100,2030099,'1 ',2.28608E-2,1.44447E-1,2.19341E-1, 257.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030109,2030099,'1 ',3.15393E-3,1.82459E-2,3.32950E-2, 230.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030101,2030103,'1 ',1.41907E-3,7.07006E-3,7.28663E-3, 280.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030116,2030101,'1 ',1.19925E-3,6.89207E-3,9.33499E-3, 231.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030101,2030129,'1 ',1.60413E-3,1.05351E-2,1.02911E-2, 234.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030102,2030103,'1 ',2.96344E-4,1.10474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030124,2030103,'1 ',7.30980E-4,4.37299E-3,2.82564E-3, 305.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030104,2030137,'1 ',2.16415E-3,1.54193E-2,6.34591E-2, 277.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030104,2030144,'1 ',1.28988E-3,7.48867E-3,3.30292E-3, 224.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030129,'1 ',1.92501E-3,1.01005E-2,1.27772E-2, 290.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030153,'1 ',9.10967E-4,5.15443E-3,2.33751E-3, 262.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030185,'1 ',1.66932E-3,1.00769E-2,3.50711E-2, 308.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030106,2030147,'1 ',1.45545E-3,6.81348E-3,9.39099E-3, 242.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030106,2030186,'1 ',4.07782E-4,2.50825E-3,1.38401E-2, 282.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030107,2030188,'1 ',6.12810E-4,3.38689E-3,2.45738E-3, 290.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030107,2030380,'1 ',2.76479E-3,1.67575E-2,5.07816E-2, 315.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030108,2030110,'1 ',1.72565E-3,9.48476E-3,1.22991E-2, 295.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030108,2030168,'1 ',2.20233E-3,1.13879E-2,2.55920E-2, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030108,'1 ',1.64572E-3,1.00660E-2,1.22759E-2, 279.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030137,2030109,'1 ',1.94345E-3,1.33152E-2,6.78241E-3, 272.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030110,2030111,'1 ',2.82741E-4,1.09620E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030110,2030133,'1 ',2.32837E-3,1.40922E-2,4.80825E-2, 296.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030170,2030110,'1 ',1.36453E-3,8.81554E-3,5.49305E-3, 265.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030112,2030114,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030112,2030115,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030138,2030113,'1 ',9.87120E-4,6.02484E-3,1.95846E-3, 252.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030113,2030140,'1 ',1.79385E-3,1.16647E-2,8.92984E-3, 288.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030173,2030114,'1 ',4.26995E-4,4.98866E-3,6.65737E-2,1027.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030114,2030433,'1 ',3.70241E-4,4.43976E-3,1.71277E-1,1161.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030133,2030116,'1 ',8.76917E-4,5.14896E-3,8.46490E-3, 258.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030140,2030116,'1 ',2.46378E-3,1.67762E-2,1.36787E-2, 250.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030119,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030158,'1 ',1.65601E-3,1.11004E-2,9.85075E-3, 247.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030434,'1 ',7.59917E-3,4.10938E-2,8.18392E-2, 264.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030120,2030121,'1 ',2.60672E-4,1.05872E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030120,2030122,'1 ',2.51988E-4,1.09023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030124,2030122,'1 ',1.60882E-3,8.82087E-3,1.09951E-2, 267.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030122,2030136,'1 ',8.08169E-4,4.77116E-3,3.37141E-3, 234.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030123,2030125,'1 ',2.30138E-4,1.13706E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030125,2030416,'1 ',1.09636E-3,1.09757E-2,2.10269E-1,1119.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030126,2030127,'1 ',7.90786E-4,4.02697E-3,3.37617E-2, 291.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030174,2030126,'1 ',1.33185E-3,7.52371E-3,4.06921E-3, 220.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030197,2030127,'1 ',6.65819E-4,3.14610E-3,2.21013E-3, 326.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030128,2030129,'1 ',2.56507E-4,1.17255E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030131,'1 ',2.37426E-4,1.05894E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030136,2030130,'1 ',1.12459E-3,6.69499E-3,5.36635E-3, 276.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030160,'1 ',2.69147E-3,1.55343E-2,3.89635E-2, 265.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030197,'1 ',1.94936E-3,1.23576E-2,1.15084E-2, 290.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030132,2030174,'1 ',3.31760E-4,1.89680E-3,2.57878E-3, 239.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030132,2030189,'1 ',3.66456E-3,1.95379E-2,3.23899E-2, 280.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030134,2030135,'1 ',2.89243E-4,1.10269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030134,2030136,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030137,2030172,'1 ',1.77231E-3,1.03335E-2,5.35304E-2, 332.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030138,2030155,'1 ',1.56066E-3,7.59773E-3,5.91095E-3, 251.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030139,2030200,'1 ',1.73883E-3,9.71619E-3,6.32325E-2, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030430,2030139,'1 ',6.23121E-4,4.28877E-3,1.92328E-2, 284.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030140,2030141,'1 ',2.19633E-4,1.13410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030142,2030143,'1 ',2.91125E-4,1.19120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030142,2030145,'1 ',1.33211E-3,8.26291E-3,5.72836E-3, 251.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030430,2030142,'1 ',2.06158E-3,1.24423E-2,1.12242E-2, 298.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030144,2030174,'1 ',8.43621E-4,5.13034E-3,1.79172E-2, 298.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030145,2030146,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030145,2030152,'1 ',1.74882E-3,1.08703E-2,6.32988E-3, 275.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030188,2030145,'1 ',5.53912E-4,3.17629E-3,1.56003E-2, 242.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030147,2030158,'1 ',3.06758E-3,1.58294E-2,1.29163E-2, 260.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030149,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030164,'1 ',9.10868E-4,3.60318E-3,2.39377E-3, 247.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030213,'1 ',1.74665E-3,9.43196E-3,4.40439E-3, 264.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030150,2030151,'1 ',2.67224E-4,1.18339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030150,2030152,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030178,2030152,'1 ',4.99728E-4,2.72150E-3,2.23817E-2, 310.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030156,2030153,'1 ',8.66509E-4,5.45816E-3,3.03451E-3, 294.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030160,'1 ',1.50805E-3,8.36134E-3,6.21999E-3, 257.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030209,'1 ',7.94913E-4,4.90697E-3,1.44800E-2, 293.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030286,'1 ',1.10583E-2,5.88251E-2,1.48685E-1, 218.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030155,2030172,'1 ',3.72841E-3,2.25827E-2,2.60932E-2, 291.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030156,2030157,'1 ',2.80633E-4,1.17684E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030197,2030156,'1 ',2.08043E-4,1.40557E-3,2.63599E-3, 316.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030161,2030159,'1 ',3.13152E-3,1.76088E-2,1.03627E-2, 219.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030159,2030327,'1 ',1.53179E-2,7.62422E-2,3.88769E-2, 199.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030180,2030161,'1 ',9.29636E-4,6.03363E-3,7.11012E-3, 203.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030164,2030165,'1 ',2.38704E-4,1.00838E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030164,2030166,'1 ',1.58644E-3,1.16612E-2,1.71597E-2, 290.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030185,2030166,'1 ',9.77437E-4,5.88293E-3,4.43371E-3, 263.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030166,2030232,'1 ',1.15604E-3,7.54406E-3,4.33331E-2, 306.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030166,2030401,'1 ',1.09236E-3,6.71275E-3,2.17881E-2, 283.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030215,2030167,'1 ',1.72212E-3,1.02774E-2,4.69947E-3, 265.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030167,2030450,'1 ',7.01285E-3,3.60625E-2,9.31191E-2, 295.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030172,2030168,'1 ',4.76164E-4,2.86011E-3,4.95586E-3, 310.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030170,2030169,'1 ',1.72587E-3,1.04119E-2,8.28806E-3, 306.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030172,'1 ',5.20934E-4,3.36000E-3,3.03691E-3, 309.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030427,'1 ',2.76449E-3,1.81282E-2,6.05136E-2, 464.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030171,2030378,'1 ',8.40686E-4,9.33889E-3,1.48971E-1,1244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030444,2030171,'1 ',5.94992E-4,7.14322E-3,1.63875E-1,1269.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030173,2030416,'1 ',6.73880E-4,8.09319E-3,1.45330E-1,1225.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030177,2030175,'1 ',7.06854E-4,3.98070E-3,6.70944E-3, 284.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030175,2030186,'1 ',3.76138E-4,2.05123E-3,5.74701E-3, 268.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030176,2030177,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030177,2030197,'1 ',3.16844E-4,1.90437E-3,1.64965E-3, 308.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030191,2030178,'1 ',1.14481E-3,6.87563E-3,9.78947E-3, 317.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030178,2030430,'1 ',1.32442E-3,6.32128E-3,4.14509E-3, 286.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030179,2030209,'1 ',1.14735E-3,6.80070E-3,4.50462E-3, 220.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030206,'1 ',2.54017E-3,1.20519E-2,1.92840E-2, 237.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030215,'1 ',9.36608E-4,5.14403E-3,5.92202E-3, 232.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030339,'1 ',5.38414E-3,3.03661E-2,4.96244E-2, 267.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030182,2030183,'1 ',2.96730E-4,1.16843E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030203,'1 ',1.18528E-3,7.28649E-3,9.20495E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030237,'1 ',1.76403E-3,1.16939E-2,1.80525E-2, 246.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030277,'1 ',3.35109E-3,2.25836E-2,4.33002E-2, 288.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030203,2030184,'1 ',5.94502E-4,3.38176E-3,2.40987E-3, 249.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030184,'1 ',2.14182E-3,1.18345E-2,6.25604E-3, 272.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030185,2030380,'1 ',1.89263E-3,1.04983E-2,2.16037E-2, 314.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030186,2030187,'1 ',2.81717E-4,1.02997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030186,2030230,'1 ',1.76194E-3,8.82216E-3,1.17491E-2, 297.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030226,2030189,'1 ',5.01629E-4,3.37533E-3,3.28812E-3, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030189,2030425,'1 ',2.95465E-3,1.84218E-2,4.58839E-2, 318.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030190,2030236,'1 ',2.17837E-3,1.14658E-2,1.78512E-2, 254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030190,2030380,'1 ',2.71630E-3,1.70103E-2,7.42047E-3, 263.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030191,2030296,'1 ',3.12802E-3,2.00116E-2,1.06522E-1, 391.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030234,2030192,'1 ',4.02709E-4,2.44351E-3,2.83154E-3, 257.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030192,2030380,'1 ',1.24725E-3,7.57312E-3,9.13631E-3, 304.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030193,2030194,'1 ',2.02347E-4,1.03874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030193,2030195,'1 ',2.20208E-4,1.16372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030195,2030216,'1 ',1.02784E-3,5.83030E-3,6.65551E-3, 244.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030195,2030222,'1 ',1.68297E-3,1.06046E-2,1.11068E-2, 255.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030196,'1 ',4.09702E-4,4.65974E-3,1.58018E-1,1169.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030196,2030416,'1 ',5.27756E-4,6.55811E-3,1.08795E-1,1324.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030198,2030199,'1 ',2.15152E-4,1.10758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030199,'1 ',2.62712E-3,1.63878E-2,7.46656E-3, 277.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030199,2030221,'1 ',1.70606E-3,9.71094E-3,4.86680E-3, 301.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030199,2030333,'1 ',1.19568E-3,7.78107E-3,6.37107E-2, 360.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030202,2030200,'1 ',1.88847E-3,1.11052E-2,1.15571E-2, 243.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030201,2030202,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030202,2030224,'1 ',1.50180E-3,8.52633E-3,1.09090E-2, 278.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030203,2030244,'1 ',2.07806E-3,1.19826E-2,5.49125E-2, 288.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030205,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030232,'1 ',1.61718E-3,1.04195E-2,1.34469E-2, 254.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030206,2030207,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030206,'1 ',4.55874E-4,2.90098E-3,2.91174E-3, 243.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030206,2030401,'1 ',9.65311E-4,4.59159E-3,1.24865E-2, 295.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030208,'1 ',4.20574E-4,5.35818E-3,1.40064E-1,1161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030208,2030355,'1 ',5.52801E-4,6.93270E-3,1.53095E-1, 950.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030209,2030215,'1 ',1.54053E-3,9.99138E-3,6.76836E-3, 234.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030211,'1 ',2.02587E-4,1.10951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030352,'1 ',3.74383E-3,2.48374E-2,1.75388E-2, 256.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030368,'1 ',2.91248E-3,1.88114E-2,3.08216E-2, 253.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030212,2030213,'1 ',2.16537E-4,1.02693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030213,2030234,'1 ',1.35111E-3,8.74048E-3,1.21022E-2, 302.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030219,2030214,'1 ',9.21048E-4,5.09041E-3,3.78096E-3, 280.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030214,2030236,'1 ',2.42391E-4,1.43819E-3,5.57923E-3, 242.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030217,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030223,'1 ',1.32475E-3,9.66103E-3,5.77838E-2, 247.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030323,'1 ',1.03030E-3,6.57193E-3,4.88074E-3, 291.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030218,2030220,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030218,'1 ',4.12971E-4,4.69320E-3,1.27684E-1,1210.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030219,2030232,'1 ',1.40314E-3,6.84788E-3,7.27772E-3, 270.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030221,'1 ',6.66017E-4,3.59203E-3,8.71903E-3, 303.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030221,2030425,'1 ',3.31168E-3,2.01572E-2,3.17918E-2, 306.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030323,2030222,'1 ',7.07323E-4,4.00352E-3,2.52035E-3, 288.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030223,2030352,'1 ',3.06863E-3,1.77596E-2,1.57340E-2, 280.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030225,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030226,2030224,'1 ',3.19165E-4,1.89678E-3,1.78787E-3, 295.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030242,'1 ',7.73384E-3,3.60720E-2,1.37684E-1, 311.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030227,2030228,'1 ',2.81201E-4,1.16733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030227,2030229,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030231,2030229,'1 ',2.13693E-3,1.30591E-2,1.49735E-2, 263.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030229,2030232,'1 ',1.08115E-3,6.95195E-3,1.76888E-2, 244.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030229,2030256,'1 ',6.02031E-3,4.07249E-2,9.02110E-2, 313.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030230,2030380,'1 ',1.29955E-3,8.99372E-3,2.80378E-2, 327.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030231,2030239,'1 ',4.16561E-4,3.03368E-3,1.84401E-3, 215.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030232,2030348,'1 ',2.07810E-3,1.17080E-2,3.10229E-2, 307.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030244,2030233,'1 ',1.49022E-3,9.91081E-3,7.08684E-3, 247.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030233,2030450,'1 ',6.96140E-3,4.38589E-2,1.56527E-2, 280.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030401,2030234,'1 ',3.08613E-4,1.99106E-3,8.31267E-4, 304.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030235,2030236,'1 ',2.61145E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030236,2030380,'1 ',8.05804E-4,5.18851E-3,6.68231E-3, 286.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030352,2030237,'1 ',3.87829E-3,2.27819E-2,1.21394E-2, 282.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030240,'1 ',1.66822E-3,9.82676E-3,1.03935E-2, 243.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030323,'1 ',1.14629E-3,7.48941E-3,4.85379E-3, 290.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030323,2030239,'1 ',7.43868E-4,4.82983E-3,4.62877E-3, 277.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030241,2030245,'1 ',5.26662E-3,2.40138E-2,1.60673E-2, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040021,2030241,'1 ',3.94268E-2,1.41010E-1,6.81537E-2, 138.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030242,2030267,'1 ',1.91507E-2,9.80810E-2,1.13873E-1, 312.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030248,2030243,'1 ',3.11988E-2,1.50282E-1,1.36515E-1, 271.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030243,2030265,'1 ',4.45610E-2,2.33161E-1,1.32948E-1, 219.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'1 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'2 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'3 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074261,'1 ',3.85972E-2,2.29165E-1,1.32239E-1, 223.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074307,'1 ',7.70757E-2,4.85086E-1,1.13117E-1, 212.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074336,'1 ',6.10185E-2,3.10622E-1,7.22850E-2, 171.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030383,2030252,'1 ',1.91265E-2,1.27075E-1,5.97051E-2, 250.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030253,2030255,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030286,2030253,'1 ',1.11689E-2,7.11124E-2,6.43284E-2, 229.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030254,2040009,'1 ',6.32940E-3,3.12085E-2,1.01938E-2, 134.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040014,2030254,'1 ',3.03788E-3,1.48308E-2,3.01346E-2, 124.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040731,2030254,'1 ',4.49248E-3,2.07110E-2,3.73340E-3, 128.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030256,2030259,'1 ',1.78303E-2,1.13973E-1,2.73121E-1, 320.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030258,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030259,'1 ',2.97903E-4,1.18405E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030260,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030263,2030259,'1 ',1.53825E-2,7.55492E-2,8.63647E-2, 305.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050001,2030259,'1 ',1.80978E-2,1.00853E-1,1.38316E-1, 265.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030261,2030263,'1 ',1.97136E-2,1.16416E-1,8.45751E-2, 265.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030261,2050422,'1 ',3.72947E-2,2.55195E-1,2.32771E-1, 275.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 106.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030262,2030333,'1 ',4.20446E-3,2.11598E-2,2.20019E-1, 304.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030346,2030262,'1 ',4.05079E-3,2.37637E-2,3.09712E-2, 309.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050000,2030263,'1 ',9.42235E-3,5.59935E-2,6.47506E-2, 279.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2030265,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2030266,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2050006,'1 ',9.00000E-3,4.90000E-2,4.80000E-2, 277.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050002,2030267,'1 ',8.13304E-3,5.47834E-2,9.04022E-2, 323.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030267,2050014,'1 ',3.03166E-2,1.84719E-1,1.32697E-1, 275.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030268,2030270,'1 ',2.52408E-4,1.16423E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030311,'1 ',2.92417E-4,1.77265E-3,1.22679E-3, 251.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030428,'1 ',5.08647E-3,2.88207E-2,6.00411E-2, 243.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030445,'1 ',4.82818E-4,3.04824E-3,1.04226E-3, 221.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030314,2030271,'1 ',2.85304E-3,3.69701E-2,5.17081E-1,1160.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030273,2030275,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030273,2030276,'1 ',2.42780E-4,1.01694E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030398,2030275,'1 ',1.78286E-4,1.30287E-3,1.22683E-3, 273.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030277,2030339,'1 ',1.31559E-4,9.19429E-4,4.22448E-4, 280.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030308,'1 ',1.35256E-2,7.69959E-2,2.75208E-1, 267.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030381,'1 ',1.27675E-2,8.11835E-2,9.08878E-2, 276.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030281,2030282,'1 ',2.97233E-4,1.01257E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030281,2030283,'1 ',2.03949E-4,1.01832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030282,'1 ',2.23066E-4,1.55032E-3,2.07449E-3, 237.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030284,2030286,'1 ',2.06982E-4,1.09622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030287,2030288,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030309,'1 ',2.69147E-3,1.40295E-2,9.70101E-3, 275.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030426,'1 ',5.51487E-3,2.74396E-2,4.74556E-2, 265.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030290,2074104,'1 ',3.42121E-2,1.92591E-1,4.47767E-2, 226.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030292,2030294,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030293,'1 ',1.96571E-2,7.77039E-2,2.03415E-2, 135.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030294,2030348,'1 ',4.38161E-4,2.65873E-3,1.52389E-3, 260.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030444,2030295,'1 ',2.18023E-4,2.75409E-3,5.07808E-2,1038.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030302,2030307,'1 ',3.84972E-3,4.55115E-2,8.78230E-1,1197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030314,2030302,'1 ',1.97221E-3,2.50830E-2,3.77414E-1,1175.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030318,2030303,'1 ',6.40040E-3,3.30765E-2,3.97636E-2, 270.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030309,2030334,'1 ',7.72892E-3,5.54993E-2,7.59365E-2, 212.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030310,2030311,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030310,2030312,'1 ',2.12113E-4,1.01528E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030311,2030398,'1 ',6.10936E-4,3.50278E-3,6.42356E-3, 281.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030311,2030445,'1 ',1.84226E-4,1.22776E-3,2.65090E-3, 249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030387,2030313,'1 ',9.86296E-4,2.57390E-2,1.35956E1,4016.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 268.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030322,2030324,'1 ',2.86936E-4,1.07356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030322,2030325,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030416,2030324,'1 ',2.10849E-4,2.44574E-3,6.60451E-2,1251.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030457,'1 ',6.60075E-4,7.48433E-3,2.05571E-1,1269.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030326,2030330,'1 ',2.19977E-4,1.05873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030326,2030331,'1 ',2.03064E-4,1.16707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030339,2030330,'1 ',3.45016E-4,2.26742E-3,1.61038E-3, 243.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030332,2030333,'1 ',2.60298E-4,1.16283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030333,2030371,'1 ',1.75517E-3,1.04031E-2,5.74202E-3, 296.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030338,2030355,'1 ',4.14179E-4,5.42846E-3,7.14423E-2,1098.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030368,2030339,'1 ',7.43457E-4,4.92861E-3,2.81635E-3, 254.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030339,2030434,'1 ',1.03465E-3,5.35543E-3,5.25606E-3, 221.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030345,2030424,'1 ',7.22847E-4,9.24277E-3,4.11917E-1,1202.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030351,2030355,'1 ',2.37770E-4,1.00129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030434,2030352,'1 ',1.81422E-3,1.08176E-2,2.59460E-2, 234.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030356,2030360,'1 ',2.19222E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030356,2030361,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030362,2030367,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030362,2030367,'2 ',2.14000E-4,1.17400E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030367,2030382,'1 ',7.16670E-3,8.84413E-2,1.53091E0,1177.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030399,2030369,'1 ',9.19449E-5,2.53639E-3,1.44205E0,3937.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030370,2030378,'1 ',2.82502E-4,1.01649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030378,2030424,'1 ',1.86750E-4,2.07370E-3,3.35428E-2,1176.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030416,'1 ',2.92561E-4,3.37441E-3,3.26704E-2,1375.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030457,'1 ',9.51254E-4,1.10948E-2,2.10739E-1,1254.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030382,2050410,'1 ',5.16587E-3,5.88964E-2,9.41772E-1,1059.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050422,2030383,'1 ',4.93249E-2,3.01011E-1,2.19859E-1, 221.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030389,'1 ',8.42920E-4,4.45441E-3,1.22808E-3, 252.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030399,2040783,'1 ',8.94811E-4,2.39359E-2,9.76203E0,4235.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 220.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030400,2030416,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030417,2030424,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030418,2030425,'1 ',4.38886E-4,2.51339E-3,8.36862E-3, 385.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030438,2030418,'1 ',4.26440E-4,2.55005E-3,1.99788E-3, 258.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030433,2030424,'1 ',6.71060E-4,8.03001E-3,1.55160E-1,1210.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030424,2030444,'1 ',6.69105E-5,7.25715E-4,6.21479E-3,1114.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030425,2030427,'1 ',3.44954E-4,1.90715E-3,9.67496E-4, 248.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030427,2030438,'1 ',8.43153E-4,4.52181E-3,7.30822E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030429,2030433,'1 ',2.24656E-4,1.19886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030435,2030436,'1 ',2.57072E-4,1.10165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030437,2030444,'1 ',2.03034E-4,1.16362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030449,2030457,'1 ',2.61608E-4,1.02745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030449,2030457,'2 ',2.62000E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040000,2040951,'1 ',1.77168E-2,7.29437E-2,4.49881E-2, 158.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040001,'1 ',4.40843E-3,2.24785E-2,3.09075E-3, 115.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040001,2040861,'1 ',8.50522E-3,4.24084E-2,2.23630E-2, 161.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040016,'1 ',1.01528E-2,4.77931E-2,3.64133E-2, 148.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040861,'1 ',1.26915E-2,5.10727E-2,1.13558E-2, 157.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040003,'1 ',5.86683E-3,2.44305E-2,9.48695E-3, 167.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040003,2040013,'1 ',1.37182E-2,7.87629E-2,3.71115E-1, 151.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040003,2040861,'1 ',1.07508E-2,3.28451E-2,4.76152E-3, 151.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040004,2040005,'1 ',2.66400E-4,1.17051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'1 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'2 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'3 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040861,2040005,'1 ',2.17794E-3,8.86300E-3,1.17259E-3, 151.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040006,2040007,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040012,2040006,'1 ',9.19823E-3,3.92376E-2,8.11832E-3, 159.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040006,2040026,'1 ',1.76997E-2,7.79566E-2,5.21965E-2, 121.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040008,2040012,'1 ',4.58404E-3,2.26292E-2,2.36172E-2, 171.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040008,2040731,'1 ',6.09865E-3,2.69418E-2,2.35205E-2, 190.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040009,2040753,'1 ',1.72436E-2,6.08580E-2,3.22115E-2, 171.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040010,2040011,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040010,2040012,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040013,2040029,'1 ',2.35176E-2,1.02275E-1,2.54608E-2, 126.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040014,2040015,'1 ',2.94422E-4,1.10990E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040731,2040014,'1 ',2.10019E-3,1.02695E-2,1.48020E-2, 139.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040017,'1 ',2.29158E-4,1.00318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040028,'1 ',2.03865E-2,1.14025E-1,2.61736E-2, 153.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040725,'1 ',5.88261E-3,3.44564E-2,3.09530E-2, 167.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040951,2040016,'1 ',1.06305E-2,4.23689E-2,9.89013E-3, 127.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040018,2040019,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040019,2040022,'1 ',1.70254E-2,6.37790E-2,1.84654E-2, 163.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040019,2040832,'1 ',1.63875E-2,8.80279E-2,2.84790E-2, 169.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040020,2040021,'1 ',2.77446E-4,1.05007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040021,'1 ',4.64787E-2,1.68383E-1,2.01938E-2, 131.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040022,2040026,'1 ',4.94805E-3,2.27629E-2,1.02008E-2,  97.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040024,'1 ',2.64669E-4,1.05875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040731,'1 ',1.27277E-2,5.13817E-2,2.33176E-2, 150.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040025,2040026,'1 ',2.84845E-4,1.13994E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040040,2040026,'1 ',1.39980E-2,6.83943E-2,2.90997E-2, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040027,2040040,'1 ',4.25008E-2,1.90997E-1,2.79875E-2, 133.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040028,2040034,'1 ',2.56750E-2,1.17272E-1,2.92269E-2, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040029,2040030,'1 ',2.39322E-4,1.05948E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040029,2040044,'1 ',2.58851E-2,1.29402E-1,2.56507E-2, 142.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040032,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040034,'1 ',3.91230E-3,1.98628E-2,4.58322E-3, 174.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040699,'1 ',4.03525E-2,1.71291E-1,4.55092E-2, 163.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040951,'1 ',3.70020E-2,1.67060E-1,3.80354E-2, 162.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040033,2040037,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040037,2040698,'1 ',5.62809E-4,8.91734E-3,6.86221E-1,2681.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040037,2040723,'1 ',4.54620E-4,9.85374E-3,1.28051E0,2409.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040752,2040038,'1 ',6.32313E-4,1.10854E-2,9.21847E-1,2202.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040039,2041007,'1 ',2.03843E-3,2.28012E-2,5.95816E-1,1112.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040041,2040043,'1 ',2.67544E-2,1.57840E-1,7.17705E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040041,2040049,'1 ',4.65756E-2,1.95321E-1,5.59579E-2, 153.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040042,2040043,'1 ',5.30220E-3,2.27541E-2,3.59117E-3, 163.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040042,2040046,'1 ',2.78000E-2,1.01000E-2,1.86000E-2, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040047,2040042,'1 ',2.80565E-2,1.61719E-1,3.03487E-2, 127.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040043,2041017,'1 ',2.78098E-2,1.01215E-1,1.86335E-2, 170.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040045,2040044,'1 ',3.09030E-2,1.59725E-1,4.14029E-2, 146.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040051,2040045,'1 ',2.37097E-2,1.11277E-1,4.80981E-2, 135.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041004,2040045,'1 ',2.76841E-2,1.58581E-1,4.40352E-2, 163.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040832,2040046,'1 ',2.12557E-2,1.27795E-1,3.95181E-2, 149.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040046,2041008,'1 ',2.00751E-2,9.29156E-2,4.58194E-2, 163.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040047,2040055,'1 ',5.19845E-2,1.69386E-1,6.32325E-2, 111.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040048,2040049,'1 ',2.43209E-4,1.15919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040049,2040061,'1 ',6.44567E-2,2.70963E-1,5.93174E-2, 162.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040050,2040051,'1 ',2.19537E-4,1.01253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040051,2040058,'1 ',3.34035E-2,1.52688E-1,1.37049E-2, 132.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040052,2040053,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040068,2040052,'1 ',2.76423E-2,1.10826E-1,3.12872E-2, 136.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040749,2040052,'1 ',1.80892E-2,8.32022E-2,1.63376E-2, 129.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040054,2040064,'1 ',4.06508E-2,1.16696E-1,2.77945E-2, 165.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040054,2040999,'1 ',6.56886E-3,3.36900E-2,2.18977E-2, 177.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040055,2040057,'1 ',4.56111E-2,1.80333E-1,7.50617E-2, 121.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040061,2040056,'1 ',2.12327E-2,9.75727E-2,2.51933E-2, 166.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040056,2050022,'1 ',6.45541E-3,3.58030E-2,1.82092E-2, 175.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040057,2040078,'1 ',2.40805E-2,1.21094E-1,3.40160E-2, 167.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040749,2040057,'1 ',2.71208E-2,1.43148E-1,1.96425E-2, 127.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040058,'1 ',1.83960E-2,8.95982E-2,1.08343E-2, 116.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040060,'1 ',2.26216E-4,1.01994E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040068,'1 ',2.66148E-2,1.23192E-1,3.88995E-2, 146.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040062,2040063,'1 ',2.53827E-4,1.02229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040063,2040117,'1 ',2.71848E-2,1.45661E-1,5.90435E-2, 183.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040063,2040883,'1 ',4.51970E-3,2.31413E-2,1.08446E-2, 188.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040106,2040064,'1 ',1.13169E-2,5.34876E-2,3.35779E-2, 195.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040106,2040064,'2 ',1.13169E-2,5.34876E-2,3.35779E-2, 195.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040064,2040996,'1 ',6.86529E-3,2.74359E-2,4.80077E-3, 191.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040065,2040066,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040286,2040065,'1 ',4.50232E-2,2.40316E-1,3.93644E-2, 159.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040958,2040065,'1 ',5.70226E-2,1.33418E-1,1.42444E-1, 164.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040078,2040067,'1 ',2.24400E-2,9.46980E-2,2.24905E-2, 174.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040067,2040716,'1 ',2.06815E-2,9.67162E-2,2.00051E-2, 177.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040068,2040133,'1 ',1.28425E-2,5.24480E-2,1.93654E-1, 162.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040070,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040071,'1 ',2.53562E-4,1.09323E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040072,'1 ',2.24290E-4,1.02141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040071,'1 ',9.94847E-3,5.75820E-2,1.19335E-2, 125.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040071,2040111,'1 ',1.63644E-2,5.61187E-2,1.91992E-2, 143.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040073,2040096,'1 ',2.49178E-2,8.52358E-2,1.23628E-2, 144.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040073,2040720,'1 ',1.18925E-2,5.60314E-2,2.23699E-2, 189.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040076,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040074,'1 ',2.46421E-4,4.50247E-3,3.82494E-1,2663.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040273,'1 ',4.19748E-4,6.51247E-3,6.71299E-1,2570.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040298,'1 ',3.48553E-4,6.10891E-3,7.39076E-1,2741.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2040074,'1 ',2.15833E-4,4.05035E-3,5.73560E-1,2924.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040965,'1 ',3.46458E-4,5.28007E-3,6.71459E-1,2806.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040967,2040074,'1 ',2.48204E-4,4.83538E-3,5.62668E-1,2758.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'1 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'2 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'3 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040077,2040078,'1 ',2.47948E-4,1.02029E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040079,2040080,'1 ',2.45656E-4,1.06057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040080,'1 ',3.10097E-3,1.57474E-2,4.17018E-3, 175.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040080,2040092,'1 ',5.35050E-3,2.73732E-2,1.29820E-2, 112.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040080,'1 ',3.42014E-3,1.65098E-2,1.42482E-2, 161.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040082,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040094,'1 ',2.74420E-3,1.26412E-2,5.41537E-3, 174.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040179,'1 ',7.73909E-3,2.57639E-2,8.93688E-2, 155.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040089,2040083,'1 ',1.75436E-2,8.46623E-2,1.14267E-2, 172.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040083,2040228,'1 ',1.43573E-2,6.43164E-2,1.77060E-2, 132.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040085,'1 ',2.12937E-4,1.07876E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040086,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040087,'1 ',2.16842E-4,1.01282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'1 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'2 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'3 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040116,'1 ',2.62016E-3,1.62943E-2,6.65972E-3, 111.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040129,'1 ',3.53775E-3,1.79847E-2,2.62295E-3, 135.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040146,'1 ',5.68635E-3,2.38486E-2,1.13928E-2, 177.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040088,'1 ',4.47010E-4,7.01456E-3,5.70077E-1,2463.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040089,2040124,'1 ',8.20168E-3,3.56468E-2,1.05009E-2, 176.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040834,2040089,'1 ',3.76679E-3,2.17468E-2,3.43660E-3, 157.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040093,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040103,'1 ',2.61222E-3,1.69651E-2,1.31013E-3, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040117,'1 ',6.41877E-3,3.19795E-2,1.78328E-2, 167.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040094,2040106,'1 ',4.75380E-3,1.84924E-2,3.00771E-3, 170.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040094,'1 ',5.51059E-3,1.93453E-2,9.87950E-3, 162.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2040096,'1 ',6.91520E-3,2.92803E-2,5.16298E-3, 185.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2040234,'1 ',9.87138E-3,4.66490E-2,3.05643E-2, 179.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'1 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'2 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'3 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040180,2040096,'1 ',1.60383E-2,7.86598E-2,3.30064E-2, 168.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040098,'1 ',2.04094E-4,1.06325E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040123,'1 ',6.38741E-3,2.49240E-2,1.84620E-2, 165.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040834,'1 ',5.11567E-3,2.82100E-2,1.36766E-2, 163.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2041015,'1 ',5.08868E-3,2.52973E-2,3.66602E-3, 167.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040100,'1 ',2.74967E-4,1.04525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040101,'1 ',2.60000E-4,1.07647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040102,'1 ',2.34045E-4,1.06774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040101,2040136,'1 ',4.35318E-3,1.97003E-2,5.43010E-3, 134.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040156,2040101,'1 ',4.16951E-3,2.03003E-2,3.50116E-3, 149.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040103,2040109,'1 ',3.49977E-3,1.66058E-2,1.05579E-2, 135.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040103,2040781,'1 ',2.36239E-2,9.35878E-2,5.46675E-2, 193.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040104,2040105,'1 ',2.15318E-4,1.07820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040104,2040106,'1 ',2.18801E-4,1.07078E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040107,2040991,'1 ',5.07547E-4,8.67989E-3,8.33817E-1,2892.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040107,2041003,'1 ',5.71138E-4,7.96905E-3,1.09716E0,2947.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040108,'1 ',1.92107E-3,1.00932E-2,1.57708E-3, 284.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040116,'1 ',2.47704E-3,1.14044E-2,2.36106E-3, 261.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040108,'1 ',3.01615E-3,1.23703E-2,4.85079E-3, 290.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'1 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'2 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'3 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'4 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'5 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040109,2040996,'1 ',1.31937E-2,8.15696E-2,3.67567E-2, 177.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040110,'1 ',3.40251E-3,1.61470E-2,6.46788E-3, 154.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'1 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'2 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'3 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040146,'1 ',3.72589E-3,1.58955E-2,2.87098E-3, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040170,2040110,'1 ',3.48351E-4,1.73074E-3,5.81101E-3, 235.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040810,'1 ',3.36665E-3,1.52542E-2,1.19167E-2, 191.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040111,'1 ',4.02833E-3,1.63079E-2,3.87050E-3, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040111,'2 ',4.02833E-3,1.63079E-2,3.87050E-3, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040145,2040111,'1 ',7.08402E-3,2.45687E-2,1.16954E-3, 174.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040112,2040113,'1 ',2.98923E-4,1.01557E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040114,'1 ',4.67917E-3,2.00294E-2,1.40623E-2, 182.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040113,'1 ',1.70461E-3,9.10302E-3,3.15964E-3, 155.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040128,2040113,'1 ',2.33987E-3,1.13034E-2,2.99057E-3, 130.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040129,'1 ',2.61807E-3,1.06076E-2,3.05400E-3, 164.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040114,2040115,'1 ',2.61975E-4,1.04885E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040114,2040145,'1 ',4.88777E-3,1.65412E-2,2.38542E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040125,'1 ',3.62701E-3,1.63291E-2,1.11238E-2, 190.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040128,'1 ',2.55582E-3,1.05252E-2,1.50467E-3, 156.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'1 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'2 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'3 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040136,2040117,'1 ',4.15160E-3,1.84625E-2,3.27438E-3, 180.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040132,2040118,'1 ',1.40694E-3,7.39707E-3,1.79622E-3, 130.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040118,2040147,'1 ',4.41459E-3,2.31443E-2,1.06234E-2, 167.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040137,2040119,'1 ',1.19826E-3,5.16581E-3,1.64439E-3, 164.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040119,2040169,'1 ',3.42321E-3,1.27965E-2,9.10422E-3, 142.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040120,2040121,'1 ',2.83952E-4,1.07224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040121,2040132,'1 ',3.32962E-3,1.63410E-2,5.35862E-3, 165.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040121,2040151,'1 ',5.65501E-3,2.51312E-2,5.81619E-3, 189.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040157,2040122,'1 ',2.99920E-3,9.39023E-3,3.86041E-3, 145.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040159,'1 ',1.86797E-3,8.16745E-3,1.03009E-3, 138.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040170,'1 ',3.50465E-3,1.90827E-2,5.19192E-3, 144.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040810,'1 ',1.83851E-3,7.54813E-3,5.07175E-3, 265.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040123,2040133,'1 ',3.11635E-3,1.49743E-2,3.10095E-3, 117.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040124,2040133,'1 ',7.85835E-3,3.88032E-2,1.89248E-2, 141.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040137,'1 ',1.84461E-3,7.41627E-3,1.05751E-2, 192.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040157,'1 ',1.91359E-3,7.86013E-3,1.40408E-3, 163.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040126,2040127,'1 ',2.96831E-4,1.10730E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'1 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'2 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'3 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040130,2040131,'1 ',2.67688E-4,1.01435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040151,2040130,'1 ',5.77346E-3,2.39651E-2,2.85385E-3, 160.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040130,2040174,'1 ',1.15717E-2,4.37558E-2,2.00032E-2, 129.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040132,2040156,'1 ',4.00930E-3,1.76253E-2,2.44399E-3, 125.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040133,2040134,'1 ',2.77206E-4,1.15472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040133,2040198,'1 ',6.62055E-3,3.45022E-2,9.78464E-3, 165.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040135,2040136,'1 ',2.16544E-4,1.14864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040138,'1 ',1.12732E-3,4.77452E-3,8.62758E-4, 189.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040138,2040210,'1 ',3.93805E-3,1.43478E-2,4.52595E-3, 144.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040138,2040279,'1 ',3.48760E-3,1.42384E-2,1.69438E-2, 149.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040139,'1 ',3.44401E-3,1.51591E-2,5.30324E-3, 126.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040146,'1 ',4.57235E-3,1.96182E-2,2.30752E-3, 155.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040160,'1 ',3.39506E-3,1.50080E-2,4.33258E-3, 145.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040170,'1 ',4.44570E-3,2.00994E-2,6.25389E-3, 162.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040140,2040141,'1 ',2.74261E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040187,'1 ',4.42807E-3,2.28436E-2,6.56195E-3, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040209,'1 ',3.44427E-3,1.60675E-2,3.30985E-3, 136.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040142,2040143,'1 ',9.67289E-3,4.74370E-2,9.34131E-3, 140.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040142,2040145,'1 ',2.78251E-3,1.53440E-2,2.41849E-2, 148.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040142,'1 ',3.99390E-3,2.24122E-2,8.47052E-3, 134.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040719,2040143,'1 ',6.39956E-3,2.96728E-2,7.09584E-3, 178.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040144,2040168,'1 ',2.96955E-3,1.43685E-2,3.91281E-3, 172.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040144,2040209,'1 ',4.67625E-3,1.72106E-2,3.93764E-2, 144.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040147,2040148,'1 ',4.31065E-3,1.66701E-2,3.83506E-3, 206.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040149,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040155,'1 ',2.15303E-3,8.32460E-3,1.75357E-3, 157.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'1 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'2 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'3 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040150,2040152,'1 ',2.10693E-4,1.01737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040192,2040151,'1 ',4.42622E-3,1.97170E-2,1.52815E-3, 197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040192,2040151,'2 ',4.42622E-3,1.97170E-2,1.52815E-3, 197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040151,2040207,'1 ',4.59449E-3,1.98358E-2,6.45516E-3, 215.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040298,'1 ',1.53991E-4,2.72406E-3,2.90687E-1,2569.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040795,2040152,'1 ',8.27717E-5,1.23910E-3,1.60363E-1,2195.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040847,'1 ',7.78553E-4,1.27359E-2,1.42538E0,2543.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040153,2040154,'1 ',2.84169E-4,1.05732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040165,2040153,'1 ',3.06132E-3,1.25581E-2,4.21233E-3, 171.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040796,2040153,'1 ',4.12581E-3,2.12968E-2,4.79306E-3, 196.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040796,2040153,'2 ',4.12581E-3,2.12968E-2,4.79306E-3, 196.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040155,2040191,'1 ',3.44137E-3,1.58853E-2,2.09213E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040155,2040227,'1 ',1.55778E-3,6.44875E-3,1.77128E-3, 130.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040156,2040192,'1 ',4.63480E-3,2.26441E-2,1.38076E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040157,2040158,'1 ',2.01259E-4,1.06259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040159,2040167,'1 ',4.18581E-3,1.69751E-2,5.15841E-3, 136.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040159,2040810,'1 ',2.05805E-3,9.71197E-3,2.30069E-3, 175.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040209,2040160,'1 ',3.09700E-3,1.37388E-2,1.94349E-3, 134.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040160,2040810,'1 ',5.58169E-3,2.25096E-2,1.20332E-2, 171.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040162,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040179,2040161,'1 ',5.49432E-3,2.54877E-2,4.11707E-3, 109.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040187,'1 ',5.95034E-3,2.23617E-2,1.10456E-2, 190.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'1 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'2 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'3 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'4 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'5 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040163,'1 ',3.09460E-3,1.65850E-2,5.44120E-3, 182.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040210,'1 ',6.34333E-3,2.29095E-2,8.98951E-3, 190.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040210,'2 ',6.34333E-3,2.29095E-2,8.98951E-3, 190.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'1 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'2 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'3 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040224,'1 ',1.42054E-3,5.87849E-3,1.91794E-3, 272.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040233,'1 ',1.25142E-2,4.43626E-2,1.82802E-2, 170.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040164,2040165,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040165,2040184,'1 ',1.61007E-3,7.64635E-3,3.11337E-3, 144.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040168,2040166,'1 ',2.94698E-3,1.15644E-2,3.05263E-3, 160.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040166,2040217,'1 ',3.15968E-3,1.41651E-2,8.08072E-3, 157.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040166,2040229,'1 ',4.01109E-3,1.57090E-2,2.30715E-2, 144.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040168,'1 ',2.68274E-3,1.12271E-2,2.96038E-3, 145.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040810,'1 ',3.42415E-3,1.76507E-2,2.21709E-3, 168.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040168,2040171,'1 ',3.73930E-3,1.71828E-2,5.08200E-3, 173.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040210,2040168,'1 ',2.55948E-3,1.23882E-2,1.48082E-3, 198.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'1 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'2 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'3 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040169,'1 ',1.03276E-3,5.08020E-3,1.50844E-3, 183.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040184,2040169,'1 ',1.59085E-3,5.58007E-3,3.94808E-3, 141.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040171,2040184,'1 ',8.87277E-4,3.86308E-3,7.00295E-4, 141.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040172,2040173,'1 ',2.27516E-4,1.06357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040172,2040197,'1 ',2.08418E-3,7.44819E-3,2.41249E-3, 159.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040207,2040172,'1 ',3.66456E-3,1.51025E-2,5.71512E-3, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040174,2040257,'1 ',1.51468E-3,7.39873E-3,1.19066E-3, 171.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040175,2040176,'1 ',2.89450E-4,1.12876E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040176,2040270,'1 ',7.39929E-3,3.95984E-2,2.79860E-2, 205.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040176,'1 ',3.48075E-3,1.25573E-2,2.49735E-3, 197.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040176,'2 ',3.48075E-3,1.25573E-2,2.49735E-3, 197.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040177,2040178,'1 ',2.37054E-4,1.04649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040177,2040205,'1 ',1.59950E-3,9.16824E-3,1.64512E-2, 138.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040245,2040177,'1 ',9.69524E-4,4.73453E-3,2.02714E-3, 177.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040205,2040179,'1 ',3.07871E-3,1.34351E-2,5.47765E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040255,2040179,'1 ',4.61111E-3,2.60591E-2,1.24169E-2, 174.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040180,2040289,'1 ',1.58491E-2,5.34713E-2,1.05428E-2, 111.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040196,2040181,'1 ',1.35656E-3,6.87110E-3,2.11837E-3, 178.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040229,2040181,'1 ',2.69993E-3,1.25312E-2,1.73519E-3, 129.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040181,'1 ',1.78016E-3,6.77874E-3,2.32413E-3, 192.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040181,'2 ',1.78016E-3,6.77874E-3,2.32413E-3, 192.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040182,2040183,'1 ',2.54390E-4,1.19258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040810,'1 ',4.73481E-3,2.07850E-2,4.62343E-3, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040810,'2 ',4.73481E-3,2.07850E-2,4.62343E-3, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040184,2040185,'1 ',2.06775E-4,1.11487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040186,'1 ',1.48751E-4,2.70766E-3,3.21995E-1,2222.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040795,'1 ',2.15564E-4,3.76524E-3,3.54926E-1,2637.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040809,'1 ',1.38233E-4,2.32647E-3,2.60062E-1,2488.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040967,'1 ',5.26021E-4,9.55435E-3,1.14034E0,2892.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040187,2040217,'1 ',3.75571E-3,1.70705E-2,2.28705E-3, 183.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040187,2040220,'1 ',4.94722E-3,1.76010E-2,2.19232E-3, 174.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'1 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'2 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'3 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040188,2040189,'1 ',2.63377E-4,1.04163E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040190,'1 ',1.25537E-3,6.70045E-3,3.46616E-3, 178.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'1 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'2 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'3 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040245,'1 ',2.37418E-3,8.96520E-3,3.34684E-3, 196.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040245,'2 ',2.37418E-3,8.96520E-3,3.34684E-3, 196.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040247,'1 ',2.83864E-3,1.39620E-2,7.40565E-3, 169.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040190,2040277,'1 ',2.73530E-3,1.36911E-2,3.99368E-3, 155.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040207,'1 ',1.94949E-3,8.11437E-3,1.87119E-3, 274.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'1 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'2 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'3 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040193,'1 ',7.24717E-3,2.06488E-2,1.09354E-2, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040193,2040226,'1 ',1.00641E-2,5.15803E-2,1.59014E-2, 142.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040194,2040195,'1 ',2.46022E-4,1.12835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040194,2040473,'1 ',1.91999E-2,8.16762E-2,6.74310E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040716,2040194,'1 ',1.75311E-2,6.60303E-2,1.57080E-2, 178.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040231,2040196,'1 ',2.38781E-3,9.86198E-3,2.62232E-3, 160.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040197,'1 ',2.62857E-3,1.42603E-2,5.91028E-3, 139.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040198,'1 ',1.00938E-2,5.21952E-2,1.25708E-2, 173.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040200,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040255,'1 ',3.19802E-3,1.80367E-2,1.23371E-2, 189.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040255,'2 ',3.19802E-3,1.80367E-2,1.23371E-2, 189.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040201,2040205,'1 ',2.21205E-4,1.13479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040206,2040250,'1 ',2.78229E-3,1.47684E-2,2.75831E-3, 158.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040299,2040206,'1 ',1.28556E-3,5.40427E-3,1.29522E-3, 193.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040299,2040206,'2 ',1.28556E-3,5.40427E-3,1.29522E-3, 193.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040207,2040208,'1 ',2.72013E-4,1.16347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040209,'1 ',3.55790E-3,1.38899E-2,5.46841E-3, 181.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040210,2040247,'1 ',6.67740E-3,2.98445E-2,1.20573E-2, 154.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040211,2040212,'1 ',2.00002E-4,1.10673E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040228,2040211,'1 ',7.19146E-3,3.52154E-2,3.19973E-2, 173.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040211,2040261,'1 ',1.38544E-2,5.61985E-2,4.19678E-2, 185.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040213,2040250,'1 ',3.91837E-3,1.89145E-2,1.61216E-2, 170.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040257,2040213,'1 ',2.86301E-3,1.27279E-2,4.95346E-3, 180.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040298,2040214,'1 ',1.58595E-4,1.85990E-3,2.46855E-1,2323.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040214,'1 ',1.44406E-4,2.67497E-3,2.79969E-1,2463.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040214,2040795,'1 ',1.49065E-4,2.64366E-3,2.99714E-1,2783.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040222,2040215,'1 ',1.18871E-3,7.03101E-3,1.11978E-3, 194.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040222,2040215,'2 ',1.18871E-3,7.03101E-3,1.11978E-3, 194.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040241,'1 ',4.94220E-4,2.36443E-3,8.15399E-4, 182.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040280,'1 ',4.59500E-3,2.14690E-2,1.50900E-2, 205.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040310,'1 ',3.78734E-3,1.21645E-2,3.98263E-3, 251.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040216,2040250,'1 ',1.38390E-3,5.91361E-3,6.32231E-4, 139.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040216,2040299,'1 ',2.18177E-3,1.02673E-2,1.31675E-3, 178.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040217,'1 ',9.08512E-4,4.59955E-3,1.28442E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040217,'2 ',9.08512E-4,4.59955E-3,1.28442E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040217,2040231,'1 ',3.77523E-3,1.77865E-2,3.28950E-2, 176.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040217,2040238,'1 ',2.21971E-3,1.32044E-2,4.26496E-3, 272.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040218,2040219,'1 ',2.70373E-4,1.07552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040218,2040220,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040279,'1 ',2.72956E-3,1.66706E-2,7.51482E-3, 177.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040231,2040221,'1 ',3.57858E-3,1.20858E-2,2.23500E-3, 157.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040240,2040221,'1 ',1.29142E-3,5.78039E-3,1.79194E-3, 121.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040221,2040241,'1 ',2.37191E-3,1.00995E-2,1.70327E-3, 164.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040221,2040297,'1 ',3.91400E-3,1.77180E-2,1.36800E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040225,2040222,'1 ',2.04083E-3,9.01811E-3,3.41902E-3, 195.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040247,2040223,'1 ',1.99877E-3,7.66657E-3,9.58747E-3, 205.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040255,'1 ',7.34759E-3,3.04822E-2,2.06740E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040255,'2 ',7.34759E-3,3.04822E-2,2.06740E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040282,'1 ',4.70000E-3,1.80000E-2,4.50000E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040322,'1 ',4.50225E-3,2.21212E-2,1.68103E-2, 163.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040266,2040225,'1 ',1.79124E-3,8.56029E-3,1.74144E-3, 148.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040225,2040267,'1 ',1.86722E-3,8.37049E-3,7.88978E-4, 203.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040226,'1 ',1.55570E-3,7.34106E-3,3.17824E-3, 153.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040226,2040322,'1 ',1.32342E-3,5.94513E-3,1.88738E-3, 119.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040227,2040796,'1 ',2.03440E-3,1.00035E-2,1.37174E-3, 173.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040719,2040228,'1 ',9.77000E-3,4.31828E-2,1.46025E-1, 170.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040230,2040231,'1 ',2.31493E-4,1.08251E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040230,2040232,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040233,2040231,'1 ',2.43781E-3,1.14031E-2,2.51534E-3, 138.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040234,'1 ',1.05434E-2,3.77666E-2,7.31111E-3, 148.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040235,2040236,'1 ',2.38351E-4,1.05548E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040235,2040237,'1 ',2.21821E-4,1.05644E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040236,'1 ',1.01192E-3,4.52446E-3,1.92383E-3, 277.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040316,'1 ',4.63385E-3,1.71546E-2,3.94189E-3, 137.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040318,'1 ',1.96321E-3,8.37471E-3,1.78435E-3, 143.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'1 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'2 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'3 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040239,'1 ',2.83583E-4,1.11014E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040277,'1 ',2.30579E-3,8.36102E-3,3.02866E-3, 147.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040284,'1 ',2.99948E-3,1.17808E-2,8.72621E-3, 130.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040240,2040250,'1 ',2.88724E-3,1.30254E-2,5.68130E-2, 167.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040242,2040243,'1 ',2.70237E-4,1.05571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040242,2040244,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040244,2040300,'1 ',5.23290E-3,2.04199E-2,8.77157E-3, 166.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040244,2040738,'1 ',3.87514E-3,1.77696E-2,5.51407E-3, 183.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040246,2040247,'1 ',2.77285E-4,1.01016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040247,2040284,'1 ',4.69244E-4,2.40667E-3,1.23535E-3, 155.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040248,2040249,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040331,2040248,'1 ',1.27841E-2,6.43499E-2,1.21233E-2, 132.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040251,2040252,'1 ',2.91378E-4,1.02930E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040251,2040253,'1 ',2.62996E-4,1.06844E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040299,'1 ',2.33240E-3,1.28329E-2,7.84429E-3, 195.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040299,'2 ',2.33240E-3,1.28329E-2,7.84429E-3, 195.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040308,'1 ',1.25419E-3,5.21105E-3,1.14789E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040256,'1 ',2.07266E-4,1.11936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040260,'1 ',9.06484E-4,1.52425E-2,1.72978E0,2878.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040255,2040305,'1 ',6.32759E-3,3.20812E-2,5.91847E-3, 181.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040257,2040258,'1 ',2.29709E-4,1.05364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'1 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'2 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'3 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040428,'1 ',6.24328E-4,1.16891E-2,1.09213E0,2961.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040715,2040260,'1 ',7.45596E-4,1.22987E-2,1.36717E0,2911.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040752,'1 ',2.01024E-3,3.63109E-2,3.42071E0,2118.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
