2040261,2040386,'1 ',2.09336E-2,9.38216E-2,2.17627E-2, 153.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040392,'1 ',1.36729E-2,6.64688E-2,2.02199E-2, 170.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040422,'1 ',1.39412E-2,7.11643E-2,4.88040E-2, 159.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2041015,'1 ',1.19043E-2,4.82836E-2,8.42471E-2, 166.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040265,'1 ',2.81331E-4,1.16701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040465,'1 ',3.54561E-2,1.93176E-1,4.30829E-2, 145.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040468,'1 ',4.01490E-2,1.88635E-1,8.58869E-2, 153.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040266,'1 ',2.91056E-3,1.52913E-2,4.09441E-3, 140.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040266,2040299,'1 ',5.96820E-3,2.85854E-2,6.77534E-3, 170.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040267,2040268,'1 ',2.42500E-4,1.09820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040300,2040267,'1 ',1.50459E-3,8.11630E-3,2.06814E-3, 234.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040267,2040302,'1 ',6.56870E-3,2.92168E-2,6.24870E-3, 157.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040269,2040270,'1 ',2.50796E-4,1.07435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040270,2040272,'1 ',5.26074E-3,2.18166E-2,5.33185E-3, 150.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040270,2040311,'1 ',3.89922E-3,1.62483E-2,5.00453E-3, 131.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040299,'1 ',3.07443E-3,1.50342E-2,1.52361E-3, 186.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040272,'1 ',3.95728E-3,1.82544E-2,4.49846E-3, 150.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040289,'1 ',1.03830E-2,4.50661E-2,1.50808E-2, 166.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040343,'1 ',1.08823E-2,5.50884E-2,1.62080E-2, 181.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040277,2040278,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040280,2040281,'1 ',2.89474E-4,1.04194E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040280,'1 ',9.88434E-4,4.13046E-3,9.80034E-4, 143.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040282,2040283,'1 ',2.93506E-4,1.04033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040282,2040320,'1 ',3.41600E-3,1.62818E-2,5.47390E-2, 179.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040282,'1 ',5.39072E-3,2.34635E-2,4.58776E-3, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040282,'2 ',5.39072E-3,2.34635E-2,4.58776E-3, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040284,2040285,'1 ',2.77673E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040286,2040474,'1 ',4.35544E-2,2.35805E-1,3.09597E-2, 143.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040287,2040288,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040287,2040350,'1 ',1.44908E-2,4.97946E-2,2.98834E-2, 151.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040867,2040287,'1 ',1.05011E-2,4.35130E-2,1.43756E-2, 181.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040291,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040303,'1 ',4.05735E-3,1.74282E-2,6.73465E-3, 144.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040290,'1 ',2.48936E-3,1.08891E-2,1.88077E-3, 151.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040359,'1 ',6.33390E-4,3.07050E-3,1.35597E-2, 181.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040292,2040296,'1 ',2.44496E-4,1.17693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040292,2040297,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040297,2040303,'1 ',6.28506E-4,3.07819E-3,2.27763E-3, 144.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040300,2040301,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040302,'1 ',4.74601E-3,2.05030E-2,3.92187E-3, 182.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040303,2040336,'1 ',2.73289E-3,1.44229E-2,6.25839E-3, 191.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040304,2040336,'1 ',5.41178E-3,2.13470E-2,4.50878E-3, 182.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040304,'1 ',4.14656E-3,1.82397E-2,2.21897E-3, 162.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040304,2040403,'1 ',4.96129E-3,2.41896E-2,1.66204E-2, 172.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040306,'1 ',2.84101E-4,1.17850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040331,'1 ',5.37926E-3,2.49742E-2,2.82962E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040307,2040345,'1 ',9.45868E-4,4.49322E-3,1.84902E-2, 185.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040362,2040307,'1 ',1.10622E-3,5.84966E-3,1.72034E-3, 174.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040308,2040309,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040308,2040321,'1 ',4.10206E-3,1.96537E-2,3.13264E-2, 193.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040708,2040308,'1 ',1.76158E-3,8.52041E-3,5.82024E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040310,2040324,'1 ',2.65301E-3,1.06564E-2,4.38588E-2, 153.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040312,'1 ',2.53477E-4,1.15547E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'1 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'2 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'3 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040313,'1 ',2.44076E-3,1.11068E-2,8.07849E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040314,2040315,'1 ',2.67501E-4,1.09270E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040314,2040316,'1 ',2.19075E-4,1.07096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040738,2040316,'1 ',5.11248E-3,1.80177E-2,2.80693E-3, 166.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040317,2040318,'1 ',2.69612E-4,1.18817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040317,2040319,'1 ',2.06542E-4,1.15020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040738,2040318,'1 ',3.50987E-3,1.73540E-2,5.19645E-3, 163.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040320,2040340,'1 ',2.54222E-3,1.03238E-2,4.65525E-3, 147.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040340,'1 ',3.13276E-3,1.65480E-2,3.35437E-3, 155.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040376,'1 ',5.28695E-3,2.96460E-2,2.26061E-2, 147.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040322,2040327,'1 ',5.23989E-3,2.63693E-2,8.56157E-3, 132.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040323,2040324,'1 ',2.19698E-4,1.06687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'1 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'2 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'3 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040325,2040326,'1 ',2.22743E-4,1.09953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040325,2040340,'1 ',3.82951E-3,2.15637E-2,4.51931E-3, 149.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040325,'1 ',1.74238E-3,9.34860E-3,4.72239E-3, 158.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040327,2040328,'1 ',2.91140E-4,1.09860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040329,2040330,'1 ',2.68565E-4,1.03112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040329,2040331,'1 ',2.75819E-4,1.06294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040331,2040332,'1 ',6.76683E-3,2.80959E-2,4.41056E-3, 135.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040332,2040333,'1 ',2.24230E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040332,2040455,'1 ',1.55664E-2,6.78899E-2,1.17749E-1, 169.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040354,2040334,'1 ',5.66577E-3,2.60794E-2,5.09882E-3, 146.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040392,2040334,'1 ',5.17679E-3,2.65369E-2,5.23673E-3, 168.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040334,2040455,'1 ',2.01652E-2,8.46634E-2,1.36178E-1, 172.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040339,'1 ',2.00281E-4,1.18446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040382,2040335,'1 ',2.41590E-4,4.40754E-3,4.14150E-1,2491.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040809,'1 ',2.92186E-4,4.72901E-3,4.36408E-1,2411.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040341,2040336,'1 ',3.71311E-3,1.62672E-2,2.47868E-3, 181.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040359,2040336,'1 ',4.33021E-3,2.53796E-2,3.85558E-3, 175.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040336,'1 ',2.26403E-3,1.07773E-2,1.53484E-3, 189.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040381,'1 ',7.89975E-3,3.78931E-2,2.70665E-2, 171.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040359,2040341,'1 ',3.32895E-3,1.47141E-2,8.13152E-3, 150.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040376,2040342,'1 ',6.50476E-3,3.06638E-2,1.38290E-2, 163.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040342,2040383,'1 ',4.78199E-3,2.18125E-2,2.18167E-2, 186.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040343,2040352,'1 ',2.33362E-3,1.13573E-2,3.16072E-3, 138.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040344,2040369,'1 ',5.17016E-3,2.30483E-2,4.65264E-3, 186.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040344,2040389,'1 ',2.44689E-3,1.18556E-2,1.69134E-3, 155.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040390,2040345,'1 ',3.69107E-3,1.52213E-2,2.04652E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040404,2040345,'1 ',2.21159E-3,8.02844E-3,8.70853E-4, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040347,'1 ',2.07828E-4,1.07774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040380,'1 ',1.31733E-2,5.71004E-2,2.57889E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040349,'1 ',2.78079E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040350,'1 ',2.03485E-4,1.07842E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040351,'1 ',2.99540E-4,1.04359E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040402,2040350,'1 ',1.12889E-2,5.26752E-2,1.73398E-2, 172.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040350,2040411,'1 ',2.94700E-3,1.58120E-2,7.51400E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040353,'1 ',2.93937E-4,1.02568E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040404,'1 ',7.50583E-3,2.40398E-2,7.14374E-3, 178.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040738,'1 ',3.43424E-3,1.67424E-2,8.04280E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040738,'2 ',3.43424E-3,1.67424E-2,8.04280E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040354,2040355,'1 ',2.25334E-4,1.01781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040424,2040354,'1 ',2.42734E-2,1.20704E-1,2.00181E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040357,'1 ',2.77083E-4,1.19666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040367,'1 ',1.17312E-3,6.52430E-3,9.50663E-4, 194.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040367,'2 ',1.17312E-3,6.52430E-3,9.50663E-4, 194.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'1 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'2 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'3 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040390,2040358,'1 ',1.22497E-3,5.09330E-3,6.47381E-3, 154.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040358,2040395,'1 ',2.24846E-3,1.14107E-2,8.90585E-3, 173.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040358,2040405,'1 ',7.23229E-4,3.79407E-3,3.87856E-3, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040360,2040361,'1 ',2.06139E-4,1.06709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040360,2040383,'1 ',3.89055E-3,1.10919E-2,2.94516E-3, 189.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040395,2040360,'1 ',2.05490E-3,9.65014E-3,2.43004E-3, 169.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040362,2040378,'1 ',3.59349E-3,1.55554E-2,2.87815E-3, 139.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040362,'1 ',8.13779E-3,2.85223E-2,4.75011E-3, 189.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040363,2040369,'1 ',2.81162E-3,1.36756E-2,6.62407E-3, 190.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040363,2040369,'2 ',2.81162E-3,1.36756E-2,6.62407E-3, 190.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040363,'1 ',2.75793E-3,1.21425E-2,1.92932E-3, 161.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040364,2040365,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040364,2040366,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040369,'1 ',1.35220E-2,4.99157E-2,5.39576E-3, 158.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040369,'2 ',1.35220E-2,4.99160E-2,5.39600E-3, 158.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040900,'1 ',3.15728E-3,1.06297E-2,3.19057E-3, 143.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040900,'2 ',3.15700E-3,1.06300E-2,3.19100E-3, 143.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040367,2040405,'1 ',1.90008E-3,7.61639E-3,3.12001E-3, 147.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040367,2040410,'1 ',1.14846E-3,5.62027E-3,1.10036E-3, 130.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040368,2040866,'1 ',3.10167E-4,5.03820E-3,6.39501E-1,2312.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040368,2040899,'1 ',1.28371E-4,2.12315E-3,2.75611E-1,2720.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040369,2040406,'1 ',2.38426E-3,9.44677E-3,3.72001E-3, 207.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040411,2040369,'1 ',5.23611E-3,2.23290E-2,6.45335E-3, 159.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040369,2040434,'1 ',8.14094E-3,3.90857E-2,6.83139E-3, 168.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040373,'1 ',2.02643E-4,1.18003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040374,2040375,'1 ',2.03166E-4,1.05044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040374,2040376,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040376,2040403,'1 ',4.56718E-3,1.91524E-2,6.21873E-3, 137.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040377,2040421,'1 ',1.15013E-2,5.22284E-2,1.62611E-2, 140.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040377,2040867,'1 ',1.04734E-2,4.67373E-2,1.57674E-2, 156.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040378,2040384,'1 ',8.88954E-4,4.19426E-3,8.99948E-4, 178.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040397,2040379,'1 ',1.98398E-3,9.26087E-3,3.15535E-3, 170.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040379,2040453,'1 ',9.54324E-3,3.92310E-2,1.09106E-2, 119.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040403,2040380,'1 ',5.32242E-3,2.17742E-2,6.17219E-3, 157.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040381,2040403,'1 ',8.87859E-3,4.10588E-2,1.69850E-2, 149.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040382,2040439,'1 ',1.41389E-4,2.11829E-3,2.69800E-1,2655.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040899,2040382,'1 ',9.46694E-5,1.91997E-3,1.70672E-1,2882.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040390,'1 ',5.89892E-3,3.34823E-2,1.14066E-2, 180.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'1 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'2 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'3 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040418,2040383,'1 ',2.67039E-3,1.36065E-2,3.48067E-3, 190.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040384,2040385,'1 ',2.16109E-4,1.05764E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040384,2040940,'1 ',5.26681E-3,1.85304E-2,4.70680E-3, 193.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040386,2040422,'1 ',7.61366E-3,3.88554E-2,3.56835E-2, 124.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040388,'1 ',2.16696E-4,1.01725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040406,2040387,'1 ',1.34911E-3,7.16378E-3,1.51517E-3, 162.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040412,'1 ',7.31079E-3,3.45905E-2,1.73291E-2, 154.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040389,2040410,'1 ',3.71300E-3,1.63390E-2,7.04900E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040391,'1 ',1.38019E-3,7.29126E-3,1.85981E-3, 161.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040391,'1 ',4.24997E-3,1.68155E-2,3.07824E-3, 195.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040391,'2 ',4.24997E-3,1.68155E-2,3.07824E-3, 195.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040422,2040392,'1 ',1.09546E-2,5.36314E-2,2.53745E-2, 140.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040394,'1 ',2.92316E-4,1.13121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040395,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040396,'1 ',2.33192E-4,1.06217E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040418,2040395,'1 ',1.30056E-3,4.63216E-3,2.00721E-3, 170.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040397,2040407,'1 ',2.56009E-3,1.51505E-2,2.48653E-3, 293.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040399,'1 ',2.04794E-4,1.02732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040443,'1 ',9.27534E-3,3.39159E-2,1.43403E-2, 147.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040891,'1 ',8.48278E-3,3.93421E-2,2.09667E-2, 167.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040400,2040401,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040400,2040402,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040443,2040402,'1 ',3.97006E-3,2.14590E-2,5.81991E-3, 156.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040891,2040402,'1 ',6.81122E-3,3.59236E-2,1.66992E-2, 190.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040891,2040402,'2 ',6.81122E-3,3.59236E-2,1.66992E-2, 190.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040405,2040900,'1 ',2.45264E-3,1.13389E-2,5.06361E-3, 175.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040408,'1 ',2.03676E-4,1.02362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040415,'1 ',2.03239E-3,1.10971E-2,8.31000E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040437,'1 ',4.32622E-3,1.74257E-2,2.94474E-3, 152.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040419,2040409,'1 ',2.42290E-3,1.37392E-2,2.72845E-3, 185.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'1 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'2 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'3 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040458,2040409,'1 ',3.64133E-3,1.82942E-2,6.34406E-3, 159.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040410,2040433,'1 ',3.36756E-3,1.31089E-2,8.08958E-3, 203.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040410,2040900,'1 ',1.02068E-3,4.60148E-3,8.77779E-4, 290.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040411,2040434,'1 ',3.77317E-3,1.64953E-2,3.88312E-3, 177.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040412,'1 ',4.70000E-3,1.80000E-2,4.50000E-3, 161.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040412,'1 ',8.81772E-3,2.44629E-2,2.61663E-3, 151.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040412,'2 ',8.81800E-3,2.44630E-2,2.61700E-3, 151.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040807,2040412,'1 ',4.66900E-3,1.78920E-2,4.53800E-3, 160.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040413,2040431,'1 ',1.66172E-3,8.33915E-3,3.71206E-3, 158.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040413,2040440,'1 ',6.93272E-3,2.92069E-2,5.35965E-3, 178.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040415,'1 ',2.68865E-3,9.73456E-3,2.01275E-2, 174.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040415,2040416,'1 ',2.86122E-4,1.16900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040415,2040431,'1 ',1.18935E-3,5.60526E-3,2.29578E-3, 160.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040440,2040417,'1 ',4.83362E-3,2.13943E-2,9.52643E-3, 176.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040417,2040447,'1 ',6.82319E-3,2.87745E-2,1.22548E-2, 133.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040419,2040420,'1 ',2.98803E-4,1.08080E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040431,2040419,'1 ',3.16448E-3,1.79957E-2,5.66069E-3, 126.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040437,2040419,'1 ',2.04878E-3,1.00902E-2,3.25284E-3, 158.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040456,2040421,'1 ',1.02557E-2,4.58557E-2,1.37202E-2, 145.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040421,2040459,'1 ',1.20047E-2,5.98203E-2,4.41767E-2, 157.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040422,2040423,'1 ',2.97634E-4,1.11039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040424,2040425,'1 ',2.40648E-4,1.03253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040429,2040424,'1 ',1.32164E-2,6.84520E-2,2.20398E-2, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040427,'1 ',2.23831E-4,1.05326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040429,'1 ',1.87050E-2,4.76805E-2,3.62924E-3, 171.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040472,'1 ',1.37804E-2,7.12170E-2,9.12705E-3, 130.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040930,2040428,'1 ',1.78575E-3,2.68793E-2,2.93678E0,3286.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 129.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040429,2040473,'1 ',1.57407E-2,6.41150E-2,1.70258E-2, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040430,2040431,'1 ',2.96811E-4,1.08032E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040431,2040433,'1 ',1.01492E-3,4.14992E-3,1.27582E-3, 167.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040432,2040433,'1 ',2.31153E-4,1.07798E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040433,2040440,'1 ',4.48114E-3,2.49978E-2,1.27939E-2, 187.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040436,2040434,'1 ',5.37226E-3,2.34686E-2,8.70190E-3, 168.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040435,2040436,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040436,2040462,'1 ',1.13144E-2,4.24267E-2,3.05268E-2, 140.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040437,2040438,'1 ',2.57330E-4,1.12463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040439,2040441,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040439,2040947,'1 ',1.55506E-3,2.64094E-2,3.17399E0,2986.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 132.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040955,2040439,'1 ',3.44950E-4,5.67731E-3,5.89477E-1,2460.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040477,'1 ',1.38466E-2,6.81068E-2,4.00777E-2, 161.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040443,2040867,'1 ',7.48695E-3,1.55752E-2,1.13639E-2, 261.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040447,'1 ',5.81570E-3,2.69479E-2,1.16531E-2, 172.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040448,'1 ',7.11106E-3,2.76812E-2,3.89345E-3, 174.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040448,2040458,'1 ',5.34833E-3,2.22168E-2,4.89492E-3, 138.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040449,2040450,'1 ',2.99725E-4,1.15282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040450,'1 ',1.56921E-3,8.06812E-3,2.02657E-2, 198.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040450,'2 ',1.56921E-3,8.06812E-3,2.02657E-2, 198.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'1 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'2 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'3 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040451,2040452,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040451,2040453,'1 ',2.05092E-4,1.08043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040453,'1 ',8.38244E-3,2.95109E-2,7.86635E-3, 161.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040455,2040478,'1 ',1.10520E-2,5.28366E-2,2.51560E-2, 118.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040456,2040459,'1 ',1.75063E-2,9.33496E-2,3.70436E-2, 156.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040463,2040457,'1 ',6.24192E-3,3.30252E-2,5.49955E-3, 153.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040457,2040874,'1 ',4.72468E-3,1.90621E-2,4.36411E-3, 147.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040460,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040463,'1 ',1.67069E-2,5.28284E-2,1.41127E-2, 179.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040477,'1 ',1.21061E-2,6.50229E-2,6.95260E-2, 179.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'1 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'2 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'3 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040461,2040478,'1 ',2.60895E-2,1.29598E-1,3.13091E-2, 128.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040462,2040776,'1 ',1.00709E-2,4.45968E-2,7.19939E-2, 176.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'1 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'2 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'3 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040465,2040466,'1 ',2.55143E-4,1.13428E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040465,'1 ',4.07500E-2,1.40118E-1,2.28518E-2, 137.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040467,2040468,'1 ',2.75598E-4,1.10270E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040467,2040785,'1 ',1.55000E-2,3.00000E-2,9.00000E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040923,2040468,'1 ',1.55550E-2,6.32750E-2,9.57400E-3, 172.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040470,'1 ',2.12539E-4,1.06046E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040504,'1 ',1.45340E-2,5.17474E-2,3.93273E-2, 148.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040694,'1 ',8.95893E-3,4.54579E-2,1.61453E-2, 179.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040471,2040472,'1 ',2.60426E-4,1.08662E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040473,2040472,'1 ',5.39839E-3,2.47610E-2,8.22507E-3, 139.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040472,2040533,'1 ',5.05467E-2,1.80801E-1,3.31370E-2, 153.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040496,2040474,'1 ',1.72528E-2,8.57766E-2,3.32952E-2, 125.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040475,2040510,'1 ',7.89209E-3,4.09130E-2,5.73795E-2, 137.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040475,2040774,'1 ',8.36900E-3,3.02270E-2,5.45594E-2, 138.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040476,2040477,'1 ',2.77939E-4,1.09625E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040478,2040596,'1 ',4.89169E-2,2.47299E-1,4.20182E-2, 177.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040480,2040479,'1 ',1.28782E-2,5.41320E-2,8.32737E-3, 135.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040479,'1 ',1.30686E-2,6.33604E-2,7.31913E-2, 164.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040479,2040506,'1 ',1.32060E-2,6.15071E-2,1.54541E-2, 181.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040480,2040481,'1 ',2.16272E-4,1.03404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040874,2040480,'1 ',9.51741E-3,4.34597E-2,3.13540E-2, 173.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040482,2040483,'1 ',2.53149E-4,1.04104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040482,2040549,'1 ',3.31386E-2,1.46716E-1,5.43745E-2, 137.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040714,2040482,'1 ',1.59392E-2,5.80896E-2,1.23008E-2, 144.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040484,2040495,'1 ',6.40678E-3,3.74402E-2,6.68179E-3, 171.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040484,2040806,'1 ',6.93249E-3,3.09909E-2,6.45906E-3, 189.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040510,2040485,'1 ',1.22960E-2,3.52246E-2,2.34977E-2, 184.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040485,2040519,'1 ',3.96215E-3,1.99636E-2,4.57068E-2, 169.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040486,2040487,'1 ',2.17684E-4,1.01647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040486,2040496,'1 ',2.66729E-2,1.24675E-1,1.12851E-2, 132.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040505,2040486,'1 ',1.88348E-2,9.68048E-2,1.00651E-2, 102.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040489,'1 ',2.96009E-4,1.04882E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040520,'1 ',7.61860E-3,4.55924E-2,9.44424E-3, 147.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040490,2040549,'1 ',9.20179E-3,3.30309E-2,2.28411E-2, 161.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040954,2040490,'1 ',2.09791E-2,1.16005E-1,3.45197E-2, 168.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040491,'1 ',3.12327E-3,1.59591E-2,6.49443E-3, 149.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040491,2040510,'1 ',2.69212E-3,1.13308E-2,1.93870E-3, 178.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040493,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040578,'1 ',2.39458E-2,8.95764E-2,2.07424E-2, 143.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040588,'1 ',3.92141E-2,1.81892E-1,9.05397E-2, 159.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040494,2040495,'1 ',1.24645E-2,4.62911E-2,5.55013E-3, 156.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040494,2040694,'1 ',1.78036E-2,8.16848E-2,3.47800E-2, 183.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040495,2040519,'1 ',2.48045E-3,1.29927E-2,2.39903E-3, 159.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040496,2040526,'1 ',1.54642E-2,6.27068E-2,5.55485E-2, 164.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040496,'1 ',5.96828E-3,3.30044E-2,4.85497E-2, 147.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040503,'1 ',9.03386E-4,5.16091E-3,1.24824E-3, 188.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040518,'1 ',4.95613E-3,2.57102E-2,2.66040E-2, 191.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040540,'1 ',1.68380E-3,9.44299E-3,3.07039E-3, 144.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040532,'1 ',2.41907E-3,1.43240E-2,3.22698E-3, 150.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040561,'1 ',7.97064E-3,3.72078E-2,3.38620E-2, 162.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040806,'1 ',4.91096E-3,2.16630E-2,2.30435E-2, 190.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040499,'1 ',2.84333E-2,1.16688E-1,3.68588E-2, 146.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040499,2040785,'1 ',2.64763E-2,1.26759E-1,1.41761E-2, 154.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040501,'1 ',2.80482E-4,1.02058E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040508,'1 ',1.73970E-2,6.56808E-2,1.27652E-2, 170.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040550,'1 ',7.33758E-3,3.99993E-2,3.69707E-2, 127.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040516,'1 ',2.84756E-3,1.48827E-2,1.94900E-3, 134.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040526,'1 ',3.29143E-3,1.69265E-2,8.56597E-3, 126.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040865,'1 ',9.78267E-3,5.06205E-2,1.34296E-2, 155.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040503,2040519,'1 ',7.95617E-3,3.11649E-2,7.38588E-3, 162.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040504,2040540,'1 ',7.77432E-3,3.92913E-2,1.40939E-2, 172.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040806,2040504,'1 ',3.28005E-3,1.71653E-2,2.09251E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040505,2040579,'1 ',8.14865E-3,4.23228E-2,2.50659E-2, 172.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040506,2040891,'1 ',8.01345E-3,4.02887E-2,1.17329E-1, 183.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040507,2040860,'1 ',3.20379E-4,4.47123E-3,4.29376E-1,2493.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040508,2040547,'1 ',1.23884E-2,5.62799E-2,7.41706E-3, 174.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040508,2040579,'1 ',1.82017E-2,9.98348E-2,4.15072E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040513,'1 ',2.72174E-4,1.03713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040514,'1 ',2.49351E-4,1.12280E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040515,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040516,2040510,'1 ',2.50489E-3,1.30157E-2,2.20174E-3, 182.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040513,2040562,'1 ',2.37035E-4,4.20798E-3,5.22639E-1,2047.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040513,2040860,'1 ',1.64515E-4,2.39615E-3,2.83572E-1,2657.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040517,2040805,'1 ',3.02302E-4,3.75566E-3,3.60425E-1,2430.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040860,2040517,'1 ',1.15178E-4,1.93360E-3,2.03060E-1,2417.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'1 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'2 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'3 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040518,2040865,'1 ',1.92429E-3,1.13445E-2,4.58918E-3, 115.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040518,2040966,'1 ',2.82349E-3,1.51271E-2,1.83912E-2, 165.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040522,2040519,'1 ',1.94639E-3,8.76982E-3,1.23387E-3, 167.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040522,'1 ',7.78417E-3,3.45088E-2,6.05319E-2, 126.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040580,'1 ',2.24106E-2,1.08976E-1,4.91871E-2, 146.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040591,'1 ',2.37464E-2,1.13774E-1,2.45964E-2, 109.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040521,2040522,'1 ',2.58707E-4,1.01382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040524,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040541,'1 ',3.76599E-3,1.66895E-2,1.36174E-2, 126.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040865,'1 ',1.22359E-2,4.88577E-2,1.43421E-2, 166.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040525,2040568,'1 ',2.03577E-2,7.32347E-2,1.43268E-2, 150.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040525,2040694,'1 ',2.56755E-2,9.09406E-2,3.98802E-2, 176.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040526,'1 ',5.46663E-3,2.47042E-2,4.07824E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040527,2040547,'1 ',7.80438E-3,3.01728E-2,2.85501E-2, 125.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040527,2040853,'1 ',5.87295E-3,2.48879E-2,5.46867E-3, 165.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040528,2040529,'1 ',1.04595E-3,6.24201E-3,1.59258E-3, 220.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040528,2040541,'1 ',2.35672E-3,1.39693E-2,9.28261E-3, 157.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040528,'1 ',4.39651E-3,2.15658E-2,9.21049E-3, 134.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040529,'1 ',2.39813E-3,9.88836E-3,5.21483E-3, 182.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040529,2040966,'1 ',2.94194E-3,1.23649E-2,2.08011E-2, 191.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040530,2040531,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040530,2040532,'1 ',2.81781E-4,1.13104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040532,2040774,'1 ',7.07284E-3,3.45631E-2,2.68875E-2, 156.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040533,'1 ',3.13307E-2,1.51789E-1,5.25097E-2, 158.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040534,2040563,'1 ',7.31750E-3,3.47127E-2,2.30082E-2, 161.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040534,2040920,'1 ',4.79236E-3,2.17196E-2,8.54967E-3, 160.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040536,'1 ',1.06048E-3,5.82280E-3,2.65437E-3, 141.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040574,'1 ',2.06394E-3,9.14763E-3,5.02593E-3, 157.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040853,'1 ',4.04494E-3,1.49339E-2,8.91808E-3, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040853,'2 ',4.04494E-3,1.49339E-2,8.91808E-3, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040537,'1 ',2.09613E-3,9.35763E-3,3.00217E-3, 136.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040563,'1 ',7.00643E-3,3.09729E-2,2.68710E-2, 149.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040920,'1 ',2.71031E-3,1.35600E-2,7.05875E-3, 141.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040574,2040537,'1 ',7.56120E-4,3.74169E-3,7.76587E-4, 144.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040537,2040966,'1 ',2.65852E-3,1.41742E-2,6.81087E-3, 170.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040539,'1 ',2.25323E-4,1.07817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040543,'1 ',2.93559E-2,1.30864E-1,3.78253E-2, 162.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040541,2040542,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040705,2040543,'1 ',1.13893E-2,5.53379E-2,9.59521E-3, 192.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040705,2040543,'2 ',1.13893E-2,5.53379E-2,9.59521E-3, 192.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040547,2040544,'1 ',3.41310E-3,1.88753E-2,5.18533E-3, 141.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040544,2040558,'1 ',8.15750E-3,2.94935E-2,1.60503E-2, 156.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040546,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040547,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040548,'1 ',2.15883E-4,1.02134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040549,2040570,'1 ',2.09929E-2,6.50011E-2,1.91941E-2, 135.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040549,2040580,'1 ',3.39697E-2,1.18224E-1,2.31379E-2, 153.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040550,2040551,'1 ',2.24800E-4,1.14992E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040550,2040871,'1 ',1.07762E-3,3.92879E-3,1.74672E-3, 168.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040552,2040555,'1 ',5.17704E-3,2.55760E-2,6.16057E-3, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040560,2040552,'1 ',6.04142E-3,2.98266E-2,6.40074E-3, 134.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040571,2040552,'1 ',2.95281E-3,1.13988E-2,2.32145E-3,  83.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040871,2040553,'1 ',1.86165E-3,9.19732E-3,1.29694E-3, 163.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040860,2040554,'1 ',1.46636E-4,2.92517E-3,2.81313E-1,2528.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040555,2040564,'1 ',3.27900E-3,1.21987E-2,2.32389E-3, 174.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040555,'1 ',1.00052E-3,5.32182E-3,8.04405E-4, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040555,'2 ',1.00052E-3,5.32182E-3,8.04405E-4, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040558,'1 ',1.34553E-3,6.77568E-3,1.26494E-2, 202.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040558,2040920,'1 ',9.86953E-4,4.42327E-3,3.49967E-3, 168.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040559,2040560,'1 ',2.17447E-4,1.04653E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040563,2040560,'1 ',5.50506E-3,2.55068E-2,3.02688E-3, 173.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040561,2040564,'1 ',3.47613E-3,1.53140E-2,1.46749E-2, 150.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040562,2040860,'1 ',1.90959E-4,2.89535E-3,2.15390E-1,2635.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040563,2040571,'1 ',8.15068E-3,3.66762E-2,1.21829E-2, 169.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040573,2040563,'1 ',3.31707E-3,1.50422E-2,3.97058E-3, 246.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040564,2040575,'1 ',2.54787E-3,1.38054E-2,2.33961E-3, 160.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040588,'1 ',1.34071E-2,6.32682E-2,1.10761E-2, 162.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040785,'1 ',4.25492E-2,2.07155E-1,6.09208E-2, 155.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040566,2040567,'1 ',2.05409E-4,1.02837E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040566,2040568,'1 ',2.13075E-4,1.07978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040591,2040568,'1 ',1.77188E-2,7.78480E-2,1.23970E-2, 138.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040573,2040569,'1 ',3.04516E-3,1.57114E-2,6.94072E-3, 174.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040585,2040569,'1 ',1.21713E-2,4.89959E-2,1.72562E-2, 110.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040569,2040598,'1 ',3.22238E-2,1.42148E-1,2.16213E-2, 116.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040597,2040570,'1 ',1.77872E-2,9.33948E-2,8.24958E-3, 149.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040572,2040573,'1 ',2.26922E-4,1.16664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040576,2040577,'1 ',2.07715E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040576,2040578,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040578,'1 ',1.99376E-2,8.66140E-2,2.66118E-2, 138.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040604,2040579,'1 ',3.67752E-2,1.30308E-1,3.32792E-2, 135.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040581,2040582,'1 ',2.00394E-4,1.19609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040581,2040583,'1 ',2.37247E-4,1.16055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040582,2040609,'1 ',2.46426E-2,1.16743E-1,2.22932E-2, 139.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040582,2040933,'1 ',2.66828E-2,1.25107E-1,2.47429E-2, 149.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040584,2040585,'1 ',2.59706E-4,1.13092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040584,2040586,'1 ',2.26751E-4,1.11398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040585,2040624,'1 ',1.60503E-2,8.92842E-2,9.72845E-2, 174.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040588,'1 ',2.42531E-4,1.09335E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040589,'1 ',2.36189E-4,1.12264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040590,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040593,'1 ',2.24354E-2,8.40494E-2,1.28828E-2, 136.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040628,2040592,'1 ',3.04788E-2,1.39223E-1,1.87525E-2, 133.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040614,2040593,'1 ',3.50904E-2,1.53276E-1,1.82848E-2, 141.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040594,2040595,'1 ',2.70135E-4,1.05579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040594,2040596,'1 ',2.55801E-4,1.04788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040601,'1 ',2.26578E-2,1.05266E-1,2.45520E-2, 132.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040918,'1 ',1.48623E-2,7.89247E-2,1.78519E-2, 153.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040948,'1 ',1.49168E-2,7.32055E-2,6.18980E-2, 166.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040605,2040597,'1 ',1.44827E-2,6.54928E-2,2.19461E-2, 130.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040642,2040597,'1 ',4.40529E-2,2.16887E-1,4.53626E-2, 156.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040643,2040598,'1 ',3.06979E-2,1.42416E-1,2.67225E-2, 153.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040604,2040599,'1 ',1.18675E-2,5.82708E-2,1.60209E-2, 156.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040748,2040599,'1 ',2.08198E-3,7.76495E-3,1.86995E-3, 165.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040600,2040601,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040601,2040630,'1 ',3.23906E-2,1.31170E-1,4.15719E-2, 137.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040602,2040610,'1 ',4.51132E-2,1.98913E-1,4.76888E-2, 145.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050332,2040602,'1 ',6.80542E-2,2.50001E-1,4.42615E-2, 148.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040603,2040604,'1 ',2.68870E-4,1.07031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040605,2040606,'1 ',2.81254E-4,1.19179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040619,2040605,'1 ',1.35259E-2,6.87937E-2,2.04779E-2, 132.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040640,2040605,'1 ',3.20535E-2,1.49127E-1,3.14880E-2, 131.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040607,2040608,'1 ',2.12600E-4,1.19711E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040607,2040609,'1 ',2.85597E-4,1.11666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040609,2040629,'1 ',6.54893E-3,3.97477E-2,2.09044E-2, 112.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040933,2040609,'1 ',1.12486E-2,5.33156E-2,1.55203E-2, 146.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040610,2040614,'1 ',2.18457E-2,9.33779E-2,3.54026E-2, 114.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040645,2040614,'1 ',1.16696E-2,6.74710E-2,3.77376E-2, 158.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040616,2040615,'1 ',7.38557E-3,3.84611E-2,5.77990E-3, 132.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040615,2040624,'1 ',1.51903E-2,7.85125E-2,1.67997E-2, 158.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040748,2040616,'1 ',1.77415E-2,4.98264E-2,1.87303E-2, 156.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040617,2040618,'1 ',2.60450E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040617,2040619,'1 ',2.25771E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040619,2040640,'1 ',7.36228E-3,4.07954E-2,5.16834E-2, 136.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040621,'1 ',2.44137E-4,1.07523E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040638,2040620,'1 ',9.23841E-3,5.15732E-2,4.92950E-3, 147.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040660,'1 ',2.11224E-2,9.06218E-2,5.51425E-2, 142.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040748,'1 ',1.43081E-2,6.08565E-2,4.04650E-2, 155.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040622,'1 ',8.60585E-3,3.19068E-2,9.13345E-3, 167.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040622,'2 ',8.60600E-3,3.19070E-2,9.13300E-3, 167.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040622,2040647,'1 ',6.78349E-3,4.10884E-2,2.12570E-2, 117.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040623,2040666,'1 ',8.75541E-4,1.39563E-2,1.32266E0,2372.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040704,2040623,'1 ',6.23904E-4,1.11951E-2,1.28515E0,2101.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040623,2053250,'1 ',1.81433E-3,3.38010E-2,4.23260E0,2298.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 156.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040748,'1 ',9.28644E-3,3.57833E-2,2.08051E-2, 160.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040654,2040628,'1 ',2.26969E-2,1.35487E-1,3.36173E-2, 145.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040632,2040629,'1 ',9.27901E-3,3.75642E-2,1.44577E-1, 134.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040634,2040629,'1 ',4.19057E-2,1.31712E-1,2.16497E-2, 137.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040629,2040933,'1 ',2.30798E-2,9.53211E-2,1.85575E-2, 135.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040632,2040630,'1 ',1.15093E-2,5.84501E-2,1.14409E-2, 125.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040630,2040782,'1 ',1.18326E-2,4.24040E-2,3.18704E-2, 147.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040631,2040632,'1 ',2.90238E-4,1.05682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040631,2040633,'1 ',2.33410E-4,1.14382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040948,2040632,'1 ',2.76609E-3,1.52545E-2,3.73194E-3, 138.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040634,2040635,'1 ',2.70214E-4,1.16826E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040663,2040634,'1 ',1.01425E-2,5.14155E-2,9.49472E-2, 145.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040636,2040637,'1 ',2.24862E-4,1.15940E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040636,2040638,'1 ',2.67626E-4,1.15526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040767,2040638,'1 ',2.65222E-2,1.30926E-1,2.35251E-2, 152.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040639,2040644,'1 ',1.64902E-2,6.85781E-2,9.74086E-3, 133.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040658,2040639,'1 ',3.87447E-2,1.49557E-1,3.36132E-2, 160.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040640,2040641,'1 ',2.13648E-4,1.08361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040653,2040640,'1 ',2.90099E-2,8.70726E-2,2.30216E-2, 156.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040642,2040649,'1 ',5.13839E-2,1.32204E-1,2.15204E-2, 170.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040643,2040767,'1 ',2.76461E-2,1.12483E-1,3.28810E-2, 171.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040644,2040649,'1 ',9.97940E-3,4.92395E-2,6.87536E-3, 157.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040645,2040646,'1 ',2.45084E-4,1.00144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040645,'1 ',1.69417E-2,1.01731E-1,1.54399E-2, 161.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040647,2040727,'1 ',2.62311E-2,1.16377E-1,3.77848E-2, 148.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040648,2040649,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040649,2040657,'1 ',2.05513E-2,8.31738E-2,2.43292E-2, 173.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040649,2040675,'1 ',1.47479E-2,8.31447E-2,5.60394E-2, 167.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040650,2040651,'1 ',2.72339E-4,1.05674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040661,2040650,'1 ',3.20877E-2,1.49056E-1,1.39992E-2, 127.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050332,2040650,'1 ',4.88821E-2,1.53197E-1,2.20563E-2, 133.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040652,2040653,'1 ',2.21962E-4,1.01775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040664,2040653,'1 ',5.23661E-2,2.24728E-1,5.58347E-2, 149.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040653,2040665,'1 ',2.70673E-2,1.47815E-1,3.60354E-2, 154.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040654,2040656,'1 ',2.05121E-2,8.88973E-2,4.98548E-2, 176.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040663,2040654,'1 ',4.22343E-2,1.71520E-1,5.04795E-2, 148.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040655,'1 ',1.46685E-3,2.32401E-2,2.13367E0,2947.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053220,2040655,'1 ',9.30000E-4,1.79010E-2,2.27205E0,3104.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040682,'1 ',1.93338E-2,8.45129E-2,7.83142E-2, 157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040689,'1 ',2.26505E-2,9.37103E-2,3.05631E-2, 153.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040657,2040762,'1 ',2.86746E-2,1.29454E-1,4.19327E-2, 176.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040658,2040948,'1 ',2.13029E-2,9.36227E-2,4.06297E-2, 164.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040659,2040660,'1 ',2.23183E-4,1.05499E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040660,2040767,'1 ',2.43982E-2,1.02285E-1,2.11978E-2, 155.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040661,2040662,'1 ',2.03900E-2,7.90449E-2,1.27370E-2, 119.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040662,2040674,'1 ',3.47438E-2,1.40329E-1,3.83286E-2, 132.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040685,2040663,'1 ',1.69929E-2,9.11244E-2,3.92808E-2,  81.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2040664,'1 ',3.89965E-2,1.96028E-1,4.25582E-2, 163.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040665,2040688,'1 ',7.50316E-3,3.67940E-2,4.50279E-2, 160.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040666,2040668,'1 ',1.36900E-3,2.34936E-2,2.07410E0,2524.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040727,2040667,'1 ',2.67657E-2,9.07483E-2,1.99921E-2, 156.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040667,2053174,'1 ',8.94102E-2,3.72807E-1,6.60199E-2, 125.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040766,2040668,'1 ',8.19703E-4,1.47286E-2,1.77880E0,2536.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040668,2040876,'1 ',1.84009E-3,2.94165E-2,3.05585E0,2975.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040669,2040688,'1 ',1.00376E-2,4.55955E-2,2.06704E-2, 142.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040672,2040673,'1 ',2.75047E-4,1.16192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040675,2040672,'1 ',1.41297E-2,8.14129E-2,1.60486E-2, 175.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040672,2040877,'1 ',7.24152E-3,3.50977E-2,1.80604E-2, 192.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2040672,'1 ',3.81803E-2,2.07065E-1,4.33356E-2, 165.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040674,2050353,'1 ',3.88901E-2,1.84786E-1,3.30369E-2, 142.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040675,2040676,'1 ',2.18066E-4,1.05035E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040677,2040678,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040677,2040679,'1 ',2.58372E-4,1.12517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040679,2040762,'1 ',2.35732E-3,1.11177E-2,1.46604E-3, 154.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040679,2053209,'1 ',2.14636E-2,1.10251E-1,8.31226E-2, 141.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040680,2040681,'1 ',2.40718E-4,1.13615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040682,2040681,'1 ',1.69001E-2,7.37819E-2,1.23975E-2, 139.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040687,2040681,'1 ',8.18683E-3,4.81076E-2,4.12282E-2, 147.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040682,2053211,'1 ',2.83336E-2,1.69052E-1,6.79820E-2, 147.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040683,2040684,'1 ',2.76424E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040684,2040685,'1 ',1.05794E-2,5.48276E-2,3.44102E-2, 114.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053209,2040684,'1 ',3.41171E-2,1.56652E-1,1.67237E-2, 127.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040685,2040686,'1 ',1.97876E-2,1.01639E-1,1.47234E-2, 126.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040686,2040692,'1 ',2.20768E-2,9.61826E-2,2.26572E-2, 148.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040686,2053203,'1 ',1.29229E-2,7.29062E-2,1.89463E-2, 131.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040687,2053187,'1 ',7.23090E-2,3.03454E-1,5.73128E-2, 124.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053199,2040687,'1 ',3.07253E-2,1.38780E-1,4.91761E-2, 161.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040688,2053247,'1 ',3.86327E-2,1.63053E-1,5.49574E-2, 149.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040689,2040690,'1 ',1.26886E-2,5.36017E-2,1.72274E-2, 131.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040690,2040691,'1 ',2.10009E-4,1.08249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040692,2040690,'1 ',2.43384E-2,9.93299E-2,2.46686E-2, 163.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040690,2053202,'1 ',1.73871E-2,8.43649E-2,3.33896E-2, 164.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040692,2053208,'1 ',1.65237E-2,9.42253E-2,2.20304E-2, 131.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040805,2040693,'1 ',2.08541E-4,3.97336E-3,3.52248E-1,2785.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040693,2040831,'1 ',3.60720E-4,7.38171E-3,8.42185E-1,2593.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040890,2040693,'1 ',5.99042E-4,7.92342E-3,7.63164E-1,2532.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040698,2040910,'1 ',6.79323E-4,1.09237E-2,1.11227E0,2274.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040919,2040699,'1 ',8.67794E-3,5.12821E-2,1.20299E-2, 146.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040703,2040832,'1 ',2.32904E-3,1.37692E-2,1.62849E-3, 178.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040703,2041008,'1 ',4.23120E-3,1.62079E-2,2.57847E-3, 113.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040708,'1 ',2.54187E-3,1.28674E-2,3.69389E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040712,2040713,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040712,2040714,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'1 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'2 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'3 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040958,2040720,'1 ',5.41886E-3,2.89875E-2,3.55696E-3, 162.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040720,'1 ',2.39415E-3,5.82393E-3,1.05118E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040720,'2 ',2.39415E-3,5.82393E-3,1.05118E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040724,2040726,'1 ',2.46394E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040725,2040861,'1 ',4.89846E-3,2.39825E-2,5.81860E-3, 247.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040729,2040752,'1 ',3.47232E-4,5.59903E-3,6.08608E-1,2644.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040980,2040729,'1 ',9.25932E-4,1.43130E-2,1.26232E0,2671.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040730,2041007,'1 ',1.11755E-3,1.41444E-2,2.96380E-1,1036.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040737,2040746,'1 ',2.23198E-4,1.18395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040746,2040899,'1 ',1.61693E-4,2.90647E-3,3.14565E-1,2532.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040939,2040746,'1 ',7.55669E-5,1.63112E-3,1.49096E-1,2315.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040747,2040748,'1 ',2.63696E-4,1.13993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040751,2040759,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041012,2040752,'1 ',4.30145E-4,6.85633E-3,6.14527E-1,2399.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040760,2040882,'1 ',8.06792E-5,2.12205E-3,1.01167E0,4043.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040760,2040938,'1 ',3.25276E-4,8.62979E-3,3.20607E0,4045.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040876,2040761,'1 ',2.28885E-4,4.84278E-3,4.92880E-1,2442.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040761,2040947,'1 ',8.24288E-4,1.26733E-2,1.44104E0,2814.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040761,2053234,'1 ',1.44092E-3,2.25225E-2,2.12443E0,2810.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040851,2040765,'1 ',2.30846E-4,6.88544E-3,3.77011E0,3974.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040766,2040860,'1 ',8.56026E-4,1.50352E-2,1.27540E0,2553.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040774,2040997,'1 ',2.93705E-3,1.38039E-2,4.73899E-3, 158.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040775,2040776,'1 ',2.82967E-4,1.11446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040776,2040949,'1 ',8.63820E-3,3.53764E-2,7.84104E-3, 173.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040777,2040781,'1 ',2.93939E-4,1.17944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040781,2040839,'1 ',6.18263E-3,2.56775E-2,3.60043E-3, 134.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040782,2040918,'1 ',1.33122E-2,5.97973E-2,1.13663E-2, 151.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040784,2040789,'1 ',2.27484E-4,1.11580E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040789,2040930,'1 ',1.07028E-4,1.81015E-3,1.77251E-1,2646.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040790,2040791,'1 ',2.66341E-4,1.16304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040790,2040792,'1 ',2.65143E-4,1.06123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'1 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'2 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'3 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040958,'1 ',3.82316E-3,2.21086E-2,5.10116E-3, 165.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040791,'1 ',1.56606E-3,7.79014E-3,1.55429E-3, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040992,2040793,'1 ',8.34871E-4,4.34151E-3,2.09808E-3, 179.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040793,2040999,'1 ',1.79728E-3,8.41853E-3,5.29907E-3, 115.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040794,'1 ',1.64659E-4,4.66907E-3,2.08740E0,4042.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040795,2040841,'1 ',5.08556E-4,8.71054E-3,1.09547E0,2769.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040806,2040997,'1 ',1.21686E-2,4.89270E-2,1.80147E-2, 144.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040807,2040874,'1 ',1.43342E-2,5.42234E-2,1.58261E-2, 148.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040809,2040841,'1 ',4.75042E-4,8.27271E-3,9.99679E-1,2911.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040819,2040830,'1 ',2.88959E-4,1.19638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040820,2040831,'1 ',2.16687E-4,1.01067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040851,2040830,'1 ',2.42115E-4,7.03316E-3,2.98346E0,4109.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040830,2040898,'1 ',1.30914E-4,3.58684E-3,1.64335E0,4022.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040956,2040830,'1 ',2.87871E-4,7.53650E-3,3.40238E0,4055.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040890,2040831,'1 ',8.85510E-5,1.58690E-3,1.78927E-1,2239.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040835,2040839,'1 ',2.06177E-4,1.09855E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040968,'1 ',2.66721E-3,1.25585E-2,3.17166E-3, 176.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040992,2040839,'1 ',3.70097E-3,1.34903E-2,1.67800E-3, 155.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'1 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'2 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'3 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040840,2040846,'1 ',2.90170E-4,1.05121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2040991,'1 ',5.68459E-5,1.04430E-3,1.27328E-1,2484.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2041003,'1 ',3.86267E-5,7.75841E-4,7.91210E-2,2486.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'1 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'2 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'3 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040898,'1 ',2.68360E-4,7.41369E-3,3.83572E0,4049.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040909,2040846,'1 ',6.62563E-5,1.86351E-3,1.01765E0,4013.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040956,'1 ',1.23226E-4,3.31370E-3,1.53689E0,4016.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040847,2040965,'1 ',1.84554E-4,3.80155E-3,3.95218E-1,2349.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040975,2040848,'1 ',3.85934E-2,1.53096E-1,2.49352E-2, 125.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040848,2040990,'1 ',5.46384E-3,3.42521E-2,7.69313E-3, 123.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040852,2040860,'1 ',2.68376E-4,1.15741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040966,'1 ',2.01600E-3,7.72162E-3,1.32570E-3, 260.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040862,2040864,'1 ',2.84751E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'1 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'2 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'3 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040866,2040890,'1 ',1.40246E-4,2.61573E-3,3.16072E-1,2196.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040872,2040874,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040874,2040891,'1 ',1.12216E-2,5.47134E-2,3.63405E-2, 187.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040875,2040882,'1 ',2.48762E-4,1.01535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'1 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'2 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'3 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040898,2040938,'1 ',5.37246E-4,1.51332E-2,1.03135E1,4170.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 152.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040939,2040899,'1 ',1.90780E-4,3.13647E-3,3.03231E-1,2583.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040910,2041003,'1 ',2.15129E-4,3.99438E-3,4.09149E-1,2619.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041004,2040911,'1 ',8.51484E-3,3.18593E-2,1.61629E-2, 156.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040919,2040975,'1 ',1.67029E-3,6.90532E-3,1.27270E-3, 135.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040922,2040930,'1 ',2.41731E-4,1.18007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040922,2040930,'2 ',2.42000E-4,1.18000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040930,2050453,'1 ',1.56031E-3,3.10460E-2,3.30280E0,2985.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 140.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040931,2040938,'1 ',2.83569E-4,1.06834E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040947,'1 ',2.69392E-4,5.51530E-3,6.65114E-1,2404.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040955,'1 ',1.64455E-3,2.58803E-2,3.89950E0,2996.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 126.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040949,2040954,'1 ',1.10716E-2,5.46967E-2,1.35996E-2, 170.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040950,2040951,'1 ',2.45893E-4,1.00417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040950,2040952,'1 ',2.53452E-4,1.18419E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040953,2040955,'1 ',2.91974E-4,1.16146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040957,2040965,'1 ',2.61114E-4,1.07453E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041003,2040967,'1 ',3.14255E-5,5.54342E-4,4.15169E-2,1882.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040968,2040999,'1 ',8.01653E-4,3.59674E-3,5.87571E-3, 170.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050453,2040980,'1 ',1.38035E-3,2.81232E-2,2.61760E0,3111.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 117.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040990,2041016,'1 ',8.63087E-3,3.96022E-2,3.84095E-2, 122.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040991,2041003,'1 ',3.41403E-5,5.23669E-4,3.61725E-2,2314.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040998,2041003,'1 ',2.77359E-4,1.03583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041006,2041012,'1 ',2.85645E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041008,2041017,'1 ',1.04530E-2,5.84767E-2,9.26397E-3, 167.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041013,2041015,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050020,2050000,'1 ',2.00264E-2,1.13766E-1,8.46317E-2, 283.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050001,'1 ',2.58129E-3,1.49397E-2,2.29299E-2, 281.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050005,2050002,'1 ',3.79237E-3,2.48735E-2,9.74683E-3, 288.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050002,2050013,'1 ',4.56640E-3,2.89394E-2,3.99180E-2, 294.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050004,'1 ',2.83446E-4,1.05371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050013,2050003,'1 ',3.31484E-3,1.87436E-2,2.22762E-2, 248.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050003,'1 ',6.78641E-3,4.49506E-2,1.07586E-1, 267.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050016,'1 ',4.63755E-3,3.14181E-2,7.16609E-2, 305.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050005,2050010,'1 ',7.05756E-4,3.98894E-3,2.48979E-3, 312.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050006,2050007,'1 ',2.45115E-4,1.19849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050027,2050006,'1 ',1.53390E-2,1.05521E-1,9.85456E-2, 219.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050009,'1 ',2.45673E-4,1.02607E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050017,'1 ',7.05390E-3,3.67889E-2,6.07444E-2, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050454,'1 ',4.10985E-3,2.37461E-2,1.44622E-2, 263.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050010,2050454,'1 ',1.83782E-3,1.01702E-2,3.79341E-2, 337.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050011,2050012,'1 ',2.08245E-4,1.12927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050011,2050013,'1 ',2.16537E-4,1.02693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050454,2050013,'1 ',2.80561E-3,1.78815E-2,1.88819E-2, 302.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050014,2050015,'1 ',8.27349E-3,3.72947E-2,2.53616E-2, 278.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050021,'1 ',6.23324E-3,3.23101E-2,1.54006E-1, 245.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050039,'1 ',1.44617E-2,7.85175E-2,2.10092E-1, 325.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050016,2050018,'1 ',5.79075E-3,3.92465E-2,1.52605E-1, 311.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050017,2050021,'1 ',5.13320E-3,2.80799E-2,4.00260E-2, 258.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050020,2050018,'1 ',1.00085E-2,5.27957E-2,2.48679E-2, 308.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050018,2050026,'1 ',7.92975E-3,4.83952E-2,4.72555E-2, 301.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050018,2050031,'1 ',9.29991E-3,6.51974E-2,9.59548E-2, 256.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050019,2050388,'1 ',1.42523E-3,2.69857E-2,3.67097E0,3024.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050019,'1 ',6.48680E-4,1.25669E-2,1.31626E0,2794.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050019,2050453,'1 ',8.77070E-4,1.41133E-2,1.41874E0,3241.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050026,2050020,'1 ',1.86738E-3,1.20699E-2,7.12570E-2, 307.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050053,2050021,'1 ',1.81994E-2,9.58652E-2,1.72570E-1, 275.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050022,2050029,'1 ',3.93286E-2,1.77981E-1,2.23724E-2, 155.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050024,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050052,'1 ',7.42478E-3,4.69525E-2,2.24024E-1, 292.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050023,'1 ',5.46734E-3,2.97921E-2,3.14233E-2, 263.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050422,'1 ',5.92647E-3,3.01043E-2,7.04473E-2, 255.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050025,2050026,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050027,2050050,'1 ',4.82867E-3,3.34955E-2,1.00362E-1, 240.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050451,2050027,'1 ',9.06752E-3,4.88705E-2,4.78709E-2, 276.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050028,2050030,'1 ',2.75361E-4,1.02258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050028,2050031,'1 ',2.30138E-4,1.13706E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050032,2050033,'1 ',2.15798E-4,1.16153E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050039,2050033,'1 ',1.33035E-2,8.87683E-2,9.20697E-2, 291.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050033,'1 ',5.15324E-3,2.47975E-2,2.45890E-2, 298.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050035,2050034,'1 ',2.02216E-2,1.50703E-1,1.34167E-1, 275.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050034,'1 ',3.50721E-3,2.30616E-2,2.62601E-2, 287.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050035,2050050,'1 ',9.42651E-3,6.09436E-2,4.57966E-2, 267.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050047,2050036,'1 ',9.42844E-3,5.87935E-2,9.45992E-2, 224.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050058,2050036,'1 ',5.75973E-2,3.34567E-1,1.51269E-1, 230.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050037,2050038,'1 ',2.76001E-4,1.00286E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050037,2050039,'1 ',2.62914E-4,1.18833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050052,2050039,'1 ',9.73501E-3,5.25068E-2,7.49332E-2, 288.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050040,2050041,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050040,'1 ',1.23215E-2,6.47662E-2,1.42273E-1, 293.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050394,2050040,'1 ',1.05694E-2,6.77182E-2,1.01194E-1, 284.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050042,2050384,'1 ',7.75669E-3,4.24377E-2,3.31110E-2, 268.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050401,2050042,'1 ',8.80711E-3,5.45508E-2,1.81216E-1, 267.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050043,2050047,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050043,2050048,'1 ',2.36386E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074163,2050044,'1 ',2.46969E-2,1.15012E-1,4.51858E-2, 210.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050047,2050378,'1 ',5.41846E-3,3.11506E-2,2.24137E-2, 236.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050050,2050049,'1 ',3.51541E-3,2.09907E-2,1.59560E-2, 229.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050067,2050049,'1 ',2.89643E-3,1.85069E-2,2.25537E-2, 263.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050050,2050051,'1 ',2.49556E-4,1.09745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050070,2050053,'1 ',1.39191E-2,7.63283E-2,1.12217E-1, 285.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050054,'1 ',5.01013E-3,3.21928E-2,1.20856E-2, 261.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050055,2050091,'1 ',5.85139E-4,3.69620E-3,4.52230E-3, 223.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050055,2050439,'1 ',2.55474E-3,1.41701E-2,8.31995E-3, 264.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050056,2050073,'1 ',9.91747E-3,5.25039E-2,3.96403E-2, 239.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050078,2050056,'1 ',4.53953E-3,2.59942E-2,1.82094E-2, 221.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050057,'1 ',6.45427E-3,3.63401E-2,2.37843E-2, 232.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050057,2050394,'1 ',8.79686E-3,4.98691E-2,5.38935E-2, 217.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050062,2050058,'1 ',1.96342E-3,1.15849E-2,9.78897E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050059,2050068,'1 ',2.12444E-4,3.59949E-3,4.64446E-1,2296.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050203,2050059,'1 ',5.03107E-4,8.55362E-3,9.77661E-1,2350.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050060,2070122,'1 ',3.58536E-3,3.89273E-2,1.09964E0,1288.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050081,2050061,'1 ',1.52774E-3,8.17469E-3,1.57388E-2, 308.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050061,2050084,'1 ',2.15660E-3,1.27663E-2,6.77537E-3, 269.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050061,'1 ',2.17077E-3,1.33135E-2,7.68824E-3, 291.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050061,2050161,'1 ',2.02757E-3,1.17844E-2,2.58258E-2, 292.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050081,2050062,'1 ',2.07461E-3,1.15673E-2,1.06437E-2, 280.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050107,2050062,'1 ',2.46456E-3,1.39778E-2,8.83506E-3, 240.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050064,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050248,'1 ',7.96673E-3,4.15224E-2,6.88905E-2, 242.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050065,'1 ',1.03397E-4,1.74928E-3,1.71605E-1,2522.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050067,2050066,'1 ',9.83385E-4,5.84113E-3,5.21417E-3, 283.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050066,2050088,'1 ',3.27637E-4,1.85618E-3,1.72006E-3, 312.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050091,2050066,'1 ',1.90914E-3,1.33164E-2,5.19890E-3, 260.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050088,2050067,'1 ',1.57446E-3,9.45117E-3,5.42536E-3, 236.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050076,2050068,'1 ',1.41246E-4,2.33937E-3,2.13141E-1,2347.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050163,2050068,'1 ',1.75170E-4,3.51585E-3,3.64271E-1,2491.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050069,'1 ',3.06756E-3,2.04220E-2,1.41843E-2, 257.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050069,2050136,'1 ',2.73814E-3,1.92386E-2,9.61104E-3, 281.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050069,2050148,'1 ',1.60481E-3,8.60364E-3,1.77377E-2, 239.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050070,2050279,'1 ',1.74880E-2,8.44578E-2,4.93984E-2, 288.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050071,2050072,'1 ',2.35527E-4,1.14767E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050071,2050073,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050197,2050073,'1 ',5.11346E-3,3.65244E-2,2.99793E-2, 252.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050073,2050378,'1 ',2.71879E-3,2.01612E-2,1.18787E-2, 199.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050075,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050181,'1 ',3.36558E-3,2.18841E-2,6.33588E-2, 260.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050076,2050438,'1 ',4.47199E-4,7.91489E-3,1.07103E0,2359.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050077,'1 ',7.54553E-4,4.81775E-3,5.58255E-3, 301.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050077,2050111,'1 ',9.10408E-4,5.25171E-3,3.73204E-3, 303.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050135,2050077,'1 ',1.65073E-3,1.09509E-2,1.14075E-2, 279.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050078,2050205,'1 ',3.97442E-3,2.81900E-2,4.41033E-2, 273.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050079,2050080,'1 ',2.82741E-4,1.09620E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050079,2050081,'1 ',2.81415E-4,1.17291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050082,2050083,'1 ',2.81392E-4,1.06779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050082,2050084,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050084,2050120,'1 ',1.60392E-3,8.83229E-3,1.20414E-2, 205.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050085,2050086,'1 ',2.01175E-4,1.13682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050085,2050087,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050100,2050086,'1 ',1.27525E-3,8.00605E-3,5.54366E-3, 253.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050086,'1 ',2.60567E-3,1.61963E-2,2.52346E-2, 288.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050088,2050092,'1 ',2.50260E-3,1.39604E-2,1.06233E-2, 279.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050089,2050090,'1 ',2.70212E-4,1.13889E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050089,2050091,'1 ',2.27362E-4,1.19269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050092,2050130,'1 ',1.88818E-3,1.11881E-2,7.97921E-3, 259.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050092,2050137,'1 ',9.41052E-4,6.04528E-3,1.55792E-2, 271.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050093,2050094,'1 ',2.97903E-4,1.18405E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050093,2050122,'1 ',1.70965E-3,1.40650E-2,6.71151E-3, 229.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050201,2050093,'1 ',5.73523E-3,3.02363E-2,3.83365E-2, 238.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050097,2050095,'1 ',5.18085E-4,3.89411E-3,2.60235E-3, 252.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050111,2050095,'1 ',8.04329E-4,5.51470E-3,2.72241E-2, 295.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050096,2050097,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050097,2050125,'1 ',7.06187E-4,3.98083E-3,5.41436E-3, 267.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050098,'1 ',1.13661E-4,2.06842E-3,2.03719E-1,2540.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050099,2050100,'1 ',2.03681E-3,1.19703E-2,4.77997E-3, 269.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050099,2050189,'1 ',3.97458E-4,2.75628E-3,1.91025E-3, 329.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050100,2050101,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050102,2050134,'1 ',2.41718E-3,1.37991E-2,1.69953E-2, 243.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050102,2050444,'1 ',1.16679E-3,7.10537E-3,3.30664E-3, 298.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050103,2050129,'1 ',1.30403E-3,6.91413E-3,2.81309E-2, 280.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050103,2050137,'1 ',4.62419E-4,3.18686E-3,2.52054E-3, 204.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050104,2050226,'1 ',7.51417E-3,4.42823E-2,4.21162E-2, 263.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050104,'1 ',4.75559E-3,2.66311E-2,2.56903E-2, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050105,2050106,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050105,2050107,'1 ',2.08471E-4,1.10250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050107,'1 ',1.90450E-3,9.57993E-3,5.84665E-3, 250.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050109,'1 ',2.81717E-4,1.02997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050111,'1 ',2.53432E-4,1.70224E-3,1.43214E-3, 255.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050110,2050111,'1 ',2.46381E-4,1.00801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050112,2050113,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050371,2050112,'1 ',1.26120E-3,9.32842E-3,5.52946E-3, 260.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050112,'1 ',2.39876E-3,1.36393E-2,7.72780E-3, 239.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050115,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050130,2050114,'1 ',1.62844E-3,1.02681E-2,1.17413E-2, 298.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050236,'1 ',5.78188E-3,3.38250E-2,3.26105E-1, 286.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050260,'1 ',2.90208E-3,1.78797E-2,1.31073E-1, 295.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050176,'1 ',2.18277E-4,3.81876E-3,3.41959E-1,2600.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050263,'1 ',1.66273E-4,2.94875E-3,3.56200E-1,2540.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050356,'1 ',2.62550E-4,4.47658E-3,6.21962E-1,2624.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050116,'1 ',9.87606E-5,1.86801E-3,2.96370E-1,2710.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050129,'1 ',2.78712E-4,1.73457E-3,1.54126E-3, 380.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050169,'1 ',9.66089E-4,5.62958E-3,4.00382E-3, 238.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050437,'1 ',1.66588E-3,9.60298E-3,2.36135E-2, 250.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050120,2050195,'1 ',8.20671E-3,4.27789E-2,3.69565E-2, 246.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050121,2050122,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050122,2050208,'1 ',3.31718E-3,1.99251E-2,2.32819E-2, 237.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050124,'1 ',2.86527E-4,1.17849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050136,2050125,'1 ',8.30276E-4,5.09930E-3,2.45680E-3, 238.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050125,2050161,'1 ',5.05697E-3,3.23480E-2,2.61784E-2, 246.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050126,2050139,'1 ',9.72156E-4,5.96424E-3,4.36778E-3, 254.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050189,2050126,'1 ',6.62548E-4,4.22210E-3,6.68686E-3, 303.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050128,'1 ',2.96329E-4,1.06321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050137,2050127,'1 ',1.05642E-3,5.32398E-3,8.40115E-3, 228.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050153,'1 ',1.45872E-3,9.40366E-3,9.48099E-3, 291.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050170,'1 ',4.97807E-4,2.95392E-3,2.77477E-3, 230.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050129,2050151,'1 ',6.06839E-4,4.55771E-3,2.01740E-3, 291.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050131,2050132,'1 ',2.90917E-4,1.19122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050131,2050133,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050133,2050134,'1 ',1.14544E-3,6.79877E-3,9.60975E-3, 268.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050172,2050133,'1 ',5.79500E-4,3.75470E-3,7.08562E-3, 288.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050133,2050180,'1 ',2.93546E-3,1.70346E-2,2.25756E-2, 262.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050369,2050133,'1 ',5.95412E-4,3.14875E-3,3.67732E-3, 279.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050134,2050148,'1 ',2.53950E-3,1.39980E-2,1.38956E-1, 252.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050135,2050162,'1 ',2.42002E-3,1.60758E-2,2.33616E-2, 236.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050137,2050138,'1 ',2.41137E-4,1.04896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050139,2050187,'1 ',1.09366E-3,7.19302E-3,2.86279E-2, 262.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050200,2050139,'1 ',1.04881E-3,5.29325E-3,5.60079E-3, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050195,2050140,'1 ',5.92549E-3,3.72855E-2,2.36071E-2, 239.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050205,'1 ',4.24368E-3,1.85210E-2,6.87597E-2, 270.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050208,'1 ',5.52014E-3,3.00127E-2,1.93778E-2, 241.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050265,'1 ',4.17144E-3,2.54074E-2,3.56578E-2, 223.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050141,2050142,'1 ',2.72527E-4,1.03416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050141,2050143,'1 ',2.04192E-4,1.09528E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050166,2050143,'1 ',6.94808E-4,4.25189E-3,7.59143E-3, 237.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050143,2050178,'1 ',3.21320E-3,1.74372E-2,1.87336E-2, 284.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050144,2050145,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050144,2050146,'1 ',2.20658E-4,1.16555E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050145,'1 ',1.49392E-3,8.72863E-3,3.32141E-2, 253.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050145,2050169,'1 ',5.11493E-3,2.83995E-2,2.52746E-2, 279.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050145,2050401,'1 ',5.36530E-3,3.81818E-2,3.11640E-1, 334.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050164,2050147,'1 ',1.74919E-3,1.12651E-2,8.67638E-3, 227.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050147,2050444,'1 ',3.36385E-3,1.90684E-2,1.45227E-2, 239.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050150,'1 ',2.79123E-4,1.11414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050270,'1 ',3.79888E-3,2.19236E-2,2.87150E-2, 258.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050276,'1 ',1.06753E-2,5.13558E-2,1.50868E-1, 265.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050151,2050152,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050151,2050170,'1 ',6.30346E-4,3.63869E-3,2.21874E-3, 240.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050153,2050154,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050153,2050371,'1 ',1.00568E-3,6.83442E-3,4.02970E-3, 315.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050181,'1 ',1.01186E-3,6.32578E-3,1.41041E-2, 248.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050258,'1 ',3.44714E-3,1.85961E-2,4.92707E-2, 275.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050300,'1 ',7.45519E-3,4.49625E-2,1.42392E-1, 285.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050411,2050155,'1 ',1.37727E-3,7.38975E-3,6.46224E-3, 276.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050160,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050156,'1 ',8.87870E-4,5.13451E-3,3.79120E-3, 275.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050179,'1 ',3.02346E-3,1.68867E-2,1.63248E-2, 266.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050258,2050162,'1 ',3.43963E-3,2.05024E-2,4.28161E-2, 243.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050163,'1 ',2.81232E-4,5.21466E-3,4.99198E-1,2501.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050445,2050163,'1 ',2.01812E-4,2.78774E-3,3.34909E-1,2402.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050164,2050171,'1 ',1.52530E-4,1.05467E-3,7.83751E-4, 329.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050185,2050165,'1 ',1.63993E-3,9.73636E-3,4.52559E-3, 213.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050165,2050245,'1 ',1.32202E-3,6.84804E-3,1.88636E-2, 246.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050215,2050166,'1 ',1.18655E-3,7.55917E-3,4.71622E-3, 233.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050167,2050371,'1 ',3.22005E-3,1.98891E-2,1.34736E-2, 254.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050167,'1 ',1.67271E-3,1.04146E-2,6.92238E-3, 240.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050168,2050187,'1 ',2.01297E-3,1.00377E-2,1.68151E-2, 278.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050210,2050168,'1 ',4.26565E-4,2.56697E-3,2.83160E-3, 316.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050171,2050411,'1 ',2.16400E-4,1.20662E-3,2.32577E-3, 307.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050172,'1 ',6.02457E-4,4.15194E-3,2.43285E-3, 303.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050218,2050173,'1 ',2.85535E-3,1.75180E-2,1.31455E-2, 239.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050378,2050173,'1 ',3.95063E-3,2.36621E-2,1.40816E-2, 213.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050174,2050175,'1 ',2.53867E-4,1.18033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050179,2050175,'1 ',8.37173E-4,4.88493E-3,2.07350E-3, 262.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050175,2050264,'1 ',8.49789E-4,5.97508E-3,1.26666E-2, 238.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050176,2050356,'1 ',9.81299E-5,1.65380E-3,2.20131E-1,2402.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050176,2050428,'1 ',3.38102E-4,5.87749E-3,5.67012E-1,2752.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050178,'1 ',1.41435E-3,9.71199E-3,2.09310E-2, 308.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050257,'1 ',3.49542E-3,1.99797E-2,2.45223E-2, 283.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050178,2050179,'1 ',4.60886E-4,3.12930E-3,7.16528E-3, 213.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050179,2050235,'1 ',2.68991E-3,1.55129E-2,2.68000E-2, 274.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050230,2050180,'1 ',1.78815E-3,1.06833E-2,1.11769E-2, 232.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050181,2050411,'1 ',1.44349E-3,9.36656E-3,7.52856E-3, 282.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050182,2050183,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050182,'1 ',5.48571E-3,3.21628E-2,2.18428E-2, 246.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050182,2050277,'1 ',5.20604E-3,3.03467E-2,4.57964E-2, 264.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050187,2050184,'1 ',1.04392E-3,5.82145E-3,7.52056E-3, 257.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050184,2050244,'1 ',3.33724E-3,1.83855E-2,1.98650E-2, 266.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050184,2050293,'1 ',4.28220E-3,2.68303E-2,7.96705E-2, 252.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050219,2050185,'1 ',7.73523E-4,5.65180E-3,2.49567E-3, 207.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050437,2050185,'1 ',8.94845E-4,5.49516E-3,5.68661E-3, 266.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050228,2050186,'1 ',4.72345E-4,3.12516E-3,4.61275E-3, 274.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050245,2050186,'1 ',9.08316E-4,5.35399E-3,9.56201E-3, 234.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050187,2050188,'1 ',2.23212E-4,1.01919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050190,2050191,'1 ',2.13031E-4,1.19346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050190,2050192,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050192,2050200,'1 ',2.66350E-3,1.44955E-2,3.53032E-2, 258.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050192,2050245,'1 ',2.89400E-4,1.99999E-3,1.51175E-3, 298.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050193,2050194,'1 ',2.30337E-4,1.15631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050193,2050195,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050275,2050195,'1 ',3.79251E-3,2.25673E-2,2.31341E-2, 234.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050196,2050197,'1 ',2.39248E-4,1.10545E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050197,2074320,'1 ',2.08262E-2,1.26629E-1,6.22603E-2, 257.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050199,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050226,'1 ',5.04175E-3,2.72945E-2,3.62979E-2, 299.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050401,2050198,'1 ',4.25825E-3,2.06684E-2,1.60567E-2, 281.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050201,2050202,'1 ',2.47641E-4,1.17727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050220,2050201,'1 ',2.19942E-3,1.23877E-2,1.61524E-2, 273.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050227,2050201,'1 ',2.79386E-3,1.44990E-2,1.87555E-2, 240.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070122,2050204,'1 ',3.39414E-3,4.23885E-2,7.15064E-1,1177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074317,2050204,'1 ',2.47406E-3,2.99293E-2,5.95817E-1,1057.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050204,2074325,'1 ',3.46493E-3,4.00080E-2,2.72644E0,1164.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050218,2050205,'1 ',2.23345E-3,1.41298E-2,7.31249E-3, 236.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050227,2050205,'1 ',1.77346E-3,1.27259E-2,6.79604E-3, 292.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050209,2050213,'1 ',2.02470E-4,1.03733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050209,2050214,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050219,2050210,'1 ',2.05774E-3,1.34596E-2,1.00818E-2, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050210,2050245,'1 ',6.46721E-4,4.03864E-3,9.34209E-3, 320.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050214,'1 ',2.07122E-4,2.83808E-3,2.13931E-1,2003.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050263,2050214,'1 ',1.04261E-4,2.02054E-3,2.50309E-1,2635.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050215,2050264,'1 ',2.31876E-3,1.48016E-2,3.65546E-2, 292.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050225,'1 ',5.72757E-3,3.24444E-2,2.17764E-2, 241.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050248,'1 ',6.32219E-3,4.04121E-2,1.59169E-1, 305.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050303,'1 ',1.01568E-2,5.85609E-2,8.65773E-2, 295.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050220,2050217,'1 ',1.82067E-3,1.10743E-2,1.92137E-2, 287.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050265,2050217,'1 ',4.31449E-3,2.42470E-2,1.47349E-2, 249.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050217,2050275,'1 ',9.56177E-3,6.63327E-2,5.93498E-2, 239.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050217,2070123,'1 ',1.08173E-2,6.19851E-2,3.68877E-1, 320.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050221,2050218,'1 ',3.57904E-3,2.49189E-2,2.58600E-2, 278.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050297,2050221,'1 ',5.66811E-3,3.06547E-2,8.22147E-2, 257.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074187,2050222,'1 ',1.06319E-2,6.56192E-2,2.68650E-2, 214.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050225,2050303,'1 ',1.58367E-2,1.06038E-1,9.07564E-2, 253.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050226,2050236,'1 ',3.14296E-3,1.98826E-2,1.04094E-2, 233.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050228,2050264,'1 ',1.47563E-3,1.09813E-2,3.54215E-2, 294.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050230,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050231,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050232,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050247,2050230,'1 ',4.26628E-3,2.42527E-2,1.98782E-2, 246.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050289,2050230,'1 ',5.98113E-3,2.74806E-2,2.15558E-2, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050234,'1 ',2.42716E-3,1.37655E-2,1.18042E-2, 232.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050250,'1 ',3.74465E-3,2.22983E-2,2.94645E-2, 252.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050234,'1 ',2.22694E-3,1.07093E-2,8.82729E-3, 219.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050357,2050234,'1 ',1.17182E-3,7.02498E-3,8.72653E-3, 263.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050235,2050282,'1 ',2.61554E-3,1.38785E-2,3.13167E-2, 293.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050236,2050401,'1 ',5.24403E-3,3.63631E-2,1.77229E-2, 310.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050237,2050238,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050254,2050237,'1 ',1.81683E-3,1.29011E-2,2.04426E-2, 222.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050261,2050237,'1 ',3.29358E-3,1.44050E-2,7.63523E-3, 261.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050241,'1 ',2.82116E-4,1.02560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050435,'1 ',9.04565E-4,1.53789E-2,1.74519E0,2935.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050240,2050244,'1 ',1.56713E-3,9.08741E-3,8.64677E-3, 298.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050240,2050247,'1 ',1.93304E-3,1.36400E-2,7.55716E-3, 301.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050289,2050240,'1 ',1.78938E-3,1.07068E-2,9.41619E-3, 295.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050242,'1 ',1.72265E-3,1.02383E-2,7.03165E-3, 246.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050242,2050251,'1 ',3.94415E-3,2.26008E-2,3.20700E-2, 292.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050282,'1 ',2.74816E-3,1.53998E-2,5.58388E-2, 242.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050245,2050246,'1 ',2.87698E-4,1.13165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050268,2050248,'1 ',9.09900E-3,6.34448E-2,2.70505E-2, 296.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050248,2050270,'1 ',4.85191E-3,3.38345E-2,8.64063E-2, 251.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050250,2050249,'1 ',4.68774E-4,2.81847E-3,3.70578E-3, 246.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050249,2050267,'1 ',5.39473E-3,3.14203E-2,7.21069E-2, 286.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050253,2050250,'1 ',2.15601E-3,1.37063E-2,7.86055E-3, 265.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050251,2050252,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050251,2050425,'1 ',8.03297E-4,4.72617E-3,3.51522E-3, 319.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050253,2050425,'1 ',2.72758E-3,1.55009E-2,1.10628E-2, 301.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050254,2050257,'1 ',1.55314E-3,1.02362E-2,4.29075E-2, 274.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050292,2050254,'1 ',3.38794E-3,2.21931E-2,3.93161E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050255,2050256,'1 ',2.18965E-4,1.16020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050255,2050257,'1 ',2.23604E-4,1.18413E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050257,2050261,'1 ',5.37775E-4,3.54670E-3,3.24332E-3, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050264,2050257,'1 ',5.51643E-4,3.35272E-3,2.96480E-3, 277.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050258,2050259,'1 ',2.01487E-4,1.03995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050357,2050260,'1 ',1.37455E-4,9.40848E-4,1.05138E-3, 323.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050261,2050262,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050264,2050261,'1 ',6.49090E-4,3.27586E-3,7.59426E-3, 294.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050284,2050263,'1 ',1.79349E-4,3.27382E-3,3.50460E-1,2548.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050356,2050263,'1 ',1.40349E-4,2.51059E-3,3.40140E-1,2542.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050263,2050428,'1 ',3.76981E-4,6.95037E-3,7.21038E-1,2743.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050265,2050266,'1 ',2.54822E-4,1.19067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050272,'1 ',4.14892E-3,2.41370E-2,4.83017E-2, 289.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050295,'1 ',8.39677E-3,4.13818E-2,3.05459E-2, 251.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050296,2050267,'1 ',4.98423E-3,3.12561E-2,2.53091E-2, 256.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050310,'1 ',9.97763E-3,5.13238E-2,1.54762E-1, 298.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050268,2050269,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050279,2050268,'1 ',7.92555E-3,4.07672E-2,3.27523E-1, 292.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050270,2050271,'1 ',2.61599E-4,1.10180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050272,2050274,'1 ',2.07738E-3,1.11417E-2,2.14646E-2, 290.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050272,2050317,'1 ',2.22119E-2,1.08743E-1,1.87142E-1, 261.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050273,2050274,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050274,2050280,'1 ',2.86698E-3,1.69944E-2,4.18880E-2, 208.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050285,2050274,'1 ',1.45573E-3,9.79491E-3,6.61759E-3, 244.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050276,2050287,'1 ',5.66782E-3,3.19107E-2,1.59462E-2, 276.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050277,2050278,'1 ',2.37770E-4,1.00129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050298,2050277,'1 ',4.53766E-3,2.46265E-2,3.08193E-2, 275.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050282,2050280,'1 ',7.48193E-4,5.09134E-3,3.65771E-3, 277.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050281,2050283,'1 ',2.79760E-4,1.00479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050281,2050284,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050294,2050282,'1 ',3.24789E-3,1.95944E-2,8.70962E-3, 247.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050356,2050284,'1 ',1.45862E-4,2.26048E-3,3.46031E-1,2262.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050284,2050446,'1 ',9.65014E-4,1.51429E-2,1.96286E0,2988.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050285,2050286,'1 ',2.02347E-4,1.03874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050285,2050294,'1 ',2.70181E-3,1.66599E-2,1.24186E-2, 212.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050287,2050288,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050287,2050301,'1 ',4.34305E-3,2.47236E-2,6.03298E-2, 293.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050290,2050291,'1 ',2.52819E-4,1.14148E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050290,2050292,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050292,2050299,'1 ',4.96619E-3,3.00621E-2,3.01579E-2, 240.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050302,2050293,'1 ',4.29442E-3,2.96062E-2,3.77035E-2, 276.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050295,2050415,'1 ',1.97173E-2,8.87974E-2,1.20252E-1, 287.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050296,2050401,'1 ',3.61793E-3,2.76174E-2,1.26146E-1, 264.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070123,2050297,'1 ',2.06854E-2,1.18501E-1,9.97287E-2, 264.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050306,2050298,'1 ',8.11371E-3,5.06333E-2,1.00293E-1, 281.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050299,2050302,'1 ',2.13372E-3,1.57345E-2,2.48970E-2, 285.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050431,2050300,'1 ',1.91434E-2,1.29384E-1,9.35164E-2, 295.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050301,2050309,'1 ',5.02563E-3,2.87450E-2,7.97593E-2, 295.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050302,2050308,'1 ',7.36266E-3,4.82814E-2,3.20981E-2, 319.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050303,2050396,'1 ',3.60975E-3,2.06591E-2,3.92827E-2, 312.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050305,'1 ',2.65061E-4,1.07268E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050306,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050307,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050447,2050306,'1 ',3.86015E-3,2.36279E-2,2.14031E-2, 289.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050314,'1 ',5.28636E-3,3.41740E-2,1.49794E-1, 264.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050321,'1 ',1.64677E-2,1.14565E-1,7.32785E-2, 265.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050325,'1 ',1.66044E-2,1.02593E-1,1.35671E-1, 275.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050396,2050309,'1 ',1.78135E-3,8.87010E-3,1.14141E-2, 298.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050310,2050311,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050310,2050415,'1 ',4.40294E-3,3.06855E-2,1.91067E-2, 304.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050312,'1 ',5.12073E-3,3.93856E-2,2.16853E-2, 228.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050312,2050368,'1 ',7.97182E-3,4.29278E-2,3.57812E-2, 239.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050319,'1 ',3.89491E-3,2.51291E-2,3.39869E-2, 212.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050447,'1 ',3.28344E-3,2.23162E-2,1.11049E-1, 232.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050314,2050316,'1 ',2.11986E-4,1.13449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050314,2050431,'1 ',9.28177E-3,5.32143E-2,2.01461E-2, 273.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050315,2070169,'1 ',1.06888E-2,4.87610E-2,2.09404E-2, 219.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050317,2050318,'1 ',2.22332E-4,1.05511E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050317,2050326,'1 ',1.73893E-2,1.13289E-1,4.35463E-2, 271.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050319,2050368,'1 ',5.98232E-3,3.45377E-2,2.12888E-2, 220.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050320,2050321,'1 ',2.81811E-4,1.16204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050321,2050324,'1 ',6.07732E-3,4.12268E-2,3.31910E-2, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050322,2050323,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050338,2050322,'1 ',2.66225E-2,1.57799E-1,7.27190E-2, 253.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050322,2050368,'1 ',1.51882E-2,1.07055E-1,7.34778E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050324,2050327,'1 ',7.10626E-3,4.91048E-2,3.26249E-2, 236.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050324,2050381,'1 ',1.79685E-2,1.05562E-1,1.27989E-1, 279.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050330,2050325,'1 ',8.46988E-3,4.88100E-2,2.22817E-2, 278.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050326,2050327,'1 ',8.33751E-3,5.20809E-2,5.10160E-2, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050327,2050328,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050327,2050341,'1 ',3.11479E-3,1.81111E-2,2.05930E-1, 295.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050329,2050330,'1 ',2.49324E-4,1.03085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050341,2050330,'1 ',3.07716E-3,2.15473E-2,5.81357E-2, 280.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050331,2050333,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050331,2050352,'1 ',1.09022E-2,6.36375E-2,6.09089E-2, 258.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050336,'1 ',2.72837E-4,1.00484E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050338,'1 ',2.77875E-2,1.62667E-1,9.98509E-2, 276.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050349,'1 ',9.82379E-3,6.25947E-2,5.18421E-2, 267.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050339,2050335,'1 ',8.00128E-2,2.60966E-1,8.25629E-2, 144.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050335,2050346,'1 ',3.18768E-2,1.65031E-1,1.99365E-2, 136.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050335,2060029,'1 ',6.86666E-2,3.08474E-1,6.51894E-2, 133.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050337,2050367,'1 ',2.25510E-3,3.77247E-2,3.91429E0,2177.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 179.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050380,2050340,'1 ',6.82982E-4,9.42196E-3,9.43219E-1,2704.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050340,2050458,'1 ',2.87538E-4,5.42589E-3,6.31294E-1,2487.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050344,2050341,'1 ',1.84111E-3,1.25053E-2,5.53031E-3, 230.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050341,2050354,'1 ',1.00731E-2,6.17717E-2,8.33532E-2, 305.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050344,2050459,'1 ',6.72624E-3,4.53822E-2,7.31008E-2, 236.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050349,'1 ',2.43189E-4,1.07198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050350,'1 ',2.44063E-4,1.07621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050351,'1 ',2.46557E-4,1.15899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050349,2050352,'1 ',8.05196E-3,4.39013E-2,1.26791E-1, 267.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050352,2060010,'1 ',1.77911E-2,1.02786E-1,4.69030E-2, 214.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050352,2060736,'1 ',5.96159E-2,3.26273E-1,1.36651E-1, 241.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050354,2050355,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050381,2050354,'1 ',1.00888E-2,4.78614E-2,4.77190E-2, 282.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050367,'1 ',6.47959E-4,1.02398E-2,1.33007E0,2436.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050367,2050414,'1 ',4.43675E-4,6.65826E-3,7.07940E-1,2404.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050369,'1 ',1.85649E-3,9.62379E-3,3.86790E-3, 268.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050370,2050377,'1 ',2.68422E-4,1.04652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050438,2050377,'1 ',1.01753E-4,1.87230E-3,1.54131E-1,2317.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050452,'1 ',5.77678E-4,1.02632E-2,9.82584E-1,1974.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050383,2050388,'1 ',2.23042E-4,1.09343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050383,2050388,'2 ',2.23000E-4,1.09300E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050401,'1 ',7.45509E-3,4.73780E-2,2.39531E-1, 326.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050388,'1 ',1.23236E-3,1.96639E-2,1.51382E0,2971.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050394,'1 ',3.93258E-3,2.42179E-2,6.02147E-2, 298.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050392,2050394,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050414,'1 ',5.48394E-4,1.04261E-2,9.62629E-1,2622.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050446,'1 ',1.89072E-4,3.15150E-3,3.78675E-1,3173.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050400,2050405,'1 ',2.97391E-4,1.19077E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050405,2050428,'1 ',3.03904E-4,5.13052E-3,4.31398E-1,2713.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050446,'1 ',1.44610E-3,2.66664E-2,3.51579E0,2908.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 129.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050453,'1 ',1.39044E-3,2.21766E-2,3.95983E0,3217.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050407,2050410,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050422,2050408,'1 ',1.58126E-3,1.06012E-2,1.38446E-2, 228.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050414,2050428,'1 ',8.00584E-4,1.20640E-2,1.44911E0,2929.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050420,2050422,'1 ',2.19222E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050420,2050423,'1 ',2.68429E-4,1.14898E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050424,2050428,'1 ',2.86113E-4,1.18640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050429,2050435,'1 ',2.32458E-4,1.14063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050430,2050436,'1 ',2.84919E-4,1.11761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070130,2050432,'1 ',3.62917E-3,2.04876E-2,5.99197E-3, 216.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050458,2050435,'1 ',9.67129E-4,1.58995E-2,1.63979E0,2621.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070122,2050436,'1 ',1.60205E-3,1.90229E-2,3.62541E-1,1082.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050436,2070157,'1 ',4.27754E-3,5.16251E-2,1.14108E0,1257.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050443,2050445,'1 ',2.76288E-4,1.06008E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050450,2050452,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2050460,'1 ',2.71676E-2,1.50596E-1,8.18793E-2, 186.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053000,2053004,'1 ',4.55297E-2,2.25653E-1,3.49480E-2, 152.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053013,2053000,'1 ',5.20387E-2,2.15506E-1,5.01010E-2, 128.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053001,2053002,'1 ',2.13860E-4,1.19447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053006,2053001,'1 ',1.05789E-2,5.03674E-2,2.10988E-2, 172.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053001,2053007,'1 ',4.67733E-2,1.47007E-1,4.76616E-2, 156.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060578,2053001,'1 ',1.32573E-1,4.34748E-1,8.64305E-2, 150.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053003,2053019,'1 ',3.41684E-2,1.22048E-1,5.16781E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053003,2053021,'1 ',4.78539E-2,2.15511E-1,4.55557E-2, 143.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053004,2053020,'1 ',2.46138E-2,1.00708E-1,7.45771E-2, 177.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053022,2053004,'1 ',1.77990E-2,5.68800E-2,3.38076E-2, 154.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053005,2053006,'1 ',2.13436E-4,1.11710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053014,2053006,'1 ',7.83716E-3,2.86575E-2,6.39460E-3, 164.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053020,2053006,'1 ',1.13419E-2,5.77355E-2,1.07257E-2, 188.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2053014,'1 ',2.15510E-2,1.08635E-1,4.01589E-2, 174.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2060155,'1 ',2.03798E-2,9.79194E-2,2.16620E-2, 188.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2060578,'1 ',9.50714E-2,3.39538E-1,7.99985E-2, 141.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053008,2053009,'1 ',2.09595E-4,1.19445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053009,2053013,'1 ',2.47869E-2,1.01866E-1,2.98116E-2, 138.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053009,2053030,'1 ',3.37286E-2,1.48713E-1,5.46533E-2, 144.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053010,2053011,'1 ',2.52789E-4,1.18367E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053010,2053012,'1 ',1.13150E-2,4.55566E-2,2.21981E-2, 139.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053019,2053010,'1 ',1.09304E-2,5.43558E-2,1.16051E-2, 147.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053027,2053012,'1 ',2.00033E-2,8.41945E-2,1.62560E-2, 122.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053014,2053015,'1 ',2.70237E-4,1.16129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053016,2053017,'1 ',2.96638E-4,1.13397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053016,2053018,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053019,2053017,'1 ',1.11214E-2,4.05572E-2,1.31109E-2, 145.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053021,2053017,'1 ',2.83650E-2,1.24502E-1,4.51493E-2, 163.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053033,2053017,'1 ',3.02533E-2,1.36216E-1,2.60396E-2, 140.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053271,2053021,'1 ',5.43799E-2,1.74831E-1,6.26764E-2, 178.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053023,2053022,'1 ',1.36880E-2,5.73028E-2,1.45150E-2, 141.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053023,2053032,'1 ',1.18217E-2,4.84598E-2,1.02534E-2,  98.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053023,'1 ',1.40481E-2,5.16714E-2,2.36264E-2, 185.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053024,2053025,'1 ',2.98342E-4,1.03252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053024,2053026,'1 ',9.10597E-3,4.25080E-2,8.26210E-3, 134.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053024,'1 ',6.99157E-3,3.03060E-2,2.43142E-2, 162.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053026,'1 ',9.10701E-3,4.22349E-2,1.63503E-2, 139.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053027,'1 ',2.01243E-2,1.06552E-1,3.38354E-2,  99.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053028,2053030,'1 ',1.60812E-2,6.43996E-2,1.17057E-2, 126.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053028,2053051,'1 ',3.89165E-2,1.85656E-1,2.38402E-2, 138.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053032,2053029,'1 ',1.02459E-2,3.92175E-2,2.75380E-2, 147.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053029,2053040,'1 ',2.04406E-2,7.70169E-2,7.98577E-3, 162.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053030,2053271,'1 ',2.38510E-2,1.02059E-1,7.67942E-2, 151.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053045,'1 ',1.32938E-2,5.81016E-2,9.91365E-3, 150.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053063,'1 ',1.51315E-2,9.96721E-2,3.18730E-2, 168.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053033,2053034,'1 ',2.69374E-4,1.12321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053033,'1 ',3.02157E-2,1.50270E-1,2.93523E-2, 128.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053035,2053037,'1 ',2.53900E-2,1.09811E-1,8.75505E-3, 173.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053035,2053052,'1 ',6.19115E-2,2.55746E-1,1.00910E-1, 152.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053038,'1 ',2.87772E-4,1.03254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053272,'1 ',2.14562E-2,1.64223E-1,5.27171E-1, 558.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 132.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053290,'1 ',7.13012E-3,7.58479E-2,3.18762E-1, 467.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053037,'1 ',8.17288E-3,4.09297E-2,1.44713E-2, 111.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053064,2053040,'1 ',2.94495E-2,1.39326E-1,2.92010E-2, 187.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053044,'1 ',4.80000E-3,5.40000E-2,1.80000E-1, 577.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053306,2053044,'1 ',4.82308E-3,5.42485E-2,1.80815E-1, 577.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053045,'1 ',1.17172E-2,5.81071E-2,1.16463E-2, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053057,2053045,'1 ',6.81922E-3,2.96621E-2,1.18079E-1, 167.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053049,'1 ',2.05689E-4,1.05361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053057,'1 ',1.69903E-2,7.53937E-2,2.80690E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053050,2053051,'1 ',2.71981E-4,1.06954E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053062,2053051,'1 ',1.27099E-2,7.09103E-2,9.16319E-3, 137.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053051,2053086,'1 ',7.49232E-3,3.73573E-2,3.20029E-2, 147.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053052,2053053,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053052,2053117,'1 ',1.11804E-2,4.84526E-2,4.64941E-2, 176.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080074,2053052,'1 ',1.04792E-2,5.00499E-2,9.27778E-2, 158.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053114,2053054,'1 ',3.70184E-2,1.75089E-1,2.61345E-2, 163.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053147,2053054,'1 ',2.87720E-2,1.29419E-1,7.92044E-2, 162.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053055,2053056,'1 ',2.93448E-4,1.19659E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053055,2053057,'1 ',2.90121E-4,1.13869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053058,2053059,'1 ',2.91821E-4,1.19318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053059,2053065,'1 ',1.08260E-2,5.03996E-2,1.31266E-2, 149.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053059,2053307,'1 ',5.53204E-3,2.51260E-2,1.02283E-1, 157.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053060,2053061,'1 ',2.09122E-4,1.17396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053060,2053062,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053062,2053101,'1 ',6.44387E-3,3.41760E-2,2.03224E-2, 154.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053063,2053249,'1 ',8.52866E-3,4.11510E-2,5.99985E-3, 175.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053064,2053153,'1 ',4.87386E-2,2.06802E-1,3.87067E-2, 190.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053065,2053249,'1 ',5.56273E-3,2.99802E-2,1.99866E-2, 140.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053067,'1 ',2.81392E-4,1.06779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053070,'1 ',5.76926E-3,2.68376E-2,1.89159E-2, 117.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053066,'1 ',2.65277E-3,1.15883E-2,1.93681E-3, 143.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053267,'1 ',4.92495E-3,1.90341E-2,2.04333E-2, 182.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053068,2053069,'1 ',2.22409E-4,1.12259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053068,2053070,'1 ',2.04228E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053070,2053267,'1 ',1.10005E-2,4.81129E-2,2.40763E-2, 155.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053072,2053071,'1 ',2.79067E-3,9.38121E-3,2.10093E-3, 161.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053075,2053071,'1 ',2.85318E-3,1.34147E-2,4.59633E-3, 123.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053072,2053088,'1 ',2.91168E-3,1.47382E-2,2.31157E-3, 193.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053074,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053075,2053073,'1 ',2.45296E-3,1.17284E-2,3.88359E-3, 167.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053081,'1 ',3.29961E-3,1.71587E-2,2.19768E-2, 172.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053082,'1 ',7.83784E-3,3.92165E-2,2.12901E-2, 148.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053076,2053077,'1 ',2.12813E-4,1.16772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053076,2053078,'1 ',2.01632E-4,1.04921E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053078,2053083,'1 ',2.08948E-3,1.02424E-2,1.61570E-3, 164.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053078,2053096,'1 ',1.22228E-3,4.88915E-3,9.65173E-3, 128.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053079,2053080,'1 ',2.53985E-4,1.03772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053106,'1 ',5.81257E-3,1.60544E-2,1.57146E-3, 194.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053123,'1 ',4.70916E-3,2.28638E-2,6.41144E-3, 191.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053307,'1 ',8.06933E-4,3.49176E-3,5.07906E-4, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053307,'2 ',8.06933E-4,3.49176E-3,5.07906E-4, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053106,2053081,'1 ',6.38558E-3,2.73342E-2,1.14270E-2, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053082,2053096,'1 ',3.05185E-3,1.43047E-2,7.04452E-3, 173.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053083,2053084,'1 ',2.55108E-4,1.10196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053083,2053307,'1 ',7.43292E-3,3.90974E-2,6.40981E-3, 187.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053085,'1 ',1.96728E-3,9.43839E-3,5.48020E-3, 168.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053085,2053116,'1 ',8.69255E-3,3.71716E-2,6.41293E-2, 134.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053267,2053085,'1 ',2.85835E-3,1.51038E-2,6.36132E-3, 179.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053086,2053087,'1 ',2.09839E-4,1.14339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053086,'1 ',4.15882E-3,1.94221E-2,8.92430E-3, 173.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053088,2053089,'1 ',2.78157E-4,1.17899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053088,2053307,'1 ',7.58509E-3,3.76029E-2,5.95027E-3, 199.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053090,2053091,'1 ',2.41216E-4,1.00052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053090,2053092,'1 ',2.37923E-4,1.10586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053249,2053092,'1 ',2.42412E-3,1.35844E-2,2.42374E-3, 127.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053092,2053307,'1 ',2.29572E-2,1.05843E-1,1.26595E-2, 147.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053093,2053094,'1 ',2.27152E-4,1.09306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053093,2053291,'1 ',9.91988E-3,5.53087E-2,3.88976E-2, 196.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080001,2053093,'1 ',3.38641E-3,1.16542E-2,2.18820E-3, 155.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080004,2053093,'1 ',1.57868E-3,7.42423E-3,1.19938E-3, 163.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053095,2053096,'1 ',2.96730E-4,1.16843E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053096,2053267,'1 ',4.77381E-3,2.14281E-2,1.33200E-2, 215.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053097,2053098,'1 ',2.49125E-4,1.06492E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053110,2053098,'1 ',1.20077E-3,5.54153E-3,1.76144E-3, 133.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053098,2053267,'1 ',2.98267E-3,1.40241E-2,7.32085E-3, 141.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053098,2053307,'1 ',7.61117E-3,4.31142E-2,2.17384E-2, 162.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2053100,'1 ',2.25875E-4,1.01414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2080003,'1 ',3.48077E-3,1.82316E-2,2.56317E-3, 190.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2080017,'1 ',5.38582E-3,2.19595E-2,4.67206E-2, 187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053102,'1 ',2.90917E-4,1.19122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053125,'1 ',9.99560E-3,3.12687E-2,6.25347E-3, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053104,'1 ',2.50081E-4,1.10420E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053119,2053103,'1 ',3.53910E-3,1.31716E-2,1.42453E-2, 154.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053105,2053106,'1 ',2.92159E-4,1.08188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053107,2053108,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053107,2053111,'1 ',5.68166E-3,2.95496E-2,5.38089E-3, 120.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053107,'1 ',1.44285E-3,7.89491E-3,1.68319E-3, 145.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053109,2053110,'1 ',2.43189E-4,1.07198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053110,'1 ',7.59657E-3,3.24870E-2,1.72244E-2, 139.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053111,'1 ',5.25427E-3,2.48524E-2,7.60573E-3, 162.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053113,2053112,'1 ',9.13776E-3,4.41105E-2,1.96970E-2, 134.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053112,2053291,'1 ',1.92166E-2,8.70060E-2,3.06862E-2, 159.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053113,2053137,'1 ',1.65746E-2,7.16407E-2,2.38421E-2, 136.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053258,2053114,'1 ',9.18984E-3,5.27636E-2,2.32752E-2, 169.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053115,2053116,'1 ',2.28505E-4,1.11222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053116,2053258,'1 ',1.73388E-2,6.19158E-2,1.17307E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053117,2053118,'1 ',2.65534E-4,1.10172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053142,2053117,'1 ',1.84369E-2,6.63391E-2,1.85060E-2, 178.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053119,2053267,'1 ',5.16599E-3,2.15145E-2,9.51280E-3, 170.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053240,2053120,'1 ',2.96185E-3,1.60384E-2,5.36076E-3, 175.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053265,2053120,'1 ',5.61110E-3,3.27958E-2,1.90208E-2, 146.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053120,2080005,'1 ',1.66364E-3,6.29367E-3,1.47790E-3, 181.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053121,2053122,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053121,'1 ',4.79023E-3,2.15598E-2,5.65267E-3, 136.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053121,'1 ',3.71406E-3,2.19207E-2,1.48922E-2, 139.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053128,2053121,'1 ',7.62514E-3,3.33817E-2,2.77211E-3, 149.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053124,'1 ',2.39604E-4,1.03293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053125,2053126,'1 ',2.12344E-4,1.17593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053125,2053307,'1 ',1.95162E-2,5.77891E-2,3.52555E-2, 158.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053129,'1 ',1.90000E-2,8.90000E-2,2.30000E-2, 130.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053140,'1 ',9.30653E-3,4.91288E-2,1.46949E-2, 166.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053128,2053307,'1 ',9.04634E-3,3.11590E-2,9.11801E-3, 173.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053130,'1 ',2.01429E-4,1.03911E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053139,'1 ',1.95920E-2,8.88000E-2,2.30920E-2, 135.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053167,'1 ',4.69845E-2,2.26198E-1,5.53719E-2, 142.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053131,2053146,'1 ',3.86169E-3,1.99818E-2,4.94476E-3, 162.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053131,2053291,'1 ',7.11445E-3,3.52391E-2,2.53701E-2, 184.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053143,2053132,'1 ',2.53880E-3,1.27006E-2,3.09493E-3, 138.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053146,2053132,'1 ',4.89989E-3,2.14598E-2,8.59607E-3, 141.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053134,'1 ',2.08837E-4,1.08660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053133,'1 ',3.96874E-3,2.18115E-2,1.43546E-2, 197.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053229,'1 ',1.52927E-2,1.30298E-1,1.98037E-1, 558.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053266,'1 ',2.69700E-3,2.46307E-2,8.65459E-2, 425.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053273,'1 ',5.03949E-3,4.57572E-2,1.33554E-1, 559.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053306,'1 ',4.01570E-3,2.97994E-2,4.52940E-2, 488.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053140,'1 ',3.30883E-3,1.08164E-2,2.01747E-3, 191.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053149,'1 ',8.15154E-3,3.64329E-2,4.04773E-3, 184.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053137,'1 ',8.79559E-3,4.27121E-2,4.98742E-3, 157.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053143,'1 ',1.56660E-2,6.29194E-2,1.83463E-2, 159.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053227,'1 ',1.70286E-2,6.82889E-2,2.20163E-1, 193.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053139,2053149,'1 ',1.21785E-2,6.25656E-2,1.42315E-2, 156.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053140,2053141,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2053142,'1 ',7.88511E-3,2.95413E-2,1.35332E-2, 187.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053144,2053145,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053144,2053146,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053173,2053147,'1 ',7.00628E-2,3.32001E-1,6.88422E-2, 143.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053148,2053150,'1 ',2.54887E-3,1.32674E-2,9.39686E-3, 155.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053148,2053267,'1 ',6.68137E-3,2.80517E-2,3.88261E-2, 137.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053274,2053150,'1 ',2.22642E-2,1.20168E-1,4.35223E-2, 185.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053151,2053152,'1 ',2.01055E-4,1.12229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053152,2053164,'1 ',1.32506E-2,8.44372E-2,2.03904E-2, 141.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053227,2053152,'1 ',1.86026E-2,9.40118E-2,7.68442E-2, 149.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053153,2060070,'1 ',1.38156E-2,5.90711E-2,2.15242E-1, 186.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053153,2060105,'1 ',4.96262E-2,1.88501E-1,6.39716E-2, 141.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053154,2053155,'1 ',2.29364E-4,1.15258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2053155,'1 ',1.74041E-2,8.42692E-2,2.65291E-2, 174.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053155,2080001,'1 ',9.09309E-3,3.36816E-2,4.55646E-2, 150.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053156,2053157,'1 ',2.82498E-4,1.10210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053156,2053158,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053258,2053156,'1 ',1.39000E-2,6.04000E-2,2.86500E-2, 160.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053158,2053159,'1 ',3.39189E-3,1.86791E-2,2.23599E-3, 102.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053158,2053171,'1 ',3.30454E-2,2.01350E-1,3.97912E-2, 159.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053166,2053159,'1 ',1.38870E-2,6.04090E-2,2.86460E-2, 160.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053161,'1 ',2.05601E-4,1.01701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053162,'1 ',2.14540E-4,1.19478E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053163,'1 ',2.63469E-4,1.19498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053162,2053164,'1 ',5.71402E-2,2.87917E-1,6.84288E-2, 111.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053162,2053173,'1 ',8.16882E-2,3.97925E-1,2.90743E-2, 137.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053164,2053169,'1 ',1.28856E-2,7.50968E-2,4.50218E-2, 117.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053164,2053301,'1 ',1.90541E-2,7.15546E-2,3.53328E-2, 146.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053165,2053166,'1 ',2.87888E-4,1.01136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053166,2053274,'1 ',4.61440E-2,1.53130E-1,3.32858E-2, 165.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053182,2053167,'1 ',6.54335E-2,2.75131E-1,3.37172E-2, 155.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053168,2053169,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053168,2053170,'1 ',2.94108E-4,1.02211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053169,2053301,'1 ',2.39966E-2,1.12724E-1,3.14343E-2, 133.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053179,2053171,'1 ',2.47148E-2,1.06070E-1,2.63656E-2, 162.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053172,2053173,'1 ',2.71713E-4,1.06819E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053174,2053175,'1 ',4.72985E-2,2.47887E-1,4.20525E-2,  97.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053175,2053252,'1 ',7.61534E-3,3.10574E-2,8.46631E-3, 161.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053177,'1 ',2.69110E-4,1.10351E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053179,'1 ',4.09391E-2,1.44262E-1,1.96424E-2, 156.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053230,'1 ',2.73527E-2,1.13719E-1,2.38268E-2, 164.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053178,2053279,'1 ',7.91548E-3,4.14630E-2,2.08953E-2, 192.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053178,2060053,'1 ',2.40605E-2,1.04137E-1,1.77127E-2, 174.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053179,2053197,'1 ',3.64909E-2,1.46256E-1,1.95645E-2, 149.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053181,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053182,'1 ',5.52567E-2,2.30519E-1,3.85876E-2, 162.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053187,'1 ',2.06921E-2,1.28616E-1,1.63766E-2, 180.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053183,2053184,'1 ',2.76233E-4,1.15579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053183,2053185,'1 ',2.05568E-4,1.07953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053227,2053184,'1 ',3.28572E-2,1.46566E-1,5.98620E-2, 181.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053184,2053237,'1 ',2.46293E-2,8.04367E-2,1.92026E-2, 174.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053283,2053184,'1 ',1.16221E-2,3.37720E-2,7.08376E-3, 148.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053188,2053186,'1 ',6.95120E-3,3.22563E-2,1.18491E-2, 156.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053186,2053194,'1 ',1.50464E-2,6.63112E-2,1.90817E-2, 173.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053187,2053304,'1 ',2.77917E-3,1.36915E-2,4.88589E-3, 196.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053188,2053304,'1 ',7.70573E-3,4.34926E-2,1.17573E-2, 125.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053190,'1 ',2.00647E-4,1.12593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053201,'1 ',2.40880E-2,1.21039E-1,2.27456E-2, 156.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053208,'1 ',2.79843E-2,1.28760E-1,4.19877E-2, 145.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053230,'1 ',1.36697E-2,5.97573E-2,1.65753E-2, 176.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053191,2053192,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053191,2053193,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053192,2053247,'1 ',3.04812E-2,1.05937E-1,6.16392E-2, 177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053192,2053283,'1 ',1.23462E-2,6.24671E-2,1.56330E-2, 157.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053202,'1 ',2.79160E-2,1.45526E-1,9.31274E-2, 181.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053214,'1 ',8.26455E-3,3.98718E-2,3.94034E-3, 173.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053296,'1 ',4.21533E-3,2.03350E-2,1.39885E-2, 188.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053195,2053196,'1 ',2.10808E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053195,2053197,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053197,2053230,'1 ',4.18886E-2,2.15230E-1,4.20887E-2, 155.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053198,2053199,'1 ',2.65538E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053296,2053199,'1 ',2.86174E-3,1.38124E-2,4.94542E-3, 171.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053200,2053201,'1 ',2.52408E-4,1.16423E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053201,2053203,'1 ',1.46086E-2,7.29603E-2,1.83418E-2, 147.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053208,2053201,'1 ',1.28614E-2,5.37073E-2,1.73774E-2, 142.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053210,2053201,'1 ',6.13647E-3,3.25526E-2,3.01522E-2, 144.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053210,2053203,'1 ',1.38870E-2,8.09848E-2,1.16950E-2, 136.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2053205,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053206,2053207,'1 ',2.49366E-4,1.07123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053206,2053208,'1 ',2.79123E-4,1.11414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053214,2053211,'1 ',2.34819E-2,9.63112E-2,3.29420E-2, 168.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053212,2053220,'1 ',2.40164E-4,1.01821E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053213,2053219,'1 ',2.42870E-4,1.11151E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053219,2053295,'1 ',1.59687E-3,1.21953E-2,5.54045E-2, 570.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053299,2053220,'1 ',1.82870E-4,3.07980E-3,1.94683E-1,2848.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053221,2053225,'1 ',2.30604E-4,1.14829E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053279,2053225,'1 ',2.18872E-2,8.89200E-2,2.99905E-2, 122.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053225,2060070,'1 ',3.68444E-2,1.62127E-1,1.55826E-2, 179.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053226,2053227,'1 ',2.45685E-4,1.11179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053301,2053227,'1 ',3.51734E-3,1.72840E-2,2.48690E-3, 165.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053234,'1 ',2.00301E-4,1.03090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053235,'1 ',2.68535E-4,1.10676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053305,'1 ',9.30000E-4,1.80000E-2,2.27000E0,3100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053273,2053229,'1 ',8.50493E-3,7.18961E-2,1.19973E-1, 568.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053295,2053229,'1 ',1.57094E-2,1.38003E-1,3.46713E-1, 547.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053234,2053299,'1 ',1.40007E-3,2.42061E-2,2.18756E0,2841.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053236,2053237,'1 ',2.97491E-4,1.13564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053237,2053289,'1 ',3.72576E-2,1.51914E-1,3.44787E-2, 164.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053250,2053238,'1 ',1.31115E-3,1.97127E-2,2.30708E0,2406.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053238,2080048,'1 ',1.54898E-4,2.70701E-3,2.88032E-1,2323.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053239,2053245,'1 ',2.90746E-4,1.18719E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080010,2053240,'1 ',1.41499E-3,5.78970E-3,1.28790E-3, 200.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080013,2053240,'1 ',3.20551E-3,1.59559E-2,8.74552E-3, 178.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053240,2080022,'1 ',8.14560E-3,3.62009E-2,1.96018E-2, 179.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080006,2053245,'1 ',1.18497E-3,8.94544E-3,4.19454E-2, 526.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053246,2053247,'1 ',2.77909E-4,1.16943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053248,2053249,'1 ',2.13461E-4,1.15259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053251,2053256,'1 ',2.79419E-4,1.13720E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053256,2053302,'1 ',5.81262E-3,4.77018E-2,7.95080E-2, 535.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053257,2053272,'1 ',7.78785E-3,6.91730E-2,1.85385E-1, 529.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053257,2053306,'1 ',5.81883E-3,4.80602E-2,2.56013E-1, 410.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053262,2053265,'1 ',2.14220E-4,1.02123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080001,2053265,'1 ',4.88403E-3,1.91666E-2,1.00732E-2, 133.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053266,2053306,'1 ',1.75246E-3,1.83426E-2,3.91724E-2, 555.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053270,2053272,'1 ',2.21469E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053295,2053278,'1 ',5.57869E-3,4.82545E-2,1.27119E-1, 476.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053278,2060005,'1 ',1.17651E-2,9.26388E-2,2.66912E-1, 431.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053278,2060056,'1 ',7.08190E-3,6.28557E-2,2.45095E-1, 340.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053279,2060035,'1 ',2.88712E-2,1.35467E-1,6.94984E-2, 164.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053282,2053287,'1 ',2.48099E-4,1.19701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053287,2053288,'1 ',4.01250E-3,3.80657E-2,2.46721E-1, 546.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053287,2053290,'1 ',6.28327E-3,5.46857E-2,8.60266E-1, 619.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053290,2080006,'1 ',5.01316E-3,3.33458E-2,1.41279E-1, 518.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2080003,'1 ',1.14337E-2,3.46814E-2,5.78068E-2, 210.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053294,2053299,'1 ',2.38284E-4,1.15952E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053299,2060734,'1 ',1.16917E-3,2.00179E-2,3.47265E0,2451.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053300,2053302,'1 ',2.02587E-4,1.10951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053302,2080006,'1 ',7.38725E-3,5.64369E-2,8.06228E-1, 541.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053303,2053304,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060801,2053305,'1 ',2.92852E-3,4.13704E-2,5.57851E0,3096.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 202.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060007,2060000,'1 ',2.77700E-2,1.33596E-1,2.85448E-2, 143.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060029,2060000,'1 ',4.25148E-2,2.59274E-1,3.87391E-2, 150.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060001,2060002,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060001,2060003,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060015,2060002,'1 ',5.03578E-3,2.04755E-2,6.69459E-3, 124.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060002,2060020,'1 ',5.18565E-3,2.59900E-2,1.78812E-2, 168.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060004,2060015,'1 ',1.30212E-2,6.03721E-2,1.38620E-2, 162.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060004,2060017,'1 ',1.27001E-2,5.36094E-2,3.14706E-2, 168.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060006,2060010,'1 ',2.40361E-4,1.01281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060007,2060032,'1 ',1.96667E-2,1.04643E-1,2.78329E-2, 125.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060057,2060010,'1 ',2.05794E-2,1.30449E-1,1.05313E-1, 183.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060011,2060020,'1 ',1.88165E-2,8.18645E-2,2.84625E-1, 165.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060011,2060044,'1 ',5.01018E-2,2.10769E-1,3.65796E-2, 140.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060063,2060011,'1 ',4.98560E-2,2.53349E-1,7.64674E-2, 163.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060848,2060016,'1 ',4.82842E-3,4.74574E-2,3.16430E-1, 587.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060016,2060868,'1 ',1.21211E-2,1.11492E-1,5.65477E-1, 609.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060017,2060021,'1 ',1.56158E-2,5.80359E-2,6.11564E-3, 163.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060017,2060025,'1 ',9.41781E-3,4.03626E-2,1.48933E-1, 134.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060017,'1 ',1.48042E-3,8.28626E-3,1.20694E-3, 202.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060017,'2 ',1.48042E-3,8.28626E-3,1.20694E-3, 202.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060019,'1 ',2.89405E-4,1.18975E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060026,'1 ',1.04342E-2,4.10761E-2,6.21202E-2, 144.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060028,'1 ',3.72383E-3,1.87691E-2,4.66579E-3, 173.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060031,2060018,'1 ',1.11243E-2,4.92144E-2,2.55485E-2, 144.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060020,2060022,'1 ',3.11899E-3,1.46840E-2,2.13120E-2, 161.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060021,2060022,'1 ',3.59341E-3,1.96022E-2,2.15512E-2, 162.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060021,'1 ',1.22989E-2,4.61945E-2,1.00442E-2, 161.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060022,2060028,'1 ',1.19422E-2,6.16159E-2,9.17965E-3, 163.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060023,2060024,'1 ',2.96632E-4,1.16660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060023,2060025,'1 ',2.47476E-4,1.02929E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060025,2060050,'1 ',1.11213E-2,5.98856E-2,1.66310E-1, 142.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060026,2060031,'1 ',1.20047E-2,5.82741E-2,8.65827E-3, 113.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060026,2060045,'1 ',4.14809E-2,1.95351E-1,4.93447E-2, 155.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060027,2060028,'1 ',2.41881E-4,1.00529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060029,2060030,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060737,2060029,'1 ',1.31940E-2,6.82829E-2,1.08841E-2, 150.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060031,2060052,'1 ',1.44282E-2,7.17396E-2,1.67004E-2, 124.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060032,2060035,'1 ',1.22490E-2,6.35734E-2,9.74407E-3, 160.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060055,2060032,'1 ',1.13335E-2,5.73202E-2,7.74842E-2, 156.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060033,2060034,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060038,2060033,'1 ',1.66193E-2,5.56834E-2,1.30361E-2, 157.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060033,2060060,'1 ',1.85268E-2,1.01366E-1,1.69323E-2, 168.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060037,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060038,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060039,'1 ',2.43104E-4,1.06865E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060038,2060049,'1 ',1.30186E-2,5.31023E-2,1.32022E-2, 126.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060041,'1 ',2.53348E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060042,'1 ',2.78489E-4,1.00195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060043,'1 ',2.98045E-4,1.07494E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060054,2060041,'1 ',8.21258E-3,4.20922E-2,2.59513E-2, 144.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060041,2060055,'1 ',4.70892E-2,1.89317E-1,1.97565E-2, 117.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060044,2060045,'1 ',1.45765E-2,6.54169E-2,4.58860E-2, 109.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060849,2060044,'1 ',2.57340E-2,1.31550E-1,2.90586E-2, 168.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060045,2060046,'1 ',2.83507E-4,1.12111E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060045,2060064,'1 ',2.97878E-2,1.27040E-1,5.87700E-2, 156.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060849,2060045,'1 ',1.67804E-2,8.39952E-2,1.46242E-2, 180.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060047,2060048,'1 ',2.35981E-4,1.10081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060047,2060049,'1 ',2.30922E-4,1.10789E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060052,2060049,'1 ',1.63480E-2,7.95645E-2,2.67645E-2, 143.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060051,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060060,'1 ',7.55670E-3,3.83970E-2,1.71619E-2, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060737,'1 ',2.19803E-2,1.14156E-1,6.05758E-2, 145.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060064,2060052,'1 ',1.42704E-2,7.13838E-2,3.85132E-2, 156.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060053,2060058,'1 ',1.44011E-2,6.42832E-2,4.54091E-2, 134.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060070,2060053,'1 ',1.88799E-2,8.65364E-2,3.40961E-2, 149.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060054,2060062,'1 ',1.81538E-2,1.07738E-1,2.29641E-2, 159.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060055,2060058,'1 ',5.80545E-3,2.65752E-2,9.16713E-3, 134.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060056,2060061,'1 ',6.79081E-3,6.60015E-2,5.58262E-1, 509.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060058,2060074,'1 ',1.80614E-2,6.15560E-2,1.92536E-2, 150.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060059,2060061,'1 ',2.66412E-4,1.13776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060060,2060765,'1 ',1.11928E-2,5.40041E-2,2.17208E-2, 163.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060061,2060805,'1 ',3.22885E-3,3.07960E-2,6.74626E-2, 537.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060061,2060848,'1 ',1.07991E-2,1.05044E-1,3.57172E-1, 504.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060062,2060812,'1 ',4.27130E-2,1.64493E-1,4.56225E-2, 166.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060063,'1 ',2.44385E-2,1.06893E-1,4.89262E-2, 147.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060080,2060063,'1 ',2.45769E-2,1.19228E-1,6.25786E-2, 146.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060063,2060869,'1 ',2.41567E-2,1.21365E-1,5.05796E-2, 186.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060071,2060064,'1 ',4.82837E-3,2.59689E-2,1.00527E-2, 143.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060065,2060066,'1 ',2.79285E-4,1.15099E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060706,2060065,'1 ',4.13869E-2,1.97937E-1,2.90649E-2, 130.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060869,2060065,'1 ',2.40383E-2,1.03137E-1,1.28143E-2, 156.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060067,2060068,'1 ',2.60938E-4,1.14490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060067,2060069,'1 ',2.64277E-4,1.15585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060073,2060069,'1 ',6.65182E-3,3.31230E-2,1.02715E-2, 124.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060069,2060079,'1 ',2.89048E-2,9.80698E-2,6.09122E-2, 169.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060069,2060849,'1 ',2.62882E-3,1.39253E-2,1.41524E-2, 180.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060071,2060072,'1 ',2.91258E-4,1.05346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060765,2060071,'1 ',4.49270E-2,1.86196E-1,2.53255E-2, 152.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060073,2060849,'1 ',1.55940E-2,8.29158E-2,8.48558E-3, 142.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060074,2060075,'1 ',2.84169E-4,1.05732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060074,2060082,'1 ',3.55887E-2,1.65651E-1,2.55993E-2, 105.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060080,'1 ',1.21846E-2,5.01172E-2,1.64578E-2, 116.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060849,'1 ',1.02240E-2,5.37117E-2,7.72784E-2, 152.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060078,'1 ',2.91800E-4,1.06252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060090,'1 ',1.69875E-2,1.01884E-1,2.13713E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060104,'1 ',7.02519E-2,2.46265E-1,4.13844E-2, 147.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060706,2060077,'1 ',2.75997E-3,1.29788E-2,3.45886E-3, 188.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060079,2060088,'1 ',1.21200E-2,6.20873E-2,1.99348E-2, 134.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060080,2060081,'1 ',2.01975E-4,1.18871E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060082,2060083,'1 ',2.99280E-4,1.19964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060082,2060102,'1 ',1.82156E-2,9.06430E-2,1.15732E-1, 159.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060084,2060806,'1 ',6.11226E-2,2.22219E-1,2.88960E-2, 143.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060812,2060084,'1 ',3.63799E-2,1.82486E-1,1.75394E-2, 139.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060085,2060086,'1 ',2.56151E-4,1.17723E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060085,2060087,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060088,2060086,'1 ',2.13326E-2,8.58055E-2,2.70544E-2, 141.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060086,2060829,'1 ',4.41295E-2,1.81621E-1,4.24335E-2, 154.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060095,2060088,'1 ',2.10381E-2,7.34889E-2,3.11826E-2, 141.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060089,2060095,'1 ',5.71724E-3,2.77835E-2,3.98624E-2, 141.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060089,2060100,'1 ',2.67516E-2,1.23522E-1,4.25907E-2, 157.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060090,'1 ',2.90758E-2,1.30156E-1,2.24847E-2, 149.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060101,2060090,'1 ',3.94931E-2,1.64394E-1,3.11035E-2, 140.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060090,2060104,'1 ',2.43585E-2,1.20667E-1,3.80768E-2, 143.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060091,2060092,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060093,'1 ',2.15651E-2,1.09556E-1,8.29713E-2, 146.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060101,'1 ',2.94161E-2,1.13275E-1,1.40072E-2, 126.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060093,2060094,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060093,2060097,'1 ',1.08523E-2,5.04873E-2,6.05423E-3, 143.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060100,2060093,'1 ',8.68131E-3,5.13336E-2,1.50095E-2, 139.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060096,2060184,'1 ',1.05969E-2,9.62410E-2,4.37294E-1, 485.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060096,2060705,'1 ',9.22015E-3,8.24086E-2,3.78715E-1, 595.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060100,2060097,'1 ',6.17964E-3,2.86314E-2,1.49561E-2, 168.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060097,2060109,'1 ',1.05994E-2,4.76799E-2,4.07810E-2, 137.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060098,2060099,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060098,2060100,'1 ',2.32832E-4,1.10949E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060117,2060102,'1 ',1.85866E-2,9.96703E-2,4.77038E-2, 166.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060103,2060119,'1 ',4.01111E-2,2.59448E-1,3.36722E-2, 154.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060103,2060829,'1 ',1.10895E-2,4.85551E-2,9.59272E-3, 168.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060105,2060116,'1 ',2.94107E-2,1.14344E-1,3.33746E-2, 151.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060106,2060107,'1 ',2.96831E-4,1.10730E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060106,2060108,'1 ',2.95029E-4,1.19213E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060107,2060121,'1 ',1.70708E-2,8.10369E-2,4.26726E-2, 148.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060829,2060107,'1 ',9.41117E-3,3.12394E-2,1.26847E-2, 163.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060110,2060109,'1 ',1.08764E-2,5.08011E-2,1.06331E-2, 135.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060109,2060800,'1 ',2.16120E-2,8.00623E-2,8.40757E-3, 142.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060128,2060110,'1 ',2.24062E-2,7.59885E-2,1.92902E-2, 133.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060110,2060800,'1 ',2.02586E-2,8.69939E-2,1.30736E-2, 145.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060112,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060124,'1 ',1.18687E-2,4.41433E-2,2.44555E-2, 146.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060128,'1 ',1.55909E-2,7.01585E-2,1.48157E-2, 145.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060829,'1 ',1.49150E-2,4.09247E-2,1.15812E-1, 164.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060113,2060114,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060113,2060115,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060115,2060116,'1 ',7.91172E-3,3.09200E-2,2.00302E-2, 176.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060115,2060134,'1 ',7.43755E-3,3.86409E-2,2.21499E-2, 157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060803,2060115,'1 ',2.02171E-2,1.02667E-1,1.41272E-2, 171.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060116,2060135,'1 ',2.33127E-2,8.52688E-2,3.22854E-2, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060803,2060117,'1 ',7.94628E-3,3.95303E-2,1.67923E-2, 174.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060118,2060119,'1 ',2.02348E-4,1.05671E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060118,2060120,'1 ',2.61401E-4,1.02224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060119,2060141,'1 ',4.58919E-2,1.88359E-1,3.66388E-2, 123.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060121,2060122,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060124,2060121,'1 ',5.43916E-3,2.35183E-2,1.94461E-2, 134.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060123,2060124,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060123,2060125,'1 ',2.10693E-4,1.01737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060126,2060127,'1 ',2.31906E-4,1.04221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060130,2060126,'1 ',1.19902E-2,5.85724E-2,1.75747E-2, 137.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060126,'1 ',7.27656E-3,3.74318E-2,3.13035E-2, 154.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060128,2060129,'1 ',2.53587E-4,1.19325E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060139,2060130,'1 ',1.80858E-2,6.52496E-2,3.52957E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060130,2060162,'1 ',5.54841E-3,2.57098E-2,9.95507E-2, 155.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060135,2060134,'1 ',2.47438E-2,1.20198E-1,1.36652E-2, 169.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060134,2060695,'1 ',8.21640E-3,4.11131E-2,3.27409E-3, 194.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060155,2060135,'1 ',1.39132E-2,7.06846E-2,5.62063E-2, 182.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060137,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060855,'1 ',1.62420E-2,7.55460E-2,2.71297E-2, 158.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060138,2060139,'1 ',2.52825E-4,1.01546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060139,2060151,'1 ',1.75555E-2,7.18354E-2,2.27346E-2, 163.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060740,2060139,'1 ',2.72313E-3,1.03670E-2,2.33111E-3, 183.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060140,2060141,'1 ',2.79439E-4,1.00615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060141,2060154,'1 ',1.30147E-2,6.38627E-2,2.11459E-2,  80.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060141,2060159,'1 ',2.43230E-2,1.07809E-1,3.54889E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060142,2060145,'1 ',1.45181E-2,6.17522E-2,1.53884E-2, 163.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060855,2060142,'1 ',5.11545E-3,3.05269E-2,3.18213E-2, 142.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060143,2060144,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060143,2060145,'1 ',2.99004E-4,1.13645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060145,2060163,'1 ',1.69911E-2,8.57654E-2,1.61248E-2, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060146,2060147,'1 ',2.89263E-4,1.07544E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060146,2060148,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060162,2060148,'1 ',2.75021E-3,1.45812E-2,1.09048E-2, 147.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060148,2060212,'1 ',7.91506E-3,4.07834E-2,4.94035E-2, 161.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060150,'1 ',2.90580E-4,1.18287E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060151,2060149,'1 ',2.04269E-2,1.06736E-1,1.67989E-2, 145.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060170,'1 ',5.06324E-3,2.65234E-2,6.14081E-3, 157.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060180,'1 ',7.77792E-3,4.50157E-2,1.26666E-2, 148.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060740,2060151,'1 ',1.94666E-2,8.30861E-2,1.56824E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060152,2060153,'1 ',2.09957E-4,1.08144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060152,2060154,'1 ',2.62630E-4,1.18206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060154,'1 ',1.83324E-2,9.91967E-2,3.81164E-2, 138.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060156,2060157,'1 ',2.32603E-4,1.16424E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060156,2060159,'1 ',6.56650E-3,2.95922E-2,3.12538E-2, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060156,'1 ',2.30247E-2,9.74643E-2,3.08449E-2, 134.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060639,2060158,'1 ',7.34566E-3,6.89265E-2,2.01069E-1, 496.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060802,2060158,'1 ',5.68044E-3,5.73841E-2,4.75316E-1, 401.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060158,2060828,'1 ',7.58568E-3,6.80008E-2,3.43518E-1, 501.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060159,2060172,'1 ',3.21643E-2,8.21424E-2,1.92155E-2, 147.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060160,2060161,'1 ',2.21821E-4,1.05644E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060160,2060162,'1 ',7.66300E-3,2.77966E-2,7.67735E-3, 115.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060160,'1 ',1.48798E-3,7.08777E-3,5.21119E-3, 163.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060163,2060199,'1 ',2.92447E-2,8.70162E-2,1.77295E-2, 112.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060163,2070072,'1 ',2.21492E-2,1.08163E-1,3.92917E-2, 170.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060164,2060168,'1 ',2.43115E-4,1.06705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060164,2060169,'1 ',2.54952E-4,1.15571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060723,2060168,'1 ',9.09687E-3,4.33520E-2,5.40429E-3, 121.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060168,2060855,'1 ',1.17646E-2,5.96582E-2,1.24516E-2, 146.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060170,2060171,'1 ',2.09240E-4,1.06384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060170,2060202,'1 ',5.55221E-3,2.42972E-2,9.17497E-2, 163.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060216,2060172,'1 ',8.53305E-3,3.79372E-2,1.92201E-2, 135.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060174,'1 ',2.88050E-4,1.09610E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060173,'1 ',4.48825E-3,2.15905E-2,5.33047E-3, 158.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060190,'1 ',3.17885E-3,1.52737E-2,1.41147E-3, 147.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060773,'1 ',4.46136E-3,1.99911E-2,4.99019E-3, 163.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060175,2060176,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060176,'1 ',6.34447E-3,3.12359E-2,6.85464E-3, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060176,2060676,'1 ',3.67537E-3,1.64293E-2,1.22904E-2, 178.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060723,'1 ',1.35056E-2,7.22188E-2,5.96330E-2, 164.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060178,2060179,'1 ',2.84984E-4,1.00697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060178,2060182,'1 ',5.30783E-3,2.33720E-2,3.39778E-2, 172.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060178,'1 ',2.28765E-3,1.00154E-2,2.95360E-3, 182.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060180,2060181,'1 ',2.66724E-4,1.15222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060180,2060205,'1 ',5.02209E-3,3.04221E-2,7.02096E-3, 118.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060183,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060851,'1 ',2.45692E-3,1.30375E-2,2.54068E-3, 219.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060184,'1 ',2.08064E-3,1.70141E-2,4.92900E-2, 510.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060184,2060675,'1 ',3.05956E-3,2.97889E-2,1.55341E-1, 632.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060739,2060184,'1 ',4.04852E-3,4.36792E-2,9.59149E-2, 610.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060186,2060185,'1 ',4.11945E-3,2.25568E-2,3.99293E-3, 176.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060202,'1 ',7.73865E-4,3.59941E-3,1.54414E-3, 184.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060209,'1 ',6.34582E-3,3.19283E-2,2.32014E-2, 181.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060262,'1 ',6.59140E-3,2.98987E-2,1.47459E-2, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060273,'1 ',4.63192E-3,2.44582E-2,1.80392E-2, 195.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060260,2060186,'1 ',4.09514E-3,1.72419E-2,6.32634E-3, 137.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060187,2060188,'1 ',2.66024E-4,1.08815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060247,2060187,'1 ',6.70010E-3,3.16910E-2,9.59764E-3, 147.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060187,'1 ',5.45891E-3,3.00746E-2,4.47648E-3, 175.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060189,2060247,'1 ',8.78008E-3,4.28954E-2,4.74092E-3, 160.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060189,2060676,'1 ',8.35445E-3,3.73658E-2,1.89607E-2, 182.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060190,2060191,'1 ',2.01248E-4,1.02180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060190,2060254,'1 ',5.66093E-3,2.19835E-2,8.24605E-3, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060193,'1 ',2.85486E-4,1.15441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060205,'1 ',7.14151E-3,2.56774E-2,1.01243E-1, 165.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060212,'1 ',1.06816E-2,4.03834E-2,6.93398E-2, 185.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060271,2060194,'1 ',3.09914E-3,1.39524E-2,1.14807E-2, 138.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060194,2060826,'1 ',4.02801E-3,1.82364E-2,4.76666E-3, 188.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060195,2060232,'1 ',1.29515E-3,6.89814E-3,2.60365E-3, 180.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060195,'1 ',2.45634E-3,1.24700E-2,4.62287E-3, 188.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060196,2060197,'1 ',2.60031E-4,1.07225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060196,2060198,'1 ',2.91378E-4,1.02930E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060198,2060216,'1 ',1.24722E-2,5.96743E-2,1.21449E-2, 118.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060238,2060198,'1 ',9.43634E-3,3.89655E-2,1.90692E-2, 134.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060199,2060290,'1 ',8.17653E-3,3.37147E-2,1.20829E-2, 136.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060200,2060249,'1 ',4.22897E-3,1.66692E-2,1.13544E-2, 140.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060200,2060389,'1 ',2.98454E-3,1.82414E-2,8.03739E-3, 164.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060286,2060201,'1 ',3.32403E-3,1.46905E-2,3.13869E-3, 155.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060201,2060303,'1 ',7.66474E-3,3.87268E-2,4.07551E-2, 154.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060230,'1 ',2.24478E-3,1.10120E-2,4.77579E-2, 155.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060236,'1 ',1.60904E-3,5.95268E-3,3.98342E-3, 230.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060255,2060203,'1 ',1.20845E-3,6.88455E-3,9.59140E-3, 172.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060259,'1 ',2.77424E-3,1.34822E-2,3.75257E-3, 158.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060283,'1 ',1.62498E-3,7.65547E-3,1.23564E-2, 189.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060326,'1 ',1.34028E-3,6.29752E-3,9.50585E-4, 143.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060204,2060205,'1 ',2.31626E-4,1.04831E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060204,2060206,'1 ',2.57230E-4,1.15287E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060209,2060205,'1 ',6.51969E-3,2.78917E-2,8.74732E-3, 144.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060207,2060208,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060207,2060209,'1 ',2.19698E-4,1.06687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060210,2060211,'1 ',2.03034E-4,1.16362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060210,2060212,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060212,'1 ',1.78811E-3,8.51935E-3,1.07187E-3, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060212,'2 ',1.78811E-3,8.51935E-3,1.07187E-3, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060213,2060214,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060213,2060215,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060407,2060215,'1 ',1.08125E-2,6.26557E-2,8.12562E-3, 156.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060215,2060411,'1 ',1.40395E-2,6.50366E-2,2.04991E-2, 145.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060723,2060217,'1 ',1.03383E-2,4.17065E-2,1.42775E-2, 111.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060217,2060784,'1 ',5.13322E-3,2.46006E-2,6.84700E-3, 173.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060218,2060288,'1 ',5.79237E-3,3.06301E-2,3.30109E-3, 161.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060218,2060306,'1 ',5.01056E-3,2.03280E-2,8.44392E-3, 152.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060220,'1 ',2.82696E-4,1.14310E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060310,2060219,'1 ',1.54905E-2,6.94432E-2,1.26062E-2, 157.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060469,2060219,'1 ',2.17797E-2,8.80336E-2,1.89913E-2, 145.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060221,2060222,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060253,2060221,'1 ',2.72682E-3,1.43424E-2,2.02404E-3, 158.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060221,2060300,'1 ',3.01791E-3,1.17456E-2,2.67798E-3, 176.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060223,2060224,'1 ',2.86968E-4,1.19793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060223,2060225,'1 ',2.67713E-4,1.12739E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060224,2060230,'1 ',1.33626E-3,6.09734E-3,2.53856E-3, 137.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060224,2060338,'1 ',8.32799E-3,3.79457E-2,5.65871E-3, 166.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060226,2060227,'1 ',2.61440E-4,1.03370E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060227,2060228,'1 ',1.72775E-3,1.02383E-2,1.38905E-3, 179.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060227,2070076,'1 ',2.54480E-2,1.23364E-1,6.00618E-2, 193.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060228,2060389,'1 ',1.85348E-2,6.96900E-2,3.95088E-2, 149.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060296,'1 ',2.60580E-3,1.16984E-2,9.47767E-3, 182.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060338,'1 ',2.95702E-3,1.58386E-2,5.33720E-3, 196.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060338,'2 ',2.95702E-3,1.58386E-2,5.33720E-3, 196.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060230,2060231,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060230,'1 ',5.74069E-3,1.94468E-2,6.95567E-3, 176.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060232,2060260,'1 ',6.65946E-3,2.34496E-2,7.66054E-3, 150.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060233,2060234,'1 ',2.93902E-4,1.14611E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060233,2060235,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060235,2060296,'1 ',1.57217E-3,8.54194E-3,2.34972E-3, 137.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060235,2060347,'1 ',9.99174E-4,6.06611E-3,2.13450E-3, 169.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060237,'1 ',2.01234E-4,1.17276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060330,'1 ',2.22392E-3,9.15865E-3,5.69078E-3, 171.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'1 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'2 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'3 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060238,2060490,'1 ',4.93753E-3,2.47353E-2,6.49426E-2, 165.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060239,2060240,'1 ',2.31461E-4,1.18435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060239,2060241,'1 ',2.39362E-4,1.05350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060241,'1 ',3.11987E-2,1.73143E-1,3.19195E-2, 163.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060241,2060518,'1 ',2.34224E-2,1.31360E-1,2.41756E-2, 158.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060243,'1 ',2.79867E-4,1.13022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060244,'1 ',2.77736E-4,1.03626E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060245,'1 ',2.67970E-4,1.14737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060244,'1 ',1.43801E-3,6.48224E-3,4.21229E-3, 165.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060326,2060244,'1 ',1.74793E-3,6.60225E-3,9.94098E-4, 128.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060246,'1 ',3.58737E-3,2.10188E-2,1.49355E-2, 197.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060246,'2 ',3.58737E-3,2.10188E-2,1.49355E-2, 197.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060311,'1 ',2.19577E-3,1.08847E-2,4.23887E-2, 199.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060311,'2 ',2.19577E-3,1.08847E-2,4.23887E-2, 199.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060413,'1 ',6.27990E-3,2.21329E-2,9.04622E-2, 154.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060247,2060248,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060250,2060283,'1 ',4.59762E-3,1.68184E-2,1.10153E-2, 191.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060250,2060352,'1 ',4.09768E-3,2.23743E-2,9.31480E-3, 166.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060251,2060252,'1 ',2.31472E-4,1.07406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060251,2060253,'1 ',2.53692E-4,1.09312E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060253,2060378,'1 ',5.22701E-3,1.98129E-2,3.02785E-2, 126.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060254,2060826,'1 ',5.23795E-3,2.68155E-2,9.33342E-3, 183.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060255,2060256,'1 ',2.45143E-4,1.04125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060260,2060255,'1 ',3.47326E-3,1.63267E-2,2.61908E-3, 143.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060257,2060273,'1 ',3.04327E-3,1.03439E-2,3.23299E-3, 173.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060257,2060362,'1 ',6.55397E-4,2.58578E-3,1.14033E-3, 147.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060272,'1 ',4.10164E-3,1.91133E-2,3.98431E-3, 158.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060365,'1 ',3.08490E-3,1.62618E-2,6.61769E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060838,'1 ',6.12384E-3,3.11980E-2,7.84280E-3, 176.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060259,2060283,'1 ',2.89084E-3,1.29834E-2,3.22462E-3, 162.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060292,2060259,'1 ',5.56901E-4,2.71815E-3,1.20645E-3, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060259,2060308,'1 ',2.24971E-3,9.54791E-3,5.34737E-3, 218.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060261,2060262,'1 ',2.29267E-4,1.08506E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060261,2060263,'1 ',2.14185E-4,1.14375E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060262,2060377,'1 ',4.63201E-3,1.68171E-2,1.05815E-2, 170.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060264,2060725,'1 ',2.80706E-3,2.72073E-2,1.06888E-1, 605.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060842,2060264,'1 ',1.65196E-3,1.57338E-2,5.16080E-2, 513.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060265,'1 ',8.01781E-4,3.95167E-3,2.00735E-3, 184.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060284,2060265,'1 ',3.18856E-3,1.76183E-2,4.95408E-3, 168.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060265,2060333,'1 ',4.59077E-3,2.07517E-2,1.59737E-2, 171.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060269,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060335,'1 ',4.83924E-3,1.94636E-2,2.75919E-2, 160.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'1 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'2 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'3 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060347,2060270,'1 ',2.67510E-3,1.27790E-2,5.49868E-3, 183.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060378,'1 ',3.76285E-3,1.76883E-2,4.71091E-3, 173.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060271,2060676,'1 ',3.85426E-3,2.29080E-2,5.16858E-3, 181.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060272,'1 ',1.22872E-3,6.21824E-3,5.32724E-3, 260.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060327,'1 ',2.18868E-3,7.85962E-3,1.21475E-3, 172.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060329,'1 ',2.85375E-3,1.33731E-2,1.34229E-2, 170.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060390,2060272,'1 ',1.63373E-3,6.51952E-3,1.14066E-3, 103.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060838,'1 ',2.29976E-3,9.48959E-3,4.54049E-3, 296.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060274,2060278,'1 ',2.52165E-4,1.03971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060326,2060275,'1 ',1.93204E-3,7.45557E-3,1.85609E-3, 160.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060330,2060275,'1 ',1.00402E-3,4.82183E-3,1.03050E-3,  97.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060307,'1 ',9.26453E-4,7.72026E-3,2.19679E-2, 642.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060387,'1 ',1.11413E-3,9.52807E-3,1.03563E-1, 525.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060675,'1 ',1.55412E-3,1.49849E-2,1.03486E-1, 653.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060684,'1 ',2.83502E-3,2.81651E-2,2.42781E-1, 577.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060842,'1 ',1.10321E-3,1.14373E-2,6.39608E-2, 578.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060279,2060280,'1 ',2.46348E-4,1.18392E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060338,2060279,'1 ',3.65316E-3,1.53289E-2,2.58115E-3, 188.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060279,2060346,'1 ',3.66401E-3,1.65116E-2,2.25214E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060281,2060282,'1 ',2.70441E-4,1.03244E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060281,2060283,'1 ',2.63185E-4,1.12934E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'1 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'2 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'3 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060309,'1 ',1.40328E-3,5.83103E-3,2.48660E-2, 187.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060284,2060285,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060365,2060284,'1 ',1.77284E-3,8.56895E-3,2.18381E-2, 146.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060288,2060286,'1 ',2.48081E-3,1.27285E-2,1.93431E-3, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2060289,'1 ',2.66437E-4,1.06473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2060337,'1 ',3.70143E-3,3.51403E-2,2.83498E-1, 605.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060684,2060287,'1 ',2.37672E-3,2.13040E-2,7.70596E-2, 513.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060783,2060287,'1 ',1.53538E-3,1.42408E-2,4.89922E-2, 477.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060886,2060287,'1 ',5.13702E-3,4.98780E-2,1.41189E-1, 642.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2070136,'1 ',6.65299E-3,5.66963E-2,2.90254E-1, 632.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060290,2060291,'1 ',2.40648E-4,1.03253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060290,2060888,'1 ',5.27038E-3,2.31283E-2,1.57624E-2, 160.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060292,2060328,'1 ',3.06912E-3,1.62904E-2,1.87797E-2, 169.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060294,'1 ',2.39737E-4,1.17678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060308,'1 ',3.45243E-3,1.39654E-2,1.28052E-2, 286.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060390,'1 ',2.81419E-3,1.35948E-2,1.33952E-2, 211.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060295,2060380,'1 ',5.18564E-3,2.05667E-2,5.12944E-3, 155.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060295,2060386,'1 ',4.35165E-3,1.56466E-2,5.36453E-3, 180.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060297,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060330,'1 ',2.36469E-3,8.82834E-3,1.25212E-3, 133.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060298,2060299,'1 ',2.17754E-4,1.07263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060298,2060300,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060338,'1 ',1.31823E-3,5.24267E-3,1.72827E-3, 201.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060338,'2 ',1.31823E-3,5.24267E-3,1.72827E-3, 201.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060482,'1 ',3.13205E-3,2.84157E-2,8.89200E-2, 557.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060684,'1 ',1.68361E-3,1.47737E-2,2.11662E-1, 605.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060886,'1 ',3.27117E-3,3.03894E-2,8.50514E-2, 663.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060302,2060554,'1 ',1.72279E-2,1.04748E-1,3.72347E-2, 213.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060887,2060302,'1 ',1.07322E-2,6.39895E-2,4.55267E-2, 250.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060564,2060303,'1 ',1.63231E-2,7.89615E-2,2.31164E-2, 153.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060306,2060784,'1 ',7.83696E-3,4.40137E-2,2.24223E-2, 188.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060307,2060725,'1 ',9.77076E-4,8.36882E-3,2.79702E-2, 694.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060307,2060850,'1 ',1.50707E-3,1.26976E-2,7.39346E-2, 517.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060308,2060331,'1 ',2.50669E-3,1.21681E-2,1.76308E-2,  85.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060308,2060810,'1 ',2.20074E-3,1.11216E-2,5.29863E-3, 180.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060309,2060339,'1 ',1.04526E-3,5.40815E-3,2.97625E-3, 130.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060310,2060878,'1 ',5.19035E-3,2.51107E-2,1.06635E-1, 164.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'1 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'2 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'3 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060312,2060401,'1 ',6.96638E-3,2.87720E-2,6.56478E-2, 169.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060312,2060860,'1 ',6.56353E-3,3.31082E-2,7.76971E-3, 194.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060314,'1 ',2.17195E-4,1.18016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060315,'1 ',3.32796E-3,1.48921E-2,2.82511E-3, 191.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060888,'1 ',1.14803E-2,4.02317E-2,1.79563E-2, 218.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060315,2060413,'1 ',9.50402E-3,4.09588E-2,2.76327E-2, 177.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060316,2060317,'1 ',2.32298E-4,1.00770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060316,2060318,'1 ',2.70237E-4,1.05571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060317,2060373,'1 ',3.12123E-3,1.68038E-2,5.34632E-3, 162.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060380,2060317,'1 ',2.42848E-3,1.37575E-2,7.59643E-3, 157.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060319,'1 ',1.50317E-3,7.57847E-3,1.47689E-3, 200.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060319,'2 ',1.50317E-3,7.57847E-3,1.47689E-3, 200.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'1 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'2 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'3 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060321,'1 ',2.85900E-4,1.04005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060322,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060323,'1 ',2.59747E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060362,'1 ',2.06021E-3,1.09802E-2,3.16052E-3, 157.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060377,'1 ',3.10546E-3,1.63123E-2,2.97198E-2, 142.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060325,'1 ',2.46022E-4,1.12835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060350,'1 ',1.93029E-3,8.24339E-3,1.88758E-3, 126.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060415,'1 ',3.48186E-3,1.46426E-2,1.79420E-3, 170.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060726,2060324,'1 ',1.62831E-3,7.79590E-3,2.48302E-3, 187.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060393,'1 ',2.21554E-3,1.28306E-2,1.02759E-2, 175.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060328,2060342,'1 ',1.02003E-3,4.81201E-3,2.75528E-3, 139.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060362,2060329,'1 ',1.80367E-3,8.59242E-3,8.43268E-3, 121.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060331,2060332,'1 ',2.64876E-4,1.07950E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060350,2060331,'1 ',8.98027E-4,3.88379E-3,1.44918E-3, 160.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060331,2060378,'1 ',3.48970E-3,1.68949E-2,2.98108E-3, 138.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060726,2060331,'1 ',1.67613E-3,7.00842E-3,1.47558E-3, 180.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060333,2060411,'1 ',3.72520E-3,1.99028E-2,4.04846E-3, 146.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060334,2060335,'1 ',2.63572E-4,1.07485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060365,2060335,'1 ',8.59103E-4,3.89216E-3,1.04793E-3, 115.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060386,2060336,'1 ',4.16450E-3,1.81567E-2,2.75456E-3, 160.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060401,2060336,'1 ',4.20005E-3,1.90554E-2,5.15798E-3, 173.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060336,2060402,'1 ',4.88076E-3,2.30018E-2,2.40783E-2, 178.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060387,2060337,'1 ',1.59827E-3,1.28741E-2,3.34228E-2, 498.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060337,'1 ',2.26830E-3,1.92174E-2,5.28507E-2, 652.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060337,2060725,'1 ',1.34776E-3,1.20399E-2,3.39251E-2, 558.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060337,2060863,'1 ',2.56551E-3,2.42034E-2,8.84584E-2, 558.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060339,2060340,'1 ',2.49516E-4,1.08500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060339,2060350,'1 ',3.05168E-3,1.17024E-2,2.39286E-3, 171.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060369,2060339,'1 ',1.89594E-3,1.08616E-2,7.97696E-3, 150.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060448,2060341,'1 ',5.04290E-3,2.21100E-2,3.13986E-2, 138.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060341,2060523,'1 ',5.79935E-3,2.68769E-2,3.28059E-2, 163.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060342,2060838,'1 ',6.30861E-3,2.34528E-2,7.91138E-3, 162.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060343,2060350,'1 ',2.10532E-3,1.13426E-2,9.64653E-3, 155.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060452,2060343,'1 ',9.45681E-4,4.55543E-3,4.48413E-3, 137.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060344,2060345,'1 ',2.98389E-4,1.16274E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060344,2060346,'1 ',2.37926E-4,1.10712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060346,2060372,'1 ',1.74691E-3,7.47936E-3,1.58277E-3, 168.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060388,2060346,'1 ',9.44219E-4,4.22389E-3,4.86730E-4, 161.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060346,2060401,'1 ',1.81688E-3,8.78952E-3,2.18391E-3, 181.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060349,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060350,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060351,'1 ',2.31670E-4,1.18144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060350,2060726,'1 ',9.67863E-4,5.95181E-3,8.61240E-4, 192.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060352,2060353,'1 ',2.74372E-4,1.16210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060352,'1 ',1.43970E-3,6.12103E-3,1.98581E-3, 169.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060352,2060426,'1 ',2.93554E-3,1.32326E-2,5.56311E-2, 167.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060356,'1 ',2.41256E-4,1.10349E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060370,'1 ',1.38351E-3,1.10015E-2,5.72133E-2, 525.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060725,2060354,'1 ',1.83867E-3,1.71545E-2,5.98987E-2, 628.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060753,'1 ',2.41097E-3,2.14073E-2,1.45529E-1, 594.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'1 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'2 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'3 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060398,'1 ',2.51349E-3,1.04375E-2,3.00221E-3, 171.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060357,2060358,'1 ',2.20208E-4,1.16372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060357,2060359,'1 ',2.57902E-4,1.15044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060359,'1 ',2.08716E-3,7.51961E-3,1.47490E-3, 155.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060359,2060838,'1 ',3.93703E-3,1.94529E-2,3.63109E-3, 185.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060360,2060361,'1 ',2.69401E-4,1.10630E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060361,'1 ',1.12862E-3,5.67274E-3,2.78863E-3, 167.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060409,2060361,'1 ',3.44000E-3,1.58721E-2,6.24800E-3, 139.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060361,2060810,'1 ',3.59325E-3,1.69708E-2,7.54333E-3, 189.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060363,2060364,'1 ',2.63694E-4,1.04071E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060369,2060363,'1 ',1.63548E-3,7.65109E-3,2.42086E-3, 133.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060363,2060810,'1 ',8.31506E-4,3.76394E-3,1.34511E-3, 170.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060366,2060367,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060366,2060368,'1 ',2.90170E-4,1.05121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060368,2060417,'1 ',1.03508E-3,4.46992E-3,8.10085E-4, 159.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060368,2060433,'1 ',1.94803E-3,8.71899E-3,6.93650E-3, 168.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060368,'1 ',1.97849E-3,8.26798E-3,1.26569E-2, 179.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060725,2060370,'1 ',8.87907E-4,7.48973E-3,4.08259E-2, 656.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060370,2060753,'1 ',1.72486E-3,1.77050E-2,5.77656E-2, 561.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060394,2060371,'1 ',1.30873E-3,4.95182E-3,1.14098E-3, 190.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060451,2060371,'1 ',1.50589E-3,5.42615E-3,1.18935E-2, 184.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060371,2060452,'1 ',2.37800E-3,9.21849E-3,1.27771E-3, 175.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060430,2060372,'1 ',2.97421E-3,1.38266E-2,2.26935E-3, 147.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060373,2060477,'1 ',1.02259E-2,5.15007E-2,2.25781E-2, 168.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060374,2060375,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060374,2060376,'1 ',2.76870E-4,1.11364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060382,'1 ',4.82637E-3,2.13526E-2,2.13630E-2, 164.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060390,2060375,'1 ',3.55814E-3,1.62527E-2,3.39046E-3, 156.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060393,'1 ',1.50554E-3,5.59074E-3,1.13105E-3, 152.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060378,2060379,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060380,2060381,'1 ',2.92814E-4,1.03124E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060419,2060380,'1 ',3.86881E-3,2.22356E-2,5.46267E-3, 167.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060426,2060382,'1 ',2.27322E-3,1.08270E-2,1.70000E-3, 131.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060383,2060384,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060383,'1 ',4.33965E-4,2.14425E-3,1.03175E-3, 198.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060383,'2 ',4.33965E-4,2.14425E-3,1.03175E-3, 198.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060383,2060396,'1 ',2.78189E-3,1.19942E-2,1.22787E-2, 228.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060385,2060387,'1 ',2.01162E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060386,2060419,'1 ',1.85067E-3,9.46581E-3,7.14021E-3, 182.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060387,2060673,'1 ',2.36918E-3,2.24758E-2,4.35311E-2, 563.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060387,'1 ',2.16280E-3,1.91406E-2,6.16809E-2, 618.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060863,2060387,'1 ',2.19906E-3,2.12679E-2,3.44655E-2, 530.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060451,2060388,'1 ',2.20164E-3,1.17086E-2,5.22419E-3, 156.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060470,2060389,'1 ',9.65527E-3,3.99052E-2,9.62089E-3, 162.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060389,2060481,'1 ',5.79312E-3,3.06566E-2,5.82990E-2, 149.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060458,'1 ',1.48777E-3,7.55521E-3,9.98526E-3, 189.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060392,'1 ',5.90868E-3,2.90846E-2,5.91106E-3, 168.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060440,2060392,'1 ',1.11763E-2,4.61168E-2,1.49508E-2, 185.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060394,2060395,'1 ',2.08202E-4,1.19206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060420,2060394,'1 ',7.72924E-4,3.77937E-3,1.29544E-2, 173.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060480,2060394,'1 ',9.01855E-3,3.58388E-2,5.90203E-3, 140.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060396,2060418,'1 ',1.65967E-3,6.02962E-3,2.42457E-2, 236.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060396,2060456,'1 ',6.85653E-4,3.35053E-3,5.21812E-4, 151.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060397,2060398,'1 ',2.91409E-4,1.07681E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060457,2060398,'1 ',3.46554E-3,1.59877E-2,4.24184E-3, 139.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060399,2060400,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060399,2060401,'1 ',2.09972E-4,1.14904E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060860,2060402,'1 ',5.68249E-3,2.39365E-2,1.69162E-2, 191.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060403,2060404,'1 ',2.12628E-4,1.01343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060415,'1 ',5.86086E-3,2.79725E-2,1.64104E-2, 175.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060458,2060404,'1 ',2.34699E-3,1.06344E-2,2.00971E-3, 156.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060405,2060406,'1 ',2.52593E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060432,2060405,'1 ',2.19637E-3,9.80856E-3,5.99477E-3, 130.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060405,'1 ',5.09976E-3,1.45632E-2,3.04721E-3, 164.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060407,2060459,'1 ',9.44200E-3,4.40493E-2,1.57426E-2, 152.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060460,2060407,'1 ',1.37413E-2,5.78588E-2,1.28514E-2, 151.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060469,'1 ',1.76104E-2,7.97338E-2,1.99600E-2, 145.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060528,'1 ',2.07662E-2,7.43966E-2,1.92985E-2, 154.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060409,2060410,'1 ',2.25819E-4,1.08518E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060409,'1 ',4.71365E-3,2.27479E-2,5.71455E-3, 162.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060411,2060414,'1 ',4.78219E-3,2.39205E-2,3.55274E-3, 138.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060412,2060413,'1 ',2.84151E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060414,'1 ',3.32620E-3,1.71846E-2,3.70919E-3, 174.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060415,2060416,'1 ',2.66263E-4,1.12058E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060420,2060415,'1 ',2.97258E-3,1.28526E-2,5.56966E-3, 158.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060417,2060440,'1 ',1.33403E-2,6.19893E-2,3.04825E-2, 181.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060418,2060425,'1 ',1.40365E-3,7.33056E-3,1.44888E-3, 133.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060418,2060558,'1 ',2.42517E-3,1.07194E-2,6.25184E-3, 147.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060487,'1 ',1.59834E-3,6.81851E-3,7.00693E-3, 140.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060488,'1 ',2.69180E-3,1.12655E-2,2.27209E-3, 179.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060422,2060431,'1 ',2.07284E-3,8.16688E-3,3.80648E-3, 147.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060478,2060422,'1 ',2.27262E-3,9.75937E-3,2.34709E-3, 142.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060423,2060471,'1 ',3.22544E-3,1.59010E-2,2.29649E-3, 151.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060423,2060500,'1 ',5.12245E-3,2.37670E-2,7.04140E-3, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060424,2060441,'1 ',2.16402E-3,9.26295E-3,3.99174E-3, 133.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060424,2060854,'1 ',4.04849E-3,1.91291E-2,6.57658E-3, 168.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060425,2060433,'1 ',3.14136E-3,1.23965E-2,1.84316E-2, 146.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060425,2060511,'1 ',1.75866E-3,7.92933E-3,9.86295E-4, 152.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060427,2060428,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060427,2060429,'1 ',2.70419E-4,1.08935E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060501,'1 ',3.31973E-3,1.12879E-2,2.01266E-3, 156.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060502,'1 ',2.35911E-3,1.05476E-2,1.80753E-3, 159.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060878,'1 ',5.84654E-3,2.83315E-2,3.26235E-2, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060430,2060726,'1 ',3.88599E-3,1.42398E-2,3.13716E-3, 180.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060431,2060520,'1 ',3.41659E-3,1.72942E-2,5.68793E-2, 181.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060432,2060449,'1 ',2.03534E-3,8.45382E-3,4.68556E-3, 134.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060432,'1 ',3.68643E-3,1.66343E-2,1.18330E-2, 161.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060435,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060436,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060437,'1 ',2.24862E-4,1.15940E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060438,'1 ',2.58691E-4,1.15010E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060499,'1 ',4.46404E-3,1.95776E-2,1.98849E-2, 170.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060439,2060639,'1 ',4.83345E-3,4.11822E-2,4.24549E-1, 536.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060439,2060649,'1 ',9.85841E-3,7.10143E-2,2.27726E-1, 629.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060459,2060440,'1 ',7.51087E-3,4.05242E-2,1.64734E-2, 174.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060441,2060442,'1 ',2.26218E-4,1.09680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060441,2060535,'1 ',7.46882E-3,3.48030E-2,1.50413E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060441,'1 ',2.05294E-3,9.72078E-3,3.08741E-3, 187.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060443,2060447,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060466,2060447,'1 ',1.75002E-3,7.53890E-3,8.92448E-4, 149.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060447,2060854,'1 ',7.23857E-3,3.27503E-2,9.45174E-3, 172.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060470,2060448,'1 ',5.90693E-3,2.43775E-2,5.64641E-3, 168.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060448,2060483,'1 ',2.18241E-3,1.25393E-2,2.53595E-3, 184.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060449,2060589,'1 ',1.02378E-2,3.94641E-2,9.83843E-2, 170.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060450,2060451,'1 ',2.45893E-4,1.00417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060453,2060454,'1 ',2.40399E-4,1.19759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060522,2060453,'1 ',3.36565E-3,1.20252E-2,2.74455E-3, 106.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060550,2060453,'1 ',4.49291E-3,1.66800E-2,3.80230E-3, 166.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060455,2060456,'1 ',4.21938E-3,1.77780E-2,9.31656E-3, 155.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060455,2060488,'1 ',4.53094E-3,1.75342E-2,3.50622E-3, 181.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060457,2060488,'1 ',4.78541E-3,2.06026E-2,1.92036E-2, 169.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060460,2060573,'1 ',2.41786E-2,7.68155E-2,2.67650E-2, 172.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060490,'1 ',5.02624E-3,2.39450E-2,3.83374E-3, 159.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060507,'1 ',4.79928E-3,2.02793E-2,1.98318E-2, 161.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060524,'1 ',1.54749E-3,6.96445E-3,1.21643E-3, 163.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060465,2060466,'1 ',2.85958E-4,1.08877E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060466,'1 ',4.19640E-3,1.62518E-2,2.88431E-3, 143.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060467,2060493,'1 ',5.94523E-3,2.85655E-2,1.51133E-2, 134.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060535,2060467,'1 ',1.79922E-3,8.55509E-3,1.46019E-3, 151.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060467,2060536,'1 ',1.38200E-2,6.41486E-2,1.31388E-2, 138.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060468,'1 ',1.32629E-2,5.81997E-2,1.06270E-2, 167.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060468,2060566,'1 ',5.40566E-3,2.66359E-2,1.55195E-2, 165.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060468,2060574,'1 ',9.94484E-3,4.76153E-2,2.64728E-2, 166.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060469,2060659,'1 ',1.60256E-2,9.10546E-2,1.98160E-2, 183.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060471,2060500,'1 ',3.00288E-3,1.54579E-2,6.98754E-3, 155.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060471,2060521,'1 ',6.11016E-3,3.03538E-2,7.25358E-3, 157.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060473,2060472,'1 ',1.32857E-2,5.77554E-2,9.57613E-3, 151.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060472,2060845,'1 ',5.82470E-3,2.15496E-2,6.13525E-3, 179.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060754,2060473,'1 ',6.04064E-3,2.52847E-2,1.14264E-2, 149.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060477,2060685,'1 ',8.33615E-3,3.69062E-2,5.66153E-3, 183.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060478,2060715,'1 ',1.19652E-2,3.96677E-2,7.05127E-3, 180.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060479,2060480,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060480,2060845,'1 ',7.95409E-3,4.19930E-2,4.50457E-2, 180.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060481,2060570,'1 ',1.11456E-2,5.29267E-2,8.50223E-2, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060482,2060556,'1 ',2.84416E-3,2.41930E-2,3.67368E-2, 608.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060523,2060483,'1 ',5.89768E-4,2.90118E-3,1.01704E-3, 215.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060483,2060552,'1 ',3.40633E-3,1.46893E-2,6.10476E-2, 172.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060484,2060485,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060494,2060485,'1 ',2.59030E-3,1.16686E-2,4.01229E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060485,'1 ',2.20425E-3,1.18346E-2,4.73879E-3, 163.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060485,2060587,'1 ',1.06428E-2,5.56234E-2,1.80111E-2, 163.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060486,'1 ',5.51016E-3,2.26780E-2,5.50134E-3, 151.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060486,2060557,'1 ',6.50231E-3,3.07213E-2,1.96800E-2, 151.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060487,2060590,'1 ',9.13316E-3,4.30237E-2,9.96934E-2, 176.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'1 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'2 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'3 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060489,2060796,'1 ',5.85441E-3,5.77925E-2,2.47600E-1, 563.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060853,2060489,'1 ',2.21530E-3,2.01049E-2,3.38761E-2, 536.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060489,'1 ',3.26205E-3,2.97295E-2,1.32080E-1, 584.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060493,2060490,'1 ',3.36932E-3,1.42999E-2,3.92949E-3, 179.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060526,'1 ',4.13214E-3,1.62898E-2,5.89589E-3, 191.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060543,'1 ',7.10088E-3,3.63710E-2,1.44143E-2, 160.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060491,2060492,'1 ',2.93523E-4,1.14134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060491,2060493,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060542,2060494,'1 ',5.62528E-3,2.45042E-2,5.92792E-3, 135.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060494,2060549,'1 ',6.09327E-3,2.63898E-2,1.52287E-2, 165.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060511,2060495,'1 ',4.90459E-3,2.29742E-2,2.87717E-3, 193.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'1 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'2 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'3 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060497,'1 ',2.71092E-4,1.06273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060499,'1 ',3.73138E-4,1.89282E-3,4.20825E-4, 198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060499,'2 ',3.73138E-4,1.89282E-3,4.20825E-4, 198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060510,'1 ',8.10046E-4,8.30931E-3,1.95242E-2, 511.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060639,'1 ',4.39283E-3,3.88824E-2,8.60375E-1, 567.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060842,'1 ',8.13506E-4,7.42438E-3,1.17661E-1, 497.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060504,2060500,'1 ',3.15905E-3,1.56190E-2,4.15916E-3, 154.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060522,'1 ',3.37991E-3,1.86379E-2,5.93767E-3, 164.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060854,'1 ',3.72280E-3,1.64874E-2,1.13379E-2, 169.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060878,'1 ',5.56336E-3,2.66859E-2,2.57876E-2, 294.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060501,2060504,'1 ',2.42205E-3,9.77706E-3,1.65950E-3, 141.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060516,2060501,'1 ',5.48123E-4,2.47587E-3,6.01440E-4, 159.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060502,2060503,'1 ',2.22797E-4,1.13806E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060502,2060516,'1 ',2.28190E-3,1.20357E-2,4.66738E-3, 133.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060506,2060505,'1 ',4.44920E-3,1.64336E-2,4.95675E-3, 124.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060576,2060505,'1 ',4.16290E-3,2.43299E-2,2.60411E-2, 161.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060636,2060506,'1 ',1.11325E-2,4.99192E-2,1.73251E-2, 126.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060506,2060787,'1 ',1.01522E-2,5.62833E-2,3.14952E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060526,2060507,'1 ',7.40367E-3,2.83689E-2,5.54198E-3, 144.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060508,2060509,'1 ',2.85562E-4,1.05996E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060762,'1 ',2.95751E-3,1.17715E-2,2.94580E-3, 152.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060854,'1 ',6.41473E-3,3.17711E-2,6.98216E-3, 172.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060510,2060714,'1 ',1.61748E-3,1.62119E-2,5.86678E-2, 514.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060541,'1 ',4.92590E-3,2.30954E-2,4.16242E-2, 199.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060541,'2 ',4.92590E-3,2.30954E-2,4.16242E-2, 199.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060557,'1 ',1.02779E-2,4.65468E-2,2.61960E-2, 167.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060558,2060514,'1 ',2.44975E-3,1.10723E-2,7.32418E-3, 174.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060515,2060527,'1 ',2.60978E-3,1.20922E-2,3.36833E-3, 149.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060515,2060548,'1 ',2.94574E-3,1.62590E-2,1.12279E-2, 157.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060516,2060517,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060516,'1 ',2.93217E-3,1.25605E-2,4.65390E-3, 184.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060578,2060518,'1 ',1.85701E-2,1.06564E-1,4.34784E-2, 181.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060518,2060594,'1 ',3.77845E-2,1.96973E-1,3.87286E-2, 173.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060519,2060520,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060520,2060568,'1 ',1.38037E-2,5.28883E-2,1.70827E-2, 141.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060520,2060754,'1 ',1.01178E-3,5.51886E-3,1.30938E-3, 189.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060521,2060551,'1 ',9.74352E-3,3.95596E-2,1.46889E-2, 179.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060685,2060523,'1 ',5.65844E-3,2.78339E-2,1.44693E-2, 144.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060527,'1 ',3.27574E-3,1.51006E-2,3.00018E-2, 173.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060535,'1 ',5.40471E-3,2.07607E-2,4.61957E-3, 152.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060545,'1 ',4.45893E-3,1.44998E-2,5.87207E-3, 164.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'1 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'2 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'3 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060525,2060526,'1 ',2.60685E-4,1.05218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060548,2060526,'1 ',2.90783E-3,1.45775E-2,2.94438E-3, 137.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060529,'1 ',2.88129E-4,1.05118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060530,'1 ',1.43308E-2,6.34930E-2,1.32039E-2, 147.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060530,2060531,'1 ',2.47543E-4,1.06578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060530,2060659,'1 ',1.70905E-2,8.95896E-2,6.16739E-3, 172.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060532,2060533,'1 ',2.95089E-4,1.15477E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060532,2060534,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060534,2060542,'1 ',3.57179E-3,1.98847E-2,6.54253E-2, 177.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060579,2060534,'1 ',8.75751E-3,4.41068E-2,1.15061E-2, 182.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060536,'1 ',5.82770E-3,3.00877E-2,8.38308E-3, 172.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060537,2060541,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060549,2060541,'1 ',5.62170E-3,2.06598E-2,7.75460E-3, 178.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'1 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'2 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'3 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060543,2060544,'1 ',2.88005E-4,1.17981E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060543,2060545,'1 ',4.08645E-3,1.38413E-2,1.91449E-3, 123.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060545,2060548,'1 ',2.12151E-3,1.16242E-2,2.67080E-3, 122.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060546,2060547,'1 ',2.16759E-4,1.10997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060547,2060754,'1 ',1.36308E-3,5.78423E-3,3.66902E-3, 148.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060547,2060832,'1 ',7.41149E-3,3.83372E-2,2.00882E-2, 166.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060548,2060762,'1 ',4.25207E-3,1.88236E-2,1.78296E-2, 170.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060550,2060878,'1 ',8.17355E-3,3.73314E-2,1.00786E-2, 187.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060551,2060636,'1 ',2.97724E-3,1.41668E-2,2.98482E-3, 189.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060777,2060551,'1 ',9.84011E-3,3.07877E-2,5.99920E-3, 165.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060552,2060555,'1 ',2.81524E-3,1.26209E-2,1.92712E-3, 134.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060553,2060556,'1 ',2.09777E-4,1.14435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060555,2060560,'1 ',1.18706E-3,6.65218E-3,1.19944E-2, 137.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060586,2060555,'1 ',6.52062E-3,3.55902E-2,8.00748E-3, 164.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060556,2060710,'1 ',6.54111E-3,6.33356E-2,2.93105E-1, 561.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060556,2060749,'1 ',9.06447E-3,7.19192E-2,1.85101E-1, 552.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060557,'1 ',1.04419E-2,4.35142E-2,2.70819E-2, 191.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060558,2060559,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060560,2060564,'1 ',5.91609E-3,3.15928E-2,4.79158E-3, 167.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060570,2060560,'1 ',7.61377E-3,3.63047E-2,9.04323E-2, 179.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060562,'1 ',2.25036E-4,1.19110E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060777,'1 ',6.43567E-3,3.83189E-2,1.57515E-2, 183.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060563,2060564,'1 ',2.30369E-4,1.06041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060563,2060565,'1 ',2.36823E-4,1.18787E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060659,2060566,'1 ',5.73211E-3,3.19091E-2,5.34907E-3, 185.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060567,2060576,'1 ',4.72990E-3,1.96913E-2,1.47745E-3, 136.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060582,2060567,'1 ',7.60673E-3,3.47676E-2,1.61427E-2, 161.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060568,'1 ',1.01854E-2,4.63978E-2,1.53208E-2, 153.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060570,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060571,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060572,'1 ',2.77769E-4,1.06447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060570,2060643,'1 ',3.34348E-2,1.55565E-1,3.41179E-2, 183.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070138,2060570,'1 ',2.17225E-2,1.20737E-1,4.35377E-2, 189.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060579,2060573,'1 ',7.65694E-3,3.34498E-2,9.59077E-3, 186.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'1 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'2 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'3 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060574,2060575,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060659,2060574,'1 ',4.18840E-3,2.46723E-2,4.66928E-3, 179.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060574,2060787,'1 ',1.10602E-2,4.02126E-2,5.10160E-3, 174.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060576,2060659,'1 ',9.68703E-3,4.55650E-2,2.12361E-2, 178.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060577,2060578,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060580,2060581,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060580,2060582,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060787,2060582,'1 ',2.81522E-3,1.05160E-2,7.62762E-3, 178.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060583,2060588,'1 ',1.52241E-2,6.71804E-2,5.97969E-2, 145.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060583,2060589,'1 ',1.27765E-2,4.37130E-2,5.06516E-3, 164.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060585,'1 ',2.09642E-4,1.16936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060586,'1 ',7.37402E-3,3.65986E-2,1.99667E-2, 160.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060587,2060832,'1 ',1.07123E-2,4.34776E-2,1.46431E-1, 172.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060588,2060593,'1 ',2.91000E-2,1.14705E-1,4.36792E-2, 153.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060589,2060591,'1 ',2.78351E-2,8.46104E-2,8.40291E-2, 152.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060589,2060650,'1 ',2.40281E-2,1.04857E-1,1.09802E-1, 197.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060590,2060595,'1 ',1.76844E-2,7.89223E-2,1.13312E-1, 182.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060591,2060592,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060591,2060596,'1 ',1.46677E-2,6.67384E-2,6.69776E-2, 147.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060593,2060595,'1 ',2.17245E-2,1.00957E-1,6.76384E-2, 161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060594,2060787,'1 ',2.18375E-2,9.77180E-2,1.10474E-1, 176.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060595,2060597,'1 ',2.11973E-2,9.50539E-2,2.10097E-2, 292.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060596,2060599,'1 ',8.93096E-3,3.85482E-2,6.42335E-3, 138.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060603,'1 ',4.37409E-3,2.16933E-2,1.93014E-2, 127.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060813,'1 ',5.60646E-3,2.78537E-2,9.86278E-3, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060813,'2 ',5.60646E-3,2.78537E-2,9.86278E-3, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060598,2060599,'1 ',4.67987E-2,2.11200E-1,3.36463E-2, 110.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060604,2060598,'1 ',2.05307E-2,8.48710E-2,2.21274E-2, 144.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060600,2060601,'1 ',2.16380E-4,1.10873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060650,2060600,'1 ',3.14419E-3,1.60778E-2,4.15233E-3, 164.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060600,2060779,'1 ',9.30077E-3,3.59859E-2,5.46778E-3, 170.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060602,2060603,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060603,'1 ',2.55334E-2,1.16293E-1,1.88325E-2, 143.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060604,2060608,'1 ',1.72257E-2,7.40110E-2,2.16249E-2, 166.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060605,2060628,'1 ',3.24889E-2,1.29341E-1,2.94271E-2, 146.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060605,2060866,'1 ',2.82052E-2,1.40479E-1,4.10099E-2, 162.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060607,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060732,'1 ',2.13811E-2,9.26742E-2,3.25958E-2, 150.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060608,2060609,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060608,2060615,'1 ',2.11778E-2,1.00911E-1,5.94716E-2, 173.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060610,2060667,'1 ',2.57513E-2,8.73539E-2,5.57664E-2, 146.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060823,2060610,'1 ',3.74096E-2,2.16641E-1,3.73934E-2, 154.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060612,'1 ',2.48762E-4,1.01535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060622,'1 ',3.53956E-2,1.66535E-1,5.08751E-2, 127.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060698,'1 ',1.78129E-2,8.90648E-2,2.14480E-2, 140.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060613,2060614,'1 ',2.86537E-4,1.18166E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060616,2060613,'1 ',2.40682E-2,1.15957E-1,6.50619E-2, 146.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060623,2060613,'1 ',2.39897E-2,9.38997E-2,3.66459E-2, 115.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060615,2060625,'1 ',3.43476E-2,1.63085E-1,3.78452E-2, 140.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060615,2060696,'1 ',1.21346E-2,5.57485E-2,1.29218E-2, 182.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060616,2060817,'1 ',1.01156E-2,5.20236E-2,1.66683E-2, 153.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060617,2060618,'1 ',2.56193E-4,1.13578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060618,2060621,'1 ',4.23774E-2,1.95598E-1,4.77938E-2, 139.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060618,2060823,'1 ',3.91295E-2,1.43936E-1,5.09800E-2, 144.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060619,2060620,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060623,2060619,'1 ',3.47811E-2,1.51893E-1,2.81147E-2, 138.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060619,2060624,'1 ',2.72577E-2,1.05375E-1,2.97349E-2, 146.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060681,2060621,'1 ',6.07474E-3,2.56139E-2,4.41497E-3, 120.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060622,2060759,'1 ',5.00396E-2,2.12198E-1,5.14383E-2, 115.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060624,2060875,'1 ',1.82194E-2,8.25955E-2,1.52457E-1, 153.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060696,2060625,'1 ',2.51673E-2,1.29469E-1,3.26884E-2, 145.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060626,2060709,'1 ',4.14678E-4,6.74355E-3,7.39206E-1,1984.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060627,2060630,'1 ',2.51980E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060628,2060655,'1 ',8.03707E-3,3.99107E-2,1.73492E-2, 116.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060630,2060632,'1 ',3.96599E-3,3.00475E-2,8.56233E-2, 432.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060631,2060653,'1 ',3.60175E-4,6.82197E-3,7.38637E-1,2307.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060632,2060821,'1 ',2.93353E-3,2.32362E-2,9.73180E-2, 424.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060866,2060633,'1 ',4.20152E-3,2.06800E-2,5.04651E-3, 132.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060634,2060657,'1 ',4.62147E-4,6.16200E-3,5.89162E-1,2762.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
